  48.5118844242, 8.27902922, 3.3528;      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  S_GuestRoom102_0_0_0,                   !- Name
  Floor,                                  !- Surface Type
  Typical Insulated Carpeted 6in Slab Floor, !- Construction Name
  GuestRoom102 ZN,                        !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.5118844242, 8.2790292198, 0,         !- X,Y,Z Vertex 1 {m}
  48.5118844242, 0.0488452197, 0,         !- X,Y,Z Vertex 2 {m}
  44.5494844242, 0.0488452197, 0,         !- X,Y,Z Vertex 3 {m}
  44.5494844242, 8.2790292198, 0;         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  W_GuestRoom102_5_0_0,                   !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-15.63, !- Construction Name
  GuestRoom102 ZN,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  44.5494844242, 0.0488452197, 3.3528,    !- X,Y,Z Vertex 1 {m}
  44.5494844242, 0.0488452197, 0,         !- X,Y,Z Vertex 2 {m}
  48.5118844242, 0.0488452197, 0,         !- X,Y,Z Vertex 3 {m}
  48.5118844242, 0.0488452197, 3.3528;    !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  W_GuestRoom102_5_0_0_0_0,               !- Name
  Window,                                 !- Surface Type
  U 0.52 SHGC 0.40 Dbl Ref-D Clr 6mm/13mm Air, !- Construction Name
  W_GuestRoom102_5_0_0,                   !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  45.9610844242, 0.0488452216114584, 2.3984, !- X,Y,Z Vertex 1 {m}
  45.9610844242, 0.0488452216114584, 0.9544, !- X,Y,Z Vertex 2 {m}
  47.1002844242, 0.0488452216114584, 0.9544, !- X,Y,Z Vertex 3 {m}
  47.1002844242, 0.0488452216114584, 2.3984; !- X,Y,Z Vertex 4 {m}

ZoneInfiltration:DesignFlowRate,
  GuestRoom102 Infiltration,              !- Name
  GuestRoom102 ZN,                        !- Zone or ZoneList Name
  HotelSmall GuestRoom_Infil_Sch,         !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  0.000569573389606516,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  GuestRoom102 ZN Thermostat,             !- Name
  GuestRoom102 ZN,                        !- Zone or ZoneList Name
  GuestRoom102 ZN Thermostat Schedule,    !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  SmallHotel GuestRoom123Vac Thermostat 9; !- Control Name 1

Schedule:Compact,
  GuestRoom102 ZN Thermostat Schedule,    !- Name
  GuestRoom102 ZN Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  GuestRoom102 ZN Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  SmallHotel GuestRoom123Vac Thermostat 9, !- Name
  HotelSmall VacGuestRoom_HtgSP_Sch,      !- Heating Setpoint Temperature Schedule Name
  HotelSmall VacGuestRoom_ClgSP_Sch;      !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  GuestRoom102 ZN,                        !- Zone Name
  GuestRoom102 ZN Equipment List,         !- Zone Conditioning Equipment List Name
  GuestRoom102 ZN Inlet Node List,        !- Zone Air Inlet Node or NodeList Name
  GuestRoom102 ZN Exhaust Node List,      !- Zone Air Exhaust Node or NodeList Name
  Node 59,                                !- Zone Air Node Name
  GuestRoom102 ZN Return Air Node;        !- Zone Return Air Node or NodeList Name

NodeList,
  GuestRoom102 ZN Inlet Node List,        !- Name
  Node 71;                                !- Node Name 1

NodeList,
  GuestRoom102 ZN Exhaust Node List,      !- Name
  Node 70;                                !- Node Name 1

ZoneHVAC:PackagedTerminalAirConditioner,
  GuestRoom102 ZN PTAC,                   !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Node 70,                                !- Air Inlet Node Name
  Node 71,                                !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  GuestRoom102 ZN PTAC OA Mixer,          !- Outdoor Air Mixer Name
  Autosize,                               !- Cooling Supply Air Flow Rate {m3/s}
  Autosize,                               !- Heating Supply Air Flow Rate {m3/s}
  Autosize,                               !- No Load Supply Air Flow Rate {m3/s}
  Autosize,                               !- Cooling Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Heating Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- No Load Outdoor Air Flow Rate {m3/s}
  Fan:ConstantVolume,                     !- Supply Air Fan Object Type
  GuestRoom102 ZN PTAC Fan,               !- Supply Air Fan Name
  Coil:Heating:Electric,                  !- Heating Coil Object Type
  GuestRoom102 ZN PTAC Electric Htg Coil, !- Heating Coil Name
  Coil:Cooling:DX:SingleSpeed,            !- Cooling Coil Object Type
  GuestRoom102 ZN PTAC 1spd DX AC Clg Coil 1kBtu/hr 11.7EER, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  Always On Discrete;                     !- Supply Air Fan Operating Mode Schedule Name

OutdoorAir:Mixer,
  GuestRoom102 ZN PTAC OA Mixer,          !- Name
  GuestRoom102 ZN PTAC Mixed Air Node,    !- Mixed Air Node Name
  GuestRoom102 ZN PTAC OA Node,           !- Outdoor Air Stream Node Name
  GuestRoom102 ZN PTAC Relief Air Node,   !- Relief Air Stream Node Name
  Node 70;                                !- Return Air Stream Node Name

OutdoorAir:NodeList,
  GuestRoom102 ZN PTAC OA Node;           !- Node or NodeList Name 1

Fan:ConstantVolume,
  GuestRoom102 ZN PTAC Fan,               !- Name
  Always On Discrete,                     !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  GuestRoom102 ZN PTAC Heating Coil Outlet Node, !- Air Inlet Node Name
  Node 71;                                !- Air Outlet Node Name

Coil:Heating:Electric,
  GuestRoom102 ZN PTAC Electric Htg Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  1,                                      !- Efficiency
  Autosize,                               !- Nominal Capacity {W}
  GuestRoom102 ZN PTAC Cooling Coil Outlet Node, !- Air Inlet Node Name
  GuestRoom102 ZN PTAC Heating Coil Outlet Node; !- Air Outlet Node Name

Curve:Biquadratic,
  PSZ-Fine Storage DX Coil Cap-FT 8,      !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x {BasedOnField A2}
  23.88889,                               !- Maximum Value of x {BasedOnField A2}
  23.88889,                               !- Minimum Value of y {BasedOnField A3}
  46.11111;                               !- Maximum Value of y {BasedOnField A3}

Curve:Quadratic,
  DX Coil Cap-FF 8,                       !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Biquadratic,
  PSZ-AC DX Coil EIR-FT 8,                !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x {BasedOnField A2}
  23.88889,                               !- Maximum Value of x {BasedOnField A2}
  23.88889,                               !- Minimum Value of y {BasedOnField A3}
  46.11111;                               !- Maximum Value of y {BasedOnField A3}

Curve:Quadratic,
  Split DX Coil EIR-FF 8,                 !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  HPACCOOLPLFFPLR 8,                      !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Coil:Cooling:DX:SingleSpeed,
  GuestRoom102 ZN PTAC 1spd DX AC Clg Coil 1kBtu/hr 11.7EER, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  3.9558642655822,                        !- Gross Rated Cooling COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  GuestRoom102 ZN PTAC Mixed Air Node,    !- Air Inlet Node Name
  GuestRoom102 ZN PTAC Cooling Coil Outlet Node, !- Air Outlet Node Name
  PSZ-Fine Storage DX Coil Cap-FT 8,      !- Total Cooling Capacity Function of Temperature Curve Name
  DX Coil Cap-FF 8,                       !- Total Cooling Capacity Function of Flow Fraction Curve Name
  PSZ-AC DX Coil EIR-FT 8,                !- Energy Input Ratio Function of Temperature Curve Name
  Split DX Coil EIR-FF 8,                 !- Energy Input Ratio Function of Flow Fraction Curve Name
  HPACCOOLPLFFPLR 8,                      !- Part Load Fraction Correlation Curve Name
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10;                                     !- Basin Heater Setpoint Temperature {C}

ZoneHVAC:EquipmentList,
  GuestRoom102 ZN Equipment List,         !- Name
  ,                                       !- Load Distribution Scheme
  ZoneHVAC:PackagedTerminalAirConditioner, !- Zone Equipment Object Type 1
  GuestRoom102 ZN PTAC,                   !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

Sizing:Zone,
  GuestRoom102 ZN,                        !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  SmallHotel GuestRoom123Vac Ventilation, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  GuestRoom102 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  GuestRoom102 ZN Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

Zone,
  GuestRoom103 ZN,                        !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  C_GuestRoom103_1_0_0,                   !- Name
  Ceiling,                                !- Surface Type
  int_slab_ceiling_smallhotel,            !- Construction Name
  GuestRoom103 ZN,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  F_GuestRoom213_10056_0_10041,           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.47428442, 0.04884522, 3.3528,        !- X,Y,Z Vertex 1 {m}
  52.47428442, 8.27902922, 3.3528,        !- X,Y,Z Vertex 2 {m}
  48.51188442, 8.27902922, 3.3528,        !- X,Y,Z Vertex 3 {m}
  48.51188442, 0.04884522, 3.3528;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  P_GuestRoom103_10026_0_10024,           !- Name
  Wall,                                   !- Surface Type
  int_wall_smallhotel,                    !- Construction Name
  GuestRoom103 ZN,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  P_CorridorFlr1_26_0_0,                  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.47428442, 8.2790292198, 3.3528,      !- X,Y,Z Vertex 1 {m}
  52.47428442, 8.2790292198, 0,           !- X,Y,Z Vertex 2 {m}
  48.51188442, 8.2790292198, 0,           !- X,Y,Z Vertex 3 {m}
  48.51188442, 8.2790292198, 3.3528;      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  P_GuestRoom103_10030_0_10027,           !- Name
  Wall,                                   !- Surface Type
  int_wall_smallhotel,                    !- Construction Name
  GuestRoom103 ZN,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  P_RearStorageFlr1_4_0_0,                !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.4742844242, 0.04884522, 3.3528,      !- X,Y,Z Vertex 1 {m}
  52.4742844242, 0.04884522, 0,           !- X,Y,Z Vertex 2 {m}
  52.4742844242, 8.27902922, 0,           !- X,Y,Z Vertex 3 {m}
  52.4742844242, 8.27902922, 3.3528;      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  P_GuestRoom103_10053_0_10040,           !- Name
  Wall,                                   !- Surface Type
  int_wall_smallhotel,                    !- Construction Name
  GuestRoom103 ZN,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  P_GuestRoom102_2_0_0,                   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.5118844242, 8.27902922, 3.3528,      !- X,Y,Z Vertex 1 {m}
  48.5118844242, 8.27902922, 0,           !- X,Y,Z Vertex 2 {m}
  48.5118844242, 0.04884522, 0,           !- X,Y,Z Vertex 3 {m}
  48.5118844242, 0.04884522, 3.3528;      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  S_GuestRoom103_0_0_0,                   !- Name
  Floor,                                  !- Surface Type
  Typical Insulated Carpeted 6in Slab Floor, !- Construction Name
  GuestRoom103 ZN,                        !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.4742844242, 8.2790292198, 0,         !- X,Y,Z Vertex 1 {m}
  52.4742844242, 0.0488452197, 0,         !- X,Y,Z Vertex 2 {m}
  48.5118844242, 0.0488452197, 0,         !- X,Y,Z Vertex 3 {m}
  48.5118844242, 8.2790292198, 0;         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  W_GuestRoom103_5_0_0,                   !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-15.63, !- Construction Name
  GuestRoom103 ZN,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.5118844242, 0.0488452197, 3.3528,    !- X,Y,Z Vertex 1 {m}
  48.5118844242, 0.0488452197, 0,         !- X,Y,Z Vertex 2 {m}
  52.4742844242, 0.0488452197, 0,         !- X,Y,Z Vertex 3 {m}
  52.4742844242, 0.0488452197, 3.3528;    !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  W_GuestRoom103_5_0_0_0_0,               !- Name
  Window,                                 !- Surface Type
  U 0.52 SHGC 0.40 Dbl Ref-D Clr 6mm/13mm Air, !- Construction Name
  W_GuestRoom103_5_0_0,                   !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  49.9234844242, 0.0488452160270832, 2.3984, !- X,Y,Z Vertex 1 {m}
  49.9234844242, 0.0488452160270832, 0.9544, !- X,Y,Z Vertex 2 {m}
  51.0626844242, 0.0488452160270832, 0.9544, !- X,Y,Z Vertex 3 {m}
  51.0626844242, 0.0488452160270832, 2.3984; !- X,Y,Z Vertex 4 {m}

ZoneInfiltration:DesignFlowRate,
  GuestRoom103 Infiltration,              !- Name
  GuestRoom103 ZN,                        !- Zone or ZoneList Name
  HotelSmall GuestRoom_Infil_Sch,         !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  0.000569573389606516,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  GuestRoom103 ZN Thermostat,             !- Name
  GuestRoom103 ZN,                        !- Zone or ZoneList Name
  GuestRoom103 ZN Thermostat Schedule,    !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  SmallHotel GuestRoom123Occ Thermostat 9; !- Control Name 1

Schedule:Compact,
  GuestRoom103 ZN Thermostat Schedule,    !- Name
  GuestRoom103 ZN Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  GuestRoom103 ZN Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  SmallHotel GuestRoom123Occ Thermostat 9, !- Name
  HotelSmall Adva_OccGuestRoom_HtgSP_Sch, !- Heating Setpoint Temperature Schedule Name
  HotelSmall Adva_OccGuestRoom_ClgSP_Sch; !- Cooling Setpoint Temperature Schedule Name

Schedule:Day:Interval,
  HotelSmall Adva_OccGuestRoom_HtgSP_Sch Default, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  09:00,                                  !- Time 1 {hh:mm}
  21.111,                                 !- Value Until Time 1
  16:00,                                  !- Time 2 {hh:mm}
  18.889,                                 !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  21.111;                                 !- Value Until Time 3

Schedule:Week:Daily,
  HotelSmall Adva_OccGuestRoom_HtgSP_Sch Week Rule - Jan1-Dec31, !- Name
  HotelSmall Adva_OccGuestRoom_HtgSP_Sch Default, !- Sunday Schedule:Day Name
  HotelSmall Adva_OccGuestRoom_HtgSP_Sch Default, !- Monday Schedule:Day Name
  HotelSmall Adva_OccGuestRoom_HtgSP_Sch Default, !- Tuesday Schedule:Day Name
  HotelSmall Adva_OccGuestRoom_HtgSP_Sch Default, !- Wednesday Schedule:Day Name
  HotelSmall Adva_OccGuestRoom_HtgSP_Sch Default, !- Thursday Schedule:Day Name
  HotelSmall Adva_OccGuestRoom_HtgSP_Sch Default, !- Friday Schedule:Day Name
  HotelSmall Adva_OccGuestRoom_HtgSP_Sch Default, !- Saturday Schedule:Day Name
  HotelSmall Adva_OccGuestRoom_HtgSP_Sch Default, !- Holiday Schedule:Day Name
  HotelSmall Adva_OccGuestRoom_HtgSP_Sch Summer Design Day, !- SummerDesignDay Schedule:Day Name
  HotelSmall Adva_OccGuestRoom_HtgSP_Sch Winter Design Day, !- WinterDesignDay Schedule:Day Name
  HotelSmall Adva_OccGuestRoom_HtgSP_Sch Default, !- CustomDay1 Schedule:Day Name
  HotelSmall Adva_OccGuestRoom_HtgSP_Sch Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  HotelSmall Adva_OccGuestRoom_HtgSP_Sch, !- Name
  Temperature,                            !- Schedule Type Limits Name
  HotelSmall Adva_OccGuestRoom_HtgSP_Sch Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  HotelSmall Adva_OccGuestRoom_HtgSP_Sch Summer Design Day, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  21.111;                                 !- Value Until Time 1

Schedule:Day:Interval,
  HotelSmall Adva_OccGuestRoom_HtgSP_Sch Winter Design Day, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  21.111;                                 !- Value Until Time 1

Schedule:Day:Interval,
  HotelSmall Adva_OccGuestRoom_ClgSP_Sch Default, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  09:00,                                  !- Time 1 {hh:mm}
  21.111,                                 !- Value Until Time 1
  16:00,                                  !- Time 2 {hh:mm}
  23.333,                                 !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  21.111;                                 !- Value Until Time 3

Schedule:Week:Daily,
  HotelSmall Adva_OccGuestRoom_ClgSP_Sch Week Rule - Jan1-Dec31, !- Name
  HotelSmall Adva_OccGuestRoom_ClgSP_Sch Default, !- Sunday Schedule:Day Name
  HotelSmall Adva_OccGuestRoom_ClgSP_Sch Default, !- Monday Schedule:Day Name
  HotelSmall Adva_OccGuestRoom_ClgSP_Sch Default, !- Tuesday Schedule:Day Name
  HotelSmall Adva_OccGuestRoom_ClgSP_Sch Default, !- Wednesday Schedule:Day Name
  HotelSmall Adva_OccGuestRoom_ClgSP_Sch Default, !- Thursday Schedule:Day Name
  HotelSmall Adva_OccGuestRoom_ClgSP_Sch Default, !- Friday Schedule:Day Name
  HotelSmall Adva_OccGuestRoom_ClgSP_Sch Default, !- Saturday Schedule:Day Name
  HotelSmall Adva_OccGuestRoom_ClgSP_Sch Default, !- Holiday Schedule:Day Name
  HotelSmall Adva_OccGuestRoom_ClgSP_Sch Summer Design Day, !- SummerDesignDay Schedule:Day Name
  HotelSmall Adva_OccGuestRoom_ClgSP_Sch Winter Design Day, !- WinterDesignDay Schedule:Day Name
  HotelSmall Adva_OccGuestRoom_ClgSP_Sch Default, !- CustomDay1 Schedule:Day Name
  HotelSmall Adva_OccGuestRoom_ClgSP_Sch Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  HotelSmall Adva_OccGuestRoom_ClgSP_Sch, !- Name
  Temperature,                            !- Schedule Type Limits Name
  HotelSmall Adva_OccGuestRoom_ClgSP_Sch Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  HotelSmall Adva_OccGuestRoom_ClgSP_Sch Summer Design Day, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  21.111;                                 !- Value Until Time 1

Schedule:Day:Interval,
  HotelSmall Adva_OccGuestRoom_ClgSP_Sch Winter Design Day, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  21.111;                                 !- Value Until Time 1

ZoneHVAC:EquipmentConnections,
  GuestRoom103 ZN,                        !- Zone Name
  GuestRoom103 ZN Equipment List,         !- Zone Conditioning Equipment List Name
  GuestRoom103 ZN Inlet Node List,        !- Zone Air Inlet Node or NodeList Name
  GuestRoom103 ZN Exhaust Node List,      !- Zone Air Exhaust Node or NodeList Name
  Node 31,                                !- Zone Air Node Name
  GuestRoom103 ZN Return Air Node;        !- Zone Return Air Node or NodeList Name

NodeList,
  GuestRoom103 ZN Inlet Node List,        !- Name
  Node 73;                                !- Node Name 1

NodeList,
  GuestRoom103 ZN Exhaust Node List,      !- Name
  Node 72;                                !- Node Name 1

ZoneHVAC:PackagedTerminalAirConditioner,
  GuestRoom103 ZN PTAC,                   !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Node 72,                                !- Air Inlet Node Name
  Node 73,                                !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  GuestRoom103 ZN PTAC OA Mixer,          !- Outdoor Air Mixer Name
  Autosize,                               !- Cooling Supply Air Flow Rate {m3/s}
  Autosize,                               !- Heating Supply Air Flow Rate {m3/s}
  Autosize,                               !- No Load Supply Air Flow Rate {m3/s}
  Autosize,                               !- Cooling Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Heating Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- No Load Outdoor Air Flow Rate {m3/s}
  Fan:ConstantVolume,                     !- Supply Air Fan Object Type
  GuestRoom103 ZN PTAC Fan,               !- Supply Air Fan Name
  Coil:Heating:Electric,                  !- Heating Coil Object Type
  GuestRoom103 ZN PTAC Electric Htg Coil, !- Heating Coil Name
  Coil:Cooling:DX:SingleSpeed,            !- Cooling Coil Object Type
  GuestRoom103 ZN PTAC 1spd DX AC Clg Coil 9kBtu/hr 11.0EER, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  Always On Discrete;                     !- Supply Air Fan Operating Mode Schedule Name

OutdoorAir:Mixer,
  GuestRoom103 ZN PTAC OA Mixer,          !- Name
  GuestRoom103 ZN PTAC Mixed Air Node,    !- Mixed Air Node Name
  GuestRoom103 ZN PTAC OA Node,           !- Outdoor Air Stream Node Name
  GuestRoom103 ZN PTAC Relief Air Node,   !- Relief Air Stream Node Name
  Node 72;                                !- Return Air Stream Node Name

OutdoorAir:NodeList,
  GuestRoom103 ZN PTAC OA Node;           !- Node or NodeList Name 1

Fan:ConstantVolume,
  GuestRoom103 ZN PTAC Fan,               !- Name
  Always On Discrete,                     !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  GuestRoom103 ZN PTAC Heating Coil Outlet Node, !- Air Inlet Node Name
  Node 73;                                !- Air Outlet Node Name

Coil:Heating:Electric,
  GuestRoom103 ZN PTAC Electric Htg Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  1,                                      !- Efficiency
  Autosize,                               !- Nominal Capacity {W}
  GuestRoom103 ZN PTAC Cooling Coil Outlet Node, !- Air Inlet Node Name
  GuestRoom103 ZN PTAC Heating Coil Outlet Node; !- Air Outlet Node Name

Curve:Biquadratic,
  PSZ-Fine Storage DX Coil Cap-FT 9,      !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x {BasedOnField A2}
  23.88889,                               !- Maximum Value of x {BasedOnField A2}
  23.88889,                               !- Minimum Value of y {BasedOnField A3}
  46.11111;                               !- Maximum Value of y {BasedOnField A3}

Curve:Quadratic,
  DX Coil Cap-FF 9,                       !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Biquadratic,
  PSZ-AC DX Coil EIR-FT 9,                !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x {BasedOnField A2}
  23.88889,                               !- Maximum Value of x {BasedOnField A2}
  23.88889,                               !- Minimum Value of y {BasedOnField A3}
  46.11111;                               !- Maximum Value of y {BasedOnField A3}

Curve:Quadratic,
  Split DX Coil EIR-FF 9,                 !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  HPACCOOLPLFFPLR 9,                      !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Coil:Cooling:DX:SingleSpeed,
  GuestRoom103 ZN PTAC 1spd DX AC Clg Coil 9kBtu/hr 11.0EER, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  3.73170089022995,                       !- Gross Rated Cooling COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  GuestRoom103 ZN PTAC Mixed Air Node,    !- Air Inlet Node Name
  GuestRoom103 ZN PTAC Cooling Coil Outlet Node, !- Air Outlet Node Name
  PSZ-Fine Storage DX Coil Cap-FT 9,      !- Total Cooling Capacity Function of Temperature Curve Name
  DX Coil Cap-FF 9,                       !- Total Cooling Capacity Function of Flow Fraction Curve Name
  PSZ-AC DX Coil EIR-FT 9,                !- Energy Input Ratio Function of Temperature Curve Name
  Split DX Coil EIR-FF 9,                 !- Energy Input Ratio Function of Flow Fraction Curve Name
  HPACCOOLPLFFPLR 9,                      !- Part Load Fraction Correlation Curve Name
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10;                                     !- Basin Heater Setpoint Temperature {C}

ZoneHVAC:EquipmentList,
  GuestRoom103 ZN Equipment List,         !- Name
  ,                                       !- Load Distribution Scheme
  ZoneHVAC:PackagedTerminalAirConditioner, !- Zone Equipment Object Type 1
  GuestRoom103 ZN PTAC,                   !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

Sizing:Zone,
  GuestRoom103 ZN,                        !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  SmallHotel GuestRoom123Occ Ventilation, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  GuestRoom103 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  GuestRoom103 ZN Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:OutdoorAir,
  SmallHotel GuestRoom123Occ Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.002359737216,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

Zone,
  GuestRoom104 ZN,                        !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  C_GuestRoom104_1_0_0,                   !- Name
  Ceiling,                                !- Surface Type
  int_slab_ceiling_smallhotel,            !- Construction Name
  GuestRoom104 ZN,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  F_GuestRoom214_10060_0_10042,           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.47428442, 10.10782922, 3.3528,       !- X,Y,Z Vertex 1 {m}
  52.47428442, 18.33742922, 3.3528,       !- X,Y,Z Vertex 2 {m}
  48.51188442, 18.33742922, 3.3528,       !- X,Y,Z Vertex 3 {m}
  48.51188442, 10.10782922, 3.3528;       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  P_GuestRoom104_10002_0_10001,           !- Name
  Wall,                                   !- Surface Type
  int_wall_smallhotel,                    !- Construction Name
  GuestRoom104 ZN,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  P_RearStairsFlr1_4_0_0,                 !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.4742844242, 10.10782922, 3.3528,     !- X,Y,Z Vertex 1 {m}
  52.4742844242, 10.10782922, 0,          !- X,Y,Z Vertex 2 {m}
  52.4742844242, 18.33742922, 0,          !- X,Y,Z Vertex 3 {m}
  52.4742844242, 18.33742922, 3.3528;     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  P_GuestRoom104_10007_0_10005,           !- Name
  Wall,                                   !- Surface Type
  int_wall_smallhotel,                    !- Construction Name
  GuestRoom104 ZN,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  P_CorridorFlr1_4_0_0,                   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.51188442, 10.1078292198, 3.3528,     !- X,Y,Z Vertex 1 {m}
  48.51188442, 10.1078292198, 0,          !- X,Y,Z Vertex 2 {m}
  52.47428442, 10.1078292198, 0,          !- X,Y,Z Vertex 3 {m}
  52.47428442, 10.1078292198, 3.3528;     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  P_GuestRoom104_4_0_0,                   !- Name
  Wall,                                   !- Surface Type
  int_wall_smallhotel,                    !- Construction Name
  GuestRoom104 ZN,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  P_GuestRoom105_10062_0_10043,           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.5118844242, 18.33742922, 3.3528,     !- X,Y,Z Vertex 1 {m}
  48.5118844242, 18.33742922, 0,          !- X,Y,Z Vertex 2 {m}
  48.5118844242, 10.10782922, 0,          !- X,Y,Z Vertex 3 {m}
  48.5118844242, 10.10782922, 3.3528;     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  S_GuestRoom104_0_0_0,                   !- Name
  Floor,                                  !- Surface Type
  Typical Insulated Carpeted 6in Slab Floor, !- Construction Name
  GuestRoom104 ZN,                        !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.4742844242, 18.3374292198, 0,        !- X,Y,Z Vertex 1 {m}
  52.4742844242, 10.1078292198, 0,        !- X,Y,Z Vertex 2 {m}
  48.5118844242, 10.1078292198, 0,        !- X,Y,Z Vertex 3 {m}
  48.5118844242, 18.3374292198, 0;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  W_GuestRoom104_3_0_0,                   !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-15.63, !- Construction Name
  GuestRoom104 ZN,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.4742844242, 18.3374292198, 3.3528,   !- X,Y,Z Vertex 1 {m}
  52.4742844242, 18.3374292198, 0,        !- X,Y,Z Vertex 2 {m}
  48.5118844242, 18.3374292198, 0,        !- X,Y,Z Vertex 3 {m}
  48.5118844242, 18.3374292198, 3.3528;   !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  W_GuestRoom104_3_0_0_0_0,               !- Name
  Window,                                 !- Surface Type
  U 0.52 SHGC 0.40 Dbl Ref-D Clr 6mm/13mm Air, !- Construction Name
  W_GuestRoom104_3_0_0,                   !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  51.0626844242, 18.3374292198, 2.3984,   !- X,Y,Z Vertex 1 {m}
  51.0626844242, 18.3374292198, 0.9544,   !- X,Y,Z Vertex 2 {m}
  49.9234844242, 18.3374292198, 0.9544,   !- X,Y,Z Vertex 3 {m}
  49.9234844242, 18.3374292198, 2.3984;   !- X,Y,Z Vertex 4 {m}

ZoneInfiltration:DesignFlowRate,
  GuestRoom104 Infiltration,              !- Name
  GuestRoom104 ZN,                        !- Zone or ZoneList Name
  HotelSmall GuestRoom_Infil_Sch,         !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  0.000569573389606516,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  GuestRoom104 ZN Thermostat,             !- Name
  GuestRoom104 ZN,                        !- Zone or ZoneList Name
  GuestRoom104 ZN Thermostat Schedule,    !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  SmallHotel GuestRoom123Occ Thermostat 8; !- Control Name 1

Schedule:Compact,
  GuestRoom104 ZN Thermostat Schedule,    !- Name
  GuestRoom104 ZN Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  GuestRoom104 ZN Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  SmallHotel GuestRoom123Occ Thermostat 8, !- Name
  HotelSmall Adva_OccGuestRoom_HtgSP_Sch, !- Heating Setpoint Temperature Schedule Name
  HotelSmall Adva_OccGuestRoom_ClgSP_Sch; !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  GuestRoom104 ZN,                        !- Zone Name
  GuestRoom104 ZN Equipment List,         !- Zone Conditioning Equipment List Name
  GuestRoom104 ZN Inlet Node List,        !- Zone Air Inlet Node or NodeList Name
  GuestRoom104 ZN Exhaust Node List,      !- Zone Air Exhaust Node or NodeList Name
  Node 29,                                !- Zone Air Node Name
  GuestRoom104 ZN Return Air Node;        !- Zone Return Air Node or NodeList Name

NodeList,
  GuestRoom104 ZN Inlet Node List,        !- Name
  Node 75;                                !- Node Name 1

NodeList,
  GuestRoom104 ZN Exhaust Node List,      !- Name
  Node 74;                                !- Node Name 1

ZoneHVAC:PackagedTerminalAirConditioner,
  GuestRoom104 ZN PTAC,                   !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Node 74,                                !- Air Inlet Node Name
  Node 75,                                !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  GuestRoom104 ZN PTAC OA Mixer,          !- Outdoor Air Mixer Name
  Autosize,                               !- Cooling Supply Air Flow Rate {m3/s}
  Autosize,                               !- Heating Supply Air Flow Rate {m3/s}
  Autosize,                               !- No Load Supply Air Flow Rate {m3/s}
  Autosize,                               !- Cooling Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Heating Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- No Load Outdoor Air Flow Rate {m3/s}
  Fan:ConstantVolume,                     !- Supply Air Fan Object Type
  GuestRoom104 ZN PTAC Fan,               !- Supply Air Fan Name
  Coil:Heating:Electric,                  !- Heating Coil Object Type
  GuestRoom104 ZN PTAC Electric Htg Coil, !- Heating Coil Name
  Coil:Cooling:DX:SingleSpeed,            !- Cooling Coil Object Type
  GuestRoom104 ZN PTAC 1spd DX AC Clg Coil 10kBtu/hr 10.7EER, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  Always On Discrete;                     !- Supply Air Fan Operating Mode Schedule Name

OutdoorAir:Mixer,
  GuestRoom104 ZN PTAC OA Mixer,          !- Name
  GuestRoom104 ZN PTAC Mixed Air Node,    !- Mixed Air Node Name
  GuestRoom104 ZN PTAC OA Node,           !- Outdoor Air Stream Node Name
  GuestRoom104 ZN PTAC Relief Air Node,   !- Relief Air Stream Node Name
  Node 74;                                !- Return Air Stream Node Name

OutdoorAir:NodeList,
  GuestRoom104 ZN PTAC OA Node;           !- Node or NodeList Name 1

Fan:ConstantVolume,
  GuestRoom104 ZN PTAC Fan,               !- Name
  Always On Discrete,                     !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  GuestRoom104 ZN PTAC Heating Coil Outlet Node, !- Air Inlet Node Name
  Node 75;                                !- Air Outlet Node Name

Coil:Heating:Electric,
  GuestRoom104 ZN PTAC Electric Htg Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  1,                                      !- Efficiency
  Autosize,                               !- Nominal Capacity {W}
  GuestRoom104 ZN PTAC Cooling Coil Outlet Node, !- Air Inlet Node Name
  GuestRoom104 ZN PTAC Heating Coil Outlet Node; !- Air Outlet Node Name

Curve:Biquadratic,
  PSZ-Fine Storage DX Coil Cap-FT 10,     !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x {BasedOnField A2}
  23.88889,                               !- Maximum Value of x {BasedOnField A2}
  23.88889,                               !- Minimum Value of y {BasedOnField A3}
  46.11111;                               !- Maximum Value of y {BasedOnField A3}

Curve:Quadratic,
  DX Coil Cap-FF 10,                      !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Biquadratic,
  PSZ-AC DX Coil EIR-FT 10,               !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x {BasedOnField A2}
  23.88889,                               !- Maximum Value of x {BasedOnField A2}
  23.88889,                               !- Minimum Value of y {BasedOnField A3}
  46.11111;                               !- Maximum Value of y {BasedOnField A3}

Curve:Quadratic,
  Split DX Coil EIR-FF 10,                !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  HPACCOOLPLFFPLR 10,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Coil:Cooling:DX:SingleSpeed,
  GuestRoom104 ZN PTAC 1spd DX AC Clg Coil 10kBtu/hr 10.7EER, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  3.62029252742556,                       !- Gross Rated Cooling COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  GuestRoom104 ZN PTAC Mixed Air Node,    !- Air Inlet Node Name
  GuestRoom104 ZN PTAC Cooling Coil Outlet Node, !- Air Outlet Node Name
  PSZ-Fine Storage DX Coil Cap-FT 10,     !- Total Cooling Capacity Function of Temperature Curve Name
  DX Coil Cap-FF 10,                      !- Total Cooling Capacity Function of Flow Fraction Curve Name
  PSZ-AC DX Coil EIR-FT 10,               !- Energy Input Ratio Function of Temperature Curve Name
  Split DX Coil EIR-FF 10,                !- Energy Input Ratio Function of Flow Fraction Curve Name
  HPACCOOLPLFFPLR 10,                     !- Part Load Fraction Correlation Curve Name
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10;                                     !- Basin Heater Setpoint Temperature {C}

ZoneHVAC:EquipmentList,
  GuestRoom104 ZN Equipment List,         !- Name
  ,                                       !- Load Distribution Scheme
  ZoneHVAC:PackagedTerminalAirConditioner, !- Zone Equipment Object Type 1
  GuestRoom104 ZN PTAC,                   !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

Sizing:Zone,
  GuestRoom104 ZN,                        !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  SmallHotel GuestRoom123Occ Ventilation, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  GuestRoom104 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  GuestRoom104 ZN Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

Zone,
  GuestRoom105 ZN,                        !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  C_GuestRoom105_1_0_0,                   !- Name
  Ceiling,                                !- Surface Type
  int_slab_ceiling_smallhotel,            !- Construction Name
  GuestRoom105 ZN,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  F_GuestRoom215_218_10064_0_10044,       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.51188442, 10.10782922, 3.3528,       !- X,Y,Z Vertex 1 {m}
  48.51188442, 18.33742922, 3.3528,       !- X,Y,Z Vertex 2 {m}
  44.54948442, 18.33742922, 3.3528,       !- X,Y,Z Vertex 3 {m}
  44.54948442, 10.10782922, 3.3528;       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  P_GuestRoom105_10008_0_10006,           !- Name
  Wall,                                   !- Surface Type
  int_wall_smallhotel,                    !- Construction Name
  GuestRoom105 ZN,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  P_CorridorFlr1_5_0_0,                   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  44.54948442, 10.1078292198, 3.3528,     !- X,Y,Z Vertex 1 {m}
  44.54948442, 10.1078292198, 0,          !- X,Y,Z Vertex 2 {m}
  48.51188442, 10.1078292198, 0,          !- X,Y,Z Vertex 3 {m}
  48.51188442, 10.1078292198, 3.3528;     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  P_GuestRoom105_10062_0_10043,           !- Name
  Wall,                                   !- Surface Type
  int_wall_smallhotel,                    !- Construction Name
  GuestRoom105 ZN,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  P_GuestRoom104_4_0_0,                   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.5118844242, 10.10782922, 3.3528,     !- X,Y,Z Vertex 1 {m}
  48.5118844242, 10.10782922, 0,          !- X,Y,Z Vertex 2 {m}
  48.5118844242, 18.33742922, 0,          !- X,Y,Z Vertex 3 {m}
  48.5118844242, 18.33742922, 3.3528;     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  P_GuestRoom105_4_0_0,                   !- Name
  Wall,                                   !- Surface Type
  int_wall_smallhotel,                    !- Construction Name
  GuestRoom105 ZN,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  P_EmployeeLoungeFlr1_10066_0_10045,     !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  44.5494844242, 18.33742922, 3.3528,     !- X,Y,Z Vertex 1 {m}
  44.5494844242, 18.33742922, 0,          !- X,Y,Z Vertex 2 {m}
  44.5494844242, 10.10782922, 0,          !- X,Y,Z Vertex 3 {m}
  44.5494844242, 10.10782922, 3.3528;     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  S_GuestRoom105_0_0_0,                   !- Name
  Floor,                                  !- Surface Type
  Typical Insulated Carpeted 6in Slab Floor, !- Construction Name
  GuestRoom105 ZN,                        !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.5118844242, 18.3374292198, 0,        !- X,Y,Z Vertex 1 {m}
  48.5118844242, 10.1078292198, 0,        !- X,Y,Z Vertex 2 {m}
  44.5494844242, 10.1078292198, 0,        !- X,Y,Z Vertex 3 {m}
  44.5494844242, 18.3374292198, 0;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  W_GuestRoom105_3_0_0,                   !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-15.63, !- Construction Name
  GuestRoom105 ZN,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.5118844242, 18.3374292198, 3.3528,   !- X,Y,Z Vertex 1 {m}
  48.5118844242, 18.3374292198, 0,        !- X,Y,Z Vertex 2 {m}
  44.5494844242, 18.3374292198, 0,        !- X,Y,Z Vertex 3 {m}
  44.5494844242, 18.3374292198, 3.3528;   !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  W_GuestRoom105_3_0_0_0_0,               !- Name
  Window,                                 !- Surface Type
  U 0.52 SHGC 0.40 Dbl Ref-D Clr 6mm/13mm Air, !- Construction Name
  W_GuestRoom105_3_0_0,                   !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  47.1002844242, 18.3374292198, 2.3984,   !- X,Y,Z Vertex 1 {m}
  47.1002844242, 18.3374292198, 0.9544,   !- X,Y,Z Vertex 2 {m}
  45.9610844242, 18.3374292198, 0.9544,   !- X,Y,Z Vertex 3 {m}
  45.9610844242, 18.3374292198, 2.3984;   !- X,Y,Z Vertex 4 {m}

ZoneInfiltration:DesignFlowRate,
  GuestRoom105 Infiltration,              !- Name
  GuestRoom105 ZN,                        !- Zone or ZoneList Name
  HotelSmall GuestRoom_Infil_Sch,         !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  0.000569573389606516,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  GuestRoom105 ZN Thermostat,             !- Name
  GuestRoom105 ZN,                        !- Zone or ZoneList Name
  GuestRoom105 ZN Thermostat Schedule,    !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  SmallHotel GuestRoom123Occ Thermostat 5; !- Control Name 1

Schedule:Compact,
  GuestRoom105 ZN Thermostat Schedule,    !- Name
  GuestRoom105 ZN Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  GuestRoom105 ZN Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  SmallHotel GuestRoom123Occ Thermostat 5, !- Name
  HotelSmall Adva_OccGuestRoom_HtgSP_Sch, !- Heating Setpoint Temperature Schedule Name
  HotelSmall Adva_OccGuestRoom_ClgSP_Sch; !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  GuestRoom105 ZN,                        !- Zone Name
  GuestRoom105 ZN Equipment List,         !- Zone Conditioning Equipment List Name
  GuestRoom105 ZN Inlet Node List,        !- Zone Air Inlet Node or NodeList Name
  GuestRoom105 ZN Exhaust Node List,      !- Zone Air Exhaust Node or NodeList Name
  Node 21,                                !- Zone Air Node Name
  GuestRoom105 ZN Return Air Node;        !- Zone Return Air Node or NodeList Name

NodeList,
  GuestRoom105 ZN Inlet Node List,        !- Name
  Node 77;                                !- Node Name 1

NodeList,
  GuestRoom105 ZN Exhaust Node List,      !- Name
  Node 76;                                !- Node Name 1

ZoneHVAC:PackagedTerminalAirConditioner,
  GuestRoom105 ZN PTAC,                   !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Node 76,                                !- Air Inlet Node Name
  Node 77,                                !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  GuestRoom105 ZN PTAC OA Mixer,          !- Outdoor Air Mixer Name
  Autosize,                               !- Cooling Supply Air Flow Rate {m3/s}
  Autosize,                               !- Heating Supply Air Flow Rate {m3/s}
  Autosize,                               !- No Load Supply Air Flow Rate {m3/s}
  Autosize,                               !- Cooling Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Heating Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- No Load Outdoor Air Flow Rate {m3/s}
  Fan:ConstantVolume,                     !- Supply Air Fan Object Type
  GuestRoom105 ZN PTAC Fan,               !- Supply Air Fan Name
  Coil:Heating:Electric,                  !- Heating Coil Object Type
  GuestRoom105 ZN PTAC Electric Htg Coil, !- Heating Coil Name
  Coil:Cooling:DX:SingleSpeed,            !- Cooling Coil Object Type
  GuestRoom105 ZN PTAC 1spd DX AC Clg Coil 14kBtu/hr 9.6EER, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  Always On Discrete;                     !- Supply Air Fan Operating Mode Schedule Name

OutdoorAir:Mixer,
  GuestRoom105 ZN PTAC OA Mixer,          !- Name
  GuestRoom105 ZN PTAC Mixed Air Node,    !- Mixed Air Node Name
  GuestRoom105 ZN PTAC OA Node,           !- Outdoor Air Stream Node Name
  GuestRoom105 ZN PTAC Relief Air Node,   !- Relief Air Stream Node Name
  Node 76;                                !- Return Air Stream Node Name

OutdoorAir:NodeList,
  GuestRoom105 ZN PTAC OA Node;           !- Node or NodeList Name 1

Fan:ConstantVolume,
  GuestRoom105 ZN PTAC Fan,               !- Name
  Always On Discrete,                     !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  GuestRoom105 ZN PTAC Heating Coil Outlet Node, !- Air Inlet Node Name
  Node 77;                                !- Air Outlet Node Name

Coil:Heating:Electric,
  GuestRoom105 ZN PTAC Electric Htg Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  1,                                      !- Efficiency
  Autosize,                               !- Nominal Capacity {W}
  GuestRoom105 ZN PTAC Cooling Coil Outlet Node, !- Air Inlet Node Name
  GuestRoom105 ZN PTAC Heating Coil Outlet Node; !- Air Outlet Node Name

Curve:Biquadratic,
  PSZ-Fine Storage DX Coil Cap-FT 11,     !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x {BasedOnField A2}
  23.88889,                               !- Maximum Value of x {BasedOnField A2}
  23.88889,                               !- Minimum Value of y {BasedOnField A3}
  46.11111;                               !- Maximum Value of y {BasedOnField A3}

Curve:Quadratic,
  DX Coil Cap-FF 11,                      !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Biquadratic,
  PSZ-AC DX Coil EIR-FT 11,               !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x {BasedOnField A2}
  23.88889,                               !- Maximum Value of x {BasedOnField A2}
  23.88889,                               !- Minimum Value of y {BasedOnField A3}
  46.11111;                               !- Maximum Value of y {BasedOnField A3}

Curve:Quadratic,
  Split DX Coil EIR-FF 11,                !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  HPACCOOLPLFFPLR 11,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Coil:Cooling:DX:SingleSpeed,
  GuestRoom105 ZN PTAC 1spd DX AC Clg Coil 14kBtu/hr 9.6EER, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  3.26606581432693,                       !- Gross Rated Cooling COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  GuestRoom105 ZN PTAC Mixed Air Node,    !- Air Inlet Node Name
  GuestRoom105 ZN PTAC Cooling Coil Outlet Node, !- Air Outlet Node Name
  PSZ-Fine Storage DX Coil Cap-FT 11,     !- Total Cooling Capacity Function of Temperature Curve Name
  DX Coil Cap-FF 11,                      !- Total Cooling Capacity Function of Flow Fraction Curve Name
  PSZ-AC DX Coil EIR-FT 11,               !- Energy Input Ratio Function of Temperature Curve Name
  Split DX Coil EIR-FF 11,                !- Energy Input Ratio Function of Flow Fraction Curve Name
  HPACCOOLPLFFPLR 11,                     !- Part Load Fraction Correlation Curve Name
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10;                                     !- Basin Heater Setpoint Temperature {C}

ZoneHVAC:EquipmentList,
  GuestRoom105 ZN Equipment List,         !- Name
  ,                                       !- Load Distribution Scheme
  ZoneHVAC:PackagedTerminalAirConditioner, !- Zone Equipment Object Type 1
  GuestRoom105 ZN PTAC,                   !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

Sizing:Zone,
  GuestRoom105 ZN,                        !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  SmallHotel GuestRoom123Occ Ventilation, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  GuestRoom105 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  GuestRoom105 ZN Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

Zone,
  GuestRoom201 ZN,                        !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  C_GuestRoom201_1_0_0,                   !- Name
  Ceiling,                                !- Surface Type
  int_slab_ceiling_smallhotel,            !- Construction Name
  GuestRoom201 ZN,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  F_GuestRoom301_10125_0_10082,           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.01108442, 0.04884522, 6.096,          !- X,Y,Z Vertex 1 {m}
  4.01108442, 8.27902922, 6.096,          !- X,Y,Z Vertex 2 {m}
  0.04868442, 8.27902922, 6.096,          !- X,Y,Z Vertex 3 {m}
  0.04868442, 0.04884522, 6.096;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  F_GuestRoom201_10031_0_10028,           !- Name
  Floor,                                  !- Surface Type
  int_slab_floor_smallhotel,              !- Construction Name
  GuestRoom201 ZN,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  C_FrontLoungeFlr1_1_0_0,                !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.01108442, 8.27902922, 3.3528,         !- X,Y,Z Vertex 1 {m}
  4.01108442, 0.04884522, 3.3528,         !- X,Y,Z Vertex 2 {m}
  0.04868442, 0.04884522, 3.3528,         !- X,Y,Z Vertex 3 {m}
  0.04868442, 8.27902922, 3.3528;         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  P_GuestRoom201_10114_0_10074,           !- Name
  Wall,                                   !- Surface Type
  int_wall_smallhotel,                    !- Construction Name
  GuestRoom201 ZN,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  P_CorridorFlr2_16_0_0,                  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.01108442, 8.2790292198, 6.096,        !- X,Y,Z Vertex 1 {m}
  4.01108442, 8.2790292198, 3.3528,       !- X,Y,Z Vertex 2 {m}
  0.04868442, 8.2790292198, 3.3528,       !- X,Y,Z Vertex 3 {m}
  0.04868442, 8.2790292198, 6.096;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  P_GuestRoom201_2_0_0,                   !- Name
  Wall,                                   !- Surface Type
  int_wall_smallhotel,                    !- Construction Name
  GuestRoom201 ZN,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  P_GuestRoom202_205_10126_0_10083,       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.011084424, 0.04884522, 6.096,         !- X,Y,Z Vertex 1 {m}
  4.011084424, 0.04884522, 3.3528,        !- X,Y,Z Vertex 2 {m}
  4.011084424, 8.27902922, 3.3528,        !- X,Y,Z Vertex 3 {m}
  4.011084424, 8.27902922, 6.096;         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  W_GuestRoom201_4_0_0,                   !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-15.63, !- Construction Name
  GuestRoom201 ZN,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.048684424, 8.2790292198, 6.096,       !- X,Y,Z Vertex 1 {m}
  0.048684424, 8.2790292198, 3.3528,      !- X,Y,Z Vertex 2 {m}
  0.048684424, 0.0488452197, 3.3528,      !- X,Y,Z Vertex 3 {m}
  0.048684424, 0.0488452197, 6.096;       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  W_GuestRoom201_5_0_0,                   !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-15.63, !- Construction Name
  GuestRoom201 ZN,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.048684424, 0.0488452197, 6.096,       !- X,Y,Z Vertex 1 {m}
  0.048684424, 0.0488452197, 3.3528,      !- X,Y,Z Vertex 2 {m}
  4.011084424, 0.0488452197, 3.3528,      !- X,Y,Z Vertex 3 {m}
  4.011084424, 0.0488452197, 6.096;       !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  W_GuestRoom201_5_0_0_0_0,               !- Name
  Window,                                 !- Surface Type
  U 0.52 SHGC 0.40 Dbl Ref-D Clr 6mm/13mm Air, !- Construction Name
  W_GuestRoom201_5_0_0,                   !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  1.460284424, 0.04884522, 5.4464,        !- X,Y,Z Vertex 1 {m}
  1.460284424, 0.04884522, 4.0024,        !- X,Y,Z Vertex 2 {m}
  2.599484424, 0.04884522, 4.0024,        !- X,Y,Z Vertex 3 {m}
  2.599484424, 0.04884522, 5.4464;        !- X,Y,Z Vertex 4 {m}

ZoneInfiltration:DesignFlowRate,
  GuestRoom201 Infiltration,              !- Name
  GuestRoom201 ZN,                        !- Zone or ZoneList Name
  HotelSmall GuestRoom_Infil_Sch,         !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  0.000569573389606516,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  GuestRoom201 ZN Thermostat,             !- Name
  GuestRoom201 ZN,                        !- Zone or ZoneList Name
  GuestRoom201 ZN Thermostat Schedule,    !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  SmallHotel GuestRoom123Vac Thermostat 8; !- Control Name 1

Schedule:Compact,
  GuestRoom201 ZN Thermostat Schedule,    !- Name
  GuestRoom201 ZN Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  GuestRoom201 ZN Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  SmallHotel GuestRoom123Vac Thermostat 8, !- Name
  HotelSmall VacGuestRoom_HtgSP_Sch,      !- Heating Setpoint Temperature Schedule Name
  HotelSmall VacGuestRoom_ClgSP_Sch;      !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  GuestRoom201 ZN,                        !- Zone Name
  GuestRoom201 ZN Equipment List,         !- Zone Conditioning Equipment List Name
  GuestRoom201 ZN Inlet Node List,        !- Zone Air Inlet Node or NodeList Name
  GuestRoom201 ZN Exhaust Node List,      !- Zone Air Exhaust Node or NodeList Name
  Node 57,                                !- Zone Air Node Name
  GuestRoom201 ZN Return Air Node;        !- Zone Return Air Node or NodeList Name

NodeList,
  GuestRoom201 ZN Inlet Node List,        !- Name
  Node 79;                                !- Node Name 1

NodeList,
  GuestRoom201 ZN Exhaust Node List,      !- Name
  Node 78;                                !- Node Name 1

ZoneHVAC:PackagedTerminalAirConditioner,
  GuestRoom201 ZN PTAC,                   !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Node 78,                                !- Air Inlet Node Name
  Node 79,                                !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  GuestRoom201 ZN PTAC OA Mixer,          !- Outdoor Air Mixer Name
  Autosize,                               !- Cooling Supply Air Flow Rate {m3/s}
  Autosize,                               !- Heating Supply Air Flow Rate {m3/s}
  Autosize,                               !- No Load Supply Air Flow Rate {m3/s}
  Autosize,                               !- Cooling Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Heating Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- No Load Outdoor Air Flow Rate {m3/s}
  Fan:ConstantVolume,                     !- Supply Air Fan Object Type
  GuestRoom201 ZN PTAC Fan,               !- Supply Air Fan Name
  Coil:Heating:Electric,                  !- Heating Coil Object Type
  GuestRoom201 ZN PTAC Electric Htg Coil, !- Heating Coil Name
  Coil:Cooling:DX:SingleSpeed,            !- Cooling Coil Object Type
  GuestRoom201 ZN PTAC 1spd DX AC Clg Coil 4kBtu/hr 11.7EER, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  Always On Discrete;                     !- Supply Air Fan Operating Mode Schedule Name

OutdoorAir:Mixer,
  GuestRoom201 ZN PTAC OA Mixer,          !- Name
  GuestRoom201 ZN PTAC Mixed Air Node,    !- Mixed Air Node Name
  GuestRoom201 ZN PTAC OA Node,           !- Outdoor Air Stream Node Name
  GuestRoom201 ZN PTAC Relief Air Node,   !- Relief Air Stream Node Name
  Node 78;                                !- Return Air Stream Node Name

OutdoorAir:NodeList,
  GuestRoom201 ZN PTAC OA Node;           !- Node or NodeList Name 1

Fan:ConstantVolume,
  GuestRoom201 ZN PTAC Fan,               !- Name
  Always On Discrete,                     !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  GuestRoom201 ZN PTAC Heating Coil Outlet Node, !- Air Inlet Node Name
  Node 79;                                !- Air Outlet Node Name

Coil:Heating:Electric,
  GuestRoom201 ZN PTAC Electric Htg Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  1,                                      !- Efficiency
  Autosize,                               !- Nominal Capacity {W}
  GuestRoom201 ZN PTAC Cooling Coil Outlet Node, !- Air Inlet Node Name
  GuestRoom201 ZN PTAC Heating Coil Outlet Node; !- Air Outlet Node Name

Curve:Biquadratic,
  PSZ-Fine Storage DX Coil Cap-FT 12,     !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x {BasedOnField A2}
  23.88889,                               !- Maximum Value of x {BasedOnField A2}
  23.88889,                               !- Minimum Value of y {BasedOnField A3}
  46.11111;                               !- Maximum Value of y {BasedOnField A3}

Curve:Quadratic,
  DX Coil Cap-FF 12,                      !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Biquadratic,
  PSZ-AC DX Coil EIR-FT 12,               !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x {BasedOnField A2}
  23.88889,                               !- Maximum Value of x {BasedOnField A2}
  23.88889,                               !- Minimum Value of y {BasedOnField A3}
  46.11111;                               !- Maximum Value of y {BasedOnField A3}

Curve:Quadratic,
  Split DX Coil EIR-FF 12,                !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  HPACCOOLPLFFPLR 12,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Coil:Cooling:DX:SingleSpeed,
  GuestRoom201 ZN PTAC 1spd DX AC Clg Coil 4kBtu/hr 11.7EER, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  3.95805808016004,                       !- Gross Rated Cooling COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  GuestRoom201 ZN PTAC Mixed Air Node,    !- Air Inlet Node Name
  GuestRoom201 ZN PTAC Cooling Coil Outlet Node, !- Air Outlet Node Name
  PSZ-Fine Storage DX Coil Cap-FT 12,     !- Total Cooling Capacity Function of Temperature Curve Name
  DX Coil Cap-FF 12,                      !- Total Cooling Capacity Function of Flow Fraction Curve Name
  PSZ-AC DX Coil EIR-FT 12,               !- Energy Input Ratio Function of Temperature Curve Name
  Split DX Coil EIR-FF 12,                !- Energy Input Ratio Function of Flow Fraction Curve Name
  HPACCOOLPLFFPLR 12,                     !- Part Load Fraction Correlation Curve Name
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10;                                     !- Basin Heater Setpoint Temperature {C}

ZoneHVAC:EquipmentList,
  GuestRoom201 ZN Equipment List,         !- Name
  ,                                       !- Load Distribution Scheme
  ZoneHVAC:PackagedTerminalAirConditioner, !- Zone Equipment Object Type 1
  GuestRoom201 ZN PTAC,                   !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

Sizing:Zone,
  GuestRoom201 ZN,                        !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  SmallHotel GuestRoom123Vac Ventilation, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  GuestRoom201 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  GuestRoom201 ZN Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

Zone,
  GuestRoom202_205 ZN,                    !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  C_GuestRoom202_205_1_0_0,               !- Name
  Ceiling,                                !- Surface Type
  int_slab_ceiling_smallhotel,            !- Construction Name
  GuestRoom202_205 ZN,                    !- Zone Name
  Surface,                                !- Outside Boundary Condition
  F_GuestRoom302_305_10129_0_10084,       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.86068442, 0.04884522, 6.096,         !- X,Y,Z Vertex 1 {m}
  19.86068442, 8.27902922, 6.096,         !- X,Y,Z Vertex 2 {m}
  4.01108442, 8.27902922, 6.096,          !- X,Y,Z Vertex 3 {m}
  4.01108442, 0.04884522, 6.096;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  F_GuestRoom202_205_10032_0_10029,       !- Name
  Floor,                                  !- Surface Type
  int_slab_floor_smallhotel,              !- Construction Name
  GuestRoom202_205 ZN,                    !- Zone Name
  Surface,                                !- Outside Boundary Condition
  C_FrontLoungeFlr1_1_1_0,                !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.86068442, 8.27902922, 3.3528,        !- X,Y,Z Vertex 1 {m}
  19.86068442, 0.04884522, 3.3528,        !- X,Y,Z Vertex 2 {m}
  4.01108442, 0.04884522, 3.3528,         !- X,Y,Z Vertex 3 {m}
  4.01108442, 8.27902922, 3.3528;         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  P_GuestRoom202_205_10115_0_10075,       !- Name
  Wall,                                   !- Surface Type
  int_wall_smallhotel,                    !- Construction Name
  GuestRoom202_205 ZN,                    !- Zone Name
  Surface,                                !- Outside Boundary Condition
  P_CorridorFlr2_17_0_0,                  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.86068442, 8.2790292198, 6.096,       !- X,Y,Z Vertex 1 {m}
  19.86068442, 8.2790292198, 3.3528,      !- X,Y,Z Vertex 2 {m}
  4.01108442, 8.2790292198, 3.3528,       !- X,Y,Z Vertex 3 {m}
  4.01108442, 8.2790292198, 6.096;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  P_GuestRoom202_205_10126_0_10083,       !- Name
  Wall,                                   !- Surface Type
  int_wall_smallhotel,                    !- Construction Name
  GuestRoom202_205 ZN,                    !- Zone Name
  Surface,                                !- Outside Boundary Condition
  P_GuestRoom201_2_0_0,                   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.011084424, 8.27902922, 6.096,         !- X,Y,Z Vertex 1 {m}
  4.011084424, 8.27902922, 3.3528,        !- X,Y,Z Vertex 2 {m}
  4.011084424, 0.04884522, 3.3528,        !- X,Y,Z Vertex 3 {m}
  4.011084424, 0.04884522, 6.096;         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  P_GuestRoom202_205_2_0_0,               !- Name
  Wall,                                   !- Surface Type
  int_wall_smallhotel,                    !- Construction Name
  GuestRoom202_205 ZN,                    !- Zone Name
  Surface,                                !- Outside Boundary Condition
  P_GuestRoom206_208_10130_0_10085,       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.8606844241, 0.04884522, 6.096,       !- X,Y,Z Vertex 1 {m}
  19.8606844241, 0.04884522, 3.3528,      !- X,Y,Z Vertex 2 {m}
  19.8606844241, 8.27902922, 3.3528,      !- X,Y,Z Vertex 3 {m}
  19.8606844241, 8.27902922, 6.096;       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  W_GuestRoom202_205_5_0_0,               !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-15.63, !- Construction Name
  GuestRoom202_205 ZN,                    !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.011084424, 0.0488452197, 6.096,       !- X,Y,Z Vertex 1 {m}
  4.011084424, 0.0488452197, 3.3528,      !- X,Y,Z Vertex 2 {m}
  19.8606844241, 0.0488452197, 3.3528,    !- X,Y,Z Vertex 3 {m}
  19.8606844241, 0.0488452197, 6.096;     !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  W_GuestRoom202_205_5_0_0_0_0,           !- Name
  Window,                                 !- Surface Type
  U 0.52 SHGC 0.40 Dbl Ref-D Clr 6mm/13mm Air, !- Construction Name
  W_GuestRoom202_205_5_0_0,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  5.422684424, 0.0488452200759215, 5.4464, !- X,Y,Z Vertex 1 {m}
  5.422684424, 0.0488452200759215, 4.0024, !- X,Y,Z Vertex 2 {m}
  6.561884424, 0.0488452200759215, 4.0024, !- X,Y,Z Vertex 3 {m}
  6.561884424, 0.0488452200759215, 5.4464; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  W_GuestRoom202_205_5_0_0_0_1,           !- Name
  Window,                                 !- Surface Type
  U 0.52 SHGC 0.40 Dbl Ref-D Clr 6mm/13mm Air, !- Construction Name
  W_GuestRoom202_205_5_0_0,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  9.385084424, 0.0488452200759215, 5.4464, !- X,Y,Z Vertex 1 {m}
  9.385084424, 0.0488452200759215, 4.0024, !- X,Y,Z Vertex 2 {m}
  10.524284424, 0.0488452200759215, 4.0024, !- X,Y,Z Vertex 3 {m}
  10.524284424, 0.0488452200759215, 5.4464; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  W_GuestRoom202_205_5_0_0_0_2,           !- Name
  Window,                                 !- Surface Type
  U 0.52 SHGC 0.40 Dbl Ref-D Clr 6mm/13mm Air, !- Construction Name
  W_GuestRoom202_205_5_0_0,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  13.347484424, 0.0488452200759215, 5.4464, !- X,Y,Z Vertex 1 {m}
  13.347484424, 0.0488452200759215, 4.0024, !- X,Y,Z Vertex 2 {m}
  14.486684424, 0.0488452200759215, 4.0024, !- X,Y,Z Vertex 3 {m}
  14.486684424, 0.0488452200759215, 5.4464; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  W_GuestRoom202_205_5_0_0_0_3,           !- Name
  Window,                                 !- Surface Type
  U 0.52 SHGC 0.40 Dbl Ref-D Clr 6mm/13mm Air, !- Construction Name
  W_GuestRoom202_205_5_0_0,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  17.3098844241, 0.0488452200759215, 5.4464, !- X,Y,Z Vertex 1 {m}
  17.3098844241, 0.0488452200759215, 4.0024, !- X,Y,Z Vertex 2 {m}
  18.4490844241, 0.0488452200759215, 4.0024, !- X,Y,Z Vertex 3 {m}
  18.4490844241, 0.0488452200759215, 5.4464; !- X,Y,Z Vertex 4 {m}

ZoneInfiltration:DesignFlowRate,
  GuestRoom202_205 Infiltration,          !- Name
  GuestRoom202_205 ZN,                    !- Zone or ZoneList Name
  HotelSmall GuestRoom_Infil_Sch,         !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  0.000569573389606516,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  GuestRoom202_205 ZN Thermostat,         !- Name
  GuestRoom202_205 ZN,                    !- Zone or ZoneList Name
  GuestRoom202_205 ZN Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  SmallHotel GuestRoom123Occ Thermostat 6; !- Control Name 1

Schedule:Compact,
  GuestRoom202_205 ZN Thermostat Schedule, !- Name
  GuestRoom202_205 ZN Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  GuestRoom202_205 ZN Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  SmallHotel GuestRoom123Occ Thermostat 6, !- Name
  HotelSmall Adva_OccGuestRoom_HtgSP_Sch, !- Heating Setpoint Temperature Schedule Name
  HotelSmall Adva_OccGuestRoom_ClgSP_Sch; !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  GuestRoom202_205 ZN,                    !- Zone Name
  GuestRoom202_205 ZN Equipment List,     !- Zone Conditioning Equipment List Name
  GuestRoom202_205 ZN Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
  GuestRoom202_205 ZN Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
  Node 25,                                !- Zone Air Node Name
  GuestRoom202_205 ZN Return Air Node;    !- Zone Return Air Node or NodeList Name

NodeList,
  GuestRoom202_205 ZN Inlet Node List,    !- Name
  Node 81;                                !- Node Name 1

NodeList,
  GuestRoom202_205 ZN Exhaust Node List,  !- Name
  Node 80;                                !- Node Name 1

ZoneHVAC:PackagedTerminalAirConditioner,
  GuestRoom202_205 ZN PTAC,               !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Node 80,                                !- Air Inlet Node Name
  Node 81,                                !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  GuestRoom202_205 ZN PTAC OA Mixer,      !- Outdoor Air Mixer Name
  Autosize,                               !- Cooling Supply Air Flow Rate {m3/s}
  Autosize,                               !- Heating Supply Air Flow Rate {m3/s}
  Autosize,                               !- No Load Supply Air Flow Rate {m3/s}
  Autosize,                               !- Cooling Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Heating Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- No Load Outdoor Air Flow Rate {m3/s}
  Fan:ConstantVolume,                     !- Supply Air Fan Object Type
  GuestRoom202_205 ZN PTAC Fan,           !- Supply Air Fan Name
  Coil:Heating:Electric,                  !- Heating Coil Object Type
  GuestRoom202_205 ZN PTAC Electric Htg Coil, !- Heating Coil Name
  Coil:Cooling:DX:SingleSpeed,            !- Cooling Coil Object Type
  GuestRoom202_205 ZN PTAC 1spd DX AC Clg Coil 38kBtu/hr 9.3EER, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  Always On Discrete;                     !- Supply Air Fan Operating Mode Schedule Name

OutdoorAir:Mixer,
  GuestRoom202_205 ZN PTAC OA Mixer,      !- Name
  GuestRoom202_205 ZN PTAC Mixed Air Node, !- Mixed Air Node Name
  GuestRoom202_205 ZN PTAC OA Node,       !- Outdoor Air Stream Node Name
  GuestRoom202_205 ZN PTAC Relief Air Node, !- Relief Air Stream Node Name
  Node 80;                                !- Return Air Stream Node Name

OutdoorAir:NodeList,
  GuestRoom202_205 ZN PTAC OA Node;       !- Node or NodeList Name 1

Fan:ConstantVolume,
  GuestRoom202_205 ZN PTAC Fan,           !- Name
  Always On Discrete,                     !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  GuestRoom202_205 ZN PTAC Heating Coil Outlet Node, !- Air Inlet Node Name
  Node 81;                                !- Air Outlet Node Name

Coil:Heating:Electric,
  GuestRoom202_205 ZN PTAC Electric Htg Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  1,                                      !- Efficiency
  Autosize,                               !- Nominal Capacity {W}
  GuestRoom202_205 ZN PTAC Cooling Coil Outlet Node, !- Air Inlet Node Name
  GuestRoom202_205 ZN PTAC Heating Coil Outlet Node; !- Air Outlet Node Name

Curve:Biquadratic,
  PSZ-Fine Storage DX Coil Cap-FT 13,     !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x {BasedOnField A2}
  23.88889,                               !- Maximum Value of x {BasedOnField A2}
  23.88889,                               !- Minimum Value of y {BasedOnField A3}
  46.11111;                               !- Maximum Value of y {BasedOnField A3}

Curve:Quadratic,
  DX Coil Cap-FF 13,                      !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Biquadratic,
  PSZ-AC DX Coil EIR-FT 13,               !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x {BasedOnField A2}
  23.88889,                               !- Maximum Value of x {BasedOnField A2}
  23.88889,                               !- Minimum Value of y {BasedOnField A3}
  46.11111;                               !- Maximum Value of y {BasedOnField A3}

Curve:Quadratic,
  Split DX Coil EIR-FF 13,                !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  HPACCOOLPLFFPLR 13,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Coil:Cooling:DX:SingleSpeed,
  GuestRoom202_205 ZN PTAC 1spd DX AC Clg Coil 38kBtu/hr 9.3EER, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  3.17093599545338,                       !- Gross Rated Cooling COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  GuestRoom202_205 ZN PTAC Mixed Air Node, !- Air Inlet Node Name
  GuestRoom202_205 ZN PTAC Cooling Coil Outlet Node, !- Air Outlet Node Name
  PSZ-Fine Storage DX Coil Cap-FT 13,     !- Total Cooling Capacity Function of Temperature Curve Name
  DX Coil Cap-FF 13,                      !- Total Cooling Capacity Function of Flow Fraction Curve Name
  PSZ-AC DX Coil EIR-FT 13,               !- Energy Input Ratio Function of Temperature Curve Name
  Split DX Coil EIR-FF 13,                !- Energy Input Ratio Function of Flow Fraction Curve Name
  HPACCOOLPLFFPLR 13,                     !- Part Load Fraction Correlation Curve Name
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10;                                     !- Basin Heater Setpoint Temperature {C}

ZoneHVAC:EquipmentList,
  GuestRoom202_205 ZN Equipment List,     !- Name
  ,                                       !- Load Distribution Scheme
  ZoneHVAC:PackagedTerminalAirConditioner, !- Zone Equipment Object Type 1
  GuestRoom202_205 ZN PTAC,               !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

Sizing:Zone,
  GuestRoom202_205 ZN,                    !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  SmallHotel GuestRoom123Occ Ventilation, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  GuestRoom202_205 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  GuestRoom202_205 ZN Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

Zone,
  GuestRoom206_208 ZN,                    !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  C_GuestRoom206_208_1_0_0,               !- Name
  Ceiling,                                !- Surface Type
  int_slab_ceiling_smallhotel,            !- Construction Name
  GuestRoom206_208 ZN,                    !- Zone Name
  Surface,                                !- Outside Boundary Condition
  F_GuestRoom306_308_10136_0_10086,       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.66228442, 0.04884522, 6.096,         !- X,Y,Z Vertex 1 {m}
  32.66228442, 8.27902922, 6.096,         !- X,Y,Z Vertex 2 {m}
  19.86068442, 8.27902922, 6.096,         !- X,Y,Z Vertex 3 {m}
  19.86068442, 0.04884522, 6.096;         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  F_GuestRoom206_208_10005_0_10004,       !- Name
  Floor,                                  !- Surface Type
  int_slab_floor_smallhotel,              !- Construction Name
  GuestRoom206_208 ZN,                    !- Zone Name
  Surface,                                !- Outside Boundary Condition
  C_CorridorFlr1_1_1_0,                   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.87108442, 8.27902922, 3.3528,        !- X,Y,Z Vertex 1 {m}
  26.87108442, 0.04884522, 3.3528,        !- X,Y,Z Vertex 2 {m}
  23.82308442, 0.04884522, 3.3528,        !- X,Y,Z Vertex 3 {m}
  23.82308442, 8.27902922, 3.3528;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  F_GuestRoom206_208_10035_0_10031,       !- Name
  Floor,                                  !- Surface Type
  int_slab_floor_smallhotel,              !- Construction Name
  GuestRoom206_208 ZN,                    !- Zone Name
  Surface,                                !- Outside Boundary Condition
  C_RestroomFlr1_1_0_0,                   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.82308442, 8.27902922, 3.3528,        !- X,Y,Z Vertex 1 {m}
  23.82308442, 0.04884522, 3.3528,        !- X,Y,Z Vertex 2 {m}
  19.86068442, 0.04884522, 3.3528,        !- X,Y,Z Vertex 3 {m}
  19.86068442, 8.27902922, 3.3528;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  F_GuestRoom206_208_10039_0_10032,       !- Name
  Floor,                                  !- Surface Type
  int_slab_floor_smallhotel,              !- Construction Name
  GuestRoom206_208 ZN,                    !- Zone Name
  Surface,                                !- Outside Boundary Condition
  C_MeetingRoomFlr1_1_0_0,                !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.66228442, 8.27902922, 3.3528,        !- X,Y,Z Vertex 1 {m}
  32.66228442, 0.04884522, 3.3528,        !- X,Y,Z Vertex 2 {m}
  26.87108442, 0.04884522, 3.3528,        !- X,Y,Z Vertex 3 {m}
  26.87108442, 8.27902922, 3.3528;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  P_GuestRoom206_208_10116_0_10076,       !- Name
  Wall,                                   !- Surface Type
  int_wall_smallhotel,                    !- Construction Name
  GuestRoom206_208 ZN,                    !- Zone Name
  Surface,                                !- Outside Boundary Condition
  P_CorridorFlr2_18_0_0,                  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.66228442, 8.2790292198, 6.096,       !- X,Y,Z Vertex 1 {m}
  32.66228442, 8.2790292198, 3.3528,      !- X,Y,Z Vertex 2 {m}
  19.86068442, 8.2790292198, 3.3528,      !- X,Y,Z Vertex 3 {m}
  19.86068442, 8.2790292198, 6.096;       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  P_GuestRoom206_208_10130_0_10085,       !- Name
  Wall,                                   !- Surface Type
  int_wall_smallhotel,                    !- Construction Name
  GuestRoom206_208 ZN,                    !- Zone Name
  Surface,                                !- Outside Boundary Condition
  P_GuestRoom202_205_2_0_0,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.8606844241, 8.27902922, 6.096,       !- X,Y,Z Vertex 1 {m}
  19.8606844241, 8.27902922, 3.3528,      !- X,Y,Z Vertex 2 {m}
  19.8606844241, 0.04884522, 3.3528,      !- X,Y,Z Vertex 3 {m}
  19.8606844241, 0.04884522, 6.096;       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  P_GuestRoom206_208_2_0_0,               !- Name
  Wall,                                   !- Surface Type
  int_wall_smallhotel,                    !- Construction Name
  GuestRoom206_208 ZN,                    !- Zone Name
  Surface,                                !- Outside Boundary Condition
  P_GuestRoom209_212_10137_0_10087,       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.6622844241, 0.04884522, 6.096,       !- X,Y,Z Vertex 1 {m}
  32.6622844241, 0.04884522, 3.3528,      !- X,Y,Z Vertex 2 {m}
  32.6622844241, 8.27902922, 3.3528,      !- X,Y,Z Vertex 3 {m}
  32.6622844241, 8.27902922, 6.096;       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  W_GuestRoom206_208_5_0_0,               !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-15.63, !- Construction Name
  GuestRoom206_208 ZN,                    !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.8606844241, 0.0488452197, 6.096,     !- X,Y,Z Vertex 1 {m}
  19.8606844241, 0.0488452197, 3.3528,    !- X,Y,Z Vertex 2 {m}
  32.6622844241, 0.0488452197, 3.3528,    !- X,Y,Z Vertex 3 {m}
  32.6622844241, 0.0488452197, 6.096;     !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  W_GuestRoom206_208_5_0_0_0_0,           !- Name
  Window,                                 !- Surface Type
  U 0.52 SHGC 0.40 Dbl Ref-D Clr 6mm/13mm Air, !- Construction Name
  W_GuestRoom206_208_5_0_0,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  21.2722844241, 0.04884521987562, 5.4464, !- X,Y,Z Vertex 1 {m}
  21.2722844241, 0.04884521987562, 4.0024, !- X,Y,Z Vertex 2 {m}
  22.4114844241, 0.04884521987562, 4.0024, !- X,Y,Z Vertex 3 {m}
  22.4114844241, 0.04884521987562, 5.4464; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  W_GuestRoom206_208_5_0_0_0_1,           !- Name
  Window,                                 !- Surface Type
  U 0.52 SHGC 0.40 Dbl Ref-D Clr 6mm/13mm Air, !- Construction Name
  W_GuestRoom206_208_5_0_0,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  25.0822844241, 0.04884521987562, 5.4464, !- X,Y,Z Vertex 1 {m}
  25.0822844241, 0.04884521987562, 4.0024, !- X,Y,Z Vertex 2 {m}
  27.4406844241, 0.04884521987562, 4.0024, !- X,Y,Z Vertex 3 {m}
  27.4406844241, 0.04884521987562, 5.4464; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  W_GuestRoom206_208_5_0_0_0_2,           !- Name
  Window,                                 !- Surface Type
  U 0.52 SHGC 0.40 Dbl Ref-D Clr 6mm/13mm Air, !- Construction Name
  W_GuestRoom206_208_5_0_0,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  30.1114844241, 0.04884521987562, 5.4464, !- X,Y,Z Vertex 1 {m}
  30.1114844241, 0.04884521987562, 4.0024, !- X,Y,Z Vertex 2 {m}
  31.2506844241, 0.04884521987562, 4.0024, !- X,Y,Z Vertex 3 {m}
  31.2506844241, 0.04884521987562, 5.4464; !- X,Y,Z Vertex 4 {m}

ZoneInfiltration:DesignFlowRate,
  GuestRoom206_208 Infiltration,          !- Name
  GuestRoom206_208 ZN,                    !- Zone or ZoneList Name
  HotelSmall GuestRoom_Infil_Sch,         !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  0.000569573389606516,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  GuestRoom206_208 ZN Thermostat,         !- Name
  GuestRoom206_208 ZN,                    !- Zone or ZoneList Name
  GuestRoom206_208 ZN Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  SmallHotel GuestRoom123Occ Thermostat 14; !- Control Name 1

Schedule:Compact,
  GuestRoom206_208 ZN Thermostat Schedule, !- Name
  GuestRoom206_208 ZN Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  GuestRoom206_208 ZN Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  SmallHotel GuestRoom123Occ Thermostat 14, !- Name
  HotelSmall Adva_OccGuestRoom_HtgSP_Sch, !- Heating Setpoint Temperature Schedule Name
  HotelSmall Adva_OccGuestRoom_ClgSP_Sch; !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  GuestRoom206_208 ZN,                    !- Zone Name
  GuestRoom206_208 ZN Equipment List,     !- Zone Conditioning Equipment List Name
  GuestRoom206_208 ZN Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
  GuestRoom206_208 ZN Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
  Node 65,                                !- Zone Air Node Name
  GuestRoom206_208 ZN Return Air Node;    !- Zone Return Air Node or NodeList Name

NodeList,
  GuestRoom206_208 ZN Inlet Node List,    !- Name
  Node 83;                                !- Node Name 1

NodeList,
  GuestRoom206_208 ZN Exhaust Node List,  !- Name
  Node 82;                                !- Node Name 1

ZoneHVAC:PackagedTerminalAirConditioner,
  GuestRoom206_208 ZN PTAC,               !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Node 82,                                !- Air Inlet Node Name
  Node 83,                                !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  GuestRoom206_208 ZN PTAC OA Mixer,      !- Outdoor Air Mixer Name
  Autosize,                               !- Cooling Supply Air Flow Rate {m3/s}
  Autosize,                               !- Heating Supply Air Flow Rate {m3/s}
  Autosize,                               !- No Load Supply Air Flow Rate {m3/s}
  Autosize,                               !- Cooling Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Heating Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- No Load Outdoor Air Flow Rate {m3/s}
  Fan:ConstantVolume,                     !- Supply Air Fan Object Type
  GuestRoom206_208 ZN PTAC Fan,           !- Supply Air Fan Name
  Coil:Heating:Electric,                  !- Heating Coil Object Type
  GuestRoom206_208 ZN PTAC Electric Htg Coil, !- Heating Coil Name
  Coil:Cooling:DX:SingleSpeed,            !- Cooling Coil Object Type
  GuestRoom206_208 ZN PTAC 1spd DX AC Clg Coil 31kBtu/hr 9.3EER, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  Always On Discrete;                     !- Supply Air Fan Operating Mode Schedule Name

OutdoorAir:Mixer,
  GuestRoom206_208 ZN PTAC OA Mixer,      !- Name
  GuestRoom206_208 ZN PTAC Mixed Air Node, !- Mixed Air Node Name
  GuestRoom206_208 ZN PTAC OA Node,       !- Outdoor Air Stream Node Name
  GuestRoom206_208 ZN PTAC Relief Air Node, !- Relief Air Stream Node Name
  Node 82;                                !- Return Air Stream Node Name

OutdoorAir:NodeList,
  GuestRoom206_208 ZN PTAC OA Node;       !- Node or NodeList Name 1

Fan:ConstantVolume,
  GuestRoom206_208 ZN PTAC Fan,           !- Name
  Always On Discrete,                     !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  GuestRoom206_208 ZN PTAC Heating Coil Outlet Node, !- Air Inlet Node Name
  Node 83;                                !- Air Outlet Node Name

Coil:Heating:Electric,
  GuestRoom206_208 ZN PTAC Electric Htg Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  1,                                      !- Efficiency
  Autosize,                               !- Nominal Capacity {W}
  GuestRoom206_208 ZN PTAC Cooling Coil Outlet Node, !- Air Inlet Node Name
  GuestRoom206_208 ZN PTAC Heating Coil Outlet Node; !- Air Outlet Node Name

Curve:Biquadratic,
  PSZ-Fine Storage DX Coil Cap-FT 14,     !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x {BasedOnField A2}
  23.88889,                               !- Maximum Value of x {BasedOnField A2}
  23.88889,                               !- Minimum Value of y {BasedOnField A3}
  46.11111;                               !- Maximum Value of y {BasedOnField A3}

Curve:Quadratic,
  DX Coil Cap-FF 14,                      !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Biquadratic,
  PSZ-AC DX Coil EIR-FT 14,               !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x {BasedOnField A2}
  23.88889,                               !- Maximum Value of x {BasedOnField A2}
  23.88889,                               !- Minimum Value of y {BasedOnField A3}
  46.11111;                               !- Maximum Value of y {BasedOnField A3}

Curve:Quadratic,
  Split DX Coil EIR-FF 14,                !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  HPACCOOLPLFFPLR 14,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Coil:Cooling:DX:SingleSpeed,
  GuestRoom206_208 ZN PTAC 1spd DX AC Clg Coil 31kBtu/hr 9.3EER, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  3.16563861924566,                       !- Gross Rated Cooling COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  GuestRoom206_208 ZN PTAC Mixed Air Node, !- Air Inlet Node Name
  GuestRoom206_208 ZN PTAC Cooling Coil Outlet Node, !- Air Outlet Node Name
  PSZ-Fine Storage DX Coil Cap-FT 14,     !- Total Cooling Capacity Function of Temperature Curve Name
  DX Coil Cap-FF 14,                      !- Total Cooling Capacity Function of Flow Fraction Curve Name
  PSZ-AC DX Coil EIR-FT 14,               !- Energy Input Ratio Function of Temperature Curve Name
  Split DX Coil EIR-FF 14,                !- Energy Input Ratio Function of Flow Fraction Curve Name
  HPACCOOLPLFFPLR 14,                     !- Part Load Fraction Correlation Curve Name
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10;                                     !- Basin Heater Setpoint Temperature {C}

ZoneHVAC:EquipmentList,
  GuestRoom206_208 ZN Equipment List,     !- Name
  ,                                       !- Load Distribution Scheme
  ZoneHVAC:PackagedTerminalAirConditioner, !- Zone Equipment Object Type 1
  GuestRoom206_208 ZN PTAC,               !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

Sizing:Zone,
  GuestRoom206_208 ZN,                    !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  SmallHotel GuestRoom123Occ Ventilation, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  GuestRoom206_208 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  GuestRoom206_208 ZN Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

Zone,
  GuestRoom209_212 ZN,                    !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  C_GuestRoom209_212_1_0_0,               !- Name
  Ceiling,                                !- Surface Type
  int_slab_ceiling_smallhotel,            !- Construction Name
  GuestRoom209_212 ZN,                    !- Zone Name
  Surface,                                !- Outside Boundary Condition
  F_GuestRoom309_312_10144_0_10088,       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.51188442, 0.04884522, 6.096,         !- X,Y,Z Vertex 1 {m}
  48.51188442, 8.27902922, 6.096,         !- X,Y,Z Vertex 2 {m}
  32.66228442, 8.27902922, 6.096,         !- X,Y,Z Vertex 3 {m}
  32.66228442, 0.04884522, 6.096;         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  F_GuestRoom209_212_10040_0_10033,       !- Name
  Floor,                                  !- Surface Type
  int_slab_floor_smallhotel,              !- Construction Name
  GuestRoom209_212 ZN,                    !- Zone Name
  Surface,                                !- Outside Boundary Condition
  C_MeetingRoomFlr1_1_1_0,                !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  36.62468442, 8.27902922, 3.3528,        !- X,Y,Z Vertex 1 {m}
  36.62468442, 0.04884522, 3.3528,        !- X,Y,Z Vertex 2 {m}
  32.66228442, 0.04884522, 3.3528,        !- X,Y,Z Vertex 3 {m}
  32.66228442, 8.27902922, 3.3528;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  F_GuestRoom209_212_10044_0_10035,       !- Name
  Floor,                                  !- Surface Type
  int_slab_floor_smallhotel,              !- Construction Name
  GuestRoom209_212 ZN,                    !- Zone Name
  Surface,                                !- Outside Boundary Condition
  C_MechanicalRoomFlr1_1_0_0,             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  40.58708442, 8.27902922, 3.3528,        !- X,Y,Z Vertex 1 {m}
  40.58708442, 0.04884522, 3.3528,        !- X,Y,Z Vertex 2 {m}
  36.62468442, 0.04884522, 3.3528,        !- X,Y,Z Vertex 3 {m}
  36.62468442, 8.27902922, 3.3528;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  F_GuestRoom209_212_10048_0_10037,       !- Name
  Floor,                                  !- Surface Type
  int_slab_floor_smallhotel,              !- Construction Name
  GuestRoom209_212 ZN,                    !- Zone Name
  Surface,                                !- Outside Boundary Condition
  C_GuestRoom101_1_0_0,                   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  44.54948442, 8.27902922, 3.3528,        !- X,Y,Z Vertex 1 {m}
  44.54948442, 0.04884522, 3.3528,        !- X,Y,Z Vertex 2 {m}
  40.58708442, 0.04884522, 3.3528,        !- X,Y,Z Vertex 3 {m}
  40.58708442, 8.27902922, 3.3528;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  F_GuestRoom209_212_10052_0_10039,       !- Name
  Floor,                                  !- Surface Type
  int_slab_floor_smallhotel,              !- Construction Name
  GuestRoom209_212 ZN,                    !- Zone Name
  Surface,                                !- Outside Boundary Condition
  C_GuestRoom102_1_0_0,                   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.51188442, 8.27902922, 3.3528,        !- X,Y,Z Vertex 1 {m}
  48.51188442, 0.04884522, 3.3528,        !- X,Y,Z Vertex 2 {m}
  44.54948442, 0.04884522, 3.3528,        !- X,Y,Z Vertex 3 {m}
  44.54948442, 8.27902922, 3.3528;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  P_GuestRoom209_212_10117_0_10077,       !- Name
  Wall,                                   !- Surface Type
  int_wall_smallhotel,                    !- Construction Name
  GuestRoom209_212 ZN,                    !- Zone Name
  Surface,                                !- Outside Boundary Condition
  P_CorridorFlr2_19_0_0,                  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.51188442, 8.2790292198, 6.096,       !- X,Y,Z Vertex 1 {m}
  48.51188442, 8.2790292198, 3.3528,      !- X,Y,Z Vertex 2 {m}
  32.66228442, 8.2790292198, 3.3528,      !- X,Y,Z Vertex 3 {m}
  32.66228442, 8.2790292198, 6.096;       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  P_GuestRoom209_212_10137_0_10087,       !- Name
  Wall,                                   !- Surface Type
  int_wall_smallhotel,                    !- Construction Name
  GuestRoom209_212 ZN,                    !- Zone Name
  Surface,                                !- Outside Boundary Condition
  P_GuestRoom206_208_2_0_0,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.6622844241, 8.27902922, 6.096,       !- X,Y,Z Vertex 1 {m}
  32.6622844241, 8.27902922, 3.3528,      !- X,Y,Z Vertex 2 {m}
  32.6622844241, 0.04884522, 3.3528,      !- X,Y,Z Vertex 3 {m}
  32.6622844241, 0.04884522, 6.096;       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  P_GuestRoom209_212_2_0_0,               !- Name
  Wall,                                   !- Surface Type
  int_wall_smallhotel,                    !- Construction Name
  GuestRoom209_212 ZN,                    !- Zone Name
  Surface,                                !- Outside Boundary Condition
  P_GuestRoom213_10145_0_10089,           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.5118844242, 0.04884522, 6.096,       !- X,Y,Z Vertex 1 {m}
  48.5118844242, 0.04884522, 3.3528,      !- X,Y,Z Vertex 2 {m}
  48.5118844242, 8.27902922, 3.3528,      !- X,Y,Z Vertex 3 {m}
  48.5118844242, 8.27902922, 6.096;       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  W_GuestRoom209_212_5_0_0,               !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-15.63, !- Construction Name
  GuestRoom209_212 ZN,                    !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.6622844241, 0.0488452197, 6.096,     !- X,Y,Z Vertex 1 {m}
  32.6622844241, 0.0488452197, 3.3528,    !- X,Y,Z Vertex 2 {m}
  48.5118844242, 0.0488452197, 3.3528,    !- X,Y,Z Vertex 3 {m}
  48.5118844242, 0.0488452197, 6.096;     !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  W_GuestRoom209_212_5_0_0_0_0,           !- Name
  Window,                                 !- Surface Type
  U 0.52 SHGC 0.40 Dbl Ref-D Clr 6mm/13mm Air, !- Construction Name
  W_GuestRoom209_212_5_0_0,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  34.0738844241, 0.0488452204174479, 5.4464, !- X,Y,Z Vertex 1 {m}
  34.0738844241, 0.0488452204174479, 4.0024, !- X,Y,Z Vertex 2 {m}
  35.2130844241, 0.0488452204174479, 4.0024, !- X,Y,Z Vertex 3 {m}
  35.2130844241, 0.0488452204174479, 5.4464; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  W_GuestRoom209_212_5_0_0_0_1,           !- Name
  Window,                                 !- Surface Type
  U 0.52 SHGC 0.40 Dbl Ref-D Clr 6mm/13mm Air, !- Construction Name
  W_GuestRoom209_212_5_0_0,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  38.0362844241, 0.0488452204174479, 5.4464, !- X,Y,Z Vertex 1 {m}
  38.0362844241, 0.0488452204174479, 4.0024, !- X,Y,Z Vertex 2 {m}
  39.1754844241, 0.0488452204174479, 4.0024, !- X,Y,Z Vertex 3 {m}
  39.1754844241, 0.0488452204174479, 5.4464; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  W_GuestRoom209_212_5_0_0_0_2,           !- Name
  Window,                                 !- Surface Type
  U 0.52 SHGC 0.40 Dbl Ref-D Clr 6mm/13mm Air, !- Construction Name
  W_GuestRoom209_212_5_0_0,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  41.9986844242, 0.0488452204174479, 5.4464, !- X,Y,Z Vertex 1 {m}
  41.9986844242, 0.0488452204174479, 4.0024, !- X,Y,Z Vertex 2 {m}
  43.1378844242, 0.0488452204174479, 4.0024, !- X,Y,Z Vertex 3 {m}
  43.1378844242, 0.0488452204174479, 5.4464; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  W_GuestRoom209_212_5_0_0_0_3,           !- Name
  Window,                                 !- Surface Type
  U 0.52 SHGC 0.40 Dbl Ref-D Clr 6mm/13mm Air, !- Construction Name
  W_GuestRoom209_212_5_0_0,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  45.9610844242, 0.0488452204174479, 5.4464, !- X,Y,Z Vertex 1 {m}
  45.9610844242, 0.0488452204174479, 4.0024, !- X,Y,Z Vertex 2 {m}
  47.1002844242, 0.0488452204174479, 4.0024, !- X,Y,Z Vertex 3 {m}
  47.1002844242, 0.0488452204174479, 5.4464; !- X,Y,Z Vertex 4 {m}

ZoneInfiltration:DesignFlowRate,
  GuestRoom209_212 Infiltration,          !- Name
  GuestRoom209_212 ZN,                    !- Zone or ZoneList Name
  HotelSmall GuestRoom_Infil_Sch,         !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  0.000569573389606516,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  GuestRoom209_212 ZN Thermostat,         !- Name
  GuestRoom209_212 ZN,                    !- Zone or ZoneList Name
  GuestRoom209_212 ZN Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  SmallHotel GuestRoom123Occ Thermostat 7; !- Control Name 1

Schedule:Compact,
  GuestRoom209_212 ZN Thermostat Schedule, !- Name
  GuestRoom209_212 ZN Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  GuestRoom209_212 ZN Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  SmallHotel GuestRoom123Occ Thermostat 7, !- Name
  HotelSmall Adva_OccGuestRoom_HtgSP_Sch, !- Heating Setpoint Temperature Schedule Name
  HotelSmall Adva_OccGuestRoom_ClgSP_Sch; !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  GuestRoom209_212 ZN,                    !- Zone Name
  GuestRoom209_212 ZN Equipment List,     !- Zone Conditioning Equipment List Name
  GuestRoom209_212 ZN Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
  GuestRoom209_212 ZN Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
  Node 27,                                !- Zone Air Node Name
  GuestRoom209_212 ZN Return Air Node;    !- Zone Return Air Node or NodeList Name

NodeList,
  GuestRoom209_212 ZN Inlet Node List,    !- Name
  Node 85;                                !- Node Name 1

NodeList,
  GuestRoom209_212 ZN Exhaust Node List,  !- Name
  Node 84;                                !- Node Name 1

ZoneHVAC:PackagedTerminalAirConditioner,
  GuestRoom209_212 ZN PTAC,               !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Node 84,                                !- Air Inlet Node Name
  Node 85,                                !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  GuestRoom209_212 ZN PTAC OA Mixer,      !- Outdoor Air Mixer Name
  Autosize,                               !- Cooling Supply Air Flow Rate {m3/s}
  Autosize,                               !- Heating Supply Air Flow Rate {m3/s}
  Autosize,                               !- No Load Supply Air Flow Rate {m3/s}
  Autosize,                               !- Cooling Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Heating Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- No Load Outdoor Air Flow Rate {m3/s}
  Fan:ConstantVolume,                     !- Supply Air Fan Object Type
  GuestRoom209_212 ZN PTAC Fan,           !- Supply Air Fan Name
  Coil:Heating:Electric,                  !- Heating Coil Object Type
  GuestRoom209_212 ZN PTAC Electric Htg Coil, !- Heating Coil Name
  Coil:Cooling:DX:SingleSpeed,            !- Cooling Coil Object Type
  GuestRoom209_212 ZN PTAC 1spd DX AC Clg Coil 34kBtu/hr 9.3EER, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  Always On Discrete;                     !- Supply Air Fan Operating Mode Schedule Name

OutdoorAir:Mixer,
  GuestRoom209_212 ZN PTAC OA Mixer,      !- Name
  GuestRoom209_212 ZN PTAC Mixed Air Node, !- Mixed Air Node Name
  GuestRoom209_212 ZN PTAC OA Node,       !- Outdoor Air Stream Node Name
  GuestRoom209_212 ZN PTAC Relief Air Node, !- Relief Air Stream Node Name
  Node 84;                                !- Return Air Stream Node Name

OutdoorAir:NodeList,
  GuestRoom209_212 ZN PTAC OA Node;       !- Node or NodeList Name 1

Fan:ConstantVolume,
  GuestRoom209_212 ZN PTAC Fan,           !- Name
  Always On Discrete,                     !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  GuestRoom209_212 ZN PTAC Heating Coil Outlet Node, !- Air Inlet Node Name
  Node 85;                                !- Air Outlet Node Name

Coil:Heating:Electric,
  GuestRoom209_212 ZN PTAC Electric Htg Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  1,                                      !- Efficiency
  Autosize,                               !- Nominal Capacity {W}
  GuestRoom209_212 ZN PTAC Cooling Coil Outlet Node, !- Air Inlet Node Name
  GuestRoom209_212 ZN PTAC Heating Coil Outlet Node; !- Air Outlet Node Name

Curve:Biquadratic,
  PSZ-Fine Storage DX Coil Cap-FT 15,     !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x {BasedOnField A2}
  23.88889,                               !- Maximum Value of x {BasedOnField A2}
  23.88889,                               !- Minimum Value of y {BasedOnField A3}
  46.11111;                               !- Maximum Value of y {BasedOnField A3}

Curve:Quadratic,
  DX Coil Cap-FF 15,                      !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Biquadratic,
  PSZ-AC DX Coil EIR-FT 15,               !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x {BasedOnField A2}
  23.88889,                               !- Maximum Value of x {BasedOnField A2}
  23.88889,                               !- Minimum Value of y {BasedOnField A3}
  46.11111;                               !- Maximum Value of y {BasedOnField A3}

Curve:Quadratic,
  Split DX Coil EIR-FF 15,                !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  HPACCOOLPLFFPLR 15,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Coil:Cooling:DX:SingleSpeed,
  GuestRoom209_212 ZN PTAC 1spd DX AC Clg Coil 34kBtu/hr 9.3EER, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  3.16831872569541,                       !- Gross Rated Cooling COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  GuestRoom209_212 ZN PTAC Mixed Air Node, !- Air Inlet Node Name
  GuestRoom209_212 ZN PTAC Cooling Coil Outlet Node, !- Air Outlet Node Name
  PSZ-Fine Storage DX Coil Cap-FT 15,     !- Total Cooling Capacity Function of Temperature Curve Name
  DX Coil Cap-FF 15,                      !- Total Cooling Capacity Function of Flow Fraction Curve Name
  PSZ-AC DX Coil EIR-FT 15,               !- Energy Input Ratio Function of Temperature Curve Name
  Split DX Coil EIR-FF 15,                !- Energy Input Ratio Function of Flow Fraction Curve Name
  HPACCOOLPLFFPLR 15,                     !- Part Load Fraction Correlation Curve Name
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10;                                     !- Basin Heater Setpoint Temperature {C}

ZoneHVAC:EquipmentList,
  GuestRoom209_212 ZN Equipment List,     !- Name
  ,                                       !- Load Distribution Scheme
  ZoneHVAC:PackagedTerminalAirConditioner, !- Zone Equipment Object Type 1
  GuestRoom209_212 ZN PTAC,               !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

Sizing:Zone,
  GuestRoom209_212 ZN,                    !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  SmallHotel GuestRoom123Occ Ventilation, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  GuestRoom209_212 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  GuestRoom209_212 ZN Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

Zone,
  GuestRoom213 ZN,                        !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  C_GuestRoom213_1_0_0,                   !- Name
  Ceiling,                                !- Surface Type
  int_slab_ceiling_smallhotel,            !- Construction Name
  GuestRoom213 ZN,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  F_GuestRoom313_10149_0_10090,           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.47428442, 0.04884522, 6.096,         !- X,Y,Z Vertex 1 {m}
  52.47428442, 8.27902922, 6.096,         !- X,Y,Z Vertex 2 {m}
  48.51188442, 8.27902922, 6.096,         !- X,Y,Z Vertex 3 {m}
  48.51188442, 0.04884522, 6.096;         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  F_GuestRoom213_10056_0_10041,           !- Name
  Floor,                                  !- Surface Type
  int_slab_floor_smallhotel,              !- Construction Name
  GuestRoom213 ZN,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  C_GuestRoom103_1_0_0,                   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.47428442, 8.27902922, 3.3528,        !- X,Y,Z Vertex 1 {m}
  52.47428442, 0.04884522, 3.3528,        !- X,Y,Z Vertex 2 {m}
  48.51188442, 0.04884522, 3.3528,        !- X,Y,Z Vertex 3 {m}
  48.51188442, 8.27902922, 3.3528;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  P_GuestRoom213_10118_0_10078,           !- Name
  Wall,                                   !- Surface Type
  int_wall_smallhotel,                    !- Construction Name
  GuestRoom213 ZN,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  P_CorridorFlr2_20_0_0,                  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.47428442, 8.2790292198, 6.096,       !- X,Y,Z Vertex 1 {m}
  52.47428442, 8.2790292198, 3.3528,      !- X,Y,Z Vertex 2 {m}
  48.51188442, 8.2790292198, 3.3528,      !- X,Y,Z Vertex 3 {m}
  48.51188442, 8.2790292198, 6.096;       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  P_GuestRoom213_10123_0_10081,           !- Name
  Wall,                                   !- Surface Type
  int_wall_smallhotel,                    !- Construction Name
  GuestRoom213 ZN,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  P_RearStorageFlr2_4_0_0,                !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.4742844242, 0.04884522, 6.096,       !- X,Y,Z Vertex 1 {m}
  52.4742844242, 0.04884522, 3.3528,      !- X,Y,Z Vertex 2 {m}
  52.4742844242, 8.27902922, 3.3528,      !- X,Y,Z Vertex 3 {m}
  52.4742844242, 8.27902922, 6.096;       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  P_GuestRoom213_10145_0_10089,           !- Name
  Wall,                                   !- Surface Type
  int_wall_smallhotel,                    !- Construction Name
  GuestRoom213 ZN,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  P_GuestRoom209_212_2_0_0,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.5118844242, 8.27902922, 6.096,       !- X,Y,Z Vertex 1 {m}
  48.5118844242, 8.27902922, 3.3528,      !- X,Y,Z Vertex 2 {m}
  48.5118844242, 0.04884522, 3.3528,      !- X,Y,Z Vertex 3 {m}
  48.5118844242, 0.04884522, 6.096;       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  W_GuestRoom213_5_0_0,                   !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-15.63, !- Construction Name
  GuestRoom213 ZN,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.5118844242, 0.0488452197, 6.096,     !- X,Y,Z Vertex 1 {m}
  48.5118844242, 0.0488452197, 3.3528,    !- X,Y,Z Vertex 2 {m}
  52.4742844242, 0.0488452197, 3.3528,    !- X,Y,Z Vertex 3 {m}
  52.4742844242, 0.0488452197, 6.096;     !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  W_GuestRoom213_5_0_0_0_0,               !- Name
  Window,                                 !- Surface Type
  U 0.52 SHGC 0.40 Dbl Ref-D Clr 6mm/13mm Air, !- Construction Name
  W_GuestRoom213_5_0_0,                   !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  49.9234844242, 0.04884522, 5.4464,      !- X,Y,Z Vertex 1 {m}
  49.9234844242, 0.04884522, 4.0024,      !- X,Y,Z Vertex 2 {m}
  51.0626844242, 0.04884522, 4.0024,      !- X,Y,Z Vertex 3 {m}
  51.0626844242, 0.04884522, 5.4464;      !- X,Y,Z Vertex 4 {m}

ZoneInfiltration:DesignFlowRate,
  GuestRoom213 Infiltration,              !- Name
  GuestRoom213 ZN,                        !- Zone or ZoneList Name
  HotelSmall GuestRoom_Infil_Sch,         !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  0.000569573389606516,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  GuestRoom213 ZN Thermostat,             !- Name
  GuestRoom213 ZN,                        !- Zone or ZoneList Name
  GuestRoom213 ZN Thermostat Schedule,    !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  SmallHotel GuestRoom123Occ Thermostat 1; !- Control Name 1

Schedule:Compact,
  GuestRoom213 ZN Thermostat Schedule,    !- Name
  GuestRoom213 ZN Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  GuestRoom213 ZN Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  SmallHotel GuestRoom123Occ Thermostat 1, !- Name
  HotelSmall Adva_OccGuestRoom_HtgSP_Sch, !- Heating Setpoint Temperature Schedule Name
  HotelSmall Adva_OccGuestRoom_ClgSP_Sch; !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  GuestRoom213 ZN,                        !- Zone Name
  GuestRoom213 ZN Equipment List,         !- Zone Conditioning Equipment List Name
  GuestRoom213 ZN Inlet Node List,        !- Zone Air Inlet Node or NodeList Name
  GuestRoom213 ZN Exhaust Node List,      !- Zone Air Exhaust Node or NodeList Name
  Node 2,                                 !- Zone Air Node Name
  GuestRoom213 ZN Return Air Node;        !- Zone Return Air Node or NodeList Name

NodeList,
  GuestRoom213 ZN Inlet Node List,        !- Name
  Node 87;                                !- Node Name 1

NodeList,
  GuestRoom213 ZN Exhaust Node List,      !- Name
  Node 86;                                !- Node Name 1

ZoneHVAC:PackagedTerminalAirConditioner,
  GuestRoom213 ZN PTAC,                   !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Node 86,                                !- Air Inlet Node Name
  Node 87,                                !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  GuestRoom213 ZN PTAC OA Mixer,          !- Outdoor Air Mixer Name
  Autosize,                               !- Cooling Supply Air Flow Rate {m3/s}
  Autosize,                               !- Heating Supply Air Flow Rate {m3/s}
  Autosize,                               !- No Load Supply Air Flow Rate {m3/s}
  Autosize,                               !- Cooling Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Heating Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- No Load Outdoor Air Flow Rate {m3/s}
  Fan:ConstantVolume,                     !- Supply Air Fan Object Type
  GuestRoom213 ZN PTAC Fan,               !- Supply Air Fan Name
  Coil:Heating:Electric,                  !- Heating Coil Object Type
  GuestRoom213 ZN PTAC Electric Htg Coil, !- Heating Coil Name
  Coil:Cooling:DX:SingleSpeed,            !- Cooling Coil Object Type
  GuestRoom213 ZN PTAC 1spd DX AC Clg Coil 10kBtu/hr 10.7EER, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  Always On Discrete;                     !- Supply Air Fan Operating Mode Schedule Name

OutdoorAir:Mixer,
  GuestRoom213 ZN PTAC OA Mixer,          !- Name
  GuestRoom213 ZN PTAC Mixed Air Node,    !- Mixed Air Node Name
  GuestRoom213 ZN PTAC OA Node,           !- Outdoor Air Stream Node Name
  GuestRoom213 ZN PTAC Relief Air Node,   !- Relief Air Stream Node Name
  Node 86;                                !- Return Air Stream Node Name

OutdoorAir:NodeList,
  GuestRoom213 ZN PTAC OA Node;           !- Node or NodeList Name 1

Fan:ConstantVolume,
  GuestRoom213 ZN PTAC Fan,               !- Name
  Always On Discrete,                     !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  GuestRoom213 ZN PTAC Heating Coil Outlet Node, !- Air Inlet Node Name
  Node 87;                                !- Air Outlet Node Name

Coil:Heating:Electric,
  GuestRoom213 ZN PTAC Electric Htg Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  1,                                      !- Efficiency
  Autosize,                               !- Nominal Capacity {W}
  GuestRoom213 ZN PTAC Cooling Coil Outlet Node, !- Air Inlet Node Name
  GuestRoom213 ZN PTAC Heating Coil Outlet Node; !- Air Outlet Node Name

Curve:Biquadratic,
  PSZ-Fine Storage DX Coil Cap-FT 16,     !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x {BasedOnField A2}
  23.88889,                               !- Maximum Value of x {BasedOnField A2}
  23.88889,                               !- Minimum Value of y {BasedOnField A3}
  46.11111;                               !- Maximum Value of y {BasedOnField A3}

Curve:Quadratic,
  DX Coil Cap-FF 16,                      !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Biquadratic,
  PSZ-AC DX Coil EIR-FT 16,               !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x {BasedOnField A2}
  23.88889,                               !- Maximum Value of x {BasedOnField A2}
  23.88889,                               !- Minimum Value of y {BasedOnField A3}
  46.11111;                               !- Maximum Value of y {BasedOnField A3}

Curve:Quadratic,
  Split DX Coil EIR-FF 16,                !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  HPACCOOLPLFFPLR 16,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Coil:Cooling:DX:SingleSpeed,
  GuestRoom213 ZN PTAC 1spd DX AC Clg Coil 10kBtu/hr 10.7EER, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  3.63996745869038,                       !- Gross Rated Cooling COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  GuestRoom213 ZN PTAC Mixed Air Node,    !- Air Inlet Node Name
  GuestRoom213 ZN PTAC Cooling Coil Outlet Node, !- Air Outlet Node Name
  PSZ-Fine Storage DX Coil Cap-FT 16,     !- Total Cooling Capacity Function of Temperature Curve Name
  DX Coil Cap-FF 16,                      !- Total Cooling Capacity Function of Flow Fraction Curve Name
  PSZ-AC DX Coil EIR-FT 16,               !- Energy Input Ratio Function of Temperature Curve Name
  Split DX Coil EIR-FF 16,                !- Energy Input Ratio Function of Flow Fraction Curve Name
  HPACCOOLPLFFPLR 16,                     !- Part Load Fraction Correlation Curve Name
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10;                                     !- Basin Heater Setpoint Temperature {C}

ZoneHVAC:EquipmentList,
  GuestRoom213 ZN Equipment List,         !- Name
  ,                                       !- Load Distribution Scheme
  ZoneHVAC:PackagedTerminalAirConditioner, !- Zone Equipment Object Type 1
  GuestRoom213 ZN PTAC,                   !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

Sizing:Zone,
  GuestRoom213 ZN,                        !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  SmallHotel GuestRoom123Occ Ventilation, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  GuestRoom213 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  GuestRoom213 ZN Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

Zone,
  GuestRoom214 ZN,                        !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  C_GuestRoom214_1_0_0,                   !- Name
  Ceiling,                                !- Surface Type
  int_slab_ceiling_smallhotel,            !- Construction Name
  GuestRoom214 ZN,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  F_GuestRoom314_10154_0_10091,           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.47428442, 10.10782922, 6.096,        !- X,Y,Z Vertex 1 {m}
  52.47428442, 18.33742922, 6.096,        !- X,Y,Z Vertex 2 {m}
  48.51188442, 18.33742922, 6.096,        !- X,Y,Z Vertex 3 {m}
  48.51188442, 10.10782922, 6.096;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  F_GuestRoom214_10060_0_10042,           !- Name
  Floor,                                  !- Surface Type
  int_slab_floor_smallhotel,              !- Construction Name
  GuestRoom214 ZN,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  C_GuestRoom104_1_0_0,                   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.47428442, 18.33742922, 3.3528,       !- X,Y,Z Vertex 1 {m}
  52.47428442, 10.10782922, 3.3528,       !- X,Y,Z Vertex 2 {m}
  48.51188442, 10.10782922, 3.3528,       !- X,Y,Z Vertex 3 {m}
  48.51188442, 18.33742922, 3.3528;       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  P_GuestRoom214_10099_0_10061,           !- Name
  Wall,                                   !- Surface Type
  int_wall_smallhotel,                    !- Construction Name
  GuestRoom214 ZN,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  P_RearStairsFlr2_4_0_0,                 !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.4742844242, 10.10782922, 6.096,      !- X,Y,Z Vertex 1 {m}
  52.4742844242, 10.10782922, 3.3528,     !- X,Y,Z Vertex 2 {m}
  52.4742844242, 18.33742922, 3.3528,     !- X,Y,Z Vertex 3 {m}
  52.4742844242, 18.33742922, 6.096;      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  P_GuestRoom214_10104_0_10064,           !- Name
  Wall,                                   !- Surface Type
  int_wall_smallhotel,                    !- Construction Name
  GuestRoom214 ZN,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  P_CorridorFlr2_4_0_0,                   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.51188442, 10.1078292198, 6.096,      !- X,Y,Z Vertex 1 {m}
  48.51188442, 10.1078292198, 3.3528,     !- X,Y,Z Vertex 2 {m}
  52.47428442, 10.1078292198, 3.3528,     !- X,Y,Z Vertex 3 {m}
  52.47428442, 10.1078292198, 6.096;      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  P_GuestRoom214_4_0_0,                   !- Name
  Wall,                                   !- Surface Type
  int_wall_smallhotel,                    !- Construction Name
  GuestRoom214 ZN,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  P_GuestRoom215_218_10156_0_10092,       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.5118844242, 18.33742922, 6.096,      !- X,Y,Z Vertex 1 {m}
  48.5118844242, 18.33742922, 3.3528,     !- X,Y,Z Vertex 2 {m}
  48.5118844242, 10.10782922, 3.3528,     !- X,Y,Z Vertex 3 {m}
  48.5118844242, 10.10782922, 6.096;      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  W_GuestRoom214_3_0_0,                   !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-15.63, !- Construction Name
  GuestRoom214 ZN,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.4742844242, 18.3374292198, 6.096,    !- X,Y,Z Vertex 1 {m}
  52.4742844242, 18.3374292198, 3.3528,   !- X,Y,Z Vertex 2 {m}
  48.5118844242, 18.3374292198, 3.3528,   !- X,Y,Z Vertex 3 {m}
  48.5118844242, 18.3374292198, 6.096;    !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  W_GuestRoom214_3_0_0_0_0,               !- Name
  Window,                                 !- Surface Type
  U 0.52 SHGC 0.40 Dbl Ref-D Clr 6mm/13mm Air, !- Construction Name
  W_GuestRoom214_3_0_0,                   !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  51.0626844242, 18.3374292198, 5.4464,   !- X,Y,Z Vertex 1 {m}
  51.0626844242, 18.3374292198, 4.0024,   !- X,Y,Z Vertex 2 {m}
  49.9234844242, 18.3374292198, 4.0024,   !- X,Y,Z Vertex 3 {m}
  49.9234844242, 18.3374292198, 5.4464;   !- X,Y,Z Vertex 4 {m}

ZoneInfiltration:DesignFlowRate,
  GuestRoom214 Infiltration,              !- Name
  GuestRoom214 ZN,                        !- Zone or ZoneList Name
  HotelSmall GuestRoom_Infil_Sch,         !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  0.000569573389606516,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  GuestRoom214 ZN Thermostat,             !- Name
  GuestRoom214 ZN,                        !- Zone or ZoneList Name
  GuestRoom214 ZN Thermostat Schedule,    !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  SmallHotel GuestRoom123Occ Thermostat 3; !- Control Name 1

Schedule:Compact,
  GuestRoom214 ZN Thermostat Schedule,    !- Name
  GuestRoom214 ZN Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  GuestRoom214 ZN Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  SmallHotel GuestRoom123Occ Thermostat 3, !- Name
  HotelSmall Adva_OccGuestRoom_HtgSP_Sch, !- Heating Setpoint Temperature Schedule Name
  HotelSmall Adva_OccGuestRoom_ClgSP_Sch; !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  GuestRoom214 ZN,                        !- Zone Name
  GuestRoom214 ZN Equipment List,         !- Zone Conditioning Equipment List Name
  GuestRoom214 ZN Inlet Node List,        !- Zone Air Inlet Node or NodeList Name
  GuestRoom214 ZN Exhaust Node List,      !- Zone Air Exhaust Node or NodeList Name
  Node 10,                                !- Zone Air Node Name
  GuestRoom214 ZN Return Air Node;        !- Zone Return Air Node or NodeList Name

NodeList,
  GuestRoom214 ZN Inlet Node List,        !- Name
  Node 89;                                !- Node Name 1

NodeList,
  GuestRoom214 ZN Exhaust Node List,      !- Name
  Node 88;                                !- Node Name 1

ZoneHVAC:PackagedTerminalAirConditioner,
  GuestRoom214 ZN PTAC,                   !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Node 88,                                !- Air Inlet Node Name
  Node 89,                                !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  GuestRoom214 ZN PTAC OA Mixer,          !- Outdoor Air Mixer Name
  Autosize,                               !- Cooling Supply Air Flow Rate {m3/s}
  Autosize,                               !- Heating Supply Air Flow Rate {m3/s}
  Autosize,                               !- No Load Supply Air Flow Rate {m3/s}
  Autosize,                               !- Cooling Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Heating Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- No Load Outdoor Air Flow Rate {m3/s}
  Fan:ConstantVolume,                     !- Supply Air Fan Object Type
  GuestRoom214 ZN PTAC Fan,               !- Supply Air Fan Name
  Coil:Heating:Electric,                  !- Heating Coil Object Type
  GuestRoom214 ZN PTAC Electric Htg Coil, !- Heating Coil Name
  Coil:Cooling:DX:SingleSpeed,            !- Cooling Coil Object Type
  GuestRoom214 ZN PTAC 1spd DX AC Clg Coil 12kBtu/hr 10.1EER, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  Always On Discrete;                     !- Supply Air Fan Operating Mode Schedule Name

OutdoorAir:Mixer,
  GuestRoom214 ZN PTAC OA Mixer,          !- Name
  GuestRoom214 ZN PTAC Mixed Air Node,    !- Mixed Air Node Name
  GuestRoom214 ZN PTAC OA Node,           !- Outdoor Air Stream Node Name
  GuestRoom214 ZN PTAC Relief Air Node,   !- Relief Air Stream Node Name
  Node 88;                                !- Return Air Stream Node Name

OutdoorAir:NodeList,
  GuestRoom214 ZN PTAC OA Node;           !- Node or NodeList Name 1

Fan:ConstantVolume,
  GuestRoom214 ZN PTAC Fan,               !- Name
  Always On Discrete,                     !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  GuestRoom214 ZN PTAC Heating Coil Outlet Node, !- Air Inlet Node Name
  Node 89;                                !- Air Outlet Node Name

Coil:Heating:Electric,
  GuestRoom214 ZN PTAC Electric Htg Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  1,                                      !- Efficiency
  Autosize,                               !- Nominal Capacity {W}
  GuestRoom214 ZN PTAC Cooling Coil Outlet Node, !- Air Inlet Node Name
  GuestRoom214 ZN PTAC Heating Coil Outlet Node; !- Air Outlet Node Name

Curve:Biquadratic,
  PSZ-Fine Storage DX Coil Cap-FT 17,     !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x {BasedOnField A2}
  23.88889,                               !- Maximum Value of x {BasedOnField A2}
  23.88889,                               !- Minimum Value of y {BasedOnField A3}
  46.11111;                               !- Maximum Value of y {BasedOnField A3}

Curve:Quadratic,
  DX Coil Cap-FF 17,                      !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Biquadratic,
  PSZ-AC DX Coil EIR-FT 17,               !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x {BasedOnField A2}
  23.88889,                               !- Maximum Value of x {BasedOnField A2}
  23.88889,                               !- Minimum Value of y {BasedOnField A3}
  46.11111;                               !- Maximum Value of y {BasedOnField A3}

Curve:Quadratic,
  Split DX Coil EIR-FF 17,                !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  HPACCOOLPLFFPLR 17,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Coil:Cooling:DX:SingleSpeed,
  GuestRoom214 ZN PTAC 1spd DX AC Clg Coil 12kBtu/hr 10.1EER, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  3.43091243859388,                       !- Gross Rated Cooling COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  GuestRoom214 ZN PTAC Mixed Air Node,    !- Air Inlet Node Name
  GuestRoom214 ZN PTAC Cooling Coil Outlet Node, !- Air Outlet Node Name
  PSZ-Fine Storage DX Coil Cap-FT 17,     !- Total Cooling Capacity Function of Temperature Curve Name
  DX Coil Cap-FF 17,                      !- Total Cooling Capacity Function of Flow Fraction Curve Name
  PSZ-AC DX Coil EIR-FT 17,               !- Energy Input Ratio Function of Temperature Curve Name
  Split DX Coil EIR-FF 17,                !- Energy Input Ratio Function of Flow Fraction Curve Name
  HPACCOOLPLFFPLR 17,                     !- Part Load Fraction Correlation Curve Name
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10;                                     !- Basin Heater Setpoint Temperature {C}

ZoneHVAC:EquipmentList,
  GuestRoom214 ZN Equipment List,         !- Name
  ,                                       !- Load Distribution Scheme
  ZoneHVAC:PackagedTerminalAirConditioner, !- Zone Equipment Object Type 1
  GuestRoom214 ZN PTAC,                   !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

Sizing:Zone,
  GuestRoom214 ZN,                        !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  SmallHotel GuestRoom123Occ Ventilation, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  GuestRoom214 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  GuestRoom214 ZN Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

Zone,
  GuestRoom215_218 ZN,                    !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  C_GuestRoom215_218_1_0_0,               !- Name
  Ceiling,                                !- Surface Type
  int_slab_ceiling_smallhotel,            !- Construction Name
  GuestRoom215_218 ZN,                    !- Zone Name
  Surface,                                !- Outside Boundary Condition
  F_GuestRoom315_318_10161_0_10093,       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.51188442, 10.10782922, 6.096,        !- X,Y,Z Vertex 1 {m}
  48.51188442, 18.33742922, 6.096,        !- X,Y,Z Vertex 2 {m}
  32.66228442, 18.33742922, 6.096,        !- X,Y,Z Vertex 3 {m}
  32.66228442, 10.10782922, 6.096;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  F_GuestRoom215_218_10064_0_10044,       !- Name
  Floor,                                  !- Surface Type
  int_slab_floor_smallhotel,              !- Construction Name
  GuestRoom215_218 ZN,                    !- Zone Name
  Surface,                                !- Outside Boundary Condition
  C_GuestRoom105_1_0_0,                   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.51188442, 18.33742922, 3.3528,       !- X,Y,Z Vertex 1 {m}
  48.51188442, 10.10782922, 3.3528,       !- X,Y,Z Vertex 2 {m}
  44.54948442, 10.10782922, 3.3528,       !- X,Y,Z Vertex 3 {m}
  44.54948442, 18.33742922, 3.3528;       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  F_GuestRoom215_218_10068_0_10046,       !- Name
  Floor,                                  !- Surface Type
  int_slab_floor_smallhotel,              !- Construction Name
  GuestRoom215_218 ZN,                    !- Zone Name
  Surface,                                !- Outside Boundary Condition
  C_EmployeeLoungeFlr1_1_0_0,             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  44.54948442, 18.33742922, 3.3528,       !- X,Y,Z Vertex 1 {m}
  44.54948442, 10.10782922, 3.3528,       !- X,Y,Z Vertex 2 {m}
  40.58708442, 10.10782922, 3.3528,       !- X,Y,Z Vertex 3 {m}
  40.58708442, 18.33742922, 3.3528;       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  F_GuestRoom215_218_10072_0_10048,       !- Name
  Floor,                                  !- Surface Type
  int_slab_floor_smallhotel,              !- Construction Name
  GuestRoom215_218 ZN,                    !- Zone Name
  Surface,                                !- Outside Boundary Condition
  C_LaundryRoomFlr1_1_0_0,                !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  40.58708442, 18.33742922, 3.3528,       !- X,Y,Z Vertex 1 {m}
  40.58708442, 10.10782922, 3.3528,       !- X,Y,Z Vertex 2 {m}
  32.66228442, 10.10782922, 3.3528,       !- X,Y,Z Vertex 3 {m}
  32.66228442, 18.33742922, 3.3528;       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  P_GuestRoom215_218_10105_0_10065,       !- Name
  Wall,                                   !- Surface Type
  int_wall_smallhotel,                    !- Construction Name
  GuestRoom215_218 ZN,                    !- Zone Name
  Surface,                                !- Outside Boundary Condition
  P_CorridorFlr2_5_0_0,                   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.66228442, 10.1078292198, 6.096,      !- X,Y,Z Vertex 1 {m}
  32.66228442, 10.1078292198, 3.3528,     !- X,Y,Z Vertex 2 {m}
  48.51188442, 10.1078292198, 3.3528,     !- X,Y,Z Vertex 3 {m}
  48.51188442, 10.1078292198, 6.096;      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  P_GuestRoom215_218_10156_0_10092,       !- Name
  Wall,                                   !- Surface Type
  int_wall_smallhotel,                    !- Construction Name
  GuestRoom215_218 ZN,                    !- Zone Name
  Surface,                                !- Outside Boundary Condition
  P_GuestRoom214_4_0_0,                   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.5118844242, 10.10782922, 6.096,      !- X,Y,Z Vertex 1 {m}
  48.5118844242, 10.10782922, 3.3528,     !- X,Y,Z Vertex 2 {m}
  48.5118844242, 18.33742922, 3.3528,     !- X,Y,Z Vertex 3 {m}
  48.5118844242, 18.33742922, 6.096;      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  P_GuestRoom215_218_4_0_0,               !- Name
  Wall,                                   !- Surface Type
  int_wall_smallhotel,                    !- Construction Name
  GuestRoom215_218 ZN,                    !- Zone Name
  Surface,                                !- Outside Boundary Condition
  P_GuestRoom219_10163_0_10094,           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.6622844241, 18.33742922, 6.096,      !- X,Y,Z Vertex 1 {m}
  32.6622844241, 18.33742922, 3.3528,     !- X,Y,Z Vertex 2 {m}
  32.6622844241, 10.10782922, 3.3528,     !- X,Y,Z Vertex 3 {m}
  32.6622844241, 10.10782922, 6.096;      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  W_GuestRoom215_218_3_0_0,               !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-15.63, !- Construction Name
  GuestRoom215_218 ZN,                    !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.5118844242, 18.3374292198, 6.096,    !- X,Y,Z Vertex 1 {m}
  48.5118844242, 18.3374292198, 3.3528,   !- X,Y,Z Vertex 2 {m}
  32.6622844241, 18.3374292198, 3.3528,   !- X,Y,Z Vertex 3 {m}
  32.6622844241, 18.3374292198, 6.096;    !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  W_GuestRoom215_218_3_0_0_0_0,           !- Name
  Window,                                 !- Surface Type
  U 0.52 SHGC 0.40 Dbl Ref-D Clr 6mm/13mm Air, !- Construction Name
  W_GuestRoom215_218_3_0_0,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  47.1002844242, 18.3374292198, 5.4464,   !- X,Y,Z Vertex 1 {m}
  47.1002844242, 18.3374292198, 4.0024,   !- X,Y,Z Vertex 2 {m}
  45.9610844242, 18.3374292198, 4.0024,   !- X,Y,Z Vertex 3 {m}
  45.9610844242, 18.3374292198, 5.4464;   !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  W_GuestRoom215_218_3_0_0_0_1,           !- Name
  Window,                                 !- Surface Type
  U 0.52 SHGC 0.40 Dbl Ref-D Clr 6mm/13mm Air, !- Construction Name
  W_GuestRoom215_218_3_0_0,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  43.1378844242, 18.3374292198, 5.4464,   !- X,Y,Z Vertex 1 {m}
  43.1378844242, 18.3374292198, 4.0024,   !- X,Y,Z Vertex 2 {m}
  41.9986844242, 18.3374292198, 4.0024,   !- X,Y,Z Vertex 3 {m}
  41.9986844242, 18.3374292198, 5.4464;   !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  W_GuestRoom215_218_3_0_0_0_2,           !- Name
  Window,                                 !- Surface Type
  U 0.52 SHGC 0.40 Dbl Ref-D Clr 6mm/13mm Air, !- Construction Name
  W_GuestRoom215_218_3_0_0,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  39.1754844241, 18.3374292198, 5.4464,   !- X,Y,Z Vertex 1 {m}
  39.1754844241, 18.3374292198, 4.0024,   !- X,Y,Z Vertex 2 {m}
  38.0362844241, 18.3374292198, 4.0024,   !- X,Y,Z Vertex 3 {m}
  38.0362844241, 18.3374292198, 5.4464;   !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  W_GuestRoom215_218_3_0_0_0_3,           !- Name
  Window,                                 !- Surface Type
  U 0.52 SHGC 0.40 Dbl Ref-D Clr 6mm/13mm Air, !- Construction Name
  W_GuestRoom215_218_3_0_0,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  35.2130844241, 18.3374292198, 5.4464,   !- X,Y,Z Vertex 1 {m}
  35.2130844241, 18.3374292198, 4.0024,   !- X,Y,Z Vertex 2 {m}
  34.0738844241, 18.3374292198, 4.0024,   !- X,Y,Z Vertex 3 {m}
  34.0738844241, 18.3374292198, 5.4464;   !- X,Y,Z Vertex 4 {m}

ZoneInfiltration:DesignFlowRate,
  GuestRoom215_218 Infiltration,          !- Name
  GuestRoom215_218 ZN,                    !- Zone or ZoneList Name
  HotelSmall GuestRoom_Infil_Sch,         !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  0.000569573389606516,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  GuestRoom215_218 ZN Thermostat,         !- Name
  GuestRoom215_218 ZN,                    !- Zone or ZoneList Name
  GuestRoom215_218 ZN Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  SmallHotel GuestRoom123Vac Thermostat 10; !- Control Name 1

Schedule:Compact,
  GuestRoom215_218 ZN Thermostat Schedule, !- Name
  GuestRoom215_218 ZN Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  GuestRoom215_218 ZN Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  SmallHotel GuestRoom123Vac Thermostat 10, !- Name
  HotelSmall VacGuestRoom_HtgSP_Sch,      !- Heating Setpoint Temperature Schedule Name
  HotelSmall VacGuestRoom_ClgSP_Sch;      !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  GuestRoom215_218 ZN,                    !- Zone Name
  GuestRoom215_218 ZN Equipment List,     !- Zone Conditioning Equipment List Name
  GuestRoom215_218 ZN Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
  GuestRoom215_218 ZN Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
  Node 61,                                !- Zone Air Node Name
  GuestRoom215_218 ZN Return Air Node;    !- Zone Return Air Node or NodeList Name

NodeList,
  GuestRoom215_218 ZN Inlet Node List,    !- Name
  Node 91;                                !- Node Name 1

NodeList,
  GuestRoom215_218 ZN Exhaust Node List,  !- Name
  Node 90;                                !- Node Name 1

ZoneHVAC:PackagedTerminalAirConditioner,
  GuestRoom215_218 ZN PTAC,               !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Node 90,                                !- Air Inlet Node Name
  Node 91,                                !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  GuestRoom215_218 ZN PTAC OA Mixer,      !- Outdoor Air Mixer Name
  Autosize,                               !- Cooling Supply Air Flow Rate {m3/s}
  Autosize,                               !- Heating Supply Air Flow Rate {m3/s}
  Autosize,                               !- No Load Supply Air Flow Rate {m3/s}
  Autosize,                               !- Cooling Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Heating Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- No Load Outdoor Air Flow Rate {m3/s}
  Fan:ConstantVolume,                     !- Supply Air Fan Object Type
  GuestRoom215_218 ZN PTAC Fan,           !- Supply Air Fan Name
  Coil:Heating:Electric,                  !- Heating Coil Object Type
  GuestRoom215_218 ZN PTAC Electric Htg Coil, !- Heating Coil Name
  Coil:Cooling:DX:SingleSpeed,            !- Cooling Coil Object Type
  GuestRoom215_218 ZN PTAC 1spd DX AC Clg Coil 55kBtu/hr 9.3EER, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  Always On Discrete;                     !- Supply Air Fan Operating Mode Schedule Name

OutdoorAir:Mixer,
  GuestRoom215_218 ZN PTAC OA Mixer,      !- Name
  GuestRoom215_218 ZN PTAC Mixed Air Node, !- Mixed Air Node Name
  GuestRoom215_218 ZN PTAC OA Node,       !- Outdoor Air Stream Node Name
  GuestRoom215_218 ZN PTAC Relief Air Node, !- Relief Air Stream Node Name
  Node 90;                                !- Return Air Stream Node Name

OutdoorAir:NodeList,
  GuestRoom215_218 ZN PTAC OA Node;       !- Node or NodeList Name 1

Fan:ConstantVolume,
  GuestRoom215_218 ZN PTAC Fan,           !- Name
  Always On Discrete,                     !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  GuestRoom215_218 ZN PTAC Heating Coil Outlet Node, !- Air Inlet Node Name
  Node 91;                                !- Air Outlet Node Name

Coil:Heating:Electric,
  GuestRoom215_218 ZN PTAC Electric Htg Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  1,                                      !- Efficiency
  Autosize,                               !- Nominal Capacity {W}
  GuestRoom215_218 ZN PTAC Cooling Coil Outlet Node, !- Air Inlet Node Name
  GuestRoom215_218 ZN PTAC Heating Coil Outlet Node; !- Air Outlet Node Name

Curve:Biquadratic,
  PSZ-Fine Storage DX Coil Cap-FT 18,     !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x {BasedOnField A2}
  23.88889,                               !- Maximum Value of x {BasedOnField A2}
  23.88889,                               !- Minimum Value of y {BasedOnField A3}
  46.11111;                               !- Maximum Value of y {BasedOnField A3}

Curve:Quadratic,
  DX Coil Cap-FF 18,                      !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Biquadratic,
  PSZ-AC DX Coil EIR-FT 18,               !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x {BasedOnField A2}
  23.88889,                               !- Maximum Value of x {BasedOnField A2}
  23.88889,                               !- Minimum Value of y {BasedOnField A3}
  46.11111;                               !- Maximum Value of y {BasedOnField A3}

Curve:Quadratic,
  Split DX Coil EIR-FF 18,                !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  HPACCOOLPLFFPLR 18,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Coil:Cooling:DX:SingleSpeed,
  GuestRoom215_218 ZN PTAC 1spd DX AC Clg Coil 55kBtu/hr 9.3EER, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  3.18339163443429,                       !- Gross Rated Cooling COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  GuestRoom215_218 ZN PTAC Mixed Air Node, !- Air Inlet Node Name
  GuestRoom215_218 ZN PTAC Cooling Coil Outlet Node, !- Air Outlet Node Name
  PSZ-Fine Storage DX Coil Cap-FT 18,     !- Total Cooling Capacity Function of Temperature Curve Name
  DX Coil Cap-FF 18,                      !- Total Cooling Capacity Function of Flow Fraction Curve Name
  PSZ-AC DX Coil EIR-FT 18,               !- Energy Input Ratio Function of Temperature Curve Name
  Split DX Coil EIR-FF 18,                !- Energy Input Ratio Function of Flow Fraction Curve Name
  HPACCOOLPLFFPLR 18,                     !- Part Load Fraction Correlation Curve Name
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10;                                     !- Basin Heater Setpoint Temperature {C}

ZoneHVAC:EquipmentList,
  GuestRoom215_218 ZN Equipment List,     !- Name
  ,                                       !- Load Distribution Scheme
  ZoneHVAC:PackagedTerminalAirConditioner, !- Zone Equipment Object Type 1
  GuestRoom215_218 ZN PTAC,               !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

Sizing:Zone,
  GuestRoom215_218 ZN,                    !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  SmallHotel GuestRoom123Vac Ventilation, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  GuestRoom215_218 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  GuestRoom215_218 ZN Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

Zone,
  GuestRoom219 ZN,                        !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  C_GuestRoom219_1_0_0,                   !- Name
  Ceiling,                                !- Surface Type
  int_slab_ceiling_smallhotel,            !- Construction Name
  GuestRoom219 ZN,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  F_GuestRoom319_10171_0_10097,           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.66228442, 10.10782922, 6.096,        !- X,Y,Z Vertex 1 {m}
  32.66228442, 18.33742922, 6.096,        !- X,Y,Z Vertex 2 {m}
  28.69988442, 18.33742922, 6.096,        !- X,Y,Z Vertex 3 {m}
  28.69988442, 10.10782922, 6.096;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  F_GuestRoom219_10073_0_10049,           !- Name
  Floor,                                  !- Surface Type
  int_slab_floor_smallhotel,              !- Construction Name
  GuestRoom219 ZN,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  C_LaundryRoomFlr1_1_1_0,                !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.66228442, 18.33742922, 3.3528,       !- X,Y,Z Vertex 1 {m}
  32.66228442, 10.10782922, 3.3528,       !- X,Y,Z Vertex 2 {m}
  28.69988442, 10.10782922, 3.3528,       !- X,Y,Z Vertex 3 {m}
  28.69988442, 18.33742922, 3.3528;       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  P_GuestRoom219_10106_0_10066,           !- Name
  Wall,                                   !- Surface Type
  int_wall_smallhotel,                    !- Construction Name
  GuestRoom219 ZN,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  P_CorridorFlr2_6_0_0,                   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.69988442, 10.1078292198, 6.096,      !- X,Y,Z Vertex 1 {m}
  28.69988442, 10.1078292198, 3.3528,     !- X,Y,Z Vertex 2 {m}
  32.66228442, 10.1078292198, 3.3528,     !- X,Y,Z Vertex 3 {m}
  32.66228442, 10.1078292198, 6.096;      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  P_GuestRoom219_10163_0_10094,           !- Name
  Wall,                                   !- Surface Type
  int_wall_smallhotel,                    !- Construction Name
  GuestRoom219 ZN,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  P_GuestRoom215_218_4_0_0,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.6622844241, 10.10782922, 6.096,      !- X,Y,Z Vertex 1 {m}
  32.6622844241, 10.10782922, 3.3528,     !- X,Y,Z Vertex 2 {m}
  32.6622844241, 18.33742922, 3.3528,     !- X,Y,Z Vertex 3 {m}
  32.6622844241, 18.33742922, 6.096;      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  P_GuestRoom219_10167_0_10096,           !- Name
  Wall,                                   !- Surface Type
  int_wall_smallhotel,                    !- Construction Name
  GuestRoom219 ZN,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  P_ElevatorCoreFlr2_2_0_0,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.6998844241, 18.33742922, 6.096,      !- X,Y,Z Vertex 1 {m}
  28.6998844241, 18.33742922, 3.3528,     !- X,Y,Z Vertex 2 {m}
  28.6998844241, 10.10782922, 3.3528,     !- X,Y,Z Vertex 3 {m}
  28.6998844241, 10.10782922, 6.096;      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  W_GuestRoom219_3_0_0,                   !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-15.63, !- Construction Name
  GuestRoom219 ZN,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.6622844241, 18.3374292198, 6.096,    !- X,Y,Z Vertex 1 {m}
  32.6622844241, 18.3374292198, 3.3528,   !- X,Y,Z Vertex 2 {m}
  28.6998844241, 18.3374292198, 3.3528,   !- X,Y,Z Vertex 3 {m}
  28.6998844241, 18.3374292198, 6.096;    !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  W_GuestRoom219_3_0_0_0_0,               !- Name
  Window,                                 !- Surface Type
  U 0.52 SHGC 0.40 Dbl Ref-D Clr 6mm/13mm Air, !- Construction Name
  W_GuestRoom219_3_0_0,                   !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  31.2506844241, 18.3374292198, 5.4464,   !- X,Y,Z Vertex 1 {m}
  31.2506844241, 18.3374292198, 4.0024,   !- X,Y,Z Vertex 2 {m}
  30.1114844241, 18.3374292198, 4.0024,   !- X,Y,Z Vertex 3 {m}
  30.1114844241, 18.3374292198, 5.4464;   !- X,Y,Z Vertex 4 {m}

ZoneInfiltration:DesignFlowRate,
  GuestRoom219 Infiltration,              !- Name
  GuestRoom219 ZN,                        !- Zone or ZoneList Name
  HotelSmall GuestRoom_Infil_Sch,         !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  0.000569573389606516,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  GuestRoom219 ZN Thermostat,             !- Name
  GuestRoom219 ZN,                        !- Zone or ZoneList Name
  GuestRoom219 ZN Thermostat Schedule,    !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  SmallHotel GuestRoom123Occ Thermostat 13; !- Control Name 1

Schedule:Compact,
  GuestRoom219 ZN Thermostat Schedule,    !- Name
  GuestRoom219 ZN Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  GuestRoom219 ZN Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  SmallHotel GuestRoom123Occ Thermostat 13, !- Name
  HotelSmall Adva_OccGuestRoom_HtgSP_Sch, !- Heating Setpoint Temperature Schedule Name
  HotelSmall Adva_OccGuestRoom_ClgSP_Sch; !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  GuestRoom219 ZN,                        !- Zone Name
  GuestRoom219 ZN Equipment List,         !- Zone Conditioning Equipment List Name
  GuestRoom219 ZN Inlet Node List,        !- Zone Air Inlet Node or NodeList Name
  GuestRoom219 ZN Exhaust Node List,      !- Zone Air Exhaust Node or NodeList Name
  Node 49,                                !- Zone Air Node Name
  GuestRoom219 ZN Return Air Node;        !- Zone Return Air Node or NodeList Name

NodeList,
  GuestRoom219 ZN Inlet Node List,        !- Name
  Node 93;                                !- Node Name 1

NodeList,
  GuestRoom219 ZN Exhaust Node List,      !- Name
  Node 92;                                !- Node Name 1

ZoneHVAC:PackagedTerminalAirConditioner,
  GuestRoom219 ZN PTAC,                   !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Node 92,                                !- Air Inlet Node Name
  Node 93,                                !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  GuestRoom219 ZN PTAC OA Mixer,          !- Outdoor Air Mixer Name
  Autosize,                               !- Cooling Supply Air Flow Rate {m3/s}
  Autosize,                               !- Heating Supply Air Flow Rate {m3/s}
  Autosize,                               !- No Load Supply Air Flow Rate {m3/s}
  Autosize,                               !- Cooling Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Heating Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- No Load Outdoor Air Flow Rate {m3/s}
  Fan:ConstantVolume,                     !- Supply Air Fan Object Type
  GuestRoom219 ZN PTAC Fan,               !- Supply Air Fan Name
  Coil:Heating:Electric,                  !- Heating Coil Object Type
  GuestRoom219 ZN PTAC Electric Htg Coil, !- Heating Coil Name
  Coil:Cooling:DX:SingleSpeed,            !- Cooling Coil Object Type
  GuestRoom219 ZN PTAC 1spd DX AC Clg Coil 47kBtu/hr 9.3EER, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  Always On Discrete;                     !- Supply Air Fan Operating Mode Schedule Name

OutdoorAir:Mixer,
  GuestRoom219 ZN PTAC OA Mixer,          !- Name
  GuestRoom219 ZN PTAC Mixed Air Node,    !- Mixed Air Node Name
  GuestRoom219 ZN PTAC OA Node,           !- Outdoor Air Stream Node Name
  GuestRoom219 ZN PTAC Relief Air Node,   !- Relief Air Stream Node Name
  Node 92;                                !- Return Air Stream Node Name

OutdoorAir:NodeList,
  GuestRoom219 ZN PTAC OA Node;           !- Node or NodeList Name 1

Fan:ConstantVolume,
  GuestRoom219 ZN PTAC Fan,               !- Name
  Always On Discrete,                     !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  GuestRoom219 ZN PTAC Heating Coil Outlet Node, !- Air Inlet Node Name
  Node 93;                                !- Air Outlet Node Name

Coil:Heating:Electric,
  GuestRoom219 ZN PTAC Electric Htg Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  1,                                      !- Efficiency
  Autosize,                               !- Nominal Capacity {W}
  GuestRoom219 ZN PTAC Cooling Coil Outlet Node, !- Air Inlet Node Name
  GuestRoom219 ZN PTAC Heating Coil Outlet Node; !- Air Outlet Node Name

Curve:Biquadratic,
  PSZ-Fine Storage DX Coil Cap-FT 19,     !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x {BasedOnField A2}
  23.88889,                               !- Maximum Value of x {BasedOnField A2}
  23.88889,                               !- Minimum Value of y {BasedOnField A3}
  46.11111;                               !- Maximum Value of y {BasedOnField A3}

Curve:Quadratic,
  DX Coil Cap-FF 19,                      !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Biquadratic,
  PSZ-AC DX Coil EIR-FT 19,               !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x {BasedOnField A2}
  23.88889,                               !- Maximum Value of x {BasedOnField A2}
  23.88889,                               !- Minimum Value of y {BasedOnField A3}
  46.11111;                               !- Maximum Value of y {BasedOnField A3}

Curve:Quadratic,
  Split DX Coil EIR-FF 19,                !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  HPACCOOLPLFFPLR 19,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Coil:Cooling:DX:SingleSpeed,
  GuestRoom219 ZN PTAC 1spd DX AC Clg Coil 47kBtu/hr 9.3EER, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  3.17797002692363,                       !- Gross Rated Cooling COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  GuestRoom219 ZN PTAC Mixed Air Node,    !- Air Inlet Node Name
  GuestRoom219 ZN PTAC Cooling Coil Outlet Node, !- Air Outlet Node Name
  PSZ-Fine Storage DX Coil Cap-FT 19,     !- Total Cooling Capacity Function of Temperature Curve Name
  DX Coil Cap-FF 19,                      !- Total Cooling Capacity Function of Flow Fraction Curve Name
  PSZ-AC DX Coil EIR-FT 19,               !- Energy Input Ratio Function of Temperature Curve Name
  Split DX Coil EIR-FF 19,                !- Energy Input Ratio Function of Flow Fraction Curve Name
  HPACCOOLPLFFPLR 19,                     !- Part Load Fraction Correlation Curve Name
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10;                                     !- Basin Heater Setpoint Temperature {C}

ZoneHVAC:EquipmentList,
  GuestRoom219 ZN Equipment List,         !- Name
  ,                                       !- Load Distribution Scheme
  ZoneHVAC:PackagedTerminalAirConditioner, !- Zone Equipment Object Type 1
  GuestRoom219 ZN PTAC,                   !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

Sizing:Zone,
  GuestRoom219 ZN,                        !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  SmallHotel GuestRoom123Occ Ventilation, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  GuestRoom219 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  GuestRoom219 ZN Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

Zone,
  GuestRoom220_223 ZN,                    !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  C_GuestRoom220_223_1_0_0,               !- Name
  Ceiling,                                !- Surface Type
  int_slab_ceiling_smallhotel,            !- Construction Name
  GuestRoom220_223 ZN,                    !- Zone Name
  Surface,                                !- Outside Boundary Condition
  F_GuestRoom320_323_10177_0_10098,       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.82308442, 10.10782922, 6.096,        !- X,Y,Z Vertex 1 {m}
  23.82308442, 18.33742922, 6.096,        !- X,Y,Z Vertex 2 {m}
  7.97348442, 18.33742922, 6.096,         !- X,Y,Z Vertex 3 {m}
  7.97348442, 10.10782922, 6.096;         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  F_GuestRoom220_223_10081_0_10052,       !- Name
  Floor,                                  !- Surface Type
  int_slab_floor_smallhotel,              !- Construction Name
  GuestRoom220_223 ZN,                    !- Zone Name
  Surface,                                !- Outside Boundary Condition
  C_ExerciseCenterFlr1_1_0_0,             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.82308442, 18.33742922, 3.3528,       !- X,Y,Z Vertex 1 {m}
  23.82308442, 10.10782922, 3.3528,       !- X,Y,Z Vertex 2 {m}
  19.86068442, 10.10782922, 3.3528,       !- X,Y,Z Vertex 3 {m}
  19.86068442, 18.33742922, 3.3528;       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  F_GuestRoom220_223_10085_0_10054,       !- Name
  Floor,                                  !- Surface Type
  int_slab_floor_smallhotel,              !- Construction Name
  GuestRoom220_223 ZN,                    !- Zone Name
  Surface,                                !- Outside Boundary Condition
  C_FrontOfficeFlr1_1_0_0,                !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.86068442, 18.33742922, 3.3528,       !- X,Y,Z Vertex 1 {m}
  19.86068442, 10.10782922, 3.3528,       !- X,Y,Z Vertex 2 {m}
  7.97348442, 10.10782922, 3.3528,        !- X,Y,Z Vertex 3 {m}
  7.97348442, 18.33742922, 3.3528;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  P_GuestRoom220_223_10109_0_10069,       !- Name
  Wall,                                   !- Surface Type
  int_wall_smallhotel,                    !- Construction Name
  GuestRoom220_223 ZN,                    !- Zone Name
  Surface,                                !- Outside Boundary Condition
  P_CorridorFlr2_10_0_0,                  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.8230844241, 10.10782922, 6.096,      !- X,Y,Z Vertex 1 {m}
  23.8230844241, 10.10782922, 3.3528,     !- X,Y,Z Vertex 2 {m}
  23.8230844241, 18.33742922, 3.3528,     !- X,Y,Z Vertex 3 {m}
  23.8230844241, 18.33742922, 6.096;      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  P_GuestRoom220_223_10110_0_10070,       !- Name
  Wall,                                   !- Surface Type
  int_wall_smallhotel,                    !- Construction Name
  GuestRoom220_223 ZN,                    !- Zone Name
  Surface,                                !- Outside Boundary Condition
  P_CorridorFlr2_11_0_0,                  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.97348442, 10.1078292198, 6.096,       !- X,Y,Z Vertex 1 {m}
  7.97348442, 10.1078292198, 3.3528,      !- X,Y,Z Vertex 2 {m}
  23.82308442, 10.1078292198, 3.3528,     !- X,Y,Z Vertex 3 {m}
  23.82308442, 10.1078292198, 6.096;      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  P_GuestRoom220_223_4_0_0,               !- Name
  Wall,                                   !- Surface Type
  int_wall_smallhotel,                    !- Construction Name
  GuestRoom220_223 ZN,                    !- Zone Name
  Surface,                                !- Outside Boundary Condition
  P_GuestRoom224_10179_0_10099,           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.973484424, 18.33742922, 6.096,        !- X,Y,Z Vertex 1 {m}
  7.973484424, 18.33742922, 3.3528,       !- X,Y,Z Vertex 2 {m}
  7.973484424, 10.10782922, 3.3528,       !- X,Y,Z Vertex 3 {m}
  7.973484424, 10.10782922, 6.096;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  W_GuestRoom220_223_3_0_0,               !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-15.63, !- Construction Name
  GuestRoom220_223 ZN,                    !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.8230844241, 18.3374292198, 6.096,    !- X,Y,Z Vertex 1 {m}
  23.8230844241, 18.3374292198, 3.3528,   !- X,Y,Z Vertex 2 {m}
  7.973484424, 18.3374292198, 3.3528,     !- X,Y,Z Vertex 3 {m}
  7.973484424, 18.3374292198, 6.096;      !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  W_GuestRoom220_223_3_0_0_0_0,           !- Name
  Window,                                 !- Surface Type
  U 0.52 SHGC 0.40 Dbl Ref-D Clr 6mm/13mm Air, !- Construction Name
  W_GuestRoom220_223_3_0_0,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  22.4114844241, 18.3374292200219, 5.4464, !- X,Y,Z Vertex 1 {m}
  22.4114844241, 18.3374292200219, 4.0024, !- X,Y,Z Vertex 2 {m}
  21.2722844241, 18.3374292200219, 4.0024, !- X,Y,Z Vertex 3 {m}
  21.2722844241, 18.3374292200219, 5.4464; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  W_GuestRoom220_223_3_0_0_0_1,           !- Name
  Window,                                 !- Surface Type
  U 0.52 SHGC 0.40 Dbl Ref-D Clr 6mm/13mm Air, !- Construction Name
  W_GuestRoom220_223_3_0_0,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  18.4490844241, 18.3374292200219, 5.4464, !- X,Y,Z Vertex 1 {m}
  18.4490844241, 18.3374292200219, 4.0024, !- X,Y,Z Vertex 2 {m}
  17.3098844241, 18.3374292200219, 4.0024, !- X,Y,Z Vertex 3 {m}
  17.3098844241, 18.3374292200219, 5.4464; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  W_GuestRoom220_223_3_0_0_0_2,           !- Name
  Window,                                 !- Surface Type
  U 0.52 SHGC 0.40 Dbl Ref-D Clr 6mm/13mm Air, !- Construction Name
  W_GuestRoom220_223_3_0_0,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  14.486684424, 18.3374292200219, 5.4464, !- X,Y,Z Vertex 1 {m}
  14.486684424, 18.3374292200219, 4.0024, !- X,Y,Z Vertex 2 {m}
  13.347484424, 18.3374292200219, 4.0024, !- X,Y,Z Vertex 3 {m}
  13.347484424, 18.3374292200219, 5.4464; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  W_GuestRoom220_223_3_0_0_0_3,           !- Name
  Window,                                 !- Surface Type
  U 0.52 SHGC 0.40 Dbl Ref-D Clr 6mm/13mm Air, !- Construction Name
  W_GuestRoom220_223_3_0_0,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  10.524284424, 18.3374292200219, 5.4464, !- X,Y,Z Vertex 1 {m}
  10.524284424, 18.3374292200219, 4.0024, !- X,Y,Z Vertex 2 {m}
  9.385084424, 18.3374292200219, 4.0024,  !- X,Y,Z Vertex 3 {m}
  9.385084424, 18.3374292200219, 5.4464;  !- X,Y,Z Vertex 4 {m}

ZoneInfiltration:DesignFlowRate,
  GuestRoom220_223 Infiltration,          !- Name
  GuestRoom220_223 ZN,                    !- Zone or ZoneList Name
  HotelSmall GuestRoom_Infil_Sch,         !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  0.000569573389606516,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  GuestRoom220_223 ZN Thermostat,         !- Name
  GuestRoom220_223 ZN,                    !- Zone or ZoneList Name
  GuestRoom220_223 ZN Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  SmallHotel GuestRoom123Occ Thermostat 2; !- Control Name 1

Schedule:Compact,
  GuestRoom220_223 ZN Thermostat Schedule, !- Name
  GuestRoom220_223 ZN Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  GuestRoom220_223 ZN Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  SmallHotel GuestRoom123Occ Thermostat 2, !- Name
  HotelSmall Adva_OccGuestRoom_HtgSP_Sch, !- Heating Setpoint Temperature Schedule Name
  HotelSmall Adva_OccGuestRoom_ClgSP_Sch; !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  GuestRoom220_223 ZN,                    !- Zone Name
  GuestRoom220_223 ZN Equipment List,     !- Zone Conditioning Equipment List Name
  GuestRoom220_223 ZN Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
  GuestRoom220_223 ZN Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
  Node 9,                                 !- Zone Air Node Name
  GuestRoom220_223 ZN Return Air Node;    !- Zone Return Air Node or NodeList Name

NodeList,
  GuestRoom220_223 ZN Inlet Node List,    !- Name
  Node 95;                                !- Node Name 1

NodeList,
  GuestRoom220_223 ZN Exhaust Node List,  !- Name
  Node 94;                                !- Node Name 1

ZoneHVAC:PackagedTerminalAirConditioner,
  GuestRoom220_223 ZN PTAC,               !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Node 94,                                !- Air Inlet Node Name
  Node 95,                                !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  GuestRoom220_223 ZN PTAC OA Mixer,      !- Outdoor Air Mixer Name
  Autosize,                               !- Cooling Supply Air Flow Rate {m3/s}
  Autosize,                               !- Heating Supply Air Flow Rate {m3/s}
  Autosize,                               !- No Load Supply Air Flow Rate {m3/s}
  Autosize,                               !- Cooling Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Heating Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- No Load Outdoor Air Flow Rate {m3/s}
  Fan:ConstantVolume,                     !- Supply Air Fan Object Type
  GuestRoom220_223 ZN PTAC Fan,           !- Supply Air Fan Name
  Coil:Heating:Electric,                  !- Heating Coil Object Type
  GuestRoom220_223 ZN PTAC Electric Htg Coil, !- Heating Coil Name
  Coil:Cooling:DX:SingleSpeed,            !- Cooling Coil Object Type
  GuestRoom220_223 ZN PTAC 1spd DX AC Clg Coil 40kBtu/hr 9.3EER, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  Always On Discrete;                     !- Supply Air Fan Operating Mode Schedule Name

OutdoorAir:Mixer,
  GuestRoom220_223 ZN PTAC OA Mixer,      !- Name
  GuestRoom220_223 ZN PTAC Mixed Air Node, !- Mixed Air Node Name
  GuestRoom220_223 ZN PTAC OA Node,       !- Outdoor Air Stream Node Name
  GuestRoom220_223 ZN PTAC Relief Air Node, !- Relief Air Stream Node Name
  Node 94;                                !- Return Air Stream Node Name

OutdoorAir:NodeList,
  GuestRoom220_223 ZN PTAC OA Node;       !- Node or NodeList Name 1

Fan:ConstantVolume,
  GuestRoom220_223 ZN PTAC Fan,           !- Name
  Always On Discrete,                     !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  GuestRoom220_223 ZN PTAC Heating Coil Outlet Node, !- Air Inlet Node Name
  Node 95;                                !- Air Outlet Node Name

Coil:Heating:Electric,
  GuestRoom220_223 ZN PTAC Electric Htg Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  1,                                      !- Efficiency
  Autosize,                               !- Nominal Capacity {W}
  GuestRoom220_223 ZN PTAC Cooling Coil Outlet Node, !- Air Inlet Node Name
  GuestRoom220_223 ZN PTAC Heating Coil Outlet Node; !- Air Outlet Node Name

Curve:Biquadratic,
  PSZ-Fine Storage DX Coil Cap-FT 20,     !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x {BasedOnField A2}
  23.88889,                               !- Maximum Value of x {BasedOnField A2}
  23.88889,                               !- Minimum Value of y {BasedOnField A3}
  46.11111;                               !- Maximum Value of y {BasedOnField A3}

Curve:Quadratic,
  DX Coil Cap-FF 20,                      !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Biquadratic,
  PSZ-AC DX Coil EIR-FT 20,               !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x {BasedOnField A2}
  23.88889,                               !- Maximum Value of x {BasedOnField A2}
  23.88889,                               !- Minimum Value of y {BasedOnField A3}
  46.11111;                               !- Maximum Value of y {BasedOnField A3}

Curve:Quadratic,
  Split DX Coil EIR-FF 20,                !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  HPACCOOLPLFFPLR 20,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Coil:Cooling:DX:SingleSpeed,
  GuestRoom220_223 ZN PTAC 1spd DX AC Clg Coil 40kBtu/hr 9.3EER, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  3.17285076362793,                       !- Gross Rated Cooling COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  GuestRoom220_223 ZN PTAC Mixed Air Node, !- Air Inlet Node Name
  GuestRoom220_223 ZN PTAC Cooling Coil Outlet Node, !- Air Outlet Node Name
  PSZ-Fine Storage DX Coil Cap-FT 20,     !- Total Cooling Capacity Function of Temperature Curve Name
  DX Coil Cap-FF 20,                      !- Total Cooling Capacity Function of Flow Fraction Curve Name
  PSZ-AC DX Coil EIR-FT 20,               !- Energy Input Ratio Function of Temperature Curve Name
  Split DX Coil EIR-FF 20,                !- Energy Input Ratio Function of Flow Fraction Curve Name
  HPACCOOLPLFFPLR 20,                     !- Part Load Fraction Correlation Curve Name
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10;                                     !- Basin Heater Setpoint Temperature {C}

ZoneHVAC:EquipmentList,
  GuestRoom220_223 ZN Equipment List,     !- Name
  ,                                       !- Load Distribution Scheme
  ZoneHVAC:PackagedTerminalAirConditioner, !- Zone Equipment Object Type 1
  GuestRoom220_223 ZN PTAC,               !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

Sizing:Zone,
  GuestRoom220_223 ZN,                    !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  SmallHotel GuestRoom123Occ Ventilation, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  GuestRoom220_223 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  GuestRoom220_223 ZN Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

Zone,
  GuestRoom224 ZN,                        !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  C_GuestRoom224_1_0_0,                   !- Name
  Ceiling,                                !- Surface Type
  int_slab_ceiling_smallhotel,            !- Construction Name
  GuestRoom224 ZN,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  F_GuestRoom324_10182_0_10100,           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.97348442, 10.10782922, 6.096,         !- X,Y,Z Vertex 1 {m}
  7.97348442, 18.33742922, 6.096,         !- X,Y,Z Vertex 2 {m}
  4.01108442, 18.33742922, 6.096,         !- X,Y,Z Vertex 3 {m}
  4.01108442, 10.10782922, 6.096;         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  F_GuestRoom224_10086_0_10055,           !- Name
  Floor,                                  !- Surface Type
  int_slab_floor_smallhotel,              !- Construction Name
  GuestRoom224 ZN,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  C_FrontOfficeFlr1_1_1_0,                !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.97348442, 18.33742922, 3.3528,        !- X,Y,Z Vertex 1 {m}
  7.97348442, 10.10782922, 3.3528,        !- X,Y,Z Vertex 2 {m}
  4.01108442, 10.10782922, 3.3528,        !- X,Y,Z Vertex 3 {m}
  4.01108442, 18.33742922, 3.3528;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  P_GuestRoom224_10111_0_10071,           !- Name
  Wall,                                   !- Surface Type
  int_wall_smallhotel,                    !- Construction Name
  GuestRoom224 ZN,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  P_CorridorFlr2_12_0_0,                  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.01108442, 10.1078292198, 6.096,       !- X,Y,Z Vertex 1 {m}
  4.01108442, 10.1078292198, 3.3528,      !- X,Y,Z Vertex 2 {m}
  7.97348442, 10.1078292198, 3.3528,      !- X,Y,Z Vertex 3 {m}
  7.97348442, 10.1078292198, 6.096;       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  P_GuestRoom224_10179_0_10099,           !- Name
  Wall,                                   !- Surface Type
  int_wall_smallhotel,                    !- Construction Name
  GuestRoom224 ZN,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  P_GuestRoom220_223_4_0_0,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.973484424, 10.10782922, 6.096,        !- X,Y,Z Vertex 1 {m}
  7.973484424, 10.10782922, 3.3528,       !- X,Y,Z Vertex 2 {m}
  7.973484424, 18.33742922, 3.3528,       !- X,Y,Z Vertex 3 {m}
  7.973484424, 18.33742922, 6.096;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  P_GuestRoom224_4_0_0,                   !- Name
  Wall,                                   !- Surface Type
  int_wall_smallhotel,                    !- Construction Name
  GuestRoom224 ZN,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  P_FrontStorageFlr2_10184_0_10101,       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.011084424, 18.33742922, 6.096,        !- X,Y,Z Vertex 1 {m}
  4.011084424, 18.33742922, 3.3528,       !- X,Y,Z Vertex 2 {m}
  4.011084424, 10.10782922, 3.3528,       !- X,Y,Z Vertex 3 {m}
  4.011084424, 10.10782922, 6.096;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  W_GuestRoom224_3_0_0,                   !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-15.63, !- Construction Name
  GuestRoom224 ZN,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.973484424, 18.3374292198, 6.096,      !- X,Y,Z Vertex 1 {m}
  7.973484424, 18.3374292198, 3.3528,     !- X,Y,Z Vertex 2 {m}
  4.011084424, 18.3374292198, 3.3528,     !- X,Y,Z Vertex 3 {m}
  4.011084424, 18.3374292198, 6.096;      !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  W_GuestRoom224_3_0_0_0_0,               !- Name
  Window,                                 !- Surface Type
  U 0.52 SHGC 0.40 Dbl Ref-D Clr 6mm/13mm Air, !- Construction Name
  W_GuestRoom224_3_0_0,                   !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  6.561884424, 18.3374292198, 5.4464,     !- X,Y,Z Vertex 1 {m}
  6.561884424, 18.3374292198, 4.0024,     !- X,Y,Z Vertex 2 {m}
  5.422684424, 18.3374292198, 4.0024,     !- X,Y,Z Vertex 3 {m}
  5.422684424, 18.3374292198, 5.4464;     !- X,Y,Z Vertex 4 {m}

ZoneInfiltration:DesignFlowRate,
  GuestRoom224 Infiltration,              !- Name
  GuestRoom224 ZN,                        !- Zone or ZoneList Name
  HotelSmall GuestRoom_Infil_Sch,         !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  0.000569573389606516,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  GuestRoom224 ZN Thermostat,             !- Name
  GuestRoom224 ZN,                        !- Zone or ZoneList Name
  GuestRoom224 ZN Thermostat Schedule,    !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  SmallHotel GuestRoom123Occ Thermostat 4; !- Control Name 1

Schedule:Compact,
  GuestRoom224 ZN Thermostat Schedule,    !- Name
  GuestRoom224 ZN Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  GuestRoom224 ZN Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  SmallHotel GuestRoom123Occ Thermostat 4, !- Name
  HotelSmall Adva_OccGuestRoom_HtgSP_Sch, !- Heating Setpoint Temperature Schedule Name
  HotelSmall Adva_OccGuestRoom_ClgSP_Sch; !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  GuestRoom224 ZN,                        !- Zone Name
  GuestRoom224 ZN Equipment List,         !- Zone Conditioning Equipment List Name
  GuestRoom224 ZN Inlet Node List,        !- Zone Air Inlet Node or NodeList Name
  GuestRoom224 ZN Exhaust Node List,      !- Zone Air Exhaust Node or NodeList Name
  Node 11,                                !- Zone Air Node Name
  GuestRoom224 ZN Return Air Node;        !- Zone Return Air Node or NodeList Name

NodeList,
  GuestRoom224 ZN Inlet Node List,        !- Name
  Node 97;                                !- Node Name 1

NodeList,
  GuestRoom224 ZN Exhaust Node List,      !- Name
  Node 96;                                !- Node Name 1

ZoneHVAC:PackagedTerminalAirConditioner,
  GuestRoom224 ZN PTAC,                   !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Node 96,                                !- Air Inlet Node Name
  Node 97,                                !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  GuestRoom224 ZN PTAC OA Mixer,          !- Outdoor Air Mixer Name
  Autosize,                               !- Cooling Supply Air Flow Rate {m3/s}
  Autosize,                               !- Heating Supply Air Flow Rate {m3/s}
  Autosize,                               !- No Load Supply Air Flow Rate {m3/s}
  Autosize,                               !- Cooling Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Heating Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- No Load Outdoor Air Flow Rate {m3/s}
  Fan:ConstantVolume,                     !- Supply Air Fan Object Type
  GuestRoom224 ZN PTAC Fan,               !- Supply Air Fan Name
  Coil:Heating:Electric,                  !- Heating Coil Object Type
  GuestRoom224 ZN PTAC Electric Htg Coil, !- Heating Coil Name
  Coil:Cooling:DX:SingleSpeed,            !- Cooling Coil Object Type
  GuestRoom224 ZN PTAC 1spd DX AC Clg Coil 12kBtu/hr 10.2EER, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  Always On Discrete;                     !- Supply Air Fan Operating Mode Schedule Name

OutdoorAir:Mixer,
  GuestRoom224 ZN PTAC OA Mixer,          !- Name
  GuestRoom224 ZN PTAC Mixed Air Node,    !- Mixed Air Node Name
  GuestRoom224 ZN PTAC OA Node,           !- Outdoor Air Stream Node Name
  GuestRoom224 ZN PTAC Relief Air Node,   !- Relief Air Stream Node Name
  Node 96;                                !- Return Air Stream Node Name

OutdoorAir:NodeList,
  GuestRoom224 ZN PTAC OA Node;           !- Node or NodeList Name 1

Fan:ConstantVolume,
  GuestRoom224 ZN PTAC Fan,               !- Name
  Always On Discrete,                     !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  GuestRoom224 ZN PTAC Heating Coil Outlet Node, !- Air Inlet Node Name
  Node 97;                                !- Air Outlet Node Name

Coil:Heating:Electric,
  GuestRoom224 ZN PTAC Electric Htg Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  1,                                      !- Efficiency
  Autosize,                               !- Nominal Capacity {W}
  GuestRoom224 ZN PTAC Cooling Coil Outlet Node, !- Air Inlet Node Name
  GuestRoom224 ZN PTAC Heating Coil Outlet Node; !- Air Outlet Node Name

Curve:Biquadratic,
  PSZ-Fine Storage DX Coil Cap-FT 21,     !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x {BasedOnField A2}
  23.88889,                               !- Maximum Value of x {BasedOnField A2}
  23.88889,                               !- Minimum Value of y {BasedOnField A3}
  46.11111;                               !- Maximum Value of y {BasedOnField A3}

Curve:Quadratic,
  DX Coil Cap-FF 21,                      !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Biquadratic,
  PSZ-AC DX Coil EIR-FT 21,               !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x {BasedOnField A2}
  23.88889,                               !- Maximum Value of x {BasedOnField A2}
  23.88889,                               !- Minimum Value of y {BasedOnField A3}
  46.11111;                               !- Maximum Value of y {BasedOnField A3}

Curve:Quadratic,
  Split DX Coil EIR-FF 21,                !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  HPACCOOLPLFFPLR 21,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Coil:Cooling:DX:SingleSpeed,
  GuestRoom224 ZN PTAC 1spd DX AC Clg Coil 12kBtu/hr 10.2EER, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  3.44929198673297,                       !- Gross Rated Cooling COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  GuestRoom224 ZN PTAC Mixed Air Node,    !- Air Inlet Node Name
  GuestRoom224 ZN PTAC Cooling Coil Outlet Node, !- Air Outlet Node Name
  PSZ-Fine Storage DX Coil Cap-FT 21,     !- Total Cooling Capacity Function of Temperature Curve Name
  DX Coil Cap-FF 21,                      !- Total Cooling Capacity Function of Flow Fraction Curve Name
  PSZ-AC DX Coil EIR-FT 21,               !- Energy Input Ratio Function of Temperature Curve Name
  Split DX Coil EIR-FF 21,                !- Energy Input Ratio Function of Flow Fraction Curve Name
  HPACCOOLPLFFPLR 21,                     !- Part Load Fraction Correlation Curve Name
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10;                                     !- Basin Heater Setpoint Temperature {C}

ZoneHVAC:EquipmentList,
  GuestRoom224 ZN Equipment List,         !- Name
  ,                                       !- Load Distribution Scheme
  ZoneHVAC:PackagedTerminalAirConditioner, !- Zone Equipment Object Type 1
  GuestRoom224 ZN PTAC,                   !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

Sizing:Zone,
  GuestRoom224 ZN,                        !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  SmallHotel GuestRoom123Occ Ventilation, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  GuestRoom224 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  GuestRoom224 ZN Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

Zone,
  GuestRoom301 ZN,                        !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  C_GuestRoom301_1_0_0,                   !- Name
  Ceiling,                                !- Surface Type
  int_slab_ceiling_smallhotel,            !- Construction Name
  GuestRoom301 ZN,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  F_GuestRoom401_10223_0_10127,           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.01108442, 0.04884522, 8.8392,         !- X,Y,Z Vertex 1 {m}
  4.01108442, 8.27902922, 8.8392,         !- X,Y,Z Vertex 2 {m}
  0.04868442, 8.27902922, 8.8392,         !- X,Y,Z Vertex 3 {m}
  0.04868442, 0.04884522, 8.8392;         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  F_GuestRoom301_10125_0_10082,           !- Name
  Floor,                                  !- Surface Type
  int_slab_floor_smallhotel,              !- Construction Name
  GuestRoom301 ZN,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  C_GuestRoom201_1_0_0,                   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.01108442, 8.27902922, 6.096,          !- X,Y,Z Vertex 1 {m}
  4.01108442, 0.04884522, 6.096,          !- X,Y,Z Vertex 2 {m}
  0.04868442, 0.04884522, 6.096,          !- X,Y,Z Vertex 3 {m}
  0.04868442, 8.27902922, 6.096;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  P_GuestRoom301_10212_0_10119,           !- Name
  Wall,                                   !- Surface Type
  int_wall_smallhotel,                    !- Construction Name
  GuestRoom301 ZN,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  P_CorridorFlr3_16_0_0,                  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.01108442, 8.2790292198, 8.8392,       !- X,Y,Z Vertex 1 {m}
  4.01108442, 8.2790292198, 6.096,        !- X,Y,Z Vertex 2 {m}
  0.04868442, 8.2790292198, 6.096,        !- X,Y,Z Vertex 3 {m}
  0.04868442, 8.2790292198, 8.8392;       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  P_GuestRoom301_2_0_0,                   !- Name
  Wall,                                   !- Surface Type
  int_wall_smallhotel,                    !- Construction Name
  GuestRoom301 ZN,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  P_GuestRoom302_305_10224_0_10128,       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.011084424, 0.04884522, 8.8392,        !- X,Y,Z Vertex 1 {m}
  4.011084424, 0.04884522, 6.096,         !- X,Y,Z Vertex 2 {m}
  4.011084424, 8.27902922, 6.096,         !- X,Y,Z Vertex 3 {m}
  4.011084424, 8.27902922, 8.8392;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  W_GuestRoom301_4_0_0,                   !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-15.63, !- Construction Name
  GuestRoom301 ZN,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.048684424, 8.2790292198, 8.8392,      !- X,Y,Z Vertex 1 {m}
  0.048684424, 8.2790292198, 6.096,       !- X,Y,Z Vertex 2 {m}
  0.048684424, 0.0488452197, 6.096,       !- X,Y,Z Vertex 3 {m}
  0.048684424, 0.0488452197, 8.8392;      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  W_GuestRoom301_5_0_0,                   !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-15.63, !- Construction Name
  GuestRoom301 ZN,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.048684424, 0.0488452197, 8.8392,      !- X,Y,Z Vertex 1 {m}
  0.048684424, 0.0488452197, 6.096,       !- X,Y,Z Vertex 2 {m}
  4.011084424, 0.0488452197, 6.096,       !- X,Y,Z Vertex 3 {m}
  4.011084424, 0.0488452197, 8.8392;      !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  W_GuestRoom301_5_0_0_0_0,               !- Name
  Window,                                 !- Surface Type
  U 0.52 SHGC 0.40 Dbl Ref-D Clr 6mm/13mm Air, !- Construction Name
  W_GuestRoom301_5_0_0,                   !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  1.460284424, 0.0488452206666667, 8.1896, !- X,Y,Z Vertex 1 {m}
  1.460284424, 0.0488452206666667, 6.7456, !- X,Y,Z Vertex 2 {m}
  2.599484424, 0.0488452206666667, 6.7456, !- X,Y,Z Vertex 3 {m}
  2.599484424, 0.0488452206666667, 8.1896; !- X,Y,Z Vertex 4 {m}

ZoneInfiltration:DesignFlowRate,
  GuestRoom301 Infiltration,              !- Name
  GuestRoom301 ZN,                        !- Zone or ZoneList Name
  HotelSmall GuestRoom_Infil_Sch,         !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  0.000569573389606516,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  GuestRoom301 ZN Thermostat,             !- Name
  GuestRoom301 ZN,                        !- Zone or ZoneList Name
  GuestRoom301 ZN Thermostat Schedule,    !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  SmallHotel GuestRoom123Vac Thermostat 1; !- Control Name 1

Schedule:Compact,
  GuestRoom301 ZN Thermostat Schedule,    !- Name
  GuestRoom301 ZN Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  GuestRoom301 ZN Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  SmallHotel GuestRoom123Vac Thermostat 1, !- Name
  HotelSmall VacGuestRoom_HtgSP_Sch,      !- Heating Setpoint Temperature Schedule Name
  HotelSmall VacGuestRoom_ClgSP_Sch;      !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  GuestRoom301 ZN,                        !- Zone Name
  GuestRoom301 ZN Equipment List,         !- Zone Conditioning Equipment List Name
  GuestRoom301 ZN Inlet Node List,        !- Zone Air Inlet Node or NodeList Name
  GuestRoom301 ZN Exhaust Node List,      !- Zone Air Exhaust Node or NodeList Name
  Node 7,                                 !- Zone Air Node Name
  GuestRoom301 ZN Return Air Node;        !- Zone Return Air Node or NodeList Name

NodeList,
  GuestRoom301 ZN Inlet Node List,        !- Name
  Node 99;                                !- Node Name 1

NodeList,
  GuestRoom301 ZN Exhaust Node List,      !- Name
  Node 98;                                !- Node Name 1

ZoneHVAC:PackagedTerminalAirConditioner,
  GuestRoom301 ZN PTAC,                   !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Node 98,                                !- Air Inlet Node Name
  Node 99,                                !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  GuestRoom301 ZN PTAC OA Mixer,          !- Outdoor Air Mixer Name
  Autosize,                               !- Cooling Supply Air Flow Rate {m3/s}
  Autosize,                               !- Heating Supply Air Flow Rate {m3/s}
  Autosize,                               !- No Load Supply Air Flow Rate {m3/s}
  Autosize,                               !- Cooling Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Heating Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- No Load Outdoor Air Flow Rate {m3/s}
  Fan:ConstantVolume,                     !- Supply Air Fan Object Type
  GuestRoom301 ZN PTAC Fan,               !- Supply Air Fan Name
  Coil:Heating:Electric,                  !- Heating Coil Object Type
  GuestRoom301 ZN PTAC Electric Htg Coil, !- Heating Coil Name
  Coil:Cooling:DX:SingleSpeed,            !- Cooling Coil Object Type
  GuestRoom301 ZN PTAC 1spd DX AC Clg Coil 3kBtu/hr 11.7EER, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  Always On Discrete;                     !- Supply Air Fan Operating Mode Schedule Name

OutdoorAir:Mixer,
  GuestRoom301 ZN PTAC OA Mixer,          !- Name
  GuestRoom301 ZN PTAC Mixed Air Node,    !- Mixed Air Node Name
  GuestRoom301 ZN PTAC OA Node,           !- Outdoor Air Stream Node Name
  GuestRoom301 ZN PTAC Relief Air Node,   !- Relief Air Stream Node Name
  Node 98;                                !- Return Air Stream Node Name

OutdoorAir:NodeList,
  GuestRoom301 ZN PTAC OA Node;           !- Node or NodeList Name 1

Fan:ConstantVolume,
  GuestRoom301 ZN PTAC Fan,               !- Name
  Always On Discrete,                     !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  GuestRoom301 ZN PTAC Heating Coil Outlet Node, !- Air Inlet Node Name
  Node 99;                                !- Air Outlet Node Name

Coil:Heating:Electric,
  GuestRoom301 ZN PTAC Electric Htg Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  1,                                      !- Efficiency
  Autosize,                               !- Nominal Capacity {W}
  GuestRoom301 ZN PTAC Cooling Coil Outlet Node, !- Air Inlet Node Name
  GuestRoom301 ZN PTAC Heating Coil Outlet Node; !- Air Outlet Node Name

Curve:Biquadratic,
  PSZ-Fine Storage DX Coil Cap-FT 22,     !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x {BasedOnField A2}
  23.88889,                               !- Maximum Value of x {BasedOnField A2}
  23.88889,                               !- Minimum Value of y {BasedOnField A3}
  46.11111;                               !- Maximum Value of y {BasedOnField A3}

Curve:Quadratic,
  DX Coil Cap-FF 22,                      !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Biquadratic,
  PSZ-AC DX Coil EIR-FT 22,               !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x {BasedOnField A2}
  23.88889,                               !- Maximum Value of x {BasedOnField A2}
  23.88889,                               !- Minimum Value of y {BasedOnField A3}
  46.11111;                               !- Maximum Value of y {BasedOnField A3}

Curve:Quadratic,
  Split DX Coil EIR-FF 22,                !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  HPACCOOLPLFFPLR 22,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Coil:Cooling:DX:SingleSpeed,
  GuestRoom301 ZN PTAC 1spd DX AC Clg Coil 3kBtu/hr 11.7EER, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  3.9574828650494,                        !- Gross Rated Cooling COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  GuestRoom301 ZN PTAC Mixed Air Node,    !- Air Inlet Node Name
  GuestRoom301 ZN PTAC Cooling Coil Outlet Node, !- Air Outlet Node Name
  PSZ-Fine Storage DX Coil Cap-FT 22,     !- Total Cooling Capacity Function of Temperature Curve Name
  DX Coil Cap-FF 22,                      !- Total Cooling Capacity Function of Flow Fraction Curve Name
  PSZ-AC DX Coil EIR-FT 22,               !- Energy Input Ratio Function of Temperature Curve Name
  Split DX Coil EIR-FF 22,                !- Energy Input Ratio Function of Flow Fraction Curve Name
  HPACCOOLPLFFPLR 22,                     !- Part Load Fraction Correlation Curve Name
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10;                                     !- Basin Heater Setpoint Temperature {C}

ZoneHVAC:EquipmentList,
  GuestRoom301 ZN Equipment List,         !- Name
  ,                                       !- Load Distribution Scheme
  ZoneHVAC:PackagedTerminalAirConditioner, !- Zone Equipment Object Type 1
  GuestRoom301 ZN PTAC,                   !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

Sizing:Zone,
  GuestRoom301 ZN,                        !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  SmallHotel GuestRoom123Vac Ventilation, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  GuestRoom301 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  GuestRoom301 ZN Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

Zone,
  GuestRoom302_305 ZN,                    !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  C_GuestRoom302_305_1_0_0,               !- Name
  Ceiling,                                !- Surface Type
  int_slab_ceiling_smallhotel,            !- Construction Name
  GuestRoom302_305 ZN,                    !- Zone Name
  Surface,                                !- Outside Boundary Condition
  F_GuestRoom402_405_10227_0_10129,       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.86068442, 0.04884522, 8.8392,        !- X,Y,Z Vertex 1 {m}
  19.86068442, 8.27902922, 8.8392,        !- X,Y,Z Vertex 2 {m}
  4.01108442, 8.27902922, 8.8392,         !- X,Y,Z Vertex 3 {m}
  4.01108442, 0.04884522, 8.8392;         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  F_GuestRoom302_305_10129_0_10084,       !- Name
  Floor,                                  !- Surface Type
  int_slab_floor_smallhotel,              !- Construction Name
  GuestRoom302_305 ZN,                    !- Zone Name
  Surface,                                !- Outside Boundary Condition
  C_GuestRoom202_205_1_0_0,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.86068442, 8.27902922, 6.096,         !- X,Y,Z Vertex 1 {m}
  19.86068442, 0.04884522, 6.096,         !- X,Y,Z Vertex 2 {m}
  4.01108442, 0.04884522, 6.096,          !- X,Y,Z Vertex 3 {m}
  4.01108442, 8.27902922, 6.096;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  P_GuestRoom302_305_10213_0_10120,       !- Name
  Wall,                                   !- Surface Type
  int_wall_smallhotel,                    !- Construction Name
  GuestRoom302_305 ZN,                    !- Zone Name
  Surface,                                !- Outside Boundary Condition
  P_CorridorFlr3_17_0_0,                  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.86068442, 8.2790292198, 8.8392,      !- X,Y,Z Vertex 1 {m}
  19.86068442, 8.2790292198, 6.096,       !- X,Y,Z Vertex 2 {m}
  4.01108442, 8.2790292198, 6.096,        !- X,Y,Z Vertex 3 {m}
  4.01108442, 8.2790292198, 8.8392;       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  P_GuestRoom302_305_10224_0_10128,       !- Name
  Wall,                                   !- Surface Type
  int_wall_smallhotel,                    !- Construction Name
  GuestRoom302_305 ZN,                    !- Zone Name
  Surface,                                !- Outside Boundary Condition
  P_GuestRoom301_2_0_0,                   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.011084424, 8.27902922, 8.8392,        !- X,Y,Z Vertex 1 {m}
  4.011084424, 8.27902922, 6.096,         !- X,Y,Z Vertex 2 {m}
  4.011084424, 0.04884522, 6.096,         !- X,Y,Z Vertex 3 {m}
  4.011084424, 0.04884522, 8.8392;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  P_GuestRoom302_305_2_0_0,               !- Name
  Wall,                                   !- Surface Type
  int_wall_smallhotel,                    !- Construction Name
  GuestRoom302_305 ZN,                    !- Zone Name
  Surface,                                !- Outside Boundary Condition
  P_GuestRoom306_308_10228_0_10130,       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.8606844241, 0.04884522, 8.8392,      !- X,Y,Z Vertex 1 {m}
  19.8606844241, 0.04884522, 6.096,       !- X,Y,Z Vertex 2 {m}
  19.8606844241, 8.27902922, 6.096,       !- X,Y,Z Vertex 3 {m}
  19.8606844241, 8.27902922, 8.8392;      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  W_GuestRoom302_305_5_0_0,               !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-15.63, !- Construction Name
  GuestRoom302_305 ZN,                    !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.011084424, 0.0488452197, 8.8392,      !- X,Y,Z Vertex 1 {m}
  4.011084424, 0.0488452197, 6.096,       !- X,Y,Z Vertex 2 {m}
  19.8606844241, 0.0488452197, 6.096,     !- X,Y,Z Vertex 3 {m}
  19.8606844241, 0.0488452197, 8.8392;    !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  W_GuestRoom302_305_5_0_0_0_0,           !- Name
  Window,                                 !- Surface Type
  U 0.52 SHGC 0.40 Dbl Ref-D Clr 6mm/13mm Air, !- Construction Name
  W_GuestRoom302_305_5_0_0,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  5.422684424, 0.0488452197, 8.1896,      !- X,Y,Z Vertex 1 {m}
  5.422684424, 0.0488452197, 6.7456,      !- X,Y,Z Vertex 2 {m}
  6.561884424, 0.0488452197, 6.7456,      !- X,Y,Z Vertex 3 {m}
  6.561884424, 0.0488452197, 8.1896;      !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  W_GuestRoom302_305_5_0_0_0_1,           !- Name
  Window,                                 !- Surface Type
  U 0.52 SHGC 0.40 Dbl Ref-D Clr 6mm/13mm Air, !- Construction Name
  W_GuestRoom302_305_5_0_0,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  9.385084424, 0.0488452197, 8.1896,      !- X,Y,Z Vertex 1 {m}
  9.385084424, 0.0488452197, 6.7456,      !- X,Y,Z Vertex 2 {m}
  10.524284424, 0.0488452197, 6.7456,     !- X,Y,Z Vertex 3 {m}
  10.524284424, 0.0488452197, 8.1896;     !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  W_GuestRoom302_305_5_0_0_0_2,           !- Name
  Window,                                 !- Surface Type
  U 0.52 SHGC 0.40 Dbl Ref-D Clr 6mm/13mm Air, !- Construction Name
  W_GuestRoom302_305_5_0_0,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  13.347484424, 0.0488452197, 8.1896,     !- X,Y,Z Vertex 1 {m}
  13.347484424, 0.0488452197, 6.7456,     !- X,Y,Z Vertex 2 {m}
  14.486684424, 0.0488452197, 6.7456,     !- X,Y,Z Vertex 3 {m}
  14.486684424, 0.0488452197, 8.1896;     !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  W_GuestRoom302_305_5_0_0_0_3,           !- Name
  Window,                                 !- Surface Type
  U 0.52 SHGC 0.40 Dbl Ref-D Clr 6mm/13mm Air, !- Construction Name
  W_GuestRoom302_305_5_0_0,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  17.3098844241, 0.0488452197, 8.1896,    !- X,Y,Z Vertex 1 {m}
  17.3098844241, 0.0488452197, 6.7456,    !- X,Y,Z Vertex 2 {m}
  18.4490844241, 0.0488452197, 6.7456,    !- X,Y,Z Vertex 3 {m}
  18.4490844241, 0.0488452197, 8.1896;    !- X,Y,Z Vertex 4 {m}

ZoneInfiltration:DesignFlowRate,
  GuestRoom302_305 Infiltration,          !- Name
  GuestRoom302_305 ZN,                    !- Zone or ZoneList Name
  HotelSmall GuestRoom_Infil_Sch,         !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  0.000569573389606516,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  GuestRoom302_305 ZN Thermostat,         !- Name
  GuestRoom302_305 ZN,                    !- Zone or ZoneList Name
  GuestRoom302_305 ZN Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  SmallHotel GuestRoom123Vac Thermostat 3; !- Control Name 1

Schedule:Compact,
  GuestRoom302_305 ZN Thermostat Schedule, !- Name
  GuestRoom302_305 ZN Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  GuestRoom302_305 ZN Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  SmallHotel GuestRoom123Vac Thermostat 3, !- Name
  HotelSmall VacGuestRoom_HtgSP_Sch,      !- Heating Setpoint Temperature Schedule Name
  HotelSmall VacGuestRoom_ClgSP_Sch;      !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  GuestRoom302_305 ZN,                    !- Zone Name
  GuestRoom302_305 ZN Equipment List,     !- Zone Conditioning Equipment List Name
  GuestRoom302_305 ZN Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
  GuestRoom302_305 ZN Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
  Node 15,                                !- Zone Air Node Name
  GuestRoom302_305 ZN Return Air Node;    !- Zone Return Air Node or NodeList Name

NodeList,
  GuestRoom302_305 ZN Inlet Node List,    !- Name
  Node 101;                               !- Node Name 1

NodeList,
  GuestRoom302_305 ZN Exhaust Node List,  !- Name
  Node 100;                               !- Node Name 1

ZoneHVAC:PackagedTerminalAirConditioner,
  GuestRoom302_305 ZN PTAC,               !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Node 100,                               !- Air Inlet Node Name
  Node 101,                               !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  GuestRoom302_305 ZN PTAC OA Mixer,      !- Outdoor Air Mixer Name
  Autosize,                               !- Cooling Supply Air Flow Rate {m3/s}
  Autosize,                               !- Heating Supply Air Flow Rate {m3/s}
  Autosize,                               !- No Load Supply Air Flow Rate {m3/s}
  Autosize,                               !- Cooling Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Heating Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- No Load Outdoor Air Flow Rate {m3/s}
  Fan:ConstantVolume,                     !- Supply Air Fan Object Type
  GuestRoom302_305 ZN PTAC Fan,           !- Supply Air Fan Name
  Coil:Heating:Electric,                  !- Heating Coil Object Type
  GuestRoom302_305 ZN PTAC Electric Htg Coil, !- Heating Coil Name
  Coil:Cooling:DX:SingleSpeed,            !- Cooling Coil Object Type
  GuestRoom302_305 ZN PTAC 1spd DX AC Clg Coil 7kBtu/hr 11.6EER, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  Always On Discrete;                     !- Supply Air Fan Operating Mode Schedule Name

OutdoorAir:Mixer,
  GuestRoom302_305 ZN PTAC OA Mixer,      !- Name
  GuestRoom302_305 ZN PTAC Mixed Air Node, !- Mixed Air Node Name
  GuestRoom302_305 ZN PTAC OA Node,       !- Outdoor Air Stream Node Name
  GuestRoom302_305 ZN PTAC Relief Air Node, !- Relief Air Stream Node Name
  Node 100;                               !- Return Air Stream Node Name

OutdoorAir:NodeList,
  GuestRoom302_305 ZN PTAC OA Node;       !- Node or NodeList Name 1

Fan:ConstantVolume,
  GuestRoom302_305 ZN PTAC Fan,           !- Name
  Always On Discrete,                     !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  GuestRoom302_305 ZN PTAC Heating Coil Outlet Node, !- Air Inlet Node Name
  Node 101;                               !- Air Outlet Node Name

Coil:Heating:Electric,
  GuestRoom302_305 ZN PTAC Electric Htg Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  1,                                      !- Efficiency
  Autosize,                               !- Nominal Capacity {W}
  GuestRoom302_305 ZN PTAC Cooling Coil Outlet Node, !- Air Inlet Node Name
  GuestRoom302_305 ZN PTAC Heating Coil Outlet Node; !- Air Outlet Node Name

Curve:Biquadratic,
  PSZ-Fine Storage DX Coil Cap-FT 23,     !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x {BasedOnField A2}
  23.88889,                               !- Maximum Value of x {BasedOnField A2}
  23.88889,                               !- Minimum Value of y {BasedOnField A3}
  46.11111;                               !- Maximum Value of y {BasedOnField A3}

Curve:Quadratic,
  DX Coil Cap-FF 23,                      !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Biquadratic,
  PSZ-AC DX Coil EIR-FT 23,               !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x {BasedOnField A2}
  23.88889,                               !- Maximum Value of x {BasedOnField A2}
  23.88889,                               !- Minimum Value of y {BasedOnField A3}
  46.11111;                               !- Maximum Value of y {BasedOnField A3}

Curve:Quadratic,
  Split DX Coil EIR-FF 23,                !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  HPACCOOLPLFFPLR 23,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Coil:Cooling:DX:SingleSpeed,
  GuestRoom302_305 ZN PTAC 1spd DX AC Clg Coil 7kBtu/hr 11.6EER, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  3.92455821999415,                       !- Gross Rated Cooling COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  GuestRoom302_305 ZN PTAC Mixed Air Node, !- Air Inlet Node Name
  GuestRoom302_305 ZN PTAC Cooling Coil Outlet Node, !- Air Outlet Node Name
  PSZ-Fine Storage DX Coil Cap-FT 23,     !- Total Cooling Capacity Function of Temperature Curve Name
  DX Coil Cap-FF 23,                      !- Total Cooling Capacity Function of Flow Fraction Curve Name
  PSZ-AC DX Coil EIR-FT 23,               !- Energy Input Ratio Function of Temperature Curve Name
  Split DX Coil EIR-FF 23,                !- Energy Input Ratio Function of Flow Fraction Curve Name
  HPACCOOLPLFFPLR 23,                     !- Part Load Fraction Correlation Curve Name
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10;                                     !- Basin Heater Setpoint Temperature {C}

ZoneHVAC:EquipmentList,
  GuestRoom302_305 ZN Equipment List,     !- Name
  ,                                       !- Load Distribution Scheme
  ZoneHVAC:PackagedTerminalAirConditioner, !- Zone Equipment Object Type 1
  GuestRoom302_305 ZN PTAC,               !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

Sizing:Zone,
  GuestRoom302_305 ZN,                    !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  SmallHotel GuestRoom123Vac Ventilation, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  GuestRoom302_305 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  GuestRoom302_305 ZN Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

Zone,
  GuestRoom306_308 ZN,                    !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  C_GuestRoom306_308_1_0_0,               !- Name
  Ceiling,                                !- Surface Type
  int_slab_ceiling_smallhotel,            !- Construction Name
  GuestRoom306_308 ZN,                    !- Zone Name
  Surface,                                !- Outside Boundary Condition
  F_GuestRoom406_408_10232_0_10131,       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.66228442, 0.04884522, 8.8392,        !- X,Y,Z Vertex 1 {m}
  32.66228442, 8.27902922, 8.8392,        !- X,Y,Z Vertex 2 {m}
  19.86068442, 8.27902922, 8.8392,        !- X,Y,Z Vertex 3 {m}
  19.86068442, 0.04884522, 8.8392;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  F_GuestRoom306_308_10136_0_10086,       !- Name
  Floor,                                  !- Surface Type
  int_slab_floor_smallhotel,              !- Construction Name
  GuestRoom306_308 ZN,                    !- Zone Name
  Surface,                                !- Outside Boundary Condition
  C_GuestRoom206_208_1_0_0,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.66228442, 8.27902922, 6.096,         !- X,Y,Z Vertex 1 {m}
  32.66228442, 0.04884522, 6.096,         !- X,Y,Z Vertex 2 {m}
  19.86068442, 0.04884522, 6.096,         !- X,Y,Z Vertex 3 {m}
  19.86068442, 8.27902922, 6.096;         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  P_GuestRoom306_308_10214_0_10121,       !- Name
  Wall,                                   !- Surface Type
  int_wall_smallhotel,                    !- Construction Name
  GuestRoom306_308 ZN,                    !- Zone Name
  Surface,                                !- Outside Boundary Condition
  P_CorridorFlr3_18_0_0,                  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.66228442, 8.2790292198, 8.8392,      !- X,Y,Z Vertex 1 {m}
  32.66228442, 8.2790292198, 6.096,       !- X,Y,Z Vertex 2 {m}
  19.86068442, 8.2790292198, 6.096,       !- X,Y,Z Vertex 3 {m}
  19.86068442, 8.2790292198, 8.8392;      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  P_GuestRoom306_308_10228_0_10130,       !- Name
  Wall,                                   !- Surface Type
  int_wall_smallhotel,                    !- Construction Name
  GuestRoom306_308 ZN,                    !- Zone Name
  Surface,                                !- Outside Boundary Condition
  P_GuestRoom302_305_2_0_0,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.8606844241, 8.27902922, 8.8392,      !- X,Y,Z Vertex 1 {m}
  19.8606844241, 8.27902922, 6.096,       !- X,Y,Z Vertex 2 {m}
  19.8606844241, 0.04884522, 6.096,       !- X,Y,Z Vertex 3 {m}
  19.8606844241, 0.04884522, 8.8392;      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  P_GuestRoom306_308_2_0_0,               !- Name
  Wall,                                   !- Surface Type
  int_wall_smallhotel,                    !- Construction Name
  GuestRoom306_308 ZN,                    !- Zone Name
  Surface,                                !- Outside Boundary Condition
  P_GuestRoom309_312_10233_0_10132,       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.6622844241, 0.04884522, 8.8392,      !- X,Y,Z Vertex 1 {m}
  32.6622844241, 0.04884522, 6.096,       !- X,Y,Z Vertex 2 {m}
  32.6622844241, 8.27902922, 6.096,       !- X,Y,Z Vertex 3 {m}
  32.6622844241, 8.27902922, 8.8392;      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  W_GuestRoom306_308_5_0_0,               !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-15.63, !- Construction Name
  GuestRoom306_308 ZN,                    !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.8606844241, 0.0488452197, 8.8392,    !- X,Y,Z Vertex 1 {m}
  19.8606844241, 0.0488452197, 6.096,     !- X,Y,Z Vertex 2 {m}
  32.6622844241, 0.0488452197, 6.096,     !- X,Y,Z Vertex 3 {m}
  32.6622844241, 0.0488452197, 8.8392;    !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  W_GuestRoom306_308_5_0_0_0_0,           !- Name
  Window,                                 !- Surface Type
  U 0.52 SHGC 0.40 Dbl Ref-D Clr 6mm/13mm Air, !- Construction Name
  W_GuestRoom306_308_5_0_0,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  21.2722844241, 0.0488452190333333, 8.1896, !- X,Y,Z Vertex 1 {m}
  21.2722844241, 0.0488452190333333, 6.7456, !- X,Y,Z Vertex 2 {m}
  22.4114844241, 0.0488452190333333, 6.7456, !- X,Y,Z Vertex 3 {m}
  22.4114844241, 0.0488452190333333, 8.1896; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  W_GuestRoom306_308_5_0_0_0_1,           !- Name
  Window,                                 !- Surface Type
  U 0.52 SHGC 0.40 Dbl Ref-D Clr 6mm/13mm Air, !- Construction Name
  W_GuestRoom306_308_5_0_0,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  25.0822844241, 0.0488452190333333, 8.1896, !- X,Y,Z Vertex 1 {m}
  25.0822844241, 0.0488452190333333, 6.7456, !- X,Y,Z Vertex 2 {m}
  27.4406844241, 0.0488452190333333, 6.7456, !- X,Y,Z Vertex 3 {m}
  27.4406844241, 0.0488452190333333, 8.1896; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  W_GuestRoom306_308_5_0_0_0_2,           !- Name
  Window,                                 !- Surface Type
  U 0.52 SHGC 0.40 Dbl Ref-D Clr 6mm/13mm Air, !- Construction Name
  W_GuestRoom306_308_5_0_0,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  30.1114844241, 0.0488452190333333, 8.1896, !- X,Y,Z Vertex 1 {m}
  30.1114844241, 0.0488452190333333, 6.7456, !- X,Y,Z Vertex 2 {m}
  31.2506844241, 0.0488452190333333, 6.7456, !- X,Y,Z Vertex 3 {m}
  31.2506844241, 0.0488452190333333, 8.1896; !- X,Y,Z Vertex 4 {m}

ZoneInfiltration:DesignFlowRate,
  GuestRoom306_308 Infiltration,          !- Name
  GuestRoom306_308 ZN,                    !- Zone or ZoneList Name
  HotelSmall GuestRoom_Infil_Sch,         !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  0.000569573389606515,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  GuestRoom306_308 ZN Thermostat,         !- Name
  GuestRoom306_308 ZN,                    !- Zone or ZoneList Name
  GuestRoom306_308 ZN Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  SmallHotel GuestRoom123Vac Thermostat 4; !- Control Name 1

Schedule:Compact,
  GuestRoom306_308 ZN Thermostat Schedule, !- Name
  GuestRoom306_308 ZN Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  GuestRoom306_308 ZN Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  SmallHotel GuestRoom123Vac Thermostat 4, !- Name
  HotelSmall VacGuestRoom_HtgSP_Sch,      !- Heating Setpoint Temperature Schedule Name
  HotelSmall VacGuestRoom_ClgSP_Sch;      !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  GuestRoom306_308 ZN,                    !- Zone Name
  GuestRoom306_308 ZN Equipment List,     !- Zone Conditioning Equipment List Name
  GuestRoom306_308 ZN Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
  GuestRoom306_308 ZN Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
  Node 42,                                !- Zone Air Node Name
  GuestRoom306_308 ZN Return Air Node;    !- Zone Return Air Node or NodeList Name

NodeList,
  GuestRoom306_308 ZN Inlet Node List,    !- Name
  Node 103;                               !- Node Name 1

NodeList,
  GuestRoom306_308 ZN Exhaust Node List,  !- Name
  Node 102;                               !- Node Name 1

ZoneHVAC:PackagedTerminalAirConditioner,
  GuestRoom306_308 ZN PTAC,               !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Node 102,                               !- Air Inlet Node Name
  Node 103,                               !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  GuestRoom306_308 ZN PTAC OA Mixer,      !- Outdoor Air Mixer Name
  Autosize,                               !- Cooling Supply Air Flow Rate {m3/s}
  Autosize,                               !- Heating Supply Air Flow Rate {m3/s}
  Autosize,                               !- No Load Supply Air Flow Rate {m3/s}
  Autosize,                               !- Cooling Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Heating Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- No Load Outdoor Air Flow Rate {m3/s}
  Fan:ConstantVolume,                     !- Supply Air Fan Object Type
  GuestRoom306_308 ZN PTAC Fan,           !- Supply Air Fan Name
  Coil:Heating:Electric,                  !- Heating Coil Object Type
  GuestRoom306_308 ZN PTAC Electric Htg Coil, !- Heating Coil Name
  Coil:Cooling:DX:SingleSpeed,            !- Cooling Coil Object Type
  GuestRoom306_308 ZN PTAC 1spd DX AC Clg Coil 6kBtu/hr 11.7EER, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  Always On Discrete;                     !- Supply Air Fan Operating Mode Schedule Name

OutdoorAir:Mixer,
  GuestRoom306_308 ZN PTAC OA Mixer,      !- Name
  GuestRoom306_308 ZN PTAC Mixed Air Node, !- Mixed Air Node Name
  GuestRoom306_308 ZN PTAC OA Node,       !- Outdoor Air Stream Node Name
  GuestRoom306_308 ZN PTAC Relief Air Node, !- Relief Air Stream Node Name
  Node 102;                               !- Return Air Stream Node Name

OutdoorAir:NodeList,
  GuestRoom306_308 ZN PTAC OA Node;       !- Node or NodeList Name 1

Fan:ConstantVolume,
  GuestRoom306_308 ZN PTAC Fan,           !- Name
  Always On Discrete,                     !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  GuestRoom306_308 ZN PTAC Heating Coil Outlet Node, !- Air Inlet Node Name
  Node 103;                               !- Air Outlet Node Name

Coil:Heating:Electric,
  GuestRoom306_308 ZN PTAC Electric Htg Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  1,                                      !- Efficiency
  Autosize,                               !- Nominal Capacity {W}
  GuestRoom306_308 ZN PTAC Cooling Coil Outlet Node, !- Air Inlet Node Name
  GuestRoom306_308 ZN PTAC Heating Coil Outlet Node; !- Air Outlet Node Name

Curve:Biquadratic,
  PSZ-Fine Storage DX Coil Cap-FT 24,     !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x {BasedOnField A2}
  23.88889,                               !- Maximum Value of x {BasedOnField A2}
  23.88889,                               !- Minimum Value of y {BasedOnField A3}
  46.11111;                               !- Maximum Value of y {BasedOnField A3}

Curve:Quadratic,
  DX Coil Cap-FF 24,                      !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Biquadratic,
  PSZ-AC DX Coil EIR-FT 24,               !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x {BasedOnField A2}
  23.88889,                               !- Maximum Value of x {BasedOnField A2}
  23.88889,                               !- Minimum Value of y {BasedOnField A3}
  46.11111;                               !- Maximum Value of y {BasedOnField A3}

Curve:Quadratic,
  Split DX Coil EIR-FF 24,                !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  HPACCOOLPLFFPLR 24,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Coil:Cooling:DX:SingleSpeed,
  GuestRoom306_308 ZN PTAC 1spd DX AC Clg Coil 6kBtu/hr 11.7EER, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  3.96024352830503,                       !- Gross Rated Cooling COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  GuestRoom306_308 ZN PTAC Mixed Air Node, !- Air Inlet Node Name
  GuestRoom306_308 ZN PTAC Cooling Coil Outlet Node, !- Air Outlet Node Name
  PSZ-Fine Storage DX Coil Cap-FT 24,     !- Total Cooling Capacity Function of Temperature Curve Name
  DX Coil Cap-FF 24,                      !- Total Cooling Capacity Function of Flow Fraction Curve Name
  PSZ-AC DX Coil EIR-FT 24,               !- Energy Input Ratio Function of Temperature Curve Name
  Split DX Coil EIR-FF 24,                !- Energy Input Ratio Function of Flow Fraction Curve Name
  HPACCOOLPLFFPLR 24,                     !- Part Load Fraction Correlation Curve Name
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10;                                     !- Basin Heater Setpoint Temperature {C}

ZoneHVAC:EquipmentList,
  GuestRoom306_308 ZN Equipment List,     !- Name
  ,                                       !- Load Distribution Scheme
  ZoneHVAC:PackagedTerminalAirConditioner, !- Zone Equipment Object Type 1
  GuestRoom306_308 ZN PTAC,               !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

Sizing:Zone,
  GuestRoom306_308 ZN,                    !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  SmallHotel GuestRoom123Vac Ventilation, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  GuestRoom306_308 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  GuestRoom306_308 ZN Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

Zone,
  GuestRoom309_312 ZN,                    !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  C_GuestRoom309_312_1_0_0,               !- Name
  Ceiling,                                !- Surface Type
  int_slab_ceiling_smallhotel,            !- Construction Name
  GuestRoom309_312 ZN,                    !- Zone Name
  Surface,                                !- Outside Boundary Condition
  F_GuestRoom409_412_10237_0_10133,       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.51188442, 0.04884522, 8.8392,        !- X,Y,Z Vertex 1 {m}
  48.51188442, 8.27902922, 8.8392,        !- X,Y,Z Vertex 2 {m}
  32.66228442, 8.27902922, 8.8392,        !- X,Y,Z Vertex 3 {m}
  32.66228442, 0.04884522, 8.8392;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  F_GuestRoom309_312_10144_0_10088,       !- Name
  Floor,                                  !- Surface Type
  int_slab_floor_smallhotel,              !- Construction Name
  GuestRoom309_312 ZN,                    !- Zone Name
  Surface,                                !- Outside Boundary Condition
  C_GuestRoom209_212_1_0_0,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.51188442, 8.27902922, 6.096,         !- X,Y,Z Vertex 1 {m}
  48.51188442, 0.04884522, 6.096,         !- X,Y,Z Vertex 2 {m}
  32.66228442, 0.04884522, 6.096,         !- X,Y,Z Vertex 3 {m}
  32.66228442, 8.27902922, 6.096;         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  P_GuestRoom309_312_10215_0_10122,       !- Name
  Wall,                                   !- Surface Type
  int_wall_smallhotel,                    !- Construction Name
  GuestRoom309_312 ZN,                    !- Zone Name
  Surface,                                !- Outside Boundary Condition
  P_CorridorFlr3_19_0_0,                  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.51188442, 8.2790292198, 8.8392,      !- X,Y,Z Vertex 1 {m}
  48.51188442, 8.2790292198, 6.096,       !- X,Y,Z Vertex 2 {m}
  32.66228442, 8.2790292198, 6.096,       !- X,Y,Z Vertex 3 {m}
  32.66228442, 8.2790292198, 8.8392;      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  P_GuestRoom309_312_10233_0_10132,       !- Name
  Wall,                                   !- Surface Type
  int_wall_smallhotel,                    !- Construction Name
  GuestRoom309_312 ZN,                    !- Zone Name
  Surface,                                !- Outside Boundary Condition
  P_GuestRoom306_308_2_0_0,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.6622844241, 8.27902922, 8.8392,      !- X,Y,Z Vertex 1 {m}
  32.6622844241, 8.27902922, 6.096,       !- X,Y,Z Vertex 2 {m}
  32.6622844241, 0.04884522, 6.096,       !- X,Y,Z Vertex 3 {m}
  32.6622844241, 0.04884522, 8.8392;      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  P_GuestRoom309_312_2_0_0,               !- Name
  Wall,                                   !- Surface Type
  int_wall_smallhotel,                    !- Construction Name
  GuestRoom309_312 ZN,                    !- Zone Name
  Surface,                                !- Outside Boundary Condition
  P_GuestRoom313_10238_0_10134,           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.5118844242, 0.04884522, 8.8392,      !- X,Y,Z Vertex 1 {m}
  48.5118844242, 0.04884522, 6.096,       !- X,Y,Z Vertex 2 {m}
  48.5118844242, 8.27902922, 6.096,       !- X,Y,Z Vertex 3 {m}
  48.5118844242, 8.27902922, 8.8392;      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  W_GuestRoom309_312_5_0_0,               !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-15.63, !- Construction Name
  GuestRoom309_312 ZN,                    !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.6622844241, 0.0488452197, 8.8392,    !- X,Y,Z Vertex 1 {m}
  32.6622844241, 0.0488452197, 6.096,     !- X,Y,Z Vertex 2 {m}
  48.5118844242, 0.0488452197, 6.096,     !- X,Y,Z Vertex 3 {m}
  48.5118844242, 0.0488452197, 8.8392;    !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  W_GuestRoom309_312_5_0_0_0_0,           !- Name
  Window,                                 !- Surface Type
  U 0.52 SHGC 0.40 Dbl Ref-D Clr 6mm/13mm Air, !- Construction Name
  W_GuestRoom309_312_5_0_0,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  34.0738844241, 0.0488452197, 8.1896,    !- X,Y,Z Vertex 1 {m}
  34.0738844241, 0.0488452197, 6.7456,    !- X,Y,Z Vertex 2 {m}
  35.2130844241, 0.0488452197, 6.7456,    !- X,Y,Z Vertex 3 {m}
  35.2130844241, 0.0488452197, 8.1896;    !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  W_GuestRoom309_312_5_0_0_0_1,           !- Name
  Window,                                 !- Surface Type
  U 0.52 SHGC 0.40 Dbl Ref-D Clr 6mm/13mm Air, !- Construction Name
  W_GuestRoom309_312_5_0_0,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  38.0362844241, 0.0488452197, 8.1896,    !- X,Y,Z Vertex 1 {m}
  38.0362844241, 0.0488452197, 6.7456,    !- X,Y,Z Vertex 2 {m}
  39.1754844241, 0.0488452197, 6.7456,    !- X,Y,Z Vertex 3 {m}
  39.1754844241, 0.0488452197, 8.1896;    !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  W_GuestRoom309_312_5_0_0_0_2,           !- Name
  Window,                                 !- Surface Type
  U 0.52 SHGC 0.40 Dbl Ref-D Clr 6mm/13mm Air, !- Construction Name
  W_GuestRoom309_312_5_0_0,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  41.9986844242, 0.0488452197, 8.1896,    !- X,Y,Z Vertex 1 {m}
  41.9986844242, 0.0488452197, 6.7456,    !- X,Y,Z Vertex 2 {m}
  43.1378844242, 0.0488452197, 6.7456,    !- X,Y,Z Vertex 3 {m}
  43.1378844242, 0.0488452197, 8.1896;    !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
