  ALWAYS_OFF day 21;                      !- CustomDay2 Schedule:Day Name

Schedule:Year,
  ALWAYS_OFF 7,                           !- Name
  ,                                       !- Schedule Type Limits Name
  ALWAYS_OFF 7 Week Rule - Jan1-Dec31,    !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  ALWAYS_OFF 8 Week Rule - Jan1-Dec31,    !- Name
  ALWAYS_OFF day 24,                      !- Sunday Schedule:Day Name
  ALWAYS_OFF day 24,                      !- Monday Schedule:Day Name
  ALWAYS_OFF day 24,                      !- Tuesday Schedule:Day Name
  ALWAYS_OFF day 24,                      !- Wednesday Schedule:Day Name
  ALWAYS_OFF day 24,                      !- Thursday Schedule:Day Name
  ALWAYS_OFF day 24,                      !- Friday Schedule:Day Name
  ALWAYS_OFF day 24,                      !- Saturday Schedule:Day Name
  ALWAYS_OFF day 24,                      !- Holiday Schedule:Day Name
  ALWAYS_OFF day 25,                      !- SummerDesignDay Schedule:Day Name
  ALWAYS_OFF day 26,                      !- WinterDesignDay Schedule:Day Name
  ALWAYS_OFF day 24,                      !- CustomDay1 Schedule:Day Name
  ALWAYS_OFF day 24;                      !- CustomDay2 Schedule:Day Name

Schedule:Year,
  ALWAYS_OFF 8,                           !- Name
  ,                                       !- Schedule Type Limits Name
  ALWAYS_OFF 8 Week Rule - Jan1-Dec31,    !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  ALWAYS_OFF 9 Week Rule - Jan1-Dec31,    !- Name
  ALWAYS_OFF day 27,                      !- Sunday Schedule:Day Name
  ALWAYS_OFF day 27,                      !- Monday Schedule:Day Name
  ALWAYS_OFF day 27,                      !- Tuesday Schedule:Day Name
  ALWAYS_OFF day 27,                      !- Wednesday Schedule:Day Name
  ALWAYS_OFF day 27,                      !- Thursday Schedule:Day Name
  ALWAYS_OFF day 27,                      !- Friday Schedule:Day Name
  ALWAYS_OFF day 27,                      !- Saturday Schedule:Day Name
  ALWAYS_OFF day 27,                      !- Holiday Schedule:Day Name
  ALWAYS_OFF day 28,                      !- SummerDesignDay Schedule:Day Name
  ALWAYS_OFF day 29,                      !- WinterDesignDay Schedule:Day Name
  ALWAYS_OFF day 27,                      !- CustomDay1 Schedule:Day Name
  ALWAYS_OFF day 27;                      !- CustomDay2 Schedule:Day Name

Schedule:Year,
  ALWAYS_OFF 9,                           !- Name
  ,                                       !- Schedule Type Limits Name
  ALWAYS_OFF 9 Week Rule - Jan1-Dec31,    !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Clothing Schedule Week Rule - Jan1-Dec31, !- Name
  Clothing Schedule Default Winter Clothes, !- Sunday Schedule:Day Name
  Clothing Schedule Default Winter Clothes, !- Monday Schedule:Day Name
  Clothing Schedule Default Winter Clothes, !- Tuesday Schedule:Day Name
  Clothing Schedule Default Winter Clothes, !- Wednesday Schedule:Day Name
  Clothing Schedule Default Winter Clothes, !- Thursday Schedule:Day Name
  Clothing Schedule Default Winter Clothes, !- Friday Schedule:Day Name
  Clothing Schedule Default Winter Clothes, !- Saturday Schedule:Day Name
  Clothing Schedule Default Winter Clothes, !- Holiday Schedule:Day Name
  Clothing Schedule Default Winter Clothes, !- SummerDesignDay Schedule:Day Name
  Clothing Schedule Default Winter Clothes, !- WinterDesignDay Schedule:Day Name
  Clothing Schedule Default Winter Clothes, !- CustomDay1 Schedule:Day Name
  Clothing Schedule Default Winter Clothes; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Clothing Schedule,                      !- Name
  Any Number,                             !- Schedule Type Limits Name
  Clothing Schedule Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Economizer Max OA Fraction 70 pct Week Rule - Jan1-Dec31, !- Name
  Economizer Max OA Fraction 70 pct Default, !- Sunday Schedule:Day Name
  Economizer Max OA Fraction 70 pct Default, !- Monday Schedule:Day Name
  Economizer Max OA Fraction 70 pct Default, !- Tuesday Schedule:Day Name
  Economizer Max OA Fraction 70 pct Default, !- Wednesday Schedule:Day Name
  Economizer Max OA Fraction 70 pct Default, !- Thursday Schedule:Day Name
  Economizer Max OA Fraction 70 pct Default, !- Friday Schedule:Day Name
  Economizer Max OA Fraction 70 pct Default, !- Saturday Schedule:Day Name
  Economizer Max OA Fraction 70 pct Default, !- Holiday Schedule:Day Name
  Economizer Max OA Fraction 70 pct Default, !- SummerDesignDay Schedule:Day Name
  Economizer Max OA Fraction 70 pct Default, !- WinterDesignDay Schedule:Day Name
  Economizer Max OA Fraction 70 pct Default, !- CustomDay1 Schedule:Day Name
  Economizer Max OA Fraction 70 pct Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Economizer Max OA Fraction 70 pct,      !- Name
  ,                                       !- Schedule Type Limits Name
  Economizer Max OA Fraction 70 pct Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Fraction Latent - 0.05 Week Rule - Jan1-Dec31, !- Name
  Schedule Day 199,                       !- Sunday Schedule:Day Name
  Schedule Day 199,                       !- Monday Schedule:Day Name
  Schedule Day 199,                       !- Tuesday Schedule:Day Name
  Schedule Day 199,                       !- Wednesday Schedule:Day Name
  Schedule Day 199,                       !- Thursday Schedule:Day Name
  Schedule Day 199,                       !- Friday Schedule:Day Name
  Schedule Day 199,                       !- Saturday Schedule:Day Name
  Schedule Day 199,                       !- Holiday Schedule:Day Name
  Schedule Day 199,                       !- SummerDesignDay Schedule:Day Name
  Schedule Day 199,                       !- WinterDesignDay Schedule:Day Name
  Schedule Day 199,                       !- CustomDay1 Schedule:Day Name
  Schedule Day 199;                       !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Fraction Latent - 0.05,                 !- Name
  ,                                       !- Schedule Type Limits Name
  Fraction Latent - 0.05 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Fraction Sensible - 0.2 Week Rule - Jan1-Dec31, !- Name
  Schedule Day 198,                       !- Sunday Schedule:Day Name
  Schedule Day 198,                       !- Monday Schedule:Day Name
  Schedule Day 198,                       !- Tuesday Schedule:Day Name
  Schedule Day 198,                       !- Wednesday Schedule:Day Name
  Schedule Day 198,                       !- Thursday Schedule:Day Name
  Schedule Day 198,                       !- Friday Schedule:Day Name
  Schedule Day 198,                       !- Saturday Schedule:Day Name
  Schedule Day 198,                       !- Holiday Schedule:Day Name
  Schedule Day 198,                       !- SummerDesignDay Schedule:Day Name
  Schedule Day 198,                       !- WinterDesignDay Schedule:Day Name
  Schedule Day 198,                       !- CustomDay1 Schedule:Day Name
  Schedule Day 198;                       !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Fraction Sensible - 0.2,                !- Name
  ,                                       !- Schedule Type Limits Name
  Fraction Sensible - 0.2 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  HotelSmall Activity_Sch Week Rule - Jan1-Dec31, !- Name
  HotelSmall Activity_Sch Default,        !- Sunday Schedule:Day Name
  HotelSmall Activity_Sch Default,        !- Monday Schedule:Day Name
  HotelSmall Activity_Sch Default,        !- Tuesday Schedule:Day Name
  HotelSmall Activity_Sch Default,        !- Wednesday Schedule:Day Name
  HotelSmall Activity_Sch Default,        !- Thursday Schedule:Day Name
  HotelSmall Activity_Sch Default,        !- Friday Schedule:Day Name
  HotelSmall Activity_Sch Default,        !- Saturday Schedule:Day Name
  HotelSmall Activity_Sch Default,        !- Holiday Schedule:Day Name
  HotelSmall Activity_Sch Summer Design Day, !- SummerDesignDay Schedule:Day Name
  HotelSmall Activity_Sch Winter Design Day, !- WinterDesignDay Schedule:Day Name
  HotelSmall Activity_Sch Default,        !- CustomDay1 Schedule:Day Name
  HotelSmall Activity_Sch Default;        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  HotelSmall Activity_Sch,                !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  HotelSmall Activity_Sch Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  HotelSmall AlwaysOff Week Rule - Jan1-Dec31, !- Name
  HotelSmall AlwaysOff Default,           !- Sunday Schedule:Day Name
  HotelSmall AlwaysOff Default,           !- Monday Schedule:Day Name
  HotelSmall AlwaysOff Default,           !- Tuesday Schedule:Day Name
  HotelSmall AlwaysOff Default,           !- Wednesday Schedule:Day Name
  HotelSmall AlwaysOff Default,           !- Thursday Schedule:Day Name
  HotelSmall AlwaysOff Default,           !- Friday Schedule:Day Name
  HotelSmall AlwaysOff Default,           !- Saturday Schedule:Day Name
  HotelSmall AlwaysOff Default,           !- Holiday Schedule:Day Name
  HotelSmall AlwaysOff Summer Design Day, !- SummerDesignDay Schedule:Day Name
  HotelSmall AlwaysOff Winter Design Day, !- WinterDesignDay Schedule:Day Name
  HotelSmall AlwaysOff Default,           !- CustomDay1 Schedule:Day Name
  HotelSmall AlwaysOff Default;           !- CustomDay2 Schedule:Day Name

Schedule:Year,
  HotelSmall AlwaysOff,                   !- Name
  Fractional,                             !- Schedule Type Limits Name
  HotelSmall AlwaysOff Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  HotelSmall BLDG_ELEVATORS Week Rule - Jan1-Dec31, !- Name
  HotelSmall BLDG_ELEVATORS Default,      !- Sunday Schedule:Day Name
  HotelSmall BLDG_ELEVATORS Default,      !- Monday Schedule:Day Name
  HotelSmall BLDG_ELEVATORS Default,      !- Tuesday Schedule:Day Name
  HotelSmall BLDG_ELEVATORS Default,      !- Wednesday Schedule:Day Name
  HotelSmall BLDG_ELEVATORS Default,      !- Thursday Schedule:Day Name
  HotelSmall BLDG_ELEVATORS Default,      !- Friday Schedule:Day Name
  HotelSmall BLDG_ELEVATORS Default,      !- Saturday Schedule:Day Name
  HotelSmall BLDG_ELEVATORS Default,      !- Holiday Schedule:Day Name
  HotelSmall BLDG_ELEVATORS Summer Design Day, !- SummerDesignDay Schedule:Day Name
  HotelSmall BLDG_ELEVATORS Winter Design Day, !- WinterDesignDay Schedule:Day Name
  HotelSmall BLDG_ELEVATORS Default,      !- CustomDay1 Schedule:Day Name
  HotelSmall BLDG_ELEVATORS Default;      !- CustomDay2 Schedule:Day Name

Schedule:Year,
  HotelSmall BLDG_ELEVATORS,              !- Name
  Fractional,                             !- Schedule Type Limits Name
  HotelSmall BLDG_ELEVATORS Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  HotelSmall BLDG_LIGHT_CORRIDOR_SCH Week Rule - Jan1-Dec31, !- Name
  HotelSmall BLDG_LIGHT_CORRIDOR_SCH Default, !- Sunday Schedule:Day Name
  HotelSmall BLDG_LIGHT_CORRIDOR_SCH Default, !- Monday Schedule:Day Name
  HotelSmall BLDG_LIGHT_CORRIDOR_SCH Default, !- Tuesday Schedule:Day Name
  HotelSmall BLDG_LIGHT_CORRIDOR_SCH Default, !- Wednesday Schedule:Day Name
  HotelSmall BLDG_LIGHT_CORRIDOR_SCH Default, !- Thursday Schedule:Day Name
  HotelSmall BLDG_LIGHT_CORRIDOR_SCH Default, !- Friday Schedule:Day Name
  HotelSmall BLDG_LIGHT_CORRIDOR_SCH Default, !- Saturday Schedule:Day Name
  HotelSmall BLDG_LIGHT_CORRIDOR_SCH Default, !- Holiday Schedule:Day Name
  HotelSmall BLDG_LIGHT_CORRIDOR_SCH Summer Design Day, !- SummerDesignDay Schedule:Day Name
  HotelSmall BLDG_LIGHT_CORRIDOR_SCH Winter Design Day, !- WinterDesignDay Schedule:Day Name
  HotelSmall BLDG_LIGHT_CORRIDOR_SCH Default, !- CustomDay1 Schedule:Day Name
  HotelSmall BLDG_LIGHT_CORRIDOR_SCH Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  HotelSmall BLDG_LIGHT_CORRIDOR_SCH,     !- Name
  Fractional,                             !- Schedule Type Limits Name
  HotelSmall BLDG_LIGHT_CORRIDOR_SCH Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  HotelSmall BLDG_LIGHT_EMPLOYEELOUNGE_SCH Week Rule - Jan1-Dec31, !- Name
  HotelSmall BLDG_LIGHT_EMPLOYEELOUNGE_SCH Default, !- Sunday Schedule:Day Name
  HotelSmall BLDG_LIGHT_EMPLOYEELOUNGE_SCH Default, !- Monday Schedule:Day Name
  HotelSmall BLDG_LIGHT_EMPLOYEELOUNGE_SCH Default, !- Tuesday Schedule:Day Name
  HotelSmall BLDG_LIGHT_EMPLOYEELOUNGE_SCH Default, !- Wednesday Schedule:Day Name
  HotelSmall BLDG_LIGHT_EMPLOYEELOUNGE_SCH Default, !- Thursday Schedule:Day Name
  HotelSmall BLDG_LIGHT_EMPLOYEELOUNGE_SCH Default, !- Friday Schedule:Day Name
  HotelSmall BLDG_LIGHT_EMPLOYEELOUNGE_SCH Default, !- Saturday Schedule:Day Name
  HotelSmall BLDG_LIGHT_EMPLOYEELOUNGE_SCH Default, !- Holiday Schedule:Day Name
  HotelSmall BLDG_LIGHT_EMPLOYEELOUNGE_SCH Summer Design Day, !- SummerDesignDay Schedule:Day Name
  HotelSmall BLDG_LIGHT_EMPLOYEELOUNGE_SCH Winter Design Day, !- WinterDesignDay Schedule:Day Name
  HotelSmall BLDG_LIGHT_EMPLOYEELOUNGE_SCH Default, !- CustomDay1 Schedule:Day Name
  HotelSmall BLDG_LIGHT_EMPLOYEELOUNGE_SCH Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  HotelSmall BLDG_LIGHT_EMPLOYEELOUNGE_SCH, !- Name
  Fractional,                             !- Schedule Type Limits Name
  HotelSmall BLDG_LIGHT_EMPLOYEELOUNGE_SCH Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  HotelSmall BLDG_LIGHT_EXERCENTER_SCH Week Rule - Jan1-Dec31, !- Name
  HotelSmall BLDG_LIGHT_EXERCENTER_SCH Default, !- Sunday Schedule:Day Name
  HotelSmall BLDG_LIGHT_EXERCENTER_SCH Default, !- Monday Schedule:Day Name
  HotelSmall BLDG_LIGHT_EXERCENTER_SCH Default, !- Tuesday Schedule:Day Name
  HotelSmall BLDG_LIGHT_EXERCENTER_SCH Default, !- Wednesday Schedule:Day Name
  HotelSmall BLDG_LIGHT_EXERCENTER_SCH Default, !- Thursday Schedule:Day Name
  HotelSmall BLDG_LIGHT_EXERCENTER_SCH Default, !- Friday Schedule:Day Name
  HotelSmall BLDG_LIGHT_EXERCENTER_SCH Default, !- Saturday Schedule:Day Name
  HotelSmall BLDG_LIGHT_EXERCENTER_SCH Default, !- Holiday Schedule:Day Name
  HotelSmall BLDG_LIGHT_EXERCENTER_SCH Summer Design Day, !- SummerDesignDay Schedule:Day Name
  HotelSmall BLDG_LIGHT_EXERCENTER_SCH Winter Design Day, !- WinterDesignDay Schedule:Day Name
  HotelSmall BLDG_LIGHT_EXERCENTER_SCH Default, !- CustomDay1 Schedule:Day Name
  HotelSmall BLDG_LIGHT_EXERCENTER_SCH Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  HotelSmall BLDG_LIGHT_EXERCENTER_SCH,   !- Name
  Fractional,                             !- Schedule Type Limits Name
  HotelSmall BLDG_LIGHT_EXERCENTER_SCH Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  HotelSmall BLDG_LIGHT_FRONTLOUNGE_SCH Week Rule - Jan1-Dec31, !- Name
  HotelSmall BLDG_LIGHT_FRONTLOUNGE_SCH Default, !- Sunday Schedule:Day Name
  HotelSmall BLDG_LIGHT_FRONTLOUNGE_SCH Default, !- Monday Schedule:Day Name
  HotelSmall BLDG_LIGHT_FRONTLOUNGE_SCH Default, !- Tuesday Schedule:Day Name
  HotelSmall BLDG_LIGHT_FRONTLOUNGE_SCH Default, !- Wednesday Schedule:Day Name
  HotelSmall BLDG_LIGHT_FRONTLOUNGE_SCH Default, !- Thursday Schedule:Day Name
  HotelSmall BLDG_LIGHT_FRONTLOUNGE_SCH Default, !- Friday Schedule:Day Name
  HotelSmall BLDG_LIGHT_FRONTLOUNGE_SCH Default, !- Saturday Schedule:Day Name
  HotelSmall BLDG_LIGHT_FRONTLOUNGE_SCH Default, !- Holiday Schedule:Day Name
  HotelSmall BLDG_LIGHT_FRONTLOUNGE_SCH Summer Design Day, !- SummerDesignDay Schedule:Day Name
  HotelSmall BLDG_LIGHT_FRONTLOUNGE_SCH Winter Design Day, !- WinterDesignDay Schedule:Day Name
  HotelSmall BLDG_LIGHT_FRONTLOUNGE_SCH Default, !- CustomDay1 Schedule:Day Name
  HotelSmall BLDG_LIGHT_FRONTLOUNGE_SCH Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  HotelSmall BLDG_LIGHT_FRONTLOUNGE_SCH,  !- Name
  Fractional,                             !- Schedule Type Limits Name
  HotelSmall BLDG_LIGHT_FRONTLOUNGE_SCH Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  HotelSmall BLDG_LIGHT_GUESTROOM_SCH_2010 Week Rule - Jan1-Dec31, !- Name
  HotelSmall BLDG_LIGHT_GUESTROOM_SCH_2010 Default, !- Sunday Schedule:Day Name
  HotelSmall BLDG_LIGHT_GUESTROOM_SCH_2010 Wkdy Day, !- Monday Schedule:Day Name
  HotelSmall BLDG_LIGHT_GUESTROOM_SCH_2010 Wkdy Day, !- Tuesday Schedule:Day Name
  HotelSmall BLDG_LIGHT_GUESTROOM_SCH_2010 Wkdy Day, !- Wednesday Schedule:Day Name
  HotelSmall BLDG_LIGHT_GUESTROOM_SCH_2010 Wkdy Day, !- Thursday Schedule:Day Name
  HotelSmall BLDG_LIGHT_GUESTROOM_SCH_2010 Wkdy Day, !- Friday Schedule:Day Name
  HotelSmall BLDG_LIGHT_GUESTROOM_SCH_2010 Default, !- Saturday Schedule:Day Name
  HotelSmall BLDG_LIGHT_GUESTROOM_SCH_2010 Default, !- Holiday Schedule:Day Name
  HotelSmall BLDG_LIGHT_GUESTROOM_SCH_2010 Summer Design Day, !- SummerDesignDay Schedule:Day Name
  HotelSmall BLDG_LIGHT_GUESTROOM_SCH_2010 Winter Design Day, !- WinterDesignDay Schedule:Day Name
  HotelSmall BLDG_LIGHT_GUESTROOM_SCH_2010 Default, !- CustomDay1 Schedule:Day Name
  HotelSmall BLDG_LIGHT_GUESTROOM_SCH_2010 Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  HotelSmall BLDG_LIGHT_GUESTROOM_SCH_2010, !- Name
  Fractional,                             !- Schedule Type Limits Name
  HotelSmall BLDG_LIGHT_GUESTROOM_SCH_2010 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  HotelSmall BLDG_LIGHT_LAUNDRY_SCH Week Rule - Jan1-Dec31, !- Name
  HotelSmall BLDG_LIGHT_LAUNDRY_SCH Default, !- Sunday Schedule:Day Name
  HotelSmall BLDG_LIGHT_LAUNDRY_SCH Default, !- Monday Schedule:Day Name
  HotelSmall BLDG_LIGHT_LAUNDRY_SCH Default, !- Tuesday Schedule:Day Name
  HotelSmall BLDG_LIGHT_LAUNDRY_SCH Default, !- Wednesday Schedule:Day Name
  HotelSmall BLDG_LIGHT_LAUNDRY_SCH Default, !- Thursday Schedule:Day Name
  HotelSmall BLDG_LIGHT_LAUNDRY_SCH Default, !- Friday Schedule:Day Name
  HotelSmall BLDG_LIGHT_LAUNDRY_SCH Default, !- Saturday Schedule:Day Name
  HotelSmall BLDG_LIGHT_LAUNDRY_SCH Default, !- Holiday Schedule:Day Name
  HotelSmall BLDG_LIGHT_LAUNDRY_SCH Summer Design Day, !- SummerDesignDay Schedule:Day Name
  HotelSmall BLDG_LIGHT_LAUNDRY_SCH Winter Design Day, !- WinterDesignDay Schedule:Day Name
  HotelSmall BLDG_LIGHT_LAUNDRY_SCH Default, !- CustomDay1 Schedule:Day Name
  HotelSmall BLDG_LIGHT_LAUNDRY_SCH Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  HotelSmall BLDG_LIGHT_LAUNDRY_SCH,      !- Name
  Fractional,                             !- Schedule Type Limits Name
  HotelSmall BLDG_LIGHT_LAUNDRY_SCH Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  HotelSmall BLDG_LIGHT_MECHROOM_SCH Week Rule - Jan1-Dec31, !- Name
  HotelSmall BLDG_LIGHT_MECHROOM_SCH Default, !- Sunday Schedule:Day Name
  HotelSmall BLDG_LIGHT_MECHROOM_SCH Default|Wkdy Day, !- Monday Schedule:Day Name
  HotelSmall BLDG_LIGHT_MECHROOM_SCH Default|Wkdy Day, !- Tuesday Schedule:Day Name
  HotelSmall BLDG_LIGHT_MECHROOM_SCH Default|Wkdy Day, !- Wednesday Schedule:Day Name
  HotelSmall BLDG_LIGHT_MECHROOM_SCH Default|Wkdy Day, !- Thursday Schedule:Day Name
  HotelSmall BLDG_LIGHT_MECHROOM_SCH Default|Wkdy Day, !- Friday Schedule:Day Name
  HotelSmall BLDG_LIGHT_MECHROOM_SCH Default, !- Saturday Schedule:Day Name
  HotelSmall BLDG_LIGHT_MECHROOM_SCH Default, !- Holiday Schedule:Day Name
  HotelSmall BLDG_LIGHT_MECHROOM_SCH Summer Design Day, !- SummerDesignDay Schedule:Day Name
  HotelSmall BLDG_LIGHT_MECHROOM_SCH Winter Design Day, !- WinterDesignDay Schedule:Day Name
  HotelSmall BLDG_LIGHT_MECHROOM_SCH Default, !- CustomDay1 Schedule:Day Name
  HotelSmall BLDG_LIGHT_MECHROOM_SCH Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  HotelSmall BLDG_LIGHT_MECHROOM_SCH,     !- Name
  Fractional,                             !- Schedule Type Limits Name
  HotelSmall BLDG_LIGHT_MECHROOM_SCH Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  HotelSmall BLDG_LIGHT_MEETINGROOM_SCH Week Rule - Jan1-Dec31, !- Name
  HotelSmall BLDG_LIGHT_MEETINGROOM_SCH Default, !- Sunday Schedule:Day Name
  HotelSmall BLDG_LIGHT_MEETINGROOM_SCH Default, !- Monday Schedule:Day Name
  HotelSmall BLDG_LIGHT_MEETINGROOM_SCH Default, !- Tuesday Schedule:Day Name
  HotelSmall BLDG_LIGHT_MEETINGROOM_SCH Default, !- Wednesday Schedule:Day Name
  HotelSmall BLDG_LIGHT_MEETINGROOM_SCH Default, !- Thursday Schedule:Day Name
  HotelSmall BLDG_LIGHT_MEETINGROOM_SCH Default, !- Friday Schedule:Day Name
  HotelSmall BLDG_LIGHT_MEETINGROOM_SCH Default, !- Saturday Schedule:Day Name
  HotelSmall BLDG_LIGHT_MEETINGROOM_SCH Default, !- Holiday Schedule:Day Name
  HotelSmall BLDG_LIGHT_MEETINGROOM_SCH Summer Design Day, !- SummerDesignDay Schedule:Day Name
  HotelSmall BLDG_LIGHT_MEETINGROOM_SCH Winter Design Day, !- WinterDesignDay Schedule:Day Name
  HotelSmall BLDG_LIGHT_MEETINGROOM_SCH Default, !- CustomDay1 Schedule:Day Name
  HotelSmall BLDG_LIGHT_MEETINGROOM_SCH Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  HotelSmall BLDG_LIGHT_MEETINGROOM_SCH,  !- Name
  Fractional,                             !- Schedule Type Limits Name
  HotelSmall BLDG_LIGHT_MEETINGROOM_SCH Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  HotelSmall BLDG_LIGHT_OFFICE_SCH Week Rule - Jan1-Dec31, !- Name
  HotelSmall BLDG_LIGHT_OFFICE_SCH Default, !- Sunday Schedule:Day Name
  HotelSmall BLDG_LIGHT_OFFICE_SCH Default, !- Monday Schedule:Day Name
  HotelSmall BLDG_LIGHT_OFFICE_SCH Default, !- Tuesday Schedule:Day Name
  HotelSmall BLDG_LIGHT_OFFICE_SCH Default, !- Wednesday Schedule:Day Name
  HotelSmall BLDG_LIGHT_OFFICE_SCH Default, !- Thursday Schedule:Day Name
  HotelSmall BLDG_LIGHT_OFFICE_SCH Default, !- Friday Schedule:Day Name
  HotelSmall BLDG_LIGHT_OFFICE_SCH Default, !- Saturday Schedule:Day Name
  HotelSmall BLDG_LIGHT_OFFICE_SCH Default, !- Holiday Schedule:Day Name
  HotelSmall BLDG_LIGHT_OFFICE_SCH Summer Design Day, !- SummerDesignDay Schedule:Day Name
  HotelSmall BLDG_LIGHT_OFFICE_SCH Winter Design Day, !- WinterDesignDay Schedule:Day Name
  HotelSmall BLDG_LIGHT_OFFICE_SCH Default, !- CustomDay1 Schedule:Day Name
  HotelSmall BLDG_LIGHT_OFFICE_SCH Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  HotelSmall BLDG_LIGHT_OFFICE_SCH,       !- Name
  Fractional,                             !- Schedule Type Limits Name
  HotelSmall BLDG_LIGHT_OFFICE_SCH Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  HotelSmall BLDG_LIGHT_RESTROOM_SCH Week Rule - Jan1-Dec31, !- Name
  HotelSmall BLDG_LIGHT_RESTROOM_SCH Default, !- Sunday Schedule:Day Name
  HotelSmall BLDG_LIGHT_RESTROOM_SCH Default, !- Monday Schedule:Day Name
  HotelSmall BLDG_LIGHT_RESTROOM_SCH Default, !- Tuesday Schedule:Day Name
  HotelSmall BLDG_LIGHT_RESTROOM_SCH Default, !- Wednesday Schedule:Day Name
  HotelSmall BLDG_LIGHT_RESTROOM_SCH Default, !- Thursday Schedule:Day Name
  HotelSmall BLDG_LIGHT_RESTROOM_SCH Default, !- Friday Schedule:Day Name
  HotelSmall BLDG_LIGHT_RESTROOM_SCH Default, !- Saturday Schedule:Day Name
  HotelSmall BLDG_LIGHT_RESTROOM_SCH Default, !- Holiday Schedule:Day Name
  HotelSmall BLDG_LIGHT_RESTROOM_SCH Summer Design Day, !- SummerDesignDay Schedule:Day Name
  HotelSmall BLDG_LIGHT_RESTROOM_SCH Winter Design Day, !- WinterDesignDay Schedule:Day Name
  HotelSmall BLDG_LIGHT_RESTROOM_SCH Default, !- CustomDay1 Schedule:Day Name
  HotelSmall BLDG_LIGHT_RESTROOM_SCH Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  HotelSmall BLDG_LIGHT_RESTROOM_SCH,     !- Name
  Fractional,                             !- Schedule Type Limits Name
  HotelSmall BLDG_LIGHT_RESTROOM_SCH Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  HotelSmall BLDG_LIGHT_STAIR_SCH Week Rule - Jan1-Dec31, !- Name
  HotelSmall BLDG_LIGHT_STAIR_SCH Default, !- Sunday Schedule:Day Name
  HotelSmall BLDG_LIGHT_STAIR_SCH Default, !- Monday Schedule:Day Name
  HotelSmall BLDG_LIGHT_STAIR_SCH Default, !- Tuesday Schedule:Day Name
  HotelSmall BLDG_LIGHT_STAIR_SCH Default, !- Wednesday Schedule:Day Name
  HotelSmall BLDG_LIGHT_STAIR_SCH Default, !- Thursday Schedule:Day Name
  HotelSmall BLDG_LIGHT_STAIR_SCH Default, !- Friday Schedule:Day Name
  HotelSmall BLDG_LIGHT_STAIR_SCH Default, !- Saturday Schedule:Day Name
  HotelSmall BLDG_LIGHT_STAIR_SCH Default, !- Holiday Schedule:Day Name
  HotelSmall BLDG_LIGHT_STAIR_SCH Summer Design Day, !- SummerDesignDay Schedule:Day Name
  HotelSmall BLDG_LIGHT_STAIR_SCH Winter Design Day, !- WinterDesignDay Schedule:Day Name
  HotelSmall BLDG_LIGHT_STAIR_SCH Default, !- CustomDay1 Schedule:Day Name
  HotelSmall BLDG_LIGHT_STAIR_SCH Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  HotelSmall BLDG_LIGHT_STAIR_SCH,        !- Name
  Fractional,                             !- Schedule Type Limits Name
  HotelSmall BLDG_LIGHT_STAIR_SCH Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  HotelSmall BLDG_LIGHT_STORAGE_SCH Week Rule - Jan1-Dec31, !- Name
  HotelSmall BLDG_LIGHT_STORAGE_SCH Default, !- Sunday Schedule:Day Name
  HotelSmall BLDG_LIGHT_STORAGE_SCH Default|Wkdy Day, !- Monday Schedule:Day Name
  HotelSmall BLDG_LIGHT_STORAGE_SCH Default|Wkdy Day, !- Tuesday Schedule:Day Name
  HotelSmall BLDG_LIGHT_STORAGE_SCH Default|Wkdy Day, !- Wednesday Schedule:Day Name
  HotelSmall BLDG_LIGHT_STORAGE_SCH Default|Wkdy Day, !- Thursday Schedule:Day Name
  HotelSmall BLDG_LIGHT_STORAGE_SCH Default|Wkdy Day, !- Friday Schedule:Day Name
  HotelSmall BLDG_LIGHT_STORAGE_SCH Default, !- Saturday Schedule:Day Name
  HotelSmall BLDG_LIGHT_STORAGE_SCH Default, !- Holiday Schedule:Day Name
  HotelSmall BLDG_LIGHT_STORAGE_SCH Summer Design Day, !- SummerDesignDay Schedule:Day Name
  HotelSmall BLDG_LIGHT_STORAGE_SCH Winter Design Day, !- WinterDesignDay Schedule:Day Name
  HotelSmall BLDG_LIGHT_STORAGE_SCH Default, !- CustomDay1 Schedule:Day Name
  HotelSmall BLDG_LIGHT_STORAGE_SCH Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  HotelSmall BLDG_LIGHT_STORAGE_SCH,      !- Name
  Fractional,                             !- Schedule Type Limits Name
  HotelSmall BLDG_LIGHT_STORAGE_SCH Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  HotelSmall CommonArea_Infil_Sch Week Rule - Jan1-Dec31, !- Name
  HotelSmall CommonArea_Infil_Sch Default, !- Sunday Schedule:Day Name
  HotelSmall CommonArea_Infil_Sch Default, !- Monday Schedule:Day Name
  HotelSmall CommonArea_Infil_Sch Default, !- Tuesday Schedule:Day Name
  HotelSmall CommonArea_Infil_Sch Default, !- Wednesday Schedule:Day Name
  HotelSmall CommonArea_Infil_Sch Default, !- Thursday Schedule:Day Name
  HotelSmall CommonArea_Infil_Sch Default, !- Friday Schedule:Day Name
  HotelSmall CommonArea_Infil_Sch Default, !- Saturday Schedule:Day Name
  HotelSmall CommonArea_Infil_Sch Default, !- Holiday Schedule:Day Name
  HotelSmall CommonArea_Infil_Sch Summer Design Day, !- SummerDesignDay Schedule:Day Name
  HotelSmall CommonArea_Infil_Sch Winter Design Day, !- WinterDesignDay Schedule:Day Name
  HotelSmall CommonArea_Infil_Sch Default, !- CustomDay1 Schedule:Day Name
  HotelSmall CommonArea_Infil_Sch Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  HotelSmall CommonArea_Infil_Sch,        !- Name
  Fractional,                             !- Schedule Type Limits Name
  HotelSmall CommonArea_Infil_Sch Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  HotelSmall EmployeeLounge_Eqp_Sch Week Rule - Jan1-Dec31, !- Name
  HotelSmall EmployeeLounge_Eqp_Sch Default, !- Sunday Schedule:Day Name
  HotelSmall EmployeeLounge_Eqp_Sch Default|Wkdy Day, !- Monday Schedule:Day Name
  HotelSmall EmployeeLounge_Eqp_Sch Default|Wkdy Day, !- Tuesday Schedule:Day Name
  HotelSmall EmployeeLounge_Eqp_Sch Default|Wkdy Day, !- Wednesday Schedule:Day Name
  HotelSmall EmployeeLounge_Eqp_Sch Default|Wkdy Day, !- Thursday Schedule:Day Name
  HotelSmall EmployeeLounge_Eqp_Sch Default|Wkdy Day, !- Friday Schedule:Day Name
  HotelSmall EmployeeLounge_Eqp_Sch Default, !- Saturday Schedule:Day Name
  HotelSmall EmployeeLounge_Eqp_Sch Default, !- Holiday Schedule:Day Name
  HotelSmall EmployeeLounge_Eqp_Sch Summer Design Day, !- SummerDesignDay Schedule:Day Name
  HotelSmall EmployeeLounge_Eqp_Sch Winter Design Day, !- WinterDesignDay Schedule:Day Name
  HotelSmall EmployeeLounge_Eqp_Sch Default, !- CustomDay1 Schedule:Day Name
  HotelSmall EmployeeLounge_Eqp_Sch Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  HotelSmall EmployeeLounge_Eqp_Sch,      !- Name
  Fractional,                             !- Schedule Type Limits Name
  HotelSmall EmployeeLounge_Eqp_Sch Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  HotelSmall EmployeeLounge_Occ_Sch Week Rule - Jan1-Dec31, !- Name
  HotelSmall EmployeeLounge_Occ_Sch Default, !- Sunday Schedule:Day Name
  HotelSmall EmployeeLounge_Occ_Sch Wkdy Day, !- Monday Schedule:Day Name
  HotelSmall EmployeeLounge_Occ_Sch Wkdy Day, !- Tuesday Schedule:Day Name
  HotelSmall EmployeeLounge_Occ_Sch Wkdy Day, !- Wednesday Schedule:Day Name
  HotelSmall EmployeeLounge_Occ_Sch Wkdy Day, !- Thursday Schedule:Day Name
  HotelSmall EmployeeLounge_Occ_Sch Wkdy Day, !- Friday Schedule:Day Name
  HotelSmall EmployeeLounge_Occ_Sch Default, !- Saturday Schedule:Day Name
  HotelSmall EmployeeLounge_Occ_Sch Default, !- Holiday Schedule:Day Name
  HotelSmall EmployeeLounge_Occ_Sch Summer Design Day, !- SummerDesignDay Schedule:Day Name
  HotelSmall EmployeeLounge_Occ_Sch Winter Design Day, !- WinterDesignDay Schedule:Day Name
  HotelSmall EmployeeLounge_Occ_Sch Default, !- CustomDay1 Schedule:Day Name
  HotelSmall EmployeeLounge_Occ_Sch Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  HotelSmall EmployeeLounge_Occ_Sch,      !- Name
  Fractional,                             !- Schedule Type Limits Name
  HotelSmall EmployeeLounge_Occ_Sch Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  HotelSmall ExerciseCenter_Eqp_Sch Week Rule - Jan1-Dec31, !- Name
  HotelSmall ExerciseCenter_Eqp_Sch Default, !- Sunday Schedule:Day Name
  HotelSmall ExerciseCenter_Eqp_Sch Default, !- Monday Schedule:Day Name
  HotelSmall ExerciseCenter_Eqp_Sch Default, !- Tuesday Schedule:Day Name
  HotelSmall ExerciseCenter_Eqp_Sch Default, !- Wednesday Schedule:Day Name
  HotelSmall ExerciseCenter_Eqp_Sch Default, !- Thursday Schedule:Day Name
  HotelSmall ExerciseCenter_Eqp_Sch Default, !- Friday Schedule:Day Name
  HotelSmall ExerciseCenter_Eqp_Sch Default, !- Saturday Schedule:Day Name
  HotelSmall ExerciseCenter_Eqp_Sch Default, !- Holiday Schedule:Day Name
  HotelSmall ExerciseCenter_Eqp_Sch Summer Design Day, !- SummerDesignDay Schedule:Day Name
  HotelSmall ExerciseCenter_Eqp_Sch Winter Design Day, !- WinterDesignDay Schedule:Day Name
  HotelSmall ExerciseCenter_Eqp_Sch Default, !- CustomDay1 Schedule:Day Name
  HotelSmall ExerciseCenter_Eqp_Sch Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  HotelSmall ExerciseCenter_Eqp_Sch,      !- Name
  Fractional,                             !- Schedule Type Limits Name
  HotelSmall ExerciseCenter_Eqp_Sch Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  HotelSmall ExerciseCenter_Occ_Sch Week Rule - Jan1-Dec31, !- Name
  HotelSmall ExerciseCenter_Occ_Sch Default, !- Sunday Schedule:Day Name
  HotelSmall ExerciseCenter_Occ_Sch Default, !- Monday Schedule:Day Name
  HotelSmall ExerciseCenter_Occ_Sch Default, !- Tuesday Schedule:Day Name
  HotelSmall ExerciseCenter_Occ_Sch Default, !- Wednesday Schedule:Day Name
  HotelSmall ExerciseCenter_Occ_Sch Default, !- Thursday Schedule:Day Name
  HotelSmall ExerciseCenter_Occ_Sch Default, !- Friday Schedule:Day Name
  HotelSmall ExerciseCenter_Occ_Sch Default, !- Saturday Schedule:Day Name
  HotelSmall ExerciseCenter_Occ_Sch Default, !- Holiday Schedule:Day Name
  HotelSmall ExerciseCenter_Occ_Sch Summer Design Day, !- SummerDesignDay Schedule:Day Name
  HotelSmall ExerciseCenter_Occ_Sch Winter Design Day, !- WinterDesignDay Schedule:Day Name
  HotelSmall ExerciseCenter_Occ_Sch Default, !- CustomDay1 Schedule:Day Name
  HotelSmall ExerciseCenter_Occ_Sch Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  HotelSmall ExerciseCenter_Occ_Sch,      !- Name
  Fractional,                             !- Schedule Type Limits Name
  HotelSmall ExerciseCenter_Occ_Sch Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  HotelSmall Exterior_Lgt_ALWAYS_ON Week Rule - Jan1-Dec31, !- Name
  HotelSmall Exterior_Lgt_ALWAYS_ON Default, !- Sunday Schedule:Day Name
  HotelSmall Exterior_Lgt_ALWAYS_ON Default, !- Monday Schedule:Day Name
  HotelSmall Exterior_Lgt_ALWAYS_ON Default, !- Tuesday Schedule:Day Name
  HotelSmall Exterior_Lgt_ALWAYS_ON Default, !- Wednesday Schedule:Day Name
  HotelSmall Exterior_Lgt_ALWAYS_ON Default, !- Thursday Schedule:Day Name
  HotelSmall Exterior_Lgt_ALWAYS_ON Default, !- Friday Schedule:Day Name
  HotelSmall Exterior_Lgt_ALWAYS_ON Default, !- Saturday Schedule:Day Name
  HotelSmall Exterior_Lgt_ALWAYS_ON Default, !- Holiday Schedule:Day Name
  HotelSmall Exterior_Lgt_ALWAYS_ON Summer Design Day, !- SummerDesignDay Schedule:Day Name
  HotelSmall Exterior_Lgt_ALWAYS_ON Winter Design Day, !- WinterDesignDay Schedule:Day Name
  HotelSmall Exterior_Lgt_ALWAYS_ON Default, !- CustomDay1 Schedule:Day Name
  HotelSmall Exterior_Lgt_ALWAYS_ON Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  HotelSmall Exterior_Lgt_ALWAYS_ON,      !- Name
  Fractional,                             !- Schedule Type Limits Name
  HotelSmall Exterior_Lgt_ALWAYS_ON Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  HotelSmall GuestRoom_Eqp_Sch_Base Week Rule - Jan1-Dec31, !- Name
  HotelSmall GuestRoom_Eqp_Sch_Base Default, !- Sunday Schedule:Day Name
  HotelSmall GuestRoom_Eqp_Sch_Base Wkdy Day, !- Monday Schedule:Day Name
  HotelSmall GuestRoom_Eqp_Sch_Base Wkdy Day, !- Tuesday Schedule:Day Name
  HotelSmall GuestRoom_Eqp_Sch_Base Wkdy Day, !- Wednesday Schedule:Day Name
  HotelSmall GuestRoom_Eqp_Sch_Base Wkdy Day, !- Thursday Schedule:Day Name
  HotelSmall GuestRoom_Eqp_Sch_Base Wkdy Day, !- Friday Schedule:Day Name
  HotelSmall GuestRoom_Eqp_Sch_Base Default, !- Saturday Schedule:Day Name
  HotelSmall GuestRoom_Eqp_Sch_Base Default, !- Holiday Schedule:Day Name
  HotelSmall GuestRoom_Eqp_Sch_Base Summer Design Day, !- SummerDesignDay Schedule:Day Name
  HotelSmall GuestRoom_Eqp_Sch_Base Winter Design Day, !- WinterDesignDay Schedule:Day Name
  HotelSmall GuestRoom_Eqp_Sch_Base Default, !- CustomDay1 Schedule:Day Name
  HotelSmall GuestRoom_Eqp_Sch_Base Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  HotelSmall GuestRoom_Eqp_Sch_Base,      !- Name
  Fractional,                             !- Schedule Type Limits Name
  HotelSmall GuestRoom_Eqp_Sch_Base Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  HotelSmall GuestRoom_Infil_Sch Week Rule - Jan1-Dec31, !- Name
  HotelSmall GuestRoom_Infil_Sch Default, !- Sunday Schedule:Day Name
  HotelSmall GuestRoom_Infil_Sch Default, !- Monday Schedule:Day Name
  HotelSmall GuestRoom_Infil_Sch Default, !- Tuesday Schedule:Day Name
  HotelSmall GuestRoom_Infil_Sch Default, !- Wednesday Schedule:Day Name
  HotelSmall GuestRoom_Infil_Sch Default, !- Thursday Schedule:Day Name
  HotelSmall GuestRoom_Infil_Sch Default, !- Friday Schedule:Day Name
  HotelSmall GuestRoom_Infil_Sch Default, !- Saturday Schedule:Day Name
  HotelSmall GuestRoom_Infil_Sch Default, !- Holiday Schedule:Day Name
  HotelSmall GuestRoom_Infil_Sch Summer Design Day, !- SummerDesignDay Schedule:Day Name
  HotelSmall GuestRoom_Infil_Sch Winter Design Day, !- WinterDesignDay Schedule:Day Name
  HotelSmall GuestRoom_Infil_Sch Default, !- CustomDay1 Schedule:Day Name
  HotelSmall GuestRoom_Infil_Sch Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  HotelSmall GuestRoom_Infil_Sch,         !- Name
  Fractional,                             !- Schedule Type Limits Name
  HotelSmall GuestRoom_Infil_Sch Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  HotelSmall GuestRoom_Occ_Sch Week Rule - Jan1-Dec31, !- Name
  HotelSmall GuestRoom_Occ_Sch Default,   !- Sunday Schedule:Day Name
  HotelSmall GuestRoom_Occ_Sch Wkdy Day,  !- Monday Schedule:Day Name
  HotelSmall GuestRoom_Occ_Sch Wkdy Day,  !- Tuesday Schedule:Day Name
  HotelSmall GuestRoom_Occ_Sch Wkdy Day,  !- Wednesday Schedule:Day Name
  HotelSmall GuestRoom_Occ_Sch Wkdy Day,  !- Thursday Schedule:Day Name
  HotelSmall GuestRoom_Occ_Sch Wkdy Day,  !- Friday Schedule:Day Name
  HotelSmall GuestRoom_Occ_Sch Default,   !- Saturday Schedule:Day Name
  HotelSmall GuestRoom_Occ_Sch Default,   !- Holiday Schedule:Day Name
  HotelSmall GuestRoom_Occ_Sch Summer Design Day, !- SummerDesignDay Schedule:Day Name
  HotelSmall GuestRoom_Occ_Sch Winter Design Day, !- WinterDesignDay Schedule:Day Name
  HotelSmall GuestRoom_Occ_Sch Default,   !- CustomDay1 Schedule:Day Name
  HotelSmall GuestRoom_Occ_Sch Default;   !- CustomDay2 Schedule:Day Name

Schedule:Year,
  HotelSmall GuestRoom_Occ_Sch,           !- Name
  Fractional,                             !- Schedule Type Limits Name
  HotelSmall GuestRoom_Occ_Sch Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  HotelSmall GuestRoom_SHW_Sch Week Rule - Jan1-Dec31, !- Name
  HotelSmall GuestRoom_SHW_Sch Default,   !- Sunday Schedule:Day Name
  HotelSmall GuestRoom_SHW_Sch Wkdy Day,  !- Monday Schedule:Day Name
  HotelSmall GuestRoom_SHW_Sch Wkdy Day,  !- Tuesday Schedule:Day Name
  HotelSmall GuestRoom_SHW_Sch Wkdy Day,  !- Wednesday Schedule:Day Name
  HotelSmall GuestRoom_SHW_Sch Wkdy Day,  !- Thursday Schedule:Day Name
  HotelSmall GuestRoom_SHW_Sch Wkdy Day,  !- Friday Schedule:Day Name
  HotelSmall GuestRoom_SHW_Sch Default,   !- Saturday Schedule:Day Name
  HotelSmall GuestRoom_SHW_Sch Default,   !- Holiday Schedule:Day Name
  HotelSmall GuestRoom_SHW_Sch Summer Design Day, !- SummerDesignDay Schedule:Day Name
  HotelSmall GuestRoom_SHW_Sch Winter Design Day, !- WinterDesignDay Schedule:Day Name
  HotelSmall GuestRoom_SHW_Sch Default,   !- CustomDay1 Schedule:Day Name
  HotelSmall GuestRoom_SHW_Sch Default;   !- CustomDay2 Schedule:Day Name

Schedule:Year,
  HotelSmall GuestRoom_SHW_Sch,           !- Name
  Fractional,                             !- Schedule Type Limits Name
  HotelSmall GuestRoom_SHW_Sch Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  HotelSmall INFIL_Door_Opening_SCH Week Rule - Jan1-Dec31, !- Name
  HotelSmall INFIL_Door_Opening_SCH Default, !- Sunday Schedule:Day Name
  HotelSmall INFIL_Door_Opening_SCH Default, !- Monday Schedule:Day Name
  HotelSmall INFIL_Door_Opening_SCH Default, !- Tuesday Schedule:Day Name
  HotelSmall INFIL_Door_Opening_SCH Default, !- Wednesday Schedule:Day Name
  HotelSmall INFIL_Door_Opening_SCH Default, !- Thursday Schedule:Day Name
  HotelSmall INFIL_Door_Opening_SCH Default, !- Friday Schedule:Day Name
  HotelSmall INFIL_Door_Opening_SCH Default, !- Saturday Schedule:Day Name
  HotelSmall INFIL_Door_Opening_SCH Default, !- Holiday Schedule:Day Name
  HotelSmall INFIL_Door_Opening_SCH Summer Design Day, !- SummerDesignDay Schedule:Day Name
  HotelSmall INFIL_Door_Opening_SCH Winter Design Day, !- WinterDesignDay Schedule:Day Name
  HotelSmall INFIL_Door_Opening_SCH Default, !- CustomDay1 Schedule:Day Name
  HotelSmall INFIL_Door_Opening_SCH Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  HotelSmall INFIL_Door_Opening_SCH,      !- Name
  Fractional,                             !- Schedule Type Limits Name
  HotelSmall INFIL_Door_Opening_SCH Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  HotelSmall LaundryRoom_Eqp_Elec_Sch Week Rule - Jan1-Dec31, !- Name
  HotelSmall LaundryRoom_Eqp_Elec_Sch Default, !- Sunday Schedule:Day Name
  HotelSmall LaundryRoom_Eqp_Elec_Sch Default, !- Monday Schedule:Day Name
  HotelSmall LaundryRoom_Eqp_Elec_Sch Default, !- Tuesday Schedule:Day Name
  HotelSmall LaundryRoom_Eqp_Elec_Sch Default, !- Wednesday Schedule:Day Name
  HotelSmall LaundryRoom_Eqp_Elec_Sch Default, !- Thursday Schedule:Day Name
  HotelSmall LaundryRoom_Eqp_Elec_Sch Default, !- Friday Schedule:Day Name
  HotelSmall LaundryRoom_Eqp_Elec_Sch Default, !- Saturday Schedule:Day Name
  HotelSmall LaundryRoom_Eqp_Elec_Sch Default, !- Holiday Schedule:Day Name
  HotelSmall LaundryRoom_Eqp_Elec_Sch Summer Design Day, !- SummerDesignDay Schedule:Day Name
  HotelSmall LaundryRoom_Eqp_Elec_Sch Winter Design Day, !- WinterDesignDay Schedule:Day Name
  HotelSmall LaundryRoom_Eqp_Elec_Sch Default, !- CustomDay1 Schedule:Day Name
  HotelSmall LaundryRoom_Eqp_Elec_Sch Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  HotelSmall LaundryRoom_Eqp_Elec_Sch,    !- Name
  Fractional,                             !- Schedule Type Limits Name
  HotelSmall LaundryRoom_Eqp_Elec_Sch Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  HotelSmall LaundryRoom_Eqp_Gas_Sch Week Rule - Jan1-Dec31, !- Name
  HotelSmall LaundryRoom_Eqp_Gas_Sch Default, !- Sunday Schedule:Day Name
  HotelSmall LaundryRoom_Eqp_Gas_Sch Default, !- Monday Schedule:Day Name
  HotelSmall LaundryRoom_Eqp_Gas_Sch Default, !- Tuesday Schedule:Day Name
  HotelSmall LaundryRoom_Eqp_Gas_Sch Default, !- Wednesday Schedule:Day Name
  HotelSmall LaundryRoom_Eqp_Gas_Sch Default, !- Thursday Schedule:Day Name
  HotelSmall LaundryRoom_Eqp_Gas_Sch Default, !- Friday Schedule:Day Name
  HotelSmall LaundryRoom_Eqp_Gas_Sch Default, !- Saturday Schedule:Day Name
  HotelSmall LaundryRoom_Eqp_Gas_Sch Default, !- Holiday Schedule:Day Name
  HotelSmall LaundryRoom_Eqp_Gas_Sch Summer Design Day, !- SummerDesignDay Schedule:Day Name
  HotelSmall LaundryRoom_Eqp_Gas_Sch Winter Design Day, !- WinterDesignDay Schedule:Day Name
  HotelSmall LaundryRoom_Eqp_Gas_Sch Default, !- CustomDay1 Schedule:Day Name
  HotelSmall LaundryRoom_Eqp_Gas_Sch Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  HotelSmall LaundryRoom_Eqp_Gas_Sch,     !- Name
  Fractional,                             !- Schedule Type Limits Name
  HotelSmall LaundryRoom_Eqp_Gas_Sch Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  HotelSmall LaundryRoom_Occ_Sch Week Rule - Jan1-Dec31, !- Name
  HotelSmall LaundryRoom_Occ_Sch Default, !- Sunday Schedule:Day Name
  HotelSmall LaundryRoom_Occ_Sch Default|Wkdy Day, !- Monday Schedule:Day Name
  HotelSmall LaundryRoom_Occ_Sch Default|Wkdy Day, !- Tuesday Schedule:Day Name
  HotelSmall LaundryRoom_Occ_Sch Default|Wkdy Day, !- Wednesday Schedule:Day Name
  HotelSmall LaundryRoom_Occ_Sch Default|Wkdy Day, !- Thursday Schedule:Day Name
  HotelSmall LaundryRoom_Occ_Sch Default|Wkdy Day, !- Friday Schedule:Day Name
  HotelSmall LaundryRoom_Occ_Sch Default, !- Saturday Schedule:Day Name
  HotelSmall LaundryRoom_Occ_Sch Default, !- Holiday Schedule:Day Name
  HotelSmall LaundryRoom_Occ_Sch Summer Design Day, !- SummerDesignDay Schedule:Day Name
  HotelSmall LaundryRoom_Occ_Sch Winter Design Day, !- WinterDesignDay Schedule:Day Name
  HotelSmall LaundryRoom_Occ_Sch Default, !- CustomDay1 Schedule:Day Name
  HotelSmall LaundryRoom_Occ_Sch Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  HotelSmall LaundryRoom_Occ_Sch,         !- Name
  Fractional,                             !- Schedule Type Limits Name
  HotelSmall LaundryRoom_Occ_Sch Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  HotelSmall LaundryRoom_SHW_Sch Week Rule - Jan1-Dec31, !- Name
  HotelSmall LaundryRoom_SHW_Sch Default, !- Sunday Schedule:Day Name
  HotelSmall LaundryRoom_SHW_Sch Default, !- Monday Schedule:Day Name
  HotelSmall LaundryRoom_SHW_Sch Default, !- Tuesday Schedule:Day Name
  HotelSmall LaundryRoom_SHW_Sch Default, !- Wednesday Schedule:Day Name
  HotelSmall LaundryRoom_SHW_Sch Default, !- Thursday Schedule:Day Name
  HotelSmall LaundryRoom_SHW_Sch Default, !- Friday Schedule:Day Name
  HotelSmall LaundryRoom_SHW_Sch Default, !- Saturday Schedule:Day Name
  HotelSmall LaundryRoom_SHW_Sch Default, !- Holiday Schedule:Day Name
  HotelSmall LaundryRoom_SHW_Sch Summer Design Day, !- SummerDesignDay Schedule:Day Name
  HotelSmall LaundryRoom_SHW_Sch Winter Design Day, !- WinterDesignDay Schedule:Day Name
  HotelSmall LaundryRoom_SHW_Sch Default, !- CustomDay1 Schedule:Day Name
  HotelSmall LaundryRoom_SHW_Sch Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  HotelSmall LaundryRoom_SHW_Sch,         !- Name
  Fractional,                             !- Schedule Type Limits Name
  HotelSmall LaundryRoom_SHW_Sch Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  HotelSmall Lobby_Eqp_Sch Week Rule - Jan1-Dec31, !- Name
  HotelSmall Lobby_Eqp_Sch Default,       !- Sunday Schedule:Day Name
  HotelSmall Lobby_Eqp_Sch Default,       !- Monday Schedule:Day Name
  HotelSmall Lobby_Eqp_Sch Default,       !- Tuesday Schedule:Day Name
  HotelSmall Lobby_Eqp_Sch Default,       !- Wednesday Schedule:Day Name
  HotelSmall Lobby_Eqp_Sch Default,       !- Thursday Schedule:Day Name
  HotelSmall Lobby_Eqp_Sch Default,       !- Friday Schedule:Day Name
  HotelSmall Lobby_Eqp_Sch Default,       !- Saturday Schedule:Day Name
  HotelSmall Lobby_Eqp_Sch Default,       !- Holiday Schedule:Day Name
  HotelSmall Lobby_Eqp_Sch Summer Design Day, !- SummerDesignDay Schedule:Day Name
  HotelSmall Lobby_Eqp_Sch Winter Design Day, !- WinterDesignDay Schedule:Day Name
  HotelSmall Lobby_Eqp_Sch Default,       !- CustomDay1 Schedule:Day Name
  HotelSmall Lobby_Eqp_Sch Default;       !- CustomDay2 Schedule:Day Name

Schedule:Year,
  HotelSmall Lobby_Eqp_Sch,               !- Name
  Fractional,                             !- Schedule Type Limits Name
  HotelSmall Lobby_Eqp_Sch Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  HotelSmall Lobby_Occ_Sch Week Rule - Jan1-Dec31, !- Name
  HotelSmall Lobby_Occ_Sch Default,       !- Sunday Schedule:Day Name
  HotelSmall Lobby_Occ_Sch Wkdy Day,      !- Monday Schedule:Day Name
  HotelSmall Lobby_Occ_Sch Wkdy Day,      !- Tuesday Schedule:Day Name
  HotelSmall Lobby_Occ_Sch Wkdy Day,      !- Wednesday Schedule:Day Name
  HotelSmall Lobby_Occ_Sch Wkdy Day,      !- Thursday Schedule:Day Name
  HotelSmall Lobby_Occ_Sch Wkdy Day,      !- Friday Schedule:Day Name
  HotelSmall Lobby_Occ_Sch Default,       !- Saturday Schedule:Day Name
  HotelSmall Lobby_Occ_Sch Default,       !- Holiday Schedule:Day Name
  HotelSmall Lobby_Occ_Sch Summer Design Day, !- SummerDesignDay Schedule:Day Name
  HotelSmall Lobby_Occ_Sch Winter Design Day, !- WinterDesignDay Schedule:Day Name
  HotelSmall Lobby_Occ_Sch Default,       !- CustomDay1 Schedule:Day Name
  HotelSmall Lobby_Occ_Sch Default;       !- CustomDay2 Schedule:Day Name

Schedule:Year,
  HotelSmall Lobby_Occ_Sch,               !- Name
  Fractional,                             !- Schedule Type Limits Name
  HotelSmall Lobby_Occ_Sch Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  HotelSmall MeetingRoom_Eqp_Sch Week Rule - Jan1-Dec31, !- Name
  HotelSmall MeetingRoom_Eqp_Sch Default, !- Sunday Schedule:Day Name
  HotelSmall MeetingRoom_Eqp_Sch Default, !- Monday Schedule:Day Name
  HotelSmall MeetingRoom_Eqp_Sch Default, !- Tuesday Schedule:Day Name
  HotelSmall MeetingRoom_Eqp_Sch Default, !- Wednesday Schedule:Day Name
  HotelSmall MeetingRoom_Eqp_Sch Default, !- Thursday Schedule:Day Name
  HotelSmall MeetingRoom_Eqp_Sch Default, !- Friday Schedule:Day Name
  HotelSmall MeetingRoom_Eqp_Sch Default, !- Saturday Schedule:Day Name
  HotelSmall MeetingRoom_Eqp_Sch Default, !- Holiday Schedule:Day Name
  HotelSmall MeetingRoom_Eqp_Sch Summer Design Day, !- SummerDesignDay Schedule:Day Name
  HotelSmall MeetingRoom_Eqp_Sch Winter Design Day, !- WinterDesignDay Schedule:Day Name
  HotelSmall MeetingRoom_Eqp_Sch Default, !- CustomDay1 Schedule:Day Name
  HotelSmall MeetingRoom_Eqp_Sch Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  HotelSmall MeetingRoom_Eqp_Sch,         !- Name
  Fractional,                             !- Schedule Type Limits Name
  HotelSmall MeetingRoom_Eqp_Sch Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  HotelSmall MeetingRoom_Occ_Sch Week Rule - Jan1-Dec31, !- Name
  HotelSmall MeetingRoom_Occ_Sch Default, !- Sunday Schedule:Day Name
  HotelSmall MeetingRoom_Occ_Sch Default|Wkdy Day, !- Monday Schedule:Day Name
  HotelSmall MeetingRoom_Occ_Sch Default|Wkdy Day, !- Tuesday Schedule:Day Name
  HotelSmall MeetingRoom_Occ_Sch Default|Wkdy Day, !- Wednesday Schedule:Day Name
  HotelSmall MeetingRoom_Occ_Sch Default|Wkdy Day, !- Thursday Schedule:Day Name
  HotelSmall MeetingRoom_Occ_Sch Default|Wkdy Day, !- Friday Schedule:Day Name
  HotelSmall MeetingRoom_Occ_Sch Default, !- Saturday Schedule:Day Name
  HotelSmall MeetingRoom_Occ_Sch Default, !- Holiday Schedule:Day Name
  HotelSmall MeetingRoom_Occ_Sch Summer Design Day, !- SummerDesignDay Schedule:Day Name
  HotelSmall MeetingRoom_Occ_Sch Winter Design Day, !- WinterDesignDay Schedule:Day Name
  HotelSmall MeetingRoom_Occ_Sch Default, !- CustomDay1 Schedule:Day Name
  HotelSmall MeetingRoom_Occ_Sch Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  HotelSmall MeetingRoom_Occ_Sch,         !- Name
  Fractional,                             !- Schedule Type Limits Name
  HotelSmall MeetingRoom_Occ_Sch Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  HotelSmall Off During Unoccupied Period Week Rule - Jan1-Dec31, !- Name
  HotelSmall Off During Unoccupied Period Default, !- Sunday Schedule:Day Name
  HotelSmall Off During Unoccupied Period Default, !- Monday Schedule:Day Name
  HotelSmall Off During Unoccupied Period Default, !- Tuesday Schedule:Day Name
  HotelSmall Off During Unoccupied Period Default, !- Wednesday Schedule:Day Name
  HotelSmall Off During Unoccupied Period Default, !- Thursday Schedule:Day Name
  HotelSmall Off During Unoccupied Period Default, !- Friday Schedule:Day Name
  HotelSmall Off During Unoccupied Period Default, !- Saturday Schedule:Day Name
  HotelSmall Off During Unoccupied Period Default, !- Holiday Schedule:Day Name
  HotelSmall Off During Unoccupied Period Summer Design Day, !- SummerDesignDay Schedule:Day Name
  HotelSmall Off During Unoccupied Period Winter Design Day, !- WinterDesignDay Schedule:Day Name
  HotelSmall Off During Unoccupied Period Default, !- CustomDay1 Schedule:Day Name
  HotelSmall Off During Unoccupied Period Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  HotelSmall Off During Unoccupied Period, !- Name
  ,                                       !- Schedule Type Limits Name
  HotelSmall Off During Unoccupied Period Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  HotelSmall Office_Occ_Sch Week Rule - Jan1-Dec31, !- Name
  HotelSmall Office_Occ_Sch Default,      !- Sunday Schedule:Day Name
  HotelSmall Office_Occ_Sch Wkdy Day,     !- Monday Schedule:Day Name
  HotelSmall Office_Occ_Sch Wkdy Day,     !- Tuesday Schedule:Day Name
  HotelSmall Office_Occ_Sch Wkdy Day,     !- Wednesday Schedule:Day Name
  HotelSmall Office_Occ_Sch Wkdy Day,     !- Thursday Schedule:Day Name
  HotelSmall Office_Occ_Sch Wkdy Day,     !- Friday Schedule:Day Name
  HotelSmall Office_Occ_Sch Default,      !- Saturday Schedule:Day Name
  HotelSmall Office_Occ_Sch Default,      !- Holiday Schedule:Day Name
  HotelSmall Office_Occ_Sch Summer Design Day, !- SummerDesignDay Schedule:Day Name
  HotelSmall Office_Occ_Sch Winter Design Day, !- WinterDesignDay Schedule:Day Name
  HotelSmall Office_Occ_Sch Default,      !- CustomDay1 Schedule:Day Name
  HotelSmall Office_Occ_Sch Default;      !- CustomDay2 Schedule:Day Name

Schedule:Year,
  HotelSmall Office_Occ_Sch,              !- Name
  Fractional,                             !- Schedule Type Limits Name
  HotelSmall Office_Occ_Sch Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  HotelSmall OFF_EQUIP_SCH Week Rule - Jan1-Dec31, !- Name
  HotelSmall OFF_EQUIP_SCH Default,       !- Sunday Schedule:Day Name
  HotelSmall OFF_EQUIP_SCH Wkdy Day,      !- Monday Schedule:Day Name
  HotelSmall OFF_EQUIP_SCH Wkdy Day,      !- Tuesday Schedule:Day Name
  HotelSmall OFF_EQUIP_SCH Wkdy Day,      !- Wednesday Schedule:Day Name
  HotelSmall OFF_EQUIP_SCH Wkdy Day,      !- Thursday Schedule:Day Name
  HotelSmall OFF_EQUIP_SCH Wkdy Day,      !- Friday Schedule:Day Name
  HotelSmall OFF_EQUIP_SCH Default,       !- Saturday Schedule:Day Name
  HotelSmall OFF_EQUIP_SCH Default,       !- Holiday Schedule:Day Name
  HotelSmall OFF_EQUIP_SCH Summer Design Day, !- SummerDesignDay Schedule:Day Name
  HotelSmall OFF_EQUIP_SCH Winter Design Day, !- WinterDesignDay Schedule:Day Name
  HotelSmall OFF_EQUIP_SCH Default,       !- CustomDay1 Schedule:Day Name
  HotelSmall OFF_EQUIP_SCH Default;       !- CustomDay2 Schedule:Day Name

Schedule:Year,
  HotelSmall OFF_EQUIP_SCH,               !- Name
  Fractional,                             !- Schedule Type Limits Name
  HotelSmall OFF_EQUIP_SCH Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  HotelSmall SAC_Econ_MaxOAFrac_Sch Week Rule - Jan1-Dec31, !- Name
  HotelSmall SAC_Econ_MaxOAFrac_Sch Default, !- Sunday Schedule:Day Name
  HotelSmall SAC_Econ_MaxOAFrac_Sch Default, !- Monday Schedule:Day Name
  HotelSmall SAC_Econ_MaxOAFrac_Sch Default, !- Tuesday Schedule:Day Name
  HotelSmall SAC_Econ_MaxOAFrac_Sch Default, !- Wednesday Schedule:Day Name
  HotelSmall SAC_Econ_MaxOAFrac_Sch Default, !- Thursday Schedule:Day Name
  HotelSmall SAC_Econ_MaxOAFrac_Sch Default, !- Friday Schedule:Day Name
  HotelSmall SAC_Econ_MaxOAFrac_Sch Default, !- Saturday Schedule:Day Name
  HotelSmall SAC_Econ_MaxOAFrac_Sch Default, !- Holiday Schedule:Day Name
  HotelSmall SAC_Econ_MaxOAFrac_Sch Summer Design Day, !- SummerDesignDay Schedule:Day Name
  HotelSmall SAC_Econ_MaxOAFrac_Sch Winter Design Day, !- WinterDesignDay Schedule:Day Name
  HotelSmall SAC_Econ_MaxOAFrac_Sch Default, !- CustomDay1 Schedule:Day Name
  HotelSmall SAC_Econ_MaxOAFrac_Sch Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  HotelSmall SAC_Econ_MaxOAFrac_Sch,      !- Name
  Fractional,                             !- Schedule Type Limits Name
  HotelSmall SAC_Econ_MaxOAFrac_Sch Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Mixed Water At Faucet Temp - 180F Week Rule - Jan1-Dec31, !- Name
  Schedule Day 200,                       !- Sunday Schedule:Day Name
  Schedule Day 200,                       !- Monday Schedule:Day Name
  Schedule Day 200,                       !- Tuesday Schedule:Day Name
  Schedule Day 200,                       !- Wednesday Schedule:Day Name
  Schedule Day 200,                       !- Thursday Schedule:Day Name
  Schedule Day 200,                       !- Friday Schedule:Day Name
  Schedule Day 200,                       !- Saturday Schedule:Day Name
  Schedule Day 200,                       !- Holiday Schedule:Day Name
  Schedule Day 200,                       !- SummerDesignDay Schedule:Day Name
  Schedule Day 200,                       !- WinterDesignDay Schedule:Day Name
  Schedule Day 200,                       !- CustomDay1 Schedule:Day Name
  Schedule Day 200;                       !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Mixed Water At Faucet Temp - 180F,      !- Name
  ,                                       !- Schedule Type Limits Name
  Mixed Water At Faucet Temp - 180F Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule Ruleset 1 Week Rule - Jan1-Dec31, !- Name
  Schedule Day 87,                        !- Sunday Schedule:Day Name
  Schedule Day 87,                        !- Monday Schedule:Day Name
  Schedule Day 87,                        !- Tuesday Schedule:Day Name
  Schedule Day 87,                        !- Wednesday Schedule:Day Name
  Schedule Day 87,                        !- Thursday Schedule:Day Name
  Schedule Day 87,                        !- Friday Schedule:Day Name
  Schedule Day 87,                        !- Saturday Schedule:Day Name
  Schedule Day 87,                        !- Holiday Schedule:Day Name
  Schedule Day 87,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 87,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 87,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 87;                        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Schedule Ruleset 1,                     !- Name
  Temperature,                            !- Schedule Type Limits Name
  Schedule Ruleset 1 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule Ruleset 10 Week Rule - Jan1-Dec31, !- Name
  Schedule Day 98,                        !- Sunday Schedule:Day Name
  Schedule Day 98,                        !- Monday Schedule:Day Name
  Schedule Day 98,                        !- Tuesday Schedule:Day Name
  Schedule Day 98,                        !- Wednesday Schedule:Day Name
  Schedule Day 98,                        !- Thursday Schedule:Day Name
  Schedule Day 98,                        !- Friday Schedule:Day Name
  Schedule Day 98,                        !- Saturday Schedule:Day Name
  Schedule Day 98,                        !- Holiday Schedule:Day Name
  Schedule Day 98,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 98,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 98,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 98;                        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Schedule Ruleset 10,                    !- Name
  ,                                       !- Schedule Type Limits Name
  Schedule Ruleset 10 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule Ruleset 100 Week Rule - Jan1-Dec31, !- Name
  Schedule Day 188,                       !- Sunday Schedule:Day Name
  Schedule Day 188,                       !- Monday Schedule:Day Name
  Schedule Day 188,                       !- Tuesday Schedule:Day Name
  Schedule Day 188,                       !- Wednesday Schedule:Day Name
  Schedule Day 188,                       !- Thursday Schedule:Day Name
  Schedule Day 188,                       !- Friday Schedule:Day Name
  Schedule Day 188,                       !- Saturday Schedule:Day Name
  Schedule Day 188,                       !- Holiday Schedule:Day Name
  Schedule Day 188,                       !- SummerDesignDay Schedule:Day Name
  Schedule Day 188,                       !- WinterDesignDay Schedule:Day Name
  Schedule Day 188,                       !- CustomDay1 Schedule:Day Name
  Schedule Day 188;                       !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Schedule Ruleset 100,                   !- Name
  ,                                       !- Schedule Type Limits Name
  Schedule Ruleset 100 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule Ruleset 101 Week Rule - Jan1-Dec31, !- Name
  Schedule Day 189,                       !- Sunday Schedule:Day Name
  Schedule Day 189,                       !- Monday Schedule:Day Name
  Schedule Day 189,                       !- Tuesday Schedule:Day Name
  Schedule Day 189,                       !- Wednesday Schedule:Day Name
  Schedule Day 189,                       !- Thursday Schedule:Day Name
  Schedule Day 189,                       !- Friday Schedule:Day Name
  Schedule Day 189,                       !- Saturday Schedule:Day Name
  Schedule Day 189,                       !- Holiday Schedule:Day Name
  Schedule Day 189,                       !- SummerDesignDay Schedule:Day Name
  Schedule Day 189,                       !- WinterDesignDay Schedule:Day Name
  Schedule Day 189,                       !- CustomDay1 Schedule:Day Name
  Schedule Day 189;                       !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Schedule Ruleset 101,                   !- Name
  ,                                       !- Schedule Type Limits Name
  Schedule Ruleset 101 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule Ruleset 102 Week Rule - Jan1-Dec31, !- Name
  Schedule Day 190,                       !- Sunday Schedule:Day Name
  Schedule Day 190,                       !- Monday Schedule:Day Name
  Schedule Day 190,                       !- Tuesday Schedule:Day Name
  Schedule Day 190,                       !- Wednesday Schedule:Day Name
  Schedule Day 190,                       !- Thursday Schedule:Day Name
  Schedule Day 190,                       !- Friday Schedule:Day Name
  Schedule Day 190,                       !- Saturday Schedule:Day Name
  Schedule Day 190,                       !- Holiday Schedule:Day Name
  Schedule Day 190,                       !- SummerDesignDay Schedule:Day Name
  Schedule Day 190,                       !- WinterDesignDay Schedule:Day Name
  Schedule Day 190,                       !- CustomDay1 Schedule:Day Name
  Schedule Day 190;                       !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Schedule Ruleset 102,                   !- Name
  ,                                       !- Schedule Type Limits Name
  Schedule Ruleset 102 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule Ruleset 103 Week Rule - Jan1-Dec31, !- Name
  Schedule Day 191,                       !- Sunday Schedule:Day Name
  Schedule Day 191,                       !- Monday Schedule:Day Name
  Schedule Day 191,                       !- Tuesday Schedule:Day Name
  Schedule Day 191,                       !- Wednesday Schedule:Day Name
  Schedule Day 191,                       !- Thursday Schedule:Day Name
  Schedule Day 191,                       !- Friday Schedule:Day Name
  Schedule Day 191,                       !- Saturday Schedule:Day Name
  Schedule Day 191,                       !- Holiday Schedule:Day Name
  Schedule Day 191,                       !- SummerDesignDay Schedule:Day Name
  Schedule Day 191,                       !- WinterDesignDay Schedule:Day Name
  Schedule Day 191,                       !- CustomDay1 Schedule:Day Name
  Schedule Day 191;                       !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Schedule Ruleset 103,                   !- Name
  ,                                       !- Schedule Type Limits Name
  Schedule Ruleset 103 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule Ruleset 104 Week Rule - Jan1-Dec31, !- Name
  Schedule Day 192,                       !- Sunday Schedule:Day Name
  Schedule Day 192,                       !- Monday Schedule:Day Name
  Schedule Day 192,                       !- Tuesday Schedule:Day Name
  Schedule Day 192,                       !- Wednesday Schedule:Day Name
  Schedule Day 192,                       !- Thursday Schedule:Day Name
  Schedule Day 192,                       !- Friday Schedule:Day Name
  Schedule Day 192,                       !- Saturday Schedule:Day Name
  Schedule Day 192,                       !- Holiday Schedule:Day Name
  Schedule Day 192,                       !- SummerDesignDay Schedule:Day Name
  Schedule Day 192,                       !- WinterDesignDay Schedule:Day Name
  Schedule Day 192,                       !- CustomDay1 Schedule:Day Name
  Schedule Day 192;                       !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Schedule Ruleset 104,                   !- Name
  ,                                       !- Schedule Type Limits Name
  Schedule Ruleset 104 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule Ruleset 105 Week Rule - Jan1-Dec31, !- Name
  Schedule Day 193,                       !- Sunday Schedule:Day Name
  Schedule Day 193,                       !- Monday Schedule:Day Name
  Schedule Day 193,                       !- Tuesday Schedule:Day Name
  Schedule Day 193,                       !- Wednesday Schedule:Day Name
  Schedule Day 193,                       !- Thursday Schedule:Day Name
  Schedule Day 193,                       !- Friday Schedule:Day Name
  Schedule Day 193,                       !- Saturday Schedule:Day Name
  Schedule Day 193,                       !- Holiday Schedule:Day Name
  Schedule Day 193,                       !- SummerDesignDay Schedule:Day Name
  Schedule Day 193,                       !- WinterDesignDay Schedule:Day Name
  Schedule Day 193,                       !- CustomDay1 Schedule:Day Name
  Schedule Day 193;                       !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Schedule Ruleset 105,                   !- Name
  ,                                       !- Schedule Type Limits Name
  Schedule Ruleset 105 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule Ruleset 106 Week Rule - Jan1-Dec31, !- Name
  Schedule Day 194,                       !- Sunday Schedule:Day Name
  Schedule Day 194,                       !- Monday Schedule:Day Name
  Schedule Day 194,                       !- Tuesday Schedule:Day Name
  Schedule Day 194,                       !- Wednesday Schedule:Day Name
  Schedule Day 194,                       !- Thursday Schedule:Day Name
  Schedule Day 194,                       !- Friday Schedule:Day Name
  Schedule Day 194,                       !- Saturday Schedule:Day Name
  Schedule Day 194,                       !- Holiday Schedule:Day Name
  Schedule Day 194,                       !- SummerDesignDay Schedule:Day Name
  Schedule Day 194,                       !- WinterDesignDay Schedule:Day Name
  Schedule Day 194,                       !- CustomDay1 Schedule:Day Name
  Schedule Day 194;                       !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Schedule Ruleset 106,                   !- Name
  ,                                       !- Schedule Type Limits Name
  Schedule Ruleset 106 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule Ruleset 107 Week Rule - Jan1-Dec31, !- Name
  Schedule Day 195,                       !- Sunday Schedule:Day Name
  Schedule Day 195,                       !- Monday Schedule:Day Name
  Schedule Day 195,                       !- Tuesday Schedule:Day Name
  Schedule Day 195,                       !- Wednesday Schedule:Day Name
  Schedule Day 195,                       !- Thursday Schedule:Day Name
  Schedule Day 195,                       !- Friday Schedule:Day Name
  Schedule Day 195,                       !- Saturday Schedule:Day Name
  Schedule Day 195,                       !- Holiday Schedule:Day Name
  Schedule Day 195,                       !- SummerDesignDay Schedule:Day Name
  Schedule Day 195,                       !- WinterDesignDay Schedule:Day Name
  Schedule Day 195,                       !- CustomDay1 Schedule:Day Name
  Schedule Day 195;                       !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Schedule Ruleset 107,                   !- Name
  ,                                       !- Schedule Type Limits Name
  Schedule Ruleset 107 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule Ruleset 108 Week Rule - Jan1-Dec31, !- Name
  Schedule Day 196,                       !- Sunday Schedule:Day Name
  Schedule Day 196,                       !- Monday Schedule:Day Name
  Schedule Day 196,                       !- Tuesday Schedule:Day Name
  Schedule Day 196,                       !- Wednesday Schedule:Day Name
  Schedule Day 196,                       !- Thursday Schedule:Day Name
  Schedule Day 196,                       !- Friday Schedule:Day Name
  Schedule Day 196,                       !- Saturday Schedule:Day Name
  Schedule Day 196,                       !- Holiday Schedule:Day Name
  Schedule Day 196,                       !- SummerDesignDay Schedule:Day Name
  Schedule Day 196,                       !- WinterDesignDay Schedule:Day Name
  Schedule Day 196,                       !- CustomDay1 Schedule:Day Name
  Schedule Day 196;                       !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Schedule Ruleset 108,                   !- Name
  Temperature,                            !- Schedule Type Limits Name
  Schedule Ruleset 108 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule Ruleset 109 Week Rule - Jan1-Dec31, !- Name
  Schedule Day 197,                       !- Sunday Schedule:Day Name
  Schedule Day 197,                       !- Monday Schedule:Day Name
  Schedule Day 197,                       !- Tuesday Schedule:Day Name
  Schedule Day 197,                       !- Wednesday Schedule:Day Name
  Schedule Day 197,                       !- Thursday Schedule:Day Name
  Schedule Day 197,                       !- Friday Schedule:Day Name
  Schedule Day 197,                       !- Saturday Schedule:Day Name
  Schedule Day 197,                       !- Holiday Schedule:Day Name
  Schedule Day 197,                       !- SummerDesignDay Schedule:Day Name
  Schedule Day 197,                       !- WinterDesignDay Schedule:Day Name
  Schedule Day 197,                       !- CustomDay1 Schedule:Day Name
  Schedule Day 197;                       !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Schedule Ruleset 109,                   !- Name
  Temperature,                            !- Schedule Type Limits Name
  Schedule Ruleset 109 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule Ruleset 11 Week Rule - Jan1-Dec31, !- Name
  Schedule Day 99,                        !- Sunday Schedule:Day Name
  Schedule Day 99,                        !- Monday Schedule:Day Name
  Schedule Day 99,                        !- Tuesday Schedule:Day Name
  Schedule Day 99,                        !- Wednesday Schedule:Day Name
  Schedule Day 99,                        !- Thursday Schedule:Day Name
  Schedule Day 99,                        !- Friday Schedule:Day Name
  Schedule Day 99,                        !- Saturday Schedule:Day Name
  Schedule Day 99,                        !- Holiday Schedule:Day Name
  Schedule Day 99,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 99,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 99,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 99;                        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Schedule Ruleset 11,                    !- Name
  ,                                       !- Schedule Type Limits Name
  Schedule Ruleset 11 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule Ruleset 12 Week Rule - Jan1-Dec31, !- Name
  Schedule Day 100,                       !- Sunday Schedule:Day Name
  Schedule Day 100,                       !- Monday Schedule:Day Name
  Schedule Day 100,                       !- Tuesday Schedule:Day Name
  Schedule Day 100,                       !- Wednesday Schedule:Day Name
  Schedule Day 100,                       !- Thursday Schedule:Day Name
  Schedule Day 100,                       !- Friday Schedule:Day Name
  Schedule Day 100,                       !- Saturday Schedule:Day Name
  Schedule Day 100,                       !- Holiday Schedule:Day Name
  Schedule Day 100,                       !- SummerDesignDay Schedule:Day Name
  Schedule Day 100,                       !- WinterDesignDay Schedule:Day Name
  Schedule Day 100,                       !- CustomDay1 Schedule:Day Name
  Schedule Day 100;                       !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Schedule Ruleset 12,                    !- Name
  ,                                       !- Schedule Type Limits Name
  Schedule Ruleset 12 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule Ruleset 13 Week Rule - Jan1-Dec31, !- Name
  Schedule Day 101,                       !- Sunday Schedule:Day Name
  Schedule Day 101,                       !- Monday Schedule:Day Name
  Schedule Day 101,                       !- Tuesday Schedule:Day Name
  Schedule Day 101,                       !- Wednesday Schedule:Day Name
  Schedule Day 101,                       !- Thursday Schedule:Day Name
  Schedule Day 101,                       !- Friday Schedule:Day Name
  Schedule Day 101,                       !- Saturday Schedule:Day Name
  Schedule Day 101,                       !- Holiday Schedule:Day Name
  Schedule Day 101,                       !- SummerDesignDay Schedule:Day Name
  Schedule Day 101,                       !- WinterDesignDay Schedule:Day Name
  Schedule Day 101,                       !- CustomDay1 Schedule:Day Name
  Schedule Day 101;                       !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Schedule Ruleset 13,                    !- Name
  ,                                       !- Schedule Type Limits Name
  Schedule Ruleset 13 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule Ruleset 14 Week Rule - Jan1-Dec31, !- Name
  Schedule Day 102,                       !- Sunday Schedule:Day Name
  Schedule Day 102,                       !- Monday Schedule:Day Name
  Schedule Day 102,                       !- Tuesday Schedule:Day Name
  Schedule Day 102,                       !- Wednesday Schedule:Day Name
  Schedule Day 102,                       !- Thursday Schedule:Day Name
  Schedule Day 102,                       !- Friday Schedule:Day Name
  Schedule Day 102,                       !- Saturday Schedule:Day Name
  Schedule Day 102,                       !- Holiday Schedule:Day Name
  Schedule Day 102,                       !- SummerDesignDay Schedule:Day Name
  Schedule Day 102,                       !- WinterDesignDay Schedule:Day Name
  Schedule Day 102,                       !- CustomDay1 Schedule:Day Name
  Schedule Day 102;                       !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Schedule Ruleset 14,                    !- Name
  ,                                       !- Schedule Type Limits Name
  Schedule Ruleset 14 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule Ruleset 15 Week Rule - Jan1-Dec31, !- Name
  Schedule Day 103,                       !- Sunday Schedule:Day Name
  Schedule Day 103,                       !- Monday Schedule:Day Name
  Schedule Day 103,                       !- Tuesday Schedule:Day Name
  Schedule Day 103,                       !- Wednesday Schedule:Day Name
  Schedule Day 103,                       !- Thursday Schedule:Day Name
  Schedule Day 103,                       !- Friday Schedule:Day Name
  Schedule Day 103,                       !- Saturday Schedule:Day Name
  Schedule Day 103,                       !- Holiday Schedule:Day Name
  Schedule Day 103,                       !- SummerDesignDay Schedule:Day Name
  Schedule Day 103,                       !- WinterDesignDay Schedule:Day Name
  Schedule Day 103,                       !- CustomDay1 Schedule:Day Name
  Schedule Day 103;                       !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Schedule Ruleset 15,                    !- Name
  ,                                       !- Schedule Type Limits Name
  Schedule Ruleset 15 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule Ruleset 16 Week Rule - Jan1-Dec31, !- Name
  Schedule Day 104,                       !- Sunday Schedule:Day Name
  Schedule Day 104,                       !- Monday Schedule:Day Name
  Schedule Day 104,                       !- Tuesday Schedule:Day Name
  Schedule Day 104,                       !- Wednesday Schedule:Day Name
  Schedule Day 104,                       !- Thursday Schedule:Day Name
  Schedule Day 104,                       !- Friday Schedule:Day Name
  Schedule Day 104,                       !- Saturday Schedule:Day Name
  Schedule Day 104,                       !- Holiday Schedule:Day Name
  Schedule Day 104,                       !- SummerDesignDay Schedule:Day Name
  Schedule Day 104,                       !- WinterDesignDay Schedule:Day Name
  Schedule Day 104,                       !- CustomDay1 Schedule:Day Name
  Schedule Day 104;                       !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Schedule Ruleset 16,                    !- Name
  ,                                       !- Schedule Type Limits Name
  Schedule Ruleset 16 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule Ruleset 17 Week Rule - Jan1-Dec31, !- Name
  Schedule Day 105,                       !- Sunday Schedule:Day Name
  Schedule Day 105,                       !- Monday Schedule:Day Name
  Schedule Day 105,                       !- Tuesday Schedule:Day Name
  Schedule Day 105,                       !- Wednesday Schedule:Day Name
  Schedule Day 105,                       !- Thursday Schedule:Day Name
  Schedule Day 105,                       !- Friday Schedule:Day Name
  Schedule Day 105,                       !- Saturday Schedule:Day Name
  Schedule Day 105,                       !- Holiday Schedule:Day Name
  Schedule Day 105,                       !- SummerDesignDay Schedule:Day Name
  Schedule Day 105,                       !- WinterDesignDay Schedule:Day Name
  Schedule Day 105,                       !- CustomDay1 Schedule:Day Name
  Schedule Day 105;                       !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Schedule Ruleset 17,                    !- Name
  ,                                       !- Schedule Type Limits Name
  Schedule Ruleset 17 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule Ruleset 18 Week Rule - Jan1-Dec31, !- Name
  Schedule Day 106,                       !- Sunday Schedule:Day Name
  Schedule Day 106,                       !- Monday Schedule:Day Name
  Schedule Day 106,                       !- Tuesday Schedule:Day Name
  Schedule Day 106,                       !- Wednesday Schedule:Day Name
  Schedule Day 106,                       !- Thursday Schedule:Day Name
  Schedule Day 106,                       !- Friday Schedule:Day Name
  Schedule Day 106,                       !- Saturday Schedule:Day Name
  Schedule Day 106,                       !- Holiday Schedule:Day Name
  Schedule Day 106,                       !- SummerDesignDay Schedule:Day Name
  Schedule Day 106,                       !- WinterDesignDay Schedule:Day Name
  Schedule Day 106,                       !- CustomDay1 Schedule:Day Name
  Schedule Day 106;                       !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Schedule Ruleset 18,                    !- Name
  ,                                       !- Schedule Type Limits Name
  Schedule Ruleset 18 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule Ruleset 19 Week Rule - Jan1-Dec31, !- Name
  Schedule Day 107,                       !- Sunday Schedule:Day Name
  Schedule Day 107,                       !- Monday Schedule:Day Name
  Schedule Day 107,                       !- Tuesday Schedule:Day Name
  Schedule Day 107,                       !- Wednesday Schedule:Day Name
  Schedule Day 107,                       !- Thursday Schedule:Day Name
  Schedule Day 107,                       !- Friday Schedule:Day Name
  Schedule Day 107,                       !- Saturday Schedule:Day Name
  Schedule Day 107,                       !- Holiday Schedule:Day Name
  Schedule Day 107,                       !- SummerDesignDay Schedule:Day Name
  Schedule Day 107,                       !- WinterDesignDay Schedule:Day Name
  Schedule Day 107,                       !- CustomDay1 Schedule:Day Name
  Schedule Day 107;                       !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Schedule Ruleset 19,                    !- Name
  ,                                       !- Schedule Type Limits Name
  Schedule Ruleset 19 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule Ruleset 2 Week Rule - Jan1-Dec31, !- Name
  Schedule Day 88,                        !- Sunday Schedule:Day Name
  Schedule Day 88,                        !- Monday Schedule:Day Name
  Schedule Day 88,                        !- Tuesday Schedule:Day Name
  Schedule Day 88,                        !- Wednesday Schedule:Day Name
  Schedule Day 88,                        !- Thursday Schedule:Day Name
  Schedule Day 88,                        !- Friday Schedule:Day Name
  Schedule Day 88,                        !- Saturday Schedule:Day Name
  Schedule Day 88,                        !- Holiday Schedule:Day Name
  Schedule Day 88,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 88,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 88,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 88;                        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Schedule Ruleset 2,                     !- Name
  Temperature,                            !- Schedule Type Limits Name
  Schedule Ruleset 2 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule Ruleset 20 Week Rule - Jan1-Dec31, !- Name
  Schedule Day 108,                       !- Sunday Schedule:Day Name
  Schedule Day 108,                       !- Monday Schedule:Day Name
  Schedule Day 108,                       !- Tuesday Schedule:Day Name
  Schedule Day 108,                       !- Wednesday Schedule:Day Name
  Schedule Day 108,                       !- Thursday Schedule:Day Name
  Schedule Day 108,                       !- Friday Schedule:Day Name
  Schedule Day 108,                       !- Saturday Schedule:Day Name
  Schedule Day 108,                       !- Holiday Schedule:Day Name
  Schedule Day 108,                       !- SummerDesignDay Schedule:Day Name
  Schedule Day 108,                       !- WinterDesignDay Schedule:Day Name
  Schedule Day 108,                       !- CustomDay1 Schedule:Day Name
  Schedule Day 108;                       !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Schedule Ruleset 20,                    !- Name
  ,                                       !- Schedule Type Limits Name
  Schedule Ruleset 20 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule Ruleset 21 Week Rule - Jan1-Dec31, !- Name
  Schedule Day 109,                       !- Sunday Schedule:Day Name
  Schedule Day 109,                       !- Monday Schedule:Day Name
  Schedule Day 109,                       !- Tuesday Schedule:Day Name
  Schedule Day 109,                       !- Wednesday Schedule:Day Name
  Schedule Day 109,                       !- Thursday Schedule:Day Name
  Schedule Day 109,                       !- Friday Schedule:Day Name
  Schedule Day 109,                       !- Saturday Schedule:Day Name
  Schedule Day 109,                       !- Holiday Schedule:Day Name
  Schedule Day 109,                       !- SummerDesignDay Schedule:Day Name
  Schedule Day 109,                       !- WinterDesignDay Schedule:Day Name
  Schedule Day 109,                       !- CustomDay1 Schedule:Day Name
  Schedule Day 109;                       !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Schedule Ruleset 21,                    !- Name
  ,                                       !- Schedule Type Limits Name
  Schedule Ruleset 21 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule Ruleset 22 Week Rule - Jan1-Dec31, !- Name
  Schedule Day 110,                       !- Sunday Schedule:Day Name
  Schedule Day 110,                       !- Monday Schedule:Day Name
  Schedule Day 110,                       !- Tuesday Schedule:Day Name
  Schedule Day 110,                       !- Wednesday Schedule:Day Name
  Schedule Day 110,                       !- Thursday Schedule:Day Name
  Schedule Day 110,                       !- Friday Schedule:Day Name
  Schedule Day 110,                       !- Saturday Schedule:Day Name
  Schedule Day 110,                       !- Holiday Schedule:Day Name
  Schedule Day 110,                       !- SummerDesignDay Schedule:Day Name
  Schedule Day 110,                       !- WinterDesignDay Schedule:Day Name
  Schedule Day 110,                       !- CustomDay1 Schedule:Day Name
  Schedule Day 110;                       !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Schedule Ruleset 22,                    !- Name
  ,                                       !- Schedule Type Limits Name
  Schedule Ruleset 22 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule Ruleset 23 Week Rule - Jan1-Dec31, !- Name
  Schedule Day 111,                       !- Sunday Schedule:Day Name
  Schedule Day 111,                       !- Monday Schedule:Day Name
  Schedule Day 111,                       !- Tuesday Schedule:Day Name
  Schedule Day 111,                       !- Wednesday Schedule:Day Name
  Schedule Day 111,                       !- Thursday Schedule:Day Name
  Schedule Day 111,                       !- Friday Schedule:Day Name
  Schedule Day 111,                       !- Saturday Schedule:Day Name
  Schedule Day 111,                       !- Holiday Schedule:Day Name
  Schedule Day 111,                       !- SummerDesignDay Schedule:Day Name
  Schedule Day 111,                       !- WinterDesignDay Schedule:Day Name
  Schedule Day 111,                       !- CustomDay1 Schedule:Day Name
  Schedule Day 111;                       !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Schedule Ruleset 23,                    !- Name
  ,                                       !- Schedule Type Limits Name
  Schedule Ruleset 23 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule Ruleset 24 Week Rule - Jan1-Dec31, !- Name
  Schedule Day 112,                       !- Sunday Schedule:Day Name
  Schedule Day 112,                       !- Monday Schedule:Day Name
  Schedule Day 112,                       !- Tuesday Schedule:Day Name
  Schedule Day 112,                       !- Wednesday Schedule:Day Name
  Schedule Day 112,                       !- Thursday Schedule:Day Name
  Schedule Day 112,                       !- Friday Schedule:Day Name
  Schedule Day 112,                       !- Saturday Schedule:Day Name
  Schedule Day 112,                       !- Holiday Schedule:Day Name
  Schedule Day 112,                       !- SummerDesignDay Schedule:Day Name
  Schedule Day 112,                       !- WinterDesignDay Schedule:Day Name
  Schedule Day 112,                       !- CustomDay1 Schedule:Day Name
  Schedule Day 112;                       !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Schedule Ruleset 24,                    !- Name
  ,                                       !- Schedule Type Limits Name
  Schedule Ruleset 24 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule Ruleset 25 Week Rule - Jan1-Dec31, !- Name
  Schedule Day 113,                       !- Sunday Schedule:Day Name
  Schedule Day 113,                       !- Monday Schedule:Day Name
  Schedule Day 113,                       !- Tuesday Schedule:Day Name
  Schedule Day 113,                       !- Wednesday Schedule:Day Name
  Schedule Day 113,                       !- Thursday Schedule:Day Name
  Schedule Day 113,                       !- Friday Schedule:Day Name
  Schedule Day 113,                       !- Saturday Schedule:Day Name
  Schedule Day 113,                       !- Holiday Schedule:Day Name
  Schedule Day 113,                       !- SummerDesignDay Schedule:Day Name
  Schedule Day 113,                       !- WinterDesignDay Schedule:Day Name
  Schedule Day 113,                       !- CustomDay1 Schedule:Day Name
  Schedule Day 113;                       !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Schedule Ruleset 25,                    !- Name
  ,                                       !- Schedule Type Limits Name
  Schedule Ruleset 25 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule Ruleset 26 Week Rule - Jan1-Dec31, !- Name
  Schedule Day 114,                       !- Sunday Schedule:Day Name
  Schedule Day 114,                       !- Monday Schedule:Day Name
  Schedule Day 114,                       !- Tuesday Schedule:Day Name
  Schedule Day 114,                       !- Wednesday Schedule:Day Name
  Schedule Day 114,                       !- Thursday Schedule:Day Name
  Schedule Day 114,                       !- Friday Schedule:Day Name
  Schedule Day 114,                       !- Saturday Schedule:Day Name
  Schedule Day 114,                       !- Holiday Schedule:Day Name
  Schedule Day 114,                       !- SummerDesignDay Schedule:Day Name
  Schedule Day 114,                       !- WinterDesignDay Schedule:Day Name
  Schedule Day 114,                       !- CustomDay1 Schedule:Day Name
  Schedule Day 114;                       !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Schedule Ruleset 26,                    !- Name
  ,                                       !- Schedule Type Limits Name
  Schedule Ruleset 26 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule Ruleset 27 Week Rule - Jan1-Dec31, !- Name
  Schedule Day 115,                       !- Sunday Schedule:Day Name
  Schedule Day 115,                       !- Monday Schedule:Day Name
  Schedule Day 115,                       !- Tuesday Schedule:Day Name
  Schedule Day 115,                       !- Wednesday Schedule:Day Name
  Schedule Day 115,                       !- Thursday Schedule:Day Name
  Schedule Day 115,                       !- Friday Schedule:Day Name
  Schedule Day 115,                       !- Saturday Schedule:Day Name
  Schedule Day 115,                       !- Holiday Schedule:Day Name
  Schedule Day 115,                       !- SummerDesignDay Schedule:Day Name
  Schedule Day 115,                       !- WinterDesignDay Schedule:Day Name
  Schedule Day 115,                       !- CustomDay1 Schedule:Day Name
  Schedule Day 115;                       !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Schedule Ruleset 27,                    !- Name
  ,                                       !- Schedule Type Limits Name
  Schedule Ruleset 27 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule Ruleset 28 Week Rule - Jan1-Dec31, !- Name
  Schedule Day 116,                       !- Sunday Schedule:Day Name
  Schedule Day 116,                       !- Monday Schedule:Day Name
  Schedule Day 116,                       !- Tuesday Schedule:Day Name
  Schedule Day 116,                       !- Wednesday Schedule:Day Name
  Schedule Day 116,                       !- Thursday Schedule:Day Name
  Schedule Day 116,                       !- Friday Schedule:Day Name
  Schedule Day 116,                       !- Saturday Schedule:Day Name
  Schedule Day 116,                       !- Holiday Schedule:Day Name
  Schedule Day 116,                       !- SummerDesignDay Schedule:Day Name
  Schedule Day 116,                       !- WinterDesignDay Schedule:Day Name
  Schedule Day 116,                       !- CustomDay1 Schedule:Day Name
  Schedule Day 116;                       !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Schedule Ruleset 28,                    !- Name
  ,                                       !- Schedule Type Limits Name
  Schedule Ruleset 28 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule Ruleset 29 Week Rule - Jan1-Dec31, !- Name
  Schedule Day 117,                       !- Sunday Schedule:Day Name
  Schedule Day 117,                       !- Monday Schedule:Day Name
  Schedule Day 117,                       !- Tuesday Schedule:Day Name
  Schedule Day 117,                       !- Wednesday Schedule:Day Name
  Schedule Day 117,                       !- Thursday Schedule:Day Name
  Schedule Day 117,                       !- Friday Schedule:Day Name
  Schedule Day 117,                       !- Saturday Schedule:Day Name
  Schedule Day 117,                       !- Holiday Schedule:Day Name
  Schedule Day 117,                       !- SummerDesignDay Schedule:Day Name
  Schedule Day 117,                       !- WinterDesignDay Schedule:Day Name
  Schedule Day 117,                       !- CustomDay1 Schedule:Day Name
  Schedule Day 117;                       !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Schedule Ruleset 29,                    !- Name
  ,                                       !- Schedule Type Limits Name
  Schedule Ruleset 29 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule Ruleset 3 Week Rule - Jan1-Dec31, !- Name
  Schedule Day 89,                        !- Sunday Schedule:Day Name
  Schedule Day 89,                        !- Monday Schedule:Day Name
  Schedule Day 89,                        !- Tuesday Schedule:Day Name
  Schedule Day 89,                        !- Wednesday Schedule:Day Name
  Schedule Day 89,                        !- Thursday Schedule:Day Name
  Schedule Day 89,                        !- Friday Schedule:Day Name
  Schedule Day 89,                        !- Saturday Schedule:Day Name
  Schedule Day 89,                        !- Holiday Schedule:Day Name
  Schedule Day 89,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 89,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 89,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 89;                        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Schedule Ruleset 3,                     !- Name
  ,                                       !- Schedule Type Limits Name
  Schedule Ruleset 3 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule Ruleset 30 Week Rule - Jan1-Dec31, !- Name
  Schedule Day 118,                       !- Sunday Schedule:Day Name
  Schedule Day 118,                       !- Monday Schedule:Day Name
  Schedule Day 118,                       !- Tuesday Schedule:Day Name
  Schedule Day 118,                       !- Wednesday Schedule:Day Name
  Schedule Day 118,                       !- Thursday Schedule:Day Name
  Schedule Day 118,                       !- Friday Schedule:Day Name
  Schedule Day 118,                       !- Saturday Schedule:Day Name
  Schedule Day 118,                       !- Holiday Schedule:Day Name
  Schedule Day 118,                       !- SummerDesignDay Schedule:Day Name
  Schedule Day 118,                       !- WinterDesignDay Schedule:Day Name
  Schedule Day 118,                       !- CustomDay1 Schedule:Day Name
  Schedule Day 118;                       !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Schedule Ruleset 30,                    !- Name
  ,                                       !- Schedule Type Limits Name
  Schedule Ruleset 30 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule Ruleset 31 Week Rule - Jan1-Dec31, !- Name
  Schedule Day 119,                       !- Sunday Schedule:Day Name
  Schedule Day 119,                       !- Monday Schedule:Day Name
  Schedule Day 119,                       !- Tuesday Schedule:Day Name
  Schedule Day 119,                       !- Wednesday Schedule:Day Name
  Schedule Day 119,                       !- Thursday Schedule:Day Name
  Schedule Day 119,                       !- Friday Schedule:Day Name
  Schedule Day 119,                       !- Saturday Schedule:Day Name
  Schedule Day 119,                       !- Holiday Schedule:Day Name
  Schedule Day 119,                       !- SummerDesignDay Schedule:Day Name
  Schedule Day 119,                       !- WinterDesignDay Schedule:Day Name
  Schedule Day 119,                       !- CustomDay1 Schedule:Day Name
  Schedule Day 119;                       !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Schedule Ruleset 31,                    !- Name
  ,                                       !- Schedule Type Limits Name
  Schedule Ruleset 31 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule Ruleset 32 Week Rule - Jan1-Dec31, !- Name
  Schedule Day 120,                       !- Sunday Schedule:Day Name
  Schedule Day 120,                       !- Monday Schedule:Day Name
  Schedule Day 120,                       !- Tuesday Schedule:Day Name
  Schedule Day 120,                       !- Wednesday Schedule:Day Name
  Schedule Day 120,                       !- Thursday Schedule:Day Name
  Schedule Day 120,                       !- Friday Schedule:Day Name
  Schedule Day 120,                       !- Saturday Schedule:Day Name
  Schedule Day 120,                       !- Holiday Schedule:Day Name
  Schedule Day 120,                       !- SummerDesignDay Schedule:Day Name
  Schedule Day 120,                       !- WinterDesignDay Schedule:Day Name
  Schedule Day 120,                       !- CustomDay1 Schedule:Day Name
  Schedule Day 120;                       !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Schedule Ruleset 32,                    !- Name
  ,                                       !- Schedule Type Limits Name
  Schedule Ruleset 32 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule Ruleset 33 Week Rule - Jan1-Dec31, !- Name
  Schedule Day 121,                       !- Sunday Schedule:Day Name
  Schedule Day 121,                       !- Monday Schedule:Day Name
  Schedule Day 121,                       !- Tuesday Schedule:Day Name
  Schedule Day 121,                       !- Wednesday Schedule:Day Name
  Schedule Day 121,                       !- Thursday Schedule:Day Name
  Schedule Day 121,                       !- Friday Schedule:Day Name
  Schedule Day 121,                       !- Saturday Schedule:Day Name
  Schedule Day 121,                       !- Holiday Schedule:Day Name
  Schedule Day 121,                       !- SummerDesignDay Schedule:Day Name
  Schedule Day 121,                       !- WinterDesignDay Schedule:Day Name
  Schedule Day 121,                       !- CustomDay1 Schedule:Day Name
  Schedule Day 121;                       !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Schedule Ruleset 33,                    !- Name
  ,                                       !- Schedule Type Limits Name
  Schedule Ruleset 33 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule Ruleset 34 Week Rule - Jan1-Dec31, !- Name
  Schedule Day 122,                       !- Sunday Schedule:Day Name
  Schedule Day 122,                       !- Monday Schedule:Day Name
  Schedule Day 122,                       !- Tuesday Schedule:Day Name
  Schedule Day 122,                       !- Wednesday Schedule:Day Name
  Schedule Day 122,                       !- Thursday Schedule:Day Name
  Schedule Day 122,                       !- Friday Schedule:Day Name
  Schedule Day 122,                       !- Saturday Schedule:Day Name
  Schedule Day 122,                       !- Holiday Schedule:Day Name
  Schedule Day 122,                       !- SummerDesignDay Schedule:Day Name
  Schedule Day 122,                       !- WinterDesignDay Schedule:Day Name
  Schedule Day 122,                       !- CustomDay1 Schedule:Day Name
  Schedule Day 122;                       !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Schedule Ruleset 34,                    !- Name
  ,                                       !- Schedule Type Limits Name
  Schedule Ruleset 34 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule Ruleset 35 Week Rule - Jan1-Dec31, !- Name
  Schedule Day 123,                       !- Sunday Schedule:Day Name
  Schedule Day 123,                       !- Monday Schedule:Day Name
  Schedule Day 123,                       !- Tuesday Schedule:Day Name
  Schedule Day 123,                       !- Wednesday Schedule:Day Name
  Schedule Day 123,                       !- Thursday Schedule:Day Name
  Schedule Day 123,                       !- Friday Schedule:Day Name
  Schedule Day 123,                       !- Saturday Schedule:Day Name
  Schedule Day 123,                       !- Holiday Schedule:Day Name
  Schedule Day 123,                       !- SummerDesignDay Schedule:Day Name
  Schedule Day 123,                       !- WinterDesignDay Schedule:Day Name
  Schedule Day 123,                       !- CustomDay1 Schedule:Day Name
  Schedule Day 123;                       !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Schedule Ruleset 35,                    !- Name
  ,                                       !- Schedule Type Limits Name
  Schedule Ruleset 35 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule Ruleset 36 Week Rule - Jan1-Dec31, !- Name
  Schedule Day 124,                       !- Sunday Schedule:Day Name
  Schedule Day 124,                       !- Monday Schedule:Day Name
  Schedule Day 124,                       !- Tuesday Schedule:Day Name
  Schedule Day 124,                       !- Wednesday Schedule:Day Name
  Schedule Day 124,                       !- Thursday Schedule:Day Name
  Schedule Day 124,                       !- Friday Schedule:Day Name
  Schedule Day 124,                       !- Saturday Schedule:Day Name
  Schedule Day 124,                       !- Holiday Schedule:Day Name
  Schedule Day 124,                       !- SummerDesignDay Schedule:Day Name
  Schedule Day 124,                       !- WinterDesignDay Schedule:Day Name
  Schedule Day 124,                       !- CustomDay1 Schedule:Day Name
  Schedule Day 124;                       !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Schedule Ruleset 36,                    !- Name
  ,                                       !- Schedule Type Limits Name
  Schedule Ruleset 36 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule Ruleset 37 Week Rule - Jan1-Dec31, !- Name
  Schedule Day 125,                       !- Sunday Schedule:Day Name
  Schedule Day 125,                       !- Monday Schedule:Day Name
  Schedule Day 125,                       !- Tuesday Schedule:Day Name
  Schedule Day 125,                       !- Wednesday Schedule:Day Name
  Schedule Day 125,                       !- Thursday Schedule:Day Name
  Schedule Day 125,                       !- Friday Schedule:Day Name
  Schedule Day 125,                       !- Saturday Schedule:Day Name
  Schedule Day 125,                       !- Holiday Schedule:Day Name
  Schedule Day 125,                       !- SummerDesignDay Schedule:Day Name
  Schedule Day 125,                       !- WinterDesignDay Schedule:Day Name
  Schedule Day 125,                       !- CustomDay1 Schedule:Day Name
  Schedule Day 125;                       !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Schedule Ruleset 37,                    !- Name
  ,                                       !- Schedule Type Limits Name
  Schedule Ruleset 37 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule Ruleset 38 Week Rule - Jan1-Dec31, !- Name
  Schedule Day 126,                       !- Sunday Schedule:Day Name
  Schedule Day 126,                       !- Monday Schedule:Day Name
  Schedule Day 126,                       !- Tuesday Schedule:Day Name
  Schedule Day 126,                       !- Wednesday Schedule:Day Name
  Schedule Day 126,                       !- Thursday Schedule:Day Name
  Schedule Day 126,                       !- Friday Schedule:Day Name
  Schedule Day 126,                       !- Saturday Schedule:Day Name
  Schedule Day 126,                       !- Holiday Schedule:Day Name
  Schedule Day 126,                       !- SummerDesignDay Schedule:Day Name
  Schedule Day 126,                       !- WinterDesignDay Schedule:Day Name
  Schedule Day 126,                       !- CustomDay1 Schedule:Day Name
  Schedule Day 126;                       !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Schedule Ruleset 38,                    !- Name
  ,                                       !- Schedule Type Limits Name
  Schedule Ruleset 38 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule Ruleset 39 Week Rule - Jan1-Dec31, !- Name
  Schedule Day 127,                       !- Sunday Schedule:Day Name
  Schedule Day 127,                       !- Monday Schedule:Day Name
  Schedule Day 127,                       !- Tuesday Schedule:Day Name
  Schedule Day 127,                       !- Wednesday Schedule:Day Name
  Schedule Day 127,                       !- Thursday Schedule:Day Name
  Schedule Day 127,                       !- Friday Schedule:Day Name
  Schedule Day 127,                       !- Saturday Schedule:Day Name
  Schedule Day 127,                       !- Holiday Schedule:Day Name
  Schedule Day 127,                       !- SummerDesignDay Schedule:Day Name
  Schedule Day 127,                       !- WinterDesignDay Schedule:Day Name
  Schedule Day 127,                       !- CustomDay1 Schedule:Day Name
  Schedule Day 127;                       !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Schedule Ruleset 39,                    !- Name
  ,                                       !- Schedule Type Limits Name
  Schedule Ruleset 39 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule Ruleset 4 Week Rule - Jan1-Dec31, !- Name
  Schedule Day 90,                        !- Sunday Schedule:Day Name
  Schedule Day 90,                        !- Monday Schedule:Day Name
  Schedule Day 90,                        !- Tuesday Schedule:Day Name
  Schedule Day 90,                        !- Wednesday Schedule:Day Name
  Schedule Day 90,                        !- Thursday Schedule:Day Name
  Schedule Day 90,                        !- Friday Schedule:Day Name
  Schedule Day 90,                        !- Saturday Schedule:Day Name
  Schedule Day 90,                        !- Holiday Schedule:Day Name
  Schedule Day 90,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 90,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 90,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 90;                        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Schedule Ruleset 4,                     !- Name
  ,                                       !- Schedule Type Limits Name
  Schedule Ruleset 4 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule Ruleset 40 Week Rule - Jan1-Dec31, !- Name
  Schedule Day 128,                       !- Sunday Schedule:Day Name
  Schedule Day 128,                       !- Monday Schedule:Day Name
  Schedule Day 128,                       !- Tuesday Schedule:Day Name
  Schedule Day 128,                       !- Wednesday Schedule:Day Name
  Schedule Day 128,                       !- Thursday Schedule:Day Name
  Schedule Day 128,                       !- Friday Schedule:Day Name
  Schedule Day 128,                       !- Saturday Schedule:Day Name
  Schedule Day 128,                       !- Holiday Schedule:Day Name
  Schedule Day 128,                       !- SummerDesignDay Schedule:Day Name
  Schedule Day 128,                       !- WinterDesignDay Schedule:Day Name
  Schedule Day 128,                       !- CustomDay1 Schedule:Day Name
  Schedule Day 128;                       !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Schedule Ruleset 40,                    !- Name
  ,                                       !- Schedule Type Limits Name
  Schedule Ruleset 40 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule Ruleset 41 Week Rule - Jan1-Dec31, !- Name
  Schedule Day 129,                       !- Sunday Schedule:Day Name
  Schedule Day 129,                       !- Monday Schedule:Day Name
  Schedule Day 129,                       !- Tuesday Schedule:Day Name
  Schedule Day 129,                       !- Wednesday Schedule:Day Name
  Schedule Day 129,                       !- Thursday Schedule:Day Name
  Schedule Day 129,                       !- Friday Schedule:Day Name
  Schedule Day 129,                       !- Saturday Schedule:Day Name
  Schedule Day 129,                       !- Holiday Schedule:Day Name
  Schedule Day 129,                       !- SummerDesignDay Schedule:Day Name
  Schedule Day 129,                       !- WinterDesignDay Schedule:Day Name
  Schedule Day 129,                       !- CustomDay1 Schedule:Day Name
  Schedule Day 129;                       !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Schedule Ruleset 41,                    !- Name
  ,                                       !- Schedule Type Limits Name
  Schedule Ruleset 41 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule Ruleset 42 Week Rule - Jan1-Dec31, !- Name
  Schedule Day 130,                       !- Sunday Schedule:Day Name
  Schedule Day 130,                       !- Monday Schedule:Day Name
  Schedule Day 130,                       !- Tuesday Schedule:Day Name
  Schedule Day 130,                       !- Wednesday Schedule:Day Name
  Schedule Day 130,                       !- Thursday Schedule:Day Name
  Schedule Day 130,                       !- Friday Schedule:Day Name
  Schedule Day 130,                       !- Saturday Schedule:Day Name
  Schedule Day 130,                       !- Holiday Schedule:Day Name
  Schedule Day 130,                       !- SummerDesignDay Schedule:Day Name
  Schedule Day 130,                       !- WinterDesignDay Schedule:Day Name
  Schedule Day 130,                       !- CustomDay1 Schedule:Day Name
  Schedule Day 130;                       !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Schedule Ruleset 42,                    !- Name
  ,                                       !- Schedule Type Limits Name
  Schedule Ruleset 42 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule Ruleset 43 Week Rule - Jan1-Dec31, !- Name
  Schedule Day 131,                       !- Sunday Schedule:Day Name
  Schedule Day 131,                       !- Monday Schedule:Day Name
  Schedule Day 131,                       !- Tuesday Schedule:Day Name
  Schedule Day 131,                       !- Wednesday Schedule:Day Name
  Schedule Day 131,                       !- Thursday Schedule:Day Name
  Schedule Day 131,                       !- Friday Schedule:Day Name
  Schedule Day 131,                       !- Saturday Schedule:Day Name
  Schedule Day 131,                       !- Holiday Schedule:Day Name
  Schedule Day 131,                       !- SummerDesignDay Schedule:Day Name
  Schedule Day 131,                       !- WinterDesignDay Schedule:Day Name
  Schedule Day 131,                       !- CustomDay1 Schedule:Day Name
  Schedule Day 131;                       !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Schedule Ruleset 43,                    !- Name
  ,                                       !- Schedule Type Limits Name
  Schedule Ruleset 43 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule Ruleset 44 Week Rule - Jan1-Dec31, !- Name
  Schedule Day 132,                       !- Sunday Schedule:Day Name
  Schedule Day 132,                       !- Monday Schedule:Day Name
  Schedule Day 132,                       !- Tuesday Schedule:Day Name
  Schedule Day 132,                       !- Wednesday Schedule:Day Name
  Schedule Day 132,                       !- Thursday Schedule:Day Name
  Schedule Day 132,                       !- Friday Schedule:Day Name
  Schedule Day 132,                       !- Saturday Schedule:Day Name
  Schedule Day 132,                       !- Holiday Schedule:Day Name
  Schedule Day 132,                       !- SummerDesignDay Schedule:Day Name
  Schedule Day 132,                       !- WinterDesignDay Schedule:Day Name
  Schedule Day 132,                       !- CustomDay1 Schedule:Day Name
  Schedule Day 132;                       !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Schedule Ruleset 44,                    !- Name
  ,                                       !- Schedule Type Limits Name
  Schedule Ruleset 44 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule Ruleset 45 Week Rule - Jan1-Dec31, !- Name
  Schedule Day 133,                       !- Sunday Schedule:Day Name
  Schedule Day 133,                       !- Monday Schedule:Day Name
  Schedule Day 133,                       !- Tuesday Schedule:Day Name
  Schedule Day 133,                       !- Wednesday Schedule:Day Name
  Schedule Day 133,                       !- Thursday Schedule:Day Name
  Schedule Day 133,                       !- Friday Schedule:Day Name
  Schedule Day 133,                       !- Saturday Schedule:Day Name
  Schedule Day 133,                       !- Holiday Schedule:Day Name
  Schedule Day 133,                       !- SummerDesignDay Schedule:Day Name
  Schedule Day 133,                       !- WinterDesignDay Schedule:Day Name
  Schedule Day 133,                       !- CustomDay1 Schedule:Day Name
  Schedule Day 133;                       !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Schedule Ruleset 45,                    !- Name
  ,                                       !- Schedule Type Limits Name
  Schedule Ruleset 45 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule Ruleset 46 Week Rule - Jan1-Dec31, !- Name
  Schedule Day 134,                       !- Sunday Schedule:Day Name
  Schedule Day 134,                       !- Monday Schedule:Day Name
  Schedule Day 134,                       !- Tuesday Schedule:Day Name
  Schedule Day 134,                       !- Wednesday Schedule:Day Name
  Schedule Day 134,                       !- Thursday Schedule:Day Name
  Schedule Day 134,                       !- Friday Schedule:Day Name
  Schedule Day 134,                       !- Saturday Schedule:Day Name
  Schedule Day 134,                       !- Holiday Schedule:Day Name
  Schedule Day 134,                       !- SummerDesignDay Schedule:Day Name
  Schedule Day 134,                       !- WinterDesignDay Schedule:Day Name
  Schedule Day 134,                       !- CustomDay1 Schedule:Day Name
  Schedule Day 134;                       !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Schedule Ruleset 46,                    !- Name
  ,                                       !- Schedule Type Limits Name
  Schedule Ruleset 46 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule Ruleset 47 Week Rule - Jan1-Dec31, !- Name
  Schedule Day 135,                       !- Sunday Schedule:Day Name
  Schedule Day 135,                       !- Monday Schedule:Day Name
  Schedule Day 135,                       !- Tuesday Schedule:Day Name
  Schedule Day 135,                       !- Wednesday Schedule:Day Name
  Schedule Day 135,                       !- Thursday Schedule:Day Name
  Schedule Day 135,                       !- Friday Schedule:Day Name
  Schedule Day 135,                       !- Saturday Schedule:Day Name
  Schedule Day 135,                       !- Holiday Schedule:Day Name
  Schedule Day 135,                       !- SummerDesignDay Schedule:Day Name
  Schedule Day 135,                       !- WinterDesignDay Schedule:Day Name
  Schedule Day 135,                       !- CustomDay1 Schedule:Day Name
  Schedule Day 135;                       !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Schedule Ruleset 47,                    !- Name
  ,                                       !- Schedule Type Limits Name
  Schedule Ruleset 47 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule Ruleset 48 Week Rule - Jan1-Dec31, !- Name
  Schedule Day 136,                       !- Sunday Schedule:Day Name
  Schedule Day 136,                       !- Monday Schedule:Day Name
  Schedule Day 136,                       !- Tuesday Schedule:Day Name
  Schedule Day 136,                       !- Wednesday Schedule:Day Name
  Schedule Day 136,                       !- Thursday Schedule:Day Name
  Schedule Day 136,                       !- Friday Schedule:Day Name
  Schedule Day 136,                       !- Saturday Schedule:Day Name
  Schedule Day 136,                       !- Holiday Schedule:Day Name
  Schedule Day 136,                       !- SummerDesignDay Schedule:Day Name
  Schedule Day 136,                       !- WinterDesignDay Schedule:Day Name
  Schedule Day 136,                       !- CustomDay1 Schedule:Day Name
  Schedule Day 136;                       !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Schedule Ruleset 48,                    !- Name
  ,                                       !- Schedule Type Limits Name
  Schedule Ruleset 48 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule Ruleset 49 Week Rule - Jan1-Dec31, !- Name
  Schedule Day 137,                       !- Sunday Schedule:Day Name
  Schedule Day 137,                       !- Monday Schedule:Day Name
  Schedule Day 137,                       !- Tuesday Schedule:Day Name
  Schedule Day 137,                       !- Wednesday Schedule:Day Name
  Schedule Day 137,                       !- Thursday Schedule:Day Name
  Schedule Day 137,                       !- Friday Schedule:Day Name
  Schedule Day 137,                       !- Saturday Schedule:Day Name
  Schedule Day 137,                       !- Holiday Schedule:Day Name
  Schedule Day 137,                       !- SummerDesignDay Schedule:Day Name
  Schedule Day 137,                       !- WinterDesignDay Schedule:Day Name
  Schedule Day 137,                       !- CustomDay1 Schedule:Day Name
  Schedule Day 137;                       !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Schedule Ruleset 49,                    !- Name
  ,                                       !- Schedule Type Limits Name
  Schedule Ruleset 49 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule Ruleset 5 Week Rule - Jan1-Dec31, !- Name
  Schedule Day 91,                        !- Sunday Schedule:Day Name
  Schedule Day 91,                        !- Monday Schedule:Day Name
  Schedule Day 91,                        !- Tuesday Schedule:Day Name
  Schedule Day 91,                        !- Wednesday Schedule:Day Name
  Schedule Day 91,                        !- Thursday Schedule:Day Name
  Schedule Day 91,                        !- Friday Schedule:Day Name
  Schedule Day 91,                        !- Saturday Schedule:Day Name
  Schedule Day 91,                        !- Holiday Schedule:Day Name
  Schedule Day 91,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 91,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 91,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 91;                        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Schedule Ruleset 5,                     !- Name
  ,                                       !- Schedule Type Limits Name
  Schedule Ruleset 5 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule Ruleset 50 Week Rule - Jan1-Dec31, !- Name
  Schedule Day 138,                       !- Sunday Schedule:Day Name
  Schedule Day 138,                       !- Monday Schedule:Day Name
  Schedule Day 138,                       !- Tuesday Schedule:Day Name
  Schedule Day 138,                       !- Wednesday Schedule:Day Name
  Schedule Day 138,                       !- Thursday Schedule:Day Name
  Schedule Day 138,                       !- Friday Schedule:Day Name
  Schedule Day 138,                       !- Saturday Schedule:Day Name
  Schedule Day 138,                       !- Holiday Schedule:Day Name
  Schedule Day 138,                       !- SummerDesignDay Schedule:Day Name
  Schedule Day 138,                       !- WinterDesignDay Schedule:Day Name
  Schedule Day 138,                       !- CustomDay1 Schedule:Day Name
  Schedule Day 138;                       !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Schedule Ruleset 50,                    !- Name
  ,                                       !- Schedule Type Limits Name
  Schedule Ruleset 50 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule Ruleset 51 Week Rule - Jan1-Dec31, !- Name
  Schedule Day 139,                       !- Sunday Schedule:Day Name
  Schedule Day 139,                       !- Monday Schedule:Day Name
  Schedule Day 139,                       !- Tuesday Schedule:Day Name
  Schedule Day 139,                       !- Wednesday Schedule:Day Name
  Schedule Day 139,                       !- Thursday Schedule:Day Name
  Schedule Day 139,                       !- Friday Schedule:Day Name
  Schedule Day 139,                       !- Saturday Schedule:Day Name
  Schedule Day 139,                       !- Holiday Schedule:Day Name
  Schedule Day 139,                       !- SummerDesignDay Schedule:Day Name
  Schedule Day 139,                       !- WinterDesignDay Schedule:Day Name
  Schedule Day 139,                       !- CustomDay1 Schedule:Day Name
  Schedule Day 139;                       !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Schedule Ruleset 51,                    !- Name
  ,                                       !- Schedule Type Limits Name
  Schedule Ruleset 51 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule Ruleset 52 Week Rule - Jan1-Dec31, !- Name
  Schedule Day 140,                       !- Sunday Schedule:Day Name
  Schedule Day 140,                       !- Monday Schedule:Day Name
  Schedule Day 140,                       !- Tuesday Schedule:Day Name
  Schedule Day 140,                       !- Wednesday Schedule:Day Name
  Schedule Day 140,                       !- Thursday Schedule:Day Name
  Schedule Day 140,                       !- Friday Schedule:Day Name
  Schedule Day 140,                       !- Saturday Schedule:Day Name
  Schedule Day 140,                       !- Holiday Schedule:Day Name
  Schedule Day 140,                       !- SummerDesignDay Schedule:Day Name
  Schedule Day 140,                       !- WinterDesignDay Schedule:Day Name
  Schedule Day 140,                       !- CustomDay1 Schedule:Day Name
  Schedule Day 140;                       !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Schedule Ruleset 52,                    !- Name
  ,                                       !- Schedule Type Limits Name
  Schedule Ruleset 52 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule Ruleset 53 Week Rule - Jan1-Dec31, !- Name
  Schedule Day 141,                       !- Sunday Schedule:Day Name
  Schedule Day 141,                       !- Monday Schedule:Day Name
  Schedule Day 141,                       !- Tuesday Schedule:Day Name
  Schedule Day 141,                       !- Wednesday Schedule:Day Name
  Schedule Day 141,                       !- Thursday Schedule:Day Name
  Schedule Day 141,                       !- Friday Schedule:Day Name
  Schedule Day 141,                       !- Saturday Schedule:Day Name
  Schedule Day 141,                       !- Holiday Schedule:Day Name
  Schedule Day 141,                       !- SummerDesignDay Schedule:Day Name
  Schedule Day 141,                       !- WinterDesignDay Schedule:Day Name
  Schedule Day 141,                       !- CustomDay1 Schedule:Day Name
  Schedule Day 141;                       !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Schedule Ruleset 53,                    !- Name
  ,                                       !- Schedule Type Limits Name
  Schedule Ruleset 53 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule Ruleset 54 Week Rule - Jan1-Dec31, !- Name
  Schedule Day 142,                       !- Sunday Schedule:Day Name
  Schedule Day 142,                       !- Monday Schedule:Day Name
  Schedule Day 142,                       !- Tuesday Schedule:Day Name
  Schedule Day 142,                       !- Wednesday Schedule:Day Name
  Schedule Day 142,                       !- Thursday Schedule:Day Name
  Schedule Day 142,                       !- Friday Schedule:Day Name
  Schedule Day 142,                       !- Saturday Schedule:Day Name
  Schedule Day 142,                       !- Holiday Schedule:Day Name
  Schedule Day 142,                       !- SummerDesignDay Schedule:Day Name
  Schedule Day 142,                       !- WinterDesignDay Schedule:Day Name
  Schedule Day 142,                       !- CustomDay1 Schedule:Day Name
  Schedule Day 142;                       !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Schedule Ruleset 54,                    !- Name
  ,                                       !- Schedule Type Limits Name
  Schedule Ruleset 54 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule Ruleset 55 Week Rule - Jan1-Dec31, !- Name
  Schedule Day 143,                       !- Sunday Schedule:Day Name
  Schedule Day 143,                       !- Monday Schedule:Day Name
  Schedule Day 143,                       !- Tuesday Schedule:Day Name
  Schedule Day 143,                       !- Wednesday Schedule:Day Name
  Schedule Day 143,                       !- Thursday Schedule:Day Name
  Schedule Day 143,                       !- Friday Schedule:Day Name
  Schedule Day 143,                       !- Saturday Schedule:Day Name
  Schedule Day 143,                       !- Holiday Schedule:Day Name
  Schedule Day 143,                       !- SummerDesignDay Schedule:Day Name
  Schedule Day 143,                       !- WinterDesignDay Schedule:Day Name
  Schedule Day 143,                       !- CustomDay1 Schedule:Day Name
  Schedule Day 143;                       !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Schedule Ruleset 55,                    !- Name
  ,                                       !- Schedule Type Limits Name
  Schedule Ruleset 55 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule Ruleset 56 Week Rule - Jan1-Dec31, !- Name
  Schedule Day 144,                       !- Sunday Schedule:Day Name
  Schedule Day 144,                       !- Monday Schedule:Day Name
  Schedule Day 144,                       !- Tuesday Schedule:Day Name
  Schedule Day 144,                       !- Wednesday Schedule:Day Name
  Schedule Day 144,                       !- Thursday Schedule:Day Name
  Schedule Day 144,                       !- Friday Schedule:Day Name
  Schedule Day 144,                       !- Saturday Schedule:Day Name
  Schedule Day 144,                       !- Holiday Schedule:Day Name
  Schedule Day 144,                       !- SummerDesignDay Schedule:Day Name
  Schedule Day 144,                       !- WinterDesignDay Schedule:Day Name
  Schedule Day 144,                       !- CustomDay1 Schedule:Day Name
  Schedule Day 144;                       !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Schedule Ruleset 56,                    !- Name
  ,                                       !- Schedule Type Limits Name
  Schedule Ruleset 56 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule Ruleset 57 Week Rule - Jan1-Dec31, !- Name
  Schedule Day 145,                       !- Sunday Schedule:Day Name
  Schedule Day 145,                       !- Monday Schedule:Day Name
  Schedule Day 145,                       !- Tuesday Schedule:Day Name
  Schedule Day 145,                       !- Wednesday Schedule:Day Name
  Schedule Day 145,                       !- Thursday Schedule:Day Name
  Schedule Day 145,                       !- Friday Schedule:Day Name
  Schedule Day 145,                       !- Saturday Schedule:Day Name
  Schedule Day 145,                       !- Holiday Schedule:Day Name
  Schedule Day 145,                       !- SummerDesignDay Schedule:Day Name
  Schedule Day 145,                       !- WinterDesignDay Schedule:Day Name
  Schedule Day 145,                       !- CustomDay1 Schedule:Day Name
  Schedule Day 145;                       !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Schedule Ruleset 57,                    !- Name
  ,                                       !- Schedule Type Limits Name
  Schedule Ruleset 57 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule Ruleset 58 Week Rule - Jan1-Dec31, !- Name
  Schedule Day 146,                       !- Sunday Schedule:Day Name
  Schedule Day 146,                       !- Monday Schedule:Day Name
  Schedule Day 146,                       !- Tuesday Schedule:Day Name
  Schedule Day 146,                       !- Wednesday Schedule:Day Name
  Schedule Day 146,                       !- Thursday Schedule:Day Name
  Schedule Day 146,                       !- Friday Schedule:Day Name
  Schedule Day 146,                       !- Saturday Schedule:Day Name
  Schedule Day 146,                       !- Holiday Schedule:Day Name
  Schedule Day 146,                       !- SummerDesignDay Schedule:Day Name
  Schedule Day 146,                       !- WinterDesignDay Schedule:Day Name
  Schedule Day 146,                       !- CustomDay1 Schedule:Day Name
  Schedule Day 146;                       !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Schedule Ruleset 58,                    !- Name
  ,                                       !- Schedule Type Limits Name
  Schedule Ruleset 58 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule Ruleset 59 Week Rule - Jan1-Dec31, !- Name
  Schedule Day 147,                       !- Sunday Schedule:Day Name
  Schedule Day 147,                       !- Monday Schedule:Day Name
  Schedule Day 147,                       !- Tuesday Schedule:Day Name
  Schedule Day 147,                       !- Wednesday Schedule:Day Name
  Schedule Day 147,                       !- Thursday Schedule:Day Name
  Schedule Day 147,                       !- Friday Schedule:Day Name
  Schedule Day 147,                       !- Saturday Schedule:Day Name
  Schedule Day 147,                       !- Holiday Schedule:Day Name
  Schedule Day 147,                       !- SummerDesignDay Schedule:Day Name
  Schedule Day 147,                       !- WinterDesignDay Schedule:Day Name
  Schedule Day 147,                       !- CustomDay1 Schedule:Day Name
  Schedule Day 147;                       !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Schedule Ruleset 59,                    !- Name
  ,                                       !- Schedule Type Limits Name
  Schedule Ruleset 59 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule Ruleset 6 Week Rule - Jan1-Dec31, !- Name
  Schedule Day 94,                        !- Sunday Schedule:Day Name
  Schedule Day 94,                        !- Monday Schedule:Day Name
  Schedule Day 94,                        !- Tuesday Schedule:Day Name
  Schedule Day 94,                        !- Wednesday Schedule:Day Name
  Schedule Day 94,                        !- Thursday Schedule:Day Name
  Schedule Day 94,                        !- Friday Schedule:Day Name
  Schedule Day 94,                        !- Saturday Schedule:Day Name
  Schedule Day 94,                        !- Holiday Schedule:Day Name
  Schedule Day 94,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 94,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 94,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 94;                        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Schedule Ruleset 6,                     !- Name
  ,                                       !- Schedule Type Limits Name
  Schedule Ruleset 6 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule Ruleset 60 Week Rule - Jan1-Dec31, !- Name
  Schedule Day 148,                       !- Sunday Schedule:Day Name
  Schedule Day 148,                       !- Monday Schedule:Day Name
  Schedule Day 148,                       !- Tuesday Schedule:Day Name
  Schedule Day 148,                       !- Wednesday Schedule:Day Name
  Schedule Day 148,                       !- Thursday Schedule:Day Name
  Schedule Day 148,                       !- Friday Schedule:Day Name
  Schedule Day 148,                       !- Saturday Schedule:Day Name
  Schedule Day 148,                       !- Holiday Schedule:Day Name
  Schedule Day 148,                       !- SummerDesignDay Schedule:Day Name
  Schedule Day 148,                       !- WinterDesignDay Schedule:Day Name
  Schedule Day 148,                       !- CustomDay1 Schedule:Day Name
  Schedule Day 148;                       !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Schedule Ruleset 60,                    !- Name
  ,                                       !- Schedule Type Limits Name
  Schedule Ruleset 60 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule Ruleset 61 Week Rule - Jan1-Dec31, !- Name
  Schedule Day 149,                       !- Sunday Schedule:Day Name
  Schedule Day 149,                       !- Monday Schedule:Day Name
  Schedule Day 149,                       !- Tuesday Schedule:Day Name
  Schedule Day 149,                       !- Wednesday Schedule:Day Name
  Schedule Day 149,                       !- Thursday Schedule:Day Name
  Schedule Day 149,                       !- Friday Schedule:Day Name
  Schedule Day 149,                       !- Saturday Schedule:Day Name
  Schedule Day 149,                       !- Holiday Schedule:Day Name
  Schedule Day 149,                       !- SummerDesignDay Schedule:Day Name
  Schedule Day 149,                       !- WinterDesignDay Schedule:Day Name
  Schedule Day 149,                       !- CustomDay1 Schedule:Day Name
  Schedule Day 149;                       !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Schedule Ruleset 61,                    !- Name
  ,                                       !- Schedule Type Limits Name
  Schedule Ruleset 61 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule Ruleset 62 Week Rule - Jan1-Dec31, !- Name
  Schedule Day 150,                       !- Sunday Schedule:Day Name
  Schedule Day 150,                       !- Monday Schedule:Day Name
  Schedule Day 150,                       !- Tuesday Schedule:Day Name
  Schedule Day 150,                       !- Wednesday Schedule:Day Name
  Schedule Day 150,                       !- Thursday Schedule:Day Name
  Schedule Day 150,                       !- Friday Schedule:Day Name
  Schedule Day 150,                       !- Saturday Schedule:Day Name
  Schedule Day 150,                       !- Holiday Schedule:Day Name
  Schedule Day 150,                       !- SummerDesignDay Schedule:Day Name
  Schedule Day 150,                       !- WinterDesignDay Schedule:Day Name
  Schedule Day 150,                       !- CustomDay1 Schedule:Day Name
  Schedule Day 150;                       !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Schedule Ruleset 62,                    !- Name
  ,                                       !- Schedule Type Limits Name
  Schedule Ruleset 62 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule Ruleset 63 Week Rule - Jan1-Dec31, !- Name
  Schedule Day 151,                       !- Sunday Schedule:Day Name
  Schedule Day 151,                       !- Monday Schedule:Day Name
  Schedule Day 151,                       !- Tuesday Schedule:Day Name
  Schedule Day 151,                       !- Wednesday Schedule:Day Name
  Schedule Day 151,                       !- Thursday Schedule:Day Name
  Schedule Day 151,                       !- Friday Schedule:Day Name
  Schedule Day 151,                       !- Saturday Schedule:Day Name
  Schedule Day 151,                       !- Holiday Schedule:Day Name
  Schedule Day 151,                       !- SummerDesignDay Schedule:Day Name
  Schedule Day 151,                       !- WinterDesignDay Schedule:Day Name
  Schedule Day 151,                       !- CustomDay1 Schedule:Day Name
  Schedule Day 151;                       !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Schedule Ruleset 63,                    !- Name
  ,                                       !- Schedule Type Limits Name
  Schedule Ruleset 63 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule Ruleset 64 Week Rule - Jan1-Dec31, !- Name
  Schedule Day 152,                       !- Sunday Schedule:Day Name
  Schedule Day 152,                       !- Monday Schedule:Day Name
  Schedule Day 152,                       !- Tuesday Schedule:Day Name
  Schedule Day 152,                       !- Wednesday Schedule:Day Name
  Schedule Day 152,                       !- Thursday Schedule:Day Name
  Schedule Day 152,                       !- Friday Schedule:Day Name
  Schedule Day 152,                       !- Saturday Schedule:Day Name
  Schedule Day 152,                       !- Holiday Schedule:Day Name
  Schedule Day 152,                       !- SummerDesignDay Schedule:Day Name
  Schedule Day 152,                       !- WinterDesignDay Schedule:Day Name
  Schedule Day 152,                       !- CustomDay1 Schedule:Day Name
  Schedule Day 152;                       !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Schedule Ruleset 64,                    !- Name
  ,                                       !- Schedule Type Limits Name
  Schedule Ruleset 64 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule Ruleset 65 Week Rule - Jan1-Dec31, !- Name
  Schedule Day 153,                       !- Sunday Schedule:Day Name
  Schedule Day 153,                       !- Monday Schedule:Day Name
  Schedule Day 153,                       !- Tuesday Schedule:Day Name
  Schedule Day 153,                       !- Wednesday Schedule:Day Name
  Schedule Day 153,                       !- Thursday Schedule:Day Name
  Schedule Day 153,                       !- Friday Schedule:Day Name
  Schedule Day 153,                       !- Saturday Schedule:Day Name
  Schedule Day 153,                       !- Holiday Schedule:Day Name
  Schedule Day 153,                       !- SummerDesignDay Schedule:Day Name
  Schedule Day 153,                       !- WinterDesignDay Schedule:Day Name
  Schedule Day 153,                       !- CustomDay1 Schedule:Day Name
  Schedule Day 153;                       !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Schedule Ruleset 65,                    !- Name
  ,                                       !- Schedule Type Limits Name
  Schedule Ruleset 65 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule Ruleset 66 Week Rule - Jan1-Dec31, !- Name
  Schedule Day 154,                       !- Sunday Schedule:Day Name
  Schedule Day 154,                       !- Monday Schedule:Day Name
  Schedule Day 154,                       !- Tuesday Schedule:Day Name
  Schedule Day 154,                       !- Wednesday Schedule:Day Name
  Schedule Day 154,                       !- Thursday Schedule:Day Name
  Schedule Day 154,                       !- Friday Schedule:Day Name
  Schedule Day 154,                       !- Saturday Schedule:Day Name
  Schedule Day 154,                       !- Holiday Schedule:Day Name
  Schedule Day 154,                       !- SummerDesignDay Schedule:Day Name
  Schedule Day 154,                       !- WinterDesignDay Schedule:Day Name
  Schedule Day 154,                       !- CustomDay1 Schedule:Day Name
  Schedule Day 154;                       !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Schedule Ruleset 66,                    !- Name
  ,                                       !- Schedule Type Limits Name
  Schedule Ruleset 66 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule Ruleset 67 Week Rule - Jan1-Dec31, !- Name
  Schedule Day 155,                       !- Sunday Schedule:Day Name
  Schedule Day 155,                       !- Monday Schedule:Day Name
  Schedule Day 155,                       !- Tuesday Schedule:Day Name
  Schedule Day 155,                       !- Wednesday Schedule:Day Name
  Schedule Day 155,                       !- Thursday Schedule:Day Name
  Schedule Day 155,                       !- Friday Schedule:Day Name
  Schedule Day 155,                       !- Saturday Schedule:Day Name
  Schedule Day 155,                       !- Holiday Schedule:Day Name
  Schedule Day 155,                       !- SummerDesignDay Schedule:Day Name
  Schedule Day 155,                       !- WinterDesignDay Schedule:Day Name
  Schedule Day 155,                       !- CustomDay1 Schedule:Day Name
  Schedule Day 155;                       !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Schedule Ruleset 67,                    !- Name
  ,                                       !- Schedule Type Limits Name
  Schedule Ruleset 67 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule Ruleset 68 Week Rule - Jan1-Dec31, !- Name
  Schedule Day 156,                       !- Sunday Schedule:Day Name
  Schedule Day 156,                       !- Monday Schedule:Day Name
  Schedule Day 156,                       !- Tuesday Schedule:Day Name
  Schedule Day 156,                       !- Wednesday Schedule:Day Name
  Schedule Day 156,                       !- Thursday Schedule:Day Name
  Schedule Day 156,                       !- Friday Schedule:Day Name
  Schedule Day 156,                       !- Saturday Schedule:Day Name
  Schedule Day 156,                       !- Holiday Schedule:Day Name
  Schedule Day 156,                       !- SummerDesignDay Schedule:Day Name
  Schedule Day 156,                       !- WinterDesignDay Schedule:Day Name
  Schedule Day 156,                       !- CustomDay1 Schedule:Day Name
  Schedule Day 156;                       !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Schedule Ruleset 68,                    !- Name
  ,                                       !- Schedule Type Limits Name
  Schedule Ruleset 68 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule Ruleset 69 Week Rule - Jan1-Dec31, !- Name
  Schedule Day 157,                       !- Sunday Schedule:Day Name
  Schedule Day 157,                       !- Monday Schedule:Day Name
  Schedule Day 157,                       !- Tuesday Schedule:Day Name
  Schedule Day 157,                       !- Wednesday Schedule:Day Name
  Schedule Day 157,                       !- Thursday Schedule:Day Name
  Schedule Day 157,                       !- Friday Schedule:Day Name
  Schedule Day 157,                       !- Saturday Schedule:Day Name
  Schedule Day 157,                       !- Holiday Schedule:Day Name
  Schedule Day 157,                       !- SummerDesignDay Schedule:Day Name
  Schedule Day 157,                       !- WinterDesignDay Schedule:Day Name
  Schedule Day 157,                       !- CustomDay1 Schedule:Day Name
  Schedule Day 157;                       !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Schedule Ruleset 69,                    !- Name
  ,                                       !- Schedule Type Limits Name
  Schedule Ruleset 69 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule Ruleset 7 Week Rule - Jan1-Dec31, !- Name
  Schedule Day 95,                        !- Sunday Schedule:Day Name
  Schedule Day 95,                        !- Monday Schedule:Day Name
  Schedule Day 95,                        !- Tuesday Schedule:Day Name
  Schedule Day 95,                        !- Wednesday Schedule:Day Name
  Schedule Day 95,                        !- Thursday Schedule:Day Name
  Schedule Day 95,                        !- Friday Schedule:Day Name
  Schedule Day 95,                        !- Saturday Schedule:Day Name
  Schedule Day 95,                        !- Holiday Schedule:Day Name
  Schedule Day 95,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 95,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 95,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 95;                        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Schedule Ruleset 7,                     !- Name
  ,                                       !- Schedule Type Limits Name
  Schedule Ruleset 7 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule Ruleset 70 Week Rule - Jan1-Dec31, !- Name
  Schedule Day 158,                       !- Sunday Schedule:Day Name
  Schedule Day 158,                       !- Monday Schedule:Day Name
  Schedule Day 158,                       !- Tuesday Schedule:Day Name
  Schedule Day 158,                       !- Wednesday Schedule:Day Name
  Schedule Day 158,                       !- Thursday Schedule:Day Name
  Schedule Day 158,                       !- Friday Schedule:Day Name
  Schedule Day 158,                       !- Saturday Schedule:Day Name
  Schedule Day 158,                       !- Holiday Schedule:Day Name
  Schedule Day 158,                       !- SummerDesignDay Schedule:Day Name
  Schedule Day 158,                       !- WinterDesignDay Schedule:Day Name
  Schedule Day 158,                       !- CustomDay1 Schedule:Day Name
  Schedule Day 158;                       !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Schedule Ruleset 70,                    !- Name
  ,                                       !- Schedule Type Limits Name
  Schedule Ruleset 70 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule Ruleset 71 Week Rule - Jan1-Dec31, !- Name
  Schedule Day 159,                       !- Sunday Schedule:Day Name
  Schedule Day 159,                       !- Monday Schedule:Day Name
  Schedule Day 159,                       !- Tuesday Schedule:Day Name
  Schedule Day 159,                       !- Wednesday Schedule:Day Name
  Schedule Day 159,                       !- Thursday Schedule:Day Name
  Schedule Day 159,                       !- Friday Schedule:Day Name
  Schedule Day 159,                       !- Saturday Schedule:Day Name
  Schedule Day 159,                       !- Holiday Schedule:Day Name
  Schedule Day 159,                       !- SummerDesignDay Schedule:Day Name
  Schedule Day 159,                       !- WinterDesignDay Schedule:Day Name
  Schedule Day 159,                       !- CustomDay1 Schedule:Day Name
  Schedule Day 159;                       !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Schedule Ruleset 71,                    !- Name
  ,                                       !- Schedule Type Limits Name
  Schedule Ruleset 71 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule Ruleset 72 Week Rule - Jan1-Dec31, !- Name
  Schedule Day 160,                       !- Sunday Schedule:Day Name
  Schedule Day 160,                       !- Monday Schedule:Day Name
  Schedule Day 160,                       !- Tuesday Schedule:Day Name
  Schedule Day 160,                       !- Wednesday Schedule:Day Name
  Schedule Day 160,                       !- Thursday Schedule:Day Name
  Schedule Day 160,                       !- Friday Schedule:Day Name
  Schedule Day 160,                       !- Saturday Schedule:Day Name
  Schedule Day 160,                       !- Holiday Schedule:Day Name
  Schedule Day 160,                       !- SummerDesignDay Schedule:Day Name
  Schedule Day 160,                       !- WinterDesignDay Schedule:Day Name
  Schedule Day 160,                       !- CustomDay1 Schedule:Day Name
  Schedule Day 160;                       !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Schedule Ruleset 72,                    !- Name
  ,                                       !- Schedule Type Limits Name
  Schedule Ruleset 72 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule Ruleset 73 Week Rule - Jan1-Dec31, !- Name
  Schedule Day 161,                       !- Sunday Schedule:Day Name
  Schedule Day 161,                       !- Monday Schedule:Day Name
  Schedule Day 161,                       !- Tuesday Schedule:Day Name
  Schedule Day 161,                       !- Wednesday Schedule:Day Name
  Schedule Day 161,                       !- Thursday Schedule:Day Name
  Schedule Day 161,                       !- Friday Schedule:Day Name
  Schedule Day 161,                       !- Saturday Schedule:Day Name
  Schedule Day 161,                       !- Holiday Schedule:Day Name
  Schedule Day 161,                       !- SummerDesignDay Schedule:Day Name
  Schedule Day 161,                       !- WinterDesignDay Schedule:Day Name
  Schedule Day 161,                       !- CustomDay1 Schedule:Day Name
  Schedule Day 161;                       !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Schedule Ruleset 73,                    !- Name
  ,                                       !- Schedule Type Limits Name
  Schedule Ruleset 73 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule Ruleset 74 Week Rule - Jan1-Dec31, !- Name
  Schedule Day 162,                       !- Sunday Schedule:Day Name
  Schedule Day 162,                       !- Monday Schedule:Day Name
  Schedule Day 162,                       !- Tuesday Schedule:Day Name
  Schedule Day 162,                       !- Wednesday Schedule:Day Name
  Schedule Day 162,                       !- Thursday Schedule:Day Name
  Schedule Day 162,                       !- Friday Schedule:Day Name
  Schedule Day 162,                       !- Saturday Schedule:Day Name
  Schedule Day 162,                       !- Holiday Schedule:Day Name
  Schedule Day 162,                       !- SummerDesignDay Schedule:Day Name
  Schedule Day 162,                       !- WinterDesignDay Schedule:Day Name
  Schedule Day 162,                       !- CustomDay1 Schedule:Day Name
  Schedule Day 162;                       !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Schedule Ruleset 74,                    !- Name
  ,                                       !- Schedule Type Limits Name
  Schedule Ruleset 74 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule Ruleset 75 Week Rule - Jan1-Dec31, !- Name
  Schedule Day 163,                       !- Sunday Schedule:Day Name
  Schedule Day 163,                       !- Monday Schedule:Day Name
  Schedule Day 163,                       !- Tuesday Schedule:Day Name
  Schedule Day 163,                       !- Wednesday Schedule:Day Name
  Schedule Day 163,                       !- Thursday Schedule:Day Name
  Schedule Day 163,                       !- Friday Schedule:Day Name
  Schedule Day 163,                       !- Saturday Schedule:Day Name
  Schedule Day 163,                       !- Holiday Schedule:Day Name
  Schedule Day 163,                       !- SummerDesignDay Schedule:Day Name
  Schedule Day 163,                       !- WinterDesignDay Schedule:Day Name
  Schedule Day 163,                       !- CustomDay1 Schedule:Day Name
  Schedule Day 163;                       !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Schedule Ruleset 75,                    !- Name
  ,                                       !- Schedule Type Limits Name
  Schedule Ruleset 75 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule Ruleset 76 Week Rule - Jan1-Dec31, !- Name
  Schedule Day 164,                       !- Sunday Schedule:Day Name
  Schedule Day 164,                       !- Monday Schedule:Day Name
  Schedule Day 164,                       !- Tuesday Schedule:Day Name
  Schedule Day 164,                       !- Wednesday Schedule:Day Name
  Schedule Day 164,                       !- Thursday Schedule:Day Name
  Schedule Day 164,                       !- Friday Schedule:Day Name
  Schedule Day 164,                       !- Saturday Schedule:Day Name
  Schedule Day 164,                       !- Holiday Schedule:Day Name
  Schedule Day 164,                       !- SummerDesignDay Schedule:Day Name
  Schedule Day 164,                       !- WinterDesignDay Schedule:Day Name
  Schedule Day 164,                       !- CustomDay1 Schedule:Day Name
  Schedule Day 164;                       !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Schedule Ruleset 76,                    !- Name
  ,                                       !- Schedule Type Limits Name
  Schedule Ruleset 76 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule Ruleset 77 Week Rule - Jan1-Dec31, !- Name
  Schedule Day 165,                       !- Sunday Schedule:Day Name
  Schedule Day 165,                       !- Monday Schedule:Day Name
  Schedule Day 165,                       !- Tuesday Schedule:Day Name
  Schedule Day 165,                       !- Wednesday Schedule:Day Name
  Schedule Day 165,                       !- Thursday Schedule:Day Name
  Schedule Day 165,                       !- Friday Schedule:Day Name
  Schedule Day 165,                       !- Saturday Schedule:Day Name
  Schedule Day 165,                       !- Holiday Schedule:Day Name
  Schedule Day 165,                       !- SummerDesignDay Schedule:Day Name
  Schedule Day 165,                       !- WinterDesignDay Schedule:Day Name
  Schedule Day 165,                       !- CustomDay1 Schedule:Day Name
  Schedule Day 165;                       !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Schedule Ruleset 77,                    !- Name
  ,                                       !- Schedule Type Limits Name
  Schedule Ruleset 77 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule Ruleset 78 Week Rule - Jan1-Dec31, !- Name
  Schedule Day 166,                       !- Sunday Schedule:Day Name
  Schedule Day 166,                       !- Monday Schedule:Day Name
  Schedule Day 166,                       !- Tuesday Schedule:Day Name
  Schedule Day 166,                       !- Wednesday Schedule:Day Name
  Schedule Day 166,                       !- Thursday Schedule:Day Name
  Schedule Day 166,                       !- Friday Schedule:Day Name
  Schedule Day 166,                       !- Saturday Schedule:Day Name
  Schedule Day 166,                       !- Holiday Schedule:Day Name
  Schedule Day 166,                       !- SummerDesignDay Schedule:Day Name
  Schedule Day 166,                       !- WinterDesignDay Schedule:Day Name
  Schedule Day 166,                       !- CustomDay1 Schedule:Day Name
  Schedule Day 166;                       !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Schedule Ruleset 78,                    !- Name
  ,                                       !- Schedule Type Limits Name
  Schedule Ruleset 78 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule Ruleset 79 Week Rule - Jan1-Dec31, !- Name
  Schedule Day 167,                       !- Sunday Schedule:Day Name
  Schedule Day 167,                       !- Monday Schedule:Day Name
  Schedule Day 167,                       !- Tuesday Schedule:Day Name
  Schedule Day 167,                       !- Wednesday Schedule:Day Name
  Schedule Day 167,                       !- Thursday Schedule:Day Name
  Schedule Day 167,                       !- Friday Schedule:Day Name
  Schedule Day 167,                       !- Saturday Schedule:Day Name
  Schedule Day 167,                       !- Holiday Schedule:Day Name
  Schedule Day 167,                       !- SummerDesignDay Schedule:Day Name
  Schedule Day 167,                       !- WinterDesignDay Schedule:Day Name
  Schedule Day 167,                       !- CustomDay1 Schedule:Day Name
  Schedule Day 167;                       !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Schedule Ruleset 79,                    !- Name
  ,                                       !- Schedule Type Limits Name
  Schedule Ruleset 79 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule Ruleset 8 Week Rule - Jan1-Dec31, !- Name
  Schedule Day 96,                        !- Sunday Schedule:Day Name
  Schedule Day 96,                        !- Monday Schedule:Day Name
  Schedule Day 96,                        !- Tuesday Schedule:Day Name
  Schedule Day 96,                        !- Wednesday Schedule:Day Name
  Schedule Day 96,                        !- Thursday Schedule:Day Name
  Schedule Day 96,                        !- Friday Schedule:Day Name
  Schedule Day 96,                        !- Saturday Schedule:Day Name
  Schedule Day 96,                        !- Holiday Schedule:Day Name
  Schedule Day 96,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 96,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 96,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 96;                        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Schedule Ruleset 8,                     !- Name
  ,                                       !- Schedule Type Limits Name
  Schedule Ruleset 8 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule Ruleset 80 Week Rule - Jan1-Dec31, !- Name
  Schedule Day 168,                       !- Sunday Schedule:Day Name
  Schedule Day 168,                       !- Monday Schedule:Day Name
  Schedule Day 168,                       !- Tuesday Schedule:Day Name
  Schedule Day 168,                       !- Wednesday Schedule:Day Name
  Schedule Day 168,                       !- Thursday Schedule:Day Name
  Schedule Day 168,                       !- Friday Schedule:Day Name
  Schedule Day 168,                       !- Saturday Schedule:Day Name
  Schedule Day 168,                       !- Holiday Schedule:Day Name
  Schedule Day 168,                       !- SummerDesignDay Schedule:Day Name
  Schedule Day 168,                       !- WinterDesignDay Schedule:Day Name
  Schedule Day 168,                       !- CustomDay1 Schedule:Day Name
  Schedule Day 168;                       !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Schedule Ruleset 80,                    !- Name
  ,                                       !- Schedule Type Limits Name
  Schedule Ruleset 80 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule Ruleset 81 Week Rule - Jan1-Dec31, !- Name
  Schedule Day 169,                       !- Sunday Schedule:Day Name
  Schedule Day 169,                       !- Monday Schedule:Day Name
  Schedule Day 169,                       !- Tuesday Schedule:Day Name
  Schedule Day 169,                       !- Wednesday Schedule:Day Name
  Schedule Day 169,                       !- Thursday Schedule:Day Name
  Schedule Day 169,                       !- Friday Schedule:Day Name
  Schedule Day 169,                       !- Saturday Schedule:Day Name
  Schedule Day 169,                       !- Holiday Schedule:Day Name
  Schedule Day 169,                       !- SummerDesignDay Schedule:Day Name
  Schedule Day 169,                       !- WinterDesignDay Schedule:Day Name
  Schedule Day 169,                       !- CustomDay1 Schedule:Day Name
  Schedule Day 169;                       !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Schedule Ruleset 81,                    !- Name
  ,                                       !- Schedule Type Limits Name
  Schedule Ruleset 81 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule Ruleset 82 Week Rule - Jan1-Dec31, !- Name
  Schedule Day 170,                       !- Sunday Schedule:Day Name
  Schedule Day 170,                       !- Monday Schedule:Day Name
  Schedule Day 170,                       !- Tuesday Schedule:Day Name
  Schedule Day 170,                       !- Wednesday Schedule:Day Name
  Schedule Day 170,                       !- Thursday Schedule:Day Name
  Schedule Day 170,                       !- Friday Schedule:Day Name
  Schedule Day 170,                       !- Saturday Schedule:Day Name
  Schedule Day 170,                       !- Holiday Schedule:Day Name
  Schedule Day 170,                       !- SummerDesignDay Schedule:Day Name
  Schedule Day 170,                       !- WinterDesignDay Schedule:Day Name
  Schedule Day 170,                       !- CustomDay1 Schedule:Day Name
  Schedule Day 170;                       !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Schedule Ruleset 82,                    !- Name
  ,                                       !- Schedule Type Limits Name
  Schedule Ruleset 82 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule Ruleset 83 Week Rule - Jan1-Dec31, !- Name
  Schedule Day 171,                       !- Sunday Schedule:Day Name
  Schedule Day 171,                       !- Monday Schedule:Day Name
  Schedule Day 171,                       !- Tuesday Schedule:Day Name
  Schedule Day 171,                       !- Wednesday Schedule:Day Name
  Schedule Day 171,                       !- Thursday Schedule:Day Name
  Schedule Day 171,                       !- Friday Schedule:Day Name
  Schedule Day 171,                       !- Saturday Schedule:Day Name
  Schedule Day 171,                       !- Holiday Schedule:Day Name
  Schedule Day 171,                       !- SummerDesignDay Schedule:Day Name
  Schedule Day 171,                       !- WinterDesignDay Schedule:Day Name
  Schedule Day 171,                       !- CustomDay1 Schedule:Day Name
  Schedule Day 171;                       !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Schedule Ruleset 83,                    !- Name
  ,                                       !- Schedule Type Limits Name
  Schedule Ruleset 83 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule Ruleset 84 Week Rule - Jan1-Dec31, !- Name
  Schedule Day 172,                       !- Sunday Schedule:Day Name
  Schedule Day 172,                       !- Monday Schedule:Day Name
  Schedule Day 172,                       !- Tuesday Schedule:Day Name
  Schedule Day 172,                       !- Wednesday Schedule:Day Name
  Schedule Day 172,                       !- Thursday Schedule:Day Name
  Schedule Day 172,                       !- Friday Schedule:Day Name
  Schedule Day 172,                       !- Saturday Schedule:Day Name
  Schedule Day 172,                       !- Holiday Schedule:Day Name
  Schedule Day 172,                       !- SummerDesignDay Schedule:Day Name
  Schedule Day 172,                       !- WinterDesignDay Schedule:Day Name
  Schedule Day 172,                       !- CustomDay1 Schedule:Day Name
  Schedule Day 172;                       !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Schedule Ruleset 84,                    !- Name
  ,                                       !- Schedule Type Limits Name
  Schedule Ruleset 84 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule Ruleset 85 Week Rule - Jan1-Dec31, !- Name
  Schedule Day 173,                       !- Sunday Schedule:Day Name
  Schedule Day 173,                       !- Monday Schedule:Day Name
  Schedule Day 173,                       !- Tuesday Schedule:Day Name
  Schedule Day 173,                       !- Wednesday Schedule:Day Name
  Schedule Day 173,                       !- Thursday Schedule:Day Name
  Schedule Day 173,                       !- Friday Schedule:Day Name
  Schedule Day 173,                       !- Saturday Schedule:Day Name
  Schedule Day 173,                       !- Holiday Schedule:Day Name
  Schedule Day 173,                       !- SummerDesignDay Schedule:Day Name
  Schedule Day 173,                       !- WinterDesignDay Schedule:Day Name
  Schedule Day 173,                       !- CustomDay1 Schedule:Day Name
  Schedule Day 173;                       !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Schedule Ruleset 85,                    !- Name
  ,                                       !- Schedule Type Limits Name
  Schedule Ruleset 85 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule Ruleset 86 Week Rule - Jan1-Dec31, !- Name
  Schedule Day 174,                       !- Sunday Schedule:Day Name
  Schedule Day 174,                       !- Monday Schedule:Day Name
  Schedule Day 174,                       !- Tuesday Schedule:Day Name
  Schedule Day 174,                       !- Wednesday Schedule:Day Name
  Schedule Day 174,                       !- Thursday Schedule:Day Name
  Schedule Day 174,                       !- Friday Schedule:Day Name
  Schedule Day 174,                       !- Saturday Schedule:Day Name
  Schedule Day 174,                       !- Holiday Schedule:Day Name
  Schedule Day 174,                       !- SummerDesignDay Schedule:Day Name
  Schedule Day 174,                       !- WinterDesignDay Schedule:Day Name
  Schedule Day 174,                       !- CustomDay1 Schedule:Day Name
  Schedule Day 174;                       !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Schedule Ruleset 86,                    !- Name
  ,                                       !- Schedule Type Limits Name
  Schedule Ruleset 86 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule Ruleset 87 Week Rule - Jan1-Dec31, !- Name
  Schedule Day 175,                       !- Sunday Schedule:Day Name
  Schedule Day 175,                       !- Monday Schedule:Day Name
  Schedule Day 175,                       !- Tuesday Schedule:Day Name
  Schedule Day 175,                       !- Wednesday Schedule:Day Name
  Schedule Day 175,                       !- Thursday Schedule:Day Name
  Schedule Day 175,                       !- Friday Schedule:Day Name
  Schedule Day 175,                       !- Saturday Schedule:Day Name
  Schedule Day 175,                       !- Holiday Schedule:Day Name
  Schedule Day 175,                       !- SummerDesignDay Schedule:Day Name
  Schedule Day 175,                       !- WinterDesignDay Schedule:Day Name
  Schedule Day 175,                       !- CustomDay1 Schedule:Day Name
  Schedule Day 175;                       !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Schedule Ruleset 87,                    !- Name
  ,                                       !- Schedule Type Limits Name
  Schedule Ruleset 87 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule Ruleset 88 Week Rule - Jan1-Dec31, !- Name
  Schedule Day 176,                       !- Sunday Schedule:Day Name
  Schedule Day 176,                       !- Monday Schedule:Day Name
  Schedule Day 176,                       !- Tuesday Schedule:Day Name
  Schedule Day 176,                       !- Wednesday Schedule:Day Name
  Schedule Day 176,                       !- Thursday Schedule:Day Name
  Schedule Day 176,                       !- Friday Schedule:Day Name
  Schedule Day 176,                       !- Saturday Schedule:Day Name
  Schedule Day 176,                       !- Holiday Schedule:Day Name
  Schedule Day 176,                       !- SummerDesignDay Schedule:Day Name
  Schedule Day 176,                       !- WinterDesignDay Schedule:Day Name
  Schedule Day 176,                       !- CustomDay1 Schedule:Day Name
  Schedule Day 176;                       !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Schedule Ruleset 88,                    !- Name
  ,                                       !- Schedule Type Limits Name
  Schedule Ruleset 88 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule Ruleset 89 Week Rule - Jan1-Dec31, !- Name
  Schedule Day 177,                       !- Sunday Schedule:Day Name
  Schedule Day 177,                       !- Monday Schedule:Day Name
  Schedule Day 177,                       !- Tuesday Schedule:Day Name
  Schedule Day 177,                       !- Wednesday Schedule:Day Name
  Schedule Day 177,                       !- Thursday Schedule:Day Name
  Schedule Day 177,                       !- Friday Schedule:Day Name
  Schedule Day 177,                       !- Saturday Schedule:Day Name
  Schedule Day 177,                       !- Holiday Schedule:Day Name
  Schedule Day 177,                       !- SummerDesignDay Schedule:Day Name
  Schedule Day 177,                       !- WinterDesignDay Schedule:Day Name
  Schedule Day 177,                       !- CustomDay1 Schedule:Day Name
  Schedule Day 177;                       !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Schedule Ruleset 89,                    !- Name
  ,                                       !- Schedule Type Limits Name
  Schedule Ruleset 89 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule Ruleset 9 Week Rule - Jan1-Dec31, !- Name
  Schedule Day 97,                        !- Sunday Schedule:Day Name
  Schedule Day 97,                        !- Monday Schedule:Day Name
  Schedule Day 97,                        !- Tuesday Schedule:Day Name
  Schedule Day 97,                        !- Wednesday Schedule:Day Name
  Schedule Day 97,                        !- Thursday Schedule:Day Name
  Schedule Day 97,                        !- Friday Schedule:Day Name
  Schedule Day 97,                        !- Saturday Schedule:Day Name
  Schedule Day 97,                        !- Holiday Schedule:Day Name
  Schedule Day 97,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 97,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 97,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 97;                        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Schedule Ruleset 9,                     !- Name
  ,                                       !- Schedule Type Limits Name
  Schedule Ruleset 9 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule Ruleset 90 Week Rule - Jan1-Dec31, !- Name
  Schedule Day 178,                       !- Sunday Schedule:Day Name
  Schedule Day 178,                       !- Monday Schedule:Day Name
  Schedule Day 178,                       !- Tuesday Schedule:Day Name
  Schedule Day 178,                       !- Wednesday Schedule:Day Name
  Schedule Day 178,                       !- Thursday Schedule:Day Name
  Schedule Day 178,                       !- Friday Schedule:Day Name
  Schedule Day 178,                       !- Saturday Schedule:Day Name
  Schedule Day 178,                       !- Holiday Schedule:Day Name
  Schedule Day 178,                       !- SummerDesignDay Schedule:Day Name
  Schedule Day 178,                       !- WinterDesignDay Schedule:Day Name
  Schedule Day 178,                       !- CustomDay1 Schedule:Day Name
  Schedule Day 178;                       !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Schedule Ruleset 90,                    !- Name
  ,                                       !- Schedule Type Limits Name
  Schedule Ruleset 90 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule Ruleset 91 Week Rule - Jan1-Dec31, !- Name
  Schedule Day 179,                       !- Sunday Schedule:Day Name
  Schedule Day 179,                       !- Monday Schedule:Day Name
  Schedule Day 179,                       !- Tuesday Schedule:Day Name
  Schedule Day 179,                       !- Wednesday Schedule:Day Name
  Schedule Day 179,                       !- Thursday Schedule:Day Name
  Schedule Day 179,                       !- Friday Schedule:Day Name
  Schedule Day 179,                       !- Saturday Schedule:Day Name
  Schedule Day 179,                       !- Holiday Schedule:Day Name
  Schedule Day 179,                       !- SummerDesignDay Schedule:Day Name
  Schedule Day 179,                       !- WinterDesignDay Schedule:Day Name
  Schedule Day 179,                       !- CustomDay1 Schedule:Day Name
  Schedule Day 179;                       !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Schedule Ruleset 91,                    !- Name
  ,                                       !- Schedule Type Limits Name
  Schedule Ruleset 91 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule Ruleset 92 Week Rule - Jan1-Dec31, !- Name
  Schedule Day 180,                       !- Sunday Schedule:Day Name
  Schedule Day 180,                       !- Monday Schedule:Day Name
  Schedule Day 180,                       !- Tuesday Schedule:Day Name
  Schedule Day 180,                       !- Wednesday Schedule:Day Name
  Schedule Day 180,                       !- Thursday Schedule:Day Name
  Schedule Day 180,                       !- Friday Schedule:Day Name
  Schedule Day 180,                       !- Saturday Schedule:Day Name
  Schedule Day 180,                       !- Holiday Schedule:Day Name
  Schedule Day 180,                       !- SummerDesignDay Schedule:Day Name
  Schedule Day 180,                       !- WinterDesignDay Schedule:Day Name
  Schedule Day 180,                       !- CustomDay1 Schedule:Day Name
  Schedule Day 180;                       !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Schedule Ruleset 92,                    !- Name
  ,                                       !- Schedule Type Limits Name
  Schedule Ruleset 92 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule Ruleset 93 Week Rule - Jan1-Dec31, !- Name
  Schedule Day 181,                       !- Sunday Schedule:Day Name
  Schedule Day 181,                       !- Monday Schedule:Day Name
  Schedule Day 181,                       !- Tuesday Schedule:Day Name
  Schedule Day 181,                       !- Wednesday Schedule:Day Name
  Schedule Day 181,                       !- Thursday Schedule:Day Name
  Schedule Day 181,                       !- Friday Schedule:Day Name
  Schedule Day 181,                       !- Saturday Schedule:Day Name
  Schedule Day 181,                       !- Holiday Schedule:Day Name
  Schedule Day 181,                       !- SummerDesignDay Schedule:Day Name
  Schedule Day 181,                       !- WinterDesignDay Schedule:Day Name
  Schedule Day 181,                       !- CustomDay1 Schedule:Day Name
  Schedule Day 181;                       !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Schedule Ruleset 93,                    !- Name
  ,                                       !- Schedule Type Limits Name
  Schedule Ruleset 93 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule Ruleset 94 Week Rule - Jan1-Dec31, !- Name
  Schedule Day 182,                       !- Sunday Schedule:Day Name
  Schedule Day 182,                       !- Monday Schedule:Day Name
  Schedule Day 182,                       !- Tuesday Schedule:Day Name
  Schedule Day 182,                       !- Wednesday Schedule:Day Name
  Schedule Day 182,                       !- Thursday Schedule:Day Name
  Schedule Day 182,                       !- Friday Schedule:Day Name
  Schedule Day 182,                       !- Saturday Schedule:Day Name
  Schedule Day 182,                       !- Holiday Schedule:Day Name
  Schedule Day 182,                       !- SummerDesignDay Schedule:Day Name
  Schedule Day 182,                       !- WinterDesignDay Schedule:Day Name
  Schedule Day 182,                       !- CustomDay1 Schedule:Day Name
  Schedule Day 182;                       !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Schedule Ruleset 94,                    !- Name
  ,                                       !- Schedule Type Limits Name
  Schedule Ruleset 94 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule Ruleset 95 Week Rule - Jan1-Dec31, !- Name
  Schedule Day 183,                       !- Sunday Schedule:Day Name
  Schedule Day 183,                       !- Monday Schedule:Day Name
  Schedule Day 183,                       !- Tuesday Schedule:Day Name
  Schedule Day 183,                       !- Wednesday Schedule:Day Name
  Schedule Day 183,                       !- Thursday Schedule:Day Name
  Schedule Day 183,                       !- Friday Schedule:Day Name
  Schedule Day 183,                       !- Saturday Schedule:Day Name
  Schedule Day 183,                       !- Holiday Schedule:Day Name
  Schedule Day 183,                       !- SummerDesignDay Schedule:Day Name
  Schedule Day 183,                       !- WinterDesignDay Schedule:Day Name
  Schedule Day 183,                       !- CustomDay1 Schedule:Day Name
  Schedule Day 183;                       !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Schedule Ruleset 95,                    !- Name
  ,                                       !- Schedule Type Limits Name
  Schedule Ruleset 95 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule Ruleset 96 Week Rule - Jan1-Dec31, !- Name
  Schedule Day 184,                       !- Sunday Schedule:Day Name
  Schedule Day 184,                       !- Monday Schedule:Day Name
  Schedule Day 184,                       !- Tuesday Schedule:Day Name
  Schedule Day 184,                       !- Wednesday Schedule:Day Name
  Schedule Day 184,                       !- Thursday Schedule:Day Name
  Schedule Day 184,                       !- Friday Schedule:Day Name
  Schedule Day 184,                       !- Saturday Schedule:Day Name
  Schedule Day 184,                       !- Holiday Schedule:Day Name
  Schedule Day 184,                       !- SummerDesignDay Schedule:Day Name
  Schedule Day 184,                       !- WinterDesignDay Schedule:Day Name
  Schedule Day 184,                       !- CustomDay1 Schedule:Day Name
  Schedule Day 184;                       !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Schedule Ruleset 96,                    !- Name
  ,                                       !- Schedule Type Limits Name
  Schedule Ruleset 96 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule Ruleset 97 Week Rule - Jan1-Dec31, !- Name
  Schedule Day 185,                       !- Sunday Schedule:Day Name
  Schedule Day 185,                       !- Monday Schedule:Day Name
  Schedule Day 185,                       !- Tuesday Schedule:Day Name
  Schedule Day 185,                       !- Wednesday Schedule:Day Name
  Schedule Day 185,                       !- Thursday Schedule:Day Name
  Schedule Day 185,                       !- Friday Schedule:Day Name
  Schedule Day 185,                       !- Saturday Schedule:Day Name
  Schedule Day 185,                       !- Holiday Schedule:Day Name
  Schedule Day 185,                       !- SummerDesignDay Schedule:Day Name
  Schedule Day 185,                       !- WinterDesignDay Schedule:Day Name
  Schedule Day 185,                       !- CustomDay1 Schedule:Day Name
  Schedule Day 185;                       !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Schedule Ruleset 97,                    !- Name
  ,                                       !- Schedule Type Limits Name
  Schedule Ruleset 97 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule Ruleset 98 Week Rule - Jan1-Dec31, !- Name
  Schedule Day 186,                       !- Sunday Schedule:Day Name
  Schedule Day 186,                       !- Monday Schedule:Day Name
  Schedule Day 186,                       !- Tuesday Schedule:Day Name
  Schedule Day 186,                       !- Wednesday Schedule:Day Name
  Schedule Day 186,                       !- Thursday Schedule:Day Name
  Schedule Day 186,                       !- Friday Schedule:Day Name
  Schedule Day 186,                       !- Saturday Schedule:Day Name
  Schedule Day 186,                       !- Holiday Schedule:Day Name
  Schedule Day 186,                       !- SummerDesignDay Schedule:Day Name
  Schedule Day 186,                       !- WinterDesignDay Schedule:Day Name
  Schedule Day 186,                       !- CustomDay1 Schedule:Day Name
  Schedule Day 186;                       !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Schedule Ruleset 98,                    !- Name
  ,                                       !- Schedule Type Limits Name
  Schedule Ruleset 98 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule Ruleset 99 Week Rule - Jan1-Dec31, !- Name
  Schedule Day 187,                       !- Sunday Schedule:Day Name
  Schedule Day 187,                       !- Monday Schedule:Day Name
  Schedule Day 187,                       !- Tuesday Schedule:Day Name
  Schedule Day 187,                       !- Wednesday Schedule:Day Name
  Schedule Day 187,                       !- Thursday Schedule:Day Name
  Schedule Day 187,                       !- Friday Schedule:Day Name
  Schedule Day 187,                       !- Saturday Schedule:Day Name
  Schedule Day 187,                       !- Holiday Schedule:Day Name
  Schedule Day 187,                       !- SummerDesignDay Schedule:Day Name
  Schedule Day 187,                       !- WinterDesignDay Schedule:Day Name
  Schedule Day 187,                       !- CustomDay1 Schedule:Day Name
  Schedule Day 187;                       !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Schedule Ruleset 99,                    !- Name
  ,                                       !- Schedule Type Limits Name
  Schedule Ruleset 99 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Service Water Loop Temp - 140F Week Rule - Jan1-Dec31, !- Name
  Service Water Loop Temp - 140F Default, !- Sunday Schedule:Day Name
  Service Water Loop Temp - 140F Default, !- Monday Schedule:Day Name
  Service Water Loop Temp - 140F Default, !- Tuesday Schedule:Day Name
  Service Water Loop Temp - 140F Default, !- Wednesday Schedule:Day Name
  Service Water Loop Temp - 140F Default, !- Thursday Schedule:Day Name
  Service Water Loop Temp - 140F Default, !- Friday Schedule:Day Name
  Service Water Loop Temp - 140F Default, !- Saturday Schedule:Day Name
  Service Water Loop Temp - 140F Default, !- Holiday Schedule:Day Name
  Service Water Loop Temp - 140F Default, !- SummerDesignDay Schedule:Day Name
  Service Water Loop Temp - 140F Default, !- WinterDesignDay Schedule:Day Name
  Service Water Loop Temp - 140F Default, !- CustomDay1 Schedule:Day Name
  Service Water Loop Temp - 140F Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Service Water Loop Temp - 140F,         !- Name
  Temperature Schedule Type Limits,       !- Schedule Type Limits Name
  Service Water Loop Temp - 140F Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Service Water Loop Temp - 140F 1 Week Rule - Jan1-Dec31, !- Name
  Service Water Loop Temp - 140F Default 1, !- Sunday Schedule:Day Name
  Service Water Loop Temp - 140F Default 1, !- Monday Schedule:Day Name
  Service Water Loop Temp - 140F Default 1, !- Tuesday Schedule:Day Name
  Service Water Loop Temp - 140F Default 1, !- Wednesday Schedule:Day Name
  Service Water Loop Temp - 140F Default 1, !- Thursday Schedule:Day Name
  Service Water Loop Temp - 140F Default 1, !- Friday Schedule:Day Name
  Service Water Loop Temp - 140F Default 1, !- Saturday Schedule:Day Name
  Service Water Loop Temp - 140F Default 1, !- Holiday Schedule:Day Name
  Service Water Loop Temp - 140F Default 1, !- SummerDesignDay Schedule:Day Name
  Service Water Loop Temp - 140F Default 1, !- WinterDesignDay Schedule:Day Name
  Service Water Loop Temp - 140F Default 1, !- CustomDay1 Schedule:Day Name
  Service Water Loop Temp - 140F Default 1; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Service Water Loop Temp - 140F 1,       !- Name
  Temperature Schedule Type Limits 2,     !- Schedule Type Limits Name
  Service Water Loop Temp - 140F 1 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  SmallHotel Split-AC OA Damper Week Rule - Jan1-Dec31, !- Name
  SmallHotel Split-AC OA Damper Default,  !- Sunday Schedule:Day Name
  SmallHotel Split-AC OA Damper Default,  !- Monday Schedule:Day Name
  SmallHotel Split-AC OA Damper Default,  !- Tuesday Schedule:Day Name
  SmallHotel Split-AC OA Damper Default,  !- Wednesday Schedule:Day Name
  SmallHotel Split-AC OA Damper Default,  !- Thursday Schedule:Day Name
  SmallHotel Split-AC OA Damper Default,  !- Friday Schedule:Day Name
  SmallHotel Split-AC OA Damper Default,  !- Saturday Schedule:Day Name
  SmallHotel Split-AC OA Damper Default,  !- Holiday Schedule:Day Name
  SmallHotel Split-AC OA Damper Default,  !- SummerDesignDay Schedule:Day Name
  SmallHotel Split-AC OA Damper Default,  !- WinterDesignDay Schedule:Day Name
  SmallHotel Split-AC OA Damper Default,  !- CustomDay1 Schedule:Day Name
  SmallHotel Split-AC OA Damper Default;  !- CustomDay2 Schedule:Day Name

Schedule:Year,
  SmallHotel Split-AC OA Damper,          !- Name
  Fractional,                             !- Schedule Type Limits Name
  SmallHotel Split-AC OA Damper Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Water Heater Ambient Temp Schedule - 70F Week Rule - Jan1-Dec31, !- Name
  Water Heater Ambient Temp Schedule - 70F Default, !- Sunday Schedule:Day Name
  Water Heater Ambient Temp Schedule - 70F Default, !- Monday Schedule:Day Name
  Water Heater Ambient Temp Schedule - 70F Default, !- Tuesday Schedule:Day Name
  Water Heater Ambient Temp Schedule - 70F Default, !- Wednesday Schedule:Day Name
  Water Heater Ambient Temp Schedule - 70F Default, !- Thursday Schedule:Day Name
  Water Heater Ambient Temp Schedule - 70F Default, !- Friday Schedule:Day Name
  Water Heater Ambient Temp Schedule - 70F Default, !- Saturday Schedule:Day Name
  Water Heater Ambient Temp Schedule - 70F Default, !- Holiday Schedule:Day Name
  Water Heater Ambient Temp Schedule - 70F Default, !- SummerDesignDay Schedule:Day Name
  Water Heater Ambient Temp Schedule - 70F Default, !- WinterDesignDay Schedule:Day Name
  Water Heater Ambient Temp Schedule - 70F Default, !- CustomDay1 Schedule:Day Name
  Water Heater Ambient Temp Schedule - 70F Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Water Heater Ambient Temp Schedule - 70F, !- Name
  Temperature Schedule Type Limits 1,     !- Schedule Type Limits Name
  Water Heater Ambient Temp Schedule - 70F Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Water Heater Ambient Temp Schedule - 70F 1 Week Rule - Jan1-Dec31, !- Name
  Water Heater Ambient Temp Schedule - 70F Default 1, !- Sunday Schedule:Day Name
  Water Heater Ambient Temp Schedule - 70F Default 1, !- Monday Schedule:Day Name
  Water Heater Ambient Temp Schedule - 70F Default 1, !- Tuesday Schedule:Day Name
  Water Heater Ambient Temp Schedule - 70F Default 1, !- Wednesday Schedule:Day Name
  Water Heater Ambient Temp Schedule - 70F Default 1, !- Thursday Schedule:Day Name
  Water Heater Ambient Temp Schedule - 70F Default 1, !- Friday Schedule:Day Name
  Water Heater Ambient Temp Schedule - 70F Default 1, !- Saturday Schedule:Day Name
  Water Heater Ambient Temp Schedule - 70F Default 1, !- Holiday Schedule:Day Name
  Water Heater Ambient Temp Schedule - 70F Default 1, !- SummerDesignDay Schedule:Day Name
  Water Heater Ambient Temp Schedule - 70F Default 1, !- WinterDesignDay Schedule:Day Name
  Water Heater Ambient Temp Schedule - 70F Default 1, !- CustomDay1 Schedule:Day Name
  Water Heater Ambient Temp Schedule - 70F Default 1; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Water Heater Ambient Temp Schedule - 70F 1, !- Name
  Temperature Schedule Type Limits 3,     !- Schedule Type Limits Name
  Water Heater Ambient Temp Schedule - 70F 1 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Work Efficiency Schedule Week Rule - Jan1-Dec31, !- Name
  Work Efficiency Schedule Default,       !- Sunday Schedule:Day Name
  Work Efficiency Schedule Default,       !- Monday Schedule:Day Name
  Work Efficiency Schedule Default,       !- Tuesday Schedule:Day Name
  Work Efficiency Schedule Default,       !- Wednesday Schedule:Day Name
  Work Efficiency Schedule Default,       !- Thursday Schedule:Day Name
  Work Efficiency Schedule Default,       !- Friday Schedule:Day Name
  Work Efficiency Schedule Default,       !- Saturday Schedule:Day Name
  Work Efficiency Schedule Default,       !- Holiday Schedule:Day Name
  Work Efficiency Schedule Default,       !- SummerDesignDay Schedule:Day Name
  Work Efficiency Schedule Default,       !- WinterDesignDay Schedule:Day Name
  Work Efficiency Schedule Default,       !- CustomDay1 Schedule:Day Name
  Work Efficiency Schedule Default;       !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Work Efficiency Schedule,               !- Name
  Fractional,                             !- Schedule Type Limits Name
  Work Efficiency Schedule Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Constant,
  Always Off Discrete,                    !- Name
  ,                                       !- Schedule Type Limits Name
  0;                                      !- Hourly Value

Schedule:Constant,
  Always On Continuous,                   !- Name
  ,                                       !- Schedule Type Limits Name
  1;                                      !- Hourly Value

OutdoorAir:Node,
  Model Outdoor Air Node;                 !- Name

AirLoopHVAC,
  ExerciseCenterFlr1 ZN - EmployeeLoungeFlr1 ZN - RestroomFlr1 ZN SAC, !- Name
  ,                                       !- Controller List Name
  ExerciseCenterFlr1 ZN - EmployeeLoungeFlr1 ZN - RestroomFlr1 ZN SAC AvailabilityManagerAssignmentList, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ExerciseCenterFlr1 ZN - EmployeeLoungeFlr1 ZN - RestroomFlr1 ZN SAC Supply Branches, !- Branch List Name
  ,                                       !- Connector List Name
  Node 146,                               !- Supply Side Inlet Node Name
  Node 149,                               !- Demand Side Outlet Node Name
  ExerciseCenterFlr1 ZN - EmployeeLoungeFlr1 ZN - RestroomFlr1 ZN SAC Demand Inlet Nodes, !- Demand Side Inlet Node Names
  ExerciseCenterFlr1 ZN - EmployeeLoungeFlr1 ZN - RestroomFlr1 ZN SAC Supply Outlet Nodes; !- Supply Side Outlet Node Names

NodeList,
  ExerciseCenterFlr1 ZN - EmployeeLoungeFlr1 ZN - RestroomFlr1 ZN SAC Supply Outlet Nodes, !- Name
  Node 147;                               !- Node Name 1

NodeList,
  ExerciseCenterFlr1 ZN - EmployeeLoungeFlr1 ZN - RestroomFlr1 ZN SAC Demand Inlet Nodes, !- Name
  Node 148;                               !- Node Name 1

Sizing:System,
  ExerciseCenterFlr1 ZN - EmployeeLoungeFlr1 ZN - RestroomFlr1 ZN SAC, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  11,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  12,                                     !- Central Cooling Design Supply Air Temperature {C}
  50,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Type of Zone Sum to Use
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.008,                                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DesignDay,                              !- Cooling Supply Air Flow Rate Method
  0,                                      !- Cooling Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,                              !- Heating Supply Air Flow Rate Method
  0,                                      !- Heating Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  Autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

AvailabilityManagerAssignmentList,
  ExerciseCenterFlr1 ZN - EmployeeLoungeFlr1 ZN - RestroomFlr1 ZN SAC AvailabilityManagerAssignmentList, !- Name
  AvailabilityManager:NightCycle,         !- Availability Manager Object Type 1
  Availability Manager Night Cycle 1;     !- Availability Manager Name 1

AvailabilityManager:NightCycle,
  Availability Manager Night Cycle 1,     !- Name
  Always On Discrete,                     !- Applicability Schedule Name
  SmallHotel Split-AC Operation,          !- Fan Schedule Name
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  FixedRunTime,                           !- Cycling Run Time Control Type
  3600;                                   !- Cycling Run Time {s}

BranchList,
  ExerciseCenterFlr1 ZN - EmployeeLoungeFlr1 ZN - RestroomFlr1 ZN SAC Supply Branches, !- Name
  ExerciseCenterFlr1 ZN - EmployeeLoungeFlr1 ZN - RestroomFlr1 ZN SAC Main Branch; !- Branch Name 1

Branch,
  ExerciseCenterFlr1 ZN - EmployeeLoungeFlr1 ZN - RestroomFlr1 ZN SAC Main Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,           !- Component Object Type 1
  ExerciseCenterFlr1 ZN - EmployeeLoungeFlr1 ZN - RestroomFlr1 ZN SAC OA Sys, !- Component Name 1
  Node 146,                               !- Component Inlet Node Name 1
  Node 156,                               !- Component Outlet Node Name 1
  CoilSystem:Cooling:DX,                  !- Component Object Type 2
  ExerciseCenterFlr1 ZN - EmployeeLoungeFlr1 ZN - RestroomFlr1 ZN SAC 1spd DX AC Clg Coil 53kBtu/hr 13.0SEER CoilSystem, !- Component Name 2
  Node 156,                               !- Component Inlet Node Name 2
  Node 155,                               !- Component Outlet Node Name 2
  Coil:Heating:Fuel,                      !- Component Object Type 3
  ExerciseCenterFlr1 ZN - EmployeeLoungeFlr1 ZN - RestroomFlr1 ZN SAC Gas Htg Coil, !- Component Name 3
  Node 155,                               !- Component Inlet Node Name 3
  Node 154,                               !- Component Outlet Node Name 3
  Coil:Heating:Fuel,                      !- Component Object Type 4
  ExerciseCenterFlr1 ZN - EmployeeLoungeFlr1 ZN - RestroomFlr1 ZN PSZ-AC Gas Backup Htg Coil, !- Component Name 4
  Node 154,                               !- Component Inlet Node Name 4
  Node 153,                               !- Component Outlet Node Name 4
  Fan:ConstantVolume,                     !- Component Object Type 5
  ExerciseCenterFlr1 ZN - EmployeeLoungeFlr1 ZN - RestroomFlr1 ZN SAC Fan, !- Component Name 5
  Node 153,                               !- Component Inlet Node Name 5
  Node 147;                               !- Component Outlet Node Name 5

AirLoopHVAC:OutdoorAirSystem,
  ExerciseCenterFlr1 ZN - EmployeeLoungeFlr1 ZN - RestroomFlr1 ZN SAC OA Sys, !- Name
  ExerciseCenterFlr1 ZN - EmployeeLoungeFlr1 ZN - RestroomFlr1 ZN SAC OA Sys Controller List, !- Controller List Name
  ExerciseCenterFlr1 ZN - EmployeeLoungeFlr1 ZN - RestroomFlr1 ZN SAC OA Sys Equipment List, !- Outdoor Air Equipment List Name
  ExerciseCenterFlr1 ZN - EmployeeLoungeFlr1 ZN - RestroomFlr1 ZN SAC OA Sys Availability Manager List; !- Availability Manager List Name

AirLoopHVAC:ControllerList,
  ExerciseCenterFlr1 ZN - EmployeeLoungeFlr1 ZN - RestroomFlr1 ZN SAC OA Sys Controller List, !- Name
  Controller:OutdoorAir,                  !- Controller Object Type 1
  ExerciseCenterFlr1 ZN - EmployeeLoungeFlr1 ZN - RestroomFlr1 ZN SAC OA Sys Controller; !- Controller Name 1

Controller:OutdoorAir,
  ExerciseCenterFlr1 ZN - EmployeeLoungeFlr1 ZN - RestroomFlr1 ZN SAC OA Sys Controller, !- Name
  Node 152,                               !- Relief Air Outlet Node Name
  Node 146,                               !- Return Air Node Name
  Node 156,                               !- Mixed Air Node Name
  Node 151,                               !- Actuator Node Name
  Autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  SmallHotel Split-AC Operation,          !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  HotelSmall SAC_Econ_MaxOAFrac_Sch,      !- Maximum Fraction of Outdoor Air Schedule Name
  Controller Mechanical Ventilation 1,    !- Mechanical Ventilation Controller Name
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

AvailabilityManagerAssignmentList,
  ExerciseCenterFlr1 ZN - EmployeeLoungeFlr1 ZN - RestroomFlr1 ZN SAC OA Sys Availability Manager List, !- Name
  AvailabilityManager:Scheduled,          !- Availability Manager Object Type 1
  ExerciseCenterFlr1 ZN - EmployeeLoungeFlr1 ZN - RestroomFlr1 ZN SAC OA Sys Availability Manager; !- Availability Manager Name 1

AvailabilityManager:Scheduled,
  ExerciseCenterFlr1 ZN - EmployeeLoungeFlr1 ZN - RestroomFlr1 ZN SAC OA Sys Availability Manager, !- Name
  Always On Discrete;                     !- Schedule Name

OutdoorAir:NodeList,
  Node 151;                               !- Node or NodeList Name 1

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  ExerciseCenterFlr1 ZN - EmployeeLoungeFlr1 ZN - RestroomFlr1 ZN SAC OA Sys Equipment List, !- Name
  OutdoorAir:Mixer,                       !- Component Object Type 1
  ExerciseCenterFlr1 ZN - EmployeeLoungeFlr1 ZN - RestroomFlr1 ZN SAC OA Sys Outdoor Air Mixer; !- Component Name 1

OutdoorAir:Mixer,
  ExerciseCenterFlr1 ZN - EmployeeLoungeFlr1 ZN - RestroomFlr1 ZN SAC OA Sys Outdoor Air Mixer, !- Name
  Node 156,                               !- Mixed Air Node Name
  Node 151,                               !- Outdoor Air Stream Node Name
  Node 152,                               !- Relief Air Stream Node Name
  Node 146;                               !- Return Air Stream Node Name

SetpointManager:MixedAir,
  Node 156 OS Default SPM,                !- Name
  Temperature,                            !- Control Variable
  Node 147,                               !- Reference Setpoint Node Name
  Node 153,                               !- Fan Inlet Node Name
  Node 147,                               !- Fan Outlet Node Name
  Node 156;                               !- Setpoint Node or NodeList Name

CoilSystem:Cooling:DX,
  ExerciseCenterFlr1 ZN - EmployeeLoungeFlr1 ZN - RestroomFlr1 ZN SAC 1spd DX AC Clg Coil 53kBtu/hr 13.0SEER CoilSystem, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Node 156,                               !- DX Cooling Coil System Inlet Node Name
  Node 155,                               !- DX Cooling Coil System Outlet Node Name
  Node 155,                               !- DX Cooling Coil System Sensor Node Name
  Coil:Cooling:DX:SingleSpeed,            !- Cooling Coil Object Type
  ExerciseCenterFlr1 ZN - EmployeeLoungeFlr1 ZN - RestroomFlr1 ZN SAC 1spd DX AC Clg Coil 53kBtu/hr 13.0SEER; !- Cooling Coil Name

Curve:Biquadratic,
  PSZ-Fine Storage DX Coil Cap-FT 4,      !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x {BasedOnField A2}
  23.88889,                               !- Maximum Value of x {BasedOnField A2}
  23.88889,                               !- Minimum Value of y {BasedOnField A3}
  46.11111;                               !- Maximum Value of y {BasedOnField A3}

Curve:Quadratic,
  DX Coil Cap-FF 4,                       !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Biquadratic,
  PSZ-AC DX Coil EIR-FT 4,                !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x {BasedOnField A2}
  23.88889,                               !- Maximum Value of x {BasedOnField A2}
  23.88889,                               !- Minimum Value of y {BasedOnField A3}
  46.11111;                               !- Maximum Value of y {BasedOnField A3}

Curve:Quadratic,
  Split DX Coil EIR-FF 4,                 !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  HPACCOOLPLFFPLR 4,                      !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

SetpointManager:MixedAir,
  Node 155 OS Default SPM,                !- Name
  Temperature,                            !- Control Variable
  Node 147,                               !- Reference Setpoint Node Name
  Node 153,                               !- Fan Inlet Node Name
  Node 147,                               !- Fan Outlet Node Name
  Node 155;                               !- Setpoint Node or NodeList Name

Coil:Cooling:DX:SingleSpeed,
  ExerciseCenterFlr1 ZN - EmployeeLoungeFlr1 ZN - RestroomFlr1 ZN SAC 1spd DX AC Clg Coil 53kBtu/hr 13.0SEER, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  3.6504,                                 !- Gross Rated Cooling COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  Node 156,                               !- Air Inlet Node Name
  Node 155,                               !- Air Outlet Node Name
  PSZ-Fine Storage DX Coil Cap-FT 4,      !- Total Cooling Capacity Function of Temperature Curve Name
  DX Coil Cap-FF 4,                       !- Total Cooling Capacity Function of Flow Fraction Curve Name
  PSZ-AC DX Coil EIR-FT 4,                !- Energy Input Ratio Function of Temperature Curve Name
  Split DX Coil EIR-FF 4,                 !- Energy Input Ratio Function of Flow Fraction Curve Name
  HPACCOOLPLFFPLR 4,                      !- Part Load Fraction Correlation Curve Name
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10;                                     !- Basin Heater Setpoint Temperature {C}

Coil:Heating:Fuel,
  ExerciseCenterFlr1 ZN - EmployeeLoungeFlr1 ZN - RestroomFlr1 ZN SAC Gas Htg Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  NaturalGas,                             !- Fuel Type
  0.8,                                    !- Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  Node 155,                               !- Air Inlet Node Name
  Node 154,                               !- Air Outlet Node Name
  Node 154,                               !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  Curve Cubic 1,                          !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Fuel Load {W}

Curve:Cubic,
  Curve Cubic 1,                          !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

SetpointManager:MixedAir,
  Node 154 OS Default SPM,                !- Name
  Temperature,                            !- Control Variable
  Node 147,                               !- Reference Setpoint Node Name
  Node 153,                               !- Fan Inlet Node Name
  Node 147,                               !- Fan Outlet Node Name
  Node 154;                               !- Setpoint Node or NodeList Name

Coil:Heating:Fuel,
  ExerciseCenterFlr1 ZN - EmployeeLoungeFlr1 ZN - RestroomFlr1 ZN PSZ-AC Gas Backup Htg Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  NaturalGas,                             !- Fuel Type
  0.8,                                    !- Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  Node 154,                               !- Air Inlet Node Name
  Node 153,                               !- Air Outlet Node Name
  Node 153,                               !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Fuel Load {W}

SetpointManager:MixedAir,
  Node 153 OS Default SPM,                !- Name
  Temperature,                            !- Control Variable
  Node 147,                               !- Reference Setpoint Node Name
  Node 153,                               !- Fan Inlet Node Name
  Node 147,                               !- Fan Outlet Node Name
  Node 153;                               !- Setpoint Node or NodeList Name

Fan:ConstantVolume,
  ExerciseCenterFlr1 ZN - EmployeeLoungeFlr1 ZN - RestroomFlr1 ZN SAC Fan, !- Name
  SmallHotel Split-AC Operation,          !- Availability Schedule Name
  0.55575,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  Node 153,                               !- Air Inlet Node Name
  Node 147;                               !- Air Outlet Node Name

SetpointManager:SingleZone:Reheat,
  Setpoint Manager Single Zone Reheat 1,  !- Name
  Temperature,                            !- Control Variable
  13.0000000000001,                       !- Minimum Supply Air Temperature {C}
  45.0000000000001,                       !- Maximum Supply Air Temperature {C}
  ExerciseCenterFlr1 ZN,                  !- Control Zone Name
  Node 20,                                !- Zone Node Name
  Node 150,                               !- Zone Inlet Node Name
  Node 147;                               !- Setpoint Node or NodeList Name

AirLoopHVAC:SupplyPath,
  ExerciseCenterFlr1 ZN - EmployeeLoungeFlr1 ZN - RestroomFlr1 ZN SAC Node 148 Supply Path, !- Name
  Node 148,                               !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,               !- Component Object Type 1
  Air Loop HVAC Zone Splitter 1;          !- Component Name 1

AirLoopHVAC:ZoneSplitter,
  Air Loop HVAC Zone Splitter 1,          !- Name
  Node 148,                               !- Inlet Node Name
  Node 150,                               !- Outlet Node Name 1
  Node 158,                               !- Outlet Node Name 2
  Node 160;                               !- Outlet Node Name 3

AirLoopHVAC:ReturnPath,
  ExerciseCenterFlr1 ZN - EmployeeLoungeFlr1 ZN - RestroomFlr1 ZN SAC Return Path, !- Name
  Node 149,                               !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,                  !- Component Object Type 1
  Air Loop HVAC Zone Mixer 1;             !- Component Name 1

AirLoopHVAC:ZoneMixer,
  Air Loop HVAC Zone Mixer 1,             !- Name
  Node 149,                               !- Outlet Node Name
  Node 157,                               !- Inlet Node Name 1
  Node 159,                               !- Inlet Node Name 2
  Node 161;                               !- Inlet Node Name 3

AirLoopHVAC,
  FrontLoungeFlr1 ZN SAC,                 !- Name
  ,                                       !- Controller List Name
  FrontLoungeFlr1 ZN SAC AvailabilityManagerAssignmentList, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  FrontLoungeFlr1 ZN SAC Supply Branches, !- Branch List Name
  ,                                       !- Connector List Name
  Node 162,                               !- Supply Side Inlet Node Name
  Node 165,                               !- Demand Side Outlet Node Name
  FrontLoungeFlr1 ZN SAC Demand Inlet Nodes, !- Demand Side Inlet Node Names
  FrontLoungeFlr1 ZN SAC Supply Outlet Nodes; !- Supply Side Outlet Node Names

NodeList,
  FrontLoungeFlr1 ZN SAC Supply Outlet Nodes, !- Name
  Node 163;                               !- Node Name 1

NodeList,
  FrontLoungeFlr1 ZN SAC Demand Inlet Nodes, !- Name
  Node 164;                               !- Node Name 1

Sizing:System,
  FrontLoungeFlr1 ZN SAC,                 !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  11,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  12,                                     !- Central Cooling Design Supply Air Temperature {C}
  50,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Type of Zone Sum to Use
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.008,                                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DesignDay,                              !- Cooling Supply Air Flow Rate Method
  0,                                      !- Cooling Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,                              !- Heating Supply Air Flow Rate Method
  0,                                      !- Heating Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  Autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

AvailabilityManagerAssignmentList,
  FrontLoungeFlr1 ZN SAC AvailabilityManagerAssignmentList, !- Name
  AvailabilityManager:NightCycle,         !- Availability Manager Object Type 1
  Availability Manager Night Cycle 2;     !- Availability Manager Name 1

AvailabilityManager:NightCycle,
  Availability Manager Night Cycle 2,     !- Name
  Always On Discrete,                     !- Applicability Schedule Name
  SmallHotel Split-AC Operation,          !- Fan Schedule Name
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  FixedRunTime,                           !- Cycling Run Time Control Type
  3600;                                   !- Cycling Run Time {s}

BranchList,
  FrontLoungeFlr1 ZN SAC Supply Branches, !- Name
  FrontLoungeFlr1 ZN SAC Main Branch;     !- Branch Name 1

Branch,
  FrontLoungeFlr1 ZN SAC Main Branch,     !- Name
  ,                                       !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,           !- Component Object Type 1
  FrontLoungeFlr1 ZN SAC OA Sys,          !- Component Name 1
  Node 162,                               !- Component Inlet Node Name 1
  Node 172,                               !- Component Outlet Node Name 1
  CoilSystem:Cooling:DX,                  !- Component Object Type 2
  FrontLoungeFlr1 ZN SAC 1spd DX AC Clg Coil 60kBtu/hr 13.0SEER CoilSystem, !- Component Name 2
  Node 172,                               !- Component Inlet Node Name 2
  Node 171,                               !- Component Outlet Node Name 2
  Coil:Heating:Fuel,                      !- Component Object Type 3
  FrontLoungeFlr1 ZN SAC Gas Htg Coil,    !- Component Name 3
  Node 171,                               !- Component Inlet Node Name 3
  Node 170,                               !- Component Outlet Node Name 3
  Coil:Heating:Fuel,                      !- Component Object Type 4
  FrontLoungeFlr1 ZN PSZ-AC Gas Backup Htg Coil, !- Component Name 4
  Node 170,                               !- Component Inlet Node Name 4
  Node 169,                               !- Component Outlet Node Name 4
  Fan:ConstantVolume,                     !- Component Object Type 5
  FrontLoungeFlr1 ZN SAC Fan,             !- Component Name 5
  Node 169,                               !- Component Inlet Node Name 5
  Node 163;                               !- Component Outlet Node Name 5

AirLoopHVAC:OutdoorAirSystem,
  FrontLoungeFlr1 ZN SAC OA Sys,          !- Name
  FrontLoungeFlr1 ZN SAC OA Sys Controller List, !- Controller List Name
  FrontLoungeFlr1 ZN SAC OA Sys Equipment List, !- Outdoor Air Equipment List Name
  FrontLoungeFlr1 ZN SAC OA Sys Availability Manager List; !- Availability Manager List Name

AirLoopHVAC:ControllerList,
  FrontLoungeFlr1 ZN SAC OA Sys Controller List, !- Name
  Controller:OutdoorAir,                  !- Controller Object Type 1
  FrontLoungeFlr1 ZN SAC OA Sys Controller; !- Controller Name 1

Controller:OutdoorAir,
  FrontLoungeFlr1 ZN SAC OA Sys Controller, !- Name
  Node 168,                               !- Relief Air Outlet Node Name
  Node 162,                               !- Return Air Node Name
  Node 172,                               !- Mixed Air Node Name
  Node 167,                               !- Actuator Node Name
  Autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialDryBulb,                    !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  SmallHotel Split-AC Operation,          !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  HotelSmall SAC_Econ_MaxOAFrac_Sch,      !- Maximum Fraction of Outdoor Air Schedule Name
  Controller Mechanical Ventilation 2,    !- Mechanical Ventilation Controller Name
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

AvailabilityManagerAssignmentList,
  FrontLoungeFlr1 ZN SAC OA Sys Availability Manager List, !- Name
  AvailabilityManager:Scheduled,          !- Availability Manager Object Type 1
  FrontLoungeFlr1 ZN SAC OA Sys Availability Manager; !- Availability Manager Name 1

AvailabilityManager:Scheduled,
  FrontLoungeFlr1 ZN SAC OA Sys Availability Manager, !- Name
  Always On Discrete;                     !- Schedule Name

OutdoorAir:NodeList,
  Node 167;                               !- Node or NodeList Name 1

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  FrontLoungeFlr1 ZN SAC OA Sys Equipment List, !- Name
  OutdoorAir:Mixer,                       !- Component Object Type 1
  FrontLoungeFlr1 ZN SAC OA Sys Outdoor Air Mixer; !- Component Name 1

OutdoorAir:Mixer,
  FrontLoungeFlr1 ZN SAC OA Sys Outdoor Air Mixer, !- Name
  Node 172,                               !- Mixed Air Node Name
  Node 167,                               !- Outdoor Air Stream Node Name
  Node 168,                               !- Relief Air Stream Node Name
  Node 162;                               !- Return Air Stream Node Name

SetpointManager:MixedAir,
  Node 172 OS Default SPM,                !- Name
  Temperature,                            !- Control Variable
  Node 163,                               !- Reference Setpoint Node Name
  Node 169,                               !- Fan Inlet Node Name
  Node 163,                               !- Fan Outlet Node Name
  Node 172;                               !- Setpoint Node or NodeList Name

CoilSystem:Cooling:DX,
  FrontLoungeFlr1 ZN SAC 1spd DX AC Clg Coil 60kBtu/hr 13.0SEER CoilSystem, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Node 172,                               !- DX Cooling Coil System Inlet Node Name
  Node 171,                               !- DX Cooling Coil System Outlet Node Name
  Node 171,                               !- DX Cooling Coil System Sensor Node Name
  Coil:Cooling:DX:SingleSpeed,            !- Cooling Coil Object Type
  FrontLoungeFlr1 ZN SAC 1spd DX AC Clg Coil 60kBtu/hr 13.0SEER; !- Cooling Coil Name

Curve:Biquadratic,
  PSZ-Fine Storage DX Coil Cap-FT 5,      !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x {BasedOnField A2}
  23.88889,                               !- Maximum Value of x {BasedOnField A2}
  23.88889,                               !- Minimum Value of y {BasedOnField A3}
  46.11111;                               !- Maximum Value of y {BasedOnField A3}

Curve:Quadratic,
  DX Coil Cap-FF 5,                       !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Biquadratic,
  PSZ-AC DX Coil EIR-FT 5,                !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x {BasedOnField A2}
  23.88889,                               !- Maximum Value of x {BasedOnField A2}
  23.88889,                               !- Minimum Value of y {BasedOnField A3}
  46.11111;                               !- Maximum Value of y {BasedOnField A3}

Curve:Quadratic,
  Split DX Coil EIR-FF 5,                 !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  HPACCOOLPLFFPLR 5,                      !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

SetpointManager:MixedAir,
  Node 171 OS Default SPM,                !- Name
  Temperature,                            !- Control Variable
  Node 163,                               !- Reference Setpoint Node Name
  Node 169,                               !- Fan Inlet Node Name
  Node 163,                               !- Fan Outlet Node Name
  Node 171;                               !- Setpoint Node or NodeList Name

Coil:Cooling:DX:SingleSpeed,
  FrontLoungeFlr1 ZN SAC 1spd DX AC Clg Coil 60kBtu/hr 13.0SEER, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  3.6504,                                 !- Gross Rated Cooling COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  Node 172,                               !- Air Inlet Node Name
  Node 171,                               !- Air Outlet Node Name
  PSZ-Fine Storage DX Coil Cap-FT 5,      !- Total Cooling Capacity Function of Temperature Curve Name
  DX Coil Cap-FF 5,                       !- Total Cooling Capacity Function of Flow Fraction Curve Name
  PSZ-AC DX Coil EIR-FT 5,                !- Energy Input Ratio Function of Temperature Curve Name
  Split DX Coil EIR-FF 5,                 !- Energy Input Ratio Function of Flow Fraction Curve Name
  HPACCOOLPLFFPLR 5,                      !- Part Load Fraction Correlation Curve Name
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10;                                     !- Basin Heater Setpoint Temperature {C}

Coil:Heating:Fuel,
  FrontLoungeFlr1 ZN SAC Gas Htg Coil,    !- Name
  Always On Discrete,                     !- Availability Schedule Name
  NaturalGas,                             !- Fuel Type
  0.8,                                    !- Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  Node 171,                               !- Air Inlet Node Name
  Node 170,                               !- Air Outlet Node Name
  Node 170,                               !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  Curve Cubic 2,                          !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Fuel Load {W}

Curve:Cubic,
  Curve Cubic 2,                          !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

SetpointManager:MixedAir,
  Node 170 OS Default SPM,                !- Name
  Temperature,                            !- Control Variable
  Node 163,                               !- Reference Setpoint Node Name
  Node 169,                               !- Fan Inlet Node Name
  Node 163,                               !- Fan Outlet Node Name
  Node 170;                               !- Setpoint Node or NodeList Name

Coil:Heating:Fuel,
  FrontLoungeFlr1 ZN PSZ-AC Gas Backup Htg Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  NaturalGas,                             !- Fuel Type
  0.8,                                    !- Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  Node 170,                               !- Air Inlet Node Name
  Node 169,                               !- Air Outlet Node Name
  Node 169,                               !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Fuel Load {W}

SetpointManager:MixedAir,
  Node 169 OS Default SPM,                !- Name
  Temperature,                            !- Control Variable
  Node 163,                               !- Reference Setpoint Node Name
  Node 169,                               !- Fan Inlet Node Name
  Node 163,                               !- Fan Outlet Node Name
  Node 169;                               !- Setpoint Node or NodeList Name

Fan:ConstantVolume,
  FrontLoungeFlr1 ZN SAC Fan,             !- Name
  SmallHotel Split-AC Operation,          !- Availability Schedule Name
  0.56225,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.865,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  Node 169,                               !- Air Inlet Node Name
  Node 163;                               !- Air Outlet Node Name

SetpointManager:SingleZone:Reheat,
  Setpoint Manager Single Zone Reheat 2,  !- Name
  Temperature,                            !- Control Variable
  13.0000000000001,                       !- Minimum Supply Air Temperature {C}
  45.0000000000001,                       !- Maximum Supply Air Temperature {C}
  FrontLoungeFlr1 ZN,                     !- Control Zone Name
  Node 13,                                !- Zone Node Name
  Node 166,                               !- Zone Inlet Node Name
  Node 163;                               !- Setpoint Node or NodeList Name

AirLoopHVAC:SupplyPath,
  FrontLoungeFlr1 ZN SAC Node 164 Supply Path, !- Name
  Node 164,                               !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,               !- Component Object Type 1
  Air Loop HVAC Zone Splitter 2;          !- Component Name 1

AirLoopHVAC:ZoneSplitter,
  Air Loop HVAC Zone Splitter 2,          !- Name
  Node 164,                               !- Inlet Node Name
  Node 166;                               !- Outlet Node Name 1

AirLoopHVAC:ReturnPath,
  FrontLoungeFlr1 ZN SAC Return Path,     !- Name
  Node 165,                               !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,                  !- Component Object Type 1
  Air Loop HVAC Zone Mixer 2;             !- Component Name 1

AirLoopHVAC:ZoneMixer,
  Air Loop HVAC Zone Mixer 2,             !- Name
  Node 165,                               !- Outlet Node Name
  Node 173;                               !- Inlet Node Name 1

AirLoopHVAC,
  FrontOfficeFlr1 ZN SAC,                 !- Name
  ,                                       !- Controller List Name
  FrontOfficeFlr1 ZN SACAvailability Manager List, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  FrontOfficeFlr1 ZN SAC Supply Branches, !- Branch List Name
  ,                                       !- Connector List Name
  Node 174,                               !- Supply Side Inlet Node Name
  Node 177,                               !- Demand Side Outlet Node Name
  FrontOfficeFlr1 ZN SAC Demand Inlet Nodes, !- Demand Side Inlet Node Names
  FrontOfficeFlr1 ZN SAC Supply Outlet Nodes; !- Supply Side Outlet Node Names

NodeList,
  FrontOfficeFlr1 ZN SAC Supply Outlet Nodes, !- Name
  Node 175;                               !- Node Name 1

NodeList,
  FrontOfficeFlr1 ZN SAC Demand Inlet Nodes, !- Name
  Node 176;                               !- Node Name 1

Sizing:System,
  FrontOfficeFlr1 ZN SAC,                 !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  11,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  12,                                     !- Central Cooling Design Supply Air Temperature {C}
  50,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Type of Zone Sum to Use
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.008,                                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DesignDay,                              !- Cooling Supply Air Flow Rate Method
  0,                                      !- Cooling Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,                              !- Heating Supply Air Flow Rate Method
  0,                                      !- Heating Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  Autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

AvailabilityManagerAssignmentList,
  FrontOfficeFlr1 ZN SACAvailability Manager List, !- Name
  AvailabilityManager:Scheduled,          !- Availability Manager Object Type 1
  FrontOfficeFlr1 ZN SAC Availability Manager; !- Availability Manager Name 1

AvailabilityManager:Scheduled,
  FrontOfficeFlr1 ZN SAC Availability Manager, !- Name
  Always On Discrete;                     !- Schedule Name

BranchList,
  FrontOfficeFlr1 ZN SAC Supply Branches, !- Name
  FrontOfficeFlr1 ZN SAC Main Branch;     !- Branch Name 1

Branch,
  FrontOfficeFlr1 ZN SAC Main Branch,     !- Name
  ,                                       !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,           !- Component Object Type 1
  FrontOfficeFlr1 ZN SAC OA Sys,          !- Component Name 1
  Node 174,                               !- Component Inlet Node Name 1
  Node 184,                               !- Component Outlet Node Name 1
  CoilSystem:Cooling:DX,                  !- Component Object Type 2
  FrontOfficeFlr1 ZN SAC 1spd DX AC Clg Coil 24kBtu/hr 13.0SEER CoilSystem, !- Component Name 2
  Node 184,                               !- Component Inlet Node Name 2
  Node 183,                               !- Component Outlet Node Name 2
  Coil:Heating:Fuel,                      !- Component Object Type 3
  FrontOfficeFlr1 ZN SAC Gas Htg Coil,    !- Component Name 3
  Node 183,                               !- Component Inlet Node Name 3
  Node 182,                               !- Component Outlet Node Name 3
  Coil:Heating:Fuel,                      !- Component Object Type 4
  FrontOfficeFlr1 ZN PSZ-AC Gas Backup Htg Coil, !- Component Name 4
  Node 182,                               !- Component Inlet Node Name 4
  Node 181,                               !- Component Outlet Node Name 4
  Fan:ConstantVolume,                     !- Component Object Type 5
  FrontOfficeFlr1 ZN SAC Fan,             !- Component Name 5
  Node 181,                               !- Component Inlet Node Name 5
  Node 175;                               !- Component Outlet Node Name 5

AirLoopHVAC:OutdoorAirSystem,
  FrontOfficeFlr1 ZN SAC OA Sys,          !- Name
  FrontOfficeFlr1 ZN SAC OA Sys Controller List, !- Controller List Name
  FrontOfficeFlr1 ZN SAC OA Sys Equipment List, !- Outdoor Air Equipment List Name
  FrontOfficeFlr1 ZN SAC OA Sys Availability Manager List; !- Availability Manager List Name

AirLoopHVAC:ControllerList,
  FrontOfficeFlr1 ZN SAC OA Sys Controller List, !- Name
  Controller:OutdoorAir,                  !- Controller Object Type 1
  FrontOfficeFlr1 ZN SAC OA Sys Controller; !- Controller Name 1

Controller:OutdoorAir,
  FrontOfficeFlr1 ZN SAC OA Sys Controller, !- Name
  Node 180,                               !- Relief Air Outlet Node Name
  Node 174,                               !- Return Air Node Name
  Node 184,                               !- Mixed Air Node Name
  Node 179,                               !- Actuator Node Name
  Autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  Always On Discrete,                     !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  HotelSmall SAC_Econ_MaxOAFrac_Sch,      !- Maximum Fraction of Outdoor Air Schedule Name
  Controller Mechanical Ventilation 3,    !- Mechanical Ventilation Controller Name
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

AvailabilityManagerAssignmentList,
  FrontOfficeFlr1 ZN SAC OA Sys Availability Manager List, !- Name
  AvailabilityManager:Scheduled,          !- Availability Manager Object Type 1
  FrontOfficeFlr1 ZN SAC OA Sys Availability Manager; !- Availability Manager Name 1

AvailabilityManager:Scheduled,
  FrontOfficeFlr1 ZN SAC OA Sys Availability Manager, !- Name
  Always On Discrete;                     !- Schedule Name

OutdoorAir:NodeList,
  Node 179;                               !- Node or NodeList Name 1

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  FrontOfficeFlr1 ZN SAC OA Sys Equipment List, !- Name
  OutdoorAir:Mixer,                       !- Component Object Type 1
  FrontOfficeFlr1 ZN SAC OA Sys Outdoor Air Mixer; !- Component Name 1

OutdoorAir:Mixer,
  FrontOfficeFlr1 ZN SAC OA Sys Outdoor Air Mixer, !- Name
  Node 184,                               !- Mixed Air Node Name
  Node 179,                               !- Outdoor Air Stream Node Name
  Node 180,                               !- Relief Air Stream Node Name
  Node 174;                               !- Return Air Stream Node Name

SetpointManager:MixedAir,
  Node 184 OS Default SPM,                !- Name
  Temperature,                            !- Control Variable
  Node 175,                               !- Reference Setpoint Node Name
  Node 181,                               !- Fan Inlet Node Name
  Node 175,                               !- Fan Outlet Node Name
  Node 184;                               !- Setpoint Node or NodeList Name

CoilSystem:Cooling:DX,
  FrontOfficeFlr1 ZN SAC 1spd DX AC Clg Coil 24kBtu/hr 13.0SEER CoilSystem, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Node 184,                               !- DX Cooling Coil System Inlet Node Name
  Node 183,                               !- DX Cooling Coil System Outlet Node Name
  Node 183,                               !- DX Cooling Coil System Sensor Node Name
  Coil:Cooling:DX:SingleSpeed,            !- Cooling Coil Object Type
  FrontOfficeFlr1 ZN SAC 1spd DX AC Clg Coil 24kBtu/hr 13.0SEER; !- Cooling Coil Name

Curve:Biquadratic,
  PSZ-Fine Storage DX Coil Cap-FT 6,      !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x {BasedOnField A2}
  23.88889,                               !- Maximum Value of x {BasedOnField A2}
  23.88889,                               !- Minimum Value of y {BasedOnField A3}
  46.11111;                               !- Maximum Value of y {BasedOnField A3}

Curve:Quadratic,
  DX Coil Cap-FF 6,                       !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Biquadratic,
  PSZ-AC DX Coil EIR-FT 6,                !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x {BasedOnField A2}
  23.88889,                               !- Maximum Value of x {BasedOnField A2}
  23.88889,                               !- Minimum Value of y {BasedOnField A3}
  46.11111;                               !- Maximum Value of y {BasedOnField A3}

Curve:Quadratic,
  Split DX Coil EIR-FF 6,                 !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  HPACCOOLPLFFPLR 6,                      !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

SetpointManager:MixedAir,
  Node 183 OS Default SPM,                !- Name
  Temperature,                            !- Control Variable
  Node 175,                               !- Reference Setpoint Node Name
  Node 181,                               !- Fan Inlet Node Name
  Node 175,                               !- Fan Outlet Node Name
  Node 183;                               !- Setpoint Node or NodeList Name

Coil:Cooling:DX:SingleSpeed,
  FrontOfficeFlr1 ZN SAC 1spd DX AC Clg Coil 24kBtu/hr 13.0SEER, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  3.6504,                                 !- Gross Rated Cooling COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  Node 184,                               !- Air Inlet Node Name
  Node 183,                               !- Air Outlet Node Name
  PSZ-Fine Storage DX Coil Cap-FT 6,      !- Total Cooling Capacity Function of Temperature Curve Name
  DX Coil Cap-FF 6,                       !- Total Cooling Capacity Function of Flow Fraction Curve Name
  PSZ-AC DX Coil EIR-FT 6,                !- Energy Input Ratio Function of Temperature Curve Name
  Split DX Coil EIR-FF 6,                 !- Energy Input Ratio Function of Flow Fraction Curve Name
  HPACCOOLPLFFPLR 6,                      !- Part Load Fraction Correlation Curve Name
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10;                                     !- Basin Heater Setpoint Temperature {C}

Coil:Heating:Fuel,
  FrontOfficeFlr1 ZN SAC Gas Htg Coil,    !- Name
  Always On Discrete,                     !- Availability Schedule Name
  NaturalGas,                             !- Fuel Type
  0.8,                                    !- Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  Node 183,                               !- Air Inlet Node Name
  Node 182,                               !- Air Outlet Node Name
  Node 182,                               !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  Curve Cubic 3,                          !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Fuel Load {W}

Curve:Cubic,
  Curve Cubic 3,                          !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

SetpointManager:MixedAir,
  Node 182 OS Default SPM,                !- Name
  Temperature,                            !- Control Variable
  Node 175,                               !- Reference Setpoint Node Name
  Node 181,                               !- Fan Inlet Node Name
  Node 175,                               !- Fan Outlet Node Name
  Node 182;                               !- Setpoint Node or NodeList Name

Coil:Heating:Fuel,
  FrontOfficeFlr1 ZN PSZ-AC Gas Backup Htg Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  NaturalGas,                             !- Fuel Type
  0.8,                                    !- Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  Node 182,                               !- Air Inlet Node Name
  Node 181,                               !- Air Outlet Node Name
  Node 181,                               !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Fuel Load {W}

SetpointManager:MixedAir,
  Node 181 OS Default SPM,                !- Name
  Temperature,                            !- Control Variable
  Node 175,                               !- Reference Setpoint Node Name
  Node 181,                               !- Fan Inlet Node Name
  Node 175,                               !- Fan Outlet Node Name
  Node 181;                               !- Setpoint Node or NodeList Name

Fan:ConstantVolume,
  FrontOfficeFlr1 ZN SAC Fan,             !- Name
  Always On Discrete,                     !- Availability Schedule Name
  0.55575,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  Node 181,                               !- Air Inlet Node Name
  Node 175;                               !- Air Outlet Node Name

SetpointManager:SingleZone:Reheat,
  Setpoint Manager Single Zone Reheat 3,  !- Name
  Temperature,                            !- Control Variable
  13.0000000000001,                       !- Minimum Supply Air Temperature {C}
  45.0000000000001,                       !- Maximum Supply Air Temperature {C}
  FrontOfficeFlr1 ZN,                     !- Control Zone Name
  Node 18,                                !- Zone Node Name
  Node 178,                               !- Zone Inlet Node Name
  Node 175;                               !- Setpoint Node or NodeList Name

AirLoopHVAC:SupplyPath,
  FrontOfficeFlr1 ZN SAC Node 176 Supply Path, !- Name
  Node 176,                               !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,               !- Component Object Type 1
  Air Loop HVAC Zone Splitter 3;          !- Component Name 1

AirLoopHVAC:ZoneSplitter,
  Air Loop HVAC Zone Splitter 3,          !- Name
  Node 176,                               !- Inlet Node Name
  Node 178;                               !- Outlet Node Name 1

AirLoopHVAC:ReturnPath,
  FrontOfficeFlr1 ZN SAC Return Path,     !- Name
  Node 177,                               !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,                  !- Component Object Type 1
  Air Loop HVAC Zone Mixer 3;             !- Component Name 1

AirLoopHVAC:ZoneMixer,
  Air Loop HVAC Zone Mixer 3,             !- Name
  Node 177,                               !- Outlet Node Name
  Node 185;                               !- Inlet Node Name 1

AirLoopHVAC,
  MeetingRoomFlr1 ZN SAC,                 !- Name
  ,                                       !- Controller List Name
  MeetingRoomFlr1 ZN SACAvailability Manager List, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  MeetingRoomFlr1 ZN SAC Supply Branches, !- Branch List Name
  ,                                       !- Connector List Name
  Node 186,                               !- Supply Side Inlet Node Name
  Node 189,                               !- Demand Side Outlet Node Name
  MeetingRoomFlr1 ZN SAC Demand Inlet Nodes, !- Demand Side Inlet Node Names
  MeetingRoomFlr1 ZN SAC Supply Outlet Nodes; !- Supply Side Outlet Node Names

NodeList,
  MeetingRoomFlr1 ZN SAC Supply Outlet Nodes, !- Name
  Node 187;                               !- Node Name 1

NodeList,
  MeetingRoomFlr1 ZN SAC Demand Inlet Nodes, !- Name
  Node 188;                               !- Node Name 1

Sizing:System,
  MeetingRoomFlr1 ZN SAC,                 !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  11,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  12,                                     !- Central Cooling Design Supply Air Temperature {C}
  50,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Type of Zone Sum to Use
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.008,                                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DesignDay,                              !- Cooling Supply Air Flow Rate Method
  0,                                      !- Cooling Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,                              !- Heating Supply Air Flow Rate Method
  0,                                      !- Heating Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  Autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

AvailabilityManagerAssignmentList,
  MeetingRoomFlr1 ZN SACAvailability Manager List, !- Name
  AvailabilityManager:Scheduled,          !- Availability Manager Object Type 1
  MeetingRoomFlr1 ZN SAC Availability Manager; !- Availability Manager Name 1

AvailabilityManager:Scheduled,
  MeetingRoomFlr1 ZN SAC Availability Manager, !- Name
  Always On Discrete;                     !- Schedule Name

BranchList,
  MeetingRoomFlr1 ZN SAC Supply Branches, !- Name
  MeetingRoomFlr1 ZN SAC Main Branch;     !- Branch Name 1

Branch,
  MeetingRoomFlr1 ZN SAC Main Branch,     !- Name
  ,                                       !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,           !- Component Object Type 1
  MeetingRoomFlr1 ZN SAC OA Sys,          !- Component Name 1
  Node 186,                               !- Component Inlet Node Name 1
  Node 196,                               !- Component Outlet Node Name 1
  CoilSystem:Cooling:DX,                  !- Component Object Type 2
  MeetingRoomFlr1 ZN SAC 1spd DX AC Clg Coil 31kBtu/hr 13.0SEER CoilSystem, !- Component Name 2
  Node 196,                               !- Component Inlet Node Name 2
  Node 195,                               !- Component Outlet Node Name 2
  Coil:Heating:Fuel,                      !- Component Object Type 3
  MeetingRoomFlr1 ZN SAC Gas Htg Coil,    !- Component Name 3
  Node 195,                               !- Component Inlet Node Name 3
  Node 194,                               !- Component Outlet Node Name 3
  Coil:Heating:Fuel,                      !- Component Object Type 4
  MeetingRoomFlr1 ZN PSZ-AC Gas Backup Htg Coil, !- Component Name 4
  Node 194,                               !- Component Inlet Node Name 4
  Node 193,                               !- Component Outlet Node Name 4
  Fan:ConstantVolume,                     !- Component Object Type 5
  MeetingRoomFlr1 ZN SAC Fan,             !- Component Name 5
  Node 193,                               !- Component Inlet Node Name 5
  Node 187;                               !- Component Outlet Node Name 5

AirLoopHVAC:OutdoorAirSystem,
  MeetingRoomFlr1 ZN SAC OA Sys,          !- Name
  MeetingRoomFlr1 ZN SAC OA Sys Controller List, !- Controller List Name
  MeetingRoomFlr1 ZN SAC OA Sys Equipment List, !- Outdoor Air Equipment List Name
  MeetingRoomFlr1 ZN SAC OA Sys Availability Manager List; !- Availability Manager List Name

AirLoopHVAC:ControllerList,
  MeetingRoomFlr1 ZN SAC OA Sys Controller List, !- Name
  Controller:OutdoorAir,                  !- Controller Object Type 1
  MeetingRoomFlr1 ZN SAC OA Sys Controller; !- Controller Name 1

Controller:OutdoorAir,
  MeetingRoomFlr1 ZN SAC OA Sys Controller, !- Name
  Node 192,                               !- Relief Air Outlet Node Name
  Node 186,                               !- Return Air Node Name
  Node 196,                               !- Mixed Air Node Name
  Node 191,                               !- Actuator Node Name
  Autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  Always On Discrete,                     !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  HotelSmall SAC_Econ_MaxOAFrac_Sch,      !- Maximum Fraction of Outdoor Air Schedule Name
  Controller Mechanical Ventilation 4,    !- Mechanical Ventilation Controller Name
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

AvailabilityManagerAssignmentList,
  MeetingRoomFlr1 ZN SAC OA Sys Availability Manager List, !- Name
  AvailabilityManager:Scheduled,          !- Availability Manager Object Type 1
  MeetingRoomFlr1 ZN SAC OA Sys Availability Manager; !- Availability Manager Name 1

AvailabilityManager:Scheduled,
  MeetingRoomFlr1 ZN SAC OA Sys Availability Manager, !- Name
  Always On Discrete;                     !- Schedule Name

OutdoorAir:NodeList,
  Node 191;                               !- Node or NodeList Name 1

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  MeetingRoomFlr1 ZN SAC OA Sys Equipment List, !- Name
  OutdoorAir:Mixer,                       !- Component Object Type 1
  MeetingRoomFlr1 ZN SAC OA Sys Outdoor Air Mixer; !- Component Name 1

OutdoorAir:Mixer,
  MeetingRoomFlr1 ZN SAC OA Sys Outdoor Air Mixer, !- Name
  Node 196,                               !- Mixed Air Node Name
  Node 191,                               !- Outdoor Air Stream Node Name
  Node 192,                               !- Relief Air Stream Node Name
  Node 186;                               !- Return Air Stream Node Name

SetpointManager:MixedAir,
  Node 196 OS Default SPM,                !- Name
  Temperature,                            !- Control Variable
  Node 187,                               !- Reference Setpoint Node Name
  Node 193,                               !- Fan Inlet Node Name
  Node 187,                               !- Fan Outlet Node Name
  Node 196;                               !- Setpoint Node or NodeList Name

CoilSystem:Cooling:DX,
  MeetingRoomFlr1 ZN SAC 1spd DX AC Clg Coil 31kBtu/hr 13.0SEER CoilSystem, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Node 196,                               !- DX Cooling Coil System Inlet Node Name
  Node 195,                               !- DX Cooling Coil System Outlet Node Name
  Node 195,                               !- DX Cooling Coil System Sensor Node Name
  Coil:Cooling:DX:SingleSpeed,            !- Cooling Coil Object Type
  MeetingRoomFlr1 ZN SAC 1spd DX AC Clg Coil 31kBtu/hr 13.0SEER; !- Cooling Coil Name

Curve:Biquadratic,
  PSZ-Fine Storage DX Coil Cap-FT 42,     !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x {BasedOnField A2}
  23.88889,                               !- Maximum Value of x {BasedOnField A2}
  23.88889,                               !- Minimum Value of y {BasedOnField A3}
  46.11111;                               !- Maximum Value of y {BasedOnField A3}

Curve:Quadratic,
  DX Coil Cap-FF 42,                      !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Biquadratic,
  PSZ-AC DX Coil EIR-FT 42,               !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x {BasedOnField A2}
  23.88889,                               !- Maximum Value of x {BasedOnField A2}
  23.88889,                               !- Minimum Value of y {BasedOnField A3}
  46.11111;                               !- Maximum Value of y {BasedOnField A3}

Curve:Quadratic,
  Split DX Coil EIR-FF 42,                !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  HPACCOOLPLFFPLR 42,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

SetpointManager:MixedAir,
  Node 195 OS Default SPM,                !- Name
  Temperature,                            !- Control Variable
  Node 187,                               !- Reference Setpoint Node Name
  Node 193,                               !- Fan Inlet Node Name
  Node 187,                               !- Fan Outlet Node Name
  Node 195;                               !- Setpoint Node or NodeList Name

Coil:Cooling:DX:SingleSpeed,
  MeetingRoomFlr1 ZN SAC 1spd DX AC Clg Coil 31kBtu/hr 13.0SEER, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  3.6504,                                 !- Gross Rated Cooling COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  Node 196,                               !- Air Inlet Node Name
  Node 195,                               !- Air Outlet Node Name
  PSZ-Fine Storage DX Coil Cap-FT 42,     !- Total Cooling Capacity Function of Temperature Curve Name
  DX Coil Cap-FF 42,                      !- Total Cooling Capacity Function of Flow Fraction Curve Name
  PSZ-AC DX Coil EIR-FT 42,               !- Energy Input Ratio Function of Temperature Curve Name
  Split DX Coil EIR-FF 42,                !- Energy Input Ratio Function of Flow Fraction Curve Name
  HPACCOOLPLFFPLR 42,                     !- Part Load Fraction Correlation Curve Name
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10;                                     !- Basin Heater Setpoint Temperature {C}

Coil:Heating:Fuel,
  MeetingRoomFlr1 ZN SAC Gas Htg Coil,    !- Name
  Always On Discrete,                     !- Availability Schedule Name
  NaturalGas,                             !- Fuel Type
  0.8,                                    !- Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  Node 195,                               !- Air Inlet Node Name
  Node 194,                               !- Air Outlet Node Name
  Node 194,                               !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  Curve Cubic 4,                          !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Fuel Load {W}

Curve:Cubic,
  Curve Cubic 4,                          !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

SetpointManager:MixedAir,
  Node 194 OS Default SPM,                !- Name
  Temperature,                            !- Control Variable
  Node 187,                               !- Reference Setpoint Node Name
  Node 193,                               !- Fan Inlet Node Name
  Node 187,                               !- Fan Outlet Node Name
  Node 194;                               !- Setpoint Node or NodeList Name

Coil:Heating:Fuel,
  MeetingRoomFlr1 ZN PSZ-AC Gas Backup Htg Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  NaturalGas,                             !- Fuel Type
  0.8,                                    !- Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  Node 194,                               !- Air Inlet Node Name
  Node 193,                               !- Air Outlet Node Name
  Node 193,                               !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Fuel Load {W}

SetpointManager:MixedAir,
  Node 193 OS Default SPM,                !- Name
  Temperature,                            !- Control Variable
  Node 187,                               !- Reference Setpoint Node Name
  Node 193,                               !- Fan Inlet Node Name
  Node 187,                               !- Fan Outlet Node Name
  Node 193;                               !- Setpoint Node or NodeList Name

Fan:ConstantVolume,
  MeetingRoomFlr1 ZN SAC Fan,             !- Name
  Always On Discrete,                     !- Availability Schedule Name
  0.55575,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  Node 193,                               !- Air Inlet Node Name
  Node 187;                               !- Air Outlet Node Name

SetpointManager:SingleZone:Reheat,
  Setpoint Manager Single Zone Reheat 4,  !- Name
  Temperature,                            !- Control Variable
  13.0000000000001,                       !- Minimum Supply Air Temperature {C}
  45.0000000000001,                       !- Maximum Supply Air Temperature {C}
  MeetingRoomFlr1 ZN,                     !- Control Zone Name
  Node 44,                                !- Zone Node Name
  Node 190,                               !- Zone Inlet Node Name
  Node 187;                               !- Setpoint Node or NodeList Name

AirLoopHVAC:SupplyPath,
  MeetingRoomFlr1 ZN SAC Node 188 Supply Path, !- Name
  Node 188,                               !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,               !- Component Object Type 1
  Air Loop HVAC Zone Splitter 4;          !- Component Name 1

AirLoopHVAC:ZoneSplitter,
  Air Loop HVAC Zone Splitter 4,          !- Name
  Node 188,                               !- Inlet Node Name
  Node 190;                               !- Outlet Node Name 1

AirLoopHVAC:ReturnPath,
  MeetingRoomFlr1 ZN SAC Return Path,     !- Name
  Node 189,                               !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,                  !- Component Object Type 1
  Air Loop HVAC Zone Mixer 4;             !- Component Name 1

AirLoopHVAC:ZoneMixer,
  Air Loop HVAC Zone Mixer 4,             !- Name
  Node 189,                               !- Outlet Node Name
  Node 197;                               !- Inlet Node Name 1

PlantLoop,
  Laundry Service Water Loop,             !- Name
  Water,                                  !- Fluid Type
  ,                                       !- User Defined Fluid Type
  Laundry Service Water Loop Operation Schemes, !- Plant Equipment Operation Scheme Name
  Node 301,                               !- Loop Temperature Setpoint Node Name
  60,                                     !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  Autosize,                               !- Maximum Loop Flow Rate {m3/s}
  0,                                      !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  Node 300,                               !- Plant Side Inlet Node Name
  Node 301,                               !- Plant Side Outlet Node Name
  Laundry Service Water Loop Supply Branches, !- Plant Side Branch List Name
  Laundry Service Water Loop Supply Connector List, !- Plant Side Connector List Name
  Node 303,                               !- Demand Side Inlet Node Name
  Node 304,                               !- Demand Side Outlet Node Name
  Laundry Service Water Loop Demand Branches, !- Demand Side Branch List Name
  Laundry Service Water Loop Demand Connector List, !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  ,                                       !- Availability Manager List Name
  SingleSetpoint,                         !- Plant Loop Demand Calculation Scheme
  ;                                       !- Common Pipe Simulation

Sizing:Plant,
  Laundry Service Water Loop,             !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  60.0000000000001,                       !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

BranchList,
  Laundry Service Water Loop Supply Branches, !- Name
  Laundry Service Water Loop Supply Inlet Branch, !- Branch Name 1
  Laundry Service Water Loop Supply Branch 1, !- Branch Name 2
  Laundry Service Water Loop Supply Branch 2, !- Branch Name 3
  Laundry Service Water Loop Supply Outlet Branch; !- Branch Name 4

ConnectorList,
  Laundry Service Water Loop Supply Connector List, !- Name
  Connector:Splitter,                     !- Connector Object Type 1
  Laundry Service Water Loop Supply Splitter, !- Connector Name 1
  Connector:Mixer,                        !- Connector Object Type 2
  Laundry Service Water Loop Supply Mixer; !- Connector Name 2

Connector:Splitter,
  Laundry Service Water Loop Supply Splitter, !- Name
  Laundry Service Water Loop Supply Inlet Branch, !- Inlet Branch Name
  Laundry Service Water Loop Supply Branch 1, !- Outlet Branch Name 1
  Laundry Service Water Loop Supply Branch 2; !- Outlet Branch Name 2

Connector:Mixer,
  Laundry Service Water Loop Supply Mixer, !- Name
  Laundry Service Water Loop Supply Outlet Branch, !- Outlet Branch Name
  Laundry Service Water Loop Supply Branch 1, !- Inlet Branch Name 1
  Laundry Service Water Loop Supply Branch 2; !- Inlet Branch Name 2

Branch,
  Laundry Service Water Loop Supply Inlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pump:ConstantSpeed,                     !- Component Object Type 1
  Service Water Loop Pump 1,              !- Component Name 1
  Node 300,                               !- Component Inlet Node Name 1
  Node 306;                               !- Component Outlet Node Name 1

Pump:ConstantSpeed,
  Service Water Loop Pump 1,              !- Name
  Node 300,                               !- Inlet Node Name
  Node 306,                               !- Outlet Node Name
  Autosize,                               !- Design Flow Rate {m3/s}
  0.001,                                  !- Design Pump Head {Pa}
  Autosize,                               !- Design Power Consumption {W}
  0.855,                                  !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone Name
  ,                                       !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282;                            !- Design Shaft Power per Unit Flow Rate per Unit Head

Branch,
  Laundry Service Water Loop Supply Branch 1, !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterHeater:Mixed,                      !- Component Object Type 1
  200.0gal Natural Gas Water Heater - 200kBtu/hr 0.807 Therm Eff, !- Component Name 1
  Node 302,                               !- Component Inlet Node Name 1
  Node 307;                               !- Component Outlet Node Name 1

WaterHeater:Mixed,
  200.0gal Natural Gas Water Heater - 200kBtu/hr 0.807 Therm Eff, !- Name
  0.75708235679397,                       !- Tank Volume {m3}
  Service Water Loop Temp - 140F 1,       !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  82.2222222222223,                       !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  58614.2140344444,                       !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  0,                                      !- Heater Ignition Minimum Flow Rate {m3/s}
  0,                                      !- Heater Ignition Delay {s}
  NaturalGas,                             !- Heater Fuel Type
  0.807222539674442,                      !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  19.9991698285524,                       !- Off Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- Off Cycle Parasitic Fuel Type
  0.8,                                    !- Off Cycle Parasitic Heat Fraction to Tank
  19.9991698285524,                       !- On Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  Schedule,                               !- Ambient Temperature Indicator
  Water Heater Ambient Temp Schedule - 70F 1, !- Ambient Temperature Schedule Name
  ,                                       !- Ambient Temperature Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  10.8859753632854,                       !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  1,                                      !- Off Cycle Loss Fraction to Zone
  10.8859753632854,                       !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  1,                                      !- On Cycle Loss Fraction to Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  Node 302,                               !- Use Side Inlet Node Name
  Node 307,                               !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  Autosize,                               !- Use Side Design Flow Rate {m3/s}
  Autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  General;                                !- End-Use Subcategory

Branch,
  Laundry Service Water Loop Supply Branch 2, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Pipe Adiabatic 6,                       !- Component Name 1
  Node 308,                               !- Component Inlet Node Name 1
  Node 309;                               !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Pipe Adiabatic 6,                       !- Name
  Node 308,                               !- Inlet Node Name
  Node 309;                               !- Outlet Node Name

Branch,
  Laundry Service Water Loop Supply Outlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Pipe Adiabatic 8,                       !- Component Name 1
  Node 311,                               !- Component Inlet Node Name 1
  Node 301;                               !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Pipe Adiabatic 8,                       !- Name
  Node 311,                               !- Inlet Node Name
  Node 301;                               !- Outlet Node Name

SetpointManager:Scheduled,
  Service hot water setpoint manager 1,   !- Name
  Temperature,                            !- Control Variable
  Service Water Loop Temp - 140F 1,       !- Schedule Name
  Node 301;                               !- Setpoint Node or NodeList Name

BranchList,
  Laundry Service Water Loop Demand Branches, !- Name
  Laundry Service Water Loop Demand Inlet Branch, !- Branch Name 1
  Laundry Service Water Loop Demand Branch 1, !- Branch Name 2
  Laundry Service Water Loop Demand Branch 2, !- Branch Name 3
  Laundry Service Water Loop Demand Bypass Branch, !- Branch Name 4
  Laundry Service Water Loop Demand Outlet Branch; !- Branch Name 5

ConnectorList,
  Laundry Service Water Loop Demand Connector List, !- Name
  Connector:Splitter,                     !- Connector Object Type 1
  Laundry Service Water Loop Demand Splitter, !- Connector Name 1
  Connector:Mixer,                        !- Connector Object Type 2
  Laundry Service Water Loop Demand Mixer; !- Connector Name 2

Connector:Splitter,
  Laundry Service Water Loop Demand Splitter, !- Name
  Laundry Service Water Loop Demand Inlet Branch, !- Inlet Branch Name
  Laundry Service Water Loop Demand Branch 1, !- Outlet Branch Name 1
  Laundry Service Water Loop Demand Branch 2, !- Outlet Branch Name 2
  Laundry Service Water Loop Demand Bypass Branch; !- Outlet Branch Name 3

Connector:Mixer,
  Laundry Service Water Loop Demand Mixer, !- Name
  Laundry Service Water Loop Demand Outlet Branch, !- Outlet Branch Name
  Laundry Service Water Loop Demand Branch 1, !- Inlet Branch Name 1
  Laundry Service Water Loop Demand Branch 2, !- Inlet Branch Name 2
  Laundry Service Water Loop Demand Bypass Branch; !- Inlet Branch Name 3

Branch,
  Laundry Service Water Loop Demand Inlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Pipe Adiabatic 9,                       !- Component Name 1
  Node 303,                               !- Component Inlet Node Name 1
  Node 312;                               !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Pipe Adiabatic 9,                       !- Name
  Node 303,                               !- Inlet Node Name
  Node 312;                               !- Outlet Node Name

Branch,
  Laundry Service Water Loop Demand Branch 1, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Pipe Adiabatic 7,                       !- Component Name 1
  Node 305,                               !- Component Inlet Node Name 1
  Node 310;                               !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Pipe Adiabatic 7,                       !- Name
  Node 305,                               !- Inlet Node Name
  Node 310;                               !- Outlet Node Name

Branch,
  Laundry Service Water Loop Demand Branch 2, !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterUse:Connections,                   !- Component Object Type 1
  Water Use Connections 36,               !- Component Name 1
  Node 314,                               !- Component Inlet Node Name 1
  Node 315;                               !- Component Outlet Node Name 1

WaterUse:Connections,
  Water Use Connections 36,               !- Name
  Node 314,                               !- Inlet Node Name
  Node 315,                               !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  Laundry Service Water Use 2.05gal/min;  !- Water Use Equipment Name 1

WaterUse:Equipment,
  Laundry Service Water Use 2.05gal/min,  !- Name
  General,                                !- End-Use Subcategory
  0.00012933490261897,                    !- Peak Flow Rate {m3/s}
  HotelSmall LaundryRoom_SHW_Sch,         !- Flow Rate Fraction Schedule Name
  Mixed Water At Faucet Temp - 180F,      !- Target Temperature Schedule Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Zone Name
  Fraction Sensible - 0.2,                !- Sensible Fraction Schedule Name
  Fraction Latent - 0.05;                 !- Latent Fraction Schedule Name

Branch,
  Laundry Service Water Loop Demand Bypass Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Laundry Service Water Loop Demand Bypass Pipe, !- Component Name 1
  Laundry Service Water Loop Demand Bypass Pipe Inlet Node, !- Component Inlet Node Name 1
  Laundry Service Water Loop Demand Bypass Pipe Outlet Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Laundry Service Water Loop Demand Bypass Pipe, !- Name
  Laundry Service Water Loop Demand Bypass Pipe Inlet Node, !- Inlet Node Name
  Laundry Service Water Loop Demand Bypass Pipe Outlet Node; !- Outlet Node Name

Branch,
  Laundry Service Water Loop Demand Outlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Pipe Adiabatic 10,                      !- Component Name 1
  Node 313,                               !- Component Inlet Node Name 1
  Node 304;                               !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Pipe Adiabatic 10,                      !- Name
  Node 313,                               !- Inlet Node Name
  Node 304;                               !- Outlet Node Name

PlantEquipmentOperationSchemes,
  Laundry Service Water Loop Operation Schemes, !- Name
  PlantEquipmentOperation:HeatingLoad,    !- Control Scheme Object Type 1
  Laundry Service Water Loop Heating Operation Scheme, !- Control Scheme Name 1
  Always On Discrete;                     !- Control Scheme Schedule Name 1

PlantEquipmentOperation:HeatingLoad,
  Laundry Service Water Loop Heating Operation Scheme, !- Name
  0,                                      !- Load Range Lower Limit 1 {W}
  1000000000,                             !- Load Range Upper Limit 1 {W}
  Laundry Service Water Loop Heating Equipment List; !- Range Equipment List Name 1

PlantEquipmentList,
  Laundry Service Water Loop Heating Equipment List, !- Name
  WaterHeater:Mixed,                      !- Equipment Object Type 1
  200.0gal Natural Gas Water Heater - 200kBtu/hr 0.807 Therm Eff; !- Equipment Name 1

PlantLoop,
  Main Service Water Loop,                !- Name
  Water,                                  !- Fluid Type
  ,                                       !- User Defined Fluid Type
  Main Service Water Loop Operation Schemes, !- Plant Equipment Operation Scheme Name
  Node 217,                               !- Loop Temperature Setpoint Node Name
  60,                                     !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  Autosize,                               !- Maximum Loop Flow Rate {m3/s}
  0,                                      !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  Node 216,                               !- Plant Side Inlet Node Name
  Node 217,                               !- Plant Side Outlet Node Name
  Main Service Water Loop Supply Branches, !- Plant Side Branch List Name
  Main Service Water Loop Supply Connector List, !- Plant Side Connector List Name
  Node 219,                               !- Demand Side Inlet Node Name
  Node 220,                               !- Demand Side Outlet Node Name
  Main Service Water Loop Demand Branches, !- Demand Side Branch List Name
  Main Service Water Loop Demand Connector List, !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  ,                                       !- Availability Manager List Name
  SingleSetpoint,                         !- Plant Loop Demand Calculation Scheme
  ;                                       !- Common Pipe Simulation

Sizing:Plant,
  Main Service Water Loop,                !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  60.0000000000001,                       !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

BranchList,
  Main Service Water Loop Supply Branches, !- Name
  Main Service Water Loop Supply Inlet Branch, !- Branch Name 1
  Main Service Water Loop Supply Branch 1, !- Branch Name 2
  Main Service Water Loop Supply Branch 2, !- Branch Name 3
  Main Service Water Loop Supply Outlet Branch; !- Branch Name 4

ConnectorList,
  Main Service Water Loop Supply Connector List, !- Name
  Connector:Splitter,                     !- Connector Object Type 1
  Main Service Water Loop Supply Splitter, !- Connector Name 1
  Connector:Mixer,                        !- Connector Object Type 2
  Main Service Water Loop Supply Mixer;   !- Connector Name 2

Connector:Splitter,
  Main Service Water Loop Supply Splitter, !- Name
  Main Service Water Loop Supply Inlet Branch, !- Inlet Branch Name
  Main Service Water Loop Supply Branch 1, !- Outlet Branch Name 1
  Main Service Water Loop Supply Branch 2; !- Outlet Branch Name 2

Connector:Mixer,
  Main Service Water Loop Supply Mixer,   !- Name
  Main Service Water Loop Supply Outlet Branch, !- Outlet Branch Name
  Main Service Water Loop Supply Branch 1, !- Inlet Branch Name 1
  Main Service Water Loop Supply Branch 2; !- Inlet Branch Name 2

Branch,
  Main Service Water Loop Supply Inlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pump:ConstantSpeed,                     !- Component Object Type 1
  Service Water Loop Pump,                !- Component Name 1
  Node 216,                               !- Component Inlet Node Name 1
  Node 222;                               !- Component Outlet Node Name 1

Pump:ConstantSpeed,
  Service Water Loop Pump,                !- Name
  Node 216,                               !- Inlet Node Name
  Node 222,                               !- Outlet Node Name
  Autosize,                               !- Design Flow Rate {m3/s}
  29891,                                  !- Design Pump Head {Pa}
  Autosize,                               !- Design Power Consumption {W}
  0.855,                                  !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone Name
  ,                                       !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282;                            !- Design Shaft Power per Unit Flow Rate per Unit Head

Branch,
  Main Service Water Loop Supply Branch 1, !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterHeater:Mixed,                      !- Component Object Type 1
  300.0gal Natural Gas Water Heater - 300kBtu/hr 0.806 Therm Eff, !- Component Name 1
  Node 218,                               !- Component Inlet Node Name 1
  Node 223;                               !- Component Outlet Node Name 1

WaterHeater:Mixed,
  300.0gal Natural Gas Water Heater - 300kBtu/hr 0.806 Therm Eff, !- Name
  1.13562353519096,                       !- Tank Volume {m3}
  Service Water Loop Temp - 140F,         !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  82.2222222222223,                       !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  87921.3210516667,                       !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  0,                                      !- Heater Ignition Minimum Flow Rate {m3/s}
  0,                                      !- Heater Ignition Delay {s}
  NaturalGas,                             !- Heater Fuel Type
  0.806080682368869,                      !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  19.9991698285524,                       !- Off Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- Off Cycle Parasitic Fuel Type
  0.8,                                    !- Off Cycle Parasitic Heat Fraction to Tank
  19.9991698285524,                       !- On Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  Schedule,                               !- Ambient Temperature Indicator
  Water Heater Ambient Temp Schedule - 70F, !- Ambient Temperature Schedule Name
  ,                                       !- Ambient Temperature Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  13.7474132597104,                       !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  1,                                      !- Off Cycle Loss Fraction to Zone
  13.7474132597104,                       !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  1,                                      !- On Cycle Loss Fraction to Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  Node 218,                               !- Use Side Inlet Node Name
  Node 223,                               !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  Autosize,                               !- Use Side Design Flow Rate {m3/s}
  Autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  General;                                !- End-Use Subcategory

Branch,
  Main Service Water Loop Supply Branch 2, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Pipe Adiabatic 1,                       !- Component Name 1
  Node 224,                               !- Component Inlet Node Name 1
  Node 225;                               !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Pipe Adiabatic 1,                       !- Name
  Node 224,                               !- Inlet Node Name
  Node 225;                               !- Outlet Node Name

Branch,
  Main Service Water Loop Supply Outlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Pipe Adiabatic 3,                       !- Component Name 1
  Node 227,                               !- Component Inlet Node Name 1
  Node 217;                               !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Pipe Adiabatic 3,                       !- Name
  Node 227,                               !- Inlet Node Name
  Node 217;                               !- Outlet Node Name

SetpointManager:Scheduled,
  Service hot water setpoint manager,     !- Name
  Temperature,                            !- Control Variable
  Service Water Loop Temp - 140F,         !- Schedule Name
  Node 217;                               !- Setpoint Node or NodeList Name

BranchList,
  Main Service Water Loop Demand Branches, !- Name
  Main Service Water Loop Demand Inlet Branch, !- Branch Name 1
  Main Service Water Loop Demand Branch 1, !- Branch Name 2
  Main Service Water Loop Demand Branch 2, !- Branch Name 3
  Main Service Water Loop Demand Branch 3, !- Branch Name 4
  Main Service Water Loop Demand Branch 4, !- Branch Name 5
  Main Service Water Loop Demand Branch 5, !- Branch Name 6
  Main Service Water Loop Demand Branch 6, !- Branch Name 7
  Main Service Water Loop Demand Branch 7, !- Branch Name 8
  Main Service Water Loop Demand Branch 8, !- Branch Name 9
  Main Service Water Loop Demand Branch 9, !- Branch Name 10
  Main Service Water Loop Demand Branch 10, !- Branch Name 11
  Main Service Water Loop Demand Branch 11, !- Branch Name 12
  Main Service Water Loop Demand Branch 12, !- Branch Name 13
  Main Service Water Loop Demand Branch 13, !- Branch Name 14
  Main Service Water Loop Demand Branch 14, !- Branch Name 15
  Main Service Water Loop Demand Branch 15, !- Branch Name 16
  Main Service Water Loop Demand Branch 16, !- Branch Name 17
  Main Service Water Loop Demand Branch 17, !- Branch Name 18
  Main Service Water Loop Demand Branch 18, !- Branch Name 19
  Main Service Water Loop Demand Branch 19, !- Branch Name 20
  Main Service Water Loop Demand Branch 20, !- Branch Name 21
  Main Service Water Loop Demand Branch 21, !- Branch Name 22
  Main Service Water Loop Demand Branch 22, !- Branch Name 23
  Main Service Water Loop Demand Branch 23, !- Branch Name 24
  Main Service Water Loop Demand Branch 24, !- Branch Name 25
  Main Service Water Loop Demand Branch 25, !- Branch Name 26
  Main Service Water Loop Demand Branch 26, !- Branch Name 27
  Main Service Water Loop Demand Branch 27, !- Branch Name 28
  Main Service Water Loop Demand Branch 28, !- Branch Name 29
  Main Service Water Loop Demand Branch 29, !- Branch Name 30
  Main Service Water Loop Demand Branch 30, !- Branch Name 31
  Main Service Water Loop Demand Branch 31, !- Branch Name 32
  Main Service Water Loop Demand Branch 32, !- Branch Name 33
  Main Service Water Loop Demand Branch 33, !- Branch Name 34
  Main Service Water Loop Demand Branch 34, !- Branch Name 35
  Main Service Water Loop Demand Branch 35, !- Branch Name 36
  Main Service Water Loop Demand Branch 36, !- Branch Name 37
  Main Service Water Loop Demand Bypass Branch, !- Branch Name 38
  Main Service Water Loop Demand Outlet Branch; !- Branch Name 39

ConnectorList,
  Main Service Water Loop Demand Connector List, !- Name
  Connector:Splitter,                     !- Connector Object Type 1
  Main Service Water Loop Demand Splitter, !- Connector Name 1
  Connector:Mixer,                        !- Connector Object Type 2
  Main Service Water Loop Demand Mixer;   !- Connector Name 2

Connector:Splitter,
  Main Service Water Loop Demand Splitter, !- Name
  Main Service Water Loop Demand Inlet Branch, !- Inlet Branch Name
  Main Service Water Loop Demand Branch 1, !- Outlet Branch Name 1
  Main Service Water Loop Demand Branch 2, !- Outlet Branch Name 2
  Main Service Water Loop Demand Branch 3, !- Outlet Branch Name 3
  Main Service Water Loop Demand Branch 4, !- Outlet Branch Name 4
  Main Service Water Loop Demand Branch 5, !- Outlet Branch Name 5
  Main Service Water Loop Demand Branch 6, !- Outlet Branch Name 6
  Main Service Water Loop Demand Branch 7, !- Outlet Branch Name 7
  Main Service Water Loop Demand Branch 8, !- Outlet Branch Name 8
  Main Service Water Loop Demand Branch 9, !- Outlet Branch Name 9
  Main Service Water Loop Demand Branch 10, !- Outlet Branch Name 10
  Main Service Water Loop Demand Branch 11, !- Outlet Branch Name 11
  Main Service Water Loop Demand Branch 12, !- Outlet Branch Name 12
  Main Service Water Loop Demand Branch 13, !- Outlet Branch Name 13
  Main Service Water Loop Demand Branch 14, !- Outlet Branch Name 14
  Main Service Water Loop Demand Branch 15, !- Outlet Branch Name 15
  Main Service Water Loop Demand Branch 16, !- Outlet Branch Name 16
  Main Service Water Loop Demand Branch 17, !- Outlet Branch Name 17
  Main Service Water Loop Demand Branch 18, !- Outlet Branch Name 18
  Main Service Water Loop Demand Branch 19, !- Outlet Branch Name 19
  Main Service Water Loop Demand Branch 20, !- Outlet Branch Name 20
  Main Service Water Loop Demand Branch 21, !- Outlet Branch Name 21
  Main Service Water Loop Demand Branch 22, !- Outlet Branch Name 22
  Main Service Water Loop Demand Branch 23, !- Outlet Branch Name 23
  Main Service Water Loop Demand Branch 24, !- Outlet Branch Name 24
  Main Service Water Loop Demand Branch 25, !- Outlet Branch Name 25
  Main Service Water Loop Demand Branch 26, !- Outlet Branch Name 26
  Main Service Water Loop Demand Branch 27, !- Outlet Branch Name 27
  Main Service Water Loop Demand Branch 28, !- Outlet Branch Name 28
  Main Service Water Loop Demand Branch 29, !- Outlet Branch Name 29
  Main Service Water Loop Demand Branch 30, !- Outlet Branch Name 30
  Main Service Water Loop Demand Branch 31, !- Outlet Branch Name 31
  Main Service Water Loop Demand Branch 32, !- Outlet Branch Name 32
  Main Service Water Loop Demand Branch 33, !- Outlet Branch Name 33
  Main Service Water Loop Demand Branch 34, !- Outlet Branch Name 34
  Main Service Water Loop Demand Branch 35, !- Outlet Branch Name 35
  Main Service Water Loop Demand Branch 36, !- Outlet Branch Name 36
  Main Service Water Loop Demand Bypass Branch; !- Outlet Branch Name 37

Connector:Mixer,
  Main Service Water Loop Demand Mixer,   !- Name
  Main Service Water Loop Demand Outlet Branch, !- Outlet Branch Name
  Main Service Water Loop Demand Branch 1, !- Inlet Branch Name 1
  Main Service Water Loop Demand Branch 2, !- Inlet Branch Name 2
  Main Service Water Loop Demand Branch 3, !- Inlet Branch Name 3
  Main Service Water Loop Demand Branch 4, !- Inlet Branch Name 4
  Main Service Water Loop Demand Branch 5, !- Inlet Branch Name 5
  Main Service Water Loop Demand Branch 6, !- Inlet Branch Name 6
  Main Service Water Loop Demand Branch 7, !- Inlet Branch Name 7
  Main Service Water Loop Demand Branch 8, !- Inlet Branch Name 8
  Main Service Water Loop Demand Branch 9, !- Inlet Branch Name 9
  Main Service Water Loop Demand Branch 10, !- Inlet Branch Name 10
  Main Service Water Loop Demand Branch 11, !- Inlet Branch Name 11
  Main Service Water Loop Demand Branch 12, !- Inlet Branch Name 12
  Main Service Water Loop Demand Branch 13, !- Inlet Branch Name 13
  Main Service Water Loop Demand Branch 14, !- Inlet Branch Name 14
  Main Service Water Loop Demand Branch 15, !- Inlet Branch Name 15
  Main Service Water Loop Demand Branch 16, !- Inlet Branch Name 16
  Main Service Water Loop Demand Branch 17, !- Inlet Branch Name 17
  Main Service Water Loop Demand Branch 18, !- Inlet Branch Name 18
  Main Service Water Loop Demand Branch 19, !- Inlet Branch Name 19
  Main Service Water Loop Demand Branch 20, !- Inlet Branch Name 20
  Main Service Water Loop Demand Branch 21, !- Inlet Branch Name 21
  Main Service Water Loop Demand Branch 22, !- Inlet Branch Name 22
  Main Service Water Loop Demand Branch 23, !- Inlet Branch Name 23
  Main Service Water Loop Demand Branch 24, !- Inlet Branch Name 24
  Main Service Water Loop Demand Branch 25, !- Inlet Branch Name 25
  Main Service Water Loop Demand Branch 26, !- Inlet Branch Name 26
  Main Service Water Loop Demand Branch 27, !- Inlet Branch Name 27
  Main Service Water Loop Demand Branch 28, !- Inlet Branch Name 28
  Main Service Water Loop Demand Branch 29, !- Inlet Branch Name 29
  Main Service Water Loop Demand Branch 30, !- Inlet Branch Name 30
  Main Service Water Loop Demand Branch 31, !- Inlet Branch Name 31
  Main Service Water Loop Demand Branch 32, !- Inlet Branch Name 32
  Main Service Water Loop Demand Branch 33, !- Inlet Branch Name 33
  Main Service Water Loop Demand Branch 34, !- Inlet Branch Name 34
  Main Service Water Loop Demand Branch 35, !- Inlet Branch Name 35
  Main Service Water Loop Demand Branch 36, !- Inlet Branch Name 36
  Main Service Water Loop Demand Bypass Branch; !- Inlet Branch Name 37

Branch,
  Main Service Water Loop Demand Inlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Pipe Adiabatic 4,                       !- Component Name 1
  Node 219,                               !- Component Inlet Node Name 1
  Node 228;                               !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Pipe Adiabatic 4,                       !- Name
  Node 219,                               !- Inlet Node Name
  Node 228;                               !- Outlet Node Name

Branch,
  Main Service Water Loop Demand Branch 1, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Pipe Adiabatic 2,                       !- Component Name 1
  Node 221,                               !- Component Inlet Node Name 1
  Node 226;                               !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Pipe Adiabatic 2,                       !- Name
  Node 221,                               !- Inlet Node Name
  Node 226;                               !- Outlet Node Name

Branch,
  Main Service Water Loop Demand Branch 2, !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterUse:Connections,                   !- Component Object Type 1
  Water Use Connections 1,                !- Component Name 1
  Node 230,                               !- Component Inlet Node Name 1
  Node 231;                               !- Component Outlet Node Name 1

WaterUse:Connections,
  Water Use Connections 1,                !- Name
  Node 230,                               !- Inlet Node Name
  Node 231,                               !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  Guestroom103 Service Water Use 0.04gal/min; !- Water Use Equipment Name 1

WaterUse:Equipment,
  Guestroom103 Service Water Use 0.04gal/min, !- Name
  General,                                !- End-Use Subcategory
  2.33450291928533e-06,                   !- Peak Flow Rate {m3/s}
  HotelSmall GuestRoom_SHW_Sch,           !- Flow Rate Fraction Schedule Name
  Schedule Ruleset 5,                     !- Target Temperature Schedule Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Zone Name
  Schedule Ruleset 3,                     !- Sensible Fraction Schedule Name
  Schedule Ruleset 4;                     !- Latent Fraction Schedule Name

Branch,
  Main Service Water Loop Demand Branch 3, !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterUse:Connections,                   !- Component Object Type 1
  Water Use Connections 2,                !- Component Name 1
  Node 232,                               !- Component Inlet Node Name 1
  Node 233;                               !- Component Outlet Node Name 1

WaterUse:Connections,
  Water Use Connections 2,                !- Name
  Node 232,                               !- Inlet Node Name
  Node 233,                               !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  Guestroom104 Service Water Use 0.04gal/min; !- Water Use Equipment Name 1

WaterUse:Equipment,
  Guestroom104 Service Water Use 0.04gal/min, !- Name
  General,                                !- End-Use Subcategory
  2.33433726686027e-06,                   !- Peak Flow Rate {m3/s}
  HotelSmall GuestRoom_SHW_Sch,           !- Flow Rate Fraction Schedule Name
  Schedule Ruleset 8,                     !- Target Temperature Schedule Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Zone Name
  Schedule Ruleset 6,                     !- Sensible Fraction Schedule Name
  Schedule Ruleset 7;                     !- Latent Fraction Schedule Name

Branch,
  Main Service Water Loop Demand Branch 4, !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterUse:Connections,                   !- Component Object Type 1
  Water Use Connections 3,                !- Component Name 1
  Node 234,                               !- Component Inlet Node Name 1
  Node 235;                               !- Component Outlet Node Name 1

WaterUse:Connections,
  Water Use Connections 3,                !- Name
  Node 234,                               !- Inlet Node Name
  Node 235,                               !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  Guestroom105 Service Water Use 0.04gal/min; !- Water Use Equipment Name 1

WaterUse:Equipment,
  Guestroom105 Service Water Use 0.04gal/min, !- Name
  General,                                !- End-Use Subcategory
  2.33433726686027e-06,                   !- Peak Flow Rate {m3/s}
  HotelSmall GuestRoom_SHW_Sch,           !- Flow Rate Fraction Schedule Name
  Schedule Ruleset 11,                    !- Target Temperature Schedule Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Zone Name
  Schedule Ruleset 9,                     !- Sensible Fraction Schedule Name
  Schedule Ruleset 10;                    !- Latent Fraction Schedule Name

Branch,
  Main Service Water Loop Demand Branch 5, !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterUse:Connections,                   !- Component Object Type 1
  Water Use Connections 4,                !- Component Name 1
  Node 236,                               !- Component Inlet Node Name 1
  Node 237;                               !- Component Outlet Node Name 1

WaterUse:Connections,
  Water Use Connections 4,                !- Name
  Node 236,                               !- Inlet Node Name
  Node 237,                               !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  Guestroom202_205 Service Water Use 0.15gal/min; !- Water Use Equipment Name 1

WaterUse:Equipment,
  Guestroom202_205 Service Water Use 0.15gal/min, !- Name
  General,                                !- End-Use Subcategory
  9.33801167702787e-06,                   !- Peak Flow Rate {m3/s}
  HotelSmall GuestRoom_SHW_Sch,           !- Flow Rate Fraction Schedule Name
  Schedule Ruleset 14,                    !- Target Temperature Schedule Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Zone Name
  Schedule Ruleset 12,                    !- Sensible Fraction Schedule Name
  Schedule Ruleset 13;                    !- Latent Fraction Schedule Name

Branch,
  Main Service Water Loop Demand Branch 6, !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterUse:Connections,                   !- Component Object Type 1
  Water Use Connections 5,                !- Component Name 1
  Node 238,                               !- Component Inlet Node Name 1
  Node 239;                               !- Component Outlet Node Name 1

WaterUse:Connections,
  Water Use Connections 5,                !- Name
  Node 238,                               !- Inlet Node Name
  Node 239,                               !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  Guestroom206_208 Service Water Use 0.12gal/min; !- Water Use Equipment Name 1

WaterUse:Equipment,
  Guestroom206_208 Service Water Use 0.12gal/min, !- Name
  General,                                !- End-Use Subcategory
  7.54224020067635e-06,                   !- Peak Flow Rate {m3/s}
  HotelSmall GuestRoom_SHW_Sch,           !- Flow Rate Fraction Schedule Name
  Schedule Ruleset 17,                    !- Target Temperature Schedule Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Zone Name
  Schedule Ruleset 15,                    !- Sensible Fraction Schedule Name
  Schedule Ruleset 16;                    !- Latent Fraction Schedule Name

Branch,
  Main Service Water Loop Demand Branch 7, !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterUse:Connections,                   !- Component Object Type 1
  Water Use Connections 6,                !- Component Name 1
  Node 240,                               !- Component Inlet Node Name 1
  Node 241;                               !- Component Outlet Node Name 1

WaterUse:Connections,
  Water Use Connections 6,                !- Name
  Node 240,                               !- Inlet Node Name
  Node 241,                               !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  Guestroom209_212 Service Water Use 0.15gal/min; !- Water Use Equipment Name 1

WaterUse:Equipment,
  Guestroom209_212 Service Water Use 0.15gal/min, !- Name
  General,                                !- End-Use Subcategory
  9.33801167702787e-06,                   !- Peak Flow Rate {m3/s}
  HotelSmall GuestRoom_SHW_Sch,           !- Flow Rate Fraction Schedule Name
  Schedule Ruleset 20,                    !- Target Temperature Schedule Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Zone Name
  Schedule Ruleset 18,                    !- Sensible Fraction Schedule Name
  Schedule Ruleset 19;                    !- Latent Fraction Schedule Name

Branch,
  Main Service Water Loop Demand Branch 8, !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterUse:Connections,                   !- Component Object Type 1
  Water Use Connections 7,                !- Component Name 1
  Node 242,                               !- Component Inlet Node Name 1
  Node 243;                               !- Component Outlet Node Name 1

WaterUse:Connections,
  Water Use Connections 7,                !- Name
  Node 242,                               !- Inlet Node Name
  Node 243,                               !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  Guestroom213 Service Water Use 0.04gal/min; !- Water Use Equipment Name 1

WaterUse:Equipment,
  Guestroom213 Service Water Use 0.04gal/min, !- Name
  General,                                !- End-Use Subcategory
  2.33450291925696e-06,                   !- Peak Flow Rate {m3/s}
  HotelSmall GuestRoom_SHW_Sch,           !- Flow Rate Fraction Schedule Name
  Schedule Ruleset 23,                    !- Target Temperature Schedule Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Zone Name
  Schedule Ruleset 21,                    !- Sensible Fraction Schedule Name
  Schedule Ruleset 22;                    !- Latent Fraction Schedule Name

Branch,
  Main Service Water Loop Demand Branch 9, !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterUse:Connections,                   !- Component Object Type 1
  Water Use Connections 8,                !- Component Name 1
  Node 244,                               !- Component Inlet Node Name 1
  Node 245;                               !- Component Outlet Node Name 1

WaterUse:Connections,
  Water Use Connections 8,                !- Name
  Node 244,                               !- Inlet Node Name
  Node 245,                               !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  Guestroom214 Service Water Use 0.04gal/min; !- Water Use Equipment Name 1

WaterUse:Equipment,
  Guestroom214 Service Water Use 0.04gal/min, !- Name
  General,                                !- End-Use Subcategory
  2.33433726686027e-06,                   !- Peak Flow Rate {m3/s}
  HotelSmall GuestRoom_SHW_Sch,           !- Flow Rate Fraction Schedule Name
  Schedule Ruleset 26,                    !- Target Temperature Schedule Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Zone Name
  Schedule Ruleset 24,                    !- Sensible Fraction Schedule Name
  Schedule Ruleset 25;                    !- Latent Fraction Schedule Name

Branch,
  Main Service Water Loop Demand Branch 10, !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterUse:Connections,                   !- Component Object Type 1
  Water Use Connections 9,                !- Component Name 1
  Node 246,                               !- Component Inlet Node Name 1
  Node 247;                               !- Component Outlet Node Name 1

WaterUse:Connections,
  Water Use Connections 9,                !- Name
  Node 246,                               !- Inlet Node Name
  Node 247,                               !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  Guestroom219 Service Water Use 0.04gal/min; !- Water Use Equipment Name 1

WaterUse:Equipment,
  Guestroom219 Service Water Use 0.04gal/min, !- Name
  General,                                !- End-Use Subcategory
  2.33433726686027e-06,                   !- Peak Flow Rate {m3/s}
  HotelSmall GuestRoom_SHW_Sch,           !- Flow Rate Fraction Schedule Name
  Schedule Ruleset 29,                    !- Target Temperature Schedule Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Zone Name
  Schedule Ruleset 27,                    !- Sensible Fraction Schedule Name
  Schedule Ruleset 28;                    !- Latent Fraction Schedule Name

Branch,
  Main Service Water Loop Demand Branch 11, !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterUse:Connections,                   !- Component Object Type 1
  Water Use Connections 10,               !- Component Name 1
  Node 248,                               !- Component Inlet Node Name 1
  Node 249;                               !- Component Outlet Node Name 1

WaterUse:Connections,
  Water Use Connections 10,               !- Name
  Node 248,                               !- Inlet Node Name
  Node 249,                               !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  Guestroom220_223 Service Water Use 0.15gal/min; !- Water Use Equipment Name 1

WaterUse:Equipment,
  Guestroom220_223 Service Water Use 0.15gal/min, !- Name
  General,                                !- End-Use Subcategory
  9.33734906744109e-06,                   !- Peak Flow Rate {m3/s}
  HotelSmall GuestRoom_SHW_Sch,           !- Flow Rate Fraction Schedule Name
  Schedule Ruleset 32,                    !- Target Temperature Schedule Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Zone Name
  Schedule Ruleset 30,                    !- Sensible Fraction Schedule Name
  Schedule Ruleset 31;                    !- Latent Fraction Schedule Name

Branch,
  Main Service Water Loop Demand Branch 12, !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterUse:Connections,                   !- Component Object Type 1
  Water Use Connections 11,               !- Component Name 1
  Node 250,                               !- Component Inlet Node Name 1
  Node 251;                               !- Component Outlet Node Name 1

WaterUse:Connections,
  Water Use Connections 11,               !- Name
  Node 250,                               !- Inlet Node Name
  Node 251,                               !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  Guestroom224 Service Water Use 0.04gal/min; !- Water Use Equipment Name 1

WaterUse:Equipment,
  Guestroom224 Service Water Use 0.04gal/min, !- Name
  General,                                !- End-Use Subcategory
  2.33433726686027e-06,                   !- Peak Flow Rate {m3/s}
  HotelSmall GuestRoom_SHW_Sch,           !- Flow Rate Fraction Schedule Name
  Schedule Ruleset 35,                    !- Target Temperature Schedule Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Zone Name
  Schedule Ruleset 33,                    !- Sensible Fraction Schedule Name
  Schedule Ruleset 34;                    !- Latent Fraction Schedule Name

Branch,
  Main Service Water Loop Demand Branch 13, !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterUse:Connections,                   !- Component Object Type 1
  Water Use Connections 12,               !- Component Name 1
  Node 252,                               !- Component Inlet Node Name 1
  Node 253;                               !- Component Outlet Node Name 1

WaterUse:Connections,
  Water Use Connections 12,               !- Name
  Node 252,                               !- Inlet Node Name
  Node 253,                               !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  Guestroom309_312 Service Water Use 0.15gal/min; !- Water Use Equipment Name 1

WaterUse:Equipment,
  Guestroom309_312 Service Water Use 0.15gal/min, !- Name
  General,                                !- End-Use Subcategory
  9.33801167702787e-06,                   !- Peak Flow Rate {m3/s}
  HotelSmall GuestRoom_SHW_Sch,           !- Flow Rate Fraction Schedule Name
  Schedule Ruleset 38,                    !- Target Temperature Schedule Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Zone Name
  Schedule Ruleset 36,                    !- Sensible Fraction Schedule Name
  Schedule Ruleset 37;                    !- Latent Fraction Schedule Name

Branch,
  Main Service Water Loop Demand Branch 14, !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterUse:Connections,                   !- Component Object Type 1
  Water Use Connections 13,               !- Component Name 1
  Node 254,                               !- Component Inlet Node Name 1
  Node 255;                               !- Component Outlet Node Name 1

WaterUse:Connections,
  Water Use Connections 13,               !- Name
  Node 254,                               !- Inlet Node Name
  Node 255,                               !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  Guestroom314 Service Water Use 0.04gal/min; !- Water Use Equipment Name 1

WaterUse:Equipment,
  Guestroom314 Service Water Use 0.04gal/min, !- Name
  General,                                !- End-Use Subcategory
  2.33433726686027e-06,                   !- Peak Flow Rate {m3/s}
  HotelSmall GuestRoom_SHW_Sch,           !- Flow Rate Fraction Schedule Name
  Schedule Ruleset 41,                    !- Target Temperature Schedule Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Zone Name
  Schedule Ruleset 39,                    !- Sensible Fraction Schedule Name
  Schedule Ruleset 40;                    !- Latent Fraction Schedule Name

Branch,
  Main Service Water Loop Demand Branch 15, !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterUse:Connections,                   !- Component Object Type 1
  Water Use Connections 14,               !- Component Name 1
  Node 256,                               !- Component Inlet Node Name 1
  Node 257;                               !- Component Outlet Node Name 1

WaterUse:Connections,
  Water Use Connections 14,               !- Name
  Node 256,                               !- Inlet Node Name
  Node 257,                               !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  Guestroom315_318 Service Water Use 0.15gal/min; !- Water Use Equipment Name 1

WaterUse:Equipment,
  Guestroom315_318 Service Water Use 0.15gal/min, !- Name
  General,                                !- End-Use Subcategory
  9.33734906744109e-06,                   !- Peak Flow Rate {m3/s}
  HotelSmall GuestRoom_SHW_Sch,           !- Flow Rate Fraction Schedule Name
  Schedule Ruleset 44,                    !- Target Temperature Schedule Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Zone Name
  Schedule Ruleset 42,                    !- Sensible Fraction Schedule Name
  Schedule Ruleset 43;                    !- Latent Fraction Schedule Name

Branch,
  Main Service Water Loop Demand Branch 16, !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterUse:Connections,                   !- Component Object Type 1
  Water Use Connections 15,               !- Component Name 1
  Node 258,                               !- Component Inlet Node Name 1
  Node 259;                               !- Component Outlet Node Name 1

WaterUse:Connections,
  Water Use Connections 15,               !- Name
  Node 258,                               !- Inlet Node Name
  Node 259,                               !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  Guestroom320_323 Service Water Use 0.15gal/min; !- Water Use Equipment Name 1

WaterUse:Equipment,
  Guestroom320_323 Service Water Use 0.15gal/min, !- Name
  General,                                !- End-Use Subcategory
  9.33734906744108e-06,                   !- Peak Flow Rate {m3/s}
  HotelSmall GuestRoom_SHW_Sch,           !- Flow Rate Fraction Schedule Name
  Schedule Ruleset 47,                    !- Target Temperature Schedule Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Zone Name
  Schedule Ruleset 45,                    !- Sensible Fraction Schedule Name
  Schedule Ruleset 46;                    !- Latent Fraction Schedule Name

Branch,
  Main Service Water Loop Demand Branch 17, !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterUse:Connections,                   !- Component Object Type 1
  Water Use Connections 16,               !- Component Name 1
  Node 260,                               !- Component Inlet Node Name 1
  Node 261;                               !- Component Outlet Node Name 1

WaterUse:Connections,
  Water Use Connections 16,               !- Name
  Node 260,                               !- Inlet Node Name
  Node 261,                               !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  Guestroom101 Service Water Use 0.04gal/min; !- Water Use Equipment Name 1

WaterUse:Equipment,
  Guestroom101 Service Water Use 0.04gal/min, !- Name
  General,                                !- End-Use Subcategory
  2.33450291928533e-06,                   !- Peak Flow Rate {m3/s}
  HotelSmall AlwaysOff,                   !- Flow Rate Fraction Schedule Name
  Schedule Ruleset 50,                    !- Target Temperature Schedule Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Zone Name
  Schedule Ruleset 48,                    !- Sensible Fraction Schedule Name
  Schedule Ruleset 49;                    !- Latent Fraction Schedule Name

Branch,
  Main Service Water Loop Demand Branch 18, !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterUse:Connections,                   !- Component Object Type 1
  Water Use Connections 17,               !- Component Name 1
  Node 262,                               !- Component Inlet Node Name 1
  Node 263;                               !- Component Outlet Node Name 1

WaterUse:Connections,
  Water Use Connections 17,               !- Name
  Node 262,                               !- Inlet Node Name
  Node 263,                               !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  Guestroom102 Service Water Use 0.04gal/min; !- Water Use Equipment Name 1

WaterUse:Equipment,
  Guestroom102 Service Water Use 0.04gal/min, !- Name
  General,                                !- End-Use Subcategory
  2.33450291928533e-06,                   !- Peak Flow Rate {m3/s}
  HotelSmall AlwaysOff,                   !- Flow Rate Fraction Schedule Name
  Schedule Ruleset 53,                    !- Target Temperature Schedule Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Zone Name
  Schedule Ruleset 51,                    !- Sensible Fraction Schedule Name
  Schedule Ruleset 52;                    !- Latent Fraction Schedule Name

Branch,
  Main Service Water Loop Demand Branch 19, !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterUse:Connections,                   !- Component Object Type 1
  Water Use Connections 18,               !- Component Name 1
  Node 264,                               !- Component Inlet Node Name 1
  Node 265;                               !- Component Outlet Node Name 1

WaterUse:Connections,
  Water Use Connections 18,               !- Name
  Node 264,                               !- Inlet Node Name
  Node 265,                               !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  Guestroom201 Service Water Use 0.04gal/min; !- Water Use Equipment Name 1

WaterUse:Equipment,
  Guestroom201 Service Water Use 0.04gal/min, !- Name
  General,                                !- End-Use Subcategory
  2.33450291925697e-06,                   !- Peak Flow Rate {m3/s}
  HotelSmall AlwaysOff,                   !- Flow Rate Fraction Schedule Name
  Schedule Ruleset 56,                    !- Target Temperature Schedule Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Zone Name
  Schedule Ruleset 54,                    !- Sensible Fraction Schedule Name
  Schedule Ruleset 55;                    !- Latent Fraction Schedule Name

Branch,
  Main Service Water Loop Demand Branch 20, !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterUse:Connections,                   !- Component Object Type 1
  Water Use Connections 19,               !- Component Name 1
  Node 266,                               !- Component Inlet Node Name 1
  Node 267;                               !- Component Outlet Node Name 1

WaterUse:Connections,
  Water Use Connections 19,               !- Name
  Node 266,                               !- Inlet Node Name
  Node 267,                               !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  Guestroom215_218 Service Water Use 0.15gal/min; !- Water Use Equipment Name 1

WaterUse:Equipment,
  Guestroom215_218 Service Water Use 0.15gal/min, !- Name
  General,                                !- End-Use Subcategory
  9.33734906744109e-06,                   !- Peak Flow Rate {m3/s}
  HotelSmall AlwaysOff,                   !- Flow Rate Fraction Schedule Name
  Schedule Ruleset 59,                    !- Target Temperature Schedule Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Zone Name
  Schedule Ruleset 57,                    !- Sensible Fraction Schedule Name
  Schedule Ruleset 58;                    !- Latent Fraction Schedule Name

Branch,
  Main Service Water Loop Demand Branch 21, !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterUse:Connections,                   !- Component Object Type 1
  Water Use Connections 20,               !- Component Name 1
  Node 268,                               !- Component Inlet Node Name 1
  Node 269;                               !- Component Outlet Node Name 1

WaterUse:Connections,
  Water Use Connections 20,               !- Name
  Node 268,                               !- Inlet Node Name
  Node 269,                               !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  Guestroom301 Service Water Use 0.04gal/min; !- Water Use Equipment Name 1

WaterUse:Equipment,
  Guestroom301 Service Water Use 0.04gal/min, !- Name
  General,                                !- End-Use Subcategory
  2.33450291925697e-06,                   !- Peak Flow Rate {m3/s}
  HotelSmall AlwaysOff,                   !- Flow Rate Fraction Schedule Name
  Schedule Ruleset 62,                    !- Target Temperature Schedule Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Zone Name
  Schedule Ruleset 60,                    !- Sensible Fraction Schedule Name
  Schedule Ruleset 61;                    !- Latent Fraction Schedule Name

Branch,
  Main Service Water Loop Demand Branch 22, !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterUse:Connections,                   !- Component Object Type 1
  Water Use Connections 21,               !- Component Name 1
  Node 270,                               !- Component Inlet Node Name 1
  Node 271;                               !- Component Outlet Node Name 1

WaterUse:Connections,
  Water Use Connections 21,               !- Name
  Node 270,                               !- Inlet Node Name
  Node 271,                               !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  Guestroom302_305 Service Water Use 0.15gal/min; !- Water Use Equipment Name 1

WaterUse:Equipment,
  Guestroom302_305 Service Water Use 0.15gal/min, !- Name
  General,                                !- End-Use Subcategory
  9.33801167702787e-06,                   !- Peak Flow Rate {m3/s}
  HotelSmall AlwaysOff,                   !- Flow Rate Fraction Schedule Name
  Schedule Ruleset 65,                    !- Target Temperature Schedule Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Zone Name
  Schedule Ruleset 63,                    !- Sensible Fraction Schedule Name
  Schedule Ruleset 64;                    !- Latent Fraction Schedule Name

Branch,
  Main Service Water Loop Demand Branch 23, !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterUse:Connections,                   !- Component Object Type 1
  Water Use Connections 22,               !- Component Name 1
  Node 272,                               !- Component Inlet Node Name 1
  Node 273;                               !- Component Outlet Node Name 1

WaterUse:Connections,
  Water Use Connections 22,               !- Name
  Node 272,                               !- Inlet Node Name
  Node 273,                               !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  Guestroom306_308 Service Water Use 0.12gal/min; !- Water Use Equipment Name 1

WaterUse:Equipment,
  Guestroom306_308 Service Water Use 0.12gal/min, !- Name
  General,                                !- End-Use Subcategory
  7.54224020067635e-06,                   !- Peak Flow Rate {m3/s}
  HotelSmall AlwaysOff,                   !- Flow Rate Fraction Schedule Name
  Schedule Ruleset 68,                    !- Target Temperature Schedule Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Zone Name
  Schedule Ruleset 66,                    !- Sensible Fraction Schedule Name
  Schedule Ruleset 67;                    !- Latent Fraction Schedule Name

Branch,
  Main Service Water Loop Demand Branch 24, !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterUse:Connections,                   !- Component Object Type 1
  Water Use Connections 23,               !- Component Name 1
  Node 274,                               !- Component Inlet Node Name 1
  Node 275;                               !- Component Outlet Node Name 1

WaterUse:Connections,
  Water Use Connections 23,               !- Name
  Node 274,                               !- Inlet Node Name
  Node 275,                               !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  Guestroom313 Service Water Use 0.04gal/min; !- Water Use Equipment Name 1

WaterUse:Equipment,
  Guestroom313 Service Water Use 0.04gal/min, !- Name
  General,                                !- End-Use Subcategory
  2.33450291925696e-06,                   !- Peak Flow Rate {m3/s}
  HotelSmall AlwaysOff,                   !- Flow Rate Fraction Schedule Name
  Schedule Ruleset 71,                    !- Target Temperature Schedule Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Zone Name
  Schedule Ruleset 69,                    !- Sensible Fraction Schedule Name
