
OS:Version,
  {3182e389-db2d-49c9-b5f3-e9db2d8e48a2}, !- Handle
  2.4.2;                                  !- Version Identifier

OS:BuildingStory,
  {106b0611-53e4-468d-8604-068060e74824}, !- Handle
  Story 1,                                !- Name
  0,                                      !- Nominal Z Coordinate {m}
  3,                                      !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:Space,
  {9ea80af0-22e8-494e-a0ea-cfc25484fcb5}, !- Handle
  Story 1 West Perimeter Space,           !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {106b0611-53e4-468d-8604-068060e74824}, !- Building Story Name
  {0bcb9b03-887b-4de6-8952-3b0454801b56}; !- Thermal Zone Name

OS:Surface,
  {16d39a9b-ec2c-4f3c-a3b5-b3204fcc5998}, !- Handle
  Surface 1,                              !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {9ea80af0-22e8-494e-a0ea-cfc25484fcb5}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, 50, 0,                               !- X,Y,Z Vertex 2 {m}
  3, 47, 0,                               !- X,Y,Z Vertex 3 {m}
  3, 3, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {04217678-bfca-4f55-8cae-1b8b612d7fe1}, !- Handle
  Surface 2,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9ea80af0-22e8-494e-a0ea-cfc25484fcb5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 50, 3,                               !- X,Y,Z Vertex 1 {m}
  0, 50, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ff9d40e3-c9af-4ab7-b9ce-23f8f16fb856}, !- Handle
  Surface 3,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9ea80af0-22e8-494e-a0ea-cfc25484fcb5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {98661d18-ec31-4770-a73e-bb27f2c97f33}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3, 47, 3,                               !- X,Y,Z Vertex 1 {m}
  3, 47, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 50, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 50, 3;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d7f9273a-aa6e-4985-904a-118075b49c46}, !- Handle
  Surface 4,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9ea80af0-22e8-494e-a0ea-cfc25484fcb5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {385a3c92-3d2d-4a23-aed3-0641c1d05ae4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3, 3, 3,                                !- X,Y,Z Vertex 1 {m}
  3, 3, 0,                                !- X,Y,Z Vertex 2 {m}
  3, 47, 0,                               !- X,Y,Z Vertex 3 {m}
  3, 47, 3;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ecca2c9a-e5c3-4751-ae25-aa27719db6f2}, !- Handle
  Surface 5,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9ea80af0-22e8-494e-a0ea-cfc25484fcb5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {73674e2b-b380-4253-9837-274acc8450fa}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  3, 3, 0,                                !- X,Y,Z Vertex 3 {m}
  3, 3, 3;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4c254c44-e93c-42a9-bea3-c57c5997f2ad}, !- Handle
  Surface 6,                              !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {9ea80af0-22e8-494e-a0ea-cfc25484fcb5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3, 3, 3,                                !- X,Y,Z Vertex 1 {m}
  3, 47, 3,                               !- X,Y,Z Vertex 2 {m}
  0, 50, 3,                               !- X,Y,Z Vertex 3 {m}
  0, 0, 3;                                !- X,Y,Z Vertex 4 {m}

OS:Space,
  {a07d4bba-aad0-4aaa-af94-2af42c45d2af}, !- Handle
  Story 1 North Perimeter Space,          !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  3,                                      !- X Origin {m}
  47,                                     !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {106b0611-53e4-468d-8604-068060e74824}, !- Building Story Name
  {56a545af-640e-46d6-9273-7dbaeb09ce0d}; !- Thermal Zone Name

OS:Surface,
  {910d7f8c-6f61-4713-b1a4-cd6e5151d0a1}, !- Handle
  Surface 7,                              !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {a07d4bba-aad0-4aaa-af94-2af42c45d2af}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3, 3, 0,                               !- X,Y,Z Vertex 1 {m}
  97, 3, 0,                               !- X,Y,Z Vertex 2 {m}
  94, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {aa8d42d3-85bf-4101-9189-ff939ae7c932}, !- Handle
  Surface 8,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a07d4bba-aad0-4aaa-af94-2af42c45d2af}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  97, 3, 3,                               !- X,Y,Z Vertex 1 {m}
  97, 3, 0,                               !- X,Y,Z Vertex 2 {m}
  -3, 3, 0,                               !- X,Y,Z Vertex 3 {m}
  -3, 3, 3;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {06b56dd1-9aff-4461-b627-7c6aad6749de}, !- Handle
  Surface 9,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a07d4bba-aad0-4aaa-af94-2af42c45d2af}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8a22c009-5fb8-492f-a66e-38296a3810f2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  94, 0, 3,                               !- X,Y,Z Vertex 1 {m}
  94, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  97, 3, 0,                               !- X,Y,Z Vertex 3 {m}
  97, 3, 3;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {213d5ce8-8207-45ae-ace5-232d3fc47c6e}, !- Handle
  Surface 10,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a07d4bba-aad0-4aaa-af94-2af42c45d2af}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c5e29b53-3d40-4d44-8182-5a13fcd511ca}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  94, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  94, 0, 3;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {98661d18-ec31-4770-a73e-bb27f2c97f33}, !- Handle
  Surface 11,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a07d4bba-aad0-4aaa-af94-2af42c45d2af}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ff9d40e3-c9af-4ab7-b9ce-23f8f16fb856}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3, 3, 3,                               !- X,Y,Z Vertex 1 {m}
  -3, 3, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c1cf4998-3c00-491e-b49d-4b44a0be0047}, !- Handle
  Surface 12,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {a07d4bba-aad0-4aaa-af94-2af42c45d2af}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3,                                !- X,Y,Z Vertex 1 {m}
  94, 0, 3,                               !- X,Y,Z Vertex 2 {m}
  97, 3, 3,                               !- X,Y,Z Vertex 3 {m}
  -3, 3, 3;                               !- X,Y,Z Vertex 4 {m}

OS:Space,
  {0871c3be-c2a1-4777-9c1e-eb3fffbdc5d0}, !- Handle
  Story 1 East Perimeter Space,           !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  97,                                     !- X Origin {m}
  3,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {106b0611-53e4-468d-8604-068060e74824}, !- Building Story Name
  {2779a3cd-d856-4ef3-aea0-9763bba50472}; !- Thermal Zone Name

OS:Surface,
  {9e4fb285-90dd-4e62-92e7-7965f2c53609}, !- Handle
  Surface 13,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {0871c3be-c2a1-4777-9c1e-eb3fffbdc5d0}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3, 47, 0,                               !- X,Y,Z Vertex 1 {m}
  3, -3, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 44, 0;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fe71042a-a007-48dc-a737-c1aeeb30ac3e}, !- Handle
  Surface 14,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0871c3be-c2a1-4777-9c1e-eb3fffbdc5d0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3, -3, 3,                               !- X,Y,Z Vertex 1 {m}
  3, -3, 0,                               !- X,Y,Z Vertex 2 {m}
  3, 47, 0,                               !- X,Y,Z Vertex 3 {m}
  3, 47, 3;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c469e962-1f6c-4858-88f4-50228251ab38}, !- Handle
  Surface 15,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0871c3be-c2a1-4777-9c1e-eb3fffbdc5d0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3dd8431c-7c00-4f6b-a123-5319b4bb1185}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  3, -3, 0,                               !- X,Y,Z Vertex 3 {m}
  3, -3, 3;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b74780a7-b016-4ea7-b246-a8416ec14184}, !- Handle
  Surface 16,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0871c3be-c2a1-4777-9c1e-eb3fffbdc5d0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {65c54a48-5042-48ac-9713-556942e50a48}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 44, 3,                               !- X,Y,Z Vertex 1 {m}
  0, 44, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8a22c009-5fb8-492f-a66e-38296a3810f2}, !- Handle
  Surface 17,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0871c3be-c2a1-4777-9c1e-eb3fffbdc5d0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {06b56dd1-9aff-4461-b627-7c6aad6749de}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3, 47, 3,                               !- X,Y,Z Vertex 1 {m}
  3, 47, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 44, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 44, 3;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {930101bb-e515-4bb7-a548-a35fed65e72b}, !- Handle
  Surface 18,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {0871c3be-c2a1-4777-9c1e-eb3fffbdc5d0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 44, 3,                               !- X,Y,Z Vertex 1 {m}
  0, 0, 3,                                !- X,Y,Z Vertex 2 {m}
  3, -3, 3,                               !- X,Y,Z Vertex 3 {m}
  3, 47, 3;                               !- X,Y,Z Vertex 4 {m}

OS:Space,
  {6790ee8e-eb1c-4355-9a08-d73713e2bc04}, !- Handle
  Story 1 South Perimeter Space,          !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {106b0611-53e4-468d-8604-068060e74824}, !- Building Story Name
  {74b02472-2d57-4bf6-bace-ee905c275781}; !- Thermal Zone Name

OS:Surface,
  {601ec5a7-7605-4df0-b21c-a882609ff9c3}, !- Handle
  Surface 19,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {6790ee8e-eb1c-4355-9a08-d73713e2bc04}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  100, 0, 0,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  3, 3, 0,                                !- X,Y,Z Vertex 3 {m}
  97, 3, 0;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {86daaa02-200e-4e6b-9bca-08a1bc703b56}, !- Handle
  Surface 20,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6790ee8e-eb1c-4355-9a08-d73713e2bc04}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  100, 0, 0,                              !- X,Y,Z Vertex 3 {m}
  100, 0, 3;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {73674e2b-b380-4253-9837-274acc8450fa}, !- Handle
  Surface 21,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6790ee8e-eb1c-4355-9a08-d73713e2bc04}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ecca2c9a-e5c3-4751-ae25-aa27719db6f2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3, 3, 3,                                !- X,Y,Z Vertex 1 {m}
  3, 3, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1848baf6-d167-462e-8627-a8aa2609c708}, !- Handle
  Surface 22,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6790ee8e-eb1c-4355-9a08-d73713e2bc04}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {be35f065-7f4a-4c55-ab3b-a1d464818c6b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  97, 3, 3,                               !- X,Y,Z Vertex 1 {m}
  97, 3, 0,                               !- X,Y,Z Vertex 2 {m}
  3, 3, 0,                                !- X,Y,Z Vertex 3 {m}
  3, 3, 3;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3dd8431c-7c00-4f6b-a123-5319b4bb1185}, !- Handle
  Surface 23,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6790ee8e-eb1c-4355-9a08-d73713e2bc04}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c469e962-1f6c-4858-88f4-50228251ab38}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  100, 0, 3,                              !- X,Y,Z Vertex 1 {m}
  100, 0, 0,                              !- X,Y,Z Vertex 2 {m}
  97, 3, 0,                               !- X,Y,Z Vertex 3 {m}
  97, 3, 3;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f0badfc6-f433-4d72-b981-ebdb1e6552d2}, !- Handle
  Surface 24,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {6790ee8e-eb1c-4355-9a08-d73713e2bc04}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  97, 3, 3,                               !- X,Y,Z Vertex 1 {m}
  3, 3, 3,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 3,                                !- X,Y,Z Vertex 3 {m}
  100, 0, 3;                              !- X,Y,Z Vertex 4 {m}

OS:Space,
  {5f981438-7c20-4976-ba1d-15a3abcf2277}, !- Handle
  Story 1 Core Space,                     !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  3,                                      !- X Origin {m}
  3,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {106b0611-53e4-468d-8604-068060e74824}, !- Building Story Name
  {307edb96-51d6-4417-8093-69308a80d625}; !- Thermal Zone Name

OS:Surface,
  {d0e3f2ee-7d4a-44d1-ae2e-7ecb467ec82d}, !- Handle
  Surface 25,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {5f981438-7c20-4976-ba1d-15a3abcf2277}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, 44, 0,                               !- X,Y,Z Vertex 2 {m}
  94, 44, 0,                              !- X,Y,Z Vertex 3 {m}
  94, 0, 0;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {385a3c92-3d2d-4a23-aed3-0641c1d05ae4}, !- Handle
  Surface 26,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5f981438-7c20-4976-ba1d-15a3abcf2277}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d7f9273a-aa6e-4985-904a-118075b49c46}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 44, 3,                               !- X,Y,Z Vertex 1 {m}
  0, 44, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c5e29b53-3d40-4d44-8182-5a13fcd511ca}, !- Handle
  Surface 27,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5f981438-7c20-4976-ba1d-15a3abcf2277}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {213d5ce8-8207-45ae-ace5-232d3fc47c6e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  94, 44, 3,                              !- X,Y,Z Vertex 1 {m}
  94, 44, 0,                              !- X,Y,Z Vertex 2 {m}
  0, 44, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 44, 3;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {65c54a48-5042-48ac-9713-556942e50a48}, !- Handle
  Surface 28,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5f981438-7c20-4976-ba1d-15a3abcf2277}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b74780a7-b016-4ea7-b246-a8416ec14184}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  94, 0, 3,                               !- X,Y,Z Vertex 1 {m}
  94, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  94, 44, 0,                              !- X,Y,Z Vertex 3 {m}
  94, 44, 3;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {be35f065-7f4a-4c55-ab3b-a1d464818c6b}, !- Handle
  Surface 29,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5f981438-7c20-4976-ba1d-15a3abcf2277}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1848baf6-d167-462e-8627-a8aa2609c708}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  94, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  94, 0, 3;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8436b718-d079-42c0-881d-d3a05f7a84ca}, !- Handle
  Surface 30,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {5f981438-7c20-4976-ba1d-15a3abcf2277}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  94, 0, 3,                               !- X,Y,Z Vertex 1 {m}
  94, 44, 3,                              !- X,Y,Z Vertex 2 {m}
  0, 44, 3,                               !- X,Y,Z Vertex 3 {m}
  0, 0, 3;                                !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {307edb96-51d6-4417-8093-69308a80d625}, !- Handle
  Story 1 Core Thermal Zone,              !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {15dd5deb-ec0e-4c84-a0e7-909a329d5579}, !- Zone Air Inlet Port List
  {96f89c21-10a2-4cc5-91d8-36e818161b45}, !- Zone Air Exhaust Port List
  {7b120e21-2942-42bb-9c54-66f8bbb5e215}, !- Zone Air Node Name
  {3553e418-2d52-4f3b-893d-97541b714544}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {64e500cc-301e-4384-a8c1-d7e888ddcb65}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {0932fa02-cdf7-4a8e-bc28-374945cfa77e}, !- Handle
  Story 1 Core Thermal Zone Zone Air Node, !- Name
  {7b120e21-2942-42bb-9c54-66f8bbb5e215}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7b120e21-2942-42bb-9c54-66f8bbb5e215}, !- Handle
  {97acfd3b-1b1d-4297-8aea-4fdea0f262ef}, !- Name
  {307edb96-51d6-4417-8093-69308a80d625}, !- Source Object
  11,                                     !- Outlet Port
  {0932fa02-cdf7-4a8e-bc28-374945cfa77e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {15dd5deb-ec0e-4c84-a0e7-909a329d5579}, !- Handle
  {926cf1a6-2a6a-43f4-b2ae-853a393b8f22}, !- Name
  {307edb96-51d6-4417-8093-69308a80d625}, !- HVAC Component
  {7ef52d48-c541-460a-ab36-7b640cd3ab1a}; !- Port 1

OS:PortList,
  {96f89c21-10a2-4cc5-91d8-36e818161b45}, !- Handle
  {9e62be2b-29b9-4517-a5d3-bf59c6260966}, !- Name
  {307edb96-51d6-4417-8093-69308a80d625}; !- HVAC Component

OS:Sizing:Zone,
  {e809bf14-a0b6-4030-8495-1b867781a615}, !- Handle
  {307edb96-51d6-4417-8093-69308a80d625}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {44334d24-db31-4c19-9042-67da472efad6}, !- Handle
  Zone HVAC Equipment List 1,             !- Name
  {307edb96-51d6-4417-8093-69308a80d625}, !- Thermal Zone
  {294ac56f-3116-43cb-8930-13ff299222b0}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {0bcb9b03-887b-4de6-8952-3b0454801b56}, !- Handle
  Story 1 West Perimeter Thermal Zone,    !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {2d8765bf-146b-403d-b81e-cf7e19ec3ce3}, !- Zone Air Inlet Port List
  {ae622737-b7f6-4421-8560-9073f39c9f56}, !- Zone Air Exhaust Port List
  {3a699576-5259-4b4e-8463-e1642521286e}, !- Zone Air Node Name
  {a71c1019-1f81-4d0c-89d0-9aedc50fdda8}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {0fc6316e-615b-45e4-8548-2cc6f3de542b}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {d698bded-2c50-4b72-affd-bdaff3ee9332}, !- Handle
  Story 1 West Perimeter Thermal Zone Zone Air Node, !- Name
  {3a699576-5259-4b4e-8463-e1642521286e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3a699576-5259-4b4e-8463-e1642521286e}, !- Handle
  {d36480d0-539f-4968-9566-6cb4bcc318ba}, !- Name
  {0bcb9b03-887b-4de6-8952-3b0454801b56}, !- Source Object
  11,                                     !- Outlet Port
  {d698bded-2c50-4b72-affd-bdaff3ee9332}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {2d8765bf-146b-403d-b81e-cf7e19ec3ce3}, !- Handle
  {bd91af9a-09b6-4ab4-bffa-e87c11eb4a48}, !- Name
  {0bcb9b03-887b-4de6-8952-3b0454801b56}, !- HVAC Component
  {6ca23ae6-d82a-40a8-aa1f-158871085897}; !- Port 1

OS:PortList,
  {ae622737-b7f6-4421-8560-9073f39c9f56}, !- Handle
  {8065c69b-c368-412b-bfd3-9bb3decdf620}, !- Name
  {0bcb9b03-887b-4de6-8952-3b0454801b56}; !- HVAC Component

OS:Sizing:Zone,
  {fcf4eaeb-9c0d-4ef5-bcc7-dfccf2e0f4f8}, !- Handle
  {0bcb9b03-887b-4de6-8952-3b0454801b56}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {b86a005a-adaa-43fb-a3df-3e15a38bc388}, !- Handle
  Zone HVAC Equipment List 2,             !- Name
  {0bcb9b03-887b-4de6-8952-3b0454801b56}, !- Thermal Zone
  {6f3d0b51-580a-43e8-a85b-8b5fc092e8b9}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {56a545af-640e-46d6-9273-7dbaeb09ce0d}, !- Handle
  Story 1 North Perimeter Thermal Zone,   !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {3ced4ea6-ff1e-4b9b-8099-09cc8c40f021}, !- Zone Air Inlet Port List
  {fab5944a-90f5-46c0-81ed-ec1caad47b7d}, !- Zone Air Exhaust Port List
  {7293b761-988d-41c1-9861-69da7043d3bd}, !- Zone Air Node Name
  {a68475a7-4e19-4eaf-b109-cb127ee67cb3}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {0ac1ffe6-69fc-4b54-b1ff-db4849f06356}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {ed5dd04b-9c89-4757-be43-aa6bbaad682c}, !- Handle
  Story 1 North Perimeter Thermal Zone Zone Air Node, !- Name
  {7293b761-988d-41c1-9861-69da7043d3bd}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7293b761-988d-41c1-9861-69da7043d3bd}, !- Handle
  {d07f31c0-23ed-4833-b2b8-db179761f5b4}, !- Name
  {56a545af-640e-46d6-9273-7dbaeb09ce0d}, !- Source Object
  11,                                     !- Outlet Port
  {ed5dd04b-9c89-4757-be43-aa6bbaad682c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {3ced4ea6-ff1e-4b9b-8099-09cc8c40f021}, !- Handle
  {b1c10e0f-28c6-4303-b938-e715cb9d1b3b}, !- Name
  {56a545af-640e-46d6-9273-7dbaeb09ce0d}, !- HVAC Component
  {0bbe79a5-db3d-416d-9156-390785992618}; !- Port 1

OS:PortList,
  {fab5944a-90f5-46c0-81ed-ec1caad47b7d}, !- Handle
  {65d7c794-5327-4afd-b2f8-95557ccef764}, !- Name
  {56a545af-640e-46d6-9273-7dbaeb09ce0d}; !- HVAC Component

OS:Sizing:Zone,
  {4da2bca0-4ca2-470e-8007-a2cf4c3b9170}, !- Handle
  {56a545af-640e-46d6-9273-7dbaeb09ce0d}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {c0ef7e74-3063-4f08-a335-e1931d4393ae}, !- Handle
  Zone HVAC Equipment List 3,             !- Name
  {56a545af-640e-46d6-9273-7dbaeb09ce0d}, !- Thermal Zone
  {624f66b1-d9a2-42e1-8d9a-2f8b1de97776}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {74b02472-2d57-4bf6-bace-ee905c275781}, !- Handle
  Story 1 South Perimeter Thermal Zone,   !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {988996cb-e841-4aa7-a238-ef5a9f33c490}, !- Zone Air Inlet Port List
  {71f22be5-5103-4eb6-8386-3e7d32f80674}, !- Zone Air Exhaust Port List
  {a13f1b98-c9ae-46c8-8d6a-99f19f79422a}, !- Zone Air Node Name
  {ac5a6365-f0e2-4535-9d4a-bd48ba939872}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {c8c55565-692e-4f1a-bfbc-4ee1cfedc72b}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {d1d5e3e4-7361-4abe-8608-2caa4a0f475a}, !- Handle
  Story 1 South Perimeter Thermal Zone Zone Air Node, !- Name
  {a13f1b98-c9ae-46c8-8d6a-99f19f79422a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a13f1b98-c9ae-46c8-8d6a-99f19f79422a}, !- Handle
  {ddbcab7a-9462-4a82-825f-bd82ffffdc7b}, !- Name
  {74b02472-2d57-4bf6-bace-ee905c275781}, !- Source Object
  11,                                     !- Outlet Port
  {d1d5e3e4-7361-4abe-8608-2caa4a0f475a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {988996cb-e841-4aa7-a238-ef5a9f33c490}, !- Handle
  {542cd926-bcde-4940-a97d-e2afe901d3fb}, !- Name
  {74b02472-2d57-4bf6-bace-ee905c275781}, !- HVAC Component
  {9f69f975-d45b-4375-b28d-5676469033cf}; !- Port 1

OS:PortList,
  {71f22be5-5103-4eb6-8386-3e7d32f80674}, !- Handle
  {cf1df2b8-f397-45de-9564-3a6e094c3cea}, !- Name
  {74b02472-2d57-4bf6-bace-ee905c275781}; !- HVAC Component

OS:Sizing:Zone,
  {ed2b774d-f68f-4b63-924b-3ef8c858d47c}, !- Handle
  {74b02472-2d57-4bf6-bace-ee905c275781}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {5977fe1d-3cf9-4306-b6d5-7be26b9e80ae}, !- Handle
  Zone HVAC Equipment List 4,             !- Name
  {74b02472-2d57-4bf6-bace-ee905c275781}, !- Thermal Zone
  {d7a05602-227d-488c-b0bc-8724428fef8b}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {2779a3cd-d856-4ef3-aea0-9763bba50472}, !- Handle
  Story 1 East Perimeter Thermal Zone,    !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ff612b2b-d256-4bd7-97b6-b7198e10c230}, !- Zone Air Inlet Port List
  {d68e2306-7228-43d9-9bb6-c14e2d048b30}, !- Zone Air Exhaust Port List
  {f182f522-67c5-4264-9e38-f96214b95b77}, !- Zone Air Node Name
  {d52d9aea-c219-4422-b08b-a81172019034}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {f6039c30-136b-4c9b-82a3-e12a7877330f}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a9b559ee-bed0-427f-b115-f072250f734b}, !- Handle
  Story 1 East Perimeter Thermal Zone Zone Air Node, !- Name
  {f182f522-67c5-4264-9e38-f96214b95b77}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f182f522-67c5-4264-9e38-f96214b95b77}, !- Handle
  {e1ddc920-684c-40e9-9a17-5aaa45eee803}, !- Name
  {2779a3cd-d856-4ef3-aea0-9763bba50472}, !- Source Object
  11,                                     !- Outlet Port
  {a9b559ee-bed0-427f-b115-f072250f734b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ff612b2b-d256-4bd7-97b6-b7198e10c230}, !- Handle
  {f28c9f44-ee82-42e7-b480-67f79a70f201}, !- Name
  {2779a3cd-d856-4ef3-aea0-9763bba50472}, !- HVAC Component
  {43967012-7640-42a8-95eb-dd85095c05e8}; !- Port 1

OS:PortList,
  {d68e2306-7228-43d9-9bb6-c14e2d048b30}, !- Handle
  {cae6bc70-1a2c-4317-a1fa-f4b9db19e28d}, !- Name
  {2779a3cd-d856-4ef3-aea0-9763bba50472}; !- HVAC Component

OS:Sizing:Zone,
  {dc37f1c0-8cda-4d24-95e9-fc901b522c6a}, !- Handle
  {2779a3cd-d856-4ef3-aea0-9763bba50472}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {98a0bb15-4ac1-4deb-866a-a0c8eb38cbe1}, !- Handle
  Zone HVAC Equipment List 5,             !- Name
  {2779a3cd-d856-4ef3-aea0-9763bba50472}, !- Thermal Zone
  {a4d33811-d2fa-469d-a1bb-40acf91f086e}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:SubSurface,
  {09a801b1-96dd-43ec-9867-822aab0ef463}, !- Handle
  Sub Surface 1,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {aa8d42d3-85bf-4101-9189-ff939ae7c932}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  96.9746, 3, 2.2006099098342,            !- X,Y,Z Vertex 1 {m}
  96.9746, 3, 1,                          !- X,Y,Z Vertex 2 {m}
  -2.97460000000001, 3, 1,                !- X,Y,Z Vertex 3 {m}
  -2.97460000000001, 3, 2.2006099098342;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {cd8e4980-86ef-4744-982a-09345581cec4}, !- Handle
  Sub Surface 2,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {04217678-bfca-4f55-8cae-1b8b612d7fe1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 49.9746, 2.20122043996701,           !- X,Y,Z Vertex 1 {m}
  0, 49.9746, 1,                          !- X,Y,Z Vertex 2 {m}
  0, 0.0254000000000048, 1,               !- X,Y,Z Vertex 3 {m}
  0, 0.0254000000000048, 2.20122043996701; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7bd86035-82a4-430d-81e5-4bdd39a1f122}, !- Handle
  Sub Surface 3,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {fe71042a-a007-48dc-a737-c1aeeb30ac3e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3, -2.9746, 2.20122043996701,           !- X,Y,Z Vertex 1 {m}
  3, -2.9746, 1,                          !- X,Y,Z Vertex 2 {m}
  3, 46.9746, 1,                          !- X,Y,Z Vertex 3 {m}
  3, 46.9746, 2.20122043996701;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {541eb782-5436-4d88-b3f9-543ce29f508d}, !- Handle
  Sub Surface 4,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {86daaa02-200e-4e6b-9bca-08a1bc703b56}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 2.2006099098342,             !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 1,                           !- X,Y,Z Vertex 2 {m}
  99.9746, 0, 1,                          !- X,Y,Z Vertex 3 {m}
  99.9746, 0, 2.2006099098342;            !- X,Y,Z Vertex 4 {m}

OS:Schedule:Constant,
  {5496f733-33e0-4c60-8825-a6eedefacaf8}, !- Handle
  Always On Discrete,                     !- Name
  {1c053199-5863-4003-92f5-baea42e37d3b}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ScheduleTypeLimits,
  {1c053199-5863-4003-92f5-baea42e37d3b}, !- Handle
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:Schedule:Ruleset,
  {a555853e-2273-490a-8755-5d689e190559}, !- Handle
  Deck_Temperature,                       !- Name
  {e5d441bc-936c-445d-a7d9-0f009ccb6e51}, !- Schedule Type Limits Name
  {5a2378e8-a08c-401c-ae47-0e662355bf9a}, !- Default Day Schedule Name
  {ead01d89-ac52-4581-82dc-663685e9757c}, !- Summer Design Day Schedule Name
  {42e475f5-23c9-4f0f-801f-0da0a7f5ead2}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {5a2378e8-a08c-401c-ae47-0e662355bf9a}, !- Handle
  Deck_Temperature_Default,               !- Name
  {e5d441bc-936c-445d-a7d9-0f009ccb6e51}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  12.8;                                   !- Value Until Time 1

OS:Schedule:Day,
  {ead01d89-ac52-4581-82dc-663685e9757c}, !- Handle
  Deck_Temperature_Summer_Design_Day,     !- Name
  {e5d441bc-936c-445d-a7d9-0f009ccb6e51}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  12.8;                                   !- Value Until Time 1

OS:Schedule:Day,
  {42e475f5-23c9-4f0f-801f-0da0a7f5ead2}, !- Handle
  Deck_Temperature_Winter_Design_Day,     !- Name
  {e5d441bc-936c-445d-a7d9-0f009ccb6e51}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  12.8;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {67050472-c4f4-4d5d-9e67-0abffa0e1077}, !- Handle
  Hot_Water_Temperature,                  !- Name
  {e5d441bc-936c-445d-a7d9-0f009ccb6e51}, !- Schedule Type Limits Name
  {98c9b0d8-6b0e-461f-85f3-88940bd48b3f}, !- Default Day Schedule Name
  {4a185887-00dd-419f-ac81-0b2580e18a89}, !- Summer Design Day Schedule Name
  {d75ed1e2-5996-4d83-805b-3527433fb373}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {98c9b0d8-6b0e-461f-85f3-88940bd48b3f}, !- Handle
  Hot_Water_Temperature_Default,          !- Name
  {e5d441bc-936c-445d-a7d9-0f009ccb6e51}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  67;                                     !- Value Until Time 1

OS:Schedule:Day,
  {4a185887-00dd-419f-ac81-0b2580e18a89}, !- Handle
  Hot_Water_Temperature_Summer_Design_Day, !- Name
  {e5d441bc-936c-445d-a7d9-0f009ccb6e51}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  67;                                     !- Value Until Time 1

OS:Schedule:Day,
  {d75ed1e2-5996-4d83-805b-3527433fb373}, !- Handle
  Hot_Water_Temperature_Winter_Design_Day, !- Name
  {e5d441bc-936c-445d-a7d9-0f009ccb6e51}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  67;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {a82f3c26-11fa-4059-8f51-084c4d0e6fd9}, !- Handle
  Chilled_Water_Temperature,              !- Name
  {e5d441bc-936c-445d-a7d9-0f009ccb6e51}, !- Schedule Type Limits Name
  {bbf43574-732e-4ba8-8e79-96de74a77786}, !- Default Day Schedule Name
  {4f7f3ca0-aed9-42df-9b42-240a7af1df8e}, !- Summer Design Day Schedule Name
  {317bd205-290c-492d-8189-ab9b33260624}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {bbf43574-732e-4ba8-8e79-96de74a77786}, !- Handle
  Chilled_Water_Temperature_Default,      !- Name
  {e5d441bc-936c-445d-a7d9-0f009ccb6e51}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  6.7;                                    !- Value Until Time 1

OS:Schedule:Day,
  {4f7f3ca0-aed9-42df-9b42-240a7af1df8e}, !- Handle
  Chilled_Water_Temperature_Summer_Design_Day, !- Name
  {e5d441bc-936c-445d-a7d9-0f009ccb6e51}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  6.7;                                    !- Value Until Time 1

OS:Schedule:Day,
  {317bd205-290c-492d-8189-ab9b33260624}, !- Handle
  Chilled_Water_Temperature_Winter_Design_Day, !- Name
  {e5d441bc-936c-445d-a7d9-0f009ccb6e51}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  6.7;                                    !- Value Until Time 1

OS:AirLoopHVAC,
  {4bea408d-7e59-4c65-a821-90e101a5749c}, !- Handle
  VAV with Reheat,                        !- Name
  ,                                       !- Controller List Name
  {5496f733-33e0-4c60-8825-a6eedefacaf8}, !- Availability Schedule
  {997f77b0-c5cf-4d90-97f5-27bd79fc9e07}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {58caaf92-e299-4d70-8b10-aeaaa354e793}, !- Supply Side Inlet Node Name
  {a4733645-b75e-4613-b880-8be21ab9fb21}, !- Demand Side Outlet Node Name
  {4c706f5a-ad24-4b6e-86db-0a5aabdcf169}, !- Demand Side Inlet Node A
  {2c82f9d7-1266-48a7-8af1-2ff0041f0ba0}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {001b0173-6838-445e-bb6c-ff9a01e01d90}, !- Demand Mixer Name
  {baffb7de-64f6-4f7b-96c5-ff6ba66b638c}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {4bd77f87-4859-46b5-8c15-bf45e773cfd3}, !- Handle
  Node 6,                                 !- Name
  {58caaf92-e299-4d70-8b10-aeaaa354e793}, !- Inlet Port
  {5ba15520-39e3-4dfa-81bc-116320dcdd41}; !- Outlet Port

OS:Node,
  {eab2c1eb-e7db-422f-8bd2-6f12f792ae4c}, !- Handle
  Fan Variable Volume 1 Outlet Node,      !- Name
  {94e493a3-4761-4dab-a681-6016120430bd}, !- Inlet Port
  {2c82f9d7-1266-48a7-8af1-2ff0041f0ba0}; !- Outlet Port

OS:Connection,
  {58caaf92-e299-4d70-8b10-aeaaa354e793}, !- Handle
  {8b620067-8827-4e09-8bd7-8aec571d6f2b}, !- Name
  {4bea408d-7e59-4c65-a821-90e101a5749c}, !- Source Object
  8,                                      !- Outlet Port
  {4bd77f87-4859-46b5-8c15-bf45e773cfd3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2c82f9d7-1266-48a7-8af1-2ff0041f0ba0}, !- Handle
  {e2f498f0-91c1-45fa-b11e-5c4fac5cca8e}, !- Name
  {eab2c1eb-e7db-422f-8bd2-6f12f792ae4c}, !- Source Object
  3,                                      !- Outlet Port
  {4bea408d-7e59-4c65-a821-90e101a5749c}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {3f3a4d8f-7890-4fbf-966b-2875052e415c}, !- Handle
  Node 8,                                 !- Name
  {4c706f5a-ad24-4b6e-86db-0a5aabdcf169}, !- Inlet Port
  {9c43dda7-1bc3-48ae-a549-df09c219a52a}; !- Outlet Port

OS:Node,
  {d205f404-a130-4af2-bb27-63a3cedff582}, !- Handle
  Node 9,                                 !- Name
  {f56f0d8e-150c-4182-863b-5989b51096e5}, !- Inlet Port
  {a4733645-b75e-4613-b880-8be21ab9fb21}; !- Outlet Port

OS:Node,
  {171d3d18-544a-4d40-a563-c861c26e772a}, !- Handle
  Story 1 East Perimeter Thermal Zone ATU VAV Reheat Air Outlet Node, !- Name
  {ad4d853f-d659-4a5a-be6a-c6afc081fad0}, !- Inlet Port
  {43967012-7640-42a8-95eb-dd85095c05e8}; !- Outlet Port

OS:Connection,
  {4c706f5a-ad24-4b6e-86db-0a5aabdcf169}, !- Handle
  {803bd388-d44a-4212-9e32-2e92f510b781}, !- Name
  {4bea408d-7e59-4c65-a821-90e101a5749c}, !- Source Object
  10,                                     !- Outlet Port
  {3f3a4d8f-7890-4fbf-966b-2875052e415c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a4733645-b75e-4613-b880-8be21ab9fb21}, !- Handle
  {0bf82038-427b-4841-9c87-05344b160301}, !- Name
  {d205f404-a130-4af2-bb27-63a3cedff582}, !- Source Object
  3,                                      !- Outlet Port
  {4bea408d-7e59-4c65-a821-90e101a5749c}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {baffb7de-64f6-4f7b-96c5-ff6ba66b638c}, !- Handle
  Air Loop HVAC Zone Splitter 1,          !- Name
  {9c43dda7-1bc3-48ae-a549-df09c219a52a}, !- Inlet Node Name
  {d60b58bb-afc7-4ae7-a68b-d54af29dee24}, !- Outlet Node Name 1
  {fa1d2d8c-9374-4383-b095-390b36de1cb9}, !- Outlet Node Name 2
  {1e4c8718-6632-41d9-88ff-447142f3c7d9}, !- Outlet Node Name 3
  {c8d9c2b9-7f63-42c3-98f2-5620f0273827}, !- Outlet Node Name 4
  {642e99a5-c9d8-489c-be1a-2ddcd4a720bd}; !- Outlet Node Name 5

OS:AirLoopHVAC:ZoneMixer,
  {001b0173-6838-445e-bb6c-ff9a01e01d90}, !- Handle
  Air Loop HVAC Zone Mixer 1,             !- Name
  {f56f0d8e-150c-4182-863b-5989b51096e5}, !- Outlet Node Name
  {81d9c044-0387-447e-9e43-895df27e18cd}, !- Inlet Node Name 1
  {719e1ad7-b7bf-43ea-868c-7dd0b7dea4b4}, !- Inlet Node Name 2
  {79e46f00-8f59-4c6f-82af-0a4b0c80496b}, !- Inlet Node Name 3
  {7ec2c01c-e081-4fbe-b4f3-ea7a567b2b28}, !- Inlet Node Name 4
  {b4bac4fb-4d66-4d55-94db-52c242a64d45}; !- Inlet Node Name 5

OS:Connection,
  {9c43dda7-1bc3-48ae-a549-df09c219a52a}, !- Handle
  {6016c718-a69a-4325-9b2b-0d5c045b038a}, !- Name
  {3f3a4d8f-7890-4fbf-966b-2875052e415c}, !- Source Object
  3,                                      !- Outlet Port
  {baffb7de-64f6-4f7b-96c5-ff6ba66b638c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f56f0d8e-150c-4182-863b-5989b51096e5}, !- Handle
  {856a8312-e7e3-4729-8d01-0fc385cf695a}, !- Name
  {001b0173-6838-445e-bb6c-ff9a01e01d90}, !- Source Object
  2,                                      !- Outlet Port
  {d205f404-a130-4af2-bb27-63a3cedff582}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {828bd5d7-45aa-4feb-84fd-10d6dd9be80b}, !- Handle
  {4bea408d-7e59-4c65-a821-90e101a5749c}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  12.8,                                   !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {997f77b0-c5cf-4d90-97f5-27bd79fc9e07}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList; !- Name

OS:Fan:VariableVolume,
  {01c6f7a3-b638-4cb2-9173-f2c8e492a1ce}, !- Handle
  Fan Variable Volume 1,                  !- Name
  {5496f733-33e0-4c60-8825-a6eedefacaf8}, !- Availability Schedule Name
  0.6045,                                 !- Fan Efficiency
  500,                                    !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  FixedFlowRate,                          !- Fan Power Minimum Flow Rate Input Method
  0,                                      !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.93,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.040759894,                            !- Fan Power Coefficient 1
  0.08804497,                             !- Fan Power Coefficient 2
  -0.07292612,                            !- Fan Power Coefficient 3
  0.943739823,                            !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {de59b9d5-2e42-4a2c-a2ef-69084ac9ceff}, !- Air Inlet Node Name
  {94e493a3-4761-4dab-a681-6016120430bd}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Water,
  {ffd70bd7-9e2a-4d87-8f57-680dc6d6ad73}, !- Handle
  VAV Central HW Coil,                    !- Name
  {5496f733-33e0-4c60-8825-a6eedefacaf8}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {774c8d17-dada-44fe-beb3-c4b6b248ac61}, !- Water Inlet Node Name
  {6c39dfa2-033f-44bc-981b-44efae282481}, !- Water Outlet Node Name
  {d585f521-45b2-4caa-b43a-65c2b528af77}, !- Air Inlet Node Name
  {305b13dc-4620-4875-b92b-d4dec2ff2773}, !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  ,                                       !- Rated Inlet Water Temperature {C}
  ,                                       !- Rated Inlet Air Temperature {C}
  ,                                       !- Rated Outlet Water Temperature {C}
  ,                                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Coil:Cooling:Water,
  {3ff43e28-9bd3-4f9d-a37a-79da7fa965a8}, !- Handle
  VAV Central ChW Coil,                   !- Name
  {5496f733-33e0-4c60-8825-a6eedefacaf8}, !- Availability Schedule Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  ,                                       !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {92c43c8f-9ebe-4db7-a699-59559fc2e863}, !- Water Inlet Node Name
  {4e2a77d1-3fb9-4102-84b8-063c6c74c7b3}, !- Water Outlet Node Name
  {fef3dcef-3b17-42e1-b7a7-d1b07174eb18}, !- Air Inlet Node Name
  {d507fe7d-0348-48a1-95f8-2621f589b7ef}, !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  ;                                       !- Heat Exchanger Configuration

OS:SetpointManager:Scheduled,
  {ee4600e4-b671-4a01-a98c-afc64c52fad5}, !- Handle
  Setpoint Manager Scheduled 1,           !- Name
  Temperature,                            !- Control Variable
  {a555853e-2273-490a-8755-5d689e190559}, !- Schedule Name
  {eab2c1eb-e7db-422f-8bd2-6f12f792ae4c}; !- Setpoint Node or NodeList Name

OS:ScheduleTypeLimits,
  {e5d441bc-936c-445d-a7d9-0f009ccb6e51}, !- Handle
  Temperature,                            !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Controller:OutdoorAir,
  {cc8f9a9a-7ba2-4007-9483-675341d9d9bd}, !- Handle
  Controller Outdoor Air 1,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  ,                                       !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {d9a426d3-d945-41f4-8e4b-2617390b507d}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {d9a426d3-d945-41f4-8e4b-2617390b507d}, !- Handle
  Controller Mechanical Ventilation 1,    !- Name
  {5496f733-33e0-4c60-8825-a6eedefacaf8}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {cc70f196-5695-48b0-8ae7-6d6af393cb0e}, !- Handle
  Air Loop HVAC Outdoor Air System 1,     !- Name
  {cc8f9a9a-7ba2-4007-9483-675341d9d9bd}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {36cfb611-4ba1-4e60-9a9a-623a24f8d9b8}, !- Mixed Air Node Name
  {f1e5e927-36fa-4298-9d08-e957bb4a98a2}, !- Outdoor Air Stream Node Name
  {5de6c538-fc19-4e32-b21f-954494da49b2}, !- Relief Air Stream Node Name
  {5ba15520-39e3-4dfa-81bc-116320dcdd41}; !- Return Air Stream Node Name

OS:Node,
  {334fd78b-2651-4dad-a001-6dd0bcf688fd}, !- Handle
  Node 11,                                !- Name
  ,                                       !- Inlet Port
  {f1e5e927-36fa-4298-9d08-e957bb4a98a2}; !- Outlet Port

OS:Connection,
  {f1e5e927-36fa-4298-9d08-e957bb4a98a2}, !- Handle
  {c9d7509c-504d-4189-a9d3-4230e8e3e27c}, !- Name
  {334fd78b-2651-4dad-a001-6dd0bcf688fd}, !- Source Object
  3,                                      !- Outlet Port
  {cc70f196-5695-48b0-8ae7-6d6af393cb0e}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {00246688-4ab6-4788-af37-65738bccf970}, !- Handle
  Node 12,                                !- Name
  {5de6c538-fc19-4e32-b21f-954494da49b2}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5de6c538-fc19-4e32-b21f-954494da49b2}, !- Handle
  {aecb77fe-036e-4351-8c85-6353769b4119}, !- Name
  {cc70f196-5695-48b0-8ae7-6d6af393cb0e}, !- Source Object
  7,                                      !- Outlet Port
  {00246688-4ab6-4788-af37-65738bccf970}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5ba15520-39e3-4dfa-81bc-116320dcdd41}, !- Handle
  {1a92bfe0-5465-4718-b3d3-49a1dac6851c}, !- Name
  {4bd77f87-4859-46b5-8c15-bf45e773cfd3}, !- Source Object
  3,                                      !- Outlet Port
  {cc70f196-5695-48b0-8ae7-6d6af393cb0e}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {1caa5b74-b4ba-45e3-b57b-4edbc11ac5ea}, !- Handle
  Node 13,                                !- Name
  {36cfb611-4ba1-4e60-9a9a-623a24f8d9b8}, !- Inlet Port
  {fef3dcef-3b17-42e1-b7a7-d1b07174eb18}; !- Outlet Port

OS:Connection,
  {36cfb611-4ba1-4e60-9a9a-623a24f8d9b8}, !- Handle
  {a3251863-1972-4d92-9bf1-a1ea5cb7ac29}, !- Name
  {cc70f196-5695-48b0-8ae7-6d6af393cb0e}, !- Source Object
  5,                                      !- Outlet Port
  {1caa5b74-b4ba-45e3-b57b-4edbc11ac5ea}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fef3dcef-3b17-42e1-b7a7-d1b07174eb18}, !- Handle
  {f5496c2b-67c6-493d-a390-155df4561d50}, !- Name
  {1caa5b74-b4ba-45e3-b57b-4edbc11ac5ea}, !- Source Object
  3,                                      !- Outlet Port
  {3ff43e28-9bd3-4f9d-a37a-79da7fa965a8}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {faa1b74e-1e46-4351-8c48-722c8f3c9e04}, !- Handle
  Node 14,                                !- Name
  {d507fe7d-0348-48a1-95f8-2621f589b7ef}, !- Inlet Port
  {d585f521-45b2-4caa-b43a-65c2b528af77}; !- Outlet Port

OS:Connection,
  {d507fe7d-0348-48a1-95f8-2621f589b7ef}, !- Handle
  {6c3b3e9a-e9af-4b30-80c9-af60846d995a}, !- Name
  {3ff43e28-9bd3-4f9d-a37a-79da7fa965a8}, !- Source Object
  13,                                     !- Outlet Port
  {faa1b74e-1e46-4351-8c48-722c8f3c9e04}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d585f521-45b2-4caa-b43a-65c2b528af77}, !- Handle
  {0a9acdfa-86e4-460d-a904-e94c11f4386e}, !- Name
  {faa1b74e-1e46-4351-8c48-722c8f3c9e04}, !- Source Object
  3,                                      !- Outlet Port
  {ffd70bd7-9e2a-4d87-8f57-680dc6d6ad73}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {23ebe4c9-d4d4-4054-a0c6-eccfcd2a3d95}, !- Handle
  Fan Variable Volume 1 Inlet Node,       !- Name
  {305b13dc-4620-4875-b92b-d4dec2ff2773}, !- Inlet Port
  {de59b9d5-2e42-4a2c-a2ef-69084ac9ceff}; !- Outlet Port

OS:Connection,
  {305b13dc-4620-4875-b92b-d4dec2ff2773}, !- Handle
  {4a88521e-939b-4cb0-a23e-cce0644155ca}, !- Name
  {ffd70bd7-9e2a-4d87-8f57-680dc6d6ad73}, !- Source Object
  8,                                      !- Outlet Port
  {23ebe4c9-d4d4-4054-a0c6-eccfcd2a3d95}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {de59b9d5-2e42-4a2c-a2ef-69084ac9ceff}, !- Handle
  {afbb1e9b-fb82-4666-a164-374790ad3218}, !- Name
  {23ebe4c9-d4d4-4054-a0c6-eccfcd2a3d95}, !- Source Object
  3,                                      !- Outlet Port
  {01c6f7a3-b638-4cb2-9173-f2c8e492a1ce}, !- Target Object
  16;                                     !- Inlet Port

OS:Connection,
  {94e493a3-4761-4dab-a681-6016120430bd}, !- Handle
  {353a72e4-c9b3-4c4c-b542-5524253baa99}, !- Name
  {01c6f7a3-b638-4cb2-9173-f2c8e492a1ce}, !- Source Object
  17,                                     !- Outlet Port
  {eab2c1eb-e7db-422f-8bd2-6f12f792ae4c}, !- Target Object
  2;                                      !- Inlet Port

OS:PlantLoop,
  {0b86aa1e-e35f-4431-81ef-3662eeb1daec}, !- Handle
  HW Loop,                                !- Name
  Water,                                  !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {fd988f6f-355d-4716-a612-0102b51e9584}, !- Loop Temperature Setpoint Node Name
  ,                                       !- Maximum Loop Temperature {C}
  ,                                       !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {725d08a6-9831-42f1-a919-7a2f6671ed4b}, !- Plant Side Inlet Node Name
  {8843a3a7-7190-4afa-833c-ce0b436afb64}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {6a834cda-cdde-48c9-b972-74d25a1b49bf}, !- Demand Side Inlet Node Name
  {28967710-dd56-48d5-8da0-b058ba7c3eb9}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {f05ca6fb-7ce5-4b65-b6bd-63a29c5cec74}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {e48c7959-e325-4c5e-a2b8-aee535e68276}, !- Demand Mixer Name
  {37bd2144-4eba-4fa5-8151-86c96f8d9a54}, !- Demand Splitter Name
  {9917d977-dfb0-4774-a7b1-2ab75b752fd1}, !- Supply Mixer Name
  {3c8e9c23-a478-4249-860e-449744bc6a5b}; !- Supply Splitter Name

OS:Sizing:Plant,
  {8768346b-8d1a-4c33-ab5b-cfbd21c48e7f}, !- Handle
  {0b86aa1e-e35f-4431-81ef-3662eeb1daec}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  82,                                     !- Design Loop Exit Temperature {C}
  11,                                     !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:Node,
  {c1be60c6-d331-4df2-8a1d-6379c952a402}, !- Handle
  HW Loop Supply Inlet Node,              !- Name
  {725d08a6-9831-42f1-a919-7a2f6671ed4b}, !- Inlet Port
  {fbf59ae7-fa12-4116-a887-850f91c386e1}; !- Outlet Port

OS:Node,
  {fd988f6f-355d-4716-a612-0102b51e9584}, !- Handle
  HW Loop Supply Outlet Node,             !- Name
  {b10e8b23-6f69-4f13-8324-26533a32a3fd}, !- Inlet Port
  {8843a3a7-7190-4afa-833c-ce0b436afb64}; !- Outlet Port

OS:Connector:Mixer,
  {9917d977-dfb0-4774-a7b1-2ab75b752fd1}, !- Handle
  HW Loop Supply ConnectorMixer,          !- Name
  {b10e8b23-6f69-4f13-8324-26533a32a3fd}, !- Outlet Branch Name
  {a7107682-2af0-421c-b430-df4f0197f91e}, !- Inlet Branch Name 1
  ,                                       !- Inlet Branch Name 2
  ;                                       !- Inlet Branch Name 3

OS:Connector:Splitter,
  {3c8e9c23-a478-4249-860e-449744bc6a5b}, !- Handle
  HW Loop Supply ConnectorSplitter,       !- Name
  {64b26bc7-200d-4b15-9e09-07ac574fc4a3}, !- Inlet Branch Name
  {5679ed3d-c200-472a-b666-f41b270a6c5e}, !- Outlet Branch Name 1
  ,                                       !- Outlet Branch Name 2
  ;                                       !- Outlet Branch Name 3

OS:Connection,
  {725d08a6-9831-42f1-a919-7a2f6671ed4b}, !- Handle
  {94d4700c-fe34-4205-954b-0b3a6ef0c4a3}, !- Name
  {0b86aa1e-e35f-4431-81ef-3662eeb1daec}, !- Source Object
  14,                                     !- Outlet Port
  {c1be60c6-d331-4df2-8a1d-6379c952a402}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8843a3a7-7190-4afa-833c-ce0b436afb64}, !- Handle
  {35c7c228-abd1-4ed7-8f8d-edbf1c92c8a2}, !- Name
  {fd988f6f-355d-4716-a612-0102b51e9584}, !- Source Object
  3,                                      !- Outlet Port
  {0b86aa1e-e35f-4431-81ef-3662eeb1daec}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {829de5a3-08ee-46cf-b7b9-69c5510282fe}, !- Handle
  HW Loop Demand Inlet Node,              !- Name
  {6a834cda-cdde-48c9-b972-74d25a1b49bf}, !- Inlet Port
  {654952bf-479f-41fc-a39c-2f97d9f23219}; !- Outlet Port

OS:Node,
  {12605d40-a573-4488-b346-c520247ebe2b}, !- Handle
  HW Loop Demand Outlet Node,             !- Name
  {82911db7-1571-4b12-a007-a568a4f5a7ab}, !- Inlet Port
  {28967710-dd56-48d5-8da0-b058ba7c3eb9}; !- Outlet Port

OS:Connector:Mixer,
  {e48c7959-e325-4c5e-a2b8-aee535e68276}, !- Handle
  HW Loop Demand ConnectorMixer,          !- Name
  {82911db7-1571-4b12-a007-a568a4f5a7ab}, !- Outlet Branch Name
  {95e96d15-f417-46d3-b06f-4f823a4825e9}, !- Inlet Branch Name 1
  {65c03e76-0b04-4890-ab19-a60cbdef03ed}, !- Inlet Branch Name 2
  {cb8c3238-196e-432e-a20e-372debae8dde}, !- Inlet Branch Name 3
  {9ea28c5c-6070-404b-b785-8af888eab35b}, !- Inlet Branch Name 4
  {2459e4fe-776f-4615-a5f6-1871ff2e216a}, !- Inlet Branch Name 5
  {09cff315-2050-452a-8d28-f4bce05325b4}, !- Inlet Branch Name 6
  ;                                       !- Inlet Branch Name 7

OS:Connector:Splitter,
  {37bd2144-4eba-4fa5-8151-86c96f8d9a54}, !- Handle
  HW Loop Demand ConnectorSplitter,       !- Name
  {654952bf-479f-41fc-a39c-2f97d9f23219}, !- Inlet Branch Name
  {9a1d1581-21a9-43e7-9b30-264bb2fdb846}, !- Outlet Branch Name 1
  {8dd4c433-66f2-4009-86b9-ebfae239081b}, !- Outlet Branch Name 2
  {d85e3da0-8054-4fa3-90b6-bd1ea16f3ddf}, !- Outlet Branch Name 3
  {57bd7ffc-9b5c-4c69-8f96-40751dc0e072}, !- Outlet Branch Name 4
  {0136d4a0-bd0c-49ca-84c2-23fa3e6d34c0}, !- Outlet Branch Name 5
  {a22ea4b8-3d9d-4c60-828a-85ce290a4f65}, !- Outlet Branch Name 6
  ;                                       !- Outlet Branch Name 7

OS:Connection,
  {6a834cda-cdde-48c9-b972-74d25a1b49bf}, !- Handle
  {be36c2ca-a0ff-4f4e-9f3d-5266447eefe5}, !- Name
  {0b86aa1e-e35f-4431-81ef-3662eeb1daec}, !- Source Object
  17,                                     !- Outlet Port
  {829de5a3-08ee-46cf-b7b9-69c5510282fe}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {28967710-dd56-48d5-8da0-b058ba7c3eb9}, !- Handle
  {a1032e0f-0ca5-4486-9e45-16547435c6a5}, !- Name
  {12605d40-a573-4488-b346-c520247ebe2b}, !- Source Object
  3,                                      !- Outlet Port
  {0b86aa1e-e35f-4431-81ef-3662eeb1daec}, !- Target Object
  18;                                     !- Inlet Port

OS:AvailabilityManagerAssignmentList,
  {f05ca6fb-7ce5-4b65-b6bd-63a29c5cec74}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList; !- Name

OS:Pump:VariableSpeed,
  {c892c4d2-ee44-4ba9-99b9-a2d159b108ba}, !- Handle
  HW Loop VSD Pump,                       !- Name
  {fbf59ae7-fa12-4116-a887-850f91c386e1}, !- Inlet Node Name
  {db1da2d9-d27d-4750-93d0-57f41d4b11eb}, !- Outlet Node Name
  ,                                       !- Rated Flow Rate {m3/s}
  ,                                       !- Rated Pump Head {Pa}
  ,                                       !- Rated Power Consumption {W}
  ,                                       !- Motor Efficiency
  ,                                       !- Fraction of Motor Inefficiencies to Fluid Stream
  ,                                       !- Coefficient 1 of the Part Load Performance Curve
  ,                                       !- Coefficient 2 of the Part Load Performance Curve
  ,                                       !- Coefficient 3 of the Part Load Performance Curve
  ,                                       !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump rpm Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {Rotations Per Minute}
  ,                                       !- Maximum RPM Schedule {Rotations Per Minute}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0;                                      !- Design Minimum Flow Rate Fraction

OS:Curve:Biquadratic,
  {ea2af94f-0df1-4f7c-aad2-3d4f8af11b3f}, !- Handle
  Boiler Efficiency,                      !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0,                                      !- Minimum Value of y
  1,                                      !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless,                          !- Input Unit Type for Y
  Dimensionless;                          !- Output Unit Type

OS:Node,
  {10b1c103-245d-4701-a05d-cf2d028fb783}, !- Handle
  HW Loop Supply Side HW Loop VSD Pump Outlet Node, !- Name
  {db1da2d9-d27d-4750-93d0-57f41d4b11eb}, !- Inlet Port
  {64b26bc7-200d-4b15-9e09-07ac574fc4a3}; !- Outlet Port

OS:Connection,
  {fbf59ae7-fa12-4116-a887-850f91c386e1}, !- Handle
  {0159d3ae-1520-4db4-8597-3862302accf1}, !- Name
  {c1be60c6-d331-4df2-8a1d-6379c952a402}, !- Source Object
  3,                                      !- Outlet Port
  {c892c4d2-ee44-4ba9-99b9-a2d159b108ba}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {db1da2d9-d27d-4750-93d0-57f41d4b11eb}, !- Handle
  {6c0291ba-d4a7-4df7-b9ff-5ed7124c2e58}, !- Name
  {c892c4d2-ee44-4ba9-99b9-a2d159b108ba}, !- Source Object
  3,                                      !- Outlet Port
  {10b1c103-245d-4701-a05d-cf2d028fb783}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {64b26bc7-200d-4b15-9e09-07ac574fc4a3}, !- Handle
  {90462f92-49d3-473c-ab25-0b19dde75af8}, !- Name
  {10b1c103-245d-4701-a05d-cf2d028fb783}, !- Source Object
  3,                                      !- Outlet Port
  {3c8e9c23-a478-4249-860e-449744bc6a5b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1f7d50ff-1217-4bff-93a1-9b7547f35695}, !- Handle
  HW Loop Demand Side VAV Central HW Coil Inlet Node, !- Name
  {9a1d1581-21a9-43e7-9b30-264bb2fdb846}, !- Inlet Port
  {774c8d17-dada-44fe-beb3-c4b6b248ac61}; !- Outlet Port

OS:Node,
  {a5011b49-0cf5-4fdc-979c-bd1bc4161e74}, !- Handle
  HW Loop Demand Side VAV Central HW Coil Outlet Node, !- Name
  {6c39dfa2-033f-44bc-981b-44efae282481}, !- Inlet Port
  {95e96d15-f417-46d3-b06f-4f823a4825e9}; !- Outlet Port

OS:Connection,
  {774c8d17-dada-44fe-beb3-c4b6b248ac61}, !- Handle
  {f546148d-d3ba-45a2-bc37-399a93d86a91}, !- Name
  {1f7d50ff-1217-4bff-93a1-9b7547f35695}, !- Source Object
  3,                                      !- Outlet Port
  {ffd70bd7-9e2a-4d87-8f57-680dc6d6ad73}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {6c39dfa2-033f-44bc-981b-44efae282481}, !- Handle
  {0b9087e8-0a62-4e11-b7aa-4415252d923f}, !- Name
  {ffd70bd7-9e2a-4d87-8f57-680dc6d6ad73}, !- Source Object
  6,                                      !- Outlet Port
  {a5011b49-0cf5-4fdc-979c-bd1bc4161e74}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {1ac10605-7d4c-4374-807b-b726ad82924c}, !- Handle
  Controller Water Coil 1,                !- Name
  {ffd70bd7-9e2a-4d87-8f57-680dc6d6ad73}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Node,
  {cc656d25-b9c0-430f-83a3-bb00840d8911}, !- Handle
  Node 29,                                !- Name
  ,                                       !- Inlet Port
  ;                                       !- Outlet Port

OS:Node,
  {0e215e30-848d-4bcd-9f58-a2d0f8c4270f}, !- Handle
  Node 31,                                !- Name
  ,                                       !- Inlet Port
  ;                                       !- Outlet Port

OS:SetpointManager:Scheduled,
  {328d883b-55ca-4df7-88d8-6a749f443a36}, !- Handle
  Setpoint Manager Scheduled 2,           !- Name
  Temperature,                            !- Control Variable
  {67050472-c4f4-4d5d-9e67-0abffa0e1077}, !- Schedule Name
  {fd988f6f-355d-4716-a612-0102b51e9584}; !- Setpoint Node or NodeList Name

OS:PlantLoop,
  {1e4cb9bc-ae66-43d1-9d75-8f85dfea4fcd}, !- Handle
  ChW Loop,                               !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {216cc146-a59b-4fd1-ab8f-a89ff582364b}, !- Loop Temperature Setpoint Node Name
  ,                                       !- Maximum Loop Temperature {C}
  ,                                       !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {4eb88160-2349-443a-a732-f52d04d118bf}, !- Plant Side Inlet Node Name
  {c3b08f9c-d2eb-4663-ae84-95821a36c84c}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {d8e7fd74-4dab-49e8-9839-8c46b4b6f65f}, !- Demand Side Inlet Node Name
  {faaf09ca-f12e-45a4-aaed-1f540b304ed5}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {1f034cb5-53be-43dc-b3dc-0e4f817c0cfe}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {634ad3fa-4273-4db6-a83f-c4de72a8bcac}, !- Demand Mixer Name
  {dfe6ef25-8580-4cd0-bd5a-32f9cf1eea3f}, !- Demand Splitter Name
  {5e95f3de-9feb-45c1-a886-247d7402a27d}, !- Supply Mixer Name
  {687e434b-bf1b-4bd2-ae66-8f4256b066ad}; !- Supply Splitter Name

OS:Sizing:Plant,
  {93cf134b-463e-4689-b2da-e7ab1f5f57d2}, !- Handle
  {1e4cb9bc-ae66-43d1-9d75-8f85dfea4fcd}, !- Plant or Condenser Loop Name
  Cooling,                                !- Loop Type
  7.22,                                   !- Design Loop Exit Temperature {C}
  6.67,                                   !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:Node,
  {f5bc84ca-0247-48a6-a682-7d4a4ac3317f}, !- Handle
  ChW Loop Supply Inlet Node,             !- Name
  {4eb88160-2349-443a-a732-f52d04d118bf}, !- Inlet Port
  {13dea5e6-496f-457a-8672-7bcca0755895}; !- Outlet Port

OS:Node,
  {216cc146-a59b-4fd1-ab8f-a89ff582364b}, !- Handle
  ChW Loop Supply Outlet Node,            !- Name
  {8b12ebff-1e20-4084-a9dc-7e17486dae9a}, !- Inlet Port
  {c3b08f9c-d2eb-4663-ae84-95821a36c84c}; !- Outlet Port

OS:Connector:Mixer,
  {5e95f3de-9feb-45c1-a886-247d7402a27d}, !- Handle
  ChW Loop Supply ConnectorMixer,         !- Name
  {8b12ebff-1e20-4084-a9dc-7e17486dae9a}, !- Outlet Branch Name
  {f2550a4b-2e18-4e36-b6cf-23d3a7cddc33}, !- Inlet Branch Name 1
  ;                                       !- Inlet Branch Name 2

OS:Connector:Splitter,
  {687e434b-bf1b-4bd2-ae66-8f4256b066ad}, !- Handle
  ChW Loop Supply ConnectorSplitter,      !- Name
  {f067c0ef-cd6d-434b-80dd-3fe36138e232}, !- Inlet Branch Name
  {b8c17dea-2bc5-4c10-9b1c-5c3c786ef849}, !- Outlet Branch Name 1
  ;                                       !- Outlet Branch Name 2

OS:Connection,
  {4eb88160-2349-443a-a732-f52d04d118bf}, !- Handle
  {904a8b4c-38a9-4363-8229-6e1e4bb99fc8}, !- Name
  {1e4cb9bc-ae66-43d1-9d75-8f85dfea4fcd}, !- Source Object
  14,                                     !- Outlet Port
  {f5bc84ca-0247-48a6-a682-7d4a4ac3317f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c3b08f9c-d2eb-4663-ae84-95821a36c84c}, !- Handle
  {4de9afe7-1202-4e9f-b2eb-6830d9663c05}, !- Name
  {216cc146-a59b-4fd1-ab8f-a89ff582364b}, !- Source Object
  3,                                      !- Outlet Port
  {1e4cb9bc-ae66-43d1-9d75-8f85dfea4fcd}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {7de849e8-ab4b-4486-be71-35fde9100eb6}, !- Handle
  ChW Loop Demand Inlet Node,             !- Name
  {d8e7fd74-4dab-49e8-9839-8c46b4b6f65f}, !- Inlet Port
  {06a94c24-d445-4dfe-9f8e-007c28f95119}; !- Outlet Port

OS:Node,
  {e4848a17-1e68-4170-a2db-44d3c90d2860}, !- Handle
  ChW Loop Demand Outlet Node,            !- Name
  {ab0d1a74-c63e-4030-822c-91cc43f60246}, !- Inlet Port
  {faaf09ca-f12e-45a4-aaed-1f540b304ed5}; !- Outlet Port

OS:Node,
  {1d4d8f6b-44d3-4f35-b6cc-2dc79eec73e1}, !- Handle
  ChW Loop Demand Side VAV Central ChW Coil Inlet Node, !- Name
  {ff475e67-fe86-48fb-b0a0-ab8ed5ea6b2b}, !- Inlet Port
  {92c43c8f-9ebe-4db7-a699-59559fc2e863}; !- Outlet Port

OS:Connector:Mixer,
  {634ad3fa-4273-4db6-a83f-c4de72a8bcac}, !- Handle
  ChW Loop Demand ConnectorMixer,         !- Name
  {ab0d1a74-c63e-4030-822c-91cc43f60246}, !- Outlet Branch Name
  {5f5a137a-a396-4972-ad4c-dbae6d475aba}, !- Inlet Branch Name 1
  ;                                       !- Inlet Branch Name 2

OS:Connector:Splitter,
  {dfe6ef25-8580-4cd0-bd5a-32f9cf1eea3f}, !- Handle
  ChW Loop Demand ConnectorSplitter,      !- Name
  {06a94c24-d445-4dfe-9f8e-007c28f95119}, !- Inlet Branch Name
  {ff475e67-fe86-48fb-b0a0-ab8ed5ea6b2b}, !- Outlet Branch Name 1
  ;                                       !- Outlet Branch Name 2

OS:Connection,
  {d8e7fd74-4dab-49e8-9839-8c46b4b6f65f}, !- Handle
  {30a4d9a9-eceb-4164-a36c-aada872363cc}, !- Name
  {1e4cb9bc-ae66-43d1-9d75-8f85dfea4fcd}, !- Source Object
  17,                                     !- Outlet Port
  {7de849e8-ab4b-4486-be71-35fde9100eb6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ff475e67-fe86-48fb-b0a0-ab8ed5ea6b2b}, !- Handle
  {7ce2218c-0edd-410f-8923-13bc1030ebc3}, !- Name
  {dfe6ef25-8580-4cd0-bd5a-32f9cf1eea3f}, !- Source Object
  3,                                      !- Outlet Port
  {1d4d8f6b-44d3-4f35-b6cc-2dc79eec73e1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {faaf09ca-f12e-45a4-aaed-1f540b304ed5}, !- Handle
  {2b4bc7e3-cecf-4f8d-b2c5-8a97f5065f62}, !- Name
  {e4848a17-1e68-4170-a2db-44d3c90d2860}, !- Source Object
  3,                                      !- Outlet Port
  {1e4cb9bc-ae66-43d1-9d75-8f85dfea4fcd}, !- Target Object
  18;                                     !- Inlet Port

OS:AvailabilityManagerAssignmentList,
  {1f034cb5-53be-43dc-b3dc-0e4f817c0cfe}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 1; !- Name

OS:Pump:VariableSpeed,
  {21425254-f067-45d1-9f8c-0192f398be92}, !- Handle
  ChW Loop VSD Pump,                      !- Name
  {13dea5e6-496f-457a-8672-7bcca0755895}, !- Inlet Node Name
  {44785ac2-41c2-4cfd-a207-3a8e70935dc4}, !- Outlet Node Name
  ,                                       !- Rated Flow Rate {m3/s}
  ,                                       !- Rated Pump Head {Pa}
  ,                                       !- Rated Power Consumption {W}
  ,                                       !- Motor Efficiency
  ,                                       !- Fraction of Motor Inefficiencies to Fluid Stream
  ,                                       !- Coefficient 1 of the Part Load Performance Curve
  ,                                       !- Coefficient 2 of the Part Load Performance Curve
  ,                                       !- Coefficient 3 of the Part Load Performance Curve
  ,                                       !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump rpm Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {Rotations Per Minute}
  ,                                       !- Maximum RPM Schedule {Rotations Per Minute}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0;                                      !- Design Minimum Flow Rate Fraction

OS:Node,
  {34d4405b-69b7-490f-a72b-b3ceafa523aa}, !- Handle
  ChW Loop Supply Side ChW Loop VSD Pump Outlet Node, !- Name
  {44785ac2-41c2-4cfd-a207-3a8e70935dc4}, !- Inlet Port
  {f067c0ef-cd6d-434b-80dd-3fe36138e232}; !- Outlet Port

OS:Connection,
  {13dea5e6-496f-457a-8672-7bcca0755895}, !- Handle
  {2683b4ec-cb34-45a1-a200-88ed5b06cc13}, !- Name
  {f5bc84ca-0247-48a6-a682-7d4a4ac3317f}, !- Source Object
  3,                                      !- Outlet Port
  {21425254-f067-45d1-9f8c-0192f398be92}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {44785ac2-41c2-4cfd-a207-3a8e70935dc4}, !- Handle
  {e60b5c00-597c-4e98-8e07-0af41aab93b3}, !- Name
  {21425254-f067-45d1-9f8c-0192f398be92}, !- Source Object
  3,                                      !- Outlet Port
  {34d4405b-69b7-490f-a72b-b3ceafa523aa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f067c0ef-cd6d-434b-80dd-3fe36138e232}, !- Handle
  {19c3b64b-fa77-495f-b939-9a999eb727fe}, !- Name
  {34d4405b-69b7-490f-a72b-b3ceafa523aa}, !- Source Object
  3,                                      !- Outlet Port
  {687e434b-bf1b-4bd2-ae66-8f4256b066ad}, !- Target Object
  2;                                      !- Inlet Port

OS:Curve:Biquadratic,
  {e931b94d-433a-4d6e-9ac8-27fdf3dd9521}, !- Handle
  Curve Biquadratic 1,                    !- Name
  0.258,                                  !- Coefficient1 Constant
  0.0389,                                 !- Coefficient2 x
  -0.000217,                              !- Coefficient3 x**2
  0.0469,                                 !- Coefficient4 y
  -0.000943,                              !- Coefficient5 y**2
  -0.000343,                              !- Coefficient6 x*y
  5,                                      !- Minimum Value of x
  10,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  35;                                     !- Maximum Value of y

OS:Curve:Biquadratic,
  {9acf2789-ba2f-4a09-8d6f-995e9b777cf2}, !- Handle
  Curve Biquadratic 2,                    !- Name
  0.934,                                  !- Coefficient1 Constant
  -0.0582,                                !- Coefficient2 x
  0.0045,                                 !- Coefficient3 x**2
  0.00243,                                !- Coefficient4 y
  0.000486,                               !- Coefficient5 y**2
  -0.00122,                               !- Coefficient6 x*y
  5,                                      !- Minimum Value of x
  10,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  35;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {09c5b6d6-aac5-48c1-865e-eaa8844a6698}, !- Handle
  Curve Quadratic 1,                      !- Name
  0.222903,                               !- Coefficient1 Constant
  0.313387,                               !- Coefficient2 x
  0.46371,                                !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Node,
  {d4ba8fcd-47e0-4c16-ae12-4e7f59e68e24}, !- Handle
  Node 42,                                !- Name
  ,                                       !- Inlet Port
  ;                                       !- Outlet Port

OS:Node,
  {d7d8e0a0-5e56-4baf-b6c5-cc71b30e1f74}, !- Handle
  ChW Loop Demand Side VAV Central ChW Coil Outlet Node, !- Name
  {4e2a77d1-3fb9-4102-84b8-063c6c74c7b3}, !- Inlet Port
  {5f5a137a-a396-4972-ad4c-dbae6d475aba}; !- Outlet Port

OS:Connection,
  {92c43c8f-9ebe-4db7-a699-59559fc2e863}, !- Handle
  {08fe0f19-cf1c-4932-bece-4a988e94dd9c}, !- Name
  {1d4d8f6b-44d3-4f35-b6cc-2dc79eec73e1}, !- Source Object
  3,                                      !- Outlet Port
  {3ff43e28-9bd3-4f9d-a37a-79da7fa965a8}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {4e2a77d1-3fb9-4102-84b8-063c6c74c7b3}, !- Handle
  {5fca656f-b63f-4b93-967d-8d3f27e362a7}, !- Name
  {3ff43e28-9bd3-4f9d-a37a-79da7fa965a8}, !- Source Object
  11,                                     !- Outlet Port
  {d7d8e0a0-5e56-4baf-b6c5-cc71b30e1f74}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5f5a137a-a396-4972-ad4c-dbae6d475aba}, !- Handle
  {bb77f6b0-7470-4fdf-b91a-7f2c2e49bb28}, !- Name
  {d7d8e0a0-5e56-4baf-b6c5-cc71b30e1f74}, !- Source Object
  3,                                      !- Outlet Port
  {634ad3fa-4273-4db6-a83f-c4de72a8bcac}, !- Target Object
  3;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {270ae83e-0c2a-4dea-9d98-813ea836ed0e}, !- Handle
  Controller Water Coil 2,                !- Name
  {3ff43e28-9bd3-4f9d-a37a-79da7fa965a8}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:SetpointManager:Scheduled,
  {b3a8a8e2-6c48-44b2-bbba-bf0e48e34e7b}, !- Handle
  Setpoint Manager Scheduled 3,           !- Name
  Temperature,                            !- Control Variable
  {a82f3c26-11fa-4059-8f51-084c4d0e6fd9}, !- Schedule Name
  {216cc146-a59b-4fd1-ab8f-a89ff582364b}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Water,
  {677afb6c-df2e-4f3c-93cd-d8f8c299d5f1}, !- Handle
  Story 1 East Perimeter Thermal Zone ATU Reheat HW Coil, !- Name
  {5496f733-33e0-4c60-8825-a6eedefacaf8}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {ec80feb0-b29e-4ec8-998a-1e6bb747e350}, !- Water Inlet Node Name
  {38862e4f-84ba-44e2-857e-b0147d0410e9}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  ,                                       !- Rated Inlet Water Temperature {C}
  ,                                       !- Rated Inlet Air Temperature {C}
  ,                                       !- Rated Outlet Water Temperature {C}
  ,                                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {a4d33811-d2fa-469d-a1bb-40acf91f086e}, !- Handle
  Story 1 East Perimeter Thermal Zone ATU VAV Reheat, !- Name
  {5496f733-33e0-4c60-8825-a6eedefacaf8}, !- Availability Schedule Name
  {9ada467d-b8c2-4557-985b-26abf792a511}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {677afb6c-df2e-4f3c-93cd-d8f8c299d5f1}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {ad4d853f-d659-4a5a-be6a-c6afc081fad0}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {3d3406df-9fbf-45f1-93c3-b3d3174b1f9e}, !- Handle
  Story 1 East Perimeter Thermal Zone ATU VAV Reheat Air Inlet Node, !- Name
  {d60b58bb-afc7-4ae7-a68b-d54af29dee24}, !- Inlet Port
  {9ada467d-b8c2-4557-985b-26abf792a511}; !- Outlet Port

OS:Connection,
  {d60b58bb-afc7-4ae7-a68b-d54af29dee24}, !- Handle
  {5d3f5d42-8f1e-4545-b1c4-5f14e1e168d3}, !- Name
  {baffb7de-64f6-4f7b-96c5-ff6ba66b638c}, !- Source Object
  3,                                      !- Outlet Port
  {3d3406df-9fbf-45f1-93c3-b3d3174b1f9e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9ada467d-b8c2-4557-985b-26abf792a511}, !- Handle
  {47f43593-b9a7-4671-aa8d-2b11619d2a2a}, !- Name
  {3d3406df-9fbf-45f1-93c3-b3d3174b1f9e}, !- Source Object
  3,                                      !- Outlet Port
  {a4d33811-d2fa-469d-a1bb-40acf91f086e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ad4d853f-d659-4a5a-be6a-c6afc081fad0}, !- Handle
  {ee839990-92c4-45b7-b870-2eaff76788cc}, !- Name
  {a4d33811-d2fa-469d-a1bb-40acf91f086e}, !- Source Object
  12,                                     !- Outlet Port
  {171d3d18-544a-4d40-a563-c861c26e772a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e7c113ec-a841-43da-a9c1-c7cb6b46176a}, !- Handle
  HW Loop Demand Side Story 1 East Perimeter Thermal Zone ATU Reheat HW Coil Inlet Node, !- Name
  {8dd4c433-66f2-4009-86b9-ebfae239081b}, !- Inlet Port
  {ec80feb0-b29e-4ec8-998a-1e6bb747e350}; !- Outlet Port

OS:Node,
  {3c329c50-8b56-4491-8e3a-5340b63b7130}, !- Handle
  HW Loop Demand Side Story 1 East Perimeter Thermal Zone ATU Reheat HW Coil Outlet Node, !- Name
  {38862e4f-84ba-44e2-857e-b0147d0410e9}, !- Inlet Port
  {65c03e76-0b04-4890-ab19-a60cbdef03ed}; !- Outlet Port

OS:Connection,
  {ec80feb0-b29e-4ec8-998a-1e6bb747e350}, !- Handle
  {a761be85-59bb-40fb-b987-72db17e049c2}, !- Name
  {e7c113ec-a841-43da-a9c1-c7cb6b46176a}, !- Source Object
  3,                                      !- Outlet Port
  {677afb6c-df2e-4f3c-93cd-d8f8c299d5f1}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {38862e4f-84ba-44e2-857e-b0147d0410e9}, !- Handle
  {306b9478-499d-48f1-9c57-1170b0796aa9}, !- Name
  {677afb6c-df2e-4f3c-93cd-d8f8c299d5f1}, !- Source Object
  6,                                      !- Outlet Port
  {3c329c50-8b56-4491-8e3a-5340b63b7130}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7b675129-88c4-4812-8a3d-177f8521acd3}, !- Handle
  Node 50,                                !- Name
  ,                                       !- Inlet Port
  ;                                       !- Outlet Port

OS:PlantLoop,
  {8a3121ba-f931-454a-8d72-3ed2e560775b}, !- Handle
  CndW Loop,                              !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {f36bee81-63a2-49e3-92af-5ff95c09ce97}, !- Loop Temperature Setpoint Node Name
  ,                                       !- Maximum Loop Temperature {C}
  ,                                       !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {bc1368e6-f572-40fa-aec4-e18829794090}, !- Plant Side Inlet Node Name
  {4fdb777a-db25-4801-a523-8eca29a1e281}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {43fc3d83-c91a-4ad4-80ae-7a56f813faad}, !- Demand Side Inlet Node Name
  {c35bf221-05e4-4f58-b797-4a5c4a7b62b5}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {764585f3-64f3-4f32-8c7d-5868e1bd6a83}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {12797dc7-e2c4-4e5d-b918-7519ee16740a}, !- Demand Mixer Name
  {c3b68999-9d05-4073-b3a4-35850a68a0c3}, !- Demand Splitter Name
  {ded77f6b-ef2e-4aa8-b748-f22be41dc497}, !- Supply Mixer Name
  {f0ac2043-6100-4920-81c8-2e5d79a8a72c}; !- Supply Splitter Name

OS:Sizing:Plant,
  {569a798f-e903-401d-bc6e-0df6c41ac6e7}, !- Handle
  {8a3121ba-f931-454a-8d72-3ed2e560775b}, !- Plant or Condenser Loop Name
  Condenser,                              !- Loop Type
  29.4,                                   !- Design Loop Exit Temperature {C}
  5.6,                                    !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:Node,
  {90f8101b-a066-48a6-9d71-ec812a886a78}, !- Handle
  CndW Loop Supply Inlet Node,            !- Name
  {bc1368e6-f572-40fa-aec4-e18829794090}, !- Inlet Port
  {4c02b194-7630-4f57-afef-1d2eac7379c8}; !- Outlet Port

OS:Node,
  {f36bee81-63a2-49e3-92af-5ff95c09ce97}, !- Handle
  CndW Loop Supply Outlet Node,           !- Name
  {6b4a817d-9fe8-4d52-991c-298ec0e396ff}, !- Inlet Port
  {4fdb777a-db25-4801-a523-8eca29a1e281}; !- Outlet Port

OS:Node,
  {b0208785-d8e4-445d-8516-60ddeb895c31}, !- Handle
  CndW Loop Supply Side CndW Loop CoolingTowerSingleSpeed Inlet Node, !- Name
  {f509154a-e320-401c-ad59-0fc7769c8cf7}, !- Inlet Port
  {f0221a6c-9f2e-4cc4-b8cb-63c9c949de80}; !- Outlet Port

OS:Connector:Mixer,
  {ded77f6b-ef2e-4aa8-b748-f22be41dc497}, !- Handle
  CndW Loop Supply ConnectorMixer,        !- Name
  {6b4a817d-9fe8-4d52-991c-298ec0e396ff}, !- Outlet Branch Name
  {49a68f15-fc10-4af1-913a-9b4bb2461fde}, !- Inlet Branch Name 1
  ;                                       !- Inlet Branch Name 2

OS:Connector:Splitter,
  {f0ac2043-6100-4920-81c8-2e5d79a8a72c}, !- Handle
  CndW Loop Supply ConnectorSplitter,     !- Name
  {a4993765-2ed1-49f1-bd8d-d6f53e5ed938}, !- Inlet Branch Name
  {f509154a-e320-401c-ad59-0fc7769c8cf7}, !- Outlet Branch Name 1
  ;                                       !- Outlet Branch Name 2

OS:Connection,
  {bc1368e6-f572-40fa-aec4-e18829794090}, !- Handle
  {df0cdbb2-568d-4ac4-84ae-877720598f87}, !- Name
  {8a3121ba-f931-454a-8d72-3ed2e560775b}, !- Source Object
  14,                                     !- Outlet Port
  {90f8101b-a066-48a6-9d71-ec812a886a78}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f509154a-e320-401c-ad59-0fc7769c8cf7}, !- Handle
  {3a27a11f-8ea5-4a8c-b188-34f9e7a168b4}, !- Name
  {f0ac2043-6100-4920-81c8-2e5d79a8a72c}, !- Source Object
  3,                                      !- Outlet Port
  {b0208785-d8e4-445d-8516-60ddeb895c31}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4fdb777a-db25-4801-a523-8eca29a1e281}, !- Handle
  {eb4739ec-0fb3-4369-9791-22f91d0ac079}, !- Name
  {f36bee81-63a2-49e3-92af-5ff95c09ce97}, !- Source Object
  3,                                      !- Outlet Port
  {8a3121ba-f931-454a-8d72-3ed2e560775b}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {a3098617-6bbd-44d7-96f0-c7d3565bf6ee}, !- Handle
  CndW Loop Demand Inlet Node,            !- Name
  {43fc3d83-c91a-4ad4-80ae-7a56f813faad}, !- Inlet Port
  {c973acdc-3811-4d78-b84b-c2e86bbcf96c}; !- Outlet Port

OS:Node,
  {9763e6f0-8836-4973-8dea-185be09211a7}, !- Handle
  CndW Loop Demand Outlet Node,           !- Name
  {abb6f377-356b-4839-9df7-107dbe38b2e3}, !- Inlet Port
  {c35bf221-05e4-4f58-b797-4a5c4a7b62b5}; !- Outlet Port

OS:Connector:Mixer,
  {12797dc7-e2c4-4e5d-b918-7519ee16740a}, !- Handle
  CndW Loop Demand ConnectorMixer,        !- Name
  {abb6f377-356b-4839-9df7-107dbe38b2e3}, !- Outlet Branch Name
  {2e861c9c-cc6d-4e82-a1e4-1e9d902a0396}, !- Inlet Branch Name 1
  ,                                       !- Inlet Branch Name 2
  ;                                       !- Inlet Branch Name 3

OS:Connector:Splitter,
  {c3b68999-9d05-4073-b3a4-35850a68a0c3}, !- Handle
  CndW Loop Demand ConnectorSplitter,     !- Name
  {c973acdc-3811-4d78-b84b-c2e86bbcf96c}, !- Inlet Branch Name
  {22fceba7-da6a-4655-b0bb-1b39a521938e}, !- Outlet Branch Name 1
  ,                                       !- Outlet Branch Name 2
  ;                                       !- Outlet Branch Name 3

OS:Connection,
  {43fc3d83-c91a-4ad4-80ae-7a56f813faad}, !- Handle
  {40585707-47ff-4a20-b8d2-10b8c6ecd532}, !- Name
  {8a3121ba-f931-454a-8d72-3ed2e560775b}, !- Source Object
  17,                                     !- Outlet Port
  {a3098617-6bbd-44d7-96f0-c7d3565bf6ee}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c35bf221-05e4-4f58-b797-4a5c4a7b62b5}, !- Handle
  {53ca4a06-34f4-4f9d-bb43-afedc6662cbd}, !- Name
  {9763e6f0-8836-4973-8dea-185be09211a7}, !- Source Object
  3,                                      !- Outlet Port
  {8a3121ba-f931-454a-8d72-3ed2e560775b}, !- Target Object
  18;                                     !- Inlet Port

OS:AvailabilityManagerAssignmentList,
  {764585f3-64f3-4f32-8c7d-5868e1bd6a83}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 2; !- Name

OS:CoolingTower:SingleSpeed,
  {83a67e27-99c1-40d8-bb15-90bf1fbbc28c}, !- Handle
  CndW Loop CoolingTowerSingleSpeed,      !- Name
  {f0221a6c-9f2e-4cc4-b8cb-63c9c949de80}, !- Water Inlet Node Name
  {6ce5b7d8-e927-4e7f-9a3b-a0ce2b8f15f6}, !- Water Outlet Node Name
  autosize,                               !- Design Water Flow Rate {m3/s}
  autosize,                               !- Design Air Flow Rate {m3/s}
  autosize,                               !- Fan Power at Design Air Flow Rate {W}
  autosize,                               !- U-Factor Times Area Value at Design Air Flow Rate {W/K}
  autosize,                               !- Air Flow Rate in Free Convection Regime {m3/s}
  autosize,                               !- U-Factor Times Area Value at Free Convection Air Flow Rate {W/K}
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  ,                                       !- Nominal Capacity {W}
  0,                                      !- Free Convection Capacity {W}
  0,                                      !- Basin Heater Capacity {W/K}
  ,                                       !- Basin Heater Setpoint Temperature {C}
  ,                                       !- Basin Heater Operating Schedule Name
  LossFactor,                             !- Evaporation Loss Mode
  0.2,                                    !- Evaporation Loss Factor {percent/K}
  0.008,                                  !- Drift Loss Percent {percent}
  ConcentrationRatio,                     !- Blowdown Calculation Mode
  3,                                      !- Blowdown Concentration Ratio
  ,                                       !- Blowdown Makeup Water Usage Schedule Name
  ,                                       !- Outdoor Air Inlet Node Name
  FanCycling,                             !- Capacity Control
  1,                                      !- Number of Cells
  MinimalCell,                            !- Cell Control
  0.33,                                   !- Cell Minimum  Water Flow Rate Fraction
  2.5,                                    !- Cell Maximum Water Flow Rate Fraction
  1,                                      !- Sizing Factor
  0.1,                                    !- Free Convection Air Flow Rate Sizing Factor
  0.1,                                    !- Free Convection U-Factor Times Area Value Sizing Factor
  1.25,                                   !- Heat Rejection Capacity and Nominal Capacity Sizing Ratio
  0.1,                                    !- Free Convection Nominal Capacity Sizing Factor
  35,                                     !- Design Inlet Air Dry-Bulb Temperature {C}
  25.6,                                   !- Design Inlet Air Wet-Bulb Temperature {C}
  autosize,                               !- Design Approach Temperature {deltaC}
  autosize,                               !- Design Range Temperature {deltaC}
  General;                                !- End-Use Subcategory

OS:Node,
  {ab87394a-7450-42cf-9a92-c589cfa87481}, !- Handle
  CndW Loop Supply Side CndW Loop CoolingTowerSingleSpeed Outlet Node, !- Name
  {6ce5b7d8-e927-4e7f-9a3b-a0ce2b8f15f6}, !- Inlet Port
  {49a68f15-fc10-4af1-913a-9b4bb2461fde}; !- Outlet Port

OS:Connection,
  {f0221a6c-9f2e-4cc4-b8cb-63c9c949de80}, !- Handle
  {fea7bfc9-4bf6-426a-b12b-7d351abd4790}, !- Name
  {b0208785-d8e4-445d-8516-60ddeb895c31}, !- Source Object
  3,                                      !- Outlet Port
  {83a67e27-99c1-40d8-bb15-90bf1fbbc28c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6ce5b7d8-e927-4e7f-9a3b-a0ce2b8f15f6}, !- Handle
  {7cd2afdd-e420-4fa3-b0ca-7407f714284a}, !- Name
  {83a67e27-99c1-40d8-bb15-90bf1fbbc28c}, !- Source Object
  3,                                      !- Outlet Port
  {ab87394a-7450-42cf-9a92-c589cfa87481}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {49a68f15-fc10-4af1-913a-9b4bb2461fde}, !- Handle
  {90e8f66f-21da-4ed3-8738-bfeb210a1934}, !- Name
  {ab87394a-7450-42cf-9a92-c589cfa87481}, !- Source Object
  3,                                      !- Outlet Port
  {ded77f6b-ef2e-4aa8-b748-f22be41dc497}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {e09ed836-9451-40c1-b86a-8b6e8344ec06}, !- Handle
  Node 60,                                !- Name
  ,                                       !- Inlet Port
  ;                                       !- Outlet Port

OS:Pump:VariableSpeed,
  {5a77ee60-a56e-460d-9ece-2e63969b0172}, !- Handle
  CndW Loop VSD Pump,                     !- Name
  {4c02b194-7630-4f57-afef-1d2eac7379c8}, !- Inlet Node Name
  {39a57b7e-8f84-4818-8633-1f9f32a19b1a}, !- Outlet Node Name
  ,                                       !- Rated Flow Rate {m3/s}
  ,                                       !- Rated Pump Head {Pa}
  ,                                       !- Rated Power Consumption {W}
  ,                                       !- Motor Efficiency
  ,                                       !- Fraction of Motor Inefficiencies to Fluid Stream
  ,                                       !- Coefficient 1 of the Part Load Performance Curve
  ,                                       !- Coefficient 2 of the Part Load Performance Curve
  ,                                       !- Coefficient 3 of the Part Load Performance Curve
  ,                                       !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump rpm Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {Rotations Per Minute}
  ,                                       !- Maximum RPM Schedule {Rotations Per Minute}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0;                                      !- Design Minimum Flow Rate Fraction

OS:Node,
  {e128a123-05a1-4647-8d7c-ff258e88e8cf}, !- Handle
  CndW Loop Supply Side CndW Loop VSD Pump Outlet Node, !- Name
  {39a57b7e-8f84-4818-8633-1f9f32a19b1a}, !- Inlet Port
  {a4993765-2ed1-49f1-bd8d-d6f53e5ed938}; !- Outlet Port

OS:Connection,
  {4c02b194-7630-4f57-afef-1d2eac7379c8}, !- Handle
  {639afdc5-02da-4dc7-8031-54547388fa22}, !- Name
  {90f8101b-a066-48a6-9d71-ec812a886a78}, !- Source Object
  3,                                      !- Outlet Port
  {5a77ee60-a56e-460d-9ece-2e63969b0172}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {39a57b7e-8f84-4818-8633-1f9f32a19b1a}, !- Handle
  {fe94b1af-05ea-4fa1-8d00-ba14e6eaab5a}, !- Name
  {5a77ee60-a56e-460d-9ece-2e63969b0172}, !- Source Object
  3,                                      !- Outlet Port
  {e128a123-05a1-4647-8d7c-ff258e88e8cf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a4993765-2ed1-49f1-bd8d-d6f53e5ed938}, !- Handle
  {ea39dd6b-6f64-40eb-9864-8a3dc8f5b7df}, !- Name
  {e128a123-05a1-4647-8d7c-ff258e88e8cf}, !- Source Object
  3,                                      !- Outlet Port
  {f0ac2043-6100-4920-81c8-2e5d79a8a72c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2b6435f5-1c67-4e70-8961-2b962a3108c9}, !- Handle
  Node 66,                                !- Name
  ,                                       !- Inlet Port
  ;                                       !- Outlet Port

OS:SetpointManager:FollowOutdoorAirTemperature,
  {fe2e7444-b944-4232-8f41-56682b8fdfea}, !- Handle
  Setpoint Manager Follow Outdoor Air Temperature 1, !- Name
  Temperature,                            !- Control Variable
  OutdoorAirWetBulb,                      !- Reference Temperature Type
  1.5,                                    !- Offset Temperature Difference {deltaC}
  80,                                     !- Maximum Setpoint Temperature {C}
  6,                                      !- Minimum Setpoint Temperature {C}
  {f36bee81-63a2-49e3-92af-5ff95c09ce97}; !- Setpoint Node or NodeList Name

OS:Node,
  {d9c46cd4-6865-4932-8ac2-36986cd4bf71}, !- Handle
  Story 1 East Perimeter Thermal Zone Return Air Node, !- Name
  {d52d9aea-c219-4422-b08b-a81172019034}, !- Inlet Port
  {81d9c044-0387-447e-9e43-895df27e18cd}; !- Outlet Port

OS:Connection,
  {43967012-7640-42a8-95eb-dd85095c05e8}, !- Handle
  {5c40d269-0fa4-4e0b-ab29-3e0be4a2bcb7}, !- Name
  {171d3d18-544a-4d40-a563-c861c26e772a}, !- Source Object
  3,                                      !- Outlet Port
  {ff612b2b-d256-4bd7-97b6-b7198e10c230}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d52d9aea-c219-4422-b08b-a81172019034}, !- Handle
  {3675674f-4371-4d26-819a-bb7854a376fd}, !- Name
  {2779a3cd-d856-4ef3-aea0-9763bba50472}, !- Source Object
  12,                                     !- Outlet Port
  {d9c46cd4-6865-4932-8ac2-36986cd4bf71}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {81d9c044-0387-447e-9e43-895df27e18cd}, !- Handle
  {2fd3ad7b-982e-45e9-838f-9866c4db9471}, !- Name
  {d9c46cd4-6865-4932-8ac2-36986cd4bf71}, !- Source Object
  3,                                      !- Outlet Port
  {001b0173-6838-445e-bb6c-ff9a01e01d90}, !- Target Object
  3;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {294ac56f-3116-43cb-8930-13ff299222b0}, !- Handle
  Story 1 Core Thermal Zone ATU VAV Reheat, !- Name
  {5496f733-33e0-4c60-8825-a6eedefacaf8}, !- Availability Schedule Name
  {9c53cb01-3a07-4807-9681-566dcbdd66cc}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {17e09903-5907-4bcf-a727-1e0036d16b12}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {1fe65b87-9e63-44cb-8330-6c0b0d5d3740}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Coil:Heating:Water,
  {17e09903-5907-4bcf-a727-1e0036d16b12}, !- Handle
  Story 1 Core Thermal Zone ATU Reheat HW Coil, !- Name
  {5496f733-33e0-4c60-8825-a6eedefacaf8}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {f692b192-a6e1-4dfa-8c4a-3bb3d27dc529}, !- Water Inlet Node Name
  {6bfbcb04-0f29-4afc-ac97-ebda1c49968d}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  ,                                       !- Rated Inlet Water Temperature {C}
  ,                                       !- Rated Inlet Air Temperature {C}
  ,                                       !- Rated Outlet Water Temperature {C}
  ,                                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {9a2554f1-5733-41a8-be72-7c111dbe1376}, !- Handle
  HW Loop Demand Side Story 1 Core Thermal Zone ATU Reheat HW Coil Inlet Node, !- Name
  {d85e3da0-8054-4fa3-90b6-bd1ea16f3ddf}, !- Inlet Port
  {f692b192-a6e1-4dfa-8c4a-3bb3d27dc529}; !- Outlet Port

OS:Node,
  {4448c2a1-68b6-40a7-8f35-a887fd5db091}, !- Handle
  HW Loop Demand Side Story 1 Core Thermal Zone ATU Reheat HW Coil Outlet Node, !- Name
  {6bfbcb04-0f29-4afc-ac97-ebda1c49968d}, !- Inlet Port
  {cb8c3238-196e-432e-a20e-372debae8dde}; !- Outlet Port

OS:Connection,
  {f692b192-a6e1-4dfa-8c4a-3bb3d27dc529}, !- Handle
  {1022d2ca-ede3-4875-adf6-b28170cf0761}, !- Name
  {9a2554f1-5733-41a8-be72-7c111dbe1376}, !- Source Object
  3,                                      !- Outlet Port
  {17e09903-5907-4bcf-a727-1e0036d16b12}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {6bfbcb04-0f29-4afc-ac97-ebda1c49968d}, !- Handle
  {d5c14992-6335-4db2-8753-423d41a3ada0}, !- Name
  {17e09903-5907-4bcf-a727-1e0036d16b12}, !- Source Object
  6,                                      !- Outlet Port
  {4448c2a1-68b6-40a7-8f35-a887fd5db091}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {117af03f-8aa1-4d9a-b262-16c0d4514ed7}, !- Handle
  Story 1 Core Thermal Zone ATU VAV Reheat Air Outlet Node, !- Name
  {1fe65b87-9e63-44cb-8330-6c0b0d5d3740}, !- Inlet Port
  {7ef52d48-c541-460a-ab36-7b640cd3ab1a}; !- Outlet Port

OS:Node,
  {0b52259f-7677-47e1-a4ed-e5e70c1a18a4}, !- Handle
  Story 1 Core Thermal Zone Return Air Node, !- Name
  {3553e418-2d52-4f3b-893d-97541b714544}, !- Inlet Port
  {719e1ad7-b7bf-43ea-868c-7dd0b7dea4b4}; !- Outlet Port

OS:Connection,
  {7ef52d48-c541-460a-ab36-7b640cd3ab1a}, !- Handle
  {da0416de-d439-4182-b04b-86aaf1450b6d}, !- Name
  {117af03f-8aa1-4d9a-b262-16c0d4514ed7}, !- Source Object
  3,                                      !- Outlet Port
  {15dd5deb-ec0e-4c84-a0e7-909a329d5579}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {3553e418-2d52-4f3b-893d-97541b714544}, !- Handle
  {b06698af-06b9-40da-8bd4-e88a3b20fd07}, !- Name
  {307edb96-51d6-4417-8093-69308a80d625}, !- Source Object
  12,                                     !- Outlet Port
  {0b52259f-7677-47e1-a4ed-e5e70c1a18a4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {719e1ad7-b7bf-43ea-868c-7dd0b7dea4b4}, !- Handle
  {42f73586-4292-4aa7-8beb-99c8fd13b99b}, !- Name
  {0b52259f-7677-47e1-a4ed-e5e70c1a18a4}, !- Source Object
  3,                                      !- Outlet Port
  {001b0173-6838-445e-bb6c-ff9a01e01d90}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {7e5ff426-b515-4a0a-ab52-f0b312de1d90}, !- Handle
  Story 1 Core Thermal Zone ATU VAV Reheat Air Inlet Node, !- Name
  {fa1d2d8c-9374-4383-b095-390b36de1cb9}, !- Inlet Port
  {9c53cb01-3a07-4807-9681-566dcbdd66cc}; !- Outlet Port

OS:Connection,
  {fa1d2d8c-9374-4383-b095-390b36de1cb9}, !- Handle
  {4a51e939-cde1-413f-a51a-e4516cb48ba7}, !- Name
  {baffb7de-64f6-4f7b-96c5-ff6ba66b638c}, !- Source Object
  4,                                      !- Outlet Port
  {7e5ff426-b515-4a0a-ab52-f0b312de1d90}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9c53cb01-3a07-4807-9681-566dcbdd66cc}, !- Handle
  {2632fa28-d982-4b0f-b360-51a392e0488e}, !- Name
  {7e5ff426-b515-4a0a-ab52-f0b312de1d90}, !- Source Object
  3,                                      !- Outlet Port
  {294ac56f-3116-43cb-8930-13ff299222b0}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {1fe65b87-9e63-44cb-8330-6c0b0d5d3740}, !- Handle
  {fa48eeb8-3917-467a-8ff7-c23ee5bd9cd4}, !- Name
  {294ac56f-3116-43cb-8930-13ff299222b0}, !- Source Object
  12,                                     !- Outlet Port
  {117af03f-8aa1-4d9a-b262-16c0d4514ed7}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {d7a05602-227d-488c-b0bc-8724428fef8b}, !- Handle
  Story 1 South Perimeter Thermal Zone ATU VAV Reheat, !- Name
  {5496f733-33e0-4c60-8825-a6eedefacaf8}, !- Availability Schedule Name
  {60bbe0d7-ac8b-49e0-bddc-68eae2f4c4e3}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {97a473d9-496e-4a82-a432-01795c12bdee}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {090da851-fb9f-4e32-9398-d5f1036aa72a}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Coil:Heating:Water,
  {97a473d9-496e-4a82-a432-01795c12bdee}, !- Handle
  Story 1 South Perimeter Thermal Zone ATU Reheat HW Coil, !- Name
  {5496f733-33e0-4c60-8825-a6eedefacaf8}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {e2652d6d-c9ac-4360-a5f1-a6096f0bc36e}, !- Water Inlet Node Name
  {1e015edf-320c-414a-ad43-ef4eaffc6469}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  ,                                       !- Rated Inlet Water Temperature {C}
  ,                                       !- Rated Inlet Air Temperature {C}
  ,                                       !- Rated Outlet Water Temperature {C}
  ,                                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {58df35b7-087b-4ab5-a74e-f9a0fecb5ef8}, !- Handle
  HW Loop Demand Side Story 1 South Perimeter Thermal Zone ATU Reheat HW Coil Inlet Node, !- Name
  {57bd7ffc-9b5c-4c69-8f96-40751dc0e072}, !- Inlet Port
  {e2652d6d-c9ac-4360-a5f1-a6096f0bc36e}; !- Outlet Port

OS:Node,
  {6ddb23e8-a0f4-4481-88a6-8d536f32980c}, !- Handle
  HW Loop Demand Side Story 1 South Perimeter Thermal Zone ATU Reheat HW Coil Outlet Node, !- Name
  {1e015edf-320c-414a-ad43-ef4eaffc6469}, !- Inlet Port
  {9ea28c5c-6070-404b-b785-8af888eab35b}; !- Outlet Port

OS:Connection,
  {e2652d6d-c9ac-4360-a5f1-a6096f0bc36e}, !- Handle
  {c11c7ae4-6472-4f41-b6c9-758e8c246009}, !- Name
  {58df35b7-087b-4ab5-a74e-f9a0fecb5ef8}, !- Source Object
  3,                                      !- Outlet Port
  {97a473d9-496e-4a82-a432-01795c12bdee}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {1e015edf-320c-414a-ad43-ef4eaffc6469}, !- Handle
  {36271cd6-3247-40fb-9654-ecf12395ea84}, !- Name
  {97a473d9-496e-4a82-a432-01795c12bdee}, !- Source Object
  6,                                      !- Outlet Port
  {6ddb23e8-a0f4-4481-88a6-8d536f32980c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c0c6a020-4af7-42f9-9061-4e099cb027bf}, !- Handle
  Story 1 South Perimeter Thermal Zone ATU VAV Reheat Air Outlet Node, !- Name
  {090da851-fb9f-4e32-9398-d5f1036aa72a}, !- Inlet Port
  {9f69f975-d45b-4375-b28d-5676469033cf}; !- Outlet Port

OS:Node,
  {baa7dbd8-3d28-457b-82a5-3e7e400ae55e}, !- Handle
  Story 1 South Perimeter Thermal Zone Return Air Node, !- Name
  {ac5a6365-f0e2-4535-9d4a-bd48ba939872}, !- Inlet Port
  {79e46f00-8f59-4c6f-82af-0a4b0c80496b}; !- Outlet Port

OS:Connection,
  {9f69f975-d45b-4375-b28d-5676469033cf}, !- Handle
  {cb7b908e-1d59-4edc-a072-00711cb2efbe}, !- Name
  {c0c6a020-4af7-42f9-9061-4e099cb027bf}, !- Source Object
  3,                                      !- Outlet Port
  {988996cb-e841-4aa7-a238-ef5a9f33c490}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ac5a6365-f0e2-4535-9d4a-bd48ba939872}, !- Handle
  {f2b360f0-f372-4b7a-b946-7835dc8843d2}, !- Name
  {74b02472-2d57-4bf6-bace-ee905c275781}, !- Source Object
  12,                                     !- Outlet Port
  {baa7dbd8-3d28-457b-82a5-3e7e400ae55e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {79e46f00-8f59-4c6f-82af-0a4b0c80496b}, !- Handle
  {f4e90ab3-fff1-42d5-9c24-71ec90571464}, !- Name
  {baa7dbd8-3d28-457b-82a5-3e7e400ae55e}, !- Source Object
  3,                                      !- Outlet Port
  {001b0173-6838-445e-bb6c-ff9a01e01d90}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {1ddf10ac-f039-4142-8b3b-d655198ca343}, !- Handle
  Story 1 South Perimeter Thermal Zone ATU VAV Reheat Air Inlet Node, !- Name
  {1e4c8718-6632-41d9-88ff-447142f3c7d9}, !- Inlet Port
  {60bbe0d7-ac8b-49e0-bddc-68eae2f4c4e3}; !- Outlet Port

OS:Connection,
  {1e4c8718-6632-41d9-88ff-447142f3c7d9}, !- Handle
  {fe89583e-7ee2-4e75-9b35-82dea6536546}, !- Name
  {baffb7de-64f6-4f7b-96c5-ff6ba66b638c}, !- Source Object
  5,                                      !- Outlet Port
  {1ddf10ac-f039-4142-8b3b-d655198ca343}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {60bbe0d7-ac8b-49e0-bddc-68eae2f4c4e3}, !- Handle
  {765f3820-e2a9-4793-9b89-b6807fd7e0ee}, !- Name
  {1ddf10ac-f039-4142-8b3b-d655198ca343}, !- Source Object
  3,                                      !- Outlet Port
  {d7a05602-227d-488c-b0bc-8724428fef8b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {090da851-fb9f-4e32-9398-d5f1036aa72a}, !- Handle
  {7f076608-007b-4f86-b00e-aaaa9044fb27}, !- Name
  {d7a05602-227d-488c-b0bc-8724428fef8b}, !- Source Object
  12,                                     !- Outlet Port
  {c0c6a020-4af7-42f9-9061-4e099cb027bf}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {6f3d0b51-580a-43e8-a85b-8b5fc092e8b9}, !- Handle
  Story 1 West Perimeter Thermal Zone ATU VAV Reheat, !- Name
  {5496f733-33e0-4c60-8825-a6eedefacaf8}, !- Availability Schedule Name
  {3f7af827-b352-4851-8ebc-0deeaff7b959}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {f0b7b41b-b2ee-4957-b084-877af5806484}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {ed652772-1a8c-4101-891a-e7630aea826c}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Coil:Heating:Water,
  {f0b7b41b-b2ee-4957-b084-877af5806484}, !- Handle
  Story 1 West Perimeter Thermal Zone ATU Reheat HW Coil, !- Name
  {5496f733-33e0-4c60-8825-a6eedefacaf8}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {ac6caaa5-380f-4ef1-b554-4e17123cdb25}, !- Water Inlet Node Name
  {d467b78c-35f8-43c7-b720-2f6d15bf5d1a}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  ,                                       !- Rated Inlet Water Temperature {C}
  ,                                       !- Rated Inlet Air Temperature {C}
  ,                                       !- Rated Outlet Water Temperature {C}
  ,                                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {2ebdd6bc-2825-4e23-a27d-deb4e87f3059}, !- Handle
  HW Loop Demand Side Story 1 West Perimeter Thermal Zone ATU Reheat HW Coil Inlet Node, !- Name
  {0136d4a0-bd0c-49ca-84c2-23fa3e6d34c0}, !- Inlet Port
  {ac6caaa5-380f-4ef1-b554-4e17123cdb25}; !- Outlet Port

OS:Node,
  {44ff19bc-9ced-4aef-9a02-f5d460293f19}, !- Handle
  HW Loop Demand Side Story 1 West Perimeter Thermal Zone ATU Reheat HW Coil Outlet Node, !- Name
  {d467b78c-35f8-43c7-b720-2f6d15bf5d1a}, !- Inlet Port
  {2459e4fe-776f-4615-a5f6-1871ff2e216a}; !- Outlet Port

OS:Connection,
  {ac6caaa5-380f-4ef1-b554-4e17123cdb25}, !- Handle
  {74e8ad29-2c96-4fad-996f-e440afbed66b}, !- Name
  {2ebdd6bc-2825-4e23-a27d-deb4e87f3059}, !- Source Object
  3,                                      !- Outlet Port
  {f0b7b41b-b2ee-4957-b084-877af5806484}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {d467b78c-35f8-43c7-b720-2f6d15bf5d1a}, !- Handle
  {ccf70c38-5132-40c4-892f-df2f2dbf99e9}, !- Name
  {f0b7b41b-b2ee-4957-b084-877af5806484}, !- Source Object
  6,                                      !- Outlet Port
  {44ff19bc-9ced-4aef-9a02-f5d460293f19}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b45ca56e-04cd-4726-a172-1710dab1acf1}, !- Handle
  Story 1 West Perimeter Thermal Zone ATU VAV Reheat Air Outlet Node, !- Name
  {ed652772-1a8c-4101-891a-e7630aea826c}, !- Inlet Port
  {6ca23ae6-d82a-40a8-aa1f-158871085897}; !- Outlet Port

OS:Node,
  {90c70462-3cb7-4a99-8f07-421e5bb8b389}, !- Handle
  Story 1 West Perimeter Thermal Zone Return Air Node, !- Name
  {a71c1019-1f81-4d0c-89d0-9aedc50fdda8}, !- Inlet Port
  {7ec2c01c-e081-4fbe-b4f3-ea7a567b2b28}; !- Outlet Port

OS:Connection,
  {6ca23ae6-d82a-40a8-aa1f-158871085897}, !- Handle
  {c4dda25f-2f7c-4a85-9a4e-7f550076b88d}, !- Name
  {b45ca56e-04cd-4726-a172-1710dab1acf1}, !- Source Object
  3,                                      !- Outlet Port
  {2d8765bf-146b-403d-b81e-cf7e19ec3ce3}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a71c1019-1f81-4d0c-89d0-9aedc50fdda8}, !- Handle
  {66355bd7-3130-46a4-acd3-e893d9d09c64}, !- Name
  {0bcb9b03-887b-4de6-8952-3b0454801b56}, !- Source Object
  12,                                     !- Outlet Port
  {90c70462-3cb7-4a99-8f07-421e5bb8b389}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7ec2c01c-e081-4fbe-b4f3-ea7a567b2b28}, !- Handle
  {d855c513-49cd-4da8-9751-8f2a640ba9cf}, !- Name
  {90c70462-3cb7-4a99-8f07-421e5bb8b389}, !- Source Object
  3,                                      !- Outlet Port
  {001b0173-6838-445e-bb6c-ff9a01e01d90}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {36ddafe5-cc7e-4602-a768-071fda7c8cbb}, !- Handle
  Story 1 West Perimeter Thermal Zone ATU VAV Reheat Air Inlet Node, !- Name
  {c8d9c2b9-7f63-42c3-98f2-5620f0273827}, !- Inlet Port
  {3f7af827-b352-4851-8ebc-0deeaff7b959}; !- Outlet Port

OS:Connection,
  {c8d9c2b9-7f63-42c3-98f2-5620f0273827}, !- Handle
  {468025e6-8866-4dbf-9fce-d93c32b70b17}, !- Name
  {baffb7de-64f6-4f7b-96c5-ff6ba66b638c}, !- Source Object
  6,                                      !- Outlet Port
  {36ddafe5-cc7e-4602-a768-071fda7c8cbb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3f7af827-b352-4851-8ebc-0deeaff7b959}, !- Handle
  {5bca4367-5c0e-4b96-9b33-dc20a08d3888}, !- Name
  {36ddafe5-cc7e-4602-a768-071fda7c8cbb}, !- Source Object
  3,                                      !- Outlet Port
  {6f3d0b51-580a-43e8-a85b-8b5fc092e8b9}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ed652772-1a8c-4101-891a-e7630aea826c}, !- Handle
  {552e53e4-9ee5-4286-af73-0c01012d6e5d}, !- Name
  {6f3d0b51-580a-43e8-a85b-8b5fc092e8b9}, !- Source Object
  12,                                     !- Outlet Port
  {b45ca56e-04cd-4726-a172-1710dab1acf1}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {624f66b1-d9a2-42e1-8d9a-2f8b1de97776}, !- Handle
  Story 1 North Perimeter Thermal Zone ATU VAV Reheat, !- Name
  {5496f733-33e0-4c60-8825-a6eedefacaf8}, !- Availability Schedule Name
  {8de5a864-1d2b-40aa-93bb-8d83d2c56b74}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {20d1e61f-ac8d-49f1-a1f8-c7474ac953c0}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {915bafb0-6be6-4c41-91b2-4b4fb160f7d3}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Coil:Heating:Water,
  {20d1e61f-ac8d-49f1-a1f8-c7474ac953c0}, !- Handle
  Story 1 North Perimeter Thermal Zone ATU Reheat HW Coil, !- Name
  {5496f733-33e0-4c60-8825-a6eedefacaf8}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {e1908a30-c97a-480a-b1c5-001f28af6e0c}, !- Water Inlet Node Name
  {f0d91b53-6258-481f-bcea-b9974ceaec2a}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  ,                                       !- Rated Inlet Water Temperature {C}
  ,                                       !- Rated Inlet Air Temperature {C}
  ,                                       !- Rated Outlet Water Temperature {C}
  ,                                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {2e4c30fe-ad24-4eea-83b2-d7cf706af37a}, !- Handle
  HW Loop Demand Side Story 1 North Perimeter Thermal Zone ATU Reheat HW Coil Inlet Node, !- Name
  {a22ea4b8-3d9d-4c60-828a-85ce290a4f65}, !- Inlet Port
  {e1908a30-c97a-480a-b1c5-001f28af6e0c}; !- Outlet Port

OS:Node,
  {63589cf4-c432-4559-97a1-8c00ca37b095}, !- Handle
  HW Loop Demand Side Story 1 North Perimeter Thermal Zone ATU Reheat HW Coil Outlet Node, !- Name
  {f0d91b53-6258-481f-bcea-b9974ceaec2a}, !- Inlet Port
  {09cff315-2050-452a-8d28-f4bce05325b4}; !- Outlet Port

OS:Connection,
  {e1908a30-c97a-480a-b1c5-001f28af6e0c}, !- Handle
  {18215b7a-6753-430b-bbdb-26f3bed1ce5d}, !- Name
  {2e4c30fe-ad24-4eea-83b2-d7cf706af37a}, !- Source Object
  3,                                      !- Outlet Port
  {20d1e61f-ac8d-49f1-a1f8-c7474ac953c0}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {f0d91b53-6258-481f-bcea-b9974ceaec2a}, !- Handle
  {e5aeb06e-f301-4cc5-bef1-3cf8a2c2f6fd}, !- Name
  {20d1e61f-ac8d-49f1-a1f8-c7474ac953c0}, !- Source Object
  6,                                      !- Outlet Port
  {63589cf4-c432-4559-97a1-8c00ca37b095}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {01f45a48-cdfd-402c-892c-9f0605e73fae}, !- Handle
  Story 1 North Perimeter Thermal Zone ATU VAV Reheat Air Outlet Node, !- Name
  {915bafb0-6be6-4c41-91b2-4b4fb160f7d3}, !- Inlet Port
  {0bbe79a5-db3d-416d-9156-390785992618}; !- Outlet Port

OS:Node,
  {df03b056-a10f-466d-bad5-10521da5a7b2}, !- Handle
  Story 1 North Perimeter Thermal Zone Return Air Node, !- Name
  {a68475a7-4e19-4eaf-b109-cb127ee67cb3}, !- Inlet Port
  {b4bac4fb-4d66-4d55-94db-52c242a64d45}; !- Outlet Port

OS:Connection,
  {0bbe79a5-db3d-416d-9156-390785992618}, !- Handle
  {d39fb4a6-a12c-46a9-bac2-d207c1f49782}, !- Name
  {01f45a48-cdfd-402c-892c-9f0605e73fae}, !- Source Object
  3,                                      !- Outlet Port
  {3ced4ea6-ff1e-4b9b-8099-09cc8c40f021}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a68475a7-4e19-4eaf-b109-cb127ee67cb3}, !- Handle
  {c3905607-4000-4dbe-97c8-82caa18811db}, !- Name
  {56a545af-640e-46d6-9273-7dbaeb09ce0d}, !- Source Object
  12,                                     !- Outlet Port
  {df03b056-a10f-466d-bad5-10521da5a7b2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b4bac4fb-4d66-4d55-94db-52c242a64d45}, !- Handle
  {832a29eb-d071-45e4-a907-c411037c94b2}, !- Name
  {df03b056-a10f-466d-bad5-10521da5a7b2}, !- Source Object
  3,                                      !- Outlet Port
  {001b0173-6838-445e-bb6c-ff9a01e01d90}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {84fbb12b-cc16-4e0a-bc69-bd4661168736}, !- Handle
  Story 1 North Perimeter Thermal Zone ATU VAV Reheat Air Inlet Node, !- Name
  {642e99a5-c9d8-489c-be1a-2ddcd4a720bd}, !- Inlet Port
  {8de5a864-1d2b-40aa-93bb-8d83d2c56b74}; !- Outlet Port

OS:Connection,
  {642e99a5-c9d8-489c-be1a-2ddcd4a720bd}, !- Handle
  {934a8fe5-c1a6-4db5-a9b4-a46c282a5fee}, !- Name
  {baffb7de-64f6-4f7b-96c5-ff6ba66b638c}, !- Source Object
  7,                                      !- Outlet Port
  {84fbb12b-cc16-4e0a-bc69-bd4661168736}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8de5a864-1d2b-40aa-93bb-8d83d2c56b74}, !- Handle
  {9846e989-11c2-4294-9265-78d5fcff7f15}, !- Name
  {84fbb12b-cc16-4e0a-bc69-bd4661168736}, !- Source Object
  3,                                      !- Outlet Port
  {624f66b1-d9a2-42e1-8d9a-2f8b1de97776}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {915bafb0-6be6-4c41-91b2-4b4fb160f7d3}, !- Handle
  {93f9aab3-ad06-40c1-99b4-a6e15961ea32}, !- Name
  {624f66b1-d9a2-42e1-8d9a-2f8b1de97776}, !- Source Object
  12,                                     !- Outlet Port
  {01f45a48-cdfd-402c-892c-9f0605e73fae}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {bb07b522-e609-4a1f-90a1-dbc50742e514}, !- Handle
  Cooling Sch,                            !- Name
  {e5d441bc-936c-445d-a7d9-0f009ccb6e51}, !- Schedule Type Limits Name
  {a35d316f-ba25-45d7-9bae-3e2c98b8e5e5}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a35d316f-ba25-45d7-9bae-3e2c98b8e5e5}, !- Handle
  Cooling Sch Default,                    !- Name
  {e5d441bc-936c-445d-a7d9-0f009ccb6e51}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  28;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {3e7fd717-1c7f-484b-b94a-15c7b1632179}, !- Handle
  Heating Sch,                            !- Name
  {e5d441bc-936c-445d-a7d9-0f009ccb6e51}, !- Schedule Type Limits Name
  {c128d504-a432-4d4c-b6a0-929d72ee27fb}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c128d504-a432-4d4c-b6a0-929d72ee27fb}, !- Handle
  Heating Sch Default,                    !- Name
  {e5d441bc-936c-445d-a7d9-0f009ccb6e51}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24;                                     !- Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
  {f6039c30-136b-4c9b-82a3-e12a7877330f}, !- Handle
  Story 1 East Perimeter Thermal Zone ThermostatSetpointDualSetpoint, !- Name
  {3e7fd717-1c7f-484b-b94a-15c7b1632179}, !- Heating Setpoint Temperature Schedule Name
  {bb07b522-e609-4a1f-90a1-dbc50742e514}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {64e500cc-301e-4384-a8c1-d7e888ddcb65}, !- Handle
  Story 1 Core Thermal Zone ThermostatSetpointDualSetpoint, !- Name
  {3e7fd717-1c7f-484b-b94a-15c7b1632179}, !- Heating Setpoint Temperature Schedule Name
  {bb07b522-e609-4a1f-90a1-dbc50742e514}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {c8c55565-692e-4f1a-bfbc-4ee1cfedc72b}, !- Handle
  Story 1 South Perimeter Thermal Zone ThermostatSetpointDualSetpoint, !- Name
  {3e7fd717-1c7f-484b-b94a-15c7b1632179}, !- Heating Setpoint Temperature Schedule Name
  {bb07b522-e609-4a1f-90a1-dbc50742e514}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {0fc6316e-615b-45e4-8548-2cc6f3de542b}, !- Handle
  Story 1 West Perimeter Thermal Zone ThermostatSetpointDualSetpoint, !- Name
  {3e7fd717-1c7f-484b-b94a-15c7b1632179}, !- Heating Setpoint Temperature Schedule Name
  {bb07b522-e609-4a1f-90a1-dbc50742e514}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {0ac1ffe6-69fc-4b54-b1ff-db4849f06356}, !- Handle
  Story 1 North Perimeter Thermal Zone ThermostatSetpointDualSetpoint, !- Name
  {3e7fd717-1c7f-484b-b94a-15c7b1632179}, !- Heating Setpoint Temperature Schedule Name
  {bb07b522-e609-4a1f-90a1-dbc50742e514}; !- Cooling Setpoint Temperature Schedule Name

OS:DefaultConstructionSet,
  {97134575-b796-46fd-bd93-07d370ec71bf}, !- Handle
  ASHRAE_189.1-2009_ClimateZone 4-5 (mdoff)_ConstSet, !- Name
  {c9dd23d7-a3af-47a8-9392-68aabed0235a}, !- Default Exterior Surface Constructions Name
  {a1a1b935-97d5-4e9e-896e-17af1e09d2af}, !- Default Interior Surface Constructions Name
  {fb0a18eb-90a0-4e34-a6d6-b2b285ad16db}, !- Default Ground Contact Surface Constructions Name
  {54680ce4-bd4f-450f-bcc4-46540d73b8db}, !- Default Exterior SubSurface Constructions Name
  {d593fed4-46c6-4d27-9148-1678bc763800}, !- Default Interior SubSurface Constructions Name
  {d29e2fcc-6ed1-43da-9c5e-25786b575531}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {c9dd23d7-a3af-47a8-9392-68aabed0235a}, !- Handle
  ASHRAE_189.1-2009_ClimateZone 4-5 (mdoff)_Exterior_DefSurfCons, !- Name
  {a193e22e-9d6f-439d-bd42-412a19cffb90}, !- Floor Construction Name
  {e96f06ae-fbe7-4b2a-9670-26bbc5add26d}, !- Wall Construction Name
  {6e0d3563-8d77-42cd-a51d-6c338f4dde52}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {a1a1b935-97d5-4e9e-896e-17af1e09d2af}, !- Handle
  000_Interior_DefSurfCons,               !- Name
  {28521106-6d8f-45b1-b843-54b8892ab763}, !- Floor Construction Name
  {3ae3a249-7412-4d23-9068-ada3518f6203}, !- Wall Construction Name
  {b93082c4-0ce3-4a2a-9f14-3117f6bed04c}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {fb0a18eb-90a0-4e34-a6d6-b2b285ad16db}, !- Handle
  000_Ground_DefSurfCons,                 !- Name
  {a193e22e-9d6f-439d-bd42-412a19cffb90}, !- Floor Construction Name
  {a193e22e-9d6f-439d-bd42-412a19cffb90}, !- Wall Construction Name
  {a193e22e-9d6f-439d-bd42-412a19cffb90}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {54680ce4-bd4f-450f-bcc4-46540d73b8db}, !- Handle
  ASHRAE_189.1-2009_ClimateZone 4-5 (mdoff)_Exterior_DefSubCons, !- Name
  {e52fdb42-04e1-4337-81ee-51af914ca734}, !- Fixed Window Construction Name
  {e52fdb42-04e1-4337-81ee-51af914ca734}, !- Operable Window Construction Name
  {c8f22dc6-095c-47f9-a0e9-8107ca717e24}, !- Door Construction Name
  {70149514-0e68-4c1d-a45b-1d0686c3d424}, !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  {70149514-0e68-4c1d-a45b-1d0686c3d424}, !- Skylight Construction Name
  {aae3aaf3-88b1-4091-9f5f-0ab625302d22}, !- Tubular Daylight Dome Construction Name
  {aae3aaf3-88b1-4091-9f5f-0ab625302d22}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {d593fed4-46c6-4d27-9148-1678bc763800}, !- Handle
  000_Interior_DefSubCons,                !- Name
  {aae3aaf3-88b1-4091-9f5f-0ab625302d22}, !- Fixed Window Construction Name
  {aae3aaf3-88b1-4091-9f5f-0ab625302d22}, !- Operable Window Construction Name
  {1e37f2b7-1693-4e83-9138-de0c9c59c2db}, !- Door Construction Name
  {70149514-0e68-4c1d-a45b-1d0686c3d424}, !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  {70149514-0e68-4c1d-a45b-1d0686c3d424}, !- Skylight Construction Name
  {aae3aaf3-88b1-4091-9f5f-0ab625302d22}, !- Tubular Daylight Dome Construction Name
  {aae3aaf3-88b1-4091-9f5f-0ab625302d22}; !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {d29e2fcc-6ed1-43da-9c5e-25786b575531}, !- Handle
  000_Interior Partition,                 !- Name
  ,                                       !- Surface Rendering Name
  {59d34bd9-39e9-4a61-b37e-c59b1bf99439}; !- Layer 1

OS:Construction,
  {a193e22e-9d6f-439d-bd42-412a19cffb90}, !- Handle
  000_ExtSlabCarpet_4in_ClimateZone 1-8,  !- Name
  ,                                       !- Surface Rendering Name
  {d81c10bb-b6d4-45d0-b6cd-a188c9d456b4}, !- Layer 1
  {f5490ab6-daf1-4003-93ce-7cd2c3d8c72a}; !- Layer 2

OS:Construction,
  {e96f06ae-fbe7-4b2a-9670-26bbc5add26d}, !- Handle
  ASHRAE_189.1-2009_ExtWall_SteelFrame_ClimateZone 4-8, !- Name
  ,                                       !- Surface Rendering Name
  {08186df4-b7f9-4e96-8c3e-ebfd5947ecda}, !- Layer 1
  {563b869d-da22-490a-be31-c72cf34f4b93}, !- Layer 2
  {d9536e8c-c6fa-42fd-8931-1958b715070c}; !- Layer 3

OS:Construction,
  {6e0d3563-8d77-42cd-a51d-6c338f4dde52}, !- Handle
  ASHRAE_189.1-2009_ExtRoof_IEAD_ClimateZone 2-5, !- Name
  ,                                       !- Surface Rendering Name
  {6f0878a9-e37a-48a8-bfd5-a4b548eb7b82}, !- Layer 1
  {be82ca5d-ce33-4a01-b494-799c4e89074e}, !- Layer 2
  {c90f5df8-327c-45b9-b2ed-042c9526a403}; !- Layer 3

OS:Construction,
  {28521106-6d8f-45b1-b843-54b8892ab763}, !- Handle
  000_Interior Floor,                     !- Name
  ,                                       !- Surface Rendering Name
  {7a3739ec-a4e3-46d7-a692-78c346638c18}, !- Layer 1
  {2ddd8301-79fc-4a63-a96a-44c8798bcf4a}, !- Layer 2
  {3a785168-d648-40e2-b389-d5a3a2256144}; !- Layer 3

OS:Construction,
  {3ae3a249-7412-4d23-9068-ada3518f6203}, !- Handle
  000_Interior Wall,                      !- Name
  ,                                       !- Surface Rendering Name
  {26f3e5c7-4973-4f04-baf2-f93eb21c798b}, !- Layer 1
  {928df28c-fe79-473b-b0f7-6404cc9b5e81}, !- Layer 2
  {26f3e5c7-4973-4f04-baf2-f93eb21c798b}; !- Layer 3

OS:Construction,
  {b93082c4-0ce3-4a2a-9f14-3117f6bed04c}, !- Handle
  000_Interior Ceiling,                   !- Name
  ,                                       !- Surface Rendering Name
  {3a785168-d648-40e2-b389-d5a3a2256144}, !- Layer 1
  {2ddd8301-79fc-4a63-a96a-44c8798bcf4a}, !- Layer 2
  {7a3739ec-a4e3-46d7-a692-78c346638c18}; !- Layer 3

OS:Construction,
  {e52fdb42-04e1-4337-81ee-51af914ca734}, !- Handle
  ASHRAE_189.1-2009_ExtWindow_ClimateZone 4-5, !- Name
  ,                                       !- Surface Rendering Name
  {4be52074-fef8-420f-b2b1-77c5ac049926}; !- Layer 1

OS:Construction,
  {c8f22dc6-095c-47f9-a0e9-8107ca717e24}, !- Handle
  000_Exterior Door,                      !- Name
  ,                                       !- Surface Rendering Name
  {e0c5049f-f03b-4ec8-9c96-1fef6b2e5c2a}, !- Layer 1
  {42da2d80-6ed4-411d-bc85-849502bbc82c}; !- Layer 2

OS:Construction,
  {70149514-0e68-4c1d-a45b-1d0686c3d424}, !- Handle
  000_Exterior Window,                    !- Name
  ,                                       !- Surface Rendering Name
  {a4b9b228-ad14-4082-8354-07eb5c003d20}, !- Layer 1
  {fb6d65a1-5ba4-4aa1-b40c-2a245061c2aa}, !- Layer 2
  {a4b9b228-ad14-4082-8354-07eb5c003d20}; !- Layer 3

OS:Construction,
  {aae3aaf3-88b1-4091-9f5f-0ab625302d22}, !- Handle
  000_Interior Window,                    !- Name
  ,                                       !- Surface Rendering Name
  {a4b9b228-ad14-4082-8354-07eb5c003d20}; !- Layer 1

OS:Construction,
  {1e37f2b7-1693-4e83-9138-de0c9c59c2db}, !- Handle
  000_Interior Door,                      !- Name
  ,                                       !- Surface Rendering Name
  {59d34bd9-39e9-4a61-b37e-c59b1bf99439}; !- Layer 1

OS:Material,
  {59d34bd9-39e9-4a61-b37e-c59b1bf99439}, !- Handle
  000_G05 25mm wood,                      !- Name
  MediumSmooth,                           !- Roughness
  0.025399999999999999,                   !- Thickness
  0.14999999999999999,                    !- Conductivity
  608,                                    !- Density
  1630;                                   !- Specific Heat

OS:Material,
  {d81c10bb-b6d4-45d0-b6cd-a188c9d456b4}, !- Handle
  MAT-CC05 4 HW CONCRETE,                 !- Name
  Rough,                                  !- Roughness
  0.1016,                                 !- Thickness
  1.3109999999999999,                     !- Conductivity
  2240,                                   !- Density
  836.79999999999995,                     !- Specific Heat
  0.90000000000000002,                    !- Thermal Absorptance
  0.69999999999999996,                    !- Solar Absorptance
  0.69999999999999996;                    !- Visible Absorptance

OS:Material:NoMass,
  {f5490ab6-daf1-4003-93ce-7cd2c3d8c72a}, !- Handle
  CP02 CARPET PAD,                        !- Name
  VeryRough,                              !- Roughness
  0.2165,                                 !- Thermal Resistance
  0.90000000000000002,                    !- Thermal Absorptance
  0.69999999999999996,                    !- Solar Absorptance
  0.80000000000000004;                    !- Visible Absorptance

OS:Material:NoMass,
  {08186df4-b7f9-4e96-8c3e-ebfd5947ecda}, !- Handle
  MAT-SHEATH,                             !- Name
  Rough,                                  !- Roughness
  0.36259999999999998,                    !- Thermal Resistance
  0.90000000000000002,                    !- Thermal Absorptance
  0.69999999999999996,                    !- Solar Absorptance
  0.69999999999999996;                    !- Visible Absorptance

OS:Material,
  {563b869d-da22-490a-be31-c72cf34f4b93}, !- Handle
  Wall Insulation [39],                   !- Name
  MediumRough,                            !- Roughness
  0.11840000000000001,                    !- Thickness
  0.044999999999999998,                   !- Conductivity
  265,                                    !- Density
  836.79999999999995,                     !- Specific Heat
  0.90000000000000002,                    !- Thermal Absorptance
  0.69999999999999996,                    !- Solar Absorptance
  0.69999999999999996;                    !- Visible Absorptance

OS:Material,
  {d9536e8c-c6fa-42fd-8931-1958b715070c}, !- Handle
  1/2IN Gypsum,                           !- Name
  Smooth,                                 !- Roughness
  0.012699999999999999,                   !- Thickness
  0.16,                                   !- Conductivity
  784.89999999999998,                     !- Density
  830,                                    !- Specific Heat
  0.90000000000000002,                    !- Thermal Absorptance
  0.92000000000000004,                    !- Solar Absorptance
  0.92000000000000004;                    !- Visible Absorptance

OS:Material,
  {6f0878a9-e37a-48a8-bfd5-a4b548eb7b82}, !- Handle
  Roof Membrane,                          !- Name
  VeryRough,                              !- Roughness
  0.0094999999999999998,                  !- Thickness
  0.16,                                   !- Conductivity
  1121.29,                                !- Density
  1460,                                   !- Specific Heat
  0.90000000000000002,                    !- Thermal Absorptance
  0.69999999999999996,                    !- Solar Absorptance
  0.69999999999999996;                    !- Visible Absorptance

OS:Material,
  {be82ca5d-ce33-4a01-b494-799c4e89074e}, !- Handle
  Roof Insulation [21],                   !- Name
  MediumRough,                            !- Roughness
  0.21049999999999999,                    !- Thickness
  0.049000000000000002,                   !- Conductivity
  265,                                    !- Density
  836.79999999999995,                     !- Specific Heat
  0.90000000000000002,                    !- Thermal Absorptance
  0.69999999999999996,                    !- Solar Absorptance
  0.69999999999999996;                    !- Visible Absorptance

OS:Material,
  {c90f5df8-327c-45b9-b2ed-042c9526a403}, !- Handle
  Metal Decking,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0015,                                 !- Thickness
  45.006,                                 !- Conductivity
  7680,                                   !- Density
  418.39999999999998,                     !- Specific Heat
  0.90000000000000002,                    !- Thermal Absorptance
  0.69999999999999996,                    !- Solar Absorptance
  0.29999999999999999;                    !- Visible Absorptance

OS:Material,
  {7a3739ec-a4e3-46d7-a692-78c346638c18}, !- Handle
  000_F16 Acoustic tile,                  !- Name
  MediumSmooth,                           !- Roughness
  0.019099999999999999,                   !- Thickness
  0.059999999999999998,                   !- Conductivity
  368,                                    !- Density
  590;                                    !- Specific Heat

OS:Material:AirGap,
  {2ddd8301-79fc-4a63-a96a-44c8798bcf4a}, !- Handle
  000_F05 Ceiling air space resistance,   !- Name
  0.17999999999999999;                    !- Thermal Resistance

OS:Material,
  {3a785168-d648-40e2-b389-d5a3a2256144}, !- Handle
  000_M11 100mm lightweight concrete,     !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness
  0.53000000000000003,                    !- Conductivity
  1280,                                   !- Density
  840;                                    !- Specific Heat

OS:Material,
  {26f3e5c7-4973-4f04-baf2-f93eb21c798b}, !- Handle
  000_G01a 19mm gypsum board,             !- Name
  MediumSmooth,                           !- Roughness
  0.019,                                  !- Thickness
  0.16,                                   !- Conductivity
  800,                                    !- Density
  1090;                                   !- Specific Heat

OS:Material:AirGap,
  {928df28c-fe79-473b-b0f7-6404cc9b5e81}, !- Handle
  000_F04 Wall air space resistance,      !- Name
  0.14999999999999999;                    !- Thermal Resistance

OS:WindowMaterial:Glazing,
  {4be52074-fef8-420f-b2b1-77c5ac049926}, !- Handle
  Theoretical Glass [207],                !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.0030000000000000001,                  !- Thickness
  0.33110000000000001,                    !- Solar Transmittance at Normal Incidence
  0.61890000000000001,                    !- Front Side Solar Reflectance at Normal Incidence
  0.61890000000000001,                    !- Back Side Solar Reflectance at Normal Incidence
  0.44,                                   !- Visible Transmittance at Normal Incidence
  0.51000000000000001,                    !- Front Side Visible Reflectance at Normal Incidence
  0.51000000000000001,                    !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.90000000000000002,                    !- Front Side Infrared Hemispherical Emissivity
  0.90000000000000002,                    !- Back Side Infrared Hemispherical Emissivity
  0.013299999999999999,                   !- Conductivity
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:Material,
  {e0c5049f-f03b-4ec8-9c96-1fef6b2e5c2a}, !- Handle
  000_F08 Metal surface,                  !- Name
  Smooth,                                 !- Roughness
  0.00080000000000000004,                 !- Thickness
  45.280000000000001,                     !- Conductivity
  7824,                                   !- Density
  500;                                    !- Specific Heat

OS:Material,
  {42da2d80-6ed4-411d-bc85-849502bbc82c}, !- Handle
  000_I01 25mm insulation board,          !- Name
  MediumRough,                            !- Roughness
  0.025399999999999999,                   !- Thickness
  0.029999999999999999,                   !- Conductivity
  43,                                     !- Density
  1210;                                   !- Specific Heat

OS:WindowMaterial:Glazing,
  {a4b9b228-ad14-4082-8354-07eb5c003d20}, !- Handle
  000_Clear 3mm,                          !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.0030000000000000001,                  !- Thickness
  0.83699999999999997,                    !- Solar Transmittance at Normal Incidence
  0.074999999999999997,                   !- Front Side Solar Reflectance at Normal Incidence
  0.074999999999999997,                   !- Back Side Solar Reflectance at Normal Incidence
  0.89800000000000002,                    !- Visible Transmittance at Normal Incidence
  0.081000000000000003,                   !- Front Side Visible Reflectance at Normal Incidence
  0.081000000000000003,                   !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.83999999999999997,                    !- Front Side Infrared Hemispherical Emissivity
  0.83999999999999997,                    !- Back Side Infrared Hemispherical Emissivity
  0.90000000000000002,                    !- Conductivity
  ,                                       !- Dirt Correction Factor for Solar and Visible Transmittance
  ;                                       !- Solar Diffusing

OS:WindowMaterial:Gas,
  {fb6d65a1-5ba4-4aa1-b40c-2a245061c2aa}, !- Handle
  000_Air 13mm,                           !- Name
  Air,                                    !- Gas Type
  0.012699999999999999;                   !- Thickness

OS:Building,
  {449fb3e8-3c86-496a-bce4-1f48babd055e}, !- Handle
  Building 1,                             !- Name
  ,                                       !- Building Sector Type
  ,                                       !- North Axis {deg}
  ,                                       !- Nominal Floor to Floor Height {m}
  {d93dc346-b8ea-4fbc-ae11-35f70cb48be3}, !- Space Type Name
  {97134575-b796-46fd-bd93-07d370ec71bf}, !- Default Construction Set Name
  ;                                       !- Default Schedule Set Name

OS:Construction,
  {c4a59330-4b47-49cb-bec4-86a4d304845b}, !- Handle
  Air_Wall,                               !- Name
  ,                                       !- Surface Rendering Name
  {674e0b1f-9c5d-431c-b7d4-4cd5fa04f98d}; !- Layer 1

OS:Material:AirWall,
  {674e0b1f-9c5d-431c-b7d4-4cd5fa04f98d}, !- Handle
  OS:Material:AirWall 1;                  !- Name

OS:SpaceType,
  {d93dc346-b8ea-4fbc-ae11-35f70cb48be3}, !- Handle
  Baseline Model Space Type,              !- Name
  ,                                       !- Default Construction Set Name
  {a7d854dc-fc84-4b14-becb-f8b3f292c1c7}, !- Default Schedule Set Name
  ,                                       !- Group Rendering Name
  {5e151317-2718-43d1-b56b-9b3ac1bd351c}; !- Design Specification Outdoor Air Object Name

OS:DefaultScheduleSet,
  {a7d854dc-fc84-4b14-becb-f8b3f292c1c7}, !- Handle
  Baseline Model Schedule Set,            !- Name
  ,                                       !- Hours of Operation Schedule Name
  {6f330465-c33a-45d9-92fb-c8d0f183ffec}, !- Number of People Schedule Name
  {f79d29af-1a67-4a93-9e63-79909521d2b6}, !- People Activity Level Schedule Name
  {6f330465-c33a-45d9-92fb-c8d0f183ffec}, !- Lighting Schedule Name
  {6f330465-c33a-45d9-92fb-c8d0f183ffec}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {e52dce35-aa3d-49da-9ff4-5ae516f537d9}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {e52dce35-aa3d-49da-9ff4-5ae516f537d9}, !- Handle
  Baseline Model Infiltration Schedule,   !- Name
  {464933a1-a580-4238-bb07-8287f90fffa8}, !- Schedule Type Limits Name
  {ef2fc8c8-3737-4964-b874-c14f0ad46dd2}, !- Default Day Schedule Name
  {a01795fa-da71-44dd-baa4-ddd54e876c0d}, !- Summer Design Day Schedule Name
  {35a30dc3-1f74-4205-8ea7-f3e1daffa45a}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {ef2fc8c8-3737-4964-b874-c14f0ad46dd2}, !- Handle
  Baseline Model Infiltration Schedule Schedule All Days, !- Name
  {464933a1-a580-4238-bb07-8287f90fffa8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {275d795e-6613-4813-b118-1c2cdd210b1b}, !- Handle
  Schedule Day 2,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {35a30dc3-1f74-4205-8ea7-f3e1daffa45a}, !- Handle
  Baseline Model Infiltration Schedule Winter Design Day, !- Name
  {464933a1-a580-4238-bb07-8287f90fffa8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {191c539a-7d51-4003-a488-50eddfb77846}, !- Handle
  Schedule Day 3,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {a01795fa-da71-44dd-baa4-ddd54e876c0d}, !- Handle
  Baseline Model Infiltration Schedule Summer Design Day, !- Name
  {464933a1-a580-4238-bb07-8287f90fffa8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:ScheduleTypeLimits,
  {464933a1-a580-4238-bb07-8287f90fffa8}, !- Handle
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:Schedule:Ruleset,
  {6f330465-c33a-45d9-92fb-c8d0f183ffec}, !- Handle
  Baseline Model People Lights and Equipment Schedule, !- Name
  {464933a1-a580-4238-bb07-8287f90fffa8}, !- Schedule Type Limits Name
  {a56ab71e-7da6-4ccf-9b6a-1b3c33c7f4c4}, !- Default Day Schedule Name
  {7275d218-02ec-4fed-b3cb-5828f92bc941}, !- Summer Design Day Schedule Name
  {6f521cc0-3879-470e-a0c6-2724dee48d97}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {a56ab71e-7da6-4ccf-9b6a-1b3c33c7f4c4}, !- Handle
  Baseline Model People Lights and Equipment Schedule Schedule Week Day, !- Name
  {464933a1-a580-4238-bb07-8287f90fffa8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.95,                                   !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  17,                                     !- Hour 6
  0,                                      !- Minute 6
  0.95,                                   !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  0.7,                                    !- Value Until Time 7
  20,                                     !- Hour 8
  0,                                      !- Minute 8
  0.4,                                    !- Value Until Time 8
  22,                                     !- Hour 9
  0,                                      !- Minute 9
  0.1,                                    !- Value Until Time 9
  24,                                     !- Hour 10
  0,                                      !- Minute 10
  0.05;                                   !- Value Until Time 10

OS:Schedule:Day,
  {8f2b13a3-e740-4e39-9498-dae576de4c97}, !- Handle
  Schedule Day 4,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {6f521cc0-3879-470e-a0c6-2724dee48d97}, !- Handle
  Baseline Model People Lights and Equipment Schedule Winter Design Day, !- Name
  {464933a1-a580-4238-bb07-8287f90fffa8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {f19e0a38-673b-4134-9b77-04610b053213}, !- Handle
  Schedule Day 5,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {7275d218-02ec-4fed-b3cb-5828f92bc941}, !- Handle
  Baseline Model People Lights and Equipment Schedule Summer Design Day, !- Name
  {464933a1-a580-4238-bb07-8287f90fffa8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {b565fd45-c857-425d-b8d9-4ef6a35df34d}, !- Handle
  Baseline Model People Lights and Equipment Schedule Saturday Rule, !- Name
  {6f330465-c33a-45d9-92fb-c8d0f183ffec}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {a6d924b2-1ca0-4c25-bf6b-aa87a702a911}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes;                                    !- Apply Saturday

OS:Schedule:Day,
  {a6d924b2-1ca0-4c25-bf6b-aa87a702a911}, !- Handle
  Baseline Model People Lights and Equipment Schedule Saturday, !- Name
  {464933a1-a580-4238-bb07-8287f90fffa8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  14,                                     !- Hour 3
  0,                                      !- Minute 3
  0.5,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.1,                                    !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {a718a707-63f3-4017-bcde-994f29ad82fc}, !- Handle
  Baseline Model People Lights and Equipment Schedule Sunday Rule, !- Name
  {6f330465-c33a-45d9-92fb-c8d0f183ffec}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {25c5d919-b534-4298-a2e6-de5ea6fb1024}, !- Day Schedule Name
  Yes;                                    !- Apply Sunday

OS:Schedule:Day,
  {25c5d919-b534-4298-a2e6-de5ea6fb1024}, !- Handle
  Baseline Model People Lights and Equipment Schedule Schedule Sunday, !- Name
  {464933a1-a580-4238-bb07-8287f90fffa8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {f79d29af-1a67-4a93-9e63-79909521d2b6}, !- Handle
  Baseline Model People Activity Schedule, !- Name
  {bffc1d60-13ac-450a-99dc-16fe8d0d7a46}, !- Schedule Type Limits Name
  {59a8f4e3-df59-432f-a312-fe9faf82629d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {59a8f4e3-df59-432f-a312-fe9faf82629d}, !- Handle
  Baseline Model People Activity Schedule Default, !- Name
  {bffc1d60-13ac-450a-99dc-16fe8d0d7a46}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {bffc1d60-13ac-450a-99dc-16fe8d0d7a46}, !- Handle
  ActivityLevel,                          !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:DesignSpecification:OutdoorAir,
  {5e151317-2718-43d1-b56b-9b3ac1bd351c}, !- Handle
  Baseline Model OA,                      !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {3d9e2d93-9694-4d95-84ac-1b729a3b2db3}, !- Handle
  Baseline Model Infiltration,            !- Name
  {d93dc346-b8ea-4fbc-ae11-35f70cb48be3}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0003048,                              !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:People:Definition,
  {ebf84376-f703-470a-8b68-ccfe5113bfde}, !- Handle
  Baseline Model People Definition,       !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0538195520835486,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {751c209c-3398-44fa-beea-37e58fd4bd14}, !- Handle
  Baseline Model People,                  !- Name
  {ebf84376-f703-470a-8b68-ccfe5113bfde}, !- People Definition Name
  {d93dc346-b8ea-4fbc-ae11-35f70cb48be3}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {f592c7d0-1d62-448d-8150-92477a752f87}, !- Handle
  Baseline Model Lights Definition,       !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  10.7639104167097,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {9359d3c3-a53f-4d26-a1f1-826c06449b2a}, !- Handle
  Baseline Model Lights,                  !- Name
  {f592c7d0-1d62-448d-8150-92477a752f87}, !- Lights Definition Name
  {d93dc346-b8ea-4fbc-ae11-35f70cb48be3}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {16725762-ac5f-4a4a-871b-c0a54853182a}, !- Handle
  Baseline Model Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  10.7639104167097,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {63aa2fb4-c0ce-4af4-b451-360aaa42071d}, !- Handle
  Baseline Model Electric Equipment,      !- Name
  {16725762-ac5f-4a4a-871b-c0a54853182a}, !- Electric Equipment Definition Name
  {d93dc346-b8ea-4fbc-ae11-35f70cb48be3}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:SizingPeriod:DesignDay,
  {40ea3cd9-7c90-4836-9f57-6b0a35f4c12d}, !- Handle
  Chicago Ohare Intl Ap Ann Htg 99.6% Condns DB, !- Name
  -20,                                    !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  -20,                                    !- Humidity Indicating Conditions at Maximum Dry-Bulb
  98934,                                  !- Barometric Pressure {Pa}
  4.9,                                    !- Wind Speed {m/s}
  270,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  WinterDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {d5199de6-615e-4896-a920-ec6051a40188}, !- Handle
  Chicago Ohare Intl Ap Ann Clg .4% Condns DB=>MWB, !- Name
  33.3,                                   !- Maximum Dry-Bulb Temperature {C}
  10.5,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  23.7,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  98934,                                  !- Barometric Pressure {Pa}
  5.2,                                    !- Wind Speed {m/s}
  230,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.455,                                  !- ASHRAE Taub {dimensionless}
  2.05;                                   !- ASHRAE Taud {dimensionless}

OS:SimulationControl,
  {50f350b6-ff29-4e52-8b22-6687a07af7e8}, !- Handle
  ,                                       !- Do Zone Sizing Calculation
  ,                                       !- Do System Sizing Calculation
  ,                                       !- Do Plant Sizing Calculation
  No,                                     !- Run Simulation for Sizing Periods
  Yes;                                    !- Run Simulation for Weather File Run Periods

OS:Timestep,
  {8fa325ed-07b4-4624-9a49-1ec9f16e5676}, !- Handle
  4;                                      !- Number of Timesteps per Hour

OS:CentralHeatPumpSystem,
  {f3cb2250-674a-4057-a8c9-420a8896e15d}, !- Handle
  CentralHeatPumpSystem,                  !- Name
  SmartMixing,                            !- Control Method
  {48da5e52-646e-4842-9e7e-900d7b7ac10c}, !- Cooling Loop Inlet Node Name
  {455b8668-9899-40b1-9e05-fe556b3e0b56}, !- Cooling Loop Outlet Node Name
  {30ade7fd-bfdc-4709-9ad6-c70f5be7871e}, !- Source Loop Inlet Node Name
  {5993323d-d7bd-436c-8283-6a9441676eb5}, !- Source Loop Outlet Node Name
  {b796cfd9-c2c6-4c56-8b1e-f7bf0c0d411c}, !- Heating Loop Inlet Node Name
  {7898b136-11b3-48ae-8241-3ad524537460}, !- Heating Loop Outlet Node Name
  0,                                      !- Ancillary Power {W}
  ,                                       !- Ancillary Operation Schedule Name
  {ebb9af69-dd42-458e-8c42-fbc6150f0181}; !- Chiller Heater Module List Name

OS:ModelObjectList,
  {ebb9af69-dd42-458e-8c42-fbc6150f0181}, !- Handle
  Central Heat Pump System 1 Chiller Heater Module List, !- Name
  {22f4db77-3b3d-424f-9b41-bb4ae78d2757}, !- Model Object 1
  {6b5b1f84-845d-432e-9f14-10366a471b0a}; !- Model Object 2

OS:CentralHeatPumpSystem:Module,
  {22f4db77-3b3d-424f-9b41-bb4ae78d2757}, !- Handle
  Central Heat Pump System Module 1,      !- Name
  {7d66e9f3-d71c-4b65-899c-72948965411b}, !- Chiller Heater Modules Performance Component Name
  {5496f733-33e0-4c60-8825-a6eedefacaf8}, !- Chiller Heater Modules Control Schedule Name
  1;                                      !- Number of Chiller Heater Modules

OS:ChillerHeaterPerformance:Electric:EIR,
  {7d66e9f3-d71c-4b65-899c-72948965411b}, !- Handle
  Chiller Heater Performance Electric EIR 1, !- Name
  600000,                                 !- Reference Cooling Mode Evaporator Capacity {W}
  1.5,                                    !- Reference Cooling Mode COP {W/W}
  6.67,                                   !- Reference Cooling Mode Leaving Chilled Water Temperature {C}
  29.4,                                   !- Reference Cooling Mode Entering Condenser Fluid Temperature {C}
  35,                                     !- Reference Cooling Mode Leaving Condenser Water Temperature {C}
  0.74,                                   !- Reference Heating Mode Cooling Capacity Ratio
  1.38,                                   !- Reference Heating Mode Cooling Power Input Ratio
  6.67,                                   !- Reference Heating Mode Leaving Chilled Water Temperature {C}
  60,                                     !- Reference Heating Mode Leaving Condenser Water Temperature {C}
  29.44,                                  !- Reference Heating Mode Entering Condenser Fluid Temperature {C}
  5,                                      !- Heating Mode Entering Chilled Water Temperature Low Limit {C}
  VariableFlow,                           !- Chilled Water Flow Mode Type
  autosize,                               !- Design Chilled Water Flow Rate {m3/s}
  autosize,                               !- Design Condenser Water Flow Rate {m3/s}
  0.0003525,                              !- Design Hot Water Flow Rate {m3/s}
  1,                                      !- Compressor Motor Efficiency
  WaterCooled,                            !- Condenser Type
  EnteringCondenser,                      !- Cooling Mode Temperature Curve Condenser Water Independent Variable
  {a84e99c2-5fbb-4607-8fcc-09d0f29e5638}, !- Cooling Mode Cooling Capacity Function of Temperature Curve Name
  {2383700b-c064-4ebb-a43d-0c25a721115b}, !- Cooling Mode Electric Input to Cooling Output Ratio Function of Temperature Curve Name
  {e853761a-f296-44ed-a6f1-da97bcfff202}, !- Cooling Mode Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
  1,                                      !- Cooling Mode Cooling Capacity Optimum Part Load Ratio
  LeavingCondenser,                       !- Heating Mode Temperature Curve Condenser Water Independent Variable
  {253747c2-1952-4ce1-9144-771f17a80130}, !- Heating Mode Cooling Capacity Function of Temperature Curve Name
  {36b5426b-2406-4962-a098-297fc00e20da}, !- Heating Mode Electric Input to Cooling Output Ratio Function of Temperature Curve Name
  {532c056e-695f-4509-984a-2fe91e05d677}, !- Heating Mode Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
  1,                                      !- Heating Mode Cooling Capacity Optimum Part Load Ratio
  1;                                      !- Sizing Factor

OS:Curve:Biquadratic,
  {a84e99c2-5fbb-4607-8fcc-09d0f29e5638}, !- Handle
  Curve Biquadratic 3,                    !- Name
  0.950829,                               !- Coefficient1 Constant
  0.03419327,                             !- Coefficient2 x
  0.000266642,                            !- Coefficient3 x**2
  -0.001733397,                           !- Coefficient4 y
  -0.0001762417,                          !- Coefficient5 y**2
  -3.69198e-05,                           !- Coefficient6 x*y
  4.44,                                   !- Minimum Value of x
  12.78,                                  !- Maximum Value of x
  12.78,                                  !- Minimum Value of y
  29.44,                                  !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Dimensionless;                          !- Output Unit Type

OS:Curve:Biquadratic,
  {2383700b-c064-4ebb-a43d-0c25a721115b}, !- Handle
  Curve Biquadratic 4,                    !- Name
  0.7362431,                              !- Coefficient1 Constant
  0.02136491,                             !- Coefficient2 x
  0.0003638909,                           !- Coefficient3 x**2
  -0.004284947,                           !- Coefficient4 y
  0.0003389817,                           !- Coefficient5 y**2
  -0.0003632396,                          !- Coefficient6 x*y
  4.44,                                   !- Minimum Value of x
  12.78,                                  !- Maximum Value of x
  12.78,                                  !- Minimum Value of y
  29.44,                                  !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Dimensionless;                          !- Output Unit Type

OS:Curve:Biquadratic,
  {253747c2-1952-4ce1-9144-771f17a80130}, !- Handle
  Curve Biquadratic 5,                    !- Name
  0.9415266,                              !- Coefficient1 Constant
  0.05527431,                             !- Coefficient2 x
  0.0003573558,                           !- Coefficient3 x**2
  0.001258391,                            !- Coefficient4 y
  -6.420546e-05,                          !- Coefficient5 y**2
  -0.0005350989,                          !- Coefficient6 x*y
  4.44,                                   !- Minimum Value of x
  15.56,                                  !- Maximum Value of x
  25,                                     !- Minimum Value of y
  57.22,                                  !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Dimensionless;                          !- Output Unit Type

OS:Curve:Biquadratic,
  {36b5426b-2406-4962-a098-297fc00e20da}, !- Handle
  Curve Biquadratic 6,                    !- Name
  0.2286246,                              !- Coefficient1 Constant
  0.02498714,                             !- Coefficient2 x
  -1.267106e-05,                          !- Coefficient3 x**2
  0.009327184,                            !- Coefficient4 y
  5.892037e-05,                           !- Coefficient5 y**2
  -0.0003268512,                          !- Coefficient6 x*y
  4.44,                                   !- Minimum Value of x
  15.56,                                  !- Maximum Value of x
  25,                                     !- Minimum Value of y
  57.22,                                  !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Dimensionless;                          !- Output Unit Type

OS:Curve:Bicubic,
  {e853761a-f296-44ed-a6f1-da97bcfff202}, !- Handle
  Curve Bicubic 1,                        !- Name
  0,                                      !- Coefficient1 Constant
  1.22895,                                !- Coefficient2 x
  -0.751383,                              !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  0.517396,                               !- Coefficient7 x**3
  0,                                      !- Coefficient8 y**3
  0,                                      !- Coefficient9 x**2*y
  0,                                      !- Coefficient10 x*y**2
  0.2,                                    !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0,                                      !- Minimum Value of y
  1;                                      !- Maximum Value of y

OS:Curve:Bicubic,
  {532c056e-695f-4509-984a-2fe91e05d677}, !- Handle
  Curve Bicubic 2,                        !- Name
  0,                                      !- Coefficient1 Constant
  1.12853,                                !- Coefficient2 x
  -0.0264962,                             !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  -0.103811,                              !- Coefficient7 x**3
  0,                                      !- Coefficient8 y**3
  0,                                      !- Coefficient9 x**2*y
  0,                                      !- Coefficient10 x*y**2
  0.3,                                    !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0,                                      !- Minimum Value of y
  1;                                      !- Maximum Value of y

OS:CentralHeatPumpSystem:Module,
  {6b5b1f84-845d-432e-9f14-10366a471b0a}, !- Handle
  Central Heat Pump System Module 2,      !- Name
  {dec7181b-87fa-4490-8454-005d82b64c9d}, !- Chiller Heater Modules Performance Component Name
  {5496f733-33e0-4c60-8825-a6eedefacaf8}, !- Chiller Heater Modules Control Schedule Name
  2;                                      !- Number of Chiller Heater Modules

OS:ChillerHeaterPerformance:Electric:EIR,
  {dec7181b-87fa-4490-8454-005d82b64c9d}, !- Handle
  Chiller Heater Performance Electric EIR 2, !- Name
  600000,                                 !- Reference Cooling Mode Evaporator Capacity {W}
  1.5,                                    !- Reference Cooling Mode COP {W/W}
  6.67,                                   !- Reference Cooling Mode Leaving Chilled Water Temperature {C}
  29.4,                                   !- Reference Cooling Mode Entering Condenser Fluid Temperature {C}
  35,                                     !- Reference Cooling Mode Leaving Condenser Water Temperature {C}
  0.74,                                   !- Reference Heating Mode Cooling Capacity Ratio
  1.38,                                   !- Reference Heating Mode Cooling Power Input Ratio
  6.67,                                   !- Reference Heating Mode Leaving Chilled Water Temperature {C}
  60,                                     !- Reference Heating Mode Leaving Condenser Water Temperature {C}
  29.44,                                  !- Reference Heating Mode Entering Condenser Fluid Temperature {C}
  5,                                      !- Heating Mode Entering Chilled Water Temperature Low Limit {C}
  VariableFlow,                           !- Chilled Water Flow Mode Type
  autosize,                               !- Design Chilled Water Flow Rate {m3/s}
  autosize,                               !- Design Condenser Water Flow Rate {m3/s}
  0.0003525,                              !- Design Hot Water Flow Rate {m3/s}
  1,                                      !- Compressor Motor Efficiency
  WaterCooled,                            !- Condenser Type
  EnteringCondenser,                      !- Cooling Mode Temperature Curve Condenser Water Independent Variable
  {3ca79a32-14a1-439d-b56f-eeac151aef7c}, !- Cooling Mode Cooling Capacity Function of Temperature Curve Name
  {0e9f3dc7-f132-4237-96b0-9fd648177d9d}, !- Cooling Mode Electric Input to Cooling Output Ratio Function of Temperature Curve Name
  {b1d73a1e-5710-4213-bfcb-14ffb48bd272}, !- Cooling Mode Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
  1,                                      !- Cooling Mode Cooling Capacity Optimum Part Load Ratio
  LeavingCondenser,                       !- Heating Mode Temperature Curve Condenser Water Independent Variable
  {65a7801d-a5b3-4d3b-8685-331689bd1837}, !- Heating Mode Cooling Capacity Function of Temperature Curve Name
  {3071990a-741a-490f-bf2e-6f3de62953bd}, !- Heating Mode Electric Input to Cooling Output Ratio Function of Temperature Curve Name
  {11e33b90-a647-413e-b9eb-b74566dec4c7}, !- Heating Mode Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
  1,                                      !- Heating Mode Cooling Capacity Optimum Part Load Ratio
  1;                                      !- Sizing Factor

OS:Curve:Biquadratic,
  {3ca79a32-14a1-439d-b56f-eeac151aef7c}, !- Handle
  Curve Biquadratic 7,                    !- Name
  0.950829,                               !- Coefficient1 Constant
  0.03419327,                             !- Coefficient2 x
  0.000266642,                            !- Coefficient3 x**2
  -0.001733397,                           !- Coefficient4 y
  -0.0001762417,                          !- Coefficient5 y**2
  -3.69198e-05,                           !- Coefficient6 x*y
  4.44,                                   !- Minimum Value of x
  12.78,                                  !- Maximum Value of x
  12.78,                                  !- Minimum Value of y
  29.44,                                  !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Dimensionless;                          !- Output Unit Type

OS:Curve:Biquadratic,
  {0e9f3dc7-f132-4237-96b0-9fd648177d9d}, !- Handle
  Curve Biquadratic 8,                    !- Name
  0.7362431,                              !- Coefficient1 Constant
  0.02136491,                             !- Coefficient2 x
  0.0003638909,                           !- Coefficient3 x**2
  -0.004284947,                           !- Coefficient4 y
  0.0003389817,                           !- Coefficient5 y**2
  -0.0003632396,                          !- Coefficient6 x*y
  4.44,                                   !- Minimum Value of x
  12.78,                                  !- Maximum Value of x
  12.78,                                  !- Minimum Value of y
  29.44,                                  !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Dimensionless;                          !- Output Unit Type

OS:Curve:Biquadratic,
  {65a7801d-a5b3-4d3b-8685-331689bd1837}, !- Handle
  Curve Biquadratic 9,                    !- Name
  0.9415266,                              !- Coefficient1 Constant
  0.05527431,                             !- Coefficient2 x
  0.0003573558,                           !- Coefficient3 x**2
  0.001258391,                            !- Coefficient4 y
  -6.420546e-05,                          !- Coefficient5 y**2
  -0.0005350989,                          !- Coefficient6 x*y
  4.44,                                   !- Minimum Value of x
  15.56,                                  !- Maximum Value of x
  25,                                     !- Minimum Value of y
  57.22,                                  !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Dimensionless;                          !- Output Unit Type

OS:Curve:Biquadratic,
  {3071990a-741a-490f-bf2e-6f3de62953bd}, !- Handle
  Curve Biquadratic 10,                   !- Name
  0.2286246,                              !- Coefficient1 Constant
  0.02498714,                             !- Coefficient2 x
  -1.267106e-05,                          !- Coefficient3 x**2
  0.009327184,                            !- Coefficient4 y
  5.892037e-05,                           !- Coefficient5 y**2
  -0.0003268512,                          !- Coefficient6 x*y
  4.44,                                   !- Minimum Value of x
  15.56,                                  !- Maximum Value of x
  25,                                     !- Minimum Value of y
  57.22,                                  !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Dimensionless;                          !- Output Unit Type

OS:Curve:Bicubic,
  {b1d73a1e-5710-4213-bfcb-14ffb48bd272}, !- Handle
  Curve Bicubic 3,                        !- Name
  0,                                      !- Coefficient1 Constant
  1.22895,                                !- Coefficient2 x
  -0.751383,                              !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  0.517396,                               !- Coefficient7 x**3
  0,                                      !- Coefficient8 y**3
  0,                                      !- Coefficient9 x**2*y
  0,                                      !- Coefficient10 x*y**2
  0.2,                                    !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0,                                      !- Minimum Value of y
  1;                                      !- Maximum Value of y

OS:Curve:Bicubic,
  {11e33b90-a647-413e-b9eb-b74566dec4c7}, !- Handle
  Curve Bicubic 4,                        !- Name
  0,                                      !- Coefficient1 Constant
  1.12853,                                !- Coefficient2 x
  -0.0264962,                             !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  -0.103811,                              !- Coefficient7 x**3
  0,                                      !- Coefficient8 y**3
  0,                                      !- Coefficient9 x**2*y
  0,                                      !- Coefficient10 x*y**2
  0.3,                                    !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0,                                      !- Minimum Value of y
  1;                                      !- Maximum Value of y

OS:Node,
  {f611a206-4923-465b-9d9e-ae2879f66376}, !- Handle
  CndW Loop Demand Side CentralHeatPumpSystem Inlet Node, !- Name
  {22fceba7-da6a-4655-b0bb-1b39a521938e}, !- Inlet Port
  {30ade7fd-bfdc-4709-9ad6-c70f5be7871e}; !- Outlet Port

OS:Node,
  {bf60fa51-4a56-4253-a035-e01ab45b0562}, !- Handle
  CndW Loop Demand Side CentralHeatPumpSystem Outlet Node, !- Name
  {5993323d-d7bd-436c-8283-6a9441676eb5}, !- Inlet Port
  {2e861c9c-cc6d-4e82-a1e4-1e9d902a0396}; !- Outlet Port

OS:Connection,
  {30ade7fd-bfdc-4709-9ad6-c70f5be7871e}, !- Handle
  {74a37f91-f55b-4b4c-b541-70f1c55f5063}, !- Name
  {f611a206-4923-465b-9d9e-ae2879f66376}, !- Source Object
  3,                                      !- Outlet Port
  {f3cb2250-674a-4057-a8c9-420a8896e15d}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {5993323d-d7bd-436c-8283-6a9441676eb5}, !- Handle
  {6dbaadf9-646a-4605-b630-b245ed1fa4c8}, !- Name
  {f3cb2250-674a-4057-a8c9-420a8896e15d}, !- Source Object
  6,                                      !- Outlet Port
  {bf60fa51-4a56-4253-a035-e01ab45b0562}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {875b398c-4548-4a66-ad31-fefade2514de}, !- Handle
  ChW Loop Supply Side CentralHeatPumpSystem Inlet Node, !- Name
  {b8c17dea-2bc5-4c10-9b1c-5c3c786ef849}, !- Inlet Port
  {48da5e52-646e-4842-9e7e-900d7b7ac10c}; !- Outlet Port

OS:Node,
  {ef3d0509-b0a9-4747-a0c4-14c5eeb34985}, !- Handle
  ChW Loop Supply Side CentralHeatPumpSystem Outlet Node, !- Name
  {455b8668-9899-40b1-9e05-fe556b3e0b56}, !- Inlet Port
  {f2550a4b-2e18-4e36-b6cf-23d3a7cddc33}; !- Outlet Port

OS:Connection,
  {48da5e52-646e-4842-9e7e-900d7b7ac10c}, !- Handle
  {39ee3889-caed-460e-9092-62b883be33b2}, !- Name
  {875b398c-4548-4a66-ad31-fefade2514de}, !- Source Object
  3,                                      !- Outlet Port
  {f3cb2250-674a-4057-a8c9-420a8896e15d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {455b8668-9899-40b1-9e05-fe556b3e0b56}, !- Handle
  {79d06610-c36a-401c-900e-5af6e82ccc40}, !- Name
  {f3cb2250-674a-4057-a8c9-420a8896e15d}, !- Source Object
  4,                                      !- Outlet Port
  {ef3d0509-b0a9-4747-a0c4-14c5eeb34985}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {fa00fe8b-d4ce-4fed-a7fb-88ee0337474e}, !- Handle
  HW Loop Supply Side CentralHeatPumpSystem Inlet Node, !- Name
  {5679ed3d-c200-472a-b666-f41b270a6c5e}, !- Inlet Port
  {b796cfd9-c2c6-4c56-8b1e-f7bf0c0d411c}; !- Outlet Port

OS:Node,
  {02d9c4e2-b454-4994-8f9b-6a6746a13832}, !- Handle
  HW Loop Supply Side CentralHeatPumpSystem Outlet Node, !- Name
  {7898b136-11b3-48ae-8241-3ad524537460}, !- Inlet Port
  {a7107682-2af0-421c-b430-df4f0197f91e}; !- Outlet Port

OS:Connection,
  {b796cfd9-c2c6-4c56-8b1e-f7bf0c0d411c}, !- Handle
  {f42332f4-5b32-46b8-9c3d-5c0412818d0d}, !- Name
  {fa00fe8b-d4ce-4fed-a7fb-88ee0337474e}, !- Source Object
  3,                                      !- Outlet Port
  {f3cb2250-674a-4057-a8c9-420a8896e15d}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {7898b136-11b3-48ae-8241-3ad524537460}, !- Handle
  {29f8ce9a-8a6d-4e2d-9b81-c93c165d2294}, !- Name
  {f3cb2250-674a-4057-a8c9-420a8896e15d}, !- Source Object
  8,                                      !- Outlet Port
  {02d9c4e2-b454-4994-8f9b-6a6746a13832}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c973acdc-3811-4d78-b84b-c2e86bbcf96c}, !- Handle
  {18157f4a-c21c-4ffc-8a3b-954d817c20c8}, !- Name
  {a3098617-6bbd-44d7-96f0-c7d3565bf6ee}, !- Source Object
  3,                                      !- Outlet Port
  {c3b68999-9d05-4073-b3a4-35850a68a0c3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6b4a817d-9fe8-4d52-991c-298ec0e396ff}, !- Handle
  {0ca5e24a-43d3-437b-aff2-c3ad9f97960a}, !- Name
  {ded77f6b-ef2e-4aa8-b748-f22be41dc497}, !- Source Object
  2,                                      !- Outlet Port
  {f36bee81-63a2-49e3-92af-5ff95c09ce97}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {82911db7-1571-4b12-a007-a568a4f5a7ab}, !- Handle
  {5b6ac14d-ebd9-403b-b98e-da6fd4cb49b7}, !- Name
  {e48c7959-e325-4c5e-a2b8-aee535e68276}, !- Source Object
  2,                                      !- Outlet Port
  {12605d40-a573-4488-b346-c520247ebe2b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {22fceba7-da6a-4655-b0bb-1b39a521938e}, !- Handle
  {c59d7ae1-881d-42c5-905e-928f7cfc5268}, !- Name
  {c3b68999-9d05-4073-b3a4-35850a68a0c3}, !- Source Object
  3,                                      !- Outlet Port
  {f611a206-4923-465b-9d9e-ae2879f66376}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2e861c9c-cc6d-4e82-a1e4-1e9d902a0396}, !- Handle
  {ef4a5c2f-acf0-4039-8862-51a9bb22dbd6}, !- Name
  {bf60fa51-4a56-4253-a035-e01ab45b0562}, !- Source Object
  3,                                      !- Outlet Port
  {12797dc7-e2c4-4e5d-b918-7519ee16740a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9a1d1581-21a9-43e7-9b30-264bb2fdb846}, !- Handle
  {36f8c359-cb09-4017-9c1e-f807b7bb2e43}, !- Name
  {37bd2144-4eba-4fa5-8151-86c96f8d9a54}, !- Source Object
  3,                                      !- Outlet Port
  {1f7d50ff-1217-4bff-93a1-9b7547f35695}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8dd4c433-66f2-4009-86b9-ebfae239081b}, !- Handle
  {3b485737-66e6-4e16-83cf-4f70797e7867}, !- Name
  {37bd2144-4eba-4fa5-8151-86c96f8d9a54}, !- Source Object
  4,                                      !- Outlet Port
  {e7c113ec-a841-43da-a9c1-c7cb6b46176a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d85e3da0-8054-4fa3-90b6-bd1ea16f3ddf}, !- Handle
  {48c87408-f954-457e-9b11-152758467422}, !- Name
  {37bd2144-4eba-4fa5-8151-86c96f8d9a54}, !- Source Object
  5,                                      !- Outlet Port
  {9a2554f1-5733-41a8-be72-7c111dbe1376}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {57bd7ffc-9b5c-4c69-8f96-40751dc0e072}, !- Handle
  {e733041a-54f8-4a0c-9e22-af40ab0822d1}, !- Name
  {37bd2144-4eba-4fa5-8151-86c96f8d9a54}, !- Source Object
  6,                                      !- Outlet Port
  {58df35b7-087b-4ab5-a74e-f9a0fecb5ef8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0136d4a0-bd0c-49ca-84c2-23fa3e6d34c0}, !- Handle
  {ff9e069e-2229-4e2b-aab2-20af47eb01b4}, !- Name
  {37bd2144-4eba-4fa5-8151-86c96f8d9a54}, !- Source Object
  7,                                      !- Outlet Port
  {2ebdd6bc-2825-4e23-a27d-deb4e87f3059}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a22ea4b8-3d9d-4c60-828a-85ce290a4f65}, !- Handle
  {1f3e8367-b6bc-4168-a004-7fe134470bd8}, !- Name
  {37bd2144-4eba-4fa5-8151-86c96f8d9a54}, !- Source Object
  8,                                      !- Outlet Port
  {2e4c30fe-ad24-4eea-83b2-d7cf706af37a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {95e96d15-f417-46d3-b06f-4f823a4825e9}, !- Handle
  {c39e31a0-aa8a-4348-922c-1f912210b2bb}, !- Name
  {a5011b49-0cf5-4fdc-979c-bd1bc4161e74}, !- Source Object
  3,                                      !- Outlet Port
  {e48c7959-e325-4c5e-a2b8-aee535e68276}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {65c03e76-0b04-4890-ab19-a60cbdef03ed}, !- Handle
  {747c52b6-e1c7-416d-861d-d4b12bde32a9}, !- Name
  {3c329c50-8b56-4491-8e3a-5340b63b7130}, !- Source Object
  3,                                      !- Outlet Port
  {e48c7959-e325-4c5e-a2b8-aee535e68276}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {cb8c3238-196e-432e-a20e-372debae8dde}, !- Handle
  {48a22728-3c5c-48b9-91b3-8e3a8503da1f}, !- Name
  {4448c2a1-68b6-40a7-8f35-a887fd5db091}, !- Source Object
  3,                                      !- Outlet Port
  {e48c7959-e325-4c5e-a2b8-aee535e68276}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {9ea28c5c-6070-404b-b785-8af888eab35b}, !- Handle
  {f6beaf33-9040-4168-92a1-916b3f9c9651}, !- Name
  {6ddb23e8-a0f4-4481-88a6-8d536f32980c}, !- Source Object
  3,                                      !- Outlet Port
  {e48c7959-e325-4c5e-a2b8-aee535e68276}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {2459e4fe-776f-4615-a5f6-1871ff2e216a}, !- Handle
  {2d6523ad-b180-4a25-a605-b36342513388}, !- Name
  {44ff19bc-9ced-4aef-9a02-f5d460293f19}, !- Source Object
  3,                                      !- Outlet Port
  {e48c7959-e325-4c5e-a2b8-aee535e68276}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {09cff315-2050-452a-8d28-f4bce05325b4}, !- Handle
  {bfef8ea1-0a31-4093-ace5-ec4091c09644}, !- Name
  {63589cf4-c432-4559-97a1-8c00ca37b095}, !- Source Object
  3,                                      !- Outlet Port
  {e48c7959-e325-4c5e-a2b8-aee535e68276}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {abb6f377-356b-4839-9df7-107dbe38b2e3}, !- Handle
  {b211db40-d150-467b-b713-a05223809fe9}, !- Name
  {12797dc7-e2c4-4e5d-b918-7519ee16740a}, !- Source Object
  2,                                      !- Outlet Port
  {9763e6f0-8836-4973-8dea-185be09211a7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {654952bf-479f-41fc-a39c-2f97d9f23219}, !- Handle
  {1e39d82f-09df-41dc-bf2e-a0e598dae4a5}, !- Name
  {829de5a3-08ee-46cf-b7b9-69c5510282fe}, !- Source Object
  3,                                      !- Outlet Port
  {37bd2144-4eba-4fa5-8151-86c96f8d9a54}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8b12ebff-1e20-4084-a9dc-7e17486dae9a}, !- Handle
  {4e389957-88c7-4467-977f-01bcf0f947dd}, !- Name
  {5e95f3de-9feb-45c1-a886-247d7402a27d}, !- Source Object
  2,                                      !- Outlet Port
  {216cc146-a59b-4fd1-ab8f-a89ff582364b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5679ed3d-c200-472a-b666-f41b270a6c5e}, !- Handle
  {ac374b60-ef08-46cc-b3d6-450a7bf0ef05}, !- Name
  {3c8e9c23-a478-4249-860e-449744bc6a5b}, !- Source Object
  3,                                      !- Outlet Port
  {fa00fe8b-d4ce-4fed-a7fb-88ee0337474e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a7107682-2af0-421c-b430-df4f0197f91e}, !- Handle
  {0c34a309-8ab4-4bb6-9873-1ce92a5ef83d}, !- Name
  {02d9c4e2-b454-4994-8f9b-6a6746a13832}, !- Source Object
  3,                                      !- Outlet Port
  {9917d977-dfb0-4774-a7b1-2ab75b752fd1}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b10e8b23-6f69-4f13-8324-26533a32a3fd}, !- Handle
  {4d10da49-9570-4d6a-ab0e-9bf2ffbe84e0}, !- Name
  {9917d977-dfb0-4774-a7b1-2ab75b752fd1}, !- Source Object
  2,                                      !- Outlet Port
  {fd988f6f-355d-4716-a612-0102b51e9584}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {06a94c24-d445-4dfe-9f8e-007c28f95119}, !- Handle
  {8a4c8c57-7fdd-44de-a39d-789e2a2536a6}, !- Name
  {7de849e8-ab4b-4486-be71-35fde9100eb6}, !- Source Object
  3,                                      !- Outlet Port
  {dfe6ef25-8580-4cd0-bd5a-32f9cf1eea3f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b8c17dea-2bc5-4c10-9b1c-5c3c786ef849}, !- Handle
  {3b93aa45-be6e-4940-8371-155897bff74c}, !- Name
  {687e434b-bf1b-4bd2-ae66-8f4256b066ad}, !- Source Object
  3,                                      !- Outlet Port
  {875b398c-4548-4a66-ad31-fefade2514de}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f2550a4b-2e18-4e36-b6cf-23d3a7cddc33}, !- Handle
  {8537b0ad-3a98-4cfa-b0db-f84a171347aa}, !- Name
  {ef3d0509-b0a9-4747-a0c4-14c5eeb34985}, !- Source Object
  3,                                      !- Outlet Port
  {5e95f3de-9feb-45c1-a886-247d7402a27d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ab0d1a74-c63e-4030-822c-91cc43f60246}, !- Handle
  {dd3e4d38-c9a9-41de-94bf-108c9efa729c}, !- Name
  {634ad3fa-4273-4db6-a83f-c4de72a8bcac}, !- Source Object
  2,                                      !- Outlet Port
  {e4848a17-1e68-4170-a2db-44d3c90d2860}, !- Target Object
  2;                                      !- Inlet Port

OS:YearDescription,
  {bb19ed44-0ff4-478a-98a6-d9974249d693}, !- Handle
  ,                                       !- Calendar Year
  Thursday;                               !- Day of Week for Start Day

