
OS:Version,
  {cdbe7a41-7910-4e84-a3c7-b11d47aa70c4}, !- Handle
  2.5.0;                                  !- Version Identifier

OS:Schedule:Ruleset,
  {f6bd07ad-7c79-4c77-a226-ba4759dbbe2e}, !- Handle
  Refrigeration Defrost Schedule,         !- Name
  {842a4a96-6f66-4227-bacc-614f3b6e0135}, !- Schedule Type Limits Name
  {395b7a4a-e7a0-4fcd-a404-548fa57a3877}; !- Default Day Schedule Name

OS:Schedule:Day,
  {395b7a4a-e7a0-4fcd-a404-548fa57a3877}, !- Handle
  Refrigeration Defrost Schedule Default, !- Name
  {842a4a96-6f66-4227-bacc-614f3b6e0135}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  4,                                      !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  8,                                      !- Hour 4
  45,                                     !- Minute 4
  1,                                      !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  12,                                     !- Hour 6
  45,                                     !- Minute 6
  1,                                      !- Value Until Time 6
  16,                                     !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  16,                                     !- Hour 8
  45,                                     !- Minute 8
  1,                                      !- Value Until Time 8
  20,                                     !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  20,                                     !- Hour 10
  45,                                     !- Minute 10
  1,                                      !- Value Until Time 10
  24,                                     !- Hour 11
  0,                                      !- Minute 11
  0;                                      !- Value Until Time 11

OS:BuildingStory,
  {e80bf4ef-bf81-464b-8e2c-c16986747285}, !- Handle
  Story 1,                                !- Name
  0,                                      !- Nominal Z Coordinate {m}
  4,                                      !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:Space,
  {5e57c59b-cb70-4c75-9144-e366fd0d708a}, !- Handle
  Story 1 West Perimeter Space,           !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {e80bf4ef-bf81-464b-8e2c-c16986747285}, !- Building Story Name
  {59351437-a1f1-4122-9f92-2705f7dc0b99}; !- Thermal Zone Name

OS:Surface,
  {028eda62-99dd-4930-a6de-ed690200eae4}, !- Handle
  Surface 1,                              !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {5e57c59b-cb70-4c75-9144-e366fd0d708a}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, 50, 0,                               !- X,Y,Z Vertex 2 {m}
  3, 47, 0,                               !- X,Y,Z Vertex 3 {m}
  3, 3, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {eb095e6e-d481-4671-93e3-b7cc8dc073ea}, !- Handle
  Surface 2,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5e57c59b-cb70-4c75-9144-e366fd0d708a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 50, 4,                               !- X,Y,Z Vertex 1 {m}
  0, 50, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {49f1929f-0e8c-4c51-b93a-d919b6e2f7f5}, !- Handle
  Surface 3,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5e57c59b-cb70-4c75-9144-e366fd0d708a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {80795250-b2fb-4879-a6d8-aa792c5d66d5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3, 47, 4,                               !- X,Y,Z Vertex 1 {m}
  3, 47, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 50, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 50, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4b005eda-c3b6-4778-8f34-0393b0b0197f}, !- Handle
  Surface 4,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5e57c59b-cb70-4c75-9144-e366fd0d708a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {94461987-ef1a-4da6-8189-9e3b145b4c4f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3, 3, 4,                                !- X,Y,Z Vertex 1 {m}
  3, 3, 0,                                !- X,Y,Z Vertex 2 {m}
  3, 47, 0,                               !- X,Y,Z Vertex 3 {m}
  3, 47, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {63094b8d-3580-4942-a753-72ecc45839cd}, !- Handle
  Surface 5,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5e57c59b-cb70-4c75-9144-e366fd0d708a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d350366b-daab-4d92-abeb-07e52f6aad84}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  3, 3, 0,                                !- X,Y,Z Vertex 3 {m}
  3, 3, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4c4b950c-2c5e-45fc-b31d-b8604c7a0688}, !- Handle
  Surface 6,                              !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {5e57c59b-cb70-4c75-9144-e366fd0d708a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {75d25bb8-05a8-4e45-a574-3d2498dd7739}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3, 3, 4,                                !- X,Y,Z Vertex 1 {m}
  3, 47, 4,                               !- X,Y,Z Vertex 2 {m}
  0, 50, 4,                               !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Space,
  {60c58f5e-ee33-476e-ad79-5f625924c800}, !- Handle
  Story 1 North Perimeter Space,          !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  3,                                      !- X Origin {m}
  47,                                     !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {e80bf4ef-bf81-464b-8e2c-c16986747285}, !- Building Story Name
  {bb51e949-18dc-47d6-b5bd-c4a6a8a35d80}; !- Thermal Zone Name

OS:Surface,
  {c0039784-c513-4562-aaa8-c6143a0c8baf}, !- Handle
  Surface 7,                              !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {60c58f5e-ee33-476e-ad79-5f625924c800}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3, 3, 0,                               !- X,Y,Z Vertex 1 {m}
  97, 3, 0,                               !- X,Y,Z Vertex 2 {m}
  94, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d7c7b6a4-cf56-4092-a9b0-3d6162ed9ec4}, !- Handle
  Surface 8,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {60c58f5e-ee33-476e-ad79-5f625924c800}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  97, 3, 4,                               !- X,Y,Z Vertex 1 {m}
  97, 3, 0,                               !- X,Y,Z Vertex 2 {m}
  -3, 3, 0,                               !- X,Y,Z Vertex 3 {m}
  -3, 3, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {50e9cadc-2485-41e3-a854-02422a9a7ecc}, !- Handle
  Surface 9,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {60c58f5e-ee33-476e-ad79-5f625924c800}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d703d452-e95c-4a6c-90bb-f6a0dc1ae3cb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  94, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  94, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  97, 3, 0,                               !- X,Y,Z Vertex 3 {m}
  97, 3, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {798138b2-015d-40a6-ba34-940c3a9eccb1}, !- Handle
  Surface 10,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {60c58f5e-ee33-476e-ad79-5f625924c800}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6fb41fa5-c667-4b8b-b0d4-45ca53852098}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  94, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  94, 0, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {80795250-b2fb-4879-a6d8-aa792c5d66d5}, !- Handle
  Surface 11,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {60c58f5e-ee33-476e-ad79-5f625924c800}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {49f1929f-0e8c-4c51-b93a-d919b6e2f7f5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3, 3, 4,                               !- X,Y,Z Vertex 1 {m}
  -3, 3, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {64dac7e5-36db-4c3f-83c8-76822b07ee74}, !- Handle
  Surface 12,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {60c58f5e-ee33-476e-ad79-5f625924c800}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0d183e21-0c9f-4ee6-ba28-fdcbc507d283}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  94, 0, 4,                               !- X,Y,Z Vertex 2 {m}
  97, 3, 4,                               !- X,Y,Z Vertex 3 {m}
  -3, 3, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Space,
  {765fb1b5-3151-46cb-9be6-483a7112b79f}, !- Handle
  Story 1 East Perimeter Space,           !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  97,                                     !- X Origin {m}
  3,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {e80bf4ef-bf81-464b-8e2c-c16986747285}, !- Building Story Name
  {493d8b1b-af0e-437a-9af4-2307dfd089d0}; !- Thermal Zone Name

OS:Surface,
  {35de8555-e28e-4a55-a19f-3b6d34aa4a46}, !- Handle
  Surface 13,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {765fb1b5-3151-46cb-9be6-483a7112b79f}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3, 47, 0,                               !- X,Y,Z Vertex 1 {m}
  3, -3, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 44, 0;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {841c47fe-1583-40ad-8ed5-89ea7eaeaf65}, !- Handle
  Surface 14,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {765fb1b5-3151-46cb-9be6-483a7112b79f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3, -3, 4,                               !- X,Y,Z Vertex 1 {m}
  3, -3, 0,                               !- X,Y,Z Vertex 2 {m}
  3, 47, 0,                               !- X,Y,Z Vertex 3 {m}
  3, 47, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c0c6679c-df04-4c0b-8556-6683ab9e05da}, !- Handle
  Surface 15,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {765fb1b5-3151-46cb-9be6-483a7112b79f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1d831821-be0a-443b-9be7-af13cc7577ba}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  3, -3, 0,                               !- X,Y,Z Vertex 3 {m}
  3, -3, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b862fbc5-429d-4e5e-8384-cf62c2a81585}, !- Handle
  Surface 16,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {765fb1b5-3151-46cb-9be6-483a7112b79f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {03cee58c-3d69-4a86-b220-2ee8c01a0f34}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 44, 4,                               !- X,Y,Z Vertex 1 {m}
  0, 44, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d703d452-e95c-4a6c-90bb-f6a0dc1ae3cb}, !- Handle
  Surface 17,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {765fb1b5-3151-46cb-9be6-483a7112b79f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {50e9cadc-2485-41e3-a854-02422a9a7ecc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3, 47, 4,                               !- X,Y,Z Vertex 1 {m}
  3, 47, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 44, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 44, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {47ed0e62-6f55-40ce-9b39-17d3d9785821}, !- Handle
  Surface 18,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {765fb1b5-3151-46cb-9be6-483a7112b79f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6e7cca83-6dd2-4074-b08c-10c2f0da8b14}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 44, 4,                               !- X,Y,Z Vertex 1 {m}
  0, 0, 4,                                !- X,Y,Z Vertex 2 {m}
  3, -3, 4,                               !- X,Y,Z Vertex 3 {m}
  3, 47, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Space,
  {26d08abc-e08d-4143-bd4b-65c2c5a0f872}, !- Handle
  Story 1 South Perimeter Space,          !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {e80bf4ef-bf81-464b-8e2c-c16986747285}, !- Building Story Name
  {52019110-90a3-48f5-9d75-92e2924596d3}; !- Thermal Zone Name

OS:Surface,
  {44da05f3-9e0f-4103-9cfd-e0804542e42e}, !- Handle
  Surface 19,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {26d08abc-e08d-4143-bd4b-65c2c5a0f872}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  100, 0, 0,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  3, 3, 0,                                !- X,Y,Z Vertex 3 {m}
  97, 3, 0;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {04f47692-db1b-4e50-a6c4-f75a4cd670f7}, !- Handle
  Surface 20,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {26d08abc-e08d-4143-bd4b-65c2c5a0f872}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  100, 0, 0,                              !- X,Y,Z Vertex 3 {m}
  100, 0, 4;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d350366b-daab-4d92-abeb-07e52f6aad84}, !- Handle
  Surface 21,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {26d08abc-e08d-4143-bd4b-65c2c5a0f872}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {63094b8d-3580-4942-a753-72ecc45839cd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3, 3, 4,                                !- X,Y,Z Vertex 1 {m}
  3, 3, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e08ed5e7-88e2-486c-950b-661b654d15ec}, !- Handle
  Surface 22,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {26d08abc-e08d-4143-bd4b-65c2c5a0f872}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1537a1e9-65b3-432e-8bb7-6c6f4f01431a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  97, 3, 4,                               !- X,Y,Z Vertex 1 {m}
  97, 3, 0,                               !- X,Y,Z Vertex 2 {m}
  3, 3, 0,                                !- X,Y,Z Vertex 3 {m}
  3, 3, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1d831821-be0a-443b-9be7-af13cc7577ba}, !- Handle
  Surface 23,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {26d08abc-e08d-4143-bd4b-65c2c5a0f872}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c0c6679c-df04-4c0b-8556-6683ab9e05da}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  100, 0, 4,                              !- X,Y,Z Vertex 1 {m}
  100, 0, 0,                              !- X,Y,Z Vertex 2 {m}
  97, 3, 0,                               !- X,Y,Z Vertex 3 {m}
  97, 3, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2b094c67-c483-45c3-bc08-0391aaa2bf96}, !- Handle
  Surface 24,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {26d08abc-e08d-4143-bd4b-65c2c5a0f872}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8e028043-68df-4225-9f04-22a5a7a352bb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  97, 3, 4,                               !- X,Y,Z Vertex 1 {m}
  3, 3, 4,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 4,                                !- X,Y,Z Vertex 3 {m}
  100, 0, 4;                              !- X,Y,Z Vertex 4 {m}

OS:Space,
  {c154d55e-fa3d-41b4-950f-bc031ebf79b4}, !- Handle
  Story 1 Core Space,                     !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  3,                                      !- X Origin {m}
  3,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {e80bf4ef-bf81-464b-8e2c-c16986747285}, !- Building Story Name
  {78f03671-9f34-4df6-bf0c-cf54fd21ed57}; !- Thermal Zone Name

OS:Surface,
  {3c8fc0ef-1cc3-44e0-9187-14856e89b39c}, !- Handle
  Surface 25,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {c154d55e-fa3d-41b4-950f-bc031ebf79b4}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, 44, 0,                               !- X,Y,Z Vertex 2 {m}
  94, 44, 0,                              !- X,Y,Z Vertex 3 {m}
  94, 0, 0;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {94461987-ef1a-4da6-8189-9e3b145b4c4f}, !- Handle
  Surface 26,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c154d55e-fa3d-41b4-950f-bc031ebf79b4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4b005eda-c3b6-4778-8f34-0393b0b0197f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 44, 4,                               !- X,Y,Z Vertex 1 {m}
  0, 44, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6fb41fa5-c667-4b8b-b0d4-45ca53852098}, !- Handle
  Surface 27,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c154d55e-fa3d-41b4-950f-bc031ebf79b4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {798138b2-015d-40a6-ba34-940c3a9eccb1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  94, 44, 4,                              !- X,Y,Z Vertex 1 {m}
  94, 44, 0,                              !- X,Y,Z Vertex 2 {m}
  0, 44, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 44, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {03cee58c-3d69-4a86-b220-2ee8c01a0f34}, !- Handle
  Surface 28,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c154d55e-fa3d-41b4-950f-bc031ebf79b4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b862fbc5-429d-4e5e-8384-cf62c2a81585}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  94, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  94, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  94, 44, 0,                              !- X,Y,Z Vertex 3 {m}
  94, 44, 4;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1537a1e9-65b3-432e-8bb7-6c6f4f01431a}, !- Handle
  Surface 29,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c154d55e-fa3d-41b4-950f-bc031ebf79b4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e08ed5e7-88e2-486c-950b-661b654d15ec}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  94, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  94, 0, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f1165409-500e-4c05-a1bb-f7db0c619b9c}, !- Handle
  Surface 30,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {c154d55e-fa3d-41b4-950f-bc031ebf79b4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {095885ea-4ee7-4c1f-835a-f747ff66048a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  94, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  94, 44, 4,                              !- X,Y,Z Vertex 2 {m}
  0, 44, 4,                               !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:BuildingStory,
  {97785ad5-82f4-45ad-887a-b4f6c29d78ce}, !- Handle
  Story 2,                                !- Name
  4,                                      !- Nominal Z Coordinate {m}
  4,                                      !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:Space,
  {b2f79391-d3fe-4b03-aff4-ded9e0233542}, !- Handle
  Story 2 West Perimeter Space,           !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  4,                                      !- Z Origin {m}
  {97785ad5-82f4-45ad-887a-b4f6c29d78ce}, !- Building Story Name
  {3b16fa90-d5b2-4fbf-a963-62e4638760af}; !- Thermal Zone Name

OS:Surface,
  {75d25bb8-05a8-4e45-a574-3d2498dd7739}, !- Handle
  Surface 31,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {b2f79391-d3fe-4b03-aff4-ded9e0233542}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4c4b950c-2c5e-45fc-b31d-b8604c7a0688}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, 50, 0,                               !- X,Y,Z Vertex 2 {m}
  3, 47, 0,                               !- X,Y,Z Vertex 3 {m}
  3, 3, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2eba2553-4525-4727-bf7e-49187de1df50}, !- Handle
  Surface 32,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b2f79391-d3fe-4b03-aff4-ded9e0233542}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 50, 4,                               !- X,Y,Z Vertex 1 {m}
  0, 50, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a293de2b-8c5d-4afc-85e9-4389889f70c4}, !- Handle
  Surface 33,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b2f79391-d3fe-4b03-aff4-ded9e0233542}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f0ea64dd-924f-49dc-9a4c-29a0bcc83f32}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3, 47, 4,                               !- X,Y,Z Vertex 1 {m}
  3, 47, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 50, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 50, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2c0e2532-1d72-4903-9a35-f7fef6701f37}, !- Handle
  Surface 34,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b2f79391-d3fe-4b03-aff4-ded9e0233542}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2407779c-aace-427c-9505-a59a77179ba2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3, 3, 4,                                !- X,Y,Z Vertex 1 {m}
  3, 3, 0,                                !- X,Y,Z Vertex 2 {m}
  3, 47, 0,                               !- X,Y,Z Vertex 3 {m}
  3, 47, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {61550fa1-16ea-4e80-a853-26cd0dcbecea}, !- Handle
  Surface 35,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b2f79391-d3fe-4b03-aff4-ded9e0233542}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a2e756e9-7f3a-4ef8-b680-4850d7f9040e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  3, 3, 0,                                !- X,Y,Z Vertex 3 {m}
  3, 3, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {eb3133fa-a421-46eb-ac79-61176b138168}, !- Handle
  Surface 36,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {b2f79391-d3fe-4b03-aff4-ded9e0233542}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3, 3, 4,                                !- X,Y,Z Vertex 1 {m}
  3, 47, 4,                               !- X,Y,Z Vertex 2 {m}
  0, 50, 4,                               !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Space,
  {101a00da-f77c-434f-aa7f-15a64fa8a96d}, !- Handle
  Story 2 North Perimeter Space,          !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  3,                                      !- X Origin {m}
  47,                                     !- Y Origin {m}
  4,                                      !- Z Origin {m}
  {97785ad5-82f4-45ad-887a-b4f6c29d78ce}, !- Building Story Name
  {4c7f0735-7735-42c0-8b49-f63c1c3b4293}; !- Thermal Zone Name

OS:Surface,
  {0d183e21-0c9f-4ee6-ba28-fdcbc507d283}, !- Handle
  Surface 37,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {101a00da-f77c-434f-aa7f-15a64fa8a96d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {64dac7e5-36db-4c3f-83c8-76822b07ee74}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3, 3, 0,                               !- X,Y,Z Vertex 1 {m}
  97, 3, 0,                               !- X,Y,Z Vertex 2 {m}
  94, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {095833ff-db78-417f-9036-1abd6fc8ed61}, !- Handle
  Surface 38,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {101a00da-f77c-434f-aa7f-15a64fa8a96d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  97, 3, 4,                               !- X,Y,Z Vertex 1 {m}
  97, 3, 0,                               !- X,Y,Z Vertex 2 {m}
  -3, 3, 0,                               !- X,Y,Z Vertex 3 {m}
  -3, 3, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {acb62c1f-db67-4d31-aa66-f29b7f1d8c25}, !- Handle
  Surface 39,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {101a00da-f77c-434f-aa7f-15a64fa8a96d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {caef3ec0-b9b8-4815-9a8e-3242f3a92cf3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  94, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  94, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  97, 3, 0,                               !- X,Y,Z Vertex 3 {m}
  97, 3, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {74835ca0-bfee-4dee-94ce-5efc54f82d35}, !- Handle
  Surface 40,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {101a00da-f77c-434f-aa7f-15a64fa8a96d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {34527e0e-fea3-4d75-872f-b1df0b9172f7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  94, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  94, 0, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f0ea64dd-924f-49dc-9a4c-29a0bcc83f32}, !- Handle
  Surface 41,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {101a00da-f77c-434f-aa7f-15a64fa8a96d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a293de2b-8c5d-4afc-85e9-4389889f70c4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3, 3, 4,                               !- X,Y,Z Vertex 1 {m}
  -3, 3, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {13ae1f28-c0c9-4f24-ae36-8691d3325e06}, !- Handle
  Surface 42,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {101a00da-f77c-434f-aa7f-15a64fa8a96d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  94, 0, 4,                               !- X,Y,Z Vertex 2 {m}
  97, 3, 4,                               !- X,Y,Z Vertex 3 {m}
  -3, 3, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Space,
  {e453da44-8a46-4548-b91a-28962d1852fa}, !- Handle
  Story 2 East Perimeter Space,           !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  97,                                     !- X Origin {m}
  3,                                      !- Y Origin {m}
  4,                                      !- Z Origin {m}
  {97785ad5-82f4-45ad-887a-b4f6c29d78ce}, !- Building Story Name
  {833295a5-443a-4e68-b1ce-c20d540c4304}; !- Thermal Zone Name

OS:Surface,
  {6e7cca83-6dd2-4074-b08c-10c2f0da8b14}, !- Handle
  Surface 43,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {e453da44-8a46-4548-b91a-28962d1852fa}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {47ed0e62-6f55-40ce-9b39-17d3d9785821}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3, 47, 0,                               !- X,Y,Z Vertex 1 {m}
  3, -3, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 44, 0;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {71052c6c-ce60-4f84-8b52-98de4baa25b9}, !- Handle
  Surface 44,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e453da44-8a46-4548-b91a-28962d1852fa}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3, -3, 4,                               !- X,Y,Z Vertex 1 {m}
  3, -3, 0,                               !- X,Y,Z Vertex 2 {m}
  3, 47, 0,                               !- X,Y,Z Vertex 3 {m}
  3, 47, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {02853df4-5225-4538-9522-4c56c780ea88}, !- Handle
  Surface 45,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e453da44-8a46-4548-b91a-28962d1852fa}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3246a7a2-1b3f-4367-bdc2-0c54aae35fa6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  3, -3, 0,                               !- X,Y,Z Vertex 3 {m}
  3, -3, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {862b21a4-dfc3-4abb-a16b-4198ffef7059}, !- Handle
  Surface 46,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e453da44-8a46-4548-b91a-28962d1852fa}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {00ed69d6-e1a3-464a-b673-d7ddb7282346}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 44, 4,                               !- X,Y,Z Vertex 1 {m}
  0, 44, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {caef3ec0-b9b8-4815-9a8e-3242f3a92cf3}, !- Handle
  Surface 47,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e453da44-8a46-4548-b91a-28962d1852fa}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {acb62c1f-db67-4d31-aa66-f29b7f1d8c25}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3, 47, 4,                               !- X,Y,Z Vertex 1 {m}
  3, 47, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 44, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 44, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ecec8382-9294-489c-9701-128811275061}, !- Handle
  Surface 48,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {e453da44-8a46-4548-b91a-28962d1852fa}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 44, 4,                               !- X,Y,Z Vertex 1 {m}
  0, 0, 4,                                !- X,Y,Z Vertex 2 {m}
  3, -3, 4,                               !- X,Y,Z Vertex 3 {m}
  3, 47, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Space,
  {c6f916c1-2e6a-411a-8d60-ac9cb6d1a5d9}, !- Handle
  Story 2 South Perimeter Space,          !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  4,                                      !- Z Origin {m}
  {97785ad5-82f4-45ad-887a-b4f6c29d78ce}, !- Building Story Name
  {7e93bc0c-f43e-4c6a-ad48-52bea905dd54}; !- Thermal Zone Name

OS:Surface,
  {8e028043-68df-4225-9f04-22a5a7a352bb}, !- Handle
  Surface 49,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {c6f916c1-2e6a-411a-8d60-ac9cb6d1a5d9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2b094c67-c483-45c3-bc08-0391aaa2bf96}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  100, 0, 0,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  3, 3, 0,                                !- X,Y,Z Vertex 3 {m}
  97, 3, 0;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1271351c-fb77-43fb-96b7-59525eb4133f}, !- Handle
  Surface 50,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c6f916c1-2e6a-411a-8d60-ac9cb6d1a5d9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  100, 0, 0,                              !- X,Y,Z Vertex 3 {m}
  100, 0, 4;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a2e756e9-7f3a-4ef8-b680-4850d7f9040e}, !- Handle
  Surface 51,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c6f916c1-2e6a-411a-8d60-ac9cb6d1a5d9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {61550fa1-16ea-4e80-a853-26cd0dcbecea}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3, 3, 4,                                !- X,Y,Z Vertex 1 {m}
  3, 3, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8df13046-7c6b-4cad-a036-04f837c576f7}, !- Handle
  Surface 52,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c6f916c1-2e6a-411a-8d60-ac9cb6d1a5d9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8637f0a4-b528-4c24-846a-15ba6ebbb5be}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  97, 3, 4,                               !- X,Y,Z Vertex 1 {m}
  97, 3, 0,                               !- X,Y,Z Vertex 2 {m}
  3, 3, 0,                                !- X,Y,Z Vertex 3 {m}
  3, 3, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3246a7a2-1b3f-4367-bdc2-0c54aae35fa6}, !- Handle
  Surface 53,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c6f916c1-2e6a-411a-8d60-ac9cb6d1a5d9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {02853df4-5225-4538-9522-4c56c780ea88}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  100, 0, 4,                              !- X,Y,Z Vertex 1 {m}
  100, 0, 0,                              !- X,Y,Z Vertex 2 {m}
  97, 3, 0,                               !- X,Y,Z Vertex 3 {m}
  97, 3, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {76b09944-abd2-419a-9ab2-5953aa30b8b0}, !- Handle
  Surface 54,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {c6f916c1-2e6a-411a-8d60-ac9cb6d1a5d9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  97, 3, 4,                               !- X,Y,Z Vertex 1 {m}
  3, 3, 4,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 4,                                !- X,Y,Z Vertex 3 {m}
  100, 0, 4;                              !- X,Y,Z Vertex 4 {m}

OS:Space,
  {91c5961f-ea05-4fde-adc8-59b0a2ef20be}, !- Handle
  Story 2 Core Space,                     !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  3,                                      !- X Origin {m}
  3,                                      !- Y Origin {m}
  4,                                      !- Z Origin {m}
  {97785ad5-82f4-45ad-887a-b4f6c29d78ce}, !- Building Story Name
  {5584a050-3d4f-465f-88c5-4f780819e073}; !- Thermal Zone Name

OS:Surface,
  {095885ea-4ee7-4c1f-835a-f747ff66048a}, !- Handle
  Surface 55,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {91c5961f-ea05-4fde-adc8-59b0a2ef20be}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f1165409-500e-4c05-a1bb-f7db0c619b9c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, 44, 0,                               !- X,Y,Z Vertex 2 {m}
  94, 44, 0,                              !- X,Y,Z Vertex 3 {m}
  94, 0, 0;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2407779c-aace-427c-9505-a59a77179ba2}, !- Handle
  Surface 56,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {91c5961f-ea05-4fde-adc8-59b0a2ef20be}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2c0e2532-1d72-4903-9a35-f7fef6701f37}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 44, 4,                               !- X,Y,Z Vertex 1 {m}
  0, 44, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {34527e0e-fea3-4d75-872f-b1df0b9172f7}, !- Handle
  Surface 57,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {91c5961f-ea05-4fde-adc8-59b0a2ef20be}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {74835ca0-bfee-4dee-94ce-5efc54f82d35}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  94, 44, 4,                              !- X,Y,Z Vertex 1 {m}
  94, 44, 0,                              !- X,Y,Z Vertex 2 {m}
  0, 44, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 44, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00ed69d6-e1a3-464a-b673-d7ddb7282346}, !- Handle
  Surface 58,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {91c5961f-ea05-4fde-adc8-59b0a2ef20be}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {862b21a4-dfc3-4abb-a16b-4198ffef7059}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  94, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  94, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  94, 44, 0,                              !- X,Y,Z Vertex 3 {m}
  94, 44, 4;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8637f0a4-b528-4c24-846a-15ba6ebbb5be}, !- Handle
  Surface 59,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {91c5961f-ea05-4fde-adc8-59b0a2ef20be}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8df13046-7c6b-4cad-a036-04f837c576f7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  94, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  94, 0, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {60f6b446-7e27-4de9-bf97-a2824744117a}, !- Handle
  Surface 60,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {91c5961f-ea05-4fde-adc8-59b0a2ef20be}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  94, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  94, 44, 4,                              !- X,Y,Z Vertex 2 {m}
  0, 44, 4,                               !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {78f03671-9f34-4df6-bf0c-cf54fd21ed57}, !- Handle
  Story 1 Core Thermal Zone,              !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {76d6ecfe-d821-4588-8bb1-e6ddcd0bafe1}, !- Zone Air Inlet Port List
  {661f6b23-db45-4947-92b0-a01c8ad05ed3}, !- Zone Air Exhaust Port List
  {d0456cce-01ae-4f66-891e-ea2a9413bd7e}, !- Zone Air Node Name
  {5203ee8e-481d-4b39-a7dd-4b984fbff53b}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {8ca9e6b5-dc77-40d3-8e85-e73fc0805a62}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {ad80f26d-afa0-4768-96cb-a3539e6805ef}, !- Handle
  Node 1,                                 !- Name
  {d0456cce-01ae-4f66-891e-ea2a9413bd7e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d0456cce-01ae-4f66-891e-ea2a9413bd7e}, !- Handle
  {ea0e2775-c99e-43e8-93c7-b7bf49f93550}, !- Name
  {78f03671-9f34-4df6-bf0c-cf54fd21ed57}, !- Source Object
  11,                                     !- Outlet Port
  {ad80f26d-afa0-4768-96cb-a3539e6805ef}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {76d6ecfe-d821-4588-8bb1-e6ddcd0bafe1}, !- Handle
  {caa23400-aa41-4a96-a384-33c143d14a0d}, !- Name
  {78f03671-9f34-4df6-bf0c-cf54fd21ed57}, !- HVAC Component
  {aa283b38-0520-45b4-b739-5b5de6b88e7d}; !- Port 1

OS:PortList,
  {661f6b23-db45-4947-92b0-a01c8ad05ed3}, !- Handle
  {7d11048a-36a0-4164-bac2-9cd9345a2511}, !- Name
  {78f03671-9f34-4df6-bf0c-cf54fd21ed57}; !- HVAC Component

OS:Sizing:Zone,
  {ed8ba928-f3ef-4fef-9f58-2a700e7db997}, !- Handle
  {78f03671-9f34-4df6-bf0c-cf54fd21ed57}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {6f02a912-3bb1-4ff6-bbea-269842326d56}, !- Handle
  Zone HVAC Equipment List 1,             !- Name
  {78f03671-9f34-4df6-bf0c-cf54fd21ed57}, !- Thermal Zone
  {60b5e105-2ed6-47db-aa2d-f9e76495e001}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {493d8b1b-af0e-437a-9af4-2307dfd089d0}, !- Handle
  Story 1 East Perimeter Thermal Zone,    !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {3dceb3dd-32ab-4cea-8d1d-54c252c4e683}, !- Zone Air Inlet Port List
  {444af7e4-6e15-49a2-a193-b26ba65868b9}, !- Zone Air Exhaust Port List
  {b9084016-3f5f-4618-8ae2-7e7431e2d174}, !- Zone Air Node Name
  {2a5e89b0-d14a-4bea-8d71-eedd192ad2ba}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {96bc4694-232b-4e5e-b88e-9b2fe82460b7}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {73814243-9b92-4d2b-bbe0-f09f6cb0b2cd}, !- Handle
  Node 2,                                 !- Name
  {b9084016-3f5f-4618-8ae2-7e7431e2d174}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b9084016-3f5f-4618-8ae2-7e7431e2d174}, !- Handle
  {7fbfd853-8890-4a37-aadf-67c670dd21b3}, !- Name
  {493d8b1b-af0e-437a-9af4-2307dfd089d0}, !- Source Object
  11,                                     !- Outlet Port
  {73814243-9b92-4d2b-bbe0-f09f6cb0b2cd}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {3dceb3dd-32ab-4cea-8d1d-54c252c4e683}, !- Handle
  {437d46a9-f92a-4ed9-ad2d-56bb843d3184}, !- Name
  {493d8b1b-af0e-437a-9af4-2307dfd089d0}, !- HVAC Component
  {2811e7b2-93d7-4447-901e-96a9f82d8ec0}; !- Port 1

OS:PortList,
  {444af7e4-6e15-49a2-a193-b26ba65868b9}, !- Handle
  {357044d5-d453-429e-8c50-feea4d892907}, !- Name
  {493d8b1b-af0e-437a-9af4-2307dfd089d0}; !- HVAC Component

OS:Sizing:Zone,
  {20d8a151-e7a7-4233-a1fd-62d18e7f8489}, !- Handle
  {493d8b1b-af0e-437a-9af4-2307dfd089d0}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {a04be7b0-5244-4588-a550-618c05be7986}, !- Handle
  Zone HVAC Equipment List 2,             !- Name
  {493d8b1b-af0e-437a-9af4-2307dfd089d0}, !- Thermal Zone
  {7f9a395a-75fc-42af-9405-f0f178f17ad1}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {bb51e949-18dc-47d6-b5bd-c4a6a8a35d80}, !- Handle
  Story 1 North Perimeter Thermal Zone,   !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {6c6978de-0d5e-49ca-babe-dbe1a70c96bb}, !- Zone Air Inlet Port List
  {0f3aab3f-376a-4b8d-9360-9ce7768fbff4}, !- Zone Air Exhaust Port List
  {70a6f061-228b-42b6-9b70-e1fda3855fac}, !- Zone Air Node Name
  {034b4c0e-73e9-460b-b5c3-78505c7ca31a}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {4f09cba5-ebfc-4783-859a-f115474a0c99}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a5b1ead3-2980-4e9f-8384-524bdc21f859}, !- Handle
  Node 3,                                 !- Name
  {70a6f061-228b-42b6-9b70-e1fda3855fac}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {70a6f061-228b-42b6-9b70-e1fda3855fac}, !- Handle
  {0ce51cb4-875d-4faa-933c-54007bc03555}, !- Name
  {bb51e949-18dc-47d6-b5bd-c4a6a8a35d80}, !- Source Object
  11,                                     !- Outlet Port
  {a5b1ead3-2980-4e9f-8384-524bdc21f859}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {6c6978de-0d5e-49ca-babe-dbe1a70c96bb}, !- Handle
  {a3d101f5-2c07-4675-a5e4-c85696c628c2}, !- Name
  {bb51e949-18dc-47d6-b5bd-c4a6a8a35d80}, !- HVAC Component
  {6dd9593e-348c-4df2-ab76-19c9d49558e6}; !- Port 1

OS:PortList,
  {0f3aab3f-376a-4b8d-9360-9ce7768fbff4}, !- Handle
  {8027bb1f-4ceb-4400-b802-de474f30bc3f}, !- Name
  {bb51e949-18dc-47d6-b5bd-c4a6a8a35d80}; !- HVAC Component

OS:Sizing:Zone,
  {4102b017-f55b-4c4a-b444-0a328d5a36e1}, !- Handle
  {bb51e949-18dc-47d6-b5bd-c4a6a8a35d80}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {c815209e-a800-428a-99ea-e35ee22e9367}, !- Handle
  Zone HVAC Equipment List 3,             !- Name
  {bb51e949-18dc-47d6-b5bd-c4a6a8a35d80}, !- Thermal Zone
  {9f085527-9ab3-464e-b6b2-a645bf4b30ac}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {52019110-90a3-48f5-9d75-92e2924596d3}, !- Handle
  Story 1 South Perimeter Thermal Zone,   !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {62de0b55-c5f5-4135-9586-f3fc2565012a}, !- Zone Air Inlet Port List
  {4cc7a56d-e2d5-41c0-a930-673413aaf723}, !- Zone Air Exhaust Port List
  {4ffe74c1-9ffc-41a3-af28-3ef354700fb4}, !- Zone Air Node Name
  {5443877d-3443-4365-878d-3ea567f2d8f2}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {50a42f22-6017-4191-b9ab-f54930b82302}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {39fa6de7-72d8-4de6-b38d-da77f12b0fe3}, !- Handle
  Node 4,                                 !- Name
  {4ffe74c1-9ffc-41a3-af28-3ef354700fb4}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4ffe74c1-9ffc-41a3-af28-3ef354700fb4}, !- Handle
  {66d3af8e-c270-411c-a7e2-0c524cdadf4a}, !- Name
  {52019110-90a3-48f5-9d75-92e2924596d3}, !- Source Object
  11,                                     !- Outlet Port
  {39fa6de7-72d8-4de6-b38d-da77f12b0fe3}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {62de0b55-c5f5-4135-9586-f3fc2565012a}, !- Handle
  {3d25289d-6ab5-4b67-89b2-6836f58abca2}, !- Name
  {52019110-90a3-48f5-9d75-92e2924596d3}, !- HVAC Component
  {4f68c9c3-ba78-47a8-bf34-cc00ff9a5ce6}; !- Port 1

OS:PortList,
  {4cc7a56d-e2d5-41c0-a930-673413aaf723}, !- Handle
  {9c446acc-eaf9-4f9c-ac48-ffab20a6b796}, !- Name
  {52019110-90a3-48f5-9d75-92e2924596d3}; !- HVAC Component

OS:Sizing:Zone,
  {d188eea3-2900-445b-b75a-58ae7953956d}, !- Handle
  {52019110-90a3-48f5-9d75-92e2924596d3}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {a6bc745c-b9e7-4ccf-ac85-96e481f096f3}, !- Handle
  Zone HVAC Equipment List 4,             !- Name
  {52019110-90a3-48f5-9d75-92e2924596d3}, !- Thermal Zone
  {bb3e2f98-c058-43e7-8860-8cbeb1745c46}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {59351437-a1f1-4122-9f92-2705f7dc0b99}, !- Handle
  Story 1 West Perimeter Thermal Zone,    !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {9e6df159-09ff-4d5b-b465-41585380f4cb}, !- Zone Air Inlet Port List
  {ae71cf0d-d2b6-439d-80c2-1bfea8fdb42e}, !- Zone Air Exhaust Port List
  {37703179-048f-4692-ad64-c29694c65b68}, !- Zone Air Node Name
  {89e95942-629a-4558-a756-12fd40ed212c}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {83bd5643-4a1b-4d6d-a2f2-ecc1cd34b4ed}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {bdb17410-28e2-45a0-a74d-3a275be6335f}, !- Handle
  Node 5,                                 !- Name
  {37703179-048f-4692-ad64-c29694c65b68}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {37703179-048f-4692-ad64-c29694c65b68}, !- Handle
  {91514056-9862-4677-a30c-49e73a9eb133}, !- Name
  {59351437-a1f1-4122-9f92-2705f7dc0b99}, !- Source Object
  11,                                     !- Outlet Port
  {bdb17410-28e2-45a0-a74d-3a275be6335f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {9e6df159-09ff-4d5b-b465-41585380f4cb}, !- Handle
  {ef3f49d0-dc5c-4ffc-9212-304842e1f08c}, !- Name
  {59351437-a1f1-4122-9f92-2705f7dc0b99}, !- HVAC Component
  {b918040f-2746-4290-b5de-7958c6706ce5}; !- Port 1

OS:PortList,
  {ae71cf0d-d2b6-439d-80c2-1bfea8fdb42e}, !- Handle
  {689014a2-760c-41d9-a80e-c6903e6a00e7}, !- Name
  {59351437-a1f1-4122-9f92-2705f7dc0b99}; !- HVAC Component

OS:Sizing:Zone,
  {538458ff-8bac-4042-b799-b53609ed28dc}, !- Handle
  {59351437-a1f1-4122-9f92-2705f7dc0b99}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {25250836-2419-4451-adaa-043bd00353c0}, !- Handle
  Zone HVAC Equipment List 5,             !- Name
  {59351437-a1f1-4122-9f92-2705f7dc0b99}, !- Thermal Zone
  {df9efa81-5a5a-47c0-8eed-15d6c50bc2bb}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {5584a050-3d4f-465f-88c5-4f780819e073}, !- Handle
  Story 2 Core Thermal Zone,              !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ecc03bf5-eb9d-45a7-bef4-0bbac50256d5}, !- Zone Air Inlet Port List
  {af0c50c8-0172-4a14-b483-6ce0e9fc37f3}, !- Zone Air Exhaust Port List
  {f7076a3d-204b-4744-b80c-218fc243cc6c}, !- Zone Air Node Name
  {ddc75cbe-92d0-4b17-9829-855e32466e50}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {7b7648d0-ec66-42e4-8b56-bb66d21a9a4e}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {daebe2c7-3598-4894-86e2-e4d73ed105ec}, !- Handle
  Node 6,                                 !- Name
  {f7076a3d-204b-4744-b80c-218fc243cc6c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f7076a3d-204b-4744-b80c-218fc243cc6c}, !- Handle
  {52b065e7-548c-4276-b548-c19a6161dbc4}, !- Name
  {5584a050-3d4f-465f-88c5-4f780819e073}, !- Source Object
  11,                                     !- Outlet Port
  {daebe2c7-3598-4894-86e2-e4d73ed105ec}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ecc03bf5-eb9d-45a7-bef4-0bbac50256d5}, !- Handle
  {3e1485a7-7b2c-4796-8442-2e1805346d5d}, !- Name
  {5584a050-3d4f-465f-88c5-4f780819e073}, !- HVAC Component
  {721b7b7b-0583-404a-aa72-22951fc9efbf}; !- Port 1

OS:PortList,
  {af0c50c8-0172-4a14-b483-6ce0e9fc37f3}, !- Handle
  {6adb1875-46a2-4758-b28e-025118b032b5}, !- Name
  {5584a050-3d4f-465f-88c5-4f780819e073}; !- HVAC Component

OS:Sizing:Zone,
  {5a4c26ab-9476-47d2-b735-3adef49b7bdd}, !- Handle
  {5584a050-3d4f-465f-88c5-4f780819e073}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {7304403e-3322-46d5-9988-e5ced95f551f}, !- Handle
  Zone HVAC Equipment List 6,             !- Name
  {5584a050-3d4f-465f-88c5-4f780819e073}, !- Thermal Zone
  {8bb82f45-a678-4085-991d-19fd13234c0a}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {833295a5-443a-4e68-b1ce-c20d540c4304}, !- Handle
  Story 2 East Perimeter Thermal Zone,    !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f0501785-591b-42b7-ba3c-63d3f923b9e7}, !- Zone Air Inlet Port List
  {b69e69aa-94b9-47a9-8fb6-d40c277bcb2f}, !- Zone Air Exhaust Port List
  {e23167b0-07b0-47e3-848b-d844d8de5a8e}, !- Zone Air Node Name
  {534c3cbc-ff30-40d6-9854-d90d282c63ef}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {890703b9-412a-4dc4-8235-7a3965470f20}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {489cbc19-03f9-4fb5-9960-6ae82aeca47b}, !- Handle
  Node 7,                                 !- Name
  {e23167b0-07b0-47e3-848b-d844d8de5a8e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e23167b0-07b0-47e3-848b-d844d8de5a8e}, !- Handle
  {8ee5f37d-3506-482f-9c25-50779059b2d9}, !- Name
  {833295a5-443a-4e68-b1ce-c20d540c4304}, !- Source Object
  11,                                     !- Outlet Port
  {489cbc19-03f9-4fb5-9960-6ae82aeca47b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f0501785-591b-42b7-ba3c-63d3f923b9e7}, !- Handle
  {5845806f-83a4-40f9-a3dd-590745facd7c}, !- Name
  {833295a5-443a-4e68-b1ce-c20d540c4304}, !- HVAC Component
  {0b2247e3-9e12-4988-8dc7-92c687a1b5a2}; !- Port 1

OS:PortList,
  {b69e69aa-94b9-47a9-8fb6-d40c277bcb2f}, !- Handle
  {fb649cef-48ee-4e00-ab44-ee465e644de6}, !- Name
  {833295a5-443a-4e68-b1ce-c20d540c4304}; !- HVAC Component

OS:Sizing:Zone,
  {46d366d5-6c2e-4d29-bcab-39d3122ad6fc}, !- Handle
  {833295a5-443a-4e68-b1ce-c20d540c4304}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {3bd06d73-07b7-415b-ac52-cb1b1983adc9}, !- Handle
  Zone HVAC Equipment List 7,             !- Name
  {833295a5-443a-4e68-b1ce-c20d540c4304}, !- Thermal Zone
  {f2295d73-361b-44d3-8723-c078b0307f8c}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {4c7f0735-7735-42c0-8b49-f63c1c3b4293}, !- Handle
  Story 2 North Perimeter Thermal Zone,   !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {086616b9-a362-425e-bf22-77ac5e1d7c8a}, !- Zone Air Inlet Port List
  {9edd6650-15f7-4bc1-943f-9b328528fda7}, !- Zone Air Exhaust Port List
  {c30c7aeb-244a-4f48-8c04-4385b2d42343}, !- Zone Air Node Name
  {040d917e-ccfa-44fd-a47c-383db906345b}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {b94ea1d7-223a-4815-89c1-ecb5fe9cb094}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {0fe723e6-f98a-4014-9a3e-55bc3296469a}, !- Handle
  Node 8,                                 !- Name
  {c30c7aeb-244a-4f48-8c04-4385b2d42343}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c30c7aeb-244a-4f48-8c04-4385b2d42343}, !- Handle
  {9f2cc5c7-adc5-416b-aeb9-534f15b85dcf}, !- Name
  {4c7f0735-7735-42c0-8b49-f63c1c3b4293}, !- Source Object
  11,                                     !- Outlet Port
  {0fe723e6-f98a-4014-9a3e-55bc3296469a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {086616b9-a362-425e-bf22-77ac5e1d7c8a}, !- Handle
  {c1c68a0b-05e2-42ac-8609-65696ed3765f}, !- Name
  {4c7f0735-7735-42c0-8b49-f63c1c3b4293}, !- HVAC Component
  {b2d3a411-77fd-4335-a5d7-9eebed32c234}; !- Port 1

OS:PortList,
  {9edd6650-15f7-4bc1-943f-9b328528fda7}, !- Handle
  {a5c59f02-9df2-4964-86ad-789ca26ab851}, !- Name
  {4c7f0735-7735-42c0-8b49-f63c1c3b4293}; !- HVAC Component

OS:Sizing:Zone,
  {50be7173-9d82-4ccf-9a41-a7eb36ceac29}, !- Handle
  {4c7f0735-7735-42c0-8b49-f63c1c3b4293}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {b4c8da35-19d5-4574-b9b8-3e518edd7299}, !- Handle
  Zone HVAC Equipment List 8,             !- Name
  {4c7f0735-7735-42c0-8b49-f63c1c3b4293}, !- Thermal Zone
  {c26e8309-ff70-4565-8606-1154d83365f5}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {7e93bc0c-f43e-4c6a-ad48-52bea905dd54}, !- Handle
  Story 2 South Perimeter Thermal Zone,   !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {16f91fd4-f0f4-47fb-96d9-5a3121d4f567}, !- Zone Air Inlet Port List
  {37e8c258-b8c9-4028-971e-d5e2a9096ea2}, !- Zone Air Exhaust Port List
  {d586f314-95f7-44ad-b7b5-e3c3f2cdd686}, !- Zone Air Node Name
  {c46e5aa8-d7da-4207-94ee-32ce75576aa6}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {431f1191-c27d-43ed-b0f0-afe5944a8d2e}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {52d93fca-d667-4982-9bfb-3ff22ca4282c}, !- Handle
  Node 9,                                 !- Name
  {d586f314-95f7-44ad-b7b5-e3c3f2cdd686}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d586f314-95f7-44ad-b7b5-e3c3f2cdd686}, !- Handle
  {4704223e-8471-499d-892e-3cc99e69e06c}, !- Name
  {7e93bc0c-f43e-4c6a-ad48-52bea905dd54}, !- Source Object
  11,                                     !- Outlet Port
  {52d93fca-d667-4982-9bfb-3ff22ca4282c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {16f91fd4-f0f4-47fb-96d9-5a3121d4f567}, !- Handle
  {ba3eb05a-664f-41af-bd98-5726b8b61f82}, !- Name
  {7e93bc0c-f43e-4c6a-ad48-52bea905dd54}, !- HVAC Component
  {3aec411c-68e4-44ac-bdcb-009630566c5c}; !- Port 1

OS:PortList,
  {37e8c258-b8c9-4028-971e-d5e2a9096ea2}, !- Handle
  {dd598454-3e9d-46bf-9d78-afd84ea1e371}, !- Name
  {7e93bc0c-f43e-4c6a-ad48-52bea905dd54}; !- HVAC Component

OS:Sizing:Zone,
  {fb363c7f-641c-4bb2-bf52-dd0193cdd6b6}, !- Handle
  {7e93bc0c-f43e-4c6a-ad48-52bea905dd54}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {90670ec7-260c-482c-a25f-92c95a26895b}, !- Handle
  Zone HVAC Equipment List 9,             !- Name
  {7e93bc0c-f43e-4c6a-ad48-52bea905dd54}, !- Thermal Zone
  {1336c252-8c2c-46e6-9753-71605103a49d}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {3b16fa90-d5b2-4fbf-a963-62e4638760af}, !- Handle
  Story 2 West Perimeter Thermal Zone,    !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {34513dec-0a75-4365-b548-ac4329410dcf}, !- Zone Air Inlet Port List
  {e072499e-96ff-472b-acd7-e33f2a14b607}, !- Zone Air Exhaust Port List
  {a5dccaa4-718d-4efc-8b31-a4573b2892d7}, !- Zone Air Node Name
  {b41f5cc3-3b65-4ac1-9637-0cbc5765a692}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {dbd0fc37-ca47-462f-85d4-eb1fd26370ad}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {4ac8ab51-4c14-4678-82dc-2c07e9b1e89a}, !- Handle
  Node 10,                                !- Name
  {a5dccaa4-718d-4efc-8b31-a4573b2892d7}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a5dccaa4-718d-4efc-8b31-a4573b2892d7}, !- Handle
  {c0318c37-42ee-4b6d-9de6-2a6ea261d1c8}, !- Name
  {3b16fa90-d5b2-4fbf-a963-62e4638760af}, !- Source Object
  11,                                     !- Outlet Port
  {4ac8ab51-4c14-4678-82dc-2c07e9b1e89a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {34513dec-0a75-4365-b548-ac4329410dcf}, !- Handle
  {a93eec71-f5da-444c-adac-26ee729ec23e}, !- Name
  {3b16fa90-d5b2-4fbf-a963-62e4638760af}, !- HVAC Component
  {6f00beb8-faaa-49dd-86ed-bf4e3aef46d2}; !- Port 1

OS:PortList,
  {e072499e-96ff-472b-acd7-e33f2a14b607}, !- Handle
  {ebf37655-9d14-4f68-9825-b31d5d0602f8}, !- Name
  {3b16fa90-d5b2-4fbf-a963-62e4638760af}; !- HVAC Component

OS:Sizing:Zone,
  {823aa2f1-d9bb-4a61-9c6c-506f2caa1ff5}, !- Handle
  {3b16fa90-d5b2-4fbf-a963-62e4638760af}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {e3ef929e-81e6-46b8-82aa-d90b5fdf8145}, !- Handle
  Zone HVAC Equipment List 10,            !- Name
  {3b16fa90-d5b2-4fbf-a963-62e4638760af}, !- Thermal Zone
  {1ed1b8d3-4e09-48df-9441-4d6f8ec2caff}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:SubSurface,
  {bee0528a-f354-4437-a582-f029353837b2}, !- Handle
  Sub Surface 1,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {1271351c-fb77-43fb-96b7-59525eb4133f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 2.60081321311226,            !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 1,                           !- X,Y,Z Vertex 2 {m}
  99.9746, 0, 1,                          !- X,Y,Z Vertex 3 {m}
  99.9746, 0, 2.60081321311226;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a7cf6b5f-8c3a-4056-a474-d78ce41b6096}, !- Handle
  Sub Surface 2,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {841c47fe-1583-40ad-8ed5-89ea7eaeaf65}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3, -2.9746, 2.60162725328934,           !- X,Y,Z Vertex 1 {m}
  3, -2.9746, 1,                          !- X,Y,Z Vertex 2 {m}
  3, 46.9746, 1,                          !- X,Y,Z Vertex 3 {m}
  3, 46.9746, 2.60162725328934;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {43cf4180-2f8b-4d6f-a87c-768746d0ae8d}, !- Handle
  Sub Surface 3,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {d7c7b6a4-cf56-4092-a9b0-3d6162ed9ec4}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  96.9746, 3, 2.60081321311226,           !- X,Y,Z Vertex 1 {m}
  96.9746, 3, 1,                          !- X,Y,Z Vertex 2 {m}
  -2.97460000000001, 3, 1,                !- X,Y,Z Vertex 3 {m}
  -2.97460000000001, 3, 2.60081321311226; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2760741a-2a07-484c-894b-829e8c9bb9bd}, !- Handle
  Sub Surface 4,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {eb095e6e-d481-4671-93e3-b7cc8dc073ea}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 49.9746, 2.60162725328934,           !- X,Y,Z Vertex 1 {m}
  0, 49.9746, 1,                          !- X,Y,Z Vertex 2 {m}
  0, 0.0254000000000048, 1,               !- X,Y,Z Vertex 3 {m}
  0, 0.0254000000000048, 2.60162725328934; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ff0f43d1-1a37-4d30-8ce6-92751be6b0b6}, !- Handle
  Sub Surface 5,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {04f47692-db1b-4e50-a6c4-f75a4cd670f7}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 2.60081321311226,            !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 1,                           !- X,Y,Z Vertex 2 {m}
  99.9746, 0, 1,                          !- X,Y,Z Vertex 3 {m}
  99.9746, 0, 2.60081321311226;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c12b5a38-15c8-4c7e-9b22-771ff6b30d34}, !- Handle
  Sub Surface 6,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {2eba2553-4525-4727-bf7e-49187de1df50}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 49.9746, 2.60162725328934,           !- X,Y,Z Vertex 1 {m}
  0, 49.9746, 1,                          !- X,Y,Z Vertex 2 {m}
  0, 0.0254000000000048, 1,               !- X,Y,Z Vertex 3 {m}
  0, 0.0254000000000048, 2.60162725328934; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3f44fa56-8841-4fe5-811a-cf36f157a6f4}, !- Handle
  Sub Surface 7,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {71052c6c-ce60-4f84-8b52-98de4baa25b9}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3, -2.9746, 2.60162725328934,           !- X,Y,Z Vertex 1 {m}
  3, -2.9746, 1,                          !- X,Y,Z Vertex 2 {m}
  3, 46.9746, 1,                          !- X,Y,Z Vertex 3 {m}
  3, 46.9746, 2.60162725328934;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {377ee7d2-a123-453d-8408-edc7f22fa53d}, !- Handle
  Sub Surface 8,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {095833ff-db78-417f-9036-1abd6fc8ed61}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  96.9746, 3, 2.60081321311226,           !- X,Y,Z Vertex 1 {m}
  96.9746, 3, 1,                          !- X,Y,Z Vertex 2 {m}
  -2.97460000000001, 3, 1,                !- X,Y,Z Vertex 3 {m}
  -2.97460000000001, 3, 2.60081321311226; !- X,Y,Z Vertex 4 {m}

OS:Schedule:Constant,
  {bf79600b-62f5-433d-8acd-f31955911b28}, !- Handle
  Always On Discrete,                     !- Name
  {d1129992-41af-4ee8-b3a0-340d414f705f}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ScheduleTypeLimits,
  {d1129992-41af-4ee8-b3a0-340d414f705f}, !- Handle
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:Schedule:Ruleset,
  {c804bbfa-44aa-4f99-b990-314842b0f684}, !- Handle
  Deck_Temperature,                       !- Name
  {c1c3bc73-5320-4f72-9fab-14f753c77aa4}, !- Schedule Type Limits Name
  {47803fef-3b52-4602-aa80-52a7c70d0541}, !- Default Day Schedule Name
  {e8be46ee-3797-44b7-9ec5-f1dee5d6d20d}, !- Summer Design Day Schedule Name
  {febd014a-96f8-4b5f-9813-5e055f5238ab}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {47803fef-3b52-4602-aa80-52a7c70d0541}, !- Handle
  Deck_Temperature_Default,               !- Name
  {c1c3bc73-5320-4f72-9fab-14f753c77aa4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  12.8;                                   !- Value Until Time 1

OS:Schedule:Day,
  {e8be46ee-3797-44b7-9ec5-f1dee5d6d20d}, !- Handle
  Deck_Temperature_Summer_Design_Day,     !- Name
  {c1c3bc73-5320-4f72-9fab-14f753c77aa4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  12.8;                                   !- Value Until Time 1

OS:Schedule:Day,
  {febd014a-96f8-4b5f-9813-5e055f5238ab}, !- Handle
  Deck_Temperature_Winter_Design_Day,     !- Name
  {c1c3bc73-5320-4f72-9fab-14f753c77aa4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  12.8;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {529e463d-08ec-4a7a-92c0-ea64221f2225}, !- Handle
  Hot_Water_Temperature,                  !- Name
  {c1c3bc73-5320-4f72-9fab-14f753c77aa4}, !- Schedule Type Limits Name
  {491c4385-f1c3-410f-99e8-7deee823f56a}, !- Default Day Schedule Name
  {31cd754d-5dab-434b-b5ae-3eb23ceba70a}, !- Summer Design Day Schedule Name
  {dd9f8cf4-a470-49c2-bf1f-069c2e45729c}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {491c4385-f1c3-410f-99e8-7deee823f56a}, !- Handle
  Hot_Water_Temperature_Default,          !- Name
  {c1c3bc73-5320-4f72-9fab-14f753c77aa4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  67;                                     !- Value Until Time 1

OS:Schedule:Day,
  {31cd754d-5dab-434b-b5ae-3eb23ceba70a}, !- Handle
  Hot_Water_Temperature_Summer_Design_Day, !- Name
  {c1c3bc73-5320-4f72-9fab-14f753c77aa4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  67;                                     !- Value Until Time 1

OS:Schedule:Day,
  {dd9f8cf4-a470-49c2-bf1f-069c2e45729c}, !- Handle
  Hot_Water_Temperature_Winter_Design_Day, !- Name
  {c1c3bc73-5320-4f72-9fab-14f753c77aa4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  67;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {944c0256-4caf-4cd1-97ca-cf2b28a44e3c}, !- Handle
  Chilled_Water_Temperature,              !- Name
  {c1c3bc73-5320-4f72-9fab-14f753c77aa4}, !- Schedule Type Limits Name
  {e740e44f-7848-4bf5-8c50-deca0cc4d8b7}, !- Default Day Schedule Name
  {66526dfe-919e-47d2-9d0c-4a8a3a96b69d}, !- Summer Design Day Schedule Name
  {f28143ad-9952-48ab-915f-7a7d8b30f7fc}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {e740e44f-7848-4bf5-8c50-deca0cc4d8b7}, !- Handle
  Chilled_Water_Temperature_Default,      !- Name
  {c1c3bc73-5320-4f72-9fab-14f753c77aa4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  6.7;                                    !- Value Until Time 1

OS:Schedule:Day,
  {66526dfe-919e-47d2-9d0c-4a8a3a96b69d}, !- Handle
  Chilled_Water_Temperature_Summer_Design_Day, !- Name
  {c1c3bc73-5320-4f72-9fab-14f753c77aa4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  6.7;                                    !- Value Until Time 1

OS:Schedule:Day,
  {f28143ad-9952-48ab-915f-7a7d8b30f7fc}, !- Handle
  Chilled_Water_Temperature_Winter_Design_Day, !- Name
  {c1c3bc73-5320-4f72-9fab-14f753c77aa4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  6.7;                                    !- Value Until Time 1

OS:AirLoopHVAC,
  {f2cd6fed-634e-4f19-92be-e01ec95c8a25}, !- Handle
  VAV with Reheat,                        !- Name
  ,                                       !- Controller List Name
  {bf79600b-62f5-433d-8acd-f31955911b28}, !- Availability Schedule
  {a2be18c9-b00c-4896-bf4b-9c681d76802b}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {92960ea8-3168-44e1-a101-533ec6760cba}, !- Supply Side Inlet Node Name
  {77b5fd52-e43e-4bf4-a036-d634064a1054}, !- Demand Side Outlet Node Name
  {5d436782-7cd8-46d8-9d2f-4044c8d774f0}, !- Demand Side Inlet Node A
  {8163d918-0898-4ec9-813d-1a0b7785dc2f}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {0ce5adcf-07b3-45af-a159-1723d6a36b31}, !- Demand Mixer Name
  {e405fbea-f7d4-4698-9365-0276b2de25c1}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {50de7f5c-d2aa-450b-919c-b4ac0f9022d1}, !- Handle
  Node 11,                                !- Name
  {92960ea8-3168-44e1-a101-533ec6760cba}, !- Inlet Port
  {5cdebec1-d5e8-4fba-a8d8-2fd7e2383fee}; !- Outlet Port

OS:Node,
  {caca847e-072b-403a-9b82-04202f7fc021}, !- Handle
  Node 12,                                !- Name
  {69666170-96f1-4ae7-a094-75dfa3f4829e}, !- Inlet Port
  {8163d918-0898-4ec9-813d-1a0b7785dc2f}; !- Outlet Port

OS:Connection,
  {92960ea8-3168-44e1-a101-533ec6760cba}, !- Handle
  {a54b6dcc-7ccb-4f54-9298-472df4d1872a}, !- Name
  {f2cd6fed-634e-4f19-92be-e01ec95c8a25}, !- Source Object
  8,                                      !- Outlet Port
  {50de7f5c-d2aa-450b-919c-b4ac0f9022d1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8163d918-0898-4ec9-813d-1a0b7785dc2f}, !- Handle
  {096ea732-5229-469c-aab9-8ec5f149d11b}, !- Name
  {caca847e-072b-403a-9b82-04202f7fc021}, !- Source Object
  3,                                      !- Outlet Port
  {f2cd6fed-634e-4f19-92be-e01ec95c8a25}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {146e3e10-c9e1-482d-b47a-4a9fd6212ced}, !- Handle
  Node 13,                                !- Name
  {5d436782-7cd8-46d8-9d2f-4044c8d774f0}, !- Inlet Port
  {f0cd0060-e1a7-4bae-adf7-097fb75a54d4}; !- Outlet Port

OS:Node,
  {e51e10a7-7de9-4abe-af49-d9dfff4ed468}, !- Handle
  Node 14,                                !- Name
  {c725f491-9f6d-4a36-b218-832806d2138d}, !- Inlet Port
  {77b5fd52-e43e-4bf4-a036-d634064a1054}; !- Outlet Port

OS:Node,
  {09f393ec-4079-4ca4-a122-1ac738846b1d}, !- Handle
  Node 15,                                !- Name
  {4183e622-2b95-4eb5-9023-d23e7b1bfd0f}, !- Inlet Port
  {aa283b38-0520-45b4-b739-5b5de6b88e7d}; !- Outlet Port

OS:Connection,
  {5d436782-7cd8-46d8-9d2f-4044c8d774f0}, !- Handle
  {41d8083e-1ca9-4bac-8f47-b72df6caca87}, !- Name
  {f2cd6fed-634e-4f19-92be-e01ec95c8a25}, !- Source Object
  10,                                     !- Outlet Port
  {146e3e10-c9e1-482d-b47a-4a9fd6212ced}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {77b5fd52-e43e-4bf4-a036-d634064a1054}, !- Handle
  {fadafb18-4a55-4103-bbe8-f9e96bf56df0}, !- Name
  {e51e10a7-7de9-4abe-af49-d9dfff4ed468}, !- Source Object
  3,                                      !- Outlet Port
  {f2cd6fed-634e-4f19-92be-e01ec95c8a25}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {e405fbea-f7d4-4698-9365-0276b2de25c1}, !- Handle
  Air Loop HVAC Zone Splitter 1,          !- Name
  {f0cd0060-e1a7-4bae-adf7-097fb75a54d4}, !- Inlet Node Name
  {1b543c9c-bac4-41f1-bac3-b9019d7d787e}, !- Outlet Node Name 1
  {aa83e13a-2f3f-408c-a16f-99555a349b03}, !- Outlet Node Name 2
  {308d6e15-aac8-46c2-b0c0-97eee29ecd3a}, !- Outlet Node Name 3
  {05d6ba4b-55f6-4a46-904c-f660b08cad22}, !- Outlet Node Name 4
  {26bd2963-26d4-4bb1-9785-fae9656a69c6}, !- Outlet Node Name 5
  {b190384b-795b-407b-a10d-9e28d40af3f7}, !- Outlet Node Name 6
  {379fb439-5931-455b-aeae-525457d84158}, !- Outlet Node Name 7
  {e6c64187-68f8-44dd-a073-05ff71b76925}, !- Outlet Node Name 8
  {b2c86b61-cb3d-4d98-a58e-107354f09897}, !- Outlet Node Name 9
  {214b73f3-0840-44ca-a7fc-6fac99a6e98f}; !- Outlet Node Name 10

OS:AirLoopHVAC:ZoneMixer,
  {0ce5adcf-07b3-45af-a159-1723d6a36b31}, !- Handle
  Air Loop HVAC Zone Mixer 1,             !- Name
  {c725f491-9f6d-4a36-b218-832806d2138d}, !- Outlet Node Name
  {b1226d79-5119-4828-a32d-d0a69aa0b2af}, !- Inlet Node Name 1
  {3efa3920-bf16-4f28-b04a-4f73582180d1}, !- Inlet Node Name 2
  {3a8dc5e3-11c9-46ee-bb47-c70fd2ae45cc}, !- Inlet Node Name 3
  {8ef3829e-5103-4d4f-be4c-9ebe49759d39}, !- Inlet Node Name 4
  {8fbe1c1a-b682-4740-8b4e-f127d74338a6}, !- Inlet Node Name 5
  {5f92d5a4-bf19-4505-b7f0-d0d23fb458f4}, !- Inlet Node Name 6
  {0e67da99-eacf-4788-bac3-24d513a75026}, !- Inlet Node Name 7
  {a388a5e4-ef7d-4d3e-96ed-46ccd170e710}, !- Inlet Node Name 8
  {c1e2ff1f-0c67-463d-9d52-aecef3303878}, !- Inlet Node Name 9
  {057ae849-8c44-4924-9789-a882c58eea28}; !- Inlet Node Name 10

OS:Connection,
  {f0cd0060-e1a7-4bae-adf7-097fb75a54d4}, !- Handle
  {ca7d325b-1c39-499e-805b-03f9a418ad65}, !- Name
  {146e3e10-c9e1-482d-b47a-4a9fd6212ced}, !- Source Object
  3,                                      !- Outlet Port
  {e405fbea-f7d4-4698-9365-0276b2de25c1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c725f491-9f6d-4a36-b218-832806d2138d}, !- Handle
  {f082b5ba-a34d-4492-999e-16cbcd9b7fa4}, !- Name
  {0ce5adcf-07b3-45af-a159-1723d6a36b31}, !- Source Object
  2,                                      !- Outlet Port
  {e51e10a7-7de9-4abe-af49-d9dfff4ed468}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {af3381de-75fd-407e-b26b-2ecacfde8a95}, !- Handle
  {f2cd6fed-634e-4f19-92be-e01ec95c8a25}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  12.8,                                   !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {a2be18c9-b00c-4896-bf4b-9c681d76802b}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList; !- Name

OS:Fan:VariableVolume,
  {4cd5bfed-a569-4391-a9ae-2acfb18d9af0}, !- Handle
  Fan Variable Volume 1,                  !- Name
  {bf79600b-62f5-433d-8acd-f31955911b28}, !- Availability Schedule Name
  0.6045,                                 !- Fan Efficiency
  500,                                    !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  FixedFlowRate,                          !- Fan Power Minimum Flow Rate Input Method
  0,                                      !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.93,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.040759894,                            !- Fan Power Coefficient 1
  0.08804497,                             !- Fan Power Coefficient 2
  -0.07292612,                            !- Fan Power Coefficient 3
  0.943739823,                            !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {5229c8e9-fb11-44f7-a11d-4039448bf14b}, !- Air Inlet Node Name
  {69666170-96f1-4ae7-a094-75dfa3f4829e}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Water,
  {0bdaeb17-2113-4562-85f2-46cb0d3fab98}, !- Handle
  Coil Heating Water 1,                   !- Name
  {bf79600b-62f5-433d-8acd-f31955911b28}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {bb811d7f-b957-416c-bd4a-1478fef3b540}, !- Water Inlet Node Name
  {caf5eafb-2a28-4161-b3b2-f5eda6d7925e}, !- Water Outlet Node Name
  {3f3f0bd2-d20d-4850-9053-265b937aa141}, !- Air Inlet Node Name
  {95d708c4-0c44-46c4-8793-057f6bd58d75}, !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  ,                                       !- Rated Inlet Water Temperature {C}
  ,                                       !- Rated Inlet Air Temperature {C}
  ,                                       !- Rated Outlet Water Temperature {C}
  ,                                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Coil:Cooling:Water,
  {a9c3b6af-ed69-4703-8fca-81f9b59bd363}, !- Handle
  Coil Cooling Water 1,                   !- Name
  {bf79600b-62f5-433d-8acd-f31955911b28}, !- Availability Schedule Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  ,                                       !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {ba6b6bb3-e801-4c11-8423-d2f01b622cce}, !- Water Inlet Node Name
  {88714371-9a93-48e8-b725-d24d0e944834}, !- Water Outlet Node Name
  {7c320f58-c5e9-4c8a-b978-561b83147de8}, !- Air Inlet Node Name
  {74d50b57-2f6b-4463-a469-7da44cb6d9b3}, !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  ;                                       !- Heat Exchanger Configuration

OS:SetpointManager:Scheduled,
  {139c8daf-1e6d-48e6-92fc-4fc86d9cbf6f}, !- Handle
  Setpoint Manager Scheduled 1,           !- Name
  Temperature,                            !- Control Variable
  {c804bbfa-44aa-4f99-b990-314842b0f684}, !- Schedule Name
  {caca847e-072b-403a-9b82-04202f7fc021}; !- Setpoint Node or NodeList Name

OS:ScheduleTypeLimits,
  {c1c3bc73-5320-4f72-9fab-14f753c77aa4}, !- Handle
  Temperature,                            !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Controller:OutdoorAir,
  {6238c5d2-ae67-4588-bbe6-2c39dda09026}, !- Handle
  Controller Outdoor Air 1,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  ,                                       !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {055c453e-e837-4dd6-adf5-3758fce4e133}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {055c453e-e837-4dd6-adf5-3758fce4e133}, !- Handle
  Controller Mechanical Ventilation 1,    !- Name
  {bf79600b-62f5-433d-8acd-f31955911b28}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {3d1673b1-5b57-486b-acdd-97e7a8f2b3a3}, !- Handle
  Air Loop HVAC Outdoor Air System 1,     !- Name
  {6238c5d2-ae67-4588-bbe6-2c39dda09026}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {a23fde2e-6159-4548-84fe-765384f3e504}, !- Mixed Air Node Name
  {31a6ef82-7f81-4832-9e43-1d62dfa55075}, !- Outdoor Air Stream Node Name
  {5f3e1729-f4ae-4a04-b671-58803f41f1d5}, !- Relief Air Stream Node Name
  {5cdebec1-d5e8-4fba-a8d8-2fd7e2383fee}; !- Return Air Stream Node Name

OS:Node,
  {d91b59b6-70af-4286-bfa5-9c22975344ec}, !- Handle
  Node 16,                                !- Name
  ,                                       !- Inlet Port
  {31a6ef82-7f81-4832-9e43-1d62dfa55075}; !- Outlet Port

OS:Connection,
  {31a6ef82-7f81-4832-9e43-1d62dfa55075}, !- Handle
  {04f3ad23-401b-4476-876e-78e33f2e78af}, !- Name
  {d91b59b6-70af-4286-bfa5-9c22975344ec}, !- Source Object
  3,                                      !- Outlet Port
  {3d1673b1-5b57-486b-acdd-97e7a8f2b3a3}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {3f83410b-938e-4a25-a9ed-e81059c69ead}, !- Handle
  Node 17,                                !- Name
  {5f3e1729-f4ae-4a04-b671-58803f41f1d5}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5f3e1729-f4ae-4a04-b671-58803f41f1d5}, !- Handle
  {56359fc1-baee-4b01-9500-626b47668599}, !- Name
  {3d1673b1-5b57-486b-acdd-97e7a8f2b3a3}, !- Source Object
  7,                                      !- Outlet Port
  {3f83410b-938e-4a25-a9ed-e81059c69ead}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5cdebec1-d5e8-4fba-a8d8-2fd7e2383fee}, !- Handle
  {b2d3f1c8-d918-40f3-9e6b-b59246b9747d}, !- Name
  {50de7f5c-d2aa-450b-919c-b4ac0f9022d1}, !- Source Object
  3,                                      !- Outlet Port
  {3d1673b1-5b57-486b-acdd-97e7a8f2b3a3}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {840f21aa-69c5-4404-a6ca-53442164bbe3}, !- Handle
  Node 18,                                !- Name
  {a23fde2e-6159-4548-84fe-765384f3e504}, !- Inlet Port
  {7c320f58-c5e9-4c8a-b978-561b83147de8}; !- Outlet Port

OS:Connection,
  {a23fde2e-6159-4548-84fe-765384f3e504}, !- Handle
  {acaf7403-e2de-40d1-9878-92cb178da2ca}, !- Name
  {3d1673b1-5b57-486b-acdd-97e7a8f2b3a3}, !- Source Object
  5,                                      !- Outlet Port
  {840f21aa-69c5-4404-a6ca-53442164bbe3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7c320f58-c5e9-4c8a-b978-561b83147de8}, !- Handle
  {4deeea28-c42e-4433-b1ab-1c8bece5b24d}, !- Name
  {840f21aa-69c5-4404-a6ca-53442164bbe3}, !- Source Object
  3,                                      !- Outlet Port
  {a9c3b6af-ed69-4703-8fca-81f9b59bd363}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {802d31cf-f02c-47a3-94d7-633db7800a11}, !- Handle
  Node 19,                                !- Name
  {74d50b57-2f6b-4463-a469-7da44cb6d9b3}, !- Inlet Port
  {0d553253-a097-4974-a987-351cd965d24e}; !- Outlet Port

OS:Connection,
  {74d50b57-2f6b-4463-a469-7da44cb6d9b3}, !- Handle
  {0e2562b4-d4e8-4195-b5a2-c877b32df0a7}, !- Name
  {a9c3b6af-ed69-4703-8fca-81f9b59bd363}, !- Source Object
  13,                                     !- Outlet Port
  {802d31cf-f02c-47a3-94d7-633db7800a11}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a4b2fe57-f7b8-4869-98e4-764828efe8f2}, !- Handle
  Node 20,                                !- Name
  {95d708c4-0c44-46c4-8793-057f6bd58d75}, !- Inlet Port
  {5229c8e9-fb11-44f7-a11d-4039448bf14b}; !- Outlet Port

OS:Connection,
  {95d708c4-0c44-46c4-8793-057f6bd58d75}, !- Handle
  {02163e0d-26f3-4ae7-9af2-b4000f7a1374}, !- Name
  {0bdaeb17-2113-4562-85f2-46cb0d3fab98}, !- Source Object
  8,                                      !- Outlet Port
  {a4b2fe57-f7b8-4869-98e4-764828efe8f2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5229c8e9-fb11-44f7-a11d-4039448bf14b}, !- Handle
  {e6b2f365-b6c5-4c9e-b157-a41ff7502492}, !- Name
  {a4b2fe57-f7b8-4869-98e4-764828efe8f2}, !- Source Object
  3,                                      !- Outlet Port
  {4cd5bfed-a569-4391-a9ae-2acfb18d9af0}, !- Target Object
  16;                                     !- Inlet Port

OS:Connection,
  {69666170-96f1-4ae7-a094-75dfa3f4829e}, !- Handle
  {12853ce9-838b-40c8-ae3c-86e03a279ee3}, !- Name
  {4cd5bfed-a569-4391-a9ae-2acfb18d9af0}, !- Source Object
  17,                                     !- Outlet Port
  {caca847e-072b-403a-9b82-04202f7fc021}, !- Target Object
  2;                                      !- Inlet Port

OS:PlantLoop,
  {703df0e0-14e2-481a-be04-27faf961cd28}, !- Handle
  Hot Water Loop,                         !- Name
  Water,                                  !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {58f7bfef-8cde-4011-8d71-d27a055354f7}, !- Loop Temperature Setpoint Node Name
  ,                                       !- Maximum Loop Temperature {C}
  ,                                       !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {9c2626d9-9652-4f28-ae54-963b4a839b3b}, !- Plant Side Inlet Node Name
  {79ac60b3-9d1b-4cff-8577-27ab07b8816d}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {d0f19662-d2ab-412c-ac60-899cec2f842f}, !- Demand Side Inlet Node Name
  {1ba2d03f-066c-4c99-b426-b93a9d3e7e31}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {ac84bc7e-ac84-4beb-9662-2d576e7be21c}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {d80a2699-c597-4cd1-87ed-26fac5b2e9f3}, !- Demand Mixer Name
  {1a49a41f-2b8f-43b3-bf05-315f9d9aa019}, !- Demand Splitter Name
  {f2caf535-d93a-4807-a03c-8a14d9e5472e}, !- Supply Mixer Name
  {d83e0f40-7eb8-41ad-ae7c-88f4eb6fc860}; !- Supply Splitter Name

OS:Sizing:Plant,
  {261aa7e4-0621-4123-8fbd-fd224b5d1416}, !- Handle
  {703df0e0-14e2-481a-be04-27faf961cd28}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  82,                                     !- Design Loop Exit Temperature {C}
  11,                                     !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:Node,
  {b6fde59d-db56-424f-845d-fe8b857361a5}, !- Handle
  Node 21,                                !- Name
  {9c2626d9-9652-4f28-ae54-963b4a839b3b}, !- Inlet Port
  {060ec5fa-210a-422a-a06e-2288f2caa121}; !- Outlet Port

OS:Node,
  {58f7bfef-8cde-4011-8d71-d27a055354f7}, !- Handle
  Node 22,                                !- Name
  {b2c03a3a-74fb-49ad-9e89-043d2a624d83}, !- Inlet Port
  {79ac60b3-9d1b-4cff-8577-27ab07b8816d}; !- Outlet Port

OS:Node,
  {01af3782-771e-4075-87b5-b0654e266b2a}, !- Handle
  Node 23,                                !- Name
  {d8e0482f-5988-4678-8f00-e1165e4aed66}, !- Inlet Port
  {1f775de9-1d0a-4199-82ad-4839aa737c9e}; !- Outlet Port

OS:Connector:Mixer,
  {f2caf535-d93a-4807-a03c-8a14d9e5472e}, !- Handle
  Connector Mixer 1,                      !- Name
  {390d1494-9cd9-4604-ba7c-74d2b371536a}, !- Outlet Branch Name
  {1eb04833-438e-400a-bab3-09063bfbbf3b}, !- Inlet Branch Name 1
  {948874b5-9389-44b6-a258-9742739a1e92}, !- Inlet Branch Name 2
  {1c430f83-1317-475a-b1b0-81daaa3c72d0}; !- Inlet Branch Name 3

OS:Connector:Splitter,
  {d83e0f40-7eb8-41ad-ae7c-88f4eb6fc860}, !- Handle
  Connector Splitter 1,                   !- Name
  {ea0f6f86-f591-49eb-ae68-4d7efeb27b7a}, !- Inlet Branch Name
  {d8e0482f-5988-4678-8f00-e1165e4aed66}, !- Outlet Branch Name 1
  {39bf53d1-b602-4f8b-b311-b0bafd962eaf}, !- Outlet Branch Name 2
  {bc6efb7a-533f-45ec-ade7-d2622e73deda}; !- Outlet Branch Name 3

OS:Connection,
  {9c2626d9-9652-4f28-ae54-963b4a839b3b}, !- Handle
  {88c0bd86-208b-4d8c-9b0a-dd48004771d7}, !- Name
  {703df0e0-14e2-481a-be04-27faf961cd28}, !- Source Object
  14,                                     !- Outlet Port
  {b6fde59d-db56-424f-845d-fe8b857361a5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d8e0482f-5988-4678-8f00-e1165e4aed66}, !- Handle
  {1c8a44a3-5ec3-4486-8d57-caba3c0dfa2e}, !- Name
  {d83e0f40-7eb8-41ad-ae7c-88f4eb6fc860}, !- Source Object
  3,                                      !- Outlet Port
  {01af3782-771e-4075-87b5-b0654e266b2a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {79ac60b3-9d1b-4cff-8577-27ab07b8816d}, !- Handle
  {14e29214-d5b8-4b89-9eb3-0ea2dd9ac504}, !- Name
  {58f7bfef-8cde-4011-8d71-d27a055354f7}, !- Source Object
  3,                                      !- Outlet Port
  {703df0e0-14e2-481a-be04-27faf961cd28}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {2c8b2806-26fc-4fbe-91f0-2ea56e7c30d8}, !- Handle
  Node 24,                                !- Name
  {d0f19662-d2ab-412c-ac60-899cec2f842f}, !- Inlet Port
  {a4334db0-fda0-49db-aedc-50dd1fdcc425}; !- Outlet Port

OS:Node,
  {bd264861-75c8-4838-a83a-34b77348267d}, !- Handle
  Node 25,                                !- Name
  {dcb245f1-c639-4f78-8c86-0ee77502bfb9}, !- Inlet Port
  {1ba2d03f-066c-4c99-b426-b93a9d3e7e31}; !- Outlet Port

OS:Node,
  {7f11cec6-f032-4bd7-aa55-46a534ca00fe}, !- Handle
  Node 26,                                !- Name
  {e0699cc9-2ac6-4cfb-9aa5-9f35e89c736c}, !- Inlet Port
  {dc27019c-7e03-4224-8cae-57e3a7328de3}; !- Outlet Port

OS:Connector:Mixer,
  {d80a2699-c597-4cd1-87ed-26fac5b2e9f3}, !- Handle
  Connector Mixer 2,                      !- Name
  {7b55303c-6d7f-47d7-abb0-3cb33f37ee95}, !- Outlet Branch Name
  {e0e2b8d6-aefa-4791-8e88-3fc797ea9425}, !- Inlet Branch Name 1
  {0a58ed6c-8681-4f19-a2fb-93611e08171a}, !- Inlet Branch Name 2
  {f41db1de-d8f8-4281-98f9-7c9c40f595cd}, !- Inlet Branch Name 3
  {8ccdd4ee-ecf8-46fe-8ea2-a9ee6f37b909}, !- Inlet Branch Name 4
  {6f1836fb-531d-41dc-a1f7-6e5ee186bbbf}, !- Inlet Branch Name 5
  {1ea07698-637c-487c-90d4-7c9d9d8af9ef}, !- Inlet Branch Name 6
  {0d8a7828-c7e8-4078-9622-490345d543fe}, !- Inlet Branch Name 7
  {ab459294-e3ab-4b6d-bf45-c4aac757f32e}, !- Inlet Branch Name 8
  {5a9fdbc6-d9a2-429d-b8af-52f09f30b90e}, !- Inlet Branch Name 9
  {b318fa12-55a8-46e5-b38d-0028394a8cf5}, !- Inlet Branch Name 10
  {3764ee10-a2c9-4c72-975d-64e050d26bed}, !- Inlet Branch Name 11
  {1a169067-1481-43bc-88e4-f26ee5af3805}; !- Inlet Branch Name 12

OS:Connector:Splitter,
  {1a49a41f-2b8f-43b3-bf05-315f9d9aa019}, !- Handle
  Connector Splitter 2,                   !- Name
  {da2686aa-db09-453e-88be-785f61e2af15}, !- Inlet Branch Name
  {e0699cc9-2ac6-4cfb-9aa5-9f35e89c736c}, !- Outlet Branch Name 1
  {d6b1b1d6-b207-482b-aea2-34ed5b655d68}, !- Outlet Branch Name 2
  {c6a84ba1-eb92-4812-923a-f625ed7a0b96}, !- Outlet Branch Name 3
  {6e778a48-c292-4b4f-b709-8b8f6bcbb6bc}, !- Outlet Branch Name 4
  {4928e632-10be-4896-9e23-e083d23722d7}, !- Outlet Branch Name 5
  {6d6659fe-f0d8-4128-8303-ae924c4bde2d}, !- Outlet Branch Name 6
  {f5e88684-3a47-4387-991b-434fbdeee231}, !- Outlet Branch Name 7
  {edf6f210-01a7-4972-8540-d7a967032ff5}, !- Outlet Branch Name 8
  {3509cbec-3346-4e94-93dd-912fedcb64a0}, !- Outlet Branch Name 9
  {59e34302-1615-4092-b08f-45ecaef43503}, !- Outlet Branch Name 10
  {55bf2275-5b7b-4c45-b829-8e13f2be7714}, !- Outlet Branch Name 11
  {4763a7c0-3c59-4b26-a950-82e73cbb4bd2}; !- Outlet Branch Name 12

OS:Connection,
  {d0f19662-d2ab-412c-ac60-899cec2f842f}, !- Handle
  {76b52a52-cc26-4609-a2d4-fbd80cc26713}, !- Name
  {703df0e0-14e2-481a-be04-27faf961cd28}, !- Source Object
  17,                                     !- Outlet Port
  {2c8b2806-26fc-4fbe-91f0-2ea56e7c30d8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e0699cc9-2ac6-4cfb-9aa5-9f35e89c736c}, !- Handle
  {3fa80ac3-4092-4807-8b28-be052f90f515}, !- Name
  {1a49a41f-2b8f-43b3-bf05-315f9d9aa019}, !- Source Object
  3,                                      !- Outlet Port
  {7f11cec6-f032-4bd7-aa55-46a534ca00fe}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1ba2d03f-066c-4c99-b426-b93a9d3e7e31}, !- Handle
  {6eaed5bc-a8ad-4630-aae9-a6c3e469dfcb}, !- Name
  {bd264861-75c8-4838-a83a-34b77348267d}, !- Source Object
  3,                                      !- Outlet Port
  {703df0e0-14e2-481a-be04-27faf961cd28}, !- Target Object
  18;                                     !- Inlet Port

OS:AvailabilityManagerAssignmentList,
  {ac84bc7e-ac84-4beb-9662-2d576e7be21c}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList; !- Name

OS:Pump:VariableSpeed,
  {707e07fe-9ac6-44a8-ae17-8ae53422558f}, !- Handle
  Pump Variable Speed 1,                  !- Name
  {060ec5fa-210a-422a-a06e-2288f2caa121}, !- Inlet Node Name
  {eaf47354-dfae-465e-9859-ebe28fbbdd89}, !- Outlet Node Name
  ,                                       !- Rated Flow Rate {m3/s}
  ,                                       !- Rated Pump Head {Pa}
  ,                                       !- Rated Power Consumption {W}
  ,                                       !- Motor Efficiency
  ,                                       !- Fraction of Motor Inefficiencies to Fluid Stream
  ,                                       !- Coefficient 1 of the Part Load Performance Curve
  ,                                       !- Coefficient 2 of the Part Load Performance Curve
  ,                                       !- Coefficient 3 of the Part Load Performance Curve
  ,                                       !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump rpm Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {Rotations Per Minute}
  ,                                       !- Maximum RPM Schedule {Rotations Per Minute}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0;                                      !- Design Minimum Flow Rate Fraction

OS:Boiler:HotWater,
  {d993e9ca-1b8a-4b9e-9fb7-ddb4f58963f5}, !- Handle
  Boiler Hot Water 1,                     !- Name
  ,                                       !- Fuel Type
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Nominal Thermal Efficiency
  LeavingBoiler,                          !- Efficiency Curve Temperature Evaluation Variable
  {17168d99-09e3-439d-8afe-2829a89f247a}, !- Normalized Boiler Efficiency Curve Name
  ,                                       !- Design Water Outlet Temperature {C}
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Minimum Part Load Ratio
  ,                                       !- Maximum Part Load Ratio
  ,                                       !- Optimum Part Load Ratio
  {1f775de9-1d0a-4199-82ad-4839aa737c9e}, !- Boiler Water Inlet Node Name
  {3cba2650-dd37-40f7-8e04-71c17a95cc9d}, !- Boiler Water Outlet Node Name
  99,                                     !- Water Outlet Upper Temperature Limit {C}
  ConstantFlow,                           !- Boiler Flow Mode
  0,                                      !- Parasitic Electric Load {W}
  1,                                      !- Sizing Factor
  General;                                !- End-Use Subcategory

OS:Curve:Biquadratic,
  {17168d99-09e3-439d-8afe-2829a89f247a}, !- Handle
  Boiler Efficiency,                      !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0,                                      !- Minimum Value of y
  1,                                      !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless,                          !- Input Unit Type for Y
  Dimensionless;                          !- Output Unit Type

OS:Node,
  {d7c40be7-519f-4e5b-80b6-cdfce7ad618f}, !- Handle
  Node 27,                                !- Name
  {eaf47354-dfae-465e-9859-ebe28fbbdd89}, !- Inlet Port
  {ea0f6f86-f591-49eb-ae68-4d7efeb27b7a}; !- Outlet Port

OS:Connection,
  {060ec5fa-210a-422a-a06e-2288f2caa121}, !- Handle
  {8c05f8ac-2b61-4242-a205-f393493a0e41}, !- Name
  {b6fde59d-db56-424f-845d-fe8b857361a5}, !- Source Object
  3,                                      !- Outlet Port
  {707e07fe-9ac6-44a8-ae17-8ae53422558f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {eaf47354-dfae-465e-9859-ebe28fbbdd89}, !- Handle
  {a14c8bb5-c5a1-46a7-8f89-beb7b420175b}, !- Name
  {707e07fe-9ac6-44a8-ae17-8ae53422558f}, !- Source Object
  3,                                      !- Outlet Port
  {d7c40be7-519f-4e5b-80b6-cdfce7ad618f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ea0f6f86-f591-49eb-ae68-4d7efeb27b7a}, !- Handle
  {ef48a286-1cf7-4731-b68d-1b6cde60afd3}, !- Name
  {d7c40be7-519f-4e5b-80b6-cdfce7ad618f}, !- Source Object
  3,                                      !- Outlet Port
  {d83e0f40-7eb8-41ad-ae7c-88f4eb6fc860}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0af14b4d-654f-40e7-84fc-af9eef50b150}, !- Handle
  Node 28,                                !- Name
  {3cba2650-dd37-40f7-8e04-71c17a95cc9d}, !- Inlet Port
  {1eb04833-438e-400a-bab3-09063bfbbf3b}; !- Outlet Port

OS:Connection,
  {1f775de9-1d0a-4199-82ad-4839aa737c9e}, !- Handle
  {ff749586-478b-4909-8a4b-e8ffe6335aac}, !- Name
  {01af3782-771e-4075-87b5-b0654e266b2a}, !- Source Object
  3,                                      !- Outlet Port
  {d993e9ca-1b8a-4b9e-9fb7-ddb4f58963f5}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {3cba2650-dd37-40f7-8e04-71c17a95cc9d}, !- Handle
  {2a4903c7-ee42-4795-b20a-046f25db905d}, !- Name
  {d993e9ca-1b8a-4b9e-9fb7-ddb4f58963f5}, !- Source Object
  13,                                     !- Outlet Port
  {0af14b4d-654f-40e7-84fc-af9eef50b150}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1eb04833-438e-400a-bab3-09063bfbbf3b}, !- Handle
  {0f820a6c-3def-415d-a86e-40b3d0add5dd}, !- Name
  {0af14b4d-654f-40e7-84fc-af9eef50b150}, !- Source Object
  3,                                      !- Outlet Port
  {f2caf535-d93a-4807-a03c-8a14d9e5472e}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {69c81ee1-153a-4204-8c33-ebcee1f37d4b}, !- Handle
  Pipe Adiabatic 1,                       !- Name
  {9a5f6a4c-65c3-443f-96ca-edcca1a929ae}, !- Inlet Node Name
  {a6246bc8-75f0-436b-9edd-f59c1da3fdde}; !- Outlet Node Name

OS:Node,
  {a55eac72-c9ef-411e-b2ad-27775d8ea574}, !- Handle
  Node 29,                                !- Name
  {39bf53d1-b602-4f8b-b311-b0bafd962eaf}, !- Inlet Port
  {9a5f6a4c-65c3-443f-96ca-edcca1a929ae}; !- Outlet Port

OS:Connection,
  {39bf53d1-b602-4f8b-b311-b0bafd962eaf}, !- Handle
  {979f1551-1442-4b0c-bc43-e6bbcea4d1e0}, !- Name
  {d83e0f40-7eb8-41ad-ae7c-88f4eb6fc860}, !- Source Object
  4,                                      !- Outlet Port
  {a55eac72-c9ef-411e-b2ad-27775d8ea574}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {48fcff3d-5cc8-4a3d-a0b9-c88244b62100}, !- Handle
  Node 30,                                !- Name
  {a6246bc8-75f0-436b-9edd-f59c1da3fdde}, !- Inlet Port
  {948874b5-9389-44b6-a258-9742739a1e92}; !- Outlet Port

OS:Connection,
  {9a5f6a4c-65c3-443f-96ca-edcca1a929ae}, !- Handle
  {e8a83e1b-2d11-458d-963d-ff3d275fd063}, !- Name
  {a55eac72-c9ef-411e-b2ad-27775d8ea574}, !- Source Object
  3,                                      !- Outlet Port
  {69c81ee1-153a-4204-8c33-ebcee1f37d4b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a6246bc8-75f0-436b-9edd-f59c1da3fdde}, !- Handle
  {a1ec3e46-f9e7-45b2-bbb4-082147f42323}, !- Name
  {69c81ee1-153a-4204-8c33-ebcee1f37d4b}, !- Source Object
  3,                                      !- Outlet Port
  {48fcff3d-5cc8-4a3d-a0b9-c88244b62100}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {948874b5-9389-44b6-a258-9742739a1e92}, !- Handle
  {68eb5c2f-feac-419f-8091-e1c087af029b}, !- Name
  {48fcff3d-5cc8-4a3d-a0b9-c88244b62100}, !- Source Object
  3,                                      !- Outlet Port
  {f2caf535-d93a-4807-a03c-8a14d9e5472e}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {e85a3a12-dd7c-46d0-857c-42220b92872b}, !- Handle
  Pipe Adiabatic 2,                       !- Name
  {dc27019c-7e03-4224-8cae-57e3a7328de3}, !- Inlet Node Name
  {6e648e3f-2e8b-407b-a54c-0b031a6bf103}; !- Outlet Node Name

OS:Node,
  {518f0791-af10-41ec-a027-89fb8eaa1141}, !- Handle
  Node 31,                                !- Name
  {6e648e3f-2e8b-407b-a54c-0b031a6bf103}, !- Inlet Port
  {e0e2b8d6-aefa-4791-8e88-3fc797ea9425}; !- Outlet Port

OS:Connection,
  {dc27019c-7e03-4224-8cae-57e3a7328de3}, !- Handle
  {cb72266b-0769-4544-909e-ce99081457cf}, !- Name
  {7f11cec6-f032-4bd7-aa55-46a534ca00fe}, !- Source Object
  3,                                      !- Outlet Port
  {e85a3a12-dd7c-46d0-857c-42220b92872b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6e648e3f-2e8b-407b-a54c-0b031a6bf103}, !- Handle
  {84138b72-cc27-4132-9979-8d5054b17f51}, !- Name
  {e85a3a12-dd7c-46d0-857c-42220b92872b}, !- Source Object
  3,                                      !- Outlet Port
  {518f0791-af10-41ec-a027-89fb8eaa1141}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e0e2b8d6-aefa-4791-8e88-3fc797ea9425}, !- Handle
  {4bdbcaa5-23b0-4668-9e2b-23642babfe9a}, !- Name
  {518f0791-af10-41ec-a027-89fb8eaa1141}, !- Source Object
  3,                                      !- Outlet Port
  {d80a2699-c597-4cd1-87ed-26fac5b2e9f3}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {69b36635-9e95-4568-9a16-bcd9a0191068}, !- Handle
  Node 32,                                !- Name
  {d6b1b1d6-b207-482b-aea2-34ed5b655d68}, !- Inlet Port
  {bb811d7f-b957-416c-bd4a-1478fef3b540}; !- Outlet Port

OS:Connection,
  {d6b1b1d6-b207-482b-aea2-34ed5b655d68}, !- Handle
  {40c838c0-f7b2-4879-85dd-b18100d7529c}, !- Name
  {1a49a41f-2b8f-43b3-bf05-315f9d9aa019}, !- Source Object
  4,                                      !- Outlet Port
  {69b36635-9e95-4568-9a16-bcd9a0191068}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b67d4bcc-d0a2-420b-8b05-664868338e4a}, !- Handle
  Node 33,                                !- Name
  {caf5eafb-2a28-4161-b3b2-f5eda6d7925e}, !- Inlet Port
  {0a58ed6c-8681-4f19-a2fb-93611e08171a}; !- Outlet Port

OS:Connection,
  {bb811d7f-b957-416c-bd4a-1478fef3b540}, !- Handle
  {2b1b3269-284e-48c4-86c9-73e8e5232f8a}, !- Name
  {69b36635-9e95-4568-9a16-bcd9a0191068}, !- Source Object
  3,                                      !- Outlet Port
  {0bdaeb17-2113-4562-85f2-46cb0d3fab98}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {caf5eafb-2a28-4161-b3b2-f5eda6d7925e}, !- Handle
  {228f8035-a31d-4cb1-a45f-e5b8e2e4c659}, !- Name
  {0bdaeb17-2113-4562-85f2-46cb0d3fab98}, !- Source Object
  6,                                      !- Outlet Port
  {b67d4bcc-d0a2-420b-8b05-664868338e4a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0a58ed6c-8681-4f19-a2fb-93611e08171a}, !- Handle
  {513fd636-6aa9-4e7d-8750-ffad3d95898a}, !- Name
  {b67d4bcc-d0a2-420b-8b05-664868338e4a}, !- Source Object
  3,                                      !- Outlet Port
  {d80a2699-c597-4cd1-87ed-26fac5b2e9f3}, !- Target Object
  4;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {93f0ee60-078a-4ef1-baa5-9afce003f9bb}, !- Handle
  Controller Water Coil 1,                !- Name
  {0bdaeb17-2113-4562-85f2-46cb0d3fab98}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Pipe:Adiabatic,
  {160b7a0a-dc0e-4c0f-bcc5-87f4ec7af71f}, !- Handle
  Pipe Adiabatic 3,                       !- Name
  {a4334db0-fda0-49db-aedc-50dd1fdcc425}, !- Inlet Node Name
  {68d32e18-4ed5-4713-b158-8704799c8908}; !- Outlet Node Name

OS:Pipe:Adiabatic,
  {c9930693-d6b8-4ba7-badb-23f238b19588}, !- Handle
  Pipe Adiabatic 4,                       !- Name
  {53c4a4b1-b0f3-41d0-98f5-c5341c1c7950}, !- Inlet Node Name
  {dcb245f1-c639-4f78-8c86-0ee77502bfb9}; !- Outlet Node Name

OS:Node,
  {84f4ef7f-8bcb-458a-a02d-19e706925373}, !- Handle
  Node 34,                                !- Name
  {7b55303c-6d7f-47d7-abb0-3cb33f37ee95}, !- Inlet Port
  {53c4a4b1-b0f3-41d0-98f5-c5341c1c7950}; !- Outlet Port

OS:Connection,
  {7b55303c-6d7f-47d7-abb0-3cb33f37ee95}, !- Handle
  {d68e7904-ab2f-4add-85de-a8dde3e360d8}, !- Name
  {d80a2699-c597-4cd1-87ed-26fac5b2e9f3}, !- Source Object
  2,                                      !- Outlet Port
  {84f4ef7f-8bcb-458a-a02d-19e706925373}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {53c4a4b1-b0f3-41d0-98f5-c5341c1c7950}, !- Handle
  {785c2175-ae85-409a-a006-40757e225db7}, !- Name
  {84f4ef7f-8bcb-458a-a02d-19e706925373}, !- Source Object
  3,                                      !- Outlet Port
  {c9930693-d6b8-4ba7-badb-23f238b19588}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dcb245f1-c639-4f78-8c86-0ee77502bfb9}, !- Handle
  {0386393d-71e4-4a6f-91e3-e1fa614070eb}, !- Name
  {c9930693-d6b8-4ba7-badb-23f238b19588}, !- Source Object
  3,                                      !- Outlet Port
  {bd264861-75c8-4838-a83a-34b77348267d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3ab89dfb-eb85-4c7c-ac22-a660bf919ac2}, !- Handle
  Node 35,                                !- Name
  {68d32e18-4ed5-4713-b158-8704799c8908}, !- Inlet Port
  {da2686aa-db09-453e-88be-785f61e2af15}; !- Outlet Port

OS:Connection,
  {a4334db0-fda0-49db-aedc-50dd1fdcc425}, !- Handle
  {9268859b-3030-400a-a016-38f06d43ad26}, !- Name
  {2c8b2806-26fc-4fbe-91f0-2ea56e7c30d8}, !- Source Object
  3,                                      !- Outlet Port
  {160b7a0a-dc0e-4c0f-bcc5-87f4ec7af71f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {68d32e18-4ed5-4713-b158-8704799c8908}, !- Handle
  {a5797e5f-623e-484f-8e5e-f094d7cb4065}, !- Name
  {160b7a0a-dc0e-4c0f-bcc5-87f4ec7af71f}, !- Source Object
  3,                                      !- Outlet Port
  {3ab89dfb-eb85-4c7c-ac22-a660bf919ac2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {da2686aa-db09-453e-88be-785f61e2af15}, !- Handle
  {963eb08c-b43c-4fe7-9f36-40520d338d8e}, !- Name
  {3ab89dfb-eb85-4c7c-ac22-a660bf919ac2}, !- Source Object
  3,                                      !- Outlet Port
  {1a49a41f-2b8f-43b3-bf05-315f9d9aa019}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {80587c30-7426-42b0-868e-c94a14d0c92d}, !- Handle
  Pipe Adiabatic 5,                       !- Name
  {0e40c4d2-be31-43dc-a599-864c3e599461}, !- Inlet Node Name
  {b2c03a3a-74fb-49ad-9e89-043d2a624d83}; !- Outlet Node Name

OS:Node,
  {2f7ef770-8bfb-47dd-8d48-d6718d4e3eac}, !- Handle
  Node 36,                                !- Name
  {390d1494-9cd9-4604-ba7c-74d2b371536a}, !- Inlet Port
  {0e40c4d2-be31-43dc-a599-864c3e599461}; !- Outlet Port

OS:Connection,
  {390d1494-9cd9-4604-ba7c-74d2b371536a}, !- Handle
  {cb92c27f-2099-437c-98ba-1f65cecab2d0}, !- Name
  {f2caf535-d93a-4807-a03c-8a14d9e5472e}, !- Source Object
  2,                                      !- Outlet Port
  {2f7ef770-8bfb-47dd-8d48-d6718d4e3eac}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0e40c4d2-be31-43dc-a599-864c3e599461}, !- Handle
  {1c77c527-fc6a-4947-a738-5abf9ea84656}, !- Name
  {2f7ef770-8bfb-47dd-8d48-d6718d4e3eac}, !- Source Object
  3,                                      !- Outlet Port
  {80587c30-7426-42b0-868e-c94a14d0c92d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b2c03a3a-74fb-49ad-9e89-043d2a624d83}, !- Handle
  {ea8053b7-156f-4536-be5c-5d538ba32547}, !- Name
  {80587c30-7426-42b0-868e-c94a14d0c92d}, !- Source Object
  3,                                      !- Outlet Port
  {58f7bfef-8cde-4011-8d71-d27a055354f7}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:Scheduled,
  {14cc4a8c-efc6-4c92-bcf5-00374edfba31}, !- Handle
  Setpoint Manager Scheduled 2,           !- Name
  Temperature,                            !- Control Variable
  {529e463d-08ec-4a7a-92c0-ea64221f2225}, !- Schedule Name
  {58f7bfef-8cde-4011-8d71-d27a055354f7}; !- Setpoint Node or NodeList Name

OS:PlantLoop,
  {76678061-4a46-4669-9b24-2a563d9b7fb1}, !- Handle
  Chilled Water Loop,                     !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {1d58230b-f7b7-4ed3-893b-276b2851560e}, !- Loop Temperature Setpoint Node Name
  ,                                       !- Maximum Loop Temperature {C}
  ,                                       !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {0f6fd33f-9289-4f9c-bacc-a331607db401}, !- Plant Side Inlet Node Name
  {4c10e8d2-bf16-4f4f-958e-6556ed35ef2f}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {100cf8ea-47cf-4662-b7da-e89cebe50b2a}, !- Demand Side Inlet Node Name
  {1a4fd9e2-b34f-48f5-a434-3e81ffaa5613}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {81eda24b-1abf-4948-8403-c434cf49e8a9}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {7b1060e7-ea34-4e11-911b-14b0dcb2ae84}, !- Demand Mixer Name
  {5db80659-e460-44b1-9b27-7500fa7feec4}, !- Demand Splitter Name
  {6c6e258e-d89d-40bf-8283-a8a72fbf52fe}, !- Supply Mixer Name
  {ca944c04-b2fd-4cfe-9110-a6f6c42522c5}; !- Supply Splitter Name

OS:Sizing:Plant,
  {e06ebfef-0de5-4ae1-907d-d42a76d0f714}, !- Handle
  {76678061-4a46-4669-9b24-2a563d9b7fb1}, !- Plant or Condenser Loop Name
  Cooling,                                !- Loop Type
  7.22,                                   !- Design Loop Exit Temperature {C}
  6.67,                                   !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:Node,
  {8c6dcb65-6b6d-4520-8a25-249d3e0e9bad}, !- Handle
  Node 37,                                !- Name
  {0f6fd33f-9289-4f9c-bacc-a331607db401}, !- Inlet Port
  {b45861e6-7014-4c0e-9c83-ed3140601a43}; !- Outlet Port

OS:Node,
  {1d58230b-f7b7-4ed3-893b-276b2851560e}, !- Handle
  Node 38,                                !- Name
  {bdcbf3c0-00ae-4aee-91bc-7dd40bf28bce}, !- Inlet Port
  {4c10e8d2-bf16-4f4f-958e-6556ed35ef2f}; !- Outlet Port

OS:Node,
  {16311ef6-5999-4895-b3de-da4cca7fb947}, !- Handle
  Node 39,                                !- Name
  {9adfd050-21e4-490f-a728-ce0ae2ebdbd1}, !- Inlet Port
  {83a7a43f-dce4-4661-b772-223c6b79c00f}; !- Outlet Port

OS:Connector:Mixer,
  {6c6e258e-d89d-40bf-8283-a8a72fbf52fe}, !- Handle
  Connector Mixer 3,                      !- Name
  {527a270e-8a64-47f5-8bee-416482841ffd}, !- Outlet Branch Name
  {8a42e2c3-df0e-44e8-9924-a45fd5ed1290}, !- Inlet Branch Name 1
  {0556d598-6cdd-4957-bcb4-8dd6ea79d657}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {ca944c04-b2fd-4cfe-9110-a6f6c42522c5}, !- Handle
  Connector Splitter 3,                   !- Name
  {7669cca4-2632-4d81-b96f-5b6addf8e6a7}, !- Inlet Branch Name
  {9adfd050-21e4-490f-a728-ce0ae2ebdbd1}, !- Outlet Branch Name 1
  {cfc9f411-bb76-4cab-afde-0fa8184112ef}; !- Outlet Branch Name 2

OS:Connection,
  {0f6fd33f-9289-4f9c-bacc-a331607db401}, !- Handle
  {4dd86624-1791-4e98-ad7e-790afd92510f}, !- Name
  {76678061-4a46-4669-9b24-2a563d9b7fb1}, !- Source Object
  14,                                     !- Outlet Port
  {8c6dcb65-6b6d-4520-8a25-249d3e0e9bad}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9adfd050-21e4-490f-a728-ce0ae2ebdbd1}, !- Handle
  {29caaf2e-ac1e-42b1-a1dc-5e0736e0493c}, !- Name
  {ca944c04-b2fd-4cfe-9110-a6f6c42522c5}, !- Source Object
  3,                                      !- Outlet Port
  {16311ef6-5999-4895-b3de-da4cca7fb947}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4c10e8d2-bf16-4f4f-958e-6556ed35ef2f}, !- Handle
  {d688de44-ce81-47f0-95ee-0662c80270f9}, !- Name
  {1d58230b-f7b7-4ed3-893b-276b2851560e}, !- Source Object
  3,                                      !- Outlet Port
  {76678061-4a46-4669-9b24-2a563d9b7fb1}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {c8d38984-3886-4dc1-aaf9-bcdf782c1dc0}, !- Handle
  Node 40,                                !- Name
  {100cf8ea-47cf-4662-b7da-e89cebe50b2a}, !- Inlet Port
  {d433def4-8df1-4317-be77-d1414b6deb49}; !- Outlet Port

OS:Node,
  {92278fb8-4bc5-437a-abc8-6b6cbf7b0af1}, !- Handle
  Node 41,                                !- Name
  {e20c1b96-6400-419e-8aa8-62333513a95a}, !- Inlet Port
  {1a4fd9e2-b34f-48f5-a434-3e81ffaa5613}; !- Outlet Port

OS:Node,
  {0dd9bc8f-65cb-4bbe-a13e-fd45f0fb9ebf}, !- Handle
  Node 42,                                !- Name
  {c25e317b-fd5c-49e9-b532-6ef6b0a25965}, !- Inlet Port
  {ba6b6bb3-e801-4c11-8423-d2f01b622cce}; !- Outlet Port

OS:Connector:Mixer,
  {7b1060e7-ea34-4e11-911b-14b0dcb2ae84}, !- Handle
  Connector Mixer 4,                      !- Name
  {a16fe2c2-b4bf-45e3-80c9-1fe5acdf405b}, !- Outlet Branch Name
  {c2424639-0940-4e99-9877-3d277cdd89d1}, !- Inlet Branch Name 1
  {4cf65216-1916-4613-bcc3-ea9c09687df5}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {5db80659-e460-44b1-9b27-7500fa7feec4}, !- Handle
  Connector Splitter 4,                   !- Name
  {0ef4a0e5-5891-4ddd-92ec-e0f6de73c718}, !- Inlet Branch Name
  {c25e317b-fd5c-49e9-b532-6ef6b0a25965}, !- Outlet Branch Name 1
  {c78f0401-5fbf-4146-a1d2-777169310aff}; !- Outlet Branch Name 2

OS:Connection,
  {100cf8ea-47cf-4662-b7da-e89cebe50b2a}, !- Handle
  {10bf35bc-1570-4432-b4b9-bd906b2eecc5}, !- Name
  {76678061-4a46-4669-9b24-2a563d9b7fb1}, !- Source Object
  17,                                     !- Outlet Port
  {c8d38984-3886-4dc1-aaf9-bcdf782c1dc0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c25e317b-fd5c-49e9-b532-6ef6b0a25965}, !- Handle
  {9f05af87-b980-44ff-9fa9-1a811a414b3e}, !- Name
  {5db80659-e460-44b1-9b27-7500fa7feec4}, !- Source Object
  3,                                      !- Outlet Port
  {0dd9bc8f-65cb-4bbe-a13e-fd45f0fb9ebf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1a4fd9e2-b34f-48f5-a434-3e81ffaa5613}, !- Handle
  {1f986011-240b-46de-9575-961b7a8d5504}, !- Name
  {92278fb8-4bc5-437a-abc8-6b6cbf7b0af1}, !- Source Object
  3,                                      !- Outlet Port
  {76678061-4a46-4669-9b24-2a563d9b7fb1}, !- Target Object
  18;                                     !- Inlet Port

OS:AvailabilityManagerAssignmentList,
  {81eda24b-1abf-4948-8403-c434cf49e8a9}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 1; !- Name

OS:Pump:VariableSpeed,
  {41fe654f-c23c-42c5-8f38-bc4f54748eec}, !- Handle
  Pump Variable Speed 2,                  !- Name
  {b45861e6-7014-4c0e-9c83-ed3140601a43}, !- Inlet Node Name
  {c66a247a-d69a-472c-a481-60a1a53fa237}, !- Outlet Node Name
  ,                                       !- Rated Flow Rate {m3/s}
  ,                                       !- Rated Pump Head {Pa}
  ,                                       !- Rated Power Consumption {W}
  ,                                       !- Motor Efficiency
  ,                                       !- Fraction of Motor Inefficiencies to Fluid Stream
  ,                                       !- Coefficient 1 of the Part Load Performance Curve
  ,                                       !- Coefficient 2 of the Part Load Performance Curve
  ,                                       !- Coefficient 3 of the Part Load Performance Curve
  ,                                       !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump rpm Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {Rotations Per Minute}
  ,                                       !- Maximum RPM Schedule {Rotations Per Minute}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0;                                      !- Design Minimum Flow Rate Fraction

OS:Node,
  {81e3a6eb-e344-4fcb-9745-839d8a72935e}, !- Handle
  Node 43,                                !- Name
  {c66a247a-d69a-472c-a481-60a1a53fa237}, !- Inlet Port
  {7669cca4-2632-4d81-b96f-5b6addf8e6a7}; !- Outlet Port

OS:Connection,
  {b45861e6-7014-4c0e-9c83-ed3140601a43}, !- Handle
  {c557c5ab-f1ad-4653-bf57-759309666ffd}, !- Name
  {8c6dcb65-6b6d-4520-8a25-249d3e0e9bad}, !- Source Object
  3,                                      !- Outlet Port
  {41fe654f-c23c-42c5-8f38-bc4f54748eec}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c66a247a-d69a-472c-a481-60a1a53fa237}, !- Handle
  {2496d34f-3a5f-4d92-89e4-bea40ee33f96}, !- Name
  {41fe654f-c23c-42c5-8f38-bc4f54748eec}, !- Source Object
  3,                                      !- Outlet Port
  {81e3a6eb-e344-4fcb-9745-839d8a72935e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7669cca4-2632-4d81-b96f-5b6addf8e6a7}, !- Handle
  {c6119dd9-175f-44f9-82e2-bff4dedbc351}, !- Name
  {81e3a6eb-e344-4fcb-9745-839d8a72935e}, !- Source Object
  3,                                      !- Outlet Port
  {ca944c04-b2fd-4cfe-9110-a6f6c42522c5}, !- Target Object
  2;                                      !- Inlet Port

OS:Curve:Biquadratic,
  {81fca0db-6aad-4e1d-b114-f9802cbfb437}, !- Handle
  Curve Biquadratic 1,                    !- Name
  0.258,                                  !- Coefficient1 Constant
  0.0389,                                 !- Coefficient2 x
  -0.000217,                              !- Coefficient3 x**2
  0.0469,                                 !- Coefficient4 y
  -0.000943,                              !- Coefficient5 y**2
  -0.000343,                              !- Coefficient6 x*y
  5,                                      !- Minimum Value of x
  10,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  35;                                     !- Maximum Value of y

OS:Curve:Biquadratic,
  {457b6023-68ec-4c89-a36b-8254975bbce3}, !- Handle
  Curve Biquadratic 2,                    !- Name
  0.934,                                  !- Coefficient1 Constant
  -0.0582,                                !- Coefficient2 x
  0.0045,                                 !- Coefficient3 x**2
  0.00243,                                !- Coefficient4 y
  0.000486,                               !- Coefficient5 y**2
  -0.00122,                               !- Coefficient6 x*y
  5,                                      !- Minimum Value of x
  10,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  35;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {894e6490-b08c-485e-89d4-72b83fe35e1d}, !- Handle
  Curve Quadratic 1,                      !- Name
  0.222903,                               !- Coefficient1 Constant
  0.313387,                               !- Coefficient2 x
  0.46371,                                !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Chiller:Electric:EIR,
  {2892af65-4853-47e8-bd56-c9b289c87646}, !- Handle
  Chiller Electric EIR 1,                 !- Name
  Autosize,                               !- Reference Capacity {W}
  5.5,                                    !- Reference COP {W/W}
  ,                                       !- Reference Leaving Chilled Water Temperature {C}
  ,                                       !- Reference Entering Condenser Fluid Temperature {C}
  ,                                       !- Reference Chilled Water Flow Rate {m3/s}
  ,                                       !- Reference Condenser Fluid Flow Rate {m3/s}
  {81fca0db-6aad-4e1d-b114-f9802cbfb437}, !- Cooling Capacity Function of Temperature Curve Name
  {457b6023-68ec-4c89-a36b-8254975bbce3}, !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
  {894e6490-b08c-485e-89d4-72b83fe35e1d}, !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
  ,                                       !- Minimum Part Load Ratio
  ,                                       !- Maximum Part Load Ratio
  ,                                       !- Optimum Part Load Ratio
  ,                                       !- Minimum Unloading Ratio
  {83a7a43f-dce4-4661-b772-223c6b79c00f}, !- Chilled Water Inlet Node Name
  {55567a3c-8abc-4521-8317-194847e0fda9}, !- Chilled Water Outlet Node Name
  {fe017e01-b963-42b1-8423-1b4439ce8b27}, !- Condenser Inlet Node Name
  {ccfe5a5a-334d-4475-ae54-24f054cb5fb2}, !- Condenser Outlet Node Name
  WaterCooled,                            !- Condenser Type
  ,                                       !- Condenser Fan Power Ratio {W/W}
  ,                                       !- Compressor Motor Efficiency
  ,                                       !- Leaving Chilled Water Lower Temperature Limit {C}
  ,                                       !- Chiller Flow Mode
  0,                                      !- Design Heat Recovery Water Flow Rate {m3/s}
  ,                                       !- Heat Recovery Inlet Node Name
  ,                                       !- Heat Recovery Outlet Node Name
  1,                                      !- Sizing Factor
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ,                                       !- Basin Heater Operating Schedule Name
  ,                                       !- Condenser Heat Recovery Relative Capacity Fraction
  ,                                       !- Heat Recovery Inlet High Temperature Limit Schedule Name
  ,                                       !- Heat Recovery Leaving Temperature Setpoint Node Name
  General;                                !- End-Use Subcategory

OS:Node,
  {d71cc30c-826e-4cf7-ba6f-5e01365a06df}, !- Handle
  Node 44,                                !- Name
  {55567a3c-8abc-4521-8317-194847e0fda9}, !- Inlet Port
  {8a42e2c3-df0e-44e8-9924-a45fd5ed1290}; !- Outlet Port

OS:Connection,
  {83a7a43f-dce4-4661-b772-223c6b79c00f}, !- Handle
  {4d3154b6-6bf5-4d1e-844c-f0371be3746b}, !- Name
  {16311ef6-5999-4895-b3de-da4cca7fb947}, !- Source Object
  3,                                      !- Outlet Port
  {2892af65-4853-47e8-bd56-c9b289c87646}, !- Target Object
  15;                                     !- Inlet Port

OS:Connection,
  {55567a3c-8abc-4521-8317-194847e0fda9}, !- Handle
  {9c7cd59c-75ab-4a10-939f-2a7bbf716a8a}, !- Name
  {2892af65-4853-47e8-bd56-c9b289c87646}, !- Source Object
  16,                                     !- Outlet Port
  {d71cc30c-826e-4cf7-ba6f-5e01365a06df}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8a42e2c3-df0e-44e8-9924-a45fd5ed1290}, !- Handle
  {61bf3ed4-9796-40f0-a1b8-7d26669cf32f}, !- Name
  {d71cc30c-826e-4cf7-ba6f-5e01365a06df}, !- Source Object
  3,                                      !- Outlet Port
  {6c6e258e-d89d-40bf-8283-a8a72fbf52fe}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {53ef3e59-9148-4357-85b1-fb7f941894f8}, !- Handle
  Pipe Adiabatic 6,                       !- Name
  {65e23cee-303f-4051-9487-8bf64295468d}, !- Inlet Node Name
  {2d482398-2f90-4a46-a5bb-c722753cf8ae}; !- Outlet Node Name

OS:Node,
  {cad74f31-2c57-448b-ac57-10756d6e327b}, !- Handle
  Node 45,                                !- Name
  {cfc9f411-bb76-4cab-afde-0fa8184112ef}, !- Inlet Port
  {65e23cee-303f-4051-9487-8bf64295468d}; !- Outlet Port

OS:Connection,
  {cfc9f411-bb76-4cab-afde-0fa8184112ef}, !- Handle
  {ed5ac15b-2fc4-4527-a50f-a2786ef95a39}, !- Name
  {ca944c04-b2fd-4cfe-9110-a6f6c42522c5}, !- Source Object
  4,                                      !- Outlet Port
  {cad74f31-2c57-448b-ac57-10756d6e327b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {efc67d8c-14e6-4eed-8bbf-cbc6e701918b}, !- Handle
  Node 46,                                !- Name
  {2d482398-2f90-4a46-a5bb-c722753cf8ae}, !- Inlet Port
  {0556d598-6cdd-4957-bcb4-8dd6ea79d657}; !- Outlet Port

OS:Connection,
  {65e23cee-303f-4051-9487-8bf64295468d}, !- Handle
  {94b4d332-627c-4b05-af19-42419b74bdb7}, !- Name
  {cad74f31-2c57-448b-ac57-10756d6e327b}, !- Source Object
  3,                                      !- Outlet Port
  {53ef3e59-9148-4357-85b1-fb7f941894f8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2d482398-2f90-4a46-a5bb-c722753cf8ae}, !- Handle
  {ef4bbdf4-8fb4-4142-9742-61ac391f13f6}, !- Name
  {53ef3e59-9148-4357-85b1-fb7f941894f8}, !- Source Object
  3,                                      !- Outlet Port
  {efc67d8c-14e6-4eed-8bbf-cbc6e701918b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0556d598-6cdd-4957-bcb4-8dd6ea79d657}, !- Handle
  {9fe3d332-9c39-49d6-bdf1-d6b919248d85}, !- Name
  {efc67d8c-14e6-4eed-8bbf-cbc6e701918b}, !- Source Object
  3,                                      !- Outlet Port
  {6c6e258e-d89d-40bf-8283-a8a72fbf52fe}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {0834a092-732a-4d48-84a2-bc0e40b6c0c9}, !- Handle
  Pipe Adiabatic 7,                       !- Name
  {9c7f89e9-ee77-4b51-ad2f-66c48fb6edec}, !- Inlet Node Name
  {bdcbf3c0-00ae-4aee-91bc-7dd40bf28bce}; !- Outlet Node Name

OS:Node,
  {b7e5a251-e49c-41b5-b236-00b31054d18a}, !- Handle
  Node 47,                                !- Name
  {527a270e-8a64-47f5-8bee-416482841ffd}, !- Inlet Port
  {9c7f89e9-ee77-4b51-ad2f-66c48fb6edec}; !- Outlet Port

OS:Connection,
  {527a270e-8a64-47f5-8bee-416482841ffd}, !- Handle
  {374ca583-8f94-41b2-8e51-66e0c57f2d76}, !- Name
  {6c6e258e-d89d-40bf-8283-a8a72fbf52fe}, !- Source Object
  2,                                      !- Outlet Port
  {b7e5a251-e49c-41b5-b236-00b31054d18a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9c7f89e9-ee77-4b51-ad2f-66c48fb6edec}, !- Handle
  {4e20b098-70df-4301-ac5b-b24d337fd9ca}, !- Name
  {b7e5a251-e49c-41b5-b236-00b31054d18a}, !- Source Object
  3,                                      !- Outlet Port
  {0834a092-732a-4d48-84a2-bc0e40b6c0c9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bdcbf3c0-00ae-4aee-91bc-7dd40bf28bce}, !- Handle
  {b521fac8-3598-4d4c-9e28-e5c94d5e18f2}, !- Name
  {0834a092-732a-4d48-84a2-bc0e40b6c0c9}, !- Source Object
  3,                                      !- Outlet Port
  {1d58230b-f7b7-4ed3-893b-276b2851560e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f90fd871-1b56-4640-a07c-319580a9091b}, !- Handle
  Node 48,                                !- Name
  {88714371-9a93-48e8-b725-d24d0e944834}, !- Inlet Port
  {c2424639-0940-4e99-9877-3d277cdd89d1}; !- Outlet Port

OS:Connection,
  {ba6b6bb3-e801-4c11-8423-d2f01b622cce}, !- Handle
  {babc0a0b-094d-4310-8335-88155f69415e}, !- Name
  {0dd9bc8f-65cb-4bbe-a13e-fd45f0fb9ebf}, !- Source Object
  3,                                      !- Outlet Port
  {a9c3b6af-ed69-4703-8fca-81f9b59bd363}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {88714371-9a93-48e8-b725-d24d0e944834}, !- Handle
  {349ee8e6-c1c4-47fc-a259-29bee54915ba}, !- Name
  {a9c3b6af-ed69-4703-8fca-81f9b59bd363}, !- Source Object
  11,                                     !- Outlet Port
  {f90fd871-1b56-4640-a07c-319580a9091b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c2424639-0940-4e99-9877-3d277cdd89d1}, !- Handle
  {e107e2f7-9836-4752-9e2b-6cd35af1a579}, !- Name
  {f90fd871-1b56-4640-a07c-319580a9091b}, !- Source Object
  3,                                      !- Outlet Port
  {7b1060e7-ea34-4e11-911b-14b0dcb2ae84}, !- Target Object
  3;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {8e97a9e5-8b14-4d53-a903-19e449d0b9e4}, !- Handle
  Controller Water Coil 2,                !- Name
  {a9c3b6af-ed69-4703-8fca-81f9b59bd363}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:SetpointManager:Scheduled,
  {9d3fdb63-c642-49ce-9b83-26d40b7d099d}, !- Handle
  Setpoint Manager Scheduled 3,           !- Name
  Temperature,                            !- Control Variable
  {944c0256-4caf-4cd1-97ca-cf2b28a44e3c}, !- Schedule Name
  {1d58230b-f7b7-4ed3-893b-276b2851560e}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Water,
  {c6d05caf-98b1-4afc-bbce-a0cc07514878}, !- Handle
  Coil Heating Water 2,                   !- Name
  {bf79600b-62f5-433d-8acd-f31955911b28}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {3ebff296-dce9-4068-9702-256d4c5f2ba4}, !- Water Inlet Node Name
  {c19968e5-2634-48ed-8dff-9c13e72894e1}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  ,                                       !- Rated Inlet Water Temperature {C}
  ,                                       !- Rated Inlet Air Temperature {C}
  ,                                       !- Rated Outlet Water Temperature {C}
  ,                                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {60b5e105-2ed6-47db-aa2d-f9e76495e001}, !- Handle
  Air Terminal Single Duct VAV Reheat 1,  !- Name
  {bf79600b-62f5-433d-8acd-f31955911b28}, !- Availability Schedule Name
  {1f31e434-c3df-4d51-aaf1-c6d224e2a659}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {c6d05caf-98b1-4afc-bbce-a0cc07514878}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {4183e622-2b95-4eb5-9023-d23e7b1bfd0f}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {65f2b909-4505-4ea7-88f5-cca3e128e712}, !- Handle
  Node 49,                                !- Name
  {1b543c9c-bac4-41f1-bac3-b9019d7d787e}, !- Inlet Port
  {1f31e434-c3df-4d51-aaf1-c6d224e2a659}; !- Outlet Port

OS:Connection,
  {1b543c9c-bac4-41f1-bac3-b9019d7d787e}, !- Handle
  {fcb65d87-4d5e-4c65-b741-0b2454d578b6}, !- Name
  {e405fbea-f7d4-4698-9365-0276b2de25c1}, !- Source Object
  3,                                      !- Outlet Port
  {65f2b909-4505-4ea7-88f5-cca3e128e712}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1f31e434-c3df-4d51-aaf1-c6d224e2a659}, !- Handle
  {a04e1876-a1f5-4312-9a7b-20191e68c27b}, !- Name
  {65f2b909-4505-4ea7-88f5-cca3e128e712}, !- Source Object
  3,                                      !- Outlet Port
  {60b5e105-2ed6-47db-aa2d-f9e76495e001}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {4183e622-2b95-4eb5-9023-d23e7b1bfd0f}, !- Handle
  {8c31e7d2-24cd-4c5a-b40b-14854d5af4e2}, !- Name
  {60b5e105-2ed6-47db-aa2d-f9e76495e001}, !- Source Object
  12,                                     !- Outlet Port
  {09f393ec-4079-4ca4-a122-1ac738846b1d}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {46717945-28d2-497f-a3c6-3d017d3eea4b}, !- Handle
  Pipe Adiabatic 8,                       !- Name
  {5fde8f1f-02f2-437d-a389-1040baa126da}, !- Inlet Node Name
  {93ea6fd2-7758-4d4c-9388-fa90384570fb}; !- Outlet Node Name

OS:Node,
  {f08931e8-a394-4051-8839-53cdd794e4a2}, !- Handle
  Node 50,                                !- Name
  {c78f0401-5fbf-4146-a1d2-777169310aff}, !- Inlet Port
  {5fde8f1f-02f2-437d-a389-1040baa126da}; !- Outlet Port

OS:Connection,
  {c78f0401-5fbf-4146-a1d2-777169310aff}, !- Handle
  {9bb762e0-5431-4669-b4b5-995c78a73867}, !- Name
  {5db80659-e460-44b1-9b27-7500fa7feec4}, !- Source Object
  4,                                      !- Outlet Port
  {f08931e8-a394-4051-8839-53cdd794e4a2}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {364c07a9-f888-4186-b570-fc5da38ab2b4}, !- Handle
  Node 51,                                !- Name
  {93ea6fd2-7758-4d4c-9388-fa90384570fb}, !- Inlet Port
  {4cf65216-1916-4613-bcc3-ea9c09687df5}; !- Outlet Port

OS:Connection,
  {5fde8f1f-02f2-437d-a389-1040baa126da}, !- Handle
  {a109d01b-d703-4782-9af4-46e1a4193b90}, !- Name
  {f08931e8-a394-4051-8839-53cdd794e4a2}, !- Source Object
  3,                                      !- Outlet Port
  {46717945-28d2-497f-a3c6-3d017d3eea4b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {93ea6fd2-7758-4d4c-9388-fa90384570fb}, !- Handle
  {e07851b1-b810-4d33-b9d3-8a19090feb42}, !- Name
  {46717945-28d2-497f-a3c6-3d017d3eea4b}, !- Source Object
  3,                                      !- Outlet Port
  {364c07a9-f888-4186-b570-fc5da38ab2b4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4cf65216-1916-4613-bcc3-ea9c09687df5}, !- Handle
  {db7597c7-017a-46c3-90cd-324561aa932a}, !- Name
  {364c07a9-f888-4186-b570-fc5da38ab2b4}, !- Source Object
  3,                                      !- Outlet Port
  {7b1060e7-ea34-4e11-911b-14b0dcb2ae84}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {6cf60d41-425e-4fa7-8559-3a8e0a353e2a}, !- Handle
  Node 52,                                !- Name
  {c6a84ba1-eb92-4812-923a-f625ed7a0b96}, !- Inlet Port
  {3ebff296-dce9-4068-9702-256d4c5f2ba4}; !- Outlet Port

OS:Connection,
  {c6a84ba1-eb92-4812-923a-f625ed7a0b96}, !- Handle
  {2ce87d2f-e8b6-4835-a9f3-5040a91bde19}, !- Name
  {1a49a41f-2b8f-43b3-bf05-315f9d9aa019}, !- Source Object
  5,                                      !- Outlet Port
  {6cf60d41-425e-4fa7-8559-3a8e0a353e2a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a6358f24-ea80-4e6c-b1b3-c2c4e250f80c}, !- Handle
  Node 53,                                !- Name
  {c19968e5-2634-48ed-8dff-9c13e72894e1}, !- Inlet Port
  {f41db1de-d8f8-4281-98f9-7c9c40f595cd}; !- Outlet Port

OS:Connection,
  {3ebff296-dce9-4068-9702-256d4c5f2ba4}, !- Handle
  {e4b0b10a-e21a-4b26-8440-30b5fa8796f6}, !- Name
  {6cf60d41-425e-4fa7-8559-3a8e0a353e2a}, !- Source Object
  3,                                      !- Outlet Port
  {c6d05caf-98b1-4afc-bbce-a0cc07514878}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {c19968e5-2634-48ed-8dff-9c13e72894e1}, !- Handle
  {a66d1682-5df5-490b-840c-b9efc7c6adb8}, !- Name
  {c6d05caf-98b1-4afc-bbce-a0cc07514878}, !- Source Object
  6,                                      !- Outlet Port
  {a6358f24-ea80-4e6c-b1b3-c2c4e250f80c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f41db1de-d8f8-4281-98f9-7c9c40f595cd}, !- Handle
  {d392f00f-61d5-498a-b134-1247a5171af8}, !- Name
  {a6358f24-ea80-4e6c-b1b3-c2c4e250f80c}, !- Source Object
  3,                                      !- Outlet Port
  {d80a2699-c597-4cd1-87ed-26fac5b2e9f3}, !- Target Object
  5;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {2a8ea7f5-3ecc-4195-bd13-f109db20c0fa}, !- Handle
  Pipe Adiabatic 9,                       !- Name
  {d433def4-8df1-4317-be77-d1414b6deb49}, !- Inlet Node Name
  {f4ca1738-75ad-4ded-9a93-8b28c3276f3a}; !- Outlet Node Name

OS:Node,
  {b6a4c604-1d78-45a1-9019-d19a623c7c56}, !- Handle
  Node 54,                                !- Name
  {f4ca1738-75ad-4ded-9a93-8b28c3276f3a}, !- Inlet Port
  {0ef4a0e5-5891-4ddd-92ec-e0f6de73c718}; !- Outlet Port

OS:Connection,
  {d433def4-8df1-4317-be77-d1414b6deb49}, !- Handle
  {843b4677-7dc5-446e-887f-6fd568b04de4}, !- Name
  {c8d38984-3886-4dc1-aaf9-bcdf782c1dc0}, !- Source Object
  3,                                      !- Outlet Port
  {2a8ea7f5-3ecc-4195-bd13-f109db20c0fa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f4ca1738-75ad-4ded-9a93-8b28c3276f3a}, !- Handle
  {7962a1f8-f3df-4765-9cc9-0aa191f76793}, !- Name
  {2a8ea7f5-3ecc-4195-bd13-f109db20c0fa}, !- Source Object
  3,                                      !- Outlet Port
  {b6a4c604-1d78-45a1-9019-d19a623c7c56}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0ef4a0e5-5891-4ddd-92ec-e0f6de73c718}, !- Handle
  {85130c0a-8ff4-4d14-98f0-866daa1b8a35}, !- Name
  {b6a4c604-1d78-45a1-9019-d19a623c7c56}, !- Source Object
  3,                                      !- Outlet Port
  {5db80659-e460-44b1-9b27-7500fa7feec4}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {fce7bf22-53e4-4a0e-9b9c-c603f028fc1d}, !- Handle
  Pipe Adiabatic 10,                      !- Name
  {b5a63424-2a97-4191-b7aa-8dc98743f2b7}, !- Inlet Node Name
  {e20c1b96-6400-419e-8aa8-62333513a95a}; !- Outlet Node Name

OS:Node,
  {fd6cd97b-3d58-4544-b408-3be88b2202e7}, !- Handle
  Node 55,                                !- Name
  {a16fe2c2-b4bf-45e3-80c9-1fe5acdf405b}, !- Inlet Port
  {b5a63424-2a97-4191-b7aa-8dc98743f2b7}; !- Outlet Port

OS:Connection,
  {a16fe2c2-b4bf-45e3-80c9-1fe5acdf405b}, !- Handle
  {5d10c576-c247-4216-80ec-66907e3fbc29}, !- Name
  {7b1060e7-ea34-4e11-911b-14b0dcb2ae84}, !- Source Object
  2,                                      !- Outlet Port
  {fd6cd97b-3d58-4544-b408-3be88b2202e7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b5a63424-2a97-4191-b7aa-8dc98743f2b7}, !- Handle
  {b3c802cf-23e5-4683-92cc-95cba8d2b379}, !- Name
  {fd6cd97b-3d58-4544-b408-3be88b2202e7}, !- Source Object
  3,                                      !- Outlet Port
  {fce7bf22-53e4-4a0e-9b9c-c603f028fc1d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e20c1b96-6400-419e-8aa8-62333513a95a}, !- Handle
  {664aabcc-c68a-4678-b285-9ed699f0c93f}, !- Name
  {fce7bf22-53e4-4a0e-9b9c-c603f028fc1d}, !- Source Object
  3,                                      !- Outlet Port
  {92278fb8-4bc5-437a-abc8-6b6cbf7b0af1}, !- Target Object
  2;                                      !- Inlet Port

OS:PlantLoop,
  {1e58e974-e6df-4719-9e28-b66481d97a24}, !- Handle
  Condenser Water Loop,                   !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {fde61085-dd42-4225-86de-fd79199a9565}, !- Loop Temperature Setpoint Node Name
  ,                                       !- Maximum Loop Temperature {C}
  ,                                       !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {c62970e8-416b-4298-a5f9-e0634fc52f59}, !- Plant Side Inlet Node Name
  {7f4b8772-753d-46c7-82cf-edc8b0518cf7}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {0c793d46-63d3-42f5-bc29-92dea5bfab6b}, !- Demand Side Inlet Node Name
  {f658897b-7036-470b-8388-697adbd35e7e}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {dd17b082-b1a7-4276-8057-101ef28d09b0}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {e517c58b-704e-434f-b7e4-314e94f943a4}, !- Demand Mixer Name
  {fce9ff4d-e7e9-40ef-8ab0-d5ddd45ced4f}, !- Demand Splitter Name
  {743d17ec-49fe-469f-abfd-0ea3e6bc87b1}, !- Supply Mixer Name
  {19d96bd3-1655-4f7f-bae3-e5ae3fad694c}; !- Supply Splitter Name

OS:Sizing:Plant,
  {4cd341a0-5d37-452f-ba6b-1b3b361a5a9e}, !- Handle
  {1e58e974-e6df-4719-9e28-b66481d97a24}, !- Plant or Condenser Loop Name
  Condenser,                              !- Loop Type
  29.4,                                   !- Design Loop Exit Temperature {C}
  5.6,                                    !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:Node,
  {3156f71c-6a3e-4cc5-89e2-93bae0ca9f57}, !- Handle
  Node 56,                                !- Name
  {c62970e8-416b-4298-a5f9-e0634fc52f59}, !- Inlet Port
  {1ed33bd7-e671-4b56-9538-111965617326}; !- Outlet Port

OS:Node,
  {fde61085-dd42-4225-86de-fd79199a9565}, !- Handle
  Node 57,                                !- Name
  {730847b5-6b19-480f-b2b7-16994f65398a}, !- Inlet Port
  {7f4b8772-753d-46c7-82cf-edc8b0518cf7}; !- Outlet Port

OS:Node,
  {7a4f6b9c-9ffa-45bc-89f3-d25d98e88515}, !- Handle
  Node 58,                                !- Name
  {c36b5fa3-3bd0-4f53-b7f8-95eb99252ce8}, !- Inlet Port
  {9e1502df-bb9f-47c7-94be-1f403f28707f}; !- Outlet Port

OS:Connector:Mixer,
  {743d17ec-49fe-469f-abfd-0ea3e6bc87b1}, !- Handle
  Connector Mixer 5,                      !- Name
  {2eb94e72-d42d-4566-ab59-3f8e8686ceb9}, !- Outlet Branch Name
  {9f9c08f5-3c0d-42b3-9599-792e69a2a1be}, !- Inlet Branch Name 1
  {3566e515-378d-418c-b2ee-a152922d14fb}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {19d96bd3-1655-4f7f-bae3-e5ae3fad694c}, !- Handle
  Connector Splitter 5,                   !- Name
  {60b2c452-33c0-4748-b30a-cd2376cf5284}, !- Inlet Branch Name
  {c36b5fa3-3bd0-4f53-b7f8-95eb99252ce8}, !- Outlet Branch Name 1
  {fe7862f0-fc84-4718-9b3d-0866932ae078}; !- Outlet Branch Name 2

OS:Connection,
  {c62970e8-416b-4298-a5f9-e0634fc52f59}, !- Handle
  {0a421200-c2d6-460d-ae0a-17ac1544c94a}, !- Name
  {1e58e974-e6df-4719-9e28-b66481d97a24}, !- Source Object
  14,                                     !- Outlet Port
  {3156f71c-6a3e-4cc5-89e2-93bae0ca9f57}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c36b5fa3-3bd0-4f53-b7f8-95eb99252ce8}, !- Handle
  {c2723768-9bb7-4b84-9d38-4cafdc542aee}, !- Name
  {19d96bd3-1655-4f7f-bae3-e5ae3fad694c}, !- Source Object
  3,                                      !- Outlet Port
  {7a4f6b9c-9ffa-45bc-89f3-d25d98e88515}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7f4b8772-753d-46c7-82cf-edc8b0518cf7}, !- Handle
  {9d701d8e-ad06-44c4-9550-03eb86140b97}, !- Name
  {fde61085-dd42-4225-86de-fd79199a9565}, !- Source Object
  3,                                      !- Outlet Port
  {1e58e974-e6df-4719-9e28-b66481d97a24}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {108a45e8-ba09-42b6-9bdb-46933b9a4caa}, !- Handle
  Node 59,                                !- Name
  {0c793d46-63d3-42f5-bc29-92dea5bfab6b}, !- Inlet Port
  {b337f24e-94d6-483d-91a8-495f21f84013}; !- Outlet Port

OS:Node,
  {807f714f-c0db-488d-b9c3-66896dd93422}, !- Handle
  Node 60,                                !- Name
  {abd90411-dac4-4e76-baf8-fe57c28a2ebf}, !- Inlet Port
  {f658897b-7036-470b-8388-697adbd35e7e}; !- Outlet Port

OS:Node,
  {7ce0b219-d894-4ae0-824d-ec5ae93ee362}, !- Handle
  Node 61,                                !- Name
  {6ecce3be-4604-4681-ac6a-09c690c72fd3}, !- Inlet Port
  {fe017e01-b963-42b1-8423-1b4439ce8b27}; !- Outlet Port

OS:Connector:Mixer,
  {e517c58b-704e-434f-b7e4-314e94f943a4}, !- Handle
  Connector Mixer 6,                      !- Name
  {07062069-538c-483c-be23-076cd98b67f6}, !- Outlet Branch Name
  {4dc608c9-3c38-4319-9b0a-029b3e8a7d07}, !- Inlet Branch Name 1
  {c352f2aa-97c5-4035-bad4-909df7b8b196}, !- Inlet Branch Name 2
  {8e9a5937-f027-4c57-92ad-c37dbc318132}; !- Inlet Branch Name 3

OS:Connector:Splitter,
  {fce9ff4d-e7e9-40ef-8ab0-d5ddd45ced4f}, !- Handle
  Connector Splitter 6,                   !- Name
  {1f0660bc-2f03-437d-b99e-af821546c69a}, !- Inlet Branch Name
  {6ecce3be-4604-4681-ac6a-09c690c72fd3}, !- Outlet Branch Name 1
  {1320a9fd-cbfc-4c5b-95ee-8259f8d13b88}, !- Outlet Branch Name 2
  {ad308aea-41c1-48b6-af7b-64a130d31dae}; !- Outlet Branch Name 3

OS:Connection,
  {0c793d46-63d3-42f5-bc29-92dea5bfab6b}, !- Handle
  {2dacf10e-07a0-49e0-90cd-4cd8eae6b255}, !- Name
  {1e58e974-e6df-4719-9e28-b66481d97a24}, !- Source Object
  17,                                     !- Outlet Port
  {108a45e8-ba09-42b6-9bdb-46933b9a4caa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6ecce3be-4604-4681-ac6a-09c690c72fd3}, !- Handle
  {5d971527-8ae9-4074-9cc1-ed7ccd50ee8b}, !- Name
  {fce9ff4d-e7e9-40ef-8ab0-d5ddd45ced4f}, !- Source Object
  3,                                      !- Outlet Port
  {7ce0b219-d894-4ae0-824d-ec5ae93ee362}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f658897b-7036-470b-8388-697adbd35e7e}, !- Handle
  {2657d30e-4b5b-486e-bbc7-06da51f2df68}, !- Name
  {807f714f-c0db-488d-b9c3-66896dd93422}, !- Source Object
  3,                                      !- Outlet Port
  {1e58e974-e6df-4719-9e28-b66481d97a24}, !- Target Object
  18;                                     !- Inlet Port

OS:AvailabilityManagerAssignmentList,
  {dd17b082-b1a7-4276-8057-101ef28d09b0}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 2; !- Name

OS:CoolingTower:SingleSpeed,
  {351b53f3-37d8-4057-b3b5-1d1ee8daa2ce}, !- Handle
  Cooling Tower Single Speed 1,           !- Name
  {9e1502df-bb9f-47c7-94be-1f403f28707f}, !- Water Inlet Node Name
  {a9a129ad-bd11-440c-a4ad-836e8ba5dd27}, !- Water Outlet Node Name
  autosize,                               !- Design Water Flow Rate {m3/s}
  autosize,                               !- Design Air Flow Rate {m3/s}
  autosize,                               !- Fan Power at Design Air Flow Rate {W}
  autosize,                               !- U-Factor Times Area Value at Design Air Flow Rate {W/K}
  autosize,                               !- Air Flow Rate in Free Convection Regime {m3/s}
  autosize,                               !- U-Factor Times Area Value at Free Convection Air Flow Rate {W/K}
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  ,                                       !- Nominal Capacity {W}
  0,                                      !- Free Convection Capacity {W}
  0,                                      !- Basin Heater Capacity {W/K}
  ,                                       !- Basin Heater Setpoint Temperature {C}
  ,                                       !- Basin Heater Operating Schedule Name
  LossFactor,                             !- Evaporation Loss Mode
  0.2,                                    !- Evaporation Loss Factor {percent/K}
  0.008,                                  !- Drift Loss Percent {percent}
  ConcentrationRatio,                     !- Blowdown Calculation Mode
  3,                                      !- Blowdown Concentration Ratio
  ,                                       !- Blowdown Makeup Water Usage Schedule Name
  ,                                       !- Outdoor Air Inlet Node Name
  FanCycling,                             !- Capacity Control
  1,                                      !- Number of Cells
  MinimalCell,                            !- Cell Control
  0.33,                                   !- Cell Minimum  Water Flow Rate Fraction
  2.5,                                    !- Cell Maximum Water Flow Rate Fraction
  1,                                      !- Sizing Factor
  0.1,                                    !- Free Convection Air Flow Rate Sizing Factor
  0.1,                                    !- Free Convection U-Factor Times Area Value Sizing Factor
  1.25,                                   !- Heat Rejection Capacity and Nominal Capacity Sizing Ratio
  0.1,                                    !- Free Convection Nominal Capacity Sizing Factor
  35,                                     !- Design Inlet Air Dry-Bulb Temperature {C}
  25.6,                                   !- Design Inlet Air Wet-Bulb Temperature {C}
  autosize,                               !- Design Approach Temperature {deltaC}
  autosize,                               !- Design Range Temperature {deltaC}
  General;                                !- End-Use Subcategory

OS:Node,
  {ce372242-ffa3-4a2a-a9b8-8671345a4e00}, !- Handle
  Node 62,                                !- Name
  {a9a129ad-bd11-440c-a4ad-836e8ba5dd27}, !- Inlet Port
  {9f9c08f5-3c0d-42b3-9599-792e69a2a1be}; !- Outlet Port

OS:Connection,
  {9e1502df-bb9f-47c7-94be-1f403f28707f}, !- Handle
  {db1a4554-e0d2-4091-9410-49eeac3358ac}, !- Name
  {7a4f6b9c-9ffa-45bc-89f3-d25d98e88515}, !- Source Object
  3,                                      !- Outlet Port
  {351b53f3-37d8-4057-b3b5-1d1ee8daa2ce}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a9a129ad-bd11-440c-a4ad-836e8ba5dd27}, !- Handle
  {8992838a-2585-4389-b2c2-4562826ffca7}, !- Name
  {351b53f3-37d8-4057-b3b5-1d1ee8daa2ce}, !- Source Object
  3,                                      !- Outlet Port
  {ce372242-ffa3-4a2a-a9b8-8671345a4e00}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9f9c08f5-3c0d-42b3-9599-792e69a2a1be}, !- Handle
  {4b21a617-27ac-4f80-8b8d-ea83a7cdd61a}, !- Name
  {ce372242-ffa3-4a2a-a9b8-8671345a4e00}, !- Source Object
  3,                                      !- Outlet Port
  {743d17ec-49fe-469f-abfd-0ea3e6bc87b1}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {3b594052-5599-406a-9f75-f1954f459f97}, !- Handle
  Pipe Adiabatic 11,                      !- Name
  {d5be0385-f4d5-4ba7-8571-453a512379cb}, !- Inlet Node Name
  {17745686-fbd4-481c-8a0e-83dbca79dcac}; !- Outlet Node Name

OS:Node,
  {15867a81-c7a8-4d12-8bbd-6821b5739c12}, !- Handle
  Node 63,                                !- Name
  {fe7862f0-fc84-4718-9b3d-0866932ae078}, !- Inlet Port
  {d5be0385-f4d5-4ba7-8571-453a512379cb}; !- Outlet Port

OS:Connection,
  {fe7862f0-fc84-4718-9b3d-0866932ae078}, !- Handle
  {11787f26-4a83-4af0-8ba5-6cd1c3f1c477}, !- Name
  {19d96bd3-1655-4f7f-bae3-e5ae3fad694c}, !- Source Object
  4,                                      !- Outlet Port
  {15867a81-c7a8-4d12-8bbd-6821b5739c12}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c363c65b-510f-4c42-b825-86d19e9e08af}, !- Handle
  Node 64,                                !- Name
  {17745686-fbd4-481c-8a0e-83dbca79dcac}, !- Inlet Port
  {3566e515-378d-418c-b2ee-a152922d14fb}; !- Outlet Port

OS:Connection,
  {d5be0385-f4d5-4ba7-8571-453a512379cb}, !- Handle
  {b212d7d8-fd28-4624-9f64-d2178e116e8d}, !- Name
  {15867a81-c7a8-4d12-8bbd-6821b5739c12}, !- Source Object
  3,                                      !- Outlet Port
  {3b594052-5599-406a-9f75-f1954f459f97}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {17745686-fbd4-481c-8a0e-83dbca79dcac}, !- Handle
  {8ae6682d-edc6-4a6d-906a-17742c1b2c88}, !- Name
  {3b594052-5599-406a-9f75-f1954f459f97}, !- Source Object
  3,                                      !- Outlet Port
  {c363c65b-510f-4c42-b825-86d19e9e08af}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3566e515-378d-418c-b2ee-a152922d14fb}, !- Handle
  {a760060f-52e2-45c6-a5c4-48874da4d19c}, !- Name
  {c363c65b-510f-4c42-b825-86d19e9e08af}, !- Source Object
  3,                                      !- Outlet Port
  {743d17ec-49fe-469f-abfd-0ea3e6bc87b1}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {0eaae83e-db94-4ea6-adaa-0f2fa62e506d}, !- Handle
  Pipe Adiabatic 12,                      !- Name
  {adf1a3ad-629c-4150-b425-3129a612902d}, !- Inlet Node Name
  {730847b5-6b19-480f-b2b7-16994f65398a}; !- Outlet Node Name

OS:Node,
  {ef83f20c-c5c3-4be6-82a0-ac908958679c}, !- Handle
  Node 65,                                !- Name
  {2eb94e72-d42d-4566-ab59-3f8e8686ceb9}, !- Inlet Port
  {adf1a3ad-629c-4150-b425-3129a612902d}; !- Outlet Port

OS:Connection,
  {2eb94e72-d42d-4566-ab59-3f8e8686ceb9}, !- Handle
  {d7422985-fe80-4be0-8685-3bc8c920b025}, !- Name
  {743d17ec-49fe-469f-abfd-0ea3e6bc87b1}, !- Source Object
  2,                                      !- Outlet Port
  {ef83f20c-c5c3-4be6-82a0-ac908958679c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {adf1a3ad-629c-4150-b425-3129a612902d}, !- Handle
  {73e13585-a727-4adf-a7ad-a0aeb548b42c}, !- Name
  {ef83f20c-c5c3-4be6-82a0-ac908958679c}, !- Source Object
  3,                                      !- Outlet Port
  {0eaae83e-db94-4ea6-adaa-0f2fa62e506d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {730847b5-6b19-480f-b2b7-16994f65398a}, !- Handle
  {bbc22b48-a716-4f0a-a87a-2361aab4e5fe}, !- Name
  {0eaae83e-db94-4ea6-adaa-0f2fa62e506d}, !- Source Object
  3,                                      !- Outlet Port
  {fde61085-dd42-4225-86de-fd79199a9565}, !- Target Object
  2;                                      !- Inlet Port

OS:Pump:VariableSpeed,
  {660dce1f-248c-4a35-8dd6-4d5d6fdb8bc3}, !- Handle
  Pump Variable Speed 3,                  !- Name
  {1ed33bd7-e671-4b56-9538-111965617326}, !- Inlet Node Name
  {a7c60730-4d60-43d6-9976-86e735c4ea25}, !- Outlet Node Name
  ,                                       !- Rated Flow Rate {m3/s}
  ,                                       !- Rated Pump Head {Pa}
  ,                                       !- Rated Power Consumption {W}
  ,                                       !- Motor Efficiency
  ,                                       !- Fraction of Motor Inefficiencies to Fluid Stream
  ,                                       !- Coefficient 1 of the Part Load Performance Curve
  ,                                       !- Coefficient 2 of the Part Load Performance Curve
  ,                                       !- Coefficient 3 of the Part Load Performance Curve
  ,                                       !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump rpm Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {Rotations Per Minute}
  ,                                       !- Maximum RPM Schedule {Rotations Per Minute}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0;                                      !- Design Minimum Flow Rate Fraction

OS:Node,
  {23a82d2a-1ee7-4e5c-9891-06e492881198}, !- Handle
  Node 66,                                !- Name
  {a7c60730-4d60-43d6-9976-86e735c4ea25}, !- Inlet Port
  {60b2c452-33c0-4748-b30a-cd2376cf5284}; !- Outlet Port

OS:Connection,
  {1ed33bd7-e671-4b56-9538-111965617326}, !- Handle
  {eab12ac3-bea3-42b6-9773-641260b6e31e}, !- Name
  {3156f71c-6a3e-4cc5-89e2-93bae0ca9f57}, !- Source Object
  3,                                      !- Outlet Port
  {660dce1f-248c-4a35-8dd6-4d5d6fdb8bc3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a7c60730-4d60-43d6-9976-86e735c4ea25}, !- Handle
  {2e131784-2bb1-4552-8d92-9e5e9d5d5fe7}, !- Name
  {660dce1f-248c-4a35-8dd6-4d5d6fdb8bc3}, !- Source Object
  3,                                      !- Outlet Port
  {23a82d2a-1ee7-4e5c-9891-06e492881198}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {60b2c452-33c0-4748-b30a-cd2376cf5284}, !- Handle
  {4c148a65-45f9-44a8-92b8-f337949fc2b3}, !- Name
  {23a82d2a-1ee7-4e5c-9891-06e492881198}, !- Source Object
  3,                                      !- Outlet Port
  {19d96bd3-1655-4f7f-bae3-e5ae3fad694c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9daa15b5-3ad3-42b0-9162-640b57d225fa}, !- Handle
  Node 67,                                !- Name
  {ccfe5a5a-334d-4475-ae54-24f054cb5fb2}, !- Inlet Port
  {4dc608c9-3c38-4319-9b0a-029b3e8a7d07}; !- Outlet Port

OS:Connection,
  {fe017e01-b963-42b1-8423-1b4439ce8b27}, !- Handle
  {edd92c47-666a-435c-9cd2-25a2261b950e}, !- Name
  {7ce0b219-d894-4ae0-824d-ec5ae93ee362}, !- Source Object
  3,                                      !- Outlet Port
  {2892af65-4853-47e8-bd56-c9b289c87646}, !- Target Object
  17;                                     !- Inlet Port

OS:Connection,
  {ccfe5a5a-334d-4475-ae54-24f054cb5fb2}, !- Handle
  {9b82f1e8-55e6-4f7d-8d22-a51cd01e4038}, !- Name
  {2892af65-4853-47e8-bd56-c9b289c87646}, !- Source Object
  18,                                     !- Outlet Port
  {9daa15b5-3ad3-42b0-9162-640b57d225fa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4dc608c9-3c38-4319-9b0a-029b3e8a7d07}, !- Handle
  {9269f2f0-afb0-46be-bc77-04615970a8c8}, !- Name
  {9daa15b5-3ad3-42b0-9162-640b57d225fa}, !- Source Object
  3,                                      !- Outlet Port
  {e517c58b-704e-434f-b7e4-314e94f943a4}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {45b6d8bf-c7c9-4387-b566-eaee70aa44a9}, !- Handle
  Pipe Adiabatic 13,                      !- Name
  {cddc27f4-3657-4334-8889-627686d7a643}, !- Inlet Node Name
  {72af2295-768b-4b7d-951f-1e6ec774615b}; !- Outlet Node Name

OS:Node,
  {0bc2d7f9-a367-4bd8-a0b3-2562882e172c}, !- Handle
  Node 68,                                !- Name
  {1320a9fd-cbfc-4c5b-95ee-8259f8d13b88}, !- Inlet Port
  {cddc27f4-3657-4334-8889-627686d7a643}; !- Outlet Port

OS:Connection,
  {1320a9fd-cbfc-4c5b-95ee-8259f8d13b88}, !- Handle
  {b55fc47a-eacc-47a1-9960-7ce157c08b81}, !- Name
  {fce9ff4d-e7e9-40ef-8ab0-d5ddd45ced4f}, !- Source Object
  4,                                      !- Outlet Port
  {0bc2d7f9-a367-4bd8-a0b3-2562882e172c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {47210ad0-2d73-458f-befc-f44b59836658}, !- Handle
  Node 69,                                !- Name
  {72af2295-768b-4b7d-951f-1e6ec774615b}, !- Inlet Port
  {c352f2aa-97c5-4035-bad4-909df7b8b196}; !- Outlet Port

OS:Connection,
  {cddc27f4-3657-4334-8889-627686d7a643}, !- Handle
  {c1fb61cc-2cda-44c3-a058-2ad2233a9930}, !- Name
  {0bc2d7f9-a367-4bd8-a0b3-2562882e172c}, !- Source Object
  3,                                      !- Outlet Port
  {45b6d8bf-c7c9-4387-b566-eaee70aa44a9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {72af2295-768b-4b7d-951f-1e6ec774615b}, !- Handle
  {6f640a11-fefa-4dac-9351-43e9658f2107}, !- Name
  {45b6d8bf-c7c9-4387-b566-eaee70aa44a9}, !- Source Object
  3,                                      !- Outlet Port
  {47210ad0-2d73-458f-befc-f44b59836658}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c352f2aa-97c5-4035-bad4-909df7b8b196}, !- Handle
  {3826e020-ee39-48e8-8eeb-b49a52df487d}, !- Name
  {47210ad0-2d73-458f-befc-f44b59836658}, !- Source Object
  3,                                      !- Outlet Port
  {e517c58b-704e-434f-b7e4-314e94f943a4}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {87db743c-e86a-4893-942e-80bcec5c30c5}, !- Handle
  Pipe Adiabatic 14,                      !- Name
  {b337f24e-94d6-483d-91a8-495f21f84013}, !- Inlet Node Name
  {da704d94-1871-4f31-8ca3-81ccc010d92c}; !- Outlet Node Name

OS:Node,
  {664c3f82-e4bd-4da7-91aa-9b86f5d749c9}, !- Handle
  Node 70,                                !- Name
  {da704d94-1871-4f31-8ca3-81ccc010d92c}, !- Inlet Port
  {1f0660bc-2f03-437d-b99e-af821546c69a}; !- Outlet Port

OS:Connection,
  {b337f24e-94d6-483d-91a8-495f21f84013}, !- Handle
  {9867a2c3-f162-480a-9f32-cee7a35bfa11}, !- Name
  {108a45e8-ba09-42b6-9bdb-46933b9a4caa}, !- Source Object
  3,                                      !- Outlet Port
  {87db743c-e86a-4893-942e-80bcec5c30c5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {da704d94-1871-4f31-8ca3-81ccc010d92c}, !- Handle
  {d37bfaad-6c25-4cd4-bc3d-ddb87a78dd42}, !- Name
  {87db743c-e86a-4893-942e-80bcec5c30c5}, !- Source Object
  3,                                      !- Outlet Port
  {664c3f82-e4bd-4da7-91aa-9b86f5d749c9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1f0660bc-2f03-437d-b99e-af821546c69a}, !- Handle
  {7499fb22-1dc2-4272-aa0f-7adfd15615df}, !- Name
  {664c3f82-e4bd-4da7-91aa-9b86f5d749c9}, !- Source Object
  3,                                      !- Outlet Port
  {fce9ff4d-e7e9-40ef-8ab0-d5ddd45ced4f}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {78c844e7-b044-4c12-94fc-0ab29b294ab4}, !- Handle
  Pipe Adiabatic 15,                      !- Name
  {b73899c9-64da-49fe-9725-f2567f56fdae}, !- Inlet Node Name
  {abd90411-dac4-4e76-baf8-fe57c28a2ebf}; !- Outlet Node Name

OS:Node,
  {664480d6-77cc-4b43-83d1-24421994fad6}, !- Handle
  Node 71,                                !- Name
  {07062069-538c-483c-be23-076cd98b67f6}, !- Inlet Port
  {b73899c9-64da-49fe-9725-f2567f56fdae}; !- Outlet Port

OS:Connection,
  {07062069-538c-483c-be23-076cd98b67f6}, !- Handle
  {cbc9eb88-2c2b-4c03-acdf-5d7fb39db0ad}, !- Name
  {e517c58b-704e-434f-b7e4-314e94f943a4}, !- Source Object
  2,                                      !- Outlet Port
  {664480d6-77cc-4b43-83d1-24421994fad6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b73899c9-64da-49fe-9725-f2567f56fdae}, !- Handle
  {4356d657-0306-42bc-8e57-c405f36c6e54}, !- Name
  {664480d6-77cc-4b43-83d1-24421994fad6}, !- Source Object
  3,                                      !- Outlet Port
  {78c844e7-b044-4c12-94fc-0ab29b294ab4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {abd90411-dac4-4e76-baf8-fe57c28a2ebf}, !- Handle
  {ce0f993a-35c4-43cd-a785-3202200b8fcb}, !- Name
  {78c844e7-b044-4c12-94fc-0ab29b294ab4}, !- Source Object
  3,                                      !- Outlet Port
  {807f714f-c0db-488d-b9c3-66896dd93422}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:FollowOutdoorAirTemperature,
  {ba5282dc-b93a-4c22-ac3e-51877ec744a7}, !- Handle
  Setpoint Manager Follow Outdoor Air Temperature 1, !- Name
  Temperature,                            !- Control Variable
  OutdoorAirWetBulb,                      !- Reference Temperature Type
  1.5,                                    !- Offset Temperature Difference {deltaC}
  80,                                     !- Maximum Setpoint Temperature {C}
  6,                                      !- Minimum Setpoint Temperature {C}
  {fde61085-dd42-4225-86de-fd79199a9565}; !- Setpoint Node or NodeList Name

OS:Node,
  {0d11cb99-c6aa-43b8-97dd-e8b4e50d287b}, !- Handle
  Node 72,                                !- Name
  {5203ee8e-481d-4b39-a7dd-4b984fbff53b}, !- Inlet Port
  {b1226d79-5119-4828-a32d-d0a69aa0b2af}; !- Outlet Port

OS:Connection,
  {aa283b38-0520-45b4-b739-5b5de6b88e7d}, !- Handle
  {9731c207-a42d-4177-be65-b129952f08ab}, !- Name
  {09f393ec-4079-4ca4-a122-1ac738846b1d}, !- Source Object
  3,                                      !- Outlet Port
  {76d6ecfe-d821-4588-8bb1-e6ddcd0bafe1}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {5203ee8e-481d-4b39-a7dd-4b984fbff53b}, !- Handle
  {b3c8bba7-2561-4a90-8d76-615fcb2512a6}, !- Name
  {78f03671-9f34-4df6-bf0c-cf54fd21ed57}, !- Source Object
  12,                                     !- Outlet Port
  {0d11cb99-c6aa-43b8-97dd-e8b4e50d287b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b1226d79-5119-4828-a32d-d0a69aa0b2af}, !- Handle
  {75ae844e-eb40-4115-a86e-c1af87bbc302}, !- Name
  {0d11cb99-c6aa-43b8-97dd-e8b4e50d287b}, !- Source Object
  3,                                      !- Outlet Port
  {0ce5adcf-07b3-45af-a159-1723d6a36b31}, !- Target Object
  3;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {7f9a395a-75fc-42af-9405-f0f178f17ad1}, !- Handle
  Air Terminal Single Duct VAV Reheat 2,  !- Name
  {bf79600b-62f5-433d-8acd-f31955911b28}, !- Availability Schedule Name
  {aa144f5c-5d55-47d3-b8e0-8c6bf6597f06}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {0a386257-a9e2-45f8-b7e7-60c52ba03616}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {d964a1fd-49bb-43d4-b2a8-67d91d784389}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Coil:Heating:Water,
  {0a386257-a9e2-45f8-b7e7-60c52ba03616}, !- Handle
  Coil Heating Water 3,                   !- Name
  {bf79600b-62f5-433d-8acd-f31955911b28}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {342ad033-5aef-4435-81a5-7f634ee6ba11}, !- Water Inlet Node Name
  {cae9fb2d-6579-4c90-8dcc-9f9076b32197}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  ,                                       !- Rated Inlet Water Temperature {C}
  ,                                       !- Rated Inlet Air Temperature {C}
  ,                                       !- Rated Outlet Water Temperature {C}
  ,                                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {793e31a5-452b-4938-b203-c03a203c6257}, !- Handle
  Node 73,                                !- Name
  {6e778a48-c292-4b4f-b709-8b8f6bcbb6bc}, !- Inlet Port
  {342ad033-5aef-4435-81a5-7f634ee6ba11}; !- Outlet Port

OS:Connection,
  {6e778a48-c292-4b4f-b709-8b8f6bcbb6bc}, !- Handle
  {f0c9ce7b-29f2-4e81-8c1b-f112feca2d57}, !- Name
  {1a49a41f-2b8f-43b3-bf05-315f9d9aa019}, !- Source Object
  6,                                      !- Outlet Port
  {793e31a5-452b-4938-b203-c03a203c6257}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6ac603d1-1218-4d3e-b335-59106a277ae2}, !- Handle
  Node 74,                                !- Name
  {cae9fb2d-6579-4c90-8dcc-9f9076b32197}, !- Inlet Port
  {8ccdd4ee-ecf8-46fe-8ea2-a9ee6f37b909}; !- Outlet Port

OS:Connection,
  {342ad033-5aef-4435-81a5-7f634ee6ba11}, !- Handle
  {94b7d8c1-bed6-40af-8796-2d6ed5e09c32}, !- Name
  {793e31a5-452b-4938-b203-c03a203c6257}, !- Source Object
  3,                                      !- Outlet Port
  {0a386257-a9e2-45f8-b7e7-60c52ba03616}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {cae9fb2d-6579-4c90-8dcc-9f9076b32197}, !- Handle
  {a77384a0-b038-4ad4-8657-cdb65fb16731}, !- Name
  {0a386257-a9e2-45f8-b7e7-60c52ba03616}, !- Source Object
  6,                                      !- Outlet Port
  {6ac603d1-1218-4d3e-b335-59106a277ae2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8ccdd4ee-ecf8-46fe-8ea2-a9ee6f37b909}, !- Handle
  {137b1eac-b94b-4fd9-8051-dba14f7d6ccc}, !- Name
  {6ac603d1-1218-4d3e-b335-59106a277ae2}, !- Source Object
  3,                                      !- Outlet Port
  {d80a2699-c597-4cd1-87ed-26fac5b2e9f3}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {2d9632a0-1d84-40ff-ae79-9b865ede13da}, !- Handle
  Node 75,                                !- Name
  {d964a1fd-49bb-43d4-b2a8-67d91d784389}, !- Inlet Port
  {2811e7b2-93d7-4447-901e-96a9f82d8ec0}; !- Outlet Port

OS:Node,
  {16dc0cd3-88fd-4edd-9fa6-25c64920a1e6}, !- Handle
  Node 76,                                !- Name
  {2a5e89b0-d14a-4bea-8d71-eedd192ad2ba}, !- Inlet Port
  {3efa3920-bf16-4f28-b04a-4f73582180d1}; !- Outlet Port

OS:Connection,
  {2811e7b2-93d7-4447-901e-96a9f82d8ec0}, !- Handle
  {e229f4fb-d6a9-4faf-8ef3-852b802e8c0c}, !- Name
  {2d9632a0-1d84-40ff-ae79-9b865ede13da}, !- Source Object
  3,                                      !- Outlet Port
  {3dceb3dd-32ab-4cea-8d1d-54c252c4e683}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {2a5e89b0-d14a-4bea-8d71-eedd192ad2ba}, !- Handle
  {c7147199-29cd-480b-85e3-7b2e5cc40488}, !- Name
  {493d8b1b-af0e-437a-9af4-2307dfd089d0}, !- Source Object
  12,                                     !- Outlet Port
  {16dc0cd3-88fd-4edd-9fa6-25c64920a1e6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3efa3920-bf16-4f28-b04a-4f73582180d1}, !- Handle
  {dc73e16e-dd92-4b68-9ec0-07f4397f97d3}, !- Name
  {16dc0cd3-88fd-4edd-9fa6-25c64920a1e6}, !- Source Object
  3,                                      !- Outlet Port
  {0ce5adcf-07b3-45af-a159-1723d6a36b31}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {713bfa94-7d9c-498d-97fd-62badc602b1d}, !- Handle
  Node 77,                                !- Name
  {aa83e13a-2f3f-408c-a16f-99555a349b03}, !- Inlet Port
  {aa144f5c-5d55-47d3-b8e0-8c6bf6597f06}; !- Outlet Port

OS:Connection,
  {aa83e13a-2f3f-408c-a16f-99555a349b03}, !- Handle
  {d17868eb-290e-4eb5-911d-a15f1dbf1115}, !- Name
  {e405fbea-f7d4-4698-9365-0276b2de25c1}, !- Source Object
  4,                                      !- Outlet Port
  {713bfa94-7d9c-498d-97fd-62badc602b1d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {aa144f5c-5d55-47d3-b8e0-8c6bf6597f06}, !- Handle
  {0e63df23-68b3-4ce2-9506-5058294569aa}, !- Name
  {713bfa94-7d9c-498d-97fd-62badc602b1d}, !- Source Object
  3,                                      !- Outlet Port
  {7f9a395a-75fc-42af-9405-f0f178f17ad1}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d964a1fd-49bb-43d4-b2a8-67d91d784389}, !- Handle
  {7c9f3ad8-710b-457c-8146-07727fdbfa69}, !- Name
  {7f9a395a-75fc-42af-9405-f0f178f17ad1}, !- Source Object
  12,                                     !- Outlet Port
  {2d9632a0-1d84-40ff-ae79-9b865ede13da}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {9f085527-9ab3-464e-b6b2-a645bf4b30ac}, !- Handle
  Air Terminal Single Duct VAV Reheat 3,  !- Name
  {bf79600b-62f5-433d-8acd-f31955911b28}, !- Availability Schedule Name
  {30c6e408-79a2-4998-a3bf-d2a39d2c8673}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {330227df-be7d-4580-a93c-52452bc169f8}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {1b4b5329-6b4c-4385-afe4-b6ab84be1b99}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Coil:Heating:Water,
  {330227df-be7d-4580-a93c-52452bc169f8}, !- Handle
  Coil Heating Water 4,                   !- Name
  {bf79600b-62f5-433d-8acd-f31955911b28}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {12503d97-100f-4336-9951-577f0fbdd70c}, !- Water Inlet Node Name
  {e5de9ad7-b328-47bd-a0d6-c9dc6d92f4bd}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  ,                                       !- Rated Inlet Water Temperature {C}
  ,                                       !- Rated Inlet Air Temperature {C}
  ,                                       !- Rated Outlet Water Temperature {C}
  ,                                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {3f1f613a-e4d2-496b-b2c1-10f26ce3e1c3}, !- Handle
  Node 78,                                !- Name
  {4928e632-10be-4896-9e23-e083d23722d7}, !- Inlet Port
  {12503d97-100f-4336-9951-577f0fbdd70c}; !- Outlet Port

OS:Connection,
  {4928e632-10be-4896-9e23-e083d23722d7}, !- Handle
  {c1162174-bb07-4818-b1ad-973aad8f26f4}, !- Name
  {1a49a41f-2b8f-43b3-bf05-315f9d9aa019}, !- Source Object
  7,                                      !- Outlet Port
  {3f1f613a-e4d2-496b-b2c1-10f26ce3e1c3}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {001e9049-747d-4c14-979d-7650d08b5c38}, !- Handle
  Node 79,                                !- Name
  {e5de9ad7-b328-47bd-a0d6-c9dc6d92f4bd}, !- Inlet Port
  {6f1836fb-531d-41dc-a1f7-6e5ee186bbbf}; !- Outlet Port

OS:Connection,
  {12503d97-100f-4336-9951-577f0fbdd70c}, !- Handle
  {b3bd9723-0de4-44ab-a9a3-4e95e933e576}, !- Name
  {3f1f613a-e4d2-496b-b2c1-10f26ce3e1c3}, !- Source Object
  3,                                      !- Outlet Port
  {330227df-be7d-4580-a93c-52452bc169f8}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {e5de9ad7-b328-47bd-a0d6-c9dc6d92f4bd}, !- Handle
  {775b735b-a472-44ce-b689-b7cb4590b759}, !- Name
  {330227df-be7d-4580-a93c-52452bc169f8}, !- Source Object
  6,                                      !- Outlet Port
  {001e9049-747d-4c14-979d-7650d08b5c38}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6f1836fb-531d-41dc-a1f7-6e5ee186bbbf}, !- Handle
  {b5e27fe4-5c0f-4822-a420-96c3f44c4d82}, !- Name
  {001e9049-747d-4c14-979d-7650d08b5c38}, !- Source Object
  3,                                      !- Outlet Port
  {d80a2699-c597-4cd1-87ed-26fac5b2e9f3}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {94bb5b9f-7b47-4eda-b2cc-f384d4ec300c}, !- Handle
  Node 80,                                !- Name
  {1b4b5329-6b4c-4385-afe4-b6ab84be1b99}, !- Inlet Port
  {6dd9593e-348c-4df2-ab76-19c9d49558e6}; !- Outlet Port

OS:Node,
  {b00f3ee4-9106-438f-8cd0-7bbf92b3a849}, !- Handle
  Node 81,                                !- Name
  {034b4c0e-73e9-460b-b5c3-78505c7ca31a}, !- Inlet Port
  {3a8dc5e3-11c9-46ee-bb47-c70fd2ae45cc}; !- Outlet Port

OS:Connection,
  {6dd9593e-348c-4df2-ab76-19c9d49558e6}, !- Handle
  {c5c3775e-16e1-42a8-9f98-30a333c0eb9b}, !- Name
  {94bb5b9f-7b47-4eda-b2cc-f384d4ec300c}, !- Source Object
  3,                                      !- Outlet Port
  {6c6978de-0d5e-49ca-babe-dbe1a70c96bb}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {034b4c0e-73e9-460b-b5c3-78505c7ca31a}, !- Handle
  {d40a4812-cc7e-4149-a12c-62ef5282954f}, !- Name
  {bb51e949-18dc-47d6-b5bd-c4a6a8a35d80}, !- Source Object
  12,                                     !- Outlet Port
  {b00f3ee4-9106-438f-8cd0-7bbf92b3a849}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3a8dc5e3-11c9-46ee-bb47-c70fd2ae45cc}, !- Handle
  {33ad0a1c-c6c3-4a0c-954f-6833702cf3b6}, !- Name
  {b00f3ee4-9106-438f-8cd0-7bbf92b3a849}, !- Source Object
  3,                                      !- Outlet Port
  {0ce5adcf-07b3-45af-a159-1723d6a36b31}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {e4d5fa24-4b9c-4d11-b239-89228d2b4351}, !- Handle
  Node 82,                                !- Name
  {308d6e15-aac8-46c2-b0c0-97eee29ecd3a}, !- Inlet Port
  {30c6e408-79a2-4998-a3bf-d2a39d2c8673}; !- Outlet Port

OS:Connection,
  {308d6e15-aac8-46c2-b0c0-97eee29ecd3a}, !- Handle
  {e7b4c868-13f1-4681-8b7d-48dd8122e204}, !- Name
  {e405fbea-f7d4-4698-9365-0276b2de25c1}, !- Source Object
  5,                                      !- Outlet Port
  {e4d5fa24-4b9c-4d11-b239-89228d2b4351}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {30c6e408-79a2-4998-a3bf-d2a39d2c8673}, !- Handle
  {961513b8-9d32-47b1-9000-a30040784abd}, !- Name
  {e4d5fa24-4b9c-4d11-b239-89228d2b4351}, !- Source Object
  3,                                      !- Outlet Port
  {9f085527-9ab3-464e-b6b2-a645bf4b30ac}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {1b4b5329-6b4c-4385-afe4-b6ab84be1b99}, !- Handle
  {a453b4a8-145d-435d-a3db-f60635e4418d}, !- Name
  {9f085527-9ab3-464e-b6b2-a645bf4b30ac}, !- Source Object
  12,                                     !- Outlet Port
  {94bb5b9f-7b47-4eda-b2cc-f384d4ec300c}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {bb3e2f98-c058-43e7-8860-8cbeb1745c46}, !- Handle
  Air Terminal Single Duct VAV Reheat 4,  !- Name
  {bf79600b-62f5-433d-8acd-f31955911b28}, !- Availability Schedule Name
  {7e0ff5af-8471-4cd5-ab99-37ac38c14ee7}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {a59d033b-f67e-4b69-93c4-88303f22a436}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {177df53b-4f5f-4660-8138-d543f045a7b2}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Coil:Heating:Water,
  {a59d033b-f67e-4b69-93c4-88303f22a436}, !- Handle
  Coil Heating Water 5,                   !- Name
  {bf79600b-62f5-433d-8acd-f31955911b28}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {d2933ec8-0643-48ec-bf15-6faea6b35b1b}, !- Water Inlet Node Name
  {dcfffab5-7191-42ca-97f1-e83da51ca696}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  ,                                       !- Rated Inlet Water Temperature {C}
  ,                                       !- Rated Inlet Air Temperature {C}
  ,                                       !- Rated Outlet Water Temperature {C}
  ,                                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {d02c18b7-a84d-4efc-bb96-5f9d8d058daf}, !- Handle
  Node 83,                                !- Name
  {6d6659fe-f0d8-4128-8303-ae924c4bde2d}, !- Inlet Port
  {d2933ec8-0643-48ec-bf15-6faea6b35b1b}; !- Outlet Port

OS:Connection,
  {6d6659fe-f0d8-4128-8303-ae924c4bde2d}, !- Handle
  {5a36ca2c-9b5d-491e-9c27-7bc28404673e}, !- Name
  {1a49a41f-2b8f-43b3-bf05-315f9d9aa019}, !- Source Object
  8,                                      !- Outlet Port
  {d02c18b7-a84d-4efc-bb96-5f9d8d058daf}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3c5fca9e-e2d3-4edf-9b74-469b345cf292}, !- Handle
  Node 84,                                !- Name
  {dcfffab5-7191-42ca-97f1-e83da51ca696}, !- Inlet Port
  {1ea07698-637c-487c-90d4-7c9d9d8af9ef}; !- Outlet Port

OS:Connection,
  {d2933ec8-0643-48ec-bf15-6faea6b35b1b}, !- Handle
  {3ffd4136-b4a7-4c04-b9e0-ce0baa52f442}, !- Name
  {d02c18b7-a84d-4efc-bb96-5f9d8d058daf}, !- Source Object
  3,                                      !- Outlet Port
  {a59d033b-f67e-4b69-93c4-88303f22a436}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {dcfffab5-7191-42ca-97f1-e83da51ca696}, !- Handle
  {034b38ef-fef8-4c1c-ad9a-b30b8aa1fbc3}, !- Name
  {a59d033b-f67e-4b69-93c4-88303f22a436}, !- Source Object
  6,                                      !- Outlet Port
  {3c5fca9e-e2d3-4edf-9b74-469b345cf292}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1ea07698-637c-487c-90d4-7c9d9d8af9ef}, !- Handle
  {52593a02-990d-47b5-af60-865f19079ef8}, !- Name
  {3c5fca9e-e2d3-4edf-9b74-469b345cf292}, !- Source Object
  3,                                      !- Outlet Port
  {d80a2699-c597-4cd1-87ed-26fac5b2e9f3}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {7d66ae19-cb30-487f-b709-880729b5fb8a}, !- Handle
  Node 85,                                !- Name
  {177df53b-4f5f-4660-8138-d543f045a7b2}, !- Inlet Port
  {4f68c9c3-ba78-47a8-bf34-cc00ff9a5ce6}; !- Outlet Port

OS:Node,
  {f9e28425-441b-456e-b9cd-8e5ef7a26d51}, !- Handle
  Node 86,                                !- Name
  {5443877d-3443-4365-878d-3ea567f2d8f2}, !- Inlet Port
  {8ef3829e-5103-4d4f-be4c-9ebe49759d39}; !- Outlet Port

OS:Connection,
  {4f68c9c3-ba78-47a8-bf34-cc00ff9a5ce6}, !- Handle
  {2ddd253d-2b24-4a92-8159-452da92cfd63}, !- Name
  {7d66ae19-cb30-487f-b709-880729b5fb8a}, !- Source Object
  3,                                      !- Outlet Port
  {62de0b55-c5f5-4135-9586-f3fc2565012a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {5443877d-3443-4365-878d-3ea567f2d8f2}, !- Handle
  {30242ce3-45e5-4880-885f-340fcee88593}, !- Name
  {52019110-90a3-48f5-9d75-92e2924596d3}, !- Source Object
  12,                                     !- Outlet Port
  {f9e28425-441b-456e-b9cd-8e5ef7a26d51}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8ef3829e-5103-4d4f-be4c-9ebe49759d39}, !- Handle
  {94e0148c-bca7-4234-861e-12d768b1482f}, !- Name
  {f9e28425-441b-456e-b9cd-8e5ef7a26d51}, !- Source Object
  3,                                      !- Outlet Port
  {0ce5adcf-07b3-45af-a159-1723d6a36b31}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {3b21211d-5797-44cd-a133-0bb01828d0b5}, !- Handle
  Node 87,                                !- Name
  {05d6ba4b-55f6-4a46-904c-f660b08cad22}, !- Inlet Port
  {7e0ff5af-8471-4cd5-ab99-37ac38c14ee7}; !- Outlet Port

OS:Connection,
  {05d6ba4b-55f6-4a46-904c-f660b08cad22}, !- Handle
  {aaead593-6836-49fa-8efe-b7ce37e5bd38}, !- Name
  {e405fbea-f7d4-4698-9365-0276b2de25c1}, !- Source Object
  6,                                      !- Outlet Port
  {3b21211d-5797-44cd-a133-0bb01828d0b5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7e0ff5af-8471-4cd5-ab99-37ac38c14ee7}, !- Handle
  {234a35e1-ae6f-4f2d-a023-464872ebeb90}, !- Name
  {3b21211d-5797-44cd-a133-0bb01828d0b5}, !- Source Object
  3,                                      !- Outlet Port
  {bb3e2f98-c058-43e7-8860-8cbeb1745c46}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {177df53b-4f5f-4660-8138-d543f045a7b2}, !- Handle
  {2be935ac-55cb-4bbd-9655-7c93c6ea1c13}, !- Name
  {bb3e2f98-c058-43e7-8860-8cbeb1745c46}, !- Source Object
  12,                                     !- Outlet Port
  {7d66ae19-cb30-487f-b709-880729b5fb8a}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {df9efa81-5a5a-47c0-8eed-15d6c50bc2bb}, !- Handle
  Air Terminal Single Duct VAV Reheat 5,  !- Name
  {bf79600b-62f5-433d-8acd-f31955911b28}, !- Availability Schedule Name
  {7ff06e81-ba33-4916-a452-533e84e1dbe0}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {bec8f258-7dba-4edd-aa85-fcd47a607426}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {6cb8cd42-9e63-46ff-93a2-31a499868678}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Coil:Heating:Water,
  {bec8f258-7dba-4edd-aa85-fcd47a607426}, !- Handle
  Coil Heating Water 6,                   !- Name
  {bf79600b-62f5-433d-8acd-f31955911b28}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {22cbfcaf-43a4-4979-bf3b-ecd0e365cc8b}, !- Water Inlet Node Name
  {f469d58d-6ab2-46f3-9197-1596917be99a}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  ,                                       !- Rated Inlet Water Temperature {C}
  ,                                       !- Rated Inlet Air Temperature {C}
  ,                                       !- Rated Outlet Water Temperature {C}
  ,                                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {bdf74d2d-25c9-43fd-8e15-91b8831320d5}, !- Handle
  Node 88,                                !- Name
  {f5e88684-3a47-4387-991b-434fbdeee231}, !- Inlet Port
  {22cbfcaf-43a4-4979-bf3b-ecd0e365cc8b}; !- Outlet Port

OS:Connection,
  {f5e88684-3a47-4387-991b-434fbdeee231}, !- Handle
  {466e7e8e-7f4c-4b2c-9b3e-3c68000a335f}, !- Name
  {1a49a41f-2b8f-43b3-bf05-315f9d9aa019}, !- Source Object
  9,                                      !- Outlet Port
  {bdf74d2d-25c9-43fd-8e15-91b8831320d5}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a6ee98b1-5a39-4907-9dae-cbbb49696faf}, !- Handle
  Node 89,                                !- Name
  {f469d58d-6ab2-46f3-9197-1596917be99a}, !- Inlet Port
  {0d8a7828-c7e8-4078-9622-490345d543fe}; !- Outlet Port

OS:Connection,
  {22cbfcaf-43a4-4979-bf3b-ecd0e365cc8b}, !- Handle
  {dc8ba8bd-70bb-4ef4-befd-a96443391897}, !- Name
  {bdf74d2d-25c9-43fd-8e15-91b8831320d5}, !- Source Object
  3,                                      !- Outlet Port
  {bec8f258-7dba-4edd-aa85-fcd47a607426}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {f469d58d-6ab2-46f3-9197-1596917be99a}, !- Handle
  {5feaeeed-898f-4295-b489-3f36faa35d7c}, !- Name
  {bec8f258-7dba-4edd-aa85-fcd47a607426}, !- Source Object
  6,                                      !- Outlet Port
  {a6ee98b1-5a39-4907-9dae-cbbb49696faf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0d8a7828-c7e8-4078-9622-490345d543fe}, !- Handle
  {9a179ff3-6e0d-4fe3-9705-3a7b0ac63523}, !- Name
  {a6ee98b1-5a39-4907-9dae-cbbb49696faf}, !- Source Object
  3,                                      !- Outlet Port
  {d80a2699-c597-4cd1-87ed-26fac5b2e9f3}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {c88dfc26-0b0a-4b26-af1f-729b141b9777}, !- Handle
  Node 90,                                !- Name
  {6cb8cd42-9e63-46ff-93a2-31a499868678}, !- Inlet Port
  {b918040f-2746-4290-b5de-7958c6706ce5}; !- Outlet Port

OS:Node,
  {62736854-0916-408e-89c2-ab3a17318ea2}, !- Handle
  Node 91,                                !- Name
  {89e95942-629a-4558-a756-12fd40ed212c}, !- Inlet Port
  {8fbe1c1a-b682-4740-8b4e-f127d74338a6}; !- Outlet Port

OS:Connection,
  {b918040f-2746-4290-b5de-7958c6706ce5}, !- Handle
  {c01b326b-a62b-4d83-9e41-d7d1f1aba18a}, !- Name
  {c88dfc26-0b0a-4b26-af1f-729b141b9777}, !- Source Object
  3,                                      !- Outlet Port
  {9e6df159-09ff-4d5b-b465-41585380f4cb}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {89e95942-629a-4558-a756-12fd40ed212c}, !- Handle
  {cd0a5be3-c383-4d62-8e9c-3867feefa29f}, !- Name
  {59351437-a1f1-4122-9f92-2705f7dc0b99}, !- Source Object
  12,                                     !- Outlet Port
  {62736854-0916-408e-89c2-ab3a17318ea2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8fbe1c1a-b682-4740-8b4e-f127d74338a6}, !- Handle
  {bf420b68-879a-4a8b-89ba-98c7bfe2f7cf}, !- Name
  {62736854-0916-408e-89c2-ab3a17318ea2}, !- Source Object
  3,                                      !- Outlet Port
  {0ce5adcf-07b3-45af-a159-1723d6a36b31}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {961a312e-8bca-4f9c-b45c-0f0e6cb80d85}, !- Handle
  Node 92,                                !- Name
  {26bd2963-26d4-4bb1-9785-fae9656a69c6}, !- Inlet Port
  {7ff06e81-ba33-4916-a452-533e84e1dbe0}; !- Outlet Port

OS:Connection,
  {26bd2963-26d4-4bb1-9785-fae9656a69c6}, !- Handle
  {abe48109-935b-4ea2-85b8-3057b85611df}, !- Name
  {e405fbea-f7d4-4698-9365-0276b2de25c1}, !- Source Object
  7,                                      !- Outlet Port
  {961a312e-8bca-4f9c-b45c-0f0e6cb80d85}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7ff06e81-ba33-4916-a452-533e84e1dbe0}, !- Handle
  {8bebb610-f35a-4846-84e1-c770ba205013}, !- Name
  {961a312e-8bca-4f9c-b45c-0f0e6cb80d85}, !- Source Object
  3,                                      !- Outlet Port
  {df9efa81-5a5a-47c0-8eed-15d6c50bc2bb}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {6cb8cd42-9e63-46ff-93a2-31a499868678}, !- Handle
  {cbcd2757-e07e-440e-880d-af7d47540fc5}, !- Name
  {df9efa81-5a5a-47c0-8eed-15d6c50bc2bb}, !- Source Object
  12,                                     !- Outlet Port
  {c88dfc26-0b0a-4b26-af1f-729b141b9777}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {8bb82f45-a678-4085-991d-19fd13234c0a}, !- Handle
  Air Terminal Single Duct VAV Reheat 6,  !- Name
  {bf79600b-62f5-433d-8acd-f31955911b28}, !- Availability Schedule Name
  {74958388-5689-4eff-8fd0-e8f2deb47969}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {032cf3f2-ee3f-49d8-b2a0-070847dc3990}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {fb7a087b-7925-430c-9420-4afae75056bc}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Coil:Heating:Water,
  {032cf3f2-ee3f-49d8-b2a0-070847dc3990}, !- Handle
  Coil Heating Water 7,                   !- Name
  {bf79600b-62f5-433d-8acd-f31955911b28}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {14d125d6-b658-4c6e-a39e-f372c1193242}, !- Water Inlet Node Name
  {9fb27544-8f36-4eb5-8044-1bbeacf91e9d}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  ,                                       !- Rated Inlet Water Temperature {C}
  ,                                       !- Rated Inlet Air Temperature {C}
  ,                                       !- Rated Outlet Water Temperature {C}
  ,                                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {b8f2b924-17e0-489b-81b4-70f152944093}, !- Handle
  Node 93,                                !- Name
  {edf6f210-01a7-4972-8540-d7a967032ff5}, !- Inlet Port
  {14d125d6-b658-4c6e-a39e-f372c1193242}; !- Outlet Port

OS:Connection,
  {edf6f210-01a7-4972-8540-d7a967032ff5}, !- Handle
  {43fe8d43-186c-4711-8e92-15ea5ae8b057}, !- Name
  {1a49a41f-2b8f-43b3-bf05-315f9d9aa019}, !- Source Object
  10,                                     !- Outlet Port
  {b8f2b924-17e0-489b-81b4-70f152944093}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4787425b-0129-48d8-9d39-3ebbe7e9bcf0}, !- Handle
  Node 94,                                !- Name
  {9fb27544-8f36-4eb5-8044-1bbeacf91e9d}, !- Inlet Port
  {ab459294-e3ab-4b6d-bf45-c4aac757f32e}; !- Outlet Port

OS:Connection,
  {14d125d6-b658-4c6e-a39e-f372c1193242}, !- Handle
  {84a23a72-f69f-4132-bdd2-fd7f564911cc}, !- Name
  {b8f2b924-17e0-489b-81b4-70f152944093}, !- Source Object
  3,                                      !- Outlet Port
  {032cf3f2-ee3f-49d8-b2a0-070847dc3990}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {9fb27544-8f36-4eb5-8044-1bbeacf91e9d}, !- Handle
  {38281aa2-6059-4201-ad6b-0728d555c5d0}, !- Name
  {032cf3f2-ee3f-49d8-b2a0-070847dc3990}, !- Source Object
  6,                                      !- Outlet Port
  {4787425b-0129-48d8-9d39-3ebbe7e9bcf0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ab459294-e3ab-4b6d-bf45-c4aac757f32e}, !- Handle
  {ea72ea73-4bd0-4270-bb19-3a5e37b81fba}, !- Name
  {4787425b-0129-48d8-9d39-3ebbe7e9bcf0}, !- Source Object
  3,                                      !- Outlet Port
  {d80a2699-c597-4cd1-87ed-26fac5b2e9f3}, !- Target Object
  10;                                     !- Inlet Port

OS:Node,
  {38105c35-6f0d-4cb1-bb1e-51aa0ca8584e}, !- Handle
  Node 95,                                !- Name
  {fb7a087b-7925-430c-9420-4afae75056bc}, !- Inlet Port
  {721b7b7b-0583-404a-aa72-22951fc9efbf}; !- Outlet Port

OS:Node,
  {ecbc26e3-ccf4-4552-83b8-75e6b1e64124}, !- Handle
  Node 96,                                !- Name
  {ddc75cbe-92d0-4b17-9829-855e32466e50}, !- Inlet Port
  {5f92d5a4-bf19-4505-b7f0-d0d23fb458f4}; !- Outlet Port

OS:Connection,
  {721b7b7b-0583-404a-aa72-22951fc9efbf}, !- Handle
  {2b0f1abf-3074-43fc-9c91-ef75e130fe5d}, !- Name
  {38105c35-6f0d-4cb1-bb1e-51aa0ca8584e}, !- Source Object
  3,                                      !- Outlet Port
  {ecc03bf5-eb9d-45a7-bef4-0bbac50256d5}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ddc75cbe-92d0-4b17-9829-855e32466e50}, !- Handle
  {8442061e-49fe-41f2-8826-fd4a6680775b}, !- Name
  {5584a050-3d4f-465f-88c5-4f780819e073}, !- Source Object
  12,                                     !- Outlet Port
  {ecbc26e3-ccf4-4552-83b8-75e6b1e64124}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5f92d5a4-bf19-4505-b7f0-d0d23fb458f4}, !- Handle
  {35d7f730-97e9-4cdd-b2dc-ff19fd29b5c6}, !- Name
  {ecbc26e3-ccf4-4552-83b8-75e6b1e64124}, !- Source Object
  3,                                      !- Outlet Port
  {0ce5adcf-07b3-45af-a159-1723d6a36b31}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {cab5a130-b487-486d-b293-ac3e55f285b3}, !- Handle
  Node 97,                                !- Name
  {b190384b-795b-407b-a10d-9e28d40af3f7}, !- Inlet Port
  {74958388-5689-4eff-8fd0-e8f2deb47969}; !- Outlet Port

OS:Connection,
  {b190384b-795b-407b-a10d-9e28d40af3f7}, !- Handle
  {6f28f861-c7e2-4a1c-b80c-3c7ef8892aee}, !- Name
  {e405fbea-f7d4-4698-9365-0276b2de25c1}, !- Source Object
  8,                                      !- Outlet Port
  {cab5a130-b487-486d-b293-ac3e55f285b3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {74958388-5689-4eff-8fd0-e8f2deb47969}, !- Handle
  {bd81fb6a-c36e-4832-92d6-f9f7f0ae81e1}, !- Name
  {cab5a130-b487-486d-b293-ac3e55f285b3}, !- Source Object
  3,                                      !- Outlet Port
  {8bb82f45-a678-4085-991d-19fd13234c0a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {fb7a087b-7925-430c-9420-4afae75056bc}, !- Handle
  {9ac20ce7-8a30-48ae-bea6-98c1b05847f0}, !- Name
  {8bb82f45-a678-4085-991d-19fd13234c0a}, !- Source Object
  12,                                     !- Outlet Port
  {38105c35-6f0d-4cb1-bb1e-51aa0ca8584e}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {f2295d73-361b-44d3-8723-c078b0307f8c}, !- Handle
  Air Terminal Single Duct VAV Reheat 7,  !- Name
  {bf79600b-62f5-433d-8acd-f31955911b28}, !- Availability Schedule Name
  {a6aec86a-6116-4c61-b04f-5b7813719559}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {950faca3-0a4e-4442-8784-f6f345e1684a}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {54b9c407-1839-4b89-8123-26f549ef4a08}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Coil:Heating:Water,
  {950faca3-0a4e-4442-8784-f6f345e1684a}, !- Handle
  Coil Heating Water 8,                   !- Name
  {bf79600b-62f5-433d-8acd-f31955911b28}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {553536ac-f57d-434c-b63e-e5ff5019b91a}, !- Water Inlet Node Name
  {32308baf-6bd9-45fd-87b4-3ac1346b6b1a}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  ,                                       !- Rated Inlet Water Temperature {C}
  ,                                       !- Rated Inlet Air Temperature {C}
  ,                                       !- Rated Outlet Water Temperature {C}
  ,                                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {daee4b33-1d2f-4031-8a5b-90849007bfb0}, !- Handle
  Node 98,                                !- Name
  {3509cbec-3346-4e94-93dd-912fedcb64a0}, !- Inlet Port
  {553536ac-f57d-434c-b63e-e5ff5019b91a}; !- Outlet Port

OS:Connection,
  {3509cbec-3346-4e94-93dd-912fedcb64a0}, !- Handle
  {aa37ff48-dea0-4a00-8879-3c924b0ec904}, !- Name
  {1a49a41f-2b8f-43b3-bf05-315f9d9aa019}, !- Source Object
  11,                                     !- Outlet Port
  {daee4b33-1d2f-4031-8a5b-90849007bfb0}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7690afe0-58bf-40de-8ae1-26dc4f83cbc0}, !- Handle
  Node 99,                                !- Name
  {32308baf-6bd9-45fd-87b4-3ac1346b6b1a}, !- Inlet Port
  {5a9fdbc6-d9a2-429d-b8af-52f09f30b90e}; !- Outlet Port

OS:Connection,
  {553536ac-f57d-434c-b63e-e5ff5019b91a}, !- Handle
  {ba164dfb-ae8c-4c73-9b39-2f2accaf8031}, !- Name
  {daee4b33-1d2f-4031-8a5b-90849007bfb0}, !- Source Object
  3,                                      !- Outlet Port
  {950faca3-0a4e-4442-8784-f6f345e1684a}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {32308baf-6bd9-45fd-87b4-3ac1346b6b1a}, !- Handle
  {0ac33622-e409-4e89-859d-cd454763dec3}, !- Name
  {950faca3-0a4e-4442-8784-f6f345e1684a}, !- Source Object
  6,                                      !- Outlet Port
  {7690afe0-58bf-40de-8ae1-26dc4f83cbc0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5a9fdbc6-d9a2-429d-b8af-52f09f30b90e}, !- Handle
  {6b445135-1607-41ff-9351-7817c4a7fd02}, !- Name
  {7690afe0-58bf-40de-8ae1-26dc4f83cbc0}, !- Source Object
  3,                                      !- Outlet Port
  {d80a2699-c597-4cd1-87ed-26fac5b2e9f3}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {8ac276af-4c27-42a6-92d7-c3ca36deab3f}, !- Handle
  Node 100,                               !- Name
  {54b9c407-1839-4b89-8123-26f549ef4a08}, !- Inlet Port
  {0b2247e3-9e12-4988-8dc7-92c687a1b5a2}; !- Outlet Port

OS:Node,
  {9568c9f5-11d9-4a19-85c1-3f640b9ac33b}, !- Handle
  Node 101,                               !- Name
  {534c3cbc-ff30-40d6-9854-d90d282c63ef}, !- Inlet Port
  {0e67da99-eacf-4788-bac3-24d513a75026}; !- Outlet Port

OS:Connection,
  {0b2247e3-9e12-4988-8dc7-92c687a1b5a2}, !- Handle
  {2e56649a-d389-4a80-8b4d-8339eacdaa59}, !- Name
  {8ac276af-4c27-42a6-92d7-c3ca36deab3f}, !- Source Object
  3,                                      !- Outlet Port
  {f0501785-591b-42b7-ba3c-63d3f923b9e7}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {534c3cbc-ff30-40d6-9854-d90d282c63ef}, !- Handle
  {d897b2b8-29a1-4033-bd4a-aa7188529f9f}, !- Name
  {833295a5-443a-4e68-b1ce-c20d540c4304}, !- Source Object
  12,                                     !- Outlet Port
  {9568c9f5-11d9-4a19-85c1-3f640b9ac33b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0e67da99-eacf-4788-bac3-24d513a75026}, !- Handle
  {0af35587-346f-4d85-be41-902992c6a2ab}, !- Name
  {9568c9f5-11d9-4a19-85c1-3f640b9ac33b}, !- Source Object
  3,                                      !- Outlet Port
  {0ce5adcf-07b3-45af-a159-1723d6a36b31}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {cec4abb4-6c49-4da3-8d61-dbebf3392802}, !- Handle
  Node 102,                               !- Name
  {379fb439-5931-455b-aeae-525457d84158}, !- Inlet Port
  {a6aec86a-6116-4c61-b04f-5b7813719559}; !- Outlet Port

OS:Connection,
  {379fb439-5931-455b-aeae-525457d84158}, !- Handle
  {43eb0f02-0082-4065-99ec-63cf365312ca}, !- Name
  {e405fbea-f7d4-4698-9365-0276b2de25c1}, !- Source Object
  9,                                      !- Outlet Port
  {cec4abb4-6c49-4da3-8d61-dbebf3392802}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a6aec86a-6116-4c61-b04f-5b7813719559}, !- Handle
  {3e6d495a-bb9e-40ad-b141-cbeb78d90272}, !- Name
  {cec4abb4-6c49-4da3-8d61-dbebf3392802}, !- Source Object
  3,                                      !- Outlet Port
  {f2295d73-361b-44d3-8723-c078b0307f8c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {54b9c407-1839-4b89-8123-26f549ef4a08}, !- Handle
  {7dddf362-c175-4af2-8025-81b4e2a87d80}, !- Name
  {f2295d73-361b-44d3-8723-c078b0307f8c}, !- Source Object
  12,                                     !- Outlet Port
  {8ac276af-4c27-42a6-92d7-c3ca36deab3f}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {c26e8309-ff70-4565-8606-1154d83365f5}, !- Handle
  Air Terminal Single Duct VAV Reheat 8,  !- Name
  {bf79600b-62f5-433d-8acd-f31955911b28}, !- Availability Schedule Name
  {2353a210-0b5b-442e-ad43-02dd0ff36872}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {6f0d5a4f-ae68-457a-ba38-4d33fcc40017}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {81e64843-666c-4dcb-9f3d-f4c961902d63}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Coil:Heating:Water,
  {6f0d5a4f-ae68-457a-ba38-4d33fcc40017}, !- Handle
  Coil Heating Water 9,                   !- Name
  {bf79600b-62f5-433d-8acd-f31955911b28}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {f8c1091c-a5ab-4cd8-a7c1-1997a46e3970}, !- Water Inlet Node Name
  {51cde33b-3874-41c9-81e0-0df5a5408f08}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  ,                                       !- Rated Inlet Water Temperature {C}
  ,                                       !- Rated Inlet Air Temperature {C}
  ,                                       !- Rated Outlet Water Temperature {C}
  ,                                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {ee259cde-0046-47f5-a98a-8f7c57adfe14}, !- Handle
  Node 103,                               !- Name
  {59e34302-1615-4092-b08f-45ecaef43503}, !- Inlet Port
  {f8c1091c-a5ab-4cd8-a7c1-1997a46e3970}; !- Outlet Port

OS:Connection,
  {59e34302-1615-4092-b08f-45ecaef43503}, !- Handle
  {a9e582bb-6f16-4e7b-8cd4-7fecbc2e1b12}, !- Name
  {1a49a41f-2b8f-43b3-bf05-315f9d9aa019}, !- Source Object
  12,                                     !- Outlet Port
  {ee259cde-0046-47f5-a98a-8f7c57adfe14}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0ab4fe30-e6ed-48b1-8462-16b55ca19d65}, !- Handle
  Node 104,                               !- Name
  {51cde33b-3874-41c9-81e0-0df5a5408f08}, !- Inlet Port
  {b318fa12-55a8-46e5-b38d-0028394a8cf5}; !- Outlet Port

OS:Connection,
  {f8c1091c-a5ab-4cd8-a7c1-1997a46e3970}, !- Handle
  {06a9ddaa-b6b3-4ec4-925f-093f902172f5}, !- Name
  {ee259cde-0046-47f5-a98a-8f7c57adfe14}, !- Source Object
  3,                                      !- Outlet Port
  {6f0d5a4f-ae68-457a-ba38-4d33fcc40017}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {51cde33b-3874-41c9-81e0-0df5a5408f08}, !- Handle
  {e5aa826a-16a1-4d31-9048-c79db244937b}, !- Name
  {6f0d5a4f-ae68-457a-ba38-4d33fcc40017}, !- Source Object
  6,                                      !- Outlet Port
  {0ab4fe30-e6ed-48b1-8462-16b55ca19d65}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b318fa12-55a8-46e5-b38d-0028394a8cf5}, !- Handle
  {4c233787-5321-4d1e-8834-993d0b28aaec}, !- Name
  {0ab4fe30-e6ed-48b1-8462-16b55ca19d65}, !- Source Object
  3,                                      !- Outlet Port
  {d80a2699-c597-4cd1-87ed-26fac5b2e9f3}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {e8f6ced7-d434-4376-834e-cd1f87cc95a8}, !- Handle
  Node 105,                               !- Name
  {81e64843-666c-4dcb-9f3d-f4c961902d63}, !- Inlet Port
  {b2d3a411-77fd-4335-a5d7-9eebed32c234}; !- Outlet Port

OS:Node,
  {13598295-d3c2-4a3b-9b19-417f6403e1d4}, !- Handle
  Node 106,                               !- Name
  {040d917e-ccfa-44fd-a47c-383db906345b}, !- Inlet Port
  {a388a5e4-ef7d-4d3e-96ed-46ccd170e710}; !- Outlet Port

OS:Connection,
  {b2d3a411-77fd-4335-a5d7-9eebed32c234}, !- Handle
  {a2cc40a8-7e5c-4363-b797-9e66106e760e}, !- Name
  {e8f6ced7-d434-4376-834e-cd1f87cc95a8}, !- Source Object
  3,                                      !- Outlet Port
  {086616b9-a362-425e-bf22-77ac5e1d7c8a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {040d917e-ccfa-44fd-a47c-383db906345b}, !- Handle
  {55935591-eb1b-4a23-a319-4230926be15a}, !- Name
  {4c7f0735-7735-42c0-8b49-f63c1c3b4293}, !- Source Object
  12,                                     !- Outlet Port
  {13598295-d3c2-4a3b-9b19-417f6403e1d4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a388a5e4-ef7d-4d3e-96ed-46ccd170e710}, !- Handle
  {59336e14-c78a-4ef1-9b38-3793ede7d709}, !- Name
  {13598295-d3c2-4a3b-9b19-417f6403e1d4}, !- Source Object
  3,                                      !- Outlet Port
  {0ce5adcf-07b3-45af-a159-1723d6a36b31}, !- Target Object
  10;                                     !- Inlet Port

OS:Node,
  {eab7b5d8-ec74-4a1b-bfa3-4a21663f1295}, !- Handle
  Node 107,                               !- Name
  {e6c64187-68f8-44dd-a073-05ff71b76925}, !- Inlet Port
  {2353a210-0b5b-442e-ad43-02dd0ff36872}; !- Outlet Port

OS:Connection,
  {e6c64187-68f8-44dd-a073-05ff71b76925}, !- Handle
  {16891ddf-5114-441a-9d98-2cd60dbb649e}, !- Name
  {e405fbea-f7d4-4698-9365-0276b2de25c1}, !- Source Object
  10,                                     !- Outlet Port
  {eab7b5d8-ec74-4a1b-bfa3-4a21663f1295}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2353a210-0b5b-442e-ad43-02dd0ff36872}, !- Handle
  {6b0a2aaa-875f-4d76-8819-64a3857a0447}, !- Name
  {eab7b5d8-ec74-4a1b-bfa3-4a21663f1295}, !- Source Object
  3,                                      !- Outlet Port
  {c26e8309-ff70-4565-8606-1154d83365f5}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {81e64843-666c-4dcb-9f3d-f4c961902d63}, !- Handle
  {ea3bd737-87d0-4666-8380-c4aa5b1eadb7}, !- Name
  {c26e8309-ff70-4565-8606-1154d83365f5}, !- Source Object
  12,                                     !- Outlet Port
  {e8f6ced7-d434-4376-834e-cd1f87cc95a8}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {1336c252-8c2c-46e6-9753-71605103a49d}, !- Handle
  Air Terminal Single Duct VAV Reheat 9,  !- Name
  {bf79600b-62f5-433d-8acd-f31955911b28}, !- Availability Schedule Name
  {0022706f-f9fe-4882-83dd-8d70349dd4ba}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {d6fab8f0-0acb-4719-9c2a-4b88a6f89e7f}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {7f788bd2-284b-4002-923c-fdfa081c8b6c}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Coil:Heating:Water,
  {d6fab8f0-0acb-4719-9c2a-4b88a6f89e7f}, !- Handle
  Coil Heating Water 10,                  !- Name
  {bf79600b-62f5-433d-8acd-f31955911b28}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {878bd28d-805e-4a9d-bfaf-9b4670403673}, !- Water Inlet Node Name
  {44a6e216-9fcc-4eed-aa17-8d8e094fd67b}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  ,                                       !- Rated Inlet Water Temperature {C}
  ,                                       !- Rated Inlet Air Temperature {C}
  ,                                       !- Rated Outlet Water Temperature {C}
  ,                                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {001fb282-89c7-4f49-aeea-46755d5ede65}, !- Handle
  Node 108,                               !- Name
  {55bf2275-5b7b-4c45-b829-8e13f2be7714}, !- Inlet Port
  {878bd28d-805e-4a9d-bfaf-9b4670403673}; !- Outlet Port

OS:Connection,
  {55bf2275-5b7b-4c45-b829-8e13f2be7714}, !- Handle
  {910ff039-c541-41f6-8071-3b71ed3a45e7}, !- Name
  {1a49a41f-2b8f-43b3-bf05-315f9d9aa019}, !- Source Object
  13,                                     !- Outlet Port
  {001fb282-89c7-4f49-aeea-46755d5ede65}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0a4e130f-e9cf-4fc1-9dd5-dab540acaa2c}, !- Handle
  Node 109,                               !- Name
  {44a6e216-9fcc-4eed-aa17-8d8e094fd67b}, !- Inlet Port
  {3764ee10-a2c9-4c72-975d-64e050d26bed}; !- Outlet Port

OS:Connection,
  {878bd28d-805e-4a9d-bfaf-9b4670403673}, !- Handle
  {78078fab-afee-4670-baf0-d70ab1d42b40}, !- Name
  {001fb282-89c7-4f49-aeea-46755d5ede65}, !- Source Object
  3,                                      !- Outlet Port
  {d6fab8f0-0acb-4719-9c2a-4b88a6f89e7f}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {44a6e216-9fcc-4eed-aa17-8d8e094fd67b}, !- Handle
  {6c006403-9132-47b0-90f9-ac1fecf7cff5}, !- Name
  {d6fab8f0-0acb-4719-9c2a-4b88a6f89e7f}, !- Source Object
  6,                                      !- Outlet Port
  {0a4e130f-e9cf-4fc1-9dd5-dab540acaa2c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3764ee10-a2c9-4c72-975d-64e050d26bed}, !- Handle
  {e68cd6e3-f844-4b49-9da2-0a763fafe796}, !- Name
  {0a4e130f-e9cf-4fc1-9dd5-dab540acaa2c}, !- Source Object
  3,                                      !- Outlet Port
  {d80a2699-c597-4cd1-87ed-26fac5b2e9f3}, !- Target Object
  13;                                     !- Inlet Port

OS:Node,
  {9be7f3cd-3243-4e09-801f-561b849dbaf4}, !- Handle
  Node 110,                               !- Name
  {7f788bd2-284b-4002-923c-fdfa081c8b6c}, !- Inlet Port
  {3aec411c-68e4-44ac-bdcb-009630566c5c}; !- Outlet Port

OS:Node,
  {b01762df-cccd-4125-a680-5096a5ff859d}, !- Handle
  Node 111,                               !- Name
  {c46e5aa8-d7da-4207-94ee-32ce75576aa6}, !- Inlet Port
  {c1e2ff1f-0c67-463d-9d52-aecef3303878}; !- Outlet Port

OS:Connection,
  {3aec411c-68e4-44ac-bdcb-009630566c5c}, !- Handle
  {f432d885-170b-422e-974d-4f0b9e442d34}, !- Name
  {9be7f3cd-3243-4e09-801f-561b849dbaf4}, !- Source Object
  3,                                      !- Outlet Port
  {16f91fd4-f0f4-47fb-96d9-5a3121d4f567}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c46e5aa8-d7da-4207-94ee-32ce75576aa6}, !- Handle
  {5e77315d-39d2-43f2-b4c9-bb88f2b6c9e8}, !- Name
  {7e93bc0c-f43e-4c6a-ad48-52bea905dd54}, !- Source Object
  12,                                     !- Outlet Port
  {b01762df-cccd-4125-a680-5096a5ff859d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c1e2ff1f-0c67-463d-9d52-aecef3303878}, !- Handle
  {dfb49eab-5a0d-4cc6-b100-1b6cde4b1a26}, !- Name
  {b01762df-cccd-4125-a680-5096a5ff859d}, !- Source Object
  3,                                      !- Outlet Port
  {0ce5adcf-07b3-45af-a159-1723d6a36b31}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {3d54093f-545f-474e-82ef-82c4852d6b5c}, !- Handle
  Node 112,                               !- Name
  {b2c86b61-cb3d-4d98-a58e-107354f09897}, !- Inlet Port
  {0022706f-f9fe-4882-83dd-8d70349dd4ba}; !- Outlet Port

OS:Connection,
  {b2c86b61-cb3d-4d98-a58e-107354f09897}, !- Handle
  {8b32e82f-e51f-4e5e-9669-9232e8182756}, !- Name
  {e405fbea-f7d4-4698-9365-0276b2de25c1}, !- Source Object
  11,                                     !- Outlet Port
  {3d54093f-545f-474e-82ef-82c4852d6b5c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0022706f-f9fe-4882-83dd-8d70349dd4ba}, !- Handle
  {6402e5ab-c901-484e-bf83-0a0c314de763}, !- Name
  {3d54093f-545f-474e-82ef-82c4852d6b5c}, !- Source Object
  3,                                      !- Outlet Port
  {1336c252-8c2c-46e6-9753-71605103a49d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {7f788bd2-284b-4002-923c-fdfa081c8b6c}, !- Handle
  {701bb31a-3d83-438e-9909-973b6bd3d7e6}, !- Name
  {1336c252-8c2c-46e6-9753-71605103a49d}, !- Source Object
  12,                                     !- Outlet Port
  {9be7f3cd-3243-4e09-801f-561b849dbaf4}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {1ed1b8d3-4e09-48df-9441-4d6f8ec2caff}, !- Handle
  Air Terminal Single Duct VAV Reheat 10, !- Name
  {bf79600b-62f5-433d-8acd-f31955911b28}, !- Availability Schedule Name
  {a0f8c42e-30b0-439c-b7fe-88078d631d45}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {0380df75-67ec-4abc-aea9-dd2fb3734717}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {f8af0f99-409c-4953-802d-2a59f3446497}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Coil:Heating:Water,
  {0380df75-67ec-4abc-aea9-dd2fb3734717}, !- Handle
  Coil Heating Water 11,                  !- Name
  {bf79600b-62f5-433d-8acd-f31955911b28}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {c8245a38-b377-49a2-8e06-16b788b7149a}, !- Water Inlet Node Name
  {7b23d321-111f-43df-9e60-89f22fb96c8b}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  ,                                       !- Rated Inlet Water Temperature {C}
  ,                                       !- Rated Inlet Air Temperature {C}
  ,                                       !- Rated Outlet Water Temperature {C}
  ,                                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {b500075b-33b0-42f8-a1ae-60f8e4dcbf62}, !- Handle
  Node 113,                               !- Name
  {4763a7c0-3c59-4b26-a950-82e73cbb4bd2}, !- Inlet Port
  {c8245a38-b377-49a2-8e06-16b788b7149a}; !- Outlet Port

OS:Connection,
  {4763a7c0-3c59-4b26-a950-82e73cbb4bd2}, !- Handle
  {a79b06e4-7856-436c-891f-92f273d301e7}, !- Name
  {1a49a41f-2b8f-43b3-bf05-315f9d9aa019}, !- Source Object
  14,                                     !- Outlet Port
  {b500075b-33b0-42f8-a1ae-60f8e4dcbf62}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3dd25169-7ef2-4943-aaa5-8c7c66188612}, !- Handle
  Node 114,                               !- Name
  {7b23d321-111f-43df-9e60-89f22fb96c8b}, !- Inlet Port
  {1a169067-1481-43bc-88e4-f26ee5af3805}; !- Outlet Port

OS:Connection,
  {c8245a38-b377-49a2-8e06-16b788b7149a}, !- Handle
  {14de87c9-4f67-4337-82bc-af7edc0ab580}, !- Name
  {b500075b-33b0-42f8-a1ae-60f8e4dcbf62}, !- Source Object
  3,                                      !- Outlet Port
  {0380df75-67ec-4abc-aea9-dd2fb3734717}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {7b23d321-111f-43df-9e60-89f22fb96c8b}, !- Handle
  {995d439b-5df8-4543-92cb-5a39a26c32be}, !- Name
  {0380df75-67ec-4abc-aea9-dd2fb3734717}, !- Source Object
  6,                                      !- Outlet Port
  {3dd25169-7ef2-4943-aaa5-8c7c66188612}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1a169067-1481-43bc-88e4-f26ee5af3805}, !- Handle
  {327c8d54-194e-409a-bfed-05e43e4e203f}, !- Name
  {3dd25169-7ef2-4943-aaa5-8c7c66188612}, !- Source Object
  3,                                      !- Outlet Port
  {d80a2699-c597-4cd1-87ed-26fac5b2e9f3}, !- Target Object
  14;                                     !- Inlet Port

OS:Node,
  {4d2aa220-e89c-4900-8d23-f69b7bc0a1a8}, !- Handle
  Node 115,                               !- Name
  {f8af0f99-409c-4953-802d-2a59f3446497}, !- Inlet Port
  {6f00beb8-faaa-49dd-86ed-bf4e3aef46d2}; !- Outlet Port

OS:Node,
  {a78f0a72-6fb6-4377-b57c-ebf559ab0d53}, !- Handle
  Node 116,                               !- Name
  {b41f5cc3-3b65-4ac1-9637-0cbc5765a692}, !- Inlet Port
  {057ae849-8c44-4924-9789-a882c58eea28}; !- Outlet Port

OS:Connection,
  {6f00beb8-faaa-49dd-86ed-bf4e3aef46d2}, !- Handle
  {3618bb48-3752-44e7-82ad-b22984787640}, !- Name
  {4d2aa220-e89c-4900-8d23-f69b7bc0a1a8}, !- Source Object
  3,                                      !- Outlet Port
  {34513dec-0a75-4365-b548-ac4329410dcf}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b41f5cc3-3b65-4ac1-9637-0cbc5765a692}, !- Handle
  {2adbcfe7-3afd-42e5-8356-9d36fe7e0643}, !- Name
  {3b16fa90-d5b2-4fbf-a963-62e4638760af}, !- Source Object
  12,                                     !- Outlet Port
  {a78f0a72-6fb6-4377-b57c-ebf559ab0d53}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {057ae849-8c44-4924-9789-a882c58eea28}, !- Handle
  {c8d2f1eb-0fa5-491d-9df5-2464da7ed414}, !- Name
  {a78f0a72-6fb6-4377-b57c-ebf559ab0d53}, !- Source Object
  3,                                      !- Outlet Port
  {0ce5adcf-07b3-45af-a159-1723d6a36b31}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {283f105d-262e-47a1-84f9-3cf327afc1fb}, !- Handle
  Node 117,                               !- Name
  {214b73f3-0840-44ca-a7fc-6fac99a6e98f}, !- Inlet Port
  {a0f8c42e-30b0-439c-b7fe-88078d631d45}; !- Outlet Port

OS:Connection,
  {214b73f3-0840-44ca-a7fc-6fac99a6e98f}, !- Handle
  {cc4f5200-6f07-43d7-9b3a-926886269e20}, !- Name
  {e405fbea-f7d4-4698-9365-0276b2de25c1}, !- Source Object
  12,                                     !- Outlet Port
  {283f105d-262e-47a1-84f9-3cf327afc1fb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a0f8c42e-30b0-439c-b7fe-88078d631d45}, !- Handle
  {35ef4a6e-2617-4f54-aeae-213bbe2f1b0e}, !- Name
  {283f105d-262e-47a1-84f9-3cf327afc1fb}, !- Source Object
  3,                                      !- Outlet Port
  {1ed1b8d3-4e09-48df-9441-4d6f8ec2caff}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f8af0f99-409c-4953-802d-2a59f3446497}, !- Handle
  {b34b0388-60b5-4015-9266-c68195ca0fa8}, !- Name
  {1ed1b8d3-4e09-48df-9441-4d6f8ec2caff}, !- Source Object
  12,                                     !- Outlet Port
  {4d2aa220-e89c-4900-8d23-f69b7bc0a1a8}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {4cd37beb-5508-4a31-bb74-f0a74292dce0}, !- Handle
  Cooling Sch,                            !- Name
  {c1c3bc73-5320-4f72-9fab-14f753c77aa4}, !- Schedule Type Limits Name
  {efa65a0a-5243-4671-afea-f68cf14c3299}; !- Default Day Schedule Name

OS:Schedule:Day,
  {efa65a0a-5243-4671-afea-f68cf14c3299}, !- Handle
  Cooling Sch Default,                    !- Name
  {c1c3bc73-5320-4f72-9fab-14f753c77aa4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  28;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {9573ffd9-9396-4e48-8589-0ce515805111}, !- Handle
  Heating Sch,                            !- Name
  {c1c3bc73-5320-4f72-9fab-14f753c77aa4}, !- Schedule Type Limits Name
  {4e9389ae-ca59-4c53-b308-ce4d5b48c253}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4e9389ae-ca59-4c53-b308-ce4d5b48c253}, !- Handle
  Heating Sch Default,                    !- Name
  {c1c3bc73-5320-4f72-9fab-14f753c77aa4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  20;                                     !- Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
  {8ca9e6b5-dc77-40d3-8e85-e73fc0805a62}, !- Handle
  Thermostat Setpoint Dual Setpoint 1,    !- Name
  {9573ffd9-9396-4e48-8589-0ce515805111}, !- Heating Setpoint Temperature Schedule Name
  {4cd37beb-5508-4a31-bb74-f0a74292dce0}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {96bc4694-232b-4e5e-b88e-9b2fe82460b7}, !- Handle
  Thermostat Setpoint Dual Setpoint 2,    !- Name
  {9573ffd9-9396-4e48-8589-0ce515805111}, !- Heating Setpoint Temperature Schedule Name
  {4cd37beb-5508-4a31-bb74-f0a74292dce0}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {4f09cba5-ebfc-4783-859a-f115474a0c99}, !- Handle
  Thermostat Setpoint Dual Setpoint 3,    !- Name
  {9573ffd9-9396-4e48-8589-0ce515805111}, !- Heating Setpoint Temperature Schedule Name
  {4cd37beb-5508-4a31-bb74-f0a74292dce0}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {50a42f22-6017-4191-b9ab-f54930b82302}, !- Handle
  Thermostat Setpoint Dual Setpoint 4,    !- Name
  {9573ffd9-9396-4e48-8589-0ce515805111}, !- Heating Setpoint Temperature Schedule Name
  {4cd37beb-5508-4a31-bb74-f0a74292dce0}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {83bd5643-4a1b-4d6d-a2f2-ecc1cd34b4ed}, !- Handle
  Thermostat Setpoint Dual Setpoint 5,    !- Name
  {9573ffd9-9396-4e48-8589-0ce515805111}, !- Heating Setpoint Temperature Schedule Name
  {4cd37beb-5508-4a31-bb74-f0a74292dce0}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {7b7648d0-ec66-42e4-8b56-bb66d21a9a4e}, !- Handle
  Thermostat Setpoint Dual Setpoint 6,    !- Name
  {9573ffd9-9396-4e48-8589-0ce515805111}, !- Heating Setpoint Temperature Schedule Name
  {4cd37beb-5508-4a31-bb74-f0a74292dce0}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {890703b9-412a-4dc4-8235-7a3965470f20}, !- Handle
  Thermostat Setpoint Dual Setpoint 7,    !- Name
  {9573ffd9-9396-4e48-8589-0ce515805111}, !- Heating Setpoint Temperature Schedule Name
  {4cd37beb-5508-4a31-bb74-f0a74292dce0}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {b94ea1d7-223a-4815-89c1-ecb5fe9cb094}, !- Handle
  Thermostat Setpoint Dual Setpoint 8,    !- Name
  {9573ffd9-9396-4e48-8589-0ce515805111}, !- Heating Setpoint Temperature Schedule Name
  {4cd37beb-5508-4a31-bb74-f0a74292dce0}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {431f1191-c27d-43ed-b0f0-afe5944a8d2e}, !- Handle
  Thermostat Setpoint Dual Setpoint 9,    !- Name
  {9573ffd9-9396-4e48-8589-0ce515805111}, !- Heating Setpoint Temperature Schedule Name
  {4cd37beb-5508-4a31-bb74-f0a74292dce0}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {dbd0fc37-ca47-462f-85d4-eb1fd26370ad}, !- Handle
  Thermostat Setpoint Dual Setpoint 10,   !- Name
  {9573ffd9-9396-4e48-8589-0ce515805111}, !- Heating Setpoint Temperature Schedule Name
  {4cd37beb-5508-4a31-bb74-f0a74292dce0}; !- Cooling Setpoint Temperature Schedule Name

OS:DefaultConstructionSet,
  {31d8921e-2983-4d33-b666-baa6cff762fb}, !- Handle
  ASHRAE_189.1-2009_ClimateZone 4-5 (mdoff)_ConstSet, !- Name
  {9a8e8768-4ba3-4df2-baad-b97251b3b7c3}, !- Default Exterior Surface Constructions Name
  {3ae84719-19d3-43ae-bee0-fbf6860fcaf9}, !- Default Interior Surface Constructions Name
  {ec6ca7f4-4cc9-44a3-87e3-c6d873366392}, !- Default Ground Contact Surface Constructions Name
  {313f2bec-14fd-409a-9083-b84eb6e93f7a}, !- Default Exterior SubSurface Constructions Name
  {3a0d21bf-9b0e-43ab-821f-94b087a458c4}, !- Default Interior SubSurface Constructions Name
  {f12de752-564a-4808-a9fd-f455dd994f42}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {9a8e8768-4ba3-4df2-baad-b97251b3b7c3}, !- Handle
  ASHRAE_189.1-2009_ClimateZone 4-5 (mdoff)_Exterior_DefSurfCons, !- Name
  {660177b5-2c6c-4c66-b3ae-0cbd45dee76c}, !- Floor Construction Name
  {cf3d591e-402c-4f06-bb19-65df509e7781}, !- Wall Construction Name
  {2df741fe-e5c5-4f14-8c7c-281284b6941a}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {3ae84719-19d3-43ae-bee0-fbf6860fcaf9}, !- Handle
  000_Interior_DefSurfCons,               !- Name
  {c5267ff8-370e-47cd-a178-f3b75274a197}, !- Floor Construction Name
  {c7aba1e1-67ab-4232-9585-3723ad7a690a}, !- Wall Construction Name
  {72da17d4-1801-4a96-864a-b655092addec}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {ec6ca7f4-4cc9-44a3-87e3-c6d873366392}, !- Handle
  000_Ground_DefSurfCons,                 !- Name
  {660177b5-2c6c-4c66-b3ae-0cbd45dee76c}, !- Floor Construction Name
  {660177b5-2c6c-4c66-b3ae-0cbd45dee76c}, !- Wall Construction Name
  {660177b5-2c6c-4c66-b3ae-0cbd45dee76c}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {313f2bec-14fd-409a-9083-b84eb6e93f7a}, !- Handle
  ASHRAE_189.1-2009_ClimateZone 4-5 (mdoff)_Exterior_DefSubCons, !- Name
  {eaefda08-ade3-45c9-a091-29d716487dc5}, !- Fixed Window Construction Name
  {eaefda08-ade3-45c9-a091-29d716487dc5}, !- Operable Window Construction Name
  {d070bef5-9186-4f2e-bb15-d2f937cd900b}, !- Door Construction Name
  {4054c68c-bd68-4f56-90c4-2764f3f737ee}, !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  {4054c68c-bd68-4f56-90c4-2764f3f737ee}, !- Skylight Construction Name
  {0c31d57a-a992-46b2-83e7-91db5fe97323}, !- Tubular Daylight Dome Construction Name
  {0c31d57a-a992-46b2-83e7-91db5fe97323}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {3a0d21bf-9b0e-43ab-821f-94b087a458c4}, !- Handle
  000_Interior_DefSubCons,                !- Name
  {0c31d57a-a992-46b2-83e7-91db5fe97323}, !- Fixed Window Construction Name
  {0c31d57a-a992-46b2-83e7-91db5fe97323}, !- Operable Window Construction Name
  {f4f4ce59-1543-4c0f-8b4d-36fcebfac789}, !- Door Construction Name
  {4054c68c-bd68-4f56-90c4-2764f3f737ee}, !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  {4054c68c-bd68-4f56-90c4-2764f3f737ee}, !- Skylight Construction Name
  {0c31d57a-a992-46b2-83e7-91db5fe97323}, !- Tubular Daylight Dome Construction Name
  {0c31d57a-a992-46b2-83e7-91db5fe97323}; !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {f12de752-564a-4808-a9fd-f455dd994f42}, !- Handle
  000_Interior Partition,                 !- Name
  ,                                       !- Surface Rendering Name
  {8686dc5a-3b4d-46b0-aba0-b258dbc8f5cd}; !- Layer 1

OS:Construction,
  {660177b5-2c6c-4c66-b3ae-0cbd45dee76c}, !- Handle
  000_ExtSlabCarpet_4in_ClimateZone 1-8,  !- Name
  ,                                       !- Surface Rendering Name
  {82999519-780f-4675-9e51-b58373803794}, !- Layer 1
  {bbb9b39c-61b4-412a-bc5c-aa24ae72371d}; !- Layer 2

OS:Construction,
  {cf3d591e-402c-4f06-bb19-65df509e7781}, !- Handle
  ASHRAE_189.1-2009_ExtWall_SteelFrame_ClimateZone 4-8, !- Name
  ,                                       !- Surface Rendering Name
  {ae72ed81-aaa9-4fef-8854-4dc8f86f9772}, !- Layer 1
  {e6121f80-9e3a-4b12-b8d0-d16217d0a0e5}, !- Layer 2
  {ae181f0c-34a6-4c3b-b4fc-22dba0ea3f18}; !- Layer 3

OS:Construction,
  {2df741fe-e5c5-4f14-8c7c-281284b6941a}, !- Handle
  ASHRAE_189.1-2009_ExtRoof_IEAD_ClimateZone 2-5, !- Name
  ,                                       !- Surface Rendering Name
  {54bb15f0-6f1c-4317-ba98-f46887416e45}, !- Layer 1
  {ddeb8f54-2d65-4864-adf3-144085497268}, !- Layer 2
  {a7162e4f-132e-40a2-a44f-d4425d581420}; !- Layer 3

OS:Construction,
  {c5267ff8-370e-47cd-a178-f3b75274a197}, !- Handle
  000_Interior Floor,                     !- Name
  ,                                       !- Surface Rendering Name
  {161d9a10-54b6-49a3-89c5-5c5ec9255678}, !- Layer 1
  {7c6792ce-b6a3-4663-b308-93240dc75cff}, !- Layer 2
  {b923ee7b-3d0a-40a5-adc0-ad2d530e78d7}; !- Layer 3

OS:Construction,
  {c7aba1e1-67ab-4232-9585-3723ad7a690a}, !- Handle
  000_Interior Wall,                      !- Name
  ,                                       !- Surface Rendering Name
  {fe13f230-22b7-488a-8553-d189c423bc28}, !- Layer 1
  {bfef49c2-f0f1-417e-bb59-5561eed31bf6}, !- Layer 2
  {fe13f230-22b7-488a-8553-d189c423bc28}; !- Layer 3

OS:Construction,
  {72da17d4-1801-4a96-864a-b655092addec}, !- Handle
  000_Interior Ceiling,                   !- Name
  ,                                       !- Surface Rendering Name
  {b923ee7b-3d0a-40a5-adc0-ad2d530e78d7}, !- Layer 1
  {7c6792ce-b6a3-4663-b308-93240dc75cff}, !- Layer 2
  {161d9a10-54b6-49a3-89c5-5c5ec9255678}; !- Layer 3

OS:Construction,
  {eaefda08-ade3-45c9-a091-29d716487dc5}, !- Handle
  ASHRAE_189.1-2009_ExtWindow_ClimateZone 4-5, !- Name
  ,                                       !- Surface Rendering Name
  {bbcc268b-00a8-4a75-9fd1-0304f23f5ea6}; !- Layer 1

OS:Construction,
  {d070bef5-9186-4f2e-bb15-d2f937cd900b}, !- Handle
  000_Exterior Door,                      !- Name
  ,                                       !- Surface Rendering Name
  {647f3b03-459c-4b87-b3b1-15e5ad73a849}, !- Layer 1
  {6d8b2a0a-f021-4972-959f-c5bb7ff69e08}; !- Layer 2

OS:Construction,
  {4054c68c-bd68-4f56-90c4-2764f3f737ee}, !- Handle
  000_Exterior Window,                    !- Name
  ,                                       !- Surface Rendering Name
  {329de7c3-b5de-4752-995a-9edd49227d66}, !- Layer 1
  {e07fb964-fa0d-4a0e-9b44-a6ffda13b38d}, !- Layer 2
  {329de7c3-b5de-4752-995a-9edd49227d66}; !- Layer 3

OS:Construction,
  {0c31d57a-a992-46b2-83e7-91db5fe97323}, !- Handle
  000_Interior Window,                    !- Name
  ,                                       !- Surface Rendering Name
  {329de7c3-b5de-4752-995a-9edd49227d66}; !- Layer 1

OS:Construction,
  {f4f4ce59-1543-4c0f-8b4d-36fcebfac789}, !- Handle
  000_Interior Door,                      !- Name
  ,                                       !- Surface Rendering Name
  {8686dc5a-3b4d-46b0-aba0-b258dbc8f5cd}; !- Layer 1

OS:Material,
  {8686dc5a-3b4d-46b0-aba0-b258dbc8f5cd}, !- Handle
  000_G05 25mm wood,                      !- Name
  MediumSmooth,                           !- Roughness
  0.025399999999999999,                   !- Thickness
  0.14999999999999999,                    !- Conductivity
  608,                                    !- Density
  1630;                                   !- Specific Heat

OS:Material,
  {82999519-780f-4675-9e51-b58373803794}, !- Handle
  MAT-CC05 4 HW CONCRETE,                 !- Name
  Rough,                                  !- Roughness
  0.1016,                                 !- Thickness
  1.3109999999999999,                     !- Conductivity
  2240,                                   !- Density
  836.79999999999995,                     !- Specific Heat
  0.90000000000000002,                    !- Thermal Absorptance
  0.69999999999999996,                    !- Solar Absorptance
  0.69999999999999996;                    !- Visible Absorptance

OS:Material:NoMass,
  {bbb9b39c-61b4-412a-bc5c-aa24ae72371d}, !- Handle
  CP02 CARPET PAD,                        !- Name
  VeryRough,                              !- Roughness
  0.2165,                                 !- Thermal Resistance
  0.90000000000000002,                    !- Thermal Absorptance
  0.69999999999999996,                    !- Solar Absorptance
  0.80000000000000004;                    !- Visible Absorptance

OS:Material:NoMass,
  {ae72ed81-aaa9-4fef-8854-4dc8f86f9772}, !- Handle
  MAT-SHEATH,                             !- Name
  Rough,                                  !- Roughness
  0.36259999999999998,                    !- Thermal Resistance
  0.90000000000000002,                    !- Thermal Absorptance
  0.69999999999999996,                    !- Solar Absorptance
  0.69999999999999996;                    !- Visible Absorptance

OS:Material,
  {e6121f80-9e3a-4b12-b8d0-d16217d0a0e5}, !- Handle
  Wall Insulation [39],                   !- Name
  MediumRough,                            !- Roughness
  0.11840000000000001,                    !- Thickness
  0.044999999999999998,                   !- Conductivity
  265,                                    !- Density
  836.79999999999995,                     !- Specific Heat
  0.90000000000000002,                    !- Thermal Absorptance
  0.69999999999999996,                    !- Solar Absorptance
  0.69999999999999996;                    !- Visible Absorptance

OS:Material,
  {ae181f0c-34a6-4c3b-b4fc-22dba0ea3f18}, !- Handle
  1/2IN Gypsum,                           !- Name
  Smooth,                                 !- Roughness
  0.012699999999999999,                   !- Thickness
  0.16,                                   !- Conductivity
  784.89999999999998,                     !- Density
  830,                                    !- Specific Heat
  0.90000000000000002,                    !- Thermal Absorptance
  0.92000000000000004,                    !- Solar Absorptance
  0.92000000000000004;                    !- Visible Absorptance

OS:Material,
  {54bb15f0-6f1c-4317-ba98-f46887416e45}, !- Handle
  Roof Membrane,                          !- Name
  VeryRough,                              !- Roughness
  0.0094999999999999998,                  !- Thickness
  0.16,                                   !- Conductivity
  1121.29,                                !- Density
  1460,                                   !- Specific Heat
  0.90000000000000002,                    !- Thermal Absorptance
  0.69999999999999996,                    !- Solar Absorptance
  0.69999999999999996;                    !- Visible Absorptance

OS:Material,
  {ddeb8f54-2d65-4864-adf3-144085497268}, !- Handle
  Roof Insulation [21],                   !- Name
  MediumRough,                            !- Roughness
  0.21049999999999999,                    !- Thickness
  0.049000000000000002,                   !- Conductivity
  265,                                    !- Density
  836.79999999999995,                     !- Specific Heat
  0.90000000000000002,                    !- Thermal Absorptance
  0.69999999999999996,                    !- Solar Absorptance
  0.69999999999999996;                    !- Visible Absorptance

OS:Material,
  {a7162e4f-132e-40a2-a44f-d4425d581420}, !- Handle
  Metal Decking,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0015,                                 !- Thickness
  45.006,                                 !- Conductivity
  7680,                                   !- Density
  418.39999999999998,                     !- Specific Heat
  0.90000000000000002,                    !- Thermal Absorptance
  0.69999999999999996,                    !- Solar Absorptance
  0.29999999999999999;                    !- Visible Absorptance

OS:Material,
  {161d9a10-54b6-49a3-89c5-5c5ec9255678}, !- Handle
  000_F16 Acoustic tile,                  !- Name
  MediumSmooth,                           !- Roughness
  0.019099999999999999,                   !- Thickness
  0.059999999999999998,                   !- Conductivity
  368,                                    !- Density
  590;                                    !- Specific Heat

OS:Material:AirGap,
  {7c6792ce-b6a3-4663-b308-93240dc75cff}, !- Handle
  000_F05 Ceiling air space resistance,   !- Name
  0.17999999999999999;                    !- Thermal Resistance

OS:Material,
  {b923ee7b-3d0a-40a5-adc0-ad2d530e78d7}, !- Handle
  000_M11 100mm lightweight concrete,     !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness
  0.53000000000000003,                    !- Conductivity
  1280,                                   !- Density
  840;                                    !- Specific Heat

OS:Material,
  {fe13f230-22b7-488a-8553-d189c423bc28}, !- Handle
  000_G01a 19mm gypsum board,             !- Name
  MediumSmooth,                           !- Roughness
  0.019,                                  !- Thickness
  0.16,                                   !- Conductivity
  800,                                    !- Density
  1090;                                   !- Specific Heat

OS:Material:AirGap,
  {bfef49c2-f0f1-417e-bb59-5561eed31bf6}, !- Handle
  000_F04 Wall air space resistance,      !- Name
  0.14999999999999999;                    !- Thermal Resistance

OS:WindowMaterial:Glazing,
  {bbcc268b-00a8-4a75-9fd1-0304f23f5ea6}, !- Handle
  Theoretical Glass [207],                !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.0030000000000000001,                  !- Thickness
  0.33110000000000001,                    !- Solar Transmittance at Normal Incidence
  0.61890000000000001,                    !- Front Side Solar Reflectance at Normal Incidence
  0.61890000000000001,                    !- Back Side Solar Reflectance at Normal Incidence
  0.44,                                   !- Visible Transmittance at Normal Incidence
  0.51000000000000001,                    !- Front Side Visible Reflectance at Normal Incidence
  0.51000000000000001,                    !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.90000000000000002,                    !- Front Side Infrared Hemispherical Emissivity
  0.90000000000000002,                    !- Back Side Infrared Hemispherical Emissivity
  0.013299999999999999,                   !- Conductivity
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:Material,
  {647f3b03-459c-4b87-b3b1-15e5ad73a849}, !- Handle
  000_F08 Metal surface,                  !- Name
  Smooth,                                 !- Roughness
  0.00080000000000000004,                 !- Thickness
  45.280000000000001,                     !- Conductivity
  7824,                                   !- Density
  500;                                    !- Specific Heat

OS:Material,
  {6d8b2a0a-f021-4972-959f-c5bb7ff69e08}, !- Handle
  000_I01 25mm insulation board,          !- Name
  MediumRough,                            !- Roughness
  0.025399999999999999,                   !- Thickness
  0.029999999999999999,                   !- Conductivity
  43,                                     !- Density
  1210;                                   !- Specific Heat

OS:WindowMaterial:Glazing,
  {329de7c3-b5de-4752-995a-9edd49227d66}, !- Handle
  000_Clear 3mm,                          !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.0030000000000000001,                  !- Thickness
  0.83699999999999997,                    !- Solar Transmittance at Normal Incidence
  0.074999999999999997,                   !- Front Side Solar Reflectance at Normal Incidence
  0.074999999999999997,                   !- Back Side Solar Reflectance at Normal Incidence
  0.89800000000000002,                    !- Visible Transmittance at Normal Incidence
  0.081000000000000003,                   !- Front Side Visible Reflectance at Normal Incidence
  0.081000000000000003,                   !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.83999999999999997,                    !- Front Side Infrared Hemispherical Emissivity
  0.83999999999999997,                    !- Back Side Infrared Hemispherical Emissivity
  0.90000000000000002,                    !- Conductivity
  ,                                       !- Dirt Correction Factor for Solar and Visible Transmittance
  ;                                       !- Solar Diffusing

OS:WindowMaterial:Gas,
  {e07fb964-fa0d-4a0e-9b44-a6ffda13b38d}, !- Handle
  000_Air 13mm,                           !- Name
  Air,                                    !- Gas Type
  0.012699999999999999;                   !- Thickness

OS:Building,
  {59c9b3e2-b871-4df3-a7a3-e774f1211100}, !- Handle
  Building 1,                             !- Name
  ,                                       !- Building Sector Type
  ,                                       !- North Axis {deg}
  ,                                       !- Nominal Floor to Floor Height {m}
  {38f7d185-66d2-4a53-b309-013b4b4db46d}, !- Space Type Name
  {31d8921e-2983-4d33-b666-baa6cff762fb}, !- Default Construction Set Name
  ;                                       !- Default Schedule Set Name

OS:Construction,
  {50aaa853-5385-4440-a8f2-c9f75fade25f}, !- Handle
  Air_Wall,                               !- Name
  ,                                       !- Surface Rendering Name
  {542b1fcf-5f77-40da-8d1f-7d4e9d8bf48c}; !- Layer 1

OS:Material:AirWall,
  {542b1fcf-5f77-40da-8d1f-7d4e9d8bf48c}, !- Handle
  OS:Material:AirWall 1;                  !- Name

OS:SpaceType,
  {38f7d185-66d2-4a53-b309-013b4b4db46d}, !- Handle
  Baseline Model Space Type,              !- Name
  ,                                       !- Default Construction Set Name
  {fc5d61f7-055d-4272-a9c3-e73ee481af77}, !- Default Schedule Set Name
  ,                                       !- Group Rendering Name
  {e093bd9b-74ba-4ac6-b806-3e675fc93b1f}; !- Design Specification Outdoor Air Object Name

OS:DefaultScheduleSet,
  {fc5d61f7-055d-4272-a9c3-e73ee481af77}, !- Handle
  Baseline Model Schedule Set,            !- Name
  ,                                       !- Hours of Operation Schedule Name
  {4e8cd171-9738-4daa-8096-f947a4d48a4f}, !- Number of People Schedule Name
  {7510712e-f000-4220-abd6-f2027cbc84b2}, !- People Activity Level Schedule Name
  {4e8cd171-9738-4daa-8096-f947a4d48a4f}, !- Lighting Schedule Name
  {4e8cd171-9738-4daa-8096-f947a4d48a4f}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {553db676-9a96-4721-aaee-14ad27a5ccd7}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {553db676-9a96-4721-aaee-14ad27a5ccd7}, !- Handle
  Baseline Model Infiltration Schedule,   !- Name
  {842a4a96-6f66-4227-bacc-614f3b6e0135}, !- Schedule Type Limits Name
  {f7186915-3941-477c-96d8-281aa8eb0b32}, !- Default Day Schedule Name
  {a30b4c2b-d33a-4550-9801-a151a6f338e5}, !- Summer Design Day Schedule Name
  {c90f8813-74ab-4d77-8438-782b96b5e988}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {f7186915-3941-477c-96d8-281aa8eb0b32}, !- Handle
  Baseline Model Infiltration Schedule Schedule All Days, !- Name
  {842a4a96-6f66-4227-bacc-614f3b6e0135}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {1b6dd79a-b818-469d-a2bd-410f75c9c3be}, !- Handle
  Schedule Day 2,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {c90f8813-74ab-4d77-8438-782b96b5e988}, !- Handle
  Baseline Model Infiltration Schedule Winter Design Day, !- Name
  {842a4a96-6f66-4227-bacc-614f3b6e0135}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {03014166-9b50-4b61-b171-3f8e996e81be}, !- Handle
  Schedule Day 3,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {a30b4c2b-d33a-4550-9801-a151a6f338e5}, !- Handle
  Baseline Model Infiltration Schedule Summer Design Day, !- Name
  {842a4a96-6f66-4227-bacc-614f3b6e0135}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:ScheduleTypeLimits,
  {842a4a96-6f66-4227-bacc-614f3b6e0135}, !- Handle
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:Schedule:Ruleset,
  {4e8cd171-9738-4daa-8096-f947a4d48a4f}, !- Handle
  Baseline Model People Lights and Equipment Schedule, !- Name
  {842a4a96-6f66-4227-bacc-614f3b6e0135}, !- Schedule Type Limits Name
  {796170d8-a63b-4aee-9218-c6fb7598cfe8}, !- Default Day Schedule Name
  {707a0a75-a0bd-4c33-9dd1-ed432fb8f5af}, !- Summer Design Day Schedule Name
  {b52662e2-de71-4392-9506-36cfbf4c507b}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {796170d8-a63b-4aee-9218-c6fb7598cfe8}, !- Handle
  Baseline Model People Lights and Equipment Schedule Schedule Week Day, !- Name
  {842a4a96-6f66-4227-bacc-614f3b6e0135}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.95,                                   !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  17,                                     !- Hour 6
  0,                                      !- Minute 6
  0.95,                                   !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  0.7,                                    !- Value Until Time 7
  20,                                     !- Hour 8
  0,                                      !- Minute 8
  0.4,                                    !- Value Until Time 8
  22,                                     !- Hour 9
  0,                                      !- Minute 9
  0.1,                                    !- Value Until Time 9
  24,                                     !- Hour 10
  0,                                      !- Minute 10
  0.05;                                   !- Value Until Time 10

OS:Schedule:Day,
  {8af0354a-5aa2-4c71-8194-6b1b5b75c5cf}, !- Handle
  Schedule Day 4,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {b52662e2-de71-4392-9506-36cfbf4c507b}, !- Handle
  Baseline Model People Lights and Equipment Schedule Winter Design Day, !- Name
  {842a4a96-6f66-4227-bacc-614f3b6e0135}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {646a2f1f-fc96-4ba4-a802-d2ddf85c8b4e}, !- Handle
  Schedule Day 5,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {707a0a75-a0bd-4c33-9dd1-ed432fb8f5af}, !- Handle
  Baseline Model People Lights and Equipment Schedule Summer Design Day, !- Name
  {842a4a96-6f66-4227-bacc-614f3b6e0135}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {51952d01-5a17-4139-a292-80b3e4a96ce4}, !- Handle
  Baseline Model People Lights and Equipment Schedule Saturday Rule, !- Name
  {4e8cd171-9738-4daa-8096-f947a4d48a4f}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {986cd9c5-aec5-4a28-a154-0cd02fe33585}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes;                                    !- Apply Saturday

OS:Schedule:Day,
  {986cd9c5-aec5-4a28-a154-0cd02fe33585}, !- Handle
  Baseline Model People Lights and Equipment Schedule Saturday, !- Name
  {842a4a96-6f66-4227-bacc-614f3b6e0135}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  14,                                     !- Hour 3
  0,                                      !- Minute 3
  0.5,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.1,                                    !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {682ee2a0-cd12-45b4-8ad2-104793ad2551}, !- Handle
  Baseline Model People Lights and Equipment Schedule Sunday Rule, !- Name
  {4e8cd171-9738-4daa-8096-f947a4d48a4f}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {2935f63e-6d8c-4c70-b8cd-6d981d65b472}, !- Day Schedule Name
  Yes;                                    !- Apply Sunday

OS:Schedule:Day,
  {2935f63e-6d8c-4c70-b8cd-6d981d65b472}, !- Handle
  Baseline Model People Lights and Equipment Schedule Schedule Sunday, !- Name
  {842a4a96-6f66-4227-bacc-614f3b6e0135}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {7510712e-f000-4220-abd6-f2027cbc84b2}, !- Handle
  Baseline Model People Activity Schedule, !- Name
  {662783b6-ceca-4498-83bb-ee5c77c9cdaa}, !- Schedule Type Limits Name
  {847461b9-341f-4bc4-8bef-1691aa264c10}; !- Default Day Schedule Name

OS:Schedule:Day,
  {847461b9-341f-4bc4-8bef-1691aa264c10}, !- Handle
  Baseline Model People Activity Schedule Default, !- Name
  {662783b6-ceca-4498-83bb-ee5c77c9cdaa}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {662783b6-ceca-4498-83bb-ee5c77c9cdaa}, !- Handle
  ActivityLevel,                          !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:DesignSpecification:OutdoorAir,
  {e093bd9b-74ba-4ac6-b806-3e675fc93b1f}, !- Handle
  Baseline Model OA,                      !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {3642175c-0b21-4df3-82b2-b62d6bcd2aa4}, !- Handle
  Baseline Model Infiltration,            !- Name
  {38f7d185-66d2-4a53-b309-013b4b4db46d}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0003048,                              !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:People:Definition,
  {80c6c405-137a-46ef-8f2c-2ae35df414d7}, !- Handle
  Baseline Model People Definition,       !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0538195520835486,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {c1fc8a10-09c0-477a-866c-3b91d31530e4}, !- Handle
  Baseline Model People,                  !- Name
  {80c6c405-137a-46ef-8f2c-2ae35df414d7}, !- People Definition Name
  {38f7d185-66d2-4a53-b309-013b4b4db46d}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {fa7db2eb-435a-4e83-8b5f-69ec44418370}, !- Handle
  Baseline Model Lights Definition,       !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  10.7639104167097,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {ac443be3-6975-4243-ba0d-ccbfe5ef3905}, !- Handle
  Baseline Model Lights,                  !- Name
  {fa7db2eb-435a-4e83-8b5f-69ec44418370}, !- Lights Definition Name
  {38f7d185-66d2-4a53-b309-013b4b4db46d}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {57202062-6d11-4ebd-94c9-d1bb92c4b3e0}, !- Handle
  Baseline Model Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  10.7639104167097,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {05a63f30-3bde-4e84-b2be-ad78bb7bd46b}, !- Handle
  Baseline Model Electric Equipment,      !- Name
  {57202062-6d11-4ebd-94c9-d1bb92c4b3e0}, !- Electric Equipment Definition Name
  {38f7d185-66d2-4a53-b309-013b4b4db46d}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:SizingPeriod:DesignDay,
  {8bc5dfac-dda2-480e-87b1-f53a26122339}, !- Handle
  Chicago Ohare Intl Ap Ann Htg 99.6% Condns DB, !- Name
  -20,                                    !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  -20,                                    !- Humidity Indicating Conditions at Maximum Dry-Bulb
  98934,                                  !- Barometric Pressure {Pa}
  4.9,                                    !- Wind Speed {m/s}
  270,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  WinterDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {a33715ba-0330-4bd5-9f4f-8a6fd725df54}, !- Handle
  Chicago Ohare Intl Ap Ann Clg .4% Condns DB=>MWB, !- Name
  33.3,                                   !- Maximum Dry-Bulb Temperature {C}
  10.5,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  23.7,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  98934,                                  !- Barometric Pressure {Pa}
  5.2,                                    !- Wind Speed {m/s}
  230,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.455,                                  !- ASHRAE Taub {dimensionless}
  2.05;                                   !- ASHRAE Taud {dimensionless}

OS:SimulationControl,
  {53135346-f131-4aad-97db-599bcd08eb50}, !- Handle
  ,                                       !- Do Zone Sizing Calculation
  ,                                       !- Do System Sizing Calculation
  ,                                       !- Do Plant Sizing Calculation
  No,                                     !- Run Simulation for Sizing Periods
  Yes;                                    !- Run Simulation for Weather File Run Periods

OS:Timestep,
  {b1ee4e7d-2f03-4146-a176-5fea7ca080be}, !- Handle
  4;                                      !- Number of Timesteps per Hour

OS:Refrigeration:System,
  {4346b7e9-5aa0-43d5-88dd-955a13cb6126}, !- Handle
  Refrigeration System 1,                 !- Name
  {65ddb3ee-107f-4113-9654-e7147281cf10}, !- Refrigerated CaseAndWalkInList Name
  {65732b99-1622-43cb-9303-52aaec29f9cb}, !- Refrigeration TransferLoad List Name
  {431e9f06-0d91-4c88-94c3-9781687c9cbd}, !- Refrigeration Condenser Name
  {1cf8670c-2be1-4ae1-8b32-d2b3228b1e1f}, !- CompressorList Name
  21,                                     !- Minimum Condensing Temperature {C}
  R404a,                                  !- Refrigeration System Working Fluid Type
  ConstantSuctionTemperature,             !- Suction Temperature Control Type
  ,                                       !- Mechanical Subcooler Name
  ,                                       !- Liquid Suction Heat Exchanger Subcooler Name
  ,                                       !- Sum UA Suction Piping {W/K}
  {78f03671-9f34-4df6-bf0c-cf54fd21ed57}, !- Suction Piping Zone Name
  ,                                       !- End-Use Subcategory
  ,                                       !- Intercooler Type
  ,                                       !- Shell-and-Coil Intercooler Effectiveness
  {24068331-2743-40fb-8e8c-777df5206dd0}; !- High-Stage CompressorList Name

OS:ModelObjectList,
  {65ddb3ee-107f-4113-9654-e7147281cf10}, !- Handle
  Refrigeration System 1 Case and Walkin List, !- Name
  {0b38ab4c-fdf5-41c3-a416-b8aea23b12c5}, !- Model Object 1
  {11897196-5f98-4e2e-b79f-0ce488e9cc3e}; !- Model Object 2

OS:ModelObjectList,
  {65732b99-1622-43cb-9303-52aaec29f9cb}, !- Handle
  Refrigeration System 1 Transfer Load List; !- Name

OS:ModelObjectList,
  {1cf8670c-2be1-4ae1-8b32-d2b3228b1e1f}, !- Handle
  Refrigeration System 1 Compressor List, !- Name
  {425a26c0-3e1f-4724-ba46-821f44373eab}; !- Model Object 1

OS:ModelObjectList,
  {24068331-2743-40fb-8e8c-777df5206dd0}, !- Handle
  Refrigeration System 1 High Stage Compressor List; !- Name

OS:Refrigeration:Case,
  {0b38ab4c-fdf5-41c3-a416-b8aea23b12c5}, !- Handle
  Refrigeration Case 1,                   !- Name
  ,                                       !- Availability Schedule Name
  {78f03671-9f34-4df6-bf0c-cf54fd21ed57}, !- Zone Name
  24,                                     !- Rated Ambient Temperature {C}
  55,                                     !- Rated Ambient Relative Humidity {percent}
  1432.66,                                !- Rated Total Cooling Capacity per Unit Length {W/m}
  0.3,                                    !- Rated Latent Heat Ratio
  0.85,                                   !- Rated Runtime Fraction
  3.66,                                   !- Case Length {m}
  2.78,                                   !- Case Operating Temperature {C}
  CaseTemperatureMethod,                  !- Latent Case Credit Curve Type
  {748361b7-a65e-4cee-9f13-8e2456dd90b5}, !- Latent Case Credit Curve Name
  41.01,                                  !- Standard Case Fan Power per Unit Length {W/m}
  41.01,                                  !- Operating Case Fan Power per Unit Length {W/m}
  45.93,                                  !- Standard Case Lighting Power per Unit Length {W/m}
  45.93,                                  !- Installed Case Lighting Power per Unit Length {W/m}
  ,                                       !- Case Lighting Schedule Name
  1,                                      !- Fraction of Lighting Energy to Case
  ,                                       !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  ,                                       !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  None,                                   !- Anti-Sweat Heater Control Type
  -10,                                    !- Humidity at Zero Anti-Sweat Heater Energy {percent}
  1.5,                                    !- Case Height {m}
  1,                                      !- Fraction of Anti-Sweat Heater Energy to Case
  0,                                      !- Case Defrost Power per Unit Length {W/m}
  OffCycle,                               !- Case Defrost Type
  {f6bd07ad-7c79-4c77-a226-ba4759dbbe2e}, !- Case Defrost Schedule Name
  ,                                       !- Case Defrost Drip-Down Schedule Name
  None,                                   !- Defrost Energy Correction Curve Type
  ,                                       !- Defrost Energy Correction Curve Name
  0,                                      !- Under Case HVAC Return Air Fraction
  ,                                       !- Refrigerated Case Restocking Schedule Name
  ,                                       !- Case Credit Fraction Schedule Name
  -5.56;                                  !- Design Evaporator Temperature or Brine Inlet Temperature {C}

OS:Curve:Cubic,
  {748361b7-a65e-4cee-9f13-8e2456dd90b5}, !- Handle
  Refrigeration Case Latent Credit Curve, !- Name
  0.026526281,                            !- Coefficient1 Constant
  0.001078032,                            !- Coefficient2 x
  -6.02558e-05,                           !- Coefficient3 x**2
  1.23732e-06,                            !- Coefficient4 x**3
  -35,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Refrigeration:WalkIn,
  {11897196-5f98-4e2e-b79f-0ce488e9cc3e}, !- Handle
  Refrigeration Walk In 1,                !- Name
  ,                                       !- Availability Schedule Name
  4690,                                   !- Rated Coil Cooling Capacity {W}
  -2.22,                                  !- Operating Temperature {C}
  -6.67,                                  !- Rated Cooling Source Temperature {C}
  0,                                      !- Rated Total Heating Power {W}
  ,                                       !- Heating Power Schedule Name
  735,                                    !- Rated Cooling Coil Fan Power {W}
  0,                                      !- Rated Circulation Fan Power {W}
  120,                                    !- Rated Total Lighting Power {W}
  ,                                       !- Lighting Schedule Name
  Electric,                               !- Defrost Type
  TimeSchedule,                           !- Defrost Control Type
  {f6bd07ad-7c79-4c77-a226-ba4759dbbe2e}, !- Defrost Schedule Name
  ,                                       !- Defrost Drip-Down Schedule Name
  5512,                                   !- Defrost Power {W}
  ,                                       !- Temperature Termination Defrost Fraction to Ice {dimensionless}
  ,                                       !- Restocking Schedule Name
  ,                                       !- Average Refrigerant Charge Inventory {kg}
  13,                                     !- Insulated Floor Surface Area {m2}
  0.207,                                  !- Insulated Floor U-Value {W/m2-K}
  ,                                       !- WalkIn Defrost Cycle Parameters Name
  {cc30f9e5-a5cc-4f1f-9472-b08c306cc84c}; !- WalkIn Zone Boundary 1

OS:Refrigeration:WalkIn:ZoneBoundary,
  {cc30f9e5-a5cc-4f1f-9472-b08c306cc84c}, !- Handle
  Refrigeration Walk In Zone Boundary 1,  !- Name
  {78f03671-9f34-4df6-bf0c-cf54fd21ed57}, !- Zone Name
  43.4,                                   !- Total Insulated Surface Area Facing Zone {m2}
  0.235,                                  !- Insulated Surface U-Value Facing Zone {W/m2-K}
  ,                                       !- Area of Glass Reach In Doors Facing Zone {m2}
  ,                                       !- Height of Glass Reach In Doors Facing Zone {m}
  ,                                       !- Glass Reach In Door U Value Facing Zone {W/m2-K}
  ,                                       !- Glass Reach In Door Opening Schedule Name Facing Zone
  2,                                      !- Area of Stocking Doors Facing Zone {m2}
  2,                                      !- Height of Stocking Doors Facing Zone {m}
  ,                                       !- Stocking Door U Value Facing Zone {W/m2-K}
  ,                                       !- Stocking Door Opening Schedule Name Facing Zone
  StripCurtain;                           !- Stocking Door Opening Protection Type Facing Zone

OS:Refrigeration:Compressor,
  {425a26c0-3e1f-4724-ba46-821f44373eab}, !- Handle
  Refrigeration Compressor 1,             !- Name
  {738dafb2-12c7-400f-84e2-fdebdc1cec87}, !- Refrigeration Compressor Power Curve Name
  {de8c558d-0e36-49d8-852c-210f18ef2837}, !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Curve:Bicubic,
  {738dafb2-12c7-400f-84e2-fdebdc1cec87}, !- Handle
  Refrigeration Compressor Power Curve,   !- Name
  4451.46,                                !- Coefficient1 Constant
  -166.108,                               !- Coefficient2 x
  -5.35664,                               !- Coefficient3 x**2
  263.553,                                !- Coefficient4 y
  -0.958849,                              !- Coefficient5 y**2
  8.09252,                                !- Coefficient6 x*y
  -0.0239354,                             !- Coefficient7 x**3
  0.000633306,                            !- Coefficient8 y**3
  0.0778798,                              !- Coefficient9 x**2*y
  -0.0167386,                             !- Coefficient10 x*y**2
  -23.3,                                  !- Minimum Value of x
  7.2,                                    !- Maximum Value of x
  10,                                     !- Minimum Value of y
  60,                                     !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Power;                                  !- Output Unit Type

OS:Curve:Bicubic,
  {de8c558d-0e36-49d8-852c-210f18ef2837}, !- Handle
  Refrigeration Compressor Capacity Curve, !- Name
  83249.9,                                !- Coefficient1 Constant
  3147.96,                                !- Coefficient2 x
  44.9276,                                !- Coefficient3 x**2
  -1035.51,                               !- Coefficient4 y
  3.74692,                                !- Coefficient5 y**2
  -37.3907,                               !- Coefficient6 x*y
  0.179897,                               !- Coefficient7 x**3
  -0.0199971,                             !- Coefficient8 y**3
  -0.481641,                              !- Coefficient9 x**2*y
  0.0428673,                              !- Coefficient10 x*y**2
  -23.3,                                  !- Minimum Value of x
  7.2,                                    !- Maximum Value of x
  10,                                     !- Minimum Value of y
  60,                                     !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Capacity;                               !- Output Unit Type

OS:Refrigeration:Condenser:AirCooled,
  {431e9f06-0d91-4c88-94c3-9781687c9cbd}, !- Handle
  Refrigeration Condenser Air Cooled 1,   !- Name
  {2145b4a9-a761-4dba-8516-2a97bf0ec4f8}, !- Rated Effective Total Heat Rejection Rate Curve Name
  0,                                      !- Rated Subcooling Temperature Difference {deltaC}
  VariableSpeed,                          !- Condenser Fan Speed Control Type
  7000,                                   !- Rated Fan Power {W}
  0.25;                                   !- Minimum Fan Air Flow Ratio {dimensionless}

OS:Curve:Linear,
  {2145b4a9-a761-4dba-8516-2a97bf0ec4f8}, !- Handle
  Refrigeration Condenser Air Cooled HR Curve, !- Name
  0,                                      !- Coefficient1 Constant
  22000,                                  !- Coefficient2 x
  5,                                      !- Minimum Value of x
  22.2;                                   !- Maximum Value of x

OS:Coil:Heating:Desuperheater,
  {1c0e8921-2128-4038-bbf8-e46215273645}, !- Handle
  Coil Heating Desuperheater 1,           !- Name
  ,                                       !- Availability Schedule Name
  0.8,                                    !- Heat Reclaim Recovery Efficiency
  {0d553253-a097-4974-a987-351cd965d24e}, !- Air Inlet Node Name
  {2c3ff3f3-2525-4438-8f4e-08bdaeb36038}, !- Air Outlet Node Name
  {431e9f06-0d91-4c88-94c3-9781687c9cbd}, !- Heating Source Name
  0;                                      !- Parasitic Electric Load {W}

OS:SetpointManager:MixedAir,
  {7b58346c-553e-4d2f-90ed-dd873afa1fcf}, !- Handle
  Setpoint Manager Mixed Air 1,           !- Name
  Temperature,                            !- Control Variable
  {caca847e-072b-403a-9b82-04202f7fc021}, !- Reference Setpoint Node Name
  {a4b2fe57-f7b8-4869-98e4-764828efe8f2}, !- Fan Inlet Node Name
  {caca847e-072b-403a-9b82-04202f7fc021}, !- Fan Outlet Node Name
  {4cca640a-feca-4442-b6d3-9abd669547b1}; !- Setpoint Node or NodeList Name

OS:Node,
  {4cca640a-feca-4442-b6d3-9abd669547b1}, !- Handle
  Node 118,                               !- Name
  {2c3ff3f3-2525-4438-8f4e-08bdaeb36038}, !- Inlet Port
  {3f3f0bd2-d20d-4850-9053-265b937aa141}; !- Outlet Port

OS:Connection,
  {0d553253-a097-4974-a987-351cd965d24e}, !- Handle
  {46cc8236-c239-4fe7-b328-8d79bdf404ae}, !- Name
  {802d31cf-f02c-47a3-94d7-633db7800a11}, !- Source Object
  3,                                      !- Outlet Port
  {1c0e8921-2128-4038-bbf8-e46215273645}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {2c3ff3f3-2525-4438-8f4e-08bdaeb36038}, !- Handle
  {7985a944-48e1-4d4e-b0b1-ca55e8e342a3}, !- Name
  {1c0e8921-2128-4038-bbf8-e46215273645}, !- Source Object
  5,                                      !- Outlet Port
  {4cca640a-feca-4442-b6d3-9abd669547b1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3f3f0bd2-d20d-4850-9053-265b937aa141}, !- Handle
  {ef9f55a5-12a4-407f-8e82-acad3896fdb9}, !- Name
  {4cca640a-feca-4442-b6d3-9abd669547b1}, !- Source Object
  3,                                      !- Outlet Port
  {0bdaeb17-2113-4562-85f2-46cb0d3fab98}, !- Target Object
  7;                                      !- Inlet Port

OS:Refrigeration:System,
  {e47c8bfc-93f8-46f6-9ca3-0f3078f2cbd4}, !- Handle
  Refrigeration System 2,                 !- Name
  {680b6e67-d91a-482e-b6bd-1470ab6d0098}, !- Refrigerated CaseAndWalkInList Name
  {90417ac5-8ccb-4431-ab6b-9d6a37958cf3}, !- Refrigeration TransferLoad List Name
  {c8c09b05-5119-415d-93c4-ea97bfa3f7d1}, !- Refrigeration Condenser Name
  {fab970b0-2510-4f24-99ce-945f4b228cdb}, !- CompressorList Name
  21,                                     !- Minimum Condensing Temperature {C}
  R404a,                                  !- Refrigeration System Working Fluid Type
  ConstantSuctionTemperature,             !- Suction Temperature Control Type
  {87d34cc7-b81d-48da-80d5-baa59e89ca05}, !- Mechanical Subcooler Name
  {25d913e1-3856-49da-ac78-b2e2cb662ea5}, !- Liquid Suction Heat Exchanger Subcooler Name
  ,                                       !- Sum UA Suction Piping {W/K}
  {493d8b1b-af0e-437a-9af4-2307dfd089d0}, !- Suction Piping Zone Name
  ,                                       !- End-Use Subcategory
  Shell-and-Coil Intercooler,             !- Intercooler Type
  ,                                       !- Shell-and-Coil Intercooler Effectiveness
  {0ac61136-4f64-4121-8db2-604abc37094f}; !- High-Stage CompressorList Name

OS:ModelObjectList,
  {680b6e67-d91a-482e-b6bd-1470ab6d0098}, !- Handle
  Refrigeration System 2 Case and Walkin List, !- Name
  {53d88c8a-9a2e-4952-8494-2a856b4a1cff}, !- Model Object 1
  {a3b48714-0ca7-4d4b-b2da-02507c7c6b49}, !- Model Object 2
  {bc42df4f-ad11-4aa9-aab5-2c8323d560f7}, !- Model Object 3
  {f7abaf4b-ce89-4a21-ae3c-352c7e2fe793}, !- Model Object 4
  {906c913d-19bc-4e79-a189-9b082ac82115}, !- Model Object 5
  {69c09a76-f2c8-4d27-92b2-7a5e88ab2086}; !- Model Object 6

OS:ModelObjectList,
  {90417ac5-8ccb-4431-ab6b-9d6a37958cf3}, !- Handle
  Refrigeration System 2 Transfer Load List; !- Name

OS:ModelObjectList,
  {fab970b0-2510-4f24-99ce-945f4b228cdb}, !- Handle
  Refrigeration System 2 Compressor List, !- Name
  {98631c24-f697-4227-b3ef-a1316350cdbf}; !- Model Object 1

OS:ModelObjectList,
  {0ac61136-4f64-4121-8db2-604abc37094f}, !- Handle
  Refrigeration System 2 High Stage Compressor List, !- Name
  {5b2addb3-bffe-43ef-bc3a-5b1bb0ee5d75}; !- Model Object 1

OS:Refrigeration:Case,
  {53d88c8a-9a2e-4952-8494-2a856b4a1cff}, !- Handle
  Refrigeration Case 2,                   !- Name
  ,                                       !- Availability Schedule Name
  {493d8b1b-af0e-437a-9af4-2307dfd089d0}, !- Zone Name
  24,                                     !- Rated Ambient Temperature {C}
  55,                                     !- Rated Ambient Relative Humidity {percent}
  1432.66,                                !- Rated Total Cooling Capacity per Unit Length {W/m}
  0.3,                                    !- Rated Latent Heat Ratio
  0.85,                                   !- Rated Runtime Fraction
  3.66,                                   !- Case Length {m}
  2.78,                                   !- Case Operating Temperature {C}
  CaseTemperatureMethod,                  !- Latent Case Credit Curve Type
  {9863f0f8-ed41-4dfa-ab23-47158b49c114}, !- Latent Case Credit Curve Name
  41.01,                                  !- Standard Case Fan Power per Unit Length {W/m}
  41.01,                                  !- Operating Case Fan Power per Unit Length {W/m}
  45.93,                                  !- Standard Case Lighting Power per Unit Length {W/m}
  45.93,                                  !- Installed Case Lighting Power per Unit Length {W/m}
  ,                                       !- Case Lighting Schedule Name
  1,                                      !- Fraction of Lighting Energy to Case
  ,                                       !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  ,                                       !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  None,                                   !- Anti-Sweat Heater Control Type
  -10,                                    !- Humidity at Zero Anti-Sweat Heater Energy {percent}
  1.5,                                    !- Case Height {m}
  1,                                      !- Fraction of Anti-Sweat Heater Energy to Case
  0,                                      !- Case Defrost Power per Unit Length {W/m}
  OffCycle,                               !- Case Defrost Type
  {f6bd07ad-7c79-4c77-a226-ba4759dbbe2e}, !- Case Defrost Schedule Name
  ,                                       !- Case Defrost Drip-Down Schedule Name
  None,                                   !- Defrost Energy Correction Curve Type
  ,                                       !- Defrost Energy Correction Curve Name
  0,                                      !- Under Case HVAC Return Air Fraction
  ,                                       !- Refrigerated Case Restocking Schedule Name
  ,                                       !- Case Credit Fraction Schedule Name
  -5.56;                                  !- Design Evaporator Temperature or Brine Inlet Temperature {C}

OS:Curve:Cubic,
  {9863f0f8-ed41-4dfa-ab23-47158b49c114}, !- Handle
  Refrigeration Case Latent Credit Curve 1, !- Name
  0.026526281,                            !- Coefficient1 Constant
  0.001078032,                            !- Coefficient2 x
  -6.02558e-05,                           !- Coefficient3 x**2
  1.23732e-06,                            !- Coefficient4 x**3
  -35,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Refrigeration:Case,
  {a3b48714-0ca7-4d4b-b2da-02507c7c6b49}, !- Handle
  Refrigeration Case 3,                   !- Name
  ,                                       !- Availability Schedule Name
  {493d8b1b-af0e-437a-9af4-2307dfd089d0}, !- Zone Name
  24,                                     !- Rated Ambient Temperature {C}
  55,                                     !- Rated Ambient Relative Humidity {percent}
  1432.66,                                !- Rated Total Cooling Capacity per Unit Length {W/m}
  0.3,                                    !- Rated Latent Heat Ratio
  0.85,                                   !- Rated Runtime Fraction
  3.66,                                   !- Case Length {m}
  2.78,                                   !- Case Operating Temperature {C}
  CaseTemperatureMethod,                  !- Latent Case Credit Curve Type
  {a52f5ecd-90e9-4813-abc9-d7b2b8478d3e}, !- Latent Case Credit Curve Name
  41.01,                                  !- Standard Case Fan Power per Unit Length {W/m}
  41.01,                                  !- Operating Case Fan Power per Unit Length {W/m}
  45.93,                                  !- Standard Case Lighting Power per Unit Length {W/m}
  45.93,                                  !- Installed Case Lighting Power per Unit Length {W/m}
  ,                                       !- Case Lighting Schedule Name
  1,                                      !- Fraction of Lighting Energy to Case
  ,                                       !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  ,                                       !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  None,                                   !- Anti-Sweat Heater Control Type
  -10,                                    !- Humidity at Zero Anti-Sweat Heater Energy {percent}
  1.5,                                    !- Case Height {m}
  1,                                      !- Fraction of Anti-Sweat Heater Energy to Case
  0,                                      !- Case Defrost Power per Unit Length {W/m}
  OffCycle,                               !- Case Defrost Type
  {f6bd07ad-7c79-4c77-a226-ba4759dbbe2e}, !- Case Defrost Schedule Name
  ,                                       !- Case Defrost Drip-Down Schedule Name
  None,                                   !- Defrost Energy Correction Curve Type
  ,                                       !- Defrost Energy Correction Curve Name
  0,                                      !- Under Case HVAC Return Air Fraction
  ,                                       !- Refrigerated Case Restocking Schedule Name
  ,                                       !- Case Credit Fraction Schedule Name
  -5.56,                                  !- Design Evaporator Temperature or Brine Inlet Temperature {C}
  ,                                       !- Average Refrigerant Charge Inventory {kg/m}
  ,                                       !- Number Of Doors
  ,                                       !- Rated Total Cooling Capacity per Door {W}
  ,                                       !- Standard Case Fan Power per Door {W}
  ,                                       !- Operating Case Fan Power per Door {W}
  ,                                       !- Standard Case Lighting Power per Door {W}
  ,                                       !- Installed Case Lighting Power per Door {W}
  ,                                       !- Case Anti-Sweat Heater Power per Door {W}
  ,                                       !- Minimum Anti-Sweat Heater Power per Door {W}
  ,                                       !- Case Defrost Power per Door {W}
  ,                                       !- Unit Type
  {db899137-7e14-4b7c-9dcf-002a4a34d2ba}; !- Case Defrost Cycle Parameters Name

OS:Curve:Cubic,
  {a52f5ecd-90e9-4813-abc9-d7b2b8478d3e}, !- Handle
  Refrigeration Case Latent Credit Curve 2, !- Name
  0.026526281,                            !- Coefficient1 Constant
  0.001078032,                            !- Coefficient2 x
  -6.02558e-05,                           !- Coefficient3 x**2
  1.23732e-06,                            !- Coefficient4 x**3
  -35,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Refrigeration:DefrostCycleParameters,
  {db899137-7e14-4b7c-9dcf-002a4a34d2ba}, !- Handle
  Refrigeration Defrost Cycle Parameters 1, !- Name
  25,                                     !- Duration of Defrost Cycle {minutes}
  5,                                      !- Drip Down Time {minutes}
  1,                                      !- Defrost 1 Hour Start Time {hr}
  15,                                     !- Defrost 1 Minute Start Time {minutes}
  4,                                      !- Defrost 2 Hour Start Time {hr}
  16,                                     !- Defrost 2 Minute Start Time {minutes}
  7,                                      !- Defrost 3 Hour Start Time {hr}
  17,                                     !- Defrost 3 Minute Start Time {minutes}
  10,                                     !- Defrost 4 Hour Start Time {hr}
  18,                                     !- Defrost 4 Minute Start Time {minutes}
  14,                                     !- Defrost 5 Hour Start Time {hr}
  19,                                     !- Defrost 5 Minute Start Time {minutes}
  17,                                     !- Defrost 6 Hour Start Time {hr}
  20,                                     !- Defrost 6 Minute Start Time {minutes}
  20,                                     !- Defrost 7 Hour Start Time {hr}
  21,                                     !- Defrost 7 Minute Start Time {minutes}
  23,                                     !- Defrost 8 Hour Start Time {hr}
  22;                                     !- Defrost 8 Minute Start Time {minutes}

OS:Refrigeration:Case,
  {bc42df4f-ad11-4aa9-aab5-2c8323d560f7}, !- Handle
  Refrigeration Case 4,                   !- Name
  ,                                       !- Availability Schedule Name
  {493d8b1b-af0e-437a-9af4-2307dfd089d0}, !- Zone Name
  24,                                     !- Rated Ambient Temperature {C}
  55,                                     !- Rated Ambient Relative Humidity {percent}
  1432.66,                                !- Rated Total Cooling Capacity per Unit Length {W/m}
  0.3,                                    !- Rated Latent Heat Ratio
  0.85,                                   !- Rated Runtime Fraction
  10,                                     !- Case Length {m}
  2.78,                                   !- Case Operating Temperature {C}
  CaseTemperatureMethod,                  !- Latent Case Credit Curve Type
  {fb5a2b8f-8120-48cc-a0fa-87d9a8410eb6}, !- Latent Case Credit Curve Name
  41.01,                                  !- Standard Case Fan Power per Unit Length {W/m}
  41.01,                                  !- Operating Case Fan Power per Unit Length {W/m}
  45.93,                                  !- Standard Case Lighting Power per Unit Length {W/m}
  45.93,                                  !- Installed Case Lighting Power per Unit Length {W/m}
  ,                                       !- Case Lighting Schedule Name
  1,                                      !- Fraction of Lighting Energy to Case
  ,                                       !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  ,                                       !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  None,                                   !- Anti-Sweat Heater Control Type
  -10,                                    !- Humidity at Zero Anti-Sweat Heater Energy {percent}
  1.5,                                    !- Case Height {m}
  1,                                      !- Fraction of Anti-Sweat Heater Energy to Case
  0,                                      !- Case Defrost Power per Unit Length {W/m}
  OffCycle,                               !- Case Defrost Type
  {f6bd07ad-7c79-4c77-a226-ba4759dbbe2e}, !- Case Defrost Schedule Name
  ,                                       !- Case Defrost Drip-Down Schedule Name
  None,                                   !- Defrost Energy Correction Curve Type
  ,                                       !- Defrost Energy Correction Curve Name
  0,                                      !- Under Case HVAC Return Air Fraction
  ,                                       !- Refrigerated Case Restocking Schedule Name
  ,                                       !- Case Credit Fraction Schedule Name
  -5.56,                                  !- Design Evaporator Temperature or Brine Inlet Temperature {C}
  ,                                       !- Average Refrigerant Charge Inventory {kg/m}
  10,                                     !- Number Of Doors
  2000,                                   !- Rated Total Cooling Capacity per Door {W}
  80,                                     !- Standard Case Fan Power per Door {W}
  80,                                     !- Operating Case Fan Power per Door {W}
  100,                                    !- Standard Case Lighting Power per Door {W}
  100,                                    !- Installed Case Lighting Power per Door {W}
  20,                                     !- Case Anti-Sweat Heater Power per Door {W}
  20,                                     !- Minimum Anti-Sweat Heater Power per Door {W}
  150,                                    !- Case Defrost Power per Door {W}
  NumberOfDoors;                          !- Unit Type

OS:Curve:Cubic,
  {fb5a2b8f-8120-48cc-a0fa-87d9a8410eb6}, !- Handle
  Refrigeration Case Latent Credit Curve 3, !- Name
  0.026526281,                            !- Coefficient1 Constant
  0.001078032,                            !- Coefficient2 x
  -6.02558e-05,                           !- Coefficient3 x**2
  1.23732e-06,                            !- Coefficient4 x**3
  -35,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Refrigeration:WalkIn,
  {f7abaf4b-ce89-4a21-ae3c-352c7e2fe793}, !- Handle
  Refrigeration Walk In 2,                !- Name
  ,                                       !- Availability Schedule Name
  4690,                                   !- Rated Coil Cooling Capacity {W}
  -2.22,                                  !- Operating Temperature {C}
  -6.67,                                  !- Rated Cooling Source Temperature {C}
  0,                                      !- Rated Total Heating Power {W}
  ,                                       !- Heating Power Schedule Name
  735,                                    !- Rated Cooling Coil Fan Power {W}
  0,                                      !- Rated Circulation Fan Power {W}
  120,                                    !- Rated Total Lighting Power {W}
  ,                                       !- Lighting Schedule Name
  Electric,                               !- Defrost Type
  TimeSchedule,                           !- Defrost Control Type
  {f6bd07ad-7c79-4c77-a226-ba4759dbbe2e}, !- Defrost Schedule Name
  ,                                       !- Defrost Drip-Down Schedule Name
  5512,                                   !- Defrost Power {W}
  ,                                       !- Temperature Termination Defrost Fraction to Ice {dimensionless}
  ,                                       !- Restocking Schedule Name
  ,                                       !- Average Refrigerant Charge Inventory {kg}
  13,                                     !- Insulated Floor Surface Area {m2}
  0.207,                                  !- Insulated Floor U-Value {W/m2-K}
  ,                                       !- WalkIn Defrost Cycle Parameters Name
  {89c7372f-5c13-40ee-b96d-828fad9f2080}; !- WalkIn Zone Boundary 1

OS:Refrigeration:WalkIn:ZoneBoundary,
  {89c7372f-5c13-40ee-b96d-828fad9f2080}, !- Handle
  Refrigeration Walk In Zone Boundary 2,  !- Name
  {493d8b1b-af0e-437a-9af4-2307dfd089d0}, !- Zone Name
  43.4,                                   !- Total Insulated Surface Area Facing Zone {m2}
  0.235,                                  !- Insulated Surface U-Value Facing Zone {W/m2-K}
  ,                                       !- Area of Glass Reach In Doors Facing Zone {m2}
  ,                                       !- Height of Glass Reach In Doors Facing Zone {m}
  ,                                       !- Glass Reach In Door U Value Facing Zone {W/m2-K}
  ,                                       !- Glass Reach In Door Opening Schedule Name Facing Zone
  2,                                      !- Area of Stocking Doors Facing Zone {m2}
  2,                                      !- Height of Stocking Doors Facing Zone {m}
  ,                                       !- Stocking Door U Value Facing Zone {W/m2-K}
  ,                                       !- Stocking Door Opening Schedule Name Facing Zone
  StripCurtain;                           !- Stocking Door Opening Protection Type Facing Zone

OS:Refrigeration:WalkIn,
  {906c913d-19bc-4e79-a189-9b082ac82115}, !- Handle
  Refrigeration Walk In 3,                !- Name
  ,                                       !- Availability Schedule Name
  4690,                                   !- Rated Coil Cooling Capacity {W}
  -2.22,                                  !- Operating Temperature {C}
  -6.67,                                  !- Rated Cooling Source Temperature {C}
  0,                                      !- Rated Total Heating Power {W}
  ,                                       !- Heating Power Schedule Name
  735,                                    !- Rated Cooling Coil Fan Power {W}
  0,                                      !- Rated Circulation Fan Power {W}
  120,                                    !- Rated Total Lighting Power {W}
  ,                                       !- Lighting Schedule Name
  Electric,                               !- Defrost Type
  TimeSchedule,                           !- Defrost Control Type
  {f6bd07ad-7c79-4c77-a226-ba4759dbbe2e}, !- Defrost Schedule Name
  ,                                       !- Defrost Drip-Down Schedule Name
  5512,                                   !- Defrost Power {W}
  ,                                       !- Temperature Termination Defrost Fraction to Ice {dimensionless}
  ,                                       !- Restocking Schedule Name
  ,                                       !- Average Refrigerant Charge Inventory {kg}
  13,                                     !- Insulated Floor Surface Area {m2}
  0.207,                                  !- Insulated Floor U-Value {W/m2-K}
  {8e2d1e30-11df-48e4-8da5-d36539a3d58f}, !- WalkIn Defrost Cycle Parameters Name
  {5942ce5a-ed24-4db0-993f-766f9d2c03bc}; !- WalkIn Zone Boundary 1

OS:Refrigeration:WalkIn:ZoneBoundary,
  {5942ce5a-ed24-4db0-993f-766f9d2c03bc}, !- Handle
  Refrigeration Walk In Zone Boundary 3,  !- Name
  {493d8b1b-af0e-437a-9af4-2307dfd089d0}, !- Zone Name
  43.4,                                   !- Total Insulated Surface Area Facing Zone {m2}
  0.235,                                  !- Insulated Surface U-Value Facing Zone {W/m2-K}
  ,                                       !- Area of Glass Reach In Doors Facing Zone {m2}
  ,                                       !- Height of Glass Reach In Doors Facing Zone {m}
  ,                                       !- Glass Reach In Door U Value Facing Zone {W/m2-K}
  ,                                       !- Glass Reach In Door Opening Schedule Name Facing Zone
  2,                                      !- Area of Stocking Doors Facing Zone {m2}
  2,                                      !- Height of Stocking Doors Facing Zone {m}
  ,                                       !- Stocking Door U Value Facing Zone {W/m2-K}
  ,                                       !- Stocking Door Opening Schedule Name Facing Zone
  StripCurtain;                           !- Stocking Door Opening Protection Type Facing Zone

OS:Refrigeration:DefrostCycleParameters,
  {8e2d1e30-11df-48e4-8da5-d36539a3d58f}, !- Handle
  Refrigeration Defrost Cycle Parameters 2, !- Name
  25,                                     !- Duration of Defrost Cycle {minutes}
  5,                                      !- Drip Down Time {minutes}
  1,                                      !- Defrost 1 Hour Start Time {hr}
  15,                                     !- Defrost 1 Minute Start Time {minutes}
  4,                                      !- Defrost 2 Hour Start Time {hr}
  16,                                     !- Defrost 2 Minute Start Time {minutes}
  7,                                      !- Defrost 3 Hour Start Time {hr}
  17,                                     !- Defrost 3 Minute Start Time {minutes}
  10,                                     !- Defrost 4 Hour Start Time {hr}
  18,                                     !- Defrost 4 Minute Start Time {minutes}
  14,                                     !- Defrost 5 Hour Start Time {hr}
  19,                                     !- Defrost 5 Minute Start Time {minutes}
  17,                                     !- Defrost 6 Hour Start Time {hr}
  20,                                     !- Defrost 6 Minute Start Time {minutes}
  20,                                     !- Defrost 7 Hour Start Time {hr}
  21,                                     !- Defrost 7 Minute Start Time {minutes}
  23,                                     !- Defrost 8 Hour Start Time {hr}
  22;                                     !- Defrost 8 Minute Start Time {minutes}

OS:Refrigeration:WalkIn,
  {69c09a76-f2c8-4d27-92b2-7a5e88ab2086}, !- Handle
  Refrigeration Walk In 4,                !- Name
  ,                                       !- Availability Schedule Name
  4690,                                   !- Rated Coil Cooling Capacity {W}
  -2.22,                                  !- Operating Temperature {C}
  -6.67,                                  !- Rated Cooling Source Temperature {C}
  0,                                      !- Rated Total Heating Power {W}
  ,                                       !- Heating Power Schedule Name
  735,                                    !- Rated Cooling Coil Fan Power {W}
  0,                                      !- Rated Circulation Fan Power {W}
  120,                                    !- Rated Total Lighting Power {W}
  ,                                       !- Lighting Schedule Name
  Electric,                               !- Defrost Type
  TimeSchedule,                           !- Defrost Control Type
  {f6bd07ad-7c79-4c77-a226-ba4759dbbe2e}, !- Defrost Schedule Name
  ,                                       !- Defrost Drip-Down Schedule Name
  5512,                                   !- Defrost Power {W}
  ,                                       !- Temperature Termination Defrost Fraction to Ice {dimensionless}
  ,                                       !- Restocking Schedule Name
  ,                                       !- Average Refrigerant Charge Inventory {kg}
  13,                                     !- Insulated Floor Surface Area {m2}
  0.207,                                  !- Insulated Floor U-Value {W/m2-K}
  ,                                       !- WalkIn Defrost Cycle Parameters Name
  {640f7fb8-0bc7-4249-bfa8-e864ff89d4af}; !- WalkIn Zone Boundary 1

OS:Refrigeration:WalkIn:ZoneBoundary,
  {640f7fb8-0bc7-4249-bfa8-e864ff89d4af}, !- Handle
  Refrigeration Walk In Zone Boundary 4,  !- Name
  {493d8b1b-af0e-437a-9af4-2307dfd089d0}, !- Zone Name
  43.4,                                   !- Total Insulated Surface Area Facing Zone {m2}
  0.235,                                  !- Insulated Surface U-Value Facing Zone {W/m2-K}
  ,                                       !- Area of Glass Reach In Doors Facing Zone {m2}
  ,                                       !- Height of Glass Reach In Doors Facing Zone {m}
  ,                                       !- Glass Reach In Door U Value Facing Zone {W/m2-K}
  ,                                       !- Glass Reach In Door Opening Schedule Name Facing Zone
  2,                                      !- Area of Stocking Doors Facing Zone {m2}
  2,                                      !- Height of Stocking Doors Facing Zone {m}
  ,                                       !- Stocking Door U Value Facing Zone {W/m2-K}
  ,                                       !- Stocking Door Opening Schedule Name Facing Zone
  StripCurtain;                           !- Stocking Door Opening Protection Type Facing Zone

OS:Refrigeration:Compressor,
  {98631c24-f697-4227-b3ef-a1316350cdbf}, !- Handle
  Refrigeration Compressor 2,             !- Name
  {86311cc2-476b-4f66-9e76-f4e0c59d07c4}, !- Refrigeration Compressor Power Curve Name
  {e4ab6052-33e5-47bf-acc3-4b4d7b18dd97}, !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Curve:Bicubic,
  {86311cc2-476b-4f66-9e76-f4e0c59d07c4}, !- Handle
  Refrigeration Compressor Power Curve 1, !- Name
  4451.46,                                !- Coefficient1 Constant
  -166.108,                               !- Coefficient2 x
  -5.35664,                               !- Coefficient3 x**2
  263.553,                                !- Coefficient4 y
  -0.958849,                              !- Coefficient5 y**2
  8.09252,                                !- Coefficient6 x*y
  -0.0239354,                             !- Coefficient7 x**3
  0.000633306,                            !- Coefficient8 y**3
  0.0778798,                              !- Coefficient9 x**2*y
  -0.0167386,                             !- Coefficient10 x*y**2
  -23.3,                                  !- Minimum Value of x
  7.2,                                    !- Maximum Value of x
  10,                                     !- Minimum Value of y
  60,                                     !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Power;                                  !- Output Unit Type

OS:Curve:Bicubic,
  {e4ab6052-33e5-47bf-acc3-4b4d7b18dd97}, !- Handle
  Refrigeration Compressor Capacity Curve 1, !- Name
  83249.9,                                !- Coefficient1 Constant
  3147.96,                                !- Coefficient2 x
  44.9276,                                !- Coefficient3 x**2
  -1035.51,                               !- Coefficient4 y
  3.74692,                                !- Coefficient5 y**2
  -37.3907,                               !- Coefficient6 x*y
  0.179897,                               !- Coefficient7 x**3
  -0.0199971,                             !- Coefficient8 y**3
  -0.481641,                              !- Coefficient9 x**2*y
  0.0428673,                              !- Coefficient10 x*y**2
  -23.3,                                  !- Minimum Value of x
  7.2,                                    !- Maximum Value of x
  10,                                     !- Minimum Value of y
  60,                                     !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Capacity;                               !- Output Unit Type

OS:Refrigeration:Compressor,
  {5b2addb3-bffe-43ef-bc3a-5b1bb0ee5d75}, !- Handle
  Refrigeration Compressor 3,             !- Name
  {def34af9-2285-421a-84b8-072bd6613b00}, !- Refrigeration Compressor Power Curve Name
  {9a08c550-fd14-4f63-88fd-7def258daed2}, !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Curve:Bicubic,
  {def34af9-2285-421a-84b8-072bd6613b00}, !- Handle
  Refrigeration Compressor Power Curve 2, !- Name
  4451.46,                                !- Coefficient1 Constant
  -166.108,                               !- Coefficient2 x
  -5.35664,                               !- Coefficient3 x**2
  263.553,                                !- Coefficient4 y
  -0.958849,                              !- Coefficient5 y**2
  8.09252,                                !- Coefficient6 x*y
  -0.0239354,                             !- Coefficient7 x**3
  0.000633306,                            !- Coefficient8 y**3
  0.0778798,                              !- Coefficient9 x**2*y
  -0.0167386,                             !- Coefficient10 x*y**2
  -23.3,                                  !- Minimum Value of x
  7.2,                                    !- Maximum Value of x
  10,                                     !- Minimum Value of y
  60,                                     !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Power;                                  !- Output Unit Type

OS:Curve:Bicubic,
  {9a08c550-fd14-4f63-88fd-7def258daed2}, !- Handle
  Refrigeration Compressor Capacity Curve 2, !- Name
  83249.9,                                !- Coefficient1 Constant
  3147.96,                                !- Coefficient2 x
  44.9276,                                !- Coefficient3 x**2
  -1035.51,                               !- Coefficient4 y
  3.74692,                                !- Coefficient5 y**2
  -37.3907,                               !- Coefficient6 x*y
  0.179897,                               !- Coefficient7 x**3
  -0.0199971,                             !- Coefficient8 y**3
  -0.481641,                              !- Coefficient9 x**2*y
  0.0428673,                              !- Coefficient10 x*y**2
  -23.3,                                  !- Minimum Value of x
  7.2,                                    !- Maximum Value of x
  10,                                     !- Minimum Value of y
  60,                                     !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Capacity;                               !- Output Unit Type

OS:Refrigeration:Condenser:EvaporativeCooled,
  {c8c09b05-5119-415d-93c4-ea97bfa3f7d1}, !- Handle
  Refrigeration Condenser Evaporative Cooled 1, !- Name
  43100,                                  !- Rated Effective Total Heat Rejection Rate {W}
  0,                                      !- Rated Subcooling Temperature Difference {deltaC}
  VariableSpeed,                          !- Fan Speed Control Type
  373,                                    !- Rated Fan Power {W}
  0.2,                                    !- Minimum Fan Air Flow Ratio {dimensionless}
  6.63,                                   !- Approach Temperature Constant Term {C}
  0.468,                                  !- Approach Temperature Coefficient 2 {C}
  17.93,                                  !- Approach Temperature Coefficient 3 {C}
  -0.322,                                 !- Approach Temperature Coefficient 4 {dimensionless}
  0.6,                                    !- Minimum Capacity Factor {dimensionless}
  4.8,                                    !- Maximum Capacity Factor {dimensionless}
  ,                                       !- Air Inlet Node Name
  1.37,                                   !- Rated Air Flow Rate {m3/s}
  66.7,                                   !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  250;                                    !- Rated Water Pump Power {W}

OS:Refrigeration:Subcooler:Mechanical,
  {87d34cc7-b81d-48da-80d5-baa59e89ca05}, !- Handle
  Refrigeration Subcooler Mechanical 1,   !- Name
  {4346b7e9-5aa0-43d5-88dd-955a13cb6126}, !- Capacity-Providing System
  10;                                     !- Outlet Control Temperature {C}

OS:Refrigeration:Subcooler:LiquidSuction,
  {25d913e1-3856-49da-ac78-b2e2cb662ea5}, !- Handle
  Refrigeration Subcooler Liquid Suction 1, !- Name
  6,                                      !- Liquid Suction Design Subcooling Temperature Difference {deltaC}
  16,                                     !- Design Liquid Inlet Temperature {C}
  0;                                      !- Design Vapor Inlet Temperature {C}

OS:Refrigeration:System,
  {778ac88b-a7be-428a-8e07-352be8d22f7c}, !- Handle
  Refrigeration System 3,                 !- Name
  {1db5b398-7f91-4a9b-80b6-c79772957b91}, !- Refrigerated CaseAndWalkInList Name
  {7cb8f06f-ed8a-4e75-86d9-5879e9fcc70e}, !- Refrigeration TransferLoad List Name
  {d2511661-d971-41a4-81d3-2d5c0b1463f6}, !- Refrigeration Condenser Name
  {436453ce-74b1-479e-bb34-488c9689a745}, !- CompressorList Name
  21,                                     !- Minimum Condensing Temperature {C}
  R404a,                                  !- Refrigeration System Working Fluid Type
  ConstantSuctionTemperature,             !- Suction Temperature Control Type
  ,                                       !- Mechanical Subcooler Name
  ,                                       !- Liquid Suction Heat Exchanger Subcooler Name
  ,                                       !- Sum UA Suction Piping {W/K}
  {bb51e949-18dc-47d6-b5bd-c4a6a8a35d80}, !- Suction Piping Zone Name
  ,                                       !- End-Use Subcategory
  ,                                       !- Intercooler Type
  ,                                       !- Shell-and-Coil Intercooler Effectiveness
  {4a402811-e52e-4105-a122-3292f051665e}; !- High-Stage CompressorList Name

OS:ModelObjectList,
  {1db5b398-7f91-4a9b-80b6-c79772957b91}, !- Handle
  Refrigeration System 3 Case and Walkin List, !- Name
  {7874b158-eeb2-4906-a389-438d60623163}, !- Model Object 1
  {0323f39c-48ca-432e-af84-5cfa6d4e477f}, !- Model Object 2
  {a085db64-6364-4102-a7fc-ea7f301f58a9}, !- Model Object 3
  {ee45fd09-3ba6-41aa-863a-5e6d068b9578}; !- Model Object 4

OS:ModelObjectList,
  {7cb8f06f-ed8a-4e75-86d9-5879e9fcc70e}, !- Handle
  Refrigeration System 3 Transfer Load List; !- Name

OS:ModelObjectList,
  {436453ce-74b1-479e-bb34-488c9689a745}, !- Handle
  Refrigeration System 3 Compressor List, !- Name
  {ac79b088-4da1-43a5-b7f7-a9d3aacff5f8}, !- Model Object 1
  {d5493250-18e5-490d-8663-dd4ac859ab6c}; !- Model Object 2

OS:ModelObjectList,
  {4a402811-e52e-4105-a122-3292f051665e}, !- Handle
  Refrigeration System 3 High Stage Compressor List; !- Name

OS:Refrigeration:Case,
  {7874b158-eeb2-4906-a389-438d60623163}, !- Handle
  Refrigeration Case 5,                   !- Name
  ,                                       !- Availability Schedule Name
  {bb51e949-18dc-47d6-b5bd-c4a6a8a35d80}, !- Zone Name
  24,                                     !- Rated Ambient Temperature {C}
  55,                                     !- Rated Ambient Relative Humidity {percent}
  1432.66,                                !- Rated Total Cooling Capacity per Unit Length {W/m}
  0.3,                                    !- Rated Latent Heat Ratio
  0.85,                                   !- Rated Runtime Fraction
  3.66,                                   !- Case Length {m}
  2.78,                                   !- Case Operating Temperature {C}
  CaseTemperatureMethod,                  !- Latent Case Credit Curve Type
  {9281f70d-5c87-4992-bb8d-f246fdbecc8f}, !- Latent Case Credit Curve Name
  41.01,                                  !- Standard Case Fan Power per Unit Length {W/m}
  41.01,                                  !- Operating Case Fan Power per Unit Length {W/m}
  45.93,                                  !- Standard Case Lighting Power per Unit Length {W/m}
  45.93,                                  !- Installed Case Lighting Power per Unit Length {W/m}
  ,                                       !- Case Lighting Schedule Name
  1,                                      !- Fraction of Lighting Energy to Case
  ,                                       !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  ,                                       !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  None,                                   !- Anti-Sweat Heater Control Type
  -10,                                    !- Humidity at Zero Anti-Sweat Heater Energy {percent}
  1.5,                                    !- Case Height {m}
  1,                                      !- Fraction of Anti-Sweat Heater Energy to Case
  0,                                      !- Case Defrost Power per Unit Length {W/m}
  OffCycle,                               !- Case Defrost Type
  {f6bd07ad-7c79-4c77-a226-ba4759dbbe2e}, !- Case Defrost Schedule Name
  ,                                       !- Case Defrost Drip-Down Schedule Name
  None,                                   !- Defrost Energy Correction Curve Type
  ,                                       !- Defrost Energy Correction Curve Name
  0,                                      !- Under Case HVAC Return Air Fraction
  ,                                       !- Refrigerated Case Restocking Schedule Name
  ,                                       !- Case Credit Fraction Schedule Name
  -5.56;                                  !- Design Evaporator Temperature or Brine Inlet Temperature {C}

OS:Curve:Cubic,
  {9281f70d-5c87-4992-bb8d-f246fdbecc8f}, !- Handle
  Refrigeration Case Latent Credit Curve 4, !- Name
  0.026526281,                            !- Coefficient1 Constant
  0.001078032,                            !- Coefficient2 x
  -6.02558e-05,                           !- Coefficient3 x**2
  1.23732e-06,                            !- Coefficient4 x**3
  -35,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Refrigeration:Case,
  {0323f39c-48ca-432e-af84-5cfa6d4e477f}, !- Handle
  Refrigeration Case 6,                   !- Name
  ,                                       !- Availability Schedule Name
  {bb51e949-18dc-47d6-b5bd-c4a6a8a35d80}, !- Zone Name
  24,                                     !- Rated Ambient Temperature {C}
  55,                                     !- Rated Ambient Relative Humidity {percent}
  1432.66,                                !- Rated Total Cooling Capacity per Unit Length {W/m}
  0.3,                                    !- Rated Latent Heat Ratio
  0.85,                                   !- Rated Runtime Fraction
  3.66,                                   !- Case Length {m}
  2.78,                                   !- Case Operating Temperature {C}
  CaseTemperatureMethod,                  !- Latent Case Credit Curve Type
  {a18b2ae3-3557-49d5-a5cd-6063bbb423d6}, !- Latent Case Credit Curve Name
  41.01,                                  !- Standard Case Fan Power per Unit Length {W/m}
  41.01,                                  !- Operating Case Fan Power per Unit Length {W/m}
  45.93,                                  !- Standard Case Lighting Power per Unit Length {W/m}
  45.93,                                  !- Installed Case Lighting Power per Unit Length {W/m}
  ,                                       !- Case Lighting Schedule Name
  1,                                      !- Fraction of Lighting Energy to Case
  ,                                       !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  ,                                       !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  None,                                   !- Anti-Sweat Heater Control Type
  -10,                                    !- Humidity at Zero Anti-Sweat Heater Energy {percent}
  1.5,                                    !- Case Height {m}
  1,                                      !- Fraction of Anti-Sweat Heater Energy to Case
  0,                                      !- Case Defrost Power per Unit Length {W/m}
  OffCycle,                               !- Case Defrost Type
  {f6bd07ad-7c79-4c77-a226-ba4759dbbe2e}, !- Case Defrost Schedule Name
  ,                                       !- Case Defrost Drip-Down Schedule Name
  None,                                   !- Defrost Energy Correction Curve Type
  ,                                       !- Defrost Energy Correction Curve Name
  0,                                      !- Under Case HVAC Return Air Fraction
  ,                                       !- Refrigerated Case Restocking Schedule Name
  ,                                       !- Case Credit Fraction Schedule Name
  -5.56;                                  !- Design Evaporator Temperature or Brine Inlet Temperature {C}

OS:Curve:Cubic,
  {a18b2ae3-3557-49d5-a5cd-6063bbb423d6}, !- Handle
  Refrigeration Case Latent Credit Curve 5, !- Name
  0.026526281,                            !- Coefficient1 Constant
  0.001078032,                            !- Coefficient2 x
  -6.02558e-05,                           !- Coefficient3 x**2
  1.23732e-06,                            !- Coefficient4 x**3
  -35,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Refrigeration:WalkIn,
  {a085db64-6364-4102-a7fc-ea7f301f58a9}, !- Handle
  Refrigeration Walk In 5,                !- Name
  ,                                       !- Availability Schedule Name
  4690,                                   !- Rated Coil Cooling Capacity {W}
  -2.22,                                  !- Operating Temperature {C}
  -6.67,                                  !- Rated Cooling Source Temperature {C}
  0,                                      !- Rated Total Heating Power {W}
  ,                                       !- Heating Power Schedule Name
  735,                                    !- Rated Cooling Coil Fan Power {W}
  0,                                      !- Rated Circulation Fan Power {W}
  120,                                    !- Rated Total Lighting Power {W}
  ,                                       !- Lighting Schedule Name
  Electric,                               !- Defrost Type
  TimeSchedule,                           !- Defrost Control Type
  {f6bd07ad-7c79-4c77-a226-ba4759dbbe2e}, !- Defrost Schedule Name
  ,                                       !- Defrost Drip-Down Schedule Name
  5512,                                   !- Defrost Power {W}
  ,                                       !- Temperature Termination Defrost Fraction to Ice {dimensionless}
  ,                                       !- Restocking Schedule Name
  ,                                       !- Average Refrigerant Charge Inventory {kg}
  13,                                     !- Insulated Floor Surface Area {m2}
  0.207,                                  !- Insulated Floor U-Value {W/m2-K}
  ,                                       !- WalkIn Defrost Cycle Parameters Name
  {e0790c07-fc59-44fa-b88f-c08af4b1efbe}; !- WalkIn Zone Boundary 1

OS:Refrigeration:WalkIn:ZoneBoundary,
  {e0790c07-fc59-44fa-b88f-c08af4b1efbe}, !- Handle
  Refrigeration Walk In Zone Boundary 5,  !- Name
  {bb51e949-18dc-47d6-b5bd-c4a6a8a35d80}, !- Zone Name
  43.4,                                   !- Total Insulated Surface Area Facing Zone {m2}
  0.235,                                  !- Insulated Surface U-Value Facing Zone {W/m2-K}
  ,                                       !- Area of Glass Reach In Doors Facing Zone {m2}
  ,                                       !- Height of Glass Reach In Doors Facing Zone {m}
  ,                                       !- Glass Reach In Door U Value Facing Zone {W/m2-K}
  ,                                       !- Glass Reach In Door Opening Schedule Name Facing Zone
  2,                                      !- Area of Stocking Doors Facing Zone {m2}
  2,                                      !- Height of Stocking Doors Facing Zone {m}
  ,                                       !- Stocking Door U Value Facing Zone {W/m2-K}
  ,                                       !- Stocking Door Opening Schedule Name Facing Zone
  StripCurtain;                           !- Stocking Door Opening Protection Type Facing Zone

OS:Refrigeration:WalkIn,
  {ee45fd09-3ba6-41aa-863a-5e6d068b9578}, !- Handle
  Refrigeration Walk In 6,                !- Name
  ,                                       !- Availability Schedule Name
  4690,                                   !- Rated Coil Cooling Capacity {W}
  -2.22,                                  !- Operating Temperature {C}
  -6.67,                                  !- Rated Cooling Source Temperature {C}
  0,                                      !- Rated Total Heating Power {W}
  ,                                       !- Heating Power Schedule Name
  735,                                    !- Rated Cooling Coil Fan Power {W}
  0,                                      !- Rated Circulation Fan Power {W}
  120,                                    !- Rated Total Lighting Power {W}
  ,                                       !- Lighting Schedule Name
  Electric,                               !- Defrost Type
  TimeSchedule,                           !- Defrost Control Type
  {f6bd07ad-7c79-4c77-a226-ba4759dbbe2e}, !- Defrost Schedule Name
  ,                                       !- Defrost Drip-Down Schedule Name
  5512,                                   !- Defrost Power {W}
  ,                                       !- Temperature Termination Defrost Fraction to Ice {dimensionless}
  ,                                       !- Restocking Schedule Name
  ,                                       !- Average Refrigerant Charge Inventory {kg}
  13,                                     !- Insulated Floor Surface Area {m2}
  0.207,                                  !- Insulated Floor U-Value {W/m2-K}
  ,                                       !- WalkIn Defrost Cycle Parameters Name
  {36c13ce5-d7e3-44ab-8836-cd720bf764e7}; !- WalkIn Zone Boundary 1

OS:Refrigeration:WalkIn:ZoneBoundary,
  {36c13ce5-d7e3-44ab-8836-cd720bf764e7}, !- Handle
  Refrigeration Walk In Zone Boundary 6,  !- Name
  {bb51e949-18dc-47d6-b5bd-c4a6a8a35d80}, !- Zone Name
  43.4,                                   !- Total Insulated Surface Area Facing Zone {m2}
  0.235,                                  !- Insulated Surface U-Value Facing Zone {W/m2-K}
  ,                                       !- Area of Glass Reach In Doors Facing Zone {m2}
  ,                                       !- Height of Glass Reach In Doors Facing Zone {m}
  ,                                       !- Glass Reach In Door U Value Facing Zone {W/m2-K}
  ,                                       !- Glass Reach In Door Opening Schedule Name Facing Zone
  2,                                      !- Area of Stocking Doors Facing Zone {m2}
  2,                                      !- Height of Stocking Doors Facing Zone {m}
  ,                                       !- Stocking Door U Value Facing Zone {W/m2-K}
  ,                                       !- Stocking Door Opening Schedule Name Facing Zone
  StripCurtain;                           !- Stocking Door Opening Protection Type Facing Zone

OS:Refrigeration:Compressor,
  {ac79b088-4da1-43a5-b7f7-a9d3aacff5f8}, !- Handle
  Refrigeration Compressor 4,             !- Name
  {4b456df7-2cea-4041-92e3-fed02c84263d}, !- Refrigeration Compressor Power Curve Name
  {93dc3787-6f3a-473f-9795-74d3f473943c}, !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Curve:Bicubic,
  {4b456df7-2cea-4041-92e3-fed02c84263d}, !- Handle
  Refrigeration Compressor Power Curve 3, !- Name
  4451.46,                                !- Coefficient1 Constant
  -166.108,                               !- Coefficient2 x
  -5.35664,                               !- Coefficient3 x**2
  263.553,                                !- Coefficient4 y
  -0.958849,                              !- Coefficient5 y**2
  8.09252,                                !- Coefficient6 x*y
  -0.0239354,                             !- Coefficient7 x**3
  0.000633306,                            !- Coefficient8 y**3
  0.0778798,                              !- Coefficient9 x**2*y
  -0.0167386,                             !- Coefficient10 x*y**2
  -23.3,                                  !- Minimum Value of x
  7.2,                                    !- Maximum Value of x
  10,                                     !- Minimum Value of y
  60,                                     !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Power;                                  !- Output Unit Type

OS:Curve:Bicubic,
  {93dc3787-6f3a-473f-9795-74d3f473943c}, !- Handle
  Refrigeration Compressor Capacity Curve 3, !- Name
  83249.9,                                !- Coefficient1 Constant
  3147.96,                                !- Coefficient2 x
  44.9276,                                !- Coefficient3 x**2
  -1035.51,                               !- Coefficient4 y
  3.74692,                                !- Coefficient5 y**2
  -37.3907,                               !- Coefficient6 x*y
  0.179897,                               !- Coefficient7 x**3
  -0.0199971,                             !- Coefficient8 y**3
  -0.481641,                              !- Coefficient9 x**2*y
  0.0428673,                              !- Coefficient10 x*y**2
  -23.3,                                  !- Minimum Value of x
  7.2,                                    !- Maximum Value of x
  10,                                     !- Minimum Value of y
  60,                                     !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Capacity;                               !- Output Unit Type

OS:Refrigeration:Compressor,
  {d5493250-18e5-490d-8663-dd4ac859ab6c}, !- Handle
  Refrigeration Compressor 5,             !- Name
  {b1122162-d2eb-4d6d-b714-307381b241dd}, !- Refrigeration Compressor Power Curve Name
  {b2f9ca92-9a6e-47a2-a1cd-61f76fbf8167}, !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Curve:Bicubic,
  {b1122162-d2eb-4d6d-b714-307381b241dd}, !- Handle
  Refrigeration Compressor Power Curve 4, !- Name
  4451.46,                                !- Coefficient1 Constant
  -166.108,                               !- Coefficient2 x
  -5.35664,                               !- Coefficient3 x**2
  263.553,                                !- Coefficient4 y
  -0.958849,                              !- Coefficient5 y**2
  8.09252,                                !- Coefficient6 x*y
  -0.0239354,                             !- Coefficient7 x**3
  0.000633306,                            !- Coefficient8 y**3
  0.0778798,                              !- Coefficient9 x**2*y
  -0.0167386,                             !- Coefficient10 x*y**2
  -23.3,                                  !- Minimum Value of x
  7.2,                                    !- Maximum Value of x
  10,                                     !- Minimum Value of y
  60,                                     !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Power;                                  !- Output Unit Type

OS:Curve:Bicubic,
  {b2f9ca92-9a6e-47a2-a1cd-61f76fbf8167}, !- Handle
  Refrigeration Compressor Capacity Curve 4, !- Name
  83249.9,                                !- Coefficient1 Constant
  3147.96,                                !- Coefficient2 x
  44.9276,                                !- Coefficient3 x**2
  -1035.51,                               !- Coefficient4 y
  3.74692,                                !- Coefficient5 y**2
  -37.3907,                               !- Coefficient6 x*y
  0.179897,                               !- Coefficient7 x**3
  -0.0199971,                             !- Coefficient8 y**3
  -0.481641,                              !- Coefficient9 x**2*y
  0.0428673,                              !- Coefficient10 x*y**2
  -23.3,                                  !- Minimum Value of x
  7.2,                                    !- Maximum Value of x
  10,                                     !- Minimum Value of y
  60,                                     !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Capacity;                               !- Output Unit Type

OS:Refrigeration:Condenser:WaterCooled,
  {d2511661-d971-41a4-81d3-2d5c0b1463f6}, !- Handle
  Refrigeration Condenser Water Cooled 1, !- Name
  58000,                                  !- Rated Effective Total Heat Rejection Rate {W}
  29.4,                                   !- Rated Condensing Temperature {C}
  0,                                      !- Rated Subcooling Temperature Difference {deltaC}
  10,                                     !- Rated Water Inlet Temperature {C}
  {8ded48f7-7d11-4852-ae8b-9c3747abbbd0}, !- Water Inlet Node Name
  {64303251-8910-48fa-9353-766e485071f7}, !- Water Outlet Node Name
  ConstantFlow,                           !- Water-Cooled Loop Flow Type
  ,                                       !- Water Outlet Temperature Schedule Name
  0.0025,                                 !- Water Design Flow Rate {m3/s}
  0.003,                                  !- Water Maximum Flow Rate {m3/s}
  55,                                     !- Water Maximum Water Outlet Temperature {C}
  10;                                     !- Water Minimum Water Inlet Temperature {C}

OS:Node,
  {308044ba-d1b6-47f0-91b9-1f86e66a82a6}, !- Handle
  Node 119,                               !- Name
  {ad308aea-41c1-48b6-af7b-64a130d31dae}, !- Inlet Port
  {8ded48f7-7d11-4852-ae8b-9c3747abbbd0}; !- Outlet Port

OS:Connection,
  {ad308aea-41c1-48b6-af7b-64a130d31dae}, !- Handle
  {f108c36c-3ff2-44b3-bf19-6cecf4d12570}, !- Name
  {fce9ff4d-e7e9-40ef-8ab0-d5ddd45ced4f}, !- Source Object
  5,                                      !- Outlet Port
  {308044ba-d1b6-47f0-91b9-1f86e66a82a6}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1e019e8d-4efc-4bfc-b55e-11df70855177}, !- Handle
  Node 120,                               !- Name
  {64303251-8910-48fa-9353-766e485071f7}, !- Inlet Port
  {8e9a5937-f027-4c57-92ad-c37dbc318132}; !- Outlet Port

OS:Connection,
  {8ded48f7-7d11-4852-ae8b-9c3747abbbd0}, !- Handle
  {d0e772b2-d770-4274-943e-96b14bded0a4}, !- Name
  {308044ba-d1b6-47f0-91b9-1f86e66a82a6}, !- Source Object
  3,                                      !- Outlet Port
  {d2511661-d971-41a4-81d3-2d5c0b1463f6}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {64303251-8910-48fa-9353-766e485071f7}, !- Handle
  {044c2260-5e50-47e0-a3a7-47f965e1c0e1}, !- Name
  {d2511661-d971-41a4-81d3-2d5c0b1463f6}, !- Source Object
  7,                                      !- Outlet Port
  {1e019e8d-4efc-4bfc-b55e-11df70855177}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8e9a5937-f027-4c57-92ad-c37dbc318132}, !- Handle
  {6d247444-be7a-41ee-abd2-496713b7624a}, !- Name
  {1e019e8d-4efc-4bfc-b55e-11df70855177}, !- Source Object
  3,                                      !- Outlet Port
  {e517c58b-704e-434f-b7e4-314e94f943a4}, !- Target Object
  5;                                      !- Inlet Port

OS:WaterHeater:Mixed,
  {b4cbc41a-6863-41bc-84df-bd739093454e}, !- Handle
  Water Heater Mixed 1,                   !- Name
  0.3785,                                 !- Tank Volume {m3}
  {e24796a3-0c69-47f7-825c-9eab3798ccc8}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  82.22,                                  !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  845000,                                 !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  NaturalGas,                             !- Heater Fuel Type
  0.8,                                    !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  20,                                     !- Off Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- Off Cycle Parasitic Fuel Type
  0.8,                                    !- Off Cycle Parasitic Heat Fraction to Tank
  ,                                       !- On Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- On Cycle Parasitic Fuel Type
  ,                                       !- On Cycle Parasitic Heat Fraction to Tank
  ThermalZone,                            !- Ambient Temperature Indicator
  {077d5515-2bcd-4a03-8236-f525a375a97d}, !- Ambient Temperature Schedule Name
  {bb51e949-18dc-47d6-b5bd-c4a6a8a35d80}, !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  6,                                      !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- Off Cycle Loss Fraction to Thermal Zone
  6,                                      !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {b1d02506-427a-405e-b617-d776d7b611fe}, !- Use Side Inlet Node Name
  {cb3db142-2d8b-448a-953f-57e6d3488f22}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  {dbee0ea8-9551-4613-a8e7-396c7baec9ed}, !- Source Side Inlet Node Name
  {066bcfd1-8d15-499a-9bf3-54fb4579deae}, !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  General;                                !- End-Use Subcategory

OS:Schedule:Ruleset,
  {077d5515-2bcd-4a03-8236-f525a375a97d}, !- Handle
  Schedule Ruleset 1,                     !- Name
  {c1c3bc73-5320-4f72-9fab-14f753c77aa4}, !- Schedule Type Limits Name
  {77ffd443-8bc9-46d7-870f-c57f5a3395eb}; !- Default Day Schedule Name

OS:Schedule:Day,
  {77ffd443-8bc9-46d7-870f-c57f5a3395eb}, !- Handle
  Schedule Day 1,                         !- Name
  {c1c3bc73-5320-4f72-9fab-14f753c77aa4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {675d024e-6e5a-4ee3-be1d-589139b60500}, !- Handle
  Schedule Ruleset 2,                     !- Name
  {c1c3bc73-5320-4f72-9fab-14f753c77aa4}, !- Schedule Type Limits Name
  {a8fa81ed-69f3-4ef5-94ee-d33d0d8ab0c3}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a8fa81ed-69f3-4ef5-94ee-d33d0d8ab0c3}, !- Handle
  Schedule Day 6,                         !- Name
  {c1c3bc73-5320-4f72-9fab-14f753c77aa4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:Node,
  {68283a20-2c57-4aee-a91c-f68c490ae8ff}, !- Handle
  Node 121,                               !- Name
  {bc6efb7a-533f-45ec-ade7-d2622e73deda}, !- Inlet Port
  {b1d02506-427a-405e-b617-d776d7b611fe}; !- Outlet Port

OS:Connection,
  {bc6efb7a-533f-45ec-ade7-d2622e73deda}, !- Handle
  {0d786ec3-2996-48bf-9ec7-081a9c3ec25c}, !- Name
  {d83e0f40-7eb8-41ad-ae7c-88f4eb6fc860}, !- Source Object
  5,                                      !- Outlet Port
  {68283a20-2c57-4aee-a91c-f68c490ae8ff}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {06840211-17e7-4a2a-9fb7-f098c13ca06d}, !- Handle
  Node 122,                               !- Name
  {cb3db142-2d8b-448a-953f-57e6d3488f22}, !- Inlet Port
  {1c430f83-1317-475a-b1b0-81daaa3c72d0}; !- Outlet Port

OS:Connection,
  {b1d02506-427a-405e-b617-d776d7b611fe}, !- Handle
  {cd635650-38f1-4bfe-90eb-124a661a9a2f}, !- Name
  {68283a20-2c57-4aee-a91c-f68c490ae8ff}, !- Source Object
  3,                                      !- Outlet Port
  {b4cbc41a-6863-41bc-84df-bd739093454e}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {cb3db142-2d8b-448a-953f-57e6d3488f22}, !- Handle
  {791cd3b5-2fae-4d19-98b2-658d51b6af87}, !- Name
  {b4cbc41a-6863-41bc-84df-bd739093454e}, !- Source Object
  32,                                     !- Outlet Port
  {06840211-17e7-4a2a-9fb7-f098c13ca06d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1c430f83-1317-475a-b1b0-81daaa3c72d0}, !- Handle
  {a047f92a-20b6-4c8e-902c-841ab4160df2}, !- Name
  {06840211-17e7-4a2a-9fb7-f098c13ca06d}, !- Source Object
  3,                                      !- Outlet Port
  {f2caf535-d93a-4807-a03c-8a14d9e5472e}, !- Target Object
  5;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {e24796a3-0c69-47f7-825c-9eab3798ccc8}, !- Handle
  Setpoint Temperature Schedule,          !- Name
  {c1c3bc73-5320-4f72-9fab-14f753c77aa4}, !- Schedule Type Limits Name
  {dbdfe18e-2f13-43d3-a031-a3f78e92fa61}; !- Default Day Schedule Name

OS:Schedule:Day,
  {dbdfe18e-2f13-43d3-a031-a3f78e92fa61}, !- Handle
  Setpoint Temperature Schedule Default,  !- Name
  {c1c3bc73-5320-4f72-9fab-14f753c77aa4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  70;                                     !- Value Until Time 1

OS:Coil:WaterHeating:Desuperheater,
  {42f9c25e-3607-4eb1-ab31-5bbb8d15efe3}, !- Handle
  Coil Water Heating Desuperheater 1,     !- Name
  {bf79600b-62f5-433d-8acd-f31955911b28}, !- Availability Schedule Name
  {e24796a3-0c69-47f7-825c-9eab3798ccc8}, !- Setpoint Temperature Schedule Name
  5,                                      !- Dead Band Temperature Difference {deltaC}
  0.8,                                    !- Rated Heat Reclaim Recovery Efficiency
  50,                                     !- Rated Inlet Water Temperature {C}
  35,                                     !- Rated Outdoor Air Temperature {C}
  60,                                     !- Maximum Inlet Water Temperature for Heat Reclaim {C}
  ,                                       !- Heat Reclaim Efficiency Function of Temperature Curve Name
  {330fb3e2-a6e8-4cd3-9d37-a50a98b6f80d}, !- Water Inlet Node Name
  {321887f6-2c50-4074-9b5c-2b561913a55d}, !- Water Outlet Node Name
  {d2511661-d971-41a4-81d3-2d5c0b1463f6}, !- Heating Source Name
  0.0001,                                 !- Water Flow Rate {m3/s}
  100,                                    !- Water Pump Power {W}
  0.2,                                    !- Fraction of Pump Heat to Water
  0,                                      !- On-Cycle Parasitic Electric Load {W}
  0;                                      !- Off-Cycle Parasitic Electric Load {W}

OS:Node,
  {83b8a7f3-97f6-4600-bb3b-b2fd31b2daad}, !- Handle
  Node 123,                               !- Name
  {321887f6-2c50-4074-9b5c-2b561913a55d}, !- Inlet Port
  {dbee0ea8-9551-4613-a8e7-396c7baec9ed}; !- Outlet Port

OS:Node,
  {462d01c4-2a01-4c92-b253-c2620761525f}, !- Handle
  Node 124,                               !- Name
  {066bcfd1-8d15-499a-9bf3-54fb4579deae}, !- Inlet Port
  {330fb3e2-a6e8-4cd3-9d37-a50a98b6f80d}; !- Outlet Port

OS:Connection,
  {321887f6-2c50-4074-9b5c-2b561913a55d}, !- Handle
  {be916a55-1e61-4737-a44e-4bb51fd1c4ef}, !- Name
  {42f9c25e-3607-4eb1-ab31-5bbb8d15efe3}, !- Source Object
  11,                                     !- Outlet Port
  {83b8a7f3-97f6-4600-bb3b-b2fd31b2daad}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dbee0ea8-9551-4613-a8e7-396c7baec9ed}, !- Handle
  {3afda886-b4df-453c-a4b9-33c26eb1acd4}, !- Name
  {83b8a7f3-97f6-4600-bb3b-b2fd31b2daad}, !- Source Object
  3,                                      !- Outlet Port
  {b4cbc41a-6863-41bc-84df-bd739093454e}, !- Target Object
  34;                                     !- Inlet Port

OS:Connection,
  {066bcfd1-8d15-499a-9bf3-54fb4579deae}, !- Handle
  {5230ad5b-f128-4230-b505-2ccad244d1ef}, !- Name
  {b4cbc41a-6863-41bc-84df-bd739093454e}, !- Source Object
  35,                                     !- Outlet Port
  {462d01c4-2a01-4c92-b253-c2620761525f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {330fb3e2-a6e8-4cd3-9d37-a50a98b6f80d}, !- Handle
  {25c04e54-c426-41d7-8b1b-ddf5e5428400}, !- Name
  {462d01c4-2a01-4c92-b253-c2620761525f}, !- Source Object
  3,                                      !- Outlet Port
  {42f9c25e-3607-4eb1-ab31-5bbb8d15efe3}, !- Target Object
  10;                                     !- Inlet Port

OS:Refrigeration:System,
  {2505c3dc-c9f6-4890-af64-a60c71b98b78}, !- Handle
  Refrigeration System 4,                 !- Name
  {24ded9e7-8fe0-46fd-ae30-3a1810a97b13}, !- Refrigerated CaseAndWalkInList Name
  {471f9a48-71d0-4b45-96d0-abe1e8c16842}, !- Refrigeration TransferLoad List Name
  {ba697497-2e6d-4708-9b50-7bb49208efb7}, !- Refrigeration Condenser Name
  {755e4c11-0057-461c-96ef-817989ae3337}, !- CompressorList Name
  21,                                     !- Minimum Condensing Temperature {C}
  R404a,                                  !- Refrigeration System Working Fluid Type
  ConstantSuctionTemperature,             !- Suction Temperature Control Type
  ,                                       !- Mechanical Subcooler Name
  ,                                       !- Liquid Suction Heat Exchanger Subcooler Name
  ,                                       !- Sum UA Suction Piping {W/K}
  {52019110-90a3-48f5-9d75-92e2924596d3}, !- Suction Piping Zone Name
  ,                                       !- End-Use Subcategory
  ,                                       !- Intercooler Type
  ,                                       !- Shell-and-Coil Intercooler Effectiveness
  {4f7241c6-83f5-48ea-8344-81c78a552851}; !- High-Stage CompressorList Name

OS:ModelObjectList,
  {24ded9e7-8fe0-46fd-ae30-3a1810a97b13}, !- Handle
  Refrigeration System 4 Case and Walkin List, !- Name
  {1eb16cce-3853-4d5a-a8e3-c5c86c927e93}, !- Model Object 1
  {96308e2b-3bd4-48c8-86cd-315734b67510}; !- Model Object 2

OS:ModelObjectList,
  {471f9a48-71d0-4b45-96d0-abe1e8c16842}, !- Handle
  Refrigeration System 4 Transfer Load List; !- Name

OS:ModelObjectList,
  {755e4c11-0057-461c-96ef-817989ae3337}, !- Handle
  Refrigeration System 4 Compressor List, !- Name
  {c19d8bc3-80ce-493b-a277-d7aa2a0947cf}; !- Model Object 1

OS:ModelObjectList,
  {4f7241c6-83f5-48ea-8344-81c78a552851}, !- Handle
  Refrigeration System 4 High Stage Compressor List; !- Name

OS:Refrigeration:Case,
  {1eb16cce-3853-4d5a-a8e3-c5c86c927e93}, !- Handle
  Refrigeration Case 7,                   !- Name
  ,                                       !- Availability Schedule Name
  {52019110-90a3-48f5-9d75-92e2924596d3}, !- Zone Name
  24,                                     !- Rated Ambient Temperature {C}
  55,                                     !- Rated Ambient Relative Humidity {percent}
  1432.66,                                !- Rated Total Cooling Capacity per Unit Length {W/m}
  0.3,                                    !- Rated Latent Heat Ratio
  0.85,                                   !- Rated Runtime Fraction
  3.66,                                   !- Case Length {m}
  2.78,                                   !- Case Operating Temperature {C}
  CaseTemperatureMethod,                  !- Latent Case Credit Curve Type
  {6908dd05-49ef-4b58-aec5-4cd2a218472e}, !- Latent Case Credit Curve Name
  41.01,                                  !- Standard Case Fan Power per Unit Length {W/m}
  41.01,                                  !- Operating Case Fan Power per Unit Length {W/m}
  45.93,                                  !- Standard Case Lighting Power per Unit Length {W/m}
  45.93,                                  !- Installed Case Lighting Power per Unit Length {W/m}
  ,                                       !- Case Lighting Schedule Name
  1,                                      !- Fraction of Lighting Energy to Case
  ,                                       !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  ,                                       !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  None,                                   !- Anti-Sweat Heater Control Type
  -10,                                    !- Humidity at Zero Anti-Sweat Heater Energy {percent}
  1.5,                                    !- Case Height {m}
  1,                                      !- Fraction of Anti-Sweat Heater Energy to Case
  0,                                      !- Case Defrost Power per Unit Length {W/m}
  OffCycle,                               !- Case Defrost Type
  {f6bd07ad-7c79-4c77-a226-ba4759dbbe2e}, !- Case Defrost Schedule Name
  ,                                       !- Case Defrost Drip-Down Schedule Name
  None,                                   !- Defrost Energy Correction Curve Type
  ,                                       !- Defrost Energy Correction Curve Name
  0,                                      !- Under Case HVAC Return Air Fraction
  ,                                       !- Refrigerated Case Restocking Schedule Name
  ,                                       !- Case Credit Fraction Schedule Name
  -5.56;                                  !- Design Evaporator Temperature or Brine Inlet Temperature {C}

OS:Curve:Cubic,
  {6908dd05-49ef-4b58-aec5-4cd2a218472e}, !- Handle
  Refrigeration Case Latent Credit Curve 6, !- Name
  0.026526281,                            !- Coefficient1 Constant
  0.001078032,                            !- Coefficient2 x
  -6.02558e-05,                           !- Coefficient3 x**2
  1.23732e-06,                            !- Coefficient4 x**3
  -35,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Refrigeration:WalkIn,
  {96308e2b-3bd4-48c8-86cd-315734b67510}, !- Handle
  Refrigeration Walk In 7,                !- Name
  ,                                       !- Availability Schedule Name
  4690,                                   !- Rated Coil Cooling Capacity {W}
  -2.22,                                  !- Operating Temperature {C}
  -6.67,                                  !- Rated Cooling Source Temperature {C}
  0,                                      !- Rated Total Heating Power {W}
  ,                                       !- Heating Power Schedule Name
  735,                                    !- Rated Cooling Coil Fan Power {W}
  0,                                      !- Rated Circulation Fan Power {W}
  120,                                    !- Rated Total Lighting Power {W}
  ,                                       !- Lighting Schedule Name
  Electric,                               !- Defrost Type
  TimeSchedule,                           !- Defrost Control Type
  {f6bd07ad-7c79-4c77-a226-ba4759dbbe2e}, !- Defrost Schedule Name
  ,                                       !- Defrost Drip-Down Schedule Name
  5512,                                   !- Defrost Power {W}
  ,                                       !- Temperature Termination Defrost Fraction to Ice {dimensionless}
  ,                                       !- Restocking Schedule Name
  ,                                       !- Average Refrigerant Charge Inventory {kg}
  13,                                     !- Insulated Floor Surface Area {m2}
  0.207,                                  !- Insulated Floor U-Value {W/m2-K}
  ,                                       !- WalkIn Defrost Cycle Parameters Name
  {b6240350-dcd3-4864-8f8b-14cb9f4af1cd}; !- WalkIn Zone Boundary 1

OS:Refrigeration:WalkIn:ZoneBoundary,
  {b6240350-dcd3-4864-8f8b-14cb9f4af1cd}, !- Handle
  Refrigeration Walk In Zone Boundary 7,  !- Name
  {52019110-90a3-48f5-9d75-92e2924596d3}, !- Zone Name
  43.4,                                   !- Total Insulated Surface Area Facing Zone {m2}
  0.235,                                  !- Insulated Surface U-Value Facing Zone {W/m2-K}
  ,                                       !- Area of Glass Reach In Doors Facing Zone {m2}
  ,                                       !- Height of Glass Reach In Doors Facing Zone {m}
  ,                                       !- Glass Reach In Door U Value Facing Zone {W/m2-K}
  ,                                       !- Glass Reach In Door Opening Schedule Name Facing Zone
  2,                                      !- Area of Stocking Doors Facing Zone {m2}
  2,                                      !- Height of Stocking Doors Facing Zone {m}
  ,                                       !- Stocking Door U Value Facing Zone {W/m2-K}
  ,                                       !- Stocking Door Opening Schedule Name Facing Zone
  StripCurtain;                           !- Stocking Door Opening Protection Type Facing Zone

OS:Refrigeration:Compressor,
  {c19d8bc3-80ce-493b-a277-d7aa2a0947cf}, !- Handle
  Refrigeration Compressor 6,             !- Name
  {d689e9af-b10e-4cab-9505-f7b269b3f3a8}, !- Refrigeration Compressor Power Curve Name
  {5fbecab7-63ff-4ae4-a2c1-02ddb4558967}, !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Curve:Bicubic,
  {d689e9af-b10e-4cab-9505-f7b269b3f3a8}, !- Handle
  Refrigeration Compressor Power Curve 5, !- Name
  4451.46,                                !- Coefficient1 Constant
  -166.108,                               !- Coefficient2 x
  -5.35664,                               !- Coefficient3 x**2
  263.553,                                !- Coefficient4 y
  -0.958849,                              !- Coefficient5 y**2
  8.09252,                                !- Coefficient6 x*y
  -0.0239354,                             !- Coefficient7 x**3
  0.000633306,                            !- Coefficient8 y**3
  0.0778798,                              !- Coefficient9 x**2*y
  -0.0167386,                             !- Coefficient10 x*y**2
  -23.3,                                  !- Minimum Value of x
  7.2,                                    !- Maximum Value of x
  10,                                     !- Minimum Value of y
  60,                                     !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Power;                                  !- Output Unit Type

OS:Curve:Bicubic,
  {5fbecab7-63ff-4ae4-a2c1-02ddb4558967}, !- Handle
  Refrigeration Compressor Capacity Curve 5, !- Name
  83249.9,                                !- Coefficient1 Constant
  3147.96,                                !- Coefficient2 x
  44.9276,                                !- Coefficient3 x**2
  -1035.51,                               !- Coefficient4 y
  3.74692,                                !- Coefficient5 y**2
  -37.3907,                               !- Coefficient6 x*y
  0.179897,                               !- Coefficient7 x**3
  -0.0199971,                             !- Coefficient8 y**3
  -0.481641,                              !- Coefficient9 x**2*y
  0.0428673,                              !- Coefficient10 x*y**2
  -23.3,                                  !- Minimum Value of x
  7.2,                                    !- Maximum Value of x
  10,                                     !- Minimum Value of y
  60,                                     !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Capacity;                               !- Output Unit Type

OS:Refrigeration:Condenser:Cascade,
  {ba697497-2e6d-4708-9b50-7bb49208efb7}, !- Handle
  Refrigeration Condenser Cascade 1,      !- Name
  -4,                                     !- Rated Condensing Temperature {C}
  3,                                      !- Rated Approach Temperature Difference {deltaC}
  20000,                                  !- Rated Effective Total Heat Rejection Rate {W}
  Fixed;                                  !- Condensing Temperature Control Type

OS:Refrigeration:System,
  {c83fc510-3b52-4fdf-b320-e7555ec75084}, !- Handle
  Refrigeration System 5,                 !- Name
  {c9bfcbd5-b55f-4aba-b0a7-380ac6351018}, !- Refrigerated CaseAndWalkInList Name
  {0fccb21f-a77d-4c7c-bdbe-d3030c7153b2}, !- Refrigeration TransferLoad List Name
  {81743dba-38d1-4e26-a337-1be0bc1caf3c}, !- Refrigeration Condenser Name
  {ab2bf6bc-56e1-421a-8870-9dded6eeb07d}, !- CompressorList Name
  21,                                     !- Minimum Condensing Temperature {C}
  R404a,                                  !- Refrigeration System Working Fluid Type
  ConstantSuctionTemperature,             !- Suction Temperature Control Type
  ,                                       !- Mechanical Subcooler Name
  ,                                       !- Liquid Suction Heat Exchanger Subcooler Name
  ,                                       !- Sum UA Suction Piping {W/K}
  {52019110-90a3-48f5-9d75-92e2924596d3}, !- Suction Piping Zone Name
  ,                                       !- End-Use Subcategory
  ,                                       !- Intercooler Type
  ,                                       !- Shell-and-Coil Intercooler Effectiveness
  {494b72b6-dfaf-41f5-8559-014b44f6371f}; !- High-Stage CompressorList Name

OS:ModelObjectList,
  {c9bfcbd5-b55f-4aba-b0a7-380ac6351018}, !- Handle
  Refrigeration System 5 Case and Walkin List, !- Name
  {f4c31181-eb8a-4397-9423-1ff331e41041}, !- Model Object 1
  {b7d787a5-a653-4ca0-b722-79367b0b413a}; !- Model Object 2

OS:ModelObjectList,
  {0fccb21f-a77d-4c7c-bdbe-d3030c7153b2}, !- Handle
  Refrigeration System 5 Transfer Load List, !- Name
  {ba697497-2e6d-4708-9b50-7bb49208efb7}, !- Model Object 1
  {1b59b9e7-5b77-478c-947d-a88621708ec3}; !- Model Object 2

OS:ModelObjectList,
  {ab2bf6bc-56e1-421a-8870-9dded6eeb07d}, !- Handle
  Refrigeration System 5 Compressor List, !- Name
  {c0095f70-d3e9-41e1-9570-ece29cd3cc1d}; !- Model Object 1

OS:ModelObjectList,
  {494b72b6-dfaf-41f5-8559-014b44f6371f}, !- Handle
  Refrigeration System 5 High Stage Compressor List; !- Name

OS:Refrigeration:Case,
  {f4c31181-eb8a-4397-9423-1ff331e41041}, !- Handle
  Refrigeration Case 8,                   !- Name
  ,                                       !- Availability Schedule Name
  {52019110-90a3-48f5-9d75-92e2924596d3}, !- Zone Name
  24,                                     !- Rated Ambient Temperature {C}
  55,                                     !- Rated Ambient Relative Humidity {percent}
  1432.66,                                !- Rated Total Cooling Capacity per Unit Length {W/m}
  0.3,                                    !- Rated Latent Heat Ratio
  0.85,                                   !- Rated Runtime Fraction
  3.66,                                   !- Case Length {m}
  2.78,                                   !- Case Operating Temperature {C}
  CaseTemperatureMethod,                  !- Latent Case Credit Curve Type
  {e8b6ad83-ff73-4fde-895a-4e2f80a68e43}, !- Latent Case Credit Curve Name
  41.01,                                  !- Standard Case Fan Power per Unit Length {W/m}
  41.01,                                  !- Operating Case Fan Power per Unit Length {W/m}
  45.93,                                  !- Standard Case Lighting Power per Unit Length {W/m}
  45.93,                                  !- Installed Case Lighting Power per Unit Length {W/m}
  ,                                       !- Case Lighting Schedule Name
  1,                                      !- Fraction of Lighting Energy to Case
  ,                                       !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  ,                                       !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  None,                                   !- Anti-Sweat Heater Control Type
  -10,                                    !- Humidity at Zero Anti-Sweat Heater Energy {percent}
  1.5,                                    !- Case Height {m}
  1,                                      !- Fraction of Anti-Sweat Heater Energy to Case
  0,                                      !- Case Defrost Power per Unit Length {W/m}
  OffCycle,                               !- Case Defrost Type
  {f6bd07ad-7c79-4c77-a226-ba4759dbbe2e}, !- Case Defrost Schedule Name
  ,                                       !- Case Defrost Drip-Down Schedule Name
  None,                                   !- Defrost Energy Correction Curve Type
  ,                                       !- Defrost Energy Correction Curve Name
  0,                                      !- Under Case HVAC Return Air Fraction
  ,                                       !- Refrigerated Case Restocking Schedule Name
  ,                                       !- Case Credit Fraction Schedule Name
  -5.56;                                  !- Design Evaporator Temperature or Brine Inlet Temperature {C}

OS:Curve:Cubic,
  {e8b6ad83-ff73-4fde-895a-4e2f80a68e43}, !- Handle
  Refrigeration Case Latent Credit Curve 7, !- Name
  0.026526281,                            !- Coefficient1 Constant
  0.001078032,                            !- Coefficient2 x
  -6.02558e-05,                           !- Coefficient3 x**2
  1.23732e-06,                            !- Coefficient4 x**3
  -35,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Refrigeration:WalkIn,
  {b7d787a5-a653-4ca0-b722-79367b0b413a}, !- Handle
  Refrigeration Walk In 8,                !- Name
  ,                                       !- Availability Schedule Name
  4690,                                   !- Rated Coil Cooling Capacity {W}
  -2.22,                                  !- Operating Temperature {C}
  -6.67,                                  !- Rated Cooling Source Temperature {C}
  0,                                      !- Rated Total Heating Power {W}
  ,                                       !- Heating Power Schedule Name
  735,                                    !- Rated Cooling Coil Fan Power {W}
  0,                                      !- Rated Circulation Fan Power {W}
  120,                                    !- Rated Total Lighting Power {W}
  ,                                       !- Lighting Schedule Name
  Electric,                               !- Defrost Type
  TimeSchedule,                           !- Defrost Control Type
  {f6bd07ad-7c79-4c77-a226-ba4759dbbe2e}, !- Defrost Schedule Name
  ,                                       !- Defrost Drip-Down Schedule Name
  5512,                                   !- Defrost Power {W}
  ,                                       !- Temperature Termination Defrost Fraction to Ice {dimensionless}
  ,                                       !- Restocking Schedule Name
  ,                                       !- Average Refrigerant Charge Inventory {kg}
  13,                                     !- Insulated Floor Surface Area {m2}
  0.207,                                  !- Insulated Floor U-Value {W/m2-K}
  ,                                       !- WalkIn Defrost Cycle Parameters Name
  {142d9860-f3ff-4c5f-8d74-2ef26032eefe}; !- WalkIn Zone Boundary 1

OS:Refrigeration:WalkIn:ZoneBoundary,
  {142d9860-f3ff-4c5f-8d74-2ef26032eefe}, !- Handle
  Refrigeration Walk In Zone Boundary 8,  !- Name
  {52019110-90a3-48f5-9d75-92e2924596d3}, !- Zone Name
  43.4,                                   !- Total Insulated Surface Area Facing Zone {m2}
  0.235,                                  !- Insulated Surface U-Value Facing Zone {W/m2-K}
  ,                                       !- Area of Glass Reach In Doors Facing Zone {m2}
  ,                                       !- Height of Glass Reach In Doors Facing Zone {m}
  ,                                       !- Glass Reach In Door U Value Facing Zone {W/m2-K}
  ,                                       !- Glass Reach In Door Opening Schedule Name Facing Zone
  2,                                      !- Area of Stocking Doors Facing Zone {m2}
  2,                                      !- Height of Stocking Doors Facing Zone {m}
  ,                                       !- Stocking Door U Value Facing Zone {W/m2-K}
  ,                                       !- Stocking Door Opening Schedule Name Facing Zone
  StripCurtain;                           !- Stocking Door Opening Protection Type Facing Zone

OS:Refrigeration:Compressor,
  {c0095f70-d3e9-41e1-9570-ece29cd3cc1d}, !- Handle
  Refrigeration Compressor 7,             !- Name
  {1215e517-13d8-4205-bd71-37a17497feb2}, !- Refrigeration Compressor Power Curve Name
  {27ce254f-1b61-4a32-b7b8-9556b94af35a}, !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Curve:Bicubic,
  {1215e517-13d8-4205-bd71-37a17497feb2}, !- Handle
  Refrigeration Compressor Power Curve 6, !- Name
  4451.46,                                !- Coefficient1 Constant
  -166.108,                               !- Coefficient2 x
  -5.35664,                               !- Coefficient3 x**2
  263.553,                                !- Coefficient4 y
  -0.958849,                              !- Coefficient5 y**2
  8.09252,                                !- Coefficient6 x*y
  -0.0239354,                             !- Coefficient7 x**3
  0.000633306,                            !- Coefficient8 y**3
  0.0778798,                              !- Coefficient9 x**2*y
  -0.0167386,                             !- Coefficient10 x*y**2
  -23.3,                                  !- Minimum Value of x
  7.2,                                    !- Maximum Value of x
  10,                                     !- Minimum Value of y
  60,                                     !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Power;                                  !- Output Unit Type

OS:Curve:Bicubic,
  {27ce254f-1b61-4a32-b7b8-9556b94af35a}, !- Handle
  Refrigeration Compressor Capacity Curve 6, !- Name
  83249.9,                                !- Coefficient1 Constant
  3147.96,                                !- Coefficient2 x
  44.9276,                                !- Coefficient3 x**2
  -1035.51,                               !- Coefficient4 y
  3.74692,                                !- Coefficient5 y**2
  -37.3907,                               !- Coefficient6 x*y
  0.179897,                               !- Coefficient7 x**3
  -0.0199971,                             !- Coefficient8 y**3
  -0.481641,                              !- Coefficient9 x**2*y
  0.0428673,                              !- Coefficient10 x*y**2
  -23.3,                                  !- Minimum Value of x
  7.2,                                    !- Maximum Value of x
  10,                                     !- Minimum Value of y
  60,                                     !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Capacity;                               !- Output Unit Type

OS:Refrigeration:SecondarySystem,
  {1b59b9e7-5b77-478c-947d-a88621708ec3}, !- Handle
  Refrigeration Secondary System 1,       !- Name
  {52562294-10b1-4cbd-a727-0c78076384d6}, !- Refrigerated CaseAndWalkInList Name
  PropyleneGlycol,                        !- Circulating Fluid Name
  30,                                     !- Glycol Concentration
  35000,                                  !- Evaporator Capacity {W}
  0.0021,                                 !- Evaporator Flow Rate for Secondary Fluid {M3/s}
  -12.6,                                  !- Evaporator Evaporating Temperature {C}
  2.7,                                    !- Evaporator Approach Temperature Difference {deltaC}
  4,                                      !- Evaporator Range Temperature Difference {deltaC}
  3,                                      !- Number of Pumps in Loop
  0.0023,                                 !- Total Pump Flow Rate {M3/s}
  ,                                       !- Total Pump Power {W}
  209000,                                 !- Total Pump Head {Pa}
  ,                                       !- PhaseChange Circulating Rate {dimensionless}
  ,                                       !- Pump Drive Type
  ,                                       !- Variable Speed Pump Cubic Curve Name
  1,                                      !- Pump Motor Heat to Fluid {dimensionless}
  ,                                       !- Sum UA Distribution Piping {W/K}
  {52019110-90a3-48f5-9d75-92e2924596d3}, !- Distribution Piping Zone Name
  ,                                       !- Sum UA Receiver/Separator Shell {W/K}
  {52019110-90a3-48f5-9d75-92e2924596d3}; !- Receiver/Separator Zone Name

OS:ModelObjectList,
  {52562294-10b1-4cbd-a727-0c78076384d6}, !- Handle
  Refrigeration Secondary System 1 Case and Walkin List, !- Name
  {b432109f-1be4-4a68-bf18-4ca34accde8b}, !- Model Object 1
  {a494cc72-73f7-444e-adea-979c0051d5b4}, !- Model Object 2
  {b1c52642-e8a8-4c54-89f2-c7b09a3333bd}, !- Model Object 3
  {264fecf4-4cd0-4839-8e85-0546c646f3ad}; !- Model Object 4

OS:Refrigeration:Case,
  {b432109f-1be4-4a68-bf18-4ca34accde8b}, !- Handle
  Refrigeration Case 9,                   !- Name
  ,                                       !- Availability Schedule Name
  {52019110-90a3-48f5-9d75-92e2924596d3}, !- Zone Name
  24,                                     !- Rated Ambient Temperature {C}
  55,                                     !- Rated Ambient Relative Humidity {percent}
  1432.66,                                !- Rated Total Cooling Capacity per Unit Length {W/m}
  0.3,                                    !- Rated Latent Heat Ratio
  0.85,                                   !- Rated Runtime Fraction
  3.66,                                   !- Case Length {m}
  2.78,                                   !- Case Operating Temperature {C}
  CaseTemperatureMethod,                  !- Latent Case Credit Curve Type
  {c2bed2e7-19c4-49dd-87e3-0eb4d77d80cc}, !- Latent Case Credit Curve Name
  41.01,                                  !- Standard Case Fan Power per Unit Length {W/m}
  41.01,                                  !- Operating Case Fan Power per Unit Length {W/m}
  45.93,                                  !- Standard Case Lighting Power per Unit Length {W/m}
  45.93,                                  !- Installed Case Lighting Power per Unit Length {W/m}
  ,                                       !- Case Lighting Schedule Name
  1,                                      !- Fraction of Lighting Energy to Case
  ,                                       !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  ,                                       !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  None,                                   !- Anti-Sweat Heater Control Type
  -10,                                    !- Humidity at Zero Anti-Sweat Heater Energy {percent}
  1.5,                                    !- Case Height {m}
  1,                                      !- Fraction of Anti-Sweat Heater Energy to Case
  0,                                      !- Case Defrost Power per Unit Length {W/m}
  OffCycle,                               !- Case Defrost Type
  {f6bd07ad-7c79-4c77-a226-ba4759dbbe2e}, !- Case Defrost Schedule Name
  ,                                       !- Case Defrost Drip-Down Schedule Name
  None,                                   !- Defrost Energy Correction Curve Type
  ,                                       !- Defrost Energy Correction Curve Name
  0,                                      !- Under Case HVAC Return Air Fraction
  ,                                       !- Refrigerated Case Restocking Schedule Name
  ,                                       !- Case Credit Fraction Schedule Name
  -5.56;                                  !- Design Evaporator Temperature or Brine Inlet Temperature {C}

OS:Curve:Cubic,
  {c2bed2e7-19c4-49dd-87e3-0eb4d77d80cc}, !- Handle
  Refrigeration Case Latent Credit Curve 8, !- Name
  0.026526281,                            !- Coefficient1 Constant
  0.001078032,                            !- Coefficient2 x
  -6.02558e-05,                           !- Coefficient3 x**2
  1.23732e-06,                            !- Coefficient4 x**3
  -35,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Refrigeration:Case,
  {a494cc72-73f7-444e-adea-979c0051d5b4}, !- Handle
  Refrigeration Case 10,                  !- Name
  ,                                       !- Availability Schedule Name
  {52019110-90a3-48f5-9d75-92e2924596d3}, !- Zone Name
  24,                                     !- Rated Ambient Temperature {C}
  55,                                     !- Rated Ambient Relative Humidity {percent}
  1432.66,                                !- Rated Total Cooling Capacity per Unit Length {W/m}
  0.3,                                    !- Rated Latent Heat Ratio
  0.85,                                   !- Rated Runtime Fraction
  3.66,                                   !- Case Length {m}
  2.78,                                   !- Case Operating Temperature {C}
  CaseTemperatureMethod,                  !- Latent Case Credit Curve Type
  {294e24a1-6185-4c15-9f3c-84e3c73c5f6b}, !- Latent Case Credit Curve Name
  41.01,                                  !- Standard Case Fan Power per Unit Length {W/m}
  41.01,                                  !- Operating Case Fan Power per Unit Length {W/m}
  45.93,                                  !- Standard Case Lighting Power per Unit Length {W/m}
  45.93,                                  !- Installed Case Lighting Power per Unit Length {W/m}
  ,                                       !- Case Lighting Schedule Name
  1,                                      !- Fraction of Lighting Energy to Case
  ,                                       !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  ,                                       !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  None,                                   !- Anti-Sweat Heater Control Type
  -10,                                    !- Humidity at Zero Anti-Sweat Heater Energy {percent}
  1.5,                                    !- Case Height {m}
  1,                                      !- Fraction of Anti-Sweat Heater Energy to Case
  0,                                      !- Case Defrost Power per Unit Length {W/m}
  OffCycle,                               !- Case Defrost Type
  {f6bd07ad-7c79-4c77-a226-ba4759dbbe2e}, !- Case Defrost Schedule Name
  ,                                       !- Case Defrost Drip-Down Schedule Name
  None,                                   !- Defrost Energy Correction Curve Type
  ,                                       !- Defrost Energy Correction Curve Name
  0,                                      !- Under Case HVAC Return Air Fraction
  ,                                       !- Refrigerated Case Restocking Schedule Name
  ,                                       !- Case Credit Fraction Schedule Name
  -5.56;                                  !- Design Evaporator Temperature or Brine Inlet Temperature {C}

OS:Curve:Cubic,
  {294e24a1-6185-4c15-9f3c-84e3c73c5f6b}, !- Handle
  Refrigeration Case Latent Credit Curve 9, !- Name
  0.026526281,                            !- Coefficient1 Constant
  0.001078032,                            !- Coefficient2 x
  -6.02558e-05,                           !- Coefficient3 x**2
  1.23732e-06,                            !- Coefficient4 x**3
  -35,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Refrigeration:WalkIn,
  {b1c52642-e8a8-4c54-89f2-c7b09a3333bd}, !- Handle
  Refrigeration Walk In 9,                !- Name
  ,                                       !- Availability Schedule Name
  4690,                                   !- Rated Coil Cooling Capacity {W}
  -2.22,                                  !- Operating Temperature {C}
  -6.67,                                  !- Rated Cooling Source Temperature {C}
  0,                                      !- Rated Total Heating Power {W}
  ,                                       !- Heating Power Schedule Name
  735,                                    !- Rated Cooling Coil Fan Power {W}
  0,                                      !- Rated Circulation Fan Power {W}
  120,                                    !- Rated Total Lighting Power {W}
  ,                                       !- Lighting Schedule Name
  Electric,                               !- Defrost Type
  TimeSchedule,                           !- Defrost Control Type
  {f6bd07ad-7c79-4c77-a226-ba4759dbbe2e}, !- Defrost Schedule Name
  ,                                       !- Defrost Drip-Down Schedule Name
  5512,                                   !- Defrost Power {W}
  ,                                       !- Temperature Termination Defrost Fraction to Ice {dimensionless}
  ,                                       !- Restocking Schedule Name
  ,                                       !- Average Refrigerant Charge Inventory {kg}
  13,                                     !- Insulated Floor Surface Area {m2}
  0.207,                                  !- Insulated Floor U-Value {W/m2-K}
  ,                                       !- WalkIn Defrost Cycle Parameters Name
  {6f354a05-fc4a-4613-84c8-29068064d5d4}; !- WalkIn Zone Boundary 1

OS:Refrigeration:WalkIn:ZoneBoundary,
  {6f354a05-fc4a-4613-84c8-29068064d5d4}, !- Handle
  Refrigeration Walk In Zone Boundary 9,  !- Name
  {52019110-90a3-48f5-9d75-92e2924596d3}, !- Zone Name
  43.4,                                   !- Total Insulated Surface Area Facing Zone {m2}
  0.235,                                  !- Insulated Surface U-Value Facing Zone {W/m2-K}
  ,                                       !- Area of Glass Reach In Doors Facing Zone {m2}
  ,                                       !- Height of Glass Reach In Doors Facing Zone {m}
  ,                                       !- Glass Reach In Door U Value Facing Zone {W/m2-K}
  ,                                       !- Glass Reach In Door Opening Schedule Name Facing Zone
  2,                                      !- Area of Stocking Doors Facing Zone {m2}
  2,                                      !- Height of Stocking Doors Facing Zone {m}
  ,                                       !- Stocking Door U Value Facing Zone {W/m2-K}
  ,                                       !- Stocking Door Opening Schedule Name Facing Zone
  StripCurtain;                           !- Stocking Door Opening Protection Type Facing Zone

OS:Refrigeration:WalkIn,
  {264fecf4-4cd0-4839-8e85-0546c646f3ad}, !- Handle
  Refrigeration Walk In 10,               !- Name
  ,                                       !- Availability Schedule Name
  4690,                                   !- Rated Coil Cooling Capacity {W}
  -2.22,                                  !- Operating Temperature {C}
  -6.67,                                  !- Rated Cooling Source Temperature {C}
  0,                                      !- Rated Total Heating Power {W}
  ,                                       !- Heating Power Schedule Name
  735,                                    !- Rated Cooling Coil Fan Power {W}
  0,                                      !- Rated Circulation Fan Power {W}
  120,                                    !- Rated Total Lighting Power {W}
  ,                                       !- Lighting Schedule Name
  Electric,                               !- Defrost Type
  TimeSchedule,                           !- Defrost Control Type
  {f6bd07ad-7c79-4c77-a226-ba4759dbbe2e}, !- Defrost Schedule Name
  ,                                       !- Defrost Drip-Down Schedule Name
  5512,                                   !- Defrost Power {W}
  ,                                       !- Temperature Termination Defrost Fraction to Ice {dimensionless}
  ,                                       !- Restocking Schedule Name
  ,                                       !- Average Refrigerant Charge Inventory {kg}
  13,                                     !- Insulated Floor Surface Area {m2}
  0.207,                                  !- Insulated Floor U-Value {W/m2-K}
  ,                                       !- WalkIn Defrost Cycle Parameters Name
  {22f2390a-4414-45e5-a746-8adbf1d146c3}; !- WalkIn Zone Boundary 1

OS:Refrigeration:WalkIn:ZoneBoundary,
  {22f2390a-4414-45e5-a746-8adbf1d146c3}, !- Handle
  Refrigeration Walk In Zone Boundary 10, !- Name
  {52019110-90a3-48f5-9d75-92e2924596d3}, !- Zone Name
  43.4,                                   !- Total Insulated Surface Area Facing Zone {m2}
  0.235,                                  !- Insulated Surface U-Value Facing Zone {W/m2-K}
  ,                                       !- Area of Glass Reach In Doors Facing Zone {m2}
  ,                                       !- Height of Glass Reach In Doors Facing Zone {m}
  ,                                       !- Glass Reach In Door U Value Facing Zone {W/m2-K}
  ,                                       !- Glass Reach In Door Opening Schedule Name Facing Zone
  2,                                      !- Area of Stocking Doors Facing Zone {m2}
  2,                                      !- Height of Stocking Doors Facing Zone {m}
  ,                                       !- Stocking Door U Value Facing Zone {W/m2-K}
  ,                                       !- Stocking Door Opening Schedule Name Facing Zone
  StripCurtain;                           !- Stocking Door Opening Protection Type Facing Zone

OS:Refrigeration:Condenser:AirCooled,
  {81743dba-38d1-4e26-a337-1be0bc1caf3c}, !- Handle
  Refrigeration Condenser Air Cooled 2,   !- Name
  {f2b02ad7-685a-4bf7-a545-e1916550535c}, !- Rated Effective Total Heat Rejection Rate Curve Name
  0,                                      !- Rated Subcooling Temperature Difference {deltaC}
  VariableSpeed,                          !- Condenser Fan Speed Control Type
  7000,                                   !- Rated Fan Power {W}
  0.25;                                   !- Minimum Fan Air Flow Ratio {dimensionless}

OS:Curve:Linear,
  {f2b02ad7-685a-4bf7-a545-e1916550535c}, !- Handle
  Refrigeration Condenser Air Cooled HR Curve 1, !- Name
  0,                                      !- Coefficient1 Constant
  22000,                                  !- Coefficient2 x
  5,                                      !- Minimum Value of x
  22.2;                                   !- Maximum Value of x

OS:Refrigeration:TranscriticalSystem,
  {fc9e690c-5d78-46e8-9d8a-c110f96c73fe}, !- Handle
  Refrigeration Transcritical System 1,   !- Name
  {2f561f66-c6d9-4173-adea-fe74aba9f34b}, !- Medium Temperature Refrigerated CaseAndWalkInList Name
  {255b52bc-d4b2-43e0-bf0b-a614cb151cec}, !- Low Temperature Refrigerated CaseAndWalkInList Name
  {895b94b0-008b-499e-bf17-14d7f6b40a2d}, !- Refrigeration Gas Cooler Name
  {769b7b6b-e637-4bdb-a35b-7f46304ef8ef}, !- High Pressure CompressorList Name
  {d2f1179b-1194-4d3b-9630-5d586d227449}, !- Low Pressure CompressorList Name
  3500000,                                !- Receiver Pressure {Pa}
  0.4,                                    !- Subcooler Effectiveness
  R744,                                   !- Refrigeration System Working Fluid Type
  0,                                      !- Sum UA Suction Piping for Medium Temperature Loads {W/K}
  {59351437-a1f1-4122-9f92-2705f7dc0b99}, !- Medium Temperature Suction Piping Zone Name
  0,                                      !- Sum UA Suction Piping for Low Temperature Loads {W/K}
  {59351437-a1f1-4122-9f92-2705f7dc0b99}; !- Low Temperature Suction Piping Zone Name

OS:ModelObjectList,
  {2f561f66-c6d9-4173-adea-fe74aba9f34b}, !- Handle
  Refrigeration Transcritical System 1 Medium Temperature Case and Walkin List, !- Name
  {d679b661-3c58-42ab-97bc-e77bd43e5735}, !- Model Object 1
  {6a37e8ae-e858-4104-a789-ee6c36017dc7}, !- Model Object 2
  {d23422cf-1f1a-44fe-91d8-b650dfa5cbc9}, !- Model Object 3
  {3747c186-0d64-4ca6-856f-d2d45619101f}; !- Model Object 4

OS:ModelObjectList,
  {255b52bc-d4b2-43e0-bf0b-a614cb151cec}, !- Handle
  Refrigeration Transcritical System 1 Low Temperature Case and Walkin List, !- Name
  {97e543b4-01ac-47ab-bfc6-538c582d9229}, !- Model Object 1
  {6ba18449-8bc9-4bd2-86f1-fee7a89b8f46}, !- Model Object 2
  {7c5c62d2-2cb7-431f-ba83-d41c986785cc}, !- Model Object 3
  {4d27c39e-5904-4e58-9211-a614fed60a50}; !- Model Object 4

OS:ModelObjectList,
  {769b7b6b-e637-4bdb-a35b-7f46304ef8ef}, !- Handle
  Refrigeration Transcritical System 1 High Pressure Compressor List, !- Name
  {c6b6d86e-b433-41bc-b978-fad13d342ebf}; !- Model Object 1

OS:ModelObjectList,
  {d2f1179b-1194-4d3b-9630-5d586d227449}, !- Handle
  Refrigeration Transcritical System 1 Low Pressure Compressor List, !- Name
  {7d4efcc5-714f-4a70-bf98-15339cf1df30}; !- Model Object 1

OS:Refrigeration:Case,
  {d679b661-3c58-42ab-97bc-e77bd43e5735}, !- Handle
  Refrigeration Case 11,                  !- Name
  ,                                       !- Availability Schedule Name
  {59351437-a1f1-4122-9f92-2705f7dc0b99}, !- Zone Name
  24,                                     !- Rated Ambient Temperature {C}
  55,                                     !- Rated Ambient Relative Humidity {percent}
  1432.66,                                !- Rated Total Cooling Capacity per Unit Length {W/m}
  0.3,                                    !- Rated Latent Heat Ratio
  0.85,                                   !- Rated Runtime Fraction
  3.66,                                   !- Case Length {m}
  2.78,                                   !- Case Operating Temperature {C}
  CaseTemperatureMethod,                  !- Latent Case Credit Curve Type
  {033f7d91-cdeb-4481-9130-6f74965b1170}, !- Latent Case Credit Curve Name
  41.01,                                  !- Standard Case Fan Power per Unit Length {W/m}
  41.01,                                  !- Operating Case Fan Power per Unit Length {W/m}
  45.93,                                  !- Standard Case Lighting Power per Unit Length {W/m}
  45.93,                                  !- Installed Case Lighting Power per Unit Length {W/m}
  ,                                       !- Case Lighting Schedule Name
  1,                                      !- Fraction of Lighting Energy to Case
  ,                                       !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  ,                                       !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  None,                                   !- Anti-Sweat Heater Control Type
  -10,                                    !- Humidity at Zero Anti-Sweat Heater Energy {percent}
  1.5,                                    !- Case Height {m}
  1,                                      !- Fraction of Anti-Sweat Heater Energy to Case
  0,                                      !- Case Defrost Power per Unit Length {W/m}
  OffCycle,                               !- Case Defrost Type
  {f6bd07ad-7c79-4c77-a226-ba4759dbbe2e}, !- Case Defrost Schedule Name
  ,                                       !- Case Defrost Drip-Down Schedule Name
  None,                                   !- Defrost Energy Correction Curve Type
  ,                                       !- Defrost Energy Correction Curve Name
  0,                                      !- Under Case HVAC Return Air Fraction
  ,                                       !- Refrigerated Case Restocking Schedule Name
  ,                                       !- Case Credit Fraction Schedule Name
  -5.56;                                  !- Design Evaporator Temperature or Brine Inlet Temperature {C}

OS:Curve:Cubic,
  {033f7d91-cdeb-4481-9130-6f74965b1170}, !- Handle
  Refrigeration Case Latent Credit Curve 10, !- Name
  0.026526281,                            !- Coefficient1 Constant
  0.001078032,                            !- Coefficient2 x
  -6.02558e-05,                           !- Coefficient3 x**2
  1.23732e-06,                            !- Coefficient4 x**3
  -35,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Refrigeration:Case,
  {6a37e8ae-e858-4104-a789-ee6c36017dc7}, !- Handle
  Refrigeration Case 12,                  !- Name
  ,                                       !- Availability Schedule Name
  {59351437-a1f1-4122-9f92-2705f7dc0b99}, !- Zone Name
  24,                                     !- Rated Ambient Temperature {C}
  55,                                     !- Rated Ambient Relative Humidity {percent}
  1432.66,                                !- Rated Total Cooling Capacity per Unit Length {W/m}
  0.3,                                    !- Rated Latent Heat Ratio
  0.85,                                   !- Rated Runtime Fraction
  3.66,                                   !- Case Length {m}
  2.78,                                   !- Case Operating Temperature {C}
  CaseTemperatureMethod,                  !- Latent Case Credit Curve Type
  {537ec92f-f659-4033-b1ab-564c8e0e4f1e}, !- Latent Case Credit Curve Name
  41.01,                                  !- Standard Case Fan Power per Unit Length {W/m}
  41.01,                                  !- Operating Case Fan Power per Unit Length {W/m}
  45.93,                                  !- Standard Case Lighting Power per Unit Length {W/m}
  45.93,                                  !- Installed Case Lighting Power per Unit Length {W/m}
  ,                                       !- Case Lighting Schedule Name
  1,                                      !- Fraction of Lighting Energy to Case
  ,                                       !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  ,                                       !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  None,                                   !- Anti-Sweat Heater Control Type
  -10,                                    !- Humidity at Zero Anti-Sweat Heater Energy {percent}
  1.5,                                    !- Case Height {m}
  1,                                      !- Fraction of Anti-Sweat Heater Energy to Case
  0,                                      !- Case Defrost Power per Unit Length {W/m}
  OffCycle,                               !- Case Defrost Type
  {f6bd07ad-7c79-4c77-a226-ba4759dbbe2e}, !- Case Defrost Schedule Name
  ,                                       !- Case Defrost Drip-Down Schedule Name
  None,                                   !- Defrost Energy Correction Curve Type
  ,                                       !- Defrost Energy Correction Curve Name
  0,                                      !- Under Case HVAC Return Air Fraction
  ,                                       !- Refrigerated Case Restocking Schedule Name
  ,                                       !- Case Credit Fraction Schedule Name
  -5.56;                                  !- Design Evaporator Temperature or Brine Inlet Temperature {C}

OS:Curve:Cubic,
  {537ec92f-f659-4033-b1ab-564c8e0e4f1e}, !- Handle
  Refrigeration Case Latent Credit Curve 11, !- Name
  0.026526281,                            !- Coefficient1 Constant
  0.001078032,                            !- Coefficient2 x
  -6.02558e-05,                           !- Coefficient3 x**2
  1.23732e-06,                            !- Coefficient4 x**3
  -35,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Refrigeration:Case,
  {97e543b4-01ac-47ab-bfc6-538c582d9229}, !- Handle
  Refrigeration Case 13,                  !- Name
  ,                                       !- Availability Schedule Name
  {59351437-a1f1-4122-9f92-2705f7dc0b99}, !- Zone Name
  24,                                     !- Rated Ambient Temperature {C}
  55,                                     !- Rated Ambient Relative Humidity {percent}
  1432.66,                                !- Rated Total Cooling Capacity per Unit Length {W/m}
  0.3,                                    !- Rated Latent Heat Ratio
  0.85,                                   !- Rated Runtime Fraction
  3.66,                                   !- Case Length {m}
  2.78,                                   !- Case Operating Temperature {C}
  CaseTemperatureMethod,                  !- Latent Case Credit Curve Type
  {2c299d8f-d566-4425-9163-9f785677ed32}, !- Latent Case Credit Curve Name
  41.01,                                  !- Standard Case Fan Power per Unit Length {W/m}
  41.01,                                  !- Operating Case Fan Power per Unit Length {W/m}
  45.93,                                  !- Standard Case Lighting Power per Unit Length {W/m}
  45.93,                                  !- Installed Case Lighting Power per Unit Length {W/m}
  ,                                       !- Case Lighting Schedule Name
  1,                                      !- Fraction of Lighting Energy to Case
  ,                                       !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  ,                                       !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  None,                                   !- Anti-Sweat Heater Control Type
  -10,                                    !- Humidity at Zero Anti-Sweat Heater Energy {percent}
  1.5,                                    !- Case Height {m}
  1,                                      !- Fraction of Anti-Sweat Heater Energy to Case
  0,                                      !- Case Defrost Power per Unit Length {W/m}
  OffCycle,                               !- Case Defrost Type
  {f6bd07ad-7c79-4c77-a226-ba4759dbbe2e}, !- Case Defrost Schedule Name
  ,                                       !- Case Defrost Drip-Down Schedule Name
  None,                                   !- Defrost Energy Correction Curve Type
  ,                                       !- Defrost Energy Correction Curve Name
  0,                                      !- Under Case HVAC Return Air Fraction
  ,                                       !- Refrigerated Case Restocking Schedule Name
  ,                                       !- Case Credit Fraction Schedule Name
  -5.56;                                  !- Design Evaporator Temperature or Brine Inlet Temperature {C}

OS:Curve:Cubic,
  {2c299d8f-d566-4425-9163-9f785677ed32}, !- Handle
  Refrigeration Case Latent Credit Curve 12, !- Name
  0.026526281,                            !- Coefficient1 Constant
  0.001078032,                            !- Coefficient2 x
  -6.02558e-05,                           !- Coefficient3 x**2
  1.23732e-06,                            !- Coefficient4 x**3
  -35,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Refrigeration:Case,
  {6ba18449-8bc9-4bd2-86f1-fee7a89b8f46}, !- Handle
  Refrigeration Case 14,                  !- Name
  ,                                       !- Availability Schedule Name
  {59351437-a1f1-4122-9f92-2705f7dc0b99}, !- Zone Name
  24,                                     !- Rated Ambient Temperature {C}
  55,                                     !- Rated Ambient Relative Humidity {percent}
  1432.66,                                !- Rated Total Cooling Capacity per Unit Length {W/m}
  0.3,                                    !- Rated Latent Heat Ratio
  0.85,                                   !- Rated Runtime Fraction
  3.66,                                   !- Case Length {m}
  2.78,                                   !- Case Operating Temperature {C}
  CaseTemperatureMethod,                  !- Latent Case Credit Curve Type
  {65155e91-e03a-419f-a373-d07cdd59da39}, !- Latent Case Credit Curve Name
  41.01,                                  !- Standard Case Fan Power per Unit Length {W/m}
  41.01,                                  !- Operating Case Fan Power per Unit Length {W/m}
  45.93,                                  !- Standard Case Lighting Power per Unit Length {W/m}
  45.93,                                  !- Installed Case Lighting Power per Unit Length {W/m}
  ,                                       !- Case Lighting Schedule Name
  1,                                      !- Fraction of Lighting Energy to Case
  ,                                       !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  ,                                       !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  None,                                   !- Anti-Sweat Heater Control Type
  -10,                                    !- Humidity at Zero Anti-Sweat Heater Energy {percent}
  1.5,                                    !- Case Height {m}
  1,                                      !- Fraction of Anti-Sweat Heater Energy to Case
  0,                                      !- Case Defrost Power per Unit Length {W/m}
  OffCycle,                               !- Case Defrost Type
  {f6bd07ad-7c79-4c77-a226-ba4759dbbe2e}, !- Case Defrost Schedule Name
  ,                                       !- Case Defrost Drip-Down Schedule Name
  None,                                   !- Defrost Energy Correction Curve Type
  ,                                       !- Defrost Energy Correction Curve Name
  0,                                      !- Under Case HVAC Return Air Fraction
  ,                                       !- Refrigerated Case Restocking Schedule Name
  ,                                       !- Case Credit Fraction Schedule Name
  -5.56;                                  !- Design Evaporator Temperature or Brine Inlet Temperature {C}

OS:Curve:Cubic,
  {65155e91-e03a-419f-a373-d07cdd59da39}, !- Handle
  Refrigeration Case Latent Credit Curve 13, !- Name
  0.026526281,                            !- Coefficient1 Constant
  0.001078032,                            !- Coefficient2 x
  -6.02558e-05,                           !- Coefficient3 x**2
  1.23732e-06,                            !- Coefficient4 x**3
  -35,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Refrigeration:WalkIn,
  {d23422cf-1f1a-44fe-91d8-b650dfa5cbc9}, !- Handle
  Refrigeration Walk In 11,               !- Name
  ,                                       !- Availability Schedule Name
  4690,                                   !- Rated Coil Cooling Capacity {W}
  -2.22,                                  !- Operating Temperature {C}
  -6.67,                                  !- Rated Cooling Source Temperature {C}
  0,                                      !- Rated Total Heating Power {W}
  ,                                       !- Heating Power Schedule Name
  735,                                    !- Rated Cooling Coil Fan Power {W}
  0,                                      !- Rated Circulation Fan Power {W}
  120,                                    !- Rated Total Lighting Power {W}
  ,                                       !- Lighting Schedule Name
  Electric,                               !- Defrost Type
  TimeSchedule,                           !- Defrost Control Type
  {f6bd07ad-7c79-4c77-a226-ba4759dbbe2e}, !- Defrost Schedule Name
  ,                                       !- Defrost Drip-Down Schedule Name
  5512,                                   !- Defrost Power {W}
  ,                                       !- Temperature Termination Defrost Fraction to Ice {dimensionless}
  ,                                       !- Restocking Schedule Name
  ,                                       !- Average Refrigerant Charge Inventory {kg}
  13,                                     !- Insulated Floor Surface Area {m2}
  0.207,                                  !- Insulated Floor U-Value {W/m2-K}
  ,                                       !- WalkIn Defrost Cycle Parameters Name
  {1aad83db-2308-4c38-b2c8-812e1ab145d2}; !- WalkIn Zone Boundary 1

OS:Refrigeration:WalkIn:ZoneBoundary,
  {1aad83db-2308-4c38-b2c8-812e1ab145d2}, !- Handle
  Refrigeration Walk In Zone Boundary 11, !- Name
  {59351437-a1f1-4122-9f92-2705f7dc0b99}, !- Zone Name
  43.4,                                   !- Total Insulated Surface Area Facing Zone {m2}
  0.235,                                  !- Insulated Surface U-Value Facing Zone {W/m2-K}
  ,                                       !- Area of Glass Reach In Doors Facing Zone {m2}
  ,                                       !- Height of Glass Reach In Doors Facing Zone {m}
  ,                                       !- Glass Reach In Door U Value Facing Zone {W/m2-K}
  ,                                       !- Glass Reach In Door Opening Schedule Name Facing Zone
  2,                                      !- Area of Stocking Doors Facing Zone {m2}
  2,                                      !- Height of Stocking Doors Facing Zone {m}
  ,                                       !- Stocking Door U Value Facing Zone {W/m2-K}
  ,                                       !- Stocking Door Opening Schedule Name Facing Zone
  StripCurtain;                           !- Stocking Door Opening Protection Type Facing Zone

OS:Refrigeration:WalkIn,
  {3747c186-0d64-4ca6-856f-d2d45619101f}, !- Handle
  Refrigeration Walk In 12,               !- Name
  ,                                       !- Availability Schedule Name
  4690,                                   !- Rated Coil Cooling Capacity {W}
  -2.22,                                  !- Operating Temperature {C}
  -6.67,                                  !- Rated Cooling Source Temperature {C}
  0,                                      !- Rated Total Heating Power {W}
  ,                                       !- Heating Power Schedule Name
  735,                                    !- Rated Cooling Coil Fan Power {W}
  0,                                      !- Rated Circulation Fan Power {W}
  120,                                    !- Rated Total Lighting Power {W}
  ,                                       !- Lighting Schedule Name
  Electric,                               !- Defrost Type
  TimeSchedule,                           !- Defrost Control Type
  {f6bd07ad-7c79-4c77-a226-ba4759dbbe2e}, !- Defrost Schedule Name
  ,                                       !- Defrost Drip-Down Schedule Name
  5512,                                   !- Defrost Power {W}
  ,                                       !- Temperature Termination Defrost Fraction to Ice {dimensionless}
  ,                                       !- Restocking Schedule Name
  ,                                       !- Average Refrigerant Charge Inventory {kg}
  13,                                     !- Insulated Floor Surface Area {m2}
  0.207,                                  !- Insulated Floor U-Value {W/m2-K}
  ,                                       !- WalkIn Defrost Cycle Parameters Name
  {7cc851ef-e9fe-4fc7-9743-2633a322e0fc}; !- WalkIn Zone Boundary 1

OS:Refrigeration:WalkIn:ZoneBoundary,
  {7cc851ef-e9fe-4fc7-9743-2633a322e0fc}, !- Handle
  Refrigeration Walk In Zone Boundary 12, !- Name
  {59351437-a1f1-4122-9f92-2705f7dc0b99}, !- Zone Name
  43.4,                                   !- Total Insulated Surface Area Facing Zone {m2}
  0.235,                                  !- Insulated Surface U-Value Facing Zone {W/m2-K}
  ,                                       !- Area of Glass Reach In Doors Facing Zone {m2}
  ,                                       !- Height of Glass Reach In Doors Facing Zone {m}
  ,                                       !- Glass Reach In Door U Value Facing Zone {W/m2-K}
  ,                                       !- Glass Reach In Door Opening Schedule Name Facing Zone
  2,                                      !- Area of Stocking Doors Facing Zone {m2}
  2,                                      !- Height of Stocking Doors Facing Zone {m}
  ,                                       !- Stocking Door U Value Facing Zone {W/m2-K}
  ,                                       !- Stocking Door Opening Schedule Name Facing Zone
  StripCurtain;                           !- Stocking Door Opening Protection Type Facing Zone

OS:Refrigeration:WalkIn,
  {7c5c62d2-2cb7-431f-ba83-d41c986785cc}, !- Handle
  Refrigeration Walk In 13,               !- Name
  ,                                       !- Availability Schedule Name
  4690,                                   !- Rated Coil Cooling Capacity {W}
  -2.22,                                  !- Operating Temperature {C}
  -6.67,                                  !- Rated Cooling Source Temperature {C}
  0,                                      !- Rated Total Heating Power {W}
  ,                                       !- Heating Power Schedule Name
  735,                                    !- Rated Cooling Coil Fan Power {W}
  0,                                      !- Rated Circulation Fan Power {W}
  120,                                    !- Rated Total Lighting Power {W}
  ,                                       !- Lighting Schedule Name
  Electric,                               !- Defrost Type
  TimeSchedule,                           !- Defrost Control Type
  {f6bd07ad-7c79-4c77-a226-ba4759dbbe2e}, !- Defrost Schedule Name
  ,                                       !- Defrost Drip-Down Schedule Name
  5512,                                   !- Defrost Power {W}
  ,                                       !- Temperature Termination Defrost Fraction to Ice {dimensionless}
  ,                                       !- Restocking Schedule Name
  ,                                       !- Average Refrigerant Charge Inventory {kg}
  13,                                     !- Insulated Floor Surface Area {m2}
  0.207,                                  !- Insulated Floor U-Value {W/m2-K}
  ,                                       !- WalkIn Defrost Cycle Parameters Name
  {cfe124a1-5097-48bf-a296-8d69d0ecfced}; !- WalkIn Zone Boundary 1

OS:Refrigeration:WalkIn:ZoneBoundary,
  {cfe124a1-5097-48bf-a296-8d69d0ecfced}, !- Handle
  Refrigeration Walk In Zone Boundary 13, !- Name
  {59351437-a1f1-4122-9f92-2705f7dc0b99}, !- Zone Name
  43.4,                                   !- Total Insulated Surface Area Facing Zone {m2}
  0.235,                                  !- Insulated Surface U-Value Facing Zone {W/m2-K}
  ,                                       !- Area of Glass Reach In Doors Facing Zone {m2}
  ,                                       !- Height of Glass Reach In Doors Facing Zone {m}
  ,                                       !- Glass Reach In Door U Value Facing Zone {W/m2-K}
  ,                                       !- Glass Reach In Door Opening Schedule Name Facing Zone
  2,                                      !- Area of Stocking Doors Facing Zone {m2}
  2,                                      !- Height of Stocking Doors Facing Zone {m}
  ,                                       !- Stocking Door U Value Facing Zone {W/m2-K}
  ,                                       !- Stocking Door Opening Schedule Name Facing Zone
  StripCurtain;                           !- Stocking Door Opening Protection Type Facing Zone

OS:Refrigeration:WalkIn,
  {4d27c39e-5904-4e58-9211-a614fed60a50}, !- Handle
  Refrigeration Walk In 14,               !- Name
  ,                                       !- Availability Schedule Name
  4690,                                   !- Rated Coil Cooling Capacity {W}
  -2.22,                                  !- Operating Temperature {C}
  -6.67,                                  !- Rated Cooling Source Temperature {C}
  0,                                      !- Rated Total Heating Power {W}
  ,                                       !- Heating Power Schedule Name
  735,                                    !- Rated Cooling Coil Fan Power {W}
  0,                                      !- Rated Circulation Fan Power {W}
  120,                                    !- Rated Total Lighting Power {W}
  ,                                       !- Lighting Schedule Name
  Electric,                               !- Defrost Type
  TimeSchedule,                           !- Defrost Control Type
  {f6bd07ad-7c79-4c77-a226-ba4759dbbe2e}, !- Defrost Schedule Name
  ,                                       !- Defrost Drip-Down Schedule Name
  5512,                                   !- Defrost Power {W}
  ,                                       !- Temperature Termination Defrost Fraction to Ice {dimensionless}
  ,                                       !- Restocking Schedule Name
  ,                                       !- Average Refrigerant Charge Inventory {kg}
  13,                                     !- Insulated Floor Surface Area {m2}
  0.207,                                  !- Insulated Floor U-Value {W/m2-K}
  ,                                       !- WalkIn Defrost Cycle Parameters Name
  {5b6c0da0-4ea6-4577-b303-3be02b345663}; !- WalkIn Zone Boundary 1

OS:Refrigeration:WalkIn:ZoneBoundary,
  {5b6c0da0-4ea6-4577-b303-3be02b345663}, !- Handle
  Refrigeration Walk In Zone Boundary 14, !- Name
  {59351437-a1f1-4122-9f92-2705f7dc0b99}, !- Zone Name
  43.4,                                   !- Total Insulated Surface Area Facing Zone {m2}
  0.235,                                  !- Insulated Surface U-Value Facing Zone {W/m2-K}
  ,                                       !- Area of Glass Reach In Doors Facing Zone {m2}
  ,                                       !- Height of Glass Reach In Doors Facing Zone {m}
  ,                                       !- Glass Reach In Door U Value Facing Zone {W/m2-K}
  ,                                       !- Glass Reach In Door Opening Schedule Name Facing Zone
  2,                                      !- Area of Stocking Doors Facing Zone {m2}
  2,                                      !- Height of Stocking Doors Facing Zone {m}
  ,                                       !- Stocking Door U Value Facing Zone {W/m2-K}
  ,                                       !- Stocking Door Opening Schedule Name Facing Zone
  StripCurtain;                           !- Stocking Door Opening Protection Type Facing Zone

OS:Refrigeration:Compressor,
  {c6b6d86e-b433-41bc-b978-fad13d342ebf}, !- Handle
  Refrigeration Compressor 8,             !- Name
  {37f89f6f-77f6-4a7a-bfc0-6b1e57939615}, !- Refrigeration Compressor Power Curve Name
  {d9b86b84-6de8-4b0f-b48d-8ee423af3127}, !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0,                                      !- Rated Subcooling {deltaC}
  ,                                       !- End-Use Subcategory
  ,                                       !- Mode of Operation
  {5505767f-5fb9-4803-b0a1-5b79ac92d536}, !- Transcritical Compressor Power Curve Name
  {cb1990f2-2aea-455e-b843-ac73876852bf}; !- Transcritical Compressor Capacity Curve Name

OS:Curve:Bicubic,
  {37f89f6f-77f6-4a7a-bfc0-6b1e57939615}, !- Handle
  Refrigeration Compressor Power Curve 7, !- Name
  4451.46,                                !- Coefficient1 Constant
  -166.108,                               !- Coefficient2 x
  -5.35664,                               !- Coefficient3 x**2
  263.553,                                !- Coefficient4 y
  -0.958849,                              !- Coefficient5 y**2
  8.09252,                                !- Coefficient6 x*y
  -0.0239354,                             !- Coefficient7 x**3
  0.000633306,                            !- Coefficient8 y**3
  0.0778798,                              !- Coefficient9 x**2*y
  -0.0167386,                             !- Coefficient10 x*y**2
  -23.3,                                  !- Minimum Value of x
  7.2,                                    !- Maximum Value of x
  10,                                     !- Minimum Value of y
  60,                                     !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Power;                                  !- Output Unit Type

OS:Curve:Bicubic,
  {d9b86b84-6de8-4b0f-b48d-8ee423af3127}, !- Handle
  Refrigeration Compressor Capacity Curve 7, !- Name
  83249.9,                                !- Coefficient1 Constant
  3147.96,                                !- Coefficient2 x
  44.9276,                                !- Coefficient3 x**2
  -1035.51,                               !- Coefficient4 y
  3.74692,                                !- Coefficient5 y**2
  -37.3907,                               !- Coefficient6 x*y
  0.179897,                               !- Coefficient7 x**3
  -0.0199971,                             !- Coefficient8 y**3
  -0.481641,                              !- Coefficient9 x**2*y
  0.0428673,                              !- Coefficient10 x*y**2
  -23.3,                                  !- Minimum Value of x
  7.2,                                    !- Maximum Value of x
  10,                                     !- Minimum Value of y
  60,                                     !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Capacity;                               !- Output Unit Type

OS:Curve:Bicubic,
  {5505767f-5fb9-4803-b0a1-5b79ac92d536}, !- Handle
  Refrigeration Compressor Power Curve 8, !- Name
  4451.46,                                !- Coefficient1 Constant
  -166.108,                               !- Coefficient2 x
  -5.35664,                               !- Coefficient3 x**2
  263.553,                                !- Coefficient4 y
  -0.958849,                              !- Coefficient5 y**2
  8.09252,                                !- Coefficient6 x*y
  -0.0239354,                             !- Coefficient7 x**3
  0.000633306,                            !- Coefficient8 y**3
  0.0778798,                              !- Coefficient9 x**2*y
  -0.0167386,                             !- Coefficient10 x*y**2
  -23.3,                                  !- Minimum Value of x
  7.2,                                    !- Maximum Value of x
  10,                                     !- Minimum Value of y
  60,                                     !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Power;                                  !- Output Unit Type

OS:Curve:Bicubic,
  {cb1990f2-2aea-455e-b843-ac73876852bf}, !- Handle
  Refrigeration Compressor Capacity Curve 8, !- Name
  83249.9,                                !- Coefficient1 Constant
  3147.96,                                !- Coefficient2 x
  44.9276,                                !- Coefficient3 x**2
  -1035.51,                               !- Coefficient4 y
  3.74692,                                !- Coefficient5 y**2
  -37.3907,                               !- Coefficient6 x*y
  0.179897,                               !- Coefficient7 x**3
  -0.0199971,                             !- Coefficient8 y**3
  -0.481641,                              !- Coefficient9 x**2*y
  0.0428673,                              !- Coefficient10 x*y**2
  -23.3,                                  !- Minimum Value of x
  7.2,                                    !- Maximum Value of x
  10,                                     !- Minimum Value of y
  60,                                     !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Capacity;                               !- Output Unit Type

OS:Refrigeration:Compressor,
  {7d4efcc5-714f-4a70-bf98-15339cf1df30}, !- Handle
  Refrigeration Compressor 9,             !- Name
  {59e3296f-0557-4cd9-8a76-00431959da53}, !- Refrigeration Compressor Power Curve Name
  {9417e34b-dcd5-4e45-86dd-7a182003e88f}, !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0,                                      !- Rated Subcooling {deltaC}
  ,                                       !- End-Use Subcategory
  ,                                       !- Mode of Operation
  {25c16e2e-b11b-4110-b303-604618e03385}, !- Transcritical Compressor Power Curve Name
  {dd770fe5-6176-4f60-ae49-a71140b1eb7a}; !- Transcritical Compressor Capacity Curve Name

OS:Curve:Bicubic,
  {59e3296f-0557-4cd9-8a76-00431959da53}, !- Handle
  Refrigeration Compressor Power Curve 9, !- Name
  4451.46,                                !- Coefficient1 Constant
  -166.108,                               !- Coefficient2 x
  -5.35664,                               !- Coefficient3 x**2
  263.553,                                !- Coefficient4 y
  -0.958849,                              !- Coefficient5 y**2
  8.09252,                                !- Coefficient6 x*y
  -0.0239354,                             !- Coefficient7 x**3
  0.000633306,                            !- Coefficient8 y**3
  0.0778798,                              !- Coefficient9 x**2*y
  -0.0167386,                             !- Coefficient10 x*y**2
  -23.3,                                  !- Minimum Value of x
  7.2,                                    !- Maximum Value of x
  10,                                     !- Minimum Value of y
  60,                                     !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Power;                                  !- Output Unit Type

OS:Curve:Bicubic,
  {9417e34b-dcd5-4e45-86dd-7a182003e88f}, !- Handle
  Refrigeration Compressor Capacity Curve 9, !- Name
  83249.9,                                !- Coefficient1 Constant
  3147.96,                                !- Coefficient2 x
  44.9276,                                !- Coefficient3 x**2
  -1035.51,                               !- Coefficient4 y
  3.74692,                                !- Coefficient5 y**2
  -37.3907,                               !- Coefficient6 x*y
  0.179897,                               !- Coefficient7 x**3
  -0.0199971,                             !- Coefficient8 y**3
  -0.481641,                              !- Coefficient9 x**2*y
  0.0428673,                              !- Coefficient10 x*y**2
  -23.3,                                  !- Minimum Value of x
  7.2,                                    !- Maximum Value of x
  10,                                     !- Minimum Value of y
  60,                                     !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Capacity;                               !- Output Unit Type

OS:Curve:Bicubic,
  {25c16e2e-b11b-4110-b303-604618e03385}, !- Handle
  Refrigeration Compressor Power Curve 10, !- Name
  4451.46,                                !- Coefficient1 Constant
  -166.108,                               !- Coefficient2 x
  -5.35664,                               !- Coefficient3 x**2
  263.553,                                !- Coefficient4 y
  -0.958849,                              !- Coefficient5 y**2
  8.09252,                                !- Coefficient6 x*y
  -0.0239354,                             !- Coefficient7 x**3
  0.000633306,                            !- Coefficient8 y**3
  0.0778798,                              !- Coefficient9 x**2*y
  -0.0167386,                             !- Coefficient10 x*y**2
  -23.3,                                  !- Minimum Value of x
  7.2,                                    !- Maximum Value of x
  10,                                     !- Minimum Value of y
  60,                                     !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Power;                                  !- Output Unit Type

OS:Curve:Bicubic,
  {dd770fe5-6176-4f60-ae49-a71140b1eb7a}, !- Handle
  Refrigeration Compressor Capacity Curve 10, !- Name
  83249.9,                                !- Coefficient1 Constant
  3147.96,                                !- Coefficient2 x
  44.9276,                                !- Coefficient3 x**2
  -1035.51,                               !- Coefficient4 y
  3.74692,                                !- Coefficient5 y**2
  -37.3907,                               !- Coefficient6 x*y
  0.179897,                               !- Coefficient7 x**3
  -0.0199971,                             !- Coefficient8 y**3
  -0.481641,                              !- Coefficient9 x**2*y
  0.0428673,                              !- Coefficient10 x*y**2
  -23.3,                                  !- Minimum Value of x
  7.2,                                    !- Maximum Value of x
  10,                                     !- Minimum Value of y
  60,                                     !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Capacity;                               !- Output Unit Type

OS:Refrigeration:GasCooler:AirCooled,
  {895b94b0-008b-499e-bf17-14d7f6b40a2d}, !- Handle
  Refrigeration Gas Cooler Air Cooled 1,  !- Name
  {ff12bcee-ad50-4126-86c8-7934f68e81a7}, !- Rated Total Heat Rejection Rate Curve Name
  VariableSpeed,                          !- Gas Cooler Fan Speed Control Type
  12000;                                  !- Rated Fan Power {W}

OS:Curve:Linear,
  {ff12bcee-ad50-4126-86c8-7934f68e81a7}, !- Handle
  Refrigeration Gas Cooler Air Cooled HR Curve, !- Name
  0,                                      !- Coefficient1 Constant
  42000,                                  !- Coefficient2 x
  3,                                      !- Minimum Value of x
  22.2;                                   !- Maximum Value of x

OS:YearDescription,
  {f37a2785-a638-49d9-adb0-4c3dce034298}, !- Handle
  ,                                       !- Calendar Year
  Thursday;                               !- Day of Week for Start Day

