
OS:Version,
  {f0f1f3f7-77ac-4c0f-8b87-d05f4ac750b1}, !- Handle
  3.0.0;                                  !- Version Identifier

OS:BuildingStory,
  {f76d3da8-3dcf-45c3-ac46-898e7a71a6e8}, !- Handle
  Story 1,                                !- Name
  0,                                      !- Nominal Z Coordinate {m}
  4,                                      !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:Space,
  {9baf900e-b5a8-4bfd-b61e-f392f5ba9425}, !- Handle
  Story 1 West Perimeter Space,           !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {f76d3da8-3dcf-45c3-ac46-898e7a71a6e8}, !- Building Story Name
  {eb02a3a5-ede7-4f9d-a6c5-ba0fd727e667}; !- Thermal Zone Name

OS:Surface,
  {34996c1f-e4c4-4533-960f-7e802be767a2}, !- Handle
  Surface 1,                              !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {9baf900e-b5a8-4bfd-b61e-f392f5ba9425}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, 50, 0,                               !- X,Y,Z Vertex 2 {m}
  3, 47, 0,                               !- X,Y,Z Vertex 3 {m}
  3, 3, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d79c8ed7-8bf5-4216-9634-327b5ce28610}, !- Handle
  Surface 2,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9baf900e-b5a8-4bfd-b61e-f392f5ba9425}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 50, 4,                               !- X,Y,Z Vertex 1 {m}
  0, 50, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {467de7d9-b3bc-40e8-9931-13a6ac16a29f}, !- Handle
  Surface 3,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9baf900e-b5a8-4bfd-b61e-f392f5ba9425}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b53afb4e-0c91-478d-8d09-8a4414be0ddd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3, 47, 4,                               !- X,Y,Z Vertex 1 {m}
  3, 47, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 50, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 50, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a38dfe14-d7d1-4cf9-bc9a-1a49e04a3460}, !- Handle
  Surface 4,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9baf900e-b5a8-4bfd-b61e-f392f5ba9425}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a4ef16be-ba7c-49e9-8186-6499c009066b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3, 3, 4,                                !- X,Y,Z Vertex 1 {m}
  3, 3, 0,                                !- X,Y,Z Vertex 2 {m}
  3, 47, 0,                               !- X,Y,Z Vertex 3 {m}
  3, 47, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6f49a551-a862-40ce-ab17-b16fee5122bb}, !- Handle
  Surface 5,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9baf900e-b5a8-4bfd-b61e-f392f5ba9425}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b8232a71-49e8-4207-9e6e-eb3b8b2a75ca}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  3, 3, 0,                                !- X,Y,Z Vertex 3 {m}
  3, 3, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {25d259f5-ee0f-43c7-8619-21da2c217df2}, !- Handle
  Surface 6,                              !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {9baf900e-b5a8-4bfd-b61e-f392f5ba9425}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4a0cf8c9-834f-494d-a2b8-c195b9b47608}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3, 3, 4,                                !- X,Y,Z Vertex 1 {m}
  3, 47, 4,                               !- X,Y,Z Vertex 2 {m}
  0, 50, 4,                               !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Space,
  {06b6dbef-941c-4f19-bfe1-a6308e75f8e6}, !- Handle
  Story 1 North Perimeter Space,          !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  3,                                      !- X Origin {m}
  47,                                     !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {f76d3da8-3dcf-45c3-ac46-898e7a71a6e8}, !- Building Story Name
  {04cc6716-e79a-4cf4-b831-eeed6282a676}; !- Thermal Zone Name

OS:Surface,
  {1067e79f-0f49-4dd8-8698-1611ae50f758}, !- Handle
  Surface 7,                              !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {06b6dbef-941c-4f19-bfe1-a6308e75f8e6}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3, 3, 0,                               !- X,Y,Z Vertex 1 {m}
  97, 3, 0,                               !- X,Y,Z Vertex 2 {m}
  94, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2d611da7-7c48-42a7-95f1-90351bb6acdd}, !- Handle
  Surface 8,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {06b6dbef-941c-4f19-bfe1-a6308e75f8e6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  97, 3, 4,                               !- X,Y,Z Vertex 1 {m}
  97, 3, 0,                               !- X,Y,Z Vertex 2 {m}
  -3, 3, 0,                               !- X,Y,Z Vertex 3 {m}
  -3, 3, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00dd324a-a915-4a0f-9646-9c1332b3594e}, !- Handle
  Surface 9,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {06b6dbef-941c-4f19-bfe1-a6308e75f8e6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5ec363ea-af58-458e-be02-17e21bef18a1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  94, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  94, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  97, 3, 0,                               !- X,Y,Z Vertex 3 {m}
  97, 3, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bcd03b12-12a9-4e18-a366-117f255cfdf1}, !- Handle
  Surface 10,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {06b6dbef-941c-4f19-bfe1-a6308e75f8e6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ad83c45b-e176-4f0a-aa24-8331505ea114}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  94, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  94, 0, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b53afb4e-0c91-478d-8d09-8a4414be0ddd}, !- Handle
  Surface 11,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {06b6dbef-941c-4f19-bfe1-a6308e75f8e6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {467de7d9-b3bc-40e8-9931-13a6ac16a29f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3, 3, 4,                               !- X,Y,Z Vertex 1 {m}
  -3, 3, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {95673d8a-1ac5-484e-936a-dc86ff3ce9a3}, !- Handle
  Surface 12,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {06b6dbef-941c-4f19-bfe1-a6308e75f8e6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f6e3629b-d64f-4f2a-879a-0e271590fc6a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  94, 0, 4,                               !- X,Y,Z Vertex 2 {m}
  97, 3, 4,                               !- X,Y,Z Vertex 3 {m}
  -3, 3, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Space,
  {bb2090e3-7513-46f6-aacb-87341f9c0b98}, !- Handle
  Story 1 East Perimeter Space,           !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  97,                                     !- X Origin {m}
  3,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {f76d3da8-3dcf-45c3-ac46-898e7a71a6e8}, !- Building Story Name
  {850352c6-ee0d-4cb7-8284-5d06c5cb1bff}; !- Thermal Zone Name

OS:Surface,
  {c1185726-6e8c-43d3-9e80-37093b76f0f1}, !- Handle
  Surface 13,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {bb2090e3-7513-46f6-aacb-87341f9c0b98}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3, 47, 0,                               !- X,Y,Z Vertex 1 {m}
  3, -3, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 44, 0;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {805296e3-408c-4d90-907b-fd62c5bd6b5f}, !- Handle
  Surface 14,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bb2090e3-7513-46f6-aacb-87341f9c0b98}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3, -3, 4,                               !- X,Y,Z Vertex 1 {m}
  3, -3, 0,                               !- X,Y,Z Vertex 2 {m}
  3, 47, 0,                               !- X,Y,Z Vertex 3 {m}
  3, 47, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e94ee974-a6fc-4bf8-9a83-834e2b940392}, !- Handle
  Surface 15,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bb2090e3-7513-46f6-aacb-87341f9c0b98}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3de0acc7-97e0-477e-9a6e-b46977f878f1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  3, -3, 0,                               !- X,Y,Z Vertex 3 {m}
  3, -3, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {895496e8-11e9-4d18-ba4c-8ab8eea2f0a3}, !- Handle
  Surface 16,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bb2090e3-7513-46f6-aacb-87341f9c0b98}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {58a6e443-dd87-45f7-b912-5186841855c9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 44, 4,                               !- X,Y,Z Vertex 1 {m}
  0, 44, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5ec363ea-af58-458e-be02-17e21bef18a1}, !- Handle
  Surface 17,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bb2090e3-7513-46f6-aacb-87341f9c0b98}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {00dd324a-a915-4a0f-9646-9c1332b3594e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3, 47, 4,                               !- X,Y,Z Vertex 1 {m}
  3, 47, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 44, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 44, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6b0f8119-b98e-4db6-984f-5339eeeb648d}, !- Handle
  Surface 18,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {bb2090e3-7513-46f6-aacb-87341f9c0b98}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {eff0ad6e-752e-467f-b10b-6f62e4ec95af}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 44, 4,                               !- X,Y,Z Vertex 1 {m}
  0, 0, 4,                                !- X,Y,Z Vertex 2 {m}
  3, -3, 4,                               !- X,Y,Z Vertex 3 {m}
  3, 47, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Space,
  {49bdb5d2-f03f-4dbd-adc0-195598f51d61}, !- Handle
  Story 1 South Perimeter Space,          !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {f76d3da8-3dcf-45c3-ac46-898e7a71a6e8}, !- Building Story Name
  {14bbdbb4-0503-46eb-80bc-052414dbf85d}; !- Thermal Zone Name

OS:Surface,
  {65950e05-f06a-4963-8c65-03ee851da06f}, !- Handle
  Surface 19,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {49bdb5d2-f03f-4dbd-adc0-195598f51d61}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  100, 0, 0,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  3, 3, 0,                                !- X,Y,Z Vertex 3 {m}
  97, 3, 0;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {39589718-bc7f-4acc-81d8-4cab0c1ea4e1}, !- Handle
  Surface 20,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {49bdb5d2-f03f-4dbd-adc0-195598f51d61}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  100, 0, 0,                              !- X,Y,Z Vertex 3 {m}
  100, 0, 4;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b8232a71-49e8-4207-9e6e-eb3b8b2a75ca}, !- Handle
  Surface 21,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {49bdb5d2-f03f-4dbd-adc0-195598f51d61}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6f49a551-a862-40ce-ab17-b16fee5122bb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3, 3, 4,                                !- X,Y,Z Vertex 1 {m}
  3, 3, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e717b5f4-7e15-4dcf-b43b-235821e04133}, !- Handle
  Surface 22,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {49bdb5d2-f03f-4dbd-adc0-195598f51d61}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2ac3ce1b-d461-48eb-b982-2e2272258300}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  97, 3, 4,                               !- X,Y,Z Vertex 1 {m}
  97, 3, 0,                               !- X,Y,Z Vertex 2 {m}
  3, 3, 0,                                !- X,Y,Z Vertex 3 {m}
  3, 3, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3de0acc7-97e0-477e-9a6e-b46977f878f1}, !- Handle
  Surface 23,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {49bdb5d2-f03f-4dbd-adc0-195598f51d61}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e94ee974-a6fc-4bf8-9a83-834e2b940392}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  100, 0, 4,                              !- X,Y,Z Vertex 1 {m}
  100, 0, 0,                              !- X,Y,Z Vertex 2 {m}
  97, 3, 0,                               !- X,Y,Z Vertex 3 {m}
  97, 3, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a2ecf088-215f-4348-8347-b6ab33f45c79}, !- Handle
  Surface 24,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {49bdb5d2-f03f-4dbd-adc0-195598f51d61}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {faeb0783-e223-41e4-9f2d-264a46e86fea}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  97, 3, 4,                               !- X,Y,Z Vertex 1 {m}
  3, 3, 4,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 4,                                !- X,Y,Z Vertex 3 {m}
  100, 0, 4;                              !- X,Y,Z Vertex 4 {m}

OS:Space,
  {64c0b397-b5ab-4522-9aa5-f6caf7a325f1}, !- Handle
  Story 1 Core Space,                     !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  3,                                      !- X Origin {m}
  3,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {f76d3da8-3dcf-45c3-ac46-898e7a71a6e8}, !- Building Story Name
  {e070132e-2514-409c-b390-80accd1890ae}; !- Thermal Zone Name

OS:Surface,
  {4c50dbdd-c09a-4cc7-9dbb-57d28cca4d29}, !- Handle
  Surface 25,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {64c0b397-b5ab-4522-9aa5-f6caf7a325f1}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, 44, 0,                               !- X,Y,Z Vertex 2 {m}
  94, 44, 0,                              !- X,Y,Z Vertex 3 {m}
  94, 0, 0;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a4ef16be-ba7c-49e9-8186-6499c009066b}, !- Handle
  Surface 26,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {64c0b397-b5ab-4522-9aa5-f6caf7a325f1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a38dfe14-d7d1-4cf9-bc9a-1a49e04a3460}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 44, 4,                               !- X,Y,Z Vertex 1 {m}
  0, 44, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ad83c45b-e176-4f0a-aa24-8331505ea114}, !- Handle
  Surface 27,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {64c0b397-b5ab-4522-9aa5-f6caf7a325f1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bcd03b12-12a9-4e18-a366-117f255cfdf1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  94, 44, 4,                              !- X,Y,Z Vertex 1 {m}
  94, 44, 0,                              !- X,Y,Z Vertex 2 {m}
  0, 44, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 44, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {58a6e443-dd87-45f7-b912-5186841855c9}, !- Handle
  Surface 28,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {64c0b397-b5ab-4522-9aa5-f6caf7a325f1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {895496e8-11e9-4d18-ba4c-8ab8eea2f0a3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  94, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  94, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  94, 44, 0,                              !- X,Y,Z Vertex 3 {m}
  94, 44, 4;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2ac3ce1b-d461-48eb-b982-2e2272258300}, !- Handle
  Surface 29,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {64c0b397-b5ab-4522-9aa5-f6caf7a325f1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e717b5f4-7e15-4dcf-b43b-235821e04133}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  94, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  94, 0, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {462f2edb-3abe-43f9-bc42-fc5d91e6afc3}, !- Handle
  Surface 30,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {64c0b397-b5ab-4522-9aa5-f6caf7a325f1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {13a983ad-325d-42e4-a2bd-62c07d4001f8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  94, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  94, 44, 4,                              !- X,Y,Z Vertex 2 {m}
  0, 44, 4,                               !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:BuildingStory,
  {46f2bd1c-06c9-4c25-b9c0-72d97278323c}, !- Handle
  Story 2,                                !- Name
  4,                                      !- Nominal Z Coordinate {m}
  4,                                      !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:Space,
  {0db6881e-c810-4a01-881f-4868438f8613}, !- Handle
  Story 2 West Perimeter Space,           !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  4,                                      !- Z Origin {m}
  {46f2bd1c-06c9-4c25-b9c0-72d97278323c}, !- Building Story Name
  {a2e4f3cd-2674-4d1c-b89a-8b16d8ab2ca5}; !- Thermal Zone Name

OS:Surface,
  {4a0cf8c9-834f-494d-a2b8-c195b9b47608}, !- Handle
  Surface 31,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {0db6881e-c810-4a01-881f-4868438f8613}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {25d259f5-ee0f-43c7-8619-21da2c217df2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, 50, 0,                               !- X,Y,Z Vertex 2 {m}
  3, 47, 0,                               !- X,Y,Z Vertex 3 {m}
  3, 3, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {296da0d0-350c-4ccc-9dc8-0cfbc3542c6b}, !- Handle
  Surface 32,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0db6881e-c810-4a01-881f-4868438f8613}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 50, 4,                               !- X,Y,Z Vertex 1 {m}
  0, 50, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b664f30f-bd32-413f-835d-837cf26796a8}, !- Handle
  Surface 33,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0db6881e-c810-4a01-881f-4868438f8613}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ed70fc83-2a76-4abd-8f51-81aa7ec2c19a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3, 47, 4,                               !- X,Y,Z Vertex 1 {m}
  3, 47, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 50, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 50, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b7d9ac7f-49dd-4f8b-b136-50f6ec4a934f}, !- Handle
  Surface 34,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0db6881e-c810-4a01-881f-4868438f8613}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {07f54c30-7fd8-4a22-a0ba-266e1fdd1229}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3, 3, 4,                                !- X,Y,Z Vertex 1 {m}
  3, 3, 0,                                !- X,Y,Z Vertex 2 {m}
  3, 47, 0,                               !- X,Y,Z Vertex 3 {m}
  3, 47, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {945dbd54-ee76-487b-9b99-2f80b457d1cf}, !- Handle
  Surface 35,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0db6881e-c810-4a01-881f-4868438f8613}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {21171f7c-b28c-45be-ae7e-371185d39bd7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  3, 3, 0,                                !- X,Y,Z Vertex 3 {m}
  3, 3, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {37978d92-a010-414c-b748-8ecbd107d9d9}, !- Handle
  Surface 36,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {0db6881e-c810-4a01-881f-4868438f8613}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3, 3, 4,                                !- X,Y,Z Vertex 1 {m}
  3, 47, 4,                               !- X,Y,Z Vertex 2 {m}
  0, 50, 4,                               !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Space,
  {f7baf582-99cc-4378-9b06-ae72c568998e}, !- Handle
  Story 2 North Perimeter Space,          !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  3,                                      !- X Origin {m}
  47,                                     !- Y Origin {m}
  4,                                      !- Z Origin {m}
  {46f2bd1c-06c9-4c25-b9c0-72d97278323c}, !- Building Story Name
  {42f6f236-730e-45c5-967f-8f234efbba5d}; !- Thermal Zone Name

OS:Surface,
  {f6e3629b-d64f-4f2a-879a-0e271590fc6a}, !- Handle
  Surface 37,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {f7baf582-99cc-4378-9b06-ae72c568998e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {95673d8a-1ac5-484e-936a-dc86ff3ce9a3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3, 3, 0,                               !- X,Y,Z Vertex 1 {m}
  97, 3, 0,                               !- X,Y,Z Vertex 2 {m}
  94, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ed9f7cfd-fdf4-4112-b83e-341f7b893faf}, !- Handle
  Surface 38,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f7baf582-99cc-4378-9b06-ae72c568998e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  97, 3, 4,                               !- X,Y,Z Vertex 1 {m}
  97, 3, 0,                               !- X,Y,Z Vertex 2 {m}
  -3, 3, 0,                               !- X,Y,Z Vertex 3 {m}
  -3, 3, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a34f4771-6919-4e18-9d2d-d5fc07007051}, !- Handle
  Surface 39,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f7baf582-99cc-4378-9b06-ae72c568998e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cee3e114-4afc-4169-be99-f2b1ccf18e64}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  94, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  94, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  97, 3, 0,                               !- X,Y,Z Vertex 3 {m}
  97, 3, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {76415667-4787-4d6d-82df-a4c9d34f7ebe}, !- Handle
  Surface 40,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f7baf582-99cc-4378-9b06-ae72c568998e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e18ec50e-fd8d-482b-ab94-9d3fffe9f602}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  94, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  94, 0, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ed70fc83-2a76-4abd-8f51-81aa7ec2c19a}, !- Handle
  Surface 41,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f7baf582-99cc-4378-9b06-ae72c568998e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b664f30f-bd32-413f-835d-837cf26796a8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3, 3, 4,                               !- X,Y,Z Vertex 1 {m}
  -3, 3, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {554fc36a-0e58-4c9b-851b-ea44bfa8318c}, !- Handle
  Surface 42,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {f7baf582-99cc-4378-9b06-ae72c568998e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  94, 0, 4,                               !- X,Y,Z Vertex 2 {m}
  97, 3, 4,                               !- X,Y,Z Vertex 3 {m}
  -3, 3, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Space,
  {cad5ce9a-09d1-4cdd-a9c2-86030a4f9dab}, !- Handle
  Story 2 East Perimeter Space,           !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  97,                                     !- X Origin {m}
  3,                                      !- Y Origin {m}
  4,                                      !- Z Origin {m}
  {46f2bd1c-06c9-4c25-b9c0-72d97278323c}, !- Building Story Name
  {2754b5c1-436a-460f-b7f7-f58e3f315dca}; !- Thermal Zone Name

OS:Surface,
  {eff0ad6e-752e-467f-b10b-6f62e4ec95af}, !- Handle
  Surface 43,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {cad5ce9a-09d1-4cdd-a9c2-86030a4f9dab}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6b0f8119-b98e-4db6-984f-5339eeeb648d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3, 47, 0,                               !- X,Y,Z Vertex 1 {m}
  3, -3, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 44, 0;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ae19b717-82a4-4260-9006-552946c7948d}, !- Handle
  Surface 44,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cad5ce9a-09d1-4cdd-a9c2-86030a4f9dab}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3, -3, 4,                               !- X,Y,Z Vertex 1 {m}
  3, -3, 0,                               !- X,Y,Z Vertex 2 {m}
  3, 47, 0,                               !- X,Y,Z Vertex 3 {m}
  3, 47, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {abef735b-09fb-4b04-be2c-330c1acc4e59}, !- Handle
  Surface 45,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cad5ce9a-09d1-4cdd-a9c2-86030a4f9dab}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7d9b3f04-2913-499d-9243-f409f9263592}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  3, -3, 0,                               !- X,Y,Z Vertex 3 {m}
  3, -3, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0d664877-7976-4809-9274-bd1057593b5e}, !- Handle
  Surface 46,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cad5ce9a-09d1-4cdd-a9c2-86030a4f9dab}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7dd6ef1f-1cae-4f59-93c2-7fceaccfd94e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 44, 4,                               !- X,Y,Z Vertex 1 {m}
  0, 44, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cee3e114-4afc-4169-be99-f2b1ccf18e64}, !- Handle
  Surface 47,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cad5ce9a-09d1-4cdd-a9c2-86030a4f9dab}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a34f4771-6919-4e18-9d2d-d5fc07007051}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3, 47, 4,                               !- X,Y,Z Vertex 1 {m}
  3, 47, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 44, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 44, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fc75caec-fa1f-4d0d-8748-71708d77b956}, !- Handle
  Surface 48,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {cad5ce9a-09d1-4cdd-a9c2-86030a4f9dab}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 44, 4,                               !- X,Y,Z Vertex 1 {m}
  0, 0, 4,                                !- X,Y,Z Vertex 2 {m}
  3, -3, 4,                               !- X,Y,Z Vertex 3 {m}
  3, 47, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Space,
  {a3944ba6-c24c-40f2-ab59-44428b358a5b}, !- Handle
  Story 2 South Perimeter Space,          !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  4,                                      !- Z Origin {m}
  {46f2bd1c-06c9-4c25-b9c0-72d97278323c}, !- Building Story Name
  {74fa946e-f52b-43d5-bc68-c07032c90f67}; !- Thermal Zone Name

OS:Surface,
  {faeb0783-e223-41e4-9f2d-264a46e86fea}, !- Handle
  Surface 49,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {a3944ba6-c24c-40f2-ab59-44428b358a5b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a2ecf088-215f-4348-8347-b6ab33f45c79}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  100, 0, 0,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  3, 3, 0,                                !- X,Y,Z Vertex 3 {m}
  97, 3, 0;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1c3caf80-2cdb-4b3f-97fd-3d57f29bfeec}, !- Handle
  Surface 50,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a3944ba6-c24c-40f2-ab59-44428b358a5b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  100, 0, 0,                              !- X,Y,Z Vertex 3 {m}
  100, 0, 4;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {21171f7c-b28c-45be-ae7e-371185d39bd7}, !- Handle
  Surface 51,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a3944ba6-c24c-40f2-ab59-44428b358a5b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {945dbd54-ee76-487b-9b99-2f80b457d1cf}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3, 3, 4,                                !- X,Y,Z Vertex 1 {m}
  3, 3, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f4885e28-b50a-42ca-bc2e-15c0c4f40578}, !- Handle
  Surface 52,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a3944ba6-c24c-40f2-ab59-44428b358a5b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d2909fda-8411-466d-ac9f-341772185e1f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  97, 3, 4,                               !- X,Y,Z Vertex 1 {m}
  97, 3, 0,                               !- X,Y,Z Vertex 2 {m}
  3, 3, 0,                                !- X,Y,Z Vertex 3 {m}
  3, 3, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7d9b3f04-2913-499d-9243-f409f9263592}, !- Handle
  Surface 53,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a3944ba6-c24c-40f2-ab59-44428b358a5b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {abef735b-09fb-4b04-be2c-330c1acc4e59}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  100, 0, 4,                              !- X,Y,Z Vertex 1 {m}
  100, 0, 0,                              !- X,Y,Z Vertex 2 {m}
  97, 3, 0,                               !- X,Y,Z Vertex 3 {m}
  97, 3, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1a88dd57-e799-48f9-beab-4412cfb94c2b}, !- Handle
  Surface 54,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {a3944ba6-c24c-40f2-ab59-44428b358a5b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  97, 3, 4,                               !- X,Y,Z Vertex 1 {m}
  3, 3, 4,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 4,                                !- X,Y,Z Vertex 3 {m}
  100, 0, 4;                              !- X,Y,Z Vertex 4 {m}

OS:Space,
  {df3e751b-101e-4b95-9b61-00b97b3a1f8b}, !- Handle
  Story 2 Core Space,                     !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  3,                                      !- X Origin {m}
  3,                                      !- Y Origin {m}
  4,                                      !- Z Origin {m}
  {46f2bd1c-06c9-4c25-b9c0-72d97278323c}, !- Building Story Name
  {98b915e4-e2bc-4747-a4ee-0c8cd3342f4f}; !- Thermal Zone Name

OS:Surface,
  {13a983ad-325d-42e4-a2bd-62c07d4001f8}, !- Handle
  Surface 55,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {df3e751b-101e-4b95-9b61-00b97b3a1f8b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {462f2edb-3abe-43f9-bc42-fc5d91e6afc3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, 44, 0,                               !- X,Y,Z Vertex 2 {m}
  94, 44, 0,                              !- X,Y,Z Vertex 3 {m}
  94, 0, 0;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {07f54c30-7fd8-4a22-a0ba-266e1fdd1229}, !- Handle
  Surface 56,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {df3e751b-101e-4b95-9b61-00b97b3a1f8b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b7d9ac7f-49dd-4f8b-b136-50f6ec4a934f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 44, 4,                               !- X,Y,Z Vertex 1 {m}
  0, 44, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e18ec50e-fd8d-482b-ab94-9d3fffe9f602}, !- Handle
  Surface 57,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {df3e751b-101e-4b95-9b61-00b97b3a1f8b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {76415667-4787-4d6d-82df-a4c9d34f7ebe}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  94, 44, 4,                              !- X,Y,Z Vertex 1 {m}
  94, 44, 0,                              !- X,Y,Z Vertex 2 {m}
  0, 44, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 44, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7dd6ef1f-1cae-4f59-93c2-7fceaccfd94e}, !- Handle
  Surface 58,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {df3e751b-101e-4b95-9b61-00b97b3a1f8b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0d664877-7976-4809-9274-bd1057593b5e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  94, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  94, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  94, 44, 0,                              !- X,Y,Z Vertex 3 {m}
  94, 44, 4;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d2909fda-8411-466d-ac9f-341772185e1f}, !- Handle
  Surface 59,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {df3e751b-101e-4b95-9b61-00b97b3a1f8b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f4885e28-b50a-42ca-bc2e-15c0c4f40578}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  94, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  94, 0, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cb28c3cb-7dc9-40dc-a772-e7c7f43109d5}, !- Handle
  Surface 60,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {df3e751b-101e-4b95-9b61-00b97b3a1f8b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  94, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  94, 44, 4,                              !- X,Y,Z Vertex 2 {m}
  0, 44, 4,                               !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {e070132e-2514-409c-b390-80accd1890ae}, !- Handle
  Story 1 Core Thermal Zone,              !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {1c37219e-700d-4e53-a70e-a692d590df74}, !- Zone Air Inlet Port List
  {2b5d67b3-b5e4-4399-a16f-6e72ad23cf97}, !- Zone Air Exhaust Port List
  {939a8884-9a4f-46ae-af62-8b1e84c5a790}, !- Zone Air Node Name
  {178ba170-c77c-4211-a99a-371cd2a7f75a}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {76355b7e-b081-4d74-b6ef-4db3284fba92}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {11795773-6905-4755-b9fb-ea21243a7f5f}, !- Handle
  Node 1,                                 !- Name
  {939a8884-9a4f-46ae-af62-8b1e84c5a790}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {939a8884-9a4f-46ae-af62-8b1e84c5a790}, !- Handle
  {5e59714a-4abf-4b54-b0f0-b67f81f7e6e5}, !- Name
  {e070132e-2514-409c-b390-80accd1890ae}, !- Source Object
  11,                                     !- Outlet Port
  {11795773-6905-4755-b9fb-ea21243a7f5f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {1c37219e-700d-4e53-a70e-a692d590df74}, !- Handle
  {580ba897-9cff-414a-afdd-8bdaff1e39ae}, !- Name
  {e070132e-2514-409c-b390-80accd1890ae}, !- HVAC Component
  {b74a7808-e720-438f-86f2-d48236a5ac1c}; !- Port 1

OS:PortList,
  {2b5d67b3-b5e4-4399-a16f-6e72ad23cf97}, !- Handle
  {1ac51c8c-1963-4e38-80cf-110326385b5b}, !- Name
  {e070132e-2514-409c-b390-80accd1890ae}, !- HVAC Component
  {979195ce-42ef-4725-bbc4-da8c5151f1f7}; !- Port 1

OS:PortList,
  {178ba170-c77c-4211-a99a-371cd2a7f75a}, !- Handle
  {355cce02-bc05-4808-924b-30a306a022b5}, !- Name
  {e070132e-2514-409c-b390-80accd1890ae}; !- HVAC Component

OS:Sizing:Zone,
  {63854855-8cbc-4a39-9ba7-554a1bde00b1}, !- Handle
  {e070132e-2514-409c-b390-80accd1890ae}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {ed28a1ee-a20a-4432-b6b5-7eb968d9883c}, !- Handle
  Zone HVAC Equipment List 1,             !- Name
  {e070132e-2514-409c-b390-80accd1890ae}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {8b898ac7-c59b-4248-a162-a80abfe40ca5}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermalZone,
  {850352c6-ee0d-4cb7-8284-5d06c5cb1bff}, !- Handle
  Story 1 East Perimeter Thermal Zone,    !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {98480767-83d4-453a-b7d2-d69c5f288263}, !- Zone Air Inlet Port List
  {95ee46eb-306a-4e31-b70b-6876c8299b94}, !- Zone Air Exhaust Port List
  {74999210-93d2-41d1-8cf8-3594fe79a50e}, !- Zone Air Node Name
  {a343bc8b-63c9-4d08-a3af-6bc9594d0418}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {0c43bbc1-e084-4cb9-8603-3201f678d94b}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {ed190f2a-08d8-48a3-9027-e6b1b8eb0b41}, !- Handle
  Node 2,                                 !- Name
  {74999210-93d2-41d1-8cf8-3594fe79a50e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {74999210-93d2-41d1-8cf8-3594fe79a50e}, !- Handle
  {f6307690-fdd0-4b3c-886d-fcd8de8b892f}, !- Name
  {850352c6-ee0d-4cb7-8284-5d06c5cb1bff}, !- Source Object
  11,                                     !- Outlet Port
  {ed190f2a-08d8-48a3-9027-e6b1b8eb0b41}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {98480767-83d4-453a-b7d2-d69c5f288263}, !- Handle
  {8cf35339-f6f9-4610-a5b6-6c5f77bb9b7a}, !- Name
  {850352c6-ee0d-4cb7-8284-5d06c5cb1bff}, !- HVAC Component
  {57d37f25-a3cd-4ea8-bc4e-7b18e87ec207}; !- Port 1

OS:PortList,
  {95ee46eb-306a-4e31-b70b-6876c8299b94}, !- Handle
  {2bf58c43-7da9-4852-a42c-067325ee51f8}, !- Name
  {850352c6-ee0d-4cb7-8284-5d06c5cb1bff}, !- HVAC Component
  {a381b5a7-2ddb-4c1a-8e6a-37434912b064}; !- Port 1

OS:PortList,
  {a343bc8b-63c9-4d08-a3af-6bc9594d0418}, !- Handle
  {8ef0cdd7-1900-4363-80ed-4d19ad5bb45a}, !- Name
  {850352c6-ee0d-4cb7-8284-5d06c5cb1bff}; !- HVAC Component

OS:Sizing:Zone,
  {23a3c93e-5d2a-429c-b808-4e523a6180cc}, !- Handle
  {850352c6-ee0d-4cb7-8284-5d06c5cb1bff}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {9c70b29d-80ff-478e-b57e-0eaebf57fb26}, !- Handle
  Zone HVAC Equipment List 2,             !- Name
  {850352c6-ee0d-4cb7-8284-5d06c5cb1bff}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {33cdd395-d24b-4583-96a4-d830099a5f77}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermalZone,
  {04cc6716-e79a-4cf4-b831-eeed6282a676}, !- Handle
  Story 1 North Perimeter Thermal Zone,   !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {8d4c31aa-7d5d-419e-82c6-61a310b5a0d5}, !- Zone Air Inlet Port List
  {9714bfa4-e346-4a23-8100-b2f09b643ff0}, !- Zone Air Exhaust Port List
  {edd5ae62-c92f-4c8d-800e-0ca2022bc833}, !- Zone Air Node Name
  {b72948b3-3186-4072-8f5a-21868bd4042c}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {2d738b13-05df-4e33-a5a0-0669856d38da}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {512f284f-da69-4389-b6fc-2f307b9fbd2d}, !- Handle
  Node 3,                                 !- Name
  {edd5ae62-c92f-4c8d-800e-0ca2022bc833}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {edd5ae62-c92f-4c8d-800e-0ca2022bc833}, !- Handle
  {af54b8eb-71f3-472d-b6f4-2043231c902c}, !- Name
  {04cc6716-e79a-4cf4-b831-eeed6282a676}, !- Source Object
  11,                                     !- Outlet Port
  {512f284f-da69-4389-b6fc-2f307b9fbd2d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {8d4c31aa-7d5d-419e-82c6-61a310b5a0d5}, !- Handle
  {b69e8f7b-fb81-4819-9d18-849ed4592886}, !- Name
  {04cc6716-e79a-4cf4-b831-eeed6282a676}, !- HVAC Component
  {af63d8af-5142-4ff1-87ce-c264d468bfc4}; !- Port 1

OS:PortList,
  {9714bfa4-e346-4a23-8100-b2f09b643ff0}, !- Handle
  {5ff48f62-3d7b-4d73-ad9f-29fd6a9b97c2}, !- Name
  {04cc6716-e79a-4cf4-b831-eeed6282a676}, !- HVAC Component
  {4d0ba9c8-88fb-41f2-82b3-c8b870b92aef}; !- Port 1

OS:PortList,
  {b72948b3-3186-4072-8f5a-21868bd4042c}, !- Handle
  {6f8720bc-6b1e-418b-902e-545bb5ffe906}, !- Name
  {04cc6716-e79a-4cf4-b831-eeed6282a676}; !- HVAC Component

OS:Sizing:Zone,
  {d2572407-9317-466f-b0c5-9abb87a67fa5}, !- Handle
  {04cc6716-e79a-4cf4-b831-eeed6282a676}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {191aa80b-e49a-4672-a0c5-5edf206e6fbb}, !- Handle
  Zone HVAC Equipment List 3,             !- Name
  {04cc6716-e79a-4cf4-b831-eeed6282a676}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {f99f9be4-e6f2-45dd-9900-ac00770004ad}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermalZone,
  {14bbdbb4-0503-46eb-80bc-052414dbf85d}, !- Handle
  Story 1 South Perimeter Thermal Zone,   !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {86fe556d-9977-491a-8a2d-e3fcb71fee34}, !- Zone Air Inlet Port List
  {3f7cd361-0515-44bb-83ef-0502b6b5eaf4}, !- Zone Air Exhaust Port List
  {b38e2c49-44ab-4e8a-87ab-427b43c92b83}, !- Zone Air Node Name
  {f8248732-9e19-4ffd-b628-803e724164e1}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {5516ce3f-4938-45dd-adf7-e0949e2bdf3b}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a1572028-9716-48ab-a1d9-5b11cb5dbfac}, !- Handle
  Node 4,                                 !- Name
  {b38e2c49-44ab-4e8a-87ab-427b43c92b83}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b38e2c49-44ab-4e8a-87ab-427b43c92b83}, !- Handle
  {270dbc2c-b28d-4287-b103-e6c6a7420812}, !- Name
  {14bbdbb4-0503-46eb-80bc-052414dbf85d}, !- Source Object
  11,                                     !- Outlet Port
  {a1572028-9716-48ab-a1d9-5b11cb5dbfac}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {86fe556d-9977-491a-8a2d-e3fcb71fee34}, !- Handle
  {67dba56a-9ccc-42bf-b96c-eb8820a8a345}, !- Name
  {14bbdbb4-0503-46eb-80bc-052414dbf85d}, !- HVAC Component
  {efc249a3-6d51-4047-bade-f975fceadabd}; !- Port 1

OS:PortList,
  {3f7cd361-0515-44bb-83ef-0502b6b5eaf4}, !- Handle
  {e4d11d65-8cfa-4bd0-94cc-b578a3f48ca0}, !- Name
  {14bbdbb4-0503-46eb-80bc-052414dbf85d}, !- HVAC Component
  {59376baa-e3e2-4760-ba1c-9537e65644d2}; !- Port 1

OS:PortList,
  {f8248732-9e19-4ffd-b628-803e724164e1}, !- Handle
  {c0cc32f4-d60d-4bf5-95a1-ab6a9064ec06}, !- Name
  {14bbdbb4-0503-46eb-80bc-052414dbf85d}; !- HVAC Component

OS:Sizing:Zone,
  {76ebeaad-91e5-489b-a048-e74b9b2229f2}, !- Handle
  {14bbdbb4-0503-46eb-80bc-052414dbf85d}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {8f85d765-8824-45e1-b1dc-2c9a5b87fd24}, !- Handle
  Zone HVAC Equipment List 4,             !- Name
  {14bbdbb4-0503-46eb-80bc-052414dbf85d}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {32dc9d90-e418-4a9e-ad48-490a7d4feb8c}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermalZone,
  {eb02a3a5-ede7-4f9d-a6c5-ba0fd727e667}, !- Handle
  Story 1 West Perimeter Thermal Zone,    !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {4b3ec1ad-1809-4651-8584-7b37ec60fd6d}, !- Zone Air Inlet Port List
  {785ddb7e-6396-4f16-bd6a-4fad349befd1}, !- Zone Air Exhaust Port List
  {a216d74d-4b1e-4c94-97db-bc1cf3e91d92}, !- Zone Air Node Name
  {bbd09df1-ab96-4a37-b151-01fc91f4c4d0}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {87add25d-b81f-45f0-882c-f4c55ca1f0c7}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {95f4d0f0-00da-49ae-8063-f88b3541f3bc}, !- Handle
  Node 5,                                 !- Name
  {a216d74d-4b1e-4c94-97db-bc1cf3e91d92}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a216d74d-4b1e-4c94-97db-bc1cf3e91d92}, !- Handle
  {01cb61fd-5b49-4a47-8aac-b3bc07a5ee1d}, !- Name
  {eb02a3a5-ede7-4f9d-a6c5-ba0fd727e667}, !- Source Object
  11,                                     !- Outlet Port
  {95f4d0f0-00da-49ae-8063-f88b3541f3bc}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {4b3ec1ad-1809-4651-8584-7b37ec60fd6d}, !- Handle
  {46eb2071-c4ec-4ecc-a344-67e72be1d0fd}, !- Name
  {eb02a3a5-ede7-4f9d-a6c5-ba0fd727e667}, !- HVAC Component
  {70a6772b-3627-4c10-9b47-5e62bb2cb06b}; !- Port 1

OS:PortList,
  {785ddb7e-6396-4f16-bd6a-4fad349befd1}, !- Handle
  {d1978792-8a9b-4fb6-aa89-21b59520e051}, !- Name
  {eb02a3a5-ede7-4f9d-a6c5-ba0fd727e667}, !- HVAC Component
  {53055a8e-594f-4001-bb32-60270a329cdf}; !- Port 1

OS:PortList,
  {bbd09df1-ab96-4a37-b151-01fc91f4c4d0}, !- Handle
  {23c0182a-2a5a-44e4-95bf-07274a9b5c8a}, !- Name
  {eb02a3a5-ede7-4f9d-a6c5-ba0fd727e667}; !- HVAC Component

OS:Sizing:Zone,
  {f24e694b-b2a1-43e8-9364-3358e9afb5f2}, !- Handle
  {eb02a3a5-ede7-4f9d-a6c5-ba0fd727e667}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {b0776a96-e721-44c8-84e0-22a672453dda}, !- Handle
  Zone HVAC Equipment List 5,             !- Name
  {eb02a3a5-ede7-4f9d-a6c5-ba0fd727e667}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {56c59e59-b323-42ad-87d9-ff8168b33cb7}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermalZone,
  {98b915e4-e2bc-4747-a4ee-0c8cd3342f4f}, !- Handle
  Story 2 Core Thermal Zone,              !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b0ebacec-4306-43fe-b6ab-22f9458b7c95}, !- Zone Air Inlet Port List
  {0d2ea466-97d7-4d4c-82ad-e69e14ed8018}, !- Zone Air Exhaust Port List
  {7f353951-a508-42f5-8858-5ac3980bc0d0}, !- Zone Air Node Name
  {6bb0bac8-481a-4a21-b355-8e2a03436d14}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {f0541bdc-f177-412c-b17a-03137a5ea120}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {5fccc591-95d1-46e4-bd50-02fd70c05098}, !- Handle
  Node 6,                                 !- Name
  {7f353951-a508-42f5-8858-5ac3980bc0d0}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7f353951-a508-42f5-8858-5ac3980bc0d0}, !- Handle
  {57b56182-27b3-4326-b266-69c52616b2c3}, !- Name
  {98b915e4-e2bc-4747-a4ee-0c8cd3342f4f}, !- Source Object
  11,                                     !- Outlet Port
  {5fccc591-95d1-46e4-bd50-02fd70c05098}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b0ebacec-4306-43fe-b6ab-22f9458b7c95}, !- Handle
  {f860d49e-cf7d-4c5b-b555-40a761577002}, !- Name
  {98b915e4-e2bc-4747-a4ee-0c8cd3342f4f}, !- HVAC Component
  {e6a67db4-7cbe-499d-9396-53f2166ed66e}; !- Port 1

OS:PortList,
  {0d2ea466-97d7-4d4c-82ad-e69e14ed8018}, !- Handle
  {b121110c-e829-4edd-b735-943a2b00122c}, !- Name
  {98b915e4-e2bc-4747-a4ee-0c8cd3342f4f}, !- HVAC Component
  {88caf6b6-2d8a-4233-bab7-07e1de5da7d1}; !- Port 1

OS:PortList,
  {6bb0bac8-481a-4a21-b355-8e2a03436d14}, !- Handle
  {620f1952-ae76-4e95-a50d-8312c7ae0e8b}, !- Name
  {98b915e4-e2bc-4747-a4ee-0c8cd3342f4f}; !- HVAC Component

OS:Sizing:Zone,
  {469ba0c9-af65-4665-be68-7e864349f00b}, !- Handle
  {98b915e4-e2bc-4747-a4ee-0c8cd3342f4f}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {3e4c4d57-8b6f-417c-bb30-ece5f240abe5}, !- Handle
  Zone HVAC Equipment List 6,             !- Name
  {98b915e4-e2bc-4747-a4ee-0c8cd3342f4f}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {06167b65-023c-4074-89d1-40468bbc62cc}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermalZone,
  {2754b5c1-436a-460f-b7f7-f58e3f315dca}, !- Handle
  Story 2 East Perimeter Thermal Zone,    !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {876713c3-88b6-4ec0-98a2-dd8d26cca5ae}, !- Zone Air Inlet Port List
  {e74712b6-2bd5-4844-8595-31a94382ad5a}, !- Zone Air Exhaust Port List
  {e3e4fdc5-9ea3-4415-ae2a-7c080f51f518}, !- Zone Air Node Name
  {47a8f104-380a-481c-b0a8-5d47fada3567}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {76f2c0dd-060b-4def-a405-677fbacea89d}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {2a733fd6-b71c-42c9-8b47-536164003332}, !- Handle
  Node 7,                                 !- Name
  {e3e4fdc5-9ea3-4415-ae2a-7c080f51f518}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e3e4fdc5-9ea3-4415-ae2a-7c080f51f518}, !- Handle
  {bfd63d9b-0a79-410c-bd58-df6d0d618f4f}, !- Name
  {2754b5c1-436a-460f-b7f7-f58e3f315dca}, !- Source Object
  11,                                     !- Outlet Port
  {2a733fd6-b71c-42c9-8b47-536164003332}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {876713c3-88b6-4ec0-98a2-dd8d26cca5ae}, !- Handle
  {2fb34f20-b09d-418a-9717-e0ae9c722510}, !- Name
  {2754b5c1-436a-460f-b7f7-f58e3f315dca}, !- HVAC Component
  {9cf6c967-da5d-4f10-b00a-10f90d1f6bc9}; !- Port 1

OS:PortList,
  {e74712b6-2bd5-4844-8595-31a94382ad5a}, !- Handle
  {fff293e8-dfb0-4fb2-bc55-5e629638f678}, !- Name
  {2754b5c1-436a-460f-b7f7-f58e3f315dca}, !- HVAC Component
  {e442f82c-21e1-43eb-9aac-2299879e0e38}; !- Port 1

OS:PortList,
  {47a8f104-380a-481c-b0a8-5d47fada3567}, !- Handle
  {30268236-18d3-441a-a426-0998d4fade81}, !- Name
  {2754b5c1-436a-460f-b7f7-f58e3f315dca}; !- HVAC Component

OS:Sizing:Zone,
  {d8273e9c-90f1-4647-91a4-1cf83a5cd9e6}, !- Handle
  {2754b5c1-436a-460f-b7f7-f58e3f315dca}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {78cfd2f3-d262-4c4f-81c2-b449eb0b8177}, !- Handle
  Zone HVAC Equipment List 7,             !- Name
  {2754b5c1-436a-460f-b7f7-f58e3f315dca}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {b10b44fc-0319-4fa1-9dc7-e405a5db8ad0}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermalZone,
  {42f6f236-730e-45c5-967f-8f234efbba5d}, !- Handle
  Story 2 North Perimeter Thermal Zone,   !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {6eafbcac-be9a-4068-9d70-5ea27fb53cfb}, !- Zone Air Inlet Port List
  {9490e197-2909-486b-bfaf-93a1776ede6f}, !- Zone Air Exhaust Port List
  {fcb087e5-d913-4c68-b1b1-0589ca650eeb}, !- Zone Air Node Name
  {73583772-dc6d-4af4-90d2-9e8776a83be0}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {4d3d33fc-4e81-4b70-a32b-74e47a926cdf}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {f68441d1-531c-4f09-b040-514dfc2fbb5b}, !- Handle
  Node 8,                                 !- Name
  {fcb087e5-d913-4c68-b1b1-0589ca650eeb}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {fcb087e5-d913-4c68-b1b1-0589ca650eeb}, !- Handle
  {552de862-d8f4-4585-b549-2510ea97539d}, !- Name
  {42f6f236-730e-45c5-967f-8f234efbba5d}, !- Source Object
  11,                                     !- Outlet Port
  {f68441d1-531c-4f09-b040-514dfc2fbb5b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {6eafbcac-be9a-4068-9d70-5ea27fb53cfb}, !- Handle
  {a29e67b0-6e0d-42b4-aacd-539438a5f582}, !- Name
  {42f6f236-730e-45c5-967f-8f234efbba5d}, !- HVAC Component
  {397dc184-7707-4f2e-949a-fd36a225733a}; !- Port 1

OS:PortList,
  {9490e197-2909-486b-bfaf-93a1776ede6f}, !- Handle
  {dc15e7e9-7dda-46ed-8217-b38de866f02e}, !- Name
  {42f6f236-730e-45c5-967f-8f234efbba5d}, !- HVAC Component
  {a1c10a05-6128-47df-bcbd-953200352372}; !- Port 1

OS:PortList,
  {73583772-dc6d-4af4-90d2-9e8776a83be0}, !- Handle
  {efc9529e-85a9-4f67-9c1e-46c3f0ebeb64}, !- Name
  {42f6f236-730e-45c5-967f-8f234efbba5d}; !- HVAC Component

OS:Sizing:Zone,
  {e41e233c-7e66-43cf-8d88-b3e1b8f98379}, !- Handle
  {42f6f236-730e-45c5-967f-8f234efbba5d}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {68b9a1bb-0251-4ea2-af38-cf710c343416}, !- Handle
  Zone HVAC Equipment List 8,             !- Name
  {42f6f236-730e-45c5-967f-8f234efbba5d}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {b96b97a2-3766-4bad-9ffa-e1ddff8d2592}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermalZone,
  {74fa946e-f52b-43d5-bc68-c07032c90f67}, !- Handle
  Story 2 South Perimeter Thermal Zone,   !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d5e86641-e98a-4bb1-aaac-67bc81aef565}, !- Zone Air Inlet Port List
  {58e75fa0-c30c-4d28-888d-97e54cbf26b3}, !- Zone Air Exhaust Port List
  {08eccbc3-db60-4b54-bfd2-3ca19ea08e4f}, !- Zone Air Node Name
  {3383aa09-1da1-4f6a-86b1-7d0921984909}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {ebb18014-bfaf-4998-be88-8a4c28aa81a3}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b5e338b5-01e2-4682-966f-ddc8db79804f}, !- Handle
  Node 9,                                 !- Name
  {08eccbc3-db60-4b54-bfd2-3ca19ea08e4f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {08eccbc3-db60-4b54-bfd2-3ca19ea08e4f}, !- Handle
  {508595ea-9c11-46ab-ac40-1fad513cdfa6}, !- Name
  {74fa946e-f52b-43d5-bc68-c07032c90f67}, !- Source Object
  11,                                     !- Outlet Port
  {b5e338b5-01e2-4682-966f-ddc8db79804f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d5e86641-e98a-4bb1-aaac-67bc81aef565}, !- Handle
  {5d68f684-1a36-45d0-9750-5ad531d8e764}, !- Name
  {74fa946e-f52b-43d5-bc68-c07032c90f67}, !- HVAC Component
  {4e2d3aba-aa03-4b3b-a0bf-2ec126f94c0f}; !- Port 1

OS:PortList,
  {58e75fa0-c30c-4d28-888d-97e54cbf26b3}, !- Handle
  {f05bcc1a-a068-4ced-829f-f9d28e800c9e}, !- Name
  {74fa946e-f52b-43d5-bc68-c07032c90f67}, !- HVAC Component
  {54138e25-dac0-49a2-a4c0-fb7079998fb8}; !- Port 1

OS:PortList,
  {3383aa09-1da1-4f6a-86b1-7d0921984909}, !- Handle
  {1081c951-3b91-444a-954f-27f377106ab3}, !- Name
  {74fa946e-f52b-43d5-bc68-c07032c90f67}; !- HVAC Component

OS:Sizing:Zone,
  {f90d0462-d1a6-4033-8a5a-b69e47ef1b67}, !- Handle
  {74fa946e-f52b-43d5-bc68-c07032c90f67}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {13ffed63-08a8-4ae5-9532-52737ce2514a}, !- Handle
  Zone HVAC Equipment List 9,             !- Name
  {74fa946e-f52b-43d5-bc68-c07032c90f67}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {2c8eb3ca-c78e-47c7-a725-741dbe432295}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermalZone,
  {a2e4f3cd-2674-4d1c-b89a-8b16d8ab2ca5}, !- Handle
  Story 2 West Perimeter Thermal Zone,    !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {337b5f6d-f8bb-4bfd-b303-f417b6b54c62}, !- Zone Air Inlet Port List
  {e3aa9b6d-7554-46ba-ade5-085a6657de80}, !- Zone Air Exhaust Port List
  {8404e880-5bd0-46d9-ae12-2d092b997101}, !- Zone Air Node Name
  {f7670341-bf7f-4e55-b47a-e1abf19c437e}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {b94ed2b5-16f3-416c-bfbb-6740aab1e1a0}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {65bd71be-0a73-4b20-abc8-6edb8599ab13}, !- Handle
  Node 10,                                !- Name
  {8404e880-5bd0-46d9-ae12-2d092b997101}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8404e880-5bd0-46d9-ae12-2d092b997101}, !- Handle
  {917648cd-125d-470e-8ed1-df1a001e14e8}, !- Name
  {a2e4f3cd-2674-4d1c-b89a-8b16d8ab2ca5}, !- Source Object
  11,                                     !- Outlet Port
  {65bd71be-0a73-4b20-abc8-6edb8599ab13}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {337b5f6d-f8bb-4bfd-b303-f417b6b54c62}, !- Handle
  {4158fe04-23fb-463d-b710-23e25a565f5e}, !- Name
  {a2e4f3cd-2674-4d1c-b89a-8b16d8ab2ca5}, !- HVAC Component
  {2e921e4a-e1db-4f77-a282-634f339788b4}; !- Port 1

OS:PortList,
  {e3aa9b6d-7554-46ba-ade5-085a6657de80}, !- Handle
  {59d68f66-9982-4706-9684-d5b2cbcb8107}, !- Name
  {a2e4f3cd-2674-4d1c-b89a-8b16d8ab2ca5}, !- HVAC Component
  {525621d1-c24b-48d5-aae3-5419e81e9a38}; !- Port 1

OS:PortList,
  {f7670341-bf7f-4e55-b47a-e1abf19c437e}, !- Handle
  {7ba2f8f8-7bd7-42cc-8e80-9311f1098b77}, !- Name
  {a2e4f3cd-2674-4d1c-b89a-8b16d8ab2ca5}; !- HVAC Component

OS:Sizing:Zone,
  {963948b0-5262-4b99-805d-d8e1cd5ff790}, !- Handle
  {a2e4f3cd-2674-4d1c-b89a-8b16d8ab2ca5}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {27cbb1fb-7ebf-4428-a5ec-3971ac5f3be7}, !- Handle
  Zone HVAC Equipment List 10,            !- Name
  {a2e4f3cd-2674-4d1c-b89a-8b16d8ab2ca5}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {1b4e9999-c5da-4439-9c5a-90997afa3ff1}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:SubSurface,
  {fff5ccbf-dd37-4760-9057-1f20e20d0988}, !- Handle
  Sub Surface 1,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {39589718-bc7f-4acc-81d8-4cab0c1ea4e1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 2.60081321311226,            !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 1,                           !- X,Y,Z Vertex 2 {m}
  99.9746, 0, 1,                          !- X,Y,Z Vertex 3 {m}
  99.9746, 0, 2.60081321311226;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9f602884-f003-4239-85d9-b963ff731b7a}, !- Handle
  Sub Surface 2,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {1c3caf80-2cdb-4b3f-97fd-3d57f29bfeec}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 2.60081321311226,            !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 1,                           !- X,Y,Z Vertex 2 {m}
  99.9746, 0, 1,                          !- X,Y,Z Vertex 3 {m}
  99.9746, 0, 2.60081321311226;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9d936fe0-acef-47a3-8cc5-f962162f3627}, !- Handle
  Sub Surface 3,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {ae19b717-82a4-4260-9006-552946c7948d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3, -2.9746, 2.60162725328934,           !- X,Y,Z Vertex 1 {m}
  3, -2.9746, 1,                          !- X,Y,Z Vertex 2 {m}
  3, 46.9746, 1,                          !- X,Y,Z Vertex 3 {m}
  3, 46.9746, 2.60162725328934;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {40bcbefa-ae13-451c-aee0-7316da831eb7}, !- Handle
  Sub Surface 4,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {805296e3-408c-4d90-907b-fd62c5bd6b5f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3, -2.9746, 2.60162725328934,           !- X,Y,Z Vertex 1 {m}
  3, -2.9746, 1,                          !- X,Y,Z Vertex 2 {m}
  3, 46.9746, 1,                          !- X,Y,Z Vertex 3 {m}
  3, 46.9746, 2.60162725328934;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a13b7827-d312-482f-8f68-434bc7849ea8}, !- Handle
  Sub Surface 5,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {d79c8ed7-8bf5-4216-9634-327b5ce28610}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 49.9746, 2.60162725328934,           !- X,Y,Z Vertex 1 {m}
  0, 49.9746, 1,                          !- X,Y,Z Vertex 2 {m}
  0, 0.0254000000000048, 1,               !- X,Y,Z Vertex 3 {m}
  0, 0.0254000000000048, 2.60162725328934; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4481a337-f7fa-40b5-887f-3b4755fd682c}, !- Handle
  Sub Surface 6,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {2d611da7-7c48-42a7-95f1-90351bb6acdd}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  96.9746, 3, 2.60081321311226,           !- X,Y,Z Vertex 1 {m}
  96.9746, 3, 1,                          !- X,Y,Z Vertex 2 {m}
  -2.97460000000001, 3, 1,                !- X,Y,Z Vertex 3 {m}
  -2.97460000000001, 3, 2.60081321311226; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6fcd4bf7-513f-40cf-a51d-184e499102f8}, !- Handle
  Sub Surface 7,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {296da0d0-350c-4ccc-9dc8-0cfbc3542c6b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 49.9746, 2.60162725328934,           !- X,Y,Z Vertex 1 {m}
  0, 49.9746, 1,                          !- X,Y,Z Vertex 2 {m}
  0, 0.0254000000000048, 1,               !- X,Y,Z Vertex 3 {m}
  0, 0.0254000000000048, 2.60162725328934; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e5a2f365-bc86-4232-bcc8-f10b3958ffe1}, !- Handle
  Sub Surface 8,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {ed9f7cfd-fdf4-4112-b83e-341f7b893faf}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  96.9746, 3, 2.60081321311226,           !- X,Y,Z Vertex 1 {m}
  96.9746, 3, 1,                          !- X,Y,Z Vertex 2 {m}
  -2.97460000000001, 3, 1,                !- X,Y,Z Vertex 3 {m}
  -2.97460000000001, 3, 2.60081321311226; !- X,Y,Z Vertex 4 {m}

OS:Schedule:Ruleset,
  {fb52d4d3-9afd-41a2-9cf1-d7c1f1470891}, !- Handle
  Cooling Sch,                            !- Name
  {d5f65ec1-14b6-4d32-90ed-7a9e0a95c4b5}, !- Schedule Type Limits Name
  {9c2b5552-764a-4f58-8698-56bf74e4e786}; !- Default Day Schedule Name

OS:Schedule:Day,
  {9c2b5552-764a-4f58-8698-56bf74e4e786}, !- Handle
  Cooling Sch Default,                    !- Name
  {d5f65ec1-14b6-4d32-90ed-7a9e0a95c4b5}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  28;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {883283e1-41e5-4a83-a70e-536fccdea6b4}, !- Handle
  Heating Sch,                            !- Name
  {d5f65ec1-14b6-4d32-90ed-7a9e0a95c4b5}, !- Schedule Type Limits Name
  {759aef6d-9039-43af-94cd-2a7a40ddba36}; !- Default Day Schedule Name

OS:Schedule:Day,
  {759aef6d-9039-43af-94cd-2a7a40ddba36}, !- Handle
  Heating Sch Default,                    !- Name
  {d5f65ec1-14b6-4d32-90ed-7a9e0a95c4b5}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24;                                     !- Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
  {76355b7e-b081-4d74-b6ef-4db3284fba92}, !- Handle
  Thermostat Setpoint Dual Setpoint 1,    !- Name
  {883283e1-41e5-4a83-a70e-536fccdea6b4}, !- Heating Setpoint Temperature Schedule Name
  {fb52d4d3-9afd-41a2-9cf1-d7c1f1470891}; !- Cooling Setpoint Temperature Schedule Name

OS:ScheduleTypeLimits,
  {d5f65ec1-14b6-4d32-90ed-7a9e0a95c4b5}, !- Handle
  Temperature,                            !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:ThermostatSetpoint:DualSetpoint,
  {0c43bbc1-e084-4cb9-8603-3201f678d94b}, !- Handle
  Thermostat Setpoint Dual Setpoint 2,    !- Name
  {883283e1-41e5-4a83-a70e-536fccdea6b4}, !- Heating Setpoint Temperature Schedule Name
  {fb52d4d3-9afd-41a2-9cf1-d7c1f1470891}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {2d738b13-05df-4e33-a5a0-0669856d38da}, !- Handle
  Thermostat Setpoint Dual Setpoint 3,    !- Name
  {883283e1-41e5-4a83-a70e-536fccdea6b4}, !- Heating Setpoint Temperature Schedule Name
  {fb52d4d3-9afd-41a2-9cf1-d7c1f1470891}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {5516ce3f-4938-45dd-adf7-e0949e2bdf3b}, !- Handle
  Thermostat Setpoint Dual Setpoint 4,    !- Name
  {883283e1-41e5-4a83-a70e-536fccdea6b4}, !- Heating Setpoint Temperature Schedule Name
  {fb52d4d3-9afd-41a2-9cf1-d7c1f1470891}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {87add25d-b81f-45f0-882c-f4c55ca1f0c7}, !- Handle
  Thermostat Setpoint Dual Setpoint 5,    !- Name
  {883283e1-41e5-4a83-a70e-536fccdea6b4}, !- Heating Setpoint Temperature Schedule Name
  {fb52d4d3-9afd-41a2-9cf1-d7c1f1470891}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {f0541bdc-f177-412c-b17a-03137a5ea120}, !- Handle
  Thermostat Setpoint Dual Setpoint 6,    !- Name
  {883283e1-41e5-4a83-a70e-536fccdea6b4}, !- Heating Setpoint Temperature Schedule Name
  {fb52d4d3-9afd-41a2-9cf1-d7c1f1470891}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {76f2c0dd-060b-4def-a405-677fbacea89d}, !- Handle
  Thermostat Setpoint Dual Setpoint 7,    !- Name
  {883283e1-41e5-4a83-a70e-536fccdea6b4}, !- Heating Setpoint Temperature Schedule Name
  {fb52d4d3-9afd-41a2-9cf1-d7c1f1470891}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {4d3d33fc-4e81-4b70-a32b-74e47a926cdf}, !- Handle
  Thermostat Setpoint Dual Setpoint 8,    !- Name
  {883283e1-41e5-4a83-a70e-536fccdea6b4}, !- Heating Setpoint Temperature Schedule Name
  {fb52d4d3-9afd-41a2-9cf1-d7c1f1470891}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {ebb18014-bfaf-4998-be88-8a4c28aa81a3}, !- Handle
  Thermostat Setpoint Dual Setpoint 9,    !- Name
  {883283e1-41e5-4a83-a70e-536fccdea6b4}, !- Heating Setpoint Temperature Schedule Name
  {fb52d4d3-9afd-41a2-9cf1-d7c1f1470891}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {b94ed2b5-16f3-416c-bfbb-6740aab1e1a0}, !- Handle
  Thermostat Setpoint Dual Setpoint 10,   !- Name
  {883283e1-41e5-4a83-a70e-536fccdea6b4}, !- Heating Setpoint Temperature Schedule Name
  {fb52d4d3-9afd-41a2-9cf1-d7c1f1470891}; !- Cooling Setpoint Temperature Schedule Name

OS:DefaultConstructionSet,
  {e71b4a91-aa43-4995-9768-b530153195ea}, ! Handle
  ASHRAE_189.1-2009_ClimateZone 4-5 (mdoff)_ConstSet, ! Name
  {3ff69925-c1d2-44db-8db6-b8ae81c5d4bc}, ! Default Exterior Surface Constructions Name
  {1c7a6aac-366e-44ed-9c57-ddbbd960a40f}, ! Default Interior Surface Constructions Name
  {05055ec3-ee24-4d83-9a90-77dc75a2800a}, ! Default Ground Contact Surface Constructions Name
  {e9ef75c1-a7c4-48bd-a1f0-72c8da22e982}, ! Default Exterior SubSurface Constructions Name
  {d4b12c2c-8373-483b-9e49-273866678258}, ! Default Interior SubSurface Constructions Name
  {8576a046-beed-4db8-b666-2e01dd7d5187}, ! Interior Partition Construction Name
  ,                                       ! Space Shading Construction Name
  ,                                       ! Building Shading Construction Name
  ,                                       ! Site Shading Construction Name
  ;                                       !- Adiabatic Surface Construction Name

OS:DefaultSurfaceConstructions,
  {3ff69925-c1d2-44db-8db6-b8ae81c5d4bc}, ! Handle
  ASHRAE_189.1-2009_ClimateZone 4-5 (mdoff)_Exterior_DefSurfCons, ! Name
  {054c9b6f-f331-4ba2-8931-0575b9717870}, ! Floor Construction Name
  {d33fc8a2-a17e-465d-9b83-84762537a3a6}, ! Wall Construction Name
  {b315a862-d76e-41f8-aa6f-556908dc392b}; ! Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {1c7a6aac-366e-44ed-9c57-ddbbd960a40f}, ! Handle
  000_Interior_DefSurfCons,               ! Name
  {67c16dd1-ada4-4b07-bf81-369f3fdd4f11}, ! Floor Construction Name
  {f1c2daef-c2f1-42d4-9690-00453ee64c83}, ! Wall Construction Name
  {7bcc5b32-753b-433d-a7d6-b8c97c14e9a7}; ! Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {05055ec3-ee24-4d83-9a90-77dc75a2800a}, ! Handle
  000_Ground_DefSurfCons,                 ! Name
  {054c9b6f-f331-4ba2-8931-0575b9717870}, ! Floor Construction Name
  {054c9b6f-f331-4ba2-8931-0575b9717870}, ! Wall Construction Name
  {054c9b6f-f331-4ba2-8931-0575b9717870}; ! Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {e9ef75c1-a7c4-48bd-a1f0-72c8da22e982}, ! Handle
  ASHRAE_189.1-2009_ClimateZone 4-5 (mdoff)_Exterior_DefSubCons, ! Name
  {d1598dfb-0f3d-4680-bce4-265e91c97c04}, ! Fixed Window Construction Name
  {d1598dfb-0f3d-4680-bce4-265e91c97c04}, ! Operable Window Construction Name
  {fc9cc4be-3589-45a9-9e03-b05e9087a17c}, ! Door Construction Name
  {ab766e0d-a024-4693-9b6c-2094b161f794}, ! Glass Door Construction Name
  ,                                       ! Overhead Door Construction Name
  {ab766e0d-a024-4693-9b6c-2094b161f794}, ! Skylight Construction Name
  {c3f28853-5ebf-4780-bc15-fc928f2bd560}, ! Tubular Daylight Dome Construction Name
  {c3f28853-5ebf-4780-bc15-fc928f2bd560}; ! Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {d4b12c2c-8373-483b-9e49-273866678258}, ! Handle
  000_Interior_DefSubCons,                ! Name
  {c3f28853-5ebf-4780-bc15-fc928f2bd560}, ! Fixed Window Construction Name
  {c3f28853-5ebf-4780-bc15-fc928f2bd560}, ! Operable Window Construction Name
  {86500485-9a97-4c0a-9f8e-a184f4eba536}, ! Door Construction Name
  {ab766e0d-a024-4693-9b6c-2094b161f794}, ! Glass Door Construction Name
  ,                                       ! Overhead Door Construction Name
  {ab766e0d-a024-4693-9b6c-2094b161f794}, ! Skylight Construction Name
  {c3f28853-5ebf-4780-bc15-fc928f2bd560}, ! Tubular Daylight Dome Construction Name
  {c3f28853-5ebf-4780-bc15-fc928f2bd560}; ! Tubular Daylight Diffuser Construction Name

OS:Construction,
  {8576a046-beed-4db8-b666-2e01dd7d5187}, ! Handle
  000_Interior Partition,                 ! Name
  ,                                       ! Surface Rendering Name
  {5722bd84-e492-4ee4-ab13-d20fb163eaee}; ! Layer 1

OS:Construction,
  {054c9b6f-f331-4ba2-8931-0575b9717870}, ! Handle
  000_ExtSlabCarpet_4in_ClimateZone 1-8,  ! Name
  ,                                       ! Surface Rendering Name
  {4457559e-8300-482a-a7dd-a48832f33d26}, ! Layer 1
  {3ae4173d-d055-4438-a4a7-d01e4caa667f}; ! Layer 2

OS:Construction,
  {d33fc8a2-a17e-465d-9b83-84762537a3a6}, ! Handle
  ASHRAE_189.1-2009_ExtWall_SteelFrame_ClimateZone 4-8, ! Name
  ,                                       ! Surface Rendering Name
  {616a0cc4-969c-4ae5-a2f0-c262740772c1}, ! Layer 1
  {1c869ce5-07bc-45ca-a13e-f06104fb0b01}, ! Layer 2
  {c0415511-75e4-4496-8e3f-63a76fea1d19}; ! Layer 3

OS:Construction,
  {b315a862-d76e-41f8-aa6f-556908dc392b}, ! Handle
  ASHRAE_189.1-2009_ExtRoof_IEAD_ClimateZone 2-5, ! Name
  ,                                       ! Surface Rendering Name
  {008e189c-7e21-428f-824d-e1e62a303b73}, ! Layer 1
  {856ab0d8-4075-4587-98bd-0ad590145752}, ! Layer 2
  {a484b3d8-1c19-40fa-9375-eaaec5fb32f7}; ! Layer 3

OS:Construction,
  {67c16dd1-ada4-4b07-bf81-369f3fdd4f11}, ! Handle
  000_Interior Floor,                     ! Name
  ,                                       ! Surface Rendering Name
  {482e65a5-4338-4370-9dd9-e45c0173ce80}, ! Layer 1
  {1b8cfd3e-cb90-417a-8d18-6a1ea1a33b86}, ! Layer 2
  {62f820e2-b181-4385-b0ef-70652500cb70}; ! Layer 3

OS:Construction,
  {f1c2daef-c2f1-42d4-9690-00453ee64c83}, ! Handle
  000_Interior Wall,                      ! Name
  ,                                       ! Surface Rendering Name
  {9654ba8c-c05f-47ec-adf3-5086dab3ac72}, ! Layer 1
  {ae93606d-64b1-4022-a7c1-fdde4ba421be}, ! Layer 2
  {9654ba8c-c05f-47ec-adf3-5086dab3ac72}; ! Layer 3

OS:Construction,
  {7bcc5b32-753b-433d-a7d6-b8c97c14e9a7}, ! Handle
  000_Interior Ceiling,                   ! Name
  ,                                       ! Surface Rendering Name
  {62f820e2-b181-4385-b0ef-70652500cb70}, ! Layer 1
  {1b8cfd3e-cb90-417a-8d18-6a1ea1a33b86}, ! Layer 2
  {482e65a5-4338-4370-9dd9-e45c0173ce80}; ! Layer 3

OS:Construction,
  {d1598dfb-0f3d-4680-bce4-265e91c97c04}, ! Handle
  ASHRAE_189.1-2009_ExtWindow_ClimateZone 4-5, ! Name
  ,                                       ! Surface Rendering Name
  {0b22632a-7eae-4cf7-82e6-051412053704}; ! Layer 1

OS:Construction,
  {fc9cc4be-3589-45a9-9e03-b05e9087a17c}, ! Handle
  000_Exterior Door,                      ! Name
  ,                                       ! Surface Rendering Name
  {9675f9d0-295a-49ca-aada-efe30d7e7a27}, ! Layer 1
  {47f32c69-39de-4b86-b126-e672e7580e9b}; ! Layer 2

OS:Construction,
  {ab766e0d-a024-4693-9b6c-2094b161f794}, ! Handle
  000_Exterior Window,                    ! Name
  ,                                       ! Surface Rendering Name
  {2d8c9c3e-b072-4468-a148-01c36f954fd7}, ! Layer 1
  {43696eb8-80cf-47d2-8f86-83f577d131be}, ! Layer 2
  {2d8c9c3e-b072-4468-a148-01c36f954fd7}; ! Layer 3

OS:Construction,
  {c3f28853-5ebf-4780-bc15-fc928f2bd560}, ! Handle
  000_Interior Window,                    ! Name
  ,                                       ! Surface Rendering Name
  {2d8c9c3e-b072-4468-a148-01c36f954fd7}; ! Layer 1

OS:Construction,
  {86500485-9a97-4c0a-9f8e-a184f4eba536}, ! Handle
  000_Interior Door,                      ! Name
  ,                                       ! Surface Rendering Name
  {5722bd84-e492-4ee4-ab13-d20fb163eaee}; ! Layer 1

OS:Material,
  {5722bd84-e492-4ee4-ab13-d20fb163eaee}, !- Handle
  000_G05 25mm wood,                      !- Name
  MediumSmooth,                           !- Roughness
  0.025399999999999999,                   !- Thickness {m}
  0.14999999999999999,                    !- Conductivity {W/m-K}
  608,                                    !- Density {kg/m3}
  1630;                                   !- Specific Heat {J/kg-K}

OS:Material,
  {4457559e-8300-482a-a7dd-a48832f33d26}, !- Handle
  MAT-CC05 4 HW CONCRETE,                 !- Name
  Rough,                                  !- Roughness
  0.1016,                                 !- Thickness {m}
  1.3109999999999999,                     !- Conductivity {W/m-K}
  2240,                                   !- Density {kg/m3}
  836.8,                                  !- Specific Heat {J/kg-K}
  0.90000000000000002,                    !- Thermal Absorptance
  0.69999999999999996,                    !- Solar Absorptance
  0.69999999999999996;                    !- Visible Absorptance

OS:Material:NoMass,
  {3ae4173d-d055-4438-a4a7-d01e4caa667f}, ! Handle
  CP02 CARPET PAD,                        ! Name
  VeryRough,                              ! Roughness
  0.2165,                                 ! Thermal Resistance
  0.90000000000000002,                    ! Thermal Absorptance
  0.69999999999999996,                    ! Solar Absorptance
  0.80000000000000004;                    ! Visible Absorptance

OS:Material:NoMass,
  {616a0cc4-969c-4ae5-a2f0-c262740772c1}, ! Handle
  MAT-SHEATH,                             ! Name
  Rough,                                  ! Roughness
  0.36259999999999998,                    ! Thermal Resistance
  0.90000000000000002,                    ! Thermal Absorptance
  0.69999999999999996,                    ! Solar Absorptance
  0.69999999999999996;                    ! Visible Absorptance

OS:Material,
  {1c869ce5-07bc-45ca-a13e-f06104fb0b01}, !- Handle
  Wall Insulation [39],                   !- Name
  MediumRough,                            !- Roughness
  0.11840000000000001,                    !- Thickness {m}
  0.044999999999999998,                   !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.8,                                  !- Specific Heat {J/kg-K}
  0.90000000000000002,                    !- Thermal Absorptance
  0.69999999999999996,                    !- Solar Absorptance
  0.69999999999999996;                    !- Visible Absorptance

OS:Material,
  {c0415511-75e4-4496-8e3f-63a76fea1d19}, !- Handle
  1/2IN Gypsum,                           !- Name
  Smooth,                                 !- Roughness
  0.012699999999999999,                   !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  784.89999999999998,                     !- Density {kg/m3}
  830,                                    !- Specific Heat {J/kg-K}
  0.90000000000000002,                    !- Thermal Absorptance
  0.92000000000000004,                    !- Solar Absorptance
  0.92000000000000004;                    !- Visible Absorptance

OS:Material,
  {008e189c-7e21-428f-824d-e1e62a303b73}, !- Handle
  Roof Membrane,                          !- Name
  VeryRough,                              !- Roughness
  0.0094999999999999998,                  !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  1121.29,                                !- Density {kg/m3}
  1460,                                   !- Specific Heat {J/kg-K}
  0.90000000000000002,                    !- Thermal Absorptance
  0.69999999999999996,                    !- Solar Absorptance
  0.69999999999999996;                    !- Visible Absorptance

OS:Material,
  {856ab0d8-4075-4587-98bd-0ad590145752}, !- Handle
  Roof Insulation [21],                   !- Name
  MediumRough,                            !- Roughness
  0.21049999999999999,                    !- Thickness {m}
  0.049000000000000002,                   !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.8,                                  !- Specific Heat {J/kg-K}
  0.90000000000000002,                    !- Thermal Absorptance
  0.69999999999999996,                    !- Solar Absorptance
  0.69999999999999996;                    !- Visible Absorptance

OS:Material,
  {a484b3d8-1c19-40fa-9375-eaaec5fb32f7}, !- Handle
  Metal Decking,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0015,                                 !- Thickness {m}
  45.006,                                 !- Conductivity {W/m-K}
  7680,                                   !- Density {kg/m3}
  418.4,                                  !- Specific Heat {J/kg-K}
  0.90000000000000002,                    !- Thermal Absorptance
  0.69999999999999996,                    !- Solar Absorptance
  0.29999999999999999;                    !- Visible Absorptance

OS:Material,
  {482e65a5-4338-4370-9dd9-e45c0173ce80}, !- Handle
  000_F16 Acoustic tile,                  !- Name
  MediumSmooth,                           !- Roughness
  0.019099999999999999,                   !- Thickness {m}
  0.059999999999999998,                   !- Conductivity {W/m-K}
  368,                                    !- Density {kg/m3}
  590;                                    !- Specific Heat {J/kg-K}

OS:Material:AirGap,
  {1b8cfd3e-cb90-417a-8d18-6a1ea1a33b86}, ! Handle
  000_F05 Ceiling air space resistance,   ! Name
  0.17999999999999999;                    ! Thermal Resistance

OS:Material,
  {62f820e2-b181-4385-b0ef-70652500cb70}, !- Handle
  000_M11 100mm lightweight concrete,     !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  0.53000000000000003,                    !- Conductivity {W/m-K}
  1280,                                   !- Density {kg/m3}
  840;                                    !- Specific Heat {J/kg-K}

OS:Material,
  {9654ba8c-c05f-47ec-adf3-5086dab3ac72}, !- Handle
  000_G01a 19mm gypsum board,             !- Name
  MediumSmooth,                           !- Roughness
  0.019,                                  !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090;                                   !- Specific Heat {J/kg-K}

OS:Material:AirGap,
  {ae93606d-64b1-4022-a7c1-fdde4ba421be}, ! Handle
  000_F04 Wall air space resistance,      ! Name
  0.14999999999999999;                    ! Thermal Resistance

OS:WindowMaterial:Glazing,
  {0b22632a-7eae-4cf7-82e6-051412053704}, ! Handle
  Theoretical Glass [207],                ! Name
  SpectralAverage,                        ! Optical Data Type
  ,                                       ! Window Glass Spectral Data Set Name
  0.0030000000000000001,                  ! Thickness
  0.33110000000000001,                    ! Solar Transmittance at Normal Incidence
  0.61890000000000001,                    ! Front Side Solar Reflectance at Normal Incidence
  0.61890000000000001,                    ! Back Side Solar Reflectance at Normal Incidence
  0.44,                                   ! Visible Transmittance at Normal Incidence
  0.51000000000000001,                    ! Front Side Visible Reflectance at Normal Incidence
  0.51000000000000001,                    ! Back Side Visible Reflectance at Normal Incidence
  0,                                      ! Infrared Transmittance at Normal Incidence
  0.90000000000000002,                    ! Front Side Infrared Hemispherical Emissivity
  0.90000000000000002,                    ! Back Side Infrared Hemispherical Emissivity
  0.013299999999999999,                   ! Conductivity
  1,                                      ! Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     ! Solar Diffusing

OS:Material,
  {9675f9d0-295a-49ca-aada-efe30d7e7a27}, !- Handle
  000_F08 Metal surface,                  !- Name
  Smooth,                                 !- Roughness
  0.00080000000000000004,                 !- Thickness {m}
  45.280000000000001,                     !- Conductivity {W/m-K}
  7824,                                   !- Density {kg/m3}
  500;                                    !- Specific Heat {J/kg-K}

OS:Material,
  {47f32c69-39de-4b86-b126-e672e7580e9b}, !- Handle
  000_I01 25mm insulation board,          !- Name
  MediumRough,                            !- Roughness
  0.025399999999999999,                   !- Thickness {m}
  0.029999999999999999,                   !- Conductivity {W/m-K}
  43,                                     !- Density {kg/m3}
  1210;                                   !- Specific Heat {J/kg-K}

OS:WindowMaterial:Glazing,
  {2d8c9c3e-b072-4468-a148-01c36f954fd7}, ! Handle
  000_Clear 3mm,                          ! Name
  SpectralAverage,                        ! Optical Data Type
  ,                                       ! Window Glass Spectral Data Set Name
  0.0030000000000000001,                  ! Thickness
  0.83699999999999997,                    ! Solar Transmittance at Normal Incidence
  0.074999999999999997,                   ! Front Side Solar Reflectance at Normal Incidence
  0.074999999999999997,                   ! Back Side Solar Reflectance at Normal Incidence
  0.89800000000000002,                    ! Visible Transmittance at Normal Incidence
  0.081000000000000003,                   ! Front Side Visible Reflectance at Normal Incidence
  0.081000000000000003,                   ! Back Side Visible Reflectance at Normal Incidence
  0,                                      ! Infrared Transmittance at Normal Incidence
  0.83999999999999997,                    ! Front Side Infrared Hemispherical Emissivity
  0.83999999999999997,                    ! Back Side Infrared Hemispherical Emissivity
  0.90000000000000002,                    ! Conductivity
  ,                                       ! Dirt Correction Factor for Solar and Visible Transmittance
  ;                                       ! Solar Diffusing

OS:WindowMaterial:Gas,
  {43696eb8-80cf-47d2-8f86-83f577d131be}, ! Handle
  000_Air 13mm,                           ! Name
  Air,                                    ! Gas Type
  0.012699999999999999;                   ! Thickness

OS:Building,
  {a9fc2762-0eb2-4929-be33-686210edcc10}, !- Handle
  Building 1,                             !- Name
  ,                                       !- Building Sector Type
  ,                                       !- North Axis {deg}
  ,                                       !- Nominal Floor to Floor Height {m}
  {ca9c184c-c6ea-44a8-83d5-bb275af069af}, !- Space Type Name
  {e71b4a91-aa43-4995-9768-b530153195ea}, !- Default Construction Set Name
  ;                                       !- Default Schedule Set Name

OS:Construction,
  {5e956253-e97f-4ba4-a2c9-29d1faa21210}, ! Handle
  Air_Wall,                               ! Name
  ,                                       ! Surface Rendering Name
  {07d6c581-730c-46eb-84f5-fd7c462c8669}; ! Layer 1

OS:Material:AirWall,
  {07d6c581-730c-46eb-84f5-fd7c462c8669}, ! Handle
  OS:Material:AirWall 1;                  ! Name

OS:SpaceType,
  {ca9c184c-c6ea-44a8-83d5-bb275af069af}, !- Handle
  Baseline Model Space Type,              !- Name
  ,                                       !- Default Construction Set Name
  {6896c7da-3f9d-41fd-bf3e-066d0cd356a8}, !- Default Schedule Set Name
  ,                                       !- Group Rendering Name
  {200eab85-f417-488c-8bcc-1d1ac6d243d9}; !- Design Specification Outdoor Air Object Name

OS:DefaultScheduleSet,
  {6896c7da-3f9d-41fd-bf3e-066d0cd356a8}, !- Handle
  Baseline Model Schedule Set,            !- Name
  ,                                       !- Hours of Operation Schedule Name
  {5f0fd780-4532-428a-93cf-1c0f494af8ff}, !- Number of People Schedule Name
  {8c96becf-3dc3-42af-a030-556bdce2cd5d}, !- People Activity Level Schedule Name
  {5f0fd780-4532-428a-93cf-1c0f494af8ff}, !- Lighting Schedule Name
  {5f0fd780-4532-428a-93cf-1c0f494af8ff}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {4d84ee66-cb17-4121-bb1f-525fc4d79b8d}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {4d84ee66-cb17-4121-bb1f-525fc4d79b8d}, !- Handle
  Baseline Model Infiltration Schedule,   !- Name
  {bbbe5aba-a570-4b06-9367-78d4f95c1ce7}, !- Schedule Type Limits Name
  {e1389aac-cd3d-459e-bddb-7b0aa121d902}, !- Default Day Schedule Name
  {538d7b86-0575-4883-bda9-7a3bece7f551}, !- Summer Design Day Schedule Name
  {660977e7-ba4c-452b-8885-7415660124d0}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {e1389aac-cd3d-459e-bddb-7b0aa121d902}, !- Handle
  Baseline Model Infiltration Schedule Schedule All Days, !- Name
  {bbbe5aba-a570-4b06-9367-78d4f95c1ce7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {357e0f59-5fbc-4c94-996f-ff5dbd833c8a}, !- Handle
  Schedule Day 2,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {660977e7-ba4c-452b-8885-7415660124d0}, !- Handle
  Baseline Model Infiltration Schedule Winter Design Day, !- Name
  {bbbe5aba-a570-4b06-9367-78d4f95c1ce7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {b50b23ea-bec6-4f22-8a10-83e341b0e2df}, !- Handle
  Schedule Day 3,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {538d7b86-0575-4883-bda9-7a3bece7f551}, !- Handle
  Baseline Model Infiltration Schedule Summer Design Day, !- Name
  {bbbe5aba-a570-4b06-9367-78d4f95c1ce7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:ScheduleTypeLimits,
  {bbbe5aba-a570-4b06-9367-78d4f95c1ce7}, !- Handle
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:Schedule:Ruleset,
  {5f0fd780-4532-428a-93cf-1c0f494af8ff}, !- Handle
  Baseline Model People Lights and Equipment Schedule, !- Name
  {bbbe5aba-a570-4b06-9367-78d4f95c1ce7}, !- Schedule Type Limits Name
  {082cd762-f1ab-426b-8f73-d3b6fbcbb82c}, !- Default Day Schedule Name
  {fe89745a-7c2e-4a91-a271-e1126f23aa77}, !- Summer Design Day Schedule Name
  {01b17e48-99b4-4160-9efb-1c81d04bda0b}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {082cd762-f1ab-426b-8f73-d3b6fbcbb82c}, !- Handle
  Baseline Model People Lights and Equipment Schedule Schedule Week Day, !- Name
  {bbbe5aba-a570-4b06-9367-78d4f95c1ce7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.95,                                   !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  17,                                     !- Hour 6
  0,                                      !- Minute 6
  0.95,                                   !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  0.7,                                    !- Value Until Time 7
  20,                                     !- Hour 8
  0,                                      !- Minute 8
  0.4,                                    !- Value Until Time 8
  22,                                     !- Hour 9
  0,                                      !- Minute 9
  0.1,                                    !- Value Until Time 9
  24,                                     !- Hour 10
  0,                                      !- Minute 10
  0.05;                                   !- Value Until Time 10

OS:Schedule:Day,
  {194ff158-87db-4f1b-bedf-d539b85f89d4}, !- Handle
  Schedule Day 4,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {01b17e48-99b4-4160-9efb-1c81d04bda0b}, !- Handle
  Baseline Model People Lights and Equipment Schedule Winter Design Day, !- Name
  {bbbe5aba-a570-4b06-9367-78d4f95c1ce7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {ad6dcf23-d582-4abf-9897-1119a691debd}, !- Handle
  Schedule Day 5,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {fe89745a-7c2e-4a91-a271-e1126f23aa77}, !- Handle
  Baseline Model People Lights and Equipment Schedule Summer Design Day, !- Name
  {bbbe5aba-a570-4b06-9367-78d4f95c1ce7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {fdd424e7-618a-440c-8ae9-d9c4465c9b76}, !- Handle
  Baseline Model People Lights and Equipment Schedule Saturday Rule, !- Name
  {5f0fd780-4532-428a-93cf-1c0f494af8ff}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {3a4d8c03-a850-4974-8f41-deb2982ebe75}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes;                                    !- Apply Saturday

OS:Schedule:Day,
  {3a4d8c03-a850-4974-8f41-deb2982ebe75}, !- Handle
  Baseline Model People Lights and Equipment Schedule Saturday, !- Name
  {bbbe5aba-a570-4b06-9367-78d4f95c1ce7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  14,                                     !- Hour 3
  0,                                      !- Minute 3
  0.5,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.1,                                    !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {081236ac-9578-460b-9a89-aebc61380ae0}, !- Handle
  Baseline Model People Lights and Equipment Schedule Sunday Rule, !- Name
  {5f0fd780-4532-428a-93cf-1c0f494af8ff}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {7268e870-2478-4b1f-ac5c-abf75a071826}, !- Day Schedule Name
  Yes;                                    !- Apply Sunday

OS:Schedule:Day,
  {7268e870-2478-4b1f-ac5c-abf75a071826}, !- Handle
  Baseline Model People Lights and Equipment Schedule Schedule Sunday, !- Name
  {bbbe5aba-a570-4b06-9367-78d4f95c1ce7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {8c96becf-3dc3-42af-a030-556bdce2cd5d}, !- Handle
  Baseline Model People Activity Schedule, !- Name
  {46b34d26-795c-424f-b220-6e7e78cca7aa}, !- Schedule Type Limits Name
  {0dbbec75-dc90-4101-84c7-7d142bb0f028}; !- Default Day Schedule Name

OS:Schedule:Day,
  {0dbbec75-dc90-4101-84c7-7d142bb0f028}, !- Handle
  Baseline Model People Activity Schedule Default, !- Name
  {46b34d26-795c-424f-b220-6e7e78cca7aa}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {46b34d26-795c-424f-b220-6e7e78cca7aa}, !- Handle
  ActivityLevel,                          !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:DesignSpecification:OutdoorAir,
  {200eab85-f417-488c-8bcc-1d1ac6d243d9}, !- Handle
  Baseline Model OA,                      !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {652d5875-db1e-4081-931e-f246963727c2}, !- Handle
  Baseline Model Infiltration,            !- Name
  {ca9c184c-c6ea-44a8-83d5-bb275af069af}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0003048,                              !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:People:Definition,
  {90f988bd-c775-4e8a-9e73-5a0863b256d1}, !- Handle
  Baseline Model People Definition,       !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0538195520835486,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {cc1a9416-c4fd-4eca-bd23-6d6b2c0cd227}, !- Handle
  Baseline Model People,                  !- Name
  {90f988bd-c775-4e8a-9e73-5a0863b256d1}, !- People Definition Name
  {ca9c184c-c6ea-44a8-83d5-bb275af069af}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {01bc7ed5-2eb2-4f82-b9a0-7aa81171fe52}, !- Handle
  Baseline Model Lights Definition,       !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  10.7639104167097,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {961b1fa7-88dc-419d-9f35-3ca63140c3e9}, !- Handle
  Baseline Model Lights,                  !- Name
  {01bc7ed5-2eb2-4f82-b9a0-7aa81171fe52}, !- Lights Definition Name
  {ca9c184c-c6ea-44a8-83d5-bb275af069af}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {53bbd635-de18-4870-94b8-6baaad5000f7}, !- Handle
  Baseline Model Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  10.7639104167097,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {3804c037-50bf-433b-be20-f0abf5b70eed}, !- Handle
  Baseline Model Electric Equipment,      !- Name
  {53bbd635-de18-4870-94b8-6baaad5000f7}, !- Electric Equipment Definition Name
  {ca9c184c-c6ea-44a8-83d5-bb275af069af}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:SizingPeriod:DesignDay,
  {8358643e-2e5a-4c58-af6a-8fb1a1596f5f}, !- Handle
  Chicago Ohare Intl Ap Ann Htg 99.6% Condns DB, !- Name
  -20,                                    !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  -20,                                    !- Humidity Indicating Conditions at Maximum Dry-Bulb
  98934,                                  !- Barometric Pressure {Pa}
  4.9,                                    !- Wind Speed {m/s}
  270,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  WinterDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {17a0b07d-24e9-48bd-a33c-74b9cac23f2b}, !- Handle
  Chicago Ohare Intl Ap Ann Clg .4% Condns DB=>MWB, !- Name
  33.3,                                   !- Maximum Dry-Bulb Temperature {C}
  10.5,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  23.7,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  98934,                                  !- Barometric Pressure {Pa}
  5.2,                                    !- Wind Speed {m/s}
  230,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.455,                                  !- ASHRAE Taub {dimensionless}
  2.05;                                   !- ASHRAE Taud {dimensionless}

OS:SimulationControl,
  {ad123637-4290-4967-a45a-03c590bfe8eb}, !- Handle
  ,                                       !- Do Zone Sizing Calculation
  ,                                       !- Do System Sizing Calculation
  ,                                       !- Do Plant Sizing Calculation
  No,                                     !- Run Simulation for Sizing Periods
  Yes;                                    !- Run Simulation for Weather File Run Periods

OS:Timestep,
  {3eef01b0-2b1c-4ce5-a9dc-a0839e8de844}, !- Handle
  4;                                      !- Number of Timesteps per Hour

OS:AirConditioner:VariableRefrigerantFlow,
  {9be8cfd9-8170-4e29-baac-2afff6e19ac5}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1, !- Name
  {d56404d9-43e9-4050-87a5-a7a028ba0804}, !- Availability Schedule
  autosize,                               !- Gross Rated Total Cooling Capacity {W}
  3.3,                                    !- Gross Rated Cooling COP {W/W}
  -5,                                     !- Minimum Outdoor Temperature in Cooling Mode {C}
  43,                                     !- Maximum Outdoor Temperature in Cooling Mode {C}
  {05e77249-ee5a-49d0-80ef-31b88a4f300d}, !- Cooling Capacity Ratio Modifier Function of Low Temperature Curve Name
  {02da24e2-e53f-49bc-a5c7-6e7bf6de055b}, !- Cooling Capacity Ratio Boundary Curve Name
  {c1755cea-28a2-4769-bad3-ebf3617c6b44}, !- Cooling Capacity Ratio Modifier Function of High Temperature Curve Name
  {782aa275-ea3e-4cea-8ccc-f880399ed053}, !- Cooling Energy Input Ratio Modifier Function of Low Temperature Curve Name
  {f5ba49a0-1f38-4f53-b49d-c119218b3198}, !- Cooling Energy Input Ratio Boundary Curve Name
  {c55a0f12-c86e-4b0d-974a-ee896d47d5cf}, !- Cooling Energy Input Ratio Modifier Function of High Temperature Curve Name
  {921beda3-9d2b-4086-88c5-2e415d03c243}, !- Cooling Energy Input Ratio Modifier Function of Low Part-Load Ratio Curve Name
  {786fdf38-4186-4332-9d4e-e59fb49385f6}, !- Cooling Energy Input Ratio Modifier Function of High Part-Load Ratio Curve Name
  {b2eda421-6e1e-400e-95c1-6eca97e1c63d}, !- Cooling Combination Ratio Correction Factor Curve Name
  {4740d219-85aa-44ad-afa8-3feac6f65e26}, !- Cooling Part-Load Fraction Correlation Curve Name
  autosize,                               !- Gross Rated Heating Capacity {W}
  1,                                      !- Rated Heating Capacity Sizing Ratio {W/W}
  3.5,                                    !- Rated Heating COP {W/W}
  -20,                                    !- Minimum Outdoor Temperature in Heating Mode {C}
  60,                                     !- Maximum Outdoor Temperature in Heating Mode {C}
  {97f413a2-36f8-46d2-bce7-c82c0cedf8ce}, !- Heating Capacity Ratio Modifier Function of Low Temperature Curve Name
  {e3372e71-0f23-493d-9132-84985b07c6bf}, !- Heating Capacity Ratio Boundary Curve Name
  {e2e80753-35f8-46ce-8403-fbf03d15631e}, !- Heating Capacity Ratio Modifier Function of High Temperature Curve Name
  {de5cb1b5-fe1c-4227-bfcb-f74401ae4653}, !- Heating Energy Input Ratio Modifier Function of Low Temperature Curve Name
  {2b000163-1140-40a0-9bed-5f69c21d56b9}, !- Heating Energy Input Ratio Boundary Curve Name
  {ab273b64-443d-4409-8552-d66586159347}, !- Heating Energy Input Ratio Modifier Function of High Temperature Curve Name
  DryBulbTemperature,                     !- Heating Performance Curve Outdoor Temperature Type
  {55871561-2830-4bdf-a970-06e45fa1a5d1}, !- Heating Energy Input Ratio Modifier Function of Low Part-Load Ratio Curve Name
  {1ffef4f6-2c44-42d6-b085-9b555c102876}, !- Heating Energy Input Ratio Modifier Function of High Part-Load Ratio Curve Name
  {d937800c-45d9-46f8-bca0-3c2b0404fda9}, !- Heating Combination Ratio Correction Factor Curve Name
  {4740d219-85aa-44ad-afa8-3feac6f65e26}, !- Heating Part-Load Fraction Correlation Curve Name
  0.5,                                    !- Minimum Heat Pump Part-Load Ratio {dimensionless}
  ,                                       !- Zone Name for Master Thermostat Location
  LoadPriority,                           !- Master Thermostat Priority Control Type
  ,                                       !- Thermostat Priority Schedule
  {193e283f-f1a9-4163-b73c-b611b07b754c}, !- Zone Terminal Unit List
  No,                                     !- Heat Pump Waste Heat Recovery
  30,                                     !- Equivalent Piping Length used for Piping Correction Factor in Cooling Mode {m}
  10,                                     !- Vertical Height used for Piping Correction Factor {m}
  {12555a7e-d7b8-4653-a732-f5979ec5f11a}, !- Piping Correction Factor for Length in Cooling Mode Curve Name
  -0.000386,                              !- Piping Correction Factor for Height in Cooling Mode Coefficient {1/m}
  30,                                     !- Equivalent Piping Length used for Piping Correction Factor in Heating Mode {m}
  ,                                       !- Piping Correction Factor for Length in Heating Mode Curve Name
  0,                                      !- Piping Correction Factor for Height in Heating Mode Coefficient {1/m}
  15,                                     !- Crankcase Heater Power per Compressor {W}
  3,                                      !- Number of Compressors {dimensionless}
  0.33,                                   !- Ratio of Compressor Size to Total Compressor Capacity {W/W}
  7,                                      !- Maximum Outdoor Dry-bulb Temperature for Crankcase Heater {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  ,                                       !- Defrost Energy Input Ratio Modifier Function of Temperature Curve Name
  0.058333,                               !- Defrost Time Period Fraction {dimensionless}
  1e-07,                                  !- Resistive Defrost Heater Capacity {W}
  7,                                      !- Maximum Outdoor Dry-bulb Temperature for Defrost Operation {C}
  ,                                       !- Condenser Type
  {764f7acc-344a-46e8-b1cd-9d58e1872a72}, !- Condenser Inlet Node
  {927cba09-4a6b-4f8d-8c07-37edb09fd6d6}, !- Condenser Outlet Node
  autosize,                               !- Water Condenser Volume Flow Rate {m3/s}
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  ,                                       !- Supply Water Storage Tank
  0,                                      !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ,                                       !- Basin Heater Operating Schedule
  Electricity,                            !- Fuel Type
  0,                                      !- Minimum Outdoor Temperature in Heat Recovery Mode {C}
  20,                                     !- Maximum Outdoor Temperature in Heat Recovery Mode {C}
  ,                                       !- Heat Recovery Cooling Capacity Modifier Curve Name
  0.5,                                    !- Initial Heat Recovery Cooling Capacity Fraction {W/W}
  0.083,                                  !- Heat Recovery Cooling Capacity Time Constant {hr}
  ,                                       !- Heat Recovery Cooling Energy Modifier Curve Name
  1,                                      !- Initial Heat Recovery Cooling Energy Fraction {W/W}
  0,                                      !- Heat Recovery Cooling Energy Time Constant {hr}
  ,                                       !- Heat Recovery Heating Capacity Modifier Curve Name
  0.5,                                    !- Initial Heat Recovery Heating Capacity Fraction {W/W}
  0.083,                                  !- Heat Recovery Heating Capacity Time Constant {hr}
  ,                                       !- Heat Recovery Heating Energy Modifier Curve Name
  0.5,                                    !- Initial Heat Recovery Heating Energy Fraction {W/W}
  0;                                      !- Heat Recovery Heating Energy Time Constant {hr}

OS:Schedule:Constant,
  {d56404d9-43e9-4050-87a5-a7a028ba0804}, !- Handle
  Always On Discrete,                     !- Name
  {8dfa1e13-60ee-4d9e-86f0-9237797fff51}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ScheduleTypeLimits,
  {8dfa1e13-60ee-4d9e-86f0-9237797fff51}, !- Handle
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:Curve:Biquadratic,
  {05e77249-ee5a-49d0-80ef-31b88a4f300d}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 VRFCoolCapFT, !- Name
  0.576882692,                            !- Coefficient1 Constant
  0.017447952,                            !- Coefficient2 x
  0.000583269,                            !- Coefficient3 x**2
  -1.76324e-06,                           !- Coefficient4 y
  -7.474e-09,                             !- Coefficient5 y**2
  -1.30413e-07,                           !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  -5,                                     !- Minimum Value of y
  23;                                     !- Maximum Value of y

OS:Curve:Cubic,
  {02da24e2-e53f-49bc-a5c7-6e7bf6de055b}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 VRFCoolCapFTBoundary, !- Name
  25.73,                                  !- Coefficient1 Constant
  -0.03150043,                            !- Coefficient2 x
  -0.01416595,                            !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  11,                                     !- Minimum Value of x
  30;                                     !- Maximum Value of x

OS:Curve:Biquadratic,
  {c1755cea-28a2-4769-bad3-ebf3617c6b44}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 VRFCoolCapFTHi, !- Name
  0.6867358,                              !- Coefficient1 Constant
  0.0207631,                              !- Coefficient2 x
  0.0005447,                              !- Coefficient3 x**2
  -0.0016218,                             !- Coefficient4 y
  -4.259e-07,                             !- Coefficient5 y**2
  -0.0003392,                             !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  16,                                     !- Minimum Value of y
  43;                                     !- Maximum Value of y

OS:Curve:Biquadratic,
  {782aa275-ea3e-4cea-8ccc-f880399ed053}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 VRFCoolEIRFT, !- Name
  0.989010541,                            !- Coefficient1 Constant
  -0.02347967,                            !- Coefficient2 x
  0.000199711,                            !- Coefficient3 x**2
  0.005968336,                            !- Coefficient4 y
  -1.0289e-07,                            !- Coefficient5 y**2
  -0.00015686,                            !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  -5,                                     !- Minimum Value of y
  23;                                     !- Maximum Value of y

OS:Curve:Cubic,
  {f5ba49a0-1f38-4f53-b49d-c119218b3198}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 VRFCoolEIRFTBoundary, !- Name
  25.73473775,                            !- Coefficient1 Constant
  -0.03150043,                            !- Coefficient2 x
  -0.01416595,                            !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  15,                                     !- Minimum Value of x
  24;                                     !- Maximum Value of x

OS:Curve:Biquadratic,
  {c55a0f12-c86e-4b0d-974a-ee896d47d5cf}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 VRFCoolEIRFTHi, !- Name
  -1.4395110176,                          !- Coefficient1 Constant
  0.1619850459,                           !- Coefficient2 x
  -0.0034911781,                          !- Coefficient3 x**2
  0.0269442645,                           !- Coefficient4 y
  0.0001346163,                           !- Coefficient5 y**2
  -0.0006714941,                          !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  23.9,                                   !- Maximum Value of x
  16.8,                                   !- Minimum Value of y
  43.3;                                   !- Maximum Value of y

OS:Curve:Cubic,
  {921beda3-9d2b-4086-88c5-2e415d03c243}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 CoolingEIRLowPLR, !- Name
  0.4541226192,                           !- Coefficient1 Constant
  -0.1729687081,                          !- Coefficient2 x
  1.0828661347,                           !- Coefficient3 x**2
  -0.3618480897,                          !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {786fdf38-4186-4332-9d4e-e59fb49385f6}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 CoolingEIRHiPLR, !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  1,                                      !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {b2eda421-6e1e-400e-95c1-6eca97e1c63d}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 CoolingCombRatio, !- Name
  0.576593263,                            !- Coefficient1 Constant
  0.6349408697,                           !- Coefficient2 x
  -0.3076093963,                          !- Coefficient3 x**2
  0.0960752636,                           !- Coefficient4 x**3
  1,                                      !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {4740d219-85aa-44ad-afa8-3feac6f65e26}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 VRFCPLFFPLR, !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  1,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {97f413a2-36f8-46d2-bce7-c82c0cedf8ce}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 VRFHeatCapFT, !- Name
  1.012090154,                            !- Coefficient1 Constant
  -0.0012467553,                          !- Coefficient2 x
  -0.0001271847,                          !- Coefficient3 x**2
  0.0267564328,                           !- Coefficient4 y
  -4.986e-07,                             !- Coefficient5 y**2
  -0.0002635239,                          !- Coefficient6 x*y
  21.1,                                   !- Minimum Value of x
  27.2,                                   !- Maximum Value of x
  -20,                                    !- Minimum Value of y
  3.33;                                   !- Maximum Value of y

OS:Curve:Cubic,
  {e3372e71-0f23-493d-9132-84985b07c6bf}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 VRFHeatCapFTBoundary, !- Name
  58.577,                                 !- Coefficient1 Constant
  -3.0255,                                !- Coefficient2 x
  0.0193,                                 !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  15,                                     !- Minimum Value of x
  23.9;                                   !- Maximum Value of x

OS:Curve:Biquadratic,
  {e2e80753-35f8-46ce-8403-fbf03d15631e}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 VRFHeatCapFTHi, !- Name
  2.5859872368,                           !- Coefficient1 Constant
  -0.0953227101,                          !- Coefficient2 x
  0.0009553288,                           !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  21.1,                                   !- Minimum Value of x
  27.2,                                   !- Maximum Value of x
  -9.44,                                  !- Minimum Value of y
  15;                                     !- Maximum Value of y

OS:Curve:Biquadratic,
  {de5cb1b5-fe1c-4227-bfcb-f74401ae4653}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 VRFHeatEIRFT, !- Name
  0.7224292683,                           !- Coefficient1 Constant
  0.0034566628,                           !- Coefficient2 x
  0.0006507028,                           !- Coefficient3 x**2
  -0.0026435362,                          !- Coefficient4 y
  0.0012464766,                           !- Coefficient5 y**2
  -0.0001009161,                          !- Coefficient6 x*y
  21.1,                                   !- Minimum Value of x
  27.2,                                   !- Maximum Value of x
  -20,                                    !- Minimum Value of y
  3.33;                                   !- Maximum Value of y

OS:Curve:Cubic,
  {2b000163-1140-40a0-9bed-5f69c21d56b9}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 VRFHeatEIRFTBoundary, !- Name
  58.577,                                 !- Coefficient1 Constant
  -3.0255,                                !- Coefficient2 x
  0.0193,                                 !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  15,                                     !- Minimum Value of x
  23.9;                                   !- Maximum Value of x

OS:Curve:Biquadratic,
  {ab273b64-443d-4409-8552-d66586159347}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 VRFHeatEIRFTHi, !- Name
  1.3885703646,                           !- Coefficient1 Constant
  -0.0229771462,                          !- Coefficient2 x
  0.000537274,                            !- Coefficient3 x**2
  -0.0273936962,                          !- Coefficient4 y
  0.0004030426,                           !- Coefficient5 y**2
  -5.9786e-05,                            !- Coefficient6 x*y
  21.1,                                   !- Minimum Value of x
  27.2,                                   !- Maximum Value of x
  0,                                      !- Minimum Value of y
  1;                                      !- Maximum Value of y

OS:Curve:Cubic,
  {55871561-2830-4bdf-a970-06e45fa1a5d1}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 HeatingEIRLowPLR, !- Name
  0.3924742025,                           !- Coefficient1 Constant
  0.076016374,                            !- Coefficient2 x
  0.6983235783,                           !- Coefficient3 x**2
  -0.1688407813,                          !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {1ffef4f6-2c44-42d6-b085-9b555c102876}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 HeatingEIRHiPLR, !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  1,                                      !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {d937800c-45d9-46f8-bca0-3c2b0404fda9}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 HeatingCombRatio, !- Name
  0.7667196604,                           !- Coefficient1 Constant
  0.2617302019,                           !- Coefficient2 x
  -0.0159110245,                          !- Coefficient3 x**2
  -0.0125388376,                          !- Coefficient4 x**3
  1,                                      !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {12555a7e-d7b8-4653-a732-f5979ec5f11a}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 CoolingLengthCorrectionFactor, !- Name
  2.0388158625,                           !- Coefficient1 Constant
  -0.0024260645,                          !- Coefficient2 x
  3.5512e-06,                             !- Coefficient3 x**2
  -1.6858129772,                          !- Coefficient4 y
  0.668703358,                            !- Coefficient5 y**2
  -4.5706e-05,                            !- Coefficient6 x*y
  7.62,                                   !- Minimum Value of x
  182.88,                                 !- Maximum Value of x
  0.8,                                    !- Minimum Value of y
  1.5;                                    !- Maximum Value of y

OS:ModelObjectList,
  {193e283f-f1a9-4163-b73c-b611b07b754c}, !- Handle
  {af423f84-e255-4e00-91cb-d939d00b9f53}, !- Name
  {8b898ac7-c59b-4248-a162-a80abfe40ca5}, !- Model Object 1
  {33cdd395-d24b-4583-96a4-d830099a5f77}, !- Model Object 2
  {f99f9be4-e6f2-45dd-9900-ac00770004ad}, !- Model Object 3
  {32dc9d90-e418-4a9e-ad48-490a7d4feb8c}, !- Model Object 4
  {56c59e59-b323-42ad-87d9-ff8168b33cb7}, !- Model Object 5
  {06167b65-023c-4074-89d1-40468bbc62cc}, !- Model Object 6
  {b10b44fc-0319-4fa1-9dc7-e405a5db8ad0}, !- Model Object 7
  {b96b97a2-3766-4bad-9ffa-e1ddff8d2592}, !- Model Object 8
  {2c8eb3ca-c78e-47c7-a725-741dbe432295}, !- Model Object 9
  {1b4e9999-c5da-4439-9c5a-90997afa3ff1}; !- Model Object 10

OS:ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
  {8b898ac7-c59b-4248-a162-a80abfe40ca5}, !- Handle
  Zone HVAC Terminal Unit Variable Refrigerant Flow 1, !- Name
  {d56404d9-43e9-4050-87a5-a7a028ba0804}, !- Terminal Unit Availability schedule
  {471f7b40-9297-4463-8417-238bda50f0b4}, !- Terminal Unit Air Inlet Node
  {9ce4f4db-14f6-475a-8984-60ca4ef2cb54}, !- Terminal Unit Air Outlet Node
  autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Cooling is Needed {m3/s}
  autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Heating is Needed {m3/s}
  autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {d56404d9-43e9-4050-87a5-a7a028ba0804}, !- Supply Air Fan Operating Mode Schedule
  ,                                       !- Supply Air Fan placement
  {186a8150-920a-4487-92a9-b574f5868001}, !- Supply Air Fan
  ,                                       !- Outside Air Mixer
  {2b52b7f5-2b77-458b-a123-20ed435b927c}, !- Cooling Coil
  {6b1c7c37-b931-41e6-be95-cd5a2bbf20b7}, !- Heating Coil
  30,                                     !- Zone Terminal Unit On Parasitic Electric Energy Use {W}
  20,                                     !- Zone Terminal Unit Off Parasitic Electric Energy Use {W}
  1,                                      !- Rated Total Heating Capacity Sizing Ratio {W/W}
  ,                                       !- Availability Manager List Name
  ,                                       !- Design Specification ZoneHVAC Sizing Object Name
  {0e14b078-16c2-4c75-ad44-6e6ead221151}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  21;                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}

OS:Coil:Cooling:DX:VariableRefrigerantFlow,
  {2b52b7f5-2b77-458b-a123-20ed435b927c}, !- Handle
  Zone HVAC Terminal Unit Variable Refrigerant Flow 1 Cooling Coil, !- Name
  {d56404d9-43e9-4050-87a5-a7a028ba0804}, !- Availability Schedule
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  autosize,                               !- Rated Air Flow Rate {m3/s}
  {435b4639-8a07-42e9-bb2a-9aba4e348640}, !- Cooling Capacity Ratio Modifier Function of Temperature Curve
  {052da9e7-5e4b-439f-bb47-3b1d1c6e7cb5}; !- Cooling Capacity Modifier Curve Function of Flow Fraction

OS:Curve:Biquadratic,
  {435b4639-8a07-42e9-bb2a-9aba4e348640}, !- Handle
  VRFTUCoolCapFT,                         !- Name
  0.0585884077803259,                     !- Coefficient1 Constant
  0.0587396532718384,                     !- Coefficient2 x
  -0.000210274979759697,                  !- Coefficient3 x**2
  0.0109370473889647,                     !- Coefficient4 y
  -0.0001219549,                          !- Coefficient5 y**2
  -0.0005246615,                          !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  23.89,                                  !- Maximum Value of x
  20,                                     !- Minimum Value of y
  43.33,                                  !- Maximum Value of y
  0.8083,                                 !- Minimum Curve Output
  1.2583;                                 !- Maximum Curve Output

OS:Curve:Quadratic,
  {052da9e7-5e4b-439f-bb47-3b1d1c6e7cb5}, !- Handle
  VRFACCoolCapFFF,                        !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Coil:Heating:DX:VariableRefrigerantFlow,
  {6b1c7c37-b931-41e6-be95-cd5a2bbf20b7}, !- Handle
  Zone HVAC Terminal Unit Variable Refrigerant Flow 1 Heating Coil, !- Name
  {d56404d9-43e9-4050-87a5-a7a028ba0804}, !- Availability Schedule
  autosize,                               !- Rated Total Heating Capacity {W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  ,                                       !- Coil Air Inlet Node
  ,                                       !- Coil Air Outlet Node
  {6f9cd3cb-4823-4c80-a3a1-bac4394ebc9d}, !- Heating Capacity Ratio Modifier Function of Temperature Curve
  {5908a865-f01a-47ed-b1ff-b883150b27df}; !- Heating Capacity Modifier Function of Flow Fraction Curve

OS:Curve:Biquadratic,
  {6f9cd3cb-4823-4c80-a3a1-bac4394ebc9d}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFTUHeatCAPFT, !- Name
  0.375443994956127,                      !- Coefficient1 Constant
  0.0668190645147821,                     !- Coefficient2 x
  -0.00194171026482001,                   !- Coefficient3 x**2
  0.0442618420640187,                     !- Coefficient4 y
  -0.0004009578,                          !- Coefficient5 y**2
  -0.0014819801,                          !- Coefficient6 x*y
  21.11,                                  !- Minimum Value of x
  27.22,                                  !- Maximum Value of x
  -15,                                    !- Minimum Value of y
  18.33,                                  !- Maximum Value of y
  0.6074,                                 !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {5908a865-f01a-47ed-b1ff-b883150b27df}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFACCoolCapFFF, !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Fan:OnOff,
  {186a8150-920a-4487-92a9-b574f5868001}, !- Handle
  Zone HVAC Terminal Unit Variable Refrigerant Flow 1 Fan, !- Name
  {d56404d9-43e9-4050-87a5-a7a028ba0804}, !- Availability Schedule Name
  0.6,                                    !- Fan Total Efficiency
  300,                                    !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {949686cf-1145-4cce-a635-8a981d55a138}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {4ebe8003-1d94-4071-ae98-82c8de22769b}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {949686cf-1145-4cce-a635-8a981d55a138}, !- Handle
  Fan On Off Power Curve,                 !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {4ebe8003-1d94-4071-ae98-82c8de22769b}, !- Handle
  Fan On Off Efficiency Curve,            !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Electric,
  {0e14b078-16c2-4c75-ad44-6e6ead221151}, !- Handle
  Coil Heating Electric 1,                !- Name
  {d56404d9-43e9-4050-87a5-a7a028ba0804}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Node,
  {c559a6d2-c09c-4637-bcab-df64f6079fba}, !- Handle
  Node 11,                                !- Name
  {979195ce-42ef-4725-bbc4-da8c5151f1f7}, !- Inlet Port
  {471f7b40-9297-4463-8417-238bda50f0b4}; !- Outlet Port

OS:Connection,
  {979195ce-42ef-4725-bbc4-da8c5151f1f7}, !- Handle
  {ac6c87b2-2111-4fa1-b18c-1a7c7e2f3f48}, !- Name
  {2b5d67b3-b5e4-4399-a16f-6e72ad23cf97}, !- Source Object
  3,                                      !- Outlet Port
  {c559a6d2-c09c-4637-bcab-df64f6079fba}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {471f7b40-9297-4463-8417-238bda50f0b4}, !- Handle
  {1a92ac32-c938-4728-bb47-717b95e082af}, !- Name
  {c559a6d2-c09c-4637-bcab-df64f6079fba}, !- Source Object
  3,                                      !- Outlet Port
  {8b898ac7-c59b-4248-a162-a80abfe40ca5}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {59c0c6ac-b02e-4697-ac78-90e84c97957e}, !- Handle
  Node 12,                                !- Name
  {9ce4f4db-14f6-475a-8984-60ca4ef2cb54}, !- Inlet Port
  {b74a7808-e720-438f-86f2-d48236a5ac1c}; !- Outlet Port

OS:Connection,
  {b74a7808-e720-438f-86f2-d48236a5ac1c}, !- Handle
  {9a51add0-414d-4f85-a0ce-0b71902c8322}, !- Name
  {59c0c6ac-b02e-4697-ac78-90e84c97957e}, !- Source Object
  3,                                      !- Outlet Port
  {1c37219e-700d-4e53-a70e-a692d590df74}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9ce4f4db-14f6-475a-8984-60ca4ef2cb54}, !- Handle
  {8efbdba8-6b0c-40f4-9a44-8ca8e4161226}, !- Name
  {8b898ac7-c59b-4248-a162-a80abfe40ca5}, !- Source Object
  4,                                      !- Outlet Port
  {59c0c6ac-b02e-4697-ac78-90e84c97957e}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
  {33cdd395-d24b-4583-96a4-d830099a5f77}, !- Handle
  Zone HVAC Terminal Unit Variable Refrigerant Flow 2, !- Name
  {d56404d9-43e9-4050-87a5-a7a028ba0804}, !- Terminal Unit Availability schedule
  {34d78245-37be-42ba-bcda-e3ff4b5382ac}, !- Terminal Unit Air Inlet Node
  {83df5cec-ea9a-4698-942b-2612131844b9}, !- Terminal Unit Air Outlet Node
  autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Cooling is Needed {m3/s}
  autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Heating is Needed {m3/s}
  autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {d56404d9-43e9-4050-87a5-a7a028ba0804}, !- Supply Air Fan Operating Mode Schedule
  ,                                       !- Supply Air Fan placement
  {4e3a4c59-326e-4453-a629-6b94b344b69d}, !- Supply Air Fan
  ,                                       !- Outside Air Mixer
  {fe6bbf8d-7479-473d-9385-8cf62a58faec}, !- Cooling Coil
  {27054486-3ca8-4209-9236-862073a23e5a}, !- Heating Coil
  30,                                     !- Zone Terminal Unit On Parasitic Electric Energy Use {W}
  20,                                     !- Zone Terminal Unit Off Parasitic Electric Energy Use {W}
  1,                                      !- Rated Total Heating Capacity Sizing Ratio {W/W}
  ,                                       !- Availability Manager List Name
  ,                                       !- Design Specification ZoneHVAC Sizing Object Name
  {4ffdd164-8448-4021-be75-dd1838331d8f}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  21;                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}

OS:Coil:Cooling:DX:VariableRefrigerantFlow,
  {fe6bbf8d-7479-473d-9385-8cf62a58faec}, !- Handle
  Zone HVAC Terminal Unit Variable Refrigerant Flow 2 Cooling Coil, !- Name
  {d56404d9-43e9-4050-87a5-a7a028ba0804}, !- Availability Schedule
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  autosize,                               !- Rated Air Flow Rate {m3/s}
  {b6a4e8cf-e913-40d6-9596-ceb34d13830d}, !- Cooling Capacity Ratio Modifier Function of Temperature Curve
  {f4c027d3-965f-4084-b092-4e089ab567c8}; !- Cooling Capacity Modifier Curve Function of Flow Fraction

OS:Curve:Biquadratic,
  {b6a4e8cf-e913-40d6-9596-ceb34d13830d}, !- Handle
  VRFTUCoolCapFT 1,                       !- Name
  0.0585884077803259,                     !- Coefficient1 Constant
  0.0587396532718384,                     !- Coefficient2 x
  -0.000210274979759697,                  !- Coefficient3 x**2
  0.0109370473889647,                     !- Coefficient4 y
  -0.0001219549,                          !- Coefficient5 y**2
  -0.0005246615,                          !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  23.89,                                  !- Maximum Value of x
  20,                                     !- Minimum Value of y
  43.33,                                  !- Maximum Value of y
  0.8083,                                 !- Minimum Curve Output
  1.2583;                                 !- Maximum Curve Output

OS:Curve:Quadratic,
  {f4c027d3-965f-4084-b092-4e089ab567c8}, !- Handle
  VRFACCoolCapFFF 1,                      !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Coil:Heating:DX:VariableRefrigerantFlow,
  {27054486-3ca8-4209-9236-862073a23e5a}, !- Handle
  Zone HVAC Terminal Unit Variable Refrigerant Flow 2 Heating Coil, !- Name
  {d56404d9-43e9-4050-87a5-a7a028ba0804}, !- Availability Schedule
  autosize,                               !- Rated Total Heating Capacity {W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  ,                                       !- Coil Air Inlet Node
  ,                                       !- Coil Air Outlet Node
  {2efc8416-e6ae-4ba5-9c0e-8669be2b1768}, !- Heating Capacity Ratio Modifier Function of Temperature Curve
  {bc2494c6-e39e-46ad-ab08-e890d7543de6}; !- Heating Capacity Modifier Function of Flow Fraction Curve

OS:Curve:Biquadratic,
  {2efc8416-e6ae-4ba5-9c0e-8669be2b1768}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFTUHeatCAPFT 1, !- Name
  0.375443994956127,                      !- Coefficient1 Constant
  0.0668190645147821,                     !- Coefficient2 x
  -0.00194171026482001,                   !- Coefficient3 x**2
  0.0442618420640187,                     !- Coefficient4 y
  -0.0004009578,                          !- Coefficient5 y**2
  -0.0014819801,                          !- Coefficient6 x*y
  21.11,                                  !- Minimum Value of x
  27.22,                                  !- Maximum Value of x
  -15,                                    !- Minimum Value of y
  18.33,                                  !- Maximum Value of y
  0.6074,                                 !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {bc2494c6-e39e-46ad-ab08-e890d7543de6}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFACCoolCapFFF 1, !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Fan:OnOff,
  {4e3a4c59-326e-4453-a629-6b94b344b69d}, !- Handle
  Zone HVAC Terminal Unit Variable Refrigerant Flow 2 Fan, !- Name
  {d56404d9-43e9-4050-87a5-a7a028ba0804}, !- Availability Schedule Name
  0.6,                                    !- Fan Total Efficiency
  300,                                    !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {dd295b3c-557d-4bd8-bdbe-111f300bb555}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {02075d37-a309-46a3-8531-6e6e3ef7d3e2}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {dd295b3c-557d-4bd8-bdbe-111f300bb555}, !- Handle
  Fan On Off Power Curve 1,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {02075d37-a309-46a3-8531-6e6e3ef7d3e2}, !- Handle
  Fan On Off Efficiency Curve 1,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Electric,
  {4ffdd164-8448-4021-be75-dd1838331d8f}, !- Handle
  Coil Heating Electric 2,                !- Name
  {d56404d9-43e9-4050-87a5-a7a028ba0804}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Node,
  {bfc2f9f4-7011-4c98-9834-a36e590cd05f}, !- Handle
  Node 13,                                !- Name
  {a381b5a7-2ddb-4c1a-8e6a-37434912b064}, !- Inlet Port
  {34d78245-37be-42ba-bcda-e3ff4b5382ac}; !- Outlet Port

OS:Connection,
  {a381b5a7-2ddb-4c1a-8e6a-37434912b064}, !- Handle
  {58573214-d924-473a-b543-edf6f3abc9f6}, !- Name
  {95ee46eb-306a-4e31-b70b-6876c8299b94}, !- Source Object
  3,                                      !- Outlet Port
  {bfc2f9f4-7011-4c98-9834-a36e590cd05f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {34d78245-37be-42ba-bcda-e3ff4b5382ac}, !- Handle
  {93f65035-d538-4a04-90ce-91f71c4500e1}, !- Name
  {bfc2f9f4-7011-4c98-9834-a36e590cd05f}, !- Source Object
  3,                                      !- Outlet Port
  {33cdd395-d24b-4583-96a4-d830099a5f77}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {9b1d4e9c-02cf-4c4c-bea3-302990bb2895}, !- Handle
  Node 14,                                !- Name
  {83df5cec-ea9a-4698-942b-2612131844b9}, !- Inlet Port
  {57d37f25-a3cd-4ea8-bc4e-7b18e87ec207}; !- Outlet Port

OS:Connection,
  {57d37f25-a3cd-4ea8-bc4e-7b18e87ec207}, !- Handle
  {5dcd138d-b892-482d-b753-d5921f308784}, !- Name
  {9b1d4e9c-02cf-4c4c-bea3-302990bb2895}, !- Source Object
  3,                                      !- Outlet Port
  {98480767-83d4-453a-b7d2-d69c5f288263}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {83df5cec-ea9a-4698-942b-2612131844b9}, !- Handle
  {09882c88-84a6-43d2-a654-bf9911f2e30a}, !- Name
  {33cdd395-d24b-4583-96a4-d830099a5f77}, !- Source Object
  4,                                      !- Outlet Port
  {9b1d4e9c-02cf-4c4c-bea3-302990bb2895}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
  {f99f9be4-e6f2-45dd-9900-ac00770004ad}, !- Handle
  Zone HVAC Terminal Unit Variable Refrigerant Flow 3, !- Name
  {d56404d9-43e9-4050-87a5-a7a028ba0804}, !- Terminal Unit Availability schedule
  {02e59f70-3794-418e-ab52-a8c2a0755eff}, !- Terminal Unit Air Inlet Node
  {314842ae-f64e-4a88-af70-bcacf2162571}, !- Terminal Unit Air Outlet Node
  autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Cooling is Needed {m3/s}
  autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Heating is Needed {m3/s}
  autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {d56404d9-43e9-4050-87a5-a7a028ba0804}, !- Supply Air Fan Operating Mode Schedule
  ,                                       !- Supply Air Fan placement
  {f8d69296-90c1-443f-9534-dc9ce3c3f272}, !- Supply Air Fan
  ,                                       !- Outside Air Mixer
  {72be9e27-69a4-471d-ae0b-5c37cb7366f2}, !- Cooling Coil
  {8fb5d399-b4db-414d-a79c-33773565f157}, !- Heating Coil
  30,                                     !- Zone Terminal Unit On Parasitic Electric Energy Use {W}
  20,                                     !- Zone Terminal Unit Off Parasitic Electric Energy Use {W}
  1,                                      !- Rated Total Heating Capacity Sizing Ratio {W/W}
  ,                                       !- Availability Manager List Name
  ,                                       !- Design Specification ZoneHVAC Sizing Object Name
  {7839dd85-a983-4872-b1a4-aab356be9ad1}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  21;                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}

OS:Coil:Cooling:DX:VariableRefrigerantFlow,
  {72be9e27-69a4-471d-ae0b-5c37cb7366f2}, !- Handle
  Zone HVAC Terminal Unit Variable Refrigerant Flow 3 Cooling Coil, !- Name
  {d56404d9-43e9-4050-87a5-a7a028ba0804}, !- Availability Schedule
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  autosize,                               !- Rated Air Flow Rate {m3/s}
  {1fe8bec0-e6a0-4d23-8fbe-01e107fa1e68}, !- Cooling Capacity Ratio Modifier Function of Temperature Curve
  {33a3aa9a-e51b-444e-a09d-3e37a6efeebc}; !- Cooling Capacity Modifier Curve Function of Flow Fraction

OS:Curve:Biquadratic,
  {1fe8bec0-e6a0-4d23-8fbe-01e107fa1e68}, !- Handle
  VRFTUCoolCapFT 2,                       !- Name
  0.0585884077803259,                     !- Coefficient1 Constant
  0.0587396532718384,                     !- Coefficient2 x
  -0.000210274979759697,                  !- Coefficient3 x**2
  0.0109370473889647,                     !- Coefficient4 y
  -0.0001219549,                          !- Coefficient5 y**2
  -0.0005246615,                          !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  23.89,                                  !- Maximum Value of x
  20,                                     !- Minimum Value of y
  43.33,                                  !- Maximum Value of y
  0.8083,                                 !- Minimum Curve Output
  1.2583;                                 !- Maximum Curve Output

OS:Curve:Quadratic,
  {33a3aa9a-e51b-444e-a09d-3e37a6efeebc}, !- Handle
  VRFACCoolCapFFF 2,                      !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Coil:Heating:DX:VariableRefrigerantFlow,
  {8fb5d399-b4db-414d-a79c-33773565f157}, !- Handle
  Zone HVAC Terminal Unit Variable Refrigerant Flow 3 Heating Coil, !- Name
  {d56404d9-43e9-4050-87a5-a7a028ba0804}, !- Availability Schedule
  autosize,                               !- Rated Total Heating Capacity {W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  ,                                       !- Coil Air Inlet Node
  ,                                       !- Coil Air Outlet Node
  {c8a75673-0a01-4adc-9a8f-b6955395a2dd}, !- Heating Capacity Ratio Modifier Function of Temperature Curve
  {69cfbacf-cf40-41c9-b99f-d7f913775be0}; !- Heating Capacity Modifier Function of Flow Fraction Curve

OS:Curve:Biquadratic,
  {c8a75673-0a01-4adc-9a8f-b6955395a2dd}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFTUHeatCAPFT 2, !- Name
  0.375443994956127,                      !- Coefficient1 Constant
  0.0668190645147821,                     !- Coefficient2 x
  -0.00194171026482001,                   !- Coefficient3 x**2
  0.0442618420640187,                     !- Coefficient4 y
  -0.0004009578,                          !- Coefficient5 y**2
  -0.0014819801,                          !- Coefficient6 x*y
  21.11,                                  !- Minimum Value of x
  27.22,                                  !- Maximum Value of x
  -15,                                    !- Minimum Value of y
  18.33,                                  !- Maximum Value of y
  0.6074,                                 !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {69cfbacf-cf40-41c9-b99f-d7f913775be0}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFACCoolCapFFF 2, !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Fan:OnOff,
  {f8d69296-90c1-443f-9534-dc9ce3c3f272}, !- Handle
  Zone HVAC Terminal Unit Variable Refrigerant Flow 3 Fan, !- Name
  {d56404d9-43e9-4050-87a5-a7a028ba0804}, !- Availability Schedule Name
  0.6,                                    !- Fan Total Efficiency
  300,                                    !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {35343324-0445-462e-9687-00b9247429a7}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {6176c614-ccfd-4b5d-aa3d-54cdae50f8d6}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {35343324-0445-462e-9687-00b9247429a7}, !- Handle
  Fan On Off Power Curve 2,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {6176c614-ccfd-4b5d-aa3d-54cdae50f8d6}, !- Handle
  Fan On Off Efficiency Curve 2,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Electric,
  {7839dd85-a983-4872-b1a4-aab356be9ad1}, !- Handle
  Coil Heating Electric 3,                !- Name
  {d56404d9-43e9-4050-87a5-a7a028ba0804}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Node,
  {96ce1841-edd6-4459-8ab9-c919bbaf1650}, !- Handle
  Node 15,                                !- Name
  {4d0ba9c8-88fb-41f2-82b3-c8b870b92aef}, !- Inlet Port
  {02e59f70-3794-418e-ab52-a8c2a0755eff}; !- Outlet Port

OS:Connection,
  {4d0ba9c8-88fb-41f2-82b3-c8b870b92aef}, !- Handle
  {1f9198fb-8ad2-4628-be3f-2eb12d3ee1c4}, !- Name
  {9714bfa4-e346-4a23-8100-b2f09b643ff0}, !- Source Object
  3,                                      !- Outlet Port
  {96ce1841-edd6-4459-8ab9-c919bbaf1650}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {02e59f70-3794-418e-ab52-a8c2a0755eff}, !- Handle
  {8b41edd2-803a-4d7d-8399-c142e1dfa06b}, !- Name
  {96ce1841-edd6-4459-8ab9-c919bbaf1650}, !- Source Object
  3,                                      !- Outlet Port
  {f99f9be4-e6f2-45dd-9900-ac00770004ad}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {771868c9-ecc7-4fab-b483-9cddac329d27}, !- Handle
  Node 16,                                !- Name
  {314842ae-f64e-4a88-af70-bcacf2162571}, !- Inlet Port
  {af63d8af-5142-4ff1-87ce-c264d468bfc4}; !- Outlet Port

OS:Connection,
  {af63d8af-5142-4ff1-87ce-c264d468bfc4}, !- Handle
  {32d0e654-0a8d-4bcb-be32-224b7a6767af}, !- Name
  {771868c9-ecc7-4fab-b483-9cddac329d27}, !- Source Object
  3,                                      !- Outlet Port
  {8d4c31aa-7d5d-419e-82c6-61a310b5a0d5}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {314842ae-f64e-4a88-af70-bcacf2162571}, !- Handle
  {f71fe575-96cf-45d8-b1f4-bbd10637df0f}, !- Name
  {f99f9be4-e6f2-45dd-9900-ac00770004ad}, !- Source Object
  4,                                      !- Outlet Port
  {771868c9-ecc7-4fab-b483-9cddac329d27}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
  {32dc9d90-e418-4a9e-ad48-490a7d4feb8c}, !- Handle
  Zone HVAC Terminal Unit Variable Refrigerant Flow 4, !- Name
  {d56404d9-43e9-4050-87a5-a7a028ba0804}, !- Terminal Unit Availability schedule
  {da570d66-267c-4fa5-a807-1cbf11e036e0}, !- Terminal Unit Air Inlet Node
  {3c041af0-cb49-4416-92e5-dd7fa3c41989}, !- Terminal Unit Air Outlet Node
  autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Cooling is Needed {m3/s}
  autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Heating is Needed {m3/s}
  autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {d56404d9-43e9-4050-87a5-a7a028ba0804}, !- Supply Air Fan Operating Mode Schedule
  ,                                       !- Supply Air Fan placement
  {138017ab-3133-4c36-8ef0-3ddd09adc210}, !- Supply Air Fan
  ,                                       !- Outside Air Mixer
  {3e1224ba-a6cb-4d47-a1f6-ee560bea6afc}, !- Cooling Coil
  {f557a9c8-e5b8-404d-a224-c2730895ca5a}, !- Heating Coil
  30,                                     !- Zone Terminal Unit On Parasitic Electric Energy Use {W}
  20,                                     !- Zone Terminal Unit Off Parasitic Electric Energy Use {W}
  1,                                      !- Rated Total Heating Capacity Sizing Ratio {W/W}
  ,                                       !- Availability Manager List Name
  ,                                       !- Design Specification ZoneHVAC Sizing Object Name
  {02790c4f-fb34-458e-acc0-528aacfcdca2}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  21;                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}

OS:Coil:Cooling:DX:VariableRefrigerantFlow,
  {3e1224ba-a6cb-4d47-a1f6-ee560bea6afc}, !- Handle
  Zone HVAC Terminal Unit Variable Refrigerant Flow 4 Cooling Coil, !- Name
  {d56404d9-43e9-4050-87a5-a7a028ba0804}, !- Availability Schedule
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  autosize,                               !- Rated Air Flow Rate {m3/s}
  {a3fa98ef-4ce8-43fd-8419-28e1ffcdce34}, !- Cooling Capacity Ratio Modifier Function of Temperature Curve
  {a6730bcb-9939-46f8-bba9-54c725abe6b3}; !- Cooling Capacity Modifier Curve Function of Flow Fraction

OS:Curve:Biquadratic,
  {a3fa98ef-4ce8-43fd-8419-28e1ffcdce34}, !- Handle
  VRFTUCoolCapFT 3,                       !- Name
  0.0585884077803259,                     !- Coefficient1 Constant
  0.0587396532718384,                     !- Coefficient2 x
  -0.000210274979759697,                  !- Coefficient3 x**2
  0.0109370473889647,                     !- Coefficient4 y
  -0.0001219549,                          !- Coefficient5 y**2
  -0.0005246615,                          !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  23.89,                                  !- Maximum Value of x
  20,                                     !- Minimum Value of y
  43.33,                                  !- Maximum Value of y
  0.8083,                                 !- Minimum Curve Output
  1.2583;                                 !- Maximum Curve Output

OS:Curve:Quadratic,
  {a6730bcb-9939-46f8-bba9-54c725abe6b3}, !- Handle
  VRFACCoolCapFFF 3,                      !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Coil:Heating:DX:VariableRefrigerantFlow,
  {f557a9c8-e5b8-404d-a224-c2730895ca5a}, !- Handle
  Zone HVAC Terminal Unit Variable Refrigerant Flow 4 Heating Coil, !- Name
  {d56404d9-43e9-4050-87a5-a7a028ba0804}, !- Availability Schedule
  autosize,                               !- Rated Total Heating Capacity {W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  ,                                       !- Coil Air Inlet Node
  ,                                       !- Coil Air Outlet Node
  {e6f663c8-41d6-47aa-af0e-9e960371be52}, !- Heating Capacity Ratio Modifier Function of Temperature Curve
  {f463e947-4789-4e04-9242-d6022f604196}; !- Heating Capacity Modifier Function of Flow Fraction Curve

OS:Curve:Biquadratic,
  {e6f663c8-41d6-47aa-af0e-9e960371be52}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFTUHeatCAPFT 3, !- Name
  0.375443994956127,                      !- Coefficient1 Constant
  0.0668190645147821,                     !- Coefficient2 x
  -0.00194171026482001,                   !- Coefficient3 x**2
  0.0442618420640187,                     !- Coefficient4 y
  -0.0004009578,                          !- Coefficient5 y**2
  -0.0014819801,                          !- Coefficient6 x*y
  21.11,                                  !- Minimum Value of x
  27.22,                                  !- Maximum Value of x
  -15,                                    !- Minimum Value of y
  18.33,                                  !- Maximum Value of y
  0.6074,                                 !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {f463e947-4789-4e04-9242-d6022f604196}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFACCoolCapFFF 3, !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Fan:OnOff,
  {138017ab-3133-4c36-8ef0-3ddd09adc210}, !- Handle
  Zone HVAC Terminal Unit Variable Refrigerant Flow 4 Fan, !- Name
  {d56404d9-43e9-4050-87a5-a7a028ba0804}, !- Availability Schedule Name
  0.6,                                    !- Fan Total Efficiency
  300,                                    !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {2a3eabb0-e3bb-4057-a512-f9a80f5c0987}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {d0b2d03a-13c0-473a-b00c-4d934bd17483}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {2a3eabb0-e3bb-4057-a512-f9a80f5c0987}, !- Handle
  Fan On Off Power Curve 3,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {d0b2d03a-13c0-473a-b00c-4d934bd17483}, !- Handle
  Fan On Off Efficiency Curve 3,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Electric,
  {02790c4f-fb34-458e-acc0-528aacfcdca2}, !- Handle
  Coil Heating Electric 4,                !- Name
  {d56404d9-43e9-4050-87a5-a7a028ba0804}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Node,
  {cae10908-8ff8-45f7-af5d-5c856314a917}, !- Handle
  Node 17,                                !- Name
  {59376baa-e3e2-4760-ba1c-9537e65644d2}, !- Inlet Port
  {da570d66-267c-4fa5-a807-1cbf11e036e0}; !- Outlet Port

OS:Connection,
  {59376baa-e3e2-4760-ba1c-9537e65644d2}, !- Handle
  {695d09c9-e94f-4c1b-ae4b-08cb284a3e5a}, !- Name
  {3f7cd361-0515-44bb-83ef-0502b6b5eaf4}, !- Source Object
  3,                                      !- Outlet Port
  {cae10908-8ff8-45f7-af5d-5c856314a917}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {da570d66-267c-4fa5-a807-1cbf11e036e0}, !- Handle
  {742809ac-8901-40db-9b7d-1fa56810e942}, !- Name
  {cae10908-8ff8-45f7-af5d-5c856314a917}, !- Source Object
  3,                                      !- Outlet Port
  {32dc9d90-e418-4a9e-ad48-490a7d4feb8c}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {59f15b2b-ba8b-471f-a097-981ebb66db5c}, !- Handle
  Node 18,                                !- Name
  {3c041af0-cb49-4416-92e5-dd7fa3c41989}, !- Inlet Port
  {efc249a3-6d51-4047-bade-f975fceadabd}; !- Outlet Port

OS:Connection,
  {efc249a3-6d51-4047-bade-f975fceadabd}, !- Handle
  {e007f80e-8181-4bd9-9947-2f7f83c9e2f5}, !- Name
  {59f15b2b-ba8b-471f-a097-981ebb66db5c}, !- Source Object
  3,                                      !- Outlet Port
  {86fe556d-9977-491a-8a2d-e3fcb71fee34}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {3c041af0-cb49-4416-92e5-dd7fa3c41989}, !- Handle
  {8605d95b-b323-4041-b1a6-5cbf86afd84a}, !- Name
  {32dc9d90-e418-4a9e-ad48-490a7d4feb8c}, !- Source Object
  4,                                      !- Outlet Port
  {59f15b2b-ba8b-471f-a097-981ebb66db5c}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
  {56c59e59-b323-42ad-87d9-ff8168b33cb7}, !- Handle
  Zone HVAC Terminal Unit Variable Refrigerant Flow 5, !- Name
  {d56404d9-43e9-4050-87a5-a7a028ba0804}, !- Terminal Unit Availability schedule
  {0bd0e816-33d4-4d23-b337-0e1a21799bdf}, !- Terminal Unit Air Inlet Node
  {b79f3701-0356-4da5-af38-ffec9c349e03}, !- Terminal Unit Air Outlet Node
  autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Cooling is Needed {m3/s}
  autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Heating is Needed {m3/s}
  autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {d56404d9-43e9-4050-87a5-a7a028ba0804}, !- Supply Air Fan Operating Mode Schedule
  ,                                       !- Supply Air Fan placement
  {e0354ef3-24e4-466c-a790-49e2b57ebd4b}, !- Supply Air Fan
  ,                                       !- Outside Air Mixer
  {134454af-8dcb-4914-a35b-e674aad72ccc}, !- Cooling Coil
  {b9ac5db6-22af-4696-bb76-ff8b32ccacc5}, !- Heating Coil
  30,                                     !- Zone Terminal Unit On Parasitic Electric Energy Use {W}
  20,                                     !- Zone Terminal Unit Off Parasitic Electric Energy Use {W}
  1,                                      !- Rated Total Heating Capacity Sizing Ratio {W/W}
  ,                                       !- Availability Manager List Name
  ,                                       !- Design Specification ZoneHVAC Sizing Object Name
  {9ad5a271-3ea3-4bd9-ade2-ef7ec473ec41}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  21;                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}

OS:Coil:Cooling:DX:VariableRefrigerantFlow,
  {134454af-8dcb-4914-a35b-e674aad72ccc}, !- Handle
  Zone HVAC Terminal Unit Variable Refrigerant Flow 5 Cooling Coil, !- Name
  {d56404d9-43e9-4050-87a5-a7a028ba0804}, !- Availability Schedule
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  autosize,                               !- Rated Air Flow Rate {m3/s}
  {f06b9703-3941-4530-b44b-459265c78736}, !- Cooling Capacity Ratio Modifier Function of Temperature Curve
  {04ec37a0-b96a-4592-a309-aa7d8d8a1206}; !- Cooling Capacity Modifier Curve Function of Flow Fraction

OS:Curve:Biquadratic,
  {f06b9703-3941-4530-b44b-459265c78736}, !- Handle
  VRFTUCoolCapFT 4,                       !- Name
  0.0585884077803259,                     !- Coefficient1 Constant
  0.0587396532718384,                     !- Coefficient2 x
  -0.000210274979759697,                  !- Coefficient3 x**2
  0.0109370473889647,                     !- Coefficient4 y
  -0.0001219549,                          !- Coefficient5 y**2
  -0.0005246615,                          !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  23.89,                                  !- Maximum Value of x
  20,                                     !- Minimum Value of y
  43.33,                                  !- Maximum Value of y
  0.8083,                                 !- Minimum Curve Output
  1.2583;                                 !- Maximum Curve Output

OS:Curve:Quadratic,
  {04ec37a0-b96a-4592-a309-aa7d8d8a1206}, !- Handle
  VRFACCoolCapFFF 4,                      !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Coil:Heating:DX:VariableRefrigerantFlow,
  {b9ac5db6-22af-4696-bb76-ff8b32ccacc5}, !- Handle
  Zone HVAC Terminal Unit Variable Refrigerant Flow 5 Heating Coil, !- Name
  {d56404d9-43e9-4050-87a5-a7a028ba0804}, !- Availability Schedule
  autosize,                               !- Rated Total Heating Capacity {W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  ,                                       !- Coil Air Inlet Node
  ,                                       !- Coil Air Outlet Node
  {fcfa5bd2-a4af-4550-bd2c-0a41c319763d}, !- Heating Capacity Ratio Modifier Function of Temperature Curve
  {7852e322-553c-4d12-9cb7-7a1ef9105fcb}; !- Heating Capacity Modifier Function of Flow Fraction Curve

OS:Curve:Biquadratic,
  {fcfa5bd2-a4af-4550-bd2c-0a41c319763d}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFTUHeatCAPFT 4, !- Name
  0.375443994956127,                      !- Coefficient1 Constant
  0.0668190645147821,                     !- Coefficient2 x
  -0.00194171026482001,                   !- Coefficient3 x**2
  0.0442618420640187,                     !- Coefficient4 y
  -0.0004009578,                          !- Coefficient5 y**2
  -0.0014819801,                          !- Coefficient6 x*y
  21.11,                                  !- Minimum Value of x
  27.22,                                  !- Maximum Value of x
  -15,                                    !- Minimum Value of y
  18.33,                                  !- Maximum Value of y
  0.6074,                                 !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {7852e322-553c-4d12-9cb7-7a1ef9105fcb}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFACCoolCapFFF 4, !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Fan:OnOff,
  {e0354ef3-24e4-466c-a790-49e2b57ebd4b}, !- Handle
  Zone HVAC Terminal Unit Variable Refrigerant Flow 5 Fan, !- Name
  {d56404d9-43e9-4050-87a5-a7a028ba0804}, !- Availability Schedule Name
  0.6,                                    !- Fan Total Efficiency
  300,                                    !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {77fe92f8-5c51-4f52-94f1-e7d7b946b277}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {22286607-4aa4-4738-b70f-f01f52ab6073}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {77fe92f8-5c51-4f52-94f1-e7d7b946b277}, !- Handle
  Fan On Off Power Curve 4,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {22286607-4aa4-4738-b70f-f01f52ab6073}, !- Handle
  Fan On Off Efficiency Curve 4,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Electric,
  {9ad5a271-3ea3-4bd9-ade2-ef7ec473ec41}, !- Handle
  Coil Heating Electric 5,                !- Name
  {d56404d9-43e9-4050-87a5-a7a028ba0804}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Node,
  {901bde34-9c06-44d5-bc38-112f98170204}, !- Handle
  Node 19,                                !- Name
  {53055a8e-594f-4001-bb32-60270a329cdf}, !- Inlet Port
  {0bd0e816-33d4-4d23-b337-0e1a21799bdf}; !- Outlet Port

OS:Connection,
  {53055a8e-594f-4001-bb32-60270a329cdf}, !- Handle
  {2f9ec674-8b94-4fd7-ade5-ff5c074a5bc5}, !- Name
  {785ddb7e-6396-4f16-bd6a-4fad349befd1}, !- Source Object
  3,                                      !- Outlet Port
  {901bde34-9c06-44d5-bc38-112f98170204}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0bd0e816-33d4-4d23-b337-0e1a21799bdf}, !- Handle
  {5ca35b09-9d17-4747-85b1-d951eacc4894}, !- Name
  {901bde34-9c06-44d5-bc38-112f98170204}, !- Source Object
  3,                                      !- Outlet Port
  {56c59e59-b323-42ad-87d9-ff8168b33cb7}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {c4125de1-77e3-419b-b40c-236d7a402531}, !- Handle
  Node 20,                                !- Name
  {b79f3701-0356-4da5-af38-ffec9c349e03}, !- Inlet Port
  {70a6772b-3627-4c10-9b47-5e62bb2cb06b}; !- Outlet Port

OS:Connection,
  {70a6772b-3627-4c10-9b47-5e62bb2cb06b}, !- Handle
  {1149fac1-1e89-4673-825e-cd5c5c78b830}, !- Name
  {c4125de1-77e3-419b-b40c-236d7a402531}, !- Source Object
  3,                                      !- Outlet Port
  {4b3ec1ad-1809-4651-8584-7b37ec60fd6d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b79f3701-0356-4da5-af38-ffec9c349e03}, !- Handle
  {5e6367b6-ed23-4b4d-a084-27f930b17cff}, !- Name
  {56c59e59-b323-42ad-87d9-ff8168b33cb7}, !- Source Object
  4,                                      !- Outlet Port
  {c4125de1-77e3-419b-b40c-236d7a402531}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
  {06167b65-023c-4074-89d1-40468bbc62cc}, !- Handle
  Zone HVAC Terminal Unit Variable Refrigerant Flow 6, !- Name
  {d56404d9-43e9-4050-87a5-a7a028ba0804}, !- Terminal Unit Availability schedule
  {8d4f2f0a-d851-4563-99e6-2946f4091311}, !- Terminal Unit Air Inlet Node
  {0c731d52-e5d5-4e6c-98a6-32f292ebcce6}, !- Terminal Unit Air Outlet Node
  autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Cooling is Needed {m3/s}
  autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Heating is Needed {m3/s}
  autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {d56404d9-43e9-4050-87a5-a7a028ba0804}, !- Supply Air Fan Operating Mode Schedule
  ,                                       !- Supply Air Fan placement
  {20d4589d-997d-4e24-94eb-ccef33088ca9}, !- Supply Air Fan
  ,                                       !- Outside Air Mixer
  {68a3abd2-3afe-4e55-b6af-65bd48d0992a}, !- Cooling Coil
  {d43a11dc-5bda-4952-be03-5a2318c3ad63}, !- Heating Coil
  30,                                     !- Zone Terminal Unit On Parasitic Electric Energy Use {W}
  20,                                     !- Zone Terminal Unit Off Parasitic Electric Energy Use {W}
  1,                                      !- Rated Total Heating Capacity Sizing Ratio {W/W}
  ,                                       !- Availability Manager List Name
  ,                                       !- Design Specification ZoneHVAC Sizing Object Name
  {c473581f-cdd0-476f-9257-1e3ccf69baac}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  21;                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}

OS:Coil:Cooling:DX:VariableRefrigerantFlow,
  {68a3abd2-3afe-4e55-b6af-65bd48d0992a}, !- Handle
  Zone HVAC Terminal Unit Variable Refrigerant Flow 6 Cooling Coil, !- Name
  {d56404d9-43e9-4050-87a5-a7a028ba0804}, !- Availability Schedule
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  autosize,                               !- Rated Air Flow Rate {m3/s}
  {532d20df-a270-4db9-b51c-08edb9987a70}, !- Cooling Capacity Ratio Modifier Function of Temperature Curve
  {82ecfb74-f42b-426c-9085-be3e4380dd2e}; !- Cooling Capacity Modifier Curve Function of Flow Fraction

OS:Curve:Biquadratic,
  {532d20df-a270-4db9-b51c-08edb9987a70}, !- Handle
  VRFTUCoolCapFT 5,                       !- Name
  0.0585884077803259,                     !- Coefficient1 Constant
  0.0587396532718384,                     !- Coefficient2 x
  -0.000210274979759697,                  !- Coefficient3 x**2
  0.0109370473889647,                     !- Coefficient4 y
  -0.0001219549,                          !- Coefficient5 y**2
  -0.0005246615,                          !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  23.89,                                  !- Maximum Value of x
  20,                                     !- Minimum Value of y
  43.33,                                  !- Maximum Value of y
  0.8083,                                 !- Minimum Curve Output
  1.2583;                                 !- Maximum Curve Output

OS:Curve:Quadratic,
  {82ecfb74-f42b-426c-9085-be3e4380dd2e}, !- Handle
  VRFACCoolCapFFF 5,                      !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Coil:Heating:DX:VariableRefrigerantFlow,
  {d43a11dc-5bda-4952-be03-5a2318c3ad63}, !- Handle
  Zone HVAC Terminal Unit Variable Refrigerant Flow 6 Heating Coil, !- Name
  {d56404d9-43e9-4050-87a5-a7a028ba0804}, !- Availability Schedule
  autosize,                               !- Rated Total Heating Capacity {W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  ,                                       !- Coil Air Inlet Node
  ,                                       !- Coil Air Outlet Node
  {3aee331b-c006-43d6-85e9-3baf390fcb32}, !- Heating Capacity Ratio Modifier Function of Temperature Curve
  {f14aa20c-91b3-478c-b12c-85188aa9a9a8}; !- Heating Capacity Modifier Function of Flow Fraction Curve

OS:Curve:Biquadratic,
  {3aee331b-c006-43d6-85e9-3baf390fcb32}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFTUHeatCAPFT 5, !- Name
  0.375443994956127,                      !- Coefficient1 Constant
  0.0668190645147821,                     !- Coefficient2 x
  -0.00194171026482001,                   !- Coefficient3 x**2
  0.0442618420640187,                     !- Coefficient4 y
  -0.0004009578,                          !- Coefficient5 y**2
  -0.0014819801,                          !- Coefficient6 x*y
  21.11,                                  !- Minimum Value of x
  27.22,                                  !- Maximum Value of x
  -15,                                    !- Minimum Value of y
  18.33,                                  !- Maximum Value of y
  0.6074,                                 !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {f14aa20c-91b3-478c-b12c-85188aa9a9a8}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFACCoolCapFFF 5, !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Fan:OnOff,
  {20d4589d-997d-4e24-94eb-ccef33088ca9}, !- Handle
  Zone HVAC Terminal Unit Variable Refrigerant Flow 6 Fan, !- Name
  {d56404d9-43e9-4050-87a5-a7a028ba0804}, !- Availability Schedule Name
  0.6,                                    !- Fan Total Efficiency
  300,                                    !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {41400442-a66b-4500-8188-124c048d3968}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {5f92f576-06c1-44bf-8d8e-cd0feffbefdc}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {41400442-a66b-4500-8188-124c048d3968}, !- Handle
  Fan On Off Power Curve 5,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {5f92f576-06c1-44bf-8d8e-cd0feffbefdc}, !- Handle
  Fan On Off Efficiency Curve 5,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Electric,
  {c473581f-cdd0-476f-9257-1e3ccf69baac}, !- Handle
  Coil Heating Electric 6,                !- Name
  {d56404d9-43e9-4050-87a5-a7a028ba0804}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Node,
  {720c79bc-064d-43e5-865b-3f6455d31085}, !- Handle
  Node 21,                                !- Name
  {88caf6b6-2d8a-4233-bab7-07e1de5da7d1}, !- Inlet Port
  {8d4f2f0a-d851-4563-99e6-2946f4091311}; !- Outlet Port

OS:Connection,
  {88caf6b6-2d8a-4233-bab7-07e1de5da7d1}, !- Handle
  {66476249-5248-4422-a94c-41362483911a}, !- Name
  {0d2ea466-97d7-4d4c-82ad-e69e14ed8018}, !- Source Object
  3,                                      !- Outlet Port
  {720c79bc-064d-43e5-865b-3f6455d31085}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8d4f2f0a-d851-4563-99e6-2946f4091311}, !- Handle
  {15373313-a9b7-421d-9c61-41fa65b4fe48}, !- Name
  {720c79bc-064d-43e5-865b-3f6455d31085}, !- Source Object
  3,                                      !- Outlet Port
  {06167b65-023c-4074-89d1-40468bbc62cc}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {ab4c1890-ef76-453f-8dfd-05cf99c83fe3}, !- Handle
  Node 22,                                !- Name
  {0c731d52-e5d5-4e6c-98a6-32f292ebcce6}, !- Inlet Port
  {e6a67db4-7cbe-499d-9396-53f2166ed66e}; !- Outlet Port

OS:Connection,
  {e6a67db4-7cbe-499d-9396-53f2166ed66e}, !- Handle
  {c28aaaa1-df1f-4188-926f-e542e0617076}, !- Name
  {ab4c1890-ef76-453f-8dfd-05cf99c83fe3}, !- Source Object
  3,                                      !- Outlet Port
  {b0ebacec-4306-43fe-b6ab-22f9458b7c95}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {0c731d52-e5d5-4e6c-98a6-32f292ebcce6}, !- Handle
  {528b7161-0038-423e-8e72-05860846d9cb}, !- Name
  {06167b65-023c-4074-89d1-40468bbc62cc}, !- Source Object
  4,                                      !- Outlet Port
  {ab4c1890-ef76-453f-8dfd-05cf99c83fe3}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
  {b10b44fc-0319-4fa1-9dc7-e405a5db8ad0}, !- Handle
  Zone HVAC Terminal Unit Variable Refrigerant Flow 7, !- Name
  {d56404d9-43e9-4050-87a5-a7a028ba0804}, !- Terminal Unit Availability schedule
  {8de3a1e3-0158-43a4-b774-e19c3ec76d4c}, !- Terminal Unit Air Inlet Node
  {c8866403-c871-451b-9b86-863b90f51f94}, !- Terminal Unit Air Outlet Node
  autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Cooling is Needed {m3/s}
  autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Heating is Needed {m3/s}
  autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {d56404d9-43e9-4050-87a5-a7a028ba0804}, !- Supply Air Fan Operating Mode Schedule
  ,                                       !- Supply Air Fan placement
  {fd883b7f-a6ed-4990-8137-63b485d18ca4}, !- Supply Air Fan
  ,                                       !- Outside Air Mixer
  {23cadab4-3ea2-45c5-9591-4bf9bc26bdc1}, !- Cooling Coil
  {0deeddf1-80a8-40de-a0e0-afcdfa33541e}, !- Heating Coil
  30,                                     !- Zone Terminal Unit On Parasitic Electric Energy Use {W}
  20,                                     !- Zone Terminal Unit Off Parasitic Electric Energy Use {W}
  1,                                      !- Rated Total Heating Capacity Sizing Ratio {W/W}
  ,                                       !- Availability Manager List Name
  ,                                       !- Design Specification ZoneHVAC Sizing Object Name
  {ccf3354f-c0de-42b4-a582-3da9244486ee}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  21;                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}

OS:Coil:Cooling:DX:VariableRefrigerantFlow,
  {23cadab4-3ea2-45c5-9591-4bf9bc26bdc1}, !- Handle
  Zone HVAC Terminal Unit Variable Refrigerant Flow 7 Cooling Coil, !- Name
  {d56404d9-43e9-4050-87a5-a7a028ba0804}, !- Availability Schedule
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  autosize,                               !- Rated Air Flow Rate {m3/s}
  {4d928e10-9577-4c29-ad3a-09c3bdf8b658}, !- Cooling Capacity Ratio Modifier Function of Temperature Curve
  {1cf2778f-5c63-407e-ac84-feff6aea6621}; !- Cooling Capacity Modifier Curve Function of Flow Fraction

OS:Curve:Biquadratic,
  {4d928e10-9577-4c29-ad3a-09c3bdf8b658}, !- Handle
  VRFTUCoolCapFT 6,                       !- Name
  0.0585884077803259,                     !- Coefficient1 Constant
  0.0587396532718384,                     !- Coefficient2 x
  -0.000210274979759697,                  !- Coefficient3 x**2
  0.0109370473889647,                     !- Coefficient4 y
  -0.0001219549,                          !- Coefficient5 y**2
  -0.0005246615,                          !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  23.89,                                  !- Maximum Value of x
  20,                                     !- Minimum Value of y
  43.33,                                  !- Maximum Value of y
  0.8083,                                 !- Minimum Curve Output
  1.2583;                                 !- Maximum Curve Output

OS:Curve:Quadratic,
  {1cf2778f-5c63-407e-ac84-feff6aea6621}, !- Handle
  VRFACCoolCapFFF 6,                      !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Coil:Heating:DX:VariableRefrigerantFlow,
  {0deeddf1-80a8-40de-a0e0-afcdfa33541e}, !- Handle
  Zone HVAC Terminal Unit Variable Refrigerant Flow 7 Heating Coil, !- Name
  {d56404d9-43e9-4050-87a5-a7a028ba0804}, !- Availability Schedule
  autosize,                               !- Rated Total Heating Capacity {W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  ,                                       !- Coil Air Inlet Node
  ,                                       !- Coil Air Outlet Node
  {60577088-db36-4296-9c53-6d2ec75ce5b6}, !- Heating Capacity Ratio Modifier Function of Temperature Curve
  {3914094a-3b38-4c9c-a7fb-d7647ca8719c}; !- Heating Capacity Modifier Function of Flow Fraction Curve

OS:Curve:Biquadratic,
  {60577088-db36-4296-9c53-6d2ec75ce5b6}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFTUHeatCAPFT 6, !- Name
  0.375443994956127,                      !- Coefficient1 Constant
  0.0668190645147821,                     !- Coefficient2 x
  -0.00194171026482001,                   !- Coefficient3 x**2
  0.0442618420640187,                     !- Coefficient4 y
  -0.0004009578,                          !- Coefficient5 y**2
  -0.0014819801,                          !- Coefficient6 x*y
  21.11,                                  !- Minimum Value of x
  27.22,                                  !- Maximum Value of x
  -15,                                    !- Minimum Value of y
  18.33,                                  !- Maximum Value of y
  0.6074,                                 !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {3914094a-3b38-4c9c-a7fb-d7647ca8719c}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFACCoolCapFFF 6, !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Fan:OnOff,
  {fd883b7f-a6ed-4990-8137-63b485d18ca4}, !- Handle
  Zone HVAC Terminal Unit Variable Refrigerant Flow 7 Fan, !- Name
  {d56404d9-43e9-4050-87a5-a7a028ba0804}, !- Availability Schedule Name
  0.6,                                    !- Fan Total Efficiency
  300,                                    !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {5448f032-e421-489a-8322-12a03c43cafc}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {af5425fe-8f6d-439a-9a95-7d03272cd7f4}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {5448f032-e421-489a-8322-12a03c43cafc}, !- Handle
  Fan On Off Power Curve 6,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {af5425fe-8f6d-439a-9a95-7d03272cd7f4}, !- Handle
  Fan On Off Efficiency Curve 6,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Electric,
  {ccf3354f-c0de-42b4-a582-3da9244486ee}, !- Handle
  Coil Heating Electric 7,                !- Name
  {d56404d9-43e9-4050-87a5-a7a028ba0804}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Node,
  {eda261b6-8bd1-435e-b93b-f5d0c199f976}, !- Handle
  Node 23,                                !- Name
  {e442f82c-21e1-43eb-9aac-2299879e0e38}, !- Inlet Port
  {8de3a1e3-0158-43a4-b774-e19c3ec76d4c}; !- Outlet Port

OS:Connection,
  {e442f82c-21e1-43eb-9aac-2299879e0e38}, !- Handle
  {6883db8c-1c9d-4391-8bc1-2425cdeaee7c}, !- Name
  {e74712b6-2bd5-4844-8595-31a94382ad5a}, !- Source Object
  3,                                      !- Outlet Port
  {eda261b6-8bd1-435e-b93b-f5d0c199f976}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8de3a1e3-0158-43a4-b774-e19c3ec76d4c}, !- Handle
  {c5afbc3d-c1b8-4b89-bbb0-1d83aab9c3b1}, !- Name
  {eda261b6-8bd1-435e-b93b-f5d0c199f976}, !- Source Object
  3,                                      !- Outlet Port
  {b10b44fc-0319-4fa1-9dc7-e405a5db8ad0}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {79908c38-df45-4277-9b05-51ee25035028}, !- Handle
  Node 24,                                !- Name
  {c8866403-c871-451b-9b86-863b90f51f94}, !- Inlet Port
  {9cf6c967-da5d-4f10-b00a-10f90d1f6bc9}; !- Outlet Port

OS:Connection,
  {9cf6c967-da5d-4f10-b00a-10f90d1f6bc9}, !- Handle
  {2d9b3cb6-7ba4-4c7c-a148-cd784a2c0053}, !- Name
  {79908c38-df45-4277-9b05-51ee25035028}, !- Source Object
  3,                                      !- Outlet Port
  {876713c3-88b6-4ec0-98a2-dd8d26cca5ae}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c8866403-c871-451b-9b86-863b90f51f94}, !- Handle
  {74b2015b-d614-4c1d-bdbf-0561f95dafb6}, !- Name
  {b10b44fc-0319-4fa1-9dc7-e405a5db8ad0}, !- Source Object
  4,                                      !- Outlet Port
  {79908c38-df45-4277-9b05-51ee25035028}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
  {b96b97a2-3766-4bad-9ffa-e1ddff8d2592}, !- Handle
  Zone HVAC Terminal Unit Variable Refrigerant Flow 8, !- Name
  {d56404d9-43e9-4050-87a5-a7a028ba0804}, !- Terminal Unit Availability schedule
  {f61951d5-945f-44ca-8027-74f79cf69943}, !- Terminal Unit Air Inlet Node
  {86a068b1-655a-45a8-bb1b-3077214fe785}, !- Terminal Unit Air Outlet Node
  autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Cooling is Needed {m3/s}
  autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Heating is Needed {m3/s}
  autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {d56404d9-43e9-4050-87a5-a7a028ba0804}, !- Supply Air Fan Operating Mode Schedule
  ,                                       !- Supply Air Fan placement
  {c1edf610-66c5-437d-92a8-dc236ddfa08d}, !- Supply Air Fan
  ,                                       !- Outside Air Mixer
  {2451ebaf-9378-445c-8374-7bb42445266e}, !- Cooling Coil
  {6cdd9da1-a863-429a-b587-7d49e4850a8c}, !- Heating Coil
  30,                                     !- Zone Terminal Unit On Parasitic Electric Energy Use {W}
  20,                                     !- Zone Terminal Unit Off Parasitic Electric Energy Use {W}
  1,                                      !- Rated Total Heating Capacity Sizing Ratio {W/W}
  ,                                       !- Availability Manager List Name
  ,                                       !- Design Specification ZoneHVAC Sizing Object Name
  {c1f38721-7f27-41d0-9286-a3ae18916399}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  21;                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}

OS:Coil:Cooling:DX:VariableRefrigerantFlow,
  {2451ebaf-9378-445c-8374-7bb42445266e}, !- Handle
  Zone HVAC Terminal Unit Variable Refrigerant Flow 8 Cooling Coil, !- Name
  {d56404d9-43e9-4050-87a5-a7a028ba0804}, !- Availability Schedule
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  autosize,                               !- Rated Air Flow Rate {m3/s}
  {cd2d12ea-bf41-4b14-9860-8a70a2daa11f}, !- Cooling Capacity Ratio Modifier Function of Temperature Curve
  {d854c455-dc03-4e9c-9821-11b396e3acfd}; !- Cooling Capacity Modifier Curve Function of Flow Fraction

OS:Curve:Biquadratic,
  {cd2d12ea-bf41-4b14-9860-8a70a2daa11f}, !- Handle
  VRFTUCoolCapFT 7,                       !- Name
  0.0585884077803259,                     !- Coefficient1 Constant
  0.0587396532718384,                     !- Coefficient2 x
  -0.000210274979759697,                  !- Coefficient3 x**2
  0.0109370473889647,                     !- Coefficient4 y
  -0.0001219549,                          !- Coefficient5 y**2
  -0.0005246615,                          !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  23.89,                                  !- Maximum Value of x
  20,                                     !- Minimum Value of y
  43.33,                                  !- Maximum Value of y
  0.8083,                                 !- Minimum Curve Output
  1.2583;                                 !- Maximum Curve Output

OS:Curve:Quadratic,
  {d854c455-dc03-4e9c-9821-11b396e3acfd}, !- Handle
  VRFACCoolCapFFF 7,                      !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Coil:Heating:DX:VariableRefrigerantFlow,
  {6cdd9da1-a863-429a-b587-7d49e4850a8c}, !- Handle
  Zone HVAC Terminal Unit Variable Refrigerant Flow 8 Heating Coil, !- Name
  {d56404d9-43e9-4050-87a5-a7a028ba0804}, !- Availability Schedule
  autosize,                               !- Rated Total Heating Capacity {W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  ,                                       !- Coil Air Inlet Node
  ,                                       !- Coil Air Outlet Node
  {ce2b8621-670b-4b92-8856-2cf908cbef0b}, !- Heating Capacity Ratio Modifier Function of Temperature Curve
  {3af3a6ed-11d7-4e76-877e-08aa3405f5a1}; !- Heating Capacity Modifier Function of Flow Fraction Curve

OS:Curve:Biquadratic,
  {ce2b8621-670b-4b92-8856-2cf908cbef0b}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFTUHeatCAPFT 7, !- Name
  0.375443994956127,                      !- Coefficient1 Constant
  0.0668190645147821,                     !- Coefficient2 x
  -0.00194171026482001,                   !- Coefficient3 x**2
  0.0442618420640187,                     !- Coefficient4 y
  -0.0004009578,                          !- Coefficient5 y**2
  -0.0014819801,                          !- Coefficient6 x*y
  21.11,                                  !- Minimum Value of x
  27.22,                                  !- Maximum Value of x
  -15,                                    !- Minimum Value of y
  18.33,                                  !- Maximum Value of y
  0.6074,                                 !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {3af3a6ed-11d7-4e76-877e-08aa3405f5a1}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFACCoolCapFFF 7, !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Fan:OnOff,
  {c1edf610-66c5-437d-92a8-dc236ddfa08d}, !- Handle
  Zone HVAC Terminal Unit Variable Refrigerant Flow 8 Fan, !- Name
  {d56404d9-43e9-4050-87a5-a7a028ba0804}, !- Availability Schedule Name
  0.6,                                    !- Fan Total Efficiency
  300,                                    !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {ba190ac4-9b1d-4ce0-969d-6d15e095dbf2}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {19d09688-2594-4808-a951-dcd41d88c3b0}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {ba190ac4-9b1d-4ce0-969d-6d15e095dbf2}, !- Handle
  Fan On Off Power Curve 7,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {19d09688-2594-4808-a951-dcd41d88c3b0}, !- Handle
  Fan On Off Efficiency Curve 7,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Electric,
  {c1f38721-7f27-41d0-9286-a3ae18916399}, !- Handle
  Coil Heating Electric 8,                !- Name
  {d56404d9-43e9-4050-87a5-a7a028ba0804}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Node,
  {bea6b531-2449-4c74-b23b-42df476cb7ae}, !- Handle
  Node 25,                                !- Name
  {a1c10a05-6128-47df-bcbd-953200352372}, !- Inlet Port
  {f61951d5-945f-44ca-8027-74f79cf69943}; !- Outlet Port

OS:Connection,
  {a1c10a05-6128-47df-bcbd-953200352372}, !- Handle
  {33cf4e80-345c-4eba-8693-3b14c7e96ae4}, !- Name
  {9490e197-2909-486b-bfaf-93a1776ede6f}, !- Source Object
  3,                                      !- Outlet Port
  {bea6b531-2449-4c74-b23b-42df476cb7ae}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f61951d5-945f-44ca-8027-74f79cf69943}, !- Handle
  {88d83499-4a34-4ae7-ab42-a27775af16b3}, !- Name
  {bea6b531-2449-4c74-b23b-42df476cb7ae}, !- Source Object
  3,                                      !- Outlet Port
  {b96b97a2-3766-4bad-9ffa-e1ddff8d2592}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {81a79fa6-f83f-4c79-9cfb-653c82370646}, !- Handle
  Node 26,                                !- Name
  {86a068b1-655a-45a8-bb1b-3077214fe785}, !- Inlet Port
  {397dc184-7707-4f2e-949a-fd36a225733a}; !- Outlet Port

OS:Connection,
  {397dc184-7707-4f2e-949a-fd36a225733a}, !- Handle
  {aad47573-d308-447f-a212-85a603bcbbca}, !- Name
  {81a79fa6-f83f-4c79-9cfb-653c82370646}, !- Source Object
  3,                                      !- Outlet Port
  {6eafbcac-be9a-4068-9d70-5ea27fb53cfb}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {86a068b1-655a-45a8-bb1b-3077214fe785}, !- Handle
  {2db0c356-210e-4ac8-bced-046151baa457}, !- Name
  {b96b97a2-3766-4bad-9ffa-e1ddff8d2592}, !- Source Object
  4,                                      !- Outlet Port
  {81a79fa6-f83f-4c79-9cfb-653c82370646}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
  {2c8eb3ca-c78e-47c7-a725-741dbe432295}, !- Handle
  Zone HVAC Terminal Unit Variable Refrigerant Flow 9, !- Name
  {d56404d9-43e9-4050-87a5-a7a028ba0804}, !- Terminal Unit Availability schedule
  {994a8225-e336-44ae-b2d6-a167ff287ea3}, !- Terminal Unit Air Inlet Node
  {1ef2fe51-31d8-4f72-a313-0ce7d36bc215}, !- Terminal Unit Air Outlet Node
  autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Cooling is Needed {m3/s}
  autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Heating is Needed {m3/s}
  autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {d56404d9-43e9-4050-87a5-a7a028ba0804}, !- Supply Air Fan Operating Mode Schedule
  ,                                       !- Supply Air Fan placement
  {df8743e9-995d-4c7a-9ddb-816780c0ef93}, !- Supply Air Fan
  ,                                       !- Outside Air Mixer
  {db45f2f2-c41a-4fb8-b16d-a346fa91b839}, !- Cooling Coil
  {4d016462-b2f8-4bd1-bcef-cd76ac43fd19}, !- Heating Coil
  30,                                     !- Zone Terminal Unit On Parasitic Electric Energy Use {W}
  20,                                     !- Zone Terminal Unit Off Parasitic Electric Energy Use {W}
  1,                                      !- Rated Total Heating Capacity Sizing Ratio {W/W}
  ,                                       !- Availability Manager List Name
  ,                                       !- Design Specification ZoneHVAC Sizing Object Name
  {2f256f31-62e5-45cc-9ff7-93a70835ea5d}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  21;                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}

OS:Coil:Cooling:DX:VariableRefrigerantFlow,
  {db45f2f2-c41a-4fb8-b16d-a346fa91b839}, !- Handle
  Zone HVAC Terminal Unit Variable Refrigerant Flow 9 Cooling Coil, !- Name
  {d56404d9-43e9-4050-87a5-a7a028ba0804}, !- Availability Schedule
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  autosize,                               !- Rated Air Flow Rate {m3/s}
  {114b2729-7484-46a8-a04d-48c85faa024d}, !- Cooling Capacity Ratio Modifier Function of Temperature Curve
  {3612d002-b221-41a2-9c64-309ae65ac1f4}; !- Cooling Capacity Modifier Curve Function of Flow Fraction

OS:Curve:Biquadratic,
  {114b2729-7484-46a8-a04d-48c85faa024d}, !- Handle
  VRFTUCoolCapFT 8,                       !- Name
  0.0585884077803259,                     !- Coefficient1 Constant
  0.0587396532718384,                     !- Coefficient2 x
  -0.000210274979759697,                  !- Coefficient3 x**2
  0.0109370473889647,                     !- Coefficient4 y
  -0.0001219549,                          !- Coefficient5 y**2
  -0.0005246615,                          !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  23.89,                                  !- Maximum Value of x
  20,                                     !- Minimum Value of y
  43.33,                                  !- Maximum Value of y
  0.8083,                                 !- Minimum Curve Output
  1.2583;                                 !- Maximum Curve Output

OS:Curve:Quadratic,
  {3612d002-b221-41a2-9c64-309ae65ac1f4}, !- Handle
  VRFACCoolCapFFF 8,                      !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Coil:Heating:DX:VariableRefrigerantFlow,
  {4d016462-b2f8-4bd1-bcef-cd76ac43fd19}, !- Handle
  Zone HVAC Terminal Unit Variable Refrigerant Flow 9 Heating Coil, !- Name
  {d56404d9-43e9-4050-87a5-a7a028ba0804}, !- Availability Schedule
  autosize,                               !- Rated Total Heating Capacity {W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  ,                                       !- Coil Air Inlet Node
  ,                                       !- Coil Air Outlet Node
  {20d7d172-9e75-4c04-a526-0d3688064054}, !- Heating Capacity Ratio Modifier Function of Temperature Curve
  {a5b09ce0-2180-4156-9b21-658232096b6b}; !- Heating Capacity Modifier Function of Flow Fraction Curve

OS:Curve:Biquadratic,
  {20d7d172-9e75-4c04-a526-0d3688064054}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFTUHeatCAPFT 8, !- Name
  0.375443994956127,                      !- Coefficient1 Constant
  0.0668190645147821,                     !- Coefficient2 x
  -0.00194171026482001,                   !- Coefficient3 x**2
  0.0442618420640187,                     !- Coefficient4 y
  -0.0004009578,                          !- Coefficient5 y**2
  -0.0014819801,                          !- Coefficient6 x*y
  21.11,                                  !- Minimum Value of x
  27.22,                                  !- Maximum Value of x
  -15,                                    !- Minimum Value of y
  18.33,                                  !- Maximum Value of y
  0.6074,                                 !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {a5b09ce0-2180-4156-9b21-658232096b6b}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFACCoolCapFFF 8, !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Fan:OnOff,
  {df8743e9-995d-4c7a-9ddb-816780c0ef93}, !- Handle
  Zone HVAC Terminal Unit Variable Refrigerant Flow 9 Fan, !- Name
  {d56404d9-43e9-4050-87a5-a7a028ba0804}, !- Availability Schedule Name
  0.6,                                    !- Fan Total Efficiency
  300,                                    !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {f28ed55d-59e2-420e-a10d-92c0b4086dcd}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {9e760dd5-abfb-4f4d-abb2-90f325aa502c}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {f28ed55d-59e2-420e-a10d-92c0b4086dcd}, !- Handle
  Fan On Off Power Curve 8,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {9e760dd5-abfb-4f4d-abb2-90f325aa502c}, !- Handle
  Fan On Off Efficiency Curve 8,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Electric,
  {2f256f31-62e5-45cc-9ff7-93a70835ea5d}, !- Handle
  Coil Heating Electric 9,                !- Name
  {d56404d9-43e9-4050-87a5-a7a028ba0804}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Node,
  {34bcf40d-e50b-4b0c-a6cc-8e683da92de9}, !- Handle
  Node 27,                                !- Name
  {54138e25-dac0-49a2-a4c0-fb7079998fb8}, !- Inlet Port
  {994a8225-e336-44ae-b2d6-a167ff287ea3}; !- Outlet Port

OS:Connection,
  {54138e25-dac0-49a2-a4c0-fb7079998fb8}, !- Handle
  {a899db8c-e90d-4720-991b-f543915b4873}, !- Name
  {58e75fa0-c30c-4d28-888d-97e54cbf26b3}, !- Source Object
  3,                                      !- Outlet Port
  {34bcf40d-e50b-4b0c-a6cc-8e683da92de9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {994a8225-e336-44ae-b2d6-a167ff287ea3}, !- Handle
  {72fc2657-f186-4f29-9865-54e8d8e97783}, !- Name
  {34bcf40d-e50b-4b0c-a6cc-8e683da92de9}, !- Source Object
  3,                                      !- Outlet Port
  {2c8eb3ca-c78e-47c7-a725-741dbe432295}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {82f38982-1b90-4221-b4e8-a27026fa9e23}, !- Handle
  Node 28,                                !- Name
  {1ef2fe51-31d8-4f72-a313-0ce7d36bc215}, !- Inlet Port
  {4e2d3aba-aa03-4b3b-a0bf-2ec126f94c0f}; !- Outlet Port

OS:Connection,
  {4e2d3aba-aa03-4b3b-a0bf-2ec126f94c0f}, !- Handle
  {0396889f-6e89-4a8c-9ac7-ecd49ef79418}, !- Name
  {82f38982-1b90-4221-b4e8-a27026fa9e23}, !- Source Object
  3,                                      !- Outlet Port
  {d5e86641-e98a-4bb1-aaac-67bc81aef565}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {1ef2fe51-31d8-4f72-a313-0ce7d36bc215}, !- Handle
  {7dafe947-2eb0-47b9-83bb-d878c444110a}, !- Name
  {2c8eb3ca-c78e-47c7-a725-741dbe432295}, !- Source Object
  4,                                      !- Outlet Port
  {82f38982-1b90-4221-b4e8-a27026fa9e23}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
  {1b4e9999-c5da-4439-9c5a-90997afa3ff1}, !- Handle
  Zone HVAC Terminal Unit Variable Refrigerant Flow 10, !- Name
  {d56404d9-43e9-4050-87a5-a7a028ba0804}, !- Terminal Unit Availability schedule
  {45b056ec-49f9-4a62-8161-dc66a4611015}, !- Terminal Unit Air Inlet Node
  {1c5d3ea7-e2a6-46d2-8936-d05f7c5651ca}, !- Terminal Unit Air Outlet Node
  autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Cooling is Needed {m3/s}
  autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Heating is Needed {m3/s}
  autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {d56404d9-43e9-4050-87a5-a7a028ba0804}, !- Supply Air Fan Operating Mode Schedule
  ,                                       !- Supply Air Fan placement
  {30fbbfb9-0fd0-4724-9a7e-0090162486e3}, !- Supply Air Fan
  ,                                       !- Outside Air Mixer
  {fe809e83-079f-4cf5-bea6-3602083e9c1f}, !- Cooling Coil
  {b84b4506-736d-462e-b301-ae91f8f2d009}, !- Heating Coil
  30,                                     !- Zone Terminal Unit On Parasitic Electric Energy Use {W}
  20,                                     !- Zone Terminal Unit Off Parasitic Electric Energy Use {W}
  1,                                      !- Rated Total Heating Capacity Sizing Ratio {W/W}
  ,                                       !- Availability Manager List Name
  ,                                       !- Design Specification ZoneHVAC Sizing Object Name
  {296fc8bf-a228-4de2-94ab-6161e79e32a3}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  21;                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}

OS:Coil:Cooling:DX:VariableRefrigerantFlow,
  {fe809e83-079f-4cf5-bea6-3602083e9c1f}, !- Handle
  Zone HVAC Terminal Unit Variable Refrigerant Flow 10 Cooling Coil, !- Name
  {d56404d9-43e9-4050-87a5-a7a028ba0804}, !- Availability Schedule
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  autosize,                               !- Rated Air Flow Rate {m3/s}
  {9772491a-45dd-45eb-8afb-1525afcb2fd8}, !- Cooling Capacity Ratio Modifier Function of Temperature Curve
  {21e80b87-a3e4-4927-bc99-f503973af7d5}; !- Cooling Capacity Modifier Curve Function of Flow Fraction

OS:Curve:Biquadratic,
  {9772491a-45dd-45eb-8afb-1525afcb2fd8}, !- Handle
  VRFTUCoolCapFT 9,                       !- Name
  0.0585884077803259,                     !- Coefficient1 Constant
  0.0587396532718384,                     !- Coefficient2 x
  -0.000210274979759697,                  !- Coefficient3 x**2
  0.0109370473889647,                     !- Coefficient4 y
  -0.0001219549,                          !- Coefficient5 y**2
  -0.0005246615,                          !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  23.89,                                  !- Maximum Value of x
  20,                                     !- Minimum Value of y
  43.33,                                  !- Maximum Value of y
  0.8083,                                 !- Minimum Curve Output
  1.2583;                                 !- Maximum Curve Output

OS:Curve:Quadratic,
  {21e80b87-a3e4-4927-bc99-f503973af7d5}, !- Handle
  VRFACCoolCapFFF 9,                      !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Coil:Heating:DX:VariableRefrigerantFlow,
  {b84b4506-736d-462e-b301-ae91f8f2d009}, !- Handle
  Zone HVAC Terminal Unit Variable Refrigerant Flow 10 Heating Coil, !- Name
  {d56404d9-43e9-4050-87a5-a7a028ba0804}, !- Availability Schedule
  autosize,                               !- Rated Total Heating Capacity {W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  ,                                       !- Coil Air Inlet Node
  ,                                       !- Coil Air Outlet Node
  {382cf137-9937-47a3-82ef-116bbc76df78}, !- Heating Capacity Ratio Modifier Function of Temperature Curve
  {005e3d4f-d6c8-4724-ab42-4f1389d03445}; !- Heating Capacity Modifier Function of Flow Fraction Curve

OS:Curve:Biquadratic,
  {382cf137-9937-47a3-82ef-116bbc76df78}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFTUHeatCAPFT 9, !- Name
  0.375443994956127,                      !- Coefficient1 Constant
  0.0668190645147821,                     !- Coefficient2 x
  -0.00194171026482001,                   !- Coefficient3 x**2
  0.0442618420640187,                     !- Coefficient4 y
  -0.0004009578,                          !- Coefficient5 y**2
  -0.0014819801,                          !- Coefficient6 x*y
  21.11,                                  !- Minimum Value of x
  27.22,                                  !- Maximum Value of x
  -15,                                    !- Minimum Value of y
  18.33,                                  !- Maximum Value of y
  0.6074,                                 !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {005e3d4f-d6c8-4724-ab42-4f1389d03445}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFACCoolCapFFF 9, !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Fan:OnOff,
  {30fbbfb9-0fd0-4724-9a7e-0090162486e3}, !- Handle
  Zone HVAC Terminal Unit Variable Refrigerant Flow 10 Fan, !- Name
  {d56404d9-43e9-4050-87a5-a7a028ba0804}, !- Availability Schedule Name
  0.6,                                    !- Fan Total Efficiency
  300,                                    !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {5153b7e7-9b05-46fe-89df-4137c89af6bc}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {14a294c6-9c62-4c47-aaad-4ca32da7c797}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {5153b7e7-9b05-46fe-89df-4137c89af6bc}, !- Handle
  Fan On Off Power Curve 9,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {14a294c6-9c62-4c47-aaad-4ca32da7c797}, !- Handle
  Fan On Off Efficiency Curve 9,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Electric,
  {296fc8bf-a228-4de2-94ab-6161e79e32a3}, !- Handle
  Coil Heating Electric 10,               !- Name
  {d56404d9-43e9-4050-87a5-a7a028ba0804}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Node,
  {74343607-f595-4dc3-940a-7da1598c62a0}, !- Handle
  Node 29,                                !- Name
  {525621d1-c24b-48d5-aae3-5419e81e9a38}, !- Inlet Port
  {45b056ec-49f9-4a62-8161-dc66a4611015}; !- Outlet Port

OS:Connection,
  {525621d1-c24b-48d5-aae3-5419e81e9a38}, !- Handle
  {532a1d44-2241-4ada-8868-45ad6b29164e}, !- Name
  {e3aa9b6d-7554-46ba-ade5-085a6657de80}, !- Source Object
  3,                                      !- Outlet Port
  {74343607-f595-4dc3-940a-7da1598c62a0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {45b056ec-49f9-4a62-8161-dc66a4611015}, !- Handle
  {e7645303-e5e5-4f3c-b6be-0f178ad5803a}, !- Name
  {74343607-f595-4dc3-940a-7da1598c62a0}, !- Source Object
  3,                                      !- Outlet Port
  {1b4e9999-c5da-4439-9c5a-90997afa3ff1}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {8c2ee0e1-b246-47db-973a-8f51c1836340}, !- Handle
  Node 30,                                !- Name
  {1c5d3ea7-e2a6-46d2-8936-d05f7c5651ca}, !- Inlet Port
  {2e921e4a-e1db-4f77-a282-634f339788b4}; !- Outlet Port

OS:Connection,
  {2e921e4a-e1db-4f77-a282-634f339788b4}, !- Handle
  {877b143f-322f-4b2b-a72e-eff7422ae645}, !- Name
  {8c2ee0e1-b246-47db-973a-8f51c1836340}, !- Source Object
  3,                                      !- Outlet Port
  {337b5f6d-f8bb-4bfd-b303-f417b6b54c62}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {1c5d3ea7-e2a6-46d2-8936-d05f7c5651ca}, !- Handle
  {530ed350-2597-4195-b7aa-057a0c3a5ca8}, !- Name
  {1b4e9999-c5da-4439-9c5a-90997afa3ff1}, !- Source Object
  4,                                      !- Outlet Port
  {8c2ee0e1-b246-47db-973a-8f51c1836340}, !- Target Object
  2;                                      !- Inlet Port

OS:PlantLoop,
  {e26a335a-18c8-491a-a64c-2877a4ab042d}, !- Handle
  CW Loop,                                !- Name
  Water,                                  !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {20d078e6-70ad-4c8d-aab4-c5d386810bb8}, !- Loop Temperature Setpoint Node Name
  ,                                       !- Maximum Loop Temperature {C}
  ,                                       !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {590aa347-2dfa-4499-9e04-ace092f7b3e8}, !- Plant Side Inlet Node Name
  {dc8e7bcb-a7d1-4347-a9de-22597d08fc58}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {e7790989-dbbe-4e23-a7b4-10244065ffd8}, !- Demand Side Inlet Node Name
  {6e346509-076a-449a-9bc8-81e3b9cead8f}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {06a18495-24a3-47b9-8fa2-7b6333795e00}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {2ebd74e7-25c7-4a37-9368-06e9fbd2b5f4}, !- Demand Mixer Name
  {0c5665f0-118e-4958-beba-dc649b814d92}, !- Demand Splitter Name
  {df847d79-e3cb-4916-b5f3-5509c1a44f60}, !- Supply Mixer Name
  {cac9b970-a83a-4834-8d46-ca9fabbcb706}; !- Supply Splitter Name

OS:Node,
  {d111951b-785b-48cf-8eb1-7ab273b85259}, !- Handle
  Node 31,                                !- Name
  {590aa347-2dfa-4499-9e04-ace092f7b3e8}, !- Inlet Port
  {f5e4f146-1e9a-4be8-8f2f-38a52eb31b27}; !- Outlet Port

OS:Node,
  {20d078e6-70ad-4c8d-aab4-c5d386810bb8}, !- Handle
  Node 32,                                !- Name
  {91448aeb-0174-4ce0-bd05-30bf49c5de9f}, !- Inlet Port
  {dc8e7bcb-a7d1-4347-a9de-22597d08fc58}; !- Outlet Port

OS:Node,
  {b25d9cfb-9342-458b-aad5-7f9aa722262d}, !- Handle
  Node 33,                                !- Name
  {405a485b-9a53-43e8-a315-0672ca55901a}, !- Inlet Port
  {504887b8-aea4-425f-b932-aff1f5f11900}; !- Outlet Port

OS:Connector:Mixer,
  {df847d79-e3cb-4916-b5f3-5509c1a44f60}, !- Handle
  Connector Mixer 1,                      !- Name
  {91448aeb-0174-4ce0-bd05-30bf49c5de9f}, !- Outlet Branch Name
  {8e6aae6c-0135-4331-88d1-da2811f20d3f}, !- Inlet Branch Name 1
  {c94d337e-9e6f-4a17-9893-5b6dc356365a}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {cac9b970-a83a-4834-8d46-ca9fabbcb706}, !- Handle
  Connector Splitter 1,                   !- Name
  {bd802d3e-6820-47e0-a939-1bab708aac43}, !- Inlet Branch Name
  {405a485b-9a53-43e8-a315-0672ca55901a}, !- Outlet Branch Name 1
  {de867a11-9a42-4093-bdea-aea73a7a2d49}; !- Outlet Branch Name 2

OS:Connection,
  {590aa347-2dfa-4499-9e04-ace092f7b3e8}, !- Handle
  {4d89831f-9da0-41b7-8893-20a4cd9672f4}, !- Name
  {e26a335a-18c8-491a-a64c-2877a4ab042d}, !- Source Object
  14,                                     !- Outlet Port
  {d111951b-785b-48cf-8eb1-7ab273b85259}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {405a485b-9a53-43e8-a315-0672ca55901a}, !- Handle
  {7e21019c-b710-4e33-8298-2a2b43b0b246}, !- Name
  {cac9b970-a83a-4834-8d46-ca9fabbcb706}, !- Source Object
  3,                                      !- Outlet Port
  {b25d9cfb-9342-458b-aad5-7f9aa722262d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {91448aeb-0174-4ce0-bd05-30bf49c5de9f}, !- Handle
  {d4e9b91c-fea3-4782-adac-06536c6fab97}, !- Name
  {df847d79-e3cb-4916-b5f3-5509c1a44f60}, !- Source Object
  2,                                      !- Outlet Port
  {20d078e6-70ad-4c8d-aab4-c5d386810bb8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dc8e7bcb-a7d1-4347-a9de-22597d08fc58}, !- Handle
  {8f5687b1-f7de-49fc-a140-4923e44b9036}, !- Name
  {20d078e6-70ad-4c8d-aab4-c5d386810bb8}, !- Source Object
  3,                                      !- Outlet Port
  {e26a335a-18c8-491a-a64c-2877a4ab042d}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {5f88eac6-99ac-412a-ae2b-c8c0310a4fe2}, !- Handle
  Node 34,                                !- Name
  {e7790989-dbbe-4e23-a7b4-10244065ffd8}, !- Inlet Port
  {2cf409e9-f50b-4d9b-88d7-5fd81aac8664}; !- Outlet Port

OS:Node,
  {03a1ee0b-fcec-448b-86b2-8a968e48c704}, !- Handle
  Node 35,                                !- Name
  {4e275826-349a-419b-9203-a090c2efd6b5}, !- Inlet Port
  {6e346509-076a-449a-9bc8-81e3b9cead8f}; !- Outlet Port

OS:Node,
  {825fc6a7-61ce-4ccb-9183-2f69759e294e}, !- Handle
  Node 36,                                !- Name
  {03a97a2b-dfa2-4102-b268-d45e72c925c9}, !- Inlet Port
  {764f7acc-344a-46e8-b1cd-9d58e1872a72}; !- Outlet Port

OS:Connector:Mixer,
  {2ebd74e7-25c7-4a37-9368-06e9fbd2b5f4}, !- Handle
  Connector Mixer 2,                      !- Name
  {4e275826-349a-419b-9203-a090c2efd6b5}, !- Outlet Branch Name
  {e32e752c-e2c6-4648-9e9f-6f83b23424e6}; !- Inlet Branch Name 1

OS:Connector:Splitter,
  {0c5665f0-118e-4958-beba-dc649b814d92}, !- Handle
  Connector Splitter 2,                   !- Name
  {2cf409e9-f50b-4d9b-88d7-5fd81aac8664}, !- Inlet Branch Name
  {03a97a2b-dfa2-4102-b268-d45e72c925c9}; !- Outlet Branch Name 1

OS:Connection,
  {e7790989-dbbe-4e23-a7b4-10244065ffd8}, !- Handle
  {ca22c3a2-edd7-4f10-b20b-765cfcd7b5b1}, !- Name
  {e26a335a-18c8-491a-a64c-2877a4ab042d}, !- Source Object
  17,                                     !- Outlet Port
  {5f88eac6-99ac-412a-ae2b-c8c0310a4fe2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2cf409e9-f50b-4d9b-88d7-5fd81aac8664}, !- Handle
  {0bdd634e-0f1b-4869-b157-9bde41f81dae}, !- Name
  {5f88eac6-99ac-412a-ae2b-c8c0310a4fe2}, !- Source Object
  3,                                      !- Outlet Port
  {0c5665f0-118e-4958-beba-dc649b814d92}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {03a97a2b-dfa2-4102-b268-d45e72c925c9}, !- Handle
  {b5d02ec0-a059-4fb6-8347-aca7305f84f3}, !- Name
  {0c5665f0-118e-4958-beba-dc649b814d92}, !- Source Object
  3,                                      !- Outlet Port
  {825fc6a7-61ce-4ccb-9183-2f69759e294e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4e275826-349a-419b-9203-a090c2efd6b5}, !- Handle
  {c55af4ab-b4d7-4f71-8208-73fed68c0cd8}, !- Name
  {2ebd74e7-25c7-4a37-9368-06e9fbd2b5f4}, !- Source Object
  2,                                      !- Outlet Port
  {03a1ee0b-fcec-448b-86b2-8a968e48c704}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6e346509-076a-449a-9bc8-81e3b9cead8f}, !- Handle
  {69de5b88-ad4f-461d-bb3e-9cfa352b2082}, !- Name
  {03a1ee0b-fcec-448b-86b2-8a968e48c704}, !- Source Object
  3,                                      !- Outlet Port
  {e26a335a-18c8-491a-a64c-2877a4ab042d}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {a81580c1-6ede-40da-8d45-391a62ba7dd1}, !- Handle
  {e26a335a-18c8-491a-a64c-2877a4ab042d}, !- Plant or Condenser Loop Name
  Condenser,                              !- Loop Type
  29.4,                                   !- Design Loop Exit Temperature {C}
  5.6,                                    !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {06a18495-24a3-47b9-8fa2-7b6333795e00}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList; !- Name

OS:Node,
  {60912557-4af4-47e4-b79a-d726255982a0}, !- Handle
  Node 37,                                !- Name
  {927cba09-4a6b-4f8d-8c07-37edb09fd6d6}, !- Inlet Port
  {e32e752c-e2c6-4648-9e9f-6f83b23424e6}; !- Outlet Port

OS:Connection,
  {764f7acc-344a-46e8-b1cd-9d58e1872a72}, !- Handle
  {0135e101-b0b4-4c2f-9878-0492edc0c67c}, !- Name
  {825fc6a7-61ce-4ccb-9183-2f69759e294e}, !- Source Object
  3,                                      !- Outlet Port
  {9be8cfd9-8170-4e29-baac-2afff6e19ac5}, !- Target Object
  57;                                     !- Inlet Port

OS:Connection,
  {927cba09-4a6b-4f8d-8c07-37edb09fd6d6}, !- Handle
  {ce0a29a0-7be1-4324-901e-de101bf532c4}, !- Name
  {9be8cfd9-8170-4e29-baac-2afff6e19ac5}, !- Source Object
  58,                                     !- Outlet Port
  {60912557-4af4-47e4-b79a-d726255982a0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e32e752c-e2c6-4648-9e9f-6f83b23424e6}, !- Handle
  {d9156c3c-b47e-4a61-a979-880137cf2274}, !- Name
  {60912557-4af4-47e4-b79a-d726255982a0}, !- Source Object
  3,                                      !- Outlet Port
  {2ebd74e7-25c7-4a37-9368-06e9fbd2b5f4}, !- Target Object
  3;                                      !- Inlet Port

OS:Pump:VariableSpeed,
  {32c20546-eb4f-4214-80da-e380bed2b96f}, !- Handle
  Pump Variable Speed 1,                  !- Name
  {f5e4f146-1e9a-4be8-8f2f-38a52eb31b27}, !- Inlet Node Name
  {7f266e17-b740-46b5-942c-c6e06dbda6b2}, !- Outlet Node Name
  ,                                       !- Rated Flow Rate {m3/s}
  ,                                       !- Rated Pump Head {Pa}
  ,                                       !- Rated Power Consumption {W}
  ,                                       !- Motor Efficiency
  ,                                       !- Fraction of Motor Inefficiencies to Fluid Stream
  ,                                       !- Coefficient 1 of the Part Load Performance Curve
  ,                                       !- Coefficient 2 of the Part Load Performance Curve
  ,                                       !- Coefficient 3 of the Part Load Performance Curve
  ,                                       !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

OS:Node,
  {92d12b76-d8b8-4067-93ae-381950856f8a}, !- Handle
  Node 38,                                !- Name
  {7f266e17-b740-46b5-942c-c6e06dbda6b2}, !- Inlet Port
  {bd802d3e-6820-47e0-a939-1bab708aac43}; !- Outlet Port

OS:Connection,
  {f5e4f146-1e9a-4be8-8f2f-38a52eb31b27}, !- Handle
  {6e846a4a-96fc-4db1-b16c-a36efce612dd}, !- Name
  {d111951b-785b-48cf-8eb1-7ab273b85259}, !- Source Object
  3,                                      !- Outlet Port
  {32c20546-eb4f-4214-80da-e380bed2b96f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7f266e17-b740-46b5-942c-c6e06dbda6b2}, !- Handle
  {0b20cce8-a6f9-4f71-9800-15bdf6f24e4e}, !- Name
  {32c20546-eb4f-4214-80da-e380bed2b96f}, !- Source Object
  3,                                      !- Outlet Port
  {92d12b76-d8b8-4067-93ae-381950856f8a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bd802d3e-6820-47e0-a939-1bab708aac43}, !- Handle
  {6711d692-ad1f-4cce-b651-2691201332da}, !- Name
  {92d12b76-d8b8-4067-93ae-381950856f8a}, !- Source Object
  3,                                      !- Outlet Port
  {cac9b970-a83a-4834-8d46-ca9fabbcb706}, !- Target Object
  2;                                      !- Inlet Port

OS:Boiler:HotWater,
  {3fafdd63-038c-4932-8524-7608f8233b58}, !- Handle
  Boiler Hot Water 1,                     !- Name
  ,                                       !- Fuel Type
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Nominal Thermal Efficiency
  ,                                       !- Efficiency Curve Temperature Evaluation Variable
  ,                                       !- Normalized Boiler Efficiency Curve Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Minimum Part Load Ratio
  ,                                       !- Maximum Part Load Ratio
  ,                                       !- Optimum Part Load Ratio
  {504887b8-aea4-425f-b932-aff1f5f11900}, !- Boiler Water Inlet Node Name
  {538faba6-0ebe-4ea9-9e68-54eceb040b9d}, !- Boiler Water Outlet Node Name
  99,                                     !- Water Outlet Upper Temperature Limit {C}
  ConstantFlow,                           !- Boiler Flow Mode
  0,                                      !- Parasitic Electric Load {W}
  1,                                      !- Sizing Factor
  General;                                !- End-Use Subcategory

OS:Node,
  {4518c12a-823c-4bd4-b11c-d98b0f5532f7}, !- Handle
  Node 39,                                !- Name
  {538faba6-0ebe-4ea9-9e68-54eceb040b9d}, !- Inlet Port
  {8e6aae6c-0135-4331-88d1-da2811f20d3f}; !- Outlet Port

OS:Connection,
  {504887b8-aea4-425f-b932-aff1f5f11900}, !- Handle
  {4aee9640-5d3d-4d60-8277-a33135bdfc7c}, !- Name
  {b25d9cfb-9342-458b-aad5-7f9aa722262d}, !- Source Object
  3,                                      !- Outlet Port
  {3fafdd63-038c-4932-8524-7608f8233b58}, !- Target Object
  11;                                     !- Inlet Port

OS:Connection,
  {538faba6-0ebe-4ea9-9e68-54eceb040b9d}, !- Handle
  {6983a57a-34d1-47f5-bc0e-d84e42cb9386}, !- Name
  {3fafdd63-038c-4932-8524-7608f8233b58}, !- Source Object
  12,                                     !- Outlet Port
  {4518c12a-823c-4bd4-b11c-d98b0f5532f7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8e6aae6c-0135-4331-88d1-da2811f20d3f}, !- Handle
  {c79c3691-502b-445f-a7ff-02e0f7dcfb53}, !- Name
  {4518c12a-823c-4bd4-b11c-d98b0f5532f7}, !- Source Object
  3,                                      !- Outlet Port
  {df847d79-e3cb-4916-b5f3-5509c1a44f60}, !- Target Object
  3;                                      !- Inlet Port

OS:CoolingTower:SingleSpeed,
  {e50f279a-8b4f-431a-82ec-7fc75c6f3b9d}, !- Handle
  Cooling Tower Single Speed 1,           !- Name
  {2d3282e0-deee-4a7a-82c6-f0a4d3b406e7}, !- Water Inlet Node Name
  {f3241f46-64e5-4f67-9dd2-2b98d2da2d4a}, !- Water Outlet Node Name
  autosize,                               !- Design Water Flow Rate {m3/s}
  autosize,                               !- Design Air Flow Rate {m3/s}
  autosize,                               !- Fan Power at Design Air Flow Rate {W}
  autosize,                               !- U-Factor Times Area Value at Design Air Flow Rate {W/K}
  autosize,                               !- Air Flow Rate in Free Convection Regime {m3/s}
  autosize,                               !- U-Factor Times Area Value at Free Convection Air Flow Rate {W/K}
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  ,                                       !- Nominal Capacity {W}
  0,                                      !- Free Convection Capacity {W}
  0,                                      !- Basin Heater Capacity {W/K}
  ,                                       !- Basin Heater Setpoint Temperature {C}
  ,                                       !- Basin Heater Operating Schedule Name
  LossFactor,                             !- Evaporation Loss Mode
  0.2,                                    !- Evaporation Loss Factor {percent/K}
  0.008,                                  !- Drift Loss Percent {percent}
  ConcentrationRatio,                     !- Blowdown Calculation Mode
  3,                                      !- Blowdown Concentration Ratio
  ,                                       !- Blowdown Makeup Water Usage Schedule Name
  ,                                       !- Outdoor Air Inlet Node Name
  FanCycling,                             !- Capacity Control
  1,                                      !- Number of Cells
  MinimalCell,                            !- Cell Control
  0.33,                                   !- Cell Minimum  Water Flow Rate Fraction
  2.5,                                    !- Cell Maximum Water Flow Rate Fraction
  1,                                      !- Sizing Factor
  0.1,                                    !- Free Convection Air Flow Rate Sizing Factor
  0.1,                                    !- Free Convection U-Factor Times Area Value Sizing Factor
  1.25,                                   !- Heat Rejection Capacity and Nominal Capacity Sizing Ratio
  0.1,                                    !- Free Convection Nominal Capacity Sizing Factor
  35,                                     !- Design Inlet Air Dry-Bulb Temperature {C}
  25.6,                                   !- Design Inlet Air Wet-Bulb Temperature {C}
  autosize,                               !- Design Approach Temperature {deltaC}
  autosize,                               !- Design Range Temperature {deltaC}
  General;                                !- End-Use Subcategory

OS:Node,
  {9290aca6-b7ef-4dd8-beb6-4a5ed6f1bebd}, !- Handle
  Node 40,                                !- Name
  {de867a11-9a42-4093-bdea-aea73a7a2d49}, !- Inlet Port
  {2d3282e0-deee-4a7a-82c6-f0a4d3b406e7}; !- Outlet Port

OS:Connection,
  {de867a11-9a42-4093-bdea-aea73a7a2d49}, !- Handle
  {163a0f9a-18ce-42c8-b52f-1f9ae30ed0f2}, !- Name
  {cac9b970-a83a-4834-8d46-ca9fabbcb706}, !- Source Object
  4,                                      !- Outlet Port
  {9290aca6-b7ef-4dd8-beb6-4a5ed6f1bebd}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a859133a-cff0-46a7-b40b-2ca379e749b7}, !- Handle
  Node 41,                                !- Name
  {f3241f46-64e5-4f67-9dd2-2b98d2da2d4a}, !- Inlet Port
  {c94d337e-9e6f-4a17-9893-5b6dc356365a}; !- Outlet Port

OS:Connection,
  {2d3282e0-deee-4a7a-82c6-f0a4d3b406e7}, !- Handle
  {21f9eeba-8490-488d-825e-a0bcfcf77051}, !- Name
  {9290aca6-b7ef-4dd8-beb6-4a5ed6f1bebd}, !- Source Object
  3,                                      !- Outlet Port
  {e50f279a-8b4f-431a-82ec-7fc75c6f3b9d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f3241f46-64e5-4f67-9dd2-2b98d2da2d4a}, !- Handle
  {5f7f153c-f84a-4422-a865-4894b5cd7eff}, !- Name
  {e50f279a-8b4f-431a-82ec-7fc75c6f3b9d}, !- Source Object
  3,                                      !- Outlet Port
  {a859133a-cff0-46a7-b40b-2ca379e749b7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c94d337e-9e6f-4a17-9893-5b6dc356365a}, !- Handle
  {62bcd0fe-ac88-42f9-bb6c-a8b8fede5470}, !- Name
  {a859133a-cff0-46a7-b40b-2ca379e749b7}, !- Source Object
  3,                                      !- Outlet Port
  {df847d79-e3cb-4916-b5f3-5509c1a44f60}, !- Target Object
  4;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {7d11ff1c-9390-4f28-a2a4-6f84e79a3534}, !- Handle
  Boiler Water Schedule 60C,              !- Name
  {d5f65ec1-14b6-4d32-90ed-7a9e0a95c4b5}, !- Schedule Type Limits Name
  {9c015d62-f677-4e97-8e31-f7ded8bdfcca}; !- Default Day Schedule Name

OS:Schedule:Day,
  {9c015d62-f677-4e97-8e31-f7ded8bdfcca}, !- Handle
  Schedule Day 1,                         !- Name
  {d5f65ec1-14b6-4d32-90ed-7a9e0a95c4b5}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {1fc937a3-2292-4c04-a8ca-02c20d14eac4}, !- Handle
  Low Water Schedule 20C,                 !- Name
  {d5f65ec1-14b6-4d32-90ed-7a9e0a95c4b5}, !- Schedule Type Limits Name
  {de674c5c-7a69-403c-b7c1-fef4a9cad702}; !- Default Day Schedule Name

OS:Schedule:Day,
  {de674c5c-7a69-403c-b7c1-fef4a9cad702}, !- Handle
  Schedule Day 6,                         !- Name
  {d5f65ec1-14b6-4d32-90ed-7a9e0a95c4b5}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  20;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {91a26c4a-fe53-4506-93c5-a2c17ea545b6}, !- Handle
  High Water Schedule 30C,                !- Name
  {d5f65ec1-14b6-4d32-90ed-7a9e0a95c4b5}, !- Schedule Type Limits Name
  {da7359cc-3a56-4966-afaa-ccd97364507d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {da7359cc-3a56-4966-afaa-ccd97364507d}, !- Handle
  Schedule Day 7,                         !- Name
  {d5f65ec1-14b6-4d32-90ed-7a9e0a95c4b5}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  30;                                     !- Value Until Time 1

OS:SetpointManager:Scheduled:DualSetpoint,
  {d20d82a9-cfaa-4543-8b77-f9efb8933193}, !- Handle
  Setpoint Manager Scheduled Dual Setpoint 1, !- Name
  Temperature,                            !- Control Variable
  {91a26c4a-fe53-4506-93c5-a2c17ea545b6}, !- High Setpoint Schedule Name
  {1fc937a3-2292-4c04-a8ca-02c20d14eac4}, !- Low Setpoint Schedule Name
  {20d078e6-70ad-4c8d-aab4-c5d386810bb8}; !- Setpoint Node or NodeList Name

OS:SetpointManager:Scheduled:DualSetpoint,
  {c235d10b-ab29-4267-b080-de7276f086a2}, !- Handle
  Setpoint Manager Scheduled Dual Setpoint 2, !- Name
  Temperature,                            !- Control Variable
  {7d11ff1c-9390-4f28-a2a4-6f84e79a3534}, !- High Setpoint Schedule Name
  {1fc937a3-2292-4c04-a8ca-02c20d14eac4}, !- Low Setpoint Schedule Name
  {4518c12a-823c-4bd4-b11c-d98b0f5532f7}; !- Setpoint Node or NodeList Name

