<?xml version="1.0" encoding="UTF-8"?>
<SDDXML xmlns:xsi="http://www.w3.org/2001/XMLSchema-instance" xmlns:xsd="http://www.w3.org/2001/XMLSchema">
  <RulesetFilename file="CEC 2013 NonRes.bin"/>
  <Proj>
    <Name>00300-OfficeMedium-CECRefProp</Name>
    <CliZn>ClimateZone12</CliZn>
    <Lat>38.58</Lat>
    <Long>-121.49</Long>
    <Elevation>839.9</Elevation>
    <DDWeatherFile>../weatherdata/SACRAMENTO-EXECUTIVE_724830_CZ2010.ddy</DDWeatherFile>
    <AnnualWeatherFile>../weatherdata/SACRAMENTO-EXECUTIVE_724830_CZ2010.epw</AnnualWeatherFile>
    <HVACAutoSizing>0</HVACAutoSizing>
    <SimDsgnDays>0</SimDsgnDays>
    <RunPeriodBeginMonth>1</RunPeriodBeginMonth>
    <RunPeriodBeginDay>1</RunPeriodBeginDay>
    <RunPeriodEndMonth>12</RunPeriodEndMonth>
    <RunPeriodEndDay>31</RunPeriodEndDay>
    <RunPeriodYear>2009</RunPeriodYear>
    <SchDay>
      <Name>AlwaysOn HVAC WD</Name>
      <Type>OnOff</Type>
      <Hr index="0">1</Hr>
      <Hr index="1">1</Hr>
      <Hr index="2">1</Hr>
      <Hr index="3">1</Hr>
      <Hr index="4">1</Hr>
      <Hr index="5">1</Hr>
      <Hr index="6">1</Hr>
      <Hr index="7">1</Hr>
      <Hr index="8">1</Hr>
      <Hr index="9">1</Hr>
      <Hr index="10">1</Hr>
      <Hr index="11">1</Hr>
      <Hr index="12">1</Hr>
      <Hr index="13">1</Hr>
      <Hr index="14">1</Hr>
      <Hr index="15">1</Hr>
      <Hr index="16">1</Hr>
      <Hr index="17">1</Hr>
      <Hr index="18">1</Hr>
      <Hr index="19">1</Hr>
      <Hr index="20">1</Hr>
      <Hr index="21">1</Hr>
      <Hr index="22">1</Hr>
      <Hr index="23">1</Hr>
    </SchDay>
    <SchDay>
      <Name>AlwaysOn HVAC Sat</Name>
      <Type>OnOff</Type>
      <Hr index="0">1</Hr>
      <Hr index="1">1</Hr>
      <Hr index="2">1</Hr>
      <Hr index="3">1</Hr>
      <Hr index="4">1</Hr>
      <Hr index="5">1</Hr>
      <Hr index="6">1</Hr>
      <Hr index="7">1</Hr>
      <Hr index="8">1</Hr>
      <Hr index="9">1</Hr>
      <Hr index="10">1</Hr>
      <Hr index="11">1</Hr>
      <Hr index="12">1</Hr>
      <Hr index="13">1</Hr>
      <Hr index="14">1</Hr>
      <Hr index="15">1</Hr>
      <Hr index="16">1</Hr>
      <Hr index="17">1</Hr>
      <Hr index="18">1</Hr>
      <Hr index="19">1</Hr>
      <Hr index="20">1</Hr>
      <Hr index="21">1</Hr>
      <Hr index="22">1</Hr>
      <Hr index="23">1</Hr>
    </SchDay>
    <SchDay>
      <Name>AlwaysOn HVAC Sun</Name>
      <Type>OnOff</Type>
      <Hr index="0">1</Hr>
      <Hr index="1">1</Hr>
      <Hr index="2">1</Hr>
      <Hr index="3">1</Hr>
      <Hr index="4">1</Hr>
      <Hr index="5">1</Hr>
      <Hr index="6">1</Hr>
      <Hr index="7">1</Hr>
      <Hr index="8">1</Hr>
      <Hr index="9">1</Hr>
      <Hr index="10">1</Hr>
      <Hr index="11">1</Hr>
      <Hr index="12">1</Hr>
      <Hr index="13">1</Hr>
      <Hr index="14">1</Hr>
      <Hr index="15">1</Hr>
      <Hr index="16">1</Hr>
      <Hr index="17">1</Hr>
      <Hr index="18">1</Hr>
      <Hr index="19">1</Hr>
      <Hr index="20">1</Hr>
      <Hr index="21">1</Hr>
      <Hr index="22">1</Hr>
      <Hr index="23">1</Hr>
    </SchDay>
    <SchDay>
      <Name>Office Occup WD</Name>
      <Type>Fraction</Type>
      <Hr index="0">0</Hr>
      <Hr index="1">0</Hr>
      <Hr index="2">0</Hr>
      <Hr index="3">0</Hr>
      <Hr index="4">0</Hr>
      <Hr index="5">0</Hr>
      <Hr index="6">0.1</Hr>
      <Hr index="7">0.2</Hr>
      <Hr index="8">0.95</Hr>
      <Hr index="9">0.95</Hr>
      <Hr index="10">0.95</Hr>
      <Hr index="11">0.95</Hr>
      <Hr index="12">0.5</Hr>
      <Hr index="13">0.95</Hr>
      <Hr index="14">0.95</Hr>
      <Hr index="15">0.95</Hr>
      <Hr index="16">0.95</Hr>
      <Hr index="17">0.3</Hr>
      <Hr index="18">0.1</Hr>
      <Hr index="19">0.1</Hr>
      <Hr index="20">0.1</Hr>
      <Hr index="21">0.1</Hr>
      <Hr index="22">0.05</Hr>
      <Hr index="23">0.05</Hr>
    </SchDay>
    <SchDay>
      <Name>Office Occup Sat</Name>
      <Type>Fraction</Type>
      <Hr index="0">0</Hr>
      <Hr index="1">0</Hr>
      <Hr index="2">0</Hr>
      <Hr index="3">0</Hr>
      <Hr index="4">0</Hr>
      <Hr index="5">0</Hr>
      <Hr index="6">0.1</Hr>
      <Hr index="7">0.1</Hr>
      <Hr index="8">0.3</Hr>
      <Hr index="9">0.3</Hr>
      <Hr index="10">0.3</Hr>
      <Hr index="11">0.3</Hr>
      <Hr index="12">0.1</Hr>
      <Hr index="13">0.1</Hr>
      <Hr index="14">0.1</Hr>
      <Hr index="15">0.1</Hr>
      <Hr index="16">0.1</Hr>
      <Hr index="17">0.05</Hr>
      <Hr index="18">0.05</Hr>
      <Hr index="19">0</Hr>
      <Hr index="20">0</Hr>
      <Hr index="21">0</Hr>
      <Hr index="22">0</Hr>
      <Hr index="23">0</Hr>
    </SchDay>
    <SchDay>
      <Name>Office Occup Sun</Name>
      <Type>Fraction</Type>
      <Hr index="0">0</Hr>
      <Hr index="1">0</Hr>
      <Hr index="2">0</Hr>
      <Hr index="3">0</Hr>
      <Hr index="4">0</Hr>
      <Hr index="5">0</Hr>
      <Hr index="6">0.05</Hr>
      <Hr index="7">0.05</Hr>
      <Hr index="8">0.05</Hr>
      <Hr index="9">0.05</Hr>
      <Hr index="10">0.05</Hr>
      <Hr index="11">0.05</Hr>
      <Hr index="12">0.05</Hr>
      <Hr index="13">0.05</Hr>
      <Hr index="14">0.05</Hr>
      <Hr index="15">0.05</Hr>
      <Hr index="16">0.05</Hr>
      <Hr index="17">0.05</Hr>
      <Hr index="18">0</Hr>
      <Hr index="19">0</Hr>
      <Hr index="20">0</Hr>
      <Hr index="21">0</Hr>
      <Hr index="22">0</Hr>
      <Hr index="23">0</Hr>
    </SchDay>
    <SchDay>
      <Name>Office Lighting WD</Name>
      <Type>Fraction</Type>
      <Hr index="0">0.05</Hr>
      <Hr index="1">0.05</Hr>
      <Hr index="2">0.05</Hr>
      <Hr index="3">0.05</Hr>
      <Hr index="4">0.05</Hr>
      <Hr index="5">0.1</Hr>
      <Hr index="6">0.1</Hr>
      <Hr index="7">0.3</Hr>
      <Hr index="8">0.65</Hr>
      <Hr index="9">0.65</Hr>
      <Hr index="10">0.65</Hr>
      <Hr index="11">0.65</Hr>
      <Hr index="12">0.65</Hr>
      <Hr index="13">0.65</Hr>
      <Hr index="14">0.65</Hr>
      <Hr index="15">0.65</Hr>
      <Hr index="16">0.65</Hr>
      <Hr index="17">0.35</Hr>
      <Hr index="18">0.3</Hr>
      <Hr index="19">0.3</Hr>
      <Hr index="20">0.2</Hr>
      <Hr index="21">0.2</Hr>
      <Hr index="22">0.1</Hr>
      <Hr index="23">0.05</Hr>
    </SchDay>
    <SchDay>
      <Name>Office Lighting Sat</Name>
      <Type>Fraction</Type>
      <Hr index="0">0.05</Hr>
      <Hr index="1">0.05</Hr>
      <Hr index="2">0.05</Hr>
      <Hr index="3">0.05</Hr>
      <Hr index="4">0.05</Hr>
      <Hr index="5">0.05</Hr>
      <Hr index="6">0.1</Hr>
      <Hr index="7">0.1</Hr>
      <Hr index="8">0.3</Hr>
      <Hr index="9">0.3</Hr>
      <Hr index="10">0.3</Hr>
      <Hr index="11">0.3</Hr>
      <Hr index="12">0.15</Hr>
      <Hr index="13">0.15</Hr>
      <Hr index="14">0.15</Hr>
      <Hr index="15">0.15</Hr>
      <Hr index="16">0.15</Hr>
      <Hr index="17">0.05</Hr>
      <Hr index="18">0.05</Hr>
      <Hr index="19">0.05</Hr>
      <Hr index="20">0.05</Hr>
      <Hr index="21">0.05</Hr>
      <Hr index="22">0.05</Hr>
      <Hr index="23">0.05</Hr>
    </SchDay>
    <SchDay>
      <Name>Office Lighting Sun</Name>
      <Type>Fraction</Type>
      <Hr index="0">0.05</Hr>
      <Hr index="1">0.05</Hr>
      <Hr index="2">0.05</Hr>
      <Hr index="3">0.05</Hr>
      <Hr index="4">0.05</Hr>
      <Hr index="5">0.05</Hr>
      <Hr index="6">0.05</Hr>
      <Hr index="7">0.05</Hr>
      <Hr index="8">0.05</Hr>
      <Hr index="9">0.05</Hr>
      <Hr index="10">0.05</Hr>
      <Hr index="11">0.05</Hr>
      <Hr index="12">0.05</Hr>
      <Hr index="13">0.05</Hr>
      <Hr index="14">0.05</Hr>
      <Hr index="15">0.05</Hr>
      <Hr index="16">0.05</Hr>
      <Hr index="17">0.05</Hr>
      <Hr index="18">0.05</Hr>
      <Hr index="19">0.05</Hr>
      <Hr index="20">0.05</Hr>
      <Hr index="21">0.05</Hr>
      <Hr index="22">0.05</Hr>
      <Hr index="23">0.05</Hr>
    </SchDay>
    <SchDay>
      <Name>Office Plugs WD</Name>
      <Type>Fraction</Type>
      <Hr index="0">0.05</Hr>
      <Hr index="1">0.05</Hr>
      <Hr index="2">0.05</Hr>
      <Hr index="3">0.05</Hr>
      <Hr index="4">0.05</Hr>
      <Hr index="5">0.1</Hr>
      <Hr index="6">0.1</Hr>
      <Hr index="7">0.3</Hr>
      <Hr index="8">0.9</Hr>
      <Hr index="9">0.9</Hr>
      <Hr index="10">0.9</Hr>
      <Hr index="11">0.9</Hr>
      <Hr index="12">0.9</Hr>
      <Hr index="13">0.9</Hr>
      <Hr index="14">0.9</Hr>
      <Hr index="15">0.9</Hr>
      <Hr index="16">0.9</Hr>
      <Hr index="17">0.5</Hr>
      <Hr index="18">0.3</Hr>
      <Hr index="19">0.3</Hr>
      <Hr index="20">0.2</Hr>
      <Hr index="21">0.2</Hr>
      <Hr index="22">0.1</Hr>
      <Hr index="23">0.05</Hr>
    </SchDay>
    <SchDay>
      <Name>Office Plugs Sat</Name>
      <Type>Fraction</Type>
      <Hr index="0">0.05</Hr>
      <Hr index="1">0.05</Hr>
      <Hr index="2">0.05</Hr>
      <Hr index="3">0.05</Hr>
      <Hr index="4">0.05</Hr>
      <Hr index="5">0.05</Hr>
      <Hr index="6">0.1</Hr>
      <Hr index="7">0.1</Hr>
      <Hr index="8">0.3</Hr>
      <Hr index="9">0.3</Hr>
      <Hr index="10">0.3</Hr>
      <Hr index="11">0.3</Hr>
      <Hr index="12">0.15</Hr>
      <Hr index="13">0.15</Hr>
      <Hr index="14">0.15</Hr>
      <Hr index="15">0.15</Hr>
      <Hr index="16">0.15</Hr>
      <Hr index="17">0.05</Hr>
      <Hr index="18">0.05</Hr>
      <Hr index="19">0.05</Hr>
      <Hr index="20">0.05</Hr>
      <Hr index="21">0.05</Hr>
      <Hr index="22">0.05</Hr>
      <Hr index="23">0.05</Hr>
    </SchDay>
    <SchDay>
      <Name>Office Plugs Sun</Name>
      <Type>Fraction</Type>
      <Hr index="0">0.05</Hr>
      <Hr index="1">0.05</Hr>
      <Hr index="2">0.05</Hr>
      <Hr index="3">0.05</Hr>
      <Hr index="4">0.05</Hr>
      <Hr index="5">0.05</Hr>
      <Hr index="6">0.05</Hr>
      <Hr index="7">0.05</Hr>
      <Hr index="8">0.05</Hr>
      <Hr index="9">0.05</Hr>
      <Hr index="10">0.05</Hr>
      <Hr index="11">0.05</Hr>
      <Hr index="12">0.05</Hr>
      <Hr index="13">0.05</Hr>
      <Hr index="14">0.05</Hr>
      <Hr index="15">0.05</Hr>
      <Hr index="16">0.05</Hr>
      <Hr index="17">0.05</Hr>
      <Hr index="18">0.05</Hr>
      <Hr index="19">0.05</Hr>
      <Hr index="20">0.05</Hr>
      <Hr index="21">0.05</Hr>
      <Hr index="22">0.05</Hr>
      <Hr index="23">0.05</Hr>
    </SchDay>
    <SchDay>
      <Name>OfficeHVACAvailWD</Name>
      <Type>Fraction</Type>
      <Hr index="0">0</Hr>
      <Hr index="1">0</Hr>
      <Hr index="2">0</Hr>
      <Hr index="3">0</Hr>
      <Hr index="4">0</Hr>
      <Hr index="5">0</Hr>
      <Hr index="6">1</Hr>
      <Hr index="7">1</Hr>
      <Hr index="8">1</Hr>
      <Hr index="9">1</Hr>
      <Hr index="10">1</Hr>
      <Hr index="11">1</Hr>
      <Hr index="12">1</Hr>
      <Hr index="13">1</Hr>
      <Hr index="14">1</Hr>
      <Hr index="15">1</Hr>
      <Hr index="16">1</Hr>
      <Hr index="17">1</Hr>
      <Hr index="18">1</Hr>
      <Hr index="19">1</Hr>
      <Hr index="20">1</Hr>
      <Hr index="21">1</Hr>
      <Hr index="22">0</Hr>
      <Hr index="23">0</Hr>
    </SchDay>
    <SchDay>
      <Name>OfficeHVACAvailSat</Name>
      <Type>Fraction</Type>
      <Hr index="0">0</Hr>
      <Hr index="1">0</Hr>
      <Hr index="2">0</Hr>
      <Hr index="3">0</Hr>
      <Hr index="4">0</Hr>
      <Hr index="5">0</Hr>
      <Hr index="6">1</Hr>
      <Hr index="7">1</Hr>
      <Hr index="8">1</Hr>
      <Hr index="9">1</Hr>
      <Hr index="10">1</Hr>
      <Hr index="11">1</Hr>
      <Hr index="12">1</Hr>
      <Hr index="13">1</Hr>
      <Hr index="14">1</Hr>
      <Hr index="15">1</Hr>
      <Hr index="16">1</Hr>
      <Hr index="17">1</Hr>
      <Hr index="18">0</Hr>
      <Hr index="19">0</Hr>
      <Hr index="20">0</Hr>
      <Hr index="21">0</Hr>
      <Hr index="22">0</Hr>
      <Hr index="23">0</Hr>
    </SchDay>
    <SchDay>
      <Name>OfficeHVACAvailSun</Name>
      <Type>Fraction</Type>
      <Hr index="0">0</Hr>
      <Hr index="1">0</Hr>
      <Hr index="2">0</Hr>
      <Hr index="3">0</Hr>
      <Hr index="4">0</Hr>
      <Hr index="5">0</Hr>
      <Hr index="6">0</Hr>
      <Hr index="7">0</Hr>
      <Hr index="8">0</Hr>
      <Hr index="9">0</Hr>
      <Hr index="10">0</Hr>
      <Hr index="11">0</Hr>
      <Hr index="12">0</Hr>
      <Hr index="13">0</Hr>
      <Hr index="14">0</Hr>
      <Hr index="15">0</Hr>
      <Hr index="16">0</Hr>
      <Hr index="17">0</Hr>
      <Hr index="18">0</Hr>
      <Hr index="19">0</Hr>
      <Hr index="20">0</Hr>
      <Hr index="21">0</Hr>
      <Hr index="22">0</Hr>
      <Hr index="23">0</Hr>
    </SchDay>
    <SchDay>
      <Name>Office HotWtr WD</Name>
      <Type>Fraction</Type>
      <Hr index="0">0.05</Hr>
      <Hr index="1">0.05</Hr>
      <Hr index="2">0.05</Hr>
      <Hr index="3">0.05</Hr>
      <Hr index="4">0.05</Hr>
      <Hr index="5">0.08</Hr>
      <Hr index="6">0.07</Hr>
      <Hr index="7">0.19</Hr>
      <Hr index="8">0.35</Hr>
      <Hr index="9">0.38</Hr>
      <Hr index="10">0.39</Hr>
      <Hr index="11">0.47</Hr>
      <Hr index="12">0.57</Hr>
      <Hr index="13">0.54</Hr>
      <Hr index="14">0.34</Hr>
      <Hr index="15">0.33</Hr>
      <Hr index="16">0.44</Hr>
      <Hr index="17">0.26</Hr>
      <Hr index="18">0.21</Hr>
      <Hr index="19">0.15</Hr>
      <Hr index="20">0.17</Hr>
      <Hr index="21">0.08</Hr>
      <Hr index="22">0.05</Hr>
      <Hr index="23">0.05</Hr>
    </SchDay>
    <SchDay>
      <Name>Office HotWtr Sat</Name>
      <Type>Fraction</Type>
      <Hr index="0">0.05</Hr>
      <Hr index="1">0.05</Hr>
      <Hr index="2">0.05</Hr>
      <Hr index="3">0.05</Hr>
      <Hr index="4">0.05</Hr>
      <Hr index="5">0.08</Hr>
      <Hr index="6">0.07</Hr>
      <Hr index="7">0.11</Hr>
      <Hr index="8">0.15</Hr>
      <Hr index="9">0.21</Hr>
      <Hr index="10">0.19</Hr>
      <Hr index="11">0.23</Hr>
      <Hr index="12">0.2</Hr>
      <Hr index="13">0.19</Hr>
      <Hr index="14">0.15</Hr>
      <Hr index="15">0.12</Hr>
      <Hr index="16">0.14</Hr>
      <Hr index="17">0.07</Hr>
      <Hr index="18">0.07</Hr>
      <Hr index="19">0.07</Hr>
      <Hr index="20">0.07</Hr>
      <Hr index="21">0.09</Hr>
      <Hr index="22">0.05</Hr>
      <Hr index="23">0.05</Hr>
    </SchDay>
    <SchDay>
      <Name>Office HotWtr Sun</Name>
      <Type>Fraction</Type>
      <Hr index="0">0.04</Hr>
      <Hr index="1">0.04</Hr>
      <Hr index="2">0.04</Hr>
      <Hr index="3">0.04</Hr>
      <Hr index="4">0.04</Hr>
      <Hr index="5">0.07</Hr>
      <Hr index="6">0.04</Hr>
      <Hr index="7">0.04</Hr>
      <Hr index="8">0.04</Hr>
      <Hr index="9">0.04</Hr>
      <Hr index="10">0.04</Hr>
      <Hr index="11">0.06</Hr>
      <Hr index="12">0.06</Hr>
      <Hr index="13">0.09</Hr>
      <Hr index="14">0.06</Hr>
      <Hr index="15">0.04</Hr>
      <Hr index="16">0.04</Hr>
      <Hr index="17">0.04</Hr>
      <Hr index="18">0.04</Hr>
      <Hr index="19">0.04</Hr>
      <Hr index="20">0.04</Hr>
      <Hr index="21">0.07</Hr>
      <Hr index="22">0.04</Hr>
      <Hr index="23">0.04</Hr>
    </SchDay>
    <SchDay>
      <Name>Office Elevator WD</Name>
      <Type>Fraction</Type>
      <Hr index="0">0</Hr>
      <Hr index="1">0</Hr>
      <Hr index="2">0</Hr>
      <Hr index="3">0</Hr>
      <Hr index="4">0</Hr>
      <Hr index="5">0</Hr>
      <Hr index="6">0</Hr>
      <Hr index="7">0.35</Hr>
      <Hr index="8">0.69</Hr>
      <Hr index="9">0.43</Hr>
      <Hr index="10">0.37</Hr>
      <Hr index="11">0.43</Hr>
      <Hr index="12">0.58</Hr>
      <Hr index="13">0.48</Hr>
      <Hr index="14">0.37</Hr>
      <Hr index="15">0.37</Hr>
      <Hr index="16">0.46</Hr>
      <Hr index="17">0.62</Hr>
      <Hr index="18">0.2</Hr>
      <Hr index="19">0.12</Hr>
      <Hr index="20">0.04</Hr>
      <Hr index="21">0.04</Hr>
      <Hr index="22">0</Hr>
      <Hr index="23">0</Hr>
    </SchDay>
    <SchDay>
      <Name>Office Elevator Sat</Name>
      <Type>Fraction</Type>
      <Hr index="0">0</Hr>
      <Hr index="1">0</Hr>
      <Hr index="2">0</Hr>
      <Hr index="3">0</Hr>
      <Hr index="4">0</Hr>
      <Hr index="5">0</Hr>
      <Hr index="6">0</Hr>
      <Hr index="7">0.16</Hr>
      <Hr index="8">0.14</Hr>
      <Hr index="9">0.21</Hr>
      <Hr index="10">0.18</Hr>
      <Hr index="11">0.25</Hr>
      <Hr index="12">0.21</Hr>
      <Hr index="13">0.13</Hr>
      <Hr index="14">0.08</Hr>
      <Hr index="15">0.04</Hr>
      <Hr index="16">0.05</Hr>
      <Hr index="17">0.06</Hr>
      <Hr index="18">0</Hr>
      <Hr index="19">0</Hr>
      <Hr index="20">0</Hr>
      <Hr index="21">0</Hr>
      <Hr index="22">0</Hr>
      <Hr index="23">0</Hr>
    </SchDay>
    <SchDay>
      <Name>Office Elevator Sun</Name>
      <Type>Fraction</Type>
      <Hr index="0">0</Hr>
      <Hr index="1">0</Hr>
      <Hr index="2">0</Hr>
      <Hr index="3">0</Hr>
      <Hr index="4">0</Hr>
      <Hr index="5">0</Hr>
      <Hr index="6">0</Hr>
      <Hr index="7">0</Hr>
      <Hr index="8">0</Hr>
      <Hr index="9">0</Hr>
      <Hr index="10">0</Hr>
      <Hr index="11">0</Hr>
      <Hr index="12">0</Hr>
      <Hr index="13">0</Hr>
      <Hr index="14">0</Hr>
      <Hr index="15">0</Hr>
      <Hr index="16">0</Hr>
      <Hr index="17">0</Hr>
      <Hr index="18">0</Hr>
      <Hr index="19">0</Hr>
      <Hr index="20">0</Hr>
      <Hr index="21">0</Hr>
      <Hr index="22">0</Hr>
      <Hr index="23">0</Hr>
    </SchDay>
    <SchDay>
      <Name>OfficeRefrigerationWD</Name>
      <Type>Fraction</Type>
      <Hr index="0">0.9</Hr>
      <Hr index="1">0.9</Hr>
      <Hr index="2">0.9</Hr>
      <Hr index="3">0.9</Hr>
      <Hr index="4">0.9</Hr>
      <Hr index="5">0.9</Hr>
      <Hr index="6">0.9</Hr>
      <Hr index="7">0.9</Hr>
      <Hr index="8">0.9</Hr>
      <Hr index="9">0.9</Hr>
      <Hr index="10">0.9</Hr>
      <Hr index="11">0.9</Hr>
      <Hr index="12">0.9</Hr>
      <Hr index="13">0.9</Hr>
      <Hr index="14">0.9</Hr>
      <Hr index="15">0.9</Hr>
      <Hr index="16">0.9</Hr>
      <Hr index="17">0.9</Hr>
      <Hr index="18">0.9</Hr>
      <Hr index="19">0.9</Hr>
      <Hr index="20">0.9</Hr>
      <Hr index="21">0.9</Hr>
      <Hr index="22">0.9</Hr>
      <Hr index="23">0.9</Hr>
    </SchDay>
    <SchDay>
      <Name>OfficeRefrigerationSat</Name>
      <Type>Fraction</Type>
      <Hr index="0">0.9</Hr>
      <Hr index="1">0.9</Hr>
      <Hr index="2">0.9</Hr>
      <Hr index="3">0.9</Hr>
      <Hr index="4">0.9</Hr>
      <Hr index="5">0.9</Hr>
      <Hr index="6">0.9</Hr>
      <Hr index="7">0.9</Hr>
      <Hr index="8">0.9</Hr>
      <Hr index="9">0.9</Hr>
      <Hr index="10">0.9</Hr>
      <Hr index="11">0.9</Hr>
      <Hr index="12">0.9</Hr>
      <Hr index="13">0.9</Hr>
      <Hr index="14">0.9</Hr>
      <Hr index="15">0.9</Hr>
      <Hr index="16">0.9</Hr>
      <Hr index="17">0.9</Hr>
      <Hr index="18">0.9</Hr>
      <Hr index="19">0.9</Hr>
      <Hr index="20">0.9</Hr>
      <Hr index="21">0.9</Hr>
      <Hr index="22">0.9</Hr>
      <Hr index="23">0.9</Hr>
    </SchDay>
    <SchDay>
      <Name>OfficeRefrigerationSun</Name>
      <Type>Fraction</Type>
      <Hr index="0">0.9</Hr>
      <Hr index="1">0.9</Hr>
      <Hr index="2">0.9</Hr>
      <Hr index="3">0.9</Hr>
      <Hr index="4">0.9</Hr>
      <Hr index="5">0.9</Hr>
      <Hr index="6">0.9</Hr>
      <Hr index="7">0.9</Hr>
      <Hr index="8">0.9</Hr>
      <Hr index="9">0.9</Hr>
      <Hr index="10">0.9</Hr>
      <Hr index="11">0.9</Hr>
      <Hr index="12">0.9</Hr>
      <Hr index="13">0.9</Hr>
      <Hr index="14">0.9</Hr>
      <Hr index="15">0.9</Hr>
      <Hr index="16">0.9</Hr>
      <Hr index="17">0.9</Hr>
      <Hr index="18">0.9</Hr>
      <Hr index="19">0.9</Hr>
      <Hr index="20">0.9</Hr>
      <Hr index="21">0.9</Hr>
      <Hr index="22">0.9</Hr>
      <Hr index="23">0.9</Hr>
    </SchDay>
    <SchDay>
      <Name>OfficeHtgSetPtWD</Name>
      <Type>Temperature</Type>
      <Hr index="0">60</Hr>
      <Hr index="1">60</Hr>
      <Hr index="2">60</Hr>
      <Hr index="3">60</Hr>
      <Hr index="4">60</Hr>
      <Hr index="5">60</Hr>
      <Hr index="6">70</Hr>
      <Hr index="7">70</Hr>
      <Hr index="8">70</Hr>
      <Hr index="9">70</Hr>
      <Hr index="10">70</Hr>
      <Hr index="11">70</Hr>
      <Hr index="12">70</Hr>
      <Hr index="13">70</Hr>
      <Hr index="14">70</Hr>
      <Hr index="15">70</Hr>
      <Hr index="16">70</Hr>
      <Hr index="17">70</Hr>
      <Hr index="18">70</Hr>
      <Hr index="19">70</Hr>
      <Hr index="20">70</Hr>
      <Hr index="21">70</Hr>
      <Hr index="22">60</Hr>
      <Hr index="23">60</Hr>
    </SchDay>
    <SchDay>
      <Name>OfficeHtgSetPtSat</Name>
      <Type>Temperature</Type>
      <Hr index="0">60</Hr>
      <Hr index="1">60</Hr>
      <Hr index="2">60</Hr>
      <Hr index="3">60</Hr>
      <Hr index="4">60</Hr>
      <Hr index="5">60</Hr>
      <Hr index="6">70</Hr>
      <Hr index="7">70</Hr>
      <Hr index="8">70</Hr>
      <Hr index="9">70</Hr>
      <Hr index="10">70</Hr>
      <Hr index="11">70</Hr>
      <Hr index="12">70</Hr>
      <Hr index="13">70</Hr>
      <Hr index="14">70</Hr>
      <Hr index="15">70</Hr>
      <Hr index="16">70</Hr>
      <Hr index="17">70</Hr>
      <Hr index="18">60</Hr>
      <Hr index="19">60</Hr>
      <Hr index="20">60</Hr>
      <Hr index="21">60</Hr>
      <Hr index="22">60</Hr>
      <Hr index="23">60</Hr>
    </SchDay>
    <SchDay>
      <Name>OfficeHtgSetPtSun</Name>
      <Type>Temperature</Type>
      <Hr index="0">60</Hr>
      <Hr index="1">60</Hr>
      <Hr index="2">60</Hr>
      <Hr index="3">60</Hr>
      <Hr index="4">60</Hr>
      <Hr index="5">60</Hr>
      <Hr index="6">60</Hr>
      <Hr index="7">60</Hr>
      <Hr index="8">60</Hr>
      <Hr index="9">60</Hr>
      <Hr index="10">60</Hr>
      <Hr index="11">60</Hr>
      <Hr index="12">60</Hr>
      <Hr index="13">60</Hr>
      <Hr index="14">60</Hr>
      <Hr index="15">60</Hr>
      <Hr index="16">60</Hr>
      <Hr index="17">60</Hr>
      <Hr index="18">60</Hr>
      <Hr index="19">60</Hr>
      <Hr index="20">60</Hr>
      <Hr index="21">60</Hr>
      <Hr index="22">60</Hr>
      <Hr index="23">60</Hr>
    </SchDay>
    <SchDay>
      <Name>OfficeClgSetPtWD</Name>
      <Type>Temperature</Type>
      <Hr index="0">85</Hr>
      <Hr index="1">85</Hr>
      <Hr index="2">85</Hr>
      <Hr index="3">85</Hr>
      <Hr index="4">85</Hr>
      <Hr index="5">85</Hr>
      <Hr index="6">75</Hr>
      <Hr index="7">75</Hr>
      <Hr index="8">75</Hr>
      <Hr index="9">75</Hr>
      <Hr index="10">75</Hr>
      <Hr index="11">75</Hr>
      <Hr index="12">75</Hr>
      <Hr index="13">75</Hr>
      <Hr index="14">75</Hr>
      <Hr index="15">75</Hr>
      <Hr index="16">75</Hr>
      <Hr index="17">75</Hr>
      <Hr index="18">75</Hr>
      <Hr index="19">75</Hr>
      <Hr index="20">75</Hr>
      <Hr index="21">75</Hr>
      <Hr index="22">85</Hr>
      <Hr index="23">85</Hr>
    </SchDay>
    <SchDay>
      <Name>OfficeClgSetPtSat</Name>
      <Type>Temperature</Type>
      <Hr index="0">85</Hr>
      <Hr index="1">85</Hr>
      <Hr index="2">85</Hr>
      <Hr index="3">85</Hr>
      <Hr index="4">85</Hr>
      <Hr index="5">85</Hr>
      <Hr index="6">75</Hr>
      <Hr index="7">75</Hr>
      <Hr index="8">75</Hr>
      <Hr index="9">75</Hr>
      <Hr index="10">75</Hr>
      <Hr index="11">75</Hr>
      <Hr index="12">75</Hr>
      <Hr index="13">75</Hr>
      <Hr index="14">75</Hr>
      <Hr index="15">75</Hr>
      <Hr index="16">75</Hr>
      <Hr index="17">75</Hr>
      <Hr index="18">85</Hr>
      <Hr index="19">85</Hr>
      <Hr index="20">85</Hr>
      <Hr index="21">85</Hr>
      <Hr index="22">85</Hr>
      <Hr index="23">85</Hr>
    </SchDay>
    <SchDay>
      <Name>OfficeClgSetPtSun</Name>
      <Type>Temperature</Type>
      <Hr index="0">85</Hr>
      <Hr index="1">85</Hr>
      <Hr index="2">85</Hr>
      <Hr index="3">85</Hr>
      <Hr index="4">85</Hr>
      <Hr index="5">85</Hr>
      <Hr index="6">85</Hr>
      <Hr index="7">85</Hr>
      <Hr index="8">85</Hr>
      <Hr index="9">85</Hr>
      <Hr index="10">85</Hr>
      <Hr index="11">85</Hr>
      <Hr index="12">85</Hr>
      <Hr index="13">85</Hr>
      <Hr index="14">85</Hr>
      <Hr index="15">85</Hr>
      <Hr index="16">85</Hr>
      <Hr index="17">85</Hr>
      <Hr index="18">85</Hr>
      <Hr index="19">85</Hr>
      <Hr index="20">85</Hr>
      <Hr index="21">85</Hr>
      <Hr index="22">85</Hr>
      <Hr index="23">85</Hr>
    </SchDay>
    <SchDay>
      <Name>OfficeInfiltrationWD</Name>
      <Type>Fraction</Type>
      <Hr index="0">1</Hr>
      <Hr index="1">1</Hr>
      <Hr index="2">1</Hr>
      <Hr index="3">1</Hr>
      <Hr index="4">1</Hr>
      <Hr index="5">1</Hr>
      <Hr index="6">0.25</Hr>
      <Hr index="7">0.25</Hr>
      <Hr index="8">0.25</Hr>
      <Hr index="9">0.25</Hr>
      <Hr index="10">0.25</Hr>
      <Hr index="11">0.25</Hr>
      <Hr index="12">0.25</Hr>
      <Hr index="13">0.25</Hr>
      <Hr index="14">0.25</Hr>
      <Hr index="15">0.25</Hr>
      <Hr index="16">0.25</Hr>
      <Hr index="17">0.25</Hr>
      <Hr index="18">0.25</Hr>
      <Hr index="19">0.25</Hr>
      <Hr index="20">0.25</Hr>
      <Hr index="21">0.25</Hr>
      <Hr index="22">1</Hr>
      <Hr index="23">1</Hr>
    </SchDay>
    <SchDay>
      <Name>OfficeInfiltrationSat</Name>
      <Type>Fraction</Type>
      <Hr index="0">1</Hr>
      <Hr index="1">1</Hr>
      <Hr index="2">1</Hr>
      <Hr index="3">1</Hr>
      <Hr index="4">1</Hr>
      <Hr index="5">1</Hr>
      <Hr index="6">0.25</Hr>
      <Hr index="7">0.25</Hr>
      <Hr index="8">0.25</Hr>
      <Hr index="9">0.25</Hr>
      <Hr index="10">0.25</Hr>
      <Hr index="11">0.25</Hr>
      <Hr index="12">0.25</Hr>
      <Hr index="13">0.25</Hr>
      <Hr index="14">0.25</Hr>
      <Hr index="15">0.25</Hr>
      <Hr index="16">0.25</Hr>
      <Hr index="17">0.25</Hr>
      <Hr index="18">1</Hr>
      <Hr index="19">1</Hr>
      <Hr index="20">1</Hr>
      <Hr index="21">1</Hr>
      <Hr index="22">1</Hr>
      <Hr index="23">1</Hr>
    </SchDay>
    <SchDay>
      <Name>OfficeInfiltrationSun</Name>
      <Type>Fraction</Type>
      <Hr index="0">1</Hr>
      <Hr index="1">1</Hr>
      <Hr index="2">1</Hr>
      <Hr index="3">1</Hr>
      <Hr index="4">1</Hr>
      <Hr index="5">1</Hr>
      <Hr index="6">1</Hr>
      <Hr index="7">1</Hr>
      <Hr index="8">1</Hr>
      <Hr index="9">1</Hr>
      <Hr index="10">1</Hr>
      <Hr index="11">1</Hr>
      <Hr index="12">1</Hr>
      <Hr index="13">1</Hr>
      <Hr index="14">1</Hr>
      <Hr index="15">1</Hr>
      <Hr index="16">1</Hr>
      <Hr index="17">1</Hr>
      <Hr index="18">1</Hr>
      <Hr index="19">1</Hr>
      <Hr index="20">1</Hr>
      <Hr index="21">1</Hr>
      <Hr index="22">1</Hr>
      <Hr index="23">1</Hr>
    </SchDay>
    <SchDay>
      <Name>OnDay</Name>
      <Type>Fraction</Type>
      <Hr index="0">1</Hr>
      <Hr index="1">1</Hr>
      <Hr index="2">1</Hr>
      <Hr index="3">1</Hr>
      <Hr index="4">1</Hr>
      <Hr index="5">1</Hr>
      <Hr index="6">1</Hr>
      <Hr index="7">1</Hr>
      <Hr index="8">1</Hr>
      <Hr index="9">1</Hr>
      <Hr index="10">1</Hr>
      <Hr index="11">1</Hr>
      <Hr index="12">1</Hr>
      <Hr index="13">1</Hr>
      <Hr index="14">1</Hr>
      <Hr index="15">1</Hr>
      <Hr index="16">1</Hr>
      <Hr index="17">1</Hr>
      <Hr index="18">1</Hr>
      <Hr index="19">1</Hr>
      <Hr index="20">1</Hr>
      <Hr index="21">1</Hr>
      <Hr index="22">1</Hr>
      <Hr index="23">1</Hr>
    </SchDay>
    <SchDay>
      <Name>OfficeWtrHtrSetPtSun</Name>
      <Type>Temperature</Type>
      <Hr index="0">135</Hr>
      <Hr index="1">135</Hr>
      <Hr index="2">135</Hr>
      <Hr index="3">135</Hr>
      <Hr index="4">135</Hr>
      <Hr index="5">135</Hr>
      <Hr index="6">135</Hr>
      <Hr index="7">135</Hr>
      <Hr index="8">135</Hr>
      <Hr index="9">135</Hr>
      <Hr index="10">135</Hr>
      <Hr index="11">135</Hr>
      <Hr index="12">135</Hr>
      <Hr index="13">135</Hr>
      <Hr index="14">135</Hr>
      <Hr index="15">135</Hr>
      <Hr index="16">135</Hr>
      <Hr index="17">135</Hr>
      <Hr index="18">135</Hr>
      <Hr index="19">135</Hr>
      <Hr index="20">135</Hr>
      <Hr index="21">135</Hr>
      <Hr index="22">135</Hr>
      <Hr index="23">135</Hr>
    </SchDay>
    <SchDay>
      <Name>OfficeWtrHtrSetPtWD</Name>
      <Type>Temperature</Type>
      <Hr index="0">135</Hr>
      <Hr index="1">135</Hr>
      <Hr index="2">135</Hr>
      <Hr index="3">135</Hr>
      <Hr index="4">135</Hr>
      <Hr index="5">135</Hr>
      <Hr index="6">135</Hr>
      <Hr index="7">135</Hr>
      <Hr index="8">135</Hr>
      <Hr index="9">135</Hr>
      <Hr index="10">135</Hr>
      <Hr index="11">135</Hr>
      <Hr index="12">135</Hr>
      <Hr index="13">135</Hr>
      <Hr index="14">135</Hr>
      <Hr index="15">135</Hr>
      <Hr index="16">135</Hr>
      <Hr index="17">135</Hr>
      <Hr index="18">135</Hr>
      <Hr index="19">135</Hr>
      <Hr index="20">135</Hr>
      <Hr index="21">135</Hr>
      <Hr index="22">135</Hr>
      <Hr index="23">135</Hr>
    </SchDay>
    <SchDay>
      <Name>OfficeWtrHtrSetPtSat</Name>
      <Type>Temperature</Type>
      <Hr index="0">135</Hr>
      <Hr index="1">135</Hr>
      <Hr index="2">135</Hr>
      <Hr index="3">135</Hr>
      <Hr index="4">135</Hr>
      <Hr index="5">135</Hr>
      <Hr index="6">135</Hr>
      <Hr index="7">135</Hr>
      <Hr index="8">135</Hr>
      <Hr index="9">135</Hr>
      <Hr index="10">135</Hr>
      <Hr index="11">135</Hr>
      <Hr index="12">135</Hr>
      <Hr index="13">135</Hr>
      <Hr index="14">135</Hr>
      <Hr index="15">135</Hr>
      <Hr index="16">135</Hr>
      <Hr index="17">135</Hr>
      <Hr index="18">135</Hr>
      <Hr index="19">135</Hr>
      <Hr index="20">135</Hr>
      <Hr index="21">135</Hr>
      <Hr index="22">135</Hr>
      <Hr index="23">135</Hr>
    </SchDay>
    <SchDay>
      <Name>WaterMainCZ01Jan</Name>
      <Type>Temperature</Type>
      <Hr index="0">48.2</Hr>
      <Hr index="1">48.2</Hr>
      <Hr index="2">48.2</Hr>
      <Hr index="3">48.2</Hr>
      <Hr index="4">48.2</Hr>
      <Hr index="5">48.2</Hr>
      <Hr index="6">48.2</Hr>
      <Hr index="7">48.2</Hr>
      <Hr index="8">48.2</Hr>
      <Hr index="9">48.2</Hr>
      <Hr index="10">48.2</Hr>
      <Hr index="11">48.2</Hr>
      <Hr index="12">48.2</Hr>
      <Hr index="13">48.2</Hr>
      <Hr index="14">48.2</Hr>
      <Hr index="15">48.2</Hr>
      <Hr index="16">48.2</Hr>
      <Hr index="17">48.2</Hr>
      <Hr index="18">48.2</Hr>
      <Hr index="19">48.2</Hr>
      <Hr index="20">48.2</Hr>
      <Hr index="21">48.2</Hr>
      <Hr index="22">48.2</Hr>
      <Hr index="23">48.2</Hr>
    </SchDay>
    <SchDay>
      <Name>WaterMainCZ01Feb</Name>
      <Type>Temperature</Type>
      <Hr index="0">48.7</Hr>
      <Hr index="1">48.7</Hr>
      <Hr index="2">48.7</Hr>
      <Hr index="3">48.7</Hr>
      <Hr index="4">48.7</Hr>
      <Hr index="5">48.7</Hr>
      <Hr index="6">48.7</Hr>
      <Hr index="7">48.7</Hr>
      <Hr index="8">48.7</Hr>
      <Hr index="9">48.7</Hr>
      <Hr index="10">48.7</Hr>
      <Hr index="11">48.7</Hr>
      <Hr index="12">48.7</Hr>
      <Hr index="13">48.7</Hr>
      <Hr index="14">48.7</Hr>
      <Hr index="15">48.7</Hr>
      <Hr index="16">48.7</Hr>
      <Hr index="17">48.7</Hr>
      <Hr index="18">48.7</Hr>
      <Hr index="19">48.7</Hr>
      <Hr index="20">48.7</Hr>
      <Hr index="21">48.7</Hr>
      <Hr index="22">48.7</Hr>
      <Hr index="23">48.7</Hr>
    </SchDay>
    <SchDay>
      <Name>WaterMainCZ01Mar</Name>
      <Type>Temperature</Type>
      <Hr index="0">47.9</Hr>
      <Hr index="1">47.9</Hr>
      <Hr index="2">47.9</Hr>
      <Hr index="3">47.9</Hr>
      <Hr index="4">47.9</Hr>
      <Hr index="5">47.9</Hr>
      <Hr index="6">47.9</Hr>
      <Hr index="7">47.9</Hr>
      <Hr index="8">47.9</Hr>
      <Hr index="9">47.9</Hr>
      <Hr index="10">47.9</Hr>
      <Hr index="11">47.9</Hr>
      <Hr index="12">47.9</Hr>
      <Hr index="13">47.9</Hr>
      <Hr index="14">47.9</Hr>
      <Hr index="15">47.9</Hr>
      <Hr index="16">47.9</Hr>
      <Hr index="17">47.9</Hr>
      <Hr index="18">47.9</Hr>
      <Hr index="19">47.9</Hr>
      <Hr index="20">47.9</Hr>
      <Hr index="21">47.9</Hr>
      <Hr index="22">47.9</Hr>
      <Hr index="23">47.9</Hr>
    </SchDay>
    <SchDay>
      <Name>WaterMainCZ01Apr</Name>
      <Type>Temperature</Type>
      <Hr index="0">48.6</Hr>
      <Hr index="1">48.6</Hr>
      <Hr index="2">48.6</Hr>
      <Hr index="3">48.6</Hr>
      <Hr index="4">48.6</Hr>
      <Hr index="5">48.6</Hr>
      <Hr index="6">48.6</Hr>
      <Hr index="7">48.6</Hr>
      <Hr index="8">48.6</Hr>
      <Hr index="9">48.6</Hr>
      <Hr index="10">48.6</Hr>
      <Hr index="11">48.6</Hr>
      <Hr index="12">48.6</Hr>
      <Hr index="13">48.6</Hr>
      <Hr index="14">48.6</Hr>
      <Hr index="15">48.6</Hr>
      <Hr index="16">48.6</Hr>
      <Hr index="17">48.6</Hr>
      <Hr index="18">48.6</Hr>
      <Hr index="19">48.6</Hr>
      <Hr index="20">48.6</Hr>
      <Hr index="21">48.6</Hr>
      <Hr index="22">48.6</Hr>
      <Hr index="23">48.6</Hr>
    </SchDay>
    <SchDay>
      <Name>WaterMainCZ01May</Name>
      <Type>Temperature</Type>
      <Hr index="0">48.1</Hr>
      <Hr index="1">48.1</Hr>
      <Hr index="2">48.1</Hr>
      <Hr index="3">48.1</Hr>
      <Hr index="4">48.1</Hr>
      <Hr index="5">48.1</Hr>
      <Hr index="6">48.1</Hr>
      <Hr index="7">48.1</Hr>
      <Hr index="8">48.1</Hr>
      <Hr index="9">48.1</Hr>
      <Hr index="10">48.1</Hr>
      <Hr index="11">48.1</Hr>
      <Hr index="12">48.1</Hr>
      <Hr index="13">48.1</Hr>
      <Hr index="14">48.1</Hr>
      <Hr index="15">48.1</Hr>
      <Hr index="16">48.1</Hr>
      <Hr index="17">48.1</Hr>
      <Hr index="18">48.1</Hr>
      <Hr index="19">48.1</Hr>
      <Hr index="20">48.1</Hr>
      <Hr index="21">48.1</Hr>
      <Hr index="22">48.1</Hr>
      <Hr index="23">48.1</Hr>
    </SchDay>
    <SchDay>
      <Name>WaterMainCZ01Jun</Name>
      <Type>Temperature</Type>
      <Hr index="0">49.9</Hr>
      <Hr index="1">49.9</Hr>
      <Hr index="2">49.9</Hr>
      <Hr index="3">49.9</Hr>
      <Hr index="4">49.9</Hr>
      <Hr index="5">49.9</Hr>
      <Hr index="6">49.9</Hr>
      <Hr index="7">49.9</Hr>
      <Hr index="8">49.9</Hr>
      <Hr index="9">49.9</Hr>
      <Hr index="10">49.9</Hr>
      <Hr index="11">49.9</Hr>
      <Hr index="12">49.9</Hr>
      <Hr index="13">49.9</Hr>
      <Hr index="14">49.9</Hr>
      <Hr index="15">49.9</Hr>
      <Hr index="16">49.9</Hr>
      <Hr index="17">49.9</Hr>
      <Hr index="18">49.9</Hr>
      <Hr index="19">49.9</Hr>
      <Hr index="20">49.9</Hr>
      <Hr index="21">49.9</Hr>
      <Hr index="22">49.9</Hr>
      <Hr index="23">49.9</Hr>
    </SchDay>
    <SchDay>
      <Name>WaterMainCZ01Jul</Name>
      <Type>Temperature</Type>
      <Hr index="0">50.7</Hr>
      <Hr index="1">50.7</Hr>
      <Hr index="2">50.7</Hr>
      <Hr index="3">50.7</Hr>
      <Hr index="4">50.7</Hr>
      <Hr index="5">50.7</Hr>
      <Hr index="6">50.7</Hr>
      <Hr index="7">50.7</Hr>
      <Hr index="8">50.7</Hr>
      <Hr index="9">50.7</Hr>
      <Hr index="10">50.7</Hr>
      <Hr index="11">50.7</Hr>
      <Hr index="12">50.7</Hr>
      <Hr index="13">50.7</Hr>
      <Hr index="14">50.7</Hr>
      <Hr index="15">50.7</Hr>
      <Hr index="16">50.7</Hr>
      <Hr index="17">50.7</Hr>
      <Hr index="18">50.7</Hr>
      <Hr index="19">50.7</Hr>
      <Hr index="20">50.7</Hr>
      <Hr index="21">50.7</Hr>
      <Hr index="22">50.7</Hr>
      <Hr index="23">50.7</Hr>
    </SchDay>
    <SchDay>
      <Name>WaterMainCZ01Aug</Name>
      <Type>Temperature</Type>
      <Hr index="0">51.4</Hr>
      <Hr index="1">51.4</Hr>
      <Hr index="2">51.4</Hr>
      <Hr index="3">51.4</Hr>
      <Hr index="4">51.4</Hr>
      <Hr index="5">51.4</Hr>
      <Hr index="6">51.4</Hr>
      <Hr index="7">51.4</Hr>
      <Hr index="8">51.4</Hr>
      <Hr index="9">51.4</Hr>
      <Hr index="10">51.4</Hr>
      <Hr index="11">51.4</Hr>
      <Hr index="12">51.4</Hr>
      <Hr index="13">51.4</Hr>
      <Hr index="14">51.4</Hr>
      <Hr index="15">51.4</Hr>
      <Hr index="16">51.4</Hr>
      <Hr index="17">51.4</Hr>
      <Hr index="18">51.4</Hr>
      <Hr index="19">51.4</Hr>
      <Hr index="20">51.4</Hr>
      <Hr index="21">51.4</Hr>
      <Hr index="22">51.4</Hr>
      <Hr index="23">51.4</Hr>
    </SchDay>
    <SchDay>
      <Name>WaterMainCZ01Sep</Name>
      <Type>Temperature</Type>
      <Hr index="0">51.5</Hr>
      <Hr index="1">51.5</Hr>
      <Hr index="2">51.5</Hr>
      <Hr index="3">51.5</Hr>
      <Hr index="4">51.5</Hr>
      <Hr index="5">51.5</Hr>
      <Hr index="6">51.5</Hr>
      <Hr index="7">51.5</Hr>
      <Hr index="8">51.5</Hr>
      <Hr index="9">51.5</Hr>
      <Hr index="10">51.5</Hr>
      <Hr index="11">51.5</Hr>
      <Hr index="12">51.5</Hr>
      <Hr index="13">51.5</Hr>
      <Hr index="14">51.5</Hr>
      <Hr index="15">51.5</Hr>
      <Hr index="16">51.5</Hr>
      <Hr index="17">51.5</Hr>
      <Hr index="18">51.5</Hr>
      <Hr index="19">51.5</Hr>
      <Hr index="20">51.5</Hr>
      <Hr index="21">51.5</Hr>
      <Hr index="22">51.5</Hr>
      <Hr index="23">51.5</Hr>
    </SchDay>
    <SchDay>
      <Name>WaterMainCZ01Oct</Name>
      <Type>Temperature</Type>
      <Hr index="0">50.7</Hr>
      <Hr index="1">50.7</Hr>
      <Hr index="2">50.7</Hr>
      <Hr index="3">50.7</Hr>
      <Hr index="4">50.7</Hr>
      <Hr index="5">50.7</Hr>
      <Hr index="6">50.7</Hr>
      <Hr index="7">50.7</Hr>
      <Hr index="8">50.7</Hr>
      <Hr index="9">50.7</Hr>
      <Hr index="10">50.7</Hr>
      <Hr index="11">50.7</Hr>
      <Hr index="12">50.7</Hr>
      <Hr index="13">50.7</Hr>
      <Hr index="14">50.7</Hr>
      <Hr index="15">50.7</Hr>
      <Hr index="16">50.7</Hr>
      <Hr index="17">50.7</Hr>
      <Hr index="18">50.7</Hr>
      <Hr index="19">50.7</Hr>
      <Hr index="20">50.7</Hr>
      <Hr index="21">50.7</Hr>
      <Hr index="22">50.7</Hr>
      <Hr index="23">50.7</Hr>
    </SchDay>
    <SchDay>
      <Name>WaterMainCZ01Nov</Name>
      <Type>Temperature</Type>
      <Hr index="0">49.9</Hr>
      <Hr index="1">49.9</Hr>
      <Hr index="2">49.9</Hr>
      <Hr index="3">49.9</Hr>
      <Hr index="4">49.9</Hr>
      <Hr index="5">49.9</Hr>
      <Hr index="6">49.9</Hr>
      <Hr index="7">49.9</Hr>
      <Hr index="8">49.9</Hr>
      <Hr index="9">49.9</Hr>
      <Hr index="10">49.9</Hr>
      <Hr index="11">49.9</Hr>
      <Hr index="12">49.9</Hr>
      <Hr index="13">49.9</Hr>
      <Hr index="14">49.9</Hr>
      <Hr index="15">49.9</Hr>
      <Hr index="16">49.9</Hr>
      <Hr index="17">49.9</Hr>
      <Hr index="18">49.9</Hr>
      <Hr index="19">49.9</Hr>
      <Hr index="20">49.9</Hr>
      <Hr index="21">49.9</Hr>
      <Hr index="22">49.9</Hr>
      <Hr index="23">49.9</Hr>
    </SchDay>
    <SchDay>
      <Name>WaterMainCZ01Dec</Name>
      <Type>Temperature</Type>
      <Hr index="0">48.5</Hr>
      <Hr index="1">48.5</Hr>
      <Hr index="2">48.5</Hr>
      <Hr index="3">48.5</Hr>
      <Hr index="4">48.5</Hr>
      <Hr index="5">48.5</Hr>
      <Hr index="6">48.5</Hr>
      <Hr index="7">48.5</Hr>
      <Hr index="8">48.5</Hr>
      <Hr index="9">48.5</Hr>
      <Hr index="10">48.5</Hr>
      <Hr index="11">48.5</Hr>
      <Hr index="12">48.5</Hr>
      <Hr index="13">48.5</Hr>
      <Hr index="14">48.5</Hr>
      <Hr index="15">48.5</Hr>
      <Hr index="16">48.5</Hr>
      <Hr index="17">48.5</Hr>
      <Hr index="18">48.5</Hr>
      <Hr index="19">48.5</Hr>
      <Hr index="20">48.5</Hr>
      <Hr index="21">48.5</Hr>
      <Hr index="22">48.5</Hr>
      <Hr index="23">48.5</Hr>
    </SchDay>
    <SchWeek>
      <Name>AlwaysOn HVAC Week</Name>
      <Type>OnOff</Type>
      <SchDaySunRef>AlwaysOn HVAC Sun</SchDaySunRef>
      <SchDayMonRef>AlwaysOn HVAC WD</SchDayMonRef>
      <SchDayTueRef>AlwaysOn HVAC WD</SchDayTueRef>
      <SchDayWedRef>AlwaysOn HVAC WD</SchDayWedRef>
      <SchDayThuRef>AlwaysOn HVAC WD</SchDayThuRef>
      <SchDayFriRef>AlwaysOn HVAC WD</SchDayFriRef>
      <SchDaySatRef>AlwaysOn HVAC Sat</SchDaySatRef>
      <SchDayHolRef>AlwaysOn HVAC Sun</SchDayHolRef>
      <SchDayClgDDRef>AlwaysOn HVAC WD</SchDayClgDDRef>
      <SchDayHtgDDRef>AlwaysOn HVAC Sun</SchDayHtgDDRef>
    </SchWeek>
    <SchWeek>
      <Name>Office Occup Week</Name>
      <Type>Fraction</Type>
      <SchDaySunRef>Office Occup Sun</SchDaySunRef>
      <SchDayMonRef>Office Occup WD</SchDayMonRef>
      <SchDayTueRef>Office Occup WD</SchDayTueRef>
      <SchDayWedRef>Office Occup WD</SchDayWedRef>
      <SchDayThuRef>Office Occup WD</SchDayThuRef>
      <SchDayFriRef>Office Occup WD</SchDayFriRef>
      <SchDaySatRef>Office Occup Sat</SchDaySatRef>
      <SchDayHolRef>Office Occup Sun</SchDayHolRef>
      <SchDayClgDDRef>Office Occup WD</SchDayClgDDRef>
      <SchDayHtgDDRef>Office Occup Sun</SchDayHtgDDRef>
    </SchWeek>
    <SchWeek>
      <Name>Office Lighting Week</Name>
      <Type>Fraction</Type>
      <SchDaySunRef>Office Lighting Sun</SchDaySunRef>
      <SchDayMonRef>Office Lighting WD</SchDayMonRef>
      <SchDayTueRef>Office Lighting WD</SchDayTueRef>
      <SchDayWedRef>Office Lighting WD</SchDayWedRef>
      <SchDayThuRef>Office Lighting WD</SchDayThuRef>
      <SchDayFriRef>Office Lighting WD</SchDayFriRef>
      <SchDaySatRef>Office Lighting Sat</SchDaySatRef>
      <SchDayHolRef>Office Lighting Sun</SchDayHolRef>
      <SchDayClgDDRef>Office Lighting WD</SchDayClgDDRef>
      <SchDayHtgDDRef>Office Lighting Sun</SchDayHtgDDRef>
    </SchWeek>
    <SchWeek>
      <Name>Office Plugs Week</Name>
      <Type>Fraction</Type>
      <SchDaySunRef>Office Plugs Sun</SchDaySunRef>
      <SchDayMonRef>Office Plugs WD</SchDayMonRef>
      <SchDayTueRef>Office Plugs WD</SchDayTueRef>
      <SchDayWedRef>Office Plugs WD</SchDayWedRef>
      <SchDayThuRef>Office Plugs WD</SchDayThuRef>
      <SchDayFriRef>Office Plugs WD</SchDayFriRef>
      <SchDaySatRef>Office Plugs Sat</SchDaySatRef>
      <SchDayHolRef>Office Plugs Sun</SchDayHolRef>
      <SchDayClgDDRef>Office Plugs WD</SchDayClgDDRef>
      <SchDayHtgDDRef>Office Plugs Sun</SchDayHtgDDRef>
    </SchWeek>
    <SchWeek>
      <Name>Office HotWtr Week</Name>
      <Type>Fraction</Type>
      <SchDaySunRef>Office HotWtr Sun</SchDaySunRef>
      <SchDayMonRef>Office HotWtr WD</SchDayMonRef>
      <SchDayTueRef>Office HotWtr WD</SchDayTueRef>
      <SchDayWedRef>Office HotWtr WD</SchDayWedRef>
      <SchDayThuRef>Office HotWtr WD</SchDayThuRef>
      <SchDayFriRef>Office HotWtr WD</SchDayFriRef>
      <SchDaySatRef>Office HotWtr Sat</SchDaySatRef>
      <SchDayHolRef>Office HotWtr Sun</SchDayHolRef>
      <SchDayClgDDRef>Office HotWtr WD</SchDayClgDDRef>
      <SchDayHtgDDRef>Office HotWtr Sun</SchDayHtgDDRef>
    </SchWeek>
    <SchWeek>
      <Name>Office Elevator Week</Name>
      <Type>Fraction</Type>
      <SchDaySunRef>Office Elevator Sun</SchDaySunRef>
      <SchDayMonRef>Office Elevator WD</SchDayMonRef>
      <SchDayTueRef>Office Elevator WD</SchDayTueRef>
      <SchDayWedRef>Office Elevator WD</SchDayWedRef>
      <SchDayThuRef>Office Elevator WD</SchDayThuRef>
      <SchDayFriRef>Office Elevator WD</SchDayFriRef>
      <SchDaySatRef>Office Elevator Sat</SchDaySatRef>
      <SchDayHolRef>Office Elevator Sun</SchDayHolRef>
      <SchDayClgDDRef>Office Elevator WD</SchDayClgDDRef>
      <SchDayHtgDDRef>Office Elevator Sun</SchDayHtgDDRef>
    </SchWeek>
    <SchWeek>
      <Name>OfficeHVACAvailWeek</Name>
      <Type>Fraction</Type>
      <SchDaySunRef>OfficeHVACAvailSat</SchDaySunRef>
      <SchDayMonRef>OfficeHVACAvailWD</SchDayMonRef>
      <SchDayTueRef>OfficeHVACAvailWD</SchDayTueRef>
      <SchDayWedRef>OfficeHVACAvailWD</SchDayWedRef>
      <SchDayThuRef>OfficeHVACAvailWD</SchDayThuRef>
      <SchDayFriRef>OfficeHVACAvailWD</SchDayFriRef>
      <SchDaySatRef>OfficeHVACAvailSun</SchDaySatRef>
      <SchDayHolRef>OfficeHVACAvailSat</SchDayHolRef>
      <SchDayClgDDRef>OfficeHVACAvailWD</SchDayClgDDRef>
      <SchDayHtgDDRef>OfficeHVACAvailSat</SchDayHtgDDRef>
    </SchWeek>
    <SchWeek>
      <Name>OfficeInfiltrationWeek</Name>
      <Type>Fraction</Type>
      <SchDaySunRef>OfficeInfiltrationSat</SchDaySunRef>
      <SchDayMonRef>OfficeInfiltrationWD</SchDayMonRef>
      <SchDayTueRef>OfficeInfiltrationWD</SchDayTueRef>
      <SchDayWedRef>OfficeInfiltrationWD</SchDayWedRef>
      <SchDayThuRef>OfficeInfiltrationWD</SchDayThuRef>
      <SchDayFriRef>OfficeInfiltrationWD</SchDayFriRef>
      <SchDaySatRef>OfficeInfiltrationSun</SchDaySatRef>
      <SchDayHolRef>OfficeInfiltrationSat</SchDayHolRef>
      <SchDayClgDDRef>OfficeInfiltrationWD</SchDayClgDDRef>
      <SchDayHtgDDRef>OfficeInfiltrationSat</SchDayHtgDDRef>
    </SchWeek>
    <SchWeek>
      <Name>OfficeClgSetPtWeek</Name>
      <Type>Temperature</Type>
      <SchDaySunRef>OfficeClgSetPtSun</SchDaySunRef>
      <SchDayMonRef>OfficeClgSetPtWD</SchDayMonRef>
      <SchDayTueRef>OfficeClgSetPtWD</SchDayTueRef>
      <SchDayWedRef>OfficeClgSetPtWD</SchDayWedRef>
      <SchDayThuRef>OfficeClgSetPtWD</SchDayThuRef>
      <SchDayFriRef>OfficeClgSetPtWD</SchDayFriRef>
      <SchDaySatRef>OfficeClgSetPtSat</SchDaySatRef>
      <SchDayHolRef>OfficeClgSetPtSun</SchDayHolRef>
      <SchDayClgDDRef>OfficeClgSetPtWD</SchDayClgDDRef>
      <SchDayHtgDDRef>OfficeClgSetPtSun</SchDayHtgDDRef>
    </SchWeek>
    <SchWeek>
      <Name>OfficeHtgSetPtWeek</Name>
      <Type>Temperature</Type>
      <SchDaySunRef>OfficeHtgSetPtSun</SchDaySunRef>
      <SchDayMonRef>OfficeHtgSetPtWD</SchDayMonRef>
      <SchDayTueRef>OfficeHtgSetPtWD</SchDayTueRef>
      <SchDayWedRef>OfficeHtgSetPtWD</SchDayWedRef>
      <SchDayThuRef>OfficeHtgSetPtWD</SchDayThuRef>
      <SchDayFriRef>OfficeHtgSetPtWD</SchDayFriRef>
      <SchDaySatRef>OfficeHtgSetPtSat</SchDaySatRef>
      <SchDayHolRef>OfficeHtgSetPtSun</SchDayHolRef>
      <SchDayClgDDRef>OfficeHtgSetPtWD</SchDayClgDDRef>
      <SchDayHtgDDRef>OfficeHtgSetPtSun</SchDayHtgDDRef>
    </SchWeek>
    <SchWeek>
      <Name>OfficeRefrigerationWeek</Name>
      <Type>Fraction</Type>
      <SchDaySunRef>OfficeRefrigerationSat</SchDaySunRef>
      <SchDayMonRef>OfficeRefrigerationWD</SchDayMonRef>
      <SchDayTueRef>OfficeRefrigerationWD</SchDayTueRef>
      <SchDayWedRef>OfficeRefrigerationWD</SchDayWedRef>
      <SchDayThuRef>OfficeRefrigerationWD</SchDayThuRef>
      <SchDayFriRef>OfficeRefrigerationWD</SchDayFriRef>
      <SchDaySatRef>OfficeRefrigerationSun</SchDaySatRef>
      <SchDayHolRef>OfficeRefrigerationSat</SchDayHolRef>
      <SchDayClgDDRef>OfficeRefrigerationWD</SchDayClgDDRef>
      <SchDayHtgDDRef>OfficeRefrigerationSat</SchDayHtgDDRef>
    </SchWeek>
    <SchWeek>
      <Name>OnWk</Name>
      <Type>Fraction</Type>
      <SchDaySunRef>OnDay</SchDaySunRef>
      <SchDayMonRef>OnDay</SchDayMonRef>
      <SchDayTueRef>OnDay</SchDayTueRef>
      <SchDayWedRef>OnDay</SchDayWedRef>
      <SchDayThuRef>OnDay</SchDayThuRef>
      <SchDayFriRef>OnDay</SchDayFriRef>
      <SchDaySatRef>OnDay</SchDaySatRef>
      <SchDayHolRef>OnDay</SchDayHolRef>
      <SchDayClgDDRef>OnDay</SchDayClgDDRef>
      <SchDayHtgDDRef>OnDay</SchDayHtgDDRef>
    </SchWeek>
    <SchWeek>
      <Name>OfficeWtrHtrSetPtWk</Name>
      <Type>Temperature</Type>
      <SchDaySunRef>OfficeWtrHtrSetPtSun</SchDaySunRef>
      <SchDayMonRef>OfficeWtrHtrSetPtWD</SchDayMonRef>
      <SchDayTueRef>OfficeWtrHtrSetPtWD</SchDayTueRef>
      <SchDayWedRef>OfficeWtrHtrSetPtWD</SchDayWedRef>
      <SchDayThuRef>OfficeWtrHtrSetPtWD</SchDayThuRef>
      <SchDayFriRef>OfficeWtrHtrSetPtWD</SchDayFriRef>
      <SchDaySatRef>OfficeWtrHtrSetPtSat</SchDaySatRef>
      <SchDayHolRef>OfficeWtrHtrSetPtSun</SchDayHolRef>
      <SchDayClgDDRef>OfficeWtrHtrSetPtWD</SchDayClgDDRef>
      <SchDayHtgDDRef>OfficeWtrHtrSetPtWD</SchDayHtgDDRef>
    </SchWeek>
    <SchWeek>
      <Name>WaterMainCZ01JanWk</Name>
      <Type>Temperature</Type>
      <SchDaySunRef>WaterMainCZ01Jan</SchDaySunRef>
      <SchDayMonRef>WaterMainCZ01Jan</SchDayMonRef>
      <SchDayTueRef>WaterMainCZ01Jan</SchDayTueRef>
      <SchDayWedRef>WaterMainCZ01Jan</SchDayWedRef>
      <SchDayThuRef>WaterMainCZ01Jan</SchDayThuRef>
      <SchDayFriRef>WaterMainCZ01Jan</SchDayFriRef>
      <SchDaySatRef>WaterMainCZ01Jan</SchDaySatRef>
      <SchDayHolRef>WaterMainCZ01Jan</SchDayHolRef>
      <SchDayClgDDRef>WaterMainCZ01Jan</SchDayClgDDRef>
      <SchDayHtgDDRef>WaterMainCZ01Jan</SchDayHtgDDRef>
    </SchWeek>
    <SchWeek>
      <Name>WaterMainCZ01FebWk</Name>
      <Type>Temperature</Type>
      <SchDaySunRef>WaterMainCZ01Feb</SchDaySunRef>
      <SchDayMonRef>WaterMainCZ01Feb</SchDayMonRef>
      <SchDayTueRef>WaterMainCZ01Feb</SchDayTueRef>
      <SchDayWedRef>WaterMainCZ01Feb</SchDayWedRef>
      <SchDayThuRef>WaterMainCZ01Feb</SchDayThuRef>
      <SchDayFriRef>WaterMainCZ01Feb</SchDayFriRef>
      <SchDaySatRef>WaterMainCZ01Feb</SchDaySatRef>
      <SchDayHolRef>WaterMainCZ01Feb</SchDayHolRef>
      <SchDayClgDDRef>WaterMainCZ01Feb</SchDayClgDDRef>
      <SchDayHtgDDRef>WaterMainCZ01Feb</SchDayHtgDDRef>
    </SchWeek>
    <SchWeek>
      <Name>WaterMainCZ01MarWk</Name>
      <Type>Temperature</Type>
      <SchDaySunRef>WaterMainCZ01Mar</SchDaySunRef>
      <SchDayMonRef>WaterMainCZ01Mar</SchDayMonRef>
      <SchDayTueRef>WaterMainCZ01Mar</SchDayTueRef>
      <SchDayWedRef>WaterMainCZ01Mar</SchDayWedRef>
      <SchDayThuRef>WaterMainCZ01Mar</SchDayThuRef>
      <SchDayFriRef>WaterMainCZ01Mar</SchDayFriRef>
      <SchDaySatRef>WaterMainCZ01Mar</SchDaySatRef>
      <SchDayHolRef>WaterMainCZ01Mar</SchDayHolRef>
      <SchDayClgDDRef>WaterMainCZ01Mar</SchDayClgDDRef>
      <SchDayHtgDDRef>WaterMainCZ01Mar</SchDayHtgDDRef>
    </SchWeek>
    <SchWeek>
      <Name>WaterMainCZ01AprWk</Name>
      <Type>Temperature</Type>
      <SchDaySunRef>WaterMainCZ01Apr</SchDaySunRef>
      <SchDayMonRef>WaterMainCZ01Apr</SchDayMonRef>
      <SchDayTueRef>WaterMainCZ01Apr</SchDayTueRef>
      <SchDayWedRef>WaterMainCZ01Apr</SchDayWedRef>
      <SchDayThuRef>WaterMainCZ01Apr</SchDayThuRef>
      <SchDayFriRef>WaterMainCZ01Apr</SchDayFriRef>
      <SchDaySatRef>WaterMainCZ01Apr</SchDaySatRef>
      <SchDayHolRef>WaterMainCZ01Apr</SchDayHolRef>
      <SchDayClgDDRef>WaterMainCZ01Apr</SchDayClgDDRef>
      <SchDayHtgDDRef>WaterMainCZ01Apr</SchDayHtgDDRef>
    </SchWeek>
    <SchWeek>
      <Name>WaterMainCZ01MayWk</Name>
      <Type>Temperature</Type>
      <SchDaySunRef>WaterMainCZ01May</SchDaySunRef>
      <SchDayMonRef>WaterMainCZ01May</SchDayMonRef>
      <SchDayTueRef>WaterMainCZ01May</SchDayTueRef>
      <SchDayWedRef>WaterMainCZ01May</SchDayWedRef>
      <SchDayThuRef>WaterMainCZ01May</SchDayThuRef>
      <SchDayFriRef>WaterMainCZ01May</SchDayFriRef>
      <SchDaySatRef>WaterMainCZ01May</SchDaySatRef>
      <SchDayHolRef>WaterMainCZ01May</SchDayHolRef>
      <SchDayClgDDRef>WaterMainCZ01May</SchDayClgDDRef>
      <SchDayHtgDDRef>WaterMainCZ01May</SchDayHtgDDRef>
    </SchWeek>
    <SchWeek>
      <Name>WaterMainCZ01JunWk</Name>
      <Type>Temperature</Type>
      <SchDaySunRef>WaterMainCZ01Jun</SchDaySunRef>
      <SchDayMonRef>WaterMainCZ01Jun</SchDayMonRef>
      <SchDayTueRef>WaterMainCZ01Jun</SchDayTueRef>
      <SchDayWedRef>WaterMainCZ01Jun</SchDayWedRef>
      <SchDayThuRef>WaterMainCZ01Jun</SchDayThuRef>
      <SchDayFriRef>WaterMainCZ01Jun</SchDayFriRef>
      <SchDaySatRef>WaterMainCZ01Jun</SchDaySatRef>
      <SchDayHolRef>WaterMainCZ01Jun</SchDayHolRef>
      <SchDayClgDDRef>WaterMainCZ01Jun</SchDayClgDDRef>
      <SchDayHtgDDRef>WaterMainCZ01Jun</SchDayHtgDDRef>
    </SchWeek>
    <SchWeek>
      <Name>WaterMainCZ01JulWk</Name>
      <Type>Temperature</Type>
      <SchDaySunRef>WaterMainCZ01Jul</SchDaySunRef>
      <SchDayMonRef>WaterMainCZ01Jul</SchDayMonRef>
      <SchDayTueRef>WaterMainCZ01Jul</SchDayTueRef>
      <SchDayWedRef>WaterMainCZ01Jul</SchDayWedRef>
      <SchDayThuRef>WaterMainCZ01Jul</SchDayThuRef>
      <SchDayFriRef>WaterMainCZ01Jul</SchDayFriRef>
      <SchDaySatRef>WaterMainCZ01Jul</SchDaySatRef>
      <SchDayHolRef>WaterMainCZ01Jul</SchDayHolRef>
      <SchDayClgDDRef>WaterMainCZ01Jul</SchDayClgDDRef>
      <SchDayHtgDDRef>WaterMainCZ01Jul</SchDayHtgDDRef>
    </SchWeek>
    <SchWeek>
      <Name>WaterMainCZ01AugWk</Name>
      <Type>Temperature</Type>
      <SchDaySunRef>WaterMainCZ01Aug</SchDaySunRef>
      <SchDayMonRef>WaterMainCZ01Aug</SchDayMonRef>
      <SchDayTueRef>WaterMainCZ01Aug</SchDayTueRef>
      <SchDayWedRef>WaterMainCZ01Aug</SchDayWedRef>
      <SchDayThuRef>WaterMainCZ01Aug</SchDayThuRef>
      <SchDayFriRef>WaterMainCZ01Aug</SchDayFriRef>
      <SchDaySatRef>WaterMainCZ01Aug</SchDaySatRef>
      <SchDayHolRef>WaterMainCZ01Aug</SchDayHolRef>
      <SchDayClgDDRef>WaterMainCZ01Aug</SchDayClgDDRef>
      <SchDayHtgDDRef>WaterMainCZ01Aug</SchDayHtgDDRef>
    </SchWeek>
    <SchWeek>
      <Name>WaterMainCZ01SepWk</Name>
      <Type>Temperature</Type>
      <SchDaySunRef>WaterMainCZ01Sep</SchDaySunRef>
      <SchDayMonRef>WaterMainCZ01Sep</SchDayMonRef>
      <SchDayTueRef>WaterMainCZ01Sep</SchDayTueRef>
      <SchDayWedRef>WaterMainCZ01Sep</SchDayWedRef>
      <SchDayThuRef>WaterMainCZ01Sep</SchDayThuRef>
      <SchDayFriRef>WaterMainCZ01Sep</SchDayFriRef>
      <SchDaySatRef>WaterMainCZ01Sep</SchDaySatRef>
      <SchDayHolRef>WaterMainCZ01Sep</SchDayHolRef>
      <SchDayClgDDRef>WaterMainCZ01Sep</SchDayClgDDRef>
      <SchDayHtgDDRef>WaterMainCZ01Sep</SchDayHtgDDRef>
    </SchWeek>
    <SchWeek>
      <Name>WaterMainCZ01OctWk</Name>
      <Type>Temperature</Type>
      <SchDaySunRef>WaterMainCZ01Oct</SchDaySunRef>
      <SchDayMonRef>WaterMainCZ01Oct</SchDayMonRef>
      <SchDayTueRef>WaterMainCZ01Oct</SchDayTueRef>
      <SchDayWedRef>WaterMainCZ01Oct</SchDayWedRef>
      <SchDayThuRef>WaterMainCZ01Oct</SchDayThuRef>
      <SchDayFriRef>WaterMainCZ01Oct</SchDayFriRef>
      <SchDaySatRef>WaterMainCZ01Oct</SchDaySatRef>
      <SchDayHolRef>WaterMainCZ01Oct</SchDayHolRef>
      <SchDayClgDDRef>WaterMainCZ01Oct</SchDayClgDDRef>
      <SchDayHtgDDRef>WaterMainCZ01Oct</SchDayHtgDDRef>
    </SchWeek>
    <SchWeek>
      <Name>WaterMainCZ01NovWk</Name>
      <Type>Temperature</Type>
      <SchDaySunRef>WaterMainCZ01Nov</SchDaySunRef>
      <SchDayMonRef>WaterMainCZ01Nov</SchDayMonRef>
      <SchDayTueRef>WaterMainCZ01Nov</SchDayTueRef>
      <SchDayWedRef>WaterMainCZ01Nov</SchDayWedRef>
      <SchDayThuRef>WaterMainCZ01Nov</SchDayThuRef>
      <SchDayFriRef>WaterMainCZ01Nov</SchDayFriRef>
      <SchDaySatRef>WaterMainCZ01Nov</SchDaySatRef>
      <SchDayHolRef>WaterMainCZ01Nov</SchDayHolRef>
      <SchDayClgDDRef>WaterMainCZ01Nov</SchDayClgDDRef>
      <SchDayHtgDDRef>WaterMainCZ01Nov</SchDayHtgDDRef>
    </SchWeek>
    <SchWeek>
      <Name>WaterMainCZ01DecWk</Name>
      <Type>Temperature</Type>
      <SchDaySunRef>WaterMainCZ01Dec</SchDaySunRef>
      <SchDayMonRef>WaterMainCZ01Dec</SchDayMonRef>
      <SchDayTueRef>WaterMainCZ01Dec</SchDayTueRef>
      <SchDayWedRef>WaterMainCZ01Dec</SchDayWedRef>
      <SchDayThuRef>WaterMainCZ01Dec</SchDayThuRef>
      <SchDayFriRef>WaterMainCZ01Dec</SchDayFriRef>
      <SchDaySatRef>WaterMainCZ01Dec</SchDaySatRef>
      <SchDayHolRef>WaterMainCZ01Dec</SchDayHolRef>
      <SchDayClgDDRef>WaterMainCZ01Dec</SchDayClgDDRef>
      <SchDayHtgDDRef>WaterMainCZ01Dec</SchDayHtgDDRef>
    </SchWeek>
    <Sch>
      <Name>Office Occup Sch</Name>
      <Type>Fraction</Type>
      <EndMonth index="0">12</EndMonth>
      <EndDay index="0">31</EndDay>
      <SchWeekRef index="0">Office Occup Week</SchWeekRef>
    </Sch>
    <Sch>
      <Name>Office Lighting Sch</Name>
      <Type>Fraction</Type>
      <EndMonth index="0">12</EndMonth>
      <EndDay index="0">31</EndDay>
      <SchWeekRef index="0">Office Lighting Week</SchWeekRef>
    </Sch>
    <Sch>
      <Name>Office Plugs Sch</Name>
      <Type>Fraction</Type>
      <EndMonth index="0">12</EndMonth>
      <EndDay index="0">31</EndDay>
      <SchWeekRef index="0">Office Plugs Week</SchWeekRef>
    </Sch>
    <Sch>
      <Name>Office HotWtr Sch</Name>
      <Type>Fraction</Type>
      <EndMonth index="0">12</EndMonth>
      <EndDay index="0">31</EndDay>
      <SchWeekRef index="0">Office HotWtr Week</SchWeekRef>
    </Sch>
    <Sch>
      <Name>Office Elevator Sch</Name>
      <Type>Fraction</Type>
      <EndMonth index="0">12</EndMonth>
      <EndDay index="0">31</EndDay>
      <SchWeekRef index="0">Office Elevator Week</SchWeekRef>
    </Sch>
    <Sch>
      <Name>On</Name>
      <Type>Fraction</Type>
      <EndMonth index="0">12</EndMonth>
      <EndDay index="0">31</EndDay>
      <SchWeekRef index="0">OnWk</SchWeekRef>
    </Sch>
    <Sch>
      <Name>OfficeWtrHtrSetPt</Name>
      <Type>Temperature</Type>
      <EndMonth index="0">12</EndMonth>
      <EndDay index="0">31</EndDay>
      <SchWeekRef index="0">OfficeWtrHtrSetPtWk</SchWeekRef>
    </Sch>
    <ConsAssm>
      <Name>NACM_Metal Framed Wall</Name>
      <SpecMthd>Layers</SpecMthd>
      <ExtRoughness>MediumSmooth</ExtRoughness>
      <ExtSolAbs>0.7</ExtSolAbs>
      <ExtThrmlAbs>0.9</ExtThrmlAbs>
      <ExtVisAbs>0.9</ExtVisAbs>
      <IntSolAbs>0.7</IntSolAbs>
      <IntThrmlAbs>0.9</IntThrmlAbs>
      <IntVisAbs>0.5</IntVisAbs>
      <MatRef index="0">NACM_Stucco 7/8in</MatRef>
      <MatRef index="1">NACM_Building Paper</MatRef>
      <MatRef index="2">NACM_Wall Insulation_EPS 3in</MatRef>
      <MatRef index="3">NACM_AGMtlWall_16inOC</MatRef>
      <MatRef index="4">NACM_Gypsum Board 1/2in</MatRef>
    </ConsAssm>
    <ConsAssm>
      <Name>NACM_Roof</Name>
      <SpecMthd>Layers</SpecMthd>
      <ExtRoughness>Smooth</ExtRoughness>
      <ExtSolAbs>0.9</ExtSolAbs>
      <ExtThrmlAbs>0.8</ExtThrmlAbs>
      <ExtVisAbs>0.8</ExtVisAbs>
      <IntSolAbs>0.7</IntSolAbs>
      <IntThrmlAbs>0.9</IntThrmlAbs>
      <IntVisAbs>0.5</IntVisAbs>
      <MatRef index="0">NACM_Metal Framing_R-0</MatRef>
      <MatRef index="1">NACM_Roof Ins_EPS 3.5in</MatRef>
    </ConsAssm>
    <ConsAssm>
      <Name>NACM_Interior Wall</Name>
      <SpecMthd>Layers</SpecMthd>
      <ExtRoughness>MediumRough</ExtRoughness>
      <ExtSolAbs>0.92</ExtSolAbs>
      <ExtThrmlAbs>0.75</ExtThrmlAbs>
      <ExtVisAbs>0.75</ExtVisAbs>
      <IntSolAbs>0.7</IntSolAbs>
      <IntThrmlAbs>0.9</IntThrmlAbs>
      <IntVisAbs>0.5</IntVisAbs>
      <MatRef index="0">NACM_Gypsum Board 5/8in</MatRef>
      <MatRef index="1">NACM_Gypsum Board 5/8in</MatRef>
    </ConsAssm>
    <ConsAssm>
      <Name>NACM_Slab Floor</Name>
      <SpecMthd>FFactor</SpecMthd>
      <FFactor>0.54</FFactor>
      <ExtRoughness>MediumRough</ExtRoughness>
      <ExtSolAbs>0.92</ExtSolAbs>
      <ExtThrmlAbs>0.75</ExtThrmlAbs>
      <ExtVisAbs>0.75</ExtVisAbs>
      <IntSolAbs>0.7</IntSolAbs>
      <IntThrmlAbs>0.9</IntThrmlAbs>
      <IntVisAbs>0.5</IntVisAbs>
      <MatRef index="0">NACM_Concrete 4in_140lb/ft3</MatRef>
      <MatRef index="1">NACM_Carpet 3/4in</MatRef>
    </ConsAssm>
    <ConsAssm>
      <Name>NACM_Drop Ceiling</Name>
      <SpecMthd>Layers</SpecMthd>
      <ExtRoughness>MediumRough</ExtRoughness>
      <ExtSolAbs>0.92</ExtSolAbs>
      <ExtThrmlAbs>0.75</ExtThrmlAbs>
      <ExtVisAbs>0.75</ExtVisAbs>
      <IntSolAbs>0.7</IntSolAbs>
      <IntThrmlAbs>0.9</IntThrmlAbs>
      <IntVisAbs>0.5</IntVisAbs>
      <MatRef index="0">NACM_Acoustic Tile 3/4in</MatRef>
    </ConsAssm>
    <ConsAssm>
      <Name>NACM_Interior Floor</Name>
      <SpecMthd>Layers</SpecMthd>
      <ExtRoughness>MediumRough</ExtRoughness>
      <ExtSolAbs>0.92</ExtSolAbs>
      <ExtThrmlAbs>0.75</ExtThrmlAbs>
      <ExtVisAbs>0.75</ExtVisAbs>
      <MatRef index="0">NACM_Concrete 4in_140lb/ft3</MatRef>
      <MatRef index="1">NACM_Carpet 3/4in</MatRef>
    </ConsAssm>
    <Mat>
      <Name>NACM_Stucco 7/8in</Name>
      <RVal>0.18</RVal>
      <ThrmlCndct>0.405</ThrmlCndct>
      <SpecHt>0.2</SpecHt>
      <Dens>115.81</Dens>
      <Thkns>0.88</Thkns>
    </Mat>
    <Mat>
      <Name>NACM_Building Paper</Name>
      <RVal>0.03</RVal>
      <ThrmlCndct>0.1667</ThrmlCndct>
      <SpecHt>0.3</SpecHt>
      <Dens>70</Dens>
      <Thkns>0.06</Thkns>
    </Mat>
    <Mat>
      <Name>NACM_Concrete 4in_140lb/ft3</Name>
      <RVal>0.3</RVal>
      <ThrmlCndct>1.1275</ThrmlCndct>
      <SpecHt>0.22</SpecHt>
      <Dens>139.78</Dens>
      <Thkns>4</Thkns>
    </Mat>
    <Mat>
      <Name>NACM_Carpet 3/4in</Name>
      <RVal>2.38</RVal>
      <ThrmlCndct>0.0263</ThrmlCndct>
      <SpecHt>0.33</SpecHt>
      <Dens>18</Dens>
      <Thkns>0.75</Thkns>
    </Mat>
    <Mat>
      <Name>NACM_AGMtlWall_16inOC</Name>
      <RVal>0.65</RVal>
      <ThrmlCndct>0.705</ThrmlCndct>
      <SpecHt>0.24</SpecHt>
      <Dens>0.08</Dens>
      <Thkns>5.5</Thkns>
    </Mat>
    <Mat>
      <Name>NACM_Gypsum Board 5/8in</Name>
      <RVal>0.56</RVal>
      <ThrmlCndct>0.09167</ThrmlCndct>
      <SpecHt>0.27</SpecHt>
      <Dens>40</Dens>
      <Thkns>0.63</Thkns>
    </Mat>
    <Mat>
      <Name>NACM_Acoustic Tile 3/4in</Name>
      <RVal>1.89</RVal>
      <ThrmlCndct>0.0333</ThrmlCndct>
      <SpecHt>0.19</SpecHt>
      <Dens>18</Dens>
      <Thkns>0.75</Thkns>
    </Mat>
    <Mat>
      <Name>NACM_Gypsum Board 1/2in</Name>
      <RVal>0.45</RVal>
      <ThrmlCndct>0.09167</ThrmlCndct>
      <SpecHt>0.27</SpecHt>
      <Dens>40</Dens>
      <Thkns>0.5</Thkns>
    </Mat>
    <Mat>
      <Name>NACM_Roof Ins_EPS 3.5in</Name>
      <RVal>14.58</RVal>
      <ThrmlCndct>0.02</ThrmlCndct>
      <SpecHt>0.27</SpecHt>
      <Dens>1</Dens>
      <Thkns>3.5</Thkns>
    </Mat>
    <Mat>
      <Name>NACM_Metal Framing_R-0</Name>
      <RVal>0</RVal>
      <ThrmlCndct>0.3333</ThrmlCndct>
      <SpecHt>0.12</SpecHt>
      <Dens>488.22</Dens>
      <Thkns>0.0625</Thkns>
    </Mat>
    <Mat>
      <Name>NACM_Wall Insulation_EPS 3in</Name>
      <RVal>12.54</RVal>
      <ThrmlCndct>0.02</ThrmlCndct>
      <SpecHt>0.27</SpecHt>
      <Dens>1</Dens>
      <Thkns>3.01</Thkns>
    </Mat>
    <FenCons>
      <Name>FixedWindow</Name>
      <SHGC>0.25</SHGC>
      <UFactor>0.26</UFactor>
      <VT>0.42</VT>
    </FenCons>
    <CrvQuad>
      <Name>BlrHWBlrFIRRatio_fQRatio</Name>
      <Coef1>0.082597</Coef1>
      <Coef2>0.996764</Coef2>
      <Coef3>-0.079361</Coef3>
    </CrvQuad>
    <CrvQuad>
      <Name>WtHtrStorFIRRatio_fQRatio</Name>
      <Coef1>0.021826</Coef1>
      <Coef2>0.97763</Coef2>
      <Coef3>0.000543</Coef3>
      <MaxOut>1</MaxOut>
      <MaxVar1>1</MaxVar1>
      <MinOut>0.1</MinOut>
      <MinVar1>0.1</MinVar1>
    </CrvQuad>
    <Bldg>
      <Name>OfficeMedium</Name>
      <NAng>0</NAng>
      <TotStoryCnt>3</TotStoryCnt>
      <AboveGrdStoryCnt>3</AboveGrdStoryCnt>
      <TotFlrArea>53627.8</TotFlrArea>
      <LivingUnitCnt>0</LivingUnitCnt>
      <AvgLivingUnitFlArea>0</AvgLivingUnitFlArea>
      <Story>
        <Name>BottomFlr</Name>
        <Spc>
          <Name>Core_bottom</Name>
          <CondgType>DirectlyConditioned</CondgType>
          <ThrmlZnRef>Core_bottom Thermal Zone</ThrmlZnRef>
          <OccDens>10</OccDens>
          <OccSensHtRt>250</OccSensHtRt>
          <OccLatHtRt>200</OccLatHtRt>
          <OccSchRef>OfficeOccupancy</OccSchRef>
          <SHWFluidSegRef>SHWSys1 Supply</SHWFluidSegRef>
          <InfMthd>FlowExteriorWallArea</InfMthd>
          <DsgnInfRt>0.0448</DsgnInfRt>
          <InfSchRef>OfficeInfiltration</InfSchRef>
          <InfModelCoefA>0</InfModelCoefA>
          <InfModelCoefC>0.10016</InfModelCoefC>
          <InfModelCoefD>0</InfModelCoefD>
          <IntLPDReg>0.8</IntLPDReg>
          <IntLtgRegSchRef>OfficeLights</IntLtgRegSchRef>
          <IntLPDNonReg>0</IntLPDNonReg>
          <RecptPwrDens>1.5</RecptPwrDens>
          <RecptSchRef>OfficeReceptacle</RecptSchRef>
          <RecptRadFrac>0.2</RecptRadFrac>
          <RecptLatFrac>0</RecptLatFrac>
          <RecptLostFrac>0</RecptLostFrac>
          <GasEqpRadFrac>0.15</GasEqpRadFrac>
          <GasEqpLatFrac>0.2</GasEqpLatFrac>
          <GasEqpLostFrac>0</GasEqpLostFrac>
          <ProcElecSchRef>Office Plugs Sch</ProcElecSchRef>
          <ProcElecRadFrac>0.2</ProcElecRadFrac>
          <ProcElecLatFrac>0</ProcElecLatFrac>
          <ProcElecLostFrac>0</ProcElecLostFrac>
          <ProcGasSchRef>Office Plugs Sch</ProcGasSchRef>
          <ProcGasRadFrac>0.15</ProcGasRadFrac>
          <ProcGasLatFrac>0</ProcGasLatFrac>
          <ProcGasLostFrac>0</ProcGasLostFrac>
          <CommRfrgLostFrac>1</CommRfrgLostFrac>
          <HotWtrHtgRt>0.18</HotWtrHtgRt>
          <HotWtrHtgRtSim>19.0561</HotWtrHtgRtSim>
          <HotWtrHtgTot>19.0561</HotWtrHtgTot>
          <HotWtrHtgSchRef>OfficeServiceHotWater</HotWtrHtgSchRef>
          <IntWall>
            <Name>Core_bot_ZN_5_Wall_East</Name>
            <AdjacentSpcRef>Perimeter_bot_ZN_2</AdjacentSpcRef>
            <ConsAssmRef>NACM_Interior Wall</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>148.745</Coord><Coord>15.0039</Coord><Coord>9</Coord></CartesianPt>
              <CartesianPt><Coord>148.745</Coord><Coord>15.0039</Coord><Coord>0</Coord></CartesianPt>
              <CartesianPt><Coord>148.745</Coord><Coord>94.1621</Coord><Coord>0</Coord></CartesianPt>
              <CartesianPt><Coord>148.745</Coord><Coord>94.1621</Coord><Coord>9</Coord></CartesianPt>
            </PolyLp>
          </IntWall>
          <IntWall>
            <Name>Core_bot_ZN_5_Wall_North</Name>
            <AdjacentSpcRef>Perimeter_bot_ZN_3</AdjacentSpcRef>
            <ConsAssmRef>NACM_Interior Wall</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>148.745</Coord><Coord>94.1621</Coord><Coord>9</Coord></CartesianPt>
              <CartesianPt><Coord>148.745</Coord><Coord>94.1621</Coord><Coord>0</Coord></CartesianPt>
              <CartesianPt><Coord>15.0039</Coord><Coord>94.1621</Coord><Coord>0</Coord></CartesianPt>
              <CartesianPt><Coord>15.0039</Coord><Coord>94.1621</Coord><Coord>9</Coord></CartesianPt>
            </PolyLp>
          </IntWall>
          <IntWall>
            <Name>Core_bot_ZN_5_Wall_South</Name>
            <AdjacentSpcRef>Perimeter_bot_ZN_1</AdjacentSpcRef>
            <ConsAssmRef>NACM_Interior Wall</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>15.0039</Coord><Coord>15.0039</Coord><Coord>9</Coord></CartesianPt>
              <CartesianPt><Coord>15.0039</Coord><Coord>15.0039</Coord><Coord>0</Coord></CartesianPt>
              <CartesianPt><Coord>148.745</Coord><Coord>15.0039</Coord><Coord>0</Coord></CartesianPt>
              <CartesianPt><Coord>148.745</Coord><Coord>15.0039</Coord><Coord>9</Coord></CartesianPt>
            </PolyLp>
          </IntWall>
          <IntWall>
            <Name>Core_bot_ZN_5_Wall_West</Name>
            <AdjacentSpcRef>Perimeter_bot_ZN_4</AdjacentSpcRef>
            <ConsAssmRef>NACM_Interior Wall</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>15.0039</Coord><Coord>94.1621</Coord><Coord>9</Coord></CartesianPt>
              <CartesianPt><Coord>15.0039</Coord><Coord>94.1621</Coord><Coord>0</Coord></CartesianPt>
              <CartesianPt><Coord>15.0039</Coord><Coord>15.0039</Coord><Coord>0</Coord></CartesianPt>
              <CartesianPt><Coord>15.0039</Coord><Coord>15.0039</Coord><Coord>9</Coord></CartesianPt>
            </PolyLp>
          </IntWall>
          <UndgrFlr>
            <Name>Core_bot_ZN_5_Floor</Name>
            <ConsAssmRef>NACM_Slab Floor</ConsAssmRef>
            <PerimExposed>0</PerimExposed>
            <PolyLp>
              <CartesianPt><Coord>148.745</Coord><Coord>94.1621</Coord><Coord>0</Coord></CartesianPt>
              <CartesianPt><Coord>148.745</Coord><Coord>15.0039</Coord><Coord>0</Coord></CartesianPt>
              <CartesianPt><Coord>15.0039</Coord><Coord>15.0039</Coord><Coord>0</Coord></CartesianPt>
              <CartesianPt><Coord>15.0039</Coord><Coord>94.1621</Coord><Coord>0</Coord></CartesianPt>
            </PolyLp>
          </UndgrFlr>
          <PolyLp>
            <CartesianPt><Coord>148.745</Coord><Coord>94.1621</Coord><Coord>0</Coord></CartesianPt>
            <CartesianPt><Coord>148.745</Coord><Coord>15.0039</Coord><Coord>0</Coord></CartesianPt>
            <CartesianPt><Coord>15.0039</Coord><Coord>15.0039</Coord><Coord>0</Coord></CartesianPt>
            <CartesianPt><Coord>15.0039</Coord><Coord>94.1621</Coord><Coord>0</Coord></CartesianPt>
          </PolyLp>
        </Spc>
        <Spc>
          <Name>FirstFloor_Plenum</Name>
          <CondgType>Plenum</CondgType>
          <ThrmlZnRef>FirstFloor_Plenum Thermal Zone</ThrmlZnRef>
          <OccDens>0</OccDens>
          <InfMthd>FlowExteriorWallArea</InfMthd>
          <DsgnInfRt>0.0448</DsgnInfRt>
          <InfSchRef>On</InfSchRef>
          <InfModelCoefA>0</InfModelCoefA>
          <InfModelCoefC>0.10016</InfModelCoefC>
          <InfModelCoefD>0</InfModelCoefD>
          <ExtWall>
            <Name>Perimeter_bot_Plenum_Wall_East</Name>
            <ConsAssmRef>NACM_Metal Framed Wall</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>163.75</Coord><Coord>0</Coord><Coord>13</Coord></CartesianPt>
              <CartesianPt><Coord>163.75</Coord><Coord>0</Coord><Coord>9</Coord></CartesianPt>
              <CartesianPt><Coord>163.75</Coord><Coord>109.166</Coord><Coord>9</Coord></CartesianPt>
              <CartesianPt><Coord>163.75</Coord><Coord>109.166</Coord><Coord>13</Coord></CartesianPt>
            </PolyLp>
          </ExtWall>
          <ExtWall>
            <Name>Perimeter_bot_Plenum_Wall_North</Name>
            <ConsAssmRef>NACM_Metal Framed Wall</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>163.75</Coord><Coord>109.166</Coord><Coord>13</Coord></CartesianPt>
              <CartesianPt><Coord>163.75</Coord><Coord>109.166</Coord><Coord>9</Coord></CartesianPt>
              <CartesianPt><Coord>0</Coord><Coord>109.166</Coord><Coord>9</Coord></CartesianPt>
              <CartesianPt><Coord>0</Coord><Coord>109.166</Coord><Coord>13</Coord></CartesianPt>
            </PolyLp>
          </ExtWall>
          <ExtWall>
            <Name>Perimeter_bot_Plenum_Wall_South</Name>
            <ConsAssmRef>NACM_Metal Framed Wall</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>0</Coord><Coord>0</Coord><Coord>13</Coord></CartesianPt>
              <CartesianPt><Coord>0</Coord><Coord>0</Coord><Coord>9</Coord></CartesianPt>
              <CartesianPt><Coord>163.75</Coord><Coord>0</Coord><Coord>9</Coord></CartesianPt>
              <CartesianPt><Coord>163.75</Coord><Coord>0</Coord><Coord>13</Coord></CartesianPt>
            </PolyLp>
          </ExtWall>
          <ExtWall>
            <Name>Perimeter_bot_Plenum_Wall_West</Name>
            <ConsAssmRef>NACM_Metal Framed Wall</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>0</Coord><Coord>109.166</Coord><Coord>13</Coord></CartesianPt>
              <CartesianPt><Coord>0</Coord><Coord>109.166</Coord><Coord>9</Coord></CartesianPt>
              <CartesianPt><Coord>0</Coord><Coord>0</Coord><Coord>9</Coord></CartesianPt>
              <CartesianPt><Coord>0</Coord><Coord>0</Coord><Coord>13</Coord></CartesianPt>
            </PolyLp>
          </ExtWall>
          <IntFlr>
            <Name>Core_bot_ZN_5_Ceiling Reversed</Name>
            <AdjacentSpcRef>Core_bottom</AdjacentSpcRef>
            <ConsAssmRef>NACM_Drop Ceiling</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>148.745</Coord><Coord>94.1621</Coord><Coord>9</Coord></CartesianPt>
              <CartesianPt><Coord>148.745</Coord><Coord>15.0039</Coord><Coord>9</Coord></CartesianPt>
              <CartesianPt><Coord>15.0039</Coord><Coord>15.0039</Coord><Coord>9</Coord></CartesianPt>
              <CartesianPt><Coord>15.0039</Coord><Coord>94.1621</Coord><Coord>9</Coord></CartesianPt>
            </PolyLp>
          </IntFlr>
          <IntFlr>
            <Name>Perimeter_bot_ZN_1_Ceiling Reversed</Name>
            <AdjacentSpcRef>Perimeter_bot_ZN_1</AdjacentSpcRef>
            <ConsAssmRef>NACM_Drop Ceiling</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>148.745</Coord><Coord>15.0039</Coord><Coord>9</Coord></CartesianPt>
              <CartesianPt><Coord>163.75</Coord><Coord>0</Coord><Coord>9</Coord></CartesianPt>
              <CartesianPt><Coord>0</Coord><Coord>0</Coord><Coord>9</Coord></CartesianPt>
              <CartesianPt><Coord>15.0039</Coord><Coord>15.0039</Coord><Coord>9</Coord></CartesianPt>
            </PolyLp>
          </IntFlr>
          <IntFlr>
            <Name>Perimeter_bot_ZN_2_Ceiling Reversed</Name>
            <AdjacentSpcRef>Perimeter_bot_ZN_2</AdjacentSpcRef>
            <ConsAssmRef>NACM_Drop Ceiling</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>163.75</Coord><Coord>109.166</Coord><Coord>9</Coord></CartesianPt>
              <CartesianPt><Coord>163.75</Coord><Coord>0</Coord><Coord>9</Coord></CartesianPt>
              <CartesianPt><Coord>148.745</Coord><Coord>15.0039</Coord><Coord>9</Coord></CartesianPt>
              <CartesianPt><Coord>148.745</Coord><Coord>94.1621</Coord><Coord>9</Coord></CartesianPt>
            </PolyLp>
          </IntFlr>
          <IntFlr>
            <Name>Perimeter_bot_ZN_3_Ceiling Reversed</Name>
            <AdjacentSpcRef>Perimeter_bot_ZN_3</AdjacentSpcRef>
            <ConsAssmRef>NACM_Drop Ceiling</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>163.75</Coord><Coord>109.166</Coord><Coord>9</Coord></CartesianPt>
              <CartesianPt><Coord>148.745</Coord><Coord>94.1621</Coord><Coord>9</Coord></CartesianPt>
              <CartesianPt><Coord>15.0039</Coord><Coord>94.1621</Coord><Coord>9</Coord></CartesianPt>
              <CartesianPt><Coord>0</Coord><Coord>109.166</Coord><Coord>9</Coord></CartesianPt>
            </PolyLp>
          </IntFlr>
          <IntFlr>
            <Name>Perimeter_bot_ZN_4_Ceiling Reversed</Name>
            <AdjacentSpcRef>Perimeter_bot_ZN_4</AdjacentSpcRef>
            <ConsAssmRef>NACM_Drop Ceiling</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>0</Coord><Coord>109.166</Coord><Coord>9</Coord></CartesianPt>
              <CartesianPt><Coord>15.0039</Coord><Coord>94.1621</Coord><Coord>9</Coord></CartesianPt>
              <CartesianPt><Coord>15.0039</Coord><Coord>15.0039</Coord><Coord>9</Coord></CartesianPt>
              <CartesianPt><Coord>0</Coord><Coord>0</Coord><Coord>9</Coord></CartesianPt>
            </PolyLp>
          </IntFlr>
          <PolyLp>
            <CartesianPt><Coord>163.75</Coord><Coord>109.166</Coord><Coord>9</Coord></CartesianPt>
            <CartesianPt><Coord>163.75</Coord><Coord>0</Coord><Coord>9</Coord></CartesianPt>
            <CartesianPt><Coord>0</Coord><Coord>0</Coord><Coord>9</Coord></CartesianPt>
            <CartesianPt><Coord>0</Coord><Coord>109.166</Coord><Coord>9</Coord></CartesianPt>
          </PolyLp>
        </Spc>
        <Spc>
          <Name>Perimeter_bot_ZN_1</Name>
          <CondgType>DirectlyConditioned</CondgType>
          <ThrmlZnRef>Perimeter_bot_ZN_1 Thermal Zone</ThrmlZnRef>
          <OccDens>10</OccDens>
          <OccSensHtRt>250</OccSensHtRt>
          <OccLatHtRt>200</OccLatHtRt>
          <OccSchRef>OfficeOccupancy</OccSchRef>
          <SHWFluidSegRef>SHWSys1 Supply</SHWFluidSegRef>
          <InfMthd>FlowExteriorWallArea</InfMthd>
          <DsgnInfRt>0.0448</DsgnInfRt>
          <InfSchRef>OfficeInfiltration</InfSchRef>
          <InfModelCoefA>0</InfModelCoefA>
          <InfModelCoefC>0.10016</InfModelCoefC>
          <InfModelCoefD>0</InfModelCoefD>
          <IntLPDReg>0.8</IntLPDReg>
          <IntLtgRegSchRef>OfficeLights</IntLtgRegSchRef>
          <IntLPDNonReg>0</IntLPDNonReg>
          <PriSideDayltgCtrlRef>Perimeter_bot_ZN_1 Prim Sideltg Ctrl</PriSideDayltgCtrlRef>
          <SecSideDayltgCtrlRef>Perimeter_bot_ZN_1 Sec Sideltg Ctrl</SecSideDayltgCtrlRef>
          <RecptPwrDens>1.5</RecptPwrDens>
          <RecptSchRef>OfficeReceptacle</RecptSchRef>
          <RecptRadFrac>0.2</RecptRadFrac>
          <RecptLatFrac>0</RecptLatFrac>
          <RecptLostFrac>0</RecptLostFrac>
          <GasEqpRadFrac>0.15</GasEqpRadFrac>
          <GasEqpLatFrac>0.2</GasEqpLatFrac>
          <GasEqpLostFrac>0</GasEqpLostFrac>
          <ProcElecSchRef>Office Plugs Sch</ProcElecSchRef>
          <ProcElecRadFrac>0.2</ProcElecRadFrac>
          <ProcElecLatFrac>0</ProcElecLatFrac>
          <ProcElecLostFrac>0</ProcElecLostFrac>
          <ProcGasSchRef>Office Plugs Sch</ProcGasSchRef>
          <ProcGasRadFrac>0.15</ProcGasRadFrac>
          <ProcGasLatFrac>0</ProcGasLatFrac>
          <ProcGasLostFrac>0</ProcGasLostFrac>
          <CommRfrgLostFrac>1</CommRfrgLostFrac>
          <HotWtrHtgRt>0.18</HotWtrHtgRt>
          <HotWtrHtgRtSim>4.01717</HotWtrHtgRtSim>
          <HotWtrHtgTot>4.01717</HotWtrHtgTot>
          <HotWtrHtgSchRef>OfficeServiceHotWater</HotWtrHtgSchRef>
          <ExtWall>
            <Name>Perimeter_bot_ZN_1_Wall_South</Name>
            <ConsAssmRef>NACM_Metal Framed Wall</ConsAssmRef>
            <Win>
              <Name>Perimeter_bot_ZN_1_Wall_South_Window</Name>
              <FenConsRef>FixedWindow</FenConsRef>
              <PolyLp>
                <CartesianPt><Coord>0</Coord><Coord>0</Coord><Coord>7.64206</Coord></CartesianPt>
                <CartesianPt><Coord>0</Coord><Coord>0</Coord><Coord>3.35072</Coord></CartesianPt>
                <CartesianPt><Coord>163.747</Coord><Coord>0</Coord><Coord>3.35072</Coord></CartesianPt>
                <CartesianPt><Coord>163.747</Coord><Coord>0</Coord><Coord>7.64206</Coord></CartesianPt>
              </PolyLp>
            </Win>
            <PolyLp>
              <CartesianPt><Coord>0</Coord><Coord>0</Coord><Coord>9</Coord></CartesianPt>
              <CartesianPt><Coord>0</Coord><Coord>0</Coord><Coord>0</Coord></CartesianPt>
              <CartesianPt><Coord>163.75</Coord><Coord>0</Coord><Coord>0</Coord></CartesianPt>
              <CartesianPt><Coord>163.75</Coord><Coord>0</Coord><Coord>9</Coord></CartesianPt>
            </PolyLp>
          </ExtWall>
          <IntWall>
            <Name>Perimeter_bot_ZN_1_Wall_East</Name>
            <AdjacentSpcRef>Perimeter_bot_ZN_2</AdjacentSpcRef>
            <ConsAssmRef>NACM_Interior Wall</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>163.75</Coord><Coord>0</Coord><Coord>9</Coord></CartesianPt>
              <CartesianPt><Coord>163.75</Coord><Coord>0</Coord><Coord>0</Coord></CartesianPt>
              <CartesianPt><Coord>148.745</Coord><Coord>15.0039</Coord><Coord>0</Coord></CartesianPt>
              <CartesianPt><Coord>148.745</Coord><Coord>15.0039</Coord><Coord>9</Coord></CartesianPt>
            </PolyLp>
          </IntWall>
          <IntWall>
            <Name>Perimeter_bot_ZN_4_Wall_South Reversed</Name>
            <AdjacentSpcRef>Perimeter_bot_ZN_4</AdjacentSpcRef>
            <ConsAssmRef>NACM_Interior Wall</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>15.0039</Coord><Coord>15.0039</Coord><Coord>9</Coord></CartesianPt>
              <CartesianPt><Coord>15.0039</Coord><Coord>15.0039</Coord><Coord>0</Coord></CartesianPt>
              <CartesianPt><Coord>0</Coord><Coord>0</Coord><Coord>0</Coord></CartesianPt>
              <CartesianPt><Coord>0</Coord><Coord>0</Coord><Coord>9</Coord></CartesianPt>
            </PolyLp>
          </IntWall>
          <UndgrFlr>
            <Name>Perimeter_bot_ZN_1_Floor</Name>
            <ConsAssmRef>NACM_Slab Floor</ConsAssmRef>
            <PerimExposed>163.75</PerimExposed>
            <PolyLp>
              <CartesianPt><Coord>148.745</Coord><Coord>15.0039</Coord><Coord>0</Coord></CartesianPt>
              <CartesianPt><Coord>163.75</Coord><Coord>0</Coord><Coord>0</Coord></CartesianPt>
              <CartesianPt><Coord>0</Coord><Coord>0</Coord><Coord>0</Coord></CartesianPt>
              <CartesianPt><Coord>15.0039</Coord><Coord>15.0039</Coord><Coord>0</Coord></CartesianPt>
            </PolyLp>
          </UndgrFlr>
          <PolyLp>
            <CartesianPt><Coord>148.745</Coord><Coord>15.0039</Coord><Coord>0</Coord></CartesianPt>
            <CartesianPt><Coord>163.75</Coord><Coord>0</Coord><Coord>0</Coord></CartesianPt>
            <CartesianPt><Coord>0</Coord><Coord>0</Coord><Coord>0</Coord></CartesianPt>
            <CartesianPt><Coord>15.0039</Coord><Coord>15.0039</Coord><Coord>0</Coord></CartesianPt>
          </PolyLp>
        </Spc>
        <Spc>
          <Name>Perimeter_bot_ZN_2</Name>
          <CondgType>DirectlyConditioned</CondgType>
          <ThrmlZnRef>Perimeter_bot_ZN_2 Thermal Zone</ThrmlZnRef>
          <OccDens>10</OccDens>
          <OccSensHtRt>250</OccSensHtRt>
          <OccLatHtRt>200</OccLatHtRt>
          <OccSchRef>OfficeOccupancy</OccSchRef>
          <SHWFluidSegRef>SHWSys1 Supply</SHWFluidSegRef>
          <InfMthd>FlowExteriorWallArea</InfMthd>
          <DsgnInfRt>0.0448</DsgnInfRt>
          <InfSchRef>OfficeInfiltration</InfSchRef>
          <InfModelCoefA>0</InfModelCoefA>
          <InfModelCoefC>0.10016</InfModelCoefC>
          <InfModelCoefD>0</InfModelCoefD>
          <IntLPDReg>0.8</IntLPDReg>
          <IntLtgRegSchRef>OfficeLights</IntLtgRegSchRef>
          <IntLPDNonReg>0</IntLPDNonReg>
          <PriSideDayltgCtrlRef>Perimeter_bot_ZN_2 Prim Sideltg Ctrl</PriSideDayltgCtrlRef>
          <SecSideDayltgCtrlRef>Perimeter_bot_ZN_2 Sec Sideltg Ctrl</SecSideDayltgCtrlRef>
          <RecptPwrDens>1.5</RecptPwrDens>
          <RecptSchRef>OfficeReceptacle</RecptSchRef>
          <RecptRadFrac>0.2</RecptRadFrac>
          <RecptLatFrac>0</RecptLatFrac>
          <RecptLostFrac>0</RecptLostFrac>
          <GasEqpRadFrac>0.15</GasEqpRadFrac>
          <GasEqpLatFrac>0.2</GasEqpLatFrac>
          <GasEqpLostFrac>0</GasEqpLostFrac>
          <ProcElecSchRef>Office Plugs Sch</ProcElecSchRef>
          <ProcElecRadFrac>0.2</ProcElecRadFrac>
          <ProcElecLatFrac>0</ProcElecLatFrac>
          <ProcElecLostFrac>0</ProcElecLostFrac>
          <ProcGasSchRef>Office Plugs Sch</ProcGasSchRef>
          <ProcGasRadFrac>0.15</ProcGasRadFrac>
          <ProcGasLatFrac>0</ProcGasLatFrac>
          <ProcGasLostFrac>0</ProcGasLostFrac>
          <CommRfrgLostFrac>1</CommRfrgLostFrac>
          <HotWtrHtgRt>0.18</HotWtrHtgRt>
          <HotWtrHtgRtSim>2.54323</HotWtrHtgRtSim>
          <HotWtrHtgTot>2.54323</HotWtrHtgTot>
          <HotWtrHtgSchRef>OfficeServiceHotWater</HotWtrHtgSchRef>
          <ExtWall>
            <Name>Perimeter_bot_ZN_2_Wall_East</Name>
            <ConsAssmRef>NACM_Metal Framed Wall</ConsAssmRef>
            <Win>
              <Name>Perimeter_bot_ZN_2_Wall_East_Window</Name>
              <FenConsRef>FixedWindow</FenConsRef>
              <PolyLp>
                <CartesianPt><Coord>163.75</Coord><Coord>0</Coord><Coord>7.64206</Coord></CartesianPt>
                <CartesianPt><Coord>163.75</Coord><Coord>0</Coord><Coord>3.35072</Coord></CartesianPt>
                <CartesianPt><Coord>163.75</Coord><Coord>109.166</Coord><Coord>3.35072</Coord></CartesianPt>
                <CartesianPt><Coord>163.75</Coord><Coord>109.166</Coord><Coord>7.64206</Coord></CartesianPt>
              </PolyLp>
            </Win>
            <PolyLp>
              <CartesianPt><Coord>163.75</Coord><Coord>0</Coord><Coord>9</Coord></CartesianPt>
              <CartesianPt><Coord>163.75</Coord><Coord>0</Coord><Coord>0</Coord></CartesianPt>
              <CartesianPt><Coord>163.75</Coord><Coord>109.166</Coord><Coord>0</Coord></CartesianPt>
              <CartesianPt><Coord>163.75</Coord><Coord>109.166</Coord><Coord>9</Coord></CartesianPt>
            </PolyLp>
          </ExtWall>
          <IntWall>
            <Name>Perimeter_bot_ZN_2_Wall_North</Name>
            <AdjacentSpcRef>Perimeter_bot_ZN_3</AdjacentSpcRef>
            <ConsAssmRef>NACM_Interior Wall</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>163.75</Coord><Coord>109.166</Coord><Coord>9</Coord></CartesianPt>
              <CartesianPt><Coord>163.75</Coord><Coord>109.166</Coord><Coord>0</Coord></CartesianPt>
              <CartesianPt><Coord>148.745</Coord><Coord>94.1621</Coord><Coord>0</Coord></CartesianPt>
              <CartesianPt><Coord>148.745</Coord><Coord>94.1621</Coord><Coord>9</Coord></CartesianPt>
            </PolyLp>
          </IntWall>
          <UndgrFlr>
            <Name>Perimeter_bot_ZN_2_Floor</Name>
            <ConsAssmRef>NACM_Slab Floor</ConsAssmRef>
            <PerimExposed>109.166</PerimExposed>
            <PolyLp>
              <CartesianPt><Coord>163.75</Coord><Coord>109.166</Coord><Coord>0</Coord></CartesianPt>
              <CartesianPt><Coord>163.75</Coord><Coord>0</Coord><Coord>0</Coord></CartesianPt>
              <CartesianPt><Coord>148.745</Coord><Coord>15.0039</Coord><Coord>0</Coord></CartesianPt>
              <CartesianPt><Coord>148.745</Coord><Coord>94.1621</Coord><Coord>0</Coord></CartesianPt>
            </PolyLp>
          </UndgrFlr>
          <PolyLp>
            <CartesianPt><Coord>163.75</Coord><Coord>109.166</Coord><Coord>0</Coord></CartesianPt>
            <CartesianPt><Coord>163.75</Coord><Coord>0</Coord><Coord>0</Coord></CartesianPt>
            <CartesianPt><Coord>148.745</Coord><Coord>15.0039</Coord><Coord>0</Coord></CartesianPt>
            <CartesianPt><Coord>148.745</Coord><Coord>94.1621</Coord><Coord>0</Coord></CartesianPt>
          </PolyLp>
        </Spc>
        <Spc>
          <Name>Perimeter_bot_ZN_3</Name>
          <CondgType>DirectlyConditioned</CondgType>
          <ThrmlZnRef>Perimeter_bot_ZN_3 Thermal Zone</ThrmlZnRef>
          <OccDens>10</OccDens>
          <OccSensHtRt>250</OccSensHtRt>
          <OccLatHtRt>200</OccLatHtRt>
          <OccSchRef>OfficeOccupancy</OccSchRef>
          <SHWFluidSegRef>SHWSys1 Supply</SHWFluidSegRef>
          <InfMthd>FlowExteriorWallArea</InfMthd>
          <DsgnInfRt>0.0448</DsgnInfRt>
          <InfSchRef>OfficeInfiltration</InfSchRef>
          <InfModelCoefA>0</InfModelCoefA>
          <InfModelCoefC>0.10016</InfModelCoefC>
          <InfModelCoefD>0</InfModelCoefD>
          <IntLPDReg>0.8</IntLPDReg>
          <IntLtgRegSchRef>OfficeLights</IntLtgRegSchRef>
          <IntLPDNonReg>0</IntLPDNonReg>
          <PriSideDayltgCtrlRef>Perimeter_bot_ZN_3 Prim Sideltg Ctrl</PriSideDayltgCtrlRef>
          <SecSideDayltgCtrlRef>Perimeter_bot_ZN_3 Sec Sideltg Ctrl</SecSideDayltgCtrlRef>
          <RecptPwrDens>1.5</RecptPwrDens>
          <RecptSchRef>OfficeReceptacle</RecptSchRef>
          <RecptRadFrac>0.2</RecptRadFrac>
          <RecptLatFrac>0</RecptLatFrac>
          <RecptLostFrac>0</RecptLostFrac>
          <GasEqpRadFrac>0.15</GasEqpRadFrac>
          <GasEqpLatFrac>0.2</GasEqpLatFrac>
          <GasEqpLostFrac>0</GasEqpLostFrac>
          <ProcElecSchRef>Office Plugs Sch</ProcElecSchRef>
          <ProcElecRadFrac>0.2</ProcElecRadFrac>
          <ProcElecLatFrac>0</ProcElecLatFrac>
          <ProcElecLostFrac>0</ProcElecLostFrac>
          <ProcGasSchRef>Office Plugs Sch</ProcGasSchRef>
          <ProcGasRadFrac>0.15</ProcGasRadFrac>
          <ProcGasLatFrac>0</ProcGasLatFrac>
          <ProcGasLostFrac>0</ProcGasLostFrac>
          <CommRfrgLostFrac>1</CommRfrgLostFrac>
          <HotWtrHtgRt>0.18</HotWtrHtgRt>
          <HotWtrHtgRtSim>4.01717</HotWtrHtgRtSim>
          <HotWtrHtgTot>4.01717</HotWtrHtgTot>
          <HotWtrHtgSchRef>OfficeServiceHotWater</HotWtrHtgSchRef>
          <ExtWall>
            <Name>Perimeter_bot_ZN_3_Wall_North</Name>
            <ConsAssmRef>NACM_Metal Framed Wall</ConsAssmRef>
            <Win>
              <Name>Perimeter_bot_ZN_3_Wall_North_Window</Name>
              <FenConsRef>FixedWindow</FenConsRef>
              <PolyLp>
                <CartesianPt><Coord>163.747</Coord><Coord>109.166</Coord><Coord>7.64206</Coord></CartesianPt>
                <CartesianPt><Coord>163.747</Coord><Coord>109.166</Coord><Coord>3.35072</Coord></CartesianPt>
                <CartesianPt><Coord>0</Coord><Coord>109.166</Coord><Coord>3.35072</Coord></CartesianPt>
                <CartesianPt><Coord>0</Coord><Coord>109.166</Coord><Coord>7.64206</Coord></CartesianPt>
              </PolyLp>
            </Win>
            <PolyLp>
              <CartesianPt><Coord>163.75</Coord><Coord>109.166</Coord><Coord>9</Coord></CartesianPt>
              <CartesianPt><Coord>163.75</Coord><Coord>109.166</Coord><Coord>0</Coord></CartesianPt>
              <CartesianPt><Coord>0</Coord><Coord>109.166</Coord><Coord>0</Coord></CartesianPt>
              <CartesianPt><Coord>0</Coord><Coord>109.166</Coord><Coord>9</Coord></CartesianPt>
            </PolyLp>
          </ExtWall>
          <IntWall>
            <Name>Perimeter_bot_ZN_3_Wall_West</Name>
            <AdjacentSpcRef>Perimeter_bot_ZN_4</AdjacentSpcRef>
            <ConsAssmRef>NACM_Interior Wall</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>0</Coord><Coord>109.166</Coord><Coord>9</Coord></CartesianPt>
              <CartesianPt><Coord>0</Coord><Coord>109.166</Coord><Coord>0</Coord></CartesianPt>
              <CartesianPt><Coord>15.0039</Coord><Coord>94.1621</Coord><Coord>0</Coord></CartesianPt>
              <CartesianPt><Coord>15.0039</Coord><Coord>94.1621</Coord><Coord>9</Coord></CartesianPt>
            </PolyLp>
          </IntWall>
          <UndgrFlr>
            <Name>Perimeter_bot_ZN_3_Floor</Name>
            <ConsAssmRef>NACM_Slab Floor</ConsAssmRef>
            <PerimExposed>163.75</PerimExposed>
            <PolyLp>
              <CartesianPt><Coord>163.75</Coord><Coord>109.166</Coord><Coord>0</Coord></CartesianPt>
              <CartesianPt><Coord>148.745</Coord><Coord>94.1621</Coord><Coord>0</Coord></CartesianPt>
              <CartesianPt><Coord>15.0039</Coord><Coord>94.1621</Coord><Coord>0</Coord></CartesianPt>
              <CartesianPt><Coord>0</Coord><Coord>109.166</Coord><Coord>0</Coord></CartesianPt>
            </PolyLp>
          </UndgrFlr>
          <PolyLp>
            <CartesianPt><Coord>163.75</Coord><Coord>109.166</Coord><Coord>0</Coord></CartesianPt>
            <CartesianPt><Coord>148.745</Coord><Coord>94.1621</Coord><Coord>0</Coord></CartesianPt>
            <CartesianPt><Coord>15.0039</Coord><Coord>94.1621</Coord><Coord>0</Coord></CartesianPt>
            <CartesianPt><Coord>0</Coord><Coord>109.166</Coord><Coord>0</Coord></CartesianPt>
          </PolyLp>
        </Spc>
        <Spc>
          <Name>Perimeter_bot_ZN_4</Name>
          <CondgType>DirectlyConditioned</CondgType>
          <ThrmlZnRef>Perimeter_bot_ZN_4 Thermal Zone</ThrmlZnRef>
          <OccDens>10</OccDens>
          <OccSensHtRt>250</OccSensHtRt>
          <OccLatHtRt>200</OccLatHtRt>
          <OccSchRef>OfficeOccupancy</OccSchRef>
          <SHWFluidSegRef>SHWSys1 Supply</SHWFluidSegRef>
          <InfMthd>FlowExteriorWallArea</InfMthd>
          <DsgnInfRt>0.0448</DsgnInfRt>
          <InfSchRef>OfficeInfiltration</InfSchRef>
          <InfModelCoefA>0</InfModelCoefA>
          <InfModelCoefC>0.10016</InfModelCoefC>
          <InfModelCoefD>0</InfModelCoefD>
          <IntLPDReg>0.8</IntLPDReg>
          <IntLtgRegSchRef>OfficeLights</IntLtgRegSchRef>
          <IntLPDNonReg>0</IntLPDNonReg>
          <PriSideDayltgCtrlRef>Perimeter_bot_ZN_4 Prim Sideltg Ctrl</PriSideDayltgCtrlRef>
          <SecSideDayltgCtrlRef>Perimeter_bot_ZN_4 Sec Sideltg Ctrl</SecSideDayltgCtrlRef>
          <RecptPwrDens>1.5</RecptPwrDens>
          <RecptSchRef>OfficeReceptacle</RecptSchRef>
          <RecptRadFrac>0.2</RecptRadFrac>
          <RecptLatFrac>0</RecptLatFrac>
          <RecptLostFrac>0</RecptLostFrac>
          <GasEqpRadFrac>0.15</GasEqpRadFrac>
          <GasEqpLatFrac>0.2</GasEqpLatFrac>
          <GasEqpLostFrac>0</GasEqpLostFrac>
          <ProcElecSchRef>Office Plugs Sch</ProcElecSchRef>
          <ProcElecRadFrac>0.2</ProcElecRadFrac>
          <ProcElecLatFrac>0</ProcElecLatFrac>
          <ProcElecLostFrac>0</ProcElecLostFrac>
          <ProcGasSchRef>Office Plugs Sch</ProcGasSchRef>
          <ProcGasRadFrac>0.15</ProcGasRadFrac>
          <ProcGasLatFrac>0</ProcGasLatFrac>
          <ProcGasLostFrac>0</ProcGasLostFrac>
          <CommRfrgLostFrac>1</CommRfrgLostFrac>
          <HotWtrHtgRt>0.18</HotWtrHtgRt>
          <HotWtrHtgRtSim>2.54304</HotWtrHtgRtSim>
          <HotWtrHtgTot>2.54304</HotWtrHtgTot>
          <HotWtrHtgSchRef>OfficeServiceHotWater</HotWtrHtgSchRef>
          <ExtWall>
            <Name>Perimeter_bot_ZN_4_Wall_West</Name>
            <ConsAssmRef>NACM_Metal Framed Wall</ConsAssmRef>
            <Win>
              <Name>Perimeter_bot_ZN_4_Wall_West_Window</Name>
              <FenConsRef>FixedWindow</FenConsRef>
              <PolyLp>
                <CartesianPt><Coord>0</Coord><Coord>109.166</Coord><Coord>7.64206</Coord></CartesianPt>
                <CartesianPt><Coord>0</Coord><Coord>109.166</Coord><Coord>3.35072</Coord></CartesianPt>
                <CartesianPt><Coord>0</Coord><Coord>0</Coord><Coord>3.35072</Coord></CartesianPt>
                <CartesianPt><Coord>0</Coord><Coord>0</Coord><Coord>7.64206</Coord></CartesianPt>
              </PolyLp>
            </Win>
            <PolyLp>
              <CartesianPt><Coord>0</Coord><Coord>109.166</Coord><Coord>9</Coord></CartesianPt>
              <CartesianPt><Coord>0</Coord><Coord>109.166</Coord><Coord>0</Coord></CartesianPt>
              <CartesianPt><Coord>0</Coord><Coord>0</Coord><Coord>0</Coord></CartesianPt>
              <CartesianPt><Coord>0</Coord><Coord>0</Coord><Coord>9</Coord></CartesianPt>
            </PolyLp>
          </ExtWall>
          <UndgrFlr>
            <Name>Perimeter_bot_ZN_4_Floor</Name>
            <ConsAssmRef>NACM_Slab Floor</ConsAssmRef>
            <PerimExposed>109.166</PerimExposed>
            <PolyLp>
              <CartesianPt><Coord>0</Coord><Coord>109.166</Coord><Coord>0</Coord></CartesianPt>
              <CartesianPt><Coord>15.0039</Coord><Coord>94.1621</Coord><Coord>0</Coord></CartesianPt>
              <CartesianPt><Coord>15.0039</Coord><Coord>15.0039</Coord><Coord>0</Coord></CartesianPt>
              <CartesianPt><Coord>0</Coord><Coord>0</Coord><Coord>0</Coord></CartesianPt>
            </PolyLp>
          </UndgrFlr>
          <PolyLp>
            <CartesianPt><Coord>0</Coord><Coord>109.166</Coord><Coord>0</Coord></CartesianPt>
            <CartesianPt><Coord>15.0039</Coord><Coord>94.1621</Coord><Coord>0</Coord></CartesianPt>
            <CartesianPt><Coord>15.0039</Coord><Coord>15.0039</Coord><Coord>0</Coord></CartesianPt>
            <CartesianPt><Coord>0</Coord><Coord>0</Coord><Coord>0</Coord></CartesianPt>
          </PolyLp>
        </Spc>
      </Story>
      <Story>
        <Name>MidFlr</Name>
        <Spc>
          <Name>Core_mid</Name>
          <CondgType>DirectlyConditioned</CondgType>
          <ThrmlZnRef>Core_mid Thermal Zone</ThrmlZnRef>
          <OccDens>10</OccDens>
          <OccSensHtRt>250</OccSensHtRt>
          <OccLatHtRt>200</OccLatHtRt>
          <OccSchRef>OfficeOccupancy</OccSchRef>
          <SHWFluidSegRef>SHWSys1 Supply</SHWFluidSegRef>
          <InfMthd>FlowExteriorWallArea</InfMthd>
          <DsgnInfRt>0.0448</DsgnInfRt>
          <InfSchRef>OfficeInfiltration</InfSchRef>
          <InfModelCoefA>0</InfModelCoefA>
          <InfModelCoefC>0.10016</InfModelCoefC>
          <InfModelCoefD>0</InfModelCoefD>
          <IntLPDReg>0.8</IntLPDReg>
          <IntLtgRegSchRef>OfficeLights</IntLtgRegSchRef>
          <IntLPDNonReg>0</IntLPDNonReg>
          <RecptPwrDens>1.5</RecptPwrDens>
          <RecptSchRef>OfficeReceptacle</RecptSchRef>
          <RecptRadFrac>0.2</RecptRadFrac>
          <RecptLatFrac>0</RecptLatFrac>
          <RecptLostFrac>0</RecptLostFrac>
          <GasEqpRadFrac>0.15</GasEqpRadFrac>
          <GasEqpLatFrac>0.2</GasEqpLatFrac>
          <GasEqpLostFrac>0</GasEqpLostFrac>
          <ProcElecSchRef>Office Plugs Sch</ProcElecSchRef>
          <ProcElecRadFrac>0.2</ProcElecRadFrac>
          <ProcElecLatFrac>0</ProcElecLatFrac>
          <ProcElecLostFrac>0</ProcElecLostFrac>
          <ProcGasSchRef>Office Plugs Sch</ProcGasSchRef>
          <ProcGasRadFrac>0.15</ProcGasRadFrac>
          <ProcGasLatFrac>0</ProcGasLatFrac>
          <ProcGasLostFrac>0</ProcGasLostFrac>
          <CommRfrgLostFrac>1</CommRfrgLostFrac>
          <HotWtrHtgRt>0.18</HotWtrHtgRt>
          <HotWtrHtgRtSim>19.0561</HotWtrHtgRtSim>
          <HotWtrHtgTot>19.0561</HotWtrHtgTot>
          <HotWtrHtgSchRef>OfficeServiceHotWater</HotWtrHtgSchRef>
          <IntFlr>
            <Name>Core_mid_ZN_5_Floor</Name>
            <AdjacentSpcRef>FirstFloor_Plenum</AdjacentSpcRef>
            <ConsAssmRef>NACM_Interior Floor</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>148.745</Coord><Coord>94.1621</Coord><Coord>13</Coord></CartesianPt>
              <CartesianPt><Coord>148.745</Coord><Coord>15.0039</Coord><Coord>13</Coord></CartesianPt>
              <CartesianPt><Coord>15.0039</Coord><Coord>15.0039</Coord><Coord>13</Coord></CartesianPt>
              <CartesianPt><Coord>15.0039</Coord><Coord>94.1621</Coord><Coord>13</Coord></CartesianPt>
            </PolyLp>
          </IntFlr>
          <IntWall>
            <Name>Core_mid_ZN_5_Wall_East</Name>
            <AdjacentSpcRef>Perimeter_mid_ZN_2</AdjacentSpcRef>
            <ConsAssmRef>NACM_Interior Wall</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>148.745</Coord><Coord>15.0039</Coord><Coord>22</Coord></CartesianPt>
              <CartesianPt><Coord>148.745</Coord><Coord>15.0039</Coord><Coord>13</Coord></CartesianPt>
              <CartesianPt><Coord>148.745</Coord><Coord>94.1621</Coord><Coord>13</Coord></CartesianPt>
              <CartesianPt><Coord>148.745</Coord><Coord>94.1621</Coord><Coord>22</Coord></CartesianPt>
            </PolyLp>
          </IntWall>
          <IntWall>
            <Name>Core_mid_ZN_5_Wall_North</Name>
            <AdjacentSpcRef>Perimeter_mid_ZN_3</AdjacentSpcRef>
            <ConsAssmRef>NACM_Interior Wall</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>148.745</Coord><Coord>94.1621</Coord><Coord>22</Coord></CartesianPt>
              <CartesianPt><Coord>148.745</Coord><Coord>94.1621</Coord><Coord>13</Coord></CartesianPt>
              <CartesianPt><Coord>15.0039</Coord><Coord>94.1621</Coord><Coord>13</Coord></CartesianPt>
              <CartesianPt><Coord>15.0039</Coord><Coord>94.1621</Coord><Coord>22</Coord></CartesianPt>
            </PolyLp>
          </IntWall>
          <IntWall>
            <Name>Core_mid_ZN_5_Wall_South</Name>
            <AdjacentSpcRef>Perimeter_mid_ZN_1</AdjacentSpcRef>
            <ConsAssmRef>NACM_Interior Wall</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>15.0039</Coord><Coord>15.0039</Coord><Coord>22</Coord></CartesianPt>
              <CartesianPt><Coord>15.0039</Coord><Coord>15.0039</Coord><Coord>13</Coord></CartesianPt>
              <CartesianPt><Coord>148.745</Coord><Coord>15.0039</Coord><Coord>13</Coord></CartesianPt>
              <CartesianPt><Coord>148.745</Coord><Coord>15.0039</Coord><Coord>22</Coord></CartesianPt>
            </PolyLp>
          </IntWall>
          <IntWall>
            <Name>Core_mid_ZN_5_Wall_West</Name>
            <AdjacentSpcRef>Perimeter_mid_ZN_4</AdjacentSpcRef>
            <ConsAssmRef>NACM_Interior Wall</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>15.0039</Coord><Coord>94.1621</Coord><Coord>22</Coord></CartesianPt>
              <CartesianPt><Coord>15.0039</Coord><Coord>94.1621</Coord><Coord>13</Coord></CartesianPt>
              <CartesianPt><Coord>15.0039</Coord><Coord>15.0039</Coord><Coord>13</Coord></CartesianPt>
              <CartesianPt><Coord>15.0039</Coord><Coord>15.0039</Coord><Coord>22</Coord></CartesianPt>
            </PolyLp>
          </IntWall>
          <PolyLp>
            <CartesianPt><Coord>148.745</Coord><Coord>94.1621</Coord><Coord>13</Coord></CartesianPt>
            <CartesianPt><Coord>148.745</Coord><Coord>15.0039</Coord><Coord>13</Coord></CartesianPt>
            <CartesianPt><Coord>15.0039</Coord><Coord>15.0039</Coord><Coord>13</Coord></CartesianPt>
            <CartesianPt><Coord>15.0039</Coord><Coord>94.1621</Coord><Coord>13</Coord></CartesianPt>
          </PolyLp>
        </Spc>
        <Spc>
          <Name>MidFloor_Plenum</Name>
          <CondgType>Plenum</CondgType>
          <ThrmlZnRef>MidFloor_Plenum Thermal Zone</ThrmlZnRef>
          <OccDens>0</OccDens>
          <InfMthd>FlowExteriorWallArea</InfMthd>
          <DsgnInfRt>0.0448</DsgnInfRt>
          <InfSchRef>On</InfSchRef>
          <InfModelCoefA>0</InfModelCoefA>
          <InfModelCoefC>0.10016</InfModelCoefC>
          <InfModelCoefD>0</InfModelCoefD>
          <ExtWall>
            <Name>Perimeter_mid_Plenum_Wall_East</Name>
            <ConsAssmRef>NACM_Metal Framed Wall</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>163.75</Coord><Coord>0</Coord><Coord>26</Coord></CartesianPt>
              <CartesianPt><Coord>163.75</Coord><Coord>0</Coord><Coord>22</Coord></CartesianPt>
              <CartesianPt><Coord>163.75</Coord><Coord>109.166</Coord><Coord>22</Coord></CartesianPt>
              <CartesianPt><Coord>163.75</Coord><Coord>109.166</Coord><Coord>26</Coord></CartesianPt>
            </PolyLp>
          </ExtWall>
          <ExtWall>
            <Name>Perimeter_mid_Plenum_Wall_North</Name>
            <ConsAssmRef>NACM_Metal Framed Wall</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>163.75</Coord><Coord>109.166</Coord><Coord>26</Coord></CartesianPt>
              <CartesianPt><Coord>163.75</Coord><Coord>109.166</Coord><Coord>22</Coord></CartesianPt>
              <CartesianPt><Coord>0</Coord><Coord>109.166</Coord><Coord>22</Coord></CartesianPt>
              <CartesianPt><Coord>0</Coord><Coord>109.166</Coord><Coord>26</Coord></CartesianPt>
            </PolyLp>
          </ExtWall>
          <ExtWall>
            <Name>Perimeter_mid_Plenum_Wall_South</Name>
            <ConsAssmRef>NACM_Metal Framed Wall</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>0</Coord><Coord>0</Coord><Coord>26</Coord></CartesianPt>
              <CartesianPt><Coord>0</Coord><Coord>0</Coord><Coord>22</Coord></CartesianPt>
              <CartesianPt><Coord>163.75</Coord><Coord>0</Coord><Coord>22</Coord></CartesianPt>
              <CartesianPt><Coord>163.75</Coord><Coord>0</Coord><Coord>26</Coord></CartesianPt>
            </PolyLp>
          </ExtWall>
          <ExtWall>
            <Name>Perimeter_mid_Plenum_Wall_West</Name>
            <ConsAssmRef>NACM_Metal Framed Wall</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>0</Coord><Coord>109.166</Coord><Coord>26</Coord></CartesianPt>
              <CartesianPt><Coord>0</Coord><Coord>109.166</Coord><Coord>22</Coord></CartesianPt>
              <CartesianPt><Coord>0</Coord><Coord>0</Coord><Coord>22</Coord></CartesianPt>
              <CartesianPt><Coord>0</Coord><Coord>0</Coord><Coord>26</Coord></CartesianPt>
            </PolyLp>
          </ExtWall>
          <IntFlr>
            <Name>Core_mid_ZN_5_Ceiling Reversed</Name>
            <ConsAssmRef>NACM_Drop Ceiling</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>148.745</Coord><Coord>94.1621</Coord><Coord>22</Coord></CartesianPt>
              <CartesianPt><Coord>148.745</Coord><Coord>15.0039</Coord><Coord>22</Coord></CartesianPt>
              <CartesianPt><Coord>15.0039</Coord><Coord>15.0039</Coord><Coord>22</Coord></CartesianPt>
              <CartesianPt><Coord>15.0039</Coord><Coord>94.1621</Coord><Coord>22</Coord></CartesianPt>
            </PolyLp>
          </IntFlr>
          <IntFlr>
            <Name>Perimeter_mid_ZN_1_Ceiling Reversed</Name>
            <AdjacentSpcRef>Perimeter_mid_ZN_1</AdjacentSpcRef>
            <ConsAssmRef>NACM_Drop Ceiling</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>148.745</Coord><Coord>15.0039</Coord><Coord>22</Coord></CartesianPt>
              <CartesianPt><Coord>163.75</Coord><Coord>0</Coord><Coord>22</Coord></CartesianPt>
              <CartesianPt><Coord>0</Coord><Coord>0</Coord><Coord>22</Coord></CartesianPt>
              <CartesianPt><Coord>15.0039</Coord><Coord>15.0039</Coord><Coord>22</Coord></CartesianPt>
            </PolyLp>
          </IntFlr>
          <IntFlr>
            <Name>Perimeter_mid_ZN_2_Ceiling Reversed</Name>
            <AdjacentSpcRef>Perimeter_mid_ZN_2</AdjacentSpcRef>
            <ConsAssmRef>NACM_Drop Ceiling</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>163.75</Coord><Coord>109.166</Coord><Coord>22</Coord></CartesianPt>
              <CartesianPt><Coord>163.75</Coord><Coord>0</Coord><Coord>22</Coord></CartesianPt>
              <CartesianPt><Coord>148.745</Coord><Coord>15.0039</Coord><Coord>22</Coord></CartesianPt>
              <CartesianPt><Coord>148.745</Coord><Coord>94.1621</Coord><Coord>22</Coord></CartesianPt>
            </PolyLp>
          </IntFlr>
          <IntFlr>
            <Name>Perimeter_mid_ZN_3_Ceiling Reversed</Name>
            <AdjacentSpcRef>Perimeter_mid_ZN_3</AdjacentSpcRef>
            <ConsAssmRef>NACM_Drop Ceiling</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>163.75</Coord><Coord>109.166</Coord><Coord>22</Coord></CartesianPt>
              <CartesianPt><Coord>148.745</Coord><Coord>94.1621</Coord><Coord>22</Coord></CartesianPt>
              <CartesianPt><Coord>15.0039</Coord><Coord>94.1621</Coord><Coord>22</Coord></CartesianPt>
              <CartesianPt><Coord>0</Coord><Coord>109.166</Coord><Coord>22</Coord></CartesianPt>
            </PolyLp>
          </IntFlr>
          <IntFlr>
            <Name>Perimeter_mid_ZN_4_Ceiling Reversed</Name>
            <AdjacentSpcRef>Perimeter_mid_ZN_4</AdjacentSpcRef>
            <ConsAssmRef>NACM_Drop Ceiling</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>0</Coord><Coord>109.166</Coord><Coord>22</Coord></CartesianPt>
              <CartesianPt><Coord>15.0039</Coord><Coord>94.1621</Coord><Coord>22</Coord></CartesianPt>
              <CartesianPt><Coord>15.0039</Coord><Coord>15.0039</Coord><Coord>22</Coord></CartesianPt>
              <CartesianPt><Coord>0</Coord><Coord>0</Coord><Coord>22</Coord></CartesianPt>
            </PolyLp>
          </IntFlr>
          <PolyLp>
            <CartesianPt><Coord>163.75</Coord><Coord>109.166</Coord><Coord>22</Coord></CartesianPt>
            <CartesianPt><Coord>163.75</Coord><Coord>0</Coord><Coord>22</Coord></CartesianPt>
            <CartesianPt><Coord>0</Coord><Coord>0</Coord><Coord>22</Coord></CartesianPt>
            <CartesianPt><Coord>0</Coord><Coord>109.166</Coord><Coord>22</Coord></CartesianPt>
          </PolyLp>
        </Spc>
        <Spc>
          <Name>Perimeter_mid_ZN_1</Name>
          <CondgType>DirectlyConditioned</CondgType>
          <ThrmlZnRef>Perimeter_mid_ZN_1 Thermal Zone</ThrmlZnRef>
          <OccDens>10</OccDens>
          <OccSensHtRt>250</OccSensHtRt>
          <OccLatHtRt>200</OccLatHtRt>
          <OccSchRef>OfficeOccupancy</OccSchRef>
          <SHWFluidSegRef>SHWSys1 Supply</SHWFluidSegRef>
          <InfMthd>FlowExteriorWallArea</InfMthd>
          <DsgnInfRt>0.0448</DsgnInfRt>
          <InfSchRef>OfficeInfiltration</InfSchRef>
          <InfModelCoefA>0</InfModelCoefA>
          <InfModelCoefC>0.10016</InfModelCoefC>
          <InfModelCoefD>0</InfModelCoefD>
          <IntLPDReg>0.8</IntLPDReg>
          <IntLtgRegSchRef>OfficeLights</IntLtgRegSchRef>
          <IntLPDNonReg>0</IntLPDNonReg>
          <PriSideDayltgCtrlRef>Perimeter_mid_ZN_1 Prim Sideltg Ctrl</PriSideDayltgCtrlRef>
          <SecSideDayltgCtrlRef>Perimeter_mid_ZN_1 Sec Sideltg Ctrl</SecSideDayltgCtrlRef>
          <RecptPwrDens>1.5</RecptPwrDens>
          <RecptSchRef>OfficeReceptacle</RecptSchRef>
          <RecptRadFrac>0.2</RecptRadFrac>
          <RecptLatFrac>0</RecptLatFrac>
          <RecptLostFrac>0</RecptLostFrac>
          <GasEqpRadFrac>0.15</GasEqpRadFrac>
          <GasEqpLatFrac>0.2</GasEqpLatFrac>
          <GasEqpLostFrac>0</GasEqpLostFrac>
          <ProcElecSchRef>Office Plugs Sch</ProcElecSchRef>
          <ProcElecRadFrac>0.2</ProcElecRadFrac>
          <ProcElecLatFrac>0</ProcElecLatFrac>
          <ProcElecLostFrac>0</ProcElecLostFrac>
          <ProcGasSchRef>Office Plugs Sch</ProcGasSchRef>
          <ProcGasRadFrac>0.15</ProcGasRadFrac>
          <ProcGasLatFrac>0</ProcGasLatFrac>
          <ProcGasLostFrac>0</ProcGasLostFrac>
          <CommRfrgLostFrac>1</CommRfrgLostFrac>
          <HotWtrHtgRt>0.18</HotWtrHtgRt>
          <HotWtrHtgRtSim>4.01717</HotWtrHtgRtSim>
          <HotWtrHtgTot>4.01717</HotWtrHtgTot>
          <HotWtrHtgSchRef>OfficeServiceHotWater</HotWtrHtgSchRef>
          <ExtWall>
            <Name>Perimeter_mid_ZN_1_Wall_South</Name>
            <ConsAssmRef>NACM_Metal Framed Wall</ConsAssmRef>
            <Win>
              <Name>Perimeter_mid_ZN_1_Wall_South_Window</Name>
              <FenConsRef>FixedWindow</FenConsRef>
              <PolyLp>
                <CartesianPt><Coord>0</Coord><Coord>0</Coord><Coord>20.6421</Coord></CartesianPt>
                <CartesianPt><Coord>0</Coord><Coord>0</Coord><Coord>16.3507</Coord></CartesianPt>
                <CartesianPt><Coord>163.747</Coord><Coord>0</Coord><Coord>16.3507</Coord></CartesianPt>
                <CartesianPt><Coord>163.747</Coord><Coord>0</Coord><Coord>20.6421</Coord></CartesianPt>
              </PolyLp>
            </Win>
            <PolyLp>
              <CartesianPt><Coord>0</Coord><Coord>0</Coord><Coord>22</Coord></CartesianPt>
              <CartesianPt><Coord>0</Coord><Coord>0</Coord><Coord>13</Coord></CartesianPt>
              <CartesianPt><Coord>163.75</Coord><Coord>0</Coord><Coord>13</Coord></CartesianPt>
              <CartesianPt><Coord>163.75</Coord><Coord>0</Coord><Coord>22</Coord></CartesianPt>
            </PolyLp>
          </ExtWall>
          <IntFlr>
            <Name>Perimeter_mid_ZN_1_Floor</Name>
            <AdjacentSpcRef>FirstFloor_Plenum</AdjacentSpcRef>
            <ConsAssmRef>NACM_Interior Floor</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>148.745</Coord><Coord>15.0039</Coord><Coord>13</Coord></CartesianPt>
              <CartesianPt><Coord>163.75</Coord><Coord>0</Coord><Coord>13</Coord></CartesianPt>
              <CartesianPt><Coord>0</Coord><Coord>0</Coord><Coord>13</Coord></CartesianPt>
              <CartesianPt><Coord>15.0039</Coord><Coord>15.0039</Coord><Coord>13</Coord></CartesianPt>
            </PolyLp>
          </IntFlr>
          <IntWall>
            <Name>Perimeter_mid_ZN_1_Wall_East</Name>
            <AdjacentSpcRef>Perimeter_mid_ZN_2</AdjacentSpcRef>
            <ConsAssmRef>NACM_Interior Wall</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>163.75</Coord><Coord>0</Coord><Coord>22</Coord></CartesianPt>
              <CartesianPt><Coord>163.75</Coord><Coord>0</Coord><Coord>13</Coord></CartesianPt>
              <CartesianPt><Coord>148.745</Coord><Coord>15.0039</Coord><Coord>13</Coord></CartesianPt>
              <CartesianPt><Coord>148.745</Coord><Coord>15.0039</Coord><Coord>22</Coord></CartesianPt>
            </PolyLp>
          </IntWall>
          <IntWall>
            <Name>Perimeter_mid_ZN_4_Wall_South Reversed</Name>
            <AdjacentSpcRef>Perimeter_mid_ZN_4</AdjacentSpcRef>
            <ConsAssmRef>NACM_Interior Wall</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>15.0039</Coord><Coord>15.0039</Coord><Coord>22</Coord></CartesianPt>
              <CartesianPt><Coord>15.0039</Coord><Coord>15.0039</Coord><Coord>13</Coord></CartesianPt>
              <CartesianPt><Coord>0</Coord><Coord>0</Coord><Coord>13</Coord></CartesianPt>
              <CartesianPt><Coord>0</Coord><Coord>0</Coord><Coord>22</Coord></CartesianPt>
            </PolyLp>
          </IntWall>
          <PolyLp>
            <CartesianPt><Coord>148.745</Coord><Coord>15.0039</Coord><Coord>13</Coord></CartesianPt>
            <CartesianPt><Coord>163.75</Coord><Coord>0</Coord><Coord>13</Coord></CartesianPt>
            <CartesianPt><Coord>0</Coord><Coord>0</Coord><Coord>13</Coord></CartesianPt>
            <CartesianPt><Coord>15.0039</Coord><Coord>15.0039</Coord><Coord>13</Coord></CartesianPt>
          </PolyLp>
        </Spc>
        <Spc>
          <Name>Perimeter_mid_ZN_2</Name>
          <CondgType>DirectlyConditioned</CondgType>
          <ThrmlZnRef>Perimeter_mid_ZN_2 Thermal Zone</ThrmlZnRef>
          <OccDens>10</OccDens>
          <OccSensHtRt>250</OccSensHtRt>
          <OccLatHtRt>200</OccLatHtRt>
          <OccSchRef>OfficeOccupancy</OccSchRef>
          <SHWFluidSegRef>SHWSys1 Supply</SHWFluidSegRef>
          <InfMthd>FlowExteriorWallArea</InfMthd>
          <DsgnInfRt>0.0448</DsgnInfRt>
          <InfSchRef>OfficeInfiltration</InfSchRef>
          <InfModelCoefA>0</InfModelCoefA>
          <InfModelCoefC>0.10016</InfModelCoefC>
          <InfModelCoefD>0</InfModelCoefD>
          <IntLPDReg>0.8</IntLPDReg>
          <IntLtgRegSchRef>OfficeLights</IntLtgRegSchRef>
          <IntLPDNonReg>0</IntLPDNonReg>
          <PriSideDayltgCtrlRef>Perimeter_mid_ZN_2 Prim Sideltg Ctrl</PriSideDayltgCtrlRef>
          <SecSideDayltgCtrlRef>Perimeter_mid_ZN_2 Sec Sideltg Ctrl</SecSideDayltgCtrlRef>
          <RecptPwrDens>1.5</RecptPwrDens>
          <RecptSchRef>OfficeReceptacle</RecptSchRef>
          <RecptRadFrac>0.2</RecptRadFrac>
          <RecptLatFrac>0</RecptLatFrac>
          <RecptLostFrac>0</RecptLostFrac>
          <GasEqpRadFrac>0.15</GasEqpRadFrac>
          <GasEqpLatFrac>0.2</GasEqpLatFrac>
          <GasEqpLostFrac>0</GasEqpLostFrac>
          <ProcElecSchRef>Office Plugs Sch</ProcElecSchRef>
          <ProcElecRadFrac>0.2</ProcElecRadFrac>
          <ProcElecLatFrac>0</ProcElecLatFrac>
          <ProcElecLostFrac>0</ProcElecLostFrac>
          <ProcGasSchRef>Office Plugs Sch</ProcGasSchRef>
          <ProcGasRadFrac>0.15</ProcGasRadFrac>
          <ProcGasLatFrac>0</ProcGasLatFrac>
          <ProcGasLostFrac>0</ProcGasLostFrac>
          <CommRfrgLostFrac>1</CommRfrgLostFrac>
          <HotWtrHtgRt>0.18</HotWtrHtgRt>
          <HotWtrHtgRtSim>2.54323</HotWtrHtgRtSim>
          <HotWtrHtgTot>2.54323</HotWtrHtgTot>
          <HotWtrHtgSchRef>OfficeServiceHotWater</HotWtrHtgSchRef>
          <ExtWall>
            <Name>Perimeter_mid_ZN_2_Wall_East</Name>
            <ConsAssmRef>NACM_Metal Framed Wall</ConsAssmRef>
            <Win>
              <Name>Perimeter_mid_ZN_2_Wall_East_Window</Name>
              <FenConsRef>FixedWindow</FenConsRef>
              <PolyLp>
                <CartesianPt><Coord>163.75</Coord><Coord>0</Coord><Coord>20.6421</Coord></CartesianPt>
                <CartesianPt><Coord>163.75</Coord><Coord>0</Coord><Coord>16.3507</Coord></CartesianPt>
                <CartesianPt><Coord>163.75</Coord><Coord>109.166</Coord><Coord>16.3507</Coord></CartesianPt>
                <CartesianPt><Coord>163.75</Coord><Coord>109.166</Coord><Coord>20.6421</Coord></CartesianPt>
              </PolyLp>
            </Win>
            <PolyLp>
              <CartesianPt><Coord>163.75</Coord><Coord>0</Coord><Coord>22</Coord></CartesianPt>
              <CartesianPt><Coord>163.75</Coord><Coord>0</Coord><Coord>13</Coord></CartesianPt>
              <CartesianPt><Coord>163.75</Coord><Coord>109.166</Coord><Coord>13</Coord></CartesianPt>
              <CartesianPt><Coord>163.75</Coord><Coord>109.166</Coord><Coord>22</Coord></CartesianPt>
            </PolyLp>
          </ExtWall>
          <IntFlr>
            <Name>Perimeter_mid_ZN_2_Floor</Name>
            <AdjacentSpcRef>FirstFloor_Plenum</AdjacentSpcRef>
            <ConsAssmRef>NACM_Interior Floor</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>163.75</Coord><Coord>109.166</Coord><Coord>13</Coord></CartesianPt>
              <CartesianPt><Coord>163.75</Coord><Coord>0</Coord><Coord>13</Coord></CartesianPt>
              <CartesianPt><Coord>148.745</Coord><Coord>15.0039</Coord><Coord>13</Coord></CartesianPt>
              <CartesianPt><Coord>148.745</Coord><Coord>94.1621</Coord><Coord>13</Coord></CartesianPt>
            </PolyLp>
          </IntFlr>
          <IntWall>
            <Name>Perimeter_mid_ZN_2_Wall_North</Name>
            <AdjacentSpcRef>Perimeter_mid_ZN_3</AdjacentSpcRef>
            <ConsAssmRef>NACM_Interior Wall</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>163.75</Coord><Coord>109.166</Coord><Coord>22</Coord></CartesianPt>
              <CartesianPt><Coord>163.75</Coord><Coord>109.166</Coord><Coord>13</Coord></CartesianPt>
              <CartesianPt><Coord>148.745</Coord><Coord>94.1621</Coord><Coord>13</Coord></CartesianPt>
              <CartesianPt><Coord>148.745</Coord><Coord>94.1621</Coord><Coord>22</Coord></CartesianPt>
            </PolyLp>
          </IntWall>
          <PolyLp>
            <CartesianPt><Coord>163.75</Coord><Coord>109.166</Coord><Coord>13</Coord></CartesianPt>
            <CartesianPt><Coord>163.75</Coord><Coord>0</Coord><Coord>13</Coord></CartesianPt>
            <CartesianPt><Coord>148.745</Coord><Coord>15.0039</Coord><Coord>13</Coord></CartesianPt>
            <CartesianPt><Coord>148.745</Coord><Coord>94.1621</Coord><Coord>13</Coord></CartesianPt>
          </PolyLp>
        </Spc>
        <Spc>
          <Name>Perimeter_mid_ZN_3</Name>
          <CondgType>DirectlyConditioned</CondgType>
          <ThrmlZnRef>Perimeter_mid_ZN_3 Thermal Zone</ThrmlZnRef>
          <OccDens>10</OccDens>
          <OccSensHtRt>250</OccSensHtRt>
          <OccLatHtRt>200</OccLatHtRt>
          <OccSchRef>OfficeOccupancy</OccSchRef>
          <SHWFluidSegRef>SHWSys1 Supply</SHWFluidSegRef>
          <InfMthd>FlowExteriorWallArea</InfMthd>
          <DsgnInfRt>0.0448</DsgnInfRt>
          <InfSchRef>OfficeInfiltration</InfSchRef>
          <InfModelCoefA>0</InfModelCoefA>
          <InfModelCoefC>0.10016</InfModelCoefC>
          <InfModelCoefD>0</InfModelCoefD>
          <IntLPDReg>0.8</IntLPDReg>
          <IntLtgRegSchRef>OfficeLights</IntLtgRegSchRef>
          <IntLPDNonReg>0</IntLPDNonReg>
          <PriSideDayltgCtrlRef>Perimeter_mid_ZN_3 Prim Sideltg Ctrl</PriSideDayltgCtrlRef>
          <SecSideDayltgCtrlRef>Perimeter_mid_ZN_3 Sec Sideltg Ctrl</SecSideDayltgCtrlRef>
          <RecptPwrDens>1.5</RecptPwrDens>
          <RecptSchRef>OfficeReceptacle</RecptSchRef>
          <RecptRadFrac>0.2</RecptRadFrac>
          <RecptLatFrac>0</RecptLatFrac>
          <RecptLostFrac>0</RecptLostFrac>
          <GasEqpRadFrac>0.15</GasEqpRadFrac>
          <GasEqpLatFrac>0.2</GasEqpLatFrac>
          <GasEqpLostFrac>0</GasEqpLostFrac>
          <ProcElecSchRef>Office Plugs Sch</ProcElecSchRef>
          <ProcElecRadFrac>0.2</ProcElecRadFrac>
          <ProcElecLatFrac>0</ProcElecLatFrac>
          <ProcElecLostFrac>0</ProcElecLostFrac>
          <ProcGasSchRef>Office Plugs Sch</ProcGasSchRef>
          <ProcGasRadFrac>0.15</ProcGasRadFrac>
          <ProcGasLatFrac>0</ProcGasLatFrac>
          <ProcGasLostFrac>0</ProcGasLostFrac>
          <CommRfrgLostFrac>1</CommRfrgLostFrac>
          <HotWtrHtgRt>0.18</HotWtrHtgRt>
          <HotWtrHtgRtSim>4.01717</HotWtrHtgRtSim>
          <HotWtrHtgTot>4.01717</HotWtrHtgTot>
          <HotWtrHtgSchRef>OfficeServiceHotWater</HotWtrHtgSchRef>
          <ExtWall>
            <Name>Perimeter_mid_ZN_3_Wall_North</Name>
            <ConsAssmRef>NACM_Metal Framed Wall</ConsAssmRef>
            <Win>
              <Name>Perimeter_mid_ZN_3_Wall_North_Window</Name>
              <FenConsRef>FixedWindow</FenConsRef>
              <PolyLp>
                <CartesianPt><Coord>163.747</Coord><Coord>109.166</Coord><Coord>20.6421</Coord></CartesianPt>
                <CartesianPt><Coord>163.747</Coord><Coord>109.166</Coord><Coord>16.3507</Coord></CartesianPt>
                <CartesianPt><Coord>0</Coord><Coord>109.166</Coord><Coord>16.3507</Coord></CartesianPt>
                <CartesianPt><Coord>0</Coord><Coord>109.166</Coord><Coord>20.6421</Coord></CartesianPt>
              </PolyLp>
            </Win>
            <PolyLp>
              <CartesianPt><Coord>163.75</Coord><Coord>109.166</Coord><Coord>22</Coord></CartesianPt>
              <CartesianPt><Coord>163.75</Coord><Coord>109.166</Coord><Coord>13</Coord></CartesianPt>
              <CartesianPt><Coord>0</Coord><Coord>109.166</Coord><Coord>13</Coord></CartesianPt>
              <CartesianPt><Coord>0</Coord><Coord>109.166</Coord><Coord>22</Coord></CartesianPt>
            </PolyLp>
          </ExtWall>
          <IntFlr>
            <Name>Perimeter_mid_ZN_3_Floor</Name>
            <AdjacentSpcRef>FirstFloor_Plenum</AdjacentSpcRef>
            <ConsAssmRef>NACM_Interior Floor</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>163.75</Coord><Coord>109.166</Coord><Coord>13</Coord></CartesianPt>
              <CartesianPt><Coord>148.745</Coord><Coord>94.1621</Coord><Coord>13</Coord></CartesianPt>
              <CartesianPt><Coord>15.0039</Coord><Coord>94.1621</Coord><Coord>13</Coord></CartesianPt>
              <CartesianPt><Coord>0</Coord><Coord>109.166</Coord><Coord>13</Coord></CartesianPt>
            </PolyLp>
          </IntFlr>
          <IntWall>
            <Name>Perimeter_mid_ZN_3_Wall_West</Name>
            <AdjacentSpcRef>Perimeter_mid_ZN_4</AdjacentSpcRef>
            <ConsAssmRef>NACM_Interior Wall</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>0</Coord><Coord>109.166</Coord><Coord>22</Coord></CartesianPt>
              <CartesianPt><Coord>0</Coord><Coord>109.166</Coord><Coord>13</Coord></CartesianPt>
              <CartesianPt><Coord>15.0039</Coord><Coord>94.1621</Coord><Coord>13</Coord></CartesianPt>
              <CartesianPt><Coord>15.0039</Coord><Coord>94.1621</Coord><Coord>22</Coord></CartesianPt>
            </PolyLp>
          </IntWall>
          <PolyLp>
            <CartesianPt><Coord>163.75</Coord><Coord>109.166</Coord><Coord>13</Coord></CartesianPt>
            <CartesianPt><Coord>148.745</Coord><Coord>94.1621</Coord><Coord>13</Coord></CartesianPt>
            <CartesianPt><Coord>15.0039</Coord><Coord>94.1621</Coord><Coord>13</Coord></CartesianPt>
            <CartesianPt><Coord>0</Coord><Coord>109.166</Coord><Coord>13</Coord></CartesianPt>
          </PolyLp>
        </Spc>
        <Spc>
          <Name>Perimeter_mid_ZN_4</Name>
          <CondgType>DirectlyConditioned</CondgType>
          <ThrmlZnRef>Perimeter_mid_ZN_4 Thermal Zone</ThrmlZnRef>
          <OccDens>10</OccDens>
          <OccSensHtRt>250</OccSensHtRt>
          <OccLatHtRt>200</OccLatHtRt>
          <OccSchRef>OfficeOccupancy</OccSchRef>
          <SHWFluidSegRef>SHWSys1 Supply</SHWFluidSegRef>
          <InfMthd>FlowExteriorWallArea</InfMthd>
          <DsgnInfRt>0.0448</DsgnInfRt>
          <InfSchRef>OfficeInfiltration</InfSchRef>
          <InfModelCoefA>0</InfModelCoefA>
          <InfModelCoefC>0.10016</InfModelCoefC>
          <InfModelCoefD>0</InfModelCoefD>
          <IntLPDReg>0.8</IntLPDReg>
          <IntLtgRegSchRef>OfficeLights</IntLtgRegSchRef>
          <IntLPDNonReg>0</IntLPDNonReg>
          <PriSideDayltgCtrlRef>Perimeter_mid_ZN_4 Prim Sideltg Ctrl</PriSideDayltgCtrlRef>
          <SecSideDayltgCtrlRef>Perimeter_mid_ZN_4 Sec Sideltg Ctrl</SecSideDayltgCtrlRef>
          <RecptPwrDens>1.5</RecptPwrDens>
          <RecptSchRef>OfficeReceptacle</RecptSchRef>
          <RecptRadFrac>0.2</RecptRadFrac>
          <RecptLatFrac>0</RecptLatFrac>
          <RecptLostFrac>0</RecptLostFrac>
          <GasEqpRadFrac>0.15</GasEqpRadFrac>
          <GasEqpLatFrac>0.2</GasEqpLatFrac>
          <GasEqpLostFrac>0</GasEqpLostFrac>
          <ProcElecSchRef>Office Plugs Sch</ProcElecSchRef>
          <ProcElecRadFrac>0.2</ProcElecRadFrac>
          <ProcElecLatFrac>0</ProcElecLatFrac>
          <ProcElecLostFrac>0</ProcElecLostFrac>
          <ProcGasSchRef>Office Plugs Sch</ProcGasSchRef>
          <ProcGasRadFrac>0.15</ProcGasRadFrac>
          <ProcGasLatFrac>0</ProcGasLatFrac>
          <ProcGasLostFrac>0</ProcGasLostFrac>
          <CommRfrgLostFrac>1</CommRfrgLostFrac>
          <HotWtrHtgRt>0.18</HotWtrHtgRt>
          <HotWtrHtgRtSim>2.54304</HotWtrHtgRtSim>
          <HotWtrHtgTot>2.54304</HotWtrHtgTot>
          <HotWtrHtgSchRef>OfficeServiceHotWater</HotWtrHtgSchRef>
          <ExtWall>
            <Name>Perimeter_mid_ZN_4_Wall_West</Name>
            <ConsAssmRef>NACM_Metal Framed Wall</ConsAssmRef>
            <Win>
              <Name>Perimeter_mid_ZN_4_Wall_West_Window</Name>
              <FenConsRef>FixedWindow</FenConsRef>
              <PolyLp>
                <CartesianPt><Coord>0</Coord><Coord>109.166</Coord><Coord>20.6421</Coord></CartesianPt>
                <CartesianPt><Coord>0</Coord><Coord>109.166</Coord><Coord>16.3507</Coord></CartesianPt>
                <CartesianPt><Coord>0</Coord><Coord>0</Coord><Coord>16.3507</Coord></CartesianPt>
                <CartesianPt><Coord>0</Coord><Coord>0</Coord><Coord>20.6421</Coord></CartesianPt>
              </PolyLp>
            </Win>
            <PolyLp>
              <CartesianPt><Coord>0</Coord><Coord>109.166</Coord><Coord>22</Coord></CartesianPt>
              <CartesianPt><Coord>0</Coord><Coord>109.166</Coord><Coord>13</Coord></CartesianPt>
              <CartesianPt><Coord>0</Coord><Coord>0</Coord><Coord>13</Coord></CartesianPt>
              <CartesianPt><Coord>0</Coord><Coord>0</Coord><Coord>22</Coord></CartesianPt>
            </PolyLp>
          </ExtWall>
          <IntFlr>
            <Name>Perimeter_mid_ZN_4_Floor</Name>
            <AdjacentSpcRef>FirstFloor_Plenum</AdjacentSpcRef>
            <ConsAssmRef>NACM_Interior Floor</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>0</Coord><Coord>109.166</Coord><Coord>13</Coord></CartesianPt>
              <CartesianPt><Coord>15.0039</Coord><Coord>94.1621</Coord><Coord>13</Coord></CartesianPt>
              <CartesianPt><Coord>15.0039</Coord><Coord>15.0039</Coord><Coord>13</Coord></CartesianPt>
              <CartesianPt><Coord>0</Coord><Coord>0</Coord><Coord>13</Coord></CartesianPt>
            </PolyLp>
          </IntFlr>
          <PolyLp>
            <CartesianPt><Coord>0</Coord><Coord>109.166</Coord><Coord>13</Coord></CartesianPt>
            <CartesianPt><Coord>15.0039</Coord><Coord>94.1621</Coord><Coord>13</Coord></CartesianPt>
            <CartesianPt><Coord>15.0039</Coord><Coord>15.0039</Coord><Coord>13</Coord></CartesianPt>
            <CartesianPt><Coord>0</Coord><Coord>0</Coord><Coord>13</Coord></CartesianPt>
          </PolyLp>
        </Spc>
      </Story>
      <Story>
        <Name>TopFloor</Name>
        <Spc>
          <Name>Core_top</Name>
          <CondgType>DirectlyConditioned</CondgType>
          <ThrmlZnRef>Core_top Thermal Zone</ThrmlZnRef>
          <OccDens>10</OccDens>
          <OccSensHtRt>250</OccSensHtRt>
          <OccLatHtRt>200</OccLatHtRt>
          <OccSchRef>OfficeOccupancy</OccSchRef>
          <SHWFluidSegRef>SHWSys1 Supply</SHWFluidSegRef>
          <InfMthd>FlowExteriorWallArea</InfMthd>
          <DsgnInfRt>0.0448</DsgnInfRt>
          <InfSchRef>OfficeInfiltration</InfSchRef>
          <InfModelCoefA>0</InfModelCoefA>
          <InfModelCoefC>0.10016</InfModelCoefC>
          <InfModelCoefD>0</InfModelCoefD>
          <IntLPDReg>0.8</IntLPDReg>
          <IntLtgRegSchRef>OfficeLights</IntLtgRegSchRef>
          <IntLPDNonReg>0</IntLPDNonReg>
          <RecptPwrDens>1.5</RecptPwrDens>
          <RecptSchRef>OfficeReceptacle</RecptSchRef>
          <RecptRadFrac>0.2</RecptRadFrac>
          <RecptLatFrac>0</RecptLatFrac>
          <RecptLostFrac>0</RecptLostFrac>
          <GasEqpRadFrac>0.15</GasEqpRadFrac>
          <GasEqpLatFrac>0.2</GasEqpLatFrac>
          <GasEqpLostFrac>0</GasEqpLostFrac>
          <ProcElecSchRef>Office Plugs Sch</ProcElecSchRef>
          <ProcElecRadFrac>0.2</ProcElecRadFrac>
          <ProcElecLatFrac>0</ProcElecLatFrac>
          <ProcElecLostFrac>0</ProcElecLostFrac>
          <ProcGasSchRef>Office Plugs Sch</ProcGasSchRef>
          <ProcGasRadFrac>0.15</ProcGasRadFrac>
          <ProcGasLatFrac>0</ProcGasLatFrac>
          <ProcGasLostFrac>0</ProcGasLostFrac>
          <CommRfrgLostFrac>1</CommRfrgLostFrac>
          <HotWtrHtgRt>0.18</HotWtrHtgRt>
          <HotWtrHtgRtSim>19.0561</HotWtrHtgRtSim>
          <HotWtrHtgTot>19.0561</HotWtrHtgTot>
          <HotWtrHtgSchRef>OfficeServiceHotWater</HotWtrHtgSchRef>
          <IntFlr>
            <Name>Core_top_ZN_5_Floor</Name>
            <AdjacentSpcRef>MidFloor_Plenum</AdjacentSpcRef>
            <ConsAssmRef>NACM_Interior Floor</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>148.745</Coord><Coord>94.1621</Coord><Coord>26</Coord></CartesianPt>
              <CartesianPt><Coord>148.745</Coord><Coord>15.0039</Coord><Coord>26</Coord></CartesianPt>
              <CartesianPt><Coord>15.0039</Coord><Coord>15.0039</Coord><Coord>26</Coord></CartesianPt>
              <CartesianPt><Coord>15.0039</Coord><Coord>94.1621</Coord><Coord>26</Coord></CartesianPt>
            </PolyLp>
          </IntFlr>
          <IntWall>
            <Name>Core_top_ZN_5_Wall_East</Name>
            <AdjacentSpcRef>Perimeter_top_ZN_2</AdjacentSpcRef>
            <ConsAssmRef>NACM_Interior Wall</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>148.745</Coord><Coord>15.0039</Coord><Coord>35</Coord></CartesianPt>
              <CartesianPt><Coord>148.745</Coord><Coord>15.0039</Coord><Coord>26</Coord></CartesianPt>
              <CartesianPt><Coord>148.745</Coord><Coord>94.1621</Coord><Coord>26</Coord></CartesianPt>
              <CartesianPt><Coord>148.745</Coord><Coord>94.1621</Coord><Coord>35</Coord></CartesianPt>
            </PolyLp>
          </IntWall>
          <IntWall>
            <Name>Core_top_ZN_5_Wall_North</Name>
            <AdjacentSpcRef>Perimeter_top_ZN_3</AdjacentSpcRef>
            <ConsAssmRef>NACM_Interior Wall</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>148.745</Coord><Coord>94.1621</Coord><Coord>35</Coord></CartesianPt>
              <CartesianPt><Coord>148.745</Coord><Coord>94.1621</Coord><Coord>26</Coord></CartesianPt>
              <CartesianPt><Coord>15.0039</Coord><Coord>94.1621</Coord><Coord>26</Coord></CartesianPt>
              <CartesianPt><Coord>15.0039</Coord><Coord>94.1621</Coord><Coord>35</Coord></CartesianPt>
            </PolyLp>
          </IntWall>
          <IntWall>
            <Name>Core_top_ZN_5_Wall_South</Name>
            <AdjacentSpcRef>Perimeter_top_ZN_1</AdjacentSpcRef>
            <ConsAssmRef>NACM_Interior Wall</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>15.0039</Coord><Coord>15.0039</Coord><Coord>35</Coord></CartesianPt>
              <CartesianPt><Coord>15.0039</Coord><Coord>15.0039</Coord><Coord>26</Coord></CartesianPt>
              <CartesianPt><Coord>148.745</Coord><Coord>15.0039</Coord><Coord>26</Coord></CartesianPt>
              <CartesianPt><Coord>148.745</Coord><Coord>15.0039</Coord><Coord>35</Coord></CartesianPt>
            </PolyLp>
          </IntWall>
          <IntWall>
            <Name>Core_top_ZN_5_Wall_West</Name>
            <AdjacentSpcRef>Perimeter_top_ZN_4</AdjacentSpcRef>
            <ConsAssmRef>NACM_Interior Wall</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>15.0039</Coord><Coord>94.1621</Coord><Coord>35</Coord></CartesianPt>
              <CartesianPt><Coord>15.0039</Coord><Coord>94.1621</Coord><Coord>26</Coord></CartesianPt>
              <CartesianPt><Coord>15.0039</Coord><Coord>15.0039</Coord><Coord>26</Coord></CartesianPt>
              <CartesianPt><Coord>15.0039</Coord><Coord>15.0039</Coord><Coord>35</Coord></CartesianPt>
            </PolyLp>
          </IntWall>
          <PolyLp>
            <CartesianPt><Coord>148.745</Coord><Coord>94.1621</Coord><Coord>26</Coord></CartesianPt>
            <CartesianPt><Coord>148.745</Coord><Coord>15.0039</Coord><Coord>26</Coord></CartesianPt>
            <CartesianPt><Coord>15.0039</Coord><Coord>15.0039</Coord><Coord>26</Coord></CartesianPt>
            <CartesianPt><Coord>15.0039</Coord><Coord>94.1621</Coord><Coord>26</Coord></CartesianPt>
          </PolyLp>
        </Spc>
        <Spc>
          <Name>Perimeter_top_ZN_1</Name>
          <CondgType>DirectlyConditioned</CondgType>
          <ThrmlZnRef>Perimeter_top_ZN_1 Thermal Zone</ThrmlZnRef>
          <OccDens>10</OccDens>
          <OccSensHtRt>250</OccSensHtRt>
          <OccLatHtRt>200</OccLatHtRt>
          <OccSchRef>OfficeOccupancy</OccSchRef>
          <SHWFluidSegRef>SHWSys1 Supply</SHWFluidSegRef>
          <InfMthd>FlowExteriorWallArea</InfMthd>
          <DsgnInfRt>0.0448</DsgnInfRt>
          <InfSchRef>OfficeInfiltration</InfSchRef>
          <InfModelCoefA>0</InfModelCoefA>
          <InfModelCoefC>0.10016</InfModelCoefC>
          <InfModelCoefD>0</InfModelCoefD>
          <IntLPDReg>0.8</IntLPDReg>
          <IntLtgRegSchRef>OfficeLights</IntLtgRegSchRef>
          <IntLPDNonReg>0</IntLPDNonReg>
          <PriSideDayltgCtrlRef>Perimeter_top_ZN_1 Prim Sideltg Ctrl</PriSideDayltgCtrlRef>
          <SecSideDayltgCtrlRef>Perimeter_top_ZN_1 Sec Sideltg Ctrl</SecSideDayltgCtrlRef>
          <RecptPwrDens>1.5</RecptPwrDens>
          <RecptSchRef>OfficeReceptacle</RecptSchRef>
          <RecptRadFrac>0.2</RecptRadFrac>
          <RecptLatFrac>0</RecptLatFrac>
          <RecptLostFrac>0</RecptLostFrac>
          <GasEqpRadFrac>0.15</GasEqpRadFrac>
          <GasEqpLatFrac>0.2</GasEqpLatFrac>
          <GasEqpLostFrac>0</GasEqpLostFrac>
          <ProcElecSchRef>Office Plugs Sch</ProcElecSchRef>
          <ProcElecRadFrac>0.2</ProcElecRadFrac>
          <ProcElecLatFrac>0</ProcElecLatFrac>
          <ProcElecLostFrac>0</ProcElecLostFrac>
          <ProcGasSchRef>Office Plugs Sch</ProcGasSchRef>
          <ProcGasRadFrac>0.15</ProcGasRadFrac>
          <ProcGasLatFrac>0</ProcGasLatFrac>
          <ProcGasLostFrac>0</ProcGasLostFrac>
          <CommRfrgLostFrac>1</CommRfrgLostFrac>
          <HotWtrHtgRt>0.18</HotWtrHtgRt>
          <HotWtrHtgRtSim>4.01717</HotWtrHtgRtSim>
          <HotWtrHtgTot>4.01717</HotWtrHtgTot>
          <HotWtrHtgSchRef>OfficeServiceHotWater</HotWtrHtgSchRef>
          <ExtWall>
            <Name>Perimeter_top_ZN_1_Wall_South</Name>
            <ConsAssmRef>NACM_Metal Framed Wall</ConsAssmRef>
            <Win>
              <Name>Perimeter_top_ZN_1_Wall_South_Window</Name>
              <FenConsRef>FixedWindow</FenConsRef>
              <PolyLp>
                <CartesianPt><Coord>0</Coord><Coord>0</Coord><Coord>33.6421</Coord></CartesianPt>
                <CartesianPt><Coord>0</Coord><Coord>0</Coord><Coord>29.3507</Coord></CartesianPt>
                <CartesianPt><Coord>163.747</Coord><Coord>0</Coord><Coord>29.3507</Coord></CartesianPt>
                <CartesianPt><Coord>163.747</Coord><Coord>0</Coord><Coord>33.6421</Coord></CartesianPt>
              </PolyLp>
            </Win>
            <PolyLp>
              <CartesianPt><Coord>0</Coord><Coord>0</Coord><Coord>35</Coord></CartesianPt>
              <CartesianPt><Coord>0</Coord><Coord>0</Coord><Coord>26</Coord></CartesianPt>
              <CartesianPt><Coord>163.75</Coord><Coord>0</Coord><Coord>26</Coord></CartesianPt>
              <CartesianPt><Coord>163.75</Coord><Coord>0</Coord><Coord>35</Coord></CartesianPt>
            </PolyLp>
          </ExtWall>
          <IntFlr>
            <Name>Perimeter_top_ZN_1_Floor</Name>
            <AdjacentSpcRef>MidFloor_Plenum</AdjacentSpcRef>
            <ConsAssmRef>NACM_Interior Floor</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>148.745</Coord><Coord>15.0039</Coord><Coord>26</Coord></CartesianPt>
              <CartesianPt><Coord>163.75</Coord><Coord>0</Coord><Coord>26</Coord></CartesianPt>
              <CartesianPt><Coord>0</Coord><Coord>0</Coord><Coord>26</Coord></CartesianPt>
              <CartesianPt><Coord>15.0039</Coord><Coord>15.0039</Coord><Coord>26</Coord></CartesianPt>
            </PolyLp>
          </IntFlr>
          <IntWall>
            <Name>Perimeter_top_ZN_1_Wall_East</Name>
            <AdjacentSpcRef>Perimeter_top_ZN_2</AdjacentSpcRef>
            <ConsAssmRef>NACM_Interior Wall</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>163.75</Coord><Coord>0</Coord><Coord>35</Coord></CartesianPt>
              <CartesianPt><Coord>163.75</Coord><Coord>0</Coord><Coord>26</Coord></CartesianPt>
              <CartesianPt><Coord>148.745</Coord><Coord>15.0039</Coord><Coord>26</Coord></CartesianPt>
              <CartesianPt><Coord>148.745</Coord><Coord>15.0039</Coord><Coord>35</Coord></CartesianPt>
            </PolyLp>
          </IntWall>
          <IntWall>
            <Name>Perimeter_top_ZN_4_Wall_South Reversed</Name>
            <AdjacentSpcRef>Perimeter_top_ZN_4</AdjacentSpcRef>
            <ConsAssmRef>NACM_Interior Wall</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>15.0039</Coord><Coord>15.0039</Coord><Coord>35</Coord></CartesianPt>
              <CartesianPt><Coord>15.0039</Coord><Coord>15.0039</Coord><Coord>26</Coord></CartesianPt>
              <CartesianPt><Coord>0</Coord><Coord>0</Coord><Coord>26</Coord></CartesianPt>
              <CartesianPt><Coord>0</Coord><Coord>0</Coord><Coord>35</Coord></CartesianPt>
            </PolyLp>
          </IntWall>
          <PolyLp>
            <CartesianPt><Coord>148.745</Coord><Coord>15.0039</Coord><Coord>26</Coord></CartesianPt>
            <CartesianPt><Coord>163.75</Coord><Coord>0</Coord><Coord>26</Coord></CartesianPt>
            <CartesianPt><Coord>0</Coord><Coord>0</Coord><Coord>26</Coord></CartesianPt>
            <CartesianPt><Coord>15.0039</Coord><Coord>15.0039</Coord><Coord>26</Coord></CartesianPt>
          </PolyLp>
        </Spc>
        <Spc>
          <Name>Perimeter_top_ZN_2</Name>
          <CondgType>DirectlyConditioned</CondgType>
          <ThrmlZnRef>Perimeter_top_ZN_2 Thermal Zone</ThrmlZnRef>
          <OccDens>10</OccDens>
          <OccSensHtRt>250</OccSensHtRt>
          <OccLatHtRt>200</OccLatHtRt>
          <OccSchRef>OfficeOccupancy</OccSchRef>
          <SHWFluidSegRef>SHWSys1 Supply</SHWFluidSegRef>
          <InfMthd>FlowExteriorWallArea</InfMthd>
          <DsgnInfRt>0.0448</DsgnInfRt>
          <InfSchRef>OfficeInfiltration</InfSchRef>
          <InfModelCoefA>0</InfModelCoefA>
          <InfModelCoefC>0.10016</InfModelCoefC>
          <InfModelCoefD>0</InfModelCoefD>
          <IntLPDReg>0.8</IntLPDReg>
          <IntLtgRegSchRef>OfficeLights</IntLtgRegSchRef>
          <IntLPDNonReg>0</IntLPDNonReg>
          <PriSideDayltgCtrlRef>Perimeter_top_ZN_2 Prim Sideltg Ctrl</PriSideDayltgCtrlRef>
          <SecSideDayltgCtrlRef>Perimeter_top_ZN_2 Sec Sideltg Ctrl</SecSideDayltgCtrlRef>
          <RecptPwrDens>1.5</RecptPwrDens>
          <RecptSchRef>OfficeReceptacle</RecptSchRef>
          <RecptRadFrac>0.2</RecptRadFrac>
          <RecptLatFrac>0</RecptLatFrac>
          <RecptLostFrac>0</RecptLostFrac>
          <GasEqpRadFrac>0.15</GasEqpRadFrac>
          <GasEqpLatFrac>0.2</GasEqpLatFrac>
          <GasEqpLostFrac>0</GasEqpLostFrac>
          <ProcElecSchRef>Office Plugs Sch</ProcElecSchRef>
          <ProcElecRadFrac>0.2</ProcElecRadFrac>
          <ProcElecLatFrac>0</ProcElecLatFrac>
          <ProcElecLostFrac>0</ProcElecLostFrac>
          <ProcGasSchRef>Office Plugs Sch</ProcGasSchRef>
          <ProcGasRadFrac>0.15</ProcGasRadFrac>
          <ProcGasLatFrac>0</ProcGasLatFrac>
          <ProcGasLostFrac>0</ProcGasLostFrac>
          <CommRfrgLostFrac>1</CommRfrgLostFrac>
          <HotWtrHtgRt>0.18</HotWtrHtgRt>
          <HotWtrHtgRtSim>2.54323</HotWtrHtgRtSim>
          <HotWtrHtgTot>2.54323</HotWtrHtgTot>
          <HotWtrHtgSchRef>OfficeServiceHotWater</HotWtrHtgSchRef>
          <ExtWall>
            <Name>Perimeter_top_ZN_2_Wall_East</Name>
            <ConsAssmRef>NACM_Metal Framed Wall</ConsAssmRef>
            <Win>
              <Name>Perimeter_top_ZN_2_Wall_East_Window</Name>
              <FenConsRef>FixedWindow</FenConsRef>
              <PolyLp>
                <CartesianPt><Coord>163.75</Coord><Coord>0</Coord><Coord>33.6421</Coord></CartesianPt>
                <CartesianPt><Coord>163.75</Coord><Coord>0</Coord><Coord>29.3507</Coord></CartesianPt>
                <CartesianPt><Coord>163.75</Coord><Coord>109.166</Coord><Coord>29.3507</Coord></CartesianPt>
                <CartesianPt><Coord>163.75</Coord><Coord>109.166</Coord><Coord>33.6421</Coord></CartesianPt>
              </PolyLp>
            </Win>
            <PolyLp>
              <CartesianPt><Coord>163.75</Coord><Coord>0</Coord><Coord>35</Coord></CartesianPt>
              <CartesianPt><Coord>163.75</Coord><Coord>0</Coord><Coord>26</Coord></CartesianPt>
              <CartesianPt><Coord>163.75</Coord><Coord>109.166</Coord><Coord>26</Coord></CartesianPt>
              <CartesianPt><Coord>163.75</Coord><Coord>109.166</Coord><Coord>35</Coord></CartesianPt>
            </PolyLp>
          </ExtWall>
          <IntFlr>
            <Name>Perimeter_top_ZN_2_Floor</Name>
            <AdjacentSpcRef>MidFloor_Plenum</AdjacentSpcRef>
            <ConsAssmRef>NACM_Interior Floor</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>163.75</Coord><Coord>109.166</Coord><Coord>26</Coord></CartesianPt>
              <CartesianPt><Coord>163.75</Coord><Coord>0</Coord><Coord>26</Coord></CartesianPt>
              <CartesianPt><Coord>148.745</Coord><Coord>15.0039</Coord><Coord>26</Coord></CartesianPt>
              <CartesianPt><Coord>148.745</Coord><Coord>94.1621</Coord><Coord>26</Coord></CartesianPt>
            </PolyLp>
          </IntFlr>
          <IntWall>
            <Name>Perimeter_top_ZN_2_Wall_North</Name>
            <AdjacentSpcRef>Perimeter_top_ZN_3</AdjacentSpcRef>
            <ConsAssmRef>NACM_Interior Wall</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>163.75</Coord><Coord>109.166</Coord><Coord>35</Coord></CartesianPt>
              <CartesianPt><Coord>163.75</Coord><Coord>109.166</Coord><Coord>26</Coord></CartesianPt>
              <CartesianPt><Coord>148.745</Coord><Coord>94.1621</Coord><Coord>26</Coord></CartesianPt>
              <CartesianPt><Coord>148.745</Coord><Coord>94.1621</Coord><Coord>35</Coord></CartesianPt>
            </PolyLp>
          </IntWall>
          <PolyLp>
            <CartesianPt><Coord>163.75</Coord><Coord>109.166</Coord><Coord>26</Coord></CartesianPt>
            <CartesianPt><Coord>163.75</Coord><Coord>0</Coord><Coord>26</Coord></CartesianPt>
            <CartesianPt><Coord>148.745</Coord><Coord>15.0039</Coord><Coord>26</Coord></CartesianPt>
            <CartesianPt><Coord>148.745</Coord><Coord>94.1621</Coord><Coord>26</Coord></CartesianPt>
          </PolyLp>
        </Spc>
        <Spc>
          <Name>Perimeter_top_ZN_3</Name>
          <CondgType>DirectlyConditioned</CondgType>
          <ThrmlZnRef>Perimeter_top_ZN_3 Thermal Zone</ThrmlZnRef>
          <OccDens>10</OccDens>
          <OccSensHtRt>250</OccSensHtRt>
          <OccLatHtRt>200</OccLatHtRt>
          <OccSchRef>OfficeOccupancy</OccSchRef>
          <SHWFluidSegRef>SHWSys1 Supply</SHWFluidSegRef>
          <InfMthd>FlowExteriorWallArea</InfMthd>
          <DsgnInfRt>0.0448</DsgnInfRt>
          <InfSchRef>OfficeInfiltration</InfSchRef>
          <InfModelCoefA>0</InfModelCoefA>
          <InfModelCoefC>0.10016</InfModelCoefC>
          <InfModelCoefD>0</InfModelCoefD>
          <IntLPDReg>0.8</IntLPDReg>
          <IntLtgRegSchRef>OfficeLights</IntLtgRegSchRef>
          <IntLPDNonReg>0</IntLPDNonReg>
          <PriSideDayltgCtrlRef>Perimeter_top_ZN_3 Prim Sideltg Ctrl</PriSideDayltgCtrlRef>
          <SecSideDayltgCtrlRef>Perimeter_top_ZN_3 Sec Sideltg Ctrl</SecSideDayltgCtrlRef>
          <RecptPwrDens>1.5</RecptPwrDens>
          <RecptSchRef>OfficeReceptacle</RecptSchRef>
          <RecptRadFrac>0.2</RecptRadFrac>
          <RecptLatFrac>0</RecptLatFrac>
          <RecptLostFrac>0</RecptLostFrac>
          <GasEqpRadFrac>0.15</GasEqpRadFrac>
          <GasEqpLatFrac>0.2</GasEqpLatFrac>
          <GasEqpLostFrac>0</GasEqpLostFrac>
          <ProcElecSchRef>Office Plugs Sch</ProcElecSchRef>
          <ProcElecRadFrac>0.2</ProcElecRadFrac>
          <ProcElecLatFrac>0</ProcElecLatFrac>
          <ProcElecLostFrac>0</ProcElecLostFrac>
          <ProcGasSchRef>Office Plugs Sch</ProcGasSchRef>
          <ProcGasRadFrac>0.15</ProcGasRadFrac>
          <ProcGasLatFrac>0</ProcGasLatFrac>
          <ProcGasLostFrac>0</ProcGasLostFrac>
          <CommRfrgLostFrac>1</CommRfrgLostFrac>
          <HotWtrHtgRt>0.18</HotWtrHtgRt>
          <HotWtrHtgRtSim>4.01717</HotWtrHtgRtSim>
          <HotWtrHtgTot>4.01717</HotWtrHtgTot>
          <HotWtrHtgSchRef>OfficeServiceHotWater</HotWtrHtgSchRef>
          <ExtWall>
            <Name>Perimeter_top_ZN_3_Wall_North</Name>
            <ConsAssmRef>NACM_Metal Framed Wall</ConsAssmRef>
            <Win>
              <Name>Perimeter_top_ZN_3_Wall_North_Window</Name>
              <FenConsRef>FixedWindow</FenConsRef>
              <PolyLp>
                <CartesianPt><Coord>163.747</Coord><Coord>109.166</Coord><Coord>33.6421</Coord></CartesianPt>
                <CartesianPt><Coord>163.747</Coord><Coord>109.166</Coord><Coord>29.3507</Coord></CartesianPt>
                <CartesianPt><Coord>0</Coord><Coord>109.166</Coord><Coord>29.3507</Coord></CartesianPt>
                <CartesianPt><Coord>0</Coord><Coord>109.166</Coord><Coord>33.6421</Coord></CartesianPt>
              </PolyLp>
            </Win>
            <PolyLp>
              <CartesianPt><Coord>163.75</Coord><Coord>109.166</Coord><Coord>35</Coord></CartesianPt>
              <CartesianPt><Coord>163.75</Coord><Coord>109.166</Coord><Coord>26</Coord></CartesianPt>
              <CartesianPt><Coord>0</Coord><Coord>109.166</Coord><Coord>26</Coord></CartesianPt>
              <CartesianPt><Coord>0</Coord><Coord>109.166</Coord><Coord>35</Coord></CartesianPt>
            </PolyLp>
          </ExtWall>
          <IntFlr>
            <Name>Perimeter_top_ZN_3_Floor</Name>
            <AdjacentSpcRef>MidFloor_Plenum</AdjacentSpcRef>
            <ConsAssmRef>NACM_Interior Floor</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>163.75</Coord><Coord>109.166</Coord><Coord>26</Coord></CartesianPt>
              <CartesianPt><Coord>148.745</Coord><Coord>94.1621</Coord><Coord>26</Coord></CartesianPt>
              <CartesianPt><Coord>15.0039</Coord><Coord>94.1621</Coord><Coord>26</Coord></CartesianPt>
              <CartesianPt><Coord>0</Coord><Coord>109.166</Coord><Coord>26</Coord></CartesianPt>
            </PolyLp>
          </IntFlr>
          <IntWall>
            <Name>Perimeter_top_ZN_3_Wall_West</Name>
            <AdjacentSpcRef>Perimeter_top_ZN_4</AdjacentSpcRef>
            <ConsAssmRef>NACM_Interior Wall</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>0</Coord><Coord>109.166</Coord><Coord>35</Coord></CartesianPt>
              <CartesianPt><Coord>0</Coord><Coord>109.166</Coord><Coord>26</Coord></CartesianPt>
              <CartesianPt><Coord>15.0039</Coord><Coord>94.1621</Coord><Coord>26</Coord></CartesianPt>
              <CartesianPt><Coord>15.0039</Coord><Coord>94.1621</Coord><Coord>35</Coord></CartesianPt>
            </PolyLp>
          </IntWall>
          <PolyLp>
            <CartesianPt><Coord>163.75</Coord><Coord>109.166</Coord><Coord>26</Coord></CartesianPt>
            <CartesianPt><Coord>148.745</Coord><Coord>94.1621</Coord><Coord>26</Coord></CartesianPt>
            <CartesianPt><Coord>15.0039</Coord><Coord>94.1621</Coord><Coord>26</Coord></CartesianPt>
            <CartesianPt><Coord>0</Coord><Coord>109.166</Coord><Coord>26</Coord></CartesianPt>
          </PolyLp>
        </Spc>
        <Spc>
          <Name>Perimeter_top_ZN_4</Name>
          <CondgType>DirectlyConditioned</CondgType>
          <ThrmlZnRef>Perimeter_top_ZN_4 Thermal Zone</ThrmlZnRef>
          <OccDens>10</OccDens>
          <OccSensHtRt>250</OccSensHtRt>
          <OccLatHtRt>200</OccLatHtRt>
          <OccSchRef>OfficeOccupancy</OccSchRef>
          <SHWFluidSegRef>SHWSys1 Supply</SHWFluidSegRef>
          <InfMthd>FlowExteriorWallArea</InfMthd>
          <DsgnInfRt>0.0448</DsgnInfRt>
          <InfSchRef>OfficeInfiltration</InfSchRef>
          <InfModelCoefA>0</InfModelCoefA>
          <InfModelCoefC>0.10016</InfModelCoefC>
          <InfModelCoefD>0</InfModelCoefD>
          <IntLPDReg>0.8</IntLPDReg>
          <IntLtgRegSchRef>OfficeLights</IntLtgRegSchRef>
          <IntLPDNonReg>0</IntLPDNonReg>
          <PriSideDayltgCtrlRef>Perimeter_top_ZN_4 Prim Sideltg Ctrl</PriSideDayltgCtrlRef>
          <SecSideDayltgCtrlRef>Perimeter_top_ZN_4 Sec Sideltg Ctrl</SecSideDayltgCtrlRef>
          <RecptPwrDens>1.5</RecptPwrDens>
          <RecptSchRef>OfficeReceptacle</RecptSchRef>
          <RecptRadFrac>0.2</RecptRadFrac>
          <RecptLatFrac>0</RecptLatFrac>
          <RecptLostFrac>0</RecptLostFrac>
          <GasEqpRadFrac>0.15</GasEqpRadFrac>
          <GasEqpLatFrac>0.2</GasEqpLatFrac>
          <GasEqpLostFrac>0</GasEqpLostFrac>
          <ProcElecSchRef>Office Plugs Sch</ProcElecSchRef>
          <ProcElecRadFrac>0.2</ProcElecRadFrac>
          <ProcElecLatFrac>0</ProcElecLatFrac>
          <ProcElecLostFrac>0</ProcElecLostFrac>
          <ProcGasSchRef>Office Plugs Sch</ProcGasSchRef>
          <ProcGasRadFrac>0.15</ProcGasRadFrac>
          <ProcGasLatFrac>0</ProcGasLatFrac>
          <ProcGasLostFrac>0</ProcGasLostFrac>
          <CommRfrgLostFrac>1</CommRfrgLostFrac>
          <HotWtrHtgRt>0.18</HotWtrHtgRt>
          <HotWtrHtgRtSim>2.54304</HotWtrHtgRtSim>
          <HotWtrHtgTot>2.54304</HotWtrHtgTot>
          <HotWtrHtgSchRef>OfficeServiceHotWater</HotWtrHtgSchRef>
          <ExtWall>
            <Name>Perimeter_top_ZN_4_Wall_West</Name>
            <ConsAssmRef>NACM_Metal Framed Wall</ConsAssmRef>
            <Win>
              <Name>Perimeter_top_ZN_4_Wall_West_Window</Name>
              <FenConsRef>FixedWindow</FenConsRef>
              <PolyLp>
                <CartesianPt><Coord>0</Coord><Coord>109.166</Coord><Coord>33.6421</Coord></CartesianPt>
                <CartesianPt><Coord>0</Coord><Coord>109.166</Coord><Coord>29.3507</Coord></CartesianPt>
                <CartesianPt><Coord>0</Coord><Coord>0</Coord><Coord>29.3507</Coord></CartesianPt>
                <CartesianPt><Coord>0</Coord><Coord>0</Coord><Coord>33.6421</Coord></CartesianPt>
              </PolyLp>
            </Win>
            <PolyLp>
              <CartesianPt><Coord>0</Coord><Coord>109.166</Coord><Coord>35</Coord></CartesianPt>
              <CartesianPt><Coord>0</Coord><Coord>109.166</Coord><Coord>26</Coord></CartesianPt>
              <CartesianPt><Coord>0</Coord><Coord>0</Coord><Coord>26</Coord></CartesianPt>
              <CartesianPt><Coord>0</Coord><Coord>0</Coord><Coord>35</Coord></CartesianPt>
            </PolyLp>
          </ExtWall>
          <IntFlr>
            <Name>Perimeter_top_ZN_4_Floor</Name>
            <AdjacentSpcRef>MidFloor_Plenum</AdjacentSpcRef>
            <ConsAssmRef>NACM_Interior Floor</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>0</Coord><Coord>109.166</Coord><Coord>26</Coord></CartesianPt>
              <CartesianPt><Coord>15.0039</Coord><Coord>94.1621</Coord><Coord>26</Coord></CartesianPt>
              <CartesianPt><Coord>15.0039</Coord><Coord>15.0039</Coord><Coord>26</Coord></CartesianPt>
              <CartesianPt><Coord>0</Coord><Coord>0</Coord><Coord>26</Coord></CartesianPt>
            </PolyLp>
          </IntFlr>
          <PolyLp>
            <CartesianPt><Coord>0</Coord><Coord>109.166</Coord><Coord>26</Coord></CartesianPt>
            <CartesianPt><Coord>15.0039</Coord><Coord>94.1621</Coord><Coord>26</Coord></CartesianPt>
            <CartesianPt><Coord>15.0039</Coord><Coord>15.0039</Coord><Coord>26</Coord></CartesianPt>
            <CartesianPt><Coord>0</Coord><Coord>0</Coord><Coord>26</Coord></CartesianPt>
          </PolyLp>
        </Spc>
        <Spc>
          <Name>TopFloor_Plenum</Name>
          <CondgType>Plenum</CondgType>
          <ThrmlZnRef>TopFloor_Plenum Thermal Zone</ThrmlZnRef>
          <OccDens>0</OccDens>
          <InfMthd>FlowExteriorWallArea</InfMthd>
          <DsgnInfRt>0.0448</DsgnInfRt>
          <InfSchRef>On</InfSchRef>
          <InfModelCoefA>0</InfModelCoefA>
          <InfModelCoefC>0.10016</InfModelCoefC>
          <InfModelCoefD>0</InfModelCoefD>
          <ExtWall>
            <Name>Perimeter_top_Plenum_Wall_East</Name>
            <ConsAssmRef>NACM_Metal Framed Wall</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>163.75</Coord><Coord>0</Coord><Coord>39</Coord></CartesianPt>
              <CartesianPt><Coord>163.75</Coord><Coord>0</Coord><Coord>35</Coord></CartesianPt>
              <CartesianPt><Coord>163.75</Coord><Coord>109.166</Coord><Coord>35</Coord></CartesianPt>
              <CartesianPt><Coord>163.75</Coord><Coord>109.166</Coord><Coord>39</Coord></CartesianPt>
            </PolyLp>
          </ExtWall>
          <ExtWall>
            <Name>Perimeter_top_Plenum_Wall_North</Name>
            <ConsAssmRef>NACM_Metal Framed Wall</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>163.75</Coord><Coord>109.166</Coord><Coord>39</Coord></CartesianPt>
              <CartesianPt><Coord>163.75</Coord><Coord>109.166</Coord><Coord>35</Coord></CartesianPt>
              <CartesianPt><Coord>0</Coord><Coord>109.166</Coord><Coord>35</Coord></CartesianPt>
              <CartesianPt><Coord>0</Coord><Coord>109.166</Coord><Coord>39</Coord></CartesianPt>
            </PolyLp>
          </ExtWall>
          <ExtWall>
            <Name>Perimeter_top_Plenum_Wall_South</Name>
            <ConsAssmRef>NACM_Metal Framed Wall</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>0</Coord><Coord>0</Coord><Coord>39</Coord></CartesianPt>
              <CartesianPt><Coord>0</Coord><Coord>0</Coord><Coord>35</Coord></CartesianPt>
              <CartesianPt><Coord>163.75</Coord><Coord>0</Coord><Coord>35</Coord></CartesianPt>
              <CartesianPt><Coord>163.75</Coord><Coord>0</Coord><Coord>39</Coord></CartesianPt>
            </PolyLp>
          </ExtWall>
          <ExtWall>
            <Name>Perimeter_top_Plenum_Wall_West</Name>
            <ConsAssmRef>NACM_Metal Framed Wall</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>0</Coord><Coord>109.166</Coord><Coord>39</Coord></CartesianPt>
              <CartesianPt><Coord>0</Coord><Coord>109.166</Coord><Coord>35</Coord></CartesianPt>
              <CartesianPt><Coord>0</Coord><Coord>0</Coord><Coord>35</Coord></CartesianPt>
              <CartesianPt><Coord>0</Coord><Coord>0</Coord><Coord>39</Coord></CartesianPt>
            </PolyLp>
          </ExtWall>
          <IntFlr>
            <Name>Core_top_ZN_5_Ceiling Reversed</Name>
            <AdjacentSpcRef>Core_top</AdjacentSpcRef>
            <ConsAssmRef>NACM_Drop Ceiling</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>148.745</Coord><Coord>94.1621</Coord><Coord>35</Coord></CartesianPt>
              <CartesianPt><Coord>148.745</Coord><Coord>15.0039</Coord><Coord>35</Coord></CartesianPt>
              <CartesianPt><Coord>15.0039</Coord><Coord>15.0039</Coord><Coord>35</Coord></CartesianPt>
              <CartesianPt><Coord>15.0039</Coord><Coord>94.1621</Coord><Coord>35</Coord></CartesianPt>
            </PolyLp>
          </IntFlr>
          <IntFlr>
            <Name>Perimeter_top_ZN_1_Ceiling Reversed</Name>
            <AdjacentSpcRef>Perimeter_top_ZN_1</AdjacentSpcRef>
            <ConsAssmRef>NACM_Drop Ceiling</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>148.745</Coord><Coord>15.0039</Coord><Coord>35</Coord></CartesianPt>
              <CartesianPt><Coord>163.75</Coord><Coord>0</Coord><Coord>35</Coord></CartesianPt>
              <CartesianPt><Coord>0</Coord><Coord>0</Coord><Coord>35</Coord></CartesianPt>
              <CartesianPt><Coord>15.0039</Coord><Coord>15.0039</Coord><Coord>35</Coord></CartesianPt>
            </PolyLp>
          </IntFlr>
          <IntFlr>
            <Name>Perimeter_top_ZN_2_Ceiling Reversed</Name>
            <AdjacentSpcRef>Perimeter_top_ZN_2</AdjacentSpcRef>
            <ConsAssmRef>NACM_Drop Ceiling</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>163.75</Coord><Coord>109.166</Coord><Coord>35</Coord></CartesianPt>
              <CartesianPt><Coord>163.75</Coord><Coord>0</Coord><Coord>35</Coord></CartesianPt>
              <CartesianPt><Coord>148.745</Coord><Coord>15.0039</Coord><Coord>35</Coord></CartesianPt>
              <CartesianPt><Coord>148.745</Coord><Coord>94.1621</Coord><Coord>35</Coord></CartesianPt>
            </PolyLp>
          </IntFlr>
          <IntFlr>
            <Name>Perimeter_top_ZN_3_Ceiling Reversed</Name>
            <AdjacentSpcRef>Perimeter_top_ZN_3</AdjacentSpcRef>
            <ConsAssmRef>NACM_Drop Ceiling</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>163.75</Coord><Coord>109.166</Coord><Coord>35</Coord></CartesianPt>
              <CartesianPt><Coord>148.745</Coord><Coord>94.1621</Coord><Coord>35</Coord></CartesianPt>
              <CartesianPt><Coord>15.0039</Coord><Coord>94.1621</Coord><Coord>35</Coord></CartesianPt>
              <CartesianPt><Coord>0</Coord><Coord>109.166</Coord><Coord>35</Coord></CartesianPt>
            </PolyLp>
          </IntFlr>
          <IntFlr>
            <Name>Perimeter_top_ZN_4_Ceiling Reversed</Name>
            <AdjacentSpcRef>Perimeter_top_ZN_4</AdjacentSpcRef>
            <ConsAssmRef>NACM_Drop Ceiling</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>0</Coord><Coord>109.166</Coord><Coord>35</Coord></CartesianPt>
              <CartesianPt><Coord>15.0039</Coord><Coord>94.1621</Coord><Coord>35</Coord></CartesianPt>
              <CartesianPt><Coord>15.0039</Coord><Coord>15.0039</Coord><Coord>35</Coord></CartesianPt>
              <CartesianPt><Coord>0</Coord><Coord>0</Coord><Coord>35</Coord></CartesianPt>
            </PolyLp>
          </IntFlr>
          <Roof>
            <Name>Building_Roof</Name>
            <ConsAssmRef>NACM_Roof</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>163.75</Coord><Coord>0</Coord><Coord>39</Coord></CartesianPt>
              <CartesianPt><Coord>163.75</Coord><Coord>109.166</Coord><Coord>39</Coord></CartesianPt>
              <CartesianPt><Coord>0</Coord><Coord>109.166</Coord><Coord>39</Coord></CartesianPt>
              <CartesianPt><Coord>0</Coord><Coord>0</Coord><Coord>39</Coord></CartesianPt>
            </PolyLp>
          </Roof>
          <PolyLp>
            <CartesianPt><Coord>163.75</Coord><Coord>109.166</Coord><Coord>35</Coord></CartesianPt>
            <CartesianPt><Coord>163.75</Coord><Coord>0</Coord><Coord>35</Coord></CartesianPt>
            <CartesianPt><Coord>0</Coord><Coord>0</Coord><Coord>35</Coord></CartesianPt>
            <CartesianPt><Coord>0</Coord><Coord>109.166</Coord><Coord>35</Coord></CartesianPt>
          </PolyLp>
        </Spc>
      </Story>
      <ThrmlZn>
        <Name>Perimeter_bot_ZN_1 Thermal Zone</Name>
        <Type>Conditioned</Type>
        <Mult>1</Mult>
        <ThrtlgRng>2</ThrtlgRng>
        <PrimAirCondgSysRef>BottomVAV</PrimAirCondgSysRef>
        <ClgTstatSchRef>OfficeClgSetPt</ClgTstatSchRef>
        <ClgDsgnSupAirTemp>55</ClgDsgnSupAirTemp>
        <ClgDsgnSizingFac>1</ClgDsgnSizingFac>
        <HtgTstatSchRef>OfficeHtgSetPt</HtgTstatSchRef>
        <HtgDsgnSupAirTemp>95</HtgDsgnSupAirTemp>
        <HtgDsgnSizingFac>1</HtgDsgnSizingFac>
        <HtgDsgnMaxFlowFrac>0.2</HtgDsgnMaxFlowFrac>
        <VentSrc>Forced</VentSrc>
        <VentSysRef>BottomVAV</VentSysRef>
        <VentCtrlMthd>Fixed</VentCtrlMthd>
        <VentSpecMthdSim>Maximum</VentSpecMthdSim>
        <VentPerPersonSim>0</VentPerPersonSim>
        <VentPerAreaSim>0.15</VentPerAreaSim>
      </ThrmlZn>
      <ThrmlZn>
        <Name>Perimeter_bot_ZN_2 Thermal Zone</Name>
        <Type>Conditioned</Type>
        <Mult>1</Mult>
        <ThrtlgRng>2</ThrtlgRng>
        <PrimAirCondgSysRef>BottomVAV</PrimAirCondgSysRef>
        <ClgTstatSchRef>OfficeClgSetPt</ClgTstatSchRef>
        <ClgDsgnSupAirTemp>55</ClgDsgnSupAirTemp>
        <ClgDsgnSizingFac>1</ClgDsgnSizingFac>
        <HtgTstatSchRef>OfficeHtgSetPt</HtgTstatSchRef>
        <HtgDsgnSupAirTemp>95</HtgDsgnSupAirTemp>
        <HtgDsgnSizingFac>1</HtgDsgnSizingFac>
        <HtgDsgnMaxFlowFrac>0.2</HtgDsgnMaxFlowFrac>
        <VentSrc>Forced</VentSrc>
        <VentSysRef>BottomVAV</VentSysRef>
        <VentCtrlMthd>Fixed</VentCtrlMthd>
        <VentSpecMthdSim>Maximum</VentSpecMthdSim>
        <VentPerPersonSim>0</VentPerPersonSim>
        <VentPerAreaSim>0.15</VentPerAreaSim>
      </ThrmlZn>
      <ThrmlZn>
        <Name>Perimeter_bot_ZN_3 Thermal Zone</Name>
        <Type>Conditioned</Type>
        <Mult>1</Mult>
        <ThrtlgRng>2</ThrtlgRng>
        <PrimAirCondgSysRef>BottomVAV</PrimAirCondgSysRef>
        <ClgTstatSchRef>OfficeClgSetPt</ClgTstatSchRef>
        <ClgDsgnSupAirTemp>55</ClgDsgnSupAirTemp>
        <ClgDsgnSizingFac>1</ClgDsgnSizingFac>
        <HtgTstatSchRef>OfficeHtgSetPt</HtgTstatSchRef>
        <HtgDsgnSupAirTemp>95</HtgDsgnSupAirTemp>
        <HtgDsgnSizingFac>1</HtgDsgnSizingFac>
        <HtgDsgnMaxFlowFrac>0.2</HtgDsgnMaxFlowFrac>
        <VentSrc>Forced</VentSrc>
        <VentSysRef>BottomVAV</VentSysRef>
        <VentCtrlMthd>Fixed</VentCtrlMthd>
        <VentSpecMthdSim>Maximum</VentSpecMthdSim>
        <VentPerPersonSim>0</VentPerPersonSim>
        <VentPerAreaSim>0.15</VentPerAreaSim>
      </ThrmlZn>
      <ThrmlZn>
        <Name>Perimeter_bot_ZN_4 Thermal Zone</Name>
        <Type>Conditioned</Type>
        <Mult>1</Mult>
        <ThrtlgRng>2</ThrtlgRng>
        <PrimAirCondgSysRef>BottomVAV</PrimAirCondgSysRef>
        <ClgTstatSchRef>OfficeClgSetPt</ClgTstatSchRef>
        <ClgDsgnSupAirTemp>55</ClgDsgnSupAirTemp>
        <ClgDsgnSizingFac>1</ClgDsgnSizingFac>
        <HtgTstatSchRef>OfficeHtgSetPt</HtgTstatSchRef>
        <HtgDsgnSupAirTemp>95</HtgDsgnSupAirTemp>
        <HtgDsgnSizingFac>1</HtgDsgnSizingFac>
        <HtgDsgnMaxFlowFrac>0.2</HtgDsgnMaxFlowFrac>
        <VentSrc>Forced</VentSrc>
        <VentSysRef>BottomVAV</VentSysRef>
        <VentCtrlMthd>Fixed</VentCtrlMthd>
        <VentSpecMthdSim>Maximum</VentSpecMthdSim>
        <VentPerPersonSim>0</VentPerPersonSim>
        <VentPerAreaSim>0.15</VentPerAreaSim>
      </ThrmlZn>
      <ThrmlZn>
        <Name>Core_bottom Thermal Zone</Name>
        <Type>Conditioned</Type>
        <Mult>1</Mult>
        <ThrtlgRng>2</ThrtlgRng>
        <PrimAirCondgSysRef>BottomVAV</PrimAirCondgSysRef>
        <ClgTstatSchRef>OfficeClgSetPt</ClgTstatSchRef>
        <ClgDsgnSupAirTemp>60</ClgDsgnSupAirTemp>
        <ClgDsgnSizingFac>1</ClgDsgnSizingFac>
        <HtgTstatSchRef>OfficeHtgSetPt</HtgTstatSchRef>
        <HtgDsgnSupAirTemp>95</HtgDsgnSupAirTemp>
        <HtgDsgnSizingFac>1</HtgDsgnSizingFac>
        <HtgDsgnMaxFlowFrac>0.2</HtgDsgnMaxFlowFrac>
        <VentSrc>Forced</VentSrc>
        <VentSysRef>BottomVAV</VentSysRef>
        <VentCtrlMthd>Fixed</VentCtrlMthd>
        <VentSpecMthdSim>Maximum</VentSpecMthdSim>
        <VentPerPersonSim>0</VentPerPersonSim>
        <VentPerAreaSim>0.15</VentPerAreaSim>
      </ThrmlZn>
      <ThrmlZn>
        <Name>FirstFloor_Plenum Thermal Zone</Name>
        <Type>Plenum</Type>
        <Mult>1</Mult>
        <VentSrc>NotRequired</VentSrc>
        <VentSpecMthdSim>NoVentilation</VentSpecMthdSim>
        <VentPerPersonSim>0</VentPerPersonSim>
        <VentPerAreaSim>0</VentPerAreaSim>
      </ThrmlZn>
      <ThrmlZn>
        <Name>Perimeter_mid_ZN_1 Thermal Zone</Name>
        <Type>Conditioned</Type>
        <Mult>1</Mult>
        <ThrtlgRng>2</ThrtlgRng>
        <PrimAirCondgSysRef>Mid VAV</PrimAirCondgSysRef>
        <ClgTstatSchRef>OfficeClgSetPt</ClgTstatSchRef>
        <ClgDsgnSupAirTemp>55</ClgDsgnSupAirTemp>
        <ClgDsgnSizingFac>1</ClgDsgnSizingFac>
        <HtgTstatSchRef>OfficeHtgSetPt</HtgTstatSchRef>
        <HtgDsgnSupAirTemp>95</HtgDsgnSupAirTemp>
        <HtgDsgnSizingFac>1</HtgDsgnSizingFac>
        <HtgDsgnMaxFlowFrac>0.2</HtgDsgnMaxFlowFrac>
        <VentSrc>Forced</VentSrc>
        <VentSysRef>Mid VAV</VentSysRef>
        <VentCtrlMthd>Fixed</VentCtrlMthd>
        <VentSpecMthdSim>Maximum</VentSpecMthdSim>
        <VentPerPersonSim>0</VentPerPersonSim>
        <VentPerAreaSim>0.15</VentPerAreaSim>
      </ThrmlZn>
      <ThrmlZn>
        <Name>Perimeter_mid_ZN_2 Thermal Zone</Name>
        <Type>Conditioned</Type>
        <Mult>1</Mult>
        <ThrtlgRng>2</ThrtlgRng>
        <PrimAirCondgSysRef>Mid VAV</PrimAirCondgSysRef>
        <ClgTstatSchRef>OfficeClgSetPt</ClgTstatSchRef>
        <ClgDsgnSupAirTemp>55</ClgDsgnSupAirTemp>
        <ClgDsgnSizingFac>1</ClgDsgnSizingFac>
        <HtgTstatSchRef>OfficeHtgSetPt</HtgTstatSchRef>
        <HtgDsgnSupAirTemp>95</HtgDsgnSupAirTemp>
        <HtgDsgnSizingFac>1</HtgDsgnSizingFac>
        <HtgDsgnMaxFlowFrac>0.2</HtgDsgnMaxFlowFrac>
        <VentSrc>Forced</VentSrc>
        <VentSysRef>Mid VAV</VentSysRef>
        <VentCtrlMthd>Fixed</VentCtrlMthd>
        <VentSpecMthdSim>Maximum</VentSpecMthdSim>
        <VentPerPersonSim>0</VentPerPersonSim>
        <VentPerAreaSim>0.15</VentPerAreaSim>
      </ThrmlZn>
      <ThrmlZn>
        <Name>Perimeter_mid_ZN_3 Thermal Zone</Name>
        <Type>Conditioned</Type>
        <Mult>1</Mult>
        <ThrtlgRng>2</ThrtlgRng>
        <PrimAirCondgSysRef>Mid VAV</PrimAirCondgSysRef>
        <ClgTstatSchRef>OfficeClgSetPt</ClgTstatSchRef>
        <ClgDsgnSupAirTemp>55</ClgDsgnSupAirTemp>
        <ClgDsgnSizingFac>1</ClgDsgnSizingFac>
        <HtgTstatSchRef>OfficeHtgSetPt</HtgTstatSchRef>
        <HtgDsgnSupAirTemp>95</HtgDsgnSupAirTemp>
        <HtgDsgnSizingFac>1</HtgDsgnSizingFac>
        <HtgDsgnMaxFlowFrac>0.2</HtgDsgnMaxFlowFrac>
        <VentSrc>Forced</VentSrc>
        <VentSysRef>Mid VAV</VentSysRef>
        <VentCtrlMthd>Fixed</VentCtrlMthd>
        <VentSpecMthdSim>Maximum</VentSpecMthdSim>
        <VentPerPersonSim>0</VentPerPersonSim>
        <VentPerAreaSim>0.15</VentPerAreaSim>
      </ThrmlZn>
      <ThrmlZn>
        <Name>Perimeter_mid_ZN_4 Thermal Zone</Name>
        <Type>Conditioned</Type>
        <Mult>1</Mult>
        <ThrtlgRng>2</ThrtlgRng>
        <PrimAirCondgSysRef>Mid VAV</PrimAirCondgSysRef>
        <ClgTstatSchRef>OfficeClgSetPt</ClgTstatSchRef>
        <ClgDsgnSupAirTemp>55</ClgDsgnSupAirTemp>
        <ClgDsgnSizingFac>1</ClgDsgnSizingFac>
        <HtgTstatSchRef>OfficeHtgSetPt</HtgTstatSchRef>
        <HtgDsgnSupAirTemp>95</HtgDsgnSupAirTemp>
        <HtgDsgnSizingFac>1</HtgDsgnSizingFac>
        <HtgDsgnMaxFlowFrac>0.2</HtgDsgnMaxFlowFrac>
        <VentSrc>Forced</VentSrc>
        <VentSysRef>Mid VAV</VentSysRef>
        <VentCtrlMthd>Fixed</VentCtrlMthd>
        <VentSpecMthdSim>Maximum</VentSpecMthdSim>
        <VentPerPersonSim>0</VentPerPersonSim>
        <VentPerAreaSim>0.15</VentPerAreaSim>
      </ThrmlZn>
      <ThrmlZn>
        <Name>Core_mid Thermal Zone</Name>
        <Type>Conditioned</Type>
        <Mult>1</Mult>
        <ThrtlgRng>2</ThrtlgRng>
        <PrimAirCondgSysRef>Mid VAV</PrimAirCondgSysRef>
        <ClgTstatSchRef>OfficeClgSetPt</ClgTstatSchRef>
        <ClgDsgnSupAirTemp>60</ClgDsgnSupAirTemp>
        <ClgDsgnSizingFac>1</ClgDsgnSizingFac>
        <HtgTstatSchRef>OfficeHtgSetPt</HtgTstatSchRef>
        <HtgDsgnSupAirTemp>95</HtgDsgnSupAirTemp>
        <HtgDsgnSizingFac>1</HtgDsgnSizingFac>
        <HtgDsgnMaxFlowFrac>0.2</HtgDsgnMaxFlowFrac>
        <VentSrc>Forced</VentSrc>
        <VentSysRef>Mid VAV</VentSysRef>
        <VentCtrlMthd>Fixed</VentCtrlMthd>
        <VentSpecMthdSim>Maximum</VentSpecMthdSim>
        <VentPerPersonSim>0</VentPerPersonSim>
        <VentPerAreaSim>0.15</VentPerAreaSim>
      </ThrmlZn>
      <ThrmlZn>
        <Name>MidFloor_Plenum Thermal Zone</Name>
        <Type>Plenum</Type>
        <Mult>1</Mult>
        <VentSrc>NotRequired</VentSrc>
        <VentSpecMthdSim>NoVentilation</VentSpecMthdSim>
        <VentPerPersonSim>0</VentPerPersonSim>
        <VentPerAreaSim>0</VentPerAreaSim>
      </ThrmlZn>
      <ThrmlZn>
        <Name>Perimeter_top_ZN_1 Thermal Zone</Name>
        <Type>Conditioned</Type>
        <Mult>1</Mult>
        <ThrtlgRng>2</ThrtlgRng>
        <PrimAirCondgSysRef>Top VAV</PrimAirCondgSysRef>
        <ClgTstatSchRef>OfficeClgSetPt</ClgTstatSchRef>
        <ClgDsgnSupAirTemp>55</ClgDsgnSupAirTemp>
        <ClgDsgnSizingFac>1</ClgDsgnSizingFac>
        <HtgTstatSchRef>OfficeHtgSetPt</HtgTstatSchRef>
        <HtgDsgnSupAirTemp>95</HtgDsgnSupAirTemp>
        <HtgDsgnSizingFac>1</HtgDsgnSizingFac>
        <HtgDsgnMaxFlowFrac>0.2</HtgDsgnMaxFlowFrac>
        <VentSrc>Forced</VentSrc>
        <VentSysRef>Top VAV</VentSysRef>
        <VentCtrlMthd>Fixed</VentCtrlMthd>
        <VentSpecMthdSim>Maximum</VentSpecMthdSim>
        <VentPerPersonSim>0</VentPerPersonSim>
        <VentPerAreaSim>0.15</VentPerAreaSim>
      </ThrmlZn>
      <ThrmlZn>
        <Name>Perimeter_top_ZN_2 Thermal Zone</Name>
        <Type>Conditioned</Type>
        <Mult>1</Mult>
        <ThrtlgRng>2</ThrtlgRng>
        <PrimAirCondgSysRef>Top VAV</PrimAirCondgSysRef>
        <ClgTstatSchRef>OfficeClgSetPt</ClgTstatSchRef>
        <ClgDsgnSupAirTemp>55</ClgDsgnSupAirTemp>
        <ClgDsgnSizingFac>1</ClgDsgnSizingFac>
        <HtgTstatSchRef>OfficeHtgSetPt</HtgTstatSchRef>
        <HtgDsgnSupAirTemp>95</HtgDsgnSupAirTemp>
        <HtgDsgnSizingFac>1</HtgDsgnSizingFac>
        <HtgDsgnMaxFlowFrac>0.2</HtgDsgnMaxFlowFrac>
        <VentSrc>Forced</VentSrc>
        <VentSysRef>Top VAV</VentSysRef>
        <VentCtrlMthd>Fixed</VentCtrlMthd>
        <VentSpecMthdSim>Maximum</VentSpecMthdSim>
        <VentPerPersonSim>0</VentPerPersonSim>
        <VentPerAreaSim>0.15</VentPerAreaSim>
      </ThrmlZn>
      <ThrmlZn>
        <Name>Perimeter_top_ZN_3 Thermal Zone</Name>
        <Type>Conditioned</Type>
        <Mult>1</Mult>
        <ThrtlgRng>2</ThrtlgRng>
        <PrimAirCondgSysRef>Top VAV</PrimAirCondgSysRef>
        <ClgTstatSchRef>OfficeClgSetPt</ClgTstatSchRef>
        <ClgDsgnSupAirTemp>55</ClgDsgnSupAirTemp>
        <ClgDsgnSizingFac>1</ClgDsgnSizingFac>
        <HtgTstatSchRef>OfficeHtgSetPt</HtgTstatSchRef>
        <HtgDsgnSupAirTemp>95</HtgDsgnSupAirTemp>
        <HtgDsgnSizingFac>1</HtgDsgnSizingFac>
        <HtgDsgnMaxFlowFrac>0.2</HtgDsgnMaxFlowFrac>
        <VentSrc>Forced</VentSrc>
        <VentSysRef>Top VAV</VentSysRef>
        <VentCtrlMthd>Fixed</VentCtrlMthd>
        <VentSpecMthdSim>Maximum</VentSpecMthdSim>
        <VentPerPersonSim>0</VentPerPersonSim>
        <VentPerAreaSim>0.15</VentPerAreaSim>
      </ThrmlZn>
      <ThrmlZn>
        <Name>Perimeter_top_ZN_4 Thermal Zone</Name>
        <Type>Conditioned</Type>
        <Mult>1</Mult>
        <ThrtlgRng>2</ThrtlgRng>
        <PrimAirCondgSysRef>Top VAV</PrimAirCondgSysRef>
        <ClgTstatSchRef>OfficeClgSetPt</ClgTstatSchRef>
        <ClgDsgnSupAirTemp>55</ClgDsgnSupAirTemp>
        <ClgDsgnSizingFac>1</ClgDsgnSizingFac>
        <HtgTstatSchRef>OfficeHtgSetPt</HtgTstatSchRef>
        <HtgDsgnSupAirTemp>95</HtgDsgnSupAirTemp>
        <HtgDsgnSizingFac>1</HtgDsgnSizingFac>
        <HtgDsgnMaxFlowFrac>0.2</HtgDsgnMaxFlowFrac>
        <VentSrc>Forced</VentSrc>
        <VentSysRef>Top VAV</VentSysRef>
        <VentCtrlMthd>Fixed</VentCtrlMthd>
        <VentSpecMthdSim>Maximum</VentSpecMthdSim>
        <VentPerPersonSim>0</VentPerPersonSim>
        <VentPerAreaSim>0.15</VentPerAreaSim>
      </ThrmlZn>
      <ThrmlZn>
        <Name>Core_top Thermal Zone</Name>
        <Type>Conditioned</Type>
        <Mult>1</Mult>
        <ThrtlgRng>2</ThrtlgRng>
        <PrimAirCondgSysRef>Top VAV</PrimAirCondgSysRef>
        <ClgTstatSchRef>OfficeClgSetPt</ClgTstatSchRef>
        <ClgDsgnSupAirTemp>60</ClgDsgnSupAirTemp>
        <ClgDsgnSizingFac>1</ClgDsgnSizingFac>
        <HtgTstatSchRef>OfficeHtgSetPt</HtgTstatSchRef>
        <HtgDsgnSupAirTemp>95</HtgDsgnSupAirTemp>
        <HtgDsgnSizingFac>1</HtgDsgnSizingFac>
        <HtgDsgnMaxFlowFrac>0.2</HtgDsgnMaxFlowFrac>
        <VentSrc>Forced</VentSrc>
        <VentSysRef>Top VAV</VentSysRef>
        <VentCtrlMthd>Fixed</VentCtrlMthd>
        <VentSpecMthdSim>Maximum</VentSpecMthdSim>
        <VentPerPersonSim>0</VentPerPersonSim>
        <VentPerAreaSim>0.15</VentPerAreaSim>
      </ThrmlZn>
      <ThrmlZn>
        <Name>TopFloor_Plenum Thermal Zone</Name>
        <Type>Plenum</Type>
        <Mult>1</Mult>
        <VentSrc>NotRequired</VentSrc>
        <VentSpecMthdSim>NoVentilation</VentSpecMthdSim>
        <VentPerPersonSim>0</VentPerPersonSim>
        <VentPerAreaSim>0</VentPerAreaSim>
      </ThrmlZn>
      <AirSys>
        <Name>BottomVAV</Name>
        <Type>PVAV</Type>
        <HVACAutoSizing>0</HVACAutoSizing>
        <OptStart>0</OptStart>
        <VentCtrl>AverageFlow</VentCtrl>
        <AvailSchRef>OfficeHVACAvail</AvailSchRef>
        <NightCycleFanCtrl>CycleOnCallAnyZone</NightCycleFanCtrl>
        <ReheatCtrlMthd>SingleMaximum</ReheatCtrlMthd>
        <ClgSupAirTemp>55</ClgSupAirTemp>
        <ClgCtrl>WarmestReset</ClgCtrl>
        <ClRstSupHi>65</ClRstSupHi>
        <ClRstSupLow>55</ClRstSupLow>
        <HtgSupAirTemp>70</HtgSupAirTemp>
        <AirSeg>
          <Name>Bottom VAV AirSegment Supply</Name>
          <Type>Supply</Type>
          <Path>Ducted</Path>
          <CoilClg>
            <Name>Bottom VAV CoilCooling</Name>
            <Type>DirectExpansion</Type>
            <FuelSrc>Electric</FuelSrc>
            <NumClgStages>1</NumClgStages>
            <CapTotGrossRtdSim>839267</CapTotGrossRtdSim>
            <CapTotRtdStageFrac index="0">1</CapTotRtdStageFrac>
            <CapTotRtdStageFrac index="1">1</CapTotRtdStageFrac>
            <CapSensGrossRtdSim>629451</CapSensGrossRtdSim>
            <CapSensRtdStageFrac index="0">1</CapSensRtdStageFrac>
            <CapSensRtdStageFrac index="1">1</CapSensRtdStageFrac>
            <Cap_fTempCrvRef>CoilClgDXQRatio_fTwbToadbSI</Cap_fTempCrvRef>
            <LatModelingMthd>NTUEffectiveness</LatModelingMthd>
            <Cap_fFlowCrvRef>CoilClgDXSnglQRatio_fCFMRatio</Cap_fFlowCrvRef>
            <DXEIR>0.29572</DXEIR>
            <DXEIR_fTempCrvRef>CoilClgDXEIRRatio_fTwbToadbSI</DXEIR_fTempCrvRef>
            <DXEIR_fPLFCrvRef>CoilClgDXEIRRatio_fQRatio</DXEIR_fPLFCrvRef>
            <DXEIR_fFlowCrvRef>CoilClgDXSnglEIRRatio_fCFMRatio</DXEIR_fFlowCrvRef>
            <CndsrType>Air</CndsrType>
          </CoilClg>
          <CoilHtg>
            <Name>Bottom VAV CoilHeating</Name>
            <Type>HotWater</Type>
            <FluidSegInRef>HW Primary Supply</FluidSegInRef>
            <FluidSegOutRef>HW Primary Return</FluidSegOutRef>
            <FluidFlowRtDsgnSim>44.001</FluidFlowRtDsgnSim>
            <CapTotGrossRtdSim>880354</CapTotGrossRtdSim>
          </CoilHtg>
          <Fan>
            <Name>BottomVAV SupplyFan</Name>
            <CtrlMthd>VariableSpeedDrive</CtrlMthd>
            <FlowCapSim>26813.9</FlowCapSim>
            <FlowMinSim>5362.78</FlowMinSim>
            <Pos>DrawThrough</Pos>
            <OverallEff>0.6</OverallEff>
            <TotStaticPress>3</TotStaticPress>
            <Pwr_fPLRCrvRef>FanVSDPwrRatio_fCFMRatio</Pwr_fPLRCrvRef>
            <MtrEff>0.9</MtrEff>
            <MtrPos>NotInAirStream</MtrPos>
          </Fan>
        </AirSeg>
        <AirSeg>
          <Name>Bottom VAV ReturnAirSegment</Name>
          <Type>Relief</Type>
          <Path>PlenumZones</Path>
        </AirSeg>
        <TrmlUnit>
          <Name>CoreBottomZn TU</Name>
          <Type>VAVReheatBox</Type>
          <ZnServedRef>Core_bottom Thermal Zone</ZnServedRef>
          <PriAirSegRef>Bottom VAV AirSegment Supply</PriAirSegRef>
          <PriAirFlowMaxSim>15880.1</PriAirFlowMaxSim>
          <PriAirFlowMinSim>3176.01</PriAirFlowMinSim>
          <HtgAirFlowMaxSim>3176.01</HtgAirFlowMaxSim>
          <ReheatCtrlMthd>SingleMaximum</ReheatCtrlMthd>
          <CoilHtg>
            <Name>CoreBottomReheatCoil</Name>
            <Type>HotWater</Type>
            <FluidSegInRef>HW Primary Supply</FluidSegInRef>
            <FluidSegOutRef>HW Primary Return</FluidSegOutRef>
            <FluidFlowRtDsgnSim>26.0588</FluidFlowRtDsgnSim>
            <CapTotGrossRtdSim>521374</CapTotGrossRtdSim>
          </CoilHtg>
        </TrmlUnit>
        <TrmlUnit>
          <Name>PerimeterBottomZn1 TU</Name>
          <Type>VAVReheatBox</Type>
          <ZnServedRef>Perimeter_bot_ZN_1 Thermal Zone</ZnServedRef>
          <PriAirSegRef>Bottom VAV AirSegment Supply</PriAirSegRef>
          <PriAirFlowMaxSim>3347.65</PriAirFlowMaxSim>
          <PriAirFlowMinSim>669.529</PriAirFlowMinSim>
          <HtgAirFlowMaxSim>669.529</HtgAirFlowMaxSim>
          <ReheatCtrlMthd>SingleMaximum</ReheatCtrlMthd>
          <CoilHtg>
            <Name>PerimeterBottom1ReheatCoil</Name>
            <Type>HotWater</Type>
            <FluidSegInRef>HW Primary Supply</FluidSegInRef>
            <FluidSegOutRef>HW Primary Return</FluidSegOutRef>
            <FluidFlowRtDsgnSim>5.49341</FluidFlowRtDsgnSim>
            <CapTotGrossRtdSim>109910</CapTotGrossRtdSim>
          </CoilHtg>
        </TrmlUnit>
        <TrmlUnit>
          <Name>PerimeterBottomZn2 TU</Name>
          <Type>VAVReheatBox</Type>
          <ZnServedRef>Perimeter_bot_ZN_2 Thermal Zone</ZnServedRef>
          <PriAirSegRef>Bottom VAV AirSegment Supply</PriAirSegRef>
          <PriAirFlowMaxSim>2119.35</PriAirFlowMaxSim>
          <PriAirFlowMinSim>423.871</PriAirFlowMinSim>
          <HtgAirFlowMaxSim>423.871</HtgAirFlowMaxSim>
          <ReheatCtrlMthd>SingleMaximum</ReheatCtrlMthd>
          <CoilHtg>
            <Name>PerimeterBottom2ReheatCoil</Name>
            <Type>HotWater</Type>
            <FluidSegInRef>HW Primary Supply</FluidSegInRef>
            <FluidSegOutRef>HW Primary Return</FluidSegOutRef>
            <FluidFlowRtDsgnSim>3.47781</FluidFlowRtDsgnSim>
            <CapTotGrossRtdSim>69582.6</CapTotGrossRtdSim>
          </CoilHtg>
        </TrmlUnit>
        <TrmlUnit>
          <Name>PerimeterBottomZn3 TU</Name>
          <Type>VAVReheatBox</Type>
          <ZnServedRef>Perimeter_bot_ZN_3 Thermal Zone</ZnServedRef>
          <PriAirSegRef>Bottom VAV AirSegment Supply</PriAirSegRef>
          <PriAirFlowMaxSim>3347.64</PriAirFlowMaxSim>
          <PriAirFlowMinSim>669.529</PriAirFlowMinSim>
          <HtgAirFlowMaxSim>669.529</HtgAirFlowMaxSim>
          <ReheatCtrlMthd>SingleMaximum</ReheatCtrlMthd>
          <CoilHtg>
            <Name>PerimeterBottom3ReheatCoil  </Name>
            <Type>HotWater</Type>
            <FluidSegInRef>HW Primary Supply</FluidSegInRef>
            <FluidSegOutRef>HW Primary Return</FluidSegOutRef>
            <FluidFlowRtDsgnSim>5.49341</FluidFlowRtDsgnSim>
            <CapTotGrossRtdSim>109910</CapTotGrossRtdSim>
          </CoilHtg>
        </TrmlUnit>
        <TrmlUnit>
          <Name>PerimeterBottomZn4 TU</Name>
          <Type>VAVReheatBox</Type>
          <ZnServedRef>Perimeter_bot_ZN_4 Thermal Zone</ZnServedRef>
          <PriAirSegRef>Bottom VAV AirSegment Supply</PriAirSegRef>
          <PriAirFlowMaxSim>2119.2</PriAirFlowMaxSim>
          <PriAirFlowMinSim>423.84</PriAirFlowMinSim>
          <HtgAirFlowMaxSim>423.84</HtgAirFlowMaxSim>
          <ReheatCtrlMthd>SingleMaximum</ReheatCtrlMthd>
          <CoilHtg>
            <Name>PerimeterBottom4ReheatCoil</Name>
            <Type>HotWater</Type>
            <FluidSegInRef>HW Primary Supply</FluidSegInRef>
            <FluidSegOutRef>HW Primary Return</FluidSegOutRef>
            <FluidFlowRtDsgnSim>3.47755</FluidFlowRtDsgnSim>
            <CapTotGrossRtdSim>69577.5</CapTotGrossRtdSim>
          </CoilHtg>
        </TrmlUnit>
        <OACtrl>
          <Name>BottomVAV Economizer</Name>
          <EconoIntegration>Integrated</EconoIntegration>
          <MaxOARat>0.95</MaxOARat>
          <EconoCtrlMthd>DifferentialEnthalpy</EconoCtrlMthd>
          <EconoHiTempLockout>80</EconoHiTempLockout>
          <EconoHiEnthLockout>30</EconoHiEnthLockout>
          <OASchMthd>FollowHVACAvailability</OASchMthd>
          <StartUpDelay>1</StartUpDelay>
          <AirSegSupRef>Bottom VAV AirSegment Supply</AirSegSupRef>
          <AirSegRetRef>Bottom VAV ReturnAirSegment</AirSegRetRef>
        </OACtrl>
      </AirSys>
      <AirSys>
        <Name>Mid VAV</Name>
        <Type>PVAV</Type>
        <HVACAutoSizing>0</HVACAutoSizing>
        <OptStart>0</OptStart>
        <VentCtrl>AverageFlow</VentCtrl>
        <AvailSchRef>OfficeHVACAvail</AvailSchRef>
        <NightCycleFanCtrl>CycleOnCallAnyZone</NightCycleFanCtrl>
        <ReheatCtrlMthd>SingleMaximum</ReheatCtrlMthd>
        <ClgSupAirTemp>55</ClgSupAirTemp>
        <ClgCtrl>WarmestReset</ClgCtrl>
        <ClRstSupHi>65</ClRstSupHi>
        <ClRstSupLow>55</ClRstSupLow>
        <HtgSupAirTemp>70</HtgSupAirTemp>
        <AirSeg>
          <Name>Mid VAV AirSegment Supply</Name>
          <Type>Supply</Type>
          <Path>Ducted</Path>
          <CoilClg>
            <Name>Mid VAV CoilCooling</Name>
            <Type>DirectExpansion</Type>
            <FuelSrc>Electric</FuelSrc>
            <NumClgStages>1</NumClgStages>
            <CapTotGrossRtdSim>839267</CapTotGrossRtdSim>
            <CapTotRtdStageFrac index="0">1</CapTotRtdStageFrac>
            <CapTotRtdStageFrac index="1">1</CapTotRtdStageFrac>
            <CapSensGrossRtdSim>629451</CapSensGrossRtdSim>
            <CapSensRtdStageFrac index="0">1</CapSensRtdStageFrac>
            <CapSensRtdStageFrac index="1">1</CapSensRtdStageFrac>
            <Cap_fTempCrvRef>CoilClgDXQRatio_fTwbToadbSI</Cap_fTempCrvRef>
            <LatModelingMthd>NTUEffectiveness</LatModelingMthd>
            <Cap_fFlowCrvRef>CoilClgDXSnglQRatio_fCFMRatio</Cap_fFlowCrvRef>
            <DXEIR>0.29572</DXEIR>
            <DXEIR_fTempCrvRef>CoilClgDXEIRRatio_fTwbToadbSI</DXEIR_fTempCrvRef>
            <DXEIR_fPLFCrvRef>CoilClgDXEIRRatio_fQRatio</DXEIR_fPLFCrvRef>
            <DXEIR_fFlowCrvRef>CoilClgDXSnglEIRRatio_fCFMRatio</DXEIR_fFlowCrvRef>
            <CndsrType>Air</CndsrType>
          </CoilClg>
          <CoilHtg>
            <Name>Mid VAV CoilHeating</Name>
            <Type>HotWater</Type>
            <FluidSegInRef>HW Primary Supply</FluidSegInRef>
            <FluidSegOutRef>HW Primary Return</FluidSegOutRef>
            <FluidFlowRtDsgnSim>44.001</FluidFlowRtDsgnSim>
            <CapTotGrossRtdSim>880354</CapTotGrossRtdSim>
          </CoilHtg>
          <Fan>
            <Name>MidVAV SupplyFan</Name>
            <CtrlMthd>VariableSpeedDrive</CtrlMthd>
            <FlowCapSim>26813.9</FlowCapSim>
            <FlowMinSim>5362.78</FlowMinSim>
            <Pos>DrawThrough</Pos>
            <OverallEff>0.65</OverallEff>
            <TotStaticPress>3</TotStaticPress>
            <Pwr_fPLRCrvRef>FanVSDPwrRatio_fCFMRatio</Pwr_fPLRCrvRef>
            <MtrEff>0.9</MtrEff>
            <MtrPos>NotInAirStream</MtrPos>
          </Fan>
        </AirSeg>
        <AirSeg>
          <Name>MidVAV RetAirSeg</Name>
          <Type>Relief</Type>
          <Path>PlenumZones</Path>
        </AirSeg>
        <TrmlUnit>
          <Name>CoreMidZn TU</Name>
          <Type>VAVReheatBox</Type>
          <ZnServedRef>Core_mid Thermal Zone</ZnServedRef>
          <PriAirSegRef>Mid VAV AirSegment Supply</PriAirSegRef>
          <PriAirFlowMaxSim>15880.1</PriAirFlowMaxSim>
          <PriAirFlowMinSim>3176.01</PriAirFlowMinSim>
          <HtgAirFlowMaxSim>3176.01</HtgAirFlowMaxSim>
          <ReheatCtrlMthd>SingleMaximum</ReheatCtrlMthd>
          <CoilHtg>
            <Name>CoreMidReheatCoil</Name>
            <Type>HotWater</Type>
            <FluidSegInRef>HW Primary Supply</FluidSegInRef>
            <FluidSegOutRef>HW Primary Return</FluidSegOutRef>
            <FluidFlowRtDsgnSim>26.0588</FluidFlowRtDsgnSim>
            <CapTotGrossRtdSim>521374</CapTotGrossRtdSim>
          </CoilHtg>
        </TrmlUnit>
        <TrmlUnit>
          <Name>PerimeterMidZn1 TU</Name>
          <Type>VAVReheatBox</Type>
          <ZnServedRef>Perimeter_mid_ZN_1 Thermal Zone</ZnServedRef>
          <PriAirSegRef>Mid VAV AirSegment Supply</PriAirSegRef>
          <PriAirFlowMaxSim>3347.65</PriAirFlowMaxSim>
          <PriAirFlowMinSim>669.529</PriAirFlowMinSim>
          <HtgAirFlowMaxSim>669.529</HtgAirFlowMaxSim>
          <ReheatCtrlMthd>SingleMaximum</ReheatCtrlMthd>
          <CoilHtg>
            <Name>PerimeterMid1ReheatCoil</Name>
            <Type>HotWater</Type>
            <FluidSegInRef>HW Primary Supply</FluidSegInRef>
            <FluidSegOutRef>HW Primary Return</FluidSegOutRef>
            <FluidFlowRtDsgnSim>5.49341</FluidFlowRtDsgnSim>
            <CapTotGrossRtdSim>109910</CapTotGrossRtdSim>
          </CoilHtg>
        </TrmlUnit>
        <TrmlUnit>
          <Name>PerimeterMidZn2 TU</Name>
          <Type>VAVReheatBox</Type>
          <ZnServedRef>Perimeter_mid_ZN_2 Thermal Zone</ZnServedRef>
          <PriAirSegRef>Mid VAV AirSegment Supply</PriAirSegRef>
          <PriAirFlowMaxSim>2119.35</PriAirFlowMaxSim>
          <PriAirFlowMinSim>423.871</PriAirFlowMinSim>
          <HtgAirFlowMaxSim>423.871</HtgAirFlowMaxSim>
          <ReheatCtrlMthd>SingleMaximum</ReheatCtrlMthd>
          <CoilHtg>
            <Name>PerimeterMid2ReheatCoil</Name>
            <Type>HotWater</Type>
            <FluidSegInRef>HW Primary Supply</FluidSegInRef>
            <FluidSegOutRef>HW Primary Return</FluidSegOutRef>
            <FluidFlowRtDsgnSim>3.47781</FluidFlowRtDsgnSim>
            <CapTotGrossRtdSim>69582.6</CapTotGrossRtdSim>
          </CoilHtg>
        </TrmlUnit>
        <TrmlUnit>
          <Name>PerimeterMidZn3 TU</Name>
          <Type>VAVReheatBox</Type>
          <ZnServedRef>Perimeter_mid_ZN_3 Thermal Zone</ZnServedRef>
          <PriAirSegRef>Mid VAV AirSegment Supply</PriAirSegRef>
          <PriAirFlowMaxSim>3347.64</PriAirFlowMaxSim>
          <PriAirFlowMinSim>669.529</PriAirFlowMinSim>
          <HtgAirFlowMaxSim>669.529</HtgAirFlowMaxSim>
          <ReheatCtrlMthd>SingleMaximum</ReheatCtrlMthd>
          <CoilHtg>
            <Name>PerimeterMid3ReheatCoil  </Name>
            <Type>HotWater</Type>
            <FluidSegInRef>HW Primary Supply</FluidSegInRef>
            <FluidSegOutRef>HW Primary Return</FluidSegOutRef>
            <FluidFlowRtDsgnSim>5.49341</FluidFlowRtDsgnSim>
            <CapTotGrossRtdSim>109910</CapTotGrossRtdSim>
          </CoilHtg>
        </TrmlUnit>
        <TrmlUnit>
          <Name>PerimeterMidZn4 TU</Name>
          <Type>VAVReheatBox</Type>
          <ZnServedRef>Perimeter_mid_ZN_4 Thermal Zone</ZnServedRef>
          <PriAirSegRef>Mid VAV AirSegment Supply</PriAirSegRef>
          <PriAirFlowMaxSim>2119.2</PriAirFlowMaxSim>
          <PriAirFlowMinSim>423.84</PriAirFlowMinSim>
          <HtgAirFlowMaxSim>423.84</HtgAirFlowMaxSim>
          <ReheatCtrlMthd>SingleMaximum</ReheatCtrlMthd>
          <CoilHtg>
            <Name>PerimeterMid4ReheatCoil</Name>
            <Type>HotWater</Type>
            <FluidSegInRef>HW Primary Supply</FluidSegInRef>
            <FluidSegOutRef>HW Primary Return</FluidSegOutRef>
            <FluidFlowRtDsgnSim>3.47755</FluidFlowRtDsgnSim>
            <CapTotGrossRtdSim>69577.5</CapTotGrossRtdSim>
          </CoilHtg>
        </TrmlUnit>
        <OACtrl>
          <Name>MidVAV OACtrl</Name>
          <EconoIntegration>NonIntegrated</EconoIntegration>
          <MaxOARat>1</MaxOARat>
          <EconoCtrlMthd>FixedDryBulb</EconoCtrlMthd>
          <EconoHiTempLockout>75</EconoHiTempLockout>
          <OASchMthd>FollowHVACAvailability</OASchMthd>
          <StartUpDelay>1</StartUpDelay>
          <AirSegSupRef>Mid VAV AirSegment Supply</AirSegSupRef>
          <AirSegRetRef>MidVAV RetAirSeg</AirSegRetRef>
        </OACtrl>
      </AirSys>
      <AirSys>
        <Name>Top VAV</Name>
        <Type>PVAV</Type>
        <HVACAutoSizing>0</HVACAutoSizing>
        <OptStart>0</OptStart>
        <VentCtrl>AverageFlow</VentCtrl>
        <AvailSchRef>OfficeHVACAvail</AvailSchRef>
        <NightCycleFanCtrl>CycleOnCallAnyZone</NightCycleFanCtrl>
        <ReheatCtrlMthd>SingleMaximum</ReheatCtrlMthd>
        <ClgSupAirTemp>55</ClgSupAirTemp>
        <ClgCtrl>WarmestReset</ClgCtrl>
        <ClRstSupHi>65</ClRstSupHi>
        <ClRstSupLow>55</ClRstSupLow>
        <HtgSupAirTemp>70</HtgSupAirTemp>
        <AirSeg>
          <Name>Top VAV AirSegment Supply</Name>
          <Type>Supply</Type>
          <Path>Ducted</Path>
          <CoilClg>
            <Name>Top VAV CoilCooling</Name>
            <Type>DirectExpansion</Type>
            <FuelSrc>Electric</FuelSrc>
            <NumClgStages>1</NumClgStages>
            <CapTotGrossRtdSim>839267</CapTotGrossRtdSim>
            <CapTotRtdStageFrac index="0">1</CapTotRtdStageFrac>
            <CapTotRtdStageFrac index="1">1</CapTotRtdStageFrac>
            <CapSensGrossRtdSim>629451</CapSensGrossRtdSim>
            <CapSensRtdStageFrac index="0">1</CapSensRtdStageFrac>
            <CapSensRtdStageFrac index="1">1</CapSensRtdStageFrac>
            <Cap_fTempCrvRef>CoilClgDXQRatio_fTwbToadbSI</Cap_fTempCrvRef>
            <LatModelingMthd>NTUEffectiveness</LatModelingMthd>
            <Cap_fFlowCrvRef>CoilClgDXSnglQRatio_fCFMRatio</Cap_fFlowCrvRef>
            <DXEIR>0.29572</DXEIR>
            <DXEIR_fTempCrvRef>CoilClgDXEIRRatio_fTwbToadbSI</DXEIR_fTempCrvRef>
            <DXEIR_fPLFCrvRef>CoilClgDXEIRRatio_fQRatio</DXEIR_fPLFCrvRef>
            <DXEIR_fFlowCrvRef>CoilClgDXSnglEIRRatio_fCFMRatio</DXEIR_fFlowCrvRef>
            <CndsrType>Air</CndsrType>
          </CoilClg>
          <CoilHtg>
            <Name>Top VAV CoilHeating</Name>
            <Type>HotWater</Type>
            <FluidSegInRef>HW Primary Supply</FluidSegInRef>
            <FluidSegOutRef>HW Primary Return</FluidSegOutRef>
            <FluidFlowRtDsgnSim>44.001</FluidFlowRtDsgnSim>
            <CapTotGrossRtdSim>880354</CapTotGrossRtdSim>
          </CoilHtg>
          <Fan>
            <Name>TopVAV SupplyFan</Name>
            <CtrlMthd>VariableSpeedDrive</CtrlMthd>
            <FlowCapSim>26813.9</FlowCapSim>
            <FlowMinSim>5362.78</FlowMinSim>
            <Pos>DrawThrough</Pos>
            <OverallEff>0.6</OverallEff>
            <TotStaticPress>3</TotStaticPress>
            <Pwr_fPLRCrvRef>FanVSDPwrRatio_fCFMRatio</Pwr_fPLRCrvRef>
            <MtrEff>0.9</MtrEff>
            <MtrPos>NotInAirStream</MtrPos>
          </Fan>
        </AirSeg>
        <AirSeg>
          <Name>TopVAV RetAirSeg</Name>
          <Type>Relief</Type>
          <Path>PlenumZones</Path>
        </AirSeg>
        <TrmlUnit>
          <Name>Core Top Zn TU  </Name>
          <Type>VAVReheatBox</Type>
          <ZnServedRef>Core_top Thermal Zone</ZnServedRef>
          <PriAirSegRef>Top VAV AirSegment Supply</PriAirSegRef>
          <PriAirFlowMaxSim>15880.1</PriAirFlowMaxSim>
          <PriAirFlowMinSim>3176.01</PriAirFlowMinSim>
          <HtgAirFlowMaxSim>3176.01</HtgAirFlowMaxSim>
          <ReheatCtrlMthd>SingleMaximum</ReheatCtrlMthd>
          <CoilHtg>
            <Name>CoreTopReheatCoil</Name>
            <Type>HotWater</Type>
            <FluidSegInRef>HW Primary Supply</FluidSegInRef>
            <FluidSegOutRef>HW Primary Return</FluidSegOutRef>
            <FluidFlowRtDsgnSim>26.0588</FluidFlowRtDsgnSim>
            <CapTotGrossRtdSim>521374</CapTotGrossRtdSim>
          </CoilHtg>
        </TrmlUnit>
        <TrmlUnit>
          <Name>PerimeterTopZn1 TU</Name>
          <Type>VAVReheatBox</Type>
          <ZnServedRef>Perimeter_top_ZN_1 Thermal Zone</ZnServedRef>
          <PriAirSegRef>Top VAV AirSegment Supply</PriAirSegRef>
          <PriAirFlowMaxSim>3347.65</PriAirFlowMaxSim>
          <PriAirFlowMinSim>669.529</PriAirFlowMinSim>
          <HtgAirFlowMaxSim>669.529</HtgAirFlowMaxSim>
          <ReheatCtrlMthd>SingleMaximum</ReheatCtrlMthd>
          <CoilHtg>
            <Name>PerimeterTop1ReheatCoil</Name>
            <Type>HotWater</Type>
            <FluidSegInRef>HW Primary Supply</FluidSegInRef>
            <FluidSegOutRef>HW Primary Return</FluidSegOutRef>
            <FluidFlowRtDsgnSim>5.49341</FluidFlowRtDsgnSim>
            <CapTotGrossRtdSim>109910</CapTotGrossRtdSim>
          </CoilHtg>
        </TrmlUnit>
        <TrmlUnit>
          <Name>PerimeterTopZn2 TU</Name>
          <Type>VAVReheatBox</Type>
          <ZnServedRef>Perimeter_top_ZN_2 Thermal Zone</ZnServedRef>
          <PriAirSegRef>Top VAV AirSegment Supply</PriAirSegRef>
          <PriAirFlowMaxSim>2119.35</PriAirFlowMaxSim>
          <PriAirFlowMinSim>423.871</PriAirFlowMinSim>
          <HtgAirFlowMaxSim>423.871</HtgAirFlowMaxSim>
          <ReheatCtrlMthd>SingleMaximum</ReheatCtrlMthd>
          <CoilHtg>
            <Name>PerimeterTop2ReheatCoil</Name>
            <Type>HotWater</Type>
            <FluidSegInRef>HW Primary Supply</FluidSegInRef>
            <FluidSegOutRef>HW Primary Return</FluidSegOutRef>
            <FluidFlowRtDsgnSim>3.47781</FluidFlowRtDsgnSim>
            <CapTotGrossRtdSim>69582.6</CapTotGrossRtdSim>
          </CoilHtg>
        </TrmlUnit>
        <TrmlUnit>
          <Name>PerimeterTopZn3 TU</Name>
          <Type>VAVReheatBox</Type>
          <ZnServedRef>Perimeter_top_ZN_3 Thermal Zone</ZnServedRef>
          <PriAirSegRef>Top VAV AirSegment Supply</PriAirSegRef>
          <PriAirFlowMaxSim>3347.64</PriAirFlowMaxSim>
          <PriAirFlowMinSim>669.529</PriAirFlowMinSim>
          <HtgAirFlowMaxSim>669.529</HtgAirFlowMaxSim>
          <ReheatCtrlMthd>SingleMaximum</ReheatCtrlMthd>
          <CoilHtg>
            <Name>PerimeterTop3ReheatCoil  </Name>
            <Type>HotWater</Type>
            <FluidSegInRef>HW Primary Supply</FluidSegInRef>
            <FluidSegOutRef>HW Primary Return</FluidSegOutRef>
            <FluidFlowRtDsgnSim>5.49341</FluidFlowRtDsgnSim>
            <CapTotGrossRtdSim>109910</CapTotGrossRtdSim>
          </CoilHtg>
        </TrmlUnit>
        <TrmlUnit>
          <Name>PerimeterTopZn4 TU</Name>
          <Type>VAVReheatBox</Type>
          <ZnServedRef>Perimeter_top_ZN_4 Thermal Zone</ZnServedRef>
          <PriAirSegRef>Top VAV AirSegment Supply</PriAirSegRef>
          <PriAirFlowMaxSim>2119.2</PriAirFlowMaxSim>
          <PriAirFlowMinSim>423.84</PriAirFlowMinSim>
          <HtgAirFlowMaxSim>423.84</HtgAirFlowMaxSim>
          <ReheatCtrlMthd>SingleMaximum</ReheatCtrlMthd>
          <CoilHtg>
            <Name>PerimeterTop4ReheatCoil</Name>
            <Type>HotWater</Type>
            <FluidSegInRef>HW Primary Supply</FluidSegInRef>
            <FluidSegOutRef>HW Primary Return</FluidSegOutRef>
            <FluidFlowRtDsgnSim>3.47755</FluidFlowRtDsgnSim>
            <CapTotGrossRtdSim>69577.5</CapTotGrossRtdSim>
          </CoilHtg>
        </TrmlUnit>
        <OACtrl>
          <Name>Top VAV OACtrl</Name>
          <EconoIntegration>Integrated</EconoIntegration>
          <MaxOARat>0.95</MaxOARat>
          <EconoCtrlMthd>DifferentialDryBulbAndEnthalpy</EconoCtrlMthd>
          <EconoHiTempLockout>80</EconoHiTempLockout>
          <EconoHiEnthLockout>30</EconoHiEnthLockout>
          <OASchMthd>FollowHVACAvailability</OASchMthd>
          <StartUpDelay>1</StartUpDelay>
          <AirSegSupRef>Top VAV AirSegment Supply</AirSegSupRef>
          <AirSegRetRef>TopVAV RetAirSeg</AirSegRetRef>
        </OACtrl>
      </AirSys>
    </Bldg>
    <FluidSys>
      <Name>HotWater Loop</Name>
      <Type>HotWater</Type>
      <HVACAutoSizing>0</HVACAutoSizing>
      <AvailSchRef>On</AvailSchRef>
      <DsgnSupWtrTemp>180</DsgnSupWtrTemp>
      <DsgnSupWtrDelT>40</DsgnSupWtrDelT>
      <TempCtrl>Fixed</TempCtrl>
      <FixedSupTemp>180</FixedSupTemp>
      <FluidSeg>
        <Name>HW Primary Supply</Name>
        <Type>PrimarySupply</Type>
        <Src>NoExternalSource</Src>
      </FluidSeg>
      <FluidSeg>
        <Name>HW Primary Return</Name>
        <Type>PrimaryReturn</Type>
        <Src>NoExternalSource</Src>
        <Pump>
          <Name>HotWater Pump</Name>
          <OperCtrl>OnDemand</OperCtrl>
          <SpdCtrl>ConstantSpeed</SpdCtrl>
          <Cnt>1</Cnt>
          <FlowCap>132.003</FlowCap>
          <FlowMin>132.003</FlowMin>
          <MtrEff>0.9</MtrEff>
          <Pwr>0.921008</Pwr>
        </Pump>
      </FluidSeg>
      <Blr>
        <Name>Boiler 1</Name>
        <Type>HotWater</Type>
        <FuelSrc>Gas</FuelSrc>
        <DraftType>Natural</DraftType>
        <FluidSegInRef>HW Primary Return</FluidSegInRef>
        <FluidSegOutRef>HW Primary Supply</FluidSegOutRef>
        <EntTempDsgn>130</EntTempDsgn>
        <LvgTempDsgn>180</LvgTempDsgn>
        <CapRtd>1.7e+006</CapRtd>
        <ThrmlEff>0.82</ThrmlEff>
        <HIR_fPLRCrvRef>BlrHWBlrFIRRatio_fQRatio</HIR_fPLRCrvRef>
        <UnldRatMin>0.25</UnldRatMin>
        <WtrFlowCap>84.9677</WtrFlowCap>
      </Blr>
    </FluidSys>
    <FluidSys>
      <Name>SHWSys1</Name>
      <Type>ServiceHotWater</Type>
      <HVACAutoSizing>0</HVACAutoSizing>
      <AvailSchRef>On</AvailSchRef>
      <DsgnSupWtrTemp>120</DsgnSupWtrTemp>
      <DsgnSupWtrDelT>70</DsgnSupWtrDelT>
      <TempCtrl>Fixed</TempCtrl>
      <FixedSupTemp>120</FixedSupTemp>
      <FluidSeg>
        <Name>SHWSys1 MuniInlet</Name>
        <Type>MakeupFluid</Type>
        <Src>MunicipalWater</Src>
        <WtrMnTempSchRef>WaterMainCZ12</WtrMnTempSchRef>
      </FluidSeg>
      <FluidSeg>
        <Name>SHWSys1 Supply</Name>
        <Type>PrimarySupply</Type>
        <Src>NoExternalSource</Src>
      </FluidSeg>
      <WtrHtr>
        <Name>WaterHeater 1</Name>
        <Type>Storage</Type>
        <FluidSegOutRef>SHWSys1 Supply</FluidSegOutRef>
        <FluidSegMakeupRef>SHWSys1 MuniInlet</FluidSegMakeupRef>
        <StorCap>200</StorCap>
        <ThrmlEff>0.8</ThrmlEff>
        <HIR_fPLRCrvRef>WtHtrStorFIRRatio_fQRatio</HIR_fPLRCrvRef>
        <WtrHtrTempSetptSchRef>OfficeWtrHtrSetPt</WtrHtrTempSetptSchRef>
        <FuelSrc>NaturalGas</FuelSrc>
        <OffCycleFuelSrc>NaturalGas</OffCycleFuelSrc>
        <OffCyclePrstcLoss>0</OffCyclePrstcLoss>
        <OnCycleFuelSrc>NaturalGas</OnCycleFuelSrc>
        <OnCyclePrstcLoss>0</OnCyclePrstcLoss>
        <CapRtd>80000</CapRtd>
        <MaxTempLimit>180</MaxTempLimit>
        <CtrlType>Cycle</CtrlType>
      </WtrHtr>
    </FluidSys>
    <Hol>
      <Name>New Year's Day</Name>
      <SpecMthd>Date</SpecMthd>
      <Month>January</Month>
      <Day>1</Day>
    </Hol>
    <Hol>
      <Name>Martin Luther King Day</Name>
      <SpecMthd>Third</SpecMthd>
      <DayOfWeek>Monday</DayOfWeek>
      <Month>January</Month>
    </Hol>
    <Hol>
      <Name>Presidents Day</Name>
      <SpecMthd>Third</SpecMthd>
      <DayOfWeek>Monday</DayOfWeek>
      <Month>February</Month>
    </Hol>
    <Hol>
      <Name>Memorial Day</Name>
      <SpecMthd>Last</SpecMthd>
      <DayOfWeek>Monday</DayOfWeek>
      <Month>May</Month>
    </Hol>
    <Hol>
      <Name>Independence Day</Name>
      <SpecMthd>Date</SpecMthd>
      <Month>July</Month>
      <Day>4</Day>
    </Hol>
    <Hol>
      <Name>Labor Day</Name>
      <SpecMthd>First</SpecMthd>
      <DayOfWeek>Monday</DayOfWeek>
      <Month>September</Month>
    </Hol>
    <Hol>
      <Name>Columbus Day</Name>
      <SpecMthd>Second</SpecMthd>
      <DayOfWeek>Monday</DayOfWeek>
      <Month>October</Month>
    </Hol>
    <Hol>
      <Name>Veterans Day</Name>
      <SpecMthd>Date</SpecMthd>
      <Month>November</Month>
      <Day>11</Day>
    </Hol>
    <Hol>
      <Name>Thanksgiving Day</Name>
      <SpecMthd>Fourth</SpecMthd>
      <DayOfWeek>Thursday</DayOfWeek>
      <Month>November</Month>
    </Hol>
    <Hol>
      <Name>Christmas Day</Name>
      <SpecMthd>Date</SpecMthd>
      <Month>December</Month>
      <Day>25</Day>
    </Hol>
    <Sch>
      <Name>OfficeOccupancy</Name>
      <Type>Fraction</Type>
      <EndMonth index="0">12</EndMonth>
      <EndDay index="0">31</EndDay>
      <SchWeekRef index="0">OfficeOccupancyWk</SchWeekRef>
    </Sch>
    <SchWeek>
      <Name>OfficeOccupancyWk</Name>
      <Type>Fraction</Type>
      <SchDaySunRef>OfficeOccupancySun</SchDaySunRef>
      <SchDayMonRef>OfficeOccupancyWD</SchDayMonRef>
      <SchDayTueRef>OfficeOccupancyWD</SchDayTueRef>
      <SchDayWedRef>OfficeOccupancyWD</SchDayWedRef>
      <SchDayThuRef>OfficeOccupancyWD</SchDayThuRef>
      <SchDayFriRef>OfficeOccupancyWD</SchDayFriRef>
      <SchDaySatRef>OfficeOccupancySat</SchDaySatRef>
      <SchDayHolRef>OfficeOccupancySun</SchDayHolRef>
      <SchDayClgDDRef>OnDay</SchDayClgDDRef>
      <SchDayHtgDDRef>OffDay</SchDayHtgDDRef>
    </SchWeek>
    <SchDay>
      <Name>OfficeOccupancySun</Name>
      <Type>Fraction</Type>
      <Hr index="0">0</Hr>
      <Hr index="1">0</Hr>
      <Hr index="2">0</Hr>
      <Hr index="3">0</Hr>
      <Hr index="4">0</Hr>
      <Hr index="5">0</Hr>
      <Hr index="6">0.05</Hr>
      <Hr index="7">0.05</Hr>
      <Hr index="8">0.05</Hr>
      <Hr index="9">0.05</Hr>
      <Hr index="10">0.05</Hr>
      <Hr index="11">0.05</Hr>
      <Hr index="12">0.05</Hr>
      <Hr index="13">0.05</Hr>
      <Hr index="14">0.05</Hr>
      <Hr index="15">0.05</Hr>
      <Hr index="16">0.05</Hr>
      <Hr index="17">0.05</Hr>
      <Hr index="18">0</Hr>
      <Hr index="19">0</Hr>
      <Hr index="20">0</Hr>
      <Hr index="21">0</Hr>
      <Hr index="22">0</Hr>
      <Hr index="23">0</Hr>
    </SchDay>
    <SchDay>
      <Name>OfficeOccupancyWD</Name>
      <Type>Fraction</Type>
      <Hr index="0">0</Hr>
      <Hr index="1">0</Hr>
      <Hr index="2">0</Hr>
      <Hr index="3">0</Hr>
      <Hr index="4">0</Hr>
      <Hr index="5">0</Hr>
      <Hr index="6">0.1</Hr>
      <Hr index="7">0.2</Hr>
      <Hr index="8">0.95</Hr>
      <Hr index="9">0.95</Hr>
      <Hr index="10">0.95</Hr>
      <Hr index="11">0.95</Hr>
      <Hr index="12">0.5</Hr>
      <Hr index="13">0.95</Hr>
      <Hr index="14">0.95</Hr>
      <Hr index="15">0.95</Hr>
      <Hr index="16">0.95</Hr>
      <Hr index="17">0.3</Hr>
      <Hr index="18">0.1</Hr>
      <Hr index="19">0.1</Hr>
      <Hr index="20">0.1</Hr>
      <Hr index="21">0.1</Hr>
      <Hr index="22">0.05</Hr>
      <Hr index="23">0.05</Hr>
    </SchDay>
    <SchDay>
      <Name>OfficeOccupancySat</Name>
      <Type>Fraction</Type>
      <Hr index="0">0</Hr>
      <Hr index="1">0</Hr>
      <Hr index="2">0</Hr>
      <Hr index="3">0</Hr>
      <Hr index="4">0</Hr>
      <Hr index="5">0</Hr>
      <Hr index="6">0.1</Hr>
      <Hr index="7">0.1</Hr>
      <Hr index="8">0.3</Hr>
      <Hr index="9">0.3</Hr>
      <Hr index="10">0.3</Hr>
      <Hr index="11">0.3</Hr>
      <Hr index="12">0.1</Hr>
      <Hr index="13">0.1</Hr>
      <Hr index="14">0.1</Hr>
      <Hr index="15">0.1</Hr>
      <Hr index="16">0.1</Hr>
      <Hr index="17">0.05</Hr>
      <Hr index="18">0.05</Hr>
      <Hr index="19">0</Hr>
      <Hr index="20">0</Hr>
      <Hr index="21">0</Hr>
      <Hr index="22">0</Hr>
      <Hr index="23">0</Hr>
    </SchDay>
    <SchDay>
      <Name>OffDay</Name>
      <Type>Fraction</Type>
      <Hr index="0">0</Hr>
      <Hr index="1">0</Hr>
      <Hr index="2">0</Hr>
      <Hr index="3">0</Hr>
      <Hr index="4">0</Hr>
      <Hr index="5">0</Hr>
      <Hr index="6">0</Hr>
      <Hr index="7">0</Hr>
      <Hr index="8">0</Hr>
      <Hr index="9">0</Hr>
      <Hr index="10">0</Hr>
      <Hr index="11">0</Hr>
      <Hr index="12">0</Hr>
      <Hr index="13">0</Hr>
      <Hr index="14">0</Hr>
      <Hr index="15">0</Hr>
      <Hr index="16">0</Hr>
      <Hr index="17">0</Hr>
      <Hr index="18">0</Hr>
      <Hr index="19">0</Hr>
      <Hr index="20">0</Hr>
      <Hr index="21">0</Hr>
      <Hr index="22">0</Hr>
      <Hr index="23">0</Hr>
    </SchDay>
    <Sch>
      <Name>OfficeReceptacle</Name>
      <Type>Fraction</Type>
      <EndMonth index="0">12</EndMonth>
      <EndDay index="0">31</EndDay>
      <SchWeekRef index="0">OfficeReceptacleWk</SchWeekRef>
    </Sch>
    <SchWeek>
      <Name>OfficeReceptacleWk</Name>
      <Type>Fraction</Type>
      <SchDaySunRef>OfficeReceptacleSun</SchDaySunRef>
      <SchDayMonRef>OfficeReceptacleWD</SchDayMonRef>
      <SchDayTueRef>OfficeReceptacleWD</SchDayTueRef>
      <SchDayWedRef>OfficeReceptacleWD</SchDayWedRef>
      <SchDayThuRef>OfficeReceptacleWD</SchDayThuRef>
      <SchDayFriRef>OfficeReceptacleWD</SchDayFriRef>
      <SchDaySatRef>OfficeReceptacleSat</SchDaySatRef>
      <SchDayHolRef>OfficeReceptacleSun</SchDayHolRef>
      <SchDayClgDDRef>OnDay</SchDayClgDDRef>
      <SchDayHtgDDRef>OffDay</SchDayHtgDDRef>
    </SchWeek>
    <SchDay>
      <Name>OfficeReceptacleSun</Name>
      <Type>Fraction</Type>
      <Hr index="0">0.05</Hr>
      <Hr index="1">0.05</Hr>
      <Hr index="2">0.05</Hr>
      <Hr index="3">0.05</Hr>
      <Hr index="4">0.05</Hr>
      <Hr index="5">0.05</Hr>
      <Hr index="6">0.05</Hr>
      <Hr index="7">0.05</Hr>
      <Hr index="8">0.05</Hr>
      <Hr index="9">0.05</Hr>
      <Hr index="10">0.05</Hr>
      <Hr index="11">0.05</Hr>
      <Hr index="12">0.05</Hr>
      <Hr index="13">0.05</Hr>
      <Hr index="14">0.05</Hr>
      <Hr index="15">0.05</Hr>
      <Hr index="16">0.05</Hr>
      <Hr index="17">0.05</Hr>
      <Hr index="18">0.05</Hr>
      <Hr index="19">0.05</Hr>
      <Hr index="20">0.05</Hr>
      <Hr index="21">0.05</Hr>
      <Hr index="22">0.05</Hr>
      <Hr index="23">0.05</Hr>
    </SchDay>
    <SchDay>
      <Name>OfficeReceptacleWD</Name>
      <Type>Fraction</Type>
      <Hr index="0">0.05</Hr>
      <Hr index="1">0.05</Hr>
      <Hr index="2">0.05</Hr>
      <Hr index="3">0.05</Hr>
      <Hr index="4">0.05</Hr>
      <Hr index="5">0.1</Hr>
      <Hr index="6">0.1</Hr>
      <Hr index="7">0.3</Hr>
      <Hr index="8">0.9</Hr>
      <Hr index="9">0.9</Hr>
      <Hr index="10">0.9</Hr>
      <Hr index="11">0.9</Hr>
      <Hr index="12">0.9</Hr>
      <Hr index="13">0.9</Hr>
      <Hr index="14">0.9</Hr>
      <Hr index="15">0.9</Hr>
      <Hr index="16">0.9</Hr>
      <Hr index="17">0.5</Hr>
      <Hr index="18">0.3</Hr>
      <Hr index="19">0.3</Hr>
      <Hr index="20">0.2</Hr>
      <Hr index="21">0.2</Hr>
      <Hr index="22">0.1</Hr>
      <Hr index="23">0.05</Hr>
    </SchDay>
    <SchDay>
      <Name>OfficeReceptacleSat</Name>
      <Type>Fraction</Type>
      <Hr index="0">0.05</Hr>
      <Hr index="1">0.05</Hr>
      <Hr index="2">0.05</Hr>
      <Hr index="3">0.05</Hr>
      <Hr index="4">0.05</Hr>
      <Hr index="5">0.05</Hr>
      <Hr index="6">0.1</Hr>
      <Hr index="7">0.1</Hr>
      <Hr index="8">0.3</Hr>
      <Hr index="9">0.3</Hr>
      <Hr index="10">0.3</Hr>
      <Hr index="11">0.3</Hr>
      <Hr index="12">0.15</Hr>
      <Hr index="13">0.15</Hr>
      <Hr index="14">0.15</Hr>
      <Hr index="15">0.15</Hr>
      <Hr index="16">0.15</Hr>
      <Hr index="17">0.05</Hr>
      <Hr index="18">0.05</Hr>
      <Hr index="19">0.05</Hr>
      <Hr index="20">0.05</Hr>
      <Hr index="21">0.05</Hr>
      <Hr index="22">0.05</Hr>
      <Hr index="23">0.05</Hr>
    </SchDay>
    <Sch>
      <Name>OfficeInfiltration</Name>
      <Type>Fraction</Type>
      <EndMonth index="0">12</EndMonth>
      <EndDay index="0">31</EndDay>
      <SchWeekRef index="0">OfficeInfiltrationWk</SchWeekRef>
    </Sch>
    <SchWeek>
      <Name>OfficeInfiltrationWk</Name>
      <Type>Fraction</Type>
      <SchDaySunRef>OfficeInfiltrationSun-2</SchDaySunRef>
      <SchDayMonRef>OfficeInfiltrationWD-2</SchDayMonRef>
      <SchDayTueRef>OfficeInfiltrationWD-2</SchDayTueRef>
      <SchDayWedRef>OfficeInfiltrationWD-2</SchDayWedRef>
      <SchDayThuRef>OfficeInfiltrationWD-2</SchDayThuRef>
      <SchDayFriRef>OfficeInfiltrationWD-2</SchDayFriRef>
      <SchDaySatRef>OfficeInfiltrationSat-2</SchDaySatRef>
      <SchDayHolRef>OfficeInfiltrationSun-2</SchDayHolRef>
      <SchDayClgDDRef>OfficeInfiltrationWD-2</SchDayClgDDRef>
      <SchDayHtgDDRef>OfficeInfiltrationWD-2</SchDayHtgDDRef>
    </SchWeek>
    <SchDay>
      <Name>OfficeInfiltrationSun-2</Name>
      <Type>Fraction</Type>
      <Hr index="0">1</Hr>
      <Hr index="1">1</Hr>
      <Hr index="2">1</Hr>
      <Hr index="3">1</Hr>
      <Hr index="4">1</Hr>
      <Hr index="5">0.25</Hr>
      <Hr index="6">0.25</Hr>
      <Hr index="7">0.25</Hr>
      <Hr index="8">0.25</Hr>
      <Hr index="9">0.25</Hr>
      <Hr index="10">0.25</Hr>
      <Hr index="11">0.25</Hr>
      <Hr index="12">0.25</Hr>
      <Hr index="13">0.25</Hr>
      <Hr index="14">0.25</Hr>
      <Hr index="15">0.25</Hr>
      <Hr index="16">0.25</Hr>
      <Hr index="17">0.25</Hr>
      <Hr index="18">1</Hr>
      <Hr index="19">1</Hr>
      <Hr index="20">1</Hr>
      <Hr index="21">1</Hr>
      <Hr index="22">1</Hr>
      <Hr index="23">1</Hr>
    </SchDay>
    <SchDay>
      <Name>OfficeInfiltrationWD-2</Name>
      <Type>Fraction</Type>
      <Hr index="0">1</Hr>
      <Hr index="1">1</Hr>
      <Hr index="2">1</Hr>
      <Hr index="3">1</Hr>
      <Hr index="4">1</Hr>
      <Hr index="5">0.25</Hr>
      <Hr index="6">0.25</Hr>
      <Hr index="7">0.25</Hr>
      <Hr index="8">0.25</Hr>
      <Hr index="9">0.25</Hr>
      <Hr index="10">0.25</Hr>
      <Hr index="11">0.25</Hr>
      <Hr index="12">0.25</Hr>
      <Hr index="13">0.25</Hr>
      <Hr index="14">0.25</Hr>
      <Hr index="15">0.25</Hr>
      <Hr index="16">0.25</Hr>
      <Hr index="17">0.25</Hr>
      <Hr index="18">0.25</Hr>
      <Hr index="19">0.25</Hr>
      <Hr index="20">0.25</Hr>
      <Hr index="21">0.25</Hr>
      <Hr index="22">0.25</Hr>
      <Hr index="23">0.25</Hr>
    </SchDay>
    <SchDay>
      <Name>OfficeInfiltrationSat-2</Name>
      <Type>Fraction</Type>
      <Hr index="0">1</Hr>
      <Hr index="1">1</Hr>
      <Hr index="2">1</Hr>
      <Hr index="3">1</Hr>
      <Hr index="4">1</Hr>
      <Hr index="5">0.25</Hr>
      <Hr index="6">0.25</Hr>
      <Hr index="7">0.25</Hr>
      <Hr index="8">0.25</Hr>
      <Hr index="9">0.25</Hr>
      <Hr index="10">0.25</Hr>
      <Hr index="11">0.25</Hr>
      <Hr index="12">0.25</Hr>
      <Hr index="13">0.25</Hr>
      <Hr index="14">0.25</Hr>
      <Hr index="15">0.25</Hr>
      <Hr index="16">0.25</Hr>
      <Hr index="17">0.25</Hr>
      <Hr index="18">0.25</Hr>
      <Hr index="19">1</Hr>
      <Hr index="20">1</Hr>
      <Hr index="21">1</Hr>
      <Hr index="22">1</Hr>
      <Hr index="23">1</Hr>
    </SchDay>
    <Sch>
      <Name>OfficeLights</Name>
      <Type>Fraction</Type>
      <EndMonth index="0">12</EndMonth>
      <EndDay index="0">31</EndDay>
      <SchWeekRef index="0">OfficeLightsWk</SchWeekRef>
    </Sch>
    <SchWeek>
      <Name>OfficeLightsWk</Name>
      <Type>Fraction</Type>
      <SchDaySunRef>OfficeLightsSun</SchDaySunRef>
      <SchDayMonRef>OfficeLightsWD</SchDayMonRef>
      <SchDayTueRef>OfficeLightsWD</SchDayTueRef>
      <SchDayWedRef>OfficeLightsWD</SchDayWedRef>
      <SchDayThuRef>OfficeLightsWD</SchDayThuRef>
      <SchDayFriRef>OfficeLightsWD</SchDayFriRef>
      <SchDaySatRef>OfficeLightsSat</SchDaySatRef>
      <SchDayHolRef>OfficeLightsSun</SchDayHolRef>
      <SchDayClgDDRef>OnDay</SchDayClgDDRef>
      <SchDayHtgDDRef>OffDay</SchDayHtgDDRef>
    </SchWeek>
    <SchDay>
      <Name>OfficeLightsSun</Name>
      <Type>Fraction</Type>
      <Hr index="0">0.05</Hr>
      <Hr index="1">0.05</Hr>
      <Hr index="2">0.05</Hr>
      <Hr index="3">0.05</Hr>
      <Hr index="4">0.05</Hr>
      <Hr index="5">0.05</Hr>
      <Hr index="6">0.05</Hr>
      <Hr index="7">0.05</Hr>
      <Hr index="8">0.05</Hr>
      <Hr index="9">0.05</Hr>
      <Hr index="10">0.05</Hr>
      <Hr index="11">0.05</Hr>
      <Hr index="12">0.05</Hr>
      <Hr index="13">0.05</Hr>
      <Hr index="14">0.05</Hr>
      <Hr index="15">0.05</Hr>
      <Hr index="16">0.05</Hr>
      <Hr index="17">0.05</Hr>
      <Hr index="18">0.05</Hr>
      <Hr index="19">0.05</Hr>
      <Hr index="20">0.05</Hr>
      <Hr index="21">0.05</Hr>
      <Hr index="22">0.05</Hr>
      <Hr index="23">0.05</Hr>
    </SchDay>
    <SchDay>
      <Name>OfficeLightsWD</Name>
      <Type>Fraction</Type>
      <Hr index="0">0.05</Hr>
      <Hr index="1">0.05</Hr>
      <Hr index="2">0.05</Hr>
      <Hr index="3">0.05</Hr>
      <Hr index="4">0.05</Hr>
      <Hr index="5">0.1</Hr>
      <Hr index="6">0.1</Hr>
      <Hr index="7">0.3</Hr>
      <Hr index="8">0.65</Hr>
      <Hr index="9">0.65</Hr>
      <Hr index="10">0.65</Hr>
      <Hr index="11">0.65</Hr>
      <Hr index="12">0.65</Hr>
      <Hr index="13">0.65</Hr>
      <Hr index="14">0.65</Hr>
      <Hr index="15">0.65</Hr>
      <Hr index="16">0.65</Hr>
      <Hr index="17">0.35</Hr>
      <Hr index="18">0.3</Hr>
      <Hr index="19">0.3</Hr>
      <Hr index="20">0.2</Hr>
      <Hr index="21">0.2</Hr>
      <Hr index="22">0.1</Hr>
      <Hr index="23">0.05</Hr>
    </SchDay>
    <SchDay>
      <Name>OfficeLightsSat</Name>
      <Type>Fraction</Type>
      <Hr index="0">0.05</Hr>
      <Hr index="1">0.05</Hr>
      <Hr index="2">0.05</Hr>
      <Hr index="3">0.05</Hr>
      <Hr index="4">0.05</Hr>
      <Hr index="5">0.05</Hr>
      <Hr index="6">0.1</Hr>
      <Hr index="7">0.1</Hr>
      <Hr index="8">0.3</Hr>
      <Hr index="9">0.3</Hr>
      <Hr index="10">0.3</Hr>
      <Hr index="11">0.3</Hr>
      <Hr index="12">0.15</Hr>
      <Hr index="13">0.15</Hr>
      <Hr index="14">0.15</Hr>
      <Hr index="15">0.15</Hr>
      <Hr index="16">0.15</Hr>
      <Hr index="17">0.05</Hr>
      <Hr index="18">0.05</Hr>
      <Hr index="19">0.05</Hr>
      <Hr index="20">0.05</Hr>
      <Hr index="21">0.05</Hr>
      <Hr index="22">0.05</Hr>
      <Hr index="23">0.05</Hr>
    </SchDay>
    <Sch>
      <Name>OfficeClgSetPt</Name>
      <Type>Temperature</Type>
      <EndMonth index="0">12</EndMonth>
      <EndDay index="0">31</EndDay>
      <SchWeekRef index="0">OfficeClgSetPtWk</SchWeekRef>
    </Sch>
    <SchWeek>
      <Name>OfficeClgSetPtWk</Name>
      <Type>Temperature</Type>
      <SchDaySunRef>OfficeClgSetPtSun</SchDaySunRef>
      <SchDayMonRef>OfficeClgSetPtWD-2</SchDayMonRef>
      <SchDayTueRef>OfficeClgSetPtWD-2</SchDayTueRef>
      <SchDayWedRef>OfficeClgSetPtWD-2</SchDayWedRef>
      <SchDayThuRef>OfficeClgSetPtWD-2</SchDayThuRef>
      <SchDayFriRef>OfficeClgSetPtWD-2</SchDayFriRef>
      <SchDaySatRef>OfficeClgSetPtSat-2</SchDaySatRef>
      <SchDayHolRef>OfficeClgSetPtSun</SchDayHolRef>
      <SchDayClgDDRef>OfficeClgSetPtWD-2</SchDayClgDDRef>
      <SchDayHtgDDRef>OfficeClgSetPtWD-2</SchDayHtgDDRef>
    </SchWeek>
    <SchDay>
      <Name>OfficeClgSetPtWD-2</Name>
      <Type>Temperature</Type>
      <Hr index="0">85</Hr>
      <Hr index="1">85</Hr>
      <Hr index="2">85</Hr>
      <Hr index="3">85</Hr>
      <Hr index="4">85</Hr>
      <Hr index="5">75</Hr>
      <Hr index="6">75</Hr>
      <Hr index="7">75</Hr>
      <Hr index="8">75</Hr>
      <Hr index="9">75</Hr>
      <Hr index="10">75</Hr>
      <Hr index="11">75</Hr>
      <Hr index="12">75</Hr>
      <Hr index="13">75</Hr>
      <Hr index="14">75</Hr>
      <Hr index="15">75</Hr>
      <Hr index="16">75</Hr>
      <Hr index="17">75</Hr>
      <Hr index="18">75</Hr>
      <Hr index="19">75</Hr>
      <Hr index="20">75</Hr>
      <Hr index="21">75</Hr>
      <Hr index="22">75</Hr>
      <Hr index="23">75</Hr>
    </SchDay>
    <SchDay>
      <Name>OfficeClgSetPtSat-2</Name>
      <Type>Temperature</Type>
      <Hr index="0">85</Hr>
      <Hr index="1">85</Hr>
      <Hr index="2">85</Hr>
      <Hr index="3">85</Hr>
      <Hr index="4">85</Hr>
      <Hr index="5">75</Hr>
      <Hr index="6">75</Hr>
      <Hr index="7">75</Hr>
      <Hr index="8">75</Hr>
      <Hr index="9">75</Hr>
      <Hr index="10">75</Hr>
      <Hr index="11">75</Hr>
      <Hr index="12">75</Hr>
      <Hr index="13">75</Hr>
      <Hr index="14">75</Hr>
      <Hr index="15">75</Hr>
      <Hr index="16">75</Hr>
      <Hr index="17">75</Hr>
      <Hr index="18">75</Hr>
      <Hr index="19">85</Hr>
      <Hr index="20">85</Hr>
      <Hr index="21">85</Hr>
      <Hr index="22">85</Hr>
      <Hr index="23">85</Hr>
    </SchDay>
    <Sch>
      <Name>OfficeHtgSetPt</Name>
      <Type>Temperature</Type>
      <EndMonth index="0">12</EndMonth>
      <EndDay index="0">31</EndDay>
      <SchWeekRef index="0">OfficeHtgSetPtWk</SchWeekRef>
    </Sch>
    <SchWeek>
      <Name>OfficeHtgSetPtWk</Name>
      <Type>Temperature</Type>
      <SchDaySunRef>OfficeHtgSetPtSun</SchDaySunRef>
      <SchDayMonRef>OfficeHtgSetPtWD-2</SchDayMonRef>
      <SchDayTueRef>OfficeHtgSetPtWD-2</SchDayTueRef>
      <SchDayWedRef>OfficeHtgSetPtWD-2</SchDayWedRef>
      <SchDayThuRef>OfficeHtgSetPtWD-2</SchDayThuRef>
      <SchDayFriRef>OfficeHtgSetPtWD-2</SchDayFriRef>
      <SchDaySatRef>OfficeHtgSetPtSat-2</SchDaySatRef>
      <SchDayHolRef>OfficeHtgSetPtSun</SchDayHolRef>
      <SchDayClgDDRef>OfficeHtgSetPtWD-2</SchDayClgDDRef>
      <SchDayHtgDDRef>OfficeHtgSetPtWD-2</SchDayHtgDDRef>
    </SchWeek>
    <SchDay>
      <Name>OfficeHtgSetPtWD-2</Name>
      <Type>Temperature</Type>
      <Hr index="0">60</Hr>
      <Hr index="1">60</Hr>
      <Hr index="2">60</Hr>
      <Hr index="3">60</Hr>
      <Hr index="4">60</Hr>
      <Hr index="5">70</Hr>
      <Hr index="6">70</Hr>
      <Hr index="7">70</Hr>
      <Hr index="8">70</Hr>
      <Hr index="9">70</Hr>
      <Hr index="10">70</Hr>
      <Hr index="11">70</Hr>
      <Hr index="12">70</Hr>
      <Hr index="13">70</Hr>
      <Hr index="14">70</Hr>
      <Hr index="15">70</Hr>
      <Hr index="16">70</Hr>
      <Hr index="17">70</Hr>
      <Hr index="18">70</Hr>
      <Hr index="19">70</Hr>
      <Hr index="20">70</Hr>
      <Hr index="21">70</Hr>
      <Hr index="22">70</Hr>
      <Hr index="23">70</Hr>
    </SchDay>
    <SchDay>
      <Name>OfficeHtgSetPtSat-2</Name>
      <Type>Temperature</Type>
      <Hr index="0">60</Hr>
      <Hr index="1">60</Hr>
      <Hr index="2">60</Hr>
      <Hr index="3">60</Hr>
      <Hr index="4">60</Hr>
      <Hr index="5">70</Hr>
      <Hr index="6">70</Hr>
      <Hr index="7">70</Hr>
      <Hr index="8">70</Hr>
      <Hr index="9">70</Hr>
      <Hr index="10">70</Hr>
      <Hr index="11">70</Hr>
      <Hr index="12">70</Hr>
      <Hr index="13">70</Hr>
      <Hr index="14">70</Hr>
      <Hr index="15">70</Hr>
      <Hr index="16">70</Hr>
      <Hr index="17">70</Hr>
      <Hr index="18">70</Hr>
      <Hr index="19">60</Hr>
      <Hr index="20">60</Hr>
      <Hr index="21">60</Hr>
      <Hr index="22">60</Hr>
      <Hr index="23">60</Hr>
    </SchDay>
    <Sch>
      <Name>OfficeHVACAvail</Name>
      <Type>OnOff</Type>
      <EndMonth index="0">12</EndMonth>
      <EndDay index="0">31</EndDay>
      <SchWeekRef index="0">OfficeHVACAvailWk</SchWeekRef>
    </Sch>
    <SchWeek>
      <Name>OfficeHVACAvailWk</Name>
      <Type>OnOff</Type>
      <SchDaySunRef>OfficeHVACAvailSun-2</SchDaySunRef>
      <SchDayMonRef>OfficeHVACAvailWD-2</SchDayMonRef>
      <SchDayTueRef>OfficeHVACAvailWD-2</SchDayTueRef>
      <SchDayWedRef>OfficeHVACAvailWD-2</SchDayWedRef>
      <SchDayThuRef>OfficeHVACAvailWD-2</SchDayThuRef>
      <SchDayFriRef>OfficeHVACAvailWD-2</SchDayFriRef>
      <SchDaySatRef>OfficeHVACAvailSat-2</SchDaySatRef>
      <SchDayHolRef>OfficeHVACAvailSun-2</SchDayHolRef>
      <SchDayClgDDRef>OnDay</SchDayClgDDRef>
      <SchDayHtgDDRef>OnDay</SchDayHtgDDRef>
    </SchWeek>
    <SchDay>
      <Name>OfficeHVACAvailSun-2</Name>
      <Type>OnOff</Type>
      <Hr index="0">0</Hr>
      <Hr index="1">0</Hr>
      <Hr index="2">0</Hr>
      <Hr index="3">0</Hr>
      <Hr index="4">0</Hr>
      <Hr index="5">1</Hr>
      <Hr index="6">1</Hr>
      <Hr index="7">1</Hr>
      <Hr index="8">1</Hr>
      <Hr index="9">1</Hr>
      <Hr index="10">1</Hr>
      <Hr index="11">1</Hr>
      <Hr index="12">1</Hr>
      <Hr index="13">1</Hr>
      <Hr index="14">1</Hr>
      <Hr index="15">1</Hr>
      <Hr index="16">1</Hr>
      <Hr index="17">1</Hr>
      <Hr index="18">0</Hr>
      <Hr index="19">0</Hr>
      <Hr index="20">0</Hr>
      <Hr index="21">0</Hr>
      <Hr index="22">0</Hr>
      <Hr index="23">0</Hr>
    </SchDay>
    <SchDay>
      <Name>OfficeHVACAvailWD-2</Name>
      <Type>OnOff</Type>
      <Hr index="0">0</Hr>
      <Hr index="1">0</Hr>
      <Hr index="2">0</Hr>
      <Hr index="3">0</Hr>
      <Hr index="4">0</Hr>
      <Hr index="5">1</Hr>
      <Hr index="6">1</Hr>
      <Hr index="7">1</Hr>
      <Hr index="8">1</Hr>
      <Hr index="9">1</Hr>
      <Hr index="10">1</Hr>
      <Hr index="11">1</Hr>
      <Hr index="12">1</Hr>
      <Hr index="13">1</Hr>
      <Hr index="14">1</Hr>
      <Hr index="15">1</Hr>
      <Hr index="16">1</Hr>
      <Hr index="17">1</Hr>
      <Hr index="18">1</Hr>
      <Hr index="19">1</Hr>
      <Hr index="20">1</Hr>
      <Hr index="21">1</Hr>
      <Hr index="22">1</Hr>
      <Hr index="23">1</Hr>
    </SchDay>
    <SchDay>
      <Name>OfficeHVACAvailSat-2</Name>
      <Type>OnOff</Type>
      <Hr index="0">0</Hr>
      <Hr index="1">0</Hr>
      <Hr index="2">0</Hr>
      <Hr index="3">0</Hr>
      <Hr index="4">0</Hr>
      <Hr index="5">1</Hr>
      <Hr index="6">1</Hr>
      <Hr index="7">1</Hr>
      <Hr index="8">1</Hr>
      <Hr index="9">1</Hr>
      <Hr index="10">1</Hr>
      <Hr index="11">1</Hr>
      <Hr index="12">1</Hr>
      <Hr index="13">1</Hr>
      <Hr index="14">1</Hr>
      <Hr index="15">1</Hr>
      <Hr index="16">1</Hr>
      <Hr index="17">1</Hr>
      <Hr index="18">1</Hr>
      <Hr index="19">0</Hr>
      <Hr index="20">0</Hr>
      <Hr index="21">0</Hr>
      <Hr index="22">0</Hr>
      <Hr index="23">0</Hr>
    </SchDay>
    <CrvDblQuad>
      <Name>CoilClgDXQRatio_fTwbToadbSI</Name>
      <Coef1>0.86779</Coef1>
      <Coef2>0.014245</Coef2>
      <Coef3>0.000554</Coef3>
      <Coef4>-0.007569</Coef4>
      <Coef5>3.2e-005</Coef5>
      <Coef6>-0.000191</Coef6>
    </CrvDblQuad>
    <CrvQuad>
      <Name>CoilClgDXSnglQRatio_fCFMRatio</Name>
      <Coef1>0.8</Coef1>
      <Coef2>0.2</Coef2>
      <Coef3>0</Coef3>
      <MaxVar1>1.5</MaxVar1>
      <MinVar1>0.5</MinVar1>
    </CrvQuad>
    <CrvDblQuad>
      <Name>CoilClgDXEIRRatio_fTwbToadbSI</Name>
      <Coef1>0.116709</Coef1>
      <Coef2>0.028458</Coef2>
      <Coef3>-0.000411</Coef3>
      <Coef4>0.021422</Coef4>
      <Coef5>0.000162</Coef5>
      <Coef6>-0.00068</Coef6>
    </CrvDblQuad>
    <CrvCubic>
      <Name>CoilClgDXEIRRatio_fQRatio</Name>
      <Coef1>0</Coef1>
      <Coef2>5.1091</Coef2>
      <Coef3>-8.5515</Coef3>
      <Coef4>4.4744</Coef4>
    </CrvCubic>
    <CrvQuad>
      <Name>CoilClgDXSnglEIRRatio_fCFMRatio</Name>
      <Coef1>1.156</Coef1>
      <Coef2>-0.1816</Coef2>
      <Coef3>0.0256</Coef3>
      <MaxVar1>1.5</MaxVar1>
      <MinVar1>0.5</MinVar1>
    </CrvQuad>
    <CrvCubic>
      <Name>FanVSDPwrRatio_fCFMRatio</Name>
      <Coef1>0.070429</Coef1>
      <Coef2>0.38533</Coef2>
      <Coef3>-0.460864</Coef3>
      <Coef4>1.0092</Coef4>
      <MaxOut>1</MaxOut>
      <MaxVar1>1</MaxVar1>
      <MinOut>0.1</MinOut>
      <MinVar1>0.08</MinVar1>
    </CrvCubic>
    <Sch>
      <Name>OfficeServiceHotWater</Name>
      <Type>Fraction</Type>
      <EndMonth index="0">12</EndMonth>
      <EndDay index="0">31</EndDay>
      <SchWeekRef index="0">OfficeServiceHotWaterWk</SchWeekRef>
    </Sch>
    <SchWeek>
      <Name>OfficeServiceHotWaterWk</Name>
      <Type>Fraction</Type>
      <SchDaySunRef>OfficeServiceHotWaterSun</SchDaySunRef>
      <SchDayMonRef>OfficeServiceHotWaterWD</SchDayMonRef>
      <SchDayTueRef>OfficeServiceHotWaterWD</SchDayTueRef>
      <SchDayWedRef>OfficeServiceHotWaterWD</SchDayWedRef>
      <SchDayThuRef>OfficeServiceHotWaterWD</SchDayThuRef>
      <SchDayFriRef>OfficeServiceHotWaterWD</SchDayFriRef>
      <SchDaySatRef>OfficeServiceHotWaterSat</SchDaySatRef>
      <SchDayHolRef>OfficeServiceHotWaterSun</SchDayHolRef>
      <SchDayClgDDRef>OnDay</SchDayClgDDRef>
      <SchDayHtgDDRef>OffDay</SchDayHtgDDRef>
    </SchWeek>
    <SchDay>
      <Name>OfficeServiceHotWaterSun</Name>
      <Type>Fraction</Type>
      <Hr index="0">0.04</Hr>
      <Hr index="1">0.04</Hr>
      <Hr index="2">0.04</Hr>
      <Hr index="3">0.04</Hr>
      <Hr index="4">0.04</Hr>
      <Hr index="5">0.07</Hr>
      <Hr index="6">0.04</Hr>
      <Hr index="7">0.04</Hr>
      <Hr index="8">0.04</Hr>
      <Hr index="9">0.04</Hr>
      <Hr index="10">0.04</Hr>
      <Hr index="11">0.06</Hr>
      <Hr index="12">0.06</Hr>
      <Hr index="13">0.09</Hr>
      <Hr index="14">0.06</Hr>
      <Hr index="15">0.04</Hr>
      <Hr index="16">0.04</Hr>
      <Hr index="17">0.04</Hr>
      <Hr index="18">0.04</Hr>
      <Hr index="19">0.04</Hr>
      <Hr index="20">0.04</Hr>
      <Hr index="21">0.07</Hr>
      <Hr index="22">0.04</Hr>
      <Hr index="23">0.04</Hr>
    </SchDay>
    <SchDay>
      <Name>OfficeServiceHotWaterWD</Name>
      <Type>Fraction</Type>
      <Hr index="0">0.05</Hr>
      <Hr index="1">0.05</Hr>
      <Hr index="2">0.05</Hr>
      <Hr index="3">0.05</Hr>
      <Hr index="4">0.05</Hr>
      <Hr index="5">0.08</Hr>
      <Hr index="6">0.07</Hr>
      <Hr index="7">0.19</Hr>
      <Hr index="8">0.35</Hr>
      <Hr index="9">0.38</Hr>
      <Hr index="10">0.39</Hr>
      <Hr index="11">0.47</Hr>
      <Hr index="12">0.57</Hr>
      <Hr index="13">0.54</Hr>
      <Hr index="14">0.34</Hr>
      <Hr index="15">0.33</Hr>
      <Hr index="16">0.44</Hr>
      <Hr index="17">0.26</Hr>
      <Hr index="18">0.21</Hr>
      <Hr index="19">0.15</Hr>
      <Hr index="20">0.17</Hr>
      <Hr index="21">0.08</Hr>
      <Hr index="22">0.05</Hr>
      <Hr index="23">0.05</Hr>
    </SchDay>
    <SchDay>
      <Name>OfficeServiceHotWaterSat</Name>
      <Type>Fraction</Type>
      <Hr index="0">0.05</Hr>
      <Hr index="1">0.05</Hr>
      <Hr index="2">0.05</Hr>
      <Hr index="3">0.05</Hr>
      <Hr index="4">0.05</Hr>
      <Hr index="5">0.08</Hr>
      <Hr index="6">0.07</Hr>
      <Hr index="7">0.11</Hr>
      <Hr index="8">0.15</Hr>
      <Hr index="9">0.21</Hr>
      <Hr index="10">0.19</Hr>
      <Hr index="11">0.23</Hr>
      <Hr index="12">0.2</Hr>
      <Hr index="13">0.19</Hr>
      <Hr index="14">0.15</Hr>
      <Hr index="15">0.12</Hr>
      <Hr index="16">0.14</Hr>
      <Hr index="17">0.07</Hr>
      <Hr index="18">0.07</Hr>
      <Hr index="19">0.07</Hr>
      <Hr index="20">0.07</Hr>
      <Hr index="21">0.09</Hr>
      <Hr index="22">0.05</Hr>
      <Hr index="23">0.05</Hr>
    </SchDay>
    <Sch>
      <Name>WaterMainCZ12</Name>
      <Type>Temperature</Type>
      <EndMonth index="0">1</EndMonth>
      <EndMonth index="1">2</EndMonth>
      <EndMonth index="2">3</EndMonth>
      <EndMonth index="3">4</EndMonth>
      <EndMonth index="4">5</EndMonth>
      <EndMonth index="5">6</EndMonth>
      <EndMonth index="6">7</EndMonth>
      <EndMonth index="7">8</EndMonth>
      <EndMonth index="8">9</EndMonth>
      <EndMonth index="9">10</EndMonth>
      <EndMonth index="10">11</EndMonth>
      <EndMonth index="11">12</EndMonth>
      <EndDay index="0">31</EndDay>
      <EndDay index="1">28</EndDay>
      <EndDay index="2">31</EndDay>
      <EndDay index="3">30</EndDay>
      <EndDay index="4">31</EndDay>
      <EndDay index="5">30</EndDay>
      <EndDay index="6">31</EndDay>
      <EndDay index="7">31</EndDay>
      <EndDay index="8">30</EndDay>
      <EndDay index="9">31</EndDay>
      <EndDay index="10">30</EndDay>
      <EndDay index="11">31</EndDay>
      <SchWeekRef index="0">WaterMainCZ12JanWk</SchWeekRef>
      <SchWeekRef index="1">WaterMainCZ12FebWk</SchWeekRef>
      <SchWeekRef index="2">WaterMainCZ12MarWk</SchWeekRef>
      <SchWeekRef index="3">WaterMainCZ12AprWk</SchWeekRef>
      <SchWeekRef index="4">WaterMainCZ12MayWk</SchWeekRef>
      <SchWeekRef index="5">WaterMainCZ12JunWk</SchWeekRef>
      <SchWeekRef index="6">WaterMainCZ12JulWk</SchWeekRef>
      <SchWeekRef index="7">WaterMainCZ12AugWk</SchWeekRef>
      <SchWeekRef index="8">WaterMainCZ12SepWk</SchWeekRef>
      <SchWeekRef index="9">WaterMainCZ12OctWk</SchWeekRef>
      <SchWeekRef index="10">WaterMainCZ12NovWk</SchWeekRef>
      <SchWeekRef index="11">WaterMainCZ12DecWk</SchWeekRef>
    </Sch>
    <SchWeek>
      <Name>WaterMainCZ12JanWk</Name>
      <Type>Temperature</Type>
      <SchDaySunRef>WaterMainCZ12Jan</SchDaySunRef>
      <SchDayMonRef>WaterMainCZ12Jan</SchDayMonRef>
      <SchDayTueRef>WaterMainCZ12Jan</SchDayTueRef>
      <SchDayWedRef>WaterMainCZ12Jan</SchDayWedRef>
      <SchDayThuRef>WaterMainCZ12Jan</SchDayThuRef>
      <SchDayFriRef>WaterMainCZ12Jan</SchDayFriRef>
      <SchDaySatRef>WaterMainCZ12Jan</SchDaySatRef>
      <SchDayHolRef>WaterMainCZ12Jan</SchDayHolRef>
      <SchDayClgDDRef>WaterMainCZ12Jan</SchDayClgDDRef>
      <SchDayHtgDDRef>WaterMainCZ12Jan</SchDayHtgDDRef>
    </SchWeek>
    <SchDay>
      <Name>WaterMainCZ12Jan</Name>
      <Type>Temperature</Type>
      <Hr index="0">51.4</Hr>
      <Hr index="1">51.4</Hr>
      <Hr index="2">51.4</Hr>
      <Hr index="3">51.4</Hr>
      <Hr index="4">51.4</Hr>
      <Hr index="5">51.4</Hr>
      <Hr index="6">51.4</Hr>
      <Hr index="7">51.4</Hr>
      <Hr index="8">51.4</Hr>
      <Hr index="9">51.4</Hr>
      <Hr index="10">51.4</Hr>
      <Hr index="11">51.4</Hr>
      <Hr index="12">51.4</Hr>
      <Hr index="13">51.4</Hr>
      <Hr index="14">51.4</Hr>
      <Hr index="15">51.4</Hr>
      <Hr index="16">51.4</Hr>
      <Hr index="17">51.4</Hr>
      <Hr index="18">51.4</Hr>
      <Hr index="19">51.4</Hr>
      <Hr index="20">51.4</Hr>
      <Hr index="21">51.4</Hr>
      <Hr index="22">51.4</Hr>
      <Hr index="23">51.4</Hr>
    </SchDay>
    <SchWeek>
      <Name>WaterMainCZ12FebWk</Name>
      <Type>Temperature</Type>
      <SchDaySunRef>WaterMainCZ12Feb</SchDaySunRef>
      <SchDayMonRef>WaterMainCZ12Feb</SchDayMonRef>
      <SchDayTueRef>WaterMainCZ12Feb</SchDayTueRef>
      <SchDayWedRef>WaterMainCZ12Feb</SchDayWedRef>
      <SchDayThuRef>WaterMainCZ12Feb</SchDayThuRef>
      <SchDayFriRef>WaterMainCZ12Feb</SchDayFriRef>
      <SchDaySatRef>WaterMainCZ12Feb</SchDaySatRef>
      <SchDayHolRef>WaterMainCZ12Feb</SchDayHolRef>
      <SchDayClgDDRef>WaterMainCZ12Feb</SchDayClgDDRef>
      <SchDayHtgDDRef>WaterMainCZ12Feb</SchDayHtgDDRef>
    </SchWeek>
    <SchDay>
      <Name>WaterMainCZ12Feb</Name>
      <Type>Temperature</Type>
      <Hr index="0">51.5</Hr>
      <Hr index="1">51.5</Hr>
      <Hr index="2">51.5</Hr>
      <Hr index="3">51.5</Hr>
      <Hr index="4">51.5</Hr>
      <Hr index="5">51.5</Hr>
      <Hr index="6">51.5</Hr>
      <Hr index="7">51.5</Hr>
      <Hr index="8">51.5</Hr>
      <Hr index="9">51.5</Hr>
      <Hr index="10">51.5</Hr>
      <Hr index="11">51.5</Hr>
      <Hr index="12">51.5</Hr>
      <Hr index="13">51.5</Hr>
      <Hr index="14">51.5</Hr>
      <Hr index="15">51.5</Hr>
      <Hr index="16">51.5</Hr>
      <Hr index="17">51.5</Hr>
      <Hr index="18">51.5</Hr>
      <Hr index="19">51.5</Hr>
      <Hr index="20">51.5</Hr>
      <Hr index="21">51.5</Hr>
      <Hr index="22">51.5</Hr>
      <Hr index="23">51.5</Hr>
    </SchDay>
    <SchWeek>
      <Name>WaterMainCZ12MarWk</Name>
      <Type>Temperature</Type>
      <SchDaySunRef>WaterMainCZ12Mar</SchDaySunRef>
      <SchDayMonRef>WaterMainCZ12Mar</SchDayMonRef>
      <SchDayTueRef>WaterMainCZ12Mar</SchDayTueRef>
      <SchDayWedRef>WaterMainCZ12Mar</SchDayWedRef>
      <SchDayThuRef>WaterMainCZ12Mar</SchDayThuRef>
      <SchDayFriRef>WaterMainCZ12Mar</SchDayFriRef>
      <SchDaySatRef>WaterMainCZ12Mar</SchDaySatRef>
      <SchDayHolRef>WaterMainCZ12Mar</SchDayHolRef>
      <SchDayClgDDRef>WaterMainCZ12Mar</SchDayClgDDRef>
      <SchDayHtgDDRef>WaterMainCZ12Mar</SchDayHtgDDRef>
    </SchWeek>
    <SchDay>
      <Name>WaterMainCZ12Mar</Name>
      <Type>Temperature</Type>
      <Hr index="0">52.7</Hr>
      <Hr index="1">52.7</Hr>
      <Hr index="2">52.7</Hr>
      <Hr index="3">52.7</Hr>
      <Hr index="4">52.7</Hr>
      <Hr index="5">52.7</Hr>
      <Hr index="6">52.7</Hr>
      <Hr index="7">52.7</Hr>
      <Hr index="8">52.7</Hr>
      <Hr index="9">52.7</Hr>
      <Hr index="10">52.7</Hr>
      <Hr index="11">52.7</Hr>
      <Hr index="12">52.7</Hr>
      <Hr index="13">52.7</Hr>
      <Hr index="14">52.7</Hr>
      <Hr index="15">52.7</Hr>
      <Hr index="16">52.7</Hr>
      <Hr index="17">52.7</Hr>
      <Hr index="18">52.7</Hr>
      <Hr index="19">52.7</Hr>
      <Hr index="20">52.7</Hr>
      <Hr index="21">52.7</Hr>
      <Hr index="22">52.7</Hr>
      <Hr index="23">52.7</Hr>
    </SchDay>
    <SchWeek>
      <Name>WaterMainCZ12AprWk</Name>
      <Type>Temperature</Type>
      <SchDaySunRef>WaterMainCZ12Apr</SchDaySunRef>
      <SchDayMonRef>WaterMainCZ12Apr</SchDayMonRef>
      <SchDayTueRef>WaterMainCZ12Apr</SchDayTueRef>
      <SchDayWedRef>WaterMainCZ12Apr</SchDayWedRef>
      <SchDayThuRef>WaterMainCZ12Apr</SchDayThuRef>
      <SchDayFriRef>WaterMainCZ12Apr</SchDayFriRef>
      <SchDaySatRef>WaterMainCZ12Apr</SchDaySatRef>
      <SchDayHolRef>WaterMainCZ12Apr</SchDayHolRef>
      <SchDayClgDDRef>WaterMainCZ12Apr</SchDayClgDDRef>
      <SchDayHtgDDRef>WaterMainCZ12Apr</SchDayHtgDDRef>
    </SchWeek>
    <SchDay>
      <Name>WaterMainCZ12Apr</Name>
      <Type>Temperature</Type>
      <Hr index="0">54.6</Hr>
      <Hr index="1">54.6</Hr>
      <Hr index="2">54.6</Hr>
      <Hr index="3">54.6</Hr>
      <Hr index="4">54.6</Hr>
      <Hr index="5">54.6</Hr>
      <Hr index="6">54.6</Hr>
      <Hr index="7">54.6</Hr>
      <Hr index="8">54.6</Hr>
      <Hr index="9">54.6</Hr>
      <Hr index="10">54.6</Hr>
      <Hr index="11">54.6</Hr>
      <Hr index="12">54.6</Hr>
      <Hr index="13">54.6</Hr>
      <Hr index="14">54.6</Hr>
      <Hr index="15">54.6</Hr>
      <Hr index="16">54.6</Hr>
      <Hr index="17">54.6</Hr>
      <Hr index="18">54.6</Hr>
      <Hr index="19">54.6</Hr>
      <Hr index="20">54.6</Hr>
      <Hr index="21">54.6</Hr>
      <Hr index="22">54.6</Hr>
      <Hr index="23">54.6</Hr>
    </SchDay>
    <SchWeek>
      <Name>WaterMainCZ12MayWk</Name>
      <Type>Temperature</Type>
      <SchDaySunRef>WaterMainCZ12May</SchDaySunRef>
      <SchDayMonRef>WaterMainCZ12May</SchDayMonRef>
      <SchDayTueRef>WaterMainCZ12May</SchDayTueRef>
      <SchDayWedRef>WaterMainCZ12May</SchDayWedRef>
      <SchDayThuRef>WaterMainCZ12May</SchDayThuRef>
      <SchDayFriRef>WaterMainCZ12May</SchDayFriRef>
      <SchDaySatRef>WaterMainCZ12May</SchDaySatRef>
      <SchDayHolRef>WaterMainCZ12May</SchDayHolRef>
      <SchDayClgDDRef>WaterMainCZ12May</SchDayClgDDRef>
      <SchDayHtgDDRef>WaterMainCZ12May</SchDayHtgDDRef>
    </SchWeek>
    <SchDay>
      <Name>WaterMainCZ12May</Name>
      <Type>Temperature</Type>
      <Hr index="0">54.7</Hr>
      <Hr index="1">54.7</Hr>
      <Hr index="2">54.7</Hr>
      <Hr index="3">54.7</Hr>
      <Hr index="4">54.7</Hr>
      <Hr index="5">54.7</Hr>
      <Hr index="6">54.7</Hr>
      <Hr index="7">54.7</Hr>
      <Hr index="8">54.7</Hr>
      <Hr index="9">54.7</Hr>
      <Hr index="10">54.7</Hr>
      <Hr index="11">54.7</Hr>
      <Hr index="12">54.7</Hr>
      <Hr index="13">54.7</Hr>
      <Hr index="14">54.7</Hr>
      <Hr index="15">54.7</Hr>
      <Hr index="16">54.7</Hr>
      <Hr index="17">54.7</Hr>
      <Hr index="18">54.7</Hr>
      <Hr index="19">54.7</Hr>
      <Hr index="20">54.7</Hr>
      <Hr index="21">54.7</Hr>
      <Hr index="22">54.7</Hr>
      <Hr index="23">54.7</Hr>
    </SchDay>
    <SchWeek>
      <Name>WaterMainCZ12JunWk</Name>
      <Type>Temperature</Type>
      <SchDaySunRef>WaterMainCZ12Jun</SchDaySunRef>
      <SchDayMonRef>WaterMainCZ12Jun</SchDayMonRef>
      <SchDayTueRef>WaterMainCZ12Jun</SchDayTueRef>
      <SchDayWedRef>WaterMainCZ12Jun</SchDayWedRef>
      <SchDayThuRef>WaterMainCZ12Jun</SchDayThuRef>
      <SchDayFriRef>WaterMainCZ12Jun</SchDayFriRef>
      <SchDaySatRef>WaterMainCZ12Jun</SchDaySatRef>
      <SchDayHolRef>WaterMainCZ12Jun</SchDayHolRef>
      <SchDayClgDDRef>WaterMainCZ12Jun</SchDayClgDDRef>
      <SchDayHtgDDRef>WaterMainCZ12Jun</SchDayHtgDDRef>
    </SchWeek>
    <SchDay>
      <Name>WaterMainCZ12Jun</Name>
      <Type>Temperature</Type>
      <Hr index="0">58</Hr>
      <Hr index="1">58</Hr>
      <Hr index="2">58</Hr>
      <Hr index="3">58</Hr>
      <Hr index="4">58</Hr>
      <Hr index="5">58</Hr>
      <Hr index="6">58</Hr>
      <Hr index="7">58</Hr>
      <Hr index="8">58</Hr>
      <Hr index="9">58</Hr>
      <Hr index="10">58</Hr>
      <Hr index="11">58</Hr>
      <Hr index="12">58</Hr>
      <Hr index="13">58</Hr>
      <Hr index="14">58</Hr>
      <Hr index="15">58</Hr>
      <Hr index="16">58</Hr>
      <Hr index="17">58</Hr>
      <Hr index="18">58</Hr>
      <Hr index="19">58</Hr>
      <Hr index="20">58</Hr>
      <Hr index="21">58</Hr>
      <Hr index="22">58</Hr>
      <Hr index="23">58</Hr>
    </SchDay>
    <SchWeek>
      <Name>WaterMainCZ12JulWk</Name>
      <Type>Temperature</Type>
      <SchDaySunRef>WaterMainCZ12Jul</SchDaySunRef>
      <SchDayMonRef>WaterMainCZ12Jul</SchDayMonRef>
      <SchDayTueRef>WaterMainCZ12Jul</SchDayTueRef>
      <SchDayWedRef>WaterMainCZ12Jul</SchDayWedRef>
      <SchDayThuRef>WaterMainCZ12Jul</SchDayThuRef>
      <SchDayFriRef>WaterMainCZ12Jul</SchDayFriRef>
      <SchDaySatRef>WaterMainCZ12Jul</SchDaySatRef>
      <SchDayHolRef>WaterMainCZ12Jul</SchDayHolRef>
      <SchDayClgDDRef>WaterMainCZ12Jul</SchDayClgDDRef>
      <SchDayHtgDDRef>WaterMainCZ12Jul</SchDayHtgDDRef>
    </SchWeek>
    <SchDay>
      <Name>WaterMainCZ12Jul</Name>
      <Type>Temperature</Type>
      <Hr index="0">60.2</Hr>
      <Hr index="1">60.2</Hr>
      <Hr index="2">60.2</Hr>
      <Hr index="3">60.2</Hr>
      <Hr index="4">60.2</Hr>
      <Hr index="5">60.2</Hr>
      <Hr index="6">60.2</Hr>
      <Hr index="7">60.2</Hr>
      <Hr index="8">60.2</Hr>
      <Hr index="9">60.2</Hr>
      <Hr index="10">60.2</Hr>
      <Hr index="11">60.2</Hr>
      <Hr index="12">60.2</Hr>
      <Hr index="13">60.2</Hr>
      <Hr index="14">60.2</Hr>
      <Hr index="15">60.2</Hr>
      <Hr index="16">60.2</Hr>
      <Hr index="17">60.2</Hr>
      <Hr index="18">60.2</Hr>
      <Hr index="19">60.2</Hr>
      <Hr index="20">60.2</Hr>
      <Hr index="21">60.2</Hr>
      <Hr index="22">60.2</Hr>
      <Hr index="23">60.2</Hr>
    </SchDay>
    <SchWeek>
      <Name>WaterMainCZ12AugWk</Name>
      <Type>Temperature</Type>
      <SchDaySunRef>WaterMainCZ12Aug</SchDaySunRef>
      <SchDayMonRef>WaterMainCZ12Aug</SchDayMonRef>
      <SchDayTueRef>WaterMainCZ12Aug</SchDayTueRef>
      <SchDayWedRef>WaterMainCZ12Aug</SchDayWedRef>
      <SchDayThuRef>WaterMainCZ12Aug</SchDayThuRef>
      <SchDayFriRef>WaterMainCZ12Aug</SchDayFriRef>
      <SchDaySatRef>WaterMainCZ12Aug</SchDaySatRef>
      <SchDayHolRef>WaterMainCZ12Aug</SchDayHolRef>
      <SchDayClgDDRef>WaterMainCZ12Aug</SchDayClgDDRef>
      <SchDayHtgDDRef>WaterMainCZ12Aug</SchDayHtgDDRef>
    </SchWeek>
    <SchDay>
      <Name>WaterMainCZ12Aug</Name>
      <Type>Temperature</Type>
      <Hr index="0">61.3</Hr>
      <Hr index="1">61.3</Hr>
      <Hr index="2">61.3</Hr>
      <Hr index="3">61.3</Hr>
      <Hr index="4">61.3</Hr>
      <Hr index="5">61.3</Hr>
      <Hr index="6">61.3</Hr>
      <Hr index="7">61.3</Hr>
      <Hr index="8">61.3</Hr>
      <Hr index="9">61.3</Hr>
      <Hr index="10">61.3</Hr>
      <Hr index="11">61.3</Hr>
      <Hr index="12">61.3</Hr>
      <Hr index="13">61.3</Hr>
      <Hr index="14">61.3</Hr>
      <Hr index="15">61.3</Hr>
      <Hr index="16">61.3</Hr>
      <Hr index="17">61.3</Hr>
      <Hr index="18">61.3</Hr>
      <Hr index="19">61.3</Hr>
      <Hr index="20">61.3</Hr>
      <Hr index="21">61.3</Hr>
      <Hr index="22">61.3</Hr>
      <Hr index="23">61.3</Hr>
    </SchDay>
    <SchWeek>
      <Name>WaterMainCZ12SepWk</Name>
      <Type>Temperature</Type>
      <SchDaySunRef>WaterMainCZ12Sep</SchDaySunRef>
      <SchDayMonRef>WaterMainCZ12Sep</SchDayMonRef>
      <SchDayTueRef>WaterMainCZ12Sep</SchDayTueRef>
      <SchDayWedRef>WaterMainCZ12Sep</SchDayWedRef>
      <SchDayThuRef>WaterMainCZ12Sep</SchDayThuRef>
      <SchDayFriRef>WaterMainCZ12Sep</SchDayFriRef>
      <SchDaySatRef>WaterMainCZ12Sep</SchDaySatRef>
      <SchDayHolRef>WaterMainCZ12Sep</SchDayHolRef>
      <SchDayClgDDRef>WaterMainCZ12Sep</SchDayClgDDRef>
      <SchDayHtgDDRef>WaterMainCZ12Sep</SchDayHtgDDRef>
    </SchWeek>
    <SchDay>
      <Name>WaterMainCZ12Sep</Name>
      <Type>Temperature</Type>
      <Hr index="0">60.8</Hr>
      <Hr index="1">60.8</Hr>
      <Hr index="2">60.8</Hr>
      <Hr index="3">60.8</Hr>
      <Hr index="4">60.8</Hr>
      <Hr index="5">60.8</Hr>
      <Hr index="6">60.8</Hr>
      <Hr index="7">60.8</Hr>
      <Hr index="8">60.8</Hr>
      <Hr index="9">60.8</Hr>
      <Hr index="10">60.8</Hr>
      <Hr index="11">60.8</Hr>
      <Hr index="12">60.8</Hr>
      <Hr index="13">60.8</Hr>
      <Hr index="14">60.8</Hr>
      <Hr index="15">60.8</Hr>
      <Hr index="16">60.8</Hr>
      <Hr index="17">60.8</Hr>
      <Hr index="18">60.8</Hr>
      <Hr index="19">60.8</Hr>
      <Hr index="20">60.8</Hr>
      <Hr index="21">60.8</Hr>
      <Hr index="22">60.8</Hr>
      <Hr index="23">60.8</Hr>
    </SchDay>
    <SchWeek>
      <Name>WaterMainCZ12OctWk</Name>
      <Type>Temperature</Type>
      <SchDaySunRef>WaterMainCZ12Oct</SchDaySunRef>
      <SchDayMonRef>WaterMainCZ12Oct</SchDayMonRef>
      <SchDayTueRef>WaterMainCZ12Oct</SchDayTueRef>
      <SchDayWedRef>WaterMainCZ12Oct</SchDayWedRef>
      <SchDayThuRef>WaterMainCZ12Oct</SchDayThuRef>
      <SchDayFriRef>WaterMainCZ12Oct</SchDayFriRef>
      <SchDaySatRef>WaterMainCZ12Oct</SchDaySatRef>
      <SchDayHolRef>WaterMainCZ12Oct</SchDayHolRef>
      <SchDayClgDDRef>WaterMainCZ12Oct</SchDayClgDDRef>
      <SchDayHtgDDRef>WaterMainCZ12Oct</SchDayHtgDDRef>
    </SchWeek>
    <SchDay>
      <Name>WaterMainCZ12Oct</Name>
      <Type>Temperature</Type>
      <Hr index="0">60.4</Hr>
      <Hr index="1">60.4</Hr>
      <Hr index="2">60.4</Hr>
      <Hr index="3">60.4</Hr>
      <Hr index="4">60.4</Hr>
      <Hr index="5">60.4</Hr>
      <Hr index="6">60.4</Hr>
      <Hr index="7">60.4</Hr>
      <Hr index="8">60.4</Hr>
      <Hr index="9">60.4</Hr>
      <Hr index="10">60.4</Hr>
      <Hr index="11">60.4</Hr>
      <Hr index="12">60.4</Hr>
      <Hr index="13">60.4</Hr>
      <Hr index="14">60.4</Hr>
      <Hr index="15">60.4</Hr>
      <Hr index="16">60.4</Hr>
      <Hr index="17">60.4</Hr>
      <Hr index="18">60.4</Hr>
      <Hr index="19">60.4</Hr>
      <Hr index="20">60.4</Hr>
      <Hr index="21">60.4</Hr>
      <Hr index="22">60.4</Hr>
      <Hr index="23">60.4</Hr>
    </SchDay>
    <SchWeek>
      <Name>WaterMainCZ12NovWk</Name>
      <Type>Temperature</Type>
      <SchDaySunRef>WaterMainCZ12Nov</SchDaySunRef>
      <SchDayMonRef>WaterMainCZ12Nov</SchDayMonRef>
      <SchDayTueRef>WaterMainCZ12Nov</SchDayTueRef>
      <SchDayWedRef>WaterMainCZ12Nov</SchDayWedRef>
      <SchDayThuRef>WaterMainCZ12Nov</SchDayThuRef>
      <SchDayFriRef>WaterMainCZ12Nov</SchDayFriRef>
      <SchDaySatRef>WaterMainCZ12Nov</SchDaySatRef>
      <SchDayHolRef>WaterMainCZ12Nov</SchDayHolRef>
      <SchDayClgDDRef>WaterMainCZ12Nov</SchDayClgDDRef>
      <SchDayHtgDDRef>WaterMainCZ12Nov</SchDayHtgDDRef>
    </SchWeek>
    <SchDay>
      <Name>WaterMainCZ12Nov</Name>
      <Type>Temperature</Type>
      <Hr index="0">57.2</Hr>
      <Hr index="1">57.2</Hr>
      <Hr index="2">57.2</Hr>
      <Hr index="3">57.2</Hr>
      <Hr index="4">57.2</Hr>
      <Hr index="5">57.2</Hr>
      <Hr index="6">57.2</Hr>
      <Hr index="7">57.2</Hr>
      <Hr index="8">57.2</Hr>
      <Hr index="9">57.2</Hr>
      <Hr index="10">57.2</Hr>
      <Hr index="11">57.2</Hr>
      <Hr index="12">57.2</Hr>
      <Hr index="13">57.2</Hr>
      <Hr index="14">57.2</Hr>
      <Hr index="15">57.2</Hr>
      <Hr index="16">57.2</Hr>
      <Hr index="17">57.2</Hr>
      <Hr index="18">57.2</Hr>
      <Hr index="19">57.2</Hr>
      <Hr index="20">57.2</Hr>
      <Hr index="21">57.2</Hr>
      <Hr index="22">57.2</Hr>
      <Hr index="23">57.2</Hr>
    </SchDay>
    <SchWeek>
      <Name>WaterMainCZ12DecWk</Name>
      <Type>Temperature</Type>
      <SchDaySunRef>WaterMainCZ12Dec</SchDaySunRef>
      <SchDayMonRef>WaterMainCZ12Dec</SchDayMonRef>
      <SchDayTueRef>WaterMainCZ12Dec</SchDayTueRef>
      <SchDayWedRef>WaterMainCZ12Dec</SchDayWedRef>
      <SchDayThuRef>WaterMainCZ12Dec</SchDayThuRef>
      <SchDayFriRef>WaterMainCZ12Dec</SchDayFriRef>
      <SchDaySatRef>WaterMainCZ12Dec</SchDaySatRef>
      <SchDayHolRef>WaterMainCZ12Dec</SchDayHolRef>
      <SchDayClgDDRef>WaterMainCZ12Dec</SchDayClgDDRef>
      <SchDayHtgDDRef>WaterMainCZ12Dec</SchDayHtgDDRef>
    </SchWeek>
    <SchDay>
      <Name>WaterMainCZ12Dec</Name>
      <Type>Temperature</Type>
      <Hr index="0">53.1</Hr>
      <Hr index="1">53.1</Hr>
      <Hr index="2">53.1</Hr>
      <Hr index="3">53.1</Hr>
      <Hr index="4">53.1</Hr>
      <Hr index="5">53.1</Hr>
      <Hr index="6">53.1</Hr>
      <Hr index="7">53.1</Hr>
      <Hr index="8">53.1</Hr>
      <Hr index="9">53.1</Hr>
      <Hr index="10">53.1</Hr>
      <Hr index="11">53.1</Hr>
      <Hr index="12">53.1</Hr>
      <Hr index="13">53.1</Hr>
      <Hr index="14">53.1</Hr>
      <Hr index="15">53.1</Hr>
      <Hr index="16">53.1</Hr>
      <Hr index="17">53.1</Hr>
      <Hr index="18">53.1</Hr>
      <Hr index="19">53.1</Hr>
      <Hr index="20">53.1</Hr>
      <Hr index="21">53.1</Hr>
      <Hr index="22">53.1</Hr>
      <Hr index="23">53.1</Hr>
    </SchDay>
  </Proj>
</SDDXML>
