<?xml version="1.0" encoding="UTF-8"?>
<SDDXML xmlns:xsi="http://www.w3.org/2001/XMLSchema-instance" xmlns:xsd="http://www.w3.org/2001/XMLSchema">
  <RulesetFilename file="CEC 2013 NonRes.bin"/>
  <Proj>
    <Name>00401-OfficeLarge-BlrsChlrsProp</Name>
    <CliZn>ClimateZone12</CliZn>
    <Lat>38.58</Lat>
    <Long>-121.49</Long>
    <Elevation>839.9</Elevation>
    <DDWeatherFile>../weatherdata/SACRAMENTO-EXECUTIVE_724830_CZ2010.ddy</DDWeatherFile>
    <AnnualWeatherFile>../weatherdata/SACRAMENTO-EXECUTIVE_724830_CZ2010.epw</AnnualWeatherFile>
    <HVACAutoSizing>0</HVACAutoSizing>
    <SimDsgnDays>0</SimDsgnDays>
    <RunPeriodBeginMonth>1</RunPeriodBeginMonth>
    <RunPeriodBeginDay>1</RunPeriodBeginDay>
    <RunPeriodEndMonth>12</RunPeriodEndMonth>
    <RunPeriodEndDay>31</RunPeriodEndDay>
    <RunPeriodYear>2009</RunPeriodYear>
    <SchDay>
      <Name>AlwaysOn HVAC WD</Name>
      <Type>OnOff</Type>
      <Hr index="0">1</Hr>
      <Hr index="1">1</Hr>
      <Hr index="2">1</Hr>
      <Hr index="3">1</Hr>
      <Hr index="4">1</Hr>
      <Hr index="5">1</Hr>
      <Hr index="6">1</Hr>
      <Hr index="7">1</Hr>
      <Hr index="8">1</Hr>
      <Hr index="9">1</Hr>
      <Hr index="10">1</Hr>
      <Hr index="11">1</Hr>
      <Hr index="12">1</Hr>
      <Hr index="13">1</Hr>
      <Hr index="14">1</Hr>
      <Hr index="15">1</Hr>
      <Hr index="16">1</Hr>
      <Hr index="17">1</Hr>
      <Hr index="18">1</Hr>
      <Hr index="19">1</Hr>
      <Hr index="20">1</Hr>
      <Hr index="21">1</Hr>
      <Hr index="22">1</Hr>
      <Hr index="23">1</Hr>
    </SchDay>
    <SchDay>
      <Name>AlwaysOn HVAC Sat</Name>
      <Type>OnOff</Type>
      <Hr index="0">1</Hr>
      <Hr index="1">1</Hr>
      <Hr index="2">1</Hr>
      <Hr index="3">1</Hr>
      <Hr index="4">1</Hr>
      <Hr index="5">1</Hr>
      <Hr index="6">1</Hr>
      <Hr index="7">1</Hr>
      <Hr index="8">1</Hr>
      <Hr index="9">1</Hr>
      <Hr index="10">1</Hr>
      <Hr index="11">1</Hr>
      <Hr index="12">1</Hr>
      <Hr index="13">1</Hr>
      <Hr index="14">1</Hr>
      <Hr index="15">1</Hr>
      <Hr index="16">1</Hr>
      <Hr index="17">1</Hr>
      <Hr index="18">1</Hr>
      <Hr index="19">1</Hr>
      <Hr index="20">1</Hr>
      <Hr index="21">1</Hr>
      <Hr index="22">1</Hr>
      <Hr index="23">1</Hr>
    </SchDay>
    <SchDay>
      <Name>AlwaysOn HVAC Sun</Name>
      <Type>OnOff</Type>
      <Hr index="0">1</Hr>
      <Hr index="1">1</Hr>
      <Hr index="2">1</Hr>
      <Hr index="3">1</Hr>
      <Hr index="4">1</Hr>
      <Hr index="5">1</Hr>
      <Hr index="6">1</Hr>
      <Hr index="7">1</Hr>
      <Hr index="8">1</Hr>
      <Hr index="9">1</Hr>
      <Hr index="10">1</Hr>
      <Hr index="11">1</Hr>
      <Hr index="12">1</Hr>
      <Hr index="13">1</Hr>
      <Hr index="14">1</Hr>
      <Hr index="15">1</Hr>
      <Hr index="16">1</Hr>
      <Hr index="17">1</Hr>
      <Hr index="18">1</Hr>
      <Hr index="19">1</Hr>
      <Hr index="20">1</Hr>
      <Hr index="21">1</Hr>
      <Hr index="22">1</Hr>
      <Hr index="23">1</Hr>
    </SchDay>
    <SchDay>
      <Name>Office Occup WD</Name>
      <Type>Fraction</Type>
      <Hr index="0">0</Hr>
      <Hr index="1">0</Hr>
      <Hr index="2">0</Hr>
      <Hr index="3">0</Hr>
      <Hr index="4">0</Hr>
      <Hr index="5">0</Hr>
      <Hr index="6">0.1</Hr>
      <Hr index="7">0.2</Hr>
      <Hr index="8">0.95</Hr>
      <Hr index="9">0.95</Hr>
      <Hr index="10">0.95</Hr>
      <Hr index="11">0.95</Hr>
      <Hr index="12">0.5</Hr>
      <Hr index="13">0.95</Hr>
      <Hr index="14">0.95</Hr>
      <Hr index="15">0.95</Hr>
      <Hr index="16">0.95</Hr>
      <Hr index="17">0.3</Hr>
      <Hr index="18">0.1</Hr>
      <Hr index="19">0.1</Hr>
      <Hr index="20">0.1</Hr>
      <Hr index="21">0.1</Hr>
      <Hr index="22">0.05</Hr>
      <Hr index="23">0.05</Hr>
    </SchDay>
    <SchDay>
      <Name>Office Occup Sat</Name>
      <Type>Fraction</Type>
      <Hr index="0">0</Hr>
      <Hr index="1">0</Hr>
      <Hr index="2">0</Hr>
      <Hr index="3">0</Hr>
      <Hr index="4">0</Hr>
      <Hr index="5">0</Hr>
      <Hr index="6">0.1</Hr>
      <Hr index="7">0.1</Hr>
      <Hr index="8">0.3</Hr>
      <Hr index="9">0.3</Hr>
      <Hr index="10">0.3</Hr>
      <Hr index="11">0.3</Hr>
      <Hr index="12">0.1</Hr>
      <Hr index="13">0.1</Hr>
      <Hr index="14">0.1</Hr>
      <Hr index="15">0.1</Hr>
      <Hr index="16">0.1</Hr>
      <Hr index="17">0.05</Hr>
      <Hr index="18">0.05</Hr>
      <Hr index="19">0</Hr>
      <Hr index="20">0</Hr>
      <Hr index="21">0</Hr>
      <Hr index="22">0</Hr>
      <Hr index="23">0</Hr>
    </SchDay>
    <SchDay>
      <Name>Office Occup Sun</Name>
      <Type>Fraction</Type>
      <Hr index="0">0</Hr>
      <Hr index="1">0</Hr>
      <Hr index="2">0</Hr>
      <Hr index="3">0</Hr>
      <Hr index="4">0</Hr>
      <Hr index="5">0</Hr>
      <Hr index="6">0.05</Hr>
      <Hr index="7">0.05</Hr>
      <Hr index="8">0.05</Hr>
      <Hr index="9">0.05</Hr>
      <Hr index="10">0.05</Hr>
      <Hr index="11">0.05</Hr>
      <Hr index="12">0.05</Hr>
      <Hr index="13">0.05</Hr>
      <Hr index="14">0.05</Hr>
      <Hr index="15">0.05</Hr>
      <Hr index="16">0.05</Hr>
      <Hr index="17">0.05</Hr>
      <Hr index="18">0</Hr>
      <Hr index="19">0</Hr>
      <Hr index="20">0</Hr>
      <Hr index="21">0</Hr>
      <Hr index="22">0</Hr>
      <Hr index="23">0</Hr>
    </SchDay>
    <SchDay>
      <Name>Office Lighting WD</Name>
      <Type>Fraction</Type>
      <Hr index="0">0.05</Hr>
      <Hr index="1">0.05</Hr>
      <Hr index="2">0.05</Hr>
      <Hr index="3">0.05</Hr>
      <Hr index="4">0.05</Hr>
      <Hr index="5">0.1</Hr>
      <Hr index="6">0.1</Hr>
      <Hr index="7">0.3</Hr>
      <Hr index="8">0.65</Hr>
      <Hr index="9">0.65</Hr>
      <Hr index="10">0.65</Hr>
      <Hr index="11">0.65</Hr>
      <Hr index="12">0.65</Hr>
      <Hr index="13">0.65</Hr>
      <Hr index="14">0.65</Hr>
      <Hr index="15">0.65</Hr>
      <Hr index="16">0.65</Hr>
      <Hr index="17">0.35</Hr>
      <Hr index="18">0.3</Hr>
      <Hr index="19">0.3</Hr>
      <Hr index="20">0.2</Hr>
      <Hr index="21">0.2</Hr>
      <Hr index="22">0.1</Hr>
      <Hr index="23">0.05</Hr>
    </SchDay>
    <SchDay>
      <Name>Office Lighting Sat</Name>
      <Type>Fraction</Type>
      <Hr index="0">0.05</Hr>
      <Hr index="1">0.05</Hr>
      <Hr index="2">0.05</Hr>
      <Hr index="3">0.05</Hr>
      <Hr index="4">0.05</Hr>
      <Hr index="5">0.05</Hr>
      <Hr index="6">0.1</Hr>
      <Hr index="7">0.1</Hr>
      <Hr index="8">0.3</Hr>
      <Hr index="9">0.3</Hr>
      <Hr index="10">0.3</Hr>
      <Hr index="11">0.3</Hr>
      <Hr index="12">0.15</Hr>
      <Hr index="13">0.15</Hr>
      <Hr index="14">0.15</Hr>
      <Hr index="15">0.15</Hr>
      <Hr index="16">0.15</Hr>
      <Hr index="17">0.05</Hr>
      <Hr index="18">0.05</Hr>
      <Hr index="19">0.05</Hr>
      <Hr index="20">0.05</Hr>
      <Hr index="21">0.05</Hr>
      <Hr index="22">0.05</Hr>
      <Hr index="23">0.05</Hr>
    </SchDay>
    <SchDay>
      <Name>Office Lighting Sun</Name>
      <Type>Fraction</Type>
      <Hr index="0">0.05</Hr>
      <Hr index="1">0.05</Hr>
      <Hr index="2">0.05</Hr>
      <Hr index="3">0.05</Hr>
      <Hr index="4">0.05</Hr>
      <Hr index="5">0.05</Hr>
      <Hr index="6">0.05</Hr>
      <Hr index="7">0.05</Hr>
      <Hr index="8">0.05</Hr>
      <Hr index="9">0.05</Hr>
      <Hr index="10">0.05</Hr>
      <Hr index="11">0.05</Hr>
      <Hr index="12">0.05</Hr>
      <Hr index="13">0.05</Hr>
      <Hr index="14">0.05</Hr>
      <Hr index="15">0.05</Hr>
      <Hr index="16">0.05</Hr>
      <Hr index="17">0.05</Hr>
      <Hr index="18">0.05</Hr>
      <Hr index="19">0.05</Hr>
      <Hr index="20">0.05</Hr>
      <Hr index="21">0.05</Hr>
      <Hr index="22">0.05</Hr>
      <Hr index="23">0.05</Hr>
    </SchDay>
    <SchDay>
      <Name>Office Plugs WD</Name>
      <Type>Fraction</Type>
      <Hr index="0">0.05</Hr>
      <Hr index="1">0.05</Hr>
      <Hr index="2">0.05</Hr>
      <Hr index="3">0.05</Hr>
      <Hr index="4">0.05</Hr>
      <Hr index="5">0.1</Hr>
      <Hr index="6">0.1</Hr>
      <Hr index="7">0.3</Hr>
      <Hr index="8">0.9</Hr>
      <Hr index="9">0.9</Hr>
      <Hr index="10">0.9</Hr>
      <Hr index="11">0.9</Hr>
      <Hr index="12">0.9</Hr>
      <Hr index="13">0.9</Hr>
      <Hr index="14">0.9</Hr>
      <Hr index="15">0.9</Hr>
      <Hr index="16">0.9</Hr>
      <Hr index="17">0.5</Hr>
      <Hr index="18">0.3</Hr>
      <Hr index="19">0.3</Hr>
      <Hr index="20">0.2</Hr>
      <Hr index="21">0.2</Hr>
      <Hr index="22">0.1</Hr>
      <Hr index="23">0.05</Hr>
    </SchDay>
    <SchDay>
      <Name>Office Plugs Sat</Name>
      <Type>Fraction</Type>
      <Hr index="0">0.05</Hr>
      <Hr index="1">0.05</Hr>
      <Hr index="2">0.05</Hr>
      <Hr index="3">0.05</Hr>
      <Hr index="4">0.05</Hr>
      <Hr index="5">0.05</Hr>
      <Hr index="6">0.1</Hr>
      <Hr index="7">0.1</Hr>
      <Hr index="8">0.3</Hr>
      <Hr index="9">0.3</Hr>
      <Hr index="10">0.3</Hr>
      <Hr index="11">0.3</Hr>
      <Hr index="12">0.15</Hr>
      <Hr index="13">0.15</Hr>
      <Hr index="14">0.15</Hr>
      <Hr index="15">0.15</Hr>
      <Hr index="16">0.15</Hr>
      <Hr index="17">0.05</Hr>
      <Hr index="18">0.05</Hr>
      <Hr index="19">0.05</Hr>
      <Hr index="20">0.05</Hr>
      <Hr index="21">0.05</Hr>
      <Hr index="22">0.05</Hr>
      <Hr index="23">0.05</Hr>
    </SchDay>
    <SchDay>
      <Name>Office Plugs Sun</Name>
      <Type>Fraction</Type>
      <Hr index="0">0.05</Hr>
      <Hr index="1">0.05</Hr>
      <Hr index="2">0.05</Hr>
      <Hr index="3">0.05</Hr>
      <Hr index="4">0.05</Hr>
      <Hr index="5">0.05</Hr>
      <Hr index="6">0.05</Hr>
      <Hr index="7">0.05</Hr>
      <Hr index="8">0.05</Hr>
      <Hr index="9">0.05</Hr>
      <Hr index="10">0.05</Hr>
      <Hr index="11">0.05</Hr>
      <Hr index="12">0.05</Hr>
      <Hr index="13">0.05</Hr>
      <Hr index="14">0.05</Hr>
      <Hr index="15">0.05</Hr>
      <Hr index="16">0.05</Hr>
      <Hr index="17">0.05</Hr>
      <Hr index="18">0.05</Hr>
      <Hr index="19">0.05</Hr>
      <Hr index="20">0.05</Hr>
      <Hr index="21">0.05</Hr>
      <Hr index="22">0.05</Hr>
      <Hr index="23">0.05</Hr>
    </SchDay>
    <SchDay>
      <Name>OfficeHVACAvailWD</Name>
      <Type>Fraction</Type>
      <Hr index="0">0</Hr>
      <Hr index="1">0</Hr>
      <Hr index="2">0</Hr>
      <Hr index="3">0</Hr>
      <Hr index="4">0</Hr>
      <Hr index="5">0</Hr>
      <Hr index="6">1</Hr>
      <Hr index="7">1</Hr>
      <Hr index="8">1</Hr>
      <Hr index="9">1</Hr>
      <Hr index="10">1</Hr>
      <Hr index="11">1</Hr>
      <Hr index="12">1</Hr>
      <Hr index="13">1</Hr>
      <Hr index="14">1</Hr>
      <Hr index="15">1</Hr>
      <Hr index="16">1</Hr>
      <Hr index="17">1</Hr>
      <Hr index="18">1</Hr>
      <Hr index="19">1</Hr>
      <Hr index="20">1</Hr>
      <Hr index="21">1</Hr>
      <Hr index="22">0</Hr>
      <Hr index="23">0</Hr>
    </SchDay>
    <SchDay>
      <Name>OfficeHVACAvailSat</Name>
      <Type>Fraction</Type>
      <Hr index="0">0</Hr>
      <Hr index="1">0</Hr>
      <Hr index="2">0</Hr>
      <Hr index="3">0</Hr>
      <Hr index="4">0</Hr>
      <Hr index="5">0</Hr>
      <Hr index="6">1</Hr>
      <Hr index="7">1</Hr>
      <Hr index="8">1</Hr>
      <Hr index="9">1</Hr>
      <Hr index="10">1</Hr>
      <Hr index="11">1</Hr>
      <Hr index="12">1</Hr>
      <Hr index="13">1</Hr>
      <Hr index="14">1</Hr>
      <Hr index="15">1</Hr>
      <Hr index="16">1</Hr>
      <Hr index="17">1</Hr>
      <Hr index="18">0</Hr>
      <Hr index="19">0</Hr>
      <Hr index="20">0</Hr>
      <Hr index="21">0</Hr>
      <Hr index="22">0</Hr>
      <Hr index="23">0</Hr>
    </SchDay>
    <SchDay>
      <Name>OfficeHVACAvailSun</Name>
      <Type>Fraction</Type>
      <Hr index="0">0</Hr>
      <Hr index="1">0</Hr>
      <Hr index="2">0</Hr>
      <Hr index="3">0</Hr>
      <Hr index="4">0</Hr>
      <Hr index="5">0</Hr>
      <Hr index="6">0</Hr>
      <Hr index="7">0</Hr>
      <Hr index="8">0</Hr>
      <Hr index="9">0</Hr>
      <Hr index="10">0</Hr>
      <Hr index="11">0</Hr>
      <Hr index="12">0</Hr>
      <Hr index="13">0</Hr>
      <Hr index="14">0</Hr>
      <Hr index="15">0</Hr>
      <Hr index="16">0</Hr>
      <Hr index="17">0</Hr>
      <Hr index="18">0</Hr>
      <Hr index="19">0</Hr>
      <Hr index="20">0</Hr>
      <Hr index="21">0</Hr>
      <Hr index="22">0</Hr>
      <Hr index="23">0</Hr>
    </SchDay>
    <SchDay>
      <Name>Office HotWtr WD</Name>
      <Type>Fraction</Type>
      <Hr index="0">0.05</Hr>
      <Hr index="1">0.05</Hr>
      <Hr index="2">0.05</Hr>
      <Hr index="3">0.05</Hr>
      <Hr index="4">0.05</Hr>
      <Hr index="5">0.08</Hr>
      <Hr index="6">0.07</Hr>
      <Hr index="7">0.19</Hr>
      <Hr index="8">0.35</Hr>
      <Hr index="9">0.38</Hr>
      <Hr index="10">0.39</Hr>
      <Hr index="11">0.47</Hr>
      <Hr index="12">0.57</Hr>
      <Hr index="13">0.54</Hr>
      <Hr index="14">0.34</Hr>
      <Hr index="15">0.33</Hr>
      <Hr index="16">0.44</Hr>
      <Hr index="17">0.26</Hr>
      <Hr index="18">0.21</Hr>
      <Hr index="19">0.15</Hr>
      <Hr index="20">0.17</Hr>
      <Hr index="21">0.08</Hr>
      <Hr index="22">0.05</Hr>
      <Hr index="23">0.05</Hr>
    </SchDay>
    <SchDay>
      <Name>Office HotWtr Sat</Name>
      <Type>Fraction</Type>
      <Hr index="0">0.05</Hr>
      <Hr index="1">0.05</Hr>
      <Hr index="2">0.05</Hr>
      <Hr index="3">0.05</Hr>
      <Hr index="4">0.05</Hr>
      <Hr index="5">0.08</Hr>
      <Hr index="6">0.07</Hr>
      <Hr index="7">0.11</Hr>
      <Hr index="8">0.15</Hr>
      <Hr index="9">0.21</Hr>
      <Hr index="10">0.19</Hr>
      <Hr index="11">0.23</Hr>
      <Hr index="12">0.2</Hr>
      <Hr index="13">0.19</Hr>
      <Hr index="14">0.15</Hr>
      <Hr index="15">0.12</Hr>
      <Hr index="16">0.14</Hr>
      <Hr index="17">0.07</Hr>
      <Hr index="18">0.07</Hr>
      <Hr index="19">0.07</Hr>
      <Hr index="20">0.07</Hr>
      <Hr index="21">0.09</Hr>
      <Hr index="22">0.05</Hr>
      <Hr index="23">0.05</Hr>
    </SchDay>
    <SchDay>
      <Name>Office HotWtr Sun</Name>
      <Type>Fraction</Type>
      <Hr index="0">0.04</Hr>
      <Hr index="1">0.04</Hr>
      <Hr index="2">0.04</Hr>
      <Hr index="3">0.04</Hr>
      <Hr index="4">0.04</Hr>
      <Hr index="5">0.07</Hr>
      <Hr index="6">0.04</Hr>
      <Hr index="7">0.04</Hr>
      <Hr index="8">0.04</Hr>
      <Hr index="9">0.04</Hr>
      <Hr index="10">0.04</Hr>
      <Hr index="11">0.06</Hr>
      <Hr index="12">0.06</Hr>
      <Hr index="13">0.09</Hr>
      <Hr index="14">0.06</Hr>
      <Hr index="15">0.04</Hr>
      <Hr index="16">0.04</Hr>
      <Hr index="17">0.04</Hr>
      <Hr index="18">0.04</Hr>
      <Hr index="19">0.04</Hr>
      <Hr index="20">0.04</Hr>
      <Hr index="21">0.07</Hr>
      <Hr index="22">0.04</Hr>
      <Hr index="23">0.04</Hr>
    </SchDay>
    <SchDay>
      <Name>Office Elevator WD</Name>
      <Type>Fraction</Type>
      <Hr index="0">0</Hr>
      <Hr index="1">0</Hr>
      <Hr index="2">0</Hr>
      <Hr index="3">0</Hr>
      <Hr index="4">0</Hr>
      <Hr index="5">0</Hr>
      <Hr index="6">0</Hr>
      <Hr index="7">0.35</Hr>
      <Hr index="8">0.69</Hr>
      <Hr index="9">0.43</Hr>
      <Hr index="10">0.37</Hr>
      <Hr index="11">0.43</Hr>
      <Hr index="12">0.58</Hr>
      <Hr index="13">0.48</Hr>
      <Hr index="14">0.37</Hr>
      <Hr index="15">0.37</Hr>
      <Hr index="16">0.46</Hr>
      <Hr index="17">0.62</Hr>
      <Hr index="18">0.2</Hr>
      <Hr index="19">0.12</Hr>
      <Hr index="20">0.04</Hr>
      <Hr index="21">0.04</Hr>
      <Hr index="22">0</Hr>
      <Hr index="23">0</Hr>
    </SchDay>
    <SchDay>
      <Name>Office Elevator Sat</Name>
      <Type>Fraction</Type>
      <Hr index="0">0</Hr>
      <Hr index="1">0</Hr>
      <Hr index="2">0</Hr>
      <Hr index="3">0</Hr>
      <Hr index="4">0</Hr>
      <Hr index="5">0</Hr>
      <Hr index="6">0</Hr>
      <Hr index="7">0.16</Hr>
      <Hr index="8">0.14</Hr>
      <Hr index="9">0.21</Hr>
      <Hr index="10">0.18</Hr>
      <Hr index="11">0.25</Hr>
      <Hr index="12">0.21</Hr>
      <Hr index="13">0.13</Hr>
      <Hr index="14">0.08</Hr>
      <Hr index="15">0.04</Hr>
      <Hr index="16">0.05</Hr>
      <Hr index="17">0.06</Hr>
      <Hr index="18">0</Hr>
      <Hr index="19">0</Hr>
      <Hr index="20">0</Hr>
      <Hr index="21">0</Hr>
      <Hr index="22">0</Hr>
      <Hr index="23">0</Hr>
    </SchDay>
    <SchDay>
      <Name>Office Elevator Sun</Name>
      <Type>Fraction</Type>
      <Hr index="0">0</Hr>
      <Hr index="1">0</Hr>
      <Hr index="2">0</Hr>
      <Hr index="3">0</Hr>
      <Hr index="4">0</Hr>
      <Hr index="5">0</Hr>
      <Hr index="6">0</Hr>
      <Hr index="7">0</Hr>
      <Hr index="8">0</Hr>
      <Hr index="9">0</Hr>
      <Hr index="10">0</Hr>
      <Hr index="11">0</Hr>
      <Hr index="12">0</Hr>
      <Hr index="13">0</Hr>
      <Hr index="14">0</Hr>
      <Hr index="15">0</Hr>
      <Hr index="16">0</Hr>
      <Hr index="17">0</Hr>
      <Hr index="18">0</Hr>
      <Hr index="19">0</Hr>
      <Hr index="20">0</Hr>
      <Hr index="21">0</Hr>
      <Hr index="22">0</Hr>
      <Hr index="23">0</Hr>
    </SchDay>
    <SchDay>
      <Name>OfficeRefrigerationWD</Name>
      <Type>Fraction</Type>
      <Hr index="0">0.9</Hr>
      <Hr index="1">0.9</Hr>
      <Hr index="2">0.9</Hr>
      <Hr index="3">0.9</Hr>
      <Hr index="4">0.9</Hr>
      <Hr index="5">0.9</Hr>
      <Hr index="6">0.9</Hr>
      <Hr index="7">0.9</Hr>
      <Hr index="8">0.9</Hr>
      <Hr index="9">0.9</Hr>
      <Hr index="10">0.9</Hr>
      <Hr index="11">0.9</Hr>
      <Hr index="12">0.9</Hr>
      <Hr index="13">0.9</Hr>
      <Hr index="14">0.9</Hr>
      <Hr index="15">0.9</Hr>
      <Hr index="16">0.9</Hr>
      <Hr index="17">0.9</Hr>
      <Hr index="18">0.9</Hr>
      <Hr index="19">0.9</Hr>
      <Hr index="20">0.9</Hr>
      <Hr index="21">0.9</Hr>
      <Hr index="22">0.9</Hr>
      <Hr index="23">0.9</Hr>
    </SchDay>
    <SchDay>
      <Name>OfficeRefrigerationSat</Name>
      <Type>Fraction</Type>
      <Hr index="0">0.9</Hr>
      <Hr index="1">0.9</Hr>
      <Hr index="2">0.9</Hr>
      <Hr index="3">0.9</Hr>
      <Hr index="4">0.9</Hr>
      <Hr index="5">0.9</Hr>
      <Hr index="6">0.9</Hr>
      <Hr index="7">0.9</Hr>
      <Hr index="8">0.9</Hr>
      <Hr index="9">0.9</Hr>
      <Hr index="10">0.9</Hr>
      <Hr index="11">0.9</Hr>
      <Hr index="12">0.9</Hr>
      <Hr index="13">0.9</Hr>
      <Hr index="14">0.9</Hr>
      <Hr index="15">0.9</Hr>
      <Hr index="16">0.9</Hr>
      <Hr index="17">0.9</Hr>
      <Hr index="18">0.9</Hr>
      <Hr index="19">0.9</Hr>
      <Hr index="20">0.9</Hr>
      <Hr index="21">0.9</Hr>
      <Hr index="22">0.9</Hr>
      <Hr index="23">0.9</Hr>
    </SchDay>
    <SchDay>
      <Name>OfficeRefrigerationSun</Name>
      <Type>Fraction</Type>
      <Hr index="0">0.9</Hr>
      <Hr index="1">0.9</Hr>
      <Hr index="2">0.9</Hr>
      <Hr index="3">0.9</Hr>
      <Hr index="4">0.9</Hr>
      <Hr index="5">0.9</Hr>
      <Hr index="6">0.9</Hr>
      <Hr index="7">0.9</Hr>
      <Hr index="8">0.9</Hr>
      <Hr index="9">0.9</Hr>
      <Hr index="10">0.9</Hr>
      <Hr index="11">0.9</Hr>
      <Hr index="12">0.9</Hr>
      <Hr index="13">0.9</Hr>
      <Hr index="14">0.9</Hr>
      <Hr index="15">0.9</Hr>
      <Hr index="16">0.9</Hr>
      <Hr index="17">0.9</Hr>
      <Hr index="18">0.9</Hr>
      <Hr index="19">0.9</Hr>
      <Hr index="20">0.9</Hr>
      <Hr index="21">0.9</Hr>
      <Hr index="22">0.9</Hr>
      <Hr index="23">0.9</Hr>
    </SchDay>
    <SchDay>
      <Name>OfficeHtgSetPtWD</Name>
      <Type>Temperature</Type>
      <Hr index="0">60</Hr>
      <Hr index="1">60</Hr>
      <Hr index="2">60</Hr>
      <Hr index="3">60</Hr>
      <Hr index="4">60</Hr>
      <Hr index="5">60</Hr>
      <Hr index="6">70</Hr>
      <Hr index="7">70</Hr>
      <Hr index="8">70</Hr>
      <Hr index="9">70</Hr>
      <Hr index="10">70</Hr>
      <Hr index="11">70</Hr>
      <Hr index="12">70</Hr>
      <Hr index="13">70</Hr>
      <Hr index="14">70</Hr>
      <Hr index="15">70</Hr>
      <Hr index="16">70</Hr>
      <Hr index="17">70</Hr>
      <Hr index="18">70</Hr>
      <Hr index="19">70</Hr>
      <Hr index="20">70</Hr>
      <Hr index="21">70</Hr>
      <Hr index="22">60</Hr>
      <Hr index="23">60</Hr>
    </SchDay>
    <SchDay>
      <Name>OfficeHtgSetPtSat</Name>
      <Type>Temperature</Type>
      <Hr index="0">60</Hr>
      <Hr index="1">60</Hr>
      <Hr index="2">60</Hr>
      <Hr index="3">60</Hr>
      <Hr index="4">60</Hr>
      <Hr index="5">60</Hr>
      <Hr index="6">70</Hr>
      <Hr index="7">70</Hr>
      <Hr index="8">70</Hr>
      <Hr index="9">70</Hr>
      <Hr index="10">70</Hr>
      <Hr index="11">70</Hr>
      <Hr index="12">70</Hr>
      <Hr index="13">70</Hr>
      <Hr index="14">70</Hr>
      <Hr index="15">70</Hr>
      <Hr index="16">70</Hr>
      <Hr index="17">70</Hr>
      <Hr index="18">60</Hr>
      <Hr index="19">60</Hr>
      <Hr index="20">60</Hr>
      <Hr index="21">60</Hr>
      <Hr index="22">60</Hr>
      <Hr index="23">60</Hr>
    </SchDay>
    <SchDay>
      <Name>OfficeHtgSetPtSun</Name>
      <Type>Temperature</Type>
      <Hr index="0">60</Hr>
      <Hr index="1">60</Hr>
      <Hr index="2">60</Hr>
      <Hr index="3">60</Hr>
      <Hr index="4">60</Hr>
      <Hr index="5">60</Hr>
      <Hr index="6">60</Hr>
      <Hr index="7">60</Hr>
      <Hr index="8">60</Hr>
      <Hr index="9">60</Hr>
      <Hr index="10">60</Hr>
      <Hr index="11">60</Hr>
      <Hr index="12">60</Hr>
      <Hr index="13">60</Hr>
      <Hr index="14">60</Hr>
      <Hr index="15">60</Hr>
      <Hr index="16">60</Hr>
      <Hr index="17">60</Hr>
      <Hr index="18">60</Hr>
      <Hr index="19">60</Hr>
      <Hr index="20">60</Hr>
      <Hr index="21">60</Hr>
      <Hr index="22">60</Hr>
      <Hr index="23">60</Hr>
    </SchDay>
    <SchDay>
      <Name>OfficeClgSetPtWD</Name>
      <Type>Temperature</Type>
      <Hr index="0">85</Hr>
      <Hr index="1">85</Hr>
      <Hr index="2">85</Hr>
      <Hr index="3">85</Hr>
      <Hr index="4">85</Hr>
      <Hr index="5">85</Hr>
      <Hr index="6">75</Hr>
      <Hr index="7">75</Hr>
      <Hr index="8">75</Hr>
      <Hr index="9">75</Hr>
      <Hr index="10">75</Hr>
      <Hr index="11">75</Hr>
      <Hr index="12">75</Hr>
      <Hr index="13">75</Hr>
      <Hr index="14">75</Hr>
      <Hr index="15">75</Hr>
      <Hr index="16">75</Hr>
      <Hr index="17">75</Hr>
      <Hr index="18">75</Hr>
      <Hr index="19">75</Hr>
      <Hr index="20">75</Hr>
      <Hr index="21">75</Hr>
      <Hr index="22">85</Hr>
      <Hr index="23">85</Hr>
    </SchDay>
    <SchDay>
      <Name>OfficeClgSetPtSat</Name>
      <Type>Temperature</Type>
      <Hr index="0">85</Hr>
      <Hr index="1">85</Hr>
      <Hr index="2">85</Hr>
      <Hr index="3">85</Hr>
      <Hr index="4">85</Hr>
      <Hr index="5">85</Hr>
      <Hr index="6">75</Hr>
      <Hr index="7">75</Hr>
      <Hr index="8">75</Hr>
      <Hr index="9">75</Hr>
      <Hr index="10">75</Hr>
      <Hr index="11">75</Hr>
      <Hr index="12">75</Hr>
      <Hr index="13">75</Hr>
      <Hr index="14">75</Hr>
      <Hr index="15">75</Hr>
      <Hr index="16">75</Hr>
      <Hr index="17">75</Hr>
      <Hr index="18">85</Hr>
      <Hr index="19">85</Hr>
      <Hr index="20">85</Hr>
      <Hr index="21">85</Hr>
      <Hr index="22">85</Hr>
      <Hr index="23">85</Hr>
    </SchDay>
    <SchDay>
      <Name>OfficeClgSetPtSun</Name>
      <Type>Temperature</Type>
      <Hr index="0">85</Hr>
      <Hr index="1">85</Hr>
      <Hr index="2">85</Hr>
      <Hr index="3">85</Hr>
      <Hr index="4">85</Hr>
      <Hr index="5">85</Hr>
      <Hr index="6">85</Hr>
      <Hr index="7">85</Hr>
      <Hr index="8">85</Hr>
      <Hr index="9">85</Hr>
      <Hr index="10">85</Hr>
      <Hr index="11">85</Hr>
      <Hr index="12">85</Hr>
      <Hr index="13">85</Hr>
      <Hr index="14">85</Hr>
      <Hr index="15">85</Hr>
      <Hr index="16">85</Hr>
      <Hr index="17">85</Hr>
      <Hr index="18">85</Hr>
      <Hr index="19">85</Hr>
      <Hr index="20">85</Hr>
      <Hr index="21">85</Hr>
      <Hr index="22">85</Hr>
      <Hr index="23">85</Hr>
    </SchDay>
    <SchDay>
      <Name>OfficeInfiltrationWD</Name>
      <Type>Fraction</Type>
      <Hr index="0">1</Hr>
      <Hr index="1">1</Hr>
      <Hr index="2">1</Hr>
      <Hr index="3">1</Hr>
      <Hr index="4">1</Hr>
      <Hr index="5">1</Hr>
      <Hr index="6">0.25</Hr>
      <Hr index="7">0.25</Hr>
      <Hr index="8">0.25</Hr>
      <Hr index="9">0.25</Hr>
      <Hr index="10">0.25</Hr>
      <Hr index="11">0.25</Hr>
      <Hr index="12">0.25</Hr>
      <Hr index="13">0.25</Hr>
      <Hr index="14">0.25</Hr>
      <Hr index="15">0.25</Hr>
      <Hr index="16">0.25</Hr>
      <Hr index="17">0.25</Hr>
      <Hr index="18">0.25</Hr>
      <Hr index="19">0.25</Hr>
      <Hr index="20">0.25</Hr>
      <Hr index="21">0.25</Hr>
      <Hr index="22">1</Hr>
      <Hr index="23">1</Hr>
    </SchDay>
    <SchDay>
      <Name>OfficeInfiltrationSat</Name>
      <Type>Fraction</Type>
      <Hr index="0">1</Hr>
      <Hr index="1">1</Hr>
      <Hr index="2">1</Hr>
      <Hr index="3">1</Hr>
      <Hr index="4">1</Hr>
      <Hr index="5">1</Hr>
      <Hr index="6">0.25</Hr>
      <Hr index="7">0.25</Hr>
      <Hr index="8">0.25</Hr>
      <Hr index="9">0.25</Hr>
      <Hr index="10">0.25</Hr>
      <Hr index="11">0.25</Hr>
      <Hr index="12">0.25</Hr>
      <Hr index="13">0.25</Hr>
      <Hr index="14">0.25</Hr>
      <Hr index="15">0.25</Hr>
      <Hr index="16">0.25</Hr>
      <Hr index="17">0.25</Hr>
      <Hr index="18">1</Hr>
      <Hr index="19">1</Hr>
      <Hr index="20">1</Hr>
      <Hr index="21">1</Hr>
      <Hr index="22">1</Hr>
      <Hr index="23">1</Hr>
    </SchDay>
    <SchDay>
      <Name>OfficeInfiltrationSun</Name>
      <Type>Fraction</Type>
      <Hr index="0">1</Hr>
      <Hr index="1">1</Hr>
      <Hr index="2">1</Hr>
      <Hr index="3">1</Hr>
      <Hr index="4">1</Hr>
      <Hr index="5">1</Hr>
      <Hr index="6">1</Hr>
      <Hr index="7">1</Hr>
      <Hr index="8">1</Hr>
      <Hr index="9">1</Hr>
      <Hr index="10">1</Hr>
      <Hr index="11">1</Hr>
      <Hr index="12">1</Hr>
      <Hr index="13">1</Hr>
      <Hr index="14">1</Hr>
      <Hr index="15">1</Hr>
      <Hr index="16">1</Hr>
      <Hr index="17">1</Hr>
      <Hr index="18">1</Hr>
      <Hr index="19">1</Hr>
      <Hr index="20">1</Hr>
      <Hr index="21">1</Hr>
      <Hr index="22">1</Hr>
      <Hr index="23">1</Hr>
    </SchDay>
    <SchDay>
      <Name>OnDay</Name>
      <Type>Fraction</Type>
      <Hr index="0">1</Hr>
      <Hr index="1">1</Hr>
      <Hr index="2">1</Hr>
      <Hr index="3">1</Hr>
      <Hr index="4">1</Hr>
      <Hr index="5">1</Hr>
      <Hr index="6">1</Hr>
      <Hr index="7">1</Hr>
      <Hr index="8">1</Hr>
      <Hr index="9">1</Hr>
      <Hr index="10">1</Hr>
      <Hr index="11">1</Hr>
      <Hr index="12">1</Hr>
      <Hr index="13">1</Hr>
      <Hr index="14">1</Hr>
      <Hr index="15">1</Hr>
      <Hr index="16">1</Hr>
      <Hr index="17">1</Hr>
      <Hr index="18">1</Hr>
      <Hr index="19">1</Hr>
      <Hr index="20">1</Hr>
      <Hr index="21">1</Hr>
      <Hr index="22">1</Hr>
      <Hr index="23">1</Hr>
    </SchDay>
    <SchWeek>
      <Name>AlwaysOn HVAC Week</Name>
      <Type>OnOff</Type>
      <SchDaySunRef>AlwaysOn HVAC Sun</SchDaySunRef>
      <SchDayMonRef>AlwaysOn HVAC WD</SchDayMonRef>
      <SchDayTueRef>AlwaysOn HVAC WD</SchDayTueRef>
      <SchDayWedRef>AlwaysOn HVAC WD</SchDayWedRef>
      <SchDayThuRef>AlwaysOn HVAC WD</SchDayThuRef>
      <SchDayFriRef>AlwaysOn HVAC WD</SchDayFriRef>
      <SchDaySatRef>AlwaysOn HVAC Sat</SchDaySatRef>
      <SchDayHolRef>AlwaysOn HVAC Sun</SchDayHolRef>
      <SchDayClgDDRef>AlwaysOn HVAC WD</SchDayClgDDRef>
      <SchDayHtgDDRef>AlwaysOn HVAC Sun</SchDayHtgDDRef>
    </SchWeek>
    <SchWeek>
      <Name>Office Occup Week</Name>
      <Type>Fraction</Type>
      <SchDaySunRef>Office Occup Sun</SchDaySunRef>
      <SchDayMonRef>Office Occup WD</SchDayMonRef>
      <SchDayTueRef>Office Occup WD</SchDayTueRef>
      <SchDayWedRef>Office Occup WD</SchDayWedRef>
      <SchDayThuRef>Office Occup WD</SchDayThuRef>
      <SchDayFriRef>Office Occup WD</SchDayFriRef>
      <SchDaySatRef>Office Occup Sat</SchDaySatRef>
      <SchDayHolRef>Office Occup Sun</SchDayHolRef>
      <SchDayClgDDRef>Office Occup WD</SchDayClgDDRef>
      <SchDayHtgDDRef>Office Occup Sun</SchDayHtgDDRef>
    </SchWeek>
    <SchWeek>
      <Name>Office Lighting Week</Name>
      <Type>Fraction</Type>
      <SchDaySunRef>Office Lighting Sun</SchDaySunRef>
      <SchDayMonRef>Office Lighting WD</SchDayMonRef>
      <SchDayTueRef>Office Lighting WD</SchDayTueRef>
      <SchDayWedRef>Office Lighting WD</SchDayWedRef>
      <SchDayThuRef>Office Lighting WD</SchDayThuRef>
      <SchDayFriRef>Office Lighting WD</SchDayFriRef>
      <SchDaySatRef>Office Lighting Sat</SchDaySatRef>
      <SchDayHolRef>Office Lighting Sun</SchDayHolRef>
      <SchDayClgDDRef>Office Lighting WD</SchDayClgDDRef>
      <SchDayHtgDDRef>Office Lighting Sun</SchDayHtgDDRef>
    </SchWeek>
    <SchWeek>
      <Name>Office Plugs Week</Name>
      <Type>Fraction</Type>
      <SchDaySunRef>Office Plugs Sun</SchDaySunRef>
      <SchDayMonRef>Office Plugs WD</SchDayMonRef>
      <SchDayTueRef>Office Plugs WD</SchDayTueRef>
      <SchDayWedRef>Office Plugs WD</SchDayWedRef>
      <SchDayThuRef>Office Plugs WD</SchDayThuRef>
      <SchDayFriRef>Office Plugs WD</SchDayFriRef>
      <SchDaySatRef>Office Plugs Sat</SchDaySatRef>
      <SchDayHolRef>Office Plugs Sun</SchDayHolRef>
      <SchDayClgDDRef>Office Plugs WD</SchDayClgDDRef>
      <SchDayHtgDDRef>Office Plugs Sun</SchDayHtgDDRef>
    </SchWeek>
    <SchWeek>
      <Name>Office HotWtr Week</Name>
      <Type>Fraction</Type>
      <SchDaySunRef>Office HotWtr Sun</SchDaySunRef>
      <SchDayMonRef>Office HotWtr WD</SchDayMonRef>
      <SchDayTueRef>Office HotWtr WD</SchDayTueRef>
      <SchDayWedRef>Office HotWtr WD</SchDayWedRef>
      <SchDayThuRef>Office HotWtr WD</SchDayThuRef>
      <SchDayFriRef>Office HotWtr WD</SchDayFriRef>
      <SchDaySatRef>Office HotWtr Sat</SchDaySatRef>
      <SchDayHolRef>Office HotWtr Sun</SchDayHolRef>
      <SchDayClgDDRef>Office HotWtr WD</SchDayClgDDRef>
      <SchDayHtgDDRef>Office HotWtr Sun</SchDayHtgDDRef>
    </SchWeek>
    <SchWeek>
      <Name>Office Elevator Week</Name>
      <Type>Fraction</Type>
      <SchDaySunRef>Office Elevator Sun</SchDaySunRef>
      <SchDayMonRef>Office Elevator WD</SchDayMonRef>
      <SchDayTueRef>Office Elevator WD</SchDayTueRef>
      <SchDayWedRef>Office Elevator WD</SchDayWedRef>
      <SchDayThuRef>Office Elevator WD</SchDayThuRef>
      <SchDayFriRef>Office Elevator WD</SchDayFriRef>
      <SchDaySatRef>Office Elevator Sat</SchDaySatRef>
      <SchDayHolRef>Office Elevator Sun</SchDayHolRef>
      <SchDayClgDDRef>Office Elevator WD</SchDayClgDDRef>
      <SchDayHtgDDRef>Office Elevator Sun</SchDayHtgDDRef>
    </SchWeek>
    <SchWeek>
      <Name>OfficeHVACAvailWeek</Name>
      <Type>Fraction</Type>
      <SchDaySunRef>OfficeHVACAvailSat</SchDaySunRef>
      <SchDayMonRef>OfficeHVACAvailWD</SchDayMonRef>
      <SchDayTueRef>OfficeHVACAvailWD</SchDayTueRef>
      <SchDayWedRef>OfficeHVACAvailWD</SchDayWedRef>
      <SchDayThuRef>OfficeHVACAvailWD</SchDayThuRef>
      <SchDayFriRef>OfficeHVACAvailWD</SchDayFriRef>
      <SchDaySatRef>OfficeHVACAvailSun</SchDaySatRef>
      <SchDayHolRef>OfficeHVACAvailSat</SchDayHolRef>
      <SchDayClgDDRef>OfficeHVACAvailWD</SchDayClgDDRef>
      <SchDayHtgDDRef>OfficeHVACAvailSat</SchDayHtgDDRef>
    </SchWeek>
    <SchWeek>
      <Name>OfficeInfiltrationWeek</Name>
      <Type>Fraction</Type>
      <SchDaySunRef>OfficeInfiltrationSat</SchDaySunRef>
      <SchDayMonRef>OfficeInfiltrationWD</SchDayMonRef>
      <SchDayTueRef>OfficeInfiltrationWD</SchDayTueRef>
      <SchDayWedRef>OfficeInfiltrationWD</SchDayWedRef>
      <SchDayThuRef>OfficeInfiltrationWD</SchDayThuRef>
      <SchDayFriRef>OfficeInfiltrationWD</SchDayFriRef>
      <SchDaySatRef>OfficeInfiltrationSun</SchDaySatRef>
      <SchDayHolRef>OfficeInfiltrationSat</SchDayHolRef>
      <SchDayClgDDRef>OfficeInfiltrationWD</SchDayClgDDRef>
      <SchDayHtgDDRef>OfficeInfiltrationSat</SchDayHtgDDRef>
    </SchWeek>
    <SchWeek>
      <Name>OfficeClgSetPtWeek</Name>
      <Type>Temperature</Type>
      <SchDaySunRef>OfficeClgSetPtSat</SchDaySunRef>
      <SchDayMonRef>OfficeClgSetPtWD</SchDayMonRef>
      <SchDayTueRef>OfficeClgSetPtWD</SchDayTueRef>
      <SchDayWedRef>OfficeClgSetPtWD</SchDayWedRef>
      <SchDayThuRef>OfficeClgSetPtWD</SchDayThuRef>
      <SchDayFriRef>OfficeClgSetPtWD</SchDayFriRef>
      <SchDaySatRef>OfficeClgSetPtSun</SchDaySatRef>
      <SchDayHolRef>OfficeClgSetPtSat</SchDayHolRef>
      <SchDayClgDDRef>OfficeClgSetPtWD</SchDayClgDDRef>
      <SchDayHtgDDRef>OfficeClgSetPtSat</SchDayHtgDDRef>
    </SchWeek>
    <SchWeek>
      <Name>OfficeHtgSetPtWeek</Name>
      <Type>Temperature</Type>
      <SchDaySunRef>OfficeHtgSetPtSat</SchDaySunRef>
      <SchDayMonRef>OfficeHtgSetPtWD</SchDayMonRef>
      <SchDayTueRef>OfficeHtgSetPtWD</SchDayTueRef>
      <SchDayWedRef>OfficeHtgSetPtWD</SchDayWedRef>
      <SchDayThuRef>OfficeHtgSetPtWD</SchDayThuRef>
      <SchDayFriRef>OfficeHtgSetPtWD</SchDayFriRef>
      <SchDaySatRef>OfficeHtgSetPtSun</SchDaySatRef>
      <SchDayHolRef>OfficeHtgSetPtSat</SchDayHolRef>
      <SchDayClgDDRef>OfficeHtgSetPtWD</SchDayClgDDRef>
      <SchDayHtgDDRef>OfficeHtgSetPtSat</SchDayHtgDDRef>
    </SchWeek>
    <SchWeek>
      <Name>OfficeRefrigerationWeek</Name>
      <Type>Fraction</Type>
      <SchDaySunRef>OfficeRefrigerationSat</SchDaySunRef>
      <SchDayMonRef>OfficeRefrigerationWD</SchDayMonRef>
      <SchDayTueRef>OfficeRefrigerationWD</SchDayTueRef>
      <SchDayWedRef>OfficeRefrigerationWD</SchDayWedRef>
      <SchDayThuRef>OfficeRefrigerationWD</SchDayThuRef>
      <SchDayFriRef>OfficeRefrigerationWD</SchDayFriRef>
      <SchDaySatRef>OfficeRefrigerationSun</SchDaySatRef>
      <SchDayHolRef>OfficeRefrigerationSat</SchDayHolRef>
      <SchDayClgDDRef>OfficeRefrigerationWD</SchDayClgDDRef>
      <SchDayHtgDDRef>OfficeRefrigerationSat</SchDayHtgDDRef>
    </SchWeek>
    <SchWeek>
      <Name>OnWk</Name>
      <Type>Fraction</Type>
      <SchDaySunRef>OnDay</SchDaySunRef>
      <SchDayMonRef>OnDay</SchDayMonRef>
      <SchDayTueRef>OnDay</SchDayTueRef>
      <SchDayWedRef>OnDay</SchDayWedRef>
      <SchDayThuRef>OnDay</SchDayThuRef>
      <SchDayFriRef>OnDay</SchDayFriRef>
      <SchDaySatRef>OnDay</SchDaySatRef>
      <SchDayHolRef>OnDay</SchDayHolRef>
      <SchDayClgDDRef>OnDay</SchDayClgDDRef>
      <SchDayHtgDDRef>OnDay</SchDayHtgDDRef>
    </SchWeek>
    <Sch>
      <Name>Office Occup Sch</Name>
      <Type>Fraction</Type>
      <EndMonth index="0">12</EndMonth>
      <EndDay index="0">31</EndDay>
      <SchWeekRef index="0">Office Occup Week</SchWeekRef>
    </Sch>
    <Sch>
      <Name>Office Lighting Sch</Name>
      <Type>Fraction</Type>
      <EndMonth index="0">12</EndMonth>
      <EndDay index="0">31</EndDay>
      <SchWeekRef index="0">Office Lighting Week</SchWeekRef>
    </Sch>
    <Sch>
      <Name>Office Plugs Sch</Name>
      <Type>Fraction</Type>
      <EndMonth index="0">12</EndMonth>
      <EndDay index="0">31</EndDay>
      <SchWeekRef index="0">Office Plugs Week</SchWeekRef>
    </Sch>
    <Sch>
      <Name>Office HotWtr Sch</Name>
      <Type>Fraction</Type>
      <EndMonth index="0">12</EndMonth>
      <EndDay index="0">31</EndDay>
      <SchWeekRef index="0">Office HotWtr Week</SchWeekRef>
    </Sch>
    <Sch>
      <Name>Office Elevator Sch</Name>
      <Type>Fraction</Type>
      <EndMonth index="0">12</EndMonth>
      <EndDay index="0">31</EndDay>
      <SchWeekRef index="0">Office Elevator Week</SchWeekRef>
    </Sch>
    <Sch>
      <Name>OfficeRefrigeration Sch</Name>
      <Type>Fraction</Type>
      <EndMonth index="0">12</EndMonth>
      <EndDay index="0">31</EndDay>
      <SchWeekRef index="0">OfficeRefrigerationWeek</SchWeekRef>
    </Sch>
    <Sch>
      <Name>On</Name>
      <Type>Fraction</Type>
      <EndMonth index="0">12</EndMonth>
      <EndDay index="0">31</EndDay>
      <SchWeekRef index="0">OnWk</SchWeekRef>
    </Sch>
    <ConsAssm>
      <Name>NACM_Metal Framed Wall</Name>
      <SpecMthd>Layers</SpecMthd>
      <ExtRoughness>MediumSmooth</ExtRoughness>
      <ExtSolAbs>0.7</ExtSolAbs>
      <ExtThrmlAbs>0.9</ExtThrmlAbs>
      <ExtVisAbs>0.9</ExtVisAbs>
      <IntSolAbs>0.7</IntSolAbs>
      <IntThrmlAbs>0.9</IntThrmlAbs>
      <IntVisAbs>0.5</IntVisAbs>
      <MatRef index="0">NACM_Stucco 7/8</MatRef>
      <MatRef index="1">NACM_Building Paper</MatRef>
      <MatRef index="2">NACM_AGWall Framing/Cavity</MatRef>
      <MatRef index="3">NACM_Wall Insulation EPS</MatRef>
      <MatRef index="4">NACM_Gypsum Board 5/8in</MatRef>
    </ConsAssm>
    <ConsAssm>
      <Name>NACM_Roof</Name>
      <SpecMthd>Layers</SpecMthd>
      <ExtRoughness>Smooth</ExtRoughness>
      <ExtSolAbs>0.15</ExtSolAbs>
      <ExtThrmlAbs>0.85</ExtThrmlAbs>
      <ExtVisAbs>0.85</ExtVisAbs>
      <IntSolAbs>0.7</IntSolAbs>
      <IntThrmlAbs>0.9</IntThrmlAbs>
      <IntVisAbs>0.5</IntVisAbs>
      <MatRef index="0">NACM_Roof Gravel</MatRef>
      <MatRef index="1">NACM_Roof Insulation</MatRef>
      <MatRef index="2">NACM_Plywood 1/2in</MatRef>
      <MatRef index="3">NACM_Acoustic Tile 3/4in</MatRef>
    </ConsAssm>
    <ConsAssm>
      <Name>NACM_Interior Wall</Name>
      <SpecMthd>Layers</SpecMthd>
      <ExtRoughness>MediumRough</ExtRoughness>
      <ExtSolAbs>0.92</ExtSolAbs>
      <ExtThrmlAbs>0.75</ExtThrmlAbs>
      <ExtVisAbs>0.75</ExtVisAbs>
      <IntSolAbs>0.7</IntSolAbs>
      <IntThrmlAbs>0.9</IntThrmlAbs>
      <IntVisAbs>0.5</IntVisAbs>
      <MatRef index="0">NACM_Gypsum Board 5/8in</MatRef>
      <MatRef index="1">NACM_Gypsum Board 5/8in</MatRef>
    </ConsAssm>
    <ConsAssm>
      <Name>NACM_BG Slab Floor</Name>
      <SpecMthd>FFactor</SpecMthd>
      <FFactor>10</FFactor>
      <ExtRoughness>MediumRough</ExtRoughness>
      <ExtSolAbs>0.92</ExtSolAbs>
      <ExtThrmlAbs>0.75</ExtThrmlAbs>
      <ExtVisAbs>0.75</ExtVisAbs>
      <IntSolAbs>0.7</IntSolAbs>
      <IntThrmlAbs>0.9</IntThrmlAbs>
      <IntVisAbs>0.5</IntVisAbs>
      <MatRef index="0">NACM_Concrete 4in</MatRef>
      <MatRef index="1">NACM_Carpet Pad</MatRef>
    </ConsAssm>
    <ConsAssm>
      <Name>NACM_Drop Ceiling</Name>
      <SpecMthd>Layers</SpecMthd>
      <ExtRoughness>MediumRough</ExtRoughness>
      <ExtSolAbs>0.92</ExtSolAbs>
      <ExtThrmlAbs>0.75</ExtThrmlAbs>
      <ExtVisAbs>0.75</ExtVisAbs>
      <IntSolAbs>0.7</IntSolAbs>
      <IntThrmlAbs>0.9</IntThrmlAbs>
      <IntVisAbs>0.5</IntVisAbs>
      <MatRef index="0">NACM_Acoustic Tile 3/4in</MatRef>
    </ConsAssm>
    <ConsAssm>
      <Name>NACM_Underground Wall</Name>
      <SpecMthd>CFactor</SpecMthd>
      <CFactor>0.12837</CFactor>
      <ExtRoughness>MediumRough</ExtRoughness>
      <ExtSolAbs>0.92</ExtSolAbs>
      <ExtThrmlAbs>0.75</ExtThrmlAbs>
      <ExtVisAbs>0.75</ExtVisAbs>
      <MatRef index="0">NACM_Concrete 4in</MatRef>
      <MatRef index="1">NACM_Wall Insulation EPS</MatRef>
      <MatRef index="2">NACM_Gypsum Board 5/8in</MatRef>
    </ConsAssm>
    <ConsAssm>
      <Name>NACM_Interior Floor</Name>
      <SpecMthd>Layers</SpecMthd>
      <ExtRoughness>MediumRough</ExtRoughness>
      <ExtSolAbs>0.92</ExtSolAbs>
      <ExtThrmlAbs>0.75</ExtThrmlAbs>
      <ExtVisAbs>0.75</ExtVisAbs>
      <MatRef index="0">NACM_Concrete 4in</MatRef>
      <MatRef index="1">NACM_Carpet Pad</MatRef>
    </ConsAssm>
    <Mat>
      <Name>NACM_Stucco 7/8</Name>
      <RVal>0.18</RVal>
      <ThrmlCndct>0.405</ThrmlCndct>
      <SpecHt>0.2</SpecHt>
      <Dens>115.81</Dens>
      <Thkns>0.88</Thkns>
    </Mat>
    <Mat>
      <Name>NACM_Building Paper</Name>
      <RVal>0.03</RVal>
      <ThrmlCndct>0.1667</ThrmlCndct>
      <SpecHt>0.3</SpecHt>
      <Dens>70</Dens>
      <Thkns>0.06</Thkns>
    </Mat>
    <Mat>
      <Name>NACM_Concrete 4in</Name>
      <RVal>0.3</RVal>
      <ThrmlCndct>1.1275</ThrmlCndct>
      <SpecHt>0.22</SpecHt>
      <Dens>139.78</Dens>
      <Thkns>4</Thkns>
    </Mat>
    <Mat>
      <Name>NACM_Carpet Pad</Name>
      <RVal>2.38</RVal>
      <ThrmlCndct>0.0263</ThrmlCndct>
      <SpecHt>0.33</SpecHt>
      <Dens>18</Dens>
      <Thkns>0.75</Thkns>
    </Mat>
    <Mat>
      <Name>NACM_AGWall Framing/Cavity</Name>
      <RVal>4.078</RVal>
    </Mat>
    <Mat>
      <Name>NACM_Gypsum Board 5/8in</Name>
      <RVal>0.56</RVal>
      <ThrmlCndct>0.09167</ThrmlCndct>
      <SpecHt>0.27</SpecHt>
      <Dens>40</Dens>
      <Thkns>0.63</Thkns>
    </Mat>
    <Mat>
      <Name>NACM_Roof Gravel</Name>
      <RVal>0.1</RVal>
      <ThrmlCndct>0.8333</ThrmlCndct>
      <SpecHt>0.19</SpecHt>
      <Dens>159.74</Dens>
      <Thkns>1</Thkns>
    </Mat>
    <Mat>
      <Name>NACM_Roof Insulation</Name>
      <RVal>23.47</RVal>
      <ThrmlCndct>0.0142</ThrmlCndct>
      <SpecHt>0.38</SpecHt>
      <Dens>1.5</Dens>
      <Thkns>4</Thkns>
    </Mat>
    <Mat>
      <Name>NACM_Plywood 1/2in</Name>
      <RVal>0.63</RVal>
      <ThrmlCndct>0.0667</ThrmlCndct>
      <SpecHt>0.45</SpecHt>
      <Dens>30</Dens>
      <Thkns>0.5</Thkns>
    </Mat>
    <Mat>
      <Name>NACM_Acoustic Tile 3/4in</Name>
      <RVal>1.89</RVal>
      <ThrmlCndct>0.0333</ThrmlCndct>
      <SpecHt>0.19</SpecHt>
      <Dens>18</Dens>
      <Thkns>0.75</Thkns>
    </Mat>
    <Mat>
      <Name>NACM_Wall Insulation EPS</Name>
      <RVal>6.25</RVal>
      <ThrmlCndct>0.02</ThrmlCndct>
      <SpecHt>0.27</SpecHt>
      <Dens>1</Dens>
      <Thkns>1.5</Thkns>
    </Mat>
    <FenCons>
      <Name>T24NRESWGlazing30-40</Name>
      <SHGC>0.25</SHGC>
      <UFactor>0.36</UFactor>
      <VT>0.42</VT>
    </FenCons>
    <FenCons>
      <Name>T24NRNorthGlazing30-40</Name>
      <SHGC>0.25</SHGC>
      <UFactor>0.36</UFactor>
      <VT>0.42</VT>
    </FenCons>
    <CrvQuad>
      <Name>BlrHWBlrFIRRatio_fQRatio</Name>
      <Coef1>0.082597</Coef1>
      <Coef2>0.996764</Coef2>
      <Coef3>-0.079361</Coef3>
    </CrvQuad>
    <CrvCubic>
      <Name>HtRejVSDFanPwrRatio_fQRatio</Name>
      <Coef1>0.331629</Coef1>
      <Coef2>-0.885676</Coef2>
      <Coef3>0.605565</Coef3>
      <Coef4>0.948482</Coef4>
    </CrvCubic>
    <CrvDblQuad>
      <Name>BlrCondHWBlrFIRRatio_fQRatioTewtSI</Name>
      <Coef1>1.19381</Coef1>
      <Coef2>-0.110825</Coef2>
      <Coef3>0.039514</Coef3>
      <Coef4>-0.006371</Coef4>
      <Coef5>3.8e-005</Coef5>
      <Coef6>0.00083</Coef6>
      <MaxVar1>1</MaxVar1>
      <MaxVar2>71.1</MaxVar2>
      <MinVar1>0.1</MinVar1>
      <MinVar2>26.7</MinVar2>
    </CrvDblQuad>
    <Bldg>
      <Name>Large Office</Name>
      <NAng>0</NAng>
      <TotStoryCnt>13</TotStoryCnt>
      <AboveGrdStoryCnt>12</AboveGrdStoryCnt>
      <TotFlrArea>498588</TotFlrArea>
      <LivingUnitCnt>0</LivingUnitCnt>
      <AvgLivingUnitFlArea>0</AvgLivingUnitFlArea>
      <Story>
        <Name>Basement (1)</Name>
        <Spc>
          <Name>Basement Spc</Name>
          <CondgType>DirectlyConditioned</CondgType>
          <ThrmlZnRef>Basement Thermal Zone</ThrmlZnRef>
          <OccDens>10</OccDens>
          <OccSensHtRt>250</OccSensHtRt>
          <OccLatHtRt>200</OccLatHtRt>
          <OccSchRef>OfficeOccupancy</OccSchRef>
          <InfMthd>FlowExteriorWallArea</InfMthd>
          <DsgnInfRt>0.0448</DsgnInfRt>
          <InfSchRef>OfficeInfiltration</InfSchRef>
          <InfModelCoefA>0</InfModelCoefA>
          <InfModelCoefC>0.10016</InfModelCoefC>
          <InfModelCoefD>0</InfModelCoefD>
          <IntLPDReg>0.8</IntLPDReg>
          <IntLtgRegSchRef>OfficeLights</IntLtgRegSchRef>
          <IntLPDNonReg>0</IntLPDNonReg>
          <RecptPwrDens>1.5</RecptPwrDens>
          <RecptSchRef>OfficeReceptacle</RecptSchRef>
          <RecptRadFrac>0.2</RecptRadFrac>
          <RecptLatFrac>0</RecptLatFrac>
          <RecptLostFrac>0</RecptLostFrac>
          <GasEqpRadFrac>0.15</GasEqpRadFrac>
          <GasEqpLatFrac>0.2</GasEqpLatFrac>
          <GasEqpLostFrac>0</GasEqpLostFrac>
          <ProcElecSchRef>Office Plugs Sch</ProcElecSchRef>
          <ProcElecRadFrac>0.2</ProcElecRadFrac>
          <ProcElecLatFrac>0</ProcElecLatFrac>
          <ProcElecLostFrac>0</ProcElecLostFrac>
          <ProcGasSchRef>Office Plugs Sch</ProcGasSchRef>
          <ProcGasRadFrac>0.15</ProcGasRadFrac>
          <ProcGasLatFrac>0</ProcGasLatFrac>
          <ProcGasLostFrac>0</ProcGasLostFrac>
          <CommRfrgLostFrac>1</CommRfrgLostFrac>
          <HotWtrHtgRt>0.18</HotWtrHtgRt>
          <HotWtrHtgRtSim>69.0354</HotWtrHtgRtSim>
          <HotWtrHtgTot>69.0354</HotWtrHtgTot>
          <HotWtrHtgSchRef>OfficeServiceHotWater</HotWtrHtgSchRef>
          <UndgrFlr>
            <Name>Basement Floor</Name>
            <ConsAssmRef>NACM_BG Slab Floor</ConsAssmRef>
            <PerimExposed>1</PerimExposed>
            <PolyLp>
              <CartesianPt><Coord>239.853</Coord><Coord>159.902</Coord><Coord>-9.00262</Coord></CartesianPt>
              <CartesianPt><Coord>239.853</Coord><Coord>0</Coord><Coord>-9.00262</Coord></CartesianPt>
              <CartesianPt><Coord>0</Coord><Coord>0</Coord><Coord>-9.00262</Coord></CartesianPt>
              <CartesianPt><Coord>0</Coord><Coord>159.902</Coord><Coord>-9.00262</Coord></CartesianPt>
            </PolyLp>
          </UndgrFlr>
          <UndgrWall>
            <Name>UndergroundWall 1</Name>
            <ConsAssmRef>NACM_Underground Wall</ConsAssmRef>
            <Hgt>9.00262</Hgt>
            <PolyLp>
              <CartesianPt><Coord>0</Coord><Coord>0</Coord><Coord>-9.00262</Coord></CartesianPt>
              <CartesianPt><Coord>0</Coord><Coord>0</Coord><Coord>0</Coord></CartesianPt>
              <CartesianPt><Coord>239.853</Coord><Coord>0</Coord><Coord>0</Coord></CartesianPt>
              <CartesianPt><Coord>239.853</Coord><Coord>0</Coord><Coord>-9.00262</Coord></CartesianPt>
            </PolyLp>
          </UndgrWall>
          <UndgrWall>
            <Name>UndergroundWall 2</Name>
            <ConsAssmRef>NACM_Underground Wall</ConsAssmRef>
            <Hgt>9.00262</Hgt>
            <PolyLp>
              <CartesianPt><Coord>239.853</Coord><Coord>0</Coord><Coord>-9.00262</Coord></CartesianPt>
              <CartesianPt><Coord>239.853</Coord><Coord>0</Coord><Coord>0</Coord></CartesianPt>
              <CartesianPt><Coord>239.853</Coord><Coord>159.902</Coord><Coord>0</Coord></CartesianPt>
              <CartesianPt><Coord>239.853</Coord><Coord>159.902</Coord><Coord>-9.00262</Coord></CartesianPt>
            </PolyLp>
          </UndgrWall>
          <UndgrWall>
            <Name>UndergroundWall 3</Name>
            <ConsAssmRef>NACM_Underground Wall</ConsAssmRef>
            <Hgt>9.00262</Hgt>
            <PolyLp>
              <CartesianPt><Coord>239.853</Coord><Coord>159.902</Coord><Coord>-9.00262</Coord></CartesianPt>
              <CartesianPt><Coord>239.853</Coord><Coord>159.902</Coord><Coord>0</Coord></CartesianPt>
              <CartesianPt><Coord>0</Coord><Coord>159.902</Coord><Coord>0</Coord></CartesianPt>
              <CartesianPt><Coord>0</Coord><Coord>159.902</Coord><Coord>-9.00262</Coord></CartesianPt>
            </PolyLp>
          </UndgrWall>
          <UndgrWall>
            <Name>UndergroundWall 4</Name>
            <ConsAssmRef>NACM_Underground Wall</ConsAssmRef>
            <Hgt>9.00262</Hgt>
            <PolyLp>
              <CartesianPt><Coord>0</Coord><Coord>159.902</Coord><Coord>-9.00262</Coord></CartesianPt>
              <CartesianPt><Coord>0</Coord><Coord>159.902</Coord><Coord>0</Coord></CartesianPt>
              <CartesianPt><Coord>0</Coord><Coord>0</Coord><Coord>0</Coord></CartesianPt>
              <CartesianPt><Coord>0</Coord><Coord>0</Coord><Coord>-9.00262</Coord></CartesianPt>
            </PolyLp>
          </UndgrWall>
        </Spc>
      </Story>
      <Story>
        <Name>GroundFloor (1)</Name>
        <Spc>
          <Name>Perimeter_bot_ZN_3</Name>
          <CondgType>DirectlyConditioned</CondgType>
          <ThrmlZnRef>Perimeter_bot_ZN_3 Thermal Zone</ThrmlZnRef>
          <OccDens>10</OccDens>
          <OccSensHtRt>250</OccSensHtRt>
          <OccLatHtRt>200</OccLatHtRt>
          <OccSchRef>OfficeOccupancy</OccSchRef>
          <InfMthd>FlowExteriorWallArea</InfMthd>
          <DsgnInfRt>0.0448</DsgnInfRt>
          <InfSchRef>OfficeInfiltration</InfSchRef>
          <InfModelCoefA>0</InfModelCoefA>
          <InfModelCoefC>0.10016</InfModelCoefC>
          <InfModelCoefD>0</InfModelCoefD>
          <IntLPDReg>0.8</IntLPDReg>
          <IntLtgRegSchRef>OfficeLights</IntLtgRegSchRef>
          <IntLPDNonReg>0</IntLPDNonReg>
          <RecptPwrDens>1.5</RecptPwrDens>
          <RecptSchRef>OfficeReceptacle</RecptSchRef>
          <RecptRadFrac>0.2</RecptRadFrac>
          <RecptLatFrac>0</RecptLatFrac>
          <RecptLostFrac>0</RecptLostFrac>
          <GasEqpRadFrac>0.15</GasEqpRadFrac>
          <GasEqpLatFrac>0.2</GasEqpLatFrac>
          <GasEqpLostFrac>0</GasEqpLostFrac>
          <ProcElecSchRef>Office Plugs Sch</ProcElecSchRef>
          <ProcElecRadFrac>0.2</ProcElecRadFrac>
          <ProcElecLatFrac>0</ProcElecLatFrac>
          <ProcElecLostFrac>0</ProcElecLostFrac>
          <ProcGasSchRef>Office Plugs Sch</ProcGasSchRef>
          <ProcGasRadFrac>0.15</ProcGasRadFrac>
          <ProcGasLatFrac>0</ProcGasLatFrac>
          <ProcGasLostFrac>0</ProcGasLostFrac>
          <CommRfrgLostFrac>1</CommRfrgLostFrac>
          <HotWtrHtgRt>0.18</HotWtrHtgRt>
          <HotWtrHtgRtSim>6.07239</HotWtrHtgRtSim>
          <HotWtrHtgTot>6.07239</HotWtrHtgTot>
          <HotWtrHtgSchRef>OfficeServiceHotWater</HotWtrHtgSchRef>
          <Ceiling>
            <Name>Perimeter_bot_ZN_3_Ceiling</Name>
            <AdjacentSpcRef>GroundFloor_Plenum</AdjacentSpcRef>
            <ConsAssmRef>NACM_Drop Ceiling</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>224.849</Coord><Coord>144.898</Coord><Coord>9.00262</Coord></CartesianPt>
              <CartesianPt><Coord>239.853</Coord><Coord>159.902</Coord><Coord>9.00262</Coord></CartesianPt>
              <CartesianPt><Coord>0</Coord><Coord>159.902</Coord><Coord>9.00262</Coord></CartesianPt>
              <CartesianPt><Coord>15.0039</Coord><Coord>144.898</Coord><Coord>9.00262</Coord></CartesianPt>
            </PolyLp>
          </Ceiling>
          <ExtWall>
            <Name>Perimeter_bot_ZN_3_Wall_North</Name>
            <ConsAssmRef>NACM_Metal Framed Wall</ConsAssmRef>
            <Win>
              <Name>Perimeter_bot_ZN_3_Wall_North_Window</Name>
              <FenConsRef>T24NRNorthGlazing30-40</FenConsRef>
              <PolyLp>
                <CartesianPt><Coord>239.852</Coord><Coord>159.902</Coord><Coord>8.2021</Coord></CartesianPt>
                <CartesianPt><Coord>239.852</Coord><Coord>159.902</Coord><Coord>3.00066</Coord></CartesianPt>
                <CartesianPt><Coord>0</Coord><Coord>159.902</Coord><Coord>3.00066</Coord></CartesianPt>
                <CartesianPt><Coord>0</Coord><Coord>159.902</Coord><Coord>8.2021</Coord></CartesianPt>
              </PolyLp>
            </Win>
            <PolyLp>
              <CartesianPt><Coord>239.853</Coord><Coord>159.902</Coord><Coord>9.00262</Coord></CartesianPt>
              <CartesianPt><Coord>239.853</Coord><Coord>159.902</Coord><Coord>0</Coord></CartesianPt>
              <CartesianPt><Coord>0</Coord><Coord>159.902</Coord><Coord>0</Coord></CartesianPt>
              <CartesianPt><Coord>0</Coord><Coord>159.902</Coord><Coord>9.00262</Coord></CartesianPt>
            </PolyLp>
          </ExtWall>
          <IntFlr>
            <Name>Perimeter_bot_ZN_3_Floor</Name>
            <AdjacentSpcRef>Basement Spc</AdjacentSpcRef>
            <ConsAssmRef>NACM_Interior Floor</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>239.853</Coord><Coord>159.902</Coord><Coord>0</Coord></CartesianPt>
              <CartesianPt><Coord>224.849</Coord><Coord>144.898</Coord><Coord>0</Coord></CartesianPt>
              <CartesianPt><Coord>15.0039</Coord><Coord>144.898</Coord><Coord>0</Coord></CartesianPt>
              <CartesianPt><Coord>0</Coord><Coord>159.902</Coord><Coord>0</Coord></CartesianPt>
            </PolyLp>
          </IntFlr>
          <IntWall>
            <Name>Perimeter_bot_ZN_2_Wall_North-PPAutoCreateOther</Name>
            <AdjacentSpcRef>Perimeter_bot_ZN_2</AdjacentSpcRef>
            <ConsAssmRef>NACM_Interior Wall</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>224.849</Coord><Coord>144.898</Coord><Coord>9.00262</Coord></CartesianPt>
              <CartesianPt><Coord>224.849</Coord><Coord>144.898</Coord><Coord>0</Coord></CartesianPt>
              <CartesianPt><Coord>239.853</Coord><Coord>159.902</Coord><Coord>0</Coord></CartesianPt>
              <CartesianPt><Coord>239.853</Coord><Coord>159.902</Coord><Coord>9.00262</Coord></CartesianPt>
            </PolyLp>
          </IntWall>
          <IntWall>
            <Name>Perimeter_bot_ZN_3_Wall_West</Name>
            <AdjacentSpcRef>Perimeter_bot_ZN_4</AdjacentSpcRef>
            <ConsAssmRef>NACM_Interior Wall</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>2.6796e-014</Coord><Coord>159.902</Coord><Coord>9.00262</Coord></CartesianPt>
              <CartesianPt><Coord>2.6796e-014</Coord><Coord>159.902</Coord><Coord>0</Coord></CartesianPt>
              <CartesianPt><Coord>15.0039</Coord><Coord>144.898</Coord><Coord>0</Coord></CartesianPt>
              <CartesianPt><Coord>15.0039</Coord><Coord>144.898</Coord><Coord>9.00262</Coord></CartesianPt>
            </PolyLp>
          </IntWall>
          <IntWall>
            <Name>Core_bot_ZN_5_Wall_North-PPAutoCreateOther</Name>
            <AdjacentSpcRef>Core_bottom</AdjacentSpcRef>
            <ConsAssmRef>NACM_Interior Wall</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>15.0039</Coord><Coord>144.898</Coord><Coord>9.00262</Coord></CartesianPt>
              <CartesianPt><Coord>15.0039</Coord><Coord>144.898</Coord><Coord>0</Coord></CartesianPt>
              <CartesianPt><Coord>224.849</Coord><Coord>144.898</Coord><Coord>0</Coord></CartesianPt>
              <CartesianPt><Coord>224.849</Coord><Coord>144.898</Coord><Coord>9.00262</Coord></CartesianPt>
            </PolyLp>
          </IntWall>
        </Spc>
        <Spc>
          <Name>Core_bottom</Name>
          <CondgType>DirectlyConditioned</CondgType>
          <ThrmlZnRef>Core_bottom Thermal Zone</ThrmlZnRef>
          <OccDens>10</OccDens>
          <OccSensHtRt>250</OccSensHtRt>
          <OccLatHtRt>200</OccLatHtRt>
          <OccSchRef>OfficeOccupancy</OccSchRef>
          <InfMthd>FlowExteriorWallArea</InfMthd>
          <DsgnInfRt>0.0448</DsgnInfRt>
          <InfSchRef>OfficeInfiltration</InfSchRef>
          <InfModelCoefA>0</InfModelCoefA>
          <InfModelCoefC>0.10016</InfModelCoefC>
          <InfModelCoefD>0</InfModelCoefD>
          <IntLPDReg>0.8</IntLPDReg>
          <IntLtgRegSchRef>OfficeLights</IntLtgRegSchRef>
          <IntLPDNonReg>0</IntLPDNonReg>
          <RecptPwrDens>1.5</RecptPwrDens>
          <RecptSchRef>OfficeReceptacle</RecptSchRef>
          <RecptRadFrac>0.2</RecptRadFrac>
          <RecptLatFrac>0</RecptLatFrac>
          <RecptLostFrac>0</RecptLostFrac>
          <GasEqpRadFrac>0.15</GasEqpRadFrac>
          <GasEqpLatFrac>0.2</GasEqpLatFrac>
          <GasEqpLostFrac>0</GasEqpLostFrac>
          <ProcElecSchRef>Office Plugs Sch</ProcElecSchRef>
          <ProcElecRadFrac>0.2</ProcElecRadFrac>
          <ProcElecLatFrac>0</ProcElecLatFrac>
          <ProcElecLostFrac>0</ProcElecLostFrac>
          <ProcGasSchRef>Office Plugs Sch</ProcGasSchRef>
          <ProcGasRadFrac>0.15</ProcGasRadFrac>
          <ProcGasLatFrac>0</ProcGasLatFrac>
          <ProcGasLostFrac>0</ProcGasLostFrac>
          <CommRfrgLostFrac>1</CommRfrgLostFrac>
          <HotWtrHtgRt>0.18</HotWtrHtgRt>
          <HotWtrHtgRtSim>49.0639</HotWtrHtgRtSim>
          <HotWtrHtgTot>49.0639</HotWtrHtgTot>
          <HotWtrHtgSchRef>OfficeServiceHotWater</HotWtrHtgSchRef>
          <Ceiling>
            <Name>Core_bot_ZN_5_Ceiling</Name>
            <AdjacentSpcRef>GroundFloor_Plenum</AdjacentSpcRef>
            <ConsAssmRef>NACM_Drop Ceiling</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>224.849</Coord><Coord>15.0039</Coord><Coord>9.00262</Coord></CartesianPt>
              <CartesianPt><Coord>224.849</Coord><Coord>144.898</Coord><Coord>9.00262</Coord></CartesianPt>
              <CartesianPt><Coord>15.0039</Coord><Coord>144.898</Coord><Coord>9.00262</Coord></CartesianPt>
              <CartesianPt><Coord>15.0039</Coord><Coord>15.0039</Coord><Coord>9.00262</Coord></CartesianPt>
            </PolyLp>
          </Ceiling>
          <IntFlr>
            <Name>Core_bot_ZN_5_Floor</Name>
            <AdjacentSpcRef>Basement Spc</AdjacentSpcRef>
            <ConsAssmRef>NACM_Interior Floor</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>224.849</Coord><Coord>144.898</Coord><Coord>0</Coord></CartesianPt>
              <CartesianPt><Coord>224.849</Coord><Coord>15.0039</Coord><Coord>0</Coord></CartesianPt>
              <CartesianPt><Coord>15.0039</Coord><Coord>15.0039</Coord><Coord>0</Coord></CartesianPt>
              <CartesianPt><Coord>15.0039</Coord><Coord>144.898</Coord><Coord>0</Coord></CartesianPt>
            </PolyLp>
          </IntFlr>
          <IntWall>
            <Name>Core_bot_ZN_5_Wall_East</Name>
            <AdjacentSpcRef>Perimeter_bot_ZN_2</AdjacentSpcRef>
            <ConsAssmRef>NACM_Interior Wall</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>224.849</Coord><Coord>15.0039</Coord><Coord>9.00262</Coord></CartesianPt>
              <CartesianPt><Coord>224.849</Coord><Coord>15.0039</Coord><Coord>0</Coord></CartesianPt>
              <CartesianPt><Coord>224.849</Coord><Coord>144.898</Coord><Coord>0</Coord></CartesianPt>
              <CartesianPt><Coord>224.849</Coord><Coord>144.898</Coord><Coord>9.00262</Coord></CartesianPt>
            </PolyLp>
          </IntWall>
          <IntWall>
            <Name>Core_bot_ZN_5_Wall_West</Name>
            <AdjacentSpcRef>Perimeter_bot_ZN_4</AdjacentSpcRef>
            <ConsAssmRef>NACM_Interior Wall</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>15.0039</Coord><Coord>144.898</Coord><Coord>9.00262</Coord></CartesianPt>
              <CartesianPt><Coord>15.0039</Coord><Coord>144.898</Coord><Coord>0</Coord></CartesianPt>
              <CartesianPt><Coord>15.0039</Coord><Coord>15.0039</Coord><Coord>0</Coord></CartesianPt>
              <CartesianPt><Coord>15.0039</Coord><Coord>15.0039</Coord><Coord>9.00262</Coord></CartesianPt>
            </PolyLp>
          </IntWall>
          <IntWall>
            <Name>Core_bot_ZN_5_Wall_South</Name>
            <AdjacentSpcRef>Perimeter_bot_ZN_1</AdjacentSpcRef>
            <ConsAssmRef>NACM_Interior Wall</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>15.0039</Coord><Coord>15.0039</Coord><Coord>9.00262</Coord></CartesianPt>
              <CartesianPt><Coord>15.0039</Coord><Coord>15.0039</Coord><Coord>0</Coord></CartesianPt>
              <CartesianPt><Coord>224.849</Coord><Coord>15.0039</Coord><Coord>0</Coord></CartesianPt>
              <CartesianPt><Coord>224.849</Coord><Coord>15.0039</Coord><Coord>9.00262</Coord></CartesianPt>
            </PolyLp>
          </IntWall>
        </Spc>
        <Spc>
          <Name>GroundFloor_Plenum</Name>
          <CondgType>Plenum</CondgType>
          <ThrmlZnRef>GroundFloor_Plenum Thermal Zone</ThrmlZnRef>
          <OccDens>0</OccDens>
          <InfMthd>FlowExteriorWallArea</InfMthd>
          <DsgnInfRt>0.0448</DsgnInfRt>
          <InfSchRef>On</InfSchRef>
          <InfModelCoefA>0</InfModelCoefA>
          <InfModelCoefC>0.10016</InfModelCoefC>
          <InfModelCoefD>0</InfModelCoefD>
          <Ceiling>
            <Name>{06d1cff4-a1fd-4237-82f5-230b24c9463b}</Name>
            <AdjacentSpcRef>Perimeter_bot_ZN_1</AdjacentSpcRef>
            <ConsAssmRef>NACM_Drop Ceiling</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>239.853</Coord><Coord>0</Coord><Coord>9.00262</Coord></CartesianPt>
              <CartesianPt><Coord>224.849</Coord><Coord>15.0039</Coord><Coord>9.00262</Coord></CartesianPt>
              <CartesianPt><Coord>15.0039</Coord><Coord>15.0039</Coord><Coord>9.00262</Coord></CartesianPt>
              <CartesianPt><Coord>0</Coord><Coord>0</Coord><Coord>9.00262</Coord></CartesianPt>
            </PolyLp>
          </Ceiling>
          <Ceiling>
            <Name>{a724724b-41d8-4860-9b64-8e357c2a3d14}</Name>
            <AdjacentSpcRef>Perimeter_bot_ZN_2</AdjacentSpcRef>
            <ConsAssmRef>NACM_Drop Ceiling</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>239.853</Coord><Coord>0</Coord><Coord>9.00262</Coord></CartesianPt>
              <CartesianPt><Coord>239.853</Coord><Coord>159.902</Coord><Coord>9.00262</Coord></CartesianPt>
              <CartesianPt><Coord>224.849</Coord><Coord>144.898</Coord><Coord>9.00262</Coord></CartesianPt>
              <CartesianPt><Coord>224.849</Coord><Coord>15.0039</Coord><Coord>9.00262</Coord></CartesianPt>
            </PolyLp>
          </Ceiling>
          <Ceiling>
            <Name>{5683c721-218e-4596-b7c4-e5d551fc0470}</Name>
            <AdjacentSpcRef>Perimeter_bot_ZN_4</AdjacentSpcRef>
            <ConsAssmRef>NACM_Drop Ceiling</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>0</Coord><Coord>0</Coord><Coord>9.00262</Coord></CartesianPt>
              <CartesianPt><Coord>15.0039</Coord><Coord>15.0039</Coord><Coord>9.00262</Coord></CartesianPt>
              <CartesianPt><Coord>15.0039</Coord><Coord>144.898</Coord><Coord>9.00262</Coord></CartesianPt>
              <CartesianPt><Coord>0</Coord><Coord>159.902</Coord><Coord>9.00262</Coord></CartesianPt>
            </PolyLp>
          </Ceiling>
          <ExtWall>
            <Name>GroundFloor_Plenum_Wall_North</Name>
            <ConsAssmRef>NACM_Metal Framed Wall</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>239.853</Coord><Coord>159.902</Coord><Coord>13.0026</Coord></CartesianPt>
              <CartesianPt><Coord>239.853</Coord><Coord>159.902</Coord><Coord>9.00262</Coord></CartesianPt>
              <CartesianPt><Coord>0</Coord><Coord>159.902</Coord><Coord>9.00262</Coord></CartesianPt>
              <CartesianPt><Coord>0</Coord><Coord>159.902</Coord><Coord>13.0026</Coord></CartesianPt>
            </PolyLp>
          </ExtWall>
          <ExtWall>
            <Name>GroundFloor_Plenum_Wall_South</Name>
            <ConsAssmRef>NACM_Metal Framed Wall</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>0</Coord><Coord>0</Coord><Coord>13.0026</Coord></CartesianPt>
              <CartesianPt><Coord>0</Coord><Coord>0</Coord><Coord>9.00262</Coord></CartesianPt>
              <CartesianPt><Coord>239.853</Coord><Coord>0</Coord><Coord>9.00262</Coord></CartesianPt>
              <CartesianPt><Coord>239.853</Coord><Coord>0</Coord><Coord>13.0026</Coord></CartesianPt>
            </PolyLp>
          </ExtWall>
          <ExtWall>
            <Name>GroundFloor_Plenum_West</Name>
            <ConsAssmRef>NACM_Metal Framed Wall</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>0</Coord><Coord>159.902</Coord><Coord>13.0026</Coord></CartesianPt>
              <CartesianPt><Coord>0</Coord><Coord>159.902</Coord><Coord>9.00262</Coord></CartesianPt>
              <CartesianPt><Coord>0</Coord><Coord>0</Coord><Coord>9.00262</Coord></CartesianPt>
              <CartesianPt><Coord>0</Coord><Coord>0</Coord><Coord>13.0026</Coord></CartesianPt>
            </PolyLp>
          </ExtWall>
          <ExtWall>
            <Name>GroundFloor_Plenum_Wall_East</Name>
            <ConsAssmRef>NACM_Metal Framed Wall</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>239.853</Coord><Coord>0</Coord><Coord>13.0026</Coord></CartesianPt>
              <CartesianPt><Coord>239.853</Coord><Coord>0</Coord><Coord>9.00262</Coord></CartesianPt>
              <CartesianPt><Coord>239.853</Coord><Coord>159.902</Coord><Coord>9.00262</Coord></CartesianPt>
              <CartesianPt><Coord>239.853</Coord><Coord>159.902</Coord><Coord>13.0026</Coord></CartesianPt>
            </PolyLp>
          </ExtWall>
        </Spc>
        <Spc>
          <Name>Perimeter_bot_ZN_2</Name>
          <CondgType>DirectlyConditioned</CondgType>
          <ThrmlZnRef>Perimeter_bot_ZN_2 Thermal Zone</ThrmlZnRef>
          <OccDens>10</OccDens>
          <OccSensHtRt>250</OccSensHtRt>
          <OccLatHtRt>200</OccLatHtRt>
          <OccSchRef>OfficeOccupancy</OccSchRef>
          <InfMthd>FlowExteriorWallArea</InfMthd>
          <DsgnInfRt>0.0448</DsgnInfRt>
          <InfSchRef>OfficeInfiltration</InfSchRef>
          <InfModelCoefA>0</InfModelCoefA>
          <InfModelCoefC>0.10016</InfModelCoefC>
          <InfModelCoefD>0</InfModelCoefD>
          <IntLPDReg>0.8</IntLPDReg>
          <IntLtgRegSchRef>OfficeLights</IntLtgRegSchRef>
          <IntLPDNonReg>0</IntLPDNonReg>
          <RecptPwrDens>1.5</RecptPwrDens>
          <RecptSchRef>OfficeReceptacle</RecptSchRef>
          <RecptRadFrac>0.2</RecptRadFrac>
          <RecptLatFrac>0</RecptLatFrac>
          <RecptLostFrac>0</RecptLostFrac>
          <GasEqpRadFrac>0.15</GasEqpRadFrac>
          <GasEqpLatFrac>0.2</GasEqpLatFrac>
          <GasEqpLostFrac>0</GasEqpLostFrac>
          <ProcElecSchRef>Office Plugs Sch</ProcElecSchRef>
          <ProcElecRadFrac>0.2</ProcElecRadFrac>
          <ProcElecLatFrac>0</ProcElecLatFrac>
          <ProcElecLostFrac>0</ProcElecLostFrac>
          <ProcGasSchRef>Office Plugs Sch</ProcGasSchRef>
          <ProcGasRadFrac>0.15</ProcGasRadFrac>
          <ProcGasLatFrac>0</ProcGasLatFrac>
          <ProcGasLostFrac>0</ProcGasLostFrac>
          <CommRfrgLostFrac>1</CommRfrgLostFrac>
          <HotWtrHtgRt>0.18</HotWtrHtgRt>
          <HotWtrHtgRtSim>3.91327</HotWtrHtgRtSim>
          <HotWtrHtgTot>3.91327</HotWtrHtgTot>
          <HotWtrHtgSchRef>OfficeServiceHotWater</HotWtrHtgSchRef>
          <ExtWall>
            <Name>Perimeter_bot_ZN_2_Wall_East</Name>
            <ConsAssmRef>NACM_Metal Framed Wall</ConsAssmRef>
            <Win>
              <Name>Perimeter_bot_ZN_2_Wall_East_Window</Name>
              <FenConsRef>T24NRESWGlazing30-40</FenConsRef>
              <PolyLp>
                <CartesianPt><Coord>239.853</Coord><Coord>0</Coord><Coord>8.2021</Coord></CartesianPt>
                <CartesianPt><Coord>239.853</Coord><Coord>0</Coord><Coord>3.00066</Coord></CartesianPt>
                <CartesianPt><Coord>239.853</Coord><Coord>159.901</Coord><Coord>3.00066</Coord></CartesianPt>
                <CartesianPt><Coord>239.853</Coord><Coord>159.901</Coord><Coord>8.2021</Coord></CartesianPt>
              </PolyLp>
            </Win>
            <PolyLp>
              <CartesianPt><Coord>239.853</Coord><Coord>0</Coord><Coord>9.00262</Coord></CartesianPt>
              <CartesianPt><Coord>239.853</Coord><Coord>0</Coord><Coord>0</Coord></CartesianPt>
              <CartesianPt><Coord>239.853</Coord><Coord>159.902</Coord><Coord>0</Coord></CartesianPt>
              <CartesianPt><Coord>239.853</Coord><Coord>159.902</Coord><Coord>9.00262</Coord></CartesianPt>
            </PolyLp>
          </ExtWall>
          <IntFlr>
            <Name>Perimeter_bot_ZN_2_Floor</Name>
            <AdjacentSpcRef>Basement Spc</AdjacentSpcRef>
            <ConsAssmRef>NACM_Interior Floor</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>239.853</Coord><Coord>159.902</Coord><Coord>0</Coord></CartesianPt>
              <CartesianPt><Coord>239.853</Coord><Coord>0</Coord><Coord>0</Coord></CartesianPt>
              <CartesianPt><Coord>224.849</Coord><Coord>15.0039</Coord><Coord>0</Coord></CartesianPt>
              <CartesianPt><Coord>224.849</Coord><Coord>144.898</Coord><Coord>0</Coord></CartesianPt>
            </PolyLp>
          </IntFlr>
          <IntWall>
            <Name>Perimeter_bot_ZN_1_Wall_East-PPAutoCreateOther</Name>
            <AdjacentSpcRef>Perimeter_bot_ZN_1</AdjacentSpcRef>
            <ConsAssmRef>NACM_Interior Wall</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>224.849</Coord><Coord>15.0039</Coord><Coord>9.00262</Coord></CartesianPt>
              <CartesianPt><Coord>224.849</Coord><Coord>15.0039</Coord><Coord>0</Coord></CartesianPt>
              <CartesianPt><Coord>239.853</Coord><Coord>1.33981e-014</Coord><Coord>0</Coord></CartesianPt>
              <CartesianPt><Coord>239.853</Coord><Coord>1.33981e-014</Coord><Coord>9.00262</Coord></CartesianPt>
            </PolyLp>
          </IntWall>
        </Spc>
        <Spc>
          <Name>Perimeter_bot_ZN_4</Name>
          <CondgType>DirectlyConditioned</CondgType>
          <ThrmlZnRef>Perimeter_bot_ZN_4 Thermal Zone</ThrmlZnRef>
          <OccDens>10</OccDens>
          <OccSensHtRt>250</OccSensHtRt>
          <OccLatHtRt>200</OccLatHtRt>
          <OccSchRef>OfficeOccupancy</OccSchRef>
          <InfMthd>FlowExteriorWallArea</InfMthd>
          <DsgnInfRt>0.0448</DsgnInfRt>
          <InfSchRef>OfficeInfiltration</InfSchRef>
          <InfModelCoefA>0</InfModelCoefA>
          <InfModelCoefC>0.10016</InfModelCoefC>
          <InfModelCoefD>0</InfModelCoefD>
          <IntLPDReg>0.8</IntLPDReg>
          <IntLtgRegSchRef>OfficeLights</IntLtgRegSchRef>
          <IntLPDNonReg>0</IntLPDNonReg>
          <RecptPwrDens>1.5</RecptPwrDens>
          <RecptSchRef>OfficeReceptacle</RecptSchRef>
          <RecptRadFrac>0.2</RecptRadFrac>
          <RecptLatFrac>0</RecptLatFrac>
          <RecptLostFrac>0</RecptLostFrac>
          <GasEqpRadFrac>0.15</GasEqpRadFrac>
          <GasEqpLatFrac>0.2</GasEqpLatFrac>
          <GasEqpLostFrac>0</GasEqpLostFrac>
          <ProcElecSchRef>Office Plugs Sch</ProcElecSchRef>
          <ProcElecRadFrac>0.2</ProcElecRadFrac>
          <ProcElecLatFrac>0</ProcElecLatFrac>
          <ProcElecLostFrac>0</ProcElecLostFrac>
          <ProcGasSchRef>Office Plugs Sch</ProcGasSchRef>
          <ProcGasRadFrac>0.15</ProcGasRadFrac>
          <ProcGasLatFrac>0</ProcGasLatFrac>
          <ProcGasLostFrac>0</ProcGasLostFrac>
          <CommRfrgLostFrac>1</CommRfrgLostFrac>
          <HotWtrHtgRt>0.18</HotWtrHtgRt>
          <HotWtrHtgRtSim>3.91327</HotWtrHtgRtSim>
          <HotWtrHtgTot>3.91327</HotWtrHtgTot>
          <HotWtrHtgSchRef>OfficeServiceHotWater</HotWtrHtgSchRef>
          <ExtWall>
            <Name>Perimeter_bot_ZN_4_Wall_West</Name>
            <ConsAssmRef>NACM_Metal Framed Wall</ConsAssmRef>
            <Win>
              <Name>Perimeter_bot_ZN_4_Wall_West_Window</Name>
              <FenConsRef>T24NRESWGlazing30-40</FenConsRef>
              <PolyLp>
                <CartesianPt><Coord>0</Coord><Coord>159.901</Coord><Coord>8.2021</Coord></CartesianPt>
                <CartesianPt><Coord>0</Coord><Coord>159.901</Coord><Coord>3.00066</Coord></CartesianPt>
                <CartesianPt><Coord>0</Coord><Coord>0</Coord><Coord>3.00066</Coord></CartesianPt>
                <CartesianPt><Coord>0</Coord><Coord>0</Coord><Coord>8.2021</Coord></CartesianPt>
              </PolyLp>
            </Win>
            <PolyLp>
              <CartesianPt><Coord>0</Coord><Coord>159.902</Coord><Coord>9.00262</Coord></CartesianPt>
              <CartesianPt><Coord>0</Coord><Coord>159.902</Coord><Coord>0</Coord></CartesianPt>
              <CartesianPt><Coord>0</Coord><Coord>0</Coord><Coord>0</Coord></CartesianPt>
              <CartesianPt><Coord>0</Coord><Coord>0</Coord><Coord>9.00262</Coord></CartesianPt>
            </PolyLp>
          </ExtWall>
          <IntFlr>
            <Name>Perimeter_bot_ZN_4_Floor</Name>
            <AdjacentSpcRef>Basement Spc</AdjacentSpcRef>
            <ConsAssmRef>NACM_Interior Floor</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>0</Coord><Coord>159.902</Coord><Coord>0</Coord></CartesianPt>
              <CartesianPt><Coord>15.0039</Coord><Coord>144.898</Coord><Coord>0</Coord></CartesianPt>
              <CartesianPt><Coord>15.0039</Coord><Coord>15.0039</Coord><Coord>0</Coord></CartesianPt>
              <CartesianPt><Coord>0</Coord><Coord>0</Coord><Coord>0</Coord></CartesianPt>
            </PolyLp>
          </IntFlr>
          <IntWall>
            <Name>Perimeter_bot_ZN_4_Wall_South</Name>
            <AdjacentSpcRef>Perimeter_bot_ZN_1</AdjacentSpcRef>
            <ConsAssmRef>NACM_Interior Wall</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>0</Coord><Coord>0</Coord><Coord>9.00262</Coord></CartesianPt>
              <CartesianPt><Coord>0</Coord><Coord>0</Coord><Coord>0</Coord></CartesianPt>
              <CartesianPt><Coord>15.0039</Coord><Coord>15.0039</Coord><Coord>0</Coord></CartesianPt>
              <CartesianPt><Coord>15.0039</Coord><Coord>15.0039</Coord><Coord>9.00262</Coord></CartesianPt>
            </PolyLp>
          </IntWall>
        </Spc>
        <Spc>
          <Name>Perimeter_bot_ZN_1</Name>
          <CondgType>DirectlyConditioned</CondgType>
          <ThrmlZnRef>Perimeter_bot_ZN_1 Thermal Zone</ThrmlZnRef>
          <OccDens>10</OccDens>
          <OccSensHtRt>250</OccSensHtRt>
          <OccLatHtRt>200</OccLatHtRt>
          <OccSchRef>OfficeOccupancy</OccSchRef>
          <InfMthd>FlowExteriorWallArea</InfMthd>
          <DsgnInfRt>0.0448</DsgnInfRt>
          <InfSchRef>OfficeInfiltration</InfSchRef>
          <InfModelCoefA>0</InfModelCoefA>
          <InfModelCoefC>0.10016</InfModelCoefC>
          <InfModelCoefD>0</InfModelCoefD>
          <IntLPDReg>0.8</IntLPDReg>
          <IntLtgRegSchRef>OfficeLights</IntLtgRegSchRef>
          <IntLPDNonReg>0</IntLPDNonReg>
          <RecptPwrDens>1.5</RecptPwrDens>
          <RecptSchRef>OfficeReceptacle</RecptSchRef>
          <RecptRadFrac>0.2</RecptRadFrac>
          <RecptLatFrac>0</RecptLatFrac>
          <RecptLostFrac>0</RecptLostFrac>
          <GasEqpRadFrac>0.15</GasEqpRadFrac>
          <GasEqpLatFrac>0.2</GasEqpLatFrac>
          <GasEqpLostFrac>0</GasEqpLostFrac>
          <ProcElecSchRef>Office Plugs Sch</ProcElecSchRef>
          <ProcElecRadFrac>0.2</ProcElecRadFrac>
          <ProcElecLatFrac>0</ProcElecLatFrac>
          <ProcElecLostFrac>0</ProcElecLostFrac>
          <ProcGasSchRef>Office Plugs Sch</ProcGasSchRef>
          <ProcGasRadFrac>0.15</ProcGasRadFrac>
          <ProcGasLatFrac>0</ProcGasLatFrac>
          <ProcGasLostFrac>0</ProcGasLostFrac>
          <CommRfrgLostFrac>1</CommRfrgLostFrac>
          <HotWtrHtgRt>0.18</HotWtrHtgRt>
          <HotWtrHtgRtSim>6.07252</HotWtrHtgRtSim>
          <HotWtrHtgTot>6.07252</HotWtrHtgTot>
          <HotWtrHtgSchRef>OfficeServiceHotWater</HotWtrHtgSchRef>
          <ExtWall>
            <Name>Perimeter_bot_ZN_1_Wall_South</Name>
            <ConsAssmRef>NACM_Metal Framed Wall</ConsAssmRef>
            <Win>
              <Name>Perimeter_bot_ZN_1_Wall_South_Window</Name>
              <FenConsRef>T24NRESWGlazing30-40</FenConsRef>
              <PolyLp>
                <CartesianPt><Coord>0</Coord><Coord>0</Coord><Coord>8.2021</Coord></CartesianPt>
                <CartesianPt><Coord>0</Coord><Coord>0</Coord><Coord>3.00066</Coord></CartesianPt>
                <CartesianPt><Coord>239.852</Coord><Coord>0</Coord><Coord>3.00066</Coord></CartesianPt>
                <CartesianPt><Coord>239.852</Coord><Coord>0</Coord><Coord>8.2021</Coord></CartesianPt>
              </PolyLp>
            </Win>
            <PolyLp>
              <CartesianPt><Coord>0</Coord><Coord>0</Coord><Coord>9.00262</Coord></CartesianPt>
              <CartesianPt><Coord>0</Coord><Coord>0</Coord><Coord>0</Coord></CartesianPt>
              <CartesianPt><Coord>239.853</Coord><Coord>0</Coord><Coord>0</Coord></CartesianPt>
              <CartesianPt><Coord>239.853</Coord><Coord>0</Coord><Coord>9.00262</Coord></CartesianPt>
            </PolyLp>
          </ExtWall>
          <IntFlr>
            <Name>Perimeter_bot_ZN_1_Floor</Name>
            <AdjacentSpcRef>Basement Spc</AdjacentSpcRef>
            <ConsAssmRef>NACM_Interior Floor</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>224.849</Coord><Coord>15.0039</Coord><Coord>0</Coord></CartesianPt>
              <CartesianPt><Coord>239.853</Coord><Coord>0</Coord><Coord>0</Coord></CartesianPt>
              <CartesianPt><Coord>0</Coord><Coord>0</Coord><Coord>0</Coord></CartesianPt>
              <CartesianPt><Coord>15.0039</Coord><Coord>15.0039</Coord><Coord>0</Coord></CartesianPt>
            </PolyLp>
          </IntFlr>
        </Spc>
      </Story>
      <Story>
        <Name>MidFloor (5)</Name>
        <Spc>
          <Name>Core_mid</Name>
          <CondgType>DirectlyConditioned</CondgType>
          <ThrmlZnRef>Core_mid Thermal Zone</ThrmlZnRef>
          <OccDens>10</OccDens>
          <OccSensHtRt>250</OccSensHtRt>
          <OccLatHtRt>200</OccLatHtRt>
          <OccSchRef>OfficeOccupancy</OccSchRef>
          <InfMthd>FlowExteriorWallArea</InfMthd>
          <DsgnInfRt>0.0448</DsgnInfRt>
          <InfSchRef>OfficeInfiltration</InfSchRef>
          <InfModelCoefA>0</InfModelCoefA>
          <InfModelCoefC>0.10016</InfModelCoefC>
          <InfModelCoefD>0</InfModelCoefD>
          <IntLPDReg>0.8</IntLPDReg>
          <IntLtgRegSchRef>OfficeLights</IntLtgRegSchRef>
          <IntLPDNonReg>0</IntLPDNonReg>
          <RecptPwrDens>1.5</RecptPwrDens>
          <RecptSchRef>OfficeReceptacle</RecptSchRef>
          <RecptRadFrac>0.2</RecptRadFrac>
          <RecptLatFrac>0</RecptLatFrac>
          <RecptLostFrac>0</RecptLostFrac>
          <GasEqpRadFrac>0.15</GasEqpRadFrac>
          <GasEqpLatFrac>0.2</GasEqpLatFrac>
          <GasEqpLostFrac>0</GasEqpLostFrac>
          <ProcElecSchRef>Office Plugs Sch</ProcElecSchRef>
          <ProcElecRadFrac>0.2</ProcElecRadFrac>
          <ProcElecLatFrac>0</ProcElecLatFrac>
          <ProcElecLostFrac>0</ProcElecLostFrac>
          <ProcGasSchRef>Office Plugs Sch</ProcGasSchRef>
          <ProcGasRadFrac>0.15</ProcGasRadFrac>
          <ProcGasLatFrac>0</ProcGasLatFrac>
          <ProcGasLostFrac>0</ProcGasLostFrac>
          <CommRfrgLostFrac>1</CommRfrgLostFrac>
          <HotWtrHtgRt>0.18</HotWtrHtgRt>
          <HotWtrHtgRtSim>49.0639</HotWtrHtgRtSim>
          <HotWtrHtgTot>49.0639</HotWtrHtgTot>
          <HotWtrHtgSchRef>OfficeServiceHotWater</HotWtrHtgSchRef>
          <Ceiling>
            <Name>Core_mid_ZN_5_Ceiling</Name>
            <AdjacentSpcRef>MidFloor_Plenum</AdjacentSpcRef>
            <ConsAssmRef>NACM_Drop Ceiling</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>224.849</Coord><Coord>15.0039</Coord><Coord>64.0167</Coord></CartesianPt>
              <CartesianPt><Coord>224.849</Coord><Coord>144.898</Coord><Coord>64.0167</Coord></CartesianPt>
              <CartesianPt><Coord>15.0039</Coord><Coord>144.898</Coord><Coord>64.0167</Coord></CartesianPt>
              <CartesianPt><Coord>15.0039</Coord><Coord>15.0039</Coord><Coord>64.0167</Coord></CartesianPt>
            </PolyLp>
          </Ceiling>
          <IntFlr>
            <Name>Core_mid_ZN_5_IntFlr</Name>
            <ConsAssmRef>NACM_Interior Floor</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>224.849</Coord><Coord>144.898</Coord><Coord>55.0141</Coord></CartesianPt>
              <CartesianPt><Coord>224.849</Coord><Coord>15.0039</Coord><Coord>55.0141</Coord></CartesianPt>
              <CartesianPt><Coord>15.0039</Coord><Coord>15.0039</Coord><Coord>55.0141</Coord></CartesianPt>
              <CartesianPt><Coord>15.0039</Coord><Coord>144.898</Coord><Coord>55.0141</Coord></CartesianPt>
            </PolyLp>
          </IntFlr>
          <IntWall>
            <Name>Core_mid_ZN_5_Wall_West</Name>
            <AdjacentSpcRef>Perimeter_mid_ZN_4</AdjacentSpcRef>
            <ConsAssmRef>NACM_Interior Wall</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>15.0039</Coord><Coord>144.898</Coord><Coord>64.0167</Coord></CartesianPt>
              <CartesianPt><Coord>15.0039</Coord><Coord>144.898</Coord><Coord>55.0141</Coord></CartesianPt>
              <CartesianPt><Coord>15.0039</Coord><Coord>15.0039</Coord><Coord>55.0141</Coord></CartesianPt>
              <CartesianPt><Coord>15.0039</Coord><Coord>15.0039</Coord><Coord>64.0167</Coord></CartesianPt>
            </PolyLp>
          </IntWall>
          <IntWall>
            <Name>Core_mid_ZN_5_Wall_North</Name>
            <AdjacentSpcRef>Perimeter_mid_ZN_3</AdjacentSpcRef>
            <ConsAssmRef>NACM_Interior Wall</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>224.849</Coord><Coord>144.898</Coord><Coord>64.0167</Coord></CartesianPt>
              <CartesianPt><Coord>224.849</Coord><Coord>144.898</Coord><Coord>55.0141</Coord></CartesianPt>
              <CartesianPt><Coord>15.0039</Coord><Coord>144.898</Coord><Coord>55.0141</Coord></CartesianPt>
              <CartesianPt><Coord>15.0039</Coord><Coord>144.898</Coord><Coord>64.0167</Coord></CartesianPt>
            </PolyLp>
          </IntWall>
          <IntWall>
            <Name>Core_mid_ZN_5_Wall_South</Name>
            <AdjacentSpcRef>Perimeter_mid_ZN_1</AdjacentSpcRef>
            <ConsAssmRef>NACM_Interior Wall</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>15.0039</Coord><Coord>15.0039</Coord><Coord>64.0167</Coord></CartesianPt>
              <CartesianPt><Coord>15.0039</Coord><Coord>15.0039</Coord><Coord>55.0141</Coord></CartesianPt>
              <CartesianPt><Coord>224.849</Coord><Coord>15.0039</Coord><Coord>55.0141</Coord></CartesianPt>
              <CartesianPt><Coord>224.849</Coord><Coord>15.0039</Coord><Coord>64.0167</Coord></CartesianPt>
            </PolyLp>
          </IntWall>
          <IntWall>
            <Name>Core_mid_ZN_5_Wall_East</Name>
            <AdjacentSpcRef>Perimeter_mid_ZN_2</AdjacentSpcRef>
            <ConsAssmRef>NACM_Interior Wall</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>224.849</Coord><Coord>15.0039</Coord><Coord>64.0167</Coord></CartesianPt>
              <CartesianPt><Coord>224.849</Coord><Coord>15.0039</Coord><Coord>55.0141</Coord></CartesianPt>
              <CartesianPt><Coord>224.849</Coord><Coord>144.898</Coord><Coord>55.0141</Coord></CartesianPt>
              <CartesianPt><Coord>224.849</Coord><Coord>144.898</Coord><Coord>64.0167</Coord></CartesianPt>
            </PolyLp>
          </IntWall>
        </Spc>
        <Spc>
          <Name>Perimeter_mid_ZN_2</Name>
          <CondgType>DirectlyConditioned</CondgType>
          <ThrmlZnRef>Perimeter_mid_ZN_2 Thermal Zone</ThrmlZnRef>
          <OccDens>10</OccDens>
          <OccSensHtRt>250</OccSensHtRt>
          <OccLatHtRt>200</OccLatHtRt>
          <OccSchRef>OfficeOccupancy</OccSchRef>
          <InfMthd>FlowExteriorWallArea</InfMthd>
          <DsgnInfRt>0.0448</DsgnInfRt>
          <InfSchRef>OfficeInfiltration</InfSchRef>
          <InfModelCoefA>0</InfModelCoefA>
          <InfModelCoefC>0.10016</InfModelCoefC>
          <InfModelCoefD>0</InfModelCoefD>
          <IntLPDReg>0.8</IntLPDReg>
          <IntLtgRegSchRef>OfficeLights</IntLtgRegSchRef>
          <IntLPDNonReg>0</IntLPDNonReg>
          <RecptPwrDens>1.5</RecptPwrDens>
          <RecptSchRef>OfficeReceptacle</RecptSchRef>
          <RecptRadFrac>0.2</RecptRadFrac>
          <RecptLatFrac>0</RecptLatFrac>
          <RecptLostFrac>0</RecptLostFrac>
          <GasEqpRadFrac>0.15</GasEqpRadFrac>
          <GasEqpLatFrac>0.2</GasEqpLatFrac>
          <GasEqpLostFrac>0</GasEqpLostFrac>
          <ProcElecSchRef>Office Plugs Sch</ProcElecSchRef>
          <ProcElecRadFrac>0.2</ProcElecRadFrac>
          <ProcElecLatFrac>0</ProcElecLatFrac>
          <ProcElecLostFrac>0</ProcElecLostFrac>
          <ProcGasSchRef>Office Plugs Sch</ProcGasSchRef>
          <ProcGasRadFrac>0.15</ProcGasRadFrac>
          <ProcGasLatFrac>0</ProcGasLatFrac>
          <ProcGasLostFrac>0</ProcGasLostFrac>
          <CommRfrgLostFrac>1</CommRfrgLostFrac>
          <HotWtrHtgRt>0.18</HotWtrHtgRt>
          <HotWtrHtgRtSim>3.91327</HotWtrHtgRtSim>
          <HotWtrHtgTot>3.91327</HotWtrHtgTot>
          <HotWtrHtgSchRef>OfficeServiceHotWater</HotWtrHtgSchRef>
          <Ceiling>
            <Name>Perimeter_mid_ZN_2_Ceiling</Name>
            <AdjacentSpcRef>MidFloor_Plenum</AdjacentSpcRef>
            <ConsAssmRef>NACM_Drop Ceiling</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>239.853</Coord><Coord>0</Coord><Coord>64.0167</Coord></CartesianPt>
              <CartesianPt><Coord>239.853</Coord><Coord>159.902</Coord><Coord>64.0167</Coord></CartesianPt>
              <CartesianPt><Coord>224.849</Coord><Coord>144.898</Coord><Coord>64.0167</Coord></CartesianPt>
              <CartesianPt><Coord>224.849</Coord><Coord>15.0039</Coord><Coord>64.0167</Coord></CartesianPt>
            </PolyLp>
          </Ceiling>
          <ExtWall>
            <Name>Perimeter_mid_ZN_2_Wall_East</Name>
            <ConsAssmRef>NACM_Metal Framed Wall</ConsAssmRef>
            <Win>
              <Name>Perimeter_mid_ZN_2_Wall_East_Window</Name>
              <FenConsRef>T24NRESWGlazing30-40</FenConsRef>
              <PolyLp>
                <CartesianPt><Coord>239.853</Coord><Coord>0</Coord><Coord>63.2162</Coord></CartesianPt>
                <CartesianPt><Coord>239.853</Coord><Coord>0</Coord><Coord>58.0148</Coord></CartesianPt>
                <CartesianPt><Coord>239.853</Coord><Coord>159.901</Coord><Coord>58.0148</Coord></CartesianPt>
                <CartesianPt><Coord>239.853</Coord><Coord>159.901</Coord><Coord>63.2162</Coord></CartesianPt>
              </PolyLp>
            </Win>
            <PolyLp>
              <CartesianPt><Coord>239.853</Coord><Coord>0</Coord><Coord>64.0167</Coord></CartesianPt>
              <CartesianPt><Coord>239.853</Coord><Coord>0</Coord><Coord>55.0141</Coord></CartesianPt>
              <CartesianPt><Coord>239.853</Coord><Coord>159.902</Coord><Coord>55.0141</Coord></CartesianPt>
              <CartesianPt><Coord>239.853</Coord><Coord>159.902</Coord><Coord>64.0167</Coord></CartesianPt>
            </PolyLp>
          </ExtWall>
          <IntFlr>
            <Name>Perimeter_mid_ZN_2_IntFlr</Name>
            <ConsAssmRef>NACM_Interior Floor</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>239.853</Coord><Coord>159.902</Coord><Coord>55.0141</Coord></CartesianPt>
              <CartesianPt><Coord>239.853</Coord><Coord>0</Coord><Coord>55.0141</Coord></CartesianPt>
              <CartesianPt><Coord>224.849</Coord><Coord>15.0039</Coord><Coord>55.0141</Coord></CartesianPt>
              <CartesianPt><Coord>224.849</Coord><Coord>144.898</Coord><Coord>55.0141</Coord></CartesianPt>
            </PolyLp>
          </IntFlr>
          <IntWall>
            <Name>Perimeter_mid_ZN_2_Wall_North</Name>
            <AdjacentSpcRef>Perimeter_mid_ZN_3</AdjacentSpcRef>
            <ConsAssmRef>NACM_Interior Wall</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>239.853</Coord><Coord>159.902</Coord><Coord>64.0167</Coord></CartesianPt>
              <CartesianPt><Coord>239.853</Coord><Coord>159.902</Coord><Coord>55.0141</Coord></CartesianPt>
              <CartesianPt><Coord>224.849</Coord><Coord>144.898</Coord><Coord>55.0141</Coord></CartesianPt>
              <CartesianPt><Coord>224.849</Coord><Coord>144.898</Coord><Coord>64.0167</Coord></CartesianPt>
            </PolyLp>
          </IntWall>
          <IntWall>
            <Name>Perimeter_mid_ZN_1_Wall_East-PPAutoCreateOther</Name>
            <AdjacentSpcRef>Perimeter_mid_ZN_1</AdjacentSpcRef>
            <ConsAssmRef>NACM_Interior Wall</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>224.849</Coord><Coord>15.0039</Coord><Coord>64.0167</Coord></CartesianPt>
              <CartesianPt><Coord>224.849</Coord><Coord>15.0039</Coord><Coord>55.0141</Coord></CartesianPt>
              <CartesianPt><Coord>239.853</Coord><Coord>1.33981e-014</Coord><Coord>55.0141</Coord></CartesianPt>
              <CartesianPt><Coord>239.853</Coord><Coord>1.33981e-014</Coord><Coord>64.0167</Coord></CartesianPt>
            </PolyLp>
          </IntWall>
        </Spc>
        <Spc>
          <Name>Perimeter_mid_ZN_4</Name>
          <CondgType>DirectlyConditioned</CondgType>
          <ThrmlZnRef>Perimeter_mid_ZN_4 Thermal Zone</ThrmlZnRef>
          <OccDens>10</OccDens>
          <OccSensHtRt>250</OccSensHtRt>
          <OccLatHtRt>200</OccLatHtRt>
          <OccSchRef>OfficeOccupancy</OccSchRef>
          <InfMthd>FlowExteriorWallArea</InfMthd>
          <DsgnInfRt>0.0448</DsgnInfRt>
          <InfSchRef>OfficeInfiltration</InfSchRef>
          <InfModelCoefA>0</InfModelCoefA>
          <InfModelCoefC>0.10016</InfModelCoefC>
          <InfModelCoefD>0</InfModelCoefD>
          <IntLPDReg>0.8</IntLPDReg>
          <IntLtgRegSchRef>OfficeLights</IntLtgRegSchRef>
          <IntLPDNonReg>0</IntLPDNonReg>
          <RecptPwrDens>1.5</RecptPwrDens>
          <RecptSchRef>OfficeReceptacle</RecptSchRef>
          <RecptRadFrac>0.2</RecptRadFrac>
          <RecptLatFrac>0</RecptLatFrac>
          <RecptLostFrac>0</RecptLostFrac>
          <GasEqpRadFrac>0.15</GasEqpRadFrac>
          <GasEqpLatFrac>0.2</GasEqpLatFrac>
          <GasEqpLostFrac>0</GasEqpLostFrac>
          <ProcElecSchRef>Office Plugs Sch</ProcElecSchRef>
          <ProcElecRadFrac>0.2</ProcElecRadFrac>
          <ProcElecLatFrac>0</ProcElecLatFrac>
          <ProcElecLostFrac>0</ProcElecLostFrac>
          <ProcGasSchRef>Office Plugs Sch</ProcGasSchRef>
          <ProcGasRadFrac>0.15</ProcGasRadFrac>
          <ProcGasLatFrac>0</ProcGasLatFrac>
          <ProcGasLostFrac>0</ProcGasLostFrac>
          <CommRfrgLostFrac>1</CommRfrgLostFrac>
          <HotWtrHtgRt>0.18</HotWtrHtgRt>
          <HotWtrHtgRtSim>3.91327</HotWtrHtgRtSim>
          <HotWtrHtgTot>3.91327</HotWtrHtgTot>
          <HotWtrHtgSchRef>OfficeServiceHotWater</HotWtrHtgSchRef>
          <Ceiling>
            <Name>Perimeter_mid_ZN_4_Ceiling</Name>
            <AdjacentSpcRef>MidFloor_Plenum</AdjacentSpcRef>
            <ConsAssmRef>NACM_Drop Ceiling</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>0</Coord><Coord>0</Coord><Coord>64.0167</Coord></CartesianPt>
              <CartesianPt><Coord>15.0039</Coord><Coord>15.0039</Coord><Coord>64.0167</Coord></CartesianPt>
              <CartesianPt><Coord>15.0039</Coord><Coord>144.898</Coord><Coord>64.0167</Coord></CartesianPt>
              <CartesianPt><Coord>0</Coord><Coord>159.902</Coord><Coord>64.0167</Coord></CartesianPt>
            </PolyLp>
          </Ceiling>
          <ExtWall>
            <Name>Perimeter_mid_ZN_4_Wall_West</Name>
            <ConsAssmRef>NACM_Metal Framed Wall</ConsAssmRef>
            <Win>
              <Name>Perimeter_mid_ZN_4_Wall_West_Window</Name>
              <FenConsRef>T24NRESWGlazing30-40</FenConsRef>
              <PolyLp>
                <CartesianPt><Coord>0</Coord><Coord>159.901</Coord><Coord>63.2162</Coord></CartesianPt>
                <CartesianPt><Coord>0</Coord><Coord>159.901</Coord><Coord>58.0148</Coord></CartesianPt>
                <CartesianPt><Coord>0</Coord><Coord>0</Coord><Coord>58.0148</Coord></CartesianPt>
                <CartesianPt><Coord>0</Coord><Coord>0</Coord><Coord>63.2162</Coord></CartesianPt>
              </PolyLp>
            </Win>
            <PolyLp>
              <CartesianPt><Coord>0</Coord><Coord>159.902</Coord><Coord>64.0167</Coord></CartesianPt>
              <CartesianPt><Coord>0</Coord><Coord>159.902</Coord><Coord>55.0141</Coord></CartesianPt>
              <CartesianPt><Coord>0</Coord><Coord>0</Coord><Coord>55.0141</Coord></CartesianPt>
              <CartesianPt><Coord>0</Coord><Coord>0</Coord><Coord>64.0167</Coord></CartesianPt>
            </PolyLp>
          </ExtWall>
          <IntFlr>
            <Name>Perimeter_mid_ZN_4_IntFlr</Name>
            <ConsAssmRef>NACM_Interior Floor</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>0</Coord><Coord>159.902</Coord><Coord>55.0141</Coord></CartesianPt>
              <CartesianPt><Coord>15.0039</Coord><Coord>144.898</Coord><Coord>55.0141</Coord></CartesianPt>
              <CartesianPt><Coord>15.0039</Coord><Coord>15.0039</Coord><Coord>55.0141</Coord></CartesianPt>
              <CartesianPt><Coord>0</Coord><Coord>0</Coord><Coord>55.0141</Coord></CartesianPt>
            </PolyLp>
          </IntFlr>
          <IntWall>
            <Name>Perimeter_mid_ZN_3_Wall_West-PPAutoCreateOther</Name>
            <AdjacentSpcRef>Perimeter_mid_ZN_3</AdjacentSpcRef>
            <ConsAssmRef>NACM_Interior Wall</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>15.0039</Coord><Coord>144.898</Coord><Coord>64.0167</Coord></CartesianPt>
              <CartesianPt><Coord>15.0039</Coord><Coord>144.898</Coord><Coord>55.0141</Coord></CartesianPt>
              <CartesianPt><Coord>2.6796e-014</Coord><Coord>159.902</Coord><Coord>55.0141</Coord></CartesianPt>
              <CartesianPt><Coord>2.6796e-014</Coord><Coord>159.902</Coord><Coord>64.0167</Coord></CartesianPt>
            </PolyLp>
          </IntWall>
          <IntWall>
            <Name>Perimeter_mid_ZN_4_Wall_South</Name>
            <AdjacentSpcRef>Perimeter_mid_ZN_1</AdjacentSpcRef>
            <ConsAssmRef>NACM_Interior Wall</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>0</Coord><Coord>0</Coord><Coord>64.0167</Coord></CartesianPt>
              <CartesianPt><Coord>0</Coord><Coord>0</Coord><Coord>55.0141</Coord></CartesianPt>
              <CartesianPt><Coord>15.0039</Coord><Coord>15.0039</Coord><Coord>55.0141</Coord></CartesianPt>
              <CartesianPt><Coord>15.0039</Coord><Coord>15.0039</Coord><Coord>64.0167</Coord></CartesianPt>
            </PolyLp>
          </IntWall>
        </Spc>
        <Spc>
          <Name>MidFloor_Plenum</Name>
          <CondgType>Plenum</CondgType>
          <ThrmlZnRef>MidFloor_Plenum Thermal Zone</ThrmlZnRef>
          <OccDens>0</OccDens>
          <InfMthd>FlowExteriorWallArea</InfMthd>
          <DsgnInfRt>0.0448</DsgnInfRt>
          <InfSchRef>On</InfSchRef>
          <InfModelCoefA>0</InfModelCoefA>
          <InfModelCoefC>0.10016</InfModelCoefC>
          <InfModelCoefD>0</InfModelCoefD>
          <Ceiling>
            <Name>{aa612dd6-1ad1-4afb-a2fc-98a711fd5de3}</Name>
            <AdjacentSpcRef>Perimeter_mid_ZN_3</AdjacentSpcRef>
            <ConsAssmRef>NACM_Drop Ceiling</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>224.849</Coord><Coord>144.898</Coord><Coord>64.0167</Coord></CartesianPt>
              <CartesianPt><Coord>239.853</Coord><Coord>159.902</Coord><Coord>64.0167</Coord></CartesianPt>
              <CartesianPt><Coord>0</Coord><Coord>159.902</Coord><Coord>64.0167</Coord></CartesianPt>
              <CartesianPt><Coord>15.0039</Coord><Coord>144.898</Coord><Coord>64.0167</Coord></CartesianPt>
            </PolyLp>
          </Ceiling>
          <Ceiling>
            <Name>{7c8981cb-e97d-40ca-93d9-ee9b1b60bdc5}</Name>
            <AdjacentSpcRef>Perimeter_mid_ZN_1</AdjacentSpcRef>
            <ConsAssmRef>NACM_Drop Ceiling</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>239.853</Coord><Coord>0</Coord><Coord>64.0167</Coord></CartesianPt>
              <CartesianPt><Coord>224.849</Coord><Coord>15.0039</Coord><Coord>64.0167</Coord></CartesianPt>
              <CartesianPt><Coord>15.0039</Coord><Coord>15.0039</Coord><Coord>64.0167</Coord></CartesianPt>
              <CartesianPt><Coord>0</Coord><Coord>0</Coord><Coord>64.0167</Coord></CartesianPt>
            </PolyLp>
          </Ceiling>
          <ExtWall>
            <Name>MidFloor_Plenum_Wall_South</Name>
            <ConsAssmRef>NACM_Metal Framed Wall</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>0</Coord><Coord>0</Coord><Coord>68.0167</Coord></CartesianPt>
              <CartesianPt><Coord>0</Coord><Coord>0</Coord><Coord>64.0167</Coord></CartesianPt>
              <CartesianPt><Coord>239.853</Coord><Coord>0</Coord><Coord>64.0167</Coord></CartesianPt>
              <CartesianPt><Coord>239.853</Coord><Coord>0</Coord><Coord>68.0167</Coord></CartesianPt>
            </PolyLp>
          </ExtWall>
          <ExtWall>
            <Name>MidFloor_Plenum_Wall_North</Name>
            <ConsAssmRef>NACM_Metal Framed Wall</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>239.853</Coord><Coord>159.902</Coord><Coord>68.0167</Coord></CartesianPt>
              <CartesianPt><Coord>239.853</Coord><Coord>159.902</Coord><Coord>64.0167</Coord></CartesianPt>
              <CartesianPt><Coord>0</Coord><Coord>159.902</Coord><Coord>64.0167</Coord></CartesianPt>
              <CartesianPt><Coord>0</Coord><Coord>159.902</Coord><Coord>68.0167</Coord></CartesianPt>
            </PolyLp>
          </ExtWall>
          <ExtWall>
            <Name>MidFloor_Plenum_Wall_West</Name>
            <ConsAssmRef>NACM_Metal Framed Wall</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>0</Coord><Coord>159.902</Coord><Coord>68.0167</Coord></CartesianPt>
              <CartesianPt><Coord>0</Coord><Coord>159.902</Coord><Coord>64.0167</Coord></CartesianPt>
              <CartesianPt><Coord>0</Coord><Coord>0</Coord><Coord>64.0167</Coord></CartesianPt>
              <CartesianPt><Coord>0</Coord><Coord>0</Coord><Coord>68.0167</Coord></CartesianPt>
            </PolyLp>
          </ExtWall>
          <ExtWall>
            <Name>MidFloor_Plenum_Wall_East</Name>
            <ConsAssmRef>NACM_Metal Framed Wall</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>239.853</Coord><Coord>0</Coord><Coord>68.0167</Coord></CartesianPt>
              <CartesianPt><Coord>239.853</Coord><Coord>0</Coord><Coord>64.0167</Coord></CartesianPt>
              <CartesianPt><Coord>239.853</Coord><Coord>159.902</Coord><Coord>64.0167</Coord></CartesianPt>
              <CartesianPt><Coord>239.853</Coord><Coord>159.902</Coord><Coord>68.0167</Coord></CartesianPt>
            </PolyLp>
          </ExtWall>
        </Spc>
        <Spc>
          <Name>Perimeter_mid_ZN_3</Name>
          <CondgType>DirectlyConditioned</CondgType>
          <ThrmlZnRef>Perimeter_mid_ZN_3 Thermal Zone</ThrmlZnRef>
          <OccDens>10</OccDens>
          <OccSensHtRt>250</OccSensHtRt>
          <OccLatHtRt>200</OccLatHtRt>
          <OccSchRef>OfficeOccupancy</OccSchRef>
          <InfMthd>FlowExteriorWallArea</InfMthd>
          <DsgnInfRt>0.0448</DsgnInfRt>
          <InfSchRef>OfficeInfiltration</InfSchRef>
          <InfModelCoefA>0</InfModelCoefA>
          <InfModelCoefC>0.10016</InfModelCoefC>
          <InfModelCoefD>0</InfModelCoefD>
          <IntLPDReg>0.8</IntLPDReg>
          <IntLtgRegSchRef>OfficeLights</IntLtgRegSchRef>
          <IntLPDNonReg>0</IntLPDNonReg>
          <RecptPwrDens>1.5</RecptPwrDens>
          <RecptSchRef>OfficeReceptacle</RecptSchRef>
          <RecptRadFrac>0.2</RecptRadFrac>
          <RecptLatFrac>0</RecptLatFrac>
          <RecptLostFrac>0</RecptLostFrac>
          <GasEqpRadFrac>0.15</GasEqpRadFrac>
          <GasEqpLatFrac>0.2</GasEqpLatFrac>
          <GasEqpLostFrac>0</GasEqpLostFrac>
          <ProcElecSchRef>Office Plugs Sch</ProcElecSchRef>
          <ProcElecRadFrac>0.2</ProcElecRadFrac>
          <ProcElecLatFrac>0</ProcElecLatFrac>
          <ProcElecLostFrac>0</ProcElecLostFrac>
          <ProcGasSchRef>Office Plugs Sch</ProcGasSchRef>
          <ProcGasRadFrac>0.15</ProcGasRadFrac>
          <ProcGasLatFrac>0</ProcGasLatFrac>
          <ProcGasLostFrac>0</ProcGasLostFrac>
          <CommRfrgLostFrac>1</CommRfrgLostFrac>
          <HotWtrHtgRt>0.18</HotWtrHtgRt>
          <HotWtrHtgRtSim>6.07239</HotWtrHtgRtSim>
          <HotWtrHtgTot>6.07239</HotWtrHtgTot>
          <HotWtrHtgSchRef>OfficeServiceHotWater</HotWtrHtgSchRef>
          <ExtWall>
            <Name>Perimeter_mid_ZN_3_Wall_North</Name>
            <ConsAssmRef>NACM_Metal Framed Wall</ConsAssmRef>
            <Win>
              <Name>Perimeter_mid_ZN_3_Wall_North_Window</Name>
              <FenConsRef>T24NRNorthGlazing30-40</FenConsRef>
              <PolyLp>
                <CartesianPt><Coord>239.852</Coord><Coord>159.902</Coord><Coord>63.2162</Coord></CartesianPt>
                <CartesianPt><Coord>239.852</Coord><Coord>159.902</Coord><Coord>58.0148</Coord></CartesianPt>
                <CartesianPt><Coord>0</Coord><Coord>159.902</Coord><Coord>58.0148</Coord></CartesianPt>
                <CartesianPt><Coord>0</Coord><Coord>159.902</Coord><Coord>63.2162</Coord></CartesianPt>
              </PolyLp>
            </Win>
            <PolyLp>
              <CartesianPt><Coord>239.853</Coord><Coord>159.902</Coord><Coord>64.0167</Coord></CartesianPt>
              <CartesianPt><Coord>239.853</Coord><Coord>159.902</Coord><Coord>55.0141</Coord></CartesianPt>
              <CartesianPt><Coord>0</Coord><Coord>159.902</Coord><Coord>55.0141</Coord></CartesianPt>
              <CartesianPt><Coord>0</Coord><Coord>159.902</Coord><Coord>64.0167</Coord></CartesianPt>
            </PolyLp>
          </ExtWall>
          <IntFlr>
            <Name>Perimeter_mid_ZN_3_IntFlr</Name>
            <ConsAssmRef>NACM_Interior Floor</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>239.853</Coord><Coord>159.902</Coord><Coord>55.0141</Coord></CartesianPt>
              <CartesianPt><Coord>224.849</Coord><Coord>144.898</Coord><Coord>55.0141</Coord></CartesianPt>
              <CartesianPt><Coord>15.0039</Coord><Coord>144.898</Coord><Coord>55.0141</Coord></CartesianPt>
              <CartesianPt><Coord>0</Coord><Coord>159.902</Coord><Coord>55.0141</Coord></CartesianPt>
            </PolyLp>
          </IntFlr>
        </Spc>
        <Spc>
          <Name>Perimeter_mid_ZN_1</Name>
          <CondgType>DirectlyConditioned</CondgType>
          <ThrmlZnRef>Perimeter_mid_ZN_1 Thermal Zone</ThrmlZnRef>
          <OccDens>10</OccDens>
          <OccSensHtRt>250</OccSensHtRt>
          <OccLatHtRt>200</OccLatHtRt>
          <OccSchRef>OfficeOccupancy</OccSchRef>
          <InfMthd>FlowExteriorWallArea</InfMthd>
          <DsgnInfRt>0.0448</DsgnInfRt>
          <InfSchRef>OfficeInfiltration</InfSchRef>
          <InfModelCoefA>0</InfModelCoefA>
          <InfModelCoefC>0.10016</InfModelCoefC>
          <InfModelCoefD>0</InfModelCoefD>
          <IntLPDReg>0.8</IntLPDReg>
          <IntLtgRegSchRef>OfficeLights</IntLtgRegSchRef>
          <IntLPDNonReg>0</IntLPDNonReg>
          <RecptPwrDens>1.5</RecptPwrDens>
          <RecptSchRef>OfficeReceptacle</RecptSchRef>
          <RecptRadFrac>0.2</RecptRadFrac>
          <RecptLatFrac>0</RecptLatFrac>
          <RecptLostFrac>0</RecptLostFrac>
          <GasEqpRadFrac>0.15</GasEqpRadFrac>
          <GasEqpLatFrac>0.2</GasEqpLatFrac>
          <GasEqpLostFrac>0</GasEqpLostFrac>
          <ProcElecSchRef>Office Plugs Sch</ProcElecSchRef>
          <ProcElecRadFrac>0.2</ProcElecRadFrac>
          <ProcElecLatFrac>0</ProcElecLatFrac>
          <ProcElecLostFrac>0</ProcElecLostFrac>
          <ProcGasSchRef>Office Plugs Sch</ProcGasSchRef>
          <ProcGasRadFrac>0.15</ProcGasRadFrac>
          <ProcGasLatFrac>0</ProcGasLatFrac>
          <ProcGasLostFrac>0</ProcGasLostFrac>
          <CommRfrgLostFrac>1</CommRfrgLostFrac>
          <HotWtrHtgRt>0.18</HotWtrHtgRt>
          <HotWtrHtgRtSim>6.07252</HotWtrHtgRtSim>
          <HotWtrHtgTot>6.07252</HotWtrHtgTot>
          <HotWtrHtgSchRef>OfficeServiceHotWater</HotWtrHtgSchRef>
          <ExtWall>
            <Name>Perimeter_mid_ZN_1_Wall_South</Name>
            <ConsAssmRef>NACM_Metal Framed Wall</ConsAssmRef>
            <Win>
              <Name>Perimeter_mid_ZN_1_Wall_South_Window</Name>
              <FenConsRef>T24NRESWGlazing30-40</FenConsRef>
              <PolyLp>
                <CartesianPt><Coord>0</Coord><Coord>0</Coord><Coord>63.2162</Coord></CartesianPt>
                <CartesianPt><Coord>0</Coord><Coord>0</Coord><Coord>58.0148</Coord></CartesianPt>
                <CartesianPt><Coord>239.852</Coord><Coord>0</Coord><Coord>58.0148</Coord></CartesianPt>
                <CartesianPt><Coord>239.852</Coord><Coord>0</Coord><Coord>63.2162</Coord></CartesianPt>
              </PolyLp>
            </Win>
            <PolyLp>
              <CartesianPt><Coord>0</Coord><Coord>0</Coord><Coord>64.0167</Coord></CartesianPt>
              <CartesianPt><Coord>0</Coord><Coord>0</Coord><Coord>55.0141</Coord></CartesianPt>
              <CartesianPt><Coord>239.853</Coord><Coord>0</Coord><Coord>55.0141</Coord></CartesianPt>
              <CartesianPt><Coord>239.853</Coord><Coord>0</Coord><Coord>64.0167</Coord></CartesianPt>
            </PolyLp>
          </ExtWall>
          <IntFlr>
            <Name>Perimeter_mid_ZN_1_IntFlr</Name>
            <ConsAssmRef>NACM_Interior Floor</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>224.849</Coord><Coord>15.0039</Coord><Coord>55.0141</Coord></CartesianPt>
              <CartesianPt><Coord>239.853</Coord><Coord>0</Coord><Coord>55.0141</Coord></CartesianPt>
              <CartesianPt><Coord>0</Coord><Coord>0</Coord><Coord>55.0141</Coord></CartesianPt>
              <CartesianPt><Coord>15.0039</Coord><Coord>15.0039</Coord><Coord>55.0141</Coord></CartesianPt>
            </PolyLp>
          </IntFlr>
        </Spc>
      </Story>
      <Story>
        <Name>HiFloor (5)</Name>
        <Spc>
          <Name>Perimeter_hi_ZN_2</Name>
          <CondgType>DirectlyConditioned</CondgType>
          <ThrmlZnRef>Perimeter_hi_ZN_2 Thermal Zone</ThrmlZnRef>
          <OccDens>10</OccDens>
          <OccSensHtRt>250</OccSensHtRt>
          <OccLatHtRt>200</OccLatHtRt>
          <OccSchRef>OfficeOccupancy</OccSchRef>
          <InfMthd>FlowExteriorWallArea</InfMthd>
          <DsgnInfRt>0.0448</DsgnInfRt>
          <InfSchRef>OfficeInfiltration</InfSchRef>
          <InfModelCoefA>0</InfModelCoefA>
          <InfModelCoefC>0.10016</InfModelCoefC>
          <InfModelCoefD>0</InfModelCoefD>
          <IntLPDReg>0.8</IntLPDReg>
          <IntLtgRegSchRef>OfficeLights</IntLtgRegSchRef>
          <IntLPDNonReg>0</IntLPDNonReg>
          <RecptPwrDens>1.5</RecptPwrDens>
          <RecptSchRef>OfficeReceptacle</RecptSchRef>
          <RecptRadFrac>0.2</RecptRadFrac>
          <RecptLatFrac>0</RecptLatFrac>
          <RecptLostFrac>0</RecptLostFrac>
          <GasEqpRadFrac>0.15</GasEqpRadFrac>
          <GasEqpLatFrac>0.2</GasEqpLatFrac>
          <GasEqpLostFrac>0</GasEqpLostFrac>
          <ProcElecSchRef>Office Plugs Sch</ProcElecSchRef>
          <ProcElecRadFrac>0.2</ProcElecRadFrac>
          <ProcElecLatFrac>0</ProcElecLatFrac>
          <ProcElecLostFrac>0</ProcElecLostFrac>
          <ProcGasSchRef>Office Plugs Sch</ProcGasSchRef>
          <ProcGasRadFrac>0.15</ProcGasRadFrac>
          <ProcGasLatFrac>0</ProcGasLatFrac>
          <ProcGasLostFrac>0</ProcGasLostFrac>
          <CommRfrgLostFrac>1</CommRfrgLostFrac>
          <HotWtrHtgRt>0.18</HotWtrHtgRt>
          <HotWtrHtgRtSim>3.91327</HotWtrHtgRtSim>
          <HotWtrHtgTot>3.91327</HotWtrHtgTot>
          <HotWtrHtgSchRef>OfficeServiceHotWater</HotWtrHtgSchRef>
          <Ceiling>
            <Name>Perimeter_hi_ZN_2_Ceiling</Name>
            <AdjacentSpcRef>HiFloor_Plenum</AdjacentSpcRef>
            <ConsAssmRef>NACM_Drop Ceiling</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>239.853</Coord><Coord>0</Coord><Coord>106.028</Coord></CartesianPt>
              <CartesianPt><Coord>239.853</Coord><Coord>159.902</Coord><Coord>106.028</Coord></CartesianPt>
              <CartesianPt><Coord>224.849</Coord><Coord>144.898</Coord><Coord>106.028</Coord></CartesianPt>
              <CartesianPt><Coord>224.849</Coord><Coord>15.0039</Coord><Coord>106.028</Coord></CartesianPt>
            </PolyLp>
          </Ceiling>
          <ExtWall>
            <Name>Perimeter_hi_ZN_2_Wall_East</Name>
            <ConsAssmRef>NACM_Metal Framed Wall</ConsAssmRef>
            <Win>
              <Name>Perimeter_hi_ZN_2_Wall_East_Window</Name>
              <FenConsRef>T24NRESWGlazing30-40</FenConsRef>
              <PolyLp>
                <CartesianPt><Coord>239.853</Coord><Coord>0</Coord><Coord>105.228</Coord></CartesianPt>
                <CartesianPt><Coord>239.853</Coord><Coord>0</Coord><Coord>100.026</Coord></CartesianPt>
                <CartesianPt><Coord>239.853</Coord><Coord>159.901</Coord><Coord>100.026</Coord></CartesianPt>
                <CartesianPt><Coord>239.853</Coord><Coord>159.901</Coord><Coord>105.228</Coord></CartesianPt>
              </PolyLp>
            </Win>
            <PolyLp>
              <CartesianPt><Coord>239.853</Coord><Coord>0</Coord><Coord>106.028</Coord></CartesianPt>
              <CartesianPt><Coord>239.853</Coord><Coord>0</Coord><Coord>97.0256</Coord></CartesianPt>
              <CartesianPt><Coord>239.853</Coord><Coord>159.902</Coord><Coord>97.0256</Coord></CartesianPt>
              <CartesianPt><Coord>239.853</Coord><Coord>159.902</Coord><Coord>106.028</Coord></CartesianPt>
            </PolyLp>
          </ExtWall>
          <IntFlr>
            <Name>Perimeter_hi_ZN_2_IntFlr</Name>
            <ConsAssmRef>NACM_Interior Floor</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>239.853</Coord><Coord>159.902</Coord><Coord>97.0256</Coord></CartesianPt>
              <CartesianPt><Coord>239.853</Coord><Coord>0</Coord><Coord>97.0256</Coord></CartesianPt>
              <CartesianPt><Coord>224.849</Coord><Coord>15.0039</Coord><Coord>97.0256</Coord></CartesianPt>
              <CartesianPt><Coord>224.849</Coord><Coord>144.898</Coord><Coord>97.0256</Coord></CartesianPt>
            </PolyLp>
          </IntFlr>
          <IntWall>
            <Name>Perimeter_hi_ZN_2_Wall_North</Name>
            <AdjacentSpcRef>Perimeter_hi_ZN_3</AdjacentSpcRef>
            <ConsAssmRef>NACM_Interior Wall</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>239.853</Coord><Coord>159.902</Coord><Coord>106.028</Coord></CartesianPt>
              <CartesianPt><Coord>239.853</Coord><Coord>159.902</Coord><Coord>97.0256</Coord></CartesianPt>
              <CartesianPt><Coord>224.849</Coord><Coord>144.898</Coord><Coord>97.0256</Coord></CartesianPt>
              <CartesianPt><Coord>224.849</Coord><Coord>144.898</Coord><Coord>106.028</Coord></CartesianPt>
            </PolyLp>
          </IntWall>
          <IntWall>
            <Name>Core_hi_ZN_5_Wall_East-PPAutoCreateOther</Name>
            <AdjacentSpcRef>Core_hi</AdjacentSpcRef>
            <ConsAssmRef>NACM_Interior Wall</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>224.849</Coord><Coord>144.898</Coord><Coord>106.028</Coord></CartesianPt>
              <CartesianPt><Coord>224.849</Coord><Coord>144.898</Coord><Coord>97.0256</Coord></CartesianPt>
              <CartesianPt><Coord>224.849</Coord><Coord>15.0039</Coord><Coord>97.0256</Coord></CartesianPt>
              <CartesianPt><Coord>224.849</Coord><Coord>15.0039</Coord><Coord>106.028</Coord></CartesianPt>
            </PolyLp>
          </IntWall>
          <IntWall>
            <Name>Int-Per3S-hiNE-PPAutoCreateOther</Name>
            <AdjacentSpcRef>Perimeter_hi_ZN_1</AdjacentSpcRef>
            <ConsAssmRef>NACM_Interior Wall</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>224.849</Coord><Coord>15.0039</Coord><Coord>106.028</Coord></CartesianPt>
              <CartesianPt><Coord>224.849</Coord><Coord>15.0039</Coord><Coord>97.0256</Coord></CartesianPt>
              <CartesianPt><Coord>239.853</Coord><Coord>1.33981e-014</Coord><Coord>97.0256</Coord></CartesianPt>
              <CartesianPt><Coord>239.853</Coord><Coord>1.33981e-014</Coord><Coord>106.028</Coord></CartesianPt>
            </PolyLp>
          </IntWall>
        </Spc>
        <Spc>
          <Name>Perimeter_hi_ZN_4</Name>
          <CondgType>DirectlyConditioned</CondgType>
          <ThrmlZnRef>Perimeter_hi_ZN_4 Thermal Zone</ThrmlZnRef>
          <OccDens>10</OccDens>
          <OccSensHtRt>250</OccSensHtRt>
          <OccLatHtRt>200</OccLatHtRt>
          <OccSchRef>OfficeOccupancy</OccSchRef>
          <InfMthd>FlowExteriorWallArea</InfMthd>
          <DsgnInfRt>0.0448</DsgnInfRt>
          <InfSchRef>OfficeInfiltration</InfSchRef>
          <InfModelCoefA>0</InfModelCoefA>
          <InfModelCoefC>0.10016</InfModelCoefC>
          <InfModelCoefD>0</InfModelCoefD>
          <IntLPDReg>0.8</IntLPDReg>
          <IntLtgRegSchRef>OfficeLights</IntLtgRegSchRef>
          <IntLPDNonReg>0</IntLPDNonReg>
          <RecptPwrDens>1.5</RecptPwrDens>
          <RecptSchRef>OfficeReceptacle</RecptSchRef>
          <RecptRadFrac>0.2</RecptRadFrac>
          <RecptLatFrac>0</RecptLatFrac>
          <RecptLostFrac>0</RecptLostFrac>
          <GasEqpRadFrac>0.15</GasEqpRadFrac>
          <GasEqpLatFrac>0.2</GasEqpLatFrac>
          <GasEqpLostFrac>0</GasEqpLostFrac>
          <ProcElecSchRef>Office Plugs Sch</ProcElecSchRef>
          <ProcElecRadFrac>0.2</ProcElecRadFrac>
          <ProcElecLatFrac>0</ProcElecLatFrac>
          <ProcElecLostFrac>0</ProcElecLostFrac>
          <ProcGasSchRef>Office Plugs Sch</ProcGasSchRef>
          <ProcGasRadFrac>0.15</ProcGasRadFrac>
          <ProcGasLatFrac>0</ProcGasLatFrac>
          <ProcGasLostFrac>0</ProcGasLostFrac>
          <CommRfrgLostFrac>1</CommRfrgLostFrac>
          <HotWtrHtgRt>0.18</HotWtrHtgRt>
          <HotWtrHtgRtSim>3.91327</HotWtrHtgRtSim>
          <HotWtrHtgTot>3.91327</HotWtrHtgTot>
          <HotWtrHtgSchRef>OfficeServiceHotWater</HotWtrHtgSchRef>
          <Ceiling>
            <Name>Perimeter_hi_ZN_4_Ceiling</Name>
            <AdjacentSpcRef>HiFloor_Plenum</AdjacentSpcRef>
            <ConsAssmRef>NACM_Drop Ceiling</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>0</Coord><Coord>0</Coord><Coord>106.028</Coord></CartesianPt>
              <CartesianPt><Coord>15.0039</Coord><Coord>15.0039</Coord><Coord>106.028</Coord></CartesianPt>
              <CartesianPt><Coord>15.0039</Coord><Coord>144.898</Coord><Coord>106.028</Coord></CartesianPt>
              <CartesianPt><Coord>0</Coord><Coord>159.902</Coord><Coord>106.028</Coord></CartesianPt>
            </PolyLp>
          </Ceiling>
          <ExtWall>
            <Name>Perimeter_hi_ZN_4_Wall_West</Name>
            <ConsAssmRef>NACM_Metal Framed Wall</ConsAssmRef>
            <Win>
              <Name>Perimeter_hi_ZN_4_Wall_West_Window</Name>
              <FenConsRef>T24NRESWGlazing30-40</FenConsRef>
              <PolyLp>
                <CartesianPt><Coord>0</Coord><Coord>159.901</Coord><Coord>105.228</Coord></CartesianPt>
                <CartesianPt><Coord>0</Coord><Coord>159.901</Coord><Coord>100.026</Coord></CartesianPt>
                <CartesianPt><Coord>0</Coord><Coord>0</Coord><Coord>100.026</Coord></CartesianPt>
                <CartesianPt><Coord>0</Coord><Coord>0</Coord><Coord>105.228</Coord></CartesianPt>
              </PolyLp>
            </Win>
            <PolyLp>
              <CartesianPt><Coord>0</Coord><Coord>159.902</Coord><Coord>106.028</Coord></CartesianPt>
              <CartesianPt><Coord>0</Coord><Coord>159.902</Coord><Coord>97.0256</Coord></CartesianPt>
              <CartesianPt><Coord>0</Coord><Coord>0</Coord><Coord>97.0256</Coord></CartesianPt>
              <CartesianPt><Coord>0</Coord><Coord>0</Coord><Coord>106.028</Coord></CartesianPt>
            </PolyLp>
          </ExtWall>
          <IntFlr>
            <Name>Perimeter_hi_ZN_4_IntFlr</Name>
            <ConsAssmRef>NACM_Interior Floor</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>0</Coord><Coord>159.902</Coord><Coord>97.0256</Coord></CartesianPt>
              <CartesianPt><Coord>15.0039</Coord><Coord>144.898</Coord><Coord>97.0256</Coord></CartesianPt>
              <CartesianPt><Coord>15.0039</Coord><Coord>15.0039</Coord><Coord>97.0256</Coord></CartesianPt>
              <CartesianPt><Coord>0</Coord><Coord>0</Coord><Coord>97.0256</Coord></CartesianPt>
            </PolyLp>
          </IntFlr>
          <IntWall>
            <Name>Perimeter_hi_ZN_3_Wall_West-PPAutoCreateOther</Name>
            <AdjacentSpcRef>Perimeter_hi_ZN_3</AdjacentSpcRef>
            <ConsAssmRef>NACM_Interior Wall</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>15.0039</Coord><Coord>144.898</Coord><Coord>106.028</Coord></CartesianPt>
              <CartesianPt><Coord>15.0039</Coord><Coord>144.898</Coord><Coord>97.0256</Coord></CartesianPt>
              <CartesianPt><Coord>2.6796e-014</Coord><Coord>159.902</Coord><Coord>97.0256</Coord></CartesianPt>
              <CartesianPt><Coord>2.6796e-014</Coord><Coord>159.902</Coord><Coord>106.028</Coord></CartesianPt>
            </PolyLp>
          </IntWall>
          <IntWall>
            <Name>Core_hi_ZN_5_Wall_West-PPAutoCreateOther</Name>
            <AdjacentSpcRef>Core_hi</AdjacentSpcRef>
            <ConsAssmRef>NACM_Interior Wall</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>15.0039</Coord><Coord>15.0039</Coord><Coord>106.028</Coord></CartesianPt>
              <CartesianPt><Coord>15.0039</Coord><Coord>15.0039</Coord><Coord>97.0256</Coord></CartesianPt>
              <CartesianPt><Coord>15.0039</Coord><Coord>144.898</Coord><Coord>97.0256</Coord></CartesianPt>
              <CartesianPt><Coord>15.0039</Coord><Coord>144.898</Coord><Coord>106.028</Coord></CartesianPt>
            </PolyLp>
          </IntWall>
          <IntWall>
            <Name>Perimeter_hi_ZN_4_Wall_South</Name>
            <AdjacentSpcRef>Perimeter_hi_ZN_1</AdjacentSpcRef>
            <ConsAssmRef>NACM_Interior Wall</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>0</Coord><Coord>0</Coord><Coord>106.028</Coord></CartesianPt>
              <CartesianPt><Coord>0</Coord><Coord>0</Coord><Coord>97.0256</Coord></CartesianPt>
              <CartesianPt><Coord>15.0039</Coord><Coord>15.0039</Coord><Coord>97.0256</Coord></CartesianPt>
              <CartesianPt><Coord>15.0039</Coord><Coord>15.0039</Coord><Coord>106.028</Coord></CartesianPt>
            </PolyLp>
          </IntWall>
        </Spc>
        <Spc>
          <Name>HiFloor_Plenum</Name>
          <CondgType>Plenum</CondgType>
          <ThrmlZnRef>HiFloor_Plenum Thermal Zone</ThrmlZnRef>
          <OccDens>0</OccDens>
          <InfMthd>FlowExteriorWallArea</InfMthd>
          <DsgnInfRt>0.0448</DsgnInfRt>
          <InfSchRef>On</InfSchRef>
          <InfModelCoefA>0</InfModelCoefA>
          <InfModelCoefC>0.10016</InfModelCoefC>
          <InfModelCoefD>0</InfModelCoefD>
          <Ceiling>
            <Name>{4e4a9f5b-f0b4-4490-a90b-4a36dcb6522f}</Name>
            <AdjacentSpcRef>Perimeter_hi_ZN_3</AdjacentSpcRef>
            <ConsAssmRef>NACM_Drop Ceiling</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>224.849</Coord><Coord>144.898</Coord><Coord>106.028</Coord></CartesianPt>
              <CartesianPt><Coord>239.853</Coord><Coord>159.902</Coord><Coord>106.028</Coord></CartesianPt>
              <CartesianPt><Coord>0</Coord><Coord>159.902</Coord><Coord>106.028</Coord></CartesianPt>
              <CartesianPt><Coord>15.0039</Coord><Coord>144.898</Coord><Coord>106.028</Coord></CartesianPt>
            </PolyLp>
          </Ceiling>
          <Ceiling>
            <Name>{09658537-8b32-415e-841f-54e79702cda2}</Name>
            <AdjacentSpcRef>Perimeter_hi_ZN_1</AdjacentSpcRef>
            <ConsAssmRef>NACM_Drop Ceiling</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>239.853</Coord><Coord>0</Coord><Coord>106.028</Coord></CartesianPt>
              <CartesianPt><Coord>224.849</Coord><Coord>15.0039</Coord><Coord>106.028</Coord></CartesianPt>
              <CartesianPt><Coord>15.0039</Coord><Coord>15.0039</Coord><Coord>106.028</Coord></CartesianPt>
              <CartesianPt><Coord>0</Coord><Coord>0</Coord><Coord>106.028</Coord></CartesianPt>
            </PolyLp>
          </Ceiling>
          <Ceiling>
            <Name>{bb614fc1-4aa6-4146-a47f-5ec9171ef6d0}</Name>
            <AdjacentSpcRef>Core_hi</AdjacentSpcRef>
            <ConsAssmRef>NACM_Drop Ceiling</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>224.849</Coord><Coord>15.0039</Coord><Coord>106.028</Coord></CartesianPt>
              <CartesianPt><Coord>224.849</Coord><Coord>144.898</Coord><Coord>106.028</Coord></CartesianPt>
              <CartesianPt><Coord>15.0039</Coord><Coord>144.898</Coord><Coord>106.028</Coord></CartesianPt>
              <CartesianPt><Coord>15.0039</Coord><Coord>15.0039</Coord><Coord>106.028</Coord></CartesianPt>
            </PolyLp>
          </Ceiling>
          <ExtWall>
            <Name>hiFloor_Plenum_Wall_East</Name>
            <ConsAssmRef>NACM_Metal Framed Wall</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>239.853</Coord><Coord>0</Coord><Coord>110.028</Coord></CartesianPt>
              <CartesianPt><Coord>239.853</Coord><Coord>0</Coord><Coord>106.028</Coord></CartesianPt>
              <CartesianPt><Coord>239.853</Coord><Coord>159.902</Coord><Coord>106.028</Coord></CartesianPt>
              <CartesianPt><Coord>239.853</Coord><Coord>159.902</Coord><Coord>110.028</Coord></CartesianPt>
            </PolyLp>
          </ExtWall>
          <ExtWall>
            <Name>hiFloor_Plenum_Wall_North</Name>
            <ConsAssmRef>NACM_Metal Framed Wall</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>0</Coord><Coord>0</Coord><Coord>110.028</Coord></CartesianPt>
              <CartesianPt><Coord>0</Coord><Coord>0</Coord><Coord>106.028</Coord></CartesianPt>
              <CartesianPt><Coord>239.853</Coord><Coord>0</Coord><Coord>106.028</Coord></CartesianPt>
              <CartesianPt><Coord>239.853</Coord><Coord>0</Coord><Coord>110.028</Coord></CartesianPt>
            </PolyLp>
          </ExtWall>
          <ExtWall>
            <Name>hiFloor_Plenum_Wall_South</Name>
            <ConsAssmRef>NACM_Metal Framed Wall</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>239.853</Coord><Coord>159.902</Coord><Coord>110.028</Coord></CartesianPt>
              <CartesianPt><Coord>239.853</Coord><Coord>159.902</Coord><Coord>106.028</Coord></CartesianPt>
              <CartesianPt><Coord>0</Coord><Coord>159.902</Coord><Coord>106.028</Coord></CartesianPt>
              <CartesianPt><Coord>0</Coord><Coord>159.902</Coord><Coord>110.028</Coord></CartesianPt>
            </PolyLp>
          </ExtWall>
          <ExtWall>
            <Name>hiFloor_Plenum_Wall_West</Name>
            <ConsAssmRef>NACM_Metal Framed Wall</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>0</Coord><Coord>159.902</Coord><Coord>110.028</Coord></CartesianPt>
              <CartesianPt><Coord>0</Coord><Coord>159.902</Coord><Coord>106.028</Coord></CartesianPt>
              <CartesianPt><Coord>0</Coord><Coord>0</Coord><Coord>106.028</Coord></CartesianPt>
              <CartesianPt><Coord>0</Coord><Coord>0</Coord><Coord>110.028</Coord></CartesianPt>
            </PolyLp>
          </ExtWall>
        </Spc>
        <Spc>
          <Name>Perimeter_hi_ZN_1</Name>
          <CondgType>DirectlyConditioned</CondgType>
          <ThrmlZnRef>Perimeter_hi_ZN_1 Thermal Zone</ThrmlZnRef>
          <OccDens>10</OccDens>
          <OccSensHtRt>250</OccSensHtRt>
          <OccLatHtRt>200</OccLatHtRt>
          <OccSchRef>OfficeOccupancy</OccSchRef>
          <InfMthd>FlowExteriorWallArea</InfMthd>
          <DsgnInfRt>0.0448</DsgnInfRt>
          <InfSchRef>OfficeInfiltration</InfSchRef>
          <InfModelCoefA>0</InfModelCoefA>
          <InfModelCoefC>0.10016</InfModelCoefC>
          <InfModelCoefD>0</InfModelCoefD>
          <IntLPDReg>0.8</IntLPDReg>
          <IntLtgRegSchRef>OfficeLights</IntLtgRegSchRef>
          <IntLPDNonReg>0</IntLPDNonReg>
          <RecptPwrDens>1.5</RecptPwrDens>
          <RecptSchRef>OfficeReceptacle</RecptSchRef>
          <RecptRadFrac>0.2</RecptRadFrac>
          <RecptLatFrac>0</RecptLatFrac>
          <RecptLostFrac>0</RecptLostFrac>
          <GasEqpRadFrac>0.15</GasEqpRadFrac>
          <GasEqpLatFrac>0.2</GasEqpLatFrac>
          <GasEqpLostFrac>0</GasEqpLostFrac>
          <ProcElecSchRef>Office Plugs Sch</ProcElecSchRef>
          <ProcElecRadFrac>0.2</ProcElecRadFrac>
          <ProcElecLatFrac>0</ProcElecLatFrac>
          <ProcElecLostFrac>0</ProcElecLostFrac>
          <ProcGasSchRef>Office Plugs Sch</ProcGasSchRef>
          <ProcGasRadFrac>0.15</ProcGasRadFrac>
          <ProcGasLatFrac>0</ProcGasLatFrac>
          <ProcGasLostFrac>0</ProcGasLostFrac>
          <CommRfrgLostFrac>1</CommRfrgLostFrac>
          <HotWtrHtgRt>0.18</HotWtrHtgRt>
          <HotWtrHtgRtSim>6.07252</HotWtrHtgRtSim>
          <HotWtrHtgTot>6.07252</HotWtrHtgTot>
          <HotWtrHtgSchRef>OfficeServiceHotWater</HotWtrHtgSchRef>
          <ExtWall>
            <Name>Perimeter_hi_ZN_1_Wall_South</Name>
            <ConsAssmRef>NACM_Metal Framed Wall</ConsAssmRef>
            <Win>
              <Name>Perimeter_hi_ZN_1_Wall_South_Window</Name>
              <FenConsRef>T24NRESWGlazing30-40</FenConsRef>
              <PolyLp>
                <CartesianPt><Coord>0</Coord><Coord>0</Coord><Coord>105.228</Coord></CartesianPt>
                <CartesianPt><Coord>0</Coord><Coord>0</Coord><Coord>100.026</Coord></CartesianPt>
                <CartesianPt><Coord>239.852</Coord><Coord>0</Coord><Coord>100.026</Coord></CartesianPt>
                <CartesianPt><Coord>239.852</Coord><Coord>0</Coord><Coord>105.228</Coord></CartesianPt>
              </PolyLp>
            </Win>
            <PolyLp>
              <CartesianPt><Coord>0</Coord><Coord>0</Coord><Coord>106.028</Coord></CartesianPt>
              <CartesianPt><Coord>0</Coord><Coord>0</Coord><Coord>97.0256</Coord></CartesianPt>
              <CartesianPt><Coord>239.853</Coord><Coord>0</Coord><Coord>97.0256</Coord></CartesianPt>
              <CartesianPt><Coord>239.853</Coord><Coord>0</Coord><Coord>106.028</Coord></CartesianPt>
            </PolyLp>
          </ExtWall>
          <IntFlr>
            <Name>Perimeter_hi_ZN_1_IntFlr</Name>
            <ConsAssmRef>NACM_Interior Floor</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>224.849</Coord><Coord>15.0039</Coord><Coord>97.0256</Coord></CartesianPt>
              <CartesianPt><Coord>239.853</Coord><Coord>0</Coord><Coord>97.0256</Coord></CartesianPt>
              <CartesianPt><Coord>0</Coord><Coord>0</Coord><Coord>97.0256</Coord></CartesianPt>
              <CartesianPt><Coord>15.0039</Coord><Coord>15.0039</Coord><Coord>97.0256</Coord></CartesianPt>
            </PolyLp>
          </IntFlr>
          <IntWall>
            <Name>Core_hi_ZN_5_Wall_South-PPAutoCreateOther</Name>
            <AdjacentSpcRef>Core_hi</AdjacentSpcRef>
            <ConsAssmRef>NACM_Interior Wall</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>224.849</Coord><Coord>15.0039</Coord><Coord>106.028</Coord></CartesianPt>
              <CartesianPt><Coord>224.849</Coord><Coord>15.0039</Coord><Coord>97.0256</Coord></CartesianPt>
              <CartesianPt><Coord>15.0039</Coord><Coord>15.0039</Coord><Coord>97.0256</Coord></CartesianPt>
              <CartesianPt><Coord>15.0039</Coord><Coord>15.0039</Coord><Coord>106.028</Coord></CartesianPt>
            </PolyLp>
          </IntWall>
        </Spc>
        <Spc>
          <Name>Perimeter_hi_ZN_3</Name>
          <CondgType>DirectlyConditioned</CondgType>
          <ThrmlZnRef>Perimeter_hi_ZN_3 Thermal Zone</ThrmlZnRef>
          <OccDens>10</OccDens>
          <OccSensHtRt>250</OccSensHtRt>
          <OccLatHtRt>200</OccLatHtRt>
          <OccSchRef>OfficeOccupancy</OccSchRef>
          <InfMthd>FlowExteriorWallArea</InfMthd>
          <DsgnInfRt>0.0448</DsgnInfRt>
          <InfSchRef>OfficeInfiltration</InfSchRef>
          <InfModelCoefA>0</InfModelCoefA>
          <InfModelCoefC>0.10016</InfModelCoefC>
          <InfModelCoefD>0</InfModelCoefD>
          <IntLPDReg>0.8</IntLPDReg>
          <IntLtgRegSchRef>OfficeLights</IntLtgRegSchRef>
          <IntLPDNonReg>0</IntLPDNonReg>
          <RecptPwrDens>1.5</RecptPwrDens>
          <RecptSchRef>OfficeReceptacle</RecptSchRef>
          <RecptRadFrac>0.2</RecptRadFrac>
          <RecptLatFrac>0</RecptLatFrac>
          <RecptLostFrac>0</RecptLostFrac>
          <GasEqpRadFrac>0.15</GasEqpRadFrac>
          <GasEqpLatFrac>0.2</GasEqpLatFrac>
          <GasEqpLostFrac>0</GasEqpLostFrac>
          <ProcElecSchRef>Office Plugs Sch</ProcElecSchRef>
          <ProcElecRadFrac>0.2</ProcElecRadFrac>
          <ProcElecLatFrac>0</ProcElecLatFrac>
          <ProcElecLostFrac>0</ProcElecLostFrac>
          <ProcGasSchRef>Office Plugs Sch</ProcGasSchRef>
          <ProcGasRadFrac>0.15</ProcGasRadFrac>
          <ProcGasLatFrac>0</ProcGasLatFrac>
          <ProcGasLostFrac>0</ProcGasLostFrac>
          <CommRfrgLostFrac>1</CommRfrgLostFrac>
          <HotWtrHtgRt>0.18</HotWtrHtgRt>
          <HotWtrHtgRtSim>6.07239</HotWtrHtgRtSim>
          <HotWtrHtgTot>6.07239</HotWtrHtgTot>
          <HotWtrHtgSchRef>OfficeServiceHotWater</HotWtrHtgSchRef>
          <ExtWall>
            <Name>Perimeter_hi_ZN_3_Wall_North</Name>
            <ConsAssmRef>NACM_Metal Framed Wall</ConsAssmRef>
            <Win>
              <Name>Perimeter_hi_ZN_3_Wall_North_Window</Name>
              <FenConsRef>T24NRNorthGlazing30-40</FenConsRef>
              <PolyLp>
                <CartesianPt><Coord>239.852</Coord><Coord>159.902</Coord><Coord>105.228</Coord></CartesianPt>
                <CartesianPt><Coord>239.852</Coord><Coord>159.902</Coord><Coord>100.026</Coord></CartesianPt>
                <CartesianPt><Coord>0</Coord><Coord>159.902</Coord><Coord>100.026</Coord></CartesianPt>
                <CartesianPt><Coord>0</Coord><Coord>159.902</Coord><Coord>105.228</Coord></CartesianPt>
              </PolyLp>
            </Win>
            <PolyLp>
              <CartesianPt><Coord>239.853</Coord><Coord>159.902</Coord><Coord>106.028</Coord></CartesianPt>
              <CartesianPt><Coord>239.853</Coord><Coord>159.902</Coord><Coord>97.0256</Coord></CartesianPt>
              <CartesianPt><Coord>0</Coord><Coord>159.902</Coord><Coord>97.0256</Coord></CartesianPt>
              <CartesianPt><Coord>0</Coord><Coord>159.902</Coord><Coord>106.028</Coord></CartesianPt>
            </PolyLp>
          </ExtWall>
          <IntFlr>
            <Name>Perimeter_hi_ZN_3_IntFlr</Name>
            <ConsAssmRef>NACM_Interior Floor</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>239.853</Coord><Coord>159.902</Coord><Coord>97.0256</Coord></CartesianPt>
              <CartesianPt><Coord>224.849</Coord><Coord>144.898</Coord><Coord>97.0256</Coord></CartesianPt>
              <CartesianPt><Coord>15.0039</Coord><Coord>144.898</Coord><Coord>97.0256</Coord></CartesianPt>
              <CartesianPt><Coord>0</Coord><Coord>159.902</Coord><Coord>97.0256</Coord></CartesianPt>
            </PolyLp>
          </IntFlr>
          <IntWall>
            <Name>Core_hi_ZN_5_Wall_North-PPAutoCreateOther</Name>
            <AdjacentSpcRef>Core_hi</AdjacentSpcRef>
            <ConsAssmRef>NACM_Interior Wall</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>15.0039</Coord><Coord>144.898</Coord><Coord>106.028</Coord></CartesianPt>
              <CartesianPt><Coord>15.0039</Coord><Coord>144.898</Coord><Coord>97.0256</Coord></CartesianPt>
              <CartesianPt><Coord>224.849</Coord><Coord>144.898</Coord><Coord>97.0256</Coord></CartesianPt>
              <CartesianPt><Coord>224.849</Coord><Coord>144.898</Coord><Coord>106.028</Coord></CartesianPt>
            </PolyLp>
          </IntWall>
        </Spc>
        <Spc>
          <Name>Core_hi</Name>
          <CondgType>DirectlyConditioned</CondgType>
          <ThrmlZnRef>Core_hi Thermal Zone</ThrmlZnRef>
          <OccDens>10</OccDens>
          <OccSensHtRt>250</OccSensHtRt>
          <OccLatHtRt>200</OccLatHtRt>
          <OccSchRef>OfficeOccupancy</OccSchRef>
          <InfMthd>FlowExteriorWallArea</InfMthd>
          <DsgnInfRt>0.0448</DsgnInfRt>
          <InfSchRef>OfficeInfiltration</InfSchRef>
          <InfModelCoefA>0</InfModelCoefA>
          <InfModelCoefC>0.10016</InfModelCoefC>
          <InfModelCoefD>0</InfModelCoefD>
          <IntLPDReg>0.8</IntLPDReg>
          <IntLtgRegSchRef>OfficeLights</IntLtgRegSchRef>
          <IntLPDNonReg>0</IntLPDNonReg>
          <RecptPwrDens>1.5</RecptPwrDens>
          <RecptSchRef>OfficeReceptacle</RecptSchRef>
          <RecptRadFrac>0.2</RecptRadFrac>
          <RecptLatFrac>0</RecptLatFrac>
          <RecptLostFrac>0</RecptLostFrac>
          <GasEqpRadFrac>0.15</GasEqpRadFrac>
          <GasEqpLatFrac>0.2</GasEqpLatFrac>
          <GasEqpLostFrac>0</GasEqpLostFrac>
          <ProcElecSchRef>Office Plugs Sch</ProcElecSchRef>
          <ProcElecRadFrac>0.2</ProcElecRadFrac>
          <ProcElecLatFrac>0</ProcElecLatFrac>
          <ProcElecLostFrac>0</ProcElecLostFrac>
          <ProcGasSchRef>Office Plugs Sch</ProcGasSchRef>
          <ProcGasRadFrac>0.15</ProcGasRadFrac>
          <ProcGasLatFrac>0</ProcGasLatFrac>
          <ProcGasLostFrac>0</ProcGasLostFrac>
          <CommRfrgLostFrac>1</CommRfrgLostFrac>
          <HotWtrHtgRt>0.18</HotWtrHtgRt>
          <HotWtrHtgRtSim>49.0639</HotWtrHtgRtSim>
          <HotWtrHtgTot>49.0639</HotWtrHtgTot>
          <HotWtrHtgSchRef>OfficeServiceHotWater</HotWtrHtgSchRef>
          <IntFlr>
            <Name>Core_hi__ZN_5_IntFlr</Name>
            <ConsAssmRef>NACM_Interior Floor</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>224.849</Coord><Coord>144.898</Coord><Coord>97.0256</Coord></CartesianPt>
              <CartesianPt><Coord>224.849</Coord><Coord>15.0039</Coord><Coord>97.0256</Coord></CartesianPt>
              <CartesianPt><Coord>15.0039</Coord><Coord>15.0039</Coord><Coord>97.0256</Coord></CartesianPt>
              <CartesianPt><Coord>15.0039</Coord><Coord>144.898</Coord><Coord>97.0256</Coord></CartesianPt>
            </PolyLp>
          </IntFlr>
        </Spc>
      </Story>
      <Story>
        <Name>TopFloor (1)</Name>
        <Spc>
          <Name>Perimeter_top_ZN_4</Name>
          <CondgType>DirectlyConditioned</CondgType>
          <ThrmlZnRef>Perimeter_top_ZN_4 Thermal Zone</ThrmlZnRef>
          <OccDens>10</OccDens>
          <OccSensHtRt>250</OccSensHtRt>
          <OccLatHtRt>200</OccLatHtRt>
          <OccSchRef>OfficeOccupancy</OccSchRef>
          <InfMthd>FlowExteriorWallArea</InfMthd>
          <DsgnInfRt>0.0448</DsgnInfRt>
          <InfSchRef>OfficeInfiltration</InfSchRef>
          <InfModelCoefA>0</InfModelCoefA>
          <InfModelCoefC>0.10016</InfModelCoefC>
          <InfModelCoefD>0</InfModelCoefD>
          <IntLPDReg>0.8</IntLPDReg>
          <IntLtgRegSchRef>OfficeLights</IntLtgRegSchRef>
          <IntLPDNonReg>0</IntLPDNonReg>
          <RecptPwrDens>1.5</RecptPwrDens>
          <RecptSchRef>OfficeReceptacle</RecptSchRef>
          <RecptRadFrac>0.2</RecptRadFrac>
          <RecptLatFrac>0</RecptLatFrac>
          <RecptLostFrac>0</RecptLostFrac>
          <GasEqpRadFrac>0.15</GasEqpRadFrac>
          <GasEqpLatFrac>0.2</GasEqpLatFrac>
          <GasEqpLostFrac>0</GasEqpLostFrac>
          <ProcElecSchRef>Office Plugs Sch</ProcElecSchRef>
          <ProcElecRadFrac>0.2</ProcElecRadFrac>
          <ProcElecLatFrac>0</ProcElecLatFrac>
          <ProcElecLostFrac>0</ProcElecLostFrac>
          <ProcGasSchRef>Office Plugs Sch</ProcGasSchRef>
          <ProcGasRadFrac>0.15</ProcGasRadFrac>
          <ProcGasLatFrac>0</ProcGasLatFrac>
          <ProcGasLostFrac>0</ProcGasLostFrac>
          <CommRfrgLostFrac>1</CommRfrgLostFrac>
          <HotWtrHtgRt>0.18</HotWtrHtgRt>
          <HotWtrHtgRtSim>3.91327</HotWtrHtgRtSim>
          <HotWtrHtgTot>3.91327</HotWtrHtgTot>
          <HotWtrHtgSchRef>OfficeServiceHotWater</HotWtrHtgSchRef>
          <Ceiling>
            <Name>Perimeter_top_ZN_4_Ceiling</Name>
            <AdjacentSpcRef>TopFloor_Plenum</AdjacentSpcRef>
            <ConsAssmRef>NACM_Drop Ceiling</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>0</Coord><Coord>0</Coord><Coord>119.031</Coord></CartesianPt>
              <CartesianPt><Coord>15.0039</Coord><Coord>15.0039</Coord><Coord>119.031</Coord></CartesianPt>
              <CartesianPt><Coord>15.0039</Coord><Coord>144.898</Coord><Coord>119.031</Coord></CartesianPt>
              <CartesianPt><Coord>0</Coord><Coord>159.902</Coord><Coord>119.031</Coord></CartesianPt>
            </PolyLp>
          </Ceiling>
          <ExtWall>
            <Name>Perimeter_top_ZN_4_Wall_West</Name>
            <ConsAssmRef>NACM_Metal Framed Wall</ConsAssmRef>
            <Win>
              <Name>Perimeter_top_ZN_4_Wall_West_Window</Name>
              <FenConsRef>T24NRESWGlazing30-40</FenConsRef>
              <PolyLp>
                <CartesianPt><Coord>0</Coord><Coord>159.901</Coord><Coord>118.23</Coord></CartesianPt>
                <CartesianPt><Coord>0</Coord><Coord>159.901</Coord><Coord>113.029</Coord></CartesianPt>
                <CartesianPt><Coord>0</Coord><Coord>0</Coord><Coord>113.029</Coord></CartesianPt>
                <CartesianPt><Coord>0</Coord><Coord>0</Coord><Coord>118.23</Coord></CartesianPt>
              </PolyLp>
            </Win>
            <PolyLp>
              <CartesianPt><Coord>0</Coord><Coord>159.902</Coord><Coord>119.031</Coord></CartesianPt>
              <CartesianPt><Coord>0</Coord><Coord>159.902</Coord><Coord>110.028</Coord></CartesianPt>
              <CartesianPt><Coord>0</Coord><Coord>0</Coord><Coord>110.028</Coord></CartesianPt>
              <CartesianPt><Coord>0</Coord><Coord>0</Coord><Coord>119.031</Coord></CartesianPt>
            </PolyLp>
          </ExtWall>
          <IntFlr>
            <Name>Perimeter_top_ZN_4_IntFlr</Name>
            <ConsAssmRef>NACM_Interior Floor</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>0</Coord><Coord>159.902</Coord><Coord>110.028</Coord></CartesianPt>
              <CartesianPt><Coord>15.0039</Coord><Coord>144.898</Coord><Coord>110.028</Coord></CartesianPt>
              <CartesianPt><Coord>15.0039</Coord><Coord>15.0039</Coord><Coord>110.028</Coord></CartesianPt>
              <CartesianPt><Coord>0</Coord><Coord>0</Coord><Coord>110.028</Coord></CartesianPt>
            </PolyLp>
          </IntFlr>
          <IntWall>
            <Name>Core_top_ZN_5_Wall_West-PPAutoCreateOther</Name>
            <AdjacentSpcRef>Core_top</AdjacentSpcRef>
            <ConsAssmRef>NACM_Interior Wall</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>15.0039</Coord><Coord>15.0039</Coord><Coord>119.031</Coord></CartesianPt>
              <CartesianPt><Coord>15.0039</Coord><Coord>15.0039</Coord><Coord>110.028</Coord></CartesianPt>
              <CartesianPt><Coord>15.0039</Coord><Coord>144.898</Coord><Coord>110.028</Coord></CartesianPt>
              <CartesianPt><Coord>15.0039</Coord><Coord>144.898</Coord><Coord>119.031</Coord></CartesianPt>
            </PolyLp>
          </IntWall>
          <IntWall>
            <Name>Perimeter_top_ZN_3_Wall_West-PPAutoCreateOther</Name>
            <AdjacentSpcRef>Perimeter_top_ZN_3</AdjacentSpcRef>
            <ConsAssmRef>NACM_Interior Wall</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>15.0039</Coord><Coord>144.898</Coord><Coord>119.031</Coord></CartesianPt>
              <CartesianPt><Coord>15.0039</Coord><Coord>144.898</Coord><Coord>110.028</Coord></CartesianPt>
              <CartesianPt><Coord>2.6796e-014</Coord><Coord>159.902</Coord><Coord>110.028</Coord></CartesianPt>
              <CartesianPt><Coord>2.6796e-014</Coord><Coord>159.902</Coord><Coord>119.031</Coord></CartesianPt>
            </PolyLp>
          </IntWall>
          <IntWall>
            <Name>Perimeter_top_ZN_4_Wall_South</Name>
            <AdjacentSpcRef>Perimeter_top_ZN_1</AdjacentSpcRef>
            <ConsAssmRef>NACM_Interior Wall</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>0</Coord><Coord>0</Coord><Coord>119.031</Coord></CartesianPt>
              <CartesianPt><Coord>0</Coord><Coord>0</Coord><Coord>110.028</Coord></CartesianPt>
              <CartesianPt><Coord>15.0039</Coord><Coord>15.0039</Coord><Coord>110.028</Coord></CartesianPt>
              <CartesianPt><Coord>15.0039</Coord><Coord>15.0039</Coord><Coord>119.031</Coord></CartesianPt>
            </PolyLp>
          </IntWall>
        </Spc>
        <Spc>
          <Name>Perimeter_top_ZN_3</Name>
          <CondgType>DirectlyConditioned</CondgType>
          <ThrmlZnRef>Perimeter_top_ZN_3 Thermal Zone</ThrmlZnRef>
          <OccDens>10</OccDens>
          <OccSensHtRt>250</OccSensHtRt>
          <OccLatHtRt>200</OccLatHtRt>
          <OccSchRef>OfficeOccupancy</OccSchRef>
          <InfMthd>FlowExteriorWallArea</InfMthd>
          <DsgnInfRt>0.0448</DsgnInfRt>
          <InfSchRef>OfficeInfiltration</InfSchRef>
          <InfModelCoefA>0</InfModelCoefA>
          <InfModelCoefC>0.10016</InfModelCoefC>
          <InfModelCoefD>0</InfModelCoefD>
          <IntLPDReg>0.8</IntLPDReg>
          <IntLtgRegSchRef>OfficeLights</IntLtgRegSchRef>
          <IntLPDNonReg>0</IntLPDNonReg>
          <RecptPwrDens>1.5</RecptPwrDens>
          <RecptSchRef>OfficeReceptacle</RecptSchRef>
          <RecptRadFrac>0.2</RecptRadFrac>
          <RecptLatFrac>0</RecptLatFrac>
          <RecptLostFrac>0</RecptLostFrac>
          <GasEqpRadFrac>0.15</GasEqpRadFrac>
          <GasEqpLatFrac>0.2</GasEqpLatFrac>
          <GasEqpLostFrac>0</GasEqpLostFrac>
          <ProcElecSchRef>Office Plugs Sch</ProcElecSchRef>
          <ProcElecRadFrac>0.2</ProcElecRadFrac>
          <ProcElecLatFrac>0</ProcElecLatFrac>
          <ProcElecLostFrac>0</ProcElecLostFrac>
          <ProcGasSchRef>Office Plugs Sch</ProcGasSchRef>
          <ProcGasRadFrac>0.15</ProcGasRadFrac>
          <ProcGasLatFrac>0</ProcGasLatFrac>
          <ProcGasLostFrac>0</ProcGasLostFrac>
          <CommRfrgLostFrac>1</CommRfrgLostFrac>
          <HotWtrHtgRt>0.18</HotWtrHtgRt>
          <HotWtrHtgRtSim>6.07239</HotWtrHtgRtSim>
          <HotWtrHtgTot>6.07239</HotWtrHtgTot>
          <HotWtrHtgSchRef>OfficeServiceHotWater</HotWtrHtgSchRef>
          <Ceiling>
            <Name>Perimeter_top_ZN_3_Ceiling</Name>
            <AdjacentSpcRef>TopFloor_Plenum</AdjacentSpcRef>
            <ConsAssmRef>NACM_Drop Ceiling</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>224.849</Coord><Coord>144.898</Coord><Coord>119.031</Coord></CartesianPt>
              <CartesianPt><Coord>239.853</Coord><Coord>159.902</Coord><Coord>119.031</Coord></CartesianPt>
              <CartesianPt><Coord>0</Coord><Coord>159.902</Coord><Coord>119.031</Coord></CartesianPt>
              <CartesianPt><Coord>15.0039</Coord><Coord>144.898</Coord><Coord>119.031</Coord></CartesianPt>
            </PolyLp>
          </Ceiling>
          <ExtWall>
            <Name>Perimeter_top_ZN_3_Wall_North</Name>
            <ConsAssmRef>NACM_Metal Framed Wall</ConsAssmRef>
            <Win>
              <Name>Perimeter_top_ZN_3_Wall_North_Window</Name>
              <FenConsRef>T24NRNorthGlazing30-40</FenConsRef>
              <PolyLp>
                <CartesianPt><Coord>239.852</Coord><Coord>159.902</Coord><Coord>118.23</Coord></CartesianPt>
                <CartesianPt><Coord>239.852</Coord><Coord>159.902</Coord><Coord>113.029</Coord></CartesianPt>
                <CartesianPt><Coord>0</Coord><Coord>159.902</Coord><Coord>113.029</Coord></CartesianPt>
                <CartesianPt><Coord>0</Coord><Coord>159.902</Coord><Coord>118.23</Coord></CartesianPt>
              </PolyLp>
            </Win>
            <PolyLp>
              <CartesianPt><Coord>239.853</Coord><Coord>159.902</Coord><Coord>119.031</Coord></CartesianPt>
              <CartesianPt><Coord>239.853</Coord><Coord>159.902</Coord><Coord>110.028</Coord></CartesianPt>
              <CartesianPt><Coord>0</Coord><Coord>159.902</Coord><Coord>110.028</Coord></CartesianPt>
              <CartesianPt><Coord>0</Coord><Coord>159.902</Coord><Coord>119.031</Coord></CartesianPt>
            </PolyLp>
          </ExtWall>
          <IntFlr>
            <Name>Perimeter_top_ZN_3_IntFlr</Name>
            <ConsAssmRef>NACM_Interior Floor</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>239.853</Coord><Coord>159.902</Coord><Coord>110.028</Coord></CartesianPt>
              <CartesianPt><Coord>224.849</Coord><Coord>144.898</Coord><Coord>110.028</Coord></CartesianPt>
              <CartesianPt><Coord>15.0039</Coord><Coord>144.898</Coord><Coord>110.028</Coord></CartesianPt>
              <CartesianPt><Coord>0</Coord><Coord>159.902</Coord><Coord>110.028</Coord></CartesianPt>
            </PolyLp>
          </IntFlr>
          <IntWall>
            <Name>Perimeter_top_ZN_2_Wall_North-PPAutoCreateOther</Name>
            <AdjacentSpcRef>Perimeter_top_ZN_2</AdjacentSpcRef>
            <ConsAssmRef>NACM_Interior Wall</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>224.849</Coord><Coord>144.898</Coord><Coord>119.031</Coord></CartesianPt>
              <CartesianPt><Coord>224.849</Coord><Coord>144.898</Coord><Coord>110.028</Coord></CartesianPt>
              <CartesianPt><Coord>239.853</Coord><Coord>159.902</Coord><Coord>110.028</Coord></CartesianPt>
              <CartesianPt><Coord>239.853</Coord><Coord>159.902</Coord><Coord>119.031</Coord></CartesianPt>
            </PolyLp>
          </IntWall>
          <IntWall>
            <Name>Core_top_ZN_5_Wall_North-PPAutoCreateOther</Name>
            <AdjacentSpcRef>Core_top</AdjacentSpcRef>
            <ConsAssmRef>NACM_Interior Wall</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>15.0039</Coord><Coord>144.898</Coord><Coord>119.031</Coord></CartesianPt>
              <CartesianPt><Coord>15.0039</Coord><Coord>144.898</Coord><Coord>110.028</Coord></CartesianPt>
              <CartesianPt><Coord>224.849</Coord><Coord>144.898</Coord><Coord>110.028</Coord></CartesianPt>
              <CartesianPt><Coord>224.849</Coord><Coord>144.898</Coord><Coord>119.031</Coord></CartesianPt>
            </PolyLp>
          </IntWall>
        </Spc>
        <Spc>
          <Name>Core_top</Name>
          <CondgType>DirectlyConditioned</CondgType>
          <ThrmlZnRef>Core_top Thermal Zone</ThrmlZnRef>
          <OccDens>10</OccDens>
          <OccSensHtRt>250</OccSensHtRt>
          <OccLatHtRt>200</OccLatHtRt>
          <OccSchRef>OfficeOccupancy</OccSchRef>
          <InfMthd>FlowExteriorWallArea</InfMthd>
          <DsgnInfRt>0.0448</DsgnInfRt>
          <InfSchRef>OfficeInfiltration</InfSchRef>
          <InfModelCoefA>0</InfModelCoefA>
          <InfModelCoefC>0.10016</InfModelCoefC>
          <InfModelCoefD>0</InfModelCoefD>
          <IntLPDReg>0.8</IntLPDReg>
          <IntLtgRegSchRef>OfficeLights</IntLtgRegSchRef>
          <IntLPDNonReg>0</IntLPDNonReg>
          <RecptPwrDens>1.5</RecptPwrDens>
          <RecptSchRef>OfficeReceptacle</RecptSchRef>
          <RecptRadFrac>0.2</RecptRadFrac>
          <RecptLatFrac>0</RecptLatFrac>
          <RecptLostFrac>0</RecptLostFrac>
          <GasEqpRadFrac>0.15</GasEqpRadFrac>
          <GasEqpLatFrac>0.2</GasEqpLatFrac>
          <GasEqpLostFrac>0</GasEqpLostFrac>
          <ProcElecSchRef>Office Plugs Sch</ProcElecSchRef>
          <ProcElecRadFrac>0.2</ProcElecRadFrac>
          <ProcElecLatFrac>0</ProcElecLatFrac>
          <ProcElecLostFrac>0</ProcElecLostFrac>
          <ProcGasSchRef>Office Plugs Sch</ProcGasSchRef>
          <ProcGasRadFrac>0.15</ProcGasRadFrac>
          <ProcGasLatFrac>0</ProcGasLatFrac>
          <ProcGasLostFrac>0</ProcGasLostFrac>
          <CommRfrgLostFrac>1</CommRfrgLostFrac>
          <HotWtrHtgRt>0.18</HotWtrHtgRt>
          <HotWtrHtgRtSim>49.0639</HotWtrHtgRtSim>
          <HotWtrHtgTot>49.0639</HotWtrHtgTot>
          <HotWtrHtgSchRef>OfficeServiceHotWater</HotWtrHtgSchRef>
          <Ceiling>
            <Name>Core_top_ZN_5_Ceiling</Name>
            <AdjacentSpcRef>TopFloor_Plenum</AdjacentSpcRef>
            <ConsAssmRef>NACM_Drop Ceiling</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>224.849</Coord><Coord>15.0039</Coord><Coord>119.031</Coord></CartesianPt>
              <CartesianPt><Coord>224.849</Coord><Coord>144.898</Coord><Coord>119.031</Coord></CartesianPt>
              <CartesianPt><Coord>15.0039</Coord><Coord>144.898</Coord><Coord>119.031</Coord></CartesianPt>
              <CartesianPt><Coord>15.0039</Coord><Coord>15.0039</Coord><Coord>119.031</Coord></CartesianPt>
            </PolyLp>
          </Ceiling>
          <IntFlr>
            <Name>Core_top_ZN_5_IntFlr</Name>
            <ConsAssmRef>NACM_Interior Floor</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>224.849</Coord><Coord>144.898</Coord><Coord>110.028</Coord></CartesianPt>
              <CartesianPt><Coord>224.849</Coord><Coord>15.0039</Coord><Coord>110.028</Coord></CartesianPt>
              <CartesianPt><Coord>15.0039</Coord><Coord>15.0039</Coord><Coord>110.028</Coord></CartesianPt>
              <CartesianPt><Coord>15.0039</Coord><Coord>144.898</Coord><Coord>110.028</Coord></CartesianPt>
            </PolyLp>
          </IntFlr>
          <IntWall>
            <Name>Core_top_ZN_5_Wall_South</Name>
            <AdjacentSpcRef>Perimeter_top_ZN_1</AdjacentSpcRef>
            <ConsAssmRef>NACM_Interior Wall</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>15.0039</Coord><Coord>15.0039</Coord><Coord>119.031</Coord></CartesianPt>
              <CartesianPt><Coord>15.0039</Coord><Coord>15.0039</Coord><Coord>110.028</Coord></CartesianPt>
              <CartesianPt><Coord>224.849</Coord><Coord>15.0039</Coord><Coord>110.028</Coord></CartesianPt>
              <CartesianPt><Coord>224.849</Coord><Coord>15.0039</Coord><Coord>119.031</Coord></CartesianPt>
            </PolyLp>
          </IntWall>
          <IntWall>
            <Name>Core_top_ZN_5_Wall_East</Name>
            <AdjacentSpcRef>Perimeter_top_ZN_2</AdjacentSpcRef>
            <ConsAssmRef>NACM_Interior Wall</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>224.849</Coord><Coord>15.0039</Coord><Coord>119.031</Coord></CartesianPt>
              <CartesianPt><Coord>224.849</Coord><Coord>15.0039</Coord><Coord>110.028</Coord></CartesianPt>
              <CartesianPt><Coord>224.849</Coord><Coord>144.898</Coord><Coord>110.028</Coord></CartesianPt>
              <CartesianPt><Coord>224.849</Coord><Coord>144.898</Coord><Coord>119.031</Coord></CartesianPt>
            </PolyLp>
          </IntWall>
        </Spc>
        <Spc>
          <Name>TopFloor_Plenum</Name>
          <CondgType>Plenum</CondgType>
          <ThrmlZnRef>TopFloor_Plenum Thermal Zone</ThrmlZnRef>
          <OccDens>0</OccDens>
          <InfMthd>FlowExteriorWallArea</InfMthd>
          <DsgnInfRt>0.0448</DsgnInfRt>
          <InfSchRef>On</InfSchRef>
          <InfModelCoefA>0</InfModelCoefA>
          <InfModelCoefC>0.10016</InfModelCoefC>
          <InfModelCoefD>0</InfModelCoefD>
          <Ceiling>
            <Name>{c3246882-7acb-405e-b4f4-1c4af6d3d56d}</Name>
            <AdjacentSpcRef>Perimeter_top_ZN_2</AdjacentSpcRef>
            <ConsAssmRef>NACM_Drop Ceiling</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>239.853</Coord><Coord>0</Coord><Coord>119.031</Coord></CartesianPt>
              <CartesianPt><Coord>239.853</Coord><Coord>159.902</Coord><Coord>119.031</Coord></CartesianPt>
              <CartesianPt><Coord>224.849</Coord><Coord>144.898</Coord><Coord>119.031</Coord></CartesianPt>
              <CartesianPt><Coord>224.849</Coord><Coord>15.0039</Coord><Coord>119.031</Coord></CartesianPt>
            </PolyLp>
          </Ceiling>
          <Ceiling>
            <Name>{ce9dabdc-ec6d-45e5-a8e2-ae9425e10b4e}</Name>
            <AdjacentSpcRef>Perimeter_top_ZN_1</AdjacentSpcRef>
            <ConsAssmRef>NACM_Drop Ceiling</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>239.853</Coord><Coord>0</Coord><Coord>119.031</Coord></CartesianPt>
              <CartesianPt><Coord>224.849</Coord><Coord>15.0039</Coord><Coord>119.031</Coord></CartesianPt>
              <CartesianPt><Coord>15.0039</Coord><Coord>15.0039</Coord><Coord>119.031</Coord></CartesianPt>
              <CartesianPt><Coord>0</Coord><Coord>0</Coord><Coord>119.031</Coord></CartesianPt>
            </PolyLp>
          </Ceiling>
          <ExtWall>
            <Name>TopFloor_Plenum_Wall_East</Name>
            <ConsAssmRef>NACM_Metal Framed Wall</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>239.853</Coord><Coord>0</Coord><Coord>123.031</Coord></CartesianPt>
              <CartesianPt><Coord>239.853</Coord><Coord>0</Coord><Coord>119.031</Coord></CartesianPt>
              <CartesianPt><Coord>239.853</Coord><Coord>159.902</Coord><Coord>119.031</Coord></CartesianPt>
              <CartesianPt><Coord>239.853</Coord><Coord>159.902</Coord><Coord>123.031</Coord></CartesianPt>
            </PolyLp>
          </ExtWall>
          <ExtWall>
            <Name>TopFloor_Plenum_Wall_North</Name>
            <ConsAssmRef>NACM_Metal Framed Wall</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>0</Coord><Coord>0</Coord><Coord>123.031</Coord></CartesianPt>
              <CartesianPt><Coord>0</Coord><Coord>0</Coord><Coord>119.031</Coord></CartesianPt>
              <CartesianPt><Coord>239.853</Coord><Coord>0</Coord><Coord>119.031</Coord></CartesianPt>
              <CartesianPt><Coord>239.853</Coord><Coord>0</Coord><Coord>123.031</Coord></CartesianPt>
            </PolyLp>
          </ExtWall>
          <ExtWall>
            <Name>TopFloor_Plenum_Wall_West</Name>
            <ConsAssmRef>NACM_Metal Framed Wall</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>0</Coord><Coord>159.902</Coord><Coord>123.031</Coord></CartesianPt>
              <CartesianPt><Coord>0</Coord><Coord>159.902</Coord><Coord>119.031</Coord></CartesianPt>
              <CartesianPt><Coord>0</Coord><Coord>0</Coord><Coord>119.031</Coord></CartesianPt>
              <CartesianPt><Coord>0</Coord><Coord>0</Coord><Coord>123.031</Coord></CartesianPt>
            </PolyLp>
          </ExtWall>
          <ExtWall>
            <Name>TopFloor_Plenum_Wall_South</Name>
            <ConsAssmRef>NACM_Metal Framed Wall</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>239.853</Coord><Coord>159.902</Coord><Coord>123.031</Coord></CartesianPt>
              <CartesianPt><Coord>239.853</Coord><Coord>159.902</Coord><Coord>119.031</Coord></CartesianPt>
              <CartesianPt><Coord>0</Coord><Coord>159.902</Coord><Coord>119.031</Coord></CartesianPt>
              <CartesianPt><Coord>0</Coord><Coord>159.902</Coord><Coord>123.031</Coord></CartesianPt>
            </PolyLp>
          </ExtWall>
          <Roof>
            <Name>Building_Roof</Name>
            <ConsAssmRef>NACM_Roof</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>239.853</Coord><Coord>0</Coord><Coord>123.031</Coord></CartesianPt>
              <CartesianPt><Coord>239.853</Coord><Coord>159.902</Coord><Coord>123.031</Coord></CartesianPt>
              <CartesianPt><Coord>0</Coord><Coord>159.902</Coord><Coord>123.031</Coord></CartesianPt>
              <CartesianPt><Coord>0</Coord><Coord>0</Coord><Coord>123.031</Coord></CartesianPt>
            </PolyLp>
          </Roof>
        </Spc>
        <Spc>
          <Name>Perimeter_top_ZN_2</Name>
          <CondgType>DirectlyConditioned</CondgType>
          <ThrmlZnRef>Perimeter_top_ZN_2 Thermal Zone</ThrmlZnRef>
          <OccDens>10</OccDens>
          <OccSensHtRt>250</OccSensHtRt>
          <OccLatHtRt>200</OccLatHtRt>
          <OccSchRef>OfficeOccupancy</OccSchRef>
          <InfMthd>FlowExteriorWallArea</InfMthd>
          <DsgnInfRt>0.0448</DsgnInfRt>
          <InfSchRef>OfficeInfiltration</InfSchRef>
          <InfModelCoefA>0</InfModelCoefA>
          <InfModelCoefC>0.10016</InfModelCoefC>
          <InfModelCoefD>0</InfModelCoefD>
          <IntLPDReg>0.8</IntLPDReg>
          <IntLtgRegSchRef>OfficeLights</IntLtgRegSchRef>
          <IntLPDNonReg>0</IntLPDNonReg>
          <RecptPwrDens>1.5</RecptPwrDens>
          <RecptSchRef>OfficeReceptacle</RecptSchRef>
          <RecptRadFrac>0.2</RecptRadFrac>
          <RecptLatFrac>0</RecptLatFrac>
          <RecptLostFrac>0</RecptLostFrac>
          <GasEqpRadFrac>0.15</GasEqpRadFrac>
          <GasEqpLatFrac>0.2</GasEqpLatFrac>
          <GasEqpLostFrac>0</GasEqpLostFrac>
          <ProcElecSchRef>Office Plugs Sch</ProcElecSchRef>
          <ProcElecRadFrac>0.2</ProcElecRadFrac>
          <ProcElecLatFrac>0</ProcElecLatFrac>
          <ProcElecLostFrac>0</ProcElecLostFrac>
          <ProcGasSchRef>Office Plugs Sch</ProcGasSchRef>
          <ProcGasRadFrac>0.15</ProcGasRadFrac>
          <ProcGasLatFrac>0</ProcGasLatFrac>
          <ProcGasLostFrac>0</ProcGasLostFrac>
          <CommRfrgLostFrac>1</CommRfrgLostFrac>
          <HotWtrHtgRt>0.18</HotWtrHtgRt>
          <HotWtrHtgRtSim>3.91327</HotWtrHtgRtSim>
          <HotWtrHtgTot>3.91327</HotWtrHtgTot>
          <HotWtrHtgSchRef>OfficeServiceHotWater</HotWtrHtgSchRef>
          <ExtWall>
            <Name>Perimeter_top_ZN_2_Wall_East</Name>
            <ConsAssmRef>NACM_Metal Framed Wall</ConsAssmRef>
            <Win>
              <Name>Perimeter_top_ZN_2_Wall_East_Window</Name>
              <FenConsRef>T24NRESWGlazing30-40</FenConsRef>
              <PolyLp>
                <CartesianPt><Coord>239.853</Coord><Coord>0</Coord><Coord>118.23</Coord></CartesianPt>
                <CartesianPt><Coord>239.853</Coord><Coord>0</Coord><Coord>113.029</Coord></CartesianPt>
                <CartesianPt><Coord>239.853</Coord><Coord>159.901</Coord><Coord>113.029</Coord></CartesianPt>
                <CartesianPt><Coord>239.853</Coord><Coord>159.901</Coord><Coord>118.23</Coord></CartesianPt>
              </PolyLp>
            </Win>
            <PolyLp>
              <CartesianPt><Coord>239.853</Coord><Coord>0</Coord><Coord>119.031</Coord></CartesianPt>
              <CartesianPt><Coord>239.853</Coord><Coord>0</Coord><Coord>110.028</Coord></CartesianPt>
              <CartesianPt><Coord>239.853</Coord><Coord>159.902</Coord><Coord>110.028</Coord></CartesianPt>
              <CartesianPt><Coord>239.853</Coord><Coord>159.902</Coord><Coord>119.031</Coord></CartesianPt>
            </PolyLp>
          </ExtWall>
          <IntFlr>
            <Name>Perimeter_top_ZN_2_IntFlr</Name>
            <ConsAssmRef>NACM_Interior Floor</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>239.853</Coord><Coord>159.902</Coord><Coord>110.028</Coord></CartesianPt>
              <CartesianPt><Coord>239.853</Coord><Coord>0</Coord><Coord>110.028</Coord></CartesianPt>
              <CartesianPt><Coord>224.849</Coord><Coord>15.0039</Coord><Coord>110.028</Coord></CartesianPt>
              <CartesianPt><Coord>224.849</Coord><Coord>144.898</Coord><Coord>110.028</Coord></CartesianPt>
            </PolyLp>
          </IntFlr>
          <IntWall>
            <Name>Int-Per3S-NE-PPAutoCreateOther</Name>
            <AdjacentSpcRef>Perimeter_top_ZN_1</AdjacentSpcRef>
            <ConsAssmRef>NACM_Interior Wall</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>224.849</Coord><Coord>15.0039</Coord><Coord>119.031</Coord></CartesianPt>
              <CartesianPt><Coord>224.849</Coord><Coord>15.0039</Coord><Coord>110.028</Coord></CartesianPt>
              <CartesianPt><Coord>239.853</Coord><Coord>1.33981e-014</Coord><Coord>110.028</Coord></CartesianPt>
              <CartesianPt><Coord>239.853</Coord><Coord>1.33981e-014</Coord><Coord>119.031</Coord></CartesianPt>
            </PolyLp>
          </IntWall>
        </Spc>
        <Spc>
          <Name>Perimeter_top_ZN_1</Name>
          <CondgType>DirectlyConditioned</CondgType>
          <ThrmlZnRef>Perimeter_top_ZN_1 Thermal Zone</ThrmlZnRef>
          <OccDens>10</OccDens>
          <OccSensHtRt>250</OccSensHtRt>
          <OccLatHtRt>200</OccLatHtRt>
          <OccSchRef>OfficeOccupancy</OccSchRef>
          <InfMthd>FlowExteriorWallArea</InfMthd>
          <DsgnInfRt>0.0448</DsgnInfRt>
          <InfSchRef>OfficeInfiltration</InfSchRef>
          <InfModelCoefA>0</InfModelCoefA>
          <InfModelCoefC>0.10016</InfModelCoefC>
          <InfModelCoefD>0</InfModelCoefD>
          <IntLPDReg>0.8</IntLPDReg>
          <IntLtgRegSchRef>OfficeLights</IntLtgRegSchRef>
          <IntLPDNonReg>0</IntLPDNonReg>
          <RecptPwrDens>1.5</RecptPwrDens>
          <RecptSchRef>OfficeReceptacle</RecptSchRef>
          <RecptRadFrac>0.2</RecptRadFrac>
          <RecptLatFrac>0</RecptLatFrac>
          <RecptLostFrac>0</RecptLostFrac>
          <GasEqpRadFrac>0.15</GasEqpRadFrac>
          <GasEqpLatFrac>0.2</GasEqpLatFrac>
          <GasEqpLostFrac>0</GasEqpLostFrac>
          <ProcElecSchRef>Office Plugs Sch</ProcElecSchRef>
          <ProcElecRadFrac>0.2</ProcElecRadFrac>
          <ProcElecLatFrac>0</ProcElecLatFrac>
          <ProcElecLostFrac>0</ProcElecLostFrac>
          <ProcGasSchRef>Office Plugs Sch</ProcGasSchRef>
          <ProcGasRadFrac>0.15</ProcGasRadFrac>
          <ProcGasLatFrac>0</ProcGasLatFrac>
          <ProcGasLostFrac>0</ProcGasLostFrac>
          <CommRfrgLostFrac>1</CommRfrgLostFrac>
          <HotWtrHtgRt>0.18</HotWtrHtgRt>
          <HotWtrHtgRtSim>6.07252</HotWtrHtgRtSim>
          <HotWtrHtgTot>6.07252</HotWtrHtgTot>
          <HotWtrHtgSchRef>OfficeServiceHotWater</HotWtrHtgSchRef>
          <ExtWall>
            <Name>Perimeter_top_ZN_1_Wall_South</Name>
            <ConsAssmRef>NACM_Metal Framed Wall</ConsAssmRef>
            <Win>
              <Name>Perimeter_top_ZN_1_Wall_South_Window</Name>
              <FenConsRef>T24NRESWGlazing30-40</FenConsRef>
              <PolyLp>
                <CartesianPt><Coord>0</Coord><Coord>0</Coord><Coord>118.23</Coord></CartesianPt>
                <CartesianPt><Coord>0</Coord><Coord>0</Coord><Coord>113.029</Coord></CartesianPt>
                <CartesianPt><Coord>239.852</Coord><Coord>0</Coord><Coord>113.029</Coord></CartesianPt>
                <CartesianPt><Coord>239.852</Coord><Coord>0</Coord><Coord>118.23</Coord></CartesianPt>
              </PolyLp>
            </Win>
            <PolyLp>
              <CartesianPt><Coord>0</Coord><Coord>0</Coord><Coord>119.031</Coord></CartesianPt>
              <CartesianPt><Coord>0</Coord><Coord>0</Coord><Coord>110.028</Coord></CartesianPt>
              <CartesianPt><Coord>239.853</Coord><Coord>0</Coord><Coord>110.028</Coord></CartesianPt>
              <CartesianPt><Coord>239.853</Coord><Coord>0</Coord><Coord>119.031</Coord></CartesianPt>
            </PolyLp>
          </ExtWall>
          <IntFlr>
            <Name>Perimeter_top_ZN_1_IntFlr</Name>
            <ConsAssmRef>NACM_Interior Floor</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>224.849</Coord><Coord>15.0039</Coord><Coord>110.028</Coord></CartesianPt>
              <CartesianPt><Coord>239.853</Coord><Coord>0</Coord><Coord>110.028</Coord></CartesianPt>
              <CartesianPt><Coord>0</Coord><Coord>0</Coord><Coord>110.028</Coord></CartesianPt>
              <CartesianPt><Coord>15.0039</Coord><Coord>15.0039</Coord><Coord>110.028</Coord></CartesianPt>
            </PolyLp>
          </IntFlr>
        </Spc>
      </Story>
      <ThrmlZn>
        <Name>Perimeter_mid_ZN_4 Thermal Zone</Name>
        <Type>Conditioned</Type>
        <Mult>5</Mult>
        <ThrtlgRng>2</ThrtlgRng>
        <PrimAirCondgSysRef>Mid VAV</PrimAirCondgSysRef>
        <ClgTstatSchRef>OfficeClgSetPt</ClgTstatSchRef>
        <ClgDsgnSupAirTemp>55</ClgDsgnSupAirTemp>
        <ClgDsgnSizingFac>1</ClgDsgnSizingFac>
        <HtgTstatSchRef>OfficeHtgSetPt</HtgTstatSchRef>
        <HtgDsgnSupAirTemp>95</HtgDsgnSupAirTemp>
        <HtgDsgnSizingFac>1</HtgDsgnSizingFac>
        <HtgDsgnMaxFlowFrac>0.2</HtgDsgnMaxFlowFrac>
        <VentSrc>Forced</VentSrc>
        <VentSysRef>Mid VAV</VentSysRef>
        <VentCtrlMthd>Fixed</VentCtrlMthd>
        <VentSpecMthdSim>Maximum</VentSpecMthdSim>
        <VentPerPersonSim>0</VentPerPersonSim>
        <VentPerAreaSim>0.15</VentPerAreaSim>
      </ThrmlZn>
      <ThrmlZn>
        <Name>Perimeter_hi_ZN_1 Thermal Zone</Name>
        <Type>Conditioned</Type>
        <Mult>5</Mult>
        <ThrtlgRng>2</ThrtlgRng>
        <PrimAirCondgSysRef>Hi VAV</PrimAirCondgSysRef>
        <ClgTstatSchRef>OfficeClgSetPt</ClgTstatSchRef>
        <ClgDsgnSupAirTemp>55</ClgDsgnSupAirTemp>
        <ClgDsgnSizingFac>1</ClgDsgnSizingFac>
        <HtgTstatSchRef>OfficeHtgSetPt</HtgTstatSchRef>
        <HtgDsgnSupAirTemp>95</HtgDsgnSupAirTemp>
        <HtgDsgnSizingFac>1</HtgDsgnSizingFac>
        <HtgDsgnMaxFlowFrac>0.2</HtgDsgnMaxFlowFrac>
        <VentSrc>Forced</VentSrc>
        <VentSysRef>Hi VAV</VentSysRef>
        <VentCtrlMthd>Fixed</VentCtrlMthd>
        <VentSpecMthdSim>Maximum</VentSpecMthdSim>
        <VentPerPersonSim>0</VentPerPersonSim>
        <VentPerAreaSim>0.15</VentPerAreaSim>
      </ThrmlZn>
      <ThrmlZn>
        <Name>Perimeter_mid_ZN_1 Thermal Zone</Name>
        <Type>Conditioned</Type>
        <Mult>5</Mult>
        <ThrtlgRng>2</ThrtlgRng>
        <PrimAirCondgSysRef>Mid VAV</PrimAirCondgSysRef>
        <ClgTstatSchRef>OfficeClgSetPt</ClgTstatSchRef>
        <ClgDsgnSupAirTemp>55</ClgDsgnSupAirTemp>
        <ClgDsgnSizingFac>1</ClgDsgnSizingFac>
        <HtgTstatSchRef>OfficeHtgSetPt</HtgTstatSchRef>
        <HtgDsgnSupAirTemp>95</HtgDsgnSupAirTemp>
        <HtgDsgnSizingFac>1</HtgDsgnSizingFac>
        <HtgDsgnMaxFlowFrac>0.2</HtgDsgnMaxFlowFrac>
        <VentSrc>Forced</VentSrc>
        <VentSysRef>Mid VAV</VentSysRef>
        <VentCtrlMthd>Fixed</VentCtrlMthd>
        <VentSpecMthdSim>Maximum</VentSpecMthdSim>
        <VentPerPersonSim>0</VentPerPersonSim>
        <VentPerAreaSim>0.15</VentPerAreaSim>
      </ThrmlZn>
      <ThrmlZn>
        <Name>Core_bottom Thermal Zone</Name>
        <Type>Conditioned</Type>
        <Mult>1</Mult>
        <ThrtlgRng>2</ThrtlgRng>
        <PrimAirCondgSysRef>Bottom VAV</PrimAirCondgSysRef>
        <ClgTstatSchRef>OfficeClgSetPt</ClgTstatSchRef>
        <ClgDsgnSupAirTemp>60</ClgDsgnSupAirTemp>
        <ClgDsgnSizingFac>1</ClgDsgnSizingFac>
        <HtgTstatSchRef>OfficeHtgSetPt</HtgTstatSchRef>
        <HtgDsgnSupAirTemp>95</HtgDsgnSupAirTemp>
        <HtgDsgnSizingFac>1</HtgDsgnSizingFac>
        <HtgDsgnMaxFlowFrac>0.2</HtgDsgnMaxFlowFrac>
        <VentSrc>Forced</VentSrc>
        <VentSysRef>Bottom VAV</VentSysRef>
        <VentCtrlMthd>Fixed</VentCtrlMthd>
        <VentSpecMthdSim>Maximum</VentSpecMthdSim>
        <VentPerPersonSim>0</VentPerPersonSim>
        <VentPerAreaSim>0.15</VentPerAreaSim>
      </ThrmlZn>
      <ThrmlZn>
        <Name>Basement Thermal Zone</Name>
        <Type>Conditioned</Type>
        <Mult>1</Mult>
        <ThrtlgRng>2</ThrtlgRng>
        <PrimAirCondgSysRef>Basement CAV</PrimAirCondgSysRef>
        <ClgTstatSchRef>OfficeClgSetPt</ClgTstatSchRef>
        <ClgDsgnSupAirTemp>60</ClgDsgnSupAirTemp>
        <ClgDsgnSizingFac>1</ClgDsgnSizingFac>
        <HtgTstatSchRef>OfficeHtgSetPt</HtgTstatSchRef>
        <HtgDsgnSupAirTemp>95</HtgDsgnSupAirTemp>
        <HtgDsgnSizingFac>1</HtgDsgnSizingFac>
        <HtgDsgnMaxFlowFrac>0.2</HtgDsgnMaxFlowFrac>
        <VentSrc>Forced</VentSrc>
        <VentSysRef>Basement CAV</VentSysRef>
        <VentCtrlMthd>Fixed</VentCtrlMthd>
        <VentSpecMthdSim>Maximum</VentSpecMthdSim>
        <VentPerPersonSim>0</VentPerPersonSim>
        <VentPerAreaSim>0.15</VentPerAreaSim>
      </ThrmlZn>
      <ThrmlZn>
        <Name>Perimeter_bot_ZN_1 Thermal Zone</Name>
        <Type>Conditioned</Type>
        <Mult>1</Mult>
        <ThrtlgRng>2</ThrtlgRng>
        <PrimAirCondgSysRef>Bottom VAV</PrimAirCondgSysRef>
        <ClgTstatSchRef>OfficeClgSetPt</ClgTstatSchRef>
        <ClgDsgnSupAirTemp>55</ClgDsgnSupAirTemp>
        <ClgDsgnSizingFac>1</ClgDsgnSizingFac>
        <HtgTstatSchRef>OfficeHtgSetPt</HtgTstatSchRef>
        <HtgDsgnSupAirTemp>95</HtgDsgnSupAirTemp>
        <HtgDsgnSizingFac>1</HtgDsgnSizingFac>
        <HtgDsgnMaxFlowFrac>0.2</HtgDsgnMaxFlowFrac>
        <VentSrc>Forced</VentSrc>
        <VentSysRef>Bottom VAV</VentSysRef>
        <VentCtrlMthd>Fixed</VentCtrlMthd>
        <VentSpecMthdSim>Maximum</VentSpecMthdSim>
        <VentPerPersonSim>0</VentPerPersonSim>
        <VentPerAreaSim>0.15</VentPerAreaSim>
      </ThrmlZn>
      <ThrmlZn>
        <Name>Perimeter_bot_ZN_2 Thermal Zone</Name>
        <Type>Conditioned</Type>
        <Mult>1</Mult>
        <ThrtlgRng>2</ThrtlgRng>
        <PrimAirCondgSysRef>Bottom VAV</PrimAirCondgSysRef>
        <ClgTstatSchRef>OfficeClgSetPt</ClgTstatSchRef>
        <ClgDsgnSupAirTemp>55</ClgDsgnSupAirTemp>
        <ClgDsgnSizingFac>1</ClgDsgnSizingFac>
        <HtgTstatSchRef>OfficeHtgSetPt</HtgTstatSchRef>
        <HtgDsgnSupAirTemp>95</HtgDsgnSupAirTemp>
        <HtgDsgnSizingFac>1</HtgDsgnSizingFac>
        <HtgDsgnMaxFlowFrac>0.2</HtgDsgnMaxFlowFrac>
        <VentSrc>Forced</VentSrc>
        <VentSysRef>Bottom VAV</VentSysRef>
        <VentCtrlMthd>Fixed</VentCtrlMthd>
        <VentSpecMthdSim>Maximum</VentSpecMthdSim>
        <VentPerPersonSim>0</VentPerPersonSim>
        <VentPerAreaSim>0.15</VentPerAreaSim>
      </ThrmlZn>
      <ThrmlZn>
        <Name>Perimeter_hi_ZN_3 Thermal Zone</Name>
        <Type>Conditioned</Type>
        <Mult>5</Mult>
        <ThrtlgRng>2</ThrtlgRng>
        <PrimAirCondgSysRef>Hi VAV</PrimAirCondgSysRef>
        <ClgTstatSchRef>OfficeClgSetPt</ClgTstatSchRef>
        <ClgDsgnSupAirTemp>55</ClgDsgnSupAirTemp>
        <ClgDsgnSizingFac>1</ClgDsgnSizingFac>
        <HtgTstatSchRef>OfficeHtgSetPt</HtgTstatSchRef>
        <HtgDsgnSupAirTemp>95</HtgDsgnSupAirTemp>
        <HtgDsgnSizingFac>1</HtgDsgnSizingFac>
        <HtgDsgnMaxFlowFrac>0.2</HtgDsgnMaxFlowFrac>
        <VentSrc>Forced</VentSrc>
        <VentSysRef>Hi VAV</VentSysRef>
        <VentCtrlMthd>Fixed</VentCtrlMthd>
        <VentSpecMthdSim>Maximum</VentSpecMthdSim>
        <VentPerPersonSim>0</VentPerPersonSim>
        <VentPerAreaSim>0.15</VentPerAreaSim>
      </ThrmlZn>
      <ThrmlZn>
        <Name>Perimeter_top_ZN_4 Thermal Zone</Name>
        <Type>Conditioned</Type>
        <Mult>1</Mult>
        <ThrtlgRng>2</ThrtlgRng>
        <PrimAirCondgSysRef>Top VAV</PrimAirCondgSysRef>
        <ClgTstatSchRef>OfficeClgSetPt</ClgTstatSchRef>
        <ClgDsgnSupAirTemp>55</ClgDsgnSupAirTemp>
        <ClgDsgnSizingFac>1</ClgDsgnSizingFac>
        <HtgTstatSchRef>OfficeHtgSetPt</HtgTstatSchRef>
        <HtgDsgnSupAirTemp>95</HtgDsgnSupAirTemp>
        <HtgDsgnSizingFac>1</HtgDsgnSizingFac>
        <HtgDsgnMaxFlowFrac>0.2</HtgDsgnMaxFlowFrac>
        <VentSrc>Forced</VentSrc>
        <VentSysRef>Top VAV</VentSysRef>
        <VentCtrlMthd>Fixed</VentCtrlMthd>
        <VentSpecMthdSim>Maximum</VentSpecMthdSim>
        <VentPerPersonSim>0</VentPerPersonSim>
        <VentPerAreaSim>0.15</VentPerAreaSim>
      </ThrmlZn>
      <ThrmlZn>
        <Name>Perimeter_mid_ZN_2 Thermal Zone</Name>
        <Type>Conditioned</Type>
        <Mult>5</Mult>
        <ThrtlgRng>2</ThrtlgRng>
        <PrimAirCondgSysRef>Mid VAV</PrimAirCondgSysRef>
        <ClgTstatSchRef>OfficeClgSetPt</ClgTstatSchRef>
        <ClgDsgnSupAirTemp>55</ClgDsgnSupAirTemp>
        <ClgDsgnSizingFac>1</ClgDsgnSizingFac>
        <HtgTstatSchRef>OfficeHtgSetPt</HtgTstatSchRef>
        <HtgDsgnSupAirTemp>95</HtgDsgnSupAirTemp>
        <HtgDsgnSizingFac>1</HtgDsgnSizingFac>
        <HtgDsgnMaxFlowFrac>0.2</HtgDsgnMaxFlowFrac>
        <VentSrc>Forced</VentSrc>
        <VentSysRef>Mid VAV</VentSysRef>
        <VentCtrlMthd>Fixed</VentCtrlMthd>
        <VentSpecMthdSim>Maximum</VentSpecMthdSim>
        <VentPerPersonSim>0</VentPerPersonSim>
        <VentPerAreaSim>0.15</VentPerAreaSim>
      </ThrmlZn>
      <ThrmlZn>
        <Name>Perimeter_bot_ZN_4 Thermal Zone</Name>
        <Type>Conditioned</Type>
        <Mult>1</Mult>
        <ThrtlgRng>2</ThrtlgRng>
        <PrimAirCondgSysRef>Bottom VAV</PrimAirCondgSysRef>
        <ClgTstatSchRef>OfficeClgSetPt</ClgTstatSchRef>
        <ClgDsgnSupAirTemp>55</ClgDsgnSupAirTemp>
        <ClgDsgnSizingFac>1</ClgDsgnSizingFac>
        <HtgTstatSchRef>OfficeHtgSetPt</HtgTstatSchRef>
        <HtgDsgnSupAirTemp>95</HtgDsgnSupAirTemp>
        <HtgDsgnSizingFac>1</HtgDsgnSizingFac>
        <HtgDsgnMaxFlowFrac>0.2</HtgDsgnMaxFlowFrac>
        <VentSrc>Forced</VentSrc>
        <VentSysRef>Bottom VAV</VentSysRef>
        <VentCtrlMthd>Fixed</VentCtrlMthd>
        <VentSpecMthdSim>Maximum</VentSpecMthdSim>
        <VentPerPersonSim>0</VentPerPersonSim>
        <VentPerAreaSim>0.15</VentPerAreaSim>
      </ThrmlZn>
      <ThrmlZn>
        <Name>MidFloor_Plenum Thermal Zone</Name>
        <Type>Plenum</Type>
        <Mult>5</Mult>
        <VentSrc>NotRequired</VentSrc>
        <VentSpecMthdSim>NoVentilation</VentSpecMthdSim>
        <VentPerPersonSim>0</VentPerPersonSim>
        <VentPerAreaSim>0</VentPerAreaSim>
      </ThrmlZn>
      <ThrmlZn>
        <Name>Perimeter_top_ZN_2 Thermal Zone</Name>
        <Type>Conditioned</Type>
        <Mult>1</Mult>
        <ThrtlgRng>2</ThrtlgRng>
        <PrimAirCondgSysRef>Top VAV</PrimAirCondgSysRef>
        <ClgTstatSchRef>OfficeClgSetPt</ClgTstatSchRef>
        <ClgDsgnSupAirTemp>55</ClgDsgnSupAirTemp>
        <ClgDsgnSizingFac>1</ClgDsgnSizingFac>
        <HtgTstatSchRef>OfficeHtgSetPt</HtgTstatSchRef>
        <HtgDsgnSupAirTemp>95</HtgDsgnSupAirTemp>
        <HtgDsgnSizingFac>1</HtgDsgnSizingFac>
        <HtgDsgnMaxFlowFrac>0.2</HtgDsgnMaxFlowFrac>
        <VentSrc>Forced</VentSrc>
        <VentSysRef>Top VAV</VentSysRef>
        <VentCtrlMthd>Fixed</VentCtrlMthd>
        <VentSpecMthdSim>Maximum</VentSpecMthdSim>
        <VentPerPersonSim>0</VentPerPersonSim>
        <VentPerAreaSim>0.15</VentPerAreaSim>
      </ThrmlZn>
      <ThrmlZn>
        <Name>Perimeter_top_ZN_1 Thermal Zone</Name>
        <Type>Conditioned</Type>
        <Mult>1</Mult>
        <ThrtlgRng>2</ThrtlgRng>
        <PrimAirCondgSysRef>Top VAV</PrimAirCondgSysRef>
        <ClgTstatSchRef>OfficeClgSetPt</ClgTstatSchRef>
        <ClgDsgnSupAirTemp>55</ClgDsgnSupAirTemp>
        <ClgDsgnSizingFac>1</ClgDsgnSizingFac>
        <HtgTstatSchRef>OfficeHtgSetPt</HtgTstatSchRef>
        <HtgDsgnSupAirTemp>95</HtgDsgnSupAirTemp>
        <HtgDsgnSizingFac>1</HtgDsgnSizingFac>
        <HtgDsgnMaxFlowFrac>0.2</HtgDsgnMaxFlowFrac>
        <VentSrc>Forced</VentSrc>
        <VentSysRef>Top VAV</VentSysRef>
        <VentCtrlMthd>Fixed</VentCtrlMthd>
        <VentSpecMthdSim>Maximum</VentSpecMthdSim>
        <VentPerPersonSim>0</VentPerPersonSim>
        <VentPerAreaSim>0.15</VentPerAreaSim>
      </ThrmlZn>
      <ThrmlZn>
        <Name>Core_top Thermal Zone</Name>
        <Type>Conditioned</Type>
        <Mult>1</Mult>
        <ThrtlgRng>2</ThrtlgRng>
        <PrimAirCondgSysRef>Top VAV</PrimAirCondgSysRef>
        <ClgTstatSchRef>OfficeClgSetPt</ClgTstatSchRef>
        <ClgDsgnSupAirTemp>60</ClgDsgnSupAirTemp>
        <ClgDsgnSizingFac>1</ClgDsgnSizingFac>
        <HtgTstatSchRef>OfficeHtgSetPt</HtgTstatSchRef>
        <HtgDsgnSupAirTemp>95</HtgDsgnSupAirTemp>
        <HtgDsgnSizingFac>1</HtgDsgnSizingFac>
        <HtgDsgnMaxFlowFrac>0.2</HtgDsgnMaxFlowFrac>
        <VentSrc>Forced</VentSrc>
        <VentSysRef>Top VAV</VentSysRef>
        <VentCtrlMthd>Fixed</VentCtrlMthd>
        <VentSpecMthdSim>Maximum</VentSpecMthdSim>
        <VentPerPersonSim>0</VentPerPersonSim>
        <VentPerAreaSim>0.15</VentPerAreaSim>
      </ThrmlZn>
      <ThrmlZn>
        <Name>Perimeter_hi_ZN_4 Thermal Zone</Name>
        <Type>Conditioned</Type>
        <Mult>5</Mult>
        <ThrtlgRng>2</ThrtlgRng>
        <PrimAirCondgSysRef>Hi VAV</PrimAirCondgSysRef>
        <ClgTstatSchRef>OfficeClgSetPt</ClgTstatSchRef>
        <ClgDsgnSupAirTemp>55</ClgDsgnSupAirTemp>
        <ClgDsgnSizingFac>1</ClgDsgnSizingFac>
        <HtgTstatSchRef>OfficeHtgSetPt</HtgTstatSchRef>
        <HtgDsgnSupAirTemp>95</HtgDsgnSupAirTemp>
        <HtgDsgnSizingFac>1</HtgDsgnSizingFac>
        <HtgDsgnMaxFlowFrac>0.2</HtgDsgnMaxFlowFrac>
        <VentSrc>Forced</VentSrc>
        <VentSysRef>Hi VAV</VentSysRef>
        <VentCtrlMthd>Fixed</VentCtrlMthd>
        <VentSpecMthdSim>Maximum</VentSpecMthdSim>
        <VentPerPersonSim>0</VentPerPersonSim>
        <VentPerAreaSim>0.15</VentPerAreaSim>
      </ThrmlZn>
      <ThrmlZn>
        <Name>Perimeter_hi_ZN_2 Thermal Zone</Name>
        <Type>Conditioned</Type>
        <Mult>5</Mult>
        <ThrtlgRng>2</ThrtlgRng>
        <PrimAirCondgSysRef>Hi VAV</PrimAirCondgSysRef>
        <ClgTstatSchRef>OfficeClgSetPt</ClgTstatSchRef>
        <ClgDsgnSupAirTemp>55</ClgDsgnSupAirTemp>
        <ClgDsgnSizingFac>1</ClgDsgnSizingFac>
        <HtgTstatSchRef>OfficeHtgSetPt</HtgTstatSchRef>
        <HtgDsgnSupAirTemp>95</HtgDsgnSupAirTemp>
        <HtgDsgnSizingFac>1</HtgDsgnSizingFac>
        <HtgDsgnMaxFlowFrac>0.2</HtgDsgnMaxFlowFrac>
        <VentSrc>Forced</VentSrc>
        <VentSysRef>Hi VAV</VentSysRef>
        <VentCtrlMthd>Fixed</VentCtrlMthd>
        <VentSpecMthdSim>Maximum</VentSpecMthdSim>
        <VentPerPersonSim>0</VentPerPersonSim>
        <VentPerAreaSim>0.15</VentPerAreaSim>
      </ThrmlZn>
      <ThrmlZn>
        <Name>TopFloor_Plenum Thermal Zone</Name>
        <Type>Plenum</Type>
        <Mult>1</Mult>
        <VentSrc>NotRequired</VentSrc>
        <VentSpecMthdSim>NoVentilation</VentSpecMthdSim>
        <VentPerPersonSim>0</VentPerPersonSim>
        <VentPerAreaSim>0</VentPerAreaSim>
      </ThrmlZn>
      <ThrmlZn>
        <Name>GroundFloor_Plenum Thermal Zone</Name>
        <Type>Plenum</Type>
        <Mult>1</Mult>
        <VentSrc>NotRequired</VentSrc>
        <VentSpecMthdSim>NoVentilation</VentSpecMthdSim>
        <VentPerPersonSim>0</VentPerPersonSim>
        <VentPerAreaSim>0</VentPerAreaSim>
      </ThrmlZn>
      <ThrmlZn>
        <Name>Core_hi Thermal Zone</Name>
        <Type>Conditioned</Type>
        <Mult>5</Mult>
        <ThrtlgRng>2</ThrtlgRng>
        <PrimAirCondgSysRef>Hi VAV</PrimAirCondgSysRef>
        <ClgTstatSchRef>OfficeClgSetPt</ClgTstatSchRef>
        <ClgDsgnSupAirTemp>60</ClgDsgnSupAirTemp>
        <ClgDsgnSizingFac>1</ClgDsgnSizingFac>
        <HtgTstatSchRef>OfficeHtgSetPt</HtgTstatSchRef>
        <HtgDsgnSupAirTemp>95</HtgDsgnSupAirTemp>
        <HtgDsgnSizingFac>1</HtgDsgnSizingFac>
        <HtgDsgnMaxFlowFrac>0.2</HtgDsgnMaxFlowFrac>
        <VentSrc>Forced</VentSrc>
        <VentSysRef>Hi VAV</VentSysRef>
        <VentCtrlMthd>Fixed</VentCtrlMthd>
        <VentSpecMthdSim>Maximum</VentSpecMthdSim>
        <VentPerPersonSim>0</VentPerPersonSim>
        <VentPerAreaSim>0.15</VentPerAreaSim>
      </ThrmlZn>
      <ThrmlZn>
        <Name>Core_mid Thermal Zone</Name>
        <Type>Conditioned</Type>
        <Mult>5</Mult>
        <ThrtlgRng>2</ThrtlgRng>
        <PrimAirCondgSysRef>Mid VAV</PrimAirCondgSysRef>
        <ClgTstatSchRef>OfficeClgSetPt</ClgTstatSchRef>
        <ClgDsgnSupAirTemp>60</ClgDsgnSupAirTemp>
        <ClgDsgnSizingFac>1</ClgDsgnSizingFac>
        <HtgTstatSchRef>OfficeHtgSetPt</HtgTstatSchRef>
        <HtgDsgnSupAirTemp>95</HtgDsgnSupAirTemp>
        <HtgDsgnSizingFac>1</HtgDsgnSizingFac>
        <HtgDsgnMaxFlowFrac>0.2</HtgDsgnMaxFlowFrac>
        <VentSrc>Forced</VentSrc>
        <VentSysRef>Mid VAV</VentSysRef>
        <VentCtrlMthd>Fixed</VentCtrlMthd>
        <VentSpecMthdSim>Maximum</VentSpecMthdSim>
        <VentPerPersonSim>0</VentPerPersonSim>
        <VentPerAreaSim>0.15</VentPerAreaSim>
      </ThrmlZn>
      <ThrmlZn>
        <Name>Perimeter_mid_ZN_3 Thermal Zone</Name>
        <Type>Conditioned</Type>
        <Mult>5</Mult>
        <ThrtlgRng>2</ThrtlgRng>
        <PrimAirCondgSysRef>Mid VAV</PrimAirCondgSysRef>
        <ClgTstatSchRef>OfficeClgSetPt</ClgTstatSchRef>
        <ClgDsgnSupAirTemp>55</ClgDsgnSupAirTemp>
        <ClgDsgnSizingFac>1</ClgDsgnSizingFac>
        <HtgTstatSchRef>OfficeHtgSetPt</HtgTstatSchRef>
        <HtgDsgnSupAirTemp>95</HtgDsgnSupAirTemp>
        <HtgDsgnSizingFac>1</HtgDsgnSizingFac>
        <HtgDsgnMaxFlowFrac>0.2</HtgDsgnMaxFlowFrac>
        <VentSrc>Forced</VentSrc>
        <VentSysRef>Mid VAV</VentSysRef>
        <VentCtrlMthd>Fixed</VentCtrlMthd>
        <VentSpecMthdSim>Maximum</VentSpecMthdSim>
        <VentPerPersonSim>0</VentPerPersonSim>
        <VentPerAreaSim>0.15</VentPerAreaSim>
      </ThrmlZn>
      <ThrmlZn>
        <Name>Perimeter_bot_ZN_3 Thermal Zone</Name>
        <Type>Conditioned</Type>
        <Mult>1</Mult>
        <ThrtlgRng>2</ThrtlgRng>
        <PrimAirCondgSysRef>Bottom VAV</PrimAirCondgSysRef>
        <ClgTstatSchRef>OfficeClgSetPt</ClgTstatSchRef>
        <ClgDsgnSupAirTemp>55</ClgDsgnSupAirTemp>
        <ClgDsgnSizingFac>1</ClgDsgnSizingFac>
        <HtgTstatSchRef>OfficeHtgSetPt</HtgTstatSchRef>
        <HtgDsgnSupAirTemp>95</HtgDsgnSupAirTemp>
        <HtgDsgnSizingFac>1</HtgDsgnSizingFac>
        <HtgDsgnMaxFlowFrac>0.2</HtgDsgnMaxFlowFrac>
        <VentSrc>Forced</VentSrc>
        <VentSysRef>Bottom VAV</VentSysRef>
        <VentCtrlMthd>Fixed</VentCtrlMthd>
        <VentSpecMthdSim>Maximum</VentSpecMthdSim>
        <VentPerPersonSim>0</VentPerPersonSim>
        <VentPerAreaSim>0.15</VentPerAreaSim>
      </ThrmlZn>
      <ThrmlZn>
        <Name>Perimeter_top_ZN_3 Thermal Zone</Name>
        <Type>Conditioned</Type>
        <Mult>1</Mult>
        <ThrtlgRng>2</ThrtlgRng>
        <PrimAirCondgSysRef>Top VAV</PrimAirCondgSysRef>
        <ClgTstatSchRef>OfficeClgSetPt</ClgTstatSchRef>
        <ClgDsgnSupAirTemp>55</ClgDsgnSupAirTemp>
        <ClgDsgnSizingFac>1</ClgDsgnSizingFac>
        <HtgTstatSchRef>OfficeHtgSetPt</HtgTstatSchRef>
        <HtgDsgnSupAirTemp>95</HtgDsgnSupAirTemp>
        <HtgDsgnSizingFac>1</HtgDsgnSizingFac>
        <HtgDsgnMaxFlowFrac>0.2</HtgDsgnMaxFlowFrac>
        <VentSrc>Forced</VentSrc>
        <VentSysRef>Top VAV</VentSysRef>
        <VentCtrlMthd>Fixed</VentCtrlMthd>
        <VentSpecMthdSim>Maximum</VentSpecMthdSim>
        <VentPerPersonSim>0</VentPerPersonSim>
        <VentPerAreaSim>0.15</VentPerAreaSim>
      </ThrmlZn>
      <ThrmlZn>
        <Name>HiFloor_Plenum Thermal Zone</Name>
        <Type>Plenum</Type>
        <Mult>5</Mult>
        <VentSrc>NotRequired</VentSrc>
        <VentSpecMthdSim>NoVentilation</VentSpecMthdSim>
        <VentPerPersonSim>0</VentPerPersonSim>
        <VentPerAreaSim>0</VentPerAreaSim>
      </ThrmlZn>
      <AirSys>
        <Name>Basement CAV</Name>
        <Type>VAV</Type>
        <HVACAutoSizing>0</HVACAutoSizing>
        <CtrlZnRef>Basement Thermal Zone</CtrlZnRef>
        <OptStart>0</OptStart>
        <VentCtrl>AverageFlow</VentCtrl>
        <AvailSchRef>OfficeHVACAvail</AvailSchRef>
        <NightCycleFanCtrl>CycleOnCallAnyZone</NightCycleFanCtrl>
        <ReheatCtrlMthd>SingleMaximum</ReheatCtrlMthd>
        <ClgSupAirTemp>55</ClgSupAirTemp>
        <ClgCtrl>Fixed</ClgCtrl>
        <HtgSupAirTemp>70</HtgSupAirTemp>
        <AirSeg>
          <Name>Basement CAV AirSegment Supply</Name>
          <Type>Supply</Type>
          <Path>Ducted</Path>
          <CoilClg>
            <Name>BasementCoilCooling</Name>
            <Type>ChilledWater</Type>
            <FluidSegInRef>ChW Secondary Supply</FluidSegInRef>
            <FluidSegOutRef>ChW Secondary Return</FluidSegOutRef>
            <FluidFlowRtDsgnSim>172.523</FluidFlowRtDsgnSim>
            <CapTotGrossRtdSim>1.72589e+006</CapTotGrossRtdSim>
            <CapSensGrossRtdSim>1.29441e+006</CapSensGrossRtdSim>
          </CoilClg>
          <CoilHtg>
            <Name>BasementCoilHeating</Name>
            <Type>HotWater</Type>
            <FluidSegInRef>HW Primary Supply</FluidSegInRef>
            <FluidSegOutRef>HW Primary Return</FluidSegOutRef>
            <FluidFlowRtDsgnSim>94.4046</FluidFlowRtDsgnSim>
            <CapTotGrossRtdSim>1.88881e+006</CapTotGrossRtdSim>
          </CoilHtg>
          <Fan>
            <Name>Basement CAVFan</Name>
            <CtrlMthd>ConstantVolume</CtrlMthd>
            <FlowCapSim>57529.5</FlowCapSim>
            <FlowMinSim>57529.5</FlowMinSim>
            <Pos>DrawThrough</Pos>
            <OverallEff>0.65</OverallEff>
            <TotStaticPress>4</TotStaticPress>
            <Pwr_fPLRCrvRef>FanAForBIPwrRatio_fCFMRatio</Pwr_fPLRCrvRef>
            <MtrEff>0.9</MtrEff>
            <MtrPos>NotInAirStream</MtrPos>
          </Fan>
        </AirSeg>
        <AirSeg>
          <Name>Basement Relief AirSegment</Name>
          <Type>Return</Type>
          <Path>Ducted</Path>
        </AirSeg>
        <TrmlUnit>
          <Name>TerminalUnit-Basement</Name>
          <Type>VAVReheatBox</Type>
          <ZnServedRef>Basement Thermal Zone</ZnServedRef>
          <PriAirSegRef>Basement CAV AirSegment Supply</PriAirSegRef>
          <PriAirFlowMaxSim>57529.5</PriAirFlowMaxSim>
          <PriAirFlowMinSim>11505.9</PriAirFlowMinSim>
          <HtgAirFlowMaxSim>11505.9</HtgAirFlowMaxSim>
          <ReheatCtrlMthd>SingleMaximum</ReheatCtrlMthd>
          <CoilHtg>
            <Name>CoilHeating-BasementReheat</Name>
            <Type>HotWater</Type>
            <FluidSegInRef>HW Primary Supply</FluidSegInRef>
            <FluidSegOutRef>HW Primary Return</FluidSegOutRef>
            <FluidFlowRtDsgnSim>94.4046</FluidFlowRtDsgnSim>
            <CapTotGrossRtdSim>1.88881e+006</CapTotGrossRtdSim>
          </CoilHtg>
        </TrmlUnit>
        <OACtrl>
          <Name>Basement OAControl</Name>
          <EconoIntegration>Integrated</EconoIntegration>
          <MaxOARat>1</MaxOARat>
          <EconoCtrlMthd>DifferentialDryBulb</EconoCtrlMthd>
          <OASchMthd>FollowHVACAvailability</OASchMthd>
          <StartUpDelay>1</StartUpDelay>
          <AirSegSupRef>Basement CAV AirSegment Supply</AirSegSupRef>
          <AirSegRetRef>Basement Relief AirSegment</AirSegRetRef>
        </OACtrl>
      </AirSys>
      <AirSys>
        <Name>Bottom VAV</Name>
        <Type>VAV</Type>
        <HVACAutoSizing>0</HVACAutoSizing>
        <OptStart>0</OptStart>
        <VentCtrl>AverageFlow</VentCtrl>
        <AvailSchRef>OfficeHVACAvail</AvailSchRef>
        <NightCycleFanCtrl>CycleOnCallAnyZone</NightCycleFanCtrl>
        <ReheatCtrlMthd>SingleMaximum</ReheatCtrlMthd>
        <ClgSupAirTemp>55</ClgSupAirTemp>
        <ClgCtrl>WarmestReset</ClgCtrl>
        <ClRstSupHi>62</ClRstSupHi>
        <ClRstSupLow>55</ClRstSupLow>
        <HtgSupAirTemp>70</HtgSupAirTemp>
        <AirSeg>
          <Name>BottomVAV AirSegment Supply</Name>
          <Type>Supply</Type>
          <Path>Ducted</Path>
          <CoilClg>
            <Name>BottomVAVCoilCooling</Name>
            <Type>ChilledWater</Type>
            <FluidSegInRef>ChW Secondary Supply</FluidSegInRef>
            <FluidSegOutRef>ChW Secondary Return</FluidSegOutRef>
            <FluidFlowRtDsgnSim>172.523</FluidFlowRtDsgnSim>
            <CapTotGrossRtdSim>1.72588e+006</CapTotGrossRtdSim>
            <CapSensGrossRtdSim>1.29441e+006</CapSensGrossRtdSim>
          </CoilClg>
          <CoilHtg>
            <Name>BottomVAVCoilHeating</Name>
            <Type>HotWater</Type>
            <FluidSegInRef>HW Primary Supply</FluidSegInRef>
            <FluidSegOutRef>HW Primary Return</FluidSegOutRef>
            <FluidFlowRtDsgnSim>94.4044</FluidFlowRtDsgnSim>
            <CapTotGrossRtdSim>1.88881e+006</CapTotGrossRtdSim>
          </CoilHtg>
          <Fan>
            <Name>Bottom VAVFan</Name>
            <CtrlMthd>VariableSpeedDrive</CtrlMthd>
            <FlowCapSim>57529.4</FlowCapSim>
            <FlowMinSim>11505.9</FlowMinSim>
            <Pos>DrawThrough</Pos>
            <OverallEff>0.65</OverallEff>
            <TotStaticPress>5</TotStaticPress>
            <Pwr_fPLRCrvRef>FanVSDPwrRatio_fCFMRatio</Pwr_fPLRCrvRef>
            <MtrEff>0.9</MtrEff>
            <MtrPos>InAirStream</MtrPos>
          </Fan>
        </AirSeg>
        <AirSeg>
          <Name>Bottom VAV Return AirSegment</Name>
          <Type>Return</Type>
          <Path>PlenumZones</Path>
        </AirSeg>
        <TrmlUnit>
          <Name>TerminalUnit-Core Bottom</Name>
          <Type>VAVReheatBox</Type>
          <ZnServedRef>Core_bottom Thermal Zone</ZnServedRef>
          <PriAirSegRef>BottomVAV AirSegment Supply</PriAirSegRef>
          <PriAirFlowMaxSim>40886.5</PriAirFlowMaxSim>
          <PriAirFlowMinSim>8177.31</PriAirFlowMinSim>
          <HtgAirFlowMaxSim>8177.31</HtgAirFlowMaxSim>
          <ReheatCtrlMthd>SingleMaximum</ReheatCtrlMthd>
          <CoilHtg>
            <Name>CoilHeating-CoreBottomReheat</Name>
            <Type>HotWater</Type>
            <FluidSegInRef>HW Primary Supply</FluidSegInRef>
            <FluidSegOutRef>HW Primary Return</FluidSegOutRef>
            <FluidFlowRtDsgnSim>67.0939</FluidFlowRtDsgnSim>
            <CapTotGrossRtdSim>1.34239e+006</CapTotGrossRtdSim>
          </CoilHtg>
        </TrmlUnit>
        <TrmlUnit>
          <Name>TerminalUnit-Perimeter_Bot_1</Name>
          <Type>VAVReheatBox</Type>
          <ZnServedRef>Perimeter_bot_ZN_1 Thermal Zone</ZnServedRef>
          <PriAirSegRef>BottomVAV AirSegment Supply</PriAirSegRef>
          <PriAirFlowMaxSim>5060.43</PriAirFlowMaxSim>
          <PriAirFlowMinSim>1012.09</PriAirFlowMinSim>
          <HtgAirFlowMaxSim>1012.09</HtgAirFlowMaxSim>
          <ReheatCtrlMthd>SingleMaximum</ReheatCtrlMthd>
          <CoilHtg>
            <Name>CoilHeating-Perimeter_Bot_1Reheat</Name>
            <Type>HotWater</Type>
            <FluidSegInRef>HW Primary Supply</FluidSegInRef>
            <FluidSegOutRef>HW Primary Return</FluidSegOutRef>
            <FluidFlowRtDsgnSim>8.30405</FluidFlowRtDsgnSim>
            <CapTotGrossRtdSim>166144</CapTotGrossRtdSim>
          </CoilHtg>
        </TrmlUnit>
        <TrmlUnit>
          <Name>TerminalUnit-Perimeter_Bot_2</Name>
          <Type>VAVReheatBox</Type>
          <ZnServedRef>Perimeter_bot_ZN_2 Thermal Zone</ZnServedRef>
          <PriAirSegRef>BottomVAV AirSegment Supply</PriAirSegRef>
          <PriAirFlowMaxSim>3261.06</PriAirFlowMaxSim>
          <PriAirFlowMinSim>652.212</PriAirFlowMinSim>
          <HtgAirFlowMaxSim>652.212</HtgAirFlowMaxSim>
          <ReheatCtrlMthd>SingleMaximum</ReheatCtrlMthd>
          <CoilHtg>
            <Name>CoilHeating-Perimeter_ Bot_2 Reheat</Name>
            <Type>HotWater</Type>
            <FluidSegInRef>HW Primary Supply</FluidSegInRef>
            <FluidSegOutRef>HW Primary Return</FluidSegOutRef>
            <FluidFlowRtDsgnSim>5.35132</FluidFlowRtDsgnSim>
            <CapTotGrossRtdSim>107067</CapTotGrossRtdSim>
          </CoilHtg>
        </TrmlUnit>
        <TrmlUnit>
          <Name>TerminalUnit-Permeter_Bot_3</Name>
          <Type>VAVReheatBox</Type>
          <ZnServedRef>Perimeter_bot_ZN_3 Thermal Zone</ZnServedRef>
          <PriAirSegRef>BottomVAV AirSegment Supply</PriAirSegRef>
          <PriAirFlowMaxSim>5060.33</PriAirFlowMaxSim>
          <PriAirFlowMinSim>1012.07</PriAirFlowMinSim>
          <HtgAirFlowMaxSim>1012.07</HtgAirFlowMaxSim>
          <ReheatCtrlMthd>SingleMaximum</ReheatCtrlMthd>
          <CoilHtg>
            <Name>CoilHeating-Perimeter_Bot_3Reheat</Name>
            <Type>HotWater</Type>
            <FluidSegInRef>HW Primary Supply</FluidSegInRef>
            <FluidSegOutRef>HW Primary Return</FluidSegOutRef>
            <FluidFlowRtDsgnSim>8.30387</FluidFlowRtDsgnSim>
            <CapTotGrossRtdSim>166141</CapTotGrossRtdSim>
          </CoilHtg>
        </TrmlUnit>
        <TrmlUnit>
          <Name>TerminalUnit-Perimeter_Bot_4</Name>
          <Type>VAVReheatBox</Type>
          <ZnServedRef>Perimeter_bot_ZN_4 Thermal Zone</ZnServedRef>
          <PriAirSegRef>BottomVAV AirSegment Supply</PriAirSegRef>
          <PriAirFlowMaxSim>3261.06</PriAirFlowMaxSim>
          <PriAirFlowMinSim>652.212</PriAirFlowMinSim>
          <HtgAirFlowMaxSim>652.212</HtgAirFlowMaxSim>
          <ReheatCtrlMthd>SingleMaximum</ReheatCtrlMthd>
          <CoilHtg>
            <Name>CoilHeating-Perimeter_Bot_4Reheat</Name>
            <Type>HotWater</Type>
            <FluidSegInRef>HW Primary Supply</FluidSegInRef>
            <FluidSegOutRef>HW Primary Return</FluidSegOutRef>
            <FluidFlowRtDsgnSim>5.35132</FluidFlowRtDsgnSim>
            <CapTotGrossRtdSim>107067</CapTotGrossRtdSim>
          </CoilHtg>
        </TrmlUnit>
        <OACtrl>
          <Name>Bottom VAV OACtrl</Name>
          <EconoIntegration>Integrated</EconoIntegration>
          <MaxOARat>1</MaxOARat>
          <EconoCtrlMthd>DifferentialDryBulb</EconoCtrlMthd>
          <EconoHiTempLockout>80</EconoHiTempLockout>
          <OASchMthd>FollowHVACAvailability</OASchMthd>
          <StartUpDelay>1</StartUpDelay>
          <AirSegSupRef>BottomVAV AirSegment Supply</AirSegSupRef>
          <AirSegRetRef>Bottom VAV Return AirSegment</AirSegRetRef>
        </OACtrl>
      </AirSys>
      <AirSys>
        <Name>Mid VAV</Name>
        <Type>VAV</Type>
        <HVACAutoSizing>0</HVACAutoSizing>
        <OptStart>0</OptStart>
        <VentCtrl>AverageFlow</VentCtrl>
        <AvailSchRef>OfficeHVACAvail</AvailSchRef>
        <NightCycleFanCtrl>CycleOnCallAnyZone</NightCycleFanCtrl>
        <ReheatCtrlMthd>SingleMaximum</ReheatCtrlMthd>
        <ClgSupAirTemp>55</ClgSupAirTemp>
        <ClgCtrl>WarmestReset</ClgCtrl>
        <ClRstSupHi>62</ClRstSupHi>
        <ClRstSupLow>55</ClRstSupLow>
        <HtgSupAirTemp>70</HtgSupAirTemp>
        <AirSeg>
          <Name>MidVAV AirSegment Supply</Name>
          <Type>Supply</Type>
          <Path>Ducted</Path>
          <CoilClg>
            <Name>MidVAVCoilCooling</Name>
            <Type>ChilledWater</Type>
            <FluidSegInRef>ChW Secondary Supply</FluidSegInRef>
            <FluidSegOutRef>ChW Secondary Return</FluidSegOutRef>
            <FluidFlowRtDsgnSim>862.614</FluidFlowRtDsgnSim>
            <CapTotGrossRtdSim>8.62941e+006</CapTotGrossRtdSim>
            <CapSensGrossRtdSim>6.47206e+006</CapSensGrossRtdSim>
          </CoilClg>
          <CoilHtg>
            <Name>MidVAVCoilHeating</Name>
            <Type>HotWater</Type>
            <FluidSegInRef>HW Primary Supply</FluidSegInRef>
            <FluidSegOutRef>HW Primary Return</FluidSegOutRef>
            <FluidFlowRtDsgnSim>472.022</FluidFlowRtDsgnSim>
            <CapTotGrossRtdSim>9.44403e+006</CapTotGrossRtdSim>
          </CoilHtg>
          <Fan>
            <Name>Mid VAVFan</Name>
            <CtrlMthd>VariableSpeedDrive</CtrlMthd>
            <FlowCapSim>287647</FlowCapSim>
            <FlowMinSim>57529.4</FlowMinSim>
            <Pos>DrawThrough</Pos>
            <OverallEff>0.65</OverallEff>
            <TotStaticPress>5</TotStaticPress>
            <Pwr_fPLRCrvRef>FanVSDPwrRatio_fCFMRatio</Pwr_fPLRCrvRef>
            <MtrEff>0.9</MtrEff>
            <MtrPos>InAirStream</MtrPos>
          </Fan>
        </AirSeg>
        <AirSeg>
          <Name>Mid VAV Return AirSegment</Name>
          <Type>Return</Type>
          <Path>PlenumZones</Path>
        </AirSeg>
        <TrmlUnit>
          <Name>TerminalUnit_Core_Mid</Name>
          <Type>VAVReheatBox</Type>
          <ZnServedRef>Core_mid Thermal Zone</ZnServedRef>
          <PriAirSegRef>MidVAV AirSegment Supply</PriAirSegRef>
          <PriAirFlowMaxSim>204433</PriAirFlowMaxSim>
          <PriAirFlowMinSim>40886.6</PriAirFlowMinSim>
          <HtgAirFlowMaxSim>40886.6</HtgAirFlowMaxSim>
          <ReheatCtrlMthd>SingleMaximum</ReheatCtrlMthd>
          <CoilHtg>
            <Name>CoilHeating_Core_MidReheat</Name>
            <Type>HotWater</Type>
            <FluidSegInRef>HW Primary Supply</FluidSegInRef>
            <FluidSegOutRef>HW Primary Return</FluidSegOutRef>
            <FluidFlowRtDsgnSim>335.469</FluidFlowRtDsgnSim>
            <CapTotGrossRtdSim>6.71194e+006</CapTotGrossRtdSim>
          </CoilHtg>
        </TrmlUnit>
        <TrmlUnit>
          <Name>TerminalUnit_Perimeter_Mid_1</Name>
          <Type>VAVReheatBox</Type>
          <ZnServedRef>Perimeter_mid_ZN_1 Thermal Zone</ZnServedRef>
          <PriAirSegRef>MidVAV AirSegment Supply</PriAirSegRef>
          <PriAirFlowMaxSim>25302.2</PriAirFlowMaxSim>
          <PriAirFlowMinSim>5060.43</PriAirFlowMinSim>
          <HtgAirFlowMaxSim>5060.43</HtgAirFlowMaxSim>
          <ReheatCtrlMthd>SingleMaximum</ReheatCtrlMthd>
          <CoilHtg>
            <Name>CoilHeating_Perimter_Mid1Reheat</Name>
            <Type>HotWater</Type>
            <FluidSegInRef>HW Primary Supply</FluidSegInRef>
            <FluidSegOutRef>HW Primary Return</FluidSegOutRef>
            <FluidFlowRtDsgnSim>41.5202</FluidFlowRtDsgnSim>
            <CapTotGrossRtdSim>830720</CapTotGrossRtdSim>
          </CoilHtg>
        </TrmlUnit>
        <TrmlUnit>
          <Name>TerminalUnit_Perimeter_Mid_2</Name>
          <Type>VAVReheatBox</Type>
          <ZnServedRef>Perimeter_mid_ZN_2 Thermal Zone</ZnServedRef>
          <PriAirSegRef>MidVAV AirSegment Supply</PriAirSegRef>
          <PriAirFlowMaxSim>16305.3</PriAirFlowMaxSim>
          <PriAirFlowMinSim>3261.06</PriAirFlowMinSim>
          <HtgAirFlowMaxSim>3261.06</HtgAirFlowMaxSim>
          <ReheatCtrlMthd>SingleMaximum</ReheatCtrlMthd>
          <CoilHtg>
            <Name>CoilHeating_Perimeter_Mid_2Reheat</Name>
            <Type>HotWater</Type>
            <FluidSegInRef>HW Primary Supply</FluidSegInRef>
            <FluidSegOutRef>HW Primary Return</FluidSegOutRef>
            <FluidFlowRtDsgnSim>26.7566</FluidFlowRtDsgnSim>
            <CapTotGrossRtdSim>535336</CapTotGrossRtdSim>
          </CoilHtg>
        </TrmlUnit>
        <TrmlUnit>
          <Name>TerminalUnit_Perimter_Mid_3</Name>
          <Type>VAVReheatBox</Type>
          <ZnServedRef>Perimeter_mid_ZN_3 Thermal Zone</ZnServedRef>
          <PriAirSegRef>MidVAV AirSegment Supply</PriAirSegRef>
          <PriAirFlowMaxSim>25301.6</PriAirFlowMaxSim>
          <PriAirFlowMinSim>5060.33</PriAirFlowMinSim>
          <HtgAirFlowMaxSim>5060.33</HtgAirFlowMaxSim>
          <ReheatCtrlMthd>SingleMaximum</ReheatCtrlMthd>
          <CoilHtg>
            <Name>CoilHeating_Perimeter_Mid_3Reheat</Name>
            <Type>HotWater</Type>
            <FluidSegInRef>HW Primary Supply</FluidSegInRef>
            <FluidSegOutRef>HW Primary Return</FluidSegOutRef>
            <FluidFlowRtDsgnSim>41.5194</FluidFlowRtDsgnSim>
            <CapTotGrossRtdSim>830703</CapTotGrossRtdSim>
          </CoilHtg>
        </TrmlUnit>
        <TrmlUnit>
          <Name>TerminalUnit_Perimeter_Mid_4</Name>
          <Type>VAVReheatBox</Type>
          <ZnServedRef>Perimeter_mid_ZN_4 Thermal Zone</ZnServedRef>
          <PriAirSegRef>MidVAV AirSegment Supply</PriAirSegRef>
          <PriAirFlowMaxSim>16305.3</PriAirFlowMaxSim>
          <PriAirFlowMinSim>3261.06</PriAirFlowMinSim>
          <HtgAirFlowMaxSim>3261.06</HtgAirFlowMaxSim>
          <ReheatCtrlMthd>SingleMaximum</ReheatCtrlMthd>
          <CoilHtg>
            <Name>CoilHeating_Perimter_Mid_4Reheat</Name>
            <Type>HotWater</Type>
            <FluidSegInRef>HW Primary Supply</FluidSegInRef>
            <FluidSegOutRef>HW Primary Return</FluidSegOutRef>
            <FluidFlowRtDsgnSim>26.7566</FluidFlowRtDsgnSim>
            <CapTotGrossRtdSim>535336</CapTotGrossRtdSim>
          </CoilHtg>
        </TrmlUnit>
        <OACtrl>
          <Name>Mid VAV OACtrl</Name>
          <EconoIntegration>Integrated</EconoIntegration>
          <MaxOARat>1</MaxOARat>
          <EconoCtrlMthd>DifferentialDryBulb</EconoCtrlMthd>
          <EconoHiTempLockout>80</EconoHiTempLockout>
          <OASchMthd>FollowHVACAvailability</OASchMthd>
          <StartUpDelay>1</StartUpDelay>
          <AirSegSupRef>MidVAV AirSegment Supply</AirSegSupRef>
          <AirSegRetRef>Mid VAV Return AirSegment</AirSegRetRef>
        </OACtrl>
      </AirSys>
      <AirSys>
        <Name>Hi VAV</Name>
        <Type>VAV</Type>
        <HVACAutoSizing>0</HVACAutoSizing>
        <OptStart>0</OptStart>
        <VentCtrl>AverageFlow</VentCtrl>
        <AvailSchRef>OfficeHVACAvail</AvailSchRef>
        <NightCycleFanCtrl>CycleOnCallAnyZone</NightCycleFanCtrl>
        <ReheatCtrlMthd>SingleMaximum</ReheatCtrlMthd>
        <ClgSupAirTemp>55</ClgSupAirTemp>
        <ClgCtrl>WarmestReset</ClgCtrl>
        <ClRstSupHi>62</ClRstSupHi>
        <ClRstSupLow>55</ClRstSupLow>
        <HtgSupAirTemp>70</HtgSupAirTemp>
        <AirSeg>
          <Name>HiVAV AirSegment Supply</Name>
          <Type>Supply</Type>
          <Path>Ducted</Path>
          <CoilClg>
            <Name>HiVAVCoilCooling</Name>
            <Type>ChilledWater</Type>
            <FluidSegInRef>ChW Secondary Supply</FluidSegInRef>
            <FluidSegOutRef>ChW Secondary Return</FluidSegOutRef>
            <FluidFlowRtDsgnSim>862.614</FluidFlowRtDsgnSim>
            <CapTotGrossRtdSim>8.62941e+006</CapTotGrossRtdSim>
            <CapSensGrossRtdSim>6.47206e+006</CapSensGrossRtdSim>
          </CoilClg>
          <CoilHtg>
            <Name>HiVAVCoilHeating</Name>
            <Type>HotWater</Type>
            <FluidSegInRef>HW Primary Supply</FluidSegInRef>
            <FluidSegOutRef>HW Primary Return</FluidSegOutRef>
            <FluidFlowRtDsgnSim>472.022</FluidFlowRtDsgnSim>
            <CapTotGrossRtdSim>9.44403e+006</CapTotGrossRtdSim>
          </CoilHtg>
          <Fan>
            <Name>Hi VAVFan</Name>
            <CtrlMthd>VariableSpeedDrive</CtrlMthd>
            <FlowCapSim>287647</FlowCapSim>
            <FlowMinSim>57529.4</FlowMinSim>
            <Pos>DrawThrough</Pos>
            <OverallEff>0.65</OverallEff>
            <TotStaticPress>5</TotStaticPress>
            <Pwr_fPLRCrvRef>FanVSDPwrRatio_fCFMRatio</Pwr_fPLRCrvRef>
            <MtrEff>0.9</MtrEff>
            <MtrPos>InAirStream</MtrPos>
          </Fan>
        </AirSeg>
        <AirSeg>
          <Name>HiVAV Return AirSegment</Name>
          <Type>Return</Type>
          <Path>PlenumZones</Path>
        </AirSeg>
        <TrmlUnit>
          <Name>TerminalUnit-Core Hi</Name>
          <Type>VAVReheatBox</Type>
          <ZnServedRef>Core_hi Thermal Zone</ZnServedRef>
          <PriAirSegRef>HiVAV AirSegment Supply</PriAirSegRef>
          <PriAirFlowMaxSim>204433</PriAirFlowMaxSim>
          <PriAirFlowMinSim>40886.6</PriAirFlowMinSim>
          <HtgAirFlowMaxSim>40886.6</HtgAirFlowMaxSim>
          <ReheatCtrlMthd>SingleMaximum</ReheatCtrlMthd>
          <CoilHtg>
            <Name>CoilHeating-CoreHi_1Reheat</Name>
            <Type>HotWater</Type>
            <FluidSegInRef>HW Primary Supply</FluidSegInRef>
            <FluidSegOutRef>HW Primary Return</FluidSegOutRef>
            <FluidFlowRtDsgnSim>335.469</FluidFlowRtDsgnSim>
            <CapTotGrossRtdSim>6.71194e+006</CapTotGrossRtdSim>
          </CoilHtg>
        </TrmlUnit>
        <TrmlUnit>
          <Name>TerminalUnit-Perimeter_Hi_1</Name>
          <Type>VAVReheatBox</Type>
          <ZnServedRef>Perimeter_hi_ZN_1 Thermal Zone</ZnServedRef>
          <PriAirSegRef>HiVAV AirSegment Supply</PriAirSegRef>
          <PriAirFlowMaxSim>25302.2</PriAirFlowMaxSim>
          <PriAirFlowMinSim>5060.43</PriAirFlowMinSim>
          <HtgAirFlowMaxSim>5060.43</HtgAirFlowMaxSim>
          <ReheatCtrlMthd>SingleMaximum</ReheatCtrlMthd>
          <CoilHtg>
            <Name>CoilHeating_Perimeter_Hi1_Reheat</Name>
            <Type>HotWater</Type>
            <FluidSegInRef>HW Primary Supply</FluidSegInRef>
            <FluidSegOutRef>HW Primary Return</FluidSegOutRef>
            <FluidFlowRtDsgnSim>41.5202</FluidFlowRtDsgnSim>
            <CapTotGrossRtdSim>830720</CapTotGrossRtdSim>
          </CoilHtg>
        </TrmlUnit>
        <TrmlUnit>
          <Name>TerminalUnit-Perimeter_Hi_2</Name>
          <Type>VAVReheatBox</Type>
          <ZnServedRef>Perimeter_hi_ZN_2 Thermal Zone</ZnServedRef>
          <PriAirSegRef>HiVAV AirSegment Supply</PriAirSegRef>
          <PriAirFlowMaxSim>16305.3</PriAirFlowMaxSim>
          <PriAirFlowMinSim>3261.06</PriAirFlowMinSim>
          <HtgAirFlowMaxSim>3261.06</HtgAirFlowMaxSim>
          <ReheatCtrlMthd>SingleMaximum</ReheatCtrlMthd>
          <CoilHtg>
            <Name>CoilHeating_Perimeter_Hi_2Reheat</Name>
            <Type>HotWater</Type>
            <FluidSegInRef>HW Primary Supply</FluidSegInRef>
            <FluidSegOutRef>HW Primary Return</FluidSegOutRef>
            <FluidFlowRtDsgnSim>26.7566</FluidFlowRtDsgnSim>
            <CapTotGrossRtdSim>535336</CapTotGrossRtdSim>
          </CoilHtg>
        </TrmlUnit>
        <TrmlUnit>
          <Name>TerminalUnit-Perimeter_Hi_3</Name>
          <Type>VAVReheatBox</Type>
          <ZnServedRef>Perimeter_hi_ZN_3 Thermal Zone</ZnServedRef>
          <PriAirSegRef>HiVAV AirSegment Supply</PriAirSegRef>
          <PriAirFlowMaxSim>25301.6</PriAirFlowMaxSim>
          <PriAirFlowMinSim>5060.33</PriAirFlowMinSim>
          <HtgAirFlowMaxSim>5060.33</HtgAirFlowMaxSim>
          <ReheatCtrlMthd>SingleMaximum</ReheatCtrlMthd>
          <CoilHtg>
            <Name>CoilHeating_Perimeter_Hi_4_Reheat</Name>
            <Type>HotWater</Type>
            <FluidSegInRef>HW Primary Supply</FluidSegInRef>
            <FluidSegOutRef>HW Primary Return</FluidSegOutRef>
            <FluidFlowRtDsgnSim>41.5194</FluidFlowRtDsgnSim>
            <CapTotGrossRtdSim>830703</CapTotGrossRtdSim>
          </CoilHtg>
        </TrmlUnit>
        <TrmlUnit>
          <Name>TerminalUnit-Perimeter_Hi_4</Name>
          <Type>VAVReheatBox</Type>
          <ZnServedRef>Perimeter_hi_ZN_4 Thermal Zone</ZnServedRef>
          <PriAirSegRef>HiVAV AirSegment Supply</PriAirSegRef>
          <PriAirFlowMaxSim>16305.3</PriAirFlowMaxSim>
          <PriAirFlowMinSim>3261.06</PriAirFlowMinSim>
          <HtgAirFlowMaxSim>3261.06</HtgAirFlowMaxSim>
          <ReheatCtrlMthd>SingleMaximum</ReheatCtrlMthd>
          <CoilHtg>
            <Name>CoilHeating_Perimeter_Hi_4Reheat</Name>
            <Type>HotWater</Type>
            <FluidSegInRef>HW Primary Supply</FluidSegInRef>
            <FluidSegOutRef>HW Primary Return</FluidSegOutRef>
            <FluidFlowRtDsgnSim>26.7566</FluidFlowRtDsgnSim>
            <CapTotGrossRtdSim>535336</CapTotGrossRtdSim>
          </CoilHtg>
        </TrmlUnit>
        <OACtrl>
          <Name>HiVAV OACtrl</Name>
          <EconoIntegration>Integrated</EconoIntegration>
          <MaxOARat>1</MaxOARat>
          <EconoCtrlMthd>DifferentialDryBulb</EconoCtrlMthd>
          <EconoHiTempLockout>80</EconoHiTempLockout>
          <OASchMthd>FollowHVACAvailability</OASchMthd>
          <StartUpDelay>1</StartUpDelay>
          <AirSegSupRef>HiVAV AirSegment Supply</AirSegSupRef>
          <AirSegRetRef>HiVAV Return AirSegment</AirSegRetRef>
        </OACtrl>
      </AirSys>
      <AirSys>
        <Name>Top VAV</Name>
        <Type>VAV</Type>
        <HVACAutoSizing>0</HVACAutoSizing>
        <OptStart>0</OptStart>
        <VentCtrl>AverageFlow</VentCtrl>
        <AvailSchRef>OfficeHVACAvail</AvailSchRef>
        <NightCycleFanCtrl>CycleOnCallAnyZone</NightCycleFanCtrl>
        <ReheatCtrlMthd>SingleMaximum</ReheatCtrlMthd>
        <ClgSupAirTemp>55</ClgSupAirTemp>
        <ClgCtrl>WarmestReset</ClgCtrl>
        <ClRstSupHi>62</ClRstSupHi>
        <ClRstSupLow>55</ClRstSupLow>
        <HtgSupAirTemp>70</HtgSupAirTemp>
        <AirSeg>
          <Name>TopVAV AirSegment Supply</Name>
          <Type>Supply</Type>
          <Path>Direct</Path>
          <CoilClg>
            <Name>TopVAVCoilCooling</Name>
            <Type>ChilledWater</Type>
            <FluidSegInRef>ChW Secondary Supply</FluidSegInRef>
            <FluidSegOutRef>ChW Secondary Return</FluidSegOutRef>
            <FluidFlowRtDsgnSim>172.523</FluidFlowRtDsgnSim>
            <CapTotGrossRtdSim>1.72588e+006</CapTotGrossRtdSim>
            <CapSensGrossRtdSim>1.29441e+006</CapSensGrossRtdSim>
          </CoilClg>
          <CoilHtg>
            <Name>TopVAVCoilHeating</Name>
            <Type>HotWater</Type>
            <FluidSegInRef>HW Primary Supply</FluidSegInRef>
            <FluidSegOutRef>HW Primary Return</FluidSegOutRef>
            <FluidFlowRtDsgnSim>94.4044</FluidFlowRtDsgnSim>
            <CapTotGrossRtdSim>1.88881e+006</CapTotGrossRtdSim>
          </CoilHtg>
          <Fan>
            <Name>Top VAVFan</Name>
            <CtrlMthd>VariableSpeedDrive</CtrlMthd>
            <FlowCapSim>57529.4</FlowCapSim>
            <FlowMinSim>11505.9</FlowMinSim>
            <Pos>DrawThrough</Pos>
            <OverallEff>0.65</OverallEff>
            <TotStaticPress>5</TotStaticPress>
            <Pwr_fPLRCrvRef>FanVSDPwrRatio_fCFMRatio</Pwr_fPLRCrvRef>
            <MtrEff>0.9</MtrEff>
            <MtrPos>InAirStream</MtrPos>
          </Fan>
        </AirSeg>
        <AirSeg>
          <Name>Top VAV Return AirSegment</Name>
          <Type>Return</Type>
          <Path>PlenumZones</Path>
        </AirSeg>
        <TrmlUnit>
          <Name>TerminalUnit_Core_top</Name>
          <Type>VAVReheatBox</Type>
          <ZnServedRef>Core_top Thermal Zone</ZnServedRef>
          <PriAirSegRef>TopVAV AirSegment Supply</PriAirSegRef>
          <PriAirFlowMaxSim>40886.5</PriAirFlowMaxSim>
          <PriAirFlowMinSim>8177.31</PriAirFlowMinSim>
          <HtgAirFlowMaxSim>8177.31</HtgAirFlowMaxSim>
          <ReheatCtrlMthd>SingleMaximum</ReheatCtrlMthd>
          <CoilHtg>
            <Name>CoilHeating_Core_TopReheat</Name>
            <Type>HotWater</Type>
            <FluidSegInRef>HW Primary Supply</FluidSegInRef>
            <FluidSegOutRef>HW Primary Return</FluidSegOutRef>
            <FluidFlowRtDsgnSim>67.0939</FluidFlowRtDsgnSim>
            <CapTotGrossRtdSim>1.34239e+006</CapTotGrossRtdSim>
          </CoilHtg>
        </TrmlUnit>
        <TrmlUnit>
          <Name>TerminalUnit_Perimeter_top_1</Name>
          <Type>VAVReheatBox</Type>
          <ZnServedRef>Perimeter_top_ZN_1 Thermal Zone</ZnServedRef>
          <PriAirSegRef>TopVAV AirSegment Supply</PriAirSegRef>
          <PriAirFlowMaxSim>5060.43</PriAirFlowMaxSim>
          <PriAirFlowMinSim>1012.09</PriAirFlowMinSim>
          <HtgAirFlowMaxSim>1012.09</HtgAirFlowMaxSim>
          <ReheatCtrlMthd>SingleMaximum</ReheatCtrlMthd>
          <CoilHtg>
            <Name>CoilHeating_Perimeter_top_1Reheat</Name>
            <Type>HotWater</Type>
            <FluidSegInRef>HW Primary Supply</FluidSegInRef>
            <FluidSegOutRef>HW Primary Return</FluidSegOutRef>
            <FluidFlowRtDsgnSim>8.30405</FluidFlowRtDsgnSim>
            <CapTotGrossRtdSim>166144</CapTotGrossRtdSim>
          </CoilHtg>
        </TrmlUnit>
        <TrmlUnit>
          <Name>TerminalUnit_Perimeter_top_2</Name>
          <Type>VAVReheatBox</Type>
          <ZnServedRef>Perimeter_top_ZN_2 Thermal Zone</ZnServedRef>
          <PriAirSegRef>TopVAV AirSegment Supply</PriAirSegRef>
          <PriAirFlowMaxSim>3261.06</PriAirFlowMaxSim>
          <PriAirFlowMinSim>652.212</PriAirFlowMinSim>
          <HtgAirFlowMaxSim>652.212</HtgAirFlowMaxSim>
          <ReheatCtrlMthd>SingleMaximum</ReheatCtrlMthd>
          <CoilHtg>
            <Name>CoilHeating_Perimeter_top_2Reheat</Name>
            <Type>HotWater</Type>
            <FluidSegInRef>HW Primary Supply</FluidSegInRef>
            <FluidSegOutRef>HW Primary Return</FluidSegOutRef>
            <FluidFlowRtDsgnSim>5.35132</FluidFlowRtDsgnSim>
            <CapTotGrossRtdSim>107067</CapTotGrossRtdSim>
          </CoilHtg>
        </TrmlUnit>
        <TrmlUnit>
          <Name>TerminalUnit_Perimeter_top_3</Name>
          <Type>VAVReheatBox</Type>
          <ZnServedRef>Perimeter_top_ZN_3 Thermal Zone</ZnServedRef>
          <PriAirSegRef>TopVAV AirSegment Supply</PriAirSegRef>
          <PriAirFlowMaxSim>5060.33</PriAirFlowMaxSim>
          <PriAirFlowMinSim>1012.07</PriAirFlowMinSim>
          <HtgAirFlowMaxSim>1012.07</HtgAirFlowMaxSim>
          <ReheatCtrlMthd>SingleMaximum</ReheatCtrlMthd>
          <CoilHtg>
            <Name>CoilHeating_Perimeter_Top_3Reheat</Name>
            <Type>HotWater</Type>
            <FluidSegInRef>HW Primary Supply</FluidSegInRef>
            <FluidSegOutRef>HW Primary Return</FluidSegOutRef>
            <FluidFlowRtDsgnSim>8.30387</FluidFlowRtDsgnSim>
            <CapTotGrossRtdSim>166141</CapTotGrossRtdSim>
          </CoilHtg>
        </TrmlUnit>
        <TrmlUnit>
          <Name>TerminalUnit_Perimeter_Top_4</Name>
          <Type>VAVReheatBox</Type>
          <ZnServedRef>Perimeter_top_ZN_4 Thermal Zone</ZnServedRef>
          <PriAirSegRef>TopVAV AirSegment Supply</PriAirSegRef>
          <PriAirFlowMaxSim>3261.06</PriAirFlowMaxSim>
          <PriAirFlowMinSim>652.212</PriAirFlowMinSim>
          <HtgAirFlowMaxSim>652.212</HtgAirFlowMaxSim>
          <ReheatCtrlMthd>SingleMaximum</ReheatCtrlMthd>
          <CoilHtg>
            <Name>CoilHeating_Perimeter_Top_4Reheat</Name>
            <Type>HotWater</Type>
            <FluidSegInRef>HW Primary Supply</FluidSegInRef>
            <FluidSegOutRef>HW Primary Return</FluidSegOutRef>
            <FluidFlowRtDsgnSim>5.35132</FluidFlowRtDsgnSim>
            <CapTotGrossRtdSim>107067</CapTotGrossRtdSim>
          </CoilHtg>
        </TrmlUnit>
        <OACtrl>
          <Name>TopVAV OACtrl</Name>
          <EconoIntegration>Integrated</EconoIntegration>
          <MaxOARat>1</MaxOARat>
          <EconoCtrlMthd>DifferentialDryBulb</EconoCtrlMthd>
          <EconoHiTempLockout>80</EconoHiTempLockout>
          <OASchMthd>FollowHVACAvailability</OASchMthd>
          <StartUpDelay>1</StartUpDelay>
          <AirSegSupRef>TopVAV AirSegment Supply</AirSegSupRef>
          <AirSegRetRef>Top VAV Return AirSegment</AirSegRetRef>
        </OACtrl>
      </AirSys>
    </Bldg>
    <FluidSys>
      <Name>ChW Loop</Name>
      <Type>ChilledWater</Type>
      <HVACAutoSizing>0</HVACAutoSizing>
      <AvailSchRef>On</AvailSchRef>
      <DsgnSupWtrTemp>44</DsgnSupWtrTemp>
      <DsgnSupWtrDelT>20</DsgnSupWtrDelT>
      <TempCtrl>Fixed</TempCtrl>
      <FixedSupTemp>44</FixedSupTemp>
      <FluidSeg>
        <Name>ChW Primary Supply</Name>
        <Type>PrimarySupply</Type>
        <Src>NoExternalSource</Src>
      </FluidSeg>
      <FluidSeg>
        <Name>ChW Primary Return</Name>
        <Type>PrimaryReturn</Type>
        <Src>NoExternalSource</Src>
      </FluidSeg>
      <FluidSeg>
        <Name>ChW Secondary Return</Name>
        <Type>SecondaryReturn</Type>
        <Src>NoExternalSource</Src>
        <PriSegRef>ChW Primary Return</PriSegRef>
      </FluidSeg>
      <FluidSeg>
        <Name>ChW Secondary Supply</Name>
        <Type>SecondarySupply</Type>
        <Src>NoExternalSource</Src>
        <PriSegRef>ChW Primary Supply</PriSegRef>
        <Pump>
          <Name>ChW Secondary Pump</Name>
          <OperCtrl>OnDemand</OperCtrl>
          <SpdCtrl>VariableSpeed</SpdCtrl>
          <Cnt>1</Cnt>
          <FlowCap>1200</FlowCap>
          <FlowMin>250</FlowMin>
          <MtrEff>0.941</MtrEff>
          <Pwr>30.0293</Pwr>
          <Pwr_fPLRCrvRef>PumpVSDPwrRatio_fGPMRatio-14</Pwr_fPLRCrvRef>
        </Pump>
      </FluidSeg>
      <Chlr>
        <Name>WtrScrew Chiller</Name>
        <Type>Screw</Type>
        <FuelSrc>Electric</FuelSrc>
        <CndsrType>Fluid</CndsrType>
        <CndsrFluidSegInRef>CW Supply FluidSegment</CndsrFluidSegInRef>
        <CndsrFluidSegOutRef>CW Return FluidSegment</CndsrFluidSegOutRef>
        <EvapFluidSegInRef>ChW Primary Return</EvapFluidSegInRef>
        <EvapFluidSegOutRef>ChW Primary Supply</EvapFluidSegOutRef>
        <EntTempDsgn>64</EntTempDsgn>
        <LvgTempDsgn>44</LvgTempDsgn>
        <CapRtd>2e+006</CapRtd>
        <Cap_fTempCrvRef>ChlrWtrPosDispPathBAllQRatio_fTchwsTcwsSI</Cap_fTempCrvRef>
        <COP>5.58254</COP>
        <EIR_fPLRCrvRef>ChlrWtrPosDispPathBAllEIRRatio_fQRatio</EIR_fPLRCrvRef>
        <EIR_fTempCrvRef>ChlrWtrPosDispPathBAllEIRRatio_fTchwsTcwsSI</EIR_fTempCrvRef>
        <UnldRatMin>0.2</UnldRatMin>
        <PartLdRatMin>0.15</PartLdRatMin>
        <Pump>
          <Name>WtrScrew Chiller Pump</Name>
          <OperCtrl>OnDemand</OperCtrl>
          <SpdCtrl>ConstantSpeed</SpdCtrl>
          <Cnt>1</Cnt>
          <FlowCap>250</FlowCap>
          <FlowMin>250</FlowMin>
          <MtrEff>0.895</MtrEff>
          <Pwr>2.19255</Pwr>
        </Pump>
      </Chlr>
      <Chlr>
        <Name>WtrRecip Chiller</Name>
        <Type>Reciprocating</Type>
        <FuelSrc>Electric</FuelSrc>
        <CndsrType>Fluid</CndsrType>
        <CndsrFluidSegInRef>CW Supply FluidSegment</CndsrFluidSegInRef>
        <CndsrFluidSegOutRef>CW Return FluidSegment</CndsrFluidSegOutRef>
        <EvapFluidSegInRef>ChW Primary Return</EvapFluidSegInRef>
        <EvapFluidSegOutRef>ChW Primary Supply</EvapFluidSegOutRef>
        <EntTempDsgn>64</EntTempDsgn>
        <LvgTempDsgn>44</LvgTempDsgn>
        <CapRtd>2e+006</CapRtd>
        <Cap_fTempCrvRef>ChlrWtrPosDispPathBAllQRatio_fTchwsTcwsSI</Cap_fTempCrvRef>
        <COP>5.76557</COP>
        <EIR_fPLRCrvRef>ChlrWtrPosDispPathBAllEIRRatio_fQRatio</EIR_fPLRCrvRef>
        <EIR_fTempCrvRef>ChlrWtrPosDispPathBAllEIRRatio_fTchwsTcwsSI</EIR_fTempCrvRef>
        <UnldRatMin>0.18</UnldRatMin>
        <PartLdRatMin>0.18</PartLdRatMin>
        <Pump>
          <Name>WtrRecip Chiller Pump</Name>
          <OperCtrl>OnDemand</OperCtrl>
          <SpdCtrl>ConstantSpeed</SpdCtrl>
          <Cnt>1</Cnt>
          <FlowCap>250</FlowCap>
          <FlowMin>250</FlowMin>
          <MtrEff>0.895</MtrEff>
          <Pwr>2.19255</Pwr>
        </Pump>
      </Chlr>
      <Chlr>
        <Name>WtrCentrifugal Chiller</Name>
        <Type>Centrifugal</Type>
        <FuelSrc>Electric</FuelSrc>
        <CndsrType>Fluid</CndsrType>
        <CndsrFluidSegInRef>CW Supply FluidSegment</CndsrFluidSegInRef>
        <CndsrFluidSegOutRef>CW Return FluidSegment</CndsrFluidSegOutRef>
        <EvapFluidSegInRef>ChW Primary Return</EvapFluidSegInRef>
        <EvapFluidSegOutRef>ChW Primary Supply</EvapFluidSegOutRef>
        <EntTempDsgn>64</EntTempDsgn>
        <LvgTempDsgn>44</LvgTempDsgn>
        <CapRtd>2e+006</CapRtd>
        <Cap_fTempCrvRef>ChlrWtrCentPathBLt300tonQRatio_fTchwsTcwsSI</Cap_fTempCrvRef>
        <COP>6.06379</COP>
        <EIR_fPLRCrvRef>ChlrWtrCentPathBLt300tonEIRRatio_fQRatio</EIR_fPLRCrvRef>
        <EIR_fTempCrvRef>ChlrWtrCentPathBLt300tonEIRRatio_fTchwsTcwsSI</EIR_fTempCrvRef>
        <UnldRatMin>0.15</UnldRatMin>
        <PartLdRatMin>0.1</PartLdRatMin>
        <Pump>
          <Name>WtrCentrifugal Chiller Pump</Name>
          <OperCtrl>OnDemand</OperCtrl>
          <SpdCtrl>VariableSpeed</SpdCtrl>
          <Cnt>1</Cnt>
          <FlowCap>250</FlowCap>
          <FlowMin>75</FlowMin>
          <MtrEff>0.95</MtrEff>
          <Pwr>7.2904</Pwr>
          <Pwr_fPLRCrvRef>PumpVSDPwrRatio_fGPMRatio-14</Pwr_fPLRCrvRef>
        </Pump>
      </Chlr>
    </FluidSys>
    <FluidSys>
      <Name>HotWater Loop</Name>
      <Type>HotWater</Type>
      <HVACAutoSizing>0</HVACAutoSizing>
      <AvailSchRef>On</AvailSchRef>
      <DsgnSupWtrTemp>180</DsgnSupWtrTemp>
      <DsgnSupWtrDelT>40</DsgnSupWtrDelT>
      <TempCtrl>Fixed</TempCtrl>
      <FixedSupTemp>180</FixedSupTemp>
      <FluidSeg>
        <Name>HW Primary Supply</Name>
        <Type>PrimarySupply</Type>
        <Src>NoExternalSource</Src>
      </FluidSeg>
      <FluidSeg>
        <Name>HW Primary Return</Name>
        <Type>PrimaryReturn</Type>
        <Src>NoExternalSource</Src>
        <Pump>
          <Name>HotWater Pump</Name>
          <OperCtrl>OnDemand</OperCtrl>
          <SpdCtrl>VariableSpeed</SpdCtrl>
          <Cnt>1</Cnt>
          <FlowCap>250</FlowCap>
          <FlowMin>50</FlowMin>
          <MtrEff>0.9</MtrEff>
          <Pwr>1.74429</Pwr>
          <Pwr_fPLRCrvRef>PumpVSDPwrRatio_fGPMRatio-14</Pwr_fPLRCrvRef>
        </Pump>
      </FluidSeg>
      <Blr>
        <Name>Elec HW Blr</Name>
        <Type>HotWater</Type>
        <FuelSrc>Electric</FuelSrc>
        <FluidSegInRef>HW Primary Return</FluidSegInRef>
        <FluidSegOutRef>HW Primary Supply</FluidSegOutRef>
        <EntTempDsgn>135</EntTempDsgn>
        <LvgTempDsgn>185</LvgTempDsgn>
        <CapRtd>5e+006</CapRtd>
        <ThrmlEff>0.98</ThrmlEff>
        <UnldRatMin>0</UnldRatMin>
        <WtrFlowCap>249.905</WtrFlowCap>
      </Blr>
      <Blr>
        <Name>Mech Gas HW Blr</Name>
        <Type>HotWater</Type>
        <FuelSrc>Gas</FuelSrc>
        <DraftType>Condensing</DraftType>
        <FluidSegInRef>HW Primary Return</FluidSegInRef>
        <FluidSegOutRef>HW Primary Supply</FluidSegOutRef>
        <EntTempDsgn>135</EntTempDsgn>
        <LvgTempDsgn>185</LvgTempDsgn>
        <CapRtd>5e+006</CapRtd>
        <ThrmlEff>0.92</ThrmlEff>
        <HIR_fPLRCrvRef>BlrCondHWBlrFIRRatio_fQRatioTewtSI</HIR_fPLRCrvRef>
        <UnldRatMin>0.2</UnldRatMin>
        <ParasiticLd>746</ParasiticLd>
        <WtrFlowCap>249.905</WtrFlowCap>
      </Blr>
      <Blr>
        <Name>Atmos Oil HW Blr</Name>
        <Type>HotWater</Type>
        <FuelSrc>Oil</FuelSrc>
        <DraftType>Natural</DraftType>
        <FluidSegInRef>HW Primary Return</FluidSegInRef>
        <FluidSegOutRef>HW Primary Supply</FluidSegOutRef>
        <EntTempDsgn>135</EntTempDsgn>
        <LvgTempDsgn>185</LvgTempDsgn>
        <CapRtd>5e+006</CapRtd>
        <ThrmlEff>0.82</ThrmlEff>
        <HIR_fPLRCrvRef>BlrHWBlrFIRRatio_fQRatio</HIR_fPLRCrvRef>
        <UnldRatMin>0.2</UnldRatMin>
        <WtrFlowCap>249.905</WtrFlowCap>
      </Blr>
    </FluidSys>
    <FluidSys>
      <Name>CondenserWater Loop</Name>
      <Type>CondenserWater</Type>
      <HVACAutoSizing>0</HVACAutoSizing>
      <AvailSchRef>On</AvailSchRef>
      <DsgnSupWtrTemp>85</DsgnSupWtrTemp>
      <DsgnSupWtrDelT>10</DsgnSupWtrDelT>
      <TempCtrl>Fixed</TempCtrl>
      <FixedSupTemp>85</FixedSupTemp>
      <FluidSeg>
        <Name>CW Supply FluidSegment</Name>
        <Type>PrimarySupply</Type>
        <Src>NoExternalSource</Src>
        <Pump>
          <Name>Condenser Water Pump</Name>
          <OperCtrl>OnDemand</OperCtrl>
          <SpdCtrl>VariableSpeed</SpdCtrl>
          <Cnt>1</Cnt>
          <FlowCap>1500</FlowCap>
          <FlowMin>500</FlowMin>
          <MtrEff>0.91</MtrEff>
          <Pwr>10.3508</Pwr>
          <Pwr_fPLRCrvRef>PumpVSDPwrRatio_fGPMRatio-14</Pwr_fPLRCrvRef>
        </Pump>
      </FluidSeg>
      <FluidSeg>
        <Name>CW Return FluidSegment</Name>
        <Type>PrimaryReturn</Type>
        <Src>NoExternalSource</Src>
      </FluidSeg>
      <HtRej>
        <Name>Cooling Tower 1</Name>
        <Type>OpenTower</Type>
        <FanType>Axial</FanType>
        <ModCtrl>VariableSpeedDrive</ModCtrl>
        <FluidSegInRef>CW Return FluidSegment</FluidSegInRef>
        <FluidSegOutRef>CW Supply FluidSegment</FluidSegOutRef>
        <EntTempDsgn>95</EntTempDsgn>
        <LvgTempDsgn>85</LvgTempDsgn>
        <CellCnt>2</CellCnt>
        <CapRtd>775956</CapRtd>
        <TotFanHP>9</TotFanHP>
        <AirFlowCap>37439.4</AirFlowCap>
        <WtrFlowCap>155.132</WtrFlowCap>
        <Pwr_fPLRCrvRef>HtRejVSDFanPwrRatio_fQRatio</Pwr_fPLRCrvRef>
        <LowSpdAirFlowRat>0.5</LowSpdAirFlowRat>
        <LowSpdPwrRat>0.158743</LowSpdPwrRat>
        <MinSpdRat>0.3</MinSpdRat>
      </HtRej>
      <HtRej>
        <Name>Cooling Tower 2</Name>
        <Type>OpenTower</Type>
        <FanType>Axial</FanType>
        <ModCtrl>VariableSpeedDrive</ModCtrl>
        <FluidSegInRef>CW Return FluidSegment</FluidSegInRef>
        <FluidSegOutRef>CW Supply FluidSegment</FluidSegOutRef>
        <EntTempDsgn>95</EntTempDsgn>
        <LvgTempDsgn>85</LvgTempDsgn>
        <CellCnt>1</CellCnt>
        <CapRtd>775956</CapRtd>
        <TotFanHP>9</TotFanHP>
        <AirFlowCap>37439.4</AirFlowCap>
        <WtrFlowCap>155.132</WtrFlowCap>
        <Pwr_fPLRCrvRef>HtRejVSDFanPwrRatio_fQRatio</Pwr_fPLRCrvRef>
        <LowSpdAirFlowRat>0.5</LowSpdAirFlowRat>
        <LowSpdPwrRat>0.158743</LowSpdPwrRat>
        <MinSpdRat>0.3</MinSpdRat>
      </HtRej>
      <HtRej>
        <Name>Cooling Tower 3</Name>
        <Type>OpenTower</Type>
        <FanType>Axial</FanType>
        <ModCtrl>VariableSpeedDrive</ModCtrl>
        <FluidSegInRef>CW Return FluidSegment</FluidSegInRef>
        <FluidSegOutRef>CW Supply FluidSegment</FluidSegOutRef>
        <EntTempDsgn>95</EntTempDsgn>
        <LvgTempDsgn>85</LvgTempDsgn>
        <CellCnt>1</CellCnt>
        <CapRtd>775956</CapRtd>
        <TotFanHP>9</TotFanHP>
        <AirFlowCap>37439.4</AirFlowCap>
        <WtrFlowCap>155.132</WtrFlowCap>
        <Pwr_fPLRCrvRef>HtRejVSDFanPwrRatio_fQRatio</Pwr_fPLRCrvRef>
        <LowSpdAirFlowRat>0.5</LowSpdAirFlowRat>
        <LowSpdPwrRat>0.158743</LowSpdPwrRat>
        <MinSpdRat>0.3</MinSpdRat>
      </HtRej>
    </FluidSys>
    <Hol>
      <Name>New Year's Day</Name>
      <SpecMthd>Date</SpecMthd>
      <Month>January</Month>
      <Day>1</Day>
    </Hol>
    <Hol>
      <Name>Martin Luther King Day</Name>
      <SpecMthd>Third</SpecMthd>
      <DayOfWeek>Monday</DayOfWeek>
      <Month>January</Month>
    </Hol>
    <Hol>
      <Name>Presidents Day</Name>
      <SpecMthd>Third</SpecMthd>
      <DayOfWeek>Monday</DayOfWeek>
      <Month>February</Month>
    </Hol>
    <Hol>
      <Name>Memorial Day</Name>
      <SpecMthd>Last</SpecMthd>
      <DayOfWeek>Monday</DayOfWeek>
      <Month>May</Month>
    </Hol>
    <Hol>
      <Name>Independence Day</Name>
      <SpecMthd>Date</SpecMthd>
      <Month>July</Month>
      <Day>4</Day>
    </Hol>
    <Hol>
      <Name>Labor Day</Name>
      <SpecMthd>First</SpecMthd>
      <DayOfWeek>Monday</DayOfWeek>
      <Month>September</Month>
    </Hol>
    <Hol>
      <Name>Columbus Day</Name>
      <SpecMthd>Second</SpecMthd>
      <DayOfWeek>Monday</DayOfWeek>
      <Month>October</Month>
    </Hol>
    <Hol>
      <Name>Veterans Day</Name>
      <SpecMthd>Date</SpecMthd>
      <Month>November</Month>
      <Day>11</Day>
    </Hol>
    <Hol>
      <Name>Thanksgiving Day</Name>
      <SpecMthd>Fourth</SpecMthd>
      <DayOfWeek>Thursday</DayOfWeek>
      <Month>November</Month>
    </Hol>
    <Hol>
      <Name>Christmas Day</Name>
      <SpecMthd>Date</SpecMthd>
      <Month>December</Month>
      <Day>25</Day>
    </Hol>
    <Sch>
      <Name>OfficeOccupancy</Name>
      <Type>Fraction</Type>
      <EndMonth index="0">12</EndMonth>
      <EndDay index="0">31</EndDay>
      <SchWeekRef index="0">OfficeOccupancyWk</SchWeekRef>
    </Sch>
    <SchWeek>
      <Name>OfficeOccupancyWk</Name>
      <Type>Fraction</Type>
      <SchDaySunRef>OfficeOccupancySun</SchDaySunRef>
      <SchDayMonRef>OfficeOccupancyWD</SchDayMonRef>
      <SchDayTueRef>OfficeOccupancyWD</SchDayTueRef>
      <SchDayWedRef>OfficeOccupancyWD</SchDayWedRef>
      <SchDayThuRef>OfficeOccupancyWD</SchDayThuRef>
      <SchDayFriRef>OfficeOccupancyWD</SchDayFriRef>
      <SchDaySatRef>OfficeOccupancySat</SchDaySatRef>
      <SchDayHolRef>OfficeOccupancySun</SchDayHolRef>
      <SchDayClgDDRef>OnDay</SchDayClgDDRef>
      <SchDayHtgDDRef>OffDay</SchDayHtgDDRef>
    </SchWeek>
    <SchDay>
      <Name>OfficeOccupancySun</Name>
      <Type>Fraction</Type>
      <Hr index="0">0</Hr>
      <Hr index="1">0</Hr>
      <Hr index="2">0</Hr>
      <Hr index="3">0</Hr>
      <Hr index="4">0</Hr>
      <Hr index="5">0</Hr>
      <Hr index="6">0.05</Hr>
      <Hr index="7">0.05</Hr>
      <Hr index="8">0.05</Hr>
      <Hr index="9">0.05</Hr>
      <Hr index="10">0.05</Hr>
      <Hr index="11">0.05</Hr>
      <Hr index="12">0.05</Hr>
      <Hr index="13">0.05</Hr>
      <Hr index="14">0.05</Hr>
      <Hr index="15">0.05</Hr>
      <Hr index="16">0.05</Hr>
      <Hr index="17">0.05</Hr>
      <Hr index="18">0</Hr>
      <Hr index="19">0</Hr>
      <Hr index="20">0</Hr>
      <Hr index="21">0</Hr>
      <Hr index="22">0</Hr>
      <Hr index="23">0</Hr>
    </SchDay>
    <SchDay>
      <Name>OfficeOccupancyWD</Name>
      <Type>Fraction</Type>
      <Hr index="0">0</Hr>
      <Hr index="1">0</Hr>
      <Hr index="2">0</Hr>
      <Hr index="3">0</Hr>
      <Hr index="4">0</Hr>
      <Hr index="5">0</Hr>
      <Hr index="6">0.1</Hr>
      <Hr index="7">0.2</Hr>
      <Hr index="8">0.95</Hr>
      <Hr index="9">0.95</Hr>
      <Hr index="10">0.95</Hr>
      <Hr index="11">0.95</Hr>
      <Hr index="12">0.5</Hr>
      <Hr index="13">0.95</Hr>
      <Hr index="14">0.95</Hr>
      <Hr index="15">0.95</Hr>
      <Hr index="16">0.95</Hr>
      <Hr index="17">0.3</Hr>
      <Hr index="18">0.1</Hr>
      <Hr index="19">0.1</Hr>
      <Hr index="20">0.1</Hr>
      <Hr index="21">0.1</Hr>
      <Hr index="22">0.05</Hr>
      <Hr index="23">0.05</Hr>
    </SchDay>
    <SchDay>
      <Name>OfficeOccupancySat</Name>
      <Type>Fraction</Type>
      <Hr index="0">0</Hr>
      <Hr index="1">0</Hr>
      <Hr index="2">0</Hr>
      <Hr index="3">0</Hr>
      <Hr index="4">0</Hr>
      <Hr index="5">0</Hr>
      <Hr index="6">0.1</Hr>
      <Hr index="7">0.1</Hr>
      <Hr index="8">0.3</Hr>
      <Hr index="9">0.3</Hr>
      <Hr index="10">0.3</Hr>
      <Hr index="11">0.3</Hr>
      <Hr index="12">0.1</Hr>
      <Hr index="13">0.1</Hr>
      <Hr index="14">0.1</Hr>
      <Hr index="15">0.1</Hr>
      <Hr index="16">0.1</Hr>
      <Hr index="17">0.05</Hr>
      <Hr index="18">0.05</Hr>
      <Hr index="19">0</Hr>
      <Hr index="20">0</Hr>
      <Hr index="21">0</Hr>
      <Hr index="22">0</Hr>
      <Hr index="23">0</Hr>
    </SchDay>
    <SchDay>
      <Name>OffDay</Name>
      <Type>Fraction</Type>
      <Hr index="0">0</Hr>
      <Hr index="1">0</Hr>
      <Hr index="2">0</Hr>
      <Hr index="3">0</Hr>
      <Hr index="4">0</Hr>
      <Hr index="5">0</Hr>
      <Hr index="6">0</Hr>
      <Hr index="7">0</Hr>
      <Hr index="8">0</Hr>
      <Hr index="9">0</Hr>
      <Hr index="10">0</Hr>
      <Hr index="11">0</Hr>
      <Hr index="12">0</Hr>
      <Hr index="13">0</Hr>
      <Hr index="14">0</Hr>
      <Hr index="15">0</Hr>
      <Hr index="16">0</Hr>
      <Hr index="17">0</Hr>
      <Hr index="18">0</Hr>
      <Hr index="19">0</Hr>
      <Hr index="20">0</Hr>
      <Hr index="21">0</Hr>
      <Hr index="22">0</Hr>
      <Hr index="23">0</Hr>
    </SchDay>
    <Sch>
      <Name>OfficeReceptacle</Name>
      <Type>Fraction</Type>
      <EndMonth index="0">12</EndMonth>
      <EndDay index="0">31</EndDay>
      <SchWeekRef index="0">OfficeReceptacleWk</SchWeekRef>
    </Sch>
    <SchWeek>
      <Name>OfficeReceptacleWk</Name>
      <Type>Fraction</Type>
      <SchDaySunRef>OfficeReceptacleSun</SchDaySunRef>
      <SchDayMonRef>OfficeReceptacleWD</SchDayMonRef>
      <SchDayTueRef>OfficeReceptacleWD</SchDayTueRef>
      <SchDayWedRef>OfficeReceptacleWD</SchDayWedRef>
      <SchDayThuRef>OfficeReceptacleWD</SchDayThuRef>
      <SchDayFriRef>OfficeReceptacleWD</SchDayFriRef>
      <SchDaySatRef>OfficeReceptacleSat</SchDaySatRef>
      <SchDayHolRef>OfficeReceptacleSun</SchDayHolRef>
      <SchDayClgDDRef>OnDay</SchDayClgDDRef>
      <SchDayHtgDDRef>OffDay</SchDayHtgDDRef>
    </SchWeek>
    <SchDay>
      <Name>OfficeReceptacleSun</Name>
      <Type>Fraction</Type>
      <Hr index="0">0.05</Hr>
      <Hr index="1">0.05</Hr>
      <Hr index="2">0.05</Hr>
      <Hr index="3">0.05</Hr>
      <Hr index="4">0.05</Hr>
      <Hr index="5">0.05</Hr>
      <Hr index="6">0.05</Hr>
      <Hr index="7">0.05</Hr>
      <Hr index="8">0.05</Hr>
      <Hr index="9">0.05</Hr>
      <Hr index="10">0.05</Hr>
      <Hr index="11">0.05</Hr>
      <Hr index="12">0.05</Hr>
      <Hr index="13">0.05</Hr>
      <Hr index="14">0.05</Hr>
      <Hr index="15">0.05</Hr>
      <Hr index="16">0.05</Hr>
      <Hr index="17">0.05</Hr>
      <Hr index="18">0.05</Hr>
      <Hr index="19">0.05</Hr>
      <Hr index="20">0.05</Hr>
      <Hr index="21">0.05</Hr>
      <Hr index="22">0.05</Hr>
      <Hr index="23">0.05</Hr>
    </SchDay>
    <SchDay>
      <Name>OfficeReceptacleWD</Name>
      <Type>Fraction</Type>
      <Hr index="0">0.05</Hr>
      <Hr index="1">0.05</Hr>
      <Hr index="2">0.05</Hr>
      <Hr index="3">0.05</Hr>
      <Hr index="4">0.05</Hr>
      <Hr index="5">0.1</Hr>
      <Hr index="6">0.1</Hr>
      <Hr index="7">0.3</Hr>
      <Hr index="8">0.9</Hr>
      <Hr index="9">0.9</Hr>
      <Hr index="10">0.9</Hr>
      <Hr index="11">0.9</Hr>
      <Hr index="12">0.9</Hr>
      <Hr index="13">0.9</Hr>
      <Hr index="14">0.9</Hr>
      <Hr index="15">0.9</Hr>
      <Hr index="16">0.9</Hr>
      <Hr index="17">0.5</Hr>
      <Hr index="18">0.3</Hr>
      <Hr index="19">0.3</Hr>
      <Hr index="20">0.2</Hr>
      <Hr index="21">0.2</Hr>
      <Hr index="22">0.1</Hr>
      <Hr index="23">0.05</Hr>
    </SchDay>
    <SchDay>
      <Name>OfficeReceptacleSat</Name>
      <Type>Fraction</Type>
      <Hr index="0">0.05</Hr>
      <Hr index="1">0.05</Hr>
      <Hr index="2">0.05</Hr>
      <Hr index="3">0.05</Hr>
      <Hr index="4">0.05</Hr>
      <Hr index="5">0.05</Hr>
      <Hr index="6">0.1</Hr>
      <Hr index="7">0.1</Hr>
      <Hr index="8">0.3</Hr>
      <Hr index="9">0.3</Hr>
      <Hr index="10">0.3</Hr>
      <Hr index="11">0.3</Hr>
      <Hr index="12">0.15</Hr>
      <Hr index="13">0.15</Hr>
      <Hr index="14">0.15</Hr>
      <Hr index="15">0.15</Hr>
      <Hr index="16">0.15</Hr>
      <Hr index="17">0.05</Hr>
      <Hr index="18">0.05</Hr>
      <Hr index="19">0.05</Hr>
      <Hr index="20">0.05</Hr>
      <Hr index="21">0.05</Hr>
      <Hr index="22">0.05</Hr>
      <Hr index="23">0.05</Hr>
    </SchDay>
    <Sch>
      <Name>OfficeInfiltration</Name>
      <Type>Fraction</Type>
      <EndMonth index="0">12</EndMonth>
      <EndDay index="0">31</EndDay>
      <SchWeekRef index="0">OfficeInfiltrationWk</SchWeekRef>
    </Sch>
    <SchWeek>
      <Name>OfficeInfiltrationWk</Name>
      <Type>Fraction</Type>
      <SchDaySunRef>OfficeInfiltrationSun-2</SchDaySunRef>
      <SchDayMonRef>OfficeInfiltrationWD-2</SchDayMonRef>
      <SchDayTueRef>OfficeInfiltrationWD-2</SchDayTueRef>
      <SchDayWedRef>OfficeInfiltrationWD-2</SchDayWedRef>
      <SchDayThuRef>OfficeInfiltrationWD-2</SchDayThuRef>
      <SchDayFriRef>OfficeInfiltrationWD-2</SchDayFriRef>
      <SchDaySatRef>OfficeInfiltrationSat-2</SchDaySatRef>
      <SchDayHolRef>OfficeInfiltrationSun-2</SchDayHolRef>
      <SchDayClgDDRef>OfficeInfiltrationWD-2</SchDayClgDDRef>
      <SchDayHtgDDRef>OfficeInfiltrationWD-2</SchDayHtgDDRef>
    </SchWeek>
    <SchDay>
      <Name>OfficeInfiltrationSun-2</Name>
      <Type>Fraction</Type>
      <Hr index="0">1</Hr>
      <Hr index="1">1</Hr>
      <Hr index="2">1</Hr>
      <Hr index="3">1</Hr>
      <Hr index="4">1</Hr>
      <Hr index="5">0.25</Hr>
      <Hr index="6">0.25</Hr>
      <Hr index="7">0.25</Hr>
      <Hr index="8">0.25</Hr>
      <Hr index="9">0.25</Hr>
      <Hr index="10">0.25</Hr>
      <Hr index="11">0.25</Hr>
      <Hr index="12">0.25</Hr>
      <Hr index="13">0.25</Hr>
      <Hr index="14">0.25</Hr>
      <Hr index="15">0.25</Hr>
      <Hr index="16">0.25</Hr>
      <Hr index="17">0.25</Hr>
      <Hr index="18">1</Hr>
      <Hr index="19">1</Hr>
      <Hr index="20">1</Hr>
      <Hr index="21">1</Hr>
      <Hr index="22">1</Hr>
      <Hr index="23">1</Hr>
    </SchDay>
    <SchDay>
      <Name>OfficeInfiltrationWD-2</Name>
      <Type>Fraction</Type>
      <Hr index="0">1</Hr>
      <Hr index="1">1</Hr>
      <Hr index="2">1</Hr>
      <Hr index="3">1</Hr>
      <Hr index="4">1</Hr>
      <Hr index="5">0.25</Hr>
      <Hr index="6">0.25</Hr>
      <Hr index="7">0.25</Hr>
      <Hr index="8">0.25</Hr>
      <Hr index="9">0.25</Hr>
      <Hr index="10">0.25</Hr>
      <Hr index="11">0.25</Hr>
      <Hr index="12">0.25</Hr>
      <Hr index="13">0.25</Hr>
      <Hr index="14">0.25</Hr>
      <Hr index="15">0.25</Hr>
      <Hr index="16">0.25</Hr>
      <Hr index="17">0.25</Hr>
      <Hr index="18">0.25</Hr>
      <Hr index="19">0.25</Hr>
      <Hr index="20">0.25</Hr>
      <Hr index="21">0.25</Hr>
      <Hr index="22">0.25</Hr>
      <Hr index="23">0.25</Hr>
    </SchDay>
    <SchDay>
      <Name>OfficeInfiltrationSat-2</Name>
      <Type>Fraction</Type>
      <Hr index="0">1</Hr>
      <Hr index="1">1</Hr>
      <Hr index="2">1</Hr>
      <Hr index="3">1</Hr>
      <Hr index="4">1</Hr>
      <Hr index="5">0.25</Hr>
      <Hr index="6">0.25</Hr>
      <Hr index="7">0.25</Hr>
      <Hr index="8">0.25</Hr>
      <Hr index="9">0.25</Hr>
      <Hr index="10">0.25</Hr>
      <Hr index="11">0.25</Hr>
      <Hr index="12">0.25</Hr>
      <Hr index="13">0.25</Hr>
      <Hr index="14">0.25</Hr>
      <Hr index="15">0.25</Hr>
      <Hr index="16">0.25</Hr>
      <Hr index="17">0.25</Hr>
      <Hr index="18">0.25</Hr>
      <Hr index="19">1</Hr>
      <Hr index="20">1</Hr>
      <Hr index="21">1</Hr>
      <Hr index="22">1</Hr>
      <Hr index="23">1</Hr>
    </SchDay>
    <Sch>
      <Name>OfficeLights</Name>
      <Type>Fraction</Type>
      <EndMonth index="0">12</EndMonth>
      <EndDay index="0">31</EndDay>
      <SchWeekRef index="0">OfficeLightsWk</SchWeekRef>
    </Sch>
    <SchWeek>
      <Name>OfficeLightsWk</Name>
      <Type>Fraction</Type>
      <SchDaySunRef>OfficeLightsSun</SchDaySunRef>
      <SchDayMonRef>OfficeLightsWD</SchDayMonRef>
      <SchDayTueRef>OfficeLightsWD</SchDayTueRef>
      <SchDayWedRef>OfficeLightsWD</SchDayWedRef>
      <SchDayThuRef>OfficeLightsWD</SchDayThuRef>
      <SchDayFriRef>OfficeLightsWD</SchDayFriRef>
      <SchDaySatRef>OfficeLightsSat</SchDaySatRef>
      <SchDayHolRef>OfficeLightsSun</SchDayHolRef>
      <SchDayClgDDRef>OnDay</SchDayClgDDRef>
      <SchDayHtgDDRef>OffDay</SchDayHtgDDRef>
    </SchWeek>
    <SchDay>
      <Name>OfficeLightsSun</Name>
      <Type>Fraction</Type>
      <Hr index="0">0.05</Hr>
      <Hr index="1">0.05</Hr>
      <Hr index="2">0.05</Hr>
      <Hr index="3">0.05</Hr>
      <Hr index="4">0.05</Hr>
      <Hr index="5">0.05</Hr>
      <Hr index="6">0.05</Hr>
      <Hr index="7">0.05</Hr>
      <Hr index="8">0.05</Hr>
      <Hr index="9">0.05</Hr>
      <Hr index="10">0.05</Hr>
      <Hr index="11">0.05</Hr>
      <Hr index="12">0.05</Hr>
      <Hr index="13">0.05</Hr>
      <Hr index="14">0.05</Hr>
      <Hr index="15">0.05</Hr>
      <Hr index="16">0.05</Hr>
      <Hr index="17">0.05</Hr>
      <Hr index="18">0.05</Hr>
      <Hr index="19">0.05</Hr>
      <Hr index="20">0.05</Hr>
      <Hr index="21">0.05</Hr>
      <Hr index="22">0.05</Hr>
      <Hr index="23">0.05</Hr>
    </SchDay>
    <SchDay>
      <Name>OfficeLightsWD</Name>
      <Type>Fraction</Type>
      <Hr index="0">0.05</Hr>
      <Hr index="1">0.05</Hr>
      <Hr index="2">0.05</Hr>
      <Hr index="3">0.05</Hr>
      <Hr index="4">0.05</Hr>
      <Hr index="5">0.1</Hr>
      <Hr index="6">0.1</Hr>
      <Hr index="7">0.3</Hr>
      <Hr index="8">0.65</Hr>
      <Hr index="9">0.65</Hr>
      <Hr index="10">0.65</Hr>
      <Hr index="11">0.65</Hr>
      <Hr index="12">0.65</Hr>
      <Hr index="13">0.65</Hr>
      <Hr index="14">0.65</Hr>
      <Hr index="15">0.65</Hr>
      <Hr index="16">0.65</Hr>
      <Hr index="17">0.35</Hr>
      <Hr index="18">0.3</Hr>
      <Hr index="19">0.3</Hr>
      <Hr index="20">0.2</Hr>
      <Hr index="21">0.2</Hr>
      <Hr index="22">0.1</Hr>
      <Hr index="23">0.05</Hr>
    </SchDay>
    <SchDay>
      <Name>OfficeLightsSat</Name>
      <Type>Fraction</Type>
      <Hr index="0">0.05</Hr>
      <Hr index="1">0.05</Hr>
      <Hr index="2">0.05</Hr>
      <Hr index="3">0.05</Hr>
      <Hr index="4">0.05</Hr>
      <Hr index="5">0.05</Hr>
      <Hr index="6">0.1</Hr>
      <Hr index="7">0.1</Hr>
      <Hr index="8">0.3</Hr>
      <Hr index="9">0.3</Hr>
      <Hr index="10">0.3</Hr>
      <Hr index="11">0.3</Hr>
      <Hr index="12">0.15</Hr>
      <Hr index="13">0.15</Hr>
      <Hr index="14">0.15</Hr>
      <Hr index="15">0.15</Hr>
      <Hr index="16">0.15</Hr>
      <Hr index="17">0.05</Hr>
      <Hr index="18">0.05</Hr>
      <Hr index="19">0.05</Hr>
      <Hr index="20">0.05</Hr>
      <Hr index="21">0.05</Hr>
      <Hr index="22">0.05</Hr>
      <Hr index="23">0.05</Hr>
    </SchDay>
    <Sch>
      <Name>OfficeClgSetPt</Name>
      <Type>Temperature</Type>
      <EndMonth index="0">12</EndMonth>
      <EndDay index="0">31</EndDay>
      <SchWeekRef index="0">OfficeClgSetPtWk</SchWeekRef>
    </Sch>
    <SchWeek>
      <Name>OfficeClgSetPtWk</Name>
      <Type>Temperature</Type>
      <SchDaySunRef>OfficeClgSetPtSun</SchDaySunRef>
      <SchDayMonRef>OfficeClgSetPtWD-2</SchDayMonRef>
      <SchDayTueRef>OfficeClgSetPtWD-2</SchDayTueRef>
      <SchDayWedRef>OfficeClgSetPtWD-2</SchDayWedRef>
      <SchDayThuRef>OfficeClgSetPtWD-2</SchDayThuRef>
      <SchDayFriRef>OfficeClgSetPtWD-2</SchDayFriRef>
      <SchDaySatRef>OfficeClgSetPtSat-2</SchDaySatRef>
      <SchDayHolRef>OfficeClgSetPtSun</SchDayHolRef>
      <SchDayClgDDRef>OfficeClgSetPtWD-2</SchDayClgDDRef>
      <SchDayHtgDDRef>OfficeClgSetPtWD-2</SchDayHtgDDRef>
    </SchWeek>
    <SchDay>
      <Name>OfficeClgSetPtWD-2</Name>
      <Type>Temperature</Type>
      <Hr index="0">85</Hr>
      <Hr index="1">85</Hr>
      <Hr index="2">85</Hr>
      <Hr index="3">85</Hr>
      <Hr index="4">85</Hr>
      <Hr index="5">75</Hr>
      <Hr index="6">75</Hr>
      <Hr index="7">75</Hr>
      <Hr index="8">75</Hr>
      <Hr index="9">75</Hr>
      <Hr index="10">75</Hr>
      <Hr index="11">75</Hr>
      <Hr index="12">75</Hr>
      <Hr index="13">75</Hr>
      <Hr index="14">75</Hr>
      <Hr index="15">75</Hr>
      <Hr index="16">75</Hr>
      <Hr index="17">75</Hr>
      <Hr index="18">75</Hr>
      <Hr index="19">75</Hr>
      <Hr index="20">75</Hr>
      <Hr index="21">75</Hr>
      <Hr index="22">75</Hr>
      <Hr index="23">75</Hr>
    </SchDay>
    <SchDay>
      <Name>OfficeClgSetPtSat-2</Name>
      <Type>Temperature</Type>
      <Hr index="0">85</Hr>
      <Hr index="1">85</Hr>
      <Hr index="2">85</Hr>
      <Hr index="3">85</Hr>
      <Hr index="4">85</Hr>
      <Hr index="5">75</Hr>
      <Hr index="6">75</Hr>
      <Hr index="7">75</Hr>
      <Hr index="8">75</Hr>
      <Hr index="9">75</Hr>
      <Hr index="10">75</Hr>
      <Hr index="11">75</Hr>
      <Hr index="12">75</Hr>
      <Hr index="13">75</Hr>
      <Hr index="14">75</Hr>
      <Hr index="15">75</Hr>
      <Hr index="16">75</Hr>
      <Hr index="17">75</Hr>
      <Hr index="18">75</Hr>
      <Hr index="19">85</Hr>
      <Hr index="20">85</Hr>
      <Hr index="21">85</Hr>
      <Hr index="22">85</Hr>
      <Hr index="23">85</Hr>
    </SchDay>
    <Sch>
      <Name>OfficeHtgSetPt</Name>
      <Type>Temperature</Type>
      <EndMonth index="0">12</EndMonth>
      <EndDay index="0">31</EndDay>
      <SchWeekRef index="0">OfficeHtgSetPtWk</SchWeekRef>
    </Sch>
    <SchWeek>
      <Name>OfficeHtgSetPtWk</Name>
      <Type>Temperature</Type>
      <SchDaySunRef>OfficeHtgSetPtSun</SchDaySunRef>
      <SchDayMonRef>OfficeHtgSetPtWD-2</SchDayMonRef>
      <SchDayTueRef>OfficeHtgSetPtWD-2</SchDayTueRef>
      <SchDayWedRef>OfficeHtgSetPtWD-2</SchDayWedRef>
      <SchDayThuRef>OfficeHtgSetPtWD-2</SchDayThuRef>
      <SchDayFriRef>OfficeHtgSetPtWD-2</SchDayFriRef>
      <SchDaySatRef>OfficeHtgSetPtSat-2</SchDaySatRef>
      <SchDayHolRef>OfficeHtgSetPtSun</SchDayHolRef>
      <SchDayClgDDRef>OfficeHtgSetPtWD-2</SchDayClgDDRef>
      <SchDayHtgDDRef>OfficeHtgSetPtWD-2</SchDayHtgDDRef>
    </SchWeek>
    <SchDay>
      <Name>OfficeHtgSetPtWD-2</Name>
      <Type>Temperature</Type>
      <Hr index="0">60</Hr>
      <Hr index="1">60</Hr>
      <Hr index="2">60</Hr>
      <Hr index="3">60</Hr>
      <Hr index="4">60</Hr>
      <Hr index="5">70</Hr>
      <Hr index="6">70</Hr>
      <Hr index="7">70</Hr>
      <Hr index="8">70</Hr>
      <Hr index="9">70</Hr>
      <Hr index="10">70</Hr>
      <Hr index="11">70</Hr>
      <Hr index="12">70</Hr>
      <Hr index="13">70</Hr>
      <Hr index="14">70</Hr>
      <Hr index="15">70</Hr>
      <Hr index="16">70</Hr>
      <Hr index="17">70</Hr>
      <Hr index="18">70</Hr>
      <Hr index="19">70</Hr>
      <Hr index="20">70</Hr>
      <Hr index="21">70</Hr>
      <Hr index="22">70</Hr>
      <Hr index="23">70</Hr>
    </SchDay>
    <SchDay>
      <Name>OfficeHtgSetPtSat-2</Name>
      <Type>Temperature</Type>
      <Hr index="0">60</Hr>
      <Hr index="1">60</Hr>
      <Hr index="2">60</Hr>
      <Hr index="3">60</Hr>
      <Hr index="4">60</Hr>
      <Hr index="5">70</Hr>
      <Hr index="6">70</Hr>
      <Hr index="7">70</Hr>
      <Hr index="8">70</Hr>
      <Hr index="9">70</Hr>
      <Hr index="10">70</Hr>
      <Hr index="11">70</Hr>
      <Hr index="12">70</Hr>
      <Hr index="13">70</Hr>
      <Hr index="14">70</Hr>
      <Hr index="15">70</Hr>
      <Hr index="16">70</Hr>
      <Hr index="17">70</Hr>
      <Hr index="18">70</Hr>
      <Hr index="19">60</Hr>
      <Hr index="20">60</Hr>
      <Hr index="21">60</Hr>
      <Hr index="22">60</Hr>
      <Hr index="23">60</Hr>
    </SchDay>
    <Sch>
      <Name>OfficeHVACAvail</Name>
      <Type>OnOff</Type>
      <EndMonth index="0">12</EndMonth>
      <EndDay index="0">31</EndDay>
      <SchWeekRef index="0">OfficeHVACAvailWk</SchWeekRef>
    </Sch>
    <SchWeek>
      <Name>OfficeHVACAvailWk</Name>
      <Type>OnOff</Type>
      <SchDaySunRef>OfficeHVACAvailSun-2</SchDaySunRef>
      <SchDayMonRef>OfficeHVACAvailWD-2</SchDayMonRef>
      <SchDayTueRef>OfficeHVACAvailWD-2</SchDayTueRef>
      <SchDayWedRef>OfficeHVACAvailWD-2</SchDayWedRef>
      <SchDayThuRef>OfficeHVACAvailWD-2</SchDayThuRef>
      <SchDayFriRef>OfficeHVACAvailWD-2</SchDayFriRef>
      <SchDaySatRef>OfficeHVACAvailSat-2</SchDaySatRef>
      <SchDayHolRef>OfficeHVACAvailSun-2</SchDayHolRef>
      <SchDayClgDDRef>OnDay</SchDayClgDDRef>
      <SchDayHtgDDRef>OnDay</SchDayHtgDDRef>
    </SchWeek>
    <SchDay>
      <Name>OfficeHVACAvailSun-2</Name>
      <Type>OnOff</Type>
      <Hr index="0">0</Hr>
      <Hr index="1">0</Hr>
      <Hr index="2">0</Hr>
      <Hr index="3">0</Hr>
      <Hr index="4">0</Hr>
      <Hr index="5">1</Hr>
      <Hr index="6">1</Hr>
      <Hr index="7">1</Hr>
      <Hr index="8">1</Hr>
      <Hr index="9">1</Hr>
      <Hr index="10">1</Hr>
      <Hr index="11">1</Hr>
      <Hr index="12">1</Hr>
      <Hr index="13">1</Hr>
      <Hr index="14">1</Hr>
      <Hr index="15">1</Hr>
      <Hr index="16">1</Hr>
      <Hr index="17">1</Hr>
      <Hr index="18">0</Hr>
      <Hr index="19">0</Hr>
      <Hr index="20">0</Hr>
      <Hr index="21">0</Hr>
      <Hr index="22">0</Hr>
      <Hr index="23">0</Hr>
    </SchDay>
    <SchDay>
      <Name>OfficeHVACAvailWD-2</Name>
      <Type>OnOff</Type>
      <Hr index="0">0</Hr>
      <Hr index="1">0</Hr>
      <Hr index="2">0</Hr>
      <Hr index="3">0</Hr>
      <Hr index="4">0</Hr>
      <Hr index="5">1</Hr>
      <Hr index="6">1</Hr>
      <Hr index="7">1</Hr>
      <Hr index="8">1</Hr>
      <Hr index="9">1</Hr>
      <Hr index="10">1</Hr>
      <Hr index="11">1</Hr>
      <Hr index="12">1</Hr>
      <Hr index="13">1</Hr>
      <Hr index="14">1</Hr>
      <Hr index="15">1</Hr>
      <Hr index="16">1</Hr>
      <Hr index="17">1</Hr>
      <Hr index="18">1</Hr>
      <Hr index="19">1</Hr>
      <Hr index="20">1</Hr>
      <Hr index="21">1</Hr>
      <Hr index="22">1</Hr>
      <Hr index="23">1</Hr>
    </SchDay>
    <SchDay>
      <Name>OfficeHVACAvailSat-2</Name>
      <Type>OnOff</Type>
      <Hr index="0">0</Hr>
      <Hr index="1">0</Hr>
      <Hr index="2">0</Hr>
      <Hr index="3">0</Hr>
      <Hr index="4">0</Hr>
      <Hr index="5">1</Hr>
      <Hr index="6">1</Hr>
      <Hr index="7">1</Hr>
      <Hr index="8">1</Hr>
      <Hr index="9">1</Hr>
      <Hr index="10">1</Hr>
      <Hr index="11">1</Hr>
      <Hr index="12">1</Hr>
      <Hr index="13">1</Hr>
      <Hr index="14">1</Hr>
      <Hr index="15">1</Hr>
      <Hr index="16">1</Hr>
      <Hr index="17">1</Hr>
      <Hr index="18">1</Hr>
      <Hr index="19">0</Hr>
      <Hr index="20">0</Hr>
      <Hr index="21">0</Hr>
      <Hr index="22">0</Hr>
      <Hr index="23">0</Hr>
    </SchDay>
    <CrvCubic>
      <Name>FanAForBIPwrRatio_fCFMRatio</Name>
      <Coef1>0.1631</Coef1>
      <Coef2>1.5901</Coef2>
      <Coef3>-0.8817</Coef3>
      <Coef4>0.1281</Coef4>
      <MaxOut>1</MaxOut>
      <MaxVar1>1</MaxVar1>
      <MinOut>0.7</MinOut>
      <MinVar1>0.44</MinVar1>
    </CrvCubic>
    <CrvCubic>
      <Name>FanVSDPwrRatio_fCFMRatio</Name>
      <Coef1>0.070429</Coef1>
      <Coef2>0.38533</Coef2>
      <Coef3>-0.460864</Coef3>
      <Coef4>1.0092</Coef4>
      <MaxOut>1</MaxOut>
      <MaxVar1>1</MaxVar1>
      <MinOut>0.1</MinOut>
      <MinVar1>0.08</MinVar1>
    </CrvCubic>
    <Sch>
      <Name>OfficeServiceHotWater</Name>
      <Type>Fraction</Type>
      <EndMonth index="0">12</EndMonth>
      <EndDay index="0">31</EndDay>
      <SchWeekRef index="0">OfficeServiceHotWaterWk</SchWeekRef>
    </Sch>
    <SchWeek>
      <Name>OfficeServiceHotWaterWk</Name>
      <Type>Fraction</Type>
      <SchDaySunRef>OfficeServiceHotWaterSun</SchDaySunRef>
      <SchDayMonRef>OfficeServiceHotWaterWD</SchDayMonRef>
      <SchDayTueRef>OfficeServiceHotWaterWD</SchDayTueRef>
      <SchDayWedRef>OfficeServiceHotWaterWD</SchDayWedRef>
      <SchDayThuRef>OfficeServiceHotWaterWD</SchDayThuRef>
      <SchDayFriRef>OfficeServiceHotWaterWD</SchDayFriRef>
      <SchDaySatRef>OfficeServiceHotWaterSat</SchDaySatRef>
      <SchDayHolRef>OfficeServiceHotWaterSun</SchDayHolRef>
      <SchDayClgDDRef>OnDay</SchDayClgDDRef>
      <SchDayHtgDDRef>OffDay</SchDayHtgDDRef>
    </SchWeek>
    <SchDay>
      <Name>OfficeServiceHotWaterSun</Name>
      <Type>Fraction</Type>
      <Hr index="0">0.04</Hr>
      <Hr index="1">0.04</Hr>
      <Hr index="2">0.04</Hr>
      <Hr index="3">0.04</Hr>
      <Hr index="4">0.04</Hr>
      <Hr index="5">0.07</Hr>
      <Hr index="6">0.04</Hr>
      <Hr index="7">0.04</Hr>
      <Hr index="8">0.04</Hr>
      <Hr index="9">0.04</Hr>
      <Hr index="10">0.04</Hr>
      <Hr index="11">0.06</Hr>
      <Hr index="12">0.06</Hr>
      <Hr index="13">0.09</Hr>
      <Hr index="14">0.06</Hr>
      <Hr index="15">0.04</Hr>
      <Hr index="16">0.04</Hr>
      <Hr index="17">0.04</Hr>
      <Hr index="18">0.04</Hr>
      <Hr index="19">0.04</Hr>
      <Hr index="20">0.04</Hr>
      <Hr index="21">0.07</Hr>
      <Hr index="22">0.04</Hr>
      <Hr index="23">0.04</Hr>
    </SchDay>
    <SchDay>
      <Name>OfficeServiceHotWaterWD</Name>
      <Type>Fraction</Type>
      <Hr index="0">0.05</Hr>
      <Hr index="1">0.05</Hr>
      <Hr index="2">0.05</Hr>
      <Hr index="3">0.05</Hr>
      <Hr index="4">0.05</Hr>
      <Hr index="5">0.08</Hr>
      <Hr index="6">0.07</Hr>
      <Hr index="7">0.19</Hr>
      <Hr index="8">0.35</Hr>
      <Hr index="9">0.38</Hr>
      <Hr index="10">0.39</Hr>
      <Hr index="11">0.47</Hr>
      <Hr index="12">0.57</Hr>
      <Hr index="13">0.54</Hr>
      <Hr index="14">0.34</Hr>
      <Hr index="15">0.33</Hr>
      <Hr index="16">0.44</Hr>
      <Hr index="17">0.26</Hr>
      <Hr index="18">0.21</Hr>
      <Hr index="19">0.15</Hr>
      <Hr index="20">0.17</Hr>
      <Hr index="21">0.08</Hr>
      <Hr index="22">0.05</Hr>
      <Hr index="23">0.05</Hr>
    </SchDay>
    <SchDay>
      <Name>OfficeServiceHotWaterSat</Name>
      <Type>Fraction</Type>
      <Hr index="0">0.05</Hr>
      <Hr index="1">0.05</Hr>
      <Hr index="2">0.05</Hr>
      <Hr index="3">0.05</Hr>
      <Hr index="4">0.05</Hr>
      <Hr index="5">0.08</Hr>
      <Hr index="6">0.07</Hr>
      <Hr index="7">0.11</Hr>
      <Hr index="8">0.15</Hr>
      <Hr index="9">0.21</Hr>
      <Hr index="10">0.19</Hr>
      <Hr index="11">0.23</Hr>
      <Hr index="12">0.2</Hr>
      <Hr index="13">0.19</Hr>
      <Hr index="14">0.15</Hr>
      <Hr index="15">0.12</Hr>
      <Hr index="16">0.14</Hr>
      <Hr index="17">0.07</Hr>
      <Hr index="18">0.07</Hr>
      <Hr index="19">0.07</Hr>
      <Hr index="20">0.07</Hr>
      <Hr index="21">0.09</Hr>
      <Hr index="22">0.05</Hr>
      <Hr index="23">0.05</Hr>
    </SchDay>
    <CrvDblQuad>
      <Name>ChlrWtrPosDispPathBAllQRatio_fTchwsTcwsSI</Name>
      <Coef1>0.899926</Coef1>
      <Coef2>0.030102</Coef2>
      <Coef3>-0.000332</Coef3>
      <Coef4>-0.001743</Coef4>
      <Coef5>-9.2e-005</Coef5>
      <Coef6>0.000229</Coef6>
    </CrvDblQuad>
    <CrvDblQuad>
      <Name>ChlrWtrCentPathBLt300tonQRatio_fTchwsTcwsSI</Name>
      <Coef1>1.15508</Coef1>
      <Coef2>0.036503</Coef2>
      <Coef3>-0.000499</Coef3>
      <Coef4>-0.001455</Coef4>
      <Coef5>-0.000439</Coef5>
      <Coef6>-0.000172</Coef6>
    </CrvDblQuad>
    <CrvDblQuad>
      <Name>ChlrWtrPosDispPathBAllEIRRatio_fTchwsTcwsSI</Name>
      <Coef1>0.428265</Coef1>
      <Coef2>-0.024071</Coef2>
      <Coef3>0.000849</Coef3>
      <Coef4>0.016416</Coef4>
      <Coef5>0.000381</Coef5>
      <Coef6>-0.00059</Coef6>
    </CrvDblQuad>
    <CrvDblQuad>
      <Name>ChlrWtrCentPathBLt300tonEIRRatio_fTchwsTcwsSI</Name>
      <Coef1>0.711108</Coef1>
      <Coef2>-0.023515</Coef2>
      <Coef3>0.001194</Coef3>
      <Coef4>0.017737</Coef4>
      <Coef5>0.000152</Coef5>
      <Coef6>-0.001159</Coef6>
    </CrvDblQuad>
    <CrvQuad>
      <Name>ChlrWtrPosDispPathBAllEIRRatio_fQRatio</Name>
      <Coef1>0</Coef1>
      <Coef2>0.6206</Coef2>
      <Coef3>0.3893</Coef3>
      <MaxVar1>1</MaxVar1>
      <MinVar1>0.1</MinVar1>
    </CrvQuad>
    <CrvQuad>
      <Name>ChlrWtrCentPathBLt300tonEIRRatio_fQRatio</Name>
      <Coef1>0.208389</Coef1>
      <Coef2>-0.121404</Coef2>
      <Coef3>0.918455</Coef3>
      <MaxVar1>1</MaxVar1>
      <MinVar1>0.1</MinVar1>
    </CrvQuad>
    <CrvCubic>
      <Name>PumpVSDPwrRatio_fGPMRatio-14</Name>
      <Coef1>0.00153</Coef1>
      <Coef2>0.005208</Coef2>
      <Coef3>1.10862</Coef3>
      <Coef4>-0.116356</Coef4>
    </CrvCubic>
  </Proj>
</SDDXML>
