                <CartesianPt><Coord>111.791</Coord><Coord>60.1621</Coord><Coord>26.8688</Coord></CartesianPt>
              </PolyLp>
            </Win>
            <PolyLp>
              <CartesianPt><Coord>159.16</Coord><Coord>60.1621</Coord><Coord>29</Coord></CartesianPt>
              <CartesianPt><Coord>159.16</Coord><Coord>60.1621</Coord><Coord>20</Coord></CartesianPt>
              <CartesianPt><Coord>107.16</Coord><Coord>60.1621</Coord><Coord>20</Coord></CartesianPt>
              <CartesianPt><Coord>107.16</Coord><Coord>60.1621</Coord><Coord>29</Coord></CartesianPt>
            </PolyLp>
          </ExtWall>
          <IntFlr>
            <Name>F_GuestRoom315_318_10161_0_10093</Name>
            <AdjacentSpcRef>GuestRoom215_218</AdjacentSpcRef>
            <ConsAssmRef>NACM_Interior Floor</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>159.16</Coord><Coord>60.1621</Coord><Coord>20</Coord></CartesianPt>
              <CartesianPt><Coord>159.16</Coord><Coord>33.1621</Coord><Coord>20</Coord></CartesianPt>
              <CartesianPt><Coord>107.16</Coord><Coord>33.1621</Coord><Coord>20</Coord></CartesianPt>
              <CartesianPt><Coord>107.16</Coord><Coord>60.1621</Coord><Coord>20</Coord></CartesianPt>
            </PolyLp>
          </IntFlr>
          <IntWall>
            <Name>P_GuestRoom315_318_4_0_0</Name>
            <AdjacentSpcRef>GuestRoom319</AdjacentSpcRef>
            <ConsAssmRef>NACM_Interior Wall</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>107.16</Coord><Coord>60.1621</Coord><Coord>29</Coord></CartesianPt>
              <CartesianPt><Coord>107.16</Coord><Coord>60.1621</Coord><Coord>20</Coord></CartesianPt>
              <CartesianPt><Coord>107.16</Coord><Coord>33.1621</Coord><Coord>20</Coord></CartesianPt>
              <CartesianPt><Coord>107.16</Coord><Coord>33.1621</Coord><Coord>29</Coord></CartesianPt>
            </PolyLp>
          </IntWall>
          <PolyLp>
            <CartesianPt><Coord>159.16</Coord><Coord>60.1621</Coord><Coord>20</Coord></CartesianPt>
            <CartesianPt><Coord>159.16</Coord><Coord>33.1621</Coord><Coord>20</Coord></CartesianPt>
            <CartesianPt><Coord>107.16</Coord><Coord>33.1621</Coord><Coord>20</Coord></CartesianPt>
            <CartesianPt><Coord>107.16</Coord><Coord>60.1621</Coord><Coord>20</Coord></CartesianPt>
          </PolyLp>
        </Spc>
        <Spc>
          <Name>GuestRoom319</Name>
          <CondgType>DirectlyConditioned</CondgType>
          <ThrmlZnRef>GuestRoom319 Thermal Zone</ThrmlZnRef>
          <OccDens>5</OccDens>
          <OccSensHtRt>245</OccSensHtRt>
          <OccLatHtRt>155</OccLatHtRt>
          <OccSchRef>ResidentialLivingOccupancy</OccSchRef>
          <SHWFluidSegRef>BaseSHWPrimSupSeg</SHWFluidSegRef>
          <InfMthd>FlowExteriorWallArea</InfMthd>
          <DsgnInfRt>0.0448</DsgnInfRt>
          <InfSchRef>ResidentialLivingInfiltration</InfSchRef>
          <InfModelCoefA>0</InfModelCoefA>
          <InfModelCoefC>0.10016</InfModelCoefC>
          <InfModelCoefD>0</InfModelCoefD>
          <IntLPDReg>0.5</IntLPDReg>
          <IntLtgRegSchRef>ResidentialLivingLights</IntLtgRegSchRef>
          <IntLPDNonReg>0</IntLPDNonReg>
          <RecptPwrDens>0.5</RecptPwrDens>
          <RecptSchRef>ResidentialLivingReceptacle</RecptSchRef>
          <RecptRadFrac>0.2</RecptRadFrac>
          <RecptLatFrac>0</RecptLatFrac>
          <RecptLostFrac>0</RecptLostFrac>
          <GasEqpPwrDens>0.6824</GasEqpPwrDens>
          <GasEqpSchRef>ResidentialLivingGasEquip</GasEqpSchRef>
          <GasEqpRadFrac>0.15</GasEqpRadFrac>
          <GasEqpLatFrac>0</GasEqpLatFrac>
          <GasEqpLostFrac>0</GasEqpLostFrac>
          <ProcElecRadFrac>0</ProcElecRadFrac>
          <ProcElecLatFrac>0</ProcElecLatFrac>
          <ProcElecLostFrac>0</ProcElecLostFrac>
          <ProcGasRadFrac>0</ProcGasRadFrac>
          <ProcGasLatFrac>0</ProcGasLatFrac>
          <ProcGasLostFrac>0</ProcGasLostFrac>
          <CommRfrgLostFrac>1</CommRfrgLostFrac>
          <HotWtrHtgRt>4.48</HotWtrHtgRt>
          <HotWtrHtgRtSim>7.86252</HotWtrHtgRtSim>
          <HotWtrHtgTot>7.86252</HotWtrHtgTot>
          <HotWtrHtgSchRef>ResidentialLivingServiceHotWater</HotWtrHtgSchRef>
          <ExtWall>
            <Name>W_GuestRoom319_3_0_0</Name>
            <ConsAssmRef>MetalFrameWallU105</ConsAssmRef>
            <Win>
              <Name>W_GuestRoom319_3_0_0_0_0</Name>
              <FenConsRef>Base_AllCZ_OperWinU46</FenConsRef>
              <PolyLp>
                <CartesianPt><Coord>102.53</Coord><Coord>60.1621</Coord><Coord>26.8688</Coord></CartesianPt>
                <CartesianPt><Coord>102.53</Coord><Coord>60.1621</Coord><Coord>22.1312</Coord></CartesianPt>
                <CartesianPt><Coord>98.7894</Coord><Coord>60.1621</Coord><Coord>22.1312</Coord></CartesianPt>
                <CartesianPt><Coord>98.7894</Coord><Coord>60.1621</Coord><Coord>26.8688</Coord></CartesianPt>
              </PolyLp>
            </Win>
            <PolyLp>
              <CartesianPt><Coord>107.16</Coord><Coord>60.1621</Coord><Coord>29</Coord></CartesianPt>
              <CartesianPt><Coord>107.16</Coord><Coord>60.1621</Coord><Coord>20</Coord></CartesianPt>
              <CartesianPt><Coord>94.1598</Coord><Coord>60.1621</Coord><Coord>20</Coord></CartesianPt>
              <CartesianPt><Coord>94.1598</Coord><Coord>60.1621</Coord><Coord>29</Coord></CartesianPt>
            </PolyLp>
          </ExtWall>
          <IntFlr>
            <Name>F_GuestRoom319_10171_0_10097</Name>
            <AdjacentSpcRef>GuestRoom219</AdjacentSpcRef>
            <ConsAssmRef>NACM_Interior Floor</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>107.16</Coord><Coord>60.1621</Coord><Coord>20</Coord></CartesianPt>
              <CartesianPt><Coord>107.16</Coord><Coord>33.1621</Coord><Coord>20</Coord></CartesianPt>
              <CartesianPt><Coord>94.1598</Coord><Coord>33.1621</Coord><Coord>20</Coord></CartesianPt>
              <CartesianPt><Coord>94.1598</Coord><Coord>60.1621</Coord><Coord>20</Coord></CartesianPt>
            </PolyLp>
          </IntFlr>
          <PolyLp>
            <CartesianPt><Coord>107.16</Coord><Coord>60.1621</Coord><Coord>20</Coord></CartesianPt>
            <CartesianPt><Coord>107.16</Coord><Coord>33.1621</Coord><Coord>20</Coord></CartesianPt>
            <CartesianPt><Coord>94.1598</Coord><Coord>33.1621</Coord><Coord>20</Coord></CartesianPt>
            <CartesianPt><Coord>94.1598</Coord><Coord>60.1621</Coord><Coord>20</Coord></CartesianPt>
          </PolyLp>
        </Spc>
        <Spc>
          <Name>GuestRoom320_323</Name>
          <CondgType>DirectlyConditioned</CondgType>
          <ThrmlZnRef>GuestRoom320_323 Thermal Zone</ThrmlZnRef>
          <OccDens>5</OccDens>
          <OccSensHtRt>245</OccSensHtRt>
          <OccLatHtRt>155</OccLatHtRt>
          <OccSchRef>ResidentialLivingOccupancy</OccSchRef>
          <SHWFluidSegRef>BaseSHWPrimSupSeg</SHWFluidSegRef>
          <InfMthd>FlowExteriorWallArea</InfMthd>
          <DsgnInfRt>0.0448</DsgnInfRt>
          <InfSchRef>ResidentialLivingInfiltration</InfSchRef>
          <InfModelCoefA>0</InfModelCoefA>
          <InfModelCoefC>0.10016</InfModelCoefC>
          <InfModelCoefD>0</InfModelCoefD>
          <IntLPDReg>0.5</IntLPDReg>
          <IntLtgRegSchRef>ResidentialLivingLights</IntLtgRegSchRef>
          <IntLPDNonReg>0</IntLPDNonReg>
          <RecptPwrDens>0.5</RecptPwrDens>
          <RecptSchRef>ResidentialLivingReceptacle</RecptSchRef>
          <RecptRadFrac>0.2</RecptRadFrac>
          <RecptLatFrac>0</RecptLatFrac>
          <RecptLostFrac>0</RecptLostFrac>
          <GasEqpPwrDens>0.6824</GasEqpPwrDens>
          <GasEqpSchRef>ResidentialLivingGasEquip</GasEqpSchRef>
          <GasEqpRadFrac>0.15</GasEqpRadFrac>
          <GasEqpLatFrac>0</GasEqpLatFrac>
          <GasEqpLostFrac>0</GasEqpLostFrac>
          <ProcElecRadFrac>0</ProcElecRadFrac>
          <ProcElecLatFrac>0</ProcElecLatFrac>
          <ProcElecLostFrac>0</ProcElecLostFrac>
          <ProcGasRadFrac>0</ProcGasRadFrac>
          <ProcGasLatFrac>0</ProcGasLatFrac>
          <ProcGasLostFrac>0</ProcGasLostFrac>
          <CommRfrgLostFrac>1</CommRfrgLostFrac>
          <HotWtrHtgRt>4.48</HotWtrHtgRt>
          <HotWtrHtgRtSim>31.4496</HotWtrHtgRtSim>
          <HotWtrHtgTot>31.4496</HotWtrHtgTot>
          <HotWtrHtgSchRef>ResidentialLivingServiceHotWater</HotWtrHtgSchRef>
          <ExtWall>
            <Name>W_GuestRoom320_323_3_0_0</Name>
            <ConsAssmRef>MetalFrameWallU105</ConsAssmRef>
            <Win>
              <Name>W_GuestRoom320_323_3_0_0_0_0</Name>
              <FenConsRef>Base_AllCZ_OperWinU46</FenConsRef>
              <PolyLp>
                <CartesianPt><Coord>73.5302</Coord><Coord>60.1621</Coord><Coord>26.8688</Coord></CartesianPt>
                <CartesianPt><Coord>73.5302</Coord><Coord>60.1621</Coord><Coord>22.1312</Coord></CartesianPt>
                <CartesianPt><Coord>69.79</Coord><Coord>60.1621</Coord><Coord>22.1312</Coord></CartesianPt>
                <CartesianPt><Coord>69.79</Coord><Coord>60.1621</Coord><Coord>26.8688</Coord></CartesianPt>
              </PolyLp>
            </Win>
            <Win>
              <Name>W_GuestRoom320_323_3_0_0_0_1</Name>
              <FenConsRef>Base_AllCZ_OperWinU46</FenConsRef>
              <PolyLp>
                <CartesianPt><Coord>60.5282</Coord><Coord>60.1621</Coord><Coord>26.8688</Coord></CartesianPt>
                <CartesianPt><Coord>60.5282</Coord><Coord>60.1621</Coord><Coord>22.1312</Coord></CartesianPt>
                <CartesianPt><Coord>56.7913</Coord><Coord>60.1621</Coord><Coord>22.1312</Coord></CartesianPt>
                <CartesianPt><Coord>56.7913</Coord><Coord>60.1621</Coord><Coord>26.8688</Coord></CartesianPt>
              </PolyLp>
            </Win>
            <Win>
              <Name>W_GuestRoom320_323_3_0_0_0_2</Name>
              <FenConsRef>Base_AllCZ_OperWinU46</FenConsRef>
              <PolyLp>
                <CartesianPt><Coord>47.5295</Coord><Coord>60.1621</Coord><Coord>26.8688</Coord></CartesianPt>
                <CartesianPt><Coord>47.5295</Coord><Coord>60.1621</Coord><Coord>22.1312</Coord></CartesianPt>
                <CartesianPt><Coord>43.7927</Coord><Coord>60.1621</Coord><Coord>22.1312</Coord></CartesianPt>
                <CartesianPt><Coord>43.7927</Coord><Coord>60.1621</Coord><Coord>26.8688</Coord></CartesianPt>
              </PolyLp>
            </Win>
            <Win>
              <Name>W_GuestRoom320_323_3_0_0_0_3</Name>
              <FenConsRef>Base_AllCZ_OperWinU46</FenConsRef>
              <PolyLp>
                <CartesianPt><Coord>34.5276</Coord><Coord>60.1621</Coord><Coord>26.8688</Coord></CartesianPt>
                <CartesianPt><Coord>34.5276</Coord><Coord>60.1621</Coord><Coord>22.1312</Coord></CartesianPt>
                <CartesianPt><Coord>30.7907</Coord><Coord>60.1621</Coord><Coord>22.1312</Coord></CartesianPt>
                <CartesianPt><Coord>30.7907</Coord><Coord>60.1621</Coord><Coord>26.8688</Coord></CartesianPt>
              </PolyLp>
            </Win>
            <PolyLp>
              <CartesianPt><Coord>78.1598</Coord><Coord>60.1621</Coord><Coord>29</Coord></CartesianPt>
              <CartesianPt><Coord>78.1598</Coord><Coord>60.1621</Coord><Coord>20</Coord></CartesianPt>
              <CartesianPt><Coord>26.1598</Coord><Coord>60.1621</Coord><Coord>20</Coord></CartesianPt>
              <CartesianPt><Coord>26.1598</Coord><Coord>60.1621</Coord><Coord>29</Coord></CartesianPt>
            </PolyLp>
          </ExtWall>
          <IntFlr>
            <Name>F_GuestRoom320_323_10177_0_10098</Name>
            <AdjacentSpcRef>GuestRoom220_223</AdjacentSpcRef>
            <ConsAssmRef>NACM_Interior Floor</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>78.1598</Coord><Coord>60.1621</Coord><Coord>20</Coord></CartesianPt>
              <CartesianPt><Coord>78.1598</Coord><Coord>33.1621</Coord><Coord>20</Coord></CartesianPt>
              <CartesianPt><Coord>26.1598</Coord><Coord>33.1621</Coord><Coord>20</Coord></CartesianPt>
              <CartesianPt><Coord>26.1598</Coord><Coord>60.1621</Coord><Coord>20</Coord></CartesianPt>
            </PolyLp>
          </IntFlr>
          <IntWall>
            <Name>P_GuestRoom320_323_4_0_0</Name>
            <AdjacentSpcRef>GuestRoom324</AdjacentSpcRef>
            <ConsAssmRef>NACM_Interior Wall</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>26.1598</Coord><Coord>60.1621</Coord><Coord>29</Coord></CartesianPt>
              <CartesianPt><Coord>26.1598</Coord><Coord>60.1621</Coord><Coord>20</Coord></CartesianPt>
              <CartesianPt><Coord>26.1598</Coord><Coord>33.1621</Coord><Coord>20</Coord></CartesianPt>
              <CartesianPt><Coord>26.1598</Coord><Coord>33.1621</Coord><Coord>29</Coord></CartesianPt>
            </PolyLp>
          </IntWall>
          <PolyLp>
            <CartesianPt><Coord>78.1598</Coord><Coord>60.1621</Coord><Coord>20</Coord></CartesianPt>
            <CartesianPt><Coord>78.1598</Coord><Coord>33.1621</Coord><Coord>20</Coord></CartesianPt>
            <CartesianPt><Coord>26.1598</Coord><Coord>33.1621</Coord><Coord>20</Coord></CartesianPt>
            <CartesianPt><Coord>26.1598</Coord><Coord>60.1621</Coord><Coord>20</Coord></CartesianPt>
          </PolyLp>
        </Spc>
        <Spc>
          <Name>GuestRoom324</Name>
          <CondgType>DirectlyConditioned</CondgType>
          <ThrmlZnRef>GuestRoom324 Thermal Zone</ThrmlZnRef>
          <OccDens>5</OccDens>
          <OccSensHtRt>245</OccSensHtRt>
          <OccLatHtRt>155</OccLatHtRt>
          <OccSchRef>ResidentialLivingOccupancy</OccSchRef>
          <SHWFluidSegRef>BaseSHWPrimSupSeg</SHWFluidSegRef>
          <InfMthd>FlowExteriorWallArea</InfMthd>
          <DsgnInfRt>0.0448</DsgnInfRt>
          <InfSchRef>ResidentialLivingInfiltration</InfSchRef>
          <InfModelCoefA>0</InfModelCoefA>
          <InfModelCoefC>0.10016</InfModelCoefC>
          <InfModelCoefD>0</InfModelCoefD>
          <IntLPDReg>0.5</IntLPDReg>
          <IntLtgRegSchRef>ResidentialLivingLights</IntLtgRegSchRef>
          <IntLPDNonReg>0</IntLPDNonReg>
          <RecptPwrDens>0.5</RecptPwrDens>
          <RecptSchRef>ResidentialLivingReceptacle</RecptSchRef>
          <RecptRadFrac>0.2</RecptRadFrac>
          <RecptLatFrac>0</RecptLatFrac>
          <RecptLostFrac>0</RecptLostFrac>
          <GasEqpPwrDens>0.6824</GasEqpPwrDens>
          <GasEqpSchRef>ResidentialLivingGasEquip</GasEqpSchRef>
          <GasEqpRadFrac>0.15</GasEqpRadFrac>
          <GasEqpLatFrac>0</GasEqpLatFrac>
          <GasEqpLostFrac>0</GasEqpLostFrac>
          <ProcElecRadFrac>0</ProcElecRadFrac>
          <ProcElecLatFrac>0</ProcElecLatFrac>
          <ProcElecLostFrac>0</ProcElecLostFrac>
          <ProcGasRadFrac>0</ProcGasRadFrac>
          <ProcGasLatFrac>0</ProcGasLatFrac>
          <ProcGasLostFrac>0</ProcGasLostFrac>
          <CommRfrgLostFrac>1</CommRfrgLostFrac>
          <HotWtrHtgRt>4.48</HotWtrHtgRt>
          <HotWtrHtgRtSim>7.8624</HotWtrHtgRtSim>
          <HotWtrHtgTot>7.8624</HotWtrHtgTot>
          <HotWtrHtgSchRef>ResidentialLivingServiceHotWater</HotWtrHtgSchRef>
          <ExtWall>
            <Name>W_GuestRoom324_3_0_0</Name>
            <ConsAssmRef>MetalFrameWallU105</ConsAssmRef>
            <Win>
              <Name>W_GuestRoom324_3_0_0_0_0</Name>
              <FenConsRef>Base_AllCZ_OperWinU46</FenConsRef>
              <PolyLp>
                <CartesianPt><Coord>21.5289</Coord><Coord>60.1621</Coord><Coord>26.8688</Coord></CartesianPt>
                <CartesianPt><Coord>21.5289</Coord><Coord>60.1621</Coord><Coord>22.1312</Coord></CartesianPt>
                <CartesianPt><Coord>17.792</Coord><Coord>60.1621</Coord><Coord>22.1312</Coord></CartesianPt>
                <CartesianPt><Coord>17.792</Coord><Coord>60.1621</Coord><Coord>26.8688</Coord></CartesianPt>
              </PolyLp>
            </Win>
            <PolyLp>
              <CartesianPt><Coord>26.1598</Coord><Coord>60.1621</Coord><Coord>29</Coord></CartesianPt>
              <CartesianPt><Coord>26.1598</Coord><Coord>60.1621</Coord><Coord>20</Coord></CartesianPt>
              <CartesianPt><Coord>13.1598</Coord><Coord>60.1621</Coord><Coord>20</Coord></CartesianPt>
              <CartesianPt><Coord>13.1598</Coord><Coord>60.1621</Coord><Coord>29</Coord></CartesianPt>
            </PolyLp>
          </ExtWall>
          <IntFlr>
            <Name>F_GuestRoom324_10182_0_10100</Name>
            <AdjacentSpcRef>GuestRoom224</AdjacentSpcRef>
            <ConsAssmRef>NACM_Interior Floor</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>26.1598</Coord><Coord>60.1621</Coord><Coord>20</Coord></CartesianPt>
              <CartesianPt><Coord>26.1598</Coord><Coord>33.1621</Coord><Coord>20</Coord></CartesianPt>
              <CartesianPt><Coord>13.1598</Coord><Coord>33.1621</Coord><Coord>20</Coord></CartesianPt>
              <CartesianPt><Coord>13.1598</Coord><Coord>60.1621</Coord><Coord>20</Coord></CartesianPt>
            </PolyLp>
          </IntFlr>
          <PolyLp>
            <CartesianPt><Coord>26.1598</Coord><Coord>60.1621</Coord><Coord>20</Coord></CartesianPt>
            <CartesianPt><Coord>26.1598</Coord><Coord>33.1621</Coord><Coord>20</Coord></CartesianPt>
            <CartesianPt><Coord>13.1598</Coord><Coord>33.1621</Coord><Coord>20</Coord></CartesianPt>
            <CartesianPt><Coord>13.1598</Coord><Coord>60.1621</Coord><Coord>20</Coord></CartesianPt>
          </PolyLp>
        </Spc>
        <Spc>
          <Name>RearStairsFlr3</Name>
          <CondgType>DirectlyConditioned</CondgType>
          <ThrmlZnRef>RearStairsFlr3 Thermal Zone</ThrmlZnRef>
          <OccDens>10</OccDens>
          <OccSensHtRt>250</OccSensHtRt>
          <OccLatHtRt>250</OccLatHtRt>
          <OccSchRef>OfficeOccupancy</OccSchRef>
          <InfMthd>FlowExteriorWallArea</InfMthd>
          <DsgnInfRt>0.0448</DsgnInfRt>
          <InfSchRef>OfficeInfiltration</InfSchRef>
          <InfModelCoefA>0</InfModelCoefA>
          <InfModelCoefC>0.10016</InfModelCoefC>
          <InfModelCoefD>0</InfModelCoefD>
          <IntLPDReg>0.6</IntLPDReg>
          <IntLtgRegSchRef>OfficeLights</IntLtgRegSchRef>
          <IntLPDNonReg>0</IntLPDNonReg>
          <RecptPwrDens>0.2</RecptPwrDens>
          <RecptSchRef>OfficeReceptacle</RecptSchRef>
          <RecptRadFrac>0.2</RecptRadFrac>
          <RecptLatFrac>0</RecptLatFrac>
          <RecptLostFrac>0</RecptLostFrac>
          <GasEqpRadFrac>0.15</GasEqpRadFrac>
          <GasEqpLatFrac>0</GasEqpLatFrac>
          <GasEqpLostFrac>0</GasEqpLostFrac>
          <ProcElecRadFrac>0</ProcElecRadFrac>
          <ProcElecLatFrac>0</ProcElecLatFrac>
          <ProcElecLostFrac>0</ProcElecLostFrac>
          <ProcGasRadFrac>0</ProcGasRadFrac>
          <ProcGasLatFrac>0</ProcGasLatFrac>
          <ProcGasLostFrac>0</ProcGasLostFrac>
          <CommRfrgLostFrac>1</CommRfrgLostFrac>
          <HotWtrHtgRt>0</HotWtrHtgRt>
          <HotWtrHtgRtSim>0</HotWtrHtgRtSim>
          <HotWtrHtgTot>0</HotWtrHtgTot>
          <HotWtrHtgSchRef>OfficeServiceHotWater</HotWtrHtgSchRef>
          <ExtWall>
            <Name>W_RearStairsFlr3_2_0_0</Name>
            <ConsAssmRef>MetalFrameWallU062</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>180.162</Coord><Coord>33.1621</Coord><Coord>29</Coord></CartesianPt>
              <CartesianPt><Coord>180.162</Coord><Coord>33.1621</Coord><Coord>20</Coord></CartesianPt>
              <CartesianPt><Coord>180.162</Coord><Coord>60.1621</Coord><Coord>20</Coord></CartesianPt>
              <CartesianPt><Coord>180.162</Coord><Coord>60.1621</Coord><Coord>29</Coord></CartesianPt>
            </PolyLp>
          </ExtWall>
          <ExtWall>
            <Name>W_RearStairsFlr3_3_0_0</Name>
            <ConsAssmRef>MetalFrameWallU062</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>180.162</Coord><Coord>60.1621</Coord><Coord>29</Coord></CartesianPt>
              <CartesianPt><Coord>180.162</Coord><Coord>60.1621</Coord><Coord>20</Coord></CartesianPt>
              <CartesianPt><Coord>172.16</Coord><Coord>60.1621</Coord><Coord>20</Coord></CartesianPt>
              <CartesianPt><Coord>172.16</Coord><Coord>60.1621</Coord><Coord>29</Coord></CartesianPt>
            </PolyLp>
          </ExtWall>
          <IntFlr>
            <Name>F_RearStairsFlr3_10098_0_10060</Name>
            <AdjacentSpcRef>RearStairsFlr2</AdjacentSpcRef>
            <ConsAssmRef>NACM_Interior Floor</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>180.162</Coord><Coord>60.1621</Coord><Coord>20</Coord></CartesianPt>
              <CartesianPt><Coord>180.162</Coord><Coord>33.1621</Coord><Coord>20</Coord></CartesianPt>
              <CartesianPt><Coord>172.16</Coord><Coord>33.1621</Coord><Coord>20</Coord></CartesianPt>
              <CartesianPt><Coord>172.16</Coord><Coord>60.1621</Coord><Coord>20</Coord></CartesianPt>
            </PolyLp>
          </IntFlr>
          <PolyLp>
            <CartesianPt><Coord>180.162</Coord><Coord>60.1621</Coord><Coord>20</Coord></CartesianPt>
            <CartesianPt><Coord>180.162</Coord><Coord>33.1621</Coord><Coord>20</Coord></CartesianPt>
            <CartesianPt><Coord>172.16</Coord><Coord>33.1621</Coord><Coord>20</Coord></CartesianPt>
            <CartesianPt><Coord>172.16</Coord><Coord>60.1621</Coord><Coord>20</Coord></CartesianPt>
          </PolyLp>
        </Spc>
        <Spc>
          <Name>RearStorageFlr3</Name>
          <CondgType>DirectlyConditioned</CondgType>
          <ThrmlZnRef>RearStorageFlr3 Thermal Zone</ThrmlZnRef>
          <OccDens>10</OccDens>
          <OccSensHtRt>250</OccSensHtRt>
          <OccLatHtRt>250</OccLatHtRt>
          <OccSchRef>OfficeOccupancy</OccSchRef>
          <InfMthd>FlowExteriorWallArea</InfMthd>
          <DsgnInfRt>0.0448</DsgnInfRt>
          <InfSchRef>OfficeInfiltration</InfSchRef>
          <InfModelCoefA>0</InfModelCoefA>
          <InfModelCoefC>0.10016</InfModelCoefC>
          <InfModelCoefD>0</InfModelCoefD>
          <IntLPDReg>0.6</IntLPDReg>
          <IntLtgRegSchRef>OfficeLights</IntLtgRegSchRef>
          <IntLPDNonReg>0</IntLPDNonReg>
          <RecptPwrDens>0.2</RecptPwrDens>
          <RecptSchRef>OfficeReceptacle</RecptSchRef>
          <RecptRadFrac>0.2</RecptRadFrac>
          <RecptLatFrac>0</RecptLatFrac>
          <RecptLostFrac>0</RecptLostFrac>
          <GasEqpRadFrac>0.15</GasEqpRadFrac>
          <GasEqpLatFrac>0</GasEqpLatFrac>
          <GasEqpLostFrac>0</GasEqpLostFrac>
          <ProcElecRadFrac>0</ProcElecRadFrac>
          <ProcElecLatFrac>0</ProcElecLatFrac>
          <ProcElecLostFrac>0</ProcElecLostFrac>
          <ProcGasRadFrac>0</ProcGasRadFrac>
          <ProcGasLatFrac>0</ProcGasLatFrac>
          <ProcGasLostFrac>0</ProcGasLostFrac>
          <CommRfrgLostFrac>1</CommRfrgLostFrac>
          <HotWtrHtgRt>0</HotWtrHtgRt>
          <HotWtrHtgRtSim>0</HotWtrHtgRtSim>
          <HotWtrHtgTot>0</HotWtrHtgTot>
          <HotWtrHtgSchRef>OfficeServiceHotWater</HotWtrHtgSchRef>
          <ExtWall>
            <Name>W_RearStorageFlr3_2_0_0</Name>
            <ConsAssmRef>MetalFrameWallU062</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>180.162</Coord><Coord>0.160105</Coord><Coord>29</Coord></CartesianPt>
              <CartesianPt><Coord>180.162</Coord><Coord>0.160105</Coord><Coord>20</Coord></CartesianPt>
              <CartesianPt><Coord>180.162</Coord><Coord>27.1621</Coord><Coord>20</Coord></CartesianPt>
              <CartesianPt><Coord>180.162</Coord><Coord>27.1621</Coord><Coord>29</Coord></CartesianPt>
            </PolyLp>
          </ExtWall>
          <ExtWall>
            <Name>W_RearStorageFlr3_5_0_0</Name>
            <ConsAssmRef>MetalFrameWallU062</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>172.16</Coord><Coord>0.160105</Coord><Coord>29</Coord></CartesianPt>
              <CartesianPt><Coord>172.16</Coord><Coord>0.160105</Coord><Coord>20</Coord></CartesianPt>
              <CartesianPt><Coord>180.162</Coord><Coord>0.160105</Coord><Coord>20</Coord></CartesianPt>
              <CartesianPt><Coord>180.162</Coord><Coord>0.160105</Coord><Coord>29</Coord></CartesianPt>
            </PolyLp>
          </ExtWall>
          <IntFlr>
            <Name>F_RearStorageFlr3_10121_0_10080</Name>
            <AdjacentSpcRef>RearStorageFlr2</AdjacentSpcRef>
            <ConsAssmRef>NACM_Interior Floor</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>180.162</Coord><Coord>27.1621</Coord><Coord>20</Coord></CartesianPt>
              <CartesianPt><Coord>180.162</Coord><Coord>0.160105</Coord><Coord>20</Coord></CartesianPt>
              <CartesianPt><Coord>172.16</Coord><Coord>0.160105</Coord><Coord>20</Coord></CartesianPt>
              <CartesianPt><Coord>172.16</Coord><Coord>27.1621</Coord><Coord>20</Coord></CartesianPt>
            </PolyLp>
          </IntFlr>
          <PolyLp>
            <CartesianPt><Coord>180.162</Coord><Coord>27.1621</Coord><Coord>20</Coord></CartesianPt>
            <CartesianPt><Coord>180.162</Coord><Coord>0.160105</Coord><Coord>20</Coord></CartesianPt>
            <CartesianPt><Coord>172.16</Coord><Coord>0.160105</Coord><Coord>20</Coord></CartesianPt>
            <CartesianPt><Coord>172.16</Coord><Coord>27.1621</Coord><Coord>20</Coord></CartesianPt>
          </PolyLp>
        </Spc>
      </Story>
      <Story>
        <Name>Building Story 4</Name>
        <Spc>
          <Name>CorridorFlr4</Name>
          <CondgType>DirectlyConditioned</CondgType>
          <ThrmlZnRef>CorridorFlr4 Thermal Zone</ThrmlZnRef>
          <OccDens>10</OccDens>
          <OccSensHtRt>250</OccSensHtRt>
          <OccLatHtRt>250</OccLatHtRt>
          <OccSchRef>OfficeOccupancy</OccSchRef>
          <InfMthd>FlowExteriorWallArea</InfMthd>
          <DsgnInfRt>0.0448</DsgnInfRt>
          <InfSchRef>OfficeInfiltration</InfSchRef>
          <InfModelCoefA>0</InfModelCoefA>
          <InfModelCoefC>0.10016</InfModelCoefC>
          <InfModelCoefD>0</InfModelCoefD>
          <IntLPDReg>0.6</IntLPDReg>
          <IntLtgRegSchRef>OfficeLights</IntLtgRegSchRef>
          <IntLPDNonReg>0</IntLPDNonReg>
          <RecptPwrDens>0.2</RecptPwrDens>
          <RecptSchRef>OfficeReceptacle</RecptSchRef>
          <RecptRadFrac>0.2</RecptRadFrac>
          <RecptLatFrac>0</RecptLatFrac>
          <RecptLostFrac>0</RecptLostFrac>
          <GasEqpRadFrac>0.15</GasEqpRadFrac>
          <GasEqpLatFrac>0</GasEqpLatFrac>
          <GasEqpLostFrac>0</GasEqpLostFrac>
          <ProcElecRadFrac>0</ProcElecRadFrac>
          <ProcElecLatFrac>0</ProcElecLatFrac>
          <ProcElecLostFrac>0</ProcElecLostFrac>
          <ProcGasRadFrac>0</ProcGasRadFrac>
          <ProcGasLatFrac>0</ProcGasLatFrac>
          <ProcGasLostFrac>0</ProcGasLostFrac>
          <CommRfrgLostFrac>1</CommRfrgLostFrac>
          <HotWtrHtgRt>0</HotWtrHtgRt>
          <HotWtrHtgRtSim>0</HotWtrHtgRtSim>
          <HotWtrHtgTot>0</HotWtrHtgTot>
          <HotWtrHtgSchRef>OfficeServiceHotWater</HotWtrHtgSchRef>
          <ExtWall>
            <Name>W_CorridorFlr4_15_0_0</Name>
            <ConsAssmRef>MetalFrameWallU062</ConsAssmRef>
            <Win>
              <Name>W_CorridorFlr4_15_0_0_0_0</Name>
              <FenConsRef>Base_AllCZ_FixedWindowU36</FenConsRef>
              <PolyLp>
                <CartesianPt><Coord>0.159777</Coord><Coord>31.6768</Coord><Coord>36.4147</Coord></CartesianPt>
                <CartesianPt><Coord>0.159777</Coord><Coord>31.6768</Coord><Coord>31.7559</Coord></CartesianPt>
                <CartesianPt><Coord>0.159777</Coord><Coord>28.6473</Coord><Coord>31.7559</Coord></CartesianPt>
                <CartesianPt><Coord>0.159777</Coord><Coord>28.6473</Coord><Coord>36.4147</Coord></CartesianPt>
              </PolyLp>
            </Win>
            <PolyLp>
              <CartesianPt><Coord>0.159777</Coord><Coord>33.1621</Coord><Coord>38</Coord></CartesianPt>
              <CartesianPt><Coord>0.159777</Coord><Coord>33.1621</Coord><Coord>29</Coord></CartesianPt>
              <CartesianPt><Coord>0.159777</Coord><Coord>27.1621</Coord><Coord>29</Coord></CartesianPt>
              <CartesianPt><Coord>0.159777</Coord><Coord>27.1621</Coord><Coord>38</Coord></CartesianPt>
            </PolyLp>
          </ExtWall>
          <ExtWall>
            <Name>W_CorridorFlr4_2_0_0</Name>
            <ConsAssmRef>MetalFrameWallU062</ConsAssmRef>
            <Win>
              <Name>W_CorridorFlr4_2_0_0_0_0</Name>
              <FenConsRef>Base_AllCZ_FixedWindowU36</FenConsRef>
              <PolyLp>
                <CartesianPt><Coord>180.162</Coord><Coord>28.6473</Coord><Coord>36.4147</Coord></CartesianPt>
                <CartesianPt><Coord>180.162</Coord><Coord>28.6473</Coord><Coord>31.7559</Coord></CartesianPt>
                <CartesianPt><Coord>180.162</Coord><Coord>31.6768</Coord><Coord>31.7559</Coord></CartesianPt>
                <CartesianPt><Coord>180.162</Coord><Coord>31.6768</Coord><Coord>36.4147</Coord></CartesianPt>
              </PolyLp>
            </Win>
            <PolyLp>
              <CartesianPt><Coord>180.162</Coord><Coord>27.1621</Coord><Coord>38</Coord></CartesianPt>
              <CartesianPt><Coord>180.162</Coord><Coord>27.1621</Coord><Coord>29</Coord></CartesianPt>
              <CartesianPt><Coord>180.162</Coord><Coord>33.1621</Coord><Coord>29</Coord></CartesianPt>
              <CartesianPt><Coord>180.162</Coord><Coord>33.1621</Coord><Coord>38</Coord></CartesianPt>
            </PolyLp>
          </ExtWall>
          <ExtWall>
            <Name>W_CorridorFlr4_9_0_0</Name>
            <ConsAssmRef>MetalFrameWallU062</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>88.1598</Coord><Coord>60.1621</Coord><Coord>38</Coord></CartesianPt>
              <CartesianPt><Coord>88.1598</Coord><Coord>60.1621</Coord><Coord>29</Coord></CartesianPt>
              <CartesianPt><Coord>78.1598</Coord><Coord>60.1621</Coord><Coord>29</Coord></CartesianPt>
              <CartesianPt><Coord>78.1598</Coord><Coord>60.1621</Coord><Coord>38</Coord></CartesianPt>
            </PolyLp>
          </ExtWall>
          <IntFlr>
            <Name>F_CorridorFlr4_10200_0_10108</Name>
            <AdjacentSpcRef>CorridorFlr3</AdjacentSpcRef>
            <ConsAssmRef>NACM_Interior Floor</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>88.1598</Coord><Coord>60.1621</Coord><Coord>29</Coord></CartesianPt>
              <CartesianPt><Coord>88.1598</Coord><Coord>33.1621</Coord><Coord>29</Coord></CartesianPt>
              <CartesianPt><Coord>180.162</Coord><Coord>33.1621</Coord><Coord>29</Coord></CartesianPt>
              <CartesianPt><Coord>180.162</Coord><Coord>27.1621</Coord><Coord>29</Coord></CartesianPt>
              <CartesianPt><Coord>0.159777</Coord><Coord>27.1621</Coord><Coord>29</Coord></CartesianPt>
              <CartesianPt><Coord>0.159777</Coord><Coord>33.1621</Coord><Coord>29</Coord></CartesianPt>
              <CartesianPt><Coord>78.1598</Coord><Coord>33.1621</Coord><Coord>29</Coord></CartesianPt>
              <CartesianPt><Coord>78.1598</Coord><Coord>60.1621</Coord><Coord>29</Coord></CartesianPt>
            </PolyLp>
          </IntFlr>
          <IntWall>
            <Name>P_CorridorFlr4_10287_0_10151</Name>
            <AdjacentSpcRef>RearStairsFlr4</AdjacentSpcRef>
            <ConsAssmRef>NACM_Interior Wall</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>180.162</Coord><Coord>33.1621</Coord><Coord>38</Coord></CartesianPt>
              <CartesianPt><Coord>180.162</Coord><Coord>33.1621</Coord><Coord>29</Coord></CartesianPt>
              <CartesianPt><Coord>172.16</Coord><Coord>33.1621</Coord><Coord>29</Coord></CartesianPt>
              <CartesianPt><Coord>172.16</Coord><Coord>33.1621</Coord><Coord>38</Coord></CartesianPt>
            </PolyLp>
          </IntWall>
          <IntWall>
            <Name>P_CorridorFlr4_10_0_0</Name>
            <AdjacentSpcRef>GuestRoom420_423</AdjacentSpcRef>
            <ConsAssmRef>NACM_Interior Wall</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>78.1598</Coord><Coord>60.1621</Coord><Coord>38</Coord></CartesianPt>
              <CartesianPt><Coord>78.1598</Coord><Coord>60.1621</Coord><Coord>29</Coord></CartesianPt>
              <CartesianPt><Coord>78.1598</Coord><Coord>33.1621</Coord><Coord>29</Coord></CartesianPt>
              <CartesianPt><Coord>78.1598</Coord><Coord>33.1621</Coord><Coord>38</Coord></CartesianPt>
            </PolyLp>
          </IntWall>
          <IntWall>
            <Name>P_CorridorFlr4_11_0_0</Name>
            <AdjacentSpcRef>GuestRoom420_423</AdjacentSpcRef>
            <ConsAssmRef>NACM_Interior Wall</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>78.1598</Coord><Coord>33.1621</Coord><Coord>38</Coord></CartesianPt>
              <CartesianPt><Coord>78.1598</Coord><Coord>33.1621</Coord><Coord>29</Coord></CartesianPt>
              <CartesianPt><Coord>26.1598</Coord><Coord>33.1621</Coord><Coord>29</Coord></CartesianPt>
              <CartesianPt><Coord>26.1598</Coord><Coord>33.1621</Coord><Coord>38</Coord></CartesianPt>
            </PolyLp>
          </IntWall>
          <IntWall>
            <Name>P_CorridorFlr4_12_0_0</Name>
            <AdjacentSpcRef>GuestRoom424</AdjacentSpcRef>
            <ConsAssmRef>NACM_Interior Wall</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>26.1598</Coord><Coord>33.1621</Coord><Coord>38</Coord></CartesianPt>
              <CartesianPt><Coord>26.1598</Coord><Coord>33.1621</Coord><Coord>29</Coord></CartesianPt>
              <CartesianPt><Coord>13.1598</Coord><Coord>33.1621</Coord><Coord>29</Coord></CartesianPt>
              <CartesianPt><Coord>13.1598</Coord><Coord>33.1621</Coord><Coord>38</Coord></CartesianPt>
            </PolyLp>
          </IntWall>
          <IntWall>
            <Name>P_CorridorFlr4_13_0_0</Name>
            <AdjacentSpcRef>FrontStorageFlr4</AdjacentSpcRef>
            <ConsAssmRef>NACM_Interior Wall</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>13.1598</Coord><Coord>33.1621</Coord><Coord>38</Coord></CartesianPt>
              <CartesianPt><Coord>13.1598</Coord><Coord>33.1621</Coord><Coord>29</Coord></CartesianPt>
              <CartesianPt><Coord>8.15978</Coord><Coord>33.1621</Coord><Coord>29</Coord></CartesianPt>
              <CartesianPt><Coord>8.15978</Coord><Coord>33.1621</Coord><Coord>38</Coord></CartesianPt>
            </PolyLp>
          </IntWall>
          <IntWall>
            <Name>P_CorridorFlr4_14_0_0</Name>
            <AdjacentSpcRef>FrontStairsFlr4</AdjacentSpcRef>
            <ConsAssmRef>NACM_Interior Wall</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>8.15978</Coord><Coord>33.1621</Coord><Coord>38</Coord></CartesianPt>
              <CartesianPt><Coord>8.15978</Coord><Coord>33.1621</Coord><Coord>29</Coord></CartesianPt>
              <CartesianPt><Coord>0.159777</Coord><Coord>33.1621</Coord><Coord>29</Coord></CartesianPt>
              <CartesianPt><Coord>0.159777</Coord><Coord>33.1621</Coord><Coord>38</Coord></CartesianPt>
            </PolyLp>
          </IntWall>
          <IntWall>
            <Name>P_CorridorFlr4_16_0_0</Name>
            <AdjacentSpcRef>GuestRoom401</AdjacentSpcRef>
            <ConsAssmRef>NACM_Interior Wall</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>0.159777</Coord><Coord>27.1621</Coord><Coord>38</Coord></CartesianPt>
              <CartesianPt><Coord>0.159777</Coord><Coord>27.1621</Coord><Coord>29</Coord></CartesianPt>
              <CartesianPt><Coord>13.1598</Coord><Coord>27.1621</Coord><Coord>29</Coord></CartesianPt>
              <CartesianPt><Coord>13.1598</Coord><Coord>27.1621</Coord><Coord>38</Coord></CartesianPt>
            </PolyLp>
          </IntWall>
          <IntWall>
            <Name>P_CorridorFlr4_17_0_0</Name>
            <AdjacentSpcRef>GuestRoom402_405</AdjacentSpcRef>
            <ConsAssmRef>NACM_Interior Wall</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>13.1598</Coord><Coord>27.1621</Coord><Coord>38</Coord></CartesianPt>
              <CartesianPt><Coord>13.1598</Coord><Coord>27.1621</Coord><Coord>29</Coord></CartesianPt>
              <CartesianPt><Coord>65.1598</Coord><Coord>27.1621</Coord><Coord>29</Coord></CartesianPt>
              <CartesianPt><Coord>65.1598</Coord><Coord>27.1621</Coord><Coord>38</Coord></CartesianPt>
            </PolyLp>
          </IntWall>
          <IntWall>
            <Name>P_CorridorFlr4_18_0_0</Name>
            <AdjacentSpcRef>GuestRoom406_408</AdjacentSpcRef>
            <ConsAssmRef>NACM_Interior Wall</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>65.1598</Coord><Coord>27.1621</Coord><Coord>38</Coord></CartesianPt>
              <CartesianPt><Coord>65.1598</Coord><Coord>27.1621</Coord><Coord>29</Coord></CartesianPt>
              <CartesianPt><Coord>107.16</Coord><Coord>27.1621</Coord><Coord>29</Coord></CartesianPt>
              <CartesianPt><Coord>107.16</Coord><Coord>27.1621</Coord><Coord>38</Coord></CartesianPt>
            </PolyLp>
          </IntWall>
          <IntWall>
            <Name>P_CorridorFlr4_19_0_0</Name>
            <AdjacentSpcRef>GuestRoom409_412</AdjacentSpcRef>
            <ConsAssmRef>NACM_Interior Wall</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>107.16</Coord><Coord>27.1621</Coord><Coord>38</Coord></CartesianPt>
              <CartesianPt><Coord>107.16</Coord><Coord>27.1621</Coord><Coord>29</Coord></CartesianPt>
              <CartesianPt><Coord>159.16</Coord><Coord>27.1621</Coord><Coord>29</Coord></CartesianPt>
              <CartesianPt><Coord>159.16</Coord><Coord>27.1621</Coord><Coord>38</Coord></CartesianPt>
            </PolyLp>
          </IntWall>
          <IntWall>
            <Name>P_CorridorFlr4_20_0_0</Name>
            <AdjacentSpcRef>GuestRoom413</AdjacentSpcRef>
            <ConsAssmRef>NACM_Interior Wall</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>159.16</Coord><Coord>27.1621</Coord><Coord>38</Coord></CartesianPt>
              <CartesianPt><Coord>159.16</Coord><Coord>27.1621</Coord><Coord>29</Coord></CartesianPt>
              <CartesianPt><Coord>172.16</Coord><Coord>27.1621</Coord><Coord>29</Coord></CartesianPt>
              <CartesianPt><Coord>172.16</Coord><Coord>27.1621</Coord><Coord>38</Coord></CartesianPt>
            </PolyLp>
          </IntWall>
          <IntWall>
            <Name>P_CorridorFlr4_21_0_0</Name>
            <AdjacentSpcRef>RearStorageFlr4</AdjacentSpcRef>
            <ConsAssmRef>NACM_Interior Wall</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>172.16</Coord><Coord>27.1621</Coord><Coord>38</Coord></CartesianPt>
              <CartesianPt><Coord>172.16</Coord><Coord>27.1621</Coord><Coord>29</Coord></CartesianPt>
              <CartesianPt><Coord>180.162</Coord><Coord>27.1621</Coord><Coord>29</Coord></CartesianPt>
              <CartesianPt><Coord>180.162</Coord><Coord>27.1621</Coord><Coord>38</Coord></CartesianPt>
            </PolyLp>
          </IntWall>
          <IntWall>
            <Name>P_CorridorFlr4_4_0_0</Name>
            <AdjacentSpcRef>GuestRoom414</AdjacentSpcRef>
            <ConsAssmRef>NACM_Interior Wall</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>172.16</Coord><Coord>33.1621</Coord><Coord>38</Coord></CartesianPt>
              <CartesianPt><Coord>172.16</Coord><Coord>33.1621</Coord><Coord>29</Coord></CartesianPt>
              <CartesianPt><Coord>159.16</Coord><Coord>33.1621</Coord><Coord>29</Coord></CartesianPt>
              <CartesianPt><Coord>159.16</Coord><Coord>33.1621</Coord><Coord>38</Coord></CartesianPt>
            </PolyLp>
          </IntWall>
          <IntWall>
            <Name>P_CorridorFlr4_5_0_0</Name>
            <AdjacentSpcRef>GuestRoom415_418</AdjacentSpcRef>
            <ConsAssmRef>NACM_Interior Wall</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>159.16</Coord><Coord>33.1621</Coord><Coord>38</Coord></CartesianPt>
              <CartesianPt><Coord>159.16</Coord><Coord>33.1621</Coord><Coord>29</Coord></CartesianPt>
              <CartesianPt><Coord>107.16</Coord><Coord>33.1621</Coord><Coord>29</Coord></CartesianPt>
              <CartesianPt><Coord>107.16</Coord><Coord>33.1621</Coord><Coord>38</Coord></CartesianPt>
            </PolyLp>
          </IntWall>
          <IntWall>
            <Name>P_CorridorFlr4_6_0_0</Name>
            <AdjacentSpcRef>GuestRoom419</AdjacentSpcRef>
            <ConsAssmRef>NACM_Interior Wall</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>107.16</Coord><Coord>33.1621</Coord><Coord>38</Coord></CartesianPt>
              <CartesianPt><Coord>107.16</Coord><Coord>33.1621</Coord><Coord>29</Coord></CartesianPt>
              <CartesianPt><Coord>94.1598</Coord><Coord>33.1621</Coord><Coord>29</Coord></CartesianPt>
              <CartesianPt><Coord>94.1598</Coord><Coord>33.1621</Coord><Coord>38</Coord></CartesianPt>
            </PolyLp>
          </IntWall>
          <IntWall>
            <Name>P_CorridorFlr4_7_0_0</Name>
            <AdjacentSpcRef>ElevatorCoreFlr4</AdjacentSpcRef>
            <ConsAssmRef>NACM_Interior Wall</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>94.1598</Coord><Coord>33.1621</Coord><Coord>38</Coord></CartesianPt>
              <CartesianPt><Coord>94.1598</Coord><Coord>33.1621</Coord><Coord>29</Coord></CartesianPt>
              <CartesianPt><Coord>88.1598</Coord><Coord>33.1621</Coord><Coord>29</Coord></CartesianPt>
              <CartesianPt><Coord>88.1598</Coord><Coord>33.1621</Coord><Coord>38</Coord></CartesianPt>
            </PolyLp>
          </IntWall>
          <IntWall>
            <Name>P_CorridorFlr4_8_0_0</Name>
            <AdjacentSpcRef>ElevatorCoreFlr4</AdjacentSpcRef>
            <ConsAssmRef>NACM_Interior Wall</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>88.1598</Coord><Coord>33.1621</Coord><Coord>38</Coord></CartesianPt>
              <CartesianPt><Coord>88.1598</Coord><Coord>33.1621</Coord><Coord>29</Coord></CartesianPt>
              <CartesianPt><Coord>88.1598</Coord><Coord>60.1621</Coord><Coord>29</Coord></CartesianPt>
              <CartesianPt><Coord>88.1598</Coord><Coord>60.1621</Coord><Coord>38</Coord></CartesianPt>
            </PolyLp>
          </IntWall>
          <Roof>
            <Name>R_CorridorFlr4_1_0_0</Name>
            <ConsAssmRef>FlatNonresWoodFramingAndOtherRoofU039</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>180.162</Coord><Coord>27.1621</Coord><Coord>38</Coord></CartesianPt>
              <CartesianPt><Coord>180.162</Coord><Coord>33.1621</Coord><Coord>38</Coord></CartesianPt>
              <CartesianPt><Coord>88.1598</Coord><Coord>33.1621</Coord><Coord>38</Coord></CartesianPt>
              <CartesianPt><Coord>88.1598</Coord><Coord>60.1621</Coord><Coord>38</Coord></CartesianPt>
              <CartesianPt><Coord>78.1598</Coord><Coord>60.1621</Coord><Coord>38</Coord></CartesianPt>
              <CartesianPt><Coord>78.1598</Coord><Coord>33.1621</Coord><Coord>38</Coord></CartesianPt>
              <CartesianPt><Coord>0.159777</Coord><Coord>33.1621</Coord><Coord>38</Coord></CartesianPt>
              <CartesianPt><Coord>0.159777</Coord><Coord>27.1621</Coord><Coord>38</Coord></CartesianPt>
            </PolyLp>
          </Roof>
          <PolyLp>
            <CartesianPt><Coord>88.1598</Coord><Coord>60.1621</Coord><Coord>29</Coord></CartesianPt>
            <CartesianPt><Coord>88.1598</Coord><Coord>33.1621</Coord><Coord>29</Coord></CartesianPt>
            <CartesianPt><Coord>180.162</Coord><Coord>33.1621</Coord><Coord>29</Coord></CartesianPt>
            <CartesianPt><Coord>180.162</Coord><Coord>27.1621</Coord><Coord>29</Coord></CartesianPt>
            <CartesianPt><Coord>0.159777</Coord><Coord>27.1621</Coord><Coord>29</Coord></CartesianPt>
            <CartesianPt><Coord>0.159777</Coord><Coord>33.1621</Coord><Coord>29</Coord></CartesianPt>
            <CartesianPt><Coord>78.1598</Coord><Coord>33.1621</Coord><Coord>29</Coord></CartesianPt>
            <CartesianPt><Coord>78.1598</Coord><Coord>60.1621</Coord><Coord>29</Coord></CartesianPt>
          </PolyLp>
        </Spc>
        <Spc>
          <Name>ElevatorCoreFlr4</Name>
          <CondgType>IndirectlyConditioned</CondgType>
          <ThrmlZnRef>CorridorFlr4 Thermal Zone</ThrmlZnRef>
          <OccDens>0</OccDens>
          <InfMthd>FlowExteriorWallArea</InfMthd>
          <DsgnInfRt>0.0448</DsgnInfRt>
          <InfSchRef>On</InfSchRef>
          <InfModelCoefA>0</InfModelCoefA>
          <InfModelCoefC>0.10016</InfModelCoefC>
          <InfModelCoefD>0</InfModelCoefD>
          <HotWtrHtgRt>0</HotWtrHtgRt>
          <HotWtrHtgRtSim>0</HotWtrHtgRtSim>
          <HotWtrHtgTot>0</HotWtrHtgTot>
          <ExtWall>
            <Name>W_ElevatorCoreFlr4_3_0_0</Name>
            <ConsAssmRef>MetalFrameWallU062</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>94.1598</Coord><Coord>60.1621</Coord><Coord>38</Coord></CartesianPt>
              <CartesianPt><Coord>94.1598</Coord><Coord>60.1621</Coord><Coord>29</Coord></CartesianPt>
              <CartesianPt><Coord>88.1598</Coord><Coord>60.1621</Coord><Coord>29</Coord></CartesianPt>
              <CartesianPt><Coord>88.1598</Coord><Coord>60.1621</Coord><Coord>38</Coord></CartesianPt>
            </PolyLp>
          </ExtWall>
          <IntFlr>
            <Name>F_ElevatorCoreFlr4_10257_0_10140</Name>
            <AdjacentSpcRef>ElevatorCoreFlr3</AdjacentSpcRef>
            <ConsAssmRef>NACM_Interior Floor</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>94.1598</Coord><Coord>60.1621</Coord><Coord>29</Coord></CartesianPt>
              <CartesianPt><Coord>94.1598</Coord><Coord>33.1621</Coord><Coord>29</Coord></CartesianPt>
              <CartesianPt><Coord>88.1598</Coord><Coord>33.1621</Coord><Coord>29</Coord></CartesianPt>
              <CartesianPt><Coord>88.1598</Coord><Coord>60.1621</Coord><Coord>29</Coord></CartesianPt>
            </PolyLp>
          </IntFlr>
          <IntWall>
            <Name>P_ElevatorCoreFlr4_2_0_0</Name>
            <AdjacentSpcRef>GuestRoom419</AdjacentSpcRef>
            <ConsAssmRef>NACM_Interior Wall</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>94.1598</Coord><Coord>33.1621</Coord><Coord>38</Coord></CartesianPt>
              <CartesianPt><Coord>94.1598</Coord><Coord>33.1621</Coord><Coord>29</Coord></CartesianPt>
              <CartesianPt><Coord>94.1598</Coord><Coord>60.1621</Coord><Coord>29</Coord></CartesianPt>
              <CartesianPt><Coord>94.1598</Coord><Coord>60.1621</Coord><Coord>38</Coord></CartesianPt>
            </PolyLp>
          </IntWall>
          <Roof>
            <Name>R_ElevatorCoreFlr4_1_0_0</Name>
            <ConsAssmRef>FlatNonresWoodFramingAndOtherRoofU039</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>94.1598</Coord><Coord>33.1621</Coord><Coord>38</Coord></CartesianPt>
              <CartesianPt><Coord>94.1598</Coord><Coord>60.1621</Coord><Coord>38</Coord></CartesianPt>
              <CartesianPt><Coord>88.1598</Coord><Coord>60.1621</Coord><Coord>38</Coord></CartesianPt>
              <CartesianPt><Coord>88.1598</Coord><Coord>33.1621</Coord><Coord>38</Coord></CartesianPt>
            </PolyLp>
          </Roof>
          <PolyLp>
            <CartesianPt><Coord>94.1598</Coord><Coord>60.1621</Coord><Coord>29</Coord></CartesianPt>
            <CartesianPt><Coord>94.1598</Coord><Coord>33.1621</Coord><Coord>29</Coord></CartesianPt>
            <CartesianPt><Coord>88.1598</Coord><Coord>33.1621</Coord><Coord>29</Coord></CartesianPt>
            <CartesianPt><Coord>88.1598</Coord><Coord>60.1621</Coord><Coord>29</Coord></CartesianPt>
          </PolyLp>
        </Spc>
        <Spc>
          <Name>FrontStairsFlr4</Name>
          <CondgType>DirectlyConditioned</CondgType>
          <ThrmlZnRef>FrontStairsFlr4 Thermal Zone</ThrmlZnRef>
          <OccDens>10</OccDens>
          <OccSensHtRt>250</OccSensHtRt>
          <OccLatHtRt>250</OccLatHtRt>
          <OccSchRef>OfficeOccupancy</OccSchRef>
          <InfMthd>FlowExteriorWallArea</InfMthd>
          <DsgnInfRt>0.0448</DsgnInfRt>
          <InfSchRef>OfficeInfiltration</InfSchRef>
          <InfModelCoefA>0</InfModelCoefA>
          <InfModelCoefC>0.10016</InfModelCoefC>
          <InfModelCoefD>0</InfModelCoefD>
          <IntLPDReg>0.6</IntLPDReg>
          <IntLtgRegSchRef>OfficeLights</IntLtgRegSchRef>
          <IntLPDNonReg>0</IntLPDNonReg>
          <RecptPwrDens>0.2</RecptPwrDens>
          <RecptSchRef>OfficeReceptacle</RecptSchRef>
          <RecptRadFrac>0.2</RecptRadFrac>
          <RecptLatFrac>0</RecptLatFrac>
          <RecptLostFrac>0</RecptLostFrac>
          <GasEqpRadFrac>0.15</GasEqpRadFrac>
          <GasEqpLatFrac>0</GasEqpLatFrac>
          <GasEqpLostFrac>0</GasEqpLostFrac>
          <ProcElecRadFrac>0</ProcElecRadFrac>
          <ProcElecLatFrac>0</ProcElecLatFrac>
          <ProcElecLostFrac>0</ProcElecLostFrac>
          <ProcGasRadFrac>0</ProcGasRadFrac>
          <ProcGasLatFrac>0</ProcGasLatFrac>
          <ProcGasLostFrac>0</ProcGasLostFrac>
          <CommRfrgLostFrac>1</CommRfrgLostFrac>
          <HotWtrHtgRt>0</HotWtrHtgRt>
          <HotWtrHtgRtSim>0</HotWtrHtgRtSim>
          <HotWtrHtgTot>0</HotWtrHtgTot>
          <HotWtrHtgSchRef>OfficeServiceHotWater</HotWtrHtgSchRef>
          <ExtWall>
            <Name>W_FrontStairsFlr4_3_0_0</Name>
            <ConsAssmRef>MetalFrameWallU062</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>8.15978</Coord><Coord>60.1621</Coord><Coord>38</Coord></CartesianPt>
              <CartesianPt><Coord>8.15978</Coord><Coord>60.1621</Coord><Coord>29</Coord></CartesianPt>
              <CartesianPt><Coord>0.159777</Coord><Coord>60.1621</Coord><Coord>29</Coord></CartesianPt>
              <CartesianPt><Coord>0.159777</Coord><Coord>60.1621</Coord><Coord>38</Coord></CartesianPt>
            </PolyLp>
          </ExtWall>
          <ExtWall>
            <Name>W_FrontStairsFlr4_4_0_0</Name>
            <ConsAssmRef>MetalFrameWallU062</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>0.159777</Coord><Coord>60.1621</Coord><Coord>38</Coord></CartesianPt>
              <CartesianPt><Coord>0.159777</Coord><Coord>60.1621</Coord><Coord>29</Coord></CartesianPt>
              <CartesianPt><Coord>0.159777</Coord><Coord>33.1621</Coord><Coord>29</Coord></CartesianPt>
              <CartesianPt><Coord>0.159777</Coord><Coord>33.1621</Coord><Coord>38</Coord></CartesianPt>
            </PolyLp>
          </ExtWall>
          <IntFlr>
            <Name>F_FrontStairsFlr4_10282_0_10149</Name>
            <AdjacentSpcRef>FrontStairsFlr3</AdjacentSpcRef>
            <ConsAssmRef>NACM_Interior Floor</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>8.15978</Coord><Coord>60.1621</Coord><Coord>29</Coord></CartesianPt>
              <CartesianPt><Coord>8.15978</Coord><Coord>33.1621</Coord><Coord>29</Coord></CartesianPt>
              <CartesianPt><Coord>0.159777</Coord><Coord>33.1621</Coord><Coord>29</Coord></CartesianPt>
              <CartesianPt><Coord>0.159777</Coord><Coord>60.1621</Coord><Coord>29</Coord></CartesianPt>
            </PolyLp>
          </IntFlr>
          <IntWall>
            <Name>P_FrontStairsFlr4_10354_0_10178</Name>
            <AdjacentSpcRef>FrontStorageFlr4</AdjacentSpcRef>
            <ConsAssmRef>NACM_Interior Wall</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>8.15978</Coord><Coord>33.1621</Coord><Coord>38</Coord></CartesianPt>
              <CartesianPt><Coord>8.15978</Coord><Coord>33.1621</Coord><Coord>29</Coord></CartesianPt>
              <CartesianPt><Coord>8.15978</Coord><Coord>60.1621</Coord><Coord>29</Coord></CartesianPt>
              <CartesianPt><Coord>8.15978</Coord><Coord>60.1621</Coord><Coord>38</Coord></CartesianPt>
            </PolyLp>
          </IntWall>
          <Roof>
            <Name>R_FrontStairsFlr4_1_0_0</Name>
            <ConsAssmRef>FlatNonresWoodFramingAndOtherRoofU039</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>8.15978</Coord><Coord>33.1621</Coord><Coord>38</Coord></CartesianPt>
              <CartesianPt><Coord>8.15978</Coord><Coord>60.1621</Coord><Coord>38</Coord></CartesianPt>
              <CartesianPt><Coord>0.159777</Coord><Coord>60.1621</Coord><Coord>38</Coord></CartesianPt>
              <CartesianPt><Coord>0.159777</Coord><Coord>33.1621</Coord><Coord>38</Coord></CartesianPt>
            </PolyLp>
          </Roof>
          <PolyLp>
            <CartesianPt><Coord>8.15978</Coord><Coord>60.1621</Coord><Coord>29</Coord></CartesianPt>
            <CartesianPt><Coord>8.15978</Coord><Coord>33.1621</Coord><Coord>29</Coord></CartesianPt>
            <CartesianPt><Coord>0.159777</Coord><Coord>33.1621</Coord><Coord>29</Coord></CartesianPt>
            <CartesianPt><Coord>0.159777</Coord><Coord>60.1621</Coord><Coord>29</Coord></CartesianPt>
          </PolyLp>
        </Spc>
        <Spc>
          <Name>FrontStorageFlr4</Name>
          <CondgType>DirectlyConditioned</CondgType>
          <ThrmlZnRef>FrontStorageFlr4 Thermal Zone</ThrmlZnRef>
          <OccDens>10</OccDens>
          <OccSensHtRt>250</OccSensHtRt>
          <OccLatHtRt>250</OccLatHtRt>
          <OccSchRef>OfficeOccupancy</OccSchRef>
          <InfMthd>FlowExteriorWallArea</InfMthd>
          <DsgnInfRt>0.0448</DsgnInfRt>
          <InfSchRef>OfficeInfiltration</InfSchRef>
          <InfModelCoefA>0</InfModelCoefA>
          <InfModelCoefC>0.10016</InfModelCoefC>
          <InfModelCoefD>0</InfModelCoefD>
          <IntLPDReg>0.6</IntLPDReg>
          <IntLtgRegSchRef>OfficeLights</IntLtgRegSchRef>
          <IntLPDNonReg>0</IntLPDNonReg>
          <RecptPwrDens>0.2</RecptPwrDens>
          <RecptSchRef>OfficeReceptacle</RecptSchRef>
          <RecptRadFrac>0.2</RecptRadFrac>
          <RecptLatFrac>0</RecptLatFrac>
          <RecptLostFrac>0</RecptLostFrac>
          <GasEqpRadFrac>0.15</GasEqpRadFrac>
          <GasEqpLatFrac>0</GasEqpLatFrac>
          <GasEqpLostFrac>0</GasEqpLostFrac>
          <ProcElecRadFrac>0</ProcElecRadFrac>
          <ProcElecLatFrac>0</ProcElecLatFrac>
          <ProcElecLostFrac>0</ProcElecLostFrac>
          <ProcGasRadFrac>0</ProcGasRadFrac>
          <ProcGasLatFrac>0</ProcGasLatFrac>
          <ProcGasLostFrac>0</ProcGasLostFrac>
          <CommRfrgLostFrac>1</CommRfrgLostFrac>
          <HotWtrHtgRt>0</HotWtrHtgRt>
          <HotWtrHtgRtSim>0</HotWtrHtgRtSim>
          <HotWtrHtgTot>0</HotWtrHtgTot>
          <HotWtrHtgSchRef>OfficeServiceHotWater</HotWtrHtgSchRef>
          <ExtWall>
            <Name>W_FrontStorageFlr4_3_0_0</Name>
            <ConsAssmRef>MetalFrameWallU062</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>13.1598</Coord><Coord>60.1621</Coord><Coord>38</Coord></CartesianPt>
              <CartesianPt><Coord>13.1598</Coord><Coord>60.1621</Coord><Coord>29</Coord></CartesianPt>
              <CartesianPt><Coord>8.15978</Coord><Coord>60.1621</Coord><Coord>29</Coord></CartesianPt>
              <CartesianPt><Coord>8.15978</Coord><Coord>60.1621</Coord><Coord>38</Coord></CartesianPt>
            </PolyLp>
          </ExtWall>
          <IntFlr>
            <Name>F_FrontStorageFlr4_10277_0_10147</Name>
            <AdjacentSpcRef>FrontStorageFlr3</AdjacentSpcRef>
            <ConsAssmRef>NACM_Interior Floor</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>13.1598</Coord><Coord>60.1621</Coord><Coord>29</Coord></CartesianPt>
              <CartesianPt><Coord>13.1598</Coord><Coord>33.1621</Coord><Coord>29</Coord></CartesianPt>
              <CartesianPt><Coord>8.15978</Coord><Coord>33.1621</Coord><Coord>29</Coord></CartesianPt>
              <CartesianPt><Coord>8.15978</Coord><Coord>60.1621</Coord><Coord>29</Coord></CartesianPt>
            </PolyLp>
          </IntFlr>
          <IntWall>
            <Name>P_FrontStorageFlr4_10350_0_10177</Name>
            <AdjacentSpcRef>GuestRoom424</AdjacentSpcRef>
            <ConsAssmRef>NACM_Interior Wall</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>13.1598</Coord><Coord>33.1621</Coord><Coord>38</Coord></CartesianPt>
              <CartesianPt><Coord>13.1598</Coord><Coord>33.1621</Coord><Coord>29</Coord></CartesianPt>
              <CartesianPt><Coord>13.1598</Coord><Coord>60.1621</Coord><Coord>29</Coord></CartesianPt>
              <CartesianPt><Coord>13.1598</Coord><Coord>60.1621</Coord><Coord>38</Coord></CartesianPt>
            </PolyLp>
          </IntWall>
          <Roof>
            <Name>R_FrontStorageFlr4_1_0_0</Name>
            <ConsAssmRef>FlatNonresWoodFramingAndOtherRoofU039</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>13.1598</Coord><Coord>33.1621</Coord><Coord>38</Coord></CartesianPt>
              <CartesianPt><Coord>13.1598</Coord><Coord>60.1621</Coord><Coord>38</Coord></CartesianPt>
              <CartesianPt><Coord>8.15978</Coord><Coord>60.1621</Coord><Coord>38</Coord></CartesianPt>
              <CartesianPt><Coord>8.15978</Coord><Coord>33.1621</Coord><Coord>38</Coord></CartesianPt>
            </PolyLp>
          </Roof>
          <PolyLp>
            <CartesianPt><Coord>13.1598</Coord><Coord>60.1621</Coord><Coord>29</Coord></CartesianPt>
            <CartesianPt><Coord>13.1598</Coord><Coord>33.1621</Coord><Coord>29</Coord></CartesianPt>
            <CartesianPt><Coord>8.15978</Coord><Coord>33.1621</Coord><Coord>29</Coord></CartesianPt>
            <CartesianPt><Coord>8.15978</Coord><Coord>60.1621</Coord><Coord>29</Coord></CartesianPt>
          </PolyLp>
        </Spc>
        <Spc>
          <Name>GuestRoom401</Name>
          <CondgType>DirectlyConditioned</CondgType>
          <ThrmlZnRef>GuestRoom401 Thermal Zone</ThrmlZnRef>
          <OccDens>5</OccDens>
          <OccSensHtRt>245</OccSensHtRt>
          <OccLatHtRt>155</OccLatHtRt>
          <OccSchRef>ResidentialLivingOccupancy</OccSchRef>
          <SHWFluidSegRef>BaseSHWPrimSupSeg</SHWFluidSegRef>
          <InfMthd>FlowExteriorWallArea</InfMthd>
          <DsgnInfRt>0.0448</DsgnInfRt>
          <InfSchRef>ResidentialLivingInfiltration</InfSchRef>
          <InfModelCoefA>0</InfModelCoefA>
          <InfModelCoefC>0.10016</InfModelCoefC>
          <InfModelCoefD>0</InfModelCoefD>
          <IntLPDReg>0.5</IntLPDReg>
          <IntLtgRegSchRef>ResidentialLivingLights</IntLtgRegSchRef>
          <IntLPDNonReg>0</IntLPDNonReg>
          <RecptPwrDens>0.5</RecptPwrDens>
          <RecptSchRef>ResidentialLivingReceptacle</RecptSchRef>
          <RecptRadFrac>0.2</RecptRadFrac>
          <RecptLatFrac>0</RecptLatFrac>
          <RecptLostFrac>0</RecptLostFrac>
          <GasEqpPwrDens>0.6824</GasEqpPwrDens>
          <GasEqpSchRef>ResidentialLivingGasEquip</GasEqpSchRef>
          <GasEqpRadFrac>0.15</GasEqpRadFrac>
          <GasEqpLatFrac>0</GasEqpLatFrac>
          <GasEqpLostFrac>0</GasEqpLostFrac>
          <ProcElecRadFrac>0</ProcElecRadFrac>
          <ProcElecLatFrac>0</ProcElecLatFrac>
          <ProcElecLostFrac>0</ProcElecLostFrac>
          <ProcGasRadFrac>0</ProcGasRadFrac>
          <ProcGasLatFrac>0</ProcGasLatFrac>
          <ProcGasLostFrac>0</ProcGasLostFrac>
          <CommRfrgLostFrac>1</CommRfrgLostFrac>
          <HotWtrHtgRt>4.48</HotWtrHtgRt>
          <HotWtrHtgRtSim>7.86299</HotWtrHtgRtSim>
          <HotWtrHtgTot>7.86299</HotWtrHtgTot>
          <HotWtrHtgSchRef>ResidentialLivingServiceHotWater</HotWtrHtgSchRef>
          <ExtWall>
            <Name>W_GuestRoom401_4_0_0</Name>
            <ConsAssmRef>MetalFrameWallU105</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>0.159777</Coord><Coord>27.1621</Coord><Coord>38</Coord></CartesianPt>
              <CartesianPt><Coord>0.159777</Coord><Coord>27.1621</Coord><Coord>29</Coord></CartesianPt>
              <CartesianPt><Coord>0.159777</Coord><Coord>0.160105</Coord><Coord>29</Coord></CartesianPt>
              <CartesianPt><Coord>0.159777</Coord><Coord>0.160105</Coord><Coord>38</Coord></CartesianPt>
            </PolyLp>
          </ExtWall>
          <ExtWall>
            <Name>W_GuestRoom401_5_0_0</Name>
            <ConsAssmRef>MetalFrameWallU105</ConsAssmRef>
            <Win>
              <Name>W_GuestRoom401_5_0_0_0_0</Name>
              <FenConsRef>Base_AllCZ_OperWinU46</FenConsRef>
              <PolyLp>
                <CartesianPt><Coord>4.79003</Coord><Coord>0.160105</Coord><Coord>35.8688</Coord></CartesianPt>
                <CartesianPt><Coord>4.79003</Coord><Coord>0.160105</Coord><Coord>31.1312</Coord></CartesianPt>
                <CartesianPt><Coord>8.5269</Coord><Coord>0.160105</Coord><Coord>31.1312</Coord></CartesianPt>
                <CartesianPt><Coord>8.5269</Coord><Coord>0.160105</Coord><Coord>35.8688</Coord></CartesianPt>
              </PolyLp>
            </Win>
            <PolyLp>
              <CartesianPt><Coord>0.159777</Coord><Coord>0.160105</Coord><Coord>38</Coord></CartesianPt>
              <CartesianPt><Coord>0.159777</Coord><Coord>0.160105</Coord><Coord>29</Coord></CartesianPt>
              <CartesianPt><Coord>13.1598</Coord><Coord>0.160105</Coord><Coord>29</Coord></CartesianPt>
              <CartesianPt><Coord>13.1598</Coord><Coord>0.160105</Coord><Coord>38</Coord></CartesianPt>
            </PolyLp>
          </ExtWall>
          <IntFlr>
            <Name>F_GuestRoom401_10223_0_10127</Name>
            <AdjacentSpcRef>GuestRoom301</AdjacentSpcRef>
            <ConsAssmRef>NACM_Interior Floor</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>13.1598</Coord><Coord>27.1621</Coord><Coord>29</Coord></CartesianPt>
              <CartesianPt><Coord>13.1598</Coord><Coord>0.160105</Coord><Coord>29</Coord></CartesianPt>
              <CartesianPt><Coord>0.159777</Coord><Coord>0.160105</Coord><Coord>29</Coord></CartesianPt>
              <CartesianPt><Coord>0.159777</Coord><Coord>27.1621</Coord><Coord>29</Coord></CartesianPt>
            </PolyLp>
          </IntFlr>
          <IntWall>
            <Name>P_GuestRoom401_2_0_0</Name>
            <AdjacentSpcRef>GuestRoom402_405</AdjacentSpcRef>
            <ConsAssmRef>NACM_Interior Wall</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>13.1598</Coord><Coord>0.160105</Coord><Coord>38</Coord></CartesianPt>
              <CartesianPt><Coord>13.1598</Coord><Coord>0.160105</Coord><Coord>29</Coord></CartesianPt>
              <CartesianPt><Coord>13.1598</Coord><Coord>27.1621</Coord><Coord>29</Coord></CartesianPt>
              <CartesianPt><Coord>13.1598</Coord><Coord>27.1621</Coord><Coord>38</Coord></CartesianPt>
            </PolyLp>
          </IntWall>
          <Roof>
            <Name>R_GuestRoom401_1_0_0</Name>
            <ConsAssmRef>Base_CZ12-FlatResWoodFramingAndOtherRoofU028</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>13.1598</Coord><Coord>0.160105</Coord><Coord>38</Coord></CartesianPt>
              <CartesianPt><Coord>13.1598</Coord><Coord>27.1621</Coord><Coord>38</Coord></CartesianPt>
              <CartesianPt><Coord>0.159777</Coord><Coord>27.1621</Coord><Coord>38</Coord></CartesianPt>
              <CartesianPt><Coord>0.159777</Coord><Coord>0.160105</Coord><Coord>38</Coord></CartesianPt>
            </PolyLp>
          </Roof>
          <PolyLp>
            <CartesianPt><Coord>13.1598</Coord><Coord>27.1621</Coord><Coord>29</Coord></CartesianPt>
            <CartesianPt><Coord>13.1598</Coord><Coord>0.160105</Coord><Coord>29</Coord></CartesianPt>
            <CartesianPt><Coord>0.159777</Coord><Coord>0.160105</Coord><Coord>29</Coord></CartesianPt>
            <CartesianPt><Coord>0.159777</Coord><Coord>27.1621</Coord><Coord>29</Coord></CartesianPt>
          </PolyLp>
        </Spc>
        <Spc>
          <Name>GuestRoom402_405</Name>
          <CondgType>DirectlyConditioned</CondgType>
          <ThrmlZnRef>GuestRoom402_405 Thermal Zone</ThrmlZnRef>
          <OccDens>5</OccDens>
          <OccSensHtRt>245</OccSensHtRt>
          <OccLatHtRt>155</OccLatHtRt>
          <OccSchRef>ResidentialLivingOccupancy</OccSchRef>
          <SHWFluidSegRef>BaseSHWPrimSupSeg</SHWFluidSegRef>
          <InfMthd>FlowExteriorWallArea</InfMthd>
          <DsgnInfRt>0.0448</DsgnInfRt>
          <InfSchRef>ResidentialLivingInfiltration</InfSchRef>
          <InfModelCoefA>0</InfModelCoefA>
          <InfModelCoefC>0.10016</InfModelCoefC>
          <InfModelCoefD>0</InfModelCoefD>
          <IntLPDReg>0.5</IntLPDReg>
          <IntLtgRegSchRef>ResidentialLivingLights</IntLtgRegSchRef>
          <IntLPDNonReg>0</IntLPDNonReg>
          <RecptPwrDens>0.5</RecptPwrDens>
          <RecptSchRef>ResidentialLivingReceptacle</RecptSchRef>
          <RecptRadFrac>0.2</RecptRadFrac>
          <RecptLatFrac>0</RecptLatFrac>
          <RecptLostFrac>0</RecptLostFrac>
          <GasEqpPwrDens>0.6824</GasEqpPwrDens>
          <GasEqpSchRef>ResidentialLivingGasEquip</GasEqpSchRef>
          <GasEqpRadFrac>0.15</GasEqpRadFrac>
          <GasEqpLatFrac>0</GasEqpLatFrac>
          <GasEqpLostFrac>0</GasEqpLostFrac>
          <ProcElecRadFrac>0</ProcElecRadFrac>
          <ProcElecLatFrac>0</ProcElecLatFrac>
          <ProcElecLostFrac>0</ProcElecLostFrac>
          <ProcGasRadFrac>0</ProcGasRadFrac>
          <ProcGasLatFrac>0</ProcGasLatFrac>
          <ProcGasLostFrac>0</ProcGasLostFrac>
          <CommRfrgLostFrac>1</CommRfrgLostFrac>
          <HotWtrHtgRt>4.48</HotWtrHtgRt>
          <HotWtrHtgRtSim>31.4519</HotWtrHtgRtSim>
          <HotWtrHtgTot>31.4519</HotWtrHtgTot>
          <HotWtrHtgSchRef>ResidentialLivingServiceHotWater</HotWtrHtgSchRef>
          <ExtWall>
            <Name>W_GuestRoom402_405_5_0_0</Name>
            <ConsAssmRef>MetalFrameWallU105</ConsAssmRef>
            <Win>
              <Name>W_GuestRoom402_405_5_0_0_0_0</Name>
              <FenConsRef>Base_AllCZ_OperWinU46</FenConsRef>
              <PolyLp>
                <CartesianPt><Coord>17.792</Coord><Coord>0.160105</Coord><Coord>35.8688</Coord></CartesianPt>
                <CartesianPt><Coord>17.792</Coord><Coord>0.160105</Coord><Coord>31.1312</Coord></CartesianPt>
                <CartesianPt><Coord>21.5289</Coord><Coord>0.160105</Coord><Coord>31.1312</Coord></CartesianPt>
                <CartesianPt><Coord>21.5289</Coord><Coord>0.160105</Coord><Coord>35.8688</Coord></CartesianPt>
              </PolyLp>
            </Win>
            <Win>
              <Name>W_GuestRoom402_405_5_0_0_0_1</Name>
              <FenConsRef>Base_AllCZ_OperWinU46</FenConsRef>
              <PolyLp>
                <CartesianPt><Coord>30.7907</Coord><Coord>0.160105</Coord><Coord>35.8688</Coord></CartesianPt>
                <CartesianPt><Coord>30.7907</Coord><Coord>0.160105</Coord><Coord>31.1312</Coord></CartesianPt>
                <CartesianPt><Coord>34.5276</Coord><Coord>0.160105</Coord><Coord>31.1312</Coord></CartesianPt>
                <CartesianPt><Coord>34.5276</Coord><Coord>0.160105</Coord><Coord>35.8688</Coord></CartesianPt>
              </PolyLp>
            </Win>
            <Win>
              <Name>W_GuestRoom402_405_5_0_0_0_2</Name>
              <FenConsRef>Base_AllCZ_OperWinU46</FenConsRef>
              <PolyLp>
                <CartesianPt><Coord>43.7927</Coord><Coord>0.160105</Coord><Coord>35.8688</Coord></CartesianPt>
                <CartesianPt><Coord>43.7927</Coord><Coord>0.160105</Coord><Coord>31.1312</Coord></CartesianPt>
                <CartesianPt><Coord>47.5295</Coord><Coord>0.160105</Coord><Coord>31.1312</Coord></CartesianPt>
                <CartesianPt><Coord>47.5295</Coord><Coord>0.160105</Coord><Coord>35.8688</Coord></CartesianPt>
              </PolyLp>
            </Win>
            <Win>
              <Name>W_GuestRoom402_405_5_0_0_0_3</Name>
              <FenConsRef>Base_AllCZ_OperWinU46</FenConsRef>
              <PolyLp>
                <CartesianPt><Coord>56.7913</Coord><Coord>0.160105</Coord><Coord>35.8688</Coord></CartesianPt>
                <CartesianPt><Coord>56.7913</Coord><Coord>0.160105</Coord><Coord>31.1312</Coord></CartesianPt>
                <CartesianPt><Coord>60.5282</Coord><Coord>0.160105</Coord><Coord>31.1312</Coord></CartesianPt>
                <CartesianPt><Coord>60.5282</Coord><Coord>0.160105</Coord><Coord>35.8688</Coord></CartesianPt>
              </PolyLp>
            </Win>
            <PolyLp>
              <CartesianPt><Coord>13.1598</Coord><Coord>0.160105</Coord><Coord>38</Coord></CartesianPt>
              <CartesianPt><Coord>13.1598</Coord><Coord>0.160105</Coord><Coord>29</Coord></CartesianPt>
              <CartesianPt><Coord>65.1598</Coord><Coord>0.160105</Coord><Coord>29</Coord></CartesianPt>
              <CartesianPt><Coord>65.1598</Coord><Coord>0.160105</Coord><Coord>38</Coord></CartesianPt>
            </PolyLp>
          </ExtWall>
          <IntFlr>
            <Name>F_GuestRoom402_405_10227_0_10129</Name>
            <AdjacentSpcRef>GuestRoom302_305</AdjacentSpcRef>
            <ConsAssmRef>NACM_Interior Floor</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>65.1598</Coord><Coord>27.1621</Coord><Coord>29</Coord></CartesianPt>
              <CartesianPt><Coord>65.1598</Coord><Coord>0.160105</Coord><Coord>29</Coord></CartesianPt>
              <CartesianPt><Coord>13.1598</Coord><Coord>0.160105</Coord><Coord>29</Coord></CartesianPt>
              <CartesianPt><Coord>13.1598</Coord><Coord>27.1621</Coord><Coord>29</Coord></CartesianPt>
            </PolyLp>
          </IntFlr>
          <IntWall>
            <Name>P_GuestRoom402_405_2_0_0</Name>
            <AdjacentSpcRef>GuestRoom406_408</AdjacentSpcRef>
            <ConsAssmRef>NACM_Interior Wall</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>65.1598</Coord><Coord>0.160105</Coord><Coord>38</Coord></CartesianPt>
              <CartesianPt><Coord>65.1598</Coord><Coord>0.160105</Coord><Coord>29</Coord></CartesianPt>
              <CartesianPt><Coord>65.1598</Coord><Coord>27.1621</Coord><Coord>29</Coord></CartesianPt>
              <CartesianPt><Coord>65.1598</Coord><Coord>27.1621</Coord><Coord>38</Coord></CartesianPt>
            </PolyLp>
          </IntWall>
          <Roof>
            <Name>R_GuestRoom402_405_1_0_0</Name>
            <ConsAssmRef>Base_CZ12-FlatResWoodFramingAndOtherRoofU028</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>65.1598</Coord><Coord>0.160105</Coord><Coord>38</Coord></CartesianPt>
              <CartesianPt><Coord>65.1598</Coord><Coord>27.1621</Coord><Coord>38</Coord></CartesianPt>
              <CartesianPt><Coord>13.1598</Coord><Coord>27.1621</Coord><Coord>38</Coord></CartesianPt>
              <CartesianPt><Coord>13.1598</Coord><Coord>0.160105</Coord><Coord>38</Coord></CartesianPt>
            </PolyLp>
          </Roof>
          <PolyLp>
            <CartesianPt><Coord>65.1598</Coord><Coord>27.1621</Coord><Coord>29</Coord></CartesianPt>
            <CartesianPt><Coord>65.1598</Coord><Coord>0.160105</Coord><Coord>29</Coord></CartesianPt>
            <CartesianPt><Coord>13.1598</Coord><Coord>0.160105</Coord><Coord>29</Coord></CartesianPt>
            <CartesianPt><Coord>13.1598</Coord><Coord>27.1621</Coord><Coord>29</Coord></CartesianPt>
          </PolyLp>
        </Spc>
        <Spc>
          <Name>GuestRoom406_408</Name>
          <CondgType>DirectlyConditioned</CondgType>
          <ThrmlZnRef>GuestRoom406_408 Thermal Zone</ThrmlZnRef>
          <OccDens>5</OccDens>
          <OccSensHtRt>245</OccSensHtRt>
          <OccLatHtRt>155</OccLatHtRt>
          <OccSchRef>ResidentialLivingOccupancy</OccSchRef>
          <SHWFluidSegRef>BaseSHWPrimSupSeg</SHWFluidSegRef>
          <InfMthd>FlowExteriorWallArea</InfMthd>
          <DsgnInfRt>0.0448</DsgnInfRt>
          <InfSchRef>ResidentialLivingInfiltration</InfSchRef>
          <InfModelCoefA>0</InfModelCoefA>
          <InfModelCoefC>0.10016</InfModelCoefC>
          <InfModelCoefD>0</InfModelCoefD>
          <IntLPDReg>0.5</IntLPDReg>
          <IntLtgRegSchRef>ResidentialLivingLights</IntLtgRegSchRef>
          <IntLPDNonReg>0</IntLPDNonReg>
          <RecptPwrDens>0.5</RecptPwrDens>
          <RecptSchRef>ResidentialLivingReceptacle</RecptSchRef>
          <RecptRadFrac>0.2</RecptRadFrac>
          <RecptLatFrac>0</RecptLatFrac>
          <RecptLostFrac>0</RecptLostFrac>
          <GasEqpPwrDens>0.6824</GasEqpPwrDens>
          <GasEqpSchRef>ResidentialLivingGasEquip</GasEqpSchRef>
          <GasEqpRadFrac>0.15</GasEqpRadFrac>
          <GasEqpLatFrac>0</GasEqpLatFrac>
          <GasEqpLostFrac>0</GasEqpLostFrac>
          <ProcElecRadFrac>0</ProcElecRadFrac>
          <ProcElecLatFrac>0</ProcElecLatFrac>
          <ProcElecLostFrac>0</ProcElecLostFrac>
          <ProcGasRadFrac>0</ProcGasRadFrac>
          <ProcGasLatFrac>0</ProcGasLatFrac>
          <ProcGasLostFrac>0</ProcGasLostFrac>
          <CommRfrgLostFrac>1</CommRfrgLostFrac>
          <HotWtrHtgRt>4.48</HotWtrHtgRt>
          <HotWtrHtgRtSim>25.4036</HotWtrHtgRtSim>
          <HotWtrHtgTot>25.4036</HotWtrHtgTot>
          <HotWtrHtgSchRef>ResidentialLivingServiceHotWater</HotWtrHtgSchRef>
          <ExtWall>
            <Name>W_GuestRoom406_408_5_0_0</Name>
            <ConsAssmRef>MetalFrameWallU105</ConsAssmRef>
            <Win>
              <Name>W_GuestRoom406_408_5_0_0_0_0</Name>
              <FenConsRef>Base_AllCZ_OperWinU46</FenConsRef>
              <PolyLp>
                <CartesianPt><Coord>69.79</Coord><Coord>0.160105</Coord><Coord>35.8688</Coord></CartesianPt>
                <CartesianPt><Coord>69.79</Coord><Coord>0.160105</Coord><Coord>31.1312</Coord></CartesianPt>
                <CartesianPt><Coord>73.5302</Coord><Coord>0.160105</Coord><Coord>31.1312</Coord></CartesianPt>
                <CartesianPt><Coord>73.5302</Coord><Coord>0.160105</Coord><Coord>35.8688</Coord></CartesianPt>
              </PolyLp>
            </Win>
            <Win>
              <Name>W_GuestRoom406_408_5_0_0_0_1</Name>
              <FenConsRef>Base_AllCZ_OperWinU46</FenConsRef>
              <PolyLp>
                <CartesianPt><Coord>98.7894</Coord><Coord>0.160105</Coord><Coord>35.8688</Coord></CartesianPt>
                <CartesianPt><Coord>98.7894</Coord><Coord>0.160105</Coord><Coord>31.1312</Coord></CartesianPt>
                <CartesianPt><Coord>102.53</Coord><Coord>0.160105</Coord><Coord>31.1312</Coord></CartesianPt>
                <CartesianPt><Coord>102.53</Coord><Coord>0.160105</Coord><Coord>35.8688</Coord></CartesianPt>
              </PolyLp>
            </Win>
            <Win>
              <Name>W_GuestRoom406_408_5_0_0_0_2</Name>
              <FenConsRef>Base_AllCZ_OperWinU46</FenConsRef>
              <PolyLp>
                <CartesianPt><Coord>82.29</Coord><Coord>0.160105</Coord><Coord>35.8688</Coord></CartesianPt>
                <CartesianPt><Coord>82.29</Coord><Coord>0.160105</Coord><Coord>31.1312</Coord></CartesianPt>
                <CartesianPt><Coord>90.0295</Coord><Coord>0.160105</Coord><Coord>31.1312</Coord></CartesianPt>
                <CartesianPt><Coord>90.0295</Coord><Coord>0.160105</Coord><Coord>35.8688</Coord></CartesianPt>
              </PolyLp>
            </Win>
            <PolyLp>
              <CartesianPt><Coord>65.1598</Coord><Coord>0.160105</Coord><Coord>38</Coord></CartesianPt>
              <CartesianPt><Coord>65.1598</Coord><Coord>0.160105</Coord><Coord>29</Coord></CartesianPt>
              <CartesianPt><Coord>107.16</Coord><Coord>0.160105</Coord><Coord>29</Coord></CartesianPt>
              <CartesianPt><Coord>107.16</Coord><Coord>0.160105</Coord><Coord>38</Coord></CartesianPt>
            </PolyLp>
          </ExtWall>
          <IntFlr>
            <Name>F_GuestRoom406_408_10232_0_10131</Name>
            <AdjacentSpcRef>GuestRoom306_308</AdjacentSpcRef>
            <ConsAssmRef>NACM_Interior Floor</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>107.16</Coord><Coord>27.1621</Coord><Coord>29</Coord></CartesianPt>
              <CartesianPt><Coord>107.16</Coord><Coord>0.160105</Coord><Coord>29</Coord></CartesianPt>
              <CartesianPt><Coord>65.1598</Coord><Coord>0.160105</Coord><Coord>29</Coord></CartesianPt>
              <CartesianPt><Coord>65.1598</Coord><Coord>27.1621</Coord><Coord>29</Coord></CartesianPt>
            </PolyLp>
          </IntFlr>
          <IntWall>
            <Name>P_GuestRoom406_408_2_0_0</Name>
            <AdjacentSpcRef>GuestRoom409_412</AdjacentSpcRef>
            <ConsAssmRef>NACM_Interior Wall</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>107.16</Coord><Coord>0.160105</Coord><Coord>38</Coord></CartesianPt>
              <CartesianPt><Coord>107.16</Coord><Coord>0.160105</Coord><Coord>29</Coord></CartesianPt>
              <CartesianPt><Coord>107.16</Coord><Coord>27.1621</Coord><Coord>29</Coord></CartesianPt>
              <CartesianPt><Coord>107.16</Coord><Coord>27.1621</Coord><Coord>38</Coord></CartesianPt>
            </PolyLp>
          </IntWall>
          <Roof>
            <Name>R_GuestRoom406_408_1_0_0</Name>
            <ConsAssmRef>Base_CZ12-FlatResWoodFramingAndOtherRoofU028</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>107.16</Coord><Coord>0.160105</Coord><Coord>38</Coord></CartesianPt>
              <CartesianPt><Coord>107.16</Coord><Coord>27.1621</Coord><Coord>38</Coord></CartesianPt>
              <CartesianPt><Coord>65.1598</Coord><Coord>27.1621</Coord><Coord>38</Coord></CartesianPt>
              <CartesianPt><Coord>65.1598</Coord><Coord>0.160105</Coord><Coord>38</Coord></CartesianPt>
            </PolyLp>
          </Roof>
          <PolyLp>
            <CartesianPt><Coord>107.16</Coord><Coord>27.1621</Coord><Coord>29</Coord></CartesianPt>
            <CartesianPt><Coord>107.16</Coord><Coord>0.160105</Coord><Coord>29</Coord></CartesianPt>
            <CartesianPt><Coord>65.1598</Coord><Coord>0.160105</Coord><Coord>29</Coord></CartesianPt>
            <CartesianPt><Coord>65.1598</Coord><Coord>27.1621</Coord><Coord>29</Coord></CartesianPt>
          </PolyLp>
        </Spc>
        <Spc>
          <Name>GuestRoom409_412</Name>
          <CondgType>DirectlyConditioned</CondgType>
          <ThrmlZnRef>GuestRoom409_412 Thermal Zone</ThrmlZnRef>
          <OccDens>5</OccDens>
          <OccSensHtRt>245</OccSensHtRt>
          <OccLatHtRt>155</OccLatHtRt>
          <OccSchRef>ResidentialLivingOccupancy</OccSchRef>
          <SHWFluidSegRef>BaseSHWPrimSupSeg</SHWFluidSegRef>
          <InfMthd>FlowExteriorWallArea</InfMthd>
          <DsgnInfRt>0.0448</DsgnInfRt>
          <InfSchRef>ResidentialLivingInfiltration</InfSchRef>
          <InfModelCoefA>0</InfModelCoefA>
          <InfModelCoefC>0.10016</InfModelCoefC>
          <InfModelCoefD>0</InfModelCoefD>
          <IntLPDReg>0.5</IntLPDReg>
          <IntLtgRegSchRef>ResidentialLivingLights</IntLtgRegSchRef>
          <IntLPDNonReg>0</IntLPDNonReg>
          <RecptPwrDens>0.5</RecptPwrDens>
          <RecptSchRef>ResidentialLivingReceptacle</RecptSchRef>
          <RecptRadFrac>0.2</RecptRadFrac>
          <RecptLatFrac>0</RecptLatFrac>
          <RecptLostFrac>0</RecptLostFrac>
          <GasEqpPwrDens>0.6824</GasEqpPwrDens>
          <GasEqpSchRef>ResidentialLivingGasEquip</GasEqpSchRef>
          <GasEqpRadFrac>0.15</GasEqpRadFrac>
          <GasEqpLatFrac>0</GasEqpLatFrac>
          <GasEqpLostFrac>0</GasEqpLostFrac>
          <ProcElecRadFrac>0</ProcElecRadFrac>
          <ProcElecLatFrac>0</ProcElecLatFrac>
          <ProcElecLostFrac>0</ProcElecLostFrac>
          <ProcGasRadFrac>0</ProcGasRadFrac>
          <ProcGasLatFrac>0</ProcGasLatFrac>
          <ProcGasLostFrac>0</ProcGasLostFrac>
          <CommRfrgLostFrac>1</CommRfrgLostFrac>
          <HotWtrHtgRt>4.48</HotWtrHtgRt>
          <HotWtrHtgRtSim>31.4519</HotWtrHtgRtSim>
          <HotWtrHtgTot>31.4519</HotWtrHtgTot>
          <HotWtrHtgSchRef>ResidentialLivingServiceHotWater</HotWtrHtgSchRef>
          <ExtWall>
            <Name>W_GuestRoom409_412_5_0_0</Name>
            <ConsAssmRef>MetalFrameWallU105</ConsAssmRef>
            <Win>
              <Name>W_GuestRoom409_412_5_0_0_0_0</Name>
              <FenConsRef>Base_AllCZ_OperWinU46</FenConsRef>
              <PolyLp>
                <CartesianPt><Coord>111.791</Coord><Coord>0.160105</Coord><Coord>35.8688</Coord></CartesianPt>
                <CartesianPt><Coord>111.791</Coord><Coord>0.160105</Coord><Coord>31.1312</Coord></CartesianPt>
                <CartesianPt><Coord>115.528</Coord><Coord>0.160105</Coord><Coord>31.1312</Coord></CartesianPt>
                <CartesianPt><Coord>115.528</Coord><Coord>0.160105</Coord><Coord>35.8688</Coord></CartesianPt>
              </PolyLp>
            </Win>
            <Win>
              <Name>W_GuestRoom409_412_5_0_0_0_1</Name>
              <FenConsRef>Base_AllCZ_OperWinU46</FenConsRef>
              <PolyLp>
                <CartesianPt><Coord>124.79</Coord><Coord>0.160105</Coord><Coord>35.8688</Coord></CartesianPt>
                <CartesianPt><Coord>124.79</Coord><Coord>0.160105</Coord><Coord>31.1312</Coord></CartesianPt>
                <CartesianPt><Coord>128.527</Coord><Coord>0.160105</Coord><Coord>31.1312</Coord></CartesianPt>
                <CartesianPt><Coord>128.527</Coord><Coord>0.160105</Coord><Coord>35.8688</Coord></CartesianPt>
              </PolyLp>
            </Win>
            <Win>
              <Name>W_GuestRoom409_412_5_0_0_0_2</Name>
              <FenConsRef>Base_AllCZ_OperWinU46</FenConsRef>
              <PolyLp>
                <CartesianPt><Coord>137.792</Coord><Coord>0.160105</Coord><Coord>35.8688</Coord></CartesianPt>
                <CartesianPt><Coord>137.792</Coord><Coord>0.160105</Coord><Coord>31.1312</Coord></CartesianPt>
                <CartesianPt><Coord>141.529</Coord><Coord>0.160105</Coord><Coord>31.1312</Coord></CartesianPt>
                <CartesianPt><Coord>141.529</Coord><Coord>0.160105</Coord><Coord>35.8688</Coord></CartesianPt>
              </PolyLp>
            </Win>
            <Win>
              <Name>W_GuestRoom409_412_5_0_0_0_3</Name>
              <FenConsRef>Base_AllCZ_OperWinU46</FenConsRef>
              <PolyLp>
                <CartesianPt><Coord>150.791</Coord><Coord>0.160105</Coord><Coord>35.8688</Coord></CartesianPt>
                <CartesianPt><Coord>150.791</Coord><Coord>0.160105</Coord><Coord>31.1312</Coord></CartesianPt>
                <CartesianPt><Coord>154.528</Coord><Coord>0.160105</Coord><Coord>31.1312</Coord></CartesianPt>
                <CartesianPt><Coord>154.528</Coord><Coord>0.160105</Coord><Coord>35.8688</Coord></CartesianPt>
              </PolyLp>
            </Win>
            <PolyLp>
              <CartesianPt><Coord>107.16</Coord><Coord>0.160105</Coord><Coord>38</Coord></CartesianPt>
              <CartesianPt><Coord>107.16</Coord><Coord>0.160105</Coord><Coord>29</Coord></CartesianPt>
              <CartesianPt><Coord>159.16</Coord><Coord>0.160105</Coord><Coord>29</Coord></CartesianPt>
              <CartesianPt><Coord>159.16</Coord><Coord>0.160105</Coord><Coord>38</Coord></CartesianPt>
            </PolyLp>
          </ExtWall>
          <IntFlr>
            <Name>F_GuestRoom409_412_10237_0_10133</Name>
            <AdjacentSpcRef>GuestRoom309_312</AdjacentSpcRef>
            <ConsAssmRef>NACM_Interior Floor</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>159.16</Coord><Coord>27.1621</Coord><Coord>29</Coord></CartesianPt>
              <CartesianPt><Coord>159.16</Coord><Coord>0.160105</Coord><Coord>29</Coord></CartesianPt>
              <CartesianPt><Coord>107.16</Coord><Coord>0.160105</Coord><Coord>29</Coord></CartesianPt>
              <CartesianPt><Coord>107.16</Coord><Coord>27.1621</Coord><Coord>29</Coord></CartesianPt>
            </PolyLp>
          </IntFlr>
          <IntWall>
            <Name>P_GuestRoom409_412_2_0_0</Name>
            <AdjacentSpcRef>GuestRoom413</AdjacentSpcRef>
            <ConsAssmRef>NACM_Interior Wall</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>159.16</Coord><Coord>0.160105</Coord><Coord>38</Coord></CartesianPt>
              <CartesianPt><Coord>159.16</Coord><Coord>0.160105</Coord><Coord>29</Coord></CartesianPt>
              <CartesianPt><Coord>159.16</Coord><Coord>27.1621</Coord><Coord>29</Coord></CartesianPt>
              <CartesianPt><Coord>159.16</Coord><Coord>27.1621</Coord><Coord>38</Coord></CartesianPt>
            </PolyLp>
          </IntWall>
          <Roof>
            <Name>R_GuestRoom409_412_1_0_0</Name>
            <ConsAssmRef>Base_CZ12-FlatResWoodFramingAndOtherRoofU028</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>159.16</Coord><Coord>0.160105</Coord><Coord>38</Coord></CartesianPt>
              <CartesianPt><Coord>159.16</Coord><Coord>27.1621</Coord><Coord>38</Coord></CartesianPt>
              <CartesianPt><Coord>107.16</Coord><Coord>27.1621</Coord><Coord>38</Coord></CartesianPt>
              <CartesianPt><Coord>107.16</Coord><Coord>0.160105</Coord><Coord>38</Coord></CartesianPt>
            </PolyLp>
          </Roof>
          <PolyLp>
            <CartesianPt><Coord>159.16</Coord><Coord>27.1621</Coord><Coord>29</Coord></CartesianPt>
            <CartesianPt><Coord>159.16</Coord><Coord>0.160105</Coord><Coord>29</Coord></CartesianPt>
            <CartesianPt><Coord>107.16</Coord><Coord>0.160105</Coord><Coord>29</Coord></CartesianPt>
            <CartesianPt><Coord>107.16</Coord><Coord>27.1621</Coord><Coord>29</Coord></CartesianPt>
          </PolyLp>
        </Spc>
        <Spc>
          <Name>GuestRoom413</Name>
          <CondgType>DirectlyConditioned</CondgType>
          <ThrmlZnRef>GuestRoom413 Thermal Zone</ThrmlZnRef>
          <OccDens>5</OccDens>
          <OccSensHtRt>245</OccSensHtRt>
          <OccLatHtRt>155</OccLatHtRt>
          <OccSchRef>ResidentialLivingOccupancy</OccSchRef>
          <SHWFluidSegRef>BaseSHWPrimSupSeg</SHWFluidSegRef>
          <InfMthd>FlowExteriorWallArea</InfMthd>
          <DsgnInfRt>0.0448</DsgnInfRt>
          <InfSchRef>ResidentialLivingInfiltration</InfSchRef>
          <InfModelCoefA>0</InfModelCoefA>
          <InfModelCoefC>0.10016</InfModelCoefC>
          <InfModelCoefD>0</InfModelCoefD>
          <IntLPDReg>0.5</IntLPDReg>
          <IntLtgRegSchRef>ResidentialLivingLights</IntLtgRegSchRef>
          <IntLPDNonReg>0</IntLPDNonReg>
          <RecptPwrDens>0.5</RecptPwrDens>
          <RecptSchRef>ResidentialLivingReceptacle</RecptSchRef>
          <RecptRadFrac>0.2</RecptRadFrac>
          <RecptLatFrac>0</RecptLatFrac>
          <RecptLostFrac>0</RecptLostFrac>
          <GasEqpPwrDens>0.6824</GasEqpPwrDens>
          <GasEqpSchRef>ResidentialLivingGasEquip</GasEqpSchRef>
          <GasEqpRadFrac>0.15</GasEqpRadFrac>
          <GasEqpLatFrac>0</GasEqpLatFrac>
          <GasEqpLostFrac>0</GasEqpLostFrac>
          <ProcElecRadFrac>0</ProcElecRadFrac>
          <ProcElecLatFrac>0</ProcElecLatFrac>
          <ProcElecLostFrac>0</ProcElecLostFrac>
          <ProcGasRadFrac>0</ProcGasRadFrac>
          <ProcGasLatFrac>0</ProcGasLatFrac>
          <ProcGasLostFrac>0</ProcGasLostFrac>
          <CommRfrgLostFrac>1</CommRfrgLostFrac>
          <HotWtrHtgRt>4.48</HotWtrHtgRt>
          <HotWtrHtgRtSim>7.86298</HotWtrHtgRtSim>
          <HotWtrHtgTot>7.86298</HotWtrHtgTot>
          <HotWtrHtgSchRef>ResidentialLivingServiceHotWater</HotWtrHtgSchRef>
          <ExtWall>
            <Name>W_GuestRoom413_5_0_0</Name>
            <ConsAssmRef>MetalFrameWallU105</ConsAssmRef>
            <Win>
              <Name>W_GuestRoom413_5_0_0_0_0</Name>
              <FenConsRef>Base_AllCZ_OperWinU46</FenConsRef>
              <PolyLp>
                <CartesianPt><Coord>163.789</Coord><Coord>0.160105</Coord><Coord>35.8688</Coord></CartesianPt>
                <CartesianPt><Coord>163.789</Coord><Coord>0.160105</Coord><Coord>31.1312</Coord></CartesianPt>
                <CartesianPt><Coord>167.53</Coord><Coord>0.160105</Coord><Coord>31.1312</Coord></CartesianPt>
                <CartesianPt><Coord>167.53</Coord><Coord>0.160105</Coord><Coord>35.8688</Coord></CartesianPt>
              </PolyLp>
            </Win>
            <PolyLp>
              <CartesianPt><Coord>159.16</Coord><Coord>0.160105</Coord><Coord>38</Coord></CartesianPt>
              <CartesianPt><Coord>159.16</Coord><Coord>0.160105</Coord><Coord>29</Coord></CartesianPt>
              <CartesianPt><Coord>172.16</Coord><Coord>0.160105</Coord><Coord>29</Coord></CartesianPt>
              <CartesianPt><Coord>172.16</Coord><Coord>0.160105</Coord><Coord>38</Coord></CartesianPt>
            </PolyLp>
          </ExtWall>
          <IntFlr>
            <Name>F_GuestRoom413_10242_0_10135</Name>
            <AdjacentSpcRef>GuestRoom313</AdjacentSpcRef>
            <ConsAssmRef>NACM_Interior Floor</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>172.16</Coord><Coord>27.1621</Coord><Coord>29</Coord></CartesianPt>
              <CartesianPt><Coord>172.16</Coord><Coord>0.160105</Coord><Coord>29</Coord></CartesianPt>
              <CartesianPt><Coord>159.16</Coord><Coord>0.160105</Coord><Coord>29</Coord></CartesianPt>
              <CartesianPt><Coord>159.16</Coord><Coord>27.1621</Coord><Coord>29</Coord></CartesianPt>
            </PolyLp>
          </IntFlr>
          <IntWall>
            <Name>P_GuestRoom413_10308_0_10168</Name>
            <AdjacentSpcRef>RearStorageFlr4</AdjacentSpcRef>
            <ConsAssmRef>NACM_Interior Wall</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>172.16</Coord><Coord>0.160105</Coord><Coord>38</Coord></CartesianPt>
              <CartesianPt><Coord>172.16</Coord><Coord>0.160105</Coord><Coord>29</Coord></CartesianPt>
              <CartesianPt><Coord>172.16</Coord><Coord>27.1621</Coord><Coord>29</Coord></CartesianPt>
              <CartesianPt><Coord>172.16</Coord><Coord>27.1621</Coord><Coord>38</Coord></CartesianPt>
            </PolyLp>
          </IntWall>
          <Roof>
            <Name>R_GuestRoom413_1_0_0</Name>
            <ConsAssmRef>Base_CZ12-FlatResWoodFramingAndOtherRoofU028</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>172.16</Coord><Coord>0.160105</Coord><Coord>38</Coord></CartesianPt>
              <CartesianPt><Coord>172.16</Coord><Coord>27.1621</Coord><Coord>38</Coord></CartesianPt>
              <CartesianPt><Coord>159.16</Coord><Coord>27.1621</Coord><Coord>38</Coord></CartesianPt>
              <CartesianPt><Coord>159.16</Coord><Coord>0.160105</Coord><Coord>38</Coord></CartesianPt>
            </PolyLp>
          </Roof>
          <PolyLp>
            <CartesianPt><Coord>172.16</Coord><Coord>27.1621</Coord><Coord>29</Coord></CartesianPt>
            <CartesianPt><Coord>172.16</Coord><Coord>0.160105</Coord><Coord>29</Coord></CartesianPt>
            <CartesianPt><Coord>159.16</Coord><Coord>0.160105</Coord><Coord>29</Coord></CartesianPt>
            <CartesianPt><Coord>159.16</Coord><Coord>27.1621</Coord><Coord>29</Coord></CartesianPt>
          </PolyLp>
        </Spc>
        <Spc>
          <Name>GuestRoom414</Name>
          <CondgType>DirectlyConditioned</CondgType>
          <ThrmlZnRef>GuestRoom414 Thermal Zone</ThrmlZnRef>
          <OccDens>5</OccDens>
          <OccSensHtRt>245</OccSensHtRt>
          <OccLatHtRt>155</OccLatHtRt>
          <OccSchRef>ResidentialLivingOccupancy</OccSchRef>
          <SHWFluidSegRef>BaseSHWPrimSupSeg</SHWFluidSegRef>
          <InfMthd>FlowExteriorWallArea</InfMthd>
          <DsgnInfRt>0.0448</DsgnInfRt>
          <InfSchRef>ResidentialLivingInfiltration</InfSchRef>
          <InfModelCoefA>0</InfModelCoefA>
          <InfModelCoefC>0.10016</InfModelCoefC>
          <InfModelCoefD>0</InfModelCoefD>
          <IntLPDReg>0.5</IntLPDReg>
          <IntLtgRegSchRef>ResidentialLivingLights</IntLtgRegSchRef>
          <IntLPDNonReg>0</IntLPDNonReg>
          <RecptPwrDens>0.5</RecptPwrDens>
          <RecptSchRef>ResidentialLivingReceptacle</RecptSchRef>
          <RecptRadFrac>0.2</RecptRadFrac>
          <RecptLatFrac>0</RecptLatFrac>
          <RecptLostFrac>0</RecptLostFrac>
          <GasEqpPwrDens>0.6824</GasEqpPwrDens>
          <GasEqpSchRef>ResidentialLivingGasEquip</GasEqpSchRef>
          <GasEqpRadFrac>0.15</GasEqpRadFrac>
          <GasEqpLatFrac>0</GasEqpLatFrac>
          <GasEqpLostFrac>0</GasEqpLostFrac>
          <ProcElecRadFrac>0</ProcElecRadFrac>
          <ProcElecLatFrac>0</ProcElecLatFrac>
          <ProcElecLostFrac>0</ProcElecLostFrac>
          <ProcGasRadFrac>0</ProcGasRadFrac>
          <ProcGasLatFrac>0</ProcGasLatFrac>
          <ProcGasLostFrac>0</ProcGasLostFrac>
          <CommRfrgLostFrac>1</CommRfrgLostFrac>
          <HotWtrHtgRt>4.48</HotWtrHtgRt>
          <HotWtrHtgRtSim>7.8624</HotWtrHtgRtSim>
          <HotWtrHtgTot>7.8624</HotWtrHtgTot>
          <HotWtrHtgSchRef>ResidentialLivingServiceHotWater</HotWtrHtgSchRef>
          <ExtWall>
            <Name>W_GuestRoom414_3_0_0</Name>
            <ConsAssmRef>MetalFrameWallU105</ConsAssmRef>
            <Win>
              <Name>W_GuestRoom414_3_0_0_0_0</Name>
              <FenConsRef>Base_AllCZ_OperWinU46</FenConsRef>
              <PolyLp>
                <CartesianPt><Coord>167.53</Coord><Coord>60.1621</Coord><Coord>35.8688</Coord></CartesianPt>
                <CartesianPt><Coord>167.53</Coord><Coord>60.1621</Coord><Coord>31.1312</Coord></CartesianPt>
                <CartesianPt><Coord>163.789</Coord><Coord>60.1621</Coord><Coord>31.1312</Coord></CartesianPt>
                <CartesianPt><Coord>163.789</Coord><Coord>60.1621</Coord><Coord>35.8688</Coord></CartesianPt>
              </PolyLp>
            </Win>
            <PolyLp>
              <CartesianPt><Coord>172.16</Coord><Coord>60.1621</Coord><Coord>38</Coord></CartesianPt>
              <CartesianPt><Coord>172.16</Coord><Coord>60.1621</Coord><Coord>29</Coord></CartesianPt>
              <CartesianPt><Coord>159.16</Coord><Coord>60.1621</Coord><Coord>29</Coord></CartesianPt>
              <CartesianPt><Coord>159.16</Coord><Coord>60.1621</Coord><Coord>38</Coord></CartesianPt>
            </PolyLp>
          </ExtWall>
          <IntFlr>
            <Name>F_GuestRoom414_10247_0_10136</Name>
            <AdjacentSpcRef>GuestRoom314</AdjacentSpcRef>
            <ConsAssmRef>NACM_Interior Floor</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>172.16</Coord><Coord>60.1621</Coord><Coord>29</Coord></CartesianPt>
              <CartesianPt><Coord>172.16</Coord><Coord>33.1621</Coord><Coord>29</Coord></CartesianPt>
              <CartesianPt><Coord>159.16</Coord><Coord>33.1621</Coord><Coord>29</Coord></CartesianPt>
              <CartesianPt><Coord>159.16</Coord><Coord>60.1621</Coord><Coord>29</Coord></CartesianPt>
            </PolyLp>
          </IntFlr>
          <IntWall>
            <Name>P_GuestRoom414_10286_0_10150</Name>
            <AdjacentSpcRef>RearStairsFlr4</AdjacentSpcRef>
            <ConsAssmRef>NACM_Interior Wall</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>172.16</Coord><Coord>33.1621</Coord><Coord>38</Coord></CartesianPt>
              <CartesianPt><Coord>172.16</Coord><Coord>33.1621</Coord><Coord>29</Coord></CartesianPt>
              <CartesianPt><Coord>172.16</Coord><Coord>60.1621</Coord><Coord>29</Coord></CartesianPt>
              <CartesianPt><Coord>172.16</Coord><Coord>60.1621</Coord><Coord>38</Coord></CartesianPt>
            </PolyLp>
          </IntWall>
          <IntWall>
            <Name>P_GuestRoom414_4_0_0</Name>
            <AdjacentSpcRef>GuestRoom415_418</AdjacentSpcRef>
            <ConsAssmRef>NACM_Interior Wall</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>159.16</Coord><Coord>60.1621</Coord><Coord>38</Coord></CartesianPt>
              <CartesianPt><Coord>159.16</Coord><Coord>60.1621</Coord><Coord>29</Coord></CartesianPt>
              <CartesianPt><Coord>159.16</Coord><Coord>33.1621</Coord><Coord>29</Coord></CartesianPt>
              <CartesianPt><Coord>159.16</Coord><Coord>33.1621</Coord><Coord>38</Coord></CartesianPt>
            </PolyLp>
          </IntWall>
          <Roof>
            <Name>R_GuestRoom414_1_0_0</Name>
            <ConsAssmRef>Base_CZ12-FlatResWoodFramingAndOtherRoofU028</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>172.16</Coord><Coord>33.1621</Coord><Coord>38</Coord></CartesianPt>
              <CartesianPt><Coord>172.16</Coord><Coord>60.1621</Coord><Coord>38</Coord></CartesianPt>
              <CartesianPt><Coord>159.16</Coord><Coord>60.1621</Coord><Coord>38</Coord></CartesianPt>
              <CartesianPt><Coord>159.16</Coord><Coord>33.1621</Coord><Coord>38</Coord></CartesianPt>
            </PolyLp>
          </Roof>
          <PolyLp>
            <CartesianPt><Coord>172.16</Coord><Coord>60.1621</Coord><Coord>29</Coord></CartesianPt>
            <CartesianPt><Coord>172.16</Coord><Coord>33.1621</Coord><Coord>29</Coord></CartesianPt>
            <CartesianPt><Coord>159.16</Coord><Coord>33.1621</Coord><Coord>29</Coord></CartesianPt>
            <CartesianPt><Coord>159.16</Coord><Coord>60.1621</Coord><Coord>29</Coord></CartesianPt>
          </PolyLp>
        </Spc>
        <Spc>
          <Name>GuestRoom415_418</Name>
          <CondgType>DirectlyConditioned</CondgType>
          <ThrmlZnRef>GuestRoom415_418 Thermal Zone</ThrmlZnRef>
          <OccDens>5</OccDens>
          <OccSensHtRt>245</OccSensHtRt>
          <OccLatHtRt>155</OccLatHtRt>
          <OccSchRef>ResidentialLivingOccupancy</OccSchRef>
          <SHWFluidSegRef>BaseSHWPrimSupSeg</SHWFluidSegRef>
          <InfMthd>FlowExteriorWallArea</InfMthd>
          <DsgnInfRt>0.0448</DsgnInfRt>
          <InfSchRef>ResidentialLivingInfiltration</InfSchRef>
          <InfModelCoefA>0</InfModelCoefA>
          <InfModelCoefC>0.10016</InfModelCoefC>
          <InfModelCoefD>0</InfModelCoefD>
          <IntLPDReg>0.5</IntLPDReg>
          <IntLtgRegSchRef>ResidentialLivingLights</IntLtgRegSchRef>
          <IntLPDNonReg>0</IntLPDNonReg>
          <RecptPwrDens>0.5</RecptPwrDens>
          <RecptSchRef>ResidentialLivingReceptacle</RecptSchRef>
          <RecptRadFrac>0.2</RecptRadFrac>
          <RecptLatFrac>0</RecptLatFrac>
          <RecptLostFrac>0</RecptLostFrac>
          <GasEqpPwrDens>0.6824</GasEqpPwrDens>
          <GasEqpSchRef>ResidentialLivingGasEquip</GasEqpSchRef>
          <GasEqpRadFrac>0.15</GasEqpRadFrac>
          <GasEqpLatFrac>0</GasEqpLatFrac>
          <GasEqpLostFrac>0</GasEqpLostFrac>
          <ProcElecRadFrac>0</ProcElecRadFrac>
          <ProcElecLatFrac>0</ProcElecLatFrac>
          <ProcElecLostFrac>0</ProcElecLostFrac>
          <ProcGasRadFrac>0</ProcGasRadFrac>
          <ProcGasLatFrac>0</ProcGasLatFrac>
          <ProcGasLostFrac>0</ProcGasLostFrac>
          <CommRfrgLostFrac>1</CommRfrgLostFrac>
          <HotWtrHtgRt>4.48</HotWtrHtgRt>
          <HotWtrHtgRtSim>31.4496</HotWtrHtgRtSim>
          <HotWtrHtgTot>31.4496</HotWtrHtgTot>
          <HotWtrHtgSchRef>ResidentialLivingServiceHotWater</HotWtrHtgSchRef>
          <ExtWall>
            <Name>W_GuestRoom415_418_3_0_0</Name>
            <ConsAssmRef>MetalFrameWallU105</ConsAssmRef>
            <Win>
              <Name>W_GuestRoom415_418_3_0_0_0_0</Name>
              <FenConsRef>Base_AllCZ_OperWinU46</FenConsRef>
              <PolyLp>
                <CartesianPt><Coord>154.528</Coord><Coord>60.1621</Coord><Coord>35.8688</Coord></CartesianPt>
                <CartesianPt><Coord>154.528</Coord><Coord>60.1621</Coord><Coord>31.1312</Coord></CartesianPt>
                <CartesianPt><Coord>150.791</Coord><Coord>60.1621</Coord><Coord>31.1312</Coord></CartesianPt>
                <CartesianPt><Coord>150.791</Coord><Coord>60.1621</Coord><Coord>35.8688</Coord></CartesianPt>
              </PolyLp>
            </Win>
            <Win>
              <Name>W_GuestRoom415_418_3_0_0_0_1</Name>
              <FenConsRef>Base_AllCZ_OperWinU46</FenConsRef>
              <PolyLp>
                <CartesianPt><Coord>141.529</Coord><Coord>60.1621</Coord><Coord>35.8688</Coord></CartesianPt>
                <CartesianPt><Coord>141.529</Coord><Coord>60.1621</Coord><Coord>31.1312</Coord></CartesianPt>
                <CartesianPt><Coord>137.792</Coord><Coord>60.1621</Coord><Coord>31.1312</Coord></CartesianPt>
                <CartesianPt><Coord>137.792</Coord><Coord>60.1621</Coord><Coord>35.8688</Coord></CartesianPt>
              </PolyLp>
            </Win>
            <Win>
              <Name>W_GuestRoom415_418_3_0_0_0_2</Name>
              <FenConsRef>Base_AllCZ_OperWinU46</FenConsRef>
              <PolyLp>
                <CartesianPt><Coord>128.527</Coord><Coord>60.1621</Coord><Coord>35.8688</Coord></CartesianPt>
                <CartesianPt><Coord>128.527</Coord><Coord>60.1621</Coord><Coord>31.1312</Coord></CartesianPt>
                <CartesianPt><Coord>124.79</Coord><Coord>60.1621</Coord><Coord>31.1312</Coord></CartesianPt>
                <CartesianPt><Coord>124.79</Coord><Coord>60.1621</Coord><Coord>35.8688</Coord></CartesianPt>
              </PolyLp>
            </Win>
            <Win>
              <Name>W_GuestRoom415_418_3_0_0_0_3</Name>
              <FenConsRef>Base_AllCZ_OperWinU46</FenConsRef>
              <PolyLp>
                <CartesianPt><Coord>115.528</Coord><Coord>60.1621</Coord><Coord>35.8688</Coord></CartesianPt>
                <CartesianPt><Coord>115.528</Coord><Coord>60.1621</Coord><Coord>31.1312</Coord></CartesianPt>
                <CartesianPt><Coord>111.791</Coord><Coord>60.1621</Coord><Coord>31.1312</Coord></CartesianPt>
                <CartesianPt><Coord>111.791</Coord><Coord>60.1621</Coord><Coord>35.8688</Coord></CartesianPt>
              </PolyLp>
            </Win>
            <PolyLp>
              <CartesianPt><Coord>159.16</Coord><Coord>60.1621</Coord><Coord>38</Coord></CartesianPt>
              <CartesianPt><Coord>159.16</Coord><Coord>60.1621</Coord><Coord>29</Coord></CartesianPt>
              <CartesianPt><Coord>107.16</Coord><Coord>60.1621</Coord><Coord>29</Coord></CartesianPt>
              <CartesianPt><Coord>107.16</Coord><Coord>60.1621</Coord><Coord>38</Coord></CartesianPt>
            </PolyLp>
          </ExtWall>
          <IntFlr>
            <Name>F_GuestRoom415_418_10252_0_10138</Name>
            <AdjacentSpcRef>GuestRoom315_318</AdjacentSpcRef>
            <ConsAssmRef>NACM_Interior Floor</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>159.16</Coord><Coord>60.1621</Coord><Coord>29</Coord></CartesianPt>
              <CartesianPt><Coord>159.16</Coord><Coord>33.1621</Coord><Coord>29</Coord></CartesianPt>
              <CartesianPt><Coord>107.16</Coord><Coord>33.1621</Coord><Coord>29</Coord></CartesianPt>
              <CartesianPt><Coord>107.16</Coord><Coord>60.1621</Coord><Coord>29</Coord></CartesianPt>
            </PolyLp>
          </IntFlr>
          <IntWall>
            <Name>P_GuestRoom415_418_4_0_0</Name>
            <AdjacentSpcRef>GuestRoom419</AdjacentSpcRef>
            <ConsAssmRef>NACM_Interior Wall</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>107.16</Coord><Coord>60.1621</Coord><Coord>38</Coord></CartesianPt>
              <CartesianPt><Coord>107.16</Coord><Coord>60.1621</Coord><Coord>29</Coord></CartesianPt>
              <CartesianPt><Coord>107.16</Coord><Coord>33.1621</Coord><Coord>29</Coord></CartesianPt>
              <CartesianPt><Coord>107.16</Coord><Coord>33.1621</Coord><Coord>38</Coord></CartesianPt>
            </PolyLp>
          </IntWall>
          <Roof>
            <Name>R_GuestRoom415_418_1_0_0</Name>
            <ConsAssmRef>Base_CZ12-FlatResWoodFramingAndOtherRoofU028</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>159.16</Coord><Coord>33.1621</Coord><Coord>38</Coord></CartesianPt>
              <CartesianPt><Coord>159.16</Coord><Coord>60.1621</Coord><Coord>38</Coord></CartesianPt>
              <CartesianPt><Coord>107.16</Coord><Coord>60.1621</Coord><Coord>38</Coord></CartesianPt>
              <CartesianPt><Coord>107.16</Coord><Coord>33.1621</Coord><Coord>38</Coord></CartesianPt>
            </PolyLp>
          </Roof>
          <PolyLp>
            <CartesianPt><Coord>159.16</Coord><Coord>60.1621</Coord><Coord>29</Coord></CartesianPt>
            <CartesianPt><Coord>159.16</Coord><Coord>33.1621</Coord><Coord>29</Coord></CartesianPt>
            <CartesianPt><Coord>107.16</Coord><Coord>33.1621</Coord><Coord>29</Coord></CartesianPt>
            <CartesianPt><Coord>107.16</Coord><Coord>60.1621</Coord><Coord>29</Coord></CartesianPt>
          </PolyLp>
        </Spc>
        <Spc>
          <Name>GuestRoom419</Name>
          <CondgType>DirectlyConditioned</CondgType>
          <ThrmlZnRef>GuestRoom419 Thermal Zone</ThrmlZnRef>
          <OccDens>5</OccDens>
          <OccSensHtRt>245</OccSensHtRt>
          <OccLatHtRt>155</OccLatHtRt>
          <OccSchRef>ResidentialLivingOccupancy</OccSchRef>
          <SHWFluidSegRef>BaseSHWPrimSupSeg</SHWFluidSegRef>
          <InfMthd>FlowExteriorWallArea</InfMthd>
          <DsgnInfRt>0.0448</DsgnInfRt>
          <InfSchRef>ResidentialLivingInfiltration</InfSchRef>
          <InfModelCoefA>0</InfModelCoefA>
          <InfModelCoefC>0.10016</InfModelCoefC>
          <InfModelCoefD>0</InfModelCoefD>
          <IntLPDReg>0.5</IntLPDReg>
          <IntLtgRegSchRef>ResidentialLivingLights</IntLtgRegSchRef>
          <IntLPDNonReg>0</IntLPDNonReg>
          <RecptPwrDens>0.5</RecptPwrDens>
          <RecptSchRef>ResidentialLivingReceptacle</RecptSchRef>
          <RecptRadFrac>0.2</RecptRadFrac>
          <RecptLatFrac>0</RecptLatFrac>
          <RecptLostFrac>0</RecptLostFrac>
          <GasEqpPwrDens>0.6824</GasEqpPwrDens>
          <GasEqpSchRef>ResidentialLivingGasEquip</GasEqpSchRef>
          <GasEqpRadFrac>0.15</GasEqpRadFrac>
          <GasEqpLatFrac>0</GasEqpLatFrac>
          <GasEqpLostFrac>0</GasEqpLostFrac>
          <ProcElecRadFrac>0</ProcElecRadFrac>
          <ProcElecLatFrac>0</ProcElecLatFrac>
          <ProcElecLostFrac>0</ProcElecLostFrac>
          <ProcGasRadFrac>0</ProcGasRadFrac>
          <ProcGasLatFrac>0</ProcGasLatFrac>
          <ProcGasLostFrac>0</ProcGasLostFrac>
          <CommRfrgLostFrac>1</CommRfrgLostFrac>
          <HotWtrHtgRt>4.48</HotWtrHtgRt>
          <HotWtrHtgRtSim>7.86252</HotWtrHtgRtSim>
          <HotWtrHtgTot>7.86252</HotWtrHtgTot>
          <HotWtrHtgSchRef>ResidentialLivingServiceHotWater</HotWtrHtgSchRef>
          <ExtWall>
            <Name>W_GuestRoom419_3_0_0</Name>
            <ConsAssmRef>MetalFrameWallU105</ConsAssmRef>
            <Win>
              <Name>W_GuestRoom419_3_0_0_0_0</Name>
              <FenConsRef>Base_AllCZ_OperWinU46</FenConsRef>
              <PolyLp>
                <CartesianPt><Coord>102.53</Coord><Coord>60.1621</Coord><Coord>35.8688</Coord></CartesianPt>
                <CartesianPt><Coord>102.53</Coord><Coord>60.1621</Coord><Coord>31.1312</Coord></CartesianPt>
                <CartesianPt><Coord>98.7894</Coord><Coord>60.1621</Coord><Coord>31.1312</Coord></CartesianPt>
                <CartesianPt><Coord>98.7894</Coord><Coord>60.1621</Coord><Coord>35.8688</Coord></CartesianPt>
              </PolyLp>
            </Win>
            <PolyLp>
              <CartesianPt><Coord>107.16</Coord><Coord>60.1621</Coord><Coord>38</Coord></CartesianPt>
              <CartesianPt><Coord>107.16</Coord><Coord>60.1621</Coord><Coord>29</Coord></CartesianPt>
              <CartesianPt><Coord>94.1598</Coord><Coord>60.1621</Coord><Coord>29</Coord></CartesianPt>
              <CartesianPt><Coord>94.1598</Coord><Coord>60.1621</Coord><Coord>38</Coord></CartesianPt>
            </PolyLp>
          </ExtWall>
          <IntFlr>
            <Name>F_GuestRoom419_10262_0_10142</Name>
            <AdjacentSpcRef>GuestRoom319</AdjacentSpcRef>
            <ConsAssmRef>NACM_Interior Floor</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>107.16</Coord><Coord>60.1621</Coord><Coord>29</Coord></CartesianPt>
              <CartesianPt><Coord>107.16</Coord><Coord>33.1621</Coord><Coord>29</Coord></CartesianPt>
              <CartesianPt><Coord>94.1598</Coord><Coord>33.1621</Coord><Coord>29</Coord></CartesianPt>
              <CartesianPt><Coord>94.1598</Coord><Coord>60.1621</Coord><Coord>29</Coord></CartesianPt>
            </PolyLp>
          </IntFlr>
          <Roof>
            <Name>R_GuestRoom419_1_0_0</Name>
            <ConsAssmRef>Base_CZ12-FlatResWoodFramingAndOtherRoofU028</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>107.16</Coord><Coord>33.1621</Coord><Coord>38</Coord></CartesianPt>
              <CartesianPt><Coord>107.16</Coord><Coord>60.1621</Coord><Coord>38</Coord></CartesianPt>
              <CartesianPt><Coord>94.1598</Coord><Coord>60.1621</Coord><Coord>38</Coord></CartesianPt>
              <CartesianPt><Coord>94.1598</Coord><Coord>33.1621</Coord><Coord>38</Coord></CartesianPt>
            </PolyLp>
          </Roof>
          <PolyLp>
            <CartesianPt><Coord>107.16</Coord><Coord>60.1621</Coord><Coord>29</Coord></CartesianPt>
            <CartesianPt><Coord>107.16</Coord><Coord>33.1621</Coord><Coord>29</Coord></CartesianPt>
            <CartesianPt><Coord>94.1598</Coord><Coord>33.1621</Coord><Coord>29</Coord></CartesianPt>
            <CartesianPt><Coord>94.1598</Coord><Coord>60.1621</Coord><Coord>29</Coord></CartesianPt>
          </PolyLp>
        </Spc>
        <Spc>
          <Name>GuestRoom420_423</Name>
          <CondgType>DirectlyConditioned</CondgType>
          <ThrmlZnRef>GuestRoom420_423 Thermal Zone</ThrmlZnRef>
          <OccDens>5</OccDens>
          <OccSensHtRt>245</OccSensHtRt>
          <OccLatHtRt>155</OccLatHtRt>
          <OccSchRef>ResidentialLivingOccupancy</OccSchRef>
          <SHWFluidSegRef>BaseSHWPrimSupSeg</SHWFluidSegRef>
          <InfMthd>FlowExteriorWallArea</InfMthd>
          <DsgnInfRt>0.0448</DsgnInfRt>
          <InfSchRef>ResidentialLivingInfiltration</InfSchRef>
          <InfModelCoefA>0</InfModelCoefA>
          <InfModelCoefC>0.10016</InfModelCoefC>
          <InfModelCoefD>0</InfModelCoefD>
          <IntLPDReg>0.5</IntLPDReg>
          <IntLtgRegSchRef>ResidentialLivingLights</IntLtgRegSchRef>
          <IntLPDNonReg>0</IntLPDNonReg>
          <RecptPwrDens>0.5</RecptPwrDens>
          <RecptSchRef>ResidentialLivingReceptacle</RecptSchRef>
          <RecptRadFrac>0.2</RecptRadFrac>
          <RecptLatFrac>0</RecptLatFrac>
          <RecptLostFrac>0</RecptLostFrac>
          <GasEqpPwrDens>0.6824</GasEqpPwrDens>
          <GasEqpSchRef>ResidentialLivingGasEquip</GasEqpSchRef>
          <GasEqpRadFrac>0.15</GasEqpRadFrac>
          <GasEqpLatFrac>0</GasEqpLatFrac>
          <GasEqpLostFrac>0</GasEqpLostFrac>
          <ProcElecRadFrac>0</ProcElecRadFrac>
          <ProcElecLatFrac>0</ProcElecLatFrac>
          <ProcElecLostFrac>0</ProcElecLostFrac>
          <ProcGasRadFrac>0</ProcGasRadFrac>
          <ProcGasLatFrac>0</ProcGasLatFrac>
          <ProcGasLostFrac>0</ProcGasLostFrac>
          <CommRfrgLostFrac>1</CommRfrgLostFrac>
          <HotWtrHtgRt>4.48</HotWtrHtgRt>
          <HotWtrHtgRtSim>31.4496</HotWtrHtgRtSim>
          <HotWtrHtgTot>31.4496</HotWtrHtgTot>
          <HotWtrHtgSchRef>ResidentialLivingServiceHotWater</HotWtrHtgSchRef>
          <ExtWall>
            <Name>W_GuestRoom420_423_3_0_0</Name>
            <ConsAssmRef>MetalFrameWallU105</ConsAssmRef>
            <Win>
              <Name>W_GuestRoom420_423_3_0_0_0_0</Name>
              <FenConsRef>Base_AllCZ_OperWinU46</FenConsRef>
              <PolyLp>
                <CartesianPt><Coord>73.5302</Coord><Coord>60.1621</Coord><Coord>35.8688</Coord></CartesianPt>
                <CartesianPt><Coord>73.5302</Coord><Coord>60.1621</Coord><Coord>31.1312</Coord></CartesianPt>
                <CartesianPt><Coord>69.79</Coord><Coord>60.1621</Coord><Coord>31.1312</Coord></CartesianPt>
                <CartesianPt><Coord>69.79</Coord><Coord>60.1621</Coord><Coord>35.8688</Coord></CartesianPt>
              </PolyLp>
            </Win>
            <Win>
              <Name>W_GuestRoom420_423_3_0_0_0_1</Name>
              <FenConsRef>Base_AllCZ_OperWinU46</FenConsRef>
              <PolyLp>
                <CartesianPt><Coord>60.5282</Coord><Coord>60.1621</Coord><Coord>35.8688</Coord></CartesianPt>
                <CartesianPt><Coord>60.5282</Coord><Coord>60.1621</Coord><Coord>31.1312</Coord></CartesianPt>
                <CartesianPt><Coord>56.7913</Coord><Coord>60.1621</Coord><Coord>31.1312</Coord></CartesianPt>
                <CartesianPt><Coord>56.7913</Coord><Coord>60.1621</Coord><Coord>35.8688</Coord></CartesianPt>
              </PolyLp>
            </Win>
            <Win>
              <Name>W_GuestRoom420_423_3_0_0_0_2</Name>
              <FenConsRef>Base_AllCZ_OperWinU46</FenConsRef>
              <PolyLp>
                <CartesianPt><Coord>47.5295</Coord><Coord>60.1621</Coord><Coord>35.8688</Coord></CartesianPt>
                <CartesianPt><Coord>47.5295</Coord><Coord>60.1621</Coord><Coord>31.1312</Coord></CartesianPt>
                <CartesianPt><Coord>43.7927</Coord><Coord>60.1621</Coord><Coord>31.1312</Coord></CartesianPt>
                <CartesianPt><Coord>43.7927</Coord><Coord>60.1621</Coord><Coord>35.8688</Coord></CartesianPt>
              </PolyLp>
            </Win>
            <Win>
              <Name>W_GuestRoom420_423_3_0_0_0_3</Name>
              <FenConsRef>Base_AllCZ_OperWinU46</FenConsRef>
              <PolyLp>
                <CartesianPt><Coord>34.5276</Coord><Coord>60.1621</Coord><Coord>35.8688</Coord></CartesianPt>
                <CartesianPt><Coord>34.5276</Coord><Coord>60.1621</Coord><Coord>31.1312</Coord></CartesianPt>
                <CartesianPt><Coord>30.7907</Coord><Coord>60.1621</Coord><Coord>31.1312</Coord></CartesianPt>
                <CartesianPt><Coord>30.7907</Coord><Coord>60.1621</Coord><Coord>35.8688</Coord></CartesianPt>
              </PolyLp>
            </Win>
            <PolyLp>
              <CartesianPt><Coord>78.1598</Coord><Coord>60.1621</Coord><Coord>38</Coord></CartesianPt>
              <CartesianPt><Coord>78.1598</Coord><Coord>60.1621</Coord><Coord>29</Coord></CartesianPt>
              <CartesianPt><Coord>26.1598</Coord><Coord>60.1621</Coord><Coord>29</Coord></CartesianPt>
              <CartesianPt><Coord>26.1598</Coord><Coord>60.1621</Coord><Coord>38</Coord></CartesianPt>
            </PolyLp>
          </ExtWall>
          <IntFlr>
            <Name>F_GuestRoom420_423_10267_0_10143</Name>
            <AdjacentSpcRef>GuestRoom320_323</AdjacentSpcRef>
            <ConsAssmRef>NACM_Interior Floor</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>78.1598</Coord><Coord>60.1621</Coord><Coord>29</Coord></CartesianPt>
              <CartesianPt><Coord>78.1598</Coord><Coord>33.1621</Coord><Coord>29</Coord></CartesianPt>
              <CartesianPt><Coord>26.1598</Coord><Coord>33.1621</Coord><Coord>29</Coord></CartesianPt>
              <CartesianPt><Coord>26.1598</Coord><Coord>60.1621</Coord><Coord>29</Coord></CartesianPt>
            </PolyLp>
          </IntFlr>
          <IntWall>
            <Name>P_GuestRoom420_423_4_0_0</Name>
            <AdjacentSpcRef>GuestRoom424</AdjacentSpcRef>
            <ConsAssmRef>NACM_Interior Wall</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>26.1598</Coord><Coord>60.1621</Coord><Coord>38</Coord></CartesianPt>
              <CartesianPt><Coord>26.1598</Coord><Coord>60.1621</Coord><Coord>29</Coord></CartesianPt>
              <CartesianPt><Coord>26.1598</Coord><Coord>33.1621</Coord><Coord>29</Coord></CartesianPt>
              <CartesianPt><Coord>26.1598</Coord><Coord>33.1621</Coord><Coord>38</Coord></CartesianPt>
            </PolyLp>
          </IntWall>
          <Roof>
            <Name>R_GuestRoom420_423_1_0_0</Name>
            <ConsAssmRef>Base_CZ12-FlatResWoodFramingAndOtherRoofU028</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>78.1598</Coord><Coord>33.1621</Coord><Coord>38</Coord></CartesianPt>
              <CartesianPt><Coord>78.1598</Coord><Coord>60.1621</Coord><Coord>38</Coord></CartesianPt>
              <CartesianPt><Coord>26.1598</Coord><Coord>60.1621</Coord><Coord>38</Coord></CartesianPt>
              <CartesianPt><Coord>26.1598</Coord><Coord>33.1621</Coord><Coord>38</Coord></CartesianPt>
            </PolyLp>
          </Roof>
          <PolyLp>
            <CartesianPt><Coord>78.1598</Coord><Coord>60.1621</Coord><Coord>29</Coord></CartesianPt>
            <CartesianPt><Coord>78.1598</Coord><Coord>33.1621</Coord><Coord>29</Coord></CartesianPt>
            <CartesianPt><Coord>26.1598</Coord><Coord>33.1621</Coord><Coord>29</Coord></CartesianPt>
            <CartesianPt><Coord>26.1598</Coord><Coord>60.1621</Coord><Coord>29</Coord></CartesianPt>
          </PolyLp>
        </Spc>
        <Spc>
          <Name>GuestRoom424</Name>
          <CondgType>DirectlyConditioned</CondgType>
          <ThrmlZnRef>GuestRoom424 Thermal Zone</ThrmlZnRef>
          <OccDens>5</OccDens>
          <OccSensHtRt>245</OccSensHtRt>
          <OccLatHtRt>155</OccLatHtRt>
          <OccSchRef>ResidentialLivingOccupancy</OccSchRef>
          <SHWFluidSegRef>BaseSHWPrimSupSeg</SHWFluidSegRef>
          <InfMthd>FlowExteriorWallArea</InfMthd>
          <DsgnInfRt>0.0448</DsgnInfRt>
          <InfSchRef>ResidentialLivingInfiltration</InfSchRef>
          <InfModelCoefA>0</InfModelCoefA>
          <InfModelCoefC>0.10016</InfModelCoefC>
          <InfModelCoefD>0</InfModelCoefD>
          <IntLPDReg>0.5</IntLPDReg>
          <IntLtgRegSchRef>ResidentialLivingLights</IntLtgRegSchRef>
          <IntLPDNonReg>0</IntLPDNonReg>
          <RecptPwrDens>0.5</RecptPwrDens>
          <RecptSchRef>ResidentialLivingReceptacle</RecptSchRef>
          <RecptRadFrac>0.2</RecptRadFrac>
          <RecptLatFrac>0</RecptLatFrac>
          <RecptLostFrac>0</RecptLostFrac>
          <GasEqpPwrDens>0.6824</GasEqpPwrDens>
          <GasEqpSchRef>ResidentialLivingGasEquip</GasEqpSchRef>
          <GasEqpRadFrac>0.15</GasEqpRadFrac>
          <GasEqpLatFrac>0</GasEqpLatFrac>
          <GasEqpLostFrac>0</GasEqpLostFrac>
          <ProcElecRadFrac>0</ProcElecRadFrac>
          <ProcElecLatFrac>0</ProcElecLatFrac>
          <ProcElecLostFrac>0</ProcElecLostFrac>
          <ProcGasRadFrac>0</ProcGasRadFrac>
          <ProcGasLatFrac>0</ProcGasLatFrac>
          <ProcGasLostFrac>0</ProcGasLostFrac>
          <CommRfrgLostFrac>1</CommRfrgLostFrac>
          <HotWtrHtgRt>4.48</HotWtrHtgRt>
          <HotWtrHtgRtSim>7.8624</HotWtrHtgRtSim>
          <HotWtrHtgTot>7.8624</HotWtrHtgTot>
          <HotWtrHtgSchRef>ResidentialLivingServiceHotWater</HotWtrHtgSchRef>
          <ExtWall>
            <Name>W_GuestRoom424_3_0_0</Name>
            <ConsAssmRef>MetalFrameWallU105</ConsAssmRef>
            <Win>
              <Name>W_GuestRoom424_3_0_0_0_0</Name>
              <FenConsRef>Base_AllCZ_OperWinU46</FenConsRef>
              <PolyLp>
                <CartesianPt><Coord>21.5289</Coord><Coord>60.1621</Coord><Coord>35.8688</Coord></CartesianPt>
                <CartesianPt><Coord>21.5289</Coord><Coord>60.1621</Coord><Coord>31.1312</Coord></CartesianPt>
                <CartesianPt><Coord>17.792</Coord><Coord>60.1621</Coord><Coord>31.1312</Coord></CartesianPt>
                <CartesianPt><Coord>17.792</Coord><Coord>60.1621</Coord><Coord>35.8688</Coord></CartesianPt>
              </PolyLp>
            </Win>
            <PolyLp>
              <CartesianPt><Coord>26.1598</Coord><Coord>60.1621</Coord><Coord>38</Coord></CartesianPt>
              <CartesianPt><Coord>26.1598</Coord><Coord>60.1621</Coord><Coord>29</Coord></CartesianPt>
              <CartesianPt><Coord>13.1598</Coord><Coord>60.1621</Coord><Coord>29</Coord></CartesianPt>
              <CartesianPt><Coord>13.1598</Coord><Coord>60.1621</Coord><Coord>38</Coord></CartesianPt>
            </PolyLp>
          </ExtWall>
          <IntFlr>
            <Name>F_GuestRoom424_10272_0_10145</Name>
            <AdjacentSpcRef>GuestRoom324</AdjacentSpcRef>
            <ConsAssmRef>NACM_Interior Floor</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>26.1598</Coord><Coord>60.1621</Coord><Coord>29</Coord></CartesianPt>
              <CartesianPt><Coord>26.1598</Coord><Coord>33.1621</Coord><Coord>29</Coord></CartesianPt>
              <CartesianPt><Coord>13.1598</Coord><Coord>33.1621</Coord><Coord>29</Coord></CartesianPt>
              <CartesianPt><Coord>13.1598</Coord><Coord>60.1621</Coord><Coord>29</Coord></CartesianPt>
            </PolyLp>
          </IntFlr>
          <Roof>
            <Name>R_GuestRoom424_1_0_0</Name>
            <ConsAssmRef>Base_CZ12-FlatResWoodFramingAndOtherRoofU028</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>26.1598</Coord><Coord>33.1621</Coord><Coord>38</Coord></CartesianPt>
              <CartesianPt><Coord>26.1598</Coord><Coord>60.1621</Coord><Coord>38</Coord></CartesianPt>
              <CartesianPt><Coord>13.1598</Coord><Coord>60.1621</Coord><Coord>38</Coord></CartesianPt>
              <CartesianPt><Coord>13.1598</Coord><Coord>33.1621</Coord><Coord>38</Coord></CartesianPt>
            </PolyLp>
          </Roof>
          <PolyLp>
            <CartesianPt><Coord>26.1598</Coord><Coord>60.1621</Coord><Coord>29</Coord></CartesianPt>
            <CartesianPt><Coord>26.1598</Coord><Coord>33.1621</Coord><Coord>29</Coord></CartesianPt>
            <CartesianPt><Coord>13.1598</Coord><Coord>33.1621</Coord><Coord>29</Coord></CartesianPt>
            <CartesianPt><Coord>13.1598</Coord><Coord>60.1621</Coord><Coord>29</Coord></CartesianPt>
          </PolyLp>
        </Spc>
        <Spc>
          <Name>RearStairsFlr4</Name>
          <CondgType>DirectlyConditioned</CondgType>
          <ThrmlZnRef>RearStairsFlr4 Thermal Zone</ThrmlZnRef>
          <OccDens>10</OccDens>
          <OccSensHtRt>250</OccSensHtRt>
          <OccLatHtRt>250</OccLatHtRt>
          <OccSchRef>OfficeOccupancy</OccSchRef>
          <InfMthd>FlowExteriorWallArea</InfMthd>
          <DsgnInfRt>0.0448</DsgnInfRt>
          <InfSchRef>OfficeInfiltration</InfSchRef>
          <InfModelCoefA>0</InfModelCoefA>
          <InfModelCoefC>0.10016</InfModelCoefC>
          <InfModelCoefD>0</InfModelCoefD>
          <IntLPDReg>0.6</IntLPDReg>
          <IntLtgRegSchRef>OfficeLights</IntLtgRegSchRef>
          <IntLPDNonReg>0</IntLPDNonReg>
          <RecptPwrDens>0.2</RecptPwrDens>
          <RecptSchRef>OfficeReceptacle</RecptSchRef>
          <RecptRadFrac>0.2</RecptRadFrac>
          <RecptLatFrac>0</RecptLatFrac>
          <RecptLostFrac>0</RecptLostFrac>
          <GasEqpRadFrac>0.15</GasEqpRadFrac>
          <GasEqpLatFrac>0</GasEqpLatFrac>
          <GasEqpLostFrac>0</GasEqpLostFrac>
          <ProcElecRadFrac>0</ProcElecRadFrac>
          <ProcElecLatFrac>0</ProcElecLatFrac>
          <ProcElecLostFrac>0</ProcElecLostFrac>
          <ProcGasRadFrac>0</ProcGasRadFrac>
          <ProcGasLatFrac>0</ProcGasLatFrac>
          <ProcGasLostFrac>0</ProcGasLostFrac>
          <CommRfrgLostFrac>1</CommRfrgLostFrac>
          <HotWtrHtgRt>0</HotWtrHtgRt>
          <HotWtrHtgRtSim>0</HotWtrHtgRtSim>
          <HotWtrHtgTot>0</HotWtrHtgTot>
          <HotWtrHtgSchRef>OfficeServiceHotWater</HotWtrHtgSchRef>
          <ExtWall>
            <Name>W_RearStairsFlr4_2_0_0</Name>
            <ConsAssmRef>MetalFrameWallU062</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>180.162</Coord><Coord>33.1621</Coord><Coord>38</Coord></CartesianPt>
              <CartesianPt><Coord>180.162</Coord><Coord>33.1621</Coord><Coord>29</Coord></CartesianPt>
              <CartesianPt><Coord>180.162</Coord><Coord>60.1621</Coord><Coord>29</Coord></CartesianPt>
              <CartesianPt><Coord>180.162</Coord><Coord>60.1621</Coord><Coord>38</Coord></CartesianPt>
            </PolyLp>
          </ExtWall>
          <ExtWall>
            <Name>W_RearStairsFlr4_3_0_0</Name>
            <ConsAssmRef>MetalFrameWallU062</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>180.162</Coord><Coord>60.1621</Coord><Coord>38</Coord></CartesianPt>
              <CartesianPt><Coord>180.162</Coord><Coord>60.1621</Coord><Coord>29</Coord></CartesianPt>
              <CartesianPt><Coord>172.16</Coord><Coord>60.1621</Coord><Coord>29</Coord></CartesianPt>
              <CartesianPt><Coord>172.16</Coord><Coord>60.1621</Coord><Coord>38</Coord></CartesianPt>
            </PolyLp>
          </ExtWall>
          <IntFlr>
            <Name>F_RearStairsFlr4_10196_0_10105</Name>
            <AdjacentSpcRef>RearStairsFlr3</AdjacentSpcRef>
            <ConsAssmRef>NACM_Interior Floor</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>180.162</Coord><Coord>60.1621</Coord><Coord>29</Coord></CartesianPt>
              <CartesianPt><Coord>180.162</Coord><Coord>33.1621</Coord><Coord>29</Coord></CartesianPt>
              <CartesianPt><Coord>172.16</Coord><Coord>33.1621</Coord><Coord>29</Coord></CartesianPt>
              <CartesianPt><Coord>172.16</Coord><Coord>60.1621</Coord><Coord>29</Coord></CartesianPt>
            </PolyLp>
          </IntFlr>
          <Roof>
            <Name>R_RearStairsFlr4_1_0_0</Name>
            <ConsAssmRef>FlatNonresWoodFramingAndOtherRoofU039</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>180.162</Coord><Coord>33.1621</Coord><Coord>38</Coord></CartesianPt>
              <CartesianPt><Coord>180.162</Coord><Coord>60.1621</Coord><Coord>38</Coord></CartesianPt>
              <CartesianPt><Coord>172.16</Coord><Coord>60.1621</Coord><Coord>38</Coord></CartesianPt>
              <CartesianPt><Coord>172.16</Coord><Coord>33.1621</Coord><Coord>38</Coord></CartesianPt>
            </PolyLp>
          </Roof>
          <PolyLp>
            <CartesianPt><Coord>180.162</Coord><Coord>60.1621</Coord><Coord>29</Coord></CartesianPt>
            <CartesianPt><Coord>180.162</Coord><Coord>33.1621</Coord><Coord>29</Coord></CartesianPt>
            <CartesianPt><Coord>172.16</Coord><Coord>33.1621</Coord><Coord>29</Coord></CartesianPt>
            <CartesianPt><Coord>172.16</Coord><Coord>60.1621</Coord><Coord>29</Coord></CartesianPt>
          </PolyLp>
        </Spc>
        <Spc>
          <Name>RearStorageFlr4</Name>
          <CondgType>DirectlyConditioned</CondgType>
          <ThrmlZnRef>RearStorageFlr4 Thermal Zone</ThrmlZnRef>
          <OccDens>10</OccDens>
          <OccSensHtRt>250</OccSensHtRt>
          <OccLatHtRt>250</OccLatHtRt>
          <OccSchRef>OfficeOccupancy</OccSchRef>
          <InfMthd>FlowExteriorWallArea</InfMthd>
          <DsgnInfRt>0.0448</DsgnInfRt>
          <InfSchRef>OfficeInfiltration</InfSchRef>
          <InfModelCoefA>0</InfModelCoefA>
          <InfModelCoefC>0.10016</InfModelCoefC>
          <InfModelCoefD>0</InfModelCoefD>
          <IntLPDReg>0.6</IntLPDReg>
          <IntLtgRegSchRef>OfficeLights</IntLtgRegSchRef>
          <IntLPDNonReg>0</IntLPDNonReg>
          <RecptPwrDens>0.2</RecptPwrDens>
          <RecptSchRef>OfficeReceptacle</RecptSchRef>
          <RecptRadFrac>0.2</RecptRadFrac>
          <RecptLatFrac>0</RecptLatFrac>
          <RecptLostFrac>0</RecptLostFrac>
          <GasEqpRadFrac>0.15</GasEqpRadFrac>
          <GasEqpLatFrac>0</GasEqpLatFrac>
          <GasEqpLostFrac>0</GasEqpLostFrac>
          <ProcElecRadFrac>0</ProcElecRadFrac>
          <ProcElecLatFrac>0</ProcElecLatFrac>
          <ProcElecLostFrac>0</ProcElecLostFrac>
          <ProcGasRadFrac>0</ProcGasRadFrac>
          <ProcGasLatFrac>0</ProcGasLatFrac>
          <ProcGasLostFrac>0</ProcGasLostFrac>
          <CommRfrgLostFrac>1</CommRfrgLostFrac>
          <HotWtrHtgRt>0</HotWtrHtgRt>
          <HotWtrHtgRtSim>0</HotWtrHtgRtSim>
          <HotWtrHtgTot>0</HotWtrHtgTot>
          <HotWtrHtgSchRef>OfficeServiceHotWater</HotWtrHtgSchRef>
          <ExtWall>
            <Name>W_RearStorageFlr4_2_0_0</Name>
            <ConsAssmRef>MetalFrameWallU062</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>180.162</Coord><Coord>0.160105</Coord><Coord>38</Coord></CartesianPt>
              <CartesianPt><Coord>180.162</Coord><Coord>0.160105</Coord><Coord>29</Coord></CartesianPt>
              <CartesianPt><Coord>180.162</Coord><Coord>27.1621</Coord><Coord>29</Coord></CartesianPt>
              <CartesianPt><Coord>180.162</Coord><Coord>27.1621</Coord><Coord>38</Coord></CartesianPt>
            </PolyLp>
          </ExtWall>
          <ExtWall>
            <Name>W_RearStorageFlr4_5_0_0</Name>
            <ConsAssmRef>MetalFrameWallU062</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>172.16</Coord><Coord>0.160105</Coord><Coord>38</Coord></CartesianPt>
              <CartesianPt><Coord>172.16</Coord><Coord>0.160105</Coord><Coord>29</Coord></CartesianPt>
              <CartesianPt><Coord>180.162</Coord><Coord>0.160105</Coord><Coord>29</Coord></CartesianPt>
              <CartesianPt><Coord>180.162</Coord><Coord>0.160105</Coord><Coord>38</Coord></CartesianPt>
            </PolyLp>
          </ExtWall>
          <IntFlr>
            <Name>F_RearStorageFlr4_10219_0_10125</Name>
            <AdjacentSpcRef>RearStorageFlr3</AdjacentSpcRef>
            <ConsAssmRef>NACM_Interior Floor</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>180.162</Coord><Coord>27.1621</Coord><Coord>29</Coord></CartesianPt>
              <CartesianPt><Coord>180.162</Coord><Coord>0.160105</Coord><Coord>29</Coord></CartesianPt>
              <CartesianPt><Coord>172.16</Coord><Coord>0.160105</Coord><Coord>29</Coord></CartesianPt>
              <CartesianPt><Coord>172.16</Coord><Coord>27.1621</Coord><Coord>29</Coord></CartesianPt>
            </PolyLp>
          </IntFlr>
          <Roof>
            <Name>R_RearStorageFlr4_1_0_0</Name>
            <ConsAssmRef>FlatNonresWoodFramingAndOtherRoofU039</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>180.162</Coord><Coord>0.160105</Coord><Coord>38</Coord></CartesianPt>
              <CartesianPt><Coord>180.162</Coord><Coord>27.1621</Coord><Coord>38</Coord></CartesianPt>
              <CartesianPt><Coord>172.16</Coord><Coord>27.1621</Coord><Coord>38</Coord></CartesianPt>
              <CartesianPt><Coord>172.16</Coord><Coord>0.160105</Coord><Coord>38</Coord></CartesianPt>
            </PolyLp>
          </Roof>
          <PolyLp>
            <CartesianPt><Coord>180.162</Coord><Coord>27.1621</Coord><Coord>29</Coord></CartesianPt>
            <CartesianPt><Coord>180.162</Coord><Coord>0.160105</Coord><Coord>29</Coord></CartesianPt>
            <CartesianPt><Coord>172.16</Coord><Coord>0.160105</Coord><Coord>29</Coord></CartesianPt>
            <CartesianPt><Coord>172.16</Coord><Coord>27.1621</Coord><Coord>29</Coord></CartesianPt>
          </PolyLp>
        </Spc>
      </Story>
      <ThrmlZn>
        <Name>CorridorFlr1 Thermal Zone</Name>
        <Type>Conditioned</Type>
        <Mult>1</Mult>
        <ThrtlgRng>2</ThrtlgRng>
        <PriAirCondgSysRef>BaseAirSys5</PriAirCondgSysRef>
        <VentSysRef>BaseAirSys5</VentSysRef>
        <ClgTstatSchRef>OfficeClgSetPt</ClgTstatSchRef>
        <ClgDsgnSupAirTemp>55</ClgDsgnSupAirTemp>
        <ClgDsgnSizingFac>1</ClgDsgnSizingFac>
        <HtgTstatSchRef>OfficeHtgSetPt</HtgTstatSchRef>
        <HtgDsgnSupAirTemp>95</HtgDsgnSupAirTemp>
        <HtgDsgnSizingFac>1</HtgDsgnSizingFac>
        <HtgDsgnMaxFlowFrac>0.2</HtgDsgnMaxFlowFrac>
        <VentSrc>Forced</VentSrc>
        <VentCtrlMthd>Fixed</VentCtrlMthd>
        <VentSpecMthdSim>Maximum</VentSpecMthdSim>
        <VentPerPersonSim>0</VentPerPersonSim>
        <VentPerAreaSim>0.15</VentPerAreaSim>
        <DayltgCtrlLtgFrac1>0</DayltgCtrlLtgFrac1>
        <DayltgCtrlLtgFrac2>0</DayltgCtrlLtgFrac2>
      </ThrmlZn>
      <ThrmlZn>
        <Name>CorridorFlr2 Thermal Zone</Name>
        <Type>Conditioned</Type>
        <Mult>1</Mult>
        <ThrtlgRng>2</ThrtlgRng>
        <PriAirCondgSysRef>BaseAirSys5-2</PriAirCondgSysRef>
        <VentSysRef>BaseAirSys5-2</VentSysRef>
        <ClgTstatSchRef>OfficeClgSetPt</ClgTstatSchRef>
        <ClgDsgnSupAirTemp>55</ClgDsgnSupAirTemp>
        <ClgDsgnSizingFac>1</ClgDsgnSizingFac>
        <HtgTstatSchRef>OfficeHtgSetPt</HtgTstatSchRef>
        <HtgDsgnSupAirTemp>95</HtgDsgnSupAirTemp>
        <HtgDsgnSizingFac>1</HtgDsgnSizingFac>
        <HtgDsgnMaxFlowFrac>0.2</HtgDsgnMaxFlowFrac>
        <VentSrc>Forced</VentSrc>
        <VentCtrlMthd>Fixed</VentCtrlMthd>
        <VentSpecMthdSim>Maximum</VentSpecMthdSim>
        <VentPerPersonSim>0</VentPerPersonSim>
        <VentPerAreaSim>0.15</VentPerAreaSim>
        <DayltgCtrlLtgFrac1>0</DayltgCtrlLtgFrac1>
        <DayltgCtrlLtgFrac2>0</DayltgCtrlLtgFrac2>
      </ThrmlZn>
      <ThrmlZn>
        <Name>CorridorFlr3 Thermal Zone</Name>
        <Type>Conditioned</Type>
        <Mult>1</Mult>
        <ThrtlgRng>2</ThrtlgRng>
        <PriAirCondgSysRef>BaseAirSys5-3</PriAirCondgSysRef>
        <VentSysRef>BaseAirSys5-3</VentSysRef>
        <ClgTstatSchRef>OfficeClgSetPt</ClgTstatSchRef>
        <ClgDsgnSupAirTemp>55</ClgDsgnSupAirTemp>
        <ClgDsgnSizingFac>1</ClgDsgnSizingFac>
        <HtgTstatSchRef>OfficeHtgSetPt</HtgTstatSchRef>
        <HtgDsgnSupAirTemp>95</HtgDsgnSupAirTemp>
        <HtgDsgnSizingFac>1</HtgDsgnSizingFac>
        <HtgDsgnMaxFlowFrac>0.2</HtgDsgnMaxFlowFrac>
        <VentSrc>Forced</VentSrc>
        <VentCtrlMthd>Fixed</VentCtrlMthd>
        <VentSpecMthdSim>Maximum</VentSpecMthdSim>
        <VentPerPersonSim>0</VentPerPersonSim>
        <VentPerAreaSim>0.15</VentPerAreaSim>
        <DayltgCtrlLtgFrac1>0</DayltgCtrlLtgFrac1>
        <DayltgCtrlLtgFrac2>0</DayltgCtrlLtgFrac2>
      </ThrmlZn>
      <ThrmlZn>
        <Name>CorridorFlr4 Thermal Zone</Name>
        <Type>Conditioned</Type>
        <Mult>1</Mult>
        <ThrtlgRng>2</ThrtlgRng>
        <PriAirCondgSysRef>BaseAirSys5-4</PriAirCondgSysRef>
        <VentSysRef>BaseAirSys5-4</VentSysRef>
        <ClgTstatSchRef>OfficeClgSetPt</ClgTstatSchRef>
        <ClgDsgnSupAirTemp>55</ClgDsgnSupAirTemp>
        <ClgDsgnSizingFac>1</ClgDsgnSizingFac>
        <HtgTstatSchRef>OfficeHtgSetPt</HtgTstatSchRef>
        <HtgDsgnSupAirTemp>95</HtgDsgnSupAirTemp>
        <HtgDsgnSizingFac>1</HtgDsgnSizingFac>
        <HtgDsgnMaxFlowFrac>0.2</HtgDsgnMaxFlowFrac>
        <VentSrc>Forced</VentSrc>
        <VentCtrlMthd>Fixed</VentCtrlMthd>
        <VentSpecMthdSim>Maximum</VentSpecMthdSim>
        <VentPerPersonSim>0</VentPerPersonSim>
        <VentPerAreaSim>0.15</VentPerAreaSim>
        <DayltgCtrlLtgFrac1>0</DayltgCtrlLtgFrac1>
        <DayltgCtrlLtgFrac2>0</DayltgCtrlLtgFrac2>
      </ThrmlZn>
      <ThrmlZn>
        <Name>EmployeeLoungeFlr1 Thermal Zone</Name>
        <Type>Conditioned</Type>
        <Mult>1</Mult>
        <ThrtlgRng>2</ThrtlgRng>
        <PriAirCondgSysRef>BaseAirSys5</PriAirCondgSysRef>
        <VentSysRef>BaseAirSys5</VentSysRef>
        <ClgTstatSchRef>OfficeClgSetPt</ClgTstatSchRef>
        <ClgDsgnSupAirTemp>55</ClgDsgnSupAirTemp>
        <ClgDsgnSizingFac>1</ClgDsgnSizingFac>
        <HtgTstatSchRef>OfficeHtgSetPt</HtgTstatSchRef>
        <HtgDsgnSupAirTemp>95</HtgDsgnSupAirTemp>
        <HtgDsgnSizingFac>1</HtgDsgnSizingFac>
        <HtgDsgnMaxFlowFrac>0.2</HtgDsgnMaxFlowFrac>
        <VentSrc>Forced</VentSrc>
        <VentCtrlMthd>Fixed</VentCtrlMthd>
        <VentSpecMthdSim>Maximum</VentSpecMthdSim>
        <VentPerPersonSim>0</VentPerPersonSim>
        <VentPerAreaSim>0.15</VentPerAreaSim>
        <DayltgCtrlLtgFrac1>0</DayltgCtrlLtgFrac1>
        <DayltgCtrlLtgFrac2>0</DayltgCtrlLtgFrac2>
      </ThrmlZn>
      <ThrmlZn>
        <Name>ExerciseCenterFlr1 Thermal Zone</Name>
        <Type>Conditioned</Type>
        <Mult>1</Mult>
        <ThrtlgRng>2</ThrtlgRng>
        <PriAirCondgSysRef>BaseAirSys5</PriAirCondgSysRef>
        <VentSysRef>BaseAirSys5</VentSysRef>
        <ClgTstatSchRef>OfficeClgSetPt</ClgTstatSchRef>
        <ClgDsgnSupAirTemp>55</ClgDsgnSupAirTemp>
        <ClgDsgnSizingFac>1</ClgDsgnSizingFac>
        <HtgTstatSchRef>OfficeHtgSetPt</HtgTstatSchRef>
        <HtgDsgnSupAirTemp>95</HtgDsgnSupAirTemp>
        <HtgDsgnSizingFac>1</HtgDsgnSizingFac>
        <HtgDsgnMaxFlowFrac>0.2</HtgDsgnMaxFlowFrac>
        <VentSrc>Forced</VentSrc>
        <VentCtrlMthd>Fixed</VentCtrlMthd>
        <VentSpecMthdSim>Maximum</VentSpecMthdSim>
        <VentPerPersonSim>0</VentPerPersonSim>
        <VentPerAreaSim>0.15</VentPerAreaSim>
        <DayltgCtrlLtgFrac1>0</DayltgCtrlLtgFrac1>
        <DayltgCtrlLtgFrac2>0</DayltgCtrlLtgFrac2>
      </ThrmlZn>
      <ThrmlZn>
        <Name>FrontLoungeFlr1 Thermal Zone</Name>
        <Type>Conditioned</Type>
        <Mult>1</Mult>
        <ThrtlgRng>2</ThrtlgRng>
        <PriAirCondgSysRef>BaseAirSys5</PriAirCondgSysRef>
        <VentSysRef>BaseAirSys5</VentSysRef>
        <ClgTstatSchRef>OfficeClgSetPt</ClgTstatSchRef>
        <ClgDsgnSupAirTemp>55</ClgDsgnSupAirTemp>
        <ClgDsgnSizingFac>1</ClgDsgnSizingFac>
        <HtgTstatSchRef>OfficeHtgSetPt</HtgTstatSchRef>
        <HtgDsgnSupAirTemp>95</HtgDsgnSupAirTemp>
        <HtgDsgnSizingFac>1</HtgDsgnSizingFac>
        <HtgDsgnMaxFlowFrac>0.2</HtgDsgnMaxFlowFrac>
        <VentSrc>Forced</VentSrc>
        <VentCtrlMthd>CO2Sensors</VentCtrlMthd>
        <VentSpecMthdSim>Maximum</VentSpecMthdSim>
        <VentPerPersonSim>15</VentPerPersonSim>
        <VentPerAreaSim>0.5</VentPerAreaSim>
        <DayltgCtrlLtgFrac1>0</DayltgCtrlLtgFrac1>
        <DayltgCtrlLtgFrac2>0</DayltgCtrlLtgFrac2>
      </ThrmlZn>
      <ThrmlZn>
        <Name>FrontOfficeFlr1 Thermal Zone</Name>
        <Type>Conditioned</Type>
        <Mult>1</Mult>
        <ThrtlgRng>2</ThrtlgRng>
        <PriAirCondgSysRef>BaseAirSys5</PriAirCondgSysRef>
        <VentSysRef>BaseAirSys5</VentSysRef>
        <ClgTstatSchRef>OfficeClgSetPt</ClgTstatSchRef>
        <ClgDsgnSupAirTemp>55</ClgDsgnSupAirTemp>
        <ClgDsgnSizingFac>1</ClgDsgnSizingFac>
        <HtgTstatSchRef>OfficeHtgSetPt</HtgTstatSchRef>
        <HtgDsgnSupAirTemp>95</HtgDsgnSupAirTemp>
        <HtgDsgnSizingFac>1</HtgDsgnSizingFac>
        <HtgDsgnMaxFlowFrac>0.2</HtgDsgnMaxFlowFrac>
        <VentSrc>Forced</VentSrc>
        <VentCtrlMthd>Fixed</VentCtrlMthd>
        <VentSpecMthdSim>Maximum</VentSpecMthdSim>
        <VentPerPersonSim>0</VentPerPersonSim>
        <VentPerAreaSim>0.15</VentPerAreaSim>
        <DayltgCtrlLtgFrac1>0</DayltgCtrlLtgFrac1>
        <DayltgCtrlLtgFrac2>0</DayltgCtrlLtgFrac2>
      </ThrmlZn>
      <ThrmlZn>
        <Name>LaundryRoomFlr1 Thermal Zone</Name>
        <Type>Conditioned</Type>
        <Mult>1</Mult>
        <ThrtlgRng>2</ThrtlgRng>
        <PriAirCondgSysRef>BaseAirSys5</PriAirCondgSysRef>
        <VentSysRef>BaseAirSys5</VentSysRef>
        <ClgTstatSchRef>OfficeClgSetPt</ClgTstatSchRef>
        <ClgDsgnSupAirTemp>55</ClgDsgnSupAirTemp>
        <ClgDsgnSizingFac>1</ClgDsgnSizingFac>
        <HtgTstatSchRef>OfficeHtgSetPt</HtgTstatSchRef>
        <HtgDsgnSupAirTemp>95</HtgDsgnSupAirTemp>
        <HtgDsgnSizingFac>1</HtgDsgnSizingFac>
        <HtgDsgnMaxFlowFrac>0.2</HtgDsgnMaxFlowFrac>
        <VentSrc>Forced</VentSrc>
        <VentCtrlMthd>Fixed</VentCtrlMthd>
        <VentSpecMthdSim>Maximum</VentSpecMthdSim>
        <VentPerPersonSim>0</VentPerPersonSim>
        <VentPerAreaSim>0.15</VentPerAreaSim>
        <DayltgCtrlLtgFrac1>0</DayltgCtrlLtgFrac1>
        <DayltgCtrlLtgFrac2>0</DayltgCtrlLtgFrac2>
      </ThrmlZn>
      <ThrmlZn>
        <Name>MechanicalRoomFlr1 Thermal Zone</Name>
        <Type>Conditioned</Type>
        <Mult>1</Mult>
        <ThrtlgRng>2</ThrtlgRng>
        <PriAirCondgSysRef>BaseAirSys5</PriAirCondgSysRef>
        <VentSysRef>BaseAirSys5</VentSysRef>
        <ClgTstatSchRef>OfficeClgSetPt</ClgTstatSchRef>
        <ClgDsgnSupAirTemp>60</ClgDsgnSupAirTemp>
        <ClgDsgnSizingFac>1</ClgDsgnSizingFac>
        <HtgTstatSchRef>OfficeHtgSetPt</HtgTstatSchRef>
        <HtgDsgnSupAirTemp>95</HtgDsgnSupAirTemp>
        <HtgDsgnSizingFac>1</HtgDsgnSizingFac>
        <HtgDsgnMaxFlowFrac>0.2</HtgDsgnMaxFlowFrac>
        <VentSrc>Forced</VentSrc>
        <VentCtrlMthd>Fixed</VentCtrlMthd>
        <VentSpecMthdSim>Maximum</VentSpecMthdSim>
        <VentPerPersonSim>0</VentPerPersonSim>
        <VentPerAreaSim>0.15</VentPerAreaSim>
        <DayltgCtrlLtgFrac1>0</DayltgCtrlLtgFrac1>
        <DayltgCtrlLtgFrac2>0</DayltgCtrlLtgFrac2>
      </ThrmlZn>
      <ThrmlZn>
        <Name>MeetingRoomFlr1 Thermal Zone</Name>
        <Type>Conditioned</Type>
        <Mult>1</Mult>
        <ThrtlgRng>2</ThrtlgRng>
        <PriAirCondgSysRef>BaseAirSys5</PriAirCondgSysRef>
        <VentSysRef>BaseAirSys5</VentSysRef>
        <ClgTstatSchRef>OfficeClgSetPt</ClgTstatSchRef>
        <ClgDsgnSupAirTemp>55</ClgDsgnSupAirTemp>
        <ClgDsgnSizingFac>1</ClgDsgnSizingFac>
        <HtgTstatSchRef>OfficeHtgSetPt</HtgTstatSchRef>
        <HtgDsgnSupAirTemp>95</HtgDsgnSupAirTemp>
        <HtgDsgnSizingFac>1</HtgDsgnSizingFac>
        <HtgDsgnMaxFlowFrac>0.2</HtgDsgnMaxFlowFrac>
        <VentSrc>Forced</VentSrc>
        <VentCtrlMthd>CO2Sensors</VentCtrlMthd>
        <VentSpecMthdSim>Maximum</VentSpecMthdSim>
        <VentPerPersonSim>15</VentPerPersonSim>
        <VentPerAreaSim>0.5</VentPerAreaSim>
        <DayltgCtrlLtgFrac1>0</DayltgCtrlLtgFrac1>
        <DayltgCtrlLtgFrac2>0</DayltgCtrlLtgFrac2>
      </ThrmlZn>
      <ThrmlZn>
        <Name>FrontStairsFlr1 Thermal Zone</Name>
        <Type>Conditioned</Type>
        <Mult>1</Mult>
        <ThrtlgRng>2</ThrtlgRng>
        <PriAirCondgSysRef>BaseAirSys5</PriAirCondgSysRef>
        <VentSysRef>BaseAirSys5</VentSysRef>
        <ClgTstatSchRef>OfficeClgSetPt</ClgTstatSchRef>
        <ClgDsgnSupAirTemp>60</ClgDsgnSupAirTemp>
        <ClgDsgnSizingFac>1</ClgDsgnSizingFac>
        <HtgTstatSchRef>OfficeHtgSetPt</HtgTstatSchRef>
        <HtgDsgnSupAirTemp>95</HtgDsgnSupAirTemp>
        <HtgDsgnSizingFac>1</HtgDsgnSizingFac>
        <HtgDsgnMaxFlowFrac>0.2</HtgDsgnMaxFlowFrac>
        <VentSrc>Forced</VentSrc>
        <VentCtrlMthd>Fixed</VentCtrlMthd>
        <VentSpecMthdSim>Maximum</VentSpecMthdSim>
        <VentPerPersonSim>0</VentPerPersonSim>
        <VentPerAreaSim>0.15</VentPerAreaSim>
        <DayltgCtrlLtgFrac1>0</DayltgCtrlLtgFrac1>
        <DayltgCtrlLtgFrac2>0</DayltgCtrlLtgFrac2>
      </ThrmlZn>
      <ThrmlZn>
        <Name>FrontStairsFlr2 Thermal Zone</Name>
        <Type>Conditioned</Type>
        <Mult>1</Mult>
        <ThrtlgRng>2</ThrtlgRng>
        <PriAirCondgSysRef>BaseAirSys5-2</PriAirCondgSysRef>
        <VentSysRef>BaseAirSys5-2</VentSysRef>
        <ClgTstatSchRef>OfficeClgSetPt</ClgTstatSchRef>
        <ClgDsgnSupAirTemp>60</ClgDsgnSupAirTemp>
        <ClgDsgnSizingFac>1</ClgDsgnSizingFac>
        <HtgTstatSchRef>OfficeHtgSetPt</HtgTstatSchRef>
        <HtgDsgnSupAirTemp>95</HtgDsgnSupAirTemp>
        <HtgDsgnSizingFac>1</HtgDsgnSizingFac>
        <HtgDsgnMaxFlowFrac>0.2</HtgDsgnMaxFlowFrac>
        <VentSrc>Forced</VentSrc>
        <VentCtrlMthd>Fixed</VentCtrlMthd>
        <VentSpecMthdSim>Maximum</VentSpecMthdSim>
        <VentPerPersonSim>0</VentPerPersonSim>
        <VentPerAreaSim>0.15</VentPerAreaSim>
        <DayltgCtrlLtgFrac1>0</DayltgCtrlLtgFrac1>
        <DayltgCtrlLtgFrac2>0</DayltgCtrlLtgFrac2>
      </ThrmlZn>
      <ThrmlZn>
        <Name>FrontStairsFlr3 Thermal Zone</Name>
        <Type>Conditioned</Type>
        <Mult>1</Mult>
        <ThrtlgRng>2</ThrtlgRng>
        <PriAirCondgSysRef>BaseAirSys5-3</PriAirCondgSysRef>
        <VentSysRef>BaseAirSys5-3</VentSysRef>
        <ClgTstatSchRef>OfficeClgSetPt</ClgTstatSchRef>
        <ClgDsgnSupAirTemp>60</ClgDsgnSupAirTemp>
        <ClgDsgnSizingFac>1</ClgDsgnSizingFac>
        <HtgTstatSchRef>OfficeHtgSetPt</HtgTstatSchRef>
        <HtgDsgnSupAirTemp>95</HtgDsgnSupAirTemp>
        <HtgDsgnSizingFac>1</HtgDsgnSizingFac>
        <HtgDsgnMaxFlowFrac>0.2</HtgDsgnMaxFlowFrac>
        <VentSrc>Forced</VentSrc>
        <VentCtrlMthd>Fixed</VentCtrlMthd>
        <VentSpecMthdSim>Maximum</VentSpecMthdSim>
        <VentPerPersonSim>0</VentPerPersonSim>
        <VentPerAreaSim>0.15</VentPerAreaSim>
        <DayltgCtrlLtgFrac1>0</DayltgCtrlLtgFrac1>
        <DayltgCtrlLtgFrac2>0</DayltgCtrlLtgFrac2>
      </ThrmlZn>
      <ThrmlZn>
        <Name>FrontStairsFlr4 Thermal Zone</Name>
        <Type>Conditioned</Type>
        <Mult>1</Mult>
        <ThrtlgRng>2</ThrtlgRng>
        <PriAirCondgSysRef>BaseAirSys5-4</PriAirCondgSysRef>
        <VentSysRef>BaseAirSys5-4</VentSysRef>
        <ClgTstatSchRef>OfficeClgSetPt</ClgTstatSchRef>
        <ClgDsgnSupAirTemp>60</ClgDsgnSupAirTemp>
        <ClgDsgnSizingFac>1</ClgDsgnSizingFac>
        <HtgTstatSchRef>OfficeHtgSetPt</HtgTstatSchRef>
        <HtgDsgnSupAirTemp>95</HtgDsgnSupAirTemp>
        <HtgDsgnSizingFac>1</HtgDsgnSizingFac>
        <HtgDsgnMaxFlowFrac>0.2</HtgDsgnMaxFlowFrac>
        <VentSrc>Forced</VentSrc>
        <VentCtrlMthd>Fixed</VentCtrlMthd>
        <VentSpecMthdSim>Maximum</VentSpecMthdSim>
        <VentPerPersonSim>0</VentPerPersonSim>
        <VentPerAreaSim>0.15</VentPerAreaSim>
        <DayltgCtrlLtgFrac1>0</DayltgCtrlLtgFrac1>
        <DayltgCtrlLtgFrac2>0</DayltgCtrlLtgFrac2>
      </ThrmlZn>
      <ThrmlZn>
        <Name>FrontStorageFlr1 Thermal Zone</Name>
        <Type>Conditioned</Type>
        <Mult>1</Mult>
        <ThrtlgRng>2</ThrtlgRng>
        <PriAirCondgSysRef>BaseAirSys5</PriAirCondgSysRef>
        <VentSysRef>BaseAirSys5</VentSysRef>
        <ClgTstatSchRef>OfficeClgSetPt</ClgTstatSchRef>
        <ClgDsgnSupAirTemp>60</ClgDsgnSupAirTemp>
        <ClgDsgnSizingFac>1</ClgDsgnSizingFac>
        <HtgTstatSchRef>OfficeHtgSetPt</HtgTstatSchRef>
        <HtgDsgnSupAirTemp>95</HtgDsgnSupAirTemp>
        <HtgDsgnSizingFac>1</HtgDsgnSizingFac>
        <HtgDsgnMaxFlowFrac>0.2</HtgDsgnMaxFlowFrac>
        <VentSrc>Forced</VentSrc>
        <VentCtrlMthd>Fixed</VentCtrlMthd>
        <VentSpecMthdSim>Maximum</VentSpecMthdSim>
        <VentPerPersonSim>0</VentPerPersonSim>
        <VentPerAreaSim>0.15</VentPerAreaSim>
        <DayltgCtrlLtgFrac1>0</DayltgCtrlLtgFrac1>
        <DayltgCtrlLtgFrac2>0</DayltgCtrlLtgFrac2>
      </ThrmlZn>
      <ThrmlZn>
        <Name>FrontStorageFlr2 Thermal Zone</Name>
        <Type>Conditioned</Type>
        <Mult>1</Mult>
        <ThrtlgRng>2</ThrtlgRng>
        <PriAirCondgSysRef>BaseAirSys5-2</PriAirCondgSysRef>
        <VentSysRef>BaseAirSys5-2</VentSysRef>
        <ClgTstatSchRef>OfficeClgSetPt</ClgTstatSchRef>
        <ClgDsgnSupAirTemp>60</ClgDsgnSupAirTemp>
        <ClgDsgnSizingFac>1</ClgDsgnSizingFac>
        <HtgTstatSchRef>OfficeHtgSetPt</HtgTstatSchRef>
        <HtgDsgnSupAirTemp>95</HtgDsgnSupAirTemp>
        <HtgDsgnSizingFac>1</HtgDsgnSizingFac>
        <HtgDsgnMaxFlowFrac>0.2</HtgDsgnMaxFlowFrac>
        <VentSrc>Forced</VentSrc>
        <VentCtrlMthd>Fixed</VentCtrlMthd>
        <VentSpecMthdSim>Maximum</VentSpecMthdSim>
        <VentPerPersonSim>0</VentPerPersonSim>
        <VentPerAreaSim>0.15</VentPerAreaSim>
        <DayltgCtrlLtgFrac1>0</DayltgCtrlLtgFrac1>
        <DayltgCtrlLtgFrac2>0</DayltgCtrlLtgFrac2>
      </ThrmlZn>
      <ThrmlZn>
        <Name>FrontStorageFlr3 Thermal Zone</Name>
        <Type>Conditioned</Type>
        <Mult>1</Mult>
        <ThrtlgRng>2</ThrtlgRng>
        <PriAirCondgSysRef>BaseAirSys5-3</PriAirCondgSysRef>
        <VentSysRef>BaseAirSys5-3</VentSysRef>
        <ClgTstatSchRef>OfficeClgSetPt</ClgTstatSchRef>
        <ClgDsgnSupAirTemp>60</ClgDsgnSupAirTemp>
        <ClgDsgnSizingFac>1</ClgDsgnSizingFac>
        <HtgTstatSchRef>OfficeHtgSetPt</HtgTstatSchRef>
        <HtgDsgnSupAirTemp>95</HtgDsgnSupAirTemp>
        <HtgDsgnSizingFac>1</HtgDsgnSizingFac>
        <HtgDsgnMaxFlowFrac>0.2</HtgDsgnMaxFlowFrac>
        <VentSrc>Forced</VentSrc>
        <VentCtrlMthd>Fixed</VentCtrlMthd>
        <VentSpecMthdSim>Maximum</VentSpecMthdSim>
        <VentPerPersonSim>0</VentPerPersonSim>
        <VentPerAreaSim>0.15</VentPerAreaSim>
        <DayltgCtrlLtgFrac1>0</DayltgCtrlLtgFrac1>
        <DayltgCtrlLtgFrac2>0</DayltgCtrlLtgFrac2>
      </ThrmlZn>
      <ThrmlZn>
        <Name>FrontStorageFlr4 Thermal Zone</Name>
        <Type>Conditioned</Type>
        <Mult>1</Mult>
        <ThrtlgRng>2</ThrtlgRng>
        <PriAirCondgSysRef>BaseAirSys5-4</PriAirCondgSysRef>
        <VentSysRef>BaseAirSys5-4</VentSysRef>
        <ClgTstatSchRef>OfficeClgSetPt</ClgTstatSchRef>
        <ClgDsgnSupAirTemp>60</ClgDsgnSupAirTemp>
        <ClgDsgnSizingFac>1</ClgDsgnSizingFac>
        <HtgTstatSchRef>OfficeHtgSetPt</HtgTstatSchRef>
        <HtgDsgnSupAirTemp>95</HtgDsgnSupAirTemp>
        <HtgDsgnSizingFac>1</HtgDsgnSizingFac>
        <HtgDsgnMaxFlowFrac>0.2</HtgDsgnMaxFlowFrac>
        <VentSrc>Forced</VentSrc>
        <VentCtrlMthd>Fixed</VentCtrlMthd>
        <VentSpecMthdSim>Maximum</VentSpecMthdSim>
        <VentPerPersonSim>0</VentPerPersonSim>
        <VentPerAreaSim>0.15</VentPerAreaSim>
        <DayltgCtrlLtgFrac1>0</DayltgCtrlLtgFrac1>
        <DayltgCtrlLtgFrac2>0</DayltgCtrlLtgFrac2>
      </ThrmlZn>
      <ThrmlZn>
        <Name>RearStairsFlr1 Thermal Zone</Name>
        <Type>Conditioned</Type>
        <Mult>1</Mult>
        <ThrtlgRng>2</ThrtlgRng>
        <PriAirCondgSysRef>BaseAirSys5</PriAirCondgSysRef>
        <VentSysRef>BaseAirSys5</VentSysRef>
        <ClgTstatSchRef>OfficeClgSetPt</ClgTstatSchRef>
        <ClgDsgnSupAirTemp>60</ClgDsgnSupAirTemp>
        <ClgDsgnSizingFac>1</ClgDsgnSizingFac>
        <HtgTstatSchRef>OfficeHtgSetPt</HtgTstatSchRef>
        <HtgDsgnSupAirTemp>95</HtgDsgnSupAirTemp>
        <HtgDsgnSizingFac>1</HtgDsgnSizingFac>
        <HtgDsgnMaxFlowFrac>0.2</HtgDsgnMaxFlowFrac>
        <VentSrc>Forced</VentSrc>
        <VentCtrlMthd>Fixed</VentCtrlMthd>
        <VentSpecMthdSim>Maximum</VentSpecMthdSim>
        <VentPerPersonSim>0</VentPerPersonSim>
        <VentPerAreaSim>0.15</VentPerAreaSim>
        <DayltgCtrlLtgFrac1>0</DayltgCtrlLtgFrac1>
        <DayltgCtrlLtgFrac2>0</DayltgCtrlLtgFrac2>
      </ThrmlZn>
      <ThrmlZn>
        <Name>RearStairsFlr2 Thermal Zone</Name>
        <Type>Conditioned</Type>
        <Mult>1</Mult>
        <ThrtlgRng>2</ThrtlgRng>
        <PriAirCondgSysRef>BaseAirSys5-2</PriAirCondgSysRef>
        <VentSysRef>BaseAirSys5-2</VentSysRef>
        <ClgTstatSchRef>OfficeClgSetPt</ClgTstatSchRef>
        <ClgDsgnSupAirTemp>60</ClgDsgnSupAirTemp>
        <ClgDsgnSizingFac>1</ClgDsgnSizingFac>
        <HtgTstatSchRef>OfficeHtgSetPt</HtgTstatSchRef>
        <HtgDsgnSupAirTemp>95</HtgDsgnSupAirTemp>
        <HtgDsgnSizingFac>1</HtgDsgnSizingFac>
        <HtgDsgnMaxFlowFrac>0.2</HtgDsgnMaxFlowFrac>
        <VentSrc>Forced</VentSrc>
        <VentCtrlMthd>Fixed</VentCtrlMthd>
        <VentSpecMthdSim>Maximum</VentSpecMthdSim>
        <VentPerPersonSim>0</VentPerPersonSim>
        <VentPerAreaSim>0.15</VentPerAreaSim>
        <DayltgCtrlLtgFrac1>0</DayltgCtrlLtgFrac1>
        <DayltgCtrlLtgFrac2>0</DayltgCtrlLtgFrac2>
      </ThrmlZn>
      <ThrmlZn>
        <Name>RearStairsFlr3 Thermal Zone</Name>
        <Type>Conditioned</Type>
        <Mult>1</Mult>
        <ThrtlgRng>2</ThrtlgRng>
        <PriAirCondgSysRef>BaseAirSys5-3</PriAirCondgSysRef>
        <VentSysRef>BaseAirSys5-3</VentSysRef>
        <ClgTstatSchRef>OfficeClgSetPt</ClgTstatSchRef>
        <ClgDsgnSupAirTemp>60</ClgDsgnSupAirTemp>
        <ClgDsgnSizingFac>1</ClgDsgnSizingFac>
        <HtgTstatSchRef>OfficeHtgSetPt</HtgTstatSchRef>
        <HtgDsgnSupAirTemp>95</HtgDsgnSupAirTemp>
        <HtgDsgnSizingFac>1</HtgDsgnSizingFac>
        <HtgDsgnMaxFlowFrac>0.2</HtgDsgnMaxFlowFrac>
        <VentSrc>Forced</VentSrc>
        <VentCtrlMthd>Fixed</VentCtrlMthd>
        <VentSpecMthdSim>Maximum</VentSpecMthdSim>
        <VentPerPersonSim>0</VentPerPersonSim>
        <VentPerAreaSim>0.15</VentPerAreaSim>
        <DayltgCtrlLtgFrac1>0</DayltgCtrlLtgFrac1>
        <DayltgCtrlLtgFrac2>0</DayltgCtrlLtgFrac2>
      </ThrmlZn>
      <ThrmlZn>
        <Name>RearStairsFlr4 Thermal Zone</Name>
        <Type>Conditioned</Type>
        <Mult>1</Mult>
        <ThrtlgRng>2</ThrtlgRng>
        <PriAirCondgSysRef>BaseAirSys5-4</PriAirCondgSysRef>
        <VentSysRef>BaseAirSys5-4</VentSysRef>
        <ClgTstatSchRef>OfficeClgSetPt</ClgTstatSchRef>
        <ClgDsgnSupAirTemp>60</ClgDsgnSupAirTemp>
        <ClgDsgnSizingFac>1</ClgDsgnSizingFac>
        <HtgTstatSchRef>OfficeHtgSetPt</HtgTstatSchRef>
        <HtgDsgnSupAirTemp>95</HtgDsgnSupAirTemp>
        <HtgDsgnSizingFac>1</HtgDsgnSizingFac>
        <HtgDsgnMaxFlowFrac>0.2</HtgDsgnMaxFlowFrac>
        <VentSrc>Forced</VentSrc>
        <VentCtrlMthd>Fixed</VentCtrlMthd>
        <VentSpecMthdSim>Maximum</VentSpecMthdSim>
        <VentPerPersonSim>0</VentPerPersonSim>
        <VentPerAreaSim>0.15</VentPerAreaSim>
        <DayltgCtrlLtgFrac1>0</DayltgCtrlLtgFrac1>
        <DayltgCtrlLtgFrac2>0</DayltgCtrlLtgFrac2>
      </ThrmlZn>
      <ThrmlZn>
        <Name>RearStorageFlr1 Thermal Zone</Name>
        <Type>Conditioned</Type>
        <Mult>1</Mult>
        <ThrtlgRng>2</ThrtlgRng>
        <PriAirCondgSysRef>BaseAirSys5</PriAirCondgSysRef>
        <VentSysRef>BaseAirSys5</VentSysRef>
        <ClgTstatSchRef>OfficeClgSetPt</ClgTstatSchRef>
        <ClgDsgnSupAirTemp>60</ClgDsgnSupAirTemp>
        <ClgDsgnSizingFac>1</ClgDsgnSizingFac>
        <HtgTstatSchRef>OfficeHtgSetPt</HtgTstatSchRef>
        <HtgDsgnSupAirTemp>95</HtgDsgnSupAirTemp>
        <HtgDsgnSizingFac>1</HtgDsgnSizingFac>
        <HtgDsgnMaxFlowFrac>0.2</HtgDsgnMaxFlowFrac>
        <VentSrc>Forced</VentSrc>
        <VentCtrlMthd>Fixed</VentCtrlMthd>
        <VentSpecMthdSim>Maximum</VentSpecMthdSim>
        <VentPerPersonSim>0</VentPerPersonSim>
        <VentPerAreaSim>0.15</VentPerAreaSim>
        <DayltgCtrlLtgFrac1>0</DayltgCtrlLtgFrac1>
        <DayltgCtrlLtgFrac2>0</DayltgCtrlLtgFrac2>
      </ThrmlZn>
      <ThrmlZn>
        <Name>RearStorageFlr2 Thermal Zone</Name>
        <Type>Conditioned</Type>
        <Mult>1</Mult>
        <ThrtlgRng>2</ThrtlgRng>
        <PriAirCondgSysRef>BaseAirSys5-2</PriAirCondgSysRef>
        <VentSysRef>BaseAirSys5-2</VentSysRef>
        <ClgTstatSchRef>OfficeClgSetPt</ClgTstatSchRef>
        <ClgDsgnSupAirTemp>60</ClgDsgnSupAirTemp>
        <ClgDsgnSizingFac>1</ClgDsgnSizingFac>
        <HtgTstatSchRef>OfficeHtgSetPt</HtgTstatSchRef>
        <HtgDsgnSupAirTemp>95</HtgDsgnSupAirTemp>
        <HtgDsgnSizingFac>1</HtgDsgnSizingFac>
        <HtgDsgnMaxFlowFrac>0.2</HtgDsgnMaxFlowFrac>
        <VentSrc>Forced</VentSrc>
        <VentCtrlMthd>Fixed</VentCtrlMthd>
        <VentSpecMthdSim>Maximum</VentSpecMthdSim>
        <VentPerPersonSim>0</VentPerPersonSim>
        <VentPerAreaSim>0.15</VentPerAreaSim>
        <DayltgCtrlLtgFrac1>0</DayltgCtrlLtgFrac1>
        <DayltgCtrlLtgFrac2>0</DayltgCtrlLtgFrac2>
      </ThrmlZn>
      <ThrmlZn>
        <Name>RearStorageFlr3 Thermal Zone</Name>
        <Type>Conditioned</Type>
        <Mult>1</Mult>
        <ThrtlgRng>2</ThrtlgRng>
        <PriAirCondgSysRef>BaseAirSys5-3</PriAirCondgSysRef>
        <VentSysRef>BaseAirSys5-3</VentSysRef>
        <ClgTstatSchRef>OfficeClgSetPt</ClgTstatSchRef>
        <ClgDsgnSupAirTemp>60</ClgDsgnSupAirTemp>
        <ClgDsgnSizingFac>1</ClgDsgnSizingFac>
        <HtgTstatSchRef>OfficeHtgSetPt</HtgTstatSchRef>
        <HtgDsgnSupAirTemp>95</HtgDsgnSupAirTemp>
        <HtgDsgnSizingFac>1</HtgDsgnSizingFac>
        <HtgDsgnMaxFlowFrac>0.2</HtgDsgnMaxFlowFrac>
        <VentSrc>Forced</VentSrc>
        <VentCtrlMthd>Fixed</VentCtrlMthd>
        <VentSpecMthdSim>Maximum</VentSpecMthdSim>
        <VentPerPersonSim>0</VentPerPersonSim>
        <VentPerAreaSim>0.15</VentPerAreaSim>
        <DayltgCtrlLtgFrac1>0</DayltgCtrlLtgFrac1>
        <DayltgCtrlLtgFrac2>0</DayltgCtrlLtgFrac2>
      </ThrmlZn>
      <ThrmlZn>
        <Name>RearStorageFlr4 Thermal Zone</Name>
        <Type>Conditioned</Type>
        <Mult>1</Mult>
        <ThrtlgRng>2</ThrtlgRng>
        <PriAirCondgSysRef>BaseAirSys5-4</PriAirCondgSysRef>
        <VentSysRef>BaseAirSys5-4</VentSysRef>
        <ClgTstatSchRef>OfficeClgSetPt</ClgTstatSchRef>
        <ClgDsgnSupAirTemp>60</ClgDsgnSupAirTemp>
        <ClgDsgnSizingFac>1</ClgDsgnSizingFac>
        <HtgTstatSchRef>OfficeHtgSetPt</HtgTstatSchRef>
        <HtgDsgnSupAirTemp>95</HtgDsgnSupAirTemp>
        <HtgDsgnSizingFac>1</HtgDsgnSizingFac>
        <HtgDsgnMaxFlowFrac>0.2</HtgDsgnMaxFlowFrac>
        <VentSrc>Forced</VentSrc>
        <VentCtrlMthd>Fixed</VentCtrlMthd>
        <VentSpecMthdSim>Maximum</VentSpecMthdSim>
        <VentPerPersonSim>0</VentPerPersonSim>
        <VentPerAreaSim>0.15</VentPerAreaSim>
        <DayltgCtrlLtgFrac1>0</DayltgCtrlLtgFrac1>
        <DayltgCtrlLtgFrac2>0</DayltgCtrlLtgFrac2>
      </ThrmlZn>
      <ThrmlZn>
        <Name>RestroomFlr1 Thermal Zone</Name>
        <Type>Conditioned</Type>
        <Mult>1</Mult>
        <ThrtlgRng>2</ThrtlgRng>
        <PriAirCondgSysRef>BaseAirSys5</PriAirCondgSysRef>
        <VentSysRef>BaseAirSys5</VentSysRef>
        <ClgTstatSchRef>OfficeClgSetPt</ClgTstatSchRef>
        <ClgDsgnSupAirTemp>60</ClgDsgnSupAirTemp>
        <ClgDsgnSizingFac>1</ClgDsgnSizingFac>
        <HtgTstatSchRef>OfficeHtgSetPt</HtgTstatSchRef>
        <HtgDsgnSupAirTemp>95</HtgDsgnSupAirTemp>
        <HtgDsgnSizingFac>1</HtgDsgnSizingFac>
        <HtgDsgnMaxFlowFrac>0.2</HtgDsgnMaxFlowFrac>
        <VentSrc>Forced</VentSrc>
        <VentCtrlMthd>Fixed</VentCtrlMthd>
        <VentSpecMthdSim>Maximum</VentSpecMthdSim>
        <VentPerPersonSim>0</VentPerPersonSim>
        <VentPerAreaSim>0.15</VentPerAreaSim>
        <DayltgCtrlLtgFrac1>0</DayltgCtrlLtgFrac1>
        <DayltgCtrlLtgFrac2>0</DayltgCtrlLtgFrac2>
      </ThrmlZn>
      <ThrmlZn>
        <Name>GuestRoom101 Thermal Zone</Name>
        <Type>Conditioned</Type>
        <Mult>1</Mult>
        <ThrtlgRng>2</ThrtlgRng>
        <PriAirCondgSysRef>BaseZnSys2</PriAirCondgSysRef>
        <VentSysRef>BaseZnSys2</VentSysRef>
        <ClgTstatSchRef>ResidentialLivingClgSetPt</ClgTstatSchRef>
        <ClgDsgnSupAirTemp>58</ClgDsgnSupAirTemp>
        <ClgDsgnSizingFac>1</ClgDsgnSizingFac>
        <HtgTstatSchRef>ResidentialLivingHtgSetPt</HtgTstatSchRef>
        <HtgDsgnSupAirTemp>95</HtgDsgnSupAirTemp>
        <HtgDsgnSizingFac>1</HtgDsgnSizingFac>
        <VentSrc>Forced</VentSrc>
        <VentCtrlMthd>Fixed</VentCtrlMthd>
        <VentSpecMthdSim>Maximum</VentSpecMthdSim>
        <VentPerPersonSim>0</VentPerPersonSim>
        <VentPerAreaSim>0.15</VentPerAreaSim>
        <DayltgCtrlLtgFrac1>0</DayltgCtrlLtgFrac1>
        <DayltgCtrlLtgFrac2>0</DayltgCtrlLtgFrac2>
      </ThrmlZn>
      <ThrmlZn>
        <Name>GuestRoom102 Thermal Zone</Name>
        <Type>Conditioned</Type>
        <Mult>1</Mult>
        <ThrtlgRng>2</ThrtlgRng>
        <PriAirCondgSysRef>BaseZnSys2-2</PriAirCondgSysRef>
        <VentSysRef>BaseZnSys2-2</VentSysRef>
        <ClgTstatSchRef>ResidentialLivingClgSetPt</ClgTstatSchRef>
        <ClgDsgnSupAirTemp>58</ClgDsgnSupAirTemp>
        <ClgDsgnSizingFac>1</ClgDsgnSizingFac>
        <HtgTstatSchRef>ResidentialLivingHtgSetPt</HtgTstatSchRef>
        <HtgDsgnSupAirTemp>95</HtgDsgnSupAirTemp>
        <HtgDsgnSizingFac>1</HtgDsgnSizingFac>
        <VentSrc>Forced</VentSrc>
        <VentCtrlMthd>Fixed</VentCtrlMthd>
        <VentSpecMthdSim>Maximum</VentSpecMthdSim>
        <VentPerPersonSim>0</VentPerPersonSim>
        <VentPerAreaSim>0.15</VentPerAreaSim>
        <DayltgCtrlLtgFrac1>0</DayltgCtrlLtgFrac1>
        <DayltgCtrlLtgFrac2>0</DayltgCtrlLtgFrac2>
      </ThrmlZn>
      <ThrmlZn>
        <Name>GuestRoom103 Thermal Zone</Name>
        <Type>Conditioned</Type>
        <Mult>1</Mult>
        <ThrtlgRng>2</ThrtlgRng>
        <PriAirCondgSysRef>BaseZnSys2-3</PriAirCondgSysRef>
        <VentSysRef>BaseZnSys2-3</VentSysRef>
        <ClgTstatSchRef>ResidentialLivingClgSetPt</ClgTstatSchRef>
        <ClgDsgnSupAirTemp>58</ClgDsgnSupAirTemp>
        <ClgDsgnSizingFac>1</ClgDsgnSizingFac>
        <HtgTstatSchRef>ResidentialLivingHtgSetPt</HtgTstatSchRef>
        <HtgDsgnSupAirTemp>95</HtgDsgnSupAirTemp>
        <HtgDsgnSizingFac>1</HtgDsgnSizingFac>
        <VentSrc>Forced</VentSrc>
        <VentCtrlMthd>Fixed</VentCtrlMthd>
        <VentSpecMthdSim>Maximum</VentSpecMthdSim>
        <VentPerPersonSim>0</VentPerPersonSim>
        <VentPerAreaSim>0.15</VentPerAreaSim>
        <DayltgCtrlLtgFrac1>0</DayltgCtrlLtgFrac1>
        <DayltgCtrlLtgFrac2>0</DayltgCtrlLtgFrac2>
      </ThrmlZn>
      <ThrmlZn>
        <Name>GuestRoom104 Thermal Zone</Name>
        <Type>Conditioned</Type>
        <Mult>1</Mult>
        <ThrtlgRng>2</ThrtlgRng>
        <PriAirCondgSysRef>BaseZnSys2-4</PriAirCondgSysRef>
        <VentSysRef>BaseZnSys2-4</VentSysRef>
        <ClgTstatSchRef>ResidentialLivingClgSetPt</ClgTstatSchRef>
        <ClgDsgnSupAirTemp>58</ClgDsgnSupAirTemp>
        <ClgDsgnSizingFac>1</ClgDsgnSizingFac>
        <HtgTstatSchRef>ResidentialLivingHtgSetPt</HtgTstatSchRef>
        <HtgDsgnSupAirTemp>95</HtgDsgnSupAirTemp>
        <HtgDsgnSizingFac>1</HtgDsgnSizingFac>
        <VentSrc>Forced</VentSrc>
        <VentCtrlMthd>Fixed</VentCtrlMthd>
        <VentSpecMthdSim>Maximum</VentSpecMthdSim>
        <VentPerPersonSim>0</VentPerPersonSim>
        <VentPerAreaSim>0.15</VentPerAreaSim>
        <DayltgCtrlLtgFrac1>0</DayltgCtrlLtgFrac1>
        <DayltgCtrlLtgFrac2>0</DayltgCtrlLtgFrac2>
      </ThrmlZn>
      <ThrmlZn>
        <Name>GuestRoom105 Thermal Zone</Name>
        <Type>Conditioned</Type>
        <Mult>1</Mult>
        <ThrtlgRng>2</ThrtlgRng>
        <PriAirCondgSysRef>BaseZnSys2-5</PriAirCondgSysRef>
        <VentSysRef>BaseZnSys2-5</VentSysRef>
        <ClgTstatSchRef>ResidentialLivingClgSetPt</ClgTstatSchRef>
        <ClgDsgnSupAirTemp>58</ClgDsgnSupAirTemp>
        <ClgDsgnSizingFac>1</ClgDsgnSizingFac>
        <HtgTstatSchRef>ResidentialLivingHtgSetPt</HtgTstatSchRef>
        <HtgDsgnSupAirTemp>95</HtgDsgnSupAirTemp>
        <HtgDsgnSizingFac>1</HtgDsgnSizingFac>
        <VentSrc>Forced</VentSrc>
        <VentCtrlMthd>Fixed</VentCtrlMthd>
        <VentSpecMthdSim>Maximum</VentSpecMthdSim>
        <VentPerPersonSim>0</VentPerPersonSim>
        <VentPerAreaSim>0.15</VentPerAreaSim>
        <DayltgCtrlLtgFrac1>0</DayltgCtrlLtgFrac1>
        <DayltgCtrlLtgFrac2>0</DayltgCtrlLtgFrac2>
      </ThrmlZn>
      <ThrmlZn>
        <Name>GuestRoom201 Thermal Zone</Name>
        <Type>Conditioned</Type>
        <Mult>1</Mult>
        <ThrtlgRng>2</ThrtlgRng>
        <PriAirCondgSysRef>BaseZnSys2-6</PriAirCondgSysRef>
        <VentSysRef>BaseZnSys2-6</VentSysRef>
        <ClgTstatSchRef>ResidentialLivingClgSetPt</ClgTstatSchRef>
        <ClgDsgnSupAirTemp>58</ClgDsgnSupAirTemp>
        <ClgDsgnSizingFac>1</ClgDsgnSizingFac>
        <HtgTstatSchRef>ResidentialLivingHtgSetPt</HtgTstatSchRef>
        <HtgDsgnSupAirTemp>95</HtgDsgnSupAirTemp>
        <HtgDsgnSizingFac>1</HtgDsgnSizingFac>
        <VentSrc>Forced</VentSrc>
        <VentCtrlMthd>Fixed</VentCtrlMthd>
        <VentSpecMthdSim>Maximum</VentSpecMthdSim>
        <VentPerPersonSim>0</VentPerPersonSim>
        <VentPerAreaSim>0.15</VentPerAreaSim>
        <DayltgCtrlLtgFrac1>0</DayltgCtrlLtgFrac1>
        <DayltgCtrlLtgFrac2>0</DayltgCtrlLtgFrac2>
      </ThrmlZn>
      <ThrmlZn>
        <Name>GuestRoom202_205 Thermal Zone</Name>
        <Type>Conditioned</Type>
        <Mult>1</Mult>
        <ThrtlgRng>2</ThrtlgRng>
        <PriAirCondgSysRef>BaseZnSys2-7</PriAirCondgSysRef>
        <VentSysRef>BaseZnSys2-7</VentSysRef>
        <ClgTstatSchRef>ResidentialLivingClgSetPt</ClgTstatSchRef>
        <ClgDsgnSupAirTemp>58</ClgDsgnSupAirTemp>
        <ClgDsgnSizingFac>1</ClgDsgnSizingFac>
        <HtgTstatSchRef>ResidentialLivingHtgSetPt</HtgTstatSchRef>
        <HtgDsgnSupAirTemp>95</HtgDsgnSupAirTemp>
        <HtgDsgnSizingFac>1</HtgDsgnSizingFac>
        <VentSrc>Forced</VentSrc>
        <VentCtrlMthd>Fixed</VentCtrlMthd>
        <VentSpecMthdSim>Maximum</VentSpecMthdSim>
        <VentPerPersonSim>0</VentPerPersonSim>
        <VentPerAreaSim>0.15</VentPerAreaSim>
        <DayltgCtrlLtgFrac1>0</DayltgCtrlLtgFrac1>
        <DayltgCtrlLtgFrac2>0</DayltgCtrlLtgFrac2>
      </ThrmlZn>
      <ThrmlZn>
        <Name>GuestRoom206_208 Thermal Zone</Name>
        <Type>Conditioned</Type>
        <Mult>1</Mult>
        <ThrtlgRng>2</ThrtlgRng>
        <PriAirCondgSysRef>BaseZnSys2-8</PriAirCondgSysRef>
        <VentSysRef>BaseZnSys2-8</VentSysRef>
        <ClgTstatSchRef>ResidentialLivingClgSetPt</ClgTstatSchRef>
        <ClgDsgnSupAirTemp>58</ClgDsgnSupAirTemp>
        <ClgDsgnSizingFac>1</ClgDsgnSizingFac>
        <HtgTstatSchRef>ResidentialLivingHtgSetPt</HtgTstatSchRef>
        <HtgDsgnSupAirTemp>95</HtgDsgnSupAirTemp>
        <HtgDsgnSizingFac>1</HtgDsgnSizingFac>
        <VentSrc>Forced</VentSrc>
        <VentCtrlMthd>Fixed</VentCtrlMthd>
        <VentSpecMthdSim>Maximum</VentSpecMthdSim>
        <VentPerPersonSim>0</VentPerPersonSim>
        <VentPerAreaSim>0.15</VentPerAreaSim>
        <DayltgCtrlLtgFrac1>0</DayltgCtrlLtgFrac1>
        <DayltgCtrlLtgFrac2>0</DayltgCtrlLtgFrac2>
      </ThrmlZn>
      <ThrmlZn>
        <Name>GuestRoom209_212 Thermal Zone</Name>
        <Type>Conditioned</Type>
        <Mult>1</Mult>
        <ThrtlgRng>2</ThrtlgRng>
        <PriAirCondgSysRef>BaseZnSys2-9</PriAirCondgSysRef>
        <VentSysRef>BaseZnSys2-9</VentSysRef>
        <ClgTstatSchRef>ResidentialLivingClgSetPt</ClgTstatSchRef>
        <ClgDsgnSupAirTemp>58</ClgDsgnSupAirTemp>
        <ClgDsgnSizingFac>1</ClgDsgnSizingFac>
        <HtgTstatSchRef>ResidentialLivingHtgSetPt</HtgTstatSchRef>
        <HtgDsgnSupAirTemp>95</HtgDsgnSupAirTemp>
        <HtgDsgnSizingFac>1</HtgDsgnSizingFac>
        <VentSrc>Forced</VentSrc>
        <VentCtrlMthd>Fixed</VentCtrlMthd>
        <VentSpecMthdSim>Maximum</VentSpecMthdSim>
        <VentPerPersonSim>0</VentPerPersonSim>
        <VentPerAreaSim>0.15</VentPerAreaSim>
        <DayltgCtrlLtgFrac1>0</DayltgCtrlLtgFrac1>
        <DayltgCtrlLtgFrac2>0</DayltgCtrlLtgFrac2>
      </ThrmlZn>
      <ThrmlZn>
        <Name>GuestRoom213 Thermal Zone</Name>
        <Type>Conditioned</Type>
        <Mult>1</Mult>
        <ThrtlgRng>2</ThrtlgRng>
        <PriAirCondgSysRef>BaseZnSys2-10</PriAirCondgSysRef>
        <VentSysRef>BaseZnSys2-10</VentSysRef>
        <ClgTstatSchRef>ResidentialLivingClgSetPt</ClgTstatSchRef>
        <ClgDsgnSupAirTemp>58</ClgDsgnSupAirTemp>
        <ClgDsgnSizingFac>1</ClgDsgnSizingFac>
        <HtgTstatSchRef>ResidentialLivingHtgSetPt</HtgTstatSchRef>
        <HtgDsgnSupAirTemp>95</HtgDsgnSupAirTemp>
        <HtgDsgnSizingFac>1</HtgDsgnSizingFac>
        <VentSrc>Forced</VentSrc>
        <VentCtrlMthd>Fixed</VentCtrlMthd>
        <VentSpecMthdSim>Maximum</VentSpecMthdSim>
        <VentPerPersonSim>0</VentPerPersonSim>
        <VentPerAreaSim>0.15</VentPerAreaSim>
        <DayltgCtrlLtgFrac1>0</DayltgCtrlLtgFrac1>
        <DayltgCtrlLtgFrac2>0</DayltgCtrlLtgFrac2>
      </ThrmlZn>
      <ThrmlZn>
        <Name>GuestRoom214 Thermal Zone</Name>
        <Type>Conditioned</Type>
        <Mult>1</Mult>
        <ThrtlgRng>2</ThrtlgRng>
        <PriAirCondgSysRef>BaseZnSys2-11</PriAirCondgSysRef>
        <VentSysRef>BaseZnSys2-11</VentSysRef>
        <ClgTstatSchRef>ResidentialLivingClgSetPt</ClgTstatSchRef>
        <ClgDsgnSupAirTemp>58</ClgDsgnSupAirTemp>
        <ClgDsgnSizingFac>1</ClgDsgnSizingFac>
        <HtgTstatSchRef>ResidentialLivingHtgSetPt</HtgTstatSchRef>
        <HtgDsgnSupAirTemp>95</HtgDsgnSupAirTemp>
        <HtgDsgnSizingFac>1</HtgDsgnSizingFac>
        <VentSrc>Forced</VentSrc>
        <VentCtrlMthd>Fixed</VentCtrlMthd>
        <VentSpecMthdSim>Maximum</VentSpecMthdSim>
        <VentPerPersonSim>0</VentPerPersonSim>
        <VentPerAreaSim>0.15</VentPerAreaSim>
        <DayltgCtrlLtgFrac1>0</DayltgCtrlLtgFrac1>
        <DayltgCtrlLtgFrac2>0</DayltgCtrlLtgFrac2>
      </ThrmlZn>
      <ThrmlZn>
        <Name>GuestRoom215_218 Thermal Zone</Name>
        <Type>Conditioned</Type>
        <Mult>1</Mult>
        <ThrtlgRng>2</ThrtlgRng>
        <PriAirCondgSysRef>BaseZnSys2-12</PriAirCondgSysRef>
        <VentSysRef>BaseZnSys2-12</VentSysRef>
        <ClgTstatSchRef>ResidentialLivingClgSetPt</ClgTstatSchRef>
        <ClgDsgnSupAirTemp>58</ClgDsgnSupAirTemp>
        <ClgDsgnSizingFac>1</ClgDsgnSizingFac>
        <HtgTstatSchRef>ResidentialLivingHtgSetPt</HtgTstatSchRef>
        <HtgDsgnSupAirTemp>95</HtgDsgnSupAirTemp>
        <HtgDsgnSizingFac>1</HtgDsgnSizingFac>
        <VentSrc>Forced</VentSrc>
        <VentCtrlMthd>Fixed</VentCtrlMthd>
        <VentSpecMthdSim>Maximum</VentSpecMthdSim>
        <VentPerPersonSim>0</VentPerPersonSim>
        <VentPerAreaSim>0.15</VentPerAreaSim>
        <DayltgCtrlLtgFrac1>0</DayltgCtrlLtgFrac1>
        <DayltgCtrlLtgFrac2>0</DayltgCtrlLtgFrac2>
      </ThrmlZn>
      <ThrmlZn>
        <Name>GuestRoom219 Thermal Zone</Name>
        <Type>Conditioned</Type>
        <Mult>1</Mult>
        <ThrtlgRng>2</ThrtlgRng>
        <PriAirCondgSysRef>BaseZnSys2-13</PriAirCondgSysRef>
        <VentSysRef>BaseZnSys2-13</VentSysRef>
        <ClgTstatSchRef>ResidentialLivingClgSetPt</ClgTstatSchRef>
        <ClgDsgnSupAirTemp>58</ClgDsgnSupAirTemp>
        <ClgDsgnSizingFac>1</ClgDsgnSizingFac>
        <HtgTstatSchRef>ResidentialLivingHtgSetPt</HtgTstatSchRef>
        <HtgDsgnSupAirTemp>95</HtgDsgnSupAirTemp>
        <HtgDsgnSizingFac>1</HtgDsgnSizingFac>
        <VentSrc>Forced</VentSrc>
        <VentCtrlMthd>Fixed</VentCtrlMthd>
        <VentSpecMthdSim>Maximum</VentSpecMthdSim>
        <VentPerPersonSim>0</VentPerPersonSim>
        <VentPerAreaSim>0.15</VentPerAreaSim>
        <DayltgCtrlLtgFrac1>0</DayltgCtrlLtgFrac1>
        <DayltgCtrlLtgFrac2>0</DayltgCtrlLtgFrac2>
      </ThrmlZn>
      <ThrmlZn>
        <Name>GuestRoom220_223 Thermal Zone</Name>
        <Type>Conditioned</Type>
        <Mult>1</Mult>
        <ThrtlgRng>2</ThrtlgRng>
        <PriAirCondgSysRef>BaseZnSys2-14</PriAirCondgSysRef>
        <VentSysRef>BaseZnSys2-14</VentSysRef>
        <ClgTstatSchRef>ResidentialLivingClgSetPt</ClgTstatSchRef>
        <ClgDsgnSupAirTemp>58</ClgDsgnSupAirTemp>
        <ClgDsgnSizingFac>1</ClgDsgnSizingFac>
        <HtgTstatSchRef>ResidentialLivingHtgSetPt</HtgTstatSchRef>
        <HtgDsgnSupAirTemp>95</HtgDsgnSupAirTemp>
        <HtgDsgnSizingFac>1</HtgDsgnSizingFac>
        <VentSrc>Forced</VentSrc>
        <VentCtrlMthd>Fixed</VentCtrlMthd>
        <VentSpecMthdSim>Maximum</VentSpecMthdSim>
        <VentPerPersonSim>0</VentPerPersonSim>
        <VentPerAreaSim>0.15</VentPerAreaSim>
        <DayltgCtrlLtgFrac1>0</DayltgCtrlLtgFrac1>
        <DayltgCtrlLtgFrac2>0</DayltgCtrlLtgFrac2>
      </ThrmlZn>
      <ThrmlZn>
        <Name>GuestRoom224 Thermal Zone</Name>
        <Type>Conditioned</Type>
        <Mult>1</Mult>
        <ThrtlgRng>2</ThrtlgRng>
        <PriAirCondgSysRef>BaseZnSys2-15</PriAirCondgSysRef>
        <VentSysRef>BaseZnSys2-15</VentSysRef>
        <ClgTstatSchRef>ResidentialLivingClgSetPt</ClgTstatSchRef>
        <ClgDsgnSupAirTemp>58</ClgDsgnSupAirTemp>
        <ClgDsgnSizingFac>1</ClgDsgnSizingFac>
        <HtgTstatSchRef>ResidentialLivingHtgSetPt</HtgTstatSchRef>
        <HtgDsgnSupAirTemp>95</HtgDsgnSupAirTemp>
        <HtgDsgnSizingFac>1</HtgDsgnSizingFac>
        <VentSrc>Forced</VentSrc>
        <VentCtrlMthd>Fixed</VentCtrlMthd>
        <VentSpecMthdSim>Maximum</VentSpecMthdSim>
        <VentPerPersonSim>0</VentPerPersonSim>
        <VentPerAreaSim>0.15</VentPerAreaSim>
        <DayltgCtrlLtgFrac1>0</DayltgCtrlLtgFrac1>
        <DayltgCtrlLtgFrac2>0</DayltgCtrlLtgFrac2>
      </ThrmlZn>
      <ThrmlZn>
        <Name>GuestRoom301 Thermal Zone</Name>
        <Type>Conditioned</Type>
        <Mult>1</Mult>
        <ThrtlgRng>2</ThrtlgRng>
        <PriAirCondgSysRef>BaseZnSys2-16</PriAirCondgSysRef>
        <VentSysRef>BaseZnSys2-16</VentSysRef>
        <ClgTstatSchRef>ResidentialLivingClgSetPt</ClgTstatSchRef>
        <ClgDsgnSupAirTemp>58</ClgDsgnSupAirTemp>
        <ClgDsgnSizingFac>1</ClgDsgnSizingFac>
        <HtgTstatSchRef>ResidentialLivingHtgSetPt</HtgTstatSchRef>
        <HtgDsgnSupAirTemp>95</HtgDsgnSupAirTemp>
        <HtgDsgnSizingFac>1</HtgDsgnSizingFac>
        <VentSrc>Forced</VentSrc>
        <VentCtrlMthd>Fixed</VentCtrlMthd>
        <VentSpecMthdSim>Maximum</VentSpecMthdSim>
        <VentPerPersonSim>0</VentPerPersonSim>
        <VentPerAreaSim>0.15</VentPerAreaSim>
        <DayltgCtrlLtgFrac1>0</DayltgCtrlLtgFrac1>
        <DayltgCtrlLtgFrac2>0</DayltgCtrlLtgFrac2>
      </ThrmlZn>
      <ThrmlZn>
        <Name>GuestRoom302_305 Thermal Zone</Name>
        <Type>Conditioned</Type>
        <Mult>1</Mult>
        <ThrtlgRng>2</ThrtlgRng>
        <PriAirCondgSysRef>BaseZnSys2-17</PriAirCondgSysRef>
        <VentSysRef>BaseZnSys2-17</VentSysRef>
        <ClgTstatSchRef>ResidentialLivingClgSetPt</ClgTstatSchRef>
        <ClgDsgnSupAirTemp>58</ClgDsgnSupAirTemp>
        <ClgDsgnSizingFac>1</ClgDsgnSizingFac>
        <HtgTstatSchRef>ResidentialLivingHtgSetPt</HtgTstatSchRef>
        <HtgDsgnSupAirTemp>95</HtgDsgnSupAirTemp>
        <HtgDsgnSizingFac>1</HtgDsgnSizingFac>
        <VentSrc>Forced</VentSrc>
        <VentCtrlMthd>Fixed</VentCtrlMthd>
        <VentSpecMthdSim>Maximum</VentSpecMthdSim>
        <VentPerPersonSim>0</VentPerPersonSim>
        <VentPerAreaSim>0.15</VentPerAreaSim>
        <DayltgCtrlLtgFrac1>0</DayltgCtrlLtgFrac1>
        <DayltgCtrlLtgFrac2>0</DayltgCtrlLtgFrac2>
      </ThrmlZn>
      <ThrmlZn>
        <Name>GuestRoom306_308 Thermal Zone</Name>
        <Type>Conditioned</Type>
        <Mult>1</Mult>
        <ThrtlgRng>2</ThrtlgRng>
        <PriAirCondgSysRef>BaseZnSys2-18</PriAirCondgSysRef>
        <VentSysRef>BaseZnSys2-18</VentSysRef>
        <ClgTstatSchRef>ResidentialLivingClgSetPt</ClgTstatSchRef>
        <ClgDsgnSupAirTemp>58</ClgDsgnSupAirTemp>
        <ClgDsgnSizingFac>1</ClgDsgnSizingFac>
        <HtgTstatSchRef>ResidentialLivingHtgSetPt</HtgTstatSchRef>
        <HtgDsgnSupAirTemp>95</HtgDsgnSupAirTemp>
        <HtgDsgnSizingFac>1</HtgDsgnSizingFac>
        <VentSrc>Forced</VentSrc>
        <VentCtrlMthd>Fixed</VentCtrlMthd>
        <VentSpecMthdSim>Maximum</VentSpecMthdSim>
        <VentPerPersonSim>0</VentPerPersonSim>
        <VentPerAreaSim>0.15</VentPerAreaSim>
        <DayltgCtrlLtgFrac1>0</DayltgCtrlLtgFrac1>
        <DayltgCtrlLtgFrac2>0</DayltgCtrlLtgFrac2>
      </ThrmlZn>
      <ThrmlZn>
        <Name>GuestRoom309_312 Thermal Zone</Name>
        <Type>Conditioned</Type>
        <Mult>1</Mult>
        <ThrtlgRng>2</ThrtlgRng>
        <PriAirCondgSysRef>BaseZnSys2-19</PriAirCondgSysRef>
        <VentSysRef>BaseZnSys2-19</VentSysRef>
        <ClgTstatSchRef>ResidentialLivingClgSetPt</ClgTstatSchRef>
        <ClgDsgnSupAirTemp>58</ClgDsgnSupAirTemp>
        <ClgDsgnSizingFac>1</ClgDsgnSizingFac>
        <HtgTstatSchRef>ResidentialLivingHtgSetPt</HtgTstatSchRef>
        <HtgDsgnSupAirTemp>95</HtgDsgnSupAirTemp>
        <HtgDsgnSizingFac>1</HtgDsgnSizingFac>
        <VentSrc>Forced</VentSrc>
        <VentCtrlMthd>Fixed</VentCtrlMthd>
        <VentSpecMthdSim>Maximum</VentSpecMthdSim>
        <VentPerPersonSim>0</VentPerPersonSim>
        <VentPerAreaSim>0.15</VentPerAreaSim>
        <DayltgCtrlLtgFrac1>0</DayltgCtrlLtgFrac1>
        <DayltgCtrlLtgFrac2>0</DayltgCtrlLtgFrac2>
      </ThrmlZn>
      <ThrmlZn>
        <Name>GuestRoom313 Thermal Zone</Name>
        <Type>Conditioned</Type>
        <Mult>1</Mult>
        <ThrtlgRng>2</ThrtlgRng>
        <PriAirCondgSysRef>BaseZnSys2-20</PriAirCondgSysRef>
        <VentSysRef>BaseZnSys2-20</VentSysRef>
        <ClgTstatSchRef>ResidentialLivingClgSetPt</ClgTstatSchRef>
        <ClgDsgnSupAirTemp>58</ClgDsgnSupAirTemp>
        <ClgDsgnSizingFac>1</ClgDsgnSizingFac>
        <HtgTstatSchRef>ResidentialLivingHtgSetPt</HtgTstatSchRef>
        <HtgDsgnSupAirTemp>95</HtgDsgnSupAirTemp>
        <HtgDsgnSizingFac>1</HtgDsgnSizingFac>
        <VentSrc>Forced</VentSrc>
        <VentCtrlMthd>Fixed</VentCtrlMthd>
        <VentSpecMthdSim>Maximum</VentSpecMthdSim>
        <VentPerPersonSim>0</VentPerPersonSim>
        <VentPerAreaSim>0.15</VentPerAreaSim>
        <DayltgCtrlLtgFrac1>0</DayltgCtrlLtgFrac1>
        <DayltgCtrlLtgFrac2>0</DayltgCtrlLtgFrac2>
      </ThrmlZn>
      <ThrmlZn>
        <Name>GuestRoom314 Thermal Zone</Name>
        <Type>Conditioned</Type>
        <Mult>1</Mult>
        <ThrtlgRng>2</ThrtlgRng>
        <PriAirCondgSysRef>BaseZnSys2-21</PriAirCondgSysRef>
        <VentSysRef>BaseZnSys2-21</VentSysRef>
        <ClgTstatSchRef>ResidentialLivingClgSetPt</ClgTstatSchRef>
        <ClgDsgnSupAirTemp>58</ClgDsgnSupAirTemp>
        <ClgDsgnSizingFac>1</ClgDsgnSizingFac>
        <HtgTstatSchRef>ResidentialLivingHtgSetPt</HtgTstatSchRef>
        <HtgDsgnSupAirTemp>95</HtgDsgnSupAirTemp>
        <HtgDsgnSizingFac>1</HtgDsgnSizingFac>
        <VentSrc>Forced</VentSrc>
        <VentCtrlMthd>Fixed</VentCtrlMthd>
        <VentSpecMthdSim>Maximum</VentSpecMthdSim>
        <VentPerPersonSim>0</VentPerPersonSim>
        <VentPerAreaSim>0.15</VentPerAreaSim>
        <DayltgCtrlLtgFrac1>0</DayltgCtrlLtgFrac1>
        <DayltgCtrlLtgFrac2>0</DayltgCtrlLtgFrac2>
      </ThrmlZn>
      <ThrmlZn>
        <Name>GuestRoom315_318 Thermal Zone</Name>
        <Type>Conditioned</Type>
        <Mult>1</Mult>
        <ThrtlgRng>2</ThrtlgRng>
        <PriAirCondgSysRef>BaseZnSys2-22</PriAirCondgSysRef>
        <VentSysRef>BaseZnSys2-22</VentSysRef>
        <ClgTstatSchRef>ResidentialLivingClgSetPt</ClgTstatSchRef>
        <ClgDsgnSupAirTemp>58</ClgDsgnSupAirTemp>
        <ClgDsgnSizingFac>1</ClgDsgnSizingFac>
        <HtgTstatSchRef>ResidentialLivingHtgSetPt</HtgTstatSchRef>
        <HtgDsgnSupAirTemp>95</HtgDsgnSupAirTemp>
        <HtgDsgnSizingFac>1</HtgDsgnSizingFac>
        <VentSrc>Forced</VentSrc>
        <VentCtrlMthd>Fixed</VentCtrlMthd>
        <VentSpecMthdSim>Maximum</VentSpecMthdSim>
        <VentPerPersonSim>0</VentPerPersonSim>
        <VentPerAreaSim>0.15</VentPerAreaSim>
        <DayltgCtrlLtgFrac1>0</DayltgCtrlLtgFrac1>
        <DayltgCtrlLtgFrac2>0</DayltgCtrlLtgFrac2>
      </ThrmlZn>
      <ThrmlZn>
        <Name>GuestRoom319 Thermal Zone</Name>
        <Type>Conditioned</Type>
        <Mult>1</Mult>
        <ThrtlgRng>2</ThrtlgRng>
        <PriAirCondgSysRef>BaseZnSys2-23</PriAirCondgSysRef>
        <VentSysRef>BaseZnSys2-23</VentSysRef>
        <ClgTstatSchRef>ResidentialLivingClgSetPt</ClgTstatSchRef>
        <ClgDsgnSupAirTemp>58</ClgDsgnSupAirTemp>
        <ClgDsgnSizingFac>1</ClgDsgnSizingFac>
        <HtgTstatSchRef>ResidentialLivingHtgSetPt</HtgTstatSchRef>
        <HtgDsgnSupAirTemp>95</HtgDsgnSupAirTemp>
        <HtgDsgnSizingFac>1</HtgDsgnSizingFac>
        <VentSrc>Forced</VentSrc>
        <VentCtrlMthd>Fixed</VentCtrlMthd>
        <VentSpecMthdSim>Maximum</VentSpecMthdSim>
        <VentPerPersonSim>0</VentPerPersonSim>
        <VentPerAreaSim>0.15</VentPerAreaSim>
        <DayltgCtrlLtgFrac1>0</DayltgCtrlLtgFrac1>
        <DayltgCtrlLtgFrac2>0</DayltgCtrlLtgFrac2>
      </ThrmlZn>
      <ThrmlZn>
        <Name>GuestRoom320_323 Thermal Zone</Name>
        <Type>Conditioned</Type>
        <Mult>1</Mult>
        <ThrtlgRng>2</ThrtlgRng>
        <PriAirCondgSysRef>BaseZnSys2-24</PriAirCondgSysRef>
        <VentSysRef>BaseZnSys2-24</VentSysRef>
        <ClgTstatSchRef>ResidentialLivingClgSetPt</ClgTstatSchRef>
        <ClgDsgnSupAirTemp>58</ClgDsgnSupAirTemp>
        <ClgDsgnSizingFac>1</ClgDsgnSizingFac>
        <HtgTstatSchRef>ResidentialLivingHtgSetPt</HtgTstatSchRef>
        <HtgDsgnSupAirTemp>95</HtgDsgnSupAirTemp>
        <HtgDsgnSizingFac>1</HtgDsgnSizingFac>
        <VentSrc>Forced</VentSrc>
        <VentCtrlMthd>Fixed</VentCtrlMthd>
        <VentSpecMthdSim>Maximum</VentSpecMthdSim>
        <VentPerPersonSim>0</VentPerPersonSim>
        <VentPerAreaSim>0.15</VentPerAreaSim>
        <DayltgCtrlLtgFrac1>0</DayltgCtrlLtgFrac1>
        <DayltgCtrlLtgFrac2>0</DayltgCtrlLtgFrac2>
      </ThrmlZn>
      <ThrmlZn>
        <Name>GuestRoom324 Thermal Zone</Name>
        <Type>Conditioned</Type>
        <Mult>1</Mult>
        <ThrtlgRng>2</ThrtlgRng>
        <PriAirCondgSysRef>BaseZnSys2-25</PriAirCondgSysRef>
        <VentSysRef>BaseZnSys2-25</VentSysRef>
        <ClgTstatSchRef>ResidentialLivingClgSetPt</ClgTstatSchRef>
        <ClgDsgnSupAirTemp>58</ClgDsgnSupAirTemp>
        <ClgDsgnSizingFac>1</ClgDsgnSizingFac>
        <HtgTstatSchRef>ResidentialLivingHtgSetPt</HtgTstatSchRef>
        <HtgDsgnSupAirTemp>95</HtgDsgnSupAirTemp>
        <HtgDsgnSizingFac>1</HtgDsgnSizingFac>
        <VentSrc>Forced</VentSrc>
        <VentCtrlMthd>Fixed</VentCtrlMthd>
        <VentSpecMthdSim>Maximum</VentSpecMthdSim>
        <VentPerPersonSim>0</VentPerPersonSim>
        <VentPerAreaSim>0.15</VentPerAreaSim>
        <DayltgCtrlLtgFrac1>0</DayltgCtrlLtgFrac1>
        <DayltgCtrlLtgFrac2>0</DayltgCtrlLtgFrac2>
      </ThrmlZn>
      <ThrmlZn>
        <Name>GuestRoom401 Thermal Zone</Name>
        <Type>Conditioned</Type>
        <Mult>1</Mult>
        <ThrtlgRng>2</ThrtlgRng>
        <PriAirCondgSysRef>BaseZnSys2-26</PriAirCondgSysRef>
        <VentSysRef>BaseZnSys2-26</VentSysRef>
        <ClgTstatSchRef>ResidentialLivingClgSetPt</ClgTstatSchRef>
        <ClgDsgnSupAirTemp>58</ClgDsgnSupAirTemp>
        <ClgDsgnSizingFac>1</ClgDsgnSizingFac>
        <HtgTstatSchRef>ResidentialLivingHtgSetPt</HtgTstatSchRef>
        <HtgDsgnSupAirTemp>95</HtgDsgnSupAirTemp>
        <HtgDsgnSizingFac>1</HtgDsgnSizingFac>
        <VentSrc>Forced</VentSrc>
        <VentCtrlMthd>Fixed</VentCtrlMthd>
        <VentSpecMthdSim>Maximum</VentSpecMthdSim>
        <VentPerPersonSim>0</VentPerPersonSim>
        <VentPerAreaSim>0.15</VentPerAreaSim>
        <DayltgCtrlLtgFrac1>0</DayltgCtrlLtgFrac1>
        <DayltgCtrlLtgFrac2>0</DayltgCtrlLtgFrac2>
      </ThrmlZn>
      <ThrmlZn>
        <Name>GuestRoom402_405 Thermal Zone</Name>
        <Type>Conditioned</Type>
        <Mult>1</Mult>
        <ThrtlgRng>2</ThrtlgRng>
        <PriAirCondgSysRef>BaseZnSys2-27</PriAirCondgSysRef>
        <VentSysRef>BaseZnSys2-27</VentSysRef>
        <ClgTstatSchRef>ResidentialLivingClgSetPt</ClgTstatSchRef>
        <ClgDsgnSupAirTemp>58</ClgDsgnSupAirTemp>
        <ClgDsgnSizingFac>1</ClgDsgnSizingFac>
        <HtgTstatSchRef>ResidentialLivingHtgSetPt</HtgTstatSchRef>
        <HtgDsgnSupAirTemp>95</HtgDsgnSupAirTemp>
        <HtgDsgnSizingFac>1</HtgDsgnSizingFac>
        <VentSrc>Forced</VentSrc>
        <VentCtrlMthd>Fixed</VentCtrlMthd>
        <VentSpecMthdSim>Maximum</VentSpecMthdSim>
        <VentPerPersonSim>0</VentPerPersonSim>
        <VentPerAreaSim>0.15</VentPerAreaSim>
        <DayltgCtrlLtgFrac1>0</DayltgCtrlLtgFrac1>
        <DayltgCtrlLtgFrac2>0</DayltgCtrlLtgFrac2>
      </ThrmlZn>
      <ThrmlZn>
        <Name>GuestRoom406_408 Thermal Zone</Name>
        <Type>Conditioned</Type>
        <Mult>1</Mult>
        <ThrtlgRng>2</ThrtlgRng>
        <PriAirCondgSysRef>BaseZnSys2-28</PriAirCondgSysRef>
        <VentSysRef>BaseZnSys2-28</VentSysRef>
        <ClgTstatSchRef>ResidentialLivingClgSetPt</ClgTstatSchRef>
        <ClgDsgnSupAirTemp>58</ClgDsgnSupAirTemp>
        <ClgDsgnSizingFac>1</ClgDsgnSizingFac>
        <HtgTstatSchRef>ResidentialLivingHtgSetPt</HtgTstatSchRef>
        <HtgDsgnSupAirTemp>95</HtgDsgnSupAirTemp>
        <HtgDsgnSizingFac>1</HtgDsgnSizingFac>
        <VentSrc>Forced</VentSrc>
        <VentCtrlMthd>Fixed</VentCtrlMthd>
        <VentSpecMthdSim>Maximum</VentSpecMthdSim>
        <VentPerPersonSim>0</VentPerPersonSim>
        <VentPerAreaSim>0.15</VentPerAreaSim>
        <DayltgCtrlLtgFrac1>0</DayltgCtrlLtgFrac1>
        <DayltgCtrlLtgFrac2>0</DayltgCtrlLtgFrac2>
      </ThrmlZn>
      <ThrmlZn>
        <Name>GuestRoom409_412 Thermal Zone</Name>
        <Type>Conditioned</Type>
        <Mult>1</Mult>
        <ThrtlgRng>2</ThrtlgRng>
        <PriAirCondgSysRef>BaseZnSys2-29</PriAirCondgSysRef>
        <VentSysRef>BaseZnSys2-29</VentSysRef>
        <ClgTstatSchRef>ResidentialLivingClgSetPt</ClgTstatSchRef>
        <ClgDsgnSupAirTemp>58</ClgDsgnSupAirTemp>
        <ClgDsgnSizingFac>1</ClgDsgnSizingFac>
        <HtgTstatSchRef>ResidentialLivingHtgSetPt</HtgTstatSchRef>
        <HtgDsgnSupAirTemp>95</HtgDsgnSupAirTemp>
        <HtgDsgnSizingFac>1</HtgDsgnSizingFac>
        <VentSrc>Forced</VentSrc>
        <VentCtrlMthd>Fixed</VentCtrlMthd>
        <VentSpecMthdSim>Maximum</VentSpecMthdSim>
        <VentPerPersonSim>0</VentPerPersonSim>
        <VentPerAreaSim>0.15</VentPerAreaSim>
        <DayltgCtrlLtgFrac1>0</DayltgCtrlLtgFrac1>
        <DayltgCtrlLtgFrac2>0</DayltgCtrlLtgFrac2>
      </ThrmlZn>
      <ThrmlZn>
        <Name>GuestRoom413 Thermal Zone</Name>
        <Type>Conditioned</Type>
        <Mult>1</Mult>
        <ThrtlgRng>2</ThrtlgRng>
        <PriAirCondgSysRef>BaseZnSys2-30</PriAirCondgSysRef>
        <VentSysRef>BaseZnSys2-30</VentSysRef>
        <ClgTstatSchRef>ResidentialLivingClgSetPt</ClgTstatSchRef>
        <ClgDsgnSupAirTemp>58</ClgDsgnSupAirTemp>
        <ClgDsgnSizingFac>1</ClgDsgnSizingFac>
        <HtgTstatSchRef>ResidentialLivingHtgSetPt</HtgTstatSchRef>
        <HtgDsgnSupAirTemp>95</HtgDsgnSupAirTemp>
        <HtgDsgnSizingFac>1</HtgDsgnSizingFac>
        <VentSrc>Forced</VentSrc>
        <VentCtrlMthd>Fixed</VentCtrlMthd>
        <VentSpecMthdSim>Maximum</VentSpecMthdSim>
        <VentPerPersonSim>0</VentPerPersonSim>
        <VentPerAreaSim>0.15</VentPerAreaSim>
        <DayltgCtrlLtgFrac1>0</DayltgCtrlLtgFrac1>
        <DayltgCtrlLtgFrac2>0</DayltgCtrlLtgFrac2>
      </ThrmlZn>
      <ThrmlZn>
        <Name>GuestRoom414 Thermal Zone</Name>
        <Type>Conditioned</Type>
        <Mult>1</Mult>
        <ThrtlgRng>2</ThrtlgRng>
        <PriAirCondgSysRef>BaseZnSys2-31</PriAirCondgSysRef>
        <VentSysRef>BaseZnSys2-31</VentSysRef>
        <ClgTstatSchRef>ResidentialLivingClgSetPt</ClgTstatSchRef>
        <ClgDsgnSupAirTemp>58</ClgDsgnSupAirTemp>
        <ClgDsgnSizingFac>1</ClgDsgnSizingFac>
        <HtgTstatSchRef>ResidentialLivingHtgSetPt</HtgTstatSchRef>
        <HtgDsgnSupAirTemp>95</HtgDsgnSupAirTemp>
        <HtgDsgnSizingFac>1</HtgDsgnSizingFac>
        <VentSrc>Forced</VentSrc>
        <VentCtrlMthd>Fixed</VentCtrlMthd>
        <VentSpecMthdSim>Maximum</VentSpecMthdSim>
        <VentPerPersonSim>0</VentPerPersonSim>
        <VentPerAreaSim>0.15</VentPerAreaSim>
        <DayltgCtrlLtgFrac1>0</DayltgCtrlLtgFrac1>
        <DayltgCtrlLtgFrac2>0</DayltgCtrlLtgFrac2>
      </ThrmlZn>
      <ThrmlZn>
        <Name>GuestRoom415_418 Thermal Zone</Name>
        <Type>Conditioned</Type>
        <Mult>1</Mult>
        <ThrtlgRng>2</ThrtlgRng>
        <PriAirCondgSysRef>BaseZnSys2-32</PriAirCondgSysRef>
        <VentSysRef>BaseZnSys2-32</VentSysRef>
        <ClgTstatSchRef>ResidentialLivingClgSetPt</ClgTstatSchRef>
        <ClgDsgnSupAirTemp>58</ClgDsgnSupAirTemp>
        <ClgDsgnSizingFac>1</ClgDsgnSizingFac>
        <HtgTstatSchRef>ResidentialLivingHtgSetPt</HtgTstatSchRef>
        <HtgDsgnSupAirTemp>95</HtgDsgnSupAirTemp>
        <HtgDsgnSizingFac>1</HtgDsgnSizingFac>
        <VentSrc>Forced</VentSrc>
        <VentCtrlMthd>Fixed</VentCtrlMthd>
        <VentSpecMthdSim>Maximum</VentSpecMthdSim>
        <VentPerPersonSim>0</VentPerPersonSim>
        <VentPerAreaSim>0.15</VentPerAreaSim>
        <DayltgCtrlLtgFrac1>0</DayltgCtrlLtgFrac1>
        <DayltgCtrlLtgFrac2>0</DayltgCtrlLtgFrac2>
      </ThrmlZn>
      <ThrmlZn>
        <Name>GuestRoom419 Thermal Zone</Name>
        <Type>Conditioned</Type>
        <Mult>1</Mult>
        <ThrtlgRng>2</ThrtlgRng>
        <PriAirCondgSysRef>BaseZnSys2-33</PriAirCondgSysRef>
        <VentSysRef>BaseZnSys2-33</VentSysRef>
        <ClgTstatSchRef>ResidentialLivingClgSetPt</ClgTstatSchRef>
        <ClgDsgnSupAirTemp>58</ClgDsgnSupAirTemp>
        <ClgDsgnSizingFac>1</ClgDsgnSizingFac>
        <HtgTstatSchRef>ResidentialLivingHtgSetPt</HtgTstatSchRef>
        <HtgDsgnSupAirTemp>95</HtgDsgnSupAirTemp>
        <HtgDsgnSizingFac>1</HtgDsgnSizingFac>
        <VentSrc>Forced</VentSrc>
        <VentCtrlMthd>Fixed</VentCtrlMthd>
        <VentSpecMthdSim>Maximum</VentSpecMthdSim>
        <VentPerPersonSim>0</VentPerPersonSim>
        <VentPerAreaSim>0.15</VentPerAreaSim>
        <DayltgCtrlLtgFrac1>0</DayltgCtrlLtgFrac1>
        <DayltgCtrlLtgFrac2>0</DayltgCtrlLtgFrac2>
      </ThrmlZn>
      <ThrmlZn>
        <Name>GuestRoom420_423 Thermal Zone</Name>
        <Type>Conditioned</Type>
        <Mult>1</Mult>
        <ThrtlgRng>2</ThrtlgRng>
        <PriAirCondgSysRef>BaseZnSys2-34</PriAirCondgSysRef>
        <VentSysRef>BaseZnSys2-34</VentSysRef>
        <ClgTstatSchRef>ResidentialLivingClgSetPt</ClgTstatSchRef>
        <ClgDsgnSupAirTemp>58</ClgDsgnSupAirTemp>
        <ClgDsgnSizingFac>1</ClgDsgnSizingFac>
        <HtgTstatSchRef>ResidentialLivingHtgSetPt</HtgTstatSchRef>
        <HtgDsgnSupAirTemp>95</HtgDsgnSupAirTemp>
        <HtgDsgnSizingFac>1</HtgDsgnSizingFac>
        <VentSrc>Forced</VentSrc>
        <VentCtrlMthd>Fixed</VentCtrlMthd>
        <VentSpecMthdSim>Maximum</VentSpecMthdSim>
        <VentPerPersonSim>0</VentPerPersonSim>
        <VentPerAreaSim>0.15</VentPerAreaSim>
        <DayltgCtrlLtgFrac1>0</DayltgCtrlLtgFrac1>
        <DayltgCtrlLtgFrac2>0</DayltgCtrlLtgFrac2>
      </ThrmlZn>
      <ThrmlZn>
        <Name>GuestRoom424 Thermal Zone</Name>
        <Type>Conditioned</Type>
        <Mult>1</Mult>
        <ThrtlgRng>2</ThrtlgRng>
        <PriAirCondgSysRef>BaseZnSys2-35</PriAirCondgSysRef>
        <VentSysRef>BaseZnSys2-35</VentSysRef>
        <ClgTstatSchRef>ResidentialLivingClgSetPt</ClgTstatSchRef>
        <ClgDsgnSupAirTemp>58</ClgDsgnSupAirTemp>
        <ClgDsgnSizingFac>1</ClgDsgnSizingFac>
        <HtgTstatSchRef>ResidentialLivingHtgSetPt</HtgTstatSchRef>
        <HtgDsgnSupAirTemp>95</HtgDsgnSupAirTemp>
        <HtgDsgnSizingFac>1</HtgDsgnSizingFac>
        <VentSrc>Forced</VentSrc>
        <VentCtrlMthd>Fixed</VentCtrlMthd>
        <VentSpecMthdSim>Maximum</VentSpecMthdSim>
        <VentPerPersonSim>0</VentPerPersonSim>
        <VentPerAreaSim>0.15</VentPerAreaSim>
        <DayltgCtrlLtgFrac1>0</DayltgCtrlLtgFrac1>
        <DayltgCtrlLtgFrac2>0</DayltgCtrlLtgFrac2>
      </ThrmlZn>
      <AirSys>
        <Name>BaseAirSys5</Name>
        <Type>PVAV</Type>
        <HVACAutoSizing>1</HVACAutoSizing>
        <VentCtrl>AverageFlow</VentCtrl>
        <AvailSchRef>OfficeHVACAvail</AvailSchRef>
        <NightCycleFanCtrl>CycleOnCallAnyZone</NightCycleFanCtrl>
        <ReheatCtrlMthd>DualMaximum</ReheatCtrlMthd>
        <FanPos>DrawThrough</FanPos>
        <ClgDsgnSupAirTemp>55</ClgDsgnSupAirTemp>
        <HtgDsgnSupAirTemp>70</HtgDsgnSupAirTemp>
        <DsgnAirFlowMin>0.2</DsgnAirFlowMin>
        <DsgnPrehtTemp>32</DsgnPrehtTemp>
        <DsgnPrehtHumidityRat>0</DsgnPrehtHumidityRat>
        <DsgnPreclTemp>32</DsgnPreclTemp>
        <DsgnPreclHumidityRat>0</DsgnPreclHumidityRat>
        <SizingOption>NonCoincident</SizingOption>
        <ClgAllOutsdAir>No</ClgAllOutsdAir>
        <HtgAllOutsdAir>No</HtgAllOutsdAir>
        <ClgDsgnHumidityRat>0.0085</ClgDsgnHumidityRat>
        <HtgDsgnHumidityRat>0.008</HtgDsgnHumidityRat>
        <ClgCtrl>WarmestResetFlowFirst</ClgCtrl>
        <ClRstSupHi>70</ClRstSupHi>
        <ClRstSupLow>55</ClRstSupLow>
        <AirSeg>
          <Name>BaseSys5 SupAirSeg</Name>
          <Type>Supply</Type>
          <Path>Ducted</Path>
          <CoilClg>
            <Name>BaseSys5 CoilClg</Name>
            <Type>DirectExpansion</Type>
            <FuelSrc>Electric</FuelSrc>
            <NumClgStages>1</NumClgStages>
            <Cap_fTempCrvRef>CoilClgDXQRatio_fTwbToadbSI</Cap_fTempCrvRef>
            <LatModelingMthd>NTUEffectiveness</LatModelingMthd>
            <Cap_fFlowCrvRef>CoilClgDXSnglQRatio_fCFMRatio</Cap_fFlowCrvRef>
            <DXEIR>0.333333</DXEIR>
            <DXEIR_fTempCrvRef>CoilClgDXEIRRatio_fTwbToadbSI</DXEIR_fTempCrvRef>
            <DXEIR_fPLFCrvRef>CoilClgDXEIRRatio_fQRatio</DXEIR_fPLFCrvRef>
            <DXEIR_fFlowCrvRef>CoilClgDXSnglEIRRatio_fCFMRatio</DXEIR_fFlowCrvRef>
            <CndsrType>Air</CndsrType>
          </CoilClg>
          <CoilHtg>
            <Name>BaseSys5 CoilHtg</Name>
            <Type>HotWater</Type>
            <FluidSegInRef>BaseHWPrimSupSeg</FluidSegInRef>
            <FluidSegOutRef>BaseHWPrimRetSeg</FluidSegOutRef>
          </CoilHtg>
          <Fan>
            <Name>BaseSys5 Fan</Name>
            <CtrlMthd>VariableSpeedDrive</CtrlMthd>
            <Pos>DrawThrough</Pos>
            <OverallEff>1</OverallEff>
            <TotStaticPress>0</TotStaticPress>
            <Pwr_fPLRCrvRef>FanVSDSpResetPwrRatio_fCFMRatio</Pwr_fPLRCrvRef>
            <MtrEff>1</MtrEff>
            <MtrPos>InAirStream</MtrPos>
          </Fan>
        </AirSeg>
        <AirSeg>
          <Name>BaseSys5 RetAirSeg</Name>
          <Type>Return</Type>
          <Path>Ducted</Path>
        </AirSeg>
        <OACtrl>
          <Name>BaseSys5 OACtrl</Name>
          <EconoIntegration>NonIntegrated</EconoIntegration>
          <EconoCtrlMthd>NoEconomizer</EconoCtrlMthd>
          <OASchMthd>FollowHVACAvailability</OASchMthd>
          <StartUpDelay>1</StartUpDelay>
          <AirSegSupRef>BaseSys5 SupAirSeg</AirSegSupRef>
          <AirSegRetRef>BaseSys5 RetAirSeg</AirSegRetRef>
        </OACtrl>
        <TrmlUnit>
          <Name>BaseVAVTrmlUnit</Name>
          <Type>VAVReheatBox</Type>
          <ZnServedRef>CorridorFlr1 Thermal Zone</ZnServedRef>
          <PriAirSegRef>BaseSys5 SupAirSeg</PriAirSegRef>
          <PriAirFlowMinSim>243.005</PriAirFlowMinSim>
          <ReheatCtrlMthd>DualMaximum</ReheatCtrlMthd>
          <CoilHtg>
            <Name>BaseVAVReheatCoil</Name>
            <Type>HotWater</Type>
            <FluidSegInRef>BaseHWPrimSupSeg</FluidSegInRef>
            <FluidSegOutRef>BaseHWPrimRetSeg</FluidSegOutRef>
          </CoilHtg>
        </TrmlUnit>
        <TrmlUnit>
          <Name>BaseVAVTrmlUnit-5</Name>
          <Type>VAVReheatBox</Type>
          <ZnServedRef>EmployeeLoungeFlr1 Thermal Zone</ZnServedRef>
          <PriAirSegRef>BaseSys5 SupAirSeg</PriAirSegRef>
          <PriAirFlowMinSim>52.65</PriAirFlowMinSim>
          <ReheatCtrlMthd>DualMaximum</ReheatCtrlMthd>
          <CoilHtg>
            <Name>BaseVAVReheatCoil-5</Name>
            <Type>HotWater</Type>
            <FluidSegInRef>BaseHWPrimSupSeg</FluidSegInRef>
            <FluidSegOutRef>BaseHWPrimRetSeg</FluidSegOutRef>
          </CoilHtg>
        </TrmlUnit>
        <TrmlUnit>
          <Name>BaseVAVTrmlUnit-6</Name>
          <Type>VAVReheatBox</Type>
          <ZnServedRef>ExerciseCenterFlr1 Thermal Zone</ZnServedRef>
          <PriAirSegRef>BaseSys5 SupAirSeg</PriAirSegRef>
          <PriAirFlowMinSim>52.65</PriAirFlowMinSim>
          <ReheatCtrlMthd>DualMaximum</ReheatCtrlMthd>
          <CoilHtg>
            <Name>BaseVAVReheatCoil-6</Name>
            <Type>HotWater</Type>
            <FluidSegInRef>BaseHWPrimSupSeg</FluidSegInRef>
            <FluidSegOutRef>BaseHWPrimRetSeg</FluidSegOutRef>
          </CoilHtg>
        </TrmlUnit>
        <TrmlUnit>
          <Name>BaseVAVTrmlUnit-7</Name>
          <Type>VAVReheatBox</Type>
          <ZnServedRef>FrontLoungeFlr1 Thermal Zone</ZnServedRef>
          <PriAirSegRef>BaseSys5 SupAirSeg</PriAirSegRef>
          <PriAirFlowMinSim>1763.91</PriAirFlowMinSim>
          <ReheatCtrlMthd>DualMaximum</ReheatCtrlMthd>
          <CoilHtg>
            <Name>BaseVAVReheatCoil-7</Name>
            <Type>HotWater</Type>
            <FluidSegInRef>BaseHWPrimSupSeg</FluidSegInRef>
            <FluidSegOutRef>BaseHWPrimRetSeg</FluidSegOutRef>
          </CoilHtg>
        </TrmlUnit>
        <TrmlUnit>
          <Name>BaseVAVTrmlUnit-8</Name>
          <Type>VAVReheatBox</Type>
          <ZnServedRef>FrontOfficeFlr1 Thermal Zone</ZnServedRef>
          <PriAirSegRef>BaseSys5 SupAirSeg</PriAirSegRef>
          <PriAirFlowMinSim>210.6</PriAirFlowMinSim>
          <ReheatCtrlMthd>DualMaximum</ReheatCtrlMthd>
          <CoilHtg>
            <Name>BaseVAVReheatCoil-8</Name>
            <Type>HotWater</Type>
            <FluidSegInRef>BaseHWPrimSupSeg</FluidSegInRef>
            <FluidSegOutRef>BaseHWPrimRetSeg</FluidSegOutRef>
          </CoilHtg>
        </TrmlUnit>
        <TrmlUnit>
          <Name>BaseVAVTrmlUnit-9</Name>
          <Type>VAVReheatBox</Type>
          <ZnServedRef>LaundryRoomFlr1 Thermal Zone</ZnServedRef>
          <PriAirSegRef>BaseSys5 SupAirSeg</PriAirSegRef>
          <PriAirFlowMinSim>157.951</PriAirFlowMinSim>
          <ReheatCtrlMthd>DualMaximum</ReheatCtrlMthd>
          <CoilHtg>
            <Name>BaseVAVReheatCoil-9</Name>
            <Type>HotWater</Type>
            <FluidSegInRef>BaseHWPrimSupSeg</FluidSegInRef>
            <FluidSegOutRef>BaseHWPrimRetSeg</FluidSegOutRef>
          </CoilHtg>
        </TrmlUnit>
        <TrmlUnit>
          <Name>BaseVAVTrmlUnit-10</Name>
          <Type>VAVReheatBox</Type>
          <ZnServedRef>MechanicalRoomFlr1 Thermal Zone</ZnServedRef>
          <PriAirSegRef>BaseSys5 SupAirSeg</PriAirSegRef>
          <PriAirFlowMinSim>52.6539</PriAirFlowMinSim>
          <ReheatCtrlMthd>DualMaximum</ReheatCtrlMthd>
          <CoilHtg>
            <Name>BaseVAVReheatCoil-10</Name>
            <Type>HotWater</Type>
            <FluidSegInRef>BaseHWPrimSupSeg</FluidSegInRef>
            <FluidSegOutRef>BaseHWPrimRetSeg</FluidSegOutRef>
          </CoilHtg>
        </TrmlUnit>
        <TrmlUnit>
          <Name>BaseVAVTrmlUnit-11</Name>
          <Type>VAVReheatBox</Type>
          <ZnServedRef>MeetingRoomFlr1 Thermal Zone</ZnServedRef>
          <PriAirSegRef>BaseSys5 SupAirSeg</PriAirSegRef>
          <PriAirFlowMinSim>868.39</PriAirFlowMinSim>
          <ReheatCtrlMthd>DualMaximum</ReheatCtrlMthd>
          <CoilHtg>
            <Name>BaseVAVReheatCoil-11</Name>
            <Type>HotWater</Type>
            <FluidSegInRef>BaseHWPrimSupSeg</FluidSegInRef>
            <FluidSegOutRef>BaseHWPrimRetSeg</FluidSegOutRef>
          </CoilHtg>
        </TrmlUnit>
        <TrmlUnit>
          <Name>BaseVAVTrmlUnit-12</Name>
          <Type>VAVReheatBox</Type>
          <ZnServedRef>FrontStairsFlr1 Thermal Zone</ZnServedRef>
          <PriAirSegRef>BaseSys5 SupAirSeg</PriAirSegRef>
          <PriAirFlowMinSim>32.4</PriAirFlowMinSim>
          <ReheatCtrlMthd>DualMaximum</ReheatCtrlMthd>
          <CoilHtg>
            <Name>BaseVAVReheatCoil-12</Name>
            <Type>HotWater</Type>
            <FluidSegInRef>BaseHWPrimSupSeg</FluidSegInRef>
            <FluidSegOutRef>BaseHWPrimRetSeg</FluidSegOutRef>
          </CoilHtg>
        </TrmlUnit>
        <TrmlUnit>
          <Name>BaseVAVTrmlUnit-16</Name>
          <Type>VAVReheatBox</Type>
          <ZnServedRef>FrontStorageFlr1 Thermal Zone</ZnServedRef>
          <PriAirSegRef>BaseSys5 SupAirSeg</PriAirSegRef>
          <PriAirFlowMinSim>20.2501</PriAirFlowMinSim>
          <ReheatCtrlMthd>DualMaximum</ReheatCtrlMthd>
          <CoilHtg>
            <Name>BaseVAVReheatCoil-16</Name>
            <Type>HotWater</Type>
            <FluidSegInRef>BaseHWPrimSupSeg</FluidSegInRef>
            <FluidSegOutRef>BaseHWPrimRetSeg</FluidSegOutRef>
          </CoilHtg>
        </TrmlUnit>
        <TrmlUnit>
          <Name>BaseVAVTrmlUnit-20</Name>
          <Type>VAVReheatBox</Type>
          <ZnServedRef>RearStairsFlr1 Thermal Zone</ZnServedRef>
          <PriAirSegRef>BaseSys5 SupAirSeg</PriAirSegRef>
          <PriAirFlowMinSim>32.4081</PriAirFlowMinSim>
          <ReheatCtrlMthd>DualMaximum</ReheatCtrlMthd>
          <CoilHtg>
            <Name>BaseVAVReheatCoil-20</Name>
            <Type>HotWater</Type>
            <FluidSegInRef>BaseHWPrimSupSeg</FluidSegInRef>
            <FluidSegOutRef>BaseHWPrimRetSeg</FluidSegOutRef>
          </CoilHtg>
        </TrmlUnit>
        <TrmlUnit>
          <Name>BaseVAVTrmlUnit-24</Name>
          <Type>VAVReheatBox</Type>
          <ZnServedRef>RearStorageFlr1 Thermal Zone</ZnServedRef>
          <PriAirSegRef>BaseSys5 SupAirSeg</PriAirSegRef>
          <PriAirFlowMinSim>32.4105</PriAirFlowMinSim>
          <ReheatCtrlMthd>DualMaximum</ReheatCtrlMthd>
          <CoilHtg>
            <Name>BaseVAVReheatCoil-24</Name>
            <Type>HotWater</Type>
            <FluidSegInRef>BaseHWPrimSupSeg</FluidSegInRef>
            <FluidSegOutRef>BaseHWPrimRetSeg</FluidSegOutRef>
          </CoilHtg>
        </TrmlUnit>
        <TrmlUnit>
          <Name>BaseVAVTrmlUnit-28</Name>
          <Type>VAVReheatBox</Type>
          <ZnServedRef>RestroomFlr1 Thermal Zone</ZnServedRef>
          <PriAirSegRef>BaseSys5 SupAirSeg</PriAirSegRef>
          <PriAirFlowMinSim>52.6539</PriAirFlowMinSim>
          <ReheatCtrlMthd>DualMaximum</ReheatCtrlMthd>
          <CoilHtg>
            <Name>BaseVAVReheatCoil-28</Name>
            <Type>HotWater</Type>
            <FluidSegInRef>BaseHWPrimSupSeg</FluidSegInRef>
            <FluidSegOutRef>BaseHWPrimRetSeg</FluidSegOutRef>
          </CoilHtg>
        </TrmlUnit>
      </AirSys>
      <AirSys>
        <Name>BaseAirSys5-2</Name>
        <Type>PVAV</Type>
        <HVACAutoSizing>1</HVACAutoSizing>
        <VentCtrl>AverageFlow</VentCtrl>
        <AvailSchRef>OfficeHVACAvail</AvailSchRef>
        <NightCycleFanCtrl>CycleOnCallAnyZone</NightCycleFanCtrl>
        <ReheatCtrlMthd>DualMaximum</ReheatCtrlMthd>
        <FanPos>DrawThrough</FanPos>
        <ClgDsgnSupAirTemp>55</ClgDsgnSupAirTemp>
        <HtgDsgnSupAirTemp>70</HtgDsgnSupAirTemp>
        <DsgnAirFlowMin>0.2</DsgnAirFlowMin>
        <DsgnPrehtTemp>32</DsgnPrehtTemp>
        <DsgnPrehtHumidityRat>0</DsgnPrehtHumidityRat>
        <DsgnPreclTemp>32</DsgnPreclTemp>
        <DsgnPreclHumidityRat>0</DsgnPreclHumidityRat>
        <SizingOption>NonCoincident</SizingOption>
        <ClgAllOutsdAir>No</ClgAllOutsdAir>
        <HtgAllOutsdAir>No</HtgAllOutsdAir>
        <ClgDsgnHumidityRat>0.0085</ClgDsgnHumidityRat>
        <HtgDsgnHumidityRat>0.008</HtgDsgnHumidityRat>
        <ClgCtrl>WarmestResetFlowFirst</ClgCtrl>
        <ClRstSupHi>70</ClRstSupHi>
        <ClRstSupLow>55</ClRstSupLow>
        <AirSeg>
          <Name>BaseSys5 SupAirSeg-2</Name>
          <Type>Supply</Type>
          <Path>Ducted</Path>
          <CoilClg>
            <Name>BaseSys5 CoilClg-2</Name>
            <Type>DirectExpansion</Type>
            <FuelSrc>Electric</FuelSrc>
            <NumClgStages>1</NumClgStages>
            <Cap_fTempCrvRef>CoilClgDXQRatio_fTwbToadbSI</Cap_fTempCrvRef>
            <LatModelingMthd>NTUEffectiveness</LatModelingMthd>
            <Cap_fFlowCrvRef>CoilClgDXSnglQRatio_fCFMRatio</Cap_fFlowCrvRef>
            <DXEIR>0.333333</DXEIR>
            <DXEIR_fTempCrvRef>CoilClgDXEIRRatio_fTwbToadbSI</DXEIR_fTempCrvRef>
            <DXEIR_fPLFCrvRef>CoilClgDXEIRRatio_fQRatio</DXEIR_fPLFCrvRef>
            <DXEIR_fFlowCrvRef>CoilClgDXSnglEIRRatio_fCFMRatio</DXEIR_fFlowCrvRef>
            <CndsrType>Air</CndsrType>
          </CoilClg>
          <CoilHtg>
            <Name>BaseSys5 CoilHtg-2</Name>
            <Type>HotWater</Type>
            <FluidSegInRef>BaseHWPrimSupSeg</FluidSegInRef>
            <FluidSegOutRef>BaseHWPrimRetSeg</FluidSegOutRef>
          </CoilHtg>
          <Fan>
            <Name>BaseSys5 Fan-2</Name>
            <CtrlMthd>VariableSpeedDrive</CtrlMthd>
            <Pos>DrawThrough</Pos>
            <OverallEff>1</OverallEff>
            <TotStaticPress>0</TotStaticPress>
            <Pwr_fPLRCrvRef>FanVSDSpResetPwrRatio_fCFMRatio</Pwr_fPLRCrvRef>
            <MtrEff>1</MtrEff>
            <MtrPos>InAirStream</MtrPos>
          </Fan>
        </AirSeg>
        <AirSeg>
          <Name>BaseSys5 RetAirSeg-2</Name>
          <Type>Return</Type>
          <Path>Ducted</Path>
        </AirSeg>
        <OACtrl>
          <Name>BaseSys5 OACtrl-2</Name>
          <EconoIntegration>NonIntegrated</EconoIntegration>
          <EconoCtrlMthd>NoEconomizer</EconoCtrlMthd>
          <OASchMthd>FollowHVACAvailability</OASchMthd>
          <StartUpDelay>1</StartUpDelay>
          <AirSegSupRef>BaseSys5 SupAirSeg-2</AirSegSupRef>
          <AirSegRetRef>BaseSys5 RetAirSeg-2</AirSegRetRef>
        </OACtrl>
        <TrmlUnit>
          <Name>BaseVAVTrmlUnit-2</Name>
          <Type>VAVReheatBox</Type>
          <ZnServedRef>CorridorFlr2 Thermal Zone</ZnServedRef>
          <PriAirSegRef>BaseSys5 SupAirSeg-2</PriAirSegRef>
          <PriAirFlowMinSim>202.502</PriAirFlowMinSim>
          <ReheatCtrlMthd>DualMaximum</ReheatCtrlMthd>
          <CoilHtg>
            <Name>BaseVAVReheatCoil-2</Name>
            <Type>HotWater</Type>
            <FluidSegInRef>BaseHWPrimSupSeg</FluidSegInRef>
            <FluidSegOutRef>BaseHWPrimRetSeg</FluidSegOutRef>
          </CoilHtg>
        </TrmlUnit>
        <TrmlUnit>
          <Name>BaseVAVTrmlUnit-13</Name>
          <Type>VAVReheatBox</Type>
          <ZnServedRef>FrontStairsFlr2 Thermal Zone</ZnServedRef>
          <PriAirSegRef>BaseSys5 SupAirSeg-2</PriAirSegRef>
          <PriAirFlowMinSim>32.4</PriAirFlowMinSim>
          <ReheatCtrlMthd>DualMaximum</ReheatCtrlMthd>
          <CoilHtg>
            <Name>BaseVAVReheatCoil-13</Name>
            <Type>HotWater</Type>
            <FluidSegInRef>BaseHWPrimSupSeg</FluidSegInRef>
            <FluidSegOutRef>BaseHWPrimRetSeg</FluidSegOutRef>
          </CoilHtg>
        </TrmlUnit>
        <TrmlUnit>
          <Name>BaseVAVTrmlUnit-17</Name>
          <Type>VAVReheatBox</Type>
          <ZnServedRef>FrontStorageFlr2 Thermal Zone</ZnServedRef>
          <PriAirSegRef>BaseSys5 SupAirSeg-2</PriAirSegRef>
          <PriAirFlowMinSim>20.2501</PriAirFlowMinSim>
          <ReheatCtrlMthd>DualMaximum</ReheatCtrlMthd>
          <CoilHtg>
            <Name>BaseVAVReheatCoil-17</Name>
            <Type>HotWater</Type>
            <FluidSegInRef>BaseHWPrimSupSeg</FluidSegInRef>
            <FluidSegOutRef>BaseHWPrimRetSeg</FluidSegOutRef>
          </CoilHtg>
        </TrmlUnit>
        <TrmlUnit>
          <Name>BaseVAVTrmlUnit-21</Name>
          <Type>VAVReheatBox</Type>
          <ZnServedRef>RearStairsFlr2 Thermal Zone</ZnServedRef>
          <PriAirSegRef>BaseSys5 SupAirSeg-2</PriAirSegRef>
          <PriAirFlowMinSim>32.4081</PriAirFlowMinSim>
          <ReheatCtrlMthd>DualMaximum</ReheatCtrlMthd>
          <CoilHtg>
            <Name>BaseVAVReheatCoil-21</Name>
            <Type>HotWater</Type>
            <FluidSegInRef>BaseHWPrimSupSeg</FluidSegInRef>
            <FluidSegOutRef>BaseHWPrimRetSeg</FluidSegOutRef>
          </CoilHtg>
        </TrmlUnit>
        <TrmlUnit>
          <Name>BaseVAVTrmlUnit-25</Name>
          <Type>VAVReheatBox</Type>
          <ZnServedRef>RearStorageFlr2 Thermal Zone</ZnServedRef>
          <PriAirSegRef>BaseSys5 SupAirSeg-2</PriAirSegRef>
          <PriAirFlowMinSim>32.4105</PriAirFlowMinSim>
          <ReheatCtrlMthd>DualMaximum</ReheatCtrlMthd>
          <CoilHtg>
            <Name>BaseVAVReheatCoil-25</Name>
            <Type>HotWater</Type>
            <FluidSegInRef>BaseHWPrimSupSeg</FluidSegInRef>
            <FluidSegOutRef>BaseHWPrimRetSeg</FluidSegOutRef>
          </CoilHtg>
        </TrmlUnit>
      </AirSys>
      <AirSys>
        <Name>BaseAirSys5-3</Name>
        <Type>PVAV</Type>
        <HVACAutoSizing>1</HVACAutoSizing>
        <VentCtrl>AverageFlow</VentCtrl>
        <AvailSchRef>OfficeHVACAvail</AvailSchRef>
        <NightCycleFanCtrl>CycleOnCallAnyZone</NightCycleFanCtrl>
        <ReheatCtrlMthd>DualMaximum</ReheatCtrlMthd>
        <FanPos>DrawThrough</FanPos>
        <ClgDsgnSupAirTemp>55</ClgDsgnSupAirTemp>
        <HtgDsgnSupAirTemp>70</HtgDsgnSupAirTemp>
        <DsgnAirFlowMin>0.2</DsgnAirFlowMin>
        <DsgnPrehtTemp>32</DsgnPrehtTemp>
        <DsgnPrehtHumidityRat>0</DsgnPrehtHumidityRat>
        <DsgnPreclTemp>32</DsgnPreclTemp>
        <DsgnPreclHumidityRat>0</DsgnPreclHumidityRat>
        <SizingOption>NonCoincident</SizingOption>
        <ClgAllOutsdAir>No</ClgAllOutsdAir>
        <HtgAllOutsdAir>No</HtgAllOutsdAir>
        <ClgDsgnHumidityRat>0.0085</ClgDsgnHumidityRat>
        <HtgDsgnHumidityRat>0.008</HtgDsgnHumidityRat>
        <ClgCtrl>WarmestResetFlowFirst</ClgCtrl>
        <ClRstSupHi>70</ClRstSupHi>
        <ClRstSupLow>55</ClRstSupLow>
        <AirSeg>
          <Name>BaseSys5 SupAirSeg-3</Name>
          <Type>Supply</Type>
          <Path>Ducted</Path>
          <CoilClg>
            <Name>BaseSys5 CoilClg-3</Name>
            <Type>DirectExpansion</Type>
            <FuelSrc>Electric</FuelSrc>
            <NumClgStages>1</NumClgStages>
            <Cap_fTempCrvRef>CoilClgDXQRatio_fTwbToadbSI</Cap_fTempCrvRef>
            <LatModelingMthd>NTUEffectiveness</LatModelingMthd>
            <Cap_fFlowCrvRef>CoilClgDXSnglQRatio_fCFMRatio</Cap_fFlowCrvRef>
            <DXEIR>0.333333</DXEIR>
            <DXEIR_fTempCrvRef>CoilClgDXEIRRatio_fTwbToadbSI</DXEIR_fTempCrvRef>
            <DXEIR_fPLFCrvRef>CoilClgDXEIRRatio_fQRatio</DXEIR_fPLFCrvRef>
            <DXEIR_fFlowCrvRef>CoilClgDXSnglEIRRatio_fCFMRatio</DXEIR_fFlowCrvRef>
            <CndsrType>Air</CndsrType>
          </CoilClg>
          <CoilHtg>
            <Name>BaseSys5 CoilHtg-3</Name>
            <Type>HotWater</Type>
            <FluidSegInRef>BaseHWPrimSupSeg</FluidSegInRef>
            <FluidSegOutRef>BaseHWPrimRetSeg</FluidSegOutRef>
          </CoilHtg>
          <Fan>
            <Name>BaseSys5 Fan-3</Name>
            <CtrlMthd>VariableSpeedDrive</CtrlMthd>
            <Pos>DrawThrough</Pos>
            <OverallEff>1</OverallEff>
            <TotStaticPress>0</TotStaticPress>
            <Pwr_fPLRCrvRef>FanVSDSpResetPwrRatio_fCFMRatio</Pwr_fPLRCrvRef>
            <MtrEff>1</MtrEff>
            <MtrPos>InAirStream</MtrPos>
          </Fan>
        </AirSeg>
        <AirSeg>
          <Name>BaseSys5 RetAirSeg-3</Name>
          <Type>Return</Type>
          <Path>Ducted</Path>
        </AirSeg>
        <OACtrl>
          <Name>BaseSys5 OACtrl-3</Name>
          <EconoIntegration>NonIntegrated</EconoIntegration>
          <EconoCtrlMthd>NoEconomizer</EconoCtrlMthd>
          <OASchMthd>FollowHVACAvailability</OASchMthd>
          <StartUpDelay>1</StartUpDelay>
          <AirSegSupRef>BaseSys5 SupAirSeg-3</AirSegSupRef>
          <AirSegRetRef>BaseSys5 RetAirSeg-3</AirSegRetRef>
        </OACtrl>
        <TrmlUnit>
          <Name>BaseVAVTrmlUnit-3</Name>
          <Type>VAVReheatBox</Type>
          <ZnServedRef>CorridorFlr3 Thermal Zone</ZnServedRef>
          <PriAirSegRef>BaseSys5 SupAirSeg-3</PriAirSegRef>
          <PriAirFlowMinSim>202.502</PriAirFlowMinSim>
          <ReheatCtrlMthd>DualMaximum</ReheatCtrlMthd>
          <CoilHtg>
            <Name>BaseVAVReheatCoil-3</Name>
            <Type>HotWater</Type>
            <FluidSegInRef>BaseHWPrimSupSeg</FluidSegInRef>
            <FluidSegOutRef>BaseHWPrimRetSeg</FluidSegOutRef>
          </CoilHtg>
        </TrmlUnit>
        <TrmlUnit>
          <Name>BaseVAVTrmlUnit-14</Name>
          <Type>VAVReheatBox</Type>
          <ZnServedRef>FrontStairsFlr3 Thermal Zone</ZnServedRef>
          <PriAirSegRef>BaseSys5 SupAirSeg-3</PriAirSegRef>
          <PriAirFlowMinSim>32.4</PriAirFlowMinSim>
          <ReheatCtrlMthd>DualMaximum</ReheatCtrlMthd>
          <CoilHtg>
            <Name>BaseVAVReheatCoil-14</Name>
            <Type>HotWater</Type>
            <FluidSegInRef>BaseHWPrimSupSeg</FluidSegInRef>
            <FluidSegOutRef>BaseHWPrimRetSeg</FluidSegOutRef>
          </CoilHtg>
        </TrmlUnit>
        <TrmlUnit>
          <Name>BaseVAVTrmlUnit-18</Name>
          <Type>VAVReheatBox</Type>
          <ZnServedRef>FrontStorageFlr3 Thermal Zone</ZnServedRef>
          <PriAirSegRef>BaseSys5 SupAirSeg-3</PriAirSegRef>
          <PriAirFlowMinSim>20.2501</PriAirFlowMinSim>
          <ReheatCtrlMthd>DualMaximum</ReheatCtrlMthd>
          <CoilHtg>
            <Name>BaseVAVReheatCoil-18</Name>
            <Type>HotWater</Type>
            <FluidSegInRef>BaseHWPrimSupSeg</FluidSegInRef>
            <FluidSegOutRef>BaseHWPrimRetSeg</FluidSegOutRef>
          </CoilHtg>
        </TrmlUnit>
        <TrmlUnit>
          <Name>BaseVAVTrmlUnit-22</Name>
          <Type>VAVReheatBox</Type>
          <ZnServedRef>RearStairsFlr3 Thermal Zone</ZnServedRef>
          <PriAirSegRef>BaseSys5 SupAirSeg-3</PriAirSegRef>
          <PriAirFlowMinSim>32.4081</PriAirFlowMinSim>
          <ReheatCtrlMthd>DualMaximum</ReheatCtrlMthd>
          <CoilHtg>
            <Name>BaseVAVReheatCoil-22</Name>
            <Type>HotWater</Type>
            <FluidSegInRef>BaseHWPrimSupSeg</FluidSegInRef>
            <FluidSegOutRef>BaseHWPrimRetSeg</FluidSegOutRef>
          </CoilHtg>
        </TrmlUnit>
        <TrmlUnit>
          <Name>BaseVAVTrmlUnit-26</Name>
          <Type>VAVReheatBox</Type>
          <ZnServedRef>RearStorageFlr3 Thermal Zone</ZnServedRef>
          <PriAirSegRef>BaseSys5 SupAirSeg-3</PriAirSegRef>
          <PriAirFlowMinSim>32.4105</PriAirFlowMinSim>
          <ReheatCtrlMthd>DualMaximum</ReheatCtrlMthd>
          <CoilHtg>
            <Name>BaseVAVReheatCoil-26</Name>
            <Type>HotWater</Type>
            <FluidSegInRef>BaseHWPrimSupSeg</FluidSegInRef>
            <FluidSegOutRef>BaseHWPrimRetSeg</FluidSegOutRef>
          </CoilHtg>
        </TrmlUnit>
      </AirSys>
      <AirSys>
        <Name>BaseAirSys5-4</Name>
        <Type>PVAV</Type>
        <HVACAutoSizing>1</HVACAutoSizing>
        <VentCtrl>AverageFlow</VentCtrl>
        <AvailSchRef>OfficeHVACAvail</AvailSchRef>
        <NightCycleFanCtrl>CycleOnCallAnyZone</NightCycleFanCtrl>
        <ReheatCtrlMthd>DualMaximum</ReheatCtrlMthd>
        <FanPos>DrawThrough</FanPos>
        <ClgDsgnSupAirTemp>55</ClgDsgnSupAirTemp>
        <HtgDsgnSupAirTemp>70</HtgDsgnSupAirTemp>
        <DsgnAirFlowMin>0.2</DsgnAirFlowMin>
        <DsgnPrehtTemp>32</DsgnPrehtTemp>
        <DsgnPrehtHumidityRat>0</DsgnPrehtHumidityRat>
        <DsgnPreclTemp>32</DsgnPreclTemp>
        <DsgnPreclHumidityRat>0</DsgnPreclHumidityRat>
        <SizingOption>NonCoincident</SizingOption>
        <ClgAllOutsdAir>No</ClgAllOutsdAir>
        <HtgAllOutsdAir>No</HtgAllOutsdAir>
        <ClgDsgnHumidityRat>0.0085</ClgDsgnHumidityRat>
        <HtgDsgnHumidityRat>0.008</HtgDsgnHumidityRat>
        <ClgCtrl>WarmestResetFlowFirst</ClgCtrl>
        <ClRstSupHi>70</ClRstSupHi>
        <ClRstSupLow>55</ClRstSupLow>
        <AirSeg>
          <Name>BaseSys5 SupAirSeg-4</Name>
          <Type>Supply</Type>
          <Path>Ducted</Path>
          <CoilClg>
            <Name>BaseSys5 CoilClg-4</Name>
            <Type>DirectExpansion</Type>
            <FuelSrc>Electric</FuelSrc>
            <NumClgStages>1</NumClgStages>
            <Cap_fTempCrvRef>CoilClgDXQRatio_fTwbToadbSI</Cap_fTempCrvRef>
            <LatModelingMthd>NTUEffectiveness</LatModelingMthd>
            <Cap_fFlowCrvRef>CoilClgDXSnglQRatio_fCFMRatio</Cap_fFlowCrvRef>
            <DXEIR>0.333333</DXEIR>
            <DXEIR_fTempCrvRef>CoilClgDXEIRRatio_fTwbToadbSI</DXEIR_fTempCrvRef>
            <DXEIR_fPLFCrvRef>CoilClgDXEIRRatio_fQRatio</DXEIR_fPLFCrvRef>
            <DXEIR_fFlowCrvRef>CoilClgDXSnglEIRRatio_fCFMRatio</DXEIR_fFlowCrvRef>
            <CndsrType>Air</CndsrType>
          </CoilClg>
          <CoilHtg>
            <Name>BaseSys5 CoilHtg-4</Name>
            <Type>HotWater</Type>
            <FluidSegInRef>BaseHWPrimSupSeg</FluidSegInRef>
            <FluidSegOutRef>BaseHWPrimRetSeg</FluidSegOutRef>
          </CoilHtg>
          <Fan>
            <Name>BaseSys5 Fan-4</Name>
            <CtrlMthd>VariableSpeedDrive</CtrlMthd>
            <Pos>DrawThrough</Pos>
            <OverallEff>1</OverallEff>
            <TotStaticPress>0</TotStaticPress>
            <Pwr_fPLRCrvRef>FanVSDSpResetPwrRatio_fCFMRatio</Pwr_fPLRCrvRef>
            <MtrEff>1</MtrEff>
            <MtrPos>InAirStream</MtrPos>
          </Fan>
        </AirSeg>
        <AirSeg>
          <Name>BaseSys5 RetAirSeg-4</Name>
          <Type>Return</Type>
          <Path>Ducted</Path>
        </AirSeg>
        <OACtrl>
          <Name>BaseSys5 OACtrl-4</Name>
          <EconoIntegration>NonIntegrated</EconoIntegration>
          <EconoCtrlMthd>NoEconomizer</EconoCtrlMthd>
          <OASchMthd>FollowHVACAvailability</OASchMthd>
          <StartUpDelay>1</StartUpDelay>
          <AirSegSupRef>BaseSys5 SupAirSeg-4</AirSegSupRef>
          <AirSegRetRef>BaseSys5 RetAirSeg-4</AirSegRetRef>
        </OACtrl>
        <TrmlUnit>
          <Name>BaseVAVTrmlUnit-4</Name>
          <Type>VAVReheatBox</Type>
          <ZnServedRef>CorridorFlr4 Thermal Zone</ZnServedRef>
          <PriAirSegRef>BaseSys5 SupAirSeg-4</PriAirSegRef>
          <PriAirFlowMinSim>202.502</PriAirFlowMinSim>
          <ReheatCtrlMthd>DualMaximum</ReheatCtrlMthd>
          <CoilHtg>
            <Name>BaseVAVReheatCoil-4</Name>
            <Type>HotWater</Type>
            <FluidSegInRef>BaseHWPrimSupSeg</FluidSegInRef>
            <FluidSegOutRef>BaseHWPrimRetSeg</FluidSegOutRef>
          </CoilHtg>
        </TrmlUnit>
        <TrmlUnit>
          <Name>BaseVAVTrmlUnit-15</Name>
          <Type>VAVReheatBox</Type>
          <ZnServedRef>FrontStairsFlr4 Thermal Zone</ZnServedRef>
          <PriAirSegRef>BaseSys5 SupAirSeg-4</PriAirSegRef>
          <PriAirFlowMinSim>32.4</PriAirFlowMinSim>
          <ReheatCtrlMthd>DualMaximum</ReheatCtrlMthd>
          <CoilHtg>
            <Name>BaseVAVReheatCoil-15</Name>
            <Type>HotWater</Type>
            <FluidSegInRef>BaseHWPrimSupSeg</FluidSegInRef>
            <FluidSegOutRef>BaseHWPrimRetSeg</FluidSegOutRef>
          </CoilHtg>
        </TrmlUnit>
        <TrmlUnit>
          <Name>BaseVAVTrmlUnit-19</Name>
          <Type>VAVReheatBox</Type>
          <ZnServedRef>FrontStorageFlr4 Thermal Zone</ZnServedRef>
          <PriAirSegRef>BaseSys5 SupAirSeg-4</PriAirSegRef>
          <PriAirFlowMinSim>20.2501</PriAirFlowMinSim>
          <ReheatCtrlMthd>DualMaximum</ReheatCtrlMthd>
          <CoilHtg>
            <Name>BaseVAVReheatCoil-19</Name>
            <Type>HotWater</Type>
            <FluidSegInRef>BaseHWPrimSupSeg</FluidSegInRef>
            <FluidSegOutRef>BaseHWPrimRetSeg</FluidSegOutRef>
          </CoilHtg>
        </TrmlUnit>
        <TrmlUnit>
          <Name>BaseVAVTrmlUnit-23</Name>
          <Type>VAVReheatBox</Type>
          <ZnServedRef>RearStairsFlr4 Thermal Zone</ZnServedRef>
          <PriAirSegRef>BaseSys5 SupAirSeg-4</PriAirSegRef>
          <PriAirFlowMinSim>32.4081</PriAirFlowMinSim>
          <ReheatCtrlMthd>DualMaximum</ReheatCtrlMthd>
          <CoilHtg>
            <Name>BaseVAVReheatCoil-23</Name>
            <Type>HotWater</Type>
            <FluidSegInRef>BaseHWPrimSupSeg</FluidSegInRef>
            <FluidSegOutRef>BaseHWPrimRetSeg</FluidSegOutRef>
          </CoilHtg>
        </TrmlUnit>
        <TrmlUnit>
          <Name>BaseVAVTrmlUnit-27</Name>
          <Type>VAVReheatBox</Type>
          <ZnServedRef>RearStorageFlr4 Thermal Zone</ZnServedRef>
          <PriAirSegRef>BaseSys5 SupAirSeg-4</PriAirSegRef>
          <PriAirFlowMinSim>32.4105</PriAirFlowMinSim>
          <ReheatCtrlMthd>DualMaximum</ReheatCtrlMthd>
          <CoilHtg>
            <Name>BaseVAVReheatCoil-27</Name>
            <Type>HotWater</Type>
            <FluidSegInRef>BaseHWPrimSupSeg</FluidSegInRef>
            <FluidSegOutRef>BaseHWPrimRetSeg</FluidSegOutRef>
          </CoilHtg>
        </TrmlUnit>
      </AirSys>
      <ZnSys>
        <Name>BaseZnSys2</Name>
        <Type>FPFC</Type>
        <HVACAutoSizing>1</HVACAutoSizing>
        <AvailSchRef>ResidentialLivingHVACAvail</AvailSchRef>
        <FanCtrl>Continuous</FanCtrl>
        <ClgCtrl>NoSATControl</ClgCtrl>
        <FanPos>DrawThrough</FanPos>
        <ClgDsgnSupAirTemp>58</ClgDsgnSupAirTemp>
        <HtgDsgnSupAirTemp>95</HtgDsgnSupAirTemp>
        <CoilClg>
          <Name>BaseSys2 CoilClg</Name>
          <Type>ChilledWater</Type>
          <FluidSegInRef>BaseChWPrimSupSeg</FluidSegInRef>
          <FluidSegOutRef>BaseChWPrimRetSeg</FluidSegOutRef>
          <DXEIR>0.333333</DXEIR>
        </CoilClg>
        <CoilHtg>
          <Name>BaseSys2 CoilHtg</Name>
          <Type>HotWater</Type>
          <FluidSegInRef>BaseHWPrimSupSeg</FluidSegInRef>
          <FluidSegOutRef>BaseHWPrimRetSeg</FluidSegOutRef>
        </CoilHtg>
        <Fan>
          <Name>BaseSys2 Fan</Name>
          <CtrlMthd>ConstantVolume</CtrlMthd>
          <Pos>DrawThrough</Pos>
          <OverallEff>1</OverallEff>
          <TotStaticPress>0</TotStaticPress>
          <MtrEff>1</MtrEff>
          <MtrPos>InAirStream</MtrPos>
        </Fan>
      </ZnSys>
      <ZnSys>
        <Name>BaseZnSys2-2</Name>
        <Type>FPFC</Type>
        <HVACAutoSizing>1</HVACAutoSizing>
        <AvailSchRef>ResidentialLivingHVACAvail</AvailSchRef>
        <FanCtrl>Continuous</FanCtrl>
        <ClgCtrl>NoSATControl</ClgCtrl>
        <FanPos>DrawThrough</FanPos>
        <ClgDsgnSupAirTemp>58</ClgDsgnSupAirTemp>
        <HtgDsgnSupAirTemp>95</HtgDsgnSupAirTemp>
        <CoilClg>
          <Name>BaseSys2 CoilClg-2</Name>
          <Type>ChilledWater</Type>
          <FluidSegInRef>BaseChWPrimSupSeg</FluidSegInRef>
          <FluidSegOutRef>BaseChWPrimRetSeg</FluidSegOutRef>
          <DXEIR>0.333333</DXEIR>
        </CoilClg>
        <CoilHtg>
          <Name>BaseSys2 CoilHtg-2</Name>
          <Type>HotWater</Type>
          <FluidSegInRef>BaseHWPrimSupSeg</FluidSegInRef>
          <FluidSegOutRef>BaseHWPrimRetSeg</FluidSegOutRef>
        </CoilHtg>
        <Fan>
          <Name>BaseSys2 Fan-2</Name>
          <CtrlMthd>ConstantVolume</CtrlMthd>
          <Pos>DrawThrough</Pos>
          <OverallEff>1</OverallEff>
          <TotStaticPress>0</TotStaticPress>
          <MtrEff>1</MtrEff>
          <MtrPos>InAirStream</MtrPos>
        </Fan>
      </ZnSys>
      <ZnSys>
        <Name>BaseZnSys2-3</Name>
        <Type>FPFC</Type>
        <HVACAutoSizing>1</HVACAutoSizing>
        <AvailSchRef>ResidentialLivingHVACAvail</AvailSchRef>
        <FanCtrl>Continuous</FanCtrl>
        <ClgCtrl>NoSATControl</ClgCtrl>
        <FanPos>DrawThrough</FanPos>
        <ClgDsgnSupAirTemp>58</ClgDsgnSupAirTemp>
        <HtgDsgnSupAirTemp>95</HtgDsgnSupAirTemp>
        <CoilClg>
          <Name>BaseSys2 CoilClg-3</Name>
          <Type>ChilledWater</Type>
          <FluidSegInRef>BaseChWPrimSupSeg</FluidSegInRef>
          <FluidSegOutRef>BaseChWPrimRetSeg</FluidSegOutRef>
          <DXEIR>0.333333</DXEIR>
        </CoilClg>
        <CoilHtg>
          <Name>BaseSys2 CoilHtg-3</Name>
          <Type>HotWater</Type>
          <FluidSegInRef>BaseHWPrimSupSeg</FluidSegInRef>
          <FluidSegOutRef>BaseHWPrimRetSeg</FluidSegOutRef>
        </CoilHtg>
        <Fan>
          <Name>BaseSys2 Fan-3</Name>
          <CtrlMthd>ConstantVolume</CtrlMthd>
          <Pos>DrawThrough</Pos>
          <OverallEff>1</OverallEff>
          <TotStaticPress>0</TotStaticPress>
          <MtrEff>1</MtrEff>
          <MtrPos>InAirStream</MtrPos>
        </Fan>
      </ZnSys>
      <ZnSys>
        <Name>BaseZnSys2-4</Name>
        <Type>FPFC</Type>
        <HVACAutoSizing>1</HVACAutoSizing>
        <AvailSchRef>ResidentialLivingHVACAvail</AvailSchRef>
        <FanCtrl>Continuous</FanCtrl>
        <ClgCtrl>NoSATControl</ClgCtrl>
        <FanPos>DrawThrough</FanPos>
        <ClgDsgnSupAirTemp>58</ClgDsgnSupAirTemp>
        <HtgDsgnSupAirTemp>95</HtgDsgnSupAirTemp>
        <CoilClg>
          <Name>BaseSys2 CoilClg-4</Name>
          <Type>ChilledWater</Type>
          <FluidSegInRef>BaseChWPrimSupSeg</FluidSegInRef>
          <FluidSegOutRef>BaseChWPrimRetSeg</FluidSegOutRef>
          <DXEIR>0.333333</DXEIR>
        </CoilClg>
        <CoilHtg>
          <Name>BaseSys2 CoilHtg-4</Name>
          <Type>HotWater</Type>
          <FluidSegInRef>BaseHWPrimSupSeg</FluidSegInRef>
          <FluidSegOutRef>BaseHWPrimRetSeg</FluidSegOutRef>
        </CoilHtg>
        <Fan>
          <Name>BaseSys2 Fan-4</Name>
          <CtrlMthd>ConstantVolume</CtrlMthd>
          <Pos>DrawThrough</Pos>
          <OverallEff>1</OverallEff>
          <TotStaticPress>0</TotStaticPress>
          <MtrEff>1</MtrEff>
          <MtrPos>InAirStream</MtrPos>
        </Fan>
      </ZnSys>
      <ZnSys>
        <Name>BaseZnSys2-5</Name>
        <Type>FPFC</Type>
        <HVACAutoSizing>1</HVACAutoSizing>
        <AvailSchRef>ResidentialLivingHVACAvail</AvailSchRef>
        <FanCtrl>Continuous</FanCtrl>
        <ClgCtrl>NoSATControl</ClgCtrl>
        <FanPos>DrawThrough</FanPos>
        <ClgDsgnSupAirTemp>58</ClgDsgnSupAirTemp>
        <HtgDsgnSupAirTemp>95</HtgDsgnSupAirTemp>
        <CoilClg>
          <Name>BaseSys2 CoilClg-5</Name>
          <Type>ChilledWater</Type>
          <FluidSegInRef>BaseChWPrimSupSeg</FluidSegInRef>
          <FluidSegOutRef>BaseChWPrimRetSeg</FluidSegOutRef>
          <DXEIR>0.333333</DXEIR>
        </CoilClg>
        <CoilHtg>
          <Name>BaseSys2 CoilHtg-5</Name>
          <Type>HotWater</Type>
          <FluidSegInRef>BaseHWPrimSupSeg</FluidSegInRef>
          <FluidSegOutRef>BaseHWPrimRetSeg</FluidSegOutRef>
        </CoilHtg>
        <Fan>
          <Name>BaseSys2 Fan-5</Name>
          <CtrlMthd>ConstantVolume</CtrlMthd>
          <Pos>DrawThrough</Pos>
          <OverallEff>1</OverallEff>
          <TotStaticPress>0</TotStaticPress>
          <MtrEff>1</MtrEff>
          <MtrPos>InAirStream</MtrPos>
        </Fan>
      </ZnSys>
      <ZnSys>
        <Name>BaseZnSys2-6</Name>
        <Type>FPFC</Type>
        <HVACAutoSizing>1</HVACAutoSizing>
        <AvailSchRef>ResidentialLivingHVACAvail</AvailSchRef>
        <FanCtrl>Continuous</FanCtrl>
        <ClgCtrl>NoSATControl</ClgCtrl>
        <FanPos>DrawThrough</FanPos>
        <ClgDsgnSupAirTemp>58</ClgDsgnSupAirTemp>
        <HtgDsgnSupAirTemp>95</HtgDsgnSupAirTemp>
        <CoilClg>
          <Name>BaseSys2 CoilClg-6</Name>
          <Type>ChilledWater</Type>
          <FluidSegInRef>BaseChWPrimSupSeg</FluidSegInRef>
          <FluidSegOutRef>BaseChWPrimRetSeg</FluidSegOutRef>
          <DXEIR>0.333333</DXEIR>
        </CoilClg>
        <CoilHtg>
          <Name>BaseSys2 CoilHtg-6</Name>
          <Type>HotWater</Type>
          <FluidSegInRef>BaseHWPrimSupSeg</FluidSegInRef>
          <FluidSegOutRef>BaseHWPrimRetSeg</FluidSegOutRef>
        </CoilHtg>
        <Fan>
          <Name>BaseSys2 Fan-6</Name>
          <CtrlMthd>ConstantVolume</CtrlMthd>
          <Pos>DrawThrough</Pos>
          <OverallEff>1</OverallEff>
          <TotStaticPress>0</TotStaticPress>
          <MtrEff>1</MtrEff>
          <MtrPos>InAirStream</MtrPos>
        </Fan>
      </ZnSys>
      <ZnSys>
        <Name>BaseZnSys2-7</Name>
        <Type>FPFC</Type>
        <HVACAutoSizing>1</HVACAutoSizing>
        <AvailSchRef>ResidentialLivingHVACAvail</AvailSchRef>
        <FanCtrl>Continuous</FanCtrl>
        <ClgCtrl>NoSATControl</ClgCtrl>
        <FanPos>DrawThrough</FanPos>
        <ClgDsgnSupAirTemp>58</ClgDsgnSupAirTemp>
        <HtgDsgnSupAirTemp>95</HtgDsgnSupAirTemp>
        <CoilClg>
          <Name>BaseSys2 CoilClg-7</Name>
          <Type>ChilledWater</Type>
          <FluidSegInRef>BaseChWPrimSupSeg</FluidSegInRef>
          <FluidSegOutRef>BaseChWPrimRetSeg</FluidSegOutRef>
          <DXEIR>0.333333</DXEIR>
        </CoilClg>
        <CoilHtg>
          <Name>BaseSys2 CoilHtg-7</Name>
          <Type>HotWater</Type>
          <FluidSegInRef>BaseHWPrimSupSeg</FluidSegInRef>
          <FluidSegOutRef>BaseHWPrimRetSeg</FluidSegOutRef>
        </CoilHtg>
        <Fan>
          <Name>BaseSys2 Fan-7</Name>
          <CtrlMthd>ConstantVolume</CtrlMthd>
          <Pos>DrawThrough</Pos>
          <OverallEff>1</OverallEff>
          <TotStaticPress>0</TotStaticPress>
          <MtrEff>1</MtrEff>
          <MtrPos>InAirStream</MtrPos>
        </Fan>
      </ZnSys>
      <ZnSys>
        <Name>BaseZnSys2-8</Name>
        <Type>FPFC</Type>
        <HVACAutoSizing>1</HVACAutoSizing>
        <AvailSchRef>ResidentialLivingHVACAvail</AvailSchRef>
        <FanCtrl>Continuous</FanCtrl>
        <ClgCtrl>NoSATControl</ClgCtrl>
        <FanPos>DrawThrough</FanPos>
        <ClgDsgnSupAirTemp>58</ClgDsgnSupAirTemp>
        <HtgDsgnSupAirTemp>95</HtgDsgnSupAirTemp>
        <CoilClg>
          <Name>BaseSys2 CoilClg-8</Name>
          <Type>ChilledWater</Type>
          <FluidSegInRef>BaseChWPrimSupSeg</FluidSegInRef>
          <FluidSegOutRef>BaseChWPrimRetSeg</FluidSegOutRef>
          <DXEIR>0.333333</DXEIR>
        </CoilClg>
        <CoilHtg>
          <Name>BaseSys2 CoilHtg-8</Name>
          <Type>HotWater</Type>
          <FluidSegInRef>BaseHWPrimSupSeg</FluidSegInRef>
          <FluidSegOutRef>BaseHWPrimRetSeg</FluidSegOutRef>
        </CoilHtg>
        <Fan>
          <Name>BaseSys2 Fan-8</Name>
          <CtrlMthd>ConstantVolume</CtrlMthd>
          <Pos>DrawThrough</Pos>
          <OverallEff>1</OverallEff>
          <TotStaticPress>0</TotStaticPress>
          <MtrEff>1</MtrEff>
          <MtrPos>InAirStream</MtrPos>
        </Fan>
      </ZnSys>
      <ZnSys>
        <Name>BaseZnSys2-9</Name>
        <Type>FPFC</Type>
        <HVACAutoSizing>1</HVACAutoSizing>
        <AvailSchRef>ResidentialLivingHVACAvail</AvailSchRef>
        <FanCtrl>Continuous</FanCtrl>
        <ClgCtrl>NoSATControl</ClgCtrl>
        <FanPos>DrawThrough</FanPos>
        <ClgDsgnSupAirTemp>58</ClgDsgnSupAirTemp>
        <HtgDsgnSupAirTemp>95</HtgDsgnSupAirTemp>
        <CoilClg>
          <Name>BaseSys2 CoilClg-9</Name>
          <Type>ChilledWater</Type>
          <FluidSegInRef>BaseChWPrimSupSeg</FluidSegInRef>
          <FluidSegOutRef>BaseChWPrimRetSeg</FluidSegOutRef>
          <DXEIR>0.333333</DXEIR>
        </CoilClg>
        <CoilHtg>
          <Name>BaseSys2 CoilHtg-9</Name>
          <Type>HotWater</Type>
          <FluidSegInRef>BaseHWPrimSupSeg</FluidSegInRef>
          <FluidSegOutRef>BaseHWPrimRetSeg</FluidSegOutRef>
        </CoilHtg>
        <Fan>
          <Name>BaseSys2 Fan-9</Name>
          <CtrlMthd>ConstantVolume</CtrlMthd>
          <Pos>DrawThrough</Pos>
          <OverallEff>1</OverallEff>
          <TotStaticPress>0</TotStaticPress>
          <MtrEff>1</MtrEff>
          <MtrPos>InAirStream</MtrPos>
        </Fan>
      </ZnSys>
      <ZnSys>
        <Name>BaseZnSys2-10</Name>
        <Type>FPFC</Type>
        <HVACAutoSizing>1</HVACAutoSizing>
        <AvailSchRef>ResidentialLivingHVACAvail</AvailSchRef>
        <FanCtrl>Continuous</FanCtrl>
        <ClgCtrl>NoSATControl</ClgCtrl>
        <FanPos>DrawThrough</FanPos>
        <ClgDsgnSupAirTemp>58</ClgDsgnSupAirTemp>
        <HtgDsgnSupAirTemp>95</HtgDsgnSupAirTemp>
        <CoilClg>
          <Name>BaseSys2 CoilClg-10</Name>
          <Type>ChilledWater</Type>
          <FluidSegInRef>BaseChWPrimSupSeg</FluidSegInRef>
          <FluidSegOutRef>BaseChWPrimRetSeg</FluidSegOutRef>
          <DXEIR>0.333333</DXEIR>
        </CoilClg>
        <CoilHtg>
          <Name>BaseSys2 CoilHtg-10</Name>
          <Type>HotWater</Type>
          <FluidSegInRef>BaseHWPrimSupSeg</FluidSegInRef>
          <FluidSegOutRef>BaseHWPrimRetSeg</FluidSegOutRef>
        </CoilHtg>
        <Fan>
          <Name>BaseSys2 Fan-10</Name>
          <CtrlMthd>ConstantVolume</CtrlMthd>
          <Pos>DrawThrough</Pos>
          <OverallEff>1</OverallEff>
          <TotStaticPress>0</TotStaticPress>
          <MtrEff>1</MtrEff>
          <MtrPos>InAirStream</MtrPos>
        </Fan>
      </ZnSys>
      <ZnSys>
        <Name>BaseZnSys2-11</Name>
        <Type>FPFC</Type>
        <HVACAutoSizing>1</HVACAutoSizing>
        <AvailSchRef>ResidentialLivingHVACAvail</AvailSchRef>
        <FanCtrl>Continuous</FanCtrl>
        <ClgCtrl>NoSATControl</ClgCtrl>
        <FanPos>DrawThrough</FanPos>
        <ClgDsgnSupAirTemp>58</ClgDsgnSupAirTemp>
        <HtgDsgnSupAirTemp>95</HtgDsgnSupAirTemp>
        <CoilClg>
          <Name>BaseSys2 CoilClg-11</Name>
          <Type>ChilledWater</Type>
          <FluidSegInRef>BaseChWPrimSupSeg</FluidSegInRef>
          <FluidSegOutRef>BaseChWPrimRetSeg</FluidSegOutRef>
          <DXEIR>0.333333</DXEIR>
        </CoilClg>
        <CoilHtg>
          <Name>BaseSys2 CoilHtg-11</Name>
          <Type>HotWater</Type>
          <FluidSegInRef>BaseHWPrimSupSeg</FluidSegInRef>
          <FluidSegOutRef>BaseHWPrimRetSeg</FluidSegOutRef>
        </CoilHtg>
        <Fan>
          <Name>BaseSys2 Fan-11</Name>
          <CtrlMthd>ConstantVolume</CtrlMthd>
          <Pos>DrawThrough</Pos>
          <OverallEff>1</OverallEff>
          <TotStaticPress>0</TotStaticPress>
          <MtrEff>1</MtrEff>
          <MtrPos>InAirStream</MtrPos>
        </Fan>
      </ZnSys>
      <ZnSys>
        <Name>BaseZnSys2-12</Name>
        <Type>FPFC</Type>
        <HVACAutoSizing>1</HVACAutoSizing>
        <AvailSchRef>ResidentialLivingHVACAvail</AvailSchRef>
        <FanCtrl>Continuous</FanCtrl>
        <ClgCtrl>NoSATControl</ClgCtrl>
        <FanPos>DrawThrough</FanPos>
        <ClgDsgnSupAirTemp>58</ClgDsgnSupAirTemp>
        <HtgDsgnSupAirTemp>95</HtgDsgnSupAirTemp>
        <CoilClg>
          <Name>BaseSys2 CoilClg-12</Name>
          <Type>ChilledWater</Type>
          <FluidSegInRef>BaseChWPrimSupSeg</FluidSegInRef>
          <FluidSegOutRef>BaseChWPrimRetSeg</FluidSegOutRef>
          <DXEIR>0.333333</DXEIR>
        </CoilClg>
        <CoilHtg>
          <Name>BaseSys2 CoilHtg-12</Name>
          <Type>HotWater</Type>
          <FluidSegInRef>BaseHWPrimSupSeg</FluidSegInRef>
          <FluidSegOutRef>BaseHWPrimRetSeg</FluidSegOutRef>
        </CoilHtg>
        <Fan>
          <Name>BaseSys2 Fan-12</Name>
          <CtrlMthd>ConstantVolume</CtrlMthd>
          <Pos>DrawThrough</Pos>
          <OverallEff>1</OverallEff>
          <TotStaticPress>0</TotStaticPress>
          <MtrEff>1</MtrEff>
          <MtrPos>InAirStream</MtrPos>
        </Fan>
      </ZnSys>
      <ZnSys>
        <Name>BaseZnSys2-13</Name>
        <Type>FPFC</Type>
        <HVACAutoSizing>1</HVACAutoSizing>
        <AvailSchRef>ResidentialLivingHVACAvail</AvailSchRef>
        <FanCtrl>Continuous</FanCtrl>
        <ClgCtrl>NoSATControl</ClgCtrl>
        <FanPos>DrawThrough</FanPos>
        <ClgDsgnSupAirTemp>58</ClgDsgnSupAirTemp>
        <HtgDsgnSupAirTemp>95</HtgDsgnSupAirTemp>
        <CoilClg>
          <Name>BaseSys2 CoilClg-13</Name>
          <Type>ChilledWater</Type>
          <FluidSegInRef>BaseChWPrimSupSeg</FluidSegInRef>
          <FluidSegOutRef>BaseChWPrimRetSeg</FluidSegOutRef>
          <DXEIR>0.333333</DXEIR>
        </CoilClg>
        <CoilHtg>
          <Name>BaseSys2 CoilHtg-13</Name>
          <Type>HotWater</Type>
          <FluidSegInRef>BaseHWPrimSupSeg</FluidSegInRef>
          <FluidSegOutRef>BaseHWPrimRetSeg</FluidSegOutRef>
        </CoilHtg>
        <Fan>
          <Name>BaseSys2 Fan-13</Name>
          <CtrlMthd>ConstantVolume</CtrlMthd>
          <Pos>DrawThrough</Pos>
          <OverallEff>1</OverallEff>
          <TotStaticPress>0</TotStaticPress>
          <MtrEff>1</MtrEff>
          <MtrPos>InAirStream</MtrPos>
        </Fan>
      </ZnSys>
      <ZnSys>
        <Name>BaseZnSys2-14</Name>
        <Type>FPFC</Type>
        <HVACAutoSizing>1</HVACAutoSizing>
        <AvailSchRef>ResidentialLivingHVACAvail</AvailSchRef>
        <FanCtrl>Continuous</FanCtrl>
        <ClgCtrl>NoSATControl</ClgCtrl>
        <FanPos>DrawThrough</FanPos>
        <ClgDsgnSupAirTemp>58</ClgDsgnSupAirTemp>
        <HtgDsgnSupAirTemp>95</HtgDsgnSupAirTemp>
        <CoilClg>
          <Name>BaseSys2 CoilClg-14</Name>
          <Type>ChilledWater</Type>
          <FluidSegInRef>BaseChWPrimSupSeg</FluidSegInRef>
          <FluidSegOutRef>BaseChWPrimRetSeg</FluidSegOutRef>
          <DXEIR>0.333333</DXEIR>
        </CoilClg>
        <CoilHtg>
          <Name>BaseSys2 CoilHtg-14</Name>
          <Type>HotWater</Type>
          <FluidSegInRef>BaseHWPrimSupSeg</FluidSegInRef>
          <FluidSegOutRef>BaseHWPrimRetSeg</FluidSegOutRef>
        </CoilHtg>
        <Fan>
          <Name>BaseSys2 Fan-14</Name>
          <CtrlMthd>ConstantVolume</CtrlMthd>
          <Pos>DrawThrough</Pos>
          <OverallEff>1</OverallEff>
          <TotStaticPress>0</TotStaticPress>
          <MtrEff>1</MtrEff>
          <MtrPos>InAirStream</MtrPos>
        </Fan>
      </ZnSys>
      <ZnSys>
        <Name>BaseZnSys2-15</Name>
        <Type>FPFC</Type>
        <HVACAutoSizing>1</HVACAutoSizing>
        <AvailSchRef>ResidentialLivingHVACAvail</AvailSchRef>
        <FanCtrl>Continuous</FanCtrl>
        <ClgCtrl>NoSATControl</ClgCtrl>
        <FanPos>DrawThrough</FanPos>
        <ClgDsgnSupAirTemp>58</ClgDsgnSupAirTemp>
        <HtgDsgnSupAirTemp>95</HtgDsgnSupAirTemp>
        <CoilClg>
          <Name>BaseSys2 CoilClg-15</Name>
          <Type>ChilledWater</Type>
          <FluidSegInRef>BaseChWPrimSupSeg</FluidSegInRef>
          <FluidSegOutRef>BaseChWPrimRetSeg</FluidSegOutRef>
          <DXEIR>0.333333</DXEIR>
        </CoilClg>
        <CoilHtg>
          <Name>BaseSys2 CoilHtg-15</Name>
          <Type>HotWater</Type>
          <FluidSegInRef>BaseHWPrimSupSeg</FluidSegInRef>
          <FluidSegOutRef>BaseHWPrimRetSeg</FluidSegOutRef>
        </CoilHtg>
        <Fan>
          <Name>BaseSys2 Fan-15</Name>
          <CtrlMthd>ConstantVolume</CtrlMthd>
          <Pos>DrawThrough</Pos>
          <OverallEff>1</OverallEff>
          <TotStaticPress>0</TotStaticPress>
          <MtrEff>1</MtrEff>
          <MtrPos>InAirStream</MtrPos>
        </Fan>
      </ZnSys>
      <ZnSys>
        <Name>BaseZnSys2-16</Name>
        <Type>FPFC</Type>
        <HVACAutoSizing>1</HVACAutoSizing>
        <AvailSchRef>ResidentialLivingHVACAvail</AvailSchRef>
        <FanCtrl>Continuous</FanCtrl>
        <ClgCtrl>NoSATControl</ClgCtrl>
        <FanPos>DrawThrough</FanPos>
        <ClgDsgnSupAirTemp>58</ClgDsgnSupAirTemp>
        <HtgDsgnSupAirTemp>95</HtgDsgnSupAirTemp>
        <CoilClg>
          <Name>BaseSys2 CoilClg-16</Name>
          <Type>ChilledWater</Type>
          <FluidSegInRef>BaseChWPrimSupSeg</FluidSegInRef>
          <FluidSegOutRef>BaseChWPrimRetSeg</FluidSegOutRef>
          <DXEIR>0.333333</DXEIR>
        </CoilClg>
        <CoilHtg>
          <Name>BaseSys2 CoilHtg-16</Name>
          <Type>HotWater</Type>
          <FluidSegInRef>BaseHWPrimSupSeg</FluidSegInRef>
          <FluidSegOutRef>BaseHWPrimRetSeg</FluidSegOutRef>
        </CoilHtg>
        <Fan>
          <Name>BaseSys2 Fan-16</Name>
          <CtrlMthd>ConstantVolume</CtrlMthd>
          <Pos>DrawThrough</Pos>
          <OverallEff>1</OverallEff>
          <TotStaticPress>0</TotStaticPress>
          <MtrEff>1</MtrEff>
          <MtrPos>InAirStream</MtrPos>
        </Fan>
      </ZnSys>
      <ZnSys>
        <Name>BaseZnSys2-17</Name>
        <Type>FPFC</Type>
        <HVACAutoSizing>1</HVACAutoSizing>
        <AvailSchRef>ResidentialLivingHVACAvail</AvailSchRef>
        <FanCtrl>Continuous</FanCtrl>
        <ClgCtrl>NoSATControl</ClgCtrl>
        <FanPos>DrawThrough</FanPos>
        <ClgDsgnSupAirTemp>58</ClgDsgnSupAirTemp>
        <HtgDsgnSupAirTemp>95</HtgDsgnSupAirTemp>
        <CoilClg>
          <Name>BaseSys2 CoilClg-17</Name>
          <Type>ChilledWater</Type>
          <FluidSegInRef>BaseChWPrimSupSeg</FluidSegInRef>
          <FluidSegOutRef>BaseChWPrimRetSeg</FluidSegOutRef>
          <DXEIR>0.333333</DXEIR>
        </CoilClg>
        <CoilHtg>
          <Name>BaseSys2 CoilHtg-17</Name>
          <Type>HotWater</Type>
          <FluidSegInRef>BaseHWPrimSupSeg</FluidSegInRef>
          <FluidSegOutRef>BaseHWPrimRetSeg</FluidSegOutRef>
        </CoilHtg>
        <Fan>
          <Name>BaseSys2 Fan-17</Name>
          <CtrlMthd>ConstantVolume</CtrlMthd>
          <Pos>DrawThrough</Pos>
          <OverallEff>1</OverallEff>
          <TotStaticPress>0</TotStaticPress>
          <MtrEff>1</MtrEff>
          <MtrPos>InAirStream</MtrPos>
        </Fan>
      </ZnSys>
      <ZnSys>
        <Name>BaseZnSys2-18</Name>
        <Type>FPFC</Type>
        <HVACAutoSizing>1</HVACAutoSizing>
        <AvailSchRef>ResidentialLivingHVACAvail</AvailSchRef>
        <FanCtrl>Continuous</FanCtrl>
        <ClgCtrl>NoSATControl</ClgCtrl>
        <FanPos>DrawThrough</FanPos>
        <ClgDsgnSupAirTemp>58</ClgDsgnSupAirTemp>
        <HtgDsgnSupAirTemp>95</HtgDsgnSupAirTemp>
        <CoilClg>
          <Name>BaseSys2 CoilClg-18</Name>
          <Type>ChilledWater</Type>
          <FluidSegInRef>BaseChWPrimSupSeg</FluidSegInRef>
          <FluidSegOutRef>BaseChWPrimRetSeg</FluidSegOutRef>
          <DXEIR>0.333333</DXEIR>
        </CoilClg>
        <CoilHtg>
          <Name>BaseSys2 CoilHtg-18</Name>
          <Type>HotWater</Type>
          <FluidSegInRef>BaseHWPrimSupSeg</FluidSegInRef>
          <FluidSegOutRef>BaseHWPrimRetSeg</FluidSegOutRef>
        </CoilHtg>
        <Fan>
          <Name>BaseSys2 Fan-18</Name>
          <CtrlMthd>ConstantVolume</CtrlMthd>
          <Pos>DrawThrough</Pos>
          <OverallEff>1</OverallEff>
          <TotStaticPress>0</TotStaticPress>
          <MtrEff>1</MtrEff>
          <MtrPos>InAirStream</MtrPos>
        </Fan>
      </ZnSys>
      <ZnSys>
        <Name>BaseZnSys2-19</Name>
        <Type>FPFC</Type>
        <HVACAutoSizing>1</HVACAutoSizing>
        <AvailSchRef>ResidentialLivingHVACAvail</AvailSchRef>
        <FanCtrl>Continuous</FanCtrl>
        <ClgCtrl>NoSATControl</ClgCtrl>
        <FanPos>DrawThrough</FanPos>
        <ClgDsgnSupAirTemp>58</ClgDsgnSupAirTemp>
        <HtgDsgnSupAirTemp>95</HtgDsgnSupAirTemp>
        <CoilClg>
          <Name>BaseSys2 CoilClg-19</Name>
          <Type>ChilledWater</Type>
          <FluidSegInRef>BaseChWPrimSupSeg</FluidSegInRef>
          <FluidSegOutRef>BaseChWPrimRetSeg</FluidSegOutRef>
          <DXEIR>0.333333</DXEIR>
        </CoilClg>
        <CoilHtg>
          <Name>BaseSys2 CoilHtg-19</Name>
          <Type>HotWater</Type>
          <FluidSegInRef>BaseHWPrimSupSeg</FluidSegInRef>
          <FluidSegOutRef>BaseHWPrimRetSeg</FluidSegOutRef>
        </CoilHtg>
        <Fan>
          <Name>BaseSys2 Fan-19</Name>
          <CtrlMthd>ConstantVolume</CtrlMthd>
          <Pos>DrawThrough</Pos>
          <OverallEff>1</OverallEff>
          <TotStaticPress>0</TotStaticPress>
          <MtrEff>1</MtrEff>
          <MtrPos>InAirStream</MtrPos>
        </Fan>
      </ZnSys>
      <ZnSys>
        <Name>BaseZnSys2-20</Name>
        <Type>FPFC</Type>
        <HVACAutoSizing>1</HVACAutoSizing>
        <AvailSchRef>ResidentialLivingHVACAvail</AvailSchRef>
        <FanCtrl>Continuous</FanCtrl>
        <ClgCtrl>NoSATControl</ClgCtrl>
        <FanPos>DrawThrough</FanPos>
        <ClgDsgnSupAirTemp>58</ClgDsgnSupAirTemp>
        <HtgDsgnSupAirTemp>95</HtgDsgnSupAirTemp>
        <CoilClg>
          <Name>BaseSys2 CoilClg-20</Name>
          <Type>ChilledWater</Type>
          <FluidSegInRef>BaseChWPrimSupSeg</FluidSegInRef>
          <FluidSegOutRef>BaseChWPrimRetSeg</FluidSegOutRef>
          <DXEIR>0.333333</DXEIR>
        </CoilClg>
        <CoilHtg>
          <Name>BaseSys2 CoilHtg-20</Name>
          <Type>HotWater</Type>
          <FluidSegInRef>BaseHWPrimSupSeg</FluidSegInRef>
          <FluidSegOutRef>BaseHWPrimRetSeg</FluidSegOutRef>
        </CoilHtg>
        <Fan>
          <Name>BaseSys2 Fan-20</Name>
          <CtrlMthd>ConstantVolume</CtrlMthd>
          <Pos>DrawThrough</Pos>
          <OverallEff>1</OverallEff>
          <TotStaticPress>0</TotStaticPress>
          <MtrEff>1</MtrEff>
          <MtrPos>InAirStream</MtrPos>
        </Fan>
      </ZnSys>
      <ZnSys>
        <Name>BaseZnSys2-21</Name>
        <Type>FPFC</Type>
        <HVACAutoSizing>1</HVACAutoSizing>
        <AvailSchRef>ResidentialLivingHVACAvail</AvailSchRef>
        <FanCtrl>Continuous</FanCtrl>
        <ClgCtrl>NoSATControl</ClgCtrl>
        <FanPos>DrawThrough</FanPos>
        <ClgDsgnSupAirTemp>58</ClgDsgnSupAirTemp>
        <HtgDsgnSupAirTemp>95</HtgDsgnSupAirTemp>
        <CoilClg>
          <Name>BaseSys2 CoilClg-21</Name>
          <Type>ChilledWater</Type>
          <FluidSegInRef>BaseChWPrimSupSeg</FluidSegInRef>
          <FluidSegOutRef>BaseChWPrimRetSeg</FluidSegOutRef>
          <DXEIR>0.333333</DXEIR>
        </CoilClg>
        <CoilHtg>
          <Name>BaseSys2 CoilHtg-21</Name>
          <Type>HotWater</Type>
          <FluidSegInRef>BaseHWPrimSupSeg</FluidSegInRef>
          <FluidSegOutRef>BaseHWPrimRetSeg</FluidSegOutRef>
        </CoilHtg>
        <Fan>
          <Name>BaseSys2 Fan-21</Name>
          <CtrlMthd>ConstantVolume</CtrlMthd>
          <Pos>DrawThrough</Pos>
          <OverallEff>1</OverallEff>
          <TotStaticPress>0</TotStaticPress>
          <MtrEff>1</MtrEff>
          <MtrPos>InAirStream</MtrPos>
        </Fan>
      </ZnSys>
      <ZnSys>
        <Name>BaseZnSys2-22</Name>
        <Type>FPFC</Type>
        <HVACAutoSizing>1</HVACAutoSizing>
        <AvailSchRef>ResidentialLivingHVACAvail</AvailSchRef>
        <FanCtrl>Continuous</FanCtrl>
        <ClgCtrl>NoSATControl</ClgCtrl>
        <FanPos>DrawThrough</FanPos>
        <ClgDsgnSupAirTemp>58</ClgDsgnSupAirTemp>
        <HtgDsgnSupAirTemp>95</HtgDsgnSupAirTemp>
        <CoilClg>
          <Name>BaseSys2 CoilClg-22</Name>
          <Type>ChilledWater</Type>
          <FluidSegInRef>BaseChWPrimSupSeg</FluidSegInRef>
          <FluidSegOutRef>BaseChWPrimRetSeg</FluidSegOutRef>
          <DXEIR>0.333333</DXEIR>
        </CoilClg>
        <CoilHtg>
          <Name>BaseSys2 CoilHtg-22</Name>
          <Type>HotWater</Type>
          <FluidSegInRef>BaseHWPrimSupSeg</FluidSegInRef>
          <FluidSegOutRef>BaseHWPrimRetSeg</FluidSegOutRef>
        </CoilHtg>
        <Fan>
          <Name>BaseSys2 Fan-22</Name>
          <CtrlMthd>ConstantVolume</CtrlMthd>
          <Pos>DrawThrough</Pos>
          <OverallEff>1</OverallEff>
          <TotStaticPress>0</TotStaticPress>
          <MtrEff>1</MtrEff>
          <MtrPos>InAirStream</MtrPos>
        </Fan>
      </ZnSys>
      <ZnSys>
        <Name>BaseZnSys2-23</Name>
        <Type>FPFC</Type>
        <HVACAutoSizing>1</HVACAutoSizing>
        <AvailSchRef>ResidentialLivingHVACAvail</AvailSchRef>
        <FanCtrl>Continuous</FanCtrl>
        <ClgCtrl>NoSATControl</ClgCtrl>
        <FanPos>DrawThrough</FanPos>
        <ClgDsgnSupAirTemp>58</ClgDsgnSupAirTemp>
        <HtgDsgnSupAirTemp>95</HtgDsgnSupAirTemp>
        <CoilClg>
          <Name>BaseSys2 CoilClg-23</Name>
          <Type>ChilledWater</Type>
          <FluidSegInRef>BaseChWPrimSupSeg</FluidSegInRef>
          <FluidSegOutRef>BaseChWPrimRetSeg</FluidSegOutRef>
          <DXEIR>0.333333</DXEIR>
        </CoilClg>
        <CoilHtg>
          <Name>BaseSys2 CoilHtg-23</Name>
          <Type>HotWater</Type>
          <FluidSegInRef>BaseHWPrimSupSeg</FluidSegInRef>
          <FluidSegOutRef>BaseHWPrimRetSeg</FluidSegOutRef>
        </CoilHtg>
        <Fan>
          <Name>BaseSys2 Fan-23</Name>
          <CtrlMthd>ConstantVolume</CtrlMthd>
          <Pos>DrawThrough</Pos>
          <OverallEff>1</OverallEff>
          <TotStaticPress>0</TotStaticPress>
          <MtrEff>1</MtrEff>
          <MtrPos>InAirStream</MtrPos>
        </Fan>
      </ZnSys>
      <ZnSys>
        <Name>BaseZnSys2-24</Name>
        <Type>FPFC</Type>
        <HVACAutoSizing>1</HVACAutoSizing>
        <AvailSchRef>ResidentialLivingHVACAvail</AvailSchRef>
        <FanCtrl>Continuous</FanCtrl>
        <ClgCtrl>NoSATControl</ClgCtrl>
        <FanPos>DrawThrough</FanPos>
        <ClgDsgnSupAirTemp>58</ClgDsgnSupAirTemp>
        <HtgDsgnSupAirTemp>95</HtgDsgnSupAirTemp>
        <CoilClg>
          <Name>BaseSys2 CoilClg-24</Name>
          <Type>ChilledWater</Type>
          <FluidSegInRef>BaseChWPrimSupSeg</FluidSegInRef>
          <FluidSegOutRef>BaseChWPrimRetSeg</FluidSegOutRef>
          <DXEIR>0.333333</DXEIR>
        </CoilClg>
        <CoilHtg>
          <Name>BaseSys2 CoilHtg-24</Name>
          <Type>HotWater</Type>
          <FluidSegInRef>BaseHWPrimSupSeg</FluidSegInRef>
          <FluidSegOutRef>BaseHWPrimRetSeg</FluidSegOutRef>
        </CoilHtg>
        <Fan>
          <Name>BaseSys2 Fan-24</Name>
          <CtrlMthd>ConstantVolume</CtrlMthd>
          <Pos>DrawThrough</Pos>
          <OverallEff>1</OverallEff>
          <TotStaticPress>0</TotStaticPress>
          <MtrEff>1</MtrEff>
          <MtrPos>InAirStream</MtrPos>
        </Fan>
      </ZnSys>
      <ZnSys>
        <Name>BaseZnSys2-25</Name>
        <Type>FPFC</Type>
        <HVACAutoSizing>1</HVACAutoSizing>
        <AvailSchRef>ResidentialLivingHVACAvail</AvailSchRef>
        <FanCtrl>Continuous</FanCtrl>
        <ClgCtrl>NoSATControl</ClgCtrl>
        <FanPos>DrawThrough</FanPos>
        <ClgDsgnSupAirTemp>58</ClgDsgnSupAirTemp>
        <HtgDsgnSupAirTemp>95</HtgDsgnSupAirTemp>
        <CoilClg>
          <Name>BaseSys2 CoilClg-25</Name>
          <Type>ChilledWater</Type>
          <FluidSegInRef>BaseChWPrimSupSeg</FluidSegInRef>
          <FluidSegOutRef>BaseChWPrimRetSeg</FluidSegOutRef>
          <DXEIR>0.333333</DXEIR>
        </CoilClg>
        <CoilHtg>
          <Name>BaseSys2 CoilHtg-25</Name>
          <Type>HotWater</Type>
          <FluidSegInRef>BaseHWPrimSupSeg</FluidSegInRef>
          <FluidSegOutRef>BaseHWPrimRetSeg</FluidSegOutRef>
        </CoilHtg>
        <Fan>
          <Name>BaseSys2 Fan-25</Name>
          <CtrlMthd>ConstantVolume</CtrlMthd>
          <Pos>DrawThrough</Pos>
          <OverallEff>1</OverallEff>
          <TotStaticPress>0</TotStaticPress>
          <MtrEff>1</MtrEff>
          <MtrPos>InAirStream</MtrPos>
        </Fan>
      </ZnSys>
      <ZnSys>
        <Name>BaseZnSys2-26</Name>
        <Type>FPFC</Type>
        <HVACAutoSizing>1</HVACAutoSizing>
        <AvailSchRef>ResidentialLivingHVACAvail</AvailSchRef>
        <FanCtrl>Continuous</FanCtrl>
        <ClgCtrl>NoSATControl</ClgCtrl>
        <FanPos>DrawThrough</FanPos>
        <ClgDsgnSupAirTemp>58</ClgDsgnSupAirTemp>
        <HtgDsgnSupAirTemp>95</HtgDsgnSupAirTemp>
        <CoilClg>
          <Name>BaseSys2 CoilClg-26</Name>
          <Type>ChilledWater</Type>
          <FluidSegInRef>BaseChWPrimSupSeg</FluidSegInRef>
          <FluidSegOutRef>BaseChWPrimRetSeg</FluidSegOutRef>
          <DXEIR>0.333333</DXEIR>
        </CoilClg>
        <CoilHtg>
          <Name>BaseSys2 CoilHtg-26</Name>
          <Type>HotWater</Type>
          <FluidSegInRef>BaseHWPrimSupSeg</FluidSegInRef>
          <FluidSegOutRef>BaseHWPrimRetSeg</FluidSegOutRef>
        </CoilHtg>
        <Fan>
          <Name>BaseSys2 Fan-26</Name>
          <CtrlMthd>ConstantVolume</CtrlMthd>
          <Pos>DrawThrough</Pos>
          <OverallEff>1</OverallEff>
          <TotStaticPress>0</TotStaticPress>
          <MtrEff>1</MtrEff>
          <MtrPos>InAirStream</MtrPos>
        </Fan>
      </ZnSys>
      <ZnSys>
        <Name>BaseZnSys2-27</Name>
        <Type>FPFC</Type>
        <HVACAutoSizing>1</HVACAutoSizing>
        <AvailSchRef>ResidentialLivingHVACAvail</AvailSchRef>
        <FanCtrl>Continuous</FanCtrl>
        <ClgCtrl>NoSATControl</ClgCtrl>
        <FanPos>DrawThrough</FanPos>
        <ClgDsgnSupAirTemp>58</ClgDsgnSupAirTemp>
        <HtgDsgnSupAirTemp>95</HtgDsgnSupAirTemp>
        <CoilClg>
          <Name>BaseSys2 CoilClg-27</Name>
          <Type>ChilledWater</Type>
          <FluidSegInRef>BaseChWPrimSupSeg</FluidSegInRef>
          <FluidSegOutRef>BaseChWPrimRetSeg</FluidSegOutRef>
          <DXEIR>0.333333</DXEIR>
        </CoilClg>
        <CoilHtg>
          <Name>BaseSys2 CoilHtg-27</Name>
          <Type>HotWater</Type>
          <FluidSegInRef>BaseHWPrimSupSeg</FluidSegInRef>
          <FluidSegOutRef>BaseHWPrimRetSeg</FluidSegOutRef>
        </CoilHtg>
        <Fan>
          <Name>BaseSys2 Fan-27</Name>
          <CtrlMthd>ConstantVolume</CtrlMthd>
          <Pos>DrawThrough</Pos>
          <OverallEff>1</OverallEff>
          <TotStaticPress>0</TotStaticPress>
          <MtrEff>1</MtrEff>
          <MtrPos>InAirStream</MtrPos>
        </Fan>
      </ZnSys>
      <ZnSys>
        <Name>BaseZnSys2-28</Name>
        <Type>FPFC</Type>
        <HVACAutoSizing>1</HVACAutoSizing>
        <AvailSchRef>ResidentialLivingHVACAvail</AvailSchRef>
        <FanCtrl>Continuous</FanCtrl>
        <ClgCtrl>NoSATControl</ClgCtrl>
        <FanPos>DrawThrough</FanPos>
        <ClgDsgnSupAirTemp>58</ClgDsgnSupAirTemp>
        <HtgDsgnSupAirTemp>95</HtgDsgnSupAirTemp>
        <CoilClg>
          <Name>BaseSys2 CoilClg-28</Name>
          <Type>ChilledWater</Type>
          <FluidSegInRef>BaseChWPrimSupSeg</FluidSegInRef>
          <FluidSegOutRef>BaseChWPrimRetSeg</FluidSegOutRef>
          <DXEIR>0.333333</DXEIR>
        </CoilClg>
        <CoilHtg>
          <Name>BaseSys2 CoilHtg-28</Name>
          <Type>HotWater</Type>
          <FluidSegInRef>BaseHWPrimSupSeg</FluidSegInRef>
          <FluidSegOutRef>BaseHWPrimRetSeg</FluidSegOutRef>
        </CoilHtg>
        <Fan>
          <Name>BaseSys2 Fan-28</Name>
          <CtrlMthd>ConstantVolume</CtrlMthd>
          <Pos>DrawThrough</Pos>
          <OverallEff>1</OverallEff>
          <TotStaticPress>0</TotStaticPress>
          <MtrEff>1</MtrEff>
          <MtrPos>InAirStream</MtrPos>
        </Fan>
      </ZnSys>
      <ZnSys>
        <Name>BaseZnSys2-29</Name>
        <Type>FPFC</Type>
        <HVACAutoSizing>1</HVACAutoSizing>
        <AvailSchRef>ResidentialLivingHVACAvail</AvailSchRef>
        <FanCtrl>Continuous</FanCtrl>
        <ClgCtrl>NoSATControl</ClgCtrl>
        <FanPos>DrawThrough</FanPos>
        <ClgDsgnSupAirTemp>58</ClgDsgnSupAirTemp>
        <HtgDsgnSupAirTemp>95</HtgDsgnSupAirTemp>
        <CoilClg>
          <Name>BaseSys2 CoilClg-29</Name>
          <Type>ChilledWater</Type>
          <FluidSegInRef>BaseChWPrimSupSeg</FluidSegInRef>
          <FluidSegOutRef>BaseChWPrimRetSeg</FluidSegOutRef>
          <DXEIR>0.333333</DXEIR>
        </CoilClg>
        <CoilHtg>
          <Name>BaseSys2 CoilHtg-29</Name>
          <Type>HotWater</Type>
          <FluidSegInRef>BaseHWPrimSupSeg</FluidSegInRef>
          <FluidSegOutRef>BaseHWPrimRetSeg</FluidSegOutRef>
        </CoilHtg>
        <Fan>
          <Name>BaseSys2 Fan-29</Name>
          <CtrlMthd>ConstantVolume</CtrlMthd>
          <Pos>DrawThrough</Pos>
          <OverallEff>1</OverallEff>
          <TotStaticPress>0</TotStaticPress>
          <MtrEff>1</MtrEff>
          <MtrPos>InAirStream</MtrPos>
        </Fan>
      </ZnSys>
      <ZnSys>
        <Name>BaseZnSys2-30</Name>
        <Type>FPFC</Type>
        <HVACAutoSizing>1</HVACAutoSizing>
        <AvailSchRef>ResidentialLivingHVACAvail</AvailSchRef>
        <FanCtrl>Continuous</FanCtrl>
        <ClgCtrl>NoSATControl</ClgCtrl>
        <FanPos>DrawThrough</FanPos>
        <ClgDsgnSupAirTemp>58</ClgDsgnSupAirTemp>
        <HtgDsgnSupAirTemp>95</HtgDsgnSupAirTemp>
        <CoilClg>
          <Name>BaseSys2 CoilClg-30</Name>
          <Type>ChilledWater</Type>
          <FluidSegInRef>BaseChWPrimSupSeg</FluidSegInRef>
          <FluidSegOutRef>BaseChWPrimRetSeg</FluidSegOutRef>
          <DXEIR>0.333333</DXEIR>
        </CoilClg>
        <CoilHtg>
          <Name>BaseSys2 CoilHtg-30</Name>
          <Type>HotWater</Type>
          <FluidSegInRef>BaseHWPrimSupSeg</FluidSegInRef>
          <FluidSegOutRef>BaseHWPrimRetSeg</FluidSegOutRef>
        </CoilHtg>
        <Fan>
          <Name>BaseSys2 Fan-30</Name>
          <CtrlMthd>ConstantVolume</CtrlMthd>
          <Pos>DrawThrough</Pos>
          <OverallEff>1</OverallEff>
          <TotStaticPress>0</TotStaticPress>
          <MtrEff>1</MtrEff>
          <MtrPos>InAirStream</MtrPos>
        </Fan>
      </ZnSys>
      <ZnSys>
        <Name>BaseZnSys2-31</Name>
        <Type>FPFC</Type>
        <HVACAutoSizing>1</HVACAutoSizing>
        <AvailSchRef>ResidentialLivingHVACAvail</AvailSchRef>
        <FanCtrl>Continuous</FanCtrl>
        <ClgCtrl>NoSATControl</ClgCtrl>
        <FanPos>DrawThrough</FanPos>
        <ClgDsgnSupAirTemp>58</ClgDsgnSupAirTemp>
        <HtgDsgnSupAirTemp>95</HtgDsgnSupAirTemp>
        <CoilClg>
          <Name>BaseSys2 CoilClg-31</Name>
          <Type>ChilledWater</Type>
          <FluidSegInRef>BaseChWPrimSupSeg</FluidSegInRef>
          <FluidSegOutRef>BaseChWPrimRetSeg</FluidSegOutRef>
          <DXEIR>0.333333</DXEIR>
        </CoilClg>
        <CoilHtg>
          <Name>BaseSys2 CoilHtg-31</Name>
          <Type>HotWater</Type>
          <FluidSegInRef>BaseHWPrimSupSeg</FluidSegInRef>
          <FluidSegOutRef>BaseHWPrimRetSeg</FluidSegOutRef>
        </CoilHtg>
        <Fan>
          <Name>BaseSys2 Fan-31</Name>
          <CtrlMthd>ConstantVolume</CtrlMthd>
          <Pos>DrawThrough</Pos>
          <OverallEff>1</OverallEff>
          <TotStaticPress>0</TotStaticPress>
          <MtrEff>1</MtrEff>
          <MtrPos>InAirStream</MtrPos>
        </Fan>
      </ZnSys>
      <ZnSys>
        <Name>BaseZnSys2-32</Name>
        <Type>FPFC</Type>
        <HVACAutoSizing>1</HVACAutoSizing>
        <AvailSchRef>ResidentialLivingHVACAvail</AvailSchRef>
        <FanCtrl>Continuous</FanCtrl>
        <ClgCtrl>NoSATControl</ClgCtrl>
        <FanPos>DrawThrough</FanPos>
        <ClgDsgnSupAirTemp>58</ClgDsgnSupAirTemp>
        <HtgDsgnSupAirTemp>95</HtgDsgnSupAirTemp>
        <CoilClg>
          <Name>BaseSys2 CoilClg-32</Name>
          <Type>ChilledWater</Type>
          <FluidSegInRef>BaseChWPrimSupSeg</FluidSegInRef>
          <FluidSegOutRef>BaseChWPrimRetSeg</FluidSegOutRef>
          <DXEIR>0.333333</DXEIR>
        </CoilClg>
        <CoilHtg>
          <Name>BaseSys2 CoilHtg-32</Name>
          <Type>HotWater</Type>
          <FluidSegInRef>BaseHWPrimSupSeg</FluidSegInRef>
          <FluidSegOutRef>BaseHWPrimRetSeg</FluidSegOutRef>
        </CoilHtg>
        <Fan>
          <Name>BaseSys2 Fan-32</Name>
          <CtrlMthd>ConstantVolume</CtrlMthd>
          <Pos>DrawThrough</Pos>
          <OverallEff>1</OverallEff>
          <TotStaticPress>0</TotStaticPress>
          <MtrEff>1</MtrEff>
          <MtrPos>InAirStream</MtrPos>
        </Fan>
      </ZnSys>
      <ZnSys>
        <Name>BaseZnSys2-33</Name>
        <Type>FPFC</Type>
        <HVACAutoSizing>1</HVACAutoSizing>
        <AvailSchRef>ResidentialLivingHVACAvail</AvailSchRef>
        <FanCtrl>Continuous</FanCtrl>
        <ClgCtrl>NoSATControl</ClgCtrl>
        <FanPos>DrawThrough</FanPos>
        <ClgDsgnSupAirTemp>58</ClgDsgnSupAirTemp>
        <HtgDsgnSupAirTemp>95</HtgDsgnSupAirTemp>
        <CoilClg>
          <Name>BaseSys2 CoilClg-33</Name>
          <Type>ChilledWater</Type>
          <FluidSegInRef>BaseChWPrimSupSeg</FluidSegInRef>
          <FluidSegOutRef>BaseChWPrimRetSeg</FluidSegOutRef>
          <DXEIR>0.333333</DXEIR>
        </CoilClg>
        <CoilHtg>
          <Name>BaseSys2 CoilHtg-33</Name>
          <Type>HotWater</Type>
          <FluidSegInRef>BaseHWPrimSupSeg</FluidSegInRef>
          <FluidSegOutRef>BaseHWPrimRetSeg</FluidSegOutRef>
        </CoilHtg>
        <Fan>
          <Name>BaseSys2 Fan-33</Name>
          <CtrlMthd>ConstantVolume</CtrlMthd>
          <Pos>DrawThrough</Pos>
          <OverallEff>1</OverallEff>
          <TotStaticPress>0</TotStaticPress>
          <MtrEff>1</MtrEff>
          <MtrPos>InAirStream</MtrPos>
        </Fan>
      </ZnSys>
      <ZnSys>
        <Name>BaseZnSys2-34</Name>
        <Type>FPFC</Type>
        <HVACAutoSizing>1</HVACAutoSizing>
        <AvailSchRef>ResidentialLivingHVACAvail</AvailSchRef>
        <FanCtrl>Continuous</FanCtrl>
        <ClgCtrl>NoSATControl</ClgCtrl>
        <FanPos>DrawThrough</FanPos>
        <ClgDsgnSupAirTemp>58</ClgDsgnSupAirTemp>
        <HtgDsgnSupAirTemp>95</HtgDsgnSupAirTemp>
        <CoilClg>
          <Name>BaseSys2 CoilClg-34</Name>
          <Type>ChilledWater</Type>
          <FluidSegInRef>BaseChWPrimSupSeg</FluidSegInRef>
          <FluidSegOutRef>BaseChWPrimRetSeg</FluidSegOutRef>
          <DXEIR>0.333333</DXEIR>
        </CoilClg>
        <CoilHtg>
          <Name>BaseSys2 CoilHtg-34</Name>
          <Type>HotWater</Type>
          <FluidSegInRef>BaseHWPrimSupSeg</FluidSegInRef>
          <FluidSegOutRef>BaseHWPrimRetSeg</FluidSegOutRef>
        </CoilHtg>
        <Fan>
          <Name>BaseSys2 Fan-34</Name>
          <CtrlMthd>ConstantVolume</CtrlMthd>
          <Pos>DrawThrough</Pos>
          <OverallEff>1</OverallEff>
          <TotStaticPress>0</TotStaticPress>
          <MtrEff>1</MtrEff>
          <MtrPos>InAirStream</MtrPos>
        </Fan>
      </ZnSys>
      <ZnSys>
        <Name>BaseZnSys2-35</Name>
        <Type>FPFC</Type>
        <HVACAutoSizing>1</HVACAutoSizing>
        <AvailSchRef>ResidentialLivingHVACAvail</AvailSchRef>
        <FanCtrl>Continuous</FanCtrl>
        <ClgCtrl>NoSATControl</ClgCtrl>
        <FanPos>DrawThrough</FanPos>
        <ClgDsgnSupAirTemp>58</ClgDsgnSupAirTemp>
        <HtgDsgnSupAirTemp>95</HtgDsgnSupAirTemp>
        <CoilClg>
          <Name>BaseSys2 CoilClg-35</Name>
          <Type>ChilledWater</Type>
          <FluidSegInRef>BaseChWPrimSupSeg</FluidSegInRef>
          <FluidSegOutRef>BaseChWPrimRetSeg</FluidSegOutRef>
          <DXEIR>0.333333</DXEIR>
        </CoilClg>
        <CoilHtg>
          <Name>BaseSys2 CoilHtg-35</Name>
          <Type>HotWater</Type>
          <FluidSegInRef>BaseHWPrimSupSeg</FluidSegInRef>
          <FluidSegOutRef>BaseHWPrimRetSeg</FluidSegOutRef>
        </CoilHtg>
        <Fan>
          <Name>BaseSys2 Fan-35</Name>
          <CtrlMthd>ConstantVolume</CtrlMthd>
          <Pos>DrawThrough</Pos>
          <OverallEff>1</OverallEff>
          <TotStaticPress>0</TotStaticPress>
          <MtrEff>1</MtrEff>
          <MtrPos>InAirStream</MtrPos>
        </Fan>
      </ZnSys>
    </Bldg>
    <Hol>
      <Name>New Year's Day</Name>
      <SpecMthd>Date</SpecMthd>
      <Month>January</Month>
      <Day>1</Day>
    </Hol>
    <Hol>
      <Name>Martin Luther King Day</Name>
      <SpecMthd>Third</SpecMthd>
      <DayOfWeek>Monday</DayOfWeek>
      <Month>January</Month>
    </Hol>
    <Hol>
      <Name>Presidents Day</Name>
      <SpecMthd>Third</SpecMthd>
      <DayOfWeek>Monday</DayOfWeek>
      <Month>February</Month>
    </Hol>
    <Hol>
      <Name>Memorial Day</Name>
      <SpecMthd>Last</SpecMthd>
      <DayOfWeek>Monday</DayOfWeek>
      <Month>May</Month>
    </Hol>
    <Hol>
      <Name>Independence Day</Name>
      <SpecMthd>Date</SpecMthd>
      <Month>July</Month>
      <Day>4</Day>
    </Hol>
    <Hol>
      <Name>Labor Day</Name>
      <SpecMthd>First</SpecMthd>
      <DayOfWeek>Monday</DayOfWeek>
      <Month>September</Month>
    </Hol>
    <Hol>
      <Name>Columbus Day</Name>
      <SpecMthd>Second</SpecMthd>
      <DayOfWeek>Monday</DayOfWeek>
      <Month>October</Month>
    </Hol>
    <Hol>
      <Name>Veterans Day</Name>
      <SpecMthd>Date</SpecMthd>
      <Month>November</Month>
      <Day>11</Day>
    </Hol>
    <Hol>
      <Name>Thanksgiving Day</Name>
      <SpecMthd>Fourth</SpecMthd>
      <DayOfWeek>Thursday</DayOfWeek>
      <Month>November</Month>
    </Hol>
    <Hol>
      <Name>Christmas Day</Name>
      <SpecMthd>Date</SpecMthd>
      <Month>December</Month>
      <Day>25</Day>
    </Hol>
    <ConsAssm>
      <Name>MetalFrameWallU062</Name>
      <SpecMthd>Layers</SpecMthd>
      <ExtRoughness>MediumRough</ExtRoughness>
      <ExtSolAbs>0.7</ExtSolAbs>
      <ExtThrmlAbs>0.9</ExtThrmlAbs>
      <ExtVisAbs>0.8</ExtVisAbs>
      <IntSolAbs>0.7</IntSolAbs>
      <IntThrmlAbs>0.9</IntThrmlAbs>
      <IntVisAbs>0.8</IntVisAbs>
      <MatRef index="0">Stucco - 7/8 in.</MatRef>
      <MatRef index="1">Compliance Insulation R13.99</MatRef>
      <MatRef index="2">Air - Metal Wall Framing - 16 or 24 in. OC</MatRef>
      <MatRef index="3">Gypsum Board - 1/2 in.</MatRef>
    </ConsAssm>
    <ConsAssm>
      <Name>MetalFrameWallU105</Name>
      <SpecMthd>Layers</SpecMthd>
      <ExtRoughness>MediumRough</ExtRoughness>
      <ExtSolAbs>0.7</ExtSolAbs>
      <ExtThrmlAbs>0.9</ExtThrmlAbs>
      <ExtVisAbs>0.8</ExtVisAbs>
      <IntSolAbs>0.7</IntSolAbs>
      <IntThrmlAbs>0.9</IntThrmlAbs>
      <IntVisAbs>0.8</IntVisAbs>
      <MatRef index="0">Stucco - 7/8 in.</MatRef>
      <MatRef index="1">Compliance Insulation R7.39</MatRef>
      <MatRef index="2">Air - Metal Wall Framing - 16 or 24 in. OC</MatRef>
      <MatRef index="3">Gypsum Board - 1/2 in.</MatRef>
    </ConsAssm>
    <ConsAssm>
      <Name>FlatNonresWoodFramingAndOtherRoofU039</Name>
      <SpecMthd>Layers</SpecMthd>
      <ExtRoughness>MediumRough</ExtRoughness>
      <ExtSolAbs>0.37</ExtSolAbs>
      <ExtThrmlAbs>0.85</ExtThrmlAbs>
      <ExtVisAbs>0.85</ExtVisAbs>
      <IntSolAbs>0.7</IntSolAbs>
      <IntThrmlAbs>0.9</IntThrmlAbs>
      <IntVisAbs>0.8</IntVisAbs>
      <MatRef index="0">Metal Standing Seam - 1/16 in.</MatRef>
      <MatRef index="1">Compliance Insulation R24.86</MatRef>
    </ConsAssm>
    <ConsAssm>
      <Name>OtherFloorU071</Name>
      <SpecMthd>Layers</SpecMthd>
      <ExtRoughness>MediumRough</ExtRoughness>
      <ExtSolAbs>0.7</ExtSolAbs>
      <ExtThrmlAbs>0.9</ExtThrmlAbs>
      <ExtVisAbs>0.8</ExtVisAbs>
      <IntSolAbs>0.7</IntSolAbs>
      <IntThrmlAbs>0.9</IntThrmlAbs>
      <IntVisAbs>0.8</IntVisAbs>
      <MatRef index="0">Compliance Insulation R9.83-2</MatRef>
      <MatRef index="1">Plywood - 5/8 in.</MatRef>
      <MatRef index="2">Carpet - 3/4 in.</MatRef>
    </ConsAssm>
    <Mat>
      <Name>Compliance Insulation R9.83-2</Name>
      <ThrmlCndct>0.0133</ThrmlCndct>
      <SpecHt>0.27</SpecHt>
      <Dens>1</Dens>
      <Thkns>1.5697</Thkns>
    </Mat>
    <ConsAssm>
      <Name>OtherFloorU039</Name>
      <SpecMthd>Layers</SpecMthd>
      <ExtRoughness>MediumRough</ExtRoughness>
      <ExtSolAbs>0.7</ExtSolAbs>
      <ExtThrmlAbs>0.9</ExtThrmlAbs>
      <ExtVisAbs>0.8</ExtVisAbs>
      <IntSolAbs>0.7</IntSolAbs>
      <IntThrmlAbs>0.9</IntThrmlAbs>
      <IntVisAbs>0.8</IntVisAbs>
      <MatRef index="0">Compliance Insulation R21.39</MatRef>
      <MatRef index="1">Plywood - 5/8 in.</MatRef>
      <MatRef index="2">Carpet - 3/4 in.</MatRef>
    </ConsAssm>
    <FluidSys>
      <Name>BaseHWSystem</Name>
      <Type>HotWater</Type>
      <HVACAutoSizing>1</HVACAutoSizing>
      <AvailSchRef>On</AvailSchRef>
      <DsgnSupWtrTemp>180</DsgnSupWtrTemp>
      <DsgnSupWtrDelT>40</DsgnSupWtrDelT>
      <TempCtrl>Fixed</TempCtrl>
      <FixedSupTemp>180</FixedSupTemp>
      <Blr>
        <Name>Base Blr</Name>
        <Type>HotWater</Type>
        <FuelSrc>Gas</FuelSrc>
        <DraftType>MechanicalNoncondensing</DraftType>
        <FluidSegInRef>BaseHWPrimRetSeg</FluidSegInRef>
        <FluidSegOutRef>BaseHWPrimSupSeg</FluidSegOutRef>
        <EntTempDsgn>140</EntTempDsgn>
        <LvgTempDsgn>180</LvgTempDsgn>
        <ThrmlEff>0.8</ThrmlEff>
        <HIR_fPLRCrvRef>BlrHWBlrFIRRatio_fQRatio</HIR_fPLRCrvRef>
        <UnldRatMin>0.25</UnldRatMin>
        <ParasiticLd>0</ParasiticLd>
        <Pump>
          <Name>Base HW Pump</Name>
          <OperCtrl>OnDemand</OperCtrl>
          <SpdCtrl>ConstantSpeed</SpdCtrl>
          <Cnt>1</Cnt>
          <MtrEff>1</MtrEff>
        </Pump>
      </Blr>
      <FluidSeg>
        <Name>BaseHWPrimSupSeg</Name>
        <Type>PrimarySupply</Type>
      </FluidSeg>
      <FluidSeg>
        <Name>BaseHWPrimRetSeg</Name>
        <Type>PrimaryReturn</Type>
      </FluidSeg>
    </FluidSys>
    <FluidSys>
      <Name>BaseCWSystem</Name>
      <Type>CondenserWater</Type>
      <HVACAutoSizing>1</HVACAutoSizing>
      <AvailSchRef>On</AvailSchRef>
      <DsgnSupWtrTemp>81.8</DsgnSupWtrTemp>
      <DsgnSupWtrDelT>10</DsgnSupWtrDelT>
      <TempCtrl>Fixed</TempCtrl>
      <FixedSupTemp>70</FixedSupTemp>
      <HtRej>
        <Name>Base Tower</Name>
        <Type>OpenTower</Type>
        <FanType>Axial</FanType>
        <ModCtrl>VariableSpeedDrive</ModCtrl>
        <FluidSegInRef>BaseCWPrimRetSeg</FluidSegInRef>
        <FluidSegOutRef>BaseCWPrimSupSeg</FluidSegOutRef>
        <EntTempDsgn>91.8</EntTempDsgn>
        <LvgTempDsgn>81.8</LvgTempDsgn>
        <CellCnt>1</CellCnt>
        <Pwr_fPLRCrvRef>HtRejVSDFanPwrRatio_fQRatio</Pwr_fPLRCrvRef>
        <LowSpdAirFlowRat>0.5</LowSpdAirFlowRat>
        <LowSpdPwrRat>0.25</LowSpdPwrRat>
        <MinSpdRat>0.5</MinSpdRat>
        <Pump>
          <Name>Base CW Pump</Name>
          <OperCtrl>OnDemand</OperCtrl>
          <SpdCtrl>ConstantSpeed</SpdCtrl>
          <Cnt>1</Cnt>
          <TotHd>45</TotHd>
          <MtrEff>1</MtrEff>
        </Pump>
      </HtRej>
      <FluidSeg>
        <Name>BaseCWPrimSupSeg</Name>
        <Type>PrimarySupply</Type>
      </FluidSeg>
      <FluidSeg>
        <Name>BaseCWPrimRetSeg</Name>
        <Type>PrimaryReturn</Type>
      </FluidSeg>
    </FluidSys>
    <FluidSys>
      <Name>BaseChWSystem</Name>
      <Type>ChilledWater</Type>
      <HVACAutoSizing>1</HVACAutoSizing>
      <AvailSchRef>On</AvailSchRef>
      <DsgnSupWtrTemp>44</DsgnSupWtrTemp>
      <DsgnSupWtrDelT>20</DsgnSupWtrDelT>
      <TempCtrl>Fixed</TempCtrl>
      <FixedSupTemp>44</FixedSupTemp>
      <Chlr>
        <Name>Base Chlr</Name>
        <Type>Centrifugal</Type>
        <FuelSrc>Electric</FuelSrc>
        <CndsrType>Fluid</CndsrType>
        <CndsrFluidSegInRef>BaseCWPrimSupSeg</CndsrFluidSegInRef>
        <CndsrFluidSegOutRef>BaseCWPrimRetSeg</CndsrFluidSegOutRef>
        <EvapFluidSegInRef>BaseChWPrimRetSeg</EvapFluidSegInRef>
        <EvapFluidSegOutRef>BaseChWPrimSupSeg</EvapFluidSegOutRef>
        <EntTempDsgn>64</EntTempDsgn>
        <LvgTempDsgn>44</LvgTempDsgn>
        <Cap_fTempCrvRef>ChlrWtrCentPathBGtEql600tonQRatio_fTchwsTcwsSI</Cap_fTempCrvRef>
        <COP>5.50391</COP>
        <EIR_fPLRCrvRef>ChlrWtrCentPathBGtEql600tonEIRRatio_fQRatio</EIR_fPLRCrvRef>
        <EIR_fTempCrvRef>ChlrWtrCentPathBGtEql600tonEIRRatio_fTchwsTcwsSI</EIR_fTempCrvRef>
        <UnldRatMin>0.15</UnldRatMin>
        <PartLdRatMin>0.15</PartLdRatMin>
        <Pump>
          <Name>Base ChW Pump</Name>
          <OperCtrl>OnDemand</OperCtrl>
          <SpdCtrl>VariableSpeed</SpdCtrl>
          <Cnt>1</Cnt>
          <TotHd>40.6</TotHd>
          <MtrEff>1</MtrEff>
          <Pwr_fPLRCrvRef>PumpVSDRstEPPwrRatio_fGPMRatio</Pwr_fPLRCrvRef>
        </Pump>
      </Chlr>
      <FluidSeg>
        <Name>BaseChWPrimSupSeg</Name>
        <Type>PrimarySupply</Type>
      </FluidSeg>
      <FluidSeg>
        <Name>BaseChWPrimRetSeg</Name>
        <Type>PrimaryReturn</Type>
      </FluidSeg>
    </FluidSys>
    <CrvCubic>
      <Name>FanVSDSpResetPwrRatio_fCFMRatio</Name>
      <Coef1>0.027828</Coef1>
      <Coef2>0.026583</Coef2>
      <Coef3>-0.087069</Coef3>
      <Coef4>1.03092</Coef4>
      <MaxOut>1</MaxOut>
      <MaxVar1>1</MaxVar1>
      <MinOut>0.1</MinOut>
      <MinVar1>0.42</MinVar1>
    </CrvCubic>
    <FluidSys>
      <Name>BaseSHWSystem</Name>
      <Type>ServiceHotWater</Type>
      <HVACAutoSizing>1</HVACAutoSizing>
      <AvailSchRef>On</AvailSchRef>
      <DsgnSupWtrTemp>120</DsgnSupWtrTemp>
      <DsgnSupWtrDelT>70</DsgnSupWtrDelT>
      <TempCtrl>Fixed</TempCtrl>
      <FixedSupTemp>120</FixedSupTemp>
      <WtrHtr>
        <Name>BaseWaterHeater</Name>
        <Type>Storage</Type>
        <FluidSegOutRef>BaseSHWPrimSupSeg</FluidSegOutRef>
        <FluidSegMakeupRef>BaseSHWMuniInlet</FluidSegMakeupRef>
        <StorCap>903.061</StorCap>
        <ThrmlEff>0.8</ThrmlEff>
        <HIR_fPLRCrvRef>WtHtrStorFIRRatio_fQRatio</HIR_fPLRCrvRef>
        <WtrHtrTempSetptSchRef>OfficeWtrHtrSetPt</WtrHtrTempSetptSchRef>
        <FuelSrc>NaturalGas</FuelSrc>
        <OffCyclePrstcLoss>0</OffCyclePrstcLoss>
        <OnCycleFuelSrc>NaturalGas</OnCycleFuelSrc>
        <OnCyclePrstcLoss>0</OnCyclePrstcLoss>
        <TankOffCycleLossCoef>10</TankOffCycleLossCoef>
        <TankOnCycleLossCoef>10</TankOnCycleLossCoef>
        <CapRtd>399143</CapRtd>
        <MaxTempLimit>180</MaxTempLimit>
        <CtrlType>Cycle</CtrlType>
      </WtrHtr>
      <FluidSeg>
        <Name>BaseSHWPrimSupSeg</Name>
        <Type>PrimarySupply</Type>
      </FluidSeg>
      <FluidSeg>
        <Name>BaseSHWMuniInlet</Name>
        <Type>MakeupFluid</Type>
        <Src>MunicipalWater</Src>
        <WtrMnTempSchRef>WaterMainCZ12</WtrMnTempSchRef>
      </FluidSeg>
    </FluidSys>
    <CrvDblQuad>
      <Name>ChlrWtrCentPathBGtEql600tonQRatio_fTchwsTcwsSI</Name>
      <Coef1>0.854454</Coef1>
      <Coef2>0.042526</Coef2>
      <Coef3>-0.000185</Coef3>
      <Coef4>0.011697</Coef4>
      <Coef5>-0.000497</Coef5>
      <Coef6>-0.000412</Coef6>
    </CrvDblQuad>
    <CrvDblQuad>
      <Name>ChlrWtrCentPathBGtEql600tonEIRRatio_fTchwsTcwsSI</Name>
      <Coef1>0.737625</Coef1>
      <Coef2>0.001456</Coef2>
      <Coef3>-0.000223</Coef3>
      <Coef4>0.007116</Coef4>
      <Coef5>0.000267</Coef5>
      <Coef6>-0.000735</Coef6>
    </CrvDblQuad>
    <CrvQuad>
      <Name>ChlrWtrCentPathBGtEql600tonEIRRatio_fQRatio</Name>
      <Coef1>0.107426</Coef1>
      <Coef2>0.156775</Coef2>
      <Coef3>0.739345</Coef3>
      <MaxVar1>1</MaxVar1>
      <MinVar1>0.1</MinVar1>
    </CrvQuad>
    <CrvCubic>
      <Name>PumpVSDRstEPPwrRatio_fGPMRatio</Name>
      <Coef1>0.0273</Coef1>
      <Coef2>-0.1317</Coef2>
      <Coef3>0.6642</Coef3>
      <Coef4>0.4445</Coef4>
      <MaxOut>1</MaxOut>
      <MaxVar1>1</MaxVar1>
      <MinOut>0.03</MinOut>
      <MinVar1>0.2</MinVar1>
    </CrvCubic>
  </Proj>
</SDDXML>
