<?xml version="1.0" encoding="UTF-8"?>
<SDDXML xmlns:xsi="http://www.w3.org/2001/XMLSchema-instance" xmlns:xsd="http://www.w3.org/2001/XMLSchema">
  <RulesetFilename file="CEC 2013 NonRes.bin"/>
  <Proj>
    <Name>040006-OffLrg-Run05</Name>
    <SolDistribution>FullExterior</SolDistribution>
    <NumTimeStepsPerHr>4</NumTimeStepsPerHr>
    <CliZn>ClimateZone6</CliZn>
    <Lat>33.95</Lat>
    <Long>-118.4</Long>
    <Elevation>98</Elevation>
    <WtrMnTempSchRef>WaterMainCZ06</WtrMnTempSchRef>
    <DDWeatherFile>../weatherdata/LOS-ANGELES-INTL_722950_CZ2010.ddy</DDWeatherFile>
    <AnnualWeatherFile>../weatherdata/LOS-ANGELES-INTL_722950_CZ2010.epw</AnnualWeatherFile>
    <HVACAutoSizing>0</HVACAutoSizing>
    <SimDsgnDays>0</SimDsgnDays>
    <SimFlag>1</SimFlag>
    <RunPeriodBeginMonth>1</RunPeriodBeginMonth>
    <RunPeriodBeginDay>1</RunPeriodBeginDay>
    <RunPeriodEndMonth>12</RunPeriodEndMonth>
    <RunPeriodEndDay>31</RunPeriodEndDay>
    <RunPeriodYear>2009</RunPeriodYear>
    <SimVarsInterval>Hourly</SimVarsInterval>
    <SimVarsSite>0</SimVarsSite>
    <SimVarsThrmlZn>0</SimVarsThrmlZn>
    <SimVarsDayltg>0</SimVarsDayltg>
    <SimVarsHVACSec>0</SimVarsHVACSec>
    <SimVarsHVACPri>0</SimVarsHVACPri>
    <SimVarsHVACZn>0</SimVarsHVACZn>
    <WtrHtrCnt>1</WtrHtrCnt>
    <SchDay>
      <Name>OfficeOccupancySun</Name>
      <Type>Fraction</Type>
      <Hr index="0">0</Hr>
      <Hr index="1">0</Hr>
      <Hr index="2">0</Hr>
      <Hr index="3">0</Hr>
      <Hr index="4">0</Hr>
      <Hr index="5">0</Hr>
      <Hr index="6">0.05</Hr>
      <Hr index="7">0.05</Hr>
      <Hr index="8">0.05</Hr>
      <Hr index="9">0.05</Hr>
      <Hr index="10">0.05</Hr>
      <Hr index="11">0.05</Hr>
      <Hr index="12">0.05</Hr>
      <Hr index="13">0.05</Hr>
      <Hr index="14">0.05</Hr>
      <Hr index="15">0.05</Hr>
      <Hr index="16">0.05</Hr>
      <Hr index="17">0.05</Hr>
      <Hr index="18">0</Hr>
      <Hr index="19">0</Hr>
      <Hr index="20">0</Hr>
      <Hr index="21">0</Hr>
      <Hr index="22">0</Hr>
      <Hr index="23">0</Hr>
    </SchDay>
    <SchDay>
      <Name>OfficeOccupancyWD</Name>
      <Type>Fraction</Type>
      <Hr index="0">0</Hr>
      <Hr index="1">0</Hr>
      <Hr index="2">0</Hr>
      <Hr index="3">0</Hr>
      <Hr index="4">0</Hr>
      <Hr index="5">0</Hr>
      <Hr index="6">0.1</Hr>
      <Hr index="7">0.2</Hr>
      <Hr index="8">0.95</Hr>
      <Hr index="9">0.95</Hr>
      <Hr index="10">0.95</Hr>
      <Hr index="11">0.95</Hr>
      <Hr index="12">0.5</Hr>
      <Hr index="13">0.95</Hr>
      <Hr index="14">0.95</Hr>
      <Hr index="15">0.95</Hr>
      <Hr index="16">0.95</Hr>
      <Hr index="17">0.3</Hr>
      <Hr index="18">0.1</Hr>
      <Hr index="19">0.1</Hr>
      <Hr index="20">0.1</Hr>
      <Hr index="21">0.1</Hr>
      <Hr index="22">0.05</Hr>
      <Hr index="23">0.05</Hr>
    </SchDay>
    <SchDay>
      <Name>OfficeOccupancySat</Name>
      <Type>Fraction</Type>
      <Hr index="0">0</Hr>
      <Hr index="1">0</Hr>
      <Hr index="2">0</Hr>
      <Hr index="3">0</Hr>
      <Hr index="4">0</Hr>
      <Hr index="5">0</Hr>
      <Hr index="6">0.1</Hr>
      <Hr index="7">0.1</Hr>
      <Hr index="8">0.3</Hr>
      <Hr index="9">0.3</Hr>
      <Hr index="10">0.3</Hr>
      <Hr index="11">0.3</Hr>
      <Hr index="12">0.1</Hr>
      <Hr index="13">0.1</Hr>
      <Hr index="14">0.1</Hr>
      <Hr index="15">0.1</Hr>
      <Hr index="16">0.1</Hr>
      <Hr index="17">0.05</Hr>
      <Hr index="18">0.05</Hr>
      <Hr index="19">0</Hr>
      <Hr index="20">0</Hr>
      <Hr index="21">0</Hr>
      <Hr index="22">0</Hr>
      <Hr index="23">0</Hr>
    </SchDay>
    <SchDay>
      <Name>OfficeReceptacleSun</Name>
      <Type>Fraction</Type>
      <Hr index="0">0.05</Hr>
      <Hr index="1">0.05</Hr>
      <Hr index="2">0.05</Hr>
      <Hr index="3">0.05</Hr>
      <Hr index="4">0.05</Hr>
      <Hr index="5">0.05</Hr>
      <Hr index="6">0.05</Hr>
      <Hr index="7">0.05</Hr>
      <Hr index="8">0.05</Hr>
      <Hr index="9">0.05</Hr>
      <Hr index="10">0.05</Hr>
      <Hr index="11">0.05</Hr>
      <Hr index="12">0.05</Hr>
      <Hr index="13">0.05</Hr>
      <Hr index="14">0.05</Hr>
      <Hr index="15">0.05</Hr>
      <Hr index="16">0.05</Hr>
      <Hr index="17">0.05</Hr>
      <Hr index="18">0.05</Hr>
      <Hr index="19">0.05</Hr>
      <Hr index="20">0.05</Hr>
      <Hr index="21">0.05</Hr>
      <Hr index="22">0.05</Hr>
      <Hr index="23">0.05</Hr>
    </SchDay>
    <SchDay>
      <Name>OfficeReceptacleWD</Name>
      <Type>Fraction</Type>
      <Hr index="0">0.05</Hr>
      <Hr index="1">0.05</Hr>
      <Hr index="2">0.05</Hr>
      <Hr index="3">0.05</Hr>
      <Hr index="4">0.05</Hr>
      <Hr index="5">0.1</Hr>
      <Hr index="6">0.1</Hr>
      <Hr index="7">0.3</Hr>
      <Hr index="8">0.9</Hr>
      <Hr index="9">0.9</Hr>
      <Hr index="10">0.9</Hr>
      <Hr index="11">0.9</Hr>
      <Hr index="12">0.9</Hr>
      <Hr index="13">0.9</Hr>
      <Hr index="14">0.9</Hr>
      <Hr index="15">0.9</Hr>
      <Hr index="16">0.9</Hr>
      <Hr index="17">0.5</Hr>
      <Hr index="18">0.3</Hr>
      <Hr index="19">0.3</Hr>
      <Hr index="20">0.2</Hr>
      <Hr index="21">0.2</Hr>
      <Hr index="22">0.1</Hr>
      <Hr index="23">0.05</Hr>
    </SchDay>
    <SchDay>
      <Name>OfficeReceptacleSat</Name>
      <Type>Fraction</Type>
      <Hr index="0">0.05</Hr>
      <Hr index="1">0.05</Hr>
      <Hr index="2">0.05</Hr>
      <Hr index="3">0.05</Hr>
      <Hr index="4">0.05</Hr>
      <Hr index="5">0.05</Hr>
      <Hr index="6">0.1</Hr>
      <Hr index="7">0.1</Hr>
      <Hr index="8">0.3</Hr>
      <Hr index="9">0.3</Hr>
      <Hr index="10">0.3</Hr>
      <Hr index="11">0.3</Hr>
      <Hr index="12">0.15</Hr>
      <Hr index="13">0.15</Hr>
      <Hr index="14">0.15</Hr>
      <Hr index="15">0.15</Hr>
      <Hr index="16">0.15</Hr>
      <Hr index="17">0.05</Hr>
      <Hr index="18">0.05</Hr>
      <Hr index="19">0.05</Hr>
      <Hr index="20">0.05</Hr>
      <Hr index="21">0.05</Hr>
      <Hr index="22">0.05</Hr>
      <Hr index="23">0.05</Hr>
    </SchDay>
    <SchDay>
      <Name>OfficeServiceHotWaterSun</Name>
      <Type>Fraction</Type>
      <Hr index="0">0.04</Hr>
      <Hr index="1">0.04</Hr>
      <Hr index="2">0.04</Hr>
      <Hr index="3">0.04</Hr>
      <Hr index="4">0.04</Hr>
      <Hr index="5">0.07</Hr>
      <Hr index="6">0.04</Hr>
      <Hr index="7">0.04</Hr>
      <Hr index="8">0.04</Hr>
      <Hr index="9">0.04</Hr>
      <Hr index="10">0.04</Hr>
      <Hr index="11">0.06</Hr>
      <Hr index="12">0.06</Hr>
      <Hr index="13">0.09</Hr>
      <Hr index="14">0.06</Hr>
      <Hr index="15">0.04</Hr>
      <Hr index="16">0.04</Hr>
      <Hr index="17">0.04</Hr>
      <Hr index="18">0.04</Hr>
      <Hr index="19">0.04</Hr>
      <Hr index="20">0.04</Hr>
      <Hr index="21">0.07</Hr>
      <Hr index="22">0.04</Hr>
      <Hr index="23">0.04</Hr>
    </SchDay>
    <SchDay>
      <Name>OfficeServiceHotWaterWD</Name>
      <Type>Fraction</Type>
      <Hr index="0">0.05</Hr>
      <Hr index="1">0.05</Hr>
      <Hr index="2">0.05</Hr>
      <Hr index="3">0.05</Hr>
      <Hr index="4">0.05</Hr>
      <Hr index="5">0.08</Hr>
      <Hr index="6">0.07</Hr>
      <Hr index="7">0.19</Hr>
      <Hr index="8">0.35</Hr>
      <Hr index="9">0.38</Hr>
      <Hr index="10">0.39</Hr>
      <Hr index="11">0.47</Hr>
      <Hr index="12">0.57</Hr>
      <Hr index="13">0.54</Hr>
      <Hr index="14">0.34</Hr>
      <Hr index="15">0.33</Hr>
      <Hr index="16">0.44</Hr>
      <Hr index="17">0.26</Hr>
      <Hr index="18">0.21</Hr>
      <Hr index="19">0.15</Hr>
      <Hr index="20">0.17</Hr>
      <Hr index="21">0.08</Hr>
      <Hr index="22">0.05</Hr>
      <Hr index="23">0.05</Hr>
    </SchDay>
    <SchDay>
      <Name>OfficeServiceHotWaterSat</Name>
      <Type>Fraction</Type>
      <Hr index="0">0.05</Hr>
      <Hr index="1">0.05</Hr>
      <Hr index="2">0.05</Hr>
      <Hr index="3">0.05</Hr>
      <Hr index="4">0.05</Hr>
      <Hr index="5">0.08</Hr>
      <Hr index="6">0.07</Hr>
      <Hr index="7">0.11</Hr>
      <Hr index="8">0.15</Hr>
      <Hr index="9">0.21</Hr>
      <Hr index="10">0.19</Hr>
      <Hr index="11">0.23</Hr>
      <Hr index="12">0.2</Hr>
      <Hr index="13">0.19</Hr>
      <Hr index="14">0.15</Hr>
      <Hr index="15">0.12</Hr>
      <Hr index="16">0.14</Hr>
      <Hr index="17">0.07</Hr>
      <Hr index="18">0.07</Hr>
      <Hr index="19">0.07</Hr>
      <Hr index="20">0.07</Hr>
      <Hr index="21">0.09</Hr>
      <Hr index="22">0.05</Hr>
      <Hr index="23">0.05</Hr>
    </SchDay>
    <SchDay>
      <Name>OfficeElevatorWD</Name>
      <Type>Fraction</Type>
      <Hr index="0">0</Hr>
      <Hr index="1">0</Hr>
      <Hr index="2">0</Hr>
      <Hr index="3">0</Hr>
      <Hr index="4">0</Hr>
      <Hr index="5">0</Hr>
      <Hr index="6">0</Hr>
      <Hr index="7">0.35</Hr>
      <Hr index="8">0.69</Hr>
      <Hr index="9">0.43</Hr>
      <Hr index="10">0.37</Hr>
      <Hr index="11">0.43</Hr>
      <Hr index="12">0.58</Hr>
      <Hr index="13">0.48</Hr>
      <Hr index="14">0.37</Hr>
      <Hr index="15">0.37</Hr>
      <Hr index="16">0.46</Hr>
      <Hr index="17">0.62</Hr>
      <Hr index="18">0.2</Hr>
      <Hr index="19">0.12</Hr>
      <Hr index="20">0.04</Hr>
      <Hr index="21">0.04</Hr>
      <Hr index="22">0</Hr>
      <Hr index="23">0</Hr>
    </SchDay>
    <SchDay>
      <Name>OfficeElevatorSat</Name>
      <Type>Fraction</Type>
      <Hr index="0">0</Hr>
      <Hr index="1">0</Hr>
      <Hr index="2">0</Hr>
      <Hr index="3">0</Hr>
      <Hr index="4">0</Hr>
      <Hr index="5">0</Hr>
      <Hr index="6">0</Hr>
      <Hr index="7">0.16</Hr>
      <Hr index="8">0.14</Hr>
      <Hr index="9">0.21</Hr>
      <Hr index="10">0.18</Hr>
      <Hr index="11">0.25</Hr>
      <Hr index="12">0.21</Hr>
      <Hr index="13">0.13</Hr>
      <Hr index="14">0.08</Hr>
      <Hr index="15">0.04</Hr>
      <Hr index="16">0.05</Hr>
      <Hr index="17">0.06</Hr>
      <Hr index="18">0</Hr>
      <Hr index="19">0</Hr>
      <Hr index="20">0</Hr>
      <Hr index="21">0</Hr>
      <Hr index="22">0</Hr>
      <Hr index="23">0</Hr>
    </SchDay>
    <SchDay>
      <Name>OfficeElevatorSun</Name>
      <Type>Fraction</Type>
      <Hr index="0">0</Hr>
      <Hr index="1">0</Hr>
      <Hr index="2">0</Hr>
      <Hr index="3">0</Hr>
      <Hr index="4">0</Hr>
      <Hr index="5">0</Hr>
      <Hr index="6">0</Hr>
      <Hr index="7">0</Hr>
      <Hr index="8">0</Hr>
      <Hr index="9">0</Hr>
      <Hr index="10">0</Hr>
      <Hr index="11">0</Hr>
      <Hr index="12">0</Hr>
      <Hr index="13">0</Hr>
      <Hr index="14">0</Hr>
      <Hr index="15">0</Hr>
      <Hr index="16">0</Hr>
      <Hr index="17">0</Hr>
      <Hr index="18">0</Hr>
      <Hr index="19">0</Hr>
      <Hr index="20">0</Hr>
      <Hr index="21">0</Hr>
      <Hr index="22">0</Hr>
      <Hr index="23">0</Hr>
    </SchDay>
    <SchDay>
      <Name>OfficeLightsSun</Name>
      <Type>Fraction</Type>
      <Hr index="0">0.05</Hr>
      <Hr index="1">0.05</Hr>
      <Hr index="2">0.05</Hr>
      <Hr index="3">0.05</Hr>
      <Hr index="4">0.05</Hr>
      <Hr index="5">0.05</Hr>
      <Hr index="6">0.05</Hr>
      <Hr index="7">0.05</Hr>
      <Hr index="8">0.05</Hr>
      <Hr index="9">0.05</Hr>
      <Hr index="10">0.05</Hr>
      <Hr index="11">0.05</Hr>
      <Hr index="12">0.05</Hr>
      <Hr index="13">0.05</Hr>
      <Hr index="14">0.05</Hr>
      <Hr index="15">0.05</Hr>
      <Hr index="16">0.05</Hr>
      <Hr index="17">0.05</Hr>
      <Hr index="18">0.05</Hr>
      <Hr index="19">0.05</Hr>
      <Hr index="20">0.05</Hr>
      <Hr index="21">0.05</Hr>
      <Hr index="22">0.05</Hr>
      <Hr index="23">0.05</Hr>
    </SchDay>
    <SchDay>
      <Name>OfficeLightsWD</Name>
      <Type>Fraction</Type>
      <Hr index="0">0.05</Hr>
      <Hr index="1">0.05</Hr>
      <Hr index="2">0.05</Hr>
      <Hr index="3">0.05</Hr>
      <Hr index="4">0.05</Hr>
      <Hr index="5">0.1</Hr>
      <Hr index="6">0.1</Hr>
      <Hr index="7">0.3</Hr>
      <Hr index="8">0.65</Hr>
      <Hr index="9">0.65</Hr>
      <Hr index="10">0.65</Hr>
      <Hr index="11">0.65</Hr>
      <Hr index="12">0.65</Hr>
      <Hr index="13">0.65</Hr>
      <Hr index="14">0.65</Hr>
      <Hr index="15">0.65</Hr>
      <Hr index="16">0.65</Hr>
      <Hr index="17">0.35</Hr>
      <Hr index="18">0.3</Hr>
      <Hr index="19">0.3</Hr>
      <Hr index="20">0.2</Hr>
      <Hr index="21">0.2</Hr>
      <Hr index="22">0.1</Hr>
      <Hr index="23">0.05</Hr>
    </SchDay>
    <SchDay>
      <Name>OfficeLightsSat</Name>
      <Type>Fraction</Type>
      <Hr index="0">0.05</Hr>
      <Hr index="1">0.05</Hr>
      <Hr index="2">0.05</Hr>
      <Hr index="3">0.05</Hr>
      <Hr index="4">0.05</Hr>
      <Hr index="5">0.05</Hr>
      <Hr index="6">0.1</Hr>
      <Hr index="7">0.1</Hr>
      <Hr index="8">0.3</Hr>
      <Hr index="9">0.3</Hr>
      <Hr index="10">0.3</Hr>
      <Hr index="11">0.3</Hr>
      <Hr index="12">0.15</Hr>
      <Hr index="13">0.15</Hr>
      <Hr index="14">0.15</Hr>
      <Hr index="15">0.15</Hr>
      <Hr index="16">0.15</Hr>
      <Hr index="17">0.05</Hr>
      <Hr index="18">0.05</Hr>
      <Hr index="19">0.05</Hr>
      <Hr index="20">0.05</Hr>
      <Hr index="21">0.05</Hr>
      <Hr index="22">0.05</Hr>
      <Hr index="23">0.05</Hr>
    </SchDay>
    <SchDay>
      <Name>OnDay</Name>
      <Type>Fraction</Type>
      <Hr index="0">1</Hr>
      <Hr index="1">1</Hr>
      <Hr index="2">1</Hr>
      <Hr index="3">1</Hr>
      <Hr index="4">1</Hr>
      <Hr index="5">1</Hr>
      <Hr index="6">1</Hr>
      <Hr index="7">1</Hr>
      <Hr index="8">1</Hr>
      <Hr index="9">1</Hr>
      <Hr index="10">1</Hr>
      <Hr index="11">1</Hr>
      <Hr index="12">1</Hr>
      <Hr index="13">1</Hr>
      <Hr index="14">1</Hr>
      <Hr index="15">1</Hr>
      <Hr index="16">1</Hr>
      <Hr index="17">1</Hr>
      <Hr index="18">1</Hr>
      <Hr index="19">1</Hr>
      <Hr index="20">1</Hr>
      <Hr index="21">1</Hr>
      <Hr index="22">1</Hr>
      <Hr index="23">1</Hr>
    </SchDay>
    <SchDay>
      <Name>OffDay</Name>
      <Type>Fraction</Type>
      <Hr index="0">0</Hr>
      <Hr index="1">0</Hr>
      <Hr index="2">0</Hr>
      <Hr index="3">0</Hr>
      <Hr index="4">0</Hr>
      <Hr index="5">0</Hr>
      <Hr index="6">0</Hr>
      <Hr index="7">0</Hr>
      <Hr index="8">0</Hr>
      <Hr index="9">0</Hr>
      <Hr index="10">0</Hr>
      <Hr index="11">0</Hr>
      <Hr index="12">0</Hr>
      <Hr index="13">0</Hr>
      <Hr index="14">0</Hr>
      <Hr index="15">0</Hr>
      <Hr index="16">0</Hr>
      <Hr index="17">0</Hr>
      <Hr index="18">0</Hr>
      <Hr index="19">0</Hr>
      <Hr index="20">0</Hr>
      <Hr index="21">0</Hr>
      <Hr index="22">0</Hr>
      <Hr index="23">0</Hr>
    </SchDay>
    <SchDay>
      <Name>OfficeRefrigerationWD</Name>
      <Type>Fraction</Type>
      <Hr index="0">0.9</Hr>
      <Hr index="1">0.9</Hr>
      <Hr index="2">0.9</Hr>
      <Hr index="3">0.9</Hr>
      <Hr index="4">0.9</Hr>
      <Hr index="5">0.9</Hr>
      <Hr index="6">0.9</Hr>
      <Hr index="7">0.9</Hr>
      <Hr index="8">0.9</Hr>
      <Hr index="9">0.9</Hr>
      <Hr index="10">0.9</Hr>
      <Hr index="11">0.9</Hr>
      <Hr index="12">0.9</Hr>
      <Hr index="13">0.9</Hr>
      <Hr index="14">0.9</Hr>
      <Hr index="15">0.9</Hr>
      <Hr index="16">0.9</Hr>
      <Hr index="17">0.9</Hr>
      <Hr index="18">0.9</Hr>
      <Hr index="19">0.9</Hr>
      <Hr index="20">0.9</Hr>
      <Hr index="21">0.9</Hr>
      <Hr index="22">0.9</Hr>
      <Hr index="23">0.9</Hr>
    </SchDay>
    <SchDay>
      <Name>OfficeRefrigerationSat</Name>
      <Type>Fraction</Type>
      <Hr index="0">0.9</Hr>
      <Hr index="1">0.9</Hr>
      <Hr index="2">0.9</Hr>
      <Hr index="3">0.9</Hr>
      <Hr index="4">0.9</Hr>
      <Hr index="5">0.9</Hr>
      <Hr index="6">0.9</Hr>
      <Hr index="7">0.9</Hr>
      <Hr index="8">0.9</Hr>
      <Hr index="9">0.9</Hr>
      <Hr index="10">0.9</Hr>
      <Hr index="11">0.9</Hr>
      <Hr index="12">0.9</Hr>
      <Hr index="13">0.9</Hr>
      <Hr index="14">0.9</Hr>
      <Hr index="15">0.9</Hr>
      <Hr index="16">0.9</Hr>
      <Hr index="17">0.9</Hr>
      <Hr index="18">0.9</Hr>
      <Hr index="19">0.9</Hr>
      <Hr index="20">0.9</Hr>
      <Hr index="21">0.9</Hr>
      <Hr index="22">0.9</Hr>
      <Hr index="23">0.9</Hr>
    </SchDay>
    <SchDay>
      <Name>OfficeRefrigerationSun</Name>
      <Type>Fraction</Type>
      <Hr index="0">0.9</Hr>
      <Hr index="1">0.9</Hr>
      <Hr index="2">0.9</Hr>
      <Hr index="3">0.9</Hr>
      <Hr index="4">0.9</Hr>
      <Hr index="5">0.9</Hr>
      <Hr index="6">0.9</Hr>
      <Hr index="7">0.9</Hr>
      <Hr index="8">0.9</Hr>
      <Hr index="9">0.9</Hr>
      <Hr index="10">0.9</Hr>
      <Hr index="11">0.9</Hr>
      <Hr index="12">0.9</Hr>
      <Hr index="13">0.9</Hr>
      <Hr index="14">0.9</Hr>
      <Hr index="15">0.9</Hr>
      <Hr index="16">0.9</Hr>
      <Hr index="17">0.9</Hr>
      <Hr index="18">0.9</Hr>
      <Hr index="19">0.9</Hr>
      <Hr index="20">0.9</Hr>
      <Hr index="21">0.9</Hr>
      <Hr index="22">0.9</Hr>
      <Hr index="23">0.9</Hr>
    </SchDay>
    <SchDay>
      <Name>WaterMainCZ06Jan</Name>
      <Type>Temperature</Type>
      <Hr index="0">56.8</Hr>
      <Hr index="1">56.8</Hr>
      <Hr index="2">56.8</Hr>
      <Hr index="3">56.8</Hr>
      <Hr index="4">56.8</Hr>
      <Hr index="5">56.8</Hr>
      <Hr index="6">56.8</Hr>
      <Hr index="7">56.8</Hr>
      <Hr index="8">56.8</Hr>
      <Hr index="9">56.8</Hr>
      <Hr index="10">56.8</Hr>
      <Hr index="11">56.8</Hr>
      <Hr index="12">56.8</Hr>
      <Hr index="13">56.8</Hr>
      <Hr index="14">56.8</Hr>
      <Hr index="15">56.8</Hr>
      <Hr index="16">56.8</Hr>
      <Hr index="17">56.8</Hr>
      <Hr index="18">56.8</Hr>
      <Hr index="19">56.8</Hr>
      <Hr index="20">56.8</Hr>
      <Hr index="21">56.8</Hr>
      <Hr index="22">56.8</Hr>
      <Hr index="23">56.8</Hr>
    </SchDay>
    <SchDay>
      <Name>WaterMainCZ06Feb</Name>
      <Type>Temperature</Type>
      <Hr index="0">56.8</Hr>
      <Hr index="1">56.8</Hr>
      <Hr index="2">56.8</Hr>
      <Hr index="3">56.8</Hr>
      <Hr index="4">56.8</Hr>
      <Hr index="5">56.8</Hr>
      <Hr index="6">56.8</Hr>
      <Hr index="7">56.8</Hr>
      <Hr index="8">56.8</Hr>
      <Hr index="9">56.8</Hr>
      <Hr index="10">56.8</Hr>
      <Hr index="11">56.8</Hr>
      <Hr index="12">56.8</Hr>
      <Hr index="13">56.8</Hr>
      <Hr index="14">56.8</Hr>
      <Hr index="15">56.8</Hr>
      <Hr index="16">56.8</Hr>
      <Hr index="17">56.8</Hr>
      <Hr index="18">56.8</Hr>
      <Hr index="19">56.8</Hr>
      <Hr index="20">56.8</Hr>
      <Hr index="21">56.8</Hr>
      <Hr index="22">56.8</Hr>
      <Hr index="23">56.8</Hr>
    </SchDay>
    <SchDay>
      <Name>WaterMainCZ06Mar</Name>
      <Type>Temperature</Type>
      <Hr index="0">57.6</Hr>
      <Hr index="1">57.6</Hr>
      <Hr index="2">57.6</Hr>
      <Hr index="3">57.6</Hr>
      <Hr index="4">57.6</Hr>
      <Hr index="5">57.6</Hr>
      <Hr index="6">57.6</Hr>
      <Hr index="7">57.6</Hr>
      <Hr index="8">57.6</Hr>
      <Hr index="9">57.6</Hr>
      <Hr index="10">57.6</Hr>
      <Hr index="11">57.6</Hr>
      <Hr index="12">57.6</Hr>
      <Hr index="13">57.6</Hr>
      <Hr index="14">57.6</Hr>
      <Hr index="15">57.6</Hr>
      <Hr index="16">57.6</Hr>
      <Hr index="17">57.6</Hr>
      <Hr index="18">57.6</Hr>
      <Hr index="19">57.6</Hr>
      <Hr index="20">57.6</Hr>
      <Hr index="21">57.6</Hr>
      <Hr index="22">57.6</Hr>
      <Hr index="23">57.6</Hr>
    </SchDay>
    <SchDay>
      <Name>WaterMainCZ06Apr</Name>
      <Type>Temperature</Type>
      <Hr index="0">57.5</Hr>
      <Hr index="1">57.5</Hr>
      <Hr index="2">57.5</Hr>
      <Hr index="3">57.5</Hr>
      <Hr index="4">57.5</Hr>
      <Hr index="5">57.5</Hr>
      <Hr index="6">57.5</Hr>
      <Hr index="7">57.5</Hr>
      <Hr index="8">57.5</Hr>
      <Hr index="9">57.5</Hr>
      <Hr index="10">57.5</Hr>
      <Hr index="11">57.5</Hr>
      <Hr index="12">57.5</Hr>
      <Hr index="13">57.5</Hr>
      <Hr index="14">57.5</Hr>
      <Hr index="15">57.5</Hr>
      <Hr index="16">57.5</Hr>
      <Hr index="17">57.5</Hr>
      <Hr index="18">57.5</Hr>
      <Hr index="19">57.5</Hr>
      <Hr index="20">57.5</Hr>
      <Hr index="21">57.5</Hr>
      <Hr index="22">57.5</Hr>
      <Hr index="23">57.5</Hr>
    </SchDay>
    <SchDay>
      <Name>WaterMainCZ06May</Name>
      <Type>Temperature</Type>
      <Hr index="0">57.6</Hr>
      <Hr index="1">57.6</Hr>
      <Hr index="2">57.6</Hr>
      <Hr index="3">57.6</Hr>
      <Hr index="4">57.6</Hr>
      <Hr index="5">57.6</Hr>
      <Hr index="6">57.6</Hr>
      <Hr index="7">57.6</Hr>
      <Hr index="8">57.6</Hr>
      <Hr index="9">57.6</Hr>
      <Hr index="10">57.6</Hr>
      <Hr index="11">57.6</Hr>
      <Hr index="12">57.6</Hr>
      <Hr index="13">57.6</Hr>
      <Hr index="14">57.6</Hr>
      <Hr index="15">57.6</Hr>
      <Hr index="16">57.6</Hr>
      <Hr index="17">57.6</Hr>
      <Hr index="18">57.6</Hr>
      <Hr index="19">57.6</Hr>
      <Hr index="20">57.6</Hr>
      <Hr index="21">57.6</Hr>
      <Hr index="22">57.6</Hr>
      <Hr index="23">57.6</Hr>
    </SchDay>
    <SchDay>
      <Name>WaterMainCZ06Jun</Name>
      <Type>Temperature</Type>
      <Hr index="0">59.5</Hr>
      <Hr index="1">59.5</Hr>
      <Hr index="2">59.5</Hr>
      <Hr index="3">59.5</Hr>
      <Hr index="4">59.5</Hr>
      <Hr index="5">59.5</Hr>
      <Hr index="6">59.5</Hr>
      <Hr index="7">59.5</Hr>
      <Hr index="8">59.5</Hr>
      <Hr index="9">59.5</Hr>
      <Hr index="10">59.5</Hr>
      <Hr index="11">59.5</Hr>
      <Hr index="12">59.5</Hr>
      <Hr index="13">59.5</Hr>
      <Hr index="14">59.5</Hr>
      <Hr index="15">59.5</Hr>
      <Hr index="16">59.5</Hr>
      <Hr index="17">59.5</Hr>
      <Hr index="18">59.5</Hr>
      <Hr index="19">59.5</Hr>
      <Hr index="20">59.5</Hr>
      <Hr index="21">59.5</Hr>
      <Hr index="22">59.5</Hr>
      <Hr index="23">59.5</Hr>
    </SchDay>
    <SchDay>
      <Name>WaterMainCZ06Jul</Name>
      <Type>Temperature</Type>
      <Hr index="0">61.1</Hr>
      <Hr index="1">61.1</Hr>
      <Hr index="2">61.1</Hr>
      <Hr index="3">61.1</Hr>
      <Hr index="4">61.1</Hr>
      <Hr index="5">61.1</Hr>
      <Hr index="6">61.1</Hr>
      <Hr index="7">61.1</Hr>
      <Hr index="8">61.1</Hr>
      <Hr index="9">61.1</Hr>
      <Hr index="10">61.1</Hr>
      <Hr index="11">61.1</Hr>
      <Hr index="12">61.1</Hr>
      <Hr index="13">61.1</Hr>
      <Hr index="14">61.1</Hr>
      <Hr index="15">61.1</Hr>
      <Hr index="16">61.1</Hr>
      <Hr index="17">61.1</Hr>
      <Hr index="18">61.1</Hr>
      <Hr index="19">61.1</Hr>
      <Hr index="20">61.1</Hr>
      <Hr index="21">61.1</Hr>
      <Hr index="22">61.1</Hr>
      <Hr index="23">61.1</Hr>
    </SchDay>
    <SchDay>
      <Name>WaterMainCZ06Aug</Name>
      <Type>Temperature</Type>
      <Hr index="0">62.1</Hr>
      <Hr index="1">62.1</Hr>
      <Hr index="2">62.1</Hr>
      <Hr index="3">62.1</Hr>
      <Hr index="4">62.1</Hr>
      <Hr index="5">62.1</Hr>
      <Hr index="6">62.1</Hr>
      <Hr index="7">62.1</Hr>
      <Hr index="8">62.1</Hr>
      <Hr index="9">62.1</Hr>
      <Hr index="10">62.1</Hr>
      <Hr index="11">62.1</Hr>
      <Hr index="12">62.1</Hr>
      <Hr index="13">62.1</Hr>
      <Hr index="14">62.1</Hr>
      <Hr index="15">62.1</Hr>
      <Hr index="16">62.1</Hr>
      <Hr index="17">62.1</Hr>
      <Hr index="18">62.1</Hr>
      <Hr index="19">62.1</Hr>
      <Hr index="20">62.1</Hr>
      <Hr index="21">62.1</Hr>
      <Hr index="22">62.1</Hr>
      <Hr index="23">62.1</Hr>
    </SchDay>
    <SchDay>
      <Name>WaterMainCZ06Sep</Name>
      <Type>Temperature</Type>
      <Hr index="0">61.5</Hr>
      <Hr index="1">61.5</Hr>
      <Hr index="2">61.5</Hr>
      <Hr index="3">61.5</Hr>
      <Hr index="4">61.5</Hr>
      <Hr index="5">61.5</Hr>
      <Hr index="6">61.5</Hr>
      <Hr index="7">61.5</Hr>
      <Hr index="8">61.5</Hr>
      <Hr index="9">61.5</Hr>
      <Hr index="10">61.5</Hr>
      <Hr index="11">61.5</Hr>
      <Hr index="12">61.5</Hr>
      <Hr index="13">61.5</Hr>
      <Hr index="14">61.5</Hr>
      <Hr index="15">61.5</Hr>
      <Hr index="16">61.5</Hr>
      <Hr index="17">61.5</Hr>
      <Hr index="18">61.5</Hr>
      <Hr index="19">61.5</Hr>
      <Hr index="20">61.5</Hr>
      <Hr index="21">61.5</Hr>
      <Hr index="22">61.5</Hr>
      <Hr index="23">61.5</Hr>
    </SchDay>
    <SchDay>
      <Name>WaterMainCZ06Oct</Name>
      <Type>Temperature</Type>
      <Hr index="0">61.8</Hr>
      <Hr index="1">61.8</Hr>
      <Hr index="2">61.8</Hr>
      <Hr index="3">61.8</Hr>
      <Hr index="4">61.8</Hr>
      <Hr index="5">61.8</Hr>
      <Hr index="6">61.8</Hr>
      <Hr index="7">61.8</Hr>
      <Hr index="8">61.8</Hr>
      <Hr index="9">61.8</Hr>
      <Hr index="10">61.8</Hr>
      <Hr index="11">61.8</Hr>
      <Hr index="12">61.8</Hr>
      <Hr index="13">61.8</Hr>
      <Hr index="14">61.8</Hr>
      <Hr index="15">61.8</Hr>
      <Hr index="16">61.8</Hr>
      <Hr index="17">61.8</Hr>
      <Hr index="18">61.8</Hr>
      <Hr index="19">61.8</Hr>
      <Hr index="20">61.8</Hr>
      <Hr index="21">61.8</Hr>
      <Hr index="22">61.8</Hr>
      <Hr index="23">61.8</Hr>
    </SchDay>
    <SchDay>
      <Name>WaterMainCZ06Nov</Name>
      <Type>Temperature</Type>
      <Hr index="0">60.3</Hr>
      <Hr index="1">60.3</Hr>
      <Hr index="2">60.3</Hr>
      <Hr index="3">60.3</Hr>
      <Hr index="4">60.3</Hr>
      <Hr index="5">60.3</Hr>
      <Hr index="6">60.3</Hr>
      <Hr index="7">60.3</Hr>
      <Hr index="8">60.3</Hr>
      <Hr index="9">60.3</Hr>
      <Hr index="10">60.3</Hr>
      <Hr index="11">60.3</Hr>
      <Hr index="12">60.3</Hr>
      <Hr index="13">60.3</Hr>
      <Hr index="14">60.3</Hr>
      <Hr index="15">60.3</Hr>
      <Hr index="16">60.3</Hr>
      <Hr index="17">60.3</Hr>
      <Hr index="18">60.3</Hr>
      <Hr index="19">60.3</Hr>
      <Hr index="20">60.3</Hr>
      <Hr index="21">60.3</Hr>
      <Hr index="22">60.3</Hr>
      <Hr index="23">60.3</Hr>
    </SchDay>
    <SchDay>
      <Name>WaterMainCZ06Dec</Name>
      <Type>Temperature</Type>
      <Hr index="0">57.5</Hr>
      <Hr index="1">57.5</Hr>
      <Hr index="2">57.5</Hr>
      <Hr index="3">57.5</Hr>
      <Hr index="4">57.5</Hr>
      <Hr index="5">57.5</Hr>
      <Hr index="6">57.5</Hr>
      <Hr index="7">57.5</Hr>
      <Hr index="8">57.5</Hr>
      <Hr index="9">57.5</Hr>
      <Hr index="10">57.5</Hr>
      <Hr index="11">57.5</Hr>
      <Hr index="12">57.5</Hr>
      <Hr index="13">57.5</Hr>
      <Hr index="14">57.5</Hr>
      <Hr index="15">57.5</Hr>
      <Hr index="16">57.5</Hr>
      <Hr index="17">57.5</Hr>
      <Hr index="18">57.5</Hr>
      <Hr index="19">57.5</Hr>
      <Hr index="20">57.5</Hr>
      <Hr index="21">57.5</Hr>
      <Hr index="22">57.5</Hr>
      <Hr index="23">57.5</Hr>
    </SchDay>
    <SchDay>
      <Name>OfficeGasEquipSun</Name>
      <Type>Fraction</Type>
      <Hr index="0">0</Hr>
      <Hr index="1">0</Hr>
      <Hr index="2">0</Hr>
      <Hr index="3">0</Hr>
      <Hr index="4">0</Hr>
      <Hr index="5">0</Hr>
      <Hr index="6">0</Hr>
      <Hr index="7">0</Hr>
      <Hr index="8">0</Hr>
      <Hr index="9">0</Hr>
      <Hr index="10">0</Hr>
      <Hr index="11">0</Hr>
      <Hr index="12">0</Hr>
      <Hr index="13">0</Hr>
      <Hr index="14">0</Hr>
      <Hr index="15">0</Hr>
      <Hr index="16">0</Hr>
      <Hr index="17">0</Hr>
      <Hr index="18">0</Hr>
      <Hr index="19">0</Hr>
      <Hr index="20">0</Hr>
      <Hr index="21">0</Hr>
      <Hr index="22">0</Hr>
      <Hr index="23">0</Hr>
    </SchDay>
    <SchDay>
      <Name>OfficeGasEquipWD</Name>
      <Type>Fraction</Type>
      <Hr index="0">0</Hr>
      <Hr index="1">0</Hr>
      <Hr index="2">0</Hr>
      <Hr index="3">0</Hr>
      <Hr index="4">0</Hr>
      <Hr index="5">0</Hr>
      <Hr index="6">0</Hr>
      <Hr index="7">0.5</Hr>
      <Hr index="8">0.5</Hr>
      <Hr index="9">0.5</Hr>
      <Hr index="10">0.9</Hr>
      <Hr index="11">0.9</Hr>
      <Hr index="12">0.9</Hr>
      <Hr index="13">0.9</Hr>
      <Hr index="14">0.75</Hr>
      <Hr index="15">0.75</Hr>
      <Hr index="16">0.75</Hr>
      <Hr index="17">0.75</Hr>
      <Hr index="18">0</Hr>
      <Hr index="19">0</Hr>
      <Hr index="20">0</Hr>
      <Hr index="21">0</Hr>
      <Hr index="22">0</Hr>
      <Hr index="23">0</Hr>
    </SchDay>
    <SchDay>
      <Name>OfficeGasEquipSat</Name>
      <Type>Fraction</Type>
      <Hr index="0">0</Hr>
      <Hr index="1">0</Hr>
      <Hr index="2">0</Hr>
      <Hr index="3">0</Hr>
      <Hr index="4">0</Hr>
      <Hr index="5">0</Hr>
      <Hr index="6">0</Hr>
      <Hr index="7">0</Hr>
      <Hr index="8">0.5</Hr>
      <Hr index="9">0.5</Hr>
      <Hr index="10">0.9</Hr>
      <Hr index="11">0.9</Hr>
      <Hr index="12">0.9</Hr>
      <Hr index="13">0.9</Hr>
      <Hr index="14">0.75</Hr>
      <Hr index="15">0.75</Hr>
      <Hr index="16">0.75</Hr>
      <Hr index="17">0</Hr>
      <Hr index="18">0</Hr>
      <Hr index="19">0</Hr>
      <Hr index="20">0</Hr>
      <Hr index="21">0</Hr>
      <Hr index="22">0</Hr>
      <Hr index="23">0</Hr>
    </SchDay>
    <SchDay>
      <Name>OfficeInfiltrationSun</Name>
      <Type>Fraction</Type>
      <Hr index="0">1</Hr>
      <Hr index="1">1</Hr>
      <Hr index="2">1</Hr>
      <Hr index="3">1</Hr>
      <Hr index="4">1</Hr>
      <Hr index="5">0.25</Hr>
      <Hr index="6">0.25</Hr>
      <Hr index="7">0.25</Hr>
      <Hr index="8">0.25</Hr>
      <Hr index="9">0.25</Hr>
      <Hr index="10">0.25</Hr>
      <Hr index="11">0.25</Hr>
      <Hr index="12">0.25</Hr>
      <Hr index="13">0.25</Hr>
      <Hr index="14">0.25</Hr>
      <Hr index="15">0.25</Hr>
      <Hr index="16">0.25</Hr>
      <Hr index="17">0.25</Hr>
      <Hr index="18">1</Hr>
      <Hr index="19">1</Hr>
      <Hr index="20">1</Hr>
      <Hr index="21">1</Hr>
      <Hr index="22">1</Hr>
      <Hr index="23">1</Hr>
    </SchDay>
    <SchDay>
      <Name>OfficeInfiltrationWD</Name>
      <Type>Fraction</Type>
      <Hr index="0">1</Hr>
      <Hr index="1">1</Hr>
      <Hr index="2">1</Hr>
      <Hr index="3">1</Hr>
      <Hr index="4">1</Hr>
      <Hr index="5">0.25</Hr>
      <Hr index="6">0.25</Hr>
      <Hr index="7">0.25</Hr>
      <Hr index="8">0.25</Hr>
      <Hr index="9">0.25</Hr>
      <Hr index="10">0.25</Hr>
      <Hr index="11">0.25</Hr>
      <Hr index="12">0.25</Hr>
      <Hr index="13">0.25</Hr>
      <Hr index="14">0.25</Hr>
      <Hr index="15">0.25</Hr>
      <Hr index="16">0.25</Hr>
      <Hr index="17">0.25</Hr>
      <Hr index="18">0.25</Hr>
      <Hr index="19">0.25</Hr>
      <Hr index="20">0.25</Hr>
      <Hr index="21">0.25</Hr>
      <Hr index="22">0.25</Hr>
      <Hr index="23">0.25</Hr>
    </SchDay>
    <SchDay>
      <Name>OfficeInfiltrationSat</Name>
      <Type>Fraction</Type>
      <Hr index="0">1</Hr>
      <Hr index="1">1</Hr>
      <Hr index="2">1</Hr>
      <Hr index="3">1</Hr>
      <Hr index="4">1</Hr>
      <Hr index="5">0.25</Hr>
      <Hr index="6">0.25</Hr>
      <Hr index="7">0.25</Hr>
      <Hr index="8">0.25</Hr>
      <Hr index="9">0.25</Hr>
      <Hr index="10">0.25</Hr>
      <Hr index="11">0.25</Hr>
      <Hr index="12">0.25</Hr>
      <Hr index="13">0.25</Hr>
      <Hr index="14">0.25</Hr>
      <Hr index="15">0.25</Hr>
      <Hr index="16">0.25</Hr>
      <Hr index="17">0.25</Hr>
      <Hr index="18">0.25</Hr>
      <Hr index="19">1</Hr>
      <Hr index="20">1</Hr>
      <Hr index="21">1</Hr>
      <Hr index="22">1</Hr>
      <Hr index="23">1</Hr>
    </SchDay>
    <SchDay>
      <Name>OfficeHVACAvailSun</Name>
      <Type>OnOff</Type>
      <Hr index="0">0</Hr>
      <Hr index="1">0</Hr>
      <Hr index="2">0</Hr>
      <Hr index="3">0</Hr>
      <Hr index="4">0</Hr>
      <Hr index="5">1</Hr>
      <Hr index="6">1</Hr>
      <Hr index="7">1</Hr>
      <Hr index="8">1</Hr>
      <Hr index="9">1</Hr>
      <Hr index="10">1</Hr>
      <Hr index="11">1</Hr>
      <Hr index="12">1</Hr>
      <Hr index="13">1</Hr>
      <Hr index="14">1</Hr>
      <Hr index="15">1</Hr>
      <Hr index="16">1</Hr>
      <Hr index="17">1</Hr>
      <Hr index="18">0</Hr>
      <Hr index="19">0</Hr>
      <Hr index="20">0</Hr>
      <Hr index="21">0</Hr>
      <Hr index="22">0</Hr>
      <Hr index="23">0</Hr>
    </SchDay>
    <SchDay>
      <Name>OfficeHVACAvailWD</Name>
      <Type>OnOff</Type>
      <Hr index="0">0</Hr>
      <Hr index="1">0</Hr>
      <Hr index="2">0</Hr>
      <Hr index="3">0</Hr>
      <Hr index="4">0</Hr>
      <Hr index="5">1</Hr>
      <Hr index="6">1</Hr>
      <Hr index="7">1</Hr>
      <Hr index="8">1</Hr>
      <Hr index="9">1</Hr>
      <Hr index="10">1</Hr>
      <Hr index="11">1</Hr>
      <Hr index="12">1</Hr>
      <Hr index="13">1</Hr>
      <Hr index="14">1</Hr>
      <Hr index="15">1</Hr>
      <Hr index="16">1</Hr>
      <Hr index="17">1</Hr>
      <Hr index="18">1</Hr>
      <Hr index="19">1</Hr>
      <Hr index="20">1</Hr>
      <Hr index="21">1</Hr>
      <Hr index="22">1</Hr>
      <Hr index="23">1</Hr>
    </SchDay>
    <SchDay>
      <Name>OfficeHVACAvailSat</Name>
      <Type>OnOff</Type>
      <Hr index="0">0</Hr>
      <Hr index="1">0</Hr>
      <Hr index="2">0</Hr>
      <Hr index="3">0</Hr>
      <Hr index="4">0</Hr>
      <Hr index="5">1</Hr>
      <Hr index="6">1</Hr>
      <Hr index="7">1</Hr>
      <Hr index="8">1</Hr>
      <Hr index="9">1</Hr>
      <Hr index="10">1</Hr>
      <Hr index="11">1</Hr>
      <Hr index="12">1</Hr>
      <Hr index="13">1</Hr>
      <Hr index="14">1</Hr>
      <Hr index="15">1</Hr>
      <Hr index="16">1</Hr>
      <Hr index="17">1</Hr>
      <Hr index="18">1</Hr>
      <Hr index="19">0</Hr>
      <Hr index="20">0</Hr>
      <Hr index="21">0</Hr>
      <Hr index="22">0</Hr>
      <Hr index="23">0</Hr>
    </SchDay>
    <SchDay>
      <Name>OfficeClgSetptSun</Name>
      <Type>Temperature</Type>
      <Hr index="0">85</Hr>
      <Hr index="1">85</Hr>
      <Hr index="2">85</Hr>
      <Hr index="3">85</Hr>
      <Hr index="4">85</Hr>
      <Hr index="5">85</Hr>
      <Hr index="6">85</Hr>
      <Hr index="7">85</Hr>
      <Hr index="8">85</Hr>
      <Hr index="9">85</Hr>
      <Hr index="10">85</Hr>
      <Hr index="11">85</Hr>
      <Hr index="12">85</Hr>
      <Hr index="13">85</Hr>
      <Hr index="14">85</Hr>
      <Hr index="15">85</Hr>
      <Hr index="16">85</Hr>
      <Hr index="17">85</Hr>
      <Hr index="18">85</Hr>
      <Hr index="19">85</Hr>
      <Hr index="20">85</Hr>
      <Hr index="21">85</Hr>
      <Hr index="22">85</Hr>
      <Hr index="23">85</Hr>
    </SchDay>
    <SchDay>
      <Name>OfficeClgSetptWD</Name>
      <Type>Temperature</Type>
      <Hr index="0">85</Hr>
      <Hr index="1">85</Hr>
      <Hr index="2">85</Hr>
      <Hr index="3">85</Hr>
      <Hr index="4">85</Hr>
      <Hr index="5">75</Hr>
      <Hr index="6">75</Hr>
      <Hr index="7">75</Hr>
      <Hr index="8">75</Hr>
      <Hr index="9">75</Hr>
      <Hr index="10">75</Hr>
      <Hr index="11">75</Hr>
      <Hr index="12">75</Hr>
      <Hr index="13">75</Hr>
      <Hr index="14">75</Hr>
      <Hr index="15">75</Hr>
      <Hr index="16">75</Hr>
      <Hr index="17">75</Hr>
      <Hr index="18">75</Hr>
      <Hr index="19">75</Hr>
      <Hr index="20">75</Hr>
      <Hr index="21">75</Hr>
      <Hr index="22">75</Hr>
      <Hr index="23">75</Hr>
    </SchDay>
    <SchDay>
      <Name>OfficeClgSetptSat</Name>
      <Type>Temperature</Type>
      <Hr index="0">85</Hr>
      <Hr index="1">85</Hr>
      <Hr index="2">85</Hr>
      <Hr index="3">85</Hr>
      <Hr index="4">85</Hr>
      <Hr index="5">75</Hr>
      <Hr index="6">75</Hr>
      <Hr index="7">75</Hr>
      <Hr index="8">75</Hr>
      <Hr index="9">75</Hr>
      <Hr index="10">75</Hr>
      <Hr index="11">75</Hr>
      <Hr index="12">75</Hr>
      <Hr index="13">75</Hr>
      <Hr index="14">75</Hr>
      <Hr index="15">75</Hr>
      <Hr index="16">75</Hr>
      <Hr index="17">75</Hr>
      <Hr index="18">75</Hr>
      <Hr index="19">85</Hr>
      <Hr index="20">85</Hr>
      <Hr index="21">85</Hr>
      <Hr index="22">85</Hr>
      <Hr index="23">85</Hr>
    </SchDay>
    <SchDay>
      <Name>OfficeHtgSetptSun</Name>
      <Type>Temperature</Type>
      <Hr index="0">60</Hr>
      <Hr index="1">60</Hr>
      <Hr index="2">60</Hr>
      <Hr index="3">60</Hr>
      <Hr index="4">60</Hr>
      <Hr index="5">60</Hr>
      <Hr index="6">60</Hr>
      <Hr index="7">60</Hr>
      <Hr index="8">60</Hr>
      <Hr index="9">60</Hr>
      <Hr index="10">60</Hr>
      <Hr index="11">60</Hr>
      <Hr index="12">60</Hr>
      <Hr index="13">60</Hr>
      <Hr index="14">60</Hr>
      <Hr index="15">60</Hr>
      <Hr index="16">60</Hr>
      <Hr index="17">60</Hr>
      <Hr index="18">60</Hr>
      <Hr index="19">60</Hr>
      <Hr index="20">60</Hr>
      <Hr index="21">60</Hr>
      <Hr index="22">60</Hr>
      <Hr index="23">60</Hr>
    </SchDay>
    <SchDay>
      <Name>OfficeHtgSetptWD</Name>
      <Type>Temperature</Type>
      <Hr index="0">60</Hr>
      <Hr index="1">60</Hr>
      <Hr index="2">60</Hr>
      <Hr index="3">60</Hr>
      <Hr index="4">60</Hr>
      <Hr index="5">70</Hr>
      <Hr index="6">70</Hr>
      <Hr index="7">70</Hr>
      <Hr index="8">70</Hr>
      <Hr index="9">70</Hr>
      <Hr index="10">70</Hr>
      <Hr index="11">70</Hr>
      <Hr index="12">70</Hr>
      <Hr index="13">70</Hr>
      <Hr index="14">70</Hr>
      <Hr index="15">70</Hr>
      <Hr index="16">70</Hr>
      <Hr index="17">70</Hr>
      <Hr index="18">70</Hr>
      <Hr index="19">70</Hr>
      <Hr index="20">70</Hr>
      <Hr index="21">70</Hr>
      <Hr index="22">70</Hr>
      <Hr index="23">70</Hr>
    </SchDay>
    <SchDay>
      <Name>OfficeHtgSetptSat</Name>
      <Type>Temperature</Type>
      <Hr index="0">60</Hr>
      <Hr index="1">60</Hr>
      <Hr index="2">60</Hr>
      <Hr index="3">60</Hr>
      <Hr index="4">60</Hr>
      <Hr index="5">70</Hr>
      <Hr index="6">70</Hr>
      <Hr index="7">70</Hr>
      <Hr index="8">70</Hr>
      <Hr index="9">70</Hr>
      <Hr index="10">70</Hr>
      <Hr index="11">70</Hr>
      <Hr index="12">70</Hr>
      <Hr index="13">70</Hr>
      <Hr index="14">70</Hr>
      <Hr index="15">70</Hr>
      <Hr index="16">70</Hr>
      <Hr index="17">70</Hr>
      <Hr index="18">70</Hr>
      <Hr index="19">60</Hr>
      <Hr index="20">60</Hr>
      <Hr index="21">60</Hr>
      <Hr index="22">60</Hr>
      <Hr index="23">60</Hr>
    </SchDay>
    <SchDay>
      <Name>OfficeWtrHtrSetptSun</Name>
      <Type>Temperature</Type>
      <Hr index="0">135</Hr>
      <Hr index="1">135</Hr>
      <Hr index="2">135</Hr>
      <Hr index="3">135</Hr>
      <Hr index="4">135</Hr>
      <Hr index="5">135</Hr>
      <Hr index="6">135</Hr>
      <Hr index="7">135</Hr>
      <Hr index="8">135</Hr>
      <Hr index="9">135</Hr>
      <Hr index="10">135</Hr>
      <Hr index="11">135</Hr>
      <Hr index="12">135</Hr>
      <Hr index="13">135</Hr>
      <Hr index="14">135</Hr>
      <Hr index="15">135</Hr>
      <Hr index="16">135</Hr>
      <Hr index="17">135</Hr>
      <Hr index="18">135</Hr>
      <Hr index="19">135</Hr>
      <Hr index="20">135</Hr>
      <Hr index="21">135</Hr>
      <Hr index="22">135</Hr>
      <Hr index="23">135</Hr>
    </SchDay>
    <SchDay>
      <Name>OfficeWtrHtrSetptWD</Name>
      <Type>Temperature</Type>
      <Hr index="0">135</Hr>
      <Hr index="1">135</Hr>
      <Hr index="2">135</Hr>
      <Hr index="3">135</Hr>
      <Hr index="4">135</Hr>
      <Hr index="5">135</Hr>
      <Hr index="6">135</Hr>
      <Hr index="7">135</Hr>
      <Hr index="8">135</Hr>
      <Hr index="9">135</Hr>
      <Hr index="10">135</Hr>
      <Hr index="11">135</Hr>
      <Hr index="12">135</Hr>
      <Hr index="13">135</Hr>
      <Hr index="14">135</Hr>
      <Hr index="15">135</Hr>
      <Hr index="16">135</Hr>
      <Hr index="17">135</Hr>
      <Hr index="18">135</Hr>
      <Hr index="19">135</Hr>
      <Hr index="20">135</Hr>
      <Hr index="21">135</Hr>
      <Hr index="22">135</Hr>
      <Hr index="23">135</Hr>
    </SchDay>
    <SchDay>
      <Name>OfficeWtrHtrSetptSat</Name>
      <Type>Temperature</Type>
      <Hr index="0">135</Hr>
      <Hr index="1">135</Hr>
      <Hr index="2">135</Hr>
      <Hr index="3">135</Hr>
      <Hr index="4">135</Hr>
      <Hr index="5">135</Hr>
      <Hr index="6">135</Hr>
      <Hr index="7">135</Hr>
      <Hr index="8">135</Hr>
      <Hr index="9">135</Hr>
      <Hr index="10">135</Hr>
      <Hr index="11">135</Hr>
      <Hr index="12">135</Hr>
      <Hr index="13">135</Hr>
      <Hr index="14">135</Hr>
      <Hr index="15">135</Hr>
      <Hr index="16">135</Hr>
      <Hr index="17">135</Hr>
      <Hr index="18">135</Hr>
      <Hr index="19">135</Hr>
      <Hr index="20">135</Hr>
      <Hr index="21">135</Hr>
      <Hr index="22">135</Hr>
      <Hr index="23">135</Hr>
    </SchDay>
    <SchWeek>
      <Name>OfficeOccupancyWk</Name>
      <Type>Fraction</Type>
      <SchDaySunRef>OfficeOccupancySun</SchDaySunRef>
      <SchDayMonRef>OfficeOccupancyWD</SchDayMonRef>
      <SchDayTueRef>OfficeOccupancyWD</SchDayTueRef>
      <SchDayWedRef>OfficeOccupancyWD</SchDayWedRef>
      <SchDayThuRef>OfficeOccupancyWD</SchDayThuRef>
      <SchDayFriRef>OfficeOccupancyWD</SchDayFriRef>
      <SchDaySatRef>OfficeOccupancySat</SchDaySatRef>
      <SchDayHolRef>OfficeOccupancySun</SchDayHolRef>
      <SchDayClgDDRef>OnDay</SchDayClgDDRef>
      <SchDayHtgDDRef>OffDay</SchDayHtgDDRef>
    </SchWeek>
    <SchWeek>
      <Name>OfficeReceptacleWk</Name>
      <Type>Fraction</Type>
      <SchDaySunRef>OfficeReceptacleSun</SchDaySunRef>
      <SchDayMonRef>OfficeReceptacleWD</SchDayMonRef>
      <SchDayTueRef>OfficeReceptacleWD</SchDayTueRef>
      <SchDayWedRef>OfficeReceptacleWD</SchDayWedRef>
      <SchDayThuRef>OfficeReceptacleWD</SchDayThuRef>
      <SchDayFriRef>OfficeReceptacleWD</SchDayFriRef>
      <SchDaySatRef>OfficeReceptacleSat</SchDaySatRef>
      <SchDayHolRef>OfficeReceptacleSun</SchDayHolRef>
      <SchDayClgDDRef>OnDay</SchDayClgDDRef>
      <SchDayHtgDDRef>OffDay</SchDayHtgDDRef>
    </SchWeek>
    <SchWeek>
      <Name>OfficeServiceHotWaterWk</Name>
      <Type>Fraction</Type>
      <SchDaySunRef>OfficeServiceHotWaterSun</SchDaySunRef>
      <SchDayMonRef>OfficeServiceHotWaterWD</SchDayMonRef>
      <SchDayTueRef>OfficeServiceHotWaterWD</SchDayTueRef>
      <SchDayWedRef>OfficeServiceHotWaterWD</SchDayWedRef>
      <SchDayThuRef>OfficeServiceHotWaterWD</SchDayThuRef>
      <SchDayFriRef>OfficeServiceHotWaterWD</SchDayFriRef>
      <SchDaySatRef>OfficeServiceHotWaterSat</SchDaySatRef>
      <SchDayHolRef>OfficeServiceHotWaterSun</SchDayHolRef>
      <SchDayClgDDRef>OnDay</SchDayClgDDRef>
      <SchDayHtgDDRef>OffDay</SchDayHtgDDRef>
    </SchWeek>
    <SchWeek>
      <Name>OfficeElevatorWk</Name>
      <Type>Fraction</Type>
      <SchDaySunRef>OfficeElevatorSun</SchDaySunRef>
      <SchDayMonRef>OfficeElevatorWD</SchDayMonRef>
      <SchDayTueRef>OfficeElevatorWD</SchDayTueRef>
      <SchDayWedRef>OfficeElevatorWD</SchDayWedRef>
      <SchDayThuRef>OfficeElevatorWD</SchDayThuRef>
      <SchDayFriRef>OfficeElevatorWD</SchDayFriRef>
      <SchDaySatRef>OfficeElevatorSat</SchDaySatRef>
      <SchDayHolRef>OfficeElevatorSun</SchDayHolRef>
      <SchDayClgDDRef>OfficeElevatorWD</SchDayClgDDRef>
      <SchDayHtgDDRef>OfficeElevatorSun</SchDayHtgDDRef>
    </SchWeek>
    <SchWeek>
      <Name>OfficeLightsWk</Name>
      <Type>Fraction</Type>
      <SchDaySunRef>OfficeLightsSun</SchDaySunRef>
      <SchDayMonRef>OfficeLightsWD</SchDayMonRef>
      <SchDayTueRef>OfficeLightsWD</SchDayTueRef>
      <SchDayWedRef>OfficeLightsWD</SchDayWedRef>
      <SchDayThuRef>OfficeLightsWD</SchDayThuRef>
      <SchDayFriRef>OfficeLightsWD</SchDayFriRef>
      <SchDaySatRef>OfficeLightsSat</SchDaySatRef>
      <SchDayHolRef>OfficeLightsSun</SchDayHolRef>
      <SchDayClgDDRef>OnDay</SchDayClgDDRef>
      <SchDayHtgDDRef>OffDay</SchDayHtgDDRef>
    </SchWeek>
    <SchWeek>
      <Name>OfficeRefrigerationWk</Name>
      <Type>Fraction</Type>
      <SchDaySunRef>OfficeRefrigerationSat</SchDaySunRef>
      <SchDayMonRef>OfficeRefrigerationWD</SchDayMonRef>
      <SchDayTueRef>OfficeRefrigerationWD</SchDayTueRef>
      <SchDayWedRef>OfficeRefrigerationWD</SchDayWedRef>
      <SchDayThuRef>OfficeRefrigerationWD</SchDayThuRef>
      <SchDayFriRef>OfficeRefrigerationWD</SchDayFriRef>
      <SchDaySatRef>OfficeRefrigerationSun</SchDaySatRef>
      <SchDayHolRef>OfficeRefrigerationSat</SchDayHolRef>
      <SchDayClgDDRef>OfficeRefrigerationWD</SchDayClgDDRef>
      <SchDayHtgDDRef>OfficeRefrigerationSat</SchDayHtgDDRef>
    </SchWeek>
    <SchWeek>
      <Name>WaterMainCZ06JanWk</Name>
      <Type>Temperature</Type>
      <SchDaySunRef>WaterMainCZ06Jan</SchDaySunRef>
      <SchDayMonRef>WaterMainCZ06Jan</SchDayMonRef>
      <SchDayTueRef>WaterMainCZ06Jan</SchDayTueRef>
      <SchDayWedRef>WaterMainCZ06Jan</SchDayWedRef>
      <SchDayThuRef>WaterMainCZ06Jan</SchDayThuRef>
      <SchDayFriRef>WaterMainCZ06Jan</SchDayFriRef>
      <SchDaySatRef>WaterMainCZ06Jan</SchDaySatRef>
      <SchDayHolRef>WaterMainCZ06Jan</SchDayHolRef>
      <SchDayClgDDRef>WaterMainCZ06Jan</SchDayClgDDRef>
      <SchDayHtgDDRef>WaterMainCZ06Jan</SchDayHtgDDRef>
    </SchWeek>
    <SchWeek>
      <Name>WaterMainCZ06FebWk</Name>
      <Type>Temperature</Type>
      <SchDaySunRef>WaterMainCZ06Feb</SchDaySunRef>
      <SchDayMonRef>WaterMainCZ06Feb</SchDayMonRef>
      <SchDayTueRef>WaterMainCZ06Feb</SchDayTueRef>
      <SchDayWedRef>WaterMainCZ06Feb</SchDayWedRef>
      <SchDayThuRef>WaterMainCZ06Feb</SchDayThuRef>
      <SchDayFriRef>WaterMainCZ06Feb</SchDayFriRef>
      <SchDaySatRef>WaterMainCZ06Feb</SchDaySatRef>
      <SchDayHolRef>WaterMainCZ06Feb</SchDayHolRef>
      <SchDayClgDDRef>WaterMainCZ06Feb</SchDayClgDDRef>
      <SchDayHtgDDRef>WaterMainCZ06Feb</SchDayHtgDDRef>
    </SchWeek>
    <SchWeek>
      <Name>WaterMainCZ06MarWk</Name>
      <Type>Temperature</Type>
      <SchDaySunRef>WaterMainCZ06Mar</SchDaySunRef>
      <SchDayMonRef>WaterMainCZ06Mar</SchDayMonRef>
      <SchDayTueRef>WaterMainCZ06Mar</SchDayTueRef>
      <SchDayWedRef>WaterMainCZ06Mar</SchDayWedRef>
      <SchDayThuRef>WaterMainCZ06Mar</SchDayThuRef>
      <SchDayFriRef>WaterMainCZ06Mar</SchDayFriRef>
      <SchDaySatRef>WaterMainCZ06Mar</SchDaySatRef>
      <SchDayHolRef>WaterMainCZ06Mar</SchDayHolRef>
      <SchDayClgDDRef>WaterMainCZ06Mar</SchDayClgDDRef>
      <SchDayHtgDDRef>WaterMainCZ06Mar</SchDayHtgDDRef>
    </SchWeek>
    <SchWeek>
      <Name>WaterMainCZ06AprWk</Name>
      <Type>Temperature</Type>
      <SchDaySunRef>WaterMainCZ06Apr</SchDaySunRef>
      <SchDayMonRef>WaterMainCZ06Apr</SchDayMonRef>
      <SchDayTueRef>WaterMainCZ06Apr</SchDayTueRef>
      <SchDayWedRef>WaterMainCZ06Apr</SchDayWedRef>
      <SchDayThuRef>WaterMainCZ06Apr</SchDayThuRef>
      <SchDayFriRef>WaterMainCZ06Apr</SchDayFriRef>
      <SchDaySatRef>WaterMainCZ06Apr</SchDaySatRef>
      <SchDayHolRef>WaterMainCZ06Apr</SchDayHolRef>
      <SchDayClgDDRef>WaterMainCZ06Apr</SchDayClgDDRef>
      <SchDayHtgDDRef>WaterMainCZ06Apr</SchDayHtgDDRef>
    </SchWeek>
    <SchWeek>
      <Name>WaterMainCZ06MayWk</Name>
      <Type>Temperature</Type>
      <SchDaySunRef>WaterMainCZ06May</SchDaySunRef>
      <SchDayMonRef>WaterMainCZ06May</SchDayMonRef>
      <SchDayTueRef>WaterMainCZ06May</SchDayTueRef>
      <SchDayWedRef>WaterMainCZ06May</SchDayWedRef>
      <SchDayThuRef>WaterMainCZ06May</SchDayThuRef>
      <SchDayFriRef>WaterMainCZ06May</SchDayFriRef>
      <SchDaySatRef>WaterMainCZ06May</SchDaySatRef>
      <SchDayHolRef>WaterMainCZ06May</SchDayHolRef>
      <SchDayClgDDRef>WaterMainCZ06May</SchDayClgDDRef>
      <SchDayHtgDDRef>WaterMainCZ06May</SchDayHtgDDRef>
    </SchWeek>
    <SchWeek>
      <Name>WaterMainCZ06JunWk</Name>
      <Type>Temperature</Type>
      <SchDaySunRef>WaterMainCZ06Jun</SchDaySunRef>
      <SchDayMonRef>WaterMainCZ06Jun</SchDayMonRef>
      <SchDayTueRef>WaterMainCZ06Jun</SchDayTueRef>
      <SchDayWedRef>WaterMainCZ06Jun</SchDayWedRef>
      <SchDayThuRef>WaterMainCZ06Jun</SchDayThuRef>
      <SchDayFriRef>WaterMainCZ06Jun</SchDayFriRef>
      <SchDaySatRef>WaterMainCZ06Jun</SchDaySatRef>
      <SchDayHolRef>WaterMainCZ06Jun</SchDayHolRef>
      <SchDayClgDDRef>WaterMainCZ06Jun</SchDayClgDDRef>
      <SchDayHtgDDRef>WaterMainCZ06Jun</SchDayHtgDDRef>
    </SchWeek>
    <SchWeek>
      <Name>WaterMainCZ06JulWk</Name>
      <Type>Temperature</Type>
      <SchDaySunRef>WaterMainCZ06Jul</SchDaySunRef>
      <SchDayMonRef>WaterMainCZ06Jul</SchDayMonRef>
      <SchDayTueRef>WaterMainCZ06Jul</SchDayTueRef>
      <SchDayWedRef>WaterMainCZ06Jul</SchDayWedRef>
      <SchDayThuRef>WaterMainCZ06Jul</SchDayThuRef>
      <SchDayFriRef>WaterMainCZ06Jul</SchDayFriRef>
      <SchDaySatRef>WaterMainCZ06Jul</SchDaySatRef>
      <SchDayHolRef>WaterMainCZ06Jul</SchDayHolRef>
      <SchDayClgDDRef>WaterMainCZ06Jul</SchDayClgDDRef>
      <SchDayHtgDDRef>WaterMainCZ06Jul</SchDayHtgDDRef>
    </SchWeek>
    <SchWeek>
      <Name>WaterMainCZ06AugWk</Name>
      <Type>Temperature</Type>
      <SchDaySunRef>WaterMainCZ06Aug</SchDaySunRef>
      <SchDayMonRef>WaterMainCZ06Aug</SchDayMonRef>
      <SchDayTueRef>WaterMainCZ06Aug</SchDayTueRef>
      <SchDayWedRef>WaterMainCZ06Aug</SchDayWedRef>
      <SchDayThuRef>WaterMainCZ06Aug</SchDayThuRef>
      <SchDayFriRef>WaterMainCZ06Aug</SchDayFriRef>
      <SchDaySatRef>WaterMainCZ06Aug</SchDaySatRef>
      <SchDayHolRef>WaterMainCZ06Aug</SchDayHolRef>
      <SchDayClgDDRef>WaterMainCZ06Aug</SchDayClgDDRef>
      <SchDayHtgDDRef>WaterMainCZ06Aug</SchDayHtgDDRef>
    </SchWeek>
    <SchWeek>
      <Name>WaterMainCZ06SepWk</Name>
      <Type>Temperature</Type>
      <SchDaySunRef>WaterMainCZ06Sep</SchDaySunRef>
      <SchDayMonRef>WaterMainCZ06Sep</SchDayMonRef>
      <SchDayTueRef>WaterMainCZ06Sep</SchDayTueRef>
      <SchDayWedRef>WaterMainCZ06Sep</SchDayWedRef>
      <SchDayThuRef>WaterMainCZ06Sep</SchDayThuRef>
      <SchDayFriRef>WaterMainCZ06Sep</SchDayFriRef>
      <SchDaySatRef>WaterMainCZ06Sep</SchDaySatRef>
      <SchDayHolRef>WaterMainCZ06Sep</SchDayHolRef>
      <SchDayClgDDRef>WaterMainCZ06Sep</SchDayClgDDRef>
      <SchDayHtgDDRef>WaterMainCZ06Sep</SchDayHtgDDRef>
    </SchWeek>
    <SchWeek>
      <Name>WaterMainCZ06OctWk</Name>
      <Type>Temperature</Type>
      <SchDaySunRef>WaterMainCZ06Oct</SchDaySunRef>
      <SchDayMonRef>WaterMainCZ06Oct</SchDayMonRef>
      <SchDayTueRef>WaterMainCZ06Oct</SchDayTueRef>
      <SchDayWedRef>WaterMainCZ06Oct</SchDayWedRef>
      <SchDayThuRef>WaterMainCZ06Oct</SchDayThuRef>
      <SchDayFriRef>WaterMainCZ06Oct</SchDayFriRef>
      <SchDaySatRef>WaterMainCZ06Oct</SchDaySatRef>
      <SchDayHolRef>WaterMainCZ06Oct</SchDayHolRef>
      <SchDayClgDDRef>WaterMainCZ06Oct</SchDayClgDDRef>
      <SchDayHtgDDRef>WaterMainCZ06Oct</SchDayHtgDDRef>
    </SchWeek>
    <SchWeek>
      <Name>WaterMainCZ06NovWk</Name>
      <Type>Temperature</Type>
      <SchDaySunRef>WaterMainCZ06Nov</SchDaySunRef>
      <SchDayMonRef>WaterMainCZ06Nov</SchDayMonRef>
      <SchDayTueRef>WaterMainCZ06Nov</SchDayTueRef>
      <SchDayWedRef>WaterMainCZ06Nov</SchDayWedRef>
      <SchDayThuRef>WaterMainCZ06Nov</SchDayThuRef>
      <SchDayFriRef>WaterMainCZ06Nov</SchDayFriRef>
      <SchDaySatRef>WaterMainCZ06Nov</SchDaySatRef>
      <SchDayHolRef>WaterMainCZ06Nov</SchDayHolRef>
      <SchDayClgDDRef>WaterMainCZ06Nov</SchDayClgDDRef>
      <SchDayHtgDDRef>WaterMainCZ06Nov</SchDayHtgDDRef>
    </SchWeek>
    <SchWeek>
      <Name>WaterMainCZ06DecWk</Name>
      <Type>Temperature</Type>
      <SchDaySunRef>WaterMainCZ06Dec</SchDaySunRef>
      <SchDayMonRef>WaterMainCZ06Dec</SchDayMonRef>
      <SchDayTueRef>WaterMainCZ06Dec</SchDayTueRef>
      <SchDayWedRef>WaterMainCZ06Dec</SchDayWedRef>
      <SchDayThuRef>WaterMainCZ06Dec</SchDayThuRef>
      <SchDayFriRef>WaterMainCZ06Dec</SchDayFriRef>
      <SchDaySatRef>WaterMainCZ06Dec</SchDaySatRef>
      <SchDayHolRef>WaterMainCZ06Dec</SchDayHolRef>
      <SchDayClgDDRef>WaterMainCZ06Dec</SchDayClgDDRef>
      <SchDayHtgDDRef>WaterMainCZ06Dec</SchDayHtgDDRef>
    </SchWeek>
    <SchWeek>
      <Name>OfficeGasEquipWk</Name>
      <Type>Fraction</Type>
      <SchDaySunRef>OfficeGasEquipSun</SchDaySunRef>
      <SchDayMonRef>OfficeGasEquipWD</SchDayMonRef>
      <SchDayTueRef>OfficeGasEquipWD</SchDayTueRef>
      <SchDayWedRef>OfficeGasEquipWD</SchDayWedRef>
      <SchDayThuRef>OfficeGasEquipWD</SchDayThuRef>
      <SchDayFriRef>OfficeGasEquipWD</SchDayFriRef>
      <SchDaySatRef>OfficeGasEquipSat</SchDaySatRef>
      <SchDayHolRef>OfficeGasEquipSun</SchDayHolRef>
      <SchDayClgDDRef>OnDay</SchDayClgDDRef>
      <SchDayHtgDDRef>OffDay</SchDayHtgDDRef>
    </SchWeek>
    <SchWeek>
      <Name>OfficeInfiltrationWk</Name>
      <Type>Fraction</Type>
      <SchDaySunRef>OfficeInfiltrationSun</SchDaySunRef>
      <SchDayMonRef>OfficeInfiltrationWD</SchDayMonRef>
      <SchDayTueRef>OfficeInfiltrationWD</SchDayTueRef>
      <SchDayWedRef>OfficeInfiltrationWD</SchDayWedRef>
      <SchDayThuRef>OfficeInfiltrationWD</SchDayThuRef>
      <SchDayFriRef>OfficeInfiltrationWD</SchDayFriRef>
      <SchDaySatRef>OfficeInfiltrationSat</SchDaySatRef>
      <SchDayHolRef>OfficeInfiltrationSun</SchDayHolRef>
      <SchDayClgDDRef>OfficeInfiltrationWD</SchDayClgDDRef>
      <SchDayHtgDDRef>OfficeInfiltrationWD</SchDayHtgDDRef>
    </SchWeek>
    <SchWeek>
      <Name>OnWk</Name>
      <Type>Fraction</Type>
      <SchDaySunRef>OnDay</SchDaySunRef>
      <SchDayMonRef>OnDay</SchDayMonRef>
      <SchDayTueRef>OnDay</SchDayTueRef>
      <SchDayWedRef>OnDay</SchDayWedRef>
      <SchDayThuRef>OnDay</SchDayThuRef>
      <SchDayFriRef>OnDay</SchDayFriRef>
      <SchDaySatRef>OnDay</SchDaySatRef>
      <SchDayHolRef>OnDay</SchDayHolRef>
      <SchDayClgDDRef>OnDay</SchDayClgDDRef>
      <SchDayHtgDDRef>OnDay</SchDayHtgDDRef>
    </SchWeek>
    <SchWeek>
      <Name>OfficeHVACAvailWk</Name>
      <Type>OnOff</Type>
      <SchDaySunRef>OfficeHVACAvailSun</SchDaySunRef>
      <SchDayMonRef>OfficeHVACAvailWD</SchDayMonRef>
      <SchDayTueRef>OfficeHVACAvailWD</SchDayTueRef>
      <SchDayWedRef>OfficeHVACAvailWD</SchDayWedRef>
      <SchDayThuRef>OfficeHVACAvailWD</SchDayThuRef>
      <SchDayFriRef>OfficeHVACAvailWD</SchDayFriRef>
      <SchDaySatRef>OfficeHVACAvailSat</SchDaySatRef>
      <SchDayHolRef>OfficeHVACAvailSun</SchDayHolRef>
      <SchDayClgDDRef>OnDay</SchDayClgDDRef>
      <SchDayHtgDDRef>OnDay</SchDayHtgDDRef>
    </SchWeek>
    <SchWeek>
      <Name>OfficeClgSetptWk</Name>
      <Type>Temperature</Type>
      <SchDaySunRef>OfficeClgSetptSun</SchDaySunRef>
      <SchDayMonRef>OfficeClgSetptWD</SchDayMonRef>
      <SchDayTueRef>OfficeClgSetptWD</SchDayTueRef>
      <SchDayWedRef>OfficeClgSetptWD</SchDayWedRef>
      <SchDayThuRef>OfficeClgSetptWD</SchDayThuRef>
      <SchDayFriRef>OfficeClgSetptWD</SchDayFriRef>
      <SchDaySatRef>OfficeClgSetptSat</SchDaySatRef>
      <SchDayHolRef>OfficeClgSetptSun</SchDayHolRef>
      <SchDayClgDDRef>OfficeClgSetptWD</SchDayClgDDRef>
      <SchDayHtgDDRef>OfficeClgSetptWD</SchDayHtgDDRef>
    </SchWeek>
    <SchWeek>
      <Name>OfficeHtgSetptWk</Name>
      <Type>Temperature</Type>
      <SchDaySunRef>OfficeHtgSetptSun</SchDaySunRef>
      <SchDayMonRef>OfficeHtgSetptWD</SchDayMonRef>
      <SchDayTueRef>OfficeHtgSetptWD</SchDayTueRef>
      <SchDayWedRef>OfficeHtgSetptWD</SchDayWedRef>
      <SchDayThuRef>OfficeHtgSetptWD</SchDayThuRef>
      <SchDayFriRef>OfficeHtgSetptWD</SchDayFriRef>
      <SchDaySatRef>OfficeHtgSetptSat</SchDaySatRef>
      <SchDayHolRef>OfficeHtgSetptSun</SchDayHolRef>
      <SchDayClgDDRef>OfficeHtgSetptWD</SchDayClgDDRef>
      <SchDayHtgDDRef>OfficeHtgSetptWD</SchDayHtgDDRef>
    </SchWeek>
    <SchWeek>
      <Name>OfficeWtrHtrSetptWk</Name>
      <Type>Temperature</Type>
      <SchDaySunRef>OfficeWtrHtrSetptSun</SchDaySunRef>
      <SchDayMonRef>OfficeWtrHtrSetptWD</SchDayMonRef>
      <SchDayTueRef>OfficeWtrHtrSetptWD</SchDayTueRef>
      <SchDayWedRef>OfficeWtrHtrSetptWD</SchDayWedRef>
      <SchDayThuRef>OfficeWtrHtrSetptWD</SchDayThuRef>
      <SchDayFriRef>OfficeWtrHtrSetptWD</SchDayFriRef>
      <SchDaySatRef>OfficeWtrHtrSetptSat</SchDaySatRef>
      <SchDayHolRef>OfficeWtrHtrSetptSun</SchDayHolRef>
      <SchDayClgDDRef>OfficeWtrHtrSetptWD</SchDayClgDDRef>
      <SchDayHtgDDRef>OfficeWtrHtrSetptWD</SchDayHtgDDRef>
    </SchWeek>
    <Sch>
      <Name>Office Occupancy</Name>
      <Type>Fraction</Type>
      <EndMonth index="0">12</EndMonth>
      <EndDay index="0">31</EndDay>
      <SchWeekRef index="0">OfficeOccupancyWk</SchWeekRef>
    </Sch>
    <Sch>
      <Name>Office Receptacle</Name>
      <Type>Fraction</Type>
      <EndMonth index="0">12</EndMonth>
      <EndDay index="0">31</EndDay>
      <SchWeekRef index="0">OfficeReceptacleWk</SchWeekRef>
    </Sch>
    <Sch>
      <Name>Office ServiceHotWater</Name>
      <Type>Fraction</Type>
      <EndMonth index="0">12</EndMonth>
      <EndDay index="0">31</EndDay>
      <SchWeekRef index="0">OfficeServiceHotWaterWk</SchWeekRef>
    </Sch>
    <Sch>
      <Name>Office Elevator</Name>
      <Type>Fraction</Type>
      <EndMonth index="0">12</EndMonth>
      <EndDay index="0">31</EndDay>
      <SchWeekRef index="0">OfficeElevatorWk</SchWeekRef>
    </Sch>
    <Sch>
      <Name>Office Lights</Name>
      <Type>Fraction</Type>
      <EndMonth index="0">12</EndMonth>
      <EndDay index="0">31</EndDay>
      <SchWeekRef index="0">OfficeLightsWk</SchWeekRef>
    </Sch>
    <Sch>
      <Name>Office Refrigeration</Name>
      <Type>Fraction</Type>
      <EndMonth index="0">12</EndMonth>
      <EndDay index="0">31</EndDay>
      <SchWeekRef index="0">OfficeRefrigerationWk</SchWeekRef>
    </Sch>
    <Sch>
      <Name>WaterMainCZ06</Name>
      <Type>Temperature</Type>
      <EndMonth index="0">1</EndMonth>
      <EndMonth index="1">2</EndMonth>
      <EndMonth index="2">3</EndMonth>
      <EndMonth index="3">4</EndMonth>
      <EndMonth index="4">5</EndMonth>
      <EndMonth index="5">6</EndMonth>
      <EndMonth index="6">7</EndMonth>
      <EndMonth index="7">8</EndMonth>
      <EndMonth index="8">9</EndMonth>
      <EndMonth index="9">10</EndMonth>
      <EndMonth index="10">11</EndMonth>
      <EndMonth index="11">12</EndMonth>
      <EndDay index="0">31</EndDay>
      <EndDay index="1">28</EndDay>
      <EndDay index="2">31</EndDay>
      <EndDay index="3">30</EndDay>
      <EndDay index="4">31</EndDay>
      <EndDay index="5">30</EndDay>
      <EndDay index="6">31</EndDay>
      <EndDay index="7">31</EndDay>
      <EndDay index="8">30</EndDay>
      <EndDay index="9">31</EndDay>
      <EndDay index="10">30</EndDay>
      <EndDay index="11">31</EndDay>
      <SchWeekRef index="0">WaterMainCZ06JanWk</SchWeekRef>
      <SchWeekRef index="1">WaterMainCZ06FebWk</SchWeekRef>
      <SchWeekRef index="2">WaterMainCZ06MarWk</SchWeekRef>
      <SchWeekRef index="3">WaterMainCZ06AprWk</SchWeekRef>
      <SchWeekRef index="4">WaterMainCZ06MayWk</SchWeekRef>
      <SchWeekRef index="5">WaterMainCZ06JunWk</SchWeekRef>
      <SchWeekRef index="6">WaterMainCZ06JulWk</SchWeekRef>
      <SchWeekRef index="7">WaterMainCZ06AugWk</SchWeekRef>
      <SchWeekRef index="8">WaterMainCZ06SepWk</SchWeekRef>
      <SchWeekRef index="9">WaterMainCZ06OctWk</SchWeekRef>
      <SchWeekRef index="10">WaterMainCZ06NovWk</SchWeekRef>
      <SchWeekRef index="11">WaterMainCZ06DecWk</SchWeekRef>
    </Sch>
    <Sch>
      <Name>OfficeOccupancy</Name>
      <Type>Fraction</Type>
      <EndMonth index="0">12</EndMonth>
      <EndDay index="0">31</EndDay>
      <SchWeekRef index="0">OfficeOccupancyWk</SchWeekRef>
    </Sch>
    <Sch>
      <Name>OfficeReceptacle</Name>
      <Type>Fraction</Type>
      <EndMonth index="0">12</EndMonth>
      <EndDay index="0">31</EndDay>
      <SchWeekRef index="0">OfficeReceptacleWk</SchWeekRef>
    </Sch>
    <Sch>
      <Name>OfficeGasEquip</Name>
      <Type>Fraction</Type>
      <EndMonth index="0">12</EndMonth>
      <EndDay index="0">31</EndDay>
      <SchWeekRef index="0">OfficeGasEquipWk</SchWeekRef>
    </Sch>
    <Sch>
      <Name>OfficeInfiltration</Name>
      <Type>Fraction</Type>
      <EndMonth index="0">12</EndMonth>
      <EndDay index="0">31</EndDay>
      <SchWeekRef index="0">OfficeInfiltrationWk</SchWeekRef>
    </Sch>
    <Sch>
      <Name>On</Name>
      <Type>Fraction</Type>
      <EndMonth index="0">12</EndMonth>
      <EndDay index="0">31</EndDay>
      <SchWeekRef index="0">OnWk</SchWeekRef>
    </Sch>
    <Sch>
      <Name>OfficeLights</Name>
      <Type>Fraction</Type>
      <EndMonth index="0">12</EndMonth>
      <EndDay index="0">31</EndDay>
      <SchWeekRef index="0">OfficeLightsWk</SchWeekRef>
    </Sch>
    <Sch>
      <Name>OfficeHVACAvail</Name>
      <Type>OnOff</Type>
      <EndMonth index="0">12</EndMonth>
      <EndDay index="0">31</EndDay>
      <SchWeekRef index="0">OfficeHVACAvailWk</SchWeekRef>
    </Sch>
    <Sch>
      <Name>OfficeClgSetpt</Name>
      <Type>Temperature</Type>
      <EndMonth index="0">12</EndMonth>
      <EndDay index="0">31</EndDay>
      <SchWeekRef index="0">OfficeClgSetptWk</SchWeekRef>
    </Sch>
    <Sch>
      <Name>OfficeHtgSetpt</Name>
      <Type>Temperature</Type>
      <EndMonth index="0">12</EndMonth>
      <EndDay index="0">31</EndDay>
      <SchWeekRef index="0">OfficeHtgSetptWk</SchWeekRef>
    </Sch>
    <Sch>
      <Name>OfficeWtrHtrSetpt</Name>
      <Type>Temperature</Type>
      <EndMonth index="0">12</EndMonth>
      <EndDay index="0">31</EndDay>
      <SchWeekRef index="0">OfficeWtrHtrSetptWk</SchWeekRef>
    </Sch>
    <Sch>
      <Name>OfficeServiceHotWater</Name>
      <Type>Fraction</Type>
      <EndMonth index="0">12</EndMonth>
      <EndDay index="0">31</EndDay>
      <SchWeekRef index="0">OfficeServiceHotWaterWk</SchWeekRef>
    </Sch>
    <ConsAssm>
      <Name>SlabOnOrBelowGradeF073</Name>
      <SpecMthd>FFactor</SpecMthd>
      <FFactor>0.73</FFactor>
      <ExtRoughness>MediumRough</ExtRoughness>
      <ExtSolAbs>0.7</ExtSolAbs>
      <ExtThrmlAbs>0.9</ExtThrmlAbs>
      <ExtVisAbs>0.8</ExtVisAbs>
      <IntSolAbs>0.7</IntSolAbs>
      <IntThrmlAbs>0.9</IntThrmlAbs>
      <IntVisAbs>0.8</IntVisAbs>
      <MatRef index="0">Concrete - 140 lb/ft3 - 6 in.</MatRef>
    </ConsAssm>
    <ConsAssm>
      <Name>BelowGradeWallC114</Name>
      <SpecMthd>CFactor</SpecMthd>
      <CFactor>1.14</CFactor>
      <ExtRoughness>MediumRough</ExtRoughness>
      <ExtSolAbs>0.7</ExtSolAbs>
      <ExtThrmlAbs>0.9</ExtThrmlAbs>
      <ExtVisAbs>0.8</ExtVisAbs>
      <IntSolAbs>0.7</IntSolAbs>
      <IntThrmlAbs>0.9</IntThrmlAbs>
      <IntVisAbs>0.8</IntVisAbs>
      <MatRef index="0">Concrete - Solid Grout - 115 lb/ft3 - 8 in.</MatRef>
    </ConsAssm>
    <ConsAssm>
      <Name>MetalFrameWallU098</Name>
      <SpecMthd>Layers</SpecMthd>
      <ExtRoughness>MediumRough</ExtRoughness>
      <ExtSolAbs>0.7</ExtSolAbs>
      <ExtThrmlAbs>0.9</ExtThrmlAbs>
      <ExtVisAbs>0.8</ExtVisAbs>
      <IntSolAbs>0.7</IntSolAbs>
      <IntThrmlAbs>0.9</IntThrmlAbs>
      <IntVisAbs>0.8</IntVisAbs>
      <MatRef index="0">Stucco - 7/8 in.</MatRef>
      <MatRef index="1">Compliance Insulation R8.07</MatRef>
      <MatRef index="2">Air - Metal Wall Framing - 16 or 24 in. OC</MatRef>
      <MatRef index="3">Gypsum Board - 1/2 in.</MatRef>
    </ConsAssm>
    <ConsAssm>
      <Name>MetalFrameWallInterior</Name>
      <SpecMthd>Layers</SpecMthd>
      <ExtRoughness>MediumRough</ExtRoughness>
      <ExtSolAbs>0.7</ExtSolAbs>
      <ExtThrmlAbs>0.9</ExtThrmlAbs>
      <ExtVisAbs>0.8</ExtVisAbs>
      <IntSolAbs>0.7</IntSolAbs>
      <IntThrmlAbs>0.9</IntThrmlAbs>
      <IntVisAbs>0.8</IntVisAbs>
      <MatRef index="0">Gypsum Board - 5/8 in.</MatRef>
      <MatRef index="1">Air - Metal Wall Framing - 16 or 24 in. OC</MatRef>
      <MatRef index="2">Gypsum Board - 5/8 in.</MatRef>
    </ConsAssm>
    <ConsAssm>
      <Name>FlatNonresWoodFramingAndOtherRoofU075</Name>
      <SpecMthd>Layers</SpecMthd>
      <ExtRoughness>MediumRough</ExtRoughness>
      <ExtSolAbs>0.37</ExtSolAbs>
      <ExtThrmlAbs>0.85</ExtThrmlAbs>
      <ExtVisAbs>0.85</ExtVisAbs>
      <IntSolAbs>0.7</IntSolAbs>
      <IntThrmlAbs>0.9</IntThrmlAbs>
      <IntVisAbs>0.8</IntVisAbs>
      <MatRef index="0">Metal Standing Seam - 1/16 in.</MatRef>
      <MatRef index="1">Compliance Insulation R12.55</MatRef>
    </ConsAssm>
    <ConsAssm>
      <Name>TypicalFloorInterior</Name>
      <SpecMthd>Layers</SpecMthd>
      <ExtRoughness>MediumRough</ExtRoughness>
      <ExtSolAbs>0.7</ExtSolAbs>
      <ExtThrmlAbs>0.9</ExtThrmlAbs>
      <ExtVisAbs>0.8</ExtVisAbs>
      <IntSolAbs>0.7</IntSolAbs>
      <IntThrmlAbs>0.9</IntThrmlAbs>
      <IntVisAbs>0.8</IntVisAbs>
      <MatRef index="0">Metal Deck - 1/16 in.</MatRef>
      <MatRef index="1">Concrete - 140 lb/ft3 - 4 in.</MatRef>
      <MatRef index="2">Carpet - 3/4 in.</MatRef>
    </ConsAssm>
    <ConsAssm>
      <Name>TypicalPlenumFloorInterior</Name>
      <SpecMthd>Layers</SpecMthd>
      <ExtRoughness>MediumRough</ExtRoughness>
      <ExtSolAbs>0.7</ExtSolAbs>
      <ExtThrmlAbs>0.9</ExtThrmlAbs>
      <ExtVisAbs>0.8</ExtVisAbs>
      <IntSolAbs>0.7</IntSolAbs>
      <IntThrmlAbs>0.9</IntThrmlAbs>
      <IntVisAbs>0.8</IntVisAbs>
      <MatRef index="0">Acoustic Tile - 3/4 in.</MatRef>
    </ConsAssm>
    <Mat>
      <Name>Concrete - 140 lb/ft3 - 6 in.</Name>
      <ThrmlCndct>1.1275</ThrmlCndct>
      <SpecHt>0.22</SpecHt>
      <Dens>139.78</Dens>
      <Thkns>6</Thkns>
    </Mat>
    <Mat>
      <Name>Concrete - Solid Grout - 115 lb/ft3 - 8 in.</Name>
      <ThrmlCndct>0.7602</ThrmlCndct>
      <SpecHt>0.2</SpecHt>
      <Dens>115</Dens>
      <Thkns>8</Thkns>
    </Mat>
    <Mat>
      <Name>Stucco - 7/8 in.</Name>
      <ThrmlCndct>0.405</ThrmlCndct>
      <SpecHt>0.2</SpecHt>
      <Dens>115.81</Dens>
      <Thkns>0.88</Thkns>
    </Mat>
    <Mat>
      <Name>Compliance Insulation R8.07</Name>
      <ThrmlCndct>0.0133</ThrmlCndct>
      <SpecHt>0.27</SpecHt>
      <Dens>1</Dens>
      <Thkns>1.2912</Thkns>
    </Mat>
    <Mat>
      <Name>Air - Metal Wall Framing - 16 or 24 in. OC</Name>
      <ThrmlCndct>0.705</ThrmlCndct>
      <SpecHt>0.24</SpecHt>
      <Dens>0.08</Dens>
      <Thkns>5.5</Thkns>
    </Mat>
    <Mat>
      <Name>Gypsum Board - 1/2 in.</Name>
      <ThrmlCndct>0.09167</ThrmlCndct>
      <SpecHt>0.27</SpecHt>
      <Dens>40</Dens>
      <Thkns>0.5</Thkns>
    </Mat>
    <Mat>
      <Name>Gypsum Board - 5/8 in.</Name>
      <ThrmlCndct>0.09167</ThrmlCndct>
      <SpecHt>0.27</SpecHt>
      <Dens>40</Dens>
      <Thkns>0.63</Thkns>
    </Mat>
    <Mat>
      <Name>Metal Standing Seam - 1/16 in.</Name>
      <ThrmlCndct>0.3333</ThrmlCndct>
      <SpecHt>0.12</SpecHt>
      <Dens>488.22</Dens>
      <Thkns>0.0625</Thkns>
    </Mat>
    <Mat>
      <Name>Compliance Insulation R12.55</Name>
      <ThrmlCndct>0.0133</ThrmlCndct>
      <SpecHt>0.27</SpecHt>
      <Dens>1</Dens>
      <Thkns>2.008</Thkns>
    </Mat>
    <Mat>
      <Name>Metal Deck - 1/16 in.</Name>
      <ThrmlCndct>26.2</ThrmlCndct>
      <SpecHt>0.12</SpecHt>
      <Dens>488.22</Dens>
      <Thkns>0.0625</Thkns>
    </Mat>
    <Mat>
      <Name>Concrete - 140 lb/ft3 - 4 in.</Name>
      <ThrmlCndct>1.1275</ThrmlCndct>
      <SpecHt>0.22</SpecHt>
      <Dens>139.78</Dens>
      <Thkns>4</Thkns>
    </Mat>
    <Mat>
      <Name>Carpet - 3/4 in.</Name>
      <ThrmlCndct>0.0263</ThrmlCndct>
      <SpecHt>0.33</SpecHt>
      <Dens>18</Dens>
      <Thkns>0.75</Thkns>
    </Mat>
    <Mat>
      <Name>Acoustic Tile - 3/4 in.</Name>
      <ThrmlCndct>0.0333</ThrmlCndct>
      <SpecHt>0.19</SpecHt>
      <Dens>18</Dens>
      <Thkns>0.75</Thkns>
    </Mat>
    <FenCons>
      <Name>FixedWindow</Name>
      <SHGC>0.25</SHGC>
      <UFactor>0.36</UFactor>
      <VT>0.42</VT>
    </FenCons>
    <CrvQuad>
      <Name>BlrHWBlrFIRRatio_fQRatioSI</Name>
      <Coef1>0.6267</Coef1>
      <Coef2>0.674</Coef2>
      <Coef3>-0.3073</Coef3>
      <MinOut>0.75</MinOut>
    </CrvQuad>
    <CrvCubic>
      <Name>FanVSDGoodSpResetPwrRatio_fCFMRatio</Name>
      <Coef1>0.04076</Coef1>
      <Coef2>0.088045</Coef2>
      <Coef3>-0.072926</Coef3>
      <Coef4>0.94374</Coef4>
      <MaxOut>1</MaxOut>
      <MaxVar1>1</MaxVar1>
      <MinOut>0.1</MinOut>
      <MinVar1>0.342</MinVar1>
    </CrvCubic>
    <CrvCubic>
      <Name>HtRejVSDFanPwrRatio_fQRatio</Name>
      <Coef1>0.331629</Coef1>
      <Coef2>-0.885676</Coef2>
      <Coef3>0.605565</Coef3>
      <Coef4>0.948482</Coef4>
    </CrvCubic>
    <CrvCubic>
      <Name>PumpVSDRstEPPwrRatio_fGPMRatio</Name>
      <Coef1>0.0273</Coef1>
      <Coef2>-0.1317</Coef2>
      <Coef3>0.6642</Coef3>
      <Coef4>0.4445</Coef4>
      <MaxOut>1</MaxOut>
      <MaxVar1>1</MaxVar1>
      <MinOut>0.03</MinOut>
      <MinVar1>0.2</MinVar1>
    </CrvCubic>
    <Bldg>
      <Name>Large Office</Name>
      <BldgAz>0</BldgAz>
      <Story>
        <Name>Basement</Name>
        <Spc>
          <Name>Basement Spc</Name>
          <CondgType>DirectlyConditioned</CondgType>
          <ThrmlZnRef>Basement Thermal Zone</ThrmlZnRef>
          <OccDens>10</OccDens>
          <OccSensHtRt>250</OccSensHtRt>
          <OccLatHtRt>200</OccLatHtRt>
          <OccSchRef>OfficeOccupancy</OccSchRef>
          <InfMthd index="0">FlowExteriorWallArea</InfMthd>
          <DsgnInfRt index="0">0.0448</DsgnInfRt>
          <InfSchRef index="0">OfficeInfiltration</InfSchRef>
          <InfModelCoefA index="0">0</InfModelCoefA>
          <InfModelCoefB index="0">0</InfModelCoefB>
          <InfModelCoefC index="0">0.10016</InfModelCoefC>
          <InfModelCoefD index="0">0</InfModelCoefD>
          <IntLPDReg>0.75</IntLPDReg>
          <IntLtgRegSchRef>OfficeLights</IntLtgRegSchRef>
          <IntLtgRegHtGnSpcFrac>1</IntLtgRegHtGnSpcFrac>
          <IntLtgRegHtGnRadFrac>0.58</IntLtgRegHtGnRadFrac>
          <IntLPDNonReg>0</IntLPDNonReg>
          <IntLtgNonRegSchRef>OfficeLights</IntLtgNonRegSchRef>
          <IntLtgNonRegHtGnSpcFrac>0</IntLtgNonRegHtGnSpcFrac>
          <IntLtgNonRegHtGnRadFrac>0</IntLtgNonRegHtGnRadFrac>
          <RecptPwrDens>1.5</RecptPwrDens>
          <RecptSchRef>OfficeReceptacle</RecptSchRef>
          <RecptRadFrac>0.2</RecptRadFrac>
          <RecptLatFrac>0</RecptLatFrac>
          <RecptLostFrac>0</RecptLostFrac>
          <GasEqpPwrDens>0</GasEqpPwrDens>
          <GasEqpSchRef>OfficeGasEquip</GasEqpSchRef>
          <GasEqpRadFrac>0.15</GasEqpRadFrac>
          <GasEqpLatFrac>0</GasEqpLatFrac>
          <GasEqpLostFrac>0.85</GasEqpLostFrac>
          <ProcElecPwrDens>0</ProcElecPwrDens>
          <ProcGasPwrDens>0</ProcGasPwrDens>
          <SHWFluidSegRef>BaseSHWPrimSupSeg</SHWFluidSegRef>
          <HotWtrHtgRtSim>69.0354</HotWtrHtgRtSim>
          <HotWtrHtgTot>69.0354</HotWtrHtgTot>
          <HotWtrHtgSchRef>OfficeServiceHotWater</HotWtrHtgSchRef>
          <HotWtrSupTemp>135</HotWtrSupTemp>
          <PolyLp>
            <CartesianPt><Coord>239.853</Coord><Coord>159.902</Coord><Coord>-8.00197</Coord></CartesianPt>
            <CartesianPt><Coord>239.853</Coord><Coord>0</Coord><Coord>-8.00197</Coord></CartesianPt>
            <CartesianPt><Coord>0</Coord><Coord>0</Coord><Coord>-8.00197</Coord></CartesianPt>
            <CartesianPt><Coord>0</Coord><Coord>159.902</Coord><Coord>-8.00197</Coord></CartesianPt>
          </PolyLp>
          <UndgrFlr>
            <Name>Basement_Floor</Name>
            <ConsAssmRef>SlabOnOrBelowGradeF073</ConsAssmRef>
            <PerimExposed>0</PerimExposed>
            <PolyLp>
              <CartesianPt><Coord>239.853</Coord><Coord>159.902</Coord><Coord>-8.00197</Coord></CartesianPt>
              <CartesianPt><Coord>239.853</Coord><Coord>0</Coord><Coord>-8.00197</Coord></CartesianPt>
              <CartesianPt><Coord>0</Coord><Coord>0</Coord><Coord>-8.00197</Coord></CartesianPt>
              <CartesianPt><Coord>0</Coord><Coord>159.902</Coord><Coord>-8.00197</Coord></CartesianPt>
            </PolyLp>
          </UndgrFlr>
          <UndgrWall>
            <Name>Basement_Wall_East</Name>
            <ConsAssmRef>BelowGradeWallC114</ConsAssmRef>
            <Hgt>8.00197</Hgt>
            <PolyLp>
              <CartesianPt><Coord>239.853</Coord><Coord>0</Coord><Coord>0</Coord></CartesianPt>
              <CartesianPt><Coord>239.853</Coord><Coord>0</Coord><Coord>-8.00197</Coord></CartesianPt>
              <CartesianPt><Coord>239.853</Coord><Coord>159.902</Coord><Coord>-8.00197</Coord></CartesianPt>
              <CartesianPt><Coord>239.853</Coord><Coord>159.902</Coord><Coord>0</Coord></CartesianPt>
            </PolyLp>
          </UndgrWall>
          <UndgrWall>
            <Name>Basement_Wall_North</Name>
            <ConsAssmRef>BelowGradeWallC114</ConsAssmRef>
            <Hgt>8.00197</Hgt>
            <PolyLp>
              <CartesianPt><Coord>239.853</Coord><Coord>159.902</Coord><Coord>0</Coord></CartesianPt>
              <CartesianPt><Coord>239.853</Coord><Coord>159.902</Coord><Coord>-8.00197</Coord></CartesianPt>
              <CartesianPt><Coord>0</Coord><Coord>159.902</Coord><Coord>-8.00197</Coord></CartesianPt>
              <CartesianPt><Coord>0</Coord><Coord>159.902</Coord><Coord>0</Coord></CartesianPt>
            </PolyLp>
          </UndgrWall>
          <UndgrWall>
            <Name>Basement_Wall_South</Name>
            <ConsAssmRef>BelowGradeWallC114</ConsAssmRef>
            <Hgt>8.00197</Hgt>
            <PolyLp>
              <CartesianPt><Coord>0</Coord><Coord>0</Coord><Coord>0</Coord></CartesianPt>
              <CartesianPt><Coord>0</Coord><Coord>0</Coord><Coord>-8.00197</Coord></CartesianPt>
              <CartesianPt><Coord>239.853</Coord><Coord>0</Coord><Coord>-8.00197</Coord></CartesianPt>
              <CartesianPt><Coord>239.853</Coord><Coord>0</Coord><Coord>0</Coord></CartesianPt>
            </PolyLp>
          </UndgrWall>
          <UndgrWall>
            <Name>Basement_Wall_West</Name>
            <ConsAssmRef>BelowGradeWallC114</ConsAssmRef>
            <Hgt>8.00197</Hgt>
            <PolyLp>
              <CartesianPt><Coord>0</Coord><Coord>159.902</Coord><Coord>0</Coord></CartesianPt>
              <CartesianPt><Coord>0</Coord><Coord>159.902</Coord><Coord>-8.00197</Coord></CartesianPt>
              <CartesianPt><Coord>0</Coord><Coord>0</Coord><Coord>-8.00197</Coord></CartesianPt>
              <CartesianPt><Coord>0</Coord><Coord>0</Coord><Coord>0</Coord></CartesianPt>
            </PolyLp>
          </UndgrWall>
        </Spc>
      </Story>
      <Story>
        <Name>GroundFloor</Name>
        <Spc>
          <Name>Core_bottom</Name>
          <CondgType>DirectlyConditioned</CondgType>
          <ThrmlZnRef>Core_bottom Thermal Zone</ThrmlZnRef>
          <OccDens>10</OccDens>
          <OccSensHtRt>250</OccSensHtRt>
          <OccLatHtRt>200</OccLatHtRt>
          <OccSchRef>OfficeOccupancy</OccSchRef>
          <InfMthd index="0">FlowExteriorWallArea</InfMthd>
          <DsgnInfRt index="0">0.0448</DsgnInfRt>
          <InfSchRef index="0">OfficeInfiltration</InfSchRef>
          <InfModelCoefA index="0">0</InfModelCoefA>
          <InfModelCoefB index="0">0</InfModelCoefB>
          <InfModelCoefC index="0">0.10016</InfModelCoefC>
          <InfModelCoefD index="0">0</InfModelCoefD>
          <IntLPDReg>0.75</IntLPDReg>
          <IntLtgRegSchRef>OfficeLights</IntLtgRegSchRef>
          <IntLtgRegHtGnSpcFrac>1</IntLtgRegHtGnSpcFrac>
          <IntLtgRegHtGnRadFrac>0.58</IntLtgRegHtGnRadFrac>
          <IntLPDNonReg>0</IntLPDNonReg>
          <IntLtgNonRegSchRef>OfficeLights</IntLtgNonRegSchRef>
          <IntLtgNonRegHtGnSpcFrac>0</IntLtgNonRegHtGnSpcFrac>
          <IntLtgNonRegHtGnRadFrac>0</IntLtgNonRegHtGnRadFrac>
          <RecptPwrDens>1.5</RecptPwrDens>
          <RecptSchRef>OfficeReceptacle</RecptSchRef>
          <RecptRadFrac>0.2</RecptRadFrac>
          <RecptLatFrac>0</RecptLatFrac>
          <RecptLostFrac>0</RecptLostFrac>
          <GasEqpPwrDens>0</GasEqpPwrDens>
          <GasEqpSchRef>OfficeGasEquip</GasEqpSchRef>
          <GasEqpRadFrac>0.15</GasEqpRadFrac>
          <GasEqpLatFrac>0</GasEqpLatFrac>
          <GasEqpLostFrac>0.85</GasEqpLostFrac>
          <ProcElecPwrDens>0</ProcElecPwrDens>
          <ProcGasPwrDens>0</ProcGasPwrDens>
          <SHWFluidSegRef>BaseSHWPrimSupSeg</SHWFluidSegRef>
          <HotWtrHtgRtSim>49.0638</HotWtrHtgRtSim>
          <HotWtrHtgTot>49.0638</HotWtrHtgTot>
          <HotWtrHtgSchRef>OfficeServiceHotWater</HotWtrHtgSchRef>
          <HotWtrSupTemp>135</HotWtrSupTemp>
          <PolyLp>
            <CartesianPt><Coord>224.849</Coord><Coord>144.898</Coord><Coord>0</Coord></CartesianPt>
            <CartesianPt><Coord>224.849</Coord><Coord>15.0039</Coord><Coord>0</Coord></CartesianPt>
            <CartesianPt><Coord>15.0039</Coord><Coord>15.0039</Coord><Coord>0</Coord></CartesianPt>
            <CartesianPt><Coord>15.0039</Coord><Coord>144.898</Coord><Coord>0</Coord></CartesianPt>
          </PolyLp>
          <IntFlr>
            <Name>Core_bot_ZN_5_Floor</Name>
            <AdjacentSpcRef>Basement Spc</AdjacentSpcRef>
            <ConsAssmRef>TypicalFloorInterior</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>224.849</Coord><Coord>144.898</Coord><Coord>0</Coord></CartesianPt>
              <CartesianPt><Coord>224.849</Coord><Coord>15.0039</Coord><Coord>0</Coord></CartesianPt>
              <CartesianPt><Coord>15.0039</Coord><Coord>15.0039</Coord><Coord>0</Coord></CartesianPt>
              <CartesianPt><Coord>15.0039</Coord><Coord>144.898</Coord><Coord>0</Coord></CartesianPt>
            </PolyLp>
          </IntFlr>
          <IntWall>
            <Name>Core_bot_ZN_5_Wall_East</Name>
            <AdjacentSpcRef>Perimeter_bot_ZN_2</AdjacentSpcRef>
            <ConsAssmRef>MetalFrameWallInterior</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>224.849</Coord><Coord>15.0039</Coord><Coord>9.00262</Coord></CartesianPt>
              <CartesianPt><Coord>224.849</Coord><Coord>15.0039</Coord><Coord>0</Coord></CartesianPt>
              <CartesianPt><Coord>224.849</Coord><Coord>144.898</Coord><Coord>0</Coord></CartesianPt>
              <CartesianPt><Coord>224.849</Coord><Coord>144.898</Coord><Coord>9.00262</Coord></CartesianPt>
            </PolyLp>
          </IntWall>
          <IntWall>
            <Name>Core_bot_ZN_5_Wall_North</Name>
            <AdjacentSpcRef>Perimeter_bot_ZN_3</AdjacentSpcRef>
            <ConsAssmRef>MetalFrameWallInterior</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>224.849</Coord><Coord>144.898</Coord><Coord>9.00262</Coord></CartesianPt>
              <CartesianPt><Coord>224.849</Coord><Coord>144.898</Coord><Coord>0</Coord></CartesianPt>
              <CartesianPt><Coord>15.0039</Coord><Coord>144.898</Coord><Coord>0</Coord></CartesianPt>
              <CartesianPt><Coord>15.0039</Coord><Coord>144.898</Coord><Coord>9.00262</Coord></CartesianPt>
            </PolyLp>
          </IntWall>
          <IntWall>
            <Name>Core_bot_ZN_5_Wall_South</Name>
            <AdjacentSpcRef>Perimeter_bot_ZN_1</AdjacentSpcRef>
            <ConsAssmRef>MetalFrameWallInterior</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>15.0039</Coord><Coord>15.0039</Coord><Coord>9.00262</Coord></CartesianPt>
              <CartesianPt><Coord>15.0039</Coord><Coord>15.0039</Coord><Coord>0</Coord></CartesianPt>
              <CartesianPt><Coord>224.849</Coord><Coord>15.0039</Coord><Coord>0</Coord></CartesianPt>
              <CartesianPt><Coord>224.849</Coord><Coord>15.0039</Coord><Coord>9.00262</Coord></CartesianPt>
            </PolyLp>
          </IntWall>
          <IntWall>
            <Name>Core_bot_ZN_5_Wall_West</Name>
            <AdjacentSpcRef>Perimeter_bot_ZN_4</AdjacentSpcRef>
            <ConsAssmRef>MetalFrameWallInterior</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>15.0039</Coord><Coord>144.898</Coord><Coord>9.00262</Coord></CartesianPt>
              <CartesianPt><Coord>15.0039</Coord><Coord>144.898</Coord><Coord>0</Coord></CartesianPt>
              <CartesianPt><Coord>15.0039</Coord><Coord>15.0039</Coord><Coord>0</Coord></CartesianPt>
              <CartesianPt><Coord>15.0039</Coord><Coord>15.0039</Coord><Coord>9.00262</Coord></CartesianPt>
            </PolyLp>
          </IntWall>
        </Spc>
        <Spc>
          <Name>GroundFloor_Plenum</Name>
          <CondgType>Plenum</CondgType>
          <ThrmlZnRef>GroundFloor_Plenum Thermal Zone</ThrmlZnRef>
          <InfMthd index="0">FlowExteriorWallArea</InfMthd>
          <DsgnInfRt index="0">0.0448</DsgnInfRt>
          <InfSchRef index="0">On</InfSchRef>
          <InfModelCoefA index="0">0</InfModelCoefA>
          <InfModelCoefB index="0">0</InfModelCoefB>
          <InfModelCoefC index="0">0.10016</InfModelCoefC>
          <InfModelCoefD index="0">0</InfModelCoefD>
          <HotWtrHtgTot>0</HotWtrHtgTot>
          <HotWtrSupTemp>135</HotWtrSupTemp>
          <PolyLp>
            <CartesianPt><Coord>0</Coord><Coord>159.902</Coord><Coord>9.00262</Coord></CartesianPt>
            <CartesianPt><Coord>239.853</Coord><Coord>159.902</Coord><Coord>9.00262</Coord></CartesianPt>
            <CartesianPt><Coord>239.853</Coord><Coord>0</Coord><Coord>9.00262</Coord></CartesianPt>
            <CartesianPt><Coord>0</Coord><Coord>0</Coord><Coord>9.00262</Coord></CartesianPt>
          </PolyLp>
          <ExtWall>
            <Name>GroundFloor_Plenum_Wall_East</Name>
            <ConsAssmRef>MetalFrameWallU098</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>239.853</Coord><Coord>0</Coord><Coord>13.0026</Coord></CartesianPt>
              <CartesianPt><Coord>239.853</Coord><Coord>0</Coord><Coord>9.00262</Coord></CartesianPt>
              <CartesianPt><Coord>239.853</Coord><Coord>159.902</Coord><Coord>9.00262</Coord></CartesianPt>
              <CartesianPt><Coord>239.853</Coord><Coord>159.902</Coord><Coord>13.0026</Coord></CartesianPt>
            </PolyLp>
          </ExtWall>
          <ExtWall>
            <Name>GroundFloor_Plenum_Wall_North</Name>
            <ConsAssmRef>MetalFrameWallU098</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>239.853</Coord><Coord>159.902</Coord><Coord>13.0026</Coord></CartesianPt>
              <CartesianPt><Coord>239.853</Coord><Coord>159.902</Coord><Coord>9.00262</Coord></CartesianPt>
              <CartesianPt><Coord>0</Coord><Coord>159.902</Coord><Coord>9.00262</Coord></CartesianPt>
              <CartesianPt><Coord>0</Coord><Coord>159.902</Coord><Coord>13.0026</Coord></CartesianPt>
            </PolyLp>
          </ExtWall>
          <ExtWall>
            <Name>GroundFloor_Plenum_Wall_South</Name>
            <ConsAssmRef>MetalFrameWallU098</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>0</Coord><Coord>0</Coord><Coord>13.0026</Coord></CartesianPt>
              <CartesianPt><Coord>0</Coord><Coord>0</Coord><Coord>9.00262</Coord></CartesianPt>
              <CartesianPt><Coord>239.853</Coord><Coord>0</Coord><Coord>9.00262</Coord></CartesianPt>
              <CartesianPt><Coord>239.853</Coord><Coord>0</Coord><Coord>13.0026</Coord></CartesianPt>
            </PolyLp>
          </ExtWall>
          <ExtWall>
            <Name>GroundFloor_Plenum_West</Name>
            <ConsAssmRef>MetalFrameWallU098</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>0</Coord><Coord>159.902</Coord><Coord>13.0026</Coord></CartesianPt>
              <CartesianPt><Coord>0</Coord><Coord>159.902</Coord><Coord>9.00262</Coord></CartesianPt>
              <CartesianPt><Coord>0</Coord><Coord>0</Coord><Coord>9.00262</Coord></CartesianPt>
              <CartesianPt><Coord>0</Coord><Coord>0</Coord><Coord>13.0026</Coord></CartesianPt>
            </PolyLp>
          </ExtWall>
          <IntFlr>
            <Name>Core_bot_ZN_5_Ceiling Reversed</Name>
            <AdjacentSpcRef>Core_bottom</AdjacentSpcRef>
            <ConsAssmRef>TypicalPlenumFloorInterior</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>224.849</Coord><Coord>144.898</Coord><Coord>9.00262</Coord></CartesianPt>
              <CartesianPt><Coord>224.849</Coord><Coord>15.0039</Coord><Coord>9.00262</Coord></CartesianPt>
              <CartesianPt><Coord>15.0039</Coord><Coord>15.0039</Coord><Coord>9.00262</Coord></CartesianPt>
              <CartesianPt><Coord>15.0039</Coord><Coord>144.898</Coord><Coord>9.00262</Coord></CartesianPt>
            </PolyLp>
          </IntFlr>
          <IntFlr>
            <Name>Perimeter_bot_ZN_1_Ceiling Reversed</Name>
            <AdjacentSpcRef>Perimeter_bot_ZN_1</AdjacentSpcRef>
            <ConsAssmRef>TypicalPlenumFloorInterior</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>224.849</Coord><Coord>15.0039</Coord><Coord>9.00262</Coord></CartesianPt>
              <CartesianPt><Coord>239.853</Coord><Coord>0</Coord><Coord>9.00262</Coord></CartesianPt>
              <CartesianPt><Coord>0</Coord><Coord>0</Coord><Coord>9.00262</Coord></CartesianPt>
              <CartesianPt><Coord>15.0039</Coord><Coord>15.0039</Coord><Coord>9.00262</Coord></CartesianPt>
            </PolyLp>
          </IntFlr>
          <IntFlr>
            <Name>Perimeter_bot_ZN_2_Ceiling Reversed</Name>
            <AdjacentSpcRef>Perimeter_bot_ZN_2</AdjacentSpcRef>
            <ConsAssmRef>TypicalPlenumFloorInterior</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>239.853</Coord><Coord>159.902</Coord><Coord>9.00262</Coord></CartesianPt>
              <CartesianPt><Coord>239.853</Coord><Coord>0</Coord><Coord>9.00262</Coord></CartesianPt>
              <CartesianPt><Coord>224.849</Coord><Coord>15.0039</Coord><Coord>9.00262</Coord></CartesianPt>
              <CartesianPt><Coord>224.849</Coord><Coord>144.898</Coord><Coord>9.00262</Coord></CartesianPt>
            </PolyLp>
          </IntFlr>
          <IntFlr>
            <Name>Perimeter_bot_ZN_3_Ceiling Reversed</Name>
            <AdjacentSpcRef>Perimeter_bot_ZN_3</AdjacentSpcRef>
            <ConsAssmRef>TypicalPlenumFloorInterior</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>239.853</Coord><Coord>159.902</Coord><Coord>9.00262</Coord></CartesianPt>
              <CartesianPt><Coord>224.849</Coord><Coord>144.898</Coord><Coord>9.00262</Coord></CartesianPt>
              <CartesianPt><Coord>15.0039</Coord><Coord>144.898</Coord><Coord>9.00262</Coord></CartesianPt>
              <CartesianPt><Coord>0</Coord><Coord>159.902</Coord><Coord>9.00262</Coord></CartesianPt>
            </PolyLp>
          </IntFlr>
          <IntFlr>
            <Name>Perimeter_bot_ZN_4_Ceiling Reversed 2</Name>
            <AdjacentSpcRef>Perimeter_bot_ZN_4</AdjacentSpcRef>
            <ConsAssmRef>TypicalPlenumFloorInterior</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>0</Coord><Coord>159.902</Coord><Coord>9.00262</Coord></CartesianPt>
              <CartesianPt><Coord>15.0039</Coord><Coord>144.898</Coord><Coord>9.00262</Coord></CartesianPt>
              <CartesianPt><Coord>15.0039</Coord><Coord>15.0039</Coord><Coord>9.00262</Coord></CartesianPt>
              <CartesianPt><Coord>0</Coord><Coord>0</Coord><Coord>9.00262</Coord></CartesianPt>
            </PolyLp>
          </IntFlr>
        </Spc>
        <Spc>
          <Name>Perimeter_bot_ZN_1</Name>
          <CondgType>DirectlyConditioned</CondgType>
          <ThrmlZnRef>Perimeter_bot_ZN_1 Thermal Zone</ThrmlZnRef>
          <OccDens>10</OccDens>
          <OccSensHtRt>250</OccSensHtRt>
          <OccLatHtRt>200</OccLatHtRt>
          <OccSchRef>OfficeOccupancy</OccSchRef>
          <InfMthd index="0">FlowExteriorWallArea</InfMthd>
          <DsgnInfRt index="0">0.0448</DsgnInfRt>
          <InfSchRef index="0">OfficeInfiltration</InfSchRef>
          <InfModelCoefA index="0">0</InfModelCoefA>
          <InfModelCoefB index="0">0</InfModelCoefB>
          <InfModelCoefC index="0">0.10016</InfModelCoefC>
          <InfModelCoefD index="0">0</InfModelCoefD>
          <IntLPDReg>0.75</IntLPDReg>
          <IntLtgRegSchRef>OfficeLights</IntLtgRegSchRef>
          <IntLtgRegHtGnSpcFrac>1</IntLtgRegHtGnSpcFrac>
          <IntLtgRegHtGnRadFrac>0.58</IntLtgRegHtGnRadFrac>
          <IntLPDNonReg>0</IntLPDNonReg>
          <IntLtgNonRegSchRef>OfficeLights</IntLtgNonRegSchRef>
          <IntLtgNonRegHtGnSpcFrac>0</IntLtgNonRegHtGnSpcFrac>
          <IntLtgNonRegHtGnRadFrac>0</IntLtgNonRegHtGnRadFrac>
          <RecptPwrDens>1.5</RecptPwrDens>
          <RecptSchRef>OfficeReceptacle</RecptSchRef>
          <RecptRadFrac>0.2</RecptRadFrac>
          <RecptLatFrac>0</RecptLatFrac>
          <RecptLostFrac>0</RecptLostFrac>
          <GasEqpPwrDens>0</GasEqpPwrDens>
          <GasEqpSchRef>OfficeGasEquip</GasEqpSchRef>
          <GasEqpRadFrac>0.15</GasEqpRadFrac>
          <GasEqpLatFrac>0</GasEqpLatFrac>
          <GasEqpLostFrac>0.85</GasEqpLostFrac>
          <ProcElecPwrDens>0</ProcElecPwrDens>
          <ProcGasPwrDens>0</ProcGasPwrDens>
          <SHWFluidSegRef>BaseSHWPrimSupSeg</SHWFluidSegRef>
          <HotWtrHtgRtSim>6.0725</HotWtrHtgRtSim>
          <HotWtrHtgTot>6.0725</HotWtrHtgTot>
          <HotWtrHtgSchRef>OfficeServiceHotWater</HotWtrHtgSchRef>
          <HotWtrSupTemp>135</HotWtrSupTemp>
          <PolyLp>
            <CartesianPt><Coord>224.849</Coord><Coord>15.0039</Coord><Coord>0</Coord></CartesianPt>
            <CartesianPt><Coord>239.853</Coord><Coord>0</Coord><Coord>0</Coord></CartesianPt>
            <CartesianPt><Coord>0</Coord><Coord>0</Coord><Coord>0</Coord></CartesianPt>
            <CartesianPt><Coord>15.0039</Coord><Coord>15.0039</Coord><Coord>0</Coord></CartesianPt>
          </PolyLp>
          <ExtWall>
            <Name>Perimeter_bot_ZN_1_Wall_South</Name>
            <ConsAssmRef>MetalFrameWallU098</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>0</Coord><Coord>0</Coord><Coord>9.00262</Coord></CartesianPt>
              <CartesianPt><Coord>0</Coord><Coord>0</Coord><Coord>0</Coord></CartesianPt>
              <CartesianPt><Coord>239.853</Coord><Coord>0</Coord><Coord>0</Coord></CartesianPt>
              <CartesianPt><Coord>239.853</Coord><Coord>0</Coord><Coord>9.00262</Coord></CartesianPt>
            </PolyLp>
            <Win>
              <Name>Perimeter_bot_ZN_1_Wall_South_Window</Name>
              <FenConsRef>FixedWindow</FenConsRef>
              <PolyLp>
                <CartesianPt><Coord>0</Coord><Coord>0</Coord><Coord>8.2021</Coord></CartesianPt>
                <CartesianPt><Coord>0</Coord><Coord>0</Coord><Coord>3.00264</Coord></CartesianPt>
                <CartesianPt><Coord>239.852</Coord><Coord>0</Coord><Coord>3.00264</Coord></CartesianPt>
                <CartesianPt><Coord>239.852</Coord><Coord>0</Coord><Coord>8.2021</Coord></CartesianPt>
              </PolyLp>
            </Win>
          </ExtWall>
          <IntFlr>
            <Name>Perimeter_bot_ZN_1_Floor</Name>
            <AdjacentSpcRef>Basement Spc</AdjacentSpcRef>
            <ConsAssmRef>TypicalFloorInterior</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>224.849</Coord><Coord>15.0039</Coord><Coord>0</Coord></CartesianPt>
              <CartesianPt><Coord>239.853</Coord><Coord>0</Coord><Coord>0</Coord></CartesianPt>
              <CartesianPt><Coord>0</Coord><Coord>0</Coord><Coord>0</Coord></CartesianPt>
              <CartesianPt><Coord>15.0039</Coord><Coord>15.0039</Coord><Coord>0</Coord></CartesianPt>
            </PolyLp>
          </IntFlr>
          <IntWall>
            <Name>Perimeter_bot_ZN_1_Wall_East</Name>
            <AdjacentSpcRef>Perimeter_bot_ZN_2</AdjacentSpcRef>
            <ConsAssmRef>MetalFrameWallInterior</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>239.853</Coord><Coord>0</Coord><Coord>9.00262</Coord></CartesianPt>
              <CartesianPt><Coord>239.853</Coord><Coord>0</Coord><Coord>0</Coord></CartesianPt>
              <CartesianPt><Coord>224.849</Coord><Coord>15.0039</Coord><Coord>0</Coord></CartesianPt>
              <CartesianPt><Coord>224.849</Coord><Coord>15.0039</Coord><Coord>9.00262</Coord></CartesianPt>
            </PolyLp>
          </IntWall>
          <IntWall>
            <Name>Perimeter_bot_ZN_4_Wall_South-PPAutoCreateOther</Name>
            <AdjacentSpcRef>Perimeter_bot_ZN_4</AdjacentSpcRef>
            <ConsAssmRef>MetalFrameWallInterior</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>15.0039</Coord><Coord>15.0039</Coord><Coord>9.00262</Coord></CartesianPt>
              <CartesianPt><Coord>15.0039</Coord><Coord>15.0039</Coord><Coord>0</Coord></CartesianPt>
              <CartesianPt><Coord>0</Coord><Coord>0</Coord><Coord>0</Coord></CartesianPt>
              <CartesianPt><Coord>0</Coord><Coord>0</Coord><Coord>9.00262</Coord></CartesianPt>
            </PolyLp>
          </IntWall>
        </Spc>
        <Spc>
          <Name>Perimeter_bot_ZN_2</Name>
          <CondgType>DirectlyConditioned</CondgType>
          <ThrmlZnRef>Perimeter_bot_ZN_2 Thermal Zone</ThrmlZnRef>
          <OccDens>10</OccDens>
          <OccSensHtRt>250</OccSensHtRt>
          <OccLatHtRt>200</OccLatHtRt>
          <OccSchRef>OfficeOccupancy</OccSchRef>
          <InfMthd index="0">FlowExteriorWallArea</InfMthd>
          <DsgnInfRt index="0">0.0448</DsgnInfRt>
          <InfSchRef index="0">OfficeInfiltration</InfSchRef>
          <InfModelCoefA index="0">0</InfModelCoefA>
          <InfModelCoefB index="0">0</InfModelCoefB>
          <InfModelCoefC index="0">0.10016</InfModelCoefC>
          <InfModelCoefD index="0">0</InfModelCoefD>
          <IntLPDReg>0.75</IntLPDReg>
          <IntLtgRegSchRef>OfficeLights</IntLtgRegSchRef>
          <IntLtgRegHtGnSpcFrac>1</IntLtgRegHtGnSpcFrac>
          <IntLtgRegHtGnRadFrac>0.58</IntLtgRegHtGnRadFrac>
          <IntLPDNonReg>0</IntLPDNonReg>
          <IntLtgNonRegSchRef>OfficeLights</IntLtgNonRegSchRef>
          <IntLtgNonRegHtGnSpcFrac>0</IntLtgNonRegHtGnSpcFrac>
          <IntLtgNonRegHtGnRadFrac>0</IntLtgNonRegHtGnRadFrac>
          <RecptPwrDens>1.5</RecptPwrDens>
          <RecptSchRef>OfficeReceptacle</RecptSchRef>
          <RecptRadFrac>0.2</RecptRadFrac>
          <RecptLatFrac>0</RecptLatFrac>
          <RecptLostFrac>0</RecptLostFrac>
          <GasEqpPwrDens>0</GasEqpPwrDens>
          <GasEqpSchRef>OfficeGasEquip</GasEqpSchRef>
          <GasEqpRadFrac>0.15</GasEqpRadFrac>
          <GasEqpLatFrac>0</GasEqpLatFrac>
          <GasEqpLostFrac>0.85</GasEqpLostFrac>
          <ProcElecPwrDens>0</ProcElecPwrDens>
          <ProcGasPwrDens>0</ProcGasPwrDens>
          <SHWFluidSegRef>BaseSHWPrimSupSeg</SHWFluidSegRef>
          <HotWtrHtgRtSim>3.91329</HotWtrHtgRtSim>
          <HotWtrHtgTot>3.91329</HotWtrHtgTot>
          <HotWtrHtgSchRef>OfficeServiceHotWater</HotWtrHtgSchRef>
          <HotWtrSupTemp>135</HotWtrSupTemp>
          <PolyLp>
            <CartesianPt><Coord>239.853</Coord><Coord>159.902</Coord><Coord>0</Coord></CartesianPt>
            <CartesianPt><Coord>239.853</Coord><Coord>0</Coord><Coord>0</Coord></CartesianPt>
            <CartesianPt><Coord>224.849</Coord><Coord>15.0039</Coord><Coord>0</Coord></CartesianPt>
            <CartesianPt><Coord>224.849</Coord><Coord>144.898</Coord><Coord>0</Coord></CartesianPt>
          </PolyLp>
          <ExtWall>
            <Name>Perimeter_bot_ZN_2_Wall_East</Name>
            <ConsAssmRef>MetalFrameWallU098</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>239.853</Coord><Coord>0</Coord><Coord>9.00262</Coord></CartesianPt>
              <CartesianPt><Coord>239.853</Coord><Coord>0</Coord><Coord>0</Coord></CartesianPt>
              <CartesianPt><Coord>239.853</Coord><Coord>159.902</Coord><Coord>0</Coord></CartesianPt>
              <CartesianPt><Coord>239.853</Coord><Coord>159.902</Coord><Coord>9.00262</Coord></CartesianPt>
            </PolyLp>
            <Win>
              <Name>Perimeter_bot_ZN_2_Wall_East_Window</Name>
              <FenConsRef>FixedWindow</FenConsRef>
              <PolyLp>
                <CartesianPt><Coord>239.853</Coord><Coord>0.01</Coord><Coord>8.2021</Coord></CartesianPt>
                <CartesianPt><Coord>239.853</Coord><Coord>0.01</Coord><Coord>3.00264</Coord></CartesianPt>
                <CartesianPt><Coord>239.853</Coord><Coord>159.892</Coord><Coord>3.00264</Coord></CartesianPt>
                <CartesianPt><Coord>239.853</Coord><Coord>159.892</Coord><Coord>8.2021</Coord></CartesianPt>
              </PolyLp>
            </Win>
          </ExtWall>
          <IntFlr>
            <Name>Perimeter_bot_ZN_2_Floor</Name>
            <AdjacentSpcRef>Basement Spc</AdjacentSpcRef>
            <ConsAssmRef>TypicalFloorInterior</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>239.853</Coord><Coord>159.902</Coord><Coord>0</Coord></CartesianPt>
              <CartesianPt><Coord>239.853</Coord><Coord>0</Coord><Coord>0</Coord></CartesianPt>
              <CartesianPt><Coord>224.849</Coord><Coord>15.0039</Coord><Coord>0</Coord></CartesianPt>
              <CartesianPt><Coord>224.849</Coord><Coord>144.898</Coord><Coord>0</Coord></CartesianPt>
            </PolyLp>
          </IntFlr>
          <IntWall>
            <Name>Perimeter_bot_ZN_2_Wall_North</Name>
            <AdjacentSpcRef>Perimeter_bot_ZN_3</AdjacentSpcRef>
            <ConsAssmRef>MetalFrameWallInterior</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>239.853</Coord><Coord>159.902</Coord><Coord>9.00262</Coord></CartesianPt>
              <CartesianPt><Coord>239.853</Coord><Coord>159.902</Coord><Coord>0</Coord></CartesianPt>
              <CartesianPt><Coord>224.849</Coord><Coord>144.898</Coord><Coord>0</Coord></CartesianPt>
              <CartesianPt><Coord>224.849</Coord><Coord>144.898</Coord><Coord>9.00262</Coord></CartesianPt>
            </PolyLp>
          </IntWall>
        </Spc>
        <Spc>
          <Name>Perimeter_bot_ZN_3</Name>
          <CondgType>DirectlyConditioned</CondgType>
          <ThrmlZnRef>Perimeter_bot_ZN_3 Thermal Zone</ThrmlZnRef>
          <OccDens>10</OccDens>
          <OccSensHtRt>250</OccSensHtRt>
          <OccLatHtRt>200</OccLatHtRt>
          <OccSchRef>OfficeOccupancy</OccSchRef>
          <InfMthd index="0">FlowExteriorWallArea</InfMthd>
          <DsgnInfRt index="0">0.0448</DsgnInfRt>
          <InfSchRef index="0">OfficeInfiltration</InfSchRef>
          <InfModelCoefA index="0">0</InfModelCoefA>
          <InfModelCoefB index="0">0</InfModelCoefB>
          <InfModelCoefC index="0">0.10016</InfModelCoefC>
          <InfModelCoefD index="0">0</InfModelCoefD>
          <IntLPDReg>0.75</IntLPDReg>
          <IntLtgRegSchRef>OfficeLights</IntLtgRegSchRef>
          <IntLtgRegHtGnSpcFrac>1</IntLtgRegHtGnSpcFrac>
          <IntLtgRegHtGnRadFrac>0.58</IntLtgRegHtGnRadFrac>
          <IntLPDNonReg>0</IntLPDNonReg>
          <IntLtgNonRegSchRef>OfficeLights</IntLtgNonRegSchRef>
          <IntLtgNonRegHtGnSpcFrac>0</IntLtgNonRegHtGnSpcFrac>
          <IntLtgNonRegHtGnRadFrac>0</IntLtgNonRegHtGnRadFrac>
          <RecptPwrDens>1.5</RecptPwrDens>
          <RecptSchRef>OfficeReceptacle</RecptSchRef>
          <RecptRadFrac>0.2</RecptRadFrac>
          <RecptLatFrac>0</RecptLatFrac>
          <RecptLostFrac>0</RecptLostFrac>
          <GasEqpPwrDens>0</GasEqpPwrDens>
          <GasEqpSchRef>OfficeGasEquip</GasEqpSchRef>
          <GasEqpRadFrac>0.15</GasEqpRadFrac>
          <GasEqpLatFrac>0</GasEqpLatFrac>
          <GasEqpLostFrac>0.85</GasEqpLostFrac>
          <ProcElecPwrDens>0</ProcElecPwrDens>
          <ProcGasPwrDens>0</ProcGasPwrDens>
          <SHWFluidSegRef>BaseSHWPrimSupSeg</SHWFluidSegRef>
          <HotWtrHtgRtSim>6.07254</HotWtrHtgRtSim>
          <HotWtrHtgTot>6.07254</HotWtrHtgTot>
          <HotWtrHtgSchRef>OfficeServiceHotWater</HotWtrHtgSchRef>
          <HotWtrSupTemp>135</HotWtrSupTemp>
          <PolyLp>
            <CartesianPt><Coord>239.853</Coord><Coord>159.902</Coord><Coord>0</Coord></CartesianPt>
            <CartesianPt><Coord>224.849</Coord><Coord>144.898</Coord><Coord>0</Coord></CartesianPt>
            <CartesianPt><Coord>15.0039</Coord><Coord>144.898</Coord><Coord>0</Coord></CartesianPt>
            <CartesianPt><Coord>0</Coord><Coord>159.902</Coord><Coord>0</Coord></CartesianPt>
          </PolyLp>
          <ExtWall>
            <Name>Perimeter_bot_ZN_3_Wall_North</Name>
            <ConsAssmRef>MetalFrameWallU098</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>239.853</Coord><Coord>159.902</Coord><Coord>9.00262</Coord></CartesianPt>
              <CartesianPt><Coord>239.853</Coord><Coord>159.902</Coord><Coord>0</Coord></CartesianPt>
              <CartesianPt><Coord>0</Coord><Coord>159.902</Coord><Coord>0</Coord></CartesianPt>
              <CartesianPt><Coord>0</Coord><Coord>159.902</Coord><Coord>9.00262</Coord></CartesianPt>
            </PolyLp>
            <Win>
              <Name>Perimeter_bot_ZN_3_Wall_North_Window</Name>
              <FenConsRef>FixedWindow</FenConsRef>
              <PolyLp>
                <CartesianPt><Coord>239.852</Coord><Coord>159.902</Coord><Coord>8.2021</Coord></CartesianPt>
                <CartesianPt><Coord>239.852</Coord><Coord>159.902</Coord><Coord>3.00264</Coord></CartesianPt>
                <CartesianPt><Coord>0</Coord><Coord>159.902</Coord><Coord>3.00264</Coord></CartesianPt>
                <CartesianPt><Coord>0</Coord><Coord>159.902</Coord><Coord>8.2021</Coord></CartesianPt>
              </PolyLp>
            </Win>
          </ExtWall>
          <IntFlr>
            <Name>Perimeter_bot_ZN_3_Floor</Name>
            <AdjacentSpcRef>Basement Spc</AdjacentSpcRef>
            <ConsAssmRef>TypicalFloorInterior</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>239.853</Coord><Coord>159.902</Coord><Coord>0</Coord></CartesianPt>
              <CartesianPt><Coord>224.849</Coord><Coord>144.898</Coord><Coord>0</Coord></CartesianPt>
              <CartesianPt><Coord>15.0039</Coord><Coord>144.898</Coord><Coord>0</Coord></CartesianPt>
              <CartesianPt><Coord>0</Coord><Coord>159.902</Coord><Coord>0</Coord></CartesianPt>
            </PolyLp>
          </IntFlr>
          <IntWall>
            <Name>Perimeter_bot_ZN_3_Wall_West</Name>
            <AdjacentSpcRef>Perimeter_bot_ZN_4</AdjacentSpcRef>
            <ConsAssmRef>MetalFrameWallInterior</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>0</Coord><Coord>159.902</Coord><Coord>9.00262</Coord></CartesianPt>
              <CartesianPt><Coord>0</Coord><Coord>159.902</Coord><Coord>0</Coord></CartesianPt>
              <CartesianPt><Coord>15.0039</Coord><Coord>144.898</Coord><Coord>0</Coord></CartesianPt>
              <CartesianPt><Coord>15.0039</Coord><Coord>144.898</Coord><Coord>9.00262</Coord></CartesianPt>
            </PolyLp>
          </IntWall>
        </Spc>
        <Spc>
          <Name>Perimeter_bot_ZN_4</Name>
          <CondgType>DirectlyConditioned</CondgType>
          <ThrmlZnRef>Perimeter_bot_ZN_4 Thermal Zone</ThrmlZnRef>
          <OccDens>10</OccDens>
          <OccSensHtRt>250</OccSensHtRt>
          <OccLatHtRt>200</OccLatHtRt>
          <OccSchRef>OfficeOccupancy</OccSchRef>
          <InfMthd index="0">FlowExteriorWallArea</InfMthd>
          <DsgnInfRt index="0">0.0448</DsgnInfRt>
          <InfSchRef index="0">OfficeInfiltration</InfSchRef>
          <InfModelCoefA index="0">0</InfModelCoefA>
          <InfModelCoefB index="0">0</InfModelCoefB>
          <InfModelCoefC index="0">0.10016</InfModelCoefC>
          <InfModelCoefD index="0">0</InfModelCoefD>
          <IntLPDReg>0.75</IntLPDReg>
          <IntLtgRegSchRef>OfficeLights</IntLtgRegSchRef>
          <IntLtgRegHtGnSpcFrac>1</IntLtgRegHtGnSpcFrac>
          <IntLtgRegHtGnRadFrac>0.58</IntLtgRegHtGnRadFrac>
          <IntLPDNonReg>0</IntLPDNonReg>
          <IntLtgNonRegSchRef>OfficeLights</IntLtgNonRegSchRef>
          <IntLtgNonRegHtGnSpcFrac>0</IntLtgNonRegHtGnSpcFrac>
          <IntLtgNonRegHtGnRadFrac>0</IntLtgNonRegHtGnRadFrac>
          <RecptPwrDens>1.5</RecptPwrDens>
          <RecptSchRef>OfficeReceptacle</RecptSchRef>
          <RecptRadFrac>0.2</RecptRadFrac>
          <RecptLatFrac>0</RecptLatFrac>
          <RecptLostFrac>0</RecptLostFrac>
          <GasEqpPwrDens>0</GasEqpPwrDens>
          <GasEqpSchRef>OfficeGasEquip</GasEqpSchRef>
          <GasEqpRadFrac>0.15</GasEqpRadFrac>
          <GasEqpLatFrac>0</GasEqpLatFrac>
          <GasEqpLostFrac>0.85</GasEqpLostFrac>
          <ProcElecPwrDens>0</ProcElecPwrDens>
          <ProcGasPwrDens>0</ProcGasPwrDens>
          <SHWFluidSegRef>BaseSHWPrimSupSeg</SHWFluidSegRef>
          <HotWtrHtgRtSim>3.91326</HotWtrHtgRtSim>
          <HotWtrHtgTot>3.91326</HotWtrHtgTot>
          <HotWtrHtgSchRef>OfficeServiceHotWater</HotWtrHtgSchRef>
          <HotWtrSupTemp>135</HotWtrSupTemp>
          <PolyLp>
            <CartesianPt><Coord>0</Coord><Coord>159.902</Coord><Coord>0</Coord></CartesianPt>
            <CartesianPt><Coord>15.0039</Coord><Coord>144.898</Coord><Coord>0</Coord></CartesianPt>
            <CartesianPt><Coord>15.0039</Coord><Coord>15.0039</Coord><Coord>0</Coord></CartesianPt>
            <CartesianPt><Coord>0</Coord><Coord>0</Coord><Coord>0</Coord></CartesianPt>
          </PolyLp>
          <ExtWall>
            <Name>Perimeter_bot_ZN_4_Wall_West</Name>
            <ConsAssmRef>MetalFrameWallU098</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>0</Coord><Coord>159.902</Coord><Coord>9.00262</Coord></CartesianPt>
              <CartesianPt><Coord>0</Coord><Coord>159.902</Coord><Coord>0</Coord></CartesianPt>
              <CartesianPt><Coord>0</Coord><Coord>0</Coord><Coord>0</Coord></CartesianPt>
              <CartesianPt><Coord>0</Coord><Coord>0</Coord><Coord>9.00262</Coord></CartesianPt>
            </PolyLp>
            <Win>
              <Name>Perimeter_bot_ZN_4_Wall_West_Window</Name>
              <FenConsRef>FixedWindow</FenConsRef>
              <PolyLp>
                <CartesianPt><Coord>0</Coord><Coord>159.892</Coord><Coord>8.2021</Coord></CartesianPt>
                <CartesianPt><Coord>0</Coord><Coord>159.892</Coord><Coord>3.00216</Coord></CartesianPt>
                <CartesianPt><Coord>0</Coord><Coord>0.01</Coord><Coord>3.00216</Coord></CartesianPt>
                <CartesianPt><Coord>0</Coord><Coord>0.01</Coord><Coord>8.2021</Coord></CartesianPt>
              </PolyLp>
            </Win>
          </ExtWall>
          <IntFlr>
            <Name>Perimeter_bot_ZN_4_Floor</Name>
            <AdjacentSpcRef>Basement Spc</AdjacentSpcRef>
            <ConsAssmRef>TypicalFloorInterior</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>0</Coord><Coord>159.902</Coord><Coord>0</Coord></CartesianPt>
              <CartesianPt><Coord>15.0039</Coord><Coord>144.898</Coord><Coord>0</Coord></CartesianPt>
              <CartesianPt><Coord>15.0039</Coord><Coord>15.0039</Coord><Coord>0</Coord></CartesianPt>
              <CartesianPt><Coord>0</Coord><Coord>0</Coord><Coord>0</Coord></CartesianPt>
            </PolyLp>
          </IntFlr>
        </Spc>
      </Story>
      <Story>
        <Name>MidFloor</Name>
        <Spc>
          <Name>Core_mid</Name>
          <CondgType>DirectlyConditioned</CondgType>
          <ThrmlZnRef>Core_mid Thermal Zone</ThrmlZnRef>
          <OccDens>10</OccDens>
          <OccSensHtRt>250</OccSensHtRt>
          <OccLatHtRt>200</OccLatHtRt>
          <OccSchRef>OfficeOccupancy</OccSchRef>
          <InfMthd index="0">FlowExteriorWallArea</InfMthd>
          <DsgnInfRt index="0">0.0448</DsgnInfRt>
          <InfSchRef index="0">OfficeInfiltration</InfSchRef>
          <InfModelCoefA index="0">0</InfModelCoefA>
          <InfModelCoefB index="0">0</InfModelCoefB>
          <InfModelCoefC index="0">0.10016</InfModelCoefC>
          <InfModelCoefD index="0">0</InfModelCoefD>
          <IntLPDReg>0.75</IntLPDReg>
          <IntLtgRegSchRef>OfficeLights</IntLtgRegSchRef>
          <IntLtgRegHtGnSpcFrac>1</IntLtgRegHtGnSpcFrac>
          <IntLtgRegHtGnRadFrac>0.58</IntLtgRegHtGnRadFrac>
          <IntLPDNonReg>0</IntLPDNonReg>
          <IntLtgNonRegSchRef>OfficeLights</IntLtgNonRegSchRef>
          <IntLtgNonRegHtGnSpcFrac>0</IntLtgNonRegHtGnSpcFrac>
          <IntLtgNonRegHtGnRadFrac>0</IntLtgNonRegHtGnRadFrac>
          <RecptPwrDens>1.5</RecptPwrDens>
          <RecptSchRef>OfficeReceptacle</RecptSchRef>
          <RecptRadFrac>0.2</RecptRadFrac>
          <RecptLatFrac>0</RecptLatFrac>
          <RecptLostFrac>0</RecptLostFrac>
          <GasEqpPwrDens>0</GasEqpPwrDens>
          <GasEqpSchRef>OfficeGasEquip</GasEqpSchRef>
          <GasEqpRadFrac>0.15</GasEqpRadFrac>
          <GasEqpLatFrac>0</GasEqpLatFrac>
          <GasEqpLostFrac>0.85</GasEqpLostFrac>
          <ProcElecPwrDens>0</ProcElecPwrDens>
          <ProcGasPwrDens>0</ProcGasPwrDens>
          <SHWFluidSegRef>BaseSHWPrimSupSeg</SHWFluidSegRef>
          <HotWtrHtgRtSim>245.319</HotWtrHtgRtSim>
          <HotWtrHtgTot>245.319</HotWtrHtgTot>
          <HotWtrHtgSchRef>OfficeServiceHotWater</HotWtrHtgSchRef>
          <HotWtrSupTemp>135</HotWtrSupTemp>
          <PolyLp>
            <CartesianPt><Coord>224.849</Coord><Coord>144.898</Coord><Coord>65</Coord></CartesianPt>
            <CartesianPt><Coord>224.849</Coord><Coord>15.0039</Coord><Coord>65</Coord></CartesianPt>
            <CartesianPt><Coord>15.0039</Coord><Coord>15.0039</Coord><Coord>65</Coord></CartesianPt>
            <CartesianPt><Coord>15.0039</Coord><Coord>144.898</Coord><Coord>65</Coord></CartesianPt>
          </PolyLp>
          <IntFlr>
            <Name>Core_mid_ZN_5_Floor</Name>
            <ConsAssmRef>TypicalFloorInterior</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>224.849</Coord><Coord>144.898</Coord><Coord>65</Coord></CartesianPt>
              <CartesianPt><Coord>224.849</Coord><Coord>15.0039</Coord><Coord>65</Coord></CartesianPt>
              <CartesianPt><Coord>15.0039</Coord><Coord>15.0039</Coord><Coord>65</Coord></CartesianPt>
              <CartesianPt><Coord>15.0039</Coord><Coord>144.898</Coord><Coord>65</Coord></CartesianPt>
            </PolyLp>
          </IntFlr>
          <IntWall>
            <Name>Core_mid_ZN_5_Wall_East</Name>
            <AdjacentSpcRef>Perimeter_mid_ZN_2</AdjacentSpcRef>
            <ConsAssmRef>MetalFrameWallInterior</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>224.849</Coord><Coord>15.0039</Coord><Coord>74</Coord></CartesianPt>
              <CartesianPt><Coord>224.849</Coord><Coord>15.0039</Coord><Coord>65</Coord></CartesianPt>
              <CartesianPt><Coord>224.849</Coord><Coord>144.898</Coord><Coord>65</Coord></CartesianPt>
              <CartesianPt><Coord>224.849</Coord><Coord>144.898</Coord><Coord>74</Coord></CartesianPt>
            </PolyLp>
          </IntWall>
          <IntWall>
            <Name>Core_mid_ZN_5_Wall_North</Name>
            <AdjacentSpcRef>Perimeter_mid_ZN_3</AdjacentSpcRef>
            <ConsAssmRef>MetalFrameWallInterior</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>224.849</Coord><Coord>144.898</Coord><Coord>74</Coord></CartesianPt>
              <CartesianPt><Coord>224.849</Coord><Coord>144.898</Coord><Coord>65</Coord></CartesianPt>
              <CartesianPt><Coord>15.0039</Coord><Coord>144.898</Coord><Coord>65</Coord></CartesianPt>
              <CartesianPt><Coord>15.0039</Coord><Coord>144.898</Coord><Coord>74</Coord></CartesianPt>
            </PolyLp>
          </IntWall>
          <IntWall>
            <Name>Core_mid_ZN_5_Wall_South</Name>
            <AdjacentSpcRef>Perimeter_mid_ZN_1</AdjacentSpcRef>
            <ConsAssmRef>MetalFrameWallInterior</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>15.0039</Coord><Coord>15.0039</Coord><Coord>74</Coord></CartesianPt>
              <CartesianPt><Coord>15.0039</Coord><Coord>15.0039</Coord><Coord>65</Coord></CartesianPt>
              <CartesianPt><Coord>224.849</Coord><Coord>15.0039</Coord><Coord>65</Coord></CartesianPt>
              <CartesianPt><Coord>224.849</Coord><Coord>15.0039</Coord><Coord>74</Coord></CartesianPt>
            </PolyLp>
          </IntWall>
          <IntWall>
            <Name>Core_mid_ZN_5_Wall_West</Name>
            <AdjacentSpcRef>Perimeter_mid_ZN_4</AdjacentSpcRef>
            <ConsAssmRef>MetalFrameWallInterior</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>15.0039</Coord><Coord>144.898</Coord><Coord>74</Coord></CartesianPt>
              <CartesianPt><Coord>15.0039</Coord><Coord>144.898</Coord><Coord>65</Coord></CartesianPt>
              <CartesianPt><Coord>15.0039</Coord><Coord>15.0039</Coord><Coord>65</Coord></CartesianPt>
              <CartesianPt><Coord>15.0039</Coord><Coord>15.0039</Coord><Coord>74</Coord></CartesianPt>
            </PolyLp>
          </IntWall>
        </Spc>
        <Spc>
          <Name>MidFloor_Plenum</Name>
          <CondgType>Plenum</CondgType>
          <ThrmlZnRef>MidFloor_Plenum Thermal Zone</ThrmlZnRef>
          <InfMthd index="0">FlowExteriorWallArea</InfMthd>
          <DsgnInfRt index="0">0.0448</DsgnInfRt>
          <InfSchRef index="0">On</InfSchRef>
          <InfModelCoefA index="0">0</InfModelCoefA>
          <InfModelCoefB index="0">0</InfModelCoefB>
          <InfModelCoefC index="0">0.10016</InfModelCoefC>
          <InfModelCoefD index="0">0</InfModelCoefD>
          <HotWtrHtgTot>0</HotWtrHtgTot>
          <HotWtrSupTemp>135</HotWtrSupTemp>
          <PolyLp>
            <CartesianPt><Coord>239.853</Coord><Coord>159.902</Coord><Coord>74</Coord></CartesianPt>
            <CartesianPt><Coord>239.853</Coord><Coord>0</Coord><Coord>74</Coord></CartesianPt>
            <CartesianPt><Coord>0</Coord><Coord>0</Coord><Coord>74</Coord></CartesianPt>
            <CartesianPt><Coord>0</Coord><Coord>159.902</Coord><Coord>74</Coord></CartesianPt>
          </PolyLp>
          <ExtWall>
            <Name>MidFloor_Plenum_Wall_East</Name>
            <ConsAssmRef>MetalFrameWallU098</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>239.853</Coord><Coord>0</Coord><Coord>78</Coord></CartesianPt>
              <CartesianPt><Coord>239.853</Coord><Coord>0</Coord><Coord>74</Coord></CartesianPt>
              <CartesianPt><Coord>239.853</Coord><Coord>159.902</Coord><Coord>74</Coord></CartesianPt>
              <CartesianPt><Coord>239.853</Coord><Coord>159.902</Coord><Coord>78</Coord></CartesianPt>
            </PolyLp>
          </ExtWall>
          <ExtWall>
            <Name>MidFloor_Plenum_Wall_North</Name>
            <ConsAssmRef>MetalFrameWallU098</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>239.853</Coord><Coord>159.902</Coord><Coord>78</Coord></CartesianPt>
              <CartesianPt><Coord>239.853</Coord><Coord>159.902</Coord><Coord>74</Coord></CartesianPt>
              <CartesianPt><Coord>0</Coord><Coord>159.902</Coord><Coord>74</Coord></CartesianPt>
              <CartesianPt><Coord>0</Coord><Coord>159.902</Coord><Coord>78</Coord></CartesianPt>
            </PolyLp>
          </ExtWall>
          <ExtWall>
            <Name>MidFloor_Plenum_Wall_South</Name>
            <ConsAssmRef>MetalFrameWallU098</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>0</Coord><Coord>0</Coord><Coord>78</Coord></CartesianPt>
              <CartesianPt><Coord>0</Coord><Coord>0</Coord><Coord>74</Coord></CartesianPt>
              <CartesianPt><Coord>239.853</Coord><Coord>0</Coord><Coord>74</Coord></CartesianPt>
              <CartesianPt><Coord>239.853</Coord><Coord>0</Coord><Coord>78</Coord></CartesianPt>
            </PolyLp>
          </ExtWall>
          <ExtWall>
            <Name>MidFloor_Plenum_Wall_West</Name>
            <ConsAssmRef>MetalFrameWallU098</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>0</Coord><Coord>159.902</Coord><Coord>78</Coord></CartesianPt>
              <CartesianPt><Coord>0</Coord><Coord>159.902</Coord><Coord>74</Coord></CartesianPt>
              <CartesianPt><Coord>0</Coord><Coord>0</Coord><Coord>74</Coord></CartesianPt>
              <CartesianPt><Coord>0</Coord><Coord>0</Coord><Coord>78</Coord></CartesianPt>
            </PolyLp>
          </ExtWall>
          <IntFlr>
            <Name>Core_mid_ZN_5_Ceiling Reversed</Name>
            <AdjacentSpcRef>Core_mid</AdjacentSpcRef>
            <ConsAssmRef>TypicalPlenumFloorInterior</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>224.849</Coord><Coord>144.898</Coord><Coord>74</Coord></CartesianPt>
              <CartesianPt><Coord>224.849</Coord><Coord>15.0039</Coord><Coord>74</Coord></CartesianPt>
              <CartesianPt><Coord>15.0039</Coord><Coord>15.0039</Coord><Coord>74</Coord></CartesianPt>
              <CartesianPt><Coord>15.0039</Coord><Coord>144.898</Coord><Coord>74</Coord></CartesianPt>
            </PolyLp>
          </IntFlr>
          <IntFlr>
            <Name>Perimeter_mid_ZN_1_Ceiling Reversed</Name>
            <AdjacentSpcRef>Perimeter_mid_ZN_1</AdjacentSpcRef>
            <ConsAssmRef>TypicalPlenumFloorInterior</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>224.849</Coord><Coord>15.0039</Coord><Coord>74</Coord></CartesianPt>
              <CartesianPt><Coord>239.853</Coord><Coord>0</Coord><Coord>74</Coord></CartesianPt>
              <CartesianPt><Coord>0</Coord><Coord>0</Coord><Coord>74</Coord></CartesianPt>
              <CartesianPt><Coord>15.0039</Coord><Coord>15.0039</Coord><Coord>74</Coord></CartesianPt>
            </PolyLp>
          </IntFlr>
          <IntFlr>
            <Name>Perimeter_mid_ZN_2_Ceiling Reversed</Name>
            <AdjacentSpcRef>Perimeter_mid_ZN_2</AdjacentSpcRef>
            <ConsAssmRef>TypicalPlenumFloorInterior</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>239.853</Coord><Coord>159.902</Coord><Coord>74</Coord></CartesianPt>
              <CartesianPt><Coord>239.853</Coord><Coord>0</Coord><Coord>74</Coord></CartesianPt>
              <CartesianPt><Coord>224.849</Coord><Coord>15.0039</Coord><Coord>74</Coord></CartesianPt>
              <CartesianPt><Coord>224.849</Coord><Coord>144.898</Coord><Coord>74</Coord></CartesianPt>
            </PolyLp>
          </IntFlr>
          <IntFlr>
            <Name>Perimeter_mid_ZN_3_Ceiling Reversed</Name>
            <AdjacentSpcRef>Perimeter_mid_ZN_3</AdjacentSpcRef>
            <ConsAssmRef>TypicalPlenumFloorInterior</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>239.853</Coord><Coord>159.902</Coord><Coord>74</Coord></CartesianPt>
              <CartesianPt><Coord>224.849</Coord><Coord>144.898</Coord><Coord>74</Coord></CartesianPt>
              <CartesianPt><Coord>15.0039</Coord><Coord>144.898</Coord><Coord>74</Coord></CartesianPt>
              <CartesianPt><Coord>0</Coord><Coord>159.902</Coord><Coord>74</Coord></CartesianPt>
            </PolyLp>
          </IntFlr>
          <IntFlr>
            <Name>Perimeter_mid_ZN_4_Ceiling Reversed</Name>
            <AdjacentSpcRef>Perimeter_mid_ZN_4</AdjacentSpcRef>
            <ConsAssmRef>TypicalPlenumFloorInterior</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>0</Coord><Coord>159.902</Coord><Coord>74</Coord></CartesianPt>
              <CartesianPt><Coord>15.0039</Coord><Coord>144.898</Coord><Coord>74</Coord></CartesianPt>
              <CartesianPt><Coord>15.0039</Coord><Coord>15.0039</Coord><Coord>74</Coord></CartesianPt>
              <CartesianPt><Coord>0</Coord><Coord>0</Coord><Coord>74</Coord></CartesianPt>
            </PolyLp>
          </IntFlr>
        </Spc>
        <Spc>
          <Name>Perimeter_mid_ZN_1</Name>
          <CondgType>DirectlyConditioned</CondgType>
          <ThrmlZnRef>Perimeter_mid_ZN_1 Thermal Zone</ThrmlZnRef>
          <OccDens>10</OccDens>
          <OccSensHtRt>250</OccSensHtRt>
          <OccLatHtRt>200</OccLatHtRt>
          <OccSchRef>OfficeOccupancy</OccSchRef>
          <InfMthd index="0">FlowExteriorWallArea</InfMthd>
          <DsgnInfRt index="0">0.0448</DsgnInfRt>
          <InfSchRef index="0">OfficeInfiltration</InfSchRef>
          <InfModelCoefA index="0">0</InfModelCoefA>
          <InfModelCoefB index="0">0</InfModelCoefB>
          <InfModelCoefC index="0">0.10016</InfModelCoefC>
          <InfModelCoefD index="0">0</InfModelCoefD>
          <IntLPDReg>0.75</IntLPDReg>
          <IntLtgRegSchRef>OfficeLights</IntLtgRegSchRef>
          <IntLtgRegHtGnSpcFrac>1</IntLtgRegHtGnSpcFrac>
          <IntLtgRegHtGnRadFrac>0.58</IntLtgRegHtGnRadFrac>
          <IntLPDNonReg>0</IntLPDNonReg>
          <IntLtgNonRegSchRef>OfficeLights</IntLtgNonRegSchRef>
          <IntLtgNonRegHtGnSpcFrac>0</IntLtgNonRegHtGnSpcFrac>
          <IntLtgNonRegHtGnRadFrac>0</IntLtgNonRegHtGnRadFrac>
          <RecptPwrDens>1.5</RecptPwrDens>
          <RecptSchRef>OfficeReceptacle</RecptSchRef>
          <RecptRadFrac>0.2</RecptRadFrac>
          <RecptLatFrac>0</RecptLatFrac>
          <RecptLostFrac>0</RecptLostFrac>
          <GasEqpPwrDens>0</GasEqpPwrDens>
          <GasEqpSchRef>OfficeGasEquip</GasEqpSchRef>
          <GasEqpRadFrac>0.15</GasEqpRadFrac>
          <GasEqpLatFrac>0</GasEqpLatFrac>
          <GasEqpLostFrac>0.85</GasEqpLostFrac>
          <ProcElecPwrDens>0</ProcElecPwrDens>
          <ProcGasPwrDens>0</ProcGasPwrDens>
          <SHWFluidSegRef>BaseSHWPrimSupSeg</SHWFluidSegRef>
          <HotWtrHtgRtSim>30.3625</HotWtrHtgRtSim>
          <HotWtrHtgTot>30.3625</HotWtrHtgTot>
          <HotWtrHtgSchRef>OfficeServiceHotWater</HotWtrHtgSchRef>
          <HotWtrSupTemp>135</HotWtrSupTemp>
          <PolyLp>
            <CartesianPt><Coord>224.849</Coord><Coord>15.0039</Coord><Coord>65</Coord></CartesianPt>
            <CartesianPt><Coord>239.853</Coord><Coord>0</Coord><Coord>65</Coord></CartesianPt>
            <CartesianPt><Coord>0</Coord><Coord>0</Coord><Coord>65</Coord></CartesianPt>
            <CartesianPt><Coord>15.0039</Coord><Coord>15.0039</Coord><Coord>65</Coord></CartesianPt>
          </PolyLp>
          <ExtWall>
            <Name>Perimeter_mid_ZN_1_Wall_South</Name>
            <ConsAssmRef>MetalFrameWallU098</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>0</Coord><Coord>0</Coord><Coord>74</Coord></CartesianPt>
              <CartesianPt><Coord>0</Coord><Coord>0</Coord><Coord>65</Coord></CartesianPt>
              <CartesianPt><Coord>239.853</Coord><Coord>0</Coord><Coord>65</Coord></CartesianPt>
              <CartesianPt><Coord>239.853</Coord><Coord>0</Coord><Coord>74</Coord></CartesianPt>
            </PolyLp>
            <Win>
              <Name>Perimeter_mid_ZN_1_Wall_South_Window</Name>
              <FenConsRef>FixedWindow</FenConsRef>
              <PolyLp>
                <CartesianPt><Coord>0</Coord><Coord>0</Coord><Coord>73</Coord></CartesianPt>
                <CartesianPt><Coord>0</Coord><Coord>0</Coord><Coord>67.7988</Coord></CartesianPt>
                <CartesianPt><Coord>239.852</Coord><Coord>0</Coord><Coord>67.7988</Coord></CartesianPt>
                <CartesianPt><Coord>239.852</Coord><Coord>0</Coord><Coord>73</Coord></CartesianPt>
              </PolyLp>
            </Win>
          </ExtWall>
          <IntFlr>
            <Name>Perimeter_mid_ZN_1_Floor</Name>
            <ConsAssmRef>TypicalFloorInterior</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>224.849</Coord><Coord>15.0039</Coord><Coord>65</Coord></CartesianPt>
              <CartesianPt><Coord>239.853</Coord><Coord>0</Coord><Coord>65</Coord></CartesianPt>
              <CartesianPt><Coord>0</Coord><Coord>0</Coord><Coord>65</Coord></CartesianPt>
              <CartesianPt><Coord>15.0039</Coord><Coord>15.0039</Coord><Coord>65</Coord></CartesianPt>
            </PolyLp>
          </IntFlr>
          <IntWall>
            <Name>Perimeter_mid_ZN_1_Wall_East</Name>
            <AdjacentSpcRef>Perimeter_mid_ZN_2</AdjacentSpcRef>
            <ConsAssmRef>MetalFrameWallInterior</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>239.853</Coord><Coord>0</Coord><Coord>74</Coord></CartesianPt>
              <CartesianPt><Coord>239.853</Coord><Coord>0</Coord><Coord>65</Coord></CartesianPt>
              <CartesianPt><Coord>224.849</Coord><Coord>15.0039</Coord><Coord>65</Coord></CartesianPt>
              <CartesianPt><Coord>224.849</Coord><Coord>15.0039</Coord><Coord>74</Coord></CartesianPt>
            </PolyLp>
          </IntWall>
          <IntWall>
            <Name>Perimeter_mid_ZN_4_Wall_South-PPAutoCreateOther</Name>
            <AdjacentSpcRef>Perimeter_mid_ZN_4</AdjacentSpcRef>
            <ConsAssmRef>MetalFrameWallInterior</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>15.0039</Coord><Coord>15.0039</Coord><Coord>74</Coord></CartesianPt>
              <CartesianPt><Coord>15.0039</Coord><Coord>15.0039</Coord><Coord>65</Coord></CartesianPt>
              <CartesianPt><Coord>0</Coord><Coord>0</Coord><Coord>65</Coord></CartesianPt>
              <CartesianPt><Coord>0</Coord><Coord>0</Coord><Coord>74</Coord></CartesianPt>
            </PolyLp>
          </IntWall>
        </Spc>
        <Spc>
          <Name>Perimeter_mid_ZN_2</Name>
          <CondgType>DirectlyConditioned</CondgType>
          <ThrmlZnRef>Perimeter_mid_ZN_2 Thermal Zone</ThrmlZnRef>
          <OccDens>10</OccDens>
          <OccSensHtRt>250</OccSensHtRt>
          <OccLatHtRt>200</OccLatHtRt>
          <OccSchRef>OfficeOccupancy</OccSchRef>
          <InfMthd index="0">FlowExteriorWallArea</InfMthd>
          <DsgnInfRt index="0">0.0448</DsgnInfRt>
          <InfSchRef index="0">OfficeInfiltration</InfSchRef>
          <InfModelCoefA index="0">0</InfModelCoefA>
          <InfModelCoefB index="0">0</InfModelCoefB>
          <InfModelCoefC index="0">0.10016</InfModelCoefC>
          <InfModelCoefD index="0">0</InfModelCoefD>
          <IntLPDReg>0.75</IntLPDReg>
          <IntLtgRegSchRef>OfficeLights</IntLtgRegSchRef>
          <IntLtgRegHtGnSpcFrac>1</IntLtgRegHtGnSpcFrac>
          <IntLtgRegHtGnRadFrac>0.58</IntLtgRegHtGnRadFrac>
          <IntLPDNonReg>0</IntLPDNonReg>
          <IntLtgNonRegSchRef>OfficeLights</IntLtgNonRegSchRef>
          <IntLtgNonRegHtGnSpcFrac>0</IntLtgNonRegHtGnSpcFrac>
          <IntLtgNonRegHtGnRadFrac>0</IntLtgNonRegHtGnRadFrac>
          <RecptPwrDens>1.5</RecptPwrDens>
          <RecptSchRef>OfficeReceptacle</RecptSchRef>
          <RecptRadFrac>0.2</RecptRadFrac>
          <RecptLatFrac>0</RecptLatFrac>
          <RecptLostFrac>0</RecptLostFrac>
          <GasEqpPwrDens>0</GasEqpPwrDens>
          <GasEqpSchRef>OfficeGasEquip</GasEqpSchRef>
          <GasEqpRadFrac>0.15</GasEqpRadFrac>
          <GasEqpLatFrac>0</GasEqpLatFrac>
          <GasEqpLostFrac>0.85</GasEqpLostFrac>
          <ProcElecPwrDens>0</ProcElecPwrDens>
          <ProcGasPwrDens>0</ProcGasPwrDens>
          <SHWFluidSegRef>BaseSHWPrimSupSeg</SHWFluidSegRef>
          <HotWtrHtgRtSim>19.5665</HotWtrHtgRtSim>
          <HotWtrHtgTot>19.5665</HotWtrHtgTot>
          <HotWtrHtgSchRef>OfficeServiceHotWater</HotWtrHtgSchRef>
          <HotWtrSupTemp>135</HotWtrSupTemp>
          <PolyLp>
            <CartesianPt><Coord>239.853</Coord><Coord>159.902</Coord><Coord>65</Coord></CartesianPt>
            <CartesianPt><Coord>239.853</Coord><Coord>0</Coord><Coord>65</Coord></CartesianPt>
            <CartesianPt><Coord>224.849</Coord><Coord>15.0039</Coord><Coord>65</Coord></CartesianPt>
            <CartesianPt><Coord>224.849</Coord><Coord>144.898</Coord><Coord>65</Coord></CartesianPt>
          </PolyLp>
          <ExtWall>
            <Name>Perimeter_mid_ZN_2_Wall_East</Name>
            <ConsAssmRef>MetalFrameWallU098</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>239.853</Coord><Coord>0</Coord><Coord>74</Coord></CartesianPt>
              <CartesianPt><Coord>239.853</Coord><Coord>0</Coord><Coord>65</Coord></CartesianPt>
              <CartesianPt><Coord>239.853</Coord><Coord>159.902</Coord><Coord>65</Coord></CartesianPt>
              <CartesianPt><Coord>239.853</Coord><Coord>159.902</Coord><Coord>74</Coord></CartesianPt>
            </PolyLp>
            <Win>
              <Name>Perimeter_mid_ZN_2_Wall_East_Window</Name>
              <FenConsRef>FixedWindow</FenConsRef>
              <PolyLp>
                <CartesianPt><Coord>239.853</Coord><Coord>0.01</Coord><Coord>73</Coord></CartesianPt>
                <CartesianPt><Coord>239.853</Coord><Coord>0.01</Coord><Coord>67.7988</Coord></CartesianPt>
                <CartesianPt><Coord>239.853</Coord><Coord>159.892</Coord><Coord>67.7988</Coord></CartesianPt>
                <CartesianPt><Coord>239.853</Coord><Coord>159.892</Coord><Coord>73</Coord></CartesianPt>
              </PolyLp>
            </Win>
          </ExtWall>
          <IntFlr>
            <Name>Perimeter_mid_ZN_2_Floor</Name>
            <ConsAssmRef>TypicalFloorInterior</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>239.853</Coord><Coord>159.902</Coord><Coord>65</Coord></CartesianPt>
              <CartesianPt><Coord>239.853</Coord><Coord>0</Coord><Coord>65</Coord></CartesianPt>
              <CartesianPt><Coord>224.849</Coord><Coord>15.0039</Coord><Coord>65</Coord></CartesianPt>
              <CartesianPt><Coord>224.849</Coord><Coord>144.898</Coord><Coord>65</Coord></CartesianPt>
            </PolyLp>
          </IntFlr>
          <IntWall>
            <Name>Perimeter_mid_ZN_2_Wall_North</Name>
            <AdjacentSpcRef>Perimeter_mid_ZN_3</AdjacentSpcRef>
            <ConsAssmRef>MetalFrameWallInterior</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>239.853</Coord><Coord>159.902</Coord><Coord>74</Coord></CartesianPt>
              <CartesianPt><Coord>239.853</Coord><Coord>159.902</Coord><Coord>65</Coord></CartesianPt>
              <CartesianPt><Coord>224.849</Coord><Coord>144.898</Coord><Coord>65</Coord></CartesianPt>
              <CartesianPt><Coord>224.849</Coord><Coord>144.898</Coord><Coord>74</Coord></CartesianPt>
            </PolyLp>
          </IntWall>
        </Spc>
        <Spc>
          <Name>Perimeter_mid_ZN_3</Name>
          <CondgType>DirectlyConditioned</CondgType>
          <ThrmlZnRef>Perimeter_mid_ZN_3 Thermal Zone</ThrmlZnRef>
          <OccDens>10</OccDens>
          <OccSensHtRt>250</OccSensHtRt>
          <OccLatHtRt>200</OccLatHtRt>
          <OccSchRef>OfficeOccupancy</OccSchRef>
          <InfMthd index="0">FlowExteriorWallArea</InfMthd>
          <DsgnInfRt index="0">0.0448</DsgnInfRt>
          <InfSchRef index="0">OfficeInfiltration</InfSchRef>
          <InfModelCoefA index="0">0</InfModelCoefA>
          <InfModelCoefB index="0">0</InfModelCoefB>
          <InfModelCoefC index="0">0.10016</InfModelCoefC>
          <InfModelCoefD index="0">0</InfModelCoefD>
          <IntLPDReg>0.75</IntLPDReg>
          <IntLtgRegSchRef>OfficeLights</IntLtgRegSchRef>
          <IntLtgRegHtGnSpcFrac>1</IntLtgRegHtGnSpcFrac>
          <IntLtgRegHtGnRadFrac>0.58</IntLtgRegHtGnRadFrac>
          <IntLPDNonReg>0</IntLPDNonReg>
          <IntLtgNonRegSchRef>OfficeLights</IntLtgNonRegSchRef>
          <IntLtgNonRegHtGnSpcFrac>0</IntLtgNonRegHtGnSpcFrac>
          <IntLtgNonRegHtGnRadFrac>0</IntLtgNonRegHtGnRadFrac>
          <RecptPwrDens>1.5</RecptPwrDens>
          <RecptSchRef>OfficeReceptacle</RecptSchRef>
          <RecptRadFrac>0.2</RecptRadFrac>
          <RecptLatFrac>0</RecptLatFrac>
          <RecptLostFrac>0</RecptLostFrac>
          <GasEqpPwrDens>0</GasEqpPwrDens>
          <GasEqpSchRef>OfficeGasEquip</GasEqpSchRef>
          <GasEqpRadFrac>0.15</GasEqpRadFrac>
          <GasEqpLatFrac>0</GasEqpLatFrac>
          <GasEqpLostFrac>0.85</GasEqpLostFrac>
          <ProcElecPwrDens>0</ProcElecPwrDens>
          <ProcGasPwrDens>0</ProcGasPwrDens>
          <SHWFluidSegRef>BaseSHWPrimSupSeg</SHWFluidSegRef>
          <HotWtrHtgRtSim>30.3627</HotWtrHtgRtSim>
          <HotWtrHtgTot>30.3627</HotWtrHtgTot>
          <HotWtrHtgSchRef>OfficeServiceHotWater</HotWtrHtgSchRef>
          <HotWtrSupTemp>135</HotWtrSupTemp>
          <PolyLp>
            <CartesianPt><Coord>239.853</Coord><Coord>159.902</Coord><Coord>65</Coord></CartesianPt>
            <CartesianPt><Coord>224.849</Coord><Coord>144.898</Coord><Coord>65</Coord></CartesianPt>
            <CartesianPt><Coord>15.0039</Coord><Coord>144.898</Coord><Coord>65</Coord></CartesianPt>
            <CartesianPt><Coord>0</Coord><Coord>159.902</Coord><Coord>65</Coord></CartesianPt>
          </PolyLp>
          <ExtWall>
            <Name>Perimeter_mid_ZN_3_Wall_North</Name>
            <ConsAssmRef>MetalFrameWallU098</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>239.853</Coord><Coord>159.902</Coord><Coord>74</Coord></CartesianPt>
              <CartesianPt><Coord>239.853</Coord><Coord>159.902</Coord><Coord>65</Coord></CartesianPt>
              <CartesianPt><Coord>0</Coord><Coord>159.902</Coord><Coord>65</Coord></CartesianPt>
              <CartesianPt><Coord>0</Coord><Coord>159.902</Coord><Coord>74</Coord></CartesianPt>
            </PolyLp>
            <Win>
              <Name>Perimeter_mid_ZN_3_Wall_North_Window</Name>
              <FenConsRef>FixedWindow</FenConsRef>
              <PolyLp>
                <CartesianPt><Coord>239.852</Coord><Coord>159.902</Coord><Coord>73</Coord></CartesianPt>
                <CartesianPt><Coord>239.852</Coord><Coord>159.902</Coord><Coord>67.7988</Coord></CartesianPt>
                <CartesianPt><Coord>0</Coord><Coord>159.902</Coord><Coord>67.7988</Coord></CartesianPt>
                <CartesianPt><Coord>0</Coord><Coord>159.902</Coord><Coord>73</Coord></CartesianPt>
              </PolyLp>
            </Win>
          </ExtWall>
          <IntFlr>
            <Name>Perimeter_mid_ZN_3_Floor</Name>
            <ConsAssmRef>TypicalFloorInterior</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>239.853</Coord><Coord>159.902</Coord><Coord>65</Coord></CartesianPt>
              <CartesianPt><Coord>224.849</Coord><Coord>144.898</Coord><Coord>65</Coord></CartesianPt>
              <CartesianPt><Coord>15.0039</Coord><Coord>144.898</Coord><Coord>65</Coord></CartesianPt>
              <CartesianPt><Coord>0</Coord><Coord>159.902</Coord><Coord>65</Coord></CartesianPt>
            </PolyLp>
          </IntFlr>
          <IntWall>
            <Name>Perimeter_mid_ZN_3_Wall_West</Name>
            <AdjacentSpcRef>Perimeter_mid_ZN_4</AdjacentSpcRef>
            <ConsAssmRef>MetalFrameWallInterior</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>2.6796e-014</Coord><Coord>159.902</Coord><Coord>74</Coord></CartesianPt>
              <CartesianPt><Coord>0</Coord><Coord>159.902</Coord><Coord>65</Coord></CartesianPt>
              <CartesianPt><Coord>15.0039</Coord><Coord>144.898</Coord><Coord>65</Coord></CartesianPt>
              <CartesianPt><Coord>15.0039</Coord><Coord>144.898</Coord><Coord>74</Coord></CartesianPt>
            </PolyLp>
          </IntWall>
        </Spc>
        <Spc>
          <Name>Perimeter_mid_ZN_4</Name>
          <CondgType>DirectlyConditioned</CondgType>
          <ThrmlZnRef>Perimeter_mid_ZN_4 Thermal Zone</ThrmlZnRef>
          <OccDens>10</OccDens>
          <OccSensHtRt>250</OccSensHtRt>
          <OccLatHtRt>200</OccLatHtRt>
          <OccSchRef>OfficeOccupancy</OccSchRef>
          <InfMthd index="0">FlowExteriorWallArea</InfMthd>
          <DsgnInfRt index="0">0.0448</DsgnInfRt>
          <InfSchRef index="0">OfficeInfiltration</InfSchRef>
          <InfModelCoefA index="0">0</InfModelCoefA>
          <InfModelCoefB index="0">0</InfModelCoefB>
          <InfModelCoefC index="0">0.10016</InfModelCoefC>
          <InfModelCoefD index="0">0</InfModelCoefD>
          <IntLPDReg>0.75</IntLPDReg>
          <IntLtgRegSchRef>OfficeLights</IntLtgRegSchRef>
          <IntLtgRegHtGnSpcFrac>1</IntLtgRegHtGnSpcFrac>
          <IntLtgRegHtGnRadFrac>0.58</IntLtgRegHtGnRadFrac>
          <IntLPDNonReg>0</IntLPDNonReg>
          <IntLtgNonRegSchRef>OfficeLights</IntLtgNonRegSchRef>
          <IntLtgNonRegHtGnSpcFrac>0</IntLtgNonRegHtGnSpcFrac>
          <IntLtgNonRegHtGnRadFrac>0</IntLtgNonRegHtGnRadFrac>
          <RecptPwrDens>1.5</RecptPwrDens>
          <RecptSchRef>OfficeReceptacle</RecptSchRef>
          <RecptRadFrac>0.2</RecptRadFrac>
          <RecptLatFrac>0</RecptLatFrac>
          <RecptLostFrac>0</RecptLostFrac>
          <GasEqpPwrDens>0</GasEqpPwrDens>
          <GasEqpSchRef>OfficeGasEquip</GasEqpSchRef>
          <GasEqpRadFrac>0.15</GasEqpRadFrac>
          <GasEqpLatFrac>0</GasEqpLatFrac>
          <GasEqpLostFrac>0.85</GasEqpLostFrac>
          <ProcElecPwrDens>0</ProcElecPwrDens>
          <ProcGasPwrDens>0</ProcGasPwrDens>
          <SHWFluidSegRef>BaseSHWPrimSupSeg</SHWFluidSegRef>
          <HotWtrHtgRtSim>19.5663</HotWtrHtgRtSim>
          <HotWtrHtgTot>19.5663</HotWtrHtgTot>
          <HotWtrHtgSchRef>OfficeServiceHotWater</HotWtrHtgSchRef>
          <HotWtrSupTemp>135</HotWtrSupTemp>
          <PolyLp>
            <CartesianPt><Coord>0</Coord><Coord>159.902</Coord><Coord>65</Coord></CartesianPt>
            <CartesianPt><Coord>15.0039</Coord><Coord>144.898</Coord><Coord>65</Coord></CartesianPt>
            <CartesianPt><Coord>15.0039</Coord><Coord>15.0039</Coord><Coord>65</Coord></CartesianPt>
            <CartesianPt><Coord>0</Coord><Coord>0</Coord><Coord>65</Coord></CartesianPt>
          </PolyLp>
          <ExtWall>
            <Name>Perimeter_mid_ZN_4_Wall_West</Name>
            <ConsAssmRef>MetalFrameWallU098</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>0</Coord><Coord>159.902</Coord><Coord>74</Coord></CartesianPt>
              <CartesianPt><Coord>0</Coord><Coord>159.902</Coord><Coord>65</Coord></CartesianPt>
              <CartesianPt><Coord>0</Coord><Coord>0</Coord><Coord>65</Coord></CartesianPt>
              <CartesianPt><Coord>0</Coord><Coord>0</Coord><Coord>74</Coord></CartesianPt>
            </PolyLp>
            <Win>
              <Name>Perimeter_mid_ZN_4_Wall_West_Window</Name>
              <FenConsRef>FixedWindow</FenConsRef>
              <PolyLp>
                <CartesianPt><Coord>0</Coord><Coord>159.892</Coord><Coord>73</Coord></CartesianPt>
                <CartesianPt><Coord>0</Coord><Coord>159.892</Coord><Coord>67.7983</Coord></CartesianPt>
                <CartesianPt><Coord>0</Coord><Coord>0.01</Coord><Coord>67.7983</Coord></CartesianPt>
                <CartesianPt><Coord>0</Coord><Coord>0.01</Coord><Coord>73</Coord></CartesianPt>
              </PolyLp>
            </Win>
          </ExtWall>
          <IntFlr>
            <Name>Perimeter_mid_ZN_4_Floor</Name>
            <ConsAssmRef>TypicalFloorInterior</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>0</Coord><Coord>159.902</Coord><Coord>65</Coord></CartesianPt>
              <CartesianPt><Coord>15.0039</Coord><Coord>144.898</Coord><Coord>65</Coord></CartesianPt>
              <CartesianPt><Coord>15.0039</Coord><Coord>15.0039</Coord><Coord>65</Coord></CartesianPt>
              <CartesianPt><Coord>0</Coord><Coord>0</Coord><Coord>65</Coord></CartesianPt>
            </PolyLp>
          </IntFlr>
        </Spc>
      </Story>
      <Story>
        <Name>HiFloor</Name>
        <Spc>
          <Name>Core_hi</Name>
          <CondgType>DirectlyConditioned</CondgType>
          <ThrmlZnRef>Core_hi Thermal Zone</ThrmlZnRef>
          <OccDens>10</OccDens>
          <OccSensHtRt>250</OccSensHtRt>
          <OccLatHtRt>200</OccLatHtRt>
          <OccSchRef>OfficeOccupancy</OccSchRef>
          <InfMthd index="0">FlowExteriorWallArea</InfMthd>
          <DsgnInfRt index="0">0.0448</DsgnInfRt>
          <InfSchRef index="0">OfficeInfiltration</InfSchRef>
          <InfModelCoefA index="0">0</InfModelCoefA>
          <InfModelCoefB index="0">0</InfModelCoefB>
          <InfModelCoefC index="0">0.10016</InfModelCoefC>
          <InfModelCoefD index="0">0</InfModelCoefD>
          <IntLPDReg>0.75</IntLPDReg>
          <IntLtgRegSchRef>OfficeLights</IntLtgRegSchRef>
          <IntLtgRegHtGnSpcFrac>1</IntLtgRegHtGnSpcFrac>
          <IntLtgRegHtGnRadFrac>0.58</IntLtgRegHtGnRadFrac>
          <IntLPDNonReg>0</IntLPDNonReg>
          <IntLtgNonRegSchRef>OfficeLights</IntLtgNonRegSchRef>
          <IntLtgNonRegHtGnSpcFrac>0</IntLtgNonRegHtGnSpcFrac>
          <IntLtgNonRegHtGnRadFrac>0</IntLtgNonRegHtGnRadFrac>
          <RecptPwrDens>1.5</RecptPwrDens>
          <RecptSchRef>OfficeReceptacle</RecptSchRef>
          <RecptRadFrac>0.2</RecptRadFrac>
          <RecptLatFrac>0</RecptLatFrac>
          <RecptLostFrac>0</RecptLostFrac>
          <GasEqpPwrDens>0</GasEqpPwrDens>
          <GasEqpSchRef>OfficeGasEquip</GasEqpSchRef>
          <GasEqpRadFrac>0.15</GasEqpRadFrac>
          <GasEqpLatFrac>0</GasEqpLatFrac>
          <GasEqpLostFrac>0.85</GasEqpLostFrac>
          <ProcElecPwrDens>0</ProcElecPwrDens>
          <ProcGasPwrDens>0</ProcGasPwrDens>
          <SHWFluidSegRef>BaseSHWPrimSupSeg</SHWFluidSegRef>
          <HotWtrHtgRtSim>245.319</HotWtrHtgRtSim>
          <HotWtrHtgTot>245.319</HotWtrHtgTot>
          <HotWtrHtgSchRef>OfficeServiceHotWater</HotWtrHtgSchRef>
          <HotWtrSupTemp>135</HotWtrSupTemp>
          <PolyLp>
            <CartesianPt><Coord>224.849</Coord><Coord>144.898</Coord><Coord>130</Coord></CartesianPt>
            <CartesianPt><Coord>224.849</Coord><Coord>15.0039</Coord><Coord>130</Coord></CartesianPt>
            <CartesianPt><Coord>15.0039</Coord><Coord>15.0039</Coord><Coord>130</Coord></CartesianPt>
            <CartesianPt><Coord>15.0039</Coord><Coord>144.898</Coord><Coord>130</Coord></CartesianPt>
          </PolyLp>
          <IntFlr>
            <Name>Core_hi_ZN_5_Floor</Name>
            <ConsAssmRef>TypicalFloorInterior</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>224.849</Coord><Coord>144.898</Coord><Coord>130</Coord></CartesianPt>
              <CartesianPt><Coord>224.849</Coord><Coord>15.0039</Coord><Coord>130</Coord></CartesianPt>
              <CartesianPt><Coord>15.0039</Coord><Coord>15.0039</Coord><Coord>130</Coord></CartesianPt>
              <CartesianPt><Coord>15.0039</Coord><Coord>144.898</Coord><Coord>130</Coord></CartesianPt>
            </PolyLp>
          </IntFlr>
          <IntWall>
            <Name>Core_hi_ZN_5_Wall_East</Name>
            <AdjacentSpcRef>Perimeter_hi_ZN_2</AdjacentSpcRef>
            <ConsAssmRef>MetalFrameWallInterior</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>224.849</Coord><Coord>15.0039</Coord><Coord>139</Coord></CartesianPt>
              <CartesianPt><Coord>224.849</Coord><Coord>15.0039</Coord><Coord>130</Coord></CartesianPt>
              <CartesianPt><Coord>224.849</Coord><Coord>144.898</Coord><Coord>130</Coord></CartesianPt>
              <CartesianPt><Coord>224.849</Coord><Coord>144.898</Coord><Coord>139</Coord></CartesianPt>
            </PolyLp>
          </IntWall>
          <IntWall>
            <Name>Core_hi_ZN_5_Wall_North</Name>
            <AdjacentSpcRef>Perimeter_hi_ZN_3</AdjacentSpcRef>
            <ConsAssmRef>MetalFrameWallInterior</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>224.849</Coord><Coord>144.898</Coord><Coord>139</Coord></CartesianPt>
              <CartesianPt><Coord>224.849</Coord><Coord>144.898</Coord><Coord>130</Coord></CartesianPt>
              <CartesianPt><Coord>15.0039</Coord><Coord>144.898</Coord><Coord>130</Coord></CartesianPt>
              <CartesianPt><Coord>15.0039</Coord><Coord>144.898</Coord><Coord>139</Coord></CartesianPt>
            </PolyLp>
          </IntWall>
          <IntWall>
            <Name>Core_hi_ZN_5_Wall_South</Name>
            <AdjacentSpcRef>Perimeter_hi_ZN_1</AdjacentSpcRef>
            <ConsAssmRef>MetalFrameWallInterior</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>15.0039</Coord><Coord>15.0039</Coord><Coord>139</Coord></CartesianPt>
              <CartesianPt><Coord>15.0039</Coord><Coord>15.0039</Coord><Coord>130</Coord></CartesianPt>
              <CartesianPt><Coord>224.849</Coord><Coord>15.0039</Coord><Coord>130</Coord></CartesianPt>
              <CartesianPt><Coord>224.849</Coord><Coord>15.0039</Coord><Coord>139</Coord></CartesianPt>
            </PolyLp>
          </IntWall>
          <IntWall>
            <Name>Core_hi_ZN_5_Wall_West</Name>
            <AdjacentSpcRef>Perimeter_hi_ZN_4</AdjacentSpcRef>
            <ConsAssmRef>MetalFrameWallInterior</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>15.0039</Coord><Coord>144.898</Coord><Coord>139</Coord></CartesianPt>
              <CartesianPt><Coord>15.0039</Coord><Coord>144.898</Coord><Coord>130</Coord></CartesianPt>
              <CartesianPt><Coord>15.0039</Coord><Coord>15.0039</Coord><Coord>130</Coord></CartesianPt>
              <CartesianPt><Coord>15.0039</Coord><Coord>15.0039</Coord><Coord>139</Coord></CartesianPt>
            </PolyLp>
          </IntWall>
        </Spc>
        <Spc>
          <Name>HiFloor_Plenum</Name>
          <CondgType>Plenum</CondgType>
          <ThrmlZnRef>HiFloor_Plenum Thermal Zone</ThrmlZnRef>
          <InfMthd index="0">FlowExteriorWallArea</InfMthd>
          <DsgnInfRt index="0">0.0448</DsgnInfRt>
          <InfSchRef index="0">On</InfSchRef>
          <InfModelCoefA index="0">0</InfModelCoefA>
          <InfModelCoefB index="0">0</InfModelCoefB>
          <InfModelCoefC index="0">0.10016</InfModelCoefC>
          <InfModelCoefD index="0">0</InfModelCoefD>
          <HotWtrHtgTot>0</HotWtrHtgTot>
          <HotWtrSupTemp>135</HotWtrSupTemp>
          <PolyLp>
            <CartesianPt><Coord>239.853</Coord><Coord>159.902</Coord><Coord>139</Coord></CartesianPt>
            <CartesianPt><Coord>239.853</Coord><Coord>0</Coord><Coord>139</Coord></CartesianPt>
            <CartesianPt><Coord>0</Coord><Coord>0</Coord><Coord>139</Coord></CartesianPt>
            <CartesianPt><Coord>0</Coord><Coord>159.902</Coord><Coord>139</Coord></CartesianPt>
          </PolyLp>
          <ExtWall>
            <Name>hiFloor_Plenum_Wall_East</Name>
            <ConsAssmRef>MetalFrameWallU098</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>239.853</Coord><Coord>0</Coord><Coord>143</Coord></CartesianPt>
              <CartesianPt><Coord>239.853</Coord><Coord>0</Coord><Coord>139</Coord></CartesianPt>
              <CartesianPt><Coord>239.853</Coord><Coord>159.902</Coord><Coord>139</Coord></CartesianPt>
              <CartesianPt><Coord>239.853</Coord><Coord>159.902</Coord><Coord>143</Coord></CartesianPt>
            </PolyLp>
          </ExtWall>
          <ExtWall>
            <Name>hiFloor_Plenum_Wall_North</Name>
            <ConsAssmRef>MetalFrameWallU098</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>0</Coord><Coord>0</Coord><Coord>143</Coord></CartesianPt>
              <CartesianPt><Coord>0</Coord><Coord>0</Coord><Coord>139</Coord></CartesianPt>
              <CartesianPt><Coord>239.853</Coord><Coord>0</Coord><Coord>139</Coord></CartesianPt>
              <CartesianPt><Coord>239.853</Coord><Coord>0</Coord><Coord>143</Coord></CartesianPt>
            </PolyLp>
          </ExtWall>
          <ExtWall>
            <Name>hiFloor_Plenum_Wall_South</Name>
            <ConsAssmRef>MetalFrameWallU098</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>239.853</Coord><Coord>159.902</Coord><Coord>143</Coord></CartesianPt>
              <CartesianPt><Coord>239.853</Coord><Coord>159.902</Coord><Coord>139</Coord></CartesianPt>
              <CartesianPt><Coord>0</Coord><Coord>159.902</Coord><Coord>139</Coord></CartesianPt>
              <CartesianPt><Coord>0</Coord><Coord>159.902</Coord><Coord>143</Coord></CartesianPt>
            </PolyLp>
          </ExtWall>
          <ExtWall>
            <Name>hiFloor_Plenum_Wall_West</Name>
            <ConsAssmRef>MetalFrameWallU098</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>0</Coord><Coord>159.902</Coord><Coord>143</Coord></CartesianPt>
              <CartesianPt><Coord>0</Coord><Coord>159.902</Coord><Coord>139</Coord></CartesianPt>
              <CartesianPt><Coord>0</Coord><Coord>0</Coord><Coord>139</Coord></CartesianPt>
              <CartesianPt><Coord>0</Coord><Coord>0</Coord><Coord>143</Coord></CartesianPt>
            </PolyLp>
          </ExtWall>
          <IntFlr>
            <Name>Core_hi_ZN_5_Ceiling Reversed</Name>
            <AdjacentSpcRef>Core_hi</AdjacentSpcRef>
            <ConsAssmRef>TypicalPlenumFloorInterior</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>224.849</Coord><Coord>144.898</Coord><Coord>139</Coord></CartesianPt>
              <CartesianPt><Coord>224.849</Coord><Coord>15.0039</Coord><Coord>139</Coord></CartesianPt>
              <CartesianPt><Coord>15.0039</Coord><Coord>15.0039</Coord><Coord>139</Coord></CartesianPt>
              <CartesianPt><Coord>15.0039</Coord><Coord>144.898</Coord><Coord>139</Coord></CartesianPt>
            </PolyLp>
          </IntFlr>
          <IntFlr>
            <Name>Perimeter_hi_ZN_1_Ceiling Reversed</Name>
            <AdjacentSpcRef>Perimeter_hi_ZN_1</AdjacentSpcRef>
            <ConsAssmRef>TypicalPlenumFloorInterior</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>224.849</Coord><Coord>15.0039</Coord><Coord>139</Coord></CartesianPt>
              <CartesianPt><Coord>239.853</Coord><Coord>0</Coord><Coord>139</Coord></CartesianPt>
              <CartesianPt><Coord>0</Coord><Coord>0</Coord><Coord>139</Coord></CartesianPt>
              <CartesianPt><Coord>15.0039</Coord><Coord>15.0039</Coord><Coord>139</Coord></CartesianPt>
            </PolyLp>
          </IntFlr>
          <IntFlr>
            <Name>Perimeter_hi_ZN_2_Ceiling Reversed</Name>
            <AdjacentSpcRef>Perimeter_hi_ZN_2</AdjacentSpcRef>
            <ConsAssmRef>TypicalPlenumFloorInterior</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>239.853</Coord><Coord>159.902</Coord><Coord>139</Coord></CartesianPt>
              <CartesianPt><Coord>239.853</Coord><Coord>0</Coord><Coord>139</Coord></CartesianPt>
              <CartesianPt><Coord>224.849</Coord><Coord>15.0039</Coord><Coord>139</Coord></CartesianPt>
              <CartesianPt><Coord>224.849</Coord><Coord>144.898</Coord><Coord>139</Coord></CartesianPt>
            </PolyLp>
          </IntFlr>
          <IntFlr>
            <Name>Perimeter_hi_ZN_3_Ceiling Reversed</Name>
            <AdjacentSpcRef>Perimeter_hi_ZN_3</AdjacentSpcRef>
            <ConsAssmRef>TypicalPlenumFloorInterior</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>239.853</Coord><Coord>159.902</Coord><Coord>139</Coord></CartesianPt>
              <CartesianPt><Coord>224.849</Coord><Coord>144.898</Coord><Coord>139</Coord></CartesianPt>
              <CartesianPt><Coord>15.0039</Coord><Coord>144.898</Coord><Coord>139</Coord></CartesianPt>
              <CartesianPt><Coord>0</Coord><Coord>159.902</Coord><Coord>139</Coord></CartesianPt>
            </PolyLp>
          </IntFlr>
          <IntFlr>
            <Name>Perimeter_hi_ZN_4_Ceiling Reversed</Name>
            <AdjacentSpcRef>Perimeter_hi_ZN_4</AdjacentSpcRef>
            <ConsAssmRef>TypicalPlenumFloorInterior</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>0</Coord><Coord>159.902</Coord><Coord>139</Coord></CartesianPt>
              <CartesianPt><Coord>15.0039</Coord><Coord>144.898</Coord><Coord>139</Coord></CartesianPt>
              <CartesianPt><Coord>15.0039</Coord><Coord>15.0039</Coord><Coord>139</Coord></CartesianPt>
              <CartesianPt><Coord>0</Coord><Coord>0</Coord><Coord>139</Coord></CartesianPt>
            </PolyLp>
          </IntFlr>
        </Spc>
        <Spc>
          <Name>Perimeter_hi_ZN_1</Name>
          <CondgType>DirectlyConditioned</CondgType>
          <ThrmlZnRef>Perimeter_hi_ZN_1 Thermal Zone</ThrmlZnRef>
          <OccDens>10</OccDens>
          <OccSensHtRt>250</OccSensHtRt>
          <OccLatHtRt>200</OccLatHtRt>
          <OccSchRef>OfficeOccupancy</OccSchRef>
          <InfMthd index="0">FlowExteriorWallArea</InfMthd>
          <DsgnInfRt index="0">0.0448</DsgnInfRt>
          <InfSchRef index="0">OfficeInfiltration</InfSchRef>
          <InfModelCoefA index="0">0</InfModelCoefA>
          <InfModelCoefB index="0">0</InfModelCoefB>
          <InfModelCoefC index="0">0.10016</InfModelCoefC>
          <InfModelCoefD index="0">0</InfModelCoefD>
          <IntLPDReg>0.75</IntLPDReg>
          <IntLtgRegSchRef>OfficeLights</IntLtgRegSchRef>
          <IntLtgRegHtGnSpcFrac>1</IntLtgRegHtGnSpcFrac>
          <IntLtgRegHtGnRadFrac>0.58</IntLtgRegHtGnRadFrac>
          <IntLPDNonReg>0</IntLPDNonReg>
          <IntLtgNonRegSchRef>OfficeLights</IntLtgNonRegSchRef>
          <IntLtgNonRegHtGnSpcFrac>0</IntLtgNonRegHtGnSpcFrac>
          <IntLtgNonRegHtGnRadFrac>0</IntLtgNonRegHtGnRadFrac>
          <RecptPwrDens>1.5</RecptPwrDens>
          <RecptSchRef>OfficeReceptacle</RecptSchRef>
          <RecptRadFrac>0.2</RecptRadFrac>
          <RecptLatFrac>0</RecptLatFrac>
          <RecptLostFrac>0</RecptLostFrac>
          <GasEqpPwrDens>0</GasEqpPwrDens>
          <GasEqpSchRef>OfficeGasEquip</GasEqpSchRef>
          <GasEqpRadFrac>0.15</GasEqpRadFrac>
          <GasEqpLatFrac>0</GasEqpLatFrac>
          <GasEqpLostFrac>0.85</GasEqpLostFrac>
          <ProcElecPwrDens>0</ProcElecPwrDens>
          <ProcGasPwrDens>0</ProcGasPwrDens>
          <SHWFluidSegRef>BaseSHWPrimSupSeg</SHWFluidSegRef>
          <HotWtrHtgRtSim>30.3625</HotWtrHtgRtSim>
          <HotWtrHtgTot>30.3625</HotWtrHtgTot>
          <HotWtrHtgSchRef>OfficeServiceHotWater</HotWtrHtgSchRef>
          <HotWtrSupTemp>135</HotWtrSupTemp>
          <PolyLp>
            <CartesianPt><Coord>224.849</Coord><Coord>15.0039</Coord><Coord>130</Coord></CartesianPt>
            <CartesianPt><Coord>239.853</Coord><Coord>0</Coord><Coord>130</Coord></CartesianPt>
            <CartesianPt><Coord>0</Coord><Coord>0</Coord><Coord>130</Coord></CartesianPt>
            <CartesianPt><Coord>15.0039</Coord><Coord>15.0039</Coord><Coord>130</Coord></CartesianPt>
          </PolyLp>
          <ExtWall>
            <Name>Perimeter_hi_ZN_1_Wall_South</Name>
            <ConsAssmRef>MetalFrameWallU098</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>0</Coord><Coord>0</Coord><Coord>139</Coord></CartesianPt>
              <CartesianPt><Coord>0</Coord><Coord>0</Coord><Coord>130</Coord></CartesianPt>
              <CartesianPt><Coord>239.853</Coord><Coord>0</Coord><Coord>130</Coord></CartesianPt>
              <CartesianPt><Coord>239.853</Coord><Coord>0</Coord><Coord>139</Coord></CartesianPt>
            </PolyLp>
            <Win>
              <Name>Perimeter_hi_ZN_1_Wall_South_Window</Name>
              <FenConsRef>FixedWindow</FenConsRef>
              <PolyLp>
                <CartesianPt><Coord>0</Coord><Coord>0</Coord><Coord>138</Coord></CartesianPt>
                <CartesianPt><Coord>0</Coord><Coord>0</Coord><Coord>132.8</Coord></CartesianPt>
                <CartesianPt><Coord>239.852</Coord><Coord>0</Coord><Coord>132.8</Coord></CartesianPt>
                <CartesianPt><Coord>239.852</Coord><Coord>0</Coord><Coord>138</Coord></CartesianPt>
              </PolyLp>
            </Win>
          </ExtWall>
          <IntFlr>
            <Name>Perimeter_hi_ZN_1_Floor</Name>
            <ConsAssmRef>TypicalFloorInterior</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>224.849</Coord><Coord>15.0039</Coord><Coord>130</Coord></CartesianPt>
              <CartesianPt><Coord>239.853</Coord><Coord>0</Coord><Coord>130</Coord></CartesianPt>
              <CartesianPt><Coord>0</Coord><Coord>0</Coord><Coord>130</Coord></CartesianPt>
              <CartesianPt><Coord>15.0039</Coord><Coord>15.0039</Coord><Coord>130</Coord></CartesianPt>
            </PolyLp>
          </IntFlr>
          <IntWall>
            <Name>Int-Per3S-hiNE</Name>
            <AdjacentSpcRef>Perimeter_hi_ZN_2</AdjacentSpcRef>
            <ConsAssmRef>MetalFrameWallInterior</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>239.853</Coord><Coord>0</Coord><Coord>139</Coord></CartesianPt>
              <CartesianPt><Coord>239.853</Coord><Coord>0</Coord><Coord>130</Coord></CartesianPt>
              <CartesianPt><Coord>224.849</Coord><Coord>15.0039</Coord><Coord>130</Coord></CartesianPt>
              <CartesianPt><Coord>224.849</Coord><Coord>15.0039</Coord><Coord>139</Coord></CartesianPt>
            </PolyLp>
          </IntWall>
          <IntWall>
            <Name>Perimeter_hi_ZN_4_Wall_South-PPAutoCreateOther</Name>
            <AdjacentSpcRef>Perimeter_hi_ZN_4</AdjacentSpcRef>
            <ConsAssmRef>MetalFrameWallInterior</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>15.0039</Coord><Coord>15.0039</Coord><Coord>139</Coord></CartesianPt>
              <CartesianPt><Coord>15.0039</Coord><Coord>15.0039</Coord><Coord>130</Coord></CartesianPt>
              <CartesianPt><Coord>0</Coord><Coord>0</Coord><Coord>130</Coord></CartesianPt>
              <CartesianPt><Coord>0</Coord><Coord>0</Coord><Coord>139</Coord></CartesianPt>
            </PolyLp>
          </IntWall>
        </Spc>
        <Spc>
          <Name>Perimeter_hi_ZN_2</Name>
          <CondgType>DirectlyConditioned</CondgType>
          <ThrmlZnRef>Perimeter_hi_ZN_2 Thermal Zone</ThrmlZnRef>
          <OccDens>10</OccDens>
          <OccSensHtRt>250</OccSensHtRt>
          <OccLatHtRt>200</OccLatHtRt>
          <OccSchRef>OfficeOccupancy</OccSchRef>
          <InfMthd index="0">FlowExteriorWallArea</InfMthd>
          <DsgnInfRt index="0">0.0448</DsgnInfRt>
          <InfSchRef index="0">OfficeInfiltration</InfSchRef>
          <InfModelCoefA index="0">0</InfModelCoefA>
          <InfModelCoefB index="0">0</InfModelCoefB>
          <InfModelCoefC index="0">0.10016</InfModelCoefC>
          <InfModelCoefD index="0">0</InfModelCoefD>
          <IntLPDReg>0.75</IntLPDReg>
          <IntLtgRegSchRef>OfficeLights</IntLtgRegSchRef>
          <IntLtgRegHtGnSpcFrac>1</IntLtgRegHtGnSpcFrac>
          <IntLtgRegHtGnRadFrac>0.58</IntLtgRegHtGnRadFrac>
          <IntLPDNonReg>0</IntLPDNonReg>
          <IntLtgNonRegSchRef>OfficeLights</IntLtgNonRegSchRef>
          <IntLtgNonRegHtGnSpcFrac>0</IntLtgNonRegHtGnSpcFrac>
          <IntLtgNonRegHtGnRadFrac>0</IntLtgNonRegHtGnRadFrac>
          <RecptPwrDens>1.5</RecptPwrDens>
          <RecptSchRef>OfficeReceptacle</RecptSchRef>
          <RecptRadFrac>0.2</RecptRadFrac>
          <RecptLatFrac>0</RecptLatFrac>
          <RecptLostFrac>0</RecptLostFrac>
          <GasEqpPwrDens>0</GasEqpPwrDens>
          <GasEqpSchRef>OfficeGasEquip</GasEqpSchRef>
          <GasEqpRadFrac>0.15</GasEqpRadFrac>
          <GasEqpLatFrac>0</GasEqpLatFrac>
          <GasEqpLostFrac>0.85</GasEqpLostFrac>
          <ProcElecPwrDens>0</ProcElecPwrDens>
          <ProcGasPwrDens>0</ProcGasPwrDens>
          <SHWFluidSegRef>BaseSHWPrimSupSeg</SHWFluidSegRef>
          <HotWtrHtgRtSim>19.5665</HotWtrHtgRtSim>
          <HotWtrHtgTot>19.5665</HotWtrHtgTot>
          <HotWtrHtgSchRef>OfficeServiceHotWater</HotWtrHtgSchRef>
          <HotWtrSupTemp>135</HotWtrSupTemp>
          <PolyLp>
            <CartesianPt><Coord>239.853</Coord><Coord>159.902</Coord><Coord>130</Coord></CartesianPt>
            <CartesianPt><Coord>239.853</Coord><Coord>0</Coord><Coord>130</Coord></CartesianPt>
            <CartesianPt><Coord>224.849</Coord><Coord>15.0039</Coord><Coord>130</Coord></CartesianPt>
            <CartesianPt><Coord>224.849</Coord><Coord>144.898</Coord><Coord>130</Coord></CartesianPt>
          </PolyLp>
          <ExtWall>
            <Name>Perimeter_hi_ZN_2_Wall_East</Name>
            <ConsAssmRef>MetalFrameWallU098</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>239.853</Coord><Coord>0</Coord><Coord>139</Coord></CartesianPt>
              <CartesianPt><Coord>239.853</Coord><Coord>0</Coord><Coord>130</Coord></CartesianPt>
              <CartesianPt><Coord>239.853</Coord><Coord>159.902</Coord><Coord>130</Coord></CartesianPt>
              <CartesianPt><Coord>239.853</Coord><Coord>159.902</Coord><Coord>139</Coord></CartesianPt>
            </PolyLp>
            <Win>
              <Name>Perimeter_hi_ZN_2_Wall_East_Window</Name>
              <FenConsRef>FixedWindow</FenConsRef>
              <PolyLp>
                <CartesianPt><Coord>239.853</Coord><Coord>0.01</Coord><Coord>138</Coord></CartesianPt>
                <CartesianPt><Coord>239.853</Coord><Coord>0.01</Coord><Coord>132.8</Coord></CartesianPt>
                <CartesianPt><Coord>239.853</Coord><Coord>159.892</Coord><Coord>132.8</Coord></CartesianPt>
                <CartesianPt><Coord>239.853</Coord><Coord>159.892</Coord><Coord>138</Coord></CartesianPt>
              </PolyLp>
            </Win>
          </ExtWall>
          <IntFlr>
            <Name>Perimeter_hi_ZN_2_Floor</Name>
            <ConsAssmRef>TypicalFloorInterior</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>239.853</Coord><Coord>159.902</Coord><Coord>130</Coord></CartesianPt>
              <CartesianPt><Coord>239.853</Coord><Coord>0</Coord><Coord>130</Coord></CartesianPt>
              <CartesianPt><Coord>224.849</Coord><Coord>15.0039</Coord><Coord>130</Coord></CartesianPt>
              <CartesianPt><Coord>224.849</Coord><Coord>144.898</Coord><Coord>130</Coord></CartesianPt>
            </PolyLp>
          </IntFlr>
          <IntWall>
            <Name>Perimeter_hi_ZN_2_Wall_North</Name>
            <AdjacentSpcRef>Perimeter_hi_ZN_3</AdjacentSpcRef>
            <ConsAssmRef>MetalFrameWallInterior</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>239.853</Coord><Coord>159.902</Coord><Coord>139</Coord></CartesianPt>
              <CartesianPt><Coord>239.853</Coord><Coord>159.902</Coord><Coord>130</Coord></CartesianPt>
              <CartesianPt><Coord>224.849</Coord><Coord>144.898</Coord><Coord>130</Coord></CartesianPt>
              <CartesianPt><Coord>224.849</Coord><Coord>144.898</Coord><Coord>139</Coord></CartesianPt>
            </PolyLp>
          </IntWall>
        </Spc>
        <Spc>
          <Name>Perimeter_hi_ZN_3</Name>
          <CondgType>DirectlyConditioned</CondgType>
          <ThrmlZnRef>Perimeter_hi_ZN_3 Thermal Zone</ThrmlZnRef>
          <OccDens>10</OccDens>
          <OccSensHtRt>250</OccSensHtRt>
          <OccLatHtRt>200</OccLatHtRt>
          <OccSchRef>OfficeOccupancy</OccSchRef>
          <InfMthd index="0">FlowExteriorWallArea</InfMthd>
          <DsgnInfRt index="0">0.0448</DsgnInfRt>
          <InfSchRef index="0">OfficeInfiltration</InfSchRef>
          <InfModelCoefA index="0">0</InfModelCoefA>
          <InfModelCoefB index="0">0</InfModelCoefB>
          <InfModelCoefC index="0">0.10016</InfModelCoefC>
          <InfModelCoefD index="0">0</InfModelCoefD>
          <IntLPDReg>0.75</IntLPDReg>
          <IntLtgRegSchRef>OfficeLights</IntLtgRegSchRef>
          <IntLtgRegHtGnSpcFrac>1</IntLtgRegHtGnSpcFrac>
          <IntLtgRegHtGnRadFrac>0.58</IntLtgRegHtGnRadFrac>
          <IntLPDNonReg>0</IntLPDNonReg>
          <IntLtgNonRegSchRef>OfficeLights</IntLtgNonRegSchRef>
          <IntLtgNonRegHtGnSpcFrac>0</IntLtgNonRegHtGnSpcFrac>
          <IntLtgNonRegHtGnRadFrac>0</IntLtgNonRegHtGnRadFrac>
          <RecptPwrDens>1.5</RecptPwrDens>
          <RecptSchRef>OfficeReceptacle</RecptSchRef>
          <RecptRadFrac>0.2</RecptRadFrac>
          <RecptLatFrac>0</RecptLatFrac>
          <RecptLostFrac>0</RecptLostFrac>
          <GasEqpPwrDens>0</GasEqpPwrDens>
          <GasEqpSchRef>OfficeGasEquip</GasEqpSchRef>
          <GasEqpRadFrac>0.15</GasEqpRadFrac>
          <GasEqpLatFrac>0</GasEqpLatFrac>
          <GasEqpLostFrac>0.85</GasEqpLostFrac>
          <ProcElecPwrDens>0</ProcElecPwrDens>
          <ProcGasPwrDens>0</ProcGasPwrDens>
          <SHWFluidSegRef>BaseSHWPrimSupSeg</SHWFluidSegRef>
          <HotWtrHtgRtSim>30.3627</HotWtrHtgRtSim>
          <HotWtrHtgTot>30.3627</HotWtrHtgTot>
          <HotWtrHtgSchRef>OfficeServiceHotWater</HotWtrHtgSchRef>
          <HotWtrSupTemp>135</HotWtrSupTemp>
          <PolyLp>
            <CartesianPt><Coord>239.853</Coord><Coord>159.902</Coord><Coord>130</Coord></CartesianPt>
            <CartesianPt><Coord>224.849</Coord><Coord>144.898</Coord><Coord>130</Coord></CartesianPt>
            <CartesianPt><Coord>15.0039</Coord><Coord>144.898</Coord><Coord>130</Coord></CartesianPt>
            <CartesianPt><Coord>0</Coord><Coord>159.902</Coord><Coord>130</Coord></CartesianPt>
          </PolyLp>
          <ExtWall>
            <Name>Perimeter_hi_ZN_3_Wall_North</Name>
            <ConsAssmRef>MetalFrameWallU098</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>239.853</Coord><Coord>159.902</Coord><Coord>139</Coord></CartesianPt>
              <CartesianPt><Coord>239.853</Coord><Coord>159.902</Coord><Coord>130</Coord></CartesianPt>
              <CartesianPt><Coord>0</Coord><Coord>159.902</Coord><Coord>130</Coord></CartesianPt>
              <CartesianPt><Coord>0</Coord><Coord>159.902</Coord><Coord>139</Coord></CartesianPt>
            </PolyLp>
            <Win>
              <Name>Perimeter_hi_ZN_3_Wall_North_Window</Name>
              <FenConsRef>FixedWindow</FenConsRef>
              <PolyLp>
                <CartesianPt><Coord>239.852</Coord><Coord>159.902</Coord><Coord>138</Coord></CartesianPt>
                <CartesianPt><Coord>239.852</Coord><Coord>159.902</Coord><Coord>132.8</Coord></CartesianPt>
                <CartesianPt><Coord>0</Coord><Coord>159.902</Coord><Coord>132.8</Coord></CartesianPt>
                <CartesianPt><Coord>0</Coord><Coord>159.902</Coord><Coord>138</Coord></CartesianPt>
              </PolyLp>
            </Win>
          </ExtWall>
          <IntFlr>
            <Name>Perimeter_hi_ZN_3_Floor</Name>
            <ConsAssmRef>TypicalFloorInterior</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>239.853</Coord><Coord>159.902</Coord><Coord>130</Coord></CartesianPt>
              <CartesianPt><Coord>224.849</Coord><Coord>144.898</Coord><Coord>130</Coord></CartesianPt>
              <CartesianPt><Coord>15.0039</Coord><Coord>144.898</Coord><Coord>130</Coord></CartesianPt>
              <CartesianPt><Coord>0</Coord><Coord>159.902</Coord><Coord>130</Coord></CartesianPt>
            </PolyLp>
          </IntFlr>
          <IntWall>
            <Name>Perimeter_hi_ZN_3_Wall_West</Name>
            <AdjacentSpcRef>Perimeter_hi_ZN_4</AdjacentSpcRef>
            <ConsAssmRef>MetalFrameWallInterior</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>0</Coord><Coord>159.902</Coord><Coord>139</Coord></CartesianPt>
              <CartesianPt><Coord>0</Coord><Coord>159.902</Coord><Coord>130</Coord></CartesianPt>
              <CartesianPt><Coord>15.0039</Coord><Coord>144.898</Coord><Coord>130</Coord></CartesianPt>
              <CartesianPt><Coord>15.0039</Coord><Coord>144.898</Coord><Coord>139</Coord></CartesianPt>
            </PolyLp>
          </IntWall>
        </Spc>
        <Spc>
          <Name>Perimeter_hi_ZN_4</Name>
          <CondgType>DirectlyConditioned</CondgType>
          <ThrmlZnRef>Perimeter_hi_ZN_4 Thermal Zone</ThrmlZnRef>
          <OccDens>10</OccDens>
          <OccSensHtRt>250</OccSensHtRt>
          <OccLatHtRt>200</OccLatHtRt>
          <OccSchRef>OfficeOccupancy</OccSchRef>
          <InfMthd index="0">FlowExteriorWallArea</InfMthd>
          <DsgnInfRt index="0">0.0448</DsgnInfRt>
          <InfSchRef index="0">OfficeInfiltration</InfSchRef>
          <InfModelCoefA index="0">0</InfModelCoefA>
          <InfModelCoefB index="0">0</InfModelCoefB>
          <InfModelCoefC index="0">0.10016</InfModelCoefC>
          <InfModelCoefD index="0">0</InfModelCoefD>
          <IntLPDReg>0.75</IntLPDReg>
          <IntLtgRegSchRef>OfficeLights</IntLtgRegSchRef>
          <IntLtgRegHtGnSpcFrac>1</IntLtgRegHtGnSpcFrac>
          <IntLtgRegHtGnRadFrac>0.58</IntLtgRegHtGnRadFrac>
          <IntLPDNonReg>0</IntLPDNonReg>
          <IntLtgNonRegSchRef>OfficeLights</IntLtgNonRegSchRef>
          <IntLtgNonRegHtGnSpcFrac>0</IntLtgNonRegHtGnSpcFrac>
          <IntLtgNonRegHtGnRadFrac>0</IntLtgNonRegHtGnRadFrac>
          <RecptPwrDens>1.5</RecptPwrDens>
          <RecptSchRef>OfficeReceptacle</RecptSchRef>
          <RecptRadFrac>0.2</RecptRadFrac>
          <RecptLatFrac>0</RecptLatFrac>
          <RecptLostFrac>0</RecptLostFrac>
          <GasEqpPwrDens>0</GasEqpPwrDens>
          <GasEqpSchRef>OfficeGasEquip</GasEqpSchRef>
          <GasEqpRadFrac>0.15</GasEqpRadFrac>
          <GasEqpLatFrac>0</GasEqpLatFrac>
          <GasEqpLostFrac>0.85</GasEqpLostFrac>
          <ProcElecPwrDens>0</ProcElecPwrDens>
          <ProcGasPwrDens>0</ProcGasPwrDens>
          <SHWFluidSegRef>BaseSHWPrimSupSeg</SHWFluidSegRef>
          <HotWtrHtgRtSim>19.5663</HotWtrHtgRtSim>
          <HotWtrHtgTot>19.5663</HotWtrHtgTot>
          <HotWtrHtgSchRef>OfficeServiceHotWater</HotWtrHtgSchRef>
          <HotWtrSupTemp>135</HotWtrSupTemp>
          <PolyLp>
            <CartesianPt><Coord>0</Coord><Coord>159.902</Coord><Coord>130</Coord></CartesianPt>
            <CartesianPt><Coord>15.0039</Coord><Coord>144.898</Coord><Coord>130</Coord></CartesianPt>
            <CartesianPt><Coord>15.0039</Coord><Coord>15.0039</Coord><Coord>130</Coord></CartesianPt>
            <CartesianPt><Coord>0</Coord><Coord>0</Coord><Coord>130</Coord></CartesianPt>
          </PolyLp>
          <ExtWall>
            <Name>Perimeter_hi_ZN_4_Wall_West</Name>
            <ConsAssmRef>MetalFrameWallU098</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>0</Coord><Coord>159.902</Coord><Coord>139</Coord></CartesianPt>
              <CartesianPt><Coord>0</Coord><Coord>159.902</Coord><Coord>130</Coord></CartesianPt>
              <CartesianPt><Coord>0</Coord><Coord>0</Coord><Coord>130</Coord></CartesianPt>
              <CartesianPt><Coord>0</Coord><Coord>0</Coord><Coord>139</Coord></CartesianPt>
            </PolyLp>
            <Win>
              <Name>Perimeter_hi_ZN_4_Wall_West_Window</Name>
              <FenConsRef>FixedWindow</FenConsRef>
              <PolyLp>
                <CartesianPt><Coord>0</Coord><Coord>159.892</Coord><Coord>138</Coord></CartesianPt>
                <CartesianPt><Coord>0</Coord><Coord>159.892</Coord><Coord>132.8</Coord></CartesianPt>
                <CartesianPt><Coord>0</Coord><Coord>0.01</Coord><Coord>132.8</Coord></CartesianPt>
                <CartesianPt><Coord>0</Coord><Coord>0.01</Coord><Coord>138</Coord></CartesianPt>
              </PolyLp>
            </Win>
          </ExtWall>
          <IntFlr>
            <Name>Perimeter_hi_ZN_4_Floor</Name>
            <ConsAssmRef>TypicalFloorInterior</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>0</Coord><Coord>159.902</Coord><Coord>130</Coord></CartesianPt>
              <CartesianPt><Coord>15.0039</Coord><Coord>144.898</Coord><Coord>130</Coord></CartesianPt>
              <CartesianPt><Coord>15.0039</Coord><Coord>15.0039</Coord><Coord>130</Coord></CartesianPt>
              <CartesianPt><Coord>0</Coord><Coord>0</Coord><Coord>130</Coord></CartesianPt>
            </PolyLp>
          </IntFlr>
        </Spc>
      </Story>
      <Story>
        <Name>TopFloor</Name>
        <Spc>
          <Name>Core_top</Name>
          <CondgType>DirectlyConditioned</CondgType>
          <ThrmlZnRef>Core_top Thermal Zone</ThrmlZnRef>
          <OccDens>10</OccDens>
          <OccSensHtRt>250</OccSensHtRt>
          <OccLatHtRt>200</OccLatHtRt>
          <OccSchRef>OfficeOccupancy</OccSchRef>
          <InfMthd index="0">FlowExteriorWallArea</InfMthd>
          <DsgnInfRt index="0">0.0448</DsgnInfRt>
          <InfSchRef index="0">OfficeInfiltration</InfSchRef>
          <InfModelCoefA index="0">0</InfModelCoefA>
          <InfModelCoefB index="0">0</InfModelCoefB>
          <InfModelCoefC index="0">0.10016</InfModelCoefC>
          <InfModelCoefD index="0">0</InfModelCoefD>
          <IntLPDReg>0.75</IntLPDReg>
          <IntLtgRegSchRef>OfficeLights</IntLtgRegSchRef>
          <IntLtgRegHtGnSpcFrac>1</IntLtgRegHtGnSpcFrac>
          <IntLtgRegHtGnRadFrac>0.58</IntLtgRegHtGnRadFrac>
          <IntLPDNonReg>0</IntLPDNonReg>
          <IntLtgNonRegSchRef>OfficeLights</IntLtgNonRegSchRef>
          <IntLtgNonRegHtGnSpcFrac>0</IntLtgNonRegHtGnSpcFrac>
          <IntLtgNonRegHtGnRadFrac>0</IntLtgNonRegHtGnRadFrac>
          <RecptPwrDens>1.5</RecptPwrDens>
          <RecptSchRef>OfficeReceptacle</RecptSchRef>
          <RecptRadFrac>0.2</RecptRadFrac>
          <RecptLatFrac>0</RecptLatFrac>
          <RecptLostFrac>0</RecptLostFrac>
          <GasEqpPwrDens>0</GasEqpPwrDens>
          <GasEqpSchRef>OfficeGasEquip</GasEqpSchRef>
          <GasEqpRadFrac>0.15</GasEqpRadFrac>
          <GasEqpLatFrac>0</GasEqpLatFrac>
          <GasEqpLostFrac>0.85</GasEqpLostFrac>
          <ProcElecPwrDens>0</ProcElecPwrDens>
          <ProcGasPwrDens>0</ProcGasPwrDens>
          <SHWFluidSegRef>BaseSHWPrimSupSeg</SHWFluidSegRef>
          <HotWtrHtgRtSim>49.0638</HotWtrHtgRtSim>
          <HotWtrHtgTot>49.0638</HotWtrHtgTot>
          <HotWtrHtgSchRef>OfficeServiceHotWater</HotWtrHtgSchRef>
          <HotWtrSupTemp>135</HotWtrSupTemp>
          <PolyLp>
            <CartesianPt><Coord>224.849</Coord><Coord>144.898</Coord><Coord>143</Coord></CartesianPt>
            <CartesianPt><Coord>224.849</Coord><Coord>15.0039</Coord><Coord>143</Coord></CartesianPt>
            <CartesianPt><Coord>15.0039</Coord><Coord>15.0039</Coord><Coord>143</Coord></CartesianPt>
            <CartesianPt><Coord>15.0039</Coord><Coord>144.898</Coord><Coord>143</Coord></CartesianPt>
          </PolyLp>
          <IntFlr>
            <Name>Core_top_ZN_5_Floor</Name>
            <ConsAssmRef>TypicalFloorInterior</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>224.849</Coord><Coord>144.898</Coord><Coord>143</Coord></CartesianPt>
              <CartesianPt><Coord>224.849</Coord><Coord>15.0039</Coord><Coord>143</Coord></CartesianPt>
              <CartesianPt><Coord>15.0039</Coord><Coord>15.0039</Coord><Coord>143</Coord></CartesianPt>
              <CartesianPt><Coord>15.0039</Coord><Coord>144.898</Coord><Coord>143</Coord></CartesianPt>
            </PolyLp>
          </IntFlr>
          <IntWall>
            <Name>Core_top_ZN_5_Wall_East</Name>
            <AdjacentSpcRef>Perimeter_top_ZN_2</AdjacentSpcRef>
            <ConsAssmRef>MetalFrameWallInterior</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>224.849</Coord><Coord>15.0039</Coord><Coord>152</Coord></CartesianPt>
              <CartesianPt><Coord>224.849</Coord><Coord>15.0039</Coord><Coord>143</Coord></CartesianPt>
              <CartesianPt><Coord>224.849</Coord><Coord>144.898</Coord><Coord>143</Coord></CartesianPt>
              <CartesianPt><Coord>224.849</Coord><Coord>144.898</Coord><Coord>152</Coord></CartesianPt>
            </PolyLp>
          </IntWall>
          <IntWall>
            <Name>Core_top_ZN_5_Wall_North</Name>
            <AdjacentSpcRef>Perimeter_top_ZN_3</AdjacentSpcRef>
            <ConsAssmRef>MetalFrameWallInterior</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>224.849</Coord><Coord>144.898</Coord><Coord>152</Coord></CartesianPt>
              <CartesianPt><Coord>224.849</Coord><Coord>144.898</Coord><Coord>143</Coord></CartesianPt>
              <CartesianPt><Coord>15.0039</Coord><Coord>144.898</Coord><Coord>143</Coord></CartesianPt>
              <CartesianPt><Coord>15.0039</Coord><Coord>144.898</Coord><Coord>152</Coord></CartesianPt>
            </PolyLp>
          </IntWall>
          <IntWall>
            <Name>Core_top_ZN_5_Wall_South</Name>
            <AdjacentSpcRef>Perimeter_top_ZN_1</AdjacentSpcRef>
            <ConsAssmRef>MetalFrameWallInterior</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>15.0039</Coord><Coord>15.0039</Coord><Coord>152</Coord></CartesianPt>
              <CartesianPt><Coord>15.0039</Coord><Coord>15.0039</Coord><Coord>143</Coord></CartesianPt>
              <CartesianPt><Coord>224.849</Coord><Coord>15.0039</Coord><Coord>143</Coord></CartesianPt>
              <CartesianPt><Coord>224.849</Coord><Coord>15.0039</Coord><Coord>152</Coord></CartesianPt>
            </PolyLp>
          </IntWall>
          <IntWall>
            <Name>Core_top_ZN_5_Wall_West</Name>
            <AdjacentSpcRef>Perimeter_top_ZN_4</AdjacentSpcRef>
            <ConsAssmRef>MetalFrameWallInterior</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>15.0039</Coord><Coord>144.898</Coord><Coord>152</Coord></CartesianPt>
              <CartesianPt><Coord>15.0039</Coord><Coord>144.898</Coord><Coord>143</Coord></CartesianPt>
              <CartesianPt><Coord>15.0039</Coord><Coord>15.0039</Coord><Coord>143</Coord></CartesianPt>
              <CartesianPt><Coord>15.0039</Coord><Coord>15.0039</Coord><Coord>152</Coord></CartesianPt>
            </PolyLp>
          </IntWall>
        </Spc>
        <Spc>
          <Name>Perimeter_top_ZN_1</Name>
          <CondgType>DirectlyConditioned</CondgType>
          <ThrmlZnRef>Perimeter_top_ZN_1 Thermal Zone</ThrmlZnRef>
          <OccDens>10</OccDens>
          <OccSensHtRt>250</OccSensHtRt>
          <OccLatHtRt>200</OccLatHtRt>
          <OccSchRef>OfficeOccupancy</OccSchRef>
          <InfMthd index="0">FlowExteriorWallArea</InfMthd>
          <DsgnInfRt index="0">0.0448</DsgnInfRt>
          <InfSchRef index="0">OfficeInfiltration</InfSchRef>
          <InfModelCoefA index="0">0</InfModelCoefA>
          <InfModelCoefB index="0">0</InfModelCoefB>
          <InfModelCoefC index="0">0.10016</InfModelCoefC>
          <InfModelCoefD index="0">0</InfModelCoefD>
          <IntLPDReg>0.75</IntLPDReg>
          <IntLtgRegSchRef>OfficeLights</IntLtgRegSchRef>
          <IntLtgRegHtGnSpcFrac>1</IntLtgRegHtGnSpcFrac>
          <IntLtgRegHtGnRadFrac>0.58</IntLtgRegHtGnRadFrac>
          <IntLPDNonReg>0</IntLPDNonReg>
          <IntLtgNonRegSchRef>OfficeLights</IntLtgNonRegSchRef>
          <IntLtgNonRegHtGnSpcFrac>0</IntLtgNonRegHtGnSpcFrac>
          <IntLtgNonRegHtGnRadFrac>0</IntLtgNonRegHtGnRadFrac>
          <RecptPwrDens>1.5</RecptPwrDens>
          <RecptSchRef>OfficeReceptacle</RecptSchRef>
          <RecptRadFrac>0.2</RecptRadFrac>
          <RecptLatFrac>0</RecptLatFrac>
          <RecptLostFrac>0</RecptLostFrac>
          <GasEqpPwrDens>0</GasEqpPwrDens>
          <GasEqpSchRef>OfficeGasEquip</GasEqpSchRef>
          <GasEqpRadFrac>0.15</GasEqpRadFrac>
          <GasEqpLatFrac>0</GasEqpLatFrac>
          <GasEqpLostFrac>0.85</GasEqpLostFrac>
          <ProcElecPwrDens>0</ProcElecPwrDens>
          <ProcGasPwrDens>0</ProcGasPwrDens>
          <SHWFluidSegRef>BaseSHWPrimSupSeg</SHWFluidSegRef>
          <HotWtrHtgRtSim>6.0725</HotWtrHtgRtSim>
          <HotWtrHtgTot>6.0725</HotWtrHtgTot>
          <HotWtrHtgSchRef>OfficeServiceHotWater</HotWtrHtgSchRef>
          <HotWtrSupTemp>135</HotWtrSupTemp>
          <PolyLp>
            <CartesianPt><Coord>224.849</Coord><Coord>15.0039</Coord><Coord>143</Coord></CartesianPt>
            <CartesianPt><Coord>239.853</Coord><Coord>0</Coord><Coord>143</Coord></CartesianPt>
            <CartesianPt><Coord>0</Coord><Coord>0</Coord><Coord>143</Coord></CartesianPt>
            <CartesianPt><Coord>15.0039</Coord><Coord>15.0039</Coord><Coord>143</Coord></CartesianPt>
          </PolyLp>
          <ExtWall>
            <Name>Perimeter_top_ZN_1_Wall_South</Name>
            <ConsAssmRef>MetalFrameWallU098</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>0</Coord><Coord>0</Coord><Coord>152</Coord></CartesianPt>
              <CartesianPt><Coord>0</Coord><Coord>0</Coord><Coord>143</Coord></CartesianPt>
              <CartesianPt><Coord>239.853</Coord><Coord>0</Coord><Coord>143</Coord></CartesianPt>
              <CartesianPt><Coord>239.853</Coord><Coord>0</Coord><Coord>152</Coord></CartesianPt>
            </PolyLp>
            <Win>
              <Name>Perimeter_top_ZN_1_Wall_South_Window</Name>
              <FenConsRef>FixedWindow</FenConsRef>
              <PolyLp>
                <CartesianPt><Coord>0</Coord><Coord>0</Coord><Coord>151</Coord></CartesianPt>
                <CartesianPt><Coord>0</Coord><Coord>0</Coord><Coord>145.801</Coord></CartesianPt>
                <CartesianPt><Coord>239.852</Coord><Coord>0</Coord><Coord>145.801</Coord></CartesianPt>
                <CartesianPt><Coord>239.852</Coord><Coord>0</Coord><Coord>151</Coord></CartesianPt>
              </PolyLp>
            </Win>
          </ExtWall>
          <IntFlr>
            <Name>Perimeter_top_ZN_1_Floor</Name>
            <ConsAssmRef>TypicalFloorInterior</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>224.849</Coord><Coord>15.0039</Coord><Coord>143</Coord></CartesianPt>
              <CartesianPt><Coord>239.853</Coord><Coord>0</Coord><Coord>143</Coord></CartesianPt>
              <CartesianPt><Coord>0</Coord><Coord>0</Coord><Coord>143</Coord></CartesianPt>
              <CartesianPt><Coord>15.0039</Coord><Coord>15.0039</Coord><Coord>143</Coord></CartesianPt>
            </PolyLp>
          </IntFlr>
          <IntWall>
            <Name>Int-Per3S-NE</Name>
            <AdjacentSpcRef>Perimeter_top_ZN_2</AdjacentSpcRef>
            <ConsAssmRef>MetalFrameWallInterior</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>239.853</Coord><Coord>0</Coord><Coord>152</Coord></CartesianPt>
              <CartesianPt><Coord>239.853</Coord><Coord>0</Coord><Coord>143</Coord></CartesianPt>
              <CartesianPt><Coord>224.849</Coord><Coord>15.0039</Coord><Coord>143</Coord></CartesianPt>
              <CartesianPt><Coord>224.849</Coord><Coord>15.0039</Coord><Coord>152</Coord></CartesianPt>
            </PolyLp>
          </IntWall>
          <IntWall>
            <Name>Perimeter_top_ZN_4_Wall_South-PPAutoCreateOther</Name>
            <AdjacentSpcRef>Perimeter_top_ZN_4</AdjacentSpcRef>
            <ConsAssmRef>MetalFrameWallInterior</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>15.0039</Coord><Coord>15.0039</Coord><Coord>152</Coord></CartesianPt>
              <CartesianPt><Coord>15.0039</Coord><Coord>15.0039</Coord><Coord>143</Coord></CartesianPt>
              <CartesianPt><Coord>0</Coord><Coord>0</Coord><Coord>143</Coord></CartesianPt>
              <CartesianPt><Coord>0</Coord><Coord>0</Coord><Coord>152</Coord></CartesianPt>
            </PolyLp>
          </IntWall>
        </Spc>
        <Spc>
          <Name>Perimeter_top_ZN_2</Name>
          <CondgType>DirectlyConditioned</CondgType>
          <ThrmlZnRef>Perimeter_top_ZN_2 Thermal Zone</ThrmlZnRef>
          <OccDens>10</OccDens>
          <OccSensHtRt>250</OccSensHtRt>
          <OccLatHtRt>200</OccLatHtRt>
          <OccSchRef>OfficeOccupancy</OccSchRef>
          <InfMthd index="0">FlowExteriorWallArea</InfMthd>
          <DsgnInfRt index="0">0.0448</DsgnInfRt>
          <InfSchRef index="0">OfficeInfiltration</InfSchRef>
          <InfModelCoefA index="0">0</InfModelCoefA>
          <InfModelCoefB index="0">0</InfModelCoefB>
          <InfModelCoefC index="0">0.10016</InfModelCoefC>
          <InfModelCoefD index="0">0</InfModelCoefD>
          <IntLPDReg>0.75</IntLPDReg>
          <IntLtgRegSchRef>OfficeLights</IntLtgRegSchRef>
          <IntLtgRegHtGnSpcFrac>1</IntLtgRegHtGnSpcFrac>
          <IntLtgRegHtGnRadFrac>0.58</IntLtgRegHtGnRadFrac>
          <IntLPDNonReg>0</IntLPDNonReg>
          <IntLtgNonRegSchRef>OfficeLights</IntLtgNonRegSchRef>
          <IntLtgNonRegHtGnSpcFrac>0</IntLtgNonRegHtGnSpcFrac>
          <IntLtgNonRegHtGnRadFrac>0</IntLtgNonRegHtGnRadFrac>
          <RecptPwrDens>1.5</RecptPwrDens>
          <RecptSchRef>OfficeReceptacle</RecptSchRef>
          <RecptRadFrac>0.2</RecptRadFrac>
          <RecptLatFrac>0</RecptLatFrac>
          <RecptLostFrac>0</RecptLostFrac>
          <GasEqpPwrDens>0</GasEqpPwrDens>
          <GasEqpSchRef>OfficeGasEquip</GasEqpSchRef>
          <GasEqpRadFrac>0.15</GasEqpRadFrac>
          <GasEqpLatFrac>0</GasEqpLatFrac>
          <GasEqpLostFrac>0.85</GasEqpLostFrac>
          <ProcElecPwrDens>0</ProcElecPwrDens>
          <ProcGasPwrDens>0</ProcGasPwrDens>
          <SHWFluidSegRef>BaseSHWPrimSupSeg</SHWFluidSegRef>
          <HotWtrHtgRtSim>3.91329</HotWtrHtgRtSim>
          <HotWtrHtgTot>3.91329</HotWtrHtgTot>
          <HotWtrHtgSchRef>OfficeServiceHotWater</HotWtrHtgSchRef>
          <HotWtrSupTemp>135</HotWtrSupTemp>
          <PolyLp>
            <CartesianPt><Coord>239.853</Coord><Coord>159.902</Coord><Coord>143</Coord></CartesianPt>
            <CartesianPt><Coord>239.853</Coord><Coord>0</Coord><Coord>143</Coord></CartesianPt>
            <CartesianPt><Coord>224.849</Coord><Coord>15.0039</Coord><Coord>143</Coord></CartesianPt>
            <CartesianPt><Coord>224.849</Coord><Coord>144.898</Coord><Coord>143</Coord></CartesianPt>
          </PolyLp>
          <ExtWall>
            <Name>Perimeter_top_ZN_2_Wall_East</Name>
            <ConsAssmRef>MetalFrameWallU098</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>239.853</Coord><Coord>0</Coord><Coord>152</Coord></CartesianPt>
              <CartesianPt><Coord>239.853</Coord><Coord>0</Coord><Coord>143</Coord></CartesianPt>
              <CartesianPt><Coord>239.853</Coord><Coord>159.902</Coord><Coord>143</Coord></CartesianPt>
              <CartesianPt><Coord>239.853</Coord><Coord>159.902</Coord><Coord>152</Coord></CartesianPt>
            </PolyLp>
            <Win>
              <Name>Perimeter_top_ZN_2_Wall_East_Window</Name>
              <FenConsRef>FixedWindow</FenConsRef>
              <PolyLp>
                <CartesianPt><Coord>239.853</Coord><Coord>0.01</Coord><Coord>151</Coord></CartesianPt>
                <CartesianPt><Coord>239.853</Coord><Coord>0.01</Coord><Coord>145.801</Coord></CartesianPt>
                <CartesianPt><Coord>239.853</Coord><Coord>159.892</Coord><Coord>145.801</Coord></CartesianPt>
                <CartesianPt><Coord>239.853</Coord><Coord>159.892</Coord><Coord>151</Coord></CartesianPt>
              </PolyLp>
            </Win>
          </ExtWall>
          <IntFlr>
            <Name>Perimeter_top_ZN_2_Floor</Name>
            <ConsAssmRef>TypicalFloorInterior</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>239.853</Coord><Coord>159.902</Coord><Coord>143</Coord></CartesianPt>
              <CartesianPt><Coord>239.853</Coord><Coord>0</Coord><Coord>143</Coord></CartesianPt>
              <CartesianPt><Coord>224.849</Coord><Coord>15.0039</Coord><Coord>143</Coord></CartesianPt>
              <CartesianPt><Coord>224.849</Coord><Coord>144.898</Coord><Coord>143</Coord></CartesianPt>
            </PolyLp>
          </IntFlr>
          <IntWall>
            <Name>Perimeter_top_ZN_2_Wall_North</Name>
            <AdjacentSpcRef>Perimeter_top_ZN_3</AdjacentSpcRef>
            <ConsAssmRef>MetalFrameWallInterior</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>239.853</Coord><Coord>159.902</Coord><Coord>152</Coord></CartesianPt>
              <CartesianPt><Coord>239.853</Coord><Coord>159.902</Coord><Coord>143</Coord></CartesianPt>
              <CartesianPt><Coord>224.849</Coord><Coord>144.898</Coord><Coord>143</Coord></CartesianPt>
              <CartesianPt><Coord>224.849</Coord><Coord>144.898</Coord><Coord>152</Coord></CartesianPt>
            </PolyLp>
          </IntWall>
        </Spc>
        <Spc>
          <Name>Perimeter_top_ZN_3</Name>
          <CondgType>DirectlyConditioned</CondgType>
          <ThrmlZnRef>Perimeter_top_ZN_3 Thermal Zone</ThrmlZnRef>
          <OccDens>10</OccDens>
          <OccSensHtRt>250</OccSensHtRt>
          <OccLatHtRt>200</OccLatHtRt>
          <OccSchRef>OfficeOccupancy</OccSchRef>
          <InfMthd index="0">FlowExteriorWallArea</InfMthd>
          <DsgnInfRt index="0">0.0448</DsgnInfRt>
          <InfSchRef index="0">OfficeInfiltration</InfSchRef>
          <InfModelCoefA index="0">0</InfModelCoefA>
          <InfModelCoefB index="0">0</InfModelCoefB>
          <InfModelCoefC index="0">0.10016</InfModelCoefC>
          <InfModelCoefD index="0">0</InfModelCoefD>
          <IntLPDReg>0.75</IntLPDReg>
          <IntLtgRegSchRef>OfficeLights</IntLtgRegSchRef>
          <IntLtgRegHtGnSpcFrac>1</IntLtgRegHtGnSpcFrac>
          <IntLtgRegHtGnRadFrac>0.58</IntLtgRegHtGnRadFrac>
          <IntLPDNonReg>0</IntLPDNonReg>
          <IntLtgNonRegSchRef>OfficeLights</IntLtgNonRegSchRef>
          <IntLtgNonRegHtGnSpcFrac>0</IntLtgNonRegHtGnSpcFrac>
          <IntLtgNonRegHtGnRadFrac>0</IntLtgNonRegHtGnRadFrac>
          <RecptPwrDens>1.5</RecptPwrDens>
          <RecptSchRef>OfficeReceptacle</RecptSchRef>
          <RecptRadFrac>0.2</RecptRadFrac>
          <RecptLatFrac>0</RecptLatFrac>
          <RecptLostFrac>0</RecptLostFrac>
          <GasEqpPwrDens>0</GasEqpPwrDens>
          <GasEqpSchRef>OfficeGasEquip</GasEqpSchRef>
          <GasEqpRadFrac>0.15</GasEqpRadFrac>
          <GasEqpLatFrac>0</GasEqpLatFrac>
          <GasEqpLostFrac>0.85</GasEqpLostFrac>
          <ProcElecPwrDens>0</ProcElecPwrDens>
          <ProcGasPwrDens>0</ProcGasPwrDens>
          <SHWFluidSegRef>BaseSHWPrimSupSeg</SHWFluidSegRef>
          <HotWtrHtgRtSim>6.07254</HotWtrHtgRtSim>
          <HotWtrHtgTot>6.07254</HotWtrHtgTot>
          <HotWtrHtgSchRef>OfficeServiceHotWater</HotWtrHtgSchRef>
          <HotWtrSupTemp>135</HotWtrSupTemp>
          <PolyLp>
            <CartesianPt><Coord>239.853</Coord><Coord>159.902</Coord><Coord>143</Coord></CartesianPt>
            <CartesianPt><Coord>224.849</Coord><Coord>144.898</Coord><Coord>143</Coord></CartesianPt>
            <CartesianPt><Coord>15.0039</Coord><Coord>144.898</Coord><Coord>143</Coord></CartesianPt>
            <CartesianPt><Coord>0</Coord><Coord>159.902</Coord><Coord>143</Coord></CartesianPt>
          </PolyLp>
          <ExtWall>
            <Name>Perimeter_top_ZN_3_Wall_North</Name>
            <ConsAssmRef>MetalFrameWallU098</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>239.853</Coord><Coord>159.902</Coord><Coord>152</Coord></CartesianPt>
              <CartesianPt><Coord>239.853</Coord><Coord>159.902</Coord><Coord>143</Coord></CartesianPt>
              <CartesianPt><Coord>0</Coord><Coord>159.902</Coord><Coord>143</Coord></CartesianPt>
              <CartesianPt><Coord>0</Coord><Coord>159.902</Coord><Coord>152</Coord></CartesianPt>
            </PolyLp>
            <Win>
              <Name>Perimeter_top_ZN_3_Wall_North_Window</Name>
              <FenConsRef>FixedWindow</FenConsRef>
              <PolyLp>
                <CartesianPt><Coord>239.852</Coord><Coord>159.902</Coord><Coord>151</Coord></CartesianPt>
                <CartesianPt><Coord>239.852</Coord><Coord>159.902</Coord><Coord>145.801</Coord></CartesianPt>
                <CartesianPt><Coord>0</Coord><Coord>159.902</Coord><Coord>145.801</Coord></CartesianPt>
                <CartesianPt><Coord>0</Coord><Coord>159.902</Coord><Coord>151</Coord></CartesianPt>
              </PolyLp>
            </Win>
          </ExtWall>
          <IntFlr>
            <Name>Perimeter_top_ZN_3_Floor</Name>
            <ConsAssmRef>TypicalFloorInterior</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>239.853</Coord><Coord>159.902</Coord><Coord>143</Coord></CartesianPt>
              <CartesianPt><Coord>224.849</Coord><Coord>144.898</Coord><Coord>143</Coord></CartesianPt>
              <CartesianPt><Coord>15.0039</Coord><Coord>144.898</Coord><Coord>143</Coord></CartesianPt>
              <CartesianPt><Coord>0</Coord><Coord>159.902</Coord><Coord>143</Coord></CartesianPt>
            </PolyLp>
          </IntFlr>
          <IntWall>
            <Name>Perimeter_top_ZN_3_Wall_West</Name>
            <AdjacentSpcRef>Perimeter_top_ZN_4</AdjacentSpcRef>
            <ConsAssmRef>MetalFrameWallInterior</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>2.6796e-014</Coord><Coord>159.902</Coord><Coord>152</Coord></CartesianPt>
              <CartesianPt><Coord>2.6796e-014</Coord><Coord>159.902</Coord><Coord>143</Coord></CartesianPt>
              <CartesianPt><Coord>15.0039</Coord><Coord>144.898</Coord><Coord>143</Coord></CartesianPt>
              <CartesianPt><Coord>15.0039</Coord><Coord>144.898</Coord><Coord>152</Coord></CartesianPt>
            </PolyLp>
          </IntWall>
        </Spc>
        <Spc>
          <Name>Perimeter_top_ZN_4</Name>
          <CondgType>DirectlyConditioned</CondgType>
          <ThrmlZnRef>Perimeter_top_ZN_4 Thermal Zone</ThrmlZnRef>
          <OccDens>10</OccDens>
          <OccSensHtRt>250</OccSensHtRt>
          <OccLatHtRt>200</OccLatHtRt>
          <OccSchRef>OfficeOccupancy</OccSchRef>
          <InfMthd index="0">FlowExteriorWallArea</InfMthd>
          <DsgnInfRt index="0">0.0448</DsgnInfRt>
          <InfSchRef index="0">OfficeInfiltration</InfSchRef>
          <InfModelCoefA index="0">0</InfModelCoefA>
          <InfModelCoefB index="0">0</InfModelCoefB>
          <InfModelCoefC index="0">0.10016</InfModelCoefC>
          <InfModelCoefD index="0">0</InfModelCoefD>
          <IntLPDReg>0.75</IntLPDReg>
          <IntLtgRegSchRef>OfficeLights</IntLtgRegSchRef>
          <IntLtgRegHtGnSpcFrac>1</IntLtgRegHtGnSpcFrac>
          <IntLtgRegHtGnRadFrac>0.58</IntLtgRegHtGnRadFrac>
          <IntLPDNonReg>0</IntLPDNonReg>
          <IntLtgNonRegSchRef>OfficeLights</IntLtgNonRegSchRef>
          <IntLtgNonRegHtGnSpcFrac>0</IntLtgNonRegHtGnSpcFrac>
          <IntLtgNonRegHtGnRadFrac>0</IntLtgNonRegHtGnRadFrac>
          <RecptPwrDens>1.5</RecptPwrDens>
          <RecptSchRef>OfficeReceptacle</RecptSchRef>
          <RecptRadFrac>0.2</RecptRadFrac>
          <RecptLatFrac>0</RecptLatFrac>
          <RecptLostFrac>0</RecptLostFrac>
          <GasEqpPwrDens>0</GasEqpPwrDens>
          <GasEqpSchRef>OfficeGasEquip</GasEqpSchRef>
          <GasEqpRadFrac>0.15</GasEqpRadFrac>
          <GasEqpLatFrac>0</GasEqpLatFrac>
          <GasEqpLostFrac>0.85</GasEqpLostFrac>
          <ProcElecPwrDens>0</ProcElecPwrDens>
          <ProcGasPwrDens>0</ProcGasPwrDens>
          <SHWFluidSegRef>BaseSHWPrimSupSeg</SHWFluidSegRef>
          <HotWtrHtgRtSim>3.91326</HotWtrHtgRtSim>
          <HotWtrHtgTot>3.91326</HotWtrHtgTot>
          <HotWtrHtgSchRef>OfficeServiceHotWater</HotWtrHtgSchRef>
          <HotWtrSupTemp>135</HotWtrSupTemp>
          <PolyLp>
            <CartesianPt><Coord>0</Coord><Coord>159.902</Coord><Coord>143</Coord></CartesianPt>
            <CartesianPt><Coord>15.0039</Coord><Coord>144.898</Coord><Coord>143</Coord></CartesianPt>
            <CartesianPt><Coord>15.0039</Coord><Coord>15.0039</Coord><Coord>143</Coord></CartesianPt>
            <CartesianPt><Coord>0</Coord><Coord>0</Coord><Coord>143</Coord></CartesianPt>
          </PolyLp>
          <ExtWall>
            <Name>Perimeter_top_ZN_4_Wall_West</Name>
            <ConsAssmRef>MetalFrameWallU098</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>0</Coord><Coord>159.902</Coord><Coord>152</Coord></CartesianPt>
              <CartesianPt><Coord>0</Coord><Coord>159.902</Coord><Coord>143</Coord></CartesianPt>
              <CartesianPt><Coord>0</Coord><Coord>0</Coord><Coord>143</Coord></CartesianPt>
              <CartesianPt><Coord>0</Coord><Coord>0</Coord><Coord>152</Coord></CartesianPt>
            </PolyLp>
            <Win>
              <Name>Perimeter_top_ZN_4_Wall_West_Window</Name>
              <FenConsRef>FixedWindow</FenConsRef>
              <PolyLp>
                <CartesianPt><Coord>0</Coord><Coord>159.892</Coord><Coord>151</Coord></CartesianPt>
                <CartesianPt><Coord>0</Coord><Coord>159.892</Coord><Coord>145.801</Coord></CartesianPt>
                <CartesianPt><Coord>0</Coord><Coord>0.01</Coord><Coord>145.801</Coord></CartesianPt>
                <CartesianPt><Coord>0</Coord><Coord>0.01</Coord><Coord>151</Coord></CartesianPt>
              </PolyLp>
            </Win>
          </ExtWall>
          <IntFlr>
            <Name>Perimeter_top_ZN_4_Floor</Name>
            <ConsAssmRef>TypicalFloorInterior</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>0</Coord><Coord>159.902</Coord><Coord>143</Coord></CartesianPt>
              <CartesianPt><Coord>15.0039</Coord><Coord>144.898</Coord><Coord>143</Coord></CartesianPt>
              <CartesianPt><Coord>15.0039</Coord><Coord>15.0039</Coord><Coord>143</Coord></CartesianPt>
              <CartesianPt><Coord>0</Coord><Coord>0</Coord><Coord>143</Coord></CartesianPt>
            </PolyLp>
          </IntFlr>
        </Spc>
        <Spc>
          <Name>TopFloor_Plenum</Name>
          <CondgType>Plenum</CondgType>
          <ThrmlZnRef>TopFloor_Plenum Thermal Zone</ThrmlZnRef>
          <InfMthd index="0">FlowExteriorWallArea</InfMthd>
          <DsgnInfRt index="0">0.0448</DsgnInfRt>
          <InfSchRef index="0">On</InfSchRef>
          <InfModelCoefA index="0">0</InfModelCoefA>
          <InfModelCoefB index="0">0</InfModelCoefB>
          <InfModelCoefC index="0">0.10016</InfModelCoefC>
          <InfModelCoefD index="0">0</InfModelCoefD>
          <HotWtrHtgTot>0</HotWtrHtgTot>
          <HotWtrSupTemp>135</HotWtrSupTemp>
          <PolyLp>
            <CartesianPt><Coord>239.853</Coord><Coord>159.902</Coord><Coord>152</Coord></CartesianPt>
            <CartesianPt><Coord>239.853</Coord><Coord>0</Coord><Coord>152</Coord></CartesianPt>
            <CartesianPt><Coord>0</Coord><Coord>0</Coord><Coord>152</Coord></CartesianPt>
            <CartesianPt><Coord>0</Coord><Coord>159.902</Coord><Coord>152</Coord></CartesianPt>
          </PolyLp>
          <ExtWall>
            <Name>TopFloor_Plenum_Wall_East</Name>
            <ConsAssmRef>MetalFrameWallU098</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>239.853</Coord><Coord>0</Coord><Coord>156</Coord></CartesianPt>
              <CartesianPt><Coord>239.853</Coord><Coord>0</Coord><Coord>152</Coord></CartesianPt>
              <CartesianPt><Coord>239.853</Coord><Coord>159.902</Coord><Coord>152</Coord></CartesianPt>
              <CartesianPt><Coord>239.853</Coord><Coord>159.902</Coord><Coord>156</Coord></CartesianPt>
            </PolyLp>
          </ExtWall>
          <ExtWall>
            <Name>TopFloor_Plenum_Wall_North</Name>
            <ConsAssmRef>MetalFrameWallU098</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>0</Coord><Coord>0</Coord><Coord>156</Coord></CartesianPt>
              <CartesianPt><Coord>0</Coord><Coord>0</Coord><Coord>152</Coord></CartesianPt>
              <CartesianPt><Coord>239.853</Coord><Coord>0</Coord><Coord>152</Coord></CartesianPt>
              <CartesianPt><Coord>239.853</Coord><Coord>0</Coord><Coord>156</Coord></CartesianPt>
            </PolyLp>
          </ExtWall>
          <ExtWall>
            <Name>TopFloor_Plenum_Wall_South</Name>
            <ConsAssmRef>MetalFrameWallU098</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>239.853</Coord><Coord>159.902</Coord><Coord>156</Coord></CartesianPt>
              <CartesianPt><Coord>239.853</Coord><Coord>159.902</Coord><Coord>152</Coord></CartesianPt>
              <CartesianPt><Coord>0</Coord><Coord>159.902</Coord><Coord>152</Coord></CartesianPt>
              <CartesianPt><Coord>0</Coord><Coord>159.902</Coord><Coord>156</Coord></CartesianPt>
            </PolyLp>
          </ExtWall>
          <ExtWall>
            <Name>TopFloor_Plenum_Wall_West</Name>
            <ConsAssmRef>MetalFrameWallU098</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>0</Coord><Coord>159.902</Coord><Coord>156</Coord></CartesianPt>
              <CartesianPt><Coord>0</Coord><Coord>159.902</Coord><Coord>152</Coord></CartesianPt>
              <CartesianPt><Coord>0</Coord><Coord>0</Coord><Coord>152</Coord></CartesianPt>
              <CartesianPt><Coord>0</Coord><Coord>0</Coord><Coord>156</Coord></CartesianPt>
            </PolyLp>
          </ExtWall>
          <IntFlr>
            <Name>Core_top_ZN_5_Ceiling Reversed</Name>
            <AdjacentSpcRef>Core_top</AdjacentSpcRef>
            <ConsAssmRef>TypicalPlenumFloorInterior</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>224.849</Coord><Coord>144.898</Coord><Coord>152</Coord></CartesianPt>
              <CartesianPt><Coord>224.849</Coord><Coord>15.0039</Coord><Coord>152</Coord></CartesianPt>
              <CartesianPt><Coord>15.0039</Coord><Coord>15.0039</Coord><Coord>152</Coord></CartesianPt>
              <CartesianPt><Coord>15.0039</Coord><Coord>144.898</Coord><Coord>152</Coord></CartesianPt>
            </PolyLp>
          </IntFlr>
          <IntFlr>
            <Name>Perimeter_top_ZN_1_Ceiling Reversed</Name>
            <AdjacentSpcRef>Perimeter_top_ZN_1</AdjacentSpcRef>
            <ConsAssmRef>TypicalPlenumFloorInterior</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>224.849</Coord><Coord>15.0039</Coord><Coord>152</Coord></CartesianPt>
              <CartesianPt><Coord>239.853</Coord><Coord>0</Coord><Coord>152</Coord></CartesianPt>
              <CartesianPt><Coord>0</Coord><Coord>0</Coord><Coord>152</Coord></CartesianPt>
              <CartesianPt><Coord>15.0039</Coord><Coord>15.0039</Coord><Coord>152</Coord></CartesianPt>
            </PolyLp>
          </IntFlr>
          <IntFlr>
            <Name>Perimeter_top_ZN_2_Ceiling Reversed</Name>
            <AdjacentSpcRef>Perimeter_top_ZN_2</AdjacentSpcRef>
            <ConsAssmRef>TypicalPlenumFloorInterior</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>239.853</Coord><Coord>159.902</Coord><Coord>152</Coord></CartesianPt>
              <CartesianPt><Coord>239.853</Coord><Coord>0</Coord><Coord>152</Coord></CartesianPt>
              <CartesianPt><Coord>224.849</Coord><Coord>15.0039</Coord><Coord>152</Coord></CartesianPt>
              <CartesianPt><Coord>224.849</Coord><Coord>144.898</Coord><Coord>152</Coord></CartesianPt>
            </PolyLp>
          </IntFlr>
          <IntFlr>
            <Name>Perimeter_top_ZN_3_Ceiling Reversed</Name>
            <AdjacentSpcRef>Perimeter_top_ZN_3</AdjacentSpcRef>
            <ConsAssmRef>TypicalPlenumFloorInterior</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>239.853</Coord><Coord>159.902</Coord><Coord>152</Coord></CartesianPt>
              <CartesianPt><Coord>224.849</Coord><Coord>144.898</Coord><Coord>152</Coord></CartesianPt>
              <CartesianPt><Coord>15.0039</Coord><Coord>144.898</Coord><Coord>152</Coord></CartesianPt>
              <CartesianPt><Coord>0</Coord><Coord>159.902</Coord><Coord>152</Coord></CartesianPt>
            </PolyLp>
          </IntFlr>
          <IntFlr>
            <Name>Perimeter_top_ZN_4_Ceiling Reversed</Name>
            <AdjacentSpcRef>Perimeter_top_ZN_4</AdjacentSpcRef>
            <ConsAssmRef>TypicalPlenumFloorInterior</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>0</Coord><Coord>159.902</Coord><Coord>152</Coord></CartesianPt>
              <CartesianPt><Coord>15.0039</Coord><Coord>144.898</Coord><Coord>152</Coord></CartesianPt>
              <CartesianPt><Coord>15.0039</Coord><Coord>15.0039</Coord><Coord>152</Coord></CartesianPt>
              <CartesianPt><Coord>0</Coord><Coord>0</Coord><Coord>152</Coord></CartesianPt>
            </PolyLp>
          </IntFlr>
          <Roof>
            <Name>Building_Roof</Name>
            <ConsAssmRef>FlatNonresWoodFramingAndOtherRoofU075</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>239.853</Coord><Coord>0</Coord><Coord>156</Coord></CartesianPt>
              <CartesianPt><Coord>239.853</Coord><Coord>159.902</Coord><Coord>156</Coord></CartesianPt>
              <CartesianPt><Coord>0</Coord><Coord>159.902</Coord><Coord>156</Coord></CartesianPt>
              <CartesianPt><Coord>0</Coord><Coord>0</Coord><Coord>156</Coord></CartesianPt>
            </PolyLp>
          </Roof>
        </Spc>
      </Story>
      <ThrmlZn>
        <Name>Perimeter_mid_ZN_4 Thermal Zone</Name>
        <Type>Conditioned</Type>
        <Mult>5</Mult>
        <PriAirCondgSysRef>BaseAirSys6-3</PriAirCondgSysRef>
        <VentSysRef>BaseAirSys6-3</VentSysRef>
        <ClgTstatSchRef>OfficeClgSetpt</ClgTstatSchRef>
        <ClgDsgnSupAirTemp>55</ClgDsgnSupAirTemp>
        <ClgDsgnSizingFac>1</ClgDsgnSizingFac>
        <HtgTstatSchRef>OfficeHtgSetpt</HtgTstatSchRef>
        <HtgDsgnSupAirTemp>95</HtgDsgnSupAirTemp>
        <HtgDsgnSizingFac>1</HtgDsgnSizingFac>
        <HtgDsgnMaxFlowFrac>0.5</HtgDsgnMaxFlowFrac>
        <VentCtrlMthd>Fixed</VentCtrlMthd>
        <VentSpecMthdSim>Maximum</VentSpecMthdSim>
        <VentPerPersonSim>0</VentPerPersonSim>
        <VentPerAreaSim>0.15</VentPerAreaSim>
        <DayltgIllumRefPt1Coord>8</DayltgIllumRefPt1Coord>
        <DayltgIllumRefPt1Coord>79.951</DayltgIllumRefPt1Coord>
        <DayltgIllumRefPt1Coord>67.5</DayltgIllumRefPt1Coord>
        <DayltgIllumRefPt2Coord>14.75</DayltgIllumRefPt2Coord>
        <DayltgIllumRefPt2Coord>79.9476</DayltgIllumRefPt2Coord>
        <DayltgIllumRefPt2Coord>67.5</DayltgIllumRefPt2Coord>
        <DayltgIllumSetpt1>287.5</DayltgIllumSetpt1>
        <DayltgIllumSetpt2>1150</DayltgIllumSetpt2>
        <DayltgCtrlLtgFrac1>0.559022</DayltgCtrlLtgFrac1>
        <DayltgCtrlLtgFrac2>0.440847</DayltgCtrlLtgFrac2>
        <DayltgCtrlType>Continuous</DayltgCtrlType>
        <DayltgMinDimLtgFrac>0.2</DayltgMinDimLtgFrac>
        <DayltgMinDimPwrFrac>0.2</DayltgMinDimPwrFrac>
      </ThrmlZn>
      <ThrmlZn>
        <Name>Perimeter_hi_ZN_1 Thermal Zone</Name>
        <Type>Conditioned</Type>
        <Mult>5</Mult>
        <PriAirCondgSysRef>BaseAirSys6-4</PriAirCondgSysRef>
        <VentSysRef>BaseAirSys6-4</VentSysRef>
        <ClgTstatSchRef>OfficeClgSetpt</ClgTstatSchRef>
        <ClgDsgnSupAirTemp>55</ClgDsgnSupAirTemp>
        <ClgDsgnSizingFac>1</ClgDsgnSizingFac>
        <HtgTstatSchRef>OfficeHtgSetpt</HtgTstatSchRef>
        <HtgDsgnSupAirTemp>95</HtgDsgnSupAirTemp>
        <HtgDsgnSizingFac>1</HtgDsgnSizingFac>
        <HtgDsgnMaxFlowFrac>0.5</HtgDsgnMaxFlowFrac>
        <VentCtrlMthd>Fixed</VentCtrlMthd>
        <VentSpecMthdSim>Maximum</VentSpecMthdSim>
        <VentPerPersonSim>0</VentPerPersonSim>
        <VentPerAreaSim>0.15</VentPerAreaSim>
        <DayltgIllumRefPt1Coord>119.926</DayltgIllumRefPt1Coord>
        <DayltgIllumRefPt1Coord>8</DayltgIllumRefPt1Coord>
        <DayltgIllumRefPt1Coord>132.5</DayltgIllumRefPt1Coord>
        <DayltgIllumRefPt2Coord>119.924</DayltgIllumRefPt2Coord>
        <DayltgIllumRefPt2Coord>14.75</DayltgIllumRefPt2Coord>
        <DayltgIllumRefPt2Coord>132.5</DayltgIllumRefPt2Coord>
        <DayltgIllumSetpt1>287.5</DayltgIllumSetpt1>
        <DayltgIllumSetpt2>1150</DayltgIllumSetpt2>
        <DayltgCtrlLtgFrac1>0.549757</DayltgCtrlLtgFrac1>
        <DayltgCtrlLtgFrac2>0.449913</DayltgCtrlLtgFrac2>
        <DayltgCtrlType>Continuous</DayltgCtrlType>
        <DayltgMinDimLtgFrac>0.2</DayltgMinDimLtgFrac>
        <DayltgMinDimPwrFrac>0.2</DayltgMinDimPwrFrac>
      </ThrmlZn>
      <ThrmlZn>
        <Name>Perimeter_mid_ZN_1 Thermal Zone</Name>
        <Type>Conditioned</Type>
        <Mult>5</Mult>
        <PriAirCondgSysRef>BaseAirSys6-3</PriAirCondgSysRef>
        <VentSysRef>BaseAirSys6-3</VentSysRef>
        <ClgTstatSchRef>OfficeClgSetpt</ClgTstatSchRef>
        <ClgDsgnSupAirTemp>55</ClgDsgnSupAirTemp>
        <ClgDsgnSizingFac>1</ClgDsgnSizingFac>
        <HtgTstatSchRef>OfficeHtgSetpt</HtgTstatSchRef>
        <HtgDsgnSupAirTemp>95</HtgDsgnSupAirTemp>
        <HtgDsgnSizingFac>1</HtgDsgnSizingFac>
        <HtgDsgnMaxFlowFrac>0.5</HtgDsgnMaxFlowFrac>
        <VentCtrlMthd>Fixed</VentCtrlMthd>
        <VentSpecMthdSim>Maximum</VentSpecMthdSim>
        <VentPerPersonSim>0</VentPerPersonSim>
        <VentPerAreaSim>0.15</VentPerAreaSim>
        <DayltgIllumRefPt1Coord>119.926</DayltgIllumRefPt1Coord>
        <DayltgIllumRefPt1Coord>8</DayltgIllumRefPt1Coord>
        <DayltgIllumRefPt1Coord>67.5</DayltgIllumRefPt1Coord>
        <DayltgIllumRefPt2Coord>119.924</DayltgIllumRefPt2Coord>
        <DayltgIllumRefPt2Coord>14.75</DayltgIllumRefPt2Coord>
        <DayltgIllumRefPt2Coord>67.5</DayltgIllumRefPt2Coord>
        <DayltgIllumSetpt1>287.5</DayltgIllumSetpt1>
        <DayltgIllumSetpt2>1150</DayltgIllumSetpt2>
        <DayltgCtrlLtgFrac1>0.549757</DayltgCtrlLtgFrac1>
        <DayltgCtrlLtgFrac2>0.449913</DayltgCtrlLtgFrac2>
        <DayltgCtrlType>Continuous</DayltgCtrlType>
        <DayltgMinDimLtgFrac>0.2</DayltgMinDimLtgFrac>
        <DayltgMinDimPwrFrac>0.2</DayltgMinDimPwrFrac>
      </ThrmlZn>
      <ThrmlZn>
        <Name>Core_bottom Thermal Zone</Name>
        <Type>Conditioned</Type>
        <Mult>1</Mult>
        <PriAirCondgSysRef>BaseAirSys6-2</PriAirCondgSysRef>
        <VentSysRef>BaseAirSys6-2</VentSysRef>
        <ClgTstatSchRef>OfficeClgSetpt</ClgTstatSchRef>
        <ClgDsgnSupAirTemp>60</ClgDsgnSupAirTemp>
        <ClgDsgnSizingFac>1</ClgDsgnSizingFac>
        <HtgTstatSchRef>OfficeHtgSetpt</HtgTstatSchRef>
        <HtgDsgnSupAirTemp>95</HtgDsgnSupAirTemp>
        <HtgDsgnSizingFac>1</HtgDsgnSizingFac>
        <HtgDsgnMaxFlowFrac>0.5</HtgDsgnMaxFlowFrac>
        <VentCtrlMthd>Fixed</VentCtrlMthd>
        <VentSpecMthdSim>Maximum</VentSpecMthdSim>
        <VentPerPersonSim>0</VentPerPersonSim>
        <VentPerAreaSim>0.15</VentPerAreaSim>
        <DayltgCtrlLtgFrac1>0</DayltgCtrlLtgFrac1>
        <DayltgCtrlLtgFrac2>0</DayltgCtrlLtgFrac2>
      </ThrmlZn>
      <ThrmlZn>
        <Name>Basement Thermal Zone</Name>
        <Type>Conditioned</Type>
        <Mult>1</Mult>
        <PriAirCondgSysRef>BaseAirSys6</PriAirCondgSysRef>
        <VentSysRef>BaseAirSys6</VentSysRef>
        <ClgTstatSchRef>OfficeClgSetpt</ClgTstatSchRef>
        <ClgDsgnSupAirTemp>60</ClgDsgnSupAirTemp>
        <ClgDsgnSizingFac>1</ClgDsgnSizingFac>
        <HtgTstatSchRef>OfficeHtgSetpt</HtgTstatSchRef>
        <HtgDsgnSupAirTemp>95</HtgDsgnSupAirTemp>
        <HtgDsgnSizingFac>1</HtgDsgnSizingFac>
        <HtgDsgnMaxFlowFrac>0.5</HtgDsgnMaxFlowFrac>
        <VentCtrlMthd>Fixed</VentCtrlMthd>
        <VentSpecMthdSim>Maximum</VentSpecMthdSim>
        <VentPerPersonSim>0</VentPerPersonSim>
        <VentPerAreaSim>0.15</VentPerAreaSim>
        <DayltgCtrlLtgFrac1>0</DayltgCtrlLtgFrac1>
        <DayltgCtrlLtgFrac2>0</DayltgCtrlLtgFrac2>
      </ThrmlZn>
      <ThrmlZn>
        <Name>Perimeter_bot_ZN_1 Thermal Zone</Name>
        <Type>Conditioned</Type>
        <Mult>1</Mult>
        <PriAirCondgSysRef>BaseAirSys6-2</PriAirCondgSysRef>
        <VentSysRef>BaseAirSys6-2</VentSysRef>
        <ClgTstatSchRef>OfficeClgSetpt</ClgTstatSchRef>
        <ClgDsgnSupAirTemp>55</ClgDsgnSupAirTemp>
        <ClgDsgnSizingFac>1</ClgDsgnSizingFac>
        <HtgTstatSchRef>OfficeHtgSetpt</HtgTstatSchRef>
        <HtgDsgnSupAirTemp>95</HtgDsgnSupAirTemp>
        <HtgDsgnSizingFac>1</HtgDsgnSizingFac>
        <HtgDsgnMaxFlowFrac>0.5</HtgDsgnMaxFlowFrac>
        <VentCtrlMthd>Fixed</VentCtrlMthd>
        <VentSpecMthdSim>Maximum</VentSpecMthdSim>
        <VentPerPersonSim>0</VentPerPersonSim>
        <VentPerAreaSim>0.15</VentPerAreaSim>
        <DayltgIllumRefPt1Coord>119.926</DayltgIllumRefPt1Coord>
        <DayltgIllumRefPt1Coord>8.2021</DayltgIllumRefPt1Coord>
        <DayltgIllumRefPt1Coord>2.5</DayltgIllumRefPt1Coord>
        <DayltgIllumRefPt2Coord>119.93</DayltgIllumRefPt2Coord>
        <DayltgIllumRefPt2Coord>14.75</DayltgIllumRefPt2Coord>
        <DayltgIllumRefPt2Coord>2.5</DayltgIllumRefPt2Coord>
        <DayltgIllumSetpt1>287.5</DayltgIllumSetpt1>
        <DayltgIllumSetpt2>1150</DayltgIllumSetpt2>
        <DayltgCtrlLtgFrac1>0.563567</DayltgCtrlLtgFrac1>
        <DayltgCtrlLtgFrac2>0.436104</DayltgCtrlLtgFrac2>
        <DayltgCtrlType>Continuous</DayltgCtrlType>
        <DayltgMinDimLtgFrac>0.2</DayltgMinDimLtgFrac>
        <DayltgMinDimPwrFrac>0.2</DayltgMinDimPwrFrac>
      </ThrmlZn>
      <ThrmlZn>
        <Name>Perimeter_bot_ZN_2 Thermal Zone</Name>
        <Type>Conditioned</Type>
        <Mult>1</Mult>
        <PriAirCondgSysRef>BaseAirSys6-2</PriAirCondgSysRef>
        <VentSysRef>BaseAirSys6-2</VentSysRef>
        <ClgTstatSchRef>OfficeClgSetpt</ClgTstatSchRef>
        <ClgDsgnSupAirTemp>55</ClgDsgnSupAirTemp>
        <ClgDsgnSizingFac>1</ClgDsgnSizingFac>
        <HtgTstatSchRef>OfficeHtgSetpt</HtgTstatSchRef>
        <HtgDsgnSupAirTemp>95</HtgDsgnSupAirTemp>
        <HtgDsgnSizingFac>1</HtgDsgnSizingFac>
        <HtgDsgnMaxFlowFrac>0.5</HtgDsgnMaxFlowFrac>
        <VentCtrlMthd>Fixed</VentCtrlMthd>
        <VentSpecMthdSim>Maximum</VentSpecMthdSim>
        <VentPerPersonSim>0</VentPerPersonSim>
        <VentPerAreaSim>0.15</VentPerAreaSim>
        <DayltgIllumRefPt1Coord>231.651</DayltgIllumRefPt1Coord>
        <DayltgIllumRefPt1Coord>79.951</DayltgIllumRefPt1Coord>
        <DayltgIllumRefPt1Coord>2.5</DayltgIllumRefPt1Coord>
        <DayltgIllumRefPt2Coord>225.083</DayltgIllumRefPt2Coord>
        <DayltgIllumRefPt2Coord>79.9535</DayltgIllumRefPt2Coord>
        <DayltgIllumRefPt2Coord>2.5</DayltgIllumRefPt2Coord>
        <DayltgIllumSetpt1>287.5</DayltgIllumSetpt1>
        <DayltgIllumSetpt2>1150</DayltgIllumSetpt2>
        <DayltgCtrlLtgFrac1>0.570038</DayltgCtrlLtgFrac1>
        <DayltgCtrlLtgFrac2>0.429824</DayltgCtrlLtgFrac2>
        <DayltgCtrlType>Continuous</DayltgCtrlType>
        <DayltgMinDimLtgFrac>0.2</DayltgMinDimLtgFrac>
        <DayltgMinDimPwrFrac>0.2</DayltgMinDimPwrFrac>
      </ThrmlZn>
      <ThrmlZn>
        <Name>Perimeter_hi_ZN_3 Thermal Zone</Name>
        <Type>Conditioned</Type>
        <Mult>5</Mult>
        <PriAirCondgSysRef>BaseAirSys6-4</PriAirCondgSysRef>
        <VentSysRef>BaseAirSys6-4</VentSysRef>
        <ClgTstatSchRef>OfficeClgSetpt</ClgTstatSchRef>
        <ClgDsgnSupAirTemp>55</ClgDsgnSupAirTemp>
        <ClgDsgnSizingFac>1</ClgDsgnSizingFac>
        <HtgTstatSchRef>OfficeHtgSetpt</HtgTstatSchRef>
        <HtgDsgnSupAirTemp>95</HtgDsgnSupAirTemp>
        <HtgDsgnSizingFac>1</HtgDsgnSizingFac>
        <HtgDsgnMaxFlowFrac>0.5</HtgDsgnMaxFlowFrac>
        <VentCtrlMthd>Fixed</VentCtrlMthd>
        <VentSpecMthdSim>Maximum</VentSpecMthdSim>
        <VentPerPersonSim>0</VentPerPersonSim>
        <VentPerAreaSim>0.15</VentPerAreaSim>
        <DayltgIllumRefPt1Coord>119.926</DayltgIllumRefPt1Coord>
        <DayltgIllumRefPt1Coord>151.902</DayltgIllumRefPt1Coord>
        <DayltgIllumRefPt1Coord>132.5</DayltgIllumRefPt1Coord>
        <DayltgIllumRefPt2Coord>119.924</DayltgIllumRefPt2Coord>
        <DayltgIllumRefPt2Coord>145.167</DayltgIllumRefPt2Coord>
        <DayltgIllumRefPt2Coord>132.5</DayltgIllumRefPt2Coord>
        <DayltgIllumSetpt1>287.5</DayltgIllumSetpt1>
        <DayltgIllumSetpt2>1150</DayltgIllumSetpt2>
        <DayltgCtrlLtgFrac1>0.549753</DayltgCtrlLtgFrac1>
        <DayltgCtrlLtgFrac2>0.44991</DayltgCtrlLtgFrac2>
        <DayltgCtrlType>Continuous</DayltgCtrlType>
        <DayltgMinDimLtgFrac>0.2</DayltgMinDimLtgFrac>
        <DayltgMinDimPwrFrac>0.2</DayltgMinDimPwrFrac>
      </ThrmlZn>
      <ThrmlZn>
        <Name>Perimeter_top_ZN_4 Thermal Zone</Name>
        <Type>Conditioned</Type>
        <Mult>1</Mult>
        <PriAirCondgSysRef>BaseAirSys6-5</PriAirCondgSysRef>
        <VentSysRef>BaseAirSys6-5</VentSysRef>
        <ClgTstatSchRef>OfficeClgSetpt</ClgTstatSchRef>
        <ClgDsgnSupAirTemp>55</ClgDsgnSupAirTemp>
        <ClgDsgnSizingFac>1</ClgDsgnSizingFac>
        <HtgTstatSchRef>OfficeHtgSetpt</HtgTstatSchRef>
        <HtgDsgnSupAirTemp>95</HtgDsgnSupAirTemp>
        <HtgDsgnSizingFac>1</HtgDsgnSizingFac>
        <HtgDsgnMaxFlowFrac>0.5</HtgDsgnMaxFlowFrac>
        <VentCtrlMthd>Fixed</VentCtrlMthd>
        <VentSpecMthdSim>Maximum</VentSpecMthdSim>
        <VentPerPersonSim>0</VentPerPersonSim>
        <VentPerAreaSim>0.15</VentPerAreaSim>
        <DayltgIllumRefPt1Coord>8</DayltgIllumRefPt1Coord>
        <DayltgIllumRefPt1Coord>79.951</DayltgIllumRefPt1Coord>
        <DayltgIllumRefPt1Coord>145.5</DayltgIllumRefPt1Coord>
        <DayltgIllumRefPt2Coord>14.75</DayltgIllumRefPt2Coord>
        <DayltgIllumRefPt2Coord>79.9476</DayltgIllumRefPt2Coord>
        <DayltgIllumRefPt2Coord>145.5</DayltgIllumRefPt2Coord>
        <DayltgIllumSetpt1>287.5</DayltgIllumSetpt1>
        <DayltgIllumSetpt2>1150</DayltgIllumSetpt2>
        <DayltgCtrlLtgFrac1>0.559022</DayltgCtrlLtgFrac1>
        <DayltgCtrlLtgFrac2>0.440847</DayltgCtrlLtgFrac2>
        <DayltgCtrlType>Continuous</DayltgCtrlType>
        <DayltgMinDimLtgFrac>0.2</DayltgMinDimLtgFrac>
        <DayltgMinDimPwrFrac>0.2</DayltgMinDimPwrFrac>
      </ThrmlZn>
      <ThrmlZn>
        <Name>Perimeter_mid_ZN_2 Thermal Zone</Name>
        <Type>Conditioned</Type>
        <Mult>5</Mult>
        <PriAirCondgSysRef>BaseAirSys6-3</PriAirCondgSysRef>
        <VentSysRef>BaseAirSys6-3</VentSysRef>
        <ClgTstatSchRef>OfficeClgSetpt</ClgTstatSchRef>
        <ClgDsgnSupAirTemp>55</ClgDsgnSupAirTemp>
        <ClgDsgnSizingFac>1</ClgDsgnSizingFac>
        <HtgTstatSchRef>OfficeHtgSetpt</HtgTstatSchRef>
        <HtgDsgnSupAirTemp>95</HtgDsgnSupAirTemp>
        <HtgDsgnSizingFac>1</HtgDsgnSizingFac>
        <HtgDsgnMaxFlowFrac>0.5</HtgDsgnMaxFlowFrac>
        <VentCtrlMthd>Fixed</VentCtrlMthd>
        <VentSpecMthdSim>Maximum</VentSpecMthdSim>
        <VentPerPersonSim>0</VentPerPersonSim>
        <VentPerAreaSim>0.15</VentPerAreaSim>
        <DayltgIllumRefPt1Coord>231.853</DayltgIllumRefPt1Coord>
        <DayltgIllumRefPt1Coord>79.951</DayltgIllumRefPt1Coord>
        <DayltgIllumRefPt1Coord>67.5</DayltgIllumRefPt1Coord>
        <DayltgIllumRefPt2Coord>225.083</DayltgIllumRefPt2Coord>
        <DayltgIllumRefPt2Coord>79.9477</DayltgIllumRefPt2Coord>
        <DayltgIllumRefPt2Coord>67.5</DayltgIllumRefPt2Coord>
        <DayltgIllumSetpt1>287.5</DayltgIllumSetpt1>
        <DayltgIllumSetpt2>1150</DayltgIllumSetpt2>
        <DayltgCtrlLtgFrac1>0.559018</DayltgCtrlLtgFrac1>
        <DayltgCtrlLtgFrac2>0.440844</DayltgCtrlLtgFrac2>
        <DayltgCtrlType>Continuous</DayltgCtrlType>
        <DayltgMinDimLtgFrac>0.2</DayltgMinDimLtgFrac>
        <DayltgMinDimPwrFrac>0.2</DayltgMinDimPwrFrac>
      </ThrmlZn>
      <ThrmlZn>
        <Name>Perimeter_bot_ZN_4 Thermal Zone</Name>
        <Type>Conditioned</Type>
        <Mult>1</Mult>
        <PriAirCondgSysRef>BaseAirSys6-2</PriAirCondgSysRef>
        <VentSysRef>BaseAirSys6-2</VentSysRef>
        <ClgTstatSchRef>OfficeClgSetpt</ClgTstatSchRef>
        <ClgDsgnSupAirTemp>55</ClgDsgnSupAirTemp>
        <ClgDsgnSizingFac>1</ClgDsgnSizingFac>
        <HtgTstatSchRef>OfficeHtgSetpt</HtgTstatSchRef>
        <HtgDsgnSupAirTemp>95</HtgDsgnSupAirTemp>
        <HtgDsgnSizingFac>1</HtgDsgnSizingFac>
        <HtgDsgnMaxFlowFrac>0.5</HtgDsgnMaxFlowFrac>
        <VentCtrlMthd>Fixed</VentCtrlMthd>
        <VentSpecMthdSim>Maximum</VentSpecMthdSim>
        <VentPerPersonSim>0</VentPerPersonSim>
        <VentPerAreaSim>0.15</VentPerAreaSim>
        <DayltgIllumRefPt1Coord>8.2021</DayltgIllumRefPt1Coord>
        <DayltgIllumRefPt1Coord>79.951</DayltgIllumRefPt1Coord>
        <DayltgIllumRefPt1Coord>2.5</DayltgIllumRefPt1Coord>
        <DayltgIllumRefPt2Coord>14.75</DayltgIllumRefPt2Coord>
        <DayltgIllumRefPt2Coord>79.9535</DayltgIllumRefPt2Coord>
        <DayltgIllumRefPt2Coord>2.5</DayltgIllumRefPt2Coord>
        <DayltgIllumSetpt1>287.5</DayltgIllumSetpt1>
        <DayltgIllumSetpt2>1150</DayltgIllumSetpt2>
        <DayltgCtrlLtgFrac1>0.572793</DayltgCtrlLtgFrac1>
        <DayltgCtrlLtgFrac2>0.427076</DayltgCtrlLtgFrac2>
        <DayltgCtrlType>Continuous</DayltgCtrlType>
        <DayltgMinDimLtgFrac>0.2</DayltgMinDimLtgFrac>
        <DayltgMinDimPwrFrac>0.2</DayltgMinDimPwrFrac>
      </ThrmlZn>
      <ThrmlZn>
        <Name>MidFloor_Plenum Thermal Zone</Name>
        <Type>Plenum</Type>
        <Mult>5</Mult>
        <VentSpecMthdSim>NoVentilation</VentSpecMthdSim>
        <VentPerPersonSim>0</VentPerPersonSim>
        <VentPerAreaSim>0</VentPerAreaSim>
        <DayltgCtrlLtgFrac1>0</DayltgCtrlLtgFrac1>
        <DayltgCtrlLtgFrac2>0</DayltgCtrlLtgFrac2>
      </ThrmlZn>
      <ThrmlZn>
        <Name>Perimeter_top_ZN_2 Thermal Zone</Name>
        <Type>Conditioned</Type>
        <Mult>1</Mult>
        <PriAirCondgSysRef>BaseAirSys6-5</PriAirCondgSysRef>
        <VentSysRef>BaseAirSys6-5</VentSysRef>
        <ClgTstatSchRef>OfficeClgSetpt</ClgTstatSchRef>
        <ClgDsgnSupAirTemp>55</ClgDsgnSupAirTemp>
        <ClgDsgnSizingFac>1</ClgDsgnSizingFac>
        <HtgTstatSchRef>OfficeHtgSetpt</HtgTstatSchRef>
        <HtgDsgnSupAirTemp>95</HtgDsgnSupAirTemp>
        <HtgDsgnSizingFac>1</HtgDsgnSizingFac>
        <HtgDsgnMaxFlowFrac>0.5</HtgDsgnMaxFlowFrac>
        <VentCtrlMthd>Fixed</VentCtrlMthd>
        <VentSpecMthdSim>Maximum</VentSpecMthdSim>
        <VentPerPersonSim>0</VentPerPersonSim>
        <VentPerAreaSim>0.15</VentPerAreaSim>
        <DayltgIllumRefPt1Coord>231.853</DayltgIllumRefPt1Coord>
        <DayltgIllumRefPt1Coord>79.951</DayltgIllumRefPt1Coord>
        <DayltgIllumRefPt1Coord>145.5</DayltgIllumRefPt1Coord>
        <DayltgIllumRefPt2Coord>225.083</DayltgIllumRefPt2Coord>
        <DayltgIllumRefPt2Coord>79.9477</DayltgIllumRefPt2Coord>
        <DayltgIllumRefPt2Coord>145.5</DayltgIllumRefPt2Coord>
        <DayltgIllumSetpt1>287.5</DayltgIllumSetpt1>
        <DayltgIllumSetpt2>1150</DayltgIllumSetpt2>
        <DayltgCtrlLtgFrac1>0.559018</DayltgCtrlLtgFrac1>
        <DayltgCtrlLtgFrac2>0.440844</DayltgCtrlLtgFrac2>
        <DayltgCtrlType>Continuous</DayltgCtrlType>
        <DayltgMinDimLtgFrac>0.2</DayltgMinDimLtgFrac>
        <DayltgMinDimPwrFrac>0.2</DayltgMinDimPwrFrac>
      </ThrmlZn>
      <ThrmlZn>
        <Name>Perimeter_top_ZN_1 Thermal Zone</Name>
        <Type>Conditioned</Type>
        <Mult>1</Mult>
        <PriAirCondgSysRef>BaseAirSys6-5</PriAirCondgSysRef>
        <VentSysRef>BaseAirSys6-5</VentSysRef>
        <ClgTstatSchRef>OfficeClgSetpt</ClgTstatSchRef>
        <ClgDsgnSupAirTemp>55</ClgDsgnSupAirTemp>
        <ClgDsgnSizingFac>1</ClgDsgnSizingFac>
        <HtgTstatSchRef>OfficeHtgSetpt</HtgTstatSchRef>
        <HtgDsgnSupAirTemp>95</HtgDsgnSupAirTemp>
        <HtgDsgnSizingFac>1</HtgDsgnSizingFac>
        <HtgDsgnMaxFlowFrac>0.5</HtgDsgnMaxFlowFrac>
        <VentCtrlMthd>Fixed</VentCtrlMthd>
        <VentSpecMthdSim>Maximum</VentSpecMthdSim>
        <VentPerPersonSim>0</VentPerPersonSim>
        <VentPerAreaSim>0.15</VentPerAreaSim>
        <DayltgIllumRefPt1Coord>119.926</DayltgIllumRefPt1Coord>
        <DayltgIllumRefPt1Coord>8</DayltgIllumRefPt1Coord>
        <DayltgIllumRefPt1Coord>145.5</DayltgIllumRefPt1Coord>
        <DayltgIllumRefPt2Coord>119.924</DayltgIllumRefPt2Coord>
        <DayltgIllumRefPt2Coord>14.75</DayltgIllumRefPt2Coord>
        <DayltgIllumRefPt2Coord>145.5</DayltgIllumRefPt2Coord>
        <DayltgIllumSetpt1>287.5</DayltgIllumSetpt1>
        <DayltgIllumSetpt2>1150</DayltgIllumSetpt2>
        <DayltgCtrlLtgFrac1>0.549757</DayltgCtrlLtgFrac1>
        <DayltgCtrlLtgFrac2>0.449913</DayltgCtrlLtgFrac2>
        <DayltgCtrlType>Continuous</DayltgCtrlType>
        <DayltgMinDimLtgFrac>0.2</DayltgMinDimLtgFrac>
        <DayltgMinDimPwrFrac>0.2</DayltgMinDimPwrFrac>
      </ThrmlZn>
      <ThrmlZn>
        <Name>Core_top Thermal Zone</Name>
        <Type>Conditioned</Type>
        <Mult>1</Mult>
        <PriAirCondgSysRef>BaseAirSys6-5</PriAirCondgSysRef>
        <VentSysRef>BaseAirSys6-5</VentSysRef>
        <ClgTstatSchRef>OfficeClgSetpt</ClgTstatSchRef>
        <ClgDsgnSupAirTemp>60</ClgDsgnSupAirTemp>
        <ClgDsgnSizingFac>1</ClgDsgnSizingFac>
        <HtgTstatSchRef>OfficeHtgSetpt</HtgTstatSchRef>
        <HtgDsgnSupAirTemp>95</HtgDsgnSupAirTemp>
        <HtgDsgnSizingFac>1</HtgDsgnSizingFac>
        <HtgDsgnMaxFlowFrac>0.5</HtgDsgnMaxFlowFrac>
        <VentCtrlMthd>Fixed</VentCtrlMthd>
        <VentSpecMthdSim>Maximum</VentSpecMthdSim>
        <VentPerPersonSim>0</VentPerPersonSim>
        <VentPerAreaSim>0.15</VentPerAreaSim>
        <DayltgCtrlLtgFrac1>0</DayltgCtrlLtgFrac1>
        <DayltgCtrlLtgFrac2>0</DayltgCtrlLtgFrac2>
      </ThrmlZn>
      <ThrmlZn>
        <Name>Perimeter_hi_ZN_4 Thermal Zone</Name>
        <Type>Conditioned</Type>
        <Mult>5</Mult>
        <PriAirCondgSysRef>BaseAirSys6-4</PriAirCondgSysRef>
        <VentSysRef>BaseAirSys6-4</VentSysRef>
        <ClgTstatSchRef>OfficeClgSetpt</ClgTstatSchRef>
        <ClgDsgnSupAirTemp>55</ClgDsgnSupAirTemp>
        <ClgDsgnSizingFac>1</ClgDsgnSizingFac>
        <HtgTstatSchRef>OfficeHtgSetpt</HtgTstatSchRef>
        <HtgDsgnSupAirTemp>95</HtgDsgnSupAirTemp>
        <HtgDsgnSizingFac>1</HtgDsgnSizingFac>
        <HtgDsgnMaxFlowFrac>0.5</HtgDsgnMaxFlowFrac>
        <VentCtrlMthd>Fixed</VentCtrlMthd>
        <VentSpecMthdSim>Maximum</VentSpecMthdSim>
        <VentPerPersonSim>0</VentPerPersonSim>
        <VentPerAreaSim>0.15</VentPerAreaSim>
        <DayltgIllumRefPt1Coord>8</DayltgIllumRefPt1Coord>
        <DayltgIllumRefPt1Coord>79.951</DayltgIllumRefPt1Coord>
        <DayltgIllumRefPt1Coord>132.5</DayltgIllumRefPt1Coord>
        <DayltgIllumRefPt2Coord>14.75</DayltgIllumRefPt2Coord>
        <DayltgIllumRefPt2Coord>79.9476</DayltgIllumRefPt2Coord>
        <DayltgIllumRefPt2Coord>132.5</DayltgIllumRefPt2Coord>
        <DayltgIllumSetpt1>287.5</DayltgIllumSetpt1>
        <DayltgIllumSetpt2>1150</DayltgIllumSetpt2>
        <DayltgCtrlLtgFrac1>0.559022</DayltgCtrlLtgFrac1>
        <DayltgCtrlLtgFrac2>0.440847</DayltgCtrlLtgFrac2>
        <DayltgCtrlType>Continuous</DayltgCtrlType>
        <DayltgMinDimLtgFrac>0.2</DayltgMinDimLtgFrac>
        <DayltgMinDimPwrFrac>0.2</DayltgMinDimPwrFrac>
      </ThrmlZn>
      <ThrmlZn>
        <Name>Perimeter_hi_ZN_2 Thermal Zone</Name>
        <Type>Conditioned</Type>
        <Mult>5</Mult>
        <PriAirCondgSysRef>BaseAirSys6-4</PriAirCondgSysRef>
        <VentSysRef>BaseAirSys6-4</VentSysRef>
        <ClgTstatSchRef>OfficeClgSetpt</ClgTstatSchRef>
        <ClgDsgnSupAirTemp>55</ClgDsgnSupAirTemp>
        <ClgDsgnSizingFac>1</ClgDsgnSizingFac>
        <HtgTstatSchRef>OfficeHtgSetpt</HtgTstatSchRef>
        <HtgDsgnSupAirTemp>95</HtgDsgnSupAirTemp>
        <HtgDsgnSizingFac>1</HtgDsgnSizingFac>
        <HtgDsgnMaxFlowFrac>0.5</HtgDsgnMaxFlowFrac>
        <VentCtrlMthd>Fixed</VentCtrlMthd>
        <VentSpecMthdSim>Maximum</VentSpecMthdSim>
        <VentPerPersonSim>0</VentPerPersonSim>
        <VentPerAreaSim>0.15</VentPerAreaSim>
        <DayltgIllumRefPt1Coord>231.853</DayltgIllumRefPt1Coord>
        <DayltgIllumRefPt1Coord>79.951</DayltgIllumRefPt1Coord>
        <DayltgIllumRefPt1Coord>132.5</DayltgIllumRefPt1Coord>
        <DayltgIllumRefPt2Coord>225.083</DayltgIllumRefPt2Coord>
        <DayltgIllumRefPt2Coord>79.9477</DayltgIllumRefPt2Coord>
        <DayltgIllumRefPt2Coord>132.5</DayltgIllumRefPt2Coord>
        <DayltgIllumSetpt1>287.5</DayltgIllumSetpt1>
        <DayltgIllumSetpt2>1150</DayltgIllumSetpt2>
        <DayltgCtrlLtgFrac1>0.559018</DayltgCtrlLtgFrac1>
        <DayltgCtrlLtgFrac2>0.440844</DayltgCtrlLtgFrac2>
        <DayltgCtrlType>Continuous</DayltgCtrlType>
        <DayltgMinDimLtgFrac>0.2</DayltgMinDimLtgFrac>
        <DayltgMinDimPwrFrac>0.2</DayltgMinDimPwrFrac>
      </ThrmlZn>
      <ThrmlZn>
        <Name>TopFloor_Plenum Thermal Zone</Name>
        <Type>Plenum</Type>
        <Mult>1</Mult>
        <VentSpecMthdSim>NoVentilation</VentSpecMthdSim>
        <VentPerPersonSim>0</VentPerPersonSim>
        <VentPerAreaSim>0</VentPerAreaSim>
        <DayltgCtrlLtgFrac1>0</DayltgCtrlLtgFrac1>
        <DayltgCtrlLtgFrac2>0</DayltgCtrlLtgFrac2>
      </ThrmlZn>
      <ThrmlZn>
        <Name>GroundFloor_Plenum Thermal Zone</Name>
        <Type>Plenum</Type>
        <Mult>1</Mult>
        <VentSpecMthdSim>NoVentilation</VentSpecMthdSim>
        <VentPerPersonSim>0</VentPerPersonSim>
        <VentPerAreaSim>0</VentPerAreaSim>
        <DayltgCtrlLtgFrac1>0</DayltgCtrlLtgFrac1>
        <DayltgCtrlLtgFrac2>0</DayltgCtrlLtgFrac2>
      </ThrmlZn>
      <ThrmlZn>
        <Name>Core_hi Thermal Zone</Name>
        <Type>Conditioned</Type>
        <Mult>5</Mult>
        <PriAirCondgSysRef>BaseAirSys6-4</PriAirCondgSysRef>
        <VentSysRef>BaseAirSys6-4</VentSysRef>
        <ClgTstatSchRef>OfficeClgSetpt</ClgTstatSchRef>
        <ClgDsgnSupAirTemp>60</ClgDsgnSupAirTemp>
        <ClgDsgnSizingFac>1</ClgDsgnSizingFac>
        <HtgTstatSchRef>OfficeHtgSetpt</HtgTstatSchRef>
        <HtgDsgnSupAirTemp>95</HtgDsgnSupAirTemp>
        <HtgDsgnSizingFac>1</HtgDsgnSizingFac>
        <HtgDsgnMaxFlowFrac>0.5</HtgDsgnMaxFlowFrac>
        <VentCtrlMthd>Fixed</VentCtrlMthd>
        <VentSpecMthdSim>Maximum</VentSpecMthdSim>
        <VentPerPersonSim>0</VentPerPersonSim>
        <VentPerAreaSim>0.15</VentPerAreaSim>
        <DayltgCtrlLtgFrac1>0</DayltgCtrlLtgFrac1>
        <DayltgCtrlLtgFrac2>0</DayltgCtrlLtgFrac2>
      </ThrmlZn>
      <ThrmlZn>
        <Name>Core_mid Thermal Zone</Name>
        <Type>Conditioned</Type>
        <Mult>5</Mult>
        <PriAirCondgSysRef>BaseAirSys6-3</PriAirCondgSysRef>
        <VentSysRef>BaseAirSys6-3</VentSysRef>
        <ClgTstatSchRef>OfficeClgSetpt</ClgTstatSchRef>
        <ClgDsgnSupAirTemp>60</ClgDsgnSupAirTemp>
        <ClgDsgnSizingFac>1</ClgDsgnSizingFac>
        <HtgTstatSchRef>OfficeHtgSetpt</HtgTstatSchRef>
        <HtgDsgnSupAirTemp>95</HtgDsgnSupAirTemp>
        <HtgDsgnSizingFac>1</HtgDsgnSizingFac>
        <HtgDsgnMaxFlowFrac>0.5</HtgDsgnMaxFlowFrac>
        <VentCtrlMthd>Fixed</VentCtrlMthd>
        <VentSpecMthdSim>Maximum</VentSpecMthdSim>
        <VentPerPersonSim>0</VentPerPersonSim>
        <VentPerAreaSim>0.15</VentPerAreaSim>
        <DayltgCtrlLtgFrac1>0</DayltgCtrlLtgFrac1>
        <DayltgCtrlLtgFrac2>0</DayltgCtrlLtgFrac2>
      </ThrmlZn>
      <ThrmlZn>
        <Name>Perimeter_mid_ZN_3 Thermal Zone</Name>
        <Type>Conditioned</Type>
        <Mult>5</Mult>
        <PriAirCondgSysRef>BaseAirSys6-3</PriAirCondgSysRef>
        <VentSysRef>BaseAirSys6-3</VentSysRef>
        <ClgTstatSchRef>OfficeClgSetpt</ClgTstatSchRef>
        <ClgDsgnSupAirTemp>55</ClgDsgnSupAirTemp>
        <ClgDsgnSizingFac>1</ClgDsgnSizingFac>
        <HtgTstatSchRef>OfficeHtgSetpt</HtgTstatSchRef>
        <HtgDsgnSupAirTemp>95</HtgDsgnSupAirTemp>
        <HtgDsgnSizingFac>1</HtgDsgnSizingFac>
        <HtgDsgnMaxFlowFrac>0.5</HtgDsgnMaxFlowFrac>
        <VentCtrlMthd>Fixed</VentCtrlMthd>
        <VentSpecMthdSim>Maximum</VentSpecMthdSim>
        <VentPerPersonSim>0</VentPerPersonSim>
        <VentPerAreaSim>0.15</VentPerAreaSim>
        <DayltgIllumRefPt1Coord>119.926</DayltgIllumRefPt1Coord>
        <DayltgIllumRefPt1Coord>151.902</DayltgIllumRefPt1Coord>
        <DayltgIllumRefPt1Coord>67.5</DayltgIllumRefPt1Coord>
        <DayltgIllumRefPt2Coord>119.924</DayltgIllumRefPt2Coord>
        <DayltgIllumRefPt2Coord>145.167</DayltgIllumRefPt2Coord>
        <DayltgIllumRefPt2Coord>67.5</DayltgIllumRefPt2Coord>
        <DayltgIllumSetpt1>287.5</DayltgIllumSetpt1>
        <DayltgIllumSetpt2>1150</DayltgIllumSetpt2>
        <DayltgCtrlLtgFrac1>0.549753</DayltgCtrlLtgFrac1>
        <DayltgCtrlLtgFrac2>0.44991</DayltgCtrlLtgFrac2>
        <DayltgCtrlType>Continuous</DayltgCtrlType>
        <DayltgMinDimLtgFrac>0.2</DayltgMinDimLtgFrac>
        <DayltgMinDimPwrFrac>0.2</DayltgMinDimPwrFrac>
      </ThrmlZn>
      <ThrmlZn>
        <Name>Perimeter_bot_ZN_3 Thermal Zone</Name>
        <Type>Conditioned</Type>
        <Mult>1</Mult>
        <PriAirCondgSysRef>BaseAirSys6-2</PriAirCondgSysRef>
        <VentSysRef>BaseAirSys6-2</VentSysRef>
        <ClgTstatSchRef>OfficeClgSetpt</ClgTstatSchRef>
        <ClgDsgnSupAirTemp>55</ClgDsgnSupAirTemp>
        <ClgDsgnSizingFac>1</ClgDsgnSizingFac>
        <HtgTstatSchRef>OfficeHtgSetpt</HtgTstatSchRef>
        <HtgDsgnSupAirTemp>95</HtgDsgnSupAirTemp>
        <HtgDsgnSizingFac>1</HtgDsgnSizingFac>
        <HtgDsgnMaxFlowFrac>0.5</HtgDsgnMaxFlowFrac>
        <VentCtrlMthd>Fixed</VentCtrlMthd>
        <VentSpecMthdSim>Maximum</VentSpecMthdSim>
        <VentPerPersonSim>0</VentPerPersonSim>
        <VentPerAreaSim>0.15</VentPerAreaSim>
        <DayltgIllumRefPt1Coord>119.926</DayltgIllumRefPt1Coord>
        <DayltgIllumRefPt1Coord>151.7</DayltgIllumRefPt1Coord>
        <DayltgIllumRefPt1Coord>2.5</DayltgIllumRefPt1Coord>
        <DayltgIllumRefPt2Coord>119.93</DayltgIllumRefPt2Coord>
        <DayltgIllumRefPt2Coord>145.167</DayltgIllumRefPt2Coord>
        <DayltgIllumRefPt2Coord>2.5</DayltgIllumRefPt2Coord>
        <DayltgIllumSetpt1>287.5</DayltgIllumSetpt1>
        <DayltgIllumSetpt2>1150</DayltgIllumSetpt2>
        <DayltgCtrlLtgFrac1>0.563563</DayltgCtrlLtgFrac1>
        <DayltgCtrlLtgFrac2>0.436101</DayltgCtrlLtgFrac2>
        <DayltgCtrlType>Continuous</DayltgCtrlType>
        <DayltgMinDimLtgFrac>0.2</DayltgMinDimLtgFrac>
        <DayltgMinDimPwrFrac>0.2</DayltgMinDimPwrFrac>
      </ThrmlZn>
      <ThrmlZn>
        <Name>Perimeter_top_ZN_3 Thermal Zone</Name>
        <Type>Conditioned</Type>
        <Mult>1</Mult>
        <PriAirCondgSysRef>BaseAirSys6-5</PriAirCondgSysRef>
        <VentSysRef>BaseAirSys6-5</VentSysRef>
        <ClgTstatSchRef>OfficeClgSetpt</ClgTstatSchRef>
        <ClgDsgnSupAirTemp>55</ClgDsgnSupAirTemp>
        <ClgDsgnSizingFac>1</ClgDsgnSizingFac>
        <HtgTstatSchRef>OfficeHtgSetpt</HtgTstatSchRef>
        <HtgDsgnSupAirTemp>95</HtgDsgnSupAirTemp>
        <HtgDsgnSizingFac>1</HtgDsgnSizingFac>
        <HtgDsgnMaxFlowFrac>0.5</HtgDsgnMaxFlowFrac>
        <VentCtrlMthd>Fixed</VentCtrlMthd>
        <VentSpecMthdSim>Maximum</VentSpecMthdSim>
        <VentPerPersonSim>0</VentPerPersonSim>
        <VentPerAreaSim>0.15</VentPerAreaSim>
        <DayltgIllumRefPt1Coord>119.926</DayltgIllumRefPt1Coord>
        <DayltgIllumRefPt1Coord>151.902</DayltgIllumRefPt1Coord>
        <DayltgIllumRefPt1Coord>145.5</DayltgIllumRefPt1Coord>
        <DayltgIllumRefPt2Coord>119.924</DayltgIllumRefPt2Coord>
        <DayltgIllumRefPt2Coord>145.167</DayltgIllumRefPt2Coord>
        <DayltgIllumRefPt2Coord>145.5</DayltgIllumRefPt2Coord>
        <DayltgIllumSetpt1>287.5</DayltgIllumSetpt1>
        <DayltgIllumSetpt2>1150</DayltgIllumSetpt2>
        <DayltgCtrlLtgFrac1>0.549753</DayltgCtrlLtgFrac1>
        <DayltgCtrlLtgFrac2>0.44991</DayltgCtrlLtgFrac2>
        <DayltgCtrlType>Continuous</DayltgCtrlType>
        <DayltgMinDimLtgFrac>0.2</DayltgMinDimLtgFrac>
        <DayltgMinDimPwrFrac>0.2</DayltgMinDimPwrFrac>
      </ThrmlZn>
      <ThrmlZn>
        <Name>HiFloor_Plenum Thermal Zone</Name>
        <Type>Plenum</Type>
        <Mult>5</Mult>
        <VentSpecMthdSim>NoVentilation</VentSpecMthdSim>
        <VentPerPersonSim>0</VentPerPersonSim>
        <VentPerAreaSim>0</VentPerAreaSim>
        <DayltgCtrlLtgFrac1>0</DayltgCtrlLtgFrac1>
        <DayltgCtrlLtgFrac2>0</DayltgCtrlLtgFrac2>
      </ThrmlZn>
      <AirSys>
        <Name>BaseAirSys6</Name>
        <Type>VAV</Type>
        <AvailSchRef>OfficeHVACAvail</AvailSchRef>
        <NightCycleFanCtrl>CycleOnCallAnyZone</NightCycleFanCtrl>
        <FanPos>DrawThrough</FanPos>
        <ClgDsgnSupAirTemp>60</ClgDsgnSupAirTemp>
        <HtgDsgnSupAirTemp>60</HtgDsgnSupAirTemp>
        <DsgnAirFlowMinRat>0.5</DsgnAirFlowMinRat>
        <DsgnPrehtTemp>32</DsgnPrehtTemp>
        <DsgnPrehtHumidityRat>0</DsgnPrehtHumidityRat>
        <DsgnPreclTemp>32</DsgnPreclTemp>
        <DsgnPreclHumidityRat>0</DsgnPreclHumidityRat>
        <SizingOption>NonCoincident</SizingOption>
        <ClgAllOutsdAir>No</ClgAllOutsdAir>
        <HtgAllOutsdAir>No</HtgAllOutsdAir>
        <ClgDsgnHumidityRat>0.0085</ClgDsgnHumidityRat>
        <HtgDsgnHumidityRat>0.008</HtgDsgnHumidityRat>
        <ClgCtrl>ScheduledDualSetpoint</ClgCtrl>
        <ClgFixedSupTemp>60</ClgFixedSupTemp>
        <HtgFixedSupTemp>55</HtgFixedSupTemp>
        <AirSeg>
          <Name>BaseSys6 SupAirSeg</Name>
          <Type>Supply</Type>
          <Path>Ducted</Path>
          <CoilClg>
            <Name>BaseSys6 CoilClg</Name>
            <Type>ChilledWater</Type>
            <FluidSegInRef>BaseChWPrimSupSeg</FluidSegInRef>
            <FluidSegOutRef>BaseChWPrimRetSeg</FluidSegOutRef>
            <FluidFlowRtDsgnSim>96.2735</FluidFlowRtDsgnSim>
            <CapTotGrossRtdSim>963101</CapTotGrossRtdSim>
          </CoilClg>
          <CoilHtg>
            <Name>BaseSys6 CoilHtg</Name>
            <Type>HotWater</Type>
            <FluidSegInRef>BaseHWPrimSupSeg</FluidSegInRef>
            <FluidSegOutRef>BaseHWPrimRetSeg</FluidSegOutRef>
            <CapTotGrossRtdSim>21114.8</CapTotGrossRtdSim>
            <AuxPwr>0</AuxPwr>
          </CoilHtg>
          <Fan>
            <Name>BaseSys6 Fan</Name>
            <CtrlMthdSim>VariableSpeedDrive</CtrlMthdSim>
            <FlowCapSim>29983.2</FlowCapSim>
            <FlowMinSim>5996.64</FlowMinSim>
            <TotEff>0.58342</TotEff>
            <TotStaticPress>4.5</TotStaticPress>
            <Pwr_fPLRCrvRef>FanVSDGoodSpResetPwrRatio_fCFMRatio</Pwr_fPLRCrvRef>
            <MtrEff>0.941</MtrEff>
            <MtrPos>InAirStream</MtrPos>
          </Fan>
        </AirSeg>
        <AirSeg>
          <Name>BaseSys6 RetAirSeg</Name>
          <Type>Relief</Type>
          <Path>Ducted</Path>
          <Fan>
            <Name>BaseRelief Fan</Name>
            <CtrlMthdSim>VariableSpeedDrive</CtrlMthdSim>
            <FlowCapSim>28065.6</FlowCapSim>
            <FlowMinSim>0</FlowMinSim>
            <TotEff>0.4585</TotEff>
            <TotStaticPress>1</TotStaticPress>
            <Pwr_fPLRCrvRef>FanVSDPwrRatio_fCFMRatio</Pwr_fPLRCrvRef>
            <MtrEff>0.917</MtrEff>
            <MtrPos>InAirStream</MtrPos>
          </Fan>
        </AirSeg>
        <TrmlUnit>
          <Name>BaseVAVBox TrmlUnit-5</Name>
          <Type>VAVReheatBox</Type>
          <ZnServedRef>Basement Thermal Zone</ZnServedRef>
          <PriAirSegRef>BaseSys6 SupAirSeg</PriAirSegRef>
          <PriAirFlowMaxSim>29983.2</PriAirFlowMaxSim>
          <PriAirFlowMinSim>5996.64</PriAirFlowMinSim>
          <HtgAirFlowMaxSim>14991.6</HtgAirFlowMaxSim>
          <ReheatCtrlMthd>DualMaximum</ReheatCtrlMthd>
          <CoilHtg>
            <Name>BaseVAVBox CoilHtg-5</Name>
            <Type>HotWater</Type>
            <FluidSegInRef>BaseHWPrimSupSeg</FluidSegInRef>
            <FluidSegOutRef>BaseHWPrimRetSeg</FluidSegOutRef>
            <CapTotGrossRtdSim>207107</CapTotGrossRtdSim>
            <AuxPwr>0</AuxPwr>
          </CoilHtg>
        </TrmlUnit>
        <OACtrl>
          <Name>BaseSys6 OACtrl</Name>
          <EconoCtrlMthd>DifferentialDryBulb</EconoCtrlMthd>
          <EconoIntegration>Integrated</EconoIntegration>
          <MaxOARat>1</MaxOARat>
          <OASchMthd>FollowHVACAvailability</OASchMthd>
          <StartUpDelay>1</StartUpDelay>
          <AirSegSupRef>BaseSys6 SupAirSeg</AirSegSupRef>
          <AirSegRetRef>BaseSys6 RetAirSeg</AirSegRetRef>
        </OACtrl>
      </AirSys>
      <AirSys>
        <Name>BaseAirSys6-2</Name>
        <Type>VAV</Type>
        <AvailSchRef>OfficeHVACAvail</AvailSchRef>
        <NightCycleFanCtrl>CycleOnCallAnyZone</NightCycleFanCtrl>
        <FanPos>DrawThrough</FanPos>
        <ClgDsgnSupAirTemp>55</ClgDsgnSupAirTemp>
        <HtgDsgnSupAirTemp>60</HtgDsgnSupAirTemp>
        <DsgnAirFlowMinRat>0.5</DsgnAirFlowMinRat>
        <DsgnPrehtTemp>32</DsgnPrehtTemp>
        <DsgnPrehtHumidityRat>0</DsgnPrehtHumidityRat>
        <DsgnPreclTemp>32</DsgnPreclTemp>
        <DsgnPreclHumidityRat>0</DsgnPreclHumidityRat>
        <SizingOption>NonCoincident</SizingOption>
        <ClgAllOutsdAir>No</ClgAllOutsdAir>
        <HtgAllOutsdAir>No</HtgAllOutsdAir>
        <ClgDsgnHumidityRat>0.0085</ClgDsgnHumidityRat>
        <HtgDsgnHumidityRat>0.008</HtgDsgnHumidityRat>
        <ClgCtrl>WarmestReset</ClgCtrl>
        <ClRstSupHi>60</ClRstSupHi>
        <ClRstSupLow>55</ClRstSupLow>
        <AirSeg>
          <Name>BaseSys6 SupAirSeg-2</Name>
          <Type>Supply</Type>
          <Path>Ducted</Path>
          <CoilClg>
            <Name>BaseSys6 CoilClg-2</Name>
            <Type>ChilledWater</Type>
            <FluidSegInRef>BaseChWPrimSupSeg</FluidSegInRef>
            <FluidSegOutRef>BaseChWPrimRetSeg</FluidSegOutRef>
            <FluidFlowRtDsgnSim>136.784</FluidFlowRtDsgnSim>
            <CapTotGrossRtdSim>1.36836e+006</CapTotGrossRtdSim>
          </CoilClg>
          <CoilHtg>
            <Name>BaseSys6 CoilHtg-2</Name>
            <Type>HotWater</Type>
            <FluidSegInRef>BaseHWPrimSupSeg</FluidSegInRef>
            <FluidSegOutRef>BaseHWPrimRetSeg</FluidSegOutRef>
            <CapTotGrossRtdSim>1</CapTotGrossRtdSim>
            <AuxPwr>0</AuxPwr>
          </CoilHtg>
          <Fan>
            <Name>BaseSys6 Fan-2</Name>
            <CtrlMthdSim>VariableSpeedDrive</CtrlMthdSim>
            <FlowCapSim>38565.3</FlowCapSim>
            <FlowMinSim>7713.05</FlowMinSim>
            <TotEff>0.5859</TotEff>
            <TotStaticPress>4.5</TotStaticPress>
            <Pwr_fPLRCrvRef>FanVSDGoodSpResetPwrRatio_fCFMRatio</Pwr_fPLRCrvRef>
            <MtrEff>0.945</MtrEff>
            <MtrPos>InAirStream</MtrPos>
          </Fan>
        </AirSeg>
        <AirSeg>
          <Name>BaseSys6 RetAirSeg-2</Name>
          <Type>Relief</Type>
          <Path>Ducted</Path>
          <Fan>
            <Name>BaseRelief Fan-2</Name>
            <CtrlMthdSim>VariableSpeedDrive</CtrlMthdSim>
            <FlowCapSim>36647.6</FlowCapSim>
            <FlowMinSim>0</FlowMinSim>
            <TotEff>0.462</TotEff>
            <TotStaticPress>1</TotStaticPress>
            <Pwr_fPLRCrvRef>FanVSDPwrRatio_fCFMRatio</Pwr_fPLRCrvRef>
            <MtrEff>0.924</MtrEff>
            <MtrPos>InAirStream</MtrPos>
          </Fan>
        </AirSeg>
        <TrmlUnit>
          <Name>BaseVAVBox TrmlUnit-4</Name>
          <Type>VAVReheatBox</Type>
          <ZnServedRef>Core_bottom Thermal Zone</ZnServedRef>
          <PriAirSegRef>BaseSys6 SupAirSeg-2</PriAirSegRef>
          <PriAirFlowMaxSim>24513</PriAirFlowMaxSim>
          <PriAirFlowMinSim>4902.6</PriAirFlowMinSim>
          <HtgAirFlowMaxSim>12256.5</HtgAirFlowMaxSim>
          <ReheatCtrlMthd>DualMaximum</ReheatCtrlMthd>
          <CoilHtg>
            <Name>BaseVAVBox CoilHtg-4</Name>
            <Type>HotWater</Type>
            <FluidSegInRef>BaseHWPrimSupSeg</FluidSegInRef>
            <FluidSegOutRef>BaseHWPrimRetSeg</FluidSegOutRef>
            <CapTotGrossRtdSim>204743</CapTotGrossRtdSim>
            <AuxPwr>0</AuxPwr>
          </CoilHtg>
        </TrmlUnit>
        <TrmlUnit>
          <Name>BaseVAVBox TrmlUnit-6</Name>
          <Type>VAVReheatBox</Type>
          <ZnServedRef>Perimeter_bot_ZN_1 Thermal Zone</ZnServedRef>
          <PriAirSegRef>BaseSys6 SupAirSeg-2</PriAirSegRef>
          <PriAirFlowMaxSim>5157.5</PriAirFlowMaxSim>
          <PriAirFlowMinSim>1031.5</PriAirFlowMinSim>
          <HtgAirFlowMaxSim>2578.75</HtgAirFlowMaxSim>
          <ReheatCtrlMthd>DualMaximum</ReheatCtrlMthd>
          <CoilHtg>
            <Name>BaseVAVBox CoilHtg-6</Name>
            <Type>HotWater</Type>
            <FluidSegInRef>BaseHWPrimSupSeg</FluidSegInRef>
            <FluidSegOutRef>BaseHWPrimRetSeg</FluidSegOutRef>
            <CapTotGrossRtdSim>67265.6</CapTotGrossRtdSim>
            <AuxPwr>0</AuxPwr>
          </CoilHtg>
        </TrmlUnit>
        <TrmlUnit>
          <Name>BaseVAVBox TrmlUnit-7</Name>
          <Type>VAVReheatBox</Type>
          <ZnServedRef>Perimeter_bot_ZN_2 Thermal Zone</ZnServedRef>
          <PriAirSegRef>BaseSys6 SupAirSeg-2</PriAirSegRef>
          <PriAirFlowMaxSim>3014.78</PriAirFlowMaxSim>
          <PriAirFlowMinSim>602.957</PriAirFlowMinSim>
          <HtgAirFlowMaxSim>1507.39</HtgAirFlowMaxSim>
          <ReheatCtrlMthd>DualMaximum</ReheatCtrlMthd>
          <CoilHtg>
            <Name>BaseVAVBox CoilHtg-7</Name>
            <Type>HotWater</Type>
            <FluidSegInRef>BaseHWPrimSupSeg</FluidSegInRef>
            <FluidSegOutRef>BaseHWPrimRetSeg</FluidSegOutRef>
            <CapTotGrossRtdSim>42670.8</CapTotGrossRtdSim>
            <AuxPwr>0</AuxPwr>
          </CoilHtg>
        </TrmlUnit>
        <TrmlUnit>
          <Name>BaseVAVBox TrmlUnit-11</Name>
          <Type>VAVReheatBox</Type>
          <ZnServedRef>Perimeter_bot_ZN_4 Thermal Zone</ZnServedRef>
          <PriAirSegRef>BaseSys6 SupAirSeg-2</PriAirSegRef>
          <PriAirFlowMaxSim>3106.95</PriAirFlowMaxSim>
          <PriAirFlowMinSim>621.391</PriAirFlowMinSim>
          <HtgAirFlowMaxSim>1553.48</HtgAirFlowMaxSim>
          <ReheatCtrlMthd>DualMaximum</ReheatCtrlMthd>
          <CoilHtg>
            <Name>BaseVAVBox CoilHtg-11</Name>
            <Type>HotWater</Type>
            <FluidSegInRef>BaseHWPrimSupSeg</FluidSegInRef>
            <FluidSegOutRef>BaseHWPrimRetSeg</FluidSegOutRef>
            <CapTotGrossRtdSim>43188.2</CapTotGrossRtdSim>
            <AuxPwr>0</AuxPwr>
          </CoilHtg>
        </TrmlUnit>
        <TrmlUnit>
          <Name>BaseVAVBox TrmlUnit-20</Name>
          <Type>VAVReheatBox</Type>
          <ZnServedRef>Perimeter_bot_ZN_3 Thermal Zone</ZnServedRef>
          <PriAirSegRef>BaseSys6 SupAirSeg-2</PriAirSegRef>
          <PriAirFlowMaxSim>2773.01</PriAirFlowMaxSim>
          <PriAirFlowMinSim>554.603</PriAirFlowMinSim>
          <HtgAirFlowMaxSim>1386.51</HtgAirFlowMaxSim>
          <ReheatCtrlMthd>DualMaximum</ReheatCtrlMthd>
          <CoilHtg>
            <Name>BaseVAVBox CoilHtg-20</Name>
            <Type>HotWater</Type>
            <FluidSegInRef>BaseHWPrimSupSeg</FluidSegInRef>
            <FluidSegOutRef>BaseHWPrimRetSeg</FluidSegOutRef>
            <CapTotGrossRtdSim>50717.5</CapTotGrossRtdSim>
            <AuxPwr>0</AuxPwr>
          </CoilHtg>
        </TrmlUnit>
        <OACtrl>
          <Name>BaseSys6 OACtrl-2</Name>
          <EconoCtrlMthd>DifferentialDryBulb</EconoCtrlMthd>
          <EconoIntegration>Integrated</EconoIntegration>
          <MaxOARat>1</MaxOARat>
          <OASchMthd>FollowHVACAvailability</OASchMthd>
          <StartUpDelay>1</StartUpDelay>
          <AirSegSupRef>BaseSys6 SupAirSeg-2</AirSegSupRef>
          <AirSegRetRef>BaseSys6 RetAirSeg-2</AirSegRetRef>
        </OACtrl>
      </AirSys>
      <AirSys>
        <Name>BaseAirSys6-3</Name>
        <Type>VAV</Type>
        <AvailSchRef>OfficeHVACAvail</AvailSchRef>
        <NightCycleFanCtrl>CycleOnCallAnyZone</NightCycleFanCtrl>
        <FanPos>DrawThrough</FanPos>
        <ClgDsgnSupAirTemp>55</ClgDsgnSupAirTemp>
        <HtgDsgnSupAirTemp>60</HtgDsgnSupAirTemp>
        <DsgnAirFlowMinRat>0.5</DsgnAirFlowMinRat>
        <DsgnPrehtTemp>32</DsgnPrehtTemp>
        <DsgnPrehtHumidityRat>0</DsgnPrehtHumidityRat>
        <DsgnPreclTemp>32</DsgnPreclTemp>
        <DsgnPreclHumidityRat>0</DsgnPreclHumidityRat>
        <SizingOption>NonCoincident</SizingOption>
        <ClgAllOutsdAir>No</ClgAllOutsdAir>
        <HtgAllOutsdAir>No</HtgAllOutsdAir>
        <ClgDsgnHumidityRat>0.0085</ClgDsgnHumidityRat>
        <HtgDsgnHumidityRat>0.008</HtgDsgnHumidityRat>
        <ClgCtrl>WarmestReset</ClgCtrl>
        <ClRstSupHi>60</ClRstSupHi>
        <ClRstSupLow>55</ClRstSupLow>
        <AirSeg>
          <Name>BaseSys6 SupAirSeg-3</Name>
          <Type>Supply</Type>
          <Path>Ducted</Path>
          <CoilClg>
            <Name>BaseSys6 CoilClg-3</Name>
            <Type>ChilledWater</Type>
            <FluidSegInRef>BaseChWPrimSupSeg</FluidSegInRef>
            <FluidSegOutRef>BaseChWPrimRetSeg</FluidSegOutRef>
            <FluidFlowRtDsgnSim>733.409</FluidFlowRtDsgnSim>
            <CapTotGrossRtdSim>7.33688e+006</CapTotGrossRtdSim>
          </CoilClg>
          <CoilHtg>
            <Name>BaseSys6 CoilHtg-3</Name>
            <Type>HotWater</Type>
            <FluidSegInRef>BaseHWPrimSupSeg</FluidSegInRef>
            <FluidSegOutRef>BaseHWPrimRetSeg</FluidSegOutRef>
            <CapTotGrossRtdSim>1</CapTotGrossRtdSim>
            <AuxPwr>0</AuxPwr>
          </CoilHtg>
          <Fan>
            <Name>BaseSys6 Fan-3</Name>
            <CtrlMthdSim>VariableSpeedDrive</CtrlMthdSim>
            <FlowCapSim>208508</FlowCapSim>
            <FlowMinSim>41701.6</FlowMinSim>
            <TotEff>0.5859</TotEff>
            <TotStaticPress>4.5</TotStaticPress>
            <Pwr_fPLRCrvRef>FanVSDGoodSpResetPwrRatio_fCFMRatio</Pwr_fPLRCrvRef>
            <MtrEff>0.945</MtrEff>
            <MtrPos>InAirStream</MtrPos>
          </Fan>
        </AirSeg>
        <AirSeg>
          <Name>BaseSys6 RetAirSeg-3</Name>
          <Type>Relief</Type>
          <Path>Ducted</Path>
          <Fan>
            <Name>BaseRelief Fan-3</Name>
            <CtrlMthdSim>VariableSpeedDrive</CtrlMthdSim>
            <FlowCapSim>160567</FlowCapSim>
            <FlowMinSim>0</FlowMinSim>
            <TotEff>0.462</TotEff>
            <TotStaticPress>1</TotStaticPress>
            <Pwr_fPLRCrvRef>FanVSDPwrRatio_fCFMRatio</Pwr_fPLRCrvRef>
            <MtrEff>0.924</MtrEff>
            <MtrPos>InAirStream</MtrPos>
          </Fan>
        </AirSeg>
        <TrmlUnit>
          <Name>BaseVAVBox TrmlUnit</Name>
          <Type>VAVReheatBox</Type>
          <ZnServedRef>Perimeter_mid_ZN_4 Thermal Zone</ZnServedRef>
          <PriAirSegRef>BaseSys6 SupAirSeg-3</PriAirSegRef>
          <PriAirFlowMaxSim>15772</PriAirFlowMaxSim>
          <PriAirFlowMinSim>3154.39</PriAirFlowMinSim>
          <HtgAirFlowMaxSim>7885.98</HtgAirFlowMaxSim>
          <ReheatCtrlMthd>DualMaximum</ReheatCtrlMthd>
          <CoilHtg>
            <Name>BaseVAVBox CoilHtg</Name>
            <Type>HotWater</Type>
            <FluidSegInRef>BaseHWPrimSupSeg</FluidSegInRef>
            <FluidSegOutRef>BaseHWPrimRetSeg</FluidSegOutRef>
            <CapTotGrossRtdSim>252515</CapTotGrossRtdSim>
            <AuxPwr>0</AuxPwr>
          </CoilHtg>
        </TrmlUnit>
        <TrmlUnit>
          <Name>BaseVAVBox TrmlUnit-3</Name>
          <Type>VAVReheatBox</Type>
          <ZnServedRef>Perimeter_mid_ZN_1 Thermal Zone</ZnServedRef>
          <PriAirSegRef>BaseSys6 SupAirSeg-3</PriAirSegRef>
          <PriAirFlowMaxSim>26982.1</PriAirFlowMaxSim>
          <PriAirFlowMinSim>5396.43</PriAirFlowMinSim>
          <HtgAirFlowMaxSim>13491.1</HtgAirFlowMaxSim>
          <ReheatCtrlMthd>DualMaximum</ReheatCtrlMthd>
          <CoilHtg>
            <Name>BaseVAVBox CoilHtg-3</Name>
            <Type>HotWater</Type>
            <FluidSegInRef>BaseHWPrimSupSeg</FluidSegInRef>
            <FluidSegOutRef>BaseHWPrimRetSeg</FluidSegOutRef>
            <CapTotGrossRtdSim>401381</CapTotGrossRtdSim>
            <AuxPwr>0</AuxPwr>
          </CoilHtg>
        </TrmlUnit>
        <TrmlUnit>
          <Name>BaseVAVBox TrmlUnit-10</Name>
          <Type>VAVReheatBox</Type>
          <ZnServedRef>Perimeter_mid_ZN_2 Thermal Zone</ZnServedRef>
          <PriAirSegRef>BaseSys6 SupAirSeg-3</PriAirSegRef>
          <PriAirFlowMaxSim>15698.3</PriAirFlowMaxSim>
          <PriAirFlowMinSim>3139.66</PriAirFlowMinSim>
          <HtgAirFlowMaxSim>7849.15</HtgAirFlowMaxSim>
          <ReheatCtrlMthd>DualMaximum</ReheatCtrlMthd>
          <CoilHtg>
            <Name>BaseVAVBox CoilHtg-10</Name>
            <Type>HotWater</Type>
            <FluidSegInRef>BaseHWPrimSupSeg</FluidSegInRef>
            <FluidSegOutRef>BaseHWPrimRetSeg</FluidSegOutRef>
            <CapTotGrossRtdSim>251948</CapTotGrossRtdSim>
            <AuxPwr>0</AuxPwr>
          </CoilHtg>
        </TrmlUnit>
        <TrmlUnit>
          <Name>BaseVAVBox TrmlUnit-18</Name>
          <Type>VAVReheatBox</Type>
          <ZnServedRef>Core_mid Thermal Zone</ZnServedRef>
          <PriAirSegRef>BaseSys6 SupAirSeg-3</PriAirSegRef>
          <PriAirFlowMaxSim>135303</PriAirFlowMaxSim>
          <PriAirFlowMinSim>27060.6</PriAirFlowMinSim>
          <HtgAirFlowMaxSim>67651.6</HtgAirFlowMaxSim>
          <ReheatCtrlMthd>DualMaximum</ReheatCtrlMthd>
          <CoilHtg>
            <Name>BaseVAVBox CoilHtg-18</Name>
            <Type>HotWater</Type>
            <FluidSegInRef>BaseHWPrimSupSeg</FluidSegInRef>
            <FluidSegOutRef>BaseHWPrimRetSeg</FluidSegOutRef>
            <CapTotGrossRtdSim>1.25263e+006</CapTotGrossRtdSim>
            <AuxPwr>0</AuxPwr>
          </CoilHtg>
        </TrmlUnit>
        <TrmlUnit>
          <Name>BaseVAVBox TrmlUnit-19</Name>
          <Type>VAVReheatBox</Type>
          <ZnServedRef>Perimeter_mid_ZN_3 Thermal Zone</ZnServedRef>
          <PriAirSegRef>BaseSys6 SupAirSeg-3</PriAirSegRef>
          <PriAirFlowMaxSim>14752.4</PriAirFlowMaxSim>
          <PriAirFlowMinSim>2950.48</PriAirFlowMinSim>
          <HtgAirFlowMaxSim>7376.2</HtgAirFlowMaxSim>
          <ReheatCtrlMthd>DualMaximum</ReheatCtrlMthd>
          <CoilHtg>
            <Name>BaseVAVBox CoilHtg-19</Name>
            <Type>HotWater</Type>
            <FluidSegInRef>BaseHWPrimSupSeg</FluidSegInRef>
            <FluidSegOutRef>BaseHWPrimRetSeg</FluidSegOutRef>
            <CapTotGrossRtdSim>295784</CapTotGrossRtdSim>
            <AuxPwr>0</AuxPwr>
          </CoilHtg>
        </TrmlUnit>
        <OACtrl>
          <Name>BaseSys6 OACtrl-3</Name>
          <EconoCtrlMthd>DifferentialDryBulb</EconoCtrlMthd>
          <EconoIntegration>Integrated</EconoIntegration>
          <MaxOARat>1</MaxOARat>
          <OASchMthd>FollowHVACAvailability</OASchMthd>
          <StartUpDelay>1</StartUpDelay>
          <AirSegSupRef>BaseSys6 SupAirSeg-3</AirSegSupRef>
          <AirSegRetRef>BaseSys6 RetAirSeg-3</AirSegRetRef>
        </OACtrl>
      </AirSys>
      <AirSys>
        <Name>BaseAirSys6-4</Name>
        <Type>VAV</Type>
        <AvailSchRef>OfficeHVACAvail</AvailSchRef>
        <NightCycleFanCtrl>CycleOnCallAnyZone</NightCycleFanCtrl>
        <FanPos>DrawThrough</FanPos>
        <ClgDsgnSupAirTemp>55</ClgDsgnSupAirTemp>
        <HtgDsgnSupAirTemp>60</HtgDsgnSupAirTemp>
        <DsgnAirFlowMinRat>0.5</DsgnAirFlowMinRat>
        <DsgnPrehtTemp>32</DsgnPrehtTemp>
        <DsgnPrehtHumidityRat>0</DsgnPrehtHumidityRat>
        <DsgnPreclTemp>32</DsgnPreclTemp>
        <DsgnPreclHumidityRat>0</DsgnPreclHumidityRat>
        <SizingOption>NonCoincident</SizingOption>
        <ClgAllOutsdAir>No</ClgAllOutsdAir>
        <HtgAllOutsdAir>No</HtgAllOutsdAir>
        <ClgDsgnHumidityRat>0.0085</ClgDsgnHumidityRat>
        <HtgDsgnHumidityRat>0.008</HtgDsgnHumidityRat>
        <ClgCtrl>WarmestReset</ClgCtrl>
        <ClRstSupHi>60</ClRstSupHi>
        <ClRstSupLow>55</ClRstSupLow>
        <AirSeg>
          <Name>BaseSys6 SupAirSeg-4</Name>
          <Type>Supply</Type>
          <Path>Ducted</Path>
          <CoilClg>
            <Name>BaseSys6 CoilClg-4</Name>
            <Type>ChilledWater</Type>
            <FluidSegInRef>BaseChWPrimSupSeg</FluidSegInRef>
            <FluidSegOutRef>BaseChWPrimRetSeg</FluidSegOutRef>
            <FluidFlowRtDsgnSim>732.077</FluidFlowRtDsgnSim>
            <CapTotGrossRtdSim>7.32355e+006</CapTotGrossRtdSim>
          </CoilClg>
          <CoilHtg>
            <Name>BaseSys6 CoilHtg-4</Name>
            <Type>HotWater</Type>
            <FluidSegInRef>BaseHWPrimSupSeg</FluidSegInRef>
            <FluidSegOutRef>BaseHWPrimRetSeg</FluidSegOutRef>
            <CapTotGrossRtdSim>1</CapTotGrossRtdSim>
            <AuxPwr>0</AuxPwr>
          </CoilHtg>
          <Fan>
            <Name>BaseSys6 Fan-4</Name>
            <CtrlMthdSim>VariableSpeedDrive</CtrlMthdSim>
            <FlowCapSim>208049</FlowCapSim>
            <FlowMinSim>41609.8</FlowMinSim>
            <TotEff>0.5859</TotEff>
            <TotStaticPress>4.5</TotStaticPress>
            <Pwr_fPLRCrvRef>FanVSDGoodSpResetPwrRatio_fCFMRatio</Pwr_fPLRCrvRef>
            <MtrEff>0.945</MtrEff>
            <MtrPos>InAirStream</MtrPos>
          </Fan>
        </AirSeg>
        <AirSeg>
          <Name>BaseSys6 RetAirSeg-4</Name>
          <Type>Relief</Type>
          <Path>Ducted</Path>
          <Fan>
            <Name>BaseRelief Fan-4</Name>
            <CtrlMthdSim>VariableSpeedDrive</CtrlMthdSim>
            <FlowCapSim>160108</FlowCapSim>
            <FlowMinSim>0</FlowMinSim>
            <TotEff>0.462</TotEff>
            <TotStaticPress>1</TotStaticPress>
            <Pwr_fPLRCrvRef>FanVSDPwrRatio_fCFMRatio</Pwr_fPLRCrvRef>
            <MtrEff>0.924</MtrEff>
            <MtrPos>InAirStream</MtrPos>
          </Fan>
        </AirSeg>
        <TrmlUnit>
          <Name>BaseVAVBox TrmlUnit-2</Name>
          <Type>VAVReheatBox</Type>
          <ZnServedRef>Perimeter_hi_ZN_1 Thermal Zone</ZnServedRef>
          <PriAirSegRef>BaseSys6 SupAirSeg-4</PriAirSegRef>
          <PriAirFlowMaxSim>26864</PriAirFlowMaxSim>
          <PriAirFlowMinSim>5372.79</PriAirFlowMinSim>
          <HtgAirFlowMaxSim>13432</HtgAirFlowMaxSim>
          <ReheatCtrlMthd>DualMaximum</ReheatCtrlMthd>
          <CoilHtg>
            <Name>BaseVAVBox CoilHtg-2</Name>
            <Type>HotWater</Type>
            <FluidSegInRef>BaseHWPrimSupSeg</FluidSegInRef>
            <FluidSegOutRef>BaseHWPrimRetSeg</FluidSegOutRef>
            <CapTotGrossRtdSim>404546</CapTotGrossRtdSim>
            <AuxPwr>0</AuxPwr>
          </CoilHtg>
        </TrmlUnit>
        <TrmlUnit>
          <Name>BaseVAVBox TrmlUnit-8</Name>
          <Type>VAVReheatBox</Type>
          <ZnServedRef>Perimeter_hi_ZN_3 Thermal Zone</ZnServedRef>
          <PriAirSegRef>BaseSys6 SupAirSeg-4</PriAirSegRef>
          <PriAirFlowMaxSim>14709</PriAirFlowMaxSim>
          <PriAirFlowMinSim>2941.79</PriAirFlowMinSim>
          <HtgAirFlowMaxSim>7354.49</HtgAirFlowMaxSim>
          <ReheatCtrlMthd>DualMaximum</ReheatCtrlMthd>
          <CoilHtg>
            <Name>BaseVAVBox CoilHtg-8</Name>
            <Type>HotWater</Type>
            <FluidSegInRef>BaseHWPrimSupSeg</FluidSegInRef>
            <FluidSegOutRef>BaseHWPrimRetSeg</FluidSegOutRef>
            <CapTotGrossRtdSim>297453</CapTotGrossRtdSim>
            <AuxPwr>0</AuxPwr>
          </CoilHtg>
        </TrmlUnit>
        <TrmlUnit>
          <Name>BaseVAVBox TrmlUnit-15</Name>
          <Type>VAVReheatBox</Type>
          <ZnServedRef>Perimeter_hi_ZN_4 Thermal Zone</ZnServedRef>
          <PriAirSegRef>BaseSys6 SupAirSeg-4</PriAirSegRef>
          <PriAirFlowMaxSim>15681.3</PriAirFlowMaxSim>
          <PriAirFlowMinSim>3136.27</PriAirFlowMinSim>
          <HtgAirFlowMaxSim>7840.67</HtgAirFlowMaxSim>
          <ReheatCtrlMthd>DualMaximum</ReheatCtrlMthd>
          <CoilHtg>
            <Name>BaseVAVBox CoilHtg-15</Name>
            <Type>HotWater</Type>
            <FluidSegInRef>BaseHWPrimSupSeg</FluidSegInRef>
            <FluidSegOutRef>BaseHWPrimRetSeg</FluidSegOutRef>
            <CapTotGrossRtdSim>254151</CapTotGrossRtdSim>
            <AuxPwr>0</AuxPwr>
          </CoilHtg>
        </TrmlUnit>
        <TrmlUnit>
          <Name>BaseVAVBox TrmlUnit-16</Name>
          <Type>VAVReheatBox</Type>
          <ZnServedRef>Perimeter_hi_ZN_2 Thermal Zone</ZnServedRef>
          <PriAirSegRef>BaseSys6 SupAirSeg-4</PriAirSegRef>
          <PriAirFlowMaxSim>15616.7</PriAirFlowMaxSim>
          <PriAirFlowMinSim>3123.35</PriAirFlowMinSim>
          <HtgAirFlowMaxSim>7808.37</HtgAirFlowMaxSim>
          <ReheatCtrlMthd>DualMaximum</ReheatCtrlMthd>
          <CoilHtg>
            <Name>BaseVAVBox CoilHtg-16</Name>
            <Type>HotWater</Type>
            <FluidSegInRef>BaseHWPrimSupSeg</FluidSegInRef>
            <FluidSegOutRef>BaseHWPrimRetSeg</FluidSegOutRef>
            <CapTotGrossRtdSim>253636</CapTotGrossRtdSim>
            <AuxPwr>0</AuxPwr>
          </CoilHtg>
        </TrmlUnit>
        <TrmlUnit>
          <Name>BaseVAVBox TrmlUnit-17</Name>
          <Type>VAVReheatBox</Type>
          <ZnServedRef>Core_hi Thermal Zone</ZnServedRef>
          <PriAirSegRef>BaseSys6 SupAirSeg-4</PriAirSegRef>
          <PriAirFlowMaxSim>135178</PriAirFlowMaxSim>
          <PriAirFlowMinSim>27035.6</PriAirFlowMinSim>
          <HtgAirFlowMaxSim>67588.9</HtgAirFlowMaxSim>
          <ReheatCtrlMthd>DualMaximum</ReheatCtrlMthd>
          <CoilHtg>
            <Name>BaseVAVBox CoilHtg-17</Name>
            <Type>HotWater</Type>
            <FluidSegInRef>BaseHWPrimSupSeg</FluidSegInRef>
            <FluidSegOutRef>BaseHWPrimRetSeg</FluidSegOutRef>
            <CapTotGrossRtdSim>1.26267e+006</CapTotGrossRtdSim>
            <AuxPwr>0</AuxPwr>
          </CoilHtg>
        </TrmlUnit>
        <OACtrl>
          <Name>BaseSys6 OACtrl-4</Name>
          <EconoCtrlMthd>DifferentialDryBulb</EconoCtrlMthd>
          <EconoIntegration>Integrated</EconoIntegration>
          <MaxOARat>1</MaxOARat>
          <OASchMthd>FollowHVACAvailability</OASchMthd>
          <StartUpDelay>1</StartUpDelay>
          <AirSegSupRef>BaseSys6 SupAirSeg-4</AirSegSupRef>
          <AirSegRetRef>BaseSys6 RetAirSeg-4</AirSegRetRef>
        </OACtrl>
      </AirSys>
      <AirSys>
        <Name>BaseAirSys6-5</Name>
        <Type>VAV</Type>
        <AvailSchRef>OfficeHVACAvail</AvailSchRef>
        <NightCycleFanCtrl>CycleOnCallAnyZone</NightCycleFanCtrl>
        <FanPos>DrawThrough</FanPos>
        <ClgDsgnSupAirTemp>55</ClgDsgnSupAirTemp>
        <HtgDsgnSupAirTemp>60</HtgDsgnSupAirTemp>
        <DsgnAirFlowMinRat>0.5</DsgnAirFlowMinRat>
        <DsgnPrehtTemp>32</DsgnPrehtTemp>
        <DsgnPrehtHumidityRat>0</DsgnPrehtHumidityRat>
        <DsgnPreclTemp>32</DsgnPreclTemp>
        <DsgnPreclHumidityRat>0</DsgnPreclHumidityRat>
        <SizingOption>NonCoincident</SizingOption>
        <ClgAllOutsdAir>No</ClgAllOutsdAir>
        <HtgAllOutsdAir>No</HtgAllOutsdAir>
        <ClgDsgnHumidityRat>0.0085</ClgDsgnHumidityRat>
        <HtgDsgnHumidityRat>0.008</HtgDsgnHumidityRat>
        <ClgCtrl>WarmestReset</ClgCtrl>
        <ClRstSupHi>60</ClRstSupHi>
        <ClRstSupLow>55</ClRstSupLow>
        <AirSeg>
          <Name>BaseSys6 SupAirSeg-5</Name>
          <Type>Supply</Type>
          <Path>Ducted</Path>
          <CoilClg>
            <Name>BaseSys6 CoilClg-5</Name>
            <Type>ChilledWater</Type>
            <FluidSegInRef>BaseChWPrimSupSeg</FluidSegInRef>
            <FluidSegOutRef>BaseChWPrimRetSeg</FluidSegOutRef>
            <FluidFlowRtDsgnSim>123.932</FluidFlowRtDsgnSim>
            <CapTotGrossRtdSim>1.23979e+006</CapTotGrossRtdSim>
          </CoilClg>
          <CoilHtg>
            <Name>BaseSys6 CoilHtg-5</Name>
            <Type>HotWater</Type>
            <FluidSegInRef>BaseHWPrimSupSeg</FluidSegInRef>
            <FluidSegOutRef>BaseHWPrimRetSeg</FluidSegOutRef>
            <CapTotGrossRtdSim>1</CapTotGrossRtdSim>
            <AuxPwr>0</AuxPwr>
          </CoilHtg>
          <Fan>
            <Name>BaseSys6 Fan-5</Name>
            <CtrlMthdSim>VariableSpeedDrive</CtrlMthdSim>
            <FlowCapSim>39384.6</FlowCapSim>
            <FlowMinSim>7876.92</FlowMinSim>
            <TotEff>0.5859</TotEff>
            <TotStaticPress>4.5</TotStaticPress>
            <Pwr_fPLRCrvRef>FanVSDGoodSpResetPwrRatio_fCFMRatio</Pwr_fPLRCrvRef>
            <MtrEff>0.945</MtrEff>
            <MtrPos>InAirStream</MtrPos>
          </Fan>
        </AirSeg>
        <AirSeg>
          <Name>BaseSys6 RetAirSeg-5</Name>
          <Type>Relief</Type>
          <Path>Ducted</Path>
          <Fan>
            <Name>BaseRelief Fan-5</Name>
            <CtrlMthdSim>VariableSpeedDrive</CtrlMthdSim>
            <FlowCapSim>37466.9</FlowCapSim>
            <FlowMinSim>0</FlowMinSim>
            <TotEff>0.462</TotEff>
            <TotStaticPress>1</TotStaticPress>
            <Pwr_fPLRCrvRef>FanVSDPwrRatio_fCFMRatio</Pwr_fPLRCrvRef>
            <MtrEff>0.924</MtrEff>
            <MtrPos>InAirStream</MtrPos>
          </Fan>
        </AirSeg>
        <TrmlUnit>
          <Name>BaseVAVBox TrmlUnit-9</Name>
          <Type>VAVReheatBox</Type>
          <ZnServedRef>Perimeter_top_ZN_4 Thermal Zone</ZnServedRef>
          <PriAirSegRef>BaseSys6 SupAirSeg-5</PriAirSegRef>
          <PriAirFlowMaxSim>3297.34</PriAirFlowMaxSim>
          <PriAirFlowMinSim>659.467</PriAirFlowMinSim>
          <HtgAirFlowMaxSim>1648.67</HtgAirFlowMaxSim>
          <ReheatCtrlMthd>DualMaximum</ReheatCtrlMthd>
          <CoilHtg>
            <Name>BaseVAVBox CoilHtg-9</Name>
            <Type>HotWater</Type>
            <FluidSegInRef>BaseHWPrimSupSeg</FluidSegInRef>
            <FluidSegOutRef>BaseHWPrimRetSeg</FluidSegOutRef>
            <CapTotGrossRtdSim>61714.6</CapTotGrossRtdSim>
            <AuxPwr>0</AuxPwr>
          </CoilHtg>
        </TrmlUnit>
        <TrmlUnit>
          <Name>BaseVAVBox TrmlUnit-12</Name>
          <Type>VAVReheatBox</Type>
          <ZnServedRef>Perimeter_top_ZN_2 Thermal Zone</ZnServedRef>
          <PriAirSegRef>BaseSys6 SupAirSeg-5</PriAirSegRef>
          <PriAirFlowMaxSim>3061.43</PriAirFlowMaxSim>
          <PriAirFlowMinSim>612.286</PriAirFlowMinSim>
          <HtgAirFlowMaxSim>1530.71</HtgAirFlowMaxSim>
          <ReheatCtrlMthd>DualMaximum</ReheatCtrlMthd>
          <CoilHtg>
            <Name>BaseVAVBox CoilHtg-12</Name>
            <Type>HotWater</Type>
            <FluidSegInRef>BaseHWPrimSupSeg</FluidSegInRef>
            <FluidSegOutRef>BaseHWPrimRetSeg</FluidSegOutRef>
            <CapTotGrossRtdSim>59184.5</CapTotGrossRtdSim>
            <AuxPwr>0</AuxPwr>
          </CoilHtg>
        </TrmlUnit>
        <TrmlUnit>
          <Name>BaseVAVBox TrmlUnit-13</Name>
          <Type>VAVReheatBox</Type>
          <ZnServedRef>Perimeter_top_ZN_1 Thermal Zone</ZnServedRef>
          <PriAirSegRef>BaseSys6 SupAirSeg-5</PriAirSegRef>
          <PriAirFlowMaxSim>5475.16</PriAirFlowMaxSim>
          <PriAirFlowMinSim>1095.03</PriAirFlowMinSim>
          <HtgAirFlowMaxSim>2737.58</HtgAirFlowMaxSim>
          <ReheatCtrlMthd>DualMaximum</ReheatCtrlMthd>
          <CoilHtg>
            <Name>BaseVAVBox CoilHtg-13</Name>
            <Type>HotWater</Type>
            <FluidSegInRef>BaseHWPrimSupSeg</FluidSegInRef>
            <FluidSegOutRef>BaseHWPrimRetSeg</FluidSegOutRef>
            <CapTotGrossRtdSim>98398.4</CapTotGrossRtdSim>
            <AuxPwr>0</AuxPwr>
          </CoilHtg>
        </TrmlUnit>
        <TrmlUnit>
          <Name>BaseVAVBox TrmlUnit-14</Name>
          <Type>VAVReheatBox</Type>
          <ZnServedRef>Core_top Thermal Zone</ZnServedRef>
          <PriAirSegRef>BaseSys6 SupAirSeg-5</PriAirSegRef>
          <PriAirFlowMaxSim>24869.3</PriAirFlowMaxSim>
          <PriAirFlowMinSim>4973.86</PriAirFlowMinSim>
          <HtgAirFlowMaxSim>12434.7</HtgAirFlowMaxSim>
          <ReheatCtrlMthd>DualMaximum</ReheatCtrlMthd>
          <CoilHtg>
            <Name>BaseVAVBox CoilHtg-14</Name>
            <Type>HotWater</Type>
            <FluidSegInRef>BaseHWPrimSupSeg</FluidSegInRef>
            <FluidSegOutRef>BaseHWPrimRetSeg</FluidSegOutRef>
            <CapTotGrossRtdSim>454700</CapTotGrossRtdSim>
            <AuxPwr>0</AuxPwr>
          </CoilHtg>
        </TrmlUnit>
        <TrmlUnit>
          <Name>BaseVAVBox TrmlUnit-21</Name>
          <Type>VAVReheatBox</Type>
          <ZnServedRef>Perimeter_top_ZN_3 Thermal Zone</ZnServedRef>
          <PriAirSegRef>BaseSys6 SupAirSeg-5</PriAirSegRef>
          <PriAirFlowMaxSim>2681.35</PriAirFlowMaxSim>
          <PriAirFlowMinSim>536.27</PriAirFlowMinSim>
          <HtgAirFlowMaxSim>1340.68</HtgAirFlowMaxSim>
          <ReheatCtrlMthd>DualMaximum</ReheatCtrlMthd>
          <CoilHtg>
            <Name>BaseVAVBox CoilHtg-21</Name>
            <Type>HotWater</Type>
            <FluidSegInRef>BaseHWPrimSupSeg</FluidSegInRef>
            <FluidSegOutRef>BaseHWPrimRetSeg</FluidSegOutRef>
            <CapTotGrossRtdSim>74024</CapTotGrossRtdSim>
            <AuxPwr>0</AuxPwr>
          </CoilHtg>
        </TrmlUnit>
        <OACtrl>
          <Name>BaseSys6 OACtrl-5</Name>
          <EconoCtrlMthd>DifferentialDryBulb</EconoCtrlMthd>
          <EconoIntegration>Integrated</EconoIntegration>
          <MaxOARat>1</MaxOARat>
          <OASchMthd>FollowHVACAvailability</OASchMthd>
          <StartUpDelay>1</StartUpDelay>
          <AirSegSupRef>BaseSys6 SupAirSeg-5</AirSegSupRef>
          <AirSegRetRef>BaseSys6 RetAirSeg-5</AirSegRetRef>
        </OACtrl>
      </AirSys>
    </Bldg>
    <FluidSys>
      <Name>BaseHWSystem</Name>
      <Type>HotWater</Type>
      <AvailSchRef>On</AvailSchRef>
      <DsgnSupWtrTemp>180</DsgnSupWtrTemp>
      <DsgnSupWtrDelT>40</DsgnSupWtrDelT>
      <TempCtrl>Fixed</TempCtrl>
      <FixedSupTemp>180</FixedSupTemp>
      <FluidSeg>
        <Name>BaseHWPrimSupSeg</Name>
        <Type>PrimarySupply</Type>
      </FluidSeg>
      <FluidSeg>
        <Name>BaseHWPrimRetSeg</Name>
        <Type>PrimaryReturn</Type>
      </FluidSeg>
      <Blr>
        <Name>Base Blr</Name>
        <Type>HotWater</Type>
        <FuelSrc>Gas</FuelSrc>
        <FluidSegInRef>BaseHWPrimRetSeg</FluidSegInRef>
        <FluidSegOutRef>BaseHWPrimSupSeg</FluidSegOutRef>
        <EntTempDsgn>140</EntTempDsgn>
        <LvgTempDsgn>180</LvgTempDsgn>
        <CapRtd>2.05572e+006</CapRtd>
        <ThrmlEff>0.8</ThrmlEff>
        <HIR_fPLRCrvRef>BlrHWBlrFIRRatio_fQRatioSI</HIR_fPLRCrvRef>
        <UnldRatMin>0.25</UnldRatMin>
        <ParasiticLd>613.426</ParasiticLd>
        <WtrFlowCap>102.747</WtrFlowCap>
        <Pump>
          <Name>Base HW Pump</Name>
          <OperCtrl>OnDemand</OperCtrl>
          <SpdCtrl>ConstantSpeed</SpdCtrl>
          <Cnt>1</Cnt>
          <FlowCap>102.747</FlowCap>
          <TotHd>63.2214</TotHd>
          <MtrEff>0.895</MtrEff>
          <Pwr>1.95219</Pwr>
        </Pump>
      </Blr>
      <Blr>
        <Name>Base Blr-2</Name>
        <Type>HotWater</Type>
        <FuelSrc>Gas</FuelSrc>
        <FluidSegInRef>BaseHWPrimRetSeg</FluidSegInRef>
        <FluidSegOutRef>BaseHWPrimSupSeg</FluidSegOutRef>
        <EntTempDsgn>140</EntTempDsgn>
        <LvgTempDsgn>180</LvgTempDsgn>
        <CapRtd>2.05572e+006</CapRtd>
        <ThrmlEff>0.8</ThrmlEff>
        <HIR_fPLRCrvRef>BlrHWBlrFIRRatio_fQRatioSI</HIR_fPLRCrvRef>
        <UnldRatMin>0.25</UnldRatMin>
        <ParasiticLd>613.426</ParasiticLd>
        <WtrFlowCap>102.747</WtrFlowCap>
        <Pump>
          <Name>Base HW Pump-2</Name>
          <OperCtrl>OnDemand</OperCtrl>
          <SpdCtrl>ConstantSpeed</SpdCtrl>
          <Cnt>1</Cnt>
          <FlowCap>102.747</FlowCap>
          <TotHd>63.2214</TotHd>
          <MtrEff>0.895</MtrEff>
          <Pwr>1.95219</Pwr>
        </Pump>
      </Blr>
    </FluidSys>
    <FluidSys>
      <Name>BaseCWSystem</Name>
      <Type>CondenserWater</Type>
      <AvailSchRef>On</AvailSchRef>
      <DsgnSupWtrTemp>81.8</DsgnSupWtrTemp>
      <DsgnSupWtrDelT>10</DsgnSupWtrDelT>
      <TempCtrl>Fixed</TempCtrl>
      <FixedSupTemp>70</FixedSupTemp>
      <FluidSeg>
        <Name>BaseCWPrimSupSeg</Name>
        <Type>PrimarySupply</Type>
      </FluidSeg>
      <FluidSeg>
        <Name>BaseCWPrimRetSeg</Name>
        <Type>PrimaryReturn</Type>
      </FluidSeg>
      <HtRej>
        <Name>Base Tower</Name>
        <Type>OpenTower</Type>
        <FanType>Axial</FanType>
        <ModCtrl>VariableSpeedDrive</ModCtrl>
        <FluidSegInRef>BaseCWPrimRetSeg</FluidSegInRef>
        <FluidSegOutRef>BaseCWPrimSupSeg</FluidSegOutRef>
        <EntTempDsgn>91.8</EntTempDsgn>
        <LvgTempDsgn>81.8</LvgTempDsgn>
        <CellCnt>1</CellCnt>
        <CapRtd>7.90906e+006</CapRtd>
        <TotFanHP>26.3535</TotFanHP>
        <AirFlowCap>109629</AirFlowCap>
        <WtrFlowCap>1581.21</WtrFlowCap>
        <Pwr_fPLRCrvRef>HtRejVSDFanPwrRatio_fQRatio</Pwr_fPLRCrvRef>
        <LowSpdAirFlowRat>0.5</LowSpdAirFlowRat>
        <LowSpdPwrRat>0.158743</LowSpdPwrRat>
        <MinSpdRat>0.5</MinSpdRat>
        <Pump>
          <Name>Base CW Pump</Name>
          <OperCtrl>OnDemand</OperCtrl>
          <SpdCtrl>ConstantSpeed</SpdCtrl>
          <Cnt>1</Cnt>
          <FlowCap>1581.21</FlowCap>
          <TotHd>45</TotHd>
          <MtrEff>0.936</MtrEff>
          <Pwr>20.4475</Pwr>
        </Pump>
      </HtRej>
      <HtRej>
        <Name>Base Tower-2</Name>
        <Type>OpenTower</Type>
        <FanType>Axial</FanType>
        <ModCtrl>VariableSpeedDrive</ModCtrl>
        <FluidSegInRef>BaseCWPrimRetSeg</FluidSegInRef>
        <FluidSegOutRef>BaseCWPrimSupSeg</FluidSegOutRef>
        <EntTempDsgn>91.8</EntTempDsgn>
        <LvgTempDsgn>81.8</LvgTempDsgn>
        <CellCnt>1</CellCnt>
        <CapRtd>7.90906e+006</CapRtd>
        <TotFanHP>26.3535</TotFanHP>
        <AirFlowCap>109629</AirFlowCap>
        <WtrFlowCap>1581.21</WtrFlowCap>
        <Pwr_fPLRCrvRef>HtRejVSDFanPwrRatio_fQRatio</Pwr_fPLRCrvRef>
        <LowSpdAirFlowRat>0.5</LowSpdAirFlowRat>
        <LowSpdPwrRat>0.158743</LowSpdPwrRat>
        <MinSpdRat>0.5</MinSpdRat>
        <Pump>
          <Name>Base CW Pump-2</Name>
          <OperCtrl>OnDemand</OperCtrl>
          <SpdCtrl>ConstantSpeed</SpdCtrl>
          <Cnt>1</Cnt>
          <FlowCap>1581.21</FlowCap>
          <TotHd>45</TotHd>
          <MtrEff>0.936</MtrEff>
          <Pwr>20.4475</Pwr>
        </Pump>
      </HtRej>
    </FluidSys>
    <FluidSys>
      <Name>BaseChWSystem</Name>
      <Type>ChilledWater</Type>
      <AvailSchRef>On</AvailSchRef>
      <DsgnSupWtrTemp>44</DsgnSupWtrTemp>
      <DsgnSupWtrDelT>20</DsgnSupWtrDelT>
      <TempCtrl>OutsideAirReset</TempCtrl>
      <RstSupHi>54</RstSupHi>
      <RstSupLow>44</RstSupLow>
      <RstOutdrHi>60</RstOutdrHi>
      <RstOutdrLow>80</RstOutdrLow>
      <FluidSeg>
        <Name>BaseChWPrimSupSeg</Name>
        <Type>PrimarySupply</Type>
      </FluidSeg>
      <FluidSeg>
        <Name>BaseChWPrimRetSeg</Name>
        <Type>PrimaryReturn</Type>
      </FluidSeg>
      <Chlr>
        <Name>Base Chlr</Name>
        <Type>Centrifugal</Type>
        <FuelSrc>Electric</FuelSrc>
        <CndsrType>Fluid</CndsrType>
        <CndsrFluidSegInRef>BaseCWPrimSupSeg</CndsrFluidSegInRef>
        <CndsrFluidSegOutRef>BaseCWPrimRetSeg</CndsrFluidSegOutRef>
        <EvapFluidSegInRef>BaseChWPrimRetSeg</EvapFluidSegInRef>
        <EvapFluidSegOutRef>BaseChWPrimSupSeg</EvapFluidSegOutRef>
        <EntTempDsgn>64</EntTempDsgn>
        <LvgTempDsgn>44</LvgTempDsgn>
        <CapRtd>6.77279e+006</CapRtd>
        <Cap_fTempCrvRef>ChlrWtrCentPathBGtEql300Lt600tonQRatio_fTchwsTcwsSI</Cap_fTempCrvRef>
        <COP>5.96102</COP>
        <EIR_fPLRCrvRef>ChlrWtrCentPathBGtEql300Lt600tonEIRRatio_fQRatio</EIR_fPLRCrvRef>
        <EIR_fTempCrvRef>ChlrWtrCentPathBGtEql300Lt600tonEIRRatio_fTchwsTcwsSI</EIR_fTempCrvRef>
        <UnldRatMin>0.1</UnldRatMin>
        <PartLdRatMin>0.1</PartLdRatMin>
        <WtrFlowCap>677.022</WtrFlowCap>
        <Pump>
          <Name>Base ChW Pump</Name>
          <OperCtrl>OnDemand</OperCtrl>
          <SpdCtrl>VariableSpeed</SpdCtrl>
          <Cnt>1</Cnt>
          <FlowCap>677.022</FlowCap>
          <TotHd>56.932</TotHd>
          <FlowMin>203.107</FlowMin>
          <MtrEff>0.924</MtrEff>
          <Pwr>11.2202</Pwr>
          <Pwr_fPLRCrvRef>PumpVSDRstEPPwrRatio_fGPMRatio</Pwr_fPLRCrvRef>
        </Pump>
      </Chlr>
      <Chlr>
        <Name>Base Chlr-2</Name>
        <Type>Centrifugal</Type>
        <FuelSrc>Electric</FuelSrc>
        <CndsrType>Fluid</CndsrType>
        <CndsrFluidSegInRef>BaseCWPrimSupSeg</CndsrFluidSegInRef>
        <CndsrFluidSegOutRef>BaseCWPrimRetSeg</CndsrFluidSegOutRef>
        <EvapFluidSegInRef>BaseChWPrimRetSeg</EvapFluidSegInRef>
        <EvapFluidSegOutRef>BaseChWPrimSupSeg</EvapFluidSegOutRef>
        <EntTempDsgn>64</EntTempDsgn>
        <LvgTempDsgn>44</LvgTempDsgn>
        <CapRtd>6.77279e+006</CapRtd>
        <Cap_fTempCrvRef>ChlrWtrCentPathBGtEql300Lt600tonQRatio_fTchwsTcwsSI</Cap_fTempCrvRef>
        <COP>5.96102</COP>
        <EIR_fPLRCrvRef>ChlrWtrCentPathBGtEql300Lt600tonEIRRatio_fQRatio</EIR_fPLRCrvRef>
        <EIR_fTempCrvRef>ChlrWtrCentPathBGtEql300Lt600tonEIRRatio_fTchwsTcwsSI</EIR_fTempCrvRef>
        <UnldRatMin>0.1</UnldRatMin>
        <PartLdRatMin>0.1</PartLdRatMin>
        <WtrFlowCap>677.022</WtrFlowCap>
        <Pump>
          <Name>Base ChW Pump-2</Name>
          <OperCtrl>OnDemand</OperCtrl>
          <SpdCtrl>VariableSpeed</SpdCtrl>
          <Cnt>1</Cnt>
          <FlowCap>677.022</FlowCap>
          <TotHd>56.932</TotHd>
          <FlowMin>203.107</FlowMin>
          <MtrEff>0.924</MtrEff>
          <Pwr>11.2202</Pwr>
          <Pwr_fPLRCrvRef>PumpVSDRstEPPwrRatio_fGPMRatio</Pwr_fPLRCrvRef>
        </Pump>
      </Chlr>
    </FluidSys>
    <FluidSys>
      <Name>BaseSHWSystem</Name>
      <Type>ServiceHotWater</Type>
      <AvailSchRef>On</AvailSchRef>
      <DsgnSupWtrTemp>135</DsgnSupWtrTemp>
      <DsgnSupWtrDelT>70</DsgnSupWtrDelT>
      <CommonPipeSim>None</CommonPipeSim>
      <TempCtrl>Fixed</TempCtrl>
      <FixedSupTemp>135</FixedSupTemp>
      <FluidSeg>
        <Name>BaseSHWPrimSupSeg</Name>
        <Type>PrimarySupply</Type>
      </FluidSeg>
      <FluidSeg>
        <Name>BaseSHWMuniInlet</Name>
        <Type>MakeupFluid</Type>
        <Src>MunicipalWater</Src>
      </FluidSeg>
      <WtrHtr>
        <Name>BaseWaterHeater</Name>
        <Type>Storage</Type>
        <FluidSegOutRef>BaseSHWPrimSupSeg</FluidSegOutRef>
        <FluidSegMakeupRef>BaseSHWMuniInlet</FluidSegMakeupRef>
        <StorCap>466</StorCap>
        <ThrmlEff>0.78</ThrmlEff>
        <WtrHtrTempSetptSchRef>OfficeWtrHtrSetpt</WtrHtrTempSetptSchRef>
        <FuelSrc>NaturalGas</FuelSrc>
        <OffCycleFuelSrc>NaturalGas</OffCycleFuelSrc>
        <OffCyclePrstcLoss>219</OffCyclePrstcLoss>
        <OnCycleFuelSrc>NaturalGas</OnCycleFuelSrc>
        <OnCyclePrstcLoss>219</OnCyclePrstcLoss>
        <TankOffCycleLossCoef>10</TankOffCycleLossCoef>
        <TankOnCycleLossCoef>10</TankOnCycleLossCoef>
        <CapRtd>361855</CapRtd>
        <MaxTempLimit>180</MaxTempLimit>
        <CtrlType>Cycle</CtrlType>
      </WtrHtr>
    </FluidSys>
    <Hol>
      <Name>New Year's Day</Name>
      <SpecMthd>Date</SpecMthd>
      <Month>January</Month>
      <Day>1</Day>
    </Hol>
    <Hol>
      <Name>Martin Luther King Day</Name>
      <SpecMthd>Third</SpecMthd>
      <DayOfWeek>Monday</DayOfWeek>
      <Month>January</Month>
    </Hol>
    <Hol>
      <Name>Presidents Day</Name>
      <SpecMthd>Third</SpecMthd>
      <DayOfWeek>Monday</DayOfWeek>
      <Month>February</Month>
    </Hol>
    <Hol>
      <Name>Memorial Day</Name>
      <SpecMthd>Last</SpecMthd>
      <DayOfWeek>Monday</DayOfWeek>
      <Month>May</Month>
    </Hol>
    <Hol>
      <Name>Independence Day</Name>
      <SpecMthd>Date</SpecMthd>
      <Month>July</Month>
      <Day>4</Day>
    </Hol>
    <Hol>
      <Name>Labor Day</Name>
      <SpecMthd>First</SpecMthd>
      <DayOfWeek>Monday</DayOfWeek>
      <Month>September</Month>
    </Hol>
    <Hol>
      <Name>Columbus Day</Name>
      <SpecMthd>Second</SpecMthd>
      <DayOfWeek>Monday</DayOfWeek>
      <Month>October</Month>
    </Hol>
    <Hol>
      <Name>Veterans Day</Name>
      <SpecMthd>Date</SpecMthd>
      <Month>November</Month>
      <Day>11</Day>
    </Hol>
    <Hol>
      <Name>Thanksgiving Day</Name>
      <SpecMthd>Fourth</SpecMthd>
      <DayOfWeek>Thursday</DayOfWeek>
      <Month>November</Month>
    </Hol>
    <Hol>
      <Name>Christmas Day</Name>
      <SpecMthd>Date</SpecMthd>
      <Month>December</Month>
      <Day>25</Day>
    </Hol>
    <CrvCubic>
      <Name>FanVSDPwrRatio_fCFMRatio</Name>
      <Coef1>0.070429</Coef1>
      <Coef2>0.38533</Coef2>
      <Coef3>-0.460864</Coef3>
      <Coef4>1.0092</Coef4>
      <MaxOut>1</MaxOut>
      <MaxVar1>1</MaxVar1>
      <MinOut>0.1</MinOut>
      <MinVar1>0.084</MinVar1>
    </CrvCubic>
    <CrvDblQuad>
      <Name>ChlrWtrCentPathBGtEql300Lt600tonQRatio_fTchwsTcwsSI</Name>
      <Coef1>1.35608</Coef1>
      <Coef2>0.04875</Coef2>
      <Coef3>-0.000888</Coef3>
      <Coef4>-0.014525</Coef4>
      <Coef5>-0.000286</Coef5>
      <Coef6>-4e-005</Coef6>
      <MaxOut>1.52</MaxOut>
      <MaxVar1>12.22</MaxVar1>
      <MaxVar2>29.44</MaxVar2>
      <MinOut>0.87</MinOut>
      <MinVar1>4.44</MinVar1>
      <MinVar2>15.56</MinVar2>
    </CrvDblQuad>
    <CrvDblQuad>
      <Name>ChlrWtrCentPathBGtEql300Lt600tonEIRRatio_fTchwsTcwsSI</Name>
      <Coef1>0.756376</Coef1>
      <Coef2>-0.015019</Coef2>
      <Coef3>0.000156</Coef3>
      <Coef4>0.00246</Coef4>
      <Coef5>0.000515</Coef5>
      <Coef6>-0.000687</Coef6>
      <MaxOut>1.12</MaxOut>
      <MaxVar1>12.22</MaxVar1>
      <MaxVar2>29.44</MaxVar2>
      <MinOut>0.63</MinOut>
      <MinVar1>4.44</MinVar1>
      <MinVar2>15.56</MinVar2>
    </CrvDblQuad>
    <CrvQuad>
      <Name>ChlrWtrCentPathBGtEql300Lt600tonEIRRatio_fQRatio</Name>
      <Coef1>0.055483</Coef1>
      <Coef2>0.451866</Coef2>
      <Coef3>0.488242</Coef3>
      <MinOut>0.11</MinOut>
      <MinVar1>0.1</MinVar1>
    </CrvQuad>
  </Proj>
</SDDXML>
