! From counter.inc created by EP-Launch when running groups of files
! Output files                          10-Proposed
! Run description                       Add TSC to get to Proposed
! Parent Run                            Evap Cooling
! Run Flag                              yes
! Weather file                          USA_CO_Golden-NREL.724666_TMY3.epw
     ! Envelope
     ! Internal Gains
     ! Systems
     ! Include
!-Generator IDFEditor 1.36a
!-Option SortedOrder UseSpecialFormat
!-NOTE: All comments with '!-' are ignored by the IDFEditor and are generated automatically.
!-      Use '!' comments if they need to be retained when using the IDFEditor.
!-   ===========  ALL OBJECTS IN CLASS: FENESTRATIONSURFACE:DETAILED ===========
FenestrationSurface:Detailed,
    C3N East Window01,       !- Name
    Window,                  !- Surface Type
    NREL Vision SWindow,         !- Construction Name
    C3N East EWall1,         !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    86.787018, 73.020872, 13.258800,    !- X,Y,Z  1 {m}
    86.787018, 73.020872, 11.125200,    !- X,Y,Z  2 {m}
    86.313690, 74.787357, 11.125200,    !- X,Y,Z  3 {m}
    86.313690, 74.787357, 13.258800;    !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    C3N East Window02,       !- Name
    Window,                  !- Surface Type
    NREL Vision SWindow,         !- Construction Name
    C3N East EWall1,         !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    85.209257, 78.909156, 13.258800,    !- X,Y,Z  1 {m}
    85.209257, 78.909156, 11.125200,    !- X,Y,Z  2 {m}
    84.735929, 80.675641, 11.125200,    !- X,Y,Z  3 {m}
    84.735929, 80.675641, 13.258800;    !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    C4N East Window02,       !- Name
    Window,                  !- Surface Type
    NREL Vision SWindow,         !- Construction Name
    C4N East EWall,          !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    84.397414, 81.938993, 17.526000,    !- X,Y,Z  1 {m}
    84.397414, 81.938993, 15.392400,    !- X,Y,Z  2 {m}
    84.055566, 83.214788, 15.392400,    !- X,Y,Z  3 {m}
    84.055566, 83.214788, 17.526000;    !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    C4N East Window01,       !- Name
    Window,                  !- Surface Type
    NREL Vision SWindow,         !- Construction Name
    C4N East EWall,          !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    86.787021, 73.020861, 17.526000,    !- X,Y,Z  1 {m}
    86.787020, 73.020865, 15.392400,    !- X,Y,Z  2 {m}
    86.576652, 73.805969, 15.392400,    !- X,Y,Z  3 {m}
    86.576653, 73.805966, 17.526000;    !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    C4N Bottom North Window01,  !- Name
    Window,                  !- Surface Type
    NREL Vision SWindow,  !- Construction Name
    C4N North EWall01,       !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    83.776879, 83.666034, 17.526000,    !- X,Y,Z  1 {m}
    83.776879, 83.666034, 15.392400,    !- X,Y,Z  2 {m}
    83.188051, 83.508258, 15.392400,    !- X,Y,Z  3 {m}
    83.188051, 83.508258, 17.526000;    !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    C4N Top North Window01,  !- Name
    Window,                  !- Surface Type
    NREL Daylight SWindow,   !- Construction Name
    C4N North EWall01,       !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    83.188051, 83.508258, 19.710400,    !- X,Y,Z  1 {m}
    83.188051, 83.508258, 18.491200,    !- X,Y,Z  2 {m}
    80.243909, 82.719377, 18.491200,    !- X,Y,Z  3 {m}
    80.243909, 82.719377, 19.710400;    !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    C4N Top North Window02,  !- Name
    Window,                  !- Surface Type
    NREL Daylight SWindow,   !- Construction Name
    C4N North EWall01,       !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    78.035802, 82.127717, 19.710400,    !- X,Y,Z  1 {m}
    78.035802, 82.127717, 18.491200,    !- X,Y,Z  2 {m}
    75.091660, 81.338836, 18.491200,    !- X,Y,Z  3 {m}
    75.091660, 81.338836, 19.710400;    !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    C4N Bottom North Window03,  !- Name
    Window,                  !- Surface Type
    NREL Vision SWindow,  !- Construction Name
    C4N North EWall01,       !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    78.035802, 82.127717, 17.526000,    !- X,Y,Z  1 {m}
    78.035802, 82.127717, 15.392400,    !- X,Y,Z  2 {m}
    76.269317, 81.654389, 15.392400,    !- X,Y,Z  3 {m}
    76.269317, 81.654389, 17.526000;    !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    C4N Bottom North Window04,  !- Name
    Window,                  !- Surface Type
    NREL Vision SWindow,  !- Construction Name
    C4N North EWall01,       !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    75.533282, 81.457169, 17.526000,    !- X,Y,Z  1 {m}
    75.533282, 81.457169, 15.392400,    !- X,Y,Z  2 {m}
    73.766796, 80.983840, 15.392400,    !- X,Y,Z  3 {m}
    73.766796, 80.983840, 17.526000;    !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    C4N Bottom North Window05,  !- Name
    Window,                  !- Surface Type
    NREL Vision SWindow,  !- Construction Name
    C4N North EWall01,       !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    73.030761, 80.786620, 17.526000,    !- X,Y,Z  1 {m}
    73.030761, 80.786620, 15.392400,    !- X,Y,Z  2 {m}
    71.264276, 80.313292, 15.392400,    !- X,Y,Z  3 {m}
    71.264276, 80.313292, 17.526000;    !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    C4N Top North Window03,  !- Name
    Window,                  !- Surface Type
    NREL Daylight SWindow,   !- Construction Name
    C4N North EWall01,       !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    74.208418, 81.102172, 19.710400,    !- X,Y,Z  1 {m}
    74.208418, 81.102172, 18.491200,    !- X,Y,Z  2 {m}
    71.264276, 80.313292, 18.491200,    !- X,Y,Z  3 {m}
    71.264276, 80.313292, 19.710400;    !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    C4N Bottom North Window07,  !- Name
    Window,                  !- Surface Type
    NREL Vision SWindow,  !- Construction Name
    C4N North EWall01,       !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    66.676321, 79.083953, 17.526000,    !- X,Y,Z  1 {m}
    66.676321, 79.083953, 15.392400,    !- X,Y,Z  2 {m}
    66.087493, 78.926177, 15.392400,    !- X,Y,Z  3 {m}
    66.087493, 78.926177, 17.526000;    !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    C4N West Window01,       !- Name
    Window,                  !- Surface Type
    NREL Vision SWindow,         !- Construction Name
    C4N West EWall1,         !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    66.071766, 78.396043, 17.526000,    !- X,Y,Z  1 {m}
    66.071766, 78.396043, 15.392400,    !- X,Y,Z  2 {m}
    66.545094, 76.629558, 15.392400,    !- X,Y,Z  3 {m}
    66.545094, 76.629558, 17.526000;    !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    C4N West Window02,       !- Name
    Window,                  !- Surface Type
    NREL Vision SWindow,         !- Construction Name
    C4N West EWall1,         !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    67.794155, 71.968000, 17.526000,    !- X,Y,Z  1 {m}
    67.794155, 71.968000, 15.392400,    !- X,Y,Z  2 {m}
    68.267483, 70.201514, 15.392400,    !- X,Y,Z  3 {m}
    68.267483, 70.201514, 17.526000;    !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    C4N West Window03,       !- Name
    Window,                  !- Surface Type
    NREL Vision SWindow,         !- Construction Name
    C4N West EWall1,         !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    68.661924, 68.729443, 17.526000,    !- X,Y,Z  1 {m}
    68.661924, 68.729443, 15.392400,    !- X,Y,Z  2 {m}
    69.135252, 66.962958, 15.392400,    !- X,Y,Z  3 {m}
    69.135252, 66.962958, 17.526000;    !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    C3N West Window01,       !- Name
    Window,                  !- Surface Type
    NREL Vision SWindow,         !- Construction Name
    C3N West EWall1,         !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    66.768611, 75.795384, 13.258800,    !- X,Y,Z  1 {m}
    66.768611, 75.795384, 11.125200,    !- X,Y,Z  2 {m}
    67.241939, 74.028899, 11.125200,    !- X,Y,Z  3 {m}
    67.241940, 74.028899, 13.258800;    !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    C3N West Window02,       !- Name
    Window,                  !- Surface Type
    NREL Vision SWindow,         !- Construction Name
    C3N West EWall1,         !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    68.346373, 69.907101, 13.258800,    !- X,Y,Z  1 {m}
    68.346373, 69.907101, 11.125200,    !- X,Y,Z  2 {m}
    68.819702, 68.140616, 11.125200,    !- X,Y,Z  3 {m}
    68.819702, 68.140616, 13.258800;    !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    C4N Bottom North Window06,  !- Name
    Window,                  !- Surface Type
    NREL Vision SWindow,  !- Construction Name
    C4N North EWall01,       !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    69.473256, 79.833390, 17.526000,    !- X,Y,Z  1 {m}
    69.473256, 79.833390, 15.392400,    !- X,Y,Z  2 {m}
    67.706771, 79.360062, 15.392400,    !- X,Y,Z  3 {m}
    67.706771, 79.360062, 17.526000;    !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    C4N Bottom North Window02,  !- Name
    Window,                  !- Surface Type
    NREL Vision SWindow,  !- Construction Name
    C4N North EWall01,       !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    82.157601, 83.232150, 17.526000,    !- X,Y,Z  1 {m}
    82.157601, 83.232150, 15.392400,    !- X,Y,Z  2 {m}
    80.391116, 82.758821, 15.392400,    !- X,Y,Z  3 {m}
    80.391116, 82.758821, 17.526000;    !- X,Y,Z  4 {m}
!-Generator IDFEditor 1.36a
!-Option SortedOrder UseSpecialFormat
!-NOTE: All comments with '!-' are ignored by the IDFEditor and are generated automatically.
!-      Use '!' comments if they need to be retained when using the IDFEditor.
!-   ===========  ALL OBJECTS IN CLASS: FENESTRATIONSURFACE:DETAILED ===========
FenestrationSurface:Detailed,
    D1N North Window01,      !- Name
    Window,                  !- Surface Type
    NREL Vision SWindow,       !- Construction Name
    D1N North EWall1,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    27.469159, 55.233378, 5.435600,     !- X,Y,Z  1 {m}
    27.469160, 55.233375, 4.521200,     !- X,Y,Z  2 {m}
    25.702675, 54.760047, 4.521200,     !- X,Y,Z  3 {m}
    25.702674, 54.760050, 5.435600;     !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    D1N North Window02,      !- Name
    Window,                  !- Surface Type
    NREL Vision SWindow,       !- Construction Name
    D1N North EWall1,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    24.525017, 54.444498, 5.435600,     !- X,Y,Z  1 {m}
    24.525017, 54.444498, 4.521200,     !- X,Y,Z  2 {m}
    22.758532, 53.971170, 4.521200,     !- X,Y,Z  3 {m}
    22.758532, 53.971170, 5.435600;     !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    D1N North Window03,      !- Name
    Window,                  !- Surface Type
    NREL Vision SWindow,       !- Construction Name
    D1N North EWall1,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    21.580875, 53.655618, 5.435600,     !- X,Y,Z  1 {m}
    21.580875, 53.655618, 4.521200,     !- X,Y,Z  2 {m}
    19.814390, 53.182290, 4.521200,     !- X,Y,Z  3 {m}
    19.814390, 53.182290, 5.435600;     !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    D1N North Window04,      !- Name
    Window,                  !- Surface Type
    NREL Vision SWindow,       !- Construction Name
    D1N North EWall1,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    18.636733, 52.866738, 5.435600,     !- X,Y,Z  1 {m}
    18.636733, 52.866738, 4.521200,     !- X,Y,Z  2 {m}
    16.870248, 52.393410, 4.521200,     !- X,Y,Z  3 {m}
    16.870248, 52.393410, 5.435600;     !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    D1N North Window05,      !- Name
    Window,                  !- Surface Type
    NREL Vision SWindow,       !- Construction Name
    D1N North EWall1,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    15.692591, 52.077858, 5.435600,     !- X,Y,Z  1 {m}
    15.692591, 52.077858, 4.521200,     !- X,Y,Z  2 {m}
    13.926105, 51.604530, 4.521200,     !- X,Y,Z  3 {m}
    13.926105, 51.604530, 5.435600;     !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    D1N North Window06,      !- Name
    Window,                  !- Surface Type
    NREL Vision SWindow,       !- Construction Name
    D1N North EWall1,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    12.748449, 51.288978, 5.435600,     !- X,Y,Z  1 {m}
    12.748449, 51.288978, 4.521200,     !- X,Y,Z  2 {m}
    10.981963, 50.815651, 4.521200,     !- X,Y,Z  3 {m}
    10.981963, 50.815651, 5.435600;     !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    D1N North Window07,      !- Name
    Window,                  !- Surface Type
    NREL Vision SWindow,       !- Construction Name
    D1N North EWall1,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    9.804307, 50.500099, 5.435600,      !- X,Y,Z  1 {m}
    9.804307, 50.500099, 4.521200,      !- X,Y,Z  2 {m}
    8.037821, 50.026771, 4.521200,      !- X,Y,Z  3 {m}
    8.037821, 50.026771, 5.435600;      !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    D2N Top North Window01,  !- Name
    Window,                  !- Surface Type
    NREL Daylight SWindow,       !- Construction Name
    D2N North EWall1,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    59.854723, 63.911052, 9.753600,     !- X,Y,Z  1 {m}
    59.854723, 63.911052, 8.940800,     !- X,Y,Z  2 {m}
    58.088238, 63.437724, 8.940800,     !- X,Y,Z  3 {m}
    58.088238, 63.437724, 9.753600;     !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    D2N Top North Window02,  !- Name
    Window,                  !- Surface Type
    NREL Daylight SWindow,       !- Construction Name
    D2N North EWall1,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    56.910581, 63.122172, 9.753600,     !- X,Y,Z  1 {m}
    56.910581, 63.122172, 8.940800,     !- X,Y,Z  2 {m}
    55.144096, 62.648844, 8.940800,     !- X,Y,Z  3 {m}
    55.144096, 62.648844, 9.753600;     !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    D2N Top North Window03,  !- Name
    Window,                  !- Surface Type
    NREL Daylight SWindow,       !- Construction Name
    D2N North EWall1,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    53.966439, 62.333292, 9.753600,     !- X,Y,Z  1 {m}
    53.966439, 62.333292, 8.940800,     !- X,Y,Z  2 {m}
    52.199954, 61.859964, 8.940800,     !- X,Y,Z  3 {m}
    52.199954, 61.859964, 9.753600;     !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    D2N Top North Window04,  !- Name
    Window,                  !- Surface Type
    NREL Daylight SWindow,       !- Construction Name
    D2N North EWall1,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    51.022297, 61.544412, 9.753600,     !- X,Y,Z  1 {m}
    51.022297, 61.544412, 8.940800,     !- X,Y,Z  2 {m}
    49.255812, 61.071084, 8.940800,     !- X,Y,Z  3 {m}
    49.255812, 61.071084, 9.753600;     !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    D2N Top North Window05,  !- Name
    Window,                  !- Surface Type
    NREL Daylight SWindow,       !- Construction Name
    D2N North EWall1,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    48.078155, 60.755533, 9.753600,     !- X,Y,Z  1 {m}
    48.078155, 60.755532, 8.940800,     !- X,Y,Z  2 {m}
    46.311670, 60.282205, 8.940800,     !- X,Y,Z  3 {m}
    46.311670, 60.282205, 9.753600;     !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    D2N Top North Window06,  !- Name
    Window,                  !- Surface Type
    NREL Daylight SWindow,       !- Construction Name
    D2N North EWall1,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    45.134012, 59.966652, 9.753600,     !- X,Y,Z  1 {m}
    45.134012, 59.966652, 8.940800,     !- X,Y,Z  2 {m}
    43.367527, 59.493324, 8.940800,     !- X,Y,Z  3 {m}
    43.367527, 59.493324, 9.753600;     !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    D2N Top North Window07,  !- Name
    Window,                  !- Surface Type
    NREL Daylight SWindow,       !- Construction Name
    D2N North EWall1,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    42.189871, 59.177772, 9.753600,     !- X,Y,Z  1 {m}
    42.189870, 59.177772, 8.940800,     !- X,Y,Z  2 {m}
    40.423385, 58.704444, 8.940800,     !- X,Y,Z  3 {m}
    40.423385, 58.704444, 9.753600;     !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    D2N Top North Window08,  !- Name
    Window,                  !- Surface Type
    NREL Daylight SWindow,       !- Construction Name
    D2N North EWall1,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    39.245729, 58.388892, 9.753600,     !- X,Y,Z  1 {m}
    39.245728, 58.388892, 8.940800,     !- X,Y,Z  2 {m}
    37.479243, 57.915564, 8.940800,     !- X,Y,Z  3 {m}
    37.479243, 57.915564, 9.753600;     !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    D2N Top North Window09,  !- Name
    Window,                  !- Surface Type
    NREL Daylight SWindow,       !- Construction Name
    D2N North EWall1,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    36.301587, 57.600013, 9.753600,     !- X,Y,Z  1 {m}
    36.301586, 57.600013, 8.940800,     !- X,Y,Z  2 {m}
    34.535101, 57.126685, 8.940800,     !- X,Y,Z  3 {m}
    34.535101, 57.126685, 9.753600;     !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    D2N Top North Window10,  !- Name
    Window,                  !- Surface Type
    NREL Daylight SWindow,       !- Construction Name
    D2N North EWall1,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    33.357445, 56.811133, 9.753600,     !- X,Y,Z  1 {m}
    33.357444, 56.811133, 8.940800,     !- X,Y,Z  2 {m}
    31.590959, 56.337805, 8.940800,     !- X,Y,Z  3 {m}
    31.590959, 56.337805, 9.753600;     !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    D2N Top North Window11,  !- Name
    Window,                  !- Surface Type
    NREL Daylight SWindow,       !- Construction Name
    D2N North EWall1,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    30.413303, 56.022252, 9.753600,     !- X,Y,Z  1 {m}
    30.413302, 56.022252, 8.940800,     !- X,Y,Z  2 {m}
    28.646817, 55.548925, 8.940800,     !- X,Y,Z  3 {m}
    28.646817, 55.548925, 9.753600;     !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    D2N Top North Window12,  !- Name
    Window,                  !- Surface Type
    NREL Daylight SWindow,       !- Construction Name
    D2N North EWall1,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    27.469160, 55.233373, 9.753600,     !- X,Y,Z  1 {m}
    27.469160, 55.233373, 8.940800,     !- X,Y,Z  2 {m}
    25.702674, 54.760045, 8.940800,     !- X,Y,Z  3 {m}
    25.702674, 54.760045, 9.753600;     !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    D2N Top North Window13,  !- Name
    Window,                  !- Surface Type
    NREL Daylight SWindow,       !- Construction Name
    D2N North EWall1,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    24.525018, 54.444493, 9.753600,     !- X,Y,Z  1 {m}
    24.525018, 54.444493, 8.940800,     !- X,Y,Z  2 {m}
    22.758532, 53.971165, 8.940800,     !- X,Y,Z  3 {m}
    22.758532, 53.971165, 9.753600;     !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    D2N Top North Window14,  !- Name
    Window,                  !- Surface Type
    NREL Daylight SWindow,       !- Construction Name
    D2N North EWall1,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    21.580876, 53.655613, 9.753600,     !- X,Y,Z  1 {m}
    21.580876, 53.655613, 8.940800,     !- X,Y,Z  2 {m}
    19.814390, 53.182285, 8.940800,     !- X,Y,Z  3 {m}
    19.814390, 53.182285, 9.753600;     !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    D2N Top North Window15,  !- Name
    Window,                  !- Surface Type
    NREL Daylight SWindow,       !- Construction Name
    D2N North EWall1,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    18.636733, 52.866733, 9.753600,     !- X,Y,Z  1 {m}
    18.636733, 52.866733, 8.940800,     !- X,Y,Z  2 {m}
    16.870248, 52.393405, 8.940800,     !- X,Y,Z  3 {m}
    16.870248, 52.393405, 9.753600;     !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    D2N Top North Window16,  !- Name
    Window,                  !- Surface Type
    NREL Daylight SWindow,       !- Construction Name
    D2N North EWall1,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    15.692591, 52.077853, 9.753600,     !- X,Y,Z  1 {m}
    15.692591, 52.077853, 8.940800,     !- X,Y,Z  2 {m}
    13.926106, 51.604525, 8.940800,     !- X,Y,Z  3 {m}
    13.926106, 51.604525, 9.753600;     !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    D2N Top North Window17,  !- Name
    Window,                  !- Surface Type
    NREL Daylight SWindow,       !- Construction Name
    D2N North EWall1,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    12.748449, 51.288973, 9.753600,     !- X,Y,Z  1 {m}
    12.748449, 51.288973, 8.940800,     !- X,Y,Z  2 {m}
    10.981964, 50.815645, 8.940800,     !- X,Y,Z  3 {m}
    10.981964, 50.815645, 9.753600;     !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    D2N Top North Window18,  !- Name
    Window,                  !- Surface Type
    NREL Daylight SWindow,       !- Construction Name
    D2N North EWall1,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    9.804307, 50.500093, 9.753600,      !- X,Y,Z  1 {m}
    9.804307, 50.500093, 8.940800,      !- X,Y,Z  2 {m}
    8.037822, 50.026765, 8.940800,      !- X,Y,Z  3 {m}
    8.037822, 50.026765, 9.753600;      !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    D2N Bottom North Window01,  !- Name
    Window,                  !- Surface Type
    NREL Vision SWindow,       !- Construction Name
    D2N North EWall1,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    59.854722, 63.911052, 8.077200,     !- X,Y,Z  1 {m}
    59.854722, 63.911052, 6.858000,     !- X,Y,Z  2 {m}
    58.088238, 63.437724, 6.858000,     !- X,Y,Z  3 {m}
    58.088238, 63.437724, 8.077200;     !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    D2N Bottom North Window02,  !- Name
    Window,                  !- Surface Type
    NREL Vision SWindow,       !- Construction Name
    D2N North EWall1,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    56.910580, 63.122172, 8.077200,     !- X,Y,Z  1 {m}
    56.910580, 63.122172, 6.858000,     !- X,Y,Z  2 {m}
    55.144096, 62.648844, 6.858000,     !- X,Y,Z  3 {m}
    55.144096, 62.648844, 8.077200;     !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    D2N Bottom North Window03,  !- Name
    Window,                  !- Surface Type
    NREL Vision SWindow,       !- Construction Name
    D2N North EWall1,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    53.966438, 62.333292, 8.077200,     !- X,Y,Z  1 {m}
    53.966438, 62.333292, 6.858000,     !- X,Y,Z  2 {m}
    52.199954, 61.859964, 6.858000,     !- X,Y,Z  3 {m}
    52.199954, 61.859964, 8.077200;     !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    D2N Bottom North Window04,  !- Name
    Window,                  !- Surface Type
    NREL Vision SWindow,       !- Construction Name
    D2N North EWall1,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    51.022296, 61.544412, 8.077200,     !- X,Y,Z  1 {m}
    51.022296, 61.544412, 6.858000,     !- X,Y,Z  2 {m}
    49.255812, 61.071084, 6.858000,     !- X,Y,Z  3 {m}
    49.255812, 61.071084, 8.077200;     !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    D2N Bottom North Window05,  !- Name
    Window,                  !- Surface Type
    NREL Vision SWindow,       !- Construction Name
    D2N North EWall1,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    48.078154, 60.755532, 8.077200,     !- X,Y,Z  1 {m}
    48.078154, 60.755532, 6.858000,     !- X,Y,Z  2 {m}
    46.311670, 60.282205, 6.858000,     !- X,Y,Z  3 {m}
    46.311670, 60.282205, 8.077200;     !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    D2N Bottom North Window06,  !- Name
    Window,                  !- Surface Type
    NREL Vision SWindow,       !- Construction Name
    D2N North EWall1,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    45.134012, 59.966652, 8.077200,     !- X,Y,Z  1 {m}
    45.134012, 59.966652, 6.858000,     !- X,Y,Z  2 {m}
    43.367527, 59.493324, 6.858000,     !- X,Y,Z  3 {m}
    43.367527, 59.493324, 8.077200;     !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    D2N Bottom North Window07,  !- Name
    Window,                  !- Surface Type
    NREL Vision SWindow,       !- Construction Name
    D2N North EWall1,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    42.189870, 59.177772, 8.077200,     !- X,Y,Z  1 {m}
    42.189870, 59.177772, 6.858000,     !- X,Y,Z  2 {m}
    40.423385, 58.704444, 6.858000,     !- X,Y,Z  3 {m}
    40.423385, 58.704444, 8.077200;     !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    D2N Bottom North Window08,  !- Name
    Window,                  !- Surface Type
    NREL Vision SWindow,       !- Construction Name
    D2N North EWall1,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    39.245728, 58.388892, 8.077200,     !- X,Y,Z  1 {m}
    39.245727, 58.388892, 6.858000,     !- X,Y,Z  2 {m}
    37.479243, 57.915564, 6.858000,     !- X,Y,Z  3 {m}
    37.479243, 57.915564, 8.077200;     !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    D2N Bottom North Window09,  !- Name
    Window,                  !- Surface Type
    NREL Vision SWindow,       !- Construction Name
    D2N North EWall1,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    36.301586, 57.600012, 8.077200,     !- X,Y,Z  1 {m}
    36.301585, 57.600012, 6.858000,     !- X,Y,Z  2 {m}
    34.535101, 57.126685, 6.858000,     !- X,Y,Z  3 {m}
    34.535101, 57.126685, 8.077200;     !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    D2N Bottom North Window10,  !- Name
    Window,                  !- Surface Type
    NREL Vision SWindow,       !- Construction Name
    D2N North EWall1,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    33.357444, 56.811133, 8.077200,     !- X,Y,Z  1 {m}
    33.357443, 56.811133, 6.858000,     !- X,Y,Z  2 {m}
    31.590959, 56.337805, 6.858000,     !- X,Y,Z  3 {m}
    31.590959, 56.337805, 8.077200;     !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    D2N Bottom North Window11,  !- Name
    Window,                  !- Surface Type
    NREL Vision SWindow,       !- Construction Name
    D2N North EWall1,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    30.413302, 56.022252, 8.077200,     !- X,Y,Z  1 {m}
    30.413301, 56.022252, 6.858000,     !- X,Y,Z  2 {m}
    28.646817, 55.548925, 6.858000,     !- X,Y,Z  3 {m}
    28.646817, 55.548925, 8.077200;     !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    D2N Bottom North Window12,  !- Name
    Window,                  !- Surface Type
    NREL Vision SWindow,       !- Construction Name
    D2N North EWall1,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    27.469160, 55.233373, 8.077200,     !- X,Y,Z  1 {m}
    27.469160, 55.233373, 6.858000,     !- X,Y,Z  2 {m}
    25.702674, 54.760045, 6.858000,     !- X,Y,Z  3 {m}
    25.702674, 54.760045, 8.077200;     !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    D2N Bottom North Window13,  !- Name
    Window,                  !- Surface Type
    NREL Vision SWindow,       !- Construction Name
    D2N North EWall1,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    24.525018, 54.444493, 8.077200,     !- X,Y,Z  1 {m}
    24.525018, 54.444493, 6.858000,     !- X,Y,Z  2 {m}
    22.758532, 53.971165, 6.858000,     !- X,Y,Z  3 {m}
    22.758532, 53.971165, 8.077200;     !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    D2N Bottom North Window14,  !- Name
    Window,                  !- Surface Type
    NREL Vision SWindow,       !- Construction Name
    D2N North EWall1,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    21.580876, 53.655613, 8.077200,     !- X,Y,Z  1 {m}
    21.580876, 53.655613, 6.858000,     !- X,Y,Z  2 {m}
    19.814390, 53.182285, 6.858000,     !- X,Y,Z  3 {m}
    19.814390, 53.182285, 8.077200;     !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    D2N Bottom North Window15,  !- Name
    Window,                  !- Surface Type
    NREL Vision SWindow,       !- Construction Name
    D2N North EWall1,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    18.636733, 52.866733, 8.077200,     !- X,Y,Z  1 {m}
    18.636734, 52.866733, 6.858000,     !- X,Y,Z  2 {m}
    16.870248, 52.393405, 6.858000,     !- X,Y,Z  3 {m}
    16.870248, 52.393405, 8.077200;     !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    D2N Bottom North Window16,  !- Name
    Window,                  !- Surface Type
    NREL Vision SWindow,       !- Construction Name
    D2N North EWall1,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    15.692591, 52.077853, 8.077200,     !- X,Y,Z  1 {m}
    15.692591, 52.077853, 6.858000,     !- X,Y,Z  2 {m}
    13.926106, 51.604525, 6.858000,     !- X,Y,Z  3 {m}
    13.926106, 51.604525, 8.077200;     !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    D2N Bottom North Window17,  !- Name
    Window,                  !- Surface Type
    NREL Vision SWindow,       !- Construction Name
    D2N North EWall1,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    12.748449, 51.288973, 8.077200,     !- X,Y,Z  1 {m}
    12.748449, 51.288973, 6.858000,     !- X,Y,Z  2 {m}
    10.981964, 50.815645, 6.858000,     !- X,Y,Z  3 {m}
    10.981964, 50.815645, 8.077200;     !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    D2N Bottom North Window18,  !- Name
    Window,                  !- Surface Type
    NREL Vision SWindow,       !- Construction Name
    D2N North EWall1,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    9.804307, 50.500093, 8.077200,      !- X,Y,Z  1 {m}
    9.804307, 50.500093, 6.858000,      !- X,Y,Z  2 {m}
    8.037822, 50.026765, 6.858000,      !- X,Y,Z  3 {m}
    8.037822, 50.026765, 8.077200;      !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    D3N Top North Window01,  !- Name
    Window,                  !- Surface Type
    NREL Daylight SWindow,       !- Construction Name
    D3N North EWall1,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    68.687149, 66.277695, 14.020800,    !- X,Y,Z  1 {m}
    68.687149, 66.277694, 13.208000,    !- X,Y,Z  2 {m}
    66.920663, 65.804367, 13.208000,    !- X,Y,Z  3 {m}
    66.920664, 65.804367, 14.020800;    !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    D3N Top North Window02,  !- Name
    Window,                  !- Surface Type
    NREL Daylight SWindow,       !- Construction Name
    D3N North EWall1,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    65.743007, 65.488815, 14.020800,    !- X,Y,Z  1 {m}
    65.743006, 65.488815, 13.208000,    !- X,Y,Z  2 {m}
    63.976521, 65.015487, 13.208000,    !- X,Y,Z  3 {m}
    63.976521, 65.015487, 14.020800;    !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    D3N Top North Window03,  !- Name
    Window,                  !- Surface Type
    NREL Daylight SWindow,       !- Construction Name
    D3N North EWall1,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    62.798865, 64.699935, 14.020800,    !- X,Y,Z  1 {m}
    62.798864, 64.699935, 13.208000,    !- X,Y,Z  2 {m}
    61.032379, 64.226607, 13.208000,    !- X,Y,Z  3 {m}
    61.032379, 64.226608, 14.020800;    !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    D3N Top North Window04,  !- Name
    Window,                  !- Surface Type
    NREL Daylight SWindow,       !- Construction Name
    D3N North EWall1,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    59.854722, 63.911056, 14.020800,    !- X,Y,Z  1 {m}
    59.854722, 63.911056, 13.208000,    !- X,Y,Z  2 {m}
    58.088237, 63.437728, 13.208000,    !- X,Y,Z  3 {m}
    58.088237, 63.437728, 14.020800;    !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    D3N Top North Window05,  !- Name
    Window,                  !- Surface Type
    NREL Daylight SWindow,       !- Construction Name
    D3N North EWall1,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    56.910580, 63.122176, 14.020800,    !- X,Y,Z  1 {m}
    56.910580, 63.122176, 13.208000,    !- X,Y,Z  2 {m}
    55.144094, 62.648848, 13.208000,    !- X,Y,Z  3 {m}
    55.144094, 62.648848, 14.020800;    !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    D3N Top North Window06,  !- Name
    Window,                  !- Surface Type
    NREL Daylight SWindow,       !- Construction Name
    D3N North EWall1,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    53.966438, 62.333296, 14.020800,    !- X,Y,Z  1 {m}
    53.966438, 62.333296, 13.208000,    !- X,Y,Z  2 {m}
    52.199952, 61.859968, 13.208000,    !- X,Y,Z  3 {m}
    52.199952, 61.859968, 14.020800;    !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    D3N Top North Window07,  !- Name
    Window,                  !- Surface Type
    NREL Daylight SWindow,       !- Construction Name
    D3N North EWall1,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    51.022296, 61.544417, 14.020800,    !- X,Y,Z  1 {m}
    51.022296, 61.544417, 13.208000,    !- X,Y,Z  2 {m}
    49.255809, 61.071089, 13.208000,    !- X,Y,Z  3 {m}
    49.255809, 61.071089, 14.020800;    !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    D3N Top North Window08,  !- Name
    Window,                  !- Surface Type
    NREL Daylight SWindow,       !- Construction Name
    D3N North EWall1,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    48.078154, 60.755537, 14.020800,    !- X,Y,Z  1 {m}
    48.078153, 60.755537, 13.208000,    !- X,Y,Z  2 {m}
    46.311667, 60.282209, 13.208000,    !- X,Y,Z  3 {m}
    46.311667, 60.282209, 14.020800;    !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    D3N Top North Window09,  !- Name
    Window,                  !- Surface Type
    NREL Daylight SWindow,       !- Construction Name
    D3N North EWall1,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    45.134012, 59.966658, 14.020800,    !- X,Y,Z  1 {m}
    45.134011, 59.966658, 13.208000,    !- X,Y,Z  2 {m}
    43.367525, 59.493329, 13.208000,    !- X,Y,Z  3 {m}
    43.367525, 59.493329, 14.020800;    !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    D3N Top North Window10,  !- Name
    Window,                  !- Surface Type
    NREL Daylight SWindow,       !- Construction Name
    D3N North EWall1,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    42.189869, 59.177778, 14.020800,    !- X,Y,Z  1 {m}
    42.189869, 59.177778, 13.208000,    !- X,Y,Z  2 {m}
    40.423383, 58.704450, 13.208000,    !- X,Y,Z  3 {m}
    40.423383, 58.704450, 14.020800;    !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    D3N Top North Window11,  !- Name
    Window,                  !- Surface Type
    NREL Daylight SWindow,       !- Construction Name
    D3N North EWall1,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    39.245726, 58.388898, 14.020800,    !- X,Y,Z  1 {m}
    39.245726, 58.388898, 13.208000,    !- X,Y,Z  2 {m}
    37.479241, 57.915571, 13.208000,    !- X,Y,Z  3 {m}
    37.479241, 57.915571, 14.020800;    !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    D3N Top North Window12,  !- Name
    Window,                  !- Surface Type
    NREL Daylight SWindow,       !- Construction Name
    D3N North EWall1,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    36.301583, 57.600019, 14.020800,    !- X,Y,Z  1 {m}
    36.301584, 57.600019, 13.208000,    !- X,Y,Z  2 {m}
    34.535099, 57.126691, 13.208000,    !- X,Y,Z  3 {m}
    34.535099, 57.126691, 14.020800;    !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    D3N Top North Window13,  !- Name
    Window,                  !- Surface Type
    NREL Daylight SWindow,       !- Construction Name
    D3N North EWall1,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    33.357441, 56.811139, 14.020800,    !- X,Y,Z  1 {m}
    33.357442, 56.811139, 13.208000,    !- X,Y,Z  2 {m}
    31.590957, 56.337812, 13.208000,    !- X,Y,Z  3 {m}
    31.590957, 56.337812, 14.020800;    !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    D3N Top North Window14,  !- Name
    Window,                  !- Surface Type
    NREL Daylight SWindow,       !- Construction Name
    D3N North EWall1,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    30.413299, 56.022259, 14.020800,    !- X,Y,Z  1 {m}
    30.413299, 56.022259, 13.208000,    !- X,Y,Z  2 {m}
    28.646814, 55.548932, 13.208000,    !- X,Y,Z  3 {m}
    28.646814, 55.548932, 14.020800;    !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    D3N Top North Window15,  !- Name
    Window,                  !- Surface Type
    NREL Daylight SWindow,       !- Construction Name
    D3N North EWall1,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    27.469159, 55.233381, 14.020800,    !- X,Y,Z  1 {m}
    27.469158, 55.233380, 13.208000,    !- X,Y,Z  2 {m}
    25.702673, 54.760052, 13.208000,    !- X,Y,Z  3 {m}
    25.702673, 54.760052, 14.020800;    !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    D3N Top North Window16,  !- Name
    Window,                  !- Surface Type
    NREL Daylight SWindow,       !- Construction Name
    D3N North EWall1,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    24.525016, 54.444500, 14.020800,    !- X,Y,Z  1 {m}
    24.525016, 54.444500, 13.208000,    !- X,Y,Z  2 {m}
    22.758531, 53.971173, 13.208000,    !- X,Y,Z  3 {m}
    22.758531, 53.971173, 14.020800;    !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    D3N Top North Window17,  !- Name
    Window,                  !- Surface Type
    NREL Daylight SWindow,       !- Construction Name
    D3N North EWall1,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    21.580874, 53.655621, 14.020800,    !- X,Y,Z  1 {m}
    21.580874, 53.655621, 13.208000,    !- X,Y,Z  2 {m}
    19.814389, 53.182293, 13.208000,    !- X,Y,Z  3 {m}
    19.814389, 53.182293, 14.020800;    !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    D3N Top North Window18,  !- Name
    Window,                  !- Surface Type
    NREL Daylight SWindow,       !- Construction Name
    D3N North EWall1,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    18.636732, 52.866741, 14.020800,    !- X,Y,Z  1 {m}
    18.636732, 52.866741, 13.208000,    !- X,Y,Z  2 {m}
    16.870247, 52.393414, 13.208000,    !- X,Y,Z  3 {m}
    16.870247, 52.393414, 14.020800;    !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    D3N Top North Window19,  !- Name
    Window,                  !- Surface Type
    NREL Daylight SWindow,       !- Construction Name
    D3N North EWall1,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    15.692591, 52.077858, 14.020800,    !- X,Y,Z  1 {m}
    15.692591, 52.077858, 13.208000,    !- X,Y,Z  2 {m}
    13.926106, 51.604530, 13.208000,    !- X,Y,Z  3 {m}
    13.926106, 51.604530, 14.020800;    !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    D3N Top North Window20,  !- Name
    Window,                  !- Surface Type
    NREL Daylight SWindow,       !- Construction Name
    D3N North EWall1,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    12.748449, 51.288977, 14.020800,    !- X,Y,Z  1 {m}
    12.748449, 51.288977, 13.208000,    !- X,Y,Z  2 {m}
    10.981964, 50.815650, 13.208000,    !- X,Y,Z  3 {m}
    10.981964, 50.815650, 14.020800;    !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    D3N Top North Window21,  !- Name
    Window,                  !- Surface Type
    NREL Daylight SWindow,       !- Construction Name
    D3N North EWall1,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    9.804307, 50.500098, 14.020800,     !- X,Y,Z  1 {m}
    9.804307, 50.500098, 13.208000,     !- X,Y,Z  2 {m}
    8.037822, 50.026769, 13.208000,     !- X,Y,Z  3 {m}
    8.037822, 50.026769, 14.020800;     !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    D3N Bottom North Window01,  !- Name
    Window,                  !- Surface Type
    NREL Vision SWindow,       !- Construction Name
    D3N North EWall1,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    68.687148, 66.277694, 12.344400,    !- X,Y,Z  1 {m}
    68.687147, 66.277694, 11.125200,    !- X,Y,Z  2 {m}
    66.920662, 65.804366, 11.125200,    !- X,Y,Z  3 {m}
    66.920663, 65.804366, 12.344400;    !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    D3N Bottom North Window02,  !- Name
    Window,                  !- Surface Type
    NREL Vision SWindow,       !- Construction Name
    D3N North EWall1,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    65.743006, 65.488815, 12.344400,    !- X,Y,Z  1 {m}
    65.743005, 65.488814, 11.125200,    !- X,Y,Z  2 {m}
    63.976520, 65.015486, 11.125200,    !- X,Y,Z  3 {m}
    63.976521, 65.015487, 12.344400;    !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    D3N Bottom North Window03,  !- Name
    Window,                  !- Surface Type
    NREL Vision SWindow,       !- Construction Name
    D3N North EWall1,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    62.798864, 64.699935, 12.344400,    !- X,Y,Z  1 {m}
    62.798863, 64.699935, 11.125200,    !- X,Y,Z  2 {m}
    61.032378, 64.226607, 11.125200,    !- X,Y,Z  3 {m}
    61.032378, 64.226607, 12.344400;    !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    D3N Bottom North Window04,  !- Name
    Window,                  !- Surface Type
    NREL Vision SWindow,       !- Construction Name
    D3N North EWall1,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    59.854722, 63.911055, 12.344400,    !- X,Y,Z  1 {m}
    59.854721, 63.911055, 11.125200,    !- X,Y,Z  2 {m}
    58.088237, 63.437728, 11.125200,    !- X,Y,Z  3 {m}
    58.088237, 63.437728, 12.344400;    !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    D3N Bottom North Window05,  !- Name
    Window,                  !- Surface Type
    NREL Vision SWindow,       !- Construction Name
    D3N North EWall1,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    56.910580, 63.122176, 12.344400,    !- X,Y,Z  1 {m}
    56.910579, 63.122175, 11.125200,    !- X,Y,Z  2 {m}
    55.144094, 62.648847, 11.125200,    !- X,Y,Z  3 {m}
    55.144094, 62.648847, 12.344400;    !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    D3N Bottom North Window06,  !- Name
    Window,                  !- Surface Type
    NREL Vision SWindow,       !- Construction Name
    D3N North EWall1,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    53.966437, 62.333296, 12.344400,    !- X,Y,Z  1 {m}
    53.966437, 62.333295, 11.125200,    !- X,Y,Z  2 {m}
    52.199952, 61.859968, 11.125200,    !- X,Y,Z  3 {m}
    52.199952, 61.859968, 12.344400;    !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    D3N Bottom North Window07,  !- Name
    Window,                  !- Surface Type
    NREL Vision SWindow,       !- Construction Name
    D3N North EWall1,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    51.022295, 61.544416, 12.344400,    !- X,Y,Z  1 {m}
    51.022295, 61.544416, 11.125200,    !- X,Y,Z  2 {m}
    49.255810, 61.071088, 11.125200,    !- X,Y,Z  3 {m}
    49.255810, 61.071088, 12.344400;    !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    D3N Bottom North Window08,  !- Name
    Window,                  !- Surface Type
    NREL Vision SWindow,       !- Construction Name
    D3N North EWall1,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    48.078153, 60.755536, 12.344400,    !- X,Y,Z  1 {m}
    48.078153, 60.755536, 11.125200,    !- X,Y,Z  2 {m}
    46.311668, 60.282208, 11.125200,    !- X,Y,Z  3 {m}
    46.311668, 60.282208, 12.344400;    !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    D3N Bottom North Window09,  !- Name
    Window,                  !- Surface Type
    NREL Vision SWindow,       !- Construction Name
    D3N North EWall1,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    45.134011, 59.966656, 12.344400,    !- X,Y,Z  1 {m}
    45.134011, 59.966656, 11.125200,    !- X,Y,Z  2 {m}
    43.367526, 59.493328, 11.125200,    !- X,Y,Z  3 {m}
    43.367526, 59.493328, 12.344400;    !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    D3N Bottom North Window10,  !- Name
    Window,                  !- Surface Type
    NREL Vision SWindow,       !- Construction Name
    D3N North EWall1,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    42.189870, 59.177777, 12.344400,    !- X,Y,Z  1 {m}
    42.189870, 59.177776, 11.125200,    !- X,Y,Z  2 {m}
    40.423383, 58.704448, 11.125200,    !- X,Y,Z  3 {m}
    40.423383, 58.704448, 12.344400;    !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    D3N Bottom North Window11,  !- Name
    Window,                  !- Surface Type
    NREL Vision SWindow,       !- Construction Name
    D3N North EWall1,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    39.245727, 58.388896, 12.344400,    !- X,Y,Z  1 {m}
    39.245727, 58.388896, 11.125200,    !- X,Y,Z  2 {m}
    37.479241, 57.915568, 11.125200,    !- X,Y,Z  3 {m}
    37.479241, 57.915568, 12.344400;    !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    D3N Bottom North Window12,  !- Name
    Window,                  !- Surface Type
    NREL Vision SWindow,       !- Construction Name
    D3N North EWall1,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    36.301585, 57.600016, 12.344400,    !- X,Y,Z  1 {m}
    36.301585, 57.600016, 11.125200,    !- X,Y,Z  2 {m}
    34.535099, 57.126688, 11.125200,    !- X,Y,Z  3 {m}
    34.535099, 57.126688, 12.344400;    !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    D3N Bottom North Window13,  !- Name
    Window,                  !- Surface Type
    NREL Vision SWindow,       !- Construction Name
    D3N North EWall1,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    33.357443, 56.811137, 12.344400,    !- X,Y,Z  1 {m}
    33.357443, 56.811137, 11.125200,    !- X,Y,Z  2 {m}
    31.590957, 56.337809, 11.125200,    !- X,Y,Z  3 {m}
    31.590957, 56.337809, 12.344400;    !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    D3N Bottom North Window14,  !- Name
    Window,                  !- Surface Type
    NREL Vision SWindow,       !- Construction Name
    D3N North EWall1,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    30.413301, 56.022256, 12.344400,    !- X,Y,Z  1 {m}
    30.413301, 56.022257, 11.125200,    !- X,Y,Z  2 {m}
    28.646815, 55.548928, 11.125200,    !- X,Y,Z  3 {m}
    28.646815, 55.548928, 12.344400;    !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    D3N Bottom North Window15,  !- Name
    Window,                  !- Surface Type
    NREL Vision SWindow,       !- Construction Name
    D3N North EWall1,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    27.469159, 55.233377, 12.344400,    !- X,Y,Z  1 {m}
    27.469158, 55.233376, 11.125200,    !- X,Y,Z  2 {m}
    25.702674, 54.760049, 11.125200,    !- X,Y,Z  3 {m}
    25.702674, 54.760049, 12.344400;    !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    D3N Bottom North Window16,  !- Name
    Window,                  !- Surface Type
    NREL Vision SWindow,       !- Construction Name
    D3N North EWall1,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    24.525017, 54.444497, 12.344400,    !- X,Y,Z  1 {m}
    24.525016, 54.444497, 11.125200,    !- X,Y,Z  2 {m}
    22.758532, 53.971169, 11.125200,    !- X,Y,Z  3 {m}
    22.758532, 53.971169, 12.344400;    !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    D3N Bottom North Window17,  !- Name
    Window,                  !- Surface Type
    NREL Vision SWindow,       !- Construction Name
    D3N North EWall1,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    21.580875, 53.655617, 12.344400,    !- X,Y,Z  1 {m}
    21.580874, 53.655617, 11.125200,    !- X,Y,Z  2 {m}
    19.814390, 53.182289, 11.125200,    !- X,Y,Z  3 {m}
    19.814390, 53.182289, 12.344400;    !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    D3N Bottom North Window18,  !- Name
    Window,                  !- Surface Type
    NREL Vision SWindow,       !- Construction Name
    D3N North EWall1,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    18.636732, 52.866737, 12.344400,    !- X,Y,Z  1 {m}
    18.636732, 52.866737, 11.125200,    !- X,Y,Z  2 {m}
    16.870248, 52.393409, 11.125200,    !- X,Y,Z  3 {m}
    16.870248, 52.393409, 12.344400;    !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    D3N Bottom North Window19,  !- Name
    Window,                  !- Surface Type
    NREL Vision SWindow,       !- Construction Name
    D3N North EWall1,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    15.692591, 52.077858, 12.344400,    !- X,Y,Z  1 {m}
    15.692591, 52.077857, 11.125200,    !- X,Y,Z  2 {m}
    13.926106, 51.604530, 11.125200,    !- X,Y,Z  3 {m}
    13.926106, 51.604530, 12.344400;    !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    D3N Bottom North Window20,  !- Name
    Window,                  !- Surface Type
    NREL Vision SWindow,       !- Construction Name
    D3N North EWall1,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    12.748449, 51.288977, 12.344400,    !- X,Y,Z  1 {m}
    12.748449, 51.288977, 11.125200,    !- X,Y,Z  2 {m}
    10.981964, 50.815650, 11.125200,    !- X,Y,Z  3 {m}
    10.981964, 50.815650, 12.344400;    !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    D3N Bottom North Window21,  !- Name
    Window,                  !- Surface Type
    NREL Vision SWindow,       !- Construction Name
    D3N North EWall1,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    9.804307, 50.500098, 12.344400,     !- X,Y,Z  1 {m}
    9.804307, 50.500098, 11.125200,     !- X,Y,Z  2 {m}
    8.037822, 50.026769, 11.125200,     !- X,Y,Z  3 {m}
    8.037822, 50.026769, 12.344400;     !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    D4N Top North Window01,  !- Name
    Window,                  !- Surface Type
    NREL Daylight SWindow,       !- Construction Name
    D4N North EWall1,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    68.687146, 66.277696, 18.288000,    !- X,Y,Z  1 {m}
    68.687147, 66.277695, 17.475200,    !- X,Y,Z  2 {m}
    66.920663, 65.804366, 17.475200,    !- X,Y,Z  3 {m}
    66.920662, 65.804367, 18.288000;    !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    D4N Top North Window02,  !- Name
    Window,                  !- Surface Type
    NREL Daylight SWindow,       !- Construction Name
    D4N North EWall1,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    65.743005, 65.488814, 18.288000,    !- X,Y,Z  1 {m}
    65.743006, 65.488813, 17.475200,    !- X,Y,Z  2 {m}
    63.976520, 65.015483, 17.475200,    !- X,Y,Z  3 {m}
    63.976520, 65.015484, 18.288000;    !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    D4N Top North Window03,  !- Name
    Window,                  !- Surface Type
    NREL Daylight SWindow,       !- Construction Name
    D4N North EWall1,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    62.798863, 64.699931, 18.288000,    !- X,Y,Z  1 {m}
    62.798864, 64.699930, 17.475200,    !- X,Y,Z  2 {m}
    61.032379, 64.226601, 17.475200,    !- X,Y,Z  3 {m}
    61.032378, 64.226602, 18.288000;    !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    D4N Top North Window04,  !- Name
    Window,                  !- Surface Type
    NREL Daylight SWindow,       !- Construction Name
    D4N North EWall1,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    59.854722, 63.911049, 18.288000,    !- X,Y,Z  1 {m}
    59.854722, 63.911048, 17.475200,    !- X,Y,Z  2 {m}
    58.088238, 63.437719, 17.475200,    !- X,Y,Z  3 {m}
    58.088238, 63.437720, 18.288000;    !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    D4N Top North Window05,  !- Name
    Window,                  !- Surface Type
    NREL Daylight SWindow,       !- Construction Name
    D4N North EWall1,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    56.910582, 63.122167, 18.288000,    !- X,Y,Z  1 {m}
    56.910582, 63.122166, 17.475200,    !- X,Y,Z  2 {m}
    55.144097, 62.648836, 17.475200,    !- X,Y,Z  3 {m}
    55.144097, 62.648838, 18.288000;    !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    D4N Top North Window06,  !- Name
    Window,                  !- Surface Type
    NREL Daylight SWindow,       !- Construction Name
    D4N North EWall1,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    53.966440, 62.333285, 18.288000,    !- X,Y,Z  1 {m}
    53.966440, 62.333283, 17.475200,    !- X,Y,Z  2 {m}
    52.199955, 61.859954, 17.475200,    !- X,Y,Z  3 {m}
    52.199955, 61.859955, 18.288000;    !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    D4N Top North Window07,  !- Name
    Window,                  !- Surface Type
    NREL Daylight SWindow,       !- Construction Name
    D4N North EWall1,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    51.022298, 61.544402, 18.288000,    !- X,Y,Z  1 {m}
    51.022298, 61.544401, 17.475200,    !- X,Y,Z  2 {m}
    49.255814, 61.071072, 17.475200,    !- X,Y,Z  3 {m}
    49.255813, 61.071073, 18.288000;    !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    D4N Top North Window08,  !- Name
    Window,                  !- Surface Type
    NREL Daylight SWindow,       !- Construction Name
    D4N North EWall1,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    48.078157, 60.755520, 18.288000,    !- X,Y,Z  1 {m}
    48.078157, 60.755518, 17.475200,    !- X,Y,Z  2 {m}
    46.311672, 60.282189, 17.475200,    !- X,Y,Z  3 {m}
    46.311672, 60.282190, 18.288000;    !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    D4N Top North Window09,  !- Name
    Window,                  !- Surface Type
    NREL Daylight SWindow,       !- Construction Name
    D4N North EWall1,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    45.134015, 59.966637, 18.288000,    !- X,Y,Z  1 {m}
    45.134016, 59.966636, 17.475200,    !- X,Y,Z  2 {m}
    43.367531, 59.493307, 17.475200,    !- X,Y,Z  3 {m}
    43.367531, 59.493308, 18.288000;    !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    D4N Top North Window10,  !- Name
    Window,                  !- Surface Type
    NREL Daylight SWindow,       !- Construction Name
    D4N North EWall1,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    42.189874, 59.177755, 18.288000,    !- X,Y,Z  1 {m}
    42.189874, 59.177754, 17.475200,    !- X,Y,Z  2 {m}
    40.423390, 58.704424, 17.475200,    !- X,Y,Z  3 {m}
    40.423389, 58.704426, 18.288000;    !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    D4N Top North Window11,  !- Name
    Window,                  !- Surface Type
    NREL Daylight SWindow,       !- Construction Name
    D4N North EWall1,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    39.245732, 58.388873, 18.288000,    !- X,Y,Z  1 {m}
    39.245733, 58.388871, 17.475200,    !- X,Y,Z  2 {m}
    37.479248, 57.915542, 17.475200,    !- X,Y,Z  3 {m}
    37.479247, 57.915543, 18.288000;    !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    D4N Top North Window12,  !- Name
    Window,                  !- Surface Type
    NREL Daylight SWindow,       !- Construction Name
    D4N North EWall1,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    36.301592, 57.599991, 18.288000,    !- X,Y,Z  1 {m}
    36.301592, 57.599989, 17.475200,    !- X,Y,Z  2 {m}
    34.535107, 57.126660, 17.475200,    !- X,Y,Z  3 {m}
    34.535106, 57.126661, 18.288000;    !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    D4N Top North Window13,  !- Name
    Window,                  !- Surface Type
    NREL Daylight SWindow,       !- Construction Name
    D4N North EWall1,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    33.357449, 56.811108, 18.288000,    !- X,Y,Z  1 {m}
    33.357450, 56.811107, 17.475200,    !- X,Y,Z  2 {m}
    31.590966, 56.337777, 17.475200,    !- X,Y,Z  3 {m}
    31.590965, 56.337779, 18.288000;    !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    D4N Top North Window14,  !- Name
    Window,                  !- Surface Type
    NREL Daylight SWindow,       !- Construction Name
    D4N North EWall1,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    30.413308, 56.022226, 18.288000,    !- X,Y,Z  1 {m}
    30.413309, 56.022224, 17.475200,    !- X,Y,Z  2 {m}
    28.646823, 55.548895, 17.475200,    !- X,Y,Z  3 {m}
    28.646823, 55.548896, 18.288000;    !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    D4N Top North Window15,  !- Name
    Window,                  !- Surface Type
    NREL Daylight SWindow,       !- Construction Name
    D4N North EWall1,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    27.469167, 55.233343, 18.288000,    !- X,Y,Z  1 {m}
    27.469167, 55.233342, 17.475200,    !- X,Y,Z  2 {m}
    25.702682, 54.760012, 17.475200,    !- X,Y,Z  3 {m}
    25.702682, 54.760014, 18.288000;    !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    D4N Top North Window16,  !- Name
    Window,                  !- Surface Type
    NREL Daylight SWindow,       !- Construction Name
    D4N North EWall1,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    24.525025, 54.444461, 18.288000,    !- X,Y,Z  1 {m}
    24.525026, 54.444460, 17.475200,    !- X,Y,Z  2 {m}
    22.758541, 53.971130, 17.475200,    !- X,Y,Z  3 {m}
    22.758541, 53.971132, 18.288000;    !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    D4N Top North Window17,  !- Name
    Window,                  !- Surface Type
    NREL Daylight SWindow,       !- Construction Name
    D4N North EWall1,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    21.580884, 53.655578, 18.288000,    !- X,Y,Z  1 {m}
    21.580884, 53.655577, 17.475200,    !- X,Y,Z  2 {m}
    19.814400, 53.182248, 17.475200,    !- X,Y,Z  3 {m}
    19.814399, 53.182249, 18.288000;    !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    D4N Top North Window18,  !- Name
    Window,                  !- Surface Type
    NREL Daylight SWindow,       !- Construction Name
    D4N North EWall1,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    18.636743, 52.866696, 18.288000,    !- X,Y,Z  1 {m}
    18.636743, 52.866695, 17.475200,    !- X,Y,Z  2 {m}
    16.870258, 52.393365, 17.475200,    !- X,Y,Z  3 {m}
    16.870258, 52.393367, 18.288000;    !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    D4N Top North Window19,  !- Name
    Window,                  !- Surface Type
    NREL Daylight SWindow,       !- Construction Name
    D4N North EWall1,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    15.692600, 52.077820, 18.288000,    !- X,Y,Z  1 {m}
    15.692599, 52.077818, 17.475200,    !- X,Y,Z  2 {m}
    13.926114, 51.604489, 17.475200,    !- X,Y,Z  3 {m}
    13.926116, 51.604491, 18.288000;    !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    D4N Top North Window20,  !- Name
    Window,                  !- Surface Type
    NREL Daylight SWindow,       !- Construction Name
    D4N North EWall1,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    12.748459, 51.288938, 18.288000,    !- X,Y,Z  1 {m}
    12.748458, 51.288937, 17.475200,    !- X,Y,Z  2 {m}
    10.981973, 50.815608, 17.475200,    !- X,Y,Z  3 {m}
    10.981974, 50.815609, 18.288000;    !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    D4N Top North Window21,  !- Name
    Window,                  !- Surface Type
    NREL Daylight SWindow,       !- Construction Name
    D4N North EWall1,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    9.804317, 50.500056, 18.288000,     !- X,Y,Z  1 {m}
    9.804316, 50.500055, 17.475200,     !- X,Y,Z  2 {m}
    8.037831, 50.026726, 17.475200,     !- X,Y,Z  3 {m}
    8.037833, 50.026727, 18.288000;     !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    D4N Bottom North Window01,  !- Name
    Window,                  !- Surface Type
    NREL Vision SWindow,       !- Construction Name
    D4N North EWall1,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    68.687148, 66.277695, 16.611600,    !- X,Y,Z  1 {m}
    68.687150, 66.277693, 15.392400,    !- X,Y,Z  2 {m}
    66.920665, 65.804364, 15.392400,    !- X,Y,Z  3 {m}
    66.920664, 65.804365, 16.611600;    !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    D4N Bottom North Window02,  !- Name
    Window,                  !- Surface Type
    NREL Vision SWindow,       !- Construction Name
    D4N North EWall1,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    65.743006, 65.488811, 16.611600,    !- X,Y,Z  1 {m}
    65.743006, 65.488809, 15.392400,    !- X,Y,Z  2 {m}
    63.976523, 65.015480, 15.392400,    !- X,Y,Z  3 {m}
    63.976521, 65.015482, 16.611600;    !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    D4N Bottom North Window03,  !- Name
    Window,                  !- Surface Type
    NREL Vision SWindow,       !- Construction Name
    D4N North EWall1,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    62.798865, 64.699929, 16.611600,    !- X,Y,Z  1 {m}
    62.798866, 64.699927, 15.392400,    !- X,Y,Z  2 {m}
    61.032381, 64.226598, 15.392400,    !- X,Y,Z  3 {m}
    61.032380, 64.226600, 16.611600;    !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    D4N Bottom North Window04,  !- Name
    Window,                  !- Surface Type
    NREL Vision SWindow,       !- Construction Name
    D4N North EWall1,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    59.854723, 63.911046, 16.611600,    !- X,Y,Z  1 {m}
    59.854723, 63.911044, 15.392400,    !- X,Y,Z  2 {m}
    58.088239, 63.437715, 15.392400,    !- X,Y,Z  3 {m}
    58.088239, 63.437717, 16.611600;    !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    D4N Bottom North Window05,  !- Name
    Window,                  !- Surface Type
    NREL Vision SWindow,       !- Construction Name
    D4N North EWall1,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    56.910582, 63.122164, 16.611600,    !- X,Y,Z  1 {m}
    56.910582, 63.122162, 15.392400,    !- X,Y,Z  2 {m}
    55.144097, 62.648833, 15.392400,    !- X,Y,Z  3 {m}
    55.144097, 62.648835, 16.611600;    !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    D4N Bottom North Window06,  !- Name
    Window,                  !- Surface Type
    NREL Vision SWindow,       !- Construction Name
    D4N North EWall1,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    53.966441, 62.333282, 16.611600,    !- X,Y,Z  1 {m}
    53.966441, 62.333280, 15.392400,    !- X,Y,Z  2 {m}
    52.199957, 61.859951, 15.392400,    !- X,Y,Z  3 {m}
    52.199956, 61.859952, 16.611600;    !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    D4N Bottom North Window07,  !- Name
    Window,                  !- Surface Type
    NREL Vision SWindow,       !- Construction Name
    D4N North EWall1,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    51.022299, 61.544399, 16.611600,    !- X,Y,Z  1 {m}
    51.022300, 61.544398, 15.392400,    !- X,Y,Z  2 {m}
    49.255815, 61.071068, 15.392400,    !- X,Y,Z  3 {m}
    49.255814, 61.071070, 16.611600;    !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    D4N Bottom North Window08,  !- Name
    Window,                  !- Surface Type
    NREL Vision SWindow,       !- Construction Name
    D4N North EWall1,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    48.078157, 60.755517, 16.611600,    !- X,Y,Z  1 {m}
    48.078159, 60.755515, 15.392400,    !- X,Y,Z  2 {m}
    46.311674, 60.282186, 15.392400,    !- X,Y,Z  3 {m}
    46.311672, 60.282188, 16.611600;    !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    D4N Bottom North Window09,  !- Name
    Window,                  !- Surface Type
    NREL Vision SWindow,       !- Construction Name
    D4N North EWall1,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    45.134016, 59.966635, 16.611600,    !- X,Y,Z  1 {m}
    45.134017, 59.966633, 15.392400,    !- X,Y,Z  2 {m}
    43.367531, 59.493303, 15.392400,    !- X,Y,Z  3 {m}
    43.367531, 59.493305, 16.611600;    !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    D4N Bottom North Window10,  !- Name
    Window,                  !- Surface Type
    NREL Vision SWindow,       !- Construction Name
    D4N North EWall1,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    42.189875, 59.177752, 16.611600,    !- X,Y,Z  1 {m}
    42.189875, 59.177750, 15.392400,    !- X,Y,Z  2 {m}
    40.423390, 58.704421, 15.392400,    !- X,Y,Z  3 {m}
    40.423390, 58.704423, 16.611600;    !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    D4N Bottom North Window11,  !- Name
    Window,                  !- Surface Type
    NREL Vision SWindow,       !- Construction Name
    D4N North EWall1,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    39.245733, 58.388870, 16.611600,    !- X,Y,Z  1 {m}
    39.245734, 58.388868, 15.392400,    !- X,Y,Z  2 {m}
    37.479249, 57.915539, 15.392400,    !- X,Y,Z  3 {m}
    37.479249, 57.915541, 16.611600;    !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    D4N Bottom North Window12,  !- Name
    Window,                  !- Surface Type
    NREL Vision SWindow,       !- Construction Name
    D4N North EWall1,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    36.301592, 57.599988, 16.611600,    !- X,Y,Z  1 {m}
    36.301592, 57.599986, 15.392400,    !- X,Y,Z  2 {m}
    34.535108, 57.126656, 15.392400,    !- X,Y,Z  3 {m}
    34.535107, 57.126658, 16.611600;    !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    D4N Bottom North Window13,  !- Name
    Window,                  !- Surface Type
    NREL Vision SWindow,       !- Construction Name
    D4N North EWall1,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    33.357451, 56.811105, 16.611600,    !- X,Y,Z  1 {m}
    33.357451, 56.811103, 15.392400,    !- X,Y,Z  2 {m}
    31.590966, 56.337774, 15.392400,    !- X,Y,Z  3 {m}
    31.590966, 56.337776, 16.611600;    !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    D4N Bottom North Window14,  !- Name
    Window,                  !- Surface Type
    NREL Vision SWindow,       !- Construction Name
    D4N North EWall1,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    30.413309, 56.022223, 16.611600,    !- X,Y,Z  1 {m}
    30.413310, 56.022221, 15.392400,    !- X,Y,Z  2 {m}
    28.646825, 55.548892, 15.392400,    !- X,Y,Z  3 {m}
    28.646825, 55.548894, 16.611600;    !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    D4N Bottom North Window15,  !- Name
    Window,                  !- Surface Type
    NREL Vision SWindow,       !- Construction Name
    D4N North EWall1,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    27.469168, 55.233341, 16.611600,    !- X,Y,Z  1 {m}
    27.469169, 55.233339, 15.392400,    !- X,Y,Z  2 {m}
    25.702684, 54.760009, 15.392400,    !- X,Y,Z  3 {m}
    25.702683, 54.760011, 16.611600;    !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    D4N Bottom North Window16,  !- Name
    Window,                  !- Surface Type
    NREL Vision SWindow,       !- Construction Name
    D4N North EWall1,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    24.525026, 54.444458, 16.611600,    !- X,Y,Z  1 {m}
    24.525027, 54.444456, 15.392400,    !- X,Y,Z  2 {m}
    22.758542, 53.971127, 15.392400,    !- X,Y,Z  3 {m}
    22.758541, 53.971129, 16.611600;    !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    D4N Bottom North Window17,  !- Name
    Window,                  !- Surface Type
    NREL Vision SWindow,       !- Construction Name
    D4N North EWall1,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    21.580885, 53.655576, 16.611600,    !- X,Y,Z  1 {m}
    21.580886, 53.655574, 15.392400,    !- X,Y,Z  2 {m}
    19.814401, 53.182245, 15.392400,    !- X,Y,Z  3 {m}
    19.814400, 53.182246, 16.611600;    !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    D4N Bottom North Window18,  !- Name
    Window,                  !- Surface Type
    NREL Vision SWindow,       !- Construction Name
    D4N North EWall1,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    18.636743, 52.866693, 16.611600,    !- X,Y,Z  1 {m}
    18.636744, 52.866692, 15.392400,    !- X,Y,Z  2 {m}
    16.870259, 52.393362, 15.392400,    !- X,Y,Z  3 {m}
    16.870259, 52.393364, 16.611600;    !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    D4N Bottom North Window19,  !- Name
    Window,                  !- Surface Type
    NREL Vision SWindow,       !- Construction Name
    D4N North EWall1,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    15.692598, 52.077816, 16.611600,    !- X,Y,Z  1 {m}
    15.692597, 52.077814, 15.392400,    !- X,Y,Z  2 {m}
    13.926112, 51.604485, 15.392400,    !- X,Y,Z  3 {m}
    13.926113, 51.604487, 16.611600;    !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    D4N Bottom North Window20,  !- Name
    Window,                  !- Surface Type
    NREL Vision SWindow,       !- Construction Name
    D4N North EWall1,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    12.748457, 51.288934, 16.611600,    !- X,Y,Z  1 {m}
    12.748455, 51.288932, 15.392400,    !- X,Y,Z  2 {m}
    10.981970, 50.815603, 15.392400,    !- X,Y,Z  3 {m}
    10.981972, 50.815605, 16.611600;    !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    D4N Bottom North Window21,  !- Name
    Window,                  !- Surface Type
    NREL Vision SWindow,       !- Construction Name
    D4N North EWall1,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    9.804315, 50.500052, 16.611600,     !- X,Y,Z  1 {m}
    9.804313, 50.500051, 15.392400,     !- X,Y,Z  2 {m}
    8.037829, 50.026721, 15.392400,     !- X,Y,Z  3 {m}
    8.037830, 50.026723, 16.611600;     !- X,Y,Z  4 {m}
!-Generator IDFEditor 1.36a
!-Option SortedOrder UseSpecialFormat
!-NOTE: All comments with '!-' are ignored by the IDFEditor and are generated automatically.
!-      Use '!' comments if they need to be retained when using the IDFEditor.
!-   ===========  ALL OBJECTS IN CLASS: FENESTRATIONSURFACE:DETAILED ===========
FenestrationSurface:Detailed,
    D1S South Window01a,     !- Name
    Window,                  !- Surface Type
    NREL Vision SWindow,!- Construction Name
    D1S South EWall1,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    10.415793, 31.730804, 4.724676,     !- X,Y,Z  1 {m}
    10.415793, 31.730806, 2.591069,     !- X,Y,Z  2 {m}
    12.182278, 32.204134, 2.591069,     !- X,Y,Z  3 {m}
    12.182278, 32.204134, 4.724676;     !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    D1S South Window01b,     !- Name
    Window,                  !- Surface Type
    NREL Vision SWindow,!- Construction Name
    D1S South EWall1,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    13.359935, 32.519684, 4.724676,     !- X,Y,Z  1 {m}
    13.359935, 32.519684, 2.591069,     !- X,Y,Z  2 {m}
    15.126420, 32.993015, 2.591069,     !- X,Y,Z  3 {m}
    15.126420, 32.993012, 4.724676;     !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    D1S South Window01c,     !- Name
    Window,                  !- Surface Type
    NREL Vision SWindow,!- Construction Name
    D1S South EWall1,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    16.304077, 33.308564, 4.724676,     !- X,Y,Z  1 {m}
    16.304077, 33.308567, 2.591069,     !- X,Y,Z  2 {m}
    18.070562, 33.781892, 2.591069,     !- X,Y,Z  3 {m}
    18.070562, 33.781894, 4.724676;     !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    D1S South Window01d,     !- Name
    Window,                  !- Surface Type
    NREL Vision SWindow,!- Construction Name
    D1S South EWall1,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    19.248219, 34.097445, 4.724676,     !- X,Y,Z  1 {m}
    19.248219, 34.097445, 2.591069,     !- X,Y,Z  2 {m}
    21.014704, 34.570773, 2.591069,     !- X,Y,Z  3 {m}
    21.014704, 34.570773, 4.724676;     !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    D1S South Window02,      !- Name
    Window,                  !- Surface Type
    NREL Vision SWindow,!- Construction Name
    D1S South EWall1,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    22.192360, 34.886325, 4.724676,     !- X,Y,Z  1 {m}
    22.192360, 34.886325, 2.591069,     !- X,Y,Z  2 {m}
    23.958846, 35.359653, 2.591069,     !- X,Y,Z  3 {m}
    23.958846, 35.359653, 4.724676;     !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    D1S South Window03,      !- Name
    Window,                  !- Surface Type
    NREL Vision SWindow,!- Construction Name
    D1S South EWall1,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    25.136502, 35.675205, 4.724676,     !- X,Y,Z  1 {m}
    25.136502, 35.675205, 2.591069,     !- X,Y,Z  2 {m}
    26.902988, 36.148534, 2.591069,     !- X,Y,Z  3 {m}
    26.902988, 36.148534, 4.724676;     !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    D1S South Window04,      !- Name
    Window,                  !- Surface Type
    NREL Vision SWindow,!- Construction Name
    D1S South EWall1,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    28.080644, 36.464086, 4.724676,     !- X,Y,Z  1 {m}
    28.080644, 36.464086, 2.591069,     !- X,Y,Z  2 {m}
    29.847129, 36.937414, 2.591069,     !- X,Y,Z  3 {m}
    29.847129, 36.937414, 4.724676;     !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    D1S South Window05,      !- Name
    Window,                  !- Surface Type
    NREL Vision SWindow,!- Construction Name
    D1S South EWall1,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    31.024786, 37.252966, 4.724676,     !- X,Y,Z  1 {m}
    31.024786, 37.252966, 2.591069,     !- X,Y,Z  2 {m}
    32.791271, 37.726295, 2.591069,     !- X,Y,Z  3 {m}
    32.791271, 37.726295, 4.724676;     !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    D1S South Window06,      !- Name
    Window,                  !- Surface Type
    NREL Vision SWindow,!- Construction Name
    D1S South EWall1,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    33.968928, 38.041847, 4.724676,     !- X,Y,Z  1 {m}
    33.968928, 38.041847, 2.591069,     !- X,Y,Z  2 {m}
    35.735413, 38.515175, 2.591069,     !- X,Y,Z  3 {m}
    35.735413, 38.515175, 4.724676;     !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    D1S South Window07,      !- Name
    Window,                  !- Surface Type
    NREL Vision SWindow,!- Construction Name
    D1S South EWall1,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    36.913070, 38.830727, 4.724676,     !- X,Y,Z  1 {m}
    36.913070, 38.830727, 2.591069,     !- X,Y,Z  2 {m}
    38.679555, 39.304056, 2.591069,     !- X,Y,Z  3 {m}
    38.679555, 39.304056, 4.724676;     !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    D1S South Window08,      !- Name
    Window,                  !- Surface Type
    NREL Vision SWindow,!- Construction Name
    D1S South EWall1,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    39.857212, 39.619608, 4.724676,     !- X,Y,Z  1 {m}
    39.857212, 39.619608, 2.591069,     !- X,Y,Z  2 {m}
    41.623697, 40.092936, 2.591069,     !- X,Y,Z  3 {m}
    41.623697, 40.092936, 4.724676;     !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    D1S South Window09,      !- Name
    Window,                  !- Surface Type
    NREL Vision SWindow,!- Construction Name
    D1S South EWall1,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    42.801354, 40.408488, 4.724676,     !- X,Y,Z  1 {m}
    42.801354, 40.408488, 2.591069,     !- X,Y,Z  2 {m}
    44.567839, 40.881816, 2.591069,     !- X,Y,Z  3 {m}
    44.567839, 40.881816, 4.724676;     !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    D1S South Window10,      !- Name
    Window,                  !- Surface Type
    NREL Vision SWindow,!- Construction Name
    D1S South EWall1,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    45.745496, 41.197369, 4.724676,     !- X,Y,Z  1 {m}
    45.745496, 41.197369, 2.591069,     !- X,Y,Z  2 {m}
    47.511981, 41.670697, 2.591069,     !- X,Y,Z  3 {m}
    47.511981, 41.670697, 4.724676;     !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    D1S South Window11,      !- Name
    Window,                  !- Surface Type
    NREL Vision SWindow,!- Construction Name
    D1S South EWall1,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    48.689638, 41.986249, 4.724676,     !- X,Y,Z  1 {m}
    48.689638, 41.986249, 2.591069,     !- X,Y,Z  2 {m}
    50.456123, 42.459577, 2.591069,     !- X,Y,Z  3 {m}
    50.456123, 42.459577, 4.724676;     !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    D1S South Window12,      !- Name
    Window,                  !- Surface Type
    NREL Vision SWindow,!- Construction Name
    D1S South EWall1,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    51.633780, 42.775130, 4.724669,     !- X,Y,Z  1 {m}
    51.633780, 42.775130, 2.591069,     !- X,Y,Z  2 {m}
    53.400265, 43.248458, 2.591069,     !- X,Y,Z  3 {m}
    53.400265, 43.248458, 4.724669;     !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    D1S South Window13,      !- Name
    Window,                  !- Surface Type
    NREL Vision SWindow,!- Construction Name
    D1S South EWall1,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    54.577922, 43.564010, 4.724669,     !- X,Y,Z  1 {m}
    54.577922, 43.564010, 2.591069,     !- X,Y,Z  2 {m}
    56.344407, 44.037338, 2.591069,     !- X,Y,Z  3 {m}
    56.344407, 44.037338, 4.724669;     !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    D1S South Window14,      !- Name
    Window,                  !- Surface Type
    NREL Vision SWindow,!- Construction Name
    D1S South EWall1,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    57.522064, 44.352888, 4.724676,     !- X,Y,Z  1 {m}
    57.522064, 44.352888, 2.591069,     !- X,Y,Z  2 {m}
    59.288549, 44.826216, 2.591069,     !- X,Y,Z  3 {m}
    59.288549, 44.826216, 4.724676;     !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    D1S South Window15,      !- Name
    Window,                  !- Surface Type
    NREL Vision SWindow,!- Construction Name
    D1S South EWall1,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    60.466205, 45.141771, 4.724669,     !- X,Y,Z  1 {m}
    60.466205, 45.141771, 2.591069,     !- X,Y,Z  2 {m}
    62.232691, 45.615099, 2.591069,     !- X,Y,Z  3 {m}
    62.232691, 45.615099, 4.724669;     !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    D1S South Window16,      !- Name
    Window,                  !- Surface Type
    NREL Vision SWindow,!- Construction Name
    D1S South EWall1,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    63.410347, 45.930651, 4.724669,     !- X,Y,Z  1 {m}
    63.410347, 45.930651, 2.591069,     !- X,Y,Z  2 {m}
    65.176833, 46.403980, 2.591069,     !- X,Y,Z  3 {m}
    65.176833, 46.403980, 4.724669;     !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    D1S South Window17,      !- Name
    Window,                  !- Surface Type
    NREL Vision SWindow,!- Construction Name
    D1S South EWall1,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    66.354489, 46.719532, 4.724669,     !- X,Y,Z  1 {m}
    66.354489, 46.719532, 2.591069,     !- X,Y,Z  2 {m}
    68.120974, 47.192860, 2.591069,     !- X,Y,Z  3 {m}
    68.120974, 47.192860, 4.724669;     !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    D1S South Window18,      !- Name
    Window,                  !- Surface Type
    NREL Vision SWindow,!- Construction Name
    D1S South EWall1,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    69.298631, 47.508412, 4.724669,     !- X,Y,Z  1 {m}
    69.298631, 47.508412, 2.591069,     !- X,Y,Z  2 {m}
    71.065116, 47.981740, 2.591069,     !- X,Y,Z  3 {m}
    71.065116, 47.981740, 4.724669;     !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    D1S South Window19,      !- Name
    Window,                  !- Surface Type
    NREL Vision SWindow,!- Construction Name
    D1S South EWall1,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    72.242773, 48.297294, 4.724669,     !- X,Y,Z  1 {m}
    72.242773, 48.297293, 2.591069,     !- X,Y,Z  2 {m}
    74.009258, 48.770620, 2.591069,     !- X,Y,Z  3 {m}
    74.009258, 48.770623, 4.724669;     !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    D2S South Window01a,     !- Name
    Window,                  !- Surface Type
    NREL Vision SWindow,!- Construction Name
    D2S South EWall1,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    10.415793, 31.730805, 8.991869,     !- X,Y,Z  1 {m}
    10.415792, 31.730806, 6.858269,     !- X,Y,Z  2 {m}
    12.182278, 32.204133, 6.858269,     !- X,Y,Z  3 {m}
    12.182277, 32.204134, 8.991869;     !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    D2S South Window01b,     !- Name
    Window,                  !- Surface Type
    NREL Vision SWindow,!- Construction Name
    D2S South EWall1,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    13.359935, 32.519685, 8.991869,     !- X,Y,Z  1 {m}
    13.359934, 32.519687, 6.858269,     !- X,Y,Z  2 {m}
    15.126420, 32.993013, 6.858269,     !- X,Y,Z  3 {m}
    15.126419, 32.993014, 8.991869;     !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    D2S South Window01c,     !- Name
    Window,                  !- Surface Type
    NREL Vision SWindow,!- Construction Name
    D2S South EWall1,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    16.304077, 33.308565, 8.991869,     !- X,Y,Z  1 {m}
    16.304076, 33.308567, 6.858269,     !- X,Y,Z  2 {m}
    18.070562, 33.781893, 6.858269,     !- X,Y,Z  3 {m}
    18.070561, 33.781893, 8.991869;     !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    D2S South Window01d,     !- Name
    Window,                  !- Surface Type
    NREL Vision SWindow,!- Construction Name
    D2S South EWall1,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    19.248218, 34.097446, 8.991869,     !- X,Y,Z  1 {m}
    19.248218, 34.097447, 6.858269,     !- X,Y,Z  2 {m}
    21.014703, 34.570775, 6.858269,     !- X,Y,Z  3 {m}
    21.014704, 34.570774, 8.991869;     !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    D2S South Window02,      !- Name
    Window,                  !- Surface Type
    NREL Vision SWindow,!- Construction Name
    D2S South EWall1,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    22.192360, 34.886326, 8.991869,     !- X,Y,Z  1 {m}
    22.192359, 34.886327, 6.858269,     !- X,Y,Z  2 {m}
    23.958844, 35.359655, 6.858269,     !- X,Y,Z  3 {m}
    23.958845, 35.359654, 8.991869;     !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    D2S South Window03,      !- Name
    Window,                  !- Surface Type
    NREL Vision SWindow,!- Construction Name
    D2S South EWall1,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    25.136501, 35.675206, 8.991869,     !- X,Y,Z  1 {m}
    25.136501, 35.675208, 6.858269,     !- X,Y,Z  2 {m}
    26.902986, 36.148536, 6.858269,     !- X,Y,Z  3 {m}
    26.902987, 36.148535, 8.991869;     !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    D2S South Window04,      !- Name
    Window,                  !- Surface Type
    NREL Vision SWindow,!- Construction Name
    D2S South EWall1,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    28.080644, 36.464087, 8.991869,     !- X,Y,Z  1 {m}
    28.080643, 36.464088, 6.858269,     !- X,Y,Z  2 {m}
    29.847128, 36.937416, 6.858269,     !- X,Y,Z  3 {m}
    29.847129, 36.937415, 8.991869;     !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    D2S South Window05,      !- Name
    Window,                  !- Surface Type
    NREL Vision SWindow,!- Construction Name
    D2S South EWall1,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    31.024785, 37.252967, 8.991869,     !- X,Y,Z  1 {m}
    31.024785, 37.252968, 6.858269,     !- X,Y,Z  2 {m}
    32.791270, 37.726297, 6.858269,     !- X,Y,Z  3 {m}
    32.791271, 37.726295, 8.991869;     !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    D2S South Window06,      !- Name
    Window,                  !- Surface Type
    NREL Vision SWindow,!- Construction Name
    D2S South EWall1,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    33.968928, 38.041848, 8.991869,     !- X,Y,Z  1 {m}
    33.968927, 38.041849, 6.858269,     !- X,Y,Z  2 {m}
    35.735412, 38.515177, 6.858269,     !- X,Y,Z  3 {m}
    35.735413, 38.515176, 8.991869;     !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    D2S South Window07,      !- Name
    Window,                  !- Surface Type
    NREL Vision SWindow,!- Construction Name
    D2S South EWall1,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    36.913069, 38.830728, 8.991869,     !- X,Y,Z  1 {m}
    36.913069, 38.830729, 6.858269,     !- X,Y,Z  2 {m}
    38.679554, 39.304057, 6.858269,     !- X,Y,Z  3 {m}
    38.679555, 39.304056, 8.991869;     !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    D2S South Window08,      !- Name
    Window,                  !- Surface Type
    NREL Vision SWindow,!- Construction Name
    D2S South EWall1,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    39.857212, 39.619608, 8.991869,     !- X,Y,Z  1 {m}
    39.857212, 39.619610, 6.858269,     !- X,Y,Z  2 {m}
    41.623697, 40.092938, 6.858269,     !- X,Y,Z  3 {m}
    41.623697, 40.092936, 8.991869;     !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    D2S South Window09,      !- Name
    Window,                  !- Surface Type
    NREL Vision SWindow,!- Construction Name
    D2S South EWall1,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    42.801353, 40.408488, 8.991869,     !- X,Y,Z  1 {m}
    42.801353, 40.408490, 6.858269,     !- X,Y,Z  2 {m}
    44.567838, 40.881818, 6.858269,     !- X,Y,Z  3 {m}
    44.567839, 40.881817, 8.991869;     !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    D2S South Window10,      !- Name
    Window,                  !- Surface Type
    NREL Vision SWindow,!- Construction Name
    D2S South EWall1,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    45.745496, 41.197369, 8.991869,     !- X,Y,Z  1 {m}
    45.745496, 41.197371, 6.858269,     !- X,Y,Z  2 {m}
    47.511981, 41.670699, 6.858269,     !- X,Y,Z  3 {m}
    47.511981, 41.670697, 8.991869;     !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    D2S South Window11,      !- Name
    Window,                  !- Surface Type
    NREL Vision SWindow,!- Construction Name
    D2S South EWall1,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    48.689637, 41.986249, 8.991869,     !- X,Y,Z  1 {m}
    48.689638, 41.986251, 6.858269,     !- X,Y,Z  2 {m}
    50.456122, 42.459579, 6.858269,     !- X,Y,Z  3 {m}
    50.456123, 42.459578, 8.991869;     !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    D2S South Window12,      !- Name
    Window,                  !- Surface Type
    NREL Vision SWindow,!- Construction Name
    D2S South EWall1,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    51.633780, 42.775130, 8.991869,     !- X,Y,Z  1 {m}
    51.633780, 42.775131, 6.858269,     !- X,Y,Z  2 {m}
    53.400265, 43.248459, 6.858269,     !- X,Y,Z  3 {m}
    53.400265, 43.248458, 8.991869;     !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    D2S South Window13,      !- Name
    Window,                  !- Surface Type
    NREL Vision SWindow,!- Construction Name
    D2S South EWall1,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    54.577922, 43.564010, 8.991869,     !- X,Y,Z  1 {m}
    54.577922, 43.564012, 6.858269,     !- X,Y,Z  2 {m}
    56.344407, 44.037340, 6.858269,     !- X,Y,Z  3 {m}
    56.344407, 44.037338, 8.991869;     !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    D2S South Window14,      !- Name
    Window,                  !- Surface Type
    NREL Vision SWindow,!- Construction Name
    D2S South EWall1,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    57.522064, 44.352891, 8.991869,     !- X,Y,Z  1 {m}
    57.522063, 44.352892, 6.858269,     !- X,Y,Z  2 {m}
    59.288549, 44.826220, 6.858269,     !- X,Y,Z  3 {m}
    59.288549, 44.826219, 8.991869;     !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    D2S South Window15,      !- Name
    Window,                  !- Surface Type
    NREL Vision SWindow,!- Construction Name
    D2S South EWall1,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    60.466205, 45.141771, 8.991869,     !- X,Y,Z  1 {m}
    60.466205, 45.141772, 6.858269,     !- X,Y,Z  2 {m}
    62.232690, 45.615100, 6.858269,     !- X,Y,Z  3 {m}
    62.232690, 45.615099, 8.991869;     !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    D2S South Window16,      !- Name
    Window,                  !- Surface Type
    NREL Vision SWindow,!- Construction Name
    D2S South EWall1,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    63.410347, 45.930651, 8.991869,     !- X,Y,Z  1 {m}
    63.410347, 45.930653, 6.858269,     !- X,Y,Z  2 {m}
    65.176832, 46.403981, 6.858269,     !- X,Y,Z  3 {m}
    65.176832, 46.403979, 8.991869;     !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    D2S South Window17,      !- Name
    Window,                  !- Surface Type
    NREL Vision SWindow,!- Construction Name
    D2S South EWall1,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    66.354489, 46.719531, 8.991869,     !- X,Y,Z  1 {m}
    66.354489, 46.719533, 6.858269,     !- X,Y,Z  2 {m}
    68.120974, 47.192861, 6.858269,     !- X,Y,Z  3 {m}
    68.120974, 47.192860, 8.991869;     !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    D2S South Window18,      !- Name
    Window,                  !- Surface Type
    NREL Vision SWindow,!- Construction Name
    D2S South EWall1,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    69.298631, 47.508412, 8.991869,     !- X,Y,Z  1 {m}
    69.298631, 47.508413, 6.858269,     !- X,Y,Z  2 {m}
    71.065116, 47.981741, 6.858269,     !- X,Y,Z  3 {m}
    71.065116, 47.981740, 8.991869;     !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    D2S South Window19,      !- Name
    Window,                  !- Surface Type
    NREL Vision SWindow,!- Construction Name
    D2S South EWall1,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    72.242775, 48.297287, 8.991869,     !- X,Y,Z  1 {m}
    72.242774, 48.297292, 6.858269,     !- X,Y,Z  2 {m}
    74.009259, 48.770620, 6.858269,     !- X,Y,Z  3 {m}
    74.009260, 48.770615, 8.991869;     !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    D3S South Window01a,     !- Name
    Window,                  !- Surface Type
    NREL Vision SWindow,!- Construction Name
    D3S South EWall1,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    10.415794, 31.730801, 13.259076,    !- X,Y,Z  1 {m}
    10.415794, 31.730801, 11.125476,    !- X,Y,Z  2 {m}
    12.182279, 32.204129, 11.125476,    !- X,Y,Z  3 {m}
    12.182279, 32.204130, 13.259076;    !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    D3S South Window01b,     !- Name
    Window,                  !- Surface Type
    NREL Vision SWindow,!- Construction Name
    D3S South EWall1,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    13.359935, 32.519682, 13.259076,    !- X,Y,Z  1 {m}
    13.359935, 32.519682, 11.125476,    !- X,Y,Z  2 {m}
    15.126421, 32.993011, 11.125476,    !- X,Y,Z  3 {m}
    15.126420, 32.993011, 13.259076;    !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    D3S South Window01c,     !- Name
    Window,                  !- Surface Type
    NREL Vision SWindow,!- Construction Name
    D3S South EWall1,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    16.304077, 33.308563, 13.259076,    !- X,Y,Z  1 {m}
    16.304077, 33.308563, 11.125476,    !- X,Y,Z  2 {m}
    18.070562, 33.781892, 11.125476,    !- X,Y,Z  3 {m}
    18.070562, 33.781892, 13.259076;    !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    D3S South Window01d,     !- Name
    Window,                  !- Surface Type
    NREL Vision SWindow,!- Construction Name
    D3S South EWall1,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    19.248219, 34.097444, 13.259076,    !- X,Y,Z  1 {m}
    19.248219, 34.097444, 11.125476,    !- X,Y,Z  2 {m}
    21.014704, 34.570773, 11.125476,    !- X,Y,Z  3 {m}
    21.014705, 34.570773, 13.259076;    !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    D3S South Window02,      !- Name
    Window,                  !- Surface Type
    NREL Vision SWindow,!- Construction Name
    D3S South EWall1,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    22.192360, 34.886324, 13.259076,    !- X,Y,Z  1 {m}
    22.192360, 34.886325, 11.125476,    !- X,Y,Z  2 {m}
    23.958845, 35.359653, 11.125476,    !- X,Y,Z  3 {m}
    23.958845, 35.359653, 13.259076;    !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    D3S South Window03,      !- Name
    Window,                  !- Surface Type
    NREL Vision SWindow,!- Construction Name
    D3S South EWall1,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    25.136502, 35.675205, 13.259076,    !- X,Y,Z  1 {m}
    25.136502, 35.675205, 11.125476,    !- X,Y,Z  2 {m}
    26.902987, 36.148533, 11.125476,    !- X,Y,Z  3 {m}
    26.902988, 36.148533, 13.259076;    !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    D3S South Window04,      !- Name
    Window,                  !- Surface Type
    NREL Vision SWindow,!- Construction Name
    D3S South EWall1,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    28.080644, 36.464085, 13.259075,    !- X,Y,Z  1 {m}
    28.080644, 36.464086, 11.125475,    !- X,Y,Z  2 {m}
    29.847129, 36.937414, 11.125475,    !- X,Y,Z  3 {m}
    29.847130, 36.937414, 13.259075;    !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    D3S South Window05,      !- Name
    Window,                  !- Surface Type
    NREL Vision SWindow,!- Construction Name
    D3S South EWall1,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    31.024786, 37.252966, 13.259074,    !- X,Y,Z  1 {m}
    31.024786, 37.252966, 11.125474,    !- X,Y,Z  2 {m}
    32.791271, 37.726294, 11.125474,    !- X,Y,Z  3 {m}
    32.791272, 37.726294, 13.259074;    !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    D3S South Window06,      !- Name
    Window,                  !- Surface Type
    NREL Vision SWindow,!- Construction Name
    D3S South EWall1,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    33.968928, 38.041846, 13.259074,    !- X,Y,Z  1 {m}
    33.968928, 38.041847, 11.125474,    !- X,Y,Z  2 {m}
    35.735413, 38.515175, 11.125474,    !- X,Y,Z  3 {m}
    35.735414, 38.515175, 13.259074;    !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    D3S South Window07,      !- Name
    Window,                  !- Surface Type
    NREL Vision SWindow,!- Construction Name
    D3S South EWall1,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    36.913070, 38.830727, 13.259074,    !- X,Y,Z  1 {m}
    36.913070, 38.830727, 11.125474,    !- X,Y,Z  2 {m}
    38.679555, 39.304055, 11.125474,    !- X,Y,Z  3 {m}
    38.679556, 39.304055, 13.259074;    !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    D3S South Window08,      !- Name
    Window,                  !- Surface Type
    NREL Vision SWindow,!- Construction Name
    D3S South EWall1,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    39.857212, 39.619607, 13.259073,    !- X,Y,Z  1 {m}
    39.857212, 39.619608, 11.125473,    !- X,Y,Z  2 {m}
    41.623697, 40.092936, 11.125473,    !- X,Y,Z  3 {m}
    41.623698, 40.092936, 13.259073;    !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    D3S South Window09,      !- Name
    Window,                  !- Surface Type
    NREL Vision SWindow,!- Construction Name
    D3S South EWall1,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    42.801354, 40.408488, 13.259073,    !- X,Y,Z  1 {m}
    42.801354, 40.408488, 11.125473,    !- X,Y,Z  2 {m}
    44.567839, 40.881816, 11.125473,    !- X,Y,Z  3 {m}
    44.567840, 40.881816, 13.259073;    !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    D3S South Window10,      !- Name
    Window,                  !- Surface Type
    NREL Vision SWindow,!- Construction Name
    D3S South EWall1,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    45.745496, 41.197368, 13.259072,    !- X,Y,Z  1 {m}
    45.745496, 41.197369, 11.125472,    !- X,Y,Z  2 {m}
    47.511981, 41.670697, 11.125472,    !- X,Y,Z  3 {m}
    47.511982, 41.670697, 13.259072;    !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    D3S South Window11,      !- Name
    Window,                  !- Surface Type
    NREL Vision SWindow,!- Construction Name
    D3S South EWall1,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    48.689638, 41.986249, 13.259072,    !- X,Y,Z  1 {m}
    48.689638, 41.986249, 11.125472,    !- X,Y,Z  2 {m}
    50.456123, 42.459577, 11.125472,    !- X,Y,Z  3 {m}
    50.456123, 42.459577, 13.259072;    !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    D3S South Window12,      !- Name
    Window,                  !- Surface Type
    NREL Vision SWindow,!- Construction Name
    D3S South EWall1,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    51.633780, 42.775129, 13.259071,    !- X,Y,Z  1 {m}
    51.633780, 42.775130, 11.125471,    !- X,Y,Z  2 {m}
    53.400265, 43.248458, 11.125471,    !- X,Y,Z  3 {m}
    53.400266, 43.248458, 13.259071;    !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    D3S South Window13,      !- Name
    Window,                  !- Surface Type
    NREL Vision SWindow,!- Construction Name
    D3S South EWall1,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    54.577922, 43.564010, 13.259071,    !- X,Y,Z  1 {m}
    54.577922, 43.564010, 11.125471,    !- X,Y,Z  2 {m}
    56.344407, 44.037338, 11.125471,    !- X,Y,Z  3 {m}
    56.344407, 44.037338, 13.259071;    !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    D3S South Window14,      !- Name
    Window,                  !- Surface Type
    NREL Vision SWindow,!- Construction Name
    D3S South EWall1,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    57.522064, 44.352890, 13.259071,    !- X,Y,Z  1 {m}
    57.522064, 44.352891, 11.125471,    !- X,Y,Z  2 {m}
    59.288549, 44.826219, 11.125471,    !- X,Y,Z  3 {m}
    59.288550, 44.826219, 13.259071;    !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    D3S South Window15,      !- Name
    Window,                  !- Surface Type
    NREL Vision SWindow,!- Construction Name
    D3S South EWall1,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    60.466205, 45.141771, 13.259070,    !- X,Y,Z  1 {m}
    60.466205, 45.141771, 11.125470,    !- X,Y,Z  2 {m}
    62.232690, 45.615099, 11.125470,    !- X,Y,Z  3 {m}
    62.232690, 45.615099, 13.259070;    !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    D3S South Window16,      !- Name
    Window,                  !- Surface Type
    NREL Vision SWindow,!- Construction Name
    D3S South EWall1,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    63.410347, 45.930651, 13.259070,    !- X,Y,Z  1 {m}
    63.410347, 45.930651, 11.125470,    !- X,Y,Z  2 {m}
    65.176832, 46.403980, 11.125470,    !- X,Y,Z  3 {m}
    65.176832, 46.403979, 13.259070;    !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    D3S South Window17,      !- Name
    Window,                  !- Surface Type
    NREL Vision SWindow,!- Construction Name
    D3S South EWall1,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    66.354489, 46.719532, 13.259069,    !- X,Y,Z  1 {m}
    66.354489, 46.719532, 11.125469,    !- X,Y,Z  2 {m}
    68.120974, 47.192860, 11.125469,    !- X,Y,Z  3 {m}
    68.120974, 47.192860, 13.259069;    !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    D3S South Window18,      !- Name
    Window,                  !- Surface Type
    NREL Vision SWindow,!- Construction Name
    D3S South EWall1,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    69.298631, 47.508412, 13.259069,    !- X,Y,Z  1 {m}
    69.298631, 47.508412, 11.125469,    !- X,Y,Z  2 {m}
    71.065116, 47.981741, 11.125469,    !- X,Y,Z  3 {m}
    71.065116, 47.981740, 13.259069;    !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    D3S South Window19,      !- Name
    Window,                  !- Surface Type
    NREL Vision SWindow,!- Construction Name
    D3S South EWall1,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    72.242771, 48.297299, 13.259076,    !- X,Y,Z  1 {m}
    72.242770, 48.297303, 11.125476,    !- X,Y,Z  2 {m}
    74.009255, 48.770632, 11.125476,    !- X,Y,Z  3 {m}
    74.009256, 48.770628, 13.259076;    !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    D4S South Window01a,     !- Name
    Window,                  !- Surface Type
    NREL Vision SWindow,!- Construction Name
    D4S South EWall1,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    10.415794, 31.730801, 17.526000,    !- X,Y,Z  1 {m}
    10.415794, 31.730801, 15.392400,    !- X,Y,Z  2 {m}
    12.182279, 32.204130, 15.392400,    !- X,Y,Z  3 {m}
    12.182279, 32.204130, 17.526000;    !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    D4S South Window01b,     !- Name
    Window,                  !- Surface Type
    NREL Vision SWindow,!- Construction Name
    D4S South EWall1,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    13.359935, 32.519682, 17.526000,    !- X,Y,Z  1 {m}
    13.359935, 32.519682, 15.392400,    !- X,Y,Z  2 {m}
    15.126420, 32.993011, 15.392400,    !- X,Y,Z  3 {m}
    15.126420, 32.993011, 17.526000;    !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    D4S South Window01c,     !- Name
    Window,                  !- Surface Type
    NREL Vision SWindow,!- Construction Name
    D4S South EWall1,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    16.304077, 33.308563, 17.526000,    !- X,Y,Z  1 {m}
    16.304077, 33.308563, 15.392400,    !- X,Y,Z  2 {m}
    18.070562, 33.781892, 15.392400,    !- X,Y,Z  3 {m}
    18.070562, 33.781892, 17.526000;    !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    D4S South Window01d,     !- Name
    Window,                  !- Surface Type
    NREL Vision SWindow,!- Construction Name
    D4S South EWall1,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    19.248219, 34.097444, 17.526000,    !- X,Y,Z  1 {m}
    19.248219, 34.097444, 15.392400,    !- X,Y,Z  2 {m}
    21.014705, 34.570773, 15.392400,    !- X,Y,Z  3 {m}
    21.014705, 34.570773, 17.526000;    !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    D4S South Window02,      !- Name
    Window,                  !- Surface Type
    NREL Vision SWindow,!- Construction Name
    D4S South EWall1,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    22.192360, 34.886325, 17.526000,    !- X,Y,Z  1 {m}
    22.192360, 34.886325, 15.392400,    !- X,Y,Z  2 {m}
    23.958846, 35.359653, 15.392400,    !- X,Y,Z  3 {m}
    23.958845, 35.359653, 17.526000;    !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    D4S South Window03,      !- Name
    Window,                  !- Surface Type
    NREL Vision SWindow,!- Construction Name
    D4S South EWall1,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    25.136502, 35.675205, 17.526276,    !- X,Y,Z  1 {m}
    25.136502, 35.675205, 15.392676,    !- X,Y,Z  2 {m}
    26.902987, 36.148533, 15.392676,    !- X,Y,Z  3 {m}
    26.902987, 36.148533, 17.526276;    !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    D4S South Window04,      !- Name
    Window,                  !- Surface Type
    NREL Vision SWindow,!- Construction Name
    D4S South EWall1,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    28.080644, 36.464086, 17.526276,    !- X,Y,Z  1 {m}
    28.080644, 36.464086, 15.392676,    !- X,Y,Z  2 {m}
    29.847129, 36.937414, 15.392676,    !- X,Y,Z  3 {m}
    29.847129, 36.937414, 17.526276;    !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    D4S South Window05,      !- Name
    Window,                  !- Surface Type
    NREL Vision SWindow,!- Construction Name
    D4S South EWall1,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    31.024786, 37.252966, 17.526276,    !- X,Y,Z  1 {m}
    31.024786, 37.252966, 15.392676,    !- X,Y,Z  2 {m}
    32.791271, 37.726294, 15.392676,    !- X,Y,Z  3 {m}
    32.791271, 37.726294, 17.526276;    !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    D4S South Window06,      !- Name
    Window,                  !- Surface Type
    NREL Vision SWindow,!- Construction Name
    D4S South EWall1,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    33.968928, 38.041847, 17.526276,    !- X,Y,Z  1 {m}
    33.968928, 38.041847, 15.392676,    !- X,Y,Z  2 {m}
    35.735413, 38.515175, 15.392676,    !- X,Y,Z  3 {m}
    35.735413, 38.515175, 17.526276;    !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    D4S South Window07,      !- Name
    Window,                  !- Surface Type
    NREL Vision SWindow,!- Construction Name
    D4S South EWall1,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    36.913070, 38.830727, 17.526276,    !- X,Y,Z  1 {m}
    36.913070, 38.830727, 15.392676,    !- X,Y,Z  2 {m}
    38.679555, 39.304055, 15.392676,    !- X,Y,Z  3 {m}
    38.679555, 39.304055, 17.526276;    !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    D4S South Window08,      !- Name
    Window,                  !- Surface Type
    NREL Vision SWindow,!- Construction Name
    D4S South EWall1,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    39.857212, 39.619608, 17.526276,    !- X,Y,Z  1 {m}
    39.857212, 39.619608, 15.392676,    !- X,Y,Z  2 {m}
    41.623697, 40.092936, 15.392676,    !- X,Y,Z  3 {m}
    41.623697, 40.092936, 17.526276;    !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    D4S South Window09,      !- Name
    Window,                  !- Surface Type
    NREL Vision SWindow,!- Construction Name
    D4S South EWall1,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    42.801354, 40.408488, 17.526276,    !- X,Y,Z  1 {m}
    42.801354, 40.408488, 15.392676,    !- X,Y,Z  2 {m}
    44.567839, 40.881816, 15.392676,    !- X,Y,Z  3 {m}
    44.567839, 40.881816, 17.526276;    !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    D4S South Window10,      !- Name
    Window,                  !- Surface Type
    NREL Vision SWindow,!- Construction Name
    D4S South EWall1,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    45.745496, 41.197369, 17.526276,    !- X,Y,Z  1 {m}
    45.745496, 41.197369, 15.392676,    !- X,Y,Z  2 {m}
    47.511981, 41.670697, 15.392676,    !- X,Y,Z  3 {m}
    47.511981, 41.670697, 17.526276;    !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    D4S South Window11,      !- Name
    Window,                  !- Surface Type
    NREL Vision SWindow,!- Construction Name
    D4S South EWall1,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    48.689638, 41.986249, 17.526276,    !- X,Y,Z  1 {m}
    48.689638, 41.986249, 15.392676,    !- X,Y,Z  2 {m}
    50.456123, 42.459577, 15.392676,    !- X,Y,Z  3 {m}
    50.456123, 42.459577, 17.526276;    !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    D4S South Window12,      !- Name
    Window,                  !- Surface Type
    NREL Vision SWindow,!- Construction Name
    D4S South EWall1,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    51.633780, 42.775130, 17.526269,    !- X,Y,Z  1 {m}
    51.633780, 42.775130, 15.392669,    !- X,Y,Z  2 {m}
    53.400265, 43.248458, 15.392669,    !- X,Y,Z  3 {m}
    53.400265, 43.248458, 17.526269;    !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    D4S South Window13,      !- Name
    Window,                  !- Surface Type
    NREL Vision SWindow,!- Construction Name
    D4S South EWall1,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    54.577922, 43.564010, 17.526269,    !- X,Y,Z  1 {m}
    54.577922, 43.564010, 15.392669,    !- X,Y,Z  2 {m}
    56.344407, 44.037338, 15.392669,    !- X,Y,Z  3 {m}
    56.344407, 44.037338, 17.526269;    !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    D4S South Window14,      !- Name
    Window,                  !- Surface Type
    NREL Vision SWindow,!- Construction Name
    D4S South EWall1,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    57.522062, 44.352895, 17.526000,    !- X,Y,Z  1 {m}
    57.522062, 44.352895, 15.392400,    !- X,Y,Z  2 {m}
    59.288547, 44.826224, 15.392400,    !- X,Y,Z  3 {m}
    59.288547, 44.826224, 17.526000;    !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    D4S South Window15,      !- Name
    Window,                  !- Surface Type
    NREL Vision SWindow,!- Construction Name
    D4S South EWall1,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    60.466205, 45.141771, 17.526269,    !- X,Y,Z  1 {m}
    60.466205, 45.141771, 15.392669,    !- X,Y,Z  2 {m}
    62.232690, 45.615099, 15.392669,    !- X,Y,Z  3 {m}
    62.232690, 45.615099, 17.526269;    !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    D4S South Window16,      !- Name
    Window,                  !- Surface Type
    NREL Vision SWindow,!- Construction Name
    D4S South EWall1,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    63.410347, 45.930651, 17.526269,    !- X,Y,Z  1 {m}
    63.410347, 45.930651, 15.392669,    !- X,Y,Z  2 {m}
    65.176832, 46.403979, 15.392669,    !- X,Y,Z  3 {m}
    65.176832, 46.403979, 17.526269;    !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    D4S South Window17,      !- Name
    Window,                  !- Surface Type
    NREL Vision SWindow,!- Construction Name
    D4S South EWall1,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    66.354489, 46.719532, 17.526269,    !- X,Y,Z  1 {m}
    66.354489, 46.719532, 15.392669,    !- X,Y,Z  2 {m}
    68.120974, 47.192860, 15.392669,    !- X,Y,Z  3 {m}
    68.120974, 47.192860, 17.526269;    !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    D4S South Window18,      !- Name
    Window,                  !- Surface Type
    NREL Vision SWindow,!- Construction Name
    D4S South EWall1,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    69.298631, 47.508412, 17.526269,    !- X,Y,Z  1 {m}
    69.298631, 47.508412, 15.392669,    !- X,Y,Z  2 {m}
    71.065116, 47.981740, 15.392669,    !- X,Y,Z  3 {m}
    71.065116, 47.981740, 17.526269;    !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    D4S South Window19,      !- Name
    Window,                  !- Surface Type
    NREL Vision SWindow,!- Construction Name
    D4S South EWall1,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    72.242773, 48.297293, 17.526269,    !- X,Y,Z  1 {m}
    72.242773, 48.297293, 15.392669,    !- X,Y,Z  2 {m}
    74.009258, 48.770621, 15.392669,    !- X,Y,Z  3 {m}
    74.009258, 48.770621, 17.526269;    !- X,Y,Z  4 {m}
!-Generator IDFEditor 1.36a
!-Option SortedOrder UseSpecialFormat
!-NOTE: All comments with '!-' are ignored by the IDFEditor and are generated automatically.
!-      Use '!' comments if they need to be retained when using the IDFEditor.
!-   ===========  ALL OBJECTS IN CLASS: FENESTRATIONSURFACE:DETAILED ===========
FenestrationSurface:Detailed,
    E1N North Window01,      !- Name
    Window,                  !- Surface Type
    NREL Vision SWindow,  !- Construction Name
    E1N North EWall1,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    121.436305, 80.411800, 5.444560,    !- X,Y,Z  1 {m}
    121.436305, 80.411801, 4.530160,    !- X,Y,Z  2 {m}
    119.669820, 79.938472, 4.530160,    !- X,Y,Z  3 {m}
    119.669820, 79.938471, 5.444560;    !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    E1N North Window02,      !- Name
    Window,                  !- Surface Type
    NREL Vision SWindow,  !- Construction Name
    E1N North EWall1,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    118.492163, 79.622919, 5.444560,    !- X,Y,Z  1 {m}
    118.492163, 79.622920, 4.530160,    !- X,Y,Z  2 {m}
    116.725678, 79.149591, 4.530160,    !- X,Y,Z  3 {m}
    116.725678, 79.149590, 5.444560;    !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    E1N North Window03,      !- Name
    Window,                  !- Surface Type
    NREL Vision SWindow,  !- Construction Name
    E1N North EWall1,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    115.548021, 78.834038, 5.444560,    !- X,Y,Z  1 {m}
    115.548021, 78.834039, 4.530160,    !- X,Y,Z  2 {m}
    113.781536, 78.360710, 4.530160,    !- X,Y,Z  3 {m}
    113.781536, 78.360709, 5.444560;    !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    E1N North Window04,      !- Name
    Window,                  !- Surface Type
    NREL Vision SWindow,  !- Construction Name
    E1N North EWall1,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    112.603879, 78.045157, 5.444560,    !- X,Y,Z  1 {m}
    112.603880, 78.045157, 4.530160,    !- X,Y,Z  2 {m}
    110.837395, 77.571829, 4.530160,    !- X,Y,Z  3 {m}
    110.837394, 77.571828, 5.444560;    !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    E1N North Window05,      !- Name
    Window,                  !- Surface Type
    NREL Vision SWindow,  !- Construction Name
    E1N North EWall1,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    109.659738, 77.256276, 5.444560,    !- X,Y,Z  1 {m}
    109.659738, 77.256276, 4.530160,    !- X,Y,Z  2 {m}
    107.893253, 76.782948, 4.530160,    !- X,Y,Z  3 {m}
    107.893253, 76.782947, 5.444560;    !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    E1N North Window06,      !- Name
    Window,                  !- Surface Type
    NREL Vision SWindow,  !- Construction Name
    E1N North EWall1,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    106.715596, 76.467395, 5.444560,    !- X,Y,Z  1 {m}
    106.715596, 76.467395, 4.530160,    !- X,Y,Z  2 {m}
    104.949111, 75.994067, 4.530160,    !- X,Y,Z  3 {m}
    104.949111, 75.994066, 5.444560;    !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    E1N North Window07,      !- Name
    Window,                  !- Surface Type
    NREL Vision SWindow,  !- Construction Name
    E1N North EWall1,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    103.771454, 75.678513, 5.444560,    !- X,Y,Z  1 {m}
    103.771454, 75.678514, 4.530160,    !- X,Y,Z  2 {m}
    102.004969, 75.205186, 4.530160,    !- X,Y,Z  3 {m}
    102.004969, 75.205184, 5.444560;    !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    E1N North Window08,      !- Name
    Window,                  !- Surface Type
    NREL Vision SWindow,  !- Construction Name
    E1N North EWall1,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    100.827312, 74.889632, 5.444560,    !- X,Y,Z  1 {m}
    100.827313, 74.889633, 4.530160,    !- X,Y,Z  2 {m}
    99.060828, 74.416304, 4.530160,     !- X,Y,Z  3 {m}
    99.060827, 74.416303, 5.444560;     !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    E1N North Window09,      !- Name
    Window,                  !- Surface Type
    NREL Vision SWindow,  !- Construction Name
    E1N North EWall1,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    97.883171, 74.100751, 5.444560,     !- X,Y,Z  1 {m}
    97.883171, 74.100753, 4.530160,     !- X,Y,Z  2 {m}
    96.116686, 73.627424, 4.530160,     !- X,Y,Z  3 {m}
    96.116686, 73.627422, 5.444560;     !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    E1N North Window10,      !- Name
    Window,                  !- Surface Type
    NREL Vision SWindow,  !- Construction Name
    E1N North EWall1,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    94.939029, 73.311870, 5.444560,     !- X,Y,Z  1 {m}
    94.939029, 73.311872, 4.530160,     !- X,Y,Z  2 {m}
    93.172544, 72.838544, 4.530160,     !- X,Y,Z  3 {m}
    93.172544, 72.838541, 5.444560;     !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    E1N North Window11,      !- Name
    Window,                  !- Surface Type
    NREL Vision SWindow,  !- Construction Name
    E1N North EWall1,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    91.994888, 72.522984, 5.444560,     !- X,Y,Z  1 {m}
    91.994888, 72.522987, 4.530160,     !- X,Y,Z  2 {m}
    90.228403, 72.049659, 4.530160,     !- X,Y,Z  3 {m}
    90.228403, 72.049656, 5.444560;     !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    E1N North Window12,      !- Name
    Window,                  !- Surface Type
    NREL Vision SWindow,  !- Construction Name
    E1N North EWall1,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    89.050747, 71.734104, 5.444560,     !- X,Y,Z  1 {m}
    89.050746, 71.734106, 4.530160,     !- X,Y,Z  2 {m}
    87.284261, 71.260778, 4.530160,     !- X,Y,Z  3 {m}
    87.284262, 71.260775, 5.444560;     !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    E2N Top North Window01,  !- Name
    Window,                  !- Surface Type
    NREL Daylight SWindow,   !- Construction Name
    E2N North EWall1,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    121.436292, 80.411794, 9.753600,    !- X,Y,Z  1 {m}
    121.436292, 80.411794, 8.940800,    !- X,Y,Z  2 {m}
    119.669807, 79.938466, 8.940800,    !- X,Y,Z  3 {m}
    119.669807, 79.938466, 9.753600;    !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    E2N Top North Window02,  !- Name
    Window,                  !- Surface Type
    NREL Daylight SWindow,   !- Construction Name
    E2N North EWall1,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    118.492150, 79.622915, 9.753600,    !- X,Y,Z  1 {m}
    118.492150, 79.622915, 8.940800,    !- X,Y,Z  2 {m}
    116.725665, 79.149587, 8.940800,    !- X,Y,Z  3 {m}
    116.725665, 79.149587, 9.753600;    !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    E2N Top North Window03,  !- Name
    Window,                  !- Surface Type
    NREL Daylight SWindow,   !- Construction Name
    E2N North EWall1,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    115.548008, 78.834035, 9.753600,    !- X,Y,Z  1 {m}
    115.548008, 78.834035, 8.940800,    !- X,Y,Z  2 {m}
    113.781523, 78.360707, 8.940800,    !- X,Y,Z  3 {m}
    113.781523, 78.360707, 9.753600;    !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    E2N Top North Window04,  !- Name
    Window,                  !- Surface Type
    NREL Daylight SWindow,   !- Construction Name
    E2N North EWall1,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    112.603864, 78.045155, 9.753600,    !- X,Y,Z  1 {m}
    112.603866, 78.045155, 8.940800,    !- X,Y,Z  2 {m}
    110.837381, 77.571828, 8.940800,    !- X,Y,Z  3 {m}
    110.837379, 77.571827, 9.753600;    !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    E2N Top North Window05,  !- Name
    Window,                  !- Surface Type
    NREL Daylight SWindow,   !- Construction Name
    E2N North EWall1,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    109.659724, 77.256276, 9.753600,    !- X,Y,Z  1 {m}
    109.659724, 77.256276, 8.940800,    !- X,Y,Z  2 {m}
    107.893239, 76.782948, 8.940800,    !- X,Y,Z  3 {m}
    107.893239, 76.782948, 9.753600;    !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    E2N Top North Window06,  !- Name
    Window,                  !- Surface Type
    NREL Daylight SWindow,   !- Construction Name
    E2N North EWall1,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    106.715581, 76.467396, 9.753600,    !- X,Y,Z  1 {m}
    106.715581, 76.467396, 8.940800,    !- X,Y,Z  2 {m}
    104.949095, 75.994068, 8.940800,    !- X,Y,Z  3 {m}
    104.949095, 75.994068, 9.753600;    !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    E2N Top North Window07,  !- Name
    Window,                  !- Surface Type
    NREL Daylight SWindow,   !- Construction Name
    E2N North EWall1,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    103.771439, 75.678516, 9.753600,    !- X,Y,Z  1 {m}
    103.771439, 75.678516, 8.940800,    !- X,Y,Z  2 {m}
    102.004954, 75.205188, 8.940800,    !- X,Y,Z  3 {m}
    102.004954, 75.205188, 9.753600;    !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    E2N Top North Window08,  !- Name
    Window,                  !- Surface Type
    NREL Daylight SWindow,   !- Construction Name
    E2N North EWall1,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    100.827297, 74.889637, 9.753600,    !- X,Y,Z  1 {m}
    100.827297, 74.889637, 8.940800,    !- X,Y,Z  2 {m}
    99.060812, 74.416309, 8.940800,     !- X,Y,Z  3 {m}
    99.060812, 74.416309, 9.753600;     !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    E2N Top North Window09,  !- Name
    Window,                  !- Surface Type
    NREL Daylight SWindow,   !- Construction Name
    E2N North EWall1,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    97.883155, 74.100757, 9.753600,     !- X,Y,Z  1 {m}
    97.883155, 74.100757, 8.940800,     !- X,Y,Z  2 {m}
    96.116670, 73.627429, 8.940800,     !- X,Y,Z  3 {m}
    96.116670, 73.627429, 9.753600;     !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    E2N Top North Window10,  !- Name
    Window,                  !- Surface Type
    NREL Daylight SWindow,   !- Construction Name
    E2N North EWall1,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    94.939013, 73.311877, 9.753600,     !- X,Y,Z  1 {m}
    94.939013, 73.311877, 8.940800,     !- X,Y,Z  2 {m}
    93.172528, 72.838549, 8.940800,     !- X,Y,Z  3 {m}
    93.172528, 72.838549, 9.753600;     !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    E2N Top North Window11,  !- Name
    Window,                  !- Surface Type
    NREL Daylight SWindow,   !- Construction Name
    E2N North EWall1,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    91.994871, 72.522998, 9.753600,     !- X,Y,Z  1 {m}
    91.994871, 72.522998, 8.940800,     !- X,Y,Z  2 {m}
    90.228386, 72.049670, 8.940800,     !- X,Y,Z  3 {m}
    90.228386, 72.049670, 9.753600;     !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    E2N Top North Window12,  !- Name
    Window,                  !- Surface Type
    NREL Daylight SWindow,   !- Construction Name
    E2N North EWall1,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    89.050729, 71.734118, 9.753600,     !- X,Y,Z  1 {m}
    89.050729, 71.734118, 8.940800,     !- X,Y,Z  2 {m}
    87.284244, 71.260790, 8.940800,     !- X,Y,Z  3 {m}
    87.284244, 71.260790, 9.753600;     !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    E2N Bottom North Window01,  !- Name
    Window,                  !- Surface Type
    NREL Vision SWindow,  !- Construction Name
    E2N North EWall1,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    121.436292, 80.411794, 8.077200,    !- X,Y,Z  1 {m}
    121.436292, 80.411794, 6.858000,    !- X,Y,Z  2 {m}
    119.669807, 79.938466, 6.858000,    !- X,Y,Z  3 {m}
    119.669807, 79.938466, 8.077200;    !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    E2N Bottom North Window02,  !- Name
    Window,                  !- Surface Type
    NREL Vision SWindow,  !- Construction Name
    E2N North EWall1,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    118.492150, 79.622915, 8.077200,    !- X,Y,Z  1 {m}
    118.492150, 79.622915, 6.858000,    !- X,Y,Z  2 {m}
    116.725665, 79.149587, 6.858000,    !- X,Y,Z  3 {m}
    116.725665, 79.149587, 8.077200;    !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    E2N Bottom North Window03,  !- Name
    Window,                  !- Surface Type
    NREL Vision SWindow,  !- Construction Name
    E2N North EWall1,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    115.548008, 78.834035, 8.077200,    !- X,Y,Z  1 {m}
    115.548008, 78.834035, 6.858000,    !- X,Y,Z  2 {m}
    113.781523, 78.360707, 6.858000,    !- X,Y,Z  3 {m}
    113.781523, 78.360707, 8.077200;    !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    E2N Bottom North Window04,  !- Name
    Window,                  !- Surface Type
    NREL Vision SWindow,  !- Construction Name
    E2N North EWall1,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    112.603864, 78.045155, 8.077200,    !- X,Y,Z  1 {m}
    112.603864, 78.045155, 6.858000,    !- X,Y,Z  2 {m}
    110.837379, 77.571827, 6.858000,    !- X,Y,Z  3 {m}
    110.837379, 77.571827, 8.077200;    !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    E2N Bottom North Window05,  !- Name
    Window,                  !- Surface Type
    NREL Vision SWindow,  !- Construction Name
    E2N North EWall1,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    109.659724, 77.256276, 8.077200,    !- X,Y,Z  1 {m}
    109.659724, 77.256276, 6.858000,    !- X,Y,Z  2 {m}
    107.893239, 76.782948, 6.858000,    !- X,Y,Z  3 {m}
    107.893239, 76.782948, 8.077200;    !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    E2N Bottom North Window06,  !- Name
    Window,                  !- Surface Type
    NREL Vision SWindow,  !- Construction Name
    E2N North EWall1,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    106.715581, 76.467396, 8.077200,    !- X,Y,Z  1 {m}
    106.715581, 76.467396, 6.858000,    !- X,Y,Z  2 {m}
    104.949096, 75.994068, 6.858000,    !- X,Y,Z  3 {m}
    104.949095, 75.994068, 8.077200;    !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    E2N Bottom North Window07,  !- Name
    Window,                  !- Surface Type
    NREL Vision SWindow,  !- Construction Name
    E2N North EWall1,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    103.771439, 75.678516, 8.077200,    !- X,Y,Z  1 {m}
    103.771439, 75.678516, 6.858000,    !- X,Y,Z  2 {m}
    102.004954, 75.205188, 6.858000,    !- X,Y,Z  3 {m}
    102.004954, 75.205188, 8.077200;    !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    E2N Bottom North Window08,  !- Name
    Window,                  !- Surface Type
    NREL Vision SWindow,  !- Construction Name
    E2N North EWall1,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    100.827297, 74.889637, 8.077200,    !- X,Y,Z  1 {m}
    100.827297, 74.889637, 6.858000,    !- X,Y,Z  2 {m}
    99.060812, 74.416309, 6.858000,     !- X,Y,Z  3 {m}
    99.060812, 74.416309, 8.077200;     !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    E2N Bottom North Window09,  !- Name
    Window,                  !- Surface Type
    NREL Vision SWindow,  !- Construction Name
    E2N North EWall1,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    97.883155, 74.100757, 8.077200,     !- X,Y,Z  1 {m}
    97.883155, 74.100757, 6.858000,     !- X,Y,Z  2 {m}
    96.116670, 73.627429, 6.858000,     !- X,Y,Z  3 {m}
    96.116670, 73.627429, 8.077200;     !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    E2N Bottom North Window10,  !- Name
    Window,                  !- Surface Type
    NREL Vision SWindow,  !- Construction Name
    E2N North EWall1,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    94.939013, 73.311877, 8.077200,     !- X,Y,Z  1 {m}
    94.939013, 73.311877, 6.858000,     !- X,Y,Z  2 {m}
    93.172528, 72.838549, 6.858000,     !- X,Y,Z  3 {m}
    93.172528, 72.838549, 8.077200;     !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    E2N Bottom North Window11,  !- Name
    Window,                  !- Surface Type
    NREL Vision SWindow,  !- Construction Name
    E2N North EWall1,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    91.994871, 72.522998, 8.077200,     !- X,Y,Z  1 {m}
    91.994871, 72.522998, 6.858000,     !- X,Y,Z  2 {m}
    90.228385, 72.049670, 6.858000,     !- X,Y,Z  3 {m}
    90.228386, 72.049670, 8.077200;     !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    E2N Bottom North Window12,  !- Name
    Window,                  !- Surface Type
    NREL Vision SWindow,  !- Construction Name
    E2N North EWall1,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    89.050729, 71.734118, 8.077200,     !- X,Y,Z  1 {m}
    89.050729, 71.734118, 6.858000,     !- X,Y,Z  2 {m}
    87.284243, 71.260790, 6.858000,     !- X,Y,Z  3 {m}
    87.284244, 71.260790, 8.077200;     !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    E3N Top North Window 01, !- Name
    Window,                  !- Surface Type
    NREL Daylight SWindow,   !- Construction Name
    E3N North EWall1,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    121.436290, 80.411795, 14.020800,   !- X,Y,Z  1 {m}
    121.436290, 80.411795, 13.208000,   !- X,Y,Z  2 {m}
    119.669805, 79.938467, 13.208000,   !- X,Y,Z  3 {m}
    119.669805, 79.938467, 14.020800;   !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    E3N Top North Window 02, !- Name
    Window,                  !- Surface Type
    NREL Daylight SWindow,   !- Construction Name
    E3N North EWall1,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    118.492148, 79.622915, 14.020800,   !- X,Y,Z  1 {m}
    118.492148, 79.622915, 13.208000,   !- X,Y,Z  2 {m}
    116.725663, 79.149587, 13.208000,   !- X,Y,Z  3 {m}
    116.725663, 79.149587, 14.020800;   !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    E3N Top North Window 03, !- Name
    Window,                  !- Surface Type
    NREL Daylight SWindow,   !- Construction Name
    E3N North EWall1,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    115.548009, 78.834032, 14.020799,   !- X,Y,Z  1 {m}
    115.548009, 78.834033, 13.208000,   !- X,Y,Z  2 {m}
    113.781522, 78.360704, 13.208000,   !- X,Y,Z  3 {m}
    113.781522, 78.360704, 14.020800;   !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    E3N Top North Window 04, !- Name
    Window,                  !- Surface Type
    NREL Daylight SWindow,   !- Construction Name
    E3N North EWall1,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    112.603865, 78.045156, 14.020801,   !- X,Y,Z  1 {m}
    112.603864, 78.045156, 13.208000,   !- X,Y,Z  2 {m}
    110.837378, 77.571828, 13.208000,   !- X,Y,Z  3 {m}
    110.837379, 77.571828, 14.020802;   !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    E3N Top North Window 05, !- Name
    Window,                  !- Surface Type
    NREL Daylight SWindow,   !- Construction Name
    E3N North EWall1,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    109.659722, 77.256276, 14.020800,   !- X,Y,Z  1 {m}
    109.659722, 77.256276, 13.208000,   !- X,Y,Z  2 {m}
    107.893237, 76.782948, 13.208000,   !- X,Y,Z  3 {m}
    107.893237, 76.782948, 14.020800;   !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    E3N Top North Window 06, !- Name
    Window,                  !- Surface Type
    NREL Daylight SWindow,   !- Construction Name
    E3N North EWall1,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    106.715580, 76.467396, 14.020800,   !- X,Y,Z  1 {m}
    106.715580, 76.467396, 13.208000,   !- X,Y,Z  2 {m}
    104.949095, 75.994068, 13.208000,   !- X,Y,Z  3 {m}
    104.949095, 75.994068, 14.020800;   !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    E3N Top North Window 07, !- Name
    Window,                  !- Surface Type
    NREL Daylight SWindow,   !- Construction Name
    E3N North EWall1,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    103.771439, 75.678517, 14.020800,   !- X,Y,Z  1 {m}
    103.771439, 75.678517, 13.208000,   !- X,Y,Z  2 {m}
    102.004954, 75.205189, 13.208000,   !- X,Y,Z  3 {m}
    102.004954, 75.205189, 14.020800;   !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    E3N Top North Window 08, !- Name
    Window,                  !- Surface Type
    NREL Daylight SWindow,   !- Construction Name
    E3N North EWall1,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    100.827297, 74.889637, 14.020800,   !- X,Y,Z  1 {m}
    100.827297, 74.889637, 13.208000,   !- X,Y,Z  2 {m}
    99.060812, 74.416309, 13.208000,    !- X,Y,Z  3 {m}
    99.060812, 74.416309, 14.020800;    !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    E3N Top North Window 09, !- Name
    Window,                  !- Surface Type
    NREL Daylight SWindow,   !- Construction Name
    E3N North EWall1,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    97.883154, 74.100757, 14.020800,    !- X,Y,Z  1 {m}
    97.883154, 74.100757, 13.208000,    !- X,Y,Z  2 {m}
    96.116669, 73.627429, 13.208000,    !- X,Y,Z  3 {m}
    96.116669, 73.627429, 14.020800;    !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    E3N Top North Window 10, !- Name
    Window,                  !- Surface Type
    NREL Daylight SWindow,   !- Construction Name
    E3N North EWall1,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    94.939013, 73.311878, 14.020800,    !- X,Y,Z  1 {m}
    94.939014, 73.311878, 13.208000,    !- X,Y,Z  2 {m}
    93.172529, 72.838550, 13.208000,    !- X,Y,Z  3 {m}
    93.172529, 72.838550, 14.020800;    !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    E3N Top North Window 11, !- Name
    Window,                  !- Surface Type
    NREL Daylight SWindow,   !- Construction Name
    E3N North EWall1,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    91.994873, 72.522998, 14.020800,    !- X,Y,Z  1 {m}
    91.994873, 72.522998, 13.208000,    !- X,Y,Z  2 {m}
    90.228387, 72.049670, 13.208000,    !- X,Y,Z  3 {m}
    90.228387, 72.049670, 14.020800;    !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    E3N Top North Window 12, !- Name
    Window,                  !- Surface Type
    NREL Daylight SWindow,   !- Construction Name
    E3N North EWall1,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    89.050728, 71.734118, 14.020800,    !- X,Y,Z  1 {m}
    89.050728, 71.734118, 13.208000,    !- X,Y,Z  2 {m}
    87.284242, 71.260790, 13.208000,    !- X,Y,Z  3 {m}
    87.284242, 71.260790, 14.020800;    !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    E3N Bottom North Window01,  !- Name
    Window,                  !- Surface Type
    NREL Vision SWindow,  !- Construction Name
    E3N North EWall1,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    121.436290, 80.411795, 12.344400,   !- X,Y,Z  1 {m}
    121.436290, 80.411795, 11.125200,   !- X,Y,Z  2 {m}
    119.669805, 79.938467, 11.125200,   !- X,Y,Z  3 {m}
    119.669805, 79.938467, 12.344400;   !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    E3N Bottom North Window02,  !- Name
    Window,                  !- Surface Type
    NREL Vision SWindow,  !- Construction Name
    E3N North EWall1,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    118.492148, 79.622915, 12.344400,   !- X,Y,Z  1 {m}
    118.492148, 79.622915, 11.125200,   !- X,Y,Z  2 {m}
    116.725663, 79.149587, 11.125200,   !- X,Y,Z  3 {m}
    116.725663, 79.149587, 12.344400;   !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    E3N Bottom North Window03,  !- Name
    Window,                  !- Surface Type
    NREL Vision SWindow,  !- Construction Name
    E3N North EWall1,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    115.548006, 78.834035, 12.344400,   !- X,Y,Z  1 {m}
    115.548006, 78.834035, 11.125200,   !- X,Y,Z  2 {m}
    113.781521, 78.360707, 11.125200,   !- X,Y,Z  3 {m}
    113.781521, 78.360707, 12.344400;   !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    E3N Bottom North Window04,  !- Name
    Window,                  !- Surface Type
    NREL Vision SWindow,  !- Construction Name
    E3N North EWall1,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    112.603863, 78.045155, 12.344400,   !- X,Y,Z  1 {m}
    112.603862, 78.045155, 11.125200,   !- X,Y,Z  2 {m}
    110.837376, 77.571827, 11.125200,   !- X,Y,Z  3 {m}
    110.837377, 77.571827, 12.344400;   !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    E3N Bottom North Window05,  !- Name
    Window,                  !- Surface Type
    NREL Vision SWindow,  !- Construction Name
    E3N North EWall1,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    109.659722, 77.256276, 12.344400,   !- X,Y,Z  1 {m}
    109.659722, 77.256276, 11.125200,   !- X,Y,Z  2 {m}
    107.893237, 76.782948, 11.125200,   !- X,Y,Z  3 {m}
    107.893237, 76.782948, 12.344400;   !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    E3N Bottom North Window06,  !- Name
    Window,                  !- Surface Type
    NREL Vision SWindow,  !- Construction Name
    E3N North EWall1,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    106.715580, 76.467396, 12.344400,   !- X,Y,Z  1 {m}
    106.715580, 76.467396, 11.125200,   !- X,Y,Z  2 {m}
    104.949095, 75.994068, 11.125200,   !- X,Y,Z  3 {m}
    104.949095, 75.994068, 12.344400;   !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    E3N Bottom North Window07,  !- Name
    Window,                  !- Surface Type
    NREL Vision SWindow,  !- Construction Name
    E3N North EWall1,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    103.771439, 75.678517, 12.344400,   !- X,Y,Z  1 {m}
    103.771439, 75.678517, 11.125200,   !- X,Y,Z  2 {m}
    102.004954, 75.205189, 11.125200,   !- X,Y,Z  3 {m}
    102.004954, 75.205189, 12.344400;   !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    E3N Bottom North Window08,  !- Name
    Window,                  !- Surface Type
    NREL Vision SWindow,  !- Construction Name
    E3N North EWall1,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    100.827297, 74.889637, 12.344400,   !- X,Y,Z  1 {m}
    100.827297, 74.889637, 11.125200,   !- X,Y,Z  2 {m}
    99.060812, 74.416309, 11.125200,    !- X,Y,Z  3 {m}
    99.060812, 74.416309, 12.344400;    !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    E3N Bottom North Window09,  !- Name
    Window,                  !- Surface Type
    NREL Vision SWindow,  !- Construction Name
    E3N North EWall1,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    97.883154, 74.100757, 12.344400,    !- X,Y,Z  1 {m}
    97.883154, 74.100757, 11.125200,    !- X,Y,Z  2 {m}
    96.116669, 73.627429, 11.125200,    !- X,Y,Z  3 {m}
    96.116669, 73.627429, 12.344400;    !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    E3N Bottom North Window10,  !- Name
    Window,                  !- Surface Type
    NREL Vision SWindow,  !- Construction Name
    E3N North EWall1,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    94.939015, 73.311878, 12.344400,    !- X,Y,Z  1 {m}
    94.939017, 73.311879, 11.125200,    !- X,Y,Z  2 {m}
    93.172528, 72.838550, 11.125200,    !- X,Y,Z  3 {m}
    93.172528, 72.838550, 12.344400;    !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    E3N Bottom North Window11,  !- Name
    Window,                  !- Surface Type
    NREL Vision SWindow,  !- Construction Name
    E3N North EWall1,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    91.994873, 72.522998, 12.344400,    !- X,Y,Z  1 {m}
    91.994873, 72.522998, 11.125200,    !- X,Y,Z  2 {m}
    90.228387, 72.049670, 11.125200,    !- X,Y,Z  3 {m}
    90.228387, 72.049670, 12.344400;    !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    E3N Bottom North Window12,  !- Name
    Window,                  !- Surface Type
    NREL Vision SWindow,  !- Construction Name
    E3N North EWall1,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    89.050727, 71.734118, 12.344400,    !- X,Y,Z  1 {m}
    89.050727, 71.734118, 11.125200,    !- X,Y,Z  2 {m}
    87.284241, 71.260790, 11.125200,    !- X,Y,Z  3 {m}
    87.284241, 71.260790, 12.344400;    !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    E4N Top North Window 01, !- Name
    Window,                  !- Surface Type
    NREL Daylight SWindow,   !- Construction Name
    E4N North EWall01,       !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    121.436291, 80.411799, 18.288000,   !- X,Y,Z  1 {m}
    121.436291, 80.411798, 17.475200,   !- X,Y,Z  2 {m}
    119.669806, 79.938469, 17.475200,   !- X,Y,Z  3 {m}
    119.669806, 79.938470, 18.288000;   !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    E4N Top North Window 02, !- Name
    Window,                  !- Surface Type
    NREL Daylight SWindow,   !- Construction Name
    E4N North EWall01,       !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    118.492150, 79.622914, 18.288000,   !- X,Y,Z  1 {m}
    118.492150, 79.622913, 17.475201,   !- X,Y,Z  2 {m}
    116.725665, 79.149585, 17.475200,   !- X,Y,Z  3 {m}
    116.725665, 79.149586, 18.288000;   !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    E4N Top North Window 03, !- Name
    Window,                  !- Surface Type
    NREL Daylight SWindow,   !- Construction Name
    E4N North EWall01,       !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    115.548008, 78.834033, 18.288000,   !- X,Y,Z  1 {m}
    115.548008, 78.834033, 17.475200,   !- X,Y,Z  2 {m}
    113.781523, 78.360704, 17.475200,   !- X,Y,Z  3 {m}
    113.781523, 78.360705, 18.288000;   !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    E4N Top North Window 04, !- Name
    Window,                  !- Surface Type
    NREL Daylight SWindow,   !- Construction Name
    E4N North EWall01,       !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    112.603866, 78.045153, 18.288000,   !- X,Y,Z  1 {m}
    112.603866, 78.045152, 17.475200,   !- X,Y,Z  2 {m}
    110.837381, 77.571824, 17.475200,   !- X,Y,Z  3 {m}
    110.837381, 77.571824, 18.288000;   !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    E4N Top North Window 05, !- Name
    Window,                  !- Surface Type
    NREL Daylight SWindow,   !- Construction Name
    E4N North EWall01,       !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    109.659724, 77.256272, 18.288000,   !- X,Y,Z  1 {m}
    109.659725, 77.256272, 17.475200,   !- X,Y,Z  2 {m}
    107.893239, 76.782943, 17.475200,   !- X,Y,Z  3 {m}
    107.893239, 76.782944, 18.288000;   !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    E4N Top North Window 06, !- Name
    Window,                  !- Surface Type
    NREL Daylight SWindow,   !- Construction Name
    E4N North EWall01,       !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    106.715583, 76.467391, 18.288000,   !- X,Y,Z  1 {m}
    106.715582, 76.467394, 17.475200,   !- X,Y,Z  2 {m}
    104.949097, 75.994064, 17.475200,   !- X,Y,Z  3 {m}
    104.949098, 75.994062, 18.288000;   !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    E4N Top North Window 07, !- Name
    Window,                  !- Surface Type
    NREL Daylight SWindow,   !- Construction Name
    E4N North EWall01,       !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    103.771441, 75.678512, 18.288000,   !- X,Y,Z  1 {m}
    103.771441, 75.678512, 17.475200,   !- X,Y,Z  2 {m}
    102.004956, 75.205183, 17.475200,   !- X,Y,Z  3 {m}
    102.004956, 75.205184, 18.288000;   !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    E4N Top North Window 08, !- Name
    Window,                  !- Surface Type
    NREL Daylight SWindow,   !- Construction Name
    E4N North EWall01,       !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    100.827298, 74.889630, 18.288000,   !- X,Y,Z  1 {m}
    100.827299, 74.889630, 17.475200,   !- X,Y,Z  2 {m}
    99.060813, 74.416301, 17.475200,    !- X,Y,Z  3 {m}
    99.060813, 74.416302, 18.288000;    !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    E4N Top North Window 09, !- Name
    Window,                  !- Surface Type
    NREL Daylight SWindow,   !- Construction Name
    E4N North EWall01,       !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    97.883156, 74.100749, 18.288000,    !- X,Y,Z  1 {m}
    97.883157, 74.100749, 17.475200,    !- X,Y,Z  2 {m}
    96.116672, 73.627421, 17.475200,    !- X,Y,Z  3 {m}
    96.116671, 73.627421, 18.288000;    !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    E4N Top North Window 10, !- Name
    Window,                  !- Surface Type
    NREL Daylight SWindow,   !- Construction Name
    E4N North EWall01,       !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    94.939014, 73.311869, 18.288000,    !- X,Y,Z  1 {m}
    94.939015, 73.311869, 17.475200,    !- X,Y,Z  2 {m}
    93.172530, 72.838540, 17.475200,    !- X,Y,Z  3 {m}
    93.172529, 72.838541, 18.288000;    !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    E4N Top North Window 11, !- Name
    Window,                  !- Surface Type
    NREL Daylight SWindow,   !- Construction Name
    E4N North EWall01,       !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    91.994872, 72.522987, 18.288000,    !- X,Y,Z  1 {m}
    91.994873, 72.522987, 17.475200,    !- X,Y,Z  2 {m}
    90.228388, 72.049659, 17.475200,    !- X,Y,Z  3 {m}
    90.228388, 72.049659, 18.288000;    !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    E4N Top North Window 12, !- Name
    Window,                  !- Surface Type
    NREL Daylight SWindow,   !- Construction Name
    E4N North EWall01,       !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    89.050731, 71.734108, 18.288000,    !- X,Y,Z  1 {m}
    89.050731, 71.734107, 17.475200,    !- X,Y,Z  2 {m}
    87.284247, 71.260779, 17.475200,    !- X,Y,Z  3 {m}
    87.284245, 71.260779, 18.288000;    !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    E4N Bottom North Window01,  !- Name
    Window,                  !- Surface Type
    NREL Vision SWindow,  !- Construction Name
    E4N North EWall01,       !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    121.436291, 80.411798, 16.611600,   !- X,Y,Z  1 {m}
    121.436290, 80.411797, 15.392400,   !- X,Y,Z  2 {m}
    119.669805, 79.938468, 15.392400,   !- X,Y,Z  3 {m}
    119.669805, 79.938469, 16.611600;   !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    E4N Bottom North Window02,  !- Name
    Window,                  !- Surface Type
    NREL Vision SWindow,  !- Construction Name
    E4N North EWall01,       !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    118.492150, 79.622913, 16.611600,   !- X,Y,Z  1 {m}
    118.492151, 79.622912, 15.392400,   !- X,Y,Z  2 {m}
    116.725666, 79.149584, 15.392400,   !- X,Y,Z  3 {m}
    116.725665, 79.149584, 16.611600;   !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    E4N Bottom North Window03,  !- Name
    Window,                  !- Surface Type
    NREL Vision SWindow,  !- Construction Name
    E4N North EWall01,       !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    115.548009, 78.834032, 16.611600,   !- X,Y,Z  1 {m}
    115.548009, 78.834032, 15.392400,   !- X,Y,Z  2 {m}
    113.781524, 78.360703, 15.392400,   !- X,Y,Z  3 {m}
    113.781523, 78.360704, 16.611600;   !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    E4N Bottom North Window04,  !- Name
    Window,                  !- Surface Type
    NREL Vision SWindow,  !- Construction Name
    E4N North EWall01,       !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    112.603867, 78.045152, 16.611600,   !- X,Y,Z  1 {m}
    112.603867, 78.045151, 15.392400,   !- X,Y,Z  2 {m}
    110.837382, 77.571823, 15.392400,   !- X,Y,Z  3 {m}
    110.837382, 77.571824, 16.611600;   !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    E4N Bottom North Window05,  !- Name
    Window,                  !- Surface Type
    NREL Vision SWindow,  !- Construction Name
    E4N North EWall01,       !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    109.659725, 77.256271, 16.611600,   !- X,Y,Z  1 {m}
    109.659725, 77.256270, 15.392400,   !- X,Y,Z  2 {m}
    107.893240, 76.782942, 15.392400,   !- X,Y,Z  3 {m}
    107.893240, 76.782943, 16.611600;   !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    E4N Bottom North Window06,  !- Name
    Window,                  !- Surface Type
    NREL Vision SWindow,  !- Construction Name
    E4N North EWall01,       !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    106.715583, 76.467391, 16.611600,   !- X,Y,Z  1 {m}
    106.715583, 76.467390, 15.392400,   !- X,Y,Z  2 {m}
    104.949098, 75.994062, 15.392400,   !- X,Y,Z  3 {m}
    104.949098, 75.994062, 16.611600;   !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    E4N Bottom North Window07,  !- Name
    Window,                  !- Surface Type
    NREL Vision SWindow,  !- Construction Name
    E4N North EWall01,       !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    103.771441, 75.678510, 16.611600,   !- X,Y,Z  1 {m}
    103.771441, 75.678509, 15.392400,   !- X,Y,Z  2 {m}
    102.004956, 75.205181, 15.392400,   !- X,Y,Z  3 {m}
    102.004956, 75.205182, 16.611600;   !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    E4N Bottom North Window08,  !- Name
    Window,                  !- Surface Type
    NREL Vision SWindow,  !- Construction Name
    E4N North EWall01,       !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    100.827299, 74.889629, 16.611600,   !- X,Y,Z  1 {m}
    100.827299, 74.889629, 15.392400,   !- X,Y,Z  2 {m}
    99.060814, 74.416300, 15.392400,    !- X,Y,Z  3 {m}
    99.060814, 74.416301, 16.611600;    !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    E4N Bottom North Window09,  !- Name
    Window,                  !- Surface Type
    NREL Vision SWindow,  !- Construction Name
    E4N North EWall01,       !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    97.883157, 74.100749, 16.611600,    !- X,Y,Z  1 {m}
    97.883158, 74.100748, 15.392400,    !- X,Y,Z  2 {m}
    96.116673, 73.627420, 15.392400,    !- X,Y,Z  3 {m}
    96.116672, 73.627420, 16.611600;    !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    E4N Bottom North Window10,  !- Name
    Window,                  !- Surface Type
    NREL Vision SWindow,  !- Construction Name
    E4N North EWall01,       !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    94.939015, 73.311868, 16.611600,    !- X,Y,Z  1 {m}
    94.939016, 73.311868, 15.392400,    !- X,Y,Z  2 {m}
    93.172531, 72.838539, 15.392400,    !- X,Y,Z  3 {m}
    93.172530, 72.838540, 16.611600;    !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    E4N Bottom North Window11,  !- Name
    Window,                  !- Surface Type
    NREL Vision SWindow,  !- Construction Name
    E4N North EWall01,       !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    91.994873, 72.522988, 16.611600,    !- X,Y,Z  1 {m}
    91.994874, 72.522986, 15.392400,    !- X,Y,Z  2 {m}
    90.228390, 72.049658, 15.392400,    !- X,Y,Z  3 {m}
    90.228389, 72.049660, 16.611600;    !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    E4N Bottom North Window12,  !- Name
    Window,                  !- Surface Type
    NREL Vision SWindow,  !- Construction Name
    E4N North EWall01,       !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    89.050732, 71.734107, 16.611600,    !- X,Y,Z  1 {m}
    89.050733, 71.734106, 15.392400,    !- X,Y,Z  2 {m}
    87.284248, 71.260778, 15.392400,    !- X,Y,Z  3 {m}
    87.284247, 71.260779, 16.611600;    !- X,Y,Z  4 {m}
!-Generator IDFEditor 1.36a
!-Option SortedOrder UseSpecialFormat
!-NOTE: All comments with '!-' are ignored by the IDFEditor and are generated automatically.
!-      Use '!' comments if they need to be retained when using the IDFEditor.
!-   ===========  ALL OBJECTS IN CLASS: FENESTRATIONSURFACE:DETAILED ===========
FenestrationSurface:Detailed,
    E1S South Window01,      !- Name
    Window,                  !- Surface Type
    NREL Vision SWindow,  !- Construction Name
    E1S South EWall1,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    99.058936, 55.482662, 4.724400,     !- X,Y,Z  1 {m}
    99.058936, 55.482662, 2.590800,     !- X,Y,Z  2 {m}
    99.549626, 55.614142, 2.590800,     !- X,Y,Z  3 {m}
    99.549626, 55.614142, 4.724400;     !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    E1S South Window02,      !- Name
    Window,                  !- Surface Type
    NREL Vision SWindow,  !- Construction Name
    E1S South EWall1,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    100.727283, 55.929694, 4.724400,    !- X,Y,Z  1 {m}
    100.727283, 55.929694, 2.590800,    !- X,Y,Z  2 {m}
    102.493768, 56.403023, 2.590800,    !- X,Y,Z  3 {m}
    102.493768, 56.403023, 4.724400;    !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    E1S South Window03,      !- Name
    Window,                  !- Surface Type
    NREL Vision SWindow,  !- Construction Name
    E1S South EWall1,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    103.671425, 56.718575, 4.724400,    !- X,Y,Z  1 {m}
    103.671425, 56.718575, 2.590800,    !- X,Y,Z  2 {m}
    105.437910, 57.191903, 2.590800,    !- X,Y,Z  3 {m}
    105.437910, 57.191903, 4.724400;    !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    E1S South Window04,      !- Name
    Window,                  !- Surface Type
    NREL Vision SWindow,  !- Construction Name
    E1S South EWall1,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    106.615567, 57.507455, 4.724400,    !- X,Y,Z  1 {m}
    106.615567, 57.507455, 2.590800,    !- X,Y,Z  2 {m}
    108.382052, 57.980783, 2.590800,    !- X,Y,Z  3 {m}
    108.382052, 57.980783, 4.724400;    !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    E1S South Window05,      !- Name
    Window,                  !- Surface Type
    NREL Vision SWindow,  !- Construction Name
    E1S South EWall1,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    109.559709, 58.296336, 4.724400,    !- X,Y,Z  1 {m}
    109.559709, 58.296336, 2.590800,    !- X,Y,Z  2 {m}
    111.326194, 58.769664, 2.590800,    !- X,Y,Z  3 {m}
    111.326194, 58.769664, 4.724400;    !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    E1S South Window06,      !- Name
    Window,                  !- Surface Type
    NREL Vision SWindow,  !- Construction Name
    E1S South EWall1,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    112.503851, 59.085216, 4.724400,    !- X,Y,Z  1 {m}
    112.503851, 59.085216, 2.590800,    !- X,Y,Z  2 {m}
    114.270336, 59.558544, 2.590800,    !- X,Y,Z  3 {m}
    114.270336, 59.558544, 4.724400;    !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    E1S South Window07,      !- Name
    Window,                  !- Surface Type
    NREL Vision SWindow,  !- Construction Name
    E1S South EWall1,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    115.447993, 59.874096, 4.724400,    !- X,Y,Z  1 {m}
    115.447993, 59.874096, 2.590800,    !- X,Y,Z  2 {m}
    117.214478, 60.347424, 2.590800,    !- X,Y,Z  3 {m}
    117.214478, 60.347424, 4.724400;    !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    E1S South Window08,      !- Name
    Window,                  !- Surface Type
    NREL Vision SWindow,  !- Construction Name
    E1S South EWall1,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    118.392134, 60.662977, 4.724400,    !- X,Y,Z  1 {m}
    118.392134, 60.662977, 2.590800,    !- X,Y,Z  2 {m}
    120.158619, 61.136305, 2.590800,    !- X,Y,Z  3 {m}
    120.158619, 61.136305, 4.724400;    !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    E1S South Window09,      !- Name
    Window,                  !- Surface Type
    NREL Vision SWindow,  !- Construction Name
    E1S South EWall1,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    121.336276, 61.451857, 4.724400,    !- X,Y,Z  1 {m}
    121.336276, 61.451857, 2.590800,    !- X,Y,Z  2 {m}
    123.102761, 61.925185, 2.590800,    !- X,Y,Z  3 {m}
    123.102761, 61.925185, 4.724400;    !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    E1S South Window10,      !- Name
    Window,                  !- Surface Type
    NREL Vision SWindow,  !- Construction Name
    E1S South EWall1,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    124.280418, 62.240738, 4.724400,    !- X,Y,Z  1 {m}
    124.280418, 62.240738, 2.590800,    !- X,Y,Z  2 {m}
    126.046903, 62.714066, 2.590800,    !- X,Y,Z  3 {m}
    126.046903, 62.714066, 4.724400;    !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    E2S South Window01,      !- Name
    Window,                  !- Surface Type
    NREL Vision SWindow,  !- Construction Name
    E2S South EWall1,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    94.838999, 54.351933, 8.991600,     !- X,Y,Z  1 {m}
    94.838999, 54.351933, 6.858000,     !- X,Y,Z  2 {m}
    96.605484, 54.825261, 6.858000,     !- X,Y,Z  3 {m}
    96.605484, 54.825261, 8.991600;     !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    E2S South Window02,      !- Name
    Window,                  !- Surface Type
    NREL Vision SWindow,  !- Construction Name
    E2S South EWall1,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    97.783141, 55.140814, 8.991600,     !- X,Y,Z  1 {m}
    97.783141, 55.140814, 6.858000,     !- X,Y,Z  2 {m}
    99.549626, 55.614142, 6.858000,     !- X,Y,Z  3 {m}
    99.549626, 55.614142, 8.991600;     !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    E2S South Window03,      !- Name
    Window,                  !- Surface Type
    NREL Vision SWindow,  !- Construction Name
    E2S South EWall1,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    100.727283, 55.929694, 8.991600,    !- X,Y,Z  1 {m}
    100.727283, 55.929694, 6.858000,    !- X,Y,Z  2 {m}
    102.493768, 56.403022, 6.858000,    !- X,Y,Z  3 {m}
    102.493768, 56.403022, 8.991600;    !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    E2S South Window04,      !- Name
    Window,                  !- Surface Type
    NREL Vision SWindow,  !- Construction Name
    E2S South EWall1,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    103.671425, 56.718574, 8.991600,    !- X,Y,Z  1 {m}
    103.671425, 56.718574, 6.858000,    !- X,Y,Z  2 {m}
    105.437910, 57.191903, 6.858000,    !- X,Y,Z  3 {m}
    105.437910, 57.191903, 8.991600;    !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    E2S South Window05,      !- Name
    Window,                  !- Surface Type
    NREL Vision SWindow,  !- Construction Name
    E2S South EWall1,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    106.615567, 57.507455, 8.991600,    !- X,Y,Z  1 {m}
    106.615567, 57.507455, 6.858000,    !- X,Y,Z  2 {m}
    108.382052, 57.980783, 6.858000,    !- X,Y,Z  3 {m}
    108.382052, 57.980783, 8.991600;    !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    E2S South Window06,      !- Name
    Window,                  !- Surface Type
    NREL Vision SWindow,  !- Construction Name
    E2S South EWall1,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    109.559709, 58.296335, 8.991600,    !- X,Y,Z  1 {m}
    109.559709, 58.296335, 6.858000,    !- X,Y,Z  2 {m}
    111.326194, 58.769663, 6.858000,    !- X,Y,Z  3 {m}
    111.326194, 58.769663, 8.991600;    !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    E2S South Window07,      !- Name
    Window,                  !- Surface Type
    NREL Vision SWindow,  !- Construction Name
    E2S South EWall1,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    112.503851, 59.085216, 8.991600,    !- X,Y,Z  1 {m}
    112.503851, 59.085216, 6.858000,    !- X,Y,Z  2 {m}
    114.270336, 59.558544, 6.858000,    !- X,Y,Z  3 {m}
    114.270336, 59.558544, 8.991600;    !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    E2S South Window08,      !- Name
    Window,                  !- Surface Type
    NREL Vision SWindow,  !- Construction Name
    E2S South EWall1,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    115.447993, 59.874096, 8.991600,    !- X,Y,Z  1 {m}
    115.447993, 59.874096, 6.858000,    !- X,Y,Z  2 {m}
    117.214477, 60.347424, 6.858000,    !- X,Y,Z  3 {m}
    117.214477, 60.347424, 8.991600;    !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    E2S South Window09,      !- Name
    Window,                  !- Surface Type
    NREL Vision SWindow,  !- Construction Name
    E2S South EWall1,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    118.392134, 60.662977, 8.991600,    !- X,Y,Z  1 {m}
    118.392134, 60.662977, 6.858000,    !- X,Y,Z  2 {m}
    120.158619, 61.136305, 6.858000,    !- X,Y,Z  3 {m}
    120.158619, 61.136305, 8.991600;    !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    E2S South Window10,      !- Name
    Window,                  !- Surface Type
    NREL Vision SWindow,  !- Construction Name
    E2S South EWall1,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    121.336276, 61.451857, 8.991600,    !- X,Y,Z  1 {m}
    121.336276, 61.451857, 6.858000,    !- X,Y,Z  2 {m}
    123.102761, 61.925185, 6.858000,    !- X,Y,Z  3 {m}
    123.102761, 61.925185, 8.991600;    !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    E2S South Window11,      !- Name
    Window,                  !- Surface Type
    NREL Vision SWindow,  !- Construction Name
    E2S South EWall1,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    124.280418, 62.240738, 8.991600,    !- X,Y,Z  1 {m}
    124.280418, 62.240738, 6.858000,    !- X,Y,Z  2 {m}
    126.046903, 62.714066, 6.858000,    !- X,Y,Z  3 {m}
    126.046903, 62.714066, 8.991600;    !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    E3S South Window01,      !- Name
    Window,                  !- Surface Type
    NREL Vision SWindow,  !- Construction Name
    E3S South EWall1,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    94.838999, 54.351933, 13.258800,    !- X,Y,Z  1 {m}
    94.838999, 54.351933, 11.125200,    !- X,Y,Z  2 {m}
    96.605484, 54.825261, 11.125200,    !- X,Y,Z  3 {m}
    96.605484, 54.825261, 13.258800;    !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    E3S South Window02,      !- Name
    Window,                  !- Surface Type
    NREL Vision SWindow,  !- Construction Name
    E3S South EWall1,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    97.783140, 55.140815, 13.258800,    !- X,Y,Z  1 {m}
    97.783140, 55.140815, 11.125200,    !- X,Y,Z  2 {m}
    99.549626, 55.614143, 11.125200,    !- X,Y,Z  3 {m}
    99.549626, 55.614143, 13.258800;    !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    E3S South Window03,      !- Name
    Window,                  !- Surface Type
    NREL Vision SWindow,  !- Construction Name
    E3S South EWall1,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    100.727283, 55.929694, 13.258800,   !- X,Y,Z  1 {m}
    100.727283, 55.929694, 11.125200,   !- X,Y,Z  2 {m}
    102.493768, 56.403022, 11.125200,   !- X,Y,Z  3 {m}
    102.493768, 56.403022, 13.258800;   !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    E3S South Window04,      !- Name
    Window,                  !- Surface Type
    NREL Vision SWindow,  !- Construction Name
    E3S South EWall1,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    103.671425, 56.718575, 13.258800,   !- X,Y,Z  1 {m}
    103.671425, 56.718575, 11.125200,   !- X,Y,Z  2 {m}
    105.437910, 57.191903, 11.125200,   !- X,Y,Z  3 {m}
    105.437910, 57.191903, 13.258800;   !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    E3S South Window05,      !- Name
    Window,                  !- Surface Type
    NREL Vision SWindow,  !- Construction Name
    E3S South EWall1,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    106.615567, 57.507455, 13.258800,   !- X,Y,Z  1 {m}
    106.615567, 57.507455, 11.125200,   !- X,Y,Z  2 {m}
    108.382052, 57.980783, 11.125200,   !- X,Y,Z  3 {m}
    108.382052, 57.980783, 13.258800;   !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    E3S South Window06,      !- Name
    Window,                  !- Surface Type
    NREL Vision SWindow,  !- Construction Name
    E3S South EWall1,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    109.559709, 58.296336, 13.258800,   !- X,Y,Z  1 {m}
    109.559709, 58.296336, 11.125200,   !- X,Y,Z  2 {m}
    111.326194, 58.769664, 11.125200,   !- X,Y,Z  3 {m}
    111.326194, 58.769664, 13.258800;   !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    E3S South Window07,      !- Name
    Window,                  !- Surface Type
    NREL Vision SWindow,  !- Construction Name
    E3S South EWall1,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    112.503851, 59.085216, 13.258800,   !- X,Y,Z  1 {m}
    112.503851, 59.085216, 11.125200,   !- X,Y,Z  2 {m}
    114.270336, 59.558544, 11.125200,   !- X,Y,Z  3 {m}
    114.270336, 59.558544, 13.258800;   !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    E3S South Window08,      !- Name
    Window,                  !- Surface Type
    NREL Vision SWindow,  !- Construction Name
    E3S South EWall1,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    115.447993, 59.874097, 13.258800,   !- X,Y,Z  1 {m}
    115.447993, 59.874097, 11.125200,   !- X,Y,Z  2 {m}
    117.214478, 60.347425, 11.125200,   !- X,Y,Z  3 {m}
    117.214478, 60.347425, 13.258800;   !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    E3S South Window09,      !- Name
    Window,                  !- Surface Type
    NREL Vision SWindow,  !- Construction Name
    E3S South EWall1,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    118.392134, 60.662977, 13.258800,   !- X,Y,Z  1 {m}
    118.392134, 60.662977, 11.125200,   !- X,Y,Z  2 {m}
    120.158619, 61.136305, 11.125200,   !- X,Y,Z  3 {m}
    120.158619, 61.136305, 13.258800;   !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    E3S South Window10,      !- Name
    Window,                  !- Surface Type
    NREL Vision SWindow,  !- Construction Name
    E3S South EWall1,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    121.336276, 61.451857, 13.258800,   !- X,Y,Z  1 {m}
    121.336276, 61.451857, 11.125200,   !- X,Y,Z  2 {m}
    123.102761, 61.925185, 11.125200,   !- X,Y,Z  3 {m}
    123.102761, 61.925185, 13.258800;   !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    E3S South Window11,      !- Name
    Window,                  !- Surface Type
    NREL Vision SWindow,  !- Construction Name
    E3S South EWall1,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    124.280418, 62.240738, 13.258800,   !- X,Y,Z  1 {m}
    124.280418, 62.240738, 11.125200,   !- X,Y,Z  2 {m}
    126.046903, 62.714066, 11.125200,   !- X,Y,Z  3 {m}
    126.046903, 62.714066, 13.258800;   !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    E4S South Window01,      !- Name
    Window,                  !- Surface Type
    NREL Vision SWindow,  !- Construction Name
    E4S South EWall1,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    94.838999, 54.351933, 17.526000,    !- X,Y,Z  1 {m}
    94.838999, 54.351933, 15.392400,    !- X,Y,Z  2 {m}
    96.605484, 54.825261, 15.392400,    !- X,Y,Z  3 {m}
    96.605484, 54.825261, 17.526000;    !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    E4S South Window02,      !- Name
    Window,                  !- Surface Type
    NREL Vision SWindow,  !- Construction Name
    E4S South EWall1,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    97.783141, 55.140814, 17.526000,    !- X,Y,Z  1 {m}
    97.783141, 55.140814, 15.392400,    !- X,Y,Z  2 {m}
    99.549626, 55.614142, 15.392400,    !- X,Y,Z  3 {m}
    99.549626, 55.614142, 17.526000;    !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    E4S South Window03,      !- Name
    Window,                  !- Surface Type
    NREL Vision SWindow,  !- Construction Name
    E4S South EWall1,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    100.727283, 55.929694, 17.526000,   !- X,Y,Z  1 {m}
    100.727283, 55.929694, 15.392400,   !- X,Y,Z  2 {m}
    102.493768, 56.403022, 15.392400,   !- X,Y,Z  3 {m}
    102.493768, 56.403022, 17.526000;   !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    E4S South Window04,      !- Name
    Window,                  !- Surface Type
    NREL Vision SWindow,  !- Construction Name
    E4S South EWall1,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    103.671425, 56.718575, 17.526000,   !- X,Y,Z  1 {m}
    103.671425, 56.718575, 15.392400,   !- X,Y,Z  2 {m}
    105.437910, 57.191903, 15.392400,   !- X,Y,Z  3 {m}
    105.437910, 57.191903, 17.526000;   !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    E4S South Window05,      !- Name
    Window,                  !- Surface Type
    NREL Vision SWindow,  !- Construction Name
    E4S South EWall1,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    106.615567, 57.507455, 17.526000,   !- X,Y,Z  1 {m}
    106.615567, 57.507455, 15.392400,   !- X,Y,Z  2 {m}
    108.382052, 57.980783, 15.392400,   !- X,Y,Z  3 {m}
    108.382052, 57.980783, 17.526000;   !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    E4S South Window06,      !- Name
    Window,                  !- Surface Type
    NREL Vision SWindow,  !- Construction Name
    E4S South EWall1,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    109.559708, 58.296335, 17.526000,   !- X,Y,Z  1 {m}
    109.559709, 58.296336, 15.392400,   !- X,Y,Z  2 {m}
    111.326194, 58.769664, 15.392400,   !- X,Y,Z  3 {m}
    111.326194, 58.769664, 17.526000;   !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    E4S South Window07,      !- Name
    Window,                  !- Surface Type
    NREL Vision SWindow,  !- Construction Name
    E4S South EWall1,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    112.503850, 59.085216, 17.526000,   !- X,Y,Z  1 {m}
    112.503851, 59.085216, 15.392400,   !- X,Y,Z  2 {m}
    114.270336, 59.558544, 15.392400,   !- X,Y,Z  3 {m}
    114.270336, 59.558545, 17.526000;   !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    E4S South Window08,      !- Name
    Window,                  !- Surface Type
    NREL Vision SWindow,  !- Construction Name
    E4S South EWall1,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    115.447992, 59.874097, 17.526000,   !- X,Y,Z  1 {m}
    115.447992, 59.874096, 15.392400,   !- X,Y,Z  2 {m}
    117.214478, 60.347425, 15.392400,   !- X,Y,Z  3 {m}
    117.214477, 60.347425, 17.526000;   !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    E4S South Window09,      !- Name
    Window,                  !- Surface Type
    NREL Vision SWindow,  !- Construction Name
    E4S South EWall1,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    118.392134, 60.662977, 17.526000,   !- X,Y,Z  1 {m}
    118.392134, 60.662977, 15.392400,   !- X,Y,Z  2 {m}
    120.158620, 61.136306, 15.392400,   !- X,Y,Z  3 {m}
    120.158619, 61.136305, 17.526000;   !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    E4S South Window10,      !- Name
    Window,                  !- Surface Type
    NREL Vision SWindow,  !- Construction Name
    E4S South EWall1,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    121.336276, 61.451858, 17.526000,   !- X,Y,Z  1 {m}
    121.336276, 61.451858, 15.392400,   !- X,Y,Z  2 {m}
    123.102761, 61.925186, 15.392400,   !- X,Y,Z  3 {m}
    123.102761, 61.925186, 17.526000;   !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    E4S South Window11,      !- Name
    Window,                  !- Surface Type
    NREL Vision SWindow,  !- Construction Name
    E4S South EWall1,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    124.280418, 62.240738, 17.526000,   !- X,Y,Z  1 {m}
    124.280418, 62.240738, 15.392400,   !- X,Y,Z  2 {m}
    126.046903, 62.714066, 15.392400,   !- X,Y,Z  3 {m}
    126.046903, 62.714066, 17.526000;   !- X,Y,Z  4 {m}
!-Generator IDFEditor 1.36a
!-Option SortedOrder UseSpecialFormat
!-NOTE: All comments with '!-' are ignored by the IDFEditor and are generated automatically.
!-      Use '!' comments if they need to be retained when using the IDFEditor.
!-   ===========  ALL OBJECTS IN CLASS: FENESTRATIONSURFACE:DETAILED ===========
FenestrationSurface:Detailed,
    F2E North Window01,      !- Name
    Window,                  !- Surface Type
    NREL Vision SWindow,         !- Construction Name
    F2E North EWall1,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    105.938103, 104.593016, 8.991600,   !- X,Y,Z  1 {m}
    105.938103, 104.593016, 6.858000,   !- X,Y,Z  2 {m}
    104.171618, 104.119688, 6.858000,   !- X,Y,Z  3 {m}
    104.171618, 104.119688, 8.991600;   !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    F2E North Window02,      !- Name
    Window,                  !- Surface Type
    NREL Vision SWindow,         !- Construction Name
    F2E North EWall1,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    99.166577, 102.778591, 8.991600,    !- X,Y,Z  1 {m}
    99.166577, 102.778591, 6.858000,    !- X,Y,Z  2 {m}
    97.400092, 102.305263, 6.858000,    !- X,Y,Z  3 {m}
    97.400091, 102.305262, 8.991600;    !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    F2E North Window03,      !- Name
    Window,                  !- Surface Type
    NREL Vision SWindow,         !- Construction Name
    F2E North EWall1,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    96.958470, 102.186930, 8.991600,    !- X,Y,Z  1 {m}
    96.958471, 102.186931, 6.858000,    !- X,Y,Z  2 {m}
    95.191985, 101.713602, 6.858000,    !- X,Y,Z  3 {m}
    95.191985, 101.713602, 8.991600;    !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    F2E North Window04,      !- Name
    Window,                  !- Surface Type
    NREL Vision SWindow,         !- Construction Name
    F2E North EWall1,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    94.750364, 101.595270, 8.991600,    !- X,Y,Z  1 {m}
    94.750364, 101.595270, 6.858000,    !- X,Y,Z  2 {m}
    92.983879, 101.121942, 6.858000,    !- X,Y,Z  3 {m}
    92.983879, 101.121942, 8.991600;    !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    F2E North Window05,      !- Name
    Window,                  !- Surface Type
    NREL Vision SWindow,         !- Construction Name
    F2E North EWall1,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    92.542258, 101.003610, 8.991600,    !- X,Y,Z  1 {m}
    92.542258, 101.003610, 6.858000,    !- X,Y,Z  2 {m}
    90.775772, 100.530282, 6.858000,    !- X,Y,Z  3 {m}
    90.775772, 100.530282, 8.991600;    !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    F2E North Window06,      !- Name
    Window,                  !- Surface Type
    NREL Vision SWindow,         !- Construction Name
    F2E North EWall1,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    90.334151, 100.411949, 8.991600,    !- X,Y,Z  1 {m}
    90.334151, 100.411949, 6.858001,    !- X,Y,Z  2 {m}
    88.567666, 99.938621, 6.858000,     !- X,Y,Z  3 {m}
    88.567666, 99.938621, 8.991600;     !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    F2E North Window07,      !- Name
    Window,                  !- Surface Type
    NREL Vision SWindow,         !- Construction Name
    F2E North EWall1,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    88.126044, 99.820289, 8.991600,     !- X,Y,Z  1 {m}
    88.126045, 99.820289, 6.858000,     !- X,Y,Z  2 {m}
    86.359560, 99.346961, 6.858000,     !- X,Y,Z  3 {m}
    86.359559, 99.346961, 8.991600;     !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    F2E North Window08,      !- Name
    Window,                  !- Surface Type
    NREL Vision SWindow,         !- Construction Name
    F2E North EWall1,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    85.917938, 99.228629, 8.991600,     !- X,Y,Z  1 {m}
    85.917939, 99.228629, 6.858000,     !- X,Y,Z  2 {m}
    84.151454, 98.755300, 6.858000,     !- X,Y,Z  3 {m}
    84.151453, 98.755300, 8.991600;     !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    F2E North Window09,      !- Name
    Window,                  !- Surface Type
    NREL Vision SWindow,         !- Construction Name
    F2E North EWall1,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    83.709832, 98.636968, 8.991600,     !- X,Y,Z  1 {m}
    83.709832, 98.636968, 6.858000,     !- X,Y,Z  2 {m}
    81.943347, 98.163640, 6.858000,     !- X,Y,Z  3 {m}
    81.943346, 98.163640, 8.991600;     !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    F2E North Window10,      !- Name
    Window,                  !- Surface Type
    NREL Vision SWindow,         !- Construction Name
    F2E North EWall1,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    81.501725, 98.045308, 8.991600,     !- X,Y,Z  1 {m}
    81.501725, 98.045308, 6.858000,     !- X,Y,Z  2 {m}
    79.735240, 97.571980, 6.858000,     !- X,Y,Z  3 {m}
    79.735240, 97.571980, 8.991600;     !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    F2E North Window11,      !- Name
    Window,                  !- Surface Type
    NREL Vision SWindow,         !- Construction Name
    F2E North EWall1,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    79.293619, 97.453648, 8.991600,     !- X,Y,Z  1 {m}
    79.293619, 97.453648, 6.858000,     !- X,Y,Z  2 {m}
    77.527134, 96.980319, 6.858000,     !- X,Y,Z  3 {m}
    77.527134, 96.980319, 8.991600;     !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    F2E North Window12,      !- Name
    Window,                  !- Surface Type
    NREL Vision SWindow,         !- Construction Name
    F2E North EWall1,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    77.085512, 96.861987, 8.991600,     !- X,Y,Z  1 {m}
    77.085513, 96.861987, 6.858001,     !- X,Y,Z  2 {m}
    75.319028, 96.388659, 6.858000,     !- X,Y,Z  3 {m}
    75.319027, 96.388659, 8.991600;     !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    F2E North Window Conf01, !- Name
    Window,                  !- Surface Type
    NREL Vision SWindow,         !- Construction Name
    F2E North EWall4,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    108.893911, 95.622688, 8.991600,    !- X,Y,Z  1 {m}
    108.893911, 95.622688, 6.858000,    !- X,Y,Z  2 {m}
    108.108807, 95.412320, 6.858000,    !- X,Y,Z  3 {m}
    108.108807, 95.412320, 8.991600;    !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    F2E North Window Conf02, !- Name
    Window,                  !- Surface Type
    NREL Vision SWindow,         !- Construction Name
    F2E North EWall3,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    108.034016, 98.626690, 8.991600,    !- X,Y,Z  1 {m}
    108.034016, 98.626690, 6.858000,    !- X,Y,Z  2 {m}
    107.248912, 98.416322, 6.858000,    !- X,Y,Z  3 {m}
    107.248912, 98.416322, 8.991600;    !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    F2E North Window Conf03, !- Name
    Window,                  !- Surface Type
    NREL Vision SWindow,         !- Construction Name
    F2E North EWall2,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    107.225414, 101.644436, 8.991600,   !- X,Y,Z  1 {m}
    107.225414, 101.644436, 6.858000,   !- X,Y,Z  2 {m}
    106.440310, 101.434067, 6.858000,   !- X,Y,Z  3 {m}
    106.440310, 101.434067, 8.991600;   !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    F2E South Window01,      !- Name
    Window,                  !- Surface Type
    NREL Vision SWindow,         !- Construction Name
    F2E South EWall,         !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    84.945343, 83.427070, 8.991600,     !- X,Y,Z  1 {m}
    84.945343, 83.427070, 6.007100,     !- X,Y,Z  2 {m}
    85.386964, 83.545403, 6.007100,     !- X,Y,Z  3 {m}
    85.386964, 83.545403, 8.991600;     !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    F2E South Window02,      !- Name
    Window,                  !- Surface Type
    NREL Vision SWindow,         !- Construction Name
    F2E South EWall,         !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    92.894525, 85.557050, 8.991600,     !- X,Y,Z  1 {m}
    92.894525, 85.557050, 6.007100,     !- X,Y,Z  2 {m}
    93.336146, 85.675382, 6.007100,     !- X,Y,Z  3 {m}
    93.336146, 85.675382, 8.991600;     !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    F2E South Window03,      !- Name
    Window,                  !- Surface Type
    NREL Vision SWindow,         !- Construction Name
    F2E South EWall,         !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    100.254879, 87.529253, 8.991600,    !- X,Y,Z  1 {m}
    100.254879, 87.529253, 6.007100,    !- X,Y,Z  2 {m}
    100.696501, 87.647585, 6.007100,    !- X,Y,Z  3 {m}
    100.696501, 87.647585, 8.991600;    !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    F2E South Window04,      !- Name
    Window,                  !- Surface Type
    NREL Vision SWindow,         !- Construction Name
    F2E South EWall,         !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    109.087305, 89.895896, 8.991600,    !- X,Y,Z  1 {m}
    109.087305, 89.895896, 6.007100,    !- X,Y,Z  2 {m}
    109.528926, 90.014229, 6.007100,    !- X,Y,Z  3 {m}
    109.528926, 90.014229, 8.991600;    !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    F2E Top South Window01,  !- Name
    Window,                  !- Surface Type
    NREL Vision SWindow,         !- Construction Name
    F2E South EWall,         !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    86.122999, 83.742623, 13.411200,    !- X,Y,Z  1 {m}
    86.122999, 83.742623, 11.277600,    !- X,Y,Z  2 {m}
    87.889484, 84.215952, 11.277600,    !- X,Y,Z  3 {m}
    87.889484, 84.215952, 13.411200;    !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    F2E Top South Window02,  !- Name
    Window,                  !- Surface Type
    NREL Vision SWindow,         !- Construction Name
    F2E South EWall,         !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    88.331105, 84.334284, 13.411200,    !- X,Y,Z  1 {m}
    88.331105, 84.334284, 11.277600,    !- X,Y,Z  2 {m}
    90.097591, 84.807613, 11.277600,    !- X,Y,Z  3 {m}
    90.097591, 84.807613, 13.411200;    !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    F2E Top South Window03,  !- Name
    Window,                  !- Surface Type
    NREL Vision SWindow,         !- Construction Name
    F2E South EWall,         !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    90.539212, 84.925945, 13.411200,    !- X,Y,Z  1 {m}
    90.539212, 84.925945, 11.277600,    !- X,Y,Z  2 {m}
    92.305697, 85.399273, 11.277600,    !- X,Y,Z  3 {m}
    92.305697, 85.399273, 13.411200;    !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    F2E Top South Window04,  !- Name
    Window,                  !- Surface Type
    NREL Vision SWindow,         !- Construction Name
    F2E South EWall,         !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    92.747318, 85.517606, 13.411200,    !- X,Y,Z  1 {m}
    92.747318, 85.517606, 11.277600,    !- X,Y,Z  2 {m}
    94.513803, 85.990934, 11.277600,    !- X,Y,Z  3 {m}
    94.513803, 85.990934, 13.411200;    !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    F2E Top South Window05,  !- Name
    Window,                  !- Surface Type
    NREL Vision SWindow,         !- Construction Name
    F2E South EWall,         !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    94.955424, 86.109267, 13.411200,    !- X,Y,Z  1 {m}
    94.955424, 86.109267, 11.277600,    !- X,Y,Z  2 {m}
    96.721909, 86.582595, 11.277600,    !- X,Y,Z  3 {m}
    96.721909, 86.582595, 13.411200;    !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    F2E Top South Window06,  !- Name
    Window,                  !- Surface Type
    NREL Vision SWindow,         !- Construction Name
    F2E South EWall,         !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    97.163531, 86.700927, 13.411200,    !- X,Y,Z  1 {m}
    97.163531, 86.700927, 11.277600,    !- X,Y,Z  2 {m}
    98.930016, 87.174256, 11.277600,    !- X,Y,Z  3 {m}
    98.930016, 87.174256, 13.411200;    !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    F2E Top South Window07,  !- Name
    Window,                  !- Surface Type
    NREL Vision SWindow,         !- Construction Name
    F2E South EWall,         !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    99.371637, 87.292588, 13.411200,    !- X,Y,Z  1 {m}
    99.371637, 87.292588, 11.277600,    !- X,Y,Z  2 {m}
    101.138122, 87.765917, 11.277600,   !- X,Y,Z  3 {m}
    101.138122, 87.765917, 13.411200;   !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    F2E Top South Window08,  !- Name
    Window,                  !- Surface Type
    NREL Vision SWindow,         !- Construction Name
    F2E South EWall,         !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    101.579743, 87.884249, 13.411200,   !- X,Y,Z  1 {m}
    101.579743, 87.884249, 11.277600,   !- X,Y,Z  2 {m}
    103.346228, 88.357578, 11.277600,   !- X,Y,Z  3 {m}
    103.346228, 88.357578, 13.411200;   !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    F2E Top South Window09,  !- Name
    Window,                  !- Surface Type
    NREL Vision SWindow,         !- Construction Name
    F2E South EWall,         !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    103.787849, 88.475910, 13.411200,   !- X,Y,Z  1 {m}
    103.787849, 88.475910, 11.277600,   !- X,Y,Z  2 {m}
    105.554334, 88.949239, 11.277600,   !- X,Y,Z  3 {m}
    105.554334, 88.949239, 13.411200;   !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    F2E Top South Window10,  !- Name
    Window,                  !- Surface Type
    NREL Vision SWindow,         !- Construction Name
    F2E South EWall,         !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    105.995956, 89.067571, 13.411200,   !- X,Y,Z  1 {m}
    105.995956, 89.067571, 11.277600,   !- X,Y,Z  2 {m}
    107.762441, 89.540900, 11.277600,   !- X,Y,Z  3 {m}
    107.762441, 89.540900, 13.411200;   !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    F2E Top South Window11,  !- Name
    Window,                  !- Surface Type
    NREL Vision SWindow,         !- Construction Name
    F2E South EWall,         !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    108.204062, 89.659232, 13.411200,   !- X,Y,Z  1 {m}
    108.204062, 89.659232, 11.277600,   !- X,Y,Z  2 {m}
    109.970547, 90.132561, 11.277600,   !- X,Y,Z  3 {m}
    109.970547, 90.132561, 13.411200;   !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    F2W North Window01,      !- Name
    Window,                  !- Surface Type
    NREL Vision SWindow,         !- Construction Name
    F2W North EWall1,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    69.425343, 101.357233, 8.991600,    !- X,Y,Z  1 {m}
    69.425343, 101.357233, 6.858000,    !- X,Y,Z  2 {m}
    68.002341, 100.975941, 6.858000,    !- X,Y,Z  3 {m}
    68.002341, 100.975941, 8.991600;    !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    F2W North Window02,      !- Name
    Window,                  !- Surface Type
    NREL Vision SWindow,         !- Construction Name
    F2W North EWall1,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    67.806065, 100.923349, 8.991600,    !- X,Y,Z  1 {m}
    67.806065, 100.923349, 6.858000,    !- X,Y,Z  2 {m}
    66.039580, 100.450020, 6.858000,    !- X,Y,Z  3 {m}
    66.039580, 100.450020, 8.991600;    !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    F2W North Window03,      !- Name
    Window,                  !- Surface Type
    NREL Vision SWindow,         !- Construction Name
    F2W North EWall1,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    65.843304, 100.397428, 8.991600,    !- X,Y,Z  1 {m}
    65.843304, 100.397428, 6.858000,    !- X,Y,Z  2 {m}
    64.420302, 100.016136, 6.858000,    !- X,Y,Z  3 {m}
    64.420302, 100.016136, 8.991600;    !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    F2W North Window04,      !- Name
    Window,                  !- Surface Type
    NREL Vision SWindow,         !- Construction Name
    F2W North EWall1,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    64.224026, 99.963544, 8.991600,     !- X,Y,Z  1 {m}
    64.224026, 99.963544, 6.858000,     !- X,Y,Z  2 {m}
    62.457541, 99.490215, 6.858000,     !- X,Y,Z  3 {m}
    62.457541, 99.490215, 8.991600;     !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    F2W North Window05,      !- Name
    Window,                  !- Surface Type
    NREL Vision SWindow,         !- Construction Name
    F2W North EWall1,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    62.261265, 99.437623, 8.991600,     !- X,Y,Z  1 {m}
    62.261265, 99.437623, 6.858000,     !- X,Y,Z  2 {m}
    60.838263, 99.056331, 6.858000,     !- X,Y,Z  3 {m}
    60.838263, 99.056331, 8.991600;     !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    F2E North Doors,         !- Name
    Door,                    !- Surface Type
    Swinging Doors,           !- Construction Name
    F2E North EWall5,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    74.924275, 91.286643, 8.077200,     !- X,Y,Z  1 {m}
    74.924275, 91.286643, 5.943600,     !- X,Y,Z  2 {m}
    73.157790, 90.813315, 5.943600,     !- X,Y,Z  3 {m}
    73.157790, 90.813315, 8.077200;     !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    F2E Bottom North Entry Window01,  !- Name
    Window,                  !- Surface Type
    NREL Vision SWindow,         !- Construction Name
    F2E North EWall5,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    75.218689, 91.365531, 8.077200,     !- X,Y,Z  1 {m}
    75.218689, 91.365531, 6.007100,     !- X,Y,Z  2 {m}
    74.985611, 91.303078, 6.007100,     !- X,Y,Z  3 {m}
    74.985611, 91.303078, 8.077200;     !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    F2E Bottom North Entry Window02,  !- Name
    Window,                  !- Surface Type
    NREL Vision SWindow,         !- Construction Name
    F2E North EWall5,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    73.096454, 90.796880, 8.077200,     !- X,Y,Z  1 {m}
    73.096454, 90.796880, 6.007100,     !- X,Y,Z  2 {m}
    72.863376, 90.734427, 6.007100,     !- X,Y,Z  3 {m}
    72.863376, 90.734427, 8.077200;     !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    F2E Top North Entry Window01,  !- Name
    Window,                  !- Surface Type
    NREL Vision SWindow,         !- Construction Name
    F2E North EWall5,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    75.218689, 91.365531, 9.601200,     !- X,Y,Z  1 {m}
    75.218689, 91.365531, 8.140700,     !- X,Y,Z  2 {m}
    74.985611, 91.303078, 8.140700,     !- X,Y,Z  3 {m}
    74.985611, 91.303078, 9.601200;     !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    F2E Top North Entry Window02,  !- Name
    Window,                  !- Surface Type
    NREL Vision SWindow,         !- Construction Name
    F2E North EWall5,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    74.924275, 91.286643, 9.601200,     !- X,Y,Z  1 {m}
    74.924275, 91.286643, 8.140700,     !- X,Y,Z  2 {m}
    73.157790, 90.813315, 8.140700,     !- X,Y,Z  3 {m}
    73.157790, 90.813315, 9.601200;     !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    F2E Top North Entry Window03,  !- Name
    Window,                  !- Surface Type
    NREL Vision SWindow,         !- Construction Name
    F2E North EWall5,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    73.096454, 90.796880, 9.601200,     !- X,Y,Z  1 {m}
    73.096454, 90.796880, 8.140700,     !- X,Y,Z  2 {m}
    72.863376, 90.734427, 8.140700,     !- X,Y,Z  3 {m}
    72.863376, 90.734427, 9.601200;     !- X,Y,Z  4 {m}
!-Generator IDFEditor 1.36a
!-Option SortedOrder UseSpecialFormat
!-NOTE: All comments with '!-' are ignored by the IDFEditor and are generated automatically.
!-      Use '!' comments if they need to be retained when using the IDFEditor.
!-   ===========  ALL OBJECTS IN CLASS: SHADING:BUILDING:DETAILED ===========
Shading:Building:Detailed,
    8A7DFB,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    129.154475, 78.693249, 14.478000,   !- X,Y,Z  1 {m}
    132.941102, 64.561361, 14.478000,   !- X,Y,Z  2 {m}
    136.056986, 65.396259, 14.478000,   !- X,Y,Z  3 {m}
    132.270359, 79.528147, 14.478000;   !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    559B25,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    133.112844, 64.607379, 14.478000,   !- X,Y,Z  1 {m}
    133.112844, 64.607379, 13.563332,   !- X,Y,Z  2 {m}
    134.879329, 65.080707, 13.563332,   !- X,Y,Z  3 {m}
    134.879329, 65.080707, 14.478000;   !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    90AE38,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    132.941102, 64.561361, 18.592800,   !- X,Y,Z  1 {m}
    132.941102, 64.561361, 14.478000,   !- X,Y,Z  2 {m}
    133.112844, 64.607379, 14.478000,   !- X,Y,Z  3 {m}
    133.112844, 64.607379, 18.592800;   !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    8098BB,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    129.154475, 78.693249, 21.071840,   !- X,Y,Z  1 {m}
    132.941102, 64.561361, 18.592800,   !- X,Y,Z  2 {m}
    136.056986, 65.396259, 18.592800,   !- X,Y,Z  3 {m}
    132.270359, 79.528147, 21.071840;   !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    9F11B7,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    143.370300, 0.254000, 14.325600,    !- X,Y,Z  1 {m}
    143.370300, 0.254000, 13.563600,    !- X,Y,Z  2 {m}
    145.199100, 0.254000, 13.563600,    !- X,Y,Z  3 {m}
    145.199100, 0.254000, 14.325600;    !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    CB1E0C,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    143.192500, 14.795852, 16.850227,   !- X,Y,Z  1 {m}
    143.192500, 0.254000, 14.325600,    !- X,Y,Z  2 {m}
    146.418300, 0.254000, 14.325600,    !- X,Y,Z  3 {m}
    146.418300, 14.795852, 16.850227;   !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    346DEB,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    145.199100, 0.254000, 14.325600,    !- X,Y,Z  1 {m}
    145.199100, 0.254000, 10.210800,    !- X,Y,Z  2 {m}
    146.418300, 0.254000, 10.210800,    !- X,Y,Z  3 {m}
    146.418300, 0.254000, 14.325600;    !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    623E16,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    143.370300, 0.254000, 11.125200,    !- X,Y,Z  1 {m}
    143.370300, 0.254000, 10.210800,    !- X,Y,Z  2 {m}
    145.199100, 0.254000, 10.210800,    !- X,Y,Z  3 {m}
    145.199100, 0.254000, 11.125200;    !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    A560BF,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    143.192500, 0.254000, 14.325600,    !- X,Y,Z  1 {m}
    143.192500, 0.254000, 10.210800,    !- X,Y,Z  2 {m}
    143.370300, 0.254000, 10.210800,    !- X,Y,Z  3 {m}
    143.370300, 0.254000, 14.325600;    !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    A93078,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    133.112844, 64.607379, 15.392132,   !- X,Y,Z  1 {m}
    133.112844, 64.607379, 14.478000,   !- X,Y,Z  2 {m}
    134.879329, 65.080707, 14.478000,   !- X,Y,Z  3 {m}
    134.879329, 65.080707, 15.392132;   !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    6DA7D8,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    134.879329, 65.080707, 18.592800,   !- X,Y,Z  1 {m}
    134.879329, 65.080707, 14.478000,   !- X,Y,Z  2 {m}
    136.056986, 65.396259, 14.478000,   !- X,Y,Z  3 {m}
    136.056986, 65.396259, 18.592800;   !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    8B5AAD,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    133.112844, 64.607379, 18.592800,   !- X,Y,Z  1 {m}
    133.112844, 64.607379, 17.830800,   !- X,Y,Z  2 {m}
    134.879329, 65.080707, 17.830800,   !- X,Y,Z  3 {m}
    134.879329, 65.080707, 18.592800;   !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    2B8131,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    134.879329, 65.080707, 14.478000,   !- X,Y,Z  1 {m}
    134.879329, 65.080707, 10.210800,   !- X,Y,Z  2 {m}
    136.056986, 65.396259, 10.210800,   !- X,Y,Z  3 {m}
    136.056986, 65.396259, 14.478000;   !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    53B397,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    132.941102, 64.561361, 14.478000,   !- X,Y,Z  1 {m}
    132.941102, 64.561361, 10.210800,   !- X,Y,Z  2 {m}
    133.112844, 64.607379, 10.210800,   !- X,Y,Z  3 {m}
    133.112844, 64.607379, 14.478000;   !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    D64D1D,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    133.112844, 64.607379, 11.124932,   !- X,Y,Z  1 {m}
    133.112844, 64.607379, 10.210800,   !- X,Y,Z  2 {m}
    134.879329, 65.080707, 10.210800,   !- X,Y,Z  3 {m}
    134.879329, 65.080707, 11.124932;   !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    7420CC,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    39.623997, 14.884397, 16.865600,    !- X,Y,Z  1 {m}
    39.624000, 0.254000, 14.325600,     !- X,Y,Z  2 {m}
    36.398203, 0.253999, 14.325600,     !- X,Y,Z  3 {m}
    36.398200, 14.884396, 16.865600;    !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    EF67BE,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    37.617400, 0.254000, 14.325600,     !- X,Y,Z  1 {m}
    37.617400, 0.254000, 10.210800,     !- X,Y,Z  2 {m}
    36.398203, 0.253999, 10.210800,     !- X,Y,Z  3 {m}
    36.398203, 0.253999, 14.325600;     !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    CE44D5,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    39.446200, 0.254000, 14.325600,     !- X,Y,Z  1 {m}
    39.446200, 0.254000, 13.563600,     !- X,Y,Z  2 {m}
    37.617400, 0.254000, 13.563600,     !- X,Y,Z  3 {m}
    37.617400, 0.254000, 14.325600;     !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    1D377A,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    39.624000, 0.254000, 14.325600,     !- X,Y,Z  1 {m}
    39.624000, 0.254000, 10.210800,     !- X,Y,Z  2 {m}
    39.446200, 0.254000, 10.210800,     !- X,Y,Z  3 {m}
    39.446200, 0.254000, 14.325600;     !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    A813AB,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    39.446200, 0.254000, 11.125200,     !- X,Y,Z  1 {m}
    39.446200, 0.254000, 10.210800,     !- X,Y,Z  2 {m}
    37.617400, 0.254000, 10.210800,     !- X,Y,Z  3 {m}
    37.617400, 0.254000, 11.125200;     !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    33072E,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    2.681859, 44.794430, 14.478000,     !- X,Y,Z  1 {m}
    6.468487, 30.662542, 14.478000,     !- X,Y,Z  2 {m}
    3.352603, 29.827643, 14.478000,     !- X,Y,Z  3 {m}
    -0.434025, 43.959532, 14.478000;    !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    44D9F5,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    6.296741, 30.616538, 14.478000,     !- X,Y,Z  1 {m}
    6.296741, 30.616538, 13.563600,     !- X,Y,Z  2 {m}
    4.530256, 30.143209, 13.563600,     !- X,Y,Z  3 {m}
    4.530256, 30.143209, 14.478000;     !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    45CC95,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    6.296745, 30.616524, 18.592800,     !- X,Y,Z  1 {m}
    6.296745, 30.616524, 17.830800,     !- X,Y,Z  2 {m}
    4.530260, 30.143196, 17.830800,     !- X,Y,Z  3 {m}
    4.530260, 30.143196, 18.592800;     !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    57D42E,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    2.681859, 44.794430, 21.071840,     !- X,Y,Z  1 {m}
    6.468487, 30.662542, 18.592800,     !- X,Y,Z  2 {m}
    3.352603, 29.827645, 18.592800,     !- X,Y,Z  3 {m}
    -0.434024, 43.959531, 21.071840;    !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    9B2F51,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    4.530260, 30.143196, 18.592800,     !- X,Y,Z  1 {m}
    4.530260, 30.143196, 14.478000,     !- X,Y,Z  2 {m}
    3.352603, 29.827643, 14.478000,     !- X,Y,Z  3 {m}
    3.352603, 29.827645, 18.592800;     !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    32D2B3,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    6.296745, 30.616524, 15.392400,     !- X,Y,Z  1 {m}
    6.296745, 30.616524, 14.478000,     !- X,Y,Z  2 {m}
    4.530260, 30.143196, 14.478000,     !- X,Y,Z  3 {m}
    4.530260, 30.143196, 15.392400;     !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    305811,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    6.468487, 30.662542, 18.592800,     !- X,Y,Z  1 {m}
    6.468487, 30.662542, 14.478000,     !- X,Y,Z  2 {m}
    6.296745, 30.616524, 14.478000,     !- X,Y,Z  3 {m}
    6.296745, 30.616524, 18.592800;     !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    EA696F,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    4.530256, 30.143209, 14.478000,     !- X,Y,Z  1 {m}
    4.530259, 30.143198, 10.210800,     !- X,Y,Z  2 {m}
    3.352604, 29.827640, 10.210800,     !- X,Y,Z  3 {m}
    3.352603, 29.827643, 14.478000;     !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    1540F4,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    6.296742, 30.616537, 11.125200,     !- X,Y,Z  1 {m}
    6.296741, 30.616539, 10.210800,     !- X,Y,Z  2 {m}
    4.530259, 30.143198, 10.210800,     !- X,Y,Z  3 {m}
    4.530257, 30.143208, 11.125200;     !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    FB319C,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    6.468487, 30.662542, 14.478000,     !- X,Y,Z  1 {m}
    6.468487, 30.662542, 10.210800,     !- X,Y,Z  2 {m}
    6.296741, 30.616539, 10.210800,     !- X,Y,Z  3 {m}
    6.296741, 30.616538, 14.478000;     !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    DA864B,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    75.543510, 43.488635, 4.787900,     !- X,Y,Z  1 {m}
    75.937950, 42.016564, 4.787900,     !- X,Y,Z  2 {m}
    75.643536, 41.937676, 4.787900,     !- X,Y,Z  3 {m}
    75.249096, 43.409747, 4.787900;     !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    96C137,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    77.121272, 37.600351, 4.787900,     !- X,Y,Z  1 {m}
    77.515712, 36.128280, 4.787900,     !- X,Y,Z  2 {m}
    77.221298, 36.049392, 4.787900,     !- X,Y,Z  3 {m}
    76.826857, 37.521463, 4.787900;     !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    990304,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    75.937950, 42.016564, 4.787900,     !- X,Y,Z  1 {m}
    76.332391, 40.544493, 4.787900,     !- X,Y,Z  2 {m}
    76.037977, 40.465605, 4.787900,     !- X,Y,Z  3 {m}
    75.643536, 41.937676, 4.787900;     !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    1C8144,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    76.332391, 40.544493, 4.787900,     !- X,Y,Z  1 {m}
    76.726831, 39.072422, 4.787900,     !- X,Y,Z  2 {m}
    76.432417, 38.993534, 4.787900,     !- X,Y,Z  3 {m}
    76.037977, 40.465605, 4.787900;     !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    73E912,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    76.726831, 39.072422, 4.787900,     !- X,Y,Z  1 {m}
    77.121272, 37.600351, 4.787900,     !- X,Y,Z  2 {m}
    76.826857, 37.521463, 4.787900,     !- X,Y,Z  3 {m}
    76.432417, 38.993534, 4.787900;     !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    78EAEC,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    76.826857, 37.521463, 3.467100,     !- X,Y,Z  1 {m}
    76.826857, 37.521463, 1.676400,     !- X,Y,Z  2 {m}
    77.121271, 37.600351, 1.676400,     !- X,Y,Z  3 {m}
    77.121272, 37.600351, 3.467100;     !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    1D3510,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    76.432417, 38.993534, 4.787900,     !- X,Y,Z  1 {m}
    76.432417, 38.993534, 1.676400,     !- X,Y,Z  2 {m}
    76.726831, 39.072422, 1.676400,     !- X,Y,Z  3 {m}
    76.726831, 39.072422, 4.787900;     !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    E9AA11,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    76.037977, 40.465605, 4.787900,     !- X,Y,Z  1 {m}
    76.037977, 40.465605, 1.676400,     !- X,Y,Z  2 {m}
    76.332391, 40.544493, 1.676400,     !- X,Y,Z  3 {m}
    76.332391, 40.544493, 4.787900;     !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    EA1D8F,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    75.643536, 41.937676, 4.787900,     !- X,Y,Z  1 {m}
    75.643536, 41.937676, 1.676400,     !- X,Y,Z  2 {m}
    75.937950, 42.016564, 1.676400,     !- X,Y,Z  3 {m}
    75.937950, 42.016564, 4.787900;     !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    1DF6F9,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    75.249096, 43.409747, 3.467100,     !- X,Y,Z  1 {m}
    75.249096, 43.409747, 1.676400,     !- X,Y,Z  2 {m}
    75.543510, 43.488635, 1.676400,     !- X,Y,Z  3 {m}
    75.543510, 43.488635, 3.467100;     !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    34D8D9,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    75.249096, 43.409747, 4.787900,     !- X,Y,Z  1 {m}
    75.249096, 43.409747, 3.467100,     !- X,Y,Z  2 {m}
    75.543510, 43.488635, 3.467100,     !- X,Y,Z  3 {m}
    75.543510, 43.488635, 4.787900;     !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    4211DD,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    76.826857, 37.521463, 4.787900,     !- X,Y,Z  1 {m}
    76.826857, 37.521463, 3.467100,     !- X,Y,Z  2 {m}
    77.121272, 37.600351, 3.467100,     !- X,Y,Z  3 {m}
    77.121272, 37.600351, 4.787900;     !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    32EC4F,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    75.249096, 43.409747, 3.467100,     !- X,Y,Z  1 {m}
    76.826857, 37.521463, 3.467100,     !- X,Y,Z  2 {m}
    77.121272, 37.600351, 3.467100,     !- X,Y,Z  3 {m}
    75.543510, 43.488635, 3.467100;     !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    35DAAA,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    75.643536, 41.937676, 7.734300,     !- X,Y,Z  1 {m}
    75.643536, 41.937676, 4.787900,     !- X,Y,Z  2 {m}
    75.937950, 42.016564, 4.787900,     !- X,Y,Z  3 {m}
    75.937951, 42.016564, 7.734300;     !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    B49727,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    76.037977, 40.465605, 7.734300,     !- X,Y,Z  1 {m}
    76.037977, 40.465605, 4.787900,     !- X,Y,Z  2 {m}
    76.332391, 40.544493, 4.787900,     !- X,Y,Z  3 {m}
    76.332391, 40.544493, 7.734300;     !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    D23A7C,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    76.432417, 38.993534, 7.734300,     !- X,Y,Z  1 {m}
    76.432417, 38.993534, 4.787900,     !- X,Y,Z  2 {m}
    76.726831, 39.072422, 4.787900,     !- X,Y,Z  3 {m}
    76.726831, 39.072422, 7.734300;     !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    502EF0,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    76.826857, 37.521463, 7.734300,     !- X,Y,Z  1 {m}
    76.826857, 37.521463, 4.787900,     !- X,Y,Z  2 {m}
    77.121272, 37.600351, 4.787900,     !- X,Y,Z  3 {m}
    77.121272, 37.600351, 7.734300;     !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    73F1DC,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    76.432417, 38.993534, 7.734300,     !- X,Y,Z  1 {m}
    76.826857, 37.521463, 7.734300,     !- X,Y,Z  2 {m}
    77.121272, 37.600351, 7.734300,     !- X,Y,Z  3 {m}
    76.726831, 39.072422, 7.734300;     !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    2C70FA,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    76.037977, 40.465605, 7.734300,     !- X,Y,Z  1 {m}
    76.432417, 38.993534, 7.734300,     !- X,Y,Z  2 {m}
    76.726831, 39.072422, 7.734300,     !- X,Y,Z  3 {m}
    76.332391, 40.544493, 7.734300;     !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    EA0A47,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    75.643536, 41.937676, 7.734300,     !- X,Y,Z  1 {m}
    76.037977, 40.465605, 7.734300,     !- X,Y,Z  2 {m}
    76.332391, 40.544493, 7.734300,     !- X,Y,Z  3 {m}
    75.937951, 42.016564, 7.734300;     !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    E693AA,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    75.249096, 43.409747, 7.734300,     !- X,Y,Z  1 {m}
    75.249096, 43.409747, 4.787900,     !- X,Y,Z  2 {m}
    75.543510, 43.488635, 4.787900,     !- X,Y,Z  3 {m}
    75.543510, 43.488635, 7.734300;     !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    7ED06A,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    75.249096, 43.409747, 7.734300,     !- X,Y,Z  1 {m}
    75.643536, 41.937676, 7.734300,     !- X,Y,Z  2 {m}
    75.937951, 42.016564, 7.734300,     !- X,Y,Z  3 {m}
    75.543510, 43.488635, 7.734300;     !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    52CD98,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    75.249096, 43.409747, 9.055100,     !- X,Y,Z  1 {m}
    75.249096, 43.409747, 7.734300,     !- X,Y,Z  2 {m}
    75.543510, 43.488635, 7.734300,     !- X,Y,Z  3 {m}
    75.543510, 43.488635, 9.055100;     !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    C43634,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    75.643536, 41.937676, 9.055100,     !- X,Y,Z  1 {m}
    75.643536, 41.937676, 7.734300,     !- X,Y,Z  2 {m}
    75.937951, 42.016564, 7.734300,     !- X,Y,Z  3 {m}
    75.937951, 42.016564, 9.055100;     !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    D331F9,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    76.037977, 40.465605, 9.055100,     !- X,Y,Z  1 {m}
    76.037977, 40.465605, 7.734300,     !- X,Y,Z  2 {m}
    76.332391, 40.544493, 7.734300,     !- X,Y,Z  3 {m}
    76.332391, 40.544493, 9.055100;     !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    33D69E,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    76.432417, 38.993534, 9.055100,     !- X,Y,Z  1 {m}
    76.432417, 38.993534, 7.734300,     !- X,Y,Z  2 {m}
    76.726831, 39.072422, 7.734300,     !- X,Y,Z  3 {m}
    76.726831, 39.072422, 9.055100;     !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    EBFE08,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    76.826857, 37.521463, 9.055100,     !- X,Y,Z  1 {m}
    76.826857, 37.521463, 7.734300,     !- X,Y,Z  2 {m}
    77.121272, 37.600351, 7.734300,     !- X,Y,Z  3 {m}
    77.121272, 37.600351, 9.055100;     !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    14AD28,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    76.332391, 40.544493, 9.055100,     !- X,Y,Z  1 {m}
    76.726831, 39.072422, 9.055100,     !- X,Y,Z  2 {m}
    76.432417, 38.993534, 9.055100,     !- X,Y,Z  3 {m}
    76.037977, 40.465605, 9.055100;     !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    7DC3F5,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    75.937951, 42.016564, 9.055100,     !- X,Y,Z  1 {m}
    76.332391, 40.544493, 9.055100,     !- X,Y,Z  2 {m}
    76.037977, 40.465605, 9.055100,     !- X,Y,Z  3 {m}
    75.643536, 41.937676, 9.055100;     !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    A48809,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    76.726831, 39.072422, 9.055100,     !- X,Y,Z  1 {m}
    77.121272, 37.600351, 9.055100,     !- X,Y,Z  2 {m}
    76.826857, 37.521463, 9.055100,     !- X,Y,Z  3 {m}
    76.432417, 38.993534, 9.055100;     !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    FF1274,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    75.543510, 43.488635, 9.055100,     !- X,Y,Z  1 {m}
    75.937951, 42.016564, 9.055100,     !- X,Y,Z  2 {m}
    75.643536, 41.937676, 9.055100,     !- X,Y,Z  3 {m}
    75.249096, 43.409747, 9.055100;     !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    5FCCA4,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    75.249096, 43.409747, 12.153900,    !- X,Y,Z  1 {m}
    75.249096, 43.409747, 9.055100,     !- X,Y,Z  2 {m}
    75.543510, 43.488635, 9.055100,     !- X,Y,Z  3 {m}
    75.543510, 43.488635, 12.153900;    !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    F30595,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    76.432417, 38.993534, 12.153900,    !- X,Y,Z  1 {m}
    76.432417, 38.993534, 9.055100,     !- X,Y,Z  2 {m}
    76.726831, 39.072422, 9.055100,     !- X,Y,Z  3 {m}
    76.726831, 39.072422, 12.153900;    !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    89DB3D,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    80.738391, 22.923427, 7.734300,     !- X,Y,Z  1 {m}
    81.527272, 19.979285, 7.734300,     !- X,Y,Z  2 {m}
    81.821687, 20.058173, 7.734300,     !- X,Y,Z  3 {m}
    81.032805, 23.002314, 7.734300;     !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    F27998,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    79.949510, 25.867568, 7.734300,     !- X,Y,Z  1 {m}
    80.738391, 22.923427, 7.734300,     !- X,Y,Z  2 {m}
    81.032805, 23.002314, 7.734300,     !- X,Y,Z  3 {m}
    80.243924, 25.946456, 7.734300;     !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    F92E9E,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    79.555070, 27.339639, 7.734300,     !- X,Y,Z  1 {m}
    79.949510, 25.867568, 7.734300,     !- X,Y,Z  2 {m}
    80.243924, 25.946456, 7.734300,     !- X,Y,Z  3 {m}
    79.849484, 27.418527, 7.734300;     !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    912A47,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    78.766189, 30.283781, 7.734300,     !- X,Y,Z  1 {m}
    79.555070, 27.339639, 7.734300,     !- X,Y,Z  2 {m}
    79.849484, 27.418527, 7.734300,     !- X,Y,Z  3 {m}
    79.060603, 30.362669, 7.734300;     !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    4E76A1,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    77.977308, 33.227923, 7.734300,     !- X,Y,Z  1 {m}
    78.766189, 30.283781, 7.734300,     !- X,Y,Z  2 {m}
    79.060603, 30.362669, 7.734300,     !- X,Y,Z  3 {m}
    78.271722, 33.306811, 7.734300;     !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    F97408,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    76.826857, 37.521463, 7.734300,     !- X,Y,Z  1 {m}
    77.977308, 33.227923, 7.734300,     !- X,Y,Z  2 {m}
    78.271722, 33.306811, 7.734300,     !- X,Y,Z  3 {m}
    77.121272, 37.600351, 7.734300;     !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    822F37,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    79.060603, 30.362669, 4.787900,     !- X,Y,Z  1 {m}
    79.060602, 30.362669, 1.676400,     !- X,Y,Z  2 {m}
    78.766189, 30.283781, 1.676400,     !- X,Y,Z  3 {m}
    78.766189, 30.283781, 4.787900;     !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    2A88A5,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    78.271722, 33.306811, 7.734300,     !- X,Y,Z  1 {m}
    78.271722, 33.306811, 5.943600,     !- X,Y,Z  2 {m}
    77.977308, 33.227923, 5.943600,     !- X,Y,Z  3 {m}
    77.977308, 33.227923, 7.734300;     !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    B68777,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    79.060603, 30.362669, 7.734300,     !- X,Y,Z  1 {m}
    79.060603, 30.362669, 4.787900,     !- X,Y,Z  2 {m}
    78.766189, 30.283781, 4.787900,     !- X,Y,Z  3 {m}
    78.766189, 30.283781, 7.734300;     !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    504009,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    77.977308, 33.227923, 4.787900,     !- X,Y,Z  1 {m}
    78.766189, 30.283781, 4.787900,     !- X,Y,Z  2 {m}
    79.060603, 30.362669, 4.787900,     !- X,Y,Z  3 {m}
    78.271722, 33.306811, 4.787900;     !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    60821F,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    78.766189, 30.283781, 4.787900,     !- X,Y,Z  1 {m}
    79.555070, 27.339639, 4.787900,     !- X,Y,Z  2 {m}
    79.849484, 27.418527, 4.787900,     !- X,Y,Z  3 {m}
    79.060603, 30.362669, 4.787900;     !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    3F4B38,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    79.555070, 27.339639, 7.734300,     !- X,Y,Z  1 {m}
    79.555070, 27.339639, 4.787900,     !- X,Y,Z  2 {m}
    79.849484, 27.418527, 4.787900,     !- X,Y,Z  3 {m}
    79.849484, 27.418527, 7.734300;     !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    4E2DFA,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    79.949510, 25.867568, 7.734300,     !- X,Y,Z  1 {m}
    79.949510, 25.867568, 4.787900,     !- X,Y,Z  2 {m}
    80.243924, 25.946456, 4.787900,     !- X,Y,Z  3 {m}
    80.243924, 25.946456, 7.734300;     !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    60AA43,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    79.555070, 27.339639, 4.787900,     !- X,Y,Z  1 {m}
    79.949510, 25.867568, 4.787900,     !- X,Y,Z  2 {m}
    80.243924, 25.946456, 4.787900,     !- X,Y,Z  3 {m}
    79.849484, 27.418527, 4.787900;     !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    CF0A4D,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    80.738391, 22.923427, 7.734300,     !- X,Y,Z  1 {m}
    80.738391, 22.923427, 4.787900,     !- X,Y,Z  2 {m}
    81.032805, 23.002314, 4.787900,     !- X,Y,Z  3 {m}
    81.032805, 23.002314, 7.734300;     !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    4F4F98,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    79.949510, 25.867568, 4.787900,     !- X,Y,Z  1 {m}
    80.738391, 22.923427, 4.787900,     !- X,Y,Z  2 {m}
    81.032805, 23.002314, 4.787900,     !- X,Y,Z  3 {m}
    80.243924, 25.946456, 4.787900;     !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    A946F2,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    80.738391, 22.923427, 4.787900,     !- X,Y,Z  1 {m}
    81.527272, 19.979285, 4.787900,     !- X,Y,Z  2 {m}
    81.821686, 20.058173, 4.787900,     !- X,Y,Z  3 {m}
    81.032805, 23.002314, 4.787900;     !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    83BDD0,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    81.527272, 19.979285, 7.734300,     !- X,Y,Z  1 {m}
    81.527272, 19.979285, 4.787900,     !- X,Y,Z  2 {m}
    81.821686, 20.058173, 4.787900,     !- X,Y,Z  3 {m}
    81.821687, 20.058173, 7.734300;     !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    C9FED9,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    81.527272, 19.979285, 9.055100,     !- X,Y,Z  1 {m}
    81.527272, 19.979285, 7.734300,     !- X,Y,Z  2 {m}
    81.821687, 20.058173, 7.734300,     !- X,Y,Z  3 {m}
    81.821693, 20.058174, 9.055100;     !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    B84764,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    81.032805, 23.002314, 9.055100,     !- X,Y,Z  1 {m}
    81.821693, 20.058174, 9.055100,     !- X,Y,Z  2 {m}
    81.527272, 19.979285, 9.055100,     !- X,Y,Z  3 {m}
    80.738391, 22.923427, 9.055100;     !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    969B67,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    77.121272, 37.600351, 9.055100,     !- X,Y,Z  1 {m}
    77.515712, 36.128280, 9.055100,     !- X,Y,Z  2 {m}
    77.221298, 36.049392, 9.055100,     !- X,Y,Z  3 {m}
    76.826857, 37.521463, 9.055100;     !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    E2D05B,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    78.271722, 33.306811, 9.055100,     !- X,Y,Z  1 {m}
    78.271722, 33.306811, 7.734300,     !- X,Y,Z  2 {m}
    77.977308, 33.227923, 7.734300,     !- X,Y,Z  3 {m}
    77.977308, 33.227923, 9.055100;     !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    1F88FA,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    78.271722, 33.306811, 9.055100,     !- X,Y,Z  1 {m}
    79.060603, 30.362669, 9.055100,     !- X,Y,Z  2 {m}
    78.766189, 30.283781, 9.055100,     !- X,Y,Z  3 {m}
    77.977308, 33.227923, 9.055100;     !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    107248,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    79.060603, 30.362669, 9.055100,     !- X,Y,Z  1 {m}
    79.060603, 30.362669, 7.734300,     !- X,Y,Z  2 {m}
    78.766189, 30.283781, 7.734300,     !- X,Y,Z  3 {m}
    78.766189, 30.283781, 9.055100;     !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    860970,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    80.243924, 25.946456, 9.055100,     !- X,Y,Z  1 {m}
    81.032805, 23.002314, 9.055100,     !- X,Y,Z  2 {m}
    80.738391, 22.923427, 9.055100,     !- X,Y,Z  3 {m}
    79.949510, 25.867568, 9.055100;     !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    55BB68,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    80.738391, 22.923427, 9.055100,     !- X,Y,Z  1 {m}
    80.738391, 22.923427, 7.734300,     !- X,Y,Z  2 {m}
    81.032805, 23.002314, 7.734300,     !- X,Y,Z  3 {m}
    81.032805, 23.002314, 9.055100;     !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    210DD8,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    79.849484, 27.418527, 9.055100,     !- X,Y,Z  1 {m}
    80.243924, 25.946456, 9.055100,     !- X,Y,Z  2 {m}
    79.949510, 25.867568, 9.055100,     !- X,Y,Z  3 {m}
    79.555070, 27.339639, 9.055100;     !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    A039D1,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    79.949510, 25.867568, 9.055100,     !- X,Y,Z  1 {m}
    79.949510, 25.867568, 7.734300,     !- X,Y,Z  2 {m}
    80.243924, 25.946456, 7.734300,     !- X,Y,Z  3 {m}
    80.243924, 25.946456, 9.055100;     !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    C2D7FD,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    79.455044, 28.890598, 9.055100,     !- X,Y,Z  1 {m}
    79.849484, 27.418527, 9.055100,     !- X,Y,Z  2 {m}
    79.555070, 27.339639, 9.055100,     !- X,Y,Z  3 {m}
    79.160630, 28.811710, 9.055100;     !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    D95BAD,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    79.555070, 27.339639, 9.055100,     !- X,Y,Z  1 {m}
    79.555070, 27.339639, 7.734300,     !- X,Y,Z  2 {m}
    79.849484, 27.418527, 7.734300,     !- X,Y,Z  3 {m}
    79.849484, 27.418527, 9.055100;     !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    268DEB,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    79.555070, 27.339639, 4.787900,     !- X,Y,Z  1 {m}
    79.555070, 27.339639, 1.676400,     !- X,Y,Z  2 {m}
    79.849483, 27.418527, 1.676400,     !- X,Y,Z  3 {m}
    79.849484, 27.418527, 4.787900;     !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    7411C9,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    79.949510, 25.867568, 4.787900,     !- X,Y,Z  1 {m}
    79.949510, 25.867568, 1.676400,     !- X,Y,Z  2 {m}
    80.243924, 25.946456, 1.676400,     !- X,Y,Z  3 {m}
    80.243924, 25.946456, 4.787900;     !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    150EBE,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    80.738391, 22.923427, 4.787900,     !- X,Y,Z  1 {m}
    80.738391, 22.923427, 1.676400,     !- X,Y,Z  2 {m}
    81.032804, 23.002314, 1.676400,     !- X,Y,Z  3 {m}
    81.032805, 23.002314, 4.787900;     !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    5A13DA,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    81.527272, 19.979285, 4.787900,     !- X,Y,Z  1 {m}
    81.527272, 19.979285, 1.676400,     !- X,Y,Z  2 {m}
    81.821685, 20.058172, 1.676400,     !- X,Y,Z  3 {m}
    81.821686, 20.058173, 4.787900;     !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    9D7242,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    77.515712, 36.128280, 12.153900,    !- X,Y,Z  1 {m}
    77.515712, 36.128280, 9.055100,     !- X,Y,Z  2 {m}
    77.221298, 36.049392, 9.055100,     !- X,Y,Z  3 {m}
    77.221298, 36.049392, 12.153900;    !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    3A50F6,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    77.515712, 36.128280, 9.055100,     !- X,Y,Z  1 {m}
    78.271722, 33.306811, 9.055100,     !- X,Y,Z  2 {m}
    77.977308, 33.227923, 9.055100,     !- X,Y,Z  3 {m}
    77.221298, 36.049392, 9.055100;     !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    239376,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    78.271719, 33.306810, 12.147550,    !- X,Y,Z  1 {m}
    78.271722, 33.306811, 9.055100,     !- X,Y,Z  2 {m}
    77.977308, 33.227923, 9.055100,     !- X,Y,Z  3 {m}
    77.977308, 33.227923, 12.153900;    !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    A31DEB,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    79.060603, 30.362669, 9.055100,     !- X,Y,Z  1 {m}
    79.455044, 28.890598, 9.055100,     !- X,Y,Z  2 {m}
    79.160630, 28.811710, 9.055100,     !- X,Y,Z  3 {m}
    78.766189, 30.283781, 9.055100;     !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    634D39,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    79.455044, 28.890598, 12.153900,    !- X,Y,Z  1 {m}
    79.455044, 28.890598, 9.055100,     !- X,Y,Z  2 {m}
    79.160630, 28.811710, 9.055100,     !- X,Y,Z  3 {m}
    79.160630, 28.811710, 12.147550;    !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    A75D09,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    79.949510, 25.867568, 12.153900,    !- X,Y,Z  1 {m}
    79.949510, 25.867568, 9.055100,     !- X,Y,Z  2 {m}
    80.243924, 25.946456, 9.055100,     !- X,Y,Z  3 {m}
    80.243924, 25.946456, 12.153900;    !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    3305C9,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    76.432417, 38.993534, 12.153900,    !- X,Y,Z  1 {m}
    77.221298, 36.049392, 12.153900,    !- X,Y,Z  2 {m}
    77.515712, 36.128280, 12.153900,    !- X,Y,Z  3 {m}
    76.726831, 39.072422, 12.153900;    !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    71F15F,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    75.249096, 43.409747, 12.153900,    !- X,Y,Z  1 {m}
    76.432417, 38.993534, 12.153900,    !- X,Y,Z  2 {m}
    76.726831, 39.072422, 12.153900,    !- X,Y,Z  3 {m}
    75.543510, 43.488635, 12.153900;    !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    FB2C8B,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    77.221298, 36.049392, 12.153900,    !- X,Y,Z  1 {m}
    79.160630, 28.811710, 12.153900,    !- X,Y,Z  2 {m}
    79.455044, 28.890598, 12.153900,    !- X,Y,Z  3 {m}
    77.515712, 36.128280, 12.153900;    !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    633682,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    79.949510, 25.867568, 13.474700,    !- X,Y,Z  1 {m}
    79.949510, 25.867568, 12.153900,    !- X,Y,Z  2 {m}
    80.243924, 25.946456, 12.153900,    !- X,Y,Z  3 {m}
    80.243919, 25.946454, 13.474700;    !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    109159,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    79.160630, 28.811710, 13.474700,    !- X,Y,Z  1 {m}
    79.160630, 28.811710, 12.153900,    !- X,Y,Z  2 {m}
    79.455044, 28.890598, 12.153900,    !- X,Y,Z  3 {m}
    79.455035, 28.890596, 13.474700;    !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    357616,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    79.160630, 28.811710, 12.153900,    !- X,Y,Z  1 {m}
    79.949510, 25.867568, 12.153900,    !- X,Y,Z  2 {m}
    80.243924, 25.946456, 12.153900,    !- X,Y,Z  3 {m}
    79.455044, 28.890598, 12.153900;    !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    FF8574,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    78.271718, 33.306809, 13.474700,    !- X,Y,Z  1 {m}
    78.271719, 33.306810, 12.147550,    !- X,Y,Z  2 {m}
    77.977308, 33.227923, 12.153900,    !- X,Y,Z  3 {m}
    77.977308, 33.227923, 13.474700;    !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    99D8C1,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    77.515707, 36.128279, 13.474700,    !- X,Y,Z  1 {m}
    77.515712, 36.128280, 12.153900,    !- X,Y,Z  2 {m}
    77.221298, 36.049392, 12.153900,    !- X,Y,Z  3 {m}
    77.221298, 36.049392, 13.474700;    !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    A63875,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    76.432417, 38.993534, 13.474700,    !- X,Y,Z  1 {m}
    76.432417, 38.993534, 12.153900,    !- X,Y,Z  2 {m}
    76.726831, 39.072422, 12.153900,    !- X,Y,Z  3 {m}
    76.726827, 39.072421, 13.474700;    !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    10F94A,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    75.249096, 43.409747, 13.474700,    !- X,Y,Z  1 {m}
    75.249096, 43.409747, 12.153900,    !- X,Y,Z  2 {m}
    75.543510, 43.488635, 12.153900,    !- X,Y,Z  3 {m}
    75.543510, 43.488635, 13.474700;    !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    407593,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    79.949510, 25.867568, 12.153900,    !- X,Y,Z  1 {m}
    80.738391, 22.923427, 12.153900,    !- X,Y,Z  2 {m}
    81.032805, 23.002314, 12.153900,    !- X,Y,Z  3 {m}
    80.243924, 25.946456, 12.153900;    !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    62D77F,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    81.527272, 19.979285, 12.153900,    !- X,Y,Z  1 {m}
    81.527272, 19.979285, 9.055100,     !- X,Y,Z  2 {m}
    81.821693, 20.058174, 9.055100,     !- X,Y,Z  3 {m}
    81.821693, 20.058174, 12.153900;    !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    AA777A,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    80.738391, 22.923427, 12.153900,    !- X,Y,Z  1 {m}
    81.527272, 19.979285, 12.153900,    !- X,Y,Z  2 {m}
    81.821693, 20.058174, 12.153900,    !- X,Y,Z  3 {m}
    81.032805, 23.002314, 12.153900;    !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    F0F394,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    80.738391, 22.923427, 12.153900,    !- X,Y,Z  1 {m}
    80.738391, 22.923427, 9.055100,     !- X,Y,Z  2 {m}
    81.032805, 23.002314, 9.055100,     !- X,Y,Z  3 {m}
    81.032805, 23.002314, 12.153900;    !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    4E7838,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    80.738391, 22.923427, 13.474700,    !- X,Y,Z  1 {m}
    80.738391, 22.923427, 12.153900,    !- X,Y,Z  2 {m}
    81.032805, 23.002314, 12.153900,    !- X,Y,Z  3 {m}
    81.032795, 23.002311, 13.474700;    !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    4C0521,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    81.527272, 19.979285, 13.474700,    !- X,Y,Z  1 {m}
    81.527272, 19.979285, 12.153900,    !- X,Y,Z  2 {m}
    81.821693, 20.058174, 12.153900,    !- X,Y,Z  3 {m}
    81.821677, 20.058171, 13.474700;    !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    77710E,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    77.977308, 33.227923, 13.474700,    !- X,Y,Z  1 {m}
    79.160630, 28.811710, 13.474700,    !- X,Y,Z  2 {m}
    79.455035, 28.890596, 13.474700,    !- X,Y,Z  3 {m}
    78.271718, 33.306809, 13.474700;    !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    65047B,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    79.949510, 25.867568, 13.474700,    !- X,Y,Z  1 {m}
    80.738391, 22.923427, 13.474700,    !- X,Y,Z  2 {m}
    81.032795, 23.002311, 13.474700,    !- X,Y,Z  3 {m}
    80.243919, 25.946454, 13.474700;    !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    7BF814,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    77.221298, 36.049392, 13.474700,    !- X,Y,Z  1 {m}
    77.977308, 33.227923, 13.474700,    !- X,Y,Z  2 {m}
    78.271718, 33.306809, 13.474700,    !- X,Y,Z  3 {m}
    77.515707, 36.128279, 13.474700;    !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    CD2E74,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    76.432417, 38.993534, 13.474700,    !- X,Y,Z  1 {m}
    77.221298, 36.049392, 13.474700,    !- X,Y,Z  2 {m}
    77.515707, 36.128279, 13.474700,    !- X,Y,Z  3 {m}
    76.726827, 39.072421, 13.474700;    !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    C446C4,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    81.032795, 23.002311, 13.474700,    !- X,Y,Z  1 {m}
    81.821677, 20.058171, 13.474700,    !- X,Y,Z  2 {m}
    81.527272, 19.979285, 13.474700,    !- X,Y,Z  3 {m}
    80.738391, 22.923427, 13.474700;    !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    5E9F94,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    79.160630, 28.811710, 13.474700,    !- X,Y,Z  1 {m}
    79.949510, 25.867568, 13.474700,    !- X,Y,Z  2 {m}
    80.243919, 25.946454, 13.474700,    !- X,Y,Z  3 {m}
    79.455035, 28.890596, 13.474700;    !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    2CE5E2,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    75.249096, 43.409747, 13.474700,    !- X,Y,Z  1 {m}
    76.432417, 38.993534, 13.474700,    !- X,Y,Z  2 {m}
    76.726827, 39.072421, 13.474700,    !- X,Y,Z  3 {m}
    75.543510, 43.488635, 13.474700;    !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    F2CACF,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    76.432417, 38.993534, 14.020800,    !- X,Y,Z  1 {m}
    76.432417, 38.993534, 13.474700,    !- X,Y,Z  2 {m}
    76.726827, 39.072421, 13.474700,    !- X,Y,Z  3 {m}
    76.726827, 39.072421, 14.020800;    !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    F44F50,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    77.515707, 36.128279, 14.020800,    !- X,Y,Z  1 {m}
    77.515707, 36.128279, 13.474700,    !- X,Y,Z  2 {m}
    77.221298, 36.049392, 13.474700,    !- X,Y,Z  3 {m}
    77.221298, 36.049392, 14.020800;    !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    E04823,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    78.271718, 33.306809, 14.020800,    !- X,Y,Z  1 {m}
    78.271718, 33.306809, 13.474700,    !- X,Y,Z  2 {m}
    77.977308, 33.227923, 13.474700,    !- X,Y,Z  3 {m}
    77.977308, 33.227923, 14.020800;    !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    98A0CE,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    79.160630, 28.811710, 14.020800,    !- X,Y,Z  1 {m}
    79.160630, 28.811710, 13.474700,    !- X,Y,Z  2 {m}
    79.455035, 28.890596, 13.474700,    !- X,Y,Z  3 {m}
    79.455035, 28.890596, 14.020800;    !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    3EFE62,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    79.949510, 25.867568, 14.020800,    !- X,Y,Z  1 {m}
    79.949510, 25.867568, 13.474700,    !- X,Y,Z  2 {m}
    80.243919, 25.946454, 13.474700,    !- X,Y,Z  3 {m}
    80.243919, 25.946454, 14.020800;    !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    6B4C6B,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    80.738391, 22.923427, 14.020800,    !- X,Y,Z  1 {m}
    80.738391, 22.923427, 13.474700,    !- X,Y,Z  2 {m}
    81.032795, 23.002311, 13.474700,    !- X,Y,Z  3 {m}
    81.032795, 23.002311, 14.020800;    !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    E230B7,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    81.527272, 19.979285, 14.020800,    !- X,Y,Z  1 {m}
    81.527272, 19.979285, 13.474700,    !- X,Y,Z  2 {m}
    81.821677, 20.058171, 13.474700,    !- X,Y,Z  3 {m}
    81.821685, 20.058173, 14.020800;    !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    F70EC8,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    75.249096, 43.409747, 14.020800,    !- X,Y,Z  1 {m}
    75.249096, 43.409747, 13.474700,    !- X,Y,Z  2 {m}
    75.543510, 43.488635, 13.474700,    !- X,Y,Z  3 {m}
    75.543510, 43.488635, 14.020800;    !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    CEAD6D,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    79.949510, 25.867568, 14.020800,    !- X,Y,Z  1 {m}
    80.738391, 22.923427, 14.020800,    !- X,Y,Z  2 {m}
    81.032795, 23.002311, 14.020800,    !- X,Y,Z  3 {m}
    80.243919, 25.946454, 14.020800;    !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    3DD44E,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    76.726827, 39.072421, 14.020800,    !- X,Y,Z  1 {m}
    77.515707, 36.128279, 14.020800,    !- X,Y,Z  2 {m}
    77.221298, 36.049392, 14.020800,    !- X,Y,Z  3 {m}
    76.432417, 38.993534, 14.020800;    !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    1892F7,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    77.515707, 36.128279, 14.020800,    !- X,Y,Z  1 {m}
    78.271718, 33.306809, 14.020800,    !- X,Y,Z  2 {m}
    77.977308, 33.227923, 14.020800,    !- X,Y,Z  3 {m}
    77.221298, 36.049392, 14.020800;    !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    FF7314,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    79.160630, 28.811710, 14.020800,    !- X,Y,Z  1 {m}
    79.949510, 25.867568, 14.020800,    !- X,Y,Z  2 {m}
    80.243919, 25.946454, 14.020800,    !- X,Y,Z  3 {m}
    79.455035, 28.890596, 14.020800;    !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    376773,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    77.977308, 33.227923, 14.020800,    !- X,Y,Z  1 {m}
    79.160630, 28.811710, 14.020800,    !- X,Y,Z  2 {m}
    79.455035, 28.890596, 14.020800,    !- X,Y,Z  3 {m}
    78.271718, 33.306809, 14.020800;    !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    17B9DE,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    81.032795, 23.002311, 14.020800,    !- X,Y,Z  1 {m}
    81.821685, 20.058173, 14.020800,    !- X,Y,Z  2 {m}
    81.527272, 19.979285, 14.020800,    !- X,Y,Z  3 {m}
    80.738391, 22.923427, 14.020800;    !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    2B3C10,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    75.543510, 43.488635, 14.020800,    !- X,Y,Z  1 {m}
    76.726827, 39.072421, 14.020800,    !- X,Y,Z  2 {m}
    76.432417, 38.993534, 14.020800,    !- X,Y,Z  3 {m}
    75.249096, 43.409747, 14.020800;    !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    BA3739,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    92.347530, 49.766240, 5.943600,     !- X,Y,Z  1 {m}
    99.513194, 23.023617, 5.943600,     !- X,Y,Z  2 {m}
    99.807608, 23.102505, 5.943600,     !- X,Y,Z  3 {m}
    92.641944, 49.845128, 5.943600;     !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    9981B6,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    92.641944, 49.845128, 6.248400,     !- X,Y,Z  1 {m}
    99.807608, 23.102505, 6.248400,     !- X,Y,Z  2 {m}
    99.513194, 23.023617, 6.248400,     !- X,Y,Z  3 {m}
    92.387385, 49.617499, 6.248400;     !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    4A101C,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    92.387385, 49.617499, 6.553200,     !- X,Y,Z  1 {m}
    99.513194, 23.023617, 6.553200,     !- X,Y,Z  2 {m}
    99.807608, 23.102505, 6.553200,     !- X,Y,Z  3 {m}
    92.641944, 49.845128, 6.553200;     !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    FC0C31,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    92.387385, 49.617499, 6.858000,     !- X,Y,Z  1 {m}
    99.513194, 23.023617, 6.858000,     !- X,Y,Z  2 {m}
    99.807608, 23.102505, 6.858000,     !- X,Y,Z  3 {m}
    92.641944, 49.845128, 6.858000;     !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    1462B6,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    92.641944, 49.845128, 7.162800,     !- X,Y,Z  1 {m}
    99.807608, 23.102505, 7.162800,     !- X,Y,Z  2 {m}
    99.513194, 23.023617, 7.162800,     !- X,Y,Z  3 {m}
    92.387385, 49.617499, 7.162800;     !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    9B5CCA,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    92.387385, 49.617499, 10.210800,    !- X,Y,Z  1 {m}
    99.513194, 23.023617, 10.210800,    !- X,Y,Z  2 {m}
    99.807608, 23.102505, 10.210800,    !- X,Y,Z  3 {m}
    92.641944, 49.845128, 10.210800;    !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    6AC244,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    92.641944, 49.845128, 9.906000,     !- X,Y,Z  1 {m}
    99.807608, 23.102505, 9.906000,     !- X,Y,Z  2 {m}
    99.513194, 23.023617, 9.906000,     !- X,Y,Z  3 {m}
    92.387385, 49.617499, 9.906000;     !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    3DB33B,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    92.387385, 49.617499, 9.601200,     !- X,Y,Z  1 {m}
    99.513194, 23.023617, 9.601200,     !- X,Y,Z  2 {m}
    99.807608, 23.102505, 9.601200,     !- X,Y,Z  3 {m}
    92.641944, 49.845128, 9.601200;     !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    50C0DE,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    92.641944, 49.845128, 9.296400,     !- X,Y,Z  1 {m}
    99.807608, 23.102505, 9.296400,     !- X,Y,Z  2 {m}
    99.513194, 23.023617, 9.296400,     !- X,Y,Z  3 {m}
    92.387385, 49.617499, 9.296400;     !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    774032,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    92.387385, 49.617499, 8.991600,     !- X,Y,Z  1 {m}
    99.513194, 23.023617, 8.991600,     !- X,Y,Z  2 {m}
    99.807608, 23.102505, 8.991600,     !- X,Y,Z  3 {m}
    92.641944, 49.845128, 8.991600;     !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    11E55D,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    92.641944, 49.845128, 8.686800,     !- X,Y,Z  1 {m}
    99.807608, 23.102505, 8.686800,     !- X,Y,Z  2 {m}
    99.513194, 23.023617, 8.686800,     !- X,Y,Z  3 {m}
    92.387385, 49.617499, 8.686800;     !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    FB84BE,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    92.387385, 49.617499, 8.382000,     !- X,Y,Z  1 {m}
    99.513194, 23.023617, 8.382000,     !- X,Y,Z  2 {m}
    99.807608, 23.102505, 8.382000,     !- X,Y,Z  3 {m}
    92.641944, 49.845128, 8.382000;     !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    3E44EA,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    92.641944, 49.845128, 8.077200,     !- X,Y,Z  1 {m}
    99.807608, 23.102505, 8.077200,     !- X,Y,Z  2 {m}
    99.513194, 23.023617, 8.077200,     !- X,Y,Z  3 {m}
    92.387385, 49.617499, 8.077200;     !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    1829C7,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    92.387385, 49.617499, 7.772400,     !- X,Y,Z  1 {m}
    99.513194, 23.023617, 7.772400,     !- X,Y,Z  2 {m}
    99.807608, 23.102505, 7.772400,     !- X,Y,Z  3 {m}
    92.641944, 49.845128, 7.772400;     !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    DC910F,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    92.641944, 49.845128, 7.467600,     !- X,Y,Z  1 {m}
    99.807608, 23.102505, 7.467600,     !- X,Y,Z  2 {m}
    99.513194, 23.023617, 7.467600,     !- X,Y,Z  3 {m}
    92.387385, 49.617499, 7.467600;     !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    99C995,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    92.387385, 49.617499, 10.515600,    !- X,Y,Z  1 {m}
    99.513194, 23.023617, 10.515600,    !- X,Y,Z  2 {m}
    99.807608, 23.102505, 10.515600,    !- X,Y,Z  3 {m}
    92.641944, 49.845128, 10.515600;    !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    87A2E2,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    92.641944, 49.845128, 10.820400,    !- X,Y,Z  1 {m}
    99.807608, 23.102505, 10.820400,    !- X,Y,Z  2 {m}
    99.513194, 23.023617, 10.820400,    !- X,Y,Z  3 {m}
    92.387385, 49.617499, 10.820400;    !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    393F33,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    92.387385, 49.617499, 11.125200,    !- X,Y,Z  1 {m}
    99.513194, 23.023617, 11.125200,    !- X,Y,Z  2 {m}
    99.807608, 23.102505, 11.125200,    !- X,Y,Z  3 {m}
    92.641944, 49.845128, 11.125200;    !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    A53E1C,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    92.641944, 49.845128, 11.430000,    !- X,Y,Z  1 {m}
    99.807608, 23.102505, 11.430000,    !- X,Y,Z  2 {m}
    99.513194, 23.023617, 11.430000,    !- X,Y,Z  3 {m}
    92.387385, 49.617499, 11.430000;    !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    160C5E,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    92.387385, 49.617499, 11.734800,    !- X,Y,Z  1 {m}
    99.513194, 23.023617, 11.734800,    !- X,Y,Z  2 {m}
    99.807608, 23.102505, 11.734800,    !- X,Y,Z  3 {m}
    92.641944, 49.845128, 11.734800;    !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    4F46AE,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    92.641944, 49.845128, 12.039600,    !- X,Y,Z  1 {m}
    99.807608, 23.102505, 12.039600,    !- X,Y,Z  2 {m}
    99.513194, 23.023617, 12.039600,    !- X,Y,Z  3 {m}
    92.387385, 49.617499, 12.039600;    !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    DC4F84,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    92.387385, 49.617499, 12.344400,    !- X,Y,Z  1 {m}
    99.513194, 23.023617, 12.344400,    !- X,Y,Z  2 {m}
    99.807608, 23.102505, 12.344400,    !- X,Y,Z  3 {m}
    92.641944, 49.845128, 12.344400;    !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    58DA1E,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    92.641944, 49.845128, 12.649200,    !- X,Y,Z  1 {m}
    99.807608, 23.102505, 12.649200,    !- X,Y,Z  2 {m}
    99.513194, 23.023617, 12.649200,    !- X,Y,Z  3 {m}
    92.387385, 49.617499, 12.649200;    !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    BA7A70,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    92.387385, 49.617499, 12.954000,    !- X,Y,Z  1 {m}
    99.513194, 23.023617, 12.954000,    !- X,Y,Z  2 {m}
    99.807608, 23.102505, 12.954000,    !- X,Y,Z  3 {m}
    92.641944, 49.845127, 12.954000;    !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    E013C0,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    92.641944, 49.845127, 13.258800,    !- X,Y,Z  1 {m}
    99.807608, 23.102505, 13.258800,    !- X,Y,Z  2 {m}
    99.513194, 23.023617, 13.258800,    !- X,Y,Z  3 {m}
    92.387385, 49.617499, 13.258800;    !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    A2B7F4,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    92.387385, 49.617499, 13.563600,    !- X,Y,Z  1 {m}
    99.513194, 23.023617, 13.563600,    !- X,Y,Z  2 {m}
    99.807608, 23.102505, 13.563600,    !- X,Y,Z  3 {m}
    92.641944, 49.845128, 13.563600;    !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    3D3F00,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    92.641943, 49.845127, 13.868400,    !- X,Y,Z  1 {m}
    99.807608, 23.102505, 13.868400,    !- X,Y,Z  2 {m}
    99.513194, 23.023617, 13.868400,    !- X,Y,Z  3 {m}
    92.387385, 49.617499, 13.868400;    !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    82FF88,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    98.498388, -7.242984, 6.248400,     !- X,Y,Z  1 {m}
    98.577276, -7.537399, 6.248400,     !- X,Y,Z  2 {m}
    107.372900, -5.180619, 6.248400,    !- X,Y,Z  3 {m}
    107.294012, -4.886204, 6.248400;    !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    5864A1,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    107.294012, -4.886204, 5.638800,    !- X,Y,Z  1 {m}
    107.372900, -5.180619, 5.638800,    !- X,Y,Z  2 {m}
    98.577276, -7.537399, 5.638800,     !- X,Y,Z  3 {m}
    98.498388, -7.242984, 5.638800;     !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    F55335,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    107.294012, -4.886204, 5.029200,    !- X,Y,Z  1 {m}
    107.372900, -5.180619, 5.029200,    !- X,Y,Z  2 {m}
    98.577276, -7.537399, 5.029200,     !- X,Y,Z  3 {m}
    98.498388, -7.242984, 5.029200;     !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    9292D6,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    98.498388, -7.242984, 4.419600,     !- X,Y,Z  1 {m}
    98.577276, -7.537399, 4.419600,     !- X,Y,Z  2 {m}
    107.372900, -5.180619, 4.419600,    !- X,Y,Z  3 {m}
    107.294012, -4.886204, 4.419600;    !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    AA2D30,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    107.294012, -4.886204, 3.810000,    !- X,Y,Z  1 {m}
    107.372900, -5.180619, 3.810000,    !- X,Y,Z  2 {m}
    98.577276, -7.537399, 3.810000,     !- X,Y,Z  3 {m}
    98.498388, -7.242984, 3.810000;     !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    8A5D50,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    98.498388, -7.242984, 3.200400,     !- X,Y,Z  1 {m}
    98.577276, -7.537399, 3.200400,     !- X,Y,Z  2 {m}
    107.372900, -5.180619, 3.200400,    !- X,Y,Z  3 {m}
    107.294012, -4.886204, 3.200400;    !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    44DA72,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    107.294012, -4.886204, 2.590800,    !- X,Y,Z  1 {m}
    107.372900, -5.180619, 2.590800,    !- X,Y,Z  2 {m}
    98.577276, -7.537399, 2.590800,     !- X,Y,Z  3 {m}
    98.498388, -7.242984, 2.590800;     !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    EA4C12,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    98.498388, -7.242984, 1.981200,     !- X,Y,Z  1 {m}
    98.577276, -7.537399, 1.981200,     !- X,Y,Z  2 {m}
    107.372900, -5.180619, 1.981200,    !- X,Y,Z  3 {m}
    107.294012, -4.886204, 1.981200;    !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    249894,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    98.498388, -7.242984, 6.858000,     !- X,Y,Z  1 {m}
    98.577276, -7.537399, 6.858000,     !- X,Y,Z  2 {m}
    107.372900, -5.180619, 6.858000,    !- X,Y,Z  3 {m}
    107.294012, -4.886204, 6.858000;    !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    FB6602,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    107.294012, -4.886204, 7.467600,    !- X,Y,Z  1 {m}
    107.372900, -5.180619, 7.467600,    !- X,Y,Z  2 {m}
    98.577276, -7.537399, 7.467600,     !- X,Y,Z  3 {m}
    98.498388, -7.242984, 7.467600;     !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    DFC668,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    98.498388, -7.242984, 8.077200,     !- X,Y,Z  1 {m}
    98.577276, -7.537399, 8.077200,     !- X,Y,Z  2 {m}
    107.372900, -5.180619, 8.077200,    !- X,Y,Z  3 {m}
    107.294012, -4.886204, 8.077200;    !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    1D5867,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    107.294012, -4.886204, 8.686800,    !- X,Y,Z  1 {m}
    107.372900, -5.180619, 8.686800,    !- X,Y,Z  2 {m}
    98.577276, -7.537399, 8.686800,     !- X,Y,Z  3 {m}
    98.498388, -7.242984, 8.686800;     !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    85CBA4,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    98.498388, -7.242984, 9.296400,     !- X,Y,Z  1 {m}
    98.577276, -7.537399, 9.296400,     !- X,Y,Z  2 {m}
    107.372900, -5.180619, 9.296400,    !- X,Y,Z  3 {m}
    107.294012, -4.886204, 9.296400;    !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    9BFA78,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    107.294012, -4.886204, 9.906000,    !- X,Y,Z  1 {m}
    107.372900, -5.180619, 9.906000,    !- X,Y,Z  2 {m}
    98.577276, -7.537399, 9.906000,     !- X,Y,Z  3 {m}
    98.498388, -7.242984, 9.906000;     !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    4C32F8,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    98.498388, -7.242984, 10.515600,    !- X,Y,Z  1 {m}
    98.577276, -7.537399, 10.515600,    !- X,Y,Z  2 {m}
    107.372900, -5.180619, 10.515600,   !- X,Y,Z  3 {m}
    107.294012, -4.886204, 10.515600;   !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    103CBB,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    107.294012, -4.886204, 11.125200,   !- X,Y,Z  1 {m}
    107.372900, -5.180619, 11.125200,   !- X,Y,Z  2 {m}
    98.577276, -7.537399, 11.125200,    !- X,Y,Z  3 {m}
    98.498388, -7.242984, 11.125200;    !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    5384BC,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    98.498388, -7.242984, 11.734800,    !- X,Y,Z  1 {m}
    98.577276, -7.537399, 11.734800,    !- X,Y,Z  2 {m}
    107.372900, -5.180619, 11.734800,   !- X,Y,Z  3 {m}
    107.294012, -4.886204, 11.734800;   !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    C68DFE,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    107.294012, -4.886204, 12.344400,   !- X,Y,Z  1 {m}
    107.372900, -5.180619, 12.344400,   !- X,Y,Z  2 {m}
    98.577276, -7.537399, 12.344400,    !- X,Y,Z  3 {m}
    98.498388, -7.242984, 12.344400;    !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    4554DE,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    98.498388, -7.242984, 12.954000,    !- X,Y,Z  1 {m}
    98.577276, -7.537399, 12.954000,    !- X,Y,Z  2 {m}
    107.372900, -5.180619, 12.954000,   !- X,Y,Z  3 {m}
    107.294012, -4.886204, 12.954000;   !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    B168EA,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    107.294012, -4.886204, 13.563600,   !- X,Y,Z  1 {m}
    107.372900, -5.180619, 13.563600,   !- X,Y,Z  2 {m}
    98.577276, -7.537399, 13.563600,    !- X,Y,Z  3 {m}
    98.498388, -7.242984, 13.563600;    !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    3E0BC8,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    98.498388, -7.242984, 14.173200,    !- X,Y,Z  1 {m}
    98.577276, -7.537399, 14.173200,    !- X,Y,Z  2 {m}
    107.372900, -5.180619, 14.173200,   !- X,Y,Z  3 {m}
    107.294012, -4.886204, 14.173200;   !- X,Y,Z  4 {m}
!-Generator IDFEditor 1.36a
!-Option SortedOrder UseSpecialFormat
!-NOTE: All comments with '!-' are ignored by the IDFEditor and are generated automatically.
!-      Use '!' comments if they need to be retained when using the IDFEditor.
!-   ===========  ALL OBJECTS IN CLASS: SHADING:BUILDING:DETAILED ===========
Shading:Building:Detailed,
    Window Shade 001,        !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    88.214200, 0.254000, 12.268200,     !- X,Y,Z  1 {m}
    88.214200, -0.203200, 12.268200,    !- X,Y,Z  2 {m}
    86.385400, -0.203200, 12.268200,    !- X,Y,Z  3 {m}
    86.385400, 0.254000, 12.268200;     !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    A1467D,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    57.734200, 0.254000, 12.268200,     !- X,Y,Z  1 {m}
    57.734200, -0.203200, 12.268200,    !- X,Y,Z  2 {m}
    55.905400, -0.203200, 12.268200,    !- X,Y,Z  3 {m}
    55.905400, 0.254000, 12.268200;     !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    52875D,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    91.262200, 0.254000, 12.268200,     !- X,Y,Z  1 {m}
    91.262200, -0.203200, 12.268200,    !- X,Y,Z  2 {m}
    89.433400, -0.203200, 12.268200,    !- X,Y,Z  3 {m}
    89.433400, 0.254000, 12.268200;     !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    D1585B,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    82.118200, 0.254000, 12.268200,     !- X,Y,Z  1 {m}
    82.118200, -0.203200, 12.268200,    !- X,Y,Z  2 {m}
    80.289400, -0.203200, 12.268200,    !- X,Y,Z  3 {m}
    80.289400, 0.254000, 12.268200;     !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    35E728,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    76.022200, 0.254000, 12.268200,     !- X,Y,Z  1 {m}
    76.022200, -0.203200, 12.268200,    !- X,Y,Z  2 {m}
    74.193400, -0.203200, 12.268200,    !- X,Y,Z  3 {m}
    74.193400, 0.254000, 12.268200;     !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    E3E2BF,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    69.926200, 0.254000, 12.268200,     !- X,Y,Z  1 {m}
    69.926200, -0.203200, 12.268200,    !- X,Y,Z  2 {m}
    68.097400, -0.203200, 12.268200,    !- X,Y,Z  3 {m}
    68.097400, 0.254000, 12.268200;     !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    687164,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    45.542200, 0.254000, 12.268200,     !- X,Y,Z  1 {m}
    45.542200, -0.203200, 12.268200,    !- X,Y,Z  2 {m}
    43.713400, -0.203200, 12.268200,    !- X,Y,Z  3 {m}
    43.713400, 0.254000, 12.268200;     !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    46DDBD,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    63.830200, 0.254000, 12.268200,     !- X,Y,Z  1 {m}
    63.830200, -0.203200, 12.268200,    !- X,Y,Z  2 {m}
    62.001400, -0.203200, 12.268200,    !- X,Y,Z  3 {m}
    62.001400, 0.254000, 12.268200;     !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    76220F,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    51.638200, 0.254000, 12.268200,     !- X,Y,Z  1 {m}
    51.638200, -0.203200, 12.268200,    !- X,Y,Z  2 {m}
    49.809400, -0.203200, 12.268200,    !- X,Y,Z  3 {m}
    49.809400, 0.254000, 12.268200;     !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    D159D1,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    79.070200, 0.254000, 12.268200,     !- X,Y,Z  1 {m}
    79.070200, -0.203200, 12.268200,    !- X,Y,Z  2 {m}
    77.241400, -0.203200, 12.268200,    !- X,Y,Z  3 {m}
    77.241400, 0.254000, 12.268200;     !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    14A601,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    72.974200, 0.254000, 12.268200,     !- X,Y,Z  1 {m}
    72.974200, -0.203200, 12.268200,    !- X,Y,Z  2 {m}
    71.145400, -0.203200, 12.268200,    !- X,Y,Z  3 {m}
    71.145400, 0.254000, 12.268200;     !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    E2AD2B,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    66.878200, 0.254000, 12.268200,     !- X,Y,Z  1 {m}
    66.878200, -0.203200, 12.268200,    !- X,Y,Z  2 {m}
    65.049400, -0.203200, 12.268200,    !- X,Y,Z  3 {m}
    65.049400, 0.254000, 12.268200;     !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    DF3546,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    60.782200, 0.254000, 12.268200,     !- X,Y,Z  1 {m}
    60.782200, -0.203200, 12.268200,    !- X,Y,Z  2 {m}
    58.953400, -0.203200, 12.268200,    !- X,Y,Z  3 {m}
    58.953400, 0.254000, 12.268200;     !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    5F9773,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    54.686200, 0.254000, 12.268200,     !- X,Y,Z  1 {m}
    54.686200, -0.203200, 12.268200,    !- X,Y,Z  2 {m}
    52.857400, -0.203200, 12.268200,    !- X,Y,Z  3 {m}
    52.857400, 0.254000, 12.268200;     !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    C18963,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    48.590200, 0.254000, 12.268200,     !- X,Y,Z  1 {m}
    48.590200, -0.203200, 12.268200,    !- X,Y,Z  2 {m}
    46.761400, -0.203200, 12.268200,    !- X,Y,Z  3 {m}
    46.761400, 0.254000, 12.268200;     !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    D8B619,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    42.494200, 0.254000, 12.268200,     !- X,Y,Z  1 {m}
    42.494200, -0.203200, 12.268200,    !- X,Y,Z  2 {m}
    40.665400, -0.203200, 12.268200,    !- X,Y,Z  3 {m}
    40.665400, 0.254000, 12.268200;     !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    1DCEE5,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    48.590200, 0.254000, 3.733800,      !- X,Y,Z  1 {m}
    48.590200, -0.203200, 3.733800,     !- X,Y,Z  2 {m}
    46.761400, -0.203200, 3.733800,     !- X,Y,Z  3 {m}
    46.761400, 0.254000, 3.733800;      !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    7AFD6E,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    57.734200, 0.254000, 3.733800,      !- X,Y,Z  1 {m}
    57.734200, -0.203200, 3.733800,     !- X,Y,Z  2 {m}
    55.905400, -0.203200, 3.733800,     !- X,Y,Z  3 {m}
    55.905400, 0.254000, 3.733800;      !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    7CA5FB,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
