    91.262200, 0.254000, 3.733800,      !- X,Y,Z  1 {m}
    91.262200, -0.203200, 3.733800,     !- X,Y,Z  2 {m}
    89.433400, -0.203200, 3.733800,     !- X,Y,Z  3 {m}
    89.433400, 0.254000, 3.733800;      !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    989865,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    82.118200, 0.254000, 3.733800,      !- X,Y,Z  1 {m}
    82.118200, -0.203200, 3.733800,     !- X,Y,Z  2 {m}
    80.289400, -0.203200, 3.733800,     !- X,Y,Z  3 {m}
    80.289400, 0.254000, 3.733800;      !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    57B31E,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    76.022200, 0.254000, 3.733800,      !- X,Y,Z  1 {m}
    76.022200, -0.203200, 3.733800,     !- X,Y,Z  2 {m}
    74.193400, -0.203200, 3.733800,     !- X,Y,Z  3 {m}
    74.193400, 0.254000, 3.733800;      !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    27DB72,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    69.926200, 0.254000, 3.733800,      !- X,Y,Z  1 {m}
    69.926200, -0.203200, 3.733800,     !- X,Y,Z  2 {m}
    68.097400, -0.203200, 3.733800,     !- X,Y,Z  3 {m}
    68.097400, 0.254000, 3.733800;      !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    BB3FE0,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    45.542200, 0.254000, 3.733800,      !- X,Y,Z  1 {m}
    45.542200, -0.203200, 3.733800,     !- X,Y,Z  2 {m}
    43.713400, -0.203200, 3.733800,     !- X,Y,Z  3 {m}
    43.713400, 0.254000, 3.733800;      !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    53C456,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    63.830200, 0.254000, 3.733800,      !- X,Y,Z  1 {m}
    63.830200, -0.203200, 3.733800,     !- X,Y,Z  2 {m}
    62.001400, -0.203200, 3.733800,     !- X,Y,Z  3 {m}
    62.001400, 0.254000, 3.733800;      !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    8298D4,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    88.214200, 0.254000, 3.733800,      !- X,Y,Z  1 {m}
    88.214200, -0.203200, 3.733800,     !- X,Y,Z  2 {m}
    86.385400, -0.203200, 3.733800,     !- X,Y,Z  3 {m}
    86.385400, 0.254000, 3.733800;      !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    8B9D39,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    51.638200, 0.254000, 3.733800,      !- X,Y,Z  1 {m}
    51.638200, -0.203200, 3.733800,     !- X,Y,Z  2 {m}
    49.809400, -0.203200, 3.733800,     !- X,Y,Z  3 {m}
    49.809400, 0.254000, 3.733800;      !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    80AAE5,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    79.070200, 0.254000, 3.733800,      !- X,Y,Z  1 {m}
    79.070200, -0.203200, 3.733800,     !- X,Y,Z  2 {m}
    77.241400, -0.203200, 3.733800,     !- X,Y,Z  3 {m}
    77.241400, 0.254000, 3.733800;      !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    23F7E0,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    72.974200, 0.254000, 3.733800,      !- X,Y,Z  1 {m}
    72.974200, -0.203200, 3.733800,     !- X,Y,Z  2 {m}
    71.145400, -0.203200, 3.733800,     !- X,Y,Z  3 {m}
    71.145400, 0.254000, 3.733800;      !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    9B984F,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    66.878200, 0.254000, 3.733800,      !- X,Y,Z  1 {m}
    66.878200, -0.203200, 3.733800,     !- X,Y,Z  2 {m}
    65.049400, -0.203200, 3.733800,     !- X,Y,Z  3 {m}
    65.049400, 0.254000, 3.733800;      !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    D032BF,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    60.782200, 0.254000, 3.733800,      !- X,Y,Z  1 {m}
    60.782200, -0.203200, 3.733800,     !- X,Y,Z  2 {m}
    58.953400, -0.203200, 3.733800,     !- X,Y,Z  3 {m}
    58.953400, 0.254000, 3.733800;      !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    EBC2E7,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    57.734200, 0.254000, 8.001000,      !- X,Y,Z  1 {m}
    57.734200, -0.203200, 8.001000,     !- X,Y,Z  2 {m}
    55.905400, -0.203200, 8.001000,     !- X,Y,Z  3 {m}
    55.905400, 0.254000, 8.001000;      !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    18FCA6,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    91.262200, 0.254000, 8.001000,      !- X,Y,Z  1 {m}
    91.262200, -0.203200, 8.001000,     !- X,Y,Z  2 {m}
    89.433400, -0.203200, 8.001000,     !- X,Y,Z  3 {m}
    89.433400, 0.254000, 8.001000;      !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    74B170,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    82.118200, 0.254000, 8.001000,      !- X,Y,Z  1 {m}
    82.118200, -0.203200, 8.001000,     !- X,Y,Z  2 {m}
    80.289400, -0.203200, 8.001000,     !- X,Y,Z  3 {m}
    80.289400, 0.254000, 8.001000;      !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    780388,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    76.022200, 0.254000, 8.001000,      !- X,Y,Z  1 {m}
    76.022200, -0.203200, 8.001000,     !- X,Y,Z  2 {m}
    74.193400, -0.203200, 8.001000,     !- X,Y,Z  3 {m}
    74.193400, 0.254000, 8.001000;      !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    3B4408,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    69.926200, 0.254000, 8.001000,      !- X,Y,Z  1 {m}
    69.926200, -0.203200, 8.001000,     !- X,Y,Z  2 {m}
    68.097400, -0.203200, 8.001000,     !- X,Y,Z  3 {m}
    68.097400, 0.254000, 8.001000;      !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    67C76E,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    45.542200, 0.254000, 8.001000,      !- X,Y,Z  1 {m}
    45.542200, -0.203200, 8.001000,     !- X,Y,Z  2 {m}
    43.713400, -0.203200, 8.001000,     !- X,Y,Z  3 {m}
    43.713400, 0.254000, 8.001000;      !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    165EF4,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    63.830200, 0.254000, 8.001000,      !- X,Y,Z  1 {m}
    63.830200, -0.203200, 8.001000,     !- X,Y,Z  2 {m}
    62.001400, -0.203200, 8.001000,     !- X,Y,Z  3 {m}
    62.001400, 0.254000, 8.001000;      !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    9FC06E,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    88.214200, 0.254000, 8.001000,      !- X,Y,Z  1 {m}
    88.214200, -0.203200, 8.001000,     !- X,Y,Z  2 {m}
    86.385400, -0.203200, 8.001000,     !- X,Y,Z  3 {m}
    86.385400, 0.254000, 8.001000;      !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    DE218D,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    51.638200, 0.254000, 8.001000,      !- X,Y,Z  1 {m}
    51.638200, -0.203200, 8.001000,     !- X,Y,Z  2 {m}
    49.809400, -0.203200, 8.001000,     !- X,Y,Z  3 {m}
    49.809400, 0.254000, 8.001000;      !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    A0C8EC,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    84.929807, 0.254000, 8.001000,      !- X,Y,Z  1 {m}
    84.929807, -0.203200, 8.001000,     !- X,Y,Z  2 {m}
    83.337400, -0.203200, 8.001000,     !- X,Y,Z  3 {m}
    83.337400, 0.254000, 8.001000;      !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    A74450,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    79.070200, 0.254000, 8.001000,      !- X,Y,Z  1 {m}
    79.070200, -0.203200, 8.001000,     !- X,Y,Z  2 {m}
    77.241400, -0.203200, 8.001000,     !- X,Y,Z  3 {m}
    77.241400, 0.254000, 8.001000;      !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    89A198,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    72.974200, 0.254000, 8.001000,      !- X,Y,Z  1 {m}
    72.974200, -0.203200, 8.001000,     !- X,Y,Z  2 {m}
    71.145400, -0.203200, 8.001000,     !- X,Y,Z  3 {m}
    71.145400, 0.254000, 8.001000;      !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    CE4261,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    66.878200, 0.254000, 8.001000,      !- X,Y,Z  1 {m}
    66.878200, -0.203200, 8.001000,     !- X,Y,Z  2 {m}
    65.049400, -0.203200, 8.001000,     !- X,Y,Z  3 {m}
    65.049400, 0.254000, 8.001000;      !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    496DB6,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    60.782200, 0.254000, 8.001000,      !- X,Y,Z  1 {m}
    60.782200, -0.203200, 8.001000,     !- X,Y,Z  2 {m}
    58.953400, -0.203200, 8.001000,     !- X,Y,Z  3 {m}
    58.953400, 0.254000, 8.001000;      !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    A58776,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    54.686200, 0.254000, 8.001000,      !- X,Y,Z  1 {m}
    54.686200, -0.203200, 8.001000,     !- X,Y,Z  2 {m}
    52.857400, -0.203200, 8.001000,     !- X,Y,Z  3 {m}
    52.857400, 0.254000, 8.001000;      !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    2DFE8F,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    48.590200, 0.254000, 8.001000,      !- X,Y,Z  1 {m}
    48.590200, -0.203200, 8.001000,     !- X,Y,Z  2 {m}
    46.761400, -0.203200, 8.001000,     !- X,Y,Z  3 {m}
    46.761400, 0.254000, 8.001000;      !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    CE657D,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    42.494200, 0.254000, 8.001000,      !- X,Y,Z  1 {m}
    42.494200, -0.203200, 8.001000,     !- X,Y,Z  2 {m}
    40.665400, -0.203200, 8.001000,     !- X,Y,Z  3 {m}
    40.665400, 0.254000, 8.001000;      !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    7C387C,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    54.686200, 0.254000, 3.733800,      !- X,Y,Z  1 {m}
    54.686200, -0.203200, 3.733800,     !- X,Y,Z  2 {m}
    52.857400, -0.203200, 3.733800,     !- X,Y,Z  3 {m}
    52.857400, 0.254000, 3.733800;      !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    A6A934,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    42.494200, 0.254000, 3.733800,      !- X,Y,Z  1 {m}
    42.494200, -0.203200, 3.733800,     !- X,Y,Z  2 {m}
    40.665400, -0.203200, 3.733800,     !- X,Y,Z  3 {m}
    40.665400, 0.254000, 3.733800;      !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    5D9742,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    39.446200, 0.254000, 8.001000,      !- X,Y,Z  1 {m}
    39.446200, -0.203200, 8.001000,     !- X,Y,Z  2 {m}
    37.617400, -0.203200, 8.001000,     !- X,Y,Z  3 {m}
    37.617400, 0.254000, 8.001000;      !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    FFE83F,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    39.446200, 0.254000, 3.733800,      !- X,Y,Z  1 {m}
    39.446200, -0.203200, 3.733800,     !- X,Y,Z  2 {m}
    37.617400, -0.203200, 3.733800,     !- X,Y,Z  3 {m}
    37.617400, 0.254000, 3.733800;      !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    9BE4A8,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    94.310200, 0.254000, 12.268200,     !- X,Y,Z  1 {m}
    94.310200, -0.203200, 12.268200,    !- X,Y,Z  2 {m}
    92.481400, -0.203200, 12.268200,    !- X,Y,Z  3 {m}
    92.481400, 0.254000, 12.268200;     !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    A19700,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    94.310200, 0.254000, 3.733800,      !- X,Y,Z  1 {m}
    94.310200, -0.203200, 3.733800,     !- X,Y,Z  2 {m}
    92.481400, -0.203200, 3.733800,     !- X,Y,Z  3 {m}
    92.481400, 0.254000, 3.733800;      !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    798FC5,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    94.310200, 0.254000, 8.001000,      !- X,Y,Z  1 {m}
    94.310200, -0.203200, 8.001000,     !- X,Y,Z  2 {m}
    92.481400, -0.203200, 8.001000,     !- X,Y,Z  3 {m}
    92.481400, 0.254000, 8.001000;      !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    A7263B,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    111.671100, 0.254000, 12.268200,    !- X,Y,Z  1 {m}
    111.671100, -0.203200, 12.268200,   !- X,Y,Z  2 {m}
    109.842300, -0.203200, 12.268200,   !- X,Y,Z  3 {m}
    109.842300, 0.254000, 12.268200;    !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    D54E18,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    114.719100, 0.254000, 12.268200,    !- X,Y,Z  1 {m}
    114.719100, -0.203200, 12.268200,   !- X,Y,Z  2 {m}
    112.890300, -0.203200, 12.268200,   !- X,Y,Z  3 {m}
    112.890300, 0.254000, 12.268200;    !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    D77A0A,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    120.815100, 0.254000, 12.268200,    !- X,Y,Z  1 {m}
    120.815100, -0.203200, 12.268200,   !- X,Y,Z  2 {m}
    118.986300, -0.203200, 12.268200,   !- X,Y,Z  3 {m}
    118.986300, 0.254000, 12.268200;    !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    5D911D,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    126.911100, 0.254000, 12.268200,    !- X,Y,Z  1 {m}
    126.911100, -0.203200, 12.268200,   !- X,Y,Z  2 {m}
    125.082300, -0.203200, 12.268200,   !- X,Y,Z  3 {m}
    125.082300, 0.254000, 12.268200;    !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    B6EC62,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    133.007100, 0.254000, 12.268200,    !- X,Y,Z  1 {m}
    133.007100, -0.203200, 12.268200,   !- X,Y,Z  2 {m}
    131.178300, -0.203200, 12.268200,   !- X,Y,Z  3 {m}
    131.178300, 0.254000, 12.268200;    !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    C9C673,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    142.151100, 0.254000, 12.268200,    !- X,Y,Z  1 {m}
    142.151100, -0.203200, 12.268200,   !- X,Y,Z  2 {m}
    140.322300, -0.203200, 12.268200,   !- X,Y,Z  3 {m}
    140.322300, 0.254000, 12.268200;    !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    BC0B58,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    117.767100, 0.254000, 12.268200,    !- X,Y,Z  1 {m}
    117.767100, -0.203200, 12.268200,   !- X,Y,Z  2 {m}
    115.938300, -0.203200, 12.268200,   !- X,Y,Z  3 {m}
    115.938300, 0.254000, 12.268200;    !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    DEE296,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    123.863100, 0.254000, 12.268200,    !- X,Y,Z  1 {m}
    123.863100, -0.203200, 12.268200,   !- X,Y,Z  2 {m}
    122.034300, -0.203200, 12.268200,   !- X,Y,Z  3 {m}
    122.034300, 0.254000, 12.268200;    !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    32161F,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    139.103100, 0.254000, 12.268200,    !- X,Y,Z  1 {m}
    139.103100, -0.203200, 12.268200,   !- X,Y,Z  2 {m}
    137.274300, -0.203200, 12.268200,   !- X,Y,Z  3 {m}
    137.274300, 0.254000, 12.268200;    !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    1C5BF3,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    129.959100, 0.254000, 12.268200,    !- X,Y,Z  1 {m}
    129.959100, -0.203200, 12.268200,   !- X,Y,Z  2 {m}
    128.130300, -0.203200, 12.268200,   !- X,Y,Z  3 {m}
    128.130300, 0.254000, 12.268200;    !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    55E99F,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    136.055100, 0.254000, 12.268200,    !- X,Y,Z  1 {m}
    136.055100, -0.203200, 12.268200,   !- X,Y,Z  2 {m}
    134.226300, -0.203200, 12.268200,   !- X,Y,Z  3 {m}
    134.226300, 0.254000, 12.268200;    !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    7FA11E,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    136.055100, 0.254000, 3.733800,     !- X,Y,Z  1 {m}
    136.055100, -0.203200, 3.733800,    !- X,Y,Z  2 {m}
    134.226300, -0.203200, 3.733800,    !- X,Y,Z  3 {m}
    134.226300, 0.254000, 3.733800;     !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    8E18D7,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    117.767100, 0.254000, 3.733800,     !- X,Y,Z  1 {m}
    117.767100, -0.203200, 3.733800,    !- X,Y,Z  2 {m}
    115.938300, -0.203200, 3.733800,    !- X,Y,Z  3 {m}
    115.938300, 0.254000, 3.733800;     !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    65946C,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    126.911100, 0.254000, 3.733800,     !- X,Y,Z  1 {m}
    126.911100, -0.203200, 3.733800,    !- X,Y,Z  2 {m}
    125.082300, -0.203200, 3.733800,    !- X,Y,Z  3 {m}
    125.082300, 0.254000, 3.733800;     !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    D5CB04,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    133.007100, 0.254000, 8.001000,     !- X,Y,Z  1 {m}
    133.007100, -0.203200, 8.001000,    !- X,Y,Z  2 {m}
    131.178300, -0.203200, 8.001000,    !- X,Y,Z  3 {m}
    131.178300, 0.254000, 8.001000;     !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    90DEE1,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    114.719100, 0.254000, 3.733800,     !- X,Y,Z  1 {m}
    114.719100, -0.203200, 3.733800,    !- X,Y,Z  2 {m}
    112.890300, -0.203200, 3.733800,    !- X,Y,Z  3 {m}
    112.890300, 0.254000, 3.733800;     !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    DF30DB,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    123.863100, 0.254000, 8.001000,     !- X,Y,Z  1 {m}
    123.863100, -0.203200, 8.001000,    !- X,Y,Z  2 {m}
    122.034300, -0.203200, 8.001000,    !- X,Y,Z  3 {m}
    122.034300, 0.254000, 8.001000;     !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    6DBCEA,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    139.103100, 0.254000, 3.733800,     !- X,Y,Z  1 {m}
    139.103100, -0.203200, 3.733800,    !- X,Y,Z  2 {m}
    137.274300, -0.203200, 3.733800,    !- X,Y,Z  3 {m}
    137.274300, 0.254000, 3.733800;     !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    C09751,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    145.199100, 0.254000, 3.733800,     !- X,Y,Z  1 {m}
    145.199100, -0.203200, 3.733800,    !- X,Y,Z  2 {m}
    143.370300, -0.203200, 3.733800,    !- X,Y,Z  3 {m}
    143.370300, 0.254000, 3.733800;     !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    60F814,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    123.863100, 0.254000, 3.733800,     !- X,Y,Z  1 {m}
    123.863100, -0.203200, 3.733800,    !- X,Y,Z  2 {m}
    122.034300, -0.203200, 3.733800,    !- X,Y,Z  3 {m}
    122.034300, 0.254000, 3.733800;     !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    9088CB,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    111.671100, 0.254000, 3.733800,     !- X,Y,Z  1 {m}
    111.671100, -0.203200, 3.733800,    !- X,Y,Z  2 {m}
    109.842300, -0.203200, 3.733800,    !- X,Y,Z  3 {m}
    109.842300, 0.254000, 3.733800;     !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    DA23BA,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    120.815100, 0.254000, 3.733800,     !- X,Y,Z  1 {m}
    120.815100, -0.203200, 3.733800,    !- X,Y,Z  2 {m}
    118.986300, -0.203200, 3.733800,    !- X,Y,Z  3 {m}
    118.986300, 0.254000, 3.733800;     !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    C9FD9C,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    120.815100, 0.254000, 8.001000,     !- X,Y,Z  1 {m}
    120.815100, -0.203200, 8.001000,    !- X,Y,Z  2 {m}
    118.986300, -0.203200, 8.001000,    !- X,Y,Z  3 {m}
    118.986300, 0.254000, 8.001000;     !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    A31239,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    142.151100, 0.254000, 3.733800,     !- X,Y,Z  1 {m}
    142.151100, -0.203200, 3.733800,    !- X,Y,Z  2 {m}
    140.322300, -0.203200, 3.733800,    !- X,Y,Z  3 {m}
    140.322300, 0.254000, 3.733800;     !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    F14D62,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    129.959100, 0.254000, 3.733800,     !- X,Y,Z  1 {m}
    129.959100, -0.203200, 3.733800,    !- X,Y,Z  2 {m}
    128.130300, -0.203200, 3.733800,    !- X,Y,Z  3 {m}
    128.130300, 0.254000, 3.733800;     !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    FF9CDC,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    111.671100, 0.254000, 8.001000,     !- X,Y,Z  1 {m}
    111.671100, -0.203200, 8.001000,    !- X,Y,Z  2 {m}
    109.842300, -0.203200, 8.001000,    !- X,Y,Z  3 {m}
    109.842300, 0.254000, 8.001000;     !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    F47E62,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    136.055100, 0.254000, 8.001000,     !- X,Y,Z  1 {m}
    136.055100, -0.203200, 8.001000,    !- X,Y,Z  2 {m}
    134.226300, -0.203200, 8.001000,    !- X,Y,Z  3 {m}
    134.226300, 0.254000, 8.001000;     !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    7DA680,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    142.151100, 0.254000, 8.001000,     !- X,Y,Z  1 {m}
    142.151100, -0.203200, 8.001000,    !- X,Y,Z  2 {m}
    140.322300, -0.203200, 8.001000,    !- X,Y,Z  3 {m}
    140.322300, 0.254000, 8.001000;     !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    AABE9D,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    139.103100, 0.254000, 8.001000,     !- X,Y,Z  1 {m}
    139.103100, -0.203200, 8.001000,    !- X,Y,Z  2 {m}
    137.274300, -0.203200, 8.001000,    !- X,Y,Z  3 {m}
    137.274300, 0.254000, 8.001000;     !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    4BD720,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    114.719100, 0.254000, 8.001000,     !- X,Y,Z  1 {m}
    114.719100, -0.203200, 8.001000,    !- X,Y,Z  2 {m}
    112.890300, -0.203200, 8.001000,    !- X,Y,Z  3 {m}
    112.890300, 0.254000, 8.001000;     !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    E6D353,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    126.911100, 0.254000, 8.001000,     !- X,Y,Z  1 {m}
    126.911100, -0.203200, 8.001000,    !- X,Y,Z  2 {m}
    125.082300, -0.203200, 8.001000,    !- X,Y,Z  3 {m}
    125.082300, 0.254000, 8.001000;     !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    F4CF09,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    117.767100, 0.254000, 8.001000,     !- X,Y,Z  1 {m}
    117.767100, -0.203200, 8.001000,    !- X,Y,Z  2 {m}
    115.938300, -0.203200, 8.001000,    !- X,Y,Z  3 {m}
    115.938300, 0.254000, 8.001000;     !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    33C781,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    133.007100, 0.254000, 3.733800,     !- X,Y,Z  1 {m}
    133.007100, -0.203200, 3.733800,    !- X,Y,Z  2 {m}
    131.178300, -0.203200, 3.733800,    !- X,Y,Z  3 {m}
    131.178300, 0.254000, 3.733800;     !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    9C0E15,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    129.959100, 0.254000, 8.001000,     !- X,Y,Z  1 {m}
    129.959100, -0.203200, 8.001000,    !- X,Y,Z  2 {m}
    128.130300, -0.203200, 8.001000,    !- X,Y,Z  3 {m}
    128.130300, 0.254000, 8.001000;     !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    25F1D6,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    145.199100, 0.254000, 8.001000,     !- X,Y,Z  1 {m}
    145.199100, -0.203200, 8.001000,    !- X,Y,Z  2 {m}
    143.370300, -0.203200, 8.001000,    !- X,Y,Z  3 {m}
    143.370300, 0.254000, 8.001000;     !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    E99EBE,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    13.359935, 32.519683, 3.733797,     !- X,Y,Z  1 {m}
    13.478267, 32.078062, 3.733797,     !- X,Y,Z  2 {m}
    15.244752, 32.551391, 3.733797,     !- X,Y,Z  3 {m}
    15.126420, 32.993012, 3.733797;     !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    5A1971,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    39.857209, 39.619618, 3.733797,     !- X,Y,Z  1 {m}
    39.975542, 39.177997, 3.733797,     !- X,Y,Z  2 {m}
    41.742027, 39.651326, 3.733797,     !- X,Y,Z  3 {m}
    41.623694, 40.092947, 3.733797;     !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    24CA8D,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    33.968926, 38.041855, 3.733797,     !- X,Y,Z  1 {m}
    34.087258, 37.600233, 3.733797,     !- X,Y,Z  2 {m}
    35.853743, 38.073562, 3.733797,     !- X,Y,Z  3 {m}
    35.735411, 38.515184, 3.733797;     !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    A2EE20,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    69.298625, 47.508434, 3.733797,     !- X,Y,Z  1 {m}
    69.416958, 47.066813, 3.733797,     !- X,Y,Z  2 {m}
    71.183443, 47.540142, 3.733797,     !- X,Y,Z  3 {m}
    71.065110, 47.981763, 3.733797;     !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    E2A3CF,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    66.354484, 46.719553, 3.733797,     !- X,Y,Z  1 {m}
    66.472816, 46.277931, 3.733797,     !- X,Y,Z  2 {m}
    68.239301, 46.751260, 3.733797,     !- X,Y,Z  3 {m}
    68.120969, 47.192882, 3.733797;     !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    112AE9,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    63.410342, 45.930671, 3.733797,     !- X,Y,Z  1 {m}
    63.528674, 45.489050, 3.733797,     !- X,Y,Z  2 {m}
    65.295159, 45.962379, 3.733797,     !- X,Y,Z  3 {m}
    65.176827, 46.404000, 3.733797;     !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    DF3F8F,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    54.577917, 43.564026, 3.733797,     !- X,Y,Z  1 {m}
    54.696250, 43.122405, 3.733797,     !- X,Y,Z  2 {m}
    56.462735, 43.595734, 3.733797,     !- X,Y,Z  3 {m}
    56.344402, 44.037355, 3.733797;     !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    35EFE6,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    48.689634, 41.986263, 3.733797,     !- X,Y,Z  1 {m}
    48.807966, 41.544642, 3.733797,     !- X,Y,Z  2 {m}
    50.574451, 42.017971, 3.733797,     !- X,Y,Z  3 {m}
    50.456119, 42.459592, 3.733797;     !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    4F3F16,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    28.080643, 36.464091, 3.733797,     !- X,Y,Z  1 {m}
    28.198975, 36.022470, 3.733797,     !- X,Y,Z  2 {m}
    29.965460, 36.495799, 3.733797,     !- X,Y,Z  3 {m}
    29.847128, 36.937420, 3.733797;     !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    6C452C,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    31.024785, 37.252973, 3.733797,     !- X,Y,Z  1 {m}
    31.143117, 36.811352, 3.733797,     !- X,Y,Z  2 {m}
    32.909602, 37.284681, 3.733797,     !- X,Y,Z  3 {m}
    32.791270, 37.726302, 3.733797;     !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    B25B3E,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    25.136501, 35.675210, 3.733797,     !- X,Y,Z  1 {m}
    25.254834, 35.233588, 3.733797,     !- X,Y,Z  2 {m}
    27.021319, 35.706917, 3.733797,     !- X,Y,Z  3 {m}
    26.902986, 36.148539, 3.733797;     !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    634E27,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    22.192360, 34.886328, 3.733797,     !- X,Y,Z  1 {m}
    22.310692, 34.444707, 3.733797,     !- X,Y,Z  2 {m}
    24.077177, 34.918036, 3.733797,     !- X,Y,Z  3 {m}
    23.958845, 35.359657, 3.733797;     !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    3900EA,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    19.248218, 34.097446, 3.733797,     !- X,Y,Z  1 {m}
    19.366550, 33.655825, 3.733797,     !- X,Y,Z  2 {m}
    21.133035, 34.129154, 3.733797,     !- X,Y,Z  3 {m}
    21.014703, 34.570775, 3.733797;     !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    94D440,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    51.633776, 42.775144, 3.733797,     !- X,Y,Z  1 {m}
    51.752108, 42.333523, 3.733797,     !- X,Y,Z  2 {m}
    53.518593, 42.806852, 3.733797,     !- X,Y,Z  3 {m}
    53.400261, 43.248473, 3.733797;     !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    541486,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    57.522059, 44.352908, 3.733797,     !- X,Y,Z  1 {m}
    57.640391, 43.911286, 3.733797,     !- X,Y,Z  2 {m}
    59.406876, 44.384615, 3.733797,     !- X,Y,Z  3 {m}
    59.288544, 44.826237, 3.733797;     !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    3DAC31,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    36.913068, 38.830736, 3.733797,     !- X,Y,Z  1 {m}
    37.031400, 38.389115, 3.733797,     !- X,Y,Z  2 {m}
    38.797885, 38.862444, 3.733797,     !- X,Y,Z  3 {m}
    38.679553, 39.304065, 3.733797;     !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    92DE34,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    42.801351, 40.408499, 3.733797,     !- X,Y,Z  1 {m}
    42.919683, 39.966878, 3.733797,     !- X,Y,Z  2 {m}
    44.686168, 40.440207, 3.733797,     !- X,Y,Z  3 {m}
    44.567836, 40.881828, 3.733797;     !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    90CC2E,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    60.466201, 45.141789, 3.733797,     !- X,Y,Z  1 {m}
    60.584533, 44.700168, 3.733797,     !- X,Y,Z  2 {m}
    62.351018, 45.173497, 3.733797,     !- X,Y,Z  3 {m}
    62.232686, 45.615118, 3.733797;     !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    765E9B,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    16.304077, 33.308565, 3.733797,     !- X,Y,Z  1 {m}
    16.422409, 32.866943, 3.733797,     !- X,Y,Z  2 {m}
    18.188894, 33.340272, 3.733797,     !- X,Y,Z  3 {m}
    18.070562, 33.781894, 3.733797;     !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    D80EB4,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    45.745493, 41.197381, 3.733797,     !- X,Y,Z  1 {m}
    45.863825, 40.755760, 3.733797,     !- X,Y,Z  2 {m}
    47.630310, 41.229089, 3.733797,     !- X,Y,Z  3 {m}
    47.511978, 41.670710, 3.733797;     !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    4FF5B2,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    45.745493, 41.197381, 16.535397,    !- X,Y,Z  1 {m}
    45.863825, 40.755760, 16.535397,    !- X,Y,Z  2 {m}
    47.630310, 41.229089, 16.535397,    !- X,Y,Z  3 {m}
    47.511978, 41.670710, 16.535397;    !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    66F068,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    16.304077, 33.308565, 16.535397,    !- X,Y,Z  1 {m}
    16.422409, 32.866943, 16.535397,    !- X,Y,Z  2 {m}
    18.188894, 33.340272, 16.535397,    !- X,Y,Z  3 {m}
    18.070562, 33.781894, 16.535397;    !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    1247A4,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    60.466201, 45.141789, 16.535397,    !- X,Y,Z  1 {m}
    60.584533, 44.700168, 16.535397,    !- X,Y,Z  2 {m}
    62.351018, 45.173497, 16.535397,    !- X,Y,Z  3 {m}
    62.232686, 45.615118, 16.535397;    !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    954A05,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    63.410342, 45.930671, 8.000997,     !- X,Y,Z  1 {m}
    63.528674, 45.489050, 8.000997,     !- X,Y,Z  2 {m}
    65.295159, 45.962379, 8.000997,     !- X,Y,Z  3 {m}
    65.176827, 46.404000, 8.000997;     !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    AD51EE,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    57.522059, 44.352908, 12.268197,    !- X,Y,Z  1 {m}
    57.640391, 43.911286, 12.268197,    !- X,Y,Z  2 {m}
    59.406876, 44.384615, 12.268197,    !- X,Y,Z  3 {m}
    59.288544, 44.826237, 12.268197;    !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    6FC305,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    51.633776, 42.775144, 12.268197,    !- X,Y,Z  1 {m}
    51.752108, 42.333523, 12.268197,    !- X,Y,Z  2 {m}
    53.518593, 42.806852, 12.268197,    !- X,Y,Z  3 {m}
    53.400261, 43.248473, 12.268197;    !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    BEFD77,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    19.248218, 34.097446, 12.268197,    !- X,Y,Z  1 {m}
    19.366550, 33.655825, 12.268197,    !- X,Y,Z  2 {m}
    21.133035, 34.129154, 12.268197,    !- X,Y,Z  3 {m}
    21.014703, 34.570775, 12.268197;    !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    8D6199,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    25.136501, 35.675210, 12.268197,    !- X,Y,Z  1 {m}
    25.254834, 35.233588, 12.268197,    !- X,Y,Z  2 {m}
    27.021319, 35.706917, 12.268197,    !- X,Y,Z  3 {m}
    26.902986, 36.148539, 12.268197;    !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    D910CF,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    28.080643, 36.464091, 12.268197,    !- X,Y,Z  1 {m}
    28.198975, 36.022470, 12.268197,    !- X,Y,Z  2 {m}
    29.965460, 36.495799, 12.268197,    !- X,Y,Z  3 {m}
    29.847128, 36.937420, 12.268197;    !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    4C8869,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    63.410342, 45.930671, 12.268197,    !- X,Y,Z  1 {m}
    63.528674, 45.489050, 12.268197,    !- X,Y,Z  2 {m}
    65.295159, 45.962379, 12.268197,    !- X,Y,Z  3 {m}
    65.176827, 46.404000, 12.268197;    !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    3973A9,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    66.354484, 46.719553, 12.268197,    !- X,Y,Z  1 {m}
    66.472816, 46.277931, 12.268197,    !- X,Y,Z  2 {m}
    68.239301, 46.751260, 12.268197,    !- X,Y,Z  3 {m}
    68.120969, 47.192882, 12.268197;    !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    794AFE,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    69.298625, 47.508434, 12.268197,    !- X,Y,Z  1 {m}
    69.416958, 47.066813, 12.268197,    !- X,Y,Z  2 {m}
    71.183443, 47.540142, 12.268197,    !- X,Y,Z  3 {m}
    71.065110, 47.981763, 12.268197;    !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    3B51D1,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    13.359935, 32.519683, 8.000997,     !- X,Y,Z  1 {m}
    13.478267, 32.078062, 8.000997,     !- X,Y,Z  2 {m}
    15.244752, 32.551391, 8.000997,     !- X,Y,Z  3 {m}
    15.126420, 32.993012, 8.000997;     !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    80D783,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    28.080643, 36.464091, 8.000997,     !- X,Y,Z  1 {m}
    28.198975, 36.022470, 8.000997,     !- X,Y,Z  2 {m}
    29.965460, 36.495799, 8.000997,     !- X,Y,Z  3 {m}
    29.847128, 36.937420, 8.000997;     !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    D657F4,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    54.577917, 43.564026, 12.268197,    !- X,Y,Z  1 {m}
    54.696250, 43.122405, 12.268197,    !- X,Y,Z  2 {m}
    56.462735, 43.595734, 12.268197,    !- X,Y,Z  3 {m}
    56.344402, 44.037355, 12.268197;    !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    3A5827,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    39.857209, 39.619618, 16.535397,    !- X,Y,Z  1 {m}
    39.975542, 39.177997, 16.535397,    !- X,Y,Z  2 {m}
    41.742027, 39.651326, 16.535397,    !- X,Y,Z  3 {m}
    41.623694, 40.092947, 16.535397;    !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    888545,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    51.633776, 42.775144, 16.535397,    !- X,Y,Z  1 {m}
    51.752108, 42.333523, 16.535397,    !- X,Y,Z  2 {m}
    53.518593, 42.806852, 16.535397,    !- X,Y,Z  3 {m}
    53.400261, 43.248473, 16.535397;    !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    8E5C36,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    48.689634, 41.986263, 16.535397,    !- X,Y,Z  1 {m}
    48.807966, 41.544642, 16.535397,    !- X,Y,Z  2 {m}
    50.574451, 42.017971, 16.535397,    !- X,Y,Z  3 {m}
    50.456119, 42.459592, 16.535397;    !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    E7703D,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    25.136501, 35.675210, 16.535397,    !- X,Y,Z  1 {m}
    25.254834, 35.233588, 16.535397,    !- X,Y,Z  2 {m}
    27.021319, 35.706917, 16.535397,    !- X,Y,Z  3 {m}
    26.902986, 36.148539, 16.535397;    !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    18CDA3,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    31.024785, 37.252973, 16.535397,    !- X,Y,Z  1 {m}
    31.143117, 36.811352, 16.535397,    !- X,Y,Z  2 {m}
    32.909602, 37.284681, 16.535397,    !- X,Y,Z  3 {m}
    32.791270, 37.726302, 16.535397;    !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    D0A73E,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    33.968926, 38.041855, 16.535397,    !- X,Y,Z  1 {m}
    34.087258, 37.600233, 16.535397,    !- X,Y,Z  2 {m}
    35.853743, 38.073562, 16.535397,    !- X,Y,Z  3 {m}
    35.735411, 38.515184, 16.535397;    !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    F0A482,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    33.968926, 38.041855, 12.268197,    !- X,Y,Z  1 {m}
    34.087258, 37.600233, 12.268197,    !- X,Y,Z  2 {m}
    35.853743, 38.073562, 12.268197,    !- X,Y,Z  3 {m}
    35.735411, 38.515184, 12.268197;    !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    FEDAD8,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    45.745493, 41.197381, 12.268197,    !- X,Y,Z  1 {m}
    45.863825, 40.755760, 12.268197,    !- X,Y,Z  2 {m}
    47.630310, 41.229089, 12.268197,    !- X,Y,Z  3 {m}
    47.511978, 41.670710, 12.268197;    !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    9F96D7,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    39.857209, 39.619618, 12.268197,    !- X,Y,Z  1 {m}
    39.975542, 39.177997, 12.268197,    !- X,Y,Z  2 {m}
    41.742027, 39.651326, 12.268197,    !- X,Y,Z  3 {m}
    41.623694, 40.092947, 12.268197;    !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    A35666,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    54.577917, 43.564026, 16.535397,    !- X,Y,Z  1 {m}
    54.696250, 43.122405, 16.535397,    !- X,Y,Z  2 {m}
    56.462735, 43.595734, 16.535397,    !- X,Y,Z  3 {m}
    56.344402, 44.037355, 16.535397;    !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    FD133B,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    22.192360, 34.886328, 16.535397,    !- X,Y,Z  1 {m}
    22.310692, 34.444707, 16.535397,    !- X,Y,Z  2 {m}
    24.077177, 34.918036, 16.535397,    !- X,Y,Z  3 {m}
    23.958845, 35.359657, 16.535397;    !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    ED8B74,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    22.192360, 34.886328, 12.268197,    !- X,Y,Z  1 {m}
    22.310692, 34.444707, 12.268197,    !- X,Y,Z  2 {m}
    24.077177, 34.918036, 12.268197,    !- X,Y,Z  3 {m}
    23.958845, 35.359657, 12.268197;    !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    F536ED,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    31.024785, 37.252973, 12.268197,    !- X,Y,Z  1 {m}
    31.143117, 36.811352, 12.268197,    !- X,Y,Z  2 {m}
    32.909602, 37.284681, 12.268197,    !- X,Y,Z  3 {m}
    32.791270, 37.726302, 12.268197;    !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    5D97A4,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    69.298625, 47.508434, 16.535397,    !- X,Y,Z  1 {m}
    69.416958, 47.066813, 16.535397,    !- X,Y,Z  2 {m}
    71.183443, 47.540142, 16.535397,    !- X,Y,Z  3 {m}
    71.065110, 47.981763, 16.535397;    !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    C996F6,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    25.136501, 35.675210, 8.000997,     !- X,Y,Z  1 {m}
    25.254834, 35.233588, 8.000997,     !- X,Y,Z  2 {m}
    27.021319, 35.706917, 8.000997,     !- X,Y,Z  3 {m}
    26.902986, 36.148539, 8.000997;     !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    E2765C,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    42.801351, 40.408499, 8.000997,     !- X,Y,Z  1 {m}
    42.919683, 39.966878, 8.000997,     !- X,Y,Z  2 {m}
    44.686168, 40.440207, 8.000997,     !- X,Y,Z  3 {m}
    44.567836, 40.881828, 8.000997;     !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    D8DE80,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    66.354484, 46.719553, 16.535397,    !- X,Y,Z  1 {m}
    66.472816, 46.277931, 16.535397,    !- X,Y,Z  2 {m}
    68.239301, 46.751260, 16.535397,    !- X,Y,Z  3 {m}
    68.120969, 47.192882, 16.535397;    !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    14BD0B,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    51.633776, 42.775144, 8.000997,     !- X,Y,Z  1 {m}
    51.752108, 42.333523, 8.000997,     !- X,Y,Z  2 {m}
    53.518593, 42.806852, 8.000997,     !- X,Y,Z  3 {m}
    53.400261, 43.248473, 8.000997;     !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    624DD2,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    45.745493, 41.197381, 8.000997,     !- X,Y,Z  1 {m}
    45.863825, 40.755760, 8.000997,     !- X,Y,Z  2 {m}
    47.630310, 41.229089, 8.000997,     !- X,Y,Z  3 {m}
    47.511978, 41.670710, 8.000997;     !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    8C9554,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    54.577917, 43.564026, 8.000997,     !- X,Y,Z  1 {m}
    54.696250, 43.122405, 8.000997,     !- X,Y,Z  2 {m}
    56.462735, 43.595734, 8.000997,     !- X,Y,Z  3 {m}
    56.344402, 44.037355, 8.000997;     !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    893B9B,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    36.913068, 38.830736, 8.000997,     !- X,Y,Z  1 {m}
    37.031400, 38.389115, 8.000997,     !- X,Y,Z  2 {m}
    38.797885, 38.862444, 8.000997,     !- X,Y,Z  3 {m}
    38.679553, 39.304065, 8.000997;     !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    DF9647,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    66.354484, 46.719553, 8.000997,     !- X,Y,Z  1 {m}
    66.472816, 46.277931, 8.000997,     !- X,Y,Z  2 {m}
    68.239301, 46.751260, 8.000997,     !- X,Y,Z  3 {m}
    68.120969, 47.192882, 8.000997;     !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    441971,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    57.522059, 44.352908, 16.535397,    !- X,Y,Z  1 {m}
    57.640391, 43.911286, 16.535397,    !- X,Y,Z  2 {m}
    59.406876, 44.384615, 16.535397,    !- X,Y,Z  3 {m}
    59.288544, 44.826237, 16.535397;    !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    8FAFDD,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    36.913068, 38.830736, 12.268197,    !- X,Y,Z  1 {m}
    37.031400, 38.389115, 12.268197,    !- X,Y,Z  2 {m}
    38.797885, 38.862444, 12.268197,    !- X,Y,Z  3 {m}
    38.679553, 39.304065, 12.268197;    !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    F2C07D,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    39.857209, 39.619618, 8.000997,     !- X,Y,Z  1 {m}
    39.975542, 39.177997, 8.000997,     !- X,Y,Z  2 {m}
    41.742027, 39.651326, 8.000997,     !- X,Y,Z  3 {m}
    41.623694, 40.092947, 8.000997;     !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    6459A4,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    31.024785, 37.252973, 8.000997,     !- X,Y,Z  1 {m}
    31.143117, 36.811352, 8.000997,     !- X,Y,Z  2 {m}
    32.909602, 37.284681, 8.000997,     !- X,Y,Z  3 {m}
    32.791270, 37.726302, 8.000997;     !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    78D582,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    48.689634, 41.986263, 8.000997,     !- X,Y,Z  1 {m}
    48.807966, 41.544642, 8.000997,     !- X,Y,Z  2 {m}
    50.574451, 42.017971, 8.000997,     !- X,Y,Z  3 {m}
    50.456119, 42.459592, 8.000997;     !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    9F0A94,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    42.801351, 40.408499, 16.535397,    !- X,Y,Z  1 {m}
    42.919683, 39.966878, 16.535397,    !- X,Y,Z  2 {m}
    44.686168, 40.440207, 16.535397,    !- X,Y,Z  3 {m}
    44.567836, 40.881828, 16.535397;    !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    405418,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    60.466201, 45.141789, 8.000997,     !- X,Y,Z  1 {m}
    60.584533, 44.700168, 8.000997,     !- X,Y,Z  2 {m}
    62.351018, 45.173497, 8.000997,     !- X,Y,Z  3 {m}
    62.232686, 45.615118, 8.000997;     !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    20051A,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    19.248218, 34.097446, 16.535397,    !- X,Y,Z  1 {m}
    19.366550, 33.655825, 16.535397,    !- X,Y,Z  2 {m}
    21.133035, 34.129154, 16.535397,    !- X,Y,Z  3 {m}
    21.014703, 34.570775, 16.535397;    !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    30C308,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    28.080643, 36.464091, 16.535397,    !- X,Y,Z  1 {m}
    28.198975, 36.022470, 16.535397,    !- X,Y,Z  2 {m}
    29.965460, 36.495799, 16.535397,    !- X,Y,Z  3 {m}
    29.847128, 36.937420, 16.535397;    !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    66D8F2,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    63.410342, 45.930671, 16.535397,    !- X,Y,Z  1 {m}
    63.528674, 45.489050, 16.535397,    !- X,Y,Z  2 {m}
    65.295159, 45.962379, 16.535397,    !- X,Y,Z  3 {m}
    65.176827, 46.404000, 16.535397;    !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    C76D07,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    48.689634, 41.986263, 12.268197,    !- X,Y,Z  1 {m}
    48.807966, 41.544642, 12.268197,    !- X,Y,Z  2 {m}
    50.574451, 42.017971, 12.268197,    !- X,Y,Z  3 {m}
    50.456119, 42.459592, 12.268197;    !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    5C0F58,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    33.968926, 38.041855, 8.000997,     !- X,Y,Z  1 {m}
    34.087258, 37.600233, 8.000997,     !- X,Y,Z  2 {m}
    35.853743, 38.073562, 8.000997,     !- X,Y,Z  3 {m}
    35.735411, 38.515184, 8.000997;     !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    11801C,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    57.522059, 44.352908, 8.000997,     !- X,Y,Z  1 {m}
    57.640391, 43.911286, 8.000997,     !- X,Y,Z  2 {m}
    59.406876, 44.384615, 8.000997,     !- X,Y,Z  3 {m}
    59.288544, 44.826237, 8.000997;     !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    21FD8E,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    69.298625, 47.508434, 8.000997,     !- X,Y,Z  1 {m}
    69.416958, 47.066813, 8.000997,     !- X,Y,Z  2 {m}
    71.183443, 47.540142, 8.000997,     !- X,Y,Z  3 {m}
    71.065110, 47.981763, 8.000997;     !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    912CC1,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    22.192360, 34.886328, 8.000997,     !- X,Y,Z  1 {m}
    22.310692, 34.444707, 8.000997,     !- X,Y,Z  2 {m}
    24.077177, 34.918036, 8.000997,     !- X,Y,Z  3 {m}
    23.958845, 35.359657, 8.000997;     !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    4E8548,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    36.913068, 38.830736, 16.535397,    !- X,Y,Z  1 {m}
    37.031400, 38.389115, 16.535397,    !- X,Y,Z  2 {m}
    38.797885, 38.862444, 16.535397,    !- X,Y,Z  3 {m}
    38.679553, 39.304065, 16.535397;    !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    18880B,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    60.466201, 45.141789, 12.268197,    !- X,Y,Z  1 {m}
    60.584533, 44.700168, 12.268197,    !- X,Y,Z  2 {m}
    62.351018, 45.173497, 12.268197,    !- X,Y,Z  3 {m}
    62.232686, 45.615118, 12.268197;    !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    D5933D,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    16.304077, 33.308565, 12.268197,    !- X,Y,Z  1 {m}
    16.422409, 32.866943, 12.268197,    !- X,Y,Z  2 {m}
    18.188894, 33.340272, 12.268197,    !- X,Y,Z  3 {m}
    18.070562, 33.781894, 12.268197;    !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    789A36,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    42.801351, 40.408499, 12.268197,    !- X,Y,Z  1 {m}
    42.919683, 39.966878, 12.268197,    !- X,Y,Z  2 {m}
    44.686168, 40.440207, 12.268197,    !- X,Y,Z  3 {m}
    44.567836, 40.881828, 12.268197;    !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    77CCA3,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    19.248218, 34.097446, 8.000997,     !- X,Y,Z  1 {m}
    19.366550, 33.655825, 8.000997,     !- X,Y,Z  2 {m}
    21.133035, 34.129154, 8.000997,     !- X,Y,Z  3 {m}
    21.014703, 34.570775, 8.000997;     !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    CB0707,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    16.304077, 33.308565, 8.000997,     !- X,Y,Z  1 {m}
    16.422409, 32.866943, 8.000997,     !- X,Y,Z  2 {m}
    18.188894, 33.340272, 8.000997,     !- X,Y,Z  3 {m}
    18.070562, 33.781894, 8.000997;     !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    35B5C5,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    72.242767, 48.297316, 16.535397,    !- X,Y,Z  1 {m}
    72.361099, 47.855695, 16.535397,    !- X,Y,Z  2 {m}
    74.127584, 48.329024, 16.535397,    !- X,Y,Z  3 {m}
    74.009252, 48.770645, 16.535397;    !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    D29CFC,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    91.894857, 53.563053, 16.535400,    !- X,Y,Z  1 {m}
    92.013189, 53.121432, 16.535400,    !- X,Y,Z  2 {m}
    93.779674, 53.594760, 16.535400,    !- X,Y,Z  3 {m}
    93.661342, 54.036381, 16.535400;    !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    E6EA76,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    130.168703, 63.818494, 16.535400,   !- X,Y,Z  1 {m}
    130.287035, 63.376873, 16.535400,   !- X,Y,Z  2 {m}
    132.053520, 63.850201, 16.535400,   !- X,Y,Z  3 {m}
    131.935188, 64.291822, 16.535400;   !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    E804FD,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    124.280419, 62.240734, 16.535400,   !- X,Y,Z  1 {m}
    124.398751, 61.799113, 16.535400,   !- X,Y,Z  2 {m}
    126.165236, 62.272441, 16.535400,   !- X,Y,Z  3 {m}
    126.046904, 62.714062, 16.535400;   !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    AA3235,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    118.392135, 60.662974, 16.535400,   !- X,Y,Z  1 {m}
    118.510467, 60.221353, 16.535400,   !- X,Y,Z  2 {m}
    120.276952, 60.694681, 16.535400,   !- X,Y,Z  3 {m}
    120.158620, 61.136302, 16.535400;   !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    6676C8,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    112.503851, 59.085214, 16.535400,   !- X,Y,Z  1 {m}
    112.622183, 58.643592, 16.535400,   !- X,Y,Z  2 {m}
    114.388668, 59.116920, 16.535400,   !- X,Y,Z  3 {m}
    114.270336, 59.558542, 16.535400;   !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    1EEFF0,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    106.615567, 57.507453, 16.535400,   !- X,Y,Z  1 {m}
    106.733899, 57.065832, 16.535400,   !- X,Y,Z  2 {m}
    108.500384, 57.539160, 16.535400,   !- X,Y,Z  3 {m}
    108.382052, 57.980781, 16.535400;   !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    FD703E,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    100.727283, 55.929693, 16.535400,   !- X,Y,Z  1 {m}
    100.845615, 55.488072, 16.535400,   !- X,Y,Z  2 {m}
    102.612100, 55.961400, 16.535400,   !- X,Y,Z  3 {m}
    102.493768, 56.403021, 16.535400;   !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    BC2559,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    94.838999, 54.351933, 16.535400,    !- X,Y,Z  1 {m}
    94.957331, 53.910312, 16.535400,    !- X,Y,Z  2 {m}
    96.723816, 54.383640, 16.535400,    !- X,Y,Z  3 {m}
    96.605484, 54.825261, 16.535400;    !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    E127B9,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    127.224561, 63.029614, 16.535400,   !- X,Y,Z  1 {m}
    127.342893, 62.587993, 16.535400,   !- X,Y,Z  2 {m}
    129.109378, 63.061321, 16.535400,   !- X,Y,Z  3 {m}
    128.991046, 63.502942, 16.535400;   !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    8BED68,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    115.447993, 59.874094, 16.535400,   !- X,Y,Z  1 {m}
    115.566325, 59.432472, 16.535400,   !- X,Y,Z  2 {m}
    117.332810, 59.905800, 16.535400,   !- X,Y,Z  3 {m}
    117.214478, 60.347422, 16.535400;   !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    75A834,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    109.559709, 58.296334, 16.535400,   !- X,Y,Z  1 {m}
    109.678041, 57.854712, 16.535400,   !- X,Y,Z  2 {m}
    111.444526, 58.328040, 16.535400,   !- X,Y,Z  3 {m}
    111.326194, 58.769662, 16.535400;   !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    6F6B2D,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    103.671425, 56.718573, 16.535400,   !- X,Y,Z  1 {m}
    103.789757, 56.276952, 16.535400,   !- X,Y,Z  2 {m}
    105.556242, 56.750280, 16.535400,   !- X,Y,Z  3 {m}
    105.437910, 57.191901, 16.535400;   !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    CBCF2E,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    97.783141, 55.140813, 16.535400,    !- X,Y,Z  1 {m}
    97.901473, 54.699192, 16.535400,    !- X,Y,Z  2 {m}
    99.667958, 55.172520, 16.535400,    !- X,Y,Z  3 {m}
    99.549626, 55.614141, 16.535400;    !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    F7C617,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    121.336277, 61.451854, 16.535400,   !- X,Y,Z  1 {m}
    121.454609, 61.010233, 16.535400,   !- X,Y,Z  2 {m}
    123.221094, 61.483561, 16.535400,   !- X,Y,Z  3 {m}
    123.102762, 61.925182, 16.535400;   !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    2E0DEA,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    127.224561, 63.029614, 12.268200,   !- X,Y,Z  1 {m}
    127.342893, 62.587993, 12.268200,   !- X,Y,Z  2 {m}
    129.109378, 63.061321, 12.268200,   !- X,Y,Z  3 {m}
    128.991046, 63.502942, 12.268200;   !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    43709D,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    121.336277, 61.451854, 12.268200,   !- X,Y,Z  1 {m}
    121.454609, 61.010233, 12.268200,   !- X,Y,Z  2 {m}
    123.221094, 61.483561, 12.268200,   !- X,Y,Z  3 {m}
    123.102762, 61.925182, 12.268200;   !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    17A011,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    91.894857, 53.563053, 12.268200,    !- X,Y,Z  1 {m}
    92.013189, 53.121432, 12.268200,    !- X,Y,Z  2 {m}
    93.779674, 53.594760, 12.268200,    !- X,Y,Z  3 {m}
    93.661342, 54.036381, 12.268200;    !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    E101DB,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    97.783141, 55.140813, 12.268200,    !- X,Y,Z  1 {m}
    97.901473, 54.699192, 12.268200,    !- X,Y,Z  2 {m}
    99.667958, 55.172520, 12.268200,    !- X,Y,Z  3 {m}
    99.549626, 55.614141, 12.268200;    !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    A67E70,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    94.838999, 54.351933, 12.268200,    !- X,Y,Z  1 {m}
    94.957331, 53.910312, 12.268200,    !- X,Y,Z  2 {m}
    96.723816, 54.383640, 12.268200,    !- X,Y,Z  3 {m}
    96.605484, 54.825261, 12.268200;    !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    4EBA4D,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    103.671425, 56.718573, 12.268200,   !- X,Y,Z  1 {m}
    103.789757, 56.276952, 12.268200,   !- X,Y,Z  2 {m}
    105.556242, 56.750280, 12.268200,   !- X,Y,Z  3 {m}
    105.437910, 57.191901, 12.268200;   !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    C37A5A,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    100.727283, 55.929693, 8.001000,    !- X,Y,Z  1 {m}
    100.845615, 55.488072, 8.001000,    !- X,Y,Z  2 {m}
    102.612100, 55.961400, 8.001000,    !- X,Y,Z  3 {m}
    102.493768, 56.403021, 8.001000;    !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    1530AA,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    118.392135, 60.662974, 3.733800,    !- X,Y,Z  1 {m}
    118.510467, 60.221353, 3.733800,    !- X,Y,Z  2 {m}
    120.276952, 60.694681, 3.733800,    !- X,Y,Z  3 {m}
    120.158620, 61.136302, 3.733800;    !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    63132E,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    91.894857, 53.563053, 8.001000,     !- X,Y,Z  1 {m}
    92.013189, 53.121432, 8.001000,     !- X,Y,Z  2 {m}
    93.779674, 53.594760, 8.001000,     !- X,Y,Z  3 {m}
    93.661342, 54.036381, 8.001000;     !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    68CF31,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    97.783141, 55.140813, 3.733800,     !- X,Y,Z  1 {m}
    97.901473, 54.699192, 3.733800,     !- X,Y,Z  2 {m}
    99.667958, 55.172520, 3.733800,     !- X,Y,Z  3 {m}
    99.549626, 55.614141, 3.733800;     !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    4AFFE4,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    133.112845, 64.607374, 3.733800,    !- X,Y,Z  1 {m}
    133.231177, 64.165753, 3.733800,    !- X,Y,Z  2 {m}
    134.997662, 64.639081, 3.733800,    !- X,Y,Z  3 {m}
    134.879330, 65.080702, 3.733800;    !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    8761B6,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    115.447993, 59.874094, 3.733800,    !- X,Y,Z  1 {m}
    115.566325, 59.432472, 3.733800,    !- X,Y,Z  2 {m}
    117.332810, 59.905800, 3.733800,    !- X,Y,Z  3 {m}
    117.214478, 60.347422, 3.733800;    !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    4CD602,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    100.727283, 55.929693, 12.268200,   !- X,Y,Z  1 {m}
    100.845615, 55.488072, 12.268200,   !- X,Y,Z  2 {m}
    102.612100, 55.961400, 12.268200,   !- X,Y,Z  3 {m}
    102.493768, 56.403021, 12.268200;   !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    D9CD7A,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    106.615567, 57.507453, 12.268200,   !- X,Y,Z  1 {m}
    106.733899, 57.065832, 12.268200,   !- X,Y,Z  2 {m}
    108.500384, 57.539160, 12.268200,   !- X,Y,Z  3 {m}
    108.382052, 57.980781, 12.268200;   !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    CF9F57,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    112.503851, 59.085214, 12.268200,   !- X,Y,Z  1 {m}
    112.622183, 58.643592, 12.268200,   !- X,Y,Z  2 {m}
    114.388668, 59.116920, 12.268200,   !- X,Y,Z  3 {m}
    114.270336, 59.558542, 12.268200;   !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    9B5ABE,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    118.392135, 60.662974, 12.268200,   !- X,Y,Z  1 {m}
    118.510467, 60.221353, 12.268200,   !- X,Y,Z  2 {m}
    120.276952, 60.694681, 12.268200,   !- X,Y,Z  3 {m}
    120.158620, 61.136302, 12.268200;   !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    959238,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    124.280419, 62.240734, 12.268200,   !- X,Y,Z  1 {m}
    124.398751, 61.799113, 12.268200,   !- X,Y,Z  2 {m}
    126.165236, 62.272441, 12.268200,   !- X,Y,Z  3 {m}
    126.046904, 62.714062, 12.268200;   !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    F0BC1E,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    130.168703, 63.818494, 12.268200,   !- X,Y,Z  1 {m}
    130.287035, 63.376873, 12.268200,   !- X,Y,Z  2 {m}
    132.053520, 63.850201, 12.268200,   !- X,Y,Z  3 {m}
    131.935188, 64.291822, 12.268200;   !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    632CAF,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    121.336277, 61.451854, 3.733800,    !- X,Y,Z  1 {m}
    121.454609, 61.010233, 3.733800,    !- X,Y,Z  2 {m}
    123.221094, 61.483561, 3.733800,    !- X,Y,Z  3 {m}
    123.102762, 61.925182, 3.733800;    !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    9D333A,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    124.280419, 62.240734, 3.733800,    !- X,Y,Z  1 {m}
    124.398751, 61.799113, 3.733800,    !- X,Y,Z  2 {m}
    126.165236, 62.272441, 3.733800,    !- X,Y,Z  3 {m}
    126.046904, 62.714062, 3.733800;    !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    541329,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    94.838999, 54.351933, 8.001000,     !- X,Y,Z  1 {m}
    94.957331, 53.910312, 8.001000,     !- X,Y,Z  2 {m}
    96.723816, 54.383640, 8.001000,     !- X,Y,Z  3 {m}
    96.605484, 54.825261, 8.001000;     !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    E78F71,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    112.503851, 59.085214, 3.733800,    !- X,Y,Z  1 {m}
    112.622183, 58.643592, 3.733800,    !- X,Y,Z  2 {m}
    114.388668, 59.116920, 3.733800,    !- X,Y,Z  3 {m}
    114.270336, 59.558542, 3.733800;    !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    631E78,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    106.615567, 57.507453, 3.733800,    !- X,Y,Z  1 {m}
    106.733899, 57.065832, 3.733800,    !- X,Y,Z  2 {m}
    108.500384, 57.539160, 3.733800,    !- X,Y,Z  3 {m}
    108.382052, 57.980781, 3.733800;    !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    747F82,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    100.727283, 55.929693, 3.733800,    !- X,Y,Z  1 {m}
    100.845615, 55.488072, 3.733800,    !- X,Y,Z  2 {m}
    102.612100, 55.961400, 3.733800,    !- X,Y,Z  3 {m}
    102.493768, 56.403021, 3.733800;    !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    4062D6,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    112.503851, 59.085214, 8.001000,    !- X,Y,Z  1 {m}
    112.622183, 58.643592, 8.001000,    !- X,Y,Z  2 {m}
    114.388668, 59.116920, 8.001000,    !- X,Y,Z  3 {m}
    114.270336, 59.558542, 8.001000;    !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    F8C024,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    109.559709, 58.296334, 12.268200,   !- X,Y,Z  1 {m}
    109.678041, 57.854712, 12.268200,   !- X,Y,Z  2 {m}
    111.444526, 58.328040, 12.268200,   !- X,Y,Z  3 {m}
    111.326194, 58.769662, 12.268200;   !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    D5F8CD,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    127.224561, 63.029614, 3.733800,    !- X,Y,Z  1 {m}
    127.342893, 62.587993, 3.733800,    !- X,Y,Z  2 {m}
    129.109378, 63.061321, 3.733800,    !- X,Y,Z  3 {m}
    128.991046, 63.502942, 3.733800;    !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    50DFEF,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    115.447993, 59.874094, 12.268200,   !- X,Y,Z  1 {m}
    115.566325, 59.432472, 12.268200,   !- X,Y,Z  2 {m}
    117.332810, 59.905800, 12.268200,   !- X,Y,Z  3 {m}
    117.214478, 60.347422, 12.268200;   !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    539F24,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    130.168703, 63.818494, 3.733800,    !- X,Y,Z  1 {m}
    130.287035, 63.376873, 3.733800,    !- X,Y,Z  2 {m}
    132.053520, 63.850201, 3.733800,    !- X,Y,Z  3 {m}
    131.935188, 64.291822, 3.733800;    !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    A37CF7,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    121.336277, 61.451854, 8.001000,    !- X,Y,Z  1 {m}
    121.454609, 61.010233, 8.001000,    !- X,Y,Z  2 {m}
    123.221094, 61.483561, 8.001000,    !- X,Y,Z  3 {m}
    123.102762, 61.925182, 8.001000;    !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    278491,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    133.112845, 64.607374, 8.001000,    !- X,Y,Z  1 {m}
    133.231177, 64.165753, 8.001000,    !- X,Y,Z  2 {m}
    134.997662, 64.639081, 8.001000,    !- X,Y,Z  3 {m}
    134.879330, 65.080702, 8.001000;    !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    FD8E84,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    130.168703, 63.818494, 8.001000,    !- X,Y,Z  1 {m}
    130.287035, 63.376873, 8.001000,    !- X,Y,Z  2 {m}
    132.053520, 63.850201, 8.001000,    !- X,Y,Z  3 {m}
    131.935188, 64.291822, 8.001000;    !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    FAF21B,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    94.838999, 54.351933, 3.733800,     !- X,Y,Z  1 {m}
    94.957331, 53.910312, 3.733800,     !- X,Y,Z  2 {m}
    96.723816, 54.383640, 3.733800,     !- X,Y,Z  3 {m}
    96.605484, 54.825261, 3.733800;     !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    B6A65C,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    124.280419, 62.240734, 8.001000,    !- X,Y,Z  1 {m}
    124.398751, 61.799113, 8.001000,    !- X,Y,Z  2 {m}
    126.165236, 62.272441, 8.001000,    !- X,Y,Z  3 {m}
    126.046904, 62.714062, 8.001000;    !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    856B42,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    91.894857, 53.563053, 3.733800,     !- X,Y,Z  1 {m}
    92.013189, 53.121432, 3.733800,     !- X,Y,Z  2 {m}
    93.779674, 53.594760, 3.733800,     !- X,Y,Z  3 {m}
    93.661342, 54.036381, 3.733800;     !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    47FDB7,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    118.392135, 60.662974, 8.001000,    !- X,Y,Z  1 {m}
    118.510467, 60.221353, 8.001000,    !- X,Y,Z  2 {m}
    120.276952, 60.694681, 8.001000,    !- X,Y,Z  3 {m}
    120.158620, 61.136302, 8.001000;    !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    31E0D0,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    127.224561, 63.029614, 8.001000,    !- X,Y,Z  1 {m}
    127.342893, 62.587993, 8.001000,    !- X,Y,Z  2 {m}
    129.109378, 63.061321, 8.001000,    !- X,Y,Z  3 {m}
    128.991046, 63.502942, 8.001000;    !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    71B5DE,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    115.447993, 59.874094, 8.001000,    !- X,Y,Z  1 {m}
    115.566325, 59.432472, 8.001000,    !- X,Y,Z  2 {m}
    117.332810, 59.905800, 8.001000,    !- X,Y,Z  3 {m}
    117.214478, 60.347422, 8.001000;    !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    2586D9,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    109.559709, 58.296334, 8.001000,    !- X,Y,Z  1 {m}
    109.678041, 57.854712, 8.001000,    !- X,Y,Z  2 {m}
    111.444526, 58.328040, 8.001000,    !- X,Y,Z  3 {m}
    111.326194, 58.769662, 8.001000;    !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    B1165F,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    103.671425, 56.718573, 8.001000,    !- X,Y,Z  1 {m}
    103.789757, 56.276952, 8.001000,    !- X,Y,Z  2 {m}
    105.556242, 56.750280, 8.001000,    !- X,Y,Z  3 {m}
    105.437910, 57.191901, 8.001000;    !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    5DD263,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    106.615567, 57.507453, 8.001000,    !- X,Y,Z  1 {m}
    106.733899, 57.065832, 8.001000,    !- X,Y,Z  2 {m}
    108.500384, 57.539160, 8.001000,    !- X,Y,Z  3 {m}
    108.382052, 57.980781, 8.001000;    !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    F7A8CA,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    103.671425, 56.718573, 3.733800,    !- X,Y,Z  1 {m}
    103.789757, 56.276952, 3.733800,    !- X,Y,Z  2 {m}
    105.556242, 56.750280, 3.733800,    !- X,Y,Z  3 {m}
    105.437910, 57.191901, 3.733800;    !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    D0303B,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    97.783141, 55.140813, 8.001000,     !- X,Y,Z  1 {m}
    97.901473, 54.699192, 8.001000,     !- X,Y,Z  2 {m}
    99.667958, 55.172520, 8.001000,     !- X,Y,Z  3 {m}
    99.549626, 55.614141, 8.001000;     !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    5D3A56,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    109.559709, 58.296334, 3.733800,    !- X,Y,Z  1 {m}
    109.678041, 57.854712, 3.733800,    !- X,Y,Z  2 {m}
    111.444526, 58.328040, 3.733800,    !- X,Y,Z  3 {m}
    111.326194, 58.769662, 3.733800;    !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    DD4150,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    88.214200, 0.254000, 8.001000,      !- X,Y,Z  1 {m}
    88.214200, 0.254000, 6.858000,      !- X,Y,Z  2 {m}
    88.214200, -0.203200, 6.858000,     !- X,Y,Z  3 {m}
    88.214200, -0.203200, 8.001000;     !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    CDDAEE,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    86.385400, -0.203200, 8.001000,     !- X,Y,Z  1 {m}
    86.385400, -0.203200, 6.810375,     !- X,Y,Z  2 {m}
    86.385400, 0.254000, 6.858000,      !- X,Y,Z  3 {m}
    86.385400, 0.254000, 8.001000;      !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    862F83,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    84.929807, 0.254000, 8.001000,      !- X,Y,Z  1 {m}
    84.929807, 0.254000, 6.858000,      !- X,Y,Z  2 {m}
    84.929807, -0.203200, 6.858000,     !- X,Y,Z  3 {m}
    84.929807, -0.203200, 8.001000;     !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    89BD46,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    83.337400, -0.203200, 8.001000,     !- X,Y,Z  1 {m}
    83.337400, -0.203200, 6.858000,     !- X,Y,Z  2 {m}
    83.337400, 0.254000, 6.858000,      !- X,Y,Z  3 {m}
    83.337400, 0.254000, 8.001000;      !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    AF0474,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    82.118200, 0.254000, 8.001000,      !- X,Y,Z  1 {m}
    82.118200, 0.254000, 6.858000,      !- X,Y,Z  2 {m}
    82.118200, -0.203200, 6.858000,     !- X,Y,Z  3 {m}
    82.118200, -0.203200, 8.001000;     !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    4B27DB,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    80.289400, -0.203200, 8.001000,     !- X,Y,Z  1 {m}
    80.289400, -0.203200, 6.858000,     !- X,Y,Z  2 {m}
    80.289400, 0.254000, 6.858000,      !- X,Y,Z  3 {m}
    80.289400, 0.254000, 8.001000;      !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    BA0F07,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    91.262200, 0.254000, 8.001000,      !- X,Y,Z  1 {m}
    91.262200, 0.254000, 6.858000,      !- X,Y,Z  2 {m}
    91.262200, -0.203200, 6.858000,     !- X,Y,Z  3 {m}
    91.262200, -0.203200, 8.001000;     !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    870EB8,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    89.433400, -0.203200, 8.001000,     !- X,Y,Z  1 {m}
    89.433400, -0.203200, 6.858000,     !- X,Y,Z  2 {m}
    89.433400, 0.254000, 6.858000,      !- X,Y,Z  3 {m}
    89.433400, 0.254000, 8.001000;      !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    E8377A,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    94.310200, 0.254000, 8.001000,      !- X,Y,Z  1 {m}
    94.310200, 0.254000, 6.858000,      !- X,Y,Z  2 {m}
    94.310200, -0.203200, 6.858000,     !- X,Y,Z  3 {m}
    94.310200, -0.203200, 8.001000;     !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    84EEAB,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    92.481400, -0.203200, 8.001000,     !- X,Y,Z  1 {m}
    92.481400, -0.203200, 6.858000,     !- X,Y,Z  2 {m}
    92.481400, 0.254000, 6.858000,      !- X,Y,Z  3 {m}
    92.481400, 0.254000, 8.001000;      !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    417087,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    79.070200, 0.254000, 8.001000,      !- X,Y,Z  1 {m}
    79.070200, 0.254000, 6.858000,      !- X,Y,Z  2 {m}
    79.070200, -0.203200, 6.858000,     !- X,Y,Z  3 {m}
    79.070200, -0.203200, 8.001000;     !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    860260,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    77.241400, -0.203200, 8.001000,     !- X,Y,Z  1 {m}
    77.241400, -0.203200, 6.858000,     !- X,Y,Z  2 {m}
    77.241400, 0.254000, 6.858000,      !- X,Y,Z  3 {m}
    77.241400, 0.254000, 8.001000;      !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    DCD0EE,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    76.022200, 0.254000, 8.001000,      !- X,Y,Z  1 {m}
    76.022200, 0.254000, 6.858000,      !- X,Y,Z  2 {m}
    76.022200, -0.203200, 6.858000,     !- X,Y,Z  3 {m}
    76.022200, -0.203200, 8.001000;     !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    499426,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    74.193400, -0.203200, 8.001000,     !- X,Y,Z  1 {m}
    74.193400, -0.203200, 6.858000,     !- X,Y,Z  2 {m}
    74.193400, 0.254000, 6.858000,      !- X,Y,Z  3 {m}
    74.193400, 0.254000, 8.001000;      !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    2C9A92,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    72.974200, 0.254000, 8.001000,      !- X,Y,Z  1 {m}
    72.974200, 0.254000, 6.858000,      !- X,Y,Z  2 {m}
    72.974200, -0.203200, 6.858000,     !- X,Y,Z  3 {m}
    72.974200, -0.203200, 8.001000;     !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    7571CC,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    71.145400, -0.203200, 8.001000,     !- X,Y,Z  1 {m}
    71.145400, -0.203200, 6.858000,     !- X,Y,Z  2 {m}
    71.145400, 0.254000, 6.858000,      !- X,Y,Z  3 {m}
    71.145400, 0.254000, 8.001000;      !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    6E9AD9,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    69.926200, 0.254000, 8.001000,      !- X,Y,Z  1 {m}
    69.926200, 0.254000, 6.858000,      !- X,Y,Z  2 {m}
    69.926200, -0.203200, 6.858000,     !- X,Y,Z  3 {m}
    69.926200, -0.203200, 8.001000;     !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    9DD21B,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    68.097400, -0.203200, 8.001000,     !- X,Y,Z  1 {m}
    68.097400, -0.203200, 6.858000,     !- X,Y,Z  2 {m}
    68.097400, 0.254000, 6.858000,      !- X,Y,Z  3 {m}
    68.097400, 0.254000, 8.001000;      !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    3A54EA,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    66.878200, 0.254000, 8.001000,      !- X,Y,Z  1 {m}
    66.878200, 0.254000, 6.858000,      !- X,Y,Z  2 {m}
    66.878200, -0.203200, 6.858000,     !- X,Y,Z  3 {m}
    66.878200, -0.203200, 8.001000;     !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    3D11A0,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    65.049400, -0.203200, 8.001000,     !- X,Y,Z  1 {m}
    65.049400, -0.203200, 6.858000,     !- X,Y,Z  2 {m}
    65.049400, 0.254000, 6.858000,      !- X,Y,Z  3 {m}
    65.049400, 0.254000, 8.001000;      !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    BB1E8B,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    63.830200, 0.254000, 8.001000,      !- X,Y,Z  1 {m}
    63.830200, 0.254000, 6.858000,      !- X,Y,Z  2 {m}
    63.830200, -0.203200, 6.858000,     !- X,Y,Z  3 {m}
    63.830200, -0.203200, 8.001000;     !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    2888A6,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    62.001400, -0.203200, 8.001000,     !- X,Y,Z  1 {m}
    62.001400, -0.203200, 6.858000,     !- X,Y,Z  2 {m}
    62.001400, 0.254000, 6.858000,      !- X,Y,Z  3 {m}
    62.001400, 0.254000, 8.001000;      !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    AD3E82,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    60.782200, 0.254000, 8.001000,      !- X,Y,Z  1 {m}
    60.782200, 0.254000, 6.858000,      !- X,Y,Z  2 {m}
    60.782200, -0.203200, 6.858000,     !- X,Y,Z  3 {m}
    60.782200, -0.203200, 8.001000;     !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    840D6B,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    58.953400, -0.203200, 8.001000,     !- X,Y,Z  1 {m}
    58.953400, -0.203200, 6.858000,     !- X,Y,Z  2 {m}
    58.953400, 0.254000, 6.858000,      !- X,Y,Z  3 {m}
    58.953400, 0.254000, 8.001000;      !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    C1D071,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    57.734200, 0.254000, 8.001000,      !- X,Y,Z  1 {m}
    57.734200, 0.254000, 6.858000,      !- X,Y,Z  2 {m}
    57.734200, -0.203200, 6.858000,     !- X,Y,Z  3 {m}
    57.734200, -0.203200, 8.001000;     !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    26ED57,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    55.905400, -0.203200, 8.001000,     !- X,Y,Z  1 {m}
    55.905400, -0.203200, 6.858000,     !- X,Y,Z  2 {m}
    55.905400, 0.254000, 6.858000,      !- X,Y,Z  3 {m}
    55.905400, 0.254000, 8.001000;      !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    42F546,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    54.686200, 0.254000, 8.001000,      !- X,Y,Z  1 {m}
    54.686200, 0.254000, 6.858000,      !- X,Y,Z  2 {m}
    54.686200, -0.203200, 6.858000,     !- X,Y,Z  3 {m}
    54.686200, -0.203200, 8.001000;     !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    CC7946,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    52.857400, -0.203200, 8.001000,     !- X,Y,Z  1 {m}
    52.857400, -0.203200, 6.858000,     !- X,Y,Z  2 {m}
    52.857400, 0.254000, 6.858000,      !- X,Y,Z  3 {m}
    52.857400, 0.254000, 8.001000;      !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    B142A3,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    51.638200, 0.254000, 8.001000,      !- X,Y,Z  1 {m}
    51.638200, 0.254000, 6.858000,      !- X,Y,Z  2 {m}
    51.638200, -0.203200, 6.858000,     !- X,Y,Z  3 {m}
    51.638200, -0.203200, 8.001000;     !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    47CDD0,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    49.809400, -0.203200, 8.001000,     !- X,Y,Z  1 {m}
    49.809400, -0.203200, 6.858000,     !- X,Y,Z  2 {m}
    49.809400, 0.254000, 6.858000,      !- X,Y,Z  3 {m}
    49.809400, 0.254000, 8.001000;      !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    772340,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    48.590200, 0.254000, 8.001000,      !- X,Y,Z  1 {m}
    48.590200, 0.254000, 6.858000,      !- X,Y,Z  2 {m}
    48.590200, -0.203200, 6.858000,     !- X,Y,Z  3 {m}
    48.590200, -0.203200, 8.001000;     !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    8C04B8,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    46.761400, -0.203200, 8.001000,     !- X,Y,Z  1 {m}
    46.761400, -0.203200, 6.858000,     !- X,Y,Z  2 {m}
    46.761400, 0.254000, 6.858000,      !- X,Y,Z  3 {m}
    46.761400, 0.254000, 8.001000;      !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    3C576A,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    45.542200, 0.254000, 8.001000,      !- X,Y,Z  1 {m}
    45.542200, 0.254000, 6.858000,      !- X,Y,Z  2 {m}
    45.542200, -0.203200, 6.858000,     !- X,Y,Z  3 {m}
    45.542200, -0.203200, 8.001000;     !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    F41255,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    43.713400, -0.203200, 8.001000,     !- X,Y,Z  1 {m}
    43.713400, -0.203200, 6.858000,     !- X,Y,Z  2 {m}
    43.713400, 0.254000, 6.858000,      !- X,Y,Z  3 {m}
    43.713400, 0.254000, 8.001000;      !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    A40C48,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    42.494200, 0.254000, 8.001000,      !- X,Y,Z  1 {m}
    42.494200, 0.254000, 6.858000,      !- X,Y,Z  2 {m}
    42.494200, -0.203200, 6.858000,     !- X,Y,Z  3 {m}
    42.494200, -0.203200, 8.001000;     !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    F6291A,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    40.665400, -0.203200, 8.001000,     !- X,Y,Z  1 {m}
    40.665400, -0.203200, 6.858000,     !- X,Y,Z  2 {m}
    40.665400, 0.254000, 6.858000,      !- X,Y,Z  3 {m}
    40.665400, 0.254000, 8.001000;      !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    C95E53,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    39.446200, 0.254000, 8.001000,      !- X,Y,Z  1 {m}
    39.446200, 0.254000, 6.858000,      !- X,Y,Z  2 {m}
    39.446200, -0.203200, 6.858000,     !- X,Y,Z  3 {m}
    39.446200, -0.203200, 8.001000;     !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    A731BB,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    37.617400, -0.203200, 8.001000,     !- X,Y,Z  1 {m}
    37.617400, -0.203200, 6.858000,     !- X,Y,Z  2 {m}
    37.617400, 0.254000, 6.858000,      !- X,Y,Z  3 {m}
    37.617400, 0.254000, 8.001000;      !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    C9DA57,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    39.446200, 0.254000, 3.733800,      !- X,Y,Z  1 {m}
    39.446200, 0.254000, 2.590800,      !- X,Y,Z  2 {m}
    39.446200, -0.203200, 2.590800,     !- X,Y,Z  3 {m}
    39.446200, -0.203200, 3.733800;     !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    BD5FF0,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    37.617400, -0.203200, 3.733800,     !- X,Y,Z  1 {m}
    37.617400, -0.203200, 2.590800,     !- X,Y,Z  2 {m}
    37.617400, 0.254000, 2.590800,      !- X,Y,Z  3 {m}
    37.617400, 0.254000, 3.733800;      !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    49D535,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    42.494200, 0.254000, 3.733800,      !- X,Y,Z  1 {m}
    42.494200, 0.254000, 2.590800,      !- X,Y,Z  2 {m}
    42.494200, -0.203200, 2.590800,     !- X,Y,Z  3 {m}
    42.494200, -0.203200, 3.733800;     !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    11F2A4,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    40.665400, -0.203200, 3.733800,     !- X,Y,Z  1 {m}
    40.665400, -0.203200, 2.590800,     !- X,Y,Z  2 {m}
    40.665400, 0.254000, 2.590800,      !- X,Y,Z  3 {m}
    40.665400, 0.254000, 3.733800;      !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    9723E1,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    45.542200, 0.254000, 3.733800,      !- X,Y,Z  1 {m}
    45.542200, 0.254000, 2.590800,      !- X,Y,Z  2 {m}
    45.542200, -0.203200, 2.590800,     !- X,Y,Z  3 {m}
    45.542200, -0.203200, 3.733800;     !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    B37362,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    43.713400, -0.203200, 3.733800,     !- X,Y,Z  1 {m}
    43.713400, -0.203200, 2.590800,     !- X,Y,Z  2 {m}
    43.713400, 0.254000, 2.590800,      !- X,Y,Z  3 {m}
    43.713400, 0.254000, 3.733800;      !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    3766BB,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    48.590200, 0.254000, 3.733800,      !- X,Y,Z  1 {m}
    48.590200, 0.254000, 2.590800,      !- X,Y,Z  2 {m}
    48.590200, -0.203200, 2.590800,     !- X,Y,Z  3 {m}
    48.590200, -0.203200, 3.733800;     !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    8B4984,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    46.761400, -0.203200, 3.733800,     !- X,Y,Z  1 {m}
    46.761400, -0.203200, 2.590800,     !- X,Y,Z  2 {m}
    46.761400, 0.254000, 2.590800,      !- X,Y,Z  3 {m}
    46.761400, 0.254000, 3.733800;      !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    7D1E41,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    96.723816, 54.383640, 16.535400,    !- X,Y,Z  1 {m}
    96.723816, 54.383640, 15.392400,    !- X,Y,Z  2 {m}
    96.605484, 54.825261, 15.392400,    !- X,Y,Z  3 {m}
    96.605484, 54.825261, 16.535400;    !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    A41CD9,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    94.838999, 54.351933, 16.535400,    !- X,Y,Z  1 {m}
    94.838999, 54.351933, 15.392400,    !- X,Y,Z  2 {m}
    94.957331, 53.910312, 15.392400,    !- X,Y,Z  3 {m}
    94.957331, 53.910312, 16.535400;    !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    C7A678,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    99.667958, 55.172520, 16.535400,    !- X,Y,Z  1 {m}
    99.667958, 55.172520, 15.392400,    !- X,Y,Z  2 {m}
    99.549626, 55.614141, 15.392400,    !- X,Y,Z  3 {m}
    99.549626, 55.614141, 16.535400;    !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    DCC23D,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    97.783141, 55.140813, 16.535400,    !- X,Y,Z  1 {m}
    97.783141, 55.140813, 15.392400,    !- X,Y,Z  2 {m}
    97.901473, 54.699192, 15.392400,    !- X,Y,Z  3 {m}
    97.901473, 54.699192, 16.535400;    !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    E4E126,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    51.638200, 0.254000, 3.733800,      !- X,Y,Z  1 {m}
    51.638200, 0.254000, 2.590800,      !- X,Y,Z  2 {m}
    51.638200, -0.203200, 2.590800,     !- X,Y,Z  3 {m}
    51.638200, -0.203200, 3.733800;     !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    7A9F6F,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    49.809400, -0.203200, 3.733800,     !- X,Y,Z  1 {m}
    49.809400, -0.203200, 2.590800,     !- X,Y,Z  2 {m}
    49.809400, 0.254000, 2.590800,      !- X,Y,Z  3 {m}
    49.809400, 0.254000, 3.733800;      !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    BA8373,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    54.686200, 0.254000, 3.733800,      !- X,Y,Z  1 {m}
    54.686200, 0.254000, 2.590800,      !- X,Y,Z  2 {m}
    54.686200, -0.203200, 2.590800,     !- X,Y,Z  3 {m}
    54.686200, -0.203200, 3.733800;     !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    D44A4E,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    52.857400, -0.203200, 3.733800,     !- X,Y,Z  1 {m}
    52.857400, -0.203200, 2.590800,     !- X,Y,Z  2 {m}
    52.857400, 0.254000, 2.590800,      !- X,Y,Z  3 {m}
    52.857400, 0.254000, 3.733800;      !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    61F935,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    57.734200, 0.254000, 3.733800,      !- X,Y,Z  1 {m}
    57.734200, 0.254000, 2.590800,      !- X,Y,Z  2 {m}
    57.734200, -0.203200, 2.590800,     !- X,Y,Z  3 {m}
    57.734200, -0.203200, 3.733800;     !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    8B3499,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    55.905400, -0.203200, 3.733800,     !- X,Y,Z  1 {m}
    55.905400, -0.203200, 2.590800,     !- X,Y,Z  2 {m}
    55.905400, 0.254000, 2.590800,      !- X,Y,Z  3 {m}
    55.905400, 0.254000, 3.733800;      !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    8AD4D6,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    60.782200, 0.254000, 3.733800,      !- X,Y,Z  1 {m}
    60.782200, 0.254000, 2.590800,      !- X,Y,Z  2 {m}
    60.782200, -0.203200, 2.590800,     !- X,Y,Z  3 {m}
    60.782200, -0.203200, 3.733800;     !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    936F4D,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    58.953400, -0.203200, 3.733800,     !- X,Y,Z  1 {m}
    58.953400, -0.203200, 2.590800,     !- X,Y,Z  2 {m}
    58.953400, 0.254000, 2.590800,      !- X,Y,Z  3 {m}
    58.953400, 0.254000, 3.733800;      !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    C41DB9,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    63.830200, 0.254000, 3.733800,      !- X,Y,Z  1 {m}
    63.830200, 0.254000, 2.590800,      !- X,Y,Z  2 {m}
    63.830200, -0.203200, 2.590800,     !- X,Y,Z  3 {m}
    63.830200, -0.203200, 3.733800;     !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    B57B0B,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    62.001400, -0.203200, 3.733800,     !- X,Y,Z  1 {m}
    62.001400, -0.203200, 2.590800,     !- X,Y,Z  2 {m}
    62.001400, 0.254000, 2.590800,      !- X,Y,Z  3 {m}
    62.001400, 0.254000, 3.733800;      !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    76EBF8,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    66.878200, 0.254000, 3.733800,      !- X,Y,Z  1 {m}
    66.878200, 0.254000, 2.590800,      !- X,Y,Z  2 {m}
    66.878200, -0.203200, 2.590800,     !- X,Y,Z  3 {m}
    66.878200, -0.203200, 3.733800;     !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    3B4BB2,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    65.049400, -0.203200, 3.733800,     !- X,Y,Z  1 {m}
    65.049400, -0.203200, 2.590800,     !- X,Y,Z  2 {m}
    65.049400, 0.254000, 2.590800,      !- X,Y,Z  3 {m}
    65.049400, 0.254000, 3.733800;      !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    3F0F10,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    69.926200, 0.254000, 3.733800,      !- X,Y,Z  1 {m}
    69.926200, 0.254000, 2.579688,      !- X,Y,Z  2 {m}
    69.926200, -0.203200, 2.579688,     !- X,Y,Z  3 {m}
    69.926200, -0.203200, 3.733800;     !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    CD3483,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    68.097400, -0.203200, 3.733800,     !- X,Y,Z  1 {m}
    68.097400, -0.203200, 2.590800,     !- X,Y,Z  2 {m}
    68.097400, 0.254000, 2.590800,      !- X,Y,Z  3 {m}
    68.097400, 0.254000, 3.733800;      !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    EF6511,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    72.974200, 0.254000, 3.733800,      !- X,Y,Z  1 {m}
    72.974200, 0.254000, 2.590800,      !- X,Y,Z  2 {m}
    72.974200, -0.203200, 2.590800,     !- X,Y,Z  3 {m}
    72.974200, -0.203200, 3.733800;     !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    C3F81C,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    71.145400, -0.203200, 3.733800,     !- X,Y,Z  1 {m}
    71.145400, -0.203200, 2.590800,     !- X,Y,Z  2 {m}
    71.145400, 0.254000, 2.590800,      !- X,Y,Z  3 {m}
    71.145400, 0.254000, 3.733800;      !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    4C6DBD,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    76.022200, 0.254000, 3.733800,      !- X,Y,Z  1 {m}
    76.022200, 0.254000, 2.590800,      !- X,Y,Z  2 {m}
    76.022200, -0.203200, 2.590800,     !- X,Y,Z  3 {m}
    76.022200, -0.203200, 3.733800;     !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    ED97F0,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    74.193400, -0.203200, 3.733800,     !- X,Y,Z  1 {m}
    74.193400, -0.203200, 2.590800,     !- X,Y,Z  2 {m}
    74.193400, 0.254000, 2.590800,      !- X,Y,Z  3 {m}
    74.193400, 0.254000, 3.733800;      !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    F21B03,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    79.070200, 0.254000, 3.733800,      !- X,Y,Z  1 {m}
    79.070200, 0.254000, 2.590800,      !- X,Y,Z  2 {m}
    79.070200, -0.203200, 2.590800,     !- X,Y,Z  3 {m}
    79.070200, -0.203200, 3.733800;     !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    410F73,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    77.241400, -0.203200, 3.733800,     !- X,Y,Z  1 {m}
    77.241400, -0.203200, 2.590800,     !- X,Y,Z  2 {m}
    77.241400, 0.254000, 2.590800,      !- X,Y,Z  3 {m}
    77.241400, 0.254000, 3.733800;      !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    5BCDE8,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    82.118200, 0.254000, 3.733800,      !- X,Y,Z  1 {m}
    82.118200, 0.254000, 2.590800,      !- X,Y,Z  2 {m}
    82.118200, -0.203200, 2.590800,     !- X,Y,Z  3 {m}
    82.118200, -0.203200, 3.733800;     !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    BE7787,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    80.289400, -0.203200, 3.733800,     !- X,Y,Z  1 {m}
    80.289400, -0.203200, 2.590800,     !- X,Y,Z  2 {m}
    80.289400, 0.254000, 2.590800,      !- X,Y,Z  3 {m}
    80.289400, 0.254000, 3.733800;      !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    33612C,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    83.337400, -0.203200, 3.733800,     !- X,Y,Z  1 {m}
    83.337400, -0.203200, 2.590800,     !- X,Y,Z  2 {m}
    83.337400, 0.254000, 2.590800,      !- X,Y,Z  3 {m}
    83.337400, 0.254000, 3.733800;      !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    DD3A22,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    88.214200, 0.254000, 3.733800,      !- X,Y,Z  1 {m}
    88.214200, 0.254000, 2.590800,      !- X,Y,Z  2 {m}
    88.214200, -0.203200, 2.590800,     !- X,Y,Z  3 {m}
    88.214200, -0.203200, 3.733800;     !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    FE233C,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    86.385400, -0.203200, 3.733800,     !- X,Y,Z  1 {m}
    86.385400, -0.203200, 2.590800,     !- X,Y,Z  2 {m}
    86.385400, 0.254000, 2.590800,      !- X,Y,Z  3 {m}
    86.385400, 0.254000, 3.733800;      !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    ABBC6F,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    91.262200, 0.254000, 3.733800,      !- X,Y,Z  1 {m}
    91.262200, 0.254000, 2.590800,      !- X,Y,Z  2 {m}
    91.262200, -0.203200, 2.590800,     !- X,Y,Z  3 {m}
    91.262200, -0.203200, 3.733800;     !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    B9F18E,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    89.433400, -0.203200, 3.733800,     !- X,Y,Z  1 {m}
    89.433400, -0.203200, 2.590800,     !- X,Y,Z  2 {m}
    89.433400, 0.254000, 2.590800,      !- X,Y,Z  3 {m}
    89.433400, 0.254000, 3.733800;      !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    9AA5C4,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    94.310200, 0.254000, 3.733800,      !- X,Y,Z  1 {m}
    94.310200, 0.254000, 2.590800,      !- X,Y,Z  2 {m}
    94.310200, -0.203200, 2.590800,     !- X,Y,Z  3 {m}
    94.310200, -0.203200, 3.733800;     !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    31FD36,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    92.481400, -0.203200, 3.733800,     !- X,Y,Z  1 {m}
    92.481400, -0.203200, 2.590800,     !- X,Y,Z  2 {m}
    92.481400, 0.254000, 2.590800,      !- X,Y,Z  3 {m}
    92.481400, 0.254000, 3.733800;      !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    6BA16E,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    42.494200, 0.254000, 12.268200,     !- X,Y,Z  1 {m}
    42.494200, 0.254000, 11.125200,     !- X,Y,Z  2 {m}
    42.494200, -0.203200, 11.125200,    !- X,Y,Z  3 {m}
    42.494200, -0.203200, 12.268200;    !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    214828,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    40.665400, -0.203200, 12.268200,    !- X,Y,Z  1 {m}
    40.665400, -0.203200, 11.125200,    !- X,Y,Z  2 {m}
    40.665400, 0.254000, 11.125200,     !- X,Y,Z  3 {m}
    40.665400, 0.254000, 12.268200;     !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    4EE1D2,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    45.542200, 0.254000, 12.268200,     !- X,Y,Z  1 {m}
    45.542200, 0.254000, 11.125200,     !- X,Y,Z  2 {m}
    45.542200, -0.203200, 11.125200,    !- X,Y,Z  3 {m}
    45.542200, -0.203200, 12.268200;    !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    5D01C8,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    43.713400, -0.203200, 12.268200,    !- X,Y,Z  1 {m}
    43.713400, -0.203200, 11.125200,    !- X,Y,Z  2 {m}
    43.713400, 0.254000, 11.125200,     !- X,Y,Z  3 {m}
    43.713400, 0.254000, 12.268200;     !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    70DBF7,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    48.590200, 0.254000, 12.268200,     !- X,Y,Z  1 {m}
    48.590200, 0.254000, 11.125200,     !- X,Y,Z  2 {m}
    48.590200, -0.203200, 11.125200,    !- X,Y,Z  3 {m}
    48.590200, -0.203200, 12.268200;    !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    404166,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    46.761400, -0.203200, 12.268200,    !- X,Y,Z  1 {m}
    46.761400, -0.203200, 11.125200,    !- X,Y,Z  2 {m}
    46.761400, 0.254000, 11.125200,     !- X,Y,Z  3 {m}
    46.761400, 0.254000, 12.268200;     !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    14E709,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    51.638200, 0.254000, 12.268200,     !- X,Y,Z  1 {m}
    51.638200, 0.254000, 11.125200,     !- X,Y,Z  2 {m}
    51.638200, -0.203200, 11.125200,    !- X,Y,Z  3 {m}
    51.638200, -0.203200, 12.268200;    !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    6840A3,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    49.809400, -0.203200, 12.268200,    !- X,Y,Z  1 {m}
    49.809400, -0.203200, 11.125200,    !- X,Y,Z  2 {m}
    49.809400, 0.254000, 11.125200,     !- X,Y,Z  3 {m}
    49.809400, 0.254000, 12.268200;     !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    F3CEEE,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    54.686200, 0.254000, 12.268200,     !- X,Y,Z  1 {m}
    54.686200, 0.254000, 11.125200,     !- X,Y,Z  2 {m}
    54.686200, -0.203200, 11.125200,    !- X,Y,Z  3 {m}
    54.686200, -0.203200, 12.268200;    !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    C07816,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    52.857400, -0.203200, 12.268200,    !- X,Y,Z  1 {m}
    52.857400, -0.203200, 11.125200,    !- X,Y,Z  2 {m}
    52.857400, 0.254000, 11.125200,     !- X,Y,Z  3 {m}
    52.857400, 0.254000, 12.268200;     !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    AD92E0,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    57.734200, 0.254000, 12.268200,     !- X,Y,Z  1 {m}
    57.734200, 0.254000, 11.125200,     !- X,Y,Z  2 {m}
    57.734200, -0.203200, 11.125200,    !- X,Y,Z  3 {m}
    57.734200, -0.203200, 12.268200;    !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    67309B,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    55.905400, -0.203200, 12.268200,    !- X,Y,Z  1 {m}
    55.905400, -0.203200, 11.125200,    !- X,Y,Z  2 {m}
    55.905400, 0.254000, 11.125200,     !- X,Y,Z  3 {m}
    55.905400, 0.254000, 12.268200;     !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    76D538,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    60.782200, 0.254000, 12.268200,     !- X,Y,Z  1 {m}
    60.782200, 0.254000, 11.125200,     !- X,Y,Z  2 {m}
    60.782200, -0.203200, 11.125200,    !- X,Y,Z  3 {m}
    60.782200, -0.203200, 12.268200;    !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    47DF46,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    58.953400, -0.203200, 12.268200,    !- X,Y,Z  1 {m}
    58.953400, -0.203200, 11.125200,    !- X,Y,Z  2 {m}
    58.953400, 0.254000, 11.125200,     !- X,Y,Z  3 {m}
    58.953400, 0.254000, 12.268200;     !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    452391,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    63.830200, 0.254000, 12.268200,     !- X,Y,Z  1 {m}
    63.830200, 0.254000, 11.125200,     !- X,Y,Z  2 {m}
    63.830200, -0.203200, 11.125200,    !- X,Y,Z  3 {m}
    63.830200, -0.203200, 12.268200;    !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    E56A5B,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    62.001400, -0.203200, 12.268200,    !- X,Y,Z  1 {m}
    62.001400, -0.203200, 11.125200,    !- X,Y,Z  2 {m}
    62.001400, 0.254000, 11.125200,     !- X,Y,Z  3 {m}
    62.001400, 0.254000, 12.268200;     !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    40F768,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    66.878200, 0.254000, 12.268200,     !- X,Y,Z  1 {m}
    66.878200, 0.254000, 11.125200,     !- X,Y,Z  2 {m}
    66.878200, -0.203200, 11.125200,    !- X,Y,Z  3 {m}
    66.878200, -0.203200, 12.268200;    !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    91018C,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    65.049400, -0.203200, 12.268200,    !- X,Y,Z  1 {m}
    65.049400, -0.203200, 11.125200,    !- X,Y,Z  2 {m}
    65.049400, 0.254000, 11.125200,     !- X,Y,Z  3 {m}
    65.049400, 0.254000, 12.268200;     !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    736FC0,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    69.926200, 0.254000, 12.268200,     !- X,Y,Z  1 {m}
    69.926200, 0.254000, 11.125200,     !- X,Y,Z  2 {m}
    69.926200, -0.203200, 11.125200,    !- X,Y,Z  3 {m}
    69.926200, -0.203200, 12.268200;    !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    AC4CCD,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    68.097400, -0.203200, 12.268200,    !- X,Y,Z  1 {m}
    68.097400, -0.203200, 11.125200,    !- X,Y,Z  2 {m}
    68.097400, 0.254000, 11.125200,     !- X,Y,Z  3 {m}
    68.097400, 0.254000, 12.268200;     !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    F690EB,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    72.974200, 0.254000, 12.268200,     !- X,Y,Z  1 {m}
    72.974200, 0.254000, 11.118850,     !- X,Y,Z  2 {m}
    72.974200, -0.203200, 11.118850,    !- X,Y,Z  3 {m}
    72.974200, -0.203200, 12.268200;    !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    705A98,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    71.145400, -0.203200, 12.268200,    !- X,Y,Z  1 {m}
    71.145400, -0.203200, 11.125200,    !- X,Y,Z  2 {m}
    71.145400, 0.254000, 11.125200,     !- X,Y,Z  3 {m}
    71.145400, 0.254000, 12.268200;     !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    8641A8,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    76.022200, 0.254000, 12.268200,     !- X,Y,Z  1 {m}
    76.022200, 0.254000, 11.125200,     !- X,Y,Z  2 {m}
    76.022200, -0.203200, 11.125200,    !- X,Y,Z  3 {m}
    76.022200, -0.203200, 12.268200;    !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    A2ADF7,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    74.193400, -0.203200, 12.268200,    !- X,Y,Z  1 {m}
    74.193400, -0.203200, 11.125200,    !- X,Y,Z  2 {m}
    74.193400, 0.254000, 11.125200,     !- X,Y,Z  3 {m}
    74.193400, 0.254000, 12.268200;     !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    8A97D4,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    79.070200, 0.254000, 12.268200,     !- X,Y,Z  1 {m}
    79.070200, 0.254000, 11.125200,     !- X,Y,Z  2 {m}
    79.070200, -0.203200, 11.125200,    !- X,Y,Z  3 {m}
    79.070200, -0.203200, 12.268200;    !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    697138,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    77.241400, -0.203200, 12.268200,    !- X,Y,Z  1 {m}
    77.241400, -0.203200, 11.125200,    !- X,Y,Z  2 {m}
    77.241400, 0.254000, 11.125200,     !- X,Y,Z  3 {m}
    77.241400, 0.254000, 12.268200;     !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    8D5DAB,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    82.118200, 0.254000, 12.268200,     !- X,Y,Z  1 {m}
    82.118200, 0.254000, 11.125200,     !- X,Y,Z  2 {m}
    82.118200, -0.203200, 11.125200,    !- X,Y,Z  3 {m}
    82.118200, -0.203200, 12.268200;    !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    BA0C69,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    80.289400, -0.203200, 12.268200,    !- X,Y,Z  1 {m}
    80.289400, -0.203200, 11.125200,    !- X,Y,Z  2 {m}
    80.289400, 0.254000, 11.125200,     !- X,Y,Z  3 {m}
    80.289400, 0.254000, 12.268200;     !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    B5DA9B,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    83.337400, -0.203200, 12.268200,    !- X,Y,Z  1 {m}
    83.337400, -0.203200, 11.125200,    !- X,Y,Z  2 {m}
    83.337400, 0.254000, 11.125200,     !- X,Y,Z  3 {m}
    83.337400, 0.254000, 12.268200;     !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    94FF9A,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    88.214200, 0.254000, 12.268200,     !- X,Y,Z  1 {m}
    88.214200, 0.254000, 11.125200,     !- X,Y,Z  2 {m}
    88.214200, -0.203200, 11.125200,    !- X,Y,Z  3 {m}
    88.214200, -0.203200, 12.268200;    !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    8276B0,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    86.385400, -0.203200, 12.268200,    !- X,Y,Z  1 {m}
    86.385400, -0.203200, 11.125200,    !- X,Y,Z  2 {m}
    86.385400, 0.254000, 11.125200,     !- X,Y,Z  3 {m}
    86.385400, 0.254000, 12.268200;     !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    FF1FBA,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    91.262200, 0.254000, 12.268200,     !- X,Y,Z  1 {m}
    91.262200, 0.254000, 11.125200,     !- X,Y,Z  2 {m}
    91.262200, -0.203200, 11.125200,    !- X,Y,Z  3 {m}
    91.262200, -0.203200, 12.268200;    !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    86133E,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    89.433400, -0.203200, 12.268200,    !- X,Y,Z  1 {m}
    89.433400, -0.203200, 11.125200,    !- X,Y,Z  2 {m}
    89.433400, 0.254000, 11.125200,     !- X,Y,Z  3 {m}
    89.433400, 0.254000, 12.268200;     !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    CC40FE,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    94.310200, 0.254000, 12.268200,     !- X,Y,Z  1 {m}
    94.310200, 0.254000, 11.125200,     !- X,Y,Z  2 {m}
    94.310200, -0.203200, 11.125200,    !- X,Y,Z  3 {m}
    94.310200, -0.203200, 12.268200;    !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    1CDBEF,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    92.481400, -0.203200, 12.268200,    !- X,Y,Z  1 {m}
    92.481400, -0.203200, 11.125200,    !- X,Y,Z  2 {m}
    92.481400, 0.254000, 11.125200,     !- X,Y,Z  3 {m}
    92.481400, 0.254000, 12.268200;     !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    3E4196,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    111.671100, 0.254000, 12.268200,    !- X,Y,Z  1 {m}
    111.671100, 0.254000, 11.125200,    !- X,Y,Z  2 {m}
    111.671100, -0.203200, 11.125200,   !- X,Y,Z  3 {m}
    111.671100, -0.203200, 12.268200;   !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    59A69A,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    109.842300, -0.203200, 12.268200,   !- X,Y,Z  1 {m}
    109.842300, -0.203200, 11.125200,   !- X,Y,Z  2 {m}
    109.842300, 0.254000, 11.125200,    !- X,Y,Z  3 {m}
    109.842300, 0.254000, 12.268200;    !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    88B056,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    114.719100, 0.254000, 12.268200,    !- X,Y,Z  1 {m}
    114.719100, 0.254000, 11.125200,    !- X,Y,Z  2 {m}
    114.719100, -0.203200, 11.125200,   !- X,Y,Z  3 {m}
    114.719100, -0.203200, 12.268200;   !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    CF306B,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    112.890300, -0.203200, 12.268200,   !- X,Y,Z  1 {m}
    112.890300, -0.203200, 11.125200,   !- X,Y,Z  2 {m}
    112.890300, 0.254000, 11.125200,    !- X,Y,Z  3 {m}
    112.890300, 0.254000, 12.268200;    !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    DA201E,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    117.767100, 0.254000, 12.268200,    !- X,Y,Z  1 {m}
    117.767100, 0.254000, 11.125200,    !- X,Y,Z  2 {m}
    117.767100, -0.203200, 11.125200,   !- X,Y,Z  3 {m}
    117.767100, -0.203200, 12.268200;   !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    306A61,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    115.938300, -0.203200, 12.268200,   !- X,Y,Z  1 {m}
    115.938300, -0.203200, 11.125200,   !- X,Y,Z  2 {m}
    115.938300, 0.254000, 11.125200,    !- X,Y,Z  3 {m}
    115.938300, 0.254000, 12.268200;    !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    E5D5E5,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    120.815100, 0.254000, 12.268200,    !- X,Y,Z  1 {m}
    120.815100, 0.254000, 11.125200,    !- X,Y,Z  2 {m}
    120.815100, -0.203200, 11.125200,   !- X,Y,Z  3 {m}
    120.815100, -0.203200, 12.268200;   !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    B991A8,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    118.986300, -0.203200, 12.268200,   !- X,Y,Z  1 {m}
    118.986300, -0.203200, 11.125200,   !- X,Y,Z  2 {m}
    118.986300, 0.254000, 11.125200,    !- X,Y,Z  3 {m}
    118.986300, 0.254000, 12.268200;    !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    D33C18,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    123.863100, 0.254000, 12.268200,    !- X,Y,Z  1 {m}
    123.863100, 0.254000, 11.125200,    !- X,Y,Z  2 {m}
    123.863100, -0.203200, 11.125200,   !- X,Y,Z  3 {m}
    123.863100, -0.203200, 12.268200;   !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    1FCF1D,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    122.034300, -0.203200, 12.268200,   !- X,Y,Z  1 {m}
    122.034300, -0.203200, 11.125200,   !- X,Y,Z  2 {m}
    122.034300, 0.254000, 11.125200,    !- X,Y,Z  3 {m}
    122.034300, 0.254000, 12.268200;    !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    F25F38,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    126.911100, 0.254000, 12.268200,    !- X,Y,Z  1 {m}
    126.911100, 0.254000, 11.125200,    !- X,Y,Z  2 {m}
    126.911100, -0.203200, 11.125200,   !- X,Y,Z  3 {m}
    126.911100, -0.203200, 12.268200;   !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    A2F4BC,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    125.082300, -0.203200, 12.268200,   !- X,Y,Z  1 {m}
    125.082300, -0.203200, 11.125200,   !- X,Y,Z  2 {m}
    125.082300, 0.254000, 11.125200,    !- X,Y,Z  3 {m}
    125.082300, 0.254000, 12.268200;    !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    E0BDC8,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    129.959100, 0.254000, 12.268200,    !- X,Y,Z  1 {m}
    129.959100, 0.254000, 11.125200,    !- X,Y,Z  2 {m}
    129.959100, -0.203200, 11.125200,   !- X,Y,Z  3 {m}
    129.959100, -0.203200, 12.268200;   !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    C592CC,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    128.130300, -0.203200, 12.268200,   !- X,Y,Z  1 {m}
    128.130300, -0.203200, 11.125200,   !- X,Y,Z  2 {m}
    128.130300, 0.254000, 11.125200,    !- X,Y,Z  3 {m}
    128.130300, 0.254000, 12.268200;    !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    7DCC5B,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    133.007100, 0.254000, 12.268200,    !- X,Y,Z  1 {m}
    133.007100, 0.254000, 11.125200,    !- X,Y,Z  2 {m}
    133.007100, -0.203200, 11.125200,   !- X,Y,Z  3 {m}
    133.007100, -0.203200, 12.268200;   !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    C372ED,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    131.178300, -0.203200, 12.268200,   !- X,Y,Z  1 {m}
    131.178300, -0.203200, 11.125200,   !- X,Y,Z  2 {m}
    131.178300, 0.254000, 11.125200,    !- X,Y,Z  3 {m}
    131.178300, 0.254000, 12.268200;    !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    605C4B,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    136.055100, 0.254000, 12.268200,    !- X,Y,Z  1 {m}
    136.055100, 0.254000, 11.125200,    !- X,Y,Z  2 {m}
    136.055100, -0.203200, 11.125200,   !- X,Y,Z  3 {m}
    136.055100, -0.203200, 12.268200;   !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    5D77A5,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    134.226300, -0.203200, 12.268200,   !- X,Y,Z  1 {m}
    134.226300, -0.203200, 11.125200,   !- X,Y,Z  2 {m}
    134.226300, 0.254000, 11.125200,    !- X,Y,Z  3 {m}
    134.226300, 0.254000, 12.268200;    !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    F12480,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    139.103100, 0.254000, 12.268200,    !- X,Y,Z  1 {m}
    139.103100, 0.254000, 11.125200,    !- X,Y,Z  2 {m}
    139.103100, -0.203200, 11.125200,   !- X,Y,Z  3 {m}
    139.103100, -0.203200, 12.268200;   !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    49923C,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    137.274300, -0.203200, 12.268200,   !- X,Y,Z  1 {m}
    137.274300, -0.203200, 11.125200,   !- X,Y,Z  2 {m}
    137.274300, 0.254000, 11.125200,    !- X,Y,Z  3 {m}
    137.274300, 0.254000, 12.268200;    !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    321ACE,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    142.151100, 0.254000, 12.268200,    !- X,Y,Z  1 {m}
    142.151100, 0.254000, 11.125200,    !- X,Y,Z  2 {m}
    142.151100, -0.203200, 11.125200,   !- X,Y,Z  3 {m}
    142.151100, -0.203200, 12.268200;   !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    C904F8,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    140.322300, -0.203200, 12.268200,   !- X,Y,Z  1 {m}
    140.322300, -0.203200, 11.125200,   !- X,Y,Z  2 {m}
    140.322300, 0.254000, 11.125200,    !- X,Y,Z  3 {m}
    140.322300, 0.254000, 12.268200;    !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    237B57,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    111.671100, 0.254000, 8.001000,     !- X,Y,Z  1 {m}
    111.671100, 0.254000, 6.858000,     !- X,Y,Z  2 {m}
    111.671100, -0.203200, 6.858000,    !- X,Y,Z  3 {m}
    111.671100, -0.203200, 8.001000;    !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    38CC2E,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    109.842300, -0.203200, 8.001000,    !- X,Y,Z  1 {m}
    109.842300, -0.203200, 6.858000,    !- X,Y,Z  2 {m}
    109.842300, 0.254000, 6.858000,     !- X,Y,Z  3 {m}
    109.842300, 0.254000, 8.001000;     !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    A7C775,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    114.719100, 0.254000, 8.001000,     !- X,Y,Z  1 {m}
    114.719100, 0.254000, 6.858000,     !- X,Y,Z  2 {m}
    114.719100, -0.203200, 6.858000,    !- X,Y,Z  3 {m}
    114.719100, -0.203200, 8.001000;    !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    3EFF3D,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    112.890300, -0.203200, 8.001000,    !- X,Y,Z  1 {m}
    112.890300, -0.203200, 6.858000,    !- X,Y,Z  2 {m}
    112.890300, 0.254000, 6.858000,     !- X,Y,Z  3 {m}
    112.890300, 0.254000, 8.001000;     !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    513088,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    117.767100, 0.254000, 8.001000,     !- X,Y,Z  1 {m}
    117.767100, 0.254000, 6.858000,     !- X,Y,Z  2 {m}
    117.767100, -0.203200, 6.858000,    !- X,Y,Z  3 {m}
    117.767100, -0.203200, 8.001000;    !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    357554,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    115.938300, -0.203200, 8.001000,    !- X,Y,Z  1 {m}
    115.938300, -0.203200, 6.858000,    !- X,Y,Z  2 {m}
    115.938300, 0.254000, 6.858000,     !- X,Y,Z  3 {m}
    115.938300, 0.254000, 8.001000;     !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    727C44,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    120.815100, 0.254000, 8.001000,     !- X,Y,Z  1 {m}
    120.815100, 0.254000, 6.858000,     !- X,Y,Z  2 {m}
    120.815100, -0.203200, 6.858000,    !- X,Y,Z  3 {m}
    120.815100, -0.203200, 8.001000;    !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    9EEAF5,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    118.986300, -0.203200, 8.001000,    !- X,Y,Z  1 {m}
    118.986300, -0.203200, 6.858000,    !- X,Y,Z  2 {m}
    118.986300, 0.254000, 6.858000,     !- X,Y,Z  3 {m}
    118.986300, 0.254000, 8.001000;     !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    A9F3A7,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    123.863100, 0.254000, 8.001000,     !- X,Y,Z  1 {m}
    123.863100, 0.254000, 6.858000,     !- X,Y,Z  2 {m}
    123.863100, -0.203200, 6.858000,    !- X,Y,Z  3 {m}
    123.863100, -0.203200, 8.001000;    !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    DC4CC4,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    122.034300, -0.203200, 8.001000,    !- X,Y,Z  1 {m}
    122.034300, -0.203200, 6.858000,    !- X,Y,Z  2 {m}
    122.034300, 0.254000, 6.858000,     !- X,Y,Z  3 {m}
    122.034300, 0.254000, 8.001000;     !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    1B8B2B,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    126.911100, 0.254000, 8.001000,     !- X,Y,Z  1 {m}
    126.911100, 0.254000, 6.858000,     !- X,Y,Z  2 {m}
    126.911100, -0.203200, 6.858000,    !- X,Y,Z  3 {m}
    126.911100, -0.203200, 8.001000;    !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    BF357B,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    125.082300, -0.203200, 8.001000,    !- X,Y,Z  1 {m}
    125.082300, -0.203200, 6.858000,    !- X,Y,Z  2 {m}
    125.082300, 0.254000, 6.858000,     !- X,Y,Z  3 {m}
    125.082300, 0.254000, 8.001000;     !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    D88AE0,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    129.959100, 0.254000, 8.001000,     !- X,Y,Z  1 {m}
    129.959100, 0.254000, 6.858000,     !- X,Y,Z  2 {m}
    129.959100, -0.203200, 6.858000,    !- X,Y,Z  3 {m}
    129.959100, -0.203200, 8.001000;    !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    7FD370,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    128.130300, -0.203200, 8.001000,    !- X,Y,Z  1 {m}
    128.130300, -0.203200, 6.858000,    !- X,Y,Z  2 {m}
    128.130300, 0.254000, 6.858000,     !- X,Y,Z  3 {m}
    128.130300, 0.254000, 8.001000;     !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    C987C0,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    133.007100, 0.254000, 8.001000,     !- X,Y,Z  1 {m}
    133.007100, 0.254000, 6.858000,     !- X,Y,Z  2 {m}
    133.007100, -0.203200, 6.858000,    !- X,Y,Z  3 {m}
    133.007100, -0.203200, 8.001000;    !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    F74164,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    131.178300, -0.203200, 8.001000,    !- X,Y,Z  1 {m}
    131.178300, -0.203200, 6.858000,    !- X,Y,Z  2 {m}
    131.178300, 0.254000, 6.858000,     !- X,Y,Z  3 {m}
    131.178300, 0.254000, 8.001000;     !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    219B10,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    136.055100, 0.254000, 8.001000,     !- X,Y,Z  1 {m}
    136.055100, 0.254000, 6.858000,     !- X,Y,Z  2 {m}
    136.055100, -0.203200, 6.858000,    !- X,Y,Z  3 {m}
    136.055100, -0.203200, 8.001000;    !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    62CCDA,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    134.226300, -0.203200, 8.001000,    !- X,Y,Z  1 {m}
    134.226300, -0.203200, 6.858000,    !- X,Y,Z  2 {m}
    134.226300, 0.254000, 6.858000,     !- X,Y,Z  3 {m}
    134.226300, 0.254000, 8.001000;     !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    E0E2D4,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    139.103100, 0.254000, 8.001000,     !- X,Y,Z  1 {m}
    139.103100, 0.254000, 6.858000,     !- X,Y,Z  2 {m}
    139.103100, -0.203200, 6.858000,    !- X,Y,Z  3 {m}
    139.103100, -0.203200, 8.001000;    !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    F952D0,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    137.274300, -0.203200, 8.001000,    !- X,Y,Z  1 {m}
    137.274300, -0.203200, 6.858000,    !- X,Y,Z  2 {m}
    137.274300, 0.254000, 6.858000,     !- X,Y,Z  3 {m}
    137.274300, 0.254000, 8.001000;     !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    DD1CB5,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    142.151100, 0.254000, 8.001000,     !- X,Y,Z  1 {m}
    142.151100, 0.254000, 6.858000,     !- X,Y,Z  2 {m}
    142.151100, -0.203200, 6.858000,    !- X,Y,Z  3 {m}
    142.151100, -0.203200, 8.001000;    !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    96AB78,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    140.322300, -0.203200, 8.001000,    !- X,Y,Z  1 {m}
    140.322300, -0.203200, 6.858000,    !- X,Y,Z  2 {m}
    140.322300, 0.254000, 6.858000,     !- X,Y,Z  3 {m}
    140.322300, 0.254000, 8.001000;     !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    3EA7DD,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    145.199100, 0.254000, 8.001000,     !- X,Y,Z  1 {m}
    145.199100, 0.254000, 6.858000,     !- X,Y,Z  2 {m}
    145.199100, -0.203200, 6.858000,    !- X,Y,Z  3 {m}
    145.199100, -0.203200, 8.001000;    !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    F13132,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    143.370300, -0.203200, 8.001000,    !- X,Y,Z  1 {m}
    143.370300, -0.203200, 6.858000,    !- X,Y,Z  2 {m}
    143.370300, 0.254000, 6.858000,     !- X,Y,Z  3 {m}
    143.370300, 0.254000, 8.001000;     !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    A22192,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    111.671100, 0.254000, 3.733800,     !- X,Y,Z  1 {m}
    111.671100, 0.254000, 2.590800,     !- X,Y,Z  2 {m}
    111.671100, -0.203200, 2.590800,    !- X,Y,Z  3 {m}
    111.671100, -0.203200, 3.733800;    !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    173DD0,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    109.842300, -0.203200, 3.733800,    !- X,Y,Z  1 {m}
    109.842300, -0.203200, 2.590800,    !- X,Y,Z  2 {m}
    109.842300, 0.254000, 2.590800,     !- X,Y,Z  3 {m}
    109.842300, 0.254000, 3.733800;     !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    3C7E61,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    114.719100, 0.254000, 3.733800,     !- X,Y,Z  1 {m}
    114.719100, 0.254000, 2.590800,     !- X,Y,Z  2 {m}
    114.719100, -0.203200, 2.590800,    !- X,Y,Z  3 {m}
    114.719100, -0.203200, 3.733800;    !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    578763,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    112.890300, -0.203200, 3.733800,    !- X,Y,Z  1 {m}
    112.890300, -0.203200, 2.590800,    !- X,Y,Z  2 {m}
    112.890300, 0.254000, 2.590800,     !- X,Y,Z  3 {m}
    112.890300, 0.254000, 3.733800;     !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    5A07C0,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    117.767100, 0.254000, 3.733800,     !- X,Y,Z  1 {m}
    117.767100, 0.254000, 2.590800,     !- X,Y,Z  2 {m}
    117.767100, -0.203200, 2.590800,    !- X,Y,Z  3 {m}
    117.767100, -0.203200, 3.733800;    !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    BB31AA,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    115.938300, -0.203200, 3.733800,    !- X,Y,Z  1 {m}
    115.938300, -0.203200, 2.590800,    !- X,Y,Z  2 {m}
    115.938300, 0.254000, 2.590800,     !- X,Y,Z  3 {m}
    115.938300, 0.254000, 3.733800;     !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    53D654,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    120.815100, 0.254000, 3.733800,     !- X,Y,Z  1 {m}
    120.815100, 0.254000, 2.590800,     !- X,Y,Z  2 {m}
    120.815100, -0.203200, 2.590800,    !- X,Y,Z  3 {m}
    120.815100, -0.203200, 3.733800;    !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    9597EC,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    118.986300, -0.203200, 3.733800,    !- X,Y,Z  1 {m}
    118.986300, -0.203200, 2.590800,    !- X,Y,Z  2 {m}
    118.986300, 0.254000, 2.590800,     !- X,Y,Z  3 {m}
    118.986300, 0.254000, 3.733800;     !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    324CE3,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    123.863100, 0.254000, 3.733800,     !- X,Y,Z  1 {m}
    123.863100, 0.254000, 2.590800,     !- X,Y,Z  2 {m}
    123.863100, -0.203200, 2.590800,    !- X,Y,Z  3 {m}
    123.863100, -0.203200, 3.733800;    !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    309BDC,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    122.034300, -0.203200, 3.733800,    !- X,Y,Z  1 {m}
    122.034300, -0.203200, 2.590800,    !- X,Y,Z  2 {m}
    122.034300, 0.254000, 2.590800,     !- X,Y,Z  3 {m}
    122.034300, 0.254000, 3.733800;     !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    54B2B2,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    126.911100, 0.254000, 3.733800,     !- X,Y,Z  1 {m}
    126.911100, 0.254000, 2.590800,     !- X,Y,Z  2 {m}
    126.911100, -0.203200, 2.590800,    !- X,Y,Z  3 {m}
    126.911100, -0.203200, 3.733800;    !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    D2D3EA,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    125.082300, -0.203200, 3.733800,    !- X,Y,Z  1 {m}
    125.082300, -0.203200, 2.590800,    !- X,Y,Z  2 {m}
    125.082300, 0.254000, 2.590800,     !- X,Y,Z  3 {m}
    125.082300, 0.254000, 3.733800;     !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    E109DA,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    129.959100, 0.254000, 3.733800,     !- X,Y,Z  1 {m}
    129.959100, 0.254000, 2.590800,     !- X,Y,Z  2 {m}
    129.959100, -0.203200, 2.590800,    !- X,Y,Z  3 {m}
    129.959100, -0.203200, 3.733800;    !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    5A9B62,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    128.130300, -0.203200, 3.733800,    !- X,Y,Z  1 {m}
    128.130300, -0.203200, 2.590800,    !- X,Y,Z  2 {m}
    128.130300, 0.254000, 2.590800,     !- X,Y,Z  3 {m}
    128.130300, 0.254000, 3.733800;     !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    70A344,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    133.007100, 0.254000, 3.733800,     !- X,Y,Z  1 {m}
    133.007100, 0.254000, 2.590800,     !- X,Y,Z  2 {m}
    133.007100, -0.203200, 2.590800,    !- X,Y,Z  3 {m}
    133.007100, -0.203200, 3.733800;    !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    11F0EC,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    131.178300, -0.203200, 3.733800,    !- X,Y,Z  1 {m}
    131.178300, -0.203200, 2.590800,    !- X,Y,Z  2 {m}
    131.178300, 0.254000, 2.590800,     !- X,Y,Z  3 {m}
    131.178300, 0.254000, 3.733800;     !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    9B8678,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    136.055100, 0.254000, 3.733800,     !- X,Y,Z  1 {m}
    136.055100, 0.254000, 2.590800,     !- X,Y,Z  2 {m}
    136.055100, -0.203200, 2.590800,    !- X,Y,Z  3 {m}
    136.055100, -0.203200, 3.733800;    !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    17DEA4,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    134.226300, -0.203200, 3.733800,    !- X,Y,Z  1 {m}
    134.226300, -0.203200, 2.590800,    !- X,Y,Z  2 {m}
    134.226300, 0.254000, 2.590800,     !- X,Y,Z  3 {m}
    134.226300, 0.254000, 3.733800;     !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    387F58,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    139.103100, 0.254000, 3.733800,     !- X,Y,Z  1 {m}
    139.103100, 0.254000, 2.590800,     !- X,Y,Z  2 {m}
    139.103100, -0.203200, 2.590800,    !- X,Y,Z  3 {m}
    139.103100, -0.203200, 3.733800;    !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    7C5B97,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    137.274300, -0.203200, 3.733800,    !- X,Y,Z  1 {m}
    137.274300, -0.203200, 2.590800,    !- X,Y,Z  2 {m}
    137.274300, 0.254000, 2.590800,     !- X,Y,Z  3 {m}
    137.274300, 0.254000, 3.733800;     !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    4D5370,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    142.151100, 0.254000, 3.733800,     !- X,Y,Z  1 {m}
    142.151100, 0.254000, 2.590800,     !- X,Y,Z  2 {m}
    142.151100, -0.203200, 2.590800,    !- X,Y,Z  3 {m}
    142.151100, -0.203200, 3.733800;    !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    CF16A5,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    140.322300, -0.203200, 3.733800,    !- X,Y,Z  1 {m}
    140.322300, -0.203200, 2.590800,    !- X,Y,Z  2 {m}
    140.322300, 0.254000, 2.590800,     !- X,Y,Z  3 {m}
    140.322300, 0.254000, 3.733800;     !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    3E4A61,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    145.199100, 0.254000, 3.733800,     !- X,Y,Z  1 {m}
    145.199100, 0.254000, 2.590800,     !- X,Y,Z  2 {m}
    145.199100, -0.203200, 2.590800,    !- X,Y,Z  3 {m}
    145.199100, -0.203200, 3.733800;    !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    F9F9C7,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    143.370300, -0.203200, 3.733800,    !- X,Y,Z  1 {m}
    143.370300, -0.203200, 2.590800,    !- X,Y,Z  2 {m}
    143.370300, 0.254000, 2.590800,     !- X,Y,Z  3 {m}
    143.370300, 0.254000, 3.733800;     !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    18A16F,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    93.779674, 53.594760, 16.535400,    !- X,Y,Z  1 {m}
    93.779674, 53.594760, 15.392400,    !- X,Y,Z  2 {m}
    93.661342, 54.036381, 15.392400,    !- X,Y,Z  3 {m}
    93.661342, 54.036381, 16.535400;    !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    E5D8D1,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    91.894857, 53.563053, 16.535400,    !- X,Y,Z  1 {m}
    91.894857, 53.563053, 15.392400,    !- X,Y,Z  2 {m}
    92.013189, 53.121432, 15.392400,    !- X,Y,Z  3 {m}
    92.013189, 53.121432, 16.535400;    !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    9597D2,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    102.612100, 55.961400, 16.535400,   !- X,Y,Z  1 {m}
    102.612100, 55.961400, 15.392400,   !- X,Y,Z  2 {m}
    102.493768, 56.403021, 15.392400,   !- X,Y,Z  3 {m}
    102.493768, 56.403021, 16.535400;   !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    54B330,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    100.727283, 55.929693, 16.535400,   !- X,Y,Z  1 {m}
    100.727283, 55.929693, 15.392400,   !- X,Y,Z  2 {m}
    100.845615, 55.488072, 15.392400,   !- X,Y,Z  3 {m}
    100.845615, 55.488072, 16.535400;   !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    9A8D66,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    105.556242, 56.750280, 16.535400,   !- X,Y,Z  1 {m}
    105.556242, 56.750280, 15.392400,   !- X,Y,Z  2 {m}
    105.437910, 57.191901, 15.392400,   !- X,Y,Z  3 {m}
    105.437910, 57.191901, 16.535400;   !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    A63B7D,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    103.671425, 56.718573, 16.535400,   !- X,Y,Z  1 {m}
    103.671425, 56.718573, 15.392400,   !- X,Y,Z  2 {m}
    103.789757, 56.276952, 15.392400,   !- X,Y,Z  3 {m}
    103.789757, 56.276952, 16.535400;   !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    1A7A5A,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    108.500384, 57.539160, 16.535400,   !- X,Y,Z  1 {m}
    108.500384, 57.539160, 15.392400,   !- X,Y,Z  2 {m}
    108.382052, 57.980781, 15.392400,   !- X,Y,Z  3 {m}
    108.382052, 57.980781, 16.535400;   !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    4DB576,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    106.615567, 57.507453, 16.535400,   !- X,Y,Z  1 {m}
    106.615567, 57.507453, 15.392400,   !- X,Y,Z  2 {m}
    106.733899, 57.065832, 15.392400,   !- X,Y,Z  3 {m}
    106.733899, 57.065832, 16.535400;   !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    482D8D,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    111.444526, 58.328040, 16.535400,   !- X,Y,Z  1 {m}
    111.444526, 58.328040, 15.392400,   !- X,Y,Z  2 {m}
    111.326194, 58.769662, 15.392400,   !- X,Y,Z  3 {m}
    111.326194, 58.769662, 16.535400;   !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    5BDA5D,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    109.559709, 58.296334, 16.535400,   !- X,Y,Z  1 {m}
    109.559709, 58.296334, 15.392400,   !- X,Y,Z  2 {m}
    109.678041, 57.854712, 15.392400,   !- X,Y,Z  3 {m}
    109.678041, 57.854712, 16.535400;   !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    C42A96,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    114.388668, 59.116920, 16.535400,   !- X,Y,Z  1 {m}
    114.388668, 59.116920, 15.392400,   !- X,Y,Z  2 {m}
    114.270336, 59.558542, 15.392400,   !- X,Y,Z  3 {m}
    114.270336, 59.558542, 16.535400;   !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    ED3A24,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    112.503851, 59.085214, 16.535400,   !- X,Y,Z  1 {m}
    112.503851, 59.085214, 15.392400,   !- X,Y,Z  2 {m}
    112.622183, 58.643592, 15.392400,   !- X,Y,Z  3 {m}
    112.622183, 58.643592, 16.535400;   !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    633DAE,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    117.332810, 59.905800, 16.535400,   !- X,Y,Z  1 {m}
    117.332810, 59.905800, 15.392400,   !- X,Y,Z  2 {m}
    117.214478, 60.347422, 15.392400,   !- X,Y,Z  3 {m}
    117.214478, 60.347422, 16.535400;   !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    F153ED,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    115.447993, 59.874094, 16.535400,   !- X,Y,Z  1 {m}
    115.447993, 59.874094, 15.392400,   !- X,Y,Z  2 {m}
    115.566325, 59.432472, 15.392400,   !- X,Y,Z  3 {m}
    115.566325, 59.432472, 16.535400;   !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    AED9C7,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    120.276952, 60.694681, 16.535400,   !- X,Y,Z  1 {m}
    120.276952, 60.694681, 15.392400,   !- X,Y,Z  2 {m}
    120.158620, 61.136302, 15.392400,   !- X,Y,Z  3 {m}
    120.158620, 61.136302, 16.535400;   !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    3AF956,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    118.392135, 60.662974, 16.535400,   !- X,Y,Z  1 {m}
    118.392135, 60.662974, 15.392400,   !- X,Y,Z  2 {m}
    118.510467, 60.221353, 15.392400,   !- X,Y,Z  3 {m}
    118.510467, 60.221353, 16.535400;   !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    4B1BC7,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    123.221094, 61.483561, 16.535400,   !- X,Y,Z  1 {m}
    123.221094, 61.483561, 15.392400,   !- X,Y,Z  2 {m}
    123.102762, 61.925182, 15.392400,   !- X,Y,Z  3 {m}
    123.102762, 61.925182, 16.535400;   !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    B20F31,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    121.336277, 61.451854, 16.535400,   !- X,Y,Z  1 {m}
    121.336277, 61.451854, 15.392400,   !- X,Y,Z  2 {m}
    121.454609, 61.010233, 15.392400,   !- X,Y,Z  3 {m}
    121.454609, 61.010233, 16.535400;   !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    A991B3,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    126.165236, 62.272441, 16.535400,   !- X,Y,Z  1 {m}
    126.165236, 62.272441, 15.392400,   !- X,Y,Z  2 {m}
    126.046904, 62.714062, 15.392400,   !- X,Y,Z  3 {m}
    126.046904, 62.714062, 16.535400;   !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    9B7ECE,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    124.280419, 62.240734, 16.535400,   !- X,Y,Z  1 {m}
    124.280419, 62.240734, 15.392400,   !- X,Y,Z  2 {m}
    124.398751, 61.799113, 15.392400,   !- X,Y,Z  3 {m}
    124.398751, 61.799113, 16.535400;   !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    47DF52,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    129.109378, 63.061321, 16.535400,   !- X,Y,Z  1 {m}
    129.109378, 63.061321, 15.392400,   !- X,Y,Z  2 {m}
    128.991046, 63.502942, 15.392400,   !- X,Y,Z  3 {m}
    128.991046, 63.502942, 16.535400;   !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    B6E840,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    127.224561, 63.029614, 16.535400,   !- X,Y,Z  1 {m}
    127.224561, 63.029614, 15.392400,   !- X,Y,Z  2 {m}
    127.342893, 62.587993, 15.392400,   !- X,Y,Z  3 {m}
    127.342893, 62.587993, 16.535400;   !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    B2A7A5,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    132.053520, 63.850201, 16.535400,   !- X,Y,Z  1 {m}
    132.053520, 63.850201, 15.392400,   !- X,Y,Z  2 {m}
    131.935188, 64.291822, 15.392400,   !- X,Y,Z  3 {m}
    131.935188, 64.291822, 16.535400;   !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    BB57DE,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    130.168703, 63.818494, 16.535400,   !- X,Y,Z  1 {m}
    130.168703, 63.818494, 15.392400,   !- X,Y,Z  2 {m}
    130.287035, 63.376873, 15.392400,   !- X,Y,Z  3 {m}
    130.287035, 63.376873, 16.535400;   !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    83EDC9,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    93.779674, 53.594760, 12.268200,    !- X,Y,Z  1 {m}
    93.779674, 53.594760, 11.125200,    !- X,Y,Z  2 {m}
    93.661342, 54.036381, 11.125200,    !- X,Y,Z  3 {m}
    93.661342, 54.036381, 12.268200;    !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    5D5727,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    91.894857, 53.563053, 12.268200,    !- X,Y,Z  1 {m}
    91.894857, 53.563053, 11.125200,    !- X,Y,Z  2 {m}
    92.013189, 53.121432, 11.125200,    !- X,Y,Z  3 {m}
    92.013189, 53.121432, 12.268200;    !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    473A5A,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    96.723816, 54.383640, 12.268200,    !- X,Y,Z  1 {m}
    96.723816, 54.383640, 11.125200,    !- X,Y,Z  2 {m}
    96.605484, 54.825261, 11.125200,    !- X,Y,Z  3 {m}
    96.605484, 54.825261, 12.268200;    !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    E25FEB,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    94.838999, 54.351933, 12.268200,    !- X,Y,Z  1 {m}
    94.838999, 54.351933, 11.125200,    !- X,Y,Z  2 {m}
    94.957331, 53.910312, 11.125200,    !- X,Y,Z  3 {m}
    94.957331, 53.910312, 12.268200;    !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    2D8862,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    99.667958, 55.172520, 12.268200,    !- X,Y,Z  1 {m}
    99.667958, 55.172520, 11.125200,    !- X,Y,Z  2 {m}
    99.549626, 55.614141, 11.125200,    !- X,Y,Z  3 {m}
    99.549626, 55.614141, 12.268200;    !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    4E50EE,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    97.783141, 55.140813, 12.268200,    !- X,Y,Z  1 {m}
    97.783141, 55.140813, 11.125200,    !- X,Y,Z  2 {m}
    97.901473, 54.699192, 11.125200,    !- X,Y,Z  3 {m}
    97.901473, 54.699192, 12.268200;    !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    292E8D,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    102.612100, 55.961400, 12.268200,   !- X,Y,Z  1 {m}
    102.612100, 55.961400, 11.125200,   !- X,Y,Z  2 {m}
    102.493768, 56.403021, 11.125200,   !- X,Y,Z  3 {m}
    102.493768, 56.403021, 12.268200;   !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    81A35B,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    100.727283, 55.929693, 12.268200,   !- X,Y,Z  1 {m}
    100.727283, 55.929693, 11.125200,   !- X,Y,Z  2 {m}
    100.845615, 55.488072, 11.125200,   !- X,Y,Z  3 {m}
    100.845615, 55.488072, 12.268200;   !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    3F2013,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    105.556242, 56.750280, 12.268200,   !- X,Y,Z  1 {m}
    105.556242, 56.750280, 11.125200,   !- X,Y,Z  2 {m}
    105.437910, 57.191901, 11.125200,   !- X,Y,Z  3 {m}
    105.437910, 57.191901, 12.268200;   !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    2DAB30,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    103.671425, 56.718573, 12.268200,   !- X,Y,Z  1 {m}
    103.671425, 56.718573, 11.125200,   !- X,Y,Z  2 {m}
    103.789757, 56.276952, 11.125200,   !- X,Y,Z  3 {m}
    103.789757, 56.276952, 12.268200;   !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    AC7E09,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    108.500384, 57.539160, 12.268200,   !- X,Y,Z  1 {m}
    108.500384, 57.539160, 11.125200,   !- X,Y,Z  2 {m}
    108.382052, 57.980781, 11.125200,   !- X,Y,Z  3 {m}
    108.382052, 57.980781, 12.268200;   !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    ECBBA6,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    106.615567, 57.507453, 12.268200,   !- X,Y,Z  1 {m}
    106.615567, 57.507453, 11.125200,   !- X,Y,Z  2 {m}
    106.733899, 57.065832, 11.125200,   !- X,Y,Z  3 {m}
    106.733899, 57.065832, 12.268200;   !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    687B6E,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    111.444526, 58.328040, 12.268200,   !- X,Y,Z  1 {m}
    111.444526, 58.328040, 11.125200,   !- X,Y,Z  2 {m}
    111.326194, 58.769662, 11.125200,   !- X,Y,Z  3 {m}
    111.326194, 58.769662, 12.268200;   !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    AD6C5E,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    109.559709, 58.296334, 12.268200,   !- X,Y,Z  1 {m}
    109.559709, 58.296334, 11.125200,   !- X,Y,Z  2 {m}
    109.678041, 57.854712, 11.125200,   !- X,Y,Z  3 {m}
    109.678041, 57.854712, 12.268200;   !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    F9C477,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    114.388668, 59.116920, 12.268200,   !- X,Y,Z  1 {m}
    114.388668, 59.116920, 11.125200,   !- X,Y,Z  2 {m}
    114.270336, 59.558542, 11.125200,   !- X,Y,Z  3 {m}
    114.270336, 59.558542, 12.268200;   !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    888EC9,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    112.503851, 59.085214, 12.268200,   !- X,Y,Z  1 {m}
    112.503851, 59.085214, 11.125200,   !- X,Y,Z  2 {m}
    112.622183, 58.643592, 11.125200,   !- X,Y,Z  3 {m}
    112.622183, 58.643592, 12.268200;   !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    AD04D5,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    117.332810, 59.905800, 12.268200,   !- X,Y,Z  1 {m}
    117.332810, 59.905800, 11.125200,   !- X,Y,Z  2 {m}
    117.214478, 60.347422, 11.125200,   !- X,Y,Z  3 {m}
    117.214478, 60.347422, 12.268200;   !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    CBB122,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    115.447993, 59.874094, 12.268200,   !- X,Y,Z  1 {m}
    115.447993, 59.874094, 11.125200,   !- X,Y,Z  2 {m}
    115.566325, 59.432472, 11.125200,   !- X,Y,Z  3 {m}
    115.566325, 59.432472, 12.268200;   !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    1DC8F4,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    120.276952, 60.694681, 12.268200,   !- X,Y,Z  1 {m}
    120.276952, 60.694681, 11.125200,   !- X,Y,Z  2 {m}
    120.158620, 61.136302, 11.125200,   !- X,Y,Z  3 {m}
    120.158620, 61.136302, 12.268200;   !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    F0B9BD,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    118.392135, 60.662974, 12.268200,   !- X,Y,Z  1 {m}
    118.392135, 60.662974, 11.125200,   !- X,Y,Z  2 {m}
    118.510467, 60.221353, 11.125200,   !- X,Y,Z  3 {m}
    118.510467, 60.221353, 12.268200;   !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    96DDE1,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    123.221094, 61.483561, 12.268200,   !- X,Y,Z  1 {m}
    123.221094, 61.483561, 11.125200,   !- X,Y,Z  2 {m}
    123.102762, 61.925182, 11.125200,   !- X,Y,Z  3 {m}
    123.102762, 61.925182, 12.268200;   !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    F59BD8,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    121.336277, 61.451854, 12.268200,   !- X,Y,Z  1 {m}
    121.336277, 61.451854, 11.125200,   !- X,Y,Z  2 {m}
    121.454609, 61.010233, 11.125200,   !- X,Y,Z  3 {m}
    121.454609, 61.010233, 12.268200;   !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    CD1D28,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    126.165236, 62.272441, 12.268200,   !- X,Y,Z  1 {m}
    126.165236, 62.272441, 11.125200,   !- X,Y,Z  2 {m}
    126.046904, 62.714062, 11.125200,   !- X,Y,Z  3 {m}
    126.046904, 62.714062, 12.268200;   !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    173904,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    124.280419, 62.240734, 12.268200,   !- X,Y,Z  1 {m}
    124.280419, 62.240734, 11.125200,   !- X,Y,Z  2 {m}
    124.398751, 61.799113, 11.125200,   !- X,Y,Z  3 {m}
    124.398751, 61.799113, 12.268200;   !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    5C2411,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    129.109378, 63.061321, 12.268200,   !- X,Y,Z  1 {m}
    129.109378, 63.061321, 11.124932,   !- X,Y,Z  2 {m}
    128.991046, 63.502942, 11.124932,   !- X,Y,Z  3 {m}
    128.991046, 63.502942, 12.268200;   !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    A00322,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    127.224561, 63.029614, 12.268200,   !- X,Y,Z  1 {m}
    127.224561, 63.029614, 11.124932,   !- X,Y,Z  2 {m}
    127.342893, 62.587993, 11.124932,   !- X,Y,Z  3 {m}
    127.342893, 62.587993, 12.268200;   !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    7AFB5F,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    132.053520, 63.850201, 12.268200,   !- X,Y,Z  1 {m}
    132.053520, 63.850201, 11.125200,   !- X,Y,Z  2 {m}
    131.935188, 64.291822, 11.125200,   !- X,Y,Z  3 {m}
    131.935188, 64.291822, 12.268200;   !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    6846CC,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    130.168703, 63.818494, 12.268200,   !- X,Y,Z  1 {m}
    130.168703, 63.818494, 11.125200,   !- X,Y,Z  2 {m}
    130.287035, 63.376873, 11.125200,   !- X,Y,Z  3 {m}
    130.287035, 63.376873, 12.268200;   !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    118CCD,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    93.779674, 53.594760, 8.001000,     !- X,Y,Z  1 {m}
    93.779674, 53.594760, 6.858000,     !- X,Y,Z  2 {m}
    93.661342, 54.036381, 6.858000,     !- X,Y,Z  3 {m}
    93.661342, 54.036381, 8.001000;     !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    40746B,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    91.894857, 53.563053, 8.001000,     !- X,Y,Z  1 {m}
    91.894857, 53.563053, 6.858000,     !- X,Y,Z  2 {m}
    92.013189, 53.121432, 6.858000,     !- X,Y,Z  3 {m}
    92.013189, 53.121432, 8.001000;     !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    C2F9BD,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    96.723816, 54.383640, 8.001000,     !- X,Y,Z  1 {m}
    96.723816, 54.383640, 6.858000,     !- X,Y,Z  2 {m}
    96.605484, 54.825261, 6.858000,     !- X,Y,Z  3 {m}
    96.605484, 54.825261, 8.001000;     !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    AA679B,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    94.838999, 54.351933, 8.001000,     !- X,Y,Z  1 {m}
    94.838999, 54.351933, 6.858000,     !- X,Y,Z  2 {m}
    94.957331, 53.910312, 6.858000,     !- X,Y,Z  3 {m}
    94.957331, 53.910312, 8.001000;     !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    D1F937,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    99.667958, 55.172520, 8.001000,     !- X,Y,Z  1 {m}
    99.667958, 55.172520, 6.858000,     !- X,Y,Z  2 {m}
    99.549626, 55.614141, 6.858000,     !- X,Y,Z  3 {m}
    99.549626, 55.614141, 8.001000;     !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    2ED9AE,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    97.783141, 55.140813, 8.001000,     !- X,Y,Z  1 {m}
    97.783141, 55.140813, 6.858000,     !- X,Y,Z  2 {m}
    97.901473, 54.699192, 6.858000,     !- X,Y,Z  3 {m}
    97.901473, 54.699192, 8.001000;     !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    FACD87,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    102.612100, 55.961400, 8.001000,    !- X,Y,Z  1 {m}
    102.612100, 55.961400, 6.858000,    !- X,Y,Z  2 {m}
    102.493768, 56.403021, 6.858000,    !- X,Y,Z  3 {m}
    102.493768, 56.403021, 8.001000;    !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    82A841,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    100.727283, 55.929693, 8.001000,    !- X,Y,Z  1 {m}
    100.727283, 55.929693, 6.858000,    !- X,Y,Z  2 {m}
    100.845615, 55.488072, 6.858000,    !- X,Y,Z  3 {m}
    100.845615, 55.488072, 8.001000;    !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    E486A4,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    105.556242, 56.750280, 8.001000,    !- X,Y,Z  1 {m}
    105.556242, 56.750280, 6.858000,    !- X,Y,Z  2 {m}
    105.437910, 57.191901, 6.858000,    !- X,Y,Z  3 {m}
    105.437910, 57.191901, 8.001000;    !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    9F9788,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    103.671425, 56.718573, 8.001000,    !- X,Y,Z  1 {m}
    103.671425, 56.718573, 6.858000,    !- X,Y,Z  2 {m}
    103.789757, 56.276952, 6.858000,    !- X,Y,Z  3 {m}
    103.789757, 56.276952, 8.001000;    !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    A0C5C8,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    108.500384, 57.539160, 8.001000,    !- X,Y,Z  1 {m}
    108.500384, 57.539160, 6.858000,    !- X,Y,Z  2 {m}
    108.382052, 57.980781, 6.858000,    !- X,Y,Z  3 {m}
    108.382052, 57.980781, 8.001000;    !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    3ED767,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    106.615567, 57.507453, 8.001000,    !- X,Y,Z  1 {m}
    106.615567, 57.507453, 6.858000,    !- X,Y,Z  2 {m}
    106.733899, 57.065832, 6.858000,    !- X,Y,Z  3 {m}
    106.733899, 57.065832, 8.001000;    !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    FB4E72,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    111.444526, 58.328040, 8.001000,    !- X,Y,Z  1 {m}
    111.444526, 58.328040, 6.858000,    !- X,Y,Z  2 {m}
    111.326194, 58.769662, 6.858000,    !- X,Y,Z  3 {m}
    111.326194, 58.769662, 8.001000;    !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    8A64AF,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    109.559709, 58.296334, 8.001000,    !- X,Y,Z  1 {m}
    109.559709, 58.296334, 6.858000,    !- X,Y,Z  2 {m}
    109.678041, 57.854712, 6.858000,    !- X,Y,Z  3 {m}
    109.678041, 57.854712, 8.001000;    !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    8EA7BF,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    114.388668, 59.116920, 8.001000,    !- X,Y,Z  1 {m}
    114.388668, 59.116920, 6.858000,    !- X,Y,Z  2 {m}
    114.270336, 59.558542, 6.858000,    !- X,Y,Z  3 {m}
    114.270336, 59.558542, 8.001000;    !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    B4E4FC,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    112.503851, 59.085214, 8.001000,    !- X,Y,Z  1 {m}
    112.503851, 59.085214, 6.858000,    !- X,Y,Z  2 {m}
    112.622183, 58.643592, 6.858000,    !- X,Y,Z  3 {m}
    112.622183, 58.643592, 8.001000;    !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    4B4CFB,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    117.332810, 59.905800, 8.001000,    !- X,Y,Z  1 {m}
    117.332810, 59.905800, 6.858000,    !- X,Y,Z  2 {m}
    117.214478, 60.347422, 6.858000,    !- X,Y,Z  3 {m}
    117.214478, 60.347422, 8.001000;    !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    959ACE,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    115.447993, 59.874094, 8.001000,    !- X,Y,Z  1 {m}
    115.447993, 59.874094, 6.858000,    !- X,Y,Z  2 {m}
    115.566325, 59.432472, 6.858000,    !- X,Y,Z  3 {m}
    115.566325, 59.432472, 8.001000;    !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    5A7F2D,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    120.276952, 60.694681, 8.001000,    !- X,Y,Z  1 {m}
    120.276952, 60.694681, 6.858000,    !- X,Y,Z  2 {m}
    120.158620, 61.136302, 6.858000,    !- X,Y,Z  3 {m}
    120.158620, 61.136302, 8.001000;    !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    CB331B,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    118.392135, 60.662974, 8.001000,    !- X,Y,Z  1 {m}
    118.392135, 60.662974, 6.858000,    !- X,Y,Z  2 {m}
    118.510467, 60.221353, 6.858000,    !- X,Y,Z  3 {m}
    118.510467, 60.221353, 8.001000;    !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    780264,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    123.221094, 61.483561, 8.001000,    !- X,Y,Z  1 {m}
    123.221094, 61.483561, 6.858000,    !- X,Y,Z  2 {m}
    123.102762, 61.925182, 6.858000,    !- X,Y,Z  3 {m}
    123.102762, 61.925182, 8.001000;    !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    EDFB9B,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    121.336277, 61.451854, 8.001000,    !- X,Y,Z  1 {m}
    121.336277, 61.451854, 6.858000,    !- X,Y,Z  2 {m}
    121.454609, 61.010233, 6.858000,    !- X,Y,Z  3 {m}
    121.454609, 61.010233, 8.001000;    !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    BAD4E7,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    126.165236, 62.272441, 8.001000,    !- X,Y,Z  1 {m}
    126.165236, 62.272441, 6.858000,    !- X,Y,Z  2 {m}
    126.046904, 62.714062, 6.858000,    !- X,Y,Z  3 {m}
    126.046904, 62.714062, 8.001000;    !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    6A177D,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    124.280419, 62.240734, 8.001000,    !- X,Y,Z  1 {m}
    124.280419, 62.240734, 6.858000,    !- X,Y,Z  2 {m}
    124.398751, 61.799113, 6.858000,    !- X,Y,Z  3 {m}
    124.398751, 61.799113, 8.001000;    !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    2EB377,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    129.109378, 63.061321, 8.001000,    !- X,Y,Z  1 {m}
    129.109378, 63.061321, 6.857732,    !- X,Y,Z  2 {m}
    128.991046, 63.502942, 6.857732,    !- X,Y,Z  3 {m}
    128.991046, 63.502942, 8.001000;    !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    8C68F9,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    127.224561, 63.029614, 8.001000,    !- X,Y,Z  1 {m}
    127.224561, 63.029614, 6.857732,    !- X,Y,Z  2 {m}
    127.342893, 62.587993, 6.857732,    !- X,Y,Z  3 {m}
    127.342893, 62.587993, 8.001000;    !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    FDC5BB,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    132.053520, 63.850201, 8.001000,    !- X,Y,Z  1 {m}
    132.053520, 63.850201, 6.857732,    !- X,Y,Z  2 {m}
    131.935188, 64.291822, 6.857732,    !- X,Y,Z  3 {m}
    131.935188, 64.291822, 8.001000;    !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    DE3DDF,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    130.168703, 63.818494, 8.001000,    !- X,Y,Z  1 {m}
    130.168703, 63.818494, 6.857732,    !- X,Y,Z  2 {m}
    130.287035, 63.376873, 6.857732,    !- X,Y,Z  3 {m}
    130.287035, 63.376873, 8.001000;    !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    6F3903,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    134.997662, 64.639081, 8.001000,    !- X,Y,Z  1 {m}
    134.997662, 64.639081, 6.857732,    !- X,Y,Z  2 {m}
    134.879330, 65.080702, 6.857732,    !- X,Y,Z  3 {m}
    134.879330, 65.080702, 8.001000;    !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    F9BCE7,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    133.112845, 64.607374, 8.001000,    !- X,Y,Z  1 {m}
    133.112845, 64.607374, 6.857732,    !- X,Y,Z  2 {m}
    133.231177, 64.165753, 6.857732,    !- X,Y,Z  3 {m}
    133.231177, 64.165753, 8.001000;    !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    582D1E,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    93.779674, 53.594760, 3.733800,     !- X,Y,Z  1 {m}
    93.779674, 53.594760, 2.590800,     !- X,Y,Z  2 {m}
    93.661342, 54.036381, 2.590800,     !- X,Y,Z  3 {m}
    93.661342, 54.036381, 3.733800;     !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    C885D5,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    91.894857, 53.563053, 3.733800,     !- X,Y,Z  1 {m}
    91.894857, 53.563053, 2.590800,     !- X,Y,Z  2 {m}
    92.013189, 53.121432, 2.590800,     !- X,Y,Z  3 {m}
    92.013189, 53.121432, 3.733800;     !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    D74BE0,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    96.723816, 54.383640, 3.733800,     !- X,Y,Z  1 {m}
    96.723816, 54.383640, 2.590800,     !- X,Y,Z  2 {m}
    96.605484, 54.825261, 2.590800,     !- X,Y,Z  3 {m}
    96.605484, 54.825261, 3.733800;     !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    93A4AB,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    94.838999, 54.351933, 3.733800,     !- X,Y,Z  1 {m}
    94.838999, 54.351933, 2.590800,     !- X,Y,Z  2 {m}
    94.957331, 53.910312, 2.590800,     !- X,Y,Z  3 {m}
    94.957331, 53.910312, 3.733800;     !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    8929D9,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    99.667958, 55.172520, 3.733800,     !- X,Y,Z  1 {m}
    99.667958, 55.172520, 2.590800,     !- X,Y,Z  2 {m}
    99.549626, 55.614141, 2.590800,     !- X,Y,Z  3 {m}
    99.549626, 55.614141, 3.733800;     !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    7CAC04,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    97.783141, 55.140813, 3.733800,     !- X,Y,Z  1 {m}
    97.783141, 55.140813, 2.590800,     !- X,Y,Z  2 {m}
    97.901473, 54.699192, 2.590800,     !- X,Y,Z  3 {m}
    97.901473, 54.699192, 3.733800;     !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    437298,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    102.612100, 55.961400, 3.733800,    !- X,Y,Z  1 {m}
    102.612100, 55.961400, 2.590800,    !- X,Y,Z  2 {m}
    102.493768, 56.403021, 2.590800,    !- X,Y,Z  3 {m}
    102.493768, 56.403021, 3.733800;    !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    C23341,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    100.727283, 55.929693, 3.733800,    !- X,Y,Z  1 {m}
    100.727283, 55.929693, 2.590800,    !- X,Y,Z  2 {m}
    100.845615, 55.488072, 2.590800,    !- X,Y,Z  3 {m}
    100.845615, 55.488072, 3.733800;    !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    DE7C86,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    105.556242, 56.750280, 3.733800,    !- X,Y,Z  1 {m}
    105.556242, 56.750280, 2.590800,    !- X,Y,Z  2 {m}
    105.437910, 57.191901, 2.590800,    !- X,Y,Z  3 {m}
    105.437910, 57.191901, 3.733800;    !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    438B3B,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    103.671425, 56.718573, 3.733800,    !- X,Y,Z  1 {m}
    103.671425, 56.718573, 2.590800,    !- X,Y,Z  2 {m}
    103.789757, 56.276952, 2.590800,    !- X,Y,Z  3 {m}
    103.789757, 56.276952, 3.733800;    !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    AA7F14,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    108.500384, 57.539160, 3.733800,    !- X,Y,Z  1 {m}
    108.500384, 57.539160, 2.590800,    !- X,Y,Z  2 {m}
    108.382052, 57.980781, 2.590800,    !- X,Y,Z  3 {m}
    108.382052, 57.980781, 3.733800;    !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    B8A4E7,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    106.615567, 57.507453, 3.733800,    !- X,Y,Z  1 {m}
    106.615567, 57.507453, 2.590800,    !- X,Y,Z  2 {m}
    106.733899, 57.065832, 2.590800,    !- X,Y,Z  3 {m}
    106.733899, 57.065832, 3.733800;    !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    F3AAC6,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    111.444526, 58.328040, 3.733800,    !- X,Y,Z  1 {m}
    111.444526, 58.328040, 2.590800,    !- X,Y,Z  2 {m}
    111.326194, 58.769662, 2.590800,    !- X,Y,Z  3 {m}
    111.326194, 58.769662, 3.733800;    !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    8EC3A2,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    109.559709, 58.296334, 3.733800,    !- X,Y,Z  1 {m}
    109.559709, 58.296334, 2.590800,    !- X,Y,Z  2 {m}
    109.678041, 57.854712, 2.590800,    !- X,Y,Z  3 {m}
    109.678041, 57.854712, 3.733800;    !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    BBB718,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    114.388668, 59.116920, 3.733800,    !- X,Y,Z  1 {m}
    114.388668, 59.116920, 2.590800,    !- X,Y,Z  2 {m}
    114.270336, 59.558542, 2.590800,    !- X,Y,Z  3 {m}
    114.270336, 59.558542, 3.733800;    !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    261183,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    112.503851, 59.085214, 3.733800,    !- X,Y,Z  1 {m}
    112.503851, 59.085214, 2.590800,    !- X,Y,Z  2 {m}
    112.622183, 58.643592, 2.590800,    !- X,Y,Z  3 {m}
    112.622183, 58.643592, 3.733800;    !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    281E44,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    117.332810, 59.905800, 3.733800,    !- X,Y,Z  1 {m}
    117.332810, 59.905800, 2.590800,    !- X,Y,Z  2 {m}
    117.214478, 60.347422, 2.590800,    !- X,Y,Z  3 {m}
    117.214478, 60.347422, 3.733800;    !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    36A3D6,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    115.447993, 59.874094, 3.733800,    !- X,Y,Z  1 {m}
    115.447993, 59.874094, 2.590800,    !- X,Y,Z  2 {m}
    115.566325, 59.432472, 2.590800,    !- X,Y,Z  3 {m}
    115.566325, 59.432472, 3.733800;    !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    E94049,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    120.276952, 60.694681, 3.733800,    !- X,Y,Z  1 {m}
    120.276952, 60.694681, 2.590800,    !- X,Y,Z  2 {m}
    120.158620, 61.136302, 2.590800,    !- X,Y,Z  3 {m}
    120.158620, 61.136302, 3.733800;    !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    61DEF7,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    118.392135, 60.662974, 3.733800,    !- X,Y,Z  1 {m}
    118.392135, 60.662974, 2.590800,    !- X,Y,Z  2 {m}
    118.510467, 60.221353, 2.590800,    !- X,Y,Z  3 {m}
    118.510467, 60.221353, 3.733800;    !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    F7B75D,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    123.221094, 61.483561, 3.733800,    !- X,Y,Z  1 {m}
    123.221094, 61.483561, 2.590800,    !- X,Y,Z  2 {m}
    123.102762, 61.925182, 2.590800,    !- X,Y,Z  3 {m}
    123.102762, 61.925182, 3.733800;    !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    44FD2D,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    121.336277, 61.451854, 3.733800,    !- X,Y,Z  1 {m}
    121.336277, 61.451854, 2.590800,    !- X,Y,Z  2 {m}
    121.454609, 61.010233, 2.590800,    !- X,Y,Z  3 {m}
    121.454609, 61.010233, 3.733800;    !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    758AA8,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    126.165236, 62.272441, 3.733800,    !- X,Y,Z  1 {m}
    126.165236, 62.272441, 2.590800,    !- X,Y,Z  2 {m}
    126.046904, 62.714062, 2.590800,    !- X,Y,Z  3 {m}
    126.046904, 62.714062, 3.733800;    !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    C076C8,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    124.280419, 62.240734, 3.733800,    !- X,Y,Z  1 {m}
    124.280419, 62.240734, 2.590800,    !- X,Y,Z  2 {m}
    124.398751, 61.799113, 2.590800,    !- X,Y,Z  3 {m}
    124.398751, 61.799113, 3.733800;    !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    848F71,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    129.109378, 63.061321, 3.733800,    !- X,Y,Z  1 {m}
    129.109378, 63.061321, 2.590800,    !- X,Y,Z  2 {m}
    128.991046, 63.502942, 2.590800,    !- X,Y,Z  3 {m}
    128.991046, 63.502942, 3.733800;    !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    E75FD7,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    127.224561, 63.029614, 3.733800,    !- X,Y,Z  1 {m}
    127.224561, 63.029614, 2.590800,    !- X,Y,Z  2 {m}
    127.342893, 62.587993, 2.590800,    !- X,Y,Z  3 {m}
    127.342893, 62.587993, 3.733800;    !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    1D80D8,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    132.053520, 63.850201, 3.733800,    !- X,Y,Z  1 {m}
    132.053520, 63.850201, 2.590800,    !- X,Y,Z  2 {m}
    131.935188, 64.291822, 2.590800,    !- X,Y,Z  3 {m}
    131.935188, 64.291822, 3.733800;    !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    315B8C,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    130.168703, 63.818494, 3.733800,    !- X,Y,Z  1 {m}
    130.168703, 63.818494, 2.590800,    !- X,Y,Z  2 {m}
    130.287035, 63.376873, 2.590800,    !- X,Y,Z  3 {m}
    130.287035, 63.376873, 3.733800;    !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    4006DA,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    134.997662, 64.639081, 3.733800,    !- X,Y,Z  1 {m}
    134.997662, 64.639081, 2.590800,    !- X,Y,Z  2 {m}
    134.879330, 65.080702, 2.590800,    !- X,Y,Z  3 {m}
    134.879330, 65.080702, 3.733800;    !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    F7AA52,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    133.112845, 64.607374, 3.733800,    !- X,Y,Z  1 {m}
    133.112845, 64.607374, 2.590800,    !- X,Y,Z  2 {m}
    133.231177, 64.165753, 2.590800,    !- X,Y,Z  3 {m}
    133.231177, 64.165753, 3.733800;    !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    B85EF4,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    18.188894, 33.340272, 16.535397,    !- X,Y,Z  1 {m}
    18.188894, 33.340272, 15.392397,    !- X,Y,Z  2 {m}
    18.070562, 33.781894, 15.392397,    !- X,Y,Z  3 {m}
    18.070562, 33.781894, 16.535397;    !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    6EC006,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    16.304077, 33.308565, 16.535397,    !- X,Y,Z  1 {m}
    16.304076, 33.308569, 15.392400,    !- X,Y,Z  2 {m}
    16.422409, 32.866943, 15.392400,    !- X,Y,Z  3 {m}
    16.422409, 32.866943, 16.535397;    !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    709A00,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    21.133035, 34.129154, 16.535397,    !- X,Y,Z  1 {m}
    21.133035, 34.129154, 15.392400,    !- X,Y,Z  2 {m}
    21.014702, 34.570778, 15.392400,    !- X,Y,Z  3 {m}
    21.014703, 34.570775, 16.535397;    !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    69E34B,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    19.248218, 34.097446, 16.535397,    !- X,Y,Z  1 {m}
    19.248217, 34.097450, 15.392400,    !- X,Y,Z  2 {m}
    19.366550, 33.655825, 15.392400,    !- X,Y,Z  3 {m}
    19.366550, 33.655825, 16.535397;    !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    A50A27,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    24.077177, 34.918036, 16.535397,    !- X,Y,Z  1 {m}
    24.077177, 34.918036, 15.392400,    !- X,Y,Z  2 {m}
    23.958844, 35.359659, 15.392400,    !- X,Y,Z  3 {m}
    23.958845, 35.359657, 16.535397;    !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    8F2102,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    22.192360, 34.886328, 16.535397,    !- X,Y,Z  1 {m}
    22.192359, 34.886331, 15.392400,    !- X,Y,Z  2 {m}
    22.310692, 34.444707, 15.392400,    !- X,Y,Z  3 {m}
    22.310692, 34.444707, 16.535397;    !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    13BF5C,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    27.021319, 35.706917, 16.535397,    !- X,Y,Z  1 {m}
    27.021319, 35.706917, 15.392400,    !- X,Y,Z  2 {m}
    26.902986, 36.148540, 15.392400,    !- X,Y,Z  3 {m}
    26.902986, 36.148539, 16.535397;    !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    89DB45,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    25.136501, 35.675210, 16.535397,    !- X,Y,Z  1 {m}
    25.136500, 35.675212, 15.392400,    !- X,Y,Z  2 {m}
    25.254834, 35.233588, 15.392400,    !- X,Y,Z  3 {m}
    25.254834, 35.233588, 16.535397;    !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    E40B54,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    29.965460, 36.495799, 16.535397,    !- X,Y,Z  1 {m}
    29.965460, 36.495799, 15.392400,    !- X,Y,Z  2 {m}
    29.847128, 36.937421, 15.392400,    !- X,Y,Z  3 {m}
    29.847128, 36.937420, 16.535397;    !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    8EBB8A,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    28.080643, 36.464091, 16.535397,    !- X,Y,Z  1 {m}
    28.080643, 36.464092, 15.392400,    !- X,Y,Z  2 {m}
    28.198975, 36.022470, 15.392400,    !- X,Y,Z  3 {m}
    28.198975, 36.022470, 16.535397;    !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    ED4876,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    32.909602, 37.284681, 16.535397,    !- X,Y,Z  1 {m}
    32.909602, 37.284681, 15.392400,    !- X,Y,Z  2 {m}
    32.791270, 37.726302, 15.392400,    !- X,Y,Z  3 {m}
    32.791270, 37.726302, 16.535397;    !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    340FAC,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    31.024785, 37.252973, 16.535397,    !- X,Y,Z  1 {m}
    31.024785, 37.252974, 15.392400,    !- X,Y,Z  2 {m}
    31.143117, 36.811352, 15.392400,    !- X,Y,Z  3 {m}
    31.143117, 36.811352, 16.535397;    !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    E61263,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    35.853743, 38.073562, 16.535397,    !- X,Y,Z  1 {m}
    35.853743, 38.073562, 15.392400,    !- X,Y,Z  2 {m}
    35.735411, 38.515183, 15.392400,    !- X,Y,Z  3 {m}
    35.735411, 38.515184, 16.535397;    !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    25BBEC,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    33.968926, 38.041855, 16.535397,    !- X,Y,Z  1 {m}
    33.968926, 38.041855, 15.392400,    !- X,Y,Z  2 {m}
    34.087258, 37.600233, 15.392400,    !- X,Y,Z  3 {m}
    34.087258, 37.600233, 16.535397;    !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    9CD1FA,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    38.797885, 38.862444, 16.535397,    !- X,Y,Z  1 {m}
    38.797885, 38.862444, 15.392400,    !- X,Y,Z  2 {m}
    38.679553, 39.304064, 15.392400,    !- X,Y,Z  3 {m}
    38.679553, 39.304065, 16.535397;    !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    D77609,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    36.913068, 38.830736, 16.535397,    !- X,Y,Z  1 {m}
    36.913068, 38.830735, 15.392400,    !- X,Y,Z  2 {m}
    37.031400, 38.389115, 15.392400,    !- X,Y,Z  3 {m}
    37.031400, 38.389115, 16.535397;    !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    EDF006,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    41.742027, 39.651326, 16.535397,    !- X,Y,Z  1 {m}
    41.742027, 39.651326, 15.392400,    !- X,Y,Z  2 {m}
    41.623695, 40.092945, 15.392400,    !- X,Y,Z  3 {m}
    41.623694, 40.092947, 16.535397;    !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    B85C9F,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    39.857209, 39.619618, 16.535397,    !- X,Y,Z  1 {m}
    39.857210, 39.619616, 15.392400,    !- X,Y,Z  2 {m}
    39.975542, 39.177997, 15.392400,    !- X,Y,Z  3 {m}
    39.975542, 39.177997, 16.535397;    !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    845950,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    44.686168, 40.440207, 16.535397,    !- X,Y,Z  1 {m}
    44.686168, 40.440207, 15.392397,    !- X,Y,Z  2 {m}
    44.567836, 40.881828, 15.392397,    !- X,Y,Z  3 {m}
    44.567836, 40.881828, 16.535397;    !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    5B647E,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    42.801351, 40.408499, 16.535397,    !- X,Y,Z  1 {m}
    42.801352, 40.408497, 15.392400,    !- X,Y,Z  2 {m}
    42.919683, 39.966878, 15.392400,    !- X,Y,Z  3 {m}
    42.919683, 39.966878, 16.535397;    !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    C8A898,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    47.630310, 41.229089, 16.535397,    !- X,Y,Z  1 {m}
    47.630310, 41.229089, 15.392400,    !- X,Y,Z  2 {m}
    47.511979, 41.670706, 15.392400,    !- X,Y,Z  3 {m}
    47.511978, 41.670710, 16.535397;    !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    97D70F,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    45.745493, 41.197381, 16.535397,    !- X,Y,Z  1 {m}
    45.745494, 41.197378, 15.392400,    !- X,Y,Z  2 {m}
    45.863825, 40.755760, 15.392400,    !- X,Y,Z  3 {m}
    45.863825, 40.755760, 16.535397;    !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    155DC1,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    50.574451, 42.017971, 16.535397,    !- X,Y,Z  1 {m}
    50.574451, 42.017971, 15.392397,    !- X,Y,Z  2 {m}
    50.456119, 42.459592, 15.392397,    !- X,Y,Z  3 {m}
    50.456119, 42.459592, 16.535397;    !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    6BE61F,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    48.689634, 41.986263, 16.535397,    !- X,Y,Z  1 {m}
    48.689635, 41.986259, 15.392400,    !- X,Y,Z  2 {m}
    48.807966, 41.544642, 15.392400,    !- X,Y,Z  3 {m}
    48.807966, 41.544642, 16.535397;    !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    CBA62F,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    53.518593, 42.806852, 16.535397,    !- X,Y,Z  1 {m}
    53.518593, 42.806852, 15.392400,    !- X,Y,Z  2 {m}
    53.400262, 43.248468, 15.392400,    !- X,Y,Z  3 {m}
    53.400261, 43.248473, 16.535397;    !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    669CA3,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    51.633776, 42.775144, 16.535397,    !- X,Y,Z  1 {m}
    51.633776, 42.775144, 15.392400,    !- X,Y,Z  2 {m}
    51.752108, 42.333523, 15.392400,    !- X,Y,Z  3 {m}
    51.752108, 42.333523, 16.535397;    !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    D3D871,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    56.462735, 43.595734, 16.535397,    !- X,Y,Z  1 {m}
    56.462735, 43.595734, 15.392400,    !- X,Y,Z  2 {m}
    56.344404, 44.037349, 15.392400,    !- X,Y,Z  3 {m}
    56.344402, 44.037355, 16.535397;    !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    E18E1A,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    54.577917, 43.564026, 16.535397,    !- X,Y,Z  1 {m}
    54.577919, 43.564020, 15.392400,    !- X,Y,Z  2 {m}
    54.696250, 43.122405, 15.392400,    !- X,Y,Z  3 {m}
    54.696250, 43.122405, 16.535397;    !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    EFD912,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    59.406876, 44.384615, 16.535397,    !- X,Y,Z  1 {m}
    59.406876, 44.384615, 15.392400,    !- X,Y,Z  2 {m}
    59.288546, 44.826230, 15.392400,    !- X,Y,Z  3 {m}
    59.288544, 44.826237, 16.535397;    !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    76DC9F,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    57.522059, 44.352908, 16.535397,    !- X,Y,Z  1 {m}
    57.522061, 44.352901, 15.392400,    !- X,Y,Z  2 {m}
    57.640391, 43.911286, 15.392400,    !- X,Y,Z  3 {m}
    57.640391, 43.911286, 16.535397;    !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    2C1293,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    62.351018, 45.173497, 16.535397,    !- X,Y,Z  1 {m}
    62.351018, 45.173497, 15.392400,    !- X,Y,Z  2 {m}
    62.232688, 45.615111, 15.392400,    !- X,Y,Z  3 {m}
    62.232686, 45.615118, 16.535397;    !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    92C8B3,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    60.466201, 45.141789, 16.535397,    !- X,Y,Z  1 {m}
    60.466203, 45.141782, 15.392400,    !- X,Y,Z  2 {m}
    60.584533, 44.700168, 15.392400,    !- X,Y,Z  3 {m}
    60.584533, 44.700168, 16.535397;    !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    302852,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    65.295159, 45.962379, 16.535397,    !- X,Y,Z  1 {m}
    65.295159, 45.962379, 15.392400,    !- X,Y,Z  2 {m}
    65.176829, 46.403992, 15.392400,    !- X,Y,Z  3 {m}
    65.176827, 46.404000, 16.535397;    !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    681983,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    63.410342, 45.930671, 16.535397,    !- X,Y,Z  1 {m}
    63.410344, 45.930663, 15.392400,    !- X,Y,Z  2 {m}
    63.528674, 45.489050, 15.392400,    !- X,Y,Z  3 {m}
    63.528674, 45.489050, 16.535397;    !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    3D53E9,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    68.239301, 46.751260, 16.535397,    !- X,Y,Z  1 {m}
    68.239301, 46.751260, 15.392400,    !- X,Y,Z  2 {m}
    68.120972, 47.192873, 15.392400,    !- X,Y,Z  3 {m}
    68.120969, 47.192882, 16.535397;    !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    6870AA,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    66.354484, 46.719553, 16.535397,    !- X,Y,Z  1 {m}
    66.354486, 46.719544, 15.392400,    !- X,Y,Z  2 {m}
    66.472816, 46.277931, 15.392400,    !- X,Y,Z  3 {m}
    66.472816, 46.277931, 16.535397;    !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    EC95C7,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    71.183443, 47.540142, 16.535397,    !- X,Y,Z  1 {m}
    71.183443, 47.540142, 15.392400,    !- X,Y,Z  2 {m}
    71.065113, 47.981753, 15.392400,    !- X,Y,Z  3 {m}
    71.065110, 47.981763, 16.535397;    !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    84B440,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    69.298625, 47.508434, 16.535397,    !- X,Y,Z  1 {m}
    69.298628, 47.508425, 15.392400,    !- X,Y,Z  2 {m}
    69.416958, 47.066813, 15.392400,    !- X,Y,Z  3 {m}
    69.416958, 47.066813, 16.535397;    !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    8A7D51,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    74.127584, 48.329024, 16.535397,    !- X,Y,Z  1 {m}
    74.127584, 48.329024, 15.392400,    !- X,Y,Z  2 {m}
    74.009255, 48.770634, 15.392400,    !- X,Y,Z  3 {m}
    74.009252, 48.770645, 16.535397;    !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    EB941B,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    72.242767, 48.297316, 16.535397,    !- X,Y,Z  1 {m}
    72.242770, 48.297306, 15.392400,    !- X,Y,Z  2 {m}
    72.361099, 47.855695, 15.392400,    !- X,Y,Z  3 {m}
    72.361099, 47.855695, 16.535397;    !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    591D27,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    18.188894, 33.340272, 12.268197,    !- X,Y,Z  1 {m}
    18.188894, 33.340272, 11.125197,    !- X,Y,Z  2 {m}
    18.070562, 33.781894, 11.125197,    !- X,Y,Z  3 {m}
    18.070562, 33.781894, 12.268197;    !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    766890,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    16.304077, 33.308565, 12.268197,    !- X,Y,Z  1 {m}
    16.304077, 33.308565, 11.125197,    !- X,Y,Z  2 {m}
    16.422409, 32.866943, 11.125197,    !- X,Y,Z  3 {m}
    16.422409, 32.866943, 12.268197;    !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    A7551C,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    21.133035, 34.129154, 12.268197,    !- X,Y,Z  1 {m}
    21.133035, 34.129154, 11.125197,    !- X,Y,Z  2 {m}
    21.014703, 34.570775, 11.125197,    !- X,Y,Z  3 {m}
    21.014703, 34.570775, 12.268197;    !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    17FE9A,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    19.248218, 34.097446, 12.268197,    !- X,Y,Z  1 {m}
    19.248218, 34.097446, 11.125197,    !- X,Y,Z  2 {m}
    19.366550, 33.655825, 11.125197,    !- X,Y,Z  3 {m}
    19.366550, 33.655825, 12.268197;    !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    685086,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    24.077177, 34.918036, 12.268197,    !- X,Y,Z  1 {m}
    24.077177, 34.918036, 11.125197,    !- X,Y,Z  2 {m}
    23.958845, 35.359657, 11.125197,    !- X,Y,Z  3 {m}
    23.958845, 35.359657, 12.268197;    !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    1D323C,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    22.192360, 34.886328, 12.268197,    !- X,Y,Z  1 {m}
    22.192360, 34.886328, 11.125197,    !- X,Y,Z  2 {m}
    22.310692, 34.444707, 11.125197,    !- X,Y,Z  3 {m}
    22.310692, 34.444707, 12.268197;    !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    ED1BBB,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    27.021319, 35.706917, 12.268197,    !- X,Y,Z  1 {m}
    27.021319, 35.706917, 11.125197,    !- X,Y,Z  2 {m}
    26.902986, 36.148539, 11.125197,    !- X,Y,Z  3 {m}
    26.902986, 36.148539, 12.268197;    !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    F0AC6A,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    25.136501, 35.675210, 12.268197,    !- X,Y,Z  1 {m}
    25.136501, 35.675210, 11.125197,    !- X,Y,Z  2 {m}
    25.254834, 35.233588, 11.125197,    !- X,Y,Z  3 {m}
    25.254834, 35.233588, 12.268197;    !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    BC57D2,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    29.965460, 36.495799, 12.268197,    !- X,Y,Z  1 {m}
    29.965460, 36.495799, 11.125197,    !- X,Y,Z  2 {m}
    29.847128, 36.937420, 11.125197,    !- X,Y,Z  3 {m}
    29.847128, 36.937420, 12.268197;    !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    30BBDE,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    28.080643, 36.464091, 12.268197,    !- X,Y,Z  1 {m}
    28.080643, 36.464091, 11.125197,    !- X,Y,Z  2 {m}
    28.198975, 36.022470, 11.125197,    !- X,Y,Z  3 {m}
    28.198975, 36.022470, 12.268197;    !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    1D7B32,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    32.909602, 37.284681, 12.268197,    !- X,Y,Z  1 {m}
    32.909602, 37.284681, 11.125197,    !- X,Y,Z  2 {m}
    32.791270, 37.726302, 11.125197,    !- X,Y,Z  3 {m}
    32.791270, 37.726302, 12.268197;    !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    78B789,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    31.024785, 37.252973, 12.268197,    !- X,Y,Z  1 {m}
    31.024785, 37.252973, 11.125197,    !- X,Y,Z  2 {m}
    31.143117, 36.811352, 11.125197,    !- X,Y,Z  3 {m}
    31.143117, 36.811352, 12.268197;    !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    CB943D,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    35.853743, 38.073562, 12.268197,    !- X,Y,Z  1 {m}
    35.853743, 38.073562, 11.125197,    !- X,Y,Z  2 {m}
    35.735411, 38.515184, 11.125197,    !- X,Y,Z  3 {m}
    35.735411, 38.515184, 12.268197;    !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    7E4301,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    33.968926, 38.041855, 12.268197,    !- X,Y,Z  1 {m}
    33.968926, 38.041855, 11.125197,    !- X,Y,Z  2 {m}
    34.087258, 37.600233, 11.125197,    !- X,Y,Z  3 {m}
    34.087258, 37.600233, 12.268197;    !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    52365C,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    38.797885, 38.862444, 12.268197,    !- X,Y,Z  1 {m}
    38.797885, 38.862444, 11.125197,    !- X,Y,Z  2 {m}
    38.679553, 39.304065, 11.125197,    !- X,Y,Z  3 {m}
    38.679553, 39.304065, 12.268197;    !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    968275,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    36.913068, 38.830736, 12.268197,    !- X,Y,Z  1 {m}
    36.913068, 38.830736, 11.125197,    !- X,Y,Z  2 {m}
    37.031400, 38.389115, 11.125197,    !- X,Y,Z  3 {m}
    37.031400, 38.389115, 12.268197;    !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    156FAE,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    41.742027, 39.651326, 12.268197,    !- X,Y,Z  1 {m}
    41.742027, 39.651326, 11.125197,    !- X,Y,Z  2 {m}
    41.623694, 40.092947, 11.125197,    !- X,Y,Z  3 {m}
    41.623694, 40.092947, 12.268197;    !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    265417,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    39.857209, 39.619618, 12.268197,    !- X,Y,Z  1 {m}
    39.857209, 39.619618, 11.125197,    !- X,Y,Z  2 {m}
    39.975542, 39.177997, 11.125197,    !- X,Y,Z  3 {m}
    39.975542, 39.177997, 12.268197;    !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    C22E3C,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    44.686168, 40.440207, 12.268197,    !- X,Y,Z  1 {m}
    44.686168, 40.440207, 11.125197,    !- X,Y,Z  2 {m}
    44.567836, 40.881828, 11.125197,    !- X,Y,Z  3 {m}
    44.567836, 40.881828, 12.268197;    !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    D62124,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    42.801351, 40.408499, 12.268197,    !- X,Y,Z  1 {m}
    42.801351, 40.408499, 11.125197,    !- X,Y,Z  2 {m}
    42.919683, 39.966878, 11.125197,    !- X,Y,Z  3 {m}
    42.919683, 39.966878, 12.268197;    !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    5304E9,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    47.630310, 41.229089, 12.268197,    !- X,Y,Z  1 {m}
    47.630310, 41.229089, 11.140889,    !- X,Y,Z  2 {m}
    47.511978, 41.670710, 11.140889,    !- X,Y,Z  3 {m}
    47.511978, 41.670710, 12.268197;    !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    811D75,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    45.745493, 41.197381, 12.268197,    !- X,Y,Z  1 {m}
    45.745493, 41.197381, 11.140889,    !- X,Y,Z  2 {m}
    45.863825, 40.755760, 11.140889,    !- X,Y,Z  3 {m}
    45.863825, 40.755760, 12.268197;    !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    4BB0BB,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    50.574451, 42.017971, 12.268197,    !- X,Y,Z  1 {m}
    50.574451, 42.017971, 11.125197,    !- X,Y,Z  2 {m}
    50.456119, 42.459592, 11.125197,    !- X,Y,Z  3 {m}
    50.456119, 42.459592, 12.268197;    !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    AABAEB,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    48.689634, 41.986263, 12.268197,    !- X,Y,Z  1 {m}
    48.689634, 41.986263, 11.125197,    !- X,Y,Z  2 {m}
    48.807966, 41.544642, 11.125197,    !- X,Y,Z  3 {m}
    48.807966, 41.544642, 12.268197;    !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    1AE28D,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    53.518593, 42.806852, 12.268197,    !- X,Y,Z  1 {m}
    53.518593, 42.806852, 11.125197,    !- X,Y,Z  2 {m}
    53.400261, 43.248473, 11.125197,    !- X,Y,Z  3 {m}
    53.400261, 43.248473, 12.268197;    !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    B9FCC5,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    51.633776, 42.775144, 12.268197,    !- X,Y,Z  1 {m}
    51.633776, 42.775144, 11.125197,    !- X,Y,Z  2 {m}
    51.752108, 42.333523, 11.125197,    !- X,Y,Z  3 {m}
    51.752108, 42.333523, 12.268197;    !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    A807AB,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    56.462735, 43.595734, 12.268197,    !- X,Y,Z  1 {m}
    56.462735, 43.595734, 11.125197,    !- X,Y,Z  2 {m}
    56.344402, 44.037355, 11.125197,    !- X,Y,Z  3 {m}
    56.344402, 44.037355, 12.268197;    !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    13D8CE,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    54.577917, 43.564026, 12.268197,    !- X,Y,Z  1 {m}
    54.577917, 43.564026, 11.125197,    !- X,Y,Z  2 {m}
    54.696250, 43.122405, 11.125197,    !- X,Y,Z  3 {m}
    54.696250, 43.122405, 12.268197;    !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    73D026,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    59.406876, 44.384615, 12.268197,    !- X,Y,Z  1 {m}
    59.406876, 44.384615, 11.125197,    !- X,Y,Z  2 {m}
    59.288544, 44.826237, 11.125197,    !- X,Y,Z  3 {m}
    59.288544, 44.826237, 12.268197;    !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    42BCE9,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    57.522059, 44.352908, 12.268197,    !- X,Y,Z  1 {m}
    57.522059, 44.352908, 11.125197,    !- X,Y,Z  2 {m}
    57.640391, 43.911286, 11.125197,    !- X,Y,Z  3 {m}
    57.640391, 43.911286, 12.268197;    !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    E010CD,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    62.351018, 45.173497, 12.268197,    !- X,Y,Z  1 {m}
    62.351018, 45.173497, 11.125197,    !- X,Y,Z  2 {m}
    62.232686, 45.615118, 11.125197,    !- X,Y,Z  3 {m}
    62.232686, 45.615118, 12.268197;    !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    BA0FCC,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    60.466201, 45.141789, 12.268197,    !- X,Y,Z  1 {m}
    60.466201, 45.141789, 11.125197,    !- X,Y,Z  2 {m}
    60.584533, 44.700168, 11.125197,    !- X,Y,Z  3 {m}
    60.584533, 44.700168, 12.268197;    !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    CCA16A,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    65.295159, 45.962379, 12.268197,    !- X,Y,Z  1 {m}
    65.295159, 45.962379, 11.125197,    !- X,Y,Z  2 {m}
    65.176827, 46.404000, 11.125197,    !- X,Y,Z  3 {m}
    65.176827, 46.404000, 12.268197;    !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    3B8B19,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    63.410342, 45.930671, 12.268197,    !- X,Y,Z  1 {m}
    63.410342, 45.930671, 11.125197,    !- X,Y,Z  2 {m}
    63.528674, 45.489050, 11.125197,    !- X,Y,Z  3 {m}
    63.528674, 45.489050, 12.268197;    !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    CEA605,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    68.239301, 46.751260, 12.268197,    !- X,Y,Z  1 {m}
    68.239301, 46.751260, 11.125197,    !- X,Y,Z  2 {m}
    68.120969, 47.192882, 11.125197,    !- X,Y,Z  3 {m}
    68.120969, 47.192882, 12.268197;    !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    E84287,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    66.354484, 46.719553, 12.268197,    !- X,Y,Z  1 {m}
    66.354484, 46.719553, 11.125197,    !- X,Y,Z  2 {m}
    66.472816, 46.277931, 11.125197,    !- X,Y,Z  3 {m}
    66.472816, 46.277931, 12.268197;    !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    45157B,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    71.183443, 47.540142, 12.268197,    !- X,Y,Z  1 {m}
    71.183443, 47.540142, 11.125197,    !- X,Y,Z  2 {m}
    71.065110, 47.981763, 11.125197,    !- X,Y,Z  3 {m}
    71.065110, 47.981763, 12.268197;    !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    A02E54,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    69.298625, 47.508434, 12.268197,    !- X,Y,Z  1 {m}
    69.298625, 47.508434, 11.125197,    !- X,Y,Z  2 {m}
    69.416958, 47.066813, 11.125197,    !- X,Y,Z  3 {m}
    69.416958, 47.066813, 12.268197;    !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    B93A11,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    15.244752, 32.551391, 8.000997,     !- X,Y,Z  1 {m}
    15.244752, 32.551391, 6.857997,     !- X,Y,Z  2 {m}
    15.126420, 32.993012, 6.857997,     !- X,Y,Z  3 {m}
    15.126420, 32.993012, 8.000997;     !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    CF6E03,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    13.359935, 32.519683, 8.000997,     !- X,Y,Z  1 {m}
    13.359935, 32.519683, 6.857997,     !- X,Y,Z  2 {m}
    13.478267, 32.078062, 6.857997,     !- X,Y,Z  3 {m}
    13.478267, 32.078062, 8.000997;     !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    E144B7,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    18.188894, 33.340272, 8.000997,     !- X,Y,Z  1 {m}
    18.188894, 33.340272, 6.857997,     !- X,Y,Z  2 {m}
    18.070562, 33.781894, 6.857997,     !- X,Y,Z  3 {m}
    18.070562, 33.781894, 8.000997;     !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    9B7937,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    16.304077, 33.308565, 8.000997,     !- X,Y,Z  1 {m}
    16.304077, 33.308565, 6.857997,     !- X,Y,Z  2 {m}
    16.422409, 32.866943, 6.857997,     !- X,Y,Z  3 {m}
    16.422409, 32.866943, 8.000997;     !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    95076C,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    21.133035, 34.129154, 8.000997,     !- X,Y,Z  1 {m}
    21.133035, 34.129154, 6.857997,     !- X,Y,Z  2 {m}
    21.014703, 34.570775, 6.857997,     !- X,Y,Z  3 {m}
    21.014703, 34.570775, 8.000997;     !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    72C21D,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    19.248218, 34.097446, 8.000997,     !- X,Y,Z  1 {m}
    19.248218, 34.097446, 6.857997,     !- X,Y,Z  2 {m}
    19.366550, 33.655825, 6.857997,     !- X,Y,Z  3 {m}
    19.366550, 33.655825, 8.000997;     !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    223CB5,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    24.077177, 34.918036, 8.000997,     !- X,Y,Z  1 {m}
    24.077177, 34.918036, 6.857997,     !- X,Y,Z  2 {m}
    23.958845, 35.359657, 6.857997,     !- X,Y,Z  3 {m}
    23.958845, 35.359657, 8.000997;     !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    230B27,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    22.192360, 34.886328, 8.000997,     !- X,Y,Z  1 {m}
    22.192360, 34.886328, 6.857997,     !- X,Y,Z  2 {m}
    22.310692, 34.444707, 6.857997,     !- X,Y,Z  3 {m}
    22.310692, 34.444707, 8.000997;     !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    49F8FA,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    27.021319, 35.706917, 8.000997,     !- X,Y,Z  1 {m}
    27.021319, 35.706917, 6.857997,     !- X,Y,Z  2 {m}
    26.902986, 36.148539, 6.857997,     !- X,Y,Z  3 {m}
    26.902986, 36.148539, 8.000997;     !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    1FEFC5,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    25.136501, 35.675210, 8.000997,     !- X,Y,Z  1 {m}
    25.136501, 35.675210, 6.857997,     !- X,Y,Z  2 {m}
    25.254834, 35.233588, 6.857997,     !- X,Y,Z  3 {m}
    25.254834, 35.233588, 8.000997;     !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    47D874,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    29.965460, 36.495799, 8.000997,     !- X,Y,Z  1 {m}
    29.965460, 36.495799, 6.857997,     !- X,Y,Z  2 {m}
    29.847128, 36.937420, 6.857997,     !- X,Y,Z  3 {m}
    29.847128, 36.937420, 8.000997;     !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    B97EE0,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    28.080643, 36.464091, 8.000997,     !- X,Y,Z  1 {m}
    28.080643, 36.464091, 6.857997,     !- X,Y,Z  2 {m}
    28.198975, 36.022470, 6.857997,     !- X,Y,Z  3 {m}
    28.198975, 36.022470, 8.000997;     !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    8B2D1D,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    32.909602, 37.284681, 8.000997,     !- X,Y,Z  1 {m}
    32.909602, 37.284681, 6.857997,     !- X,Y,Z  2 {m}
    32.791270, 37.726302, 6.857997,     !- X,Y,Z  3 {m}
    32.791270, 37.726302, 8.000997;     !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    8A2F7D,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    31.024785, 37.252973, 8.000997,     !- X,Y,Z  1 {m}
    31.024785, 37.252973, 6.857997,     !- X,Y,Z  2 {m}
    31.143117, 36.811352, 6.857997,     !- X,Y,Z  3 {m}
    31.143117, 36.811352, 8.000997;     !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    1E3824,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    35.853743, 38.073562, 8.000997,     !- X,Y,Z  1 {m}
    35.853743, 38.073562, 6.857997,     !- X,Y,Z  2 {m}
    35.735411, 38.515184, 6.857997,     !- X,Y,Z  3 {m}
    35.735411, 38.515184, 8.000997;     !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    365E5E,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    33.968926, 38.041855, 8.000997,     !- X,Y,Z  1 {m}
    33.968926, 38.041855, 6.857997,     !- X,Y,Z  2 {m}
    34.087258, 37.600233, 6.857997,     !- X,Y,Z  3 {m}
    34.087258, 37.600233, 8.000997;     !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    126105,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    38.797885, 38.862444, 8.000997,     !- X,Y,Z  1 {m}
    38.797885, 38.862444, 6.857997,     !- X,Y,Z  2 {m}
    38.679553, 39.304065, 6.857997,     !- X,Y,Z  3 {m}
    38.679553, 39.304065, 8.000997;     !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    C926D0,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    36.913068, 38.830736, 8.000997,     !- X,Y,Z  1 {m}
    36.913068, 38.830736, 6.857997,     !- X,Y,Z  2 {m}
    37.031400, 38.389115, 6.857997,     !- X,Y,Z  3 {m}
    37.031400, 38.389115, 8.000997;     !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    3AE21F,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    41.742027, 39.651326, 8.000997,     !- X,Y,Z  1 {m}
    41.742027, 39.651326, 6.857997,     !- X,Y,Z  2 {m}
    41.623694, 40.092947, 6.857997,     !- X,Y,Z  3 {m}
    41.623694, 40.092947, 8.000997;     !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    CE5886,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    39.857209, 39.619618, 8.000997,     !- X,Y,Z  1 {m}
    39.857209, 39.619618, 6.857997,     !- X,Y,Z  2 {m}
    39.975542, 39.177997, 6.857997,     !- X,Y,Z  3 {m}
    39.975542, 39.177997, 8.000997;     !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    E9BE1F,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    44.686168, 40.440207, 8.000997,     !- X,Y,Z  1 {m}
    44.686168, 40.440207, 6.857997,     !- X,Y,Z  2 {m}
    44.567836, 40.881828, 6.857997,     !- X,Y,Z  3 {m}
    44.567836, 40.881828, 8.000997;     !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    C65C5C,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    42.801351, 40.408499, 8.000997,     !- X,Y,Z  1 {m}
    42.801351, 40.408499, 6.857997,     !- X,Y,Z  2 {m}
    42.919683, 39.966878, 6.857997,     !- X,Y,Z  3 {m}
    42.919683, 39.966878, 8.000997;     !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    8F9ED0,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    47.630310, 41.229089, 8.000997,     !- X,Y,Z  1 {m}
    47.630310, 41.229089, 6.857997,     !- X,Y,Z  2 {m}
    47.511978, 41.670710, 6.857997,     !- X,Y,Z  3 {m}
    47.511978, 41.670710, 8.000997;     !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    5F6E9A,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    45.745493, 41.197381, 8.000997,     !- X,Y,Z  1 {m}
    45.745493, 41.197381, 6.857997,     !- X,Y,Z  2 {m}
    45.863825, 40.755760, 6.857997,     !- X,Y,Z  3 {m}
    45.863825, 40.755760, 8.000997;     !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    DA2639,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    50.574451, 42.017971, 8.000997,     !- X,Y,Z  1 {m}
    50.574451, 42.017971, 6.857997,     !- X,Y,Z  2 {m}
    50.456119, 42.459592, 6.857997,     !- X,Y,Z  3 {m}
    50.456119, 42.459592, 8.000997;     !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    6AA121,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    48.689634, 41.986263, 8.000997,     !- X,Y,Z  1 {m}
    48.689634, 41.986263, 6.857997,     !- X,Y,Z  2 {m}
    48.807966, 41.544642, 6.857997,     !- X,Y,Z  3 {m}
    48.807966, 41.544642, 8.000997;     !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    26C580,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    53.518593, 42.806852, 8.000997,     !- X,Y,Z  1 {m}
    53.518593, 42.806852, 6.857997,     !- X,Y,Z  2 {m}
    53.400261, 43.248473, 6.857997,     !- X,Y,Z  3 {m}
    53.400261, 43.248473, 8.000997;     !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    B6B319,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    51.633776, 42.775144, 8.000997,     !- X,Y,Z  1 {m}
    51.633776, 42.775144, 6.857997,     !- X,Y,Z  2 {m}
    51.752108, 42.333523, 6.857997,     !- X,Y,Z  3 {m}
    51.752108, 42.333523, 8.000997;     !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    CDC688,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    56.462735, 43.595734, 8.000997,     !- X,Y,Z  1 {m}
    56.462735, 43.595734, 6.857997,     !- X,Y,Z  2 {m}
    56.344402, 44.037355, 6.857997,     !- X,Y,Z  3 {m}
    56.344402, 44.037355, 8.000997;     !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    28BF75,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    54.577917, 43.564026, 8.000997,     !- X,Y,Z  1 {m}
    54.577917, 43.564026, 6.857997,     !- X,Y,Z  2 {m}
    54.696250, 43.122405, 6.857997,     !- X,Y,Z  3 {m}
    54.696250, 43.122405, 8.000997;     !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    24183F,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    59.406876, 44.384615, 8.000997,     !- X,Y,Z  1 {m}
    59.406876, 44.384615, 6.857997,     !- X,Y,Z  2 {m}
    59.288544, 44.826237, 6.857997,     !- X,Y,Z  3 {m}
    59.288544, 44.826237, 8.000997;     !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    F28A7D,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    57.522059, 44.352908, 8.000997,     !- X,Y,Z  1 {m}
    57.522059, 44.352908, 6.857997,     !- X,Y,Z  2 {m}
    57.640391, 43.911286, 6.857997,     !- X,Y,Z  3 {m}
    57.640391, 43.911286, 8.000997;     !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    AF917E,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    62.351018, 45.173497, 8.000997,     !- X,Y,Z  1 {m}
    62.351018, 45.173497, 6.857997,     !- X,Y,Z  2 {m}
    62.232686, 45.615118, 6.857997,     !- X,Y,Z  3 {m}
    62.232686, 45.615118, 8.000997;     !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    54B92F,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    60.466201, 45.141789, 8.000997,     !- X,Y,Z  1 {m}
    60.466201, 45.141789, 6.857997,     !- X,Y,Z  2 {m}
    60.584533, 44.700168, 6.857997,     !- X,Y,Z  3 {m}
    60.584533, 44.700168, 8.000997;     !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    5AF03E,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    65.295159, 45.962379, 8.000997,     !- X,Y,Z  1 {m}
    65.295159, 45.962379, 6.857997,     !- X,Y,Z  2 {m}
    65.176827, 46.404000, 6.857997,     !- X,Y,Z  3 {m}
    65.176827, 46.404000, 8.000997;     !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    539511,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    63.410342, 45.930671, 8.000997,     !- X,Y,Z  1 {m}
    63.410342, 45.930671, 6.857997,     !- X,Y,Z  2 {m}
    63.528674, 45.489050, 6.857997,     !- X,Y,Z  3 {m}
    63.528674, 45.489050, 8.000997;     !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    758826,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    68.239301, 46.751260, 8.000997,     !- X,Y,Z  1 {m}
    68.239301, 46.751260, 6.857997,     !- X,Y,Z  2 {m}
    68.120969, 47.192882, 6.857997,     !- X,Y,Z  3 {m}
    68.120969, 47.192882, 8.000997;     !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    98BDE1,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    66.354484, 46.719553, 8.000997,     !- X,Y,Z  1 {m}
    66.354484, 46.719553, 6.857997,     !- X,Y,Z  2 {m}
    66.472816, 46.277931, 6.857997,     !- X,Y,Z  3 {m}
    66.472816, 46.277931, 8.000997;     !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    CD24FA,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    71.183443, 47.540142, 8.000997,     !- X,Y,Z  1 {m}
    71.183443, 47.540142, 6.857997,     !- X,Y,Z  2 {m}
    71.065110, 47.981763, 6.857997,     !- X,Y,Z  3 {m}
    71.065110, 47.981763, 8.000997;     !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    9D1691,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    69.298625, 47.508434, 8.000997,     !- X,Y,Z  1 {m}
    69.298625, 47.508434, 6.857997,     !- X,Y,Z  2 {m}
    69.416958, 47.066813, 6.857997,     !- X,Y,Z  3 {m}
    69.416958, 47.066813, 8.000997;     !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    B5F008,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    15.244752, 32.551391, 3.733797,     !- X,Y,Z  1 {m}
    15.244752, 32.551391, 2.590797,     !- X,Y,Z  2 {m}
    15.126420, 32.993012, 2.590797,     !- X,Y,Z  3 {m}
    15.126420, 32.993012, 3.733797;     !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    4A95F0,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    13.359935, 32.519683, 3.733797,     !- X,Y,Z  1 {m}
    13.359935, 32.519683, 2.590797,     !- X,Y,Z  2 {m}
    13.478267, 32.078062, 2.590797,     !- X,Y,Z  3 {m}
    13.478267, 32.078062, 3.733797;     !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    100054,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    18.188894, 33.340272, 3.733797,     !- X,Y,Z  1 {m}
    18.188894, 33.340272, 2.590797,     !- X,Y,Z  2 {m}
    18.070562, 33.781894, 2.590797,     !- X,Y,Z  3 {m}
    18.070562, 33.781894, 3.733797;     !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    E22704,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    16.304077, 33.308565, 3.733797,     !- X,Y,Z  1 {m}
    16.304077, 33.308565, 2.590797,     !- X,Y,Z  2 {m}
    16.422409, 32.866943, 2.590797,     !- X,Y,Z  3 {m}
    16.422409, 32.866943, 3.733797;     !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    587451,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    21.133035, 34.129154, 3.733797,     !- X,Y,Z  1 {m}
    21.133035, 34.129154, 2.590797,     !- X,Y,Z  2 {m}
    21.014703, 34.570775, 2.590797,     !- X,Y,Z  3 {m}
    21.014703, 34.570775, 3.733797;     !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    7C8778,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    19.248218, 34.097446, 3.733797,     !- X,Y,Z  1 {m}
    19.248218, 34.097446, 2.590797,     !- X,Y,Z  2 {m}
    19.366550, 33.655825, 2.590797,     !- X,Y,Z  3 {m}
    19.366550, 33.655825, 3.733797;     !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    F9FFCE,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    84.912200, 0.254000, 12.268200,     !- X,Y,Z  1 {m}
    84.912200, -0.203200, 12.268200,    !- X,Y,Z  2 {m}
    83.337400, -0.203200, 12.268200,    !- X,Y,Z  3 {m}
    83.337400, 0.254000, 12.268200;     !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    969102,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    84.912200, 0.254000, 12.268200,     !- X,Y,Z  1 {m}
    84.912200, 0.254000, 11.125200,     !- X,Y,Z  2 {m}
    84.912200, -0.203200, 11.125200,    !- X,Y,Z  3 {m}
    84.912200, -0.203200, 12.268200;    !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    E0B094,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    84.912200, 0.254000, 3.733800,      !- X,Y,Z  1 {m}
    84.912200, -0.203200, 3.733800,     !- X,Y,Z  2 {m}
    83.337400, -0.203200, 3.733800,     !- X,Y,Z  3 {m}
    83.337400, 0.254000, 3.733800;      !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    EEE844,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    84.912200, 0.254000, 3.733800,      !- X,Y,Z  1 {m}
    84.912200, 0.254000, 2.590800,      !- X,Y,Z  2 {m}
    84.912200, -0.203200, 2.590800,     !- X,Y,Z  3 {m}
    84.912200, -0.203200, 3.733800;     !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    D17EE8,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    24.077177, 34.918036, 3.733797,     !- X,Y,Z  1 {m}
    24.077177, 34.918036, 2.590797,     !- X,Y,Z  2 {m}
    23.958845, 35.359657, 2.590797,     !- X,Y,Z  3 {m}
    23.958845, 35.359657, 3.733797;     !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    A91B3C,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    22.192360, 34.886328, 3.733797,     !- X,Y,Z  1 {m}
    22.192360, 34.886328, 2.590797,     !- X,Y,Z  2 {m}
    22.310692, 34.444707, 2.590797,     !- X,Y,Z  3 {m}
    22.310692, 34.444707, 3.733797;     !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    61CEF5,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    27.021319, 35.706917, 3.733797,     !- X,Y,Z  1 {m}
    27.021319, 35.706917, 2.590797,     !- X,Y,Z  2 {m}
    26.902986, 36.148539, 2.590797,     !- X,Y,Z  3 {m}
    26.902986, 36.148539, 3.733797;     !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    CC90AE,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    25.136501, 35.675210, 3.733797,     !- X,Y,Z  1 {m}
    25.136501, 35.675210, 2.590797,     !- X,Y,Z  2 {m}
    25.254834, 35.233588, 2.590797,     !- X,Y,Z  3 {m}
    25.254834, 35.233588, 3.733797;     !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    4F7BAC,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    29.965460, 36.495799, 3.733797,     !- X,Y,Z  1 {m}
    29.965460, 36.495799, 2.590797,     !- X,Y,Z  2 {m}
    29.847128, 36.937420, 2.590797,     !- X,Y,Z  3 {m}
    29.847128, 36.937420, 3.733797;     !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    6D7153,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    28.080643, 36.464091, 3.733797,     !- X,Y,Z  1 {m}
    28.080643, 36.464091, 2.590797,     !- X,Y,Z  2 {m}
    28.198975, 36.022470, 2.590797,     !- X,Y,Z  3 {m}
    28.198975, 36.022470, 3.733797;     !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    6D5220,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    32.909602, 37.284681, 3.733797,     !- X,Y,Z  1 {m}
    32.909602, 37.284681, 2.590797,     !- X,Y,Z  2 {m}
    32.791270, 37.726302, 2.590797,     !- X,Y,Z  3 {m}
    32.791270, 37.726302, 3.733797;     !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    331B2C,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    31.024785, 37.252973, 3.733797,     !- X,Y,Z  1 {m}
    31.024785, 37.252973, 2.590797,     !- X,Y,Z  2 {m}
    31.143117, 36.811352, 2.590797,     !- X,Y,Z  3 {m}
    31.143117, 36.811352, 3.733797;     !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    BED9A3,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    35.853743, 38.073562, 3.733797,     !- X,Y,Z  1 {m}
    35.853743, 38.073562, 2.590797,     !- X,Y,Z  2 {m}
    35.735411, 38.515184, 2.590797,     !- X,Y,Z  3 {m}
    35.735411, 38.515184, 3.733797;     !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    4A266D,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    33.968926, 38.041855, 3.733797,     !- X,Y,Z  1 {m}
    33.968926, 38.041855, 2.590797,     !- X,Y,Z  2 {m}
    34.087258, 37.600233, 2.590797,     !- X,Y,Z  3 {m}
    34.087258, 37.600233, 3.733797;     !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    967F61,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    38.797885, 38.862444, 3.733797,     !- X,Y,Z  1 {m}
    38.797885, 38.862444, 2.590797,     !- X,Y,Z  2 {m}
    38.679553, 39.304065, 2.590797,     !- X,Y,Z  3 {m}
    38.679553, 39.304065, 3.733797;     !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    CC5840,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    36.913068, 38.830736, 3.733797,     !- X,Y,Z  1 {m}
    36.913068, 38.830736, 2.590797,     !- X,Y,Z  2 {m}
    37.031400, 38.389115, 2.590797,     !- X,Y,Z  3 {m}
    37.031400, 38.389115, 3.733797;     !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    67FF70,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    41.742027, 39.651326, 3.733797,     !- X,Y,Z  1 {m}
    41.742027, 39.651326, 2.590797,     !- X,Y,Z  2 {m}
    41.623694, 40.092947, 2.590797,     !- X,Y,Z  3 {m}
    41.623694, 40.092947, 3.733797;     !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    BED757,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    39.857209, 39.619618, 3.733797,     !- X,Y,Z  1 {m}
    39.857209, 39.619618, 2.590797,     !- X,Y,Z  2 {m}
    39.975542, 39.177997, 2.590797,     !- X,Y,Z  3 {m}
    39.975542, 39.177997, 3.733797;     !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    C6D04E,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    44.686168, 40.440207, 3.733797,     !- X,Y,Z  1 {m}
    44.686168, 40.440207, 2.590797,     !- X,Y,Z  2 {m}
    44.567836, 40.881828, 2.590797,     !- X,Y,Z  3 {m}
    44.567836, 40.881828, 3.733797;     !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    E9F5ED,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    42.801351, 40.408499, 3.733797,     !- X,Y,Z  1 {m}
    42.801351, 40.408499, 2.590797,     !- X,Y,Z  2 {m}
    42.919683, 39.966878, 2.590797,     !- X,Y,Z  3 {m}
    42.919683, 39.966878, 3.733797;     !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    A24859,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    47.630310, 41.229089, 3.733797,     !- X,Y,Z  1 {m}
    47.630310, 41.229089, 2.590797,     !- X,Y,Z  2 {m}
    47.511978, 41.670710, 2.590797,     !- X,Y,Z  3 {m}
    47.511978, 41.670710, 3.733797;     !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    86D33B,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    45.745493, 41.197381, 3.733797,     !- X,Y,Z  1 {m}
    45.745493, 41.197381, 2.590797,     !- X,Y,Z  2 {m}
    45.863825, 40.755760, 2.590797,     !- X,Y,Z  3 {m}
    45.863825, 40.755760, 3.733797;     !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    93F0D4,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    50.574451, 42.017971, 3.733797,     !- X,Y,Z  1 {m}
    50.574451, 42.017971, 2.590797,     !- X,Y,Z  2 {m}
    50.456119, 42.459592, 2.590797,     !- X,Y,Z  3 {m}
    50.456119, 42.459592, 3.733797;     !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    81D0B7,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    48.689634, 41.986263, 3.733797,     !- X,Y,Z  1 {m}
    48.689634, 41.986263, 2.590797,     !- X,Y,Z  2 {m}
    48.807966, 41.544642, 2.590797,     !- X,Y,Z  3 {m}
    48.807966, 41.544642, 3.733797;     !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    83D281,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    53.518593, 42.806852, 3.733797,     !- X,Y,Z  1 {m}
    53.518593, 42.806852, 2.590797,     !- X,Y,Z  2 {m}
    53.400261, 43.248473, 2.590797,     !- X,Y,Z  3 {m}
    53.400261, 43.248473, 3.733797;     !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    EC3223,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    51.633776, 42.775144, 3.733797,     !- X,Y,Z  1 {m}
    51.633776, 42.775144, 2.590797,     !- X,Y,Z  2 {m}
    51.752108, 42.333523, 2.590797,     !- X,Y,Z  3 {m}
    51.752108, 42.333523, 3.733797;     !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    B0BA61,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    56.462735, 43.595734, 3.733797,     !- X,Y,Z  1 {m}
    56.462735, 43.595734, 2.590797,     !- X,Y,Z  2 {m}
    56.344402, 44.037355, 2.590797,     !- X,Y,Z  3 {m}
    56.344402, 44.037355, 3.733797;     !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    FABE9E,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    54.577917, 43.564026, 3.733797,     !- X,Y,Z  1 {m}
    54.577917, 43.564026, 2.590797,     !- X,Y,Z  2 {m}
    54.696250, 43.122405, 2.590797,     !- X,Y,Z  3 {m}
    54.696250, 43.122405, 3.733797;     !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    23865B,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    59.406876, 44.384615, 3.733797,     !- X,Y,Z  1 {m}
    59.406876, 44.384615, 2.590797,     !- X,Y,Z  2 {m}
    59.288544, 44.826237, 2.590797,     !- X,Y,Z  3 {m}
    59.288544, 44.826237, 3.733797;     !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    83AF05,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    57.522059, 44.352908, 3.733797,     !- X,Y,Z  1 {m}
    57.522059, 44.352908, 2.590797,     !- X,Y,Z  2 {m}
    57.640391, 43.911286, 2.590797,     !- X,Y,Z  3 {m}
    57.640391, 43.911286, 3.733797;     !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    14A0C8,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    62.351018, 45.173497, 3.733797,     !- X,Y,Z  1 {m}
    62.351018, 45.173497, 2.590797,     !- X,Y,Z  2 {m}
    62.232686, 45.615118, 2.590797,     !- X,Y,Z  3 {m}
    62.232686, 45.615118, 3.733797;     !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    65F405,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    60.466201, 45.141789, 3.733797,     !- X,Y,Z  1 {m}
    60.466201, 45.141789, 2.590797,     !- X,Y,Z  2 {m}
    60.584533, 44.700168, 2.590797,     !- X,Y,Z  3 {m}
    60.584533, 44.700168, 3.733797;     !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    76CD21,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    65.295159, 45.962379, 3.733797,     !- X,Y,Z  1 {m}
    65.295159, 45.962379, 2.590797,     !- X,Y,Z  2 {m}
    65.176827, 46.404000, 2.590797,     !- X,Y,Z  3 {m}
    65.176827, 46.404000, 3.733797;     !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    FD458F,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    63.410342, 45.930671, 3.733797,     !- X,Y,Z  1 {m}
    63.410342, 45.930671, 2.590797,     !- X,Y,Z  2 {m}
    63.528674, 45.489050, 2.590797,     !- X,Y,Z  3 {m}
    63.528674, 45.489050, 3.733797;     !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    2F5B0F,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    68.239301, 46.751260, 3.733797,     !- X,Y,Z  1 {m}
    68.239301, 46.751260, 2.590797,     !- X,Y,Z  2 {m}
    68.120969, 47.192882, 2.590797,     !- X,Y,Z  3 {m}
    68.120969, 47.192882, 3.733797;     !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    F0452F,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    66.354484, 46.719553, 3.733797,     !- X,Y,Z  1 {m}
    66.354484, 46.719553, 2.590797,     !- X,Y,Z  2 {m}
    66.472816, 46.277931, 2.590797,     !- X,Y,Z  3 {m}
    66.472816, 46.277931, 3.733797;     !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    8A1CBB,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    71.183443, 47.540142, 3.733797,     !- X,Y,Z  1 {m}
    71.183443, 47.540142, 2.590797,     !- X,Y,Z  2 {m}
    71.065110, 47.981763, 2.590797,     !- X,Y,Z  3 {m}
    71.065110, 47.981763, 3.733797;     !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    4F46BA,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    69.298625, 47.508434, 3.733797,     !- X,Y,Z  1 {m}
    69.298625, 47.508434, 2.590797,     !- X,Y,Z  2 {m}
    69.416958, 47.066813, 2.590797,     !- X,Y,Z  3 {m}
    69.416958, 47.066813, 3.733797;     !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    3B7649,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    13.359935, 32.519683, 16.535397,    !- X,Y,Z  1 {m}
    13.478267, 32.078061, 16.535397,    !- X,Y,Z  2 {m}
    15.244752, 32.551390, 16.535397,    !- X,Y,Z  3 {m}
    15.126420, 32.993012, 16.535397;    !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    359C96,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    15.244752, 32.551390, 16.535397,    !- X,Y,Z  1 {m}
    15.244752, 32.551390, 15.392402,    !- X,Y,Z  2 {m}
    15.126420, 32.993011, 15.392394,    !- X,Y,Z  3 {m}
    15.126420, 32.993012, 16.535397;    !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    44F862,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    13.359935, 32.519683, 16.535397,    !- X,Y,Z  1 {m}
    13.359935, 32.519681, 15.392392,    !- X,Y,Z  2 {m}
    13.478267, 32.078061, 15.392405,    !- X,Y,Z  3 {m}
    13.478267, 32.078061, 16.535397;    !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    238E57,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    10.534126, 31.289180, 16.535397,    !- X,Y,Z  1 {m}
    10.534126, 31.289180, 15.392410,    !- X,Y,Z  2 {m}
    10.415795, 31.730794, 15.392389,    !- X,Y,Z  3 {m}
    10.415793, 31.730803, 16.535397;    !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    B8FC9F,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    12.182278, 32.204132, 16.535397,    !- X,Y,Z  1 {m}
    12.300611, 31.762509, 16.535397,    !- X,Y,Z  2 {m}
    10.534126, 31.289180, 16.535397,    !- X,Y,Z  3 {m}
    10.415793, 31.730803, 16.535397;    !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    1058EE,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    12.182278, 32.204132, 16.535397,    !- X,Y,Z  1 {m}
    12.182280, 32.204125, 15.392391,    !- X,Y,Z  2 {m}
    12.300611, 31.762509, 15.392410,    !- X,Y,Z  3 {m}
    12.300611, 31.762509, 16.535397;    !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    5ECB85,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    9.356469, 30.973627, 16.535397,     !- X,Y,Z  1 {m}
    9.356469, 30.973627, 15.392400,     !- X,Y,Z  2 {m}
    9.238235, 31.414881, 15.392400,     !- X,Y,Z  3 {m}
    9.238235, 31.414881, 16.535378;     !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    A287F0,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    7.452640, 30.936827, 16.535397,     !- X,Y,Z  1 {m}
    7.589984, 30.500298, 16.535397,     !- X,Y,Z  2 {m}
    9.356469, 30.973627, 16.535397,     !- X,Y,Z  3 {m}
    9.238235, 31.414881, 16.535378;     !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    7D5203,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    7.452755, 30.936462, 16.535397,     !- X,Y,Z  1 {m}
    7.452755, 30.936462, 15.392400,     !- X,Y,Z  2 {m}
    7.589984, 30.500298, 15.392400,     !- X,Y,Z  3 {m}
    7.589984, 30.500298, 16.535397;     !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    9F8E1A,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    15.244752, 32.551390, 12.268197,    !- X,Y,Z  1 {m}
    15.244752, 32.551390, 11.125197,    !- X,Y,Z  2 {m}
    15.126420, 32.993012, 11.125197,    !- X,Y,Z  3 {m}
    15.126420, 32.993012, 12.268197;    !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    232843,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    13.359935, 32.519683, 12.268197,    !- X,Y,Z  1 {m}
    13.478267, 32.078061, 12.268197,    !- X,Y,Z  2 {m}
    15.244752, 32.551390, 12.268197,    !- X,Y,Z  3 {m}
    15.126420, 32.993012, 12.268197;    !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    6E972B,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    13.359935, 32.519683, 12.268197,    !- X,Y,Z  1 {m}
    13.359935, 32.519683, 11.125197,    !- X,Y,Z  2 {m}
    13.478267, 32.078061, 11.125197,    !- X,Y,Z  3 {m}
    13.478267, 32.078061, 12.268197;    !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    ABD2F3,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    10.415793, 31.730802, 12.268197,    !- X,Y,Z  1 {m}
    10.534126, 31.289180, 12.268197,    !- X,Y,Z  2 {m}
    12.300611, 31.762509, 12.268197,    !- X,Y,Z  3 {m}
    12.182278, 32.204131, 12.268197;    !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    918893,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    12.300611, 31.762509, 12.268197,    !- X,Y,Z  1 {m}
    12.300611, 31.762509, 11.125197,    !- X,Y,Z  2 {m}
    12.182279, 32.204131, 11.125197,    !- X,Y,Z  3 {m}
    12.182278, 32.204131, 12.268197;    !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    A355FA,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    10.415793, 31.730802, 12.268197,    !- X,Y,Z  1 {m}
    10.415794, 31.730802, 11.125197,    !- X,Y,Z  2 {m}
    10.534126, 31.289180, 11.125197,    !- X,Y,Z  3 {m}
    10.534126, 31.289180, 12.268197;    !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    ABAE53,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    9.238235, 31.414881, 12.268197,     !- X,Y,Z  1 {m}
    9.356469, 30.973627, 12.268197,     !- X,Y,Z  2 {m}
    7.589984, 30.500298, 12.268197,     !- X,Y,Z  3 {m}
    7.472045, 30.941631, 12.268197;     !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    4C5C4C,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    9.238235, 31.414881, 12.268197,     !- X,Y,Z  1 {m}
    9.238235, 31.414881, 11.125476,     !- X,Y,Z  2 {m}
    9.356469, 30.973627, 11.125197,     !- X,Y,Z  3 {m}
    9.356469, 30.973627, 12.268197;     !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    29D6E0,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    7.589984, 30.500298, 12.268197,     !- X,Y,Z  1 {m}
    7.589984, 30.500298, 11.125197,     !- X,Y,Z  2 {m}
    7.472045, 30.941631, 11.125476,     !- X,Y,Z  3 {m}
    7.472045, 30.941631, 12.268197;     !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    5BEFA3,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    10.415793, 31.730801, 8.000997,     !- X,Y,Z  1 {m}
    10.534125, 31.289180, 8.000997,     !- X,Y,Z  2 {m}
    12.300610, 31.762509, 8.000997,     !- X,Y,Z  3 {m}
    12.182278, 32.204130, 8.000997;     !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    651B72,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    12.300610, 31.762509, 8.000997,     !- X,Y,Z  1 {m}
    12.300610, 31.762509, 6.857997,     !- X,Y,Z  2 {m}
    12.182278, 32.204130, 6.857997,     !- X,Y,Z  3 {m}
    12.182278, 32.204130, 8.000997;     !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    F39D2E,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    10.415793, 31.730801, 8.000997,     !- X,Y,Z  1 {m}
    10.415793, 31.730801, 6.857997,     !- X,Y,Z  2 {m}
    10.534125, 31.289180, 6.857997,     !- X,Y,Z  3 {m}
    10.534125, 31.289180, 8.000997;     !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    1380F4,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    9.356469, 30.973628, 8.000997,      !- X,Y,Z  1 {m}
    9.356469, 30.973628, 6.857997,      !- X,Y,Z  2 {m}
    9.238527, 31.414972, 6.858269,      !- X,Y,Z  3 {m}
    9.238526, 31.414974, 8.000997;      !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    26FD28,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    7.472041, 30.941643, 8.000997,      !- X,Y,Z  1 {m}
    7.589984, 30.500299, 8.000997,      !- X,Y,Z  2 {m}
    9.356469, 30.973628, 8.000997,      !- X,Y,Z  3 {m}
    9.238526, 31.414974, 8.000997;      !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    9C6F7A,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    7.472041, 30.941643, 8.000997,      !- X,Y,Z  1 {m}
    7.472041, 30.941643, 6.858269,      !- X,Y,Z  2 {m}
    7.589984, 30.500299, 6.857997,      !- X,Y,Z  3 {m}
    7.589984, 30.500299, 8.000997;      !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    8528F7,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    6.294385, 30.626090, 8.000997,      !- X,Y,Z  1 {m}
    6.412327, 30.184746, 8.000997,      !- X,Y,Z  2 {m}
    4.645842, 29.711417, 8.000997,      !- X,Y,Z  3 {m}
    4.527900, 30.152760, 8.000997;      !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    4DE694,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    4.645842, 29.711417, 8.000997,      !- X,Y,Z  1 {m}
    4.645842, 29.711417, 6.857997,      !- X,Y,Z  2 {m}
    4.527900, 30.152760, 6.858269,      !- X,Y,Z  3 {m}
    4.527900, 30.152760, 8.000997;      !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    E0A8B4,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    6.294385, 30.626090, 8.000997,      !- X,Y,Z  1 {m}
    6.294385, 30.626090, 6.858269,      !- X,Y,Z  2 {m}
    6.412327, 30.184746, 6.857997,      !- X,Y,Z  3 {m}
    6.412327, 30.184746, 8.000997;      !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    37B131,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    10.415793, 31.730801, 3.733797,     !- X,Y,Z  1 {m}
    10.534125, 31.289180, 3.733797,     !- X,Y,Z  2 {m}
    12.300610, 31.762509, 3.733797,     !- X,Y,Z  3 {m}
    12.182278, 32.204130, 3.733797;     !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    90F27B,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    12.300610, 31.762509, 3.733797,     !- X,Y,Z  1 {m}
    12.300610, 31.762509, 2.590797,     !- X,Y,Z  2 {m}
    12.182278, 32.204130, 2.590797,     !- X,Y,Z  3 {m}
    12.182278, 32.204130, 3.733797;     !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    738F64,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    10.415793, 31.730801, 3.733797,     !- X,Y,Z  1 {m}
    10.415793, 31.730801, 2.590797,     !- X,Y,Z  2 {m}
    10.534125, 31.289180, 2.590797,     !- X,Y,Z  3 {m}
    10.534125, 31.289180, 3.733797;     !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    B078CA,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    9.356469, 30.973628, 3.733797,      !- X,Y,Z  1 {m}
    9.356469, 30.973628, 2.590797,      !- X,Y,Z  2 {m}
    9.238530, 31.414960, 2.590801,      !- X,Y,Z  3 {m}
    9.238530, 31.414960, 3.733797;      !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    CDCB1C,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    7.472045, 30.941632, 3.733797,      !- X,Y,Z  1 {m}
    7.589984, 30.500299, 3.733797,      !- X,Y,Z  2 {m}
    9.356469, 30.973628, 3.733797,      !- X,Y,Z  3 {m}
    9.238530, 31.414960, 3.733797;      !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    1176BA,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    7.472045, 30.941632, 3.733797,      !- X,Y,Z  1 {m}
    7.472045, 30.941632, 2.590801,      !- X,Y,Z  2 {m}
    7.589984, 30.500299, 2.590797,      !- X,Y,Z  3 {m}
    7.589984, 30.500299, 3.733797;      !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    E1085E,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    6.294133, 30.625854, 3.733797,      !- X,Y,Z  1 {m}
    6.412327, 30.184746, 3.733797,      !- X,Y,Z  2 {m}
    4.645842, 29.711417, 3.733797,      !- X,Y,Z  3 {m}
    4.527707, 30.152305, 3.733797;      !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    FFC502,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    6.294133, 30.625854, 3.733797,      !- X,Y,Z  1 {m}
    6.294133, 30.625854, 2.590800,      !- X,Y,Z  2 {m}
    6.412327, 30.184746, 2.590797,      !- X,Y,Z  3 {m}
    6.412327, 30.184746, 3.733797;      !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    E60725,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    4.645842, 29.711417, 3.733797,      !- X,Y,Z  1 {m}
    4.645842, 29.711417, 2.590797,      !- X,Y,Z  2 {m}
    4.527707, 30.152305, 2.590800,      !- X,Y,Z  3 {m}
    4.527707, 30.152305, 3.733797;      !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    F2251D,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -0.357488, 43.674667, 9.550400,     !- X,Y,Z  1 {m}
    -0.357488, 43.674667, 6.705600,     !- X,Y,Z  2 {m}
    -0.799109, 43.556335, 6.705600,     !- X,Y,Z  3 {m}
    -0.799109, 43.556335, 9.550400;     !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    7DA162,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -0.799109, 43.556335, 9.550400,     !- X,Y,Z  1 {m}
    -0.299484, 41.691712, 9.550400,     !- X,Y,Z  2 {m}
    0.142137, 41.810044, 9.550400,      !- X,Y,Z  3 {m}
    -0.357488, 43.674667, 9.550400;     !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    D70EC2,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -0.299484, 41.691712, 9.550400,     !- X,Y,Z  1 {m}
    -0.299484, 41.691712, 6.705600,     !- X,Y,Z  2 {m}
    0.142137, 41.810044, 6.705600,      !- X,Y,Z  3 {m}
    0.142137, 41.810044, 9.550400;      !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    E67517,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    146.875500, 13.589000, 9.575800,    !- X,Y,Z  1 {m}
    146.875500, 13.589000, 6.731000,    !- X,Y,Z  2 {m}
    146.418300, 13.589000, 6.731000,    !- X,Y,Z  3 {m}
    146.418300, 13.589000, 9.575800;    !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    AAFCE1,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    146.418300, 12.065000, 9.575800,    !- X,Y,Z  1 {m}
    146.418300, 12.065000, 6.731000,    !- X,Y,Z  2 {m}
    146.875500, 12.065000, 6.731000,    !- X,Y,Z  3 {m}
    146.875500, 12.065000, 9.575800;    !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    AB0C90,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    146.418300, 13.589000, 9.575800,    !- X,Y,Z  1 {m}
    146.418300, 12.065000, 9.575800,    !- X,Y,Z  2 {m}
    146.875500, 12.065000, 9.575800,    !- X,Y,Z  3 {m}
    146.875500, 13.589000, 9.575800;    !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    B3D54C,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    146.418300, 12.065000, 5.511800,    !- X,Y,Z  1 {m}
    146.418300, 12.065000, 2.159000,    !- X,Y,Z  2 {m}
    146.875500, 12.065000, 2.159000,    !- X,Y,Z  3 {m}
    146.875500, 12.065000, 5.511800;    !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    B3F871,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    146.418300, 13.589000, 5.511800,    !- X,Y,Z  1 {m}
    146.418300, 12.065000, 5.511800,    !- X,Y,Z  2 {m}
    146.875500, 12.065000, 5.511800,    !- X,Y,Z  3 {m}
    146.875500, 13.589000, 5.511800;    !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    D605CC,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    146.875500, 13.589000, 5.511800,    !- X,Y,Z  1 {m}
    146.875500, 13.589000, 2.159000,    !- X,Y,Z  2 {m}
    146.418300, 13.589000, 2.159000,    !- X,Y,Z  3 {m}
    146.418300, 13.589000, 5.511800;    !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    7332DB,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    35.941000, 13.588998, 9.525000,     !- X,Y,Z  1 {m}
    35.941000, 13.588998, 6.680200,     !- X,Y,Z  2 {m}
    36.398200, 13.588998, 6.680200,     !- X,Y,Z  3 {m}
    36.398200, 13.588998, 9.525000;     !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    D62C68,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    36.398200, 13.588998, 9.525000,     !- X,Y,Z  1 {m}
    36.398200, 12.064998, 9.525000,     !- X,Y,Z  2 {m}
    35.941000, 12.064998, 9.525000,     !- X,Y,Z  3 {m}
    35.941000, 13.588998, 9.525000;     !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    D9DEB8,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    36.398200, 12.064998, 9.525000,     !- X,Y,Z  1 {m}
    36.398200, 12.064998, 6.680200,     !- X,Y,Z  2 {m}
    35.941000, 12.064998, 6.680200,     !- X,Y,Z  3 {m}
    35.941000, 12.064998, 9.525000;     !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    908453,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    36.398200, 13.588998, 5.461000,     !- X,Y,Z  1 {m}
    36.398200, 12.064998, 5.461000,     !- X,Y,Z  2 {m}
    35.941000, 12.064998, 5.461000,     !- X,Y,Z  3 {m}
    35.941000, 13.588998, 5.461000;     !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    E3CEE0,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    36.398200, 12.064998, 5.461000,     !- X,Y,Z  1 {m}
    36.398200, 12.064998, 2.108200,     !- X,Y,Z  2 {m}
    35.941000, 12.064998, 2.108200,     !- X,Y,Z  3 {m}
    35.941000, 12.064998, 5.461000;     !- X,Y,Z  4 {m}
Shading:Building:Detailed,
    8E3175,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    35.941000, 13.588998, 5.461000,     !- X,Y,Z  1 {m}
    35.941000, 13.588998, 2.108200,     !- X,Y,Z  2 {m}
    36.398200, 13.588998, 2.108200,     !- X,Y,Z  3 {m}
    36.398200, 13.588998, 5.461000;     !- X,Y,Z  4 {m}
!-Generator IDFEditor 1.36a
!-Option SortedOrder UseSpecialFormat ViewInIPunits
!-NOTE: All comments with '!-' are ignored by the IDFEditor and are generated automatically.
!-      Use '!' comments if they need to be retained when using the IDFEditor.
!-   ===========  ALL OBJECTS IN CLASS: SIZING:ZONE ===========
Sizing:Zone,
    A1N,                     !- Zone Name
    17.2222226784553,        !- Zone Cooling Design Supply Air Temperature {C}
    50,                      !- Zone Heating Design Supply Air Temperature {C}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    Flow/Zone,               !- Outdoor Air Method
    0,                       !- Outdoor Air Flow per Person {m3/s}
    ,                        !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    8.96800113851577E-02,    !- Outdoor Air Flow per Zone {m3/s}
    ,                        !- Zone Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    0;                       !- Heating Maximum Air Flow Fraction
Sizing:Zone,
    A1S,                     !- Zone Name
    17.2222226784553,        !- Zone Cooling Design Supply Air Temperature {C}
    50,                      !- Zone Heating Design Supply Air Temperature {C}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    Flow/Zone,               !- Outdoor Air Method
    0,                       !- Outdoor Air Flow per Person {m3/s}
    ,                        !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    9.72320123439078E-02,    !- Outdoor Air Flow per Zone {m3/s}
    ,                        !- Zone Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    0;                       !- Heating Maximum Air Flow Fraction
Sizing:Zone,
    A1W,                     !- Zone Name
    17.2222226784553,        !- Zone Cooling Design Supply Air Temperature {C}
    50,                      !- Zone Heating Design Supply Air Temperature {C}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    Flow/Zone,               !- Outdoor Air Method
    0,                       !- Outdoor Air Flow per Person {m3/s}
    ,                        !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    4.48400056925789E-02,    !- Outdoor Air Flow per Zone {m3/s}
    ,                        !- Zone Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    0;                       !- Heating Maximum Air Flow Fraction
Sizing:Zone,
    A1I,                     !- Zone Name
    17.2222226784553,        !- Zone Cooling Design Supply Air Temperature {C}
    50,                      !- Zone Heating Design Supply Air Temperature {C}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    Flow/Zone,               !- Outdoor Air Method
    0,                       !- Outdoor Air Flow per Person {m3/s}
    ,                        !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.248744031578832,       !- Outdoor Air Flow per Zone {m3/s}
    ,                        !- Zone Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    0;                       !- Heating Maximum Air Flow Fraction
Sizing:Zone,
    B1N,                     !- Zone Name
    17.2222226784553,        !- Zone Cooling Design Supply Air Temperature {C}
    50,                      !- Zone Heating Design Supply Air Temperature {C}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    Flow/Zone,               !- Outdoor Air Method
    0,                       !- Outdoor Air Flow per Person {m3/s}
    ,                        !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.118472015040393,       !- Outdoor Air Flow per Zone {m3/s}
    ,                        !- Zone Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    0;                       !- Heating Maximum Air Flow Fraction
Sizing:Zone,
    B1S,                     !- Zone Name
    17.2222226784553,        !- Zone Cooling Design Supply Air Temperature {C}
    50,                      !- Zone Heating Design Supply Air Temperature {C}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    Flow/Zone,               !- Outdoor Air Method
    0,                       !- Outdoor Air Flow per Person {m3/s}
    ,                        !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    8.63760109657045E-02,    !- Outdoor Air Flow per Zone {m3/s}
    ,                        !- Zone Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    0;                       !- Heating Maximum Air Flow Fraction
Sizing:Zone,
    B1E,                     !- Zone Name
    17.2222226784553,        !- Zone Cooling Design Supply Air Temperature {C}
    50,                      !- Zone Heating Design Supply Air Temperature {C}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    Flow/Zone,               !- Outdoor Air Method
    0,                       !- Outdoor Air Flow per Person {m3/s}
    ,                        !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.048144006112032,       !- Outdoor Air Flow per Zone {m3/s}
    ,                        !- Zone Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    0;                       !- Heating Maximum Air Flow Fraction
Sizing:Zone,
    B1I,                     !- Zone Name
    17.2222226784553,        !- Zone Cooling Design Supply Air Temperature {C}
    50,                      !- Zone Heating Design Supply Air Temperature {C}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    Flow/Zone,               !- Outdoor Air Method
    0,                       !- Outdoor Air Flow per Person {m3/s}
    ,                        !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.274704034874536,       !- Outdoor Air Flow per Zone {m3/s}
    ,                        !- Zone Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    0;                       !- Heating Maximum Air Flow Fraction
Sizing:Zone,
    C1N,                     !- Zone Name
    13.3333336865461,        !- Zone Cooling Design Supply Air Temperature {C}
    50,                      !- Zone Heating Design Supply Air Temperature {C}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    Flow/Zone,               !- Outdoor Air Method
    0,                       !- Outdoor Air Flow per Person {m3/s}
    ,                        !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.056168007130704,       !- Outdoor Air Flow per Zone {m3/s}
    ,                        !- Zone Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    0;                       !- Heating Maximum Air Flow Fraction
Sizing:Zone,
    C1CE,                    !- Zone Name
    13.3333336865461,        !- Zone Cooling Design Supply Air Temperature {C}
    50,                      !- Zone Heating Design Supply Air Temperature {C}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    Flow/Zone,               !- Outdoor Air Method
    0,                       !- Outdoor Air Flow per Person {m3/s}
    ,                        !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.084488010726017,       !- Outdoor Air Flow per Zone {m3/s}
    ,                        !- Zone Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    0;                       !- Heating Maximum Air Flow Fraction
Sizing:Zone,
    C1CW,                    !- Zone Name
    13.3333336865461,        !- Zone Cooling Design Supply Air Temperature {C}
    50,                      !- Zone Heating Design Supply Air Temperature {C}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    Flow/Zone,               !- Outdoor Air Method
    0,                       !- Outdoor Air Flow per Person {m3/s}
    ,                        !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.315768040087739,       !- Outdoor Air Flow per Zone {m3/s}
    ,                        !- Zone Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    0;                       !- Heating Maximum Air Flow Fraction
Sizing:Zone,
    C1SB,                    !- Zone Name
    13.3333336865461,        !- Zone Cooling Design Supply Air Temperature {C}
    50,                      !- Zone Heating Design Supply Air Temperature {C}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    Flow/Zone,               !- Outdoor Air Method
    0,                       !- Outdoor Air Flow per Person {m3/s}
    ,                        !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    5.52240070108603E-02,    !- Outdoor Air Flow per Zone {m3/s}
    ,                        !- Zone Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    0;                       !- Heating Maximum Air Flow Fraction
Sizing:Zone,
    C1S,                     !- Zone Name
    13.3333336865461,        !- Zone Cooling Design Supply Air Temperature {C}
    50,                      !- Zone Heating Design Supply Air Temperature {C}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    Flow/Zone,               !- Outdoor Air Method
    0,                       !- Outdoor Air Flow per Person {m3/s}
    ,                        !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    7.78800098871106E-02,    !- Outdoor Air Flow per Zone {m3/s}
    ,                        !- Zone Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    0;                       !- Heating Maximum Air Flow Fraction
Sizing:Zone,
    D1N,                     !- Zone Name
    17.2222226784553,        !- Zone Cooling Design Supply Air Temperature {C}
    50,                      !- Zone Heating Design Supply Air Temperature {C}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    Flow/Zone,               !- Outdoor Air Method
    0,                       !- Outdoor Air Flow per Person {m3/s}
    ,                        !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    5.94720075501572E-02,    !- Outdoor Air Flow per Zone {m3/s}
    ,                        !- Zone Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    0;                       !- Heating Maximum Air Flow Fraction
Sizing:Zone,
    D1S,                     !- Zone Name
    17.2222226784553,        !- Zone Cooling Design Supply Air Temperature {C}
    50,                      !- Zone Heating Design Supply Air Temperature {C}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    Flow/Zone,               !- Outdoor Air Method
    0,                       !- Outdoor Air Flow per Person {m3/s}
    ,                        !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.1703920216318,         !- Outdoor Air Flow per Zone {m3/s}
    ,                        !- Zone Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    0;                       !- Heating Maximum Air Flow Fraction
Sizing:Zone,
    D1W,                     !- Zone Name
    17.2222226784553,        !- Zone Cooling Design Supply Air Temperature {C}
    50,                      !- Zone Heating Design Supply Air Temperature {C}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    Flow/Zone,               !- Outdoor Air Method
    0,                       !- Outdoor Air Flow per Person {m3/s}
    ,                        !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    4.67280059322664E-02,    !- Outdoor Air Flow per Zone {m3/s}
    ,                        !- Zone Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    0;                       !- Heating Maximum Air Flow Fraction
Sizing:Zone,
    D1I,                     !- Zone Name
    17.2222226784553,        !- Zone Cooling Design Supply Air Temperature {C}
    50,                      !- Zone Heating Design Supply Air Temperature {C}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    Flow/Zone,               !- Outdoor Air Method
    0,                       !- Outdoor Air Flow per Person {m3/s}
    ,                        !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.199656025346956,       !- Outdoor Air Flow per Zone {m3/s}
    ,                        !- Zone Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    0;                       !- Heating Maximum Air Flow Fraction
Sizing:Zone,
    DCA,                     !- Zone Name
    13.3333336865461,        !- Zone Cooling Design Supply Air Temperature {C}
    50,                      !- Zone Heating Design Supply Air Temperature {C}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    Flow/Zone,               !- Outdoor Air Method
    0,                       !- Outdoor Air Flow per Person {m3/s}
    ,                        !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.265264033676098,       !- Outdoor Air Flow per Zone {m3/s}
    ,                        !- Zone Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    0;                       !- Heating Maximum Air Flow Fraction
Sizing:Zone,
    E1N,                     !- Zone Name
    17.2222226784553,        !- Zone Cooling Design Supply Air Temperature {C}
    50,                      !- Zone Heating Design Supply Air Temperature {C}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    Flow/Zone,               !- Outdoor Air Method
    0,                       !- Outdoor Air Flow per Person {m3/s}
    ,                        !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.120832015340002,       !- Outdoor Air Flow per Zone {m3/s}
    ,                        !- Zone Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    0;                       !- Heating Maximum Air Flow Fraction
Sizing:Zone,
    E1S,                     !- Zone Name
    17.2222226784553,        !- Zone Cooling Design Supply Air Temperature {C}
    50,                      !- Zone Heating Design Supply Air Temperature {C}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    Flow/Zone,               !- Outdoor Air Method
    0,                       !- Outdoor Air Flow per Person {m3/s}
    ,                        !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    9.67600122839859E-02,    !- Outdoor Air Flow per Zone {m3/s}
    ,                        !- Zone Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    0;                       !- Heating Maximum Air Flow Fraction
Sizing:Zone,
    E1E,                     !- Zone Name
    17.2222226784553,        !- Zone Cooling Design Supply Air Temperature {C}
    50,                      !- Zone Heating Design Supply Air Temperature {C}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    Flow/Zone,               !- Outdoor Air Method
    0,                       !- Outdoor Air Flow per Person {m3/s}
    ,                        !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    5.80560073703916E-02,    !- Outdoor Air Flow per Zone {m3/s}
    ,                        !- Zone Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    0;                       !- Heating Maximum Air Flow Fraction
Sizing:Zone,
    E1I,                     !- Zone Name
    17.2222226784553,        !- Zone Cooling Design Supply Air Temperature {C}
    50,                      !- Zone Heating Design Supply Air Temperature {C}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    Flow/Zone,               !- Outdoor Air Method
    0,                       !- Outdoor Air Flow per Person {m3/s}
    ,                        !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.269512034215395,       !- Outdoor Air Flow per Zone {m3/s}
    ,                        !- Zone Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    0;                       !- Heating Maximum Air Flow Fraction
Sizing:Zone,
    A2I,                     !- Zone Name
    17.2222226784553,        !- Zone Cooling Design Supply Air Temperature {C}
    50,                      !- Zone Heating Design Supply Air Temperature {C}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    Flow/Zone,               !- Outdoor Air Method
    0,                       !- Outdoor Air Flow per Person {m3/s}
    ,                        !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.281784035773364,       !- Outdoor Air Flow per Zone {m3/s}
    ,                        !- Zone Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    0;                       !- Heating Maximum Air Flow Fraction
Sizing:Zone,
    A2N,                     !- Zone Name
    17.2222226784553,        !- Zone Cooling Design Supply Air Temperature {C}
    50,                      !- Zone Heating Design Supply Air Temperature {C}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    Flow/Zone,               !- Outdoor Air Method
    0,                       !- Outdoor Air Flow per Person {m3/s}
    ,                        !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    3.11520039548443E-02,    !- Outdoor Air Flow per Zone {m3/s}
    ,                        !- Zone Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    0;                       !- Heating Maximum Air Flow Fraction
Sizing:Zone,
    A2S,                     !- Zone Name
    17.2222226784553,        !- Zone Cooling Design Supply Air Temperature {C}
    50,                      !- Zone Heating Design Supply Air Temperature {C}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    Flow/Zone,               !- Outdoor Air Method
    0,                       !- Outdoor Air Flow per Person {m3/s}
    ,                        !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    9.77040124038297E-02,    !- Outdoor Air Flow per Zone {m3/s}
    ,                        !- Zone Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    0;                       !- Heating Maximum Air Flow Fraction
Sizing:Zone,
    A2W,                     !- Zone Name
    17.2222226784553,        !- Zone Cooling Design Supply Air Temperature {C}
    50,                      !- Zone Heating Design Supply Air Temperature {C}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    Flow/Zone,               !- Outdoor Air Method
    0,                       !- Outdoor Air Flow per Person {m3/s}
    ,                        !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    4.48400056925789E-02,    !- Outdoor Air Flow per Zone {m3/s}
    ,                        !- Zone Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    0;                       !- Heating Maximum Air Flow Fraction
Sizing:Zone,
    B2E,                     !- Zone Name
    17.2222226784553,        !- Zone Cooling Design Supply Air Temperature {C}
    50,                      !- Zone Heating Design Supply Air Temperature {C}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    Flow/Zone,               !- Outdoor Air Method
    0,                       !- Outdoor Air Flow per Person {m3/s}
    ,                        !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.048144006112032,       !- Outdoor Air Flow per Zone {m3/s}
    ,                        !- Zone Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    0;                       !- Heating Maximum Air Flow Fraction
Sizing:Zone,
    B2I,                     !- Zone Name
    17.2222226784553,        !- Zone Cooling Design Supply Air Temperature {C}
    50,                      !- Zone Heating Design Supply Air Temperature {C}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    Flow/Zone,               !- Outdoor Air Method
    0,                       !- Outdoor Air Flow per Person {m3/s}
    ,                        !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.28084003565352,        !- Outdoor Air Flow per Zone {m3/s}
    ,                        !- Zone Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    0;                       !- Heating Maximum Air Flow Fraction
Sizing:Zone,
    B2N,                     !- Zone Name
    17.2222226784553,        !- Zone Cooling Design Supply Air Temperature {C}
    50,                      !- Zone Heating Design Supply Air Temperature {C}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    Flow/Zone,               !- Outdoor Air Method
    0,                       !- Outdoor Air Flow per Person {m3/s}
    ,                        !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.115168014620939,       !- Outdoor Air Flow per Zone {m3/s}
    ,                        !- Zone Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    0;                       !- Heating Maximum Air Flow Fraction
Sizing:Zone,
    B2S,                     !- Zone Name
    17.2222226784553,        !- Zone Cooling Design Supply Air Temperature {C}
    50,                      !- Zone Heating Design Supply Air Temperature {C}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    Flow/Zone,               !- Outdoor Air Method
    0,                       !- Outdoor Air Flow per Person {m3/s}
    ,                        !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    8.63760109657045E-02,    !- Outdoor Air Flow per Zone {m3/s}
    ,                        !- Zone Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    0;                       !- Heating Maximum Air Flow Fraction
Sizing:Zone,
    C2CE,                    !- Zone Name
    13.3333336865461,        !- Zone Cooling Design Supply Air Temperature {C}
    50,                      !- Zone Heating Design Supply Air Temperature {C}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    Flow/Zone,               !- Outdoor Air Method
    0,                       !- Outdoor Air Flow per Person {m3/s}
    ,                        !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    8.49600107859389E-02,    !- Outdoor Air Flow per Zone {m3/s}
    ,                        !- Zone Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    0;                       !- Heating Maximum Air Flow Fraction
Sizing:Zone,
    C2CW,                    !- Zone Name
    13.3333336865461,        !- Zone Cooling Design Supply Air Temperature {C}
    50,                      !- Zone Heating Design Supply Air Temperature {C}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    Flow/Zone,               !- Outdoor Air Method
    0,                       !- Outdoor Air Flow per Person {m3/s}
    ,                        !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.30585603882938,        !- Outdoor Air Flow per Zone {m3/s}
    ,                        !- Zone Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    0;                       !- Heating Maximum Air Flow Fraction
Sizing:Zone,
    C2SB,                    !- Zone Name
    13.3333336865461,        !- Zone Cooling Design Supply Air Temperature {C}
    50,                      !- Zone Heating Design Supply Air Temperature {C}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    Flow/Zone,               !- Outdoor Air Method
    0,                       !- Outdoor Air Flow per Person {m3/s}
    ,                        !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    5.80560073703916E-02,    !- Outdoor Air Flow per Zone {m3/s}
    ,                        !- Zone Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    0;                       !- Heating Maximum Air Flow Fraction
Sizing:Zone,
    C2N,                     !- Zone Name
    13.3333336865461,        !- Zone Cooling Design Supply Air Temperature {C}
    50,                      !- Zone Heating Design Supply Air Temperature {C}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    Flow/Zone,               !- Outdoor Air Method
    0,                       !- Outdoor Air Flow per Person {m3/s}
    ,                        !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.08024001018672,        !- Outdoor Air Flow per Zone {m3/s}
    ,                        !- Zone Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    0;                       !- Heating Maximum Air Flow Fraction
Sizing:Zone,
    C2S,                     !- Zone Name
    13.3333336865461,        !- Zone Cooling Design Supply Air Temperature {C}
    50,                      !- Zone Heating Design Supply Air Temperature {C}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    Flow/Zone,               !- Outdoor Air Method
    0,                       !- Outdoor Air Flow per Person {m3/s}
    ,                        !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    6.89120087485949E-02,    !- Outdoor Air Flow per Zone {m3/s}
    ,                        !- Zone Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    0;                       !- Heating Maximum Air Flow Fraction
Sizing:Zone,
    D2I,                     !- Zone Name
    17.2222226784553,        !- Zone Cooling Design Supply Air Temperature {C}
    50,                      !- Zone Heating Design Supply Air Temperature {C}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    Flow/Zone,               !- Outdoor Air Method
    0,                       !- Outdoor Air Flow per Person {m3/s}
    ,                        !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.447928056865867,       !- Outdoor Air Flow per Zone {m3/s}
    ,                        !- Zone Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    0;                       !- Heating Maximum Air Flow Fraction
Sizing:Zone,
    D2N,                     !- Zone Name
    17.2222226784553,        !- Zone Cooling Design Supply Air Temperature {C}
    50,                      !- Zone Heating Design Supply Air Temperature {C}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    Flow/Zone,               !- Outdoor Air Method
    0,                       !- Outdoor Air Flow per Person {m3/s}
    ,                        !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.211456026845003,       !- Outdoor Air Flow per Zone {m3/s}
    ,                        !- Zone Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    0;                       !- Heating Maximum Air Flow Fraction
Sizing:Zone,
    D2S,                     !- Zone Name
    17.2222226784553,        !- Zone Cooling Design Supply Air Temperature {C}
    50,                      !- Zone Heating Design Supply Air Temperature {C}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    Flow/Zone,               !- Outdoor Air Method
    0,                       !- Outdoor Air Flow per Person {m3/s}
    ,                        !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.167088021212346,       !- Outdoor Air Flow per Zone {m3/s}
    ,                        !- Zone Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    0;                       !- Heating Maximum Air Flow Fraction
Sizing:Zone,
    D2W,                     !- Zone Name
    17.2222226784553,        !- Zone Cooling Design Supply Air Temperature {C}
    50,                      !- Zone Heating Design Supply Air Temperature {C}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    Flow/Zone,               !- Outdoor Air Method
    0,                       !- Outdoor Air Flow per Person {m3/s}
    ,                        !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    4.67280059322664E-02,    !- Outdoor Air Flow per Zone {m3/s}
    ,                        !- Zone Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    0;                       !- Heating Maximum Air Flow Fraction
Sizing:Zone,
    E2E,                     !- Zone Name
    17.2222226784553,        !- Zone Cooling Design Supply Air Temperature {C}
    50,                      !- Zone Heating Design Supply Air Temperature {C}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    Flow/Zone,               !- Outdoor Air Method
    0,                       !- Outdoor Air Flow per Person {m3/s}
    ,                        !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    1.22720015579689E-02,    !- Outdoor Air Flow per Zone {m3/s}
    ,                        !- Zone Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    0;                       !- Heating Maximum Air Flow Fraction
Sizing:Zone,
    E2I,                     !- Zone Name
    17.2222226784553,        !- Zone Cooling Design Supply Air Temperature {C}
    50,                      !- Zone Heating Design Supply Air Temperature {C}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    Flow/Zone,               !- Outdoor Air Method
    0,                       !- Outdoor Air Flow per Person {m3/s}
    ,                        !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.278952035413833,       !- Outdoor Air Flow per Zone {m3/s}
    ,                        !- Zone Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    0;                       !- Heating Maximum Air Flow Fraction
Sizing:Zone,
    E2N,                     !- Zone Name
    17.2222226784553,        !- Zone Cooling Design Supply Air Temperature {C}
    50,                      !- Zone Heating Design Supply Air Temperature {C}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    Flow/Zone,               !- Outdoor Air Method
    0,                       !- Outdoor Air Flow per Person {m3/s}
    ,                        !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.126496016059065,       !- Outdoor Air Flow per Zone {m3/s}
    ,                        !- Zone Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    0;                       !- Heating Maximum Air Flow Fraction
Sizing:Zone,
    E2S,                     !- Zone Name
    17.2222226784553,        !- Zone Cooling Design Supply Air Temperature {C}
    50,                      !- Zone Heating Design Supply Air Temperature {C}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    Flow/Zone,               !- Outdoor Air Method
    0,                       !- Outdoor Air Flow per Person {m3/s}
    ,                        !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    9.67600122839859E-02,    !- Outdoor Air Flow per Zone {m3/s}
    ,                        !- Zone Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    0;                       !- Heating Maximum Air Flow Fraction
Sizing:Zone,
    F2E,                     !- Zone Name
    13.3333336865461,        !- Zone Cooling Design Supply Air Temperature {C}
    50,                      !- Zone Heating Design Supply Air Temperature {C}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    Flow/Zone,               !- Outdoor Air Method
    0,                       !- Outdoor Air Flow per Person {m3/s}
    ,                        !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.577256073284462,       !- Outdoor Air Flow per Zone {m3/s}
    ,                        !- Zone Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    0;                       !- Heating Maximum Air Flow Fraction
Sizing:Zone,
    F2W,                     !- Zone Name
    13.3333336865461,        !- Zone Cooling Design Supply Air Temperature {C}
    50,                      !- Zone Heating Design Supply Air Temperature {C}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    Flow/Zone,               !- Outdoor Air Method
    0,                       !- Outdoor Air Flow per Person {m3/s}
    ,                        !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.331344042065162,       !- Outdoor Air Flow per Zone {m3/s}
    ,                        !- Zone Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    0;                       !- Heating Maximum Air Flow Fraction
Sizing:Zone,
    A3I,                     !- Zone Name
    17.2222226784553,        !- Zone Cooling Design Supply Air Temperature {C}
    50,                      !- Zone Heating Design Supply Air Temperature {C}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    Flow/Zone,               !- Outdoor Air Method
    0,                       !- Outdoor Air Flow per Person {m3/s}
    ,                        !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.112336014261408,       !- Outdoor Air Flow per Zone {m3/s}
    ,                        !- Zone Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    0;                       !- Heating Maximum Air Flow Fraction
Sizing:Zone,
    A3N,                     !- Zone Name
    17.2222226784553,        !- Zone Cooling Design Supply Air Temperature {C}
    50,                      !- Zone Heating Design Supply Air Temperature {C}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    Flow/Zone,               !- Outdoor Air Method
    0,                       !- Outdoor Air Flow per Person {m3/s}
    ,                        !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    8.16560103664857E-02,    !- Outdoor Air Flow per Zone {m3/s}
    ,                        !- Zone Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    0;                       !- Heating Maximum Air Flow Fraction
Sizing:Zone,
    A3S,                     !- Zone Name
    17.2222226784553,        !- Zone Cooling Design Supply Air Temperature {C}
    50,                      !- Zone Heating Design Supply Air Temperature {C}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    Flow/Zone,               !- Outdoor Air Method
    0,                       !- Outdoor Air Flow per Person {m3/s}
    ,                        !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    4.95600062917977E-02,    !- Outdoor Air Flow per Zone {m3/s}
    ,                        !- Zone Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    0;                       !- Heating Maximum Air Flow Fraction
Sizing:Zone,
    A3W,                     !- Zone Name
    17.2222226784553,        !- Zone Cooling Design Supply Air Temperature {C}
    50,                      !- Zone Heating Design Supply Air Temperature {C}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    Flow/Zone,               !- Outdoor Air Method
    0,                       !- Outdoor Air Flow per Person {m3/s}
    ,                        !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.048144006112032,       !- Outdoor Air Flow per Zone {m3/s}
    ,                        !- Zone Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    0;                       !- Heating Maximum Air Flow Fraction
Sizing:Zone,
    B3E,                     !- Zone Name
    17.2222226784553,        !- Zone Cooling Design Supply Air Temperature {C}
    50,                      !- Zone Heating Design Supply Air Temperature {C}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    Flow/Zone,               !- Outdoor Air Method
    0,                       !- Outdoor Air Flow per Person {m3/s}
    ,                        !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    4.48400056925789E-02,    !- Outdoor Air Flow per Zone {m3/s}
    ,                        !- Zone Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    0;                       !- Heating Maximum Air Flow Fraction
Sizing:Zone,
    B3I,                     !- Zone Name
    17.2222226784553,        !- Zone Cooling Design Supply Air Temperature {C}
    50,                      !- Zone Heating Design Supply Air Temperature {C}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    Flow/Zone,               !- Outdoor Air Method
    0,                       !- Outdoor Air Flow per Person {m3/s}
    ,                        !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    8.77920111454702E-02,    !- Outdoor Air Flow per Zone {m3/s}
    ,                        !- Zone Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    0;                       !- Heating Maximum Air Flow Fraction
Sizing:Zone,
    B3N,                     !- Zone Name
    17.2222226784553,        !- Zone Cooling Design Supply Air Temperature {C}
    50,                      !- Zone Heating Design Supply Air Temperature {C}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    Flow/Zone,               !- Outdoor Air Method
    0,                       !- Outdoor Air Flow per Person {m3/s}
    ,                        !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.103840013182814,       !- Outdoor Air Flow per Zone {m3/s}
    ,                        !- Zone Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    0;                       !- Heating Maximum Air Flow Fraction
Sizing:Zone,
    B3S,                     !- Zone Name
    17.2222226784553,        !- Zone Cooling Design Supply Air Temperature {C}
    50,                      !- Zone Heating Design Supply Air Temperature {C}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    Flow/Zone,               !- Outdoor Air Method
    0,                       !- Outdoor Air Flow per Person {m3/s}
    ,                        !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    3.25680041346099E-02,    !- Outdoor Air Flow per Zone {m3/s}
    ,                        !- Zone Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    0;                       !- Heating Maximum Air Flow Fraction
Sizing:Zone,
    C3CE,                    !- Zone Name
    13.3333336865461,        !- Zone Cooling Design Supply Air Temperature {C}
    50,                      !- Zone Heating Design Supply Air Temperature {C}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    Flow/Zone,               !- Outdoor Air Method
    0,                       !- Outdoor Air Flow per Person {m3/s}
    ,                        !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    1.08560013782033E-02,    !- Outdoor Air Flow per Zone {m3/s}
    ,                        !- Zone Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    0;                       !- Heating Maximum Air Flow Fraction
Sizing:Zone,
    C3CW,                    !- Zone Name
    13.3333336865461,        !- Zone Cooling Design Supply Air Temperature {C}
    50,                      !- Zone Heating Design Supply Air Temperature {C}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    Flow/Zone,               !- Outdoor Air Method
    0,                       !- Outdoor Air Flow per Person {m3/s}
    ,                        !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.228920029062113,       !- Outdoor Air Flow per Zone {m3/s}
    ,                        !- Zone Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    0;                       !- Heating Maximum Air Flow Fraction
Sizing:Zone,
    C3SB,                    !- Zone Name
    13.3333336865461,        !- Zone Cooling Design Supply Air Temperature {C}
    50,                      !- Zone Heating Design Supply Air Temperature {C}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    Flow/Zone,               !- Outdoor Air Method
    0,                       !- Outdoor Air Flow per Person {m3/s}
    ,                        !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    4.76720060521101E-02,    !- Outdoor Air Flow per Zone {m3/s}
    ,                        !- Zone Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    0;                       !- Heating Maximum Air Flow Fraction
Sizing:Zone,
    C3N,                     !- Zone Name
    13.3333336865461,        !- Zone Cooling Design Supply Air Temperature {C}
    50,                      !- Zone Heating Design Supply Air Temperature {C}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    Flow/Zone,               !- Outdoor Air Method
    0,                       !- Outdoor Air Flow per Person {m3/s}
    ,                        !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.232696029541488,       !- Outdoor Air Flow per Zone {m3/s}
    ,                        !- Zone Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    0;                       !- Heating Maximum Air Flow Fraction
Sizing:Zone,
    C3S,                     !- Zone Name
    13.3333336865461,        !- Zone Cooling Design Supply Air Temperature {C}
    50,                      !- Zone Heating Design Supply Air Temperature {C}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    Flow/Zone,               !- Outdoor Air Method
    0,                       !- Outdoor Air Flow per Person {m3/s}
    ,                        !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    3.25680041346099E-02,    !- Outdoor Air Flow per Zone {m3/s}
    ,                        !- Zone Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    0;                       !- Heating Maximum Air Flow Fraction
Sizing:Zone,
    D3I,                     !- Zone Name
    17.2222226784553,        !- Zone Cooling Design Supply Air Temperature {C}
    50,                      !- Zone Heating Design Supply Air Temperature {C}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    Flow/Zone,               !- Outdoor Air Method
    0,                       !- Outdoor Air Flow per Person {m3/s}
    ,                        !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.175112022231018,       !- Outdoor Air Flow per Zone {m3/s}
    ,                        !- Zone Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    0;                       !- Heating Maximum Air Flow Fraction
Sizing:Zone,
    D3N,                     !- Zone Name
    17.2222226784553,        !- Zone Cooling Design Supply Air Temperature {C}
    50,                      !- Zone Heating Design Supply Air Temperature {C}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    Flow/Zone,               !- Outdoor Air Method
    0,                       !- Outdoor Air Flow per Person {m3/s}
    ,                        !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.117528014920549,       !- Outdoor Air Flow per Zone {m3/s}
    ,                        !- Zone Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    0;                       !- Heating Maximum Air Flow Fraction
Sizing:Zone,
    D3S,                     !- Zone Name
    17.2222226784553,        !- Zone Cooling Design Supply Air Temperature {C}
    50,                      !- Zone Heating Design Supply Air Temperature {C}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    Flow/Zone,               !- Outdoor Air Method
    0,                       !- Outdoor Air Flow per Person {m3/s}
    ,                        !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    7.08000089882824E-02,    !- Outdoor Air Flow per Zone {m3/s}
    ,                        !- Zone Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    0;                       !- Heating Maximum Air Flow Fraction
Sizing:Zone,
    D3W,                     !- Zone Name
    17.2222226784553,        !- Zone Cooling Design Supply Air Temperature {C}
    50,                      !- Zone Heating Design Supply Air Temperature {C}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    Flow/Zone,               !- Outdoor Air Method
    0,                       !- Outdoor Air Flow per Person {m3/s}
    ,                        !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    4.20080053330475E-02,    !- Outdoor Air Flow per Zone {m3/s}
    ,                        !- Zone Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    0;                       !- Heating Maximum Air Flow Fraction
Sizing:Zone,
    E3E,                     !- Zone Name
    17.2222226784553,        !- Zone Cooling Design Supply Air Temperature {C}
    50,                      !- Zone Heating Design Supply Air Temperature {C}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    Flow/Zone,               !- Outdoor Air Method
    0,                       !- Outdoor Air Flow per Person {m3/s}
    ,                        !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    4.48400056925789E-02,    !- Outdoor Air Flow per Zone {m3/s}
    ,                        !- Zone Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    0;                       !- Heating Maximum Air Flow Fraction
Sizing:Zone,
    E3I,                     !- Zone Name
    17.2222226784553,        !- Zone Cooling Design Supply Air Temperature {C}
    50,                      !- Zone Heating Design Supply Air Temperature {C}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    Flow/Zone,               !- Outdoor Air Method
    0,                       !- Outdoor Air Flow per Person {m3/s}
    ,                        !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.106200013482424,       !- Outdoor Air Flow per Zone {m3/s}
    ,                        !- Zone Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    0;                       !- Heating Maximum Air Flow Fraction
Sizing:Zone,
    E3N,                     !- Zone Name
    17.2222226784553,        !- Zone Cooling Design Supply Air Temperature {C}
    50,                      !- Zone Heating Design Supply Air Temperature {C}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    Flow/Zone,               !- Outdoor Air Method
    0,                       !- Outdoor Air Flow per Person {m3/s}
    ,                        !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    7.08000089882824E-02,    !- Outdoor Air Flow per Zone {m3/s}
    ,                        !- Zone Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    0;                       !- Heating Maximum Air Flow Fraction
Sizing:Zone,
    E3S,                     !- Zone Name
    17.2222226784553,        !- Zone Cooling Design Supply Air Temperature {C}
    50,                      !- Zone Heating Design Supply Air Temperature {C}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    Flow/Zone,               !- Outdoor Air Method
    0,                       !- Outdoor Air Flow per Person {m3/s}
    ,                        !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    4.15360052731257E-02,    !- Outdoor Air Flow per Zone {m3/s}
    ,                        !- Zone Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    0;                       !- Heating Maximum Air Flow Fraction
Sizing:Zone,
    C4N,                     !- Zone Name
    13.3333336865461,        !- Zone Cooling Design Supply Air Temperature {C}
    50,                      !- Zone Heating Design Supply Air Temperature {C}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    Flow/Zone,               !- Outdoor Air Method
    0,                       !- Outdoor Air Flow per Person {m3/s}
    ,                        !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.322848040986568,       !- Outdoor Air Flow per Zone {m3/s}
    ,                        !- Zone Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    0;                       !- Heating Maximum Air Flow Fraction
Sizing:Zone,
    D4I,                     !- Zone Name
    17.2222226784553,        !- Zone Cooling Design Supply Air Temperature {C}
    50,                      !- Zone Heating Design Supply Air Temperature {C}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    Flow/Zone,               !- Outdoor Air Method
    0,                       !- Outdoor Air Flow per Person {m3/s}
    ,                        !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.385152048896256,       !- Outdoor Air Flow per Zone {m3/s}
    ,                        !- Zone Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    0;                       !- Heating Maximum Air Flow Fraction
Sizing:Zone,
    D4N,                     !- Zone Name
    17.2222226784553,        !- Zone Cooling Design Supply Air Temperature {C}
    50,                      !- Zone Heating Design Supply Air Temperature {C}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    Flow/Zone,               !- Outdoor Air Method
    0,                       !- Outdoor Air Flow per Person {m3/s}
    ,                        !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.150568019115081,       !- Outdoor Air Flow per Zone {m3/s}
    ,                        !- Zone Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    0;                       !- Heating Maximum Air Flow Fraction
Sizing:Zone,
    D4S,                     !- Zone Name
    17.2222226784553,        !- Zone Cooling Design Supply Air Temperature {C}
    50,                      !- Zone Heating Design Supply Air Temperature {C}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    Flow/Zone,               !- Outdoor Air Method
    0,                       !- Outdoor Air Flow per Person {m3/s}
    ,                        !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.151040019175002,       !- Outdoor Air Flow per Zone {m3/s}
    ,                        !- Zone Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    0;                       !- Heating Maximum Air Flow Fraction
Sizing:Zone,
    D4W,                     !- Zone Name
    17.2222226784553,        !- Zone Cooling Design Supply Air Temperature {C}
    50,                      !- Zone Heating Design Supply Air Temperature {C}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    Flow/Zone,               !- Outdoor Air Method
    0,                       !- Outdoor Air Flow per Person {m3/s}
    ,                        !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    4.67280059322664E-02,    !- Outdoor Air Flow per Zone {m3/s}
    ,                        !- Zone Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    0;                       !- Heating Maximum Air Flow Fraction
Sizing:Zone,
    E4E,                     !- Zone Name
    17.2222226784553,        !- Zone Cooling Design Supply Air Temperature {C}
    50,                      !- Zone Heating Design Supply Air Temperature {C}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    Flow/Zone,               !- Outdoor Air Method
    0,                       !- Outdoor Air Flow per Person {m3/s}
    ,                        !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    5.42800068910165E-02,    !- Outdoor Air Flow per Zone {m3/s}
    ,                        !- Zone Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    0;                       !- Heating Maximum Air Flow Fraction
Sizing:Zone,
    E4I,                     !- Zone Name
    17.2222226784553,        !- Zone Cooling Design Supply Air Temperature {C}
    50,                      !- Zone Heating Design Supply Air Temperature {C}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    Flow/Zone,               !- Outdoor Air Method
    0,                       !- Outdoor Air Flow per Person {m3/s}
    ,                        !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.256296032537582,       !- Outdoor Air Flow per Zone {m3/s}
    ,                        !- Zone Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    0;                       !- Heating Maximum Air Flow Fraction
Sizing:Zone,
    E4N,                     !- Zone Name
    17.2222226784553,        !- Zone Cooling Design Supply Air Temperature {C}
    50,                      !- Zone Heating Design Supply Air Temperature {C}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    Flow/Zone,               !- Outdoor Air Method
    0,                       !- Outdoor Air Flow per Person {m3/s}
    ,                        !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.116112014740783,       !- Outdoor Air Flow per Zone {m3/s}
    ,                        !- Zone Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    0;                       !- Heating Maximum Air Flow Fraction
Sizing:Zone,
    E4S,                     !- Zone Name
    17.2222226784553,        !- Zone Cooling Design Supply Air Temperature {C}
    50,                      !- Zone Heating Design Supply Air Temperature {C}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    Flow/Zone,               !- Outdoor Air Method
    0,                       !- Outdoor Air Flow per Person {m3/s}
    ,                        !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    8.40160106660951E-02,    !- Outdoor Air Flow per Zone {m3/s}
    ,                        !- Zone Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    0;                       !- Heating Maximum Air Flow Fraction
!-   ===========  ALL OBJECTS IN CLASS: SIZING:SYSTEM ===========
Sizing:System,
    South AHU,               !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    3.16570440189607,        !- Design Outdoor Air Flow Rate {m3/s}
    0.714118,                !- Minimum System Air Flow Ratio
    7.2,                     !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
    11,                      !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
    17.2222226784553,        !- Central Cooling Design Supply Air Temperature {C}
