    10.0000002649095,        !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Sizing Option
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.008,                   !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
    Flow/System,             !- Cooling Design Air Flow Method
    4.43302456278632,        !- Cooling Design Air Flow Rate {m3/s}
    DesignDay,               !- Heating Design Air Flow Method
    0;                       !- Heating Design Air Flow Rate {m3/s}
Sizing:System,
    North AHU,               !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    1.99939225382909,        !- Design Outdoor Air Flow Rate {m3/s}
    0.790889,                !- Minimum System Air Flow Ratio
    7.2,                     !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
    11,                      !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
    17.2222226784553,        !- Central Cooling Design Supply Air Temperature {C}
    10.0000002649095,        !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Sizing Option
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.008,                   !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
    Flow/System,             !- Cooling Design Air Flow Method
    2.5280323209416,         !- Cooling Design Air Flow Rate {m3/s}
    DesignDay,               !- Heating Design Air Flow Method
    0;                       !- Heating Design Air Flow Rate {m3/s}
Sizing:System,
    Conference AHU,          !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    0.64192008149376,        !- Design Outdoor Air Flow Rate {m3/s}
    0.3,                     !- Minimum System Air Flow Ratio
    7.2,                     !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
    11,                      !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
    13.3333336865461,        !- Central Cooling Design Supply Air Temperature {C}
    10.0000002649095,        !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Sizing Option
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.008,                   !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
    Flow/System,             !- Cooling Design Air Flow Method
    8.49600107859389,        !- Cooling Design Air Flow Rate {m3/s}
    DesignDay,               !- Heating Design Air Flow Method
    0;                       !- Heating Design Air Flow Rate {m3/s}
Sizing:System,
    Exercise AHU,            !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    0.165200020972659,       !- Design Outdoor Air Flow Rate {m3/s}
    0.3,                     !- Minimum System Air Flow Ratio
    7.2,                     !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
    11,                      !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
    13.3333336865461,        !- Central Cooling Design Supply Air Temperature {C}
    10.0000002649095,        !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Sizing Option
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.008,                   !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
    Flow/System,             !- Cooling Design Air Flow Method
    2.36000029960941,        !- Cooling Design Air Flow Rate {m3/s}
    DesignDay,               !- Heating Design Air Flow Method
    0;                       !- Heating Design Air Flow Rate {m3/s}
Sizing:System,
    Library AHU,             !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    0.177472022530628,       !- Design Outdoor Air Flow Rate {m3/s}
    0.3,                     !- Minimum System Air Flow Ratio
    7.2,                     !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
    11,                      !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
    13.3333336865461,        !- Central Cooling Design Supply Air Temperature {C}
    10.0000002649095,        !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Sizing Option
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.008,                   !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
    Flow/System,             !- Cooling Design Air Flow Method
    3.39840043143755,        !- Cooling Design Air Flow Rate {m3/s}
    DesignDay,               !- Heating Design Air Flow Method
    0;                       !- Heating Design Air Flow Rate {m3/s}
Sizing:System,
    Data Center AHU,         !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    0.265264033676098,       !- Design Outdoor Air Flow Rate {m3/s}
    0.250000,                !- Minimum System Air Flow Ratio
    7.2,                     !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
    11,                      !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
    13.3333336865461,        !- Central Cooling Design Supply Air Temperature {C}
    10.0000002649095,        !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Sizing Option
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.008,                   !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
    Flow/System,             !- Cooling Design Air Flow Method
    33.9840043143755,        !- Cooling Design Air Flow Rate {m3/s}
    DesignDay,               !- Heating Design Air Flow Method
    0;                       !- Heating Design Air Flow Rate {m3/s}
!-   ===========  ALL OBJECTS IN CLASS: SIZING:PLANT ===========
Sizing:Plant,
    Hot Water Loop Hot Water Loop,  !- Plant or Condenser Loop Name
    Heating,                 !- Loop Type
    71.1111129949123,        !- Design Loop Exit Temperature {C}
    11;                      !- Loop Design Temperature Difference {deltaC}
Sizing:Plant,
    Chilled Water Loop Chilled Water Loop,  !- Plant or Condenser Loop Name
    Cooling,                 !- Loop Type
    8.88888912436403,        !- Design Loop Exit Temperature {C}
    6.67;                    !- Loop Design Temperature Difference {deltaC}
Sizing:Plant,
    Chilled Water Loop Condenser Water Loop,  !- Plant or Condenser Loop Name
    Condenser,               !- Loop Type
    29.4,                    !- Design Loop Exit Temperature {C}
    5.6;                     !- Loop Design Temperature Difference {deltaC}
!-   ===========  ALL OBJECTS IN CLASS: ZONECONTROL:THERMOSTAT ===========
ZoneControl:Thermostat,
    DCA Thermostat,          !- Name
    DCA,                     !- Zone Name
    Always 4,                !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Data Center TStat Dual SP Control;  !- Control 1 Name
ZoneControl:Thermostat,
    F2E Thermostat,          !- Name
    F2E,                     !- Zone Name
    Always 4,                !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Radiant FC TStat Dual SP Control;  !- Control 1 Name
ZoneControl:Thermostat,
    A1N Thermostat,          !- Name
    A1N,                     !- Zone Name
    Always 4,                !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Radiant FC TStat Dual SP Control;  !- Control 1 Name
ZoneControl:Thermostat,
    A1S Thermostat,          !- Name
    A1S,                     !- Zone Name
    Always 4,                !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Radiant FC TStat Dual SP Control;  !- Control 1 Name
ZoneControl:Thermostat,
    A1W Thermostat,          !- Name
    A1W,                     !- Zone Name
    Always 4,                !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Radiant FC TStat Dual SP Control;  !- Control 1 Name
ZoneControl:Thermostat,
    A1I Thermostat,          !- Name
    A1I,                     !- Zone Name
    Always 4,                !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Radiant FC TStat Dual SP Control;  !- Control 1 Name
ZoneControl:Thermostat,
    B1N Thermostat,          !- Name
    B1N,                     !- Zone Name
    Always 4,                !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Radiant FC TStat Dual SP Control;  !- Control 1 Name
ZoneControl:Thermostat,
    B1S Thermostat,          !- Name
    B1S,                     !- Zone Name
    Always 4,                !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Radiant FC TStat Dual SP Control;  !- Control 1 Name
ZoneControl:Thermostat,
    B1E Thermostat,          !- Name
    B1E,                     !- Zone Name
    Always 4,                !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Radiant FC TStat Dual SP Control;  !- Control 1 Name
ZoneControl:Thermostat,
    B1I Thermostat,          !- Name
    B1I,                     !- Zone Name
    Always 4,                !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Radiant FC TStat Dual SP Control;  !- Control 1 Name
ZoneControl:Thermostat,
    C1N Thermostat,          !- Name
    C1N,                     !- Zone Name
    Always 4,                !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Radiant FC TStat Dual SP Control;  !- Control 1 Name
ZoneControl:Thermostat,
    C1CE Thermostat,         !- Name
    C1CE,                    !- Zone Name
    Always 4,                !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Radiant FC TStat Dual SP Control;  !- Control 1 Name
ZoneControl:Thermostat,
    C1CW Thermostat,         !- Name
    C1CW,                    !- Zone Name
    Always 4,                !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Radiant FC TStat Dual SP Control;  !- Control 1 Name
ZoneControl:Thermostat,
    C1SB Thermostat,         !- Name
    C1SB,                    !- Zone Name
    Always 4,                !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Radiant FC TStat Dual SP Control;  !- Control 1 Name
ZoneControl:Thermostat,
    C1S Thermostat,          !- Name
    C1S,                     !- Zone Name
    Always 4,                !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Radiant FC TStat Dual SP Control;  !- Control 1 Name
ZoneControl:Thermostat,
    D1N Thermostat,          !- Name
    D1N,                     !- Zone Name
    Always 4,                !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Radiant FC TStat Dual SP Control;  !- Control 1 Name
ZoneControl:Thermostat,
    D1S Thermostat,          !- Name
    D1S,                     !- Zone Name
    Always 4,                !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Radiant FC TStat Dual SP Control;  !- Control 1 Name
ZoneControl:Thermostat,
    D1W Thermostat,          !- Name
    D1W,                     !- Zone Name
    Always 4,                !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Radiant FC TStat Dual SP Control;  !- Control 1 Name
ZoneControl:Thermostat,
    D1I Thermostat,          !- Name
    D1I,                     !- Zone Name
    Always 4,                !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Radiant FC TStat Dual SP Control;  !- Control 1 Name
ZoneControl:Thermostat,
    E1N Thermostat,          !- Name
    E1N,                     !- Zone Name
    Always 4,                !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Radiant FC TStat Dual SP Control;  !- Control 1 Name
ZoneControl:Thermostat,
    E1S Thermostat,          !- Name
    E1S,                     !- Zone Name
    Always 4,                !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Radiant FC TStat Dual SP Control;  !- Control 1 Name
ZoneControl:Thermostat,
    E1E Thermostat,          !- Name
    E1E,                     !- Zone Name
    Always 4,                !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Radiant FC TStat Dual SP Control;  !- Control 1 Name
ZoneControl:Thermostat,
    E1I Thermostat,          !- Name
    E1I,                     !- Zone Name
    Always 4,                !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Radiant FC TStat Dual SP Control;  !- Control 1 Name
ZoneControl:Thermostat,
    A2I Thermostat,          !- Name
    A2I,                     !- Zone Name
    Always 4,                !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Radiant FC TStat Dual SP Control;  !- Control 1 Name
ZoneControl:Thermostat,
    A2N Thermostat,          !- Name
    A2N,                     !- Zone Name
    Always 4,                !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Radiant FC TStat Dual SP Control;  !- Control 1 Name
ZoneControl:Thermostat,
    A2S Thermostat,          !- Name
    A2S,                     !- Zone Name
    Always 4,                !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Radiant FC TStat Dual SP Control;  !- Control 1 Name
ZoneControl:Thermostat,
    A2W Thermostat,          !- Name
    A2W,                     !- Zone Name
    Always 4,                !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Radiant FC TStat Dual SP Control;  !- Control 1 Name
ZoneControl:Thermostat,
    B2E Thermostat,          !- Name
    B2E,                     !- Zone Name
    Always 4,                !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Radiant FC TStat Dual SP Control;  !- Control 1 Name
ZoneControl:Thermostat,
    B2I Thermostat,          !- Name
    B2I,                     !- Zone Name
    Always 4,                !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Radiant FC TStat Dual SP Control;  !- Control 1 Name
ZoneControl:Thermostat,
    B2N Thermostat,          !- Name
    B2N,                     !- Zone Name
    Always 4,                !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Radiant FC TStat Dual SP Control;  !- Control 1 Name
ZoneControl:Thermostat,
    B2S Thermostat,          !- Name
    B2S,                     !- Zone Name
    Always 4,                !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Radiant FC TStat Dual SP Control;  !- Control 1 Name
ZoneControl:Thermostat,
    C2CE Thermostat,         !- Name
    C2CE,                    !- Zone Name
    Always 4,                !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Radiant FC TStat Dual SP Control;  !- Control 1 Name
ZoneControl:Thermostat,
    C2CW Thermostat,         !- Name
    C2CW,                    !- Zone Name
    Always 4,                !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Radiant FC TStat Dual SP Control;  !- Control 1 Name
ZoneControl:Thermostat,
    C2SB Thermostat,         !- Name
    C2SB,                    !- Zone Name
    Always 4,                !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Radiant FC TStat Dual SP Control;  !- Control 1 Name
ZoneControl:Thermostat,
    C2N Thermostat,          !- Name
    C2N,                     !- Zone Name
    Always 4,                !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Radiant FC TStat Dual SP Control;  !- Control 1 Name
ZoneControl:Thermostat,
    C2S Thermostat,          !- Name
    C2S,                     !- Zone Name
    Always 4,                !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Radiant FC TStat Dual SP Control;  !- Control 1 Name
ZoneControl:Thermostat,
    D2I Thermostat,          !- Name
    D2I,                     !- Zone Name
    Always 4,                !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Radiant FC TStat Dual SP Control;  !- Control 1 Name
ZoneControl:Thermostat,
    D2N Thermostat,          !- Name
    D2N,                     !- Zone Name
    Always 4,                !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Radiant FC TStat Dual SP Control;  !- Control 1 Name
ZoneControl:Thermostat,
    D2S Thermostat,          !- Name
    D2S,                     !- Zone Name
    Always 4,                !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Radiant FC TStat Dual SP Control;  !- Control 1 Name
ZoneControl:Thermostat,
    D2W Thermostat,          !- Name
    D2W,                     !- Zone Name
    Always 4,                !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Radiant FC TStat Dual SP Control;  !- Control 1 Name
ZoneControl:Thermostat,
    E2E Thermostat,          !- Name
    E2E,                     !- Zone Name
    Always 4,                !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Radiant FC TStat Dual SP Control;  !- Control 1 Name
ZoneControl:Thermostat,
    E2I Thermostat,          !- Name
    E2I,                     !- Zone Name
    Always 4,                !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Radiant FC TStat Dual SP Control;  !- Control 1 Name
ZoneControl:Thermostat,
    E2N Thermostat,          !- Name
    E2N,                     !- Zone Name
    Always 4,                !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Radiant FC TStat Dual SP Control;  !- Control 1 Name
ZoneControl:Thermostat,
    E2S Thermostat,          !- Name
    E2S,                     !- Zone Name
    Always 4,                !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Radiant FC TStat Dual SP Control;  !- Control 1 Name
ZoneControl:Thermostat,
    F2W Thermostat,          !- Name
    F2W,                     !- Zone Name
    Always 4,                !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Radiant FC TStat Dual SP Control;  !- Control 1 Name
ZoneControl:Thermostat,
    A3I Thermostat,          !- Name
    A3I,                     !- Zone Name
    Always 4,                !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Radiant FC TStat Dual SP Control;  !- Control 1 Name
ZoneControl:Thermostat,
    A3N Thermostat,          !- Name
    A3N,                     !- Zone Name
    Always 4,                !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Radiant FC TStat Dual SP Control;  !- Control 1 Name
ZoneControl:Thermostat,
    A3S Thermostat,          !- Name
    A3S,                     !- Zone Name
    Always 4,                !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Radiant FC TStat Dual SP Control;  !- Control 1 Name
ZoneControl:Thermostat,
    A3W Thermostat,          !- Name
    A3W,                     !- Zone Name
    Always 4,                !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Radiant FC TStat Dual SP Control;  !- Control 1 Name
ZoneControl:Thermostat,
    B3E Thermostat,          !- Name
    B3E,                     !- Zone Name
    Always 4,                !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Radiant FC TStat Dual SP Control;  !- Control 1 Name
ZoneControl:Thermostat,
    B3I Thermostat,          !- Name
    B3I,                     !- Zone Name
    Always 4,                !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Radiant FC TStat Dual SP Control;  !- Control 1 Name
ZoneControl:Thermostat,
    B3N Thermostat,          !- Name
    B3N,                     !- Zone Name
    Always 4,                !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Radiant FC TStat Dual SP Control;  !- Control 1 Name
ZoneControl:Thermostat,
    B3S Thermostat,          !- Name
    B3S,                     !- Zone Name
    Always 4,                !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Radiant FC TStat Dual SP Control;  !- Control 1 Name
ZoneControl:Thermostat,
    C3CE Thermostat,         !- Name
    C3CE,                    !- Zone Name
    Always 4,                !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Radiant FC TStat Dual SP Control;  !- Control 1 Name
ZoneControl:Thermostat,
    C3CW Thermostat,         !- Name
    C3CW,                    !- Zone Name
    Always 4,                !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Radiant FC TStat Dual SP Control;  !- Control 1 Name
ZoneControl:Thermostat,
    C3SB Thermostat,         !- Name
    C3SB,                    !- Zone Name
    Always 4,                !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Radiant FC TStat Dual SP Control;  !- Control 1 Name
ZoneControl:Thermostat,
    C3N Thermostat,          !- Name
    C3N,                     !- Zone Name
    Always 4,                !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Radiant FC TStat Dual SP Control;  !- Control 1 Name
ZoneControl:Thermostat,
    C3S Thermostat,          !- Name
    C3S,                     !- Zone Name
    Always 4,                !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Radiant FC TStat Dual SP Control;  !- Control 1 Name
ZoneControl:Thermostat,
    D3I Thermostat,          !- Name
    D3I,                     !- Zone Name
    Always 4,                !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Radiant FC TStat Dual SP Control;  !- Control 1 Name
ZoneControl:Thermostat,
    D3N Thermostat,          !- Name
    D3N,                     !- Zone Name
    Always 4,                !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Radiant FC TStat Dual SP Control;  !- Control 1 Name
ZoneControl:Thermostat,
    D3S Thermostat,          !- Name
    D3S,                     !- Zone Name
    Always 4,                !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Radiant FC TStat Dual SP Control;  !- Control 1 Name
ZoneControl:Thermostat,
    D3W Thermostat,          !- Name
    D3W,                     !- Zone Name
    Always 4,                !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Radiant FC TStat Dual SP Control;  !- Control 1 Name
ZoneControl:Thermostat,
    E3E Thermostat,          !- Name
    E3E,                     !- Zone Name
    Always 4,                !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Radiant FC TStat Dual SP Control;  !- Control 1 Name
ZoneControl:Thermostat,
    E3I Thermostat,          !- Name
    E3I,                     !- Zone Name
    Always 4,                !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Radiant FC TStat Dual SP Control;  !- Control 1 Name
ZoneControl:Thermostat,
    E3N Thermostat,          !- Name
    E3N,                     !- Zone Name
    Always 4,                !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Radiant FC TStat Dual SP Control;  !- Control 1 Name
ZoneControl:Thermostat,
    E3S Thermostat,          !- Name
    E3S,                     !- Zone Name
    Always 4,                !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Radiant FC TStat Dual SP Control;  !- Control 1 Name
ZoneControl:Thermostat,
    C4N Thermostat,          !- Name
    C4N,                     !- Zone Name
    Always 4,                !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Radiant FC TStat Dual SP Control;  !- Control 1 Name
ZoneControl:Thermostat,
    D4I Thermostat,          !- Name
    D4I,                     !- Zone Name
    Always 4,                !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Radiant FC TStat Dual SP Control;  !- Control 1 Name
ZoneControl:Thermostat,
    D4N Thermostat,          !- Name
    D4N,                     !- Zone Name
    Always 4,                !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Radiant FC TStat Dual SP Control;  !- Control 1 Name
ZoneControl:Thermostat,
    D4S Thermostat,          !- Name
    D4S,                     !- Zone Name
    Always 4,                !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Radiant FC TStat Dual SP Control;  !- Control 1 Name
ZoneControl:Thermostat,
    D4W Thermostat,          !- Name
    D4W,                     !- Zone Name
    Always 4,                !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Radiant FC TStat Dual SP Control;  !- Control 1 Name
ZoneControl:Thermostat,
    E4E Thermostat,          !- Name
    E4E,                     !- Zone Name
    Always 4,                !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Radiant FC TStat Dual SP Control;  !- Control 1 Name
ZoneControl:Thermostat,
    E4I Thermostat,          !- Name
    E4I,                     !- Zone Name
    Always 4,                !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Radiant FC TStat Dual SP Control;  !- Control 1 Name
ZoneControl:Thermostat,
    E4N Thermostat,          !- Name
    E4N,                     !- Zone Name
    Always 4,                !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Radiant FC TStat Dual SP Control;  !- Control 1 Name
ZoneControl:Thermostat,
    E4S Thermostat,          !- Name
    E4S,                     !- Zone Name
    Always 4,                !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Radiant FC TStat Dual SP Control;  !- Control 1 Name
!-   ===========  ALL OBJECTS IN CLASS: THERMOSTATSETPOINT:DUALSETPOINT ===========
ThermostatSetpoint:DualSetpoint,
    Radiant FC TStat Dual SP Control,  !- Name
    FanCoil Htg SP Sched,    !- Heating Setpoint Temperature Schedule Name
    FanCoil Clg SP Sched;    !- Cooling Setpoint Temperature Schedule Name
ThermostatSetpoint:DualSetpoint,
    AHU TStat Dual SP Control,  !- Name
    Htg Setpoint Sched,      !- Heating Setpoint Temperature Schedule Name
    Clg Setpoint Sched;      !- Cooling Setpoint Temperature Schedule Name
ThermostatSetpoint:DualSetpoint,
    Data Center TStat Dual SP Control,  !- Name
    Always 20,               !- Heating Setpoint Temperature Schedule Name
    Always 25;               !- Cooling Setpoint Temperature Schedule Name
ThermostatSetpoint:DualSetpoint,
    Hot Aisle TStat Dual SP Control,  !- Name
    Always 20,               !- Heating Setpoint Temperature Schedule Name
    Always 35;               !- Cooling Setpoint Temperature Schedule Name
!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:FOURPIPEFANCOIL ===========
ZoneHVAC:FourPipeFanCoil,
    A1N Fan Coil,            !- Name
    On,                      !- Availability Schedule Name
    autosize,                !- Maximum Supply Air Flow Rate {m3/s}
    0,                       !- Maximum Outdoor Air Flow Rate {m3/s}
    A1N Fan Coil Return,     !- Air Inlet Node Name
    A1N Radiant Supply Inlet,!- Air Outlet Node Name
    A1N Outside Air Inlet,   !- Outdoor Air Node Name
    A1N Relief Air Outlet,   !- Air Relief Node Name
    A1N Cooling Coil ChW Inlet,  !- Cold Water Inlet Node Name
    A1N Heating Coil HW Inlet,  !- Hot Water Inlet Node Name
    A1N OA Mixing Box,       !- Outdoor Air Mixer Name
    A1N Supply Fan,          !- Fan Name
    A1N Cooling Coil,        !- Cooling Coil Name
    autosize,                !- Maximum Cold Water Flow Rate {m3/s}
    0,                       !- Minimum Cold Water Flow Rate {m3/s}
    0.001,                   !- Cooling Convergence Tolerance
    A1N Heating Coil,        !- Heating Coil Name
    autosize,                !- Maximum Hot Water Flow Rate {m3/s}
    0,                       !- Minimum Hot Water Flow Rate {m3/s}
    0.001,                   !- Heating Convergence Tolerance
    Coil:Cooling:Water;      !- Cooling Coil Object Type
ZoneHVAC:FourPipeFanCoil,
    A1S Fan Coil,            !- Name
    On,                      !- Availability Schedule Name
    autosize,                !- Maximum Supply Air Flow Rate {m3/s}
    0,                       !- Maximum Outdoor Air Flow Rate {m3/s}
    A1S Fan Coil Return,     !- Air Inlet Node Name
    A1S Radiant Supply Inlet,!- Air Outlet Node Name
    A1S Outside Air Inlet,   !- Outdoor Air Node Name
    A1S Relief Air Outlet,   !- Air Relief Node Name
    A1S Cooling Coil ChW Inlet,  !- Cold Water Inlet Node Name
    A1S Heating Coil HW Inlet,  !- Hot Water Inlet Node Name
    A1S OA Mixing Box,       !- Outdoor Air Mixer Name
    A1S Supply Fan,          !- Fan Name
    A1S Cooling Coil,        !- Cooling Coil Name
    autosize,                !- Maximum Cold Water Flow Rate {m3/s}
    0,                       !- Minimum Cold Water Flow Rate {m3/s}
    0.001,                   !- Cooling Convergence Tolerance
    A1S Heating Coil,        !- Heating Coil Name
    autosize,                !- Maximum Hot Water Flow Rate {m3/s}
    0,                       !- Minimum Hot Water Flow Rate {m3/s}
    0.001,                   !- Heating Convergence Tolerance
    Coil:Cooling:Water;      !- Cooling Coil Object Type
ZoneHVAC:FourPipeFanCoil,
    A1W Fan Coil,            !- Name
    On,                      !- Availability Schedule Name
    autosize,                !- Maximum Supply Air Flow Rate {m3/s}
    0,                       !- Maximum Outdoor Air Flow Rate {m3/s}
    A1W Fan Coil Return,     !- Air Inlet Node Name
    A1W Radiant Supply Inlet,!- Air Outlet Node Name
    A1W Outside Air Inlet,   !- Outdoor Air Node Name
    A1W Relief Air Outlet,   !- Air Relief Node Name
    A1W Cooling Coil ChW Inlet,  !- Cold Water Inlet Node Name
    A1W Heating Coil HW Inlet,  !- Hot Water Inlet Node Name
    A1W OA Mixing Box,       !- Outdoor Air Mixer Name
    A1W Supply Fan,          !- Fan Name
    A1W Cooling Coil,        !- Cooling Coil Name
    autosize,                !- Maximum Cold Water Flow Rate {m3/s}
    0,                       !- Minimum Cold Water Flow Rate {m3/s}
    0.001,                   !- Cooling Convergence Tolerance
    A1W Heating Coil,        !- Heating Coil Name
    autosize,                !- Maximum Hot Water Flow Rate {m3/s}
    0,                       !- Minimum Hot Water Flow Rate {m3/s}
    0.001,                   !- Heating Convergence Tolerance
    Coil:Cooling:Water;      !- Cooling Coil Object Type
ZoneHVAC:FourPipeFanCoil,
    A1I Fan Coil,            !- Name
    On,                      !- Availability Schedule Name
    autosize,                !- Maximum Supply Air Flow Rate {m3/s}
    0,                       !- Maximum Outdoor Air Flow Rate {m3/s}
    A1I Fan Coil Return,     !- Air Inlet Node Name
    A1I Radiant Supply Inlet,!- Air Outlet Node Name
    A1I Outside Air Inlet,   !- Outdoor Air Node Name
    A1I Relief Air Outlet,   !- Air Relief Node Name
    A1I Cooling Coil ChW Inlet,  !- Cold Water Inlet Node Name
    A1I Heating Coil HW Inlet,  !- Hot Water Inlet Node Name
    A1I OA Mixing Box,       !- Outdoor Air Mixer Name
    A1I Supply Fan,          !- Fan Name
    A1I Cooling Coil,        !- Cooling Coil Name
    autosize,                !- Maximum Cold Water Flow Rate {m3/s}
    0,                       !- Minimum Cold Water Flow Rate {m3/s}
    0.001,                   !- Cooling Convergence Tolerance
    A1I Heating Coil,        !- Heating Coil Name
    autosize,                !- Maximum Hot Water Flow Rate {m3/s}
    0,                       !- Minimum Hot Water Flow Rate {m3/s}
    0.001,                   !- Heating Convergence Tolerance
    Coil:Cooling:Water;      !- Cooling Coil Object Type
ZoneHVAC:FourPipeFanCoil,
    B1N Fan Coil,            !- Name
    On,                      !- Availability Schedule Name
    autosize,                !- Maximum Supply Air Flow Rate {m3/s}
    0,                       !- Maximum Outdoor Air Flow Rate {m3/s}
    B1N Fan Coil Return,     !- Air Inlet Node Name
    B1N Radiant Supply Inlet,!- Air Outlet Node Name
    B1N Outside Air Inlet,   !- Outdoor Air Node Name
    B1N Relief Air Outlet,   !- Air Relief Node Name
    B1N Cooling Coil ChW Inlet,  !- Cold Water Inlet Node Name
    B1N Heating Coil HW Inlet,  !- Hot Water Inlet Node Name
    B1N OA Mixing Box,       !- Outdoor Air Mixer Name
    B1N Supply Fan,          !- Fan Name
    B1N Cooling Coil,        !- Cooling Coil Name
    autosize,                !- Maximum Cold Water Flow Rate {m3/s}
    0,                       !- Minimum Cold Water Flow Rate {m3/s}
    0.001,                   !- Cooling Convergence Tolerance
    B1N Heating Coil,        !- Heating Coil Name
    autosize,                !- Maximum Hot Water Flow Rate {m3/s}
    0,                       !- Minimum Hot Water Flow Rate {m3/s}
    0.001,                   !- Heating Convergence Tolerance
    Coil:Cooling:Water;      !- Cooling Coil Object Type
ZoneHVAC:FourPipeFanCoil,
    B1S Fan Coil,            !- Name
    On,                      !- Availability Schedule Name
    autosize,                !- Maximum Supply Air Flow Rate {m3/s}
    0,                       !- Maximum Outdoor Air Flow Rate {m3/s}
    B1S Fan Coil Return,     !- Air Inlet Node Name
    B1S Radiant Supply Inlet,!- Air Outlet Node Name
    B1S Outside Air Inlet,   !- Outdoor Air Node Name
    B1S Relief Air Outlet,   !- Air Relief Node Name
    B1S Cooling Coil ChW Inlet,  !- Cold Water Inlet Node Name
    B1S Heating Coil HW Inlet,  !- Hot Water Inlet Node Name
    B1S OA Mixing Box,       !- Outdoor Air Mixer Name
    B1S Supply Fan,          !- Fan Name
    B1S Cooling Coil,        !- Cooling Coil Name
    autosize,                !- Maximum Cold Water Flow Rate {m3/s}
    0,                       !- Minimum Cold Water Flow Rate {m3/s}
    0.001,                   !- Cooling Convergence Tolerance
    B1S Heating Coil,        !- Heating Coil Name
    autosize,                !- Maximum Hot Water Flow Rate {m3/s}
    0,                       !- Minimum Hot Water Flow Rate {m3/s}
    0.001,                   !- Heating Convergence Tolerance
    Coil:Cooling:Water;      !- Cooling Coil Object Type
ZoneHVAC:FourPipeFanCoil,
    B1E Fan Coil,            !- Name
    On,                      !- Availability Schedule Name
    autosize,                !- Maximum Supply Air Flow Rate {m3/s}
    0,                       !- Maximum Outdoor Air Flow Rate {m3/s}
    B1E Fan Coil Return,     !- Air Inlet Node Name
    B1E Radiant Supply Inlet,!- Air Outlet Node Name
    B1E Outside Air Inlet,   !- Outdoor Air Node Name
    B1E Relief Air Outlet,   !- Air Relief Node Name
    B1E Cooling Coil ChW Inlet,  !- Cold Water Inlet Node Name
    B1E Heating Coil HW Inlet,  !- Hot Water Inlet Node Name
    B1E OA Mixing Box,       !- Outdoor Air Mixer Name
    B1E Supply Fan,          !- Fan Name
    B1E Cooling Coil,        !- Cooling Coil Name
    autosize,                !- Maximum Cold Water Flow Rate {m3/s}
    0,                       !- Minimum Cold Water Flow Rate {m3/s}
    0.001,                   !- Cooling Convergence Tolerance
    B1E Heating Coil,        !- Heating Coil Name
    autosize,                !- Maximum Hot Water Flow Rate {m3/s}
    0,                       !- Minimum Hot Water Flow Rate {m3/s}
    0.001,                   !- Heating Convergence Tolerance
    Coil:Cooling:Water;      !- Cooling Coil Object Type
ZoneHVAC:FourPipeFanCoil,
    B1I Fan Coil,            !- Name
    On,                      !- Availability Schedule Name
    autosize,                !- Maximum Supply Air Flow Rate {m3/s}
    0,                       !- Maximum Outdoor Air Flow Rate {m3/s}
    B1I Fan Coil Return,     !- Air Inlet Node Name
    B1I Radiant Supply Inlet,!- Air Outlet Node Name
    B1I Outside Air Inlet,   !- Outdoor Air Node Name
    B1I Relief Air Outlet,   !- Air Relief Node Name
    B1I Cooling Coil ChW Inlet,  !- Cold Water Inlet Node Name
    B1I Heating Coil HW Inlet,  !- Hot Water Inlet Node Name
    B1I OA Mixing Box,       !- Outdoor Air Mixer Name
    B1I Supply Fan,          !- Fan Name
    B1I Cooling Coil,        !- Cooling Coil Name
    autosize,                !- Maximum Cold Water Flow Rate {m3/s}
    0,                       !- Minimum Cold Water Flow Rate {m3/s}
    0.001,                   !- Cooling Convergence Tolerance
    B1I Heating Coil,        !- Heating Coil Name
    autosize,                !- Maximum Hot Water Flow Rate {m3/s}
    0,                       !- Minimum Hot Water Flow Rate {m3/s}
    0.001,                   !- Heating Convergence Tolerance
    Coil:Cooling:Water;      !- Cooling Coil Object Type
ZoneHVAC:FourPipeFanCoil,
    C1N Fan Coil,            !- Name
    On,                      !- Availability Schedule Name
    autosize,                !- Maximum Supply Air Flow Rate {m3/s}
    0,                       !- Maximum Outdoor Air Flow Rate {m3/s}
    C1N Fan Coil Return,     !- Air Inlet Node Name
    C1N Radiant Supply Inlet,!- Air Outlet Node Name
    C1N Outside Air Inlet,   !- Outdoor Air Node Name
    C1N Relief Air Outlet,   !- Air Relief Node Name
    C1N Cooling Coil ChW Inlet,  !- Cold Water Inlet Node Name
    C1N Heating Coil HW Inlet,  !- Hot Water Inlet Node Name
    C1N OA Mixing Box,       !- Outdoor Air Mixer Name
    C1N Supply Fan,          !- Fan Name
    C1N Cooling Coil,        !- Cooling Coil Name
    autosize,                !- Maximum Cold Water Flow Rate {m3/s}
    0,                       !- Minimum Cold Water Flow Rate {m3/s}
    0.001,                   !- Cooling Convergence Tolerance
    C1N Heating Coil,        !- Heating Coil Name
    autosize,                !- Maximum Hot Water Flow Rate {m3/s}
    0,                       !- Minimum Hot Water Flow Rate {m3/s}
    0.001,                   !- Heating Convergence Tolerance
    Coil:Cooling:Water;      !- Cooling Coil Object Type
ZoneHVAC:FourPipeFanCoil,
    C1CE Fan Coil,           !- Name
    On,                      !- Availability Schedule Name
    autosize,                !- Maximum Supply Air Flow Rate {m3/s}
    0,                       !- Maximum Outdoor Air Flow Rate {m3/s}
    C1CE Fan Coil Return,    !- Air Inlet Node Name
    C1CE Radiant Supply Inlet,  !- Air Outlet Node Name
    C1CE Outside Air Inlet,  !- Outdoor Air Node Name
    C1CE Relief Air Outlet,  !- Air Relief Node Name
    C1CE Cooling Coil ChW Inlet,  !- Cold Water Inlet Node Name
    C1CE Heating Coil HW Inlet,  !- Hot Water Inlet Node Name
    C1CE OA Mixing Box,      !- Outdoor Air Mixer Name
    C1CE Supply Fan,         !- Fan Name
    C1CE Cooling Coil,       !- Cooling Coil Name
    autosize,                !- Maximum Cold Water Flow Rate {m3/s}
    0,                       !- Minimum Cold Water Flow Rate {m3/s}
    0.001,                   !- Cooling Convergence Tolerance
    C1CE Heating Coil,       !- Heating Coil Name
    autosize,                !- Maximum Hot Water Flow Rate {m3/s}
    0,                       !- Minimum Hot Water Flow Rate {m3/s}
    0.001,                   !- Heating Convergence Tolerance
    Coil:Cooling:Water;      !- Cooling Coil Object Type
ZoneHVAC:FourPipeFanCoil,
    C1CW Fan Coil,           !- Name
    On,                      !- Availability Schedule Name
    autosize,                !- Maximum Supply Air Flow Rate {m3/s}
    0,                       !- Maximum Outdoor Air Flow Rate {m3/s}
    C1CW Fan Coil Return,    !- Air Inlet Node Name
    C1CW Radiant Supply Inlet,  !- Air Outlet Node Name
    C1CW Outside Air Inlet,  !- Outdoor Air Node Name
    C1CW Relief Air Outlet,  !- Air Relief Node Name
    C1CW Cooling Coil ChW Inlet,  !- Cold Water Inlet Node Name
    C1CW Heating Coil HW Inlet,  !- Hot Water Inlet Node Name
    C1CW OA Mixing Box,      !- Outdoor Air Mixer Name
    C1CW Supply Fan,         !- Fan Name
    C1CW Cooling Coil,       !- Cooling Coil Name
    autosize,                !- Maximum Cold Water Flow Rate {m3/s}
    0,                       !- Minimum Cold Water Flow Rate {m3/s}
    0.001,                   !- Cooling Convergence Tolerance
    C1CW Heating Coil,       !- Heating Coil Name
    autosize,                !- Maximum Hot Water Flow Rate {m3/s}
    0,                       !- Minimum Hot Water Flow Rate {m3/s}
    0.001,                   !- Heating Convergence Tolerance
    Coil:Cooling:Water;      !- Cooling Coil Object Type
ZoneHVAC:FourPipeFanCoil,
    C1SB Fan Coil,           !- Name
    On,                      !- Availability Schedule Name
    autosize,                !- Maximum Supply Air Flow Rate {m3/s}
    0,                       !- Maximum Outdoor Air Flow Rate {m3/s}
    C1SB Fan Coil Return,    !- Air Inlet Node Name
    C1SB Radiant Supply Inlet,  !- Air Outlet Node Name
    C1SB Outside Air Inlet,  !- Outdoor Air Node Name
    C1SB Relief Air Outlet,  !- Air Relief Node Name
    C1SB Cooling Coil ChW Inlet,  !- Cold Water Inlet Node Name
    C1SB Heating Coil HW Inlet,  !- Hot Water Inlet Node Name
    C1SB OA Mixing Box,      !- Outdoor Air Mixer Name
    C1SB Supply Fan,         !- Fan Name
    C1SB Cooling Coil,       !- Cooling Coil Name
    autosize,                !- Maximum Cold Water Flow Rate {m3/s}
    0,                       !- Minimum Cold Water Flow Rate {m3/s}
    0.001,                   !- Cooling Convergence Tolerance
    C1SB Heating Coil,       !- Heating Coil Name
    autosize,                !- Maximum Hot Water Flow Rate {m3/s}
    0,                       !- Minimum Hot Water Flow Rate {m3/s}
    0.001,                   !- Heating Convergence Tolerance
    Coil:Cooling:Water;      !- Cooling Coil Object Type
ZoneHVAC:FourPipeFanCoil,
    C1S Fan Coil,            !- Name
    On,                      !- Availability Schedule Name
    autosize,                !- Maximum Supply Air Flow Rate {m3/s}
    0,                       !- Maximum Outdoor Air Flow Rate {m3/s}
    C1S Fan Coil Return,     !- Air Inlet Node Name
    C1S Radiant Supply Inlet,!- Air Outlet Node Name
    C1S Outside Air Inlet,   !- Outdoor Air Node Name
    C1S Relief Air Outlet,   !- Air Relief Node Name
    C1S Cooling Coil ChW Inlet,  !- Cold Water Inlet Node Name
    C1S Heating Coil HW Inlet,  !- Hot Water Inlet Node Name
    C1S OA Mixing Box,       !- Outdoor Air Mixer Name
    C1S Supply Fan,          !- Fan Name
    C1S Cooling Coil,        !- Cooling Coil Name
    autosize,                !- Maximum Cold Water Flow Rate {m3/s}
    0,                       !- Minimum Cold Water Flow Rate {m3/s}
    0.001,                   !- Cooling Convergence Tolerance
    C1S Heating Coil,        !- Heating Coil Name
    autosize,                !- Maximum Hot Water Flow Rate {m3/s}
    0,                       !- Minimum Hot Water Flow Rate {m3/s}
    0.001,                   !- Heating Convergence Tolerance
    Coil:Cooling:Water;      !- Cooling Coil Object Type
ZoneHVAC:FourPipeFanCoil,
    D1N Fan Coil,            !- Name
    On,                      !- Availability Schedule Name
    autosize,                !- Maximum Supply Air Flow Rate {m3/s}
    0,                       !- Maximum Outdoor Air Flow Rate {m3/s}
    D1N Fan Coil Return,     !- Air Inlet Node Name
    D1N Radiant Supply Inlet,!- Air Outlet Node Name
    D1N Outside Air Inlet,   !- Outdoor Air Node Name
    D1N Relief Air Outlet,   !- Air Relief Node Name
    D1N Cooling Coil ChW Inlet,  !- Cold Water Inlet Node Name
    D1N Heating Coil HW Inlet,  !- Hot Water Inlet Node Name
    D1N OA Mixing Box,       !- Outdoor Air Mixer Name
    D1N Supply Fan,          !- Fan Name
    D1N Cooling Coil,        !- Cooling Coil Name
    autosize,                !- Maximum Cold Water Flow Rate {m3/s}
    0,                       !- Minimum Cold Water Flow Rate {m3/s}
    0.001,                   !- Cooling Convergence Tolerance
    D1N Heating Coil,        !- Heating Coil Name
    autosize,                !- Maximum Hot Water Flow Rate {m3/s}
    0,                       !- Minimum Hot Water Flow Rate {m3/s}
    0.001,                   !- Heating Convergence Tolerance
    Coil:Cooling:Water;      !- Cooling Coil Object Type
ZoneHVAC:FourPipeFanCoil,
    D1S Fan Coil,            !- Name
    On,                      !- Availability Schedule Name
    autosize,                !- Maximum Supply Air Flow Rate {m3/s}
    0,                       !- Maximum Outdoor Air Flow Rate {m3/s}
    D1S Fan Coil Return,     !- Air Inlet Node Name
    D1S Radiant Supply Inlet,!- Air Outlet Node Name
    D1S Outside Air Inlet,   !- Outdoor Air Node Name
    D1S Relief Air Outlet,   !- Air Relief Node Name
    D1S Cooling Coil ChW Inlet,  !- Cold Water Inlet Node Name
    D1S Heating Coil HW Inlet,  !- Hot Water Inlet Node Name
    D1S OA Mixing Box,       !- Outdoor Air Mixer Name
    D1S Supply Fan,          !- Fan Name
    D1S Cooling Coil,        !- Cooling Coil Name
    autosize,                !- Maximum Cold Water Flow Rate {m3/s}
    0,                       !- Minimum Cold Water Flow Rate {m3/s}
    0.001,                   !- Cooling Convergence Tolerance
    D1S Heating Coil,        !- Heating Coil Name
    autosize,                !- Maximum Hot Water Flow Rate {m3/s}
    0,                       !- Minimum Hot Water Flow Rate {m3/s}
    0.001,                   !- Heating Convergence Tolerance
    Coil:Cooling:Water;      !- Cooling Coil Object Type
ZoneHVAC:FourPipeFanCoil,
    D1W Fan Coil,            !- Name
    On,                      !- Availability Schedule Name
    autosize,                !- Maximum Supply Air Flow Rate {m3/s}
    0,                       !- Maximum Outdoor Air Flow Rate {m3/s}
    D1W Fan Coil Return,     !- Air Inlet Node Name
    D1W Radiant Supply Inlet,!- Air Outlet Node Name
    D1W Outside Air Inlet,   !- Outdoor Air Node Name
    D1W Relief Air Outlet,   !- Air Relief Node Name
    D1W Cooling Coil ChW Inlet,  !- Cold Water Inlet Node Name
    D1W Heating Coil HW Inlet,  !- Hot Water Inlet Node Name
    D1W OA Mixing Box,       !- Outdoor Air Mixer Name
    D1W Supply Fan,          !- Fan Name
    D1W Cooling Coil,        !- Cooling Coil Name
    autosize,                !- Maximum Cold Water Flow Rate {m3/s}
    0,                       !- Minimum Cold Water Flow Rate {m3/s}
    0.001,                   !- Cooling Convergence Tolerance
    D1W Heating Coil,        !- Heating Coil Name
    autosize,                !- Maximum Hot Water Flow Rate {m3/s}
    0,                       !- Minimum Hot Water Flow Rate {m3/s}
    0.001,                   !- Heating Convergence Tolerance
    Coil:Cooling:Water;      !- Cooling Coil Object Type
ZoneHVAC:FourPipeFanCoil,
    D1I Fan Coil,            !- Name
    On,                      !- Availability Schedule Name
    autosize,                !- Maximum Supply Air Flow Rate {m3/s}
    0,                       !- Maximum Outdoor Air Flow Rate {m3/s}
    D1I Fan Coil Return,     !- Air Inlet Node Name
    D1I Radiant Supply Inlet,!- Air Outlet Node Name
    D1I Outside Air Inlet,   !- Outdoor Air Node Name
    D1I Relief Air Outlet,   !- Air Relief Node Name
    D1I Cooling Coil ChW Inlet,  !- Cold Water Inlet Node Name
    D1I Heating Coil HW Inlet,  !- Hot Water Inlet Node Name
    D1I OA Mixing Box,       !- Outdoor Air Mixer Name
    D1I Supply Fan,          !- Fan Name
    D1I Cooling Coil,        !- Cooling Coil Name
    autosize,                !- Maximum Cold Water Flow Rate {m3/s}
    0,                       !- Minimum Cold Water Flow Rate {m3/s}
    0.001,                   !- Cooling Convergence Tolerance
    D1I Heating Coil,        !- Heating Coil Name
    autosize,                !- Maximum Hot Water Flow Rate {m3/s}
    0,                       !- Minimum Hot Water Flow Rate {m3/s}
    0.001,                   !- Heating Convergence Tolerance
    Coil:Cooling:Water;      !- Cooling Coil Object Type
ZoneHVAC:FourPipeFanCoil,
    E1N Fan Coil,            !- Name
    On,                      !- Availability Schedule Name
    autosize,                !- Maximum Supply Air Flow Rate {m3/s}
    0,                       !- Maximum Outdoor Air Flow Rate {m3/s}
    E1N Fan Coil Return,     !- Air Inlet Node Name
    E1N Radiant Supply Inlet,!- Air Outlet Node Name
    E1N Outside Air Inlet,   !- Outdoor Air Node Name
    E1N Relief Air Outlet,   !- Air Relief Node Name
    E1N Cooling Coil ChW Inlet,  !- Cold Water Inlet Node Name
    E1N Heating Coil HW Inlet,  !- Hot Water Inlet Node Name
    E1N OA Mixing Box,       !- Outdoor Air Mixer Name
    E1N Supply Fan,          !- Fan Name
    E1N Cooling Coil,        !- Cooling Coil Name
    autosize,                !- Maximum Cold Water Flow Rate {m3/s}
    0,                       !- Minimum Cold Water Flow Rate {m3/s}
    0.001,                   !- Cooling Convergence Tolerance
    E1N Heating Coil,        !- Heating Coil Name
    autosize,                !- Maximum Hot Water Flow Rate {m3/s}
    0,                       !- Minimum Hot Water Flow Rate {m3/s}
    0.001,                   !- Heating Convergence Tolerance
    Coil:Cooling:Water;      !- Cooling Coil Object Type
ZoneHVAC:FourPipeFanCoil,
    E1S Fan Coil,            !- Name
    On,                      !- Availability Schedule Name
    autosize,                !- Maximum Supply Air Flow Rate {m3/s}
    0,                       !- Maximum Outdoor Air Flow Rate {m3/s}
    E1S Fan Coil Return,     !- Air Inlet Node Name
    E1S Radiant Supply Inlet,!- Air Outlet Node Name
    E1S Outside Air Inlet,   !- Outdoor Air Node Name
    E1S Relief Air Outlet,   !- Air Relief Node Name
    E1S Cooling Coil ChW Inlet,  !- Cold Water Inlet Node Name
    E1S Heating Coil HW Inlet,  !- Hot Water Inlet Node Name
    E1S OA Mixing Box,       !- Outdoor Air Mixer Name
    E1S Supply Fan,          !- Fan Name
    E1S Cooling Coil,        !- Cooling Coil Name
    autosize,                !- Maximum Cold Water Flow Rate {m3/s}
    0,                       !- Minimum Cold Water Flow Rate {m3/s}
    0.001,                   !- Cooling Convergence Tolerance
    E1S Heating Coil,        !- Heating Coil Name
    autosize,                !- Maximum Hot Water Flow Rate {m3/s}
    0,                       !- Minimum Hot Water Flow Rate {m3/s}
    0.001,                   !- Heating Convergence Tolerance
    Coil:Cooling:Water;      !- Cooling Coil Object Type
ZoneHVAC:FourPipeFanCoil,
    E1E Fan Coil,            !- Name
    On,                      !- Availability Schedule Name
    autosize,                !- Maximum Supply Air Flow Rate {m3/s}
    0,                       !- Maximum Outdoor Air Flow Rate {m3/s}
    E1E Fan Coil Return,     !- Air Inlet Node Name
    E1E Radiant Supply Inlet,!- Air Outlet Node Name
    E1E Outside Air Inlet,   !- Outdoor Air Node Name
    E1E Relief Air Outlet,   !- Air Relief Node Name
    E1E Cooling Coil ChW Inlet,  !- Cold Water Inlet Node Name
    E1E Heating Coil HW Inlet,  !- Hot Water Inlet Node Name
    E1E OA Mixing Box,       !- Outdoor Air Mixer Name
    E1E Supply Fan,          !- Fan Name
    E1E Cooling Coil,        !- Cooling Coil Name
    autosize,                !- Maximum Cold Water Flow Rate {m3/s}
    0,                       !- Minimum Cold Water Flow Rate {m3/s}
    0.001,                   !- Cooling Convergence Tolerance
    E1E Heating Coil,        !- Heating Coil Name
    autosize,                !- Maximum Hot Water Flow Rate {m3/s}
    0,                       !- Minimum Hot Water Flow Rate {m3/s}
    0.001,                   !- Heating Convergence Tolerance
    Coil:Cooling:Water;      !- Cooling Coil Object Type
ZoneHVAC:FourPipeFanCoil,
    E1I Fan Coil,            !- Name
    On,                      !- Availability Schedule Name
    autosize,                !- Maximum Supply Air Flow Rate {m3/s}
    0,                       !- Maximum Outdoor Air Flow Rate {m3/s}
    E1I Fan Coil Return,     !- Air Inlet Node Name
    E1I Radiant Supply Inlet,!- Air Outlet Node Name
    E1I Outside Air Inlet,   !- Outdoor Air Node Name
    E1I Relief Air Outlet,   !- Air Relief Node Name
    E1I Cooling Coil ChW Inlet,  !- Cold Water Inlet Node Name
    E1I Heating Coil HW Inlet,  !- Hot Water Inlet Node Name
    E1I OA Mixing Box,       !- Outdoor Air Mixer Name
    E1I Supply Fan,          !- Fan Name
    E1I Cooling Coil,        !- Cooling Coil Name
    autosize,                !- Maximum Cold Water Flow Rate {m3/s}
    0,                       !- Minimum Cold Water Flow Rate {m3/s}
    0.001,                   !- Cooling Convergence Tolerance
    E1I Heating Coil,        !- Heating Coil Name
    autosize,                !- Maximum Hot Water Flow Rate {m3/s}
    0,                       !- Minimum Hot Water Flow Rate {m3/s}
    0.001,                   !- Heating Convergence Tolerance
    Coil:Cooling:Water;      !- Cooling Coil Object Type
ZoneHVAC:FourPipeFanCoil,
    A2I Fan Coil,            !- Name
    On,                      !- Availability Schedule Name
    autosize,                !- Maximum Supply Air Flow Rate {m3/s}
    0,                       !- Maximum Outdoor Air Flow Rate {m3/s}
    A2I Fan Coil Return,     !- Air Inlet Node Name
    A2I Radiant Supply Inlet,!- Air Outlet Node Name
    A2I Outside Air Inlet,   !- Outdoor Air Node Name
    A2I Relief Air Outlet,   !- Air Relief Node Name
    A2I Cooling Coil ChW Inlet,  !- Cold Water Inlet Node Name
    A2I Heating Coil HW Inlet,  !- Hot Water Inlet Node Name
    A2I OA Mixing Box,       !- Outdoor Air Mixer Name
    A2I Supply Fan,          !- Fan Name
    A2I Cooling Coil,        !- Cooling Coil Name
    autosize,                !- Maximum Cold Water Flow Rate {m3/s}
    0,                       !- Minimum Cold Water Flow Rate {m3/s}
    0.001,                   !- Cooling Convergence Tolerance
    A2I Heating Coil,        !- Heating Coil Name
    autosize,                !- Maximum Hot Water Flow Rate {m3/s}
    0,                       !- Minimum Hot Water Flow Rate {m3/s}
    0.001,                   !- Heating Convergence Tolerance
    Coil:Cooling:Water;      !- Cooling Coil Object Type
ZoneHVAC:FourPipeFanCoil,
    A2N Fan Coil,            !- Name
    On,                      !- Availability Schedule Name
    autosize,                !- Maximum Supply Air Flow Rate {m3/s}
    0,                       !- Maximum Outdoor Air Flow Rate {m3/s}
    A2N Fan Coil Return,     !- Air Inlet Node Name
    A2N Radiant Supply Inlet,!- Air Outlet Node Name
    A2N Outside Air Inlet,   !- Outdoor Air Node Name
    A2N Relief Air Outlet,   !- Air Relief Node Name
    A2N Cooling Coil ChW Inlet,  !- Cold Water Inlet Node Name
    A2N Heating Coil HW Inlet,  !- Hot Water Inlet Node Name
    A2N OA Mixing Box,       !- Outdoor Air Mixer Name
    A2N Supply Fan,          !- Fan Name
    A2N Cooling Coil,        !- Cooling Coil Name
    autosize,                !- Maximum Cold Water Flow Rate {m3/s}
    0,                       !- Minimum Cold Water Flow Rate {m3/s}
    0.001,                   !- Cooling Convergence Tolerance
    A2N Heating Coil,        !- Heating Coil Name
    autosize,                !- Maximum Hot Water Flow Rate {m3/s}
    0,                       !- Minimum Hot Water Flow Rate {m3/s}
    0.001,                   !- Heating Convergence Tolerance
    Coil:Cooling:Water;      !- Cooling Coil Object Type
ZoneHVAC:FourPipeFanCoil,
    A2S Fan Coil,            !- Name
    On,                      !- Availability Schedule Name
    autosize,                !- Maximum Supply Air Flow Rate {m3/s}
    0,                       !- Maximum Outdoor Air Flow Rate {m3/s}
    A2S Fan Coil Return,     !- Air Inlet Node Name
    A2S Radiant Supply Inlet,!- Air Outlet Node Name
    A2S Outside Air Inlet,   !- Outdoor Air Node Name
    A2S Relief Air Outlet,   !- Air Relief Node Name
    A2S Cooling Coil ChW Inlet,  !- Cold Water Inlet Node Name
    A2S Heating Coil HW Inlet,  !- Hot Water Inlet Node Name
    A2S OA Mixing Box,       !- Outdoor Air Mixer Name
    A2S Supply Fan,          !- Fan Name
    A2S Cooling Coil,        !- Cooling Coil Name
    autosize,                !- Maximum Cold Water Flow Rate {m3/s}
    0,                       !- Minimum Cold Water Flow Rate {m3/s}
    0.001,                   !- Cooling Convergence Tolerance
    A2S Heating Coil,        !- Heating Coil Name
    autosize,                !- Maximum Hot Water Flow Rate {m3/s}
    0,                       !- Minimum Hot Water Flow Rate {m3/s}
    0.001,                   !- Heating Convergence Tolerance
    Coil:Cooling:Water;      !- Cooling Coil Object Type
ZoneHVAC:FourPipeFanCoil,
    A2W Fan Coil,            !- Name
    On,                      !- Availability Schedule Name
    autosize,                !- Maximum Supply Air Flow Rate {m3/s}
    0,                       !- Maximum Outdoor Air Flow Rate {m3/s}
    A2W Fan Coil Return,     !- Air Inlet Node Name
    A2W Radiant Supply Inlet,!- Air Outlet Node Name
    A2W Outside Air Inlet,   !- Outdoor Air Node Name
    A2W Relief Air Outlet,   !- Air Relief Node Name
    A2W Cooling Coil ChW Inlet,  !- Cold Water Inlet Node Name
    A2W Heating Coil HW Inlet,  !- Hot Water Inlet Node Name
    A2W OA Mixing Box,       !- Outdoor Air Mixer Name
    A2W Supply Fan,          !- Fan Name
    A2W Cooling Coil,        !- Cooling Coil Name
    autosize,                !- Maximum Cold Water Flow Rate {m3/s}
    0,                       !- Minimum Cold Water Flow Rate {m3/s}
    0.001,                   !- Cooling Convergence Tolerance
    A2W Heating Coil,        !- Heating Coil Name
    autosize,                !- Maximum Hot Water Flow Rate {m3/s}
    0,                       !- Minimum Hot Water Flow Rate {m3/s}
    0.001,                   !- Heating Convergence Tolerance
    Coil:Cooling:Water;      !- Cooling Coil Object Type
ZoneHVAC:FourPipeFanCoil,
    B2E Fan Coil,            !- Name
    On,                      !- Availability Schedule Name
    autosize,                !- Maximum Supply Air Flow Rate {m3/s}
    0,                       !- Maximum Outdoor Air Flow Rate {m3/s}
    B2E Fan Coil Return,     !- Air Inlet Node Name
    B2E Radiant Supply Inlet,!- Air Outlet Node Name
    B2E Outside Air Inlet,   !- Outdoor Air Node Name
    B2E Relief Air Outlet,   !- Air Relief Node Name
    B2E Cooling Coil ChW Inlet,  !- Cold Water Inlet Node Name
    B2E Heating Coil HW Inlet,  !- Hot Water Inlet Node Name
    B2E OA Mixing Box,       !- Outdoor Air Mixer Name
    B2E Supply Fan,          !- Fan Name
    B2E Cooling Coil,        !- Cooling Coil Name
    autosize,                !- Maximum Cold Water Flow Rate {m3/s}
    0,                       !- Minimum Cold Water Flow Rate {m3/s}
    0.001,                   !- Cooling Convergence Tolerance
    B2E Heating Coil,        !- Heating Coil Name
    autosize,                !- Maximum Hot Water Flow Rate {m3/s}
    0,                       !- Minimum Hot Water Flow Rate {m3/s}
    0.001,                   !- Heating Convergence Tolerance
    Coil:Cooling:Water;      !- Cooling Coil Object Type
ZoneHVAC:FourPipeFanCoil,
    B2I Fan Coil,            !- Name
    On,                      !- Availability Schedule Name
    autosize,                !- Maximum Supply Air Flow Rate {m3/s}
    0,                       !- Maximum Outdoor Air Flow Rate {m3/s}
    B2I Fan Coil Return,     !- Air Inlet Node Name
    B2I Radiant Supply Inlet,!- Air Outlet Node Name
    B2I Outside Air Inlet,   !- Outdoor Air Node Name
    B2I Relief Air Outlet,   !- Air Relief Node Name
    B2I Cooling Coil ChW Inlet,  !- Cold Water Inlet Node Name
    B2I Heating Coil HW Inlet,  !- Hot Water Inlet Node Name
    B2I OA Mixing Box,       !- Outdoor Air Mixer Name
    B2I Supply Fan,          !- Fan Name
    B2I Cooling Coil,        !- Cooling Coil Name
    autosize,                !- Maximum Cold Water Flow Rate {m3/s}
    0,                       !- Minimum Cold Water Flow Rate {m3/s}
    0.001,                   !- Cooling Convergence Tolerance
    B2I Heating Coil,        !- Heating Coil Name
    autosize,                !- Maximum Hot Water Flow Rate {m3/s}
    0,                       !- Minimum Hot Water Flow Rate {m3/s}
    0.001,                   !- Heating Convergence Tolerance
    Coil:Cooling:Water;      !- Cooling Coil Object Type
ZoneHVAC:FourPipeFanCoil,
    B2N Fan Coil,            !- Name
    On,                      !- Availability Schedule Name
    autosize,                !- Maximum Supply Air Flow Rate {m3/s}
    0,                       !- Maximum Outdoor Air Flow Rate {m3/s}
    B2N Fan Coil Return,     !- Air Inlet Node Name
    B2N Radiant Supply Inlet,!- Air Outlet Node Name
    B2N Outside Air Inlet,   !- Outdoor Air Node Name
    B2N Relief Air Outlet,   !- Air Relief Node Name
    B2N Cooling Coil ChW Inlet,  !- Cold Water Inlet Node Name
    B2N Heating Coil HW Inlet,  !- Hot Water Inlet Node Name
    B2N OA Mixing Box,       !- Outdoor Air Mixer Name
    B2N Supply Fan,          !- Fan Name
    B2N Cooling Coil,        !- Cooling Coil Name
    autosize,                !- Maximum Cold Water Flow Rate {m3/s}
    0,                       !- Minimum Cold Water Flow Rate {m3/s}
    0.001,                   !- Cooling Convergence Tolerance
    B2N Heating Coil,        !- Heating Coil Name
    autosize,                !- Maximum Hot Water Flow Rate {m3/s}
    0,                       !- Minimum Hot Water Flow Rate {m3/s}
    0.001,                   !- Heating Convergence Tolerance
    Coil:Cooling:Water;      !- Cooling Coil Object Type
ZoneHVAC:FourPipeFanCoil,
    B2S Fan Coil,            !- Name
    On,                      !- Availability Schedule Name
    autosize,                !- Maximum Supply Air Flow Rate {m3/s}
    0,                       !- Maximum Outdoor Air Flow Rate {m3/s}
    B2S Fan Coil Return,     !- Air Inlet Node Name
    B2S Radiant Supply Inlet,!- Air Outlet Node Name
    B2S Outside Air Inlet,   !- Outdoor Air Node Name
    B2S Relief Air Outlet,   !- Air Relief Node Name
    B2S Cooling Coil ChW Inlet,  !- Cold Water Inlet Node Name
    B2S Heating Coil HW Inlet,  !- Hot Water Inlet Node Name
    B2S OA Mixing Box,       !- Outdoor Air Mixer Name
    B2S Supply Fan,          !- Fan Name
    B2S Cooling Coil,        !- Cooling Coil Name
    autosize,                !- Maximum Cold Water Flow Rate {m3/s}
    0,                       !- Minimum Cold Water Flow Rate {m3/s}
    0.001,                   !- Cooling Convergence Tolerance
    B2S Heating Coil,        !- Heating Coil Name
    autosize,                !- Maximum Hot Water Flow Rate {m3/s}
    0,                       !- Minimum Hot Water Flow Rate {m3/s}
    0.001,                   !- Heating Convergence Tolerance
    Coil:Cooling:Water;      !- Cooling Coil Object Type
ZoneHVAC:FourPipeFanCoil,
    C2CE Fan Coil,           !- Name
    On,                      !- Availability Schedule Name
    autosize,                !- Maximum Supply Air Flow Rate {m3/s}
    0,                       !- Maximum Outdoor Air Flow Rate {m3/s}
    C2CE Fan Coil Return,    !- Air Inlet Node Name
    C2CE Radiant Supply Inlet,  !- Air Outlet Node Name
    C2CE Outside Air Inlet,  !- Outdoor Air Node Name
    C2CE Relief Air Outlet,  !- Air Relief Node Name
    C2CE Cooling Coil ChW Inlet,  !- Cold Water Inlet Node Name
    C2CE Heating Coil HW Inlet,  !- Hot Water Inlet Node Name
    C2CE OA Mixing Box,      !- Outdoor Air Mixer Name
    C2CE Supply Fan,         !- Fan Name
    C2CE Cooling Coil,       !- Cooling Coil Name
    autosize,                !- Maximum Cold Water Flow Rate {m3/s}
    0,                       !- Minimum Cold Water Flow Rate {m3/s}
    0.001,                   !- Cooling Convergence Tolerance
    C2CE Heating Coil,       !- Heating Coil Name
    autosize,                !- Maximum Hot Water Flow Rate {m3/s}
    0,                       !- Minimum Hot Water Flow Rate {m3/s}
    0.001,                   !- Heating Convergence Tolerance
    Coil:Cooling:Water;      !- Cooling Coil Object Type
ZoneHVAC:FourPipeFanCoil,
    C2CW Fan Coil,           !- Name
    On,                      !- Availability Schedule Name
    autosize,                !- Maximum Supply Air Flow Rate {m3/s}
    0,                       !- Maximum Outdoor Air Flow Rate {m3/s}
    C2CW Fan Coil Return,    !- Air Inlet Node Name
    C2CW Radiant Supply Inlet,  !- Air Outlet Node Name
    C2CW Outside Air Inlet,  !- Outdoor Air Node Name
    C2CW Relief Air Outlet,  !- Air Relief Node Name
    C2CW Cooling Coil ChW Inlet,  !- Cold Water Inlet Node Name
    C2CW Heating Coil HW Inlet,  !- Hot Water Inlet Node Name
    C2CW OA Mixing Box,      !- Outdoor Air Mixer Name
    C2CW Supply Fan,         !- Fan Name
    C2CW Cooling Coil,       !- Cooling Coil Name
    autosize,                !- Maximum Cold Water Flow Rate {m3/s}
    0,                       !- Minimum Cold Water Flow Rate {m3/s}
    0.001,                   !- Cooling Convergence Tolerance
    C2CW Heating Coil,       !- Heating Coil Name
    autosize,                !- Maximum Hot Water Flow Rate {m3/s}
    0,                       !- Minimum Hot Water Flow Rate {m3/s}
    0.001,                   !- Heating Convergence Tolerance
    Coil:Cooling:Water;      !- Cooling Coil Object Type
ZoneHVAC:FourPipeFanCoil,
    C2SB Fan Coil,           !- Name
    On,                      !- Availability Schedule Name
    autosize,                !- Maximum Supply Air Flow Rate {m3/s}
    0,                       !- Maximum Outdoor Air Flow Rate {m3/s}
    C2SB Fan Coil Return,    !- Air Inlet Node Name
    C2SB Radiant Supply Inlet,  !- Air Outlet Node Name
    C2SB Outside Air Inlet,  !- Outdoor Air Node Name
    C2SB Relief Air Outlet,  !- Air Relief Node Name
    C2SB Cooling Coil ChW Inlet,  !- Cold Water Inlet Node Name
    C2SB Heating Coil HW Inlet,  !- Hot Water Inlet Node Name
    C2SB OA Mixing Box,      !- Outdoor Air Mixer Name
    C2SB Supply Fan,         !- Fan Name
    C2SB Cooling Coil,       !- Cooling Coil Name
    autosize,                !- Maximum Cold Water Flow Rate {m3/s}
    0,                       !- Minimum Cold Water Flow Rate {m3/s}
    0.001,                   !- Cooling Convergence Tolerance
    C2SB Heating Coil,       !- Heating Coil Name
    autosize,                !- Maximum Hot Water Flow Rate {m3/s}
    0,                       !- Minimum Hot Water Flow Rate {m3/s}
    0.001,                   !- Heating Convergence Tolerance
    Coil:Cooling:Water;      !- Cooling Coil Object Type
ZoneHVAC:FourPipeFanCoil,
    C2N Fan Coil,            !- Name
    On,                      !- Availability Schedule Name
    autosize,                !- Maximum Supply Air Flow Rate {m3/s}
    0,                       !- Maximum Outdoor Air Flow Rate {m3/s}
    C2N Fan Coil Return,     !- Air Inlet Node Name
    C2N Radiant Supply Inlet,!- Air Outlet Node Name
    C2N Outside Air Inlet,   !- Outdoor Air Node Name
    C2N Relief Air Outlet,   !- Air Relief Node Name
    C2N Cooling Coil ChW Inlet,  !- Cold Water Inlet Node Name
    C2N Heating Coil HW Inlet,  !- Hot Water Inlet Node Name
    C2N OA Mixing Box,       !- Outdoor Air Mixer Name
    C2N Supply Fan,          !- Fan Name
    C2N Cooling Coil,        !- Cooling Coil Name
    autosize,                !- Maximum Cold Water Flow Rate {m3/s}
    0,                       !- Minimum Cold Water Flow Rate {m3/s}
    0.001,                   !- Cooling Convergence Tolerance
    C2N Heating Coil,        !- Heating Coil Name
    autosize,                !- Maximum Hot Water Flow Rate {m3/s}
    0,                       !- Minimum Hot Water Flow Rate {m3/s}
    0.001,                   !- Heating Convergence Tolerance
    Coil:Cooling:Water;      !- Cooling Coil Object Type
ZoneHVAC:FourPipeFanCoil,
    C2S Fan Coil,            !- Name
    On,                      !- Availability Schedule Name
    autosize,                !- Maximum Supply Air Flow Rate {m3/s}
    0,                       !- Maximum Outdoor Air Flow Rate {m3/s}
    C2S Fan Coil Return,     !- Air Inlet Node Name
    C2S Radiant Supply Inlet,!- Air Outlet Node Name
    C2S Outside Air Inlet,   !- Outdoor Air Node Name
    C2S Relief Air Outlet,   !- Air Relief Node Name
    C2S Cooling Coil ChW Inlet,  !- Cold Water Inlet Node Name
    C2S Heating Coil HW Inlet,  !- Hot Water Inlet Node Name
    C2S OA Mixing Box,       !- Outdoor Air Mixer Name
    C2S Supply Fan,          !- Fan Name
    C2S Cooling Coil,        !- Cooling Coil Name
    autosize,                !- Maximum Cold Water Flow Rate {m3/s}
    0,                       !- Minimum Cold Water Flow Rate {m3/s}
    0.001,                   !- Cooling Convergence Tolerance
    C2S Heating Coil,        !- Heating Coil Name
    autosize,                !- Maximum Hot Water Flow Rate {m3/s}
    0,                       !- Minimum Hot Water Flow Rate {m3/s}
    0.001,                   !- Heating Convergence Tolerance
    Coil:Cooling:Water;      !- Cooling Coil Object Type
ZoneHVAC:FourPipeFanCoil,
    D2I Fan Coil,            !- Name
    On,                      !- Availability Schedule Name
    autosize,                !- Maximum Supply Air Flow Rate {m3/s}
    0,                       !- Maximum Outdoor Air Flow Rate {m3/s}
    D2I Fan Coil Return,     !- Air Inlet Node Name
    D2I Radiant Supply Inlet,!- Air Outlet Node Name
    D2I Outside Air Inlet,   !- Outdoor Air Node Name
    D2I Relief Air Outlet,   !- Air Relief Node Name
    D2I Cooling Coil ChW Inlet,  !- Cold Water Inlet Node Name
    D2I Heating Coil HW Inlet,  !- Hot Water Inlet Node Name
    D2I OA Mixing Box,       !- Outdoor Air Mixer Name
    D2I Supply Fan,          !- Fan Name
    D2I Cooling Coil,        !- Cooling Coil Name
    autosize,                !- Maximum Cold Water Flow Rate {m3/s}
    0,                       !- Minimum Cold Water Flow Rate {m3/s}
    0.001,                   !- Cooling Convergence Tolerance
    D2I Heating Coil,        !- Heating Coil Name
    autosize,                !- Maximum Hot Water Flow Rate {m3/s}
    0,                       !- Minimum Hot Water Flow Rate {m3/s}
    0.001,                   !- Heating Convergence Tolerance
    Coil:Cooling:Water;      !- Cooling Coil Object Type
ZoneHVAC:FourPipeFanCoil,
    D2N Fan Coil,            !- Name
    On,                      !- Availability Schedule Name
    autosize,                !- Maximum Supply Air Flow Rate {m3/s}
    0,                       !- Maximum Outdoor Air Flow Rate {m3/s}
    D2N Fan Coil Return,     !- Air Inlet Node Name
    D2N Radiant Supply Inlet,!- Air Outlet Node Name
    D2N Outside Air Inlet,   !- Outdoor Air Node Name
    D2N Relief Air Outlet,   !- Air Relief Node Name
    D2N Cooling Coil ChW Inlet,  !- Cold Water Inlet Node Name
    D2N Heating Coil HW Inlet,  !- Hot Water Inlet Node Name
    D2N OA Mixing Box,       !- Outdoor Air Mixer Name
    D2N Supply Fan,          !- Fan Name
    D2N Cooling Coil,        !- Cooling Coil Name
    autosize,                !- Maximum Cold Water Flow Rate {m3/s}
    0,                       !- Minimum Cold Water Flow Rate {m3/s}
    0.001,                   !- Cooling Convergence Tolerance
    D2N Heating Coil,        !- Heating Coil Name
    autosize,                !- Maximum Hot Water Flow Rate {m3/s}
    0,                       !- Minimum Hot Water Flow Rate {m3/s}
    0.001,                   !- Heating Convergence Tolerance
    Coil:Cooling:Water;      !- Cooling Coil Object Type
ZoneHVAC:FourPipeFanCoil,
    D2S Fan Coil,            !- Name
    On,                      !- Availability Schedule Name
    autosize,                !- Maximum Supply Air Flow Rate {m3/s}
    0,                       !- Maximum Outdoor Air Flow Rate {m3/s}
    D2S Fan Coil Return,     !- Air Inlet Node Name
    D2S Radiant Supply Inlet,!- Air Outlet Node Name
    D2S Outside Air Inlet,   !- Outdoor Air Node Name
    D2S Relief Air Outlet,   !- Air Relief Node Name
    D2S Cooling Coil ChW Inlet,  !- Cold Water Inlet Node Name
    D2S Heating Coil HW Inlet,  !- Hot Water Inlet Node Name
    D2S OA Mixing Box,       !- Outdoor Air Mixer Name
    D2S Supply Fan,          !- Fan Name
    D2S Cooling Coil,        !- Cooling Coil Name
    autosize,                !- Maximum Cold Water Flow Rate {m3/s}
    0,                       !- Minimum Cold Water Flow Rate {m3/s}
    0.001,                   !- Cooling Convergence Tolerance
    D2S Heating Coil,        !- Heating Coil Name
    autosize,                !- Maximum Hot Water Flow Rate {m3/s}
    0,                       !- Minimum Hot Water Flow Rate {m3/s}
    0.001,                   !- Heating Convergence Tolerance
    Coil:Cooling:Water;      !- Cooling Coil Object Type
ZoneHVAC:FourPipeFanCoil,
    D2W Fan Coil,            !- Name
    On,                      !- Availability Schedule Name
    autosize,                !- Maximum Supply Air Flow Rate {m3/s}
    0,                       !- Maximum Outdoor Air Flow Rate {m3/s}
    D2W Fan Coil Return,     !- Air Inlet Node Name
    D2W Radiant Supply Inlet,!- Air Outlet Node Name
    D2W Outside Air Inlet,   !- Outdoor Air Node Name
    D2W Relief Air Outlet,   !- Air Relief Node Name
    D2W Cooling Coil ChW Inlet,  !- Cold Water Inlet Node Name
    D2W Heating Coil HW Inlet,  !- Hot Water Inlet Node Name
    D2W OA Mixing Box,       !- Outdoor Air Mixer Name
    D2W Supply Fan,          !- Fan Name
    D2W Cooling Coil,        !- Cooling Coil Name
    autosize,                !- Maximum Cold Water Flow Rate {m3/s}
    0,                       !- Minimum Cold Water Flow Rate {m3/s}
    0.001,                   !- Cooling Convergence Tolerance
    D2W Heating Coil,        !- Heating Coil Name
    autosize,                !- Maximum Hot Water Flow Rate {m3/s}
    0,                       !- Minimum Hot Water Flow Rate {m3/s}
    0.001,                   !- Heating Convergence Tolerance
    Coil:Cooling:Water;      !- Cooling Coil Object Type
ZoneHVAC:FourPipeFanCoil,
    E2E Fan Coil,            !- Name
    On,                      !- Availability Schedule Name
    autosize,                !- Maximum Supply Air Flow Rate {m3/s}
    0,                       !- Maximum Outdoor Air Flow Rate {m3/s}
    E2E Fan Coil Return,     !- Air Inlet Node Name
    E2E Radiant Supply Inlet,!- Air Outlet Node Name
    E2E Outside Air Inlet,   !- Outdoor Air Node Name
    E2E Relief Air Outlet,   !- Air Relief Node Name
    E2E Cooling Coil ChW Inlet,  !- Cold Water Inlet Node Name
    E2E Heating Coil HW Inlet,  !- Hot Water Inlet Node Name
    E2E OA Mixing Box,       !- Outdoor Air Mixer Name
    E2E Supply Fan,          !- Fan Name
    E2E Cooling Coil,        !- Cooling Coil Name
    autosize,                !- Maximum Cold Water Flow Rate {m3/s}
    0,                       !- Minimum Cold Water Flow Rate {m3/s}
    0.001,                   !- Cooling Convergence Tolerance
    E2E Heating Coil,        !- Heating Coil Name
    autosize,                !- Maximum Hot Water Flow Rate {m3/s}
    0,                       !- Minimum Hot Water Flow Rate {m3/s}
    0.001,                   !- Heating Convergence Tolerance
    Coil:Cooling:Water;      !- Cooling Coil Object Type
ZoneHVAC:FourPipeFanCoil,
    E2I Fan Coil,            !- Name
    On,                      !- Availability Schedule Name
    autosize,                !- Maximum Supply Air Flow Rate {m3/s}
    0,                       !- Maximum Outdoor Air Flow Rate {m3/s}
    E2I Fan Coil Return,     !- Air Inlet Node Name
    E2I Radiant Supply Inlet,!- Air Outlet Node Name
    E2I Outside Air Inlet,   !- Outdoor Air Node Name
    E2I Relief Air Outlet,   !- Air Relief Node Name
    E2I Cooling Coil ChW Inlet,  !- Cold Water Inlet Node Name
    E2I Heating Coil HW Inlet,  !- Hot Water Inlet Node Name
    E2I OA Mixing Box,       !- Outdoor Air Mixer Name
    E2I Supply Fan,          !- Fan Name
    E2I Cooling Coil,        !- Cooling Coil Name
    autosize,                !- Maximum Cold Water Flow Rate {m3/s}
    0,                       !- Minimum Cold Water Flow Rate {m3/s}
    0.001,                   !- Cooling Convergence Tolerance
    E2I Heating Coil,        !- Heating Coil Name
    autosize,                !- Maximum Hot Water Flow Rate {m3/s}
    0,                       !- Minimum Hot Water Flow Rate {m3/s}
    0.001,                   !- Heating Convergence Tolerance
    Coil:Cooling:Water;      !- Cooling Coil Object Type
ZoneHVAC:FourPipeFanCoil,
    E2N Fan Coil,            !- Name
    On,                      !- Availability Schedule Name
    autosize,                !- Maximum Supply Air Flow Rate {m3/s}
    0,                       !- Maximum Outdoor Air Flow Rate {m3/s}
    E2N Fan Coil Return,     !- Air Inlet Node Name
    E2N Radiant Supply Inlet,!- Air Outlet Node Name
    E2N Outside Air Inlet,   !- Outdoor Air Node Name
    E2N Relief Air Outlet,   !- Air Relief Node Name
    E2N Cooling Coil ChW Inlet,  !- Cold Water Inlet Node Name
    E2N Heating Coil HW Inlet,  !- Hot Water Inlet Node Name
    E2N OA Mixing Box,       !- Outdoor Air Mixer Name
    E2N Supply Fan,          !- Fan Name
    E2N Cooling Coil,        !- Cooling Coil Name
    autosize,                !- Maximum Cold Water Flow Rate {m3/s}
    0,                       !- Minimum Cold Water Flow Rate {m3/s}
    0.001,                   !- Cooling Convergence Tolerance
    E2N Heating Coil,        !- Heating Coil Name
    autosize,                !- Maximum Hot Water Flow Rate {m3/s}
    0,                       !- Minimum Hot Water Flow Rate {m3/s}
    0.001,                   !- Heating Convergence Tolerance
    Coil:Cooling:Water;      !- Cooling Coil Object Type
ZoneHVAC:FourPipeFanCoil,
    E2S Fan Coil,            !- Name
    On,                      !- Availability Schedule Name
    autosize,                !- Maximum Supply Air Flow Rate {m3/s}
    0,                       !- Maximum Outdoor Air Flow Rate {m3/s}
    E2S Fan Coil Return,     !- Air Inlet Node Name
    E2S Radiant Supply Inlet,!- Air Outlet Node Name
    E2S Outside Air Inlet,   !- Outdoor Air Node Name
    E2S Relief Air Outlet,   !- Air Relief Node Name
    E2S Cooling Coil ChW Inlet,  !- Cold Water Inlet Node Name
    E2S Heating Coil HW Inlet,  !- Hot Water Inlet Node Name
    E2S OA Mixing Box,       !- Outdoor Air Mixer Name
    E2S Supply Fan,          !- Fan Name
    E2S Cooling Coil,        !- Cooling Coil Name
    autosize,                !- Maximum Cold Water Flow Rate {m3/s}
    0,                       !- Minimum Cold Water Flow Rate {m3/s}
    0.001,                   !- Cooling Convergence Tolerance
    E2S Heating Coil,        !- Heating Coil Name
    autosize,                !- Maximum Hot Water Flow Rate {m3/s}
    0,                       !- Minimum Hot Water Flow Rate {m3/s}
    0.001,                   !- Heating Convergence Tolerance
    Coil:Cooling:Water;      !- Cooling Coil Object Type
ZoneHVAC:FourPipeFanCoil,
    F2W Fan Coil,            !- Name
    On,                      !- Availability Schedule Name
    autosize,                !- Maximum Supply Air Flow Rate {m3/s}
    0,                       !- Maximum Outdoor Air Flow Rate {m3/s}
    F2W Fan Coil Return,     !- Air Inlet Node Name
    F2W Radiant Supply Inlet,!- Air Outlet Node Name
    F2W Outside Air Inlet,   !- Outdoor Air Node Name
    F2W Relief Air Outlet,   !- Air Relief Node Name
    F2W Cooling Coil ChW Inlet,  !- Cold Water Inlet Node Name
    F2W Heating Coil HW Inlet,  !- Hot Water Inlet Node Name
    F2W OA Mixing Box,       !- Outdoor Air Mixer Name
    F2W Supply Fan,          !- Fan Name
    F2W Cooling Coil,        !- Cooling Coil Name
    autosize,                !- Maximum Cold Water Flow Rate {m3/s}
    0,                       !- Minimum Cold Water Flow Rate {m3/s}
    0.001,                   !- Cooling Convergence Tolerance
    F2W Heating Coil,        !- Heating Coil Name
    autosize,                !- Maximum Hot Water Flow Rate {m3/s}
    0,                       !- Minimum Hot Water Flow Rate {m3/s}
    0.001,                   !- Heating Convergence Tolerance
    Coil:Cooling:Water;      !- Cooling Coil Object Type
ZoneHVAC:FourPipeFanCoil,
    A3I Fan Coil,            !- Name
    On,                      !- Availability Schedule Name
    autosize,                !- Maximum Supply Air Flow Rate {m3/s}
    0,                       !- Maximum Outdoor Air Flow Rate {m3/s}
    A3I Fan Coil Return,     !- Air Inlet Node Name
    A3I Radiant Supply Inlet,!- Air Outlet Node Name
    A3I Outside Air Inlet,   !- Outdoor Air Node Name
    A3I Relief Air Outlet,   !- Air Relief Node Name
    A3I Cooling Coil ChW Inlet,  !- Cold Water Inlet Node Name
    A3I Heating Coil HW Inlet,  !- Hot Water Inlet Node Name
    A3I OA Mixing Box,       !- Outdoor Air Mixer Name
    A3I Supply Fan,          !- Fan Name
    A3I Cooling Coil,        !- Cooling Coil Name
    autosize,                !- Maximum Cold Water Flow Rate {m3/s}
    0,                       !- Minimum Cold Water Flow Rate {m3/s}
    0.001,                   !- Cooling Convergence Tolerance
    A3I Heating Coil,        !- Heating Coil Name
    autosize,                !- Maximum Hot Water Flow Rate {m3/s}
    0,                       !- Minimum Hot Water Flow Rate {m3/s}
    0.001,                   !- Heating Convergence Tolerance
    Coil:Cooling:Water;      !- Cooling Coil Object Type
ZoneHVAC:FourPipeFanCoil,
    A3N Fan Coil,            !- Name
    On,                      !- Availability Schedule Name
    autosize,                !- Maximum Supply Air Flow Rate {m3/s}
    0,                       !- Maximum Outdoor Air Flow Rate {m3/s}
    A3N Fan Coil Return,     !- Air Inlet Node Name
    A3N Radiant Supply Inlet,!- Air Outlet Node Name
    A3N Outside Air Inlet,   !- Outdoor Air Node Name
    A3N Relief Air Outlet,   !- Air Relief Node Name
    A3N Cooling Coil ChW Inlet,  !- Cold Water Inlet Node Name
    A3N Heating Coil HW Inlet,  !- Hot Water Inlet Node Name
    A3N OA Mixing Box,       !- Outdoor Air Mixer Name
    A3N Supply Fan,          !- Fan Name
    A3N Cooling Coil,        !- Cooling Coil Name
    autosize,                !- Maximum Cold Water Flow Rate {m3/s}
    0,                       !- Minimum Cold Water Flow Rate {m3/s}
    0.001,                   !- Cooling Convergence Tolerance
    A3N Heating Coil,        !- Heating Coil Name
    autosize,                !- Maximum Hot Water Flow Rate {m3/s}
    0,                       !- Minimum Hot Water Flow Rate {m3/s}
    0.001,                   !- Heating Convergence Tolerance
    Coil:Cooling:Water;      !- Cooling Coil Object Type
ZoneHVAC:FourPipeFanCoil,
    A3S Fan Coil,            !- Name
    On,                      !- Availability Schedule Name
    autosize,                !- Maximum Supply Air Flow Rate {m3/s}
    0,                       !- Maximum Outdoor Air Flow Rate {m3/s}
    A3S Fan Coil Return,     !- Air Inlet Node Name
    A3S Radiant Supply Inlet,!- Air Outlet Node Name
    A3S Outside Air Inlet,   !- Outdoor Air Node Name
    A3S Relief Air Outlet,   !- Air Relief Node Name
    A3S Cooling Coil ChW Inlet,  !- Cold Water Inlet Node Name
    A3S Heating Coil HW Inlet,  !- Hot Water Inlet Node Name
    A3S OA Mixing Box,       !- Outdoor Air Mixer Name
    A3S Supply Fan,          !- Fan Name
    A3S Cooling Coil,        !- Cooling Coil Name
    autosize,                !- Maximum Cold Water Flow Rate {m3/s}
    0,                       !- Minimum Cold Water Flow Rate {m3/s}
    0.001,                   !- Cooling Convergence Tolerance
    A3S Heating Coil,        !- Heating Coil Name
    autosize,                !- Maximum Hot Water Flow Rate {m3/s}
    0,                       !- Minimum Hot Water Flow Rate {m3/s}
    0.001,                   !- Heating Convergence Tolerance
    Coil:Cooling:Water;      !- Cooling Coil Object Type
ZoneHVAC:FourPipeFanCoil,
    A3W Fan Coil,            !- Name
    On,                      !- Availability Schedule Name
    autosize,                !- Maximum Supply Air Flow Rate {m3/s}
    0,                       !- Maximum Outdoor Air Flow Rate {m3/s}
    A3W Fan Coil Return,     !- Air Inlet Node Name
    A3W Radiant Supply Inlet,!- Air Outlet Node Name
    A3W Outside Air Inlet,   !- Outdoor Air Node Name
    A3W Relief Air Outlet,   !- Air Relief Node Name
    A3W Cooling Coil ChW Inlet,  !- Cold Water Inlet Node Name
    A3W Heating Coil HW Inlet,  !- Hot Water Inlet Node Name
    A3W OA Mixing Box,       !- Outdoor Air Mixer Name
    A3W Supply Fan,          !- Fan Name
    A3W Cooling Coil,        !- Cooling Coil Name
    autosize,                !- Maximum Cold Water Flow Rate {m3/s}
    0,                       !- Minimum Cold Water Flow Rate {m3/s}
    0.001,                   !- Cooling Convergence Tolerance
    A3W Heating Coil,        !- Heating Coil Name
    autosize,                !- Maximum Hot Water Flow Rate {m3/s}
    0,                       !- Minimum Hot Water Flow Rate {m3/s}
    0.001,                   !- Heating Convergence Tolerance
    Coil:Cooling:Water;      !- Cooling Coil Object Type
ZoneHVAC:FourPipeFanCoil,
    B3E Fan Coil,            !- Name
    On,                      !- Availability Schedule Name
    autosize,                !- Maximum Supply Air Flow Rate {m3/s}
    0,                       !- Maximum Outdoor Air Flow Rate {m3/s}
    B3E Fan Coil Return,     !- Air Inlet Node Name
    B3E Radiant Supply Inlet,!- Air Outlet Node Name
    B3E Outside Air Inlet,   !- Outdoor Air Node Name
    B3E Relief Air Outlet,   !- Air Relief Node Name
    B3E Cooling Coil ChW Inlet,  !- Cold Water Inlet Node Name
    B3E Heating Coil HW Inlet,  !- Hot Water Inlet Node Name
    B3E OA Mixing Box,       !- Outdoor Air Mixer Name
    B3E Supply Fan,          !- Fan Name
    B3E Cooling Coil,        !- Cooling Coil Name
    autosize,                !- Maximum Cold Water Flow Rate {m3/s}
    0,                       !- Minimum Cold Water Flow Rate {m3/s}
    0.001,                   !- Cooling Convergence Tolerance
    B3E Heating Coil,        !- Heating Coil Name
    autosize,                !- Maximum Hot Water Flow Rate {m3/s}
    0,                       !- Minimum Hot Water Flow Rate {m3/s}
    0.001,                   !- Heating Convergence Tolerance
    Coil:Cooling:Water;      !- Cooling Coil Object Type
ZoneHVAC:FourPipeFanCoil,
    B3I Fan Coil,            !- Name
    On,                      !- Availability Schedule Name
    autosize,                !- Maximum Supply Air Flow Rate {m3/s}
    0,                       !- Maximum Outdoor Air Flow Rate {m3/s}
    B3I Fan Coil Return,     !- Air Inlet Node Name
    B3I Radiant Supply Inlet,!- Air Outlet Node Name
    B3I Outside Air Inlet,   !- Outdoor Air Node Name
    B3I Relief Air Outlet,   !- Air Relief Node Name
    B3I Cooling Coil ChW Inlet,  !- Cold Water Inlet Node Name
    B3I Heating Coil HW Inlet,  !- Hot Water Inlet Node Name
    B3I OA Mixing Box,       !- Outdoor Air Mixer Name
    B3I Supply Fan,          !- Fan Name
    B3I Cooling Coil,        !- Cooling Coil Name
    autosize,                !- Maximum Cold Water Flow Rate {m3/s}
    0,                       !- Minimum Cold Water Flow Rate {m3/s}
    0.001,                   !- Cooling Convergence Tolerance
    B3I Heating Coil,        !- Heating Coil Name
    autosize,                !- Maximum Hot Water Flow Rate {m3/s}
    0,                       !- Minimum Hot Water Flow Rate {m3/s}
    0.001,                   !- Heating Convergence Tolerance
    Coil:Cooling:Water;      !- Cooling Coil Object Type
ZoneHVAC:FourPipeFanCoil,
    B3N Fan Coil,            !- Name
    On,                      !- Availability Schedule Name
    autosize,                !- Maximum Supply Air Flow Rate {m3/s}
    0,                       !- Maximum Outdoor Air Flow Rate {m3/s}
    B3N Fan Coil Return,     !- Air Inlet Node Name
    B3N Radiant Supply Inlet,!- Air Outlet Node Name
    B3N Outside Air Inlet,   !- Outdoor Air Node Name
    B3N Relief Air Outlet,   !- Air Relief Node Name
    B3N Cooling Coil ChW Inlet,  !- Cold Water Inlet Node Name
    B3N Heating Coil HW Inlet,  !- Hot Water Inlet Node Name
    B3N OA Mixing Box,       !- Outdoor Air Mixer Name
    B3N Supply Fan,          !- Fan Name
    B3N Cooling Coil,        !- Cooling Coil Name
    autosize,                !- Maximum Cold Water Flow Rate {m3/s}
    0,                       !- Minimum Cold Water Flow Rate {m3/s}
    0.001,                   !- Cooling Convergence Tolerance
    B3N Heating Coil,        !- Heating Coil Name
    autosize,                !- Maximum Hot Water Flow Rate {m3/s}
    0,                       !- Minimum Hot Water Flow Rate {m3/s}
    0.001,                   !- Heating Convergence Tolerance
    Coil:Cooling:Water;      !- Cooling Coil Object Type
ZoneHVAC:FourPipeFanCoil,
    B3S Fan Coil,            !- Name
    On,                      !- Availability Schedule Name
    autosize,                !- Maximum Supply Air Flow Rate {m3/s}
    0,                       !- Maximum Outdoor Air Flow Rate {m3/s}
    B3S Fan Coil Return,     !- Air Inlet Node Name
    B3S Radiant Supply Inlet,!- Air Outlet Node Name
    B3S Outside Air Inlet,   !- Outdoor Air Node Name
    B3S Relief Air Outlet,   !- Air Relief Node Name
    B3S Cooling Coil ChW Inlet,  !- Cold Water Inlet Node Name
    B3S Heating Coil HW Inlet,  !- Hot Water Inlet Node Name
    B3S OA Mixing Box,       !- Outdoor Air Mixer Name
    B3S Supply Fan,          !- Fan Name
    B3S Cooling Coil,        !- Cooling Coil Name
    autosize,                !- Maximum Cold Water Flow Rate {m3/s}
    0,                       !- Minimum Cold Water Flow Rate {m3/s}
    0.001,                   !- Cooling Convergence Tolerance
    B3S Heating Coil,        !- Heating Coil Name
    autosize,                !- Maximum Hot Water Flow Rate {m3/s}
    0,                       !- Minimum Hot Water Flow Rate {m3/s}
    0.001,                   !- Heating Convergence Tolerance
    Coil:Cooling:Water;      !- Cooling Coil Object Type
ZoneHVAC:FourPipeFanCoil,
    C3CE Fan Coil,           !- Name
    On,                      !- Availability Schedule Name
    autosize,                !- Maximum Supply Air Flow Rate {m3/s}
    0,                       !- Maximum Outdoor Air Flow Rate {m3/s}
    C3CE Fan Coil Return,    !- Air Inlet Node Name
    C3CE Radiant Supply Inlet,  !- Air Outlet Node Name
    C3CE Outside Air Inlet,  !- Outdoor Air Node Name
    C3CE Relief Air Outlet,  !- Air Relief Node Name
    C3CE Cooling Coil ChW Inlet,  !- Cold Water Inlet Node Name
    C3CE Heating Coil HW Inlet,  !- Hot Water Inlet Node Name
    C3CE OA Mixing Box,      !- Outdoor Air Mixer Name
    C3CE Supply Fan,         !- Fan Name
    C3CE Cooling Coil,       !- Cooling Coil Name
    autosize,                !- Maximum Cold Water Flow Rate {m3/s}
    0,                       !- Minimum Cold Water Flow Rate {m3/s}
    0.001,                   !- Cooling Convergence Tolerance
    C3CE Heating Coil,       !- Heating Coil Name
    autosize,                !- Maximum Hot Water Flow Rate {m3/s}
    0,                       !- Minimum Hot Water Flow Rate {m3/s}
    0.001,                   !- Heating Convergence Tolerance
    Coil:Cooling:Water;      !- Cooling Coil Object Type
ZoneHVAC:FourPipeFanCoil,
    C3CW Fan Coil,           !- Name
    On,                      !- Availability Schedule Name
    autosize,                !- Maximum Supply Air Flow Rate {m3/s}
    0,                       !- Maximum Outdoor Air Flow Rate {m3/s}
    C3CW Fan Coil Return,    !- Air Inlet Node Name
    C3CW Radiant Supply Inlet,  !- Air Outlet Node Name
    C3CW Outside Air Inlet,  !- Outdoor Air Node Name
    C3CW Relief Air Outlet,  !- Air Relief Node Name
    C3CW Cooling Coil ChW Inlet,  !- Cold Water Inlet Node Name
    C3CW Heating Coil HW Inlet,  !- Hot Water Inlet Node Name
    C3CW OA Mixing Box,      !- Outdoor Air Mixer Name
    C3CW Supply Fan,         !- Fan Name
    C3CW Cooling Coil,       !- Cooling Coil Name
    autosize,                !- Maximum Cold Water Flow Rate {m3/s}
    0,                       !- Minimum Cold Water Flow Rate {m3/s}
    0.001,                   !- Cooling Convergence Tolerance
    C3CW Heating Coil,       !- Heating Coil Name
    autosize,                !- Maximum Hot Water Flow Rate {m3/s}
    0,                       !- Minimum Hot Water Flow Rate {m3/s}
    0.001,                   !- Heating Convergence Tolerance
    Coil:Cooling:Water;      !- Cooling Coil Object Type
ZoneHVAC:FourPipeFanCoil,
    C3SB Fan Coil,           !- Name
    On,                      !- Availability Schedule Name
    autosize,                !- Maximum Supply Air Flow Rate {m3/s}
    0,                       !- Maximum Outdoor Air Flow Rate {m3/s}
    C3SB Fan Coil Return,    !- Air Inlet Node Name
    C3SB Radiant Supply Inlet,  !- Air Outlet Node Name
    C3SB Outside Air Inlet,  !- Outdoor Air Node Name
    C3SB Relief Air Outlet,  !- Air Relief Node Name
    C3SB Cooling Coil ChW Inlet,  !- Cold Water Inlet Node Name
    C3SB Heating Coil HW Inlet,  !- Hot Water Inlet Node Name
    C3SB OA Mixing Box,      !- Outdoor Air Mixer Name
    C3SB Supply Fan,         !- Fan Name
    C3SB Cooling Coil,       !- Cooling Coil Name
    autosize,                !- Maximum Cold Water Flow Rate {m3/s}
    0,                       !- Minimum Cold Water Flow Rate {m3/s}
    0.001,                   !- Cooling Convergence Tolerance
    C3SB Heating Coil,       !- Heating Coil Name
    autosize,                !- Maximum Hot Water Flow Rate {m3/s}
    0,                       !- Minimum Hot Water Flow Rate {m3/s}
    0.001,                   !- Heating Convergence Tolerance
    Coil:Cooling:Water;      !- Cooling Coil Object Type
ZoneHVAC:FourPipeFanCoil,
    C3N Fan Coil,            !- Name
    On,                      !- Availability Schedule Name
    autosize,                !- Maximum Supply Air Flow Rate {m3/s}
    0,                       !- Maximum Outdoor Air Flow Rate {m3/s}
    C3N Fan Coil Return,     !- Air Inlet Node Name
    C3N Radiant Supply Inlet,!- Air Outlet Node Name
    C3N Outside Air Inlet,   !- Outdoor Air Node Name
    C3N Relief Air Outlet,   !- Air Relief Node Name
    C3N Cooling Coil ChW Inlet,  !- Cold Water Inlet Node Name
    C3N Heating Coil HW Inlet,  !- Hot Water Inlet Node Name
    C3N OA Mixing Box,       !- Outdoor Air Mixer Name
    C3N Supply Fan,          !- Fan Name
    C3N Cooling Coil,        !- Cooling Coil Name
    autosize,                !- Maximum Cold Water Flow Rate {m3/s}
    0,                       !- Minimum Cold Water Flow Rate {m3/s}
    0.001,                   !- Cooling Convergence Tolerance
    C3N Heating Coil,        !- Heating Coil Name
    autosize,                !- Maximum Hot Water Flow Rate {m3/s}
    0,                       !- Minimum Hot Water Flow Rate {m3/s}
    0.001,                   !- Heating Convergence Tolerance
    Coil:Cooling:Water;      !- Cooling Coil Object Type
ZoneHVAC:FourPipeFanCoil,
    C3S Fan Coil,            !- Name
    On,                      !- Availability Schedule Name
    autosize,                !- Maximum Supply Air Flow Rate {m3/s}
    0,                       !- Maximum Outdoor Air Flow Rate {m3/s}
    C3S Fan Coil Return,     !- Air Inlet Node Name
    C3S Radiant Supply Inlet,!- Air Outlet Node Name
    C3S Outside Air Inlet,   !- Outdoor Air Node Name
    C3S Relief Air Outlet,   !- Air Relief Node Name
    C3S Cooling Coil ChW Inlet,  !- Cold Water Inlet Node Name
    C3S Heating Coil HW Inlet,  !- Hot Water Inlet Node Name
    C3S OA Mixing Box,       !- Outdoor Air Mixer Name
    C3S Supply Fan,          !- Fan Name
    C3S Cooling Coil,        !- Cooling Coil Name
    autosize,                !- Maximum Cold Water Flow Rate {m3/s}
    0,                       !- Minimum Cold Water Flow Rate {m3/s}
    0.001,                   !- Cooling Convergence Tolerance
    C3S Heating Coil,        !- Heating Coil Name
    autosize,                !- Maximum Hot Water Flow Rate {m3/s}
    0,                       !- Minimum Hot Water Flow Rate {m3/s}
    0.001,                   !- Heating Convergence Tolerance
    Coil:Cooling:Water;      !- Cooling Coil Object Type
ZoneHVAC:FourPipeFanCoil,
    D3I Fan Coil,            !- Name
    On,                      !- Availability Schedule Name
    autosize,                !- Maximum Supply Air Flow Rate {m3/s}
    0,                       !- Maximum Outdoor Air Flow Rate {m3/s}
    D3I Fan Coil Return,     !- Air Inlet Node Name
    D3I Radiant Supply Inlet,!- Air Outlet Node Name
    D3I Outside Air Inlet,   !- Outdoor Air Node Name
    D3I Relief Air Outlet,   !- Air Relief Node Name
    D3I Cooling Coil ChW Inlet,  !- Cold Water Inlet Node Name
    D3I Heating Coil HW Inlet,  !- Hot Water Inlet Node Name
    D3I OA Mixing Box,       !- Outdoor Air Mixer Name
    D3I Supply Fan,          !- Fan Name
    D3I Cooling Coil,        !- Cooling Coil Name
    autosize,                !- Maximum Cold Water Flow Rate {m3/s}
    0,                       !- Minimum Cold Water Flow Rate {m3/s}
    0.001,                   !- Cooling Convergence Tolerance
    D3I Heating Coil,        !- Heating Coil Name
    autosize,                !- Maximum Hot Water Flow Rate {m3/s}
    0,                       !- Minimum Hot Water Flow Rate {m3/s}
    0.001,                   !- Heating Convergence Tolerance
    Coil:Cooling:Water;      !- Cooling Coil Object Type
ZoneHVAC:FourPipeFanCoil,
    D3N Fan Coil,            !- Name
    On,                      !- Availability Schedule Name
    autosize,                !- Maximum Supply Air Flow Rate {m3/s}
    0,                       !- Maximum Outdoor Air Flow Rate {m3/s}
    D3N Fan Coil Return,     !- Air Inlet Node Name
    D3N Radiant Supply Inlet,!- Air Outlet Node Name
    D3N Outside Air Inlet,   !- Outdoor Air Node Name
    D3N Relief Air Outlet,   !- Air Relief Node Name
    D3N Cooling Coil ChW Inlet,  !- Cold Water Inlet Node Name
    D3N Heating Coil HW Inlet,  !- Hot Water Inlet Node Name
    D3N OA Mixing Box,       !- Outdoor Air Mixer Name
    D3N Supply Fan,          !- Fan Name
    D3N Cooling Coil,        !- Cooling Coil Name
    autosize,                !- Maximum Cold Water Flow Rate {m3/s}
    0,                       !- Minimum Cold Water Flow Rate {m3/s}
    0.001,                   !- Cooling Convergence Tolerance
    D3N Heating Coil,        !- Heating Coil Name
    autosize,                !- Maximum Hot Water Flow Rate {m3/s}
    0,                       !- Minimum Hot Water Flow Rate {m3/s}
    0.001,                   !- Heating Convergence Tolerance
    Coil:Cooling:Water;      !- Cooling Coil Object Type
ZoneHVAC:FourPipeFanCoil,
    D3S Fan Coil,            !- Name
    On,                      !- Availability Schedule Name
    autosize,                !- Maximum Supply Air Flow Rate {m3/s}
    0,                       !- Maximum Outdoor Air Flow Rate {m3/s}
    D3S Fan Coil Return,     !- Air Inlet Node Name
    D3S Radiant Supply Inlet,!- Air Outlet Node Name
    D3S Outside Air Inlet,   !- Outdoor Air Node Name
    D3S Relief Air Outlet,   !- Air Relief Node Name
    D3S Cooling Coil ChW Inlet,  !- Cold Water Inlet Node Name
    D3S Heating Coil HW Inlet,  !- Hot Water Inlet Node Name
    D3S OA Mixing Box,       !- Outdoor Air Mixer Name
    D3S Supply Fan,          !- Fan Name
    D3S Cooling Coil,        !- Cooling Coil Name
    autosize,                !- Maximum Cold Water Flow Rate {m3/s}
    0,                       !- Minimum Cold Water Flow Rate {m3/s}
    0.001,                   !- Cooling Convergence Tolerance
    D3S Heating Coil,        !- Heating Coil Name
    autosize,                !- Maximum Hot Water Flow Rate {m3/s}
    0,                       !- Minimum Hot Water Flow Rate {m3/s}
    0.001,                   !- Heating Convergence Tolerance
    Coil:Cooling:Water;      !- Cooling Coil Object Type
ZoneHVAC:FourPipeFanCoil,
    D3W Fan Coil,            !- Name
    On,                      !- Availability Schedule Name
    autosize,                !- Maximum Supply Air Flow Rate {m3/s}
    0,                       !- Maximum Outdoor Air Flow Rate {m3/s}
    D3W Fan Coil Return,     !- Air Inlet Node Name
    D3W Radiant Supply Inlet,!- Air Outlet Node Name
    D3W Outside Air Inlet,   !- Outdoor Air Node Name
    D3W Relief Air Outlet,   !- Air Relief Node Name
    D3W Cooling Coil ChW Inlet,  !- Cold Water Inlet Node Name
    D3W Heating Coil HW Inlet,  !- Hot Water Inlet Node Name
    D3W OA Mixing Box,       !- Outdoor Air Mixer Name
    D3W Supply Fan,          !- Fan Name
    D3W Cooling Coil,        !- Cooling Coil Name
    autosize,                !- Maximum Cold Water Flow Rate {m3/s}
    0,                       !- Minimum Cold Water Flow Rate {m3/s}
    0.001,                   !- Cooling Convergence Tolerance
    D3W Heating Coil,        !- Heating Coil Name
    autosize,                !- Maximum Hot Water Flow Rate {m3/s}
    0,                       !- Minimum Hot Water Flow Rate {m3/s}
    0.001,                   !- Heating Convergence Tolerance
    Coil:Cooling:Water;      !- Cooling Coil Object Type
ZoneHVAC:FourPipeFanCoil,
    E3E Fan Coil,            !- Name
    On,                      !- Availability Schedule Name
    autosize,                !- Maximum Supply Air Flow Rate {m3/s}
    0,                       !- Maximum Outdoor Air Flow Rate {m3/s}
    E3E Fan Coil Return,     !- Air Inlet Node Name
    E3E Radiant Supply Inlet,!- Air Outlet Node Name
    E3E Outside Air Inlet,   !- Outdoor Air Node Name
    E3E Relief Air Outlet,   !- Air Relief Node Name
    E3E Cooling Coil ChW Inlet,  !- Cold Water Inlet Node Name
    E3E Heating Coil HW Inlet,  !- Hot Water Inlet Node Name
    E3E OA Mixing Box,       !- Outdoor Air Mixer Name
    E3E Supply Fan,          !- Fan Name
    E3E Cooling Coil,        !- Cooling Coil Name
    autosize,                !- Maximum Cold Water Flow Rate {m3/s}
    0,                       !- Minimum Cold Water Flow Rate {m3/s}
    0.001,                   !- Cooling Convergence Tolerance
    E3E Heating Coil,        !- Heating Coil Name
    autosize,                !- Maximum Hot Water Flow Rate {m3/s}
    0,                       !- Minimum Hot Water Flow Rate {m3/s}
    0.001,                   !- Heating Convergence Tolerance
    Coil:Cooling:Water;      !- Cooling Coil Object Type
ZoneHVAC:FourPipeFanCoil,
    E3I Fan Coil,            !- Name
    On,                      !- Availability Schedule Name
    autosize,                !- Maximum Supply Air Flow Rate {m3/s}
    0,                       !- Maximum Outdoor Air Flow Rate {m3/s}
    E3I Fan Coil Return,     !- Air Inlet Node Name
    E3I Radiant Supply Inlet,!- Air Outlet Node Name
    E3I Outside Air Inlet,   !- Outdoor Air Node Name
    E3I Relief Air Outlet,   !- Air Relief Node Name
    E3I Cooling Coil ChW Inlet,  !- Cold Water Inlet Node Name
    E3I Heating Coil HW Inlet,  !- Hot Water Inlet Node Name
    E3I OA Mixing Box,       !- Outdoor Air Mixer Name
    E3I Supply Fan,          !- Fan Name
    E3I Cooling Coil,        !- Cooling Coil Name
    autosize,                !- Maximum Cold Water Flow Rate {m3/s}
    0,                       !- Minimum Cold Water Flow Rate {m3/s}
    0.001,                   !- Cooling Convergence Tolerance
    E3I Heating Coil,        !- Heating Coil Name
    autosize,                !- Maximum Hot Water Flow Rate {m3/s}
    0,                       !- Minimum Hot Water Flow Rate {m3/s}
    0.001,                   !- Heating Convergence Tolerance
    Coil:Cooling:Water;      !- Cooling Coil Object Type
ZoneHVAC:FourPipeFanCoil,
    E3N Fan Coil,            !- Name
    On,                      !- Availability Schedule Name
    autosize,                !- Maximum Supply Air Flow Rate {m3/s}
    0,                       !- Maximum Outdoor Air Flow Rate {m3/s}
    E3N Fan Coil Return,     !- Air Inlet Node Name
    E3N Radiant Supply Inlet,!- Air Outlet Node Name
    E3N Outside Air Inlet,   !- Outdoor Air Node Name
    E3N Relief Air Outlet,   !- Air Relief Node Name
    E3N Cooling Coil ChW Inlet,  !- Cold Water Inlet Node Name
    E3N Heating Coil HW Inlet,  !- Hot Water Inlet Node Name
    E3N OA Mixing Box,       !- Outdoor Air Mixer Name
    E3N Supply Fan,          !- Fan Name
    E3N Cooling Coil,        !- Cooling Coil Name
    autosize,                !- Maximum Cold Water Flow Rate {m3/s}
    0,                       !- Minimum Cold Water Flow Rate {m3/s}
    0.001,                   !- Cooling Convergence Tolerance
    E3N Heating Coil,        !- Heating Coil Name
    autosize,                !- Maximum Hot Water Flow Rate {m3/s}
    0,                       !- Minimum Hot Water Flow Rate {m3/s}
    0.001,                   !- Heating Convergence Tolerance
    Coil:Cooling:Water;      !- Cooling Coil Object Type
ZoneHVAC:FourPipeFanCoil,
    E3S Fan Coil,            !- Name
    On,                      !- Availability Schedule Name
    autosize,                !- Maximum Supply Air Flow Rate {m3/s}
    0,                       !- Maximum Outdoor Air Flow Rate {m3/s}
    E3S Fan Coil Return,     !- Air Inlet Node Name
    E3S Radiant Supply Inlet,!- Air Outlet Node Name
    E3S Outside Air Inlet,   !- Outdoor Air Node Name
    E3S Relief Air Outlet,   !- Air Relief Node Name
    E3S Cooling Coil ChW Inlet,  !- Cold Water Inlet Node Name
    E3S Heating Coil HW Inlet,  !- Hot Water Inlet Node Name
    E3S OA Mixing Box,       !- Outdoor Air Mixer Name
    E3S Supply Fan,          !- Fan Name
    E3S Cooling Coil,        !- Cooling Coil Name
    autosize,                !- Maximum Cold Water Flow Rate {m3/s}
    0,                       !- Minimum Cold Water Flow Rate {m3/s}
    0.001,                   !- Cooling Convergence Tolerance
    E3S Heating Coil,        !- Heating Coil Name
    autosize,                !- Maximum Hot Water Flow Rate {m3/s}
    0,                       !- Minimum Hot Water Flow Rate {m3/s}
    0.001,                   !- Heating Convergence Tolerance
    Coil:Cooling:Water;      !- Cooling Coil Object Type
ZoneHVAC:FourPipeFanCoil,
    C4N Fan Coil,            !- Name
    On,                      !- Availability Schedule Name
    autosize,                !- Maximum Supply Air Flow Rate {m3/s}
    0,                       !- Maximum Outdoor Air Flow Rate {m3/s}
    C4N Fan Coil Return,     !- Air Inlet Node Name
    C4N Radiant Supply Inlet,!- Air Outlet Node Name
    C4N Outside Air Inlet,   !- Outdoor Air Node Name
    C4N Relief Air Outlet,   !- Air Relief Node Name
    C4N Cooling Coil ChW Inlet,  !- Cold Water Inlet Node Name
    C4N Heating Coil HW Inlet,  !- Hot Water Inlet Node Name
    C4N OA Mixing Box,       !- Outdoor Air Mixer Name
    C4N Supply Fan,          !- Fan Name
    C4N Cooling Coil,        !- Cooling Coil Name
    autosize,                !- Maximum Cold Water Flow Rate {m3/s}
    0,                       !- Minimum Cold Water Flow Rate {m3/s}
    0.001,                   !- Cooling Convergence Tolerance
    C4N Heating Coil,        !- Heating Coil Name
    autosize,                !- Maximum Hot Water Flow Rate {m3/s}
    0,                       !- Minimum Hot Water Flow Rate {m3/s}
    0.001,                   !- Heating Convergence Tolerance
    Coil:Cooling:Water;      !- Cooling Coil Object Type
ZoneHVAC:FourPipeFanCoil,
    D4I Fan Coil,            !- Name
    On,                      !- Availability Schedule Name
    autosize,                !- Maximum Supply Air Flow Rate {m3/s}
    0,                       !- Maximum Outdoor Air Flow Rate {m3/s}
    D4I Fan Coil Return,     !- Air Inlet Node Name
    D4I Radiant Supply Inlet,!- Air Outlet Node Name
    D4I Outside Air Inlet,   !- Outdoor Air Node Name
    D4I Relief Air Outlet,   !- Air Relief Node Name
    D4I Cooling Coil ChW Inlet,  !- Cold Water Inlet Node Name
    D4I Heating Coil HW Inlet,  !- Hot Water Inlet Node Name
    D4I OA Mixing Box,       !- Outdoor Air Mixer Name
    D4I Supply Fan,          !- Fan Name
    D4I Cooling Coil,        !- Cooling Coil Name
    autosize,                !- Maximum Cold Water Flow Rate {m3/s}
    0,                       !- Minimum Cold Water Flow Rate {m3/s}
    0.001,                   !- Cooling Convergence Tolerance
    D4I Heating Coil,        !- Heating Coil Name
    autosize,                !- Maximum Hot Water Flow Rate {m3/s}
    0,                       !- Minimum Hot Water Flow Rate {m3/s}
    0.001,                   !- Heating Convergence Tolerance
    Coil:Cooling:Water;      !- Cooling Coil Object Type
ZoneHVAC:FourPipeFanCoil,
    D4N Fan Coil,            !- Name
    On,                      !- Availability Schedule Name
    autosize,                !- Maximum Supply Air Flow Rate {m3/s}
    0,                       !- Maximum Outdoor Air Flow Rate {m3/s}
    D4N Fan Coil Return,     !- Air Inlet Node Name
    D4N Radiant Supply Inlet,!- Air Outlet Node Name
    D4N Outside Air Inlet,   !- Outdoor Air Node Name
    D4N Relief Air Outlet,   !- Air Relief Node Name
    D4N Cooling Coil ChW Inlet,  !- Cold Water Inlet Node Name
    D4N Heating Coil HW Inlet,  !- Hot Water Inlet Node Name
    D4N OA Mixing Box,       !- Outdoor Air Mixer Name
    D4N Supply Fan,          !- Fan Name
    D4N Cooling Coil,        !- Cooling Coil Name
    autosize,                !- Maximum Cold Water Flow Rate {m3/s}
    0,                       !- Minimum Cold Water Flow Rate {m3/s}
    0.001,                   !- Cooling Convergence Tolerance
    D4N Heating Coil,        !- Heating Coil Name
    autosize,                !- Maximum Hot Water Flow Rate {m3/s}
    0,                       !- Minimum Hot Water Flow Rate {m3/s}
    0.001,                   !- Heating Convergence Tolerance
    Coil:Cooling:Water;      !- Cooling Coil Object Type
ZoneHVAC:FourPipeFanCoil,
    D4S Fan Coil,            !- Name
    On,                      !- Availability Schedule Name
    autosize,                !- Maximum Supply Air Flow Rate {m3/s}
    0,                       !- Maximum Outdoor Air Flow Rate {m3/s}
    D4S Fan Coil Return,     !- Air Inlet Node Name
    D4S Radiant Supply Inlet,!- Air Outlet Node Name
    D4S Outside Air Inlet,   !- Outdoor Air Node Name
    D4S Relief Air Outlet,   !- Air Relief Node Name
    D4S Cooling Coil ChW Inlet,  !- Cold Water Inlet Node Name
    D4S Heating Coil HW Inlet,  !- Hot Water Inlet Node Name
    D4S OA Mixing Box,       !- Outdoor Air Mixer Name
    D4S Supply Fan,          !- Fan Name
    D4S Cooling Coil,        !- Cooling Coil Name
    autosize,                !- Maximum Cold Water Flow Rate {m3/s}
    0,                       !- Minimum Cold Water Flow Rate {m3/s}
    0.001,                   !- Cooling Convergence Tolerance
    D4S Heating Coil,        !- Heating Coil Name
    autosize,                !- Maximum Hot Water Flow Rate {m3/s}
    0,                       !- Minimum Hot Water Flow Rate {m3/s}
    0.001,                   !- Heating Convergence Tolerance
    Coil:Cooling:Water;      !- Cooling Coil Object Type
ZoneHVAC:FourPipeFanCoil,
    D4W Fan Coil,            !- Name
    On,                      !- Availability Schedule Name
    autosize,                !- Maximum Supply Air Flow Rate {m3/s}
    0,                       !- Maximum Outdoor Air Flow Rate {m3/s}
    D4W Fan Coil Return,     !- Air Inlet Node Name
    D4W Radiant Supply Inlet,!- Air Outlet Node Name
    D4W Outside Air Inlet,   !- Outdoor Air Node Name
    D4W Relief Air Outlet,   !- Air Relief Node Name
    D4W Cooling Coil ChW Inlet,  !- Cold Water Inlet Node Name
    D4W Heating Coil HW Inlet,  !- Hot Water Inlet Node Name
    D4W OA Mixing Box,       !- Outdoor Air Mixer Name
    D4W Supply Fan,          !- Fan Name
    D4W Cooling Coil,        !- Cooling Coil Name
    autosize,                !- Maximum Cold Water Flow Rate {m3/s}
    0,                       !- Minimum Cold Water Flow Rate {m3/s}
    0.001,                   !- Cooling Convergence Tolerance
    D4W Heating Coil,        !- Heating Coil Name
    autosize,                !- Maximum Hot Water Flow Rate {m3/s}
    0,                       !- Minimum Hot Water Flow Rate {m3/s}
    0.001,                   !- Heating Convergence Tolerance
    Coil:Cooling:Water;      !- Cooling Coil Object Type
ZoneHVAC:FourPipeFanCoil,
    E4E Fan Coil,            !- Name
    On,                      !- Availability Schedule Name
    autosize,                !- Maximum Supply Air Flow Rate {m3/s}
    0,                       !- Maximum Outdoor Air Flow Rate {m3/s}
    E4E Fan Coil Return,     !- Air Inlet Node Name
    E4E Radiant Supply Inlet,!- Air Outlet Node Name
    E4E Outside Air Inlet,   !- Outdoor Air Node Name
    E4E Relief Air Outlet,   !- Air Relief Node Name
    E4E Cooling Coil ChW Inlet,  !- Cold Water Inlet Node Name
    E4E Heating Coil HW Inlet,  !- Hot Water Inlet Node Name
    E4E OA Mixing Box,       !- Outdoor Air Mixer Name
    E4E Supply Fan,          !- Fan Name
    E4E Cooling Coil,        !- Cooling Coil Name
    autosize,                !- Maximum Cold Water Flow Rate {m3/s}
    0,                       !- Minimum Cold Water Flow Rate {m3/s}
    0.001,                   !- Cooling Convergence Tolerance
    E4E Heating Coil,        !- Heating Coil Name
    autosize,                !- Maximum Hot Water Flow Rate {m3/s}
    0,                       !- Minimum Hot Water Flow Rate {m3/s}
    0.001,                   !- Heating Convergence Tolerance
    Coil:Cooling:Water;      !- Cooling Coil Object Type
ZoneHVAC:FourPipeFanCoil,
    E4I Fan Coil,            !- Name
    On,                      !- Availability Schedule Name
    autosize,                !- Maximum Supply Air Flow Rate {m3/s}
    0,                       !- Maximum Outdoor Air Flow Rate {m3/s}
    E4I Fan Coil Return,     !- Air Inlet Node Name
    E4I Radiant Supply Inlet,!- Air Outlet Node Name
    E4I Outside Air Inlet,   !- Outdoor Air Node Name
    E4I Relief Air Outlet,   !- Air Relief Node Name
    E4I Cooling Coil ChW Inlet,  !- Cold Water Inlet Node Name
    E4I Heating Coil HW Inlet,  !- Hot Water Inlet Node Name
    E4I OA Mixing Box,       !- Outdoor Air Mixer Name
    E4I Supply Fan,          !- Fan Name
    E4I Cooling Coil,        !- Cooling Coil Name
    autosize,                !- Maximum Cold Water Flow Rate {m3/s}
    0,                       !- Minimum Cold Water Flow Rate {m3/s}
    0.001,                   !- Cooling Convergence Tolerance
    E4I Heating Coil,        !- Heating Coil Name
    autosize,                !- Maximum Hot Water Flow Rate {m3/s}
    0,                       !- Minimum Hot Water Flow Rate {m3/s}
    0.001,                   !- Heating Convergence Tolerance
    Coil:Cooling:Water;      !- Cooling Coil Object Type
ZoneHVAC:FourPipeFanCoil,
    E4N Fan Coil,            !- Name
    On,                      !- Availability Schedule Name
    autosize,                !- Maximum Supply Air Flow Rate {m3/s}
    0,                       !- Maximum Outdoor Air Flow Rate {m3/s}
    E4N Fan Coil Return,     !- Air Inlet Node Name
    E4N Radiant Supply Inlet,!- Air Outlet Node Name
    E4N Outside Air Inlet,   !- Outdoor Air Node Name
    E4N Relief Air Outlet,   !- Air Relief Node Name
    E4N Cooling Coil ChW Inlet,  !- Cold Water Inlet Node Name
    E4N Heating Coil HW Inlet,  !- Hot Water Inlet Node Name
    E4N OA Mixing Box,       !- Outdoor Air Mixer Name
    E4N Supply Fan,          !- Fan Name
    E4N Cooling Coil,        !- Cooling Coil Name
    autosize,                !- Maximum Cold Water Flow Rate {m3/s}
    0,                       !- Minimum Cold Water Flow Rate {m3/s}
    0.001,                   !- Cooling Convergence Tolerance
    E4N Heating Coil,        !- Heating Coil Name
    autosize,                !- Maximum Hot Water Flow Rate {m3/s}
    0,                       !- Minimum Hot Water Flow Rate {m3/s}
    0.001,                   !- Heating Convergence Tolerance
    Coil:Cooling:Water;      !- Cooling Coil Object Type
ZoneHVAC:FourPipeFanCoil,
    E4S Fan Coil,            !- Name
    On,                      !- Availability Schedule Name
    autosize,                !- Maximum Supply Air Flow Rate {m3/s}
    0,                       !- Maximum Outdoor Air Flow Rate {m3/s}
    E4S Fan Coil Return,     !- Air Inlet Node Name
    E4S Radiant Supply Inlet,!- Air Outlet Node Name
    E4S Outside Air Inlet,   !- Outdoor Air Node Name
    E4S Relief Air Outlet,   !- Air Relief Node Name
    E4S Cooling Coil ChW Inlet,  !- Cold Water Inlet Node Name
    E4S Heating Coil HW Inlet,  !- Hot Water Inlet Node Name
    E4S OA Mixing Box,       !- Outdoor Air Mixer Name
    E4S Supply Fan,          !- Fan Name
    E4S Cooling Coil,        !- Cooling Coil Name
    autosize,                !- Maximum Cold Water Flow Rate {m3/s}
    0,                       !- Minimum Cold Water Flow Rate {m3/s}
    0.001,                   !- Cooling Convergence Tolerance
    E4S Heating Coil,        !- Heating Coil Name
    autosize,                !- Maximum Hot Water Flow Rate {m3/s}
    0,                       !- Minimum Hot Water Flow Rate {m3/s}
    0.001,                   !- Heating Convergence Tolerance
    Coil:Cooling:Water;      !- Cooling Coil Object Type
!-   ===========  ALL OBJECTS IN CLASS: AIRTERMINAL:SINGLEDUCT:VAV:REHEAT ===========
AirTerminal:SingleDuct:VAV:Reheat,
    A1N VAV Reheat,          !- Name
    Always 1,                !- Availability Schedule Name
    A1N Damper Outlet,       !- Damper Air Outlet Node Name
    A1N Zone Equip Inlet,    !- Air Inlet Node Name
    autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    1,                       !- Constant Minimum Air Flow Fraction
    ,                        !- Minimum Air Flow Fraction Schedule Name
    A1N Reheat Coil HW Inlet,!- Hot Water or Steam Inlet Node Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    A1N Reheat Coil,         !- Reheat Coil Name
    autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    A1N AHU Supply Inlet,    !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    Reverse;                 !- Damper Heating Action
AirTerminal:SingleDuct:VAV:Reheat,
    A1S VAV Reheat,          !- Name
    Always 1,                !- Availability Schedule Name
    A1S Damper Outlet,       !- Damper Air Outlet Node Name
    A1S Zone Equip Inlet,    !- Air Inlet Node Name
    autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    1,                       !- Constant Minimum Air Flow Fraction
    ,                        !- Minimum Air Flow Fraction Schedule Name
    A1S Reheat Coil HW Inlet,!- Hot Water or Steam Inlet Node Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    A1S Reheat Coil,         !- Reheat Coil Name
    autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    A1S AHU Supply Inlet,    !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    Reverse;                 !- Damper Heating Action
AirTerminal:SingleDuct:VAV:Reheat,
    A1W VAV Reheat,          !- Name
    Always 1,                !- Availability Schedule Name
    A1W Damper Outlet,       !- Damper Air Outlet Node Name
    A1W Zone Equip Inlet,    !- Air Inlet Node Name
    autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    1,                       !- Constant Minimum Air Flow Fraction
    ,                        !- Minimum Air Flow Fraction Schedule Name
    A1W Reheat Coil HW Inlet,!- Hot Water or Steam Inlet Node Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    A1W Reheat Coil,         !- Reheat Coil Name
    autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    A1W AHU Supply Inlet,    !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    Reverse;                 !- Damper Heating Action
AirTerminal:SingleDuct:VAV:Reheat,
    A1I VAV Reheat,          !- Name
    Always 1,                !- Availability Schedule Name
    A1I Damper Outlet,       !- Damper Air Outlet Node Name
    A1I Zone Equip Inlet,    !- Air Inlet Node Name
    autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    1,                       !- Constant Minimum Air Flow Fraction
    ,                        !- Minimum Air Flow Fraction Schedule Name
    A1I Reheat Coil HW Inlet,!- Hot Water or Steam Inlet Node Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    A1I Reheat Coil,         !- Reheat Coil Name
    autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    A1I AHU Supply Inlet,    !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    Reverse;                 !- Damper Heating Action
AirTerminal:SingleDuct:VAV:Reheat,
    B1N VAV Reheat,          !- Name
    Always 1,                !- Availability Schedule Name
    B1N Damper Outlet,       !- Damper Air Outlet Node Name
    B1N Zone Equip Inlet,    !- Air Inlet Node Name
    autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    1,                       !- Constant Minimum Air Flow Fraction
    ,                        !- Minimum Air Flow Fraction Schedule Name
    B1N Reheat Coil HW Inlet,!- Hot Water or Steam Inlet Node Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    B1N Reheat Coil,         !- Reheat Coil Name
    autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    B1N AHU Supply Inlet,    !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    Reverse;                 !- Damper Heating Action
AirTerminal:SingleDuct:VAV:Reheat,
    B1S VAV Reheat,          !- Name
    Always 1,                !- Availability Schedule Name
    B1S Damper Outlet,       !- Damper Air Outlet Node Name
    B1S Zone Equip Inlet,    !- Air Inlet Node Name
    autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    1,                       !- Constant Minimum Air Flow Fraction
    ,                        !- Minimum Air Flow Fraction Schedule Name
    B1S Reheat Coil HW Inlet,!- Hot Water or Steam Inlet Node Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    B1S Reheat Coil,         !- Reheat Coil Name
    autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    B1S AHU Supply Inlet,    !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    Reverse;                 !- Damper Heating Action
AirTerminal:SingleDuct:VAV:Reheat,
    B1E VAV Reheat,          !- Name
    Always 1,                !- Availability Schedule Name
    B1E Damper Outlet,       !- Damper Air Outlet Node Name
    B1E Zone Equip Inlet,    !- Air Inlet Node Name
    autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    1,                       !- Constant Minimum Air Flow Fraction
    ,                        !- Minimum Air Flow Fraction Schedule Name
    B1E Reheat Coil HW Inlet,!- Hot Water or Steam Inlet Node Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    B1E Reheat Coil,         !- Reheat Coil Name
    autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    B1E AHU Supply Inlet,    !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    Reverse;                 !- Damper Heating Action
AirTerminal:SingleDuct:VAV:Reheat,
    B1I VAV Reheat,          !- Name
    Always 1,                !- Availability Schedule Name
    B1I Damper Outlet,       !- Damper Air Outlet Node Name
    B1I Zone Equip Inlet,    !- Air Inlet Node Name
    autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    1,                       !- Constant Minimum Air Flow Fraction
    ,                        !- Minimum Air Flow Fraction Schedule Name
    B1I Reheat Coil HW Inlet,!- Hot Water or Steam Inlet Node Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    B1I Reheat Coil,         !- Reheat Coil Name
    autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    B1I AHU Supply Inlet,    !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    Reverse;                 !- Damper Heating Action
AirTerminal:SingleDuct:VAV:Reheat,
    C1N VAV Reheat,          !- Name
    Always 1,                !- Availability Schedule Name
    C1N Damper Outlet,       !- Damper Air Outlet Node Name
    C1N Zone Equip Inlet,    !- Air Inlet Node Name
    autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.2,                     !- Constant Minimum Air Flow Fraction
    ,                        !- Minimum Air Flow Fraction Schedule Name
    C1N Reheat Coil HW Inlet,!- Hot Water or Steam Inlet Node Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    C1N Reheat Coil,         !- Reheat Coil Name
    autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    C1N AHU Supply Inlet,    !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    Reverse;                 !- Damper Heating Action
AirTerminal:SingleDuct:VAV:Reheat,
    C1CE VAV Reheat,         !- Name
    Always 1,                !- Availability Schedule Name
    C1CE Damper Outlet,      !- Damper Air Outlet Node Name
    C1CE Zone Equip Inlet,   !- Air Inlet Node Name
    autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.2,                     !- Constant Minimum Air Flow Fraction
    ,                        !- Minimum Air Flow Fraction Schedule Name
    C1CE Reheat Coil HW Inlet,  !- Hot Water or Steam Inlet Node Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    C1CE Reheat Coil,        !- Reheat Coil Name
    autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    C1CE AHU Supply Inlet,   !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    Reverse;                 !- Damper Heating Action
AirTerminal:SingleDuct:VAV:Reheat,
    C1CW VAV Reheat,         !- Name
    Always 1,                !- Availability Schedule Name
    C1CW Damper Outlet,      !- Damper Air Outlet Node Name
    C1CW Zone Equip Inlet,   !- Air Inlet Node Name
    autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.2,                     !- Constant Minimum Air Flow Fraction
    ,                        !- Minimum Air Flow Fraction Schedule Name
    C1CW Reheat Coil HW Inlet,  !- Hot Water or Steam Inlet Node Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    C1CW Reheat Coil,        !- Reheat Coil Name
    autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    C1CW AHU Supply Inlet,   !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    Reverse;                 !- Damper Heating Action
AirTerminal:SingleDuct:VAV:Reheat,
    C1SB VAV Reheat,         !- Name
    Always 1,                !- Availability Schedule Name
    C1SB Damper Outlet,      !- Damper Air Outlet Node Name
    C1SB Zone Equip Inlet,   !- Air Inlet Node Name
    autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.2,                     !- Constant Minimum Air Flow Fraction
    ,                        !- Minimum Air Flow Fraction Schedule Name
    C1SB Reheat Coil HW Inlet,  !- Hot Water or Steam Inlet Node Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    C1SB Reheat Coil,        !- Reheat Coil Name
    autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    C1SB AHU Supply Inlet,   !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    Reverse;                 !- Damper Heating Action
AirTerminal:SingleDuct:VAV:Reheat,
    C1S VAV Reheat,          !- Name
    Always 1,                !- Availability Schedule Name
    C1S Damper Outlet,       !- Damper Air Outlet Node Name
    C1S Zone Equip Inlet,    !- Air Inlet Node Name
    autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.2,                     !- Constant Minimum Air Flow Fraction
    ,                        !- Minimum Air Flow Fraction Schedule Name
    C1S Reheat Coil HW Inlet,!- Hot Water or Steam Inlet Node Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    C1S Reheat Coil,         !- Reheat Coil Name
    autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    C1S AHU Supply Inlet,    !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    Reverse;                 !- Damper Heating Action
AirTerminal:SingleDuct:VAV:Reheat,
    D1N VAV Reheat,          !- Name
    Always 1,                !- Availability Schedule Name
    D1N Damper Outlet,       !- Damper Air Outlet Node Name
    D1N Zone Equip Inlet,    !- Air Inlet Node Name
    autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    1,                       !- Constant Minimum Air Flow Fraction
    ,                        !- Minimum Air Flow Fraction Schedule Name
    D1N Reheat Coil HW Inlet,!- Hot Water or Steam Inlet Node Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    D1N Reheat Coil,         !- Reheat Coil Name
    autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    D1N AHU Supply Inlet,    !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    Reverse;                 !- Damper Heating Action
AirTerminal:SingleDuct:VAV:Reheat,
    D1S VAV Reheat,          !- Name
    Always 1,                !- Availability Schedule Name
    D1S Damper Outlet,       !- Damper Air Outlet Node Name
    D1S Zone Equip Inlet,    !- Air Inlet Node Name
    autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    1,                       !- Constant Minimum Air Flow Fraction
    ,                        !- Minimum Air Flow Fraction Schedule Name
    D1S Reheat Coil HW Inlet,!- Hot Water or Steam Inlet Node Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    D1S Reheat Coil,         !- Reheat Coil Name
    autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    D1S AHU Supply Inlet,    !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    Reverse;                 !- Damper Heating Action
AirTerminal:SingleDuct:VAV:Reheat,
    D1W VAV Reheat,          !- Name
    Always 1,                !- Availability Schedule Name
    D1W Damper Outlet,       !- Damper Air Outlet Node Name
    D1W Zone Equip Inlet,    !- Air Inlet Node Name
    autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    1,                       !- Constant Minimum Air Flow Fraction
    ,                        !- Minimum Air Flow Fraction Schedule Name
    D1W Reheat Coil HW Inlet,!- Hot Water or Steam Inlet Node Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    D1W Reheat Coil,         !- Reheat Coil Name
    autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    D1W AHU Supply Inlet,    !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    Reverse;                 !- Damper Heating Action
AirTerminal:SingleDuct:VAV:Reheat,
    D1I VAV Reheat,          !- Name
    Always 1,                !- Availability Schedule Name
    D1I Damper Outlet,       !- Damper Air Outlet Node Name
    D1I Zone Equip Inlet,    !- Air Inlet Node Name
    autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    1,                       !- Constant Minimum Air Flow Fraction
    ,                        !- Minimum Air Flow Fraction Schedule Name
    D1I Reheat Coil HW Inlet,!- Hot Water or Steam Inlet Node Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    D1I Reheat Coil,         !- Reheat Coil Name
    autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    D1I AHU Supply Inlet,    !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    Reverse;                 !- Damper Heating Action
AirTerminal:SingleDuct:VAV:Reheat,
    DCA VAV Reheat,          !- Name
    Always 1,                !- Availability Schedule Name
    DCA Damper Outlet,       !- Damper Air Outlet Node Name
    DCA Zone Equip Inlet,    !- Air Inlet Node Name
    autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.5,                     !- Constant Minimum Air Flow Fraction
    ,                        !- Minimum Air Flow Fraction Schedule Name
    DCA Reheat Coil HW Inlet,!- Hot Water or Steam Inlet Node Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    DCA Reheat Coil,         !- Reheat Coil Name
    autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    DCA AHU Supply Inlet,    !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    Reverse;                 !- Damper Heating Action
AirTerminal:SingleDuct:VAV:Reheat,
    E1N VAV Reheat,          !- Name
    Always 1,                !- Availability Schedule Name
    E1N Damper Outlet,       !- Damper Air Outlet Node Name
    E1N Zone Equip Inlet,    !- Air Inlet Node Name
    autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    1,                       !- Constant Minimum Air Flow Fraction
    ,                        !- Minimum Air Flow Fraction Schedule Name
    E1N Reheat Coil HW Inlet,!- Hot Water or Steam Inlet Node Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    E1N Reheat Coil,         !- Reheat Coil Name
    autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    E1N AHU Supply Inlet,    !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    Reverse;                 !- Damper Heating Action
AirTerminal:SingleDuct:VAV:Reheat,
    E1S VAV Reheat,          !- Name
    Always 1,                !- Availability Schedule Name
    E1S Damper Outlet,       !- Damper Air Outlet Node Name
    E1S Zone Equip Inlet,    !- Air Inlet Node Name
    autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    1,                       !- Constant Minimum Air Flow Fraction
    ,                        !- Minimum Air Flow Fraction Schedule Name
    E1S Reheat Coil HW Inlet,!- Hot Water or Steam Inlet Node Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    E1S Reheat Coil,         !- Reheat Coil Name
    autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    E1S AHU Supply Inlet,    !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    Reverse;                 !- Damper Heating Action
AirTerminal:SingleDuct:VAV:Reheat,
    E1E VAV Reheat,          !- Name
    Always 1,                !- Availability Schedule Name
    E1E Damper Outlet,       !- Damper Air Outlet Node Name
    E1E Zone Equip Inlet,    !- Air Inlet Node Name
    autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    1,                       !- Constant Minimum Air Flow Fraction
    ,                        !- Minimum Air Flow Fraction Schedule Name
    E1E Reheat Coil HW Inlet,!- Hot Water or Steam Inlet Node Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    E1E Reheat Coil,         !- Reheat Coil Name
    autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    E1E AHU Supply Inlet,    !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    Reverse;                 !- Damper Heating Action
AirTerminal:SingleDuct:VAV:Reheat,
    E1I VAV Reheat,          !- Name
    Always 1,                !- Availability Schedule Name
    E1I Damper Outlet,       !- Damper Air Outlet Node Name
    E1I Zone Equip Inlet,    !- Air Inlet Node Name
    autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    1,                       !- Constant Minimum Air Flow Fraction
    ,                        !- Minimum Air Flow Fraction Schedule Name
    E1I Reheat Coil HW Inlet,!- Hot Water or Steam Inlet Node Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    E1I Reheat Coil,         !- Reheat Coil Name
    autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    E1I AHU Supply Inlet,    !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    Reverse;                 !- Damper Heating Action
AirTerminal:SingleDuct:VAV:Reheat,
    A2I VAV Reheat,          !- Name
    Always 1,                !- Availability Schedule Name
    A2I Damper Outlet,       !- Damper Air Outlet Node Name
    A2I Zone Equip Inlet,    !- Air Inlet Node Name
    autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    1,                       !- Constant Minimum Air Flow Fraction
    ,                        !- Minimum Air Flow Fraction Schedule Name
    A2I Reheat Coil HW Inlet,!- Hot Water or Steam Inlet Node Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    A2I Reheat Coil,         !- Reheat Coil Name
    autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    A2I AHU Supply Inlet,    !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    Reverse;                 !- Damper Heating Action
AirTerminal:SingleDuct:VAV:Reheat,
    A2N VAV Reheat,          !- Name
    Always 1,                !- Availability Schedule Name
    A2N Damper Outlet,       !- Damper Air Outlet Node Name
    A2N Zone Equip Inlet,    !- Air Inlet Node Name
    autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    1,                       !- Constant Minimum Air Flow Fraction
    ,                        !- Minimum Air Flow Fraction Schedule Name
    A2N Reheat Coil HW Inlet,!- Hot Water or Steam Inlet Node Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    A2N Reheat Coil,         !- Reheat Coil Name
    autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    A2N AHU Supply Inlet,    !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    Reverse;                 !- Damper Heating Action
AirTerminal:SingleDuct:VAV:Reheat,
    A2S VAV Reheat,          !- Name
    Always 1,                !- Availability Schedule Name
    A2S Damper Outlet,       !- Damper Air Outlet Node Name
    A2S Zone Equip Inlet,    !- Air Inlet Node Name
    autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    1,                       !- Constant Minimum Air Flow Fraction
    ,                        !- Minimum Air Flow Fraction Schedule Name
    A2S Reheat Coil HW Inlet,!- Hot Water or Steam Inlet Node Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    A2S Reheat Coil,         !- Reheat Coil Name
    autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    A2S AHU Supply Inlet,    !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    Reverse;                 !- Damper Heating Action
AirTerminal:SingleDuct:VAV:Reheat,
    A2W VAV Reheat,          !- Name
    Always 1,                !- Availability Schedule Name
    A2W Damper Outlet,       !- Damper Air Outlet Node Name
    A2W Zone Equip Inlet,    !- Air Inlet Node Name
    autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    1,                       !- Constant Minimum Air Flow Fraction
    ,                        !- Minimum Air Flow Fraction Schedule Name
    A2W Reheat Coil HW Inlet,!- Hot Water or Steam Inlet Node Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    A2W Reheat Coil,         !- Reheat Coil Name
    autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    A2W AHU Supply Inlet,    !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    Reverse;                 !- Damper Heating Action
AirTerminal:SingleDuct:VAV:Reheat,
    B2E VAV Reheat,          !- Name
    Always 1,                !- Availability Schedule Name
    B2E Damper Outlet,       !- Damper Air Outlet Node Name
    B2E Zone Equip Inlet,    !- Air Inlet Node Name
    autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    1,                       !- Constant Minimum Air Flow Fraction
    ,                        !- Minimum Air Flow Fraction Schedule Name
    B2E Reheat Coil HW Inlet,!- Hot Water or Steam Inlet Node Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    B2E Reheat Coil,         !- Reheat Coil Name
    autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    B2E AHU Supply Inlet,    !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    Reverse;                 !- Damper Heating Action
AirTerminal:SingleDuct:VAV:Reheat,
    B2I VAV Reheat,          !- Name
    Always 1,                !- Availability Schedule Name
    B2I Damper Outlet,       !- Damper Air Outlet Node Name
    B2I Zone Equip Inlet,    !- Air Inlet Node Name
    autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    1,                       !- Constant Minimum Air Flow Fraction
    ,                        !- Minimum Air Flow Fraction Schedule Name
    B2I Reheat Coil HW Inlet,!- Hot Water or Steam Inlet Node Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    B2I Reheat Coil,         !- Reheat Coil Name
    autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    B2I AHU Supply Inlet,    !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    Reverse;                 !- Damper Heating Action
AirTerminal:SingleDuct:VAV:Reheat,
    B2N VAV Reheat,          !- Name
    Always 1,                !- Availability Schedule Name
    B2N Damper Outlet,       !- Damper Air Outlet Node Name
    B2N Zone Equip Inlet,    !- Air Inlet Node Name
    autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    1,                       !- Constant Minimum Air Flow Fraction
    ,                        !- Minimum Air Flow Fraction Schedule Name
    B2N Reheat Coil HW Inlet,!- Hot Water or Steam Inlet Node Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    B2N Reheat Coil,         !- Reheat Coil Name
    autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    B2N AHU Supply Inlet,    !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    Reverse;                 !- Damper Heating Action
AirTerminal:SingleDuct:VAV:Reheat,
    B2S VAV Reheat,          !- Name
    Always 1,                !- Availability Schedule Name
    B2S Damper Outlet,       !- Damper Air Outlet Node Name
    B2S Zone Equip Inlet,    !- Air Inlet Node Name
    autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    1,                       !- Constant Minimum Air Flow Fraction
    ,                        !- Minimum Air Flow Fraction Schedule Name
    B2S Reheat Coil HW Inlet,!- Hot Water or Steam Inlet Node Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    B2S Reheat Coil,         !- Reheat Coil Name
    autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    B2S AHU Supply Inlet,    !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    Reverse;                 !- Damper Heating Action
AirTerminal:SingleDuct:VAV:Reheat,
    C2CE VAV Reheat,         !- Name
    Always 1,                !- Availability Schedule Name
    C2CE Damper Outlet,      !- Damper Air Outlet Node Name
    C2CE Zone Equip Inlet,   !- Air Inlet Node Name
    autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.2,                     !- Constant Minimum Air Flow Fraction
    ,                        !- Minimum Air Flow Fraction Schedule Name
    C2CE Reheat Coil HW Inlet,  !- Hot Water or Steam Inlet Node Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    C2CE Reheat Coil,        !- Reheat Coil Name
    autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    C2CE AHU Supply Inlet,   !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    Reverse;                 !- Damper Heating Action
AirTerminal:SingleDuct:VAV:Reheat,
    C2CW VAV Reheat,         !- Name
    Always 1,                !- Availability Schedule Name
    C2CW Damper Outlet,      !- Damper Air Outlet Node Name
    C2CW Zone Equip Inlet,   !- Air Inlet Node Name
    autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.2,                     !- Constant Minimum Air Flow Fraction
    ,                        !- Minimum Air Flow Fraction Schedule Name
    C2CW Reheat Coil HW Inlet,  !- Hot Water or Steam Inlet Node Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    C2CW Reheat Coil,        !- Reheat Coil Name
    autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    C2CW AHU Supply Inlet,   !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    Reverse;                 !- Damper Heating Action
AirTerminal:SingleDuct:VAV:Reheat,
    C2SB VAV Reheat,         !- Name
    Always 1,                !- Availability Schedule Name
    C2SB Damper Outlet,      !- Damper Air Outlet Node Name
    C2SB Zone Equip Inlet,   !- Air Inlet Node Name
    autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.2,                     !- Constant Minimum Air Flow Fraction
    ,                        !- Minimum Air Flow Fraction Schedule Name
    C2SB Reheat Coil HW Inlet,  !- Hot Water or Steam Inlet Node Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    C2SB Reheat Coil,        !- Reheat Coil Name
    autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    C2SB AHU Supply Inlet,   !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    Reverse;                 !- Damper Heating Action
AirTerminal:SingleDuct:VAV:Reheat,
    C2N VAV Reheat,          !- Name
    Always 1,                !- Availability Schedule Name
    C2N Damper Outlet,       !- Damper Air Outlet Node Name
    C2N Zone Equip Inlet,    !- Air Inlet Node Name
    autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.2,                     !- Constant Minimum Air Flow Fraction
    ,                        !- Minimum Air Flow Fraction Schedule Name
    C2N Reheat Coil HW Inlet,!- Hot Water or Steam Inlet Node Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    C2N Reheat Coil,         !- Reheat Coil Name
    autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    C2N AHU Supply Inlet,    !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    Reverse;                 !- Damper Heating Action
AirTerminal:SingleDuct:VAV:Reheat,
    C2S VAV Reheat,          !- Name
    Always 1,                !- Availability Schedule Name
    C2S Damper Outlet,       !- Damper Air Outlet Node Name
    C2S Zone Equip Inlet,    !- Air Inlet Node Name
    autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.2,                     !- Constant Minimum Air Flow Fraction
    ,                        !- Minimum Air Flow Fraction Schedule Name
    C2S Reheat Coil HW Inlet,!- Hot Water or Steam Inlet Node Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    C2S Reheat Coil,         !- Reheat Coil Name
    autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    C2S AHU Supply Inlet,    !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    Reverse;                 !- Damper Heating Action
AirTerminal:SingleDuct:VAV:Reheat,
    D2I VAV Reheat,          !- Name
    Always 1,                !- Availability Schedule Name
    D2I Damper Outlet,       !- Damper Air Outlet Node Name
    D2I Zone Equip Inlet,    !- Air Inlet Node Name
    autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    1,                       !- Constant Minimum Air Flow Fraction
    ,                        !- Minimum Air Flow Fraction Schedule Name
    D2I Reheat Coil HW Inlet,!- Hot Water or Steam Inlet Node Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    D2I Reheat Coil,         !- Reheat Coil Name
    autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    D2I AHU Supply Inlet,    !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    Reverse;                 !- Damper Heating Action
AirTerminal:SingleDuct:VAV:Reheat,
    D2N VAV Reheat,          !- Name
    Always 1,                !- Availability Schedule Name
    D2N Damper Outlet,       !- Damper Air Outlet Node Name
    D2N Zone Equip Inlet,    !- Air Inlet Node Name
    autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    1,                       !- Constant Minimum Air Flow Fraction
    ,                        !- Minimum Air Flow Fraction Schedule Name
    D2N Reheat Coil HW Inlet,!- Hot Water or Steam Inlet Node Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    D2N Reheat Coil,         !- Reheat Coil Name
    autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    D2N AHU Supply Inlet,    !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    Reverse;                 !- Damper Heating Action
AirTerminal:SingleDuct:VAV:Reheat,
    D2S VAV Reheat,          !- Name
    Always 1,                !- Availability Schedule Name
    D2S Damper Outlet,       !- Damper Air Outlet Node Name
    D2S Zone Equip Inlet,    !- Air Inlet Node Name
    autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    1,                       !- Constant Minimum Air Flow Fraction
    ,                        !- Minimum Air Flow Fraction Schedule Name
    D2S Reheat Coil HW Inlet,!- Hot Water or Steam Inlet Node Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    D2S Reheat Coil,         !- Reheat Coil Name
    autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    D2S AHU Supply Inlet,    !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    Reverse;                 !- Damper Heating Action
AirTerminal:SingleDuct:VAV:Reheat,
    D2W VAV Reheat,          !- Name
    Always 1,                !- Availability Schedule Name
    D2W Damper Outlet,       !- Damper Air Outlet Node Name
    D2W Zone Equip Inlet,    !- Air Inlet Node Name
    autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    1,                       !- Constant Minimum Air Flow Fraction
    ,                        !- Minimum Air Flow Fraction Schedule Name
    D2W Reheat Coil HW Inlet,!- Hot Water or Steam Inlet Node Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    D2W Reheat Coil,         !- Reheat Coil Name
    autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    D2W AHU Supply Inlet,    !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    Reverse;                 !- Damper Heating Action
AirTerminal:SingleDuct:VAV:Reheat,
    E2E VAV Reheat,          !- Name
    Always 1,                !- Availability Schedule Name
    E2E Damper Outlet,       !- Damper Air Outlet Node Name
    E2E Zone Equip Inlet,    !- Air Inlet Node Name
    autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    1,                       !- Constant Minimum Air Flow Fraction
    ,                        !- Minimum Air Flow Fraction Schedule Name
    E2E Reheat Coil HW Inlet,!- Hot Water or Steam Inlet Node Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    E2E Reheat Coil,         !- Reheat Coil Name
    autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    E2E AHU Supply Inlet,    !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    Reverse;                 !- Damper Heating Action
AirTerminal:SingleDuct:VAV:Reheat,
    E2I VAV Reheat,          !- Name
    Always 1,                !- Availability Schedule Name
    E2I Damper Outlet,       !- Damper Air Outlet Node Name
    E2I Zone Equip Inlet,    !- Air Inlet Node Name
    autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    1,                       !- Constant Minimum Air Flow Fraction
    ,                        !- Minimum Air Flow Fraction Schedule Name
    E2I Reheat Coil HW Inlet,!- Hot Water or Steam Inlet Node Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    E2I Reheat Coil,         !- Reheat Coil Name
    autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    E2I AHU Supply Inlet,    !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    Reverse;                 !- Damper Heating Action
AirTerminal:SingleDuct:VAV:Reheat,
    E2N VAV Reheat,          !- Name
    Always 1,                !- Availability Schedule Name
    E2N Damper Outlet,       !- Damper Air Outlet Node Name
    E2N Zone Equip Inlet,    !- Air Inlet Node Name
    autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    1,                       !- Constant Minimum Air Flow Fraction
    ,                        !- Minimum Air Flow Fraction Schedule Name
    E2N Reheat Coil HW Inlet,!- Hot Water or Steam Inlet Node Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    E2N Reheat Coil,         !- Reheat Coil Name
    autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    E2N AHU Supply Inlet,    !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    Reverse;                 !- Damper Heating Action
AirTerminal:SingleDuct:VAV:Reheat,
    E2S VAV Reheat,          !- Name
    Always 1,                !- Availability Schedule Name
    E2S Damper Outlet,       !- Damper Air Outlet Node Name
    E2S Zone Equip Inlet,    !- Air Inlet Node Name
    autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    1,                       !- Constant Minimum Air Flow Fraction
    ,                        !- Minimum Air Flow Fraction Schedule Name
    E2S Reheat Coil HW Inlet,!- Hot Water or Steam Inlet Node Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    E2S Reheat Coil,         !- Reheat Coil Name
    autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    E2S AHU Supply Inlet,    !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    Reverse;                 !- Damper Heating Action
AirTerminal:SingleDuct:VAV:Reheat,
    F2E VAV Reheat,          !- Name
    Always 1,                !- Availability Schedule Name
    F2E Damper Outlet,       !- Damper Air Outlet Node Name
    F2E Zone Equip Inlet,    !- Air Inlet Node Name
    autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.2,                     !- Constant Minimum Air Flow Fraction
    ,                        !- Minimum Air Flow Fraction Schedule Name
    F2E Reheat Coil HW Inlet,!- Hot Water or Steam Inlet Node Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    F2E Reheat Coil,         !- Reheat Coil Name
    autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    F2E AHU Supply Inlet,    !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    Reverse;                 !- Damper Heating Action
AirTerminal:SingleDuct:VAV:Reheat,
    F2W VAV Reheat,          !- Name
    Always 1,                !- Availability Schedule Name
    F2W Damper Outlet,       !- Damper Air Outlet Node Name
    F2W Zone Equip Inlet,    !- Air Inlet Node Name
    autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.2,                     !- Constant Minimum Air Flow Fraction
    ,                        !- Minimum Air Flow Fraction Schedule Name
    F2W Reheat Coil HW Inlet,!- Hot Water or Steam Inlet Node Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    F2W Reheat Coil,         !- Reheat Coil Name
    autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    F2W AHU Supply Inlet,    !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    Reverse;                 !- Damper Heating Action
AirTerminal:SingleDuct:VAV:Reheat,
    A3I VAV Reheat,          !- Name
    Always 1,                !- Availability Schedule Name
    A3I Damper Outlet,       !- Damper Air Outlet Node Name
    A3I Zone Equip Inlet,    !- Air Inlet Node Name
    autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    1,                       !- Constant Minimum Air Flow Fraction
    ,                        !- Minimum Air Flow Fraction Schedule Name
    A3I Reheat Coil HW Inlet,!- Hot Water or Steam Inlet Node Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    A3I Reheat Coil,         !- Reheat Coil Name
    autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    A3I AHU Supply Inlet,    !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    Reverse;                 !- Damper Heating Action
AirTerminal:SingleDuct:VAV:Reheat,
    A3N VAV Reheat,          !- Name
    Always 1,                !- Availability Schedule Name
    A3N Damper Outlet,       !- Damper Air Outlet Node Name
    A3N Zone Equip Inlet,    !- Air Inlet Node Name
    autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    1,                       !- Constant Minimum Air Flow Fraction
    ,                        !- Minimum Air Flow Fraction Schedule Name
    A3N Reheat Coil HW Inlet,!- Hot Water or Steam Inlet Node Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    A3N Reheat Coil,         !- Reheat Coil Name
    autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    A3N AHU Supply Inlet,    !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    Reverse;                 !- Damper Heating Action
AirTerminal:SingleDuct:VAV:Reheat,
    A3S VAV Reheat,          !- Name
    Always 1,                !- Availability Schedule Name
    A3S Damper Outlet,       !- Damper Air Outlet Node Name
    A3S Zone Equip Inlet,    !- Air Inlet Node Name
    autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    1,                       !- Constant Minimum Air Flow Fraction
    ,                        !- Minimum Air Flow Fraction Schedule Name
    A3S Reheat Coil HW Inlet,!- Hot Water or Steam Inlet Node Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    A3S Reheat Coil,         !- Reheat Coil Name
    autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    A3S AHU Supply Inlet,    !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    Reverse;                 !- Damper Heating Action
AirTerminal:SingleDuct:VAV:Reheat,
    A3W VAV Reheat,          !- Name
    Always 1,                !- Availability Schedule Name
    A3W Damper Outlet,       !- Damper Air Outlet Node Name
    A3W Zone Equip Inlet,    !- Air Inlet Node Name
    autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    1,                       !- Constant Minimum Air Flow Fraction
    ,                        !- Minimum Air Flow Fraction Schedule Name
    A3W Reheat Coil HW Inlet,!- Hot Water or Steam Inlet Node Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    A3W Reheat Coil,         !- Reheat Coil Name
    autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    A3W AHU Supply Inlet,    !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    Reverse;                 !- Damper Heating Action
AirTerminal:SingleDuct:VAV:Reheat,
    B3E VAV Reheat,          !- Name
    Always 1,                !- Availability Schedule Name
    B3E Damper Outlet,       !- Damper Air Outlet Node Name
    B3E Zone Equip Inlet,    !- Air Inlet Node Name
    autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    1,                       !- Constant Minimum Air Flow Fraction
    ,                        !- Minimum Air Flow Fraction Schedule Name
    B3E Reheat Coil HW Inlet,!- Hot Water or Steam Inlet Node Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    B3E Reheat Coil,         !- Reheat Coil Name
    autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    B3E AHU Supply Inlet,    !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    Reverse;                 !- Damper Heating Action
AirTerminal:SingleDuct:VAV:Reheat,
    B3I VAV Reheat,          !- Name
    Always 1,                !- Availability Schedule Name
    B3I Damper Outlet,       !- Damper Air Outlet Node Name
    B3I Zone Equip Inlet,    !- Air Inlet Node Name
    autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    1,                       !- Constant Minimum Air Flow Fraction
    ,                        !- Minimum Air Flow Fraction Schedule Name
    B3I Reheat Coil HW Inlet,!- Hot Water or Steam Inlet Node Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    B3I Reheat Coil,         !- Reheat Coil Name
    autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    B3I AHU Supply Inlet,    !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    Reverse;                 !- Damper Heating Action
AirTerminal:SingleDuct:VAV:Reheat,
    B3N VAV Reheat,          !- Name
    Always 1,                !- Availability Schedule Name
    B3N Damper Outlet,       !- Damper Air Outlet Node Name
    B3N Zone Equip Inlet,    !- Air Inlet Node Name
    autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    1,                       !- Constant Minimum Air Flow Fraction
    ,                        !- Minimum Air Flow Fraction Schedule Name
    B3N Reheat Coil HW Inlet,!- Hot Water or Steam Inlet Node Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    B3N Reheat Coil,         !- Reheat Coil Name
    autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    B3N AHU Supply Inlet,    !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    Reverse;                 !- Damper Heating Action
AirTerminal:SingleDuct:VAV:Reheat,
    B3S VAV Reheat,          !- Name
    Always 1,                !- Availability Schedule Name
    B3S Damper Outlet,       !- Damper Air Outlet Node Name
    B3S Zone Equip Inlet,    !- Air Inlet Node Name
    autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    1,                       !- Constant Minimum Air Flow Fraction
    ,                        !- Minimum Air Flow Fraction Schedule Name
    B3S Reheat Coil HW Inlet,!- Hot Water or Steam Inlet Node Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    B3S Reheat Coil,         !- Reheat Coil Name
    autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    B3S AHU Supply Inlet,    !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    Reverse;                 !- Damper Heating Action
AirTerminal:SingleDuct:VAV:Reheat,
    C3CE VAV Reheat,         !- Name
    Always 1,                !- Availability Schedule Name
    C3CE Damper Outlet,      !- Damper Air Outlet Node Name
    C3CE Zone Equip Inlet,   !- Air Inlet Node Name
    autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.2,                     !- Constant Minimum Air Flow Fraction
    ,                        !- Minimum Air Flow Fraction Schedule Name
    C3CE Reheat Coil HW Inlet,  !- Hot Water or Steam Inlet Node Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    C3CE Reheat Coil,        !- Reheat Coil Name
    autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    C3CE AHU Supply Inlet,   !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    Reverse;                 !- Damper Heating Action
AirTerminal:SingleDuct:VAV:Reheat,
    C3CW VAV Reheat,         !- Name
    Always 1,                !- Availability Schedule Name
    C3CW Damper Outlet,      !- Damper Air Outlet Node Name
    C3CW Zone Equip Inlet,   !- Air Inlet Node Name
    autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.2,                     !- Constant Minimum Air Flow Fraction
    ,                        !- Minimum Air Flow Fraction Schedule Name
    C3CW Reheat Coil HW Inlet,  !- Hot Water or Steam Inlet Node Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    C3CW Reheat Coil,        !- Reheat Coil Name
    autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    C3CW AHU Supply Inlet,   !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    Reverse;                 !- Damper Heating Action
AirTerminal:SingleDuct:VAV:Reheat,
    C3SB VAV Reheat,         !- Name
    Always 1,                !- Availability Schedule Name
    C3SB Damper Outlet,      !- Damper Air Outlet Node Name
    C3SB Zone Equip Inlet,   !- Air Inlet Node Name
    autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.2,                     !- Constant Minimum Air Flow Fraction
    ,                        !- Minimum Air Flow Fraction Schedule Name
    C3SB Reheat Coil HW Inlet,  !- Hot Water or Steam Inlet Node Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    C3SB Reheat Coil,        !- Reheat Coil Name
    autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    C3SB AHU Supply Inlet,   !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    Reverse;                 !- Damper Heating Action
AirTerminal:SingleDuct:VAV:Reheat,
    C3N VAV Reheat,          !- Name
    Always 1,                !- Availability Schedule Name
    C3N Damper Outlet,       !- Damper Air Outlet Node Name
    C3N Zone Equip Inlet,    !- Air Inlet Node Name
    autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.2,                     !- Constant Minimum Air Flow Fraction
    ,                        !- Minimum Air Flow Fraction Schedule Name
    C3N Reheat Coil HW Inlet,!- Hot Water or Steam Inlet Node Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    C3N Reheat Coil,         !- Reheat Coil Name
    autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    C3N AHU Supply Inlet,    !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    Reverse;                 !- Damper Heating Action
AirTerminal:SingleDuct:VAV:Reheat,
    C3S VAV Reheat,          !- Name
    Always 1,                !- Availability Schedule Name
    C3S Damper Outlet,       !- Damper Air Outlet Node Name
    C3S Zone Equip Inlet,    !- Air Inlet Node Name
    autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.2,                     !- Constant Minimum Air Flow Fraction
    ,                        !- Minimum Air Flow Fraction Schedule Name
    C3S Reheat Coil HW Inlet,!- Hot Water or Steam Inlet Node Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    C3S Reheat Coil,         !- Reheat Coil Name
    autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    C3S AHU Supply Inlet,    !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    Reverse;                 !- Damper Heating Action
AirTerminal:SingleDuct:VAV:Reheat,
    D3I VAV Reheat,          !- Name
    Always 1,                !- Availability Schedule Name
    D3I Damper Outlet,       !- Damper Air Outlet Node Name
    D3I Zone Equip Inlet,    !- Air Inlet Node Name
    autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.1,                     !- Constant Minimum Air Flow Fraction
    ,                        !- Minimum Air Flow Fraction Schedule Name
    D3I Reheat Coil HW Inlet,!- Hot Water or Steam Inlet Node Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    D3I Reheat Coil,         !- Reheat Coil Name
    autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    D3I AHU Supply Inlet,    !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    Reverse;                 !- Damper Heating Action
AirTerminal:SingleDuct:VAV:Reheat,
    D3N VAV Reheat,          !- Name
    Always 1,                !- Availability Schedule Name
    D3N Damper Outlet,       !- Damper Air Outlet Node Name
    D3N Zone Equip Inlet,    !- Air Inlet Node Name
    autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    1,                       !- Constant Minimum Air Flow Fraction
    ,                        !- Minimum Air Flow Fraction Schedule Name
    D3N Reheat Coil HW Inlet,!- Hot Water or Steam Inlet Node Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    D3N Reheat Coil,         !- Reheat Coil Name
    autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    D3N AHU Supply Inlet,    !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    Reverse;                 !- Damper Heating Action
AirTerminal:SingleDuct:VAV:Reheat,
    D3S VAV Reheat,          !- Name
    Always 1,                !- Availability Schedule Name
    D3S Damper Outlet,       !- Damper Air Outlet Node Name
    D3S Zone Equip Inlet,    !- Air Inlet Node Name
    autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    1,                       !- Constant Minimum Air Flow Fraction
    ,                        !- Minimum Air Flow Fraction Schedule Name
    D3S Reheat Coil HW Inlet,!- Hot Water or Steam Inlet Node Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    D3S Reheat Coil,         !- Reheat Coil Name
    autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    D3S AHU Supply Inlet,    !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    Reverse;                 !- Damper Heating Action
AirTerminal:SingleDuct:VAV:Reheat,
    D3W VAV Reheat,          !- Name
    Always 1,                !- Availability Schedule Name
    D3W Damper Outlet,       !- Damper Air Outlet Node Name
    D3W Zone Equip Inlet,    !- Air Inlet Node Name
    autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    1,                       !- Constant Minimum Air Flow Fraction
    ,                        !- Minimum Air Flow Fraction Schedule Name
    D3W Reheat Coil HW Inlet,!- Hot Water or Steam Inlet Node Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    D3W Reheat Coil,         !- Reheat Coil Name
    autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    D3W AHU Supply Inlet,    !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    Reverse;                 !- Damper Heating Action
AirTerminal:SingleDuct:VAV:Reheat,
    E3E VAV Reheat,          !- Name
    Always 1,                !- Availability Schedule Name
    E3E Damper Outlet,       !- Damper Air Outlet Node Name
    E3E Zone Equip Inlet,    !- Air Inlet Node Name
    autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    1,                       !- Constant Minimum Air Flow Fraction
    ,                        !- Minimum Air Flow Fraction Schedule Name
    E3E Reheat Coil HW Inlet,!- Hot Water or Steam Inlet Node Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    E3E Reheat Coil,         !- Reheat Coil Name
    autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    E3E AHU Supply Inlet,    !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    Reverse;                 !- Damper Heating Action
AirTerminal:SingleDuct:VAV:Reheat,
    E3I VAV Reheat,          !- Name
    Always 1,                !- Availability Schedule Name
    E3I Damper Outlet,       !- Damper Air Outlet Node Name
    E3I Zone Equip Inlet,    !- Air Inlet Node Name
    autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    1,                       !- Constant Minimum Air Flow Fraction
    ,                        !- Minimum Air Flow Fraction Schedule Name
    E3I Reheat Coil HW Inlet,!- Hot Water or Steam Inlet Node Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    E3I Reheat Coil,         !- Reheat Coil Name
    autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    E3I AHU Supply Inlet,    !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    Reverse;                 !- Damper Heating Action
AirTerminal:SingleDuct:VAV:Reheat,
    E3N VAV Reheat,          !- Name
    Always 1,                !- Availability Schedule Name
    E3N Damper Outlet,       !- Damper Air Outlet Node Name
    E3N Zone Equip Inlet,    !- Air Inlet Node Name
    autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    1,                       !- Constant Minimum Air Flow Fraction
    ,                        !- Minimum Air Flow Fraction Schedule Name
    E3N Reheat Coil HW Inlet,!- Hot Water or Steam Inlet Node Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    E3N Reheat Coil,         !- Reheat Coil Name
    autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    E3N AHU Supply Inlet,    !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    Reverse;                 !- Damper Heating Action
AirTerminal:SingleDuct:VAV:Reheat,
    E3S VAV Reheat,          !- Name
    Always 1,                !- Availability Schedule Name
    E3S Damper Outlet,       !- Damper Air Outlet Node Name
    E3S Zone Equip Inlet,    !- Air Inlet Node Name
    autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    1,                       !- Constant Minimum Air Flow Fraction
    ,                        !- Minimum Air Flow Fraction Schedule Name
    E3S Reheat Coil HW Inlet,!- Hot Water or Steam Inlet Node Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    E3S Reheat Coil,         !- Reheat Coil Name
    autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    E3S AHU Supply Inlet,    !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    Reverse;                 !- Damper Heating Action
AirTerminal:SingleDuct:VAV:Reheat,
    C4N VAV Reheat,          !- Name
    Always 1,                !- Availability Schedule Name
    C4N Damper Outlet,       !- Damper Air Outlet Node Name
    C4N Zone Equip Inlet,    !- Air Inlet Node Name
    autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.2,                     !- Constant Minimum Air Flow Fraction
    ,                        !- Minimum Air Flow Fraction Schedule Name
    C4N Reheat Coil HW Inlet,!- Hot Water or Steam Inlet Node Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    C4N Reheat Coil,         !- Reheat Coil Name
    autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    C4N AHU Supply Inlet,    !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    Reverse;                 !- Damper Heating Action
AirTerminal:SingleDuct:VAV:Reheat,
    D4I VAV Reheat,          !- Name
    Always 1,                !- Availability Schedule Name
    D4I Damper Outlet,       !- Damper Air Outlet Node Name
    D4I Zone Equip Inlet,    !- Air Inlet Node Name
    autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    1,                       !- Constant Minimum Air Flow Fraction
    ,                        !- Minimum Air Flow Fraction Schedule Name
    D4I Reheat Coil HW Inlet,!- Hot Water or Steam Inlet Node Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    D4I Reheat Coil,         !- Reheat Coil Name
    autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    D4I AHU Supply Inlet,    !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    Reverse;                 !- Damper Heating Action
AirTerminal:SingleDuct:VAV:Reheat,
    D4N VAV Reheat,          !- Name
    Always 1,                !- Availability Schedule Name
    D4N Damper Outlet,       !- Damper Air Outlet Node Name
    D4N Zone Equip Inlet,    !- Air Inlet Node Name
    autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    1,                       !- Constant Minimum Air Flow Fraction
    ,                        !- Minimum Air Flow Fraction Schedule Name
    D4N Reheat Coil HW Inlet,!- Hot Water or Steam Inlet Node Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    D4N Reheat Coil,         !- Reheat Coil Name
    autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    D4N AHU Supply Inlet,    !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    Reverse;                 !- Damper Heating Action
AirTerminal:SingleDuct:VAV:Reheat,
    D4S VAV Reheat,          !- Name
    Always 1,                !- Availability Schedule Name
    D4S Damper Outlet,       !- Damper Air Outlet Node Name
    D4S Zone Equip Inlet,    !- Air Inlet Node Name
    autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    1,                       !- Constant Minimum Air Flow Fraction
    ,                        !- Minimum Air Flow Fraction Schedule Name
    D4S Reheat Coil HW Inlet,!- Hot Water or Steam Inlet Node Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    D4S Reheat Coil,         !- Reheat Coil Name
    autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    D4S AHU Supply Inlet,    !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    Reverse;                 !- Damper Heating Action
AirTerminal:SingleDuct:VAV:Reheat,
    D4W VAV Reheat,          !- Name
    Always 1,                !- Availability Schedule Name
    D4W Damper Outlet,       !- Damper Air Outlet Node Name
    D4W Zone Equip Inlet,    !- Air Inlet Node Name
    autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    1,                       !- Constant Minimum Air Flow Fraction
    ,                        !- Minimum Air Flow Fraction Schedule Name
    D4W Reheat Coil HW Inlet,!- Hot Water or Steam Inlet Node Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    D4W Reheat Coil,         !- Reheat Coil Name
    autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    D4W AHU Supply Inlet,    !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    Reverse;                 !- Damper Heating Action
AirTerminal:SingleDuct:VAV:Reheat,
    E4E VAV Reheat,          !- Name
    Always 1,                !- Availability Schedule Name
    E4E Damper Outlet,       !- Damper Air Outlet Node Name
    E4E Zone Equip Inlet,    !- Air Inlet Node Name
    autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    1,                       !- Constant Minimum Air Flow Fraction
    ,                        !- Minimum Air Flow Fraction Schedule Name
    E4E Reheat Coil HW Inlet,!- Hot Water or Steam Inlet Node Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    E4E Reheat Coil,         !- Reheat Coil Name
    autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    E4E AHU Supply Inlet,    !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    Reverse;                 !- Damper Heating Action
AirTerminal:SingleDuct:VAV:Reheat,
    E4I VAV Reheat,          !- Name
    Always 1,                !- Availability Schedule Name
    E4I Damper Outlet,       !- Damper Air Outlet Node Name
    E4I Zone Equip Inlet,    !- Air Inlet Node Name
    autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    1,                       !- Constant Minimum Air Flow Fraction
    ,                        !- Minimum Air Flow Fraction Schedule Name
    E4I Reheat Coil HW Inlet,!- Hot Water or Steam Inlet Node Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    E4I Reheat Coil,         !- Reheat Coil Name
    autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    E4I AHU Supply Inlet,    !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    Reverse;                 !- Damper Heating Action
AirTerminal:SingleDuct:VAV:Reheat,
    E4N VAV Reheat,          !- Name
    Always 1,                !- Availability Schedule Name
    E4N Damper Outlet,       !- Damper Air Outlet Node Name
    E4N Zone Equip Inlet,    !- Air Inlet Node Name
    autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    1,                       !- Constant Minimum Air Flow Fraction
    ,                        !- Minimum Air Flow Fraction Schedule Name
    E4N Reheat Coil HW Inlet,!- Hot Water or Steam Inlet Node Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    E4N Reheat Coil,         !- Reheat Coil Name
    autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    E4N AHU Supply Inlet,    !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    Reverse;                 !- Damper Heating Action
AirTerminal:SingleDuct:VAV:Reheat,
    E4S VAV Reheat,          !- Name
    Always 1,                !- Availability Schedule Name
    E4S Damper Outlet,       !- Damper Air Outlet Node Name
    E4S Zone Equip Inlet,    !- Air Inlet Node Name
    autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    1,                       !- Constant Minimum Air Flow Fraction
    ,                        !- Minimum Air Flow Fraction Schedule Name
    E4S Reheat Coil HW Inlet,!- Hot Water or Steam Inlet Node Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    E4S Reheat Coil,         !- Reheat Coil Name
    autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    E4S AHU Supply Inlet,    !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    Reverse;                 !- Damper Heating Action
!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:AIRDISTRIBUTIONUNIT ===========
ZoneHVAC:AirDistributionUnit,
    A1N ATU,                 !- Name
    A1N AHU Supply Inlet,    !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    A1N VAV Reheat;          !- Air Terminal Name
ZoneHVAC:AirDistributionUnit,
    A1S ATU,                 !- Name
    A1S AHU Supply Inlet,    !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    A1S VAV Reheat;          !- Air Terminal Name
ZoneHVAC:AirDistributionUnit,
    A1W ATU,                 !- Name
    A1W AHU Supply Inlet,    !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    A1W VAV Reheat;          !- Air Terminal Name
ZoneHVAC:AirDistributionUnit,
    A1I ATU,                 !- Name
    A1I AHU Supply Inlet,    !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    A1I VAV Reheat;          !- Air Terminal Name
ZoneHVAC:AirDistributionUnit,
    B1N ATU,                 !- Name
    B1N AHU Supply Inlet,    !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    B1N VAV Reheat;          !- Air Terminal Name
ZoneHVAC:AirDistributionUnit,
    B1S ATU,                 !- Name
    B1S AHU Supply Inlet,    !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    B1S VAV Reheat;          !- Air Terminal Name
ZoneHVAC:AirDistributionUnit,
    B1E ATU,                 !- Name
    B1E AHU Supply Inlet,    !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    B1E VAV Reheat;          !- Air Terminal Name
ZoneHVAC:AirDistributionUnit,
    B1I ATU,                 !- Name
    B1I AHU Supply Inlet,    !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    B1I VAV Reheat;          !- Air Terminal Name
ZoneHVAC:AirDistributionUnit,
    C1N ATU,                 !- Name
    C1N AHU Supply Inlet,    !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    C1N VAV Reheat;          !- Air Terminal Name
ZoneHVAC:AirDistributionUnit,
    C1CE ATU,                !- Name
    C1CE AHU Supply Inlet,   !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    C1CE VAV Reheat;         !- Air Terminal Name
ZoneHVAC:AirDistributionUnit,
    C1CW ATU,                !- Name
    C1CW AHU Supply Inlet,   !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    C1CW VAV Reheat;         !- Air Terminal Name
ZoneHVAC:AirDistributionUnit,
    C1SB ATU,                !- Name
    C1SB AHU Supply Inlet,   !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    C1SB VAV Reheat;         !- Air Terminal Name
ZoneHVAC:AirDistributionUnit,
    C1S ATU,                 !- Name
    C1S AHU Supply Inlet,    !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    C1S VAV Reheat;          !- Air Terminal Name
ZoneHVAC:AirDistributionUnit,
    D1N ATU,                 !- Name
    D1N AHU Supply Inlet,    !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    D1N VAV Reheat;          !- Air Terminal Name
ZoneHVAC:AirDistributionUnit,
    D1S ATU,                 !- Name
    D1S AHU Supply Inlet,    !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    D1S VAV Reheat;          !- Air Terminal Name
ZoneHVAC:AirDistributionUnit,
    D1W ATU,                 !- Name
    D1W AHU Supply Inlet,    !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    D1W VAV Reheat;          !- Air Terminal Name
ZoneHVAC:AirDistributionUnit,
    D1I ATU,                 !- Name
    D1I AHU Supply Inlet,    !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    D1I VAV Reheat;          !- Air Terminal Name
ZoneHVAC:AirDistributionUnit,
    DCA ATU,                 !- Name
    DCA AHU Supply Inlet,    !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    DCA VAV Reheat;          !- Air Terminal Name
ZoneHVAC:AirDistributionUnit,
    E1N ATU,                 !- Name
    E1N AHU Supply Inlet,    !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    E1N VAV Reheat;          !- Air Terminal Name
ZoneHVAC:AirDistributionUnit,
    E1S ATU,                 !- Name
    E1S AHU Supply Inlet,    !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    E1S VAV Reheat;          !- Air Terminal Name
ZoneHVAC:AirDistributionUnit,
    E1E ATU,                 !- Name
    E1E AHU Supply Inlet,    !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    E1E VAV Reheat;          !- Air Terminal Name
ZoneHVAC:AirDistributionUnit,
    E1I ATU,                 !- Name
    E1I AHU Supply Inlet,    !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    E1I VAV Reheat;          !- Air Terminal Name
ZoneHVAC:AirDistributionUnit,
    A2I ATU,                 !- Name
    A2I AHU Supply Inlet,    !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    A2I VAV Reheat;          !- Air Terminal Name
ZoneHVAC:AirDistributionUnit,
    A2N ATU,                 !- Name
    A2N AHU Supply Inlet,    !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    A2N VAV Reheat;          !- Air Terminal Name
ZoneHVAC:AirDistributionUnit,
    A2S ATU,                 !- Name
    A2S AHU Supply Inlet,    !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    A2S VAV Reheat;          !- Air Terminal Name
ZoneHVAC:AirDistributionUnit,
    A2W ATU,                 !- Name
    A2W AHU Supply Inlet,    !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    A2W VAV Reheat;          !- Air Terminal Name
ZoneHVAC:AirDistributionUnit,
    B2E ATU,                 !- Name
    B2E AHU Supply Inlet,    !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    B2E VAV Reheat;          !- Air Terminal Name
ZoneHVAC:AirDistributionUnit,
    B2I ATU,                 !- Name
    B2I AHU Supply Inlet,    !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    B2I VAV Reheat;          !- Air Terminal Name
ZoneHVAC:AirDistributionUnit,
    B2N ATU,                 !- Name
    B2N AHU Supply Inlet,    !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    B2N VAV Reheat;          !- Air Terminal Name
ZoneHVAC:AirDistributionUnit,
    B2S ATU,                 !- Name
    B2S AHU Supply Inlet,    !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    B2S VAV Reheat;          !- Air Terminal Name
ZoneHVAC:AirDistributionUnit,
    C2CE ATU,                !- Name
    C2CE AHU Supply Inlet,   !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    C2CE VAV Reheat;         !- Air Terminal Name
ZoneHVAC:AirDistributionUnit,
    C2CW ATU,                !- Name
    C2CW AHU Supply Inlet,   !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    C2CW VAV Reheat;         !- Air Terminal Name
ZoneHVAC:AirDistributionUnit,
    C2SB ATU,                !- Name
    C2SB AHU Supply Inlet,   !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    C2SB VAV Reheat;         !- Air Terminal Name
ZoneHVAC:AirDistributionUnit,
    C2N ATU,                 !- Name
    C2N AHU Supply Inlet,    !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    C2N VAV Reheat;          !- Air Terminal Name
ZoneHVAC:AirDistributionUnit,
    C2S ATU,                 !- Name
    C2S AHU Supply Inlet,    !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    C2S VAV Reheat;          !- Air Terminal Name
ZoneHVAC:AirDistributionUnit,
    D2I ATU,                 !- Name
    D2I AHU Supply Inlet,    !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    D2I VAV Reheat;          !- Air Terminal Name
ZoneHVAC:AirDistributionUnit,
    D2N ATU,                 !- Name
    D2N AHU Supply Inlet,    !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    D2N VAV Reheat;          !- Air Terminal Name
ZoneHVAC:AirDistributionUnit,
    D2S ATU,                 !- Name
    D2S AHU Supply Inlet,    !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    D2S VAV Reheat;          !- Air Terminal Name
ZoneHVAC:AirDistributionUnit,
    D2W ATU,                 !- Name
    D2W AHU Supply Inlet,    !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    D2W VAV Reheat;          !- Air Terminal Name
ZoneHVAC:AirDistributionUnit,
    E2E ATU,                 !- Name
    E2E AHU Supply Inlet,    !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    E2E VAV Reheat;          !- Air Terminal Name
ZoneHVAC:AirDistributionUnit,
    E2I ATU,                 !- Name
    E2I AHU Supply Inlet,    !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    E2I VAV Reheat;          !- Air Terminal Name
ZoneHVAC:AirDistributionUnit,
    E2N ATU,                 !- Name
    E2N AHU Supply Inlet,    !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    E2N VAV Reheat;          !- Air Terminal Name
ZoneHVAC:AirDistributionUnit,
    E2S ATU,                 !- Name
    E2S AHU Supply Inlet,    !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    E2S VAV Reheat;          !- Air Terminal Name
ZoneHVAC:AirDistributionUnit,
    F2E ATU,                 !- Name
    F2E AHU Supply Inlet,    !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    F2E VAV Reheat;          !- Air Terminal Name
ZoneHVAC:AirDistributionUnit,
    F2W ATU,                 !- Name
    F2W AHU Supply Inlet,    !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    F2W VAV Reheat;          !- Air Terminal Name
ZoneHVAC:AirDistributionUnit,
    A3I ATU,                 !- Name
    A3I AHU Supply Inlet,    !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    A3I VAV Reheat;          !- Air Terminal Name
ZoneHVAC:AirDistributionUnit,
    A3N ATU,                 !- Name
    A3N AHU Supply Inlet,    !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    A3N VAV Reheat;          !- Air Terminal Name
ZoneHVAC:AirDistributionUnit,
    A3S ATU,                 !- Name
    A3S AHU Supply Inlet,    !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    A3S VAV Reheat;          !- Air Terminal Name
ZoneHVAC:AirDistributionUnit,
    A3W ATU,                 !- Name
    A3W AHU Supply Inlet,    !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    A3W VAV Reheat;          !- Air Terminal Name
ZoneHVAC:AirDistributionUnit,
    B3E ATU,                 !- Name
    B3E AHU Supply Inlet,    !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    B3E VAV Reheat;          !- Air Terminal Name
ZoneHVAC:AirDistributionUnit,
    B3I ATU,                 !- Name
    B3I AHU Supply Inlet,    !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    B3I VAV Reheat;          !- Air Terminal Name
ZoneHVAC:AirDistributionUnit,
    B3N ATU,                 !- Name
    B3N AHU Supply Inlet,    !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    B3N VAV Reheat;          !- Air Terminal Name
ZoneHVAC:AirDistributionUnit,
    B3S ATU,                 !- Name
    B3S AHU Supply Inlet,    !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    B3S VAV Reheat;          !- Air Terminal Name
ZoneHVAC:AirDistributionUnit,
    C3CE ATU,                !- Name
    C3CE AHU Supply Inlet,   !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    C3CE VAV Reheat;         !- Air Terminal Name
ZoneHVAC:AirDistributionUnit,
    C3CW ATU,                !- Name
    C3CW AHU Supply Inlet,   !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    C3CW VAV Reheat;         !- Air Terminal Name
ZoneHVAC:AirDistributionUnit,
    C3SB ATU,                !- Name
    C3SB AHU Supply Inlet,   !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    C3SB VAV Reheat;         !- Air Terminal Name
ZoneHVAC:AirDistributionUnit,
    C3N ATU,                 !- Name
    C3N AHU Supply Inlet,    !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    C3N VAV Reheat;          !- Air Terminal Name
ZoneHVAC:AirDistributionUnit,
    C3S ATU,                 !- Name
    C3S AHU Supply Inlet,    !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    C3S VAV Reheat;          !- Air Terminal Name
ZoneHVAC:AirDistributionUnit,
    D3I ATU,                 !- Name
    D3I AHU Supply Inlet,    !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    D3I VAV Reheat;          !- Air Terminal Name
ZoneHVAC:AirDistributionUnit,
    D3N ATU,                 !- Name
    D3N AHU Supply Inlet,    !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    D3N VAV Reheat;          !- Air Terminal Name
ZoneHVAC:AirDistributionUnit,
    D3S ATU,                 !- Name
    D3S AHU Supply Inlet,    !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    D3S VAV Reheat;          !- Air Terminal Name
ZoneHVAC:AirDistributionUnit,
    D3W ATU,                 !- Name
    D3W AHU Supply Inlet,    !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    D3W VAV Reheat;          !- Air Terminal Name
ZoneHVAC:AirDistributionUnit,
    E3E ATU,                 !- Name
    E3E AHU Supply Inlet,    !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    E3E VAV Reheat;          !- Air Terminal Name
ZoneHVAC:AirDistributionUnit,
    E3I ATU,                 !- Name
    E3I AHU Supply Inlet,    !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    E3I VAV Reheat;          !- Air Terminal Name
ZoneHVAC:AirDistributionUnit,
    E3N ATU,                 !- Name
    E3N AHU Supply Inlet,    !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    E3N VAV Reheat;          !- Air Terminal Name
ZoneHVAC:AirDistributionUnit,
    E3S ATU,                 !- Name
    E3S AHU Supply Inlet,    !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    E3S VAV Reheat;          !- Air Terminal Name
ZoneHVAC:AirDistributionUnit,
    C4N ATU,                 !- Name
    C4N AHU Supply Inlet,    !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    C4N VAV Reheat;          !- Air Terminal Name
ZoneHVAC:AirDistributionUnit,
    D4I ATU,                 !- Name
    D4I AHU Supply Inlet,    !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    D4I VAV Reheat;          !- Air Terminal Name
ZoneHVAC:AirDistributionUnit,
    D4N ATU,                 !- Name
    D4N AHU Supply Inlet,    !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    D4N VAV Reheat;          !- Air Terminal Name
ZoneHVAC:AirDistributionUnit,
    D4S ATU,                 !- Name
    D4S AHU Supply Inlet,    !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    D4S VAV Reheat;          !- Air Terminal Name
ZoneHVAC:AirDistributionUnit,
    D4W ATU,                 !- Name
    D4W AHU Supply Inlet,    !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    D4W VAV Reheat;          !- Air Terminal Name
ZoneHVAC:AirDistributionUnit,
    E4E ATU,                 !- Name
    E4E AHU Supply Inlet,    !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    E4E VAV Reheat;          !- Air Terminal Name
ZoneHVAC:AirDistributionUnit,
    E4I ATU,                 !- Name
    E4I AHU Supply Inlet,    !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    E4I VAV Reheat;          !- Air Terminal Name
ZoneHVAC:AirDistributionUnit,
    E4N ATU,                 !- Name
    E4N AHU Supply Inlet,    !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    E4N VAV Reheat;          !- Air Terminal Name
ZoneHVAC:AirDistributionUnit,
    E4S ATU,                 !- Name
    E4S AHU Supply Inlet,    !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    E4S VAV Reheat;          !- Air Terminal Name
!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:EQUIPMENTLIST ===========
ZoneHVAC:EquipmentList,
    A1NEquipment,            !- Name
    ZoneHVAC:FourPipeFanCoil,!- Zone Equipment 1 Object Type
    A1N Fan Coil,            !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Priority
    1,                       !- Zone Equipment 1 Heating Priority
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 2 Object Type
    A1N ATU,                 !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Priority
    2;                       !- Zone Equipment 2 Heating Priority
ZoneHVAC:EquipmentList,
    A1SEquipment,            !- Name
    ZoneHVAC:FourPipeFanCoil,!- Zone Equipment 1 Object Type
    A1S Fan Coil,            !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Priority
    1,                       !- Zone Equipment 1 Heating Priority
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 2 Object Type
    A1S ATU,                 !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Priority
    2;                       !- Zone Equipment 2 Heating Priority
ZoneHVAC:EquipmentList,
    A1WEquipment,            !- Name
    ZoneHVAC:FourPipeFanCoil,!- Zone Equipment 1 Object Type
    A1W Fan Coil,            !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Priority
    1,                       !- Zone Equipment 1 Heating Priority
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 2 Object Type
    A1W ATU,                 !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Priority
    2;                       !- Zone Equipment 2 Heating Priority
ZoneHVAC:EquipmentList,
    A1IEquipment,            !- Name
    ZoneHVAC:FourPipeFanCoil,!- Zone Equipment 1 Object Type
    A1I Fan Coil,            !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Priority
    1,                       !- Zone Equipment 1 Heating Priority
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 2 Object Type
    A1I ATU,                 !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Priority
    2;                       !- Zone Equipment 2 Heating Priority
ZoneHVAC:EquipmentList,
    B1NEquipment,            !- Name
    ZoneHVAC:FourPipeFanCoil,!- Zone Equipment 1 Object Type
    B1N Fan Coil,            !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Priority
    1,                       !- Zone Equipment 1 Heating Priority
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 2 Object Type
    B1N ATU,                 !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Priority
    2;                       !- Zone Equipment 2 Heating Priority
ZoneHVAC:EquipmentList,
    B1SEquipment,            !- Name
    ZoneHVAC:FourPipeFanCoil,!- Zone Equipment 1 Object Type
    B1S Fan Coil,            !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Priority
    1,                       !- Zone Equipment 1 Heating Priority
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 2 Object Type
    B1S ATU,                 !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Priority
    2;                       !- Zone Equipment 2 Heating Priority
ZoneHVAC:EquipmentList,
    B1EEquipment,            !- Name
    ZoneHVAC:FourPipeFanCoil,!- Zone Equipment 1 Object Type
    B1E Fan Coil,            !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Priority
    1,                       !- Zone Equipment 1 Heating Priority
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 2 Object Type
    B1E ATU,                 !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Priority
    2;                       !- Zone Equipment 2 Heating Priority
ZoneHVAC:EquipmentList,
    B1IEquipment,            !- Name
    ZoneHVAC:FourPipeFanCoil,!- Zone Equipment 1 Object Type
    B1I Fan Coil,            !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Priority
    1,                       !- Zone Equipment 1 Heating Priority
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 2 Object Type
    B1I ATU,                 !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Priority
    2;                       !- Zone Equipment 2 Heating Priority
ZoneHVAC:EquipmentList,
    C1NEquipment,            !- Name
    ZoneHVAC:FourPipeFanCoil,!- Zone Equipment 1 Object Type
    C1N Fan Coil,            !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Priority
    1,                       !- Zone Equipment 1 Heating Priority
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 2 Object Type
    C1N ATU,                 !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Priority
    2;                       !- Zone Equipment 2 Heating Priority
ZoneHVAC:EquipmentList,
    C1CEEquipment,           !- Name
    ZoneHVAC:FourPipeFanCoil,!- Zone Equipment 1 Object Type
    C1CE Fan Coil,           !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Priority
    1,                       !- Zone Equipment 1 Heating Priority
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 2 Object Type
    C1CE ATU,                !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Priority
    2;                       !- Zone Equipment 2 Heating Priority
ZoneHVAC:EquipmentList,
    C1CWEquipment,           !- Name
    ZoneHVAC:FourPipeFanCoil,!- Zone Equipment 1 Object Type
    C1CW Fan Coil,           !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Priority
    1,                       !- Zone Equipment 1 Heating Priority
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 2 Object Type
    C1CW ATU,                !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Priority
    2;                       !- Zone Equipment 2 Heating Priority
ZoneHVAC:EquipmentList,
    C1SBEquipment,           !- Name
    ZoneHVAC:FourPipeFanCoil,!- Zone Equipment 1 Object Type
    C1SB Fan Coil,           !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Priority
    1,                       !- Zone Equipment 1 Heating Priority
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 2 Object Type
    C1SB ATU,                !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Priority
    2;                       !- Zone Equipment 2 Heating Priority
ZoneHVAC:EquipmentList,
    C1SEquipment,            !- Name
    ZoneHVAC:FourPipeFanCoil,!- Zone Equipment 1 Object Type
    C1S Fan Coil,            !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Priority
    1,                       !- Zone Equipment 1 Heating Priority
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 2 Object Type
    C1S ATU,                 !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Priority
    2;                       !- Zone Equipment 2 Heating Priority
ZoneHVAC:EquipmentList,
    D1NEquipment,            !- Name
    ZoneHVAC:FourPipeFanCoil,!- Zone Equipment 1 Object Type
    D1N Fan Coil,            !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Priority
    1,                       !- Zone Equipment 1 Heating Priority
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 2 Object Type
    D1N ATU,                 !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Priority
    2;                       !- Zone Equipment 2 Heating Priority
ZoneHVAC:EquipmentList,
    D1SEquipment,            !- Name
    ZoneHVAC:FourPipeFanCoil,!- Zone Equipment 1 Object Type
    D1S Fan Coil,            !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Priority
    1,                       !- Zone Equipment 1 Heating Priority
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 2 Object Type
    D1S ATU,                 !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Priority
    2;                       !- Zone Equipment 2 Heating Priority
ZoneHVAC:EquipmentList,
    D1WEquipment,            !- Name
    ZoneHVAC:FourPipeFanCoil,!- Zone Equipment 1 Object Type
    D1W Fan Coil,            !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Priority
    1,                       !- Zone Equipment 1 Heating Priority
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 2 Object Type
    D1W ATU,                 !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Priority
    2;                       !- Zone Equipment 2 Heating Priority
ZoneHVAC:EquipmentList,
    D1IEquipment,            !- Name
    ZoneHVAC:FourPipeFanCoil,!- Zone Equipment 1 Object Type
    D1I Fan Coil,            !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Priority
    1,                       !- Zone Equipment 1 Heating Priority
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 2 Object Type
    D1I ATU,                 !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Priority
    2;                       !- Zone Equipment 2 Heating Priority
ZoneHVAC:EquipmentList,
    DCAEquipment,            !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    DCA ATU,                 !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Priority
    1;                       !- Zone Equipment 1 Heating Priority
ZoneHVAC:EquipmentList,
    E1NEquipment,            !- Name
    ZoneHVAC:FourPipeFanCoil,!- Zone Equipment 1 Object Type
    E1N Fan Coil,            !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Priority
    1,                       !- Zone Equipment 1 Heating Priority
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 2 Object Type
    E1N ATU,                 !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Priority
    2;                       !- Zone Equipment 2 Heating Priority
ZoneHVAC:EquipmentList,
    E1SEquipment,            !- Name
    ZoneHVAC:FourPipeFanCoil,!- Zone Equipment 1 Object Type
    E1S Fan Coil,            !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Priority
    1,                       !- Zone Equipment 1 Heating Priority
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 2 Object Type
    E1S ATU,                 !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Priority
    2;                       !- Zone Equipment 2 Heating Priority
ZoneHVAC:EquipmentList,
    E1EEquipment,            !- Name
    ZoneHVAC:FourPipeFanCoil,!- Zone Equipment 1 Object Type
    E1E Fan Coil,            !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Priority
    1,                       !- Zone Equipment 1 Heating Priority
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 2 Object Type
    E1E ATU,                 !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Priority
    2;                       !- Zone Equipment 2 Heating Priority
ZoneHVAC:EquipmentList,
    E1IEquipment,            !- Name
    ZoneHVAC:FourPipeFanCoil,!- Zone Equipment 1 Object Type
    E1I Fan Coil,            !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Priority
    1,                       !- Zone Equipment 1 Heating Priority
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 2 Object Type
    E1I ATU,                 !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Priority
    2;                       !- Zone Equipment 2 Heating Priority
ZoneHVAC:EquipmentList,
    A2IEquipment,            !- Name
    ZoneHVAC:FourPipeFanCoil,!- Zone Equipment 1 Object Type
    A2I Fan Coil,            !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Priority
    1,                       !- Zone Equipment 1 Heating Priority
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 2 Object Type
    A2I ATU,                 !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Priority
    2;                       !- Zone Equipment 2 Heating Priority
ZoneHVAC:EquipmentList,
    A2NEquipment,            !- Name
    ZoneHVAC:FourPipeFanCoil,!- Zone Equipment 1 Object Type
    A2N Fan Coil,            !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Priority
    1,                       !- Zone Equipment 1 Heating Priority
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 2 Object Type
    A2N ATU,                 !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Priority
    2;                       !- Zone Equipment 2 Heating Priority
ZoneHVAC:EquipmentList,
    A2SEquipment,            !- Name
    ZoneHVAC:FourPipeFanCoil,!- Zone Equipment 1 Object Type
    A2S Fan Coil,            !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Priority
    1,                       !- Zone Equipment 1 Heating Priority
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 2 Object Type
    A2S ATU,                 !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Priority
    2;                       !- Zone Equipment 2 Heating Priority
ZoneHVAC:EquipmentList,
    A2WEquipment,            !- Name
    ZoneHVAC:FourPipeFanCoil,!- Zone Equipment 1 Object Type
    A2W Fan Coil,            !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Priority
    1,                       !- Zone Equipment 1 Heating Priority
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 2 Object Type
    A2W ATU,                 !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Priority
    2;                       !- Zone Equipment 2 Heating Priority
ZoneHVAC:EquipmentList,
    B2EEquipment,            !- Name
    ZoneHVAC:FourPipeFanCoil,!- Zone Equipment 1 Object Type
    B2E Fan Coil,            !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Priority
    1,                       !- Zone Equipment 1 Heating Priority
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 2 Object Type
    B2E ATU,                 !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Priority
    2;                       !- Zone Equipment 2 Heating Priority
ZoneHVAC:EquipmentList,
    B2IEquipment,            !- Name
    ZoneHVAC:FourPipeFanCoil,!- Zone Equipment 1 Object Type
    B2I Fan Coil,            !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Priority
    1,                       !- Zone Equipment 1 Heating Priority
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 2 Object Type
    B2I ATU,                 !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Priority
    2;                       !- Zone Equipment 2 Heating Priority
ZoneHVAC:EquipmentList,
    B2NEquipment,            !- Name
    ZoneHVAC:FourPipeFanCoil,!- Zone Equipment 1 Object Type
    B2N Fan Coil,            !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Priority
    1,                       !- Zone Equipment 1 Heating Priority
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 2 Object Type
    B2N ATU,                 !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Priority
    2;                       !- Zone Equipment 2 Heating Priority
ZoneHVAC:EquipmentList,
    B2SEquipment,            !- Name
    ZoneHVAC:FourPipeFanCoil,!- Zone Equipment 1 Object Type
    B2S Fan Coil,            !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Priority
    1,                       !- Zone Equipment 1 Heating Priority
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 2 Object Type
    B2S ATU,                 !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Priority
    2;                       !- Zone Equipment 2 Heating Priority
ZoneHVAC:EquipmentList,
    C2CEEquipment,           !- Name
    ZoneHVAC:FourPipeFanCoil,!- Zone Equipment 1 Object Type
    C2CE Fan Coil,           !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Priority
    1,                       !- Zone Equipment 1 Heating Priority
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 2 Object Type
    C2CE ATU,                !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Priority
    2;                       !- Zone Equipment 2 Heating Priority
ZoneHVAC:EquipmentList,
    C2CWEquipment,           !- Name
    ZoneHVAC:FourPipeFanCoil,!- Zone Equipment 1 Object Type
    C2CW Fan Coil,           !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Priority
    1,                       !- Zone Equipment 1 Heating Priority
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 2 Object Type
    C2CW ATU,                !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Priority
    2;                       !- Zone Equipment 2 Heating Priority
ZoneHVAC:EquipmentList,
    C2SBEquipment,           !- Name
    ZoneHVAC:FourPipeFanCoil,!- Zone Equipment 1 Object Type
    C2SB Fan Coil,           !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Priority
    1,                       !- Zone Equipment 1 Heating Priority
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 2 Object Type
    C2SB ATU,                !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Priority
    2;                       !- Zone Equipment 2 Heating Priority
ZoneHVAC:EquipmentList,
    C2NEquipment,            !- Name
    ZoneHVAC:FourPipeFanCoil,!- Zone Equipment 1 Object Type
    C2N Fan Coil,            !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Priority
    1,                       !- Zone Equipment 1 Heating Priority
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 2 Object Type
    C2N ATU,                 !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Priority
    2;                       !- Zone Equipment 2 Heating Priority
ZoneHVAC:EquipmentList,
    C2SEquipment,            !- Name
    ZoneHVAC:FourPipeFanCoil,!- Zone Equipment 1 Object Type
    C2S Fan Coil,            !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Priority
    1,                       !- Zone Equipment 1 Heating Priority
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 2 Object Type
    C2S ATU,                 !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Priority
    2;                       !- Zone Equipment 2 Heating Priority
ZoneHVAC:EquipmentList,
    D2IEquipment,            !- Name
    ZoneHVAC:FourPipeFanCoil,!- Zone Equipment 1 Object Type
    D2I Fan Coil,            !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Priority
    1,                       !- Zone Equipment 1 Heating Priority
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 2 Object Type
    D2I ATU,                 !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Priority
    2;                       !- Zone Equipment 2 Heating Priority
ZoneHVAC:EquipmentList,
    D2NEquipment,            !- Name
    ZoneHVAC:FourPipeFanCoil,!- Zone Equipment 1 Object Type
    D2N Fan Coil,            !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Priority
    1,                       !- Zone Equipment 1 Heating Priority
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 2 Object Type
    D2N ATU,                 !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Priority
    2;                       !- Zone Equipment 2 Heating Priority
ZoneHVAC:EquipmentList,
    D2SEquipment,            !- Name
    ZoneHVAC:FourPipeFanCoil,!- Zone Equipment 1 Object Type
    D2S Fan Coil,            !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Priority
    1,                       !- Zone Equipment 1 Heating Priority
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 2 Object Type
    D2S ATU,                 !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Priority
    2;                       !- Zone Equipment 2 Heating Priority
ZoneHVAC:EquipmentList,
    D2WEquipment,            !- Name
    ZoneHVAC:FourPipeFanCoil,!- Zone Equipment 1 Object Type
    D2W Fan Coil,            !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Priority
    1,                       !- Zone Equipment 1 Heating Priority
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 2 Object Type
    D2W ATU,                 !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Priority
    2;                       !- Zone Equipment 2 Heating Priority
ZoneHVAC:EquipmentList,
    E2EEquipment,            !- Name
    ZoneHVAC:FourPipeFanCoil,!- Zone Equipment 1 Object Type
    E2E Fan Coil,            !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Priority
    1,                       !- Zone Equipment 1 Heating Priority
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 2 Object Type
    E2E ATU,                 !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Priority
    2;                       !- Zone Equipment 2 Heating Priority
ZoneHVAC:EquipmentList,
    E2IEquipment,            !- Name
    ZoneHVAC:FourPipeFanCoil,!- Zone Equipment 1 Object Type
    E2I Fan Coil,            !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Priority
    1,                       !- Zone Equipment 1 Heating Priority
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 2 Object Type
    E2I ATU,                 !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Priority
    2;                       !- Zone Equipment 2 Heating Priority
ZoneHVAC:EquipmentList,
    E2NEquipment,            !- Name
    ZoneHVAC:FourPipeFanCoil,!- Zone Equipment 1 Object Type
    E2N Fan Coil,            !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Priority
    1,                       !- Zone Equipment 1 Heating Priority
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 2 Object Type
    E2N ATU,                 !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Priority
    2;                       !- Zone Equipment 2 Heating Priority
ZoneHVAC:EquipmentList,
    E2SEquipment,            !- Name
    ZoneHVAC:FourPipeFanCoil,!- Zone Equipment 1 Object Type
    E2S Fan Coil,            !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Priority
    1,                       !- Zone Equipment 1 Heating Priority
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 2 Object Type
    E2S ATU,                 !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Priority
    2;                       !- Zone Equipment 2 Heating Priority
ZoneHVAC:EquipmentList,
    F2EEquipment,            !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    F2E ATU,                 !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Priority
    1;                       !- Zone Equipment 1 Heating Priority
ZoneHVAC:EquipmentList,
    F2WEquipment,            !- Name
    ZoneHVAC:FourPipeFanCoil,!- Zone Equipment 1 Object Type
    F2W Fan Coil,            !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Priority
    1,                       !- Zone Equipment 1 Heating Priority
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 2 Object Type
    F2W ATU,                 !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Priority
    2;                       !- Zone Equipment 2 Heating Priority
ZoneHVAC:EquipmentList,
    A3IEquipment,            !- Name
    ZoneHVAC:FourPipeFanCoil,!- Zone Equipment 1 Object Type
    A3I Fan Coil,            !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Priority
    1,                       !- Zone Equipment 1 Heating Priority
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 2 Object Type
    A3I ATU,                 !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Priority
    2;                       !- Zone Equipment 2 Heating Priority
ZoneHVAC:EquipmentList,
    A3NEquipment,            !- Name
    ZoneHVAC:FourPipeFanCoil,!- Zone Equipment 1 Object Type
    A3N Fan Coil,            !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Priority
    1,                       !- Zone Equipment 1 Heating Priority
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 2 Object Type
    A3N ATU,                 !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Priority
    2;                       !- Zone Equipment 2 Heating Priority
ZoneHVAC:EquipmentList,
    A3SEquipment,            !- Name
    ZoneHVAC:FourPipeFanCoil,!- Zone Equipment 1 Object Type
    A3S Fan Coil,            !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Priority
    1,                       !- Zone Equipment 1 Heating Priority
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 2 Object Type
    A3S ATU,                 !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Priority
    2;                       !- Zone Equipment 2 Heating Priority
ZoneHVAC:EquipmentList,
    A3WEquipment,            !- Name
    ZoneHVAC:FourPipeFanCoil,!- Zone Equipment 1 Object Type
    A3W Fan Coil,            !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Priority
    1,                       !- Zone Equipment 1 Heating Priority
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 2 Object Type
    A3W ATU,                 !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Priority
    2;                       !- Zone Equipment 2 Heating Priority
ZoneHVAC:EquipmentList,
    B3EEquipment,            !- Name
    ZoneHVAC:FourPipeFanCoil,!- Zone Equipment 1 Object Type
    B3E Fan Coil,            !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Priority
    1,                       !- Zone Equipment 1 Heating Priority
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 2 Object Type
    B3E ATU,                 !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Priority
    2;                       !- Zone Equipment 2 Heating Priority
ZoneHVAC:EquipmentList,
    B3IEquipment,            !- Name
    ZoneHVAC:FourPipeFanCoil,!- Zone Equipment 1 Object Type
    B3I Fan Coil,            !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Priority
    1,                       !- Zone Equipment 1 Heating Priority
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 2 Object Type
    B3I ATU,                 !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Priority
    2;                       !- Zone Equipment 2 Heating Priority
ZoneHVAC:EquipmentList,
    B3NEquipment,            !- Name
    ZoneHVAC:FourPipeFanCoil,!- Zone Equipment 1 Object Type
    B3N Fan Coil,            !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Priority
    1,                       !- Zone Equipment 1 Heating Priority
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 2 Object Type
    B3N ATU,                 !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Priority
    2;                       !- Zone Equipment 2 Heating Priority
ZoneHVAC:EquipmentList,
    B3SEquipment,            !- Name
    ZoneHVAC:FourPipeFanCoil,!- Zone Equipment 1 Object Type
    B3S Fan Coil,            !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Priority
    1,                       !- Zone Equipment 1 Heating Priority
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 2 Object Type
    B3S ATU,                 !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Priority
    2;                       !- Zone Equipment 2 Heating Priority
ZoneHVAC:EquipmentList,
    C3CEEquipment,           !- Name
    ZoneHVAC:FourPipeFanCoil,!- Zone Equipment 1 Object Type
    C3CE Fan Coil,           !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Priority
    1,                       !- Zone Equipment 1 Heating Priority
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 2 Object Type
    C3CE ATU,                !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Priority
    2;                       !- Zone Equipment 2 Heating Priority
ZoneHVAC:EquipmentList,
    C3CWEquipment,           !- Name
    ZoneHVAC:FourPipeFanCoil,!- Zone Equipment 1 Object Type
    C3CW Fan Coil,           !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Priority
    1,                       !- Zone Equipment 1 Heating Priority
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 2 Object Type
    C3CW ATU,                !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Priority
    2;                       !- Zone Equipment 2 Heating Priority
ZoneHVAC:EquipmentList,
    C3SBEquipment,           !- Name
    ZoneHVAC:FourPipeFanCoil,!- Zone Equipment 1 Object Type
    C3SB Fan Coil,           !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Priority
    1,                       !- Zone Equipment 1 Heating Priority
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 2 Object Type
    C3SB ATU,                !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Priority
    2;                       !- Zone Equipment 2 Heating Priority
ZoneHVAC:EquipmentList,
    C3NEquipment,            !- Name
    ZoneHVAC:FourPipeFanCoil,!- Zone Equipment 1 Object Type
    C3N Fan Coil,            !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Priority
    1,                       !- Zone Equipment 1 Heating Priority
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 2 Object Type
    C3N ATU,                 !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Priority
    2;                       !- Zone Equipment 2 Heating Priority
ZoneHVAC:EquipmentList,
    C3SEquipment,            !- Name
    ZoneHVAC:FourPipeFanCoil,!- Zone Equipment 1 Object Type
    C3S Fan Coil,            !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Priority
    1,                       !- Zone Equipment 1 Heating Priority
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 2 Object Type
    C3S ATU,                 !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Priority
    2;                       !- Zone Equipment 2 Heating Priority
ZoneHVAC:EquipmentList,
    D3IEquipment,            !- Name
    ZoneHVAC:FourPipeFanCoil,!- Zone Equipment 1 Object Type
    D3I Fan Coil,            !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Priority
    1,                       !- Zone Equipment 1 Heating Priority
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 2 Object Type
    D3I ATU,                 !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Priority
    2;                       !- Zone Equipment 2 Heating Priority
ZoneHVAC:EquipmentList,
    D3NEquipment,            !- Name
    ZoneHVAC:FourPipeFanCoil,!- Zone Equipment 1 Object Type
    D3N Fan Coil,            !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Priority
    1,                       !- Zone Equipment 1 Heating Priority
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 2 Object Type
    D3N ATU,                 !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Priority
    2;                       !- Zone Equipment 2 Heating Priority
ZoneHVAC:EquipmentList,
    D3SEquipment,            !- Name
    ZoneHVAC:FourPipeFanCoil,!- Zone Equipment 1 Object Type
    D3S Fan Coil,            !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Priority
    1,                       !- Zone Equipment 1 Heating Priority
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 2 Object Type
    D3S ATU,                 !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Priority
    2;                       !- Zone Equipment 2 Heating Priority
ZoneHVAC:EquipmentList,
    D3WEquipment,            !- Name
    ZoneHVAC:FourPipeFanCoil,!- Zone Equipment 1 Object Type
    D3W Fan Coil,            !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Priority
    1,                       !- Zone Equipment 1 Heating Priority
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 2 Object Type
    D3W ATU,                 !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Priority
    2;                       !- Zone Equipment 2 Heating Priority
ZoneHVAC:EquipmentList,
    E3EEquipment,            !- Name
    ZoneHVAC:FourPipeFanCoil,!- Zone Equipment 1 Object Type
    E3E Fan Coil,            !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Priority
    1,                       !- Zone Equipment 1 Heating Priority
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 2 Object Type
    E3E ATU,                 !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Priority
    2;                       !- Zone Equipment 2 Heating Priority
ZoneHVAC:EquipmentList,
    E3IEquipment,            !- Name
    ZoneHVAC:FourPipeFanCoil,!- Zone Equipment 1 Object Type
    E3I Fan Coil,            !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Priority
    1,                       !- Zone Equipment 1 Heating Priority
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 2 Object Type
    E3I ATU,                 !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Priority
    2;                       !- Zone Equipment 2 Heating Priority
ZoneHVAC:EquipmentList,
    E3NEquipment,            !- Name
    ZoneHVAC:FourPipeFanCoil,!- Zone Equipment 1 Object Type
    E3N Fan Coil,            !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Priority
    1,                       !- Zone Equipment 1 Heating Priority
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 2 Object Type
    E3N ATU,                 !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Priority
    2;                       !- Zone Equipment 2 Heating Priority
ZoneHVAC:EquipmentList,
    E3SEquipment,            !- Name
    ZoneHVAC:FourPipeFanCoil,!- Zone Equipment 1 Object Type
    E3S Fan Coil,            !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Priority
    1,                       !- Zone Equipment 1 Heating Priority
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 2 Object Type
    E3S ATU,                 !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Priority
    2;                       !- Zone Equipment 2 Heating Priority
ZoneHVAC:EquipmentList,
    C4NEquipment,            !- Name
    ZoneHVAC:FourPipeFanCoil,!- Zone Equipment 1 Object Type
    C4N Fan Coil,            !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Priority
    1,                       !- Zone Equipment 1 Heating Priority
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 2 Object Type
    C4N ATU,                 !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Priority
    2;                       !- Zone Equipment 2 Heating Priority
ZoneHVAC:EquipmentList,
    D4IEquipment,            !- Name
    ZoneHVAC:FourPipeFanCoil,!- Zone Equipment 1 Object Type
    D4I Fan Coil,            !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Priority
    1,                       !- Zone Equipment 1 Heating Priority
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 2 Object Type
    D4I ATU,                 !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Priority
    2;                       !- Zone Equipment 2 Heating Priority
ZoneHVAC:EquipmentList,
    D4NEquipment,            !- Name
    ZoneHVAC:FourPipeFanCoil,!- Zone Equipment 1 Object Type
    D4N Fan Coil,            !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Priority
    1,                       !- Zone Equipment 1 Heating Priority
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 2 Object Type
    D4N ATU,                 !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Priority
    2;                       !- Zone Equipment 2 Heating Priority
ZoneHVAC:EquipmentList,
    D4SEquipment,            !- Name
    ZoneHVAC:FourPipeFanCoil,!- Zone Equipment 1 Object Type
    D4S Fan Coil,            !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Priority
    1,                       !- Zone Equipment 1 Heating Priority
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 2 Object Type
    D4S ATU,                 !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Priority
    2;                       !- Zone Equipment 2 Heating Priority
ZoneHVAC:EquipmentList,
    D4WEquipment,            !- Name
    ZoneHVAC:FourPipeFanCoil,!- Zone Equipment 1 Object Type
    D4W Fan Coil,            !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Priority
    1,                       !- Zone Equipment 1 Heating Priority
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 2 Object Type
    D4W ATU,                 !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Priority
    2;                       !- Zone Equipment 2 Heating Priority
ZoneHVAC:EquipmentList,
    E4EEquipment,            !- Name
    ZoneHVAC:FourPipeFanCoil,!- Zone Equipment 1 Object Type
    E4E Fan Coil,            !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Priority
    1,                       !- Zone Equipment 1 Heating Priority
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 2 Object Type
    E4E ATU,                 !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Priority
    2;                       !- Zone Equipment 2 Heating Priority
ZoneHVAC:EquipmentList,
    E4IEquipment,            !- Name
    ZoneHVAC:FourPipeFanCoil,!- Zone Equipment 1 Object Type
    E4I Fan Coil,            !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Priority
    1,                       !- Zone Equipment 1 Heating Priority
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 2 Object Type
    E4I ATU,                 !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Priority
    2;                       !- Zone Equipment 2 Heating Priority
ZoneHVAC:EquipmentList,
    E4NEquipment,            !- Name
    ZoneHVAC:FourPipeFanCoil,!- Zone Equipment 1 Object Type
    E4N Fan Coil,            !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Priority
    1,                       !- Zone Equipment 1 Heating Priority
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 2 Object Type
    E4N ATU,                 !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Priority
    2;                       !- Zone Equipment 2 Heating Priority
ZoneHVAC:EquipmentList,
    E4SEquipment,            !- Name
    ZoneHVAC:FourPipeFanCoil,!- Zone Equipment 1 Object Type
    E4S Fan Coil,            !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Priority
    1,                       !- Zone Equipment 1 Heating Priority
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 2 Object Type
    E4S ATU,                 !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Priority
    2;                       !- Zone Equipment 2 Heating Priority
!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:EQUIPMENTCONNECTIONS ===========
ZoneHVAC:EquipmentConnections,
    A1N,                     !- Zone Name
    A1NEquipment,            !- Zone Conditioning Equipment List Name
    A1N Supply Inlets,       !- Zone Air Inlet Node or NodeList Name
    A1N Fan Coil Return,     !- Zone Air Exhaust Node or NodeList Name
    A1N Zone Air Node,       !- Zone Air Node Name
    A1N Return Outlet;       !- Zone Return Air Node Name
ZoneHVAC:EquipmentConnections,
    A1S,                     !- Zone Name
    A1SEquipment,            !- Zone Conditioning Equipment List Name
    A1S Supply Inlets,       !- Zone Air Inlet Node or NodeList Name
    A1S Fan Coil Return,     !- Zone Air Exhaust Node or NodeList Name
    A1S Zone Air Node,       !- Zone Air Node Name
    A1S Return Outlet;       !- Zone Return Air Node Name
ZoneHVAC:EquipmentConnections,
    A1W,                     !- Zone Name
    A1WEquipment,            !- Zone Conditioning Equipment List Name
    A1W Supply Inlets,       !- Zone Air Inlet Node or NodeList Name
    A1W Fan Coil Return,     !- Zone Air Exhaust Node or NodeList Name
    A1W Zone Air Node,       !- Zone Air Node Name
    A1W Return Outlet;       !- Zone Return Air Node Name
ZoneHVAC:EquipmentConnections,
    A1I,                     !- Zone Name
    A1IEquipment,            !- Zone Conditioning Equipment List Name
    A1I Supply Inlets,       !- Zone Air Inlet Node or NodeList Name
    A1I Fan Coil Return,     !- Zone Air Exhaust Node or NodeList Name
    A1I Zone Air Node,       !- Zone Air Node Name
    A1I Return Outlet;       !- Zone Return Air Node Name
ZoneHVAC:EquipmentConnections,
    B1N,                     !- Zone Name
    B1NEquipment,            !- Zone Conditioning Equipment List Name
    B1N Supply Inlets,       !- Zone Air Inlet Node or NodeList Name
    B1N Fan Coil Return,     !- Zone Air Exhaust Node or NodeList Name
    B1N Zone Air Node,       !- Zone Air Node Name
    B1N Return Outlet;       !- Zone Return Air Node Name
ZoneHVAC:EquipmentConnections,
    B1S,                     !- Zone Name
    B1SEquipment,            !- Zone Conditioning Equipment List Name
    B1S Supply Inlets,       !- Zone Air Inlet Node or NodeList Name
    B1S Fan Coil Return,     !- Zone Air Exhaust Node or NodeList Name
    B1S Zone Air Node,       !- Zone Air Node Name
    B1S Return Outlet;       !- Zone Return Air Node Name
ZoneHVAC:EquipmentConnections,
    B1E,                     !- Zone Name
    B1EEquipment,            !- Zone Conditioning Equipment List Name
    B1E Supply Inlets,       !- Zone Air Inlet Node or NodeList Name
    B1E Fan Coil Return,     !- Zone Air Exhaust Node or NodeList Name
    B1E Zone Air Node,       !- Zone Air Node Name
    B1E Return Outlet;       !- Zone Return Air Node Name
ZoneHVAC:EquipmentConnections,
    B1I,                     !- Zone Name
    B1IEquipment,            !- Zone Conditioning Equipment List Name
    B1I Supply Inlets,       !- Zone Air Inlet Node or NodeList Name
    B1I Fan Coil Return,     !- Zone Air Exhaust Node or NodeList Name
    B1I Zone Air Node,       !- Zone Air Node Name
    B1I Return Outlet;       !- Zone Return Air Node Name
ZoneHVAC:EquipmentConnections,
    C1N,                     !- Zone Name
    C1NEquipment,            !- Zone Conditioning Equipment List Name
    C1N Supply Inlets,       !- Zone Air Inlet Node or NodeList Name
    C1N Fan Coil Return,     !- Zone Air Exhaust Node or NodeList Name
    C1N Zone Air Node,       !- Zone Air Node Name
    C1N Return Outlet;       !- Zone Return Air Node Name
ZoneHVAC:EquipmentConnections,
    C1CE,                    !- Zone Name
    C1CEEquipment,           !- Zone Conditioning Equipment List Name
    C1CE Supply Inlets,      !- Zone Air Inlet Node or NodeList Name
    C1CE Fan Coil Return,    !- Zone Air Exhaust Node or NodeList Name
    C1CE Zone Air Node,      !- Zone Air Node Name
    C1CE Return Outlet;      !- Zone Return Air Node Name
ZoneHVAC:EquipmentConnections,
    C1CW,                    !- Zone Name
    C1CWEquipment,           !- Zone Conditioning Equipment List Name
    C1CW Supply Inlets,      !- Zone Air Inlet Node or NodeList Name
    C1CW Fan Coil Return,    !- Zone Air Exhaust Node or NodeList Name
    C1CW Zone Air Node,      !- Zone Air Node Name
    C1CW Return Outlet;      !- Zone Return Air Node Name
ZoneHVAC:EquipmentConnections,
    C1SB,                    !- Zone Name
    C1SBEquipment,           !- Zone Conditioning Equipment List Name
    C1SB Supply Inlets,      !- Zone Air Inlet Node or NodeList Name
    C1SB Fan Coil Return,    !- Zone Air Exhaust Node or NodeList Name
    C1SB Zone Air Node,      !- Zone Air Node Name
    C1SB Return Outlet;      !- Zone Return Air Node Name
ZoneHVAC:EquipmentConnections,
    C1S,                     !- Zone Name
    C1SEquipment,            !- Zone Conditioning Equipment List Name
    C1S Supply Inlets,       !- Zone Air Inlet Node or NodeList Name
    C1S Fan Coil Return,     !- Zone Air Exhaust Node or NodeList Name
    C1S Zone Air Node,       !- Zone Air Node Name
    C1S Return Outlet;       !- Zone Return Air Node Name
ZoneHVAC:EquipmentConnections,
    D1N,                     !- Zone Name
    D1NEquipment,            !- Zone Conditioning Equipment List Name
    D1N Supply Inlets,       !- Zone Air Inlet Node or NodeList Name
    D1N Fan Coil Return,     !- Zone Air Exhaust Node or NodeList Name
    D1N Zone Air Node,       !- Zone Air Node Name
    D1N Return Outlet;       !- Zone Return Air Node Name
ZoneHVAC:EquipmentConnections,
    D1S,                     !- Zone Name
    D1SEquipment,            !- Zone Conditioning Equipment List Name
    D1S Supply Inlets,       !- Zone Air Inlet Node or NodeList Name
    D1S Fan Coil Return,     !- Zone Air Exhaust Node or NodeList Name
    D1S Zone Air Node,       !- Zone Air Node Name
    D1S Return Outlet;       !- Zone Return Air Node Name
ZoneHVAC:EquipmentConnections,
    D1W,                     !- Zone Name
    D1WEquipment,            !- Zone Conditioning Equipment List Name
    D1W Supply Inlets,       !- Zone Air Inlet Node or NodeList Name
    D1W Fan Coil Return,     !- Zone Air Exhaust Node or NodeList Name
    D1W Zone Air Node,       !- Zone Air Node Name
    D1W Return Outlet;       !- Zone Return Air Node Name
ZoneHVAC:EquipmentConnections,
    D1I,                     !- Zone Name
    D1IEquipment,            !- Zone Conditioning Equipment List Name
    D1I Supply Inlets,       !- Zone Air Inlet Node or NodeList Name
    D1I Fan Coil Return,     !- Zone Air Exhaust Node or NodeList Name
    D1I Zone Air Node,       !- Zone Air Node Name
    D1I Return Outlet;       !- Zone Return Air Node Name
ZoneHVAC:EquipmentConnections,
    E1N,                     !- Zone Name
    E1NEquipment,            !- Zone Conditioning Equipment List Name
    E1N Supply Inlets,       !- Zone Air Inlet Node or NodeList Name
    E1N Fan Coil Return,     !- Zone Air Exhaust Node or NodeList Name
    E1N Zone Air Node,       !- Zone Air Node Name
    E1N Return Outlet;       !- Zone Return Air Node Name
ZoneHVAC:EquipmentConnections,
    E1S,                     !- Zone Name
    E1SEquipment,            !- Zone Conditioning Equipment List Name
    E1S Supply Inlets,       !- Zone Air Inlet Node or NodeList Name
    E1S Fan Coil Return,     !- Zone Air Exhaust Node or NodeList Name
    E1S Zone Air Node,       !- Zone Air Node Name
    E1S Return Outlet;       !- Zone Return Air Node Name
ZoneHVAC:EquipmentConnections,
    E1E,                     !- Zone Name
    E1EEquipment,            !- Zone Conditioning Equipment List Name
    E1E Supply Inlets,       !- Zone Air Inlet Node or NodeList Name
    E1E Fan Coil Return,     !- Zone Air Exhaust Node or NodeList Name
    E1E Zone Air Node,       !- Zone Air Node Name
    E1E Return Outlet;       !- Zone Return Air Node Name
ZoneHVAC:EquipmentConnections,
    E1I,                     !- Zone Name
    E1IEquipment,            !- Zone Conditioning Equipment List Name
    E1I Supply Inlets,       !- Zone Air Inlet Node or NodeList Name
    E1I Fan Coil Return,     !- Zone Air Exhaust Node or NodeList Name
    E1I Zone Air Node,       !- Zone Air Node Name
    E1I Return Outlet;       !- Zone Return Air Node Name
ZoneHVAC:EquipmentConnections,
    A2I,                     !- Zone Name
    A2IEquipment,            !- Zone Conditioning Equipment List Name
    A2I Supply Inlets,       !- Zone Air Inlet Node or NodeList Name
    A2I Fan Coil Return,     !- Zone Air Exhaust Node or NodeList Name
    A2I Zone Air Node,       !- Zone Air Node Name
    A2I Return Outlet;       !- Zone Return Air Node Name
ZoneHVAC:EquipmentConnections,
    A2N,                     !- Zone Name
    A2NEquipment,            !- Zone Conditioning Equipment List Name
    A2N Supply Inlets,       !- Zone Air Inlet Node or NodeList Name
    A2N Fan Coil Return,     !- Zone Air Exhaust Node or NodeList Name
    A2N Zone Air Node,       !- Zone Air Node Name
    A2N Return Outlet;       !- Zone Return Air Node Name
ZoneHVAC:EquipmentConnections,
    A2S,                     !- Zone Name
    A2SEquipment,            !- Zone Conditioning Equipment List Name
    A2S Supply Inlets,       !- Zone Air Inlet Node or NodeList Name
    A2S Fan Coil Return,     !- Zone Air Exhaust Node or NodeList Name
    A2S Zone Air Node,       !- Zone Air Node Name
    A2S Return Outlet;       !- Zone Return Air Node Name
ZoneHVAC:EquipmentConnections,
    A2W,                     !- Zone Name
    A2WEquipment,            !- Zone Conditioning Equipment List Name
    A2W Supply Inlets,       !- Zone Air Inlet Node or NodeList Name
    A2W Fan Coil Return,     !- Zone Air Exhaust Node or NodeList Name
    A2W Zone Air Node,       !- Zone Air Node Name
    A2W Return Outlet;       !- Zone Return Air Node Name
ZoneHVAC:EquipmentConnections,
    B2E,                     !- Zone Name
    B2EEquipment,            !- Zone Conditioning Equipment List Name
    B2E Supply Inlets,       !- Zone Air Inlet Node or NodeList Name
    B2E Fan Coil Return,     !- Zone Air Exhaust Node or NodeList Name
    B2E Zone Air Node,       !- Zone Air Node Name
    B2E Return Outlet;       !- Zone Return Air Node Name
ZoneHVAC:EquipmentConnections,
    B2I,                     !- Zone Name
    B2IEquipment,            !- Zone Conditioning Equipment List Name
    B2I Supply Inlets,       !- Zone Air Inlet Node or NodeList Name
    B2I Fan Coil Return,     !- Zone Air Exhaust Node or NodeList Name
    B2I Zone Air Node,       !- Zone Air Node Name
    B2I Return Outlet;       !- Zone Return Air Node Name
ZoneHVAC:EquipmentConnections,
    B2N,                     !- Zone Name
    B2NEquipment,            !- Zone Conditioning Equipment List Name
    B2N Supply Inlets,       !- Zone Air Inlet Node or NodeList Name
    B2N Fan Coil Return,     !- Zone Air Exhaust Node or NodeList Name
    B2N Zone Air Node,       !- Zone Air Node Name
    B2N Return Outlet;       !- Zone Return Air Node Name
ZoneHVAC:EquipmentConnections,
    B2S,                     !- Zone Name
    B2SEquipment,            !- Zone Conditioning Equipment List Name
    B2S Supply Inlets,       !- Zone Air Inlet Node or NodeList Name
    B2S Fan Coil Return,     !- Zone Air Exhaust Node or NodeList Name
    B2S Zone Air Node,       !- Zone Air Node Name
    B2S Return Outlet;       !- Zone Return Air Node Name
ZoneHVAC:EquipmentConnections,
    C2CE,                    !- Zone Name
    C2CEEquipment,           !- Zone Conditioning Equipment List Name
    C2CE Supply Inlets,      !- Zone Air Inlet Node or NodeList Name
    C2CE Fan Coil Return,    !- Zone Air Exhaust Node or NodeList Name
    C2CE Zone Air Node,      !- Zone Air Node Name
    C2CE Return Outlet;      !- Zone Return Air Node Name
ZoneHVAC:EquipmentConnections,
    C2CW,                    !- Zone Name
    C2CWEquipment,           !- Zone Conditioning Equipment List Name
    C2CW Supply Inlets,      !- Zone Air Inlet Node or NodeList Name
    C2CW Fan Coil Return,    !- Zone Air Exhaust Node or NodeList Name
    C2CW Zone Air Node,      !- Zone Air Node Name
    C2CW Return Outlet;      !- Zone Return Air Node Name
ZoneHVAC:EquipmentConnections,
    C2SB,                    !- Zone Name
    C2SBEquipment,           !- Zone Conditioning Equipment List Name
    C2SB Supply Inlets,      !- Zone Air Inlet Node or NodeList Name
    C2SB Fan Coil Return,    !- Zone Air Exhaust Node or NodeList Name
    C2SB Zone Air Node,      !- Zone Air Node Name
    C2SB Return Outlet;      !- Zone Return Air Node Name
ZoneHVAC:EquipmentConnections,
    C2N,                     !- Zone Name
    C2NEquipment,            !- Zone Conditioning Equipment List Name
    C2N Supply Inlets,       !- Zone Air Inlet Node or NodeList Name
    C2N Fan Coil Return,     !- Zone Air Exhaust Node or NodeList Name
    C2N Zone Air Node,       !- Zone Air Node Name
    C2N Return Outlet;       !- Zone Return Air Node Name
ZoneHVAC:EquipmentConnections,
    C2S,                     !- Zone Name
    C2SEquipment,            !- Zone Conditioning Equipment List Name
    C2S Supply Inlets,       !- Zone Air Inlet Node or NodeList Name
    C2S Fan Coil Return,     !- Zone Air Exhaust Node or NodeList Name
    C2S Zone Air Node,       !- Zone Air Node Name
    C2S Return Outlet;       !- Zone Return Air Node Name
ZoneHVAC:EquipmentConnections,
    D2I,                     !- Zone Name
    D2IEquipment,            !- Zone Conditioning Equipment List Name
    D2I Supply Inlets,       !- Zone Air Inlet Node or NodeList Name
    D2I Fan Coil Return,     !- Zone Air Exhaust Node or NodeList Name
    D2I Zone Air Node,       !- Zone Air Node Name
    D2I Return Outlet;       !- Zone Return Air Node Name
ZoneHVAC:EquipmentConnections,
    D2N,                     !- Zone Name
    D2NEquipment,            !- Zone Conditioning Equipment List Name
    D2N Supply Inlets,       !- Zone Air Inlet Node or NodeList Name
    D2N Fan Coil Return,     !- Zone Air Exhaust Node or NodeList Name
    D2N Zone Air Node,       !- Zone Air Node Name
    D2N Return Outlet;       !- Zone Return Air Node Name
ZoneHVAC:EquipmentConnections,
    D2S,                     !- Zone Name
    D2SEquipment,            !- Zone Conditioning Equipment List Name
    D2S Supply Inlets,       !- Zone Air Inlet Node or NodeList Name
    D2S Fan Coil Return,     !- Zone Air Exhaust Node or NodeList Name
    D2S Zone Air Node,       !- Zone Air Node Name
    D2S Return Outlet;       !- Zone Return Air Node Name
ZoneHVAC:EquipmentConnections,
    D2W,                     !- Zone Name
    D2WEquipment,            !- Zone Conditioning Equipment List Name
    D2W Supply Inlets,       !- Zone Air Inlet Node or NodeList Name
    D2W Fan Coil Return,     !- Zone Air Exhaust Node or NodeList Name
    D2W Zone Air Node,       !- Zone Air Node Name
    D2W Return Outlet;       !- Zone Return Air Node Name
ZoneHVAC:EquipmentConnections,
    E2E,                     !- Zone Name
    E2EEquipment,            !- Zone Conditioning Equipment List Name
    E2E Supply Inlets,       !- Zone Air Inlet Node or NodeList Name
    E2E Fan Coil Return,     !- Zone Air Exhaust Node or NodeList Name
    E2E Zone Air Node,       !- Zone Air Node Name
    E2E Return Outlet;       !- Zone Return Air Node Name
ZoneHVAC:EquipmentConnections,
    E2I,                     !- Zone Name
    E2IEquipment,            !- Zone Conditioning Equipment List Name
    E2I Supply Inlets,       !- Zone Air Inlet Node or NodeList Name
    E2I Fan Coil Return,     !- Zone Air Exhaust Node or NodeList Name
    E2I Zone Air Node,       !- Zone Air Node Name
    E2I Return Outlet;       !- Zone Return Air Node Name
ZoneHVAC:EquipmentConnections,
    E2N,                     !- Zone Name
    E2NEquipment,            !- Zone Conditioning Equipment List Name
    E2N Supply Inlets,       !- Zone Air Inlet Node or NodeList Name
    E2N Fan Coil Return,     !- Zone Air Exhaust Node or NodeList Name
    E2N Zone Air Node,       !- Zone Air Node Name
    E2N Return Outlet;       !- Zone Return Air Node Name
ZoneHVAC:EquipmentConnections,
    E2S,                     !- Zone Name
    E2SEquipment,            !- Zone Conditioning Equipment List Name
    E2S Supply Inlets,       !- Zone Air Inlet Node or NodeList Name
    E2S Fan Coil Return,     !- Zone Air Exhaust Node or NodeList Name
    E2S Zone Air Node,       !- Zone Air Node Name
    E2S Return Outlet;       !- Zone Return Air Node Name
ZoneHVAC:EquipmentConnections,
    F2W,                     !- Zone Name
    F2WEquipment,            !- Zone Conditioning Equipment List Name
    F2W Supply Inlets,       !- Zone Air Inlet Node or NodeList Name
    F2W Fan Coil Return,     !- Zone Air Exhaust Node or NodeList Name
    F2W Zone Air Node,       !- Zone Air Node Name
    F2W Return Outlet;       !- Zone Return Air Node Name
ZoneHVAC:EquipmentConnections,
    A3I,                     !- Zone Name
    A3IEquipment,            !- Zone Conditioning Equipment List Name
    A3I Supply Inlets,       !- Zone Air Inlet Node or NodeList Name
    A3I Fan Coil Return,     !- Zone Air Exhaust Node or NodeList Name
    A3I Zone Air Node,       !- Zone Air Node Name
    A3I Return Outlet;       !- Zone Return Air Node Name
ZoneHVAC:EquipmentConnections,
    A3N,                     !- Zone Name
    A3NEquipment,            !- Zone Conditioning Equipment List Name
    A3N Supply Inlets,       !- Zone Air Inlet Node or NodeList Name
    A3N Fan Coil Return,     !- Zone Air Exhaust Node or NodeList Name
    A3N Zone Air Node,       !- Zone Air Node Name
    A3N Return Outlet;       !- Zone Return Air Node Name
ZoneHVAC:EquipmentConnections,
    A3S,                     !- Zone Name
    A3SEquipment,            !- Zone Conditioning Equipment List Name
    A3S Supply Inlets,       !- Zone Air Inlet Node or NodeList Name
    A3S Fan Coil Return,     !- Zone Air Exhaust Node or NodeList Name
    A3S Zone Air Node,       !- Zone Air Node Name
    A3S Return Outlet;       !- Zone Return Air Node Name
ZoneHVAC:EquipmentConnections,
    A3W,                     !- Zone Name
    A3WEquipment,            !- Zone Conditioning Equipment List Name
    A3W Supply Inlets,       !- Zone Air Inlet Node or NodeList Name
    A3W Fan Coil Return,     !- Zone Air Exhaust Node or NodeList Name
    A3W Zone Air Node,       !- Zone Air Node Name
    A3W Return Outlet;       !- Zone Return Air Node Name
ZoneHVAC:EquipmentConnections,
    B3E,                     !- Zone Name
    B3EEquipment,            !- Zone Conditioning Equipment List Name
    B3E Supply Inlets,       !- Zone Air Inlet Node or NodeList Name
    B3E Fan Coil Return,     !- Zone Air Exhaust Node or NodeList Name
    B3E Zone Air Node,       !- Zone Air Node Name
    B3E Return Outlet;       !- Zone Return Air Node Name
ZoneHVAC:EquipmentConnections,
    B3I,                     !- Zone Name
    B3IEquipment,            !- Zone Conditioning Equipment List Name
    B3I Supply Inlets,       !- Zone Air Inlet Node or NodeList Name
    B3I Fan Coil Return,     !- Zone Air Exhaust Node or NodeList Name
    B3I Zone Air Node,       !- Zone Air Node Name
    B3I Return Outlet;       !- Zone Return Air Node Name
ZoneHVAC:EquipmentConnections,
    B3N,                     !- Zone Name
    B3NEquipment,            !- Zone Conditioning Equipment List Name
    B3N Supply Inlets,       !- Zone Air Inlet Node or NodeList Name
    B3N Fan Coil Return,     !- Zone Air Exhaust Node or NodeList Name
    B3N Zone Air Node,       !- Zone Air Node Name
    B3N Return Outlet;       !- Zone Return Air Node Name
ZoneHVAC:EquipmentConnections,
    B3S,                     !- Zone Name
    B3SEquipment,            !- Zone Conditioning Equipment List Name
    B3S Supply Inlets,       !- Zone Air Inlet Node or NodeList Name
    B3S Fan Coil Return,     !- Zone Air Exhaust Node or NodeList Name
    B3S Zone Air Node,       !- Zone Air Node Name
    B3S Return Outlet;       !- Zone Return Air Node Name
ZoneHVAC:EquipmentConnections,
    C3CE,                    !- Zone Name
    C3CEEquipment,           !- Zone Conditioning Equipment List Name
    C3CE Supply Inlets,      !- Zone Air Inlet Node or NodeList Name
    C3CE Fan Coil Return,    !- Zone Air Exhaust Node or NodeList Name
    C3CE Zone Air Node,      !- Zone Air Node Name
    C3CE Return Outlet;      !- Zone Return Air Node Name
ZoneHVAC:EquipmentConnections,
    C3CW,                    !- Zone Name
    C3CWEquipment,           !- Zone Conditioning Equipment List Name
    C3CW Supply Inlets,      !- Zone Air Inlet Node or NodeList Name
    C3CW Fan Coil Return,    !- Zone Air Exhaust Node or NodeList Name
    C3CW Zone Air Node,      !- Zone Air Node Name
    C3CW Return Outlet;      !- Zone Return Air Node Name
ZoneHVAC:EquipmentConnections,
    C3SB,                    !- Zone Name
    C3SBEquipment,           !- Zone Conditioning Equipment List Name
    C3SB Supply Inlets,      !- Zone Air Inlet Node or NodeList Name
    C3SB Fan Coil Return,    !- Zone Air Exhaust Node or NodeList Name
    C3SB Zone Air Node,      !- Zone Air Node Name
    C3SB Return Outlet;      !- Zone Return Air Node Name
ZoneHVAC:EquipmentConnections,
    C3N,                     !- Zone Name
    C3NEquipment,            !- Zone Conditioning Equipment List Name
    C3N Supply Inlets,       !- Zone Air Inlet Node or NodeList Name
    C3N Fan Coil Return,     !- Zone Air Exhaust Node or NodeList Name
    C3N Zone Air Node,       !- Zone Air Node Name
    C3N Return Outlet;       !- Zone Return Air Node Name
ZoneHVAC:EquipmentConnections,
    C3S,                     !- Zone Name
    C3SEquipment,            !- Zone Conditioning Equipment List Name
    C3S Supply Inlets,       !- Zone Air Inlet Node or NodeList Name
    C3S Fan Coil Return,     !- Zone Air Exhaust Node or NodeList Name
    C3S Zone Air Node,       !- Zone Air Node Name
    C3S Return Outlet;       !- Zone Return Air Node Name
ZoneHVAC:EquipmentConnections,
    D3I,                     !- Zone Name
    D3IEquipment,            !- Zone Conditioning Equipment List Name
    D3I Supply Inlets,       !- Zone Air Inlet Node or NodeList Name
    D3I Fan Coil Return,     !- Zone Air Exhaust Node or NodeList Name
    D3I Zone Air Node,       !- Zone Air Node Name
    D3I Return Outlet;       !- Zone Return Air Node Name
ZoneHVAC:EquipmentConnections,
    D3N,                     !- Zone Name
    D3NEquipment,            !- Zone Conditioning Equipment List Name
    D3N Supply Inlets,       !- Zone Air Inlet Node or NodeList Name
    D3N Fan Coil Return,     !- Zone Air Exhaust Node or NodeList Name
    D3N Zone Air Node,       !- Zone Air Node Name
    D3N Return Outlet;       !- Zone Return Air Node Name
ZoneHVAC:EquipmentConnections,
    D3S,                     !- Zone Name
    D3SEquipment,            !- Zone Conditioning Equipment List Name
    D3S Supply Inlets,       !- Zone Air Inlet Node or NodeList Name
    D3S Fan Coil Return,     !- Zone Air Exhaust Node or NodeList Name
    D3S Zone Air Node,       !- Zone Air Node Name
    D3S Return Outlet;       !- Zone Return Air Node Name
ZoneHVAC:EquipmentConnections,
    D3W,                     !- Zone Name
    D3WEquipment,            !- Zone Conditioning Equipment List Name
    D3W Supply Inlets,       !- Zone Air Inlet Node or NodeList Name
    D3W Fan Coil Return,     !- Zone Air Exhaust Node or NodeList Name
    D3W Zone Air Node,       !- Zone Air Node Name
    D3W Return Outlet;       !- Zone Return Air Node Name
ZoneHVAC:EquipmentConnections,
    E3E,                     !- Zone Name
    E3EEquipment,            !- Zone Conditioning Equipment List Name
    E3E Supply Inlets,       !- Zone Air Inlet Node or NodeList Name
    E3E Fan Coil Return,     !- Zone Air Exhaust Node or NodeList Name
    E3E Zone Air Node,       !- Zone Air Node Name
    E3E Return Outlet;       !- Zone Return Air Node Name
ZoneHVAC:EquipmentConnections,
    E3I,                     !- Zone Name
    E3IEquipment,            !- Zone Conditioning Equipment List Name
    E3I Supply Inlets,       !- Zone Air Inlet Node or NodeList Name
    E3I Fan Coil Return,     !- Zone Air Exhaust Node or NodeList Name
    E3I Zone Air Node,       !- Zone Air Node Name
    E3I Return Outlet;       !- Zone Return Air Node Name
ZoneHVAC:EquipmentConnections,
    E3N,                     !- Zone Name
    E3NEquipment,            !- Zone Conditioning Equipment List Name
    E3N Supply Inlets,       !- Zone Air Inlet Node or NodeList Name
    E3N Fan Coil Return,     !- Zone Air Exhaust Node or NodeList Name
    E3N Zone Air Node,       !- Zone Air Node Name
    E3N Return Outlet;       !- Zone Return Air Node Name
ZoneHVAC:EquipmentConnections,
    E3S,                     !- Zone Name
    E3SEquipment,            !- Zone Conditioning Equipment List Name
    E3S Supply Inlets,       !- Zone Air Inlet Node or NodeList Name
    E3S Fan Coil Return,     !- Zone Air Exhaust Node or NodeList Name
    E3S Zone Air Node,       !- Zone Air Node Name
    E3S Return Outlet;       !- Zone Return Air Node Name
ZoneHVAC:EquipmentConnections,
    C4N,                     !- Zone Name
    C4NEquipment,            !- Zone Conditioning Equipment List Name
    C4N Supply Inlets,       !- Zone Air Inlet Node or NodeList Name
    C4N Fan Coil Return,     !- Zone Air Exhaust Node or NodeList Name
    C4N Zone Air Node,       !- Zone Air Node Name
    C4N Return Outlet;       !- Zone Return Air Node Name
ZoneHVAC:EquipmentConnections,
    D4I,                     !- Zone Name
    D4IEquipment,            !- Zone Conditioning Equipment List Name
    D4I Supply Inlets,       !- Zone Air Inlet Node or NodeList Name
    D4I Fan Coil Return,     !- Zone Air Exhaust Node or NodeList Name
    D4I Zone Air Node,       !- Zone Air Node Name
    D4I Return Outlet;       !- Zone Return Air Node Name
ZoneHVAC:EquipmentConnections,
    D4N,                     !- Zone Name
    D4NEquipment,            !- Zone Conditioning Equipment List Name
    D4N Supply Inlets,       !- Zone Air Inlet Node or NodeList Name
    D4N Fan Coil Return,     !- Zone Air Exhaust Node or NodeList Name
    D4N Zone Air Node,       !- Zone Air Node Name
    D4N Return Outlet;       !- Zone Return Air Node Name
ZoneHVAC:EquipmentConnections,
    D4S,                     !- Zone Name
    D4SEquipment,            !- Zone Conditioning Equipment List Name
    D4S Supply Inlets,       !- Zone Air Inlet Node or NodeList Name
    D4S Fan Coil Return,     !- Zone Air Exhaust Node or NodeList Name
    D4S Zone Air Node,       !- Zone Air Node Name
    D4S Return Outlet;       !- Zone Return Air Node Name
ZoneHVAC:EquipmentConnections,
    D4W,                     !- Zone Name
    D4WEquipment,            !- Zone Conditioning Equipment List Name
    D4W Supply Inlets,       !- Zone Air Inlet Node or NodeList Name
    D4W Fan Coil Return,     !- Zone Air Exhaust Node or NodeList Name
    D4W Zone Air Node,       !- Zone Air Node Name
    D4W Return Outlet;       !- Zone Return Air Node Name
ZoneHVAC:EquipmentConnections,
    E4E,                     !- Zone Name
    E4EEquipment,            !- Zone Conditioning Equipment List Name
    E4E Supply Inlets,       !- Zone Air Inlet Node or NodeList Name
    E4E Fan Coil Return,     !- Zone Air Exhaust Node or NodeList Name
    E4E Zone Air Node,       !- Zone Air Node Name
    E4E Return Outlet;       !- Zone Return Air Node Name
ZoneHVAC:EquipmentConnections,
    E4I,                     !- Zone Name
    E4IEquipment,            !- Zone Conditioning Equipment List Name
    E4I Supply Inlets,       !- Zone Air Inlet Node or NodeList Name
    E4I Fan Coil Return,     !- Zone Air Exhaust Node or NodeList Name
    E4I Zone Air Node,       !- Zone Air Node Name
    E4I Return Outlet;       !- Zone Return Air Node Name
ZoneHVAC:EquipmentConnections,
    E4N,                     !- Zone Name
    E4NEquipment,            !- Zone Conditioning Equipment List Name
    E4N Supply Inlets,       !- Zone Air Inlet Node or NodeList Name
    E4N Fan Coil Return,     !- Zone Air Exhaust Node or NodeList Name
    E4N Zone Air Node,       !- Zone Air Node Name
    E4N Return Outlet;       !- Zone Return Air Node Name
ZoneHVAC:EquipmentConnections,
    E4S,                     !- Zone Name
    E4SEquipment,            !- Zone Conditioning Equipment List Name
    E4S Supply Inlets,       !- Zone Air Inlet Node or NodeList Name
    E4S Fan Coil Return,     !- Zone Air Exhaust Node or NodeList Name
    E4S Zone Air Node,       !- Zone Air Node Name
    E4S Return Outlet;       !- Zone Return Air Node Name
ZoneHVAC:EquipmentConnections,
    DCA,                     !- Zone Name
    DCAEquipment,            !- Zone Conditioning Equipment List Name
    DCA AHU Supply Inlet,    !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    DCA Zone Air Node,       !- Zone Air Node Name
    DCA Return Outlet;       !- Zone Return Air Node Name
ZoneHVAC:EquipmentConnections,
    F2E,                     !- Zone Name
    F2EEquipment,            !- Zone Conditioning Equipment List Name
    F2E AHU Supply Inlet,    !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    F2E Zone Air Node,       !- Zone Air Node Name
    F2E Return Outlet;       !- Zone Return Air Node Name
!-   ===========  ALL OBJECTS IN CLASS: FAN:CONSTANTVOLUME ===========
Fan:ConstantVolume,
    A1N Supply Fan,          !- Name
    On,                      !- Availability Schedule Name
    1,                       !- Fan Efficiency
    0,                       !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    1,                       !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    A1N Mixed Air Outlet,    !- Air Inlet Node Name
    A1N Supply Fan Outlet;   !- Air Outlet Node Name
Fan:ConstantVolume,
    A1S Supply Fan,          !- Name
    On,                      !- Availability Schedule Name
    1,                       !- Fan Efficiency
    0,                       !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    1,                       !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    A1S Mixed Air Outlet,    !- Air Inlet Node Name
    A1S Supply Fan Outlet;   !- Air Outlet Node Name
Fan:ConstantVolume,
    A1W Supply Fan,          !- Name
    On,                      !- Availability Schedule Name
    1,                       !- Fan Efficiency
    0,                       !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    1,                       !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    A1W Mixed Air Outlet,    !- Air Inlet Node Name
    A1W Supply Fan Outlet;   !- Air Outlet Node Name
Fan:ConstantVolume,
    A1I Supply Fan,          !- Name
    On,                      !- Availability Schedule Name
    1,                       !- Fan Efficiency
    0,                       !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    1,                       !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    A1I Mixed Air Outlet,    !- Air Inlet Node Name
    A1I Supply Fan Outlet;   !- Air Outlet Node Name
Fan:ConstantVolume,
    B1N Supply Fan,          !- Name
    On,                      !- Availability Schedule Name
    1,                       !- Fan Efficiency
    0,                       !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    1,                       !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    B1N Mixed Air Outlet,    !- Air Inlet Node Name
    B1N Supply Fan Outlet;   !- Air Outlet Node Name
Fan:ConstantVolume,
    B1S Supply Fan,          !- Name
    On,                      !- Availability Schedule Name
    1,                       !- Fan Efficiency
    0,                       !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    1,                       !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    B1S Mixed Air Outlet,    !- Air Inlet Node Name
    B1S Supply Fan Outlet;   !- Air Outlet Node Name
Fan:ConstantVolume,
    B1E Supply Fan,          !- Name
    On,                      !- Availability Schedule Name
    1,                       !- Fan Efficiency
    0,                       !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    1,                       !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    B1E Mixed Air Outlet,    !- Air Inlet Node Name
    B1E Supply Fan Outlet;   !- Air Outlet Node Name
Fan:ConstantVolume,
    B1I Supply Fan,          !- Name
    On,                      !- Availability Schedule Name
    1,                       !- Fan Efficiency
    0,                       !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    1,                       !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    B1I Mixed Air Outlet,    !- Air Inlet Node Name
    B1I Supply Fan Outlet;   !- Air Outlet Node Name
Fan:ConstantVolume,
    C1N Supply Fan,          !- Name
    On,                      !- Availability Schedule Name
    1,                       !- Fan Efficiency
    0,                       !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    1,                       !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    C1N Mixed Air Outlet,    !- Air Inlet Node Name
    C1N Supply Fan Outlet;   !- Air Outlet Node Name
Fan:ConstantVolume,
    C1CE Supply Fan,         !- Name
    On,                      !- Availability Schedule Name
    1,                       !- Fan Efficiency
    0,                       !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    1,                       !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    C1CE Mixed Air Outlet,   !- Air Inlet Node Name
    C1CE Supply Fan Outlet;  !- Air Outlet Node Name
Fan:ConstantVolume,
    C1CW Supply Fan,         !- Name
    On,                      !- Availability Schedule Name
    1,                       !- Fan Efficiency
    0,                       !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    1,                       !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    C1CW Mixed Air Outlet,   !- Air Inlet Node Name
    C1CW Supply Fan Outlet;  !- Air Outlet Node Name
Fan:ConstantVolume,
    C1SB Supply Fan,         !- Name
    On,                      !- Availability Schedule Name
    1,                       !- Fan Efficiency
    0,                       !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    1,                       !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    C1SB Mixed Air Outlet,   !- Air Inlet Node Name
    C1SB Supply Fan Outlet;  !- Air Outlet Node Name
Fan:ConstantVolume,
    C1S Supply Fan,          !- Name
    On,                      !- Availability Schedule Name
    1,                       !- Fan Efficiency
    0,                       !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    1,                       !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    C1S Mixed Air Outlet,    !- Air Inlet Node Name
    C1S Supply Fan Outlet;   !- Air Outlet Node Name
Fan:ConstantVolume,
    D1N Supply Fan,          !- Name
    On,                      !- Availability Schedule Name
    1,                       !- Fan Efficiency
    0,                       !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    1,                       !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    D1N Mixed Air Outlet,    !- Air Inlet Node Name
    D1N Supply Fan Outlet;   !- Air Outlet Node Name
Fan:ConstantVolume,
    D1S Supply Fan,          !- Name
    On,                      !- Availability Schedule Name
    1,                       !- Fan Efficiency
    0,                       !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    1,                       !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    D1S Mixed Air Outlet,    !- Air Inlet Node Name
    D1S Supply Fan Outlet;   !- Air Outlet Node Name
Fan:ConstantVolume,
    D1W Supply Fan,          !- Name
    On,                      !- Availability Schedule Name
    1,                       !- Fan Efficiency
    0,                       !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    1,                       !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    D1W Mixed Air Outlet,    !- Air Inlet Node Name
    D1W Supply Fan Outlet;   !- Air Outlet Node Name
Fan:ConstantVolume,
    D1I Supply Fan,          !- Name
    On,                      !- Availability Schedule Name
    1,                       !- Fan Efficiency
    0,                       !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    1,                       !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    D1I Mixed Air Outlet,    !- Air Inlet Node Name
    D1I Supply Fan Outlet;   !- Air Outlet Node Name
Fan:ConstantVolume,
    E1N Supply Fan,          !- Name
    On,                      !- Availability Schedule Name
    1,                       !- Fan Efficiency
    0,                       !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    1,                       !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    E1N Mixed Air Outlet,    !- Air Inlet Node Name
    E1N Supply Fan Outlet;   !- Air Outlet Node Name
Fan:ConstantVolume,
    E1S Supply Fan,          !- Name
    On,                      !- Availability Schedule Name
    1,                       !- Fan Efficiency
    0,                       !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    1,                       !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    E1S Mixed Air Outlet,    !- Air Inlet Node Name
    E1S Supply Fan Outlet;   !- Air Outlet Node Name
Fan:ConstantVolume,
    E1E Supply Fan,          !- Name
    On,                      !- Availability Schedule Name
    1,                       !- Fan Efficiency
    0,                       !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    1,                       !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    E1E Mixed Air Outlet,    !- Air Inlet Node Name
    E1E Supply Fan Outlet;   !- Air Outlet Node Name
Fan:ConstantVolume,
    E1I Supply Fan,          !- Name
    On,                      !- Availability Schedule Name
    1,                       !- Fan Efficiency
    0,                       !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    1,                       !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    E1I Mixed Air Outlet,    !- Air Inlet Node Name
    E1I Supply Fan Outlet;   !- Air Outlet Node Name
Fan:ConstantVolume,
    A2I Supply Fan,          !- Name
    On,                      !- Availability Schedule Name
    1,                       !- Fan Efficiency
    0,                       !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    1,                       !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    A2I Mixed Air Outlet,    !- Air Inlet Node Name
    A2I Supply Fan Outlet;   !- Air Outlet Node Name
Fan:ConstantVolume,
    A2N Supply Fan,          !- Name
    On,                      !- Availability Schedule Name
    1,                       !- Fan Efficiency
    0,                       !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    1,                       !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    A2N Mixed Air Outlet,    !- Air Inlet Node Name
    A2N Supply Fan Outlet;   !- Air Outlet Node Name
Fan:ConstantVolume,
    A2S Supply Fan,          !- Name
    On,                      !- Availability Schedule Name
    1,                       !- Fan Efficiency
    0,                       !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    1,                       !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    A2S Mixed Air Outlet,    !- Air Inlet Node Name
    A2S Supply Fan Outlet;   !- Air Outlet Node Name
Fan:ConstantVolume,
    A2W Supply Fan,          !- Name
    On,                      !- Availability Schedule Name
    1,                       !- Fan Efficiency
    0,                       !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    1,                       !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    A2W Mixed Air Outlet,    !- Air Inlet Node Name
    A2W Supply Fan Outlet;   !- Air Outlet Node Name
Fan:ConstantVolume,
    B2E Supply Fan,          !- Name
    On,                      !- Availability Schedule Name
    1,                       !- Fan Efficiency
    0,                       !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    1,                       !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    B2E Mixed Air Outlet,    !- Air Inlet Node Name
    B2E Supply Fan Outlet;   !- Air Outlet Node Name
Fan:ConstantVolume,
    B2I Supply Fan,          !- Name
    On,                      !- Availability Schedule Name
    1,                       !- Fan Efficiency
    0,                       !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    1,                       !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    B2I Mixed Air Outlet,    !- Air Inlet Node Name
    B2I Supply Fan Outlet;   !- Air Outlet Node Name
Fan:ConstantVolume,
    B2N Supply Fan,          !- Name
    On,                      !- Availability Schedule Name
    1,                       !- Fan Efficiency
    0,                       !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    1,                       !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    B2N Mixed Air Outlet,    !- Air Inlet Node Name
    B2N Supply Fan Outlet;   !- Air Outlet Node Name
Fan:ConstantVolume,
    B2S Supply Fan,          !- Name
    On,                      !- Availability Schedule Name
    1,                       !- Fan Efficiency
    0,                       !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    1,                       !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    B2S Mixed Air Outlet,    !- Air Inlet Node Name
    B2S Supply Fan Outlet;   !- Air Outlet Node Name
Fan:ConstantVolume,
    C2CE Supply Fan,         !- Name
    On,                      !- Availability Schedule Name
    1,                       !- Fan Efficiency
    0,                       !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    1,                       !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    C2CE Mixed Air Outlet,   !- Air Inlet Node Name
    C2CE Supply Fan Outlet;  !- Air Outlet Node Name
Fan:ConstantVolume,
    C2CW Supply Fan,         !- Name
    On,                      !- Availability Schedule Name
    1,                       !- Fan Efficiency
    0,                       !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    1,                       !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    C2CW Mixed Air Outlet,   !- Air Inlet Node Name
    C2CW Supply Fan Outlet;  !- Air Outlet Node Name
Fan:ConstantVolume,
    C2SB Supply Fan,         !- Name
    On,                      !- Availability Schedule Name
    1,                       !- Fan Efficiency
    0,                       !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    1,                       !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    C2SB Mixed Air Outlet,   !- Air Inlet Node Name
    C2SB Supply Fan Outlet;  !- Air Outlet Node Name
Fan:ConstantVolume,
    C2N Supply Fan,          !- Name
    On,                      !- Availability Schedule Name
    1,                       !- Fan Efficiency
    0,                       !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    1,                       !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    C2N Mixed Air Outlet,    !- Air Inlet Node Name
    C2N Supply Fan Outlet;   !- Air Outlet Node Name
Fan:ConstantVolume,
    C2S Supply Fan,          !- Name
    On,                      !- Availability Schedule Name
    1,                       !- Fan Efficiency
    0,                       !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    1,                       !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    C2S Mixed Air Outlet,    !- Air Inlet Node Name
    C2S Supply Fan Outlet;   !- Air Outlet Node Name
Fan:ConstantVolume,
    D2I Supply Fan,          !- Name
    On,                      !- Availability Schedule Name
    1,                       !- Fan Efficiency
    0,                       !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    1,                       !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    D2I Mixed Air Outlet,    !- Air Inlet Node Name
    D2I Supply Fan Outlet;   !- Air Outlet Node Name
Fan:ConstantVolume,
    D2N Supply Fan,          !- Name
    On,                      !- Availability Schedule Name
    1,                       !- Fan Efficiency
    0,                       !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    1,                       !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    D2N Mixed Air Outlet,    !- Air Inlet Node Name
    D2N Supply Fan Outlet;   !- Air Outlet Node Name
Fan:ConstantVolume,
    D2S Supply Fan,          !- Name
    On,                      !- Availability Schedule Name
    1,                       !- Fan Efficiency
    0,                       !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    1,                       !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    D2S Mixed Air Outlet,    !- Air Inlet Node Name
    D2S Supply Fan Outlet;   !- Air Outlet Node Name
Fan:ConstantVolume,
    D2W Supply Fan,          !- Name
    On,                      !- Availability Schedule Name
    1,                       !- Fan Efficiency
    0,                       !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    1,                       !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    D2W Mixed Air Outlet,    !- Air Inlet Node Name
    D2W Supply Fan Outlet;   !- Air Outlet Node Name
Fan:ConstantVolume,
    E2E Supply Fan,          !- Name
    On,                      !- Availability Schedule Name
    1,                       !- Fan Efficiency
    0,                       !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    1,                       !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    E2E Mixed Air Outlet,    !- Air Inlet Node Name
    E2E Supply Fan Outlet;   !- Air Outlet Node Name
Fan:ConstantVolume,
    E2I Supply Fan,          !- Name
    On,                      !- Availability Schedule Name
    1,                       !- Fan Efficiency
    0,                       !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    1,                       !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    E2I Mixed Air Outlet,    !- Air Inlet Node Name
    E2I Supply Fan Outlet;   !- Air Outlet Node Name
Fan:ConstantVolume,
    E2N Supply Fan,          !- Name
    On,                      !- Availability Schedule Name
    1,                       !- Fan Efficiency
    0,                       !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    1,                       !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    E2N Mixed Air Outlet,    !- Air Inlet Node Name
    E2N Supply Fan Outlet;   !- Air Outlet Node Name
Fan:ConstantVolume,
    E2S Supply Fan,          !- Name
    On,                      !- Availability Schedule Name
    1,                       !- Fan Efficiency
    0,                       !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    1,                       !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    E2S Mixed Air Outlet,    !- Air Inlet Node Name
    E2S Supply Fan Outlet;   !- Air Outlet Node Name
Fan:ConstantVolume,
    F2W Supply Fan,          !- Name
    On,                      !- Availability Schedule Name
    1,                       !- Fan Efficiency
    0,                       !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    1,                       !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    F2W Mixed Air Outlet,    !- Air Inlet Node Name
    F2W Supply Fan Outlet;   !- Air Outlet Node Name
Fan:ConstantVolume,
    A3I Supply Fan,          !- Name
    On,                      !- Availability Schedule Name
    1,                       !- Fan Efficiency
    0,                       !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    1,                       !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    A3I Mixed Air Outlet,    !- Air Inlet Node Name
    A3I Supply Fan Outlet;   !- Air Outlet Node Name
Fan:ConstantVolume,
    A3N Supply Fan,          !- Name
    On,                      !- Availability Schedule Name
    1,                       !- Fan Efficiency
    0,                       !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    1,                       !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    A3N Mixed Air Outlet,    !- Air Inlet Node Name
    A3N Supply Fan Outlet;   !- Air Outlet Node Name
Fan:ConstantVolume,
    A3S Supply Fan,          !- Name
    On,                      !- Availability Schedule Name
    1,                       !- Fan Efficiency
    0,                       !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    1,                       !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    A3S Mixed Air Outlet,    !- Air Inlet Node Name
    A3S Supply Fan Outlet;   !- Air Outlet Node Name
Fan:ConstantVolume,
    A3W Supply Fan,          !- Name
    On,                      !- Availability Schedule Name
    1,                       !- Fan Efficiency
    0,                       !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    1,                       !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    A3W Mixed Air Outlet,    !- Air Inlet Node Name
    A3W Supply Fan Outlet;   !- Air Outlet Node Name
Fan:ConstantVolume,
    B3E Supply Fan,          !- Name
    On,                      !- Availability Schedule Name
    1,                       !- Fan Efficiency
    0,                       !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    1,                       !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    B3E Mixed Air Outlet,    !- Air Inlet Node Name
    B3E Supply Fan Outlet;   !- Air Outlet Node Name
Fan:ConstantVolume,
    B3I Supply Fan,          !- Name
    On,                      !- Availability Schedule Name
    1,                       !- Fan Efficiency
    0,                       !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    1,                       !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    B3I Mixed Air Outlet,    !- Air Inlet Node Name
    B3I Supply Fan Outlet;   !- Air Outlet Node Name
Fan:ConstantVolume,
    B3N Supply Fan,          !- Name
    On,                      !- Availability Schedule Name
    1,                       !- Fan Efficiency
    0,                       !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    1,                       !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    B3N Mixed Air Outlet,    !- Air Inlet Node Name
    B3N Supply Fan Outlet;   !- Air Outlet Node Name
Fan:ConstantVolume,
    B3S Supply Fan,          !- Name
    On,                      !- Availability Schedule Name
    1,                       !- Fan Efficiency
    0,                       !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    1,                       !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    B3S Mixed Air Outlet,    !- Air Inlet Node Name
    B3S Supply Fan Outlet;   !- Air Outlet Node Name
Fan:ConstantVolume,
    C3CE Supply Fan,         !- Name
    On,                      !- Availability Schedule Name
    1,                       !- Fan Efficiency
    0,                       !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    1,                       !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    C3CE Mixed Air Outlet,   !- Air Inlet Node Name
    C3CE Supply Fan Outlet;  !- Air Outlet Node Name
Fan:ConstantVolume,
    C3CW Supply Fan,         !- Name
    On,                      !- Availability Schedule Name
    1,                       !- Fan Efficiency
    0,                       !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    1,                       !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    C3CW Mixed Air Outlet,   !- Air Inlet Node Name
    C3CW Supply Fan Outlet;  !- Air Outlet Node Name
Fan:ConstantVolume,
    C3SB Supply Fan,         !- Name
    On,                      !- Availability Schedule Name
    1,                       !- Fan Efficiency
    0,                       !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    1,                       !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    C3SB Mixed Air Outlet,   !- Air Inlet Node Name
    C3SB Supply Fan Outlet;  !- Air Outlet Node Name
Fan:ConstantVolume,
    C3N Supply Fan,          !- Name
    On,                      !- Availability Schedule Name
    1,                       !- Fan Efficiency
    0,                       !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    1,                       !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    C3N Mixed Air Outlet,    !- Air Inlet Node Name
    C3N Supply Fan Outlet;   !- Air Outlet Node Name
Fan:ConstantVolume,
    C3S Supply Fan,          !- Name
    On,                      !- Availability Schedule Name
    1,                       !- Fan Efficiency
    0,                       !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    1,                       !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    C3S Mixed Air Outlet,    !- Air Inlet Node Name
    C3S Supply Fan Outlet;   !- Air Outlet Node Name
Fan:ConstantVolume,
    D3I Supply Fan,          !- Name
    On,                      !- Availability Schedule Name
    1,                       !- Fan Efficiency
    0,                       !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    1,                       !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    D3I Mixed Air Outlet,    !- Air Inlet Node Name
    D3I Supply Fan Outlet;   !- Air Outlet Node Name
Fan:ConstantVolume,
    D3N Supply Fan,          !- Name
    On,                      !- Availability Schedule Name
    1,                       !- Fan Efficiency
    0,                       !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    1,                       !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    D3N Mixed Air Outlet,    !- Air Inlet Node Name
    D3N Supply Fan Outlet;   !- Air Outlet Node Name
Fan:ConstantVolume,
    D3S Supply Fan,          !- Name
    On,                      !- Availability Schedule Name
    1,                       !- Fan Efficiency
    0,                       !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    1,                       !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    D3S Mixed Air Outlet,    !- Air Inlet Node Name
    D3S Supply Fan Outlet;   !- Air Outlet Node Name
Fan:ConstantVolume,
    D3W Supply Fan,          !- Name
    On,                      !- Availability Schedule Name
    1,                       !- Fan Efficiency
    0,                       !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    1,                       !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    D3W Mixed Air Outlet,    !- Air Inlet Node Name
    D3W Supply Fan Outlet;   !- Air Outlet Node Name
Fan:ConstantVolume,
    E3E Supply Fan,          !- Name
    On,                      !- Availability Schedule Name
    1,                       !- Fan Efficiency
    0,                       !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    1,                       !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    E3E Mixed Air Outlet,    !- Air Inlet Node Name
    E3E Supply Fan Outlet;   !- Air Outlet Node Name
Fan:ConstantVolume,
    E3I Supply Fan,          !- Name
    On,                      !- Availability Schedule Name
    1,                       !- Fan Efficiency
    0,                       !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    1,                       !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    E3I Mixed Air Outlet,    !- Air Inlet Node Name
    E3I Supply Fan Outlet;   !- Air Outlet Node Name
Fan:ConstantVolume,
    E3N Supply Fan,          !- Name
    On,                      !- Availability Schedule Name
    1,                       !- Fan Efficiency
    0,                       !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    1,                       !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    E3N Mixed Air Outlet,    !- Air Inlet Node Name
    E3N Supply Fan Outlet;   !- Air Outlet Node Name
Fan:ConstantVolume,
    E3S Supply Fan,          !- Name
    On,                      !- Availability Schedule Name
    1,                       !- Fan Efficiency
    0,                       !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    1,                       !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    E3S Mixed Air Outlet,    !- Air Inlet Node Name
    E3S Supply Fan Outlet;   !- Air Outlet Node Name
Fan:ConstantVolume,
    C4N Supply Fan,          !- Name
    On,                      !- Availability Schedule Name
    1,                       !- Fan Efficiency
    0,                       !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    1,                       !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    C4N Mixed Air Outlet,    !- Air Inlet Node Name
    C4N Supply Fan Outlet;   !- Air Outlet Node Name
Fan:ConstantVolume,
    D4I Supply Fan,          !- Name
    On,                      !- Availability Schedule Name
    1,                       !- Fan Efficiency
    0,                       !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    1,                       !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    D4I Mixed Air Outlet,    !- Air Inlet Node Name
    D4I Supply Fan Outlet;   !- Air Outlet Node Name
Fan:ConstantVolume,
    D4N Supply Fan,          !- Name
    On,                      !- Availability Schedule Name
    1,                       !- Fan Efficiency
    0,                       !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    1,                       !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    D4N Mixed Air Outlet,    !- Air Inlet Node Name
    D4N Supply Fan Outlet;   !- Air Outlet Node Name
Fan:ConstantVolume,
    D4S Supply Fan,          !- Name
    On,                      !- Availability Schedule Name
    1,                       !- Fan Efficiency
    0,                       !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    1,                       !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    D4S Mixed Air Outlet,    !- Air Inlet Node Name
    D4S Supply Fan Outlet;   !- Air Outlet Node Name
Fan:ConstantVolume,
    D4W Supply Fan,          !- Name
    On,                      !- Availability Schedule Name
    1,                       !- Fan Efficiency
    0,                       !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    1,                       !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    D4W Mixed Air Outlet,    !- Air Inlet Node Name
    D4W Supply Fan Outlet;   !- Air Outlet Node Name
Fan:ConstantVolume,
    E4E Supply Fan,          !- Name
    On,                      !- Availability Schedule Name
    1,                       !- Fan Efficiency
    0,                       !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    1,                       !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    E4E Mixed Air Outlet,    !- Air Inlet Node Name
    E4E Supply Fan Outlet;   !- Air Outlet Node Name
Fan:ConstantVolume,
    E4I Supply Fan,          !- Name
    On,                      !- Availability Schedule Name
    1,                       !- Fan Efficiency
    0,                       !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    1,                       !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    E4I Mixed Air Outlet,    !- Air Inlet Node Name
    E4I Supply Fan Outlet;   !- Air Outlet Node Name
Fan:ConstantVolume,
    E4N Supply Fan,          !- Name
    On,                      !- Availability Schedule Name
    1,                       !- Fan Efficiency
    0,                       !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    1,                       !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    E4N Mixed Air Outlet,    !- Air Inlet Node Name
    E4N Supply Fan Outlet;   !- Air Outlet Node Name
Fan:ConstantVolume,
    E4S Supply Fan,          !- Name
    On,                      !- Availability Schedule Name
    1,                       !- Fan Efficiency
    0,                       !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    1,                       !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    E4S Mixed Air Outlet,    !- Air Inlet Node Name
    E4S Supply Fan Outlet;   !- Air Outlet Node Name
!-   ===========  ALL OBJECTS IN CLASS: FAN:VARIABLEVOLUME ===========
Fan:VariableVolume,
    South AHU Supply Fan,    !- Name
    AHU Operating Schedule,  !- Availability Schedule Name
    0.7,                     !- Fan Efficiency
    983.901412400283,        !- Pressure Rise {Pa}
    4.43302456278632,        !- Maximum Flow Rate {m3/s}
    3.16570440189607,        !- Minimum Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    0.0015302446,            !- Fan Coefficient 1
    0.0052080574,            !- Fan Coefficient 2
    1.1086242,               !- Fan Coefficient 3
    -0.11635563,             !- Fan Coefficient 4
    0,                       !- Fan Coefficient 5
    South AHU Heating Coil Outlet,  !- Air Inlet Node Name
    South AHU Supply Fan Outlet;  !- Air Outlet Node Name
Fan:VariableVolume,
    North AHU Supply Fan,    !- Name
    AHU Operating Schedule,  !- Availability Schedule Name
    0.7,                     !- Fan Efficiency
    996.355860658514,        !- Pressure Rise {Pa}
    2.5280323209416,         !- Maximum Flow Rate {m3/s}
    1.99939225382909,        !- Minimum Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    0.0015302446,            !- Fan Coefficient 1
    0.0052080574,            !- Fan Coefficient 2
    1.1086242,               !- Fan Coefficient 3
    -0.11635563,             !- Fan Coefficient 4
    0,                       !- Fan Coefficient 5
    North AHU Heating Coil Outlet,  !- Air Inlet Node Name
    North AHU Supply Fan Outlet;  !- Air Outlet Node Name
Fan:VariableVolume,
    Conference AHU Supply Fan,  !- Name
    AHU Operating Schedule,  !- Availability Schedule Name
    0.7,                     !- Fan Efficiency
    1118.40945358918,        !- Pressure Rise {Pa}
    8.49600107859389,        !- Maximum Flow Rate {m3/s}
    autosize,                !- Minimum Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    0.0015302446,            !- Fan Coefficient 1
    0.0052080574,            !- Fan Coefficient 2
    1.1086242,               !- Fan Coefficient 3
    -0.11635563,             !- Fan Coefficient 4
    0,                       !- Fan Coefficient 5
    Conference AHU Heating Coil Outlet,  !- Air Inlet Node Name
    Conference AHU Supply Fan Outlet;  !- Air Outlet Node Name
Fan:VariableVolume,
    Exercise AHU Supply Fan, !- Name
    AHU Operating Schedule,  !- Availability Schedule Name
    0.7,                     !- Fan Efficiency
    1091.00966742107,        !- Pressure Rise {Pa}
    2.36000029960941,        !- Maximum Flow Rate {m3/s}
    autosize,                !- Minimum Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    0.0015302446,            !- Fan Coefficient 1
    0.0052080574,            !- Fan Coefficient 2
    1.1086242,               !- Fan Coefficient 3
    -0.11635563,             !- Fan Coefficient 4
    0,                       !- Fan Coefficient 5
    Exercise AHU Heating Coil Outlet,  !- Air Inlet Node Name
    Exercise AHU Supply Fan Outlet;  !- Air Outlet Node Name
Fan:VariableVolume,
    Library AHU Supply Fan,  !- Name
    AHU Operating Schedule,  !- Availability Schedule Name
    0.7,                     !- Fan Efficiency
    1071.0825502079,         !- Pressure Rise {Pa}
    3.39840043143755,        !- Maximum Flow Rate {m3/s}
    autosize,                !- Minimum Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    0.0015302446,            !- Fan Coefficient 1
    0.0052080574,            !- Fan Coefficient 2
    1.1086242,               !- Fan Coefficient 3
    -0.11635563,             !- Fan Coefficient 4
    0,                       !- Fan Coefficient 5
    Library AHU Heating Coil Outlet,  !- Air Inlet Node Name
    Library AHU Supply Fan Outlet;  !- Air Outlet Node Name
Fan:VariableVolume,
    Data Center AHU Supply Fan,  !- Name
    On,                      !- Availability Schedule Name
    0.7,                     !- Fan Efficiency
    978.91963309699,         !- Pressure Rise {Pa}
    33.9840043143755,        !- Maximum Flow Rate {m3/s}
    8.49600107859389,        !- Minimum Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    0.0015302446,            !- Fan Coefficient 1
    0.0052080574,            !- Fan Coefficient 2
    1.1086242,               !- Fan Coefficient 3
    -0.11635563,             !- Fan Coefficient 4
    0,                       !- Fan Coefficient 5
    Data Center AHU Heating Coil Outlet,  !- Air Inlet Node Name
    Data Center AHU Supply Fan Outlet;  !- Air Outlet Node Name
!-   ===========  ALL OBJECTS IN CLASS: COIL:COOLING:WATER ===========
Coil:Cooling:Water,
    South AHU Cooling Coil,  !- Name
    Off,                     !- Availability Schedule Name
    autosize,                !- Design Water Flow Rate {m3/s}
    4.43302456278632,        !- Design Air Flow Rate {m3/s}
    autosize,                !- Design Inlet Water Temperature {C}
    autosize,                !- Design Inlet Air Temperature {C}
    autosize,                !- Design Outlet Air Temperature {C}
    autosize,                !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
    autosize,                !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
    South AHU Cooling Coil ChW Inlet,  !- Water Inlet Node Name
    South AHU Cooling Coil ChW Outlet,  !- Water Outlet Node Name
    South AHU Mixed Air Outlet,  !- Air Inlet Node Name
    South AHU Cooling Coil Outlet,  !- Air Outlet Node Name
    DetailedAnalysis,        !- Type of Analysis
    CrossFlow;               !- Heat Exchanger Configuration
Coil:Cooling:Water,
    North AHU Cooling Coil,  !- Name
    Off,                     !- Availability Schedule Name
    autosize,                !- Design Water Flow Rate {m3/s}
    2.5280323209416,         !- Design Air Flow Rate {m3/s}
    autosize,                !- Design Inlet Water Temperature {C}
    autosize,                !- Design Inlet Air Temperature {C}
    autosize,                !- Design Outlet Air Temperature {C}
    autosize,                !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
    autosize,                !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
    North AHU Cooling Coil ChW Inlet,  !- Water Inlet Node Name
    North AHU Cooling Coil ChW Outlet,  !- Water Outlet Node Name
    North AHU Mixed Air Outlet,  !- Air Inlet Node Name
    North AHU Cooling Coil Outlet,  !- Air Outlet Node Name
    DetailedAnalysis,        !- Type of Analysis
    CrossFlow;               !- Heat Exchanger Configuration
Coil:Cooling:Water,
    Conference AHU Cooling Coil,  !- Name
    Off,                     !- Availability Schedule Name
    autosize,                !- Design Water Flow Rate {m3/s}
    8.49600107859389,        !- Design Air Flow Rate {m3/s}
    autosize,                !- Design Inlet Water Temperature {C}
    autosize,                !- Design Inlet Air Temperature {C}
    autosize,                !- Design Outlet Air Temperature {C}
    autosize,                !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
    autosize,                !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
    Conference AHU Cooling Coil ChW Inlet,  !- Water Inlet Node Name
    Conference AHU Cooling Coil ChW Outlet,  !- Water Outlet Node Name
    Conference AHU Mixed Air Outlet,  !- Air Inlet Node Name
    Conference AHU Cooling Coil Outlet,  !- Air Outlet Node Name
    DetailedAnalysis,        !- Type of Analysis
    CrossFlow;               !- Heat Exchanger Configuration
Coil:Cooling:Water,
    Exercise AHU Cooling Coil,  !- Name
    Off,                     !- Availability Schedule Name
    autosize,                !- Design Water Flow Rate {m3/s}
    2.36000029960941,        !- Design Air Flow Rate {m3/s}
    autosize,                !- Design Inlet Water Temperature {C}
    autosize,                !- Design Inlet Air Temperature {C}
    autosize,                !- Design Outlet Air Temperature {C}
    autosize,                !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
    autosize,                !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
    Exercise AHU Cooling Coil ChW Inlet,  !- Water Inlet Node Name
    Exercise AHU Cooling Coil ChW Outlet,  !- Water Outlet Node Name
    Exercise AHU Mixed Air Outlet,  !- Air Inlet Node Name
    Exercise AHU Cooling Coil Outlet,  !- Air Outlet Node Name
    DetailedAnalysis,        !- Type of Analysis
    CrossFlow;               !- Heat Exchanger Configuration
Coil:Cooling:Water,
    Library AHU Cooling Coil,!- Name
    AHU Operating Schedule,  !- Availability Schedule Name
    autosize,                !- Design Water Flow Rate {m3/s}
    3.39840043143755,        !- Design Air Flow Rate {m3/s}
    autosize,                !- Design Inlet Water Temperature {C}
    autosize,                !- Design Inlet Air Temperature {C}
    autosize,                !- Design Outlet Air Temperature {C}
    autosize,                !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
    autosize,                !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
    Library AHU Cooling Coil ChW Inlet,  !- Water Inlet Node Name
    Library AHU Cooling Coil ChW Outlet,  !- Water Outlet Node Name
    Library AHU Mixed Air Outlet,  !- Air Inlet Node Name
    Library AHU Cooling Coil Outlet,  !- Air Outlet Node Name
    DetailedAnalysis,        !- Type of Analysis
    CrossFlow;               !- Heat Exchanger Configuration
Coil:Cooling:Water,
    Data Center AHU Cooling Coil,  !- Name
    On,                      !- Availability Schedule Name
    autosize,                !- Design Water Flow Rate {m3/s}
    33.9840043143755,        !- Design Air Flow Rate {m3/s}
    autosize,                !- Design Inlet Water Temperature {C}
    autosize,                !- Design Inlet Air Temperature {C}
    autosize,                !- Design Outlet Air Temperature {C}
    autosize,                !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
    autosize,                !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
    Data Center AHU Cooling Coil ChW Inlet,  !- Water Inlet Node Name
    Data Center AHU Cooling Coil ChW Outlet,  !- Water Outlet Node Name
    Data Center AHU Mixed Air Outlet,  !- Air Inlet Node Name
    Data Center AHU Cooling Coil Outlet,  !- Air Outlet Node Name
    DetailedAnalysis,        !- Type of Analysis
    CrossFlow;               !- Heat Exchanger Configuration
Coil:Cooling:Water,
    A1N Cooling Coil,        !- Name
    On,                      !- Availability Schedule Name
    autosize,                !- Design Water Flow Rate {m3/s}
    autosize,                !- Design Air Flow Rate {m3/s}
    autosize,                !- Design Inlet Water Temperature {C}
    autosize,                !- Design Inlet Air Temperature {C}
    autosize,                !- Design Outlet Air Temperature {C}
    autosize,                !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
    autosize,                !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
    A1N Cooling Coil ChW Inlet,  !- Water Inlet Node Name
    A1N Cooling Coil ChW Outlet,  !- Water Outlet Node Name
    A1N Supply Fan Outlet,   !- Air Inlet Node Name
    A1N Cooling Coil Outlet, !- Air Outlet Node Name
    DetailedAnalysis,        !- Type of Analysis
    CrossFlow;               !- Heat Exchanger Configuration
Coil:Cooling:Water,
    A1S Cooling Coil,        !- Name
    On,                      !- Availability Schedule Name
    autosize,                !- Design Water Flow Rate {m3/s}
    autosize,                !- Design Air Flow Rate {m3/s}
    autosize,                !- Design Inlet Water Temperature {C}
    autosize,                !- Design Inlet Air Temperature {C}
    autosize,                !- Design Outlet Air Temperature {C}
    autosize,                !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
    autosize,                !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
    A1S Cooling Coil ChW Inlet,  !- Water Inlet Node Name
    A1S Cooling Coil ChW Outlet,  !- Water Outlet Node Name
    A1S Supply Fan Outlet,   !- Air Inlet Node Name
    A1S Cooling Coil Outlet, !- Air Outlet Node Name
    DetailedAnalysis,        !- Type of Analysis
    CrossFlow;               !- Heat Exchanger Configuration
Coil:Cooling:Water,
    A1W Cooling Coil,        !- Name
    On,                      !- Availability Schedule Name
    autosize,                !- Design Water Flow Rate {m3/s}
    autosize,                !- Design Air Flow Rate {m3/s}
    autosize,                !- Design Inlet Water Temperature {C}
    autosize,                !- Design Inlet Air Temperature {C}
    autosize,                !- Design Outlet Air Temperature {C}
    autosize,                !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
    autosize,                !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
    A1W Cooling Coil ChW Inlet,  !- Water Inlet Node Name
    A1W Cooling Coil ChW Outlet,  !- Water Outlet Node Name
    A1W Supply Fan Outlet,   !- Air Inlet Node Name
    A1W Cooling Coil Outlet, !- Air Outlet Node Name
    DetailedAnalysis,        !- Type of Analysis
    CrossFlow;               !- Heat Exchanger Configuration
Coil:Cooling:Water,
    A1I Cooling Coil,        !- Name
    On,                      !- Availability Schedule Name
    autosize,                !- Design Water Flow Rate {m3/s}
    autosize,                !- Design Air Flow Rate {m3/s}
    autosize,                !- Design Inlet Water Temperature {C}
    autosize,                !- Design Inlet Air Temperature {C}
    autosize,                !- Design Outlet Air Temperature {C}
    autosize,                !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
    autosize,                !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
    A1I Cooling Coil ChW Inlet,  !- Water Inlet Node Name
    A1I Cooling Coil ChW Outlet,  !- Water Outlet Node Name
    A1I Supply Fan Outlet,   !- Air Inlet Node Name
    A1I Cooling Coil Outlet, !- Air Outlet Node Name
    DetailedAnalysis,        !- Type of Analysis
    CrossFlow;               !- Heat Exchanger Configuration
Coil:Cooling:Water,
    B1N Cooling Coil,        !- Name
    On,                      !- Availability Schedule Name
    autosize,                !- Design Water Flow Rate {m3/s}
    autosize,                !- Design Air Flow Rate {m3/s}
    autosize,                !- Design Inlet Water Temperature {C}
    autosize,                !- Design Inlet Air Temperature {C}
    autosize,                !- Design Outlet Air Temperature {C}
    autosize,                !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
    autosize,                !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
    B1N Cooling Coil ChW Inlet,  !- Water Inlet Node Name
    B1N Cooling Coil ChW Outlet,  !- Water Outlet Node Name
    B1N Supply Fan Outlet,   !- Air Inlet Node Name
    B1N Cooling Coil Outlet, !- Air Outlet Node Name
    DetailedAnalysis,        !- Type of Analysis
    CrossFlow;               !- Heat Exchanger Configuration
Coil:Cooling:Water,
    B1S Cooling Coil,        !- Name
    On,                      !- Availability Schedule Name
    autosize,                !- Design Water Flow Rate {m3/s}
    autosize,                !- Design Air Flow Rate {m3/s}
    autosize,                !- Design Inlet Water Temperature {C}
    autosize,                !- Design Inlet Air Temperature {C}
    autosize,                !- Design Outlet Air Temperature {C}
    autosize,                !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
    autosize,                !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
    B1S Cooling Coil ChW Inlet,  !- Water Inlet Node Name
    B1S Cooling Coil ChW Outlet,  !- Water Outlet Node Name
    B1S Supply Fan Outlet,   !- Air Inlet Node Name
    B1S Cooling Coil Outlet, !- Air Outlet Node Name
    DetailedAnalysis,        !- Type of Analysis
    CrossFlow;               !- Heat Exchanger Configuration
Coil:Cooling:Water,
    B1E Cooling Coil,        !- Name
    On,                      !- Availability Schedule Name
    autosize,                !- Design Water Flow Rate {m3/s}
    autosize,                !- Design Air Flow Rate {m3/s}
    autosize,                !- Design Inlet Water Temperature {C}
    autosize,                !- Design Inlet Air Temperature {C}
    autosize,                !- Design Outlet Air Temperature {C}
    autosize,                !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
    autosize,                !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
    B1E Cooling Coil ChW Inlet,  !- Water Inlet Node Name
    B1E Cooling Coil ChW Outlet,  !- Water Outlet Node Name
    B1E Supply Fan Outlet,   !- Air Inlet Node Name
    B1E Cooling Coil Outlet, !- Air Outlet Node Name
    DetailedAnalysis,        !- Type of Analysis
    CrossFlow;               !- Heat Exchanger Configuration
Coil:Cooling:Water,
    B1I Cooling Coil,        !- Name
    On,                      !- Availability Schedule Name
    autosize,                !- Design Water Flow Rate {m3/s}
    autosize,                !- Design Air Flow Rate {m3/s}
    autosize,                !- Design Inlet Water Temperature {C}
    autosize,                !- Design Inlet Air Temperature {C}
    autosize,                !- Design Outlet Air Temperature {C}
    autosize,                !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
    autosize,                !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
    B1I Cooling Coil ChW Inlet,  !- Water Inlet Node Name
    B1I Cooling Coil ChW Outlet,  !- Water Outlet Node Name
    B1I Supply Fan Outlet,   !- Air Inlet Node Name
    B1I Cooling Coil Outlet, !- Air Outlet Node Name
    DetailedAnalysis,        !- Type of Analysis
    CrossFlow;               !- Heat Exchanger Configuration
Coil:Cooling:Water,
    C1N Cooling Coil,        !- Name
    On,                      !- Availability Schedule Name
    autosize,                !- Design Water Flow Rate {m3/s}
    autosize,                !- Design Air Flow Rate {m3/s}
    autosize,                !- Design Inlet Water Temperature {C}
    autosize,                !- Design Inlet Air Temperature {C}
    autosize,                !- Design Outlet Air Temperature {C}
    autosize,                !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
    autosize,                !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
    C1N Cooling Coil ChW Inlet,  !- Water Inlet Node Name
    C1N Cooling Coil ChW Outlet,  !- Water Outlet Node Name
    C1N Supply Fan Outlet,   !- Air Inlet Node Name
    C1N Cooling Coil Outlet, !- Air Outlet Node Name
    DetailedAnalysis,        !- Type of Analysis
    CrossFlow;               !- Heat Exchanger Configuration
Coil:Cooling:Water,
    C1CE Cooling Coil,       !- Name
    On,                      !- Availability Schedule Name
    autosize,                !- Design Water Flow Rate {m3/s}
    autosize,                !- Design Air Flow Rate {m3/s}
    autosize,                !- Design Inlet Water Temperature {C}
    autosize,                !- Design Inlet Air Temperature {C}
    autosize,                !- Design Outlet Air Temperature {C}
    autosize,                !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
    autosize,                !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
    C1CE Cooling Coil ChW Inlet,  !- Water Inlet Node Name
    C1CE Cooling Coil ChW Outlet,  !- Water Outlet Node Name
    C1CE Supply Fan Outlet,  !- Air Inlet Node Name
    C1CE Cooling Coil Outlet,!- Air Outlet Node Name
    DetailedAnalysis,        !- Type of Analysis
    CrossFlow;               !- Heat Exchanger Configuration
Coil:Cooling:Water,
    C1CW Cooling Coil,       !- Name
    On,                      !- Availability Schedule Name
    autosize,                !- Design Water Flow Rate {m3/s}
    autosize,                !- Design Air Flow Rate {m3/s}
    autosize,                !- Design Inlet Water Temperature {C}
    autosize,                !- Design Inlet Air Temperature {C}
    autosize,                !- Design Outlet Air Temperature {C}
    autosize,                !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
    autosize,                !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
    C1CW Cooling Coil ChW Inlet,  !- Water Inlet Node Name
    C1CW Cooling Coil ChW Outlet,  !- Water Outlet Node Name
    C1CW Supply Fan Outlet,  !- Air Inlet Node Name
    C1CW Cooling Coil Outlet,!- Air Outlet Node Name
    DetailedAnalysis,        !- Type of Analysis
    CrossFlow;               !- Heat Exchanger Configuration
Coil:Cooling:Water,
    C1SB Cooling Coil,       !- Name
    On,                      !- Availability Schedule Name
    autosize,                !- Design Water Flow Rate {m3/s}
    autosize,                !- Design Air Flow Rate {m3/s}
    autosize,                !- Design Inlet Water Temperature {C}
    autosize,                !- Design Inlet Air Temperature {C}
    autosize,                !- Design Outlet Air Temperature {C}
    autosize,                !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
    autosize,                !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
    C1SB Cooling Coil ChW Inlet,  !- Water Inlet Node Name
    C1SB Cooling Coil ChW Outlet,  !- Water Outlet Node Name
    C1SB Supply Fan Outlet,  !- Air Inlet Node Name
    C1SB Cooling Coil Outlet,!- Air Outlet Node Name
    DetailedAnalysis,        !- Type of Analysis
    CrossFlow;               !- Heat Exchanger Configuration
Coil:Cooling:Water,
    C1S Cooling Coil,        !- Name
    On,                      !- Availability Schedule Name
    autosize,                !- Design Water Flow Rate {m3/s}
    autosize,                !- Design Air Flow Rate {m3/s}
    autosize,                !- Design Inlet Water Temperature {C}
    autosize,                !- Design Inlet Air Temperature {C}
    autosize,                !- Design Outlet Air Temperature {C}
    autosize,                !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
    autosize,                !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
    C1S Cooling Coil ChW Inlet,  !- Water Inlet Node Name
    C1S Cooling Coil ChW Outlet,  !- Water Outlet Node Name
    C1S Supply Fan Outlet,   !- Air Inlet Node Name
    C1S Cooling Coil Outlet, !- Air Outlet Node Name
    DetailedAnalysis,        !- Type of Analysis
    CrossFlow;               !- Heat Exchanger Configuration
Coil:Cooling:Water,
    D1N Cooling Coil,        !- Name
    On,                      !- Availability Schedule Name
    autosize,                !- Design Water Flow Rate {m3/s}
    autosize,                !- Design Air Flow Rate {m3/s}
    autosize,                !- Design Inlet Water Temperature {C}
    autosize,                !- Design Inlet Air Temperature {C}
    autosize,                !- Design Outlet Air Temperature {C}
    autosize,                !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
    autosize,                !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
    D1N Cooling Coil ChW Inlet,  !- Water Inlet Node Name
    D1N Cooling Coil ChW Outlet,  !- Water Outlet Node Name
    D1N Supply Fan Outlet,   !- Air Inlet Node Name
    D1N Cooling Coil Outlet, !- Air Outlet Node Name
    DetailedAnalysis,        !- Type of Analysis
    CrossFlow;               !- Heat Exchanger Configuration
Coil:Cooling:Water,
    D1S Cooling Coil,        !- Name
    On,                      !- Availability Schedule Name
    autosize,                !- Design Water Flow Rate {m3/s}
    autosize,                !- Design Air Flow Rate {m3/s}
    autosize,                !- Design Inlet Water Temperature {C}
    autosize,                !- Design Inlet Air Temperature {C}
    autosize,                !- Design Outlet Air Temperature {C}
    autosize,                !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
    autosize,                !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
    D1S Cooling Coil ChW Inlet,  !- Water Inlet Node Name
    D1S Cooling Coil ChW Outlet,  !- Water Outlet Node Name
    D1S Supply Fan Outlet,   !- Air Inlet Node Name
    D1S Cooling Coil Outlet, !- Air Outlet Node Name
    DetailedAnalysis,        !- Type of Analysis
    CrossFlow;               !- Heat Exchanger Configuration
Coil:Cooling:Water,
    D1W Cooling Coil,        !- Name
    On,                      !- Availability Schedule Name
    autosize,                !- Design Water Flow Rate {m3/s}
    autosize,                !- Design Air Flow Rate {m3/s}
    autosize,                !- Design Inlet Water Temperature {C}
    autosize,                !- Design Inlet Air Temperature {C}
    autosize,                !- Design Outlet Air Temperature {C}
    autosize,                !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
    autosize,                !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
    D1W Cooling Coil ChW Inlet,  !- Water Inlet Node Name
    D1W Cooling Coil ChW Outlet,  !- Water Outlet Node Name
    D1W Supply Fan Outlet,   !- Air Inlet Node Name
    D1W Cooling Coil Outlet, !- Air Outlet Node Name
    DetailedAnalysis,        !- Type of Analysis
    CrossFlow;               !- Heat Exchanger Configuration
Coil:Cooling:Water,
    D1I Cooling Coil,        !- Name
    On,                      !- Availability Schedule Name
    autosize,                !- Design Water Flow Rate {m3/s}
    autosize,                !- Design Air Flow Rate {m3/s}
    autosize,                !- Design Inlet Water Temperature {C}
    autosize,                !- Design Inlet Air Temperature {C}
    autosize,                !- Design Outlet Air Temperature {C}
    autosize,                !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
    autosize,                !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
    D1I Cooling Coil ChW Inlet,  !- Water Inlet Node Name
    D1I Cooling Coil ChW Outlet,  !- Water Outlet Node Name
    D1I Supply Fan Outlet,   !- Air Inlet Node Name
    D1I Cooling Coil Outlet, !- Air Outlet Node Name
    DetailedAnalysis,        !- Type of Analysis
    CrossFlow;               !- Heat Exchanger Configuration
Coil:Cooling:Water,
    E1N Cooling Coil,        !- Name
    On,                      !- Availability Schedule Name
    autosize,                !- Design Water Flow Rate {m3/s}
    autosize,                !- Design Air Flow Rate {m3/s}
    autosize,                !- Design Inlet Water Temperature {C}
    autosize,                !- Design Inlet Air Temperature {C}
    autosize,                !- Design Outlet Air Temperature {C}
    autosize,                !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
    autosize,                !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
    E1N Cooling Coil ChW Inlet,  !- Water Inlet Node Name
    E1N Cooling Coil ChW Outlet,  !- Water Outlet Node Name
    E1N Supply Fan Outlet,   !- Air Inlet Node Name
    E1N Cooling Coil Outlet, !- Air Outlet Node Name
    DetailedAnalysis,        !- Type of Analysis
    CrossFlow;               !- Heat Exchanger Configuration
Coil:Cooling:Water,
    E1S Cooling Coil,        !- Name
    On,                      !- Availability Schedule Name
    autosize,                !- Design Water Flow Rate {m3/s}
    autosize,                !- Design Air Flow Rate {m3/s}
    autosize,                !- Design Inlet Water Temperature {C}
    autosize,                !- Design Inlet Air Temperature {C}
    autosize,                !- Design Outlet Air Temperature {C}
    autosize,                !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
    autosize,                !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
    E1S Cooling Coil ChW Inlet,  !- Water Inlet Node Name
    E1S Cooling Coil ChW Outlet,  !- Water Outlet Node Name
    E1S Supply Fan Outlet,   !- Air Inlet Node Name
    E1S Cooling Coil Outlet, !- Air Outlet Node Name
    DetailedAnalysis,        !- Type of Analysis
    CrossFlow;               !- Heat Exchanger Configuration
Coil:Cooling:Water,
    E1E Cooling Coil,        !- Name
    On,                      !- Availability Schedule Name
    autosize,                !- Design Water Flow Rate {m3/s}
    autosize,                !- Design Air Flow Rate {m3/s}
    autosize,                !- Design Inlet Water Temperature {C}
    autosize,                !- Design Inlet Air Temperature {C}
    autosize,                !- Design Outlet Air Temperature {C}
    autosize,                !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
    autosize,                !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
    E1E Cooling Coil ChW Inlet,  !- Water Inlet Node Name
    E1E Cooling Coil ChW Outlet,  !- Water Outlet Node Name
    E1E Supply Fan Outlet,   !- Air Inlet Node Name
    E1E Cooling Coil Outlet, !- Air Outlet Node Name
    DetailedAnalysis,        !- Type of Analysis
    CrossFlow;               !- Heat Exchanger Configuration
Coil:Cooling:Water,
    E1I Cooling Coil,        !- Name
    On,                      !- Availability Schedule Name
    autosize,                !- Design Water Flow Rate {m3/s}
    autosize,                !- Design Air Flow Rate {m3/s}
    autosize,                !- Design Inlet Water Temperature {C}
    autosize,                !- Design Inlet Air Temperature {C}
    autosize,                !- Design Outlet Air Temperature {C}
    autosize,                !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
    autosize,                !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
    E1I Cooling Coil ChW Inlet,  !- Water Inlet Node Name
    E1I Cooling Coil ChW Outlet,  !- Water Outlet Node Name
    E1I Supply Fan Outlet,   !- Air Inlet Node Name
    E1I Cooling Coil Outlet, !- Air Outlet Node Name
    DetailedAnalysis,        !- Type of Analysis
    CrossFlow;               !- Heat Exchanger Configuration
Coil:Cooling:Water,
    A2I Cooling Coil,        !- Name
    On,                      !- Availability Schedule Name
    autosize,                !- Design Water Flow Rate {m3/s}
    autosize,                !- Design Air Flow Rate {m3/s}
    autosize,                !- Design Inlet Water Temperature {C}
    autosize,                !- Design Inlet Air Temperature {C}
    autosize,                !- Design Outlet Air Temperature {C}
    autosize,                !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
    autosize,                !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
    A2I Cooling Coil ChW Inlet,  !- Water Inlet Node Name
    A2I Cooling Coil ChW Outlet,  !- Water Outlet Node Name
    A2I Supply Fan Outlet,   !- Air Inlet Node Name
    A2I Cooling Coil Outlet, !- Air Outlet Node Name
    DetailedAnalysis,        !- Type of Analysis
    CrossFlow;               !- Heat Exchanger Configuration
Coil:Cooling:Water,
    A2N Cooling Coil,        !- Name
    On,                      !- Availability Schedule Name
    autosize,                !- Design Water Flow Rate {m3/s}
    autosize,                !- Design Air Flow Rate {m3/s}
    autosize,                !- Design Inlet Water Temperature {C}
    autosize,                !- Design Inlet Air Temperature {C}
    autosize,                !- Design Outlet Air Temperature {C}
    autosize,                !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
    autosize,                !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
    A2N Cooling Coil ChW Inlet,  !- Water Inlet Node Name
    A2N Cooling Coil ChW Outlet,  !- Water Outlet Node Name
    A2N Supply Fan Outlet,   !- Air Inlet Node Name
    A2N Cooling Coil Outlet, !- Air Outlet Node Name
    DetailedAnalysis,        !- Type of Analysis
    CrossFlow;               !- Heat Exchanger Configuration
Coil:Cooling:Water,
    A2S Cooling Coil,        !- Name
    On,                      !- Availability Schedule Name
    autosize,                !- Design Water Flow Rate {m3/s}
    autosize,                !- Design Air Flow Rate {m3/s}
    autosize,                !- Design Inlet Water Temperature {C}
    autosize,                !- Design Inlet Air Temperature {C}
    autosize,                !- Design Outlet Air Temperature {C}
    autosize,                !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
    autosize,                !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
    A2S Cooling Coil ChW Inlet,  !- Water Inlet Node Name
    A2S Cooling Coil ChW Outlet,  !- Water Outlet Node Name
    A2S Supply Fan Outlet,   !- Air Inlet Node Name
    A2S Cooling Coil Outlet, !- Air Outlet Node Name
    DetailedAnalysis,        !- Type of Analysis
    CrossFlow;               !- Heat Exchanger Configuration
Coil:Cooling:Water,
    A2W Cooling Coil,        !- Name
    On,                      !- Availability Schedule Name
    autosize,                !- Design Water Flow Rate {m3/s}
    autosize,                !- Design Air Flow Rate {m3/s}
    autosize,                !- Design Inlet Water Temperature {C}
    autosize,                !- Design Inlet Air Temperature {C}
    autosize,                !- Design Outlet Air Temperature {C}
    autosize,                !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
    autosize,                !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
    A2W Cooling Coil ChW Inlet,  !- Water Inlet Node Name
    A2W Cooling Coil ChW Outlet,  !- Water Outlet Node Name
    A2W Supply Fan Outlet,   !- Air Inlet Node Name
    A2W Cooling Coil Outlet, !- Air Outlet Node Name
    DetailedAnalysis,        !- Type of Analysis
    CrossFlow;               !- Heat Exchanger Configuration
Coil:Cooling:Water,
    B2E Cooling Coil,        !- Name
    On,                      !- Availability Schedule Name
    autosize,                !- Design Water Flow Rate {m3/s}
    autosize,                !- Design Air Flow Rate {m3/s}
    autosize,                !- Design Inlet Water Temperature {C}
    autosize,                !- Design Inlet Air Temperature {C}
    autosize,                !- Design Outlet Air Temperature {C}
    autosize,                !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
    autosize,                !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
    B2E Cooling Coil ChW Inlet,  !- Water Inlet Node Name
    B2E Cooling Coil ChW Outlet,  !- Water Outlet Node Name
    B2E Supply Fan Outlet,   !- Air Inlet Node Name
    B2E Cooling Coil Outlet, !- Air Outlet Node Name
    DetailedAnalysis,        !- Type of Analysis
    CrossFlow;               !- Heat Exchanger Configuration
Coil:Cooling:Water,
    B2I Cooling Coil,        !- Name
    On,                      !- Availability Schedule Name
    autosize,                !- Design Water Flow Rate {m3/s}
    autosize,                !- Design Air Flow Rate {m3/s}
    autosize,                !- Design Inlet Water Temperature {C}
    autosize,                !- Design Inlet Air Temperature {C}
    autosize,                !- Design Outlet Air Temperature {C}
    autosize,                !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
    autosize,                !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
    B2I Cooling Coil ChW Inlet,  !- Water Inlet Node Name
    B2I Cooling Coil ChW Outlet,  !- Water Outlet Node Name
    B2I Supply Fan Outlet,   !- Air Inlet Node Name
    B2I Cooling Coil Outlet, !- Air Outlet Node Name
    DetailedAnalysis,        !- Type of Analysis
    CrossFlow;               !- Heat Exchanger Configuration
Coil:Cooling:Water,
    B2N Cooling Coil,        !- Name
    On,                      !- Availability Schedule Name
    autosize,                !- Design Water Flow Rate {m3/s}
    autosize,                !- Design Air Flow Rate {m3/s}
    autosize,                !- Design Inlet Water Temperature {C}
    autosize,                !- Design Inlet Air Temperature {C}
    autosize,                !- Design Outlet Air Temperature {C}
    autosize,                !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
    autosize,                !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
    B2N Cooling Coil ChW Inlet,  !- Water Inlet Node Name
    B2N Cooling Coil ChW Outlet,  !- Water Outlet Node Name
    B2N Supply Fan Outlet,   !- Air Inlet Node Name
    B2N Cooling Coil Outlet, !- Air Outlet Node Name
    DetailedAnalysis,        !- Type of Analysis
    CrossFlow;               !- Heat Exchanger Configuration
Coil:Cooling:Water,
    B2S Cooling Coil,        !- Name
    On,                      !- Availability Schedule Name
    autosize,                !- Design Water Flow Rate {m3/s}
    autosize,                !- Design Air Flow Rate {m3/s}
    autosize,                !- Design Inlet Water Temperature {C}
    autosize,                !- Design Inlet Air Temperature {C}
    autosize,                !- Design Outlet Air Temperature {C}
    autosize,                !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
    autosize,                !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
    B2S Cooling Coil ChW Inlet,  !- Water Inlet Node Name
    B2S Cooling Coil ChW Outlet,  !- Water Outlet Node Name
    B2S Supply Fan Outlet,   !- Air Inlet Node Name
    B2S Cooling Coil Outlet, !- Air Outlet Node Name
    DetailedAnalysis,        !- Type of Analysis
    CrossFlow;               !- Heat Exchanger Configuration
Coil:Cooling:Water,
    C2CE Cooling Coil,       !- Name
    On,                      !- Availability Schedule Name
    autosize,                !- Design Water Flow Rate {m3/s}
    autosize,                !- Design Air Flow Rate {m3/s}
    autosize,                !- Design Inlet Water Temperature {C}
    autosize,                !- Design Inlet Air Temperature {C}
    autosize,                !- Design Outlet Air Temperature {C}
    autosize,                !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
    autosize,                !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
    C2CE Cooling Coil ChW Inlet,  !- Water Inlet Node Name
    C2CE Cooling Coil ChW Outlet,  !- Water Outlet Node Name
    C2CE Supply Fan Outlet,  !- Air Inlet Node Name
    C2CE Cooling Coil Outlet,!- Air Outlet Node Name
    DetailedAnalysis,        !- Type of Analysis
    CrossFlow;               !- Heat Exchanger Configuration
Coil:Cooling:Water,
    C2CW Cooling Coil,       !- Name
    On,                      !- Availability Schedule Name
    autosize,                !- Design Water Flow Rate {m3/s}
    autosize,                !- Design Air Flow Rate {m3/s}
    autosize,                !- Design Inlet Water Temperature {C}
    autosize,                !- Design Inlet Air Temperature {C}
    autosize,                !- Design Outlet Air Temperature {C}
    autosize,                !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
    autosize,                !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
    C2CW Cooling Coil ChW Inlet,  !- Water Inlet Node Name
    C2CW Cooling Coil ChW Outlet,  !- Water Outlet Node Name
    C2CW Supply Fan Outlet,  !- Air Inlet Node Name
    C2CW Cooling Coil Outlet,!- Air Outlet Node Name
    DetailedAnalysis,        !- Type of Analysis
    CrossFlow;               !- Heat Exchanger Configuration
Coil:Cooling:Water,
    C2SB Cooling Coil,       !- Name
    On,                      !- Availability Schedule Name
    autosize,                !- Design Water Flow Rate {m3/s}
    autosize,                !- Design Air Flow Rate {m3/s}
    autosize,                !- Design Inlet Water Temperature {C}
    autosize,                !- Design Inlet Air Temperature {C}
    autosize,                !- Design Outlet Air Temperature {C}
    autosize,                !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
    autosize,                !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
    C2SB Cooling Coil ChW Inlet,  !- Water Inlet Node Name
    C2SB Cooling Coil ChW Outlet,  !- Water Outlet Node Name
    C2SB Supply Fan Outlet,  !- Air Inlet Node Name
    C2SB Cooling Coil Outlet,!- Air Outlet Node Name
    DetailedAnalysis,        !- Type of Analysis
    CrossFlow;               !- Heat Exchanger Configuration
Coil:Cooling:Water,
    C2N Cooling Coil,        !- Name
    On,                      !- Availability Schedule Name
    autosize,                !- Design Water Flow Rate {m3/s}
    autosize,                !- Design Air Flow Rate {m3/s}
    autosize,                !- Design Inlet Water Temperature {C}
    autosize,                !- Design Inlet Air Temperature {C}
    autosize,                !- Design Outlet Air Temperature {C}
    autosize,                !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
    autosize,                !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
    C2N Cooling Coil ChW Inlet,  !- Water Inlet Node Name
    C2N Cooling Coil ChW Outlet,  !- Water Outlet Node Name
    C2N Supply Fan Outlet,   !- Air Inlet Node Name
    C2N Cooling Coil Outlet, !- Air Outlet Node Name
    DetailedAnalysis,        !- Type of Analysis
    CrossFlow;               !- Heat Exchanger Configuration
Coil:Cooling:Water,
    C2S Cooling Coil,        !- Name
    On,                      !- Availability Schedule Name
    autosize,                !- Design Water Flow Rate {m3/s}
    autosize,                !- Design Air Flow Rate {m3/s}
    autosize,                !- Design Inlet Water Temperature {C}
    autosize,                !- Design Inlet Air Temperature {C}
    autosize,                !- Design Outlet Air Temperature {C}
    autosize,                !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
    autosize,                !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
    C2S Cooling Coil ChW Inlet,  !- Water Inlet Node Name
    C2S Cooling Coil ChW Outlet,  !- Water Outlet Node Name
    C2S Supply Fan Outlet,   !- Air Inlet Node Name
    C2S Cooling Coil Outlet, !- Air Outlet Node Name
    DetailedAnalysis,        !- Type of Analysis
    CrossFlow;               !- Heat Exchanger Configuration
Coil:Cooling:Water,
    D2I Cooling Coil,        !- Name
    On,                      !- Availability Schedule Name
    autosize,                !- Design Water Flow Rate {m3/s}
    autosize,                !- Design Air Flow Rate {m3/s}
    autosize,                !- Design Inlet Water Temperature {C}
    autosize,                !- Design Inlet Air Temperature {C}
    autosize,                !- Design Outlet Air Temperature {C}
    autosize,                !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
    autosize,                !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
    D2I Cooling Coil ChW Inlet,  !- Water Inlet Node Name
    D2I Cooling Coil ChW Outlet,  !- Water Outlet Node Name
    D2I Supply Fan Outlet,   !- Air Inlet Node Name
    D2I Cooling Coil Outlet, !- Air Outlet Node Name
    DetailedAnalysis,        !- Type of Analysis
    CrossFlow;               !- Heat Exchanger Configuration
Coil:Cooling:Water,
    D2N Cooling Coil,        !- Name
    On,                      !- Availability Schedule Name
    autosize,                !- Design Water Flow Rate {m3/s}
    autosize,                !- Design Air Flow Rate {m3/s}
    autosize,                !- Design Inlet Water Temperature {C}
    autosize,                !- Design Inlet Air Temperature {C}
    autosize,                !- Design Outlet Air Temperature {C}
    autosize,                !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
    autosize,                !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
    D2N Cooling Coil ChW Inlet,  !- Water Inlet Node Name
    D2N Cooling Coil ChW Outlet,  !- Water Outlet Node Name
    D2N Supply Fan Outlet,   !- Air Inlet Node Name
    D2N Cooling Coil Outlet, !- Air Outlet Node Name
    DetailedAnalysis,        !- Type of Analysis
    CrossFlow;               !- Heat Exchanger Configuration
Coil:Cooling:Water,
    D2S Cooling Coil,        !- Name
    On,                      !- Availability Schedule Name
    autosize,                !- Design Water Flow Rate {m3/s}
    autosize,                !- Design Air Flow Rate {m3/s}
    autosize,                !- Design Inlet Water Temperature {C}
    autosize,                !- Design Inlet Air Temperature {C}
    autosize,                !- Design Outlet Air Temperature {C}
    autosize,                !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
    autosize,                !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
    D2S Cooling Coil ChW Inlet,  !- Water Inlet Node Name
    D2S Cooling Coil ChW Outlet,  !- Water Outlet Node Name
    D2S Supply Fan Outlet,   !- Air Inlet Node Name
    D2S Cooling Coil Outlet, !- Air Outlet Node Name
    DetailedAnalysis,        !- Type of Analysis
    CrossFlow;               !- Heat Exchanger Configuration
Coil:Cooling:Water,
    D2W Cooling Coil,        !- Name
    On,                      !- Availability Schedule Name
    autosize,                !- Design Water Flow Rate {m3/s}
    autosize,                !- Design Air Flow Rate {m3/s}
    autosize,                !- Design Inlet Water Temperature {C}
    autosize,                !- Design Inlet Air Temperature {C}
    autosize,                !- Design Outlet Air Temperature {C}
    autosize,                !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
    autosize,                !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
    D2W Cooling Coil ChW Inlet,  !- Water Inlet Node Name
    D2W Cooling Coil ChW Outlet,  !- Water Outlet Node Name
    D2W Supply Fan Outlet,   !- Air Inlet Node Name
    D2W Cooling Coil Outlet, !- Air Outlet Node Name
    DetailedAnalysis,        !- Type of Analysis
    CrossFlow;               !- Heat Exchanger Configuration
Coil:Cooling:Water,
    E2E Cooling Coil,        !- Name
    On,                      !- Availability Schedule Name
    autosize,                !- Design Water Flow Rate {m3/s}
    autosize,                !- Design Air Flow Rate {m3/s}
    autosize,                !- Design Inlet Water Temperature {C}
    autosize,                !- Design Inlet Air Temperature {C}
    autosize,                !- Design Outlet Air Temperature {C}
    autosize,                !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
    autosize,                !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
    E2E Cooling Coil ChW Inlet,  !- Water Inlet Node Name
    E2E Cooling Coil ChW Outlet,  !- Water Outlet Node Name
    E2E Supply Fan Outlet,   !- Air Inlet Node Name
    E2E Cooling Coil Outlet, !- Air Outlet Node Name
    DetailedAnalysis,        !- Type of Analysis
    CrossFlow;               !- Heat Exchanger Configuration
Coil:Cooling:Water,
    E2I Cooling Coil,        !- Name
    On,                      !- Availability Schedule Name
    autosize,                !- Design Water Flow Rate {m3/s}
    autosize,                !- Design Air Flow Rate {m3/s}
    autosize,                !- Design Inlet Water Temperature {C}
    autosize,                !- Design Inlet Air Temperature {C}
    autosize,                !- Design Outlet Air Temperature {C}
    autosize,                !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
    autosize,                !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
    E2I Cooling Coil ChW Inlet,  !- Water Inlet Node Name
    E2I Cooling Coil ChW Outlet,  !- Water Outlet Node Name
    E2I Supply Fan Outlet,   !- Air Inlet Node Name
    E2I Cooling Coil Outlet, !- Air Outlet Node Name
    DetailedAnalysis,        !- Type of Analysis
    CrossFlow;               !- Heat Exchanger Configuration
Coil:Cooling:Water,
    E2N Cooling Coil,        !- Name
    On,                      !- Availability Schedule Name
    autosize,                !- Design Water Flow Rate {m3/s}
    autosize,                !- Design Air Flow Rate {m3/s}
    autosize,                !- Design Inlet Water Temperature {C}
    autosize,                !- Design Inlet Air Temperature {C}
    autosize,                !- Design Outlet Air Temperature {C}
    autosize,                !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
    autosize,                !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
    E2N Cooling Coil ChW Inlet,  !- Water Inlet Node Name
    E2N Cooling Coil ChW Outlet,  !- Water Outlet Node Name
    E2N Supply Fan Outlet,   !- Air Inlet Node Name
    E2N Cooling Coil Outlet, !- Air Outlet Node Name
    DetailedAnalysis,        !- Type of Analysis
    CrossFlow;               !- Heat Exchanger Configuration
Coil:Cooling:Water,
    E2S Cooling Coil,        !- Name
    On,                      !- Availability Schedule Name
    autosize,                !- Design Water Flow Rate {m3/s}
    autosize,                !- Design Air Flow Rate {m3/s}
    autosize,                !- Design Inlet Water Temperature {C}
    autosize,                !- Design Inlet Air Temperature {C}
    autosize,                !- Design Outlet Air Temperature {C}
    autosize,                !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
    autosize,                !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
    E2S Cooling Coil ChW Inlet,  !- Water Inlet Node Name
    E2S Cooling Coil ChW Outlet,  !- Water Outlet Node Name
    E2S Supply Fan Outlet,   !- Air Inlet Node Name
    E2S Cooling Coil Outlet, !- Air Outlet Node Name
    DetailedAnalysis,        !- Type of Analysis
    CrossFlow;               !- Heat Exchanger Configuration
Coil:Cooling:Water,
    F2W Cooling Coil,        !- Name
    On,                      !- Availability Schedule Name
    autosize,                !- Design Water Flow Rate {m3/s}
    autosize,                !- Design Air Flow Rate {m3/s}
    autosize,                !- Design Inlet Water Temperature {C}
    autosize,                !- Design Inlet Air Temperature {C}
    autosize,                !- Design Outlet Air Temperature {C}
    autosize,                !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
    autosize,                !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
    F2W Cooling Coil ChW Inlet,  !- Water Inlet Node Name
    F2W Cooling Coil ChW Outlet,  !- Water Outlet Node Name
    F2W Supply Fan Outlet,   !- Air Inlet Node Name
    F2W Cooling Coil Outlet, !- Air Outlet Node Name
    DetailedAnalysis,        !- Type of Analysis
    CrossFlow;               !- Heat Exchanger Configuration
Coil:Cooling:Water,
    A3I Cooling Coil,        !- Name
    On,                      !- Availability Schedule Name
    autosize,                !- Design Water Flow Rate {m3/s}
    autosize,                !- Design Air Flow Rate {m3/s}
    autosize,                !- Design Inlet Water Temperature {C}
    autosize,                !- Design Inlet Air Temperature {C}
    autosize,                !- Design Outlet Air Temperature {C}
    autosize,                !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
    autosize,                !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
    A3I Cooling Coil ChW Inlet,  !- Water Inlet Node Name
    A3I Cooling Coil ChW Outlet,  !- Water Outlet Node Name
    A3I Supply Fan Outlet,   !- Air Inlet Node Name
    A3I Cooling Coil Outlet, !- Air Outlet Node Name
    DetailedAnalysis,        !- Type of Analysis
    CrossFlow;               !- Heat Exchanger Configuration
Coil:Cooling:Water,
    A3N Cooling Coil,        !- Name
    On,                      !- Availability Schedule Name
    autosize,                !- Design Water Flow Rate {m3/s}
    autosize,                !- Design Air Flow Rate {m3/s}
    autosize,                !- Design Inlet Water Temperature {C}
    autosize,                !- Design Inlet Air Temperature {C}
    autosize,                !- Design Outlet Air Temperature {C}
    autosize,                !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
    autosize,                !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
    A3N Cooling Coil ChW Inlet,  !- Water Inlet Node Name
    A3N Cooling Coil ChW Outlet,  !- Water Outlet Node Name
    A3N Supply Fan Outlet,   !- Air Inlet Node Name
    A3N Cooling Coil Outlet, !- Air Outlet Node Name
    DetailedAnalysis,        !- Type of Analysis
    CrossFlow;               !- Heat Exchanger Configuration
Coil:Cooling:Water,
    A3S Cooling Coil,        !- Name
    On,                      !- Availability Schedule Name
    autosize,                !- Design Water Flow Rate {m3/s}
    autosize,                !- Design Air Flow Rate {m3/s}
    autosize,                !- Design Inlet Water Temperature {C}
    autosize,                !- Design Inlet Air Temperature {C}
    autosize,                !- Design Outlet Air Temperature {C}
    autosize,                !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
    autosize,                !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
    A3S Cooling Coil ChW Inlet,  !- Water Inlet Node Name
    A3S Cooling Coil ChW Outlet,  !- Water Outlet Node Name
    A3S Supply Fan Outlet,   !- Air Inlet Node Name
    A3S Cooling Coil Outlet, !- Air Outlet Node Name
    DetailedAnalysis,        !- Type of Analysis
    CrossFlow;               !- Heat Exchanger Configuration
Coil:Cooling:Water,
    A3W Cooling Coil,        !- Name
    On,                      !- Availability Schedule Name
    autosize,                !- Design Water Flow Rate {m3/s}
    autosize,                !- Design Air Flow Rate {m3/s}
    autosize,                !- Design Inlet Water Temperature {C}
    autosize,                !- Design Inlet Air Temperature {C}
    autosize,                !- Design Outlet Air Temperature {C}
    autosize,                !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
    autosize,                !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
    A3W Cooling Coil ChW Inlet,  !- Water Inlet Node Name
    A3W Cooling Coil ChW Outlet,  !- Water Outlet Node Name
    A3W Supply Fan Outlet,   !- Air Inlet Node Name
    A3W Cooling Coil Outlet, !- Air Outlet Node Name
    DetailedAnalysis,        !- Type of Analysis
    CrossFlow;               !- Heat Exchanger Configuration
Coil:Cooling:Water,
    B3E Cooling Coil,        !- Name
    On,                      !- Availability Schedule Name
    autosize,                !- Design Water Flow Rate {m3/s}
    autosize,                !- Design Air Flow Rate {m3/s}
    autosize,                !- Design Inlet Water Temperature {C}
    autosize,                !- Design Inlet Air Temperature {C}
    autosize,                !- Design Outlet Air Temperature {C}
    autosize,                !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
    autosize,                !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
    B3E Cooling Coil ChW Inlet,  !- Water Inlet Node Name
    B3E Cooling Coil ChW Outlet,  !- Water Outlet Node Name
    B3E Supply Fan Outlet,   !- Air Inlet Node Name
    B3E Cooling Coil Outlet, !- Air Outlet Node Name
    DetailedAnalysis,        !- Type of Analysis
    CrossFlow;               !- Heat Exchanger Configuration
Coil:Cooling:Water,
    B3I Cooling Coil,        !- Name
    On,                      !- Availability Schedule Name
    autosize,                !- Design Water Flow Rate {m3/s}
    autosize,                !- Design Air Flow Rate {m3/s}
    autosize,                !- Design Inlet Water Temperature {C}
    autosize,                !- Design Inlet Air Temperature {C}
    autosize,                !- Design Outlet Air Temperature {C}
    autosize,                !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
    autosize,                !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
    B3I Cooling Coil ChW Inlet,  !- Water Inlet Node Name
    B3I Cooling Coil ChW Outlet,  !- Water Outlet Node Name
    B3I Supply Fan Outlet,   !- Air Inlet Node Name
    B3I Cooling Coil Outlet, !- Air Outlet Node Name
    DetailedAnalysis,        !- Type of Analysis
    CrossFlow;               !- Heat Exchanger Configuration
Coil:Cooling:Water,
    B3N Cooling Coil,        !- Name
    On,                      !- Availability Schedule Name
    autosize,                !- Design Water Flow Rate {m3/s}
    autosize,                !- Design Air Flow Rate {m3/s}
    autosize,                !- Design Inlet Water Temperature {C}
    autosize,                !- Design Inlet Air Temperature {C}
    autosize,                !- Design Outlet Air Temperature {C}
    autosize,                !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
    autosize,                !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
    B3N Cooling Coil ChW Inlet,  !- Water Inlet Node Name
    B3N Cooling Coil ChW Outlet,  !- Water Outlet Node Name
    B3N Supply Fan Outlet,   !- Air Inlet Node Name
    B3N Cooling Coil Outlet, !- Air Outlet Node Name
    DetailedAnalysis,        !- Type of Analysis
    CrossFlow;               !- Heat Exchanger Configuration
Coil:Cooling:Water,
    B3S Cooling Coil,        !- Name
    On,                      !- Availability Schedule Name
    autosize,                !- Design Water Flow Rate {m3/s}
    autosize,                !- Design Air Flow Rate {m3/s}
    autosize,                !- Design Inlet Water Temperature {C}
    autosize,                !- Design Inlet Air Temperature {C}
    autosize,                !- Design Outlet Air Temperature {C}
    autosize,                !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
    autosize,                !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
    B3S Cooling Coil ChW Inlet,  !- Water Inlet Node Name
    B3S Cooling Coil ChW Outlet,  !- Water Outlet Node Name
    B3S Supply Fan Outlet,   !- Air Inlet Node Name
    B3S Cooling Coil Outlet, !- Air Outlet Node Name
    DetailedAnalysis,        !- Type of Analysis
    CrossFlow;               !- Heat Exchanger Configuration
Coil:Cooling:Water,
    C3CE Cooling Coil,       !- Name
    On,                      !- Availability Schedule Name
    autosize,                !- Design Water Flow Rate {m3/s}
    autosize,                !- Design Air Flow Rate {m3/s}
    autosize,                !- Design Inlet Water Temperature {C}
    autosize,                !- Design Inlet Air Temperature {C}
    autosize,                !- Design Outlet Air Temperature {C}
    autosize,                !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
    autosize,                !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
    C3CE Cooling Coil ChW Inlet,  !- Water Inlet Node Name
    C3CE Cooling Coil ChW Outlet,  !- Water Outlet Node Name
    C3CE Supply Fan Outlet,  !- Air Inlet Node Name
    C3CE Cooling Coil Outlet,!- Air Outlet Node Name
    DetailedAnalysis,        !- Type of Analysis
    CrossFlow;               !- Heat Exchanger Configuration
Coil:Cooling:Water,
    C3CW Cooling Coil,       !- Name
    On,                      !- Availability Schedule Name
    autosize,                !- Design Water Flow Rate {m3/s}
    autosize,                !- Design Air Flow Rate {m3/s}
    autosize,                !- Design Inlet Water Temperature {C}
    autosize,                !- Design Inlet Air Temperature {C}
    autosize,                !- Design Outlet Air Temperature {C}
    autosize,                !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
    autosize,                !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
    C3CW Cooling Coil ChW Inlet,  !- Water Inlet Node Name
    C3CW Cooling Coil ChW Outlet,  !- Water Outlet Node Name
    C3CW Supply Fan Outlet,  !- Air Inlet Node Name
    C3CW Cooling Coil Outlet,!- Air Outlet Node Name
    DetailedAnalysis,        !- Type of Analysis
    CrossFlow;               !- Heat Exchanger Configuration
Coil:Cooling:Water,
    C3SB Cooling Coil,       !- Name
    On,                      !- Availability Schedule Name
    autosize,                !- Design Water Flow Rate {m3/s}
    autosize,                !- Design Air Flow Rate {m3/s}
    autosize,                !- Design Inlet Water Temperature {C}
    autosize,                !- Design Inlet Air Temperature {C}
    autosize,                !- Design Outlet Air Temperature {C}
    autosize,                !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
    autosize,                !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
    C3SB Cooling Coil ChW Inlet,  !- Water Inlet Node Name
    C3SB Cooling Coil ChW Outlet,  !- Water Outlet Node Name
    C3SB Supply Fan Outlet,  !- Air Inlet Node Name
    C3SB Cooling Coil Outlet,!- Air Outlet Node Name
    DetailedAnalysis,        !- Type of Analysis
    CrossFlow;               !- Heat Exchanger Configuration
Coil:Cooling:Water,
    C3N Cooling Coil,        !- Name
    On,                      !- Availability Schedule Name
    autosize,                !- Design Water Flow Rate {m3/s}
    autosize,                !- Design Air Flow Rate {m3/s}
    autosize,                !- Design Inlet Water Temperature {C}
    autosize,                !- Design Inlet Air Temperature {C}
    autosize,                !- Design Outlet Air Temperature {C}
    autosize,                !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
    autosize,                !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
    C3N Cooling Coil ChW Inlet,  !- Water Inlet Node Name
    C3N Cooling Coil ChW Outlet,  !- Water Outlet Node Name
    C3N Supply Fan Outlet,   !- Air Inlet Node Name
    C3N Cooling Coil Outlet, !- Air Outlet Node Name
    DetailedAnalysis,        !- Type of Analysis
    CrossFlow;               !- Heat Exchanger Configuration
Coil:Cooling:Water,
    C3S Cooling Coil,        !- Name
    On,                      !- Availability Schedule Name
    autosize,                !- Design Water Flow Rate {m3/s}
    autosize,                !- Design Air Flow Rate {m3/s}
    autosize,                !- Design Inlet Water Temperature {C}
    autosize,                !- Design Inlet Air Temperature {C}
    autosize,                !- Design Outlet Air Temperature {C}
    autosize,                !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
    autosize,                !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
    C3S Cooling Coil ChW Inlet,  !- Water Inlet Node Name
    C3S Cooling Coil ChW Outlet,  !- Water Outlet Node Name
    C3S Supply Fan Outlet,   !- Air Inlet Node Name
    C3S Cooling Coil Outlet, !- Air Outlet Node Name
    DetailedAnalysis,        !- Type of Analysis
    CrossFlow;               !- Heat Exchanger Configuration
Coil:Cooling:Water,
    D3I Cooling Coil,        !- Name
    On,                      !- Availability Schedule Name
    autosize,                !- Design Water Flow Rate {m3/s}
    autosize,                !- Design Air Flow Rate {m3/s}
    autosize,                !- Design Inlet Water Temperature {C}
    autosize,                !- Design Inlet Air Temperature {C}
    autosize,                !- Design Outlet Air Temperature {C}
    autosize,                !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
    autosize,                !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
    D3I Cooling Coil ChW Inlet,  !- Water Inlet Node Name
    D3I Cooling Coil ChW Outlet,  !- Water Outlet Node Name
    D3I Supply Fan Outlet,   !- Air Inlet Node Name
    D3I Cooling Coil Outlet, !- Air Outlet Node Name
    DetailedAnalysis,        !- Type of Analysis
    CrossFlow;               !- Heat Exchanger Configuration
Coil:Cooling:Water,
    D3N Cooling Coil,        !- Name
    On,                      !- Availability Schedule Name
    autosize,                !- Design Water Flow Rate {m3/s}
    autosize,                !- Design Air Flow Rate {m3/s}
    autosize,                !- Design Inlet Water Temperature {C}
    autosize,                !- Design Inlet Air Temperature {C}
    autosize,                !- Design Outlet Air Temperature {C}
    autosize,                !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
    autosize,                !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
    D3N Cooling Coil ChW Inlet,  !- Water Inlet Node Name
    D3N Cooling Coil ChW Outlet,  !- Water Outlet Node Name
    D3N Supply Fan Outlet,   !- Air Inlet Node Name
    D3N Cooling Coil Outlet, !- Air Outlet Node Name
    DetailedAnalysis,        !- Type of Analysis
    CrossFlow;               !- Heat Exchanger Configuration
Coil:Cooling:Water,
    D3S Cooling Coil,        !- Name
    On,                      !- Availability Schedule Name
    autosize,                !- Design Water Flow Rate {m3/s}
    autosize,                !- Design Air Flow Rate {m3/s}
    autosize,                !- Design Inlet Water Temperature {C}
    autosize,                !- Design Inlet Air Temperature {C}
    autosize,                !- Design Outlet Air Temperature {C}
    autosize,                !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
    autosize,                !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
    D3S Cooling Coil ChW Inlet,  !- Water Inlet Node Name
    D3S Cooling Coil ChW Outlet,  !- Water Outlet Node Name
    D3S Supply Fan Outlet,   !- Air Inlet Node Name
    D3S Cooling Coil Outlet, !- Air Outlet Node Name
    DetailedAnalysis,        !- Type of Analysis
    CrossFlow;               !- Heat Exchanger Configuration
Coil:Cooling:Water,
    D3W Cooling Coil,        !- Name
    On,                      !- Availability Schedule Name
    autosize,                !- Design Water Flow Rate {m3/s}
    autosize,                !- Design Air Flow Rate {m3/s}
    autosize,                !- Design Inlet Water Temperature {C}
    autosize,                !- Design Inlet Air Temperature {C}
    autosize,                !- Design Outlet Air Temperature {C}
    autosize,                !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
    autosize,                !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
    D3W Cooling Coil ChW Inlet,  !- Water Inlet Node Name
    D3W Cooling Coil ChW Outlet,  !- Water Outlet Node Name
    D3W Supply Fan Outlet,   !- Air Inlet Node Name
    D3W Cooling Coil Outlet, !- Air Outlet Node Name
    DetailedAnalysis,        !- Type of Analysis
    CrossFlow;               !- Heat Exchanger Configuration
Coil:Cooling:Water,
    E3E Cooling Coil,        !- Name
    On,                      !- Availability Schedule Name
    autosize,                !- Design Water Flow Rate {m3/s}
    autosize,                !- Design Air Flow Rate {m3/s}
    autosize,                !- Design Inlet Water Temperature {C}
    autosize,                !- Design Inlet Air Temperature {C}
    autosize,                !- Design Outlet Air Temperature {C}
    autosize,                !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
    autosize,                !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
    E3E Cooling Coil ChW Inlet,  !- Water Inlet Node Name
    E3E Cooling Coil ChW Outlet,  !- Water Outlet Node Name
    E3E Supply Fan Outlet,   !- Air Inlet Node Name
    E3E Cooling Coil Outlet, !- Air Outlet Node Name
    DetailedAnalysis,        !- Type of Analysis
    CrossFlow;               !- Heat Exchanger Configuration
Coil:Cooling:Water,
    E3I Cooling Coil,        !- Name
    On,                      !- Availability Schedule Name
    autosize,                !- Design Water Flow Rate {m3/s}
    autosize,                !- Design Air Flow Rate {m3/s}
    autosize,                !- Design Inlet Water Temperature {C}
    autosize,                !- Design Inlet Air Temperature {C}
    autosize,                !- Design Outlet Air Temperature {C}
    autosize,                !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
    autosize,                !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
    E3I Cooling Coil ChW Inlet,  !- Water Inlet Node Name
    E3I Cooling Coil ChW Outlet,  !- Water Outlet Node Name
    E3I Supply Fan Outlet,   !- Air Inlet Node Name
    E3I Cooling Coil Outlet, !- Air Outlet Node Name
    DetailedAnalysis,        !- Type of Analysis
    CrossFlow;               !- Heat Exchanger Configuration
Coil:Cooling:Water,
    E3N Cooling Coil,        !- Name
    On,                      !- Availability Schedule Name
    autosize,                !- Design Water Flow Rate {m3/s}
    autosize,                !- Design Air Flow Rate {m3/s}
    autosize,                !- Design Inlet Water Temperature {C}
    autosize,                !- Design Inlet Air Temperature {C}
    autosize,                !- Design Outlet Air Temperature {C}
    autosize,                !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
    autosize,                !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
    E3N Cooling Coil ChW Inlet,  !- Water Inlet Node Name
    E3N Cooling Coil ChW Outlet,  !- Water Outlet Node Name
    E3N Supply Fan Outlet,   !- Air Inlet Node Name
    E3N Cooling Coil Outlet, !- Air Outlet Node Name
    DetailedAnalysis,        !- Type of Analysis
    CrossFlow;               !- Heat Exchanger Configuration
Coil:Cooling:Water,
    E3S Cooling Coil,        !- Name
    On,                      !- Availability Schedule Name
    autosize,                !- Design Water Flow Rate {m3/s}
    autosize,                !- Design Air Flow Rate {m3/s}
    autosize,                !- Design Inlet Water Temperature {C}
    autosize,                !- Design Inlet Air Temperature {C}
    autosize,                !- Design Outlet Air Temperature {C}
    autosize,                !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
    autosize,                !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
    E3S Cooling Coil ChW Inlet,  !- Water Inlet Node Name
    E3S Cooling Coil ChW Outlet,  !- Water Outlet Node Name
    E3S Supply Fan Outlet,   !- Air Inlet Node Name
    E3S Cooling Coil Outlet, !- Air Outlet Node Name
    DetailedAnalysis,        !- Type of Analysis
    CrossFlow;               !- Heat Exchanger Configuration
Coil:Cooling:Water,
    C4N Cooling Coil,        !- Name
    On,                      !- Availability Schedule Name
    autosize,                !- Design Water Flow Rate {m3/s}
    autosize,                !- Design Air Flow Rate {m3/s}
    autosize,                !- Design Inlet Water Temperature {C}
    autosize,                !- Design Inlet Air Temperature {C}
    autosize,                !- Design Outlet Air Temperature {C}
    autosize,                !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
    autosize,                !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
    C4N Cooling Coil ChW Inlet,  !- Water Inlet Node Name
    C4N Cooling Coil ChW Outlet,  !- Water Outlet Node Name
    C4N Supply Fan Outlet,   !- Air Inlet Node Name
