    300000,                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimun Venting Open Factor {deltaJ/kg}
    On;              !- Venting Availability Schedule Name
AirflowNetwork:MultiZone:Surface,
    D1S South Window06,      !- Surface Name
    EWinSouthOffice,         !- Leakage Component Name
    D1S,                     !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    ZoneLevel,               !- Ventilation Control Mode
    ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    100,                     !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000,                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimun Venting Open Factor {deltaJ/kg}
    On;              !- Venting Availability Schedule Name
AirflowNetwork:MultiZone:Surface,
    D1S South Window07,      !- Surface Name
    EWinSouthOffice,         !- Leakage Component Name
    D1S,                     !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    ZoneLevel,               !- Ventilation Control Mode
    ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    100,                     !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000,                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimun Venting Open Factor {deltaJ/kg}
    On;              !- Venting Availability Schedule Name
AirflowNetwork:MultiZone:Surface,
    D1S South Window08,      !- Surface Name
    EWinSouthOffice,         !- Leakage Component Name
    D1S,                     !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    ZoneLevel,               !- Ventilation Control Mode
    ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    100,                     !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000,                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimun Venting Open Factor {deltaJ/kg}
    On;              !- Venting Availability Schedule Name
AirflowNetwork:MultiZone:Surface,
    D1S South Window09,      !- Surface Name
    EWinSouthOffice,         !- Leakage Component Name
    D1S,                     !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    ZoneLevel,               !- Ventilation Control Mode
    ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    100,                     !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000,                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimun Venting Open Factor {deltaJ/kg}
    On;              !- Venting Availability Schedule Name
AirflowNetwork:MultiZone:Surface,
    D1S South Window10,      !- Surface Name
    EWinSouthOffice,         !- Leakage Component Name
    D1S,                     !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    ZoneLevel,               !- Ventilation Control Mode
    ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    100,                     !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000,                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimun Venting Open Factor {deltaJ/kg}
    On;              !- Venting Availability Schedule Name
AirflowNetwork:MultiZone:Surface,
    D1S South Window11,      !- Surface Name
    EWinSouthOffice,         !- Leakage Component Name
    D1S,                     !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    ZoneLevel,               !- Ventilation Control Mode
    ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    100,                     !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000,                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimun Venting Open Factor {deltaJ/kg}
    On;              !- Venting Availability Schedule Name
AirflowNetwork:MultiZone:Surface,
    D1S South Window12,      !- Surface Name
    EWinSouthOffice,         !- Leakage Component Name
    D1S,                     !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    ZoneLevel,               !- Ventilation Control Mode
    ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    100,                     !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000,                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimun Venting Open Factor {deltaJ/kg}
    On;              !- Venting Availability Schedule Name
AirflowNetwork:MultiZone:Surface,
    D1S South Window13,      !- Surface Name
    EWinSouthOffice,         !- Leakage Component Name
    D1S,                     !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    ZoneLevel,               !- Ventilation Control Mode
    ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    100,                     !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000,                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimun Venting Open Factor {deltaJ/kg}
    On;              !- Venting Availability Schedule Name
AirflowNetwork:MultiZone:Surface,
    D1S South Window15,      !- Surface Name
    EWinSouthOffice,         !- Leakage Component Name
    D1S,                     !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    ZoneLevel,               !- Ventilation Control Mode
    ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    100,                     !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000,                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimun Venting Open Factor {deltaJ/kg}
    On;              !- Venting Availability Schedule Name
AirflowNetwork:MultiZone:Surface,
    D1S South Window16,      !- Surface Name
    EWinSouthOffice,         !- Leakage Component Name
    D1S,                     !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    ZoneLevel,               !- Ventilation Control Mode
    ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    100,                     !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000,                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimun Venting Open Factor {deltaJ/kg}
    On;              !- Venting Availability Schedule Name
AirflowNetwork:MultiZone:Surface,
    D1S South Window17,      !- Surface Name
    EWinSouthOffice,         !- Leakage Component Name
    D1S,                     !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    ZoneLevel,               !- Ventilation Control Mode
    ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    100,                     !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000,                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimun Venting Open Factor {deltaJ/kg}
    On;              !- Venting Availability Schedule Name
AirflowNetwork:MultiZone:Surface,
    D1S South Window18,      !- Surface Name
    EWinSouthOffice,         !- Leakage Component Name
    D1S,                     !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    ZoneLevel,               !- Ventilation Control Mode
    ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    100,                     !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000,                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimun Venting Open Factor {deltaJ/kg}
    On;              !- Venting Availability Schedule Name
AirflowNetwork:MultiZone:Surface,
    D1W South Window01,      !- Surface Name
    EWinSouthOffice,         !- Leakage Component Name
    D1S,                     !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    ZoneLevel,               !- Ventilation Control Mode
    ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    100,                     !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000,                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimun Venting Open Factor {deltaJ/kg}
    On;              !- Venting Availability Schedule Name
AirflowNetwork:MultiZone:Surface,
    D1W South Window02,      !- Surface Name
    EWinSouthOffice,         !- Leakage Component Name
    D1S,                     !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    ZoneLevel,               !- Ventilation Control Mode
    ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    100,                     !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000,                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimun Venting Open Factor {deltaJ/kg}
    On;              !- Venting Availability Schedule Name
AirflowNetwork:MultiZone:Surface,
    D2I North IWindow,       !- Surface Name
    IWin,                    !- Leakage Component Name
    ,                        !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    ZoneLevel,               !- Ventilation Control Mode
    ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    100,                     !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000,                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimun Venting Open Factor {deltaJ/kg}
    On;              !- Venting Availability Schedule Name
AirflowNetwork:MultiZone:Surface,
    D2I South IWindow,       !- Surface Name
    IWin,                    !- Leakage Component Name
    ,                        !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    ZoneLevel,               !- Ventilation Control Mode
    ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    100,                     !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000,                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimun Venting Open Factor {deltaJ/kg}
    On;              !- Venting Availability Schedule Name
AirflowNetwork:MultiZone:Surface,
    D2I West IWindow,        !- Surface Name
    IWin,                    !- Leakage Component Name
    ,                        !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    ZoneLevel,               !- Ventilation Control Mode
    ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    100,                     !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000,                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimun Venting Open Factor {deltaJ/kg}
    On;              !- Venting Availability Schedule Name
AirflowNetwork:MultiZone:Surface,
    D2N Bottom North Window01,  !- Surface Name
    EWinNorthOffice,         !- Leakage Component Name
    D2N,                     !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    ZoneLevel,               !- Ventilation Control Mode
    ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    100,                     !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000,                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimun Venting Open Factor {deltaJ/kg}
    On;              !- Venting Availability Schedule Name
AirflowNetwork:MultiZone:Surface,
    D2N Bottom North Window02,  !- Surface Name
    EWinNorthOffice,         !- Leakage Component Name
    D2N,                     !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    ZoneLevel,               !- Ventilation Control Mode
    ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    100,                     !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000,                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimun Venting Open Factor {deltaJ/kg}
    On;              !- Venting Availability Schedule Name
AirflowNetwork:MultiZone:Surface,
    D2N Bottom North Window03,  !- Surface Name
    EWinNorthOffice,         !- Leakage Component Name
    D2N,                     !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    ZoneLevel,               !- Ventilation Control Mode
    ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    100,                     !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000,                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimun Venting Open Factor {deltaJ/kg}
    On;              !- Venting Availability Schedule Name
AirflowNetwork:MultiZone:Surface,
    D2N Bottom North Window04,  !- Surface Name
    EWinNorthOffice,         !- Leakage Component Name
    D2N,                     !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    ZoneLevel,               !- Ventilation Control Mode
    ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    100,                     !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000,                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimun Venting Open Factor {deltaJ/kg}
    On;              !- Venting Availability Schedule Name
AirflowNetwork:MultiZone:Surface,
    D2N Bottom North Window05,  !- Surface Name
    EWinNorthOffice,         !- Leakage Component Name
    D2N,                     !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    ZoneLevel,               !- Ventilation Control Mode
    ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    100,                     !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000,                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimun Venting Open Factor {deltaJ/kg}
    On;              !- Venting Availability Schedule Name
AirflowNetwork:MultiZone:Surface,
    D2N Bottom North Window06,  !- Surface Name
    EWinNorthOffice,         !- Leakage Component Name
    D2N,                     !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    ZoneLevel,               !- Ventilation Control Mode
    ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    100,                     !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000,                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimun Venting Open Factor {deltaJ/kg}
    On;              !- Venting Availability Schedule Name
AirflowNetwork:MultiZone:Surface,
    D2N Bottom North Window07,  !- Surface Name
    EWinNorthOffice,         !- Leakage Component Name
    D2N,                     !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    ZoneLevel,               !- Ventilation Control Mode
    ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    100,                     !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000,                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimun Venting Open Factor {deltaJ/kg}
    On;              !- Venting Availability Schedule Name
AirflowNetwork:MultiZone:Surface,
    D2N Bottom North Window08,  !- Surface Name
    EWinNorthOffice,         !- Leakage Component Name
    D2N,                     !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    ZoneLevel,               !- Ventilation Control Mode
    ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    100,                     !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000,                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimun Venting Open Factor {deltaJ/kg}
    On;              !- Venting Availability Schedule Name
AirflowNetwork:MultiZone:Surface,
    D2N Bottom North Window09,  !- Surface Name
    EWinNorthOffice,         !- Leakage Component Name
    D2N,                     !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    ZoneLevel,               !- Ventilation Control Mode
    ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    100,                     !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000,                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimun Venting Open Factor {deltaJ/kg}
    On;              !- Venting Availability Schedule Name
AirflowNetwork:MultiZone:Surface,
    D2N Bottom North Window10,  !- Surface Name
    EWinNorthOffice,         !- Leakage Component Name
    D2N,                     !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    ZoneLevel,               !- Ventilation Control Mode
    ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    100,                     !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000,                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimun Venting Open Factor {deltaJ/kg}
    On;              !- Venting Availability Schedule Name
AirflowNetwork:MultiZone:Surface,
    D2N Bottom North Window11,  !- Surface Name
    EWinNorthOffice,         !- Leakage Component Name
    D2N,                     !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    ZoneLevel,               !- Ventilation Control Mode
    ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    100,                     !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000,                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimun Venting Open Factor {deltaJ/kg}
    On;              !- Venting Availability Schedule Name
AirflowNetwork:MultiZone:Surface,
    D2N Bottom North Window12,  !- Surface Name
    EWinNorthOffice,         !- Leakage Component Name
    D2N,                     !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    ZoneLevel,               !- Ventilation Control Mode
    ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    100,                     !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000,                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimun Venting Open Factor {deltaJ/kg}
    On;              !- Venting Availability Schedule Name
AirflowNetwork:MultiZone:Surface,
    D2N Bottom North Window13,  !- Surface Name
    EWinNorthOffice,         !- Leakage Component Name
    D2N,                     !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    ZoneLevel,               !- Ventilation Control Mode
    ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    100,                     !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000,                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimun Venting Open Factor {deltaJ/kg}
    On;              !- Venting Availability Schedule Name
AirflowNetwork:MultiZone:Surface,
    D2N Bottom North Window14,  !- Surface Name
    EWinNorthOffice,         !- Leakage Component Name
    D2N,                     !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    ZoneLevel,               !- Ventilation Control Mode
    ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    100,                     !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000,                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimun Venting Open Factor {deltaJ/kg}
    On;              !- Venting Availability Schedule Name
AirflowNetwork:MultiZone:Surface,
    D2N Bottom North Window15,  !- Surface Name
    EWinNorthOffice,         !- Leakage Component Name
    D2N,                     !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    ZoneLevel,               !- Ventilation Control Mode
    ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    100,                     !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000,                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimun Venting Open Factor {deltaJ/kg}
    On;              !- Venting Availability Schedule Name
AirflowNetwork:MultiZone:Surface,
    D2S South Window01a,     !- Surface Name
    EWinSouthOffice,         !- Leakage Component Name
    D2S,                     !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    ZoneLevel,               !- Ventilation Control Mode
    ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    100,                     !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000,                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimun Venting Open Factor {deltaJ/kg}
    On;              !- Venting Availability Schedule Name
AirflowNetwork:MultiZone:Surface,
    D2S South Window01b,     !- Surface Name
    EWinSouthOffice,         !- Leakage Component Name
    D2S,                     !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    ZoneLevel,               !- Ventilation Control Mode
    ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    100,                     !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000,                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimun Venting Open Factor {deltaJ/kg}
    On;              !- Venting Availability Schedule Name
AirflowNetwork:MultiZone:Surface,
    D2S South Window01c,     !- Surface Name
    EWinSouthOffice,         !- Leakage Component Name
    D2S,                     !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    ZoneLevel,               !- Ventilation Control Mode
    ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    100,                     !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000,                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimun Venting Open Factor {deltaJ/kg}
    On;              !- Venting Availability Schedule Name
AirflowNetwork:MultiZone:Surface,
    D2S South Window01d,     !- Surface Name
    EWinSouthOffice,         !- Leakage Component Name
    D2S,                     !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    ZoneLevel,               !- Ventilation Control Mode
    ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    100,                     !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000,                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimun Venting Open Factor {deltaJ/kg}
    On;              !- Venting Availability Schedule Name
AirflowNetwork:MultiZone:Surface,
    D2S South Window02,      !- Surface Name
    EWinSouthOffice,         !- Leakage Component Name
    D2S,                     !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    ZoneLevel,               !- Ventilation Control Mode
    ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    100,                     !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000,                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimun Venting Open Factor {deltaJ/kg}
    On;              !- Venting Availability Schedule Name
AirflowNetwork:MultiZone:Surface,
    D2S South Window03,      !- Surface Name
    EWinSouthOffice,         !- Leakage Component Name
    D2S,                     !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    ZoneLevel,               !- Ventilation Control Mode
    ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    100,                     !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000,                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimun Venting Open Factor {deltaJ/kg}
    On;              !- Venting Availability Schedule Name
AirflowNetwork:MultiZone:Surface,
    D2S South Window04,      !- Surface Name
    EWinSouthOffice,         !- Leakage Component Name
    D2S,                     !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    ZoneLevel,               !- Ventilation Control Mode
    ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    100,                     !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000,                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimun Venting Open Factor {deltaJ/kg}
    On;              !- Venting Availability Schedule Name
AirflowNetwork:MultiZone:Surface,
    D2S South Window05,      !- Surface Name
    EWinSouthOffice,         !- Leakage Component Name
    D2S,                     !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    ZoneLevel,               !- Ventilation Control Mode
    ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    100,                     !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000,                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimun Venting Open Factor {deltaJ/kg}
    On;              !- Venting Availability Schedule Name
AirflowNetwork:MultiZone:Surface,
    D2S South Window06,      !- Surface Name
    EWinSouthOffice,         !- Leakage Component Name
    D2S,                     !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    ZoneLevel,               !- Ventilation Control Mode
    ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    100,                     !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000,                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimun Venting Open Factor {deltaJ/kg}
    On;              !- Venting Availability Schedule Name
AirflowNetwork:MultiZone:Surface,
    D2S South Window07,      !- Surface Name
    EWinSouthOffice,         !- Leakage Component Name
    D2S,                     !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    ZoneLevel,               !- Ventilation Control Mode
    ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    100,                     !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000,                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimun Venting Open Factor {deltaJ/kg}
    On;              !- Venting Availability Schedule Name
AirflowNetwork:MultiZone:Surface,
    D2S South Window08,      !- Surface Name
    EWinSouthOffice,         !- Leakage Component Name
    D2S,                     !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    ZoneLevel,               !- Ventilation Control Mode
    ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    100,                     !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000,                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimun Venting Open Factor {deltaJ/kg}
    On;              !- Venting Availability Schedule Name
AirflowNetwork:MultiZone:Surface,
    D2S South Window09,      !- Surface Name
    EWinSouthOffice,         !- Leakage Component Name
    D2S,                     !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    ZoneLevel,               !- Ventilation Control Mode
    ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    100,                     !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000,                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimun Venting Open Factor {deltaJ/kg}
    On;              !- Venting Availability Schedule Name
AirflowNetwork:MultiZone:Surface,
    D2S South Window10,      !- Surface Name
    EWinSouthOffice,         !- Leakage Component Name
    D2S,                     !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    ZoneLevel,               !- Ventilation Control Mode
    ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    100,                     !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000,                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimun Venting Open Factor {deltaJ/kg}
    On;              !- Venting Availability Schedule Name
AirflowNetwork:MultiZone:Surface,
    D2S South Window11,      !- Surface Name
    EWinSouthOffice,         !- Leakage Component Name
    D2S,                     !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    ZoneLevel,               !- Ventilation Control Mode
    ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    100,                     !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000,                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimun Venting Open Factor {deltaJ/kg}
    On;              !- Venting Availability Schedule Name
AirflowNetwork:MultiZone:Surface,
    D2S South Window12,      !- Surface Name
    EWinSouthOffice,         !- Leakage Component Name
    D2S,                     !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    ZoneLevel,               !- Ventilation Control Mode
    ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    100,                     !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000,                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimun Venting Open Factor {deltaJ/kg}
    On;              !- Venting Availability Schedule Name
AirflowNetwork:MultiZone:Surface,
    D2S South Window13,      !- Surface Name
    EWinSouthOffice,         !- Leakage Component Name
    D2S,                     !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    ZoneLevel,               !- Ventilation Control Mode
    ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    100,                     !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000,                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimun Venting Open Factor {deltaJ/kg}
    On;              !- Venting Availability Schedule Name
AirflowNetwork:MultiZone:Surface,
    D2S South Window14,      !- Surface Name
    EWinSouthOffice,         !- Leakage Component Name
    D2S,                     !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    ZoneLevel,               !- Ventilation Control Mode
    ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    100,                     !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000,                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimun Venting Open Factor {deltaJ/kg}
    On;              !- Venting Availability Schedule Name
AirflowNetwork:MultiZone:Surface,
    D2S South Window15,      !- Surface Name
    EWinSouthOffice,         !- Leakage Component Name
    D2S,                     !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    ZoneLevel,               !- Ventilation Control Mode
    ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    100,                     !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000,                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimun Venting Open Factor {deltaJ/kg}
    On;              !- Venting Availability Schedule Name
AirflowNetwork:MultiZone:Surface,
    D2S South Window16,      !- Surface Name
    EWinSouthOffice,         !- Leakage Component Name
    D2S,                     !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    ZoneLevel,               !- Ventilation Control Mode
    ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    100,                     !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000,                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimun Venting Open Factor {deltaJ/kg}
    On;              !- Venting Availability Schedule Name
AirflowNetwork:MultiZone:Surface,
    D2S South Window17,      !- Surface Name
    EWinSouthOffice,         !- Leakage Component Name
    D2S,                     !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    ZoneLevel,               !- Ventilation Control Mode
    ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    100,                     !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000,                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimun Venting Open Factor {deltaJ/kg}
    On;              !- Venting Availability Schedule Name
AirflowNetwork:MultiZone:Surface,
    D2S South Window18,      !- Surface Name
    EWinSouthOffice,         !- Leakage Component Name
    D2S,                     !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    ZoneLevel,               !- Ventilation Control Mode
    ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    100,                     !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000,                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimun Venting Open Factor {deltaJ/kg}
    On;              !- Venting Availability Schedule Name
AirflowNetwork:MultiZone:Surface,
    D2W South Window01,      !- Surface Name
    EWinSouthOffice,         !- Leakage Component Name
    D2S,                     !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    ZoneLevel,               !- Ventilation Control Mode
    ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    100,                     !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000,                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimun Venting Open Factor {deltaJ/kg}
    On;              !- Venting Availability Schedule Name
AirflowNetwork:MultiZone:Surface,
    D2W South Window02,      !- Surface Name
    EWinSouthOffice,         !- Leakage Component Name
    D2S,                     !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    ZoneLevel,               !- Ventilation Control Mode
    ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    100,                     !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000,                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimun Venting Open Factor {deltaJ/kg}
    On;              !- Venting Availability Schedule Name
AirflowNetwork:MultiZone:Surface,
    D3I North IWindow,       !- Surface Name
    IWin,                    !- Leakage Component Name
    ,                        !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    ZoneLevel,               !- Ventilation Control Mode
    ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    100,                     !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000,                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimun Venting Open Factor {deltaJ/kg}
    On;              !- Venting Availability Schedule Name
AirflowNetwork:MultiZone:Surface,
    D3I South IWindow,       !- Surface Name
    IWin,                    !- Leakage Component Name
    ,                        !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    ZoneLevel,               !- Ventilation Control Mode
    ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    100,                     !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000,                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimun Venting Open Factor {deltaJ/kg}
    On;              !- Venting Availability Schedule Name
AirflowNetwork:MultiZone:Surface,
    D3I West IWindow,        !- Surface Name
    IWin,                    !- Leakage Component Name
    ,                        !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    ZoneLevel,               !- Ventilation Control Mode
    ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    100,                     !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000,                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimun Venting Open Factor {deltaJ/kg}
    On;              !- Venting Availability Schedule Name
AirflowNetwork:MultiZone:Surface,
    D3N Bottom North Window01,  !- Surface Name
    EWinNorthOffice,         !- Leakage Component Name
    D3N,                     !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    ZoneLevel,               !- Ventilation Control Mode
    ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    100,                     !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000,                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimun Venting Open Factor {deltaJ/kg}
    On;              !- Venting Availability Schedule Name
AirflowNetwork:MultiZone:Surface,
    D3N Bottom North Window02,  !- Surface Name
    EWinNorthOffice,         !- Leakage Component Name
    D3N,                     !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    ZoneLevel,               !- Ventilation Control Mode
    ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    100,                     !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000,                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimun Venting Open Factor {deltaJ/kg}
    On;              !- Venting Availability Schedule Name
AirflowNetwork:MultiZone:Surface,
    D3N Bottom North Window03,  !- Surface Name
    EWinNorthOffice,         !- Leakage Component Name
    D3N,                     !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    ZoneLevel,               !- Ventilation Control Mode
    ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    100,                     !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000,                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimun Venting Open Factor {deltaJ/kg}
    On;              !- Venting Availability Schedule Name
AirflowNetwork:MultiZone:Surface,
    D3N Bottom North Window04,  !- Surface Name
    EWinNorthOffice,         !- Leakage Component Name
    D3N,                     !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    ZoneLevel,               !- Ventilation Control Mode
    ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    100,                     !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000,                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimun Venting Open Factor {deltaJ/kg}
    On;              !- Venting Availability Schedule Name
AirflowNetwork:MultiZone:Surface,
    D3N Bottom North Window05,  !- Surface Name
    EWinNorthOffice,         !- Leakage Component Name
    D3N,                     !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    ZoneLevel,               !- Ventilation Control Mode
    ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    100,                     !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000,                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimun Venting Open Factor {deltaJ/kg}
    On;              !- Venting Availability Schedule Name
AirflowNetwork:MultiZone:Surface,
    D3N Bottom North Window06,  !- Surface Name
    EWinNorthOffice,         !- Leakage Component Name
    D3N,                     !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    ZoneLevel,               !- Ventilation Control Mode
    ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    100,                     !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000,                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimun Venting Open Factor {deltaJ/kg}
    On;              !- Venting Availability Schedule Name
AirflowNetwork:MultiZone:Surface,
    D3N Bottom North Window07,  !- Surface Name
    EWinNorthOffice,         !- Leakage Component Name
    D3N,                     !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    ZoneLevel,               !- Ventilation Control Mode
    ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    100,                     !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000,                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimun Venting Open Factor {deltaJ/kg}
    On;              !- Venting Availability Schedule Name
AirflowNetwork:MultiZone:Surface,
    D3N Bottom North Window08,  !- Surface Name
    EWinNorthOffice,         !- Leakage Component Name
    D3N,                     !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    ZoneLevel,               !- Ventilation Control Mode
    ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    100,                     !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000,                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimun Venting Open Factor {deltaJ/kg}
    On;              !- Venting Availability Schedule Name
AirflowNetwork:MultiZone:Surface,
    D3N Bottom North Window09,  !- Surface Name
    EWinNorthOffice,         !- Leakage Component Name
    D3N,                     !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    ZoneLevel,               !- Ventilation Control Mode
    ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    100,                     !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000,                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimun Venting Open Factor {deltaJ/kg}
    On;              !- Venting Availability Schedule Name
AirflowNetwork:MultiZone:Surface,
    D3N Bottom North Window10,  !- Surface Name
    EWinNorthOffice,         !- Leakage Component Name
    D3N,                     !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    ZoneLevel,               !- Ventilation Control Mode
    ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    100,                     !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000,                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimun Venting Open Factor {deltaJ/kg}
    On;              !- Venting Availability Schedule Name
AirflowNetwork:MultiZone:Surface,
    D3N Bottom North Window11,  !- Surface Name
    EWinNorthOffice,         !- Leakage Component Name
    D3N,                     !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    ZoneLevel,               !- Ventilation Control Mode
    ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    100,                     !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000,                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimun Venting Open Factor {deltaJ/kg}
    On;              !- Venting Availability Schedule Name
AirflowNetwork:MultiZone:Surface,
    D3N Bottom North Window12,  !- Surface Name
    EWinNorthOffice,         !- Leakage Component Name
    D3N,                     !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    ZoneLevel,               !- Ventilation Control Mode
    ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    100,                     !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000,                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimun Venting Open Factor {deltaJ/kg}
    On;              !- Venting Availability Schedule Name
AirflowNetwork:MultiZone:Surface,
    D3N Bottom North Window13,  !- Surface Name
    EWinNorthOffice,         !- Leakage Component Name
    D3N,                     !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    ZoneLevel,               !- Ventilation Control Mode
    ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    100,                     !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000,                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimun Venting Open Factor {deltaJ/kg}
    On;              !- Venting Availability Schedule Name
AirflowNetwork:MultiZone:Surface,
    D3N Bottom North Window14,  !- Surface Name
    EWinNorthOffice,         !- Leakage Component Name
    D3N,                     !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    ZoneLevel,               !- Ventilation Control Mode
    ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    100,                     !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000,                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimun Venting Open Factor {deltaJ/kg}
    On;              !- Venting Availability Schedule Name
AirflowNetwork:MultiZone:Surface,
    D3N Bottom North Window15,  !- Surface Name
    EWinNorthOffice,         !- Leakage Component Name
    D3N,                     !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    ZoneLevel,               !- Ventilation Control Mode
    ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    100,                     !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000,                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimun Venting Open Factor {deltaJ/kg}
    On;              !- Venting Availability Schedule Name
AirflowNetwork:MultiZone:Surface,
    D3N Bottom North Window16,  !- Surface Name
    EWinNorthOffice,         !- Leakage Component Name
    D3N,                     !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    ZoneLevel,               !- Ventilation Control Mode
    ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    100,                     !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000,                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimun Venting Open Factor {deltaJ/kg}
    On;              !- Venting Availability Schedule Name
AirflowNetwork:MultiZone:Surface,
    D3N Bottom North Window17,  !- Surface Name
    EWinNorthOffice,         !- Leakage Component Name
    D3N,                     !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    ZoneLevel,               !- Ventilation Control Mode
    ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    100,                     !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000,                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimun Venting Open Factor {deltaJ/kg}
    On;              !- Venting Availability Schedule Name
AirflowNetwork:MultiZone:Surface,
    D3N Bottom North Window18,  !- Surface Name
    EWinNorthOffice,         !- Leakage Component Name
    D3N,                     !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    ZoneLevel,               !- Ventilation Control Mode
    ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    100,                     !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000,                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimun Venting Open Factor {deltaJ/kg}
    On;              !- Venting Availability Schedule Name
AirflowNetwork:MultiZone:Surface,
    D3S South Window01a,     !- Surface Name
    EWinSouthOffice,         !- Leakage Component Name
    D3S,                     !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    ZoneLevel,               !- Ventilation Control Mode
    ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    100,                     !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000,                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimun Venting Open Factor {deltaJ/kg}
    On;              !- Venting Availability Schedule Name
AirflowNetwork:MultiZone:Surface,
    D3S South Window01b,     !- Surface Name
    EWinSouthOffice,         !- Leakage Component Name
    D3S,                     !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    ZoneLevel,               !- Ventilation Control Mode
    ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    100,                     !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000,                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimun Venting Open Factor {deltaJ/kg}
    On;              !- Venting Availability Schedule Name
AirflowNetwork:MultiZone:Surface,
    D3S South Window01c,     !- Surface Name
    EWinSouthOffice,         !- Leakage Component Name
    D3S,                     !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    ZoneLevel,               !- Ventilation Control Mode
    ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    100,                     !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000,                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimun Venting Open Factor {deltaJ/kg}
    On;              !- Venting Availability Schedule Name
AirflowNetwork:MultiZone:Surface,
    D3S South Window01d,     !- Surface Name
    EWinSouthOffice,         !- Leakage Component Name
    D3S,                     !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    ZoneLevel,               !- Ventilation Control Mode
    ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    100,                     !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000,                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimun Venting Open Factor {deltaJ/kg}
    On;              !- Venting Availability Schedule Name
AirflowNetwork:MultiZone:Surface,
    D3S South Window02,      !- Surface Name
    EWinSouthOffice,         !- Leakage Component Name
    D3S,                     !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    ZoneLevel,               !- Ventilation Control Mode
    ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    100,                     !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000,                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimun Venting Open Factor {deltaJ/kg}
    On;              !- Venting Availability Schedule Name
AirflowNetwork:MultiZone:Surface,
    D3S South Window03,      !- Surface Name
    EWinSouthOffice,         !- Leakage Component Name
    D3S,                     !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    ZoneLevel,               !- Ventilation Control Mode
    ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    100,                     !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000,                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimun Venting Open Factor {deltaJ/kg}
    On;              !- Venting Availability Schedule Name
AirflowNetwork:MultiZone:Surface,
    D3S South Window04,      !- Surface Name
    EWinSouthOffice,         !- Leakage Component Name
    D3S,                     !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    ZoneLevel,               !- Ventilation Control Mode
    ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    100,                     !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000,                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimun Venting Open Factor {deltaJ/kg}
    On;              !- Venting Availability Schedule Name
AirflowNetwork:MultiZone:Surface,
    D3S South Window05,      !- Surface Name
    EWinSouthOffice,         !- Leakage Component Name
    D3S,                     !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    ZoneLevel,               !- Ventilation Control Mode
    ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    100,                     !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000,                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimun Venting Open Factor {deltaJ/kg}
    On;              !- Venting Availability Schedule Name
AirflowNetwork:MultiZone:Surface,
    D3S South Window06,      !- Surface Name
    EWinSouthOffice,         !- Leakage Component Name
    D3S,                     !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    ZoneLevel,               !- Ventilation Control Mode
    ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    100,                     !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000,                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimun Venting Open Factor {deltaJ/kg}
    On;              !- Venting Availability Schedule Name
AirflowNetwork:MultiZone:Surface,
    D3S South Window07,      !- Surface Name
    EWinSouthOffice,         !- Leakage Component Name
    D3S,                     !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    ZoneLevel,               !- Ventilation Control Mode
    ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    100,                     !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000,                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimun Venting Open Factor {deltaJ/kg}
    On;              !- Venting Availability Schedule Name
AirflowNetwork:MultiZone:Surface,
    D3S South Window08,      !- Surface Name
    EWinSouthOffice,         !- Leakage Component Name
    D3S,                     !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    ZoneLevel,               !- Ventilation Control Mode
    ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    100,                     !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000,                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimun Venting Open Factor {deltaJ/kg}
    On;              !- Venting Availability Schedule Name
AirflowNetwork:MultiZone:Surface,
    D3S South Window09,      !- Surface Name
    EWinSouthOffice,         !- Leakage Component Name
    D3S,                     !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    ZoneLevel,               !- Ventilation Control Mode
    ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    100,                     !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000,                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimun Venting Open Factor {deltaJ/kg}
    On;              !- Venting Availability Schedule Name
AirflowNetwork:MultiZone:Surface,
    D3S South Window10,      !- Surface Name
    EWinSouthOffice,         !- Leakage Component Name
    D3S,                     !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    ZoneLevel,               !- Ventilation Control Mode
    ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    100,                     !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000,                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimun Venting Open Factor {deltaJ/kg}
    On;              !- Venting Availability Schedule Name
AirflowNetwork:MultiZone:Surface,
    D3S South Window11,      !- Surface Name
    EWinSouthOffice,         !- Leakage Component Name
    D3S,                     !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    ZoneLevel,               !- Ventilation Control Mode
    ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    100,                     !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000,                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimun Venting Open Factor {deltaJ/kg}
    On;              !- Venting Availability Schedule Name
AirflowNetwork:MultiZone:Surface,
    D3S South Window12,      !- Surface Name
    EWinSouthOffice,         !- Leakage Component Name
    D3S,                     !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    ZoneLevel,               !- Ventilation Control Mode
    ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    100,                     !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000,                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimun Venting Open Factor {deltaJ/kg}
    On;              !- Venting Availability Schedule Name
AirflowNetwork:MultiZone:Surface,
    D3S South Window13,      !- Surface Name
    EWinSouthOffice,         !- Leakage Component Name
    D3S,                     !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    ZoneLevel,               !- Ventilation Control Mode
    ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    100,                     !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000,                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimun Venting Open Factor {deltaJ/kg}
    On;              !- Venting Availability Schedule Name
AirflowNetwork:MultiZone:Surface,
    D3S South Window14,      !- Surface Name
    EWinSouthOffice,         !- Leakage Component Name
    D3S,                     !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    ZoneLevel,               !- Ventilation Control Mode
    ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    100,                     !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000,                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimun Venting Open Factor {deltaJ/kg}
    On;              !- Venting Availability Schedule Name
AirflowNetwork:MultiZone:Surface,
    D3S South Window15,      !- Surface Name
    EWinSouthOffice,         !- Leakage Component Name
    D3S,                     !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    ZoneLevel,               !- Ventilation Control Mode
    ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    100,                     !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000,                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimun Venting Open Factor {deltaJ/kg}
    On;              !- Venting Availability Schedule Name
AirflowNetwork:MultiZone:Surface,
    D3S South Window16,      !- Surface Name
    EWinSouthOffice,         !- Leakage Component Name
    D3S,                     !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    ZoneLevel,               !- Ventilation Control Mode
    ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    100,                     !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000,                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimun Venting Open Factor {deltaJ/kg}
    On;              !- Venting Availability Schedule Name
AirflowNetwork:MultiZone:Surface,
    D3S South Window17,      !- Surface Name
    EWinSouthOffice,         !- Leakage Component Name
    D3S,                     !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    ZoneLevel,               !- Ventilation Control Mode
    ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    100,                     !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000,                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimun Venting Open Factor {deltaJ/kg}
    On;              !- Venting Availability Schedule Name
AirflowNetwork:MultiZone:Surface,
    D3S South Window18,      !- Surface Name
    EWinSouthOffice,         !- Leakage Component Name
    D3S,                     !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    ZoneLevel,               !- Ventilation Control Mode
    ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    100,                     !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000,                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimun Venting Open Factor {deltaJ/kg}
    On;              !- Venting Availability Schedule Name
AirflowNetwork:MultiZone:Surface,
    D3W South Window01,      !- Surface Name
    EWinSouthOffice,         !- Leakage Component Name
    D3S,                     !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    ZoneLevel,               !- Ventilation Control Mode
    ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    100,                     !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000,                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimun Venting Open Factor {deltaJ/kg}
    On;              !- Venting Availability Schedule Name
AirflowNetwork:MultiZone:Surface,
    D4I North IWindow,       !- Surface Name
    IWin,                    !- Leakage Component Name
    ,                        !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    ZoneLevel,               !- Ventilation Control Mode
    ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    100,                     !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000,                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimun Venting Open Factor {deltaJ/kg}
    On;              !- Venting Availability Schedule Name
AirflowNetwork:MultiZone:Surface,
    D4I South IWindow,       !- Surface Name
    IWin,                    !- Leakage Component Name
    ,                        !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    ZoneLevel,               !- Ventilation Control Mode
    ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    100,                     !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000,                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimun Venting Open Factor {deltaJ/kg}
    On;              !- Venting Availability Schedule Name
AirflowNetwork:MultiZone:Surface,
    D4I West IWindow,        !- Surface Name
    IWin,                    !- Leakage Component Name
    ,                        !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    ZoneLevel,               !- Ventilation Control Mode
    ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    100,                     !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000,                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimun Venting Open Factor {deltaJ/kg}
    On;              !- Venting Availability Schedule Name
AirflowNetwork:MultiZone:Surface,
    D4N Bottom North Window01,  !- Surface Name
    EWinNorthOffice,         !- Leakage Component Name
    D4N,                     !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    ZoneLevel,               !- Ventilation Control Mode
    ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    100,                     !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000,                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimun Venting Open Factor {deltaJ/kg}
    On;              !- Venting Availability Schedule Name
AirflowNetwork:MultiZone:Surface,
    D4N Bottom North Window02,  !- Surface Name
    EWinNorthOffice,         !- Leakage Component Name
    D4N,                     !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    ZoneLevel,               !- Ventilation Control Mode
    ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    100,                     !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000,                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimun Venting Open Factor {deltaJ/kg}
    On;              !- Venting Availability Schedule Name
AirflowNetwork:MultiZone:Surface,
    D4N Bottom North Window03,  !- Surface Name
    EWinNorthOffice,         !- Leakage Component Name
    D4N,                     !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    ZoneLevel,               !- Ventilation Control Mode
    ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    100,                     !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000,                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimun Venting Open Factor {deltaJ/kg}
    On;              !- Venting Availability Schedule Name
AirflowNetwork:MultiZone:Surface,
    D4N Bottom North Window04,  !- Surface Name
    EWinNorthOffice,         !- Leakage Component Name
    D4N,                     !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    ZoneLevel,               !- Ventilation Control Mode
    ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    100,                     !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000,                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimun Venting Open Factor {deltaJ/kg}
    On;              !- Venting Availability Schedule Name
AirflowNetwork:MultiZone:Surface,
    D4N Bottom North Window05,  !- Surface Name
    EWinNorthOffice,         !- Leakage Component Name
    D4N,                     !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    ZoneLevel,               !- Ventilation Control Mode
    ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    100,                     !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000,                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimun Venting Open Factor {deltaJ/kg}
    On;              !- Venting Availability Schedule Name
AirflowNetwork:MultiZone:Surface,
    D4N Bottom North Window06,  !- Surface Name
    EWinNorthOffice,         !- Leakage Component Name
    D4N,                     !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    ZoneLevel,               !- Ventilation Control Mode
    ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    100,                     !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000,                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimun Venting Open Factor {deltaJ/kg}
    On;              !- Venting Availability Schedule Name
AirflowNetwork:MultiZone:Surface,
    D4N Bottom North Window07,  !- Surface Name
    EWinNorthOffice,         !- Leakage Component Name
    D4N,                     !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    ZoneLevel,               !- Ventilation Control Mode
    ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    100,                     !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000,                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimun Venting Open Factor {deltaJ/kg}
    On;              !- Venting Availability Schedule Name
AirflowNetwork:MultiZone:Surface,
    D4N Bottom North Window08,  !- Surface Name
    EWinNorthOffice,         !- Leakage Component Name
    D4N,                     !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    ZoneLevel,               !- Ventilation Control Mode
    ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    100,                     !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000,                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimun Venting Open Factor {deltaJ/kg}
    On;              !- Venting Availability Schedule Name
AirflowNetwork:MultiZone:Surface,
    D4N Bottom North Window09,  !- Surface Name
    EWinNorthOffice,         !- Leakage Component Name
    D4N,                     !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    ZoneLevel,               !- Ventilation Control Mode
    ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    100,                     !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000,                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimun Venting Open Factor {deltaJ/kg}
    On;              !- Venting Availability Schedule Name
AirflowNetwork:MultiZone:Surface,
    D4N Bottom North Window10,  !- Surface Name
    EWinNorthOffice,         !- Leakage Component Name
    D4N,                     !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    ZoneLevel,               !- Ventilation Control Mode
    ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    100,                     !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000,                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimun Venting Open Factor {deltaJ/kg}
    On;              !- Venting Availability Schedule Name
AirflowNetwork:MultiZone:Surface,
    D4N Bottom North Window11,  !- Surface Name
    EWinNorthOffice,         !- Leakage Component Name
    D4N,                     !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    ZoneLevel,               !- Ventilation Control Mode
    ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    100,                     !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000,                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimun Venting Open Factor {deltaJ/kg}
    On;              !- Venting Availability Schedule Name
AirflowNetwork:MultiZone:Surface,
    D4N Bottom North Window12,  !- Surface Name
    EWinNorthOffice,         !- Leakage Component Name
    D4N,                     !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    ZoneLevel,               !- Ventilation Control Mode
    ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    100,                     !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000,                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimun Venting Open Factor {deltaJ/kg}
    On;              !- Venting Availability Schedule Name
AirflowNetwork:MultiZone:Surface,
    D4N Bottom North Window13,  !- Surface Name
    EWinNorthOffice,         !- Leakage Component Name
    D4N,                     !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    ZoneLevel,               !- Ventilation Control Mode
    ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    100,                     !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000,                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimun Venting Open Factor {deltaJ/kg}
    On;              !- Venting Availability Schedule Name
AirflowNetwork:MultiZone:Surface,
    D4N Bottom North Window14,  !- Surface Name
    EWinNorthOffice,         !- Leakage Component Name
    D4N,                     !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    ZoneLevel,               !- Ventilation Control Mode
    ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    100,                     !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000,                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimun Venting Open Factor {deltaJ/kg}
    On;              !- Venting Availability Schedule Name
AirflowNetwork:MultiZone:Surface,
    D4N Bottom North Window15,  !- Surface Name
    EWinNorthOffice,         !- Leakage Component Name
    D4N,                     !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    ZoneLevel,               !- Ventilation Control Mode
    ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    100,                     !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000,                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimun Venting Open Factor {deltaJ/kg}
    On;              !- Venting Availability Schedule Name
AirflowNetwork:MultiZone:Surface,
    D4N Bottom North Window16,  !- Surface Name
    EWinNorthOffice,         !- Leakage Component Name
    D4N,                     !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    ZoneLevel,               !- Ventilation Control Mode
    ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    100,                     !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000,                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimun Venting Open Factor {deltaJ/kg}
    On;              !- Venting Availability Schedule Name
AirflowNetwork:MultiZone:Surface,
    D4N Bottom North Window17,  !- Surface Name
    EWinNorthOffice,         !- Leakage Component Name
    D4N,                     !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    ZoneLevel,               !- Ventilation Control Mode
    ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    100,                     !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000,                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimun Venting Open Factor {deltaJ/kg}
    On;              !- Venting Availability Schedule Name
AirflowNetwork:MultiZone:Surface,
    D4N Bottom North Window18,  !- Surface Name
    EWinNorthOffice,         !- Leakage Component Name
    D4N,                     !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    ZoneLevel,               !- Ventilation Control Mode
    ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    100,                     !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000,                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimun Venting Open Factor {deltaJ/kg}
    On;              !- Venting Availability Schedule Name
AirflowNetwork:MultiZone:Surface,
    D4S South Window01a,     !- Surface Name
    EWinSouthOffice,         !- Leakage Component Name
    D4S,                     !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    ZoneLevel,               !- Ventilation Control Mode
    ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    100,                     !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000,                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimun Venting Open Factor {deltaJ/kg}
    On;              !- Venting Availability Schedule Name
AirflowNetwork:MultiZone:Surface,
    D4S South Window01b,     !- Surface Name
    EWinSouthOffice,         !- Leakage Component Name
    D4S,                     !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    ZoneLevel,               !- Ventilation Control Mode
    ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    100,                     !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000,                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimun Venting Open Factor {deltaJ/kg}
    On;              !- Venting Availability Schedule Name
AirflowNetwork:MultiZone:Surface,
    D4S South Window01c,     !- Surface Name
    EWinSouthOffice,         !- Leakage Component Name
    D4S,                     !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    ZoneLevel,               !- Ventilation Control Mode
    ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    100,                     !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000,                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimun Venting Open Factor {deltaJ/kg}
    On;              !- Venting Availability Schedule Name
AirflowNetwork:MultiZone:Surface,
    D4S South Window01d,     !- Surface Name
    EWinSouthOffice,         !- Leakage Component Name
    D4S,                     !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    ZoneLevel,               !- Ventilation Control Mode
    ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    100,                     !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000,                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimun Venting Open Factor {deltaJ/kg}
    On;              !- Venting Availability Schedule Name
AirflowNetwork:MultiZone:Surface,
    D4S South Window02,      !- Surface Name
    EWinSouthOffice,         !- Leakage Component Name
    D4S,                     !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    ZoneLevel,               !- Ventilation Control Mode
    ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    100,                     !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000,                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimun Venting Open Factor {deltaJ/kg}
    On;              !- Venting Availability Schedule Name
AirflowNetwork:MultiZone:Surface,
    D4S South Window03,      !- Surface Name
    EWinSouthOffice,         !- Leakage Component Name
    D4S,                     !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    ZoneLevel,               !- Ventilation Control Mode
    ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    100,                     !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000,                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimun Venting Open Factor {deltaJ/kg}
    On;              !- Venting Availability Schedule Name
AirflowNetwork:MultiZone:Surface,
    D4S South Window04,      !- Surface Name
    EWinSouthOffice,         !- Leakage Component Name
    D4S,                     !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    ZoneLevel,               !- Ventilation Control Mode
    ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    100,                     !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000,                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimun Venting Open Factor {deltaJ/kg}
    On;              !- Venting Availability Schedule Name
AirflowNetwork:MultiZone:Surface,
    D4S South Window05,      !- Surface Name
    EWinSouthOffice,         !- Leakage Component Name
    D4S,                     !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    ZoneLevel,               !- Ventilation Control Mode
    ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    100,                     !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000,                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimun Venting Open Factor {deltaJ/kg}
    On;              !- Venting Availability Schedule Name
AirflowNetwork:MultiZone:Surface,
    D4S South Window06,      !- Surface Name
    EWinSouthOffice,         !- Leakage Component Name
    D4S,                     !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    ZoneLevel,               !- Ventilation Control Mode
    ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    100,                     !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000,                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimun Venting Open Factor {deltaJ/kg}
    On;              !- Venting Availability Schedule Name
AirflowNetwork:MultiZone:Surface,
    D4S South Window07,      !- Surface Name
    EWinSouthOffice,         !- Leakage Component Name
    D4S,                     !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    ZoneLevel,               !- Ventilation Control Mode
    ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    100,                     !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000,                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimun Venting Open Factor {deltaJ/kg}
    On;              !- Venting Availability Schedule Name
AirflowNetwork:MultiZone:Surface,
    D4S South Window08,      !- Surface Name
    EWinSouthOffice,         !- Leakage Component Name
    D4S,                     !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    ZoneLevel,               !- Ventilation Control Mode
    ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    100,                     !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000,                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimun Venting Open Factor {deltaJ/kg}
    On;              !- Venting Availability Schedule Name
AirflowNetwork:MultiZone:Surface,
    D4S South Window09,      !- Surface Name
    EWinSouthOffice,         !- Leakage Component Name
    D4S,                     !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    ZoneLevel,               !- Ventilation Control Mode
    ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    100,                     !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000,                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimun Venting Open Factor {deltaJ/kg}
    On;              !- Venting Availability Schedule Name
AirflowNetwork:MultiZone:Surface,
    D4S South Window10,      !- Surface Name
    EWinSouthOffice,         !- Leakage Component Name
    D4S,                     !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    ZoneLevel,               !- Ventilation Control Mode
    ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    100,                     !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000,                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimun Venting Open Factor {deltaJ/kg}
    On;              !- Venting Availability Schedule Name
AirflowNetwork:MultiZone:Surface,
    D4S South Window11,      !- Surface Name
    EWinSouthOffice,         !- Leakage Component Name
    D4S,                     !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    ZoneLevel,               !- Ventilation Control Mode
    ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    100,                     !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000,                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimun Venting Open Factor {deltaJ/kg}
    On;              !- Venting Availability Schedule Name
AirflowNetwork:MultiZone:Surface,
    D4S South Window12,      !- Surface Name
    EWinSouthOffice,         !- Leakage Component Name
    D4S,                     !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    ZoneLevel,               !- Ventilation Control Mode
    ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    100,                     !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000,                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimun Venting Open Factor {deltaJ/kg}
    On;              !- Venting Availability Schedule Name
AirflowNetwork:MultiZone:Surface,
    D4S South Window13,      !- Surface Name
    EWinSouthOffice,         !- Leakage Component Name
    D4S,                     !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    ZoneLevel,               !- Ventilation Control Mode
    ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    100,                     !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000,                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimun Venting Open Factor {deltaJ/kg}
    On;              !- Venting Availability Schedule Name
AirflowNetwork:MultiZone:Surface,
    D4S South Window15,      !- Surface Name
    EWinSouthOffice,         !- Leakage Component Name
    D4S,                     !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    ZoneLevel,               !- Ventilation Control Mode
    ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    100,                     !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000,                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimun Venting Open Factor {deltaJ/kg}
    On;              !- Venting Availability Schedule Name
AirflowNetwork:MultiZone:Surface,
    D4S South Window16,      !- Surface Name
    EWinSouthOffice,         !- Leakage Component Name
    D4S,                     !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    ZoneLevel,               !- Ventilation Control Mode
    ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    100,                     !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000,                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimun Venting Open Factor {deltaJ/kg}
    On;              !- Venting Availability Schedule Name
AirflowNetwork:MultiZone:Surface,
    D4S South Window17,      !- Surface Name
    EWinSouthOffice,         !- Leakage Component Name
    D4S,                     !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    ZoneLevel,               !- Ventilation Control Mode
    ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    100,                     !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000,                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimun Venting Open Factor {deltaJ/kg}
    On;              !- Venting Availability Schedule Name
AirflowNetwork:MultiZone:Surface,
    D4S South Window18,      !- Surface Name
    EWinSouthOffice,         !- Leakage Component Name
    D4S,                     !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    ZoneLevel,               !- Ventilation Control Mode
    ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    100,                     !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000,                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimun Venting Open Factor {deltaJ/kg}
    On;              !- Venting Availability Schedule Name
AirflowNetwork:MultiZone:Surface,
    D4S South Window19,      !- Surface Name
    EWinSouthOffice,         !- Leakage Component Name
    D4S,                     !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    ZoneLevel,               !- Ventilation Control Mode
    ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    100,                     !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000,                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimun Venting Open Factor {deltaJ/kg}
    On;              !- Venting Availability Schedule Name
AirflowNetwork:MultiZone:Surface,
    D4W South Window01,      !- Surface Name
    EWinSouthOffice,         !- Leakage Component Name
    D4S,                     !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    ZoneLevel,               !- Ventilation Control Mode
    ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    100,                     !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000,                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimun Venting Open Factor {deltaJ/kg}
    On;              !- Venting Availability Schedule Name
!-   ===========  ALL OBJECTS IN CLASS: AIRFLOWNETWORK:MULTIZONE:COMPONENT:DETAILEDOPENING ===========
AirflowNetwork:MultiZone:Component:DetailedOpening,
    IWin,                    !- Name
    0.001,                   !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
    0.65,                    !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
    NonPivoted,              !- Type of Rectanguler Large Vertical Opening (LVO)
    0,                       !- Extra Crack Length or Height of Pivoting Axis {m}
    2,                       !- Number of Sets of Opening Factor Data
    0,                       !- Opening Factor 1 {dimensionless}
    0.001,                   !- Discharge Coefficient for Opening Factor 1 {dimensionless}
    1,                       !- Width Factor for Opening Factor 1 {dimensionless}
    0,                       !- Height Factor for Opening Factor 1 {dimensionless}
    0,                       !- Start Height Factor for Opening Factor 1 {dimensionless}
    1,                       !- Opening Factor 2 {dimensionless}
    1,                       !- Discharge Coefficient for Opening Factor 2 {dimensionless}
    1,                       !- Width Factor for Opening Factor 2 {dimensionless}
    1,                       !- Height Factor for Opening Factor 2 {dimensionless}
    0,                       !- Start Height Factor for Opening Factor 2 {dimensionless}
    0,                       !- Opening Factor 3 {dimensionless}
    0,                       !- Discharge Coefficient for Opening Factor 3 {dimensionless}
    0,                       !- Width Factor for Opening Factor 3 {dimensionless}
    0,                       !- Height Factor for Opening Factor 3 {dimensionless}
    0,                       !- Start Height Factor for Opening Factor 3 {dimensionless}
    0,                       !- Opening Factor 4 {dimensionless}
    0,                       !- Discharge Coefficient for Opening Factor 4 {dimensionless}
    0,                       !- Width Factor for Opening Factor 4 {dimensionless}
    0,                       !- Height Factor for Opening Factor 4 {dimensionless}
    0;                       !- Start Height Factor for Opening Factor 4 {dimensionless}
AirflowNetwork:MultiZone:Component:DetailedOpening,
    EWin6by8,                !- Name
    0.001,                   !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
    0.65,                    !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
    NonPivoted,              !- Type of Rectanguler Large Vertical Opening (LVO)
    2,                       !- Extra Crack Length or Height of Pivoting Axis {m}
    2,                       !- Number of Sets of Opening Factor Data
    0,                       !- Opening Factor 1 {dimensionless}
    0.001,                   !- Discharge Coefficient for Opening Factor 1 {dimensionless}
    1,                       !- Width Factor for Opening Factor 1 {dimensionless}
    0,                       !- Height Factor for Opening Factor 1 {dimensionless}
    0,                       !- Start Height Factor for Opening Factor 1 {dimensionless}
    1,                       !- Opening Factor 2 {dimensionless}
    0.6,                     !- Discharge Coefficient for Opening Factor 2 {dimensionless}
    1,                       !- Width Factor for Opening Factor 2 {dimensionless}
    0.5,                     !- Height Factor for Opening Factor 2 {dimensionless}
    0,                       !- Start Height Factor for Opening Factor 2 {dimensionless}
    0,                       !- Opening Factor 3 {dimensionless}
    0,                       !- Discharge Coefficient for Opening Factor 3 {dimensionless}
    0,                       !- Width Factor for Opening Factor 3 {dimensionless}
    0,                       !- Height Factor for Opening Factor 3 {dimensionless}
    0,                       !- Start Height Factor for Opening Factor 3 {dimensionless}
    0,                       !- Opening Factor 4 {dimensionless}
    0,                       !- Discharge Coefficient for Opening Factor 4 {dimensionless}
    0,                       !- Width Factor for Opening Factor 4 {dimensionless}
    0,                       !- Height Factor for Opening Factor 4 {dimensionless}
    0;                       !- Start Height Factor for Opening Factor 4 {dimensionless}
AirflowNetwork:MultiZone:Component:DetailedOpening,
    EWinNorthOffice,         !- Name
    0.001,                   !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
    0.65,                    !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
    HorizontallyPivoted,     !- Type of Rectanguler Large Vertical Opening (LVO)
    1.22,                    !- Extra Crack Length or Height of Pivoting Axis {m}
    2,                       !- Number of Sets of Opening Factor Data
    0,                       !- Opening Factor 1 {dimensionless}
    0.001,                   !- Discharge Coefficient for Opening Factor 1 {dimensionless}
    1,                       !- Width Factor for Opening Factor 1 {dimensionless}
    0,                       !- Height Factor for Opening Factor 1 {dimensionless}
    0,                       !- Start Height Factor for Opening Factor 1 {dimensionless}
    1,                       !- Opening Factor 2 {dimensionless}
    0.6,                     !- Discharge Coefficient for Opening Factor 2 {dimensionless}
    1,                       !- Width Factor for Opening Factor 2 {dimensionless}
    0.5,                     !- Height Factor for Opening Factor 2 {dimensionless}
    0,                       !- Start Height Factor for Opening Factor 2 {dimensionless}
    0,                       !- Opening Factor 3 {dimensionless}
    0,                       !- Discharge Coefficient for Opening Factor 3 {dimensionless}
    0,                       !- Width Factor for Opening Factor 3 {dimensionless}
    0,                       !- Height Factor for Opening Factor 3 {dimensionless}
    0,                       !- Start Height Factor for Opening Factor 3 {dimensionless}
    0,                       !- Opening Factor 4 {dimensionless}
    0,                       !- Discharge Coefficient for Opening Factor 4 {dimensionless}
    0,                       !- Width Factor for Opening Factor 4 {dimensionless}
    0,                       !- Height Factor for Opening Factor 4 {dimensionless}
    0;                       !- Start Height Factor for Opening Factor 4 {dimensionless}
AirflowNetwork:MultiZone:Component:DetailedOpening,
    EWinSouthOffice,         !- Name
    0.001,                   !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
    0.65,                    !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
    HorizontallyPivoted,     !- Type of Rectanguler Large Vertical Opening (LVO)
    1.22,                    !- Extra Crack Length or Height of Pivoting Axis {m}
    2,                       !- Number of Sets of Opening Factor Data
    0,                       !- Opening Factor 1 {dimensionless}
    0.001,                   !- Discharge Coefficient for Opening Factor 1 {dimensionless}
    1,                       !- Width Factor for Opening Factor 1 {dimensionless}
    0,                       !- Height Factor for Opening Factor 1 {dimensionless}
    0,                       !- Start Height Factor for Opening Factor 1 {dimensionless}
    1,                       !- Opening Factor 2 {dimensionless}
    0.6,                     !- Discharge Coefficient for Opening Factor 2 {dimensionless}
    1,                       !- Width Factor for Opening Factor 2 {dimensionless}
    0.5,                     !- Height Factor for Opening Factor 2 {dimensionless}
    0,                       !- Start Height Factor for Opening Factor 2 {dimensionless}
    0,                       !- Opening Factor 3 {dimensionless}
    0,                       !- Discharge Coefficient for Opening Factor 3 {dimensionless}
    0,                       !- Width Factor for Opening Factor 3 {dimensionless}
    0,                       !- Height Factor for Opening Factor 3 {dimensionless}
    0,                       !- Start Height Factor for Opening Factor 3 {dimensionless}
    0,                       !- Opening Factor 4 {dimensionless}
    0,                       !- Discharge Coefficient for Opening Factor 4 {dimensionless}
    0,                       !- Width Factor for Opening Factor 4 {dimensionless}
    0,                       !- Height Factor for Opening Factor 4 {dimensionless}
    0;                       !- Start Height Factor for Opening Factor 4 {dimensionless}
!-   ===========  ALL OBJECTS IN CLASS: AIRFLOWNETWORK:MULTIZONE:EXTERNALNODE ===========
AirflowNetwork:MultiZone:ExternalNode,
    A1S,                     !- Name
    2.13349595113502,        !- External Node Height {m}
    Test Wind Pressure Coefficients;  !- Wind Pressure Coefficient Values Object Name
AirflowNetwork:MultiZone:ExternalNode,
    A1N,                     !- Name
    2.13349595113502,        !- External Node Height {m}
    Test Wind Pressure Coefficients;  !- Wind Pressure Coefficient Values Object Name
AirflowNetwork:MultiZone:ExternalNode,
    A2S,                     !- Name
    6.40048785340505,        !- External Node Height {m}
    Test Wind Pressure Coefficients;  !- Wind Pressure Coefficient Values Object Name
AirflowNetwork:MultiZone:ExternalNode,
    A2N,                     !- Name
    6.40048785340505,        !- External Node Height {m}
    Test Wind Pressure Coefficients;  !- Wind Pressure Coefficient Values Object Name
AirflowNetwork:MultiZone:ExternalNode,
    A3S,                     !- Name
    10.6674797556751,        !- External Node Height {m}
    Test Wind Pressure Coefficients;  !- Wind Pressure Coefficient Values Object Name
AirflowNetwork:MultiZone:ExternalNode,
    A3N,                     !- Name
    10.6674797556751,        !- External Node Height {m}
    Test Wind Pressure Coefficients;  !- Wind Pressure Coefficient Values Object Name
AirflowNetwork:MultiZone:ExternalNode,
    B1S,                     !- Name
    2.13349595113502,        !- External Node Height {m}
    Test Wind Pressure Coefficients;  !- Wind Pressure Coefficient Values Object Name
AirflowNetwork:MultiZone:ExternalNode,
    B1N,                     !- Name
    2.13349595113502,        !- External Node Height {m}
    Test Wind Pressure Coefficients;  !- Wind Pressure Coefficient Values Object Name
AirflowNetwork:MultiZone:ExternalNode,
    B2S,                     !- Name
    6.40048785340505,        !- External Node Height {m}
    Test Wind Pressure Coefficients;  !- Wind Pressure Coefficient Values Object Name
AirflowNetwork:MultiZone:ExternalNode,
    B2N,                     !- Name
    6.40048785340505,        !- External Node Height {m}
    Test Wind Pressure Coefficients;  !- Wind Pressure Coefficient Values Object Name
AirflowNetwork:MultiZone:ExternalNode,
    B3S,                     !- Name
    10.6674797556751,        !- External Node Height {m}
    Test Wind Pressure Coefficients;  !- Wind Pressure Coefficient Values Object Name
AirflowNetwork:MultiZone:ExternalNode,
    B3N,                     !- Name
    10.6674797556751,        !- External Node Height {m}
    Test Wind Pressure Coefficients;  !- Wind Pressure Coefficient Values Object Name
AirflowNetwork:MultiZone:ExternalNode,
    D1S,                     !- Name
    2.13349595113502,        !- External Node Height {m}
    Test Wind Pressure Coefficients;  !- Wind Pressure Coefficient Values Object Name
AirflowNetwork:MultiZone:ExternalNode,
    D1N,                     !- Name
    2.13349595113502,        !- External Node Height {m}
    Test Wind Pressure Coefficients;  !- Wind Pressure Coefficient Values Object Name
AirflowNetwork:MultiZone:ExternalNode,
    D2S,                     !- Name
    6.40048785340505,        !- External Node Height {m}
    Test Wind Pressure Coefficients;  !- Wind Pressure Coefficient Values Object Name
AirflowNetwork:MultiZone:ExternalNode,
    D2N,                     !- Name
    6.40048785340505,        !- External Node Height {m}
    Test Wind Pressure Coefficients;  !- Wind Pressure Coefficient Values Object Name
AirflowNetwork:MultiZone:ExternalNode,
    D3S,                     !- Name
    10.6674797556751,        !- External Node Height {m}
    Test Wind Pressure Coefficients;  !- Wind Pressure Coefficient Values Object Name
AirflowNetwork:MultiZone:ExternalNode,
    D3N,                     !- Name
    10.6674797556751,        !- External Node Height {m}
    Test Wind Pressure Coefficients;  !- Wind Pressure Coefficient Values Object Name
AirflowNetwork:MultiZone:ExternalNode,
    D4S,                     !- Name
    14.9344716579451,        !- External Node Height {m}
    Test Wind Pressure Coefficients;  !- Wind Pressure Coefficient Values Object Name
AirflowNetwork:MultiZone:ExternalNode,
    D4N,                     !- Name
    14.9344716579451,        !- External Node Height {m}
    Test Wind Pressure Coefficients;  !- Wind Pressure Coefficient Values Object Name
AirflowNetwork:MultiZone:ExternalNode,
    E1S,                     !- Name
    2.13349595113502,        !- External Node Height {m}
    Test Wind Pressure Coefficients;  !- Wind Pressure Coefficient Values Object Name
AirflowNetwork:MultiZone:ExternalNode,
    E1N,                     !- Name
    2.13349595113502,        !- External Node Height {m}
    Test Wind Pressure Coefficients;  !- Wind Pressure Coefficient Values Object Name
AirflowNetwork:MultiZone:ExternalNode,
    E2S,                     !- Name
    6.40048785340505,        !- External Node Height {m}
    Test Wind Pressure Coefficients;  !- Wind Pressure Coefficient Values Object Name
AirflowNetwork:MultiZone:ExternalNode,
    E2N,                     !- Name
    6.40048785340505,        !- External Node Height {m}
    Test Wind Pressure Coefficients;  !- Wind Pressure Coefficient Values Object Name
AirflowNetwork:MultiZone:ExternalNode,
    E3S,                     !- Name
    10.6674797556751,        !- External Node Height {m}
    Test Wind Pressure Coefficients;  !- Wind Pressure Coefficient Values Object Name
AirflowNetwork:MultiZone:ExternalNode,
    E3N,                     !- Name
    10.6674797556751,        !- External Node Height {m}
    Test Wind Pressure Coefficients;  !- Wind Pressure Coefficient Values Object Name
AirflowNetwork:MultiZone:ExternalNode,
    E4S,                     !- Name
    14.9344716579451,        !- External Node Height {m}
    Test Wind Pressure Coefficients;  !- Wind Pressure Coefficient Values Object Name
AirflowNetwork:MultiZone:ExternalNode,
    E4N,                     !- Name
    14.9344716579451,        !- External Node Height {m}
    Test Wind Pressure Coefficients;  !- Wind Pressure Coefficient Values Object Name
!-   ===========  ALL OBJECTS IN CLASS: AIRFLOWNETWORK:MULTIZONE:WINDPRESSURECOEFFICIENTARRAY ===========
AirflowNetwork:MultiZone:WindPressureCoefficientArray,
    Test Wind Pressure Coefficient Array,  !- Name
    0,                       !- Wind Direction 1 {deg}
    90,                      !- Wind Direction 2 {deg}
    180,                     !- Wind Direction 3 {deg}
    270;                     !- Wind Direction 4 {deg}
!-   ===========  ALL OBJECTS IN CLASS: AIRFLOWNETWORK:MULTIZONE:WINDPRESSURECOEFFICIENTVALUES ===========
AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    Test Wind Pressure Coefficients,  !- Name
    Test Wind Pressure Coefficient Array,  !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
    1,                       !- Wind Pressure Coefficient Value 1 {dimensionless}
    1,                       !- Wind Pressure Coefficient Value 2 {dimensionless}
    1,                       !- Wind Pressure Coefficient Value 3 {dimensionless}
    1;                       !- Wind Pressure Coefficient Value 4 {dimensionless}
Zone,
    DCA,                     !- Name
    0.0,                     !- Direction of Relative North {deg}
    38.138413, 57.080327, 1.6764,       !- X,Y,Z  {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    No;                      !- Part of Total Floor Area
BuildingSurface:Detailed,
    Cold Aisle East,         !- Name
    Wall,                    !- Surface Type
    Aluminum Partition,          !- Construction Name
    DCA,                     !- Zone Name
    Zone,                    !- Outside Boundary Condition
    D1D,                     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    66.928110, 55.715096, 5.334000,     !- X,Y,Z  1 {m}
    66.928110, 55.715096, 2.590800,     !- X,Y,Z  2 {m}
    64.764567, 63.704560, 2.590800,     !- X,Y,Z  3 {m}
    64.764567, 63.704560, 5.334000;     !- X,Y,Z  4 {m}
BuildingSurface:Detailed,
    Cold Aisle North,        !- Name
    Wall,                    !- Surface Type
    Aluminum Partition,          !- Construction Name
    DCA,                     !- Zone Name
    Zone,                    !- Outside Boundary Condition
    D1D,                     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    64.764567, 63.704560, 5.334000,     !- X,Y,Z  1 {m}
    64.764567, 63.704560, 2.590800,     !- X,Y,Z  2 {m}
    54.467444, 60.916105, 2.590800,     !- X,Y,Z  3 {m}
    54.467444, 60.916105, 5.334000;     !- X,Y,Z  4 {m}
BuildingSurface:Detailed,
    Cold Aisle West,         !- Name
    Wall,                    !- Surface Type
    Aluminum Partition,          !- Construction Name
    DCA,                     !- Zone Name
    Zone,                    !- Outside Boundary Condition
    D1D,                     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    54.467444, 60.916105, 5.334000,     !- X,Y,Z  1 {m}
    54.467444, 60.916105, 2.590800,     !- X,Y,Z  2 {m}
    56.630986, 52.926641, 2.590800,     !- X,Y,Z  3 {m}
    56.630986, 52.926641, 5.334000;     !- X,Y,Z  4 {m}
BuildingSurface:Detailed,
    Cold Aisle South,        !- Name
    Wall,                    !- Surface Type
    Aluminum Partition,          !- Construction Name
    DCA,                     !- Zone Name
    Zone,                    !- Outside Boundary Condition
    D1D,                     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    56.630986, 52.926641, 5.334000,     !- X,Y,Z  1 {m}
    56.630986, 52.926641, 2.590800,     !- X,Y,Z  2 {m}
    66.928110, 55.715096, 2.590800,     !- X,Y,Z  3 {m}
    66.928110, 55.715096, 5.334000;     !- X,Y,Z  4 {m}
BuildingSurface:Detailed,
    Cold Aisle Floor,        !- Name
    Floor,                   !- Surface Type
    Aluminum Partition,          !- Construction Name
    DCA,                     !- Zone Name
    Zone,                    !- Outside Boundary Condition
    D1D,                     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    64.764567, 63.704560, 2.590800,     !- X,Y,Z  1 {m}
    66.928110, 55.715096, 2.590800,     !- X,Y,Z  2 {m}
    56.630986, 52.926641, 2.590800,     !- X,Y,Z  3 {m}
    54.467444, 60.916105, 2.590800;     !- X,Y,Z  4 {m}
BuildingSurface:Detailed,
    Cold Aisle Ceiling,      !- Name
    Roof,                    !- Surface Type
    Aluminum Partition,          !- Construction Name
    DCA,                     !- Zone Name
    Zone,                    !- Outside Boundary Condition
    D1D,                     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    54.467444, 60.916105, 5.334000,     !- X,Y,Z  1 {m}
    56.630986, 52.926641, 5.334000,     !- X,Y,Z  2 {m}
    66.928110, 55.715096, 5.334000,     !- X,Y,Z  3 {m}
    64.764567, 63.704560, 5.334000;     !- X,Y,Z  4 {m}
ElectricEquipment,
    DCA Misc Elec,           !- Name
    DCA,                     !- Zone Name
    Data Cntr Misc Equipment,!- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    16443,           !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.1,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    General;                 !- End-Use Subcategory
!-Generator IDFEditor 1.36a
!-Option SortedOrder UseSpecialFormat ViewInIPunits
!-NOTE: All comments with '!-' are ignored by the IDFEditor and are generated automatically.
!-      Use '!' comments if they need to be retained when using the IDFEditor.
!-   ===========  ALL OBJECTS IN CLASS: VERSION ===========
Version,4.0;
!-   ===========  ALL OBJECTS IN CLASS: SIMULATIONCONTROL ===========
SimulationControl,
    Yes,                     !- Do Zone Sizing Calculation
    Yes,                     !- Do System Sizing Calculation
    Yes,                     !- Do Plant Sizing Calculation
    Yes,                      !- Run Simulation for Sizing Periods
    Yes;                     !- Run Simulation for Weather File Run Periods
!-   ===========  ALL OBJECTS IN CLASS: BUILDING ===========
Building,
    NREL RSF1,               !- Name
    0.0,                     !- North Axis {deg}
    Suburbs,                 !- Terrain
    0.04,                    !- Loads Convergence Tolerance Value
    0.4,                     !- Temperature Convergence Tolerance Value {deltaC}
    FullExterior,            !- Solar Distribution
    25;                      !- Maximum Number of Warmup Days
!-   ===========  ALL OBJECTS IN CLASS: TIMESTEP ===========
Timestep,4;
!-   ===========  ALL OBJECTS IN CLASS: SITE:LOCATION ===========
Site:Location,
    USA_CO_Golden-NREL_TMY3, !- Name
    39.7406,                 !- Latitude {deg}
    -105.1713,               !- Longitude {deg}
    -7.0,                    !- Time Zone {hr}
    1768.00;                 !- Elevation {m}
!-   ===========  ALL OBJECTS IN CLASS: SIZINGPERIOD:DESIGNDAY ===========
SizingPeriod:DesignDay,
    DENVER_STAPLETON Ann Htg 99.6% Condns DB,  !- Name
    -20,                     !- Maximum Dry-Bulb Temperature {C}
    0.0,                     !- Daily Temperature Range {deltaC}
    -20,                     !- Humidity Indicating Conditions at Maximum Dry-Bulb
    83411.,                  !- Barometric Pressure {Pa}
    2.3,                     !- Wind Speed {m/s}
    180,                     !- Wind Direction {deg}
    0.00,                    !- Sky Clearness
    0,                       !- Rain Indicator
    0,                       !- Snow Indicator
    21,                      !- Day of Month
    12,                      !- Month
    WinterDesignDay,         !- Day Type
    0,                       !- Daylight Saving Time Indicator
    WetBulb;                 !- Humidity Indicating Type
SizingPeriod:DesignDay,
    DENVER_STAPLETON Ann Clg .4% Condns DB=>MWB,  !- Name
    34.1,                    !- Maximum Dry-Bulb Temperature {C}
    15.2,                    !- Daily Temperature Range {deltaC}
    15.8,                    !- Humidity Indicating Conditions at Maximum Dry-Bulb
    83411.,                  !- Barometric Pressure {Pa}
    4,                       !- Wind Speed {m/s}
    120,                     !- Wind Direction {deg}
    1.00,                    !- Sky Clearness
    0,                       !- Rain Indicator
    0,                       !- Snow Indicator
    21,                      !- Day of Month
    7,                       !- Month
    SummerDesignDay,         !- Day Type
    0,                       !- Daylight Saving Time Indicator
    WetBulb;                 !- Humidity Indicating Type
!-   ===========  ALL OBJECTS IN CLASS: RUNPERIOD ===========
RunPeriod,
    Jan1to7,                        !- Name
    1,                       !- Begin Month
    1,                       !- Begin Day of Month
    1,                      !- End Month
    7,                      !- End Day of Month
    Tuesday,                 !- Day of Week for Start Day
    Yes,                     !- Use Weather File Holidays and Special Days
    Yes,                     !- Use Weather File Daylight Saving Period
    Yes,                     !- Apply Weekend Holiday Rule
    Yes,                     !- Use Weather File Rain Indicators
    Yes,                     !- Use Weather File Snow Indicators
    1;                       !- Number of Times Runperiod to be Repeated
    
    
    
!-   ===========  ALL OBJECTS IN CLASS: SCHEDULETYPELIMITS ===========
!RunPeriod,
!    ,                        !- Name
!    1,                       !- Begin Month
!    1,                       !- Begin Day of Month
!    1,                       !- End Month
!    7,                       !- End Day of Month
!    UseWeatherFile,          !- Day of Week for Start Day
!    Yes,                     !- Use Weather File Holidays and Special Days
!    Yes,                     !- Use Weather File Daylight Saving Period
!    No,                      !- Apply Weekend Holiday Rule
!    Yes,                     !- Use Weather File Rain Indicators
!    Yes,                     !- Use Weather File Snow Indicators
!    1;                       !- Number of Times Runperiod to be Repeated
!RunPeriod,
!    ,                        !- Name
!    4,                       !- Begin Month
!    1,                       !- Begin Day of Month
!    4,                       !- End Month
!    7,                       !- End Day of Month
!    UseWeatherFile,          !- Day of Week for Start Day
!    Yes,                     !- Use Weather File Holidays and Special Days
!    Yes,                     !- Use Weather File Daylight Saving Period
!    No,                      !- Apply Weekend Holiday Rule
!    Yes,                     !- Use Weather File Rain Indicators
!    Yes,                     !- Use Weather File Snow Indicators
!    1;                       !- Number of Times Runperiod to be Repeated
RunPeriod,
    July1to7,                        !- Name
    7,                       !- Begin Month
    1,                       !- Begin Day of Month
    7,                       !- End Month
    7,                       !- End Day of Month
    UseWeatherFile,          !- Day of Week for Start Day
    Yes,                     !- Use Weather File Holidays and Special Days
    Yes,                     !- Use Weather File Daylight Saving Period
    No,                      !- Apply Weekend Holiday Rule
    Yes,                     !- Use Weather File Rain Indicators
    Yes,                     !- Use Weather File Snow Indicators
    1;                       !- Number of Times Runperiod to be Repeated
!
!RunPeriod,
!    ,                        !- Name
!    10,                      !- Begin Month
!    1,                       !- Begin Day of Month
!    10,                      !- End Month
!    7,                       !- End Day of Month
!    UseWeatherFile,          !- Day of Week for Start Day
!    Yes,                     !- Use Weather File Holidays and Special Days
!    Yes,                     !- Use Weather File Daylight Saving Period
!    No,                      !- Apply Weekend Holiday Rule
!    Yes,                     !- Use Weather File Rain Indicators
!    Yes,                     !- Use Weather File Snow Indicators
!    1;                       !- Number of Times Runperiod to be Repeated
ScheduleTypeLimits,
    Any Number;              !- Name
ScheduleTypeLimits,
    Fraction,                !- Name
    0.0,                     !- Lower Limit Value
    1.0,                     !- Upper Limit Value
    Continuous;              !- Numeric Type
ScheduleTypeLimits,
    Temperature,             !- Name
    -60,                     !- Lower Limit Value
    200,                     !- Upper Limit Value
    Continuous;              !- Numeric Type
ScheduleTypeLimits,
    Control Type,            !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    Discrete;                !- Numeric Type
ScheduleTypeLimits,
    On/Off,                  !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    Discrete;                !- Numeric Type
ScheduleTypeLimits,
    Xcel Energy Season,      !- Name
    1,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    Discrete;                !- Numeric Type
!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:COMPACT ===========
Schedule:Compact,
    Office Occupancy,        !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay,  !- Field 2
    Until: 6:00, 0,          !- Field 4
    Until: 7:00, 0.1,        !- Field 6
    Until: 8:00, 0.7,        !- Field 8
    Until: 9:00, 0.86,       !- Field 10
    Until: 10:00, 0.82,      !- Field 12
    Until: 11:00, 0.66,      !- Field 14
    Until: 13:00, 0.5,       !- Field 16
    Until: 14:00, 0.79,      !- Field 18
    Until: 15:00, 0.82,      !- Field 20
    Until: 16:00, 0.65,      !- Field 22
    Until: 17:00, 0.6,       !- Field 24
    Until: 18:00, 0.3,       !- Field 26
    Until: 22:00, 0.1,       !- Field 28
    Until: 24:00, 0,         !- Field 30
    For: AllOtherDays,       !- Field 31
    Until: 24:00, 0;         !- Field 33
Schedule:Compact,
    Huddle Occupancy,        !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay,  !- Field 2
    Until: 9:00, 0,          !- Field 4
    Until: 10:00, 0.33,      !- Field 6
    Until: 12:00, 1,         !- Field 8
    Until: 13:00, 0.33,      !- Field 10
    Until: 14:00, 0,         !- Field 12
    Until: 15:00, 0.33,      !- Field 14
    Until: 17:00, 1,         !- Field 16
    Until: 18:00, 0.33,      !- Field 18
    Until: 24:00, 0,         !- Field 20
    For: AllOtherDays,       !- Field 21
    Until: 24:00, 0;         !- Field 23
Schedule:Compact,
    Lunch Rm Occupancy,      !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay,  !- Field 2
    Until: 7:00, 0,          !- Field 4
    Until: 8:00, 0.033,      !- Field 6
    Until: 11:00, 0.04,      !- Field 8
    Until: 12:00, 0.25,      !- Field 10
    Until: 13:00, 0.9,       !- Field 12
    Until: 14:00, 0.25,      !- Field 14
    Until: 17:00, 0.04,      !- Field 16
    Until: 18:00, 0.03,      !- Field 18
    Until: 24:00, 0,         !- Field 20
    For: AllOtherDays,       !- Field 21
    Until: 24:00, 0;         !- Field 23
Schedule:Compact,
    Conf Rm Occupancy,       !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay,  !- Field 2
    Until: 8:00, 0,          !- Field 4
    Until: 9:00, 0.1,        !- Field 6
    Until: 10:00, 0.25,      !- Field 8
    Until: 12:00, 0.75,      !- Field 10
    Until: 15:00, 0.25,      !- Field 12
    Until: 17:00, 0.75,      !- Field 14
    Until: 18:00, 0.1,       !- Field 16
    Until: 19:00, 0.05,      !- Field 18
    Until: 24:00, 0,         !- Field 20
    For: AllOtherDays,       !- Field 21
    Until: 24:00, 0;         !- Field 23
Schedule:Compact,
    Exercise Occupancy,      !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay,  !- Field 2
    Until: 7:00, 0,          !- Field 4
    Until: 9:00, 0.5,        !- Field 6
    Until: 11:00, 0.1,       !- Field 8
    Until: 12:00, 0.5,       !- Field 10
    Until: 16:00, 0.1,       !- Field 12
    Until: 17:00, 0.5,       !- Field 14
    Until: 18:00, 1,         !- Field 16
    Until: 19:00, 0.75,      !- Field 18
    Until: 24:00, 0,         !- Field 20
    For: AllOtherDays,       !- Field 21
    Until: 24:00, 0;         !- Field 23
Schedule:Compact,
    Library Occupancy,       !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay,  !- Field 2
    Until: 7:00, 0,          !- Field 4
    Until: 10:00, 0.13,      !- Field 6
    Until: 11:00, 0.25,      !- Field 8
    Until: 12:00, 0.5,       !- Field 10
    Until: 13:00, 1,         !- Field 12
    Until: 14:00, 0.5,       !- Field 14
    Until: 16:00, 0.25,      !- Field 16
    Until: 17:00, 0.13,      !- Field 18
    Until: 24:00, 0,         !- Field 20
    For: AllOtherDays,       !- Field 21
    Until: 24:00, 0;         !- Field 23
Schedule:Compact,
    Office Lighting,         !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay,  !- Field 2
    Until: 6:00, 0.05,       !- Field 4
    Until: 7:00, 0.3,        !- Field 6
    Until: 8:00, 0.8,        !- Field 8
    Until: 16:00, 0.9,       !- Field 10
    Until: 17:00, 0.8,       !- Field 12
    Until: 18:00, 0.5,       !- Field 14
    Until: 20:00, 0.3,       !- Field 16
    Until: 22:00, 0.1,       !- Field 18
    Until: 24:00, 0.05,      !- Field 20
    For: AllOtherDays,       !- Field 21
    Until: 24:00, 0.05;      !- Field 23
Schedule:Compact,
    Task Lighting,           !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay,  !- Field 2
    Until: 6:00, 0,          !- Field 4
    Until: 7:00, 0.15,       !- Field 6
    Until: 8:00, 0.72,       !- Field 8
    Until: 11:00, 0.9,       !- Field 10
    Until: 13:00, 0.6,       !- Field 12
    Until: 16:00, 0.9,       !- Field 14
    Until: 17:00, 0.72,      !- Field 16
    Until: 18:00, 0.35,      !- Field 18
    Until: 20:00, 0.15,      !- Field 20
    Until: 24:00, 0,         !- Field 22
    For: AllOtherDays,       !- Field 23
    Until: 24:00, 0;         !- Field 25
Schedule:Compact,
    Support Area Lighting,   !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay,  !- Field 2
    Until: 7:00, 0,          !- Field 4
    Until: 8:00, 0.1,        !- Field 6
    Until: 11:00, 0.15,      !- Field 8
    Until: 17:00, 0.1,       !- Field 10
    Until: 18:00, 0.15,      !- Field 12
    Until: 19:00, 0.5,       !- Field 14
    Until: 20:00, 0.1,       !- Field 16
    Until: 24:00, 0,         !- Field 18
    For: AllOtherDays,       !- Field 19
    Until: 24:00, 0;         !- Field 21
Schedule:Compact,
    Staircase Lighting,      !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Alldays,            !- Field 2
    Until: 24:00, 1;         !- Field 4
Schedule:Compact,
    Office Equipment,        !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay,  !- Field 2
    Until: 6:00, 0.038,      !- Field 4
    Until: 7:00, 0.22,       !- Field 6
    Until: 18:00, 1,         !- Field 8
    Until: 24:00, 0.038,     !- Field 10
    For: AllOtherDays,       !- Field 11
    Until: 24:00, 0.038;     !- Field 13
Schedule:Compact,
    Conf Rm Equipment,       !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay,  !- Field 2
    Until: 8:00, 0.12,       !- Field 4
    Until: 9:00, 0.5,        !- Field 6
    Until: 11:00, 0.9,       !- Field 8
    Until: 14:00, 0.5,       !- Field 10
    Until: 16:00, 0.9,       !- Field 12
    Until: 18:00, 0.5,       !- Field 14
    Until: 24:00, 0.12,      !- Field 16
    For: AllOtherDays,       !- Field 17
    Until: 24:00, 0.12;      !- Field 19
Schedule:Compact,
    Library Equipment,       !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay,  !- Field 2
    Until: 7:00, 0.12,       !- Field 4
    Until: 8:00, 0.25,       !- Field 6
    Until: 11:00, 0.5,       !- Field 8
    Until: 12:00, 0.25,      !- Field 10
    Until: 15:00, 0.5,       !- Field 12
    Until: 17:00, 0.75,      !- Field 14
    Until: 24:00, 0.12,      !- Field 16
    For: AllOtherDays,       !- Field 17
    Until: 24:00, 0.12;      !- Field 19
Schedule:Compact,
    Data Cntr Misc Equipment,!- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay,  !- Field 2
    Until: 7:00, 0.75,       !- Field 4
    Until: 18:00, 1,         !- Field 6
    Until: 24:00, 0.75,      !- Field 8
    For: AllOtherDays,       !- Field 9
    Until: 24:00, 0.8;       !- Field 11
Schedule:Compact,
    Lunch Rm Misc Equipment, !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay,  !- Field 2
    Until: 7:00, 0.2,        !- Field 4
    Until: 8:00, 0.35,       !- Field 6
    Until: 12:00, 0.5,       !- Field 8
    Until: 13:00, 0.9,       !- Field 10
    Until: 14:00, 0.5,       !- Field 12
    Until: 15:00, 0.25,      !- Field 14
    Until: 24:00, 0.2,       !- Field 16
    For: AllOtherDays,       !- Field 17
    Until: 24:00, 0.2;       !- Field 19
Schedule:Compact,
    Kitchenette Misc Equipment,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay,  !- Field 2
    Until: 7:00, 0.08,       !- Field 4
    Until: 18:00, 0.15,      !- Field 6
    Until: 24:00, 0.08,      !- Field 8
    For: AllOtherDays,       !- Field 9
    Until: 24:00, 0.08;      !- Field 11
Schedule:Compact,
    Gym Misc Equipment,      !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay,  !- Field 2
    Until: 6:00, 0.038,      !- Field 4
    Until: 9:00, 1,          !- Field 6
    Until: 11:00, 0.25,      !- Field 8
    Until: 12:00, 1,         !- Field 10
    Until: 16:00, 0.25,      !- Field 12
    Until: 19:00, 1,         !- Field 14
    Until: 24:00, 0.038,     !- Field 16
    For: AllOtherDays,       !- Field 17
    Until: 24:00, 0.08;      !- Field 19
Schedule:Compact,
    Office Activity,         !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Alldays,            !- Field 2
    Until: 24:00, 120;       !- Field 4
Schedule:Compact,
    Huddle Activity,         !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Alldays,            !- Field 2
    Until: 24:00, 160;       !- Field 4
Schedule:Compact,
    Conference Activity,     !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Alldays,            !- Field 2
    Until: 24:00, 140;       !- Field 4
Schedule:Compact,
    Exercise Activity,       !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Alldays,            !- Field 2
    Until: 24:00, 350;       !- Field 4
Schedule:Compact,
    AHU Operating Schedule,  !- Name
    On/Off,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay,  !- Field 2
    Until: 8:00, 0,          !- Field 4
    Until: 18:00, 1,         !- Field 6
    Until: 24:00, 0,         !- Field 8
    For: AllOtherDays,       !- Field 9
    Until: 24:00, 0;         !- Field 11
Schedule:Compact,
    Clg Setpoint Sched,      !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay,  !- Field 2
    Until: 8:00, 50,         !- Field 4
    Until: 18:00, 27,        !- Field 6
    Until: 24:00, 50,        !- Field 8
    For: AllOtherDays,       !- Field 9
    Until: 24:00, 40;        !- Field 11
Schedule:Compact,
    FanCoil Clg SP Sched,    !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay,  !- Field 2
    Until: 8:00, 45,         !- Field 4
    Until: 18:00, 25.6,      !- Field 6
    Until: 24:00, 45,        !- Field 8
    For: AllOtherDays,       !- Field 9
    Until: 24:00, 45;        !- Field 11
Schedule:Compact,
    Radiant Clg SP Sched,    !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay,  !- Field 2
    Until: 6:00, 50,         !- Field 4
    Until: 18:00, 27,        !- Field 6
    Until: 24:00, 50,        !- Field 8
    For: AllOtherDays,       !- Field 9
    Until: 24:00, 50;        !- Field 11
Schedule:Compact,
    Htg Setpoint Sched,      !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay,  !- Field 2
    Until: 8:00, 0,          !- Field 4
    Until: 18:00, 19,        !- Field 6
    Until: 24:00, 0,         !- Field 8
    For: AllOtherDays,       !- Field 9
    Until: 24:00, 0;         !- Field 11
Schedule:Compact,
    FanCoil Htg SP Sched,    !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay,  !- Field 2
    Until: 8:00, 15.6,       !- Field 4
    Until: 18:00, 20,        !- Field 6
    Until: 24:00, 15.6,      !- Field 8
    For: AllOtherDays,       !- Field 9
    Until: 24:00, 15.6;      !- Field 11
Schedule:Compact,
    Radiant Htg SP Sched,    !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay,  !- Field 2
    Until: 8:00, 15.6,       !- Field 4
    Until: 18:00, 20,        !- Field 6
    Until: 24:00, 15.6,      !- Field 8
    For: AllOtherDays,       !- Field 9
    Until: 24:00, 15.6;      !- Field 11
Schedule:Compact,
    On,                      !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Alldays,            !- Field 2
    Until: 24:00, 1;         !- Field 4
Schedule:Compact,
    Off,                     !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Alldays,            !- Field 2
    Until: 24:00, 0;         !- Field 4
Schedule:Compact,
    Always 1,                !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00, 1;         !- Field 4
Schedule:Compact,
    Always 4,                !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00, 4;         !- Field 4
Schedule:Compact,
    Always 7.22,             !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00, 7.22;      !- Field 4
Schedule:Compact,
    Always 10,               !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00, 10;        !- Field 4
Schedule:Compact,
    Always 15,               !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00, 15;        !- Field 4
Schedule:Compact,
    Always 20,               !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00, 20.00;     !- Field 4
Schedule:Compact,
    Always 21,               !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00, 21.00;     !- Field 4
Schedule:Compact,
    Always 23.89,            !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00, 23.89;     !- Field 4
Schedule:Compact,
    Always 25,               !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00, 25.00;     !- Field 4
Schedule:Compact,
    Always 29.4,             !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00, 29.4;      !- Field 4
Schedule:Compact,
    Always 35,               !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00, 35.0000009271834;
                             !- Field 4
Schedule:Compact,
    Always 71,               !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00, 71;        !- Field 4
Schedule:Compact,
    Always 100,              !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00, 100;       !- Field 4
Schedule:Compact,
    Xcel Energy Elec Season Sch,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 5/31,           !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00, 1,         !- Field 4
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00, 3,         !- Field 8
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00, 1;         !- Field 12
!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:FILE ===========
Schedule:File,
    Baseline Ltg Ctrl,       !- Name
    Any Number,              !- Schedule Type Limits Name
    C:\eplusTest\users\Hedrick\RSF\base_case_allON.csv,  !- File Name
    1,                       !- Column Number
    0;                       !- Rows to Skip at Top
Schedule:File,
    DWest Low N Ltg Ctrl,    !- Name
    Any Number,              !- Schedule Type Limits Name
    C:\eplusTest\users\Hedrick\RSF\n-z1z3-low_NOffice.csv,  !- File Name
    1,                       !- Column Number
    0;                       !- Rows to Skip at Top
Schedule:File,
    DWest Low Core Ltg Ctrl, !- Name
    Any Number,              !- Schedule Type Limits Name
    C:\eplusTest\users\Hedrick\RSF\n-z1-low_Core.csv,  !- File Name
    1,                       !- Column Number
    0;                       !- Rows to Skip at Top
Schedule:File,
    DWest Low S Ltg Ctrl,    !- Name
    Any Number,              !- Schedule Type Limits Name
    C:\eplusTest\users\Hedrick\RSF\n_z1_low_SPerim.csv,  !- File Name
    1,                       !- Column Number
    0;                       !- Rows to Skip at Top
Schedule:File,
    DCenter Low N Ltg Ctrl,  !- Name
    Any Number,              !- Schedule Type Limits Name
    C:\eplusTest\users\Hedrick\RSF\n-z2-low_NOffice.csv,  !- File Name
    1,                       !- Column Number
    0;                       !- Rows to Skip at Top
Schedule:File,
    DCenter Low S Ltg Ctrl,  !- Name
    Any Number,              !- Schedule Type Limits Name
    C:\eplusTest\users\Hedrick\RSF\n-z2-low_SPerim.csv,  !- File Name
    1,                       !- Column Number
    0;                       !- Rows to Skip at Top
Schedule:File,
    E Low N Ltg Ctrl,        !- Name
    Any Number,              !- Schedule Type Limits Name
    C:\eplusTest\users\Hedrick\RSF\n-z1z3-low_NOffice.csv,  !- File Name
    1,                       !- Column Number
    0;                       !- Rows to Skip at Top
Schedule:File,
    E Low Core Ltg Ctrl,     !- Name
    Any Number,              !- Schedule Type Limits Name
    C:\eplusTest\users\Hedrick\RSF\n-z3-low_Core.csv,  !- File Name
    1,                       !- Column Number
    0;                       !- Rows to Skip at Top
Schedule:File,
    E Low S Ltg Ctrl,        !- Name
    Any Number,              !- Schedule Type Limits Name
    C:\eplusTest\users\Hedrick\RSF\n-z3-low_SPerim.csv,  !- File Name
    1,                       !- Column Number
    0;                       !- Rows to Skip at Top
Schedule:File,
    DWest Up N Ltg Ctrl,     !- Name
    Any Number,              !- Schedule Type Limits Name
    C:\eplusTest\users\Hedrick\RSF\n-z1-up_NOffice.csv,  !- File Name
    1,                       !- Column Number
    0;                       !- Rows to Skip at Top
Schedule:File,
    DWest Up Core Ltg Ctrl,  !- Name
    Any Number,              !- Schedule Type Limits Name
    C:\eplusTest\users\Hedrick\RSF\n-z1-up_Core.csv,  !- File Name
    1,                       !- Column Number
    0;                       !- Rows to Skip at Top
Schedule:File,
    DWest Up S Ltg Ctrl,     !- Name
    Any Number,              !- Schedule Type Limits Name
    C:\eplusTest\users\Hedrick\RSF\n_z1_up_SPerim.csv,  !- File Name
    1,                       !- Column Number
    0;                       !- Rows to Skip at Top
Schedule:File,
    DCenter Up N Ltg Ctrl,   !- Name
    Any Number,              !- Schedule Type Limits Name
    C:\eplusTest\users\Hedrick\RSF\n-z2-up_NOffice.csv,  !- File Name
    1,                       !- Column Number
    0;                       !- Rows to Skip at Top
Schedule:File,
    DCenter Up Core Ltg Ctrl,!- Name
    Any Number,              !- Schedule Type Limits Name
    C:\eplusTest\users\Hedrick\RSF\n-z2-up_Core.csv,  !- File Name
    1,                       !- Column Number
    0;                       !- Rows to Skip at Top
Schedule:File,
    DCenter Up S Ltg Ctrl,   !- Name
    Any Number,              !- Schedule Type Limits Name
    C:\eplusTest\users\Hedrick\RSF\n-z2-up_SPerim.csv,  !- File Name
    1,                       !- Column Number
    0;                       !- Rows to Skip at Top
Schedule:File,
    E Up N Ltg Ctrl,         !- Name
    Any Number,              !- Schedule Type Limits Name
    C:\eplusTest\users\Hedrick\RSF\n-z3-up_NOffice.csv,  !- File Name
    1,                       !- Column Number
    0;                       !- Rows to Skip at Top
Schedule:File,
    E Up Core Ltg Ctrl,      !- Name
    Any Number,              !- Schedule Type Limits Name
    C:\eplusTest\users\Hedrick\RSF\n-z3-up_Core.csv,  !- File Name
    1,                       !- Column Number
    0;                       !- Rows to Skip at Top
Schedule:File,
    E Up S Ltg Ctrl,         !- Name
    Any Number,              !- Schedule Type Limits Name
    C:\eplusTest\users\Hedrick\RSF\n-z3-up_SPerim.csv,  !- File Name
    1,                       !- Column Number
    0;                       !- Rows to Skip at Top
Schedule:File,
    AB N Ltg Ctrl,           !- Name
    Any Number,              !- Schedule Type Limits Name
    C:\eplusTest\users\Hedrick\RSF\s_NOffice.csv, !- File Name
    1,                       !- Column Number
    0;                       !- Rows to Skip at Top
Schedule:File,
    AB Core Ltg Ctrl,        !- Name
    Any Number,              !- Schedule Type Limits Name
    C:\eplusTest\users\Hedrick\RSF\s_Core.csv,    !- File Name
    1,                       !- Column Number
    0;                       !- Rows to Skip at Top
Schedule:File,
    AB S Ltg Ctrl,           !- Name
    Any Number,              !- Schedule Type Limits Name
    C:\eplusTest\users\Hedrick\RSF\s_SPerim.csv,  !- File Name
    1,                       !- Column Number
    0;                       !- Rows to Skip at Top
!-   ===========  ALL OBJECTS IN CLASS: MATERIAL ===========
Material,
    2.5 Inch lightweight concrete,  !- Name
    MediumRough,             !- Roughness
    0.063500128723024,       !- Thickness {m}
    0.53,                    !- Conductivity {W/m-K}
    1280,                    !- Density {kg/m3}
    840,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance
Material,
    3.0 Inch lightweight concrete,  !- Name
    MediumRough,             !- Roughness
    7.62001544676288E-02,    !- Thickness {m}
    0.53,                    !- Conductivity {W/m-K}
    1280,                    !- Density {kg/m3}
    840,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance
Material,
    4.5 Inch lightweight concrete,  !- Name
    MediumRough,             !- Roughness
    0.114300231701443,       !- Thickness {m}
    0.53,                    !- Conductivity {W/m-K}
    1280,                    !- Density {kg/m3}
    840,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance
Material,
    6.0 Inch lightweight concrete,  !- Name
    MediumRough,             !- Roughness
    0.152400308935258,       !- Thickness {m}
    0.53,                    !- Conductivity {W/m-K}
    1280,                    !- Density {kg/m3}
    840,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance
Material,
    3 inch Heavyweight Concrete,  !- Name
    MediumRough,             !- Roughness
    7.62001544676288E-02,    !- Thickness {m}
    1.95,                    !- Conductivity {W/m-K}
    2240,                    !- Density {kg/m3}
    900,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance
Material,
    4 inch Heavyweight Concrete,  !- Name
    MediumRough,             !- Roughness
    0.101600205956838,       !- Thickness {m}
    1.95,                    !- Conductivity {W/m-K}
    2240,                    !- Density {kg/m3}
    900,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance
Material,
    5 inch Heavyweight Concrete,  !- Name
    MediumRough,             !- Roughness
    0.127000257446048,       !- Thickness {m}
    1.95,                    !- Conductivity {W/m-K}
    2240,                    !- Density {kg/m3}
    900,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance
Material,
    6 inch Heavyweight Concrete,  !- Name
    MediumRough,             !- Roughness
    0.152400308935258,       !- Thickness {m}
    1.95,                    !- Conductivity {W/m-K}
    2240,                    !- Density {kg/m3}
    900,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance
Material,
    10 inch Heavyweight Concrete,  !- Name
    MediumRough,             !- Roughness
    0.254000514892096,       !- Thickness {m}
    1.95,                    !- Conductivity {W/m-K}
    2240,                    !- Density {kg/m3}
    900,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance
Material,
    12 inch Heavyweight Concrete,  !- Name
    MediumRough,             !- Roughness
    0.304800617870515,       !- Thickness {m}
    1.95,                    !- Conductivity {W/m-K}
    2240,                    !- Density {kg/m3}
    900,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance
Material,
    F13 Built-up roofing,    !- Name
    Rough,                   !- Roughness
    9.5250193084536E-03,     !- Thickness {m}
    0.16,                    !- Conductivity {W/m-K}
    1120,                    !- Density {kg/m3}
    1460,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance
Material,
    Stucco,                  !- Name
    Rough,                   !- Roughness
    1.90500386169072E-02,    !- Thickness {m}
    1.39874004321974,        !- Conductivity {W/m-K}
    1922.2143505068,         !- Density {kg/m3}
    836.800006332062,        !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance
Material,
    Aluminum Panel,          !- Name
    MediumSmooth,            !- Roughness
    0.002,                   !- Thickness {m}
    221,                     !- Conductivity {W/m-K}
    2740,                    !- Density {kg/m3}
    896,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance
Material,
    Steel Panel,             !- Name
    MediumSmooth,            !- Roughness
    1.01600205956838E-03,    !- Thickness {m}
    45.3,                    !- Conductivity {W/m-K}
    7830,                    !- Density {kg/m3}
    500,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance
Material,
    Zinc Siding,             !- Name
    MediumSmooth,            !- Roughness
    1.52400308935258E-03,    !- Thickness {m}
    0.745081423022307,       !- Conductivity {W/m-K}
    7128.21154979604,        !- Density {kg/m3}
    393.296002976069,        !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance
Material,
    0.5 in Plywood,          !- Name
    MediumSmooth,            !- Roughness
    0.013,                   !- Thickness {m}
    0.12,                    !- Conductivity {W/m-K}
    544,                     !- Density {kg/m3}
    1210,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance
Material,
    12.5mm gypsum board,     !- Name
    MediumSmooth,            !- Roughness
    1.27000257446048E-02,    !- Thickness {m}
    0.16,                    !- Conductivity {W/m-K}
    800,                     !- Density {kg/m3}
    1090,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance
Material,
    16mm gypsum board,       !- Name
    MediumSmooth,            !- Roughness
    0.016,                   !- Thickness {m}
    0.16,                    !- Conductivity {W/m-K}
    800,                     !- Density {kg/m3}
    1090,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance
Material,
    Spandrel Glass,          !- Name
    Smooth,                  !- Roughness
    6.3500128723024E-03,     !- Thickness {m}
    8.29150025619946E-02,    !- Conductivity {W/m-K}
    2530.91556150062,        !- Density {kg/m3}
    836.800006332062,        !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance
!-   ===========  ALL OBJECTS IN CLASS: MATERIAL:NOMASS ===========
Material:NoMass,
    Roof Polyiso (R12),      !- Name
    MediumSmooth,            !- Roughness
    2.11332226139324,        !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance
Material:NoMass,
    Roof Polyiso (R15),      !- Name
    MediumSmooth,            !- Roughness
    2.64165282674155,        !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance
Material:NoMass,
    Roof Polyiso (R20),      !- Name
    MediumSmooth,            !- Roughness
    3.52220376898873,        !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance
Material:NoMass,
    Roof Polyiso (R30),      !- Name
    MediumSmooth,            !- Roughness
    5.2833056534831,         !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance
Material:NoMass,
    Mineral Wool Batt (derated to R2) ,  !- Name
    MediumSmooth,            !- Roughness
    0.352220376898873,       !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance
Material:NoMass,
    Wall Batt (nom R13),     !- Name
    MediumSmooth,            !- Roughness
    1.05666113069662,        !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance
Material:NoMass,
    Wall Batt Insul (nom R19),  !- Name
    MediumSmooth,            !- Roughness
    1.250382337991,          !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance
Material:NoMass,
    Wall Polyiso (R4.5),     !- Name
    MediumSmooth,            !- Roughness
    0.792495848022465,       !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance
Material:NoMass,
    Wall Polyiso (R5.25),    !- Name
    MediumSmooth,            !- Roughness
    0.9245784893595425,      !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance
Material:NoMass,
    Wall Polyiso (R6 derated),  !- Name
    MediumSmooth,            !- Roughness
    0.792495848022465,       !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance
Material:NoMass,
    Wall Polyiso (R10.5),    !- Name
    MediumSmooth,            !- Roughness
    1.849156978719085,       !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance
Material:NoMass,
    Wall Polyiso (R12),      !- Name
    MediumSmooth,            !- Roughness
    2.11332226139324,        !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance
Material:NoMass,
    Wall Polyiso (R14),      !- Name
    MediumSmooth,            !- Roughness
    2.46554263829211,        !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance
Material:NoMass,
    Wall Polyiso (R12 derated),  !- Name
    MediumSmooth,            !- Roughness
    1.70474662419055,        !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance
Material:NoMass,
    Wall Polyiso (R14 derated),  !- Name
    MediumSmooth,            !- Roughness
    1.99004512947863,        !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance
Material:NoMass,
    Wall Polyiso (R24),      !- Name
    MediumSmooth,            !- Roughness
    4.22664452278648,        !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance
Material:NoMass,
    Wall Rigid Insul (R3.8), !- Name
    MediumSmooth,            !- Roughness
    0.669218716107859,       !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance
Material:NoMass,
    Wall Rigid Insul (R6),   !- Name
    MediumSmooth,            !- Roughness
    1.05666113069662,        !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance
Material:NoMass,
    Wall Rigid Insul (R7.5), !- Name
    MediumSmooth,            !- Roughness
    1.32082641337077,        !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance
Material:NoMass,
    Floor Insulation (R8.3), !- Name
    MediumSmooth,            !- Roughness
    1.46171456413032,        !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance
Material:NoMass,
    Floor Insulation (R10),  !- Name
    MediumSmooth,            !- Roughness
    1.76110188449437,        !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance
Material:NoMass,
    Floor Insulation (R10.4),!- Name
    MediumSmooth,            !- Roughness
    1.83154595987414,        !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance
Material:NoMass,
    Floor Insulation (R12),  !- Name
    MediumSmooth,            !- Roughness
    2.11332226139324,        !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance
Material:NoMass,
    Swinging Door Material,  !- Name
    MediumSmooth,            !- Roughness
    0.352220376898873,       !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance
Material:NoMass,
    Non-Swinging Door Material,  !- Name
    MediumSmooth,            !- Roughness
    0.352220376898873,       !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance
!-   ===========  ALL OBJECTS IN CLASS: MATERIAL:AIRGAP ===========
Material:AirGap,
    F04 Wall air space resistance,  !- Name
    0.15;                    !- Thermal Resistance {m2-K/W}
Material:AirGap,
    10 inch Underfloor Airspace,  !- Name
    0.18;                    !- Thermal Resistance {m2-K/W}
Material:AirGap,
    Door Air Space (1.5 in), !- Name
    0.179632392218425;       !- Thermal Resistance {m2-K/W}
!-   ===========  ALL OBJECTS IN CLASS: WINDOWMATERIAL:SIMPLEGLAZINGSYSTEM ===========
WindowMaterial:SimpleGlazingSystem,
    ASHRAE North,            !- Name
    3.80443623437891,        !- U-Factor {W/m2-K}
    0.49,                    !- Solar Heat Gain Coefficient
    0.7;                     !- Visible Transmittance
WindowMaterial:SimpleGlazingSystem,
    ASHRAE South,            !- Name
    3.80443623437891,        !- U-Factor {W/m2-K}
    0.39,                    !- Solar Heat Gain Coefficient
    0.7;                     !- Visible Transmittance
WindowMaterial:SimpleGlazingSystem,
    NREL Vision,             !- Name
    1.93060943237139,        !- U-Factor {W/m2-K}
    0.18,                    !- Solar Heat Gain Coefficient
    0.31;                    !- Visible Transmittance
WindowMaterial:SimpleGlazingSystem,
    NREL Daylight,           !- Name
    2.32808784491844,        !- U-Factor {W/m2-K}
    0.17,                    !- Solar Heat Gain Coefficient
    0.29;                    !- Visible Transmittance
WindowMaterial:SimpleGlazingSystem,
    NREL East Curtainwall,   !- Name
    2.15773995382684,        !- U-Factor {W/m2-K}
    0.18,                    !- Solar Heat Gain Coefficient
    0.26;                    !- Visible Transmittance
WindowMaterial:SimpleGlazingSystem,
    NREL Office East Curtainwall,  !- Name
    2.49843573601003,        !- U-Factor {W/m2-K}
    0.23,                    !- Solar Heat Gain Coefficient
    0.42;                    !- Visible Transmittance
WindowMaterial:SimpleGlazingSystem,
    NREL Office West Curtainwall,  !- Name
    2.3848704752823,         !- U-Factor {W/m2-K}
    0.09,                    !- Solar Heat Gain Coefficient
    0.035;                   !- Visible Transmittance
WindowMaterial:SimpleGlazingSystem,
    NREL Spandrel,           !- Name
    2.10095732346298,        !- U-Factor {W/m2-K}
    0.18,                    !- Solar Heat Gain Coefficient
    0.12;                    !- Visible Transmittance
WindowMaterial:SimpleGlazingSystem,
    NREL IWindow,            !- Name
    6.99999800162913,        !- U-Factor {W/m2-K}
    0.9999,                  !- Solar Heat Gain Coefficient
    0.9999;                  !- Visible Transmittance
!-   ===========  ALL OBJECTS IN CLASS: CONSTRUCTION ===========
Construction,
    Internal Walls,          !- Name
    16mm gypsum board,       !- Outside Layer
    F04 Wall air space resistance,  !- Layer 2
    16mm gypsum board;       !- Layer 3
Construction,
    Crawlspace Ceiling,      !- Name
    2.5 Inch lightweight concrete,  !- Outside Layer
    10 inch Underfloor Airspace,  !- Layer 2
    6.0 Inch lightweight concrete,  !- Layer 3
    4.5 Inch lightweight concrete,  !- Layer 4
    Steel Panel;             !- Layer 5
Construction,
    Crawlspace Ceiling Reverse,  !- Name
    Steel Panel,             !- Outside Layer
    4.5 Inch lightweight concrete,  !- Layer 2
    6.0 Inch lightweight concrete,  !- Layer 3
    10 inch Underfloor Airspace,  !- Layer 4
    2.5 Inch lightweight concrete;  !- Layer 5
Construction,
    Normal Ceiling,          !- Name
    2.5 Inch lightweight concrete,  !- Outside Layer
    10 inch Underfloor Airspace,  !- Layer 2
    6.0 Inch lightweight concrete,  !- Layer 3
    4.5 Inch lightweight concrete,  !- Layer 4
    Steel Panel;             !- Layer 5
Construction,
    Normal Ceiling Reverse,  !- Name
    Steel Panel,             !- Outside Layer
    4.5 Inch lightweight concrete,  !- Layer 2
    6.0 Inch lightweight concrete,  !- Layer 3
    10 inch Underfloor Airspace,  !- Layer 4
    2.5 Inch lightweight concrete;  !- Layer 5
Construction,
    Crawlspace Walls,        !- Name
    12 inch Heavyweight Concrete;  !- Outside Layer
Construction,
    Exterior Walls,          !- Name
    Steel Panel,             !- Outside Layer
    0.5 in Plywood,          !- Layer 2
    Wall Rigid Insul (R6),   !- Layer 3
    16mm gypsum board,       !- Layer 4
    Wall Batt Insul (nom R19),  !- Layer 5
    16mm gypsum board;       !- Layer 6
Construction,
    Zinc Wall,               !- Name
    Zinc Siding,             !- Outside Layer
    Wall Polyiso (R5.25),    !- Layer 2
    12.5mm gypsum board,     !- Layer 3
    Wall Batt Insul (nom R19),  !- Layer 4
    16mm gypsum board;       !- Layer 5
Construction,
    Aluminum Partition,      !- Name
    Aluminum Panel;          !- Outside Layer
Construction,
    Zinc Stair Wall,         !- Name
    Zinc Siding,             !- Outside Layer
    Wall Polyiso (R5.25),    !- Layer 2
    12.5mm gypsum board,     !- Layer 3
    Wall Polyiso (R10.5),    !- Layer 4
    10 inch Heavyweight Concrete;  !- Layer 5
Construction,
    Connector Wall,          !- Name
    Spandrel Glass,          !- Outside Layer
    Wall Batt Insul (nom R19) ,  !- Layer 2
    16mm gypsum board;       !- Layer 3
Construction,
    Curtain Wall,            !- Name
    Spandrel Glass,          !- Outside Layer
    Mineral Wool Batt (derated to R2) ,  !- Layer 2
    16mm gypsum board;       !- Layer 3
Construction,
    Floor Ends,              !- Name
    12.5mm gypsum board,     !- Outside Layer
    Wall Polyiso (R4.5),     !- Layer 2
    Wall Batt Insul (nom R19),  !- Layer 3
    12.5mm gypsum board;     !- Layer 4
Construction,
    ThermMass Wall 1,        !- Name
    3 inch Heavyweight Concrete,  !- Outside Layer
    Wall Polyiso (R12 derated),  !- Layer 2
    6 inch Heavyweight Concrete;  !- Layer 3
Construction,
    ThermMass Wall 2up,      !- Name
    3 inch Heavyweight Concrete,  !- Outside Layer
    Wall Polyiso (R12),      !- Layer 2
    6 inch Heavyweight Concrete;  !- Layer 3
Construction,
    Poured In Place Wall,    !- Name
    3 inch Heavyweight Concrete,  !- Outside Layer
    Mineral Wool Batt (derated to R2) ,  !- Layer 2
    12.5mm gypsum board;     !- Layer 3
Construction,
    ASHRAE-04 Exterior Walls,!- Name
    Stucco,                  !- Outside Layer
    16mm gypsum board,       !- Layer 2
    Wall Rigid Insul (R3.8), !- Layer 3
    Wall Batt (nom R13),     !- Layer 4
    16mm gypsum board;       !- Layer 5
Construction,
    ASHRAE-07 Exterior Walls,!- Name
    Stucco,                  !- Outside Layer
    16mm gypsum board,       !- Layer 2
    Wall Rigid Insul (R7.5), !- Layer 3
    Wall Batt (nom R13),     !- Layer 4
    16mm gypsum board;       !- Layer 5
Construction,
    Roof,                    !- Name
    F13 Built-up roofing,    !- Outside Layer
    Roof Polyiso (R30),      !- Layer 2
    6 inch Heavyweight Concrete;  !- Layer 3
Construction,
    ASHRAE-04 Roof,          !- Name
    F13 Built-up roofing,    !- Outside Layer
    Roof Polyiso (R20),      !- Layer 2
    Steel Panel;             !- Layer 3
Construction,
    ASHRAE-07 Roof,          !- Name
    F13 Built-up roofing,    !- Outside Layer
    Roof Polyiso (R20),      !- Layer 2
    Steel Panel;             !- Layer 3
Construction,
    Slab,                    !- Name
    Floor Insulation (R12),  !- Outside Layer
    6 inch Heavyweight Concrete;  !- Layer 2
Construction,
    ASHRAE-04 Slab,          !- Name
    Floor Insulation (R8.3), !- Outside Layer
    6 inch Heavyweight Concrete;  !- Layer 2
Construction,
    ASHRAE-07 Slab,          !- Name
    Floor Insulation (R10.4),!- Outside Layer
    6 inch Heavyweight Concrete;  !- Layer 2
Construction,
    Non-Swinging Doors,      !- Name
    Steel Panel,             !- Outside Layer
    Non-Swinging Door Material,  !- Layer 2
    Steel Panel;             !- Layer 3
Construction,
    ASHRAE-04 Non-Swinging Doors,  !- Name
    Steel Panel,             !- Outside Layer
    Door Air Space (1.5 in), !- Layer 2
    Steel Panel;             !- Layer 3
Construction,
    ASHRAE-07 Non-Swinging Doors,  !- Name
    Steel Panel,             !- Outside Layer
    Door Air Space (1.5 in), !- Layer 2
    Steel Panel;             !- Layer 3
Construction,
    Swinging Doors,          !- Name
    Steel Panel,             !- Outside Layer
    Swinging Door Material,  !- Layer 2
    Steel Panel;             !- Layer 3
Construction,
    ASHRAE-04 Swinging Doors,!- Name
    Steel Panel,             !- Outside Layer
    Door Air Space (1.5 in), !- Layer 2
    Steel Panel;             !- Layer 3
Construction,
    ASHRAE-07 Swinging Doors,!- Name
    Steel Panel,             !- Outside Layer
    Door Air Space (1.5 in), !- Layer 2
    Steel Panel;             !- Layer 3
Construction,
    ASHRAE North SWindow,    !- Name
    ASHRAE North;            !- Outside Layer
Construction,
    ASHRAE South SWindow,    !- Name
    ASHRAE South;            !- Outside Layer
Construction,
    NREL Vision SWindow,     !- Name
    NREL Vision;             !- Outside Layer
Construction,
    NREL Daylight SWindow,   !- Name
    NREL Daylight;           !- Outside Layer
Construction,
    NREL East Curtn SWindow, !- Name
    NREL East Curtainwall;   !- Outside Layer
Construction,
    NREL Office East Curtn SWindow,  !- Name
    NREL Office East Curtainwall;  !- Outside Layer
Construction,
    NREL Office West Curtn SWindow,  !- Name
    NREL Office West Curtainwall;  !- Outside Layer
Construction,
    NREL Spandrel SWindow,   !- Name
    NREL Spandrel;           !- Outside Layer
Construction,
    NREL Interior SWindow,   !- Name
    NREL IWindow;            !- Outside Layer
!-   ===========  ALL OBJECTS IN CLASS: CONSTRUCTION:INTERNALSOURCE ===========
Construction:InternalSource,
    Radiant Ceiling,         !- Name
    3,                       !- Source Present After Layer Number
    4,                       !- Temperature Calculation Requested After Layer Number
    1,                       !- Dimensions for the CTF Calculation
    0.5,                     !- Tube Spacing {m}
    2.5 Inch lightweight concrete,  !- Outside Layer
    10 inch Underfloor Airspace,  !- Layer 2
    6.0 Inch lightweight concrete,  !- Layer 3
    4.5 Inch lightweight concrete,  !- Layer 4
    Steel Panel;             !- Layer 5
Construction:InternalSource,
    Radiant Ceiling Reverse, !- Name
    2,                       !- Source Present After Layer Number
    1,                       !- Temperature Calculation Requested After Layer Number
    1,                       !- Dimensions for the CTF Calculation
    0.5,                     !- Tube Spacing {m}
    Steel Panel,             !- Outside Layer
    4.5 Inch lightweight concrete,  !- Layer 2
    6.0 Inch lightweight concrete,  !- Layer 3
    10 inch Underfloor Airspace,  !- Layer 4
    2.5 Inch lightweight concrete;  !- Layer 5
Construction:InternalSource,
    Radiant Roof,            !- Name
    3,                       !- Source Present After Layer Number
    4,                       !- Temperature Calculation Requested After Layer Number
    1,                       !- Dimensions for the CTF Calculation
    0.5,                     !- Tube Spacing {m}
    F13 Built-up roofing,    !- Outside Layer
    Roof Polyiso (R30),      !- Layer 2
    4 inch Heavyweight Concrete,  !- Layer 3
    4.5 Inch lightweight concrete,  !- Layer 4
    Steel Panel;             !- Layer 5
!-   ===========  ALL OBJECTS IN CLASS: CONSTRUCTION:WINDOWDATAFILE ===========
!Construction:WindowDataFile,
!    NREL North Window,       !- Name
!    C:\EnergyPlusV4-0-0\NREL Window5\NREL_North_Window2.dat;  !- File Name
!Construction:WindowDataFile,
!    NREL South Window,       !- Name
!    C:\EnergyPlusV4-0-0\NREL Window5\NREL_South_Window2.dat;  !- File Name
!Construction:WindowDataFile,
!    ASHRAE North Window,     !- Name
!    C:\EnergyPlusV4-0-0\NREL Window5\ASHRAE_North_Window.dat;  !- File Name
!Construction:WindowDataFile,
!    ASHRAE ESW Window,       !- Name
!    C:\EnergyPlusV4-0-0\NREL Window5\ASHRAE_ESW_Window.dat;  !- File Name
!-   ===========  ALL OBJECTS IN CLASS: GLOBALGEOMETRYRULES ===========
!Construction:WindowDataFile,
!    NREL Upper North Office Window,  !- Name
!    C:\EnergyPlusV4-0-0\NREL Window5\NREL_Up_North_Office_Window.dat;  !- File Name
!Construction:WindowDataFile,
!    NREL Lower North Office Window,  !- Name
!    C:\EnergyPlusV4-0-0\NREL Window5\NREL_Low_North_Office_Window.dat;  !- File Name
!Construction:WindowDataFile,
!    NREL South Office Window,!- Name
!    C:\EnergyPlusV4-0-0\NREL Window5\NREL_South_Office_Window.dat;  !- File Name
!Construction:WindowDataFile,
!    NREL Misc Window,        !- Name
!    C:\EnergyPlusV4-0-0\NREL Window5\NREL_Misc_Window.dat;  !- File Name
GlobalGeometryRules,
    UpperLeftCorner,         !- Starting Vertex Position
    Counterclockwise,        !- Vertex Entry Direction
    Absolute;                !- Coordinate System
!-   ===========  ALL OBJECTS IN CLASS: ZONE ===========
Zone,
    A0,                      !- Name
    0.0,                     !- Direction of Relative North {deg}
    0.0, 0.0, 0.0,                      !- X,Y,Z  {m}
    ,                        !- Type
    1;                       !- Multiplier
Zone,
    A1N,                     !- Name
    0.0,                     !- Direction of Relative North {deg}
    0.0, 0.0, 0.0,                      !- X,Y,Z  {m}
    ,                        !- Type
    1;                       !- Multiplier
Zone,
    A1S,                     !- Name
    0.0,                     !- Direction of Relative North {deg}
    0.0, 0.0, 0.0,                      !- X,Y,Z  {m}
    ,                        !- Type
    1;                       !- Multiplier
Zone,
    A1W,                     !- Name
    0.0,                     !- Direction of Relative North {deg}
    0.0, 0.0, 0.0,                      !- X,Y,Z  {m}
    ,                        !- Type
    1;                       !- Multiplier
Zone,
    A1I,                     !- Name
    0.0,                     !- Direction of Relative North {deg}
    0.0, 0.0, 0.0,                      !- X,Y,Z  {m}
    ,                        !- Type
    1;                       !- Multiplier
Zone,
    A2N,                     !- Name
    0.0,                     !- Direction of Relative North {deg}
    0.0, 0.0, 0.0,                      !- X,Y,Z  {m}
    ,                        !- Type
    1;                       !- Multiplier
Zone,
    A2S,                     !- Name
    0.0,                     !- Direction of Relative North {deg}
    0.0, 0.0, 0.0,                      !- X,Y,Z  {m}
    ,                        !- Type
    1;                       !- Multiplier
Zone,
    A2W,                     !- Name
    0.0,                     !- Direction of Relative North {deg}
    0.0, 0.0, 0.0,                      !- X,Y,Z  {m}
    ,                        !- Type
    1;                       !- Multiplier
Zone,
    A2I,                     !- Name
    0.0,                     !- Direction of Relative North {deg}
    0.0, 0.0, 0.0,                      !- X,Y,Z  {m}
    ,                        !- Type
    1;                       !- Multiplier
Zone,
    A3N,                     !- Name
    0.0,                     !- Direction of Relative North {deg}
    0.0, 0.0, 0.0,                      !- X,Y,Z  {m}
    ,                        !- Type
    1;                       !- Multiplier
Zone,
    A3S,                     !- Name
    0.0,                     !- Direction of Relative North {deg}
    0.0, 0.0, 0.0,                      !- X,Y,Z  {m}
    ,                        !- Type
    1;                       !- Multiplier
Zone,
    A3W,                     !- Name
    0.0,                     !- Direction of Relative North {deg}
    0.0, 0.0, 0.0,                      !- X,Y,Z  {m}
    ,                        !- Type
    1;                       !- Multiplier
Zone,
    A3I,                     !- Name
    0.0,                     !- Direction of Relative North {deg}
    0.0, 0.0, 0.0,                      !- X,Y,Z  {m}
    ,                        !- Type
    1;                       !- Multiplier
Zone,
    B0,                      !- Name
    0.0,                     !- Direction of Relative North {deg}
    0.0, 0.0, 0.0,                      !- X,Y,Z  {m}
    ,                        !- Type
    1;                       !- Multiplier
Zone,
    B1N,                     !- Name
    0.0,                     !- Direction of Relative North {deg}
    0.0, 0.0, 0.0,                      !- X,Y,Z  {m}
    ,                        !- Type
    1;                       !- Multiplier
Zone,
    B1S,                     !- Name
    0.0,                     !- Direction of Relative North {deg}
    0.0, 0.0, 0.0,                      !- X,Y,Z  {m}
    ,                        !- Type
    1;                       !- Multiplier
Zone,
    B1E,                     !- Name
    0.0,                     !- Direction of Relative North {deg}
    0.0, 0.0, 0.0,                      !- X,Y,Z  {m}
    ,                        !- Type
    1;                       !- Multiplier
Zone,
    B1I,                     !- Name
    0.0,                     !- Direction of Relative North {deg}
    0.0, 0.0, 0.0,                      !- X,Y,Z  {m}
    ,                        !- Type
    1;                       !- Multiplier
Zone,
    B2N,                     !- Name
    0.0,                     !- Direction of Relative North {deg}
    0.0, 0.0, 0.0,                      !- X,Y,Z  {m}
    ,                        !- Type
    1;                       !- Multiplier
Zone,
    B2S,                     !- Name
    0.0,                     !- Direction of Relative North {deg}
    0.0, 0.0, 0.0,                      !- X,Y,Z  {m}
    ,                        !- Type
    1;                       !- Multiplier
Zone,
    B2E,                     !- Name
    0.0,                     !- Direction of Relative North {deg}
    0.0, 0.0, 0.0,                      !- X,Y,Z  {m}
    ,                        !- Type
    1;                       !- Multiplier
Zone,
    B2I,                     !- Name
    0.0,                     !- Direction of Relative North {deg}
    0.0, 0.0, 0.0,                      !- X,Y,Z  {m}
    ,                        !- Type
    1;                       !- Multiplier
Zone,
    B3N,                     !- Name
    0.0,                     !- Direction of Relative North {deg}
    0.0, 0.0, 0.0,                      !- X,Y,Z  {m}
    ,                        !- Type
    1;                       !- Multiplier
Zone,
    B3S,                     !- Name
    0.0,                     !- Direction of Relative North {deg}
    0.0, 0.0, 0.0,                      !- X,Y,Z  {m}
    ,                        !- Type
    1;                       !- Multiplier
Zone,
    B3E,                     !- Name
    0.0,                     !- Direction of Relative North {deg}
    0.0, 0.0, 0.0,                      !- X,Y,Z  {m}
    ,                        !- Type
    1;                       !- Multiplier
Zone,
    B3I,                     !- Name
    0.0,                     !- Direction of Relative North {deg}
    0.0, 0.0, 0.0,                      !- X,Y,Z  {m}
    ,                        !- Type
    1;                       !- Multiplier
Zone,
    C0S,                     !- Name
    0.0,                     !- Direction of Relative North {deg}
    0.0, 0.0, 0.0,                      !- X,Y,Z  {m}
    ,                        !- Type
    1;                       !- Multiplier
Zone,
    C0C,                     !- Name
    0.0,                     !- Direction of Relative North {deg}
    0.0, 0.0, 0.0,                      !- X,Y,Z  {m}
    ,                        !- Type
    1;                       !- Multiplier
Zone,
    C1CE,                    !- Name
    0.0,                     !- Direction of Relative North {deg}
    103.988901, 22.371597, 0.0,         !- X,Y,Z  {m}
    ,                        !- Type
    1;                       !- Multiplier
Zone,
    C1CW,                    !- Name
    0.0,                     !- Direction of Relative North {deg}
    101.701804, 51.347267, 0.0,         !- X,Y,Z  {m}
    ,                        !- Type
    1;                       !- Multiplier
Zone,
    C1N,                     !- Name
    0.0,                     !- Direction of Relative North {deg}
    0.0, 0.0, 0.0,                      !- X,Y,Z  {m}
    ,                        !- Type
    1;                       !- Multiplier
Zone,
    C1S,                     !- Name
    0.0,                     !- Direction of Relative North {deg}
    0.0, 0.0, 0.0,                      !- X,Y,Z  {m}
    ,                        !- Type
    1;                       !- Multiplier
Zone,
    C1SB,                    !- Name
    0.0,                     !- Direction of Relative North {deg}
    98.340612, -6.654156, 1.6764,       !- X,Y,Z  {m}
    ,                        !- Type
    1;                       !- Multiplier
Zone,
    C2CE,                    !- Name
    0.0,                     !- Direction of Relative North {deg}
    102.602795, 23.523581, 0.0,         !- X,Y,Z  {m}
    ,                        !- Type
    1;                       !- Multiplier
Zone,
    C2CW,                    !- Name
    0.0,                     !- Direction of Relative North {deg}
    69.52205, 43.63337, 0.0,            !- X,Y,Z  {m}
    ,                        !- Type
    1;                       !- Multiplier
Zone,
    C2N,                     !- Name
    0.0,                     !- Direction of Relative North {deg}
    0.0, 0.0, 0.0,                      !- X,Y,Z  {m}
    ,                        !- Type
    1;                       !- Multiplier
Zone,
    C2S,                     !- Name
    0.0,                     !- Direction of Relative North {deg}
    0.0, 0.0, 0.0,                      !- X,Y,Z  {m}
    ,                        !- Type
    1;                       !- Multiplier
Zone,
    C2SB,                    !- Name
    0.0,                     !- Direction of Relative North {deg}
    98.340612, -6.654156, 5.9436,       !- X,Y,Z  {m}
    ,                        !- Type
    1;                       !- Multiplier
Zone,
    C3CE,                    !- Name
    0.0,                     !- Direction of Relative North {deg}
    102.839279, 23.369496, 0.0,         !- X,Y,Z  {m}
    ,                        !- Type
    1;                       !- Multiplier
Zone,
    C3CW,                    !- Name
    0.0,                     !- Direction of Relative North {deg}
    122.019785, 56.695357, 0.0,         !- X,Y,Z  {m}
    ,                        !- Type
    1;                       !- Multiplier
Zone,
    C3N,                     !- Name
    0.0,                     !- Direction of Relative North {deg}
    0.0, 0.0, 0.0,                      !- X,Y,Z  {m}
    ,                        !- Type
    1;                       !- Multiplier
Zone,
    C3S,                     !- Name
    0.0,                     !- Direction of Relative North {deg}
    0.0, 0.0, 0.0,                      !- X,Y,Z  {m}
    ,                        !- Type
    1;                       !- Multiplier
Zone,
    C3SB,                    !- Name
    0.0,                     !- Direction of Relative North {deg}
    98.340612, -6.654156, 14.3256,      !- X,Y,Z  {m}
    ,                        !- Type
    1;                       !- Multiplier
Zone,
    C4N,                     !- Name
    0.0,                     !- Direction of Relative North {deg}
    0.0, 0.0, 0.0,                      !- X,Y,Z  {m}
    ,                        !- Type
    1;                       !- Multiplier
Zone,
    DE0,                     !- Name
    0.0,                     !- Direction of Relative North {deg}
    0.0, 0.0, 0.0,                      !- X,Y,Z  {m}
    ,                        !- Type
    1;                       !- Multiplier
Zone,
    D1N,                     !- Name
    0.0,                     !- Direction of Relative North {deg}
    0.0, 0.0, 0.0,                      !- X,Y,Z  {m}
    ,                        !- Type
    1;                       !- Multiplier
Zone,
    D1S,                     !- Name
    0.0,                     !- Direction of Relative North {deg}
    0.0, 0.0, 0.0,                      !- X,Y,Z  {m}
    ,                        !- Type
    1;                       !- Multiplier
Zone,
    D1W,                     !- Name
    0.0,                     !- Direction of Relative North {deg}
    0.0, 0.0, 0.0,                      !- X,Y,Z  {m}
    ,                        !- Type
    1;                       !- Multiplier
Zone,
    D1D,                     !- Name
    0.0,                     !- Direction of Relative North {deg}
    0.0, 0.0, 0.0,                      !- X,Y,Z  {m}
    ,                        !- Type
    1;                       !- Multiplier
Zone,
    D1I,                     !- Name
    0.0,                     !- Direction of Relative North {deg}
    0.0, 0.0, 0.0,                      !- X,Y,Z  {m}
    ,                        !- Type
    1;                       !- Multiplier
Zone,
    D2N,                     !- Name
    0.0,                     !- Direction of Relative North {deg}
    0.0, 0.0, 0.0,                      !- X,Y,Z  {m}
    ,                        !- Type
    1;                       !- Multiplier
Zone,
    D2S,                     !- Name
    0.0,                     !- Direction of Relative North {deg}
    0.0, 0.0, 0.0,                      !- X,Y,Z  {m}
    ,                        !- Type
    1;                       !- Multiplier
Zone,
    D2W,                     !- Name
    0.0,                     !- Direction of Relative North {deg}
    0.0, 0.0, 0.0,                      !- X,Y,Z  {m}
    ,                        !- Type
    1;                       !- Multiplier
Zone,
    D2I,                     !- Name
    0.0,                     !- Direction of Relative North {deg}
    0.0, 0.0, 0.0,                      !- X,Y,Z  {m}
    ,                        !- Type
    1;                       !- Multiplier
Zone,
    D3N,                     !- Name
    0.0,                     !- Direction of Relative North {deg}
    0.0, 0.0, 0.0,                      !- X,Y,Z  {m}
    ,                        !- Type
    1;                       !- Multiplier
Zone,
    D3S,                     !- Name
    0.0,                     !- Direction of Relative North {deg}
    0.0, 0.0, 0.0,                      !- X,Y,Z  {m}
    ,                        !- Type
    1;                       !- Multiplier
Zone,
    D3W,                     !- Name
    0.0,                     !- Direction of Relative North {deg}
    0.0, 0.0, 0.0,                      !- X,Y,Z  {m}
    ,                        !- Type
    1;                       !- Multiplier
Zone,
    D3I,                     !- Name
    0.0,                     !- Direction of Relative North {deg}
    0.0, 0.0, 0.0,                      !- X,Y,Z  {m}
    ,                        !- Type
    1;                       !- Multiplier
Zone,
    D4N,                     !- Name
    0.0,                     !- Direction of Relative North {deg}
    0.0, 0.0, 0.0,                      !- X,Y,Z  {m}
    ,                        !- Type
    1;                       !- Multiplier
Zone,
    D4S,                     !- Name
    0.0,                     !- Direction of Relative North {deg}
    0.0, 0.0, 0.0,                      !- X,Y,Z  {m}
    ,                        !- Type
    1;                       !- Multiplier
Zone,
    D4W,                     !- Name
    0.0,                     !- Direction of Relative North {deg}
    0.0, 0.0, 0.0,                      !- X,Y,Z  {m}
    ,                        !- Type
    1;                       !- Multiplier
Zone,
    D4I,                     !- Name
    0.0,                     !- Direction of Relative North {deg}
    0.0, 0.0, 0.0,                      !- X,Y,Z  {m}
    ,                        !- Type
    1;                       !- Multiplier
Zone,
    E1N,                     !- Name
    0.0,                     !- Direction of Relative North {deg}
    0.0, 0.0, 0.0,                      !- X,Y,Z  {m}
    ,                        !- Type
    1;                       !- Multiplier
Zone,
    E1S,                     !- Name
    0.0,                     !- Direction of Relative North {deg}
    0.0, 0.0, 0.0,                      !- X,Y,Z  {m}
    ,                        !- Type
    1;                       !- Multiplier
Zone,
    E1E,                     !- Name
    0.0,                     !- Direction of Relative North {deg}
    0.0, 0.0, 0.0,                      !- X,Y,Z  {m}
    ,                        !- Type
    1;                       !- Multiplier
Zone,
    E1I,                     !- Name
    0.0,                     !- Direction of Relative North {deg}
    0.0, 0.0, 0.0,                      !- X,Y,Z  {m}
    ,                        !- Type
    1;                       !- Multiplier
Zone,
    E2N,                     !- Name
    0.0,                     !- Direction of Relative North {deg}
    0.0, 0.0, 0.0,                      !- X,Y,Z  {m}
    ,                        !- Type
    1;                       !- Multiplier
Zone,
    E2S,                     !- Name
    0.0,                     !- Direction of Relative North {deg}
    0.0, 0.0, 0.0,                      !- X,Y,Z  {m}
    ,                        !- Type
    1;                       !- Multiplier
Zone,
    E2E,                     !- Name
    0.0,                     !- Direction of Relative North {deg}
    0.0, 0.0, 0.0,                      !- X,Y,Z  {m}
    ,                        !- Type
    1;                       !- Multiplier
Zone,
    E2I,                     !- Name
    0.0,                     !- Direction of Relative North {deg}
    0.0, 0.0, 0.0,                      !- X,Y,Z  {m}
    ,                        !- Type
    1;                       !- Multiplier
Zone,
    E3N,                     !- Name
    0.0,                     !- Direction of Relative North {deg}
    0.0, 0.0, 0.0,                      !- X,Y,Z  {m}
    ,                        !- Type
    1;                       !- Multiplier
Zone,
    E3S,                     !- Name
    0.0,                     !- Direction of Relative North {deg}
    0.0, 0.0, 0.0,                      !- X,Y,Z  {m}
    ,                        !- Type
    1;                       !- Multiplier
Zone,
    E3E,                     !- Name
    0.0,                     !- Direction of Relative North {deg}
    0.0, 0.0, 0.0,                      !- X,Y,Z  {m}
    ,                        !- Type
    1;                       !- Multiplier
Zone,
    E3I,                     !- Name
    0.0,                     !- Direction of Relative North {deg}
    0.0, 0.0, 0.0,                      !- X,Y,Z  {m}
    ,                        !- Type
    1;                       !- Multiplier
Zone,
    E4N,                     !- Name
    0.0,                     !- Direction of Relative North {deg}
    184.413, 79.0557, 14.478,           !- X,Y,Z  {m}
    ,                        !- Type
    1;                       !- Multiplier
Zone,
    E4S,                     !- Name
    0.0,                     !- Direction of Relative North {deg}
    0.0, 0.0, 0.0,                      !- X,Y,Z  {m}
    ,                        !- Type
    1;                       !- Multiplier
Zone,
    E4E,                     !- Name
    0.0,                     !- Direction of Relative North {deg}
    0.0, 0.0, 0.0,                      !- X,Y,Z  {m}
    ,                        !- Type
    1;                       !- Multiplier
Zone,
    E4I,                     !- Name
    0.0,                     !- Direction of Relative North {deg}
    0.0, 0.0, 0.0,                      !- X,Y,Z  {m}
    ,                        !- Type
    1;                       !- Multiplier
Zone,
    F2E,                     !- Name
    0.0,                     !- Direction of Relative North {deg}
    0.0, 0.0, 0.0,                      !- X,Y,Z  {m}
    ,                        !- Type
    1;                       !- Multiplier
Zone,
    F2W,                     !- Name
    0.0,                     !- Direction of Relative North {deg}
    0.0, 0.0, 0.0,                      !- X,Y,Z  {m}
    ,                        !- Type
    1;                       !- Multiplier
!-   ===========  ALL OBJECTS IN CLASS: BUILDINGSURFACE:DETAILED ===========
BuildingSurface:Detailed,
    A0Rf,                    !- Name
    Roof,                    !- Surface Type
    Crawlspace Ceiling,      !- Construction Name
    A0,                      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    C1SFlr2,                 !- Outside Boundary Condition Object
    NOSUN,                   !- Sun Exposure
    NOWIND,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    6,                       !- Number of Vertices
    82.537300, 18.542000, 1.676400,     !- X,Y,Z  1 {m}
    82.537300, 14.732000, 1.676400,     !- X,Y,Z  2 {m}
    84.929807, 14.732000, 1.676400,     !- X,Y,Z  3 {m}
    84.929807, 0.254000, 1.676400,      !- X,Y,Z  4 {m}
    91.440000, 0.254000, 1.676400,      !- X,Y,Z  5 {m}
    91.440000, 18.541995, 1.676400;     !- X,Y,Z  6 {m}
BuildingSurface:Detailed,
    A0Rf2,                   !- Name
    Roof,                    !- Surface Type
    Crawlspace Ceiling,      !- Construction Name
    A0,                      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    A1WFlr,                  !- Outside Boundary Condition Object
    NOSUN,                   !- Sun Exposure
    NOWIND,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    36.398200, 18.541998, 1.676400,     !- X,Y,Z  1 {m}
    36.398200, 0.254000, 1.676400,      !- X,Y,Z  2 {m}
    43.408600, 0.254000, 1.676400,      !- X,Y,Z  3 {m}
    43.408600, 18.541998, 1.676400;     !- X,Y,Z  4 {m}
BuildingSurface:Detailed,
    A0Rf3,                   !- Name
    Roof,                    !- Surface Type
    Crawlspace Ceiling,      !- Construction Name
    A0,                      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    A1SFlr,                  !- Outside Boundary Condition Object
    NOSUN,                   !- Sun Exposure
    NOWIND,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    43.408600, 3.911600, 1.676400,      !- X,Y,Z  1 {m}
    43.408600, 0.254000, 1.676400,      !- X,Y,Z  2 {m}
    84.929807, 0.254000, 1.676400,      !- X,Y,Z  3 {m}
    84.929807, 3.911600, 1.676400;      !- X,Y,Z  4 {m}
BuildingSurface:Detailed,
    A0Rf4,                   !- Name
    Roof,                    !- Surface Type
    Crawlspace Ceiling,      !- Construction Name
    A0,                      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    A1IFlr,                  !- Outside Boundary Condition Object
    NOSUN,                   !- Sun Exposure
    NOWIND,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    6,                       !- Number of Vertices
    43.408600, 14.884400, 1.676400,     !- X,Y,Z  1 {m}
    43.408600, 3.911600, 1.676400,      !- X,Y,Z  2 {m}
    84.929807, 3.911600, 1.676400,      !- X,Y,Z  3 {m}
    84.929807, 14.732000, 1.676400,     !- X,Y,Z  4 {m}
    82.537300, 14.732000, 1.676400,     !- X,Y,Z  5 {m}
    82.537300, 14.884400, 1.676400;     !- X,Y,Z  6 {m}
BuildingSurface:Detailed,
    A0Rf5,                   !- Name
    Roof,                    !- Surface Type
    Crawlspace Ceiling,      !- Construction Name
    A0,                      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    A1NFlr,                  !- Outside Boundary Condition Object
    NOSUN,                   !- Sun Exposure
    NOWIND,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    43.408600, 18.541998, 1.676400,     !- X,Y,Z  1 {m}
    43.408600, 14.884400, 1.676400,     !- X,Y,Z  2 {m}
    82.537300, 14.884400, 1.676400,     !- X,Y,Z  3 {m}
    82.537300, 18.542000, 1.676400;     !- X,Y,Z  4 {m}
BuildingSurface:Detailed,
    A1NRf,                   !- Name
    Roof,                    !- Surface Type
    Radiant Ceiling,         !- Construction Name
    A1N,                     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    A2NFlr,                  !- Outside Boundary Condition Object
    NOSUN,                   !- Sun Exposure
    NOWIND,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    43.408600, 18.542000, 5.943600,     !- X,Y,Z  1 {m}
    43.408600, 14.884400, 5.943600,     !- X,Y,Z  2 {m}
    82.537300, 14.884400, 5.943600,     !- X,Y,Z  3 {m}
    82.537300, 18.542000, 5.943600;     !- X,Y,Z  4 {m}
BuildingSurface:Detailed,
    A1SRf,                   !- Name
    Roof,                    !- Surface Type
    Radiant Ceiling,         !- Construction Name
    A1S,                     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    A2SFlr,                  !- Outside Boundary Condition Object
    NOSUN,                   !- Sun Exposure
    NOWIND,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    43.408600, 3.911600, 5.943600,      !- X,Y,Z  1 {m}
    43.408600, 0.254000, 5.943600,      !- X,Y,Z  2 {m}
    84.929807, 0.254000, 5.943600,      !- X,Y,Z  3 {m}
    84.929807, 3.911600, 5.943600;      !- X,Y,Z  4 {m}
BuildingSurface:Detailed,
    A1WRf,                   !- Name
    Roof,                    !- Surface Type
    Radiant Ceiling,         !- Construction Name
    A1W,                     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    A2WFlr,                  !- Outside Boundary Condition Object
    NOSUN,                   !- Sun Exposure
    NOWIND,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    36.398200, 18.542000, 5.943600,     !- X,Y,Z  1 {m}
    36.398200, 0.254000, 5.943600,      !- X,Y,Z  2 {m}
    43.408600, 0.254000, 5.943600,      !- X,Y,Z  3 {m}
    43.408600, 18.542000, 5.943600;     !- X,Y,Z  4 {m}
BuildingSurface:Detailed,
    A1IRf,                   !- Name
    Roof,                    !- Surface Type
    Radiant Ceiling,         !- Construction Name
    A1I,                     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    A2IFlr,                  !- Outside Boundary Condition Object
    NOSUN,                   !- Sun Exposure
    NOWIND,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    6,                       !- Number of Vertices
    43.408600, 14.884400, 5.943600,     !- X,Y,Z  1 {m}
    43.408600, 3.911600, 5.943600,      !- X,Y,Z  2 {m}
    84.929807, 3.911600, 5.943600,      !- X,Y,Z  3 {m}
    84.929807, 14.732000, 5.943600,     !- X,Y,Z  4 {m}
    82.537300, 14.732000, 5.943600,     !- X,Y,Z  5 {m}
    82.537300, 14.884400, 5.943600;     !- X,Y,Z  6 {m}
BuildingSurface:Detailed,
    A2NRf,                   !- Name
    Roof,                    !- Surface Type
    Radiant Ceiling,         !- Construction Name
    A2N,                     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    A3NFlr,                  !- Outside Boundary Condition Object
    NOSUN,                   !- Sun Exposure
    NOWIND,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    43.408600, 18.542000, 10.210800,    !- X,Y,Z  1 {m}
    43.408600, 14.884400, 10.210800,    !- X,Y,Z  2 {m}
    82.537300, 14.884400, 10.210800,    !- X,Y,Z  3 {m}
    82.537300, 18.542000, 10.210800;    !- X,Y,Z  4 {m}
BuildingSurface:Detailed,
    A2SRf,                   !- Name
    Roof,                    !- Surface Type
    Radiant Ceiling,         !- Construction Name
    A2S,                     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    A3SFlr,                  !- Outside Boundary Condition Object
    NOSUN,                   !- Sun Exposure
    NOWIND,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    43.408600, 3.911600, 10.210800,     !- X,Y,Z  1 {m}
    43.408600, 0.254000, 10.210800,     !- X,Y,Z  2 {m}
    84.929807, 0.254000, 10.210800,     !- X,Y,Z  3 {m}
    84.929807, 3.911600, 10.210800;     !- X,Y,Z  4 {m}
BuildingSurface:Detailed,
    A2WRf,                   !- Name
    Roof,                    !- Surface Type
    Radiant Ceiling,         !- Construction Name
    A2W,                     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    A3WFlr,                  !- Outside Boundary Condition Object
    NOSUN,                   !- Sun Exposure
    NOWIND,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    6,                       !- Number of Vertices
    36.398200, 18.542000, 10.210800,    !- X,Y,Z  1 {m}
    36.398200, 14.884387, 10.210800,    !- X,Y,Z  2 {m}
    39.624000, 14.884371, 10.210800,    !- X,Y,Z  3 {m}
    39.624000, 0.254000, 10.210800,     !- X,Y,Z  4 {m}
    43.408600, 0.254000, 10.210800,     !- X,Y,Z  5 {m}
    43.408600, 18.542000, 10.210800;    !- X,Y,Z  6 {m}
BuildingSurface:Detailed,
    A2WRf2,                  !- Name
    Roof,                    !- Surface Type
    Radiant Ceiling,         !- Construction Name
    A2W,                     !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SUNEXPOSED,              !- Sun Exposure
    WINDEXPOSED,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    36.398200, 14.884387, 10.210800,    !- X,Y,Z  1 {m}
    36.398200, 0.254000, 10.210800,     !- X,Y,Z  2 {m}
    39.624000, 0.254000, 10.210800,     !- X,Y,Z  3 {m}
    39.624000, 14.884371, 10.210800;    !- X,Y,Z  4 {m}
BuildingSurface:Detailed,
    A2IRf,                   !- Name
    Roof,                    !- Surface Type
    Radiant Ceiling,         !- Construction Name
    A2I,                     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    A3IFlr,                  !- Outside Boundary Condition Object
    NOSUN,                   !- Sun Exposure
    NOWIND,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    6,                       !- Number of Vertices
    43.408600, 14.884400, 10.210800,    !- X,Y,Z  1 {m}
    43.408600, 3.911600, 10.210800,     !- X,Y,Z  2 {m}
    84.929807, 3.911600, 10.210800,     !- X,Y,Z  3 {m}
    84.929807, 14.732000, 10.210800,    !- X,Y,Z  4 {m}
    82.537300, 14.732000, 10.210800,    !- X,Y,Z  5 {m}
    82.537300, 14.884400, 10.210800;    !- X,Y,Z  6 {m}
BuildingSurface:Detailed,
    A3NRf,                   !- Name
    Roof,                    !- Surface Type
    Radiant Roof,      !- Construction Name
    A3N,                     !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SUNEXPOSED,              !- Sun Exposure
    WINDEXPOSED,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    43.408600, 18.542000, 17.500600,    !- X,Y,Z  1 {m}
    43.408600, 14.884400, 16.865600,    !- X,Y,Z  2 {m}
    82.537294, 14.884400, 16.865600,    !- X,Y,Z  3 {m}
    82.537294, 18.542000, 17.500600;    !- X,Y,Z  4 {m}
BuildingSurface:Detailed,
    A3SRf,                   !- Name
    Roof,                    !- Surface Type
    Radiant Roof,      !- Construction Name
    A3S,                     !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SUNEXPOSED,              !- Sun Exposure
    WINDEXPOSED,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    43.408661, 3.911600, 14.960608,     !- X,Y,Z  1 {m}
    43.408661, 0.254000, 14.325600,     !- X,Y,Z  2 {m}
    84.929807, 0.254000, 14.325600,     !- X,Y,Z  3 {m}
    84.929807, 3.911600, 14.960600;     !- X,Y,Z  4 {m}
BuildingSurface:Detailed,
    A3WRf,                   !- Name
    Roof,                    !- Surface Type
    Radiant Roof,      !- Construction Name
    A3W,                     !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SUNEXPOSED,              !- Sun Exposure
    WINDEXPOSED,             !- Wind Exposure
    ,                        !- View Factor to Ground
    6,                       !- Number of Vertices
    36.398200, 18.542000, 17.500600,    !- X,Y,Z  1 {m}
    36.398200, 14.884396, 16.865600,    !- X,Y,Z  2 {m}
    39.624000, 14.884392, 16.865600,    !- X,Y,Z  3 {m}
    39.624000, 0.254000, 14.325600,     !- X,Y,Z  4 {m}
    43.408600, 0.254000, 14.325600,     !- X,Y,Z  5 {m}
    43.408600, 18.542000, 17.500600;    !- X,Y,Z  6 {m}
BuildingSurface:Detailed,
    A3IRf,                   !- Name
    Roof,                    !- Surface Type
    Radiant Roof,      !- Construction Name
    A3I,                     !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SUNEXPOSED,              !- Sun Exposure
    WINDEXPOSED,             !- Wind Exposure
    ,                        !- View Factor to Ground
    6,                       !- Number of Vertices
    43.408661, 14.884400, 16.865634,    !- X,Y,Z  1 {m}
    43.408661, 3.911600, 14.960608,     !- X,Y,Z  2 {m}
    84.929990, 3.911600, 14.960608,     !- X,Y,Z  3 {m}
    84.929990, 14.732000, 16.839175,    !- X,Y,Z  4 {m}
    82.537290, 14.732000, 16.839175,    !- X,Y,Z  5 {m}
    82.537289, 14.884400, 16.865634;    !- X,Y,Z  6 {m}
BuildingSurface:Detailed,
    B0Rf,                    !- Name
    Roof,                    !- Surface Type
    Crawlspace Ceiling,      !- Construction Name
    B0,                      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    B1EFlr,                  !- Outside Boundary Condition Object
    NOSUN,                   !- Sun Exposure
    NOWIND,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    137.274300, 18.541999, 1.676400,    !- X,Y,Z  1 {m}
    137.274300, 0.254000, 1.676400,     !- X,Y,Z  2 {m}
    146.418300, 0.254000, 1.676400,     !- X,Y,Z  3 {m}
    146.418300, 18.542000, 1.676400;    !- X,Y,Z  4 {m}
BuildingSurface:Detailed,
    B0Rf2,                   !- Name
    Roof,                    !- Surface Type
    Crawlspace Ceiling,      !- Construction Name
    B0,                      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    B1NFlr,                  !- Outside Boundary Condition Object
    NOSUN,                   !- Sun Exposure
    NOWIND,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    100.584000, 18.541996, 1.676400,    !- X,Y,Z  1 {m}
    100.584000, 14.884400, 1.676400,    !- X,Y,Z  2 {m}
    137.274300, 14.884400, 1.676400,    !- X,Y,Z  3 {m}
    137.274300, 18.541999, 1.676400;    !- X,Y,Z  4 {m}
BuildingSurface:Detailed,
    B0Rf3,                   !- Name
    Roof,                    !- Surface Type
    Crawlspace Ceiling,      !- Construction Name
    B0,                      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    B1SFlr,                  !- Outside Boundary Condition Object
    NOSUN,                   !- Sun Exposure
    NOWIND,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    107.265395, 3.911600, 1.676400,     !- X,Y,Z  1 {m}
    107.265395, 0.254000, 1.676400,     !- X,Y,Z  2 {m}
    137.274300, 0.254000, 1.676400,     !- X,Y,Z  3 {m}
    137.274300, 3.911600, 1.676400;     !- X,Y,Z  4 {m}
BuildingSurface:Detailed,
    B0Rf4,                   !- Name
    Roof,                    !- Surface Type
    Crawlspace Ceiling,      !- Construction Name
    B0,                      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    B1IFlr,                  !- Outside Boundary Condition Object
    NOSUN,                   !- Sun Exposure
    NOWIND,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    6,                       !- Number of Vertices
    100.584000, 14.884400, 1.676400,    !- X,Y,Z  1 {m}
    100.584000, 5.314249, 1.676400,     !- X,Y,Z  2 {m}
    107.265395, 5.314249, 1.676400,     !- X,Y,Z  3 {m}
    107.265395, 3.911600, 1.676400,     !- X,Y,Z  4 {m}
    137.274300, 3.911600, 1.676400,     !- X,Y,Z  5 {m}
    137.274300, 14.884400, 1.676400;    !- X,Y,Z  6 {m}
BuildingSurface:Detailed,
    B0Rf5,                   !- Name
    Roof,                    !- Surface Type
    Crawlspace Ceiling,      !- Construction Name
    B0,                      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    C1SFlr,                  !- Outside Boundary Condition Object
    NOSUN,                   !- Sun Exposure
    NOWIND,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    100.584000, 5.314249, 1.676400,     !- X,Y,Z  1 {m}
    100.584000, 0.254000, 1.676400,     !- X,Y,Z  2 {m}
    107.265395, 0.254000, 1.676400,     !- X,Y,Z  3 {m}
    107.265395, 5.314249, 1.676400;     !- X,Y,Z  4 {m}
BuildingSurface:Detailed,
    B1NRf,                   !- Name
    Roof,                    !- Surface Type
    Radiant Ceiling,         !- Construction Name
    B1N,                     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    B2NFlr,                  !- Outside Boundary Condition Object
    NOSUN,                   !- Sun Exposure
    NOWIND,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    95.047248, 18.542000, 5.943600,     !- X,Y,Z  1 {m}
    96.027299, 14.884400, 5.943600,     !- X,Y,Z  2 {m}
    137.274300, 14.884400, 5.943600,    !- X,Y,Z  3 {m}
    137.274300, 18.542000, 5.943600;    !- X,Y,Z  4 {m}
BuildingSurface:Detailed,
    B1SRf,                   !- Name
    Roof,                    !- Surface Type
    Radiant Ceiling,         !- Construction Name
    B1S,                     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    B2SFlr,                  !- Outside Boundary Condition Object
    NOSUN,                   !- Sun Exposure
    NOWIND,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    107.265395, 3.911600, 5.943600,     !- X,Y,Z  1 {m}
    107.265395, 0.254000, 5.943600,     !- X,Y,Z  2 {m}
    137.274300, 0.254000, 5.943600,     !- X,Y,Z  3 {m}
    137.274300, 3.911600, 5.943600;     !- X,Y,Z  4 {m}
BuildingSurface:Detailed,
    B1ERf,                   !- Name
    Roof,                    !- Surface Type
    Radiant Ceiling,         !- Construction Name
    B1E,                     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    B2EFlr,                  !- Outside Boundary Condition Object
    NOSUN,                   !- Sun Exposure
    NOWIND,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    137.274300, 18.542000, 5.943600,    !- X,Y,Z  1 {m}
    137.274300, 0.254000, 5.943600,     !- X,Y,Z  2 {m}
    146.418300, 0.254000, 5.943600,     !- X,Y,Z  3 {m}
    146.418300, 18.542000, 5.943600;    !- X,Y,Z  4 {m}
BuildingSurface:Detailed,
    B1IRf,                   !- Name
    Roof,                    !- Surface Type
    Radiant Ceiling,         !- Construction Name
    B1I,                     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    B2IFlr,                  !- Outside Boundary Condition Object
    NOSUN,                   !- Sun Exposure
    NOWIND,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    6,                       !- Number of Vertices
    96.027299, 14.884400, 5.943600,     !- X,Y,Z  1 {m}
    98.591614, 5.314249, 5.943600,      !- X,Y,Z  2 {m}
    107.265395, 5.314249, 5.943600,     !- X,Y,Z  3 {m}
    107.265395, 3.911600, 5.943600,     !- X,Y,Z  4 {m}
    137.274300, 3.911600, 5.943600,     !- X,Y,Z  5 {m}
    137.274300, 14.884400, 5.943600;    !- X,Y,Z  6 {m}
BuildingSurface:Detailed,
    B2NRf,                   !- Name
    Roof,                    !- Surface Type
    Radiant Ceiling,         !- Construction Name
    B2N,                     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    B3NFlr,                  !- Outside Boundary Condition Object
    NOSUN,                   !- Sun Exposure
    NOWIND,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    95.047248, 18.542000, 10.210800,    !- X,Y,Z  1 {m}
    96.027299, 14.884400, 10.210800,    !- X,Y,Z  2 {m}
    137.274300, 14.884400, 10.210800,   !- X,Y,Z  3 {m}
    137.274300, 18.542000, 10.210800;   !- X,Y,Z  4 {m}
BuildingSurface:Detailed,
    B2SRf,                   !- Name
    Roof,                    !- Surface Type
    Radiant Ceiling,         !- Construction Name
    B2S,                     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    B3SFlr,                  !- Outside Boundary Condition Object
    NOSUN,                   !- Sun Exposure
    NOWIND,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    107.265395, 3.911600, 10.210800,    !- X,Y,Z  1 {m}
    107.265395, 0.254000, 10.210800,    !- X,Y,Z  2 {m}
    137.274300, 0.254000, 10.210800,    !- X,Y,Z  3 {m}
    137.274300, 3.911600, 10.210800;    !- X,Y,Z  4 {m}
BuildingSurface:Detailed,
    B2ERf,                   !- Name
    Roof,                    !- Surface Type
    Radiant Ceiling,         !- Construction Name
    B2E,                     !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SUNEXPOSED,              !- Sun Exposure
    WINDEXPOSED,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    143.192500, 14.883858, 10.210800,   !- X,Y,Z  1 {m}
    143.192500, 0.254000, 10.210800,    !- X,Y,Z  2 {m}
    146.418300, 0.254000, 10.210800,    !- X,Y,Z  3 {m}
    146.418300, 14.883842, 10.210800;   !- X,Y,Z  4 {m}
BuildingSurface:Detailed,
    B2ERf2,                  !- Name
    Roof,                    !- Surface Type
    Radiant Ceiling,         !- Construction Name
    B2E,                     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    B3EFlr,                  !- Outside Boundary Condition Object
    NOSUN,                   !- Sun Exposure
    NOWIND,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    6,                       !- Number of Vertices
    137.274300, 18.542000, 10.210800,   !- X,Y,Z  1 {m}
    137.274300, 0.254000, 10.210800,    !- X,Y,Z  2 {m}
    143.192500, 0.254000, 10.210800,    !- X,Y,Z  3 {m}
    143.192500, 14.883858, 10.210800,   !- X,Y,Z  4 {m}
    146.418300, 14.883842, 10.210800,   !- X,Y,Z  5 {m}
    146.418300, 18.542000, 10.210800;   !- X,Y,Z  6 {m}
BuildingSurface:Detailed,
    B2IRf,                   !- Name
    Roof,                    !- Surface Type
    Radiant Ceiling,         !- Construction Name
    B2I,                     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    B3IFlr,                  !- Outside Boundary Condition Object
    NOSUN,                   !- Sun Exposure
    NOWIND,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    6,                       !- Number of Vertices
    96.027299, 14.884400, 10.210800,    !- X,Y,Z  1 {m}
    98.591614, 5.314249, 10.210800,     !- X,Y,Z  2 {m}
    107.265395, 5.314249, 10.210800,    !- X,Y,Z  3 {m}
    107.265395, 3.911600, 10.210800,    !- X,Y,Z  4 {m}
    137.274300, 3.911600, 10.210800,    !- X,Y,Z  5 {m}
    137.274300, 14.884400, 10.210800;   !- X,Y,Z  6 {m}
BuildingSurface:Detailed,
    B3NRf,                   !- Name
    Roof,                    !- Surface Type
    Radiant Roof,      !- Construction Name
    B3N,                     !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SUNEXPOSED,              !- Sun Exposure
    WINDEXPOSED,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    95.047248, 18.542000, 17.500600,    !- X,Y,Z  1 {m}
    96.027299, 14.884400, 16.865600,    !- X,Y,Z  2 {m}
    137.274300, 14.884400, 16.865600,   !- X,Y,Z  3 {m}
    137.274300, 18.542000, 17.500600;   !- X,Y,Z  4 {m}
BuildingSurface:Detailed,
    B3SRf,                   !- Name
    Roof,                    !- Surface Type
    Radiant Roof,      !- Construction Name
    B3S,                     !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SUNEXPOSED,              !- Sun Exposure
    WINDEXPOSED,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    107.265395, 3.911600, 14.960600,    !- X,Y,Z  1 {m}
    107.265395, 0.254000, 14.325600,    !- X,Y,Z  2 {m}
    137.274300, 0.254000, 14.325600,    !- X,Y,Z  3 {m}
    137.274300, 3.911600, 14.960600;    !- X,Y,Z  4 {m}
BuildingSurface:Detailed,
    B3ERf,                   !- Name
    Roof,                    !- Surface Type
    Radiant Roof,      !- Construction Name
    B3E,                     !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SUNEXPOSED,              !- Sun Exposure
    WINDEXPOSED,             !- Wind Exposure
    ,                        !- View Factor to Ground
    6,                       !- Number of Vertices
    137.274300, 18.542000, 17.500600,   !- X,Y,Z  1 {m}
    137.274300, 0.254000, 14.325600,    !- X,Y,Z  2 {m}
    143.192500, 0.254000, 14.325600,    !- X,Y,Z  3 {m}
    143.192500, 14.795852, 16.850227,   !- X,Y,Z  4 {m}
    146.418300, 14.795852, 16.850227,   !- X,Y,Z  5 {m}
    146.418300, 18.542000, 17.500600;   !- X,Y,Z  6 {m}
BuildingSurface:Detailed,
    B3IRf,                   !- Name
    Roof,                    !- Surface Type
    Radiant Roof,      !- Construction Name
    B3I,                     !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SUNEXPOSED,              !- Sun Exposure
    WINDEXPOSED,             !- Wind Exposure
    ,                        !- View Factor to Ground
    6,                       !- Number of Vertices
    96.027299, 14.884400, 16.865600,    !- X,Y,Z  1 {m}
    98.591614, 5.314249, 15.204115,     !- X,Y,Z  2 {m}
    107.265395, 5.314249, 15.204115,    !- X,Y,Z  3 {m}
    107.265395, 3.911600, 14.960600,    !- X,Y,Z  4 {m}
    137.274300, 3.911600, 14.960600,    !- X,Y,Z  5 {m}
    137.274300, 14.884400, 16.865600;   !- X,Y,Z  6 {m}
BuildingSurface:Detailed,
    C0CRf,                   !- Name
    Roof,                    !- Surface Type
    Crawlspace Ceiling,      !- Construction Name
    C0C,                     !- Zone Name
    Zone,                    !- Outside Boundary Condition
    C1CE,                    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    84.412467, 51.558153, 1.676400,     !- X,Y,Z  1 {m}
    93.259119, 18.542000, 1.676400,     !- X,Y,Z  2 {m}
    97.992403, 18.541994, 1.676400,     !- X,Y,Z  3 {m}
    88.828680, 52.741474, 1.676400;     !- X,Y,Z  4 {m}
BuildingSurface:Detailed,
    C0CRf3,                  !- Name
    Roof,                    !- Surface Type
    Crawlspace Ceiling,      !- Construction Name
    C0C,                     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    C1NFlr2,                 !- Outside Boundary Condition Object
    NOSUN,                   !- Sun Exposure
    NOWIND,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    70.968004, 60.564657, 1.676400,     !- X,Y,Z  1 {m}
    74.120238, 48.800358, 1.676400,     !- X,Y,Z  2 {m}
    76.573691, 49.457760, 1.676400,     !- X,Y,Z  3 {m}
    73.421456, 61.222058, 1.676400;     !- X,Y,Z  4 {m}
BuildingSurface:Detailed,
    C0SRf,                   !- Name
    Roof,                    !- Surface Type
    Crawlspace Ceiling,      !- Construction Name
    C0S,                     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    C1SFlr3,                 !- Outside Boundary Condition Object
    NOSUN,                   !- Sun Exposure
    NOWIND,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    6,                       !- Number of Vertices
    91.440000, 18.541995, 1.676400,     !- X,Y,Z  1 {m}
    91.440000, 0.254000, 1.676400,      !- X,Y,Z  2 {m}
    100.584000, 0.254000, 1.676400,     !- X,Y,Z  3 {m}
    100.584000, 5.314249, 1.676400,     !- X,Y,Z  4 {m}
    98.591614, 5.314249, 1.676400,      !- X,Y,Z  5 {m}
    95.047248, 18.542000, 1.676400;     !- X,Y,Z  6 {m}
BuildingSurface:Detailed,
    C0SRf2,                  !- Name
    Roof,                    !- Surface Type
    Crawlspace Ceiling,      !- Construction Name
    C0S,                     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    B1IFlr2,                 !- Outside Boundary Condition Object
    NOSUN,                   !- Sun Exposure
    NOWIND,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    96.027299, 14.884400, 1.676400,     !- X,Y,Z  1 {m}
    98.591614, 5.314249, 1.676400,      !- X,Y,Z  2 {m}
    100.584000, 5.314249, 1.676400,     !- X,Y,Z  3 {m}
    100.584000, 14.884400, 1.676400;    !- X,Y,Z  4 {m}
BuildingSurface:Detailed,
    C0SRf3,                  !- Name
    Roof,                    !- Surface Type
    Crawlspace Ceiling,      !- Construction Name
    C0S,                     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    B1NFlr2,                 !- Outside Boundary Condition Object
    NOSUN,                   !- Sun Exposure
    NOWIND,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    95.047248, 18.542000, 1.676400,     !- X,Y,Z  1 {m}
    96.027299, 14.884400, 1.676400,     !- X,Y,Z  2 {m}
    100.584000, 14.884400, 1.676400,    !- X,Y,Z  3 {m}
    100.584000, 18.541995, 1.676400;    !- X,Y,Z  4 {m}
BuildingSurface:Detailed,
    C1NRf,                   !- Name
    Roof,                    !- Surface Type
    Radiant Ceiling,         !- Construction Name
    C1N,                     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    E2NFlr2,                 !- Outside Boundary Condition Object
    NOSUN,                   !- Sun Exposure
    NOWIND,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    81.324232, 69.663805, 5.943600,     !- X,Y,Z  1 {m}
    82.270545, 66.130730, 5.943600,     !- X,Y,Z  2 {m}
    85.091123, 66.886502, 5.943600,     !- X,Y,Z  3 {m}
    84.144466, 70.419472, 5.943600;     !- X,Y,Z  4 {m}
BuildingSurface:Detailed,
    C1NRf2,                  !- Name
    Roof,                    !- Surface Type
    Normal Ceiling,          !- Construction Name
    C1N,                     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    E2SFlr2,                 !- Outside Boundary Condition Object
    NOSUN,                   !- Sun Exposure
    NOWIND,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    93.316390, 57.730577, 5.943600,     !- X,Y,Z  1 {m}
    94.263047, 54.197607, 5.943600,     !- X,Y,Z  2 {m}
    99.026601, 55.473998, 5.943600,     !- X,Y,Z  3 {m}
    98.079945, 59.006968, 5.943600;     !- X,Y,Z  4 {m}
BuildingSurface:Detailed,
    C1NRf3,                  !- Name
    Roof,                    !- Surface Type
    Normal Ceiling,          !- Construction Name
    C1N,                     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    E2IFlr2,                 !- Outside Boundary Condition Object
    NOSUN,                   !- Sun Exposure
    NOWIND,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    8,                       !- Number of Vertices
    82.270545, 66.130730, 5.943600,     !- X,Y,Z  1 {m}
    84.675536, 57.151661, 5.943600,     !- X,Y,Z  2 {m}
    92.882508, 59.349850, 5.943600,     !- X,Y,Z  3 {m}
    93.316390, 57.730577, 5.943600,     !- X,Y,Z  4 {m}
    98.079945, 59.006968, 5.943600,     !- X,Y,Z  5 {m}
    95.752748, 67.692186, 5.943600,     !- X,Y,Z  6 {m}
    85.603896, 64.972809, 5.943600,     !- X,Y,Z  7 {m}
    85.091123, 66.886502, 5.943600;     !- X,Y,Z  8 {m}
BuildingSurface:Detailed,
    C1NRf4,                  !- Name
    Roof,                    !- Surface Type
    Normal Ceiling,          !- Construction Name
    C1N,                     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    C2NFlr,                  !- Outside Boundary Condition Object
    NOSUN,                   !- Sun Exposure
    NOWIND,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    12,                      !- Number of Vertices
    70.373056, 62.785032, 5.943600,     !- X,Y,Z  1 {m}
    74.120238, 48.800358, 5.943600,     !- X,Y,Z  2 {m}
    94.263047, 54.197607, 5.943600,     !- X,Y,Z  3 {m}
    92.882508, 59.349850, 5.943600,     !- X,Y,Z  4 {m}
    84.675536, 57.151661, 5.943600,     !- X,Y,Z  5 {m}
    81.324232, 69.663805, 5.943600,     !- X,Y,Z  6 {m}
    78.624201, 68.940322, 5.943600,     !- X,Y,Z  7 {m}
    78.098281, 70.903083, 5.943600,     !- X,Y,Z  8 {m}
    77.693461, 70.794612, 5.943600,     !- X,Y,Z  9 {m}
    79.172612, 65.274346, 5.943600,     !- X,Y,Z  10 {m}
    68.287109, 62.357584, 5.943600,     !- X,Y,Z  11 {m}
    68.320305, 62.234999, 5.943600;     !- X,Y,Z  12 {m}
BuildingSurface:Detailed,
    C1NRf5,                  !- Name
    Roof,                    !- Surface Type
    Normal Ceiling,          !- Construction Name
    C1N,                     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    D2IFlr,                  !- Outside Boundary Condition Object
    NOSUN,                   !- Sun Exposure
    NOWIND,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    68.320305, 62.234999, 5.943600,     !- X,Y,Z  1 {m}
    70.093593, 55.686654, 5.943600,     !- X,Y,Z  2 {m}
    72.128930, 56.232021, 5.943600,     !- X,Y,Z  3 {m}
    70.373056, 62.785032, 5.943600;     !- X,Y,Z  4 {m}
BuildingSurface:Detailed,
    C1NRf6,                  !- Name
    Roof,                    !- Surface Type
    Normal Ceiling,          !- Construction Name
    C1N,                     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F2EFlr2,                 !- Outside Boundary Condition Object
    NOSUN,                   !- Sun Exposure
    NOWIND,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    76.951117, 75.184356, 5.943600,     !- X,Y,Z  1 {m}
    78.624201, 68.940322, 5.943600,     !- X,Y,Z  2 {m}
    87.260351, 71.254371, 5.943600,     !- X,Y,Z  3 {m}
    85.587267, 77.498405, 5.943600;     !- X,Y,Z  4 {m}
BuildingSurface:Detailed,
    C1NRf7,                  !- Name
    Roof,                    !- Surface Type
    Normal Ceiling,          !- Construction Name
    C1N,                     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F2WFlr2,                 !- Outside Boundary Condition Object
    NOSUN,                   !- Sun Exposure
    NOWIND,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    76.546297, 75.075885, 5.943600,     !- X,Y,Z  1 {m}
    77.693461, 70.794612, 5.943600,     !- X,Y,Z  2 {m}
    78.098281, 70.903083, 5.943600,     !- X,Y,Z  3 {m}
    76.951117, 75.184356, 5.943600;     !- X,Y,Z  4 {m}
BuildingSurface:Detailed,
    C1SRf,                   !- Name
    Roof,                    !- Surface Type
    Radiant Ceiling,         !- Construction Name
    C1S,                     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    C2SFlr,                  !- Outside Boundary Condition Object
    NOSUN,                   !- Sun Exposure
    NOWIND,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    8,                       !- Number of Vertices
    82.537300, 18.542000, 5.943600,     !- X,Y,Z  1 {m}
    82.537300, 14.732000, 5.943600,     !- X,Y,Z  2 {m}
    84.929807, 14.732000, 5.943600,     !- X,Y,Z  3 {m}
    84.929807, 0.254000, 5.943600,      !- X,Y,Z  4 {m}
    107.265395, 0.254000, 5.943600,     !- X,Y,Z  5 {m}
    107.265395, 5.314249, 5.943600,     !- X,Y,Z  6 {m}
    98.591614, 5.314249, 5.943600,      !- X,Y,Z  7 {m}
    95.047248, 18.542000, 5.943600;     !- X,Y,Z  8 {m}
BuildingSurface:Detailed,
    C2NRf,                   !- Name
    Roof,                    !- Surface Type
    Radiant Ceiling,         !- Construction Name
    C2N,                     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    D3IFlr2,                 !- Outside Boundary Condition Object
    NOSUN,                   !- Sun Exposure
    NOWIND,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    61.439850, 60.549164, 10.210800,    !- X,Y,Z  1 {m}
    61.479294, 60.401956, 10.210800,    !- X,Y,Z  2 {m}
    70.373056, 62.785032, 10.210800,    !- X,Y,Z  3 {m}
    70.333612, 62.932239, 10.210800;    !- X,Y,Z  4 {m}
BuildingSurface:Detailed,
    C2NRf2,                  !- Name
    Roof,                    !- Surface Type
    Normal Ceiling,          !- Construction Name
    C2N,                     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    D3NFlr,                  !- Outside Boundary Condition Object
    NOSUN,                   !- Sun Exposure
    NOWIND,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    60.493194, 64.082133, 10.210800,    !- X,Y,Z  1 {m}
    61.439850, 60.549164, 10.210800,    !- X,Y,Z  2 {m}
    70.333612, 62.932239, 10.210800,    !- X,Y,Z  3 {m}
    69.386956, 66.465209, 10.210800;    !- X,Y,Z  4 {m}
BuildingSurface:Detailed,
    C2NRf3,                  !- Name
    Roof,                    !- Surface Type
    Normal Ceiling,          !- Construction Name
    C2N,                     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    C3NFlr2,                 !- Outside Boundary Condition Object
    NOSUN,                   !- Sun Exposure
    NOWIND,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    10,                      !- Number of Vertices
    68.750630, 68.398388, 10.210800,    !- X,Y,Z  1 {m}
    69.276550, 66.435626, 10.210800,    !- X,Y,Z  2 {m}
    69.386956, 66.465209, 10.210800,    !- X,Y,Z  3 {m}
    74.120238, 48.800358, 10.210800,    !- X,Y,Z  4 {m}
    94.263047, 54.197607, 10.210800,    !- X,Y,Z  5 {m}
    92.882806, 59.349930, 10.210800,    !- X,Y,Z  6 {m}
    84.675536, 57.151661, 10.210800,    !- X,Y,Z  7 {m}
    81.323020, 69.663480, 10.210800,    !- X,Y,Z  8 {m}
    78.624196, 68.940338, 10.210800,    !- X,Y,Z  9 {m}
    78.098281, 70.903083, 10.210800;    !- X,Y,Z  10 {m}
BuildingSurface:Detailed,
    C2SRf,                   !- Name
    Roof,                    !- Surface Type
    Radiant Ceiling,         !- Construction Name
    C2S,                     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    C3SFlr,                  !- Outside Boundary Condition Object
    NOSUN,                   !- Sun Exposure
    NOWIND,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    8,                       !- Number of Vertices
    82.537300, 18.542000, 10.210800,    !- X,Y,Z  1 {m}
    82.537300, 14.732000, 10.210800,    !- X,Y,Z  2 {m}
    84.929807, 14.732000, 10.210800,    !- X,Y,Z  3 {m}
    84.929807, 0.254000, 10.210800,     !- X,Y,Z  4 {m}
    107.265395, 0.254000, 10.210800,    !- X,Y,Z  5 {m}
    107.265395, 5.314249, 10.210800,    !- X,Y,Z  6 {m}
    98.591614, 5.314249, 10.210800,     !- X,Y,Z  7 {m}
    95.047248, 18.542000, 10.210800;    !- X,Y,Z  8 {m}
BuildingSurface:Detailed,
    C3NRf,                   !- Name
    Roof,                    !- Surface Type
    Radiant Ceiling,         !- Construction Name
    C3N,                     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    C4NFlr,                  !- Outside Boundary Condition Object
    NOSUN,                   !- Sun Exposure
    NOWIND,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    10,                      !- Number of Vertices
    65.940286, 78.886733, 14.478000,    !- X,Y,Z  1 {m}
    69.276546, 66.435642, 14.478000,    !- X,Y,Z  2 {m}
    69.386951, 66.465225, 14.478000,    !- X,Y,Z  3 {m}
    74.120238, 48.800358, 14.478000,    !- X,Y,Z  4 {m}
    94.263047, 54.197607, 14.478000,    !- X,Y,Z  5 {m}
    92.882806, 59.349930, 14.478000,    !- X,Y,Z  6 {m}
    84.675536, 57.151661, 14.478000,    !- X,Y,Z  7 {m}
    81.323020, 69.663480, 14.478000,    !- X,Y,Z  8 {m}
    87.260346, 71.254387, 14.478000,    !- X,Y,Z  9 {m}
    83.924086, 83.705478, 14.478000;    !- X,Y,Z  10 {m}
BuildingSurface:Detailed,
    C3SRf,                   !- Name
    Roof,                    !- Surface Type
    Radiant Roof,      !- Construction Name
    C3S,                     !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SUNEXPOSED,              !- Sun Exposure
    WINDEXPOSED,             !- Wind Exposure
    ,                        !- View Factor to Ground
    8,                       !- Number of Vertices
    82.537300, 18.541775, 17.500600,    !- X,Y,Z  1 {m}
    82.537300, 14.732000, 16.839167,    !- X,Y,Z  2 {m}
    84.929807, 14.732000, 16.839167,    !- X,Y,Z  3 {m}
    84.929807, 0.254005, 14.325574,     !- X,Y,Z  4 {m}
    107.265395, 0.254005, 14.325574,    !- X,Y,Z  5 {m}
    107.265395, 5.314249, 15.204115,    !- X,Y,Z  6 {m}
    98.591614, 5.314249, 15.204115,     !- X,Y,Z  7 {m}
    95.047248, 18.541993, 17.500638;    !- X,Y,Z  8 {m}
BuildingSurface:Detailed,
    C4NRf,                   !- Name
    Roof,                    !- Surface Type
    Radiant Roof,      !- Construction Name
    C4N,                     !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SUNEXPOSED,              !- Sun Exposure
    WINDEXPOSED,             !- Wind Exposure
    ,                        !- View Factor to Ground
    6,                       !- Number of Vertices
    69.386955, 66.465209, 21.691600,    !- X,Y,Z  1 {m}
    74.120238, 48.800358, 18.592800,    !- X,Y,Z  2 {m}
    94.263047, 54.197607, 18.592800,    !- X,Y,Z  3 {m}
    92.882806, 59.349930, 19.496616,    !- X,Y,Z  4 {m}
    84.675536, 57.151661, 19.496756,    !- X,Y,Z  5 {m}
    81.323020, 69.663480, 21.691600;    !- X,Y,Z  6 {m}
BuildingSurface:Detailed,
    C4NRf2,                  !- Name
    Roof,                    !- Surface Type
    Roof,             !- Construction Name
    C4N,                     !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SUNEXPOSED,              !- Sun Exposure
    WINDEXPOSED,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    65.940286, 78.886733, 21.640800,    !- X,Y,Z  1 {m}
    69.276550, 66.435626, 19.354800,    !- X,Y,Z  2 {m}
    87.260351, 71.254373, 19.354800,    !- X,Y,Z  3 {m}
    83.924086, 83.705478, 21.640800;    !- X,Y,Z  4 {m}
BuildingSurface:Detailed,
    DE0Rf,                   !- Name
    Roof,                    !- Surface Type
    Crawlspace Ceiling,      !- Construction Name
    DE0,                     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    E1EFlr,                  !- Outside Boundary Condition Object
    NOSUN,                   !- Sun Exposure
    NOWIND,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    122.491277, 80.694477, 1.676400,    !- X,Y,Z  1 {m}
    127.224560, 63.029618, 1.676400,    !- X,Y,Z  2 {m}
    136.056986, 65.396259, 1.676400,    !- X,Y,Z  3 {m}
    131.323702, 83.061117, 1.676400;    !- X,Y,Z  4 {m}
BuildingSurface:Detailed,
    DE0Rf1,                  !- Name
    Roof,                    !- Surface Type
    Crawlspace Ceiling,      !- Construction Name
    DE0,                     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    E1SFlr,                  !- Outside Boundary Condition Object
    NOSUN,                   !- Sun Exposure
    NOWIND,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    98.079945, 59.006968, 1.676400,     !- X,Y,Z  1 {m}
    99.026601, 55.473998, 1.676400,     !- X,Y,Z  2 {m}
    127.224560, 63.029618, 1.676400,    !- X,Y,Z  3 {m}
    126.277904, 66.562588, 1.676400;    !- X,Y,Z  4 {m}
BuildingSurface:Detailed,
    DE0Rf2,                  !- Name
    Roof,                    !- Surface Type
    Crawlspace Ceiling,      !- Construction Name
    DE0,                     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    E1NFlr,                  !- Outside Boundary Condition Object
    NOSUN,                   !- Sun Exposure
    NOWIND,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    84.144466, 70.419472, 1.676400,     !- X,Y,Z  1 {m}
    85.091123, 66.886502, 1.676400,     !- X,Y,Z  2 {m}
    123.437933, 77.161506, 1.676400,    !- X,Y,Z  3 {m}
    122.491277, 80.694477, 1.676400;    !- X,Y,Z  4 {m}
BuildingSurface:Detailed,
    DE0Rf3,                  !- Name
    Roof,                    !- Surface Type
    Crawlspace Ceiling,      !- Construction Name
    DE0,                     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    E1IFlr,                  !- Outside Boundary Condition Object
    NOSUN,                   !- Sun Exposure
    NOWIND,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    6,                       !- Number of Vertices
    85.091123, 66.886502, 1.676400,     !- X,Y,Z  1 {m}
    85.603896, 64.972809, 1.676400,     !- X,Y,Z  2 {m}
    95.752748, 67.692186, 1.676400,     !- X,Y,Z  3 {m}
    98.079945, 59.006968, 1.676400,     !- X,Y,Z  4 {m}
    126.277904, 66.562588, 1.676400,    !- X,Y,Z  5 {m}
    123.437933, 77.161506, 1.676400;    !- X,Y,Z  6 {m}
BuildingSurface:Detailed,
    DE0Rf4,                  !- Name
    Roof,                    !- Surface Type
    Crawlspace Ceiling,      !- Construction Name
    DE0,                     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    C1NFlr3,                 !- Outside Boundary Condition Object
    NOSUN,                   !- Sun Exposure
    NOWIND,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    12,                      !- Number of Vertices
    68.287109, 62.357584, 1.676400,     !- X,Y,Z  1 {m}
    70.093593, 55.686654, 1.676400,     !- X,Y,Z  2 {m}
    72.128930, 56.232021, 1.676400,     !- X,Y,Z  3 {m}
    70.968004, 60.564657, 1.676400,     !- X,Y,Z  4 {m}
    73.421456, 61.222058, 1.676400,     !- X,Y,Z  5 {m}
    76.573691, 49.457760, 1.676400,     !- X,Y,Z  6 {m}
    99.026601, 55.473998, 1.676400,     !- X,Y,Z  7 {m}
    95.752748, 67.692186, 1.676400,     !- X,Y,Z  8 {m}
    85.603896, 64.972809, 1.676400,     !- X,Y,Z  9 {m}
    84.144466, 70.419472, 1.676400,     !- X,Y,Z  10 {m}
    78.219381, 68.831851, 1.676400,     !- X,Y,Z  11 {m}
    79.172612, 65.274346, 1.676400;     !- X,Y,Z  12 {m}
BuildingSurface:Detailed,
    DE0Rf5,                  !- Name
    Roof,                    !- Surface Type
    Crawlspace Ceiling,      !- Construction Name
    DE0,                     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    D1WFlr,                  !- Outside Boundary Condition Object
    NOSUN,                   !- Sun Exposure
    NOWIND,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -1.383432, 47.502349, 1.676400,     !- X,Y,Z  1 {m}
    3.349852, 29.837491, 1.676400,      !- X,Y,Z  2 {m}
    18.953805, 34.018556, 1.676400,     !- X,Y,Z  3 {m}
    14.220520, 51.683413, 1.676400;     !- X,Y,Z  4 {m}
BuildingSurface:Detailed,
    DE0Rf6,                  !- Name
    Roof,                    !- Surface Type
    Crawlspace Ceiling,      !- Construction Name
    DE0,                     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    D1SFlr,                  !- Outside Boundary Condition Object
    NOSUN,                   !- Sun Exposure
    NOWIND,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    18.007148, 37.551526, 1.676400,     !- X,Y,Z  1 {m}
    18.953805, 34.018556, 1.676400,     !- X,Y,Z  2 {m}
    74.120238, 48.800358, 1.676400,     !- X,Y,Z  3 {m}
    73.173581, 52.333328, 1.676400;     !- X,Y,Z  4 {m}
BuildingSurface:Detailed,
    DE0Rf7,                  !- Name
    Roof,                    !- Surface Type
    Crawlspace Ceiling,      !- Construction Name
    DE0,                     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    D1IFlr,                  !- Outside Boundary Condition Object
    NOSUN,                   !- Sun Exposure
    NOWIND,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    6,                       !- Number of Vertices
    15.167176, 48.150443, 1.676400,     !- X,Y,Z  1 {m}
    18.007148, 37.551526, 1.676400,     !- X,Y,Z  2 {m}
    73.173581, 52.333328, 1.676400,     !- X,Y,Z  3 {m}
    72.128930, 56.232021, 1.676400,     !- X,Y,Z  4 {m}
    31.418724, 45.323754, 1.676400,     !- X,Y,Z  5 {m}
    29.582769, 52.013083, 1.676400;     !- X,Y,Z  6 {m}
BuildingSurface:Detailed,
    DE0Rf8,                  !- Name
    Roof,                    !- Surface Type
    Crawlspace Ceiling,      !- Construction Name
    DE0,                     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    D1NFlr,                  !- Outside Boundary Condition Object
    NOSUN,                   !- Sun Exposure
    NOWIND,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    14.220520, 51.683413, 1.676400,     !- X,Y,Z  1 {m}
    15.167176, 48.150443, 1.676400,     !- X,Y,Z  2 {m}
    29.582769, 52.013083, 1.676400,     !- X,Y,Z  3 {m}
    28.614684, 55.540317, 1.676400;     !- X,Y,Z  4 {m}
BuildingSurface:Detailed,
    DE0Rf9,                  !- Name
    Roof,                    !- Surface Type
    Crawlspace Ceiling,      !- Construction Name
    DE0,                     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    D1DFlr,                  !- Outside Boundary Condition Object
    NOSUN,                   !- Sun Exposure
    NOWIND,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    6,                       !- Number of Vertices
    28.614684, 55.540317, 1.676400,     !- X,Y,Z  1 {m}
    31.418724, 45.323754, 1.676400,     !- X,Y,Z  2 {m}
    70.093593, 55.686654, 1.676400,     !- X,Y,Z  3 {m}
    68.287109, 62.357584, 1.676400,     !- X,Y,Z  4 {m}
    79.172612, 65.274346, 1.676400,     !- X,Y,Z  5 {m}
    78.219381, 68.831851, 1.676400;     !- X,Y,Z  6 {m}
BuildingSurface:Detailed,
    D1NRf,                   !- Name
    Roof,                    !- Surface Type
    Radiant Ceiling,         !- Construction Name
    D1N,                     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    D2NFlr2,                 !- Outside Boundary Condition Object
    NOSUN,                   !- Sun Exposure
    NOWIND,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    5.388095, 49.316774, 5.943600,      !- X,Y,Z  1 {m}
    6.334750, 45.783804, 5.943600,      !- X,Y,Z  2 {m}
    29.582754, 52.013139, 5.943600,     !- X,Y,Z  3 {m}
    28.614685, 55.540312, 5.943600;     !- X,Y,Z  4 {m}
BuildingSurface:Detailed,
    D1SRf,                   !- Name
    Roof,                    !- Surface Type
    Radiant Ceiling,         !- Construction Name
    D1S,                     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    D2SFlr,                  !- Outside Boundary Condition Object
    NOSUN,                   !- Sun Exposure
    NOWIND,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    9.174722, 35.184885, 5.945402,      !- X,Y,Z  1 {m}
    10.121374, 31.651914, 5.945402,     !- X,Y,Z  2 {m}
    74.120238, 48.800358, 5.943869,     !- X,Y,Z  3 {m}
    73.173581, 52.333328, 5.943869;     !- X,Y,Z  4 {m}
BuildingSurface:Detailed,
    D1IRf,                   !- Name
    Roof,                    !- Surface Type
    Radiant Ceiling,         !- Construction Name
    D1I,                     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    D2IFlr3,                 !- Outside Boundary Condition Object
    NOSUN,                   !- Sun Exposure
    NOWIND,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    6,                       !- Number of Vertices
    6.334758, 45.783771, 5.943600,      !- X,Y,Z  1 {m}
    9.174730, 35.184854, 5.943600,      !- X,Y,Z  2 {m}
    73.173581, 52.333328, 5.943600,     !- X,Y,Z  3 {m}
    72.128930, 56.232021, 5.943600,     !- X,Y,Z  4 {m}
    31.418724, 45.323754, 5.943600,     !- X,Y,Z  5 {m}
    29.582754, 52.013139, 5.943600;     !- X,Y,Z  6 {m}
BuildingSurface:Detailed,
    D1DRf,                   !- Name
    Roof,                    !- Surface Type
    Radiant Ceiling,         !- Construction Name
    D1D,                     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    C2NFlr2,                 !- Outside Boundary Condition Object
    NOSUN,                   !- Sun Exposure
    NOWIND,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    8,                       !- Number of Vertices
    60.493194, 64.082133, 5.943600,     !- X,Y,Z  1 {m}
    61.479294, 60.401956, 5.943600,     !- X,Y,Z  2 {m}
    68.320305, 62.234999, 5.943600,     !- X,Y,Z  3 {m}
    68.287109, 62.357584, 5.943600,     !- X,Y,Z  4 {m}
    79.172612, 65.274346, 5.943600,     !- X,Y,Z  5 {m}
    77.693461, 70.794612, 5.943600,     !- X,Y,Z  6 {m}
    68.750630, 68.398388, 5.943600,     !- X,Y,Z  7 {m}
    69.276550, 66.435626, 5.943600;     !- X,Y,Z  8 {m}
BuildingSurface:Detailed,
    D1DRf2,                  !- Name
    Roof,                    !- Surface Type
    Normal Ceiling,          !- Construction Name
    D1D,                     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F2WFlr3,                 !- Outside Boundary Condition Object
    NOSUN,                   !- Sun Exposure
    NOWIND,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    67.603466, 72.679661, 5.943600,     !- X,Y,Z  1 {m}
    68.750630, 68.398388, 5.943600,     !- X,Y,Z  2 {m}
    77.693461, 70.794612, 5.943600,     !- X,Y,Z  3 {m}
    76.546297, 75.075885, 5.943600;     !- X,Y,Z  4 {m}
BuildingSurface:Detailed,
    D1DRf3,                  !- Name
    Roof,                    !- Surface Type
    Normal Ceiling,          !- Construction Name
    D1D,                     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    D2NFlr,                  !- Outside Boundary Condition Object
    NOSUN,                   !- Sun Exposure
    NOWIND,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    28.614685, 55.540312, 5.943600,     !- X,Y,Z  1 {m}
    29.582754, 52.013139, 5.943600,     !- X,Y,Z  2 {m}
    61.439850, 60.549163, 5.943600,     !- X,Y,Z  3 {m}
    60.493194, 64.082133, 5.943600;     !- X,Y,Z  4 {m}
BuildingSurface:Detailed,
    D1DRf4,                  !- Name
    Roof,                    !- Surface Type
    Normal Ceiling,          !- Construction Name
    D1D,                     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    D2IFlr2,                 !- Outside Boundary Condition Object
    NOSUN,                   !- Sun Exposure
    NOWIND,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    6,                       !- Number of Vertices
    29.582754, 52.013139, 5.943600,     !- X,Y,Z  1 {m}
    31.418724, 45.323754, 5.943600,     !- X,Y,Z  2 {m}
    70.093593, 55.686654, 5.943600,     !- X,Y,Z  3 {m}
    68.320305, 62.234999, 5.943600,     !- X,Y,Z  4 {m}
    61.479294, 60.401956, 5.943600,     !- X,Y,Z  5 {m}
    61.439850, 60.549163, 5.943600;     !- X,Y,Z  6 {m}
BuildingSurface:Detailed,
    D2NRf,                   !- Name
    Roof,                    !- Surface Type
    Radiant Ceiling,         !- Construction Name
    D2N,                     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    D3NFlr2,                 !- Outside Boundary Condition Object
    NOSUN,                   !- Sun Exposure
    NOWIND,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    5.388095, 49.316773, 10.210800,     !- X,Y,Z  1 {m}
    6.334751, 45.783803, 10.210800,     !- X,Y,Z  2 {m}
    61.439850, 60.549163, 10.210800,    !- X,Y,Z  3 {m}
    60.493194, 64.082133, 10.210800;    !- X,Y,Z  4 {m}
BuildingSurface:Detailed,
    D2SRf,                   !- Name
    Roof,                    !- Surface Type
    Radiant Ceiling,         !- Construction Name
    D2S,                     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    D3SFlr,                  !- Outside Boundary Condition Object
    NOSUN,                   !- Sun Exposure
    NOWIND,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    9.174722, 35.184885, 10.209433,     !- X,Y,Z  1 {m}
    10.121377, 31.651914, 10.209433,    !- X,Y,Z  2 {m}
    74.120238, 48.800358, 10.211069,    !- X,Y,Z  3 {m}
    73.173581, 52.333328, 10.211069;    !- X,Y,Z  4 {m}
BuildingSurface:Detailed,
    D2IRf,                   !- Name
    Roof,                    !- Surface Type
    Radiant Ceiling,         !- Construction Name
    D2I,                     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    D3IFlr,                  !- Outside Boundary Condition Object
    NOSUN,                   !- Sun Exposure
    NOWIND,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    6,                       !- Number of Vertices
    6.334751, 45.783803, 10.210800,     !- X,Y,Z  1 {m}
    9.174722, 35.184886, 10.210800,     !- X,Y,Z  2 {m}
    73.173581, 52.333328, 10.210800,    !- X,Y,Z  3 {m}
    70.373056, 62.785032, 10.210800,    !- X,Y,Z  4 {m}
    61.479294, 60.401956, 10.210800,    !- X,Y,Z  5 {m}
    61.439850, 60.549163, 10.210800;    !- X,Y,Z  6 {m}
BuildingSurface:Detailed,
    D3NRf,                   !- Name
    Roof,                    !- Surface Type
    Radiant Ceiling,         !- Construction Name
    D3N,                     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    D4NFlr,                  !- Outside Boundary Condition Object
    NOSUN,                   !- Sun Exposure
    NOWIND,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    5.388095, 49.316772, 14.478000,     !- X,Y,Z  1 {m}
    6.334751, 45.783802, 14.478000,     !- X,Y,Z  2 {m}
    70.333612, 62.932239, 14.478000,    !- X,Y,Z  3 {m}
    69.386955, 66.465209, 14.478000;    !- X,Y,Z  4 {m}
BuildingSurface:Detailed,
    D3SRf,                   !- Name
    Roof,                    !- Surface Type
    Radiant Ceiling,         !- Construction Name
    D3S,                     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    D4SFlr,                  !- Outside Boundary Condition Object
    NOSUN,                   !- Sun Exposure
    NOWIND,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    9.174722, 35.184885, 14.479165,     !- X,Y,Z  1 {m}
    10.121377, 31.651914, 14.479165,    !- X,Y,Z  2 {m}
    74.120238, 48.800358, 14.478269,    !- X,Y,Z  3 {m}
    73.173581, 52.333328, 14.478269;    !- X,Y,Z  4 {m}
BuildingSurface:Detailed,
    D3WRf,                   !- Name
    Roof,                    !- Surface Type
    Radiant Ceiling,         !- Construction Name
    D3W,                     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    D4WFlr,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    6,                       !- Number of Vertices
    -1.383038, 47.502057, 14.478000,    !- X,Y,Z  1 {m}
    -0.436382, 43.969087, 14.478000,    !- X,Y,Z  2 {m}
    2.679502, 44.803985, 14.478000,     !- X,Y,Z  3 {m}
    6.466130, 30.672097, 14.478000,     !- X,Y,Z  4 {m}
    10.121771, 31.651623, 14.478000,    !- X,Y,Z  5 {m}
    5.388489, 49.316481, 14.478000;     !- X,Y,Z  6 {m}
BuildingSurface:Detailed,
    D3IRf,                   !- Name
    Roof,                    !- Surface Type
    Radiant Ceiling,         !- Construction Name
    D3I,                     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    D4IFlr,                  !- Outside Boundary Condition Object
    NOSUN,                   !- Sun Exposure
    NOWIND,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    6.334751, 45.783803, 14.478000,     !- X,Y,Z  1 {m}
    9.174722, 35.184886, 14.478000,     !- X,Y,Z  2 {m}
    73.173581, 52.333328, 14.478000,    !- X,Y,Z  3 {m}
    70.333612, 62.932239, 14.478000;    !- X,Y,Z  4 {m}
BuildingSurface:Detailed,
    D4NRf,                   !- Name
    Roof,                    !- Surface Type
    Radiant Roof,      !- Construction Name
    D4N,                     !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SUNEXPOSED,              !- Sun Exposure
    WINDEXPOSED,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    5.388371, 49.315742, 21.691600,     !- X,Y,Z  1 {m}
    6.335005, 45.782851, 21.071874,     !- X,Y,Z  2 {m}
    70.333612, 62.932237, 21.071874,    !- X,Y,Z  3 {m}
    69.386953, 66.465215, 21.691600;    !- X,Y,Z  4 {m}
BuildingSurface:Detailed,
    D4SRf,                   !- Name
    Roof,                    !- Surface Type
    Radiant Roof,      !- Construction Name
    D4S,                     !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SUNEXPOSED,              !- Sun Exposure
    WINDEXPOSED,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    9.174722, 35.184885, 19.212546,     !- X,Y,Z  1 {m}
    10.121379, 31.651915, 18.593055,    !- X,Y,Z  2 {m}
    74.120238, 48.800358, 18.593069,    !- X,Y,Z  3 {m}
    73.173581, 52.333328, 19.212560;    !- X,Y,Z  4 {m}
BuildingSurface:Detailed,
    D4WRf,                   !- Name
    Roof,                    !- Surface Type
    Radiant Roof,      !- Construction Name
    D4W,                     !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SUNEXPOSED,              !- Sun Exposure
    WINDEXPOSED,             !- Wind Exposure
    ,                        !- View Factor to Ground
    6,                       !- Number of Vertices
    -1.383038, 47.502057, 21.691600,    !- X,Y,Z  1 {m}
    -0.436381, 43.969086, 21.071840,    !- X,Y,Z  2 {m}
    2.679502, 44.803985, 21.071840,     !- X,Y,Z  3 {m}
    6.466130, 30.672097, 18.592800,     !- X,Y,Z  4 {m}
    10.121773, 31.651624, 18.592800,    !- X,Y,Z  5 {m}
    5.388489, 49.316481, 21.691600;     !- X,Y,Z  6 {m}
BuildingSurface:Detailed,
    D4IRf,                   !- Name
    Roof,                    !- Surface Type
    Radiant Roof,      !- Construction Name
    D4I,                     !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SUNEXPOSED,              !- Sun Exposure
    WINDEXPOSED,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    6.334755, 45.783809, 21.061279,     !- X,Y,Z  1 {m}
    9.174728, 35.184886, 19.201694,     !- X,Y,Z  2 {m}
    73.173581, 52.333328, 19.212291,    !- X,Y,Z  3 {m}
    70.333612, 62.932237, 21.071874;    !- X,Y,Z  4 {m}
BuildingSurface:Detailed,
    E1NRf,                   !- Name
    Roof,                    !- Surface Type
    Radiant Ceiling,         !- Construction Name
    E1N,                     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    E2NFlr,                  !- Outside Boundary Condition Object
    NOSUN,                   !- Sun Exposure
    NOWIND,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    84.144466, 70.419472, 5.943600,     !- X,Y,Z  1 {m}
    85.091123, 66.886502, 5.943600,     !- X,Y,Z  2 {m}
    123.437933, 77.161506, 5.943600,    !- X,Y,Z  3 {m}
    122.491277, 80.694477, 5.943600;    !- X,Y,Z  4 {m}
BuildingSurface:Detailed,
    E1SRf,                   !- Name
    Roof,                    !- Surface Type
    Radiant Ceiling,         !- Construction Name
    E1S,                     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    E2SFlr,                  !- Outside Boundary Condition Object
    NOSUN,                   !- Sun Exposure
    NOWIND,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    98.079945, 59.006968, 5.943600,     !- X,Y,Z  1 {m}
    99.026601, 55.473998, 5.943600,     !- X,Y,Z  2 {m}
    127.224560, 63.029618, 5.943600,    !- X,Y,Z  3 {m}
    126.277904, 66.562588, 5.943600;    !- X,Y,Z  4 {m}
BuildingSurface:Detailed,
    E1ERf,                   !- Name
    Roof,                    !- Surface Type
    Radiant Ceiling,         !- Construction Name
    E1E,                     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    E2EFlr,                  !- Outside Boundary Condition Object
    NOSUN,                   !- Sun Exposure
    NOWIND,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    122.491277, 80.694477, 5.943600,    !- X,Y,Z  1 {m}
    127.224560, 63.029618, 5.943600,    !- X,Y,Z  2 {m}
    136.056986, 65.396259, 5.943600,    !- X,Y,Z  3 {m}
    131.323702, 83.061117, 5.943600;    !- X,Y,Z  4 {m}
BuildingSurface:Detailed,
    E1IRf,                   !- Name
    Roof,                    !- Surface Type
    Radiant Ceiling,         !- Construction Name
    E1I,                     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    E2IFlr,                  !- Outside Boundary Condition Object
    NOSUN,                   !- Sun Exposure
    NOWIND,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    6,                       !- Number of Vertices
    85.091123, 66.886502, 5.943600,     !- X,Y,Z  1 {m}
    85.603896, 64.972809, 5.943600,     !- X,Y,Z  2 {m}
    95.752748, 67.692186, 5.943600,     !- X,Y,Z  3 {m}
    98.079945, 59.006968, 5.943600,     !- X,Y,Z  4 {m}
    126.277904, 66.562588, 5.943600,    !- X,Y,Z  5 {m}
    123.437933, 77.161506, 5.943600;    !- X,Y,Z  6 {m}
BuildingSurface:Detailed,
    E2NRf,                   !- Name
    Roof,                    !- Surface Type
    Radiant Ceiling,         !- Construction Name
    E2N,                     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    E3NFlr,                  !- Outside Boundary Condition Object
    NOSUN,                   !- Sun Exposure
    NOWIND,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    81.323024, 69.663481, 10.210800,    !- X,Y,Z  1 {m}
    82.269676, 66.130510, 10.210800,    !- X,Y,Z  2 {m}
    123.437932, 77.161505, 10.210800,   !- X,Y,Z  3 {m}
    122.491276, 80.694476, 10.210800;   !- X,Y,Z  4 {m}
BuildingSurface:Detailed,
    E2SRf,                   !- Name
    Roof,                    !- Surface Type
    Radiant Ceiling,         !- Construction Name
    E2S,                     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    E3SFlr,                  !- Outside Boundary Condition Object
    NOSUN,                   !- Sun Exposure
    NOWIND,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    93.316390, 57.730577, 10.210800,    !- X,Y,Z  1 {m}
    94.263047, 54.197607, 10.210800,    !- X,Y,Z  2 {m}
    127.224560, 63.029618, 10.210800,   !- X,Y,Z  3 {m}
    126.277904, 66.562588, 10.210800;   !- X,Y,Z  4 {m}
BuildingSurface:Detailed,
    E2ERf,                   !- Name
    Roof,                    !- Surface Type
    Radiant Ceiling,         !- Construction Name
    E2E,                     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    E3EFlr,                  !- Outside Boundary Condition Object
    NOSUN,                   !- Sun Exposure
    NOWIND,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    6,                       !- Number of Vertices
    122.491276, 80.694476, 10.210800,   !- X,Y,Z  1 {m}
    127.224560, 63.029618, 10.210800,   !- X,Y,Z  2 {m}
    132.941102, 64.561361, 10.210800,   !- X,Y,Z  3 {m}
    129.154475, 78.693249, 10.210800,   !- X,Y,Z  4 {m}
    132.270358, 79.528147, 10.210800,   !- X,Y,Z  5 {m}
    131.323702, 83.061117, 10.210800;   !- X,Y,Z  6 {m}
BuildingSurface:Detailed,
    E2ERf2,                  !- Name
    Roof,                    !- Surface Type
    Normal Ceiling,          !- Construction Name
    E2E,                     !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SUNEXPOSED,              !- Sun Exposure
    WINDEXPOSED,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    129.154475, 78.693249, 10.210800,   !- X,Y,Z  1 {m}
    132.941102, 64.561361, 10.210800,   !- X,Y,Z  2 {m}
    136.056986, 65.396259, 10.210800,   !- X,Y,Z  3 {m}
    132.270358, 79.528147, 10.210800;   !- X,Y,Z  4 {m}
BuildingSurface:Detailed,
    E2IRf,                   !- Name
    Roof,                    !- Surface Type
    Radiant Ceiling,         !- Construction Name
    E2I,                     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    E3IFlr,                  !- Outside Boundary Condition Object
    NOSUN,                   !- Sun Exposure
    NOWIND,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    6,                       !- Number of Vertices
    82.269676, 66.130510, 10.210800,    !- X,Y,Z  1 {m}
    84.675536, 57.151661, 10.210800,    !- X,Y,Z  2 {m}
    92.882806, 59.349930, 10.210800,    !- X,Y,Z  3 {m}
    93.316390, 57.730577, 10.210800,    !- X,Y,Z  4 {m}
    126.277904, 66.562588, 10.210800,   !- X,Y,Z  5 {m}
    123.437932, 77.161505, 10.210800;   !- X,Y,Z  6 {m}
BuildingSurface:Detailed,
    E3NRf,                   !- Name
    Roof,                    !- Surface Type
    Radiant Ceiling,         !- Construction Name
    E3N,                     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    E4NFlr,                  !- Outside Boundary Condition Object
    NOSUN,                   !- Sun Exposure
    NOWIND,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    81.323020, 69.663480, 14.478000,    !- X,Y,Z  1 {m}
    82.269672, 66.130509, 14.478000,    !- X,Y,Z  2 {m}
    123.437933, 77.161506, 14.478000,   !- X,Y,Z  3 {m}
    122.491276, 80.694477, 14.478000;   !- X,Y,Z  4 {m}
BuildingSurface:Detailed,
    E3SRf,                   !- Name
    Roof,                    !- Surface Type
    Radiant Ceiling,         !- Construction Name
    E3S,                     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    E4SFlr,                  !- Outside Boundary Condition Object
    NOSUN,                   !- Sun Exposure
    NOWIND,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    93.316595, 57.730632, 14.478000,    !- X,Y,Z  1 {m}
    94.263047, 54.197607, 14.478000,    !- X,Y,Z  2 {m}
    127.224562, 63.029619, 14.478000,   !- X,Y,Z  3 {m}
    126.277905, 66.562589, 14.478000;   !- X,Y,Z  4 {m}
BuildingSurface:Detailed,
    E3ERf,                   !- Name
    Roof,                    !- Surface Type
    Radiant Ceiling,         !- Construction Name
    E3E,                     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    E4EFlr,                  !- Outside Boundary Condition Object
    NOSUN,                   !- Sun Exposure
    NOWIND,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    6,                       !- Number of Vertices
    122.491276, 80.694477, 14.478000,   !- X,Y,Z  1 {m}
    127.224562, 63.029619, 14.478000,   !- X,Y,Z  2 {m}
    132.941102, 64.561361, 14.478000,   !- X,Y,Z  3 {m}
    129.154475, 78.693249, 14.478000,   !- X,Y,Z  4 {m}
    132.270359, 79.528147, 14.478000,   !- X,Y,Z  5 {m}
    131.323702, 83.061117, 14.478000;   !- X,Y,Z  6 {m}
BuildingSurface:Detailed,
    E3IRf,                   !- Name
    Roof,                    !- Surface Type
    Radiant Ceiling,         !- Construction Name
    E3I,                     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    E4IFlr,                  !- Outside Boundary Condition Object
    NOSUN,                   !- Sun Exposure
    NOWIND,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    6,                       !- Number of Vertices
    82.269672, 66.130509, 14.478000,    !- X,Y,Z  1 {m}
    84.675536, 57.151661, 14.478000,    !- X,Y,Z  2 {m}
    92.882806, 59.349930, 14.478000,    !- X,Y,Z  3 {m}
    93.316595, 57.730632, 14.478000,    !- X,Y,Z  4 {m}
    126.277905, 66.562589, 14.478000,   !- X,Y,Z  5 {m}
    123.437933, 77.161506, 14.478000;   !- X,Y,Z  6 {m}
BuildingSurface:Detailed,
    E4NRf,                   !- Name
    Roof,                    !- Surface Type
    Radiant Roof,      !- Construction Name
    E4N,                     !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SUNEXPOSED,              !- Sun Exposure
    WINDEXPOSED,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    81.323020, 69.663480, 21.691600,    !- X,Y,Z  1 {m}
    82.269672, 66.130509, 21.071840,    !- X,Y,Z  2 {m}
    123.437933, 77.161506, 21.071840,   !- X,Y,Z  3 {m}
    122.491276, 80.694477, 21.691600;   !- X,Y,Z  4 {m}
BuildingSurface:Detailed,
    E4SRf,                   !- Name
    Roof,                    !- Surface Type
    Radiant Roof,      !- Construction Name
    E4S,                     !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SUNEXPOSED,              !- Sun Exposure
    WINDEXPOSED,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    93.316595, 57.730632, 19.212291,    !- X,Y,Z  1 {m}
    94.263047, 54.197607, 18.592800,    !- X,Y,Z  2 {m}
    127.224561, 63.029619, 18.592800,   !- X,Y,Z  3 {m}
    126.277905, 66.562589, 19.212292;   !- X,Y,Z  4 {m}
BuildingSurface:Detailed,
    E4ERf,                   !- Name
    Roof,                    !- Surface Type
    Radiant Roof,      !- Construction Name
    E4E,                     !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SUNEXPOSED,              !- Sun Exposure
    WINDEXPOSED,             !- Wind Exposure
    ,                        !- View Factor to Ground
    6,                       !- Number of Vertices
    122.491276, 80.694477, 21.691600,   !- X,Y,Z  1 {m}
    127.224561, 63.029619, 18.592800,   !- X,Y,Z  2 {m}
    132.941102, 64.561361, 18.592800,   !- X,Y,Z  3 {m}
    129.154475, 78.693249, 21.071840,   !- X,Y,Z  4 {m}
    132.270359, 79.528147, 21.071840,   !- X,Y,Z  5 {m}
    131.323702, 83.061117, 21.691600;   !- X,Y,Z  6 {m}
BuildingSurface:Detailed,
    E4IRf,                   !- Name
    Roof,                    !- Surface Type
    Radiant Roof,      !- Construction Name
    E4I,                     !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SUNEXPOSED,              !- Sun Exposure
    WINDEXPOSED,             !- Wind Exposure
    ,                        !- View Factor to Ground
    6,                       !- Number of Vertices
    82.269672, 66.130509, 21.071812,    !- X,Y,Z  1 {m}
    84.675536, 57.151661, 19.496524,    !- X,Y,Z  2 {m}
    92.882806, 59.349930, 19.496378,    !- X,Y,Z  3 {m}
    93.316595, 57.730632, 19.212291,    !- X,Y,Z  4 {m}
    126.277905, 66.562589, 19.212292,   !- X,Y,Z  5 {m}
    123.437933, 77.161506, 21.071773;   !- X,Y,Z  6 {m}
BuildingSurface:Detailed,
    F2ERf,                   !- Name
    Roof,                    !- Surface Type
    Radiant Ceiling,         !- Construction Name
    F2E,                     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    C3NFlr3,                 !- Outside Boundary Condition Object
    NOSUN,                   !- Sun Exposure
    NOWIND,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    75.287937, 81.391429, 10.210800,    !- X,Y,Z  1 {m}
    78.624196, 68.940338, 10.210800,    !- X,Y,Z  2 {m}
    87.260346, 71.254387, 10.210800,    !- X,Y,Z  3 {m}
    83.924086, 83.705478, 10.210800;    !- X,Y,Z  4 {m}
BuildingSurface:Detailed,
    F2ERf2,                  !- Name
    Roof,                    !- Surface Type
    Roof,             !- Construction Name
    F2E,                     !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SUNEXPOSED,              !- Sun Exposure
    WINDEXPOSED,             !- Wind Exposure
    ,                        !- View Factor to Ground
    15,                      !- Number of Vertices
    110.559375, 90.290337, 13.868400,   !- X,Y,Z  1 {m}
    109.114722, 95.681854, 12.991277,   !- X,Y,Z  2 {m}
    107.838927, 95.340006, 12.991277,   !- X,Y,Z  3 {m}
    108.254827, 98.685856, 12.500333,   !- X,Y,Z  4 {m}
    107.030325, 98.357752, 12.500333,   !- X,Y,Z  5 {m}
    107.446225, 101.703602, 12.009389,  !- X,Y,Z  6 {m}
    106.221723, 101.375497, 12.009389,  !- X,Y,Z  7 {m}
    106.782610, 104.385417, 11.575332,  !- X,Y,Z  8 {m}
    106.674138, 104.790236, 11.509474,  !- X,Y,Z  9 {m}
    74.239509, 96.099403, 11.509474,    !- X,Y,Z  10 {m}
    75.488569, 91.437845, 12.267843,    !- X,Y,Z  11 {m}
    72.789773, 90.714705, 12.267843,    !- X,Y,Z  12 {m}
    75.287937, 81.391429, 13.784608,    !- X,Y,Z  13 {m}
    83.924086, 83.705478, 13.784605,    !- X,Y,Z  14 {m}
    84.062100, 83.190406, 13.868400;    !- X,Y,Z  15 {m}
BuildingSurface:Detailed,
    F2WRf,                   !- Name
    Roof,                    !- Surface Type
    Radiant Ceiling,         !- Construction Name
    F2W,                     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    C3NFlr,                  !- Outside Boundary Condition Object
    NOSUN,                   !- Sun Exposure
    NOWIND,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    65.940286, 78.886733, 10.210800,    !- X,Y,Z  1 {m}
    68.750630, 68.398388, 10.210800,    !- X,Y,Z  2 {m}
    78.098281, 70.903083, 10.210800,    !- X,Y,Z  3 {m}
    75.287937, 81.391429, 10.210800;    !- X,Y,Z  4 {m}
BuildingSurface:Detailed,
    F2WRf2,                  !- Name
    Roof,                    !- Surface Type
    Roof,             !- Construction Name
    F2W,                     !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SUNEXPOSED,              !- Sun Exposure
    WINDEXPOSED,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    66.958090, 81.369072, 13.449214,    !- X,Y,Z  1 {m}
    64.912383, 89.003755, 12.207160,    !- X,Y,Z  2 {m}
    63.342175, 88.583017, 12.207160,    !- X,Y,Z  3 {m}
    65.387882, 80.948334, 13.449214;    !- X,Y,Z  4 {m}
BuildingSurface:Detailed,
    F2WRf3,                  !- Name
    Roof,                    !- Surface Type
    Roof,             !- Construction Name
    F2W,                     !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SUNEXPOSED,              !- Sun Exposure
    WINDEXPOSED,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    75.287937, 81.391429, 13.784608,    !- X,Y,Z  1 {m}
    74.735532, 83.453034, 13.449214,    !- X,Y,Z  2 {m}
    65.387882, 80.948334, 13.449214,    !- X,Y,Z  3 {m}
    65.940286, 78.886733, 13.784608;    !- X,Y,Z  4 {m}
BuildingSurface:Detailed,
    F2WRf5,                  !- Name
    Roof,                    !- Surface Type
    Roof,             !- Construction Name
    F2W,                     !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SUNEXPOSED,              !- Sun Exposure
    WINDEXPOSED,             !- Wind Exposure
    ,                        !- View Factor to Ground
    6,                       !- Number of Vertices
    74.735532, 83.453034, 13.449214,    !- X,Y,Z  1 {m}
    72.789773, 90.714705, 12.267843,    !- X,Y,Z  2 {m}
    72.593496, 90.662113, 12.267843,    !- X,Y,Z  3 {m}
    72.493548, 91.035125, 12.207160,    !- X,Y,Z  4 {m}
    70.923339, 90.614387, 12.207160,    !- X,Y,Z  5 {m}
    72.969047, 82.979704, 13.449214;    !- X,Y,Z  6 {m}
BuildingSurface:Detailed,
    F2WRf6,                  !- Name
    Roof,                    !- Surface Type
    Roof,             !- Construction Name
    F2W,                     !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SUNEXPOSED,              !- Sun Exposure
    WINDEXPOSED,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    64.912383, 89.003755, 14.772560,    !- X,Y,Z  1 {m}
    66.958090, 81.369072, 13.449214,    !- X,Y,Z  2 {m}
    72.969047, 82.979704, 13.449214,    !- X,Y,Z  3 {m}
    70.923339, 90.614387, 14.772560;    !- X,Y,Z  4 {m}
BuildingSurface:Detailed,
    A0Flr,                   !- Name
    Floor,                   !- Surface Type
    Slab,             !- Construction Name
    A0,                      !- Zone Name
    GROUND,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NOSUN,                   !- Sun Exposure
    NOWIND,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    91.440000, 18.541995, 0.000000,     !- X,Y,Z  1 {m}
    91.440000, 0.254000, 0.000000,      !- X,Y,Z  2 {m}
    36.398200, 0.254000, 0.000000,      !- X,Y,Z  3 {m}
    36.398200, 18.541998, 0.000000;     !- X,Y,Z  4 {m}
BuildingSurface:Detailed,
    A1NFlr,                  !- Name
    Floor,                   !- Surface Type
    Crawlspace Ceiling Reverse,  !- Construction Name
    A1N,                     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    A0Rf5,                   !- Outside Boundary Condition Object
    NOSUN,                   !- Sun Exposure
    NOWIND,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    82.537300, 18.542000, 1.676400,     !- X,Y,Z  1 {m}
    82.537300, 14.884400, 1.676400,     !- X,Y,Z  2 {m}
    43.408600, 14.884400, 1.676400,     !- X,Y,Z  3 {m}
    43.408600, 18.542000, 1.676400;     !- X,Y,Z  4 {m}
BuildingSurface:Detailed,
    A1SFlr,                  !- Name
    Floor,                   !- Surface Type
    Crawlspace Ceiling Reverse,  !- Construction Name
    A1S,                     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    A0Rf3,                   !- Outside Boundary Condition Object
    NOSUN,                   !- Sun Exposure
    NOWIND,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    84.929807, 3.911600, 1.676400,      !- X,Y,Z  1 {m}
    84.929807, 0.254000, 1.676400,      !- X,Y,Z  2 {m}
    43.408600, 0.254000, 1.676400,      !- X,Y,Z  3 {m}
    43.408600, 3.911600, 1.676400;      !- X,Y,Z  4 {m}
BuildingSurface:Detailed,
    A1WFlr,                  !- Name
    Floor,                   !- Surface Type
    Crawlspace Ceiling Reverse,  !- Construction Name
    A1W,                     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    A0Rf2,                   !- Outside Boundary Condition Object
    NOSUN,                   !- Sun Exposure
    NOWIND,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    43.408600, 18.542000, 1.676400,     !- X,Y,Z  1 {m}
    43.408600, 0.254000, 1.676400,      !- X,Y,Z  2 {m}
    36.398200, 0.254000, 1.676400,      !- X,Y,Z  3 {m}
    36.398200, 18.542000, 1.676400;     !- X,Y,Z  4 {m}
BuildingSurface:Detailed,
    A1IFlr,                  !- Name
    Floor,                   !- Surface Type
    Crawlspace Ceiling Reverse,  !- Construction Name
    A1I,                     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    A0Rf4,                   !- Outside Boundary Condition Object
    NOSUN,                   !- Sun Exposure
    NOWIND,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    6,                       !- Number of Vertices
    84.929807, 14.732000, 1.676400,     !- X,Y,Z  1 {m}
    84.929807, 3.911600, 1.676400,      !- X,Y,Z  2 {m}
    43.408600, 3.911600, 1.676400,      !- X,Y,Z  3 {m}
    43.408600, 14.884400, 1.676400,     !- X,Y,Z  4 {m}
    82.537300, 14.884400, 1.676400,     !- X,Y,Z  5 {m}
    82.537300, 14.732000, 1.676400;     !- X,Y,Z  6 {m}
BuildingSurface:Detailed,
    A2NFlr,                  !- Name
    Floor,                   !- Surface Type
    Radiant Ceiling Reverse, !- Construction Name
    A2N,                     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    A1NRf,                   !- Outside Boundary Condition Object
    NOSUN,                   !- Sun Exposure
    NOWIND,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    82.537300, 18.542000, 5.943600,     !- X,Y,Z  1 {m}
    82.537300, 14.884400, 5.943600,     !- X,Y,Z  2 {m}
    43.408600, 14.884400, 5.943600,     !- X,Y,Z  3 {m}
    43.408600, 18.542000, 5.943600;     !- X,Y,Z  4 {m}
BuildingSurface:Detailed,
    A2SFlr,                  !- Name
    Floor,                   !- Surface Type
    Radiant Ceiling Reverse, !- Construction Name
    A2S,                     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    A1SRf,                   !- Outside Boundary Condition Object
    NOSUN,                   !- Sun Exposure
    NOWIND,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    84.929807, 3.911600, 5.943600,      !- X,Y,Z  1 {m}
    84.929807, 0.254000, 5.943600,      !- X,Y,Z  2 {m}
    43.408600, 0.254000, 5.943600,      !- X,Y,Z  3 {m}
    43.408600, 3.911600, 5.943600;      !- X,Y,Z  4 {m}
BuildingSurface:Detailed,
    A2WFlr,                  !- Name
    Floor,                   !- Surface Type
    Radiant Ceiling Reverse, !- Construction Name
    A2W,                     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    A1WRf,                   !- Outside Boundary Condition Object
    NOSUN,                   !- Sun Exposure
    NOWIND,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    43.408600, 18.542000, 5.943600,     !- X,Y,Z  1 {m}
    43.408600, 0.254000, 5.943600,      !- X,Y,Z  2 {m}
    36.398200, 0.254000, 5.943600,      !- X,Y,Z  3 {m}
    36.398200, 18.542000, 5.943600;     !- X,Y,Z  4 {m}
BuildingSurface:Detailed,
    A2IFlr,                  !- Name
    Floor,                   !- Surface Type
    Radiant Ceiling Reverse, !- Construction Name
    A2I,                     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    A1IRf,                   !- Outside Boundary Condition Object
    NOSUN,                   !- Sun Exposure
    NOWIND,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    6,                       !- Number of Vertices
    84.929807, 14.732000, 5.943600,     !- X,Y,Z  1 {m}
    84.929807, 3.911600, 5.943600,      !- X,Y,Z  2 {m}
    43.408600, 3.911600, 5.943600,      !- X,Y,Z  3 {m}
    43.408600, 14.884400, 5.943600,     !- X,Y,Z  4 {m}
    82.537300, 14.884400, 5.943600,     !- X,Y,Z  5 {m}
    82.537300, 14.732000, 5.943600;     !- X,Y,Z  6 {m}
BuildingSurface:Detailed,
    A3NFlr,                  !- Name
    Floor,                   !- Surface Type
    Radiant Ceiling Reverse, !- Construction Name
    A3N,                     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    A2NRf,                   !- Outside Boundary Condition Object
    NOSUN,                   !- Sun Exposure
    NOWIND,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    82.537294, 18.542000, 10.210800,    !- X,Y,Z  1 {m}
    82.537294, 14.884400, 10.210800,    !- X,Y,Z  2 {m}
    43.408600, 14.884400, 10.210800,    !- X,Y,Z  3 {m}
    43.408600, 18.542000, 10.210800;    !- X,Y,Z  4 {m}
BuildingSurface:Detailed,
    A3SFlr,                  !- Name
    Floor,                   !- Surface Type
    Radiant Ceiling Reverse, !- Construction Name
    A3S,                     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    A2SRf,                   !- Outside Boundary Condition Object
    NOSUN,                   !- Sun Exposure
    NOWIND,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    84.929807, 3.911600, 10.210800,     !- X,Y,Z  1 {m}
    84.929807, 0.254000, 10.210800,     !- X,Y,Z  2 {m}
    43.408600, 0.254000, 10.210800,     !- X,Y,Z  3 {m}
    43.408661, 3.911600, 10.210800;     !- X,Y,Z  4 {m}
BuildingSurface:Detailed,
    A3WFlr,                  !- Name
    Floor,                   !- Surface Type
    Radiant Ceiling Reverse, !- Construction Name
    A3W,                     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    A2WRf,                   !- Outside Boundary Condition Object
    NOSUN,                   !- Sun Exposure
    NOWIND,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    6,                       !- Number of Vertices
    43.408600, 18.542000, 10.210800,    !- X,Y,Z  1 {m}
    43.408600, 0.254000, 10.210800,     !- X,Y,Z  2 {m}
    39.624000, 0.254000, 10.210800,     !- X,Y,Z  3 {m}
    39.624000, 14.884384, 10.210800,    !- X,Y,Z  4 {m}
    36.398200, 14.884400, 10.210800,    !- X,Y,Z  5 {m}
    36.398200, 18.542000, 10.210800;    !- X,Y,Z  6 {m}
BuildingSurface:Detailed,
    A3IFlr,                  !- Name
    Floor,                   !- Surface Type
    Radiant Ceiling Reverse, !- Construction Name
    A3I,                     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    A2IRf,                   !- Outside Boundary Condition Object
    NOSUN,                   !- Sun Exposure
    NOWIND,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    6,                       !- Number of Vertices
    84.929990, 14.732000, 10.210808,    !- X,Y,Z  1 {m}
    84.929990, 3.911600, 10.210808,     !- X,Y,Z  2 {m}
    43.408661, 3.911600, 10.210808,     !- X,Y,Z  3 {m}
    43.408661, 14.884400, 10.210808,    !- X,Y,Z  4 {m}
    82.537289, 14.884400, 10.210808,    !- X,Y,Z  5 {m}
    82.537289, 14.732000, 10.210808;    !- X,Y,Z  6 {m}
BuildingSurface:Detailed,
    B0Flr,                   !- Name
    Floor,                   !- Surface Type
    Slab,             !- Construction Name
    B0,                      !- Zone Name
    GROUND,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NOSUN,                   !- Sun Exposure
    NOWIND,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    146.418300, 18.542000, 0.000000,    !- X,Y,Z  1 {m}
    146.418300, 0.254000, 0.000000,     !- X,Y,Z  2 {m}
    100.584000, 0.254000, 0.000000,     !- X,Y,Z  3 {m}
    100.584000, 18.541996, 0.000000;    !- X,Y,Z  4 {m}
BuildingSurface:Detailed,
    B1NFlr,                  !- Name
    Floor,                   !- Surface Type
    Crawlspace Ceiling Reverse,  !- Construction Name
    B1N,                     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    B0Rf2,                   !- Outside Boundary Condition Object
    NOSUN,                   !- Sun Exposure
    NOWIND,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    137.274300, 18.542000, 1.676400,    !- X,Y,Z  1 {m}
    137.274300, 14.884400, 1.676400,    !- X,Y,Z  2 {m}
    100.584000, 14.884400, 1.676400,    !- X,Y,Z  3 {m}
    100.584000, 18.542000, 1.676400;    !- X,Y,Z  4 {m}
BuildingSurface:Detailed,
    B1NFlr2,                 !- Name
    Floor,                   !- Surface Type
    Crawlspace Ceiling Reverse,  !- Construction Name
    B1N,                     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    C0SRf3,                  !- Outside Boundary Condition Object
    NOSUN,                   !- Sun Exposure
    NOWIND,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    100.584000, 18.542000, 1.676400,    !- X,Y,Z  1 {m}
    100.584000, 14.884400, 1.676400,    !- X,Y,Z  2 {m}
    96.027299, 14.884400, 1.676400,     !- X,Y,Z  3 {m}
    95.047248, 18.542000, 1.676400;     !- X,Y,Z  4 {m}
BuildingSurface:Detailed,
    B1SFlr,                  !- Name
    Floor,                   !- Surface Type
    Crawlspace Ceiling Reverse,  !- Construction Name
    B1S,                     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    B0Rf3,                   !- Outside Boundary Condition Object
    NOSUN,                   !- Sun Exposure
    NOWIND,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    137.274300, 3.911600, 1.676400,     !- X,Y,Z  1 {m}
    137.274300, 0.254000, 1.676400,     !- X,Y,Z  2 {m}
    107.265395, 0.254000, 1.676400,     !- X,Y,Z  3 {m}
    107.265395, 3.911600, 1.676400;     !- X,Y,Z  4 {m}
BuildingSurface:Detailed,
    B1EFlr,                  !- Name
    Floor,                   !- Surface Type
    Crawlspace Ceiling Reverse,  !- Construction Name
    B1E,                     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    B0Rf,                    !- Outside Boundary Condition Object
    NOSUN,                   !- Sun Exposure
    NOWIND,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    146.418300, 18.542000, 1.676400,    !- X,Y,Z  1 {m}
    146.418300, 0.254000, 1.676400,     !- X,Y,Z  2 {m}
    137.274300, 0.254000, 1.676400,     !- X,Y,Z  3 {m}
    137.274300, 18.542000, 1.676400;    !- X,Y,Z  4 {m}
BuildingSurface:Detailed,
    B1IFlr,                  !- Name
    Floor,                   !- Surface Type
    Crawlspace Ceiling Reverse,  !- Construction Name
    B1I,                     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    B0Rf4,                   !- Outside Boundary Condition Object
    NOSUN,                   !- Sun Exposure
    NOWIND,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    6,                       !- Number of Vertices
    137.274300, 14.884400, 1.676400,    !- X,Y,Z  1 {m}
    137.274300, 3.911600, 1.676400,     !- X,Y,Z  2 {m}
    107.265395, 3.911600, 1.676400,     !- X,Y,Z  3 {m}
    107.265395, 5.314249, 1.676400,     !- X,Y,Z  4 {m}
    100.584000, 5.314249, 1.676400,     !- X,Y,Z  5 {m}
    100.584000, 14.884400, 1.676400;    !- X,Y,Z  6 {m}
BuildingSurface:Detailed,
    B1IFlr2,                 !- Name
    Floor,                   !- Surface Type
    Crawlspace Ceiling Reverse,  !- Construction Name
    B1I,                     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    C0SRf2,                  !- Outside Boundary Condition Object
    NOSUN,                   !- Sun Exposure
    NOWIND,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    100.584000, 14.884400, 1.676400,    !- X,Y,Z  1 {m}
    100.584000, 5.314249, 1.676400,     !- X,Y,Z  2 {m}
    98.591614, 5.314249, 1.676400,      !- X,Y,Z  3 {m}
    96.027299, 14.884400, 1.676400;     !- X,Y,Z  4 {m}
BuildingSurface:Detailed,
    B2NFlr,                  !- Name
    Floor,                   !- Surface Type
    Radiant Ceiling Reverse, !- Construction Name
    B2N,                     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    B1NRf,                   !- Outside Boundary Condition Object
    NOSUN,                   !- Sun Exposure
    NOWIND,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    137.274300, 18.542000, 5.943600,    !- X,Y,Z  1 {m}
    137.274300, 14.884400, 5.943600,    !- X,Y,Z  2 {m}
    96.027299, 14.884400, 5.943600,     !- X,Y,Z  3 {m}
    95.047248, 18.542000, 5.943600;     !- X,Y,Z  4 {m}
BuildingSurface:Detailed,
    B2SFlr,                  !- Name
    Floor,                   !- Surface Type
    Radiant Ceiling Reverse, !- Construction Name
    B2S,                     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    B1SRf,                   !- Outside Boundary Condition Object
    NOSUN,                   !- Sun Exposure
    NOWIND,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    137.274300, 3.911600, 5.943600,     !- X,Y,Z  1 {m}
    137.274300, 0.254000, 5.943600,     !- X,Y,Z  2 {m}
    107.265395, 0.254000, 5.943600,     !- X,Y,Z  3 {m}
    107.265395, 3.911600, 5.943600;     !- X,Y,Z  4 {m}
BuildingSurface:Detailed,
    B2EFlr,                  !- Name
    Floor,                   !- Surface Type
    Radiant Ceiling Reverse, !- Construction Name
    B2E,                     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    B1ERf,                   !- Outside Boundary Condition Object
    NOSUN,                   !- Sun Exposure
    NOWIND,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    146.418300, 18.542000, 5.943600,    !- X,Y,Z  1 {m}
    146.418300, 0.254000, 5.943600,     !- X,Y,Z  2 {m}
    137.274300, 0.254000, 5.943600,     !- X,Y,Z  3 {m}
    137.274300, 18.542000, 5.943600;    !- X,Y,Z  4 {m}
BuildingSurface:Detailed,
    B2IFlr,                  !- Name
    Floor,                   !- Surface Type
    Radiant Ceiling Reverse, !- Construction Name
    B2I,                     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    B1IRf,                   !- Outside Boundary Condition Object
    NOSUN,                   !- Sun Exposure
    NOWIND,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    6,                       !- Number of Vertices
    137.274300, 14.884400, 5.943600,    !- X,Y,Z  1 {m}
    137.274300, 3.911600, 5.943600,     !- X,Y,Z  2 {m}
    107.265395, 3.911600, 5.943600,     !- X,Y,Z  3 {m}
    107.265395, 5.314249, 5.943600,     !- X,Y,Z  4 {m}
    98.591614, 5.314249, 5.943600,      !- X,Y,Z  5 {m}
    96.027299, 14.884400, 5.943600;     !- X,Y,Z  6 {m}
BuildingSurface:Detailed,
    B3NFlr,                  !- Name
    Floor,                   !- Surface Type
    Radiant Ceiling Reverse, !- Construction Name
    B3N,                     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    B2NRf,                   !- Outside Boundary Condition Object
    NOSUN,                   !- Sun Exposure
    NOWIND,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    137.274300, 18.542000, 10.210800,   !- X,Y,Z  1 {m}
    137.274300, 14.884400, 10.210800,   !- X,Y,Z  2 {m}
    96.027299, 14.884400, 10.210800,    !- X,Y,Z  3 {m}
    95.047248, 18.542000, 10.210800;    !- X,Y,Z  4 {m}
BuildingSurface:Detailed,
    B3SFlr,                  !- Name
    Floor,                   !- Surface Type
    Radiant Ceiling Reverse, !- Construction Name
    B3S,                     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    B2SRf,                   !- Outside Boundary Condition Object
    NOSUN,                   !- Sun Exposure
    NOWIND,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    137.274300, 3.911600, 10.210800,    !- X,Y,Z  1 {m}
    137.274300, 0.254000, 10.210800,    !- X,Y,Z  2 {m}
    107.265395, 0.254000, 10.210800,    !- X,Y,Z  3 {m}
    107.265395, 3.911600, 10.210800;    !- X,Y,Z  4 {m}
BuildingSurface:Detailed,
    B3EFlr,                  !- Name
    Floor,                   !- Surface Type
    Radiant Ceiling Reverse, !- Construction Name
    B3E,                     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    B2ERf2,                  !- Outside Boundary Condition Object
    NOSUN,                   !- Sun Exposure
    NOWIND,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    6,                       !- Number of Vertices
    146.418300, 18.542000, 10.210800,   !- X,Y,Z  1 {m}
    146.418300, 14.795852, 10.210800,   !- X,Y,Z  2 {m}
    143.192500, 14.795852, 10.210800,   !- X,Y,Z  3 {m}
    143.192500, 0.254000, 10.210800,    !- X,Y,Z  4 {m}
    137.274300, 0.254000, 10.210800,    !- X,Y,Z  5 {m}
    137.274300, 18.542000, 10.210800;   !- X,Y,Z  6 {m}
BuildingSurface:Detailed,
    B3IFlr,                  !- Name
    Floor,                   !- Surface Type
    Radiant Ceiling Reverse, !- Construction Name
    B3I,                     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    B2IRf,                   !- Outside Boundary Condition Object
    NOSUN,                   !- Sun Exposure
    NOWIND,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    6,                       !- Number of Vertices
    137.274300, 14.884400, 10.210800,   !- X,Y,Z  1 {m}
    137.274300, 3.911600, 10.210800,    !- X,Y,Z  2 {m}
    107.265395, 3.911600, 10.210800,    !- X,Y,Z  3 {m}
    107.265395, 5.314249, 10.210800,    !- X,Y,Z  4 {m}
    98.591614, 5.314249, 10.210800,     !- X,Y,Z  5 {m}
    96.027299, 14.884400, 10.210800;    !- X,Y,Z  6 {m}
BuildingSurface:Detailed,
    C0CFlr,                  !- Name
    Floor,                   !- Surface Type
    Slab,             !- Construction Name
    C0C,                     !- Zone Name
    GROUND,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NOSUN,                   !- Sun Exposure
    NOWIND,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    6,                       !- Number of Vertices
    88.828680, 52.741474, -2.590800,    !- X,Y,Z  1 {m}
    97.992403, 18.541994, -2.590800,    !- X,Y,Z  2 {m}
    82.227943, 18.541994, -2.590800,    !- X,Y,Z  3 {m}
    70.968004, 60.564657, -2.590800,    !- X,Y,Z  4 {m}
    73.421456, 61.222058, -2.590800,    !- X,Y,Z  5 {m}
    76.573691, 49.457760, -2.590800;    !- X,Y,Z  6 {m}
BuildingSurface:Detailed,
    C0SFlr,                  !- Name
    Floor,                   !- Surface Type
    Slab,             !- Construction Name
    C0S,                     !- Zone Name
    GROUND,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NOSUN,                   !- Sun Exposure
    NOWIND,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    100.584000, 18.541995, -2.590800,   !- X,Y,Z  1 {m}
    100.584000, 0.254000, -2.590800,    !- X,Y,Z  2 {m}
    91.440000, 0.254000, -2.590800,     !- X,Y,Z  3 {m}
    91.440000, 18.541995, -2.590800;    !- X,Y,Z  4 {m}
BuildingSurface:Detailed,
    C1NFlr,                  !- Name
    Floor,                   !- Surface Type
    Slab,             !- Construction Name
    C1N,                     !- Zone Name
    GROUND,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NOSUN,                   !- Sun Exposure
    NOWIND,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    85.587267, 77.498405, 1.676400,     !- X,Y,Z  1 {m}
    87.260351, 71.254371, 1.676400,     !- X,Y,Z  2 {m}
    78.219381, 68.831851, 1.676400,     !- X,Y,Z  3 {m}
    76.546297, 75.075885, 1.676400;     !- X,Y,Z  4 {m}
BuildingSurface:Detailed,
    C1NFlr2,                 !- Name
    Floor,                   !- Surface Type
    Crawlspace Ceiling Reverse,  !- Construction Name
    C1N,                     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    C0CRf3,                  !- Outside Boundary Condition Object
    NOSUN,                   !- Sun Exposure
    NOWIND,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    73.421456, 61.222058, 1.676400,     !- X,Y,Z  1 {m}
    76.573691, 49.457759, 1.676400,     !- X,Y,Z  2 {m}
    74.120238, 48.800358, 1.676400,     !- X,Y,Z  3 {m}
    70.968004, 60.564657, 1.676400;     !- X,Y,Z  4 {m}
BuildingSurface:Detailed,
    C1NFlr3,                 !- Name
    Floor,                   !- Surface Type
    Crawlspace Ceiling Reverse,  !- Construction Name
    C1N,                     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    DE0Rf4,                  !- Outside Boundary Condition Object
    NOSUN,                   !- Sun Exposure
    NOWIND,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    12,                      !- Number of Vertices
    95.752748, 67.692186, 1.676400,     !- X,Y,Z  1 {m}
    99.026601, 55.473998, 1.676400,     !- X,Y,Z  2 {m}
    76.573691, 49.457759, 1.676400,     !- X,Y,Z  3 {m}
    73.421456, 61.222058, 1.676400,     !- X,Y,Z  4 {m}
    70.968004, 60.564657, 1.676400,     !- X,Y,Z  5 {m}
    72.128930, 56.232021, 1.676400,     !- X,Y,Z  6 {m}
    70.093593, 55.686654, 1.676400,     !- X,Y,Z  7 {m}
    68.287109, 62.357584, 1.676400,     !- X,Y,Z  8 {m}
    79.172612, 65.274346, 1.676400,     !- X,Y,Z  9 {m}
    78.219381, 68.831851, 1.676400,     !- X,Y,Z  10 {m}
    84.144466, 70.419472, 1.676400,     !- X,Y,Z  11 {m}
    85.603896, 64.972809, 1.676400;     !- X,Y,Z  12 {m}
BuildingSurface:Detailed,
    C1SFlr,                  !- Name
    Floor,                   !- Surface Type
    Crawlspace Ceiling Reverse,  !- Construction Name
    C1S,                     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    B0Rf5,                   !- Outside Boundary Condition Object
    NOSUN,                   !- Sun Exposure
    NOWIND,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    107.265395, 5.314249, 1.676400,     !- X,Y,Z  1 {m}
    107.265395, 0.254000, 1.676400,     !- X,Y,Z  2 {m}
    100.584000, 0.254000, 1.676400,     !- X,Y,Z  3 {m}
    100.584000, 5.314249, 1.676400;     !- X,Y,Z  4 {m}
BuildingSurface:Detailed,
    C1SFlr2,                 !- Name
    Floor,                   !- Surface Type
    Crawlspace Ceiling Reverse,  !- Construction Name
    C1S,                     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    A0Rf,                    !- Outside Boundary Condition Object
    NOSUN,                   !- Sun Exposure
    NOWIND,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    6,                       !- Number of Vertices
    91.440000, 18.542000, 1.676400,     !- X,Y,Z  1 {m}
    91.440000, 0.254000, 1.676400,      !- X,Y,Z  2 {m}
    84.929807, 0.254000, 1.676400,      !- X,Y,Z  3 {m}
    84.929807, 14.732000, 1.676400,     !- X,Y,Z  4 {m}
    82.537300, 14.732000, 1.676400,     !- X,Y,Z  5 {m}
    82.537300, 18.542000, 1.676400;     !- X,Y,Z  6 {m}
BuildingSurface:Detailed,
    C1SFlr3,                 !- Name
    Floor,                   !- Surface Type
    Crawlspace Ceiling Reverse,  !- Construction Name
    C1S,                     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    C0SRf,                   !- Outside Boundary Condition Object
    NOSUN,                   !- Sun Exposure
    NOWIND,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    6,                       !- Number of Vertices
    95.047248, 18.542000, 1.676400,     !- X,Y,Z  1 {m}
    98.591614, 5.314249, 1.676400,      !- X,Y,Z  2 {m}
    100.584000, 5.314249, 1.676400,     !- X,Y,Z  3 {m}
    100.584000, 0.254000, 1.676400,     !- X,Y,Z  4 {m}
    91.440000, 0.254000, 1.676400,      !- X,Y,Z  5 {m}
    91.440000, 18.542000, 1.676400;     !- X,Y,Z  6 {m}
BuildingSurface:Detailed,
    C2NFlr,                  !- Name
    Floor,                   !- Surface Type
    Normal Ceiling Reverse,  !- Construction Name
    C2N,                     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    C1NRf4,                  !- Outside Boundary Condition Object
    NOSUN,                   !- Sun Exposure
    NOWIND,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    12,                      !- Number of Vertices
    92.882806, 59.349930, 5.943600,     !- X,Y,Z  1 {m}
    94.263047, 54.197607, 5.943600,     !- X,Y,Z  2 {m}
    74.120238, 48.800358, 5.943600,     !- X,Y,Z  3 {m}
    70.373056, 62.785032, 5.943600,     !- X,Y,Z  4 {m}
    68.320305, 62.234999, 5.943600,     !- X,Y,Z  5 {m}
    68.280836, 62.382293, 5.943600,     !- X,Y,Z  6 {m}
    79.165978, 65.299106, 5.943600,     !- X,Y,Z  7 {m}
    77.693461, 70.794612, 5.943600,     !- X,Y,Z  8 {m}
    78.098281, 70.903083, 5.943600,     !- X,Y,Z  9 {m}
    78.624196, 68.940338, 5.943600,     !- X,Y,Z  10 {m}
    81.323020, 69.663480, 5.943600,     !- X,Y,Z  11 {m}
    84.675536, 57.151661, 5.943600;     !- X,Y,Z  12 {m}
BuildingSurface:Detailed,
    C2NFlr2,                 !- Name
    Floor,                   !- Surface Type
    Radiant Ceiling Reverse, !- Construction Name
    C2N,                     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    D1DRf,                   !- Outside Boundary Condition Object
    NOSUN,                   !- Sun Exposure
    NOWIND,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    8,                       !- Number of Vertices
    77.693461, 70.794612, 5.943600,     !- X,Y,Z  1 {m}
    79.165978, 65.299106, 5.943600,     !- X,Y,Z  2 {m}
    68.280836, 62.382293, 5.943600,     !- X,Y,Z  3 {m}
    68.320305, 62.234999, 5.943600,     !- X,Y,Z  4 {m}
    61.479294, 60.401956, 5.943600,     !- X,Y,Z  5 {m}
    60.493194, 64.082133, 5.943600,     !- X,Y,Z  6 {m}
    69.276550, 66.435626, 5.943600,     !- X,Y,Z  7 {m}
    68.750630, 68.398388, 5.943600;     !- X,Y,Z  8 {m}
BuildingSurface:Detailed,
    C2SFlr,                  !- Name
    Floor,                   !- Surface Type
    Radiant Ceiling Reverse, !- Construction Name
    C2S,                     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    C1SRf,                   !- Outside Boundary Condition Object
    NOSUN,                   !- Sun Exposure
    NOWIND,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    8,                       !- Number of Vertices
    95.047248, 18.542000, 5.943600,     !- X,Y,Z  1 {m}
    98.591614, 5.314249, 5.943600,      !- X,Y,Z  2 {m}
    107.265395, 5.314249, 5.943600,     !- X,Y,Z  3 {m}
    107.265395, 0.254000, 5.943600,     !- X,Y,Z  4 {m}
    84.929807, 0.254000, 5.943600,      !- X,Y,Z  5 {m}
    84.929807, 14.732000, 5.943600,     !- X,Y,Z  6 {m}
    82.537300, 14.732000, 5.943600,     !- X,Y,Z  7 {m}
    82.537300, 18.542000, 5.943600;     !- X,Y,Z  8 {m}
BuildingSurface:Detailed,
    C3NFlr,                  !- Name
    Floor,                   !- Surface Type
    Radiant Ceiling Reverse, !- Construction Name
    C3N,                     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F2WRf,                   !- Outside Boundary Condition Object
    NOSUN,                   !- Sun Exposure
    NOWIND,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    75.287937, 81.391429, 10.210800,    !- X,Y,Z  1 {m}
    78.098280, 70.903083, 10.210800,    !- X,Y,Z  2 {m}
    68.750630, 68.398388, 10.210800,    !- X,Y,Z  3 {m}
    65.940286, 78.886733, 10.210800;    !- X,Y,Z  4 {m}
BuildingSurface:Detailed,
    C3NFlr2,                 !- Name
    Floor,                   !- Surface Type
    Normal Ceiling Reverse,  !- Construction Name
    C3N,                     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    C2NRf3,                  !- Outside Boundary Condition Object
    NOSUN,                   !- Sun Exposure
    NOWIND,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    10,                      !- Number of Vertices
    92.882806, 59.349930, 10.210800,    !- X,Y,Z  1 {m}
    94.263047, 54.197607, 10.210800,    !- X,Y,Z  2 {m}
    74.120238, 48.800358, 10.210800,    !- X,Y,Z  3 {m}
    69.386951, 66.465225, 10.210800,    !- X,Y,Z  4 {m}
    69.276546, 66.435642, 10.210800,    !- X,Y,Z  5 {m}
    68.750630, 68.398388, 10.210800,    !- X,Y,Z  6 {m}
    78.098280, 70.903083, 10.210800,    !- X,Y,Z  7 {m}
    78.624196, 68.940338, 10.210800,    !- X,Y,Z  8 {m}
    81.323020, 69.663480, 10.210800,    !- X,Y,Z  9 {m}
    84.675536, 57.151661, 10.210800;    !- X,Y,Z  10 {m}
BuildingSurface:Detailed,
    C3NFlr3,                 !- Name
    Floor,                   !- Surface Type
    Radiant Ceiling Reverse, !- Construction Name
    C3N,                     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F2ERf,                   !- Outside Boundary Condition Object
    NOSUN,                   !- Sun Exposure
    NOWIND,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    83.924086, 83.705478, 10.210800,    !- X,Y,Z  1 {m}
    87.260346, 71.254387, 10.210800,    !- X,Y,Z  2 {m}
    78.624196, 68.940338, 10.210800,    !- X,Y,Z  3 {m}
    75.287937, 81.391429, 10.210800;    !- X,Y,Z  4 {m}
BuildingSurface:Detailed,
    C3SFlr,                  !- Name
    Floor,                   !- Surface Type
    Radiant Ceiling Reverse, !- Construction Name
    C3S,                     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    C2SRf,                   !- Outside Boundary Condition Object
    NOSUN,                   !- Sun Exposure
    NOWIND,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    8,                       !- Number of Vertices
    95.047248, 18.542000, 10.210800,    !- X,Y,Z  1 {m}
    98.591614, 5.314249, 10.210800,     !- X,Y,Z  2 {m}
    107.265395, 5.314249, 10.210800,    !- X,Y,Z  3 {m}
    107.265395, 0.254000, 10.210800,    !- X,Y,Z  4 {m}
    84.929807, 0.254000, 10.210800,     !- X,Y,Z  5 {m}
    84.929807, 14.732000, 10.210800,    !- X,Y,Z  6 {m}
    82.537300, 14.732000, 10.210800,    !- X,Y,Z  7 {m}
    82.537300, 18.541775, 10.210800;    !- X,Y,Z  8 {m}
BuildingSurface:Detailed,
    C4NFlr,                  !- Name
    Floor,                   !- Surface Type
    Radiant Ceiling Reverse, !- Construction Name
    C4N,                     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    C3NRf,                   !- Outside Boundary Condition Object
    NOSUN,                   !- Sun Exposure
    NOWIND,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    10,                      !- Number of Vertices
    83.924086, 83.705478, 14.478000,    !- X,Y,Z  1 {m}
    87.260348, 71.254381, 14.478000,    !- X,Y,Z  2 {m}
    81.323020, 69.663480, 14.478000,    !- X,Y,Z  3 {m}
    84.675536, 57.151661, 14.478000,    !- X,Y,Z  4 {m}
    92.882806, 59.349930, 14.478000,    !- X,Y,Z  5 {m}
    94.263047, 54.197607, 14.478000,    !- X,Y,Z  6 {m}
    74.120238, 48.800358, 14.478000,    !- X,Y,Z  7 {m}
    69.386955, 66.465209, 14.478000,    !- X,Y,Z  8 {m}
    69.276550, 66.435626, 14.478000,    !- X,Y,Z  9 {m}
    65.940286, 78.886733, 14.478000;    !- X,Y,Z  10 {m}
BuildingSurface:Detailed,
    DE0Flr,                  !- Name
    Floor,                   !- Surface Type
    Slab,             !- Construction Name
    DE0,                     !- Zone Name
    GROUND,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NOSUN,                   !- Sun Exposure
    NOWIND,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    8,                       !- Number of Vertices
    131.323702, 83.061117, 0.000000,    !- X,Y,Z  1 {m}
    136.056986, 65.396259, 0.000000,    !- X,Y,Z  2 {m}
    76.573691, 49.457760, 0.000000,     !- X,Y,Z  3 {m}
    73.421456, 61.222058, 0.000000,     !- X,Y,Z  4 {m}
    70.968004, 60.564657, 0.000000,     !- X,Y,Z  5 {m}
    74.120238, 48.800358, 0.000000,     !- X,Y,Z  6 {m}
    3.349852, 29.837491, 0.000000,      !- X,Y,Z  7 {m}
    -1.383432, 47.502349, 0.000000;     !- X,Y,Z  8 {m}
BuildingSurface:Detailed,
    D1NFlr,                  !- Name
    Floor,                   !- Surface Type
    Crawlspace Ceiling Reverse,  !- Construction Name
    D1N,                     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    DE0Rf8,                  !- Outside Boundary Condition Object
    NOSUN,                   !- Sun Exposure
    NOWIND,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    28.614685, 55.540312, 1.676400,     !- X,Y,Z  1 {m}
    29.582754, 52.013139, 1.676400,     !- X,Y,Z  2 {m}
    6.334750, 45.783804, 1.676400,      !- X,Y,Z  3 {m}
    5.388095, 49.316769, 1.676400;      !- X,Y,Z  4 {m}
BuildingSurface:Detailed,
    D1SFlr,                  !- Name
    Floor,                   !- Surface Type
    Crawlspace Ceiling Reverse,  !- Construction Name
    D1S,                     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    DE0Rf6,                  !- Outside Boundary Condition Object
    NOSUN,                   !- Sun Exposure
    NOWIND,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    73.173581, 52.333328, 1.676669,     !- X,Y,Z  1 {m}
    74.120238, 48.800358, 1.676669,     !- X,Y,Z  2 {m}
    10.121374, 31.651914, 1.678202,     !- X,Y,Z  3 {m}
    9.174722, 35.184885, 1.678202;      !- X,Y,Z  4 {m}
BuildingSurface:Detailed,
    D1WFlr,                  !- Name
    Floor,                   !- Surface Type
    Crawlspace Ceiling Reverse,  !- Construction Name
    D1W,                     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    DE0Rf5,                  !- Outside Boundary Condition Object
    NOSUN,                   !- Sun Exposure
    NOWIND,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    5.388489, 49.316481, 1.676400,      !- X,Y,Z  1 {m}
    10.121768, 31.651623, 1.676400,     !- X,Y,Z  2 {m}
    3.350246, 29.837199, 1.676400,      !- X,Y,Z  3 {m}
    -1.383038, 47.502057, 1.676400;     !- X,Y,Z  4 {m}
BuildingSurface:Detailed,
    D1IFlr,                  !- Name
    Floor,                   !- Surface Type
    Crawlspace Ceiling Reverse,  !- Construction Name
    D1I,                     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    DE0Rf7,                  !- Outside Boundary Condition Object
    NOSUN,                   !- Sun Exposure
    NOWIND,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    6,                       !- Number of Vertices
    72.128930, 56.232021, 1.676400,     !- X,Y,Z  1 {m}
    73.173581, 52.333328, 1.676400,     !- X,Y,Z  2 {m}
    9.174730, 35.184854, 1.676400,      !- X,Y,Z  3 {m}
    6.334758, 45.783771, 1.676400,      !- X,Y,Z  4 {m}
    29.582754, 52.013139, 1.676400,     !- X,Y,Z  5 {m}
    31.418724, 45.323754, 1.676400;     !- X,Y,Z  6 {m}
BuildingSurface:Detailed,
    D1DFlr,                  !- Name
    Floor,                   !- Surface Type
    Crawlspace Ceiling Reverse,  !- Construction Name
    D1D,                     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    DE0Rf9,                  !- Outside Boundary Condition Object
    NOSUN,                   !- Sun Exposure
    NOWIND,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    6,                       !- Number of Vertices
    78.219381, 68.831851, 1.676400,     !- X,Y,Z  1 {m}
    79.172612, 65.274346, 1.676400,     !- X,Y,Z  2 {m}
    68.287109, 62.357584, 1.676400,     !- X,Y,Z  3 {m}
    70.093593, 55.686654, 1.676400,     !- X,Y,Z  4 {m}
    31.418724, 45.323754, 1.676400,     !- X,Y,Z  5 {m}
    28.614685, 55.540312, 1.676400;     !- X,Y,Z  6 {m}
BuildingSurface:Detailed,
    D1DFlr2,                 !- Name
    Floor,                   !- Surface Type
    Slab,             !- Construction Name
    D1D,                     !- Zone Name
    GROUND,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NOSUN,                   !- Sun Exposure
    NOWIND,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    76.546297, 75.075885, 1.676400,     !- X,Y,Z  1 {m}
    78.219381, 68.831851, 1.676400,     !- X,Y,Z  2 {m}
    69.276550, 66.435626, 1.676400,     !- X,Y,Z  3 {m}
    67.603466, 72.679661, 1.676400;     !- X,Y,Z  4 {m}
BuildingSurface:Detailed,
    D2NFlr,                  !- Name
    Floor,                   !- Surface Type
    Normal Ceiling Reverse,  !- Construction Name
    D2N,                     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    D1DRf3,                  !- Outside Boundary Condition Object
    NOSUN,                   !- Sun Exposure
    NOWIND,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    60.493194, 64.082133, 5.943600,     !- X,Y,Z  1 {m}
    61.439850, 60.549163, 5.943600,     !- X,Y,Z  2 {m}
    29.582768, 52.013087, 5.943600,     !- X,Y,Z  3 {m}
    28.614684, 55.540316, 5.943600;     !- X,Y,Z  4 {m}
BuildingSurface:Detailed,
    D2NFlr2,                 !- Name
    Floor,                   !- Surface Type
    Radiant Ceiling Reverse, !- Construction Name
    D2N,                     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    D1NRf,                   !- Outside Boundary Condition Object
    NOSUN,                   !- Sun Exposure
    NOWIND,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    28.614684, 55.540316, 5.943600,     !- X,Y,Z  1 {m}
    29.582768, 52.013087, 5.943600,     !- X,Y,Z  2 {m}
    6.334751, 45.783803, 5.943600,      !- X,Y,Z  3 {m}
    5.388095, 49.316773, 5.943600;      !- X,Y,Z  4 {m}
BuildingSurface:Detailed,
    D2SFlr,                  !- Name
    Floor,                   !- Surface Type
    Radiant Ceiling Reverse, !- Construction Name
    D2S,                     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    D1SRf,                   !- Outside Boundary Condition Object
    NOSUN,                   !- Sun Exposure
    NOWIND,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    73.173581, 52.333328, 5.943869,     !- X,Y,Z  1 {m}
    74.120238, 48.800358, 5.943869,     !- X,Y,Z  2 {m}
    10.121377, 31.651920, 5.942233,     !- X,Y,Z  3 {m}
    9.174722, 35.184885, 5.942233;      !- X,Y,Z  4 {m}
BuildingSurface:Detailed,
    D2WFlr,                  !- Name
    Floor,                   !- Surface Type
    Radiant Ceiling Reverse, !- Construction Name
    D2W,                     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    D1WRf,                   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    5.388493, 49.316486, 5.943600,      !- X,Y,Z  1 {m}
    10.121773, 31.651640, 5.943600,     !- X,Y,Z  2 {m}
    3.350246, 29.837199, 5.943600,      !- X,Y,Z  3 {m}
    -1.383034, 47.502062, 5.943600;     !- X,Y,Z  4 {m}
BuildingSurface:Detailed,
    D2IFlr,                  !- Name
    Floor,                   !- Surface Type
    Normal Ceiling Reverse,  !- Construction Name
    D2I,                     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    C1NRf5,                  !- Outside Boundary Condition Object
    NOSUN,                   !- Sun Exposure
    NOWIND,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    70.373056, 62.785032, 5.943600,     !- X,Y,Z  1 {m}
    72.128930, 56.232021, 5.943600,     !- X,Y,Z  2 {m}
    70.093593, 55.686654, 5.943600,     !- X,Y,Z  3 {m}
    68.320305, 62.234999, 5.943600;     !- X,Y,Z  4 {m}
BuildingSurface:Detailed,
    D2IFlr2,                 !- Name
    Floor,                   !- Surface Type
    Normal Ceiling Reverse,  !- Construction Name
    D2I,                     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    D1DRf4,                  !- Outside Boundary Condition Object
    NOSUN,                   !- Sun Exposure
    NOWIND,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    6,                       !- Number of Vertices
    68.320305, 62.234999, 5.943600,     !- X,Y,Z  1 {m}
    70.093593, 55.686654, 5.943600,     !- X,Y,Z  2 {m}
    31.418724, 45.323754, 5.943600,     !- X,Y,Z  3 {m}
    29.582768, 52.013087, 5.943600,     !- X,Y,Z  4 {m}
    61.439850, 60.549163, 5.943600,     !- X,Y,Z  5 {m}
    61.479294, 60.401956, 5.943600;     !- X,Y,Z  6 {m}
BuildingSurface:Detailed,
    D2IFlr3,                 !- Name
    Floor,                   !- Surface Type
    Radiant Ceiling Reverse, !- Construction Name
    D2I,                     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    D1IRf,                   !- Outside Boundary Condition Object
    NOSUN,                   !- Sun Exposure
    NOWIND,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    6,                       !- Number of Vertices
    72.128930, 56.232021, 5.943600,     !- X,Y,Z  1 {m}
    73.173581, 52.333328, 5.943600,     !- X,Y,Z  2 {m}
    9.174722, 35.184886, 5.943600,      !- X,Y,Z  3 {m}
    6.334751, 45.783803, 5.943600,      !- X,Y,Z  4 {m}
    29.582768, 52.013087, 5.943600,     !- X,Y,Z  5 {m}
    31.418724, 45.323754, 5.943600;     !- X,Y,Z  6 {m}
BuildingSurface:Detailed,
    D3NFlr,                  !- Name
    Floor,                   !- Surface Type
    Normal Ceiling Reverse,  !- Construction Name
    D3N,                     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    C2NRf2,                  !- Outside Boundary Condition Object
    NOSUN,                   !- Sun Exposure
    NOWIND,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    69.386955, 66.465209, 10.210800,    !- X,Y,Z  1 {m}
    70.333612, 62.932239, 10.210800,    !- X,Y,Z  2 {m}
    61.439850, 60.549164, 10.210800,    !- X,Y,Z  3 {m}
    60.493194, 64.082134, 10.210800;    !- X,Y,Z  4 {m}
BuildingSurface:Detailed,
    D3NFlr2,                 !- Name
    Floor,                   !- Surface Type
    Radiant Ceiling Reverse, !- Construction Name
    D3N,                     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    D2NRf,                   !- Outside Boundary Condition Object
    NOSUN,                   !- Sun Exposure
    NOWIND,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    60.493194, 64.082134, 10.210800,    !- X,Y,Z  1 {m}
    61.439850, 60.549164, 10.210800,    !- X,Y,Z  2 {m}
    6.334751, 45.783802, 10.210800,     !- X,Y,Z  3 {m}
    5.388095, 49.316772, 10.210800;     !- X,Y,Z  4 {m}
BuildingSurface:Detailed,
    D3SFlr,                  !- Name
    Floor,                   !- Surface Type
    Radiant Ceiling Reverse, !- Construction Name
    D3S,                     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    D2SRf,                   !- Outside Boundary Condition Object
    NOSUN,                   !- Sun Exposure
    NOWIND,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    73.173581, 52.333328, 10.211069,    !- X,Y,Z  1 {m}
    74.120238, 48.800358, 10.211069,    !- X,Y,Z  2 {m}
    10.121379, 31.651915, 10.211965,    !- X,Y,Z  3 {m}
    9.174722, 35.184885, 10.211965;     !- X,Y,Z  4 {m}
BuildingSurface:Detailed,
    D3WFlr,                  !- Name
    Floor,                   !- Surface Type
    Radiant Ceiling Reverse, !- Construction Name
    D3W,                     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    D2WRf,                   !- Outside Boundary Condition Object
    NOSUN,                   !- Sun Exposure
    NOWIND,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    6,                       !- Number of Vertices
    5.388489, 49.316481, 10.210800,     !- X,Y,Z  1 {m}
    10.121773, 31.651624, 10.210800,    !- X,Y,Z  2 {m}
    6.466130, 30.672097, 10.210800,     !- X,Y,Z  3 {m}
    2.679502, 44.803985, 10.210800,     !- X,Y,Z  4 {m}
    -0.436382, 43.969087, 10.210800,    !- X,Y,Z  5 {m}
    -1.383038, 47.502057, 10.210800;    !- X,Y,Z  6 {m}
BuildingSurface:Detailed,
    D3IFlr,                  !- Name
    Floor,                   !- Surface Type
    Radiant Ceiling Reverse, !- Construction Name
    D3I,                     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    D2IRf,                   !- Outside Boundary Condition Object
    NOSUN,                   !- Sun Exposure
    NOWIND,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    6,                       !- Number of Vertices
    70.373056, 62.785032, 10.210800,    !- X,Y,Z  1 {m}
    73.173581, 52.333328, 10.210800,    !- X,Y,Z  2 {m}
    9.174722, 35.184886, 10.210800,     !- X,Y,Z  3 {m}
    6.334751, 45.783803, 10.210800,     !- X,Y,Z  4 {m}
    61.439850, 60.549164, 10.210800,    !- X,Y,Z  5 {m}
    61.479294, 60.401956, 10.210800;    !- X,Y,Z  6 {m}
BuildingSurface:Detailed,
    D3IFlr2,                 !- Name
    Floor,                   !- Surface Type
    Radiant Ceiling Reverse, !- Construction Name
    D3I,                     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    C2NRf,                   !- Outside Boundary Condition Object
    NOSUN,                   !- Sun Exposure
    NOWIND,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    70.333612, 62.932239, 10.210800,    !- X,Y,Z  1 {m}
    70.373056, 62.785032, 10.210800,    !- X,Y,Z  2 {m}
    61.479294, 60.401956, 10.210800,    !- X,Y,Z  3 {m}
    61.439850, 60.549164, 10.210800;    !- X,Y,Z  4 {m}
