BuildingSurface:Detailed,
    D4NFlr,                  !- Name
    Floor,                   !- Surface Type
    Radiant Ceiling Reverse, !- Construction Name
    D4N,                     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    D3NRf,                   !- Outside Boundary Condition Object
    NOSUN,                   !- Sun Exposure
    NOWIND,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    69.386955, 66.465209, 14.478000,    !- X,Y,Z  1 {m}
    70.333609, 62.932245, 14.478000,    !- X,Y,Z  2 {m}
    6.335002, 45.782861, 14.478000,     !- X,Y,Z  3 {m}
    5.388371, 49.315742, 14.478000;     !- X,Y,Z  4 {m}
BuildingSurface:Detailed,
    D4SFlr,                  !- Name
    Floor,                   !- Surface Type
    Radiant Ceiling Reverse, !- Construction Name
    D4S,                     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    D3SRf,                   !- Outside Boundary Condition Object
    NOSUN,                   !- Sun Exposure
    NOWIND,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    73.173581, 52.333328, 14.478269,    !- X,Y,Z  1 {m}
    74.120238, 48.800358, 14.478269,    !- X,Y,Z  2 {m}
    10.121379, 31.651915, 14.478255,    !- X,Y,Z  3 {m}
    9.174722, 35.184885, 14.478255;     !- X,Y,Z  4 {m}
BuildingSurface:Detailed,
    D4WFlr,                  !- Name
    Floor,                   !- Surface Type
    Radiant Ceiling Reverse, !- Construction Name
    D4W,                     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    D3WRf,                   !- Outside Boundary Condition Object
    NOSUN,                   !- Sun Exposure
    NOWIND,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    6,                       !- Number of Vertices
    5.388489, 49.316481, 14.478000,     !- X,Y,Z  1 {m}
    10.121773, 31.651624, 14.478000,    !- X,Y,Z  2 {m}
    6.466130, 30.672097, 14.478000,     !- X,Y,Z  3 {m}
    2.679502, 44.803985, 14.478000,     !- X,Y,Z  4 {m}
    -0.436381, 43.969086, 14.478000,    !- X,Y,Z  5 {m}
    -1.383038, 47.502057, 14.478000;    !- X,Y,Z  6 {m}
BuildingSurface:Detailed,
    D4IFlr,                  !- Name
    Floor,                   !- Surface Type
    Radiant Ceiling Reverse, !- Construction Name
    D4I,                     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    D3IRf,                   !- Outside Boundary Condition Object
    NOSUN,                   !- Sun Exposure
    NOWIND,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    70.333612, 62.932239, 14.478000,    !- X,Y,Z  1 {m}
    73.173581, 52.333328, 14.478000,    !- X,Y,Z  2 {m}
    9.174728, 35.184886, 14.467403,     !- X,Y,Z  3 {m}
    6.334757, 45.783803, 14.467403;     !- X,Y,Z  4 {m}
BuildingSurface:Detailed,
    E1NFlr,                  !- Name
    Floor,                   !- Surface Type
    Crawlspace Ceiling Reverse,  !- Construction Name
    E1N,                     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    DE0Rf2,                  !- Outside Boundary Condition Object
    NOSUN,                   !- Sun Exposure
    NOWIND,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    122.491277, 80.694477, 1.676400,    !- X,Y,Z  1 {m}
    123.437933, 77.161506, 1.676400,    !- X,Y,Z  2 {m}
    85.091123, 66.886502, 1.676400,     !- X,Y,Z  3 {m}
    84.144466, 70.419472, 1.676400;     !- X,Y,Z  4 {m}
BuildingSurface:Detailed,
    E1SFlr,                  !- Name
    Floor,                   !- Surface Type
    Crawlspace Ceiling Reverse,  !- Construction Name
    E1S,                     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    DE0Rf1,                  !- Outside Boundary Condition Object
    NOSUN,                   !- Sun Exposure
    NOWIND,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    126.277904, 66.562588, 1.676400,    !- X,Y,Z  1 {m}
    127.224560, 63.029618, 1.676400,    !- X,Y,Z  2 {m}
    99.026601, 55.473998, 1.676400,     !- X,Y,Z  3 {m}
    98.079945, 59.006968, 1.676400;     !- X,Y,Z  4 {m}
BuildingSurface:Detailed,
    E1EFlr,                  !- Name
    Floor,                   !- Surface Type
    Crawlspace Ceiling Reverse,  !- Construction Name
    E1E,                     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    DE0Rf,                   !- Outside Boundary Condition Object
    NOSUN,                   !- Sun Exposure
    NOWIND,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    131.323702, 83.061117, 1.676400,    !- X,Y,Z  1 {m}
    136.056986, 65.396259, 1.676400,    !- X,Y,Z  2 {m}
    127.224560, 63.029618, 1.676400,    !- X,Y,Z  3 {m}
    122.491277, 80.694477, 1.676400;    !- X,Y,Z  4 {m}
BuildingSurface:Detailed,
    E1IFlr,                  !- Name
    Floor,                   !- Surface Type
    Crawlspace Ceiling Reverse,  !- Construction Name
    E1I,                     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    DE0Rf3,                  !- Outside Boundary Condition Object
    NOSUN,                   !- Sun Exposure
    NOWIND,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    6,                       !- Number of Vertices
    123.437933, 77.161506, 1.676400,    !- X,Y,Z  1 {m}
    126.277904, 66.562588, 1.676400,    !- X,Y,Z  2 {m}
    98.079945, 59.006968, 1.676400,     !- X,Y,Z  3 {m}
    95.752748, 67.692186, 1.676400,     !- X,Y,Z  4 {m}
    85.603896, 64.972809, 1.676400,     !- X,Y,Z  5 {m}
    85.091123, 66.886502, 1.676400;     !- X,Y,Z  6 {m}
BuildingSurface:Detailed,
    E2NFlr,                  !- Name
    Floor,                   !- Surface Type
    Radiant Ceiling Reverse, !- Construction Name
    E2N,                     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    E1NRf,                   !- Outside Boundary Condition Object
    NOSUN,                   !- Sun Exposure
    NOWIND,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    122.491276, 80.694476, 5.943600,    !- X,Y,Z  1 {m}
    123.437932, 77.161505, 5.943600,    !- X,Y,Z  2 {m}
    85.091123, 66.886502, 5.943600,     !- X,Y,Z  3 {m}
    84.144466, 70.419472, 5.943600;     !- X,Y,Z  4 {m}
BuildingSurface:Detailed,
    E2NFlr2,                 !- Name
    Floor,                   !- Surface Type
    Radiant Ceiling Reverse, !- Construction Name
    E2N,                     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    C1NRf,                   !- Outside Boundary Condition Object
    NOSUN,                   !- Sun Exposure
    NOWIND,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    84.144466, 70.419472, 5.943600,     !- X,Y,Z  1 {m}
    85.091123, 66.886502, 5.943600,     !- X,Y,Z  2 {m}
    82.269676, 66.130510, 5.943600,     !- X,Y,Z  3 {m}
    81.323020, 69.663480, 5.943600;     !- X,Y,Z  4 {m}
BuildingSurface:Detailed,
    E2SFlr,                  !- Name
    Floor,                   !- Surface Type
    Radiant Ceiling Reverse, !- Construction Name
    E2S,                     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    E1SRf,                   !- Outside Boundary Condition Object
    NOSUN,                   !- Sun Exposure
    NOWIND,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    126.277904, 66.562588, 5.943600,    !- X,Y,Z  1 {m}
    127.224560, 63.029618, 5.943600,    !- X,Y,Z  2 {m}
    99.026601, 55.473998, 5.943600,     !- X,Y,Z  3 {m}
    98.079945, 59.006968, 5.943600;     !- X,Y,Z  4 {m}
BuildingSurface:Detailed,
    E2SFlr2,                 !- Name
    Floor,                   !- Surface Type
    Normal Ceiling Reverse,  !- Construction Name
    E2S,                     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    C1NRf2,                  !- Outside Boundary Condition Object
    NOSUN,                   !- Sun Exposure
    NOWIND,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    98.079945, 59.006968, 5.943600,     !- X,Y,Z  1 {m}
    99.026601, 55.473998, 5.943600,     !- X,Y,Z  2 {m}
    94.263047, 54.197607, 5.943600,     !- X,Y,Z  3 {m}
    93.316390, 57.730577, 5.943600;     !- X,Y,Z  4 {m}
BuildingSurface:Detailed,
    E2EFlr,                  !- Name
    Floor,                   !- Surface Type
    Radiant Ceiling Reverse, !- Construction Name
    E2E,                     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    E1ERf,                   !- Outside Boundary Condition Object
    NOSUN,                   !- Sun Exposure
    NOWIND,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    131.323702, 83.061117, 5.943600,    !- X,Y,Z  1 {m}
    136.056986, 65.396259, 5.943600,    !- X,Y,Z  2 {m}
    127.224560, 63.029618, 5.943600,    !- X,Y,Z  3 {m}
    122.491276, 80.694476, 5.943600;    !- X,Y,Z  4 {m}
BuildingSurface:Detailed,
    E2IFlr,                  !- Name
    Floor,                   !- Surface Type
    Radiant Ceiling Reverse, !- Construction Name
    E2I,                     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    E1IRf,                   !- Outside Boundary Condition Object
    NOSUN,                   !- Sun Exposure
    NOWIND,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    6,                       !- Number of Vertices
    123.437932, 77.161505, 5.943600,    !- X,Y,Z  1 {m}
    126.277904, 66.562588, 5.943600,    !- X,Y,Z  2 {m}
    98.079945, 59.006968, 5.943600,     !- X,Y,Z  3 {m}
    95.752748, 67.692186, 5.943600,     !- X,Y,Z  4 {m}
    85.603896, 64.972809, 5.943600,     !- X,Y,Z  5 {m}
    85.091123, 66.886502, 5.943600;     !- X,Y,Z  6 {m}
BuildingSurface:Detailed,
    E2IFlr2,                 !- Name
    Floor,                   !- Surface Type
    Normal Ceiling Reverse,  !- Construction Name
    E2I,                     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    C1NRf3,                  !- Outside Boundary Condition Object
    NOSUN,                   !- Sun Exposure
    NOWIND,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    8,                       !- Number of Vertices
    95.752748, 67.692186, 5.943600,     !- X,Y,Z  1 {m}
    98.079945, 59.006968, 5.943600,     !- X,Y,Z  2 {m}
    93.316390, 57.730577, 5.943600,     !- X,Y,Z  3 {m}
    92.882806, 59.349930, 5.943600,     !- X,Y,Z  4 {m}
    84.675536, 57.151661, 5.943600,     !- X,Y,Z  5 {m}
    82.269676, 66.130510, 5.943600,     !- X,Y,Z  6 {m}
    85.091123, 66.886502, 5.943600,     !- X,Y,Z  7 {m}
    85.603896, 64.972809, 5.943600;     !- X,Y,Z  8 {m}
BuildingSurface:Detailed,
    E3NFlr,                  !- Name
    Floor,                   !- Surface Type
    Radiant Ceiling Reverse, !- Construction Name
    E3N,                     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    E2NRf,                   !- Outside Boundary Condition Object
    NOSUN,                   !- Sun Exposure
    NOWIND,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    122.491276, 80.694477, 10.210800,   !- X,Y,Z  1 {m}
    123.437933, 77.161506, 10.210800,   !- X,Y,Z  2 {m}
    82.269672, 66.130509, 10.210800,    !- X,Y,Z  3 {m}
    81.323020, 69.663480, 10.210800;    !- X,Y,Z  4 {m}
BuildingSurface:Detailed,
    E3SFlr,                  !- Name
    Floor,                   !- Surface Type
    Radiant Ceiling Reverse, !- Construction Name
    E3S,                     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    E2SRf,                   !- Outside Boundary Condition Object
    NOSUN,                   !- Sun Exposure
    NOWIND,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    126.277905, 66.562589, 10.210800,   !- X,Y,Z  1 {m}
    127.224562, 63.029619, 10.210800,   !- X,Y,Z  2 {m}
    94.263047, 54.197607, 10.210800,    !- X,Y,Z  3 {m}
    93.316595, 57.730632, 10.210800;    !- X,Y,Z  4 {m}
BuildingSurface:Detailed,
    E3EFlr,                  !- Name
    Floor,                   !- Surface Type
    Radiant Ceiling Reverse, !- Construction Name
    E3E,                     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    E2ERf,                   !- Outside Boundary Condition Object
    NOSUN,                   !- Sun Exposure
    NOWIND,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    6,                       !- Number of Vertices
    131.323702, 83.061117, 10.210800,   !- X,Y,Z  1 {m}
    132.270359, 79.528147, 10.210800,   !- X,Y,Z  2 {m}
    129.154475, 78.693249, 10.210800,   !- X,Y,Z  3 {m}
    132.941102, 64.561361, 10.210800,   !- X,Y,Z  4 {m}
    127.224562, 63.029619, 10.210800,   !- X,Y,Z  5 {m}
    122.491276, 80.694477, 10.210800;   !- X,Y,Z  6 {m}
BuildingSurface:Detailed,
    E3IFlr,                  !- Name
    Floor,                   !- Surface Type
    Radiant Ceiling Reverse, !- Construction Name
    E3I,                     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    E2IRf,                   !- Outside Boundary Condition Object
    NOSUN,                   !- Sun Exposure
    NOWIND,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    6,                       !- Number of Vertices
    123.437933, 77.161506, 10.210800,   !- X,Y,Z  1 {m}
    126.277905, 66.562589, 10.210800,   !- X,Y,Z  2 {m}
    93.316595, 57.730632, 10.210800,    !- X,Y,Z  3 {m}
    92.882806, 59.349930, 10.210800,    !- X,Y,Z  4 {m}
    84.675536, 57.151661, 10.210800,    !- X,Y,Z  5 {m}
    82.269672, 66.130509, 10.210800;    !- X,Y,Z  6 {m}
BuildingSurface:Detailed,
    E4NFlr,                  !- Name
    Floor,                   !- Surface Type
    Radiant Ceiling Reverse, !- Construction Name
    E4N,                     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    E3NRf,                   !- Outside Boundary Condition Object
    NOSUN,                   !- Sun Exposure
    NOWIND,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    122.491276, 80.694477, 14.478000,   !- X,Y,Z  1 {m}
    123.437933, 77.161506, 14.478000,   !- X,Y,Z  2 {m}
    82.269672, 66.130509, 14.478000,    !- X,Y,Z  3 {m}
    81.323020, 69.663480, 14.478000;    !- X,Y,Z  4 {m}
BuildingSurface:Detailed,
    E4SFlr,                  !- Name
    Floor,                   !- Surface Type
    Radiant Ceiling Reverse, !- Construction Name
    E4S,                     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    E3SRf,                   !- Outside Boundary Condition Object
    NOSUN,                   !- Sun Exposure
    NOWIND,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    126.277905, 66.562589, 14.478000,   !- X,Y,Z  1 {m}
    127.224561, 63.029619, 14.478000,   !- X,Y,Z  2 {m}
    94.263047, 54.197607, 14.478000,    !- X,Y,Z  3 {m}
    93.316595, 57.730632, 14.478000;    !- X,Y,Z  4 {m}
BuildingSurface:Detailed,
    E4EFlr,                  !- Name
    Floor,                   !- Surface Type
    Radiant Ceiling Reverse, !- Construction Name
    E4E,                     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    E3ERf,                   !- Outside Boundary Condition Object
    NOSUN,                   !- Sun Exposure
    NOWIND,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    6,                       !- Number of Vertices
    131.323702, 83.061117, 14.478000,   !- X,Y,Z  1 {m}
    132.270359, 79.528147, 14.478000,   !- X,Y,Z  2 {m}
    129.154475, 78.693249, 14.478000,   !- X,Y,Z  3 {m}
    132.941102, 64.561361, 14.478000,   !- X,Y,Z  4 {m}
    127.224561, 63.029619, 14.478000,   !- X,Y,Z  5 {m}
    122.491276, 80.694477, 14.478000;   !- X,Y,Z  6 {m}
BuildingSurface:Detailed,
    E4IFlr,                  !- Name
    Floor,                   !- Surface Type
    Radiant Ceiling Reverse, !- Construction Name
    E4I,                     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    E3IRf,                   !- Outside Boundary Condition Object
    NOSUN,                   !- Sun Exposure
    NOWIND,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    6,                       !- Number of Vertices
    123.437933, 77.161506, 14.478000,   !- X,Y,Z  1 {m}
    126.277905, 66.562589, 14.478000,   !- X,Y,Z  2 {m}
    93.316595, 57.730632, 14.478000,    !- X,Y,Z  3 {m}
    92.882806, 59.349930, 14.478000,    !- X,Y,Z  4 {m}
    84.675536, 57.151661, 14.478000,    !- X,Y,Z  5 {m}
    82.269672, 66.130509, 14.478000;    !- X,Y,Z  6 {m}
BuildingSurface:Detailed,
    F2EFlr,                  !- Name
    Floor,                   !- Surface Type
    Slab,             !- Construction Name
    F2E,                     !- Zone Name
    GROUND,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NOSUN,                   !- Sun Exposure
    NOWIND,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    15,                      !- Number of Vertices
    106.782610, 104.385416, 5.943600,   !- X,Y,Z  1 {m}
    106.221723, 101.375497, 5.943600,   !- X,Y,Z  2 {m}
    107.446225, 101.703602, 5.943600,   !- X,Y,Z  3 {m}
    107.030325, 98.357752, 5.943600,    !- X,Y,Z  4 {m}
    108.254827, 98.685856, 5.943600,    !- X,Y,Z  5 {m}
    107.838927, 95.340006, 5.943600,    !- X,Y,Z  6 {m}
    109.114722, 95.681854, 5.943600,    !- X,Y,Z  7 {m}
    110.559375, 90.290337, 5.943600,    !- X,Y,Z  8 {m}
    84.062100, 83.190406, 5.943600,     !- X,Y,Z  9 {m}
    85.587267, 77.498405, 5.943600,     !- X,Y,Z  10 {m}
    76.951117, 75.184356, 5.943600,     !- X,Y,Z  11 {m}
    72.789773, 90.714705, 5.943600,     !- X,Y,Z  12 {m}
    75.488569, 91.437845, 5.943600,     !- X,Y,Z  13 {m}
    74.239509, 96.099403, 5.943600,     !- X,Y,Z  14 {m}
    106.674139, 104.790236, 5.943600;   !- X,Y,Z  15 {m}
BuildingSurface:Detailed,
    F2EFlr2,                 !- Name
    Floor,                   !- Surface Type
    Normal Ceiling Reverse,  !- Construction Name
    F2E,                     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    C1NRf6,                  !- Outside Boundary Condition Object
    NOSUN,                   !- Sun Exposure
    NOWIND,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    85.587267, 77.498405, 5.943600,     !- X,Y,Z  1 {m}
    87.260346, 71.254387, 5.943600,     !- X,Y,Z  2 {m}
    78.624196, 68.940338, 5.943600,     !- X,Y,Z  3 {m}
    76.951117, 75.184356, 5.943600;     !- X,Y,Z  4 {m}
BuildingSurface:Detailed,
    F2WFlr,                  !- Name
    Floor,                   !- Surface Type
    Slab,             !- Construction Name
    F2W,                     !- Zone Name
    GROUND,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NOSUN,                   !- Sun Exposure
    NOWIND,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    6,                       !- Number of Vertices
    69.707490, 101.432834, 5.943600,    !- X,Y,Z  1 {m}
    72.593496, 90.662113, 5.943600,     !- X,Y,Z  2 {m}
    72.789773, 90.714705, 5.943600,     !- X,Y,Z  3 {m}
    76.951117, 75.184356, 5.943600,     !- X,Y,Z  4 {m}
    67.603466, 72.679661, 5.943600,     !- X,Y,Z  5 {m}
    60.556116, 98.980730, 5.943600;     !- X,Y,Z  6 {m}
BuildingSurface:Detailed,
    F2WFlr2,                 !- Name
    Floor,                   !- Surface Type
    Normal Ceiling Reverse,  !- Construction Name
    F2W,                     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    C1NRf7,                  !- Outside Boundary Condition Object
    NOSUN,                   !- Sun Exposure
    NOWIND,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    76.951117, 75.184356, 5.943600,     !- X,Y,Z  1 {m}
    78.098281, 70.903083, 5.943600,     !- X,Y,Z  2 {m}
    77.693461, 70.794612, 5.943600,     !- X,Y,Z  3 {m}
    76.546297, 75.075885, 5.943600;     !- X,Y,Z  4 {m}
BuildingSurface:Detailed,
    F2WFlr3,                 !- Name
    Floor,                   !- Surface Type
    Normal Ceiling Reverse,  !- Construction Name
    F2W,                     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    D1DRf2,                  !- Outside Boundary Condition Object
    NOSUN,                   !- Sun Exposure
    NOWIND,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    76.546297, 75.075885, 5.943600,     !- X,Y,Z  1 {m}
    77.693461, 70.794612, 5.943600,     !- X,Y,Z  2 {m}
    68.750630, 68.398388, 5.943600,     !- X,Y,Z  3 {m}
    67.603466, 72.679661, 5.943600;     !- X,Y,Z  4 {m}
BuildingSurface:Detailed,
    81F6F9,                  !- Name
    Wall,                    !- Surface Type
    Internal Walls,          !- Construction Name
    C0C,                     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    81F6F9,                  !- Outside Boundary Condition Object
    NOSUN,                   !- Sun Exposure
    NOWIND,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    6,                       !- Number of Vertices
    82.227943, 18.541994, 1.676400,     !- X,Y,Z  1 {m}
    82.227943, 18.541995, 0.000000,     !- X,Y,Z  2 {m}
    91.440000, 18.541995, 0.000000,     !- X,Y,Z  3 {m}
    91.440000, 18.541995, -2.590800,    !- X,Y,Z  4 {m}
    97.992403, 18.541994, -2.590800,    !- X,Y,Z  5 {m}
    97.992403, 18.541994, 1.676400;     !- X,Y,Z  6 {m}
BuildingSurface:Detailed,
    C0C East EWall2,         !- Name
    Wall,                    !- Surface Type
    Crawlspace Walls,        !- Construction Name
    C0C,                     !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    76.573691, 49.457760, 0.000000,     !- X,Y,Z  1 {m}
    76.573691, 49.457760, -2.590800,    !- X,Y,Z  2 {m}
    73.421456, 61.222058, -2.590800,    !- X,Y,Z  3 {m}
    73.421456, 61.222058, 0.000000;     !- X,Y,Z  4 {m}
BuildingSurface:Detailed,
    C0C East EWall1,         !- Name
    Wall,                    !- Surface Type
    Crawlspace Walls,        !- Construction Name
    C0C,                     !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    97.992403, 18.541994, 1.676400,     !- X,Y,Z  1 {m}
    97.992403, 18.541994, -2.590800,    !- X,Y,Z  2 {m}
    88.828680, 52.741474, -2.590800,    !- X,Y,Z  3 {m}
    88.828680, 52.741474, 1.676400;     !- X,Y,Z  4 {m}
BuildingSurface:Detailed,
    913C78,                  !- Name
    Wall,                    !- Surface Type
    Crawlspace Walls,        !- Construction Name
    C0C,                     !- Zone Name
    GROUND,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NOSUN,                   !- Sun Exposure
    NOWIND,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    73.421456, 61.222058, 0.000000,     !- X,Y,Z  1 {m}
    73.421456, 61.222058, -2.590800,    !- X,Y,Z  2 {m}
    70.968004, 60.564657, -2.590800,    !- X,Y,Z  3 {m}
    70.968004, 60.564657, 0.000000;     !- X,Y,Z  4 {m}
BuildingSurface:Detailed,
    C0C North EWall1,        !- Name
    Wall,                    !- Surface Type
    Crawlspace Walls,        !- Construction Name
    C0C,                     !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    88.828680, 52.741474, 0.000000,     !- X,Y,Z  1 {m}
    88.828680, 52.741474, -2.590800,    !- X,Y,Z  2 {m}
    76.573691, 49.457760, -2.590800,    !- X,Y,Z  3 {m}
    76.573691, 49.457760, 0.000000;     !- X,Y,Z  4 {m}
BuildingSurface:Detailed,
    86D41D,                  !- Name
    Wall,                    !- Surface Type
    Internal Walls,          !- Construction Name
    A0,                      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    86D41D,                  !- Outside Boundary Condition Object
    NOSUN,                   !- Sun Exposure
    NOWIND,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    91.440000, 0.254000, 1.676400,      !- X,Y,Z  1 {m}
    91.440000, 0.254000, 0.000000,      !- X,Y,Z  2 {m}
    91.440000, 18.541995, 0.000000,     !- X,Y,Z  3 {m}
    91.440000, 18.541995, 1.676400;     !- X,Y,Z  4 {m}
BuildingSurface:Detailed,
    A0 South EWall1,         !- Name
    Wall,                    !- Surface Type
    Crawlspace Walls,        !- Construction Name
    A0,                      !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    36.398200, 0.254000, 1.676400,      !- X,Y,Z  1 {m}
    36.398200, 0.254000, 0.000000,      !- X,Y,Z  2 {m}
    91.440000, 0.254000, 0.000000,      !- X,Y,Z  3 {m}
    91.440000, 0.254000, 1.676400;      !- X,Y,Z  4 {m}
BuildingSurface:Detailed,
    A0 East EWall1,          !- Name
    Wall,                    !- Surface Type
    Crawlspace Walls,        !- Construction Name
    A0,                      !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    36.398200, 18.541998, 1.676400,     !- X,Y,Z  1 {m}
    36.398200, 18.541998, 0.000000,     !- X,Y,Z  2 {m}
    36.398200, 0.254000, 0.000000,      !- X,Y,Z  3 {m}
    36.398200, 0.254000, 1.676400;      !- X,Y,Z  4 {m}
BuildingSurface:Detailed,
    B0 South EWall1,         !- Name
    Wall,                    !- Surface Type
    Crawlspace Walls,        !- Construction Name
    B0,                      !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    100.584000, 0.254000, 1.676400,     !- X,Y,Z  1 {m}
    100.584000, 0.254000, 0.000000,     !- X,Y,Z  2 {m}
    146.418300, 0.254000, 0.000000,     !- X,Y,Z  3 {m}
    146.418300, 0.254000, 1.676400;     !- X,Y,Z  4 {m}
BuildingSurface:Detailed,
    1C0CAF,                  !- Name
    Wall,                    !- Surface Type
    Internal Walls,          !- Construction Name
    B0,                      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1C0CAF,                  !- Outside Boundary Condition Object
    NOSUN,                   !- Sun Exposure
    NOWIND,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    100.584000, 18.541996, 1.676400,    !- X,Y,Z  1 {m}
    100.584000, 18.541996, 0.000000,    !- X,Y,Z  2 {m}
    100.584000, 0.254000, 0.000000,     !- X,Y,Z  3 {m}
    100.584000, 0.254000, 1.676400;     !- X,Y,Z  4 {m}
BuildingSurface:Detailed,
    F90CF7,                  !- Name
    Wall,                    !- Surface Type
    Crawlspace Walls,        !- Construction Name
    B0,                      !- Zone Name
    GROUND,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NOSUN,                   !- Sun Exposure
    NOWIND,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    146.418300, 0.254000, 1.676400,     !- X,Y,Z  1 {m}
    146.418300, 0.254000, 0.000000,     !- X,Y,Z  2 {m}
    146.418300, 18.542000, 0.000000,    !- X,Y,Z  3 {m}
    146.418300, 18.542000, 1.676400;    !- X,Y,Z  4 {m}
BuildingSurface:Detailed,
    A9C42A,                  !- Name
    Wall,                    !- Surface Type
    Internal Walls,          !- Construction Name
    C0S,                     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    A9C42A,                  !- Outside Boundary Condition Object
    NOSUN,                   !- Sun Exposure
    NOWIND,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    100.584000, 0.254000, 1.676400,     !- X,Y,Z  1 {m}
    100.584000, 0.254000, 0.000000,     !- X,Y,Z  2 {m}
    100.584000, 18.541995, 0.000000,    !- X,Y,Z  3 {m}
    100.584000, 18.541995, 1.676400;    !- X,Y,Z  4 {m}
BuildingSurface:Detailed,
    C0S South EWall1,        !- Name
    Wall,                    !- Surface Type
    Crawlspace Walls,        !- Construction Name
    C0S,                     !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    91.440000, 0.254000, 1.676400,      !- X,Y,Z  1 {m}
    91.440000, 0.254000, -2.590800,     !- X,Y,Z  2 {m}
    100.584000, 0.254000, -2.590800,    !- X,Y,Z  3 {m}
    100.584000, 0.254000, 1.676400;     !- X,Y,Z  4 {m}
BuildingSurface:Detailed,
    18CA3F,                  !- Name
    Wall,                    !- Surface Type
    Internal Walls,          !- Construction Name
    C0S,                     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    18CA3F,                  !- Outside Boundary Condition Object
    NOSUN,                   !- Sun Exposure
    NOWIND,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    91.440000, 18.541995, 1.676400,     !- X,Y,Z  1 {m}
    91.440000, 18.541995, 0.000000,     !- X,Y,Z  2 {m}
    91.440000, 0.254000, 0.000000,      !- X,Y,Z  3 {m}
    91.440000, 0.254000, 1.676400;      !- X,Y,Z  4 {m}
BuildingSurface:Detailed,
    FB38E6,                  !- Name
    Wall,                    !- Surface Type
    Crawlspace Walls,        !- Construction Name
    C0S,                     !- Zone Name
    GROUND,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NOSUN,                   !- Sun Exposure
    NOWIND,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    100.584000, 18.541995, 1.676400,    !- X,Y,Z  1 {m}
    100.584000, 18.541995, -2.590800,   !- X,Y,Z  2 {m}
    97.992403, 18.541994, -2.590800,    !- X,Y,Z  3 {m}
    97.992403, 18.541994, 1.676400;     !- X,Y,Z  4 {m}
BuildingSurface:Detailed,
    DE0 West EWall1,         !- Name
    Wall,                    !- Surface Type
    Crawlspace Walls,        !- Construction Name
    DE0,                     !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -1.383432, 47.502349, 1.676400,     !- X,Y,Z  1 {m}
    -1.383432, 47.502349, 0.000000,     !- X,Y,Z  2 {m}
    3.349852, 29.837491, 0.000000,      !- X,Y,Z  3 {m}
    3.349852, 29.837491, 1.676400;      !- X,Y,Z  4 {m}
BuildingSurface:Detailed,
    58950F,                  !- Name
    Wall,                    !- Surface Type
    Internal Walls,          !- Construction Name
    DE0,                     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    58950F,                  !- Outside Boundary Condition Object
    NOSUN,                   !- Sun Exposure
    NOWIND,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    70.968004, 60.564657, 1.676400,     !- X,Y,Z  1 {m}
    70.968004, 60.564657, 0.000000,     !- X,Y,Z  2 {m}
    73.421456, 61.222058, 0.000000,     !- X,Y,Z  3 {m}
    73.421456, 61.222058, 1.676400;     !- X,Y,Z  4 {m}
BuildingSurface:Detailed,
    99280E,                  !- Name
    Wall,                    !- Surface Type
    Internal Walls,          !- Construction Name
    DE0,                     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    99280E,                  !- Outside Boundary Condition Object
    NOSUN,                   !- Sun Exposure
    NOWIND,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    74.120238, 48.800358, 1.676400,     !- X,Y,Z  1 {m}
    74.120238, 48.800358, 0.000000,     !- X,Y,Z  2 {m}
    70.968004, 60.564657, 0.000000,     !- X,Y,Z  3 {m}
    70.968004, 60.564657, 1.676400;     !- X,Y,Z  4 {m}
BuildingSurface:Detailed,
    DE0 South EWall1,        !- Name
    Wall,                    !- Surface Type
    Crawlspace Walls,        !- Construction Name
    DE0,                     !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    3.349852, 29.837491, 1.676400,      !- X,Y,Z  1 {m}
    3.349852, 29.837491, 0.000000,      !- X,Y,Z  2 {m}
    74.120238, 48.800358, 0.000000,     !- X,Y,Z  3 {m}
    74.120238, 48.800358, 1.676400;     !- X,Y,Z  4 {m}
BuildingSurface:Detailed,
    DE0 North EWall1,        !- Name
    Wall,                    !- Surface Type
    Crawlspace Walls,        !- Construction Name
    DE0,                     !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    131.323702, 83.061117, 1.676400,    !- X,Y,Z  1 {m}
    131.323702, 83.061117, 0.000000,    !- X,Y,Z  2 {m}
    -1.383432, 47.502349, 0.000000,     !- X,Y,Z  3 {m}
    -1.383432, 47.502349, 1.676400;     !- X,Y,Z  4 {m}
BuildingSurface:Detailed,
    DE0 East EWall1,         !- Name
    Wall,                    !- Surface Type
    Crawlspace Walls,        !- Construction Name
    DE0,                     !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    136.056986, 65.396259, 1.676400,    !- X,Y,Z  1 {m}
    136.056986, 65.396259, 0.000000,    !- X,Y,Z  2 {m}
    131.323702, 83.061117, 0.000000,    !- X,Y,Z  3 {m}
    131.323702, 83.061117, 1.676400;    !- X,Y,Z  4 {m}
BuildingSurface:Detailed,
    691B0A,                  !- Name
    Wall,                    !- Surface Type
    Crawlspace Walls,        !- Construction Name
    DE0,                     !- Zone Name
    GROUND,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NOSUN,                   !- Sun Exposure
    NOWIND,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    76.573691, 49.457760, 1.676400,     !- X,Y,Z  1 {m}
    76.573691, 49.457760, 0.000000,     !- X,Y,Z  2 {m}
    88.828680, 52.741474, 0.000000,     !- X,Y,Z  3 {m}
    88.828680, 52.741474, 1.676400;     !- X,Y,Z  4 {m}
BuildingSurface:Detailed,
    276C06,                  !- Name
    Wall,                    !- Surface Type
    Internal Walls,          !- Construction Name
    DE0,                     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    276C06,                  !- Outside Boundary Condition Object
    NOSUN,                   !- Sun Exposure
    NOWIND,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    73.421456, 61.222058, 1.676400,     !- X,Y,Z  1 {m}
    73.421456, 61.222058, 0.000000,     !- X,Y,Z  2 {m}
    76.573691, 49.457760, 0.000000,     !- X,Y,Z  3 {m}
    76.573691, 49.457760, 1.676400;     !- X,Y,Z  4 {m}
BuildingSurface:Detailed,
    B0 North EWall1,         !- Name
    Wall,                    !- Surface Type
    Crawlspace Walls,        !- Construction Name
    B0,                      !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    146.418300, 18.542000, 1.676400,    !- X,Y,Z  1 {m}
    146.418300, 18.542000, 0.000000,    !- X,Y,Z  2 {m}
    100.584000, 18.541996, 0.000000,    !- X,Y,Z  3 {m}
    100.584000, 18.541996, 1.676400;    !- X,Y,Z  4 {m}
BuildingSurface:Detailed,
    A0 North EWall1,         !- Name
    Wall,                    !- Surface Type
    Crawlspace Walls,        !- Construction Name
    A0,                      !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    82.227943, 18.541994, 1.676400,     !- X,Y,Z  1 {m}
    82.227943, 18.541995, 0.000000,     !- X,Y,Z  2 {m}
    36.398200, 18.541998, 0.000000,     !- X,Y,Z  3 {m}
    36.398200, 18.541998, 1.676400;     !- X,Y,Z  4 {m}
BuildingSurface:Detailed,
    C4ED99,                  !- Name
    Wall,                    !- Surface Type
    Internal Walls,          !- Construction Name
    D1D,                     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    C4ED99,                  !- Outside Boundary Condition Object
    NOSUN,                   !- Sun Exposure
    NOWIND,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    31.418724, 45.323754, 5.943600,     !- X,Y,Z  1 {m}
    31.418724, 45.323754, 1.676400,     !- X,Y,Z  2 {m}
    70.093593, 55.686654, 1.676400,     !- X,Y,Z  3 {m}
    70.093593, 55.686654, 5.943600;     !- X,Y,Z  4 {m}
BuildingSurface:Detailed,
    51A841,                  !- Name
    Wall,                    !- Surface Type
    Internal Walls,          !- Construction Name
    D1D,                     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    51A841,                  !- Outside Boundary Condition Object
    NOSUN,                   !- Sun Exposure
    NOWIND,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    28.614685, 55.540312, 5.943600,     !- X,Y,Z  1 {m}
    28.614685, 55.540312, 1.676400,     !- X,Y,Z  2 {m}
    31.418724, 45.323754, 1.676400,     !- X,Y,Z  3 {m}
    31.418724, 45.323754, 5.943600;     !- X,Y,Z  4 {m}
BuildingSurface:Detailed,
    CCA06E,                  !- Name
    Wall,                    !- Surface Type
    Internal Walls,          !- Construction Name
    D1D,                     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    CCA06E,                  !- Outside Boundary Condition Object
    NOSUN,                   !- Sun Exposure
    NOWIND,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    68.287109, 62.357584, 5.943600,     !- X,Y,Z  1 {m}
    68.287109, 62.357584, 1.676400,     !- X,Y,Z  2 {m}
    79.172612, 65.274346, 1.676400,     !- X,Y,Z  3 {m}
    79.172612, 65.274346, 5.943600;     !- X,Y,Z  4 {m}
BuildingSurface:Detailed,
    CD8DBE,                  !- Name
    Wall,                    !- Surface Type
    Internal Walls,          !- Construction Name
    D1D,                     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    CD8DBE,                  !- Outside Boundary Condition Object
    NOSUN,                   !- Sun Exposure
    NOWIND,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    70.093593, 55.686654, 5.943600,     !- X,Y,Z  1 {m}
    70.093593, 55.686654, 1.676400,     !- X,Y,Z  2 {m}
    68.287109, 62.357584, 1.676400,     !- X,Y,Z  3 {m}
    68.287109, 62.357584, 5.943600;     !- X,Y,Z  4 {m}
BuildingSurface:Detailed,
    4B5F90,                  !- Name
    Wall,                    !- Surface Type
    Internal Walls,          !- Construction Name
    C1S,                     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    4B5F90,                  !- Outside Boundary Condition Object
    NOSUN,                   !- Sun Exposure
    NOWIND,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    82.537300, 18.542000, 5.943600,     !- X,Y,Z  1 {m}
    82.537300, 18.542000, 1.676400,     !- X,Y,Z  2 {m}
    82.537300, 14.732000, 1.676400,     !- X,Y,Z  3 {m}
    82.537300, 14.732000, 5.943600;     !- X,Y,Z  4 {m}
BuildingSurface:Detailed,
    F6AB85,                  !- Name
    Wall,                    !- Surface Type
    Internal Walls,          !- Construction Name
    C1S,                     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F6AB85,                  !- Outside Boundary Condition Object
    NOSUN,                   !- Sun Exposure
    NOWIND,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    82.537300, 14.732000, 5.943600,     !- X,Y,Z  1 {m}
    82.537300, 14.732000, 1.676400,     !- X,Y,Z  2 {m}
    84.929807, 14.732000, 1.676400,     !- X,Y,Z  3 {m}
    84.929807, 14.732000, 5.943600;     !- X,Y,Z  4 {m}
BuildingSurface:Detailed,
    C1S South EWall2 TSC,    !- Name
    Wall,                    !- Surface Type
    ThermMass Wall 1,       !- Construction Name
    C1S,                     !- Zone Name
    OtherSideConditionsModel,        !- Outside Boundary Condition
    TSC OSCM,            !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    105.916698, 0.254000, 5.943600,     !- X,Y,Z  1 {m}
    105.916698, 0.254000, 1.676400,     !- X,Y,Z  2 {m}
    107.265395, 0.254000, 1.676400,     !- X,Y,Z  3 {m}
    107.265395, 0.254000, 5.943600;     !- X,Y,Z  4 {m}
BuildingSurface:Detailed,
    35066D,                  !- Name
    Wall,                    !- Surface Type
    Internal Walls,          !- Construction Name
    C1S,                     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    35066D,                  !- Outside Boundary Condition Object
    NOSUN,                   !- Sun Exposure
    NOWIND,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    107.265395, 0.254000, 5.943600,     !- X,Y,Z  1 {m}
    107.265395, 0.254000, 1.676400,     !- X,Y,Z  2 {m}
    107.265395, 5.314249, 1.676400,     !- X,Y,Z  3 {m}
    107.265395, 5.314249, 5.943600;     !- X,Y,Z  4 {m}
BuildingSurface:Detailed,
    EFDCF0,                  !- Name
    Wall,                    !- Surface Type
    Internal Walls,          !- Construction Name
    C1S,                     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    EFDCF0,                  !- Outside Boundary Condition Object
    NOSUN,                   !- Sun Exposure
    NOWIND,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    107.265395, 5.314249, 5.943600,     !- X,Y,Z  1 {m}
    107.265395, 5.314249, 1.676400,     !- X,Y,Z  2 {m}
    98.591614, 5.314249, 1.676400,      !- X,Y,Z  3 {m}
    98.591614, 5.314249, 5.943600;      !- X,Y,Z  4 {m}
BuildingSurface:Detailed,
    D1D North EWall2,        !- Name
    Wall,                    !- Surface Type
    Poured In Place Wall,       !- Construction Name
    D1D,                     !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    69.276551, 66.435623, 3.276600,     !- X,Y,Z  1 {m}
    69.276550, 66.435626, 1.676400,     !- X,Y,Z  2 {m}
    28.614685, 55.540312, 1.676400,     !- X,Y,Z  3 {m}
    28.614685, 55.540313, 3.276600;     !- X,Y,Z  4 {m}
BuildingSurface:Detailed,
    D1D North EWall3,        !- Name
    Wall,                    !- Surface Type
    Poured In Place Wall,       !- Construction Name
    D1D,                     !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    76.546297, 75.075885, 5.943600,     !- X,Y,Z  1 {m}
    76.546297, 75.075885, 1.676400,     !- X,Y,Z  2 {m}
    67.603466, 72.679661, 1.676400,     !- X,Y,Z  3 {m}
    67.603466, 72.679661, 5.943600;     !- X,Y,Z  4 {m}
BuildingSurface:Detailed,
    DA3AA3,                  !- Name
    Wall,                    !- Surface Type
    Poured In Place Wall,       !- Construction Name
    D1D,                     !- Zone Name
    GROUND,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NOSUN,                   !- Sun Exposure
    NOWIND,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    67.603466, 72.679661, 5.943600,     !- X,Y,Z  1 {m}
    67.603466, 72.679661, 1.676400,     !- X,Y,Z  2 {m}
    69.276550, 66.435626, 1.676400,     !- X,Y,Z  3 {m}
    69.276551, 66.435623, 3.276600;     !- X,Y,Z  4 {m}
BuildingSurface:Detailed,
    586310,                  !- Name
    Wall,                    !- Surface Type
    Internal Walls,          !- Construction Name
    D1D,                     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    586310,                  !- Outside Boundary Condition Object
    NOSUN,                   !- Sun Exposure
    NOWIND,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    79.172612, 65.274346, 5.943600,     !- X,Y,Z  1 {m}
    79.172612, 65.274346, 1.676400,     !- X,Y,Z  2 {m}
    76.546297, 75.075885, 1.676400,     !- X,Y,Z  3 {m}
    76.546297, 75.075885, 5.943600;     !- X,Y,Z  4 {m}
BuildingSurface:Detailed,
    4C8261,                  !- Name
    Wall,                    !- Surface Type
    Internal Walls,          !- Construction Name
    C1N,                     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    4C8261,                  !- Outside Boundary Condition Object
    NOSUN,                   !- Sun Exposure
    NOWIND,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    99.026601, 55.473998, 5.943600,     !- X,Y,Z  1 {m}
    99.026601, 55.473998, 1.676400,     !- X,Y,Z  2 {m}
    95.752748, 67.692186, 1.676400,     !- X,Y,Z  3 {m}
    95.752748, 67.692186, 5.943600;     !- X,Y,Z  4 {m}
BuildingSurface:Detailed,
    D35C49,                  !- Name
    Wall,                    !- Surface Type
    Internal Walls,          !- Construction Name
    C1N,                     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    D35C49,                  !- Outside Boundary Condition Object
    NOSUN,                   !- Sun Exposure
    NOWIND,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    95.752748, 67.692186, 5.943600,     !- X,Y,Z  1 {m}
    95.752748, 67.692186, 1.676400,     !- X,Y,Z  2 {m}
    85.603896, 64.972809, 1.676400,     !- X,Y,Z  3 {m}
    85.603896, 64.972809, 5.943600;     !- X,Y,Z  4 {m}
BuildingSurface:Detailed,
    278B4D,                  !- Name
    Wall,                    !- Surface Type
    Internal Walls,          !- Construction Name
    C1N,                     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    278B4D,                  !- Outside Boundary Condition Object
    NOSUN,                   !- Sun Exposure
    NOWIND,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    85.603896, 64.972809, 5.943600,     !- X,Y,Z  1 {m}
    85.603896, 64.972809, 1.676400,     !- X,Y,Z  2 {m}
    84.144466, 70.419472, 1.676400,     !- X,Y,Z  3 {m}
    84.144466, 70.419472, 5.943600;     !- X,Y,Z  4 {m}
BuildingSurface:Detailed,
    5A14FA,                  !- Name
    Wall,                    !- Surface Type
    Internal Walls,          !- Construction Name
    C1N,                     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    5A14FA,                  !- Outside Boundary Condition Object
    NOSUN,                   !- Sun Exposure
    NOWIND,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    84.144466, 70.419472, 5.943600,     !- X,Y,Z  1 {m}
    84.144466, 70.419472, 1.676400,     !- X,Y,Z  2 {m}
    87.260351, 71.254371, 1.676400,     !- X,Y,Z  3 {m}
    87.260351, 71.254371, 5.943600;     !- X,Y,Z  4 {m}
BuildingSurface:Detailed,
    C1N East EWall1,         !- Name
    Wall,                    !- Surface Type
    Zinc Wall,         !- Construction Name
    C1N,                     !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    87.260349, 71.254377, 3.581400,     !- X,Y,Z  1 {m}
    87.260351, 71.254371, 1.676400,     !- X,Y,Z  2 {m}
    85.587267, 77.498405, 1.676400,     !- X,Y,Z  3 {m}
    85.587267, 77.498405, 5.943600;     !- X,Y,Z  4 {m}
BuildingSurface:Detailed,
    C1N North EWall1,        !- Name
    Wall,                    !- Surface Type
    Zinc Wall,         !- Construction Name
    C1N,                     !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    85.587267, 77.498405, 5.943600,     !- X,Y,Z  1 {m}
    85.587267, 77.498405, 1.676400,     !- X,Y,Z  2 {m}
    76.546297, 75.075885, 1.676400,     !- X,Y,Z  3 {m}
    76.546297, 75.075885, 5.943600;     !- X,Y,Z  4 {m}
BuildingSurface:Detailed,
    92CAE1,                  !- Name
    Wall,                    !- Surface Type
    Internal Walls,          !- Construction Name
    C1N,                     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    92CAE1,                  !- Outside Boundary Condition Object
    NOSUN,                   !- Sun Exposure
    NOWIND,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    76.546297, 75.075885, 5.943600,     !- X,Y,Z  1 {m}
    76.546297, 75.075885, 1.676400,     !- X,Y,Z  2 {m}
    79.172612, 65.274346, 1.676400,     !- X,Y,Z  3 {m}
    79.172612, 65.274346, 5.943600;     !- X,Y,Z  4 {m}
BuildingSurface:Detailed,
    14651E,                  !- Name
    Wall,                    !- Surface Type
    Internal Walls,          !- Construction Name
    C1N,                     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    14651E,                  !- Outside Boundary Condition Object
    NOSUN,                   !- Sun Exposure
    NOWIND,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    68.287109, 62.357584, 5.943600,     !- X,Y,Z  1 {m}
    68.287109, 62.357584, 1.676400,     !- X,Y,Z  2 {m}
    70.093593, 55.686654, 1.676400,     !- X,Y,Z  3 {m}
    70.093593, 55.686654, 5.943600;     !- X,Y,Z  4 {m}
BuildingSurface:Detailed,
    418885,                  !- Name
    Wall,                    !- Surface Type
    Internal Walls,          !- Construction Name
    C1N,                     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    418885,                  !- Outside Boundary Condition Object
    NOSUN,                   !- Sun Exposure
    NOWIND,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    70.093593, 55.686654, 5.943600,     !- X,Y,Z  1 {m}
    70.093593, 55.686654, 1.676400,     !- X,Y,Z  2 {m}
    72.128930, 56.232021, 1.676400,     !- X,Y,Z  3 {m}
    72.128930, 56.232021, 5.943600;     !- X,Y,Z  4 {m}
BuildingSurface:Detailed,
    47BF48,                  !- Name
    Wall,                    !- Surface Type
    Internal Walls,          !- Construction Name
    C1N,                     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    47BF48,                  !- Outside Boundary Condition Object
    NOSUN,                   !- Sun Exposure
    NOWIND,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    79.172612, 65.274346, 5.943600,     !- X,Y,Z  1 {m}
    79.172612, 65.274346, 1.676400,     !- X,Y,Z  2 {m}
    68.287109, 62.357584, 1.676400,     !- X,Y,Z  3 {m}
    68.287109, 62.357584, 5.943600;     !- X,Y,Z  4 {m}
BuildingSurface:Detailed,
    44D85D,                  !- Name
    Wall,                    !- Surface Type
    Internal Walls,          !- Construction Name
    C1N,                     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    44D85D,                  !- Outside Boundary Condition Object
    NOSUN,                   !- Sun Exposure
    NOWIND,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    72.128930, 56.232021, 5.943600,     !- X,Y,Z  1 {m}
    72.128930, 56.232021, 1.676400,     !- X,Y,Z  2 {m}
    74.120238, 48.800358, 1.676400,     !- X,Y,Z  3 {m}
    74.120238, 48.800358, 5.943600;     !- X,Y,Z  4 {m}
BuildingSurface:Detailed,
    C1N South EWall1,        !- Name
    Wall,                    !- Surface Type
    Zinc Wall,         !- Construction Name
    C1N,                     !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    91.662417, 53.500771, 5.943600,     !- X,Y,Z  1 {m}
    91.662417, 53.500771, 1.676400,     !- X,Y,Z  2 {m}
    99.026601, 55.473998, 1.676400,     !- X,Y,Z  3 {m}
    99.026601, 55.473998, 5.943600;     !- X,Y,Z  4 {m}
BuildingSurface:Detailed,
    141C81,                  !- Name
    Wall,                    !- Surface Type
    Internal Walls,          !- Construction Name
    A1I,                     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    141C81,                  !- Outside Boundary Condition Object
    NOSUN,                   !- Sun Exposure
    NOWIND,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    84.929807, 14.732000, 5.943600,     !- X,Y,Z  1 {m}
    84.929807, 14.732000, 1.676400,     !- X,Y,Z  2 {m}
    82.537300, 14.732000, 1.676400,     !- X,Y,Z  3 {m}
    82.537300, 14.732000, 5.943600;     !- X,Y,Z  4 {m}
BuildingSurface:Detailed,
    A1I South IWall,         !- Name
    Wall,                    !- Surface Type
    Internal Walls,          !- Construction Name
    A1I,                     !- Zone Name
    Zone,                    !- Outside Boundary Condition
    A1S,                     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    43.408600, 3.911600, 5.943600,      !- X,Y,Z  1 {m}
    43.408600, 3.911600, 1.676400,      !- X,Y,Z  2 {m}
    84.929807, 3.911600, 1.676400,      !- X,Y,Z  3 {m}
    84.929807, 3.911600, 5.943600;      !- X,Y,Z  4 {m}
BuildingSurface:Detailed,
    A1I North IWall,         !- Name
    Wall,                    !- Surface Type
    Internal Walls,          !- Construction Name
    A1I,                     !- Zone Name
    Zone,                    !- Outside Boundary Condition
    A1N,                     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    82.537300, 14.884400, 5.943600,     !- X,Y,Z  1 {m}
    82.537300, 14.884400, 1.676400,     !- X,Y,Z  2 {m}
    43.408600, 14.884400, 1.676400,     !- X,Y,Z  3 {m}
    43.408600, 14.884400, 5.943600;     !- X,Y,Z  4 {m}
BuildingSurface:Detailed,
    1444BB,                  !- Name
    Wall,                    !- Surface Type
    Internal Walls,          !- Construction Name
    A1I,                     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1444BB,                  !- Outside Boundary Condition Object
    NOSUN,                   !- Sun Exposure
    NOWIND,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    82.537300, 14.732000, 5.943600,     !- X,Y,Z  1 {m}
    82.537300, 14.732000, 1.676400,     !- X,Y,Z  2 {m}
    82.537300, 14.884400, 1.676400,     !- X,Y,Z  3 {m}
    82.537300, 14.884400, 5.943600;     !- X,Y,Z  4 {m}
BuildingSurface:Detailed,
    A1I West IWall,          !- Name
    Wall,                    !- Surface Type
    Internal Walls,          !- Construction Name
    A1I,                     !- Zone Name
    Zone,                    !- Outside Boundary Condition
    A1W,                     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    43.408600, 14.884400, 5.943600,     !- X,Y,Z  1 {m}
    43.408600, 14.884400, 1.676400,     !- X,Y,Z  2 {m}
    43.408600, 3.911600, 1.676400,      !- X,Y,Z  3 {m}
    43.408600, 3.911600, 5.943600;      !- X,Y,Z  4 {m}
BuildingSurface:Detailed,
    9A409C,                  !- Name
    Wall,                    !- Surface Type
    Internal Walls,          !- Construction Name
    A1I,                     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    9A409C,                  !- Outside Boundary Condition Object
    NOSUN,                   !- Sun Exposure
    NOWIND,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    84.929807, 3.911600, 5.943600,      !- X,Y,Z  1 {m}
    84.929807, 3.911600, 1.676400,      !- X,Y,Z  2 {m}
    84.929807, 14.732000, 1.676400,     !- X,Y,Z  3 {m}
    84.929807, 14.732000, 5.943600;     !- X,Y,Z  4 {m}
BuildingSurface:Detailed,
    D1I South IWall,         !- Name
    Wall,                    !- Surface Type
    Internal Walls,          !- Construction Name
    D1I,                     !- Zone Name
    Zone,                    !- Outside Boundary Condition
    D1S,                     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    9.174730, 35.184854, 5.943600,      !- X,Y,Z  1 {m}
    9.174730, 35.184854, 1.676400,      !- X,Y,Z  2 {m}
    73.173581, 52.333328, 1.676400,     !- X,Y,Z  3 {m}
    73.173581, 52.333328, 5.943600;     !- X,Y,Z  4 {m}
BuildingSurface:Detailed,
    8D1C80,                  !- Name
    Wall,                    !- Surface Type
    Internal Walls,          !- Construction Name
    D1I,                     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    8D1C80,                  !- Outside Boundary Condition Object
    NOSUN,                   !- Sun Exposure
    NOWIND,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    73.173581, 52.333328, 5.943600,     !- X,Y,Z  1 {m}
    73.173581, 52.333328, 1.676400,     !- X,Y,Z  2 {m}
    72.128930, 56.232021, 1.676400,     !- X,Y,Z  3 {m}
    72.128930, 56.232021, 5.943600;     !- X,Y,Z  4 {m}
BuildingSurface:Detailed,
    D1I West IWall,          !- Name
    Wall,                    !- Surface Type
    Internal Walls,          !- Construction Name
    D1I,                     !- Zone Name
    Zone,                    !- Outside Boundary Condition
    D1W,                     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    6.334758, 45.783771, 5.943600,      !- X,Y,Z  1 {m}
    6.334758, 45.783771, 1.676400,      !- X,Y,Z  2 {m}
    9.174730, 35.184854, 1.676400,      !- X,Y,Z  3 {m}
    9.174730, 35.184854, 5.943600;      !- X,Y,Z  4 {m}
BuildingSurface:Detailed,
    C17346,                  !- Name
    Wall,                    !- Surface Type
    Internal Walls,          !- Construction Name
    D1I,                     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    C17346,                  !- Outside Boundary Condition Object
    NOSUN,                   !- Sun Exposure
    NOWIND,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    72.128930, 56.232021, 5.943600,     !- X,Y,Z  1 {m}
    72.128930, 56.232021, 1.676400,     !- X,Y,Z  2 {m}
    31.418724, 45.323754, 1.676400,     !- X,Y,Z  3 {m}
    31.418724, 45.323754, 5.943600;     !- X,Y,Z  4 {m}
BuildingSurface:Detailed,
    4ED9DF,                  !- Name
    Wall,                    !- Surface Type
    Internal Walls,          !- Construction Name
    E1I,                     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    4ED9DF,                  !- Outside Boundary Condition Object
    NOSUN,                   !- Sun Exposure
    NOWIND,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    85.091123, 66.886502, 5.943600,     !- X,Y,Z  1 {m}
    85.091123, 66.886502, 1.676400,     !- X,Y,Z  2 {m}
    85.603896, 64.972809, 1.676400,     !- X,Y,Z  3 {m}
    85.603896, 64.972809, 5.943600;     !- X,Y,Z  4 {m}
BuildingSurface:Detailed,
    E1I North IWall,         !- Name
    Wall,                    !- Surface Type
    Internal Walls,          !- Construction Name
    E1I,                     !- Zone Name
    Zone,                    !- Outside Boundary Condition
    E1N,                     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    123.437933, 77.161506, 5.943600,    !- X,Y,Z  1 {m}
    123.437933, 77.161506, 1.676400,    !- X,Y,Z  2 {m}
    85.091123, 66.886502, 1.676400,     !- X,Y,Z  3 {m}
    85.091123, 66.886502, 5.943600;     !- X,Y,Z  4 {m}
BuildingSurface:Detailed,
    E1I South IWall,         !- Name
    Wall,                    !- Surface Type
    Internal Walls,          !- Construction Name
    E1I,                     !- Zone Name
    Zone,                    !- Outside Boundary Condition
    E1S,                     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    98.079945, 59.006968, 5.943600,     !- X,Y,Z  1 {m}
    98.079945, 59.006968, 1.676400,     !- X,Y,Z  2 {m}
    126.277904, 66.562588, 1.676400,    !- X,Y,Z  3 {m}
    126.277904, 66.562588, 5.943600;    !- X,Y,Z  4 {m}
BuildingSurface:Detailed,
    EDF245,                  !- Name
    Wall,                    !- Surface Type
    Internal Walls,          !- Construction Name
    E1I,                     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    EDF245,                  !- Outside Boundary Condition Object
    NOSUN,                   !- Sun Exposure
    NOWIND,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    95.752748, 67.692186, 5.943600,     !- X,Y,Z  1 {m}
    95.752748, 67.692186, 1.676400,     !- X,Y,Z  2 {m}
    98.079945, 59.006968, 1.676400,     !- X,Y,Z  3 {m}
    98.079945, 59.006968, 5.943600;     !- X,Y,Z  4 {m}
BuildingSurface:Detailed,
    F29599,                  !- Name
    Wall,                    !- Surface Type
    Internal Walls,          !- Construction Name
    E1I,                     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F29599,                  !- Outside Boundary Condition Object
    NOSUN,                   !- Sun Exposure
    NOWIND,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    85.603896, 64.972809, 5.943600,     !- X,Y,Z  1 {m}
    85.603896, 64.972809, 1.676400,     !- X,Y,Z  2 {m}
    95.752748, 67.692186, 1.676400,     !- X,Y,Z  3 {m}
    95.752748, 67.692186, 5.943600;     !- X,Y,Z  4 {m}
BuildingSurface:Detailed,
    E1I East IWall,          !- Name
    Wall,                    !- Surface Type
    Internal Walls,          !- Construction Name
    E1I,                     !- Zone Name
    Zone,                    !- Outside Boundary Condition
    E1E,                     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    126.277904, 66.562588, 5.943600,    !- X,Y,Z  1 {m}
    126.277904, 66.562588, 1.676400,    !- X,Y,Z  2 {m}
    123.437933, 77.161506, 1.676400,    !- X,Y,Z  3 {m}
    123.437933, 77.161506, 5.943600;    !- X,Y,Z  4 {m}
BuildingSurface:Detailed,
    F2E East EWall4,         !- Name
    Wall,                    !- Surface Type
    Zinc Wall,         !- Construction Name
    F2E,                     !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    107.030325, 98.357752, 12.500333,   !- X,Y,Z  1 {m}
    107.030325, 98.357752, 5.943600,    !- X,Y,Z  2 {m}
    107.446225, 101.703602, 5.943600,   !- X,Y,Z  3 {m}
    107.446225, 101.703602, 12.009389;  !- X,Y,Z  4 {m}
BuildingSurface:Detailed,
    F2E North EWall3,        !- Name
    Wall,                    !- Surface Type
    Zinc Wall,         !- Construction Name
    F2E,                     !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    108.254827, 98.685856, 12.500333,   !- X,Y,Z  1 {m}
    108.254827, 98.685856, 5.943600,    !- X,Y,Z  2 {m}
    107.030325, 98.357752, 5.943600,    !- X,Y,Z  3 {m}
    107.030325, 98.357752, 12.500333;   !- X,Y,Z  4 {m}
BuildingSurface:Detailed,
    4CED33,                  !- Name
    Wall,                    !- Surface Type
    Internal Walls,          !- Construction Name
    F2E,                     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    4CED33,                  !- Outside Boundary Condition Object
    NOSUN,                   !- Sun Exposure
    NOWIND,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    78.624196, 68.940338, 10.210800,    !- X,Y,Z  1 {m}
    78.624196, 68.940338, 5.943600,     !- X,Y,Z  2 {m}
    87.260346, 71.254387, 5.943600,     !- X,Y,Z  3 {m}
    87.260346, 71.254387, 10.210800;    !- X,Y,Z  4 {m}
BuildingSurface:Detailed,
    F2E East EWall3,         !- Name
    Wall,                    !- Surface Type
    Zinc Wall,         !- Construction Name
    F2E,                     !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    107.838927, 95.340006, 12.991277,   !- X,Y,Z  1 {m}
    107.838927, 95.340006, 5.943600,    !- X,Y,Z  2 {m}
    108.254827, 98.685856, 5.943600,    !- X,Y,Z  3 {m}
    108.254827, 98.685856, 12.500333;   !- X,Y,Z  4 {m}
BuildingSurface:Detailed,
    F2E East EWall6,         !- Name
    Wall,                    !- Surface Type
    Zinc Wall,         !- Construction Name
    F2E,                     !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    106.782610, 104.385417, 11.575332,  !- X,Y,Z  1 {m}
    106.782610, 104.385416, 5.943600,   !- X,Y,Z  2 {m}
    106.674139, 104.790236, 5.943600,   !- X,Y,Z  3 {m}
    106.674138, 104.790236, 11.509474;  !- X,Y,Z  4 {m}
BuildingSurface:Detailed,
    F2E East EWall5,         !- Name
    Wall,                    !- Surface Type
    Zinc Wall,         !- Construction Name
    F2E,                     !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    106.221723, 101.375497, 12.009389,  !- X,Y,Z  1 {m}
    106.221723, 101.375497, 5.943600,   !- X,Y,Z  2 {m}
    106.782610, 104.385416, 5.943600,   !- X,Y,Z  3 {m}
    106.782610, 104.385417, 11.575332;  !- X,Y,Z  4 {m}
BuildingSurface:Detailed,
    F2E East EWall1,         !- Name
    Wall,                    !- Surface Type
    Zinc Wall,         !- Construction Name
    F2E,                     !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    87.260346, 71.254387, 10.210800,    !- X,Y,Z  1 {m}
    87.260346, 71.254387, 5.943600,     !- X,Y,Z  2 {m}
    84.062100, 83.190406, 5.943600,     !- X,Y,Z  3 {m}
    84.062100, 83.190406, 10.210800;    !- X,Y,Z  4 {m}
BuildingSurface:Detailed,
    F2E North EWall2,        !- Name
    Wall,                    !- Surface Type
    Zinc Wall,         !- Construction Name
    F2E,                     !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    107.446225, 101.703602, 12.009389,  !- X,Y,Z  1 {m}
    107.446225, 101.703602, 5.943600,   !- X,Y,Z  2 {m}
    106.221723, 101.375497, 5.943600,   !- X,Y,Z  3 {m}
    106.221723, 101.375497, 12.009389;  !- X,Y,Z  4 {m}
BuildingSurface:Detailed,
    F2E North EWall4,        !- Name
    Wall,                    !- Surface Type
    Zinc Wall,         !- Construction Name
    F2E,                     !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    109.114722, 95.681854, 12.991277,   !- X,Y,Z  1 {m}
    109.114722, 95.681854, 5.943600,    !- X,Y,Z  2 {m}
    107.838927, 95.340006, 5.943600,    !- X,Y,Z  3 {m}
    107.838927, 95.340006, 12.991277;   !- X,Y,Z  4 {m}
BuildingSurface:Detailed,
    F2E East EWall2,         !- Name
    Wall,                    !- Surface Type
    Zinc Wall,         !- Construction Name
    F2E,                     !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    110.559375, 90.290337, 13.868400,   !- X,Y,Z  1 {m}
    110.559375, 90.290337, 5.943600,    !- X,Y,Z  2 {m}
    109.114722, 95.681854, 5.943600,    !- X,Y,Z  3 {m}
    109.114722, 95.681854, 12.991277;   !- X,Y,Z  4 {m}
BuildingSurface:Detailed,
    F2E South EWall,         !- Name
    Wall,                    !- Surface Type
    Zinc Wall,         !- Construction Name
    F2E,                     !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    84.062100, 83.190406, 13.868400,    !- X,Y,Z  1 {m}
    84.062100, 83.190406, 5.943600,     !- X,Y,Z  2 {m}
    110.559375, 90.290337, 5.943600,    !- X,Y,Z  3 {m}
    110.559375, 90.290337, 13.868400;   !- X,Y,Z  4 {m}
BuildingSurface:Detailed,
    F2E West EWall1,         !- Name
    Wall,                    !- Surface Type
    Zinc Wall,         !- Construction Name
    F2E,                     !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    74.239509, 96.099403, 11.509474,    !- X,Y,Z  1 {m}
    74.239509, 96.099403, 5.943600,     !- X,Y,Z  2 {m}
    75.488569, 91.437845, 5.943600,     !- X,Y,Z  3 {m}
    75.488569, 91.437845, 12.267843;    !- X,Y,Z  4 {m}
BuildingSurface:Detailed,
    7739CA,                  !- Name
    Wall,                    !- Surface Type
    Zinc Wall,         !- Construction Name
    F2W,                     !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SUNEXPOSED,              !- Sun Exposure
    WINDEXPOSED,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    72.789773, 90.714705, 12.267843,    !- X,Y,Z  1 {m}
    72.789773, 90.714705, 5.943600,     !- X,Y,Z  2 {m}
    72.593496, 90.662113, 5.943600,     !- X,Y,Z  3 {m}
    72.593496, 90.662113, 12.267843;    !- X,Y,Z  4 {m}
BuildingSurface:Detailed,
    4B3FA1,                  !- Name
    Wall,                    !- Surface Type
    Internal Walls,          !- Construction Name
    F2W,                     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    4B3FA1,                  !- Outside Boundary Condition Object
    NOSUN,                   !- Sun Exposure
    NOWIND,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    68.750630, 68.398388, 10.210800,    !- X,Y,Z  1 {m}
    68.750630, 68.398388, 5.943600,     !- X,Y,Z  2 {m}
    78.098281, 70.903083, 5.943600,     !- X,Y,Z  3 {m}
    78.098281, 70.903083, 10.210800;    !- X,Y,Z  4 {m}
BuildingSurface:Detailed,
    C0EBCF,                  !- Name
    Wall,                    !- Surface Type
    Internal Walls,          !- Construction Name
    F2W,                     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    C0EBCF,                  !- Outside Boundary Condition Object
    NOSUN,                   !- Sun Exposure
    NOWIND,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    6,                       !- Number of Vertices
    78.098281, 70.903083, 10.210800,    !- X,Y,Z  1 {m}
    78.098281, 70.903083, 5.943600,     !- X,Y,Z  2 {m}
    72.789773, 90.714705, 5.943600,     !- X,Y,Z  3 {m}
    72.789773, 90.714705, 12.267843,    !- X,Y,Z  4 {m}
    75.287937, 81.391429, 13.784608,    !- X,Y,Z  5 {m}
    75.287937, 81.391429, 10.210800;    !- X,Y,Z  6 {m}
BuildingSurface:Detailed,
    F2W North EWall1,        !- Name
    Wall,                    !- Surface Type
    Zinc Wall,         !- Construction Name
    F2W,                     !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    69.707490, 101.432834, 10.515600,   !- X,Y,Z  1 {m}
    69.707490, 101.432834, 5.943600,    !- X,Y,Z  2 {m}
    60.556116, 98.980730, 5.943600,     !- X,Y,Z  3 {m}
    60.556116, 98.980730, 10.515600;    !- X,Y,Z  4 {m}
BuildingSurface:Detailed,
    F2W West EWall1,         !- Name
    Wall,                    !- Surface Type
    Zinc Wall,         !- Construction Name
    F2W,                     !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    6,                       !- Number of Vertices
    60.556116, 98.980730, 10.515600,    !- X,Y,Z  1 {m}
    60.556116, 98.980730, 5.943600,     !- X,Y,Z  2 {m}
    68.750630, 68.398388, 5.943600,     !- X,Y,Z  3 {m}
    68.750630, 68.398388, 10.210800,    !- X,Y,Z  4 {m}
    65.940286, 78.886733, 10.210800,    !- X,Y,Z  5 {m}
    65.940286, 78.886733, 13.784608;    !- X,Y,Z  6 {m}
BuildingSurface:Detailed,
    F2W East EWall2,         !- Name
    Wall,                    !- Surface Type
    Zinc Wall,         !- Construction Name
    F2W,                     !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    72.593496, 90.662113, 12.267843,    !- X,Y,Z  1 {m}
    72.593496, 90.662113, 5.943600,     !- X,Y,Z  2 {m}
    69.707490, 101.432834, 5.943600,    !- X,Y,Z  3 {m}
    69.707490, 101.432834, 10.515600;   !- X,Y,Z  4 {m}
BuildingSurface:Detailed,
    1778AF,                  !- Name
    Wall,                    !- Surface Type
    Internal Walls,          !- Construction Name
    C2S,                     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1778AF,                  !- Outside Boundary Condition Object
    NOSUN,                   !- Sun Exposure
    NOWIND,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    107.265395, 0.254000, 10.210800,    !- X,Y,Z  1 {m}
    107.265395, 0.254000, 5.943600,     !- X,Y,Z  2 {m}
    107.265395, 5.314249, 5.943600,     !- X,Y,Z  3 {m}
    107.265395, 5.314249, 10.210800;    !- X,Y,Z  4 {m}
BuildingSurface:Detailed,
    77672D,                  !- Name
    Wall,                    !- Surface Type
    Internal Walls,          !- Construction Name
    C2S,                     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    77672D,                  !- Outside Boundary Condition Object
    NOSUN,                   !- Sun Exposure
    NOWIND,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    107.265395, 5.314249, 10.210800,    !- X,Y,Z  1 {m}
    107.265395, 5.314249, 5.943600,     !- X,Y,Z  2 {m}
    98.591614, 5.314249, 5.943600,      !- X,Y,Z  3 {m}
    98.591614, 5.314249, 10.210800;     !- X,Y,Z  4 {m}
BuildingSurface:Detailed,
    C2S South EWall1 TSC,    !- Name
    Wall,                    !- Surface Type
    ThermMass Wall 1,       !- Construction Name
    C2S,                     !- Zone Name
    OtherSideConditionsModel,        !- Outside Boundary Condition
    TSC OSCM,            !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    84.929807, 0.254000, 10.210800,     !- X,Y,Z  1 {m}
    84.929807, 0.254000, 5.943600,      !- X,Y,Z  2 {m}
    96.489577, 0.254000, 5.943600,      !- X,Y,Z  3 {m}
    96.489577, 0.254000, 10.210800;     !- X,Y,Z  4 {m}
BuildingSurface:Detailed,
    1059CB,                  !- Name
    Wall,                    !- Surface Type
    Internal Walls,          !- Construction Name
    C2S,                     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1059CB,                  !- Outside Boundary Condition Object
    NOSUN,                   !- Sun Exposure
    NOWIND,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    98.591614, 5.314249, 10.210800,     !- X,Y,Z  1 {m}
    98.591614, 5.314249, 5.943600,      !- X,Y,Z  2 {m}
    95.047248, 18.542000, 5.943600,     !- X,Y,Z  3 {m}
    95.047248, 18.542000, 10.210800;    !- X,Y,Z  4 {m}
BuildingSurface:Detailed,
    EF2791,                  !- Name
    Wall,                    !- Surface Type
    Internal Walls,          !- Construction Name
    C2S,                     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    EF2791,                  !- Outside Boundary Condition Object
    NOSUN,                   !- Sun Exposure
    NOWIND,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    95.047248, 18.542000, 10.210800,    !- X,Y,Z  1 {m}
    95.047248, 18.542000, 5.943600,     !- X,Y,Z  2 {m}
    82.537300, 18.542000, 5.943600,     !- X,Y,Z  3 {m}
    82.537300, 18.542000, 10.210800;    !- X,Y,Z  4 {m}
BuildingSurface:Detailed,
    6FC4E9,                  !- Name
    Wall,                    !- Surface Type
    Internal Walls,          !- Construction Name
    C2S,                     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    6FC4E9,                  !- Outside Boundary Condition Object
    NOSUN,                   !- Sun Exposure
    NOWIND,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    82.537300, 14.732000, 10.210800,    !- X,Y,Z  1 {m}
    82.537300, 14.732000, 5.943600,     !- X,Y,Z  2 {m}
    84.929807, 14.732000, 5.943600,     !- X,Y,Z  3 {m}
    84.929807, 14.732000, 10.210800;    !- X,Y,Z  4 {m}
BuildingSurface:Detailed,
    377D37,                  !- Name
    Wall,                    !- Surface Type
    Internal Walls,          !- Construction Name
    C2S,                     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    377D37,                  !- Outside Boundary Condition Object
    NOSUN,                   !- Sun Exposure
    NOWIND,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    84.929807, 14.732000, 10.210800,    !- X,Y,Z  1 {m}
    84.929807, 14.732000, 5.943600,     !- X,Y,Z  2 {m}
    84.929807, 0.254000, 5.943600,      !- X,Y,Z  3 {m}
    84.929807, 0.254000, 10.210800;     !- X,Y,Z  4 {m}
BuildingSurface:Detailed,
    C0D76C,                  !- Name
    Wall,                    !- Surface Type
    Internal Walls,          !- Construction Name
    C2S,                     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    C0D76C,                  !- Outside Boundary Condition Object
    NOSUN,                   !- Sun Exposure
    NOWIND,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    82.537300, 18.542000, 10.210800,    !- X,Y,Z  1 {m}
    82.537300, 18.542000, 5.943600,     !- X,Y,Z  2 {m}
    82.537300, 14.732000, 5.943600,     !- X,Y,Z  3 {m}
    82.537300, 14.732000, 10.210800;    !- X,Y,Z  4 {m}
BuildingSurface:Detailed,
    B2I East IWall,          !- Name
    Wall,                    !- Surface Type
    Internal Walls,          !- Construction Name
    B2I,                     !- Zone Name
    Zone,                    !- Outside Boundary Condition
    B2E,                     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    137.274300, 3.911600, 10.210800,    !- X,Y,Z  1 {m}
    137.274300, 3.911600, 5.943600,     !- X,Y,Z  2 {m}
    137.274300, 14.884400, 5.943600,    !- X,Y,Z  3 {m}
    137.274300, 14.884400, 10.210800;   !- X,Y,Z  4 {m}
BuildingSurface:Detailed,
    B2I South IWall,         !- Name
    Wall,                    !- Surface Type
    Internal Walls,          !- Construction Name
    B2I,                     !- Zone Name
    Zone,                    !- Outside Boundary Condition
    B2S,                     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    107.265395, 3.911600, 10.210800,    !- X,Y,Z  1 {m}
    107.265395, 3.911600, 5.943600,     !- X,Y,Z  2 {m}
    137.274300, 3.911600, 5.943600,     !- X,Y,Z  3 {m}
    137.274300, 3.911600, 10.210800;    !- X,Y,Z  4 {m}
BuildingSurface:Detailed,
    768372,                  !- Name
    Wall,                    !- Surface Type
    Internal Walls,          !- Construction Name
    B2I,                     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    768372,                  !- Outside Boundary Condition Object
    NOSUN,                   !- Sun Exposure
    NOWIND,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    98.591614, 5.314249, 10.210800,     !- X,Y,Z  1 {m}
    98.591614, 5.314249, 5.943600,      !- X,Y,Z  2 {m}
    107.265395, 5.314249, 5.943600,     !- X,Y,Z  3 {m}
    107.265395, 5.314249, 10.210800;    !- X,Y,Z  4 {m}
BuildingSurface:Detailed,
    CA9470,                  !- Name
    Wall,                    !- Surface Type
    Internal Walls,          !- Construction Name
    B2I,                     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    CA9470,                  !- Outside Boundary Condition Object
    NOSUN,                   !- Sun Exposure
    NOWIND,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    107.265395, 5.314249, 10.210800,    !- X,Y,Z  1 {m}
    107.265395, 5.314249, 5.943600,     !- X,Y,Z  2 {m}
    107.265395, 3.911600, 5.943600,     !- X,Y,Z  3 {m}
    107.265395, 3.911600, 10.210800;    !- X,Y,Z  4 {m}
BuildingSurface:Detailed,
    9862CB,                  !- Name
    Wall,                    !- Surface Type
    Internal Walls,          !- Construction Name
    A2I,                     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    9862CB,                  !- Outside Boundary Condition Object
    NOSUN,                   !- Sun Exposure
    NOWIND,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    82.537300, 14.732000, 10.210800,    !- X,Y,Z  1 {m}
    82.537300, 14.732000, 5.943600,     !- X,Y,Z  2 {m}
    82.537300, 14.884400, 5.943600,     !- X,Y,Z  3 {m}
    82.537300, 14.884400, 10.210800;    !- X,Y,Z  4 {m}
BuildingSurface:Detailed,
    249C89,                  !- Name
    Wall,                    !- Surface Type
    Internal Walls,          !- Construction Name
    A2I,                     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    249C89,                  !- Outside Boundary Condition Object
    NOSUN,                   !- Sun Exposure
    NOWIND,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    84.929807, 14.732000, 10.210800,    !- X,Y,Z  1 {m}
    84.929807, 14.732000, 5.943600,     !- X,Y,Z  2 {m}
    82.537300, 14.732000, 5.943600,     !- X,Y,Z  3 {m}
    82.537300, 14.732000, 10.210800;    !- X,Y,Z  4 {m}
BuildingSurface:Detailed,
    C2N West EWall1,         !- Name
    Wall,                    !- Surface Type
    Connector Wall,    !- Construction Name
    C2N,                     !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    68.750630, 68.398388, 10.210800,    !- X,Y,Z  1 {m}
    68.750630, 68.398388, 5.943600,     !- X,Y,Z  2 {m}
    69.276550, 66.435626, 5.943600,     !- X,Y,Z  3 {m}
    69.276550, 66.435626, 10.210800;    !- X,Y,Z  4 {m}
BuildingSurface:Detailed,
    EE89F2,                  !- Name
    Wall,                    !- Surface Type
    Internal Walls,          !- Construction Name
    C2N,                     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    EE89F2,                  !- Outside Boundary Condition Object
    NOSUN,                   !- Sun Exposure
    NOWIND,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    78.098281, 70.903083, 10.210800,    !- X,Y,Z  1 {m}
    78.098281, 70.903083, 5.943600,     !- X,Y,Z  2 {m}
    68.750630, 68.398388, 5.943600,     !- X,Y,Z  3 {m}
    68.750630, 68.398388, 10.210800;    !- X,Y,Z  4 {m}
BuildingSurface:Detailed,
    86AE35,                  !- Name
    Wall,                    !- Surface Type
    Internal Walls,          !- Construction Name
    C2N,                     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    86AE35,                  !- Outside Boundary Condition Object
    NOSUN,                   !- Sun Exposure
    NOWIND,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    78.624196, 68.940338, 10.210800,    !- X,Y,Z  1 {m}
    78.624196, 68.940338, 5.943600,     !- X,Y,Z  2 {m}
    78.098281, 70.903083, 5.943600,     !- X,Y,Z  3 {m}
    78.098281, 70.903083, 10.210800;    !- X,Y,Z  4 {m}
BuildingSurface:Detailed,
    8F2743,                  !- Name
    Wall,                    !- Surface Type
    Internal Walls,          !- Construction Name
    C2N,                     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    8F2743,                  !- Outside Boundary Condition Object
    NOSUN,                   !- Sun Exposure
    NOWIND,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    94.263047, 54.197607, 10.210800,    !- X,Y,Z  1 {m}
    94.263047, 54.197607, 5.943600,     !- X,Y,Z  2 {m}
    92.882806, 59.349930, 5.943600,     !- X,Y,Z  3 {m}
    92.882806, 59.349930, 10.210800;    !- X,Y,Z  4 {m}
BuildingSurface:Detailed,
    C2N South EWall1,        !- Name
    Wall,                    !- Surface Type
    ThermMass Wall 1,       !- Construction Name
    C2N,                     !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    91.662417, 53.500771, 10.210800,    !- X,Y,Z  1 {m}
    91.662417, 53.500771, 5.943600,     !- X,Y,Z  2 {m}
    94.263047, 54.197607, 5.943600,     !- X,Y,Z  3 {m}
    94.263047, 54.197607, 10.210800;    !- X,Y,Z  4 {m}
BuildingSurface:Detailed,
    1B48D1,                  !- Name
    Wall,                    !- Surface Type
    Internal Walls,          !- Construction Name
    C2N,                     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1B48D1,                  !- Outside Boundary Condition Object
    NOSUN,                   !- Sun Exposure
    NOWIND,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    70.373056, 62.785032, 10.210800,    !- X,Y,Z  1 {m}
    70.373056, 62.785032, 5.943600,     !- X,Y,Z  2 {m}
    74.120238, 48.800358, 5.943600,     !- X,Y,Z  3 {m}
    74.120238, 48.800358, 10.210800;    !- X,Y,Z  4 {m}
BuildingSurface:Detailed,
    AE8C98,                  !- Name
    Wall,                    !- Surface Type
    Internal Walls,          !- Construction Name
    C2N,                     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    AE8C98,                  !- Outside Boundary Condition Object
    NOSUN,                   !- Sun Exposure
    NOWIND,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    61.479294, 60.401956, 10.210800,    !- X,Y,Z  1 {m}
    61.479294, 60.401956, 5.943600,     !- X,Y,Z  2 {m}
    70.373056, 62.785032, 5.943600,     !- X,Y,Z  3 {m}
    70.373056, 62.785032, 10.210800;    !- X,Y,Z  4 {m}
BuildingSurface:Detailed,
    C2N North EWall1,        !- Name
    Wall,                    !- Surface Type
    Zinc Wall,         !- Construction Name
    C2N,                     !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    69.276550, 66.435626, 10.210800,    !- X,Y,Z  1 {m}
    69.276550, 66.435626, 5.943600,     !- X,Y,Z  2 {m}
    60.493194, 64.082133, 5.943600,     !- X,Y,Z  3 {m}
    60.493194, 64.082133, 10.210800;    !- X,Y,Z  4 {m}
BuildingSurface:Detailed,
    734FD5,                  !- Name
    Wall,                    !- Surface Type
    Internal Walls,          !- Construction Name
    C2N,                     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    734FD5,                  !- Outside Boundary Condition Object
    NOSUN,                   !- Sun Exposure
    NOWIND,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    81.323020, 69.663480, 10.210800,    !- X,Y,Z  1 {m}
    81.323020, 69.663480, 5.943600,     !- X,Y,Z  2 {m}
    78.624196, 68.940338, 5.943600,     !- X,Y,Z  3 {m}
    78.624196, 68.940338, 10.210800;    !- X,Y,Z  4 {m}
BuildingSurface:Detailed,
    3B58CA,                  !- Name
    Wall,                    !- Surface Type
    Internal Walls,          !- Construction Name
    C2N,                     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    3B58CA,                  !- Outside Boundary Condition Object
    NOSUN,                   !- Sun Exposure
    NOWIND,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    60.493194, 64.082133, 10.210800,    !- X,Y,Z  1 {m}
    60.493194, 64.082133, 5.943600,     !- X,Y,Z  2 {m}
    61.479294, 60.401956, 5.943600,     !- X,Y,Z  3 {m}
    61.479294, 60.401956, 10.210800;    !- X,Y,Z  4 {m}
BuildingSurface:Detailed,
    D89F8E,                  !- Name
    Wall,                    !- Surface Type
    Internal Walls,          !- Construction Name
    C2N,                     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    D89F8E,                  !- Outside Boundary Condition Object
    NOSUN,                   !- Sun Exposure
    NOWIND,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    92.882806, 59.349930, 10.210800,    !- X,Y,Z  1 {m}
    92.882806, 59.349930, 5.943600,     !- X,Y,Z  2 {m}
    84.675536, 57.151661, 5.943600,     !- X,Y,Z  3 {m}
    84.675536, 57.151661, 10.210800;    !- X,Y,Z  4 {m}
BuildingSurface:Detailed,
    65CF88,                  !- Name
    Wall,                    !- Surface Type
    Internal Walls,          !- Construction Name
    C2N,                     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    65CF88,                  !- Outside Boundary Condition Object
    NOSUN,                   !- Sun Exposure
    NOWIND,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    84.675536, 57.151661, 10.210800,    !- X,Y,Z  1 {m}
    84.675536, 57.151661, 5.943600,     !- X,Y,Z  2 {m}
    81.323020, 69.663480, 5.943600,     !- X,Y,Z  3 {m}
    81.323020, 69.663480, 10.210800;    !- X,Y,Z  4 {m}
BuildingSurface:Detailed,
    D2I North IWall,         !- Name
    Wall,                    !- Surface Type
    Internal Walls,          !- Construction Name
    D2I,                     !- Zone Name
    Zone,                    !- Outside Boundary Condition
    D2N,                     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    61.439850, 60.549163, 10.210800,    !- X,Y,Z  1 {m}
    61.439850, 60.549163, 5.943600,     !- X,Y,Z  2 {m}
    6.334751, 45.783803, 5.943600,      !- X,Y,Z  3 {m}
    6.334751, 45.783803, 10.210800;     !- X,Y,Z  4 {m}
BuildingSurface:Detailed,
    D2I West IWall,          !- Name
    Wall,                    !- Surface Type
    Internal Walls,          !- Construction Name
    D2I,                     !- Zone Name
    Zone,                    !- Outside Boundary Condition
    D2W,                     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    6.334751, 45.783803, 10.210800,     !- X,Y,Z  1 {m}
    6.334751, 45.783803, 5.943600,      !- X,Y,Z  2 {m}
    9.174722, 35.184886, 5.943600,      !- X,Y,Z  3 {m}
    9.174722, 35.184886, 10.210800;     !- X,Y,Z  4 {m}
BuildingSurface:Detailed,
    59E42E,                  !- Name
    Wall,                    !- Surface Type
    Internal Walls,          !- Construction Name
    D2I,                     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    59E42E,                  !- Outside Boundary Condition Object
    NOSUN,                   !- Sun Exposure
    NOWIND,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    61.479294, 60.401956, 10.210800,    !- X,Y,Z  1 {m}
    61.479294, 60.401956, 5.943600,     !- X,Y,Z  2 {m}
    61.439850, 60.549163, 5.943600,     !- X,Y,Z  3 {m}
    61.439850, 60.549163, 10.210800;    !- X,Y,Z  4 {m}
BuildingSurface:Detailed,
    63F0D5,                  !- Name
    Wall,                    !- Surface Type
    Internal Walls,          !- Construction Name
    D2I,                     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    63F0D5,                  !- Outside Boundary Condition Object
    NOSUN,                   !- Sun Exposure
    NOWIND,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    70.373056, 62.785032, 10.210800,    !- X,Y,Z  1 {m}
    70.373056, 62.785032, 5.943600,     !- X,Y,Z  2 {m}
    61.479294, 60.401956, 5.943600,     !- X,Y,Z  3 {m}
    61.479294, 60.401956, 10.210800;    !- X,Y,Z  4 {m}
BuildingSurface:Detailed,
    D2I South IWall,         !- Name
    Wall,                    !- Surface Type
    Internal Walls,          !- Construction Name
    D2I,                     !- Zone Name
    Zone,                    !- Outside Boundary Condition
    D2S,                     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    9.174722, 35.184886, 10.210800,     !- X,Y,Z  1 {m}
    9.174722, 35.184886, 5.943600,      !- X,Y,Z  2 {m}
    73.173581, 52.333328, 5.943600,     !- X,Y,Z  3 {m}
    73.173581, 52.333328, 10.210800;    !- X,Y,Z  4 {m}
BuildingSurface:Detailed,
    401C26,                  !- Name
    Wall,                    !- Surface Type
    Internal Walls,          !- Construction Name
    D2I,                     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    401C26,                  !- Outside Boundary Condition Object
    NOSUN,                   !- Sun Exposure
    NOWIND,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    73.173581, 52.333328, 10.210800,    !- X,Y,Z  1 {m}
    73.173581, 52.333328, 5.943600,     !- X,Y,Z  2 {m}
    70.373056, 62.785032, 5.943600,     !- X,Y,Z  3 {m}
    70.373056, 62.785032, 10.210800;    !- X,Y,Z  4 {m}
BuildingSurface:Detailed,
    FD695C,                  !- Name
    Wall,                    !- Surface Type
    Internal Walls,          !- Construction Name
    E2I,                     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    FD695C,                  !- Outside Boundary Condition Object
    NOSUN,                   !- Sun Exposure
    NOWIND,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    82.269676, 66.130510, 10.210800,    !- X,Y,Z  1 {m}
    82.269676, 66.130510, 5.943600,     !- X,Y,Z  2 {m}
    84.675536, 57.151661, 5.943600,     !- X,Y,Z  3 {m}
    84.675536, 57.151661, 10.210800;    !- X,Y,Z  4 {m}
BuildingSurface:Detailed,
    4A3935,                  !- Name
    Wall,                    !- Surface Type
    Internal Walls,          !- Construction Name
    E2I,                     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    4A3935,                  !- Outside Boundary Condition Object
    NOSUN,                   !- Sun Exposure
    NOWIND,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    92.882806, 59.349930, 10.210800,    !- X,Y,Z  1 {m}
    92.882806, 59.349930, 5.943600,     !- X,Y,Z  2 {m}
    93.316390, 57.730577, 5.943600,     !- X,Y,Z  3 {m}
    93.316390, 57.730577, 10.210800;    !- X,Y,Z  4 {m}
BuildingSurface:Detailed,
    E2I East IWall,          !- Name
    Wall,                    !- Surface Type
    Internal Walls,          !- Construction Name
    E2I,                     !- Zone Name
    Zone,                    !- Outside Boundary Condition
    E2E,                     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    126.277904, 66.562588, 10.210800,   !- X,Y,Z  1 {m}
    126.277904, 66.562588, 5.943600,    !- X,Y,Z  2 {m}
    123.437932, 77.161505, 5.943600,    !- X,Y,Z  3 {m}
    123.437932, 77.161505, 10.210800;   !- X,Y,Z  4 {m}
BuildingSurface:Detailed,
    E2I South IWall,         !- Name
    Wall,                    !- Surface Type
    Internal Walls,          !- Construction Name
    E2I,                     !- Zone Name
    Zone,                    !- Outside Boundary Condition
    E2S,                     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    93.316390, 57.730577, 10.210800,    !- X,Y,Z  1 {m}
    93.316390, 57.730577, 5.943600,     !- X,Y,Z  2 {m}
    126.277904, 66.562588, 5.943600,    !- X,Y,Z  3 {m}
    126.277904, 66.562588, 10.210800;   !- X,Y,Z  4 {m}
BuildingSurface:Detailed,
    E2I North IWall,         !- Name
    Wall,                    !- Surface Type
    Internal Walls,          !- Construction Name
    E2I,                     !- Zone Name
    Zone,                    !- Outside Boundary Condition
    E2N,                     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    123.437932, 77.161505, 10.210800,   !- X,Y,Z  1 {m}
    123.437932, 77.161505, 5.943600,    !- X,Y,Z  2 {m}
    82.269676, 66.130510, 5.943600,     !- X,Y,Z  3 {m}
    82.269676, 66.130510, 10.210800;    !- X,Y,Z  4 {m}
BuildingSurface:Detailed,
    F023EE,                  !- Name
    Wall,                    !- Surface Type
    Internal Walls,          !- Construction Name
    E2I,                     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F023EE,                  !- Outside Boundary Condition Object
    NOSUN,                   !- Sun Exposure
    NOWIND,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    84.675536, 57.151661, 10.210800,    !- X,Y,Z  1 {m}
    84.675536, 57.151661, 5.943600,     !- X,Y,Z  2 {m}
    92.882806, 59.349930, 5.943600,     !- X,Y,Z  3 {m}
    92.882806, 59.349930, 10.210800;    !- X,Y,Z  4 {m}
BuildingSurface:Detailed,
    C3N West EWall1,         !- Name
    Wall,                    !- Surface Type
    Connector Wall,    !- Construction Name
    C3N,                     !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    65.940286, 78.886733, 14.478000,    !- X,Y,Z  1 {m}
    65.940286, 78.886733, 10.210800,    !- X,Y,Z  2 {m}
    69.276546, 66.435642, 10.210800,    !- X,Y,Z  3 {m}
    69.276546, 66.435642, 14.478000;    !- X,Y,Z  4 {m}
BuildingSurface:Detailed,
    EB24B7,                  !- Name
    Wall,                    !- Surface Type
    Internal Walls,          !- Construction Name
    C3N,                     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    EB24B7,                  !- Outside Boundary Condition Object
    NOSUN,                   !- Sun Exposure
    NOWIND,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    84.062100, 83.190406, 13.868400,    !- X,Y,Z  1 {m}
    84.062100, 83.190406, 10.210800,    !- X,Y,Z  2 {m}
    83.924086, 83.705478, 10.210800,    !- X,Y,Z  3 {m}
    83.924086, 83.705478, 13.784605;    !- X,Y,Z  4 {m}
BuildingSurface:Detailed,
    C3N North EWall1,        !- Name
    Wall,                    !- Surface Type
    Zinc Wall,         !- Construction Name
    C3N,                     !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    83.924086, 83.705478, 14.478000,    !- X,Y,Z  1 {m}
    83.924086, 83.705478, 13.784605,    !- X,Y,Z  2 {m}
    65.940286, 78.886733, 13.784608,    !- X,Y,Z  3 {m}
    65.940286, 78.886733, 14.478000;    !- X,Y,Z  4 {m}
BuildingSurface:Detailed,
    C3N South EWall1,        !- Name
    Wall,                    !- Surface Type
    ThermMass Wall 1,       !- Construction Name
    C3N,                     !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    91.662417, 53.500771, 14.478000,    !- X,Y,Z  1 {m}
    91.662417, 53.500771, 10.210800,    !- X,Y,Z  2 {m}
    94.263047, 54.197607, 10.210800,    !- X,Y,Z  3 {m}
    94.263047, 54.197607, 14.478000;    !- X,Y,Z  4 {m}
BuildingSurface:Detailed,
    83EA3E,                  !- Name
    Wall,                    !- Surface Type
    Internal Walls,          !- Construction Name
    C3N,                     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    83EA3E,                  !- Outside Boundary Condition Object
    NOSUN,                   !- Sun Exposure
    NOWIND,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    69.386951, 66.465225, 14.478000,    !- X,Y,Z  1 {m}
    69.386951, 66.465225, 10.210800,    !- X,Y,Z  2 {m}
    74.120238, 48.800358, 10.210800,    !- X,Y,Z  3 {m}
    74.120238, 48.800358, 14.478000;    !- X,Y,Z  4 {m}
BuildingSurface:Detailed,
    6731AF,                  !- Name
    Wall,                    !- Surface Type
    Internal Walls,          !- Construction Name
    C3N,                     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    6731AF,                  !- Outside Boundary Condition Object
    NOSUN,                   !- Sun Exposure
    NOWIND,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    92.882806, 59.349930, 14.478000,    !- X,Y,Z  1 {m}
    92.882806, 59.349930, 10.210800,    !- X,Y,Z  2 {m}
    84.675536, 57.151661, 10.210800,    !- X,Y,Z  3 {m}
    84.675536, 57.151661, 14.478000;    !- X,Y,Z  4 {m}
BuildingSurface:Detailed,
    79EFEE,                  !- Name
    Wall,                    !- Surface Type
    Internal Walls,          !- Construction Name
    C3N,                     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    79EFEE,                  !- Outside Boundary Condition Object
    NOSUN,                   !- Sun Exposure
    NOWIND,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    94.263047, 54.197607, 14.478000,    !- X,Y,Z  1 {m}
    94.263047, 54.197607, 10.210800,    !- X,Y,Z  2 {m}
    92.882806, 59.349930, 10.210800,    !- X,Y,Z  3 {m}
    92.882806, 59.349930, 14.478000;    !- X,Y,Z  4 {m}
BuildingSurface:Detailed,
    A3A1E6,                  !- Name
    Wall,                    !- Surface Type
    Internal Walls,          !- Construction Name
    C3N,                     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    A3A1E6,                  !- Outside Boundary Condition Object
    NOSUN,                   !- Sun Exposure
    NOWIND,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    84.675536, 57.151661, 14.478000,    !- X,Y,Z  1 {m}
    84.675536, 57.151661, 10.210800,    !- X,Y,Z  2 {m}
    81.323020, 69.663480, 10.210800,    !- X,Y,Z  3 {m}
    81.323020, 69.663480, 14.478000;    !- X,Y,Z  4 {m}
BuildingSurface:Detailed,
    57E901,                  !- Name
    Wall,                    !- Surface Type
    Internal Walls,          !- Construction Name
    E3I,                     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    57E901,                  !- Outside Boundary Condition Object
    NOSUN,                   !- Sun Exposure
    NOWIND,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    84.675536, 57.151661, 14.478000,    !- X,Y,Z  1 {m}
    84.675536, 57.151661, 10.210800,    !- X,Y,Z  2 {m}
    92.882806, 59.349930, 10.210800,    !- X,Y,Z  3 {m}
    92.882806, 59.349930, 14.478000;    !- X,Y,Z  4 {m}
BuildingSurface:Detailed,
    248E4C,                  !- Name
    Wall,                    !- Surface Type
    Internal Walls,          !- Construction Name
    C3S,                     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    248E4C,                  !- Outside Boundary Condition Object
    NOSUN,                   !- Sun Exposure
    NOWIND,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    107.265395, 5.314249, 15.204115,    !- X,Y,Z  1 {m}
    107.265395, 5.314249, 10.210800,    !- X,Y,Z  2 {m}
    98.591614, 5.314249, 10.210800,     !- X,Y,Z  3 {m}
    98.591614, 5.314249, 15.204115;     !- X,Y,Z  4 {m}
BuildingSurface:Detailed,
    EA562D,                  !- Name
    Wall,                    !- Surface Type
    Internal Walls,          !- Construction Name
    C3S,                     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    EA562D,                  !- Outside Boundary Condition Object
    NOSUN,                   !- Sun Exposure
    NOWIND,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    98.591614, 5.314249, 15.204115,     !- X,Y,Z  1 {m}
    98.591614, 5.314249, 10.210800,     !- X,Y,Z  2 {m}
    95.047248, 18.542000, 10.210800,    !- X,Y,Z  3 {m}
    95.047248, 18.542000, 17.500600;    !- X,Y,Z  4 {m}
BuildingSurface:Detailed,
    C4N South EWall1,        !- Name
    Wall,                    !- Surface Type
    ThermMass Wall 1,       !- Construction Name
    C4N,                     !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    91.662417, 53.500771, 18.592800,    !- X,Y,Z  1 {m}
    91.662417, 53.500771, 14.478000,    !- X,Y,Z  2 {m}
    94.263047, 54.197607, 14.478000,    !- X,Y,Z  3 {m}
    94.263047, 54.197607, 18.592800;    !- X,Y,Z  4 {m}
BuildingSurface:Detailed,
    CD3A93,                  !- Name
    Wall,                    !- Surface Type
    Internal Walls,          !- Construction Name
    C3S,                     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    CD3A93,                  !- Outside Boundary Condition Object
    NOSUN,                   !- Sun Exposure
    NOWIND,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    95.047248, 18.542000, 15.548780,    !- X,Y,Z  1 {m}
    95.047248, 18.542000, 10.210800,    !- X,Y,Z  2 {m}
    82.537300, 18.541775, 10.210800,    !- X,Y,Z  3 {m}
    82.537300, 18.541775, 16.096378;    !- X,Y,Z  4 {m}
BuildingSurface:Detailed,
    92FBAB,                  !- Name
    Wall,                    !- Surface Type
    Internal Walls,          !- Construction Name
    A1N,                     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    92FBAB,                  !- Outside Boundary Condition Object
    NOSUN,                   !- Sun Exposure
    NOWIND,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    82.537300, 14.884400, 5.943600,     !- X,Y,Z  1 {m}
    82.537300, 14.884400, 1.676400,     !- X,Y,Z  2 {m}
    82.537300, 18.542000, 1.676400,     !- X,Y,Z  3 {m}
    82.537300, 18.542000, 5.943600;     !- X,Y,Z  4 {m}
BuildingSurface:Detailed,
    A1N North EWall1,        !- Name
    Wall,                    !- Surface Type
    ThermMass Wall 2up,       !- Construction Name
    A1N,                     !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    82.227943, 18.542000, 5.943600,     !- X,Y,Z  1 {m}
    82.227943, 18.542000, 1.676400,     !- X,Y,Z  2 {m}
    43.408600, 18.542000, 1.676400,     !- X,Y,Z  3 {m}
    43.408600, 18.542000, 5.943600;     !- X,Y,Z  4 {m}
BuildingSurface:Detailed,
    314C41,                  !- Name
    Wall,                    !- Surface Type
    Internal Walls,          !- Construction Name
    A1N,                     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    314C41,                  !- Outside Boundary Condition Object
    NOSUN,                   !- Sun Exposure
    NOWIND,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    43.408600, 18.542000, 5.943600,     !- X,Y,Z  1 {m}
    43.408600, 18.542000, 1.676400,     !- X,Y,Z  2 {m}
    43.408600, 14.884400, 1.676400,     !- X,Y,Z  3 {m}
    43.408600, 14.884400, 5.943600;     !- X,Y,Z  4 {m}
BuildingSurface:Detailed,
    A536CC,                  !- Name
    Wall,                    !- Surface Type
    Internal Walls,          !- Construction Name
    A1S,                     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    A536CC,                  !- Outside Boundary Condition Object
    NOSUN,                   !- Sun Exposure
    NOWIND,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    84.929807, 0.254000, 5.943600,      !- X,Y,Z  1 {m}
    84.929807, 0.254000, 1.676400,      !- X,Y,Z  2 {m}
    84.929807, 3.911600, 1.676400,      !- X,Y,Z  3 {m}
    84.929807, 3.911600, 5.943600;      !- X,Y,Z  4 {m}
BuildingSurface:Detailed,
    D841CA,                  !- Name
    Wall,                    !- Surface Type
    Internal Walls,          !- Construction Name
    A1S,                     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    D841CA,                  !- Outside Boundary Condition Object
    NOSUN,                   !- Sun Exposure
    NOWIND,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    43.408600, 3.911600, 5.943600,      !- X,Y,Z  1 {m}
    43.408600, 3.911600, 1.676400,      !- X,Y,Z  2 {m}
    43.408600, 0.254000, 1.676400,      !- X,Y,Z  3 {m}
    43.408600, 0.254000, 5.943600;      !- X,Y,Z  4 {m}
BuildingSurface:Detailed,
    A1S South EWall1 TSC,    !- Name
    Wall,                    !- Surface Type
    ThermMass Wall 1,       !- Construction Name
    A1S,                     !- Zone Name
    OtherSideConditionsModel,        !- Outside Boundary Condition
    TSC OSCM,            !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    55.295800, 0.254000, 5.943600,      !- X,Y,Z  1 {m}
    55.295800, 0.254000, 1.676400,      !- X,Y,Z  2 {m}
    84.929807, 0.254000, 1.676400,      !- X,Y,Z  3 {m}
    84.929807, 0.254000, 5.943600;      !- X,Y,Z  4 {m}
BuildingSurface:Detailed,
    A1W South EWall1,        !- Name
    Wall,                    !- Surface Type
    ThermMass Wall 1,       !- Construction Name
    A1W,                     !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    36.398200, 0.254000, 5.943600,      !- X,Y,Z  1 {m}
    36.398200, 0.254000, 1.676400,      !- X,Y,Z  2 {m}
    43.408600, 0.254000, 1.676400,      !- X,Y,Z  3 {m}
    43.408600, 0.254000, 5.943600;      !- X,Y,Z  4 {m}
BuildingSurface:Detailed,
    861BAE,                  !- Name
    Wall,                    !- Surface Type
    Internal Walls,          !- Construction Name
    A1W,                     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    861BAE,                  !- Outside Boundary Condition Object
    NOSUN,                   !- Sun Exposure
    NOWIND,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    43.408600, 14.884400, 5.943600,     !- X,Y,Z  1 {m}
    43.408600, 14.884400, 1.676400,     !- X,Y,Z  2 {m}
    43.408600, 18.542000, 1.676400,     !- X,Y,Z  3 {m}
    43.408600, 18.542000, 5.943600;     !- X,Y,Z  4 {m}
BuildingSurface:Detailed,
    A1W West EWall1,         !- Name
    Wall,                    !- Surface Type
    Zinc Wall,         !- Construction Name
    A1W,                     !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    36.398200, 18.542000, 5.943600,     !- X,Y,Z  1 {m}
    36.398200, 18.542000, 1.676400,     !- X,Y,Z  2 {m}
    36.398200, 0.254000, 1.676400,      !- X,Y,Z  3 {m}
    36.398200, 0.254000, 5.943600;      !- X,Y,Z  4 {m}
BuildingSurface:Detailed,
    359955,                  !- Name
    Wall,                    !- Surface Type
    Internal Walls,          !- Construction Name
    A2N,                     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    359955,                  !- Outside Boundary Condition Object
    NOSUN,                   !- Sun Exposure
    NOWIND,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    82.537300, 14.884400, 10.210800,    !- X,Y,Z  1 {m}
    82.537300, 14.884400, 5.943600,     !- X,Y,Z  2 {m}
    82.537300, 18.542000, 5.943600,     !- X,Y,Z  3 {m}
    82.537300, 18.542000, 10.210800;    !- X,Y,Z  4 {m}
BuildingSurface:Detailed,
    F1DD61,                  !- Name
    Wall,                    !- Surface Type
    Internal Walls,          !- Construction Name
    A2S,                     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F1DD61,                  !- Outside Boundary Condition Object
    NOSUN,                   !- Sun Exposure
    NOWIND,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    84.929807, 0.254000, 10.210800,     !- X,Y,Z  1 {m}
    84.929807, 0.254000, 5.943600,      !- X,Y,Z  2 {m}
    84.929807, 3.911600, 5.943600,      !- X,Y,Z  3 {m}
    84.929807, 3.911600, 10.210800;     !- X,Y,Z  4 {m}
BuildingSurface:Detailed,
    802418,                  !- Name
    Wall,                    !- Surface Type
    Internal Walls,          !- Construction Name
    A2S,                     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    802418,                  !- Outside Boundary Condition Object
    NOSUN,                   !- Sun Exposure
    NOWIND,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    43.408600, 3.911600, 10.210800,     !- X,Y,Z  1 {m}
    43.408600, 3.911600, 5.943600,      !- X,Y,Z  2 {m}
    43.408600, 0.254000, 5.943600,      !- X,Y,Z  3 {m}
    43.408600, 0.254000, 10.210800;     !- X,Y,Z  4 {m}
BuildingSurface:Detailed,
    A2S South EWall1,        !- Name
    Wall,                    !- Surface Type
    ThermMass Wall 2up,       !- Construction Name
    A2S,                     !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    43.408600, 0.254000, 10.210800,     !- X,Y,Z  1 {m}
    43.408600, 0.254000, 5.943600,      !- X,Y,Z  2 {m}
    55.295800, 0.254000, 5.943600,      !- X,Y,Z  3 {m}
    55.295800, 0.254000, 10.210800;     !- X,Y,Z  4 {m}
BuildingSurface:Detailed,
    A2W West EWall1,         !- Name
    Wall,                    !- Surface Type
    Zinc Wall,         !- Construction Name
    A2W,                     !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    36.398200, 18.542000, 10.210800,    !- X,Y,Z  1 {m}
    36.398200, 18.542000, 5.943600,     !- X,Y,Z  2 {m}
    36.398200, 0.254000, 5.943600,      !- X,Y,Z  3 {m}
    36.398200, 0.254000, 10.210800;     !- X,Y,Z  4 {m}
BuildingSurface:Detailed,
    A2W North EWall1,        !- Name
    Wall,                    !- Surface Type
    ThermMass Wall 1,       !- Construction Name
    A2W,                     !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    43.408600, 18.542000, 10.210800,    !- X,Y,Z  1 {m}
    43.408600, 18.542000, 5.943600,     !- X,Y,Z  2 {m}
    36.398200, 18.542000, 5.943600,     !- X,Y,Z  3 {m}
    36.398200, 18.542000, 10.210800;    !- X,Y,Z  4 {m}
BuildingSurface:Detailed,
    A2W South EWall1,        !- Name
    Wall,                    !- Surface Type
    ThermMass Wall 2up,       !- Construction Name
    A2W,                     !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    36.398200, 0.254000, 10.210800,     !- X,Y,Z  1 {m}
    36.398200, 0.254000, 5.943600,      !- X,Y,Z  2 {m}
    43.408600, 0.254000, 5.943600,      !- X,Y,Z  3 {m}
    43.408600, 0.254000, 10.210800;     !- X,Y,Z  4 {m}
BuildingSurface:Detailed,
    5BCEB7,                  !- Name
    Wall,                    !- Surface Type
    Internal Walls,          !- Construction Name
    A3S,                     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    5BCEB7,                  !- Outside Boundary Condition Object
    NOSUN,                   !- Sun Exposure
    NOWIND,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    43.408661, 3.911600, 14.960608,     !- X,Y,Z  1 {m}
    43.408661, 3.911600, 10.210800,     !- X,Y,Z  2 {m}
    43.408600, 0.254000, 10.210800,     !- X,Y,Z  3 {m}
    43.408600, 0.254000, 14.325600;     !- X,Y,Z  4 {m}
BuildingSurface:Detailed,
    965011,                  !- Name
    Wall,                    !- Surface Type
    Internal Walls,          !- Construction Name
    A3S,                     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    965011,                  !- Outside Boundary Condition Object
    NOSUN,                   !- Sun Exposure
    NOWIND,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    84.929807, 0.254000, 14.325600,     !- X,Y,Z  1 {m}
    84.929807, 0.254000, 10.210800,     !- X,Y,Z  2 {m}
    84.929807, 3.911600, 10.210800,     !- X,Y,Z  3 {m}
    84.929807, 3.911600, 14.960600;     !- X,Y,Z  4 {m}
BuildingSurface:Detailed,
    A3S South EWall1,        !- Name
    Wall,                    !- Surface Type
    ThermMass Wall 2up,       !- Construction Name
    A3S,                     !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    43.408661, 0.254000, 14.325600,     !- X,Y,Z  1 {m}
    43.408600, 0.254000, 10.210800,     !- X,Y,Z  2 {m}
    55.295800, 0.254000, 10.210800,     !- X,Y,Z  3 {m}
    55.295800, 0.254000, 14.325600;     !- X,Y,Z  4 {m}
BuildingSurface:Detailed,
    A3W South EWall1,        !- Name
    Wall,                    !- Surface Type
    ThermMass Wall 2up,       !- Construction Name
    A3W,                     !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    39.624000, 0.254000, 14.325600,     !- X,Y,Z  1 {m}
    39.624000, 0.254000, 10.210800,     !- X,Y,Z  2 {m}
    43.408600, 0.254000, 10.210800,     !- X,Y,Z  3 {m}
    43.408600, 0.254000, 14.325600;     !- X,Y,Z  4 {m}
BuildingSurface:Detailed,
    C99D8D,                  !- Name
    Wall,                    !- Surface Type
    Internal Walls,          !- Construction Name
    B1S,                     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    C99D8D,                  !- Outside Boundary Condition Object
    NOSUN,                   !- Sun Exposure
    NOWIND,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    107.265395, 3.911600, 5.943600,     !- X,Y,Z  1 {m}
    107.265395, 3.911600, 1.676400,     !- X,Y,Z  2 {m}
    107.265395, 0.254000, 1.676400,     !- X,Y,Z  3 {m}
    107.265395, 0.254000, 5.943600;     !- X,Y,Z  4 {m}
BuildingSurface:Detailed,
    B1S South EWall1,        !- Name
    Wall,                    !- Surface Type
    ThermMass Wall 1,       !- Construction Name
    B1S,                     !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    115.328700, 0.254000, 5.943600,     !- X,Y,Z  1 {m}
    115.328700, 0.254000, 1.676400,     !- X,Y,Z  2 {m}
    137.274300, 0.254000, 1.676400,     !- X,Y,Z  3 {m}
    137.274300, 0.254000, 5.943600;     !- X,Y,Z  4 {m}
BuildingSurface:Detailed,
    EFEAFB,                  !- Name
    Wall,                    !- Surface Type
    Internal Walls,          !- Construction Name
    B1S,                     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    EFEAFB,                  !- Outside Boundary Condition Object
    NOSUN,                   !- Sun Exposure
    NOWIND,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    137.274300, 0.254000, 5.943600,     !- X,Y,Z  1 {m}
    137.274300, 0.254000, 1.676400,     !- X,Y,Z  2 {m}
    137.274300, 3.911600, 1.676400,     !- X,Y,Z  3 {m}
    137.274300, 3.911600, 5.943600;     !- X,Y,Z  4 {m}
BuildingSurface:Detailed,
    B1E South EWall1,        !- Name
    Wall,                    !- Surface Type
    ThermMass Wall 1,       !- Construction Name
    B1E,                     !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    137.274300, 0.254000, 5.943600,     !- X,Y,Z  1 {m}
    137.274300, 0.254000, 1.676400,     !- X,Y,Z  2 {m}
    146.418300, 0.254000, 1.676400,     !- X,Y,Z  3 {m}
    146.418300, 0.254000, 5.943600;     !- X,Y,Z  4 {m}
BuildingSurface:Detailed,
    B1E East EWall1,         !- Name
    Wall,                    !- Surface Type
    Zinc Wall,         !- Construction Name
    B1E,                     !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    146.418300, 0.254000, 5.943600,     !- X,Y,Z  1 {m}
    146.418300, 0.254000, 1.676400,     !- X,Y,Z  2 {m}
    146.418300, 18.542000, 1.676400,    !- X,Y,Z  3 {m}
    146.418300, 18.542000, 5.943600;    !- X,Y,Z  4 {m}
BuildingSurface:Detailed,
    B1E North EWall1,        !- Name
    Wall,                    !- Surface Type
    ThermMass Wall 2up,       !- Construction Name
    B1E,                     !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    146.418300, 18.542000, 5.943600,    !- X,Y,Z  1 {m}
    146.418300, 18.542000, 1.676400,    !- X,Y,Z  2 {m}
    137.274300, 18.542000, 1.676400,    !- X,Y,Z  3 {m}
    137.274300, 18.542000, 5.943600;    !- X,Y,Z  4 {m}
BuildingSurface:Detailed,
    DDA060,                  !- Name
    Wall,                    !- Surface Type
    Internal Walls,          !- Construction Name
    B1N,                     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    DDA060,                  !- Outside Boundary Condition Object
    NOSUN,                   !- Sun Exposure
    NOWIND,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    95.047248, 18.542000, 5.943600,     !- X,Y,Z  1 {m}
    95.047248, 18.542000, 1.676400,     !- X,Y,Z  2 {m}
    96.027299, 14.884400, 1.676400,     !- X,Y,Z  3 {m}
    96.027299, 14.884400, 5.943600;     !- X,Y,Z  4 {m}
BuildingSurface:Detailed,
    68A374,                  !- Name
    Wall,                    !- Surface Type
    Internal Walls,          !- Construction Name
    B1N,                     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    68A374,                  !- Outside Boundary Condition Object
    NOSUN,                   !- Sun Exposure
    NOWIND,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    137.274300, 14.884400, 5.943600,    !- X,Y,Z  1 {m}
    137.274300, 14.884400, 1.676400,    !- X,Y,Z  2 {m}
    137.274300, 18.542000, 1.676400,    !- X,Y,Z  3 {m}
    137.274300, 18.542000, 5.943600;    !- X,Y,Z  4 {m}
BuildingSurface:Detailed,
    171BB8,                  !- Name
    Wall,                    !- Surface Type
    Internal Walls,          !- Construction Name
    B1N,                     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    171BB8,                  !- Outside Boundary Condition Object
    NOSUN,                   !- Sun Exposure
    NOWIND,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    101.029592, 18.542000, 5.943600,    !- X,Y,Z  1 {m}
    101.029592, 18.542000, 1.676400,    !- X,Y,Z  2 {m}
    95.047248, 18.542000, 1.676400,     !- X,Y,Z  3 {m}
    95.047248, 18.542000, 5.943600;     !- X,Y,Z  4 {m}
BuildingSurface:Detailed,
    32BC41,                  !- Name
    Wall,                    !- Surface Type
    Internal Walls,          !- Construction Name
    B1I,                     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    32BC41,                  !- Outside Boundary Condition Object
    NOSUN,                   !- Sun Exposure
    NOWIND,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    98.591614, 5.314249, 5.943600,      !- X,Y,Z  1 {m}
    98.591614, 5.314249, 1.676400,      !- X,Y,Z  2 {m}
    107.265395, 5.314249, 1.676400,     !- X,Y,Z  3 {m}
    107.265395, 5.314249, 5.943600;     !- X,Y,Z  4 {m}
BuildingSurface:Detailed,
    2525A8,                  !- Name
    Wall,                    !- Surface Type
    Internal Walls,          !- Construction Name
    B1I,                     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2525A8,                  !- Outside Boundary Condition Object
    NOSUN,                   !- Sun Exposure
    NOWIND,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    107.265395, 5.314249, 5.943600,     !- X,Y,Z  1 {m}
    107.265395, 5.314249, 1.676400,     !- X,Y,Z  2 {m}
    107.265395, 3.911600, 1.676400,     !- X,Y,Z  3 {m}
    107.265395, 3.911600, 5.943600;     !- X,Y,Z  4 {m}
BuildingSurface:Detailed,
    B1I South IWall,         !- Name
    Wall,                    !- Surface Type
    Internal Walls,          !- Construction Name
    B1I,                     !- Zone Name
    Zone,                    !- Outside Boundary Condition
    B1S,                     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    107.265395, 3.911600, 5.943600,     !- X,Y,Z  1 {m}
    107.265395, 3.911600, 1.676400,     !- X,Y,Z  2 {m}
    137.274300, 3.911600, 1.676400,     !- X,Y,Z  3 {m}
    137.274300, 3.911600, 5.943600;     !- X,Y,Z  4 {m}
BuildingSurface:Detailed,
    B1I East IWall,          !- Name
    Wall,                    !- Surface Type
    Internal Walls,          !- Construction Name
    B1I,                     !- Zone Name
    Zone,                    !- Outside Boundary Condition
    B1E,                     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    137.274300, 3.911600, 5.943600,     !- X,Y,Z  1 {m}
    137.274300, 3.911600, 1.676400,     !- X,Y,Z  2 {m}
    137.274300, 14.884400, 1.676400,    !- X,Y,Z  3 {m}
    137.274300, 14.884400, 5.943600;    !- X,Y,Z  4 {m}
BuildingSurface:Detailed,
    313BAA,                  !- Name
    Wall,                    !- Surface Type
    Internal Walls,          !- Construction Name
    B2I,                     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    313BAA,                  !- Outside Boundary Condition Object
    NOSUN,                   !- Sun Exposure
    NOWIND,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    96.027299, 14.884400, 10.210800,    !- X,Y,Z  1 {m}
    96.027299, 14.884400, 5.943600,     !- X,Y,Z  2 {m}
    98.591614, 5.314249, 5.943600,      !- X,Y,Z  3 {m}
    98.591614, 5.314249, 10.210800;     !- X,Y,Z  4 {m}
BuildingSurface:Detailed,
    B2I North IWall,         !- Name
    Wall,                    !- Surface Type
    Internal Walls,          !- Construction Name
    B2I,                     !- Zone Name
    Zone,                    !- Outside Boundary Condition
    B2N,                     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    137.274300, 14.884400, 10.210800,   !- X,Y,Z  1 {m}
    137.274300, 14.884400, 5.943600,    !- X,Y,Z  2 {m}
    96.027299, 14.884400, 5.943600,     !- X,Y,Z  3 {m}
    96.027299, 14.884400, 10.210800;    !- X,Y,Z  4 {m}
BuildingSurface:Detailed,
    B3I North IWall,         !- Name
    Wall,                    !- Surface Type
    Internal Walls,          !- Construction Name
    B3I,                     !- Zone Name
    Zone,                    !- Outside Boundary Condition
    B3N,                     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    137.274300, 14.884400, 16.865600,   !- X,Y,Z  1 {m}
    137.274300, 14.884400, 10.210800,   !- X,Y,Z  2 {m}
    96.027299, 14.884400, 10.210800,    !- X,Y,Z  3 {m}
    96.027299, 14.884400, 16.865600;    !- X,Y,Z  4 {m}
BuildingSurface:Detailed,
    B3I South IWall,         !- Name
    Wall,                    !- Surface Type
    Internal Walls,          !- Construction Name
    B3I,                     !- Zone Name
    Zone,                    !- Outside Boundary Condition
    B3S,                     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    107.265395, 3.911600, 14.960600,    !- X,Y,Z  1 {m}
    107.265395, 3.911600, 10.210800,    !- X,Y,Z  2 {m}
    137.274300, 3.911600, 10.210800,    !- X,Y,Z  3 {m}
    137.274300, 3.911600, 14.960600;    !- X,Y,Z  4 {m}
BuildingSurface:Detailed,
    8309FD,                  !- Name
    Wall,                    !- Surface Type
    Internal Walls,          !- Construction Name
    B3I,                     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    8309FD,                  !- Outside Boundary Condition Object
    NOSUN,                   !- Sun Exposure
    NOWIND,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    3,                       !- Number of Vertices
    137.274300, 3.911600, 14.960600,    !- X,Y,Z  1 {m}
    137.274300, 14.884400, 14.960600,   !- X,Y,Z  2 {m}
    137.274300, 14.884400, 16.865600;   !- X,Y,Z  3 {m}
BuildingSurface:Detailed,
    A97C3A,                  !- Name
    Wall,                    !- Surface Type
    Internal Walls,          !- Construction Name
    B3I,                     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    A97C3A,                  !- Outside Boundary Condition Object
    NOSUN,                   !- Sun Exposure
    NOWIND,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    98.591614, 5.314249, 15.204115,     !- X,Y,Z  1 {m}
    98.591614, 5.314249, 10.210800,     !- X,Y,Z  2 {m}
    107.265395, 5.314249, 10.210800,    !- X,Y,Z  3 {m}
    107.265395, 5.314249, 15.204115;    !- X,Y,Z  4 {m}
BuildingSurface:Detailed,
    B2AEB2,                  !- Name
    Wall,                    !- Surface Type
    Internal Walls,          !- Construction Name
    B3I,                     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    B2AEB2,                  !- Outside Boundary Condition Object
    NOSUN,                   !- Sun Exposure
    NOWIND,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    96.027299, 14.884400, 16.865600,    !- X,Y,Z  1 {m}
    96.027299, 14.884400, 10.210800,    !- X,Y,Z  2 {m}
    98.591614, 5.314249, 10.210800,     !- X,Y,Z  3 {m}
    98.591614, 5.314249, 15.204115;     !- X,Y,Z  4 {m}
BuildingSurface:Detailed,
    2DDC0B,                  !- Name
    Wall,                    !- Surface Type
    Internal Walls,          !- Construction Name
    B3I,                     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2DDC0B,                  !- Outside Boundary Condition Object
    NOSUN,                   !- Sun Exposure
    NOWIND,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    107.265395, 5.314249, 15.204115,    !- X,Y,Z  1 {m}
    107.265395, 5.314249, 10.210800,    !- X,Y,Z  2 {m}
    107.265395, 3.911600, 10.210800,    !- X,Y,Z  3 {m}
    107.265395, 3.911600, 14.960600;    !- X,Y,Z  4 {m}
BuildingSurface:Detailed,
    DA9340,                  !- Name
    Wall,                    !- Surface Type
    Internal Walls,          !- Construction Name
    B3S,                     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    DA9340,                  !- Outside Boundary Condition Object
    NOSUN,                   !- Sun Exposure
    NOWIND,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    107.265395, 3.911600, 14.960600,    !- X,Y,Z  1 {m}
    107.265395, 3.911600, 10.210800,    !- X,Y,Z  2 {m}
    107.265395, 0.254000, 10.210800,    !- X,Y,Z  3 {m}
    107.265395, 0.254000, 14.325600;    !- X,Y,Z  4 {m}
BuildingSurface:Detailed,
    B3S South EWall1,        !- Name
    Wall,                    !- Surface Type
    ThermMass Wall 2up,       !- Construction Name
    B3S,                     !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    107.265395, 0.254000, 14.325600,    !- X,Y,Z  1 {m}
    107.265395, 0.254000, 10.210800,    !- X,Y,Z  2 {m}
    137.274300, 0.254000, 10.210800,    !- X,Y,Z  3 {m}
    137.274300, 0.254000, 14.325600;    !- X,Y,Z  4 {m}
BuildingSurface:Detailed,
    2AA742,                  !- Name
    Wall,                    !- Surface Type
    Internal Walls,          !- Construction Name
    B3S,                     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2AA742,                  !- Outside Boundary Condition Object
    NOSUN,                   !- Sun Exposure
    NOWIND,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    137.274300, 0.254000, 14.325600,    !- X,Y,Z  1 {m}
    137.274300, 0.254000, 10.210800,    !- X,Y,Z  2 {m}
    137.274300, 3.911600, 10.210800,    !- X,Y,Z  3 {m}
    137.274300, 3.911600, 14.960600;    !- X,Y,Z  4 {m}
BuildingSurface:Detailed,
    F9CF17,                  !- Name
    Wall,                    !- Surface Type
    Internal Walls,          !- Construction Name
    B3N,                     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F9CF17,                  !- Outside Boundary Condition Object
    NOSUN,                   !- Sun Exposure
    NOWIND,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    95.047248, 18.542000, 17.500600,    !- X,Y,Z  1 {m}
    95.047248, 18.542000, 10.210800,    !- X,Y,Z  2 {m}
    96.027299, 14.884400, 10.210800,    !- X,Y,Z  3 {m}
    96.027299, 14.884400, 16.865600;    !- X,Y,Z  4 {m}
BuildingSurface:Detailed,
    2517BD,                  !- Name
    Wall,                    !- Surface Type
    Internal Walls,          !- Construction Name
    B3N,                     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2517BD,                  !- Outside Boundary Condition Object
    NOSUN,                   !- Sun Exposure
    NOWIND,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    137.274300, 14.884400, 16.865600,   !- X,Y,Z  1 {m}
    137.274300, 14.884400, 10.210800,   !- X,Y,Z  2 {m}
    137.274300, 18.542000, 10.210800,   !- X,Y,Z  3 {m}
    137.274300, 18.542000, 17.500600;   !- X,Y,Z  4 {m}
BuildingSurface:Detailed,
    1BC29B,                  !- Name
    Wall,                    !- Surface Type
    Internal Walls,          !- Construction Name
    B3N,                     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1BC29B,                  !- Outside Boundary Condition Object
    NOSUN,                   !- Sun Exposure
    NOWIND,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    101.029592, 18.542000, 15.286897,   !- X,Y,Z  1 {m}
    101.029592, 18.542000, 10.210800,   !- X,Y,Z  2 {m}
    95.047248, 18.542000, 10.210800,    !- X,Y,Z  3 {m}
    95.047248, 18.542000, 15.548780;    !- X,Y,Z  4 {m}
BuildingSurface:Detailed,
    B3E South EWall1,        !- Name
    Wall,                    !- Surface Type
    ThermMass Wall 2up,       !- Construction Name
    B3E,                     !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    137.274300, 0.254000, 14.325600,    !- X,Y,Z  1 {m}
    137.274300, 0.254000, 10.210800,    !- X,Y,Z  2 {m}
    143.192500, 0.254000, 10.210800,    !- X,Y,Z  3 {m}
    143.192500, 0.254000, 14.325600;    !- X,Y,Z  4 {m}
BuildingSurface:Detailed,
    B3E East EWall2,         !- Name
    Wall,                    !- Surface Type
    Zinc Wall,         !- Construction Name
    B3E,                     !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    143.192500, 0.254000, 14.325600,    !- X,Y,Z  1 {m}
    143.192500, 0.254000, 10.210800,    !- X,Y,Z  2 {m}
    143.192500, 14.795852, 10.210800,   !- X,Y,Z  3 {m}
    143.192500, 14.795852, 16.850227;   !- X,Y,Z  4 {m}
BuildingSurface:Detailed,
    B3E South EWall2,        !- Name
    Wall,                    !- Surface Type
    ThermMass Wall 2up,       !- Construction Name
    B3E,                     !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    143.192500, 14.795852, 16.850227,   !- X,Y,Z  1 {m}
    143.192500, 14.795852, 10.210800,   !- X,Y,Z  2 {m}
    146.418300, 14.795852, 10.210800,   !- X,Y,Z  3 {m}
    146.418300, 14.795852, 16.850227;   !- X,Y,Z  4 {m}
BuildingSurface:Detailed,
    B3E East EWall1,         !- Name
    Wall,                    !- Surface Type
    Zinc Wall,         !- Construction Name
    B3E,                     !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    146.418300, 14.795852, 16.850227,   !- X,Y,Z  1 {m}
    146.418300, 14.795852, 10.210800,   !- X,Y,Z  2 {m}
    146.418300, 18.542000, 10.210800,   !- X,Y,Z  3 {m}
    146.418300, 18.542000, 17.500600;   !- X,Y,Z  4 {m}
BuildingSurface:Detailed,
    B3E North EWall1,        !- Name
    Wall,                    !- Surface Type
    ThermMass Wall 2up,       !- Construction Name
    B3E,                     !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    146.418300, 18.542000, 17.500600,   !- X,Y,Z  1 {m}
    146.418300, 18.542000, 10.210800,   !- X,Y,Z  2 {m}
    137.274300, 18.542000, 10.210800,   !- X,Y,Z  3 {m}
    137.274300, 18.542000, 17.500600;   !- X,Y,Z  4 {m}
BuildingSurface:Detailed,
    27706F,                  !- Name
    Wall,                    !- Surface Type
    Internal Walls,          !- Construction Name
    B3E,                     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    27706F,                  !- Outside Boundary Condition Object
    NOSUN,                   !- Sun Exposure
    NOWIND,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    5,                       !- Number of Vertices
    137.274300, 18.542000, 17.500600,   !- X,Y,Z  1 {m}
    137.274300, 18.542000, 10.210800,   !- X,Y,Z  2 {m}
    137.274300, 14.884400, 10.210800,   !- X,Y,Z  3 {m}
    137.274300, 14.884400, 14.960600,   !- X,Y,Z  4 {m}
    137.274300, 3.911600, 14.960600;    !- X,Y,Z  5 {m}
BuildingSurface:Detailed,
    D1I North IWall,         !- Name
    Wall,                    !- Surface Type
    Internal Walls,          !- Construction Name
    D1I,                     !- Zone Name
    Zone,                    !- Outside Boundary Condition
    D1N,                     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    29.582754, 52.013139, 5.943600,     !- X,Y,Z  1 {m}
    29.582754, 52.013139, 1.676400,     !- X,Y,Z  2 {m}
    6.334758, 45.783771, 1.676400,      !- X,Y,Z  3 {m}
    6.334758, 45.783771, 5.943600;      !- X,Y,Z  4 {m}
BuildingSurface:Detailed,
    42C175,                  !- Name
    Wall,                    !- Surface Type
    Internal Walls,          !- Construction Name
    D1I,                     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    42C175,                  !- Outside Boundary Condition Object
    NOSUN,                   !- Sun Exposure
    NOWIND,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    31.418724, 45.323754, 5.943600,     !- X,Y,Z  1 {m}
    31.418724, 45.323754, 1.676400,     !- X,Y,Z  2 {m}
    29.582754, 52.013139, 1.676400,     !- X,Y,Z  3 {m}
    29.582754, 52.013139, 5.943600;     !- X,Y,Z  4 {m}
BuildingSurface:Detailed,
    91F381,                  !- Name
    Wall,                    !- Surface Type
    Internal Walls,          !- Construction Name
    D1N,                     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    91F381,                  !- Outside Boundary Condition Object
    NOSUN,                   !- Sun Exposure
    NOWIND,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    29.582754, 52.013139, 5.943600,     !- X,Y,Z  1 {m}
    29.582754, 52.013139, 1.676400,     !- X,Y,Z  2 {m}
    28.614685, 55.540312, 1.676400,     !- X,Y,Z  3 {m}
    28.614685, 55.540312, 5.943600;     !- X,Y,Z  4 {m}
BuildingSurface:Detailed,
    790190,                  !- Name
    Wall,                    !- Surface Type
    Internal Walls,          !- Construction Name
    D1N,                     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    790190,                  !- Outside Boundary Condition Object
    NOSUN,                   !- Sun Exposure
    NOWIND,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    5.388095, 49.316774, 5.943600,      !- X,Y,Z  1 {m}
    5.388095, 49.316769, 1.676400,      !- X,Y,Z  2 {m}
    6.334750, 45.783804, 1.676400,      !- X,Y,Z  3 {m}
    6.334750, 45.783804, 5.943600;      !- X,Y,Z  4 {m}
BuildingSurface:Detailed,
    D1N North EWall2,        !- Name
    Wall,                    !- Surface Type
    Poured In Place Wall,       !- Construction Name
    D1N,                     !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    28.614685, 55.540313, 3.276600,     !- X,Y,Z  1 {m}
    28.614685, 55.540312, 1.676400,     !- X,Y,Z  2 {m}
    5.388095, 49.316769, 1.676400,      !- X,Y,Z  3 {m}
    5.388095, 49.316772, 3.276600;      !- X,Y,Z  4 {m}
BuildingSurface:Detailed,
    723535,                  !- Name
    Wall,                    !- Surface Type
    Internal Walls,          !- Construction Name
    D1S,                     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    723535,                  !- Outside Boundary Condition Object
    NOSUN,                   !- Sun Exposure
    NOWIND,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    74.120238, 48.800358, 5.943869,     !- X,Y,Z  1 {m}
    74.120238, 48.800358, 1.676669,     !- X,Y,Z  2 {m}
    73.173581, 52.333328, 1.676669,     !- X,Y,Z  3 {m}
    73.173581, 52.333328, 5.943869;     !- X,Y,Z  4 {m}
BuildingSurface:Detailed,
    BE2581,                  !- Name
    Wall,                    !- Surface Type
    Internal Walls,          !- Construction Name
    D1S,                     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    BE2581,                  !- Outside Boundary Condition Object
    NOSUN,                   !- Sun Exposure
    NOWIND,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    9.174722, 35.184885, 5.945402,      !- X,Y,Z  1 {m}
    9.174722, 35.184885, 1.678202,      !- X,Y,Z  2 {m}
    10.121374, 31.651914, 1.678202,     !- X,Y,Z  3 {m}
    10.121374, 31.651914, 5.945402;     !- X,Y,Z  4 {m}
BuildingSurface:Detailed,
    D1S South EWall1,        !- Name
    Wall,                    !- Surface Type
    ThermMass Wall 1,       !- Construction Name
    D1S,                     !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    10.121374, 31.651914, 5.945402,     !- X,Y,Z  1 {m}
    10.121374, 31.651914, 1.678202,     !- X,Y,Z  2 {m}
    74.120238, 48.800358, 1.676669,     !- X,Y,Z  3 {m}
    74.120238, 48.800358, 5.943869;     !- X,Y,Z  4 {m}
BuildingSurface:Detailed,
    82C67E,                  !- Name
    Wall,                    !- Surface Type
    Internal Walls,          !- Construction Name
    D1W,                     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    82C67E,                  !- Outside Boundary Condition Object
    NOSUN,                   !- Sun Exposure
    NOWIND,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    10.121768, 31.651623, 5.943600,     !- X,Y,Z  1 {m}
    10.121768, 31.651623, 1.676400,     !- X,Y,Z  2 {m}
    9.175114, 35.184594, 1.676400,      !- X,Y,Z  3 {m}
    9.175113, 35.184593, 5.943600;      !- X,Y,Z  4 {m}
BuildingSurface:Detailed,
    D1W South EWall1,        !- Name
    Wall,                    !- Surface Type
    ThermMass Wall 1,       !- Construction Name
    D1W,                     !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    3.350246, 29.837199, 5.943600,      !- X,Y,Z  1 {m}
    3.350246, 29.837199, 1.676400,      !- X,Y,Z  2 {m}
    10.121768, 31.651623, 1.676400,     !- X,Y,Z  3 {m}
    10.121768, 31.651623, 5.943600;     !- X,Y,Z  4 {m}
BuildingSurface:Detailed,
    D1W North EWall2,        !- Name
    Wall,                    !- Surface Type
    Poured In Place Wall,       !- Construction Name
    D1W,                     !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    5.388489, 49.316479, 3.276600,      !- X,Y,Z  1 {m}
    5.388489, 49.316481, 1.676400,      !- X,Y,Z  2 {m}
    -1.383038, 47.502057, 1.676400,     !- X,Y,Z  3 {m}
    -1.383038, 47.502057, 3.276600;     !- X,Y,Z  4 {m}
BuildingSurface:Detailed,
    D1W West EWall1,         !- Name
    Wall,                    !- Surface Type
    Zinc Wall,         !- Construction Name
    D1W,                     !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -1.383038, 47.502057, 5.943600,     !- X,Y,Z  1 {m}
    -1.383038, 47.502057, 1.676400,     !- X,Y,Z  2 {m}
    3.350246, 29.837199, 1.676400,      !- X,Y,Z  3 {m}
    3.350246, 29.837199, 5.943600;      !- X,Y,Z  4 {m}
BuildingSurface:Detailed,
    395219,                  !- Name
    Wall,                    !- Surface Type
    Internal Walls,          !- Construction Name
    D2N,                     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    395219,                  !- Outside Boundary Condition Object
    NOSUN,                   !- Sun Exposure
    NOWIND,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    61.439850, 60.549163, 10.210800,    !- X,Y,Z  1 {m}
    61.439850, 60.549163, 5.943600,     !- X,Y,Z  2 {m}
    60.493194, 64.082133, 5.943600,     !- X,Y,Z  3 {m}
    60.493194, 64.082133, 10.210800;    !- X,Y,Z  4 {m}
BuildingSurface:Detailed,
    E868F6,                  !- Name
    Wall,                    !- Surface Type
    Internal Walls,          !- Construction Name
    D2N,                     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    E868F6,                  !- Outside Boundary Condition Object
    NOSUN,                   !- Sun Exposure
    NOWIND,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    5.388095, 49.316773, 10.210800,     !- X,Y,Z  1 {m}
    5.388095, 49.316773, 5.943600,      !- X,Y,Z  2 {m}
    6.334751, 45.783803, 5.943600,      !- X,Y,Z  3 {m}
    6.334751, 45.783803, 10.210800;     !- X,Y,Z  4 {m}
BuildingSurface:Detailed,
    D2N North EWall1,        !- Name
    Wall,                    !- Surface Type
    ThermMass Wall 2up,       !- Construction Name
    D2N,                     !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    60.493194, 64.082133, 10.210800,    !- X,Y,Z  1 {m}
    60.493194, 64.082133, 5.943600,     !- X,Y,Z  2 {m}
    5.388095, 49.316773, 5.943600,      !- X,Y,Z  3 {m}
    5.388095, 49.316773, 10.210800;     !- X,Y,Z  4 {m}
BuildingSurface:Detailed,
    FBADFE,                  !- Name
    Wall,                    !- Surface Type
    Internal Walls,          !- Construction Name
    D2S,                     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    FBADFE,                  !- Outside Boundary Condition Object
    NOSUN,                   !- Sun Exposure
    NOWIND,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    74.120238, 48.800358, 10.211069,    !- X,Y,Z  1 {m}
    74.120238, 48.800358, 5.943869,     !- X,Y,Z  2 {m}
    73.173581, 52.333328, 5.943869,     !- X,Y,Z  3 {m}
    73.173581, 52.333328, 10.211069;    !- X,Y,Z  4 {m}
BuildingSurface:Detailed,
    BA5320,                  !- Name
    Wall,                    !- Surface Type
    Internal Walls,          !- Construction Name
    D2S,                     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    BA5320,                  !- Outside Boundary Condition Object
    NOSUN,                   !- Sun Exposure
    NOWIND,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    9.174722, 35.184885, 10.209433,     !- X,Y,Z  1 {m}
    9.174722, 35.184885, 5.942233,      !- X,Y,Z  2 {m}
    10.121377, 31.651920, 5.942233,     !- X,Y,Z  3 {m}
    10.121377, 31.651914, 10.209433;    !- X,Y,Z  4 {m}
BuildingSurface:Detailed,
    D2S South EWall1,        !- Name
    Wall,                    !- Surface Type
    ThermMass Wall 2up,       !- Construction Name
    D2S,                     !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    10.121377, 31.651914, 10.209433,    !- X,Y,Z  1 {m}
    10.121377, 31.651920, 5.942233,     !- X,Y,Z  2 {m}
    74.120238, 48.800358, 5.943869,     !- X,Y,Z  3 {m}
    74.120238, 48.800358, 10.211069;    !- X,Y,Z  4 {m}
BuildingSurface:Detailed,
    D2W North EWall1,        !- Name
    Wall,                    !- Surface Type
    ThermMass Wall 2up,       !- Construction Name
    D2W,                     !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    5.388493, 49.316486, 10.210800,     !- X,Y,Z  1 {m}
    5.388493, 49.316486, 5.943600,      !- X,Y,Z  2 {m}
    -1.383034, 47.502062, 5.943600,     !- X,Y,Z  3 {m}
    -1.383034, 47.502062, 10.210800;    !- X,Y,Z  4 {m}
BuildingSurface:Detailed,
    D2W West EWall1,         !- Name
    Wall,                    !- Surface Type
    Zinc Wall,         !- Construction Name
    D2W,                     !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -1.383034, 47.502062, 10.210800,    !- X,Y,Z  1 {m}
    -1.383034, 47.502062, 5.943600,     !- X,Y,Z  2 {m}
    3.350246, 29.837199, 5.943600,      !- X,Y,Z  3 {m}
    3.350246, 29.837216, 10.210800;     !- X,Y,Z  4 {m}
BuildingSurface:Detailed,
    D2W South EWall1,        !- Name
    Wall,                    !- Surface Type
    ThermMass Wall 2up,       !- Construction Name
    D2W,                     !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    3.350246, 29.837216, 10.210800,     !- X,Y,Z  1 {m}
    3.350246, 29.837199, 5.943600,      !- X,Y,Z  2 {m}
    10.121773, 31.651640, 5.943600,     !- X,Y,Z  3 {m}
    10.121773, 31.651640, 10.210800;    !- X,Y,Z  4 {m}
BuildingSurface:Detailed,
    6CDA10,                  !- Name
    Wall,                    !- Surface Type
    Internal Walls,          !- Construction Name
    D3I,                     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    6CDA10,                  !- Outside Boundary Condition Object
    NOSUN,                   !- Sun Exposure
    NOWIND,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    73.173581, 52.333328, 14.478000,    !- X,Y,Z  1 {m}
    73.173581, 52.333328, 10.210800,    !- X,Y,Z  2 {m}
    70.333612, 62.932239, 10.210800,    !- X,Y,Z  3 {m}
    70.333612, 62.932239, 14.478000;    !- X,Y,Z  4 {m}
BuildingSurface:Detailed,
    D3I North IWall,         !- Name
    Wall,                    !- Surface Type
    Internal Walls,          !- Construction Name
    D3I,                     !- Zone Name
    Zone,                    !- Outside Boundary Condition
    D3N,                     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    70.333612, 62.932239, 14.478000,    !- X,Y,Z  1 {m}
    70.333612, 62.932239, 10.210800,    !- X,Y,Z  2 {m}
    6.334751, 45.783803, 10.210800,     !- X,Y,Z  3 {m}
    6.334751, 45.783803, 14.478000;     !- X,Y,Z  4 {m}
BuildingSurface:Detailed,
    D3I West IWall,          !- Name
    Wall,                    !- Surface Type
    Internal Walls,          !- Construction Name
    D3I,                     !- Zone Name
    Zone,                    !- Outside Boundary Condition
    D3W,                     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    6.334751, 45.783803, 14.478000,     !- X,Y,Z  1 {m}
    6.334751, 45.783803, 10.210800,     !- X,Y,Z  2 {m}
    9.174722, 35.184886, 10.210800,     !- X,Y,Z  3 {m}
    9.174722, 35.184886, 14.478000;     !- X,Y,Z  4 {m}
BuildingSurface:Detailed,
    D3I South IWall,         !- Name
    Wall,                    !- Surface Type
    Internal Walls,          !- Construction Name
    D3I,                     !- Zone Name
    Zone,                    !- Outside Boundary Condition
    D3S,                     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    9.174722, 35.184886, 14.478000,     !- X,Y,Z  1 {m}
    9.174722, 35.184886, 10.210800,     !- X,Y,Z  2 {m}
    73.173581, 52.333328, 10.210800,    !- X,Y,Z  3 {m}
    73.173581, 52.333328, 14.478000;    !- X,Y,Z  4 {m}
BuildingSurface:Detailed,
    420087,                  !- Name
    Wall,                    !- Surface Type
    Internal Walls,          !- Construction Name
    D3N,                     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    420087,                  !- Outside Boundary Condition Object
    NOSUN,                   !- Sun Exposure
    NOWIND,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    70.333612, 62.932239, 14.478000,    !- X,Y,Z  1 {m}
    70.333612, 62.932239, 10.210800,    !- X,Y,Z  2 {m}
    69.386955, 66.465209, 10.210800,    !- X,Y,Z  3 {m}
    69.386955, 66.465209, 14.478000;    !- X,Y,Z  4 {m}
BuildingSurface:Detailed,
    FD5BC9,                  !- Name
    Wall,                    !- Surface Type
    Internal Walls,          !- Construction Name
    D3N,                     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    FD5BC9,                  !- Outside Boundary Condition Object
    NOSUN,                   !- Sun Exposure
    NOWIND,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    5.388095, 49.316772, 14.478000,     !- X,Y,Z  1 {m}
    5.388095, 49.316772, 10.210800,     !- X,Y,Z  2 {m}
    6.334751, 45.783802, 10.210800,     !- X,Y,Z  3 {m}
    6.334751, 45.783802, 14.478000;     !- X,Y,Z  4 {m}
BuildingSurface:Detailed,
    D3N North EWall1,        !- Name
    Wall,                    !- Surface Type
    ThermMass Wall 2up,       !- Construction Name
    D3N,                     !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    69.276550, 66.435626, 14.478000,    !- X,Y,Z  1 {m}
    69.276550, 66.435626, 10.210800,    !- X,Y,Z  2 {m}
    5.388095, 49.316772, 10.210800,     !- X,Y,Z  3 {m}
    5.388095, 49.316772, 14.478000;     !- X,Y,Z  4 {m}
BuildingSurface:Detailed,
    6EEB91,                  !- Name
    Wall,                    !- Surface Type
    Internal Walls,          !- Construction Name
    D3S,                     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    6EEB91,                  !- Outside Boundary Condition Object
    NOSUN,                   !- Sun Exposure
    NOWIND,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    74.120238, 48.800358, 14.478269,    !- X,Y,Z  1 {m}
    74.120238, 48.800358, 10.211069,    !- X,Y,Z  2 {m}
    73.173581, 52.333328, 10.211069,    !- X,Y,Z  3 {m}
    73.173581, 52.333328, 14.478269;    !- X,Y,Z  4 {m}
BuildingSurface:Detailed,
    D3S South EWall1,        !- Name
    Wall,                    !- Surface Type
    ThermMass Wall 2up,       !- Construction Name
    D3S,                     !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    10.121377, 31.651914, 14.479165,    !- X,Y,Z  1 {m}
    10.121379, 31.651915, 10.211965,    !- X,Y,Z  2 {m}
    74.120238, 48.800358, 10.211069,    !- X,Y,Z  3 {m}
    74.120238, 48.800358, 14.478269;    !- X,Y,Z  4 {m}
BuildingSurface:Detailed,
    F3BEDF,                  !- Name
    Wall,                    !- Surface Type
    Internal Walls,          !- Construction Name
    D3S,                     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F3BEDF,                  !- Outside Boundary Condition Object
    NOSUN,                   !- Sun Exposure
    NOWIND,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    9.174722, 35.184885, 14.479165,     !- X,Y,Z  1 {m}
    9.174722, 35.184885, 10.211965,     !- X,Y,Z  2 {m}
    10.121379, 31.651915, 10.211965,    !- X,Y,Z  3 {m}
    10.121377, 31.651914, 14.479165;    !- X,Y,Z  4 {m}
BuildingSurface:Detailed,
    D3W West EWall1,         !- Name
    Wall,                    !- Surface Type
    Zinc Wall,         !- Construction Name
    D3W,                     !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -1.383038, 47.502057, 14.478000,    !- X,Y,Z  1 {m}
    -1.383038, 47.502057, 10.210800,    !- X,Y,Z  2 {m}
    -0.436382, 43.969087, 10.210800,    !- X,Y,Z  3 {m}
    -0.436382, 43.969087, 14.478000;    !- X,Y,Z  4 {m}
BuildingSurface:Detailed,
    D3W South EWall2,        !- Name
    Wall,                    !- Surface Type
    ThermMass Wall 2up,       !- Construction Name
    D3W,                     !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -0.436382, 43.969087, 14.478000,    !- X,Y,Z  1 {m}
    -0.436382, 43.969087, 10.210800,    !- X,Y,Z  2 {m}
    2.679502, 44.803985, 10.210800,     !- X,Y,Z  3 {m}
    2.679502, 44.803985, 14.478000;     !- X,Y,Z  4 {m}
BuildingSurface:Detailed,
    D3W West EWall2,         !- Name
    Wall,                    !- Surface Type
    Zinc Wall,         !- Construction Name
    D3W,                     !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    2.679502, 44.803985, 14.478000,     !- X,Y,Z  1 {m}
    2.679502, 44.803985, 10.210800,     !- X,Y,Z  2 {m}
    6.466130, 30.672097, 10.210800,     !- X,Y,Z  3 {m}
    6.466130, 30.672097, 14.478000;     !- X,Y,Z  4 {m}
BuildingSurface:Detailed,
    D3W South EWall1,        !- Name
    Wall,                    !- Surface Type
    ThermMass Wall 2up,       !- Construction Name
    D3W,                     !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    6.466130, 30.672097, 14.478000,     !- X,Y,Z  1 {m}
    6.466130, 30.672097, 10.210800,     !- X,Y,Z  2 {m}
    10.121773, 31.651624, 10.210800,    !- X,Y,Z  3 {m}
    10.121771, 31.651623, 14.478000;    !- X,Y,Z  4 {m}
BuildingSurface:Detailed,
    D3W North EWall1,        !- Name
    Wall,                    !- Surface Type
    ThermMass Wall 2up,       !- Construction Name
    D3W,                     !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    5.388489, 49.316481, 14.478000,     !- X,Y,Z  1 {m}
    5.388489, 49.316481, 10.210800,     !- X,Y,Z  2 {m}
    -1.383038, 47.502057, 10.210800,    !- X,Y,Z  3 {m}
    -1.383038, 47.502057, 14.478000;    !- X,Y,Z  4 {m}
BuildingSurface:Detailed,
    E08B6D,                  !- Name
    Wall,                    !- Surface Type
    Internal Walls,          !- Construction Name
    D4I,                     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    E08B6D,                  !- Outside Boundary Condition Object
    NOSUN,                   !- Sun Exposure
    NOWIND,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    73.173581, 52.333328, 19.212291,    !- X,Y,Z  1 {m}
    73.173581, 52.333328, 14.478000,    !- X,Y,Z  2 {m}
    70.333612, 62.932239, 14.478000,    !- X,Y,Z  3 {m}
    70.333610, 62.932245, 21.071824;    !- X,Y,Z  4 {m}
BuildingSurface:Detailed,
    D4I North IWall,         !- Name
    Wall,                    !- Surface Type
    Internal Walls,          !- Construction Name
    D4I,                     !- Zone Name
    Zone,                    !- Outside Boundary Condition
    D4N,                     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    70.333610, 62.932245, 21.071824,    !- X,Y,Z  1 {m}
    70.333612, 62.932239, 14.478000,    !- X,Y,Z  2 {m}
    6.334757, 45.783803, 14.467403,     !- X,Y,Z  3 {m}
    6.334755, 45.783809, 21.061279;     !- X,Y,Z  4 {m}
BuildingSurface:Detailed,
    D4I South IWall,         !- Name
    Wall,                    !- Surface Type
    Internal Walls,          !- Construction Name
    D4I,                     !- Zone Name
    Zone,                    !- Outside Boundary Condition
    D4S,                     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    9.174728, 35.184886, 19.201694,     !- X,Y,Z  1 {m}
    9.174728, 35.184886, 14.467403,     !- X,Y,Z  2 {m}
    73.173581, 52.333328, 14.478000,    !- X,Y,Z  3 {m}
    73.173581, 52.333328, 19.212291;    !- X,Y,Z  4 {m}
BuildingSurface:Detailed,
    D4I West IWall,          !- Name
    Wall,                    !- Surface Type
    Internal Walls,          !- Construction Name
    D4I,                     !- Zone Name
    Zone,                    !- Outside Boundary Condition
    D4W,                     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    6.334757, 45.783802, 19.201963,     !- X,Y,Z  1 {m}
    6.334757, 45.783803, 14.467403,     !- X,Y,Z  2 {m}
    9.174728, 35.184886, 14.467403,     !- X,Y,Z  3 {m}
    9.174728, 35.184886, 19.201694;     !- X,Y,Z  4 {m}
BuildingSurface:Detailed,
    ED96B1,                  !- Name
    Wall,                    !- Surface Type
    Internal Walls,          !- Construction Name
    D4S,                     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ED96B1,                  !- Outside Boundary Condition Object
    NOSUN,                   !- Sun Exposure
    NOWIND,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    74.120238, 48.800358, 18.593069,    !- X,Y,Z  1 {m}
    74.120238, 48.800358, 14.478269,    !- X,Y,Z  2 {m}
    73.173581, 52.333328, 14.478269,    !- X,Y,Z  3 {m}
    73.173581, 52.333328, 19.212560;    !- X,Y,Z  4 {m}
BuildingSurface:Detailed,
    AE02B2,                  !- Name
    Wall,                    !- Surface Type
    Internal Walls,          !- Construction Name
    D4S,                     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    AE02B2,                  !- Outside Boundary Condition Object
    NOSUN,                   !- Sun Exposure
    NOWIND,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    9.174722, 35.184885, 19.212546,     !- X,Y,Z  1 {m}
    9.174722, 35.184885, 14.478255,     !- X,Y,Z  2 {m}
    10.121379, 31.651915, 14.478255,    !- X,Y,Z  3 {m}
    10.121379, 31.651915, 18.593055;    !- X,Y,Z  4 {m}
BuildingSurface:Detailed,
    D4S South EWall1,        !- Name
    Wall,                    !- Surface Type
    ThermMass Wall 2up,       !- Construction Name
    D4S,                     !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    10.121379, 31.651915, 18.593055,    !- X,Y,Z  1 {m}
    10.121379, 31.651915, 14.478255,    !- X,Y,Z  2 {m}
    74.120238, 48.800358, 14.478269,    !- X,Y,Z  3 {m}
    74.120238, 48.800358, 18.593069;    !- X,Y,Z  4 {m}
BuildingSurface:Detailed,
    FD47F2,                  !- Name
    Wall,                    !- Surface Type
    Internal Walls,          !- Construction Name
    E1S,                     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    FD47F2,                  !- Outside Boundary Condition Object
    NOSUN,                   !- Sun Exposure
    NOWIND,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    127.224560, 63.029618, 5.943600,    !- X,Y,Z  1 {m}
    127.224560, 63.029618, 1.676400,    !- X,Y,Z  2 {m}
    126.277904, 66.562588, 1.676400,    !- X,Y,Z  3 {m}
    126.277904, 66.562588, 5.943600;    !- X,Y,Z  4 {m}
BuildingSurface:Detailed,
    E1S South EWall1,        !- Name
    Wall,                    !- Surface Type
    ThermMass Wall 1,       !- Construction Name
    E1S,                     !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    99.026601, 55.473998, 5.943600,     !- X,Y,Z  1 {m}
    99.026601, 55.473998, 1.676400,     !- X,Y,Z  2 {m}
    127.224560, 63.029618, 1.676400,    !- X,Y,Z  3 {m}
    127.224560, 63.029618, 5.943600;    !- X,Y,Z  4 {m}
BuildingSurface:Detailed,
    D0390D,                  !- Name
    Wall,                    !- Surface Type
    Internal Walls,          !- Construction Name
    E1N,                     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    D0390D,                  !- Outside Boundary Condition Object
    NOSUN,                   !- Sun Exposure
    NOWIND,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    84.144466, 70.419472, 5.943600,     !- X,Y,Z  1 {m}
    84.144466, 70.419472, 1.676400,     !- X,Y,Z  2 {m}
    85.091123, 66.886502, 1.676400,     !- X,Y,Z  3 {m}
    85.091123, 66.886502, 5.943600;     !- X,Y,Z  4 {m}
BuildingSurface:Detailed,
    EF77C8,                  !- Name
    Wall,                    !- Surface Type
    Internal Walls,          !- Construction Name
    E1N,                     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    EF77C8,                  !- Outside Boundary Condition Object
    NOSUN,                   !- Sun Exposure
    NOWIND,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    123.437933, 77.161506, 5.943600,    !- X,Y,Z  1 {m}
    123.437933, 77.161506, 1.676400,    !- X,Y,Z  2 {m}
    122.491277, 80.694477, 1.676400,    !- X,Y,Z  3 {m}
    122.491277, 80.694477, 5.943600;    !- X,Y,Z  4 {m}
BuildingSurface:Detailed,
    A44630,                  !- Name
    Wall,                    !- Surface Type
    Internal Walls,          !- Construction Name
    E1N,                     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    A44630,                  !- Outside Boundary Condition Object
    NOSUN,                   !- Sun Exposure
    NOWIND,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    87.260351, 71.254371, 5.943600,     !- X,Y,Z  1 {m}
    87.260351, 71.254371, 1.676400,     !- X,Y,Z  2 {m}
    84.144466, 70.419472, 1.676400,     !- X,Y,Z  3 {m}
    84.144466, 70.419472, 5.943600;     !- X,Y,Z  4 {m}
BuildingSurface:Detailed,
    65C115,                  !- Name
    Wall,                    !- Surface Type
    Internal Walls,          !- Construction Name
    E1E,                     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    65C115,                  !- Outside Boundary Condition Object
    NOSUN,                   !- Sun Exposure
    NOWIND,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    122.491277, 80.694477, 5.943600,    !- X,Y,Z  1 {m}
    122.491277, 80.694477, 1.676400,    !- X,Y,Z  2 {m}
    123.437933, 77.161506, 1.676400,    !- X,Y,Z  3 {m}
    123.437933, 77.161506, 5.943600;    !- X,Y,Z  4 {m}
BuildingSurface:Detailed,
    E1E South EWall1,        !- Name
    Wall,                    !- Surface Type
    ThermMass Wall 1,       !- Construction Name
    E1E,                     !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    127.224560, 63.029618, 5.943600,    !- X,Y,Z  1 {m}
    127.224560, 63.029618, 1.676400,    !- X,Y,Z  2 {m}
    136.056986, 65.396259, 1.676400,    !- X,Y,Z  3 {m}
    136.056986, 65.396259, 5.943600;    !- X,Y,Z  4 {m}
BuildingSurface:Detailed,
    E1E North EWall1,        !- Name
    Wall,                    !- Surface Type
    Poured In Place Wall,       !- Construction Name
    E1E,                     !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    131.323702, 83.061117, 5.943600,    !- X,Y,Z  1 {m}
    131.323702, 83.061117, 3.581400,    !- X,Y,Z  2 {m}
    122.491277, 80.694477, 3.581400,    !- X,Y,Z  3 {m}
    122.491277, 80.694477, 5.943600;    !- X,Y,Z  4 {m}
BuildingSurface:Detailed,
    E1E East EWall1,         !- Name
    Wall,                    !- Surface Type
    Zinc Wall,         !- Construction Name
    E1E,                     !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    136.056986, 65.396259, 5.943600,    !- X,Y,Z  1 {m}
    136.056986, 65.396259, 1.676400,    !- X,Y,Z  2 {m}
    131.323702, 83.061117, 1.676400,    !- X,Y,Z  3 {m}
    131.323702, 83.061117, 5.943600;    !- X,Y,Z  4 {m}
BuildingSurface:Detailed,
    55AAC2,                  !- Name
    Wall,                    !- Surface Type
    Internal Walls,          !- Construction Name
    E2S,                     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    55AAC2,                  !- Outside Boundary Condition Object
    NOSUN,                   !- Sun Exposure
    NOWIND,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    93.316390, 57.730577, 10.210800,    !- X,Y,Z  1 {m}
    93.316390, 57.730577, 5.943600,     !- X,Y,Z  2 {m}
    94.263047, 54.197607, 5.943600,     !- X,Y,Z  3 {m}
    94.263047, 54.197607, 10.210800;    !- X,Y,Z  4 {m}
BuildingSurface:Detailed,
    982102,                  !- Name
    Wall,                    !- Surface Type
    Internal Walls,          !- Construction Name
    E2S,                     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    982102,                  !- Outside Boundary Condition Object
    NOSUN,                   !- Sun Exposure
    NOWIND,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    127.224560, 63.029618, 10.210800,   !- X,Y,Z  1 {m}
    127.224560, 63.029618, 5.943600,    !- X,Y,Z  2 {m}
    126.277904, 66.562588, 5.943600,    !- X,Y,Z  3 {m}
    126.277904, 66.562588, 10.210800;   !- X,Y,Z  4 {m}
BuildingSurface:Detailed,
    E2S South EWall1,        !- Name
    Wall,                    !- Surface Type
    ThermMass Wall 2up,       !- Construction Name
    E2S,                     !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    94.263047, 54.197607, 10.210800,    !- X,Y,Z  1 {m}
    94.263047, 54.197607, 5.943600,     !- X,Y,Z  2 {m}
    127.224560, 63.029618, 5.943600,    !- X,Y,Z  3 {m}
    127.224560, 63.029618, 10.210800;   !- X,Y,Z  4 {m}
BuildingSurface:Detailed,
    D229CE,                  !- Name
    Wall,                    !- Surface Type
    Internal Walls,          !- Construction Name
    E2N,                     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    D229CE,                  !- Outside Boundary Condition Object
    NOSUN,                   !- Sun Exposure
    NOWIND,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    81.323024, 69.663481, 10.210800,    !- X,Y,Z  1 {m}
    81.323020, 69.663480, 5.943600,     !- X,Y,Z  2 {m}
    82.269676, 66.130510, 5.943600,     !- X,Y,Z  3 {m}
    82.269676, 66.130510, 10.210800;    !- X,Y,Z  4 {m}
BuildingSurface:Detailed,
    C1D17E,                  !- Name
    Wall,                    !- Surface Type
    Internal Walls,          !- Construction Name
    E2N,                     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    C1D17E,                  !- Outside Boundary Condition Object
    NOSUN,                   !- Sun Exposure
    NOWIND,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    123.437932, 77.161505, 10.210800,   !- X,Y,Z  1 {m}
    123.437932, 77.161505, 5.943600,    !- X,Y,Z  2 {m}
    122.491276, 80.694476, 5.943600,    !- X,Y,Z  3 {m}
    122.491276, 80.694476, 10.210800;   !- X,Y,Z  4 {m}
BuildingSurface:Detailed,
    850190,                  !- Name
    Wall,                    !- Surface Type
    Internal Walls,          !- Construction Name
    E2N,                     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    850190,                  !- Outside Boundary Condition Object
    NOSUN,                   !- Sun Exposure
    NOWIND,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    87.260346, 71.254387, 10.210800,    !- X,Y,Z  1 {m}
    87.260346, 71.254387, 5.943600,     !- X,Y,Z  2 {m}
    81.323020, 69.663480, 5.943600,     !- X,Y,Z  3 {m}
    81.323024, 69.663481, 10.210800;    !- X,Y,Z  4 {m}
BuildingSurface:Detailed,
    E2E South EWall1,        !- Name
    Wall,                    !- Surface Type
    ThermMass Wall 2up,       !- Construction Name
    E2E,                     !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    127.224560, 63.029618, 10.210800,   !- X,Y,Z  1 {m}
    127.224560, 63.029618, 5.943600,    !- X,Y,Z  2 {m}
    136.056986, 65.396259, 5.943600,    !- X,Y,Z  3 {m}
    136.056986, 65.396259, 10.210800;   !- X,Y,Z  4 {m}
BuildingSurface:Detailed,
    E2E North EWall1,        !- Name
    Wall,                    !- Surface Type
    ThermMass Wall 2up,       !- Construction Name
    E2E,                     !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    131.323702, 83.061117, 10.210800,   !- X,Y,Z  1 {m}
    131.323702, 83.061117, 5.943600,    !- X,Y,Z  2 {m}
    122.491276, 80.694476, 5.943600,    !- X,Y,Z  3 {m}
    122.491276, 80.694476, 10.210800;   !- X,Y,Z  4 {m}
BuildingSurface:Detailed,
    E2E East EWall1,         !- Name
    Wall,                    !- Surface Type
    Zinc Wall,         !- Construction Name
    E2E,                     !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    136.056986, 65.396259, 10.210800,   !- X,Y,Z  1 {m}
    136.056986, 65.396259, 5.943600,    !- X,Y,Z  2 {m}
    131.323702, 83.061117, 5.943600,    !- X,Y,Z  3 {m}
    131.323702, 83.061117, 10.210800;   !- X,Y,Z  4 {m}
BuildingSurface:Detailed,
    CE1722,                  !- Name
    Wall,                    !- Surface Type
    Internal Walls,          !- Construction Name
    E3I,                     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    CE1722,                  !- Outside Boundary Condition Object
    NOSUN,                   !- Sun Exposure
    NOWIND,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    92.882806, 59.349930, 14.478000,    !- X,Y,Z  1 {m}
    92.882806, 59.349930, 10.210800,    !- X,Y,Z  2 {m}
    93.316595, 57.730632, 10.210800,    !- X,Y,Z  3 {m}
    93.316595, 57.730632, 14.478000;    !- X,Y,Z  4 {m}
BuildingSurface:Detailed,
    E3I South IWall,         !- Name
    Wall,                    !- Surface Type
    Internal Walls,          !- Construction Name
    E3I,                     !- Zone Name
    Zone,                    !- Outside Boundary Condition
    E3S,                     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    93.316595, 57.730632, 14.478000,    !- X,Y,Z  1 {m}
    93.316595, 57.730632, 10.210800,    !- X,Y,Z  2 {m}
    126.277905, 66.562589, 10.210800,   !- X,Y,Z  3 {m}
    126.277905, 66.562589, 14.478000;   !- X,Y,Z  4 {m}
BuildingSurface:Detailed,
    E3I East IWall,          !- Name
    Wall,                    !- Surface Type
    Internal Walls,          !- Construction Name
    E3I,                     !- Zone Name
    Zone,                    !- Outside Boundary Condition
    E3E,                     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    126.277905, 66.562589, 14.478000,   !- X,Y,Z  1 {m}
    126.277905, 66.562589, 10.210800,   !- X,Y,Z  2 {m}
    123.437933, 77.161506, 10.210800,   !- X,Y,Z  3 {m}
    123.437933, 77.161506, 14.478000;   !- X,Y,Z  4 {m}
BuildingSurface:Detailed,
    BFF208,                  !- Name
    Wall,                    !- Surface Type
    Internal Walls,          !- Construction Name
    E3I,                     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    BFF208,                  !- Outside Boundary Condition Object
    NOSUN,                   !- Sun Exposure
    NOWIND,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    82.269672, 66.130509, 14.478000,    !- X,Y,Z  1 {m}
    82.269672, 66.130509, 10.210800,    !- X,Y,Z  2 {m}
    84.675536, 57.151661, 10.210800,    !- X,Y,Z  3 {m}
    84.675536, 57.151661, 14.478000;    !- X,Y,Z  4 {m}
BuildingSurface:Detailed,
    E3I North IWall,         !- Name
    Wall,                    !- Surface Type
    Internal Walls,          !- Construction Name
    E3I,                     !- Zone Name
    Zone,                    !- Outside Boundary Condition
    E3N,                     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    123.437933, 77.161506, 14.478000,   !- X,Y,Z  1 {m}
    123.437933, 77.161506, 10.210800,   !- X,Y,Z  2 {m}
    82.269672, 66.130509, 10.210800,    !- X,Y,Z  3 {m}
    82.269672, 66.130509, 14.478000;    !- X,Y,Z  4 {m}
BuildingSurface:Detailed,
    2FB9F5,                  !- Name
    Wall,                    !- Surface Type
    Internal Walls,          !- Construction Name
    E3S,                     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2FB9F5,                  !- Outside Boundary Condition Object
    NOSUN,                   !- Sun Exposure
    NOWIND,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    93.316595, 57.730632, 14.478000,    !- X,Y,Z  1 {m}
    93.316595, 57.730632, 10.210800,    !- X,Y,Z  2 {m}
    94.263047, 54.197607, 10.210800,    !- X,Y,Z  3 {m}
    94.263047, 54.197607, 14.478000;    !- X,Y,Z  4 {m}
BuildingSurface:Detailed,
    69AE95,                  !- Name
    Wall,                    !- Surface Type
    Internal Walls,          !- Construction Name
    E3S,                     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    69AE95,                  !- Outside Boundary Condition Object
    NOSUN,                   !- Sun Exposure
    NOWIND,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    127.224562, 63.029619, 14.478000,   !- X,Y,Z  1 {m}
    127.224562, 63.029619, 10.210800,   !- X,Y,Z  2 {m}
    126.277905, 66.562589, 10.210800,   !- X,Y,Z  3 {m}
    126.277905, 66.562589, 14.478000;   !- X,Y,Z  4 {m}
BuildingSurface:Detailed,
    E3S South EWall1,        !- Name
    Wall,                    !- Surface Type
    ThermMass Wall 2up,       !- Construction Name
    E3S,                     !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    94.263047, 54.197607, 14.478000,    !- X,Y,Z  1 {m}
    94.263047, 54.197607, 10.210800,    !- X,Y,Z  2 {m}
    127.224562, 63.029619, 10.210800,   !- X,Y,Z  3 {m}
    127.224562, 63.029619, 14.478000;   !- X,Y,Z  4 {m}
BuildingSurface:Detailed,
    940391,                  !- Name
    Wall,                    !- Surface Type
    Internal Walls,          !- Construction Name
    E3N,                     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    940391,                  !- Outside Boundary Condition Object
    NOSUN,                   !- Sun Exposure
    NOWIND,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    81.323020, 69.663480, 14.478000,    !- X,Y,Z  1 {m}
    81.323020, 69.663480, 10.210800,    !- X,Y,Z  2 {m}
    82.269672, 66.130509, 10.210800,    !- X,Y,Z  3 {m}
    82.269672, 66.130509, 14.478000;    !- X,Y,Z  4 {m}
BuildingSurface:Detailed,
    163C66,                  !- Name
    Wall,                    !- Surface Type
    Internal Walls,          !- Construction Name
    E3N,                     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    163C66,                  !- Outside Boundary Condition Object
    NOSUN,                   !- Sun Exposure
    NOWIND,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    123.437933, 77.161506, 14.478000,   !- X,Y,Z  1 {m}
    123.437933, 77.161506, 10.210800,   !- X,Y,Z  2 {m}
    122.491276, 80.694477, 10.210800,   !- X,Y,Z  3 {m}
    122.491276, 80.694477, 14.478000;   !- X,Y,Z  4 {m}
BuildingSurface:Detailed,
    84DA49,                  !- Name
    Wall,                    !- Surface Type
    Internal Walls,          !- Construction Name
    E3N,                     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    84DA49,                  !- Outside Boundary Condition Object
    NOSUN,                   !- Sun Exposure
    NOWIND,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    87.260346, 71.254387, 14.478000,    !- X,Y,Z  1 {m}
    87.260346, 71.254387, 10.210800,    !- X,Y,Z  2 {m}
    81.323020, 69.663480, 10.210800,    !- X,Y,Z  3 {m}
    81.323020, 69.663480, 14.478000;    !- X,Y,Z  4 {m}
BuildingSurface:Detailed,
    E3E South EWall1,        !- Name
    Wall,                    !- Surface Type
    ThermMass Wall 2up,       !- Construction Name
    E3E,                     !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    127.224562, 63.029619, 14.478000,   !- X,Y,Z  1 {m}
    127.224562, 63.029619, 10.210800,   !- X,Y,Z  2 {m}
    132.941102, 64.561361, 10.210800,   !- X,Y,Z  3 {m}
    132.941102, 64.561361, 14.478000;   !- X,Y,Z  4 {m}
BuildingSurface:Detailed,
    9A3BD8,                  !- Name
    Wall,                    !- Surface Type
    Internal Walls,          !- Construction Name
    E3E,                     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    9A3BD8,                  !- Outside Boundary Condition Object
    NOSUN,                   !- Sun Exposure
    NOWIND,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    122.491276, 80.694477, 14.478000,   !- X,Y,Z  1 {m}
    122.491276, 80.694477, 10.210800,   !- X,Y,Z  2 {m}
    123.437933, 77.161506, 10.210800,   !- X,Y,Z  3 {m}
    123.437933, 77.161506, 14.478000;   !- X,Y,Z  4 {m}
BuildingSurface:Detailed,
    E3E East EWall2,         !- Name
    Wall,                    !- Surface Type
    Zinc Wall,         !- Construction Name
    E3E,                     !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    132.941102, 64.561361, 14.478000,   !- X,Y,Z  1 {m}
    132.941102, 64.561361, 10.210800,   !- X,Y,Z  2 {m}
    129.154475, 78.693249, 10.210800,   !- X,Y,Z  3 {m}
    129.154475, 78.693249, 14.478000;   !- X,Y,Z  4 {m}
BuildingSurface:Detailed,
    E3E South EWall2,        !- Name
    Wall,                    !- Surface Type
    ThermMass Wall 2up,       !- Construction Name
    E3E,                     !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    129.154475, 78.693249, 14.478000,   !- X,Y,Z  1 {m}
    129.154475, 78.693249, 10.210800,   !- X,Y,Z  2 {m}
    132.270359, 79.528147, 10.210800,   !- X,Y,Z  3 {m}
    132.270359, 79.528147, 14.478000;   !- X,Y,Z  4 {m}
BuildingSurface:Detailed,
    E3E East EWall1,         !- Name
    Wall,                    !- Surface Type
    Zinc Wall,         !- Construction Name
    E3E,                     !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    132.270359, 79.528147, 14.478000,   !- X,Y,Z  1 {m}
    132.270359, 79.528147, 10.210800,   !- X,Y,Z  2 {m}
    131.323702, 83.061117, 10.210800,   !- X,Y,Z  3 {m}
    131.323702, 83.061117, 14.478000;   !- X,Y,Z  4 {m}
BuildingSurface:Detailed,
    E3E North EWall1,        !- Name
    Wall,                    !- Surface Type
    ThermMass Wall 2up,       !- Construction Name
    E3E,                     !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    131.323702, 83.061117, 14.478000,   !- X,Y,Z  1 {m}
    131.323702, 83.061117, 10.210800,   !- X,Y,Z  2 {m}
    122.491276, 80.694477, 10.210800,   !- X,Y,Z  3 {m}
    122.491276, 80.694477, 14.478000;   !- X,Y,Z  4 {m}
BuildingSurface:Detailed,
    E4I South IWall,         !- Name
    Wall,                    !- Surface Type
    Internal Walls,          !- Construction Name
    E4I,                     !- Zone Name
    Zone,                    !- Outside Boundary Condition
    E4S,                     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    93.316595, 57.730632, 19.212291,    !- X,Y,Z  1 {m}
    93.316595, 57.730632, 14.478000,    !- X,Y,Z  2 {m}
    126.277905, 66.562589, 14.478000,   !- X,Y,Z  3 {m}
    126.277905, 66.562589, 19.212292;   !- X,Y,Z  4 {m}
BuildingSurface:Detailed,
    D2B47F,                  !- Name
    Wall,                    !- Surface Type
    Internal Walls,          !- Construction Name
    E4I,                     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    D2B47F,                  !- Outside Boundary Condition Object
    NOSUN,                   !- Sun Exposure
    NOWIND,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    3,                       !- Number of Vertices
    126.277905, 66.562589, 19.212292,   !- X,Y,Z  1 {m}
    123.437933, 77.161506, 19.212292,   !- X,Y,Z  2 {m}
    123.437933, 77.161506, 21.071773;   !- X,Y,Z  3 {m}
BuildingSurface:Detailed,
    34F068,                  !- Name
    Wall,                    !- Surface Type
    Internal Walls,          !- Construction Name
    E4I,                     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    34F068,                  !- Outside Boundary Condition Object
    NOSUN,                   !- Sun Exposure
    NOWIND,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    92.882806, 59.349930, 19.496378,    !- X,Y,Z  1 {m}
    92.882806, 59.349930, 14.478000,    !- X,Y,Z  2 {m}
    93.316595, 57.730632, 14.478000,    !- X,Y,Z  3 {m}
    93.316595, 57.730632, 19.212291;    !- X,Y,Z  4 {m}
BuildingSurface:Detailed,
    E4I North IWall,         !- Name
    Wall,                    !- Surface Type
    Internal Walls,          !- Construction Name
    E4I,                     !- Zone Name
    Zone,                    !- Outside Boundary Condition
    E4N,                     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    123.437933, 77.161506, 21.071773,   !- X,Y,Z  1 {m}
    123.437933, 77.161506, 14.478000,   !- X,Y,Z  2 {m}
    82.269672, 66.130509, 14.478000,    !- X,Y,Z  3 {m}
    82.269672, 66.130509, 21.071812;    !- X,Y,Z  4 {m}
BuildingSurface:Detailed,
    7E5569,                  !- Name
    Wall,                    !- Surface Type
    Internal Walls,          !- Construction Name
    E4S,                     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    7E5569,                  !- Outside Boundary Condition Object
    NOSUN,                   !- Sun Exposure
    NOWIND,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    93.316595, 57.730632, 19.212291,    !- X,Y,Z  1 {m}
    93.316595, 57.730632, 14.478000,    !- X,Y,Z  2 {m}
    94.263047, 54.197607, 14.478000,    !- X,Y,Z  3 {m}
    94.263047, 54.197607, 18.592800;    !- X,Y,Z  4 {m}
BuildingSurface:Detailed,
    ABF672,                  !- Name
    Wall,                    !- Surface Type
    Internal Walls,          !- Construction Name
    E4S,                     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ABF672,                  !- Outside Boundary Condition Object
    NOSUN,                   !- Sun Exposure
    NOWIND,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    127.224561, 63.029619, 18.592800,   !- X,Y,Z  1 {m}
    127.224561, 63.029619, 14.478000,   !- X,Y,Z  2 {m}
    126.277905, 66.562589, 14.478000,   !- X,Y,Z  3 {m}
    126.277905, 66.562589, 19.212292;   !- X,Y,Z  4 {m}
BuildingSurface:Detailed,
    E4S South EWall1,        !- Name
    Wall,                    !- Surface Type
    ThermMass Wall 2up,       !- Construction Name
    E4S,                     !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    94.263047, 54.197607, 18.592800,    !- X,Y,Z  1 {m}
    94.263047, 54.197607, 14.478000,    !- X,Y,Z  2 {m}
    127.224561, 63.029619, 14.478000,   !- X,Y,Z  3 {m}
    127.224561, 63.029619, 18.592800;   !- X,Y,Z  4 {m}
BuildingSurface:Detailed,
    E4E East EWall2,         !- Name
    Wall,                    !- Surface Type
    Zinc Wall,         !- Construction Name
    E4E,                     !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    132.270359, 79.528147, 21.071840,   !- X,Y,Z  1 {m}
    132.270359, 79.528147, 14.478000,   !- X,Y,Z  2 {m}
    131.323702, 83.061117, 14.478000,   !- X,Y,Z  3 {m}
    131.323702, 83.061117, 21.691600;   !- X,Y,Z  4 {m}
BuildingSurface:Detailed,
    E4E East EWall1,         !- Name
    Wall,                    !- Surface Type
    Zinc Wall,         !- Construction Name
    E4E,                     !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    132.941102, 64.561361, 18.592800,   !- X,Y,Z  1 {m}
    132.941102, 64.561361, 14.478000,   !- X,Y,Z  2 {m}
    129.154475, 78.693249, 14.478000,   !- X,Y,Z  3 {m}
    129.154475, 78.693249, 21.071840;   !- X,Y,Z  4 {m}
BuildingSurface:Detailed,
    E4E North EWall1,        !- Name
    Wall,                    !- Surface Type
    ThermMass Wall 2up,       !- Construction Name
    E4E,                     !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    131.323702, 83.061117, 21.691600,   !- X,Y,Z  1 {m}
    131.323702, 83.061117, 14.478000,   !- X,Y,Z  2 {m}
    122.491276, 80.694477, 14.478000,   !- X,Y,Z  3 {m}
    122.491276, 80.694477, 21.691600;   !- X,Y,Z  4 {m}
BuildingSurface:Detailed,
    E4E South EWall2,        !- Name
    Wall,                    !- Surface Type
    ThermMass Wall 2up,       !- Construction Name
    E4E,                     !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    129.154475, 78.693249, 21.071840,   !- X,Y,Z  1 {m}
    129.154475, 78.693249, 14.478000,   !- X,Y,Z  2 {m}
    132.270359, 79.528147, 14.478000,   !- X,Y,Z  3 {m}
    132.270359, 79.528147, 21.071840;   !- X,Y,Z  4 {m}
BuildingSurface:Detailed,
    D4W North EWall1,        !- Name
    Wall,                    !- Surface Type
    ThermMass Wall 2up,       !- Construction Name
    D4W,                     !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    5.388489, 49.316481, 21.691600,     !- X,Y,Z  1 {m}
    5.388489, 49.316481, 14.478000,     !- X,Y,Z  2 {m}
    -1.383038, 47.502057, 14.478000,    !- X,Y,Z  3 {m}
    -1.383038, 47.502057, 21.691600;    !- X,Y,Z  4 {m}
BuildingSurface:Detailed,
    25DF4D,                  !- Name
    Wall,                    !- Surface Type
    Internal Walls,          !- Construction Name
    D4W,                     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    25DF4D,                  !- Outside Boundary Condition Object
    NOSUN,                   !- Sun Exposure
    NOWIND,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    10.121773, 31.651624, 18.592800,    !- X,Y,Z  1 {m}
    10.121773, 31.651624, 14.478000,    !- X,Y,Z  2 {m}
    9.175115, 35.184594, 14.478000,     !- X,Y,Z  3 {m}
    9.175116, 35.184594, 19.212560;     !- X,Y,Z  4 {m}
BuildingSurface:Detailed,
    D4W South EWall1,        !- Name
    Wall,                    !- Surface Type
    ThermMass Wall 2up,       !- Construction Name
    D4W,                     !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    6.466130, 30.672097, 18.592800,     !- X,Y,Z  1 {m}
    6.466130, 30.672097, 14.478000,     !- X,Y,Z  2 {m}
    10.121773, 31.651624, 14.478000,    !- X,Y,Z  3 {m}
    10.121773, 31.651624, 18.592800;    !- X,Y,Z  4 {m}
BuildingSurface:Detailed,
    D4W West EWall2,         !- Name
    Wall,                    !- Surface Type
    Zinc Wall,         !- Construction Name
    D4W,                     !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    2.679502, 44.803985, 21.071840,     !- X,Y,Z  1 {m}
    2.679502, 44.803985, 14.478000,     !- X,Y,Z  2 {m}
    6.466130, 30.672097, 14.478000,     !- X,Y,Z  3 {m}
    6.466130, 30.672097, 18.592800;     !- X,Y,Z  4 {m}
BuildingSurface:Detailed,
    D4W South EWall2,        !- Name
    Wall,                    !- Surface Type
    ThermMass Wall 2up,       !- Construction Name
    D4W,                     !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -0.436381, 43.969086, 21.071840,    !- X,Y,Z  1 {m}
    -0.436381, 43.969086, 14.478000,    !- X,Y,Z  2 {m}
    2.679502, 44.803985, 14.478000,     !- X,Y,Z  3 {m}
    2.679502, 44.803985, 21.071840;     !- X,Y,Z  4 {m}
BuildingSurface:Detailed,
    D4W West EWall1,         !- Name
    Wall,                    !- Surface Type
    Zinc Wall,         !- Construction Name
    D4W,                     !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -1.383038, 47.502057, 21.691600,    !- X,Y,Z  1 {m}
    -1.383038, 47.502057, 14.478000,    !- X,Y,Z  2 {m}
    -0.436381, 43.969086, 14.478000,    !- X,Y,Z  3 {m}
    -0.436381, 43.969086, 21.071840;    !- X,Y,Z  4 {m}
BuildingSurface:Detailed,
    C3EAB7,                  !- Name
    Wall,                    !- Surface Type
    Internal Walls,          !- Construction Name
    C4N,                     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    C3EAB7,                  !- Outside Boundary Condition Object
    NOSUN,                   !- Sun Exposure
    NOWIND,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    84.675536, 57.151661, 19.496756,    !- X,Y,Z  1 {m}
    84.675536, 57.151661, 14.478000,    !- X,Y,Z  2 {m}
    81.323020, 69.663480, 14.478000,    !- X,Y,Z  3 {m}
    81.323020, 69.663480, 21.691600;    !- X,Y,Z  4 {m}
BuildingSurface:Detailed,
    C4N West EWall1,         !- Name
    Wall,                    !- Surface Type
    Connector Wall,    !- Construction Name
    C4N,                     !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    65.940286, 78.886733, 21.640800,    !- X,Y,Z  1 {m}
    65.940286, 78.886733, 14.478000,    !- X,Y,Z  2 {m}
    69.276550, 66.435626, 14.478000,    !- X,Y,Z  3 {m}
    69.276550, 66.435626, 19.354800;    !- X,Y,Z  4 {m}
BuildingSurface:Detailed,
    EC693E,                  !- Name
    Wall,                    !- Surface Type
    Internal Walls,          !- Construction Name
    E4N,                     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    EC693E,                  !- Outside Boundary Condition Object
    NOSUN,                   !- Sun Exposure
    NOWIND,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    123.437933, 77.161506, 21.071840,   !- X,Y,Z  1 {m}
    123.437933, 77.161506, 14.478000,   !- X,Y,Z  2 {m}
    122.491276, 80.694477, 14.478000,   !- X,Y,Z  3 {m}
    122.491276, 80.694477, 21.691600;   !- X,Y,Z  4 {m}
BuildingSurface:Detailed,
    D7C021,                  !- Name
    Wall,                    !- Surface Type
    Internal Walls,          !- Construction Name
    C3N,                     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    D7C021,                  !- Outside Boundary Condition Object
    NOSUN,                   !- Sun Exposure
    NOWIND,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    69.276546, 66.435642, 14.478000,    !- X,Y,Z  1 {m}
    69.276546, 66.435642, 10.210800,    !- X,Y,Z  2 {m}
    69.386951, 66.465225, 10.210800,    !- X,Y,Z  3 {m}
    69.386951, 66.465225, 14.478000;    !- X,Y,Z  4 {m}
BuildingSurface:Detailed,
    111111,                  !- Name
    Wall,                    !- Surface Type
    Internal Walls,          !- Construction Name
    F2W,                     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    111111,                  !- Outside Boundary Condition Object
    NOSUN,                   !- Sun Exposure
    NOWIND,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    65.940286, 78.886733, 13.784608,    !- X,Y,Z  1 {m}
    65.940286, 78.886733, 10.210800,    !- X,Y,Z  2 {m}
    75.287937, 81.391429, 10.210800,    !- X,Y,Z  3 {m}
    75.287937, 81.391429, 13.784608;    !- X,Y,Z  4 {m}
BuildingSurface:Detailed,
    88B596,                  !- Name
    Wall,                    !- Surface Type
    Internal Walls,          !- Construction Name
    F2E,                     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    88B596,                  !- Outside Boundary Condition Object
    NOSUN,                   !- Sun Exposure
    NOWIND,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    83.924086, 83.705478, 13.784605,    !- X,Y,Z  1 {m}
    83.924086, 83.705478, 10.210800,    !- X,Y,Z  2 {m}
    84.062100, 83.190406, 10.210800,    !- X,Y,Z  3 {m}
    84.062100, 83.190406, 13.868400;    !- X,Y,Z  4 {m}
BuildingSurface:Detailed,
    3336F6,                  !- Name
    Wall,                    !- Surface Type
    Internal Walls,          !- Construction Name
    F2E,                     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    3336F6,                  !- Outside Boundary Condition Object
    NOSUN,                   !- Sun Exposure
    NOWIND,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    75.287937, 81.391429, 13.784608,    !- X,Y,Z  1 {m}
    75.287937, 81.391429, 10.210800,    !- X,Y,Z  2 {m}
    83.924086, 83.705478, 10.210800,    !- X,Y,Z  3 {m}
    83.924086, 83.705478, 13.784605;    !- X,Y,Z  4 {m}
BuildingSurface:Detailed,
    8637CF,                  !- Name
    Wall,                    !- Surface Type
    Internal Walls,          !- Construction Name
    F2E,                     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    8637CF,                  !- Outside Boundary Condition Object
    NOSUN,                   !- Sun Exposure
    NOWIND,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    6,                       !- Number of Vertices
    72.789773, 90.714705, 12.267843,    !- X,Y,Z  1 {m}
    72.789773, 90.714705, 5.943600,     !- X,Y,Z  2 {m}
    78.624196, 68.940338, 5.943600,     !- X,Y,Z  3 {m}
    78.624196, 68.940338, 10.210800,    !- X,Y,Z  4 {m}
    75.287937, 81.391429, 10.210800,    !- X,Y,Z  5 {m}
    75.287937, 81.391429, 13.784608;    !- X,Y,Z  6 {m}
BuildingSurface:Detailed,
    81D092,                  !- Name
    Wall,                    !- Surface Type
    Internal Walls,          !- Construction Name
    E1S,                     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    81D092,                  !- Outside Boundary Condition Object
    NOSUN,                   !- Sun Exposure
    NOWIND,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    98.079945, 59.006968, 5.943600,     !- X,Y,Z  1 {m}
    98.079945, 59.006968, 1.676400,     !- X,Y,Z  2 {m}
    99.026601, 55.473998, 1.676400,     !- X,Y,Z  3 {m}
    99.026601, 55.473998, 5.943600;     !- X,Y,Z  4 {m}
BuildingSurface:Detailed,
    E4E South EWall1,        !- Name
    Wall,                    !- Surface Type
    ThermMass Wall 2up,       !- Construction Name
    E4E,                     !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    127.224561, 63.029619, 18.592800,   !- X,Y,Z  1 {m}
    127.224561, 63.029619, 14.478000,   !- X,Y,Z  2 {m}
    132.941102, 64.561361, 14.478000,   !- X,Y,Z  3 {m}
    132.941102, 64.561361, 18.592800;   !- X,Y,Z  4 {m}
BuildingSurface:Detailed,
    9302E4,                  !- Name
    Wall,                    !- Surface Type
    Internal Walls,          !- Construction Name
    E4E,                     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    9302E4,                  !- Outside Boundary Condition Object
    NOSUN,                   !- Sun Exposure
    NOWIND,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    5,                       !- Number of Vertices
    122.491276, 80.694477, 21.691600,   !- X,Y,Z  1 {m}
    122.491276, 80.694477, 14.478000,   !- X,Y,Z  2 {m}
    123.437933, 77.161506, 14.478000,   !- X,Y,Z  3 {m}
    123.437933, 77.161506, 19.212560,   !- X,Y,Z  4 {m}
    126.277904, 66.562588, 19.212560;   !- X,Y,Z  5 {m}
BuildingSurface:Detailed,
    63BCD2,                  !- Name
    Wall,                    !- Surface Type
    Internal Walls,          !- Construction Name
    E4N,                     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    63BCD2,                  !- Outside Boundary Condition Object
    NOSUN,                   !- Sun Exposure
    NOWIND,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    87.260351, 71.254373, 19.354800,    !- X,Y,Z  1 {m}
    87.260351, 71.254373, 14.478000,    !- X,Y,Z  2 {m}
    81.323020, 69.663480, 14.478000,    !- X,Y,Z  3 {m}
    81.323021, 69.663475, 19.354800;    !- X,Y,Z  4 {m}
BuildingSurface:Detailed,
    B2E North EWall1,        !- Name
    Wall,                    !- Surface Type
    ThermMass Wall 1,       !- Construction Name
    B2E,                     !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    146.418300, 18.542000, 10.210800,   !- X,Y,Z  1 {m}
    146.418300, 18.542000, 5.943600,    !- X,Y,Z  2 {m}
    137.274300, 18.542000, 5.943600,    !- X,Y,Z  3 {m}
    137.274300, 18.542000, 10.210800;   !- X,Y,Z  4 {m}
BuildingSurface:Detailed,
    B2E East EWall1,         !- Name
    Wall,                    !- Surface Type
    Zinc Wall,         !- Construction Name
    B2E,                     !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    146.418300, 0.254000, 10.210800,    !- X,Y,Z  1 {m}
    146.418300, 0.254000, 5.943600,     !- X,Y,Z  2 {m}
    146.418300, 18.542000, 5.943600,    !- X,Y,Z  3 {m}
    146.418300, 18.542000, 10.210800;   !- X,Y,Z  4 {m}
BuildingSurface:Detailed,
    B2E South EWall1,        !- Name
    Wall,                    !- Surface Type
    ThermMass Wall 2up,       !- Construction Name
    B2E,                     !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    137.274300, 0.254000, 10.210800,    !- X,Y,Z  1 {m}
    137.274300, 0.254000, 5.943600,     !- X,Y,Z  2 {m}
    146.418300, 0.254000, 5.943600,     !- X,Y,Z  3 {m}
    146.418300, 0.254000, 10.210800;    !- X,Y,Z  4 {m}
BuildingSurface:Detailed,
    A8C717,                  !- Name
    Wall,                    !- Surface Type
    Internal Walls,          !- Construction Name
    B2S,                     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    A8C717,                  !- Outside Boundary Condition Object
    NOSUN,                   !- Sun Exposure
    NOWIND,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    107.265395, 3.911600, 10.210800,    !- X,Y,Z  1 {m}
    107.265395, 3.911600, 5.943600,     !- X,Y,Z  2 {m}
    107.265395, 0.254000, 5.943600,     !- X,Y,Z  3 {m}
    107.265395, 0.254000, 10.210800;    !- X,Y,Z  4 {m}
BuildingSurface:Detailed,
    1C5FDB,                  !- Name
    Wall,                    !- Surface Type
    Internal Walls,          !- Construction Name
    B2S,                     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1C5FDB,                  !- Outside Boundary Condition Object
    NOSUN,                   !- Sun Exposure
    NOWIND,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    137.274300, 0.254000, 10.210800,    !- X,Y,Z  1 {m}
    137.274300, 0.254000, 5.943600,     !- X,Y,Z  2 {m}
    137.274300, 3.911600, 5.943600,     !- X,Y,Z  3 {m}
    137.274300, 3.911600, 10.210800;    !- X,Y,Z  4 {m}
BuildingSurface:Detailed,
    B2S South EWall1,        !- Name
    Wall,                    !- Surface Type
    ThermMass Wall 2up,       !- Construction Name
    B2S,                     !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    115.328700, 0.254000, 10.210800,    !- X,Y,Z  1 {m}
    115.328700, 0.254000, 5.943600,     !- X,Y,Z  2 {m}
    137.274300, 0.254000, 5.943600,     !- X,Y,Z  3 {m}
    137.274300, 0.254000, 10.210800;    !- X,Y,Z  4 {m}
BuildingSurface:Detailed,
    27F15C,                  !- Name
    Wall,                    !- Surface Type
    Internal Walls,          !- Construction Name
    B2N,                     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    27F15C,                  !- Outside Boundary Condition Object
    NOSUN,                   !- Sun Exposure
    NOWIND,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    95.047248, 18.542000, 10.210800,    !- X,Y,Z  1 {m}
    95.047248, 18.542000, 5.943600,     !- X,Y,Z  2 {m}
    96.027299, 14.884400, 5.943600,     !- X,Y,Z  3 {m}
    96.027299, 14.884400, 10.210800;    !- X,Y,Z  4 {m}
BuildingSurface:Detailed,
    4DFB5B,                  !- Name
    Wall,                    !- Surface Type
    Internal Walls,          !- Construction Name
    B2N,                     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    4DFB5B,                  !- Outside Boundary Condition Object
    NOSUN,                   !- Sun Exposure
    NOWIND,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    137.274300, 14.884400, 10.210800,   !- X,Y,Z  1 {m}
    137.274300, 14.884400, 5.943600,    !- X,Y,Z  2 {m}
    137.274300, 18.542000, 5.943600,    !- X,Y,Z  3 {m}
    137.274300, 18.542000, 10.210800;   !- X,Y,Z  4 {m}
BuildingSurface:Detailed,
    1E7946,                  !- Name
    Wall,                    !- Surface Type
    Internal Walls,          !- Construction Name
    B2N,                     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1E7946,                  !- Outside Boundary Condition Object
    NOSUN,                   !- Sun Exposure
    NOWIND,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    101.029592, 18.542000, 10.210800,   !- X,Y,Z  1 {m}
    101.029592, 18.542000, 5.943600,    !- X,Y,Z  2 {m}
    95.047248, 18.542000, 5.943600,     !- X,Y,Z  3 {m}
    95.047248, 18.542000, 10.210800;    !- X,Y,Z  4 {m}
BuildingSurface:Detailed,
    A3W West EWall2,         !- Name
    Wall,                    !- Surface Type
    Zinc Wall,         !- Construction Name
    A3W,                     !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    39.624000, 14.884392, 16.865600,    !- X,Y,Z  1 {m}
    39.624000, 14.884384, 10.210800,    !- X,Y,Z  2 {m}
    39.624000, 0.254000, 10.210800,     !- X,Y,Z  3 {m}
    39.624000, 0.254000, 14.325600;     !- X,Y,Z  4 {m}
BuildingSurface:Detailed,
    A3W South EWall2,        !- Name
    Wall,                    !- Surface Type
    ThermMass Wall 2up,       !- Construction Name
    A3W,                     !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    36.398200, 14.884396, 16.865600,    !- X,Y,Z  1 {m}
    36.398200, 14.884400, 10.210800,    !- X,Y,Z  2 {m}
    39.624000, 14.884384, 10.210800,    !- X,Y,Z  3 {m}
    39.624000, 14.884392, 16.865600;    !- X,Y,Z  4 {m}
BuildingSurface:Detailed,
    A3W West EWall1,         !- Name
    Wall,                    !- Surface Type
    Zinc Wall,         !- Construction Name
    A3W,                     !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    36.398200, 18.542000, 17.500600,    !- X,Y,Z  1 {m}
    36.398200, 18.542000, 10.210800,    !- X,Y,Z  2 {m}
    36.398200, 14.884400, 10.210800,    !- X,Y,Z  3 {m}
    36.398200, 14.884396, 16.865600;    !- X,Y,Z  4 {m}
BuildingSurface:Detailed,
    A3I North IWall,         !- Name
    Wall,                    !- Surface Type
    Internal Walls,          !- Construction Name
    A3I,                     !- Zone Name
    Zone,                    !- Outside Boundary Condition
    A3N,                     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    82.537289, 14.884400, 16.865634,    !- X,Y,Z  1 {m}
    82.537289, 14.884400, 10.210808,    !- X,Y,Z  2 {m}
    43.408661, 14.884400, 10.210808,    !- X,Y,Z  3 {m}
    43.408661, 14.884400, 16.865634;    !- X,Y,Z  4 {m}
BuildingSurface:Detailed,
    A3I South IWall,         !- Name
    Wall,                    !- Surface Type
    Internal Walls,          !- Construction Name
    A3I,                     !- Zone Name
    Zone,                    !- Outside Boundary Condition
    A3S,                     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    43.408661, 3.911600, 14.960608,     !- X,Y,Z  1 {m}
    43.408661, 3.911600, 10.210808,     !- X,Y,Z  2 {m}
    84.929990, 3.911600, 10.210808,     !- X,Y,Z  3 {m}
    84.929990, 3.911600, 14.960608;     !- X,Y,Z  4 {m}
BuildingSurface:Detailed,
    38FB34,                  !- Name
    Wall,                    !- Surface Type
    Internal Walls,          !- Construction Name
    A3I,                     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    38FB34,                  !- Outside Boundary Condition Object
    NOSUN,                   !- Sun Exposure
    NOWIND,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    82.537290, 14.732000, 16.839175,    !- X,Y,Z  1 {m}
    82.537289, 14.732000, 10.210808,    !- X,Y,Z  2 {m}
    82.537289, 14.884400, 10.210808,    !- X,Y,Z  3 {m}
    82.537289, 14.884400, 16.865634;    !- X,Y,Z  4 {m}
BuildingSurface:Detailed,
    F321B0,                  !- Name
    Wall,                    !- Surface Type
    Internal Walls,          !- Construction Name
    A3I,                     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F321B0,                  !- Outside Boundary Condition Object
    NOSUN,                   !- Sun Exposure
    NOWIND,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    84.929990, 14.732000, 16.839175,    !- X,Y,Z  1 {m}
    84.929990, 14.732000, 10.210808,    !- X,Y,Z  2 {m}
    82.537289, 14.732000, 10.210808,    !- X,Y,Z  3 {m}
    82.537290, 14.732000, 16.839175;    !- X,Y,Z  4 {m}
BuildingSurface:Detailed,
    1AAE92,                  !- Name
    Wall,                    !- Surface Type
    Internal Walls,          !- Construction Name
    A3I,                     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1AAE92,                  !- Outside Boundary Condition Object
    NOSUN,                   !- Sun Exposure
    NOWIND,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    84.929990, 3.911600, 14.960608,     !- X,Y,Z  1 {m}
    84.929990, 3.911600, 10.210808,     !- X,Y,Z  2 {m}
    84.929990, 14.732000, 10.210808,    !- X,Y,Z  3 {m}
    84.929990, 14.732000, 16.839175;    !- X,Y,Z  4 {m}
BuildingSurface:Detailed,
    A3W North EWall1,        !- Name
    Wall,                    !- Surface Type
    ThermMass Wall 2up,       !- Construction Name
    A3W,                     !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    43.408600, 18.542000, 17.500600,    !- X,Y,Z  1 {m}
    43.408600, 18.542000, 10.210800,    !- X,Y,Z  2 {m}
    36.398200, 18.542000, 10.210800,    !- X,Y,Z  3 {m}
    36.398200, 18.542000, 17.500600;    !- X,Y,Z  4 {m}
BuildingSurface:Detailed,
    7C651A,                  !- Name
    Wall,                    !- Surface Type
    Internal Walls,          !- Construction Name
    A3W,                     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    7C651A,                  !- Outside Boundary Condition Object
    NOSUN,                   !- Sun Exposure
    NOWIND,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    5,                       !- Number of Vertices
    43.408600, 3.911600, 14.960600,     !- X,Y,Z  1 {m}
    43.408600, 14.884400, 14.960600,    !- X,Y,Z  2 {m}
    43.408600, 14.884400, 10.210800,    !- X,Y,Z  3 {m}
    43.408600, 18.542000, 10.210800,    !- X,Y,Z  4 {m}
    43.408600, 18.542000, 17.500600;    !- X,Y,Z  5 {m}
BuildingSurface:Detailed,
    30206D,                  !- Name
    Wall,                    !- Surface Type
    Internal Walls,          !- Construction Name
    C3S,                     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    30206D,                  !- Outside Boundary Condition Object
    NOSUN,                   !- Sun Exposure
    NOWIND,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    82.537300, 18.541775, 17.500600,    !- X,Y,Z  1 {m}
    82.537300, 18.541775, 10.210800,    !- X,Y,Z  2 {m}
    82.537300, 14.732000, 10.210800,    !- X,Y,Z  3 {m}
    82.537300, 14.732000, 16.839167;    !- X,Y,Z  4 {m}
BuildingSurface:Detailed,
    E63E30,                  !- Name
    Wall,                    !- Surface Type
    Internal Walls,          !- Construction Name
    C3S,                     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    E63E30,                  !- Outside Boundary Condition Object
    NOSUN,                   !- Sun Exposure
    NOWIND,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    82.537300, 14.732000, 16.839167,    !- X,Y,Z  1 {m}
    82.537300, 14.732000, 10.210800,    !- X,Y,Z  2 {m}
    84.929807, 14.732000, 10.210800,    !- X,Y,Z  3 {m}
    84.929807, 14.732000, 16.839167;    !- X,Y,Z  4 {m}
BuildingSurface:Detailed,
    5BC4C8,                  !- Name
    Wall,                    !- Surface Type
    Internal Walls,          !- Construction Name
    C3S,                     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    5BC4C8,                  !- Outside Boundary Condition Object
    NOSUN,                   !- Sun Exposure
    NOWIND,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    84.929807, 14.732000, 16.839167,    !- X,Y,Z  1 {m}
    84.929807, 14.732000, 10.210800,    !- X,Y,Z  2 {m}
    84.929807, 0.254000, 10.210800,     !- X,Y,Z  3 {m}
    84.929807, 0.254005, 14.325574;     !- X,Y,Z  4 {m}
BuildingSurface:Detailed,
    379E3A,                  !- Name
    Wall,                    !- Surface Type
    Internal Walls,          !- Construction Name
    C3S,                     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    379E3A,                  !- Outside Boundary Condition Object
    NOSUN,                   !- Sun Exposure
    NOWIND,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    107.265395, 0.254005, 14.325574,    !- X,Y,Z  1 {m}
    107.265395, 0.254000, 10.210800,    !- X,Y,Z  2 {m}
    107.265395, 5.314249, 10.210800,    !- X,Y,Z  3 {m}
    107.265395, 5.314249, 15.204115;    !- X,Y,Z  4 {m}
BuildingSurface:Detailed,
    B0A030,                  !- Name
    Wall,                    !- Surface Type
    Internal Walls,          !- Construction Name
    C4N,                     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    B0A030,                  !- Outside Boundary Condition Object
    NOSUN,                   !- Sun Exposure
    NOWIND,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    69.386955, 66.465209, 21.691600,    !- X,Y,Z  1 {m}
    69.386955, 66.465209, 14.478000,    !- X,Y,Z  2 {m}
    74.120238, 48.800358, 14.478000,    !- X,Y,Z  3 {m}
    74.120238, 48.800358, 18.592800;    !- X,Y,Z  4 {m}
BuildingSurface:Detailed,
    E9297E,                  !- Name
    Wall,                    !- Surface Type
    Internal Walls,          !- Construction Name
    C4N,                     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    E9297E,                  !- Outside Boundary Condition Object
    NOSUN,                   !- Sun Exposure
    NOWIND,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    81.323021, 69.663475, 19.354800,    !- X,Y,Z  1 {m}
    81.323020, 69.663480, 14.478000,    !- X,Y,Z  2 {m}
    87.260348, 71.254381, 14.478000,    !- X,Y,Z  3 {m}
    87.260351, 71.254373, 19.354800;    !- X,Y,Z  4 {m}
BuildingSurface:Detailed,
    FF1920,                  !- Name
    Wall,                    !- Surface Type
    Internal Walls,          !- Construction Name
    C4N,                     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    FF1920,                  !- Outside Boundary Condition Object
    NOSUN,                   !- Sun Exposure
    NOWIND,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    69.276550, 66.435626, 19.354800,    !- X,Y,Z  1 {m}
    69.276550, 66.435626, 14.478000,    !- X,Y,Z  2 {m}
    69.386955, 66.465209, 14.478000,    !- X,Y,Z  3 {m}
    69.386955, 66.465209, 19.354800;    !- X,Y,Z  4 {m}
BuildingSurface:Detailed,
    C4N North EWall02,       !- Name
    Wall,                    !- Surface Type
    Zinc Wall,         !- Construction Name
    C4N,                     !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    81.323020, 69.663480, 21.691600,    !- X,Y,Z  1 {m}
    81.323021, 69.663475, 19.354800,    !- X,Y,Z  2 {m}
    69.386955, 66.465209, 19.354800,    !- X,Y,Z  3 {m}
    69.386955, 66.465209, 21.691600;    !- X,Y,Z  4 {m}
BuildingSurface:Detailed,
    F2E North EWall1,        !- Name
    Wall,                    !- Surface Type
    Zinc Wall,         !- Construction Name
    F2E,                     !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    106.674138, 104.790236, 11.509474,  !- X,Y,Z  1 {m}
    106.674139, 104.790236, 5.943600,   !- X,Y,Z  2 {m}
    74.239509, 96.099403, 5.943600,     !- X,Y,Z  3 {m}
    74.239509, 96.099403, 11.509474;    !- X,Y,Z  4 {m}
BuildingSurface:Detailed,
    F2W East EWall1,         !- Name
    Wall,                    !- Surface Type
    Zinc Wall,         !- Construction Name
    F2W,                     !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    3,                       !- Number of Vertices
    72.969047, 82.979704, 13.449214,    !- X,Y,Z  1 {m}
    70.923339, 90.614387, 12.207160,    !- X,Y,Z  2 {m}
    70.923339, 90.614387, 14.772560;    !- X,Y,Z  3 {m}
BuildingSurface:Detailed,
    F2W West EWall2,         !- Name
    Wall,                    !- Surface Type
    Zinc Wall,         !- Construction Name
    F2W,                     !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    3,                       !- Number of Vertices
    64.912383, 89.003755, 14.772560,    !- X,Y,Z  1 {m}
    64.912383, 89.003755, 12.207160,    !- X,Y,Z  2 {m}
    66.958090, 81.369072, 13.449214;    !- X,Y,Z  3 {m}
BuildingSurface:Detailed,
    A1W North EWall1,        !- Name
    Wall,                    !- Surface Type
    ThermMass Wall 2up,       !- Construction Name
    A1W,                     !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    43.408600, 18.542000, 5.943600,     !- X,Y,Z  1 {m}
    43.408600, 18.542000, 1.676400,     !- X,Y,Z  2 {m}
    36.398200, 18.542000, 1.676400,     !- X,Y,Z  3 {m}
    36.398200, 18.542000, 5.943600;     !- X,Y,Z  4 {m}
BuildingSurface:Detailed,
    BF0566,                  !- Name
    Wall,                    !- Surface Type
    Internal Walls,          !- Construction Name
    C1S,                     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    BF0566,                  !- Outside Boundary Condition Object
    NOSUN,                   !- Sun Exposure
    NOWIND,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    95.047248, 18.542000, 5.943600,     !- X,Y,Z  1 {m}
    95.047248, 18.542000, 1.676400,     !- X,Y,Z  2 {m}
    82.537300, 18.542000, 1.676400,     !- X,Y,Z  3 {m}
    82.537300, 18.542000, 5.943600;     !- X,Y,Z  4 {m}
BuildingSurface:Detailed,
    B8A0EA,                  !- Name
    Wall,                    !- Surface Type
    Internal Walls,          !- Construction Name
    C1S,                     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    B8A0EA,                  !- Outside Boundary Condition Object
    NOSUN,                   !- Sun Exposure
    NOWIND,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    84.929807, 14.732000, 5.943600,     !- X,Y,Z  1 {m}
    84.929807, 14.732000, 1.676400,     !- X,Y,Z  2 {m}
    84.929807, 0.254000, 1.676400,      !- X,Y,Z  3 {m}
    84.929807, 0.254000, 5.943600;      !- X,Y,Z  4 {m}
BuildingSurface:Detailed,
    6DA94C,                  !- Name
    Wall,                    !- Surface Type
    Internal Walls,          !- Construction Name
    C1S,                     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    6DA94C,                  !- Outside Boundary Condition Object
    NOSUN,                   !- Sun Exposure
    NOWIND,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    98.591614, 5.314249, 5.943600,      !- X,Y,Z  1 {m}
    98.591614, 5.314249, 1.676400,      !- X,Y,Z  2 {m}
    95.047248, 18.542000, 1.676400,     !- X,Y,Z  3 {m}
    95.047248, 18.542000, 5.943600;     !- X,Y,Z  4 {m}
BuildingSurface:Detailed,
    C4N North EWall01,       !- Name
    Wall,                    !- Surface Type
    Zinc Wall,         !- Construction Name
    C4N,                     !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    83.924086, 83.705478, 21.640800,    !- X,Y,Z  1 {m}
    83.924086, 83.705478, 14.478000,    !- X,Y,Z  2 {m}
    65.940286, 78.886733, 14.478000,    !- X,Y,Z  3 {m}
    65.940286, 78.886733, 21.640800;    !- X,Y,Z  4 {m}
BuildingSurface:Detailed,
    C4N East EWall,          !- Name
    Wall,                    !- Surface Type
    Zinc Wall,         !- Construction Name
    C4N,                     !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    87.260351, 71.254373, 19.354800,    !- X,Y,Z  1 {m}
    87.260348, 71.254381, 14.478000,    !- X,Y,Z  2 {m}
    83.924086, 83.705478, 14.478000,    !- X,Y,Z  3 {m}
    83.924086, 83.705478, 21.640800;    !- X,Y,Z  4 {m}
BuildingSurface:Detailed,
    61238D,                  !- Name
    Wall,                    !- Surface Type
    Internal Walls,          !- Construction Name
    B1I,                     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    61238D,                  !- Outside Boundary Condition Object
    NOSUN,                   !- Sun Exposure
    NOWIND,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    96.027299, 14.884400, 5.943600,     !- X,Y,Z  1 {m}
    96.027299, 14.884400, 1.676400,     !- X,Y,Z  2 {m}
    98.591614, 5.314249, 1.676400,      !- X,Y,Z  3 {m}
    98.591614, 5.314249, 5.943600;      !- X,Y,Z  4 {m}
BuildingSurface:Detailed,
    B1I North IWall,         !- Name
    Wall,                    !- Surface Type
    Internal Walls,          !- Construction Name
    B1I,                     !- Zone Name
    Zone,                    !- Outside Boundary Condition
    B1N,                     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    137.274300, 14.884400, 5.943600,    !- X,Y,Z  1 {m}
    137.274300, 14.884400, 1.676400,    !- X,Y,Z  2 {m}
    96.027299, 14.884400, 1.676400,     !- X,Y,Z  3 {m}
    96.027299, 14.884400, 5.943600;     !- X,Y,Z  4 {m}
BuildingSurface:Detailed,
    DFC149,                  !- Name
    Wall,                    !- Surface Type
    Internal Walls,          !- Construction Name
    C0C,                     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    DFC149,                  !- Outside Boundary Condition Object
    NOSUN,                   !- Sun Exposure
    NOWIND,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    73.421456, 61.222058, 1.676400,     !- X,Y,Z  1 {m}
    73.421456, 61.222058, 0.000000,     !- X,Y,Z  2 {m}
    70.968004, 60.564657, 0.000000,     !- X,Y,Z  3 {m}
    70.968004, 60.564657, 1.676400;     !- X,Y,Z  4 {m}
BuildingSurface:Detailed,
    1BD8DC,                  !- Name
    Wall,                    !- Surface Type
    Internal Walls,          !- Construction Name
    C0C,                     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1BD8DC,                  !- Outside Boundary Condition Object
    NOSUN,                   !- Sun Exposure
    NOWIND,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    76.573691, 49.457760, 1.676400,     !- X,Y,Z  1 {m}
    76.573691, 49.457760, 0.000000,     !- X,Y,Z  2 {m}
    73.421456, 61.222058, 0.000000,     !- X,Y,Z  3 {m}
    73.421456, 61.222058, 1.676400;     !- X,Y,Z  4 {m}
BuildingSurface:Detailed,
    292AAC,                  !- Name
    Wall,                    !- Surface Type
    Internal Walls,          !- Construction Name
    C0C,                     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    292AAC,                  !- Outside Boundary Condition Object
    NOSUN,                   !- Sun Exposure
    NOWIND,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    88.828680, 52.741474, 1.676400,     !- X,Y,Z  1 {m}
    88.828680, 52.741474, 0.000000,     !- X,Y,Z  2 {m}
    76.573691, 49.457760, 0.000000,     !- X,Y,Z  3 {m}
    76.573691, 49.457760, 1.676400;     !- X,Y,Z  4 {m}
BuildingSurface:Detailed,
    C0C South EWall1,        !- Name
    Wall,                    !- Surface Type
    Crawlspace Walls,        !- Construction Name
    C0C,                     !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    82.227943, 18.541995, 0.000000,     !- X,Y,Z  1 {m}
    82.227943, 18.541994, -2.590800,    !- X,Y,Z  2 {m}
    91.440000, 18.541995, -2.590800,    !- X,Y,Z  3 {m}
    91.440000, 18.541995, 0.000000;     !- X,Y,Z  4 {m}
BuildingSurface:Detailed,
    8A7924,                  !- Name
    Wall,                    !- Surface Type
    Crawlspace Walls,        !- Construction Name
    C0S,                     !- Zone Name
    GROUND,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NOSUN,                   !- Sun Exposure
    NOWIND,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    91.440000, 18.541995, 0.000000,     !- X,Y,Z  1 {m}
    91.440000, 18.541995, -2.590800,    !- X,Y,Z  2 {m}
    91.440000, 0.254000, -2.590800,     !- X,Y,Z  3 {m}
    91.440000, 0.254000, 0.000000;      !- X,Y,Z  4 {m}
BuildingSurface:Detailed,
    E51E6F,                  !- Name
    Wall,                    !- Surface Type
    Internal Walls,          !- Construction Name
    A0,                      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    E51E6F,                  !- Outside Boundary Condition Object
    NOSUN,                   !- Sun Exposure
    NOWIND,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    91.440000, 18.541995, 1.676400,     !- X,Y,Z  1 {m}
    91.440000, 18.541995, 0.000000,     !- X,Y,Z  2 {m}
    82.227943, 18.541995, 0.000000,     !- X,Y,Z  3 {m}
    82.227943, 18.541994, 1.676400;     !- X,Y,Z  4 {m}
BuildingSurface:Detailed,
    F96DD2,                  !- Name
    Wall,                    !- Surface Type
    Internal Walls,          !- Construction Name
    C0S,                     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F96DD2,                  !- Outside Boundary Condition Object
    NOSUN,                   !- Sun Exposure
    NOWIND,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    97.992403, 18.541994, 1.676400,     !- X,Y,Z  1 {m}
    97.992403, 18.541994, -2.590800,    !- X,Y,Z  2 {m}
    91.440000, 18.541995, -2.590800,    !- X,Y,Z  3 {m}
    91.440000, 18.541995, 1.676400;     !- X,Y,Z  4 {m}
BuildingSurface:Detailed,
    DE0 South EWall2,        !- Name
    Wall,                    !- Surface Type
    Crawlspace Walls,        !- Construction Name
    DE0,                     !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    88.828680, 52.741474, 1.676400,     !- X,Y,Z  1 {m}
    88.828680, 52.741474, 0.000000,     !- X,Y,Z  2 {m}
    136.056986, 65.396259, 0.000000,    !- X,Y,Z  3 {m}
    136.056986, 65.396259, 1.676400;    !- X,Y,Z  4 {m}
BuildingSurface:Detailed,
    C1S South EWall1 TSC,    !- Name
    Wall,                    !- Surface Type
    ThermMass Wall 2up,       !- Construction Name
    C1S,                     !- Zone Name
    OtherSideConditionsModel,        !- Outside Boundary Condition
    TSC OSCM,            !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    84.929807, 0.254000, 5.943600,      !- X,Y,Z  1 {m}
    84.929807, 0.254000, 1.676400,      !- X,Y,Z  2 {m}
    96.489577, 0.254000, 1.676400,      !- X,Y,Z  3 {m}
    96.489577, 0.254000, 5.943600;      !- X,Y,Z  4 {m}
BuildingSurface:Detailed,
    C2S South EWall2 TSC,    !- Name
    Wall,                    !- Surface Type
    ThermMass Wall 2up,       !- Construction Name
    C2S,                     !- Zone Name
    OtherSideConditionsModel,        !- Outside Boundary Condition
    TSC OSCM,            !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    105.916698, 0.254000, 10.210800,    !- X,Y,Z  1 {m}
    105.916698, 0.254000, 5.943600,     !- X,Y,Z  2 {m}
    107.265395, 0.254000, 5.943600,     !- X,Y,Z  3 {m}
    107.265395, 0.254000, 10.210800;    !- X,Y,Z  4 {m}
BuildingSurface:Detailed,
    E0C2D2,                  !- Name
    Wall,                    !- Surface Type
    Internal Walls,          !- Construction Name
    C2S,                     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    E0C2D2,                  !- Outside Boundary Condition Object
    NOSUN,                   !- Sun Exposure
    NOWIND,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    96.489577, 0.254000, 10.210800,     !- X,Y,Z  1 {m}
    96.489577, 0.254000, 5.943600,      !- X,Y,Z  2 {m}
    105.916698, 0.254000, 5.943600,     !- X,Y,Z  3 {m}
    105.916698, 0.254000, 10.210800;    !- X,Y,Z  4 {m}
BuildingSurface:Detailed,
    91F69A,                  !- Name
    Wall,                    !- Surface Type
    Internal Walls,          !- Construction Name
    C1S,                     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    91F69A,                  !- Outside Boundary Condition Object
    NOSUN,                   !- Sun Exposure
    NOWIND,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    96.489577, 0.254000, 5.943600,      !- X,Y,Z  1 {m}
    96.489577, 0.254000, 1.676400,      !- X,Y,Z  2 {m}
    105.916698, 0.254000, 1.676400,     !- X,Y,Z  3 {m}
    105.916698, 0.254000, 5.943600;     !- X,Y,Z  4 {m}
BuildingSurface:Detailed,
    C3S South EWall2 TSC,    !- Name
    Wall,                    !- Surface Type
    ThermMass Wall 2up,       !- Construction Name
    C3S,                     !- Zone Name
    OtherSideConditionsModel,        !- Outside Boundary Condition
    TSC OSCM,            !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    105.916698, 0.254002, 14.325574,    !- X,Y,Z  1 {m}
    105.916698, 0.254000, 10.210800,    !- X,Y,Z  2 {m}
    107.265395, 0.254000, 10.210800,    !- X,Y,Z  3 {m}
    107.265395, 0.254005, 14.325574;    !- X,Y,Z  4 {m}
BuildingSurface:Detailed,
    E6ECCE,                  !- Name
    Wall,                    !- Surface Type
    Internal Walls,          !- Construction Name
    C3S,                     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    E6ECCE,                  !- Outside Boundary Condition Object
    NOSUN,                   !- Sun Exposure
    NOWIND,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    96.489577, 0.254002, 14.325574,     !- X,Y,Z  1 {m}
    96.489577, 0.253998, 10.210800,     !- X,Y,Z  2 {m}
    105.916698, 0.254000, 10.210800,    !- X,Y,Z  3 {m}
    105.916698, 0.254002, 14.325574;    !- X,Y,Z  4 {m}
BuildingSurface:Detailed,
    C3S South EWall1 TSC,    !- Name
    Wall,                    !- Surface Type
    ThermMass Wall 2up,       !- Construction Name
    C3S,                     !- Zone Name
    OtherSideConditionsModel,        !- Outside Boundary Condition
    TSC OSCM,            !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    84.929807, 0.254005, 14.325574,     !- X,Y,Z  1 {m}
    84.929807, 0.254000, 10.210800,     !- X,Y,Z  2 {m}
    96.489577, 0.253998, 10.210800,     !- X,Y,Z  3 {m}
    96.489577, 0.254002, 14.325574;     !- X,Y,Z  4 {m}
BuildingSurface:Detailed,
    B3N North EWall1,        !- Name
    Wall,                    !- Surface Type
    ThermMass Wall 2up,       !- Construction Name
    B3N,                     !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    6,                       !- Number of Vertices
    137.274300, 18.542000, 17.500600,   !- X,Y,Z  1 {m}
    137.274300, 18.542000, 10.210800,   !- X,Y,Z  2 {m}
    101.029592, 18.542000, 10.210800,   !- X,Y,Z  3 {m}
    101.029592, 18.542000, 15.286897,   !- X,Y,Z  4 {m}
    95.047248, 18.542000, 15.548780,    !- X,Y,Z  5 {m}
    95.047248, 18.542000, 17.500600;    !- X,Y,Z  6 {m}
BuildingSurface:Detailed,
    B2N North EWall1,        !- Name
    Wall,                    !- Surface Type
    ThermMass Wall 1,       !- Construction Name
    B2N,                     !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    137.274300, 18.542000, 10.210800,   !- X,Y,Z  1 {m}
    137.274300, 18.542000, 5.943600,    !- X,Y,Z  2 {m}
    101.029592, 18.542000, 5.943600,    !- X,Y,Z  3 {m}
    101.029592, 18.542000, 10.210800;   !- X,Y,Z  4 {m}
BuildingSurface:Detailed,
    B1N North EWall1,        !- Name
    Wall,                    !- Surface Type
    ThermMass Wall 2up,       !- Construction Name
    B1N,                     !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    137.274300, 18.542000, 5.943600,    !- X,Y,Z  1 {m}
    137.274300, 18.542000, 1.676400,    !- X,Y,Z  2 {m}
    101.029592, 18.542000, 1.676400,    !- X,Y,Z  3 {m}
    101.029592, 18.542000, 5.943600;    !- X,Y,Z  4 {m}
BuildingSurface:Detailed,
    C3S North EWall1,        !- Name
    Wall,                    !- Surface Type
    ThermMass Wall 2up,       !- Construction Name
    C3S,                     !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    95.047248, 18.542000, 17.500600,    !- X,Y,Z  1 {m}
    95.047248, 18.542000, 15.548780,    !- X,Y,Z  2 {m}
    82.537300, 18.541775, 16.096378,    !- X,Y,Z  3 {m}
    82.537300, 18.541775, 17.500600;    !- X,Y,Z  4 {m}
BuildingSurface:Detailed,
    C797D7,                  !- Name
    Wall,                    !- Surface Type
    Internal Walls,          !- Construction Name
    A2N,                     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    C797D7,                  !- Outside Boundary Condition Object
    NOSUN,                   !- Sun Exposure
    NOWIND,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    82.537300, 18.542000, 10.210800,    !- X,Y,Z  1 {m}
    82.537300, 18.542000, 5.943600,     !- X,Y,Z  2 {m}
    82.227943, 18.542000, 5.943600,     !- X,Y,Z  3 {m}
    82.227943, 18.542000, 10.210798;    !- X,Y,Z  4 {m}
BuildingSurface:Detailed,
    44B320,                  !- Name
    Wall,                    !- Surface Type
    Internal Walls,          !- Construction Name
    A1N,                     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    44B320,                  !- Outside Boundary Condition Object
    NOSUN,                   !- Sun Exposure
    NOWIND,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    82.537300, 18.542000, 5.943600,     !- X,Y,Z  1 {m}
    82.537300, 18.542000, 1.676400,     !- X,Y,Z  2 {m}
    82.227943, 18.542000, 1.676400,     !- X,Y,Z  3 {m}
    82.227943, 18.542000, 5.943600;     !- X,Y,Z  4 {m}
BuildingSurface:Detailed,
    E4N North EWall01,       !- Name
    Wall,                    !- Surface Type
    ThermMass Wall 2up,       !- Construction Name
    E4N,                     !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    6,                       !- Number of Vertices
    122.491276, 80.694477, 21.691600,   !- X,Y,Z  1 {m}
    122.491276, 80.694477, 14.478000,   !- X,Y,Z  2 {m}
    87.260351, 71.254373, 14.478000,    !- X,Y,Z  3 {m}
    87.260351, 71.254373, 19.354800,    !- X,Y,Z  4 {m}
    81.323021, 69.663475, 19.354800,    !- X,Y,Z  5 {m}
    81.323020, 69.663480, 21.691600;    !- X,Y,Z  6 {m}
BuildingSurface:Detailed,
    E3N North EWall1,        !- Name
    Wall,                    !- Surface Type
    ThermMass Wall 2up,       !- Construction Name
    E3N,                     !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    122.491276, 80.694477, 14.478000,   !- X,Y,Z  1 {m}
    122.491276, 80.694477, 10.210800,   !- X,Y,Z  2 {m}
    87.260346, 71.254387, 10.210800,    !- X,Y,Z  3 {m}
    87.260346, 71.254387, 14.478000;    !- X,Y,Z  4 {m}
BuildingSurface:Detailed,
    E2N North EWall1,        !- Name
    Wall,                    !- Surface Type
    ThermMass Wall 2up,       !- Construction Name
    E2N,                     !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    122.491276, 80.694476, 10.210800,   !- X,Y,Z  1 {m}
    122.491276, 80.694476, 5.943600,    !- X,Y,Z  2 {m}
    87.260346, 71.254387, 5.943600,     !- X,Y,Z  3 {m}
    87.260346, 71.254387, 10.210800;    !- X,Y,Z  4 {m}
BuildingSurface:Detailed,
    E1N North EWall1,        !- Name
    Wall,                    !- Surface Type
    Poured In Place Wall,       !- Construction Name
    E1N,                     !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    122.491277, 80.694477, 5.943600,    !- X,Y,Z  1 {m}
    122.491277, 80.694477, 3.581400,    !- X,Y,Z  2 {m}
    87.260349, 71.254377, 3.581400,     !- X,Y,Z  3 {m}
    87.260351, 71.254371, 5.943600;     !- X,Y,Z  4 {m}
BuildingSurface:Detailed,
    46D5C3,                  !- Name
    Wall,                    !- Surface Type
    Internal Walls,          !- Construction Name
    A3N,                     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    46D5C3,                  !- Outside Boundary Condition Object
    NOSUN,                   !- Sun Exposure
    NOWIND,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    82.537294, 14.884400, 16.865600,    !- X,Y,Z  1 {m}
    82.537294, 14.884400, 10.210800,    !- X,Y,Z  2 {m}
    82.537294, 18.542000, 10.210800,    !- X,Y,Z  3 {m}
    82.537294, 18.542000, 17.500600;    !- X,Y,Z  4 {m}
BuildingSurface:Detailed,
    A3N North EWall1,        !- Name
    Wall,                    !- Surface Type
    ThermMass Wall 2up,       !- Construction Name
    A3N,                     !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    6,                       !- Number of Vertices
    82.537294, 18.542000, 17.500600,    !- X,Y,Z  1 {m}
    82.537294, 18.542000, 16.109957,    !- X,Y,Z  2 {m}
    82.227943, 18.542000, 16.109957,    !- X,Y,Z  3 {m}
    82.227943, 18.542000, 10.210800,    !- X,Y,Z  4 {m}
    43.408600, 18.542000, 10.210800,    !- X,Y,Z  5 {m}
    43.408600, 18.542000, 17.500600;    !- X,Y,Z  6 {m}
BuildingSurface:Detailed,
    A2N North EWall1,        !- Name
    Wall,                    !- Surface Type
    ThermMass Wall 1,       !- Construction Name
    A2N,                     !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    82.227943, 18.542000, 10.210798,    !- X,Y,Z  1 {m}
    82.227943, 18.542000, 5.943600,     !- X,Y,Z  2 {m}
    43.408600, 18.542000, 5.943600,     !- X,Y,Z  3 {m}
    43.408600, 18.542000, 10.210800;    !- X,Y,Z  4 {m}
BuildingSurface:Detailed,
    101B15,                  !- Name
    Wall,                    !- Surface Type
    Internal Walls,          !- Construction Name
    A2N,                     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    101B15,                  !- Outside Boundary Condition Object
    NOSUN,                   !- Sun Exposure
    NOWIND,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    43.408600, 18.542000, 10.210800,    !- X,Y,Z  1 {m}
    43.408600, 18.542000, 5.943600,     !- X,Y,Z  2 {m}
    43.408600, 14.884400, 5.943600,     !- X,Y,Z  3 {m}
    43.408600, 14.884400, 10.210800;    !- X,Y,Z  4 {m}
BuildingSurface:Detailed,
    EC6A34,                  !- Name
    Wall,                    !- Surface Type
    Internal Walls,          !- Construction Name
    A3N,                     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    EC6A34,                  !- Outside Boundary Condition Object
    NOSUN,                   !- Sun Exposure
    NOWIND,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    43.408600, 18.542000, 17.500600,    !- X,Y,Z  1 {m}
    43.408600, 18.542000, 10.210800,    !- X,Y,Z  2 {m}
    43.408600, 14.884400, 10.210800,    !- X,Y,Z  3 {m}
    43.408600, 14.884400, 16.865600;    !- X,Y,Z  4 {m}
BuildingSurface:Detailed,
    6E36A8,                  !- Name
    Wall,                    !- Surface Type
    Internal Walls,          !- Construction Name
    C1N,                     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    6E36A8,                  !- Outside Boundary Condition Object
    NOSUN,                   !- Sun Exposure
    NOWIND,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    74.120238, 48.800358, 5.943600,     !- X,Y,Z  1 {m}
    74.120238, 48.800358, 1.676400,     !- X,Y,Z  2 {m}
    91.662417, 53.500771, 1.676400,     !- X,Y,Z  3 {m}
    91.662417, 53.500771, 5.943600;     !- X,Y,Z  4 {m}
BuildingSurface:Detailed,
    75111F,                  !- Name
    Wall,                    !- Surface Type
    Internal Walls,          !- Construction Name
    C2N,                     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    75111F,                  !- Outside Boundary Condition Object
    NOSUN,                   !- Sun Exposure
    NOWIND,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    74.120238, 48.800358, 10.210800,    !- X,Y,Z  1 {m}
    74.120238, 48.800358, 5.943600,     !- X,Y,Z  2 {m}
    91.662417, 53.500771, 5.943600,     !- X,Y,Z  3 {m}
    91.662417, 53.500771, 10.210800;    !- X,Y,Z  4 {m}
BuildingSurface:Detailed,
    246D64,                  !- Name
    Wall,                    !- Surface Type
    Internal Walls,          !- Construction Name
    C3N,                     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    246D64,                  !- Outside Boundary Condition Object
    NOSUN,                   !- Sun Exposure
    NOWIND,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    74.120238, 48.800358, 14.478000,    !- X,Y,Z  1 {m}
    74.120238, 48.800358, 10.210800,    !- X,Y,Z  2 {m}
    91.662417, 53.500771, 10.210800,    !- X,Y,Z  3 {m}
    91.662417, 53.500771, 14.478000;    !- X,Y,Z  4 {m}
BuildingSurface:Detailed,
    3054DE,                  !- Name
    Wall,                    !- Surface Type
    Internal Walls,          !- Construction Name
    C4N,                     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    3054DE,                  !- Outside Boundary Condition Object
    NOSUN,                   !- Sun Exposure
    NOWIND,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    74.120238, 48.800358, 18.592800,    !- X,Y,Z  1 {m}
    74.120238, 48.800358, 14.478000,    !- X,Y,Z  2 {m}
    91.662417, 53.500771, 14.478000,    !- X,Y,Z  3 {m}
    91.662417, 53.500771, 18.592800;    !- X,Y,Z  4 {m}
BuildingSurface:Detailed,
    63D860,                  !- Name
    Wall,                    !- Surface Type
    Internal Walls,          !- Construction Name
    D3N,                     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    63D860,                  !- Outside Boundary Condition Object
    NOSUN,                   !- Sun Exposure
    NOWIND,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    69.386955, 66.465209, 14.478000,    !- X,Y,Z  1 {m}
    69.386955, 66.465209, 10.210800,    !- X,Y,Z  2 {m}
    69.276550, 66.435626, 10.210800,    !- X,Y,Z  3 {m}
    69.276550, 66.435626, 14.478000;    !- X,Y,Z  4 {m}
BuildingSurface:Detailed,
    E1E North EWall2,        !- Name
    Wall,                    !- Surface Type
    Poured In Place Wall,       !- Construction Name
    E1E,                     !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    131.323702, 83.061117, 3.581400,    !- X,Y,Z  1 {m}
    131.323702, 83.061117, 1.676400,    !- X,Y,Z  2 {m}
    122.491277, 80.694477, 1.676400,    !- X,Y,Z  3 {m}
    122.491277, 80.694477, 3.581400;    !- X,Y,Z  4 {m}
BuildingSurface:Detailed,
    E1N North EWall2,        !- Name
    Wall,                    !- Surface Type
    Poured In Place Wall,       !- Construction Name
    E1N,                     !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    122.491277, 80.694477, 3.581400,    !- X,Y,Z  1 {m}
    122.491277, 80.694477, 1.676400,    !- X,Y,Z  2 {m}
    87.260351, 71.254371, 1.676400,     !- X,Y,Z  3 {m}
    87.260349, 71.254377, 3.581400;     !- X,Y,Z  4 {m}
BuildingSurface:Detailed,
    C1N East EWall2,         !- Name
    Wall,                    !- Surface Type
    Zinc Wall,         !- Construction Name
    C1N,                     !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    3,                       !- Number of Vertices
    87.260351, 71.254371, 5.943600,     !- X,Y,Z  1 {m}
    87.260349, 71.254377, 3.581400,     !- X,Y,Z  2 {m}
    85.587267, 77.498405, 5.943600;     !- X,Y,Z  3 {m}
BuildingSurface:Detailed,
    D1W North EWall1,        !- Name
    Wall,                    !- Surface Type
    Poured In Place Wall,       !- Construction Name
    D1W,                     !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    5.388489, 49.316481, 5.943600,      !- X,Y,Z  1 {m}
    5.388489, 49.316479, 3.276600,      !- X,Y,Z  2 {m}
    -1.383038, 47.502057, 3.276600,     !- X,Y,Z  3 {m}
    -1.383038, 47.502057, 5.943600;     !- X,Y,Z  4 {m}
BuildingSurface:Detailed,
    D1N North EWall1,        !- Name
    Wall,                    !- Surface Type
    Poured In Place Wall,       !- Construction Name
    D1N,                     !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    28.614685, 55.540312, 5.943600,     !- X,Y,Z  1 {m}
    28.614685, 55.540313, 3.276600,     !- X,Y,Z  2 {m}
    5.388095, 49.316772, 3.276600,      !- X,Y,Z  3 {m}
    5.388095, 49.316774, 5.943600;      !- X,Y,Z  4 {m}
BuildingSurface:Detailed,
    D1D North EWall1,        !- Name
    Wall,                    !- Surface Type
    Poured In Place Wall,       !- Construction Name
    D1D,                     !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    69.276550, 66.435626, 5.943600,     !- X,Y,Z  1 {m}
    69.276551, 66.435623, 3.276600,     !- X,Y,Z  2 {m}
    28.614685, 55.540313, 3.276600,     !- X,Y,Z  3 {m}
    28.614685, 55.540312, 5.943600;     !- X,Y,Z  4 {m}
BuildingSurface:Detailed,
    B576E3,                  !- Name
    Wall,                    !- Surface Type
    Poured In Place Wall,       !- Construction Name
    D1D,                     !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SUNEXPOSED,              !- Sun Exposure
    WINDEXPOSED,             !- Wind Exposure
    0.0,                     !- View Factor to Ground
    3,                       !- Number of Vertices
    67.603466, 72.679661, 5.943600,     !- X,Y,Z  1 {m}
    69.276551, 66.435623, 3.276600,     !- X,Y,Z  2 {m}
    69.276550, 66.435626, 5.943600;     !- X,Y,Z  3 {m}
BuildingSurface:Detailed,
    C3N East EWall1,         !- Name
    Wall,                    !- Surface Type
    Zinc Wall,         !- Construction Name
    C3N,                     !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    6,                       !- Number of Vertices
    87.260346, 71.254387, 14.478000,    !- X,Y,Z  1 {m}
    87.260346, 71.254387, 10.210800,    !- X,Y,Z  2 {m}
    84.062100, 83.190406, 10.210800,    !- X,Y,Z  3 {m}
    84.062100, 83.190406, 13.868400,    !- X,Y,Z  4 {m}
    83.924086, 83.705478, 13.784605,    !- X,Y,Z  5 {m}
    83.924086, 83.705478, 14.478000;    !- X,Y,Z  6 {m}
BuildingSurface:Detailed,
    648450,                  !- Name
    Wall,                    !- Surface Type
    Internal Walls,          !- Construction Name
    C3N,                     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    648450,                  !- Outside Boundary Condition Object
    NOSUN,                   !- Sun Exposure
    NOWIND,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    83.924086, 83.705478, 13.784605,    !- X,Y,Z  1 {m}
    83.924086, 83.705478, 10.210800,    !- X,Y,Z  2 {m}
    65.940286, 78.886733, 10.210800,    !- X,Y,Z  3 {m}
    65.940286, 78.886733, 13.784608;    !- X,Y,Z  4 {m}
BuildingSurface:Detailed,
    FA29BD,                  !- Name
    Wall,                    !- Surface Type
    Internal Walls,          !- Construction Name
    D4N,                     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    FA29BD,                  !- Outside Boundary Condition Object
    NOSUN,                   !- Sun Exposure
    NOWIND,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    70.333612, 62.932237, 21.071874,    !- X,Y,Z  1 {m}
    70.333609, 62.932245, 14.478000,    !- X,Y,Z  2 {m}
    69.386955, 66.465209, 14.478000,    !- X,Y,Z  3 {m}
    69.386953, 66.465215, 21.691600;    !- X,Y,Z  4 {m}
BuildingSurface:Detailed,
    71CD23,                  !- Name
    Wall,                    !- Surface Type
    Internal Walls,          !- Construction Name
    D4N,                     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    71CD23,                  !- Outside Boundary Condition Object
    NOSUN,                   !- Sun Exposure
    NOWIND,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    5.388371, 49.315742, 21.691600,     !- X,Y,Z  1 {m}
    5.388371, 49.315742, 14.478000,     !- X,Y,Z  2 {m}
    6.335002, 45.782861, 14.478000,     !- X,Y,Z  3 {m}
    6.335005, 45.782851, 21.071874;     !- X,Y,Z  4 {m}
BuildingSurface:Detailed,
    D4N North EWall1,        !- Name
    Wall,                    !- Surface Type
    ThermMass Wall 2up,       !- Construction Name
    D4N,                     !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    6,                       !- Number of Vertices
    69.386953, 66.465215, 21.691600,    !- X,Y,Z  1 {m}
    69.386955, 66.465209, 19.354800,    !- X,Y,Z  2 {m}
    69.276550, 66.435626, 19.354800,    !- X,Y,Z  3 {m}
    69.276550, 66.435626, 14.478000,    !- X,Y,Z  4 {m}
    5.388108, 49.316723, 14.478000,     !- X,Y,Z  5 {m}
    5.388103, 49.316742, 21.691600;     !- X,Y,Z  6 {m}
BuildingSurface:Detailed,
    ABD0EE,                  !- Name
    Wall,                    !- Surface Type
    Internal Walls,          !- Construction Name
    D4N,                     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ABD0EE,                  !- Outside Boundary Condition Object
    NOSUN,                   !- Sun Exposure
    NOWIND,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    69.386955, 66.465209, 19.354800,    !- X,Y,Z  1 {m}
    69.386955, 66.465209, 14.478000,    !- X,Y,Z  2 {m}
    69.276550, 66.435626, 14.478000,    !- X,Y,Z  3 {m}
    69.276550, 66.435626, 19.354800;    !- X,Y,Z  4 {m}
BuildingSurface:Detailed,
    22EC92,                  !- Name
    Wall,                    !- Surface Type
    Internal Walls,          !- Construction Name
    A3N,                     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    22EC92,                  !- Outside Boundary Condition Object
    NOSUN,                   !- Sun Exposure
    NOWIND,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    82.537294, 18.542000, 16.109957,    !- X,Y,Z  1 {m}
    82.537294, 18.542000, 10.210800,    !- X,Y,Z  2 {m}
    82.227943, 18.542000, 10.210800,    !- X,Y,Z  3 {m}
    82.227943, 18.542000, 16.109957;    !- X,Y,Z  4 {m}
BuildingSurface:Detailed,
    823776,                  !- Name
    Wall,                    !- Surface Type
    Crawlspace Walls,        !- Construction Name
    C0S,                     !- Zone Name
    GROUND,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NOSUN,                   !- Sun Exposure
    NOWIND,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    100.584000, 0.254000, 0.000000,     !- X,Y,Z  1 {m}
    100.584000, 0.254000, -2.590800,    !- X,Y,Z  2 {m}
    100.584000, 18.541995, -2.590800,   !- X,Y,Z  3 {m}
    100.584000, 18.541995, 0.000000;    !- X,Y,Z  4 {m}
BuildingSurface:Detailed,
    C0C West EWall1,         !- Name
    Wall,                    !- Surface Type
    Crawlspace Walls,        !- Construction Name
    C0C,                     !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    6,                       !- Number of Vertices
    70.968004, 60.564657, 0.000000,     !- X,Y,Z  1 {m}
    70.968004, 60.564657, -2.590800,    !- X,Y,Z  2 {m}
    82.227943, 18.541994, -2.590800,    !- X,Y,Z  3 {m}
    82.227943, 18.541994, 1.676400,     !- X,Y,Z  4 {m}
    74.120238, 48.800358, 1.676400,     !- X,Y,Z  5 {m}
    74.120238, 48.800358, 0.000000;     !- X,Y,Z  6 {m}
BuildingSurface:Detailed,
    848D1F,                  !- Name
    Wall,                    !- Surface Type
    Internal Walls,          !- Construction Name
    C0C,                     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    848D1F,                  !- Outside Boundary Condition Object
    NOSUN,                   !- Sun Exposure
    NOWIND,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    70.968004, 60.564657, 1.676400,     !- X,Y,Z  1 {m}
    70.968004, 60.564657, 0.000000,     !- X,Y,Z  2 {m}
    74.120238, 48.800358, 0.000000,     !- X,Y,Z  3 {m}
    74.120238, 48.800358, 1.676400;     !- X,Y,Z  4 {m}
BuildingSurface:Detailed,
    8CC704,                  !- Name
    Wall,                    !- Surface Type
    Internal Walls,          !- Construction Name
    C3N,                     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    8CC704,                  !- Outside Boundary Condition Object
    NOSUN,                   !- Sun Exposure
    NOWIND,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    81.323020, 69.663480, 14.478000,    !- X,Y,Z  1 {m}
    81.323020, 69.663480, 10.210800,    !- X,Y,Z  2 {m}
    87.260346, 71.254387, 10.210800,    !- X,Y,Z  3 {m}
    87.260346, 71.254387, 14.478000;    !- X,Y,Z  4 {m}
BuildingSurface:Detailed,
    A35D68,                  !- Name
    Wall,                    !- Surface Type
    Internal Walls,          !- Construction Name
    E4I,                     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    A35D68,                  !- Outside Boundary Condition Object
    NOSUN,                   !- Sun Exposure
    NOWIND,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    82.269672, 66.130509, 21.071812,    !- X,Y,Z  1 {m}
    82.269672, 66.130509, 14.478000,    !- X,Y,Z  2 {m}
    84.675536, 57.151661, 14.478000,    !- X,Y,Z  3 {m}
    84.675536, 57.151661, 19.496524;    !- X,Y,Z  4 {m}
BuildingSurface:Detailed,
    D6BC93,                  !- Name
    Wall,                    !- Surface Type
    Internal Walls,          !- Construction Name
    E4I,                     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    D6BC93,                  !- Outside Boundary Condition Object
    NOSUN,                   !- Sun Exposure
    NOWIND,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    84.675536, 57.151661, 19.496524,    !- X,Y,Z  1 {m}
    84.675536, 57.151661, 14.478000,    !- X,Y,Z  2 {m}
    92.882806, 59.349930, 14.478000,    !- X,Y,Z  3 {m}
    92.882806, 59.349930, 19.496378;    !- X,Y,Z  4 {m}
BuildingSurface:Detailed,
    84868C,                  !- Name
    Wall,                    !- Surface Type
    Internal Walls,          !- Construction Name
    E4N,                     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    84868C,                  !- Outside Boundary Condition Object
    NOSUN,                   !- Sun Exposure
    NOWIND,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    81.323020, 69.663480, 21.691600,    !- X,Y,Z  1 {m}
    81.323020, 69.663480, 14.478000,    !- X,Y,Z  2 {m}
    82.269672, 66.130509, 14.478000,    !- X,Y,Z  3 {m}
    82.269672, 66.130509, 21.071840;    !- X,Y,Z  4 {m}
BuildingSurface:Detailed,
    F2E North EWall5,        !- Name
    Wall,                    !- Surface Type
    Swinging Doors,           !- Construction Name
    F2E,                     !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    75.488569, 91.437845, 12.267843,    !- X,Y,Z  1 {m}
    75.488569, 91.437845, 5.943600,     !- X,Y,Z  2 {m}
    72.789773, 90.714705, 5.943600,     !- X,Y,Z  3 {m}
    72.789773, 90.714705, 12.267843;    !- X,Y,Z  4 {m}
BuildingSurface:Detailed,
    86049F,                  !- Name
    Wall,                    !- Surface Type
    Internal Walls,          !- Construction Name
    A2W,                     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    86049F,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    43.408600, 0.254000, 10.210800,     !- X,Y,Z  1 {m}
    43.408600, 0.254000, 5.943600,      !- X,Y,Z  2 {m}
    43.408600, 3.911600, 5.943600,      !- X,Y,Z  3 {m}
    43.408600, 3.911600, 10.210800;     !- X,Y,Z  4 {m}
BuildingSurface:Detailed,
    6DDC79,                  !- Name
    Wall,                    !- Surface Type
    Internal Walls,          !- Construction Name
    A2W,                     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    6DDC79,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    43.408600, 14.884400, 10.210800,    !- X,Y,Z  1 {m}
    43.408600, 14.884400, 5.943600,     !- X,Y,Z  2 {m}
    43.408600, 18.542000, 5.943600,     !- X,Y,Z  3 {m}
    43.408600, 18.542000, 10.210800;    !- X,Y,Z  4 {m}
BuildingSurface:Detailed,
    30E1B0,                  !- Name
    Wall,                    !- Surface Type
    Internal Walls,          !- Construction Name
    A2I,                     !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    84.929807, 3.911600, 10.210800,     !- X,Y,Z  1 {m}
    84.929807, 3.911600, 5.943600,      !- X,Y,Z  2 {m}
    84.929807, 14.732000, 5.943600,     !- X,Y,Z  3 {m}
    84.929807, 14.732000, 10.210800;    !- X,Y,Z  4 {m}
BuildingSurface:Detailed,
    A2I South IWall,         !- Name
    Wall,                    !- Surface Type
    Internal Walls,          !- Construction Name
    A2I,                     !- Zone Name
    Zone,                    !- Outside Boundary Condition
    A2S,                     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    43.408600, 3.911600, 10.210800,     !- X,Y,Z  1 {m}
    43.408600, 3.911600, 5.943600,      !- X,Y,Z  2 {m}
    84.929807, 3.911600, 5.943600,      !- X,Y,Z  3 {m}
    84.929807, 3.911600, 10.210800;     !- X,Y,Z  4 {m}
BuildingSurface:Detailed,
    A2I West IWall,          !- Name
    Wall,                    !- Surface Type
    Internal Walls,          !- Construction Name
    A2I,                     !- Zone Name
    Zone,                    !- Outside Boundary Condition
    A2W,                     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    43.408600, 14.884400, 10.210800,    !- X,Y,Z  1 {m}
    43.408600, 14.884400, 5.943600,     !- X,Y,Z  2 {m}
    43.408600, 3.911600, 5.943600,      !- X,Y,Z  3 {m}
    43.408600, 3.911600, 10.210800;     !- X,Y,Z  4 {m}
BuildingSurface:Detailed,
    A2I North IWall,         !- Name
    Wall,                    !- Surface Type
    Internal Walls,          !- Construction Name
    A2I,                     !- Zone Name
    Zone,                    !- Outside Boundary Condition
    A2N,                     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    82.537300, 14.884400, 10.210800,    !- X,Y,Z  1 {m}
    82.537300, 14.884400, 5.943600,     !- X,Y,Z  2 {m}
    43.408600, 14.884400, 5.943600,     !- X,Y,Z  3 {m}
    43.408600, 14.884400, 10.210800;    !- X,Y,Z  4 {m}
BuildingSurface:Detailed,
    FCAFC1,                  !- Name
    Wall,                    !- Surface Type
    Internal Walls,          !- Construction Name
    A1W,                     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    FCAFC1,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    43.408600, 0.254000, 5.943600,      !- X,Y,Z  1 {m}
    43.408600, 0.254000, 1.676400,      !- X,Y,Z  2 {m}
    43.408600, 3.911600, 1.676400,      !- X,Y,Z  3 {m}
    43.408600, 3.911600, 5.943600;      !- X,Y,Z  4 {m}
BuildingSurface:Detailed,
    E41D51,                  !- Name
    Wall,                    !- Surface Type
    Internal Walls,          !- Construction Name
    A3W,                     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    E41D51,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    43.408600, 0.254000, 14.325600,     !- X,Y,Z  1 {m}
    43.408600, 0.254000, 10.210800,     !- X,Y,Z  2 {m}
    43.408600, 3.911600, 10.210800,     !- X,Y,Z  3 {m}
    43.408600, 3.911600, 14.960600;     !- X,Y,Z  4 {m}
BuildingSurface:Detailed,
    A3I West IWall,          !- Name
    Wall,                    !- Surface Type
    Internal Walls,          !- Construction Name
    A3I,                     !- Zone Name
    Zone,                    !- Outside Boundary Condition
    A3W,                     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    43.408661, 14.884400, 16.865634,    !- X,Y,Z  1 {m}
    43.408661, 14.884400, 10.210808,    !- X,Y,Z  2 {m}
    43.408661, 3.911600, 10.210808,     !- X,Y,Z  3 {m}
    43.408661, 3.911600, 14.960608;     !- X,Y,Z  4 {m}
BuildingSurface:Detailed,
    DE0B01,                  !- Name
    Wall,                    !- Surface Type
    Internal Walls,          !- Construction Name
    B1E,                     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    DE0B01,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    137.274300, 18.542000, 5.943600,    !- X,Y,Z  1 {m}
    137.274300, 18.542000, 1.676400,    !- X,Y,Z  2 {m}
    137.274300, 14.884400, 1.676400,    !- X,Y,Z  3 {m}
    137.274300, 14.884400, 5.943600;    !- X,Y,Z  4 {m}
BuildingSurface:Detailed,
    334719,                  !- Name
    Wall,                    !- Surface Type
    Internal Walls,          !- Construction Name
    B2E,                     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    334719,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    137.274300, 18.542000, 10.210800,   !- X,Y,Z  1 {m}
    137.274300, 18.542000, 5.943600,    !- X,Y,Z  2 {m}
    137.274300, 14.884400, 5.943600,    !- X,Y,Z  3 {m}
    137.274300, 14.884400, 10.210800;   !- X,Y,Z  4 {m}
BuildingSurface:Detailed,
    3FC485,                  !- Name
    Wall,                    !- Surface Type
    Internal Walls,          !- Construction Name
    B1E,                     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    3FC485,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    137.274300, 3.911600, 5.943600,     !- X,Y,Z  1 {m}
    137.274300, 3.911600, 1.676400,     !- X,Y,Z  2 {m}
    137.274300, 0.254000, 1.676400,     !- X,Y,Z  3 {m}
    137.274300, 0.254000, 5.943600;     !- X,Y,Z  4 {m}
BuildingSurface:Detailed,
    6BEB6A,                  !- Name
    Wall,                    !- Surface Type
    Internal Walls,          !- Construction Name
    B2E,                     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    6BEB6A,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    137.274300, 3.911600, 10.210800,    !- X,Y,Z  1 {m}
    137.274300, 3.911600, 5.943600,     !- X,Y,Z  2 {m}
    137.274300, 0.254000, 5.943600,     !- X,Y,Z  3 {m}
    137.274300, 0.254000, 10.210800;    !- X,Y,Z  4 {m}
BuildingSurface:Detailed,
    15E07F,                  !- Name
    Wall,                    !- Surface Type
    Internal Walls,          !- Construction Name
    B3E,                     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    15E07F,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    137.274300, 3.911600, 14.960600,    !- X,Y,Z  1 {m}
    137.274300, 3.911600, 10.210800,    !- X,Y,Z  2 {m}
    137.274300, 0.254000, 10.210800,    !- X,Y,Z  3 {m}
    137.274300, 0.254000, 14.325600;    !- X,Y,Z  4 {m}
BuildingSurface:Detailed,
    B3I East IWall,          !- Name
    Wall,                    !- Surface Type
    Internal Walls,          !- Construction Name
    B3I,                     !- Zone Name
    Zone,                    !- Outside Boundary Condition
    B3E,                     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    137.274300, 3.911600, 14.960600,    !- X,Y,Z  1 {m}
    137.274300, 3.911600, 10.210800,    !- X,Y,Z  2 {m}
    137.274300, 14.884400, 10.210800,   !- X,Y,Z  3 {m}
    137.274300, 14.884400, 14.960600;   !- X,Y,Z  4 {m}
BuildingSurface:Detailed,
    5E0549,                  !- Name
    Wall,                    !- Surface Type
    Internal Walls,          !- Construction Name
    E1E,                     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    5E0549,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    126.277904, 66.562588, 5.943600,    !- X,Y,Z  1 {m}
    126.277904, 66.562588, 1.676400,    !- X,Y,Z  2 {m}
    127.224560, 63.029618, 1.676400,    !- X,Y,Z  3 {m}
    127.224560, 63.029618, 5.943600;    !- X,Y,Z  4 {m}
BuildingSurface:Detailed,
    2E42B3,                  !- Name
    Wall,                    !- Surface Type
    Internal Walls,          !- Construction Name
    E2E,                     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2E42B3,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    126.277905, 66.562588, 10.210800,   !- X,Y,Z  1 {m}
    126.277904, 66.562588, 5.943600,    !- X,Y,Z  2 {m}
    127.224560, 63.029618, 5.943600,    !- X,Y,Z  3 {m}
    127.224560, 63.029618, 10.210800;   !- X,Y,Z  4 {m}
BuildingSurface:Detailed,
    668C3F,                  !- Name
    Wall,                    !- Surface Type
    Internal Walls,          !- Construction Name
    E2E,                     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    668C3F,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    122.491276, 80.694476, 10.210800,   !- X,Y,Z  1 {m}
    122.491276, 80.694476, 5.943600,    !- X,Y,Z  2 {m}
    123.437933, 77.161506, 5.943600,    !- X,Y,Z  3 {m}
    123.437933, 77.161506, 10.210800;   !- X,Y,Z  4 {m}
BuildingSurface:Detailed,
    D4E9DC,                  !- Name
    Wall,                    !- Surface Type
    Internal Walls,          !- Construction Name
    E3E,                     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    D4E9DC,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    126.277905, 66.562588, 14.478000,   !- X,Y,Z  1 {m}
    126.277905, 66.562588, 10.210800,   !- X,Y,Z  2 {m}
    127.224562, 63.029619, 10.210800,   !- X,Y,Z  3 {m}
    127.224562, 63.029619, 14.478000;   !- X,Y,Z  4 {m}
BuildingSurface:Detailed,
    155D80,                  !- Name
    Wall,                    !- Surface Type
    Internal Walls,          !- Construction Name
    E4E,                     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    155D80,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    126.277904, 66.562588, 19.212560,   !- X,Y,Z  1 {m}
    126.277904, 66.562588, 14.478000,   !- X,Y,Z  2 {m}
    127.224561, 63.029619, 14.478000,   !- X,Y,Z  3 {m}
    127.224561, 63.029619, 18.592800;   !- X,Y,Z  4 {m}
BuildingSurface:Detailed,
    E4I East IWall,          !- Name
    Wall,                    !- Surface Type
    Internal Walls,          !- Construction Name
    E4I,                     !- Zone Name
    Zone,                    !- Outside Boundary Condition
    E4E,                     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    126.277905, 66.562589, 19.212292,   !- X,Y,Z  1 {m}
    126.277905, 66.562589, 14.478000,   !- X,Y,Z  2 {m}
    123.437933, 77.161506, 14.478000,   !- X,Y,Z  3 {m}
    123.437933, 77.161506, 19.212292;   !- X,Y,Z  4 {m}
BuildingSurface:Detailed,
    D1WRf,                   !- Name
    Roof,                    !- Surface Type
    Radiant Ceiling,         !- Construction Name
    D1W,                     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    D2WFlr,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -1.383038, 47.502057, 5.943600,     !- X,Y,Z  1 {m}
    3.350246, 29.837199, 5.943600,      !- X,Y,Z  2 {m}
    10.121768, 31.651623, 5.943600,     !- X,Y,Z  3 {m}
    5.388489, 49.316481, 5.943600;      !- X,Y,Z  4 {m}
BuildingSurface:Detailed,
    77DFF6,                  !- Name
    Wall,                    !- Surface Type
    Internal Walls,          !- Construction Name
    D1W,                     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    77DFF6,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    6.335144, 45.783511, 5.943600,      !- X,Y,Z  1 {m}
    6.335144, 45.783511, 1.676400,      !- X,Y,Z  2 {m}
    5.388489, 49.316481, 1.676400,      !- X,Y,Z  3 {m}
    5.388489, 49.316481, 5.943600;      !- X,Y,Z  4 {m}
BuildingSurface:Detailed,
    D2WRf,                   !- Name
    Roof,                    !- Surface Type
    Radiant Ceiling,         !- Construction Name
    D2W,                     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    D3WFlr,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    6,                       !- Number of Vertices
    -1.383034, 47.502062, 10.210800,    !- X,Y,Z  1 {m}
    -0.436377, 43.969088, 10.210800,    !- X,Y,Z  2 {m}
    2.679502, 44.803985, 10.210800,     !- X,Y,Z  3 {m}
    6.466126, 30.672113, 10.210800,     !- X,Y,Z  4 {m}
    10.121773, 31.651640, 10.210800,    !- X,Y,Z  5 {m}
    5.388493, 49.316486, 10.210800;     !- X,Y,Z  6 {m}
BuildingSurface:Detailed,
    D7A868,                  !- Name
    Wall,                    !- Surface Type
    Internal Walls,          !- Construction Name
    D3W,                     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    D7A868,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    6.335144, 45.783511, 14.478000,     !- X,Y,Z  1 {m}
    6.335145, 45.783511, 10.210800,     !- X,Y,Z  2 {m}
    5.388489, 49.316481, 10.210800,     !- X,Y,Z  3 {m}
    5.388489, 49.316481, 14.478000;     !- X,Y,Z  4 {m}
BuildingSurface:Detailed,
    8CF139,                  !- Name
    Wall,                    !- Surface Type
    Internal Walls,          !- Construction Name
    D3W,                     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    8CF139,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    10.121771, 31.651623, 14.478000,    !- X,Y,Z  1 {m}
    10.121773, 31.651624, 10.210800,    !- X,Y,Z  2 {m}
    9.175115, 35.184594, 10.210800,     !- X,Y,Z  3 {m}
    9.175115, 35.184594, 14.478000;     !- X,Y,Z  4 {m}
BuildingSurface:Detailed,
    B15BC7,                  !- Name
    Wall,                    !- Surface Type
    Internal Walls,          !- Construction Name
    D4W,                     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    B15BC7,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    5,                       !- Number of Vertices
    9.175116, 35.184594, 19.212560,     !- X,Y,Z  1 {m}
    6.335145, 45.783511, 19.212560,     !- X,Y,Z  2 {m}
    6.335144, 45.783511, 14.478000,     !- X,Y,Z  3 {m}
    5.388489, 49.316481, 14.478000,     !- X,Y,Z  4 {m}
    5.388489, 49.316481, 21.691600;     !- X,Y,Z  5 {m}
BuildingSurface:Detailed,
    67E54C,                  !- Name
    Wall,                    !- Surface Type
    Internal Walls,          !- Construction Name
    D4I,                     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    67E54C,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    3,                       !- Number of Vertices
    6.334755, 45.783809, 21.061279,     !- X,Y,Z  1 {m}
    6.334757, 45.783802, 19.201963,     !- X,Y,Z  2 {m}
    9.174728, 35.184886, 19.201694;     !- X,Y,Z  3 {m}
BuildingSurface:Detailed,
    4B1EE4,                  !- Name
    Wall,                    !- Surface Type
    Internal Walls,          !- Construction Name
    D2W,                     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    4B1EE4,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    6.335147, 45.783512, 10.210800,     !- X,Y,Z  1 {m}
    6.335149, 45.783512, 5.943600,      !- X,Y,Z  2 {m}
    5.388493, 49.316486, 5.943600,      !- X,Y,Z  3 {m}
    5.388493, 49.316486, 10.210800;     !- X,Y,Z  4 {m}
BuildingSurface:Detailed,
    349E3E,                  !- Name
    Wall,                    !- Surface Type
    Internal Walls,          !- Construction Name
    D2W,                     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    349E3E,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    10.121773, 31.651640, 10.210800,    !- X,Y,Z  1 {m}
    10.121773, 31.651640, 5.943600,     !- X,Y,Z  2 {m}
    9.096231, 35.479009, 5.943600,      !- X,Y,Z  3 {m}
    9.096230, 35.479009, 10.210800;     !- X,Y,Z  4 {m}
BuildingSurface:Detailed,
    4624EC,                  !- Name
    Roof,                    !- Surface Type
    Radiant Ceiling,         !- Construction Name
    D2W,                     !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -0.436377, 43.969088, 10.210800,    !- X,Y,Z  1 {m}
    3.350246, 29.837216, 10.210800,     !- X,Y,Z  2 {m}
    6.466126, 30.672113, 10.210800,     !- X,Y,Z  3 {m}
    2.679502, 44.803985, 10.210800;     !- X,Y,Z  4 {m}
BuildingSurface:Detailed,
    615186,                  !- Name
    Wall,                    !- Surface Type
    Zinc Wall,         !- Construction Name
    F2W,                     !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    70.923339, 90.614387, 14.772560,    !- X,Y,Z  1 {m}
    70.923339, 90.614387, 12.207160,    !- X,Y,Z  2 {m}
    64.912383, 89.003755, 12.207160,    !- X,Y,Z  3 {m}
    64.912383, 89.003755, 14.772560;    !- X,Y,Z  4 {m}
BuildingSurface:Detailed,
    C99A8F,                  !- Name
    Roof,                    !- Surface Type
    Roof,             !- Construction Name
    F2W,                     !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    72.493548, 91.035125, 12.207160,    !- X,Y,Z  1 {m}
    69.707490, 101.432834, 10.515600,   !- X,Y,Z  2 {m}
    60.556116, 98.980730, 10.515600,    !- X,Y,Z  3 {m}
    63.342175, 88.583017, 12.207160;    !- X,Y,Z  4 {m}
BuildingSurface:Detailed,
    A1S South EWall1,        !- Name
    Wall,                    !- Surface Type
    ThermMass Wall 1,       !- Construction Name
    A1S,                     !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    43.408600, 0.254000, 5.943600,      !- X,Y,Z  1 {m}
    43.408600, 0.254000, 1.676400,      !- X,Y,Z  2 {m}
    55.295800, 0.254000, 1.676400,      !- X,Y,Z  3 {m}
    55.295800, 0.254000, 5.943600;      !- X,Y,Z  4 {m}
BuildingSurface:Detailed,
    A2S South EWall1 TSC,    !- Name
    Wall,                    !- Surface Type
    ThermMass Wall 2up,       !- Construction Name
    A2S,                     !- Zone Name
    OtherSideConditionsModel,        !- Outside Boundary Condition
    TSC OSCM,            !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    55.295800, 0.254000, 10.210800,     !- X,Y,Z  1 {m}
    55.295800, 0.254000, 5.943600,      !- X,Y,Z  2 {m}
    84.929807, 0.254000, 5.943600,      !- X,Y,Z  3 {m}
    84.929807, 0.254000, 10.210800;     !- X,Y,Z  4 {m}
BuildingSurface:Detailed,
    A3S South EWall1 TSC,    !- Name
    Wall,                    !- Surface Type
    ThermMass Wall 2up,       !- Construction Name
    A3S,                     !- Zone Name
    OtherSideConditionsModel,        !- Outside Boundary Condition
    TSC OSCM,            !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    55.295800, 0.254000, 14.325600,     !- X,Y,Z  1 {m}
    55.295800, 0.254000, 10.210800,     !- X,Y,Z  2 {m}
    84.929807, 0.254000, 10.210800,     !- X,Y,Z  3 {m}
    84.929807, 0.254000, 14.325600;     !- X,Y,Z  4 {m}
BuildingSurface:Detailed,
    B2S South EWall1 TSC,    !- Name
    Wall,                    !- Surface Type
    ThermMass Wall 2up,       !- Construction Name
    B2S,                     !- Zone Name
    OtherSideConditionsModel,        !- Outside Boundary Condition
    TSC OSCM,            !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    107.265395, 0.254000, 10.210800,    !- X,Y,Z  1 {m}
    107.265395, 0.254000, 5.943600,     !- X,Y,Z  2 {m}
    115.328700, 0.254000, 5.943600,     !- X,Y,Z  3 {m}
    115.328700, 0.254000, 10.210800;    !- X,Y,Z  4 {m}
BuildingSurface:Detailed,
    B1S South EWall1 TSC,    !- Name
    Wall,                    !- Surface Type
    ThermMass Wall 1,       !- Construction Name
    B1S,                     !- Zone Name
    OtherSideConditionsModel,        !- Outside Boundary Condition
    TSC OSCM,            !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    107.265395, 0.254000, 5.943600,     !- X,Y,Z  1 {m}
    107.265395, 0.254000, 1.676400,     !- X,Y,Z  2 {m}
    115.328700, 0.254000, 1.676400,     !- X,Y,Z  3 {m}
    115.328700, 0.254000, 5.943600;     !- X,Y,Z  4 {m}
BuildingSurface:Detailed,
    C3SB West EWall,         !- Name
    Wall,                    !- Surface Type
    Zinc Wall,         !- Construction Name
    C3SB,                    !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    96.489577, 0.254002, 14.325574,     !- X,Y,Z  1 {m}
    96.489577, 0.254000, 10.210800,     !- X,Y,Z  2 {m}
    98.340612, -6.654156, 10.210800,    !- X,Y,Z  3 {m}
    98.340612, -6.654156, 14.325600;    !- X,Y,Z  4 {m}
BuildingSurface:Detailed,
    C3SB South EWall,        !- Name
    Wall,                    !- Surface Type
    Curtain Wall,      !- Construction Name
    C3SB,                    !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    98.340612, -6.654156, 14.325600,    !- X,Y,Z  1 {m}
    98.340612, -6.654156, 10.210800,    !- X,Y,Z  2 {m}
    107.136236, -4.297376, 10.210800,   !- X,Y,Z  3 {m}
    107.136236, -4.297376, 14.325600;   !- X,Y,Z  4 {m}
BuildingSurface:Detailed,
    C3SB East EWall,         !- Name
    Wall,                    !- Surface Type
    Zinc Wall,         !- Construction Name
    C3SB,                    !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    107.136236, -4.297376, 14.325600,   !- X,Y,Z  1 {m}
    107.136236, -4.297376, 10.210800,   !- X,Y,Z  2 {m}
    105.916698, 0.254002, 10.210800,    !- X,Y,Z  3 {m}
    105.916698, 0.254002, 14.325574;    !- X,Y,Z  4 {m}
BuildingSurface:Detailed,
    C3SB Roof,               !- Name
    Roof,                    !- Surface Type
    Radiant Roof,      !- Construction Name
    C3SB,                    !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    96.489577, 0.254002, 14.325574,     !- X,Y,Z  1 {m}
    98.340612, -6.654156, 14.325600,    !- X,Y,Z  2 {m}
    107.136236, -4.297376, 14.325600,   !- X,Y,Z  3 {m}
    105.916698, 0.254002, 14.325574;    !- X,Y,Z  4 {m}
BuildingSurface:Detailed,
    B0E20A,                  !- Name
    Wall,                    !- Surface Type
    Curtain Wall,      !- Construction Name
    C3SB,                    !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    3,                       !- Number of Vertices
    96.489577, 0.254000, 14.325600,     !- X,Y,Z  1 {m}
    96.489577, 0.254002, 14.325574,     !- X,Y,Z  2 {m}
    105.916698, 0.254002, 14.325574;    !- X,Y,Z  3 {m}
BuildingSurface:Detailed,
    C3SB North IWall,        !- Name
    Wall,                    !- Surface Type
    Internal Walls,          !- Construction Name
    C3SB,                    !- Zone Name
    Zone,                    !- Outside Boundary Condition
    C3S,                     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    105.916698, 0.254002, 14.325574,    !- X,Y,Z  1 {m}
    105.916698, 0.254002, 10.210800,    !- X,Y,Z  2 {m}
    96.489577, 0.254000, 10.210800,     !- X,Y,Z  3 {m}
    96.489577, 0.254002, 14.325574;     !- X,Y,Z  4 {m}
BuildingSurface:Detailed,
    C3SB Floor,              !- Name
    Floor,                   !- Surface Type
    Radiant Ceiling Reverse, !- Construction Name
    C3SB,                    !- Zone Name
    Zone,                    !- Outside Boundary Condition
    C2SB,                    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    105.916698, 0.254002, 10.210800,    !- X,Y,Z  1 {m}
    107.136236, -4.297376, 10.210800,   !- X,Y,Z  2 {m}
    98.340612, -6.654156, 10.210800,    !- X,Y,Z  3 {m}
    96.489577, 0.254000, 10.210800;     !- X,Y,Z  4 {m}
BuildingSurface:Detailed,
    C2SB South EWall,        !- Name
    Wall,                    !- Surface Type
    Curtain Wall,      !- Construction Name
    C2SB,                    !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    98.340612, -6.654156, 10.210800,    !- X,Y,Z  1 {m}
    98.340612, -6.654156, 5.943600,     !- X,Y,Z  2 {m}
    107.136236, -4.297376, 5.943600,    !- X,Y,Z  3 {m}
    107.136236, -4.297376, 10.210800;   !- X,Y,Z  4 {m}
BuildingSurface:Detailed,
    C2SB West EWall,         !- Name
    Wall,                    !- Surface Type
    Zinc Wall,         !- Construction Name
    C2SB,                    !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    96.489577, 0.254000, 10.210800,     !- X,Y,Z  1 {m}
    96.489577, 0.254000, 5.943600,      !- X,Y,Z  2 {m}
    98.340612, -6.654156, 5.943600,     !- X,Y,Z  3 {m}
    98.340612, -6.654156, 10.210800;    !- X,Y,Z  4 {m}
BuildingSurface:Detailed,
    C2SB East EWall,         !- Name
    Wall,                    !- Surface Type
    Zinc Wall,         !- Construction Name
    C2SB,                    !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    107.136236, -4.297376, 10.210800,   !- X,Y,Z  1 {m}
    107.136236, -4.297376, 5.943600,    !- X,Y,Z  2 {m}
    105.916698, 0.254000, 5.943600,     !- X,Y,Z  3 {m}
    105.916698, 0.254002, 10.210800;    !- X,Y,Z  4 {m}
BuildingSurface:Detailed,
    C2SB Ceiling,            !- Name
    Ceiling,                 !- Surface Type
    Radiant Ceiling,         !- Construction Name
    C2SB,                    !- Zone Name
    Zone,                    !- Outside Boundary Condition
    C3SB,                    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    96.489577, 0.254000, 10.210800,     !- X,Y,Z  1 {m}
    98.340612, -6.654156, 10.210800,    !- X,Y,Z  2 {m}
    107.136236, -4.297376, 10.210800,   !- X,Y,Z  3 {m}
    105.916698, 0.254002, 10.210800;    !- X,Y,Z  4 {m}
BuildingSurface:Detailed,
    C2SB Floor,              !- Name
    Floor,                   !- Surface Type
    Radiant Ceiling Reverse, !- Construction Name
    C2SB,                    !- Zone Name
    Zone,                    !- Outside Boundary Condition
    C1SB,                    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    105.916698, 0.254000, 5.943600,     !- X,Y,Z  1 {m}
    107.136236, -4.297376, 5.943600,    !- X,Y,Z  2 {m}
    98.340612, -6.654156, 5.943600,     !- X,Y,Z  3 {m}
    96.489577, 0.254000, 5.943600;      !- X,Y,Z  4 {m}
BuildingSurface:Detailed,
    C2SB North IWall,        !- Name
    Wall,                    !- Surface Type
    Internal Walls,          !- Construction Name
    C2SB,                    !- Zone Name
    Zone,                    !- Outside Boundary Condition
    C2S,                     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    105.916698, 0.254002, 10.210800,    !- X,Y,Z  1 {m}
    105.916698, 0.254000, 5.943600,     !- X,Y,Z  2 {m}
    96.489577, 0.254000, 5.943600,      !- X,Y,Z  3 {m}
    96.489577, 0.254000, 10.210800;     !- X,Y,Z  4 {m}
BuildingSurface:Detailed,
    C1SB South EWall,        !- Name
    Wall,                    !- Surface Type
    Curtain Wall,      !- Construction Name
    C1SB,                    !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    98.340612, -6.654156, 5.943600,     !- X,Y,Z  1 {m}
    98.340612, -6.654156, 1.676400,     !- X,Y,Z  2 {m}
    107.136236, -4.297376, 1.676400,    !- X,Y,Z  3 {m}
    107.136236, -4.297376, 5.943600;    !- X,Y,Z  4 {m}
BuildingSurface:Detailed,
    C1SB East EWall,         !- Name
    Wall,                    !- Surface Type
    Zinc Wall,         !- Construction Name
    C1SB,                    !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    107.136236, -4.297376, 5.943600,    !- X,Y,Z  1 {m}
    107.136236, -4.297376, 1.676400,    !- X,Y,Z  2 {m}
    105.916698, 0.254002, 1.676400,     !- X,Y,Z  3 {m}
    105.916698, 0.254002, 5.943600;     !- X,Y,Z  4 {m}
BuildingSurface:Detailed,
    C1SB West EWall,         !- Name
    Wall,                    !- Surface Type
    Zinc Wall,         !- Construction Name
    C1SB,                    !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    96.489577, 0.254000, 5.943600,      !- X,Y,Z  1 {m}
    96.489577, 0.254000, 1.676400,      !- X,Y,Z  2 {m}
    98.340612, -6.654156, 1.676400,     !- X,Y,Z  3 {m}
    98.340612, -6.654156, 5.943600;     !- X,Y,Z  4 {m}
BuildingSurface:Detailed,
    C1SB Ceiling,            !- Name
    Ceiling,                 !- Surface Type
    Radiant Ceiling,         !- Construction Name
    C1SB,                    !- Zone Name
    Zone,                    !- Outside Boundary Condition
    C2SB,                    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    96.489577, 0.254000, 5.943600,      !- X,Y,Z  1 {m}
    98.340612, -6.654156, 5.943600,     !- X,Y,Z  2 {m}
    107.136236, -4.297376, 5.943600,    !- X,Y,Z  3 {m}
    105.916698, 0.254002, 5.943600;     !- X,Y,Z  4 {m}
BuildingSurface:Detailed,
    C1SB North IWall,        !- Name
    Wall,                    !- Surface Type
    Internal Walls,          !- Construction Name
    C1SB,                    !- Zone Name
    Zone,                    !- Outside Boundary Condition
    C1S,                     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    105.916698, 0.254002, 5.943600,     !- X,Y,Z  1 {m}
    105.916698, 0.254002, 1.676400,     !- X,Y,Z  2 {m}
    96.489577, 0.254000, 1.676400,      !- X,Y,Z  3 {m}
    96.489577, 0.254000, 5.943600;      !- X,Y,Z  4 {m}
BuildingSurface:Detailed,
    C1SB Floor,              !- Name
    Floor,                   !- Surface Type
    Slab,             !- Construction Name
    C1SB,                    !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    105.916698, 0.254002, 1.676400,     !- X,Y,Z  1 {m}
    107.136236, -4.297376, 1.676400,    !- X,Y,Z  2 {m}
    98.340612, -6.654156, 1.676400,     !- X,Y,Z  3 {m}
    96.489577, 0.254000, 1.676400;      !- X,Y,Z  4 {m}
BuildingSurface:Detailed,
    C1CW North EWall,        !- Name
    Wall,                    !- Surface Type
    Curtain Wall,      !- Construction Name
    C1CW,                    !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    77.515712, 36.128280, 5.943600,     !- X,Y,Z  1 {m}
    77.515712, 36.128280, 1.676400,     !- X,Y,Z  2 {m}
    74.731044, 35.382131, 1.676400,     !- X,Y,Z  3 {m}
    74.731044, 35.382131, 5.943600;     !- X,Y,Z  4 {m}
BuildingSurface:Detailed,
    C1CW West EWall03,       !- Name
    Wall,                    !- Surface Type
    Curtain Wall,      !- Construction Name
    C1CW,                    !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    74.731044, 35.382131, 5.943600,     !- X,Y,Z  1 {m}
    74.731044, 35.382131, 1.676400,     !- X,Y,Z  2 {m}
    75.487054, 32.560662, 1.676400,     !- X,Y,Z  3 {m}
    75.487054, 32.560662, 5.943600;     !- X,Y,Z  4 {m}
BuildingSurface:Detailed,
    C1CW South EWall,        !- Name
    Wall,                    !- Surface Type
    Curtain Wall,      !- Construction Name
    C1CW,                    !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    75.487054, 32.560662, 5.943600,     !- X,Y,Z  1 {m}
    75.487054, 32.560662, 1.676400,     !- X,Y,Z  2 {m}
    78.271722, 33.306811, 1.676400,     !- X,Y,Z  3 {m}
    78.271722, 33.306811, 5.943600;     !- X,Y,Z  4 {m}
BuildingSurface:Detailed,
    C1CW East IWall,         !- Name
    Wall,                    !- Surface Type
    Internal Walls,          !- Construction Name
    C1CW,                    !- Zone Name
    Zone,                    !- Outside Boundary Condition
    C1CE,                    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    93.259119, 18.542000, 5.943600,     !- X,Y,Z  1 {m}
    93.259119, 18.542000, 1.676400,     !- X,Y,Z  2 {m}
    84.412467, 51.558153, 1.676400,     !- X,Y,Z  3 {m}
    84.412467, 51.558153, 5.943600;     !- X,Y,Z  4 {m}
BuildingSurface:Detailed,
    C1CW Floor02,            !- Name
    Floor,                   !- Surface Type
    Crawlspace Ceiling Reverse,  !- Construction Name
    C1CW,                    !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    77.515712, 36.128280, 1.676400,     !- X,Y,Z  1 {m}
    78.271722, 33.306811, 1.676400,     !- X,Y,Z  2 {m}
    75.487054, 32.560662, 1.676400,     !- X,Y,Z  3 {m}
    74.731044, 35.382131, 1.676400;     !- X,Y,Z  4 {m}
BuildingSurface:Detailed,
    C1CW South IWall,        !- Name
    Wall,                    !- Surface Type
    Internal Walls,          !- Construction Name
    C1CW,                    !- Zone Name
    Zone,                    !- Outside Boundary Condition
    C1S,                     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    82.227945, 18.541994, 5.943600,     !- X,Y,Z  1 {m}
    82.227943, 18.541994, 1.676400,     !- X,Y,Z  2 {m}
    93.259119, 18.542000, 1.676400,     !- X,Y,Z  3 {m}
    93.259119, 18.542000, 5.943600;     !- X,Y,Z  4 {m}
BuildingSurface:Detailed,
    C1CW North IWall,        !- Name
    Wall,                    !- Surface Type
    Internal Walls,          !- Construction Name
    C1CW,                    !- Zone Name
    Zone,                    !- Outside Boundary Condition
    C1N,                     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    84.412467, 51.558153, 5.943600,     !- X,Y,Z  1 {m}
    84.412467, 51.558153, 1.676400,     !- X,Y,Z  2 {m}
    74.120238, 48.800358, 1.676400,     !- X,Y,Z  3 {m}
    74.120238, 48.800358, 5.943600;     !- X,Y,Z  4 {m}
BuildingSurface:Detailed,
    C1CW West EWall01,       !- Name
    Wall,                    !- Surface Type
    Zinc Wall,         !- Construction Name
    C1CW,                    !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    74.120238, 48.800358, 5.943600,     !- X,Y,Z  1 {m}
    74.120238, 48.800358, 1.676400,     !- X,Y,Z  2 {m}
    75.527075, 43.549972, 1.676400,     !- X,Y,Z  3 {m}
    75.527075, 43.549972, 5.943600;     !- X,Y,Z  4 {m}
BuildingSurface:Detailed,
    C1CW Roof01,             !- Name
    Roof,                    !- Surface Type
    Radiant Ceiling,         !- Construction Name
    C1CW,                    !- Zone Name
    Zone,                    !- Outside Boundary Condition
    C2CW,                    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    74.120238, 48.800358, 5.943600,     !- X,Y,Z  1 {m}
    82.227945, 18.541994, 5.943600,     !- X,Y,Z  2 {m}
    93.259119, 18.542000, 5.943600,     !- X,Y,Z  3 {m}
    84.412467, 51.558153, 5.943600;     !- X,Y,Z  4 {m}
BuildingSurface:Detailed,
    C1CW West EWall04,       !- Name
    Wall,                    !- Surface Type
    Curtain Wall,      !- Construction Name
    C1CW,                    !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    78.271722, 33.306811, 5.943600,     !- X,Y,Z  1 {m}
    78.271722, 33.306811, 1.676400,     !- X,Y,Z  2 {m}
    82.132306, 18.898917, 1.676400,     !- X,Y,Z  3 {m}
    82.132308, 18.898917, 5.943603;     !- X,Y,Z  4 {m}
BuildingSurface:Detailed,
    C1CW Floor01,            !- Name
    Floor,                   !- Surface Type
    Crawlspace Ceiling Reverse,  !- Construction Name
    C1CW,                    !- Zone Name
    Zone,                    !- Outside Boundary Condition
    C0C,                     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    84.412467, 51.558153, 1.676400,     !- X,Y,Z  1 {m}
    93.259119, 18.542000, 1.676400,     !- X,Y,Z  2 {m}
    82.227943, 18.541994, 1.676400,     !- X,Y,Z  3 {m}
    74.120238, 48.800358, 1.676400;     !- X,Y,Z  4 {m}
BuildingSurface:Detailed,
    C1CE East EWall01,       !- Name
    Wall,                    !- Surface Type
    Zinc Wall,         !- Construction Name
    C1CE,                    !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    101.029592, 18.542000, 5.943600,    !- X,Y,Z  1 {m}
    101.029592, 18.542000, 1.676400,    !- X,Y,Z  2 {m}
    99.807608, 23.102505, 1.676400,     !- X,Y,Z  3 {m}
    99.807608, 23.102505, 5.943600;     !- X,Y,Z  4 {m}
BuildingSurface:Detailed,
    C1CE North EWall01,      !- Name
    Wall,                    !- Surface Type
    Zinc Wall,         !- Construction Name
    C1CE,                    !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    99.807608, 23.102505, 5.943600,     !- X,Y,Z  1 {m}
    99.807608, 23.102505, 1.676400,     !- X,Y,Z  2 {m}
    96.973871, 22.343208, 1.676400,     !- X,Y,Z  3 {m}
    96.973871, 22.343208, 5.943600;     !- X,Y,Z  4 {m}
!BuildingSurface:Detailed,
!    9DB08A,                  !- Name
!    Wall,                    !- Surface Type
!    ,                        !- Construction Name
!    C1CE,                    !- Zone Name
!    Outdoors,                !- Outside Boundary Condition
!    ,                        !- Outside Boundary Condition Object
!    SunExposed,              !- Sun Exposure
!    WindExposed,             !- Wind Exposure
!    ,                        !- View Factor to Ground
!    4,                       !- Number of Vertices
!    94.110892, 33.027989, 5.943600,     !- X,Y,Z  1 {m}
!    94.110892, 33.027989, 1.676400,     !- X,Y,Z  2 {m}
!    92.529844, 38.928541, 1.676400,     !- X,Y,Z  3 {m}
!    92.529844, 38.928541, 5.943600;     !- X,Y,Z  4 {m}
!
BuildingSurface:Detailed,
    C1CE South EWall02,      !- Name
    Wall,                    !- Surface Type
    Curtain Wall,      !- Construction Name
    C1CE,                    !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    89.808207, 49.085830, 5.943600,     !- X,Y,Z  1 {m}
    89.808207, 49.085830, 1.676400,     !- X,Y,Z  2 {m}
    92.641944, 49.845128, 1.676400,     !- X,Y,Z  3 {m}
    92.641944, 49.845128, 5.943600;     !- X,Y,Z  4 {m}
BuildingSurface:Detailed,
    C1CE East EWall07,       !- Name
    Wall,                    !- Surface Type
    Zinc Wall,         !- Construction Name
    C1CE,                    !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    92.641944, 49.845128, 5.943600,     !- X,Y,Z  1 {m}
    92.641944, 49.845128, 1.676400,     !- X,Y,Z  2 {m}
    91.662417, 53.500771, 1.676400,     !- X,Y,Z  3 {m}
    91.662417, 53.500771, 5.943600;     !- X,Y,Z  4 {m}
BuildingSurface:Detailed,
    C1CE Floor01,            !- Name
    Floor,                   !- Surface Type
    Crawlspace Ceiling Reverse,  !- Construction Name
    C1CE,                    !- Zone Name
    Zone,                    !- Outside Boundary Condition
    C0C,                     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    8,                       !- Number of Vertices
    92.641944, 49.845128, 1.676400,     !- X,Y,Z  1 {m}
    89.808207, 49.085830, 1.676400,     !- X,Y,Z  2 {m}
    96.973871, 22.343208, 1.676400,     !- X,Y,Z  3 {m}
    99.807608, 23.102505, 1.676400,     !- X,Y,Z  4 {m}
    101.029592, 18.542000, 1.676400,    !- X,Y,Z  5 {m}
    93.259119, 18.542000, 1.676400,     !- X,Y,Z  6 {m}
    84.412467, 51.558153, 1.676400,     !- X,Y,Z  7 {m}
    91.662417, 53.500771, 1.676400;     !- X,Y,Z  8 {m}
BuildingSurface:Detailed,
    C1CE North IWall,        !- Name
    Wall,                    !- Surface Type
    Internal Walls,          !- Construction Name
    C1CE,                    !- Zone Name
    Zone,                    !- Outside Boundary Condition
    C1N,                     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    91.662417, 53.500771, 5.943600,     !- X,Y,Z  1 {m}
    91.662417, 53.500771, 1.676400,     !- X,Y,Z  2 {m}
    84.412467, 51.558153, 1.676400,     !- X,Y,Z  3 {m}
    84.412467, 51.558153, 5.943600;     !- X,Y,Z  4 {m}
BuildingSurface:Detailed,
    C1CE West IWall,         !- Name
    Wall,                    !- Surface Type
    Internal Walls,          !- Construction Name
    C1CE,                    !- Zone Name
    Zone,                    !- Outside Boundary Condition
    C1CW,                    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    84.412467, 51.558153, 5.943600,     !- X,Y,Z  1 {m}
    84.412467, 51.558153, 1.676400,     !- X,Y,Z  2 {m}
    93.259119, 18.542000, 1.676400,     !- X,Y,Z  3 {m}
    93.259119, 18.542000, 5.943600;     !- X,Y,Z  4 {m}
BuildingSurface:Detailed,
    C1CE Ceiling,            !- Name
    Ceiling,                 !- Surface Type
    Radiant Ceiling,         !- Construction Name
    C1CE,                    !- Zone Name
    Zone,                    !- Outside Boundary Condition
    C2CE,                    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    8,                       !- Number of Vertices
    84.412467, 51.558153, 5.943600,     !- X,Y,Z  1 {m}
    93.259119, 18.542000, 5.943600,     !- X,Y,Z  2 {m}
    101.029592, 18.542000, 5.943600,    !- X,Y,Z  3 {m}
    99.807608, 23.102505, 5.943600,     !- X,Y,Z  4 {m}
    96.973871, 22.343208, 5.943600,     !- X,Y,Z  5 {m}
    89.808207, 49.085830, 5.943600,     !- X,Y,Z  6 {m}
    92.641944, 49.845128, 5.943600,     !- X,Y,Z  7 {m}
    91.662417, 53.500771, 5.943600;     !- X,Y,Z  8 {m}
BuildingSurface:Detailed,
    C1CE South IWall,        !- Name
    Wall,                    !- Surface Type
    Internal Walls,          !- Construction Name
    C1CE,                    !- Zone Name
    Zone,                    !- Outside Boundary Condition
    C1S,                     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    93.259119, 18.542000, 5.943600,     !- X,Y,Z  1 {m}
    93.259119, 18.542000, 1.676400,     !- X,Y,Z  2 {m}
    101.029592, 18.542000, 1.676400,    !- X,Y,Z  3 {m}
    101.029592, 18.542000, 5.943600;    !- X,Y,Z  4 {m}
BuildingSurface:Detailed,
    C1CE East EWall02,       !- Name
    Wall,                    !- Surface Type
    Zinc Wall,         !- Construction Name
    C1CE,                    !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    96.973871, 22.343208, 5.943600,     !- X,Y,Z  1 {m}
    96.973871, 22.343208, 1.676400,     !- X,Y,Z  2 {m}
    96.513691, 24.060624, 1.676400,     !- X,Y,Z  3 {m}
    96.513691, 24.060624, 5.943600;     !- X,Y,Z  4 {m}
BuildingSurface:Detailed,
    C1CE South EWall01,      !- Name
    Wall,                    !- Surface Type
    Curtain Wall,      !- Construction Name
    C1CE,                    !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    94.110892, 33.027989, 5.943600,     !- X,Y,Z  1 {m}
    94.110892, 33.027989, 1.676400,     !- X,Y,Z  2 {m}
    96.601146, 33.695251, 1.676400,     !- X,Y,Z  3 {m}
    96.601146, 33.695251, 5.943600;     !- X,Y,Z  4 {m}
BuildingSurface:Detailed,
    C1CE East EWall04,       !- Name
    Wall,                    !- Surface Type
    Curtain Wall,      !- Construction Name
    C1CE,                    !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    96.601146, 33.695251, 5.943600,     !- X,Y,Z  1 {m}
    96.601146, 33.695251, 1.676400,     !- X,Y,Z  2 {m}
    95.020098, 39.595802, 1.676400,     !- X,Y,Z  3 {m}
    95.020098, 39.595802, 5.943600;     !- X,Y,Z  4 {m}
BuildingSurface:Detailed,
    C1CE Floor02,            !- Name
    Floor,                   !- Surface Type
    Slab,             !- Construction Name
    C1CE,                    !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    95.020098, 39.595802, 1.676400,     !- X,Y,Z  1 {m}
    96.601146, 33.695251, 1.676400,     !- X,Y,Z  2 {m}
    94.110892, 33.027989, 1.676400,     !- X,Y,Z  3 {m}
    92.529844, 38.928541, 1.676400;     !- X,Y,Z  4 {m}
BuildingSurface:Detailed,
    C1CE East EWall05,       !- Name
    Wall,                    !- Surface Type
    Curtain Wall,      !- Construction Name
    C1CE,                    !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    92.529844, 38.928541, 5.943600,     !- X,Y,Z  1 {m}
    92.529844, 38.928541, 1.676400,     !- X,Y,Z  2 {m}
    90.127046, 47.895906, 1.676400,     !- X,Y,Z  3 {m}
    90.127046, 47.895906, 5.943600;     !- X,Y,Z  4 {m}
BuildingSurface:Detailed,
    C1CE North EWall02,      !- Name
    Wall,                    !- Surface Type
    Curtain Wall,      !- Construction Name
    C1CE,                    !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    95.020098, 39.595802, 5.943600,     !- X,Y,Z  1 {m}
    95.020098, 39.595802, 1.676400,     !- X,Y,Z  2 {m}
    92.529844, 38.928541, 1.676400,     !- X,Y,Z  3 {m}
    92.529844, 38.928541, 5.943600;     !- X,Y,Z  4 {m}
BuildingSurface:Detailed,
    C1CE Roof,               !- Name
    Roof,                    !- Surface Type
    Radiant Ceiling,         !- Construction Name
    C1CE,                    !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    92.529844, 38.928541, 5.943600,     !- X,Y,Z  1 {m}
    94.110892, 33.027989, 5.943600,     !- X,Y,Z  2 {m}
    96.601146, 33.695251, 5.943600,     !- X,Y,Z  3 {m}
    95.020098, 39.595802, 5.943600;     !- X,Y,Z  4 {m}
BuildingSurface:Detailed,
    C2CW Floor,              !- Name
    Floor,                   !- Surface Type
    Radiant Ceiling Reverse, !- Construction Name
    C2CW,                    !- Zone Name
    Zone,                    !- Outside Boundary Condition
    C1CW,                    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    84.412467, 51.558153, 5.943600,     !- X,Y,Z  1 {m}
    93.259119, 18.541994, 5.943600,     !- X,Y,Z  2 {m}
    82.227945, 18.541994, 5.943600,     !- X,Y,Z  3 {m}
    74.120238, 48.800358, 5.943600;     !- X,Y,Z  4 {m}
!BuildingSurface:Detailed,
!    5C2A05,                  !- Name
!    Wall,                    !- Surface Type
!    ,                        !- Construction Name
!    C2CW,                    !- Zone Name
!    Outdoors,                !- Outside Boundary Condition
!    ,                        !- Outside Boundary Condition Object
!    SunExposed,              !- Sun Exposure
!    WindExposed,             !- Wind Exposure
!    ,                        !- View Factor to Ground
!    3,                       !- Number of Vertices
!    74.120238, 48.800358, 5.943869,     !- X,Y,Z  1 {m}
!    74.120238, 48.800358, 5.943600,     !- X,Y,Z  2 {m}
!    82.132308, 18.898917, 5.943603;     !- X,Y,Z  3 {m}
!
BuildingSurface:Detailed,
    C2CW West EWall01,       !- Name
    Wall,                    !- Surface Type
    Zinc Wall,         !- Construction Name
    C2CW,                    !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    74.120238, 48.800358, 10.211069,    !- X,Y,Z  1 {m}
    74.120238, 48.800358, 5.943869,     !- X,Y,Z  2 {m}
    75.527075, 43.549972, 5.943822,     !- X,Y,Z  3 {m}
    75.527075, 43.549970, 10.211022;    !- X,Y,Z  4 {m}
BuildingSurface:Detailed,
    C2CW South IWall,        !- Name
    Wall,                    !- Surface Type
    Internal Walls,          !- Construction Name
    C2CW,                    !- Zone Name
    Zone,                    !- Outside Boundary Condition
    C2S,                     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    82.227945, 18.541994, 10.210800,    !- X,Y,Z  1 {m}
    82.227945, 18.541994, 5.943600,     !- X,Y,Z  2 {m}
    93.259119, 18.541994, 5.943600,     !- X,Y,Z  3 {m}
    93.259119, 18.541994, 10.210800;    !- X,Y,Z  4 {m}
BuildingSurface:Detailed,
    C2CW Ceiling02,          !- Name
    Ceiling,                 !- Surface Type
    Radiant Ceiling,         !- Construction Name
    C2CW,                    !- Zone Name
    Zone,                    !- Outside Boundary Condition
    C3CW,                    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    3,                       !- Number of Vertices
    84.412467, 51.558153, 10.210800,    !- X,Y,Z  1 {m}
    82.227945, 18.541994, 10.210800,    !- X,Y,Z  2 {m}
    93.259119, 18.541994, 10.210800;    !- X,Y,Z  3 {m}
BuildingSurface:Detailed,
    C2CW Ceiling01,          !- Name
    Ceiling,                 !- Surface Type
    Radiant Ceiling,         !- Construction Name
    C2CW,                    !- Zone Name
    Zone,                    !- Outside Boundary Condition
    C3CW,                    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    3,                       !- Number of Vertices
    74.120238, 48.800358, 10.211069,    !- X,Y,Z  1 {m}
    82.227945, 18.541994, 10.210800,    !- X,Y,Z  2 {m}
    84.412467, 51.558153, 10.210800;    !- X,Y,Z  3 {m}
BuildingSurface:Detailed,
    C2CE East EWall01,       !- Name
    Wall,                    !- Surface Type
    Zinc Wall,         !- Construction Name
    C2CE,                    !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    101.029592, 18.542000, 10.210800,   !- X,Y,Z  1 {m}
    101.029592, 18.542000, 5.943600,    !- X,Y,Z  2 {m}
    99.807608, 23.102505, 5.943600,     !- X,Y,Z  3 {m}
    99.807608, 23.102505, 10.210800;    !- X,Y,Z  4 {m}
BuildingSurface:Detailed,
    C2CE East EWall05,       !- Name
    Wall,                    !- Surface Type
    Zinc Wall,         !- Construction Name
    C2CE,                    !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    92.641944, 49.845128, 10.210800,    !- X,Y,Z  1 {m}
    92.641944, 49.845128, 5.943600,     !- X,Y,Z  2 {m}
    91.662417, 53.500771, 5.943600,     !- X,Y,Z  3 {m}
    91.662417, 53.500771, 10.210800;    !- X,Y,Z  4 {m}
BuildingSurface:Detailed,
    C2CE West IWall,         !- Name
    Wall,                    !- Surface Type
    Internal Walls,          !- Construction Name
    C2CE,                    !- Zone Name
    Zone,                    !- Outside Boundary Condition
    C2CW,                    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    84.412467, 51.558153, 10.210800,    !- X,Y,Z  1 {m}
    84.412467, 51.558153, 5.943600,     !- X,Y,Z  2 {m}
    93.259119, 18.542000, 5.943600,     !- X,Y,Z  3 {m}
    93.259119, 18.542000, 10.210800;    !- X,Y,Z  4 {m}
BuildingSurface:Detailed,
    C2CE South IWall,        !- Name
    Wall,                    !- Surface Type
    Internal Walls,          !- Construction Name
    C2CE,                    !- Zone Name
    Zone,                    !- Outside Boundary Condition
    C2S,                     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    93.259119, 18.542000, 10.210800,    !- X,Y,Z  1 {m}
    93.259119, 18.542000, 5.943600,     !- X,Y,Z  2 {m}
    101.029592, 18.542000, 5.943600,    !- X,Y,Z  3 {m}
    101.029592, 18.542000, 10.210800;   !- X,Y,Z  4 {m}
BuildingSurface:Detailed,
    C2CE North IWall,        !- Name
    Wall,                    !- Surface Type
    Internal Walls,          !- Construction Name
    C2CE,                    !- Zone Name
    Zone,                    !- Outside Boundary Condition
    C2N,                     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    91.662417, 53.500771, 10.210800,    !- X,Y,Z  1 {m}
    91.662417, 53.500771, 5.943600,     !- X,Y,Z  2 {m}
    84.412467, 51.558153, 5.943600,     !- X,Y,Z  3 {m}
    84.412467, 51.558153, 10.210800;    !- X,Y,Z  4 {m}
BuildingSurface:Detailed,
    C2CE Floor,              !- Name
    Floor,                   !- Surface Type
    Radiant Ceiling Reverse, !- Construction Name
    C2CE,                    !- Zone Name
    Zone,                    !- Outside Boundary Condition
    C1CE,                    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    8,                       !- Number of Vertices
    92.641944, 49.845128, 5.943600,     !- X,Y,Z  1 {m}
    89.808207, 49.085830, 5.943600,     !- X,Y,Z  2 {m}
    96.973871, 22.343208, 5.943600,     !- X,Y,Z  3 {m}
    99.807608, 23.102505, 5.943600,     !- X,Y,Z  4 {m}
    101.029592, 18.542000, 5.943600,    !- X,Y,Z  5 {m}
    93.259119, 18.542000, 5.943600,     !- X,Y,Z  6 {m}
    84.412467, 51.558153, 5.943600,     !- X,Y,Z  7 {m}
    91.662417, 53.500771, 5.943600;     !- X,Y,Z  8 {m}
BuildingSurface:Detailed,
    C2CE Ceiling,            !- Name
    Ceiling,                 !- Surface Type
    Radiant Ceiling,         !- Construction Name
    C2CE,                    !- Zone Name
    Zone,                    !- Outside Boundary Condition
    C3CW,                    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    8,                       !- Number of Vertices
    84.412467, 51.558153, 10.210800,    !- X,Y,Z  1 {m}
    93.259119, 18.542000, 10.210800,    !- X,Y,Z  2 {m}
    101.029592, 18.542000, 10.210800,   !- X,Y,Z  3 {m}
    99.807608, 23.102505, 10.210800,    !- X,Y,Z  4 {m}
    96.973871, 22.343208, 10.210800,    !- X,Y,Z  5 {m}
    89.808207, 49.085830, 10.210800,    !- X,Y,Z  6 {m}
    92.641944, 49.845128, 10.210800,    !- X,Y,Z  7 {m}
    91.662417, 53.500771, 10.210800;    !- X,Y,Z  8 {m}
BuildingSurface:Detailed,
    C2CE South EWall,        !- Name
    Wall,                    !- Surface Type
    Zinc Wall,         !- Construction Name
    C2CE,                    !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    89.808207, 49.085830, 10.210800,    !- X,Y,Z  1 {m}
    89.808207, 49.085830, 5.943600,     !- X,Y,Z  2 {m}
    92.641944, 49.845128, 5.943600,     !- X,Y,Z  3 {m}
    92.641944, 49.845128, 10.210800;    !- X,Y,Z  4 {m}
BuildingSurface:Detailed,
    C2CE East EWall02,       !- Name
    Wall,                    !- Surface Type
    Zinc Wall,         !- Construction Name
    C2CE,                    !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    96.973871, 22.343208, 10.210800,    !- X,Y,Z  1 {m}
    96.973871, 22.343208, 5.943600,     !- X,Y,Z  2 {m}
    96.513691, 24.060624, 5.943600,     !- X,Y,Z  3 {m}
    96.513691, 24.060624, 10.210800;    !- X,Y,Z  4 {m}
BuildingSurface:Detailed,
    C2CE North EWall,        !- Name
    Wall,                    !- Surface Type
    Zinc Wall,         !- Construction Name
    C2CE,                    !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    99.807608, 23.102505, 10.210800,    !- X,Y,Z  1 {m}
    99.807608, 23.102505, 5.943600,     !- X,Y,Z  2 {m}
    96.973871, 22.343208, 5.943600,     !- X,Y,Z  3 {m}
    96.973871, 22.343208, 10.210800;    !- X,Y,Z  4 {m}
BuildingSurface:Detailed,
    C3CW West EWall01,       !- Name
    Wall,                    !- Surface Type
    Zinc Wall,         !- Construction Name
    C3CW,                    !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    6,                       !- Number of Vertices
    74.120238, 48.800358, 18.593069,    !- X,Y,Z  1 {m}
    74.120238, 48.800358, 10.211069,    !- X,Y,Z  2 {m}
    82.227945, 18.541994, 10.210800,    !- X,Y,Z  3 {m}
    82.227943, 18.542000, 16.109957,    !- X,Y,Z  4 {m}
    78.428599, 32.721254, 18.592800,    !- X,Y,Z  5 {m}
    78.428599, 32.721254, 15.773400;    !- X,Y,Z  6 {m}
BuildingSurface:Detailed,
    C3CW Floor,              !- Name
    Floor,                   !- Surface Type
    Radiant Ceiling Reverse, !- Construction Name
    C3CW,                    !- Zone Name
    Zone,                    !- Outside Boundary Condition
    C2CW,                    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    84.412467, 51.558153, 10.210800,    !- X,Y,Z  1 {m}
    93.259119, 18.541994, 10.210800,    !- X,Y,Z  2 {m}
    82.227945, 18.541994, 10.210800,    !- X,Y,Z  3 {m}
    74.120238, 48.800358, 10.210800;    !- X,Y,Z  4 {m}
BuildingSurface:Detailed,
    C3CW South IWall,        !- Name
    Wall,                    !- Surface Type
    Internal Walls,          !- Construction Name
    C3CW,                    !- Zone Name
    Zone,                    !- Outside Boundary Condition
    C3S,                     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    82.227943, 18.542000, 16.109957,    !- X,Y,Z  1 {m}
    82.227945, 18.541994, 10.210800,    !- X,Y,Z  2 {m}
    93.259119, 18.541994, 10.210800,    !- X,Y,Z  3 {m}
