    93.259119, 18.541997, 15.627057;    !- X,Y,Z  4 {m}
BuildingSurface:Detailed,
    4A76E3,                  !- Name
    Wall,                    !- Surface Type
    Zinc Wall,         !- Construction Name
    C3CW,                    !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    3,                       !- Number of Vertices
    74.120238, 48.800358, 10.211069,    !- X,Y,Z  1 {m}
    74.120238, 48.800358, 10.210800,    !- X,Y,Z  2 {m}
    82.132309, 18.898916, 10.210800;    !- X,Y,Z  3 {m}
BuildingSurface:Detailed,
    C3CW East IWall,         !- Name
    Wall,                    !- Surface Type
    Internal Walls,          !- Construction Name
    C3CW,                    !- Zone Name
    Zone,                    !- Outside Boundary Condition
    C3CE,                    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    6,                       !- Number of Vertices
    93.259119, 18.541997, 15.627057,    !- X,Y,Z  1 {m}
    93.259119, 18.541994, 10.210800,    !- X,Y,Z  2 {m}
    84.412467, 51.558153, 10.210800,    !- X,Y,Z  3 {m}
    84.412467, 51.558153, 18.592911,    !- X,Y,Z  4 {m}
    88.720848, 35.479054, 15.773400,    !- X,Y,Z  5 {m}
    88.720848, 35.479054, 18.592800;    !- X,Y,Z  6 {m}
BuildingSurface:Detailed,
    C3CW Roof03,             !- Name
    Roof,                    !- Surface Type
    Radiant Roof,      !- Construction Name
    C3CW,                    !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    78.428599, 32.721254, 18.592800,    !- X,Y,Z  1 {m}
    82.227943, 18.542000, 16.109957,    !- X,Y,Z  2 {m}
    93.259119, 18.541997, 15.627057,    !- X,Y,Z  3 {m}
    88.720848, 35.479054, 18.592800;    !- X,Y,Z  4 {m}
BuildingSurface:Detailed,
    C3CW South Clerestory Wall,  !- Name
    Wall,                    !- Surface Type
    Zinc Wall,         !- Construction Name
    C3CW,                    !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    88.720848, 35.479054, 18.592800,    !- X,Y,Z  1 {m}
    88.720848, 35.479054, 15.773400,    !- X,Y,Z  2 {m}
    78.428599, 32.721254, 15.773400,    !- X,Y,Z  3 {m}
    78.428599, 32.721254, 18.592800;    !- X,Y,Z  4 {m}
BuildingSurface:Detailed,
    C3CW North IWall,        !- Name
    Wall,                    !- Surface Type
    Internal Walls,          !- Construction Name
    C3CW,                    !- Zone Name
    Zone,                    !- Outside Boundary Condition
    C3N,                     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    84.412467, 51.558153, 18.592911,    !- X,Y,Z  1 {m}
    84.412467, 51.558153, 10.210800,    !- X,Y,Z  2 {m}
    74.120238, 48.800358, 10.210800,    !- X,Y,Z  3 {m}
    74.120238, 48.800358, 18.593069;    !- X,Y,Z  4 {m}
BuildingSurface:Detailed,
    C3CW Roof02,             !- Name
    Roof,                    !- Surface Type
    Radiant Roof,      !- Construction Name
    C3CW,                    !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    3,                       !- Number of Vertices
    74.120238, 48.800358, 18.593069,    !- X,Y,Z  1 {m}
    78.428599, 32.721254, 15.773400,    !- X,Y,Z  2 {m}
    88.720848, 35.479054, 15.773400;    !- X,Y,Z  3 {m}
BuildingSurface:Detailed,
    C3CW Roof01,             !- Name
    Roof,                    !- Surface Type
    Radiant Roof,      !- Construction Name
    C3CW,                    !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    3,                       !- Number of Vertices
    74.120238, 48.800358, 18.593069,    !- X,Y,Z  1 {m}
    88.720848, 35.479054, 15.773400,    !- X,Y,Z  2 {m}
    84.412467, 51.558153, 18.592911;    !- X,Y,Z  3 {m}
BuildingSurface:Detailed,
    C3CE Floor,              !- Name
    Floor,                   !- Surface Type
    Radiant Ceiling Reverse, !- Construction Name
    C3CE,                    !- Zone Name
    Zone,                    !- Outside Boundary Condition
    C2CE,                    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    8,                       !- Number of Vertices
    92.641944, 49.845128, 10.210800,    !- X,Y,Z  1 {m}
    89.808207, 49.085830, 10.210800,    !- X,Y,Z  2 {m}
    96.973871, 22.343208, 10.210800,    !- X,Y,Z  3 {m}
    99.807608, 23.102505, 10.210800,    !- X,Y,Z  4 {m}
    101.029592, 18.542000, 10.210800,   !- X,Y,Z  5 {m}
    93.259119, 18.542000, 10.210800,    !- X,Y,Z  6 {m}
    84.412467, 51.558153, 10.210800,    !- X,Y,Z  7 {m}
    91.662417, 53.500771, 10.210800;    !- X,Y,Z  8 {m}
BuildingSurface:Detailed,
    C3CE East EWall01,       !- Name
    Wall,                    !- Surface Type
    Zinc Wall,         !- Construction Name
    C3CE,                    !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    101.029592, 18.542000, 15.286897,   !- X,Y,Z  1 {m}
    101.029592, 18.542000, 10.210800,   !- X,Y,Z  2 {m}
    99.807608, 23.102505, 10.210800,    !- X,Y,Z  3 {m}
    99.807608, 23.102505, 16.085459;    !- X,Y,Z  4 {m}
BuildingSurface:Detailed,
    C3CE North EWall01,      !- Name
    Wall,                    !- Surface Type
    Zinc Wall,         !- Construction Name
    C3CE,                    !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    99.807608, 23.102505, 16.085459,    !- X,Y,Z  1 {m}
    99.807608, 23.102505, 10.210800,    !- X,Y,Z  2 {m}
    96.973871, 22.343208, 10.210800,    !- X,Y,Z  3 {m}
    96.973871, 22.343208, 16.085459;    !- X,Y,Z  4 {m}
BuildingSurface:Detailed,
    C3CE North Clerestory Wall,  !- Name
    Wall,                    !- Surface Type
    Zinc Wall,         !- Construction Name
    C3CE,                    !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    93.137062, 36.662375, 18.592800,    !- X,Y,Z  1 {m}
    93.137062, 36.662375, 15.773400,    !- X,Y,Z  2 {m}
    88.720848, 35.479054, 15.773400,    !- X,Y,Z  3 {m}
    88.720848, 35.479054, 18.592800;    !- X,Y,Z  4 {m}
BuildingSurface:Detailed,
    C3CE South IWall,        !- Name
    Wall,                    !- Surface Type
    Internal Walls,          !- Construction Name
    C3CE,                    !- Zone Name
    Zone,                    !- Outside Boundary Condition
    C3S,                     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    93.259119, 18.541997, 15.627057,    !- X,Y,Z  1 {m}
    93.259119, 18.542000, 10.210800,    !- X,Y,Z  2 {m}
    101.029592, 18.542000, 10.210800,   !- X,Y,Z  3 {m}
    101.029592, 18.542000, 15.286897;   !- X,Y,Z  4 {m}
BuildingSurface:Detailed,
    C3CE Roof01,             !- Name
    Roof,                    !- Surface Type
    Radiant Roof,      !- Construction Name
    C3CE,                    !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    6,                       !- Number of Vertices
    88.720848, 35.479054, 18.592800,    !- X,Y,Z  1 {m}
    93.259119, 18.541997, 15.627057,    !- X,Y,Z  2 {m}
    101.029592, 18.542000, 15.286897,   !- X,Y,Z  3 {m}
    99.807608, 23.102505, 16.085459,    !- X,Y,Z  4 {m}
    96.973871, 22.343208, 16.085459,    !- X,Y,Z  5 {m}
    93.137062, 36.662375, 18.592800;    !- X,Y,Z  6 {m}
BuildingSurface:Detailed,
    C3CE South EWall,        !- Name
    Wall,                    !- Surface Type
    Zinc Wall,         !- Construction Name
    C3CE,                    !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    89.808207, 49.085830, 17.951799,    !- X,Y,Z  1 {m}
    89.808207, 49.085830, 10.210800,    !- X,Y,Z  2 {m}
    92.641944, 49.845128, 10.210800,    !- X,Y,Z  3 {m}
    92.641944, 49.845128, 17.951799;    !- X,Y,Z  4 {m}
BuildingSurface:Detailed,
    C3CE East EWall04,       !- Name
    Wall,                    !- Surface Type
    Zinc Wall,         !- Construction Name
    C3CE,                    !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    92.641944, 49.845128, 17.951799,    !- X,Y,Z  1 {m}
    92.641944, 49.845128, 10.210800,    !- X,Y,Z  2 {m}
    91.662417, 53.500771, 10.210800,    !- X,Y,Z  3 {m}
    91.662417, 53.500771, 18.592800;    !- X,Y,Z  4 {m}
BuildingSurface:Detailed,
    C3CE East EWall02,       !- Name
    Wall,                    !- Surface Type
    Zinc Wall,         !- Construction Name
    C3CE,                    !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    6,                       !- Number of Vertices
    96.973871, 22.343208, 16.085459,    !- X,Y,Z  1 {m}
    96.973871, 22.343208, 10.210800,    !- X,Y,Z  2 {m}
    89.808207, 49.085830, 10.210800,    !- X,Y,Z  3 {m}
    89.808207, 49.085830, 17.951799,    !- X,Y,Z  4 {m}
    93.137062, 36.662375, 15.773400,    !- X,Y,Z  5 {m}
    93.137062, 36.662375, 18.592800;    !- X,Y,Z  6 {m}
BuildingSurface:Detailed,
    C3CE West IWall,         !- Name
    Wall,                    !- Surface Type
    Internal Walls,          !- Construction Name
    C3CE,                    !- Zone Name
    Zone,                    !- Outside Boundary Condition
    C3CW,                    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    6,                       !- Number of Vertices
    84.412467, 51.558153, 18.592911,    !- X,Y,Z  1 {m}
    84.412467, 51.558153, 10.210800,    !- X,Y,Z  2 {m}
    93.259119, 18.542000, 10.210800,    !- X,Y,Z  3 {m}
    93.259119, 18.541997, 15.627057,    !- X,Y,Z  4 {m}
    88.720848, 35.479054, 18.592800,    !- X,Y,Z  5 {m}
    88.720848, 35.479054, 15.773400;    !- X,Y,Z  6 {m}
BuildingSurface:Detailed,
    C3CE North IWall,        !- Name
    Wall,                    !- Surface Type
    Internal Walls,          !- Construction Name
    C3CE,                    !- Zone Name
    Zone,                    !- Outside Boundary Condition
    C3N,                     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    91.662417, 53.500771, 18.592800,    !- X,Y,Z  1 {m}
    91.662417, 53.500771, 10.210800,    !- X,Y,Z  2 {m}
    84.412467, 51.558153, 10.210800,    !- X,Y,Z  3 {m}
    84.412467, 51.558153, 18.592911;    !- X,Y,Z  4 {m}
BuildingSurface:Detailed,
    C3CE Roof05,             !- Name
    Roof,                    !- Surface Type
    Radiant Roof,      !- Construction Name
    C3CE,                    !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    3,                       !- Number of Vertices
    91.662417, 53.500771, 18.592800,    !- X,Y,Z  1 {m}
    89.808207, 49.085830, 17.951799,    !- X,Y,Z  2 {m}
    92.641944, 49.845128, 17.951799;    !- X,Y,Z  3 {m}
BuildingSurface:Detailed,
    C3CE Roof04,             !- Name
    Roof,                    !- Surface Type
    Radiant Roof,      !- Construction Name
    C3CE,                    !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    3,                       !- Number of Vertices
    84.412467, 51.558153, 18.592911,    !- X,Y,Z  1 {m}
    89.808207, 49.085830, 17.951799,    !- X,Y,Z  2 {m}
    91.662417, 53.500771, 18.592800;    !- X,Y,Z  3 {m}
BuildingSurface:Detailed,
    C3CE Roof03,             !- Name
    Roof,                    !- Surface Type
    Radiant Roof,      !- Construction Name
    C3CE,                    !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    3,                       !- Number of Vertices
    84.412467, 51.558153, 18.592911,    !- X,Y,Z  1 {m}
    88.720848, 35.479054, 15.773400,    !- X,Y,Z  2 {m}
    89.808207, 49.085830, 17.951799;    !- X,Y,Z  3 {m}
BuildingSurface:Detailed,
    C3CE Roof02,             !- Name
    Roof,                    !- Surface Type
    Radiant Roof,      !- Construction Name
    C3CE,                    !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    3,                       !- Number of Vertices
    89.808207, 49.085830, 17.951799,    !- X,Y,Z  1 {m}
    88.720848, 35.479054, 15.773400,    !- X,Y,Z  2 {m}
    93.137062, 36.662375, 15.773400;    !- X,Y,Z  3 {m}
BuildingSurface:Detailed,
    C2CW East IWall,         !- Name
    Wall,                    !- Surface Type
    Internal Walls,          !- Construction Name
    C2CW,                    !- Zone Name
    Zone,                    !- Outside Boundary Condition
    C2CE,                    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    93.259119, 18.541994, 10.210800,    !- X,Y,Z  1 {m}
    93.259119, 18.541994, 5.943600,     !- X,Y,Z  2 {m}
    84.412467, 51.558153, 5.943600,     !- X,Y,Z  3 {m}
    84.412467, 51.558153, 10.210800;    !- X,Y,Z  4 {m}
BuildingSurface:Detailed,
    C2CW North IWall,        !- Name
    Wall,                    !- Surface Type
    Internal Walls,          !- Construction Name
    C2CW,                    !- Zone Name
    Zone,                    !- Outside Boundary Condition
    C2N,                     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    84.412467, 51.558153, 10.210800,    !- X,Y,Z  1 {m}
    84.412467, 51.558153, 5.943600,     !- X,Y,Z  2 {m}
    74.120238, 48.800358, 5.943600,     !- X,Y,Z  3 {m}
    74.120238, 48.800358, 10.211069;    !- X,Y,Z  4 {m}
BuildingSurface:Detailed,
    C1CW South EWall01,      !- Name
    Wall,                    !- Surface Type
    Curtain Wall,      !- Construction Name
    C1CW,                    !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    77.515712, 36.128280, 5.943600,     !- X,Y,Z  1 {m}
    77.515712, 36.128280, 1.676400,     !- X,Y,Z  2 {m}
    78.271722, 33.306811, 1.676400,     !- X,Y,Z  3 {m}
    78.271722, 33.306811, 5.943600;     !- X,Y,Z  4 {m}
BuildingSurface:Detailed,
    C1CW Roof02,             !- Name
    Roof,                    !- Surface Type
    Roof,             !- Construction Name
    C1CW,                    !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    74.731044, 35.382131, 5.943600,     !- X,Y,Z  1 {m}
    75.487054, 32.560662, 5.943600,     !- X,Y,Z  2 {m}
    78.271722, 33.306811, 5.943600,     !- X,Y,Z  3 {m}
    77.515712, 36.128280, 5.943600;     !- X,Y,Z  4 {m}
BuildingSurface:Detailed,
    C1CE East EWall03,       !- Name
    Wall,                    !- Surface Type
    Curtain Wall,      !- Construction Name
    C1CE,                    !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    96.513691, 24.060624, 5.943600,     !- X,Y,Z  1 {m}
    96.513691, 24.060624, 1.676400,     !- X,Y,Z  2 {m}
    94.110892, 33.027989, 1.676400,     !- X,Y,Z  3 {m}
    94.110892, 33.027989, 5.943600;     !- X,Y,Z  4 {m}
BuildingSurface:Detailed,
    C1CE East EWall06,       !- Name
    Wall,                    !- Surface Type
    Curtain Wall,      !- Construction Name
    C1CE,                    !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    90.127046, 47.895906, 5.943600,     !- X,Y,Z  1 {m}
    90.127046, 47.895906, 1.676400,     !- X,Y,Z  2 {m}
    89.808207, 49.085830, 1.676400,     !- X,Y,Z  3 {m}
    89.808207, 49.085830, 5.943600;     !- X,Y,Z  4 {m}
BuildingSurface:Detailed,
    C2CE East EWall03,       !- Name
    Wall,                    !- Surface Type
    Curtain Wall,      !- Construction Name
    C2CE,                    !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    96.513691, 24.060624, 10.210800,    !- X,Y,Z  1 {m}
    96.513691, 24.060624, 5.943600,     !- X,Y,Z  2 {m}
    90.127046, 47.895906, 5.943600,     !- X,Y,Z  3 {m}
    90.127046, 47.895906, 10.210800;    !- X,Y,Z  4 {m}
BuildingSurface:Detailed,
    C2CE East EWall04,       !- Name
    Wall,                    !- Surface Type
    Curtain Wall,      !- Construction Name
    C2CE,                    !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    90.127046, 47.895906, 10.210800,    !- X,Y,Z  1 {m}
    90.127046, 47.895906, 5.943600,     !- X,Y,Z  2 {m}
    89.808207, 49.085830, 5.943600,     !- X,Y,Z  3 {m}
    89.808207, 49.085830, 10.210800;    !- X,Y,Z  4 {m}
BuildingSurface:Detailed,
    C3CE East EWall03,       !- Name
    Wall,                    !- Surface Type
    Curtain Wall,      !- Construction Name
    C3CE,                    !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    96.513691, 24.060624, 14.173200,    !- X,Y,Z  1 {m}
    96.513691, 24.060624, 10.210800,    !- X,Y,Z  2 {m}
    90.127046, 47.895906, 10.210800,    !- X,Y,Z  3 {m}
    90.127046, 47.895906, 14.173200;    !- X,Y,Z  4 {m}
BuildingSurface:Detailed,
    C1CW West EWall05,       !- Name
    Wall,                    !- Surface Type
    Curtain Wall,      !- Construction Name
    C1CW,                    !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    82.132308, 18.898917, 5.943603,     !- X,Y,Z  1 {m}
    82.132306, 18.898917, 1.676400,     !- X,Y,Z  2 {m}
    82.227943, 18.541994, 1.676400,     !- X,Y,Z  3 {m}
    82.227945, 18.541994, 5.943600;     !- X,Y,Z  4 {m}
BuildingSurface:Detailed,
    C1CW West EWall02,       !- Name
    Wall,                    !- Surface Type
    Zinc Wall,         !- Construction Name
    C1CW,                    !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    75.527075, 43.549972, 5.943600,     !- X,Y,Z  1 {m}
    75.527075, 43.549972, 1.676400,     !- X,Y,Z  2 {m}
    77.515712, 36.128280, 1.676400,     !- X,Y,Z  3 {m}
    77.515712, 36.128280, 5.943600;     !- X,Y,Z  4 {m}
BuildingSurface:Detailed,
    C2CW West EWall02,       !- Name
    Wall,                    !- Surface Type
    Curtain Wall,      !- Construction Name
    C2CW,                    !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    75.527075, 43.549970, 10.211022,    !- X,Y,Z  1 {m}
    75.527075, 43.549972, 5.943822,     !- X,Y,Z  2 {m}
    82.132308, 18.898917, 5.943603,     !- X,Y,Z  3 {m}
    82.132308, 18.898917, 10.210800;    !- X,Y,Z  4 {m}
BuildingSurface:Detailed,
    C2CW West EWall03,       !- Name
    Wall,                    !- Surface Type
    Zinc Wall,         !- Construction Name
    C2CW,                    !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    82.132308, 18.898917, 10.210800,    !- X,Y,Z  1 {m}
    82.132308, 18.898917, 5.943603,     !- X,Y,Z  2 {m}
    82.227945, 18.541994, 5.943600,     !- X,Y,Z  3 {m}
    82.227945, 18.541994, 10.210800;    !- X,Y,Z  4 {m}
BuildingSurface:Detailed,
    C3CW West EWall02,       !- Name
    Wall,                    !- Surface Type
    Curtain Wall,      !- Construction Name
    C3CW,                    !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    75.527082, 43.549936, 14.173422,    !- X,Y,Z  1 {m}
    75.527075, 43.549970, 10.211022,    !- X,Y,Z  2 {m}
    82.132309, 18.898916, 10.210800,    !- X,Y,Z  3 {m}
    82.132309, 18.898916, 14.173203;    !- X,Y,Z  4 {m}
BuildingSurface:Detailed,
    C0CRf02,                 !- Name
    Roof,                    !- Surface Type
    Crawlspace Ceiling,      !- Construction Name
    C0C,                     !- Zone Name
    Zone,                    !- Outside Boundary Condition
    C1CW,                    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    74.120238, 48.800358, 1.676400,     !- X,Y,Z  1 {m}
    82.227943, 18.541994, 1.676400,     !- X,Y,Z  2 {m}
    93.259119, 18.542000, 1.676400,     !- X,Y,Z  3 {m}
    84.412467, 51.558153, 1.676400;     !- X,Y,Z  4 {m}
!-   ===========  ALL OBJECTS IN CLASS: FENESTRATIONSURFACE:DETAILED ===========
FenestrationSurface:Detailed,
    A1W South Window01,      !- Name
    Window,                  !- Surface Type
    NREL Vision SWindow,  !- Construction Name
    A1W South EWall1,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    37.617400, 0.254000, 4.724400,      !- X,Y,Z  1 {m}
    37.617400, 0.254000, 2.590800,      !- X,Y,Z  2 {m}
    39.446200, 0.254000, 2.590800,      !- X,Y,Z  3 {m}
    39.446200, 0.254000, 4.724400;      !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    A1W South Window02,      !- Name
    Window,                  !- Surface Type
    NREL Vision SWindow,  !- Construction Name
    A1W South EWall1,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    40.665400, 0.254000, 4.724400,      !- X,Y,Z  1 {m}
    40.665400, 0.254000, 2.590800,      !- X,Y,Z  2 {m}
    42.494200, 0.254000, 2.590800,      !- X,Y,Z  3 {m}
    42.494200, 0.254000, 4.724400;      !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    A1S South Window01,      !- Name
    Window,                  !- Surface Type
    NREL Vision SWindow,  !- Construction Name
    A1S South EWall1,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    43.713400, 0.254000, 4.724400,      !- X,Y,Z  1 {m}
    43.713400, 0.254000, 2.590800,      !- X,Y,Z  2 {m}
    45.542200, 0.254000, 2.590800,      !- X,Y,Z  3 {m}
    45.542200, 0.254000, 4.724400;      !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    A1S South Window02,      !- Name
    Window,                  !- Surface Type
    NREL Vision SWindow,  !- Construction Name
    A1S South EWall1,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    46.761400, 0.254000, 4.724400,      !- X,Y,Z  1 {m}
    46.761400, 0.254000, 2.590800,      !- X,Y,Z  2 {m}
    48.590200, 0.254000, 2.590800,      !- X,Y,Z  3 {m}
    48.590200, 0.254000, 4.724400;      !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    A1S South Window03,      !- Name
    Window,                  !- Surface Type
    NREL Vision SWindow,  !- Construction Name
    A1S South EWall1,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    49.809400, 0.254000, 4.724400,      !- X,Y,Z  1 {m}
    49.809400, 0.254000, 2.590800,      !- X,Y,Z  2 {m}
    51.638200, 0.254000, 2.590800,      !- X,Y,Z  3 {m}
    51.638200, 0.254000, 4.724400;      !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    A1S South Window04,      !- Name
    Window,                  !- Surface Type
    NREL Vision SWindow,  !- Construction Name
    A1S South EWall1,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    52.857400, 0.254000, 4.724400,      !- X,Y,Z  1 {m}
    52.857400, 0.254000, 2.590800,      !- X,Y,Z  2 {m}
    54.686200, 0.254000, 2.590800,      !- X,Y,Z  3 {m}
    54.686200, 0.254000, 4.724400;      !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    A1S South Window05,      !- Name
    Window,                  !- Surface Type
    NREL Vision SWindow,  !- Construction Name
    A1S South EWall1 TSC,    !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    55.905400, 0.254000, 4.724400,      !- X,Y,Z  1 {m}
    55.905400, 0.254000, 2.590800,      !- X,Y,Z  2 {m}
    57.734200, 0.254000, 2.590800,      !- X,Y,Z  3 {m}
    57.734200, 0.254000, 4.724400;      !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    A1S South Window06,      !- Name
    Window,                  !- Surface Type
    NREL Vision SWindow,  !- Construction Name
    A1S South EWall1 TSC,    !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    58.953400, 0.254000, 4.724400,      !- X,Y,Z  1 {m}
    58.953400, 0.254000, 2.590800,      !- X,Y,Z  2 {m}
    60.782200, 0.254000, 2.590800,      !- X,Y,Z  3 {m}
    60.782200, 0.254000, 4.724400;      !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    A1S South Window07,      !- Name
    Window,                  !- Surface Type
    NREL Vision SWindow,  !- Construction Name
    A1S South EWall1 TSC,    !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    62.001400, 0.254000, 4.724400,      !- X,Y,Z  1 {m}
    62.001400, 0.254000, 2.590800,      !- X,Y,Z  2 {m}
    63.830200, 0.254000, 2.590800,      !- X,Y,Z  3 {m}
    63.830200, 0.254000, 4.724400;      !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    A1S South Window08,      !- Name
    Window,                  !- Surface Type
    NREL Vision SWindow,  !- Construction Name
    A1S South EWall1 TSC,    !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    65.049400, 0.254000, 4.724400,      !- X,Y,Z  1 {m}
    65.049400, 0.254000, 2.590800,      !- X,Y,Z  2 {m}
    66.878200, 0.254000, 2.590800,      !- X,Y,Z  3 {m}
    66.878200, 0.254000, 4.724400;      !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    A1S South Window09,      !- Name
    Window,                  !- Surface Type
    NREL Vision SWindow,  !- Construction Name
    A1S South EWall1 TSC,    !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    68.097400, 0.254000, 4.724400,      !- X,Y,Z  1 {m}
    68.097400, 0.254000, 2.590800,      !- X,Y,Z  2 {m}
    69.926200, 0.254000, 2.590800,      !- X,Y,Z  3 {m}
    69.926200, 0.254000, 4.724400;      !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    A1S South Window10,      !- Name
    Window,                  !- Surface Type
    NREL Vision SWindow,  !- Construction Name
    A1S South EWall1 TSC,    !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    71.145400, 0.254000, 4.724400,      !- X,Y,Z  1 {m}
    71.145400, 0.254000, 2.590800,      !- X,Y,Z  2 {m}
    72.974200, 0.254000, 2.590800,      !- X,Y,Z  3 {m}
    72.974200, 0.254000, 4.724400;      !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    A1S South Window11,      !- Name
    Window,                  !- Surface Type
    NREL Vision SWindow,  !- Construction Name
    A1S South EWall1 TSC,    !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    74.193400, 0.254000, 4.724400,      !- X,Y,Z  1 {m}
    74.193400, 0.254000, 2.590800,      !- X,Y,Z  2 {m}
    76.022200, 0.254000, 2.590800,      !- X,Y,Z  3 {m}
    76.022200, 0.254000, 4.724400;      !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    A1S South Window12,      !- Name
    Window,                  !- Surface Type
    NREL Vision SWindow,  !- Construction Name
    A1S South EWall1 TSC,    !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    77.241400, 0.254000, 4.724400,      !- X,Y,Z  1 {m}
    77.241400, 0.254000, 2.590800,      !- X,Y,Z  2 {m}
    79.070200, 0.254000, 2.590800,      !- X,Y,Z  3 {m}
    79.070200, 0.254000, 4.724400;      !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    A1S South Window13,      !- Name
    Window,                  !- Surface Type
    NREL Vision SWindow,  !- Construction Name
    A1S South EWall1 TSC,    !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    80.289400, 0.254000, 4.724400,      !- X,Y,Z  1 {m}
    80.289400, 0.254000, 2.590800,      !- X,Y,Z  2 {m}
    82.118200, 0.254000, 2.590800,      !- X,Y,Z  3 {m}
    82.118200, 0.254000, 4.724400;      !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    C1S South Window03,      !- Name
    Window,                  !- Surface Type
    NREL Vision SWindow,  !- Construction Name
    C1S South EWall1 TSC,    !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    92.481400, 0.254000, 4.724400,      !- X,Y,Z  1 {m}
    92.481400, 0.254000, 2.590800,      !- X,Y,Z  2 {m}
    94.310200, 0.254000, 2.590800,      !- X,Y,Z  3 {m}
    94.310200, 0.254000, 4.724400;      !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    C1S South Window02,      !- Name
    Window,                  !- Surface Type
    NREL Vision SWindow,  !- Construction Name
    C1S South EWall1 TSC,    !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    89.433400, 0.254000, 4.724400,      !- X,Y,Z  1 {m}
    89.433400, 0.254000, 2.590800,      !- X,Y,Z  2 {m}
    91.262200, 0.254000, 2.590800,      !- X,Y,Z  3 {m}
    91.262200, 0.254000, 4.724400;      !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    C1S South Window01,      !- Name
    Window,                  !- Surface Type
    NREL Vision SWindow,  !- Construction Name
    C1S South EWall1 TSC,    !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    86.385400, 0.254000, 4.724400,      !- X,Y,Z  1 {m}
    86.385400, 0.254000, 2.590800,      !- X,Y,Z  2 {m}
    88.214200, 0.254000, 2.590800,      !- X,Y,Z  3 {m}
    88.214200, 0.254000, 4.724400;      !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    A1S South Window14,      !- Name
    Window,                  !- Surface Type
    NREL Vision SWindow,  !- Construction Name
    A1S South EWall1 TSC,    !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    83.337400, 0.254000, 4.724400,      !- X,Y,Z  1 {m}
    83.337400, 0.254000, 2.590800,      !- X,Y,Z  2 {m}
    84.912200, 0.254000, 2.590800,      !- X,Y,Z  3 {m}
    84.912200, 0.254000, 4.724400;      !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    A2W South Window01,      !- Name
    Window,                  !- Surface Type
    NREL Vision SWindow,  !- Construction Name
    A2W South EWall1,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    37.617400, 0.254000, 8.991600,      !- X,Y,Z  1 {m}
    37.617400, 0.254000, 6.858000,      !- X,Y,Z  2 {m}
    39.446200, 0.254000, 6.858000,      !- X,Y,Z  3 {m}
    39.446200, 0.254000, 8.991600;      !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    A2W South Window02,      !- Name
    Window,                  !- Surface Type
    NREL Vision SWindow,  !- Construction Name
    A2W South EWall1,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    40.665400, 0.254000, 8.991600,      !- X,Y,Z  1 {m}
    40.665400, 0.254000, 6.858000,      !- X,Y,Z  2 {m}
    42.494200, 0.254000, 6.858000,      !- X,Y,Z  3 {m}
    42.494200, 0.254000, 8.991600;      !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    A2S South Window01,      !- Name
    Window,                  !- Surface Type
    NREL Vision SWindow,  !- Construction Name
    A2S South EWall1,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    43.713400, 0.254000, 8.991600,      !- X,Y,Z  1 {m}
    43.713400, 0.254000, 6.858000,      !- X,Y,Z  2 {m}
    45.542200, 0.254000, 6.858000,      !- X,Y,Z  3 {m}
    45.542200, 0.254000, 8.991600;      !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    A2S South Window02,      !- Name
    Window,                  !- Surface Type
    NREL Vision SWindow,  !- Construction Name
    A2S South EWall1,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    46.761400, 0.254000, 8.991600,      !- X,Y,Z  1 {m}
    46.761400, 0.254000, 6.858000,      !- X,Y,Z  2 {m}
    48.590200, 0.254000, 6.858000,      !- X,Y,Z  3 {m}
    48.590200, 0.254000, 8.991600;      !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    A2S South Window03,      !- Name
    Window,                  !- Surface Type
    NREL Vision SWindow,  !- Construction Name
    A2S South EWall1,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    49.809400, 0.254000, 8.991600,      !- X,Y,Z  1 {m}
    49.809400, 0.254000, 6.858000,      !- X,Y,Z  2 {m}
    51.638200, 0.254000, 6.858000,      !- X,Y,Z  3 {m}
    51.638200, 0.254000, 8.991600;      !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    A2S South Window04,      !- Name
    Window,                  !- Surface Type
    NREL Vision SWindow,  !- Construction Name
    A2S South EWall1,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    52.857400, 0.254000, 8.991600,      !- X,Y,Z  1 {m}
    52.857400, 0.254000, 6.858000,      !- X,Y,Z  2 {m}
    54.686200, 0.254000, 6.858000,      !- X,Y,Z  3 {m}
    54.686200, 0.254000, 8.991600;      !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    A2S South Window05,      !- Name
    Window,                  !- Surface Type
    NREL Vision SWindow,  !- Construction Name
    A2S South EWall1 TSC,    !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    55.905400, 0.254000, 8.991600,      !- X,Y,Z  1 {m}
    55.905400, 0.254000, 6.858000,      !- X,Y,Z  2 {m}
    57.734200, 0.254000, 6.858000,      !- X,Y,Z  3 {m}
    57.734200, 0.254000, 8.991600;      !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    A2S South Window06,      !- Name
    Window,                  !- Surface Type
    NREL Vision SWindow,  !- Construction Name
    A2S South EWall1 TSC,    !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    58.953400, 0.254000, 8.991600,      !- X,Y,Z  1 {m}
    58.953400, 0.254000, 6.858000,      !- X,Y,Z  2 {m}
    60.782200, 0.254000, 6.858000,      !- X,Y,Z  3 {m}
    60.782200, 0.254000, 8.991600;      !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    A2S South Window07,      !- Name
    Window,                  !- Surface Type
    NREL Vision SWindow,  !- Construction Name
    A2S South EWall1 TSC,    !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    62.001400, 0.254000, 8.991600,      !- X,Y,Z  1 {m}
    62.001400, 0.254000, 6.858000,      !- X,Y,Z  2 {m}
    63.830200, 0.254000, 6.858000,      !- X,Y,Z  3 {m}
    63.830200, 0.254000, 8.991600;      !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    A2S South Window08,      !- Name
    Window,                  !- Surface Type
    NREL Vision SWindow,  !- Construction Name
    A2S South EWall1 TSC,    !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    65.049400, 0.254000, 8.991600,      !- X,Y,Z  1 {m}
    65.049400, 0.254000, 6.858000,      !- X,Y,Z  2 {m}
    66.878200, 0.254000, 6.858000,      !- X,Y,Z  3 {m}
    66.878200, 0.254000, 8.991600;      !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    A2S South Window09,      !- Name
    Window,                  !- Surface Type
    NREL Vision SWindow,  !- Construction Name
    A2S South EWall1 TSC,    !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    68.097400, 0.254000, 8.991600,      !- X,Y,Z  1 {m}
    68.097400, 0.254000, 6.858000,      !- X,Y,Z  2 {m}
    69.926200, 0.254000, 6.858000,      !- X,Y,Z  3 {m}
    69.926200, 0.254000, 8.991600;      !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    A2S South Window10,      !- Name
    Window,                  !- Surface Type
    NREL Vision SWindow,  !- Construction Name
    A2S South EWall1 TSC,    !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    71.145400, 0.254000, 8.991600,      !- X,Y,Z  1 {m}
    71.145400, 0.254000, 6.858000,      !- X,Y,Z  2 {m}
    72.974200, 0.254000, 6.858000,      !- X,Y,Z  3 {m}
    72.974200, 0.254000, 8.991600;      !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    A2S South Window11,      !- Name
    Window,                  !- Surface Type
    NREL Vision SWindow,  !- Construction Name
    A2S South EWall1 TSC,    !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    74.193400, 0.254000, 8.991600,      !- X,Y,Z  1 {m}
    74.193400, 0.254000, 6.858000,      !- X,Y,Z  2 {m}
    76.022200, 0.254000, 6.858000,      !- X,Y,Z  3 {m}
    76.022200, 0.254000, 8.991600;      !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    A2S South Window12,      !- Name
    Window,                  !- Surface Type
    NREL Vision SWindow,  !- Construction Name
    A2S South EWall1 TSC,    !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    77.241400, 0.254000, 8.991600,      !- X,Y,Z  1 {m}
    77.241400, 0.254000, 6.858000,      !- X,Y,Z  2 {m}
    79.070200, 0.254000, 6.858000,      !- X,Y,Z  3 {m}
    79.070200, 0.254000, 8.991600;      !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    A2S South Window13,      !- Name
    Window,                  !- Surface Type
    NREL Vision SWindow,  !- Construction Name
    A2S South EWall1 TSC,    !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    80.289400, 0.254000, 8.991600,      !- X,Y,Z  1 {m}
    80.289400, 0.254000, 6.858000,      !- X,Y,Z  2 {m}
    82.118200, 0.254000, 6.858000,      !- X,Y,Z  3 {m}
    82.118200, 0.254000, 8.991600;      !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    A2S South Window14,      !- Name
    Window,                  !- Surface Type
    NREL Vision SWindow,  !- Construction Name
    A2S South EWall1 TSC,    !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    83.337400, 0.254000, 8.991600,      !- X,Y,Z  1 {m}
    83.337400, 0.254000, 6.858000,      !- X,Y,Z  2 {m}
    84.912200, 0.254000, 6.858000,      !- X,Y,Z  3 {m}
    84.912200, 0.254000, 8.991600;      !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    C2S South Window01,      !- Name
    Window,                  !- Surface Type
    NREL Vision SWindow,  !- Construction Name
    C2S South EWall1 TSC,    !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    86.385400, 0.254000, 8.991600,      !- X,Y,Z  1 {m}
    86.385400, 0.254000, 6.858000,      !- X,Y,Z  2 {m}
    88.214200, 0.254000, 6.858000,      !- X,Y,Z  3 {m}
    88.214200, 0.254000, 8.991600;      !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    C2S South Window02,      !- Name
    Window,                  !- Surface Type
    NREL Vision SWindow,  !- Construction Name
    C2S South EWall1 TSC,    !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    89.433400, 0.254000, 8.991600,      !- X,Y,Z  1 {m}
    89.433400, 0.254000, 6.858000,      !- X,Y,Z  2 {m}
    91.262200, 0.254000, 6.858000,      !- X,Y,Z  3 {m}
    91.262200, 0.254000, 8.991600;      !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    C2S South Window03,      !- Name
    Window,                  !- Surface Type
    NREL Vision SWindow,  !- Construction Name
    C2S South EWall1 TSC,    !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    92.481400, 0.254000, 8.991600,      !- X,Y,Z  1 {m}
    92.481400, 0.254000, 6.858000,      !- X,Y,Z  2 {m}
    94.310200, 0.254000, 6.858000,      !- X,Y,Z  3 {m}
    94.310200, 0.254000, 8.991600;      !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    A3W South Window01,      !- Name
    Window,                  !- Surface Type
    NREL Vision SWindow,  !- Construction Name
    A3W South EWall1,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    40.665400, 0.254000, 13.258800,     !- X,Y,Z  1 {m}
    40.665400, 0.254000, 11.125200,     !- X,Y,Z  2 {m}
    42.494200, 0.254000, 11.125200,     !- X,Y,Z  3 {m}
    42.494200, 0.254000, 13.258800;     !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    A3S South Window01,      !- Name
    Window,                  !- Surface Type
    NREL Vision SWindow,  !- Construction Name
    A3S South EWall1,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    43.713400, 0.254000, 13.258800,     !- X,Y,Z  1 {m}
    43.713400, 0.254000, 11.125200,     !- X,Y,Z  2 {m}
    45.542200, 0.254000, 11.125200,     !- X,Y,Z  3 {m}
    45.542200, 0.254000, 13.258800;     !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    A3S South Window02,      !- Name
    Window,                  !- Surface Type
    NREL Vision SWindow,  !- Construction Name
    A3S South EWall1,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    46.761400, 0.254000, 13.258800,     !- X,Y,Z  1 {m}
    46.761400, 0.254000, 11.125200,     !- X,Y,Z  2 {m}
    48.590200, 0.254000, 11.125200,     !- X,Y,Z  3 {m}
    48.590200, 0.254000, 13.258800;     !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    A3S South Window03,      !- Name
    Window,                  !- Surface Type
    NREL Vision SWindow,  !- Construction Name
    A3S South EWall1,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    49.809400, 0.254000, 13.258800,     !- X,Y,Z  1 {m}
    49.809400, 0.254000, 11.125200,     !- X,Y,Z  2 {m}
    51.638200, 0.254000, 11.125200,     !- X,Y,Z  3 {m}
    51.638200, 0.254000, 13.258800;     !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    A3S South Window04,      !- Name
    Window,                  !- Surface Type
    NREL Vision SWindow,  !- Construction Name
    A3S South EWall1,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    52.857400, 0.254000, 13.258800,     !- X,Y,Z  1 {m}
    52.857400, 0.254000, 11.125200,     !- X,Y,Z  2 {m}
    54.686200, 0.254000, 11.125200,     !- X,Y,Z  3 {m}
    54.686200, 0.254000, 13.258800;     !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    A3S South Window05,      !- Name
    Window,                  !- Surface Type
    NREL Vision SWindow,  !- Construction Name
    A3S South EWall1 TSC,    !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    55.905400, 0.254000, 13.258800,     !- X,Y,Z  1 {m}
    55.905400, 0.254000, 11.125200,     !- X,Y,Z  2 {m}
    57.734200, 0.254000, 11.125200,     !- X,Y,Z  3 {m}
    57.734200, 0.254000, 13.258800;     !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    A3S South Window06,      !- Name
    Window,                  !- Surface Type
    NREL Vision SWindow,  !- Construction Name
    A3S South EWall1 TSC,    !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    58.953400, 0.254000, 13.258800,     !- X,Y,Z  1 {m}
    58.953400, 0.254000, 11.125200,     !- X,Y,Z  2 {m}
    60.782200, 0.254000, 11.125200,     !- X,Y,Z  3 {m}
    60.782200, 0.254000, 13.258800;     !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    A3S South Window07,      !- Name
    Window,                  !- Surface Type
    NREL Vision SWindow,  !- Construction Name
    A3S South EWall1 TSC,    !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    62.001400, 0.254000, 13.258800,     !- X,Y,Z  1 {m}
    62.001400, 0.254000, 11.125200,     !- X,Y,Z  2 {m}
    63.830200, 0.254000, 11.125200,     !- X,Y,Z  3 {m}
    63.830200, 0.254000, 13.258800;     !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    A3S South Window08,      !- Name
    Window,                  !- Surface Type
    NREL Vision SWindow,  !- Construction Name
    A3S South EWall1 TSC,    !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    65.049400, 0.254000, 13.258800,     !- X,Y,Z  1 {m}
    65.049400, 0.254000, 11.125200,     !- X,Y,Z  2 {m}
    66.878200, 0.254000, 11.125200,     !- X,Y,Z  3 {m}
    66.878200, 0.254000, 13.258800;     !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    A3S South Window09,      !- Name
    Window,                  !- Surface Type
    NREL Vision SWindow,  !- Construction Name
    A3S South EWall1 TSC,    !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    68.097400, 0.254000, 13.258800,     !- X,Y,Z  1 {m}
    68.097400, 0.254000, 11.125200,     !- X,Y,Z  2 {m}
    69.926200, 0.254000, 11.125200,     !- X,Y,Z  3 {m}
    69.926200, 0.254000, 13.258800;     !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    A3S South Window10,      !- Name
    Window,                  !- Surface Type
    NREL Vision SWindow,  !- Construction Name
    A3S South EWall1 TSC,    !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    71.145400, 0.254000, 13.258800,     !- X,Y,Z  1 {m}
    71.145400, 0.254000, 11.125200,     !- X,Y,Z  2 {m}
    72.974200, 0.254000, 11.125200,     !- X,Y,Z  3 {m}
    72.974200, 0.254000, 13.258800;     !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    A3S South Window11,      !- Name
    Window,                  !- Surface Type
    NREL Vision SWindow,  !- Construction Name
    A3S South EWall1 TSC,    !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    74.193400, 0.254000, 13.258800,     !- X,Y,Z  1 {m}
    74.193400, 0.254000, 11.125200,     !- X,Y,Z  2 {m}
    76.022200, 0.254000, 11.125200,     !- X,Y,Z  3 {m}
    76.022200, 0.254000, 13.258800;     !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    A3S South Window12,      !- Name
    Window,                  !- Surface Type
    NREL Vision SWindow,  !- Construction Name
    A3S South EWall1 TSC,    !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    77.241400, 0.254000, 13.258800,     !- X,Y,Z  1 {m}
    77.241400, 0.254000, 11.125200,     !- X,Y,Z  2 {m}
    79.070200, 0.254000, 11.125200,     !- X,Y,Z  3 {m}
    79.070200, 0.254000, 13.258800;     !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    A3S South Window13,      !- Name
    Window,                  !- Surface Type
    NREL Vision SWindow,  !- Construction Name
    A3S South EWall1 TSC,    !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    80.289400, 0.254000, 13.258800,     !- X,Y,Z  1 {m}
    80.289400, 0.254000, 11.125200,     !- X,Y,Z  2 {m}
    82.118200, 0.254000, 11.125200,     !- X,Y,Z  3 {m}
    82.118200, 0.254000, 13.258800;     !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    A3S South Window14,      !- Name
    Window,                  !- Surface Type
    NREL Vision SWindow,  !- Construction Name
    A3S South EWall1 TSC,    !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    83.337400, 0.254000, 13.258800,     !- X,Y,Z  1 {m}
    83.337400, 0.254000, 11.125200,     !- X,Y,Z  2 {m}
    84.912200, 0.254000, 11.125200,     !- X,Y,Z  3 {m}
    84.912200, 0.254000, 13.258800;     !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    B1E South Window03,      !- Name
    Window,                  !- Surface Type
    NREL Vision SWindow,  !- Construction Name
    B1E South EWall1,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    143.370300, 0.254000, 4.724400,     !- X,Y,Z  1 {m}
    143.370300, 0.254000, 2.590800,     !- X,Y,Z  2 {m}
    145.199100, 0.254000, 2.590800,     !- X,Y,Z  3 {m}
    145.199100, 0.254000, 4.724400;     !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    B1E South Window02,      !- Name
    Window,                  !- Surface Type
    NREL Vision SWindow,  !- Construction Name
    B1E South EWall1,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    140.322300, 0.254000, 4.724400,     !- X,Y,Z  1 {m}
    140.322300, 0.254000, 2.590800,     !- X,Y,Z  2 {m}
    142.151100, 0.254000, 2.590800,     !- X,Y,Z  3 {m}
    142.151100, 0.254000, 4.724400;     !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    B1E South Window01,      !- Name
    Window,                  !- Surface Type
    NREL Vision SWindow,  !- Construction Name
    B1E South EWall1,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    137.274300, 0.254000, 4.724400,     !- X,Y,Z  1 {m}
    137.274300, 0.254000, 2.590800,     !- X,Y,Z  2 {m}
    139.103100, 0.254000, 2.590800,     !- X,Y,Z  3 {m}
    139.103100, 0.254000, 4.724400;     !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    B1S South Window09,      !- Name
    Window,                  !- Surface Type
    NREL Vision SWindow,  !- Construction Name
    B1S South EWall1,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    134.226300, 0.254000, 4.724400,     !- X,Y,Z  1 {m}
    134.226300, 0.254000, 2.590800,     !- X,Y,Z  2 {m}
    136.055100, 0.254000, 2.590800,     !- X,Y,Z  3 {m}
    136.055100, 0.254000, 4.724400;     !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    B1S South Window08,      !- Name
    Window,                  !- Surface Type
    NREL Vision SWindow,  !- Construction Name
    B1S South EWall1,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    131.178300, 0.254000, 4.724400,     !- X,Y,Z  1 {m}
    131.178300, 0.254000, 2.590800,     !- X,Y,Z  2 {m}
    133.007100, 0.254000, 2.590800,     !- X,Y,Z  3 {m}
    133.007100, 0.254000, 4.724400;     !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    B1S South Window07,      !- Name
    Window,                  !- Surface Type
    NREL Vision SWindow,  !- Construction Name
    B1S South EWall1,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    128.130300, 0.254000, 4.724400,     !- X,Y,Z  1 {m}
    128.130300, 0.254000, 2.590800,     !- X,Y,Z  2 {m}
    129.959100, 0.254000, 2.590800,     !- X,Y,Z  3 {m}
    129.959100, 0.254000, 4.724400;     !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    B1S South Window06,      !- Name
    Window,                  !- Surface Type
    NREL Vision SWindow,  !- Construction Name
    B1S South EWall1,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    125.082300, 0.254000, 4.724400,     !- X,Y,Z  1 {m}
    125.082300, 0.254000, 2.590800,     !- X,Y,Z  2 {m}
    126.911100, 0.254000, 2.590800,     !- X,Y,Z  3 {m}
    126.911100, 0.254000, 4.724400;     !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    B1S South Window05,      !- Name
    Window,                  !- Surface Type
    NREL Vision SWindow,  !- Construction Name
    B1S South EWall1,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    122.034300, 0.254000, 4.724400,     !- X,Y,Z  1 {m}
    122.034300, 0.254000, 2.590800,     !- X,Y,Z  2 {m}
    123.863100, 0.254000, 2.590800,     !- X,Y,Z  3 {m}
    123.863100, 0.254000, 4.724400;     !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    B1S South Window04,      !- Name
    Window,                  !- Surface Type
    NREL Vision SWindow,  !- Construction Name
    B1S South EWall1,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    118.986300, 0.254000, 4.724400,     !- X,Y,Z  1 {m}
    118.986300, 0.254000, 2.590800,     !- X,Y,Z  2 {m}
    120.815100, 0.254000, 2.590800,     !- X,Y,Z  3 {m}
    120.815100, 0.254000, 4.724400;     !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    B1S South Window03,      !- Name
    Window,                  !- Surface Type
    NREL Vision SWindow,  !- Construction Name
    B1S South EWall1,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    115.938300, 0.254000, 4.724400,     !- X,Y,Z  1 {m}
    115.938300, 0.254000, 2.590800,     !- X,Y,Z  2 {m}
    117.767100, 0.254000, 2.590800,     !- X,Y,Z  3 {m}
    117.767100, 0.254000, 4.724400;     !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    B1S South Window02,      !- Name
    Window,                  !- Surface Type
    NREL Vision SWindow,  !- Construction Name
    B1S South EWall1 TSC,    !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    112.890300, 0.254000, 4.724400,     !- X,Y,Z  1 {m}
    112.890300, 0.254000, 2.590800,     !- X,Y,Z  2 {m}
    114.719100, 0.254000, 2.590800,     !- X,Y,Z  3 {m}
    114.719100, 0.254000, 4.724400;     !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    B1S South Window01,      !- Name
    Window,                  !- Surface Type
    NREL Vision SWindow,  !- Construction Name
    B1S South EWall1 TSC,    !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    109.842300, 0.254000, 4.724400,     !- X,Y,Z  1 {m}
    109.842300, 0.254000, 2.590800,     !- X,Y,Z  2 {m}
    111.671100, 0.254000, 2.590800,     !- X,Y,Z  3 {m}
    111.671100, 0.254000, 4.724400;     !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    B3S South Window02,      !- Name
    Window,                  !- Surface Type
    NREL Vision SWindow,  !- Construction Name
    B3S South EWall1,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    109.842300, 0.254000, 13.258800,    !- X,Y,Z  1 {m}
    109.842300, 0.254000, 11.125200,    !- X,Y,Z  2 {m}
    111.671100, 0.254000, 11.125200,    !- X,Y,Z  3 {m}
    111.671100, 0.254000, 13.258800;    !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    B3S South Window03,      !- Name
    Window,                  !- Surface Type
    NREL Vision SWindow,  !- Construction Name
    B3S South EWall1,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    112.890300, 0.254000, 13.258800,    !- X,Y,Z  1 {m}
    112.890300, 0.254000, 11.125200,    !- X,Y,Z  2 {m}
    114.719100, 0.254000, 11.125200,    !- X,Y,Z  3 {m}
    114.719100, 0.254000, 13.258800;    !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    B3S South Window04,      !- Name
    Window,                  !- Surface Type
    NREL Vision SWindow,  !- Construction Name
    B3S South EWall1,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    115.938300, 0.254000, 13.258800,    !- X,Y,Z  1 {m}
    115.938300, 0.254000, 11.125200,    !- X,Y,Z  2 {m}
    117.767100, 0.254000, 11.125200,    !- X,Y,Z  3 {m}
    117.767100, 0.254000, 13.258800;    !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    B3S South Window05,      !- Name
    Window,                  !- Surface Type
    NREL Vision SWindow,  !- Construction Name
    B3S South EWall1,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    118.986300, 0.254000, 13.258800,    !- X,Y,Z  1 {m}
    118.986300, 0.254000, 11.125200,    !- X,Y,Z  2 {m}
    120.815100, 0.254000, 11.125200,    !- X,Y,Z  3 {m}
    120.815100, 0.254000, 13.258800;    !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    B3S South Window06,      !- Name
    Window,                  !- Surface Type
    NREL Vision SWindow,  !- Construction Name
    B3S South EWall1,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    122.034300, 0.254000, 13.258800,    !- X,Y,Z  1 {m}
    122.034300, 0.254000, 11.125200,    !- X,Y,Z  2 {m}
    123.863100, 0.254000, 11.125200,    !- X,Y,Z  3 {m}
    123.863100, 0.254000, 13.258800;    !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    B3S South Window07,      !- Name
    Window,                  !- Surface Type
    NREL Vision SWindow,  !- Construction Name
    B3S South EWall1,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    125.082300, 0.254000, 13.258800,    !- X,Y,Z  1 {m}
    125.082300, 0.254000, 11.125200,    !- X,Y,Z  2 {m}
    126.911100, 0.254000, 11.125200,    !- X,Y,Z  3 {m}
    126.911100, 0.254000, 13.258800;    !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    B3E South Window02,      !- Name
    Window,                  !- Surface Type
    NREL Vision SWindow,  !- Construction Name
    B3E South EWall1,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    140.322300, 0.254000, 13.258800,    !- X,Y,Z  1 {m}
    140.322300, 0.254000, 11.125200,    !- X,Y,Z  2 {m}
    142.151100, 0.254000, 11.125200,    !- X,Y,Z  3 {m}
    142.151100, 0.254000, 13.258800;    !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    B3E South Window01,      !- Name
    Window,                  !- Surface Type
    NREL Vision SWindow,  !- Construction Name
    B3E South EWall1,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    137.274300, 0.254000, 13.258800,    !- X,Y,Z  1 {m}
    137.274300, 0.254000, 11.125200,    !- X,Y,Z  2 {m}
    139.103100, 0.254000, 11.125200,    !- X,Y,Z  3 {m}
    139.103100, 0.254000, 13.258800;    !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    B3S South Window08,      !- Name
    Window,                  !- Surface Type
    NREL Vision SWindow,  !- Construction Name
    B3S South EWall1,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    128.130300, 0.254000, 13.258800,    !- X,Y,Z  1 {m}
    128.130300, 0.254000, 11.125200,    !- X,Y,Z  2 {m}
    129.959100, 0.254000, 11.125200,    !- X,Y,Z  3 {m}
    129.959100, 0.254000, 13.258800;    !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    B3S South Window09,      !- Name
    Window,                  !- Surface Type
    NREL Vision SWindow,  !- Construction Name
    B3S South EWall1,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    131.178300, 0.254000, 13.258800,    !- X,Y,Z  1 {m}
    131.178300, 0.254000, 11.125200,    !- X,Y,Z  2 {m}
    133.007100, 0.254000, 11.125200,    !- X,Y,Z  3 {m}
    133.007100, 0.254000, 13.258800;    !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    B3S South Window10,      !- Name
    Window,                  !- Surface Type
    NREL Vision SWindow,  !- Construction Name
    B3S South EWall1,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    134.226300, 0.254000, 13.258800,    !- X,Y,Z  1 {m}
    134.226300, 0.254000, 11.125200,    !- X,Y,Z  2 {m}
    136.055100, 0.254000, 11.125200,    !- X,Y,Z  3 {m}
    136.055100, 0.254000, 13.258800;    !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    D1W South Window01,      !- Name
    Window,                  !- Surface Type
    NREL Vision SWindow,  !- Construction Name
    D1W South EWall1,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    4.527903, 30.152751, 4.724397,      !- X,Y,Z  1 {m}
    4.527903, 30.152751, 2.590800,      !- X,Y,Z  2 {m}
    6.294388, 30.626080, 2.590800,      !- X,Y,Z  3 {m}
    6.294388, 30.626080, 4.724397;      !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    D1W South Window02,      !- Name
    Window,                  !- Surface Type
    NREL Vision SWindow,  !- Construction Name
    D1W South EWall1,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    7.472045, 30.941632, 4.724408,      !- X,Y,Z  1 {m}
    7.472045, 30.941632, 2.590801,      !- X,Y,Z  2 {m}
    9.238530, 31.414960, 2.590801,      !- X,Y,Z  3 {m}
    9.238530, 31.414960, 4.724408;      !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    D4W South Window01,      !- Name
    Window,                  !- Surface Type
    NREL Vision SWindow,  !- Construction Name
    D4W South EWall1,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    7.472045, 30.941631, 17.526000,     !- X,Y,Z  1 {m}
    7.472045, 30.941631, 15.392400,     !- X,Y,Z  2 {m}
    9.238530, 31.414960, 15.392400,     !- X,Y,Z  3 {m}
    9.238530, 31.414960, 17.526000;     !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    D2W South Window02,      !- Name
    Window,                  !- Surface Type
    NREL Vision SWindow,  !- Construction Name
    D2W South EWall1,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    7.472041, 30.941645, 8.991869,      !- X,Y,Z  1 {m}
    7.472042, 30.941641, 6.858269,      !- X,Y,Z  2 {m}
    9.238527, 31.414972, 6.858269,      !- X,Y,Z  3 {m}
    9.238526, 31.414976, 8.991869;      !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    D2W South Window01,      !- Name
    Window,                  !- Surface Type
    NREL Vision SWindow,  !- Construction Name
    D2W South EWall1,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    4.527900, 30.152762, 8.991869,      !- X,Y,Z  1 {m}
    4.527901, 30.152758, 6.858269,      !- X,Y,Z  2 {m}
    6.294386, 30.626088, 6.858269,      !- X,Y,Z  3 {m}
    6.294385, 30.626092, 8.991869;      !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    D3W South Window01,      !- Name
    Window,                  !- Surface Type
    NREL Vision SWindow,  !- Construction Name
    D3W South EWall1,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    7.472045, 30.941631, 13.259076,     !- X,Y,Z  1 {m}
    7.472045, 30.941631, 11.125476,     !- X,Y,Z  2 {m}
    9.238530, 31.414960, 11.125476,     !- X,Y,Z  3 {m}
    9.238529, 31.414959, 13.259076;     !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    E1E South Window03,      !- Name
    Window,                  !- Surface Type
    NREL Vision SWindow,  !- Construction Name
    E1E South EWall1,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    133.112844, 64.607379, 4.724400,    !- X,Y,Z  1 {m}
    133.112844, 64.607379, 2.590800,    !- X,Y,Z  2 {m}
    134.879329, 65.080707, 2.590800,    !- X,Y,Z  3 {m}
    134.879329, 65.080707, 4.724400;    !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    E1E South Window01,      !- Name
    Window,                  !- Surface Type
    NREL Vision SWindow,  !- Construction Name
    E1E South EWall1,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    127.224560, 63.029618, 4.724400,    !- X,Y,Z  1 {m}
    127.224560, 63.029618, 2.590800,    !- X,Y,Z  2 {m}
    128.991045, 63.502946, 2.590800,    !- X,Y,Z  3 {m}
    128.991045, 63.502946, 4.724400;    !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    C1N South Window03,      !- Name
    Window,                  !- Surface Type
    NREL Vision SWindow,  !- Construction Name
    C1N South EWall1,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    97.783141, 55.140814, 4.724400,     !- X,Y,Z  1 {m}
    97.783141, 55.140814, 2.590800,     !- X,Y,Z  2 {m}
    98.985332, 55.462940, 2.590800,     !- X,Y,Z  3 {m}
    98.985332, 55.462940, 4.724400;     !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    E4E South Window02,      !- Name
    Window,                  !- Surface Type
    NREL Vision SWindow,  !- Construction Name
    E4E South EWall1,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    130.168702, 63.818499, 17.526000,   !- X,Y,Z  1 {m}
    130.168702, 63.818499, 15.392400,   !- X,Y,Z  2 {m}
    131.935187, 64.291827, 15.392400,   !- X,Y,Z  3 {m}
    131.935187, 64.291827, 17.526000;   !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    E4E South Window01,      !- Name
    Window,                  !- Surface Type
    NREL Vision SWindow,  !- Construction Name
    E4E South EWall1,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    127.224561, 63.029619, 17.526000,   !- X,Y,Z  1 {m}
    127.224561, 63.029619, 15.392400,   !- X,Y,Z  2 {m}
    128.991045, 63.502947, 15.392400,   !- X,Y,Z  3 {m}
    128.991045, 63.502947, 17.526000;   !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    E2E South Window03,      !- Name
    Window,                  !- Surface Type
    NREL Vision SWindow,  !- Construction Name
    E2E South EWall1,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    133.112844, 64.607379, 8.991332,    !- X,Y,Z  1 {m}
    133.112844, 64.607379, 6.857732,    !- X,Y,Z  2 {m}
    134.879329, 65.080707, 6.857732,    !- X,Y,Z  3 {m}
    134.879329, 65.080707, 8.991332;    !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    E2E South Window01,      !- Name
    Window,                  !- Surface Type
    NREL Vision SWindow,  !- Construction Name
    E2E South EWall1,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    127.224560, 63.029618, 8.991332,    !- X,Y,Z  1 {m}
    127.224560, 63.029618, 6.857732,    !- X,Y,Z  2 {m}
    128.991045, 63.502946, 6.857732,    !- X,Y,Z  3 {m}
    128.991045, 63.502946, 8.991332;    !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    E3E South Window02,      !- Name
    Window,                  !- Surface Type
    NREL Vision SWindow,  !- Construction Name
    E3E South EWall1,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    130.168702, 63.818499, 13.258532,   !- X,Y,Z  1 {m}
    130.168702, 63.818499, 11.124932,   !- X,Y,Z  2 {m}
    131.935187, 64.291827, 11.124932,   !- X,Y,Z  3 {m}
    131.935187, 64.291827, 13.258532;   !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    E3E South Window01,      !- Name
    Window,                  !- Surface Type
    NREL Vision SWindow,  !- Construction Name
    E3E South EWall1,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    127.224562, 63.029619, 13.258532,   !- X,Y,Z  1 {m}
    127.224562, 63.029619, 11.124932,   !- X,Y,Z  2 {m}
    128.991045, 63.502947, 11.124932,   !- X,Y,Z  3 {m}
    128.991045, 63.502947, 13.258532;   !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    C4N South Window01,      !- Name
    Window,                  !- Surface Type
    NREL Vision SWindow,  !- Construction Name
    C4N South EWall1,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    91.894857, 53.563053, 17.526000,    !- X,Y,Z  1 {m}
    91.894857, 53.563053, 15.392400,    !- X,Y,Z  2 {m}
    93.661342, 54.036381, 15.392400,    !- X,Y,Z  3 {m}
    93.661342, 54.036381, 17.526000;    !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    E4N North Window13,      !- Name
    Window,                  !- Surface Type
    NREL Vision SWindow,         !- Construction Name
    E4N North EWall01,       !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    122.172327, 80.609016, 21.005800,   !- X,Y,Z  1 {m}
    122.172327, 80.609016, 20.396200,   !- X,Y,Z  2 {m}
    81.323021, 69.663475, 20.396200,    !- X,Y,Z  3 {m}
    81.323021, 69.663475, 21.005800;    !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    D1W North Doors1,        !- Name
    Door,                    !- Surface Type
    Swinging Doors,           !- Construction Name
    D1W North EWall1,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    0.628792, 48.041125, 5.918200,      !- X,Y,Z  1 {m}
    0.628792, 48.041124, 3.733800,      !- X,Y,Z  2 {m}
    -0.352588, 47.778165, 3.733800,     !- X,Y,Z  3 {m}
    -0.352588, 47.778165, 5.918200;     !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    C2N North Doors1,        !- Name
    Door,                    !- Surface Type
    Swinging Doors,           !- Construction Name
    C2N North EWall1,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    62.161541, 64.529165, 8.128000,     !- X,Y,Z  1 {m}
    62.161541, 64.529165, 5.943600,     !- X,Y,Z  2 {m}
    61.032953, 64.226761, 5.943600,     !- X,Y,Z  3 {m}
    61.032953, 64.226761, 8.128000;     !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    C2N North Doors2,        !- Name
    Door,                    !- Surface Type
    Non-Swinging Doors,           !- Construction Name
    C2N North EWall1,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    66.381478, 65.659894, 8.991600,     !- X,Y,Z  1 {m}
    66.381478, 65.659894, 5.943600,     !- X,Y,Z  2 {m}
    63.437336, 64.871013, 5.943600,     !- X,Y,Z  3 {m}
    63.437336, 64.871013, 8.991600;     !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    E1E North Doors1,        !- Name
    Door,                    !- Surface Type
    Swinging Doors,           !- Construction Name
    E1E North EWall1,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    130.268718, 82.778435, 5.918200,    !- X,Y,Z  1 {m}
    130.268718, 82.778435, 3.733800,    !- X,Y,Z  2 {m}
    129.287337, 82.515475, 3.733800,    !- X,Y,Z  3 {m}
    129.287337, 82.515475, 5.918200;    !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    B2S South Window01,      !- Name
    Window,                  !- Surface Type
    NREL Vision SWindow,  !- Construction Name
    B2S South EWall1 TSC,    !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    109.842300, 0.254000, 8.991600,     !- X,Y,Z  1 {m}
    109.842300, 0.254000, 6.858000,     !- X,Y,Z  2 {m}
    111.671100, 0.254000, 6.858000,     !- X,Y,Z  3 {m}
    111.671100, 0.254000, 8.991600;     !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    B2S South Window02,      !- Name
    Window,                  !- Surface Type
    NREL Vision SWindow,  !- Construction Name
    B2S South EWall1 TSC,    !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    112.890300, 0.254000, 8.991600,     !- X,Y,Z  1 {m}
    112.890300, 0.254000, 6.858000,     !- X,Y,Z  2 {m}
    114.719100, 0.254000, 6.858000,     !- X,Y,Z  3 {m}
    114.719100, 0.254000, 8.991600;     !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    B2S South Window03,      !- Name
    Window,                  !- Surface Type
    NREL Vision SWindow,  !- Construction Name
    B2S South EWall1,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    115.938300, 0.254000, 8.991600,     !- X,Y,Z  1 {m}
    115.938300, 0.254000, 6.858000,     !- X,Y,Z  2 {m}
    117.767100, 0.254000, 6.858000,     !- X,Y,Z  3 {m}
    117.767100, 0.254000, 8.991600;     !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    B2S South Window04,      !- Name
    Window,                  !- Surface Type
    NREL Vision SWindow,  !- Construction Name
    B2S South EWall1,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    118.986300, 0.254000, 8.991600,     !- X,Y,Z  1 {m}
    118.986300, 0.254000, 6.858000,     !- X,Y,Z  2 {m}
    120.815100, 0.254000, 6.858000,     !- X,Y,Z  3 {m}
    120.815100, 0.254000, 8.991600;     !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    B2S South Window05,      !- Name
    Window,                  !- Surface Type
    NREL Vision SWindow,  !- Construction Name
    B2S South EWall1,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    122.034300, 0.254000, 8.991600,     !- X,Y,Z  1 {m}
    122.034300, 0.254000, 6.858000,     !- X,Y,Z  2 {m}
    123.863100, 0.254000, 6.858000,     !- X,Y,Z  3 {m}
    123.863100, 0.254000, 8.991600;     !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    B2S South Window06,      !- Name
    Window,                  !- Surface Type
    NREL Vision SWindow,  !- Construction Name
    B2S South EWall1,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    125.082300, 0.254000, 8.991600,     !- X,Y,Z  1 {m}
    125.082300, 0.254000, 6.858000,     !- X,Y,Z  2 {m}
    126.911100, 0.254000, 6.858000,     !- X,Y,Z  3 {m}
    126.911100, 0.254000, 8.991600;     !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    B2S South Window07,      !- Name
    Window,                  !- Surface Type
    NREL Vision SWindow,  !- Construction Name
    B2S South EWall1,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    128.130300, 0.254000, 8.991600,     !- X,Y,Z  1 {m}
    128.130300, 0.254000, 6.858000,     !- X,Y,Z  2 {m}
    129.959100, 0.254000, 6.858000,     !- X,Y,Z  3 {m}
    129.959100, 0.254000, 8.991600;     !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    B2S South Window08,      !- Name
    Window,                  !- Surface Type
    NREL Vision SWindow,  !- Construction Name
    B2S South EWall1,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    131.178300, 0.254000, 8.991600,     !- X,Y,Z  1 {m}
    131.178300, 0.254000, 6.858000,     !- X,Y,Z  2 {m}
    133.007100, 0.254000, 6.858000,     !- X,Y,Z  3 {m}
    133.007100, 0.254000, 8.991600;     !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    B2S South Window09,      !- Name
    Window,                  !- Surface Type
    NREL Vision SWindow,  !- Construction Name
    B2S South EWall1,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    134.226300, 0.254000, 8.991600,     !- X,Y,Z  1 {m}
    134.226300, 0.254000, 6.858000,     !- X,Y,Z  2 {m}
    136.055100, 0.254000, 6.858000,     !- X,Y,Z  3 {m}
    136.055100, 0.254000, 8.991600;     !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    B2E South Window01,      !- Name
    Window,                  !- Surface Type
    NREL Vision SWindow,  !- Construction Name
    B2E South EWall1,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    137.274300, 0.254000, 8.991600,     !- X,Y,Z  1 {m}
    137.274300, 0.254000, 6.858000,     !- X,Y,Z  2 {m}
    139.103100, 0.254000, 6.858000,     !- X,Y,Z  3 {m}
    139.103100, 0.254000, 8.991600;     !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    B2E South Window02,      !- Name
    Window,                  !- Surface Type
    NREL Vision SWindow,  !- Construction Name
    B2E South EWall1,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    140.322300, 0.254000, 8.991600,     !- X,Y,Z  1 {m}
    140.322300, 0.254000, 6.858000,     !- X,Y,Z  2 {m}
    142.151100, 0.254000, 6.858000,     !- X,Y,Z  3 {m}
    142.151100, 0.254000, 8.991600;     !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    B2E South Window03,      !- Name
    Window,                  !- Surface Type
    NREL Vision SWindow,  !- Construction Name
    B2E South EWall1,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    143.370300, 0.254000, 8.991600,     !- X,Y,Z  1 {m}
    143.370300, 0.254000, 6.858000,     !- X,Y,Z  2 {m}
    145.199100, 0.254000, 6.858000,     !- X,Y,Z  3 {m}
    145.199100, 0.254000, 8.991600;     !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    C3S South Window01,      !- Name
    Window,                  !- Surface Type
    NREL Vision SWindow,  !- Construction Name
    C3S South EWall1 TSC,    !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    86.385400, 0.254003, 13.258800,     !- X,Y,Z  1 {m}
    86.385400, 0.254001, 11.125200,     !- X,Y,Z  2 {m}
    88.214200, 0.254001, 11.125200,     !- X,Y,Z  3 {m}
    88.214200, 0.254003, 13.258800;     !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    C3S South Window02,      !- Name
    Window,                  !- Surface Type
    NREL Vision SWindow,  !- Construction Name
    C3S South EWall1 TSC,    !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    89.433400, 0.254003, 13.258800,     !- X,Y,Z  1 {m}
    89.433400, 0.254000, 11.125200,     !- X,Y,Z  2 {m}
    91.262200, 0.254000, 11.125200,     !- X,Y,Z  3 {m}
    91.262200, 0.254002, 13.258800;     !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    C3S South Window03,      !- Name
    Window,                  !- Surface Type
    NREL Vision SWindow,  !- Construction Name
    C3S South EWall1 TSC,    !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    92.481400, 0.254002, 13.258800,     !- X,Y,Z  1 {m}
    92.481400, 0.254000, 11.125200,     !- X,Y,Z  2 {m}
    94.310200, 0.253999, 11.125200,     !- X,Y,Z  3 {m}
    94.310200, 0.254002, 13.258800;     !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    C4N North Window04,      !- Name
    Window,                  !- Surface Type
    NREL Vision SWindow,         !- Construction Name
    C4N North EWall02,       !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    81.298486, 69.656904, 21.005800,    !- X,Y,Z  1 {m}
    81.298486, 69.656903, 20.396200,    !- X,Y,Z  2 {m}
    69.411490, 66.471783, 20.396200,    !- X,Y,Z  3 {m}
    69.411489, 66.471783, 21.005800;    !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    A1W West Window01,       !- Name
    Window,                  !- Surface Type
    NREL Office West Curtn SWindow, !- Construction Name
    A1W West EWall1,         !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    36.398200, 13.588998, 5.461000,     !- X,Y,Z  1 {m}
    36.398200, 13.588998, 2.108200,     !- X,Y,Z  2 {m}
    36.398200, 12.064998, 2.108200,     !- X,Y,Z  3 {m}
    36.398200, 12.064998, 5.461000;     !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    A2W West Window01,       !- Name
    Window,                  !- Surface Type
    NREL Office West Curtn SWindow, !- Construction Name
    A2W West EWall1,         !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    36.398200, 13.588998, 9.525000,     !- X,Y,Z  1 {m}
    36.398200, 13.588998, 6.680200,     !- X,Y,Z  2 {m}
    36.398200, 12.064998, 6.680200,     !- X,Y,Z  3 {m}
    36.398200, 12.064998, 9.525000;     !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    D2W West Window01,       !- Name
    Window,                  !- Surface Type
    NREL Office West Curtn SWindow, !- Construction Name
    D2W West EWall1,         !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    -0.357487, 43.674667, 9.550400,     !- X,Y,Z  1 {m}
    -0.357488, 43.674667, 6.705600,     !- X,Y,Z  2 {m}
    0.142136, 41.810044, 6.705600,      !- X,Y,Z  3 {m}
    0.142137, 41.810044, 9.550400;      !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    B1E East Window04,       !- Name
    Window,                  !- Surface Type
    NREL Office East Curtn SWindow, !- Construction Name
    B1E East EWall1,         !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    146.418300, 12.065000, 5.511800,    !- X,Y,Z  1 {m}
    146.418300, 12.065000, 2.159000,    !- X,Y,Z  2 {m}
    146.418300, 13.589000, 2.159000,    !- X,Y,Z  3 {m}
    146.418300, 13.589000, 5.511800;    !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    B2E East Window01,       !- Name
    Window,                  !- Surface Type
    NREL Office East Curtn SWindow, !- Construction Name
    B2E East EWall1,         !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    146.418300, 12.065000, 9.575800,    !- X,Y,Z  1 {m}
    146.418300, 12.065000, 6.731000,    !- X,Y,Z  2 {m}
    146.418300, 13.589000, 6.731000,    !- X,Y,Z  3 {m}
    146.418300, 13.589000, 9.575800;    !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    B1E East Window03,       !- Name
    Window,                  !- Surface Type
    NREL Office East Curtn SWindow, !- Construction Name
    B1E East EWall1,         !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    146.418300, 5.359400, 4.978400,     !- X,Y,Z  1 {m}
    146.418300, 5.359400, 2.159000,     !- X,Y,Z  2 {m}
    146.418300, 5.969000, 2.159000,     !- X,Y,Z  3 {m}
    146.418300, 5.969000, 4.978400;     !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    B1E East Window02,       !- Name
    Window,                  !- Surface Type
    NREL Office East Curtn SWindow, !- Construction Name
    B1E East EWall1,         !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    146.418300, 2.921000, 4.978400,     !- X,Y,Z  1 {m}
    146.418300, 2.921000, 2.159000,     !- X,Y,Z  2 {m}
    146.418300, 3.530600, 2.159000,     !- X,Y,Z  3 {m}
    146.418300, 3.530600, 4.978400;     !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    B1E East Window01,       !- Name
    Window,                  !- Surface Type
    NREL Office East Curtn SWindow, !- Construction Name
    B1E East EWall1,         !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    146.418300, 0.482600, 4.978400,     !- X,Y,Z  1 {m}
    146.418300, 0.482600, 2.159000,     !- X,Y,Z  2 {m}
    146.418300, 1.092200, 2.159000,     !- X,Y,Z  3 {m}
    146.418300, 1.092200, 4.978400;     !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    E2E East Window01,       !- Name
    Window,                  !- Surface Type
    NREL Office East Curtn SWindow, !- Construction Name
    E2E East EWall1,         !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    133.006647, 76.780281, 9.067800,    !- X,Y,Z  1 {m}
    133.006647, 76.780281, 6.223000,    !- X,Y,Z  2 {m}
    132.507023, 78.644904, 6.223000,    !- X,Y,Z  3 {m}
    132.507023, 78.644904, 9.067800;    !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    F2E North Doors1,        !- Name
    Door,                    !- Surface Type
    Swinging Doors,           !- Construction Name
    F2E North EWall1,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    100.638648, 103.173031, 8.077200,   !- X,Y,Z  1 {m}
    100.638648, 103.173031, 5.943600,   !- X,Y,Z  2 {m}
    99.755406, 102.936367, 5.943600,    !- X,Y,Z  3 {m}
    99.755406, 102.936367, 8.077200;    !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    B1E North Doors,         !- Name
    Door,                    !- Surface Type
    Swinging Doors,           !- Construction Name
    B1E North EWall1,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    140.779500, 18.542000, 3.860800,    !- X,Y,Z  1 {m}
    140.779500, 18.542000, 1.676400,    !- X,Y,Z  2 {m}
    139.763500, 18.542000, 1.676400,    !- X,Y,Z  3 {m}
    139.763500, 18.542000, 3.860800;    !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    A1W North Doors,         !- Name
    Door,                    !- Surface Type
    Swinging Doors,           !- Construction Name
    A1W North EWall1,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    43.053000, 18.542000, 3.860800,     !- X,Y,Z  1 {m}
    43.053000, 18.542000, 1.676400,     !- X,Y,Z  2 {m}
    42.037000, 18.542000, 1.676400,     !- X,Y,Z  3 {m}
    42.037000, 18.542000, 3.860800;     !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    D3W West Window01,       !- Name
    Window,                  !- Surface Type
    NREL Office West Curtn SWindow, !- Construction Name
    D3W West EWall2,         !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    2.686076, 44.779450, 13.487400,     !- X,Y,Z  1 {m}
    2.686076, 44.779450, 10.236200,     !- X,Y,Z  2 {m}
    6.459556, 30.696632, 10.236200,     !- X,Y,Z  3 {m}
    6.459556, 30.696632, 13.487397;     !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    D4W West Window01,       !- Name
    Window,                  !- Surface Type
    NREL Office West Curtn SWindow, !- Construction Name
    D4W West EWall2,         !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    2.686076, 44.779450, 18.567400,     !- X,Y,Z  1 {m}
    2.686076, 44.779450, 14.503400,     !- X,Y,Z  2 {m}
    6.459556, 30.696632, 14.503400,     !- X,Y,Z  3 {m}
    6.459556, 30.696632, 18.567400;     !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    A3W West Window01,       !- Name
    Window,                  !- Surface Type
    NREL Office West Curtn SWindow, !- Construction Name
    A3W West EWall2,         !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    39.624000, 14.858989, 14.300200,    !- X,Y,Z  1 {m}
    39.624000, 14.858984, 10.236200,    !- X,Y,Z  2 {m}
    39.624000, 0.279400, 10.236200,     !- X,Y,Z  3 {m}
    39.624000, 0.279400, 14.300200;     !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    E3E East Window01,       !- Name
    Window,                  !- Surface Type
    NREL Office East Curtn SWindow, !- Construction Name
    E3E East EWall2,         !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    132.934528, 64.585896, 13.538200,   !- X,Y,Z  1 {m}
    132.934528, 64.585896, 10.236200,   !- X,Y,Z  2 {m}
    129.161049, 78.668714, 10.236200,   !- X,Y,Z  3 {m}
    129.161049, 78.668714, 13.538200;   !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    D4N North Window19,      !- Name
    Window,                  !- Surface Type
    NREL Vision SWindow,  !- Construction Name
    D4N North EWall1,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    69.362419, 66.458640, 21.005800,    !- X,Y,Z  1 {m}
    69.362419, 66.458639, 20.396200,    !- X,Y,Z  2 {m}
    16.576416, 52.314642, 20.396200,    !- X,Y,Z  3 {m}
    16.576415, 52.314643, 21.005800;    !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    C1N South Window02,      !- Name
    Window,                  !- Surface Type
    NREL Vision SWindow,  !- Construction Name
    C1N South EWall1,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    94.838999, 54.351934, 4.724400,     !- X,Y,Z  1 {m}
    94.838999, 54.351934, 2.590800,     !- X,Y,Z  2 {m}
    96.605484, 54.825262, 2.590800,     !- X,Y,Z  3 {m}
    96.605484, 54.825262, 4.724400;     !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    C3N South Window01,      !- Name
    Window,                  !- Surface Type
    NREL Vision SWindow,  !- Construction Name
    C3N South EWall1,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    91.894857, 53.563053, 13.258800,    !- X,Y,Z  1 {m}
    91.894857, 53.563053, 11.125200,    !- X,Y,Z  2 {m}
    93.661342, 54.036381, 11.125200,    !- X,Y,Z  3 {m}
    93.661342, 54.036381, 13.258800;    !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    C2N South Window01,      !- Name
    Window,                  !- Surface Type
    NREL Vision SWindow,  !- Construction Name
    C2N South EWall1,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    91.894857, 53.563053, 8.991600,     !- X,Y,Z  1 {m}
    91.894857, 53.563053, 6.858000,     !- X,Y,Z  2 {m}
    93.661342, 54.036381, 6.858000,     !- X,Y,Z  3 {m}
    93.661342, 54.036381, 8.991600;     !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    C1N South Window01,      !- Name
    Window,                  !- Surface Type
    NREL Vision SWindow,  !- Construction Name
    C1N South EWall1,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    91.894857, 53.563053, 4.724400,     !- X,Y,Z  1 {m}
    91.894857, 53.563053, 2.590800,     !- X,Y,Z  2 {m}
    93.661342, 54.036381, 2.590800,     !- X,Y,Z  3 {m}
    93.661342, 54.036381, 4.724400;     !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    E1E South Window02,      !- Name
    Window,                  !- Surface Type
    NREL Vision SWindow,  !- Construction Name
    E1E South EWall1,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    130.168702, 63.818498, 4.724400,    !- X,Y,Z  1 {m}
    130.168702, 63.818498, 2.590800,    !- X,Y,Z  2 {m}
    131.935187, 64.291826, 2.590800,    !- X,Y,Z  3 {m}
    131.935187, 64.291826, 4.724400;    !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    E2E South Window02,      !- Name
    Window,                  !- Surface Type
    NREL Vision SWindow,  !- Construction Name
    E2E South EWall1,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    130.168702, 63.818498, 8.991332,    !- X,Y,Z  1 {m}
    130.168702, 63.818498, 6.857732,    !- X,Y,Z  2 {m}
    131.935187, 64.291826, 6.857732,    !- X,Y,Z  3 {m}
    131.935187, 64.291826, 8.991332;    !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    A2I North IWindow,       !- Name
    Window,                  !- Surface Type
    NREL Interior SWindow,   !- Construction Name
    A2I North IWall,         !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    82.232500, 14.884400, 9.906000,     !- X,Y,Z  1 {m}
    82.232500, 14.884400, 6.248400,     !- X,Y,Z  2 {m}
    43.713400, 14.884400, 6.248400,     !- X,Y,Z  3 {m}
    43.713400, 14.884400, 9.906000;     !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    A2I West IWindow,        !- Name
    Window,                  !- Surface Type
    NREL Interior SWindow,   !- Construction Name
    A2I West IWall,          !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    43.408600, 14.579600, 9.906000,     !- X,Y,Z  1 {m}
    43.408600, 14.579600, 6.248400,     !- X,Y,Z  2 {m}
    43.408600, 4.216400, 6.248400,      !- X,Y,Z  3 {m}
    43.408600, 4.216400, 9.906000;      !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    A2I South IWindow,       !- Name
    Window,                  !- Surface Type
    NREL Interior SWindow,   !- Construction Name
    A2I South IWall,         !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    43.713400, 3.911600, 9.906000,      !- X,Y,Z  1 {m}
    43.713400, 3.911600, 6.248400,      !- X,Y,Z  2 {m}
    84.625007, 3.911600, 6.248400,      !- X,Y,Z  3 {m}
    84.625007, 3.911600, 9.906000;      !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    A3I South IWindow,       !- Name
    Window,                  !- Surface Type
    NREL Interior SWindow,   !- Construction Name
    A3I South IWall,         !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    43.713461, 3.911600, 14.655808,     !- X,Y,Z  1 {m}
    43.713461, 3.911600, 10.515608,     !- X,Y,Z  2 {m}
    84.625190, 3.911600, 10.515608,     !- X,Y,Z  3 {m}
    84.625190, 3.911600, 14.655808;     !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    A1I South IWindow,       !- Name
    Window,                  !- Surface Type
    NREL Interior SWindow,   !- Construction Name
    A1I South IWall,         !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    43.713400, 3.911600, 5.638800,      !- X,Y,Z  1 {m}
    43.713400, 3.911600, 1.981200,      !- X,Y,Z  2 {m}
    84.625007, 3.911600, 1.981200,      !- X,Y,Z  3 {m}
    84.625007, 3.911600, 5.638800;      !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    A1I North IWindow,       !- Name
    Window,                  !- Surface Type
    NREL Interior SWindow,   !- Construction Name
    A1I North IWall,         !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    82.232500, 14.884400, 5.638800,     !- X,Y,Z  1 {m}
    82.232500, 14.884400, 1.981200,     !- X,Y,Z  2 {m}
    43.713400, 14.884400, 1.981200,     !- X,Y,Z  3 {m}
    43.713400, 14.884400, 5.638800;     !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    A3I North IWindow,       !- Name
    Window,                  !- Surface Type
    NREL Interior SWindow,   !- Construction Name
    A3I North IWall,         !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    82.232489, 14.884400, 16.560834,    !- X,Y,Z  1 {m}
    82.232489, 14.884400, 10.515608,    !- X,Y,Z  2 {m}
    43.713461, 14.884400, 10.515608,    !- X,Y,Z  3 {m}
    43.713461, 14.884400, 16.560834;    !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    A3I West IWindow,        !- Name
    Window,                  !- Surface Type
    NREL Interior SWindow,   !- Construction Name
    A3I West IWall,          !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    43.408661, 14.579600, 14.704166,    !- X,Y,Z  1 {m}
    43.408661, 14.579600, 10.515608,    !- X,Y,Z  2 {m}
    43.408661, 4.216400, 10.515608,     !- X,Y,Z  3 {m}
    43.408661, 4.216400, 14.704166;     !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    A1I West IWindow,        !- Name
    Window,                  !- Surface Type
    NREL Interior SWindow,   !- Construction Name
    A1I West IWall,          !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    43.408600, 14.579600, 5.638800,     !- X,Y,Z  1 {m}
    43.408600, 14.579600, 1.981200,     !- X,Y,Z  2 {m}
    43.408600, 4.216400, 1.981200,      !- X,Y,Z  3 {m}
    43.408600, 4.216400, 5.638800;      !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    B3I South IWindow,       !- Name
    Window,                  !- Surface Type
    NREL Interior SWindow,   !- Construction Name
    B3I South IWall,         !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    107.570195, 3.911600, 14.655800,    !- X,Y,Z  1 {m}
    107.570195, 3.911600, 10.515600,    !- X,Y,Z  2 {m}
    136.969500, 3.911600, 10.515600,    !- X,Y,Z  3 {m}
    136.969500, 3.911600, 14.655800;    !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    B2I South IWindow,       !- Name
    Window,                  !- Surface Type
    NREL Interior SWindow,   !- Construction Name
    B2I South IWall,         !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    107.570195, 3.911600, 9.906000,     !- X,Y,Z  1 {m}
    107.570195, 3.911600, 6.248400,     !- X,Y,Z  2 {m}
    136.969500, 3.911600, 6.248400,     !- X,Y,Z  3 {m}
    136.969500, 3.911600, 9.906000;     !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    B1I South IWindow,       !- Name
    Window,                  !- Surface Type
    NREL Interior SWindow,   !- Construction Name
    B1I South IWall,         !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    107.570195, 3.911600, 5.638800,     !- X,Y,Z  1 {m}
    107.570195, 3.911600, 1.981200,     !- X,Y,Z  2 {m}
    136.969500, 3.911600, 1.981200,     !- X,Y,Z  3 {m}
    136.969500, 3.911600, 5.638800;     !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    B3I North IWindow,       !- Name
    Window,                  !- Surface Type
    NREL Interior SWindow,   !- Construction Name
    B3I North IWall,         !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    136.969500, 14.884400, 16.560800,   !- X,Y,Z  1 {m}
    136.969500, 14.884400, 10.515600,   !- X,Y,Z  2 {m}
    96.332099, 14.884400, 10.515600,    !- X,Y,Z  3 {m}
    96.332099, 14.884400, 16.560800;    !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    B2I North IWindow,       !- Name
    Window,                  !- Surface Type
    NREL Interior SWindow,   !- Construction Name
    B2I North IWall,         !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    136.969500, 14.884400, 9.906000,    !- X,Y,Z  1 {m}
    136.969500, 14.884400, 6.248400,    !- X,Y,Z  2 {m}
    96.332099, 14.884400, 6.248400,     !- X,Y,Z  3 {m}
    96.332099, 14.884400, 9.906000;     !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    B1I North IWindow,       !- Name
    Window,                  !- Surface Type
    NREL Interior SWindow,   !- Construction Name
    B1I North IWall,         !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    136.969500, 14.884400, 5.638800,    !- X,Y,Z  1 {m}
    136.969500, 14.884400, 1.981200,    !- X,Y,Z  2 {m}
    96.332099, 14.884400, 1.981200,     !- X,Y,Z  3 {m}
    96.332099, 14.884400, 5.638800;     !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    B3I East IWindow,        !- Name
    Window,                  !- Surface Type
    NREL Interior SWindow,   !- Construction Name
    B3I East IWall,          !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    137.274300, 4.216400, 14.655800,    !- X,Y,Z  1 {m}
    137.274300, 4.216400, 10.515600,    !- X,Y,Z  2 {m}
    137.274300, 14.579600, 10.515600,   !- X,Y,Z  3 {m}
    137.274300, 14.579600, 14.655800;   !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    B2I East IWindow,        !- Name
    Window,                  !- Surface Type
    NREL Interior SWindow,   !- Construction Name
    B2I East IWall,          !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    137.274300, 4.216400, 9.906000,     !- X,Y,Z  1 {m}
    137.274300, 4.216400, 6.248400,     !- X,Y,Z  2 {m}
    137.274300, 14.579600, 6.248400,    !- X,Y,Z  3 {m}
    137.274300, 14.579600, 9.906000;    !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    B1I East IWindow,        !- Name
    Window,                  !- Surface Type
    NREL Interior SWindow,   !- Construction Name
    B1I East IWall,          !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    137.274300, 4.216400, 5.638800,     !- X,Y,Z  1 {m}
    137.274300, 4.216400, 1.981200,     !- X,Y,Z  2 {m}
    137.274300, 14.579600, 1.981200,    !- X,Y,Z  3 {m}
    137.274300, 14.579600, 5.638800;    !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    E4I East IWindow,        !- Name
    Window,                  !- Surface Type
    NREL Interior SWindow,   !- Construction Name
    E4I East IWall,          !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    126.199017, 66.857003, 18.907492,   !- X,Y,Z  1 {m}
    126.199017, 66.857003, 14.782800,   !- X,Y,Z  2 {m}
    123.516821, 76.867092, 14.782800,   !- X,Y,Z  3 {m}
    123.516821, 76.867092, 18.907492;   !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    E3I East IWindow,        !- Name
    Window,                  !- Surface Type
    NREL Interior SWindow,   !- Construction Name
    E3I East IWall,          !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    126.199017, 66.857003, 14.173200,   !- X,Y,Z  1 {m}
    126.199017, 66.857003, 10.515600,   !- X,Y,Z  2 {m}
    123.516821, 76.867092, 10.515600,   !- X,Y,Z  3 {m}
    123.516821, 76.867092, 14.173200;   !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    E2I East IWindow,        !- Name
    Window,                  !- Surface Type
    NREL Interior SWindow,   !- Construction Name
    E2I East IWall,          !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    126.199016, 66.857002, 9.906000,    !- X,Y,Z  1 {m}
    126.199016, 66.857002, 6.248400,    !- X,Y,Z  2 {m}
    123.516820, 76.867091, 6.248400,    !- X,Y,Z  3 {m}
    123.516820, 76.867091, 9.906000;    !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    E1I East IWindow,        !- Name
    Window,                  !- Surface Type
    NREL Interior SWindow,   !- Construction Name
    E1I East IWall,          !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    126.199016, 66.857002, 5.638800,    !- X,Y,Z  1 {m}
    126.199016, 66.857002, 1.981200,    !- X,Y,Z  2 {m}
    123.516821, 76.867092, 1.981200,    !- X,Y,Z  3 {m}
    123.516821, 76.867092, 5.638800;    !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    D1I West IWindow,        !- Name
    Window,                  !- Surface Type
    NREL Interior SWindow,   !- Construction Name
    D1I West IWall,          !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    6.413646, 45.489357, 5.638800,      !- X,Y,Z  1 {m}
    6.413646, 45.489357, 1.981200,      !- X,Y,Z  2 {m}
    9.095842, 35.479268, 1.981200,      !- X,Y,Z  3 {m}
    9.095842, 35.479268, 5.638800;      !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    D2I West IWindow,        !- Name
    Window,                  !- Surface Type
    NREL Interior SWindow,   !- Construction Name
    D2I West IWall,          !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    6.413639, 45.489389, 9.906000,      !- X,Y,Z  1 {m}
    6.413639, 45.489389, 6.248400,      !- X,Y,Z  2 {m}
    9.095834, 35.479300, 6.248400,      !- X,Y,Z  3 {m}
    9.095834, 35.479300, 9.906000;      !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    D3I West IWindow,        !- Name
    Window,                  !- Surface Type
    NREL Interior SWindow,   !- Construction Name
    D3I West IWall,          !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    6.413639, 45.489389, 14.173200,     !- X,Y,Z  1 {m}
    6.413639, 45.489389, 10.515600,     !- X,Y,Z  2 {m}
    9.095834, 35.479300, 10.515600,     !- X,Y,Z  3 {m}
    9.095834, 35.479300, 14.173200;     !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    D4I West IWindow,        !- Name
    Window,                  !- Surface Type
    NREL Interior SWindow,   !- Construction Name
    D4I West IWall,          !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    6.413645, 45.489388, 18.897156,     !- X,Y,Z  1 {m}
    6.413645, 45.489389, 14.772203,     !- X,Y,Z  2 {m}
    9.095840, 35.479300, 14.772203,     !- X,Y,Z  3 {m}
    9.095840, 35.479300, 18.896901;     !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    E4I South IWindow,       !- Name
    Window,                  !- Surface Type
    NREL Interior SWindow,   !- Construction Name
    E4I South IWall,         !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    93.611009, 57.809520, 18.907491,    !- X,Y,Z  1 {m}
    93.611009, 57.809520, 14.782800,    !- X,Y,Z  2 {m}
    125.983491, 66.483701, 14.782800,   !- X,Y,Z  3 {m}
    125.983491, 66.483701, 18.907492;   !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    E3I South IWindow,       !- Name
    Window,                  !- Surface Type
    NREL Interior SWindow,   !- Construction Name
    E3I South IWall,         !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    93.611009, 57.809520, 14.173200,    !- X,Y,Z  1 {m}
    93.611009, 57.809520, 10.515600,    !- X,Y,Z  2 {m}
    125.983491, 66.483701, 10.515600,   !- X,Y,Z  3 {m}
    125.983491, 66.483701, 14.173200;   !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    E2I South IWindow,       !- Name
    Window,                  !- Surface Type
    NREL Interior SWindow,   !- Construction Name
    E2I South IWall,         !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    93.610804, 57.809465, 9.906000,     !- X,Y,Z  1 {m}
    93.610804, 57.809465, 6.248400,     !- X,Y,Z  2 {m}
    125.983490, 66.483700, 6.248400,    !- X,Y,Z  3 {m}
    125.983490, 66.483700, 9.906000;    !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    E1I South IWindow,       !- Name
    Window,                  !- Surface Type
    NREL Interior SWindow,   !- Construction Name
    E1I South IWall,         !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    98.374359, 59.085856, 5.638800,     !- X,Y,Z  1 {m}
    98.374359, 59.085856, 1.981200,     !- X,Y,Z  2 {m}
    125.983490, 66.483700, 1.981200,    !- X,Y,Z  3 {m}
    125.983490, 66.483700, 5.638800;    !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    E4I North IWindow,       !- Name
    Window,                  !- Surface Type
    NREL Interior SWindow,   !- Construction Name
    E4I North IWall,         !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    123.143519, 77.082618, 20.766973,   !- X,Y,Z  1 {m}
    123.143519, 77.082618, 14.782800,   !- X,Y,Z  2 {m}
    82.564086, 66.209397, 14.782800,    !- X,Y,Z  3 {m}
    82.564086, 66.209397, 20.767012;    !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    E3I North IWindow,       !- Name
    Window,                  !- Surface Type
    NREL Interior SWindow,   !- Construction Name
    E3I North IWall,         !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    123.143519, 77.082618, 14.173200,   !- X,Y,Z  1 {m}
    123.143519, 77.082618, 10.515600,   !- X,Y,Z  2 {m}
    82.564086, 66.209397, 10.515600,    !- X,Y,Z  3 {m}
    82.564086, 66.209397, 14.173200;    !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    E2I North IWindow,       !- Name
    Window,                  !- Surface Type
    NREL Interior SWindow,   !- Construction Name
    E2I North IWall,         !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    123.143518, 77.082617, 9.906000,    !- X,Y,Z  1 {m}
    123.143518, 77.082617, 6.248400,    !- X,Y,Z  2 {m}
    82.564090, 66.209398, 6.248400,     !- X,Y,Z  3 {m}
    82.564090, 66.209398, 9.906000;     !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    E1I North IWindow,       !- Name
    Window,                  !- Surface Type
    NREL Interior SWindow,   !- Construction Name
    E1I North IWall,         !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    123.143519, 77.082618, 5.638800,    !- X,Y,Z  1 {m}
    123.143519, 77.082618, 1.981200,    !- X,Y,Z  2 {m}
    85.385537, 66.965390, 1.981200,     !- X,Y,Z  3 {m}
    85.385537, 66.965390, 5.638800;     !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    D4I South IWindow,       !- Name
    Window,                  !- Surface Type
    NREL Interior SWindow,   !- Construction Name
    D4I South IWall,         !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    9.469138, 35.263773, 18.913099,     !- X,Y,Z  1 {m}
    9.469138, 35.263773, 14.788408,     !- X,Y,Z  2 {m}
    72.879167, 52.254440, 14.782800,    !- X,Y,Z  3 {m}
    72.879167, 52.254440, 18.907491;    !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    D3I South IWindow,       !- Name
    Window,                  !- Surface Type
    NREL Interior SWindow,   !- Construction Name
    D3I South IWall,         !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    9.469137, 35.263774, 14.176912,     !- X,Y,Z  1 {m}
    9.469137, 35.263774, 10.519312,     !- X,Y,Z  2 {m}
    72.879167, 52.254440, 10.515600,    !- X,Y,Z  3 {m}
    72.879167, 52.254440, 14.173200;    !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    D2I South IWindow,       !- Name
    Window,                  !- Surface Type
    NREL Interior SWindow,   !- Construction Name
    D2I South IWall,         !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    9.469136, 35.263774, 9.907107,      !- X,Y,Z  1 {m}
    9.469136, 35.263774, 6.249507,      !- X,Y,Z  2 {m}
    72.879167, 52.254440, 6.248400,     !- X,Y,Z  3 {m}
    72.879167, 52.254440, 9.906000;     !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    D1I South IWindow,       !- Name
    Window,                  !- Surface Type
    NREL Interior SWindow,   !- Construction Name
    D1I South IWall,         !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    9.469783, 35.263913, 5.748728,      !- X,Y,Z  1 {m}
    9.469783, 35.263913, 2.091128,      !- X,Y,Z  2 {m}
    72.879167, 52.254440, 1.981200,     !- X,Y,Z  3 {m}
    72.879167, 52.254440, 5.638800;     !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    D1I North IWindow,       !- Name
    Window,                  !- Surface Type
    NREL Interior SWindow,   !- Construction Name
    D1I North IWall,         !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    29.288340, 51.934250, 5.638800,     !- X,Y,Z  1 {m}
    29.288340, 51.934250, 1.981200,     !- X,Y,Z  2 {m}
    6.631462, 45.863274, 1.965535,      !- X,Y,Z  3 {m}
    6.631462, 45.863274, 5.623135;      !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    D2I North IWindow,       !- Name
    Window,                  !- Surface Type
    NREL Interior SWindow,   !- Construction Name
    D2I North IWall,         !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    61.145436, 60.470275, 9.906000,     !- X,Y,Z  1 {m}
    61.145436, 60.470275, 6.248400,     !- X,Y,Z  2 {m}
    6.629165, 45.862691, 6.248159,      !- X,Y,Z  3 {m}
    6.629165, 45.862691, 9.905759;      !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    D3I North IWindow,       !- Name
    Window,                  !- Surface Type
    NREL Interior SWindow,   !- Construction Name
    D3I North IWall,         !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    70.039198, 62.853351, 14.173200,    !- X,Y,Z  1 {m}
    70.039198, 62.853351, 10.515600,    !- X,Y,Z  2 {m}
    6.629166, 45.862691, 10.511123,     !- X,Y,Z  3 {m}
    6.629166, 45.862691, 14.168723;     !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    D4I North IWindow,       !- Name
    Window,                  !- Surface Type
    NREL Interior SWindow,   !- Construction Name
    D4I North IWall,         !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    70.039196, 62.853357, 20.767024,    !- X,Y,Z  1 {m}
    70.039198, 62.853351, 14.782800,    !- X,Y,Z  2 {m}
    6.629168, 45.862690, 14.775586,     !- X,Y,Z  3 {m}
    6.629166, 45.862696, 20.759862;     !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    F4DF9F,                  !- Name
    Window,                  !- Surface Type
    NREL Vision SWindow,  !- Construction Name
    615186,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    70.776132, 90.574943, 14.620160,    !- X,Y,Z  1 {m}
    70.776132, 90.574943, 12.359560,    !- X,Y,Z  2 {m}
    65.059590, 89.043199, 12.359560,    !- X,Y,Z  3 {m}
    65.059590, 89.043199, 14.620160;    !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    B7AB27,                  !- Name
    Window,                  !- Surface Type
    NREL Vision SWindow,  !- Construction Name
    B3E East EWall2,         !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    143.192500, 0.406400, 14.173200,    !- X,Y,Z  1 {m}
    143.192500, 0.406400, 10.363200,    !- X,Y,Z  2 {m}
    143.192500, 14.643452, 10.363200,   !- X,Y,Z  3 {m}
    143.192500, 14.643452, 14.173200;   !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    AC141A,                  !- Name
    Window,                  !- Surface Type
    NREL Vision SWindow,  !- Construction Name
    B3E East EWall2,         !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    3,                       !- Number of Vertices
    143.192500, 2.022779, 14.478000,    !- X,Y,Z  1 {m}
    143.192500, 14.643452, 14.478000,   !- X,Y,Z  2 {m}
    143.192500, 14.643452, 16.669089;   !- X,Y,Z  3 {m}
FenestrationSurface:Detailed,
    BED7E7,                  !- Name
    Window,                  !- Surface Type
    NREL Vision SWindow,  !- Construction Name
    E4E East EWall1,         !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    132.901658, 64.708568, 18.440400,   !- X,Y,Z  1 {m}
    132.901658, 64.708568, 14.630400,   !- X,Y,Z  2 {m}
    129.193919, 78.546042, 14.630400,   !- X,Y,Z  3 {m}
    129.193919, 78.546042, 18.440400;   !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    2ECFE7,                  !- Name
    Window,                  !- Surface Type
    NREL Vision SWindow,  !- Construction Name
    E4E East EWall1,         !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    3,                       !- Number of Vertices
    132.472215, 66.311272, 18.745200,   !- X,Y,Z  1 {m}
    129.193919, 78.546042, 18.745200,   !- X,Y,Z  2 {m}
    129.193919, 78.546042, 20.891444;   !- X,Y,Z  3 {m}
FenestrationSurface:Detailed,
    B3N Top Window02,        !- Name
    Window,                  !- Surface Type
    NREL Daylight SWindow,   !- Construction Name
    B3N North EWall1,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    133.896100, 18.542000, 14.020800,   !- X,Y,Z  1 {m}
    133.896100, 18.542000, 13.208000,   !- X,Y,Z  2 {m}
    132.067300, 18.542000, 13.208000,   !- X,Y,Z  3 {m}
    132.067300, 18.542000, 14.020800;   !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    B3N Top Window03,        !- Name
    Window,                  !- Surface Type
    NREL Daylight SWindow,   !- Construction Name
    B3N North EWall1,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    130.848100, 18.542000, 14.020800,   !- X,Y,Z  1 {m}
    130.848100, 18.542000, 13.208000,   !- X,Y,Z  2 {m}
    129.019300, 18.542000, 13.208000,   !- X,Y,Z  3 {m}
    129.019300, 18.542000, 14.020800;   !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    B3N Top Window01,        !- Name
    Window,                  !- Surface Type
    NREL Daylight SWindow,   !- Construction Name
    B3N North EWall1,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    136.944100, 18.542000, 14.020800,   !- X,Y,Z  1 {m}
    136.944100, 18.542000, 13.208000,   !- X,Y,Z  2 {m}
    135.115300, 18.542000, 13.208000,   !- X,Y,Z  3 {m}
    135.115300, 18.542000, 14.020800;   !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    B3N Top Window04,        !- Name
    Window,                  !- Surface Type
    NREL Daylight SWindow,   !- Construction Name
    B3N North EWall1,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    127.800100, 18.542000, 14.020800,   !- X,Y,Z  1 {m}
    127.800100, 18.542000, 13.208000,   !- X,Y,Z  2 {m}
    125.971300, 18.542000, 13.208000,   !- X,Y,Z  3 {m}
    125.971300, 18.542000, 14.020800;   !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    B3N Top Window05,        !- Name
    Window,                  !- Surface Type
    NREL Daylight SWindow,   !- Construction Name
    B3N North EWall1,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    124.752100, 18.542000, 14.020800,   !- X,Y,Z  1 {m}
    124.752100, 18.542000, 13.208000,   !- X,Y,Z  2 {m}
    122.923300, 18.542000, 13.208000,   !- X,Y,Z  3 {m}
    122.923300, 18.542000, 14.020800;   !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    B3N Top Window06,        !- Name
    Window,                  !- Surface Type
    NREL Daylight SWindow,   !- Construction Name
    B3N North EWall1,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    121.704100, 18.542000, 14.020800,   !- X,Y,Z  1 {m}
    121.704100, 18.542000, 13.208000,   !- X,Y,Z  2 {m}
    119.875300, 18.542000, 13.208000,   !- X,Y,Z  3 {m}
    119.875300, 18.542000, 14.020800;   !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    B3N Top Window07,        !- Name
    Window,                  !- Surface Type
    NREL Daylight SWindow,   !- Construction Name
    B3N North EWall1,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    118.656100, 18.542000, 14.020800,   !- X,Y,Z  1 {m}
    118.656100, 18.542000, 13.208000,   !- X,Y,Z  2 {m}
    116.827300, 18.542000, 13.208000,   !- X,Y,Z  3 {m}
    116.827300, 18.542000, 14.020800;   !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    B3N Top Window08,        !- Name
    Window,                  !- Surface Type
    NREL Daylight SWindow,   !- Construction Name
    B3N North EWall1,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    115.608100, 18.542000, 14.020800,   !- X,Y,Z  1 {m}
    115.608100, 18.542000, 13.208000,   !- X,Y,Z  2 {m}
    113.779300, 18.542000, 13.208000,   !- X,Y,Z  3 {m}
    113.779300, 18.542000, 14.020800;   !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    B3N Top Window09,        !- Name
    Window,                  !- Surface Type
    NREL Daylight SWindow,   !- Construction Name
    B3N North EWall1,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    112.560100, 18.542000, 14.020800,   !- X,Y,Z  1 {m}
    112.560100, 18.542000, 13.208000,   !- X,Y,Z  2 {m}
    110.731300, 18.542000, 13.208000,   !- X,Y,Z  3 {m}
    110.731300, 18.542000, 14.020800;   !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    B3N Top Window10,        !- Name
    Window,                  !- Surface Type
    NREL Daylight SWindow,   !- Construction Name
    B3N North EWall1,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    109.512100, 18.542000, 14.020800,   !- X,Y,Z  1 {m}
    109.512100, 18.542000, 13.208000,   !- X,Y,Z  2 {m}
    107.683300, 18.542000, 13.208000,   !- X,Y,Z  3 {m}
    107.683300, 18.542000, 14.020800;   !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    B3N Top Window11,        !- Name
    Window,                  !- Surface Type
    NREL Daylight SWindow,   !- Construction Name
    B3N North EWall1,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    106.464100, 18.542000, 14.020800,   !- X,Y,Z  1 {m}
    106.464100, 18.542000, 13.208000,   !- X,Y,Z  2 {m}
    104.635300, 18.542000, 13.208000,   !- X,Y,Z  3 {m}
    104.635300, 18.542000, 14.020800;   !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    B3N Top Window12,        !- Name
    Window,                  !- Surface Type
    NREL Daylight SWindow,   !- Construction Name
    B3N North EWall1,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    103.416100, 18.542000, 14.020800,   !- X,Y,Z  1 {m}
    103.416100, 18.542000, 13.208000,   !- X,Y,Z  2 {m}
    101.587300, 18.542000, 13.208000,   !- X,Y,Z  3 {m}
    101.587300, 18.542000, 14.020800;   !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    B2N Top Window01,        !- Name
    Window,                  !- Surface Type
    NREL Daylight SWindow,   !- Construction Name
    B2N North EWall1,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    136.944100, 18.542000, 9.753600,    !- X,Y,Z  1 {m}
    136.944100, 18.542000, 8.940800,    !- X,Y,Z  2 {m}
    135.115300, 18.542000, 8.940800,    !- X,Y,Z  3 {m}
    135.115300, 18.542000, 9.753600;    !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    B2N Top Window02,        !- Name
    Window,                  !- Surface Type
    NREL Daylight SWindow,   !- Construction Name
    B2N North EWall1,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    133.896100, 18.542000, 9.753600,    !- X,Y,Z  1 {m}
    133.896100, 18.542000, 8.940800,    !- X,Y,Z  2 {m}
    132.067300, 18.542000, 8.940800,    !- X,Y,Z  3 {m}
    132.067300, 18.542000, 9.753600;    !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    B2N Top Window03,        !- Name
    Window,                  !- Surface Type
    NREL Daylight SWindow,   !- Construction Name
    B2N North EWall1,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    130.848100, 18.542000, 9.753600,    !- X,Y,Z  1 {m}
    130.848100, 18.542000, 8.940800,    !- X,Y,Z  2 {m}
    129.019300, 18.542000, 8.940800,    !- X,Y,Z  3 {m}
    129.019300, 18.542000, 9.753600;    !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    B2N Top Window04,        !- Name
    Window,                  !- Surface Type
    NREL Daylight SWindow,   !- Construction Name
    B2N North EWall1,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    127.800100, 18.542000, 9.753600,    !- X,Y,Z  1 {m}
    127.800100, 18.542000, 8.940800,    !- X,Y,Z  2 {m}
    125.971300, 18.542000, 8.940800,    !- X,Y,Z  3 {m}
    125.971300, 18.542000, 9.753600;    !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    B2N Top Window05,        !- Name
    Window,                  !- Surface Type
    NREL Daylight SWindow,   !- Construction Name
    B2N North EWall1,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    124.752100, 18.542000, 9.753600,    !- X,Y,Z  1 {m}
    124.752100, 18.542000, 8.940800,    !- X,Y,Z  2 {m}
    122.923300, 18.542000, 8.940800,    !- X,Y,Z  3 {m}
    122.923300, 18.542000, 9.753600;    !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    B2N Top Window06,        !- Name
    Window,                  !- Surface Type
    NREL Daylight SWindow,   !- Construction Name
    B2N North EWall1,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    121.704100, 18.542000, 9.753600,    !- X,Y,Z  1 {m}
    121.704100, 18.542000, 8.940800,    !- X,Y,Z  2 {m}
    119.875300, 18.542000, 8.940800,    !- X,Y,Z  3 {m}
    119.875300, 18.542000, 9.753600;    !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    B2N Top Window07,        !- Name
    Window,                  !- Surface Type
    NREL Daylight SWindow,   !- Construction Name
    B2N North EWall1,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    118.656100, 18.542000, 9.753600,    !- X,Y,Z  1 {m}
    118.656100, 18.542000, 8.940800,    !- X,Y,Z  2 {m}
    116.827300, 18.542000, 8.940800,    !- X,Y,Z  3 {m}
    116.827300, 18.542000, 9.753600;    !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    B2N Top Window08,        !- Name
    Window,                  !- Surface Type
    NREL Daylight SWindow,   !- Construction Name
    B2N North EWall1,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    115.608100, 18.542000, 9.753600,    !- X,Y,Z  1 {m}
    115.608100, 18.542000, 8.940800,    !- X,Y,Z  2 {m}
    113.779300, 18.542000, 8.940800,    !- X,Y,Z  3 {m}
    113.779300, 18.542000, 9.753600;    !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    B2N Top Window09,        !- Name
    Window,                  !- Surface Type
    NREL Daylight SWindow,   !- Construction Name
    B2N North EWall1,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    112.560100, 18.542000, 9.753600,    !- X,Y,Z  1 {m}
    112.560100, 18.542000, 8.940800,    !- X,Y,Z  2 {m}
    110.731300, 18.542000, 8.940800,    !- X,Y,Z  3 {m}
    110.731300, 18.542000, 9.753600;    !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    B2N Top Window10,        !- Name
    Window,                  !- Surface Type
    NREL Daylight SWindow,   !- Construction Name
    B2N North EWall1,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    109.512100, 18.542000, 9.753600,    !- X,Y,Z  1 {m}
    109.512100, 18.542000, 8.940800,    !- X,Y,Z  2 {m}
    107.683300, 18.542000, 8.940800,    !- X,Y,Z  3 {m}
    107.683300, 18.542000, 9.753600;    !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    B2N Top Window11,        !- Name
    Window,                  !- Surface Type
    NREL Daylight SWindow,   !- Construction Name
    B2N North EWall1,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    106.464100, 18.542000, 9.753600,    !- X,Y,Z  1 {m}
    106.464100, 18.542000, 8.940800,    !- X,Y,Z  2 {m}
    104.635300, 18.542000, 8.940800,    !- X,Y,Z  3 {m}
    104.635300, 18.542000, 9.753600;    !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    B2N Top Window12,        !- Name
    Window,                  !- Surface Type
    NREL Daylight SWindow,   !- Construction Name
    B2N North EWall1,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    103.416100, 18.542000, 9.753600,    !- X,Y,Z  1 {m}
    103.416100, 18.542000, 8.940800,    !- X,Y,Z  2 {m}
    101.587300, 18.542000, 8.940800,    !- X,Y,Z  3 {m}
    101.587300, 18.542000, 9.753600;    !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    B1N Bottom Window12,     !- Name
    Window,                  !- Surface Type
    NREL Vision SWindow,  !- Construction Name
    B1N North EWall1,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    103.416100, 18.542000, 3.810000,    !- X,Y,Z  1 {m}
    103.416100, 18.542000, 2.590800,    !- X,Y,Z  2 {m}
    101.587300, 18.542000, 2.590800,    !- X,Y,Z  3 {m}
    101.587300, 18.542000, 3.810000;    !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    B1N Top Window12,        !- Name
    Window,                  !- Surface Type
    NREL Daylight SWindow,   !- Construction Name
    B1N North EWall1,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    103.416100, 18.542000, 5.486400,    !- X,Y,Z  1 {m}
    103.416100, 18.542000, 4.673600,    !- X,Y,Z  2 {m}
    101.587300, 18.542000, 4.673600,    !- X,Y,Z  3 {m}
    101.587300, 18.542000, 5.486400;    !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    B1N Top Window10,        !- Name
    Window,                  !- Surface Type
    NREL Daylight SWindow,   !- Construction Name
    B1N North EWall1,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    109.512100, 18.542000, 5.486400,    !- X,Y,Z  1 {m}
    109.512100, 18.542000, 4.673600,    !- X,Y,Z  2 {m}
    107.683300, 18.542000, 4.673600,    !- X,Y,Z  3 {m}
    107.683300, 18.542000, 5.486400;    !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    B1N Top Window11,        !- Name
    Window,                  !- Surface Type
    NREL Daylight SWindow,   !- Construction Name
    B1N North EWall1,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    106.464100, 18.542000, 5.486400,    !- X,Y,Z  1 {m}
    106.464100, 18.542000, 4.673600,    !- X,Y,Z  2 {m}
    104.635300, 18.542000, 4.673600,    !- X,Y,Z  3 {m}
    104.635300, 18.542000, 5.486400;    !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    B1N Top Window09,        !- Name
    Window,                  !- Surface Type
    NREL Daylight SWindow,   !- Construction Name
    B1N North EWall1,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    112.560100, 18.542000, 5.486400,    !- X,Y,Z  1 {m}
    112.560100, 18.542000, 4.673600,    !- X,Y,Z  2 {m}
    110.731300, 18.542000, 4.673600,    !- X,Y,Z  3 {m}
    110.731300, 18.542000, 5.486400;    !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    B1N Top Window08,        !- Name
    Window,                  !- Surface Type
    NREL Daylight SWindow,   !- Construction Name
    B1N North EWall1,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    115.608100, 18.542000, 5.486400,    !- X,Y,Z  1 {m}
    115.608100, 18.542000, 4.673600,    !- X,Y,Z  2 {m}
    113.779300, 18.542000, 4.673600,    !- X,Y,Z  3 {m}
    113.779300, 18.542000, 5.486400;    !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    B1N Top Window07,        !- Name
    Window,                  !- Surface Type
    NREL Daylight SWindow,   !- Construction Name
    B1N North EWall1,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    118.656100, 18.542000, 5.486400,    !- X,Y,Z  1 {m}
    118.656100, 18.542000, 4.673600,    !- X,Y,Z  2 {m}
    116.827300, 18.542000, 4.673600,    !- X,Y,Z  3 {m}
    116.827300, 18.542000, 5.486400;    !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    B1N Top Window06,        !- Name
    Window,                  !- Surface Type
    NREL Daylight SWindow,   !- Construction Name
    B1N North EWall1,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    121.704100, 18.542000, 5.486400,    !- X,Y,Z  1 {m}
    121.704100, 18.542000, 4.673600,    !- X,Y,Z  2 {m}
    119.875300, 18.542000, 4.673600,    !- X,Y,Z  3 {m}
    119.875300, 18.542000, 5.486400;    !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    B1N Top Window05,        !- Name
    Window,                  !- Surface Type
    NREL Daylight SWindow,   !- Construction Name
    B1N North EWall1,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    124.752100, 18.542000, 5.486400,    !- X,Y,Z  1 {m}
    124.752100, 18.542000, 4.673600,    !- X,Y,Z  2 {m}
    122.923300, 18.542000, 4.673600,    !- X,Y,Z  3 {m}
    122.923300, 18.542000, 5.486400;    !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    B1N Top Window04,        !- Name
    Window,                  !- Surface Type
    NREL Daylight SWindow,   !- Construction Name
    B1N North EWall1,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    127.800100, 18.542000, 5.486400,    !- X,Y,Z  1 {m}
    127.800100, 18.542000, 4.673600,    !- X,Y,Z  2 {m}
    125.971300, 18.542000, 4.673600,    !- X,Y,Z  3 {m}
    125.971300, 18.542000, 5.486400;    !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    B1N Top Window03,        !- Name
    Window,                  !- Surface Type
    NREL Daylight SWindow,   !- Construction Name
    B1N North EWall1,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    130.848100, 18.542000, 5.486400,    !- X,Y,Z  1 {m}
    130.848100, 18.542000, 4.673600,    !- X,Y,Z  2 {m}
    129.019300, 18.542000, 4.673600,    !- X,Y,Z  3 {m}
    129.019300, 18.542000, 5.486400;    !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    B1N Top Window01,        !- Name
    Window,                  !- Surface Type
    NREL Daylight SWindow,   !- Construction Name
    B1N North EWall1,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    136.944100, 18.542000, 5.486400,    !- X,Y,Z  1 {m}
    136.944100, 18.542000, 4.673600,    !- X,Y,Z  2 {m}
    135.115300, 18.542000, 4.673600,    !- X,Y,Z  3 {m}
    135.115300, 18.542000, 5.486400;    !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    B1N Top Window02,        !- Name
    Window,                  !- Surface Type
    NREL Daylight SWindow,   !- Construction Name
    B1N North EWall1,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    133.896100, 18.542000, 5.486400,    !- X,Y,Z  1 {m}
    133.896100, 18.542000, 4.673600,    !- X,Y,Z  2 {m}
    132.067300, 18.542000, 4.673600,    !- X,Y,Z  3 {m}
    132.067300, 18.542000, 5.486400;    !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    B3N Bottom Window01,     !- Name
    Window,                  !- Surface Type
    NREL Vision SWindow,  !- Construction Name
    B3N North EWall1,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    136.944100, 18.542000, 12.344400,   !- X,Y,Z  1 {m}
    136.944100, 18.542000, 11.125200,   !- X,Y,Z  2 {m}
    135.115300, 18.542000, 11.125200,   !- X,Y,Z  3 {m}
    135.115300, 18.542000, 12.344400;   !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    B3N Bottom Window02,     !- Name
    Window,                  !- Surface Type
    NREL Vision SWindow,  !- Construction Name
    B3N North EWall1,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    133.896100, 18.542000, 12.344400,   !- X,Y,Z  1 {m}
    133.896100, 18.542000, 11.125200,   !- X,Y,Z  2 {m}
    132.067300, 18.542000, 11.125200,   !- X,Y,Z  3 {m}
    132.067300, 18.542000, 12.344400;   !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    B3N Bottom Window03,     !- Name
    Window,                  !- Surface Type
    NREL Vision SWindow,  !- Construction Name
    B3N North EWall1,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    130.848100, 18.542000, 12.344400,   !- X,Y,Z  1 {m}
    130.848100, 18.542000, 11.125200,   !- X,Y,Z  2 {m}
    129.019300, 18.542000, 11.125200,   !- X,Y,Z  3 {m}
    129.019300, 18.542000, 12.344400;   !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    B3N Bottom Window04,     !- Name
    Window,                  !- Surface Type
    NREL Vision SWindow,  !- Construction Name
    B3N North EWall1,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    127.800100, 18.542000, 12.344400,   !- X,Y,Z  1 {m}
    127.800100, 18.542000, 11.125200,   !- X,Y,Z  2 {m}
    125.971300, 18.542000, 11.125200,   !- X,Y,Z  3 {m}
    125.971300, 18.542000, 12.344400;   !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    B3N Bottom Window05,     !- Name
    Window,                  !- Surface Type
    NREL Vision SWindow,  !- Construction Name
    B3N North EWall1,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    124.752100, 18.542000, 12.344400,   !- X,Y,Z  1 {m}
    124.752100, 18.542000, 11.125200,   !- X,Y,Z  2 {m}
    122.923300, 18.542000, 11.125200,   !- X,Y,Z  3 {m}
    122.923300, 18.542000, 12.344400;   !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    B3N Bottom Window06,     !- Name
    Window,                  !- Surface Type
    NREL Vision SWindow,  !- Construction Name
    B3N North EWall1,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    121.704100, 18.542000, 12.344400,   !- X,Y,Z  1 {m}
    121.704100, 18.542000, 11.125200,   !- X,Y,Z  2 {m}
    119.875300, 18.542000, 11.125200,   !- X,Y,Z  3 {m}
    119.875300, 18.542000, 12.344400;   !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    B3N Bottom Window07,     !- Name
    Window,                  !- Surface Type
    NREL Vision SWindow,  !- Construction Name
    B3N North EWall1,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    118.656100, 18.542000, 12.344400,   !- X,Y,Z  1 {m}
    118.656100, 18.542000, 11.125200,   !- X,Y,Z  2 {m}
    116.827300, 18.542000, 11.125200,   !- X,Y,Z  3 {m}
    116.827300, 18.542000, 12.344400;   !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    B3N Bottom Window08,     !- Name
    Window,                  !- Surface Type
    NREL Vision SWindow,  !- Construction Name
    B3N North EWall1,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    115.608100, 18.542000, 12.344400,   !- X,Y,Z  1 {m}
    115.608100, 18.542000, 11.125200,   !- X,Y,Z  2 {m}
    113.779300, 18.542000, 11.125200,   !- X,Y,Z  3 {m}
    113.779300, 18.542000, 12.344400;   !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    B3N Bottom Window09,     !- Name
    Window,                  !- Surface Type
    NREL Vision SWindow,  !- Construction Name
    B3N North EWall1,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    112.560100, 18.542000, 12.344400,   !- X,Y,Z  1 {m}
    112.560100, 18.542000, 11.125200,   !- X,Y,Z  2 {m}
    110.731300, 18.542000, 11.125200,   !- X,Y,Z  3 {m}
    110.731300, 18.542000, 12.344400;   !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    B3N Bottom Window10,     !- Name
    Window,                  !- Surface Type
    NREL Vision SWindow,  !- Construction Name
    B3N North EWall1,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    109.512100, 18.542000, 12.344400,   !- X,Y,Z  1 {m}
    109.512100, 18.542000, 11.125200,   !- X,Y,Z  2 {m}
    107.683300, 18.542000, 11.125200,   !- X,Y,Z  3 {m}
    107.683300, 18.542000, 12.344400;   !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    B3N Bottom Window11,     !- Name
    Window,                  !- Surface Type
    NREL Vision SWindow,  !- Construction Name
    B3N North EWall1,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    106.464100, 18.542000, 12.344400,   !- X,Y,Z  1 {m}
    106.464100, 18.542000, 11.125200,   !- X,Y,Z  2 {m}
    104.635300, 18.542000, 11.125200,   !- X,Y,Z  3 {m}
    104.635300, 18.542000, 12.344400;   !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    B3N Bottom Window12,     !- Name
    Window,                  !- Surface Type
    NREL Vision SWindow,  !- Construction Name
    B3N North EWall1,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    103.416100, 18.542000, 12.344400,   !- X,Y,Z  1 {m}
    103.416100, 18.542000, 11.125200,   !- X,Y,Z  2 {m}
    101.587300, 18.542000, 11.125200,   !- X,Y,Z  3 {m}
    101.587300, 18.542000, 12.344400;   !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    B1N Bottom Window11,     !- Name
    Window,                  !- Surface Type
    NREL Vision SWindow,  !- Construction Name
    B1N North EWall1,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    106.464100, 18.542000, 3.810000,    !- X,Y,Z  1 {m}
    106.464100, 18.542000, 2.590800,    !- X,Y,Z  2 {m}
    104.635300, 18.542000, 2.590800,    !- X,Y,Z  3 {m}
    104.635300, 18.542000, 3.810000;    !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    B1N Bottom Window10,     !- Name
    Window,                  !- Surface Type
    NREL Vision SWindow,  !- Construction Name
    B1N North EWall1,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    109.512100, 18.542000, 3.810000,    !- X,Y,Z  1 {m}
    109.512100, 18.542000, 2.590800,    !- X,Y,Z  2 {m}
    107.683300, 18.542000, 2.590800,    !- X,Y,Z  3 {m}
    107.683300, 18.542000, 3.810000;    !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    B1N Bottom Window09,     !- Name
    Window,                  !- Surface Type
    NREL Vision SWindow,  !- Construction Name
    B1N North EWall1,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    112.560100, 18.542000, 3.810000,    !- X,Y,Z  1 {m}
    112.560100, 18.542000, 2.590800,    !- X,Y,Z  2 {m}
    110.731300, 18.542000, 2.590800,    !- X,Y,Z  3 {m}
    110.731300, 18.542000, 3.810000;    !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    B1N Bottom Window08,     !- Name
    Window,                  !- Surface Type
    NREL Vision SWindow,  !- Construction Name
    B1N North EWall1,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    115.608100, 18.542000, 3.810000,    !- X,Y,Z  1 {m}
    115.608100, 18.542000, 2.590800,    !- X,Y,Z  2 {m}
    113.779300, 18.542000, 2.590800,    !- X,Y,Z  3 {m}
    113.779300, 18.542000, 3.810000;    !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    B1N Bottom Window07,     !- Name
    Window,                  !- Surface Type
    NREL Vision SWindow,  !- Construction Name
    B1N North EWall1,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    118.656100, 18.542000, 3.810000,    !- X,Y,Z  1 {m}
    118.656100, 18.542000, 2.590800,    !- X,Y,Z  2 {m}
    116.827300, 18.542000, 2.590800,    !- X,Y,Z  3 {m}
    116.827300, 18.542000, 3.810000;    !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    B1N Bottom Window06,     !- Name
    Window,                  !- Surface Type
    NREL Vision SWindow,  !- Construction Name
    B1N North EWall1,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    121.704100, 18.542000, 3.810000,    !- X,Y,Z  1 {m}
    121.704100, 18.542000, 2.590800,    !- X,Y,Z  2 {m}
    119.875300, 18.542000, 2.590800,    !- X,Y,Z  3 {m}
    119.875300, 18.542000, 3.810000;    !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    B1N Bottom Window05,     !- Name
    Window,                  !- Surface Type
    NREL Vision SWindow,  !- Construction Name
    B1N North EWall1,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    124.752100, 18.542000, 3.810000,    !- X,Y,Z  1 {m}
    124.752100, 18.542000, 2.590800,    !- X,Y,Z  2 {m}
    122.923300, 18.542000, 2.590800,    !- X,Y,Z  3 {m}
    122.923300, 18.542000, 3.810000;    !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    B1N Bottom Window04,     !- Name
    Window,                  !- Surface Type
    NREL Vision SWindow,  !- Construction Name
    B1N North EWall1,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    127.800100, 18.542000, 3.810000,    !- X,Y,Z  1 {m}
    127.800100, 18.542000, 2.590800,    !- X,Y,Z  2 {m}
    125.971300, 18.542000, 2.590800,    !- X,Y,Z  3 {m}
    125.971300, 18.542000, 3.810000;    !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    B1N Bottom Window03,     !- Name
    Window,                  !- Surface Type
    NREL Vision SWindow,  !- Construction Name
    B1N North EWall1,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    130.848100, 18.542000, 3.810000,    !- X,Y,Z  1 {m}
    130.848100, 18.542000, 2.590800,    !- X,Y,Z  2 {m}
    129.019300, 18.542000, 2.590800,    !- X,Y,Z  3 {m}
    129.019300, 18.542000, 3.810000;    !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    B1N Bottom Window02,     !- Name
    Window,                  !- Surface Type
    NREL Vision SWindow,  !- Construction Name
    B1N North EWall1,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    133.896100, 18.542000, 3.810000,    !- X,Y,Z  1 {m}
    133.896100, 18.542000, 2.590800,    !- X,Y,Z  2 {m}
    132.067300, 18.542000, 2.590800,    !- X,Y,Z  3 {m}
    132.067300, 18.542000, 3.810000;    !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    B1N Bottom Window01,     !- Name
    Window,                  !- Surface Type
    NREL Vision SWindow,  !- Construction Name
    B1N North EWall1,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    136.944100, 18.542000, 3.810000,    !- X,Y,Z  1 {m}
    136.944100, 18.542000, 2.590800,    !- X,Y,Z  2 {m}
    135.115300, 18.542000, 2.590800,    !- X,Y,Z  3 {m}
    135.115300, 18.542000, 3.810000;    !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    B2N Bottom Window01,     !- Name
    Window,                  !- Surface Type
    NREL Vision SWindow,  !- Construction Name
    B2N North EWall1,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    136.944100, 18.542000, 8.077200,    !- X,Y,Z  1 {m}
    136.944100, 18.542000, 6.858000,    !- X,Y,Z  2 {m}
    135.115300, 18.542000, 6.858000,    !- X,Y,Z  3 {m}
    135.115300, 18.542000, 8.077200;    !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    B2N Bottom Window02,     !- Name
    Window,                  !- Surface Type
    NREL Vision SWindow,  !- Construction Name
    B2N North EWall1,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    133.896100, 18.542000, 8.077200,    !- X,Y,Z  1 {m}
    133.896100, 18.542000, 6.858000,    !- X,Y,Z  2 {m}
    132.067300, 18.542000, 6.858000,    !- X,Y,Z  3 {m}
    132.067300, 18.542000, 8.077200;    !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    B2N Bottom Window03,     !- Name
    Window,                  !- Surface Type
    NREL Vision SWindow,  !- Construction Name
    B2N North EWall1,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    130.848100, 18.542000, 8.077200,    !- X,Y,Z  1 {m}
    130.848100, 18.542000, 6.858000,    !- X,Y,Z  2 {m}
    129.019300, 18.542000, 6.858000,    !- X,Y,Z  3 {m}
    129.019300, 18.542000, 8.077200;    !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    B2N Bottom Window04,     !- Name
    Window,                  !- Surface Type
    NREL Vision SWindow,  !- Construction Name
    B2N North EWall1,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    127.800100, 18.542000, 8.077200,    !- X,Y,Z  1 {m}
    127.800100, 18.542000, 6.858000,    !- X,Y,Z  2 {m}
    125.971300, 18.542000, 6.858000,    !- X,Y,Z  3 {m}
    125.971300, 18.542000, 8.077200;    !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    B2N Bottom Window05,     !- Name
    Window,                  !- Surface Type
    NREL Vision SWindow,  !- Construction Name
    B2N North EWall1,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    124.752100, 18.542000, 8.077200,    !- X,Y,Z  1 {m}
    124.752100, 18.542000, 6.858000,    !- X,Y,Z  2 {m}
    122.923300, 18.542000, 6.858000,    !- X,Y,Z  3 {m}
    122.923300, 18.542000, 8.077200;    !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    B2N Bottom Window06,     !- Name
    Window,                  !- Surface Type
    NREL Vision SWindow,  !- Construction Name
    B2N North EWall1,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    121.704100, 18.542000, 8.077200,    !- X,Y,Z  1 {m}
    121.704100, 18.542000, 6.858000,    !- X,Y,Z  2 {m}
    119.875300, 18.542000, 6.858000,    !- X,Y,Z  3 {m}
    119.875300, 18.542000, 8.077200;    !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    B2N Bottom Window07,     !- Name
    Window,                  !- Surface Type
    NREL Vision SWindow,  !- Construction Name
    B2N North EWall1,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    118.656100, 18.542000, 8.077200,    !- X,Y,Z  1 {m}
    118.656100, 18.542000, 6.858000,    !- X,Y,Z  2 {m}
    116.827300, 18.542000, 6.858000,    !- X,Y,Z  3 {m}
    116.827300, 18.542000, 8.077200;    !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    B2N Bottom Window08,     !- Name
    Window,                  !- Surface Type
    NREL Vision SWindow,  !- Construction Name
    B2N North EWall1,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    115.608100, 18.542000, 8.077200,    !- X,Y,Z  1 {m}
    115.608100, 18.542000, 6.858000,    !- X,Y,Z  2 {m}
    113.779300, 18.542000, 6.858000,    !- X,Y,Z  3 {m}
    113.779300, 18.542000, 8.077200;    !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    B2N Bottom Window12,     !- Name
    Window,                  !- Surface Type
    NREL Vision SWindow,  !- Construction Name
    B2N North EWall1,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    103.416100, 18.542000, 8.077200,    !- X,Y,Z  1 {m}
    103.416100, 18.542000, 6.858000,    !- X,Y,Z  2 {m}
    101.587300, 18.542000, 6.858000,    !- X,Y,Z  3 {m}
    101.587300, 18.542000, 8.077200;    !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    B2N Bottom Window11,     !- Name
    Window,                  !- Surface Type
    NREL Vision SWindow,  !- Construction Name
    B2N North EWall1,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    106.464100, 18.542000, 8.077200,    !- X,Y,Z  1 {m}
    106.464100, 18.542000, 6.858000,    !- X,Y,Z  2 {m}
    104.635300, 18.542000, 6.858000,    !- X,Y,Z  3 {m}
    104.635300, 18.542000, 8.077200;    !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    B2N Bottom Window10,     !- Name
    Window,                  !- Surface Type
    NREL Vision SWindow,  !- Construction Name
    B2N North EWall1,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    109.512100, 18.542000, 8.077200,    !- X,Y,Z  1 {m}
    109.512100, 18.542000, 6.858000,    !- X,Y,Z  2 {m}
    107.683300, 18.542000, 6.858000,    !- X,Y,Z  3 {m}
    107.683300, 18.542000, 8.077200;    !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    B2N Bottom Window09,     !- Name
    Window,                  !- Surface Type
    NREL Vision SWindow,  !- Construction Name
    B2N North EWall1,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    112.560100, 18.542000, 8.077200,    !- X,Y,Z  1 {m}
    112.560100, 18.542000, 6.858000,    !- X,Y,Z  2 {m}
    110.731300, 18.542000, 6.858000,    !- X,Y,Z  3 {m}
    110.731300, 18.542000, 8.077200;    !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    A3N Bottom Window02,     !- Name
    Window,                  !- Surface Type
    NREL Vision SWindow,  !- Construction Name
    A3N North EWall1,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    75.742800, 18.542000, 12.344400,    !- X,Y,Z  1 {m}
    75.742800, 18.542000, 11.125200,    !- X,Y,Z  2 {m}
    73.914000, 18.542000, 11.125200,    !- X,Y,Z  3 {m}
    73.914000, 18.542000, 12.344400;    !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    A3N Top Window02,        !- Name
    Window,                  !- Surface Type
    NREL Daylight SWindow,   !- Construction Name
    A3N North EWall1,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    75.742800, 18.542000, 14.020800,    !- X,Y,Z  1 {m}
    75.742800, 18.542000, 13.208000,    !- X,Y,Z  2 {m}
    73.914000, 18.542000, 13.208000,    !- X,Y,Z  3 {m}
    73.914000, 18.542000, 14.020800;    !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    A3N Top Window03,        !- Name
    Window,                  !- Surface Type
    NREL Daylight SWindow,   !- Construction Name
    A3N North EWall1,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    72.694800, 18.542000, 14.020800,    !- X,Y,Z  1 {m}
    72.694800, 18.542000, 13.208000,    !- X,Y,Z  2 {m}
    70.866000, 18.542000, 13.208000,    !- X,Y,Z  3 {m}
    70.866000, 18.542000, 14.020800;    !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    A3N Bottom Window03,     !- Name
    Window,                  !- Surface Type
    NREL Vision SWindow,  !- Construction Name
    A3N North EWall1,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    72.694800, 18.542000, 12.344400,    !- X,Y,Z  1 {m}
    72.694800, 18.542000, 11.125200,    !- X,Y,Z  2 {m}
    70.866000, 18.542000, 11.125200,    !- X,Y,Z  3 {m}
    70.866000, 18.542000, 12.344400;    !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    A3N Top Window04,        !- Name
    Window,                  !- Surface Type
    NREL Daylight SWindow,   !- Construction Name
    A3N North EWall1,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    69.646800, 18.542000, 14.020800,    !- X,Y,Z  1 {m}
    69.646800, 18.542000, 13.208000,    !- X,Y,Z  2 {m}
    67.818000, 18.542000, 13.208000,    !- X,Y,Z  3 {m}
    67.818000, 18.542000, 14.020800;    !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    A3N Bottom Window04,     !- Name
    Window,                  !- Surface Type
    NREL Vision SWindow,  !- Construction Name
    A3N North EWall1,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    69.646800, 18.542000, 12.344400,    !- X,Y,Z  1 {m}
    69.646800, 18.542000, 11.125200,    !- X,Y,Z  2 {m}
    67.818000, 18.542000, 11.125200,    !- X,Y,Z  3 {m}
    67.818000, 18.542000, 12.344400;    !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    A3N Bottom Window05,     !- Name
    Window,                  !- Surface Type
    NREL Vision SWindow,  !- Construction Name
    A3N North EWall1,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    66.598800, 18.542000, 12.344400,    !- X,Y,Z  1 {m}
    66.598800, 18.542000, 11.125200,    !- X,Y,Z  2 {m}
    64.770000, 18.542000, 11.125200,    !- X,Y,Z  3 {m}
    64.770000, 18.542000, 12.344400;    !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    A3N Top Window05,        !- Name
    Window,                  !- Surface Type
    NREL Daylight SWindow,   !- Construction Name
    A3N North EWall1,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    66.598800, 18.542000, 14.020800,    !- X,Y,Z  1 {m}
    66.598800, 18.542000, 13.208000,    !- X,Y,Z  2 {m}
    64.770000, 18.542000, 13.208000,    !- X,Y,Z  3 {m}
    64.770000, 18.542000, 14.020800;    !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    A3N Bottom Window01,     !- Name
    Window,                  !- Surface Type
    NREL Vision SWindow,  !- Construction Name
    A3N North EWall1,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    78.790800, 18.542000, 12.344400,    !- X,Y,Z  1 {m}
    78.790800, 18.542000, 11.125200,    !- X,Y,Z  2 {m}
    76.962000, 18.542000, 11.125200,    !- X,Y,Z  3 {m}
    76.962000, 18.542000, 12.344400;    !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    A3N Top Window01,        !- Name
    Window,                  !- Surface Type
    NREL Daylight SWindow,   !- Construction Name
    A3N North EWall1,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    78.790800, 18.542000, 14.020800,    !- X,Y,Z  1 {m}
    78.790800, 18.542000, 13.208000,    !- X,Y,Z  2 {m}
    76.962000, 18.542000, 13.208000,    !- X,Y,Z  3 {m}
    76.962000, 18.542000, 14.020800;    !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    A3N Bottom Window06,     !- Name
    Window,                  !- Surface Type
    NREL Vision SWindow,  !- Construction Name
    A3N North EWall1,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    63.550800, 18.542000, 12.344400,    !- X,Y,Z  1 {m}
    63.550800, 18.542000, 11.125200,    !- X,Y,Z  2 {m}
    61.722000, 18.542000, 11.125200,    !- X,Y,Z  3 {m}
    61.722000, 18.542000, 12.344400;    !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    A3N Top Window06,        !- Name
    Window,                  !- Surface Type
    NREL Daylight SWindow,   !- Construction Name
    A3N North EWall1,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    63.550800, 18.542000, 14.020800,    !- X,Y,Z  1 {m}
    63.550800, 18.542000, 13.208000,    !- X,Y,Z  2 {m}
    61.722000, 18.542000, 13.208000,    !- X,Y,Z  3 {m}
    61.722000, 18.542000, 14.020800;    !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    A3N Top Window07,        !- Name
    Window,                  !- Surface Type
    NREL Daylight SWindow,   !- Construction Name
    A3N North EWall1,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    60.502800, 18.542000, 14.020800,    !- X,Y,Z  1 {m}
    60.502800, 18.542000, 13.208000,    !- X,Y,Z  2 {m}
    58.674000, 18.542000, 13.208000,    !- X,Y,Z  3 {m}
    58.674000, 18.542000, 14.020800;    !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    A3N Bottom Window07,     !- Name
    Window,                  !- Surface Type
    NREL Vision SWindow,  !- Construction Name
    A3N North EWall1,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    60.502800, 18.542000, 12.344400,    !- X,Y,Z  1 {m}
    60.502800, 18.542000, 11.125200,    !- X,Y,Z  2 {m}
    58.674000, 18.542000, 11.125200,    !- X,Y,Z  3 {m}
    58.674000, 18.542000, 12.344400;    !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    A3N Bottom Window08,     !- Name
    Window,                  !- Surface Type
    NREL Vision SWindow,  !- Construction Name
    A3N North EWall1,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    57.454800, 18.542000, 12.344400,    !- X,Y,Z  1 {m}
    57.454800, 18.542000, 11.125200,    !- X,Y,Z  2 {m}
    55.626000, 18.542000, 11.125200,    !- X,Y,Z  3 {m}
    55.626000, 18.542000, 12.344400;    !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    A3N Top Window08,        !- Name
    Window,                  !- Surface Type
    NREL Daylight SWindow,   !- Construction Name
    A3N North EWall1,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    57.454800, 18.542000, 14.020800,    !- X,Y,Z  1 {m}
    57.454800, 18.542000, 13.208000,    !- X,Y,Z  2 {m}
    55.626000, 18.542000, 13.208000,    !- X,Y,Z  3 {m}
    55.626000, 18.542000, 14.020800;    !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    A3N Top Window09,        !- Name
    Window,                  !- Surface Type
    NREL Daylight SWindow,   !- Construction Name
    A3N North EWall1,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    54.406800, 18.542000, 14.020800,    !- X,Y,Z  1 {m}
    54.406800, 18.542000, 13.208000,    !- X,Y,Z  2 {m}
    52.578000, 18.542000, 13.208000,    !- X,Y,Z  3 {m}
    52.578000, 18.542000, 14.020800;    !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    A3N Bottom Window09,     !- Name
    Window,                  !- Surface Type
    NREL Vision SWindow,  !- Construction Name
    A3N North EWall1,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    54.406800, 18.542000, 12.344400,    !- X,Y,Z  1 {m}
    54.406800, 18.542000, 11.125200,    !- X,Y,Z  2 {m}
    52.578000, 18.542000, 11.125200,    !- X,Y,Z  3 {m}
    52.578000, 18.542000, 12.344400;    !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    A3N Top Window10,        !- Name
    Window,                  !- Surface Type
    NREL Daylight SWindow,   !- Construction Name
    A3N North EWall1,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    51.358800, 18.542000, 14.020800,    !- X,Y,Z  1 {m}
    51.358800, 18.542000, 13.208000,    !- X,Y,Z  2 {m}
    49.530000, 18.542000, 13.208000,    !- X,Y,Z  3 {m}
    49.530000, 18.542000, 14.020800;    !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    A3N Bottom Window10,     !- Name
    Window,                  !- Surface Type
    NREL Vision SWindow,  !- Construction Name
    A3N North EWall1,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    51.358800, 18.542000, 12.344400,    !- X,Y,Z  1 {m}
    51.358800, 18.542000, 11.125200,    !- X,Y,Z  2 {m}
    49.530000, 18.542000, 11.125200,    !- X,Y,Z  3 {m}
    49.530000, 18.542000, 12.344400;    !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    A3N Top Window11,        !- Name
    Window,                  !- Surface Type
    NREL Daylight SWindow,   !- Construction Name
    A3N North EWall1,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    48.310800, 18.542000, 14.020800,    !- X,Y,Z  1 {m}
    48.310800, 18.542000, 13.208000,    !- X,Y,Z  2 {m}
    46.482000, 18.542000, 13.208000,    !- X,Y,Z  3 {m}
    46.482000, 18.542000, 14.020800;    !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    A3N Bottom Window11,     !- Name
    Window,                  !- Surface Type
    NREL Vision SWindow,  !- Construction Name
    A3N North EWall1,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    48.310800, 18.542000, 12.344400,    !- X,Y,Z  1 {m}
    48.310800, 18.542000, 11.125200,    !- X,Y,Z  2 {m}
    46.482000, 18.542000, 11.125200,    !- X,Y,Z  3 {m}
    46.482000, 18.542000, 12.344400;    !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    A2N Bottom Window02,     !- Name
    Window,                  !- Surface Type
    NREL Vision SWindow,  !- Construction Name
    A2N North EWall1,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    75.742800, 18.542000, 8.077200,     !- X,Y,Z  1 {m}
    75.742800, 18.542000, 6.858000,     !- X,Y,Z  2 {m}
    73.914000, 18.542000, 6.858000,     !- X,Y,Z  3 {m}
    73.914000, 18.542000, 8.077200;     !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    A2N Top Window02,        !- Name
    Window,                  !- Surface Type
    NREL Daylight SWindow,   !- Construction Name
    A2N North EWall1,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    75.742800, 18.542000, 9.753600,     !- X,Y,Z  1 {m}
    75.742800, 18.542000, 8.940800,     !- X,Y,Z  2 {m}
    73.914000, 18.542000, 8.940800,     !- X,Y,Z  3 {m}
    73.914000, 18.542000, 9.753600;     !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    A2N Top Window03,        !- Name
    Window,                  !- Surface Type
    NREL Daylight SWindow,   !- Construction Name
    A2N North EWall1,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    72.694800, 18.542000, 9.753600,     !- X,Y,Z  1 {m}
    72.694800, 18.542000, 8.940800,     !- X,Y,Z  2 {m}
    70.866000, 18.542000, 8.940800,     !- X,Y,Z  3 {m}
    70.866000, 18.542000, 9.753600;     !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    A2N Bottom Window03,     !- Name
    Window,                  !- Surface Type
    NREL Vision SWindow,  !- Construction Name
    A2N North EWall1,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    72.694800, 18.542000, 8.077200,     !- X,Y,Z  1 {m}
    72.694800, 18.542000, 6.858000,     !- X,Y,Z  2 {m}
    70.866000, 18.542000, 6.858000,     !- X,Y,Z  3 {m}
    70.866000, 18.542000, 8.077200;     !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    A2N Top Window04,        !- Name
    Window,                  !- Surface Type
    NREL Daylight SWindow,   !- Construction Name
    A2N North EWall1,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    69.646800, 18.542000, 9.753600,     !- X,Y,Z  1 {m}
    69.646800, 18.542000, 8.940800,     !- X,Y,Z  2 {m}
    67.818000, 18.542000, 8.940800,     !- X,Y,Z  3 {m}
    67.818000, 18.542000, 9.753600;     !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    A2N Bottom Window04,     !- Name
    Window,                  !- Surface Type
    NREL Vision SWindow,  !- Construction Name
    A2N North EWall1,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    69.646800, 18.542000, 8.077200,     !- X,Y,Z  1 {m}
    69.646800, 18.542000, 6.858000,     !- X,Y,Z  2 {m}
    67.818000, 18.542000, 6.858000,     !- X,Y,Z  3 {m}
    67.818000, 18.542000, 8.077200;     !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    A2N Top Window05,        !- Name
    Window,                  !- Surface Type
    NREL Daylight SWindow,   !- Construction Name
    A2N North EWall1,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    66.598800, 18.542000, 9.753600,     !- X,Y,Z  1 {m}
    66.598800, 18.542000, 8.940800,     !- X,Y,Z  2 {m}
    64.770000, 18.542000, 8.940800,     !- X,Y,Z  3 {m}
    64.770000, 18.542000, 9.753600;     !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    A2N Bottom Window05,     !- Name
    Window,                  !- Surface Type
    NREL Vision SWindow,  !- Construction Name
    A2N North EWall1,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    66.598800, 18.542000, 8.077200,     !- X,Y,Z  1 {m}
    66.598800, 18.542000, 6.858000,     !- X,Y,Z  2 {m}
    64.770000, 18.542000, 6.858000,     !- X,Y,Z  3 {m}
    64.770000, 18.542000, 8.077200;     !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    A2N Bottom Window01,     !- Name
    Window,                  !- Surface Type
    NREL Vision SWindow,  !- Construction Name
    A2N North EWall1,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    78.790800, 18.542000, 8.077200,     !- X,Y,Z  1 {m}
    78.790800, 18.542000, 6.858000,     !- X,Y,Z  2 {m}
    76.962000, 18.542000, 6.858000,     !- X,Y,Z  3 {m}
    76.962000, 18.542000, 8.077200;     !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    A2N Top Window01,        !- Name
    Window,                  !- Surface Type
    NREL Daylight SWindow,   !- Construction Name
    A2N North EWall1,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    78.790800, 18.542000, 9.753600,     !- X,Y,Z  1 {m}
    78.790800, 18.542000, 8.940800,     !- X,Y,Z  2 {m}
    76.962000, 18.542000, 8.940800,     !- X,Y,Z  3 {m}
    76.962000, 18.542000, 9.753600;     !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    A2N Top Window06,        !- Name
    Window,                  !- Surface Type
    NREL Daylight SWindow,   !- Construction Name
    A2N North EWall1,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    63.550800, 18.542000, 9.753600,     !- X,Y,Z  1 {m}
    63.550800, 18.542000, 8.940800,     !- X,Y,Z  2 {m}
    61.722000, 18.542000, 8.940800,     !- X,Y,Z  3 {m}
    61.722000, 18.542000, 9.753600;     !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    A2N Bottom Window06,     !- Name
    Window,                  !- Surface Type
    NREL Vision SWindow,  !- Construction Name
    A2N North EWall1,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    63.550800, 18.542000, 8.077200,     !- X,Y,Z  1 {m}
    63.550800, 18.542000, 6.858000,     !- X,Y,Z  2 {m}
    61.722000, 18.542000, 6.858000,     !- X,Y,Z  3 {m}
    61.722000, 18.542000, 8.077200;     !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    A2N Top Window07,        !- Name
    Window,                  !- Surface Type
    NREL Daylight SWindow,   !- Construction Name
    A2N North EWall1,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    60.502800, 18.542000, 9.753600,     !- X,Y,Z  1 {m}
    60.502800, 18.542000, 8.940800,     !- X,Y,Z  2 {m}
    58.674000, 18.542000, 8.940800,     !- X,Y,Z  3 {m}
    58.674000, 18.542000, 9.753600;     !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    A2N Bottom Window07,     !- Name
    Window,                  !- Surface Type
    NREL Vision SWindow,  !- Construction Name
    A2N North EWall1,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    60.502800, 18.542000, 8.077200,     !- X,Y,Z  1 {m}
    60.502800, 18.542000, 6.858000,     !- X,Y,Z  2 {m}
    58.674000, 18.542000, 6.858000,     !- X,Y,Z  3 {m}
    58.674000, 18.542000, 8.077200;     !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    A2N Top Window08,        !- Name
    Window,                  !- Surface Type
    NREL Daylight SWindow,   !- Construction Name
    A2N North EWall1,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    57.454800, 18.542000, 9.753600,     !- X,Y,Z  1 {m}
    57.454800, 18.542000, 8.940800,     !- X,Y,Z  2 {m}
    55.626000, 18.542000, 8.940800,     !- X,Y,Z  3 {m}
    55.626000, 18.542000, 9.753600;     !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    A2N Bottom Window08,     !- Name
    Window,                  !- Surface Type
    NREL Vision SWindow,  !- Construction Name
    A2N North EWall1,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    57.454800, 18.542000, 8.077200,     !- X,Y,Z  1 {m}
    57.454800, 18.542000, 6.858000,     !- X,Y,Z  2 {m}
    55.626000, 18.542000, 6.858000,     !- X,Y,Z  3 {m}
    55.626000, 18.542000, 8.077200;     !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    A2N Top Window09,        !- Name
    Window,                  !- Surface Type
    NREL Daylight SWindow,   !- Construction Name
    A2N North EWall1,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    54.406800, 18.542000, 9.753600,     !- X,Y,Z  1 {m}
    54.406800, 18.542000, 8.940800,     !- X,Y,Z  2 {m}
    52.578000, 18.542000, 8.940800,     !- X,Y,Z  3 {m}
    52.578000, 18.542000, 9.753600;     !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    A2N Bottom Window09,     !- Name
    Window,                  !- Surface Type
    NREL Vision SWindow,  !- Construction Name
    A2N North EWall1,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    54.406800, 18.542000, 8.077200,     !- X,Y,Z  1 {m}
    54.406800, 18.542000, 6.858000,     !- X,Y,Z  2 {m}
    52.578000, 18.542000, 6.858000,     !- X,Y,Z  3 {m}
    52.578000, 18.542000, 8.077200;     !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    A2N Top Window10,        !- Name
    Window,                  !- Surface Type
    NREL Daylight SWindow,   !- Construction Name
    A2N North EWall1,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    51.358800, 18.542000, 9.753600,     !- X,Y,Z  1 {m}
    51.358800, 18.542000, 8.940800,     !- X,Y,Z  2 {m}
    49.530000, 18.542000, 8.940800,     !- X,Y,Z  3 {m}
    49.530000, 18.542000, 9.753600;     !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    A2N Bottom Window10,     !- Name
    Window,                  !- Surface Type
    NREL Vision SWindow,  !- Construction Name
    A2N North EWall1,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    51.358800, 18.542000, 8.077200,     !- X,Y,Z  1 {m}
    51.358800, 18.542000, 6.858000,     !- X,Y,Z  2 {m}
    49.530000, 18.542000, 6.858000,     !- X,Y,Z  3 {m}
    49.530000, 18.542000, 8.077200;     !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    A2N Top Window11,        !- Name
    Window,                  !- Surface Type
    NREL Daylight SWindow,   !- Construction Name
    A2N North EWall1,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    48.310800, 18.542000, 9.753600,     !- X,Y,Z  1 {m}
    48.310800, 18.542000, 8.940800,     !- X,Y,Z  2 {m}
    46.482000, 18.542000, 8.940800,     !- X,Y,Z  3 {m}
    46.482000, 18.542000, 9.753600;     !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    A2N Bottom Window11,     !- Name
    Window,                  !- Surface Type
    NREL Vision SWindow,  !- Construction Name
    A2N North EWall1,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    48.310800, 18.542000, 8.077200,     !- X,Y,Z  1 {m}
    48.310800, 18.542000, 6.858000,     !- X,Y,Z  2 {m}
    46.482000, 18.542000, 6.858000,     !- X,Y,Z  3 {m}
    46.482000, 18.542000, 8.077200;     !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    A1N Bottom Window02,     !- Name
    Window,                  !- Surface Type
    NREL Vision SWindow,  !- Construction Name
    A1N North EWall1,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    75.742800, 18.542000, 3.810000,     !- X,Y,Z  1 {m}
    75.742800, 18.542000, 2.590800,     !- X,Y,Z  2 {m}
    73.914000, 18.542000, 2.590800,     !- X,Y,Z  3 {m}
    73.914000, 18.542000, 3.810000;     !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    A1N Top Window02,        !- Name
    Window,                  !- Surface Type
    NREL Daylight SWindow,   !- Construction Name
    A1N North EWall1,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    75.742800, 18.542000, 5.486400,     !- X,Y,Z  1 {m}
    75.742800, 18.542000, 4.673600,     !- X,Y,Z  2 {m}
    73.914000, 18.542000, 4.673600,     !- X,Y,Z  3 {m}
    73.914000, 18.542000, 5.486400;     !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    A1N Top Window03,        !- Name
    Window,                  !- Surface Type
    NREL Daylight SWindow,   !- Construction Name
    A1N North EWall1,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    72.694800, 18.542000, 5.486400,     !- X,Y,Z  1 {m}
    72.694800, 18.542000, 4.673600,     !- X,Y,Z  2 {m}
    70.866000, 18.542000, 4.673600,     !- X,Y,Z  3 {m}
    70.866000, 18.542000, 5.486400;     !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    A1N Top Window04,        !- Name
    Window,                  !- Surface Type
    NREL Daylight SWindow,   !- Construction Name
    A1N North EWall1,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    69.646800, 18.542000, 5.486400,     !- X,Y,Z  1 {m}
    69.646800, 18.542000, 4.673600,     !- X,Y,Z  2 {m}
    67.818000, 18.542000, 4.673600,     !- X,Y,Z  3 {m}
    67.818000, 18.542000, 5.486400;     !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    A1N Bottom Window03,     !- Name
    Window,                  !- Surface Type
    NREL Vision SWindow,  !- Construction Name
    A1N North EWall1,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    72.694800, 18.542000, 3.810000,     !- X,Y,Z  1 {m}
    72.694800, 18.542000, 2.590800,     !- X,Y,Z  2 {m}
    70.866000, 18.542000, 2.590800,     !- X,Y,Z  3 {m}
    70.866000, 18.542000, 3.810000;     !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    A1N Bottom Window04,     !- Name
    Window,                  !- Surface Type
    NREL Vision SWindow,  !- Construction Name
    A1N North EWall1,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    69.646800, 18.542000, 3.810000,     !- X,Y,Z  1 {m}
    69.646800, 18.542000, 2.590800,     !- X,Y,Z  2 {m}
    67.818000, 18.542000, 2.590800,     !- X,Y,Z  3 {m}
    67.818000, 18.542000, 3.810000;     !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    A1N Top Window05,        !- Name
    Window,                  !- Surface Type
    NREL Daylight SWindow,   !- Construction Name
    A1N North EWall1,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    66.598800, 18.542000, 5.486400,     !- X,Y,Z  1 {m}
    66.598800, 18.542000, 4.673600,     !- X,Y,Z  2 {m}
    64.770000, 18.542000, 4.673600,     !- X,Y,Z  3 {m}
    64.770000, 18.542000, 5.486400;     !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    A1N Bottom Window05,     !- Name
    Window,                  !- Surface Type
    NREL Vision SWindow,  !- Construction Name
    A1N North EWall1,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    66.598800, 18.542000, 3.810000,     !- X,Y,Z  1 {m}
    66.598800, 18.542000, 2.590800,     !- X,Y,Z  2 {m}
    64.770000, 18.542000, 2.590800,     !- X,Y,Z  3 {m}
    64.770000, 18.542000, 3.810000;     !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    A1N Top Window06,        !- Name
    Window,                  !- Surface Type
    NREL Daylight SWindow,   !- Construction Name
    A1N North EWall1,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    63.550800, 18.542000, 5.486400,     !- X,Y,Z  1 {m}
    63.550800, 18.542000, 4.673600,     !- X,Y,Z  2 {m}
    61.722000, 18.542000, 4.673600,     !- X,Y,Z  3 {m}
    61.722000, 18.542000, 5.486400;     !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    A1N Bottom Window06,     !- Name
    Window,                  !- Surface Type
    NREL Vision SWindow,  !- Construction Name
    A1N North EWall1,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    63.550800, 18.542000, 3.810000,     !- X,Y,Z  1 {m}
    63.550800, 18.542000, 2.590800,     !- X,Y,Z  2 {m}
    61.722000, 18.542000, 2.590800,     !- X,Y,Z  3 {m}
    61.722000, 18.542000, 3.810000;     !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    A1N Top Window07,        !- Name
    Window,                  !- Surface Type
    NREL Daylight SWindow,   !- Construction Name
    A1N North EWall1,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    60.502800, 18.542000, 5.486400,     !- X,Y,Z  1 {m}
    60.502800, 18.542000, 4.673600,     !- X,Y,Z  2 {m}
    58.674000, 18.542000, 4.673600,     !- X,Y,Z  3 {m}
    58.674000, 18.542000, 5.486400;     !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    A1N Bottom Window07,     !- Name
    Window,                  !- Surface Type
    NREL Vision SWindow,  !- Construction Name
    A1N North EWall1,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    60.502800, 18.542000, 3.810000,     !- X,Y,Z  1 {m}
    60.502800, 18.542000, 2.590800,     !- X,Y,Z  2 {m}
    58.674000, 18.542000, 2.590800,     !- X,Y,Z  3 {m}
    58.674000, 18.542000, 3.810000;     !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    A1N Bottom Window01,     !- Name
    Window,                  !- Surface Type
    NREL Vision SWindow,  !- Construction Name
    A1N North EWall1,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    78.790800, 18.542000, 3.810000,     !- X,Y,Z  1 {m}
    78.790800, 18.542000, 2.590800,     !- X,Y,Z  2 {m}
    76.962000, 18.542000, 2.590800,     !- X,Y,Z  3 {m}
    76.962000, 18.542000, 3.810000;     !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    A1N Top Window01,        !- Name
    Window,                  !- Surface Type
    NREL Daylight SWindow,   !- Construction Name
    A1N North EWall1,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    78.790800, 18.542000, 5.486400,     !- X,Y,Z  1 {m}
    78.790800, 18.542000, 4.673600,     !- X,Y,Z  2 {m}
    76.962000, 18.542000, 4.673600,     !- X,Y,Z  3 {m}
    76.962000, 18.542000, 5.486400;     !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    A1N Top Window08,        !- Name
    Window,                  !- Surface Type
    NREL Daylight SWindow,   !- Construction Name
    A1N North EWall1,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    57.454800, 18.542000, 5.486400,     !- X,Y,Z  1 {m}
    57.454800, 18.542000, 4.673600,     !- X,Y,Z  2 {m}
    55.626000, 18.542000, 4.673600,     !- X,Y,Z  3 {m}
    55.626000, 18.542000, 5.486400;     !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    A1N Bottom Window08,     !- Name
    Window,                  !- Surface Type
    NREL Vision SWindow,  !- Construction Name
    A1N North EWall1,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    57.454800, 18.542000, 3.810000,     !- X,Y,Z  1 {m}
    57.454800, 18.542000, 2.590800,     !- X,Y,Z  2 {m}
    55.626000, 18.542000, 2.590800,     !- X,Y,Z  3 {m}
    55.626000, 18.542000, 3.810000;     !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    A1N Top Window09,        !- Name
    Window,                  !- Surface Type
    NREL Daylight SWindow,   !- Construction Name
    A1N North EWall1,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    54.406800, 18.542000, 5.486400,     !- X,Y,Z  1 {m}
    54.406800, 18.542000, 4.673600,     !- X,Y,Z  2 {m}
    52.578000, 18.542000, 4.673600,     !- X,Y,Z  3 {m}
    52.578000, 18.542000, 5.486400;     !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    A1N Bottom Window09,     !- Name
    Window,                  !- Surface Type
    NREL Vision SWindow,  !- Construction Name
    A1N North EWall1,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    54.406800, 18.542000, 3.810000,     !- X,Y,Z  1 {m}
    54.406800, 18.542000, 2.590800,     !- X,Y,Z  2 {m}
    52.578000, 18.542000, 2.590800,     !- X,Y,Z  3 {m}
    52.578000, 18.542000, 3.810000;     !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    A1N Top Window10,        !- Name
    Window,                  !- Surface Type
    NREL Daylight SWindow,   !- Construction Name
    A1N North EWall1,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    51.358800, 18.542000, 5.486400,     !- X,Y,Z  1 {m}
    51.358800, 18.542000, 4.673600,     !- X,Y,Z  2 {m}
    49.530000, 18.542000, 4.673600,     !- X,Y,Z  3 {m}
    49.530000, 18.542000, 5.486400;     !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    A1N Bottom Window10,     !- Name
    Window,                  !- Surface Type
    NREL Vision SWindow,  !- Construction Name
    A1N North EWall1,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    51.358800, 18.542000, 3.810000,     !- X,Y,Z  1 {m}
    51.358800, 18.542000, 2.590800,     !- X,Y,Z  2 {m}
    49.530000, 18.542000, 2.590800,     !- X,Y,Z  3 {m}
    49.530000, 18.542000, 3.810000;     !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    A1N Top Window11,        !- Name
    Window,                  !- Surface Type
    NREL Daylight SWindow,   !- Construction Name
    A1N North EWall1,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    48.310800, 18.542000, 5.486400,     !- X,Y,Z  1 {m}
    48.310800, 18.542000, 4.673600,     !- X,Y,Z  2 {m}
    46.482000, 18.542000, 4.673600,     !- X,Y,Z  3 {m}
    46.482000, 18.542000, 5.486400;     !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    A1N Bottom Window11,     !- Name
    Window,                  !- Surface Type
    NREL Vision SWindow,  !- Construction Name
    A1N North EWall1,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    48.310800, 18.542000, 3.810000,     !- X,Y,Z  1 {m}
    48.310800, 18.542000, 2.590800,     !- X,Y,Z  2 {m}
    46.482000, 18.542000, 2.590800,     !- X,Y,Z  3 {m}
    46.482000, 18.542000, 3.810000;     !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    A3N North Clerestory,    !- Name
    Window,                  !- Surface Type
    NREL Vision SWindow,         !- Construction Name
    A3N North EWall1,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    81.838800, 18.542000, 16.662400,    !- X,Y,Z  1 {m}
    81.838800, 18.542000, 16.052800,    !- X,Y,Z  2 {m}
    45.872400, 18.542000, 16.052800,    !- X,Y,Z  3 {m}
    45.872400, 18.542000, 16.662400;    !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    B3N North Clerestory,    !- Name
    Window,                  !- Surface Type
    NREL Vision SWindow,         !- Construction Name
    B3N North EWall1,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    136.944100, 18.542000, 16.662400,   !- X,Y,Z  1 {m}
    136.944100, 18.542000, 16.052800,   !- X,Y,Z  2 {m}
    101.587300, 18.542000, 16.052800,   !- X,Y,Z  3 {m}
    101.587300, 18.542000, 16.662400;   !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    C3SB South Window,       !- Name
    Window,                  !- Surface Type
    NREL East Curtn SWindow,  !- Construction Name
    C3SB South EWall,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    98.414216, -6.634434, 13.258800,    !- X,Y,Z  1 {m}
    98.414216, -6.634434, 11.125200,    !- X,Y,Z  2 {m}
    107.062632, -4.317098, 11.125200,   !- X,Y,Z  3 {m}
    107.062632, -4.317098, 13.258800;   !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    C3SB West Window,        !- Name
    Window,                  !- Surface Type
    NREL Vision SWindow,         !- Construction Name
    C3SB West EWall,         !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    97.041794, -1.806900, 12.039600,    !- X,Y,Z  1 {m}
    97.041794, -1.806900, 11.125200,    !- X,Y,Z  2 {m}
    97.452669, -3.340307, 11.125200,    !- X,Y,Z  3 {m}
    97.452669, -3.340307, 12.039600;    !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    C3SB East Window,        !- Name
    Window,                  !- Surface Type
    NREL Vision SWindow,         !- Construction Name
    C3SB East EWall,         !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    106.347296, -1.353011, 12.039600,   !- X,Y,Z  1 {m}
    106.347296, -1.353011, 11.125200,   !- X,Y,Z  2 {m}
    105.936421, 0.180396, 11.125200,    !- X,Y,Z  3 {m}
    105.936421, 0.180396, 12.039600;    !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    C2SB East Window,        !- Name
    Window,                  !- Surface Type
    NREL Vision SWindow,         !- Construction Name
    C2SB East EWall,         !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    106.347296, -1.353011, 7.772400,    !- X,Y,Z  1 {m}
    106.347296, -1.353011, 6.858000,    !- X,Y,Z  2 {m}
    105.936420, 0.180396, 6.858000,     !- X,Y,Z  3 {m}
    105.936420, 0.180396, 7.772400;     !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    C2SB South Window,       !- Name
    Window,                  !- Surface Type
    NREL East Curtn SWindow,  !- Construction Name
    C2SB South EWall,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    98.414216, -6.634434, 8.991600,     !- X,Y,Z  1 {m}
    98.414216, -6.634434, 6.858000,     !- X,Y,Z  2 {m}
    107.062632, -4.317098, 6.858000,    !- X,Y,Z  3 {m}
    107.062632, -4.317098, 8.991600;    !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    C2SB West Window,        !- Name
    Window,                  !- Surface Type
    NREL Vision SWindow,         !- Construction Name
    C2SB West EWall,         !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    97.041793, -1.806899, 7.772400,     !- X,Y,Z  1 {m}
    97.041793, -1.806899, 6.858000,     !- X,Y,Z  2 {m}
    97.452669, -3.340307, 6.858000,     !- X,Y,Z  3 {m}
    97.452669, -3.340307, 7.772400;     !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    C1SB East Window,        !- Name
    Window,                  !- Surface Type
    NREL Vision SWindow,         !- Construction Name
    C1SB East EWall,         !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    106.347296, -1.353011, 3.505200,    !- X,Y,Z  1 {m}
    106.347296, -1.353011, 2.590800,    !- X,Y,Z  2 {m}
    105.936421, 0.180396, 2.590800,     !- X,Y,Z  3 {m}
    105.936421, 0.180396, 3.505200;     !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    C1SB South Window,       !- Name
    Window,                  !- Surface Type
    NREL East Curtn SWindow,  !- Construction Name
    C1SB South EWall,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    98.414216, -6.634434, 4.724400,     !- X,Y,Z  1 {m}
    98.414216, -6.634434, 2.590800,     !- X,Y,Z  2 {m}
    107.062632, -4.317098, 2.590800,    !- X,Y,Z  3 {m}
    107.062632, -4.317098, 4.724400;    !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    C1SB West Window,        !- Name
    Window,                  !- Surface Type
    NREL Vision SWindow,         !- Construction Name
    C1SB West EWall,         !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    97.041793, -1.806899, 3.505200,     !- X,Y,Z  1 {m}
    97.041793, -1.806899, 2.590800,     !- X,Y,Z  2 {m}
    97.452669, -3.340307, 2.590800,     !- X,Y,Z  3 {m}
    97.452669, -3.340307, 3.505200;     !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    C1SB West Door,          !- Name
    Door,                    !- Surface Type
    Swinging Doors,           !- Construction Name
    C1SB West EWall,         !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    96.607909, -0.187621, 3.810000,     !- X,Y,Z  1 {m}
    96.607909, -0.187621, 1.676400,     !- X,Y,Z  2 {m}
    96.844573, -1.070863, 1.676400,     !- X,Y,Z  3 {m}
    96.844573, -1.070863, 3.810000;     !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    C1CW West Window01,      !- Name
    Window,                  !- Surface Type
    NREL East Curtn SWindow,  !- Construction Name
    C1CW West EWall02,       !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    75.543510, 43.488635, 4.787900,     !- X,Y,Z  1 {m}
    75.543510, 43.488636, 1.739900,     !- X,Y,Z  2 {m}
    77.499277, 36.189616, 1.739900,     !- X,Y,Z  3 {m}
    77.499277, 36.189616, 4.787900;     !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    C1CW West Window02,      !- Name
    Window,                  !- Surface Type
    NREL East Curtn SWindow,  !- Construction Name
    C1CW West EWall03,       !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    74.747479, 35.320795, 4.787900,     !- X,Y,Z  1 {m}
    74.747479, 35.320794, 1.739900,     !- X,Y,Z  2 {m}
    75.470619, 32.621998, 1.739900,     !- X,Y,Z  3 {m}
    75.470619, 32.621998, 4.787900;     !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    C1CW North Window,       !- Name
    Window,                  !- Surface Type
    NREL East Curtn SWindow,  !- Construction Name
    C1CW North EWall,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    77.454376, 36.111845, 4.787900,     !- X,Y,Z  1 {m}
    77.454376, 36.111845, 1.739900,     !- X,Y,Z  2 {m}
    74.792380, 35.398566, 1.739900,     !- X,Y,Z  3 {m}
    74.792380, 35.398566, 4.787900;     !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    C1CW West Window04,      !- Name
    Window,                  !- Surface Type
    NREL East Curtn SWindow,  !- Construction Name
    C1CW West EWall04,       !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    81.427245, 21.530244, 5.880100,     !- X,Y,Z  1 {m}
    81.427245, 21.530244, 4.851400,     !- X,Y,Z  2 {m}
    82.115872, 18.960253, 4.851400,     !- X,Y,Z  3 {m}
    82.115873, 18.960253, 5.880100;     !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    C1CW West Window03,      !- Name
    Window,                  !- Surface Type
    NREL East Curtn SWindow,  !- Construction Name
    C1CW West EWall04,       !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    78.288157, 33.245475, 4.787900,     !- X,Y,Z  1 {m}
    78.288156, 33.245475, 1.739900,     !- X,Y,Z  2 {m}
    82.115872, 18.960253, 1.739900,     !- X,Y,Z  3 {m}
    82.115872, 18.960253, 4.787900;     !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    C1CW South Window,       !- Name
    Window,                  !- Surface Type
    NREL East Curtn SWindow,  !- Construction Name
    C1CW South EWall,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    75.548390, 32.577097, 4.787900,     !- X,Y,Z  1 {m}
    75.548390, 32.577097, 1.739900,     !- X,Y,Z  2 {m}
    78.210386, 33.290376, 1.739900,     !- X,Y,Z  3 {m}
    78.210386, 33.290376, 4.787900;     !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    C2CW West Window01,      !- Name
    Window,                  !- Surface Type
    NREL East Curtn SWindow,  !- Construction Name
    C2CW West EWall02,       !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    75.937950, 42.016564, 9.055100,     !- X,Y,Z  1 {m}
    75.937951, 42.016563, 6.007100,     !- X,Y,Z  2 {m}
    76.332391, 40.544493, 6.007100,     !- X,Y,Z  3 {m}
    76.332391, 40.544493, 9.055100;     !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    C2CW West Window02,      !- Name
    Window,                  !- Surface Type
    NREL East Curtn SWindow,  !- Construction Name
    C2CW West EWall02,       !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    76.726831, 39.072422, 9.055100,     !- X,Y,Z  1 {m}
    76.726831, 39.072422, 6.007100,     !- X,Y,Z  2 {m}
    77.121272, 37.600351, 6.007100,     !- X,Y,Z  3 {m}
    77.121271, 37.600351, 9.055100;     !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    C2CW West Window03,      !- Name
    Window,                  !- Surface Type
    NREL East Curtn SWindow,  !- Construction Name
    C2CW West EWall02,       !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    77.877282, 34.778882, 9.055100,     !- X,Y,Z  1 {m}
    77.877282, 34.778882, 6.007100,     !- X,Y,Z  2 {m}
    78.271723, 33.306811, 6.007100,     !- X,Y,Z  3 {m}
    78.271723, 33.306811, 9.055100;     !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    C2CW West Window04,      !- Name
    Window,                  !- Surface Type
    NREL East Curtn SWindow,  !- Construction Name
    C2CW West EWall02,       !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    78.666163, 31.834740, 9.055100,     !- X,Y,Z  1 {m}
    78.666163, 31.834740, 6.007100,     !- X,Y,Z  2 {m}
    79.060604, 30.362669, 6.007100,     !- X,Y,Z  3 {m}
    79.060604, 30.362668, 9.055100;     !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    C2CW West Window05,      !- Name
    Window,                  !- Surface Type
    NREL East Curtn SWindow,  !- Construction Name
    C2CW West EWall02,       !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    79.455044, 28.890598, 9.055100,     !- X,Y,Z  1 {m}
    79.455044, 28.890598, 6.007100,     !- X,Y,Z  2 {m}
    79.849484, 27.418527, 6.007100,     !- X,Y,Z  3 {m}
    79.849484, 27.418527, 9.055100;     !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    C2CW West Window06,      !- Name
    Window,                  !- Surface Type
    NREL East Curtn SWindow,  !- Construction Name
    C2CW West EWall02,       !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    80.243925, 25.946455, 9.055100,     !- X,Y,Z  1 {m}
    80.243925, 25.946456, 6.007100,     !- X,Y,Z  2 {m}
    81.032806, 23.002314, 6.007100,     !- X,Y,Z  3 {m}
    81.032805, 23.002315, 9.055100;     !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    C2CW West Window07,      !- Name
    Window,                  !- Surface Type
    NREL East Curtn SWindow,  !- Construction Name
    C2CW West EWall02,       !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    81.427246, 21.530243, 9.055100,     !- X,Y,Z  1 {m}
    81.427246, 21.530243, 6.007100,     !- X,Y,Z  2 {m}
    82.115873, 18.960253, 6.007100,     !- X,Y,Z  3 {m}
    82.115873, 18.960253, 9.055100;     !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    C3CW West Window05,      !- Name
    Window,                  !- Surface Type
    NREL East Curtn SWindow,  !- Construction Name
    C3CW West EWall02,       !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    79.849484, 27.418527, 14.020800,    !- X,Y,Z  1 {m}
    79.849485, 27.418527, 10.274300,    !- X,Y,Z  2 {m}
    80.241049, 25.957190, 10.274300,    !- X,Y,Z  3 {m}
    80.241048, 25.957190, 14.020800;    !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    C3CW West Window06,      !- Name
    Window,                  !- Surface Type
    NREL East Curtn SWindow,  !- Construction Name
    C3CW West EWall02,       !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    81.032805, 23.002314, 14.020800,    !- X,Y,Z  1 {m}
    81.032806, 23.002314, 10.274300,    !- X,Y,Z  2 {m}
    81.427247, 21.530244, 10.274300,    !- X,Y,Z  3 {m}
    81.427246, 21.530244, 14.020800;    !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    C3CW West Window01,      !- Name
    Window,                  !- Surface Type
    NREL East Curtn SWindow,  !- Construction Name
    C3CW West EWall02,       !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    76.332389, 40.544493, 14.020800,    !- X,Y,Z  1 {m}
    76.332390, 40.544493, 10.274300,    !- X,Y,Z  2 {m}
    76.726831, 39.072422, 10.274300,    !- X,Y,Z  3 {m}
    76.726830, 39.072422, 14.020800;    !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    C3CW West Window02,      !- Name
    Window,                  !- Surface Type
    NREL East Curtn SWindow,  !- Construction Name
    C3CW West EWall02,       !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    77.121270, 37.600351, 14.020800,    !- X,Y,Z  1 {m}
    77.121271, 37.600351, 10.274300,    !- X,Y,Z  2 {m}
    77.515712, 36.128280, 10.274300,    !- X,Y,Z  3 {m}
    77.515711, 36.128279, 14.020800;    !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    C3CW West Window03,      !- Name
    Window,                  !- Surface Type
    NREL East Curtn SWindow,  !- Construction Name
    C3CW West EWall02,       !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    77.877281, 34.778882, 14.020800,    !- X,Y,Z  1 {m}
    77.877282, 34.778882, 10.274300,    !- X,Y,Z  2 {m}
    78.271723, 33.306811, 10.274300,    !- X,Y,Z  3 {m}
    78.271722, 33.306810, 14.020800;    !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    C3CW West Window04,      !- Name
    Window,                  !- Surface Type
    NREL East Curtn SWindow,  !- Construction Name
    C3CW West EWall02,       !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    79.060603, 30.362669, 14.020800,    !- X,Y,Z  1 {m}
    79.060604, 30.362670, 10.274300,    !- X,Y,Z  2 {m}
    79.455044, 28.890598, 10.274300,    !- X,Y,Z  3 {m}
    79.455044, 28.890597, 14.020800;    !- X,Y,Z  4 {m}
!-   ===========  ALL OBJECTS IN CLASS: SURFACEPROPERTY:OTHERSIDECONDITIONSMODEL ===========
SurfaceProperty:OtherSideConditionsModel,
    TSC OSCM,                !- Name
    GapConvectionRadiation;  !- Type of Modeling
!-   ===========  ALL OBJECTS IN CLASS: PEOPLE ===========
People,
    A1N People,              !- Name
    A1N,                     !- Zone Name
    Office Occupancy,        !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    13,                      !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.2,                     !- Fraction Radiant
    autocalculate,           !- Sensible Heat Fraction
    Office Activity,         !- Activity Level Schedule Name
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged;            !- Mean Radiant Temperature Calculation Type
People,
    A1S People,              !- Name
    A1S,                     !- Zone Name
    Office Occupancy,        !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    8,                       !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.2,                     !- Fraction Radiant
    autocalculate,           !- Sensible Heat Fraction
    Office Activity,         !- Activity Level Schedule Name
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged;            !- Mean Radiant Temperature Calculation Type
People,
    A1W People,              !- Name
    A1W,                     !- Zone Name
    Office Occupancy,        !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    3,                       !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.2,                     !- Fraction Radiant
    autocalculate,           !- Sensible Heat Fraction
    Office Activity,         !- Activity Level Schedule Name
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged;            !- Mean Radiant Temperature Calculation Type
People,
    A1I People,              !- Name
    A1I,                     !- Zone Name
    Office Occupancy,        !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    24,                      !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.2,                     !- Fraction Radiant
    autocalculate,           !- Sensible Heat Fraction
    Office Activity,         !- Activity Level Schedule Name
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged;            !- Mean Radiant Temperature Calculation Type
People,
    B1N People,              !- Name
    B1N,                     !- Zone Name
    Office Occupancy,        !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    17,                      !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.2,                     !- Fraction Radiant
    autocalculate,           !- Sensible Heat Fraction
    Office Activity,         !- Activity Level Schedule Name
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged;            !- Mean Radiant Temperature Calculation Type
People,
    B1S People,              !- Name
    B1S,                     !- Zone Name
    Office Occupancy,        !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    10,                      !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.2,                     !- Fraction Radiant
    autocalculate,           !- Sensible Heat Fraction
    Office Activity,         !- Activity Level Schedule Name
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged;            !- Mean Radiant Temperature Calculation Type
People,
    B1E People,              !- Name
    B1E,                     !- Zone Name
    Office Occupancy,        !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    4,                       !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.2,                     !- Fraction Radiant
    autocalculate,           !- Sensible Heat Fraction
    Office Activity,         !- Activity Level Schedule Name
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged;            !- Mean Radiant Temperature Calculation Type
People,
    B1I People,              !- Name
    B1I,                     !- Zone Name
    Office Occupancy,        !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    30,                      !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.2,                     !- Fraction Radiant
    autocalculate,           !- Sensible Heat Fraction
    Office Activity,         !- Activity Level Schedule Name
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged;            !- Mean Radiant Temperature Calculation Type
People,
    C1N People,              !- Name
    C1N,                     !- Zone Name
    Office Occupancy,        !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    0,                       !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.2,                     !- Fraction Radiant
    autocalculate,           !- Sensible Heat Fraction
    Office Activity,         !- Activity Level Schedule Name
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged;            !- Mean Radiant Temperature Calculation Type
People,
    C1CE People,             !- Name
    C1CE,                    !- Zone Name
    Office Occupancy,        !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    2,                       !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.2,                     !- Fraction Radiant
    autocalculate,           !- Sensible Heat Fraction
    Conference Activity,     !- Activity Level Schedule Name
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged;            !- Mean Radiant Temperature Calculation Type
People,
    C1CW People,             !- Name
    C1CW,                    !- Zone Name
    Lunch Rm Occupancy,      !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    0,                       !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.2,                     !- Fraction Radiant
    autocalculate,           !- Sensible Heat Fraction
    Conference Activity,     !- Activity Level Schedule Name
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged;            !- Mean Radiant Temperature Calculation Type
People,
    C1SB People,             !- Name
    C1SB,                    !- Zone Name
    Conf Rm Occupancy,       !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    12,                      !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.2,                     !- Fraction Radiant
    autocalculate,           !- Sensible Heat Fraction
    Conference Activity,     !- Activity Level Schedule Name
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged;            !- Mean Radiant Temperature Calculation Type
People,
    C1S People,              !- Name
    C1S,                     !- Zone Name
    Huddle Occupancy,        !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    4,                       !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.2,                     !- Fraction Radiant
    autocalculate,           !- Sensible Heat Fraction
    Huddle Activity,         !- Activity Level Schedule Name
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged;            !- Mean Radiant Temperature Calculation Type
People,
    D1N People,              !- Name
    D1N,                     !- Zone Name
    Office Occupancy,        !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    9,                       !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.2,                     !- Fraction Radiant
    autocalculate,           !- Sensible Heat Fraction
    Office Activity,         !- Activity Level Schedule Name
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged;            !- Mean Radiant Temperature Calculation Type
People,
    D1S People,              !- Name
    D1S,                     !- Zone Name
    Office Occupancy,        !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    18,                      !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.2,                     !- Fraction Radiant
    autocalculate,           !- Sensible Heat Fraction
    Office Activity,         !- Activity Level Schedule Name
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged;            !- Mean Radiant Temperature Calculation Type
People,
    D1W People,              !- Name
    D1W,                     !- Zone Name
    Office Occupancy,        !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    4,                       !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.2,                     !- Fraction Radiant
    autocalculate,           !- Sensible Heat Fraction
    Office Activity,         !- Activity Level Schedule Name
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged;            !- Mean Radiant Temperature Calculation Type
People,
    D1I People,              !- Name
    D1I,                     !- Zone Name
    Office Occupancy,        !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    29,                      !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.2,                     !- Fraction Radiant
    autocalculate,           !- Sensible Heat Fraction
    Office Activity,         !- Activity Level Schedule Name
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged;            !- Mean Radiant Temperature Calculation Type
People,
    D1D People,              !- Name
    D1D,                     !- Zone Name
    Office Occupancy,        !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    3,                       !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.2,                     !- Fraction Radiant
    autocalculate,           !- Sensible Heat Fraction
    Office Activity,         !- Activity Level Schedule Name
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged;            !- Mean Radiant Temperature Calculation Type
People,
    E1N People,              !- Name
    E1N,                     !- Zone Name
    Office Occupancy,        !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    17,                      !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.2,                     !- Fraction Radiant
    autocalculate,           !- Sensible Heat Fraction
    Office Activity,         !- Activity Level Schedule Name
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged;            !- Mean Radiant Temperature Calculation Type
People,
    E1S People,              !- Name
    E1S,                     !- Zone Name
    Office Occupancy,        !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    11,                      !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.2,                     !- Fraction Radiant
    autocalculate,           !- Sensible Heat Fraction
    Office Activity,         !- Activity Level Schedule Name
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged;            !- Mean Radiant Temperature Calculation Type
People,
    E1E People,              !- Name
    E1E,                     !- Zone Name
    Office Occupancy,        !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    4,                       !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.2,                     !- Fraction Radiant
    autocalculate,           !- Sensible Heat Fraction
    Office Activity,         !- Activity Level Schedule Name
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged;            !- Mean Radiant Temperature Calculation Type
People,
    E1I People,              !- Name
    E1I,                     !- Zone Name
    Office Occupancy,        !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    27,                      !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.2,                     !- Fraction Radiant
    autocalculate,           !- Sensible Heat Fraction
    Office Activity,         !- Activity Level Schedule Name
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged;            !- Mean Radiant Temperature Calculation Type
People,
    A2N People,              !- Name
    A2N,                     !- Zone Name
    Huddle Occupancy,        !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    6,                       !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.2,                     !- Fraction Radiant
    autocalculate,           !- Sensible Heat Fraction
    Huddle Activity,         !- Activity Level Schedule Name
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged;            !- Mean Radiant Temperature Calculation Type
People,
    A2S People,              !- Name
    A2S,                     !- Zone Name
    Office Occupancy,        !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    10,                      !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.2,                     !- Fraction Radiant
    autocalculate,           !- Sensible Heat Fraction
    Office Activity,         !- Activity Level Schedule Name
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged;            !- Mean Radiant Temperature Calculation Type
People,
    A2W People,              !- Name
    A2W,                     !- Zone Name
    Office Occupancy,        !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    3,                       !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.2,                     !- Fraction Radiant
    autocalculate,           !- Sensible Heat Fraction
    Office Activity,         !- Activity Level Schedule Name
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged;            !- Mean Radiant Temperature Calculation Type
People,
    A2I People,              !- Name
    A2I,                     !- Zone Name
    Office Occupancy,        !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    33,                      !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.2,                     !- Fraction Radiant
    autocalculate,           !- Sensible Heat Fraction
    Office Activity,         !- Activity Level Schedule Name
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged;            !- Mean Radiant Temperature Calculation Type
People,
    B2N People,              !- Name
    B2N,                     !- Zone Name
    Office Occupancy,        !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    17,                      !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.2,                     !- Fraction Radiant
    autocalculate,           !- Sensible Heat Fraction
    Office Activity,         !- Activity Level Schedule Name
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged;            !- Mean Radiant Temperature Calculation Type
People,
    B2S People,              !- Name
    B2S,                     !- Zone Name
    Office Occupancy,        !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    10,                      !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.2,                     !- Fraction Radiant
    autocalculate,           !- Sensible Heat Fraction
    Office Activity,         !- Activity Level Schedule Name
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged;            !- Mean Radiant Temperature Calculation Type
People,
    B2E People,              !- Name
    B2E,                     !- Zone Name
    Office Occupancy,        !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    4,                       !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.2,                     !- Fraction Radiant
    autocalculate,           !- Sensible Heat Fraction
    Office Activity,         !- Activity Level Schedule Name
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged;            !- Mean Radiant Temperature Calculation Type
People,
    B2I People,              !- Name
    B2I,                     !- Zone Name
    Office Occupancy,        !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    32,                      !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.2,                     !- Fraction Radiant
    autocalculate,           !- Sensible Heat Fraction
    Office Activity,         !- Activity Level Schedule Name
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged;            !- Mean Radiant Temperature Calculation Type
People,
    C2CE People,             !- Name
    C2CE,                    !- Zone Name
    Conf Rm Occupancy,       !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    0,                       !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.2,                     !- Fraction Radiant
    autocalculate,           !- Sensible Heat Fraction
    Conference Activity,     !- Activity Level Schedule Name
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged;            !- Mean Radiant Temperature Calculation Type
People,
    C2CW People,             !- Name
    C2CW,                    !- Zone Name
    Conf Rm Occupancy,       !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    61,                      !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.2,                     !- Fraction Radiant
    autocalculate,           !- Sensible Heat Fraction
    Conference Activity,     !- Activity Level Schedule Name
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged;            !- Mean Radiant Temperature Calculation Type
People,
    C2SB People,             !- Name
    C2SB,                    !- Zone Name
    Conf Rm Occupancy,       !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    12,                      !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.2,                     !- Fraction Radiant
    autocalculate,           !- Sensible Heat Fraction
    Conference Activity,     !- Activity Level Schedule Name
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged;            !- Mean Radiant Temperature Calculation Type
People,
    C2N People,              !- Name
    C2N,                     !- Zone Name
    Huddle Occupancy,        !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    3,                       !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.2,                     !- Fraction Radiant
    autocalculate,           !- Sensible Heat Fraction
    Huddle Activity,         !- Activity Level Schedule Name
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged;            !- Mean Radiant Temperature Calculation Type
People,
    C2S People,              !- Name
    C2S,                     !- Zone Name
    Office Occupancy,        !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    0,                       !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.2,                     !- Fraction Radiant
    autocalculate,           !- Sensible Heat Fraction
    Office Activity,         !- Activity Level Schedule Name
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged;            !- Mean Radiant Temperature Calculation Type
People,
    D2I People,              !- Name
    D2I,                     !- Zone Name
    Office Occupancy,        !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    57,                      !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.2,                     !- Fraction Radiant
    autocalculate,           !- Sensible Heat Fraction
    Office Activity,         !- Activity Level Schedule Name
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged;            !- Mean Radiant Temperature Calculation Type
People,
    D2N People,              !- Name
    D2N,                     !- Zone Name
    Office Occupancy,        !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    29,                      !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.2,                     !- Fraction Radiant
    autocalculate,           !- Sensible Heat Fraction
    Office Activity,         !- Activity Level Schedule Name
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged;            !- Mean Radiant Temperature Calculation Type
People,
    D2S People,              !- Name
    D2S,                     !- Zone Name
    Office Occupancy,        !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    17,                      !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.2,                     !- Fraction Radiant
    autocalculate,           !- Sensible Heat Fraction
    Office Activity,         !- Activity Level Schedule Name
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged;            !- Mean Radiant Temperature Calculation Type
People,
    D2W People,              !- Name
    D2W,                     !- Zone Name
    Office Occupancy,        !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    4,                       !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.2,                     !- Fraction Radiant
    autocalculate,           !- Sensible Heat Fraction
    Office Activity,         !- Activity Level Schedule Name
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged;            !- Mean Radiant Temperature Calculation Type
People,
    E2E People,              !- Name
    E2E,                     !- Zone Name
    Office Occupancy,        !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    3,                       !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.2,                     !- Fraction Radiant
    autocalculate,           !- Sensible Heat Fraction
    Office Activity,         !- Activity Level Schedule Name
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged;            !- Mean Radiant Temperature Calculation Type
People,
    E2I People,              !- Name
    E2I,                     !- Zone Name
    Office Occupancy,        !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    30,                      !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.2,                     !- Fraction Radiant
    autocalculate,           !- Sensible Heat Fraction
    Office Activity,         !- Activity Level Schedule Name
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged;            !- Mean Radiant Temperature Calculation Type
People,
    E2N People,              !- Name
    E2N,                     !- Zone Name
    Office Occupancy,        !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    17,                      !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.2,                     !- Fraction Radiant
    autocalculate,           !- Sensible Heat Fraction
    Office Activity,         !- Activity Level Schedule Name
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged;            !- Mean Radiant Temperature Calculation Type
People,
    E2S People,              !- Name
    E2S,                     !- Zone Name
    Office Occupancy,        !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    11,                      !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.2,                     !- Fraction Radiant
    autocalculate,           !- Sensible Heat Fraction
    Office Activity,         !- Activity Level Schedule Name
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged;            !- Mean Radiant Temperature Calculation Type
People,
    F2E People,              !- Name
    F2E,                     !- Zone Name
    Library Occupancy,       !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    33,                      !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.2,                     !- Fraction Radiant
    autocalculate,           !- Sensible Heat Fraction
    Office Activity,         !- Activity Level Schedule Name
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged;            !- Mean Radiant Temperature Calculation Type
People,
    F2W People,              !- Name
    F2W,                     !- Zone Name
    Exercise Occupancy,      !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    25,                      !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.2,                     !- Fraction Radiant
    autocalculate,           !- Sensible Heat Fraction
    Exercise Activity,       !- Activity Level Schedule Name
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged;            !- Mean Radiant Temperature Calculation Type
People,
    A3I People,              !- Name
    A3I,                     !- Zone Name
    Office Occupancy,        !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    26,                      !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.2,                     !- Fraction Radiant
    autocalculate,           !- Sensible Heat Fraction
    Office Activity,         !- Activity Level Schedule Name
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged;            !- Mean Radiant Temperature Calculation Type
People,
    A3N People,              !- Name
    A3N,                     !- Zone Name
    Office Occupancy,        !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    16,                      !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.2,                     !- Fraction Radiant
    autocalculate,           !- Sensible Heat Fraction
    Office Activity,         !- Activity Level Schedule Name
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged;            !- Mean Radiant Temperature Calculation Type
People,
    A3S People,              !- Name
    A3S,                     !- Zone Name
    Office Occupancy,        !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    9,                       !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.2,                     !- Fraction Radiant
    autocalculate,           !- Sensible Heat Fraction
    Office Activity,         !- Activity Level Schedule Name
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged;            !- Mean Radiant Temperature Calculation Type
People,
    A3W People,              !- Name
    A3W,                     !- Zone Name
    Office Occupancy,        !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    5,                       !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.2,                     !- Fraction Radiant
    autocalculate,           !- Sensible Heat Fraction
    Office Activity,         !- Activity Level Schedule Name
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged;            !- Mean Radiant Temperature Calculation Type
People,
    B3E People,              !- Name
    B3E,                     !- Zone Name
    Office Occupancy,        !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    4,                       !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.2,                     !- Fraction Radiant
    autocalculate,           !- Sensible Heat Fraction
    Office Activity,         !- Activity Level Schedule Name
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged;            !- Mean Radiant Temperature Calculation Type
People,
    B3I People,              !- Name
    B3I,                     !- Zone Name
    Office Occupancy,        !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    25,                      !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.2,                     !- Fraction Radiant
    autocalculate,           !- Sensible Heat Fraction
    Office Activity,         !- Activity Level Schedule Name
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged;            !- Mean Radiant Temperature Calculation Type
People,
    B3N People,              !- Name
    B3N,                     !- Zone Name
    Office Occupancy,        !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    16,                      !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.2,                     !- Fraction Radiant
    autocalculate,           !- Sensible Heat Fraction
    Office Activity,         !- Activity Level Schedule Name
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged;            !- Mean Radiant Temperature Calculation Type
People,
    B3S People,              !- Name
    B3S,                     !- Zone Name
    Office Occupancy,        !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    7,                       !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.2,                     !- Fraction Radiant
    autocalculate,           !- Sensible Heat Fraction
    Office Activity,         !- Activity Level Schedule Name
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged;            !- Mean Radiant Temperature Calculation Type
People,
    C3CE People,             !- Name
    C3CE,                    !- Zone Name
    Conf Rm Occupancy,       !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    0,                       !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.2,                     !- Fraction Radiant
    autocalculate,           !- Sensible Heat Fraction
    Conference Activity,     !- Activity Level Schedule Name
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged;            !- Mean Radiant Temperature Calculation Type
People,
    C3CW People,             !- Name
    C3CW,                    !- Zone Name
    Conf Rm Occupancy,       !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    64,                      !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.2,                     !- Fraction Radiant
    autocalculate,           !- Sensible Heat Fraction
    Conference Activity,     !- Activity Level Schedule Name
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged;            !- Mean Radiant Temperature Calculation Type
People,
    C3SB People,             !- Name
    C3SB,                    !- Zone Name
    Conf Rm Occupancy,       !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    12,                      !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.2,                     !- Fraction Radiant
    autocalculate,           !- Sensible Heat Fraction
    Conference Activity,     !- Activity Level Schedule Name
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged;            !- Mean Radiant Temperature Calculation Type
People,
    C3N People,              !- Name
    C3N,                     !- Zone Name
    Conf Rm Occupancy,       !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    58,                      !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.2,                     !- Fraction Radiant
    autocalculate,           !- Sensible Heat Fraction
    Conference Activity,     !- Activity Level Schedule Name
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged;            !- Mean Radiant Temperature Calculation Type
People,
    C3S People,              !- Name
    C3S,                     !- Zone Name
    Office Occupancy,        !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    0,                       !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.2,                     !- Fraction Radiant
    autocalculate,           !- Sensible Heat Fraction
    Office Activity,         !- Activity Level Schedule Name
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged;            !- Mean Radiant Temperature Calculation Type
People,
    D3I People,              !- Name
    D3I,                     !- Zone Name
    Office Occupancy,        !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    50,                      !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.2,                     !- Fraction Radiant
    autocalculate,           !- Sensible Heat Fraction
    Office Activity,         !- Activity Level Schedule Name
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged;            !- Mean Radiant Temperature Calculation Type
People,
    D3N People,              !- Name
    D3N,                     !- Zone Name
    Office Occupancy,        !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    24,                      !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.2,                     !- Fraction Radiant
    autocalculate,           !- Sensible Heat Fraction
    Office Activity,         !- Activity Level Schedule Name
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged;            !- Mean Radiant Temperature Calculation Type
People,
    D3S People,              !- Name
    D3S,                     !- Zone Name
    Office Occupancy,        !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    16,                      !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.2,                     !- Fraction Radiant
    autocalculate,           !- Sensible Heat Fraction
    Office Activity,         !- Activity Level Schedule Name
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged;            !- Mean Radiant Temperature Calculation Type
People,
    D3W People,              !- Name
    D3W,                     !- Zone Name
    Office Occupancy,        !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    3,                       !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.2,                     !- Fraction Radiant
    autocalculate,           !- Sensible Heat Fraction
    Office Activity,         !- Activity Level Schedule Name
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged;            !- Mean Radiant Temperature Calculation Type
People,
    E3E People,              !- Name
    E3E,                     !- Zone Name
    Office Occupancy,        !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    4,                       !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.2,                     !- Fraction Radiant
    autocalculate,           !- Sensible Heat Fraction
    Office Activity,         !- Activity Level Schedule Name
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged;            !- Mean Radiant Temperature Calculation Type
People,
    E3I People,              !- Name
    E3I,                     !- Zone Name
    Office Occupancy,        !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    31,                      !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.2,                     !- Fraction Radiant
    autocalculate,           !- Sensible Heat Fraction
    Office Activity,         !- Activity Level Schedule Name
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged;            !- Mean Radiant Temperature Calculation Type
People,
    E3N People,              !- Name
    E3N,                     !- Zone Name
    Office Occupancy,        !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    16,                      !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.2,                     !- Fraction Radiant
    autocalculate,           !- Sensible Heat Fraction
    Office Activity,         !- Activity Level Schedule Name
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged;            !- Mean Radiant Temperature Calculation Type
People,
    E3S People,              !- Name
    E3S,                     !- Zone Name
    Office Occupancy,        !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    10,                      !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.2,                     !- Fraction Radiant
    autocalculate,           !- Sensible Heat Fraction
    Office Activity,         !- Activity Level Schedule Name
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged;            !- Mean Radiant Temperature Calculation Type
People,
    C4N People,              !- Name
    C4N,                     !- Zone Name
    Conf Rm Occupancy,       !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    51,                      !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.2,                     !- Fraction Radiant
    autocalculate,           !- Sensible Heat Fraction
    Conference Activity,     !- Activity Level Schedule Name
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged;            !- Mean Radiant Temperature Calculation Type
People,
    D4I People,              !- Name
    D4I,                     !- Zone Name
    Office Occupancy,        !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    42,                      !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.2,                     !- Fraction Radiant
    autocalculate,           !- Sensible Heat Fraction
    Office Activity,         !- Activity Level Schedule Name
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged;            !- Mean Radiant Temperature Calculation Type
People,
    D4N People,              !- Name
    D4N,                     !- Zone Name
    Office Occupancy,        !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    21,                      !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.2,                     !- Fraction Radiant
    autocalculate,           !- Sensible Heat Fraction
    Office Activity,         !- Activity Level Schedule Name
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged;            !- Mean Radiant Temperature Calculation Type
People,
    D4S People,              !- Name
    D4S,                     !- Zone Name
    Office Occupancy,        !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    14,                      !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.2,                     !- Fraction Radiant
    autocalculate,           !- Sensible Heat Fraction
    Office Activity,         !- Activity Level Schedule Name
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged;            !- Mean Radiant Temperature Calculation Type
People,
    D4W People,              !- Name
    D4W,                     !- Zone Name
    Office Occupancy,        !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    3,                       !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.2,                     !- Fraction Radiant
    autocalculate,           !- Sensible Heat Fraction
    Office Activity,         !- Activity Level Schedule Name
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged;            !- Mean Radiant Temperature Calculation Type
People,
    E4E People,              !- Name
    E4E,                     !- Zone Name
    Conf Rm Occupancy,       !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    3,                       !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.2,                     !- Fraction Radiant
    autocalculate,           !- Sensible Heat Fraction
    Conference Activity,     !- Activity Level Schedule Name
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged;            !- Mean Radiant Temperature Calculation Type
People,
    E4I People,              !- Name
    E4I,                     !- Zone Name
    Office Occupancy,        !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    28,                      !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.2,                     !- Fraction Radiant
    autocalculate,           !- Sensible Heat Fraction
    Office Activity,         !- Activity Level Schedule Name
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged;            !- Mean Radiant Temperature Calculation Type
People,
    E4N People,              !- Name
    E4N,                     !- Zone Name
    Office Occupancy,        !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    14,                      !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.2,                     !- Fraction Radiant
    autocalculate,           !- Sensible Heat Fraction
    Office Activity,         !- Activity Level Schedule Name
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged;            !- Mean Radiant Temperature Calculation Type
People,
    E4S People,              !- Name
    E4S,                     !- Zone Name
    Office Occupancy,        !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    9,                       !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.2,                     !- Fraction Radiant
    autocalculate,           !- Sensible Heat Fraction
    Office Activity,         !- Activity Level Schedule Name
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged;            !- Mean Radiant Temperature Calculation Type
!-   ===========  ALL OBJECTS IN CLASS: LIGHTS ===========
Lights,
    A1N Area Lights,         !- Name
    A1N,                     !- Zone Name
    AB N Ltg Ctrl,              !- Schedule Name
    LightingLevel,          !- Design Level Calculation Method
    1113,                    !- Lighting Level {W}
    11.8414571425867,        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.42,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature
Lights,
    A1S Area Lights,         !- Name
    A1S,                     !- Zone Name
    AB S Ltg Ctrl,              !- Schedule Name
    LightingLevel,          !- Design Level Calculation Method
    1629,                    !- Lighting Level {W}
    11.8414571425867,        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.42,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature
Lights,
    A1W Area Lights,         !- Name
    A1W,                     !- Zone Name
    AB S Ltg Ctrl,              !- Schedule Name
    LightingLevel,          !- Design Level Calculation Method
    691,                     !- Lighting Level {W}
    11.8414571425867,        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.42,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature
Lights,
    A1I Area Lights,         !- Name
    A1I,                     !- Zone Name
    AB Core Ltg Ctrl,           !- Schedule Name
    LightingLevel,          !- Design Level Calculation Method
    4085,                    !- Lighting Level {W}
    11.8414571425867,        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.42,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature
Lights,
    B1N Area Lights,         !- Name
    B1N,                     !- Zone Name
    AB N Ltg Ctrl,              !- Schedule Name
    LightingLevel,          !- Design Level Calculation Method
    1488,                    !- Lighting Level {W}
    11.8414571425867,        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.42,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature
Lights,
    B1S Area Lights,         !- Name
    B1S,                     !- Zone Name
    AB S Ltg Ctrl,              !- Schedule Name
    LightingLevel,          !- Design Level Calculation Method
    1253,                    !- Lighting Level {W}
    11.8414571425867,        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.42,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature
Lights,
    B1E Area Lights,         !- Name
    B1E,                     !- Zone Name
    AB S Ltg Ctrl,              !- Schedule Name
    LightingLevel,          !- Design Level Calculation Method
    691,                     !- Lighting Level {W}
    11.8414571425867,        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.42,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature
Lights,
    B1I Area Lights,         !- Name
    B1I,                     !- Zone Name
    AB Core Ltg Ctrl,           !- Schedule Name
    LightingLevel,          !- Design Level Calculation Method
    4089,                    !- Lighting Level {W}
    11.8414571425867,        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.42,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature
Lights,
    C1N Area Lights,         !- Name
    C1N,                     !- Zone Name
    Office Lighting,         !- Schedule Name
    LightingLevel,          !- Design Level Calculation Method
    1243,                    !- Lighting Level {W}
    11.8414571425867,        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.42,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature
Lights,
    C1CE Area Lights,        !- Name
    C1CE,                    !- Zone Name
    Office Lighting,         !- Schedule Name
    LightingLevel,          !- Design Level Calculation Method
    1750,                    !- Lighting Level {W}
    13.9944493503298,        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.42,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature
Lights,
    C1CW Area Lights,        !- Name
    C1CW,                    !- Zone Name
    Office Lighting,         !- Schedule Name
    LightingLevel,          !- Design Level Calculation Method
    2502,                    !- Lighting Level {W}
    13.9944493503298,        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.42,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature
Lights,
    C1SB Area Lights,        !- Name
    C1SB,                    !- Zone Name
    Office Lighting,         !- Schedule Name
    LightingLevel,          !- Design Level Calculation Method
    482,                     !- Lighting Level {W}
    13.9944493503298,        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.42,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature
Lights,
    C1S Area Lights,         !- Name
    C1S,                     !- Zone Name
    Office Lighting,         !- Schedule Name
    LightingLevel,          !- Design Level Calculation Method
    1560,                    !- Lighting Level {W}
    13.9944493503298,        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.42,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature
Lights,
    D1N Area Lights,         !- Name
    D1N,                     !- Zone Name
    DWest Low N Ltg Ctrl,        !- Schedule Name
    LightingLevel,          !- Design Level Calculation Method
    718,                     !- Lighting Level {W}
    11.8414571425867,        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.42,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature
Lights,
    D1S Area Lights,         !- Name
    D1S,                     !- Zone Name
    DCenter Low N Ltg Ctrl,        !- Schedule Name
    LightingLevel,          !- Design Level Calculation Method
    2581,                    !- Lighting Level {W}
    11.8414571425867,        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.42,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature
Lights,
    D1W Area Lights,         !- Name
    D1W,                     !- Zone Name
    DCenter Low N Ltg Ctrl,        !- Schedule Name
    LightingLevel,          !- Design Level Calculation Method
    660,                     !- Lighting Level {W}
    11.8414571425867,        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.42,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature
Lights,
    D1I Area Lights,         !- Name
    D1I,                     !- Zone Name
    DWest Low Core Ltg Ctrl,     !- Schedule Name
    LightingLevel,          !- Design Level Calculation Method
    2984,                    !- Lighting Level {W}
    11.8414571425867,        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.42,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature
Lights,
    D1D Area Lights,         !- Name
    D1D,                     !- Zone Name
    DCenter Low N Ltg Ctrl,        !- Schedule Name
    LightingLevel,          !- Design Level Calculation Method
    3382,                    !- Lighting Level {W}
    11.8414571425867,        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.42,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature
Lights,
    E1N Area Lights,         !- Name
    E1N,                     !- Zone Name
    E Low N Ltg Ctrl,            !- Schedule Name
    LightingLevel,          !- Design Level Calculation Method
    1843,                    !- Lighting Level {W}
    11.8414571425867,        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.42,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature
Lights,
    E1S Area Lights,         !- Name
    E1S,                     !- Zone Name
    E Low S Ltg Ctrl,            !- Schedule Name
    LightingLevel,          !- Design Level Calculation Method
    1414,                    !- Lighting Level {W}
    11.8414571425867,        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.42,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature
Lights,
    E1E Area Lights,         !- Name
    E1E,                     !- Zone Name
    E Low S Ltg Ctrl,            !- Schedule Name
    LightingLevel,          !- Design Level Calculation Method
    881,                     !- Lighting Level {W}
    11.8414571425867,        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.42,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature
Lights,
    E1I Area Lights,         !- Name
    E1I,                     !- Zone Name
    E Low Core Ltg Ctrl,         !- Schedule Name
    LightingLevel,          !- Design Level Calculation Method
    4185,                    !- Lighting Level {W}
    11.8414571425867,        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.42,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature
Lights,
    A2I Area Lights,         !- Name
    A2I,                     !- Zone Name
    AB Core Ltg Ctrl,           !- Schedule Name
    LightingLevel,          !- Design Level Calculation Method
    4209,                    !- Lighting Level {W}
    11.8414571425867,        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.42,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature
Lights,
    A2N Area Lights,         !- Name
    A2N,                     !- Zone Name
    AB N Ltg Ctrl,              !- Schedule Name
    LightingLevel,          !- Design Level Calculation Method
    348,                     !- Lighting Level {W}
    13.9944493503298,        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.42,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature
Lights,
    A2S Area Lights,         !- Name
    A2S,                     !- Zone Name
    AB S Ltg Ctrl,              !- Schedule Name
    LightingLevel,          !- Design Level Calculation Method
    1507,                    !- Lighting Level {W}
    11.8414571425867,        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.42,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature
Lights,
    A2W Area Lights,         !- Name
    A2W,                     !- Zone Name
    AB S Ltg Ctrl,              !- Schedule Name
    LightingLevel,          !- Design Level Calculation Method
    691,                     !- Lighting Level {W}
    11.8414571425867,        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.42,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature
Lights,
    B2E Area Lights,         !- Name
    B2E,                     !- Zone Name
    AB S Ltg Ctrl,              !- Schedule Name
    LightingLevel,          !- Design Level Calculation Method
    690,                     !- Lighting Level {W}
    11.8414571425867,        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.42,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature
Lights,
    B2I Area Lights,         !- Name
    B2I,                     !- Zone Name
    AB Core Ltg Ctrl,           !- Schedule Name
    LightingLevel,          !- Design Level Calculation Method
    4089,                    !- Lighting Level {W}
    11.8414571425867,        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.42,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature
Lights,
    B2N Area Lights,         !- Name
    B2N,                     !- Zone Name
    AB N Ltg Ctrl,              !- Schedule Name
    LightingLevel,          !- Design Level Calculation Method
    1409,                    !- Lighting Level {W}
    11.8414571425867,        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.42,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature
Lights,
    B2S Area Lights,         !- Name
    B2S,                     !- Zone Name
    AB S Ltg Ctrl,              !- Schedule Name
    LightingLevel,          !- Design Level Calculation Method
    1253,                    !- Lighting Level {W}
    11.8414571425867,        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.42,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature
Lights,
    C2CE Area Lights,        !- Name
    C2CE,                    !- Zone Name
    Office Lighting,         !- Schedule Name
    LightingLevel,          !- Design Level Calculation Method
    867,                     !- Lighting Level {W}
    13.9944493503298,        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.42,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature
Lights,
    C2CW Area Lights,        !- Name
    C2CW,                    !- Zone Name
    Office Lighting,         !- Schedule Name
    LightingLevel,          !- Design Level Calculation Method
    2741,                    !- Lighting Level {W}
    13.9944493503298,        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.42,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature
Lights,
    C2SB Area Lights,        !- Name
    C2SB,                    !- Zone Name
    Office Lighting,         !- Schedule Name
    LightingLevel,          !- Design Level Calculation Method
    565,                     !- Lighting Level {W}
    11.8414571425867,        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.42,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature
Lights,
    C2N Area Lights,         !- Name
    C2N,                     !- Zone Name
    Office Lighting,         !- Schedule Name
    LightingLevel,          !- Design Level Calculation Method
    1732,                    !- Lighting Level {W}
    13.9944493503298,        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.42,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature
Lights,
    C2S Area Lights,         !- Name
    C2S,                     !- Zone Name
    Office Lighting,         !- Schedule Name
    LightingLevel,          !- Design Level Calculation Method
    1562,                    !- Lighting Level {W}
    11.8414571425867,        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.42,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature
Lights,
    D2I Area Lights,         !- Name
    D2I,                     !- Zone Name
    DWest Low Core Ltg Ctrl,     !- Schedule Name
    LightingLevel,          !- Design Level Calculation Method
    6317,                    !- Lighting Level {W}
    11.8414571425867,        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.42,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature
Lights,
    D2N Area Lights,         !- Name
    D2N,                     !- Zone Name
    DCenter Low N Ltg Ctrl,        !- Schedule Name
    LightingLevel,          !- Design Level Calculation Method
    2741,                    !- Lighting Level {W}
    11.8414571425867,        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.42,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature
Lights,
    D2S Area Lights,         !- Name
    D2S,                     !- Zone Name
    DCenter Low N Ltg Ctrl,        !- Schedule Name
    LightingLevel,          !- Design Level Calculation Method
    2579,                    !- Lighting Level {W}
    11.8414571425867,        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.42,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature
Lights,
    D2W Area Lights,         !- Name
    D2W,                     !- Zone Name
    DCenter Low N Ltg Ctrl,        !- Schedule Name
    LightingLevel,          !- Design Level Calculation Method
    661,                     !- Lighting Level {W}
    11.8414571425867,        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.42,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature
Lights,
    E2E Area Lights,         !- Name
    E2E,                     !- Zone Name
    E Low S Ltg Ctrl,            !- Schedule Name
    LightingLevel,          !- Design Level Calculation Method
    572,                     !- Lighting Level {W}
    11.8414571425867,        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.42,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature
Lights,
    E2I Area Lights,         !- Name
    E2I,                     !- Zone Name
    E Low Core Ltg Ctrl,         !- Schedule Name
    LightingLevel,          !- Design Level Calculation Method
    4186,                    !- Lighting Level {W}
    11.8414571425867,        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.42,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature
Lights,
    E2N Area Lights,         !- Name
    E2N,                     !- Zone Name
    E Low N Ltg Ctrl,            !- Schedule Name
    LightingLevel,          !- Design Level Calculation Method
    1552,                    !- Lighting Level {W}
    11.8414571425867,        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.42,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature
Lights,
    E2S Area Lights,         !- Name
    E2S,                     !- Zone Name
    E Low S Ltg Ctrl,            !- Schedule Name
    LightingLevel,          !- Design Level Calculation Method
    1414,                    !- Lighting Level {W}
    11.8414571425867,        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.42,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature
Lights,
    F2E Area Lights,         !- Name
    F2E,                     !- Zone Name
    Office Lighting,         !- Schedule Name
    LightingLevel,          !- Design Level Calculation Method
    6978,                    !- Lighting Level {W}
    18.3004337658159,        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.42,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature
Lights,
    F2W Area Lights,         !- Name
    F2W,                     !- Zone Name
    Office Lighting,         !- Schedule Name
    LightingLevel,          !- Design Level Calculation Method
    2132,                    !- Lighting Level {W}
    9.68846493484369,        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.42,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature
Lights,
    A3I Area Lights,         !- Name
    A3I,                     !- Zone Name
    AB Core Ltg Ctrl,           !- Schedule Name
    LightingLevel,          !- Design Level Calculation Method
    978,                     !- Lighting Level {W}
    11.8414571425867,        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.42,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature
Lights,
    A3N Area Lights,         !- Name
    A3N,                     !- Zone Name
    AB N Ltg Ctrl,              !- Schedule Name
    LightingLevel,          !- Design Level Calculation Method
    734,                     !- Lighting Level {W}
    11.8414571425867,        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.42,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature
Lights,
    A3S Area Lights,         !- Name
    A3S,                     !- Zone Name
    AB S Ltg Ctrl,              !- Schedule Name
    LightingLevel,          !- Design Level Calculation Method
    489,                     !- Lighting Level {W}
    11.8414571425867,        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.42,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature
Lights,
    A3W Area Lights,         !- Name
    A3W,                     !- Zone Name
    AB S Ltg Ctrl,              !- Schedule Name
    LightingLevel,          !- Design Level Calculation Method
    623,                     !- Lighting Level {W}
    11.8414571425867,        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.42,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature
Lights,
    B3E Area Lights,         !- Name
    B3E,                     !- Zone Name
    AB S Ltg Ctrl,              !- Schedule Name
    LightingLevel,          !- Design Level Calculation Method
    623,                     !- Lighting Level {W}
    11.8414571425867,        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.42,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature
Lights,
    B3I Area Lights,         !- Name
    B3I,                     !- Zone Name
    AB Core Ltg Ctrl,           !- Schedule Name
    LightingLevel,          !- Design Level Calculation Method
    245,                     !- Lighting Level {W}
    11.8414571425867,        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.42,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature
Lights,
    B3N Area Lights,         !- Name
    B3N,                     !- Zone Name
    AB N Ltg Ctrl,              !- Schedule Name
    LightingLevel,          !- Design Level Calculation Method
    1423,                    !- Lighting Level {W}
    11.8414571425867,        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.42,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature
Lights,
    B3S Area Lights,         !- Name
    B3S,                     !- Zone Name
    AB S Ltg Ctrl,              !- Schedule Name
    LightingLevel,          !- Design Level Calculation Method
    245,                     !- Lighting Level {W}
    11.8414571425867,        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.42,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature
Lights,
    C3CE Area Lights,        !- Name
    C3CE,                    !- Zone Name
    Office Lighting,         !- Schedule Name
    LightingLevel,          !- Design Level Calculation Method
    111,                     !- Lighting Level {W}
    13.9944493503298,        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.42,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature
Lights,
    C3CW Area Lights,        !- Name
    C3CW,                    !- Zone Name
    Office Lighting,         !- Schedule Name
    LightingLevel,          !- Design Level Calculation Method
    556,                     !- Lighting Level {W}
    13.9944493503298,        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.42,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature
Lights,
    C3SB Area Lights,        !- Name
    C3SB,                    !- Zone Name
    Office Lighting,         !- Schedule Name
    LightingLevel,          !- Design Level Calculation Method
    289,                     !- Lighting Level {W}
    11.8414571425867,        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.42,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature
Lights,
    C3N Area Lights,         !- Name
    C3N,                     !- Zone Name
    Office Lighting,         !- Schedule Name
    LightingLevel,          !- Design Level Calculation Method
    1646,                    !- Lighting Level {W}
    13.9944493503298,        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.42,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature
Lights,
    C3S Area Lights,         !- Name
    C3S,                     !- Zone Name
    Office Lighting,         !- Schedule Name
    LightingLevel,          !- Design Level Calculation Method
    1201,                    !- Lighting Level {W}
    11.8414571425867,        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.42,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature
Lights,
    D3I Area Lights,         !- Name
    D3I,                     !- Zone Name
    DWest Up Core Ltg Ctrl,      !- Schedule Name
    LightingLevel,          !- Design Level Calculation Method
    801,                     !- Lighting Level {W}
    11.8414571425867,        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.42,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature
Lights,
    D3N Area Lights,         !- Name
    D3N,                     !- Zone Name
    DWest Up N Ltg Ctrl,         !- Schedule Name
    LightingLevel,          !- Design Level Calculation Method
    1179,                    !- Lighting Level {W}
    11.8414571425867,        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.42,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature
Lights,
    D3S Area Lights,         !- Name
    D3S,                     !- Zone Name
    DWest Up S Ltg Ctrl,         !- Schedule Name
    LightingLevel,          !- Design Level Calculation Method
    489,                     !- Lighting Level {W}
    11.8414571425867,        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.42,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature
Lights,
    D3W Area Lights,         !- Name
    D3W,                     !- Zone Name
    DWest Up S Ltg Ctrl,         !- Schedule Name
    LightingLevel,          !- Design Level Calculation Method
    623,                     !- Lighting Level {W}
    11.8414571425867,        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.42,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature
Lights,
    E3E Area Lights,         !- Name
    E3E,                     !- Zone Name
    E Up S Ltg Ctrl,             !- Schedule Name
    LightingLevel,          !- Design Level Calculation Method
    623,                     !- Lighting Level {W}
    11.8414571425867,        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.42,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature
Lights,
    E3I Area Lights,         !- Name
    E3I,                     !- Zone Name
    E Up Core Ltg Ctrl,          !- Schedule Name
    LightingLevel,          !- Design Level Calculation Method
    245,                     !- Lighting Level {W}
    11.8414571425867,        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.42,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature
Lights,
    E3N Area Lights,         !- Name
    E3N,                     !- Zone Name
    E Up N Ltg Ctrl,             !- Schedule Name
    LightingLevel,          !- Design Level Calculation Method
    534,                     !- Lighting Level {W}
    11.8414571425867,        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.42,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature
Lights,
    E3S Area Lights,         !- Name
    E3S,                     !- Zone Name
    E Up S Ltg Ctrl,             !- Schedule Name
    LightingLevel,          !- Design Level Calculation Method
    245,                     !- Lighting Level {W}
    11.8414571425867,        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.42,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature
Lights,
    C4N Area Lights,         !- Name
    C4N,                     !- Zone Name
    Office Lighting,         !- Schedule Name
    LightingLevel,          !- Design Level Calculation Method
    3829,                    !- Lighting Level {W}
    13.9944493503298,        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.42,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature
Lights,
    D4I Area Lights,         !- Name
    D4I,                     !- Zone Name
    DWest Up Core Ltg Ctrl,      !- Schedule Name
    LightingLevel,          !- Design Level Calculation Method
    5935,                    !- Lighting Level {W}
    11.8414571425867,        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.42,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature
Lights,
    D4N Area Lights,         !- Name
    D4N,                     !- Zone Name
    DWest Up N Ltg Ctrl,         !- Schedule Name
    LightingLevel,          !- Design Level Calculation Method
    2222,                    !- Lighting Level {W}
    11.8414571425867,        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.42,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature
Lights,
    D4S Area Lights,         !- Name
    D4S,                     !- Zone Name
    DWest Up S Ltg Ctrl,         !- Schedule Name
    LightingLevel,          !- Design Level Calculation Method
    2420,                    !- Lighting Level {W}
    11.8414571425867,        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.42,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature
Lights,
    D4W Area Lights,         !- Name
    D4W,                     !- Zone Name
    DWest Up S Ltg Ctrl,         !- Schedule Name
    LightingLevel,          !- Design Level Calculation Method
    731,                     !- Lighting Level {W}
    11.8414571425867,        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.42,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature
Lights,
    E4E Area Lights,         !- Name
    E4E,                     !- Zone Name
    E Up S Ltg Ctrl,             !- Schedule Name
    LightingLevel,          !- Design Level Calculation Method
    1051,                    !- Lighting Level {W}
    13.9944493503298,        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.42,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature
Lights,
    E4I Area Lights,         !- Name
    E4I,                     !- Zone Name
    E Up Core Ltg Ctrl,          !- Schedule Name
    LightingLevel,          !- Design Level Calculation Method
    3822,                    !- Lighting Level {W}
    11.8414571425867,        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.42,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature
Lights,
    E4N Area Lights,         !- Name
    E4N,                     !- Zone Name
    E Up N Ltg Ctrl,             !- Schedule Name
    LightingLevel,          !- Design Level Calculation Method
    1521,                    !- Lighting Level {W}
    11.8414571425867,        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.42,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature
Lights,
    E4S Area Lights,         !- Name
    E4S,                     !- Zone Name
    E Up S Ltg Ctrl,             !- Schedule Name
    LightingLevel,          !- Design Level Calculation Method
    1269,                    !- Lighting Level {W}
    11.8414571425867,        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.42,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature
Lights,
    A1N Task Lights,         !- Name
    A1N,                     !- Zone Name
    Task Lighting,           !- Schedule Name
    LightingLevel,          !- Design Level Calculation Method
    123,                     !- Lighting Level {W}
    0,                       !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.32,                    !- Fraction Radiant
    0.5,                     !- Fraction Visible
    0,                       !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature
Lights,
    A1S Task Lights,         !- Name
    A1S,                     !- Zone Name
    Task Lighting,           !- Schedule Name
    LightingLevel,          !- Design Level Calculation Method
    183,                     !- Lighting Level {W}
    0,                       !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.32,                    !- Fraction Radiant
    0.5,                     !- Fraction Visible
    0,                       !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature
Lights,
    A1W Task Lights,         !- Name
    A1W,                     !- Zone Name
    Task Lighting,           !- Schedule Name
    LightingLevel,          !- Design Level Calculation Method
    68,                      !- Lighting Level {W}
    0,                       !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.32,                    !- Fraction Radiant
    0.5,                     !- Fraction Visible
    0,                       !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature
Lights,
    A1I Task Lights,         !- Name
    A1I,                     !- Zone Name
    Task Lighting,           !- Schedule Name
    LightingLevel,          !- Design Level Calculation Method
    464,                     !- Lighting Level {W}
    0,                       !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.32,                    !- Fraction Radiant
    0.5,                     !- Fraction Visible
    0,                       !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature
Lights,
    B1N Task Lights,         !- Name
    B1N,                     !- Zone Name
    Task Lighting,           !- Schedule Name
    LightingLevel,          !- Design Level Calculation Method
    147,                     !- Lighting Level {W}
    0,                       !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.32,                    !- Fraction Radiant
    0.5,                     !- Fraction Visible
    0,                       !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature
Lights,
    B1S Task Lights,         !- Name
    B1S,                     !- Zone Name
    Task Lighting,           !- Schedule Name
    LightingLevel,          !- Design Level Calculation Method
    152,                     !- Lighting Level {W}
    0,                       !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.32,                    !- Fraction Radiant
    0.5,                     !- Fraction Visible
    0,                       !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature
Lights,
    B1E Task Lights,         !- Name
    B1E,                     !- Zone Name
    Task Lighting,           !- Schedule Name
    LightingLevel,          !- Design Level Calculation Method
    68,                      !- Lighting Level {W}
    0,                       !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.32,                    !- Fraction Radiant
    0.5,                     !- Fraction Visible
    0,                       !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature
Lights,
    B1I Task Lights,         !- Name
    B1I,                     !- Zone Name
    Task Lighting,           !- Schedule Name
    LightingLevel,          !- Design Level Calculation Method
    496,                     !- Lighting Level {W}
    0,                       !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.32,                    !- Fraction Radiant
    0.5,                     !- Fraction Visible
    0,                       !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature
Lights,
    C1N Task Lights,         !- Name
    C1N,                     !- Zone Name
    Task Lighting,           !- Schedule Name
    LightingLevel,          !- Design Level Calculation Method
    0,                       !- Lighting Level {W}
    0,                       !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.32,                    !- Fraction Radiant
    0.5,                     !- Fraction Visible
    0,                       !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature
Lights,
    C1CE Task Lights,        !- Name
    C1CE,                    !- Zone Name
    Task Lighting,           !- Schedule Name
    LightingLevel,          !- Design Level Calculation Method
    213,                     !- Lighting Level {W}
    0,                       !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.32,                    !- Fraction Radiant
    0.5,                     !- Fraction Visible
    0,                       !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature
Lights,
    C1CW Task Lights,        !- Name
    C1CW,                    !- Zone Name
    Task Lighting,           !- Schedule Name
    LightingLevel,          !- Design Level Calculation Method
    0,                       !- Lighting Level {W}
    0,                       !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.32,                    !- Fraction Radiant
    0.5,                     !- Fraction Visible
    0,                       !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature
Lights,
    C1SB Task Lights,        !- Name
    C1SB,                    !- Zone Name
    Task Lighting,           !- Schedule Name
    LightingLevel,          !- Design Level Calculation Method
    0,                       !- Lighting Level {W}
    0,                       !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.32,                    !- Fraction Radiant
    0.5,                     !- Fraction Visible
    0,                       !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature
Lights,
    C1S Task Lights,         !- Name
    C1S,                     !- Zone Name
    Task Lighting,           !- Schedule Name
    LightingLevel,          !- Design Level Calculation Method
    0,                       !- Lighting Level {W}
    0,                       !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.32,                    !- Fraction Radiant
    0.5,                     !- Fraction Visible
    0,                       !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature
Lights,
    D1N Task Lights,         !- Name
    D1N,                     !- Zone Name
    Task Lighting,           !- Schedule Name
    LightingLevel,          !- Design Level Calculation Method
    75,                      !- Lighting Level {W}
    0,                       !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.32,                    !- Fraction Radiant
    0.5,                     !- Fraction Visible
    0,                       !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature
Lights,
    D1S Task Lights,         !- Name
    D1S,                     !- Zone Name
    Task Lighting,           !- Schedule Name
    LightingLevel,          !- Design Level Calculation Method
    298,                     !- Lighting Level {W}
    0,                       !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.32,                    !- Fraction Radiant
    0.5,                     !- Fraction Visible
    0,                       !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature
Lights,
    D1W Task Lights,         !- Name
    D1W,                     !- Zone Name
    Task Lighting,           !- Schedule Name
    LightingLevel,          !- Design Level Calculation Method
    64,                      !- Lighting Level {W}
    0,                       !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.32,                    !- Fraction Radiant
    0.5,                     !- Fraction Visible
    0,                       !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature
Lights,
    D1I Task Lights,         !- Name
    D1I,                     !- Zone Name
    Task Lighting,           !- Schedule Name
    LightingLevel,          !- Design Level Calculation Method
    188,                     !- Lighting Level {W}
    0,                       !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.32,                    !- Fraction Radiant
    0.5,                     !- Fraction Visible
    0,                       !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature
Lights,
    D1D Task Lights,         !- Name
    D1D,                     !- Zone Name
    Task Lighting,           !- Schedule Name
    LightingLevel,          !- Design Level Calculation Method
    0,                       !- Lighting Level {W}
    0,                       !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.32,                    !- Fraction Radiant
    0.5,                     !- Fraction Visible
    0,                       !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature
Lights,
    E1N Task Lights,         !- Name
    E1N,                     !- Zone Name
    Task Lighting,           !- Schedule Name
    LightingLevel,          !- Design Level Calculation Method
    136,                     !- Lighting Level {W}
    0,                       !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.32,                    !- Fraction Radiant
    0.5,                     !- Fraction Visible
    0,                       !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature
Lights,
    E1S Task Lights,         !- Name
    E1S,                     !- Zone Name
    Task Lighting,           !- Schedule Name
    LightingLevel,          !- Design Level Calculation Method
    171,                     !- Lighting Level {W}
    0,                       !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.32,                    !- Fraction Radiant
    0.5,                     !- Fraction Visible
    0,                       !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature
Lights,
    E1E Task Lights,         !- Name
    E1E,                     !- Zone Name
    Task Lighting,           !- Schedule Name
    LightingLevel,          !- Design Level Calculation Method
    86,                      !- Lighting Level {W}
    0,                       !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.32,                    !- Fraction Radiant
    0.5,                     !- Fraction Visible
    0,                       !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature
Lights,
    E1I Task Lights,         !- Name
    E1I,                     !- Zone Name
    Task Lighting,           !- Schedule Name
    LightingLevel,          !- Design Level Calculation Method
    507,                     !- Lighting Level {W}
    0,                       !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.32,                    !- Fraction Radiant
    0.5,                     !- Fraction Visible
    0,                       !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature
Lights,
    A2I Task Lights,         !- Name
    A2I,                     !- Zone Name
    Task Lighting,           !- Schedule Name
    LightingLevel,          !- Design Level Calculation Method
    464,                     !- Lighting Level {W}
    0,                       !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.32,                    !- Fraction Radiant
    0.5,                     !- Fraction Visible
    0,                       !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature
Lights,
    A2N Task Lights,         !- Name
    A2N,                     !- Zone Name
    Task Lighting,           !- Schedule Name
    LightingLevel,          !- Design Level Calculation Method
    0,                       !- Lighting Level {W}
    0,                       !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.32,                    !- Fraction Radiant
    0.5,                     !- Fraction Visible
    0,                       !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature
Lights,
    A2S Task Lights,         !- Name
    A2S,                     !- Zone Name
    Task Lighting,           !- Schedule Name
    LightingLevel,          !- Design Level Calculation Method
    183,                     !- Lighting Level {W}
    0,                       !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.32,                    !- Fraction Radiant
    0.5,                     !- Fraction Visible
    0,                       !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature
Lights,
    A2W Task Lights,         !- Name
    A2W,                     !- Zone Name
    Task Lighting,           !- Schedule Name
    LightingLevel,          !- Design Level Calculation Method
    68,                      !- Lighting Level {W}
    0,                       !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.32,                    !- Fraction Radiant
    0.5,                     !- Fraction Visible
    0,                       !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature
Lights,
    B2E Task Lights,         !- Name
    B2E,                     !- Zone Name
    Task Lighting,           !- Schedule Name
    LightingLevel,          !- Design Level Calculation Method
    68,                      !- Lighting Level {W}
    0,                       !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.32,                    !- Fraction Radiant
    0.5,                     !- Fraction Visible
    0,                       !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature
Lights,
    B2I Task Lights,         !- Name
    B2I,                     !- Zone Name
    Task Lighting,           !- Schedule Name
    LightingLevel,          !- Design Level Calculation Method
    496,                     !- Lighting Level {W}
    0,                       !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.32,                    !- Fraction Radiant
    0.5,                     !- Fraction Visible
    0,                       !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature
Lights,
    B2N Task Lights,         !- Name
    B2N,                     !- Zone Name
    Task Lighting,           !- Schedule Name
    LightingLevel,          !- Design Level Calculation Method
    138,                     !- Lighting Level {W}
    0,                       !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.32,                    !- Fraction Radiant
    0.5,                     !- Fraction Visible
    0,                       !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature
Lights,
    B2S Task Lights,         !- Name
    B2S,                     !- Zone Name
    Task Lighting,           !- Schedule Name
    LightingLevel,          !- Design Level Calculation Method
    152,                     !- Lighting Level {W}
    0,                       !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.32,                    !- Fraction Radiant
    0.5,                     !- Fraction Visible
    0,                       !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature
Lights,
    C2CE Task Lights,        !- Name
    C2CE,                    !- Zone Name
    Task Lighting,           !- Schedule Name
    LightingLevel,          !- Design Level Calculation Method
    0,                       !- Lighting Level {W}
    0,                       !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.32,                    !- Fraction Radiant
    0.5,                     !- Fraction Visible
    0,                       !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature
Lights,
    C2CW Task Lights,        !- Name
    C2CW,                    !- Zone Name
    Task Lighting,           !- Schedule Name
    LightingLevel,          !- Design Level Calculation Method
    0,                       !- Lighting Level {W}
    0,                       !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.32,                    !- Fraction Radiant
    0.5,                     !- Fraction Visible
    0,                       !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature
Lights,
    C2SB Task Lights,        !- Name
    C2SB,                    !- Zone Name
    Task Lighting,           !- Schedule Name
    LightingLevel,          !- Design Level Calculation Method
    0,                       !- Lighting Level {W}
    0,                       !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.32,                    !- Fraction Radiant
    0.5,                     !- Fraction Visible
    0,                       !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature
Lights,
    C2N Task Lights,         !- Name
    C2N,                     !- Zone Name
    Task Lighting,           !- Schedule Name
    LightingLevel,          !- Design Level Calculation Method
    0,                       !- Lighting Level {W}
    0,                       !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.32,                    !- Fraction Radiant
    0.5,                     !- Fraction Visible
    0,                       !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature
Lights,
    C2S Task Lights,         !- Name
    C2S,                     !- Zone Name
    Task Lighting,           !- Schedule Name
    LightingLevel,          !- Design Level Calculation Method
    0,                       !- Lighting Level {W}
    0,                       !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.32,                    !- Fraction Radiant
    0.5,                     !- Fraction Visible
    0,                       !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature
Lights,
    D2I Task Lights,         !- Name
    D2I,                     !- Zone Name
    Task Lighting,           !- Schedule Name
    LightingLevel,          !- Design Level Calculation Method
    742,                     !- Lighting Level {W}
    0,                       !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.32,                    !- Fraction Radiant
    0.5,                     !- Fraction Visible
    0,                       !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature
Lights,
    D2N Task Lights,         !- Name
    D2N,                     !- Zone Name
    Task Lighting,           !- Schedule Name
    LightingLevel,          !- Design Level Calculation Method
    320,                     !- Lighting Level {W}
    0,                       !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.32,                    !- Fraction Radiant
    0.5,                     !- Fraction Visible
    0,                       !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature
Lights,
    D2S Task Lights,         !- Name
    D2S,                     !- Zone Name
    Task Lighting,           !- Schedule Name
    LightingLevel,          !- Design Level Calculation Method
    298,                     !- Lighting Level {W}
    0,                       !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.32,                    !- Fraction Radiant
    0.5,                     !- Fraction Visible
    0,                       !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature
Lights,
    D2W Task Lights,         !- Name
    D2W,                     !- Zone Name
    Task Lighting,           !- Schedule Name
    LightingLevel,          !- Design Level Calculation Method
    64,                      !- Lighting Level {W}
    0,                       !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.32,                    !- Fraction Radiant
    0.5,                     !- Fraction Visible
    0,                       !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature
Lights,
    E2E Task Lights,         !- Name
    E2E,                     !- Zone Name
    Task Lighting,           !- Schedule Name
    LightingLevel,          !- Design Level Calculation Method
    25,                      !- Lighting Level {W}
    0,                       !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.32,                    !- Fraction Radiant
    0.5,                     !- Fraction Visible
    0,                       !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature
Lights,
    E2I Task Lights,         !- Name
    E2I,                     !- Zone Name
    Task Lighting,           !- Schedule Name
    LightingLevel,          !- Design Level Calculation Method
    507,                     !- Lighting Level {W}
    0,                       !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.32,                    !- Fraction Radiant
    0.5,                     !- Fraction Visible
    0,                       !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature
Lights,
    E2N Task Lights,         !- Name
    E2N,                     !- Zone Name
    Task Lighting,           !- Schedule Name
    LightingLevel,          !- Design Level Calculation Method
    136,                     !- Lighting Level {W}
    0,                       !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.32,                    !- Fraction Radiant
    0.5,                     !- Fraction Visible
    0,                       !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature
Lights,
    E2S Task Lights,         !- Name
    E2S,                     !- Zone Name
    Task Lighting,           !- Schedule Name
    LightingLevel,          !- Design Level Calculation Method
    171,                     !- Lighting Level {W}
    0,                       !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.32,                    !- Fraction Radiant
    0.5,                     !- Fraction Visible
    0,                       !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature
Lights,
    F2E Task Lights,         !- Name
    F2E,                     !- Zone Name
    Task Lighting,           !- Schedule Name
    LightingLevel,          !- Design Level Calculation Method
    79,                      !- Lighting Level {W}
    0,                       !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.32,                    !- Fraction Radiant
    0.5,                     !- Fraction Visible
    0,                       !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature
Lights,
    F2W Task Lights,         !- Name
    F2W,                     !- Zone Name
    Task Lighting,           !- Schedule Name
    LightingLevel,          !- Design Level Calculation Method
    0,                       !- Lighting Level {W}
    0,                       !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.32,                    !- Fraction Radiant
    0.5,                     !- Fraction Visible
    0,                       !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature
Lights,
    A3I Task Lights,         !- Name
    A3I,                     !- Zone Name
    Task Lighting,           !- Schedule Name
    LightingLevel,          !- Design Level Calculation Method
    59,                      !- Lighting Level {W}
    0,                       !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.32,                    !- Fraction Radiant
    0.5,                     !- Fraction Visible
    0,                       !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature
Lights,
    A3N Task Lights,         !- Name
    A3N,                     !- Zone Name
    Task Lighting,           !- Schedule Name
    LightingLevel,          !- Design Level Calculation Method
    30,                      !- Lighting Level {W}
    0,                       !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.32,                    !- Fraction Radiant
    0.5,                     !- Fraction Visible
    0,                       !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature
Lights,
    A3S Task Lights,         !- Name
    A3S,                     !- Zone Name
    Task Lighting,           !- Schedule Name
    LightingLevel,          !- Design Level Calculation Method
    30,                      !- Lighting Level {W}
    0,                       !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.32,                    !- Fraction Radiant
    0.5,                     !- Fraction Visible
    0,                       !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature
Lights,
    A3W Task Lights,         !- Name
    A3W,                     !- Zone Name
    Task Lighting,           !- Schedule Name
    LightingLevel,          !- Design Level Calculation Method
    59,                      !- Lighting Level {W}
    0,                       !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.32,                    !- Fraction Radiant
    0.5,                     !- Fraction Visible
    0,                       !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature
Lights,
    B3E Task Lights,         !- Name
    B3E,                     !- Zone Name
    Task Lighting,           !- Schedule Name
    LightingLevel,          !- Design Level Calculation Method
    59,                      !- Lighting Level {W}
    0,                       !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.32,                    !- Fraction Radiant
    0.5,                     !- Fraction Visible
    0,                       !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature
Lights,
    B3I Task Lights,         !- Name
    B3I,                     !- Zone Name
    Task Lighting,           !- Schedule Name
    LightingLevel,          !- Design Level Calculation Method
    30,                      !- Lighting Level {W}
    0,                       !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.32,                    !- Fraction Radiant
    0.5,                     !- Fraction Visible
    0,                       !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature
Lights,
    B3N Task Lights,         !- Name
    B3N,                     !- Zone Name
    Task Lighting,           !- Schedule Name
    LightingLevel,          !- Design Level Calculation Method
    59,                      !- Lighting Level {W}
    0,                       !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.32,                    !- Fraction Radiant
    0.5,                     !- Fraction Visible
    0,                       !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature
Lights,
    B3S Task Lights,         !- Name
    B3S,                     !- Zone Name
    Task Lighting,           !- Schedule Name
    LightingLevel,          !- Design Level Calculation Method
    30,                      !- Lighting Level {W}
    0,                       !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.32,                    !- Fraction Radiant
    0.5,                     !- Fraction Visible
    0,                       !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature
Lights,
    C3CE Task Lights,        !- Name
    C3CE,                    !- Zone Name
    Task Lighting,           !- Schedule Name
    LightingLevel,          !- Design Level Calculation Method
    0,                       !- Lighting Level {W}
    0,                       !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.32,                    !- Fraction Radiant
    0.5,                     !- Fraction Visible
    0,                       !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature
Lights,
    C3CW Task Lights,        !- Name
    C3CW,                    !- Zone Name
    Task Lighting,           !- Schedule Name
    LightingLevel,          !- Design Level Calculation Method
    0,                       !- Lighting Level {W}
    0,                       !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.32,                    !- Fraction Radiant
    0.5,                     !- Fraction Visible
    0,                       !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature
Lights,
    C3SB Task Lights,        !- Name
    C3SB,                    !- Zone Name
    Task Lighting,           !- Schedule Name
    LightingLevel,          !- Design Level Calculation Method
    0,                       !- Lighting Level {W}
    0,                       !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.32,                    !- Fraction Radiant
    0.5,                     !- Fraction Visible
    0,                       !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature
Lights,
    C3N Task Lights,         !- Name
    C3N,                     !- Zone Name
    Task Lighting,           !- Schedule Name
    LightingLevel,          !- Design Level Calculation Method
    0,                       !- Lighting Level {W}
    0,                       !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.32,                    !- Fraction Radiant
    0.5,                     !- Fraction Visible
    0,                       !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature
Lights,
    C3S Task Lights,         !- Name
    C3S,                     !- Zone Name
    Task Lighting,           !- Schedule Name
    LightingLevel,          !- Design Level Calculation Method
    0,                       !- Lighting Level {W}
    0,                       !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.32,                    !- Fraction Radiant
    0.5,                     !- Fraction Visible
    0,                       !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature
Lights,
    D3I Task Lights,         !- Name
    D3I,                     !- Zone Name
    Task Lighting,           !- Schedule Name
    LightingLevel,          !- Design Level Calculation Method
    59,                      !- Lighting Level {W}
    0,                       !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.32,                    !- Fraction Radiant
    0.5,                     !- Fraction Visible
    0,                       !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature
Lights,
    D3N Task Lights,         !- Name
    D3N,                     !- Zone Name
    Task Lighting,           !- Schedule Name
    LightingLevel,          !- Design Level Calculation Method
    30,                      !- Lighting Level {W}
    0,                       !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.32,                    !- Fraction Radiant
    0.5,                     !- Fraction Visible
    0,                       !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature
Lights,
    D3S Task Lights,         !- Name
    D3S,                     !- Zone Name
    Task Lighting,           !- Schedule Name
    LightingLevel,          !- Design Level Calculation Method
    30,                      !- Lighting Level {W}
    0,                       !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.32,                    !- Fraction Radiant
    0.5,                     !- Fraction Visible
    0,                       !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature
Lights,
    D3W Task Lights,         !- Name
    D3W,                     !- Zone Name
    Task Lighting,           !- Schedule Name
    LightingLevel,          !- Design Level Calculation Method
    59,                      !- Lighting Level {W}
    0,                       !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.32,                    !- Fraction Radiant
    0.5,                     !- Fraction Visible
    0,                       !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature
Lights,
    E3E Task Lights,         !- Name
    E3E,                     !- Zone Name
    Task Lighting,           !- Schedule Name
    LightingLevel,          !- Design Level Calculation Method
    59,                      !- Lighting Level {W}
    0,                       !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.32,                    !- Fraction Radiant
    0.5,                     !- Fraction Visible
    0,                       !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature
Lights,
    E3I Task Lights,         !- Name
    E3I,                     !- Zone Name
    Task Lighting,           !- Schedule Name
    LightingLevel,          !- Design Level Calculation Method
    30,                      !- Lighting Level {W}
    0,                       !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.32,                    !- Fraction Radiant
    0.5,                     !- Fraction Visible
    0,                       !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature
Lights,
    E3N Task Lights,         !- Name
    E3N,                     !- Zone Name
    Task Lighting,           !- Schedule Name
    LightingLevel,          !- Design Level Calculation Method
    30,                      !- Lighting Level {W}
    0,                       !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.32,                    !- Fraction Radiant
    0.5,                     !- Fraction Visible
    0,                       !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature
Lights,
    E3S Task Lights,         !- Name
    E3S,                     !- Zone Name
    Task Lighting,           !- Schedule Name
    LightingLevel,          !- Design Level Calculation Method
    30,                      !- Lighting Level {W}
    0,                       !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.32,                    !- Fraction Radiant
    0.5,                     !- Fraction Visible
    0,                       !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature
Lights,
    C4N Task Lights,         !- Name
    C4N,                     !- Zone Name
    Task Lighting,           !- Schedule Name
    LightingLevel,          !- Design Level Calculation Method
    0,                       !- Lighting Level {W}
    0,                       !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.32,                    !- Fraction Radiant
    0.5,                     !- Fraction Visible
    0,                       !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature
Lights,
    D4I Task Lights,         !- Name
    D4I,                     !- Zone Name
    Task Lighting,           !- Schedule Name
    LightingLevel,          !- Design Level Calculation Method
    696,                     !- Lighting Level {W}
    0,                       !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.32,                    !- Fraction Radiant
    0.5,                     !- Fraction Visible
    0,                       !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature
Lights,
    D4N Task Lights,         !- Name
    D4N,                     !- Zone Name
    Task Lighting,           !- Schedule Name
    LightingLevel,          !- Design Level Calculation Method
    245,                     !- Lighting Level {W}
    0,                       !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.32,                    !- Fraction Radiant
    0.5,                     !- Fraction Visible
    0,                       !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature
Lights,
    D4S Task Lights,         !- Name
    D4S,                     !- Zone Name
    Task Lighting,           !- Schedule Name
    LightingLevel,          !- Design Level Calculation Method
    279,                     !- Lighting Level {W}
    0,                       !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.32,                    !- Fraction Radiant
    0.5,                     !- Fraction Visible
    0,                       !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature
Lights,
    D4W Task Lights,         !- Name
    D4W,                     !- Zone Name
    Task Lighting,           !- Schedule Name
    LightingLevel,          !- Design Level Calculation Method
    72,                      !- Lighting Level {W}
    0,                       !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.32,                    !- Fraction Radiant
    0.5,                     !- Fraction Visible
    0,                       !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature
Lights,
    E4E Task Lights,         !- Name
    E4E,                     !- Zone Name
    Task Lighting,           !- Schedule Name
    LightingLevel,          !- Design Level Calculation Method
    0,                       !- Lighting Level {W}
    0,                       !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.32,                    !- Fraction Radiant
    0.5,                     !- Fraction Visible
    0,                       !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature
Lights,
    E4I Task Lights,         !- Name
    E4I,                     !- Zone Name
    Task Lighting,           !- Schedule Name
    LightingLevel,          !- Design Level Calculation Method
    463,                     !- Lighting Level {W}
    0,                       !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.32,                    !- Fraction Radiant
    0.5,                     !- Fraction Visible
    0,                       !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature
Lights,
    E4N Task Lights,         !- Name
    E4N,                     !- Zone Name
    Task Lighting,           !- Schedule Name
    LightingLevel,          !- Design Level Calculation Method
    136,                     !- Lighting Level {W}
    0,                       !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.32,                    !- Fraction Radiant
    0.5,                     !- Fraction Visible
    0,                       !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature
Lights,
    E4S Task Lights,         !- Name
    E4S,                     !- Zone Name
    Task Lighting,           !- Schedule Name
    LightingLevel,          !- Design Level Calculation Method
    154,                     !- Lighting Level {W}
    0,                       !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.32,                    !- Fraction Radiant
    0.5,                     !- Fraction Visible
    0,                       !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature
!-   ===========  ALL OBJECTS IN CLASS: ELECTRICEQUIPMENT ===========
ElectricEquipment,
    A1N Misc Elec,           !- Name
    A1N,                     !- Zone Name
    Office Equipment,        !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    554,                     !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.1,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    General;                 !- End-Use Subcategory
ElectricEquipment,
    A1S Misc Elec,           !- Name
    A1S,                     !- Zone Name
    Office Equipment,        !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    440,                     !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.1,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    General;                 !- End-Use Subcategory
ElectricEquipment,
    A1W Misc Elec,           !- Name
    A1W,                     !- Zone Name
    Office Equipment,        !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    186,                     !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.1,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    General;                 !- End-Use Subcategory
ElectricEquipment,
    A1I Misc Elec,           !- Name
    A1I,                     !- Zone Name
    Office Equipment,        !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    2392,                    !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.1,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    General;                 !- End-Use Subcategory
ElectricEquipment,
    B1N Misc Elec,           !- Name
    B1N,                     !- Zone Name
    Office Equipment,        !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    613,                     !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.1,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    General;                 !- End-Use Subcategory
ElectricEquipment,
    B1S Misc Elec,           !- Name
    B1S,                     !- Zone Name
    Office Equipment,        !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    550,                     !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.1,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    General;                 !- End-Use Subcategory
ElectricEquipment,
    B1E Misc Elec,           !- Name
    B1E,                     !- Zone Name
    Office Equipment,        !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    241,                     !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.1,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    General;                 !- End-Use Subcategory
ElectricEquipment,
    B1I Misc Elec,           !- Name
    B1I,                     !- Zone Name
    Office Equipment,        !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    2031,                    !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.1,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    General;                 !- End-Use Subcategory
ElectricEquipment,
    C1N Misc Elec,           !- Name
    C1N,                     !- Zone Name
    Office Equipment,        !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    434,                     !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.1,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    General;                 !- End-Use Subcategory
ElectricEquipment,
    C1CE Misc Elec,          !- Name
    C1CE,                    !- Zone Name
    Conf Rm Equipment,       !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    662,                     !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.1,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    General;                 !- End-Use Subcategory
ElectricEquipment,
    C1CW Misc Elec,          !- Name
    C1CW,                    !- Zone Name
    Conf Rm Equipment,       !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    8236,                    !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.1,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    General;                 !- End-Use Subcategory
ElectricEquipment,
    C1SB Misc Elec,          !- Name
    C1SB,                    !- Zone Name
    Conf Rm Equipment,       !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    354,                     !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.1,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    General;                 !- End-Use Subcategory
ElectricEquipment,
    C1S Misc Elec,           !- Name
    C1S,                     !- Zone Name
    Conf Rm Equipment,       !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    9586,                    !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.1,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    General;                 !- End-Use Subcategory
ElectricEquipment,
    D1N Misc Elec,           !- Name
    D1N,                     !- Zone Name
    Office Equipment,        !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    334,                     !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.1,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    General;                 !- End-Use Subcategory
ElectricEquipment,
    D1S Misc Elec,           !- Name
    D1S,                     !- Zone Name
    Office Equipment,        !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    990,                     !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.1,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    General;                 !- End-Use Subcategory
ElectricEquipment,
    D1W Misc Elec,           !- Name
    D1W,                     !- Zone Name
    Office Equipment,        !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    241,                     !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.1,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    General;                 !- End-Use Subcategory
ElectricEquipment,
    D1I Misc Elec,           !- Name
    D1I,                     !- Zone Name
    Office Equipment,        !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    2932,                    !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.1,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    General;                 !- End-Use Subcategory
ElectricEquipment,
    D1D Misc Elec,           !- Name
    D1D,                     !- Zone Name
    Data Cntr Misc Equipment,!- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    65772,            !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.1,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    General;                 !- End-Use Subcategory
ElectricEquipment,
    E1N Misc Elec,           !- Name
    E1N,                     !- Zone Name
    Office Equipment,        !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    613,                     !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.1,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    General;                 !- End-Use Subcategory
ElectricEquipment,
    E1S Misc Elec,           !- Name
    E1S,                     !- Zone Name
    Office Equipment,        !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    605,                     !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.1,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    General;                 !- End-Use Subcategory
ElectricEquipment,
    E1E Misc Elec,           !- Name
    E1E,                     !- Zone Name
    Office Equipment,        !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    241,                     !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.1,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    General;                 !- End-Use Subcategory
ElectricEquipment,
    E1I Misc Elec,           !- Name
    E1I,                     !- Zone Name
    Office Equipment,        !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    2069,                    !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.1,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    General;                 !- End-Use Subcategory
ElectricEquipment,
    A2I Misc Elec,           !- Name
    A2I,                     !- Zone Name
    Office Equipment,        !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    2461,                    !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.1,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    General;                 !- End-Use Subcategory
ElectricEquipment,
    A2N Misc Elec,           !- Name
    A2N,                     !- Zone Name
    Conf Rm Equipment,       !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    8,                       !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.1,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    General;                 !- End-Use Subcategory
ElectricEquipment,
    A2S Misc Elec,           !- Name
    A2S,                     !- Zone Name
    Office Equipment,        !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    550,                     !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.1,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    General;                 !- End-Use Subcategory
ElectricEquipment,
    A2W Misc Elec,           !- Name
    A2W,                     !- Zone Name
    Office Equipment,        !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    186,                     !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.1,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    General;                 !- End-Use Subcategory
ElectricEquipment,
    B2E Misc Elec,           !- Name
    B2E,                     !- Zone Name
    Office Equipment,        !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    241,                     !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.1,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    General;                 !- End-Use Subcategory
ElectricEquipment,
    B2I Misc Elec,           !- Name
    B2I,                     !- Zone Name
    Office Equipment,        !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    3268,                    !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.1,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    General;                 !- End-Use Subcategory
ElectricEquipment,
    B2N Misc Elec,           !- Name
    B2N,                     !- Zone Name
    Office Equipment,        !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    713,                     !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.1,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    General;                 !- End-Use Subcategory
ElectricEquipment,
    B2S Misc Elec,           !- Name
    B2S,                     !- Zone Name
    Office Equipment,        !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    550,                     !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.1,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    General;                 !- End-Use Subcategory
ElectricEquipment,
    C2CE Misc Elec,          !- Name
    C2CE,                    !- Zone Name
    Conf Rm Equipment,       !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    0,                       !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.1,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    General;                 !- End-Use Subcategory
ElectricEquipment,
    C2CW Misc Elec,          !- Name
    C2CW,                    !- Zone Name
    Conf Rm Equipment,       !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    519,                     !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.1,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    General;                 !- End-Use Subcategory
ElectricEquipment,
    C2SB Misc Elec,          !- Name
    C2SB,                    !- Zone Name
    Office Equipment,        !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    344,                     !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.1,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    General;                 !- End-Use Subcategory
ElectricEquipment,
    C2N Misc Elec,           !- Name
    C2N,                     !- Zone Name
    Conf Rm Equipment,       !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    7440,                    !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.1,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    General;                 !- End-Use Subcategory
ElectricEquipment,
    C2S Misc Elec,           !- Name
    C2S,                     !- Zone Name
    Office Equipment,        !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    1511,                    !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.1,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    General;                 !- End-Use Subcategory
ElectricEquipment,
    D2I Misc Elec,           !- Name
    D2I,                     !- Zone Name
    Office Equipment,        !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    4980,                    !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.1,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    General;                 !- End-Use Subcategory
ElectricEquipment,
    D2N Misc Elec,           !- Name
    D2N,                     !- Zone Name
    Office Equipment,        !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    1434,                    !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.1,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    General;                 !- End-Use Subcategory
ElectricEquipment,
    D2S Misc Elec,           !- Name
    D2S,                     !- Zone Name
    Office Equipment,        !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    935,                     !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.1,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    General;                 !- End-Use Subcategory
ElectricEquipment,
    D2W Misc Elec,           !- Name
    D2W,                     !- Zone Name
    Office Equipment,        !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    241,                     !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.1,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    General;                 !- End-Use Subcategory
ElectricEquipment,
    E2E Misc Elec,           !- Name
    E2E,                     !- Zone Name
    Office Equipment,        !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    165,                     !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.1,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    General;                 !- End-Use Subcategory
ElectricEquipment,
    E2I Misc Elec,           !- Name
    E2I,                     !- Zone Name
    Office Equipment,        !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    2031,                    !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.1,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    General;                 !- End-Use Subcategory
ElectricEquipment,
    E2N Misc Elec,           !- Name
    E2N,                     !- Zone Name
    Office Equipment,        !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    609,                     !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.1,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    General;                 !- End-Use Subcategory
ElectricEquipment,
    E2S Misc Elec,           !- Name
    E2S,                     !- Zone Name
    Office Equipment,        !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    605,                     !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.1,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    General;                 !- End-Use Subcategory
ElectricEquipment,
    F2E Misc Elec,           !- Name
    F2E,                     !- Zone Name
    Library Equipment,       !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    2228,                    !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.1,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    General;                 !- End-Use Subcategory
ElectricEquipment,
    F2W Misc Elec,           !- Name
    F2W,                     !- Zone Name
    Gym Misc Equipment,      !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    9400,                    !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.1,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    General;                 !- End-Use Subcategory
ElectricEquipment,
    A3I Misc Elec,           !- Name
    A3I,                     !- Zone Name
    Office Equipment,        !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    2076,                    !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.1,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    General;                 !- End-Use Subcategory
ElectricEquipment,
    A3N Misc Elec,           !- Name
    A3N,                     !- Zone Name
    Office Equipment,        !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    658,                     !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.1,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    General;                 !- End-Use Subcategory
ElectricEquipment,
    A3S Misc Elec,           !- Name
    A3S,                     !- Zone Name
    Office Equipment,        !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    495,                     !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.1,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    General;                 !- End-Use Subcategory
ElectricEquipment,
    A3W Misc Elec,           !- Name
    A3W,                     !- Zone Name
    Office Equipment,        !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    296,                     !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.1,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    General;                 !- End-Use Subcategory
ElectricEquipment,
    B3E Misc Elec,           !- Name
    B3E,                     !- Zone Name
    Office Equipment,        !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    241,                     !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.1,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    General;                 !- End-Use Subcategory
ElectricEquipment,
    B3I Misc Elec,           !- Name
    B3I,                     !- Zone Name
    Office Equipment,        !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    1756,                    !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.1,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    General;                 !- End-Use Subcategory
ElectricEquipment,
    B3N Misc Elec,           !- Name
    B3N,                     !- Zone Name
    Office Equipment,        !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    1309,                    !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.1,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    General;                 !- End-Use Subcategory
ElectricEquipment,
    B3S Misc Elec,           !- Name
    B3S,                     !- Zone Name
    Office Equipment,        !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    385,                     !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.1,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    General;                 !- End-Use Subcategory
ElectricEquipment,
    C3CE Misc Elec,          !- Name
    C3CE,                    !- Zone Name
    Conf Rm Equipment,       !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    0,                       !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.1,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    General;                 !- End-Use Subcategory
ElectricEquipment,
    C3CW Misc Elec,          !- Name
    C3CW,                    !- Zone Name
    Conf Rm Equipment,       !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    0,                       !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.1,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    General;                 !- End-Use Subcategory
ElectricEquipment,
    C3SB Misc Elec,          !- Name
    C3SB,                    !- Zone Name
    Office Equipment,        !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    344,                     !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.1,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    General;                 !- End-Use Subcategory
ElectricEquipment,
    C3N Misc Elec,           !- Name
    C3N,                     !- Zone Name
    Conf Rm Equipment,       !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    3205,                    !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.1,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    General;                 !- End-Use Subcategory
ElectricEquipment,
    C3S Misc Elec,           !- Name
    C3S,                     !- Zone Name
    Office Equipment,        !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    2689,                    !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.1,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    General;                 !- End-Use Subcategory
ElectricEquipment,
    D3I Misc Elec,           !- Name
    D3I,                     !- Zone Name
    Office Equipment,        !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    4722,                    !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.1,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    General;                 !- End-Use Subcategory
ElectricEquipment,
    D3N Misc Elec,           !- Name
    D3N,                     !- Zone Name
    Office Equipment,        !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    994,                     !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.1,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    General;                 !- End-Use Subcategory
ElectricEquipment,
    D3S Misc Elec,           !- Name
    D3S,                     !- Zone Name
    Office Equipment,        !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    880,                     !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.1,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    General;                 !- End-Use Subcategory
ElectricEquipment,
    D3W Misc Elec,           !- Name
    D3W,                     !- Zone Name
    Office Equipment,        !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    186,                     !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.1,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    General;                 !- End-Use Subcategory
ElectricEquipment,
    E3E Misc Elec,           !- Name
    E3E,                     !- Zone Name
    Office Equipment,        !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    241,                     !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.1,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    General;                 !- End-Use Subcategory
ElectricEquipment,
    E3I Misc Elec,           !- Name
    E3I,                     !- Zone Name
    Office Equipment,        !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    2628,                    !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.1,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    General;                 !- End-Use Subcategory
ElectricEquipment,
    E3N Misc Elec,           !- Name
    E3N,                     !- Zone Name
    Office Equipment,        !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    654,                     !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.1,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    General;                 !- End-Use Subcategory
ElectricEquipment,
    E3S Misc Elec,           !- Name
    E3S,                     !- Zone Name
    Office Equipment,        !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    550,                     !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.1,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    General;                 !- End-Use Subcategory
ElectricEquipment,
    C4N Misc Elec,           !- Name
    C4N,                     !- Zone Name
    Conf Rm Equipment,       !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    2410,                    !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.1,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    General;                 !- End-Use Subcategory
ElectricEquipment,
    D4I Misc Elec,           !- Name
    D4I,                     !- Zone Name
    Office Equipment,        !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    4155,                    !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.1,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    General;                 !- End-Use Subcategory
ElectricEquipment,
    D4N Misc Elec,           !- Name
    D4N,                     !- Zone Name
    Office Equipment,        !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    1129,                    !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.1,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    General;                 !- End-Use Subcategory
ElectricEquipment,
    D4S Misc Elec,           !- Name
    D4S,                     !- Zone Name
    Office Equipment,        !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    770,                     !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.1,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    General;                 !- End-Use Subcategory
ElectricEquipment,
    D4W Misc Elec,           !- Name
    D4W,                     !- Zone Name
    Office Equipment,        !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    186,                     !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.1,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    General;                 !- End-Use Subcategory
ElectricEquipment,
    E4E Misc Elec,           !- Name
    E4E,                     !- Zone Name
    Conf Rm Equipment,       !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    286,                     !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.1,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    General;                 !- End-Use Subcategory
ElectricEquipment,
    E4I Misc Elec,           !- Name
    E4I,                     !- Zone Name
    Office Equipment,        !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    1921,                    !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.1,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    General;                 !- End-Use Subcategory
ElectricEquipment,
    E4N Misc Elec,           !- Name
    E4N,                     !- Zone Name
    Office Equipment,        !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    1105,                    !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.1,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    General;                 !- End-Use Subcategory
ElectricEquipment,
    E4S Misc Elec,           !- Name
    E4S,                     !- Zone Name
    Office Equipment,        !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    595,                     !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.1,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    General;                 !- End-Use Subcategory
!-   ===========  ALL OBJECTS IN CLASS: UTILITYCOST:TARIFF ===========
UtilityCost:Tariff,
    Xcel SG Tariff,          !- Name
    Electricity:Facility,    !- Output Meter Name
    kWh,                     !- Conversion Factor Choice
    ,                        !- Energy Conversion Factor
    ,                        !- Demand Conversion Factor
    ,                        !- Time of Use Period Schedule Name
    Xcel Energy Elec Season Sch,  !- Season Schedule Name
    ,                        !- Month Schedule Name
    ,                        !- Demand Window Length
    25;                      !- Monthly Charge or Variable Name
UtilityCost:Tariff,
    Xcel NG Tariff,          !- Name
    Gas:Facility,            !- Output Meter Name
    Therm,                   !- Conversion Factor Choice
    ,                        !- Energy Conversion Factor
    ,                        !- Demand Conversion Factor
    ,                        !- Time of Use Period Schedule Name
    ,                        !- Season Schedule Name
    ,                        !- Month Schedule Name
    ,                        !- Demand Window Length
    25;                      !- Monthly Charge or Variable Name
!-   ===========  ALL OBJECTS IN CLASS: UTILITYCOST:CHARGE:SIMPLE ===========
UtilityCost:Charge:Simple,
    Xcel SG Sumr Dem Rate,   !- Charge Variable Name
    Xcel SG Tariff,          !- Tariff Name
    totalDemand,             !- Source Variable
    Summer,                  !- Season
    DemandCharges,           !- Category Variable Name
    16.02;                   !- Cost per Unit Value or Variable Name
UtilityCost:Charge:Simple,
    Xcel SG Wintr Dem Rate,  !- Charge Variable Name
    Xcel SG Tariff,          !- Tariff Name
    totalDemand,             !- Source Variable
    Winter,                  !- Season
    DemandCharges,           !- Category Variable Name
    14.67;                   !- Cost per Unit Value or Variable Name
UtilityCost:Charge:Simple,
    Xcel SG Enrgy Rate,      !- Charge Variable Name
    Xcel SG Tariff,          !- Tariff Name
    totalEnergy,             !- Source Variable
    Summer,                  !- Season
    EnergyCharges,           !- Category Variable Name
    0.04867;                 !- Cost per Unit Value or Variable Name
UtilityCost:Charge:Simple,
    Xcel SG Enrgy Rate,      !- Charge Variable Name
    Xcel SG Tariff,          !- Tariff Name
    totalEnergy,             !- Source Variable
    Summer,                  !- Season
    EnergyCharges,           !- Category Variable Name
    0.03069;                 !- Cost per Unit Value or Variable Name
UtilityCost:Charge:Simple,
    Xcel NG Enrgy Rate,      !- Charge Variable Name
    Xcel NG Tariff,          !- Tariff Name
    totalEnergy,             !- Source Variable
    Annual,                  !- Season
    EnergyCharges,           !- Category Variable Name
    0.755;                   !- Cost per Unit Value or Variable Name
!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:VARIABLEDICTIONARY ===========
Output:VariableDictionary,Regular;
!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:TABLE:SUMMARYREPORTS ===========
Output:Table:SummaryReports,
    AnnualBuildingUtilityPerformanceSummary,  !- Report 1 Name
    InputVerificationandResultsSummary,  !- Report 2 Name
    EquipmentSummary,        !- Report 3 Name
    HVACSizingSummary,       !- Report 4 Name
    SystemSummary,           !- Report 5 Name
    ComponentSizingSummary,  !- Report 6 Name
    OutdoorAirSummary;       !- Report 7 Name
!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:TABLE:MONTHLY ===========
!===============================================================================
! StandardReports.idf
!
! This dataset file contains Output:Table:Monthly for some commonly used monthly
! reports.
!   Zone Cooling Summary,
!   Zone Heating Summary,
!   Zone Electric Summary,
!   Space Gains,
!   Peak Space Gains,
!   Space Gain Components at Cooling Peak,
!   Energy Consumption - Electricity & Natural Gas,
!   Energy Consumption - Electricity Generated & Propane,
!   Energy Consumption - Diesel & Fuel Oil,
!   Energy Consumption  - Purchased Heating & Cooling,
!   Energy Consumption - Coal & Gasoline,
!   End-Use Energy Consumption - Electricity,
!   End-Use Energy Consumption - Natural Gas,
!   End-Use Energy Consumption - Diesel,
!   End-Use Energy Consumption - Fuel Oil,
!   End-Use Energy Consumption - Coal,
!   End-Use Energy Consumption - Propane,
!   End-Use Energy Consumption - Gasoline,
!   Peak Energy End-Use - Electricity Part 1,
!   Peak Energy End-Use - Electricity Part 2,
!   Electric Components of Peak Demand,
!   Peak Energy End-Use - Natural Gas,
!   Peak Energy End-Use - Diesel,
!   Peak Energy End-Use - Fuel Oil,
!   Peak Energy End-Use - Coal,
!   Peak Energy End-Use - Propane,
!   Peak Energy End-Use - Gasoline,
!   Setpoints Not Met With Temperatures,
!   Comfort Report - Simple 55
!   Unglazed Transpired Solar Collector Summary,
!   Occupant Comfort Data Summary,
!   Chiller Report,
!   Tower Report,
!   Boiler Report,
!   DX Report,
!   Window Report,
!   Window Energy Report,
!   Window Zone Summary,
!   Average Outdoor Conditions,
!   Outdoor Conditions Maximum Drybulb,
!   Outdoor Conditions Minimum Drybulb,
!   Outdoor Conditions Maximum Wetbulb,
!   Outdoor Conditions Maximum Dew Point,
!   Outdoor Ground Conditions,
!   Window AC Report,
!   Water Heater Report,
!   Generator Report,
!   Daylighting Report,
!   Coil Report,
!   Plant Loop Demand Report,
!   Fan Report,
!   Pump Report,
!   Cond Loop Demand Report,
!   Zone Temperature Oscillation Report,
!   Air Loop System Energy and Water Use,
!   Air Loop System Component Loads,
!   Air Loop System Component Energy Use,
!   Mechanical Ventilation Loads,
Output:Table:Monthly,
    Zone Cooling Summary,    !- Name
    ,                        !- Digits After Decimal
    Zone/Sys Sensible Cooling Energy,  !- Variable or Meter 1 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 1
    Zone/Sys Sensible Cooling Rate,  !- Variable or Meter 2 Name
    Maximum,                 !- Aggregation Type for Variable or Meter 2
    Outdoor Dry Bulb,        !- Variable or Meter 3 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 3
    Outdoor Wet Bulb,        !- Variable or Meter 4 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 4
    Zone Total Internal Latent Gain,  !- Variable or Meter 5 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 5
    Zone Total Internal Latent Gain,  !- Variable or Meter 6 Name
    Maximum,                 !- Aggregation Type for Variable or Meter 6
    Outdoor Dry Bulb,        !- Variable or Meter 7 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 7
    Outdoor Wet Bulb,        !- Variable or Meter 8 Name
    ValueWhenMaximumOrMinimum;  !- Aggregation Type for Variable or Meter 8
Output:Table:Monthly,
    Zone Heating Summary,    !- Name
    ,                        !- Digits After Decimal
    Zone/Sys Sensible Heating Energy,  !- Variable or Meter 1 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 1
    Zone/Sys Sensible Heating Rate,  !- Variable or Meter 2 Name
    Maximum,                 !- Aggregation Type for Variable or Meter 2
    Outdoor Dry Bulb,        !- Variable or Meter 3 Name
    ValueWhenMaximumOrMinimum;  !- Aggregation Type for Variable or Meter 3
Output:Table:Monthly,
    Zone Electric Summary,   !- Name
    ,                        !- Digits After Decimal
    Zone Lights Electric Consumption,  !- Variable or Meter 1 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 1
    Zone Lights Electric Consumption,  !- Variable or Meter 2 Name
    Maximum,                 !- Aggregation Type for Variable or Meter 2
    Zone Electric Equipment Electric Consumption,  !- Variable or Meter 3 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 3
    Zone Electric Equipment Electric Consumption,  !- Variable or Meter 4 Name
    Maximum;                 !- Aggregation Type for Variable or Meter 4
Output:Table:Monthly,
    Space Gains,             !- Name
    ,                        !- Digits After Decimal
    Zone People Total Heat Gain,  !- Variable or Meter 1 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 1
    Zone Lights Total Heat Gain,  !- Variable or Meter 2 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 2
    Zone Electric Equipment Total Heat Gain,  !- Variable or Meter 3 Name
    SumOrAverage;            !- Aggregation Type for Variable or Meter 3
Output:Table:Monthly,
    Peak Space Gains,        !- Name
    ,                        !- Digits After Decimal
    Zone People Total Heat Gain,  !- Variable or Meter 1 Name
    Maximum,                 !- Aggregation Type for Variable or Meter 1
    Zone Lights Total Heat Gain,  !- Variable or Meter 2 Name
    Maximum,                 !- Aggregation Type for Variable or Meter 2
    Zone Electric Equipment Total Heat Gain,  !- Variable or Meter 3 Name
    Maximum;                 !- Aggregation Type for Variable or Meter 3
Output:Table:Monthly,
    Space Gain Components at Cooling Peak,  !- Name
    ,                        !- Digits After Decimal
    Zone/Sys Sensible Cooling Rate,  !- Variable or Meter 1 Name
    Maximum,                 !- Aggregation Type for Variable or Meter 1
    Zone People Total Heat Gain,  !- Variable or Meter 2 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 2
    Zone Lights Total Heat Gain,  !- Variable or Meter 3 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 3
    Zone Electric Equipment Total Heat Gain,  !- Variable or Meter 4 Name
    ValueWhenMaximumOrMinimum;  !- Aggregation Type for Variable or Meter 4
Output:Table:Monthly,
    Energy Consumption  - Electricity & Purchased Heating & Cooling,  !- Name
    ,                        !- Digits After Decimal
    Electricity:Facility,    !- Variable or Meter 1 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 1
    Electricity:Facility,    !- Variable or Meter 2 Name
    Maximum,                 !- Aggregation Type for Variable or Meter 2
    DistrictCooling:Facility,!- Variable or Meter 3 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 3
    DistrictCooling:Facility,!- Variable or Meter 4 Name
    Maximum,                 !- Aggregation Type for Variable or Meter 4
    DistrictHeating:Facility,!- Variable or Meter 5 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 5
    DistrictHeating:Facility,!- Variable or Meter 6 Name
    Maximum;                 !- Aggregation Type for Variable or Meter 6
Output:Table:Monthly,
    End-Use Energy Consumption - Electricity,  !- Name
    ,                        !- Digits After Decimal
    InteriorLights:Electricity,  !- Variable or Meter 1 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 1
    ExteriorLights:Electricity,  !- Variable or Meter 2 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 2
    InteriorEquipment:Electricity,  !- Variable or Meter 3 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 3
    ExteriorEquipment:Electricity,  !- Variable or Meter 4 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 4
    Fans:Electricity,        !- Variable or Meter 5 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 5
    Pumps:Electricity,       !- Variable or Meter 6 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 6
    Heating:Electricity,     !- Variable or Meter 7 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 7
    Cooling:Electricity,     !- Variable or Meter 8 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 8
    HeatRejection:Electricity,  !- Variable or Meter 9 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 9
    Humidifier:Electricity,  !- Variable or Meter 10 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 10
    HeatRecovery:Electricity,!- Variable or Meter 11 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 11
    WaterSystems:Electricity,!- Variable or Meter 12 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 12
    Cogeneration:Electricity,!- Variable or Meter 13 Name
    SumOrAverage;            !- Aggregation Type for Variable or Meter 13
Output:Table:Monthly,
    Peak Energy End-Use - Electricity Part 1,  !- Name
    ,                        !- Digits After Decimal
    InteriorLights:Electricity,  !- Variable or Meter 1 Name
    Maximum,                 !- Aggregation Type for Variable or Meter 1
    ExteriorLights:Electricity,  !- Variable or Meter 2 Name
    Maximum,                 !- Aggregation Type for Variable or Meter 2
    InteriorEquipment:Electricity,  !- Variable or Meter 3 Name
    Maximum,                 !- Aggregation Type for Variable or Meter 3
    ExteriorEquipment:Electricity,  !- Variable or Meter 4 Name
    Maximum,                 !- Aggregation Type for Variable or Meter 4
    Fans:Electricity,        !- Variable or Meter 5 Name
    Maximum,                 !- Aggregation Type for Variable or Meter 5
    Pumps:Electricity,       !- Variable or Meter 6 Name
    Maximum,                 !- Aggregation Type for Variable or Meter 6
    Heating:Electricity,     !- Variable or Meter 7 Name
    Maximum;                 !- Aggregation Type for Variable or Meter 7
Output:Table:Monthly,
    Peak Energy End-Use - Electricity Part 2,  !- Name
    ,                        !- Digits After Decimal
    Cooling:Electricity,     !- Variable or Meter 1 Name
    Maximum,                 !- Aggregation Type for Variable or Meter 1
    HeatRejection:Electricity,  !- Variable or Meter 2 Name
    Maximum,                 !- Aggregation Type for Variable or Meter 2
    Humidifier:Electricity,  !- Variable or Meter 3 Name
    Maximum,                 !- Aggregation Type for Variable or Meter 3
    HeatRecovery:Electricity,!- Variable or Meter 4 Name
    Maximum,                 !- Aggregation Type for Variable or Meter 4
    WaterSystems:Electricity,!- Variable or Meter 5 Name
    Maximum,                 !- Aggregation Type for Variable or Meter 5
    Cogeneration:Electricity,!- Variable or Meter 6 Name
    Maximum;                 !- Aggregation Type for Variable or Meter 6
Output:Table:Monthly,
    Electric Components of Peak Demand,  !- Name
    ,                        !- Digits After Decimal
    Electricity:Facility,    !- Variable or Meter 1 Name
    Maximum,                 !- Aggregation Type for Variable or Meter 1
    InteriorLights:Electricity,  !- Variable or Meter 2 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 2
    InteriorEquipment:Electricity,  !- Variable or Meter 3 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 3
    ExteriorLights:Electricity,  !- Variable or Meter 4 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 4
    ExteriorEquipment:Electricity,  !- Variable or Meter 5 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 5
    Fans:Electricity,        !- Variable or Meter 6 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 6
    Pumps:Electricity,       !- Variable or Meter 7 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 7
    Heating:Electricity,     !- Variable or Meter 8 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 8
    Cooling:Electricity,     !- Variable or Meter 9 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 9
    HeatRejection:Electricity,  !- Variable or Meter 10 Name
    ValueWhenMaximumOrMinimum;  !- Aggregation Type for Variable or Meter 10
Output:Table:Monthly,
    Setpoints Not Met With Temperatures,  !- Name
    2,                       !- Digits After Decimal
    Time Heating Setpoint Not Met,  !- Variable or Meter 1 Name
    HoursNonZero,            !- Aggregation Type for Variable or Meter 1
    Zone Mean Air Temperature,  !- Variable or Meter 2 Name
    SumOrAverageDuringHoursShown,  !- Aggregation Type for Variable or Meter 2
    Time Heating Setpoint Not Met While Occupied,  !- Variable or Meter 3 Name
    HoursNonZero,            !- Aggregation Type for Variable or Meter 3
    Zone Mean Air Temperature,  !- Variable or Meter 4 Name
    SumOrAverageDuringHoursShown,  !- Aggregation Type for Variable or Meter 4
    Time Cooling Setpoint Not Met,  !- Variable or Meter 5 Name
    HoursNonZero,            !- Aggregation Type for Variable or Meter 5
    Zone Mean Air Temperature,  !- Variable or Meter 6 Name
    SumOrAverageDuringHoursShown,  !- Aggregation Type for Variable or Meter 6
    Time Cooling Setpoint Not Met While Occupied,  !- Variable or Meter 7 Name
    HoursNonZero,            !- Aggregation Type for Variable or Meter 7
    Zone Mean Air Temperature,  !- Variable or Meter 8 Name
    SumOrAverageDuringHoursShown;  !- Aggregation Type for Variable or Meter 8
Output:Table:Monthly,
    Comfort Report - Simple 55,  !- Name
    2,                       !- Digits After Decimal
    Time Not Comfortable Summer Clothes,  !- Variable or Meter 1 Name
    HoursNonZero,            !- Aggregation Type for Variable or Meter 1
    Zone Mean Air Temperature,  !- Variable or Meter 2 Name
    SumOrAverageDuringHoursShown,  !- Aggregation Type for Variable or Meter 2
    Time Not Comfortable Winter Clothes,  !- Variable or Meter 3 Name
    HoursNonZero,            !- Aggregation Type for Variable or Meter 3
    Zone Mean Air Temperature,  !- Variable or Meter 4 Name
    SumOrAverageDuringHoursShown,  !- Aggregation Type for Variable or Meter 4
    Time Not Comfortable Summer Or Winter Clothes,  !- Variable or Meter 5 Name
    HoursNonZero,            !- Aggregation Type for Variable or Meter 5
    Zone Mean Air Temperature,  !- Variable or Meter 6 Name
    SumOrAverageDuringHoursShown;  !- Aggregation Type for Variable or Meter 6
Output:Table:Monthly,
    Unglazed Transpired Solar Collector Summary,  !- Name
    5,                       !- Digits After Decimal
    UTSC Overall Efficiency, !- Variable or Meter 1 Name
    HoursNonZero,            !- Aggregation Type for Variable or Meter 1
    UTSC Overall Efficiency, !- Variable or Meter 2 Name
    SumOrAverageDuringHoursShown,  !- Aggregation Type for Variable or Meter 2
    UTSC Average Suction Face Velocity,  !- Variable or Meter 3 Name
    SumOrAverageDuringHoursShown,  !- Aggregation Type for Variable or Meter 3
    UTSC Sensible Heating Rate,  !- Variable or Meter 4 Name
    SumOrAverageDuringHoursShown;  !- Aggregation Type for Variable or Meter 4
Output:Table:Monthly,
    Occupant Comfort Data Summary,  !- Name
    5,                       !- Digits After Decimal
    Zone People Number Of Occupants,  !- Variable or Meter 1 Name
    HoursNonZero,            !- Aggregation Type for Variable or Meter 1
    Zone/Sys Air Temperature,!- Variable or Meter 2 Name
    SumOrAverageDuringHoursShown,  !- Aggregation Type for Variable or Meter 2
    Zone Air Relative Humidity,  !- Variable or Meter 3 Name
    SumOrAverageDuringHoursShown,  !- Aggregation Type for Variable or Meter 3
    FANGERPMV,               !- Variable or Meter 4 Name
    SumOrAverageDuringHoursShown;  !- Aggregation Type for Variable or Meter 4
Output:Table:Monthly,
    DX Report,               !- Name
    ,                        !- Digits After Decimal
    DX Coil Total Cooling Energy,  !- Variable or Meter 1 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 1
    DX Cooling Coil Electric Consumption,  !- Variable or Meter 2 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 2
    DX Coil Total Cooling Energy,  !- Variable or Meter 3 Name
    HoursNonZero,            !- Aggregation Type for Variable or Meter 3
    DX Coil Sensible Cooling Energy,  !- Variable or Meter 4 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 4
    DX Coil Latent Cooling Energy,  !- Variable or Meter 5 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 5
    DX Cooling Coil Crankcase Heater Consumption,  !- Variable or Meter 6 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 6
    DX Cooling Coil Runtime Fraction,  !- Variable or Meter 7 Name
    Maximum,                 !- Aggregation Type for Variable or Meter 7
    DX Cooling Coil Runtime Fraction,  !- Variable or Meter 8 Name
    Minimum,                 !- Aggregation Type for Variable or Meter 8
    DX Coil Total Cooling Rate,  !- Variable or Meter 9 Name
    Maximum,                 !- Aggregation Type for Variable or Meter 9
    DX Coil Sensible Cooling Rate,  !- Variable or Meter 10 Name
    Maximum,                 !- Aggregation Type for Variable or Meter 10
    DX Coil Latent Cooling Rate,  !- Variable or Meter 11 Name
    Maximum,                 !- Aggregation Type for Variable or Meter 11
    DX Cooling Coil Electric Power,  !- Variable or Meter 12 Name
    Maximum,                 !- Aggregation Type for Variable or Meter 12
    DX Cooling Coil Crankcase Heater Power,  !- Variable or Meter 13 Name
    Maximum;                 !- Aggregation Type for Variable or Meter 13
!Output:Table:Monthly,
!    Window Report,           !- Name
!    ,                        !- Digits After Decimal
!    Window Transmitted Solar,!- Variable or Meter 1 Name
!    SumOrAverage,            !- Aggregation Type for Variable or Meter 1
!    Window Transmitted Beam Solar,  !- Variable or Meter 2 Name
!    SumOrAverage,            !- Aggregation Type for Variable or Meter 2
!    Window Transmitted Diffuse Solar,  !- Variable or Meter 3 Name
!    SumOrAverage,            !- Aggregation Type for Variable or Meter 3
!    Window Heat Gain,        !- Variable or Meter 4 Name
!    SumOrAverage,            !- Aggregation Type for Variable or Meter 4
!    Window Heat Loss,        !- Variable or Meter 5 Name
!    SumOrAverage,            !- Aggregation Type for Variable or Meter 5
!    Inside Glass Condensation Flag,  !- Variable or Meter 6 Name
!    HoursNonZero,            !- Aggregation Type for Variable or Meter 6
!    Fraction of Time Shading Device Is On,  !- Variable or Meter 7 Name
!    HoursNonZero,            !- Aggregation Type for Variable or Meter 7
!    Storm Window On/Off Flag,!- Variable or Meter 8 Name
!    HoursNonZero;            !- Aggregation Type for Variable or Meter 8
!Output:Table:Monthly,
!    Window Energy Report,    !- Name
!    ,                        !- Digits After Decimal
!    Window Transmitted Solar Energy,  !- Variable or Meter 1 Name
!    SumOrAverage,            !- Aggregation Type for Variable or Meter 1
!    Window Transmitted Beam Solar Energy,  !- Variable or Meter 2 Name
!    SumOrAverage,            !- Aggregation Type for Variable or Meter 2
!    Window Transmitted Diffuse Solar Energy,  !- Variable or Meter 3 Name
!    SumOrAverage,            !- Aggregation Type for Variable or Meter 3
!    Window Heat Gain Energy, !- Variable or Meter 4 Name
!    SumOrAverage,            !- Aggregation Type for Variable or Meter 4
!    Window Heat Loss Energy, !- Variable or Meter 5 Name
!    SumOrAverage;            !- Aggregation Type for Variable or Meter 5
Output:Table:Monthly,
    Average Outdoor Conditions,  !- Name
    ,                        !- Digits After Decimal
    Outdoor Dry Bulb,        !- Variable or Meter 1 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 1
    Outdoor Wet Bulb,        !- Variable or Meter 2 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 2
    Outdoor Dew Point,       !- Variable or Meter 3 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 3
    Wind Speed,              !- Variable or Meter 4 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 4
    Sky Temperature,         !- Variable or Meter 5 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 5
    Diffuse Solar,           !- Variable or Meter 6 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 6
    Direct Solar,            !- Variable or Meter 7 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 7
    Raining,                 !- Variable or Meter 8 Name
    SumOrAverage;            !- Aggregation Type for Variable or Meter 8
Output:Table:Monthly,
    Water Heater Report,     !- Name
    ,                        !- Digits After Decimal
    Water Heater Total Demand Energy,  !- Variable or Meter 1 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 1
    Water Heater Use Energy, !- Variable or Meter 2 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 2
    Water Heater Burner Heating Energy,  !- Variable or Meter 3 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 3
    Water Heater Gas Consumption,  !- Variable or Meter 4 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 4
    Water Heater Total Demand Energy,  !- Variable or Meter 5 Name
    HoursNonZero,            !- Aggregation Type for Variable or Meter 5
    Water Heater Loss Demand Energy,  !- Variable or Meter 6 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 6
    Water Heater Loss Energy,!- Variable or Meter 7 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 7
    Water Heater Tank Temperature,  !- Variable or Meter 8 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 8
    Water Heater Heat Recovery Supply Energy,  !- Variable or Meter 9 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 9
    Water Heater Source Energy,  !- Variable or Meter 10 Name
    SumOrAverage;            !- Aggregation Type for Variable or Meter 10
Output:Table:Monthly,
    Daylighting Report,      !- Name
    ,                        !- Digits After Decimal
    Exterior Beam Normal Illuminance,  !- Variable or Meter 1 Name
    HoursNonZero,            !- Aggregation Type for Variable or Meter 1
    Ltg Power Multiplier from Daylighting,  !- Variable or Meter 2 Name
    SumOrAverageDuringHoursShown,  !- Aggregation Type for Variable or Meter 2
    Ltg Power Multiplier from Daylighting,  !- Variable or Meter 3 Name
    MinimumDuringHoursShown, !- Aggregation Type for Variable or Meter 3
    Daylight Illum at Ref Point 1,  !- Variable or Meter 4 Name
    SumOrAverageDuringHoursShown,  !- Aggregation Type for Variable or Meter 4
    Glare Index at Ref Point 1,  !- Variable or Meter 5 Name
    SumOrAverageDuringHoursShown,  !- Aggregation Type for Variable or Meter 5
    Daylight Illum at Ref Point 2,  !- Variable or Meter 6 Name
    SumOrAverageDuringHoursShown,  !- Aggregation Type for Variable or Meter 6
    Glare Index at Ref Point 2,  !- Variable or Meter 7 Name
    SumOrAverageDuringHoursShown;  !- Aggregation Type for Variable or Meter 7
Output:Table:Monthly,
    Coil Report,             !- Name
    ,                        !- Digits After Decimal
    Total Water Heating Coil Energy,  !- Variable or Meter 1 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 1
    Total Water Heating Coil Rate,  !- Variable or Meter 2 Name
    Maximum,                 !- Aggregation Type for Variable or Meter 2
    Total Water Cooling Coil Energy,  !- Variable or Meter 3 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 3
    Sensible Water Cooling Coil Energy,  !- Variable or Meter 4 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 4
    Total Water Cooling Coil Rate,  !- Variable or Meter 5 Name
    Maximum,                 !- Aggregation Type for Variable or Meter 5
    Sensible Water Cooling Coil Rate,  !- Variable or Meter 6 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 6
    Cooling Coil Area Wet Fraction,  !- Variable or Meter 7 Name
    SumOrAverage;            !- Aggregation Type for Variable or Meter 7
Output:Table:Monthly,
    Plant Loop Demand Report,!- Name
    ,                        !- Digits After Decimal
    Plant Loop Cooling Demand,  !- Variable or Meter 1 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 1
    Plant Loop Cooling Demand,  !- Variable or Meter 2 Name
    Maximum,                 !- Aggregation Type for Variable or Meter 2
    Plant Loop Heating Demand,  !- Variable or Meter 3 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 3
    Plant Loop Heating Demand,  !- Variable or Meter 4 Name
    Maximum;                 !- Aggregation Type for Variable or Meter 4
Output:Table:Monthly,
    Fan Report,              !- Name
    ,                        !- Digits After Decimal
    Fan Electric Consumption,!- Variable or Meter 1 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 1
    Fan Delta Temp,          !- Variable or Meter 2 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 2
    Fan Electric Power,      !- Variable or Meter 3 Name
    Maximum,                 !- Aggregation Type for Variable or Meter 3
    Fan Delta Temp,          !- Variable or Meter 4 Name
    ValueWhenMaximumOrMinimum;  !- Aggregation Type for Variable or Meter 4
Output:Table:Monthly,
    Zone Temperature Oscillation Report,  !- Name
    ,                        !- Digits After Decimal
    Time Zone Temperature Oscillating,  !- Variable or Meter 1 Name
    HoursNonZero,            !- Aggregation Type for Variable or Meter 1
    Zone People Number Of Occupants,  !- Variable or Meter 2 Name
    SumOrAverageDuringHoursShown;  !- Aggregation Type for Variable or Meter 2
Output:Table:Monthly,
    Mechanical Ventilation Loads,  !- Name
    ,                        !- Digits After Decimal
    Zone Mechanical Ventilation No Load Heat Removal,  !- Variable or Meter 1 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 1
    Zone Mechanical Ventilation Cooling Load Increase,  !- Variable or Meter 2 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 2
    Zone Mech Ventilation Cooling Load Increase: OverHeating,  !- Variable or Meter 3 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 3
    Zone Mechanical Ventilation Cooling Load Decrease,  !- Variable or Meter 4 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 4
    Zone Mechanical Ventilation No Load Heat Addition,  !- Variable or Meter 5 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 5
    Zone Mechanical Ventilation Heating Load Increase,  !- Variable or Meter 6 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 6
    Zone Mech Ventilation Heating Load Increase: OverCooling,  !- Variable or Meter 7 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 7
    Zone Mechanical Ventilation Heating Load Decrease,  !- Variable or Meter 8 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 8
    Zone Mechanical Ventilation Air Change Rate,  !- Variable or Meter 9 Name
    SumOrAverage;            !- Aggregation Type for Variable or Meter 9
!-   ===========  ALL OBJECTS IN CLASS: OUTPUTCONTROL:TABLE:STYLE ===========
OutputControl:Table:Style,
    CommaAndHTML,            !- Column Separator
    JtoKWH;                  !- Unit Conversion
!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:VARIABLE ===========
Output:Variable,*,Outdoor Dry Bulb,Hourly;
Output:Variable,*,Outdoor Relative Humidity,Hourly;
Output:Variable,*,Outdoor Dew Point,Hourly;
Output:Variable,*,Diffuse Solar,Hourly;
Output:Variable,*,Direct Solar,Hourly;
Output:Variable,B1N,Zone People Number Of Occupants,Hourly;
Output:Variable,B1N,Zone Lights Electric Power,Hourly;
Output:Variable,B1N,Zone Mean Radiant Temperature,Hourly;
Output:Variable,B1N,Zone Mean Air Temperature,Hourly;
Output:Variable,B1N,Zone Operative Temperature,Hourly;
Output:Variable,B1N,Zone/Sys Sensible Heating Rate,Hourly;
Output:Variable,B1N,Zone/Sys Sensible Cooling Rate,Hourly;
Output:Variable,B1N,Zone/Sys Air Temperature,Hourly;
Output:Variable,B1N,Zone Air Relative Humidity,Hourly;
Output:Variable,B1N,Zone Air Humidity Ratio,Hourly;
Output:Variable,B1N,Time Not Comfortable Summer Clothes,Hourly;
Output:Variable,B1N,Time Not Comfortable Winter Clothes,Hourly;
Output:Variable,B1N,Zone Mechanical Ventilation Volume Flow Rate Standard Density,Hourly;
Output:Variable,B1N,AirflowNetwork Zone Infiltration Air Change Rate,Hourly;
Output:Variable,B1N,AirflowNetwork Volume Flow Rate from Node 1 to 2,Hourly;
Output:Variable,B1N,AirflowNetwork Volume Flow Rate from Node 2 to 1,Hourly;
Output:Variable,B1N,AirflowNetwork Infiltration Sensible Gain,Hourly;
Output:Variable,B1N,AirflowNetwork Infiltration Sensible Loss,Hourly;
Output:Variable,B1N,Inside Temp Setpoint for AirflowNetwork Venting,Hourly;
Output:Variable,B1N,Hydronic Low Temp Radiant Heating Energy,Hourly;
Output:Variable,B1N,Hydronic Low Temp Radiant Cooling Energy,Hourly;
Output:Variable,B1I,Zone People Number Of Occupants,Hourly;
Output:Variable,B1I,Zone Lights Electric Power,Hourly;
Output:Variable,B1I,Zone Mean Radiant Temperature,Hourly;
Output:Variable,B1I,Zone Mean Air Temperature,Hourly;
Output:Variable,B1I,Zone Operative Temperature,Hourly;
Output:Variable,B1I,Zone/Sys Sensible Heating Rate,Hourly;
Output:Variable,B1I,Zone/Sys Sensible Cooling Rate,Hourly;
Output:Variable,B1I,Zone/Sys Air Temperature,Hourly;
Output:Variable,B1I,Zone Air Relative Humidity,Hourly;
Output:Variable,B1I,Zone Air Humidity Ratio,Hourly;
Output:Variable,B1I,Time Not Comfortable Summer Clothes,Hourly;
Output:Variable,B1I,Time Not Comfortable Winter Clothes,Hourly;
Output:Variable,B1I,Zone Mechanical Ventilation Volume Flow Rate Standard Density,Hourly;
Output:Variable,B1I,AirflowNetwork Zone Infiltration Air Change Rate,Hourly;
Output:Variable,B1I,AirflowNetwork Volume Flow Rate from Node 1 to 2,Hourly;
Output:Variable,B1I,AirflowNetwork Volume Flow Rate from Node 2 to 1,Hourly;
Output:Variable,B1I,AirflowNetwork Infiltration Sensible Gain,Hourly;
Output:Variable,B1I,AirflowNetwork Infiltration Sensible Loss,Hourly;
Output:Variable,B1I,Inside Temp Setpoint for AirflowNetwork Venting,Hourly;
Output:Variable,B1I,Hydronic Low Temp Radiant Heating Energy,Hourly;
Output:Variable,B1I,Hydronic Low Temp Radiant Cooling Energy,Hourly;
Output:Variable,B1S,Zone People Number Of Occupants,Hourly;
Output:Variable,B1S,Zone Lights Electric Power,Hourly;
Output:Variable,B1S,Zone Mean Radiant Temperature,Hourly;
Output:Variable,B1S,Zone Mean Air Temperature,Hourly;
Output:Variable,B1S,Zone Operative Temperature,Hourly;
Output:Variable,B1S,Zone/Sys Sensible Heating Rate,Hourly;
Output:Variable,B1S,Zone/Sys Sensible Cooling Rate,Hourly;
Output:Variable,B1S,Zone/Sys Air Temperature,Hourly;
Output:Variable,B1S,Zone Air Relative Humidity,Hourly;
Output:Variable,B1S,Zone Air Humidity Ratio,Hourly;
Output:Variable,B1S,Time Not Comfortable Summer Clothes,Hourly;
Output:Variable,B1S,Time Not Comfortable Winter Clothes,Hourly;
Output:Variable,B1S,Zone Mechanical Ventilation Volume Flow Rate Standard Density,Hourly;
Output:Variable,B1S,AirflowNetwork Zone Infiltration Air Change Rate,Hourly;
Output:Variable,B1S,AirflowNetwork Volume Flow Rate from Node 1 to 2,Hourly;
Output:Variable,B1S,AirflowNetwork Volume Flow Rate from Node 2 to 1,Hourly;
Output:Variable,B1S,AirflowNetwork Infiltration Sensible Gain,Hourly;
Output:Variable,B1S,AirflowNetwork Infiltration Sensible Loss,Hourly;
Output:Variable,B1S,Inside Temp Setpoint for AirflowNetwork Venting,Hourly;
Output:Variable,B1S,Hydronic Low Temp Radiant Heating Energy,Hourly;
Output:Variable,B1S,Hydronic Low Temp Radiant Cooling Energy,Hourly;
Output:Variable,C2N,Zone People Number Of Occupants,Hourly;
Output:Variable,C2N,Zone Lights Electric Power,Hourly;
Output:Variable,C2N,Zone Mean Radiant Temperature,Hourly;
Output:Variable,C2N,Zone Mean Air Temperature,Hourly;
Output:Variable,C2N,Zone Operative Temperature,Hourly;
Output:Variable,C2N,Zone/Sys Sensible Heating Rate,Hourly;
Output:Variable,C2N,Zone/Sys Sensible Cooling Rate,Hourly;
Output:Variable,C2N,Zone/Sys Air Temperature,Hourly;
Output:Variable,C2N,Zone Air Relative Humidity,Hourly;
Output:Variable,C2N,Zone Air Humidity Ratio,Hourly;
Output:Variable,C2N,Time Not Comfortable Summer Clothes,Hourly;
Output:Variable,C2N,Time Not Comfortable Winter Clothes,Hourly;
Output:Variable,C2N,Zone Mechanical Ventilation Volume Flow Rate Standard Density,Hourly;
Output:Variable,C2N,AirflowNetwork Zone Infiltration Air Change Rate,Hourly;
Output:Variable,C2N,AirflowNetwork Volume Flow Rate from Node 1 to 2,Hourly;
Output:Variable,C2N,AirflowNetwork Volume Flow Rate from Node 2 to 1,Hourly;
Output:Variable,C2N,AirflowNetwork Infiltration Sensible Gain,Hourly;
Output:Variable,C2N,AirflowNetwork Infiltration Sensible Loss,Hourly;
Output:Variable,C2N,Inside Temp Setpoint for AirflowNetwork Venting,Hourly;
Output:Variable,C2N,Hydronic Low Temp Radiant Heating Energy,Hourly;
Output:Variable,C2N,Hydronic Low Temp Radiant Cooling Energy,Hourly;
Output:Variable,E3S,Zone People Number Of Occupants,Hourly;
Output:Variable,E3S,Zone Lights Electric Power,Hourly;
Output:Variable,E3S,Zone Mean Radiant Temperature,Hourly;
Output:Variable,E3S,Zone Mean Air Temperature,Hourly;
Output:Variable,E3S,Zone Operative Temperature,Hourly;
Output:Variable,E3S,Zone/Sys Sensible Heating Rate,Hourly;
Output:Variable,E3S,Zone/Sys Sensible Cooling Rate,Hourly;
Output:Variable,E3S,Zone/Sys Air Temperature,Hourly;
Output:Variable,E3S,Zone Air Relative Humidity,Hourly;
Output:Variable,E3S,Zone Air Humidity Ratio,Hourly;
Output:Variable,E3S,Time Not Comfortable Summer Clothes,Hourly;
Output:Variable,E3S,Time Not Comfortable Winter Clothes,Hourly;
Output:Variable,E3S,Zone Mechanical Ventilation Volume Flow Rate Standard Density,Hourly;
Output:Variable,E3S,AirflowNetwork Zone Infiltration Air Change Rate,Hourly;
Output:Variable,E3S,AirflowNetwork Volume Flow Rate from Node 1 to 2,Hourly;
Output:Variable,E3S,AirflowNetwork Volume Flow Rate from Node 2 to 1,Hourly;
Output:Variable,E3S,AirflowNetwork Infiltration Sensible Gain,Hourly;
Output:Variable,E3S,AirflowNetwork Infiltration Sensible Loss,Hourly;
Output:Variable,E3S,Inside Temp Setpoint for AirflowNetwork Venting,Hourly;
Output:Variable,E3S,Hydronic Low Temp Radiant Heating Energy,Hourly;
Output:Variable,E3S,Hydronic Low Temp Radiant Cooling Energy,Hourly;
Output:Variable,*,Fan Electric Power,Hourly;
Output:Variable,*,Total Electric Power Purchased,Hourly;
Output:Variable,*,Total Building Electric Demand,Hourly;
Output:Variable,*,District Cooling Rate,Hourly;
Output:Variable,*,District Heating Rate,Hourly;
!Output:Variable,*,Total Water Cooling Coil Energy,Hourly;
!Output:Variable,*,Total Water Heating Coil Energy,Hourly;
!Output:Variable,*,Total Water Heating Coil Energy,Hourly;
Output:Variable,*,Air Loop Total Heating Energy,Hourly;
Output:Variable,*,Air Loop Total Cooling Energy,Hourly;
!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:DIAGNOSTICS ===========
!Output:Variable,A2S,Zone People Number Of Occupants,Hourly;
!Output:Variable,A2I,Zone People Number Of Occupants,Hourly;
!Output:Variable,B1N,Zone People Number Of Occupants,Hourly;
!Output:Variable,B1S,Zone People Number Of Occupants,Hourly;
!Output:Variable,B1I,Zone People Number Of Occupants,Hourly;
!Output:Variable,A2S,Zone Lights Electric Power,Hourly;
!Output:Variable,A2I,Zone Lights Electric Power,Hourly;
!Output:Variable,B1N,Zone Lights Electric Power,Hourly;
!Output:Variable,B1S,Zone Lights Electric Power,Hourly;
!Output:Variable,B1I,Zone Lights Electric Power,Hourly;
!Output:Variable,A2S,Zone Mean Radiant Temperature,Hourly;
!Output:Variable,A2I,Zone Mean Radiant Temperature,Hourly;
!Output:Variable,B1N,Zone Mean Radiant Temperature,Hourly;
!Output:Variable,B1S,Zone Mean Radiant Temperature,Hourly;
!Output:Variable,B1I,Zone Mean Radiant Temperature,Hourly;
!Output:Variable,A2S,Zone Mean Air Temperature,Hourly;
!Output:Variable,A2I,Zone Mean Air Temperature,Hourly;
!Output:Variable,B1N,Zone Mean Air Temperature,Hourly;
!Output:Variable,B1S,Zone Mean Air Temperature,Hourly;
!Output:Variable,B1I,Zone Mean Air Temperature,Hourly;
!Output:Variable,A2S,Zone Operative Temperature,Hourly;
!Output:Variable,A2I,Zone Operative Temperature,Hourly;
!Output:Variable,B1N,Zone Operative Temperature,Hourly;
!Output:Variable,B1S,Zone Operative Temperature,Hourly;
!Output:Variable,B1I,Zone Operative Temperature,Hourly;
!Output:Variable,A2S,Zone/Sys Sensible Heating Rate,Hourly;
!Output:Variable,A2I,Zone/Sys Sensible Heating Rate,Hourly;
!Output:Variable,B1N,Zone/Sys Sensible Heating Rate,Hourly;
!Output:Variable,B1S,Zone/Sys Sensible Heating Rate,Hourly;
!Output:Variable,B1I,Zone/Sys Sensible Heating Rate,Hourly;
!Output:Variable,A2S,Zone/Sys Sensible Cooling Rate,Hourly;
!Output:Variable,A2I,Zone/Sys Sensible Cooling Rate,Hourly;
!Output:Variable,B1N,Zone/Sys Sensible Cooling Rate,Hourly;
!Output:Variable,B1S,Zone/Sys Sensible Cooling Rate,Hourly;
!Output:Variable,B1I,Zone/Sys Sensible Cooling Rate,Hourly;
!Output:Variable,A2S,Zone/Sys Air Temperature,Hourly;
!Output:Variable,A2I,Zone/Sys Air Temperature,Hourly;
!Output:Variable,B1N,Zone/Sys Air Temperature,Hourly;
!Output:Variable,B1S,Zone/Sys Air Temperature,Hourly;
!Output:Variable,B1I,Zone/Sys Air Temperature,Hourly;
!Output:Variable,A2S,Zone Air Relative Humidity,Hourly;
!Output:Variable,A2I,Zone Air Relative Humidity,Hourly;
!Output:Variable,B1N,Zone Air Relative Humidity,Hourly;
!Output:Variable,B1S,Zone Air Relative Humidity,Hourly;
!Output:Variable,B1I,Zone Air Relative Humidity,Hourly;
!Output:Variable,A2S,Zone Air Humidity Ratio,Hourly;
!Output:Variable,A2I,Zone Air Humidity Ratio,Hourly;
!Output:Variable,B1N,Zone Air Humidity Ratio,Hourly;
!Output:Variable,B1S,Zone Air Humidity Ratio,Hourly;
!Output:Variable,B1I,Zone Air Humidity Ratio,Hourly;
!Output:Variable,A2S,Time Not Comfortable Summer Clothes,Hourly;
!Output:Variable,A2I,Time Not Comfortable Summer Clothes,Hourly;
!Output:Variable,B1N,Time Not Comfortable Summer Clothes,Hourly;
!Output:Variable,B1S,Time Not Comfortable Summer Clothes,Hourly;
!Output:Variable,B1I,Time Not Comfortable Summer Clothes,Hourly;
!Output:Variable,A2S,Time Not Comfortable Winter Clothes,Hourly;
!Output:Variable,A2I,Time Not Comfortable Winter Clothes,Hourly;
!Output:Variable,B1N,Time Not Comfortable Winter Clothes,Hourly;
!Output:Variable,B1S,Time Not Comfortable Winter Clothes,Hourly;
!Output:Variable,B1I,Time Not Comfortable Winter Clothes,Hourly;
!Output:Variable,A2S Radiant Panel,Hydronic Low Temp Radiant Heating Energy,Hourly;
!Output:Variable,A2S Radiant Panel,Hydronic Low Temp Radiant Cooling Energy,Hourly;
!Output:Variable,A2I Radiant Panel,Hydronic Low Temp Radiant Heating Energy,Hourly;
!Output:Variable,A2I Radiant Panel,Hydronic Low Temp Radiant Cooling Energy,Hourly;
!Output:Variable,B1N Radiant Panel,Hydronic Low Temp Radiant Heating Energy,Hourly;
!Output:Variable,B1N Radiant Panel,Hydronic Low Temp Radiant Cooling Energy,Hourly;
!Output:Variable,B1S Radiant Panel,Hydronic Low Temp Radiant Heating Energy,Hourly;
!Output:Variable,B1S Radiant Panel,Hydronic Low Temp Radiant Cooling Energy,Hourly;
!Output:Variable,B1I Radiant Panel,Hydronic Low Temp Radiant Heating Energy,Hourly;
!Output:Variable,B1I Radiant Panel,Hydronic Low Temp Radiant Cooling Energy,Hourly;
!Output:Variable,AHU South Supply Fan Outlet,System Node VolFlowRate,Hourly;
Output:Diagnostics,
    DisplayExtraWarnings;    !- Key 1
