! File generated by DesignBuilder - 2.0.5.020 21/09/2009 - 13:46:39
! Source file: C:\Documents and Settings\LVidal\Mes documents\Données DesignBuilder\Support\RTE V1.dsb

  Version,6.0;

  RunPeriod,
    ,                        !- Name
    7,                       !- Begin Month
    1,                       !- Begin Day of Month
    7,                       !- End Month
    31,                      !- End Day of Month
    UseWeatherFile,          !- Day of Week for Start Day
    No,                      !- Use Weather File Holidays and Special Days
    No,                      !- Use Weather File Daylight Saving Period
    Yes,                     !- Apply Weekend Holiday Rule
    Yes,                     !- Use Weather File Rain Indicators
    Yes,                     !- Use Weather File Snow Indicators
    1;                       !- Number of Times Runperiod to be Repeated

  RunPeriodControl:DaylightSavingTime,
    Last Sunday in March,    !- Start Date
    Last Sunday in October;  !- End Date

! Hourly weather file: C:\Documents and Settings\All Users\Application Data\DesignBuilder\Weather Data\lyon bron-h-1996-2005EPW.epw

  Site:Location,
    RTE,                     !- Name
    45.46,                   !- Latitude {deg}
    5.02,                    !- Longitude {deg}
    1,                       !- Time Zone {hr}
    202;                     !- Elevation {m}

  Site:GroundTemperature:BuildingSurface,14,14,14,14,14,14,14,14,14,14,14,14;

  Site:GroundReflectance,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2;

  Site:GroundReflectance:SnowModifier,
    1.0,                     !- Ground Reflected Solar Modifier
    1.0;                     !- Daylighting Ground Reflected Solar Modifier

  SimulationControl,
    No,                      !- Do Zone Sizing Calculation
    No,                      !- Do System Sizing Calculation
    No,                      !- Do Plant Sizing Calculation
    No,                      !- Run Simulation for Sizing Periods
    Yes;                     !- Run Simulation for Weather File Run Periods

  Timestep,4;

  ConvergenceLimits,
    1,                       !- Minimum System Timestep {minutes}
    20;                      !- Maximum HVAC Iterations

  ScheduleTypeLimits,
    Any Number;              !- Name

  ScheduleTypeLimits,
    Fraction,                !- Name
    0.0,                     !- Lower Limit Value
    1.0,                     !- Upper Limit Value
    CONTINUOUS;              !- Numeric Type

  ScheduleTypeLimits,
    Temperature,             !- Name
    -60,                     !- Lower Limit Value
    200,                     !- Upper Limit Value
    CONTINUOUS;              !- Numeric Type

  ScheduleTypeLimits,
    Control Type,            !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ScheduleTypeLimits,
    On/Off,                  !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  Schedule:Compact,
    On,                      !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1;          !- Field 3

  Schedule:Compact,
    Off,                     !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0;          !- Field 3

  Schedule:Compact,
    Work efficiency,         !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0;          !- Field 3

  Schedule:Compact,
    OpaqueShade,             !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0;          !- Field 3

!Schedule:Compact, AirVelocitySchedule,
!      Any Number,                                 ! Type
!      Through: 12/31,                             ! Type
!      For: AllDays,                               ! All days in year
!      Until: 24:00,                               ! All hours in day
!       0.137;
! off heating day

  Schedule:Day:Hourly,
    0,                       !- Name
    Any Number,              !- Schedule Type Limits Name
    0,                       !- Hour 1
    0,                       !- Hour 2
    0,                       !- Hour 3
    0,                       !- Hour 4
    0,                       !- Hour 5
    0,                       !- Hour 6
    0,                       !- Hour 7
    0,                       !- Hour 8
    0,                       !- Hour 9
    0,                       !- Hour 10
    0,                       !- Hour 11
    0,                       !- Hour 12
    0,                       !- Hour 13
    0,                       !- Hour 14
    0,                       !- Hour 15
    0,                       !- Hour 16
    0,                       !- Hour 17
    0,                       !- Hour 18
    0,                       !- Hour 19
    0,                       !- Hour 20
    0,                       !- Hour 21
    0,                       !- Hour 22
    0,                       !- Hour 23
    0;                       !- Hour 24

! off cooling day

  Schedule:Day:Hourly,
    50,                      !- Name
    Any Number,              !- Schedule Type Limits Name
    50,                      !- Hour 1
    50,                      !- Hour 2
    50,                      !- Hour 3
    50,                      !- Hour 4
    50,                      !- Hour 5
    50,                      !- Hour 6
    50,                      !- Hour 7
    50,                      !- Hour 8
    50,                      !- Hour 9
    50,                      !- Hour 10
    50,                      !- Hour 11
    50,                      !- Hour 12
    50,                      !- Hour 13
    50,                      !- Hour 14
    50,                      !- Hour 15
    50,                      !- Hour 16
    50,                      !- Hour 17
    50,                      !- Hour 18
    50,                      !- Hour 19
    50,                      !- Hour 20
    50,                      !- Hour 21
    50,                      !- Hour 22
    50,                      !- Hour 23
    50;                      !- Hour 24

! used in seasonal schedules

  Schedule:Day:Hourly,
    Off,                     !- Name
    Fraction,                !- Schedule Type Limits Name
    0,                       !- Hour 1
    0,                       !- Hour 2
    0,                       !- Hour 3
    0,                       !- Hour 4
    0,                       !- Hour 5
    0,                       !- Hour 6
    0,                       !- Hour 7
    0,                       !- Hour 8
    0,                       !- Hour 9
    0,                       !- Hour 10
    0,                       !- Hour 11
    0,                       !- Hour 12
    0,                       !- Hour 13
    0,                       !- Hour 14
    0,                       !- Hour 15
    0,                       !- Hour 16
    0,                       !- Hour 17
    0,                       !- Hour 18
    0,                       !- Hour 19
    0,                       !- Hour 20
    0,                       !- Hour 21
    0,                       !- Hour 22
    0,                       !- Hour 23
    0;                       !- Hour 24

  Schedule:Week:Daily,
    Off,                     !- Name
    Off,                     !- Sunday Schedule:Day Name
    Off,                     !- Monday Schedule:Day Name
    Off,                     !- Tuesday Schedule:Day Name
    Off,                     !- Wednesday Schedule:Day Name
    Off,                     !- Thursday Schedule:Day Name
    Off,                     !- Friday Schedule:Day Name
    Off,                     !- Saturday Schedule:Day Name
    Off,                     !- Holiday Schedule:Day Name
    Off,                     !- SummerDesignDay Schedule:Day Name
    Off,                     !- WinterDesignDay Schedule:Day Name
    Off,                     !- CustomDay1 Schedule:Day Name
    Off;                     !- CustomDay2 Schedule:Day Name

! -------------------- Control type schedules (for heating & cooling) ----------------------

  Schedule:Day:Hourly,
    Summer Control Type Day Sch,  !- Name
    Control Type,            !- Schedule Type Limits Name
    4,                       !- Hour 1
    4,                       !- Hour 2
    4,                       !- Hour 3
    4,                       !- Hour 4
    4,                       !- Hour 5
    4,                       !- Hour 6
    4,                       !- Hour 7
    4,                       !- Hour 8
    4,                       !- Hour 9
    4,                       !- Hour 10
    4,                       !- Hour 11
    4,                       !- Hour 12
    4,                       !- Hour 13
    4,                       !- Hour 14
    4,                       !- Hour 15
    4,                       !- Hour 16
    4,                       !- Hour 17
    4,                       !- Hour 18
    4,                       !- Hour 19
    4,                       !- Hour 20
    4,                       !- Hour 21
    4,                       !- Hour 22
    4,                       !- Hour 23
    4;                       !- Hour 24

  Schedule:Day:Hourly,
    Winter Control Type Day Sch,  !- Name
    Control Type,            !- Schedule Type Limits Name
    4,                       !- Hour 1
    4,                       !- Hour 2
    4,                       !- Hour 3
    4,                       !- Hour 4
    4,                       !- Hour 5
    4,                       !- Hour 6
    4,                       !- Hour 7
    4,                       !- Hour 8
    4,                       !- Hour 9
    4,                       !- Hour 10
    4,                       !- Hour 11
    4,                       !- Hour 12
    4,                       !- Hour 13
    4,                       !- Hour 14
    4,                       !- Hour 15
    4,                       !- Hour 16
    4,                       !- Hour 17
    4,                       !- Hour 18
    4,                       !- Hour 19
    4,                       !- Hour 20
    4,                       !- Hour 21
    4,                       !- Hour 22
    4,                       !- Hour 23
    4;                       !- Hour 24

  Schedule:Day:Hourly,
    Summer Control Type Day Sch - cool,  !- Name
    Control Type,            !- Schedule Type Limits Name
    2,                       !- Hour 1
    2,                       !- Hour 2
    2,                       !- Hour 3
    2,                       !- Hour 4
    2,                       !- Hour 5
    2,                       !- Hour 6
    2,                       !- Hour 7
    2,                       !- Hour 8
    2,                       !- Hour 9
    2,                       !- Hour 10
    2,                       !- Hour 11
    2,                       !- Hour 12
    2,                       !- Hour 13
    2,                       !- Hour 14
    2,                       !- Hour 15
    2,                       !- Hour 16
    2,                       !- Hour 17
    2,                       !- Hour 18
    2,                       !- Hour 19
    2,                       !- Hour 20
    2,                       !- Hour 21
    2,                       !- Hour 22
    2,                       !- Hour 23
    2;                       !- Hour 24

  Schedule:Day:Hourly,
    Winter Control Type Day Sch - heat,  !- Name
    Control Type,            !- Schedule Type Limits Name
    1,                       !- Hour 1
    1,                       !- Hour 2
    1,                       !- Hour 3
    1,                       !- Hour 4
    1,                       !- Hour 5
    1,                       !- Hour 6
    1,                       !- Hour 7
    1,                       !- Hour 8
    1,                       !- Hour 9
    1,                       !- Hour 10
    1,                       !- Hour 11
    1,                       !- Hour 12
    1,                       !- Hour 13
    1,                       !- Hour 14
    1,                       !- Hour 15
    1,                       !- Hour 16
    1,                       !- Hour 17
    1,                       !- Hour 18
    1,                       !- Hour 19
    1,                       !- Hour 20
    1,                       !- Hour 21
    1,                       !- Hour 22
    1,                       !- Hour 23
    1;                       !- Hour 24

  Schedule:Week:Daily,
    Summer Control Type Week Sch,  !- Name
    Summer Control Type Day Sch,  !- Sunday Schedule:Day Name
    Summer Control Type Day Sch,  !- Monday Schedule:Day Name
    Summer Control Type Day Sch,  !- Tuesday Schedule:Day Name
    Summer Control Type Day Sch,  !- Wednesday Schedule:Day Name
    Summer Control Type Day Sch,  !- Thursday Schedule:Day Name
    Summer Control Type Day Sch,  !- Friday Schedule:Day Name
    Summer Control Type Day Sch,  !- Saturday Schedule:Day Name
    Summer Control Type Day Sch,  !- Holiday Schedule:Day Name
    Summer Control Type Day Sch,  !- SummerDesignDay Schedule:Day Name
    Summer Control Type Day Sch,  !- WinterDesignDay Schedule:Day Name
    Summer Control Type Day Sch,  !- CustomDay1 Schedule:Day Name
    Summer Control Type Day Sch;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Winter Control Type Week Sch,  !- Name
    Winter Control Type Day Sch,  !- Sunday Schedule:Day Name
    Winter Control Type Day Sch,  !- Monday Schedule:Day Name
    Winter Control Type Day Sch,  !- Tuesday Schedule:Day Name
    Winter Control Type Day Sch,  !- Wednesday Schedule:Day Name
    Winter Control Type Day Sch,  !- Thursday Schedule:Day Name
    Winter Control Type Day Sch,  !- Friday Schedule:Day Name
    Winter Control Type Day Sch,  !- Saturday Schedule:Day Name
    Winter Control Type Day Sch,  !- Holiday Schedule:Day Name
    Winter Control Type Day Sch,  !- SummerDesignDay Schedule:Day Name
    Winter Control Type Day Sch,  !- WinterDesignDay Schedule:Day Name
    Winter Control Type Day Sch,  !- CustomDay1 Schedule:Day Name
    Winter Control Type Day Sch;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Summer Control Type Week Sch - cool,  !- Name
    Summer Control Type Day Sch - cool,  !- Sunday Schedule:Day Name
    Summer Control Type Day Sch - cool,  !- Monday Schedule:Day Name
    Summer Control Type Day Sch - cool,  !- Tuesday Schedule:Day Name
    Summer Control Type Day Sch - cool,  !- Wednesday Schedule:Day Name
    Summer Control Type Day Sch - cool,  !- Thursday Schedule:Day Name
    Summer Control Type Day Sch - cool,  !- Friday Schedule:Day Name
    Summer Control Type Day Sch - cool,  !- Saturday Schedule:Day Name
    Summer Control Type Day Sch - cool,  !- Holiday Schedule:Day Name
    Summer Control Type Day Sch - cool,  !- SummerDesignDay Schedule:Day Name
    Summer Control Type Day Sch - cool,  !- WinterDesignDay Schedule:Day Name
    Summer Control Type Day Sch - cool,  !- CustomDay1 Schedule:Day Name
    Summer Control Type Day Sch - cool;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Winter Control Type Week Sch - heat,  !- Name
    Winter Control Type Day Sch - heat,  !- Sunday Schedule:Day Name
    Winter Control Type Day Sch - heat,  !- Monday Schedule:Day Name
    Winter Control Type Day Sch - heat,  !- Tuesday Schedule:Day Name
    Winter Control Type Day Sch - heat,  !- Wednesday Schedule:Day Name
    Winter Control Type Day Sch - heat,  !- Thursday Schedule:Day Name
    Winter Control Type Day Sch - heat,  !- Friday Schedule:Day Name
    Winter Control Type Day Sch - heat,  !- Saturday Schedule:Day Name
    Winter Control Type Day Sch - heat,  !- Holiday Schedule:Day Name
    Winter Control Type Day Sch - heat,  !- SummerDesignDay Schedule:Day Name
    Winter Control Type Day Sch - heat,  !- WinterDesignDay Schedule:Day Name
    Winter Control Type Day Sch - heat,  !- CustomDay1 Schedule:Day Name
    Winter Control Type Day Sch - heat;  !- CustomDay2 Schedule:Day Name

  Schedule:Compact,
    AirVelocitySchedule,     !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.137;      !- Field 3

! Schedule: Office_OpenOff_Occ

  Schedule:Compact,
    1097,                    !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 07:00,0,          !- Field 3
    Until: 08:00,0.25,       !- Field 5
    Until: 09:00,0.5,        !- Field 7
    Until: 12:00,1,          !- Field 9
    Until: 14:00,0.75,       !- Field 11
    Until: 17:00,1,          !- Field 13
    Until: 18:00,0.5,        !- Field 15
    Until: 19:00,0.25,       !- Field 17
    Until: 24:00,0,          !- Field 19
    For: Weekends,           !- Field 21
    Until: 24:00,0,          !- Field 22
    For: Holidays,           !- Field 24
    Until: 24:00,0,          !- Field 25
    For: WinterDesignDay AllOtherDays, !- Field 27
    Until: 24:00,0;          !- Field 28

  WindowMaterial:Gas,
    1002,                    !- Name
    Air,                     !- Gas Type
    .013;                    !- Thickness {m}

  WindowMaterial:Gas,
    Half thickness 1002,     !- Name
    Air,                     !- Gas Type
    .0065;                   !- Thickness {m}

  WindowMaterial:Glazing,
    2,                       !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    .003,                    !- Thickness {m}
    .837,                    !- Solar Transmittance at Normal Incidence
    .075,                    !- Front Side Solar Reflectance at Normal Incidence
    .075,                    !- Back Side Solar Reflectance at Normal Incidence
    .898,                    !- Visible Transmittance at Normal Incidence
    .081,                    !- Front Side Visible Reflectance at Normal Incidence
    .081,                    !- Back Side Visible Reflectance at Normal Incidence
    .0,                      !- Infrared Transmittance at Normal Incidence
    .84,                     !- Front Side Infrared Hemispherical Emissivity
    .84,                     !- Back Side Infrared Hemispherical Emissivity
    .9,                      !- Conductivity {W/m-K}
    1;                       !- Dirt Correction Factor for Solar and Visible Transmittance

  WindowMaterial:Glazing,
    38,                      !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    .003,                    !- Thickness {m}
    .740,                    !- Solar Transmittance at Normal Incidence
    .090,                    !- Front Side Solar Reflectance at Normal Incidence
    .100,                    !- Back Side Solar Reflectance at Normal Incidence
    .820,                    !- Visible Transmittance at Normal Incidence
    .110,                    !- Front Side Visible Reflectance at Normal Incidence
    .120,                    !- Back Side Visible Reflectance at Normal Incidence
    .0,                      !- Infrared Transmittance at Normal Incidence
    .84,                     !- Front Side Infrared Hemispherical Emissivity
    .20,                     !- Back Side Infrared Hemispherical Emissivity
    .9,                      !- Conductivity {W/m-K}
    1;                       !- Dirt Correction Factor for Solar and Visible Transmittance

! UF Foam- épaisseur 0,133

  Material,
    1_1_37,                  !- Name
    Rough,                   !- Roughness
    .133,                    !- Thickness {m}
    .04,                     !- Conductivity {W/m-K}
    10,                      !- Density {kg/m3}
    1400,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance

! Cast Concrete- épaisseur 0,1

  Material,
    1_2_9,                   !- Name
    Rough,                   !- Roughness
    .1,                      !- Thickness {m}
    1.1300,                  !- Conductivity {W/m-K}
    2000.00,                 !- Density {kg/m3}
    1000.00,                 !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance

! Screed- épaisseur 0,07

  Material,
    1_3_29,                  !- Name
    Rough,                   !- Roughness
    .07,                     !- Thickness {m}
    0.4100,                  !- Conductivity {W/m-K}
    1200.00,                 !- Density {kg/m3}
    840.00,                  !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.73,                    !- Solar Absorptance
    0.73;                    !- Visible Absorptance

! Wooden Flooring- épaisseur 0,03

  Material,
    1_4_34,                  !- Name
    Rough,                   !- Roughness
    .03,                     !- Thickness {m}
    0.1400,                  !- Conductivity {W/m-K}
    650.00,                  !- Density {kg/m3}
    1200.00,                 !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.78,                    !- Solar Absorptance
    0.78;                    !- Visible Absorptance

! Cast Concrete (Dense)- épaisseur 0,1

  Material,
    3_1_7,                   !- Name
    Rough,                   !- Roughness
    .1,                      !- Thickness {m}
    1.4000,                  !- Conductivity {W/m-K}
    2100.00,                 !- Density {kg/m3}
    840.00,                  !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance

! Brickwork (Outer Leaf)- épaisseur 0,1

  Material,
    5_1_5,                   !- Name
    Rough,                   !- Roughness
    .1,                      !- Thickness {m}
    0.8400,                  !- Conductivity {W/m-K}
    1700.00,                 !- Density {kg/m3}
    800.00,                  !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

! XPS Extruded Polystyrene  - CO2 Blowing- épaisseur 0,08

  Material,
    5_2_103,                 !- Name
    Rough,                   !- Roughness
    .08,                     !- Thickness {m}
    0.034,                   !- Conductivity {W/m-K}
    35,                      !- Density {kg/m3}
    1400,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance

! Concrete Block (Medium)- épaisseur 0,1

  Material,
    5_3_11,                  !- Name
    Rough,                   !- Roughness
    .1,                      !- Thickness {m}
    .51,                     !- Conductivity {W/m-K}
    1400,                    !- Density {kg/m3}
    1000,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance

! Gypsum Plastering- épaisseur 0,013

  Material,
    5_4_66,                  !- Name
    Rough,                   !- Roughness
    .013,                    !- Thickness {m}
    0.4000,                  !- Conductivity {W/m-K}
    1000,                    !- Density {kg/m3}
    1000,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.50,                    !- Solar Absorptance
    0.50;                    !- Visible Absorptance

! Gypsum Plasterboard- épaisseur 0,025

  Material,
    7_1_27,                  !- Name
    Rough,                   !- Roughness
    .025,                    !- Thickness {m}
    .25,                     !- Conductivity {W/m-K}
    900,                     !- Density {kg/m3}
    1000,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.5,                     !- Solar Absorptance
    0.5;                     !- Visible Absorptance

! External Rendering- épaisseur 0,025

  Material,
    13_1_17,                 !- Name
    Rough,                   !- Roughness
    .025,                    !- Thickness {m}
    0.5000,                  !- Conductivity {W/m-K}
    1300.00,                 !- Density {kg/m3}
    1000.00,                 !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

! MW Stone Wool (rolls)- épaisseur 0,148

  Material,
    13_2_111,                !- Name
    Rough,                   !- Roughness
    .148,                    !- Thickness {m}
    0.040,                   !- Conductivity {W/m-K}
    30,                      !- Density {kg/m3}
    840,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance

! Wooden Flooring- épaisseur 0,005

  Material,
    13_3_34,                 !- Name
    Rough,                   !- Roughness
    .005,                    !- Thickness {m}
    0.1400,                  !- Conductivity {W/m-K}
    650.00,                  !- Density {kg/m3}
    1200.00,                 !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.78,                    !- Solar Absorptance
    0.78;                    !- Visible Absorptance

! Asphalt- épaisseur 0,01

  Material,
    15_1_4,                  !- Name
    Rough,                   !- Roughness
    .01,                     !- Thickness {m}
    0.7000,                  !- Conductivity {W/m-K}
    2100,                    !- Density {kg/m3}
    1000.00,                 !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.85,                    !- Solar Absorptance
    0.9;                     !- Visible Absorptance

! MW Glass Wool (rolls)- épaisseur 0,145

  Material,
    15_2_20,                 !- Name
    Rough,                   !- Roughness
    .145,                    !- Thickness {m}
    0.040,                   !- Conductivity {W/m-K}
    12,                      !- Density {kg/m3}
    840,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance

! Plasterboard- épaisseur 0,013

  Material,
    15_4_113,                !- Name
    Rough,                   !- Roughness
    .013,                    !- Thickness {m}
    .25,                     !- Conductivity {W/m-K}
    2800,                    !- Density {kg/m3}
    896,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.5,                     !- Solar Absorptance
    0.5;                     !- Visible Absorptance

! Clay Tile (roofing)- épaisseur 0,025

  Material,
    17_1_33,                 !- Name
    Rough,                   !- Roughness
    .025,                    !- Thickness {m}
    1.0,                     !- Conductivity {W/m-K}
    2000.00,                 !- Density {kg/m3}
    800,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

! MW Stone Wool (rolls)- épaisseur 0,242

  Material,
    17_2_111,                !- Name
    Rough,                   !- Roughness
    .242,                    !- Thickness {m}
    0.040,                   !- Conductivity {W/m-K}
    30,                      !- Density {kg/m3}
    840,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance

! Roofing Felt- épaisseur 0,005

  Material,
    17_3_77,                 !- Name
    Rough,                   !- Roughness
    .005,                    !- Thickness {m}
    0.1900,                  !- Conductivity {W/m-K}
    960.00,                  !- Density {kg/m3}
    837.00,                  !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.8,                     !- Solar Absorptance
    0.8;                     !- Visible Absorptance

! 'Projet de plancher bas sur terrain'

  Construction,
    1,                       !- Name
    1_1_37,                  !- Outside Layer
    1_2_9,                   !- Layer 2
    1_3_29,                  !- Layer 3
    1_4_34;                  !- Layer 4

! <Previous reversed>

  Construction,
    2,                       !- Name
    1_4_34,                  !- Outside Layer
    1_3_29,                  !- Layer 2
    1_2_9,                   !- Layer 3
    1_1_37;                  !- Layer 4

! 'Projet de plancher interne_Reversed'

  Construction,
    3,                       !- Name
    3_1_7;                   !- Outside Layer

! <Previous reversed>

  Construction,
    4,                       !- Name
    3_1_7;                   !- Outside Layer

! 'Projet de mur'

  Construction,
    5,                       !- Name
    5_1_5,                   !- Outside Layer
    5_2_103,                 !- Layer 2
    5_3_11,                  !- Layer 3
    5_4_66;                  !- Layer 4

! <Previous reversed>

  Construction,
    6,                       !- Name
    5_4_66,                  !- Outside Layer
    5_3_11,                  !- Layer 2
    5_2_103,                 !- Layer 3
    5_1_5;                   !- Layer 4

! Special material to represent an R-value for the next construction

  Material:NoMass,
    7_RVAL_2,                !- Name
    Rough,                   !- Roughness
    .15,                     !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

! 'Projet de cloison'

  Construction,
    7,                       !- Name
    7_1_27,                  !- Outside Layer
    7_RVAL_2,                !- Layer 2
    7_1_27;                  !- Layer 3

! Special material to represent an R-value for the next construction

  Material:NoMass,
    8_RVAL_2,                !- Name
    Rough,                   !- Roughness
    .15,                     !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

! <Previous reversed>

  Construction,
    8,                       !- Name
    7_1_27,                  !- Outside Layer
    8_RVAL_2,                !- Layer 2
    7_1_27;                  !- Layer 3

! Special material to represent an R-value for the next construction

  Material:NoMass,
    9_RVAL_1,                !- Name
    Rough,                   !- Roughness
    999,                     !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

! 'Link body'

  Construction,
    9,                       !- Name
    9_RVAL_1;                !- Outside Layer

! Special material to represent an R-value for the next construction

  Material:NoMass,
    10_RVAL_1,               !- Name
    Rough,                   !- Roughness
    999,                     !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

! <Previous reversed>

  Construction,
    10,                      !- Name
    10_RVAL_1;               !- Outside Layer

! 'Projet de plancher interne'

  Construction,
    11,                      !- Name
    3_1_7;                   !- Outside Layer

! <Previous reversed>

  Construction,
    12,                      !- Name
    3_1_7;                   !- Outside Layer

! 'Projet de plancher externe'

  Construction,
    13,                      !- Name
    13_1_17,                 !- Outside Layer
    13_2_111,                !- Layer 2
    13_3_34;                 !- Layer 3

! <Previous reversed>

  Construction,
    14,                      !- Name
    13_3_34,                 !- Outside Layer
    13_2_111,                !- Layer 2
    13_1_17;                 !- Layer 3

! Special material to represent an R-value for the next construction

  Material:NoMass,
    15_RVAL_3,               !- Name
    Rough,                   !- Roughness
    .18,                     !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

! 'Projet de toiture terrasse'

  Construction,
    15,                      !- Name
    15_1_4,                  !- Outside Layer
    15_2_20,                 !- Layer 2
    15_RVAL_3,               !- Layer 3
    15_4_113;                !- Layer 4

! Special material to represent an R-value for the next construction

  Material:NoMass,
    16_RVAL_2,               !- Name
    Rough,                   !- Roughness
    .18,                     !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

! <Previous reversed>

  Construction,
    16,                      !- Name
    15_4_113,                !- Outside Layer
    16_RVAL_2,               !- Layer 2
    15_2_20,                 !- Layer 3
    15_1_4;                  !- Layer 4

! 'Projet de toiture inclinée'

  Construction,
    17,                      !- Name
    17_1_33,                 !- Outside Layer
    17_2_111,                !- Layer 2
    17_3_77;                 !- Layer 3

! <Previous reversed>

  Construction,
    18,                      !- Name
    17_3_77,                 !- Outside Layer
    17_2_111,                !- Layer 2
    17_1_33;                 !- Layer 3

  Construction,
    1001,                    !- Name
    38,                      !- Outside Layer
    1002,                    !- Layer 2
    2;                       !- Layer 3

  HeatBalanceAlgorithm,ConductionTransferFunction,2000;

  SurfaceConvectionAlgorithm:Inside,TARP;

  SurfaceConvectionAlgorithm:Outside,TARP;

  ShadowCalculation,
    20,                      !- Calculation Frequency
    15000;                   !- Maximum Figures in Shadow Overlap Calculations

  ZoneCapacitanceMultiplier:ResearchSpecial,
    1.0,                     !- Temperature Capacity Multiplier
    1.0,                     !- Humidity Capacity Multiplier
    1.0;                     !- Carbon Dioxide Capacity Multiplier

  Building,
    Building,                !- Name
    9,                       !- North Axis {deg}
    Suburbs,                 !- Terrain
    .04,                     !- Loads Convergence Tolerance Value
    .4,                      !- Temperature Convergence Tolerance Value {deltaC}
    FullExterior,            !- Solar Distribution
    25;                      !- Maximum Number of Warmup Days

  GlobalGeometryRules,
    LowerLeftCorner,         !- Starting Vertex Position
    CounterClockWise,        !- Vertex Entry Direction
    Relative;                !- Coordinate System

! RDJ _ halle des maquette nord - Zone 1

  Zone,
    50485,                   !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    32291.2147,              !- Volume {m3}
    TARP;                    !- Zone Inside Convection Algorithm

  PEOPLE,
    People 50485,            !- Name
    50485,                   !- Zone or ZoneList Name
    1097,                    !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    284.353608,              !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    .5,                      !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    Activity Schedule 50485, !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    Clothing Schedule 50485, !- Clothing Insulation Schedule Name
    AirVelocitySchedule;     !- Air Velocity Schedule Name

  Schedule:Compact,
    Activity Schedule 50485, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,108;        !- Field 3

  Schedule:Compact,
    Clothing Schedule 50485, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1,          !- Field 3
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,.5,         !- Field 7
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,1;          !- Field 11

  ZoneInfiltration:DesignFlowRate,
    50485 Infiltration,      !- Name
    50485,                   !- Zone or ZoneList Name
    On,                      !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    6.278847,                !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

   ! RDJ _ halle des maquette nord, Zone 1, Plancher bas sur terrain - 696,342 m2 (Terrain), Surface Area: 696,342m2

  BuildingSurface:Detailed,
    S_50485_0_0_0,           !- Name
    Floor,                   !- Surface Type
    1,                       !- Construction Name
    50485,                   !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    1,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    50.69185635,23.4028115962,0,  !- X,Y,Z ==> Vertex 1 {m}
    22.7819212751,23.4028115962,0,  !- X,Y,Z ==> Vertex 2 {m}
    22.7819212602,48.3528008314,0,  !- X,Y,Z ==> Vertex 3 {m}
    50.69185635,48.3520677883,0;  !- X,Y,Z ==> Vertex 4 {m}

   ! RDJ _ halle des maquette nord, Zone 1, Plafond - 696,342 m2, Surface Area: 145,2530

  BuildingSurface:Detailed,
    C_50485_1_0_0,           !- Name
    Ceiling,                 !- Surface Type
    3,                       !- Construction Name
    50485,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F_50485_0_0_10000,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    8,                       !- Number of Vertices
    22.7819212652,41.82137712,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    39.85151334,41.82137712,3.5,  !- X,Y,Z ==> Vertex 2 {m}
    39.85151334,43.42584742,3.5,  !- X,Y,Z ==> Vertex 3 {m}
    46.27186147,43.42584742,3.5,  !- X,Y,Z ==> Vertex 4 {m}
    46.27186147,47.86824606,3.5,  !- X,Y,Z ==> Vertex 5 {m}
    50.69185635,47.86824606,3.5,  !- X,Y,Z ==> Vertex 6 {m}
    50.69185635,48.35206779,3.5,  !- X,Y,Z ==> Vertex 7 {m}
    22.78192126,48.35280083,3.5;  !- X,Y,Z ==> Vertex 8 {m}

   ! RDJ _ halle des maquette nord, Zone 1, Plafond - 696,342 m2, Surface Area: 145,2530

  BuildingSurface:Detailed,
    F_50485_0_0_10000,       !- Name
    Floor,                   !- Surface Type
    4,                       !- Construction Name
    50485,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    C_50485_1_0_0,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    8,                       !- Number of Vertices
    46.27186147,43.42584742,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    39.85151334,43.42584742,3.5,  !- X,Y,Z ==> Vertex 2 {m}
    39.85151334,41.82137712,3.5,  !- X,Y,Z ==> Vertex 3 {m}
    22.7819212652,41.82137712,3.5,  !- X,Y,Z ==> Vertex 4 {m}
    22.78192126,48.35280083,3.5,  !- X,Y,Z ==> Vertex 5 {m}
    50.69185635,48.35206779,3.5,  !- X,Y,Z ==> Vertex 6 {m}
    50.69185635,47.86824606,3.5,  !- X,Y,Z ==> Vertex 7 {m}
    46.27186147,47.86824606,3.5;  !- X,Y,Z ==> Vertex 8 {m}

   ! RDJ _ halle des maquette nord, Zone 1, Mur (avec trou) - 0,640 m2, 99,0°, Surface Area: 0,200m2

  BuildingSurface:Detailed,
    W_50485_2_0_1,           !- Name
    Wall,                    !- Surface Type
    5,                       !- Construction Name
    50485,                   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    .5,                      !- View Factor to Ground
    4,                       !- Number of Vertices
    50.69185635,23.4108116,0,  !- X,Y,Z ==> Vertex 1 {m}
    50.69185635,48.3520677883,0,  !- X,Y,Z ==> Vertex 2 {m}
    50.69185635,48.3520677883,.0079999993,  !- X,Y,Z ==> Vertex 3 {m}
    50.69185635,23.4108116,.0079999993;  !- X,Y,Z ==> Vertex 4 {m}

   ! RDJ _ halle des maquette nord, Zone 1, Mur (avec trou) - 0,640 m2, 99,0°, Surface Area: 0,399m2

  BuildingSurface:Detailed,
    W_50485_2_0_3,           !- Name
    Wall,                    !- Surface Type
    5,                       !- Construction Name
    50485,                   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    .5,                      !- View Factor to Ground
    4,                       !- Number of Vertices
    50.69185635,23.4108116,3.4419999993,  !- X,Y,Z ==> Vertex 1 {m}
    50.69185635,48.34406779,3.4419999993,  !- X,Y,Z ==> Vertex 2 {m}
    50.69185635,48.34406779,3.4579999993,  !- X,Y,Z ==> Vertex 3 {m}
    50.69185635,23.4108116,3.4579999993;  !- X,Y,Z ==> Vertex 4 {m}

   ! RDJ _ halle des maquette nord, Zone 1, Mur (avec trou) - 0,640 m2, 99,0°, Surface Area: 0,200m2

  BuildingSurface:Detailed,
    W_50485_2_0_6,           !- Name
    Wall,                    !- Surface Type
    5,                       !- Construction Name
    50485,                   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    .5,                      !- View Factor to Ground
    4,                       !- Number of Vertices
    50.69185635,23.4028115962,3.4919999993,  !- X,Y,Z ==> Vertex 1 {m}
    50.69185635,48.34406779,3.4919999993,  !- X,Y,Z ==> Vertex 2 {m}
    50.69185635,48.34406779,3.5,  !- X,Y,Z ==> Vertex 3 {m}
    50.69185635,23.4028115962,3.5;  !- X,Y,Z ==> Vertex 4 {m}

   ! RDJ _ halle des maquette nord, Zone 1, Mur - 97,685 m2 - 9,0°, Surface Area: 97,685m2

  BuildingSurface:Detailed,
    W_50485_3_0_0,           !- Name
    Wall,                    !- Surface Type
    5,                       !- Construction Name
    50485,                   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    .5,                      !- View Factor to Ground
    4,                       !- Number of Vertices
    50.69185635,48.3520677883,0,  !- X,Y,Z ==> Vertex 1 {m}
    22.7819212602,48.3528008314,0,  !- X,Y,Z ==> Vertex 2 {m}
    22.7819212602,48.3528008314,3.5,  !- X,Y,Z ==> Vertex 3 {m}
    50.69185635,48.3520677883,3.5;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 5,435m2 X 5

  FenestrationSurface:Detailed,
    W_50485_3_0_0_0_0_Win,   !- Name
    Window,                  !- Surface Type
    1001,                    !- Construction Name
    W_50485_3_0_0,           !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    .5,                      !- View Factor to Ground
    ,                        !- Shading Control Name
    1,                       !- Frame and Divider Name
    5,                       !- Multiplier
    4,                       !- Number of Vertices
    27.4906102255,48.3526771596,.84,  !- X,Y,Z ==> Vertex 1 {m}
    23.6632193129,48.3527776844,.84,  !- X,Y,Z ==> Vertex 2 {m}
    23.6632193129,48.3527776844,2.26,  !- X,Y,Z ==> Vertex 3 {m}
    27.4906102255,48.3526771596,2.26;  !- X,Y,Z ==> Vertex 4 {m}

   ! RDJ _ halle des maquette nord, Zone 1, Mur - 87,325 m2 - 279,0°, Surface Area: 87,325m2

  BuildingSurface:Detailed,
    W_50485_4_0_0,           !- Name
    Wall,                    !- Surface Type
    5,                       !- Construction Name
    50485,                   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    .5,                      !- View Factor to Ground
    4,                       !- Number of Vertices
    22.7819212602,48.3528008314,0,  !- X,Y,Z ==> Vertex 1 {m}
    22.7819212751,23.4028115962,0,  !- X,Y,Z ==> Vertex 2 {m}
    22.7819212751,23.4028115962,3.5,  !- X,Y,Z ==> Vertex 3 {m}
    22.7819212602,48.3528008314,3.5;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 6,086m2 X 4

  FenestrationSurface:Detailed,
    W_50485_4_0_0_0_0_Win,   !- Name
    Window,                  !- Surface Type
    1001,                    !- Construction Name
    W_50485_4_0_0,           !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    .5,                      !- View Factor to Ground
    ,                        !- Shading Control Name
    1,                       !- Frame and Divider Name
    4,                       !- Multiplier
    4,                       !- Number of Vertices
    22.7819212719,28.6684343087,.84,  !- X,Y,Z ==> Vertex 1 {m}
    22.7819212745,24.3821861925,.84,  !- X,Y,Z ==> Vertex 2 {m}
    22.7819212745,24.3821861925,2.26,  !- X,Y,Z ==> Vertex 3 {m}
    22.7819212719,28.6684343087,2.26;  !- X,Y,Z ==> Vertex 4 {m}

   ! RDJ _ halle des maquette nord, Zone 1, Mur (avec trou) - 0,377 m2, 189,0°, Surface Area: 0,223m2

  BuildingSurface:Detailed,
    W_50485_5_0_1,           !- Name
    Wall,                    !- Surface Type
    5,                       !- Construction Name
    50485,                   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    .5,                      !- View Factor to Ground
    4,                       !- Number of Vertices
    22.78992128,23.4028115962,0,  !- X,Y,Z ==> Vertex 1 {m}
    50.69185635,23.4028115962,0,  !- X,Y,Z ==> Vertex 2 {m}
    50.69185635,23.4028115962,.008,  !- X,Y,Z ==> Vertex 3 {m}
    22.78992128,23.4028115962,.008;  !- X,Y,Z ==> Vertex 4 {m}

   ! RDJ _ halle des maquette nord, Zone 1, Mur (avec trou) - 0,377 m2, 189,0°, Surface Area: 0,223m2

  BuildingSurface:Detailed,
    W_50485_5_0_4,           !- Name
    Wall,                    !- Surface Type
    5,                       !- Construction Name
    50485,                   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    .5,                      !- View Factor to Ground
    4,                       !- Number of Vertices
    22.7819212751,23.4028115962,3.492,  !- X,Y,Z ==> Vertex 1 {m}
    50.68385635,23.4028115962,3.492,  !- X,Y,Z ==> Vertex 2 {m}
    50.68385635,23.4028115962,3.5,  !- X,Y,Z ==> Vertex 3 {m}
    22.7819212751,23.4028115962,3.5;  !- X,Y,Z ==> Vertex 4 {m}

   ! RDJ _ halle des maquette nord, Zone 1, Cloison inter-bloc - 0,948 m2 (RDC _ rue, Zone 1), Surface Area: 0,9476

  BuildingSurface:Detailed,
    P_50485_7_0_0,           !- Name
    Wall,                    !- Surface Type
    7,                       !- Construction Name
    50485,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_58383_25_0_10001,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    51.1018563501,23.4088116,3.4559999993,  !- X,Y,Z ==> Vertex 1 {m}
    51.1018563501,48.34606779,3.4559999993,  !- X,Y,Z ==> Vertex 2 {m}
    51.1018563501,48.34606779,3.4939999993,  !- X,Y,Z ==> Vertex 3 {m}
    51.1018563501,23.4088116,3.4939999993;  !- X,Y,Z ==> Vertex 4 {m}

   ! RDJ _ halle des maquette nord, Zone 1, Cloison inter-bloc - 0,948 m2 (RDC _ rue, Zone 1), Surface Area: 0,9476

  BuildingSurface:Detailed,
    P_58383_25_0_10001,      !- Name
    Wall,                    !- Surface Type
    8,                       !- Construction Name
    58383,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_50485_7_0_0,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    51.1018563501,48.34606779,3.4559999993,  !- X,Y,Z ==> Vertex 1 {m}
    51.1018563501,23.4088116,3.4559999993,  !- X,Y,Z ==> Vertex 2 {m}
    51.1018563501,23.4088116,3.4939999993,  !- X,Y,Z ==> Vertex 3 {m}
    51.1018563501,48.34606779,3.4939999993;  !- X,Y,Z ==> Vertex 4 {m}

   ! RDJ _ halle des maquette nord, Zone 1, Zone 1, Surface Area: 0,0669

  BuildingSurface:Detailed,
    C_50485_8_0_0,           !- Name
    Ceiling,                 !- Surface Type
    9,                       !- Construction Name
    50485,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F_50485_0_0_10002,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    50.69185635,47.86824606,3.4939999993,  !- X,Y,Z ==> Vertex 1 {m}
    50.83196605,47.86824606,3.4939999993,  !- X,Y,Z ==> Vertex 2 {m}
    50.8319681578,48.34606779,3.4939999993,  !- X,Y,Z ==> Vertex 3 {m}
    50.69185635,48.34606779,3.4939999993;  !- X,Y,Z ==> Vertex 4 {m}

   ! RDJ _ halle des maquette nord, Zone 1, Zone 1, Surface Area: 0,0669

  BuildingSurface:Detailed,
    F_50485_0_0_10002,       !- Name
    Floor,                   !- Surface Type
    9,                       !- Construction Name
    50485,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    C_50485_8_0_0,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    50.83196605,47.86824606,3.4939999993,  !- X,Y,Z ==> Vertex 1 {m}
    50.69185635,47.86824606,3.4939999993,  !- X,Y,Z ==> Vertex 2 {m}
    50.69185635,48.34606779,3.4939999993,  !- X,Y,Z ==> Vertex 3 {m}
    50.8319681578,48.34606779,3.4939999993;  !- X,Y,Z ==> Vertex 4 {m}

   ! RDJ _ halle des maquette nord, Zone 1, Zone 1, Surface Area: 0,1287

  BuildingSurface:Detailed,
    C_50485_8_1_0,           !- Name
    Ceiling,                 !- Surface Type
    9,                       !- Construction Name
    50485,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F_50485_14_0_10003,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    50.83196606,47.86924606,3.4939999993,  !- X,Y,Z ==> Vertex 1 {m}
    51.10185635,47.8692448705,3.4939999993,  !- X,Y,Z ==> Vertex 2 {m}
    51.10185635,48.34606779,3.4939999993,  !- X,Y,Z ==> Vertex 3 {m}
    50.8319681627,48.34606779,3.4939999993;  !- X,Y,Z ==> Vertex 4 {m}

   ! RDJ _ halle des maquette nord, Zone 1, Zone 1, Surface Area: 0,1287

  BuildingSurface:Detailed,
    F_50485_14_0_10003,      !- Name
    Floor,                   !- Surface Type
    9,                       !- Construction Name
    50485,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    C_50485_8_1_0,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    51.10185635,47.8692448705,3.4939999993,  !- X,Y,Z ==> Vertex 1 {m}
    50.83196606,47.86924606,3.4939999993,  !- X,Y,Z ==> Vertex 2 {m}
    50.8319681627,48.34606779,3.4939999993,  !- X,Y,Z ==> Vertex 3 {m}
    51.10185635,48.34606779,3.4939999993;  !- X,Y,Z ==> Vertex 4 {m}

   ! RDJ _ halle des maquette nord, Zone 1, Zone 1, Surface Area: 3,4257

  BuildingSurface:Detailed,
    C_50485_8_2_0,           !- Name
    Ceiling,                 !- Surface Type
    9,                       !- Construction Name
    50485,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F_50485_0_0_10004,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    50.69185635,23.4088116,3.4939999993,  !- X,Y,Z ==> Vertex 1 {m}
    50.8318581839,23.4088116,3.4939999993,  !- X,Y,Z ==> Vertex 2 {m}
    50.83196605,47.86824606,3.4939999993,  !- X,Y,Z ==> Vertex 3 {m}
    50.69185635,47.86824606,3.4939999993;  !- X,Y,Z ==> Vertex 4 {m}

   ! RDJ _ halle des maquette nord, Zone 1, Zone 1, Surface Area: 3,4257

  BuildingSurface:Detailed,
    F_50485_0_0_10004,       !- Name
    Floor,                   !- Surface Type
    9,                       !- Construction Name
    50485,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    C_50485_8_2_0,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    50.8318581839,23.4088116,3.4939999993,  !- X,Y,Z ==> Vertex 1 {m}
    50.69185635,23.4088116,3.4939999993,  !- X,Y,Z ==> Vertex 2 {m}
    50.69185635,47.86824606,3.4939999993,  !- X,Y,Z ==> Vertex 3 {m}
    50.83196605,47.86824606,3.4939999993;  !- X,Y,Z ==> Vertex 4 {m}

   ! RDJ _ halle des maquette nord, Zone 1, Zone 1, Surface Area: 6,6024

  BuildingSurface:Detailed,
    C_50485_8_3_0,           !- Name
    Ceiling,                 !- Surface Type
    9,                       !- Construction Name
    50485,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F_50485_14_0_10005,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    50.8318581874,23.4088116,3.4939999993,  !- X,Y,Z ==> Vertex 1 {m}
    51.10185635,23.4088116,3.4939999993,  !- X,Y,Z ==> Vertex 2 {m}
    51.10185635,47.8672448705,3.4939999993,  !- X,Y,Z ==> Vertex 3 {m}
    50.83196605,47.86724606,3.4939999993;  !- X,Y,Z ==> Vertex 4 {m}

   ! RDJ _ halle des maquette nord, Zone 1, Zone 1, Surface Area: 6,6024

  BuildingSurface:Detailed,
    F_50485_14_0_10005,      !- Name
    Floor,                   !- Surface Type
    9,                       !- Construction Name
    50485,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    C_50485_8_3_0,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    51.10185635,23.4088116,3.4939999993,  !- X,Y,Z ==> Vertex 1 {m}
    50.8318581874,23.4088116,3.4939999993,  !- X,Y,Z ==> Vertex 2 {m}
    50.83196605,47.86724606,3.4939999993,  !- X,Y,Z ==> Vertex 3 {m}
    51.10185635,47.8672448705,3.4939999993;  !- X,Y,Z ==> Vertex 4 {m}

   ! RDJ _ halle des maquette nord, Zone 1, Zone 1, Surface Area: 10,2243

  BuildingSurface:Detailed,
    F_50485_10_0_0,          !- Name
    Floor,                   !- Surface Type
    9,                       !- Construction Name
    50485,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    C_50485_14_0_10006,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    51.10185635,23.4088116,3.4559999993,  !- X,Y,Z ==> Vertex 1 {m}
    50.69185635,23.4088116,3.4559999993,  !- X,Y,Z ==> Vertex 2 {m}
    50.69185635,48.34606779,3.4559999993,  !- X,Y,Z ==> Vertex 3 {m}
    51.10185635,48.34606779,3.4559999993;  !- X,Y,Z ==> Vertex 4 {m}

   ! RDJ _ halle des maquette nord, Zone 1, Zone 1, Surface Area: 10,2243

  BuildingSurface:Detailed,
    C_50485_14_0_10006,      !- Name
    Ceiling,                 !- Surface Type
    9,                       !- Construction Name
    50485,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F_50485_10_0_0,          !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    50.69185635,23.4088116,3.4559999993,  !- X,Y,Z ==> Vertex 1 {m}
    51.10185635,23.4088116,3.4559999993,  !- X,Y,Z ==> Vertex 2 {m}
    51.10185635,48.34606779,3.4559999993,  !- X,Y,Z ==> Vertex 3 {m}
    50.69185635,48.34606779,3.4559999993;  !- X,Y,Z ==> Vertex 4 {m}

   ! RDJ _ halle des maquette nord, Zone 1, Cloison inter-bloc - 85,734 m2 (RDJ _ rue, Zone 1), Surface Area: 85,7343

  BuildingSurface:Detailed,
    P_50485_13_0_0,          !- Name
    Wall,                    !- Surface Type
    7,                       !- Construction Name
    50485,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_48728_25_0_10007,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    51.10185635,23.4088116,.0059999997,  !- X,Y,Z ==> Vertex 1 {m}
    51.10185635,48.34606779,.0059999997,  !- X,Y,Z ==> Vertex 2 {m}
    51.1018563501,48.34606779,3.4439999997,  !- X,Y,Z ==> Vertex 3 {m}
    51.1018563501,23.4088116,3.4439999997;  !- X,Y,Z ==> Vertex 4 {m}

   ! RDJ _ halle des maquette nord, Zone 1, Cloison inter-bloc - 85,734 m2 (RDJ _ rue, Zone 1), Surface Area: 85,7343

  BuildingSurface:Detailed,
    P_48728_25_0_10007,      !- Name
    Wall,                    !- Surface Type
    8,                       !- Construction Name
    48728,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_50485_13_0_0,          !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    51.10185635,48.34606779,.0059999997,  !- X,Y,Z ==> Vertex 1 {m}
    51.10185635,23.4088116,.0059999997,  !- X,Y,Z ==> Vertex 2 {m}
    51.1018563501,23.4088116,3.4439999997,  !- X,Y,Z ==> Vertex 3 {m}
    51.1018563501,48.34606779,3.4439999997;  !- X,Y,Z ==> Vertex 4 {m}

   ! RDJ _ halle des maquette nord, Zone 1, Zone 1, Surface Area: 10,2243

  BuildingSurface:Detailed,
    C_50485_14_0_0,          !- Name
    Ceiling,                 !- Surface Type
    9,                       !- Construction Name
    50485,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F_50485_10_0_10008,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    50.69185635,23.4088116,3.4439999993,  !- X,Y,Z ==> Vertex 1 {m}
    51.10185635,23.4088116,3.4439999993,  !- X,Y,Z ==> Vertex 2 {m}
    51.10185635,48.34606779,3.4439999993,  !- X,Y,Z ==> Vertex 3 {m}
    50.69185635,48.34606779,3.4439999993;  !- X,Y,Z ==> Vertex 4 {m}

   ! RDJ _ halle des maquette nord, Zone 1, Zone 1, Surface Area: 10,2243

  BuildingSurface:Detailed,
    F_50485_10_0_10008,      !- Name
    Floor,                   !- Surface Type
    9,                       !- Construction Name
    50485,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    C_50485_14_0_0,          !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    51.10185635,23.4088116,3.4439999993,  !- X,Y,Z ==> Vertex 1 {m}
    50.69185635,23.4088116,3.4439999993,  !- X,Y,Z ==> Vertex 2 {m}
    50.69185635,48.34606779,3.4439999993,  !- X,Y,Z ==> Vertex 3 {m}
    51.10185635,48.34606779,3.4439999993;  !- X,Y,Z ==> Vertex 4 {m}

   ! RDJ _ halle des maquette nord, Zone 1, Zone 1, Surface Area: 1,410m2

  BuildingSurface:Detailed,
    W_50485_15_0_0,          !- Name
    Wall,                    !- Surface Type
    9,                       !- Construction Name
    50485,                   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    .5,                      !- View Factor to Ground
    4,                       !- Number of Vertices
    50.69185635,23.4088116,.0059999993,  !- X,Y,Z ==> Vertex 1 {m}
    51.10185635,23.4088116,.0059999993,  !- X,Y,Z ==> Vertex 2 {m}
    51.1018563501,23.4088116,3.4439999993,  !- X,Y,Z ==> Vertex 3 {m}
    50.69185635,23.4088116,3.4439999993;  !- X,Y,Z ==> Vertex 4 {m}

   ! RDJ _ halle des maquette nord, Zone 1, Zone 1, Surface Area: 10,224m2

  BuildingSurface:Detailed,
    E_50485_16_0_0,          !- Name
    Floor,                   !- Surface Type
    9,                       !- Construction Name
    50485,                   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    1,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    51.10185635,23.4088116,.0059999993,  !- X,Y,Z ==> Vertex 1 {m}
    50.69185635,23.4088116,.0059999993,  !- X,Y,Z ==> Vertex 2 {m}
    50.69185635,48.34606779,.0059999993,  !- X,Y,Z ==> Vertex 3 {m}
    51.10185635,48.34606779,.0059999993;  !- X,Y,Z ==> Vertex 4 {m}

   ! RDJ _ halle des maquette nord, Zone 1, Zone 1, Surface Area: 1,410m2

  BuildingSurface:Detailed,
    W_50485_17_0_0,          !- Name
    Wall,                    !- Surface Type
    9,                       !- Construction Name
    50485,                   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    .5,                      !- View Factor to Ground
    4,                       !- Number of Vertices
    51.10185635,48.34606779,.0059999993,  !- X,Y,Z ==> Vertex 1 {m}
    50.69185635,48.34606779,.0059999993,  !- X,Y,Z ==> Vertex 2 {m}
    50.69185635,48.34606779,3.4439999993,  !- X,Y,Z ==> Vertex 3 {m}
    51.1018563501,48.34606779,3.4439999993;  !- X,Y,Z ==> Vertex 4 {m}

   ! RDJ _ halle des maquette nord, Zone 1, Zone 1, Surface Area: 3,9057

  BuildingSurface:Detailed,
    C_50485_20_0_0,          !- Name
    Ceiling,                 !- Surface Type
    9,                       !- Construction Name
    50485,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F_50485_0_0_10009,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    22.78792128,23.2628116,3.494,  !- X,Y,Z ==> Vertex 1 {m}
    50.68585635,23.2628116,3.494,  !- X,Y,Z ==> Vertex 2 {m}
    50.68585635,23.4028116,3.494,  !- X,Y,Z ==> Vertex 3 {m}
    22.78792128,23.4028116,3.494;  !- X,Y,Z ==> Vertex 4 {m}

   ! RDJ _ halle des maquette nord, Zone 1, Zone 1, Surface Area: 3,9057

  BuildingSurface:Detailed,
    F_50485_0_0_10009,       !- Name
    Floor,                   !- Surface Type
    9,                       !- Construction Name
    50485,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    C_50485_20_0_0,          !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    50.68585635,23.2628116,3.494,  !- X,Y,Z ==> Vertex 1 {m}
    22.78792128,23.2628116,3.494,  !- X,Y,Z ==> Vertex 2 {m}
    22.78792128,23.4028116,3.494,  !- X,Y,Z ==> Vertex 3 {m}
    50.68585635,23.4028116,3.494;  !- X,Y,Z ==> Vertex 4 {m}

   ! RDJ _ halle des maquette nord, Zone 1, Zone 1, Surface Area: 7,5324

  BuildingSurface:Detailed,
    C_50485_20_1_0,          !- Name
    Ceiling,                 !- Surface Type
    9,                       !- Construction Name
    50485,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F_50485_32_0_10010,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    22.78792128,22.9928116,3.494,  !- X,Y,Z ==> Vertex 1 {m}
    50.68585635,22.9928116,3.494,  !- X,Y,Z ==> Vertex 2 {m}
    50.68585635,23.2628116,3.494,  !- X,Y,Z ==> Vertex 3 {m}
    22.78792128,23.2628116,3.494;  !- X,Y,Z ==> Vertex 4 {m}

   ! RDJ _ halle des maquette nord, Zone 1, Zone 1, Surface Area: 7,5324

  BuildingSurface:Detailed,
    F_50485_32_0_10010,      !- Name
    Floor,                   !- Surface Type
    9,                       !- Construction Name
    50485,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    C_50485_20_1_0,          !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    50.68585635,22.9928116,3.494,  !- X,Y,Z ==> Vertex 1 {m}
    22.78792128,22.9928116,3.494,  !- X,Y,Z ==> Vertex 2 {m}
    22.78792128,23.2628116,3.494,  !- X,Y,Z ==> Vertex 3 {m}
    50.68585635,23.2628116,3.494;  !- X,Y,Z ==> Vertex 4 {m}

   ! RDJ _ halle des maquette nord, Zone 1, Zone 1, Surface Area: 1,430m2

  BuildingSurface:Detailed,
    W_50485_21_0_0,          !- Name
    Wall,                    !- Surface Type
    9,                       !- Construction Name
    50485,                   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    .5,                      !- View Factor to Ground
    4,                       !- Number of Vertices
    22.78792128,23.4028115962,.006,  !- X,Y,Z ==> Vertex 1 {m}
    22.78792128,22.9928115962,.006,  !- X,Y,Z ==> Vertex 2 {m}
    22.78792128,22.9928115962,3.494,  !- X,Y,Z ==> Vertex 3 {m}
    22.78792128,23.4028115962,3.494;  !- X,Y,Z ==> Vertex 4 {m}

   ! RDJ _ halle des maquette nord, Zone 1, Zone 1, Surface Area: 11,438m2

  BuildingSurface:Detailed,
    E_50485_22_0_0,          !- Name
    Floor,                   !- Surface Type
    9,                       !- Construction Name
    50485,                   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    1,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    50.68585635,22.9928115962,.006,  !- X,Y,Z ==> Vertex 1 {m}
    22.78792128,22.9928115962,.006,  !- X,Y,Z ==> Vertex 2 {m}
    22.78792128,23.4028115962,.006,  !- X,Y,Z ==> Vertex 3 {m}
    50.68585635,23.4028115962,.006;  !- X,Y,Z ==> Vertex 4 {m}

   ! RDJ _ halle des maquette nord, Zone 1, Zone 1, Surface Area: 1,4120

  BuildingSurface:Detailed,
    P_50485_23_0_0,          !- Name
    Wall,                    !- Surface Type
    9,                       !- Construction Name
    50485,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_48728_4_0_10011,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    50.68585635,22.9928116,.006,  !- X,Y,Z ==> Vertex 1 {m}
    50.68585635,23.4028116,.006,  !- X,Y,Z ==> Vertex 2 {m}
    50.68585635,23.4028116,3.45,  !- X,Y,Z ==> Vertex 3 {m}
    50.68585635,22.9928116,3.45;  !- X,Y,Z ==> Vertex 4 {m}

   ! RDJ _ halle des maquette nord, Zone 1, Zone 1, Surface Area: 1,4120

  BuildingSurface:Detailed,
    P_48728_4_0_10011,       !- Name
    Wall,                    !- Surface Type
    9,                       !- Construction Name
    48728,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_50485_23_0_0,          !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    50.68585635,23.4028116,.006,  !- X,Y,Z ==> Vertex 1 {m}
    50.68585635,22.9928116,.006,  !- X,Y,Z ==> Vertex 2 {m}
    50.68585635,22.9928116,3.45,  !- X,Y,Z ==> Vertex 3 {m}
    50.68585635,23.4028116,3.45;  !- X,Y,Z ==> Vertex 4 {m}

   ! RDJ _ halle des maquette sud, Zone 1, Plancher bas sur terrain - 1393,216 m2 (Terrain), Surface Area: 1393,216m2

  BuildingSurface:Detailed,
    S_53157_0_0_0,           !- Name
    Floor,                   !- Surface Type
    1,                       !- Construction Name
    50485,                   !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    1,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    50.69185635,-27.33547088,0,  !- X,Y,Z ==> Vertex 1 {m}
    22.7819212998,-27.33547088,0,  !- X,Y,Z ==> Vertex 2 {m}
    22.7819212755,22.5828115962,0,  !- X,Y,Z ==> Vertex 3 {m}
    50.69185635,22.5828115962,0;  !- X,Y,Z ==> Vertex 4 {m}

   ! RDJ _ halle des maquette sud, Zone 1, Mur (avec trou) - 4,117 m2, 99,0°, Surface Area: 0,4693

  BuildingSurface:Detailed,
    P_53157_2_0_0,           !- Name
    Wall,                    !- Surface Type
    7,                       !- Construction Name
    50485,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_49020_13_0_10012,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    50.69185635,-15.35162707,.006,  !- X,Y,Z ==> Vertex 1 {m}
    50.69185635,-15.08162707,.006,  !- X,Y,Z ==> Vertex 2 {m}
    50.69185635,-15.08162707,1.744,  !- X,Y,Z ==> Vertex 3 {m}
    50.69185635,-15.35162707,1.744;  !- X,Y,Z ==> Vertex 4 {m}

   ! RDJ _ halle des maquette sud, Zone 1, Mur (avec trou) - 4,117 m2, 99,0°, Surface Area: 0,4693

  BuildingSurface:Detailed,
    P_49020_13_0_10012,      !- Name
    Wall,                    !- Surface Type
    8,                       !- Construction Name
    49020,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_53157_2_0_0,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    50.69185635,-15.08162707,.006,  !- X,Y,Z ==> Vertex 1 {m}
    50.69185635,-15.35162707,.006,  !- X,Y,Z ==> Vertex 2 {m}
    50.69185635,-15.35162707,1.744,  !- X,Y,Z ==> Vertex 3 {m}
    50.69185635,-15.08162707,1.744;  !- X,Y,Z ==> Vertex 4 {m}

   ! RDJ _ halle des maquette sud, Zone 1, Mur (avec trou) - 4,117 m2, 99,0°, Surface Area: 0,4693

  BuildingSurface:Detailed,
    P_53157_2_1_0,           !- Name
    Wall,                    !- Surface Type
    7,                       !- Construction Name
    50485,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_48728_39_0_10013,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    50.69185635,-15.08162707,.006,  !- X,Y,Z ==> Vertex 1 {m}
    50.69185635,-14.81162707,.006,  !- X,Y,Z ==> Vertex 2 {m}
    50.69185635,-14.81162707,1.744,  !- X,Y,Z ==> Vertex 3 {m}
    50.69185635,-15.08162707,1.744;  !- X,Y,Z ==> Vertex 4 {m}

   ! RDJ _ halle des maquette sud, Zone 1, Mur (avec trou) - 4,117 m2, 99,0°, Surface Area: 0,4693

  BuildingSurface:Detailed,
    P_48728_39_0_10013,      !- Name
    Wall,                    !- Surface Type
    8,                       !- Construction Name
    48728,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_53157_2_1_0,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    50.69185635,-14.81162707,.006,  !- X,Y,Z ==> Vertex 1 {m}
    50.69185635,-15.08162707,.006,  !- X,Y,Z ==> Vertex 2 {m}
    50.69185635,-15.08162707,1.744,  !- X,Y,Z ==> Vertex 3 {m}
    50.69185635,-14.81162707,1.744;  !- X,Y,Z ==> Vertex 4 {m}

   ! RDJ _ halle des maquette sud, Zone 1, Mur (avec trou) - 4,117 m2, 99,0°, Surface Area: 0,4558

  BuildingSurface:Detailed,
    P_53157_2_2_0,           !- Name
    Wall,                    !- Surface Type
    7,                       !- Construction Name
    50485,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_48728_45_0_10014,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    50.69185635,-15.08162707,1.756,  !- X,Y,Z ==> Vertex 1 {m}
    50.69185635,-14.81162707,1.756,  !- X,Y,Z ==> Vertex 2 {m}
    50.69185635,-14.81162707,3.444,  !- X,Y,Z ==> Vertex 3 {m}
    50.69185635,-15.08162707,3.444;  !- X,Y,Z ==> Vertex 4 {m}

   ! RDJ _ halle des maquette sud, Zone 1, Mur (avec trou) - 4,117 m2, 99,0°, Surface Area: 0,4558

  BuildingSurface:Detailed,
    P_48728_45_0_10014,      !- Name
    Wall,                    !- Surface Type
    8,                       !- Construction Name
    48728,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_53157_2_2_0,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    50.69185635,-14.81162707,1.756,  !- X,Y,Z ==> Vertex 1 {m}
    50.69185635,-15.08162707,1.756,  !- X,Y,Z ==> Vertex 2 {m}
    50.69185635,-15.08162707,3.444,  !- X,Y,Z ==> Vertex 3 {m}
    50.69185635,-14.81162707,3.444;  !- X,Y,Z ==> Vertex 4 {m}

   ! RDJ _ halle des maquette sud, Zone 1, Mur (avec trou) - 4,117 m2, 99,0°, Surface Area: 0,4693

  BuildingSurface:Detailed,
    P_53157_2_3_0,           !- Name
    Wall,                    !- Surface Type
    7,                       !- Construction Name
    50485,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_58383_51_0_10015,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    50.69185635,-15.08162707,3.456,  !- X,Y,Z ==> Vertex 1 {m}
    50.69185635,-14.81162707,3.456,  !- X,Y,Z ==> Vertex 2 {m}
    50.69185635,-14.81162707,5.194,  !- X,Y,Z ==> Vertex 3 {m}
    50.69185635,-15.08162707,5.194;  !- X,Y,Z ==> Vertex 4 {m}

   ! RDJ _ halle des maquette sud, Zone 1, Mur (avec trou) - 4,117 m2, 99,0°, Surface Area: 0,4693

  BuildingSurface:Detailed,
    P_58383_51_0_10015,      !- Name
    Wall,                    !- Surface Type
    8,                       !- Construction Name
    58383,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_53157_2_3_0,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    50.69185635,-14.81162707,3.456,  !- X,Y,Z ==> Vertex 1 {m}
    50.69185635,-15.08162707,3.456,  !- X,Y,Z ==> Vertex 2 {m}
    50.69185635,-15.08162707,5.194,  !- X,Y,Z ==> Vertex 3 {m}
    50.69185635,-14.81162707,5.194;  !- X,Y,Z ==> Vertex 4 {m}

   ! RDJ _ halle des maquette sud, Zone 1, Mur (avec trou) - 4,117 m2, 99,0°, Surface Area: 0,4693

  BuildingSurface:Detailed,
    P_53157_2_4_0,           !- Name
    Wall,                    !- Surface Type
    7,                       !- Construction Name
    50485,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_58383_17_0_10016,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    50.69185635,-15.35162707,3.456,  !- X,Y,Z ==> Vertex 1 {m}
    50.69185635,-15.08162707,3.456,  !- X,Y,Z ==> Vertex 2 {m}
    50.69185635,-15.08162707,5.194,  !- X,Y,Z ==> Vertex 3 {m}
    50.69185635,-15.35162707,5.194;  !- X,Y,Z ==> Vertex 4 {m}

   ! RDJ _ halle des maquette sud, Zone 1, Mur (avec trou) - 4,117 m2, 99,0°, Surface Area: 0,4693

  BuildingSurface:Detailed,
    P_58383_17_0_10016,      !- Name
    Wall,                    !- Surface Type
    8,                       !- Construction Name
    58383,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_53157_2_4_0,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    50.69185635,-15.08162707,3.456,  !- X,Y,Z ==> Vertex 1 {m}
    50.69185635,-15.35162707,3.456,  !- X,Y,Z ==> Vertex 2 {m}
    50.69185635,-15.35162707,5.194,  !- X,Y,Z ==> Vertex 3 {m}
    50.69185635,-15.08162707,5.194;  !- X,Y,Z ==> Vertex 4 {m}

   ! RDJ _ halle des maquette sud, Zone 1, Mur (avec trou) - 4,117 m2, 99,0°, Surface Area: 0,4558

  BuildingSurface:Detailed,
    P_53157_2_5_0,           !- Name
    Wall,                    !- Surface Type
    7,                       !- Construction Name
    50485,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_58383_23_0_10017,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    50.69185635,-15.35162707,1.756,  !- X,Y,Z ==> Vertex 1 {m}
    50.69185635,-15.08162707,1.756,  !- X,Y,Z ==> Vertex 2 {m}
    50.69185635,-15.08162707,3.444,  !- X,Y,Z ==> Vertex 3 {m}
    50.69185635,-15.35162707,3.444;  !- X,Y,Z ==> Vertex 4 {m}

   ! RDJ _ halle des maquette sud, Zone 1, Mur (avec trou) - 4,117 m2, 99,0°, Surface Area: 0,4558

  BuildingSurface:Detailed,
    P_58383_23_0_10017,      !- Name
    Wall,                    !- Surface Type
    8,                       !- Construction Name
    58383,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_53157_2_5_0,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    50.69185635,-15.08162707,1.756,  !- X,Y,Z ==> Vertex 1 {m}
    50.69185635,-15.35162707,1.756,  !- X,Y,Z ==> Vertex 2 {m}
    50.69185635,-15.35162707,3.444,  !- X,Y,Z ==> Vertex 3 {m}
    50.69185635,-15.08162707,3.444;  !- X,Y,Z ==> Vertex 4 {m}

   ! RDJ _ halle des maquette sud, Zone 1, Mur (avec trou) - 4,117 m2, 99,0°, Surface Area: 0,302m2

  BuildingSurface:Detailed,
    W_53157_2_6_3,           !- Name
    Wall,                    !- Surface Type
    5,                       !- Construction Name
    50485,                   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    .5,                      !- View Factor to Ground
    6,                       !- Number of Vertices
    50.69185635,-15.35162707,0,  !- X,Y,Z ==> Vertex 1 {m}
    50.69185635,-15.35162707,.006,  !- X,Y,Z ==> Vertex 2 {m}
    50.69185635,-14.81162707,.006,  !- X,Y,Z ==> Vertex 3 {m}
    50.69185635,-14.81162707,.008,  !- X,Y,Z ==> Vertex 4 {m}
    50.69185635,22.5828116,.008,  !- X,Y,Z ==> Vertex 5 {m}
    50.69185635,22.5828116,0;  !- X,Y,Z ==> Vertex 6 {m}

   ! RDJ _ halle des maquette sud, Zone 1, Mur (avec trou) - 4,117 m2, 99,0°, Surface Area: 0,096m2

  BuildingSurface:Detailed,
    W_53157_2_6_4,           !- Name
    Wall,                    !- Surface Type
    5,                       !- Construction Name
    50485,                   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    .5,                      !- View Factor to Ground
    4,                       !- Number of Vertices
    50.69185635,-27.32747088,0,  !- X,Y,Z ==> Vertex 1 {m}
    50.69185635,-15.35162707,0,  !- X,Y,Z ==> Vertex 2 {m}
    50.69185635,-15.35162707,.008,  !- X,Y,Z ==> Vertex 3 {m}
    50.69185635,-27.32747088,.008;  !- X,Y,Z ==> Vertex 4 {m}

   ! RDJ _ halle des maquette sud, Zone 1, Mur (avec trou) - 4,117 m2, 99,0°, Surface Area: 0,168m2

  BuildingSurface:Detailed,
    W_53157_2_6_12,          !- Name
    Wall,                    !- Surface Type
    5,                       !- Construction Name
    50485,                   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    .5,                      !- View Factor to Ground
    4,                       !- Number of Vertices
    50.69185635,-27.32747088,1.744,  !- X,Y,Z ==> Vertex 1 {m}
    50.69185635,-15.35162707,1.744,  !- X,Y,Z ==> Vertex 2 {m}
    50.69185635,-15.35162707,1.758,  !- X,Y,Z ==> Vertex 3 {m}
    50.69185635,-27.32747088,1.758;  !- X,Y,Z ==> Vertex 4 {m}

   ! RDJ _ halle des maquette sud, Zone 1, Mur (avec trou) - 4,117 m2, 99,0°, Surface Area: 0,075m2

  BuildingSurface:Detailed,
    W_53157_2_6_17,          !- Name
    Wall,                    !- Surface Type
    5,                       !- Construction Name
    50485,                   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    .5,                      !- View Factor to Ground
    4,                       !- Number of Vertices
    50.69185635,-14.80362707,3.456,  !- X,Y,Z ==> Vertex 1 {m}
    50.69185635,22.5828116,3.456,  !- X,Y,Z ==> Vertex 2 {m}
    50.69185635,22.5828116,3.458,  !- X,Y,Z ==> Vertex 3 {m}
    50.69185635,-14.80362707,3.458;  !- X,Y,Z ==> Vertex 4 {m}

   ! RDJ _ halle des maquette sud, Zone 1, Mur (avec trou) - 4,117 m2, 99,0°, Surface Area: 0,523m2

  BuildingSurface:Detailed,
    W_53157_2_6_21,          !- Name
    Wall,                    !- Surface Type
    5,                       !- Construction Name
    50485,                   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    .5,                      !- View Factor to Ground
    4,                       !- Number of Vertices
    50.69185635,-14.81162707,3.442,  !- X,Y,Z ==> Vertex 1 {m}
    50.69185635,22.5748116,3.442,  !- X,Y,Z ==> Vertex 2 {m}
    50.69185635,22.5748116,3.456,  !- X,Y,Z ==> Vertex 3 {m}
    50.69185635,-14.81162707,3.456;  !- X,Y,Z ==> Vertex 4 {m}

   ! RDJ _ halle des maquette sud, Zone 1, Mur (avec trou) - 4,117 m2, 99,0°, Surface Area: 0,099m2

  BuildingSurface:Detailed,
    W_53157_2_6_27,          !- Name
    Wall,                    !- Surface Type
    5,                       !- Construction Name
    50485,                   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    .5,                      !- View Factor to Ground
    6,                       !- Number of Vertices
    50.69185635,-27.33547088,5.192,  !- X,Y,Z ==> Vertex 1 {m}
    50.69185635,-27.33547088,5.2,  !- X,Y,Z ==> Vertex 2 {m}
    50.69185635,-14.81162707,5.2,  !- X,Y,Z ==> Vertex 3 {m}
    50.69185635,-14.81162707,5.194,  !- X,Y,Z ==> Vertex 4 {m}
    50.69185635,-15.35162707,5.194,  !- X,Y,Z ==> Vertex 5 {m}
    50.69185635,-15.35162707,5.192;  !- X,Y,Z ==> Vertex 6 {m}

   ! RDJ _ halle des maquette sud, Zone 1, Mur (avec trou) - 4,117 m2, 99,0°, Surface Area: 0,299m2

  BuildingSurface:Detailed,
    W_53157_2_6_28,          !- Name
    Wall,                    !- Surface Type
    5,                       !- Construction Name
    50485,                   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    .5,                      !- View Factor to Ground
    4,                       !- Number of Vertices
    50.69185635,-14.81162707,5.192,  !- X,Y,Z ==> Vertex 1 {m}
    50.69185635,22.5748116,5.192,  !- X,Y,Z ==> Vertex 2 {m}
    50.69185635,22.5748116,5.2,  !- X,Y,Z ==> Vertex 3 {m}
    50.69185635,-14.81162707,5.2;  !- X,Y,Z ==> Vertex 4 {m}

   ! RDJ _ halle des maquette sud, Zone 1, Mur (avec trou) - 0,732 m2, 9,0°, Surface Area: 0,223m2

  BuildingSurface:Detailed,
    W_53157_3_0_1,           !- Name
    Wall,                    !- Surface Type
    5,                       !- Construction Name
    50485,                   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    .5,                      !- View Factor to Ground
    4,                       !- Number of Vertices
    50.68385635,22.5828115962,0,  !- X,Y,Z ==> Vertex 1 {m}
    22.7819212755,22.5828115962,0,  !- X,Y,Z ==> Vertex 2 {m}
    22.7819212755,22.5828115962,.008,  !- X,Y,Z ==> Vertex 3 {m}
    50.68385635,22.5828115962,.008;  !- X,Y,Z ==> Vertex 4 {m}

   ! RDJ _ halle des maquette sud, Zone 1, Mur (avec trou) - 0,732 m2, 9,0°, Surface Area: 0,446m2

  BuildingSurface:Detailed,
    W_53157_3_0_4,           !- Name
    Wall,                    !- Surface Type
    5,                       !- Construction Name
    50485,                   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    .5,                      !- View Factor to Ground
    4,                       !- Number of Vertices
    50.68385635,22.5828115962,3.492,  !- X,Y,Z ==> Vertex 1 {m}
    22.78992128,22.5828115962,3.492,  !- X,Y,Z ==> Vertex 2 {m}
    22.78992128,22.5828115962,3.508,  !- X,Y,Z ==> Vertex 3 {m}
    50.68385635,22.5828115962,3.508;  !- X,Y,Z ==> Vertex 4 {m}

   ! RDJ _ halle des maquette sud, Zone 1, Mur (avec trou) - 0,732 m2, 9,0°, Surface Area: 0,223m2

  BuildingSurface:Detailed,
    W_53157_3_0_8,           !- Name
    Wall,                    !- Surface Type
    5,                       !- Construction Name
    50485,                   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    .5,                      !- View Factor to Ground
    4,                       !- Number of Vertices
    50.69185635,22.5828115962,5.192,  !- X,Y,Z ==> Vertex 1 {m}
    22.78992128,22.5828115962,5.192,  !- X,Y,Z ==> Vertex 2 {m}
    22.78992128,22.5828115962,5.2,  !- X,Y,Z ==> Vertex 3 {m}
    50.69185635,22.5828115962,5.2;  !- X,Y,Z ==> Vertex 4 {m}

   ! RDJ _ halle des maquette sud, Zone 1, Mur - 259,575 m2 - 279,0°, Surface Area: 259,575m2

  BuildingSurface:Detailed,
    W_53157_4_0_0,           !- Name
    Wall,                    !- Surface Type
    5,                       !- Construction Name
    50485,                   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    .5,                      !- View Factor to Ground
    4,                       !- Number of Vertices
    22.7819212755,22.5828115962,0,  !- X,Y,Z ==> Vertex 1 {m}
    22.7819212998,-27.33547088,0,  !- X,Y,Z ==> Vertex 2 {m}
    22.7819212998,-27.33547088,5.2,  !- X,Y,Z ==> Vertex 3 {m}
    22.7819212755,22.5828115962,5.2;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 8,096m2 X 9

  FenestrationSurface:Detailed,
    W_53157_4_0_0_0_0_Win,   !- Name
    Window,                  !- Surface Type
    1001,                    !- Construction Name
    W_53157_4_0_0,           !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    .5,                      !- View Factor to Ground
    ,                        !- Shading Control Name
    1,                       !- Frame and Divider Name
    9,                       !- Multiplier
    4,                       !- Number of Vertices
    22.7819212971,-21.8751061604,.84,  !- X,Y,Z ==> Vertex 1 {m}
    22.7819212998,-27.24047088,.84,  !- X,Y,Z ==> Vertex 2 {m}
    22.7819212998,-27.24047088,2.3489665324,  !- X,Y,Z ==> Vertex 3 {m}
    22.7819212971,-21.8751061604,2.3489665324;  !- X,Y,Z ==> Vertex 4 {m}

   ! RDJ _ halle des maquette sud, Zone 1, Mur - 145,132 m2 - 189,0°, Surface Area: 145,132m2

  BuildingSurface:Detailed,
    W_53157_5_0_0,           !- Name
    Wall,                    !- Surface Type
    5,                       !- Construction Name
    50485,                   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    .5,                      !- View Factor to Ground
    4,                       !- Number of Vertices
    22.7819212998,-27.33547088,0,  !- X,Y,Z ==> Vertex 1 {m}
    50.69185635,-27.33547088,0,  !- X,Y,Z ==> Vertex 2 {m}
    50.69185635,-27.33547088,5.2,  !- X,Y,Z ==> Vertex 3 {m}
    22.7819212998,-27.33547088,5.2;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 8,149m2 X 5

  FenestrationSurface:Detailed,
    W_53157_5_0_0_0_0_Win,   !- Name
    Window,                  !- Surface Type
    1001,                    !- Construction Name
    W_53157_5_0_0,           !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    .5,                      !- View Factor to Ground
    ,                        !- Shading Control Name
    1,                       !- Frame and Divider Name
    5,                       !- Multiplier
    4,                       !- Number of Vertices
    45.19686934,-27.33547088,.84,  !- X,Y,Z ==> Vertex 1 {m}
    50.59685635,-27.33547088,.84,  !- X,Y,Z ==> Vertex 2 {m}
    50.59685635,-27.33547088,2.3490365652,  !- X,Y,Z ==> Vertex 3 {m}
    45.19686934,-27.33547088,2.3490365652;  !- X,Y,Z ==> Vertex 4 {m}

   ! RDJ _ halle des maquette sud, Zone 1, Cloison inter-bloc - 20,807 m2 (RDJ _ hall acceuil, Zone 1), Surface Area: 20,8071

  BuildingSurface:Detailed,
    P_53157_7_0_0,           !- Name
    Wall,                    !- Surface Type
    7,                       !- Construction Name
    50485,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_49020_15_0_10018,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    51.10185635,-27.32947088,.006,  !- X,Y,Z ==> Vertex 1 {m}
    51.10185635,-15.35762707,.006,  !- X,Y,Z ==> Vertex 2 {m}
    51.10185635,-15.35762707,1.744,  !- X,Y,Z ==> Vertex 3 {m}
    51.10185635,-27.32947088,1.744;  !- X,Y,Z ==> Vertex 4 {m}

   ! RDJ _ halle des maquette sud, Zone 1, Cloison inter-bloc - 20,807 m2 (RDJ _ hall acceuil, Zone 1), Surface Area: 20,8071

  BuildingSurface:Detailed,
    P_49020_15_0_10018,      !- Name
    Wall,                    !- Surface Type
    8,                       !- Construction Name
    49020,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_53157_7_0_0,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    51.10185635,-15.35762707,.006,  !- X,Y,Z ==> Vertex 1 {m}
    51.10185635,-27.32947088,.006,  !- X,Y,Z ==> Vertex 2 {m}
    51.10185635,-27.32947088,1.744,  !- X,Y,Z ==> Vertex 3 {m}
    51.10185635,-15.35762707,1.744;  !- X,Y,Z ==> Vertex 4 {m}

   ! RDJ _ halle des maquette sud, Zone 1, Zone 1, Surface Area: 4,9085

  BuildingSurface:Detailed,
    C_53157_8_0_0,           !- Name
    Ceiling,                 !- Surface Type
    9,                       !- Construction Name
    50485,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F_50485_16_0_10019,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    50.69185635,-27.32947088,1.744,  !- X,Y,Z ==> Vertex 1 {m}
    51.10185635,-27.32947088,1.744,  !- X,Y,Z ==> Vertex 2 {m}
    51.10185635,-15.35762707,1.744,  !- X,Y,Z ==> Vertex 3 {m}
    50.69185635,-15.35762707,1.744;  !- X,Y,Z ==> Vertex 4 {m}

   ! RDJ _ halle des maquette sud, Zone 1, Zone 1, Surface Area: 4,9085

  BuildingSurface:Detailed,
    F_50485_16_0_10019,      !- Name
    Floor,                   !- Surface Type
    9,                       !- Construction Name
    50485,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    C_53157_8_0_0,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    51.10185635,-27.32947088,1.744,  !- X,Y,Z ==> Vertex 1 {m}
    50.69185635,-27.32947088,1.744,  !- X,Y,Z ==> Vertex 2 {m}
    50.69185635,-15.35762707,1.744,  !- X,Y,Z ==> Vertex 3 {m}
    51.10185635,-15.35762707,1.744;  !- X,Y,Z ==> Vertex 4 {m}

   ! RDJ _ halle des maquette sud, Zone 1, Zone 1, Surface Area: 0,713m2

  BuildingSurface:Detailed,
    W_53157_9_0_0,           !- Name
    Wall,                    !- Surface Type
    9,                       !- Construction Name
    50485,                   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    .5,                      !- View Factor to Ground
    4,                       !- Number of Vertices
    50.69185635,-27.32947088,.006,  !- X,Y,Z ==> Vertex 1 {m}
    51.10185635,-27.32947088,.006,  !- X,Y,Z ==> Vertex 2 {m}
    51.10185635,-27.32947088,1.744,  !- X,Y,Z ==> Vertex 3 {m}
    50.69185635,-27.32947088,1.744;  !- X,Y,Z ==> Vertex 4 {m}

   ! RDJ _ halle des maquette sud, Zone 1, Zone 1, Surface Area: 4,908m2

  BuildingSurface:Detailed,
    E_53157_10_0_0,          !- Name
    Floor,                   !- Surface Type
    9,                       !- Construction Name
    50485,                   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    1,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    51.10185635,-27.32947088,.006,  !- X,Y,Z ==> Vertex 1 {m}
    50.69185635,-27.32947088,.006,  !- X,Y,Z ==> Vertex 2 {m}
    50.69185635,-15.35762707,.006,  !- X,Y,Z ==> Vertex 3 {m}
    51.10185635,-15.35762707,.006;  !- X,Y,Z ==> Vertex 4 {m}

   ! RDJ _ halle des maquette sud, Zone 1, Zone 1, Surface Area: 0,7126

  BuildingSurface:Detailed,
    P_53157_11_0_0,          !- Name
    Wall,                    !- Surface Type
    9,                       !- Construction Name
    50485,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_50485_27_0_10020,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    51.10185635,-15.35762707,.006,  !- X,Y,Z ==> Vertex 1 {m}
    50.69185635,-15.35762707,.006,  !- X,Y,Z ==> Vertex 2 {m}
    50.69185635,-15.35762707,1.744,  !- X,Y,Z ==> Vertex 3 {m}
    51.10185635,-15.35762707,1.744;  !- X,Y,Z ==> Vertex 4 {m}

   ! RDJ _ halle des maquette sud, Zone 1, Zone 1, Surface Area: 0,7126

  BuildingSurface:Detailed,
    P_50485_27_0_10020,      !- Name
    Wall,                    !- Surface Type
    9,                       !- Construction Name
    50485,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_53157_11_0_0,          !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    50.69185635,-15.35762707,.006,  !- X,Y,Z ==> Vertex 1 {m}
    51.10185635,-15.35762707,.006,  !- X,Y,Z ==> Vertex 2 {m}
    51.10185635,-15.35762707,1.744,  !- X,Y,Z ==> Vertex 3 {m}
    50.69185635,-15.35762707,1.744;  !- X,Y,Z ==> Vertex 4 {m}

   ! RDJ _ halle des maquette sud, Zone 1, Cloison inter-bloc - 41,159 m2 (RDC _ hall acceuil, Zone 1), Surface Area: 41,1592

  BuildingSurface:Detailed,
    P_53157_13_0_0,          !- Name
    Wall,                    !- Surface Type
    7,                       !- Construction Name
    50485,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_58383_25_0_10021,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    51.10185635,-27.32947088,1.756,  !- X,Y,Z ==> Vertex 1 {m}
    51.10185635,-15.35762707,1.756,  !- X,Y,Z ==> Vertex 2 {m}
    51.10185635,-15.35762707,5.194,  !- X,Y,Z ==> Vertex 3 {m}
    51.10185635,-27.32947088,5.194;  !- X,Y,Z ==> Vertex 4 {m}

   ! RDJ _ halle des maquette sud, Zone 1, Cloison inter-bloc - 41,159 m2 (RDC _ hall acceuil, Zone 1), Surface Area: 41,1592

  BuildingSurface:Detailed,
    P_58383_25_0_10021,      !- Name
    Wall,                    !- Surface Type
    8,                       !- Construction Name
    58383,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_53157_13_0_0,          !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    51.10185635,-15.35762707,1.756,  !- X,Y,Z ==> Vertex 1 {m}
    51.10185635,-27.32947088,1.756,  !- X,Y,Z ==> Vertex 2 {m}
    51.10185635,-27.32947088,5.194,  !- X,Y,Z ==> Vertex 3 {m}
    51.10185635,-15.35762707,5.194;  !- X,Y,Z ==> Vertex 4 {m}

   ! RDJ _ halle des maquette sud, Zone 1, Zone 1, Surface Area: 1,6761

  BuildingSurface:Detailed,
    C_53157_14_0_0,          !- Name
    Ceiling,                 !- Surface Type
    9,                       !- Construction Name
    50485,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F_50485_6_0_10022,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    50.69185635,-27.32947088,5.194,  !- X,Y,Z ==> Vertex 1 {m}
    50.83185635,-27.32947088,5.194,  !- X,Y,Z ==> Vertex 2 {m}
    50.83185635,-15.35762707,5.194,  !- X,Y,Z ==> Vertex 3 {m}
    50.69185635,-15.35762707,5.194;  !- X,Y,Z ==> Vertex 4 {m}

   ! RDJ _ halle des maquette sud, Zone 1, Zone 1, Surface Area: 1,6761

  BuildingSurface:Detailed,
    F_50485_6_0_10022,       !- Name
    Floor,                   !- Surface Type
    9,                       !- Construction Name
    50485,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    C_53157_14_0_0,          !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    50.83185635,-27.32947088,5.194,  !- X,Y,Z ==> Vertex 1 {m}
    50.69185635,-27.32947088,5.194,  !- X,Y,Z ==> Vertex 2 {m}
    50.69185635,-15.35762707,5.194,  !- X,Y,Z ==> Vertex 3 {m}
    50.83185635,-15.35762707,5.194;  !- X,Y,Z ==> Vertex 4 {m}

   ! RDJ _ halle des maquette sud, Zone 1, Zone 1, Surface Area: 3,2324

  BuildingSurface:Detailed,
    C_53157_14_1_0,          !- Name
    Ceiling,                 !- Surface Type
    9,                       !- Construction Name
    50485,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F_50485_17_0_10023,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    50.83185635,-27.32947088,5.194,  !- X,Y,Z ==> Vertex 1 {m}
    51.10185635,-27.32947088,5.194,  !- X,Y,Z ==> Vertex 2 {m}
    51.10185635,-15.35762707,5.194,  !- X,Y,Z ==> Vertex 3 {m}
    50.83185635,-15.35762707,5.194;  !- X,Y,Z ==> Vertex 4 {m}

   ! RDJ _ halle des maquette sud, Zone 1, Zone 1, Surface Area: 3,2324

  BuildingSurface:Detailed,
    F_50485_17_0_10023,      !- Name
    Floor,                   !- Surface Type
    9,                       !- Construction Name
    50485,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    C_53157_14_1_0,          !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    51.10185635,-27.32947088,5.194,  !- X,Y,Z ==> Vertex 1 {m}
    50.83185635,-27.32947088,5.194,  !- X,Y,Z ==> Vertex 2 {m}
    50.83185635,-15.35762707,5.194,  !- X,Y,Z ==> Vertex 3 {m}
    51.10185635,-15.35762707,5.194;  !- X,Y,Z ==> Vertex 4 {m}

   ! RDJ _ halle des maquette sud, Zone 1, Zone 1, Surface Area: 1,410m2

  BuildingSurface:Detailed,
    W_53157_15_0_0,          !- Name
    Wall,                    !- Surface Type
    9,                       !- Construction Name
    50485,                   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    .5,                      !- View Factor to Ground
    4,                       !- Number of Vertices
    50.69185635,-27.32947088,1.756,  !- X,Y,Z ==> Vertex 1 {m}
    51.10185635,-27.32947088,1.756,  !- X,Y,Z ==> Vertex 2 {m}
    51.10185635,-27.32947088,5.194,  !- X,Y,Z ==> Vertex 3 {m}
    50.69185635,-27.32947088,5.194;  !- X,Y,Z ==> Vertex 4 {m}

   ! RDJ _ halle des maquette sud, Zone 1, Zone 1, Surface Area: 4,9085

  BuildingSurface:Detailed,
    F_53157_16_0_0,          !- Name
    Floor,                   !- Surface Type
    9,                       !- Construction Name
    50485,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    C_50485_8_0_10024,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    51.10185635,-27.32947088,1.756,  !- X,Y,Z ==> Vertex 1 {m}
    50.69185635,-27.32947088,1.756,  !- X,Y,Z ==> Vertex 2 {m}
    50.69185635,-15.35762707,1.756,  !- X,Y,Z ==> Vertex 3 {m}
    51.10185635,-15.35762707,1.756;  !- X,Y,Z ==> Vertex 4 {m}

   ! RDJ _ halle des maquette sud, Zone 1, Zone 1, Surface Area: 4,9085

  BuildingSurface:Detailed,
    C_50485_8_0_10024,       !- Name
    Ceiling,                 !- Surface Type
    9,                       !- Construction Name
    50485,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F_53157_16_0_0,          !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    50.69185635,-27.32947088,1.756,  !- X,Y,Z ==> Vertex 1 {m}
    51.10185635,-27.32947088,1.756,  !- X,Y,Z ==> Vertex 2 {m}
    51.10185635,-15.35762707,1.756,  !- X,Y,Z ==> Vertex 3 {m}
    50.69185635,-15.35762707,1.756;  !- X,Y,Z ==> Vertex 4 {m}

   ! RDJ _ halle des maquette sud, Zone 1, Zone 1, Surface Area: 0,7126

  BuildingSurface:Detailed,
    P_53157_17_0_0,          !- Name
    Wall,                    !- Surface Type
    9,                       !- Construction Name
    50485,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_50485_21_0_10025,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    51.10185635,-15.35762707,3.456,  !- X,Y,Z ==> Vertex 1 {m}
    50.69185635,-15.35762707,3.456,  !- X,Y,Z ==> Vertex 2 {m}
    50.69185635,-15.35762707,5.194,  !- X,Y,Z ==> Vertex 3 {m}
    51.10185635,-15.35762707,5.194;  !- X,Y,Z ==> Vertex 4 {m}

   ! RDJ _ halle des maquette sud, Zone 1, Zone 1, Surface Area: 0,7126

  BuildingSurface:Detailed,
    P_50485_21_0_10025,      !- Name
    Wall,                    !- Surface Type
    9,                       !- Construction Name
    50485,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_53157_17_0_0,          !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    50.69185635,-15.35762707,3.456,  !- X,Y,Z ==> Vertex 1 {m}
    51.10185635,-15.35762707,3.456,  !- X,Y,Z ==> Vertex 2 {m}
    51.10185635,-15.35762707,5.194,  !- X,Y,Z ==> Vertex 3 {m}
    50.69185635,-15.35762707,5.194;  !- X,Y,Z ==> Vertex 4 {m}

   ! RDJ _ halle des maquette sud, Zone 1, Zone 1, Surface Area: 0,6921

  BuildingSurface:Detailed,
    P_53157_17_1_0,          !- Name
    Wall,                    !- Surface Type
    9,                       !- Construction Name
    50485,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_50485_27_0_10026,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    51.10185635,-15.35762707,1.756,  !- X,Y,Z ==> Vertex 1 {m}
    50.69185635,-15.35762707,1.756,  !- X,Y,Z ==> Vertex 2 {m}
    50.69185635,-15.35762707,3.444,  !- X,Y,Z ==> Vertex 3 {m}
    51.10185635,-15.35762707,3.444;  !- X,Y,Z ==> Vertex 4 {m}

   ! RDJ _ halle des maquette sud, Zone 1, Zone 1, Surface Area: 0,6921

  BuildingSurface:Detailed,
    P_50485_27_0_10026,      !- Name
    Wall,                    !- Surface Type
    9,                       !- Construction Name
    50485,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_53157_17_1_0,          !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    50.69185635,-15.35762707,1.756,  !- X,Y,Z ==> Vertex 1 {m}
    51.10185635,-15.35762707,1.756,  !- X,Y,Z ==> Vertex 2 {m}
    51.10185635,-15.35762707,3.444,  !- X,Y,Z ==> Vertex 3 {m}
    50.69185635,-15.35762707,3.444;  !- X,Y,Z ==> Vertex 4 {m}

   ! RDJ _ halle des maquette sud, Zone 1, Cloison inter-bloc - 64,971 m2 (RDC _ rue, Zone 1), Surface Area: 64,9707

  BuildingSurface:Detailed,
    P_53157_19_0_0,          !- Name
    Wall,                    !- Surface Type
    7,                       !- Construction Name
    50485,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_58383_31_0_10027,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    51.10185635,-14.80562707,3.456,  !- X,Y,Z ==> Vertex 1 {m}
    51.10185635,22.5768116,3.456,  !- X,Y,Z ==> Vertex 2 {m}
    51.10185635,22.5768116,5.194,  !- X,Y,Z ==> Vertex 3 {m}
    51.10185635,-14.80562707,5.194;  !- X,Y,Z ==> Vertex 4 {m}

   ! RDJ _ halle des maquette sud, Zone 1, Cloison inter-bloc - 64,971 m2 (RDC _ rue, Zone 1), Surface Area: 64,9707

  BuildingSurface:Detailed,
    P_58383_31_0_10027,      !- Name
    Wall,                    !- Surface Type
    8,                       !- Construction Name
    58383,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_53157_19_0_0,          !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    51.10185635,22.5768116,3.456,  !- X,Y,Z ==> Vertex 1 {m}
    51.10185635,-14.80562707,3.456,  !- X,Y,Z ==> Vertex 2 {m}
    51.10185635,-14.80562707,5.194,  !- X,Y,Z ==> Vertex 3 {m}
    51.10185635,22.5768116,5.194;  !- X,Y,Z ==> Vertex 4 {m}

   ! RDJ _ halle des maquette sud, Zone 1, Zone 1, Surface Area: 5,2335

  BuildingSurface:Detailed,
    C_53157_20_0_0,          !- Name
    Ceiling,                 !- Surface Type
    9,                       !- Construction Name
    50485,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F_50485_6_0_10028,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    50.69185635,-14.80562707,5.194,  !- X,Y,Z ==> Vertex 1 {m}
    50.83185635,-14.80562707,5.194,  !- X,Y,Z ==> Vertex 2 {m}
    50.83185635,22.5768116,5.194,  !- X,Y,Z ==> Vertex 3 {m}
    50.69185635,22.5768116,5.194;  !- X,Y,Z ==> Vertex 4 {m}

   ! RDJ _ halle des maquette sud, Zone 1, Zone 1, Surface Area: 5,2335

  BuildingSurface:Detailed,
    F_50485_6_0_10028,       !- Name
    Floor,                   !- Surface Type
    9,                       !- Construction Name
    50485,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    C_53157_20_0_0,          !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    50.83185635,-14.80562707,5.194,  !- X,Y,Z ==> Vertex 1 {m}
    50.69185635,-14.80562707,5.194,  !- X,Y,Z ==> Vertex 2 {m}
    50.69185635,22.5768116,5.194,  !- X,Y,Z ==> Vertex 3 {m}
    50.83185635,22.5768116,5.194;  !- X,Y,Z ==> Vertex 4 {m}

   ! RDJ _ halle des maquette sud, Zone 1, Zone 1, Surface Area: 10,0933

  BuildingSurface:Detailed,
    C_53157_20_1_0,          !- Name
    Ceiling,                 !- Surface Type
    9,                       !- Construction Name
    50485,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F_50485_11_0_10029,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    50.83185635,-14.80562707,5.194,  !- X,Y,Z ==> Vertex 1 {m}
    51.10185635,-14.80562707,5.194,  !- X,Y,Z ==> Vertex 2 {m}
    51.10185635,22.5768116,5.194,  !- X,Y,Z ==> Vertex 3 {m}
    50.83185635,22.5768116,5.194;  !- X,Y,Z ==> Vertex 4 {m}

   ! RDJ _ halle des maquette sud, Zone 1, Zone 1, Surface Area: 10,0933

  BuildingSurface:Detailed,
    F_50485_11_0_10029,      !- Name
    Floor,                   !- Surface Type
    9,                       !- Construction Name
    50485,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    C_53157_20_1_0,          !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    51.10185635,-14.80562707,5.194,  !- X,Y,Z ==> Vertex 1 {m}
    50.83185635,-14.80562707,5.194,  !- X,Y,Z ==> Vertex 2 {m}
    50.83185635,22.5768116,5.194,  !- X,Y,Z ==> Vertex 3 {m}
    51.10185635,22.5768116,5.194;  !- X,Y,Z ==> Vertex 4 {m}

   ! RDJ _ halle des maquette sud, Zone 1, Zone 1, Surface Area: 0,7126

  BuildingSurface:Detailed,
    P_53157_21_0_0,          !- Name
    Wall,                    !- Surface Type
    9,                       !- Construction Name
    50485,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_50485_17_0_10030,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    50.69185635,-14.80562707,3.456,  !- X,Y,Z ==> Vertex 1 {m}
    51.10185635,-14.80562707,3.456,  !- X,Y,Z ==> Vertex 2 {m}
    51.10185635,-14.80562707,5.194,  !- X,Y,Z ==> Vertex 3 {m}
    50.69185635,-14.80562707,5.194;  !- X,Y,Z ==> Vertex 4 {m}

   ! RDJ _ halle des maquette sud, Zone 1, Zone 1, Surface Area: 0,7126

  BuildingSurface:Detailed,
    P_50485_17_0_10030,      !- Name
    Wall,                    !- Surface Type
    9,                       !- Construction Name
    50485,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_53157_21_0_0,          !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    51.10185635,-14.80562707,3.456,  !- X,Y,Z ==> Vertex 1 {m}
    50.69185635,-14.80562707,3.456,  !- X,Y,Z ==> Vertex 2 {m}
    50.69185635,-14.80562707,5.194,  !- X,Y,Z ==> Vertex 3 {m}
    51.10185635,-14.80562707,5.194;  !- X,Y,Z ==> Vertex 4 {m}

   ! RDJ _ halle des maquette sud, Zone 1, Zone 1, Surface Area: 15,3268

  BuildingSurface:Detailed,
    F_53157_22_0_0,          !- Name
    Floor,                   !- Surface Type
    9,                       !- Construction Name
    50485,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    C_50485_26_0_10031,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    51.10185635,-14.80562707,3.456,  !- X,Y,Z ==> Vertex 1 {m}
    50.69185635,-14.80562707,3.456,  !- X,Y,Z ==> Vertex 2 {m}
    50.69185635,22.5768116,3.456,  !- X,Y,Z ==> Vertex 3 {m}
    51.10185635,22.5768116,3.456;  !- X,Y,Z ==> Vertex 4 {m}

   ! RDJ _ halle des maquette sud, Zone 1, Zone 1, Surface Area: 15,3268

  BuildingSurface:Detailed,
    C_50485_26_0_10031,      !- Name
    Ceiling,                 !- Surface Type
    9,                       !- Construction Name
    50485,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F_53157_22_0_0,          !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    50.69185635,-14.80562707,3.456,  !- X,Y,Z ==> Vertex 1 {m}
    51.10185635,-14.80562707,3.456,  !- X,Y,Z ==> Vertex 2 {m}
    51.10185635,22.5768116,3.456,  !- X,Y,Z ==> Vertex 3 {m}
    50.69185635,22.5768116,3.456;  !- X,Y,Z ==> Vertex 4 {m}

   ! RDJ _ halle des maquette sud, Zone 1, Zone 1, Surface Area: 0,2372

  BuildingSurface:Detailed,
    P_53157_23_0_0,          !- Name
    Wall,                    !- Surface Type
    9,                       !- Construction Name
    50485,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_50485_9_0_10032,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    50.83185754,22.5768116,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    50.69185635,22.5768116,3.5,  !- X,Y,Z ==> Vertex 2 {m}
    50.69185635,22.5768116,5.194,  !- X,Y,Z ==> Vertex 3 {m}
    50.83185754,22.5768116,5.194;  !- X,Y,Z ==> Vertex 4 {m}

   ! RDJ _ halle des maquette sud, Zone 1, Zone 1, Surface Area: 0,2372

  BuildingSurface:Detailed,
    P_50485_9_0_10032,       !- Name
    Wall,                    !- Surface Type
    9,                       !- Construction Name
    50485,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_53157_23_0_0,          !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    50.69185635,22.5768116,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    50.83185754,22.5768116,3.5,  !- X,Y,Z ==> Vertex 2 {m}
    50.83185754,22.5768116,5.194,  !- X,Y,Z ==> Vertex 3 {m}
    50.69185635,22.5768116,5.194;  !- X,Y,Z ==> Vertex 4 {m}

   ! RDJ _ halle des maquette sud, Zone 1, Zone 1, Surface Area: 0,4558

  BuildingSurface:Detailed,
    P_53157_23_1_0,          !- Name
    Wall,                    !- Surface Type
    9,                       !- Construction Name
    50485,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_50485_13_0_10033,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    51.10185757,22.5768116,3.506,  !- X,Y,Z ==> Vertex 1 {m}
    50.83185757,22.5768116,3.506,  !- X,Y,Z ==> Vertex 2 {m}
    50.83185757,22.5768116,5.194,  !- X,Y,Z ==> Vertex 3 {m}
    51.10185757,22.5768116,5.194;  !- X,Y,Z ==> Vertex 4 {m}

   ! RDJ _ halle des maquette sud, Zone 1, Zone 1, Surface Area: 0,4558

  BuildingSurface:Detailed,
    P_50485_13_0_10033,      !- Name
    Wall,                    !- Surface Type
    9,                       !- Construction Name
    50485,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_53157_23_1_0,          !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    50.83185757,22.5768116,3.506,  !- X,Y,Z ==> Vertex 1 {m}
    51.10185757,22.5768116,3.506,  !- X,Y,Z ==> Vertex 2 {m}
    51.10185757,22.5768116,5.194,  !- X,Y,Z ==> Vertex 3 {m}
    50.83185757,22.5768116,5.194;  !- X,Y,Z ==> Vertex 4 {m}

   ! RDJ _ halle des maquette sud, Zone 1, Cloison inter-bloc - 128,521 m2 (RDJ _ rue, Zone 1), Surface Area: 128,5208

  BuildingSurface:Detailed,
    P_53157_25_0_0,          !- Name
    Wall,                    !- Surface Type
    7,                       !- Construction Name
    50485,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_48728_31_0_10034,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    51.10185635,-14.80562707,.0059999997,  !- X,Y,Z ==> Vertex 1 {m}
    51.10185635,22.5768116,.0059999997,  !- X,Y,Z ==> Vertex 2 {m}
    51.10185635,22.5768116,3.4439999997,  !- X,Y,Z ==> Vertex 3 {m}
    51.10185635,-14.80562707,3.4439999997;  !- X,Y,Z ==> Vertex 4 {m}

   ! RDJ _ halle des maquette sud, Zone 1, Cloison inter-bloc - 128,521 m2 (RDJ _ rue, Zone 1), Surface Area: 128,5208

  BuildingSurface:Detailed,
    P_48728_31_0_10034,      !- Name
    Wall,                    !- Surface Type
    8,                       !- Construction Name
    48728,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_53157_25_0_0,          !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    51.10185635,22.5768116,.0059999997,  !- X,Y,Z ==> Vertex 1 {m}
    51.10185635,-14.80562707,.0059999997,  !- X,Y,Z ==> Vertex 2 {m}
    51.10185635,-14.80562707,3.4439999997,  !- X,Y,Z ==> Vertex 3 {m}
    51.10185635,22.5768116,3.4439999997;  !- X,Y,Z ==> Vertex 4 {m}

   ! RDJ _ halle des maquette sud, Zone 1, Zone 1, Surface Area: 15,3268

  BuildingSurface:Detailed,
    C_53157_26_0_0,          !- Name
    Ceiling,                 !- Surface Type
    9,                       !- Construction Name
    50485,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F_50485_22_0_10035,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    50.69185635,-14.80562707,3.444,  !- X,Y,Z ==> Vertex 1 {m}
    51.10185635,-14.80562707,3.444,  !- X,Y,Z ==> Vertex 2 {m}
    51.10185635,22.5768116,3.444,  !- X,Y,Z ==> Vertex 3 {m}
    50.69185635,22.5768116,3.444;  !- X,Y,Z ==> Vertex 4 {m}

   ! RDJ _ halle des maquette sud, Zone 1, Zone 1, Surface Area: 15,3268

  BuildingSurface:Detailed,
    F_50485_22_0_10035,      !- Name
    Floor,                   !- Surface Type
    9,                       !- Construction Name
    50485,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    C_53157_26_0_0,          !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    51.10185635,-14.80562707,3.444,  !- X,Y,Z ==> Vertex 1 {m}
    50.69185635,-14.80562707,3.444,  !- X,Y,Z ==> Vertex 2 {m}
    50.69185635,22.5768116,3.444,  !- X,Y,Z ==> Vertex 3 {m}
    51.10185635,22.5768116,3.444;  !- X,Y,Z ==> Vertex 4 {m}

   ! RDJ _ halle des maquette sud, Zone 1, Zone 1, Surface Area: 0,7126

  BuildingSurface:Detailed,
    P_53157_27_0_0,          !- Name
    Wall,                    !- Surface Type
    9,                       !- Construction Name
    50485,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_50485_11_0_10036,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    50.69185635,-14.80562707,.006,  !- X,Y,Z ==> Vertex 1 {m}
    51.10185635,-14.80562707,.006,  !- X,Y,Z ==> Vertex 2 {m}
    51.10185635,-14.80562707,1.744,  !- X,Y,Z ==> Vertex 3 {m}
    50.69185635,-14.80562707,1.744;  !- X,Y,Z ==> Vertex 4 {m}

   ! RDJ _ halle des maquette sud, Zone 1, Zone 1, Surface Area: 0,7126

  BuildingSurface:Detailed,
    P_50485_11_0_10036,      !- Name
    Wall,                    !- Surface Type
    9,                       !- Construction Name
    50485,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_53157_27_0_0,          !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    51.10185635,-14.80562707,.006,  !- X,Y,Z ==> Vertex 1 {m}
    50.69185635,-14.80562707,.006,  !- X,Y,Z ==> Vertex 2 {m}
    50.69185635,-14.80562707,1.744,  !- X,Y,Z ==> Vertex 3 {m}
    51.10185635,-14.80562707,1.744;  !- X,Y,Z ==> Vertex 4 {m}

   ! RDJ _ halle des maquette sud, Zone 1, Zone 1, Surface Area: 0,6921

  BuildingSurface:Detailed,
    P_53157_27_1_0,          !- Name
    Wall,                    !- Surface Type
    9,                       !- Construction Name
    50485,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_50485_17_0_10037,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    50.69185635,-14.80562707,1.756,  !- X,Y,Z ==> Vertex 1 {m}
    51.10185635,-14.80562707,1.756,  !- X,Y,Z ==> Vertex 2 {m}
    51.10185635,-14.80562707,3.444,  !- X,Y,Z ==> Vertex 3 {m}
    50.69185635,-14.80562707,3.444;  !- X,Y,Z ==> Vertex 4 {m}

   ! RDJ _ halle des maquette sud, Zone 1, Zone 1, Surface Area: 0,6921

  BuildingSurface:Detailed,
    P_50485_17_0_10037,      !- Name
    Wall,                    !- Surface Type
    9,                       !- Construction Name
    50485,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_53157_27_1_0,          !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    51.10185635,-14.80562707,1.756,  !- X,Y,Z ==> Vertex 1 {m}
    50.69185635,-14.80562707,1.756,  !- X,Y,Z ==> Vertex 2 {m}
    50.69185635,-14.80562707,3.444,  !- X,Y,Z ==> Vertex 3 {m}
    51.10185635,-14.80562707,3.444;  !- X,Y,Z ==> Vertex 4 {m}

   ! RDJ _ halle des maquette sud, Zone 1, Zone 1, Surface Area: 15,327m2

  BuildingSurface:Detailed,
    E_53157_28_0_0,          !- Name
    Floor,                   !- Surface Type
    9,                       !- Construction Name
    50485,                   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    1,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    51.10185635,-14.80562707,.006,  !- X,Y,Z ==> Vertex 1 {m}
    50.69185635,-14.80562707,.006,  !- X,Y,Z ==> Vertex 2 {m}
    50.69185635,22.5768116,.006,  !- X,Y,Z ==> Vertex 3 {m}
    51.10185635,22.5768116,.006;  !- X,Y,Z ==> Vertex 4 {m}

   ! RDJ _ halle des maquette sud, Zone 1, Zone 1, Surface Area: 1,410m2

  BuildingSurface:Detailed,
    W_53157_29_0_0,          !- Name
    Wall,                    !- Surface Type
    9,                       !- Construction Name
    50485,                   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    .5,                      !- View Factor to Ground
    4,                       !- Number of Vertices
    51.10185635,22.5768116,.006,  !- X,Y,Z ==> Vertex 1 {m}
    50.69185635,22.5768116,.006,  !- X,Y,Z ==> Vertex 2 {m}
    50.69185635,22.5768116,3.444,  !- X,Y,Z ==> Vertex 3 {m}
    51.10185635,22.5768116,3.444;  !- X,Y,Z ==> Vertex 4 {m}

   ! RDJ _ halle des maquette sud, Zone 1, Zone 1, Surface Area: 11,4382

  BuildingSurface:Detailed,
    C_53157_32_0_0,          !- Name
    Ceiling,                 !- Surface Type
    9,                       !- Construction Name
    50485,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F_50485_40_0_10038,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    22.78792128,22.5828116,3.494,  !- X,Y,Z ==> Vertex 1 {m}
    50.68585635,22.5828116,3.494,  !- X,Y,Z ==> Vertex 2 {m}
    50.68585635,22.9928116,3.494,  !- X,Y,Z ==> Vertex 3 {m}
    22.78792128,22.9928116,3.494;  !- X,Y,Z ==> Vertex 4 {m}

   ! RDJ _ halle des maquette sud, Zone 1, Zone 1, Surface Area: 11,4382

  BuildingSurface:Detailed,
    F_50485_40_0_10038,      !- Name
    Floor,                   !- Surface Type
    9,                       !- Construction Name
    50485,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    C_53157_32_0_0,          !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    50.68585635,22.5828116,3.494,  !- X,Y,Z ==> Vertex 1 {m}
    22.78792128,22.5828116,3.494,  !- X,Y,Z ==> Vertex 2 {m}
    22.78792128,22.9928116,3.494,  !- X,Y,Z ==> Vertex 3 {m}
    50.68585635,22.9928116,3.494;  !- X,Y,Z ==> Vertex 4 {m}

   ! RDJ _ halle des maquette sud, Zone 1, Mur (avec trou) - 4.143 m2, 279.0°, Surface Area: 1,4120

  BuildingSurface:Detailed,
    P_53157_33_0_0,          !- Name
    Wall,                    !- Surface Type
    9,                       !- Construction Name
    50485,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_48728_4_0_10039,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    50.68585635,22.5828116,.006,  !- X,Y,Z ==> Vertex 1 {m}
    50.68585635,22.9928116,.006,  !- X,Y,Z ==> Vertex 2 {m}
    50.68585635,22.9928116,3.45,  !- X,Y,Z ==> Vertex 3 {m}
    50.68585635,22.5828116,3.45;  !- X,Y,Z ==> Vertex 4 {m}

   ! RDJ _ halle des maquette sud, Zone 1, Mur (avec trou) - 4.143 m2, 279.0°, Surface Area: 1,4120

  BuildingSurface:Detailed,
    P_48728_4_0_10039,       !- Name
    Wall,                    !- Surface Type
    9,                       !- Construction Name
    48728,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_53157_33_0_0,          !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    50.68585635,22.9928116,.006,  !- X,Y,Z ==> Vertex 1 {m}
    50.68585635,22.5828116,.006,  !- X,Y,Z ==> Vertex 2 {m}
    50.68585635,22.5828116,3.45,  !- X,Y,Z ==> Vertex 3 {m}
    50.68585635,22.9928116,3.45;  !- X,Y,Z ==> Vertex 4 {m}

   ! RDJ _ halle des maquette sud, Zone 1, Zone 1, Surface Area: 11,438m2

  BuildingSurface:Detailed,
    E_53157_34_0_0,          !- Name
    Floor,                   !- Surface Type
    9,                       !- Construction Name
    50485,                   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    1,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    50.68585635,22.5828115962,.006,  !- X,Y,Z ==> Vertex 1 {m}
    22.78792128,22.5828115962,.006,  !- X,Y,Z ==> Vertex 2 {m}
    22.78792128,22.9928115962,.006,  !- X,Y,Z ==> Vertex 3 {m}
    50.68585635,22.9928115962,.006;  !- X,Y,Z ==> Vertex 4 {m}

   ! RDJ _ halle des maquette sud, Zone 1, Zone 1, Surface Area: 1,430m2

  BuildingSurface:Detailed,
    W_53157_35_0_0,          !- Name
    Wall,                    !- Surface Type
    9,                       !- Construction Name
    50485,                   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    .5,                      !- View Factor to Ground
    4,                       !- Number of Vertices
    22.78792128,22.9928115962,.006,  !- X,Y,Z ==> Vertex 1 {m}
    22.78792128,22.5828115962,.006,  !- X,Y,Z ==> Vertex 2 {m}
    22.78792128,22.5828115962,3.494,  !- X,Y,Z ==> Vertex 3 {m}
    22.78792128,22.9928115962,3.494;  !- X,Y,Z ==> Vertex 4 {m}

   ! RDJ _ halle des maquette sud, Zone 1, Cloison inter-bloc - 47,092 m2 (RDC _ halle des maquettes mezzanine, Zone 1), Surface Area: 47,0917

  BuildingSurface:Detailed,
    P_53157_37_0_0,          !- Name
    Wall,                    !- Surface Type
    7,                       !- Construction Name
    50485,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_50485_29_0_10040,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    50.68585635,22.9928115962,3.506,  !- X,Y,Z ==> Vertex 1 {m}
    22.78792128,22.9928115962,3.506,  !- X,Y,Z ==> Vertex 2 {m}
    22.78792128,22.9928115962,5.194,  !- X,Y,Z ==> Vertex 3 {m}
    50.68585635,22.9928115962,5.194;  !- X,Y,Z ==> Vertex 4 {m}

   ! RDJ _ halle des maquette sud, Zone 1, Cloison inter-bloc - 47,092 m2 (RDC _ halle des maquettes mezzanine, Zone 1), Surface Area: 47,0917

  BuildingSurface:Detailed,
    P_50485_29_0_10040,      !- Name
    Wall,                    !- Surface Type
    8,                       !- Construction Name
    50485,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_53157_37_0_0,          !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    22.78792128,22.9928115962,3.506,  !- X,Y,Z ==> Vertex 1 {m}
    50.68585635,22.9928115962,3.506,  !- X,Y,Z ==> Vertex 2 {m}
    50.68585635,22.9928115962,5.194,  !- X,Y,Z ==> Vertex 3 {m}
    22.78792128,22.9928115962,5.194;  !- X,Y,Z ==> Vertex 4 {m}

   ! RDJ _ halle des maquette sud, Zone 1, Zone 1, Surface Area: 3,9057

  BuildingSurface:Detailed,
    C_53157_38_0_0,          !- Name
    Ceiling,                 !- Surface Type
    9,                       !- Construction Name
    50485,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F_50485_6_0_10041,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    22.78792128,22.5828116,5.194,  !- X,Y,Z ==> Vertex 1 {m}
    50.68585635,22.5828116,5.194,  !- X,Y,Z ==> Vertex 2 {m}
    50.68585635,22.7228116,5.194,  !- X,Y,Z ==> Vertex 3 {m}
    22.78792128,22.7228116,5.194;  !- X,Y,Z ==> Vertex 4 {m}

   ! RDJ _ halle des maquette sud, Zone 1, Zone 1, Surface Area: 3,9057

  BuildingSurface:Detailed,
    F_50485_6_0_10041,       !- Name
    Floor,                   !- Surface Type
    9,                       !- Construction Name
    50485,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    C_53157_38_0_0,          !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    50.68585635,22.5828116,5.194,  !- X,Y,Z ==> Vertex 1 {m}
    22.78792128,22.5828116,5.194,  !- X,Y,Z ==> Vertex 2 {m}
    22.78792128,22.7228116,5.194,  !- X,Y,Z ==> Vertex 3 {m}
    50.68585635,22.7228116,5.194;  !- X,Y,Z ==> Vertex 4 {m}

   ! RDJ _ halle des maquette sud, Zone 1, Zone 1, Surface Area: 7,5324

  BuildingSurface:Detailed,
    C_53157_38_1_0,          !- Name
    Ceiling,                 !- Surface Type
    9,                       !- Construction Name
    50485,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F_50485_41_0_10042,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    22.78792128,22.7228116,5.194,  !- X,Y,Z ==> Vertex 1 {m}
    50.68585635,22.7228116,5.194,  !- X,Y,Z ==> Vertex 2 {m}
    50.68585635,22.9928116,5.194,  !- X,Y,Z ==> Vertex 3 {m}
    22.78792128,22.9928116,5.194;  !- X,Y,Z ==> Vertex 4 {m}

   ! RDJ _ halle des maquette sud, Zone 1, Zone 1, Surface Area: 7,5324

  BuildingSurface:Detailed,
    F_50485_41_0_10042,      !- Name
    Floor,                   !- Surface Type
    9,                       !- Construction Name
    50485,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    C_53157_38_1_0,          !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    50.68585635,22.7228116,5.194,  !- X,Y,Z ==> Vertex 1 {m}
    22.78792128,22.7228116,5.194,  !- X,Y,Z ==> Vertex 2 {m}
    22.78792128,22.9928116,5.194,  !- X,Y,Z ==> Vertex 3 {m}
    50.68585635,22.9928116,5.194;  !- X,Y,Z ==> Vertex 4 {m}

   ! RDJ _ halle des maquette sud, Zone 1, Mur (avec trou) - 3.706 m2, 279.0°, Surface Area: 0,6921

  BuildingSurface:Detailed,
    P_53157_39_0_0,          !- Name
    Wall,                    !- Surface Type
    9,                       !- Construction Name
    50485,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_58383_4_0_10043,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    50.68585635,22.5828116,3.506,  !- X,Y,Z ==> Vertex 1 {m}
    50.68585635,22.9928116,3.506,  !- X,Y,Z ==> Vertex 2 {m}
    50.68585635,22.9928116,5.194,  !- X,Y,Z ==> Vertex 3 {m}
    50.68585635,22.5828116,5.194;  !- X,Y,Z ==> Vertex 4 {m}

   ! RDJ _ halle des maquette sud, Zone 1, Mur (avec trou) - 3.706 m2, 279.0°, Surface Area: 0,6921

  BuildingSurface:Detailed,
    P_58383_4_0_10043,       !- Name
    Wall,                    !- Surface Type
    9,                       !- Construction Name
    58383,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_53157_39_0_0,          !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    50.68585635,22.9928116,3.506,  !- X,Y,Z ==> Vertex 1 {m}
    50.68585635,22.5828116,3.506,  !- X,Y,Z ==> Vertex 2 {m}
    50.68585635,22.5828116,5.194,  !- X,Y,Z ==> Vertex 3 {m}
    50.68585635,22.9928116,5.194;  !- X,Y,Z ==> Vertex 4 {m}

   ! RDJ _ halle des maquette sud, Zone 1, Zone 1, Surface Area: 11,4382

  BuildingSurface:Detailed,
    F_53157_40_0_0,          !- Name
    Floor,                   !- Surface Type
    9,                       !- Construction Name
    50485,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    C_50485_32_0_10044,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    50.68585635,22.5828116,3.506,  !- X,Y,Z ==> Vertex 1 {m}
    22.78792128,22.5828116,3.506,  !- X,Y,Z ==> Vertex 2 {m}
    22.78792128,22.9928116,3.506,  !- X,Y,Z ==> Vertex 3 {m}
    50.68585635,22.9928116,3.506;  !- X,Y,Z ==> Vertex 4 {m}

   ! RDJ _ halle des maquette sud, Zone 1, Zone 1, Surface Area: 11,4382

  BuildingSurface:Detailed,
    C_50485_32_0_10044,      !- Name
    Ceiling,                 !- Surface Type
    9,                       !- Construction Name
    50485,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F_53157_40_0_0,          !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    22.78792128,22.5828116,3.506,  !- X,Y,Z ==> Vertex 1 {m}
    50.68585635,22.5828116,3.506,  !- X,Y,Z ==> Vertex 2 {m}
    50.68585635,22.9928116,3.506,  !- X,Y,Z ==> Vertex 3 {m}
    22.78792128,22.9928116,3.506;  !- X,Y,Z ==> Vertex 4 {m}

   ! RDJ _ halle des maquette sud, Zone 1, Zone 1, Surface Area: 0,692m2

  BuildingSurface:Detailed,
    W_53157_41_0_0,          !- Name
    Wall,                    !- Surface Type
    9,                       !- Construction Name
    50485,                   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    .5,                      !- View Factor to Ground
    4,                       !- Number of Vertices
    22.78792128,22.9928115962,3.506,  !- X,Y,Z ==> Vertex 1 {m}
    22.78792128,22.5828115962,3.506,  !- X,Y,Z ==> Vertex 2 {m}
    22.78792128,22.5828115962,5.194,  !- X,Y,Z ==> Vertex 3 {m}
    22.78792128,22.9928115962,5.194;  !- X,Y,Z ==> Vertex 4 {m}

   ! RDC _ halle des maquettes mezzanine, Zone 2, Plancher externe/intermédiaire - 296,769 m2, Surface Area: 151,449m2

  BuildingSurface:Detailed,
    E_57999_0_2_0,           !- Name
    Floor,                   !- Surface Type
    13,                      !- Construction Name
    50485,                   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    1,                       !- View Factor to Ground
    8,                       !- Number of Vertices
    50.8319681578,48.34606779,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    50.69185635,48.34606779,3.5,  !- X,Y,Z ==> Vertex 2 {m}
    50.69185635,48.35206779,3.5,  !- X,Y,Z ==> Vertex 3 {m}
    22.78192126,48.35280083,3.5,  !- X,Y,Z ==> Vertex 4 {m}
    22.78192127,41.82137712,3.5,  !- X,Y,Z ==> Vertex 5 {m}
    22.6420043,41.82137712,3.5,  !- X,Y,Z ==> Vertex 6 {m}
    22.64205665,53.6928045,3.5,  !- X,Y,Z ==> Vertex 7 {m}
    50.83199174,53.69206411,3.5;  !- X,Y,Z ==> Vertex 8 {m}

   ! RDC _ halle des maquettes mezzanine, Zone 2, Plafond/toiture - 296,769 m2, Surface Area: 211,451m2

  BuildingSurface:Detailed,
    R_57999_1_1_0,           !- Name
    Roof,                    !- Surface Type
    15,                      !- Construction Name
    50485,                   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0,                       !- View Factor to Ground
    12,                      !- Number of Vertices
    22.6420043,41.82137712,12.17,  !- X,Y,Z ==> Vertex 1 {m}
    39.85151334,41.82137712,12.17,  !- X,Y,Z ==> Vertex 2 {m}
    39.85151334,43.42584742,12.17,  !- X,Y,Z ==> Vertex 3 {m}
    46.27186147,43.42584742,12.17,  !- X,Y,Z ==> Vertex 4 {m}
    46.27186147,43.63491639,12.17,  !- X,Y,Z ==> Vertex 5 {m}
    25.11701596,43.63500967,12.17,  !- X,Y,Z ==> Vertex 6 {m}
    25.11703375,47.66803836,12.17,  !- X,Y,Z ==> Vertex 7 {m}
    46.27186147,47.66794508,12.17,  !- X,Y,Z ==> Vertex 8 {m}
    46.27186147,47.86824606,12.17,  !- X,Y,Z ==> Vertex 9 {m}
    50.83196605,47.86824606,12.17,  !- X,Y,Z ==> Vertex 10 {m}
    50.83199174,53.69206411,12.17,  !- X,Y,Z ==> Vertex 11 {m}
    22.64205665,53.6928045,12.17;  !- X,Y,Z ==> Vertex 12 {m}

   ! RDC _ halle des maquettes mezzanine, Zone 2, Mur (avec trou) - 45,167 m2, 99,0°, Surface Area: 8,812m2

  BuildingSurface:Detailed,
    W_57999_2_0_0,           !- Name
    Wall,                    !- Surface Type
    5,                       !- Construction Name
    50485,                   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    .5,                      !- View Factor to Ground
    4,                       !- Number of Vertices
    50.8319687677,48.484057019,3.508,  !- X,Y,Z ==> Vertex 1 {m}
    50.8319917352,53.6920641078,3.508,  !- X,Y,Z ==> Vertex 2 {m}
    50.8319917352,53.6920641078,5.2001,  !- X,Y,Z ==> Vertex 3 {m}
    50.8319687677,48.484057019,5.2001;  !- X,Y,Z ==> Vertex 4 {m}

   ! RDC _ halle des maquettes mezzanine, Zone 2, Mur (avec trou) - 45,167 m2, 99,0°, Surface Area: 9,203m2

  BuildingSurface:Detailed,
    W_57999_2_0_3,           !- Name
    Wall,                    !- Surface Type
    5,                       !- Construction Name
    50485,                   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    .5,                      !- View Factor to Ground
    4,                       !- Number of Vertices
    50.8319687677,48.484059399,6.908,  !- X,Y,Z ==> Vertex 1 {m}
    50.8319917352,53.6920641078,6.908,  !- X,Y,Z ==> Vertex 2 {m}
    50.8319917352,53.6920641078,8.6751,  !- X,Y,Z ==> Vertex 3 {m}
    50.8319687677,48.484059399,8.6751;  !- X,Y,Z ==> Vertex 4 {m}

   ! RDC _ halle des maquettes mezzanine, Zone 2, Mur (avec trou) - 45,167 m2, 99,0°, Surface Area: 8,895m2

  BuildingSurface:Detailed,
    W_57999_2_0_5,           !- Name
    Wall,                    !- Surface Type
    5,                       !- Construction Name
    50485,                   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    .5,                      !- View Factor to Ground
    4,                       !- Number of Vertices
    50.8319687677,48.484057019,5.2001,  !- X,Y,Z ==> Vertex 1 {m}
    50.8319917352,53.6920641078,5.2001,  !- X,Y,Z ==> Vertex 2 {m}
    50.8319917352,53.6920641078,6.908,  !- X,Y,Z ==> Vertex 3 {m}
    50.8319687677,48.484057019,6.908;  !- X,Y,Z ==> Vertex 4 {m}

   ! RDC _ halle des maquettes mezzanine, Zone 2, Mur (avec trou) - 45,167 m2, 99,0°, Surface Area: 4,438m2

  BuildingSurface:Detailed,
    W_57999_2_0_7,           !- Name
    Wall,                    !- Surface Type
    5,                       !- Construction Name
    50485,                   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    .5,                      !- View Factor to Ground
    4,                       !- Number of Vertices
    50.8319687677,48.484059399,10.458,  !- X,Y,Z ==> Vertex 1 {m}
    50.8319917352,53.6920641078,10.458,  !- X,Y,Z ==> Vertex 2 {m}
    50.8319917352,53.6920641078,11.3101,  !- X,Y,Z ==> Vertex 3 {m}
    50.8319687677,48.484059399,11.3101;  !- X,Y,Z ==> Vertex 4 {m}

   ! RDC _ halle des maquettes mezzanine, Zone 2, Mur (avec trou) - 45,167 m2, 99,0°, Surface Area: 9,285m2

  BuildingSurface:Detailed,
    W_57999_2_0_9,           !- Name
    Wall,                    !- Surface Type
    5,                       !- Construction Name
    50485,                   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    .5,                      !- View Factor to Ground
    4,                       !- Number of Vertices
    50.8319687677,48.484059399,8.6751,  !- X,Y,Z ==> Vertex 1 {m}
    50.8319917352,53.6920641078,8.6751,  !- X,Y,Z ==> Vertex 2 {m}
    50.8319917352,53.6920641078,10.458,  !- X,Y,Z ==> Vertex 3 {m}
    50.8319687677,48.484059399,10.458;  !- X,Y,Z ==> Vertex 4 {m}

   ! RDC _ halle des maquettes mezzanine, Zone 2, Mur (avec trou) - 45,167 m2, 99,0°, Surface Area: 4,478m2

  BuildingSurface:Detailed,
    W_57999_2_0_13,          !- Name
    Wall,                    !- Surface Type
    5,                       !- Construction Name
    50485,                   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    .5,                      !- View Factor to Ground
    4,                       !- Number of Vertices
    50.8319687677,48.484059399,11.3101,  !- X,Y,Z ==> Vertex 1 {m}
    50.8319917352,53.6920641078,11.3101,  !- X,Y,Z ==> Vertex 2 {m}
    50.8319917352,53.6920641078,12.17,  !- X,Y,Z ==> Vertex 3 {m}
    50.8319687677,48.484059399,12.17;  !- X,Y,Z ==> Vertex 4 {m}

   ! RDC _ halle des maquettes mezzanine, Zone 2, Mur - 244,407 m2 - 9,0°, Surface Area: 244,407m2

  BuildingSurface:Detailed,
    W_57999_3_0_0,           !- Name
    Wall,                    !- Surface Type
    5,                       !- Construction Name
    50485,                   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    .5,                      !- View Factor to Ground
    4,                       !- Number of Vertices
    50.8319917352,53.6920641078,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    22.6420566453,53.6928045049,3.5,  !- X,Y,Z ==> Vertex 2 {m}
    22.6420566453,53.6928045049,12.17,  !- X,Y,Z ==> Vertex 3 {m}
    50.8319917352,53.6920641078,12.17;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 14,016m2 X 5

  FenestrationSurface:Detailed,
    W_57999_3_0_0_0_0_Win,   !- Name
    Window,                  !- Surface Type
    1001,                    !- Construction Name
    W_57999_3_0_0,           !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    .5,                      !- View Factor to Ground
    ,                        !- Shading Control Name
    1,                       !- Frame and Divider Name
    5,                       !- Multiplier
    4,                       !- Number of Vertices
    28.1930436633,53.6926587105,4.34,  !- X,Y,Z ==> Vertex 1 {m}
    22.7370566453,53.6928020098,4.34,  !- X,Y,Z ==> Vertex 2 {m}
    22.7370566453,53.6928020098,6.9089231615,  !- X,Y,Z ==> Vertex 3 {m}
    28.1930436633,53.6926587105,6.9089231615;  !- X,Y,Z ==> Vertex 4 {m}

   ! RDC _ halle des maquettes mezzanine, Zone 2, Mur - 102,925 m2 - 279,0°, Surface Area: 102,925m2

  BuildingSurface:Detailed,
    W_57999_4_0_0,           !- Name
    Wall,                    !- Surface Type
    5,                       !- Construction Name
    50485,                   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    .5,                      !- View Factor to Ground
    4,                       !- Number of Vertices
    22.6420566453,53.6928045049,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    22.6420042989,41.8213771213,3.5,  !- X,Y,Z ==> Vertex 2 {m}
    22.6420042989,41.8213771213,12.17,  !- X,Y,Z ==> Vertex 3 {m}
    22.6420566453,53.6928045049,12.17;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 14,767m2 X 2

  FenestrationSurface:Detailed,
    W_57999_4_0_0_0_0_Win,   !- Name
    Window,                  !- Surface Type
    1001,                    !- Construction Name
    W_57999_4_0_0,           !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    .5,                      !- View Factor to Ground
    ,                        !- Shading Control Name
    1,                       !- Frame and Divider Name
    2,                       !- Multiplier
    4,                       !- Number of Vertices
    22.6420300752,47.6670908131,4.34,  !- X,Y,Z ==> Vertex 1 {m}
    22.6420047178,41.9163771213,4.34,  !- X,Y,Z ==> Vertex 2 {m}
    22.6420047178,41.9163771213,6.9078390345,  !- X,Y,Z ==> Vertex 3 {m}
    22.6420300752,47.6670908131,6.9078390345;  !- X,Y,Z ==> Vertex 4 {m}

   ! RDC _ halle des maquettes mezzanine, Zone 2, Cloison inter-bloc - 2,090 m2 (RDC _ rue, Zone 1), Surface Area: 2,0898

  BuildingSurface:Detailed,
    P_57999_11_0_0,          !- Name
    Wall,                    !- Surface Type
    7,                       !- Construction Name
    50485,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_58383_37_0_10045,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    51.1019660563,47.86924487,3.506,  !- X,Y,Z ==> Vertex 1 {m}
    51.1019687765,48.48605702,3.506,  !- X,Y,Z ==> Vertex 2 {m}
    51.1019687765,48.48605702,6.894,  !- X,Y,Z ==> Vertex 3 {m}
    51.1019660563,47.86924487,6.894;  !- X,Y,Z ==> Vertex 4 {m}

   ! RDC _ halle des maquettes mezzanine, Zone 2, Cloison inter-bloc - 2,090 m2 (RDC _ rue, Zone 1), Surface Area: 2,0898

  BuildingSurface:Detailed,
    P_58383_37_0_10045,      !- Name
    Wall,                    !- Surface Type
    8,                       !- Construction Name
    58383,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_57999_11_0_0,          !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    51.1019687765,48.48605702,3.506,  !- X,Y,Z ==> Vertex 1 {m}
    51.1019660563,47.86924487,3.506,  !- X,Y,Z ==> Vertex 2 {m}
    51.1019660563,47.86924487,6.894,  !- X,Y,Z ==> Vertex 3 {m}
    51.1019687765,48.48605702,6.894;  !- X,Y,Z ==> Vertex 4 {m}

   ! RDC _ halle des maquettes mezzanine, Zone 2, Zone 2, Surface Area: 0,1665

  BuildingSurface:Detailed,
    C_57999_12_0_0,          !- Name
    Ceiling,                 !- Surface Type
    9,                       !- Construction Name
    50485,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F_50485_20_0_10046,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    50.83196606,47.86924606,6.894,  !- X,Y,Z ==> Vertex 1 {m}
    51.10196606,47.86924487,6.894,  !- X,Y,Z ==> Vertex 2 {m}
    51.10196878,48.48605583,6.894,  !- X,Y,Z ==> Vertex 3 {m}
    50.83196878,48.48605702,6.894;  !- X,Y,Z ==> Vertex 4 {m}

   ! RDC _ halle des maquettes mezzanine, Zone 2, Zone 2, Surface Area: 0,1665

  BuildingSurface:Detailed,
    F_50485_20_0_10046,      !- Name
    Floor,                   !- Surface Type
    9,                       !- Construction Name
    50485,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    C_57999_12_0_0,          !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    51.10196606,47.86924487,6.894,  !- X,Y,Z ==> Vertex 1 {m}
    50.83196606,47.86924606,6.894,  !- X,Y,Z ==> Vertex 2 {m}
    50.83196878,48.48605702,6.894,  !- X,Y,Z ==> Vertex 3 {m}
    51.10196878,48.48605583,6.894;  !- X,Y,Z ==> Vertex 4 {m}

   ! RDC _ halle des maquettes mezzanine, Zone 2, Zone 1, Surface Area: 0,9148

  BuildingSurface:Detailed,
    P_57999_13_0_0,          !- Name
    Wall,                    !- Surface Type
    9,                       !- Construction Name
    50485,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_50485_15_0_10047,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    50.8319660562,47.869246059,3.506,  !- X,Y,Z ==> Vertex 1 {m}
    51.1019660562,47.8692448683,3.506,  !- X,Y,Z ==> Vertex 2 {m}
    51.1019660562,47.8692448683,6.894,  !- X,Y,Z ==> Vertex 3 {m}
    50.8319660562,47.869246059,6.894;  !- X,Y,Z ==> Vertex 4 {m}

   ! RDC _ halle des maquettes mezzanine, Zone 2, Zone 1, Surface Area: 0,9148

  BuildingSurface:Detailed,
    P_50485_15_0_10047,      !- Name
    Wall,                    !- Surface Type
    9,                       !- Construction Name
    50485,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_57999_13_0_0,          !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    51.1019660562,47.8692448683,3.506,  !- X,Y,Z ==> Vertex 1 {m}
    50.8319660562,47.869246059,3.506,  !- X,Y,Z ==> Vertex 2 {m}
    50.8319660562,47.869246059,6.894,  !- X,Y,Z ==> Vertex 3 {m}
    51.1019660562,47.8692448683,6.894;  !- X,Y,Z ==> Vertex 4 {m}

   ! RDC _ halle des maquettes mezzanine, Zone 2, Zone 2, Surface Area: 0,915m2

  BuildingSurface:Detailed,
    W_57999_15_0_0,          !- Name
    Wall,                    !- Surface Type
    9,                       !- Construction Name
    50485,                   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    .5,                      !- View Factor to Ground
    4,                       !- Number of Vertices
    51.1019687765,48.4860558283,3.506,  !- X,Y,Z ==> Vertex 1 {m}
    50.8319687765,48.486057019,3.506,  !- X,Y,Z ==> Vertex 2 {m}
    50.8319687765,48.486057019,6.894,  !- X,Y,Z ==> Vertex 3 {m}
    51.1019687765,48.4860558283,6.894;  !- X,Y,Z ==> Vertex 4 {m}

   ! RDC _ halle des maquettes mezzanine, Zone 2, Cloison inter-bloc - 2,182 m2 (R+1 _ rue, Zone 1), Surface Area: 2,1823

  BuildingSurface:Detailed,
    P_57999_17_0_0,          !- Name
    Wall,                    !- Surface Type
    7,                       !- Construction Name
    50485,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_58383_25_0_10048,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    51.1019660563,47.86924487,6.906,  !- X,Y,Z ==> Vertex 1 {m}
    51.1019687765,48.48605821,6.906,  !- X,Y,Z ==> Vertex 2 {m}
    51.1019687765,48.48605821,10.444,  !- X,Y,Z ==> Vertex 3 {m}
    51.1019660563,47.86924487,10.444;  !- X,Y,Z ==> Vertex 4 {m}

   ! RDC _ halle des maquettes mezzanine, Zone 2, Cloison inter-bloc - 2,182 m2 (R+1 _ rue, Zone 1), Surface Area: 2,1823

  BuildingSurface:Detailed,
    P_58383_25_0_10048,      !- Name
    Wall,                    !- Surface Type
    8,                       !- Construction Name
    58383,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_57999_17_0_0,          !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    51.1019687765,48.48605821,6.906,  !- X,Y,Z ==> Vertex 1 {m}
    51.1019660563,47.86924487,6.906,  !- X,Y,Z ==> Vertex 2 {m}
    51.1019660563,47.86924487,10.444,  !- X,Y,Z ==> Vertex 3 {m}
    51.1019687765,48.48605821,10.444;  !- X,Y,Z ==> Vertex 4 {m}

   ! RDC _ halle des maquettes mezzanine, Zone 2, Zone 2, Surface Area: 0,1665

  BuildingSurface:Detailed,
    C_57999_18_0_0,          !- Name
    Ceiling,                 !- Surface Type
    9,                       !- Construction Name
    50485,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F_50485_26_0_10049,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    50.83196606,47.86924606,10.444,  !- X,Y,Z ==> Vertex 1 {m}
    51.10196606,47.86924487,10.444,  !- X,Y,Z ==> Vertex 2 {m}
    51.10196878,48.48605821,10.444,  !- X,Y,Z ==> Vertex 3 {m}
    50.83196878,48.4860594,10.444;  !- X,Y,Z ==> Vertex 4 {m}

   ! RDC _ halle des maquettes mezzanine, Zone 2, Zone 2, Surface Area: 0,1665

  BuildingSurface:Detailed,
    F_50485_26_0_10049,      !- Name
    Floor,                   !- Surface Type
    9,                       !- Construction Name
    50485,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    C_57999_18_0_0,          !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    51.10196606,47.86924487,10.444,  !- X,Y,Z ==> Vertex 1 {m}
    50.83196606,47.86924606,10.444,  !- X,Y,Z ==> Vertex 2 {m}
    50.83196878,48.4860594,10.444,  !- X,Y,Z ==> Vertex 3 {m}
    51.10196878,48.48605821,10.444;  !- X,Y,Z ==> Vertex 4 {m}

   ! RDC _ halle des maquettes mezzanine, Zone 2, Zone 1, Surface Area: 0,9553

  BuildingSurface:Detailed,
    P_57999_19_0_0,          !- Name
    Wall,                    !- Surface Type
    9,                       !- Construction Name
    50485,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_50485_21_0_10050,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    50.8319660562,47.869246059,6.906,  !- X,Y,Z ==> Vertex 1 {m}
    51.1019660562,47.8692448683,6.906,  !- X,Y,Z ==> Vertex 2 {m}
    51.1019660562,47.8692448683,10.444,  !- X,Y,Z ==> Vertex 3 {m}
    50.8319660562,47.869246059,10.444;  !- X,Y,Z ==> Vertex 4 {m}

   ! RDC _ halle des maquettes mezzanine, Zone 2, Zone 1, Surface Area: 0,9553

  BuildingSurface:Detailed,
    P_50485_21_0_10050,      !- Name
    Wall,                    !- Surface Type
    9,                       !- Construction Name
    50485,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_57999_19_0_0,          !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    51.1019660562,47.8692448683,6.906,  !- X,Y,Z ==> Vertex 1 {m}
    50.8319660562,47.869246059,6.906,  !- X,Y,Z ==> Vertex 2 {m}
    50.8319660562,47.869246059,10.444,  !- X,Y,Z ==> Vertex 3 {m}
    51.1019660562,47.8692448683,10.444;  !- X,Y,Z ==> Vertex 4 {m}

   ! RDC _ halle des maquettes mezzanine, Zone 2, Zone 2, Surface Area: 0,1665

  BuildingSurface:Detailed,
    F_57999_20_0_0,          !- Name
    Floor,                   !- Surface Type
    9,                       !- Construction Name
    50485,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    C_50485_12_0_10051,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    51.10196606,47.86924487,6.906,  !- X,Y,Z ==> Vertex 1 {m}
    50.83196606,47.86924606,6.906,  !- X,Y,Z ==> Vertex 2 {m}
    50.83196878,48.48605702,6.906,  !- X,Y,Z ==> Vertex 3 {m}
    51.10196878,48.48605583,6.906;  !- X,Y,Z ==> Vertex 4 {m}

   ! RDC _ halle des maquettes mezzanine, Zone 2, Zone 2, Surface Area: 0,1665

  BuildingSurface:Detailed,
    C_50485_12_0_10051,      !- Name
    Ceiling,                 !- Surface Type
    9,                       !- Construction Name
    50485,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F_57999_20_0_0,          !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    50.83196606,47.86924606,6.906,  !- X,Y,Z ==> Vertex 1 {m}
    51.10196606,47.86924487,6.906,  !- X,Y,Z ==> Vertex 2 {m}
    51.10196878,48.48605583,6.906,  !- X,Y,Z ==> Vertex 3 {m}
    50.83196878,48.48605702,6.906;  !- X,Y,Z ==> Vertex 4 {m}

   ! RDC _ halle des maquettes mezzanine, Zone 2, Zone 2, Surface Area: 0,955m2

  BuildingSurface:Detailed,
    W_57999_21_0_0,          !- Name
    Wall,                    !- Surface Type
    9,                       !- Construction Name
    50485,                   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    .5,                      !- View Factor to Ground
    4,                       !- Number of Vertices
    51.1019687765,48.4860582083,6.906,  !- X,Y,Z ==> Vertex 1 {m}
    50.8319687765,48.486059399,6.906,  !- X,Y,Z ==> Vertex 2 {m}
    50.8319687765,48.486059399,10.444,  !- X,Y,Z ==> Vertex 3 {m}
    51.1019687765,48.4860582083,10.444;  !- X,Y,Z ==> Vertex 4 {m}

   ! RDC _ halle des maquettes mezzanine, Zone 2, Cloison inter-bloc - 1,054 m2 (toiture rue, Zone 1), Surface Area: 1,0535

  BuildingSurface:Detailed,
    P_57999_23_0_0,          !- Name
    Wall,                    !- Surface Type
    7,                       !- Construction Name
    50485,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_58383_15_0_10052,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    51.1019660563,47.86924487,10.456,  !- X,Y,Z ==> Vertex 1 {m}
    51.1019687765,48.48605821,10.456,  !- X,Y,Z ==> Vertex 2 {m}
    51.1019687765,48.48605821,12.164,  !- X,Y,Z ==> Vertex 3 {m}
    51.1019660563,47.86924487,12.164;  !- X,Y,Z ==> Vertex 4 {m}

   ! RDC _ halle des maquettes mezzanine, Zone 2, Cloison inter-bloc - 1,054 m2 (toiture rue, Zone 1), Surface Area: 1,0535

  BuildingSurface:Detailed,
    P_58383_15_0_10052,      !- Name
    Wall,                    !- Surface Type
    8,                       !- Construction Name
    58383,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_57999_23_0_0,          !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    51.1019687765,48.48605821,10.456,  !- X,Y,Z ==> Vertex 1 {m}
    51.1019660563,47.86924487,10.456,  !- X,Y,Z ==> Vertex 2 {m}
    51.1019660563,47.86924487,12.164,  !- X,Y,Z ==> Vertex 3 {m}
    51.1019687765,48.48605821,12.164;  !- X,Y,Z ==> Vertex 4 {m}

   ! RDC _ halle des maquettes mezzanine, Zone 2, Zone 2, Surface Area: 0,167m2

  BuildingSurface:Detailed,
    R_57999_24_0_0,          !- Name
    Roof,                    !- Surface Type
    9,                       !- Construction Name
    50485,                   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    50.8319660563,47.869246059,12.164,  !- X,Y,Z ==> Vertex 1 {m}
    51.1019660563,47.8692448683,12.164,  !- X,Y,Z ==> Vertex 2 {m}
    51.1019687765,48.4860582083,12.164,  !- X,Y,Z ==> Vertex 3 {m}
    50.8319687765,48.486059399,12.164;  !- X,Y,Z ==> Vertex 4 {m}

   ! RDC _ halle des maquettes mezzanine, Zone 2, Zone 1, Surface Area: 0,4612

  BuildingSurface:Detailed,
    P_57999_25_0_0,          !- Name
    Wall,                    !- Surface Type
    9,                       !- Construction Name
    50485,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_50485_27_0_10053,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    50.8319660562,47.869246059,10.456,  !- X,Y,Z ==> Vertex 1 {m}
    51.1019660562,47.8692448683,10.456,  !- X,Y,Z ==> Vertex 2 {m}
    51.1019660562,47.8692448683,12.164,  !- X,Y,Z ==> Vertex 3 {m}
    50.8319660562,47.869246059,12.164;  !- X,Y,Z ==> Vertex 4 {m}

   ! RDC _ halle des maquettes mezzanine, Zone 2, Zone 1, Surface Area: 0,4612

  BuildingSurface:Detailed,
    P_50485_27_0_10053,      !- Name
    Wall,                    !- Surface Type
    9,                       !- Construction Name
    50485,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_57999_25_0_0,          !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    51.1019660562,47.8692448683,10.456,  !- X,Y,Z ==> Vertex 1 {m}
    50.8319660562,47.869246059,10.456,  !- X,Y,Z ==> Vertex 2 {m}
    50.8319660562,47.869246059,12.164,  !- X,Y,Z ==> Vertex 3 {m}
    51.1019660562,47.8692448683,12.164;  !- X,Y,Z ==> Vertex 4 {m}

   ! RDC _ halle des maquettes mezzanine, Zone 2, Zone 2, Surface Area: 0,1665

  BuildingSurface:Detailed,
    F_57999_26_0_0,          !- Name
    Floor,                   !- Surface Type
    9,                       !- Construction Name
    50485,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    C_50485_18_0_10054,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    51.10196606,47.86924487,10.456,  !- X,Y,Z ==> Vertex 1 {m}
    50.83196606,47.86924606,10.456,  !- X,Y,Z ==> Vertex 2 {m}
    50.83196878,48.4860594,10.456,  !- X,Y,Z ==> Vertex 3 {m}
    51.10196878,48.48605821,10.456;  !- X,Y,Z ==> Vertex 4 {m}

   ! RDC _ halle des maquettes mezzanine, Zone 2, Zone 2, Surface Area: 0,1665

  BuildingSurface:Detailed,
    C_50485_18_0_10054,      !- Name
    Ceiling,                 !- Surface Type
    9,                       !- Construction Name
    50485,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F_57999_26_0_0,          !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    50.83196606,47.86924606,10.456,  !- X,Y,Z ==> Vertex 1 {m}
    51.10196606,47.86924487,10.456,  !- X,Y,Z ==> Vertex 2 {m}
    51.10196878,48.48605821,10.456,  !- X,Y,Z ==> Vertex 3 {m}
    50.83196878,48.4860594,10.456;  !- X,Y,Z ==> Vertex 4 {m}

   ! RDC _ halle des maquettes mezzanine, Zone 2, Zone 2, Surface Area: 0,461m2

  BuildingSurface:Detailed,
    W_57999_27_0_0,          !- Name
    Wall,                    !- Surface Type
    9,                       !- Construction Name
    50485,                   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    .5,                      !- View Factor to Ground
    4,                       !- Number of Vertices
    51.1019687765,48.4860582083,10.456,  !- X,Y,Z ==> Vertex 1 {m}
    50.8319687765,48.486059399,10.456,  !- X,Y,Z ==> Vertex 2 {m}
    50.8319687765,48.486059399,12.164,  !- X,Y,Z ==> Vertex 3 {m}
    51.1019687765,48.4860582083,12.164;  !- X,Y,Z ==> Vertex 4 {m}

   ! RDC _ halle des maquettes mezzanine, Zone 1, Plafond/toiture - 561,040 m2, Surface Area: 4,292m2

  BuildingSurface:Detailed,
    R_58012_1_3_0,           !- Name
    Roof,                    !- Surface Type
    15,                      !- Construction Name
    50485,                   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    48.62312657,23.78209195,12.17,  !- X,Y,Z ==> Vertex 1 {m}
    50.83185983,23.7820822106,12.17,  !- X,Y,Z ==> Vertex 2 {m}
    50.831868399,25.725165155,12.17,  !- X,Y,Z ==> Vertex 3 {m}
    48.6231351407,25.725165155,12.17;  !- X,Y,Z ==> Vertex 4 {m}

   ! RDC _ halle des maquettes mezzanine, Zone 1, Plafond/toiture - 561,040 m2, Surface Area: 13,354m2

  BuildingSurface:Detailed,
    R_58012_1_3_1,           !- Name
    Roof,                    !- Surface Type
    15,                      !- Construction Name
    50485,                   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    25.1169702304,23.2628116,12.17,  !- X,Y,Z ==> Vertex 1 {m}
    50.83185754,23.2628116,12.17,  !- X,Y,Z ==> Vertex 2 {m}
    50.83185983,23.7820822106,12.17,  !- X,Y,Z ==> Vertex 3 {m}
    25.11697252,23.7821956,12.17;  !- X,Y,Z ==> Vertex 4 {m}

   ! RDC _ halle des maquettes mezzanine, Zone 1, Plafond/toiture - 561,040 m2, Surface Area: 6,094m2

  BuildingSurface:Detailed,
    R_58012_1_3_2,           !- Name
    Roof,                    !- Surface Type
    15,                      !- Construction Name
    50485,                   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    22.64192247,23.2628116,12.17,  !- X,Y,Z ==> Vertex 1 {m}
    25.1169702304,23.2628116,12.17,  !- X,Y,Z ==> Vertex 2 {m}
    25.1169810852,25.725165155,12.17,  !- X,Y,Z ==> Vertex 3 {m}
    22.6419333272,25.725165155,12.17;  !- X,Y,Z ==> Vertex 4 {m}

   ! RDC _ halle des maquettes mezzanine, Zone 1, Plafond/toiture - 561,040 m2, Surface Area: 4,454m2

  BuildingSurface:Detailed,
    R_58012_1_3_3,           !- Name
    Roof,                    !- Surface Type
    15,                      !- Construction Name
    50485,                   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    48.62312592,33.63490602,12.17,  !- X,Y,Z ==> Vertex 1 {m}
    50.8319032809,33.6348962804,12.17,  !- X,Y,Z ==> Vertex 2 {m}
    50.8319121745,35.65157219,12.17,  !- X,Y,Z ==> Vertex 3 {m}
    48.6231348157,35.65157219,12.17;  !- X,Y,Z ==> Vertex 4 {m}

   ! RDC _ halle des maquettes mezzanine, Zone 1, Plafond/toiture - 561,040 m2, Surface Area: 140,261m2

  BuildingSurface:Detailed,
    R_58012_1_3_4,           !- Name
    Roof,                    !- Surface Type
    15,                      !- Construction Name
    50485,                   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    25.11698965,27.66803836,12.17,  !- X,Y,Z ==> Vertex 1 {m}
    48.62314371,27.66793471,12.17,  !- X,Y,Z ==> Vertex 2 {m}
    48.6231700296,33.6349060198,12.17,  !- X,Y,Z ==> Vertex 3 {m}
    25.11701596,33.6350096698,12.17;  !- X,Y,Z ==> Vertex 4 {m}

   ! RDC _ halle des maquettes mezzanine, Zone 1, Plafond/toiture - 561,040 m2, Surface Area: 17,470m2

  BuildingSurface:Detailed,
    R_58012_1_3_5,           !- Name
    Roof,                    !- Surface Type
    15,                      !- Construction Name
    50485,                   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    48.6231351407,25.725165155,12.17,  !- X,Y,Z ==> Vertex 1 {m}
    50.831868399,25.725165155,12.17,  !- X,Y,Z ==> Vertex 2 {m}
    50.8319032809,33.6348962804,12.17,  !- X,Y,Z ==> Vertex 3 {m}
    48.6231700296,33.6349060198,12.17;  !- X,Y,Z ==> Vertex 4 {m}

   ! RDC _ halle des maquettes mezzanine, Zone 1, Plafond/toiture - 561,040 m2, Surface Area: 24,568m2

  BuildingSurface:Detailed,
    R_58012_1_3_6,           !- Name
    Roof,                    !- Surface Type
    15,                      !- Construction Name
    50485,                   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    22.6419333272,25.725165155,12.17,  !- X,Y,Z ==> Vertex 1 {m}
    25.1169810691,25.725165155,12.17,  !- X,Y,Z ==> Vertex 2 {m}
    25.1170248552,35.65157219,12.17,  !- X,Y,Z ==> Vertex 3 {m}
    22.6419770956,35.65157219,12.17;  !- X,Y,Z ==> Vertex 4 {m}

   ! RDC _ halle des maquettes mezzanine, Zone 1, Plafond/toiture - 561,040 m2, Surface Area: 4,991m2

  BuildingSurface:Detailed,
    R_58012_1_3_7,           !- Name
    Roof,                    !- Surface Type
    15,                      !- Construction Name
    50485,                   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    22.6419770956,35.65157219,12.17,  !- X,Y,Z ==> Vertex 1 {m}
    25.1170248552,35.65157219,12.17,  !- X,Y,Z ==> Vertex 2 {m}
    25.11703375,37.66803836,12.17,  !- X,Y,Z ==> Vertex 3 {m}
    22.6419859868,37.6680492737,12.17;  !- X,Y,Z ==> Vertex 4 {m}

   ! RDC _ halle des maquettes mezzanine, Zone 1, Plafond/toiture - 561,040 m2, Surface Area: 0,471m2

  BuildingSurface:Detailed,
    R_58012_1_3_8,           !- Name
    Roof,                    !- Surface Type
    15,                      !- Construction Name
    50485,                   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    46.27186147,47.66794508,12.17,  !- X,Y,Z ==> Vertex 1 {m}
    48.62292251,47.66793471,12.17,  !- X,Y,Z ==> Vertex 2 {m}
    48.6231887044,47.86824606,12.17,  !- X,Y,Z ==> Vertex 3 {m}
    46.27186147,47.86824606,12.17;  !- X,Y,Z ==> Vertex 4 {m}

   ! RDC _ halle des maquettes mezzanine, Zone 1, Plafond/toiture - 561,040 m2, Surface Area: 0,492m2

  BuildingSurface:Detailed,
    R_58012_1_3_9,           !- Name
    Roof,                    !- Surface Type
    15,                      !- Construction Name
    50485,                   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    46.27186147,43.42584742,12.17,  !- X,Y,Z ==> Vertex 1 {m}
    48.6231691086,43.42584742,12.17,  !- X,Y,Z ==> Vertex 2 {m}
    48.6231700308,43.6349060188,12.17,  !- X,Y,Z ==> Vertex 3 {m}
    46.27186147,43.63491639,12.17;  !- X,Y,Z ==> Vertex 4 {m}

   ! RDC _ halle des maquettes mezzanine, Zone 1, Plafond/toiture - 561,040 m2, Surface Area: 14,074m2

  BuildingSurface:Detailed,
    R_58012_1_3_10,          !- Name
    Roof,                    !- Surface Type
    15,                      !- Construction Name
    50485,                   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    39.85151334,41.82137712,12.17,  !- X,Y,Z ==> Vertex 1 {m}
    48.6231620312,41.82137712,12.17,  !- X,Y,Z ==> Vertex 2 {m}
    48.6231691086,43.42584742,12.17,  !- X,Y,Z ==> Vertex 3 {m}
    39.85151334,43.42584742,12.17;  !- X,Y,Z ==> Vertex 4 {m}

   ! RDC _ halle des maquettes mezzanine, Zone 1, Plafond/toiture - 561,040 m2, Surface Area: 107,910m2

  BuildingSurface:Detailed,
    R_58012_1_3_11,          !- Name
    Roof,                    !- Surface Type
    15,                      !- Construction Name
    50485,                   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    22.6419859868,37.6680492737,12.17,  !- X,Y,Z ==> Vertex 1 {m}
    48.62314371,37.6679347102,12.17,  !- X,Y,Z ==> Vertex 2 {m}
    48.6231620312,41.82137712,12.17,  !- X,Y,Z ==> Vertex 3 {m}
    22.6420043,41.82137712,12.17;  !- X,Y,Z ==> Vertex 4 {m}

   ! RDC _ halle des maquettes mezzanine, Zone 1, Plafond/toiture - 561,040 m2, Surface Area: 26,984m2

  BuildingSurface:Detailed,
    R_58012_1_3_12,          !- Name
    Roof,                    !- Surface Type
    15,                      !- Construction Name
    50485,                   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    48.6231348157,35.65157219,12.17,  !- X,Y,Z ==> Vertex 1 {m}
    50.8319121745,35.65157219,12.17,  !- X,Y,Z ==> Vertex 2 {m}
    50.83196605,47.86824606,12.17,  !- X,Y,Z ==> Vertex 3 {m}
    48.6231887044,47.86824606,12.17;  !- X,Y,Z ==> Vertex 4 {m}

   ! RDC _ halle des maquettes mezzanine, Zone 1, Mur (avec trou) - 13,857 m2, 99,0°, Surface Area: 0,197m2

  BuildingSurface:Detailed,
    W_58012_2_0_1,           !- Name
    Wall,                    !- Surface Type
    5,                       !- Construction Name
    50485,                   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    .5,                      !- View Factor to Ground
    4,                       !- Number of Vertices
    50.831857576,23.2708115993,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    50.8319660519,47.8682460637,3.5,  !- X,Y,Z ==> Vertex 2 {m}
    50.8319660519,47.8682460637,3.508,  !- X,Y,Z ==> Vertex 3 {m}
    50.831857576,23.2708115993,3.508;  !- X,Y,Z ==> Vertex 4 {m}

   ! RDC _ halle des maquettes mezzanine, Zone 1, Mur (avec trou) - 13,857 m2, 99,0°, Surface Area: 0,394m2

  BuildingSurface:Detailed,
    W_58012_2_0_4,           !- Name
    Wall,                    !- Surface Type
    5,                       !- Construction Name
    50485,                   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    .5,                      !- View Factor to Ground
    4,                       !- Number of Vertices
    50.831857576,23.2708115993,6.892,  !- X,Y,Z ==> Vertex 1 {m}
    50.8319660387,47.865246059,6.892,  !- X,Y,Z ==> Vertex 2 {m}
    50.8319660387,47.865246059,6.908,  !- X,Y,Z ==> Vertex 3 {m}
    50.831857576,23.2708115993,6.908;  !- X,Y,Z ==> Vertex 4 {m}

   ! RDC _ halle des maquettes mezzanine, Zone 1, Mur (avec trou) - 13,857 m2, 99,0°, Surface Area: 0,273m2

  BuildingSurface:Detailed,
    W_58012_2_0_8,           !- Name
    Wall,                    !- Surface Type
    5,                       !- Construction Name
    50485,                   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    .5,                      !- View Factor to Ground
    4,                       !- Number of Vertices
    50.8318909127,30.8300593992,10.442,  !- X,Y,Z ==> Vertex 1 {m}
    50.8319660387,47.865246059,10.442,  !- X,Y,Z ==> Vertex 2 {m}
    50.8319660387,47.865246059,10.458,  !- X,Y,Z ==> Vertex 3 {m}
    50.8318909127,30.8300593992,10.458;  !- X,Y,Z ==> Vertex 4 {m}

   ! RDC _ halle des maquettes mezzanine, Zone 1, Mur (avec trou) - 13,857 m2, 99,0°, Surface Area: 6,569m2

  BuildingSurface:Detailed,
    W_58012_2_0_11,          !- Name
    Wall,                    !- Surface Type
    5,                       !- Construction Name
    50485,                   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    .5,                      !- View Factor to Ground
    4,                       !- Number of Vertices
    50.8318575408,23.2628115962,10.442,  !- X,Y,Z ==> Vertex 1 {m}
    50.8318909127,30.8300593992,10.442,  !- X,Y,Z ==> Vertex 2 {m}
    50.8318909127,30.8300593992,11.3101,  !- X,Y,Z ==> Vertex 3 {m}
    50.8318575408,23.2628115962,11.3101;  !- X,Y,Z ==> Vertex 4 {m}

   ! RDC _ halle des maquettes mezzanine, Zone 1, Mur (avec trou) - 13,857 m2, 99,0°, Surface Area: 6,447m2

  BuildingSurface:Detailed,
    W_58012_2_0_12,          !- Name
    Wall,                    !- Surface Type
    5,                       !- Construction Name
    50485,                   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    .5,                      !- View Factor to Ground
    4,                       !- Number of Vertices
    50.8318575408,23.2628115962,11.3101,  !- X,Y,Z ==> Vertex 1 {m}
    50.8318909127,30.8300593992,11.3101,  !- X,Y,Z ==> Vertex 2 {m}
    50.8318909127,30.8300593992,12.162,  !- X,Y,Z ==> Vertex 3 {m}
    50.8318575408,23.2628115962,12.162;  !- X,Y,Z ==> Vertex 4 {m}

   ! RDC _ halle des maquettes mezzanine, Zone 1, Mur (avec trou) - 13,857 m2, 99,0°, Surface Area: 0,197m2

  BuildingSurface:Detailed,
    W_58012_2_0_13,          !- Name
    Wall,                    !- Surface Type
    5,                       !- Construction Name
    50485,                   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    .5,                      !- View Factor to Ground
    4,                       !- Number of Vertices
    50.8318575408,23.2628115962,12.162,  !- X,Y,Z ==> Vertex 1 {m}
    50.8319660387,47.865246059,12.162,  !- X,Y,Z ==> Vertex 2 {m}
    50.8319660387,47.865246059,12.17,  !- X,Y,Z ==> Vertex 3 {m}
    50.8318575408,23.2628115962,12.17;  !- X,Y,Z ==> Vertex 4 {m}

   ! RDC _ halle des maquettes mezzanine, Zone 1, Mur - 160,903 m2 - 279,0°, Surface Area: 160,903m2

  BuildingSurface:Detailed,
    W_58012_8_0_0,           !- Name
    Wall,                    !- Surface Type
    5,                       !- Construction Name
    50485,                   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    .5,                      !- View Factor to Ground
    4,                       !- Number of Vertices
    22.6420042989,41.8213771213,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    22.6419224659,23.2628115962,3.5,  !- X,Y,Z ==> Vertex 2 {m}
    22.6419224659,23.2628115962,12.17,  !- X,Y,Z ==> Vertex 3 {m}
    22.6420042989,41.8213771213,12.17;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 15,398m2 X 3

  FenestrationSurface:Detailed,
    W_58012_8_0_0_0_0_Win,   !- Name
    Window,                  !- Surface Type
    1001,                    !- Construction Name
    W_58012_8_0_0,           !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    .5,                      !- View Factor to Ground
    ,                        !- Shading Control Name
    1,                       !- Frame and Divider Name
    3,                       !- Multiplier
    4,                       !- Number of Vertices
    22.641949354,29.3606667712,4.34,  !- X,Y,Z ==> Vertex 1 {m}
    22.6419228848,23.3578115962,4.34,  !- X,Y,Z ==> Vertex 2 {m}
    22.6419228848,23.3578115962,6.9051848429,  !- X,Y,Z ==> Vertex 3 {m}
    22.641949354,29.3606667712,6.9051848429;  !- X,Y,Z ==> Vertex 4 {m}

   ! RDC _ halle des maquettes mezzanine, Zone 1, Mur (avec trou) - 6,625 m2, 189,0°, Surface Area: 0,223m2

  BuildingSurface:Detailed,
    W_58012_9_1_1,           !- Name
    Wall,                    !- Surface Type
    5,                       !- Construction Name
    50485,                   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    .5,                      !- View Factor to Ground
    4,                       !- Number of Vertices
    22.78992128,23.2628115962,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    50.69185635,23.2628115962,3.5,  !- X,Y,Z ==> Vertex 2 {m}
    50.69185635,23.2628115962,3.508,  !- X,Y,Z ==> Vertex 3 {m}
    22.78992128,23.2628115962,3.508;  !- X,Y,Z ==> Vertex 4 {m}

   ! RDC _ halle des maquettes mezzanine, Zone 1, Mur (avec trou) - 6,625 m2, 189,0°, Surface Area: 0,126m2

  BuildingSurface:Detailed,
    W_58012_9_1_2,           !- Name
    Wall,                    !- Surface Type
    5,                       !- Construction Name
    50485,                   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    .5,                      !- View Factor to Ground
    4,                       !- Number of Vertices
    22.64192247,23.2628115962,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    22.78992128,23.2628115962,3.5,  !- X,Y,Z ==> Vertex 2 {m}
    22.78992128,23.2628115962,4.3501,  !- X,Y,Z ==> Vertex 3 {m}
    22.64192247,23.2628115962,4.3501;  !- X,Y,Z ==> Vertex 4 {m}

   ! RDC _ halle des maquettes mezzanine, Zone 1, Mur (avec trou) - 6,625 m2, 189,0°, Surface Area: 0,118m2

  BuildingSurface:Detailed,
    W_58012_9_1_4,           !- Name
    Wall,                    !- Surface Type
    5,                       !- Construction Name
    50485,                   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    .5,                      !- View Factor to Ground
    4,                       !- Number of Vertices
    22.64992128,23.2628115962,4.3501,  !- X,Y,Z ==> Vertex 1 {m}
    22.78992128,23.2628115962,4.3501,  !- X,Y,Z ==> Vertex 2 {m}
    22.78992128,23.2628115962,5.192,  !- X,Y,Z ==> Vertex 3 {m}
    22.64992128,23.2628115962,5.192;  !- X,Y,Z ==> Vertex 4 {m}

   ! RDC _ halle des maquettes mezzanine, Zone 1, Mur (avec trou) - 6,625 m2, 189,0°, Surface Area: 0,449m2

  BuildingSurface:Detailed,
    W_58012_9_1_5,           !- Name
    Wall,                    !- Surface Type
    5,                       !- Construction Name
    50485,                   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    .5,                      !- View Factor to Ground
    4,                       !- Number of Vertices
    22.64992128,23.2628115962,5.192,  !- X,Y,Z ==> Vertex 1 {m}
    50.68385635,23.2628115962,5.192,  !- X,Y,Z ==> Vertex 2 {m}
    50.68385635,23.2628115962,5.208,  !- X,Y,Z ==> Vertex 3 {m}
    22.64992128,23.2628115962,5.208;  !- X,Y,Z ==> Vertex 4 {m}

   ! RDC _ halle des maquettes mezzanine, Zone 1, Mur (avec trou) - 6,625 m2, 189,0°, Surface Area: 5,599m2

  BuildingSurface:Detailed,
    W_58012_9_1_10,          !- Name
    Wall,                    !- Surface Type
    5,                       !- Construction Name
    50485,                   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    .5,                      !- View Factor to Ground
    4,                       !- Number of Vertices
    22.64192247,23.2628115962,11.97134132,  !- X,Y,Z ==> Vertex 1 {m}
    50.82385635,23.2628115962,11.97134132,  !- X,Y,Z ==> Vertex 2 {m}
    50.82385635,23.2628115962,12.17,  !- X,Y,Z ==> Vertex 3 {m}
    22.64192247,23.2628115962,12.17;  !- X,Y,Z ==> Vertex 4 {m}

   ! RDC _ halle des maquettes mezzanine, Zone 1, Cloison inter-bloc - 83,339 m2 (RDC _ rue, Zone 1), Surface Area: 83,3395

  BuildingSurface:Detailed,
    P_58012_11_0_0,          !- Name
    Wall,                    !- Surface Type
    7,                       !- Construction Name
    50485,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_58383_37_0_10055,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    51.1018575672,23.2688116005,3.506,  !- X,Y,Z ==> Vertex 1 {m}
    51.1019660475,47.86724487,3.506,  !- X,Y,Z ==> Vertex 2 {m}
    51.1019660475,47.86724487,6.894,  !- X,Y,Z ==> Vertex 3 {m}
    51.1018575672,23.2688116005,6.894;  !- X,Y,Z ==> Vertex 4 {m}

   ! RDC _ halle des maquettes mezzanine, Zone 1, Cloison inter-bloc - 83,339 m2 (RDC _ rue, Zone 1), Surface Area: 83,3395

  BuildingSurface:Detailed,
    P_58383_37_0_10055,      !- Name
    Wall,                    !- Surface Type
    8,                       !- Construction Name
    58383,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_58012_11_0_0,          !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    51.1019660475,47.86724487,3.506,  !- X,Y,Z ==> Vertex 1 {m}
    51.1018575672,23.2688116005,3.506,  !- X,Y,Z ==> Vertex 2 {m}
    51.1018575672,23.2688116005,6.894,  !- X,Y,Z ==> Vertex 3 {m}
    51.1019660475,47.86724487,6.894;  !- X,Y,Z ==> Vertex 4 {m}

   ! RDC _ halle des maquettes mezzanine, Zone 1, Zone 1, Surface Area: 6,6416

  BuildingSurface:Detailed,
    C_58012_12_0_0,          !- Name
    Ceiling,                 !- Surface Type
    9,                       !- Construction Name
    50485,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F_50485_20_0_10056,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    50.83185757,23.2688116,6.894,  !- X,Y,Z ==> Vertex 1 {m}
    51.10185757,23.26881041,6.894,  !- X,Y,Z ==> Vertex 2 {m}
    51.10196605,47.86724487,6.894,  !- X,Y,Z ==> Vertex 3 {m}
    50.83196605,47.86724606,6.894;  !- X,Y,Z ==> Vertex 4 {m}

   ! RDC _ halle des maquettes mezzanine, Zone 1, Zone 1, Surface Area: 6,6416

  BuildingSurface:Detailed,
    F_50485_20_0_10056,      !- Name
    Floor,                   !- Surface Type
    9,                       !- Construction Name
    50485,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    C_58012_12_0_0,          !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    51.10185757,23.26881041,6.894,  !- X,Y,Z ==> Vertex 1 {m}
    50.83185757,23.2688116,6.894,  !- X,Y,Z ==> Vertex 2 {m}
    50.83196605,47.86724606,6.894,  !- X,Y,Z ==> Vertex 3 {m}
    51.10196605,47.86724487,6.894;  !- X,Y,Z ==> Vertex 4 {m}

   ! RDC _ halle des maquettes mezzanine, Zone 1, Zone 1, Surface Area: 0,4558

  BuildingSurface:Detailed,
    P_58012_13_1_0,          !- Name
    Wall,                    !- Surface Type
    9,                       !- Construction Name
    50485,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_50485_12_0_10057,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    50.8318575671,23.2688115993,5.206,  !- X,Y,Z ==> Vertex 1 {m}
    51.1018575671,23.2688104086,5.206,  !- X,Y,Z ==> Vertex 2 {m}
    51.1018575671,23.2688104086,6.894,  !- X,Y,Z ==> Vertex 3 {m}
    50.8318575671,23.2688115993,6.894;  !- X,Y,Z ==> Vertex 4 {m}

   ! RDC _ halle des maquettes mezzanine, Zone 1, Zone 1, Surface Area: 0,4558

  BuildingSurface:Detailed,
    P_50485_12_0_10057,      !- Name
    Wall,                    !- Surface Type
    9,                       !- Construction Name
    50485,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_58012_13_1_0,          !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    51.1018575671,23.2688104086,5.206,  !- X,Y,Z ==> Vertex 1 {m}
    50.8318575671,23.2688115993,5.206,  !- X,Y,Z ==> Vertex 2 {m}
    50.8318575671,23.2688115993,6.894,  !- X,Y,Z ==> Vertex 3 {m}
    51.1018575671,23.2688104086,6.894;  !- X,Y,Z ==> Vertex 4 {m}

   ! RDC _ halle des maquettes mezzanine, Zone 1, Cloison inter-bloc - 87,029 m2 (R+1 _ rue, Zone 1), Surface Area: 87,0293

  BuildingSurface:Detailed,
    P_58012_17_0_0,          !- Name
    Wall,                    !- Surface Type
    7,                       !- Construction Name
    50485,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_58383_25_0_10058,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    51.1018575672,23.2688104105,6.906,  !- X,Y,Z ==> Vertex 1 {m}
    51.1019660475,47.86724487,6.906,  !- X,Y,Z ==> Vertex 2 {m}
    51.1019660475,47.86724487,10.444,  !- X,Y,Z ==> Vertex 3 {m}
    51.1018575672,23.2688104105,10.444;  !- X,Y,Z ==> Vertex 4 {m}

   ! RDC _ halle des maquettes mezzanine, Zone 1, Cloison inter-bloc - 87,029 m2 (R+1 _ rue, Zone 1), Surface Area: 87,0293

  BuildingSurface:Detailed,
    P_58383_25_0_10058,      !- Name
    Wall,                    !- Surface Type
    8,                       !- Construction Name
    58383,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_58012_17_0_0,          !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    51.1019660475,47.86724487,6.906,  !- X,Y,Z ==> Vertex 1 {m}
    51.1018575672,23.2688104105,6.906,  !- X,Y,Z ==> Vertex 2 {m}
    51.1018575672,23.2688104105,10.444,  !- X,Y,Z ==> Vertex 3 {m}
    51.1019660475,47.86724487,10.444;  !- X,Y,Z ==> Vertex 4 {m}

   ! RDC _ halle des maquettes mezzanine, Zone 1, Zone 1, Surface Area: 4,6006

  BuildingSurface:Detailed,
    C_58012_18_0_0,          !- Name
    Ceiling,                 !- Surface Type
    9,                       !- Construction Name
    50485,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F_50485_26_0_10059,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    50.8318909,30.8280594,10.444,  !- X,Y,Z ==> Vertex 1 {m}
    51.1018909,30.82805821,10.444,  !- X,Y,Z ==> Vertex 2 {m}
    51.10196605,47.86724487,10.444,  !- X,Y,Z ==> Vertex 3 {m}
    50.83196605,47.86724606,10.444;  !- X,Y,Z ==> Vertex 4 {m}

   ! RDC _ halle des maquettes mezzanine, Zone 1, Zone 1, Surface Area: 4,6006

  BuildingSurface:Detailed,
    F_50485_26_0_10059,      !- Name
    Floor,                   !- Surface Type
    9,                       !- Construction Name
    50485,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    C_58012_18_0_0,          !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    51.1018909,30.82805821,10.444,  !- X,Y,Z ==> Vertex 1 {m}
    50.8318909,30.8280594,10.444,  !- X,Y,Z ==> Vertex 2 {m}
    50.83196605,47.86724606,10.444,  !- X,Y,Z ==> Vertex 3 {m}
    51.10196605,47.86724487,10.444;  !- X,Y,Z ==> Vertex 4 {m}

   ! RDC _ halle des maquettes mezzanine, Zone 1, Zone 1, Surface Area: 2,041m2

  BuildingSurface:Detailed,
    R_58012_18_1_0,          !- Name
    Roof,                    !- Surface Type
    9,                       !- Construction Name
    50485,                   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    50.83185757,23.2688116,10.444,  !- X,Y,Z ==> Vertex 1 {m}
    51.10185757,23.26881041,10.444,  !- X,Y,Z ==> Vertex 2 {m}
    51.1018909066,30.82805821,10.444,  !- X,Y,Z ==> Vertex 3 {m}
    50.8318909066,30.8280594,10.444;  !- X,Y,Z ==> Vertex 4 {m}

   ! RDC _ halle des maquettes mezzanine, Zone 1, Zone 1, Surface Area: 0,9553

  BuildingSurface:Detailed,
    P_58012_19_0_0,          !- Name
    Wall,                    !- Surface Type
    9,                       !- Construction Name
    50485,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_50485_24_0_10060,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    50.8318575671,23.2688115993,6.906,  !- X,Y,Z ==> Vertex 1 {m}
    51.1018575671,23.2688104086,6.906,  !- X,Y,Z ==> Vertex 2 {m}
    51.1018575671,23.2688104086,10.444,  !- X,Y,Z ==> Vertex 3 {m}
    50.8318575671,23.2688115993,10.444;  !- X,Y,Z ==> Vertex 4 {m}

   ! RDC _ halle des maquettes mezzanine, Zone 1, Zone 1, Surface Area: 0,9553

  BuildingSurface:Detailed,
    P_50485_24_0_10060,      !- Name
    Wall,                    !- Surface Type
    9,                       !- Construction Name
    50485,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_58012_19_0_0,          !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    51.1018575671,23.2688104086,6.906,  !- X,Y,Z ==> Vertex 1 {m}
    50.8318575671,23.2688115993,6.906,  !- X,Y,Z ==> Vertex 2 {m}
    50.8318575671,23.2688115993,10.444,  !- X,Y,Z ==> Vertex 3 {m}
    51.1018575671,23.2688104086,10.444;  !- X,Y,Z ==> Vertex 4 {m}

   ! RDC _ halle des maquettes mezzanine, Zone 1, Zone 1, Surface Area: 6,6416

  BuildingSurface:Detailed,
    F_58012_20_0_0,          !- Name
    Floor,                   !- Surface Type
    9,                       !- Construction Name
    50485,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    C_50485_12_0_10061,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    51.10185757,23.26881041,6.906,  !- X,Y,Z ==> Vertex 1 {m}
    50.83185757,23.2688116,6.906,  !- X,Y,Z ==> Vertex 2 {m}
    50.83196605,47.86724606,6.906,  !- X,Y,Z ==> Vertex 3 {m}
    51.10196605,47.86724487,6.906;  !- X,Y,Z ==> Vertex 4 {m}

   ! RDC _ halle des maquettes mezzanine, Zone 1, Zone 1, Surface Area: 6,6416

  BuildingSurface:Detailed,
    C_50485_12_0_10061,      !- Name
    Ceiling,                 !- Surface Type
    9,                       !- Construction Name
    50485,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F_58012_20_0_0,          !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    50.83185757,23.2688116,6.906,  !- X,Y,Z ==> Vertex 1 {m}
    51.10185757,23.26881041,6.906,  !- X,Y,Z ==> Vertex 2 {m}
    51.10196605,47.86724487,6.906,  !- X,Y,Z ==> Vertex 3 {m}
    50.83196605,47.86724606,6.906;  !- X,Y,Z ==> Vertex 4 {m}

   ! RDC _ halle des maquettes mezzanine, Zone 1, Cloison inter-bloc - 29,103 m2 (toiture rue, Zone 1), Surface Area: 29,1029

  BuildingSurface:Detailed,
    P_58012_23_0_0,          !- Name
    Wall,                    !- Surface Type
    7,                       !- Construction Name
    50485,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_58383_15_0_10062,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    51.1018909039,30.8280582103,10.456,  !- X,Y,Z ==> Vertex 1 {m}
    51.1019660475,47.86724487,10.456,  !- X,Y,Z ==> Vertex 2 {m}
    51.1019660475,47.86724487,12.164,  !- X,Y,Z ==> Vertex 3 {m}
    51.1018909039,30.8280582103,12.164;  !- X,Y,Z ==> Vertex 4 {m}

   ! RDC _ halle des maquettes mezzanine, Zone 1, Cloison inter-bloc - 29,103 m2 (toiture rue, Zone 1), Surface Area: 29,1029

  BuildingSurface:Detailed,
    P_58383_15_0_10062,      !- Name
    Wall,                    !- Surface Type
    8,                       !- Construction Name
    58383,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_58012_23_0_0,          !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    51.1019660475,47.86724487,10.456,  !- X,Y,Z ==> Vertex 1 {m}
    51.1018909039,30.8280582103,10.456,  !- X,Y,Z ==> Vertex 2 {m}
    51.1018909039,30.8280582103,12.164,  !- X,Y,Z ==> Vertex 3 {m}
    51.1019660475,47.86724487,12.164;  !- X,Y,Z ==> Vertex 4 {m}

   ! RDC _ halle des maquettes mezzanine, Zone 1, Zone 1, Surface Area: 4,601m2

  BuildingSurface:Detailed,
    R_58012_24_0_0,          !- Name
    Roof,                    !- Surface Type
    9,                       !- Construction Name
    50485,                   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    50.8318909039,30.8280593992,12.164,  !- X,Y,Z ==> Vertex 1 {m}
    51.1018909039,30.8280582085,12.164,  !- X,Y,Z ==> Vertex 2 {m}
    51.1019660475,47.8672448683,12.164,  !- X,Y,Z ==> Vertex 3 {m}
    50.8319660475,47.867246059,12.164;  !- X,Y,Z ==> Vertex 4 {m}

   ! RDC _ halle des maquettes mezzanine, Zone 1, Zone 1, Surface Area: 0,461m2

  BuildingSurface:Detailed,
    W_58012_25_0_0,          !- Name
    Wall,                    !- Surface Type
    9,                       !- Construction Name
    50485,                   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    .5,                      !- View Factor to Ground
    4,                       !- Number of Vertices
    50.8318909039,30.8280593992,10.456,  !- X,Y,Z ==> Vertex 1 {m}
    51.1018909039,30.8280582085,10.456,  !- X,Y,Z ==> Vertex 2 {m}
    51.1018909039,30.8280582085,12.164,  !- X,Y,Z ==> Vertex 3 {m}
    50.8318909039,30.8280593992,12.164;  !- X,Y,Z ==> Vertex 4 {m}

   ! RDC _ halle des maquettes mezzanine, Zone 1, Zone 1, Surface Area: 4,6006

  BuildingSurface:Detailed,
    F_58012_26_0_0,          !- Name
    Floor,                   !- Surface Type
    9,                       !- Construction Name
    50485,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    C_50485_18_0_10063,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    51.1018909,30.82805821,10.456,  !- X,Y,Z ==> Vertex 1 {m}
    50.8318909,30.8280594,10.456,  !- X,Y,Z ==> Vertex 2 {m}
    50.83196605,47.86724606,10.456,  !- X,Y,Z ==> Vertex 3 {m}
    51.10196605,47.86724487,10.456;  !- X,Y,Z ==> Vertex 4 {m}

   ! RDC _ halle des maquettes mezzanine, Zone 1, Zone 1, Surface Area: 4,6006

  BuildingSurface:Detailed,
    C_50485_18_0_10063,      !- Name
    Ceiling,                 !- Surface Type
    9,                       !- Construction Name
    50485,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F_58012_26_0_0,          !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    50.8318909,30.8280594,10.456,  !- X,Y,Z ==> Vertex 1 {m}
    51.1018909,30.82805821,10.456,  !- X,Y,Z ==> Vertex 2 {m}
    51.10196605,47.86724487,10.456,  !- X,Y,Z ==> Vertex 3 {m}
    50.83196605,47.86724606,10.456;  !- X,Y,Z ==> Vertex 4 {m}

   ! RDC _ halle des maquettes mezzanine, Zone 1, Zone 1, Surface Area: 7,5324

  BuildingSurface:Detailed,
    C_58012_30_0_0,          !- Name
    Ceiling,                 !- Surface Type
    9,                       !- Construction Name
    50485,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F_50485_38_0_10064,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    22.78792128,22.9928116,5.194,  !- X,Y,Z ==> Vertex 1 {m}
    50.68585635,22.9928116,5.194,  !- X,Y,Z ==> Vertex 2 {m}
    50.68585635,23.2628116,5.194,  !- X,Y,Z ==> Vertex 3 {m}
    22.78792128,23.2628116,5.194;  !- X,Y,Z ==> Vertex 4 {m}

   ! RDC _ halle des maquettes mezzanine, Zone 1, Zone 1, Surface Area: 7,5324

  BuildingSurface:Detailed,
    F_50485_38_0_10064,      !- Name
    Floor,                   !- Surface Type
    9,                       !- Construction Name
    50485,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    C_58012_30_0_0,          !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    50.68585635,22.9928116,5.194,  !- X,Y,Z ==> Vertex 1 {m}
    22.78792128,22.9928116,5.194,  !- X,Y,Z ==> Vertex 2 {m}
    22.78792128,23.2628116,5.194,  !- X,Y,Z ==> Vertex 3 {m}
    50.68585635,23.2628116,5.194;  !- X,Y,Z ==> Vertex 4 {m}

   ! RDC _ halle des maquettes mezzanine, Zone 1, Zone 1, Surface Area: 0,456m2

  BuildingSurface:Detailed,
    W_58012_31_0_0,          !- Name
    Wall,                    !- Surface Type
    9,                       !- Construction Name
    50485,                   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    .5,                      !- View Factor to Ground
    4,                       !- Number of Vertices
    22.78792128,23.2628115962,3.506,  !- X,Y,Z ==> Vertex 1 {m}
    22.78792128,22.9928115962,3.506,  !- X,Y,Z ==> Vertex 2 {m}
    22.78792128,22.9928115962,5.194,  !- X,Y,Z ==> Vertex 3 {m}
    22.78792128,23.2628115962,5.194;  !- X,Y,Z ==> Vertex 4 {m}

   ! RDC _ halle des maquettes mezzanine, Zone 1, Mur (avec trou) - 3.706 m2, 279.0°, Surface Area: 0,4558

  BuildingSurface:Detailed,
    P_58012_33_0_0,          !- Name
    Wall,                    !- Surface Type
    9,                       !- Construction Name
    50485,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_58383_4_0_10065,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    50.68585635,22.9928116,3.506,  !- X,Y,Z ==> Vertex 1 {m}
    50.68585635,23.2628116,3.506,  !- X,Y,Z ==> Vertex 2 {m}
    50.68585635,23.2628116,5.194,  !- X,Y,Z ==> Vertex 3 {m}
    50.68585635,22.9928116,5.194;  !- X,Y,Z ==> Vertex 4 {m}

   ! RDC _ halle des maquettes mezzanine, Zone 1, Mur (avec trou) - 3.706 m2, 279.0°, Surface Area: 0,4558

  BuildingSurface:Detailed,
    P_58383_4_0_10065,       !- Name
    Wall,                    !- Surface Type
    9,                       !- Construction Name
    58383,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_58012_33_0_0,          !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    50.68585635,23.2628116,3.506,  !- X,Y,Z ==> Vertex 1 {m}
    50.68585635,22.9928116,3.506,  !- X,Y,Z ==> Vertex 2 {m}
    50.68585635,22.9928116,5.194,  !- X,Y,Z ==> Vertex 3 {m}
    50.68585635,23.2628116,5.194;  !- X,Y,Z ==> Vertex 4 {m}

   ! RDC _ halle des maquettes mezzanine, Zone 1, Zone 1, Surface Area: 7,608m2

  BuildingSurface:Detailed,
    R_58012_36_0_0,          !- Name
    Roof,                    !- Surface Type
    9,                       !- Construction Name
    50485,                   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    22.64792128,22.9928115962,11.97334132,  !- X,Y,Z ==> Vertex 1 {m}
    50.82585635,22.9928115962,11.97334132,  !- X,Y,Z ==> Vertex 2 {m}
    50.82585635,23.2628115962,11.97334132,  !- X,Y,Z ==> Vertex 3 {m}
    22.64792128,23.2628115962,11.97334132;  !- X,Y,Z ==> Vertex 4 {m}

   ! RDC _ halle des maquettes mezzanine, Zone 1, Zone 1, Surface Area: 1,827m2

  BuildingSurface:Detailed,
    W_58012_37_0_0,          !- Name
    Wall,                    !- Surface Type
    9,                       !- Construction Name
    50485,                   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    .5,                      !- View Factor to Ground
    4,                       !- Number of Vertices
    22.64792128,23.2628115962,5.206,  !- X,Y,Z ==> Vertex 1 {m}
    22.64792128,22.9928115962,5.206,  !- X,Y,Z ==> Vertex 2 {m}
    22.64792128,22.9928115962,11.97334132,  !- X,Y,Z ==> Vertex 3 {m}
    22.64792128,23.2628115962,11.97334132;  !- X,Y,Z ==> Vertex 4 {m}

   ! RDC _ halle des maquettes mezzanine, Zone 1, Zone 1, Surface Area: 7,5324

  BuildingSurface:Detailed,
    F_58012_38_0_0,          !- Name
    Floor,                   !- Surface Type
    9,                       !- Construction Name
    50485,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    C_50485_30_0_10066,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    50.68585635,22.9928116,5.206,  !- X,Y,Z ==> Vertex 1 {m}
    22.78792128,22.9928116,5.206,  !- X,Y,Z ==> Vertex 2 {m}
    22.78792128,23.2628116,5.206,  !- X,Y,Z ==> Vertex 3 {m}
    50.68585635,23.2628116,5.206;  !- X,Y,Z ==> Vertex 4 {m}

   ! RDC _ halle des maquettes mezzanine, Zone 1, Zone 1, Surface Area: 7,5324

  BuildingSurface:Detailed,
    C_50485_30_0_10066,      !- Name
    Ceiling,                 !- Surface Type
    9,                       !- Construction Name
    50485,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F_58012_38_0_0,          !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    22.78792128,22.9928116,5.206,  !- X,Y,Z ==> Vertex 1 {m}
    50.68585635,22.9928116,5.206,  !- X,Y,Z ==> Vertex 2 {m}
    50.68585635,23.2628116,5.206,  !- X,Y,Z ==> Vertex 3 {m}
    22.78792128,23.2628116,5.206;  !- X,Y,Z ==> Vertex 4 {m}

   ! RDC _ halle des maquettes mezzanine, Zone 1, Mur (avec trou) - 2.755 m2, 279.0°, Surface Area: 0,4574

  BuildingSurface:Detailed,
    P_58012_39_0_0,          !- Name
    Wall,                    !- Surface Type
    9,                       !- Construction Name
    50485,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_58383_4_0_10067,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    50.82585635,22.9928116,5.206,  !- X,Y,Z ==> Vertex 1 {m}
    50.82585635,23.2628116,5.206,  !- X,Y,Z ==> Vertex 2 {m}
    50.82585635,23.2628116,6.9,  !- X,Y,Z ==> Vertex 3 {m}
    50.82585635,22.9928116,6.9;  !- X,Y,Z ==> Vertex 4 {m}

   ! RDC _ halle des maquettes mezzanine, Zone 1, Mur (avec trou) - 2.755 m2, 279.0°, Surface Area: 0,4574

  BuildingSurface:Detailed,
    P_58383_4_0_10067,       !- Name
    Wall,                    !- Surface Type
    9,                       !- Construction Name
    58383,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_58012_39_0_0,          !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    50.82585635,23.2628116,5.206,  !- X,Y,Z ==> Vertex 1 {m}
    50.82585635,22.9928116,5.206,  !- X,Y,Z ==> Vertex 2 {m}
    50.82585635,22.9928116,6.9,  !- X,Y,Z ==> Vertex 3 {m}
    50.82585635,23.2628116,6.9;  !- X,Y,Z ==> Vertex 4 {m}

   ! RDC _ halle des maquettes mezzanine, Zone 1, Mur (avec trou) - 2.755 m2, 279.0°, Surface Area: 0,9585

  BuildingSurface:Detailed,
    P_58012_39_1_0,          !- Name
    Wall,                    !- Surface Type
    9,                       !- Construction Name
    50485,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_58383_4_0_10068,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    50.82585635,22.9928116,6.9,  !- X,Y,Z ==> Vertex 1 {m}
    50.82585635,23.2628116,6.9,  !- X,Y,Z ==> Vertex 2 {m}
    50.82585635,23.2628116,10.45,  !- X,Y,Z ==> Vertex 3 {m}
    50.82585635,22.9928116,10.45;  !- X,Y,Z ==> Vertex 4 {m}

   ! RDC _ halle des maquettes mezzanine, Zone 1, Mur (avec trou) - 2.755 m2, 279.0°, Surface Area: 0,9585

  BuildingSurface:Detailed,
    P_58383_4_0_10068,       !- Name
    Wall,                    !- Surface Type
    9,                       !- Construction Name
    58383,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_58012_39_1_0,          !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    50.82585635,23.2628116,6.9,  !- X,Y,Z ==> Vertex 1 {m}
    50.82585635,22.9928116,6.9,  !- X,Y,Z ==> Vertex 2 {m}
    50.82585635,22.9928116,10.45,  !- X,Y,Z ==> Vertex 3 {m}
    50.82585635,23.2628116,10.45;  !- X,Y,Z ==> Vertex 4 {m}

   ! RDC _ halle des maquettes mezzanine, Zone 1, Mur (avec trou) - 2.755 m2, 279.0°, Surface Area: 0,411m2

  BuildingSurface:Detailed,
    W_58012_39_2_0,          !- Name
    Wall,                    !- Surface Type
    9,                       !- Construction Name
    50485,                   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    .5,                      !- View Factor to Ground
    4,                       !- Number of Vertices
    50.82585635,22.9928116,10.45,  !- X,Y,Z ==> Vertex 1 {m}
    50.82585635,23.2628116,10.45,  !- X,Y,Z ==> Vertex 2 {m}
    50.82585635,23.2628116,11.97334132,  !- X,Y,Z ==> Vertex 3 {m}
    50.82585635,22.9928116,11.97334132;  !- X,Y,Z ==> Vertex 4 {m}

   ! R+1 halle des maquettes, Zone 1, Mur (avec trou) - 243,028 m2, 99,0°, Surface Area: 0,4558

  BuildingSurface:Detailed,
    P_59938_0_0_0,           !- Name
    Wall,                    !- Surface Type
    7,                       !- Construction Name
    50485,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_58383_57_0_10069,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    50.8318563497,-15.08162707,5.206,  !- X,Y,Z ==> Vertex 1 {m}
    50.8318563497,-14.81162707,5.206,  !- X,Y,Z ==> Vertex 2 {m}
    50.8318563497,-14.81162707,6.894,  !- X,Y,Z ==> Vertex 3 {m}
    50.8318563497,-15.08162707,6.894;  !- X,Y,Z ==> Vertex 4 {m}

   ! R+1 halle des maquettes, Zone 1, Mur (avec trou) - 243,028 m2, 99,0°, Surface Area: 0,4558

  BuildingSurface:Detailed,
    P_58383_57_0_10069,      !- Name
    Wall,                    !- Surface Type
    8,                       !- Construction Name
    58383,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_59938_0_0_0,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    50.8318563497,-14.81162707,5.206,  !- X,Y,Z ==> Vertex 1 {m}
    50.8318563497,-15.08162707,5.206,  !- X,Y,Z ==> Vertex 2 {m}
    50.8318563497,-15.08162707,6.894,  !- X,Y,Z ==> Vertex 3 {m}
    50.8318563497,-14.81162707,6.894;  !- X,Y,Z ==> Vertex 4 {m}

   ! R+1 halle des maquettes, Zone 1, Mur (avec trou) - 243,028 m2, 99,0°, Surface Area: 0,4558

  BuildingSurface:Detailed,
    P_59938_0_1_0,           !- Name
    Wall,                    !- Surface Type
    7,                       !- Construction Name
    50485,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_58383_17_0_10070,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    50.8318563497,-15.35162707,5.206,  !- X,Y,Z ==> Vertex 1 {m}
    50.8318563497,-15.08162707,5.206,  !- X,Y,Z ==> Vertex 2 {m}
    50.8318563497,-15.08162707,6.894,  !- X,Y,Z ==> Vertex 3 {m}
    50.8318563497,-15.35162707,6.894;  !- X,Y,Z ==> Vertex 4 {m}

   ! R+1 halle des maquettes, Zone 1, Mur (avec trou) - 243,028 m2, 99,0°, Surface Area: 0,4558

  BuildingSurface:Detailed,
    P_58383_17_0_10070,      !- Name
    Wall,                    !- Surface Type
    8,                       !- Construction Name
    58383,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_59938_0_1_0,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    50.8318563497,-15.08162707,5.206,  !- X,Y,Z ==> Vertex 1 {m}
    50.8318563497,-15.35162707,5.206,  !- X,Y,Z ==> Vertex 2 {m}
    50.8318563497,-15.35162707,6.894,  !- X,Y,Z ==> Vertex 3 {m}
    50.8318563497,-15.08162707,6.894;  !- X,Y,Z ==> Vertex 4 {m}

   ! R+1 halle des maquettes, Zone 1, Mur (avec trou) - 243,028 m2, 99,0°, Surface Area: 0,4693

  BuildingSurface:Detailed,
    P_59938_0_2_0,           !- Name
    Wall,                    !- Surface Type
    7,                       !- Construction Name
    50485,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_58383_23_0_10071,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    50.8318563497,-15.35162707,6.906,  !- X,Y,Z ==> Vertex 1 {m}
    50.8318563497,-15.08162707,6.906,  !- X,Y,Z ==> Vertex 2 {m}
    50.8318563497,-15.08162707,8.644,  !- X,Y,Z ==> Vertex 3 {m}
    50.8318563497,-15.35162707,8.644;  !- X,Y,Z ==> Vertex 4 {m}

   ! R+1 halle des maquettes, Zone 1, Mur (avec trou) - 243,028 m2, 99,0°, Surface Area: 0,4693

  BuildingSurface:Detailed,
    P_58383_23_0_10071,      !- Name
    Wall,                    !- Surface Type
    8,                       !- Construction Name
    58383,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_59938_0_2_0,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    50.8318563497,-15.08162707,6.906,  !- X,Y,Z ==> Vertex 1 {m}
    50.8318563497,-15.35162707,6.906,  !- X,Y,Z ==> Vertex 2 {m}
    50.8318563497,-15.35162707,8.644,  !- X,Y,Z ==> Vertex 3 {m}
    50.8318563497,-15.08162707,8.644;  !- X,Y,Z ==> Vertex 4 {m}

   ! R+1 halle des maquettes, Zone 1, Mur (avec trou) - 243,028 m2, 99,0°, Surface Area: 0,4693

  BuildingSurface:Detailed,
    P_59938_0_3_0,           !- Name
    Wall,                    !- Surface Type
    7,                       !- Construction Name
    50485,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_58383_39_0_10072,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    50.8318563497,-15.08162707,6.906,  !- X,Y,Z ==> Vertex 1 {m}
    50.8318563497,-14.81162707,6.906,  !- X,Y,Z ==> Vertex 2 {m}
    50.8318563497,-14.81162707,8.644,  !- X,Y,Z ==> Vertex 3 {m}
    50.8318563497,-15.08162707,8.644;  !- X,Y,Z ==> Vertex 4 {m}

   ! R+1 halle des maquettes, Zone 1, Mur (avec trou) - 243,028 m2, 99,0°, Surface Area: 0,4693

  BuildingSurface:Detailed,
    P_58383_39_0_10072,      !- Name
    Wall,                    !- Surface Type
    8,                       !- Construction Name
    58383,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_59938_0_3_0,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    50.8318563497,-14.81162707,6.906,  !- X,Y,Z ==> Vertex 1 {m}
    50.8318563497,-15.08162707,6.906,  !- X,Y,Z ==> Vertex 2 {m}
    50.8318563497,-15.08162707,8.644,  !- X,Y,Z ==> Vertex 3 {m}
    50.8318563497,-14.81162707,8.644;  !- X,Y,Z ==> Vertex 4 {m}

   ! R+1 halle des maquettes, Zone 1, Mur (avec trou) - 243,028 m2, 99,0°, Surface Area: 0,075m2

  BuildingSurface:Detailed,
    W_59938_0_4_1,           !- Name
    Wall,                    !- Surface Type
    5,                       !- Construction Name
    50485,                   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    .5,                      !- View Factor to Ground
    4,                       !- Number of Vertices
    50.8318563497,-14.80362707,5.206,  !- X,Y,Z ==> Vertex 1 {m}
    50.8318563497,22.7228116,5.206,  !- X,Y,Z ==> Vertex 2 {m}
    50.8318563497,22.7228116,5.208,  !- X,Y,Z ==> Vertex 3 {m}
    50.8318563497,-14.80362707,5.208;  !- X,Y,Z ==> Vertex 4 {m}

   ! R+1 halle des maquettes, Zone 1, Mur (avec trou) - 243,028 m2, 99,0°, Surface Area: 0,228m2

  BuildingSurface:Detailed,
    W_59938_0_4_3,           !- Name
    Wall,                    !- Surface Type
    5,                       !- Construction Name
    50485,                   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    .5,                      !- View Factor to Ground
    4,                       !- Number of Vertices
    50.8318563497,-15.35162707,5.2,  !- X,Y,Z ==> Vertex 1 {m}
    50.8318563497,22.7228116,5.2,  !- X,Y,Z ==> Vertex 2 {m}
    50.8318563497,22.7228116,5.206,  !- X,Y,Z ==> Vertex 3 {m}
    50.8318563497,-15.35162707,5.206;  !- X,Y,Z ==> Vertex 4 {m}

   ! R+1 halle des maquettes, Zone 1, Mur (avec trou) - 243,028 m2, 99,0°, Surface Area: 0,072m2

  BuildingSurface:Detailed,
    W_59938_0_4_5,           !- Name
    Wall,                    !- Surface Type
    5,                       !- Construction Name
    50485,                   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    .5,                      !- View Factor to Ground
    4,                       !- Number of Vertices
    50.8318563497,-27.33547088,5.2,  !- X,Y,Z ==> Vertex 1 {m}
    50.8318563497,-15.35162707,5.2,  !- X,Y,Z ==> Vertex 2 {m}
    50.8318563497,-15.35162707,5.206,  !- X,Y,Z ==> Vertex 3 {m}
    50.8318563497,-27.33547088,5.206;  !- X,Y,Z ==> Vertex 4 {m}

   ! R+1 halle des maquettes, Zone 1, Mur (avec trou) - 243,028 m2, 99,0°, Surface Area: 0,075m2

  BuildingSurface:Detailed,
    W_59938_0_4_7,           !- Name
    Wall,                    !- Surface Type
    5,                       !- Construction Name
    50485,                   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    .5,                      !- View Factor to Ground
    4,                       !- Number of Vertices
    50.8318563497,-14.80362707,6.906,  !- X,Y,Z ==> Vertex 1 {m}
    50.8318563497,22.7228116,6.906,  !- X,Y,Z ==> Vertex 2 {m}
    50.8318563497,22.7228116,6.908,  !- X,Y,Z ==> Vertex 3 {m}
    50.8318563497,-14.80362707,6.908;  !- X,Y,Z ==> Vertex 4 {m}

   ! R+1 halle des maquettes, Zone 1, Mur (avec trou) - 243,028 m2, 99,0°, Surface Area: 0,525m2

  BuildingSurface:Detailed,
    W_59938_0_4_11,          !- Name
    Wall,                    !- Surface Type
    5,                       !- Construction Name
    50485,                   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    .5,                      !- View Factor to Ground
    4,                       !- Number of Vertices
    50.8318563497,-14.81162707,6.892,  !- X,Y,Z ==> Vertex 1 {m}
    50.8318563497,22.7148116,6.892,  !- X,Y,Z ==> Vertex 2 {m}
    50.8318563497,22.7148116,6.906,  !- X,Y,Z ==> Vertex 3 {m}
    50.8318563497,-14.81162707,6.906;  !- X,Y,Z ==> Vertex 4 {m}

   ! R+1 halle des maquettes, Zone 1, Mur (avec trou) - 243,028 m2, 99,0°, Surface Area: 0,389m2

  BuildingSurface:Detailed,
    W_59938_0_4_16,          !- Name
    Wall,                    !- Surface Type
    5,                       !- Construction Name
    50485,                   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    .5,                      !- View Factor to Ground
    4,                       !- Number of Vertices
    50.8318563497,-27.33547088,8.644,  !- X,Y,Z ==> Vertex 1 {m}
    50.8318563497,-14.81162707,8.644,  !- X,Y,Z ==> Vertex 2 {m}
    50.8318563497,-14.81162707,8.6751,  !- X,Y,Z ==> Vertex 3 {m}
    50.8318563497,-27.33547088,8.6751;  !- X,Y,Z ==> Vertex 4 {m}

   ! R+1 halle des maquettes, Zone 1, Mur (avec trou) - 243,028 m2, 99,0°, Surface Area: 13,150m2

  BuildingSurface:Detailed,
    W_59938_0_4_18,          !- Name
    Wall,                    !- Surface Type
    5,                       !- Construction Name
    50485,                   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    .5,                      !- View Factor to Ground
    4,                       !- Number of Vertices
    50.8318563497,-9.04594298,10.458,  !- X,Y,Z ==> Vertex 1 {m}
    50.8318563497,6.12005702,10.458,  !- X,Y,Z ==> Vertex 2 {m}
    50.8318563497,6.12005702,11.3251,  !- X,Y,Z ==> Vertex 3 {m}
    50.8318563497,-9.04594298,11.3251;  !- X,Y,Z ==> Vertex 4 {m}

   ! R+1 halle des maquettes, Zone 1, Mur (avec trou) - 243,028 m2, 99,0°, Surface Area: 6,121m2

  BuildingSurface:Detailed,
    W_59938_0_4_19,          !- Name
    Wall,                    !- Surface Type
    5,                       !- Construction Name
    50485,                   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    .5,                      !- View Factor to Ground
    4,                       !- Number of Vertices
    50.8318563497,15.66405702,10.458,  !- X,Y,Z ==> Vertex 1 {m}
    50.8318563497,22.7228116,10.458,  !- X,Y,Z ==> Vertex 2 {m}
    50.8318563497,22.7228116,11.3251,  !- X,Y,Z ==> Vertex 3 {m}
    50.8318563497,15.66405702,11.3251;  !- X,Y,Z ==> Vertex 4 {m}

   ! R+1 halle des maquettes, Zone 1, Mur (avec trou) - 243,028 m2, 99,0°, Surface Area: 0,600m2

  BuildingSurface:Detailed,
    W_59938_0_4_20,          !- Name
    Wall,                    !- Surface Type
    5,                       !- Construction Name
    50485,                   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    .5,                      !- View Factor to Ground
    4,                       !- Number of Vertices
    50.8318563497,-14.80362707,10.442,  !- X,Y,Z ==> Vertex 1 {m}
    50.8318563497,22.7148116,10.442,  !- X,Y,Z ==> Vertex 2 {m}
    50.8318563497,22.7148116,10.458,  !- X,Y,Z ==> Vertex 3 {m}
    50.8318563497,-14.80362707,10.458;  !- X,Y,Z ==> Vertex 4 {m}

   ! R+1 halle des maquettes, Zone 1, Mur (avec trou) - 243,028 m2, 99,0°, Surface Area: 33,209m2

  BuildingSurface:Detailed,
    W_59938_0_4_22,          !- Name
    Wall,                    !- Surface Type
    5,                       !- Construction Name
    50485,                   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    .5,                      !- View Factor to Ground
    4,                       !- Number of Vertices
    50.8318563497,-27.33547088,8.6751,  !- X,Y,Z ==> Vertex 1 {m}
    50.8318563497,-14.80362707,8.6751,  !- X,Y,Z ==> Vertex 2 {m}
    50.8318563497,-14.80362707,11.3251,  !- X,Y,Z ==> Vertex 3 {m}
    50.8318563497,-27.33547088,11.3251;  !- X,Y,Z ==> Vertex 4 {m}

   ! R+1 halle des maquettes, Zone 1, Mur (avec trou) - 243,028 m2, 99,0°, Surface Area: 13,147m2

  BuildingSurface:Detailed,
    W_59938_0_4_23,          !- Name
    Wall,                    !- Surface Type
    5,                       !- Construction Name
    50485,                   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    .5,                      !- View Factor to Ground
    4,                       !- Number of Vertices
    50.8318563497,-9.04594298,11.3251,  !- X,Y,Z ==> Vertex 1 {m}
    50.8318563497,6.12005702,11.3251,  !- X,Y,Z ==> Vertex 2 {m}
    50.8318563497,6.12005702,12.192,  !- X,Y,Z ==> Vertex 3 {m}
    50.8318563497,-9.04594298,12.192;  !- X,Y,Z ==> Vertex 4 {m}

   ! R+1 halle des maquettes, Zone 1, Mur (avec trou) - 243,028 m2, 99,0°, Surface Area: 10,864m2

  BuildingSurface:Detailed,
    W_59938_0_4_24,          !- Name
    Wall,                    !- Surface Type
    5,                       !- Construction Name
    50485,                   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    .5,                      !- View Factor to Ground
    4,                       !- Number of Vertices
    50.8318563497,-27.33547088,11.3251,  !- X,Y,Z ==> Vertex 1 {m}
    50.8318563497,-14.80362707,11.3251,  !- X,Y,Z ==> Vertex 2 {m}
    50.8318563497,-14.80362707,12.192,  !- X,Y,Z ==> Vertex 3 {m}
    50.8318563497,-27.33547088,12.192;  !- X,Y,Z ==> Vertex 4 {m}

   ! R+1 halle des maquettes, Zone 1, Mur (avec trou) - 243,028 m2, 99,0°, Surface Area: 149,555m2

  BuildingSurface:Detailed,
    W_59938_0_4_25,          !- Name
    Wall,                    !- Surface Type
    5,                       !- Construction Name
    50485,                   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    .5,                      !- View Factor to Ground
    5,                       !- Number of Vertices
    50.8318563497,-27.33547088,12.192,  !- X,Y,Z ==> Vertex 1 {m}
    50.8318563497,15.66405702,12.192,  !- X,Y,Z ==> Vertex 2 {m}
    50.8318563497,15.66405702,14.4851991969,  !- X,Y,Z ==> Vertex 3 {m}
    50.8318563497,12.1857449,15.72,  !- X,Y,Z ==> Vertex 4 {m}
    50.8318563497,-27.33547088,15.72;  !- X,Y,Z ==> Vertex 5 {m}

   ! R+1 halle des maquettes, Zone 1, Mur (avec trou) - 243,028 m2, 99,0°, Surface Area: 13,462m2

  BuildingSurface:Detailed,
    W_59938_0_4_26,          !- Name
    Wall,                    !- Surface Type
    5,                       !- Construction Name
    50485,                   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    .5,                      !- View Factor to Ground
    4,                       !- Number of Vertices
    50.8318563497,15.66405702,11.3251,  !- X,Y,Z ==> Vertex 1 {m}
    50.8318563497,22.7228116,11.3251,  !- X,Y,Z ==> Vertex 2 {m}
    50.8318563497,22.7228116,11.97934132,  !- X,Y,Z ==> Vertex 3 {m}
    50.8318563497,15.66405702,14.4851991969;  !- X,Y,Z ==> Vertex 4 {m}

   ! R+1 halle des maquettes, Zone 1, Mur (avec trou) - 0,420 m2, 9,0°, Surface Area: 0,225m2

  BuildingSurface:Detailed,
    W_59938_1_0_1,           !- Name
    Wall,                    !- Surface Type
    5,                       !- Construction Name
    50485,                   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    .5,                      !- View Factor to Ground
    4,                       !- Number of Vertices
    50.82385635,22.7228116,5.2,  !- X,Y,Z ==> Vertex 1 {m}
    22.64192128,22.7228115962,5.2,  !- X,Y,Z ==> Vertex 2 {m}
    22.64192128,22.7228115962,5.208,  !- X,Y,Z ==> Vertex 3 {m}
    50.82385635,22.7228116,5.208;  !- X,Y,Z ==> Vertex 4 {m}

   ! R+1 halle des maquettes, Zone 1, Mur (avec trou) - 0,420 m2, 9,0°, Surface Area: 0,226m2

  BuildingSurface:Detailed,
    W_59938_1_0_4,           !- Name
    Wall,                    !- Surface Type
    5,                       !- Construction Name
    50485,                   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    .5,                      !- View Factor to Ground
    4,                       !- Number of Vertices
    50.8318563497,22.7228116,11.97134132,  !- X,Y,Z ==> Vertex 1 {m}
    22.64992128,22.7228115962,11.97134132,  !- X,Y,Z ==> Vertex 2 {m}
    22.64992128,22.7228115962,11.979344869,  !- X,Y,Z ==> Vertex 3 {m}
    50.8318563497,22.7228116,11.97934132;  !- X,Y,Z ==> Vertex 4 {m}

   ! R+1 halle des maquettes, Zone 1, Mur - 506,905 m2 - 279,0°, Surface Area: 506,905m2

  BuildingSurface:Detailed,
    W_59938_2_0_0,           !- Name
    Wall,                    !- Surface Type
    5,                       !- Construction Name
    50485,                   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    .5,                      !- View Factor to Ground
    5,                       !- Number of Vertices
    22.6419212812,22.7228115962,5.2,  !- X,Y,Z ==> Vertex 1 {m}
    22.641921299,-27.3354708802,5.2,  !- X,Y,Z ==> Vertex 2 {m}
    22.6419212971,-27.3354708802,15.72,  !- X,Y,Z ==> Vertex 3 {m}
    22.6419212831,12.1857448998,15.72,  !- X,Y,Z ==> Vertex 4 {m}
    22.64192128,22.7228115962,11.97934487;  !- X,Y,Z ==> Vertex 5 {m}

      ! Window, 14,573m2 X 10

  FenestrationSurface:Detailed,
    W_59938_2_0_0_0_0_Win,   !- Name
    Window,                  !- Surface Type
    1001,                    !- Construction Name
    W_59938_2_0_0,           !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    .5,                      !- View Factor to Ground
    ,                        !- Shading Control Name
    1,                       !- Frame and Divider Name
    10,                      !- Multiplier
    4,                       !- Number of Vertices
    22.6419212971,-22.4156426326,6.04,  !- X,Y,Z ==> Vertex 1 {m}
    22.6419212988,-27.2404708802,6.04,  !- X,Y,Z ==> Vertex 2 {m}
    22.6419212982,-27.2404708802,9.0604470759,  !- X,Y,Z ==> Vertex 3 {m}
    22.6419212965,-22.4156426326,9.0604470759;  !- X,Y,Z ==> Vertex 4 {m}

   ! R+1 halle des maquettes, Zone 1, Cloison - 296,558 m2 (R+1 halle des maquettes, Zone 2), Surface Area: 296,5581

  BuildingSurface:Detailed,
    P_59938_3_0_0,           !- Name
    Wall,                    !- Surface Type
    7,                       !- Construction Name
    50485,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_59947_1_0_10073,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    22.6419213,-27.3354708802,5.2,  !- X,Y,Z ==> Vertex 1 {m}
    50.83185635,-27.33547088,5.2,  !- X,Y,Z ==> Vertex 2 {m}
    50.83185635,-27.33547088,15.72,  !- X,Y,Z ==> Vertex 3 {m}
    22.6419213,-27.3354708802,15.72;  !- X,Y,Z ==> Vertex 4 {m}

   ! R+1 halle des maquettes, Zone 1, Cloison - 296,558 m2 (R+1 halle des maquettes, Zone 2), Surface Area: 296,5581

  BuildingSurface:Detailed,
    P_59947_1_0_10073,       !- Name
    Wall,                    !- Surface Type
    8,                       !- Construction Name
    59947,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_59938_3_0_0,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    50.83185635,-27.33547088,5.2,  !- X,Y,Z ==> Vertex 1 {m}
    22.6419213,-27.3354708802,5.2,  !- X,Y,Z ==> Vertex 2 {m}
    22.6419213,-27.3354708802,15.72,  !- X,Y,Z ==> Vertex 3 {m}
    50.83185635,-27.33547088,15.72;  !- X,Y,Z ==> Vertex 4 {m}

   ! R+1 halle des maquettes, Zone 1, Toit externe - 20° pente 315,201 m2, Surface Area: 315,201m2

  BuildingSurface:Detailed,
    R_59938_4_0_0,           !- Name
    Roof,                    !- Surface Type
    17,                      !- Construction Name
    50485,                   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    .029,                    !- View Factor to Ground
    4,                       !- Number of Vertices
    50.8318563497,22.7228116,11.97934132,  !- X,Y,Z ==> Vertex 1 {m}
    22.64192128,22.7228110368,11.9793432942,  !- X,Y,Z ==> Vertex 2 {m}
    22.64192128,12.1857448998,15.72,  !- X,Y,Z ==> Vertex 3 {m}
    50.8318563497,12.1857443406,15.7199984242;  !- X,Y,Z ==> Vertex 4 {m}

   ! R+1 halle des maquettes, Zone 1, Plafond/toiture - 1114,101 m2, Surface Area: 4,087m2

  BuildingSurface:Detailed,
    R_59938_5_3_0,           !- Name
    Roof,                    !- Surface Type
    15,                      !- Construction Name
    50485,                   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    48.80502021,-16.39439198,15.72,  !- X,Y,Z ==> Vertex 1 {m}
    50.83185635,-16.39439198,15.72,  !- X,Y,Z ==> Vertex 2 {m}
    50.83185635,-14.37777764,15.72,  !- X,Y,Z ==> Vertex 3 {m}
    48.80502021,-14.37777764,15.72;  !- X,Y,Z ==> Vertex 4 {m}

   ! R+1 halle des maquettes, Zone 1, Plafond/toiture - 1114,101 m2, Surface Area: 279,358m2

  BuildingSurface:Detailed,
    R_59938_5_3_1,           !- Name
    Roof,                    !- Surface Type
    15,                      !- Construction Name
    50485,                   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    25.29888769,-27.33547088,15.72,  !- X,Y,Z ==> Vertex 1 {m}
    50.83185635,-27.33547088,15.72,  !- X,Y,Z ==> Vertex 2 {m}
    50.83185635,-16.39439198,15.72,  !- X,Y,Z ==> Vertex 3 {m}
    25.29888769,-16.39439199,15.72;  !- X,Y,Z ==> Vertex 4 {m}

   ! R+1 halle des maquettes, Zone 1, Plafond/toiture - 1114,101 m2, Surface Area: 34,428m2

  BuildingSurface:Detailed,
    R_59938_5_3_2,           !- Name
    Roof,                    !- Surface Type
    15,                      !- Construction Name
    50485,                   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    22.6419213,-27.33547088,15.72,  !- X,Y,Z ==> Vertex 1 {m}
    25.29888769,-27.33547088,15.72,  !- X,Y,Z ==> Vertex 2 {m}
    25.29888769,-14.37777764,15.72,  !- X,Y,Z ==> Vertex 3 {m}
    22.6419212934,-14.37777764,15.72;  !- X,Y,Z ==> Vertex 4 {m}

   ! R+1 halle des maquettes, Zone 1, Plafond/toiture - 1114,101 m2, Surface Area: 4,087m2

  BuildingSurface:Detailed,
    R_59938_5_3_3,           !- Name
    Roof,                    !- Surface Type
    15,                      !- Construction Name
    50485,                   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    48.80502021,-6.39439198,15.72,  !- X,Y,Z ==> Vertex 1 {m}
    50.83185635,-6.39439198,15.72,  !- X,Y,Z ==> Vertex 2 {m}
    50.83185635,-4.37777764,15.72,  !- X,Y,Z ==> Vertex 3 {m}
    48.80502021,-4.37777764,15.72;  !- X,Y,Z ==> Vertex 4 {m}

   ! R+1 halle des maquettes, Zone 1, Plafond/toiture - 1114,101 m2, Surface Area: 140,260m2

  BuildingSurface:Detailed,
    R_59938_5_3_4,           !- Name
    Roof,                    !- Surface Type
    15,                      !- Construction Name
    50485,                   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    25.29888769,-12.3613633,15.72,  !- X,Y,Z ==> Vertex 1 {m}
    48.80502021,-12.36136329,15.72,  !- X,Y,Z ==> Vertex 2 {m}
    48.80502021,-6.3943919808,15.72,  !- X,Y,Z ==> Vertex 3 {m}
    25.29888769,-6.39439199,15.72;  !- X,Y,Z ==> Vertex 4 {m}

   ! R+1 halle des maquettes, Zone 1, Plafond/toiture - 1114,101 m2, Surface Area: 16,181m2

  BuildingSurface:Detailed,
    R_59938_5_3_5,           !- Name
    Roof,                    !- Surface Type
    15,                      !- Construction Name
    50485,                   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    48.80502021,-14.37777764,15.72,  !- X,Y,Z ==> Vertex 1 {m}
    50.83185635,-14.37777764,15.72,  !- X,Y,Z ==> Vertex 2 {m}
    50.83185635,-6.39439198,15.72,  !- X,Y,Z ==> Vertex 3 {m}
    48.80502021,-6.3943919808,15.72;  !- X,Y,Z ==> Vertex 4 {m}

   ! R+1 halle des maquettes, Zone 1, Plafond/toiture - 1114,101 m2, Surface Area: 26,570m2

  BuildingSurface:Detailed,
    R_59938_5_3_6,           !- Name
    Roof,                    !- Surface Type
    15,                      !- Construction Name
    50485,                   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    22.6419212934,-14.37777764,15.72,  !- X,Y,Z ==> Vertex 1 {m}
    25.29888769,-14.37777764,15.72,  !- X,Y,Z ==> Vertex 2 {m}
    25.29888769,-4.37777764,15.72,  !- X,Y,Z ==> Vertex 3 {m}
    22.6419212884,-4.37777764,15.72;  !- X,Y,Z ==> Vertex 4 {m}

   ! R+1 halle des maquettes, Zone 1, Plafond/toiture - 1114,101 m2, Surface Area: 4,087m2

  BuildingSurface:Detailed,
    R_59938_5_3_7,           !- Name
    Roof,                    !- Surface Type
    15,                      !- Construction Name
    50485,                   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    48.80502021,3.60560802,15.72,  !- X,Y,Z ==> Vertex 1 {m}
    50.83185635,3.60560802,15.72,  !- X,Y,Z ==> Vertex 2 {m}
    50.83185635,5.62222236,15.72,  !- X,Y,Z ==> Vertex 3 {m}
    48.80502021,5.62222236,15.72;  !- X,Y,Z ==> Vertex 4 {m}

   ! R+1 halle des maquettes, Zone 1, Plafond/toiture - 1114,101 m2, Surface Area: 140,260m2

  BuildingSurface:Detailed,
    R_59938_5_3_8,           !- Name
    Roof,                    !- Surface Type
    15,                      !- Construction Name
    50485,                   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    25.29888769,-2.3613633,15.72,  !- X,Y,Z ==> Vertex 1 {m}
    48.80502021,-2.36136329,15.72,  !- X,Y,Z ==> Vertex 2 {m}
    48.80502021,3.6056080192,15.72,  !- X,Y,Z ==> Vertex 3 {m}
    25.29888769,3.60560801,15.72;  !- X,Y,Z ==> Vertex 4 {m}

   ! R+1 halle des maquettes, Zone 1, Plafond/toiture - 1114,101 m2, Surface Area: 16,181m2

  BuildingSurface:Detailed,
    R_59938_5_3_9,           !- Name
    Roof,                    !- Surface Type
    15,                      !- Construction Name
    50485,                   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    48.80502021,-4.37777764,15.72,  !- X,Y,Z ==> Vertex 1 {m}
    50.83185635,-4.37777764,15.72,  !- X,Y,Z ==> Vertex 2 {m}
    50.83185635,3.60560802,15.72,  !- X,Y,Z ==> Vertex 3 {m}
    48.80502021,3.6056080192,15.72;  !- X,Y,Z ==> Vertex 4 {m}

   ! R+1 halle des maquettes, Zone 1, Plafond/toiture - 1114,101 m2, Surface Area: 26,570m2

  BuildingSurface:Detailed,
    R_59938_5_3_10,          !- Name
    Roof,                    !- Surface Type
    15,                      !- Construction Name
    50485,                   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    22.6419212884,-4.37777764,15.72,  !- X,Y,Z ==> Vertex 1 {m}
    25.29888769,-4.37777764,15.72,  !- X,Y,Z ==> Vertex 2 {m}
    25.29888769,5.62222236,15.72,  !- X,Y,Z ==> Vertex 3 {m}
    22.6419212833,5.62222236,15.72;  !- X,Y,Z ==> Vertex 4 {m}

   ! R+1 halle des maquettes, Zone 1, Plafond/toiture - 1114,101 m2, Surface Area: 5,358m2

  BuildingSurface:Detailed,
    R_59938_5_3_11,          !- Name
    Roof,                    !- Surface Type
    15,                      !- Construction Name
    50485,                   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    22.6419212833,5.62222236,15.72,  !- X,Y,Z ==> Vertex 1 {m}
    25.29888769,5.62222236,15.72,  !- X,Y,Z ==> Vertex 2 {m}
    25.29888769,7.6386367,15.72,  !- X,Y,Z ==> Vertex 3 {m}
    22.6419212823,7.6386367,15.72;  !- X,Y,Z ==> Vertex 4 {m}

   ! R+1 halle des maquettes, Zone 1, Plafond/toiture - 1114,101 m2, Surface Area: 118,966m2

  BuildingSurface:Detailed,
    R_59938_5_3_12,          !- Name
    Roof,                    !- Surface Type
    15,                      !- Construction Name
    50485,                   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    22.6419212823,7.6386367,15.72,  !- X,Y,Z ==> Vertex 1 {m}
    48.80502021,7.63863671,15.72,  !- X,Y,Z ==> Vertex 2 {m}
    48.80502021,12.1857449,15.72,  !- X,Y,Z ==> Vertex 3 {m}
    22.64192128,12.1857449,15.72;  !- X,Y,Z ==> Vertex 4 {m}

   ! R+1 halle des maquettes, Zone 1, Plafond/toiture - 1114,101 m2, Surface Area: 13,303m2

  BuildingSurface:Detailed,
    R_59938_5_3_13,          !- Name
    Roof,                    !- Surface Type
    15,                      !- Construction Name
    50485,                   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    48.80502021,5.62222236,15.72,  !- X,Y,Z ==> Vertex 1 {m}
    50.83185635,5.62222236,15.72,  !- X,Y,Z ==> Vertex 2 {m}
    50.83185635,12.1857449,15.72,  !- X,Y,Z ==> Vertex 3 {m}
    48.80502021,12.1857449,15.72;  !- X,Y,Z ==> Vertex 4 {m}

   ! R+1 halle des maquettes, Zone 1, Cloison inter-bloc - 63,338 m2 (RDC _ rue, Zone 1), Surface Area: 63,3379

  BuildingSurface:Detailed,
    P_59938_8_0_0,           !- Name
    Wall,                    !- Surface Type
    7,                       !- Construction Name
    50485,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_58383_43_0_10074,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    51.10185635,-14.80562707,5.206,  !- X,Y,Z ==> Vertex 1 {m}
    51.10185635,22.7168116,5.206,  !- X,Y,Z ==> Vertex 2 {m}
    51.10185635,22.7168116,6.894,  !- X,Y,Z ==> Vertex 3 {m}
    51.10185635,-14.80562707,6.894;  !- X,Y,Z ==> Vertex 4 {m}

   ! R+1 halle des maquettes, Zone 1, Cloison inter-bloc - 63,338 m2 (RDC _ rue, Zone 1), Surface Area: 63,3379

  BuildingSurface:Detailed,
    P_58383_43_0_10074,      !- Name
    Wall,                    !- Surface Type
    8,                       !- Construction Name
    58383,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_59938_8_0_0,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    51.10185635,22.7168116,5.206,  !- X,Y,Z ==> Vertex 1 {m}
    51.10185635,-14.80562707,5.206,  !- X,Y,Z ==> Vertex 2 {m}
    51.10185635,-14.80562707,6.894,  !- X,Y,Z ==> Vertex 3 {m}
    51.10185635,22.7168116,6.894;  !- X,Y,Z ==> Vertex 4 {m}

   ! R+1 halle des maquettes, Zone 1, Zone 1, Surface Area: 10,1311

  BuildingSurface:Detailed,
    C_59938_9_0_0,           !- Name
    Ceiling,                 !- Surface Type
    9,                       !- Construction Name
    50485,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F_50485_23_0_10075,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    50.83185635,-14.80562707,6.894,  !- X,Y,Z ==> Vertex 1 {m}
    51.10185635,-14.80562707,6.894,  !- X,Y,Z ==> Vertex 2 {m}
    51.10185635,22.7168116,6.894,  !- X,Y,Z ==> Vertex 3 {m}
    50.83185635,22.7168116,6.894;  !- X,Y,Z ==> Vertex 4 {m}

   ! R+1 halle des maquettes, Zone 1, Zone 1, Surface Area: 10,1311

  BuildingSurface:Detailed,
    F_50485_23_0_10075,      !- Name
    Floor,                   !- Surface Type
    9,                       !- Construction Name
    50485,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    C_59938_9_0_0,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    51.10185635,-14.80562707,6.894,  !- X,Y,Z ==> Vertex 1 {m}
    50.83185635,-14.80562707,6.894,  !- X,Y,Z ==> Vertex 2 {m}
    50.83185635,22.7168116,6.894,  !- X,Y,Z ==> Vertex 3 {m}
    51.10185635,22.7168116,6.894;  !- X,Y,Z ==> Vertex 4 {m}

   ! R+1 halle des maquettes, Zone 1, Zone 1, Surface Area: 0,4558

  BuildingSurface:Detailed,
    P_59938_10_0_0,          !- Name
    Wall,                    !- Surface Type
    9,                       !- Construction Name
    50485,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_50485_18_0_10076,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    50.83185635,-14.80562707,5.206,  !- X,Y,Z ==> Vertex 1 {m}
    51.10185635,-14.80562707,5.206,  !- X,Y,Z ==> Vertex 2 {m}
    51.10185635,-14.80562707,6.894,  !- X,Y,Z ==> Vertex 3 {m}
    50.83185635,-14.80562707,6.894;  !- X,Y,Z ==> Vertex 4 {m}

   ! R+1 halle des maquettes, Zone 1, Zone 1, Surface Area: 0,4558

  BuildingSurface:Detailed,
    P_50485_18_0_10076,      !- Name
    Wall,                    !- Surface Type
    9,                       !- Construction Name
    50485,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_59938_10_0_0,          !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    51.10185635,-14.80562707,5.206,  !- X,Y,Z ==> Vertex 1 {m}
    50.83185635,-14.80562707,5.206,  !- X,Y,Z ==> Vertex 2 {m}
    50.83185635,-14.80562707,6.894,  !- X,Y,Z ==> Vertex 3 {m}
    51.10185635,-14.80562707,6.894;  !- X,Y,Z ==> Vertex 4 {m}

   ! R+1 halle des maquettes, Zone 1, Cloison inter-bloc - 41,176 m2 (R+1 _ hall acceuil, Zone 1), Surface Area: 41,1764

  BuildingSurface:Detailed,
    P_59938_14_0_0,          !- Name
    Wall,                    !- Surface Type
    7,                       !- Construction Name
    50485,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_58383_25_0_10077,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    51.10185635,-27.33447088,5.206,  !- X,Y,Z ==> Vertex 1 {m}
    51.10185635,-15.35762707,5.206,  !- X,Y,Z ==> Vertex 2 {m}
    51.10185635,-15.35762707,8.644,  !- X,Y,Z ==> Vertex 3 {m}
    51.10185635,-27.33447088,8.644;  !- X,Y,Z ==> Vertex 4 {m}

   ! R+1 halle des maquettes, Zone 1, Cloison inter-bloc - 41,176 m2 (R+1 _ hall acceuil, Zone 1), Surface Area: 41,1764

  BuildingSurface:Detailed,
    P_58383_25_0_10077,      !- Name
    Wall,                    !- Surface Type
    8,                       !- Construction Name
    58383,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_59938_14_0_0,          !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    51.10185635,-15.35762707,5.206,  !- X,Y,Z ==> Vertex 1 {m}
    51.10185635,-27.33447088,5.206,  !- X,Y,Z ==> Vertex 2 {m}
    51.10185635,-27.33447088,8.644,  !- X,Y,Z ==> Vertex 3 {m}
    51.10185635,-15.35762707,8.644;  !- X,Y,Z ==> Vertex 4 {m}

   ! R+1 halle des maquettes, Zone 1, Zone 1, Surface Area: 3,234m2

  BuildingSurface:Detailed,
    R_59938_15_0_0,          !- Name
    Roof,                    !- Surface Type
    9,                       !- Construction Name
    50485,                   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    50.8318563496,-27.33447088,8.644,  !- X,Y,Z ==> Vertex 1 {m}
    51.10185635,-27.33447088,8.644,  !- X,Y,Z ==> Vertex 2 {m}
    51.10185635,-15.35762707,8.644,  !- X,Y,Z ==> Vertex 3 {m}
    50.8318563496,-15.35762707,8.644;  !- X,Y,Z ==> Vertex 4 {m}

   ! R+1 halle des maquettes, Zone 1, Zone 2, Surface Area: 0,9283

  BuildingSurface:Detailed,
    P_59938_16_0_0,          !- Name
    Wall,                    !- Surface Type
    9,                       !- Construction Name
    50485,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_59947_11_0_10078,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    50.83185635,-27.33447088,5.206,  !- X,Y,Z ==> Vertex 1 {m}
    51.10185635,-27.33447088,5.206,  !- X,Y,Z ==> Vertex 2 {m}
    51.10185635,-27.33447088,8.644,  !- X,Y,Z ==> Vertex 3 {m}
    50.83185635,-27.33447088,8.644;  !- X,Y,Z ==> Vertex 4 {m}

   ! R+1 halle des maquettes, Zone 1, Zone 2, Surface Area: 0,9283

  BuildingSurface:Detailed,
    P_59947_11_0_10078,      !- Name
    Wall,                    !- Surface Type
    9,                       !- Construction Name
    59947,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_59938_16_0_0,          !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    51.10185635,-27.33447088,5.206,  !- X,Y,Z ==> Vertex 1 {m}
    50.83185635,-27.33447088,5.206,  !- X,Y,Z ==> Vertex 2 {m}
    50.83185635,-27.33447088,8.644,  !- X,Y,Z ==> Vertex 3 {m}
    51.10185635,-27.33447088,8.644;  !- X,Y,Z ==> Vertex 4 {m}

   ! R+1 halle des maquettes, Zone 1, Zone 1, Surface Area: 0,4558

  BuildingSurface:Detailed,
    P_59938_18_0_0,          !- Name
    Wall,                    !- Surface Type
    9,                       !- Construction Name
    50485,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_50485_10_0_10079,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    51.10185635,-15.35762707,5.206,  !- X,Y,Z ==> Vertex 1 {m}
    50.83185635,-15.35762707,5.206,  !- X,Y,Z ==> Vertex 2 {m}
    50.83185635,-15.35762707,6.894,  !- X,Y,Z ==> Vertex 3 {m}
    51.10185635,-15.35762707,6.894;  !- X,Y,Z ==> Vertex 4 {m}

   ! R+1 halle des maquettes, Zone 1, Zone 1, Surface Area: 0,4558

  BuildingSurface:Detailed,
    P_50485_10_0_10079,      !- Name
    Wall,                    !- Surface Type
    9,                       !- Construction Name
    50485,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_59938_18_0_0,          !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    50.83185635,-15.35762707,5.206,  !- X,Y,Z ==> Vertex 1 {m}
    51.10185635,-15.35762707,5.206,  !- X,Y,Z ==> Vertex 2 {m}
    51.10185635,-15.35762707,6.894,  !- X,Y,Z ==> Vertex 3 {m}
    50.83185635,-15.35762707,6.894;  !- X,Y,Z ==> Vertex 4 {m}

   ! R+1 halle des maquettes, Zone 1, Zone 1, Surface Area: 0,4693

  BuildingSurface:Detailed,
    P_59938_18_1_0,          !- Name
    Wall,                    !- Surface Type
    9,                       !- Construction Name
    50485,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_50485_22_0_10080,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    51.10185635,-15.35762707,6.906,  !- X,Y,Z ==> Vertex 1 {m}
    50.83185635,-15.35762707,6.906,  !- X,Y,Z ==> Vertex 2 {m}
    50.83185635,-15.35762707,8.644,  !- X,Y,Z ==> Vertex 3 {m}
    51.10185635,-15.35762707,8.644;  !- X,Y,Z ==> Vertex 4 {m}

   ! R+1 halle des maquettes, Zone 1, Zone 1, Surface Area: 0,4693

  BuildingSurface:Detailed,
    P_50485_22_0_10080,      !- Name
    Wall,                    !- Surface Type
    9,                       !- Construction Name
    50485,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_59938_18_1_0,          !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    50.83185635,-15.35762707,6.906,  !- X,Y,Z ==> Vertex 1 {m}
    51.10185635,-15.35762707,6.906,  !- X,Y,Z ==> Vertex 2 {m}
    51.10185635,-15.35762707,8.644,  !- X,Y,Z ==> Vertex 3 {m}
    50.83185635,-15.35762707,8.644;  !- X,Y,Z ==> Vertex 4 {m}

   ! R+1 halle des maquettes, Zone 1, Cloison inter-bloc - 132,754 m2 (R+1 _ rue, Zone 1), Surface Area: 132,7544

  BuildingSurface:Detailed,
    P_59938_20_0_0,          !- Name
    Wall,                    !- Surface Type
    7,                       !- Construction Name
    50485,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_58383_31_0_10081,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    51.10185635,-14.80562707,6.906,  !- X,Y,Z ==> Vertex 1 {m}
    51.10185635,22.7168116,6.906,  !- X,Y,Z ==> Vertex 2 {m}
    51.10185635,22.7168116,10.444,  !- X,Y,Z ==> Vertex 3 {m}
    51.10185635,-14.80562707,10.444;  !- X,Y,Z ==> Vertex 4 {m}

   ! R+1 halle des maquettes, Zone 1, Cloison inter-bloc - 132,754 m2 (R+1 _ rue, Zone 1), Surface Area: 132,7544

  BuildingSurface:Detailed,
    P_58383_31_0_10081,      !- Name
    Wall,                    !- Surface Type
    8,                       !- Construction Name
    58383,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_59938_20_0_0,          !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    51.10185635,22.7168116,6.906,  !- X,Y,Z ==> Vertex 1 {m}
    51.10185635,-14.80562707,6.906,  !- X,Y,Z ==> Vertex 2 {m}
    51.10185635,-14.80562707,10.444,  !- X,Y,Z ==> Vertex 3 {m}
    51.10185635,22.7168116,10.444;  !- X,Y,Z ==> Vertex 4 {m}

   ! R+1 halle des maquettes, Zone 1, Zone 1, Surface Area: 2,5780

  BuildingSurface:Detailed,
    C_59938_21_0_0,          !- Name
    Ceiling,                 !- Surface Type
    9,                       !- Construction Name
    50485,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F_50485_29_0_10082,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    50.83185635,6.11805702,10.444,  !- X,Y,Z ==> Vertex 1 {m}
    51.10185635,6.11805702,10.444,  !- X,Y,Z ==> Vertex 2 {m}
    51.10185635,15.66605702,10.444,  !- X,Y,Z ==> Vertex 3 {m}
    50.83185635,15.66605702,10.444;  !- X,Y,Z ==> Vertex 4 {m}

   ! R+1 halle des maquettes, Zone 1, Zone 1, Surface Area: 2,5780

  BuildingSurface:Detailed,
    F_50485_29_0_10082,      !- Name
    Floor,                   !- Surface Type
    9,                       !- Construction Name
    50485,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    C_59938_21_0_0,          !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    51.10185635,6.11805702,10.444,  !- X,Y,Z ==> Vertex 1 {m}
    50.83185635,6.11805702,10.444,  !- X,Y,Z ==> Vertex 2 {m}
    50.83185635,15.66605702,10.444,  !- X,Y,Z ==> Vertex 3 {m}
    51.10185635,15.66605702,10.444;  !- X,Y,Z ==> Vertex 4 {m}

   ! R+1 halle des maquettes, Zone 1, Zone 1, Surface Area: 1,5557

  BuildingSurface:Detailed,
    C_59938_21_1_0,          !- Name
    Ceiling,                 !- Surface Type
    9,                       !- Construction Name
    50485,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F_50485_35_0_10083,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    50.83185635,-14.80562707,10.444,  !- X,Y,Z ==> Vertex 1 {m}
    51.10185635,-14.80562707,10.444,  !- X,Y,Z ==> Vertex 2 {m}
    51.10185635,-9.04394298,10.444,  !- X,Y,Z ==> Vertex 3 {m}
    50.83185635,-9.04394298,10.444;  !- X,Y,Z ==> Vertex 4 {m}

   ! R+1 halle des maquettes, Zone 1, Zone 1, Surface Area: 1,5557

  BuildingSurface:Detailed,
    F_50485_35_0_10083,      !- Name
    Floor,                   !- Surface Type
    9,                       !- Construction Name
    50485,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    C_59938_21_1_0,          !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    51.10185635,-14.80562707,10.444,  !- X,Y,Z ==> Vertex 1 {m}
    50.83185635,-14.80562707,10.444,  !- X,Y,Z ==> Vertex 2 {m}
    50.83185635,-9.04394298,10.444,  !- X,Y,Z ==> Vertex 3 {m}
    51.10185635,-9.04394298,10.444;  !- X,Y,Z ==> Vertex 4 {m}

   ! R+1 halle des maquettes, Zone 1, Zone 1, Surface Area: 1,904m2

  BuildingSurface:Detailed,
    R_59938_21_2_0,          !- Name
    Roof,                    !- Surface Type
    9,                       !- Construction Name
    50485,                   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    50.83185635,15.66605702,10.444,  !- X,Y,Z ==> Vertex 1 {m}
    51.10185635,15.66605702,10.444,  !- X,Y,Z ==> Vertex 2 {m}
    51.10185635,22.7168116,10.444,  !- X,Y,Z ==> Vertex 3 {m}
    50.83185635,22.7168116,10.444;  !- X,Y,Z ==> Vertex 4 {m}

   ! R+1 halle des maquettes, Zone 1, Zone 1, Surface Area: 4,094m2

  BuildingSurface:Detailed,
    R_59938_21_2_1,          !- Name
    Roof,                    !- Surface Type
    9,                       !- Construction Name
    50485,                   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    50.83185635,-9.04394298,10.444,  !- X,Y,Z ==> Vertex 1 {m}
    51.10185635,-9.04394298,10.444,  !- X,Y,Z ==> Vertex 2 {m}
    51.10185635,6.11805702,10.444,  !- X,Y,Z ==> Vertex 3 {m}
    50.83185635,6.11805702,10.444;  !- X,Y,Z ==> Vertex 4 {m}

   ! R+1 halle des maquettes, Zone 1, Zone 1, Surface Area: 0,4693

  BuildingSurface:Detailed,
    P_59938_22_0_0,          !- Name
    Wall,                    !- Surface Type
    9,                       !- Construction Name
    50485,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_50485_18_0_10084,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    50.83185635,-14.80562707,6.906,  !- X,Y,Z ==> Vertex 1 {m}
    51.10185635,-14.80562707,6.906,  !- X,Y,Z ==> Vertex 2 {m}
    51.10185635,-14.80562707,8.644,  !- X,Y,Z ==> Vertex 3 {m}
    50.83185635,-14.80562707,8.644;  !- X,Y,Z ==> Vertex 4 {m}

   ! R+1 halle des maquettes, Zone 1, Zone 1, Surface Area: 0,4693

  BuildingSurface:Detailed,
    P_50485_18_0_10084,      !- Name
    Wall,                    !- Surface Type
    9,                       !- Construction Name
    50485,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_59938_22_0_0,          !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    51.10185635,-14.80562707,6.906,  !- X,Y,Z ==> Vertex 1 {m}
    50.83185635,-14.80562707,6.906,  !- X,Y,Z ==> Vertex 2 {m}
    50.83185635,-14.80562707,8.644,  !- X,Y,Z ==> Vertex 3 {m}
    51.10185635,-14.80562707,8.644;  !- X,Y,Z ==> Vertex 4 {m}

   ! R+1 halle des maquettes, Zone 1, Zone 1, Surface Area: 0,486m2

  BuildingSurface:Detailed,
    W_59938_22_1_0,          !- Name
    Wall,                    !- Surface Type
    9,                       !- Construction Name
    50485,                   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    .5,                      !- View Factor to Ground
    4,                       !- Number of Vertices
    50.83185635,-14.80562707,8.644,  !- X,Y,Z ==> Vertex 1 {m}
    51.10185635,-14.80562707,8.644,  !- X,Y,Z ==> Vertex 2 {m}
    51.10185635,-14.80562707,10.444,  !- X,Y,Z ==> Vertex 3 {m}
    50.83185635,-14.80562707,10.444;  !- X,Y,Z ==> Vertex 4 {m}

   ! R+1 halle des maquettes, Zone 1, Zone 1, Surface Area: 10,1311

  BuildingSurface:Detailed,
    F_59938_23_0_0,          !- Name
    Floor,                   !- Surface Type
    9,                       !- Construction Name
    50485,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    C_50485_9_0_10085,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    51.10185635,-14.80562707,6.906,  !- X,Y,Z ==> Vertex 1 {m}
    50.83185635,-14.80562707,6.906,  !- X,Y,Z ==> Vertex 2 {m}
    50.83185635,22.7168116,6.906,  !- X,Y,Z ==> Vertex 3 {m}
    51.10185635,22.7168116,6.906;  !- X,Y,Z ==> Vertex 4 {m}

   ! R+1 halle des maquettes, Zone 1, Zone 1, Surface Area: 10,1311

  BuildingSurface:Detailed,
    C_50485_9_0_10085,       !- Name
    Ceiling,                 !- Surface Type
    9,                       !- Construction Name
    50485,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F_59938_23_0_0,          !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    50.83185635,-14.80562707,6.906,  !- X,Y,Z ==> Vertex 1 {m}
    51.10185635,-14.80562707,6.906,  !- X,Y,Z ==> Vertex 2 {m}
    51.10185635,22.7168116,6.906,  !- X,Y,Z ==> Vertex 3 {m}
    50.83185635,22.7168116,6.906;  !- X,Y,Z ==> Vertex 4 {m}

   ! R+1 halle des maquettes, Zone 1, Cloison inter-bloc - 16,594 m2 (toiture rue, Zone 1), Surface Area: 16,5944

  BuildingSurface:Detailed,
    P_59938_26_0_0,          !- Name
    Wall,                    !- Surface Type
    7,                       !- Construction Name
    50485,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_58383_21_0_10086,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    51.10185635,6.11805702,10.456,  !- X,Y,Z ==> Vertex 1 {m}
    51.10185635,15.66605702,10.456,  !- X,Y,Z ==> Vertex 2 {m}
    51.10185635,15.66605702,12.194,  !- X,Y,Z ==> Vertex 3 {m}
    51.10185635,6.11805702,12.194;  !- X,Y,Z ==> Vertex 4 {m}

   ! R+1 halle des maquettes, Zone 1, Cloison inter-bloc - 16,594 m2 (toiture rue, Zone 1), Surface Area: 16,5944

  BuildingSurface:Detailed,
    P_58383_21_0_10086,      !- Name
    Wall,                    !- Surface Type
    8,                       !- Construction Name
    58383,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_59938_26_0_0,          !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    51.10185635,15.66605702,10.456,  !- X,Y,Z ==> Vertex 1 {m}
    51.10185635,6.11805702,10.456,  !- X,Y,Z ==> Vertex 2 {m}
    51.10185635,6.11805702,12.194,  !- X,Y,Z ==> Vertex 3 {m}
    51.10185635,15.66605702,12.194;  !- X,Y,Z ==> Vertex 4 {m}

   ! R+1 halle des maquettes, Zone 1, Zone 1, Surface Area: 2,578m2

  BuildingSurface:Detailed,
    R_59938_27_0_0,          !- Name
    Roof,                    !- Surface Type
    9,                       !- Construction Name
    50485,                   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    50.8318563496,6.11805702,12.194,  !- X,Y,Z ==> Vertex 1 {m}
    51.10185635,6.11805702,12.194,  !- X,Y,Z ==> Vertex 2 {m}
    51.10185635,15.66605702,12.194,  !- X,Y,Z ==> Vertex 3 {m}
    50.8318563496,15.66605702,12.194;  !- X,Y,Z ==> Vertex 4 {m}

   ! R+1 halle des maquettes, Zone 1, Zone 1, Surface Area: 0,469m2

  BuildingSurface:Detailed,
    W_59938_28_0_0,          !- Name
    Wall,                    !- Surface Type
    9,                       !- Construction Name
    50485,                   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    .5,                      !- View Factor to Ground
    4,                       !- Number of Vertices
    50.8318563496,6.11805702,10.456,  !- X,Y,Z ==> Vertex 1 {m}
    51.10185635,6.11805702,10.456,  !- X,Y,Z ==> Vertex 2 {m}
    51.10185635,6.11805702,12.194,  !- X,Y,Z ==> Vertex 3 {m}
    50.8318563496,6.11805702,12.194;  !- X,Y,Z ==> Vertex 4 {m}

   ! R+1 halle des maquettes, Zone 1, Zone 1, Surface Area: 2,5780

  BuildingSurface:Detailed,
    F_59938_29_0_0,          !- Name
    Floor,                   !- Surface Type
    9,                       !- Construction Name
    50485,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    C_50485_21_0_10087,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    51.10185635,6.11805702,10.456,  !- X,Y,Z ==> Vertex 1 {m}
    50.83185635,6.11805702,10.456,  !- X,Y,Z ==> Vertex 2 {m}
    50.83185635,15.66605702,10.456,  !- X,Y,Z ==> Vertex 3 {m}
    51.10185635,15.66605702,10.456;  !- X,Y,Z ==> Vertex 4 {m}

   ! R+1 halle des maquettes, Zone 1, Zone 1, Surface Area: 2,5780

  BuildingSurface:Detailed,
    C_50485_21_0_10087,      !- Name
    Ceiling,                 !- Surface Type
    9,                       !- Construction Name
    50485,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F_59938_29_0_0,          !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    50.83185635,6.11805702,10.456,  !- X,Y,Z ==> Vertex 1 {m}
    51.10185635,6.11805702,10.456,  !- X,Y,Z ==> Vertex 2 {m}
    51.10185635,15.66605702,10.456,  !- X,Y,Z ==> Vertex 3 {m}
    50.83185635,15.66605702,10.456;  !- X,Y,Z ==> Vertex 4 {m}

   ! R+1 halle des maquettes, Zone 1, Zone 1, Surface Area: 0,469m2

  BuildingSurface:Detailed,
    W_59938_30_0_0,          !- Name
    Wall,                    !- Surface Type
    9,                       !- Construction Name
    50485,                   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    .5,                      !- View Factor to Ground
    4,                       !- Number of Vertices
    51.10185635,15.66605702,10.456,  !- X,Y,Z ==> Vertex 1 {m}
    50.8318563496,15.66605702,10.456,  !- X,Y,Z ==> Vertex 2 {m}
    50.8318563496,15.66605702,12.194,  !- X,Y,Z ==> Vertex 3 {m}
    51.10185635,15.66605702,12.194;  !- X,Y,Z ==> Vertex 4 {m}

   ! R+1 halle des maquettes, Zone 1, Cloison inter-bloc - 10,014 m2 (toiture rue, Zone 1), Surface Area: 10,0138

  BuildingSurface:Detailed,
    P_59938_32_0_0,          !- Name
    Wall,                    !- Surface Type
    7,                       !- Construction Name
    50485,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_58383_27_0_10088,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    51.10185635,-14.80562707,10.456,  !- X,Y,Z ==> Vertex 1 {m}
    51.10185635,-9.04394298,10.456,  !- X,Y,Z ==> Vertex 2 {m}
    51.10185635,-9.04394298,12.194,  !- X,Y,Z ==> Vertex 3 {m}
    51.10185635,-14.80562707,12.194;  !- X,Y,Z ==> Vertex 4 {m}

   ! R+1 halle des maquettes, Zone 1, Cloison inter-bloc - 10,014 m2 (toiture rue, Zone 1), Surface Area: 10,0138

  BuildingSurface:Detailed,
    P_58383_27_0_10088,      !- Name
    Wall,                    !- Surface Type
    8,                       !- Construction Name
    58383,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_59938_32_0_0,          !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    51.10185635,-9.04394298,10.456,  !- X,Y,Z ==> Vertex 1 {m}
    51.10185635,-14.80562707,10.456,  !- X,Y,Z ==> Vertex 2 {m}
    51.10185635,-14.80562707,12.194,  !- X,Y,Z ==> Vertex 3 {m}
    51.10185635,-9.04394298,12.194;  !- X,Y,Z ==> Vertex 4 {m}

   ! R+1 halle des maquettes, Zone 1, Zone 1, Surface Area: 1,556m2

  BuildingSurface:Detailed,
    R_59938_33_0_0,          !- Name
    Roof,                    !- Surface Type
    9,                       !- Construction Name
    50485,                   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    50.8318563496,-14.80562707,12.194,  !- X,Y,Z ==> Vertex 1 {m}
    51.10185635,-14.80562707,12.194,  !- X,Y,Z ==> Vertex 2 {m}
    51.10185635,-9.04394298,12.194,  !- X,Y,Z ==> Vertex 3 {m}
    50.8318563496,-9.04394298,12.194;  !- X,Y,Z ==> Vertex 4 {m}

   ! R+1 halle des maquettes, Zone 1, Zone 1, Surface Area: 0,469m2

  BuildingSurface:Detailed,
    W_59938_34_0_0,          !- Name
    Wall,                    !- Surface Type
    9,                       !- Construction Name
    50485,                   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    .5,                      !- View Factor to Ground
    4,                       !- Number of Vertices
    50.8318563496,-14.80562707,10.456,  !- X,Y,Z ==> Vertex 1 {m}
    51.10185635,-14.80562707,10.456,  !- X,Y,Z ==> Vertex 2 {m}
    51.10185635,-14.80562707,12.194,  !- X,Y,Z ==> Vertex 3 {m}
    50.8318563496,-14.80562707,12.194;  !- X,Y,Z ==> Vertex 4 {m}

   ! R+1 halle des maquettes, Zone 1, Zone 1, Surface Area: 1,5557

  BuildingSurface:Detailed,
    F_59938_35_0_0,          !- Name
    Floor,                   !- Surface Type
    9,                       !- Construction Name
    50485,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    C_50485_21_0_10089,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    51.10185635,-14.80562707,10.456,  !- X,Y,Z ==> Vertex 1 {m}
    50.83185635,-14.80562707,10.456,  !- X,Y,Z ==> Vertex 2 {m}
    50.83185635,-9.04394298,10.456,  !- X,Y,Z ==> Vertex 3 {m}
    51.10185635,-9.04394298,10.456;  !- X,Y,Z ==> Vertex 4 {m}

   ! R+1 halle des maquettes, Zone 1, Zone 1, Surface Area: 1,5557

  BuildingSurface:Detailed,
    C_50485_21_0_10089,      !- Name
    Ceiling,                 !- Surface Type
    9,                       !- Construction Name
    50485,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F_59938_35_0_0,          !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    50.83185635,-14.80562707,10.456,  !- X,Y,Z ==> Vertex 1 {m}
    51.10185635,-14.80562707,10.456,  !- X,Y,Z ==> Vertex 2 {m}
    51.10185635,-9.04394298,10.456,  !- X,Y,Z ==> Vertex 3 {m}
    50.83185635,-9.04394298,10.456;  !- X,Y,Z ==> Vertex 4 {m}

   ! R+1 halle des maquettes, Zone 1, Zone 1, Surface Area: 0,469m2

  BuildingSurface:Detailed,
    W_59938_36_0_0,          !- Name
    Wall,                    !- Surface Type
    9,                       !- Construction Name
    50485,                   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    .5,                      !- View Factor to Ground
    4,                       !- Number of Vertices
    51.10185635,-9.04394298,10.456,  !- X,Y,Z ==> Vertex 1 {m}
    50.8318563496,-9.04394298,10.456,  !- X,Y,Z ==> Vertex 2 {m}
    50.8318563496,-9.04394298,12.194,  !- X,Y,Z ==> Vertex 3 {m}
    51.10185635,-9.04394298,12.194;  !- X,Y,Z ==> Vertex 4 {m}

   ! R+1 halle des maquettes, Zone 1, Zone 1, Surface Area: 7,608m2

  BuildingSurface:Detailed,
    R_59938_39_0_0,          !- Name
    Roof,                    !- Surface Type
    9,                       !- Construction Name
    50485,                   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    22.64792128,22.7228115962,11.97334132,  !- X,Y,Z ==> Vertex 1 {m}
    50.82585635,22.7228115962,11.97334132,  !- X,Y,Z ==> Vertex 2 {m}
    50.82585635,22.9928116,11.97334132,  !- X,Y,Z ==> Vertex 3 {m}
    22.64792128,22.9928116,11.97334132;  !- X,Y,Z ==> Vertex 4 {m}

   ! R+1 halle des maquettes, Zone 1, Mur (avec trou) - 2.755 m2, 279.0°, Surface Area: 0,4574

  BuildingSurface:Detailed,
    P_59938_40_0_0,          !- Name
    Wall,                    !- Surface Type
    9,                       !- Construction Name
    50485,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_58383_4_0_10090,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    50.82585635,22.7228116,5.206,  !- X,Y,Z ==> Vertex 1 {m}
    50.82585635,22.9928116,5.206,  !- X,Y,Z ==> Vertex 2 {m}
    50.82585635,22.9928116,6.9,  !- X,Y,Z ==> Vertex 3 {m}
    50.82585635,22.7228116,6.9;  !- X,Y,Z ==> Vertex 4 {m}

   ! R+1 halle des maquettes, Zone 1, Mur (avec trou) - 2.755 m2, 279.0°, Surface Area: 0,4574

  BuildingSurface:Detailed,
    P_58383_4_0_10090,       !- Name
    Wall,                    !- Surface Type
    9,                       !- Construction Name
    58383,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_59938_40_0_0,          !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    50.82585635,22.9928116,5.206,  !- X,Y,Z ==> Vertex 1 {m}
    50.82585635,22.7228116,5.206,  !- X,Y,Z ==> Vertex 2 {m}
    50.82585635,22.7228116,6.9,  !- X,Y,Z ==> Vertex 3 {m}
    50.82585635,22.9928116,6.9;  !- X,Y,Z ==> Vertex 4 {m}

   ! R+1 halle des maquettes, Zone 1, Mur (avec trou) - 2.755 m2, 279.0°, Surface Area: 0,9585

  BuildingSurface:Detailed,
    P_59938_40_1_0,          !- Name
    Wall,                    !- Surface Type
    9,                       !- Construction Name
    50485,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_58383_4_0_10091,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    50.82585635,22.7228116,6.9,  !- X,Y,Z ==> Vertex 1 {m}
    50.82585635,22.9928116,6.9,  !- X,Y,Z ==> Vertex 2 {m}
    50.82585635,22.9928116,10.45,  !- X,Y,Z ==> Vertex 3 {m}
    50.82585635,22.7228116,10.45;  !- X,Y,Z ==> Vertex 4 {m}

   ! R+1 halle des maquettes, Zone 1, Mur (avec trou) - 2.755 m2, 279.0°, Surface Area: 0,9585

  BuildingSurface:Detailed,
    P_58383_4_0_10091,       !- Name
    Wall,                    !- Surface Type
    9,                       !- Construction Name
    58383,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_59938_40_1_0,          !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    50.82585635,22.9928116,6.9,  !- X,Y,Z ==> Vertex 1 {m}
    50.82585635,22.7228116,6.9,  !- X,Y,Z ==> Vertex 2 {m}
    50.82585635,22.7228116,10.45,  !- X,Y,Z ==> Vertex 3 {m}
    50.82585635,22.9928116,10.45;  !- X,Y,Z ==> Vertex 4 {m}

   ! R+1 halle des maquettes, Zone 1, Mur (avec trou) - 2.755 m2, 279.0°, Surface Area: 0,411m2

  BuildingSurface:Detailed,
    W_59938_40_2_0,          !- Name
    Wall,                    !- Surface Type
    9,                       !- Construction Name
    50485,                   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    .5,                      !- View Factor to Ground
    4,                       !- Number of Vertices
    50.82585635,22.7228116,10.45,  !- X,Y,Z ==> Vertex 1 {m}
    50.82585635,22.9928116,10.45,  !- X,Y,Z ==> Vertex 2 {m}
    50.82585635,22.9928116,11.97334132,  !- X,Y,Z ==> Vertex 3 {m}
    50.82585635,22.7228116,11.97334132;  !- X,Y,Z ==> Vertex 4 {m}

   ! R+1 halle des maquettes, Zone 1, Zone 1, Surface Area: 1,827m2

  BuildingSurface:Detailed,
    W_59938_42_0_0,          !- Name
    Wall,                    !- Surface Type
    9,                       !- Construction Name
    50485,                   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    .5,                      !- View Factor to Ground
    4,                       !- Number of Vertices
    22.64792128,22.9928116,5.206,  !- X,Y,Z ==> Vertex 1 {m}
    22.64792128,22.7228115962,5.206,  !- X,Y,Z ==> Vertex 2 {m}
    22.64792128,22.7228115962,11.97334132,  !- X,Y,Z ==> Vertex 3 {m}
    22.64792128,22.9928116,11.97334132;  !- X,Y,Z ==> Vertex 4 {m}

   ! shed 2, Zone 1, Mur - 2,861 m2 - 99,0°, Surface Area: 2,861m2

  BuildingSurface:Detailed,
    W_57426_0_0_0,           !- Name
    Wall,                    !- Surface Type
    5,                       !- Construction Name
    50485,                   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    .5,                      !- View Factor to Ground
    3,                       !- Number of Vertices
    48.6231259222,33.6349060193,12.17,  !- X,Y,Z ==> Vertex 1 {m}
    48.6231437056,37.6679347092,12.17,  !- X,Y,Z ==> Vertex 2 {m}
    48.6231437056,37.6679347092,13.58879536;  !- X,Y,Z ==> Vertex 3 {m}

   ! shed 2, Zone 1, Mur - 33,350 m2 - 9,0°, Surface Area: 33,350m2

  BuildingSurface:Detailed,
    W_57426_1_0_0,           !- Name
    Wall,                    !- Surface Type
    5,                       !- Construction Name
    50485,                   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    .5,                      !- View Factor to Ground
    4,                       !- Number of Vertices
    48.6231437056,37.6679347092,12.17,  !- X,Y,Z ==> Vertex 1 {m}
    25.1170337454,37.66803836,12.17,  !- X,Y,Z ==> Vertex 2 {m}
    25.1170337454,37.66803836,13.58879184,  !- X,Y,Z ==> Vertex 3 {m}
    48.6231437056,37.6679347092,13.58879536;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 2,114m2 X 4

  FenestrationSurface:Detailed,
    W_57426_1_0_0_0_0_Win,   !- Name
    Window,                  !- Surface Type
    1001,                    !- Construction Name
    W_57426_1_0_0,           !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    .5,                      !- View Factor to Ground
    ,                        !- Shading Control Name
    1,                       !- Frame and Divider Name
    4,                       !- Multiplier
    4,                       !- Number of Vertices
    28.8508054505,37.6680218959,12.212,  !- X,Y,Z ==> Vertex 1 {m}
    27.267289532,37.6680288784,12.212,  !- X,Y,Z ==> Vertex 2 {m}
    27.267289532,37.6680288784,13.54679536,  !- X,Y,Z ==> Vertex 3 {m}
    28.8508054505,37.6680218959,13.54679536;  !- X,Y,Z ==> Vertex 4 {m}

   ! shed 2, Zone 1, Mur - 2,861 m2 - 279,0°, Surface Area: 2,861m2

  BuildingSurface:Detailed,
    W_57426_2_0_0,           !- Name
    Wall,                    !- Surface Type
    5,                       !- Construction Name
    50485,                   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    .5,                      !- View Factor to Ground
    3,                       !- Number of Vertices
    25.1170337454,37.66803836,12.17,  !- X,Y,Z ==> Vertex 1 {m}
    25.1170159629,33.6350096682,12.17,  !- X,Y,Z ==> Vertex 2 {m}
    25.1170337454,37.66803836,13.58879184;  !- X,Y,Z ==> Vertex 3 {m}

   ! shed 2, Zone 1, Toit externe - 19° pente 100,496 m2, Surface Area: 100,496m2

  BuildingSurface:Detailed,
    R_57426_4_0_0,           !- Name
    Roof,                    !- Surface Type
    17,                      !- Construction Name
    50485,                   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    .028,                    !- View Factor to Ground
    4,                       !- Number of Vertices
    25.1170159629,33.6350096682,12.17,  !- X,Y,Z ==> Vertex 1 {m}
    48.6231259222,33.6349054682,12.1700015665,  !- X,Y,Z ==> Vertex 2 {m}
    48.6231437056,37.6679347092,13.58879536,  !- X,Y,Z ==> Vertex 3 {m}
    25.1170337454,37.668037809,13.5887934065;  !- X,Y,Z ==> Vertex 4 {m}

   ! shed 1, Zone 1, Mur - 2,861 m2 - 99,0°, Surface Area: 2,861m2

  BuildingSurface:Detailed,
    W_57707_0_0_0,           !- Name
    Wall,                    !- Surface Type
    5,                       !- Construction Name
    50485,                   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    .5,                      !- View Factor to Ground
    3,                       !- Number of Vertices
    48.6229047288,43.6349060203,12.17,  !- X,Y,Z ==> Vertex 1 {m}
    48.6229225122,47.6679347103,12.17,  !- X,Y,Z ==> Vertex 2 {m}
    48.6229225122,47.6679347103,13.58879536;  !- X,Y,Z ==> Vertex 3 {m}

   ! shed 1, Zone 1, Mur - 33,350 m2 - 9,0°, Surface Area: 33,350m2

  BuildingSurface:Detailed,
    W_57707_1_0_0,           !- Name
    Wall,                    !- Surface Type
    5,                       !- Construction Name
    50485,                   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    .5,                      !- View Factor to Ground
    4,                       !- Number of Vertices
    48.6229225122,47.6679347103,12.17,  !- X,Y,Z ==> Vertex 1 {m}
    25.1170337499,47.6680383602,12.17,  !- X,Y,Z ==> Vertex 2 {m}
    25.1170337499,47.6680383602,13.58879184,  !- X,Y,Z ==> Vertex 3 {m}
    48.6229225122,47.6679347103,13.58879536;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 2,114m2 X 4

  FenestrationSurface:Detailed,
    W_57707_1_0_0_0_0_Win,   !- Name
    Window,                  !- Surface Type
    1001,                    !- Construction Name
    W_57707_1_0_0,           !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    .5,                      !- View Factor to Ground
    ,                        !- Shading Control Name
    1,                       !- Frame and Divider Name
    4,                       !- Multiplier
    4,                       !- Number of Vertices
    28.8507699587,47.6680218962,12.212,  !- X,Y,Z ==> Vertex 1 {m}
    27.2672697317,47.6680288787,12.212,  !- X,Y,Z ==> Vertex 2 {m}
    27.2672697317,47.6680288787,13.54679536,  !- X,Y,Z ==> Vertex 3 {m}
    28.8507699587,47.6680218962,13.54679536;  !- X,Y,Z ==> Vertex 4 {m}

   ! shed 1, Zone 1, Mur - 2,861 m2 - 279,0°, Surface Area: 2,861m2

  BuildingSurface:Detailed,
    W_57707_2_0_0,           !- Name
    Wall,                    !- Surface Type
    5,                       !- Construction Name
    50485,                   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    .5,                      !- View Factor to Ground
    3,                       !- Number of Vertices
    25.1170337499,47.6680383602,12.17,  !- X,Y,Z ==> Vertex 1 {m}
    25.1170159629,43.6350096683,12.17,  !- X,Y,Z ==> Vertex 2 {m}
    25.1170337499,47.6680383602,13.58879184;  !- X,Y,Z ==> Vertex 3 {m}

   ! shed 1, Zone 1, Toit externe - 19° pente 100,495 m2, Surface Area: 100,495m2

  BuildingSurface:Detailed,
    R_57707_3_0_0,           !- Name
    Roof,                    !- Surface Type
    17,                      !- Construction Name
    50485,                   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    .028,                    !- View Factor to Ground
    4,                       !- Number of Vertices
    25.1170159629,43.6350096683,12.17,  !- X,Y,Z ==> Vertex 1 {m}
    48.6229047288,43.6349054692,12.1700015665,  !- X,Y,Z ==> Vertex 2 {m}
    48.6229225122,47.6679347103,13.58879536,  !- X,Y,Z ==> Vertex 3 {m}
    25.1170337499,47.6680378092,13.5887934065;  !- X,Y,Z ==> Vertex 4 {m}

   ! shed 3, Zone 1, Mur - 2,748 m2 - 99,0°, Surface Area: 2,748m2

  BuildingSurface:Detailed,
    W_57988_0_0_0,           !- Name
    Wall,                    !- Surface Type
    5,                       !- Construction Name
    50485,                   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    .5,                      !- View Factor to Ground
    3,                       !- Number of Vertices
    48.6231265712,23.7820919492,12.17,  !- X,Y,Z ==> Vertex 1 {m}
    48.6231437056,27.6679347091,12.17,  !- X,Y,Z ==> Vertex 2 {m}
    48.6231437056,27.6679347091,13.58439416;  !- X,Y,Z ==> Vertex 3 {m}

   ! shed 3, Zone 1, Mur - 33,247 m2 - 9,0°, Surface Area: 33,247m2

  BuildingSurface:Detailed,
    W_57988_1_0_0,           !- Name
    Wall,                    !- Surface Type
    5,                       !- Construction Name
    50485,                   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    .5,                      !- View Factor to Ground
    4,                       !- Number of Vertices
    48.6231437056,27.6679347091,12.17,  !- X,Y,Z ==> Vertex 1 {m}
    25.116989651,27.66803836,12.17,  !- X,Y,Z ==> Vertex 2 {m}
    25.116989651,27.66803836,13.58439052,  !- X,Y,Z ==> Vertex 3 {m}
    48.6231437056,27.6679347091,13.58439416;  !- X,Y,Z ==> Vertex 4 {m}

   ! shed 3, Zone 1, Mur - 2,748 m2 - 279,0°, Surface Area: 2,748m2

  BuildingSurface:Detailed,
    W_57988_2_0_0,           !- Name
    Wall,                    !- Surface Type
    5,                       !- Construction Name
    50485,                   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    .5,                      !- View Factor to Ground
    3,                       !- Number of Vertices
    25.116989651,27.66803836,12.17,  !- X,Y,Z ==> Vertex 1 {m}
    25.1169725175,23.7821955983,12.17,  !- X,Y,Z ==> Vertex 2 {m}
    25.116989651,27.66803836,13.58439052;  !- X,Y,Z ==> Vertex 3 {m}

   ! shed 3, Zone 1, Toit externe - 20° pente 97,204 m2, Surface Area: 97,204m2

  BuildingSurface:Detailed,
    R_57988_3_0_0,           !- Name
    Roof,                    !- Surface Type
    17,                      !- Construction Name
    50485,                   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    .03,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    25.1169725175,23.7821955983,12.17,  !- X,Y,Z ==> Vertex 1 {m}
    48.6231265712,23.7820913641,12.1700016074,  !- X,Y,Z ==> Vertex 2 {m}
    48.6231437056,27.6679347091,13.58439416,  !- X,Y,Z ==> Vertex 3 {m}
    25.116989651,27.668037775,13.5843921274;  !- X,Y,Z ==> Vertex 4 {m}

   ! shed 4, Zone 1, Mur - 2,861 m2 - 99,0°, Surface Area: 2,861m2

  BuildingSurface:Detailed,
    W_59413_0_0_0,           !- Name
    Wall,                    !- Surface Type
    5,                       !- Construction Name
    50485,                   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    .5,                      !- View Factor to Ground
    3,                       !- Number of Vertices
    48.8050202134,3.60560802,15.72000001,  !- X,Y,Z ==> Vertex 1 {m}
    48.8050202134,7.63863671,15.72000001,  !- X,Y,Z ==> Vertex 2 {m}
    48.8050202134,7.63863671,17.13879537;  !- X,Y,Z ==> Vertex 3 {m}

   ! shed 4, Zone 1, Mur - 33,350 m2 - 9,0°, Surface Area: 33,350m2

  BuildingSurface:Detailed,
    W_59413_1_0_0,           !- Name
    Wall,                    !- Surface Type
    5,                       !- Construction Name
    50485,                   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    .5,                      !- View Factor to Ground
    4,                       !- Number of Vertices
    48.8050202134,7.63863671,15.72000001,  !- X,Y,Z ==> Vertex 1 {m}
    25.2988876866,7.6386367033,15.72,  !- X,Y,Z ==> Vertex 2 {m}
    25.2988876866,7.6386367033,17.13879185,  !- X,Y,Z ==> Vertex 3 {m}
    48.8050202134,7.63863671,17.13879537;  !- X,Y,Z ==> Vertex 4 {m}

   ! shed 4, Zone 1, Mur - 2,861 m2 - 279,0°, Surface Area: 2,861m2

  BuildingSurface:Detailed,
    W_59413_2_0_0,           !- Name
    Wall,                    !- Surface Type
    5,                       !- Construction Name
    50485,                   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    .5,                      !- View Factor to Ground
    3,                       !- Number of Vertices
    25.2988876866,7.6386367033,15.72,  !- X,Y,Z ==> Vertex 1 {m}
    25.2988876866,3.60560801,15.72,  !- X,Y,Z ==> Vertex 2 {m}
    25.2988876866,7.6386367033,17.13879185;  !- X,Y,Z ==> Vertex 3 {m}

   ! shed 4, Zone 1, Toit externe - 19° pente 100,496 m2, Surface Area: 100,496m2

  BuildingSurface:Detailed,
    R_59413_3_0_0,           !- Name
    Roof,                    !- Surface Type
    17,                      !- Construction Name
    50485,                   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    .028,                    !- View Factor to Ground
    4,                       !- Number of Vertices
    25.2988876901,3.6056085596,15.7199984378,  !- X,Y,Z ==> Vertex 1 {m}
    48.8050202134,3.60560802,15.72000001,  !- X,Y,Z ==> Vertex 2 {m}
    48.8050202134,7.6386372596,17.1387938078,  !- X,Y,Z ==> Vertex 3 {m}
    25.2988876866,7.6386367033,17.13879185;  !- X,Y,Z ==> Vertex 4 {m}

   ! shed 5, Zone 1, Mur - 2,861 m2 - 99,0°, Surface Area: 2,861m2

  BuildingSurface:Detailed,
    W_59670_0_0_0,           !- Name
    Wall,                    !- Surface Type
    5,                       !- Construction Name
    50485,                   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    .5,                      !- View Factor to Ground
    3,                       !- Number of Vertices
    48.8050202124,-6.39439198,15.72000001,  !- X,Y,Z ==> Vertex 1 {m}
    48.8050202124,-2.36136329,15.72000001,  !- X,Y,Z ==> Vertex 2 {m}
    48.8050202124,-2.36136329,17.13879537;  !- X,Y,Z ==> Vertex 3 {m}

   ! shed 5, Zone 1, Mur - 33,350 m2 - 9,0°, Surface Area: 33,350m2

  BuildingSurface:Detailed,
    W_59670_1_0_0,           !- Name
    Wall,                    !- Surface Type
    5,                       !- Construction Name
    50485,                   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    .5,                      !- View Factor to Ground
    4,                       !- Number of Vertices
    48.8050202124,-2.36136329,15.72000001,  !- X,Y,Z ==> Vertex 1 {m}
    25.298887691,-2.3613632967,15.72,  !- X,Y,Z ==> Vertex 2 {m}
    25.298887691,-2.3613632967,17.13879185,  !- X,Y,Z ==> Vertex 3 {m}
    48.8050202124,-2.36136329,17.13879537;  !- X,Y,Z ==> Vertex 4 {m}

   ! shed 5, Zone 1, Mur - 2,861 m2 - 279,0°, Surface Area: 2,861m2

  BuildingSurface:Detailed,
    W_59670_2_0_0,           !- Name
    Wall,                    !- Surface Type
    5,                       !- Construction Name
    50485,                   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    .5,                      !- View Factor to Ground
    3,                       !- Number of Vertices
    25.298887691,-2.3613632967,15.72,  !- X,Y,Z ==> Vertex 1 {m}
    25.298887691,-6.39439199,15.72,  !- X,Y,Z ==> Vertex 2 {m}
    25.298887691,-2.3613632967,17.13879185;  !- X,Y,Z ==> Vertex 3 {m}

   ! shed 5, Zone 1, Toit externe - 19° pente 100,496 m2, Surface Area: 100,496m2

  BuildingSurface:Detailed,
    R_59670_3_0_0,           !- Name
    Roof,                    !- Surface Type
    17,                      !- Construction Name
    50485,                   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    .028,                    !- View Factor to Ground
    4,                       !- Number of Vertices
    25.2988876901,-6.3943914404,15.7199984378,  !- X,Y,Z ==> Vertex 1 {m}
    48.8050202124,-6.39439198,15.72000001,  !- X,Y,Z ==> Vertex 2 {m}
    48.8050202124,-2.3613627404,17.1387938078,  !- X,Y,Z ==> Vertex 3 {m}
    25.298887691,-2.3613632967,17.13879185;  !- X,Y,Z ==> Vertex 4 {m}

   ! shed 6, Zone 1, Mur - 2,861 m2 - 99,0°, Surface Area: 2,861m2

  BuildingSurface:Detailed,
    W_59927_0_0_0,           !- Name
    Wall,                    !- Surface Type
    5,                       !- Construction Name
    50485,                   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    .5,                      !- View Factor to Ground
    3,                       !- Number of Vertices
    48.8050202134,-16.39439198,15.72000001,  !- X,Y,Z ==> Vertex 1 {m}
    48.8050202134,-12.36136329,15.72000001,  !- X,Y,Z ==> Vertex 2 {m}
    48.8050202134,-12.36136329,17.13879537;  !- X,Y,Z ==> Vertex 3 {m}

   ! shed 6, Zone 1, Mur - 33,350 m2 - 9,0°, Surface Area: 33,350m2

  BuildingSurface:Detailed,
    W_59927_1_0_0,           !- Name
    Wall,                    !- Surface Type
    5,                       !- Construction Name
    50485,                   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    .5,                      !- View Factor to Ground
    4,                       !- Number of Vertices
    48.8050202134,-12.36136329,15.72000001,  !- X,Y,Z ==> Vertex 1 {m}
    25.2988876856,-12.3613632967,15.72,  !- X,Y,Z ==> Vertex 2 {m}
    25.2988876856,-12.3613632967,17.13879184,  !- X,Y,Z ==> Vertex 3 {m}
    48.8050202134,-12.36136329,17.13879537;  !- X,Y,Z ==> Vertex 4 {m}

   ! shed 6, Zone 1, Mur - 2,861 m2 - 279,0°, Surface Area: 2,861m2

  BuildingSurface:Detailed,
    W_59927_2_0_0,           !- Name
    Wall,                    !- Surface Type
    5,                       !- Construction Name
    50485,                   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    .5,                      !- View Factor to Ground
    3,                       !- Number of Vertices
    25.2988876856,-12.3613632967,15.72,  !- X,Y,Z ==> Vertex 1 {m}
    25.2988876856,-16.39439199,15.72,  !- X,Y,Z ==> Vertex 2 {m}
    25.2988876856,-12.3613632967,17.13879184;  !- X,Y,Z ==> Vertex 3 {m}

   ! shed 6, Zone 1, Toit externe - 19° pente 100,496 m2, Surface Area: 100,496m2

  BuildingSurface:Detailed,
    R_59927_3_0_0,           !- Name
    Roof,                    !- Surface Type
    17,                      !- Construction Name
    50485,                   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    .028,                    !- View Factor to Ground
    4,                       !- Number of Vertices
    25.2988876901,-16.3943914388,15.7199984333,  !- X,Y,Z ==> Vertex 1 {m}
    48.8050202134,-16.39439198,15.72000001,  !- X,Y,Z ==> Vertex 2 {m}
    48.8050202134,-12.3613627388,17.1387938033,  !- X,Y,Z ==> Vertex 3 {m}
    25.2988876856,-12.3613632967,17.13879184;  !- X,Y,Z ==> Vertex 4 {m}

! RDJ _ hall acceuil - Zone 2

  Zone,
    49020,                   !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    426.0532,                !- Volume {m3}
    TARP;                    !- Zone Inside Convection Algorithm

  PEOPLE,
    People 49020,            !- Name
    49020,                   !- Zone or ZoneList Name
    1097,                    !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    14.731189,               !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    .5,                      !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    Activity Schedule 49020, !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    Clothing Schedule 49020, !- Clothing Insulation Schedule Name
    AirVelocitySchedule;     !- Air Velocity Schedule Name

  Schedule:Compact,
    Activity Schedule 49020, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,108;        !- Field 3

  Schedule:Compact,
    Clothing Schedule 49020, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1,          !- Field 3
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,.5,         !- Field 7
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,1;          !- Field 11

  ZoneInfiltration:DesignFlowRate,
    49020 Infiltration,      !- Name
    49020,                   !- Zone or ZoneList Name
    On,                      !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    .082844,                 !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

   ! RDJ _ hall acceuil, Zone 2, Plancher bas sur terrain - 11,883 m2 (Terrain), Surface Area: 11,883m2

  BuildingSurface:Detailed,
    S_49020_0_0_0,           !- Name
    Floor,                   !- Surface Type
    1,                       !- Construction Name
    49020,                   !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    1,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    61.9167118005,-17.603772628,-1.4999999243,  !- X,Y,Z ==> Vertex 1 {m}
    56.6388588294,-17.603772628,-1.4999999243,  !- X,Y,Z ==> Vertex 2 {m}
    56.6421159503,-15.3516270736,-1.4999999243,  !- X,Y,Z ==> Vertex 3 {m}
    61.9167118005,-15.3516270736,-1.4999999243;  !- X,Y,Z ==> Vertex 4 {m}

   ! RDJ _ hall acceuil, Zone 2, Plafond - 11,883 m2, Surface Area: 11,8828

  BuildingSurface:Detailed,
    C_49020_1_0_0,           !- Name
    Ceiling,                 !- Surface Type
    3,                       !- Construction Name
    49020,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F_58383_0_0_10092,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    56.63885883,-17.60377263,1.75,  !- X,Y,Z ==> Vertex 1 {m}
    61.9167118,-17.60377263,1.75,  !- X,Y,Z ==> Vertex 2 {m}
    61.9167118,-15.35162707,1.75,  !- X,Y,Z ==> Vertex 3 {m}
    56.64211595,-15.35162707,1.75;  !- X,Y,Z ==> Vertex 4 {m}

   ! RDJ _ hall acceuil, Zone 2, Plafond - 11,883 m2, Surface Area: 11,8828

  BuildingSurface:Detailed,
    F_58383_0_0_10092,       !- Name
    Floor,                   !- Surface Type
    4,                       !- Construction Name
    58383,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    C_49020_1_0_0,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    61.9167118,-17.60377263,1.75,  !- X,Y,Z ==> Vertex 1 {m}
    56.63885883,-17.60377263,1.75,  !- X,Y,Z ==> Vertex 2 {m}
    56.64211595,-15.35162707,1.75,  !- X,Y,Z ==> Vertex 3 {m}
    61.9167118,-15.35162707,1.75;  !- X,Y,Z ==> Vertex 4 {m}

   ! RDJ _ hall acceuil, Zone 2, Mur - 7,319 m2 - 99,0°, Surface Area: 7,319m2

  BuildingSurface:Detailed,
    W_49020_2_0_0,           !- Name
    Wall,                    !- Surface Type
    5,                       !- Construction Name
    49020,                   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    .5,                      !- View Factor to Ground
    4,                       !- Number of Vertices
    61.9167118005,-17.603772628,-1.4999999243,  !- X,Y,Z ==> Vertex 1 {m}
    61.9167118005,-15.3516270736,-1.4999999243,  !- X,Y,Z ==> Vertex 2 {m}
    61.9167118005,-15.3516270736,1.75,  !- X,Y,Z ==> Vertex 3 {m}
    61.9167118005,-17.603772628,1.75;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 1,965m2

  FenestrationSurface:Detailed,
    W_49020_2_0_0_0_0_Win,   !- Name
    Window,                  !- Surface Type
    1001,                    !- Construction Name
    W_49020_2_0_0,           !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    .5,                      !- View Factor to Ground
    ,                        !- Shading Control Name
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    61.9167118005,-17.1696471389,-.6599999243,  !- X,Y,Z ==> Vertex 1 {m}
    61.9167118005,-15.7857525627,-.6599999243,  !- X,Y,Z ==> Vertex 2 {m}
    61.9167118005,-15.7857525627,.7600000757,  !- X,Y,Z ==> Vertex 3 {m}
    61.9167118005,-17.1696471389,.7600000757;  !- X,Y,Z ==> Vertex 4 {m}

   ! RDJ _ hall acceuil, Zone 2, Mur (avec trou) - 7,987 m2, 9,0°, Surface Area: 7,942m2

  BuildingSurface:Detailed,
    W_49020_3_0_1,           !- Name
    Wall,                    !- Surface Type
    5,                       !- Construction Name
    49020,                   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    .5,                      !- View Factor to Ground
    4,                       !- Number of Vertices
    61.9087118,-15.3516270736,-1.4999999243,  !- X,Y,Z ==> Vertex 1 {m}
    56.6421159503,-15.3516270736,-1.4999999243,  !- X,Y,Z ==> Vertex 2 {m}
    56.6421159503,-15.3516270736,.008,  !- X,Y,Z ==> Vertex 3 {m}
    61.9087118,-15.3516270736,.008;  !- X,Y,Z ==> Vertex 4 {m}

   ! RDJ _ hall acceuil, Zone 2, Cloison - 7,319 m2 (RDJ _ hall acceuil, Zone 1), Surface Area: 7,3195

  BuildingSurface:Detailed,
    P_49020_4_0_0,           !- Name
    Wall,                    !- Surface Type
    7,                       !- Construction Name
    49020,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_49020_4_0_10093,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    56.6421159503,-15.3516270777,-1.49999992,  !- X,Y,Z ==> Vertex 1 {m}
    56.6388588294,-17.6037726324,-1.49999992,  !- X,Y,Z ==> Vertex 2 {m}
    56.6388588294,-17.6037726324,1.75,  !- X,Y,Z ==> Vertex 3 {m}
    56.6421159503,-15.3516270777,1.75;  !- X,Y,Z ==> Vertex 4 {m}

   ! RDJ _ hall acceuil, Zone 2, Cloison - 7,319 m2 (RDJ _ hall acceuil, Zone 1), Surface Area: 7,3195

  BuildingSurface:Detailed,
    P_49020_4_0_10093,       !- Name
    Wall,                    !- Surface Type
    8,                       !- Construction Name
    49020,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_49020_4_0_0,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    56.6388588294,-17.6037726324,-1.49999992,  !- X,Y,Z ==> Vertex 1 {m}
    56.6421159503,-15.3516270777,-1.49999992,  !- X,Y,Z ==> Vertex 2 {m}
    56.6421159503,-15.3516270777,1.75,  !- X,Y,Z ==> Vertex 3 {m}
    56.6388588294,-17.6037726324,1.75;  !- X,Y,Z ==> Vertex 4 {m}

   ! RDJ _ hall acceuil, Zone 2, Cloison - 17,153 m2 (RDJ _ hall acceuil, Zone 1), Surface Area: 12,0698

  BuildingSurface:Detailed,
    P_49020_5_0_0,           !- Name
    Wall,                    !- Surface Type
    7,                       !- Construction Name
    49020,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_49020_3_0_10094,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    56.63885883,-17.603772628,-1.49999992,  !- X,Y,Z ==> Vertex 1 {m}
    61.9167118,-17.603772628,-1.49999992,  !- X,Y,Z ==> Vertex 2 {m}
    61.9167118,-17.603772628,1.75,  !- X,Y,Z ==> Vertex 3 {m}
    56.63885883,-17.603772628,1.75;  !- X,Y,Z ==> Vertex 4 {m}

   ! RDJ _ hall acceuil, Zone 2, Cloison - 17,153 m2 (RDJ _ hall acceuil, Zone 1), Surface Area: 12,0698

  BuildingSurface:Detailed,
    P_49020_3_0_10094,       !- Name
    Wall,                    !- Surface Type
    8,                       !- Construction Name
    49020,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_49020_5_0_0,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    61.9167118,-17.603772628,-1.49999992,  !- X,Y,Z ==> Vertex 1 {m}
    56.63885883,-17.603772628,-1.49999992,  !- X,Y,Z ==> Vertex 2 {m}
    56.63885883,-17.603772628,1.75,  !- X,Y,Z ==> Vertex 3 {m}
    61.9167118,-17.603772628,1.75;  !- X,Y,Z ==> Vertex 4 {m}

   ! RDJ _ hall acceuil, Zone 2, Cloison inter-bloc - 9,155 m2 (RDJ _ rue, Zone 1), Surface Area: 9,1551

  BuildingSurface:Detailed,
    P_49020_7_0_0,           !- Name
    Wall,                    !- Surface Type
    7,                       !- Construction Name
    49020,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_48728_37_0_10095,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    61.9107118,-15.0816270736,.006,  !- X,Y,Z ==> Vertex 1 {m}
    56.64311595,-15.0816270736,.006,  !- X,Y,Z ==> Vertex 2 {m}
    56.64311595,-15.0816270736,1.744,  !- X,Y,Z ==> Vertex 3 {m}
    61.9107118,-15.0816270736,1.744;  !- X,Y,Z ==> Vertex 4 {m}

   ! RDJ _ hall acceuil, Zone 2, Cloison inter-bloc - 9,155 m2 (RDJ _ rue, Zone 1), Surface Area: 9,1551

  BuildingSurface:Detailed,
    P_48728_37_0_10095,      !- Name
    Wall,                    !- Surface Type
    8,                       !- Construction Name
    48728,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_49020_7_0_0,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    56.64311595,-15.0816270736,.006,  !- X,Y,Z ==> Vertex 1 {m}
    61.9107118,-15.0816270736,.006,  !- X,Y,Z ==> Vertex 2 {m}
    61.9107118,-15.0816270736,1.744,  !- X,Y,Z ==> Vertex 3 {m}
    56.64311595,-15.0816270736,1.744;  !- X,Y,Z ==> Vertex 4 {m}

   ! RDJ _ hall acceuil, Zone 2, Zone 2, Surface Area: 1,4223

  BuildingSurface:Detailed,
    C_49020_8_0_0,           !- Name
    Ceiling,                 !- Surface Type
    9,                       !- Construction Name
    49020,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F_58383_22_0_10096,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    56.64311595,-15.35162707,1.744,  !- X,Y,Z ==> Vertex 1 {m}
    61.9107118,-15.35162707,1.744,  !- X,Y,Z ==> Vertex 2 {m}
    61.9107118,-15.08162707,1.744,  !- X,Y,Z ==> Vertex 3 {m}
    56.64311595,-15.08162707,1.744;  !- X,Y,Z ==> Vertex 4 {m}

   ! RDJ _ hall acceuil, Zone 2, Zone 2, Surface Area: 1,4223

  BuildingSurface:Detailed,
    F_58383_22_0_10096,      !- Name
    Floor,                   !- Surface Type
    9,                       !- Construction Name
    58383,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    C_49020_8_0_0,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    61.9107118,-15.35162707,1.744,  !- X,Y,Z ==> Vertex 1 {m}
    56.64311595,-15.35162707,1.744,  !- X,Y,Z ==> Vertex 2 {m}
    56.64311595,-15.08162707,1.744,  !- X,Y,Z ==> Vertex 3 {m}
    61.9107118,-15.08162707,1.744;  !- X,Y,Z ==> Vertex 4 {m}

   ! RDJ _ hall acceuil, Zone 2, Zone 2, Surface Area: 0,469m2

  BuildingSurface:Detailed,
    W_49020_9_0_0,           !- Name
    Wall,                    !- Surface Type
    9,                       !- Construction Name
    49020,                   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    .5,                      !- View Factor to Ground
    4,                       !- Number of Vertices
    61.9107118,-15.3516270736,.006,  !- X,Y,Z ==> Vertex 1 {m}
    61.9107118,-15.0816270736,.006,  !- X,Y,Z ==> Vertex 2 {m}
    61.9107118,-15.0816270736,1.744,  !- X,Y,Z ==> Vertex 3 {m}
    61.9107118,-15.3516270736,1.744;  !- X,Y,Z ==> Vertex 4 {m}

   ! RDJ _ hall acceuil, Zone 2, Zone 2, Surface Area: 1,422m2

  BuildingSurface:Detailed,
    E_49020_10_0_0,          !- Name
    Floor,                   !- Surface Type
    9,                       !- Construction Name
    49020,                   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    1,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    61.9107118,-15.3516270736,.006,  !- X,Y,Z ==> Vertex 1 {m}
    56.64311595,-15.3516270736,.006,  !- X,Y,Z ==> Vertex 2 {m}
    56.64311595,-15.0816270736,.006,  !- X,Y,Z ==> Vertex 3 {m}
    61.9107118,-15.0816270736,.006;  !- X,Y,Z ==> Vertex 4 {m}

   ! RDJ _ hall acceuil, Zone 2, Zone 2, Surface Area: 0,4693

  BuildingSurface:Detailed,
    P_49020_11_0_0,          !- Name
    Wall,                    !- Surface Type
    9,                       !- Construction Name
    49020,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_49020_11_0_10097,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    56.64311595,-15.08162707,.006,  !- X,Y,Z ==> Vertex 1 {m}
    56.64311595,-15.35162707,.006,  !- X,Y,Z ==> Vertex 2 {m}
    56.64311595,-15.35162707,1.744,  !- X,Y,Z ==> Vertex 3 {m}
    56.64311595,-15.08162707,1.744;  !- X,Y,Z ==> Vertex 4 {m}

   ! RDJ _ hall acceuil, Zone 2, Zone 2, Surface Area: 0,4693

  BuildingSurface:Detailed,
    P_49020_11_0_10097,      !- Name
    Wall,                    !- Surface Type
    9,                       !- Construction Name
    49020,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_49020_11_0_0,          !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    56.64311595,-15.35162707,.006,  !- X,Y,Z ==> Vertex 1 {m}
    56.64311595,-15.08162707,.006,  !- X,Y,Z ==> Vertex 2 {m}
    56.64311595,-15.08162707,1.744,  !- X,Y,Z ==> Vertex 3 {m}
    56.64311595,-15.35162707,1.744;  !- X,Y,Z ==> Vertex 4 {m}

   ! RDJ _ hall acceuil, Zone 1, Plancher bas sur terrain - 115,961 m2 (Terrain), Surface Area: 115,961m2

  BuildingSurface:Detailed,
    S_49028_0_0_0,           !- Name
    Floor,                   !- Surface Type
    1,                       !- Construction Name
    49020,                   !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    1,                       !- View Factor to Ground
    6,                       !- Number of Vertices
    61.9167118005,-27.47547088,-1.4999999243,  !- X,Y,Z ==> Vertex 1 {m}
    51.37185635,-27.47547088,-1.4999999243,  !- X,Y,Z ==> Vertex 2 {m}
    51.37185635,-15.3516270736,-1.4999999243,  !- X,Y,Z ==> Vertex 3 {m}
    56.6421159503,-15.3516270736,-1.4999999243,  !- X,Y,Z ==> Vertex 4 {m}
    56.6388588294,-17.603772628,-1.4999999243,  !- X,Y,Z ==> Vertex 5 {m}
    61.9167118005,-17.603772628,-1.4999999243;  !- X,Y,Z ==> Vertex 6 {m}

   ! RDJ _ hall acceuil, Zone 1, Plafond - 115,961 m2, Surface Area: 115,9614

  BuildingSurface:Detailed,
    C_49028_1_0_0,           !- Name
    Ceiling,                 !- Surface Type
    3,                       !- Construction Name
    49020,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F_58383_0_0_10098,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    6,                       !- Number of Vertices
    51.37185635,-27.47547088,1.75,  !- X,Y,Z ==> Vertex 1 {m}
    61.9167118,-27.47547088,1.75,  !- X,Y,Z ==> Vertex 2 {m}
    61.9167118,-17.60377263,1.75,  !- X,Y,Z ==> Vertex 3 {m}
    56.63885883,-17.60377263,1.75,  !- X,Y,Z ==> Vertex 4 {m}
    56.64211595,-15.35162707,1.75,  !- X,Y,Z ==> Vertex 5 {m}
    51.37185635,-15.35162707,1.75;  !- X,Y,Z ==> Vertex 6 {m}

   ! RDJ _ hall acceuil, Zone 1, Plafond - 115,961 m2, Surface Area: 115,9614

  BuildingSurface:Detailed,
    F_58383_0_0_10098,       !- Name
    Floor,                   !- Surface Type
    4,                       !- Construction Name
    58383,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    C_49028_1_0_0,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    6,                       !- Number of Vertices
    61.9167118,-27.47547088,1.75,  !- X,Y,Z ==> Vertex 1 {m}
    51.37185635,-27.47547088,1.75,  !- X,Y,Z ==> Vertex 2 {m}
    51.37185635,-15.35162707,1.75,  !- X,Y,Z ==> Vertex 3 {m}
    56.64211595,-15.35162707,1.75,  !- X,Y,Z ==> Vertex 4 {m}
    56.63885883,-17.60377263,1.75,  !- X,Y,Z ==> Vertex 5 {m}
    61.9167118,-17.60377263,1.75;  !- X,Y,Z ==> Vertex 6 {m}

   ! RDJ _ hall acceuil, Zone 1, Mur - 32,083 m2 - 99,0°, Surface Area: 32,083m2

  BuildingSurface:Detailed,
    W_49028_2_0_0,           !- Name
    Wall,                    !- Surface Type
    5,                       !- Construction Name
    49020,                   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    .5,                      !- View Factor to Ground
    4,                       !- Number of Vertices
    61.9167118005,-27.47547088,-1.4999999243,  !- X,Y,Z ==> Vertex 1 {m}
    61.9167118005,-17.603772628,-1.4999999243,  !- X,Y,Z ==> Vertex 2 {m}
    61.9167118005,-17.603772628,1.75,  !- X,Y,Z ==> Vertex 3 {m}
    61.9167118005,-27.47547088,1.75;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 8,998m2

  FenestrationSurface:Detailed,
    W_49028_2_0_0_0_0_Win,   !- Name
    Window,                  !- Surface Type
    1001,                    !- Construction Name
    W_49028_2_0_0,           !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    .5,                      !- View Factor to Ground
    ,                        !- Shading Control Name
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    61.9167118005,-25.7079236112,-.6599999243,  !- X,Y,Z ==> Vertex 1 {m}
    61.9167118005,-19.3713198968,-.6599999243,  !- X,Y,Z ==> Vertex 2 {m}
    61.9167118005,-19.3713198968,.7600000757,  !- X,Y,Z ==> Vertex 3 {m}
    61.9167118005,-25.7079236112,.7600000757;  !- X,Y,Z ==> Vertex 4 {m}

   ! RDJ _ hall acceuil, Zone 1, Mur (avec trou) - 7,981 m2, 9,0°, Surface Area: 7,943m2

  BuildingSurface:Detailed,
    W_49028_5_0_1,           !- Name
    Wall,                    !- Surface Type
    5,                       !- Construction Name
    49020,                   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    .5,                      !- View Factor to Ground
    4,                       !- Number of Vertices
    56.63911595,-15.3516270736,-1.4999999243,  !- X,Y,Z ==> Vertex 1 {m}
    51.37185635,-15.3516270736,-1.4999999243,  !- X,Y,Z ==> Vertex 2 {m}
    51.37185635,-15.3516270736,.008,  !- X,Y,Z ==> Vertex 3 {m}
    56.63911595,-15.3516270736,.008;  !- X,Y,Z ==> Vertex 4 {m}

   ! RDJ _ hall acceuil, Zone 1, Mur (avec trou) - 18,595 m2, 279,0°, Surface Area: 0,128m2

  BuildingSurface:Detailed,
    W_49028_6_0_0,           !- Name
    Wall,                    !- Surface Type
    5,                       !- Construction Name
    49020,                   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    .5,                      !- View Factor to Ground
    4,                       !- Number of Vertices
    51.37185635,-27.32747088,.008,  !- X,Y,Z ==> Vertex 1 {m}
    51.37185635,-27.47547088,.008,  !- X,Y,Z ==> Vertex 2 {m}
    51.37185635,-27.47547088,.8751,  !- X,Y,Z ==> Vertex 3 {m}
    51.37185635,-27.32747088,.8751;  !- X,Y,Z ==> Vertex 4 {m}

   ! RDJ _ hall acceuil, Zone 1, Mur (avec trou) - 18,595 m2, 279,0°, Surface Area: 18,271m2

  BuildingSurface:Detailed,
    W_49028_6_0_1,           !- Name
    Wall,                    !- Surface Type
    5,                       !- Construction Name
    49020,                   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    .5,                      !- View Factor to Ground
    4,                       !- Number of Vertices
    51.37185635,-15.35962707,-1.4999999243,  !- X,Y,Z ==> Vertex 1 {m}
    51.37185635,-27.47547088,-1.4999999243,  !- X,Y,Z ==> Vertex 2 {m}
    51.37185635,-27.47547088,.008,  !- X,Y,Z ==> Vertex 3 {m}
    51.37185635,-15.35962707,.008;  !- X,Y,Z ==> Vertex 4 {m}

   ! RDJ _ hall acceuil, Zone 1, Mur (avec trou) - 18,595 m2, 279,0°, Surface Area: 0,096m2

  BuildingSurface:Detailed,
    W_49028_6_0_4,           !- Name
    Wall,                    !- Surface Type
    5,                       !- Construction Name
    49020,                   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    .5,                      !- View Factor to Ground
    4,                       !- Number of Vertices
    51.37185635,-15.3516270736,1.742,  !- X,Y,Z ==> Vertex 1 {m}
    51.37185635,-27.32747088,1.742,  !- X,Y,Z ==> Vertex 2 {m}
    51.37185635,-27.32747088,1.75,  !- X,Y,Z ==> Vertex 3 {m}
    51.37185635,-15.3516270736,1.75;  !- X,Y,Z ==> Vertex 4 {m}

   ! RDJ _ hall acceuil, Zone 1, Mur (avec trou) - 18,595 m2, 279,0°, Surface Area: 0,129m2

  BuildingSurface:Detailed,
    W_49028_6_0_5,           !- Name
    Wall,                    !- Surface Type
    5,                       !- Construction Name
    49020,                   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    .5,                      !- View Factor to Ground
    4,                       !- Number of Vertices
    51.37185635,-27.32747088,.8751,  !- X,Y,Z ==> Vertex 1 {m}
    51.37185635,-27.47547088,.8751,  !- X,Y,Z ==> Vertex 2 {m}
    51.37185635,-27.47547088,1.75,  !- X,Y,Z ==> Vertex 3 {m}
    51.37185635,-27.32747088,1.75;  !- X,Y,Z ==> Vertex 4 {m}

   ! RDJ _ hall acceuil, Zone 1, Mur - 34,271 m2 - 189,0°, Surface Area: 34,271m2

  BuildingSurface:Detailed,
    W_49028_7_0_0,           !- Name
    Wall,                    !- Surface Type
    5,                       !- Construction Name
    49020,                   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    .5,                      !- View Factor to Ground
    4,                       !- Number of Vertices
    51.37185635,-27.47547088,-1.4999999243,  !- X,Y,Z ==> Vertex 1 {m}
    61.9167118005,-27.47547088,-1.4999999243,  !- X,Y,Z ==> Vertex 2 {m}
    61.9167118005,-27.47547088,1.75,  !- X,Y,Z ==> Vertex 3 {m}
    51.37185635,-27.47547088,1.75;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 4,753m2 X 2

  FenestrationSurface:Detailed,
    W_49028_7_0_0_0_0_Win,   !- Name
    Window,                  !- Surface Type
    1001,                    !- Construction Name
    W_49028_7_0_0,           !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    .5,                      !- View Factor to Ground
    ,                        !- Shading Control Name
    1,                       !- Frame and Divider Name
    2,                       !- Multiplier
    4,                       !- Number of Vertices
    57.6044589671,-27.47547088,-.6599999243,  !- X,Y,Z ==> Vertex 1 {m}
    60.9515369087,-27.47547088,-.6599999243,  !- X,Y,Z ==> Vertex 2 {m}
    60.9515369087,-27.47547088,.7600000757,  !- X,Y,Z ==> Vertex 3 {m}
    57.6044589671,-27.47547088,.7600000757;  !- X,Y,Z ==> Vertex 4 {m}

   ! RDJ _ hall acceuil, Zone 1, Cloison inter-bloc - 9,148 m2 (RDJ _ rue, Zone 1), Surface Area: 9,1475

  BuildingSurface:Detailed,
    P_49028_9_0_0,           !- Name
    Wall,                    !- Surface Type
    7,                       !- Construction Name
    49020,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_48728_37_0_10099,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    56.64111595,-15.0816270736,.006,  !- X,Y,Z ==> Vertex 1 {m}
    51.37785635,-15.0816270736,.006,  !- X,Y,Z ==> Vertex 2 {m}
    51.37785635,-15.0816270736,1.744,  !- X,Y,Z ==> Vertex 3 {m}
    56.64111595,-15.0816270736,1.744;  !- X,Y,Z ==> Vertex 4 {m}

   ! RDJ _ hall acceuil, Zone 1, Cloison inter-bloc - 9,148 m2 (RDJ _ rue, Zone 1), Surface Area: 9,1475

  BuildingSurface:Detailed,
    P_48728_37_0_10099,      !- Name
    Wall,                    !- Surface Type
    8,                       !- Construction Name
    48728,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_49028_9_0_0,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    51.37785635,-15.0816270736,.006,  !- X,Y,Z ==> Vertex 1 {m}
    56.64111595,-15.0816270736,.006,  !- X,Y,Z ==> Vertex 2 {m}
    56.64111595,-15.0816270736,1.744,  !- X,Y,Z ==> Vertex 3 {m}
    51.37785635,-15.0816270736,1.744;  !- X,Y,Z ==> Vertex 4 {m}

   ! RDJ _ hall acceuil, Zone 1, Zone 2, Surface Area: 1,4211

  BuildingSurface:Detailed,
    C_49028_10_0_0,          !- Name
    Ceiling,                 !- Surface Type
    9,                       !- Construction Name
    49020,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F_58383_22_0_10100,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    51.37785635,-15.35162707,1.744,  !- X,Y,Z ==> Vertex 1 {m}
    56.64111595,-15.35162707,1.744,  !- X,Y,Z ==> Vertex 2 {m}
    56.64111595,-15.08162707,1.744,  !- X,Y,Z ==> Vertex 3 {m}
    51.37785635,-15.08162707,1.744;  !- X,Y,Z ==> Vertex 4 {m}

   ! RDJ _ hall acceuil, Zone 1, Zone 2, Surface Area: 1,4211

  BuildingSurface:Detailed,
    F_58383_22_0_10100,      !- Name
    Floor,                   !- Surface Type
    9,                       !- Construction Name
    58383,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    C_49028_10_0_0,          !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    56.64111595,-15.35162707,1.744,  !- X,Y,Z ==> Vertex 1 {m}
    51.37785635,-15.35162707,1.744,  !- X,Y,Z ==> Vertex 2 {m}
    51.37785635,-15.08162707,1.744,  !- X,Y,Z ==> Vertex 3 {m}
    56.64111595,-15.08162707,1.744;  !- X,Y,Z ==> Vertex 4 {m}

   ! RDJ _ hall acceuil, Zone 1, Zone 1, Surface Area: 1,421m2

  BuildingSurface:Detailed,
    E_49028_12_0_0,          !- Name
    Floor,                   !- Surface Type
    9,                       !- Construction Name
    49020,                   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    1,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    56.64111595,-15.3516270736,.006,  !- X,Y,Z ==> Vertex 1 {m}
    51.37785635,-15.3516270736,.006,  !- X,Y,Z ==> Vertex 2 {m}
    51.37785635,-15.0816270736,.006,  !- X,Y,Z ==> Vertex 3 {m}
    56.64111595,-15.0816270736,.006;  !- X,Y,Z ==> Vertex 4 {m}

   ! RDJ _ hall acceuil, Zone 1, Zone 1, Surface Area: 3,2324

  BuildingSurface:Detailed,
    C_49028_16_0_0,          !- Name
    Ceiling,                 !- Surface Type
    9,                       !- Construction Name
    49020,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F_58383_28_0_10101,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    51.10185635,-27.32947088,1.744,  !- X,Y,Z ==> Vertex 1 {m}
    51.37185635,-27.32947088,1.744,  !- X,Y,Z ==> Vertex 2 {m}
    51.37185635,-15.35762707,1.744,  !- X,Y,Z ==> Vertex 3 {m}
    51.10185635,-15.35762707,1.744;  !- X,Y,Z ==> Vertex 4 {m}

   ! RDJ _ hall acceuil, Zone 1, Zone 1, Surface Area: 3,2324

  BuildingSurface:Detailed,
    F_58383_28_0_10101,      !- Name
    Floor,                   !- Surface Type
    9,                       !- Construction Name
    58383,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    C_49028_16_0_0,          !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    51.37185635,-27.32947088,1.744,  !- X,Y,Z ==> Vertex 1 {m}
    51.10185635,-27.32947088,1.744,  !- X,Y,Z ==> Vertex 2 {m}
    51.10185635,-15.35762707,1.744,  !- X,Y,Z ==> Vertex 3 {m}
    51.37185635,-15.35762707,1.744;  !- X,Y,Z ==> Vertex 4 {m}

   ! RDJ _ hall acceuil, Zone 1, Zone 2, Surface Area: 0,4693

  BuildingSurface:Detailed,
    P_49028_17_0_0,          !- Name
    Wall,                    !- Surface Type
    9,                       !- Construction Name
    49020,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_48728_35_0_10102,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    51.37185635,-15.35762707,.006,  !- X,Y,Z ==> Vertex 1 {m}
    51.10185635,-15.35762707,.006,  !- X,Y,Z ==> Vertex 2 {m}
    51.10185635,-15.35762707,1.744,  !- X,Y,Z ==> Vertex 3 {m}
    51.37185635,-15.35762707,1.744;  !- X,Y,Z ==> Vertex 4 {m}

   ! RDJ _ hall acceuil, Zone 1, Zone 2, Surface Area: 0,4693

  BuildingSurface:Detailed,
    P_48728_35_0_10102,      !- Name
    Wall,                    !- Surface Type
    9,                       !- Construction Name
    48728,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_49028_17_0_0,          !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    51.10185635,-15.35762707,.006,  !- X,Y,Z ==> Vertex 1 {m}
    51.37185635,-15.35762707,.006,  !- X,Y,Z ==> Vertex 2 {m}
    51.37185635,-15.35762707,1.744,  !- X,Y,Z ==> Vertex 3 {m}
    51.10185635,-15.35762707,1.744;  !- X,Y,Z ==> Vertex 4 {m}

   ! RDJ _ hall acceuil, Zone 1, Zone 1, Surface Area: 3,232m2

  BuildingSurface:Detailed,
    E_49028_18_0_0,          !- Name
    Floor,                   !- Surface Type
    9,                       !- Construction Name
    49020,                   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    1,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    51.37185635,-27.32947088,.006,  !- X,Y,Z ==> Vertex 1 {m}
    51.10185635,-27.32947088,.006,  !- X,Y,Z ==> Vertex 2 {m}
    51.10185635,-15.35762707,.006,  !- X,Y,Z ==> Vertex 3 {m}
    51.37185635,-15.35762707,.006;  !- X,Y,Z ==> Vertex 4 {m}

   ! RDJ _ hall acceuil, Zone 1, Zone 1, Surface Area: 0,469m2

  BuildingSurface:Detailed,
    W_49028_19_0_0,          !- Name
    Wall,                    !- Surface Type
    9,                       !- Construction Name
    49020,                   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    .5,                      !- View Factor to Ground
    4,                       !- Number of Vertices
    51.10185635,-27.32947088,.006,  !- X,Y,Z ==> Vertex 1 {m}
    51.37185635,-27.32947088,.006,  !- X,Y,Z ==> Vertex 2 {m}
    51.37185635,-27.32947088,1.744,  !- X,Y,Z ==> Vertex 3 {m}
    51.10185635,-27.32947088,1.744;  !- X,Y,Z ==> Vertex 4 {m}

! RDC _ hall acceuil - Zone 1

  Zone,
    58383,                   !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    6759.6852,               !- Volume {m3}
    TARP;                    !- Zone Inside Convection Algorithm

  PEOPLE,
    People 58383,            !- Name
    58383,                   !- Zone or ZoneList Name
    1097,                    !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    146.498583,              !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    .5,                      !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    Activity Schedule 58383, !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    Clothing Schedule 58383, !- Clothing Insulation Schedule Name
    AirVelocitySchedule;     !- Air Velocity Schedule Name

  Schedule:Compact,
    Activity Schedule 58383, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,108;        !- Field 3

  Schedule:Compact,
    Clothing Schedule 58383, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1,          !- Field 3
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,.5,         !- Field 7
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,1;          !- Field 11

  ZoneInfiltration:DesignFlowRate,
    58383 Infiltration,      !- Name
    58383,                   !- Zone or ZoneList Name
    On,                      !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    1.314383,                !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

   ! RDC _ hall acceuil, Zone 1, Plafond - 127,844 m2, Surface Area: 49,5729

  BuildingSurface:Detailed,
    C_58383_1_0_0,           !- Name
    Ceiling,                 !- Surface Type
    3,                       !- Construction Name
    58383,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F_58383_0_0_10103,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    51.37185635,-27.47547088,5.2,  !- X,Y,Z ==> Vertex 1 {m}
    61.9167118,-27.47547088,5.2,  !- X,Y,Z ==> Vertex 2 {m}
    61.9167118,-15.35162707,5.2,  !- X,Y,Z ==> Vertex 3 {m}
    51.37185635,-15.35162707,5.2;  !- X,Y,Z ==> Vertex 4 {m}

   ! RDC _ hall acceuil, Zone 1, Plafond - 127,844 m2, Surface Area: 49,5729

  BuildingSurface:Detailed,
    F_58383_0_0_10103,       !- Name
    Floor,                   !- Surface Type
    4,                       !- Construction Name
    58383,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    C_58383_1_0_0,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    61.9167118,-27.47547088,5.2,  !- X,Y,Z ==> Vertex 1 {m}
    51.37185635,-27.47547088,5.2,  !- X,Y,Z ==> Vertex 2 {m}
    51.37185635,-15.35162707,5.2,  !- X,Y,Z ==> Vertex 3 {m}
    61.9167118,-15.35162707,5.2;  !- X,Y,Z ==> Vertex 4 {m}

   ! RDC _ hall acceuil, Zone 1, Mur (avec trou) - 17,756 m2, 99,0°, Surface Area: 1,987m2

  BuildingSurface:Detailed,
    W_58383_2_0_0,           !- Name
    Wall,                    !- Surface Type
    5,                       !- Construction Name
    58383,                   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    .5,                      !- View Factor to Ground
    4,                       !- Number of Vertices
    61.9167118005,-17.4973404001,2.549,  !- X,Y,Z ==> Vertex 1 {m}
    61.9167118005,-15.3516270736,2.549,  !- X,Y,Z ==> Vertex 2 {m}
    61.9167118005,-15.3516270736,3.4751,  !- X,Y,Z ==> Vertex 3 {m}
    61.9167118005,-17.4973404001,3.4751;  !- X,Y,Z ==> Vertex 4 {m}

   ! RDC _ hall acceuil, Zone 1, Mur (avec trou) - 17,756 m2, 99,0°, Surface Area: 3,102m2

  BuildingSurface:Detailed,
    W_58383_2_0_1,           !- Name
    Wall,                    !- Surface Type
    5,                       !- Construction Name
    58383,                   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    .5,                      !- View Factor to Ground
    4,                       !- Number of Vertices
    61.9167118005,-19.2728356503,1.758,  !- X,Y,Z ==> Vertex 1 {m}
    61.9167118005,-15.3516270736,1.758,  !- X,Y,Z ==> Vertex 2 {m}
    61.9167118005,-15.3516270736,2.549,  !- X,Y,Z ==> Vertex 3 {m}
    61.9167118005,-19.2728356503,2.549;  !- X,Y,Z ==> Vertex 4 {m}

   ! RDC _ hall acceuil, Zone 1, Mur (avec trou) - 17,756 m2, 99,0°, Surface Area: 2,055m2

  BuildingSurface:Detailed,
    W_58383_2_0_2,           !- Name
    Wall,                    !- Surface Type
    5,                       !- Construction Name
    58383,                   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    .5,                      !- View Factor to Ground
    4,                       !- Number of Vertices
    61.9167118005,-20.46989279,1.758,  !- X,Y,Z ==> Vertex 1 {m}
    61.9167118005,-19.2728356503,1.758,  !- X,Y,Z ==> Vertex 2 {m}
    61.9167118005,-19.2728356503,3.4751,  !- X,Y,Z ==> Vertex 3 {m}
    61.9167118005,-20.46989279,3.4751;  !- X,Y,Z ==> Vertex 4 {m}

   ! RDC _ hall acceuil, Zone 1, Mur (avec trou) - 17,756 m2, 99,0°, Surface Area: 0,097m2

  BuildingSurface:Detailed,
    W_58383_2_0_3,           !- Name
    Wall,                    !- Surface Type
    5,                       !- Construction Name
    58383,                   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    .5,                      !- View Factor to Ground
    4,                       !- Number of Vertices
    61.9167118005,-27.46747088,1.75,  !- X,Y,Z ==> Vertex 1 {m}
    61.9167118005,-15.3516270736,1.75,  !- X,Y,Z ==> Vertex 2 {m}
    61.9167118005,-15.3516270736,1.758,  !- X,Y,Z ==> Vertex 3 {m}
    61.9167118005,-27.46747088,1.758;  !- X,Y,Z ==> Vertex 4 {m}

   ! RDC _ hall acceuil, Zone 1, Mur (avec trou) - 17,756 m2, 99,0°, Surface Area: 0,689m2

  BuildingSurface:Detailed,
    W_58383_2_0_5,           !- Name
    Wall,                    !- Surface Type
    5,                       !- Construction Name
    58383,                   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    .5,                      !- View Factor to Ground
    4,                       !- Number of Vertices
    61.9167118005,-20.46989279,3.4751,  !- X,Y,Z ==> Vertex 1 {m}
    61.9167118005,-19.2728356503,3.4751,  !- X,Y,Z ==> Vertex 2 {m}
    61.9167118005,-19.2728356503,4.051,  !- X,Y,Z ==> Vertex 3 {m}
    61.9167118005,-20.46989279,4.051;  !- X,Y,Z ==> Vertex 4 {m}

   ! RDC _ hall acceuil, Zone 1, Mur (avec trou) - 17,756 m2, 99,0°, Surface Area: 0,056m2

  BuildingSurface:Detailed,
    W_58383_2_0_8,           !- Name
    Wall,                    !- Surface Type
    5,                       !- Construction Name
    58383,                   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    .5,                      !- View Factor to Ground
    4,                       !- Number of Vertices
    61.9167118005,-27.47547088,5.192,  !- X,Y,Z ==> Vertex 1 {m}
    61.9167118005,-20.46989279,5.192,  !- X,Y,Z ==> Vertex 2 {m}
    61.9167118005,-20.46989279,5.2,  !- X,Y,Z ==> Vertex 3 {m}
    61.9167118005,-27.47547088,5.2;  !- X,Y,Z ==> Vertex 4 {m}

   ! RDC _ hall acceuil, Zone 1, Mur (avec trou) - 17,756 m2, 99,0°, Surface Area: 3,415m2

  BuildingSurface:Detailed,
    W_58383_2_0_9,           !- Name
    Wall,                    !- Surface Type
    5,                       !- Construction Name
    58383,                   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    .5,                      !- View Factor to Ground
    4,                       !- Number of Vertices
    61.9167118005,-20.46989279,4.051,  !- X,Y,Z ==> Vertex 1 {m}
    61.9167118005,-17.4973404001,4.051,  !- X,Y,Z ==> Vertex 2 {m}
    61.9167118005,-17.4973404001,5.2,  !- X,Y,Z ==> Vertex 3 {m}
    61.9167118005,-20.46989279,5.2;  !- X,Y,Z ==> Vertex 4 {m}

   ! RDC _ hall acceuil, Zone 1, Mur (avec trou) - 17,756 m2, 99,0°, Surface Area: 3,701m2

  BuildingSurface:Detailed,
    W_58383_2_0_10,          !- Name
    Wall,                    !- Surface Type
    5,                       !- Construction Name
    58383,                   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    .5,                      !- View Factor to Ground
    4,                       !- Number of Vertices
    61.9167118005,-17.4973404001,3.4751,  !- X,Y,Z ==> Vertex 1 {m}
    61.9167118005,-15.3516270736,3.4751,  !- X,Y,Z ==> Vertex 2 {m}
    61.9167118005,-15.3516270736,5.2,  !- X,Y,Z ==> Vertex 3 {m}
    61.9167118005,-17.4973404001,5.2;  !- X,Y,Z ==> Vertex 4 {m}

   ! RDC _ hall acceuil, Zone 1, Mur (avec trou) - 17,756 m2, 99,0°, Surface Area: 2,667m2

  BuildingSurface:Detailed,
    W_58383_2_0_11,          !- Name
    Wall,                    !- Surface Type
    5,                       !- Construction Name
    58383,                   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    .5,                      !- View Factor to Ground
    4,                       !- Number of Vertices
    61.9167118005,-19.2728356503,2.549,  !- X,Y,Z ==> Vertex 1 {m}
    61.9167118005,-19.2728356503,4.051,  !- X,Y,Z ==> Vertex 2 {m}
    61.9167118005,-17.4973404001,4.051,  !- X,Y,Z ==> Vertex 3 {m}
    61.9167118005,-17.4973404001,2.549;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 2,405m2

  FenestrationSurface:Detailed,
    W_58383_2_0_11_0_11_Win, !- Name
    Window,                  !- Surface Type
    1001,                    !- Construction Name
    W_58383_2_0_11,          !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    .5,                      !- View Factor to Ground
    ,                        !- Shading Control Name
    2,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    61.9167118005,-19.2318356503,2.59,  !- X,Y,Z ==> Vertex 1 {m}
    61.9167118005,-17.5383404001,2.59,  !- X,Y,Z ==> Vertex 2 {m}
    61.9167118005,-17.5383404001,4.01,  !- X,Y,Z ==> Vertex 3 {m}
    61.9167118005,-19.2318356503,4.01;  !- X,Y,Z ==> Vertex 4 {m}

   ! RDC _ hall acceuil, Zone 1, Mur (avec trou) - 0,294 m2, 9,0°, Surface Area: 0,084m2

  BuildingSurface:Detailed,
    W_58383_3_0_1,           !- Name
    Wall,                    !- Surface Type
    5,                       !- Construction Name
    58383,                   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    .5,                      !- View Factor to Ground
    4,                       !- Number of Vertices
    61.9087118,-15.3516270736,1.75,  !- X,Y,Z ==> Vertex 1 {m}
    51.37185635,-15.3516270736,1.75,  !- X,Y,Z ==> Vertex 2 {m}
    51.37185635,-15.3516270736,1.758,  !- X,Y,Z ==> Vertex 3 {m}
    61.9087118,-15.3516270736,1.758;  !- X,Y,Z ==> Vertex 4 {m}

   ! RDC _ hall acceuil, Zone 1, Mur (avec trou) - 0,294 m2, 9,0°, Surface Area: 0,168m2

  BuildingSurface:Detailed,
    W_58383_3_0_4,           !- Name
    Wall,                    !- Surface Type
    5,                       !- Construction Name
    58383,                   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
