!4696 random number
!generated by Simulator v25.0
!date =     06-Feb-2010 time=14:54:17
!calctype = 2
!diskb =    C:\Hevacomp Projects\NA\Single Rm test case\Part L Level 5 - 0\Hevacomp DDB\
!diskc =    C:\Program Files\Heva25\HEVADATA\

  Version,6.0;

  Timestep,4;

  Building,
    Hevacomp,                !- Name
    0,                       !- North Axis {deg}
    City,                    !- Terrain
    0.04,                    !- Loads Convergence Tolerance Value
    0.4,                     !- Temperature Convergence Tolerance Value {deltaC}
    FullExterior,            !- Solar Distribution
    25;                      !- Maximum Number of Warmup Days

  HeatBalanceAlgorithm,CTF;

  RunPeriodControl:DaylightSavingTime,
    3 / 26,                  !- Start Date
    10 / 28;                 !- End Date

  SurfaceConvectionAlgorithm:Inside,TARP;

  SurfaceConvectionAlgorithm:Outside,TARP;

  SimulationControl,
    No,                      !- Do Zone Sizing Calculation
    No,                      !- Do System Sizing Calculation
    No,                      !- Do Plant Sizing Calculation
    No,                      !- Run Simulation for Sizing Periods
    Yes;                     !- Run Simulation for Weather File Run Periods

  GlobalGeometryRules,
    LowerRightCorner,        !- Starting Vertex Position
    CounterClockWise,        !- Vertex Entry Direction
    Relative;                !- Coordinate System

  RunPeriod,
    ,                        !- Name
    7,                       !- Begin Month
    1,                       !- Begin Day of Month
    7,                       !- End Month
    31,                      !- End Day of Month
    Monday,                  !- Day of Week for Start Day
    No,                      !- Use Weather File Holidays and Special Days
    No,                      !- Use Weather File Daylight Saving Period
    Yes,                     !- Apply Weekend Holiday Rule
    Yes,                     !- Use Weather File Rain Indicators
    Yes;                     !- Use Weather File Snow Indicators

  Site:Location,
    Reims (w-s),             !- Name
    49.3,                    !- Latitude {deg}
    -10.967,                 !- Longitude {deg}
    0,                       !- Time Zone {hr}
    94;                      !- Elevation {m}

  Site:GroundTemperature:BuildingSurface,18,18,18,18,18,18,18,18,18,18,18,18;

  Site:GroundReflectance,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2;

  WindowMaterial:Glazing,
    GLASS1,                  !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.006,                   !- Thickness {m}
    0.74,                    !- Solar Transmittance at Normal Incidence
    0.13,                    !- Front Side Solar Reflectance at Normal Incidence
    0.13,                    !- Back Side Solar Reflectance at Normal Incidence
    0.74,                    !- Visible Transmittance at Normal Incidence
    0.13,                    !- Front Side Visible Reflectance at Normal Incidence
    0.13,                    !- Back Side Visible Reflectance at Normal Incidence
    0,                       !- Infrared Transmittance at Normal Incidence
    0.837,                   !- Front Side Infrared Hemispherical Emissivity
    0.837,                   !- Back Side Infrared Hemispherical Emissivity
    1;                       !- Conductivity {W/m-K}

  WindowMaterial:Glazing,
    GLASS2,                  !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.006,                   !- Thickness {m}
    0.66,                    !- Solar Transmittance at Normal Incidence
    0.11,                    !- Front Side Solar Reflectance at Normal Incidence
    0.11,                    !- Back Side Solar Reflectance at Normal Incidence
    0.66,                    !- Visible Transmittance at Normal Incidence
    0.11,                    !- Front Side Visible Reflectance at Normal Incidence
    0.11,                    !- Back Side Visible Reflectance at Normal Incidence
    0,                       !- Infrared Transmittance at Normal Incidence
    0.168,                   !- Front Side Infrared Hemispherical Emissivity
    0.837,                   !- Back Side Infrared Hemispherical Emissivity
    1;                       !- Conductivity {W/m-K}

  WindowMaterial:Glazing,
    GLASS3,                  !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.006,                   !- Thickness {m}
    0.37,                    !- Solar Transmittance at Normal Incidence
    0.29,                    !- Front Side Solar Reflectance at Normal Incidence
    0.29,                    !- Back Side Solar Reflectance at Normal Incidence
    0.37,                    !- Visible Transmittance at Normal Incidence
    0.29,                    !- Front Side Visible Reflectance at Normal Incidence
    0.29,                    !- Back Side Visible Reflectance at Normal Incidence
    0,                       !- Infrared Transmittance at Normal Incidence
    0.837,                   !- Front Side Infrared Hemispherical Emissivity
    0.025,                   !- Back Side Infrared Hemispherical Emissivity
    1.05;                    !- Conductivity {W/m-K}

  WindowMaterial:Glazing,
    GLASS4,                  !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.006,                   !- Thickness {m}
    0.79,                    !- Solar Transmittance at Normal Incidence
    0.07,                    !- Front Side Solar Reflectance at Normal Incidence
    0.07,                    !- Back Side Solar Reflectance at Normal Incidence
    0.79,                    !- Visible Transmittance at Normal Incidence
    0.07,                    !- Front Side Visible Reflectance at Normal Incidence
    0.07,                    !- Back Side Visible Reflectance at Normal Incidence
    0,                       !- Infrared Transmittance at Normal Incidence
    0.837,                   !- Front Side Infrared Hemispherical Emissivity
    0.837,                   !- Back Side Infrared Hemispherical Emissivity
    1;                       !- Conductivity {W/m-K}

  WindowMaterial:Gas,
    GAS1,                    !- Name
    ARGON,                   !- Gas Type
    0.016;                   !- Thickness {m}

  WindowMaterial:Shade,
    WSHADE-1,                !- Name
    0.07,                    !- Solar Transmittance
    0.4,                     !- Solar Reflectance
    0.07,                    !- Visible Transmittance
    0.4,                     !- Visible Reflectance
    0.837,                   !- Thermal Hemispherical Emissivity
    0,                       !- Thermal Transmittance
    0.001,                   !- Thickness {m}
    100,                     !- Conductivity {W/m-K}
    0.1,                     !- Shade to Glass Distance {m}
    0,                       !- Top Opening Multiplier
    0,                       !- Bottom Opening Multiplier
    0,                       !- Left-Side Opening Multiplier
    0,                       !- Right-Side Opening Multiplier
    0;                       !- Airflow Permeability

  Construction,
    WINDOW-27-NOSHADE,       !- Name
    GLASS1,                  !- Outside Layer
    GAS1,                    !- Layer 2
    GLASS2;                  !- Layer 3

  Construction,
    WINDOW-27-WITHSHADE,     !- Name
    GLASS1,                  !- Outside Layer
    GAS1,                    !- Layer 2
    GLASS2,                  !- Layer 3
    WSHADE-1;                !- Layer 4

  Construction,
    WINDOW-14-NOSHADE,       !- Name
    GLASS3,                  !- Outside Layer
    GAS1,                    !- Layer 2
    GLASS4;                  !- Layer 3

  Material,
    MAT1,                    !- Name
    MediumRough,             !- Roughness
    0.105,                   !- Thickness {m}
    0.84,                    !- Conductivity {W/m-K}
    1700,                    !- Density {kg/m3}
    800,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance

  Material,
    MAT2,                    !- Name
    MediumRough,             !- Roughness
    0.125,                   !- Thickness {m}
    0.04,                    !- Conductivity {W/m-K}
    12,                      !- Density {kg/m3}
    840,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance

  Material,
    MAT3,                    !- Name
    MediumRough,             !- Roughness
    0.1,                     !- Thickness {m}
    0.29,                    !- Conductivity {W/m-K}
    720,                     !- Density {kg/m3}
    1069,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance

  Material,
    MAT4,                    !- Name
    MediumRough,             !- Roughness
    0.012,                   !- Thickness {m}
    0.18,                    !- Conductivity {W/m-K}
    800,                     !- Density {kg/m3}
    840,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance

  Material,
    MAT5,                    !- Name
    MediumRough,             !- Roughness
    0.006,                   !- Thickness {m}
    2,                       !- Conductivity {W/m-K}
    2700,                    !- Density {kg/m3}
    753,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance

  Material,
    MAT6,                    !- Name
    MediumRough,             !- Roughness
    0.002,                   !- Thickness {m}
    0.41,                    !- Conductivity {W/m-K}
    960,                     !- Density {kg/m3}
    1000,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance

  Material,
    MAT7,                    !- Name
    MediumRough,             !- Roughness
    0.2,                     !- Thickness {m}
    0.033,                   !- Conductivity {W/m-K}
    32,                      !- Density {kg/m3}
    1210,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance

  Material,
    MAT8,                    !- Name
    MediumRough,             !- Roughness
    0.012,                   !- Thickness {m}
    0.15,                    !- Conductivity {W/m-K}
    800,                     !- Density {kg/m3}
    1000,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance

  Material,
    MAT9,                    !- Name
    MediumRough,             !- Roughness
    0.025,                   !- Thickness {m}
    0.14,                    !- Conductivity {W/m-K}
    530,                     !- Density {kg/m3}
    2760,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance

  Material,
    MAT10,                   !- Name
    MediumRough,             !- Roughness
    0.012,                   !- Thickness {m}
    0.16,                    !- Conductivity {W/m-K}
    950,                     !- Density {kg/m3}
    840,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance

  Material,
    MAT11,                   !- Name
    MediumRough,             !- Roughness
    0.019,                   !- Thickness {m}
    0.14,                    !- Conductivity {W/m-K}
    650,                     !- Density {kg/m3}
    1200,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance

  Material,
    MAT12,                   !- Name
    MediumRough,             !- Roughness
    0.5,                     !- Thickness {m}
    1.127,                   !- Conductivity {W/m-K}
    1842,                    !- Density {kg/m3}
    898,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.9,                     !- Solar Absorptance
    0.9;                     !- Visible Absorptance

  Material,
    MAT13,                   !- Name
    MediumRough,             !- Roughness
    0.15,                    !- Thickness {m}
    1.4,                     !- Conductivity {W/m-K}
    2100,                    !- Density {kg/m3}
    840,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.9,                     !- Solar Absorptance
    0.9;                     !- Visible Absorptance

  Material,
    MAT14,                   !- Name
    MediumRough,             !- Roughness
    0.05,                    !- Thickness {m}
    0.41,                    !- Conductivity {W/m-K}
    1200,                    !- Density {kg/m3}
    840,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.9,                     !- Solar Absorptance
    0.9;                     !- Visible Absorptance

  Material,
    MAT15,                   !- Name
    MediumRough,             !- Roughness
    0.012,                   !- Thickness {m}
    0.06,                    !- Conductivity {W/m-K}
    200,                     !- Density {kg/m3}
    1000,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance

  Material,
    MAT16,                   !- Name
    MediumRough,             !- Roughness
    0.03,                    !- Thickness {m}
    0.16,                    !- Conductivity {W/m-K}
    770,                     !- Density {kg/m3}
    1200,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance

  Material,
    MATFURN1,                !- Name
    MediumRough,             !- Roughness
    0.01,                    !- Thickness {m}
    0.1,                     !- Conductivity {W/m-K}
    600,                     !- Density {kg/m3}
    1000,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance

  Material,
    MATFURN2,                !- Name
    MediumRough,             !- Roughness
    0.025,                   !- Thickness {m}
    0.1,                     !- Conductivity {W/m-K}
    600,                     !- Density {kg/m3}
    1000,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance

  Material,
    MATFURN3,                !- Name
    MediumRough,             !- Roughness
    0.2,                     !- Thickness {m}
    0.1,                     !- Conductivity {W/m-K}
    600,                     !- Density {kg/m3}
    1000,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance

  Material,
    DUMMYmat,                !- Name
    MediumRough,             !- Roughness
    1,                       !- Thickness {m}
    0.03,                    !- Conductivity {W/m-K}
    30,                      !- Density {kg/m3}
    1000,                    !- Specific Heat {J/kg-K}
    0.01,                    !- Thermal Absorptance
    0.01,                    !- Solar Absorptance
    0.01;                    !- Visible Absorptance

  Material:AirGap,
    AIR1,                    !- Name
    9.153774E-02;            !- Thermal Resistance {m2-K/W}

  Material:AirGap,
    AIR2,                    !- Name
    0.1830755;               !- Thermal Resistance {m2-K/W}

  Material:AirGap,
    AIR3,                    !- Name
    0.1912054;               !- Thermal Resistance {m2-K/W}

  Material:AirGap,
    AIR4,                    !- Name
    0.1912054;               !- Thermal Resistance {m2-K/W}

  Construction,
    GFLOORS-3,               !- Name
    MAT12,                   !- Outside Layer
    MAT13,                   !- Layer 2
    MAT14,                   !- Layer 3
    MAT15;                   !- Layer 4

  Construction,
    CEILINGS-3,              !- Name
    MAT11,                   !- Outside Layer
    AIR3,                    !- Layer 2
    MAT10;                   !- Layer 3

  Construction,
    INTERNAL.S-7,            !- Name
    MAT4,                    !- Outside Layer
    AIR2,                    !- Layer 2
    MAT4;                    !- Layer 3

  Construction,
    WALLS-42,                !- Name
    MAT1,                    !- Outside Layer
    AIR1,                    !- Layer 2
    MAT2,                    !- Layer 3
    MAT3,                    !- Layer 4
    MAT4;                    !- Layer 5

  Construction,
    DOORS-1,                 !- Name
    MAT16;                   !- Outside Layer

  Construction,
    ROOFS-15,                !- Name
    MAT5,                    !- Outside Layer
    MAT6,                    !- Layer 2
    MAT7,                    !- Layer 3
    MAT8,                    !- Layer 4
    AIR3,                    !- Layer 5
    MAT9,                    !- Layer 6
    AIR3,                    !- Layer 7
    MAT10;                   !- Layer 8

  Construction,
    FLOORS-3,                !- Name
    MAT10,                   !- Outside Layer
    AIR4,                    !- Layer 2
    MAT11;                   !- Layer 3

  Construction,
    FURN1,                   !- Name
    MATFURN1;                !- Outside Layer

  Construction,
    FURN2,                   !- Name
    MATFURN2;                !- Outside Layer

  Construction,
    FURN3,                   !- Name
    MATFURN3;                !- Outside Layer

  Construction,
    DUMMY,                   !- Name
    DUMMYmat;                !- Outside Layer

  Zone,
    0.1,                     !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    4.169,                   !- Ceiling Height {m}
    43.7745;                 !- Volume {m3}

  Zone,
    0.2,                     !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    4.169,                   !- Ceiling Height {m}
    43.04493;                !- Volume {m3}

  Zone,
    0.3,                     !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    4.169,                   !- Ceiling Height {m}
    197.2771;                !- Volume {m3}

  Zone,
    0.4,                     !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    4.169,                   !- Ceiling Height {m}
    639.3578;                !- Volume {m3}

  Zone,
    0.5,                     !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    4.17,                    !- Ceiling Height {m}
    644.3901;                !- Volume {m3}

  Zone,
    0.6,                     !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    4.169,                   !- Ceiling Height {m}
    388.3424;                !- Volume {m3}

  Zone,
    0.7,                     !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    4.169,                   !- Ceiling Height {m}
    382.7142;                !- Volume {m3}

  Zone,
    1.1,                     !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    6.449903,                !- Ceiling Height {m}
    67.72398;                !- Volume {m3}

  Zone,
    1.2,                     !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    6.449903,                !- Ceiling Height {m}
    67.72398;                !- Volume {m3}

  Zone,
    1.4,                     !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    6.925576,                !- Ceiling Height {m}
    645.1174;                !- Volume {m3}

  Zone,
    1.5,                     !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    6.36547,                 !- Ceiling Height {m}
    983.6561;                !- Volume {m3}

  Zone,
    1.6,                     !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    5.502643,                !- Ceiling Height {m}
    332.3046;                !- Volume {m3}

  Zone,
    1.61,                    !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    7.554885,                !- Ceiling Height {m}
    211.5368;                !- Volume {m3}

  Zone,
    1.7,                     !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    5.704031,                !- Ceiling Height {m}
    1163.622;                !- Volume {m3}

  Zone,
    ATRIUM/1,                !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    4.169,                   !- Ceiling Height {m}
    333.52;                  !- Volume {m3}

  Zone,
    ATRIUM/2,                !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    3.944597,                !- Ceiling Height {m}
    315.5677;                !- Volume {m3}

  BuildingSurface:Detailed,
    0.1 Surf1-1,             !- Name
    FLOOR,                   !- Surface Type
    GFLOORS-3,               !- Construction Name
    0.1,                     !- Zone Name
    GROUND,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    13.84,6.44,0,  !- X,Y,Z ==> Vertex 1 {m}
    13.84,3.44,0,  !- X,Y,Z ==> Vertex 2 {m}
    10.34,3.44,0,  !- X,Y,Z ==> Vertex 3 {m}
    10.34,6.44,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    0.1 Surf2-1,             !- Name
    CEILING,                 !- Surface Type
    CEILINGS-3,              !- Construction Name
    0.1,                     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1.1 Surf2-1,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    10.34,6.44,4.169,  !- X,Y,Z ==> Vertex 1 {m}
    10.34,3.44,4.169,  !- X,Y,Z ==> Vertex 2 {m}
    13.84,3.44,4.169,  !- X,Y,Z ==> Vertex 3 {m}
    13.84,6.44,4.169;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    0.1 Surf3-1,             !- Name
    WALL,                    !- Surface Type
    INTERNAL.S-7,            !- Construction Name
    0.1,                     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    0.5 Surf16-1,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    10.34,3.44,0,  !- X,Y,Z ==> Vertex 1 {m}
    10.34,3.44,4.3,  !- X,Y,Z ==> Vertex 2 {m}
    10.34,6.44,4.3,  !- X,Y,Z ==> Vertex 3 {m}
    10.34,6.44,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    0.1 Surf4-1,             !- Name
    WALL,                    !- Surface Type
    INTERNAL.S-7,            !- Construction Name
    0.1,                     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ATRIUM/1 Surf18-1,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    13.84,3.44,0,  !- X,Y,Z ==> Vertex 1 {m}
    13.84,3.44,4.3,  !- X,Y,Z ==> Vertex 2 {m}
    10.34,3.44,4.3,  !- X,Y,Z ==> Vertex 3 {m}
    10.34,3.44,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    0.1 Surf5-1,             !- Name
    WALL,                    !- Surface Type
    INTERNAL.S-7,            !- Construction Name
    0.1,                     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    0.3 Surf8-1,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    13.84,6.44,0,  !- X,Y,Z ==> Vertex 1 {m}
    13.84,6.44,4.3,  !- X,Y,Z ==> Vertex 2 {m}
    13.84,3.44,4.3,  !- X,Y,Z ==> Vertex 3 {m}
    13.84,3.44,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    0.1 Surf6-1,             !- Name
    WALL,                    !- Surface Type
    INTERNAL.S-7,            !- Construction Name
    0.1,                     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    0.5 Surf17-1,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    10.34,6.44,0,  !- X,Y,Z ==> Vertex 1 {m}
    10.34,6.44,4.3,  !- X,Y,Z ==> Vertex 2 {m}
    13.84,6.44,4.3,  !- X,Y,Z ==> Vertex 3 {m}
    13.84,6.44,0;  !- X,Y,Z ==> Vertex 4 {m}

  InternalMass,
    0.1-FURN,                !- Name
    FURN1,                   !- Construction Name
    0.1,                     !- Zone Name
    5.25;                    !- Surface Area {m2}

  ZoneInfiltration:DesignFlowRate,
    0.1Infil1,               !- Name
    0.1,                     !- Zone or ZoneList Name
    SCHED INFILBASIC,        !- Schedule Name
    Flow/Zone,               !- Design Flow Rate Calculation Method
    6.07979191674127E-03,    !- Design Flow Rate {m3/s}
    0,                       !- Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Flow per Exterior Surface Area {m3/s-m2}
    0,                       !- Air Changes per Hour
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  BuildingSurface:Detailed,
    0.2 Surf1-1,             !- Name
    FLOOR,                   !- Surface Type
    GFLOORS-3,               !- Construction Name
    0.2,                     !- Zone Name
    GROUND,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    20.34,6.39,0,  !- X,Y,Z ==> Vertex 1 {m}
    20.34,3.44,0,  !- X,Y,Z ==> Vertex 2 {m}
    16.84,3.44,0,  !- X,Y,Z ==> Vertex 3 {m}
    16.84,6.39,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    0.2 Surf2-1,             !- Name
    CEILING,                 !- Surface Type
    CEILINGS-3,              !- Construction Name
    0.2,                     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1.2 Surf2-1,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    16.84,6.39,4.169,  !- X,Y,Z ==> Vertex 1 {m}
    16.84,3.44,4.169,  !- X,Y,Z ==> Vertex 2 {m}
    20.34,3.44,4.169,  !- X,Y,Z ==> Vertex 3 {m}
    20.34,6.39,4.169;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    0.2 Surf3-1,             !- Name
    WALL,                    !- Surface Type
    INTERNAL.S-7,            !- Construction Name
    0.2,                     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    0.3 Surf10-1,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    16.84,3.44,0,  !- X,Y,Z ==> Vertex 1 {m}
    16.84,3.44,4.3,  !- X,Y,Z ==> Vertex 2 {m}
    16.84,6.39,4.3,  !- X,Y,Z ==> Vertex 3 {m}
    16.84,6.39,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    0.2 Surf4-1,             !- Name
    WALL,                    !- Surface Type
    INTERNAL.S-7,            !- Construction Name
    0.2,                     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ATRIUM/1 Surf16-1,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    20.34,3.44,0,  !- X,Y,Z ==> Vertex 1 {m}
    20.34,3.44,4.3,  !- X,Y,Z ==> Vertex 2 {m}
    16.84,3.44,4.3,  !- X,Y,Z ==> Vertex 3 {m}
    16.84,3.44,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    0.2 Surf5-1,             !- Name
    WALL,                    !- Surface Type
    INTERNAL.S-7,            !- Construction Name
    0.2,                     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    0.4 Surf16-1,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    20.34,6.39,0,  !- X,Y,Z ==> Vertex 1 {m}
    20.34,6.39,4.3,  !- X,Y,Z ==> Vertex 2 {m}
    20.34,3.44,4.3,  !- X,Y,Z ==> Vertex 3 {m}
    20.34,3.44,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    0.2 Surf6-1,             !- Name
    WALL,                    !- Surface Type
    INTERNAL.S-7,            !- Construction Name
    0.2,                     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    0.4 Surf15-1,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    16.84,6.39,0,  !- X,Y,Z ==> Vertex 1 {m}
    16.84,6.39,4.3,  !- X,Y,Z ==> Vertex 2 {m}
    20.34,6.39,4.3,  !- X,Y,Z ==> Vertex 3 {m}
    20.34,6.39,0;  !- X,Y,Z ==> Vertex 4 {m}

  InternalMass,
    0.2-FURN,                !- Name
    FURN1,                   !- Construction Name
    0.2,                     !- Zone Name
    5.1625;                  !- Surface Area {m2}

  ZoneInfiltration:DesignFlowRate,
    0.2Infil1,               !- Name
    0.2,                     !- Zone or ZoneList Name
    SCHED INFILBASIC,        !- Schedule Name
    Flow/Zone,               !- Design Flow Rate Calculation Method
    5.97846190134684E-03,    !- Design Flow Rate {m3/s}
    0,                       !- Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Flow per Exterior Surface Area {m3/s-m2}
    0,                       !- Air Changes per Hour
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  BuildingSurface:Detailed,
    0.3 Surf1-1,             !- Name
    WALL,                    !- Surface Type
    WALLS-42,                !- Construction Name
    0.3,                     !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    13.94,20.34,0,  !- X,Y,Z ==> Vertex 1 {m}
    13.94,20.34,4.3,  !- X,Y,Z ==> Vertex 2 {m}
    16.74,20.34,4.3,  !- X,Y,Z ==> Vertex 3 {m}
    16.74,20.34,0;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    0.3 Surf1-1-1-DOOR,      !- Name
    DOOR,                    !- Surface Type
    DOORS-1,                 !- Construction Name
    0.3 Surf1-1,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    0.3 Surf1-1-1Frame,      !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    14.865,20.34,0,  !- X,Y,Z ==> Vertex 1 {m}
    14.865,20.34,2,  !- X,Y,Z ==> Vertex 2 {m}
    15.815,20.34,2,  !- X,Y,Z ==> Vertex 3 {m}
    15.815,20.34,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    0.3 Surf2-1,             !- Name
    FLOOR,                   !- Surface Type
    GFLOORS-3,               !- Construction Name
    0.3,                     !- Zone Name
    GROUND,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    16.74,20.34,0,  !- X,Y,Z ==> Vertex 1 {m}
    16.74,3.44,0,  !- X,Y,Z ==> Vertex 2 {m}
    13.94,3.44,0,  !- X,Y,Z ==> Vertex 3 {m}
    13.94,20.34,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    0.3 Surf3-1,             !- Name
    CEILING,                 !- Surface Type
    CEILINGS-3,              !- Construction Name
    0.3,                     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1.61 Surf3-1,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    16.74,3.44,4.169,  !- X,Y,Z ==> Vertex 1 {m}
    13.94,3.44,4.169,  !- X,Y,Z ==> Vertex 2 {m}
    13.94,13.44,4.169,  !- X,Y,Z ==> Vertex 3 {m}
    16.74,13.44,4.169;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    0.3 Surf4-1,             !- Name
    CEILING,                 !- Surface Type
    CEILINGS-3,              !- Construction Name
    0.3,                     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1.7 Surf23-1,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    13.94,13.54,4.169,  !- X,Y,Z ==> Vertex 1 {m}
    13.94,20.34,4.169,  !- X,Y,Z ==> Vertex 2 {m}
    16.74,20.34,4.169,  !- X,Y,Z ==> Vertex 3 {m}
    16.74,13.54,4.169;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    0.3 Surf5-1,             !- Name
    CEILING,                 !- Surface Type
    CEILINGS-3,              !- Construction Name
    0.3,                     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    0.3 Surf5-1,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    16.74,13.54,4.169,  !- X,Y,Z ==> Vertex 1 {m}
    16.74,13.44,4.169,  !- X,Y,Z ==> Vertex 2 {m}
    13.94,13.44,4.169,  !- X,Y,Z ==> Vertex 3 {m}
    13.94,13.54,4.169;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    0.3 Surf6-1,             !- Name
    WALL,                    !- Surface Type
    INTERNAL.S-7,            !- Construction Name
    0.3,                     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    0.7 Surf12-1,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    13.94,13.54,0,  !- X,Y,Z ==> Vertex 1 {m}
    13.94,13.54,4.3,  !- X,Y,Z ==> Vertex 2 {m}
    13.94,20.34,4.3,  !- X,Y,Z ==> Vertex 3 {m}
    13.94,20.34,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    0.3 Surf7-1,             !- Name
    WALL,                    !- Surface Type
    INTERNAL.S-7,            !- Construction Name
    0.3,                     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    0.5 Surf18-1,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    13.94,6.59,0,  !- X,Y,Z ==> Vertex 1 {m}
    13.94,6.59,4.3,  !- X,Y,Z ==> Vertex 2 {m}
    13.94,13.49,4.3,  !- X,Y,Z ==> Vertex 3 {m}
    13.94,13.49,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    0.3 Surf8-1,             !- Name
    WALL,                    !- Surface Type
    INTERNAL.S-7,            !- Construction Name
    0.3,                     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    0.1 Surf5-1,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    13.94,3.540001,0,  !- X,Y,Z ==> Vertex 1 {m}
    13.94,3.540001,4.3,  !- X,Y,Z ==> Vertex 2 {m}
    13.94,6.540001,4.3,  !- X,Y,Z ==> Vertex 3 {m}
    13.94,6.540001,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    0.3 Surf9-1,             !- Name
    WALL,                    !- Surface Type
    INTERNAL.S-7,            !- Construction Name
    0.3,                     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ATRIUM/1 Surf17-1,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    16.74,3.44,0,  !- X,Y,Z ==> Vertex 1 {m}
    16.74,3.44,4.3,  !- X,Y,Z ==> Vertex 2 {m}
    13.94,3.44,4.3,  !- X,Y,Z ==> Vertex 3 {m}
    13.94,3.44,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    0.3 Surf10-1,            !- Name
    WALL,                    !- Surface Type
    INTERNAL.S-7,            !- Construction Name
    0.3,                     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    0.2 Surf3-1,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    16.74,6.490002,0,  !- X,Y,Z ==> Vertex 1 {m}
    16.74,6.490002,4.3,  !- X,Y,Z ==> Vertex 2 {m}
    16.74,3.540002,4.3,  !- X,Y,Z ==> Vertex 3 {m}
    16.74,3.540002,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    0.3 Surf11-1,            !- Name
    WALL,                    !- Surface Type
    INTERNAL.S-7,            !- Construction Name
    0.3,                     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    0.4 Surf14-1,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    16.74,13.39,0,  !- X,Y,Z ==> Vertex 1 {m}
    16.74,13.39,4.3,  !- X,Y,Z ==> Vertex 2 {m}
    16.74,6.54,4.3,  !- X,Y,Z ==> Vertex 3 {m}
    16.74,6.54,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    0.3 Surf12-1,            !- Name
    WALL,                    !- Surface Type
    INTERNAL.S-7,            !- Construction Name
    0.3,                     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    0.6 Surf12-1,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    16.74,20.34,0,  !- X,Y,Z ==> Vertex 1 {m}
    16.74,20.34,4.3,  !- X,Y,Z ==> Vertex 2 {m}
    16.74,13.44,4.3,  !- X,Y,Z ==> Vertex 3 {m}
    16.74,13.44,0;  !- X,Y,Z ==> Vertex 4 {m}

  InternalMass,
    0.3-FURN,                !- Name
    FURN1,                   !- Construction Name
    0.3,                     !- Zone Name
    23.66;                   !- Surface Area {m2}

  ZoneInfiltration:DesignFlowRate,
    0.3Infil1,               !- Name
    0.3,                     !- Zone or ZoneList Name
    SCHED INFILBASIC,        !- Schedule Name
    Flow/Zone,               !- Design Flow Rate Calculation Method
    2.73995950486925E-02,    !- Design Flow Rate {m3/s}
    0,                       !- Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Flow per Exterior Surface Area {m3/s-m2}
    0,                       !- Air Changes per Hour
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  BuildingSurface:Detailed,
    0.4 Surf1-1,             !- Name
    WALL,                    !- Surface Type
    WALLS-42,                !- Construction Name
    0.4,                     !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    30.34,0.34,0,  !- X,Y,Z ==> Vertex 1 {m}
    30.34,0.34,4.3,  !- X,Y,Z ==> Vertex 2 {m}
    20.44,0.34,4.3,  !- X,Y,Z ==> Vertex 3 {m}
    20.44,0.34,0;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.4 Surf1-1-Vfin1-1,     !- Name
    0.4 Surf1-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    29.53419,-0.1870962,3.600981,  !- X,Y,Z ==> Vertex 1 {m}
    27.56169,-0.1870962,3.600981,  !- X,Y,Z ==> Vertex 2 {m}
    27.56169,-0.4469038,3.450981,  !- X,Y,Z ==> Vertex 3 {m}
    29.53419,-0.4469038,3.450981;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.4 Surf1-1-Vfin2-1,     !- Name
    0.4 Surf1-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    29.53419,-0.1870962,3.600981,  !- X,Y,Z ==> Vertex 1 {m}
    29.53419,-0.1570962,3.549019,  !- X,Y,Z ==> Vertex 2 {m}
    29.53419,-0.4169038,3.399019,  !- X,Y,Z ==> Vertex 3 {m}
    29.53419,-0.4469038,3.450981;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.4 Surf1-1-Vfin3-1,     !- Name
    0.4 Surf1-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    27.56169,-0.1870962,3.600981,  !- X,Y,Z ==> Vertex 1 {m}
    27.56169,-0.1570962,3.549019,  !- X,Y,Z ==> Vertex 2 {m}
    27.56169,-0.4169038,3.399019,  !- X,Y,Z ==> Vertex 3 {m}
    27.56169,-0.4469038,3.450981;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.4 Surf1-1-Vfin4-1,     !- Name
    0.4 Surf1-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    29.53419,-0.1870962,3.600981,  !- X,Y,Z ==> Vertex 1 {m}
    29.53419,-0.1570962,3.549019,  !- X,Y,Z ==> Vertex 2 {m}
    27.56169,-0.1570962,3.549019,  !- X,Y,Z ==> Vertex 3 {m}
    27.56169,-0.1870962,3.600981;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.4 Surf1-1-Vfin5-1,     !- Name
    0.4 Surf1-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    29.53419,-0.4469038,3.450981,  !- X,Y,Z ==> Vertex 1 {m}
    29.53419,-0.4169038,3.399019,  !- X,Y,Z ==> Vertex 2 {m}
    27.56169,-0.4169038,3.399019,  !- X,Y,Z ==> Vertex 3 {m}
    27.56169,-0.4469038,3.450981;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.4 Surf1-1-Vfin1-2,     !- Name
    0.4 Surf1-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    29.53419,-0.1870962,3.300981,  !- X,Y,Z ==> Vertex 1 {m}
    27.56169,-0.1870962,3.300981,  !- X,Y,Z ==> Vertex 2 {m}
    27.56169,-0.4469038,3.150981,  !- X,Y,Z ==> Vertex 3 {m}
    29.53419,-0.4469038,3.150981;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.4 Surf1-1-Vfin2-2,     !- Name
    0.4 Surf1-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    29.53419,-0.1870962,3.300981,  !- X,Y,Z ==> Vertex 1 {m}
    29.53419,-0.1570962,3.249019,  !- X,Y,Z ==> Vertex 2 {m}
    29.53419,-0.4169038,3.099019,  !- X,Y,Z ==> Vertex 3 {m}
    29.53419,-0.4469038,3.150981;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.4 Surf1-1-Vfin3-2,     !- Name
    0.4 Surf1-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    27.56169,-0.1870962,3.300981,  !- X,Y,Z ==> Vertex 1 {m}
    27.56169,-0.1570962,3.249019,  !- X,Y,Z ==> Vertex 2 {m}
    27.56169,-0.4169038,3.099019,  !- X,Y,Z ==> Vertex 3 {m}
    27.56169,-0.4469038,3.150981;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.4 Surf1-1-Vfin4-2,     !- Name
    0.4 Surf1-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    29.53419,-0.1870962,3.300981,  !- X,Y,Z ==> Vertex 1 {m}
    29.53419,-0.1570962,3.249019,  !- X,Y,Z ==> Vertex 2 {m}
    27.56169,-0.1570962,3.249019,  !- X,Y,Z ==> Vertex 3 {m}
    27.56169,-0.1870962,3.300981;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.4 Surf1-1-Vfin5-2,     !- Name
    0.4 Surf1-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    29.53419,-0.4469038,3.150981,  !- X,Y,Z ==> Vertex 1 {m}
    29.53419,-0.4169038,3.099019,  !- X,Y,Z ==> Vertex 2 {m}
    27.56169,-0.4169038,3.099019,  !- X,Y,Z ==> Vertex 3 {m}
    27.56169,-0.4469038,3.150981;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.4 Surf1-1-Vfin1-3,     !- Name
    0.4 Surf1-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    29.53419,-0.1870962,3.000981,  !- X,Y,Z ==> Vertex 1 {m}
    27.56169,-0.1870962,3.000981,  !- X,Y,Z ==> Vertex 2 {m}
    27.56169,-0.4469038,2.850981,  !- X,Y,Z ==> Vertex 3 {m}
    29.53419,-0.4469038,2.850981;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.4 Surf1-1-Vfin2-3,     !- Name
    0.4 Surf1-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    29.53419,-0.1870962,3.000981,  !- X,Y,Z ==> Vertex 1 {m}
    29.53419,-0.1570962,2.949019,  !- X,Y,Z ==> Vertex 2 {m}
    29.53419,-0.4169038,2.799019,  !- X,Y,Z ==> Vertex 3 {m}
    29.53419,-0.4469038,2.850981;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.4 Surf1-1-Vfin3-3,     !- Name
    0.4 Surf1-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    27.56169,-0.1870962,3.000981,  !- X,Y,Z ==> Vertex 1 {m}
    27.56169,-0.1570962,2.949019,  !- X,Y,Z ==> Vertex 2 {m}
    27.56169,-0.4169038,2.799019,  !- X,Y,Z ==> Vertex 3 {m}
    27.56169,-0.4469038,2.850981;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.4 Surf1-1-Vfin4-3,     !- Name
    0.4 Surf1-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    29.53419,-0.1870962,3.000981,  !- X,Y,Z ==> Vertex 1 {m}
    29.53419,-0.1570962,2.949019,  !- X,Y,Z ==> Vertex 2 {m}
    27.56169,-0.1570962,2.949019,  !- X,Y,Z ==> Vertex 3 {m}
    27.56169,-0.1870962,3.000981;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.4 Surf1-1-Vfin5-3,     !- Name
    0.4 Surf1-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    29.53419,-0.4469038,2.850981,  !- X,Y,Z ==> Vertex 1 {m}
    29.53419,-0.4169038,2.799019,  !- X,Y,Z ==> Vertex 2 {m}
    27.56169,-0.4169038,2.799019,  !- X,Y,Z ==> Vertex 3 {m}
    27.56169,-0.4469038,2.850981;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.4 Surf1-1-Vfin1-4,     !- Name
    0.4 Surf1-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    29.53419,-0.1870962,2.700981,  !- X,Y,Z ==> Vertex 1 {m}
    27.56169,-0.1870962,2.700981,  !- X,Y,Z ==> Vertex 2 {m}
    27.56169,-0.4469038,2.550981,  !- X,Y,Z ==> Vertex 3 {m}
    29.53419,-0.4469038,2.550981;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.4 Surf1-1-Vfin2-4,     !- Name
    0.4 Surf1-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    29.53419,-0.1870962,2.700981,  !- X,Y,Z ==> Vertex 1 {m}
    29.53419,-0.1570962,2.649019,  !- X,Y,Z ==> Vertex 2 {m}
    29.53419,-0.4169038,2.499019,  !- X,Y,Z ==> Vertex 3 {m}
    29.53419,-0.4469038,2.550981;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.4 Surf1-1-Vfin3-4,     !- Name
    0.4 Surf1-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    27.56169,-0.1870962,2.700981,  !- X,Y,Z ==> Vertex 1 {m}
    27.56169,-0.1570962,2.649019,  !- X,Y,Z ==> Vertex 2 {m}
    27.56169,-0.4169038,2.499019,  !- X,Y,Z ==> Vertex 3 {m}
    27.56169,-0.4469038,2.550981;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.4 Surf1-1-Vfin4-4,     !- Name
    0.4 Surf1-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    29.53419,-0.1870962,2.700981,  !- X,Y,Z ==> Vertex 1 {m}
    29.53419,-0.1570962,2.649019,  !- X,Y,Z ==> Vertex 2 {m}
    27.56169,-0.1570962,2.649019,  !- X,Y,Z ==> Vertex 3 {m}
    27.56169,-0.1870962,2.700981;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.4 Surf1-1-Vfin5-4,     !- Name
    0.4 Surf1-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    29.53419,-0.4469038,2.550981,  !- X,Y,Z ==> Vertex 1 {m}
    29.53419,-0.4169038,2.499019,  !- X,Y,Z ==> Vertex 2 {m}
    27.56169,-0.4169038,2.499019,  !- X,Y,Z ==> Vertex 3 {m}
    27.56169,-0.4469038,2.550981;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.4 Surf1-1-Vfin1-5,     !- Name
    0.4 Surf1-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    29.53419,-0.1870962,2.400981,  !- X,Y,Z ==> Vertex 1 {m}
    27.56169,-0.1870962,2.400981,  !- X,Y,Z ==> Vertex 2 {m}
    27.56169,-0.4469038,2.250981,  !- X,Y,Z ==> Vertex 3 {m}
    29.53419,-0.4469038,2.250981;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.4 Surf1-1-Vfin2-5,     !- Name
    0.4 Surf1-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    29.53419,-0.1870962,2.400981,  !- X,Y,Z ==> Vertex 1 {m}
    29.53419,-0.1570962,2.349019,  !- X,Y,Z ==> Vertex 2 {m}
    29.53419,-0.4169038,2.199019,  !- X,Y,Z ==> Vertex 3 {m}
    29.53419,-0.4469038,2.250981;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.4 Surf1-1-Vfin3-5,     !- Name
    0.4 Surf1-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    27.56169,-0.1870962,2.400981,  !- X,Y,Z ==> Vertex 1 {m}
    27.56169,-0.1570962,2.349019,  !- X,Y,Z ==> Vertex 2 {m}
    27.56169,-0.4169038,2.199019,  !- X,Y,Z ==> Vertex 3 {m}
    27.56169,-0.4469038,2.250981;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.4 Surf1-1-Vfin4-5,     !- Name
    0.4 Surf1-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    29.53419,-0.1870962,2.400981,  !- X,Y,Z ==> Vertex 1 {m}
    29.53419,-0.1570962,2.349019,  !- X,Y,Z ==> Vertex 2 {m}
    27.56169,-0.1570962,2.349019,  !- X,Y,Z ==> Vertex 3 {m}
    27.56169,-0.1870962,2.400981;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.4 Surf1-1-Vfin5-5,     !- Name
    0.4 Surf1-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    29.53419,-0.4469038,2.250981,  !- X,Y,Z ==> Vertex 1 {m}
    29.53419,-0.4169038,2.199019,  !- X,Y,Z ==> Vertex 2 {m}
    27.56169,-0.4169038,2.199019,  !- X,Y,Z ==> Vertex 3 {m}
    27.56169,-0.4469038,2.250981;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.4 Surf1-1-Vfin1-6,     !- Name
    0.4 Surf1-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    29.53419,-0.1870962,2.100981,  !- X,Y,Z ==> Vertex 1 {m}
    27.56169,-0.1870962,2.100981,  !- X,Y,Z ==> Vertex 2 {m}
    27.56169,-0.4469038,1.950981,  !- X,Y,Z ==> Vertex 3 {m}
    29.53419,-0.4469038,1.950981;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.4 Surf1-1-Vfin2-6,     !- Name
    0.4 Surf1-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    29.53419,-0.1870962,2.100981,  !- X,Y,Z ==> Vertex 1 {m}
    29.53419,-0.1570962,2.049019,  !- X,Y,Z ==> Vertex 2 {m}
    29.53419,-0.4169038,1.899019,  !- X,Y,Z ==> Vertex 3 {m}
    29.53419,-0.4469038,1.950981;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.4 Surf1-1-Vfin3-6,     !- Name
    0.4 Surf1-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    27.56169,-0.1870962,2.100981,  !- X,Y,Z ==> Vertex 1 {m}
    27.56169,-0.1570962,2.049019,  !- X,Y,Z ==> Vertex 2 {m}
    27.56169,-0.4169038,1.899019,  !- X,Y,Z ==> Vertex 3 {m}
    27.56169,-0.4469038,1.950981;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.4 Surf1-1-Vfin4-6,     !- Name
    0.4 Surf1-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    29.53419,-0.1870962,2.100981,  !- X,Y,Z ==> Vertex 1 {m}
    29.53419,-0.1570962,2.049019,  !- X,Y,Z ==> Vertex 2 {m}
    27.56169,-0.1570962,2.049019,  !- X,Y,Z ==> Vertex 3 {m}
    27.56169,-0.1870962,2.100981;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.4 Surf1-1-Vfin5-6,     !- Name
    0.4 Surf1-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    29.53419,-0.4469038,1.950981,  !- X,Y,Z ==> Vertex 1 {m}
    29.53419,-0.4169038,1.899019,  !- X,Y,Z ==> Vertex 2 {m}
    27.56169,-0.4169038,1.899019,  !- X,Y,Z ==> Vertex 3 {m}
    27.56169,-0.4469038,1.950981;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.4 Surf1-1-Vfin1-7,     !- Name
    0.4 Surf1-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    29.53419,-0.1870962,1.800981,  !- X,Y,Z ==> Vertex 1 {m}
    27.56169,-0.1870962,1.800981,  !- X,Y,Z ==> Vertex 2 {m}
    27.56169,-0.4469039,1.650981,  !- X,Y,Z ==> Vertex 3 {m}
    29.53419,-0.4469039,1.650981;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.4 Surf1-1-Vfin2-7,     !- Name
    0.4 Surf1-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    29.53419,-0.1870962,1.800981,  !- X,Y,Z ==> Vertex 1 {m}
    29.53419,-0.1570962,1.749019,  !- X,Y,Z ==> Vertex 2 {m}
    29.53419,-0.4169039,1.599019,  !- X,Y,Z ==> Vertex 3 {m}
    29.53419,-0.4469039,1.650981;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.4 Surf1-1-Vfin3-7,     !- Name
    0.4 Surf1-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    27.56169,-0.1870962,1.800981,  !- X,Y,Z ==> Vertex 1 {m}
    27.56169,-0.1570962,1.749019,  !- X,Y,Z ==> Vertex 2 {m}
    27.56169,-0.4169039,1.599019,  !- X,Y,Z ==> Vertex 3 {m}
    27.56169,-0.4469039,1.650981;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.4 Surf1-1-Vfin4-7,     !- Name
    0.4 Surf1-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    29.53419,-0.1870962,1.800981,  !- X,Y,Z ==> Vertex 1 {m}
    29.53419,-0.1570962,1.749019,  !- X,Y,Z ==> Vertex 2 {m}
    27.56169,-0.1570962,1.749019,  !- X,Y,Z ==> Vertex 3 {m}
    27.56169,-0.1870962,1.800981;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.4 Surf1-1-Vfin5-7,     !- Name
    0.4 Surf1-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    29.53419,-0.4469039,1.650981,  !- X,Y,Z ==> Vertex 1 {m}
    29.53419,-0.4169039,1.599019,  !- X,Y,Z ==> Vertex 2 {m}
    27.56169,-0.4169039,1.599019,  !- X,Y,Z ==> Vertex 3 {m}
    27.56169,-0.4469039,1.650981;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.4 Surf1-1-Vfin1-8,     !- Name
    0.4 Surf1-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    29.53419,-0.1870962,1.500981,  !- X,Y,Z ==> Vertex 1 {m}
    27.56169,-0.1870962,1.500981,  !- X,Y,Z ==> Vertex 2 {m}
    27.56169,-0.4469039,1.350981,  !- X,Y,Z ==> Vertex 3 {m}
    29.53419,-0.4469039,1.350981;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.4 Surf1-1-Vfin2-8,     !- Name
    0.4 Surf1-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    29.53419,-0.1870962,1.500981,  !- X,Y,Z ==> Vertex 1 {m}
    29.53419,-0.1570962,1.449019,  !- X,Y,Z ==> Vertex 2 {m}
    29.53419,-0.4169039,1.299019,  !- X,Y,Z ==> Vertex 3 {m}
    29.53419,-0.4469039,1.350981;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.4 Surf1-1-Vfin3-8,     !- Name
    0.4 Surf1-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    27.56169,-0.1870962,1.500981,  !- X,Y,Z ==> Vertex 1 {m}
    27.56169,-0.1570962,1.449019,  !- X,Y,Z ==> Vertex 2 {m}
    27.56169,-0.4169039,1.299019,  !- X,Y,Z ==> Vertex 3 {m}
    27.56169,-0.4469039,1.350981;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.4 Surf1-1-Vfin4-8,     !- Name
    0.4 Surf1-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    29.53419,-0.1870962,1.500981,  !- X,Y,Z ==> Vertex 1 {m}
    29.53419,-0.1570962,1.449019,  !- X,Y,Z ==> Vertex 2 {m}
    27.56169,-0.1570962,1.449019,  !- X,Y,Z ==> Vertex 3 {m}
    27.56169,-0.1870962,1.500981;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.4 Surf1-1-Vfin5-8,     !- Name
    0.4 Surf1-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    29.53419,-0.4469039,1.350981,  !- X,Y,Z ==> Vertex 1 {m}
    29.53419,-0.4169039,1.299019,  !- X,Y,Z ==> Vertex 2 {m}
    27.56169,-0.4169039,1.299019,  !- X,Y,Z ==> Vertex 3 {m}
    27.56169,-0.4469039,1.350981;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.4 Surf1-1-Vfin1-9,     !- Name
    0.4 Surf1-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    29.53419,-0.1870962,1.200981,  !- X,Y,Z ==> Vertex 1 {m}
    27.56169,-0.1870962,1.200981,  !- X,Y,Z ==> Vertex 2 {m}
    27.56169,-0.4469039,1.050981,  !- X,Y,Z ==> Vertex 3 {m}
    29.53419,-0.4469039,1.050981;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.4 Surf1-1-Vfin2-9,     !- Name
    0.4 Surf1-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    29.53419,-0.1870962,1.200981,  !- X,Y,Z ==> Vertex 1 {m}
    29.53419,-0.1570962,1.149019,  !- X,Y,Z ==> Vertex 2 {m}
    29.53419,-0.4169039,0.9990191,  !- X,Y,Z ==> Vertex 3 {m}
    29.53419,-0.4469039,1.050981;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.4 Surf1-1-Vfin3-9,     !- Name
    0.4 Surf1-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    27.56169,-0.1870962,1.200981,  !- X,Y,Z ==> Vertex 1 {m}
    27.56169,-0.1570962,1.149019,  !- X,Y,Z ==> Vertex 2 {m}
    27.56169,-0.4169039,0.9990191,  !- X,Y,Z ==> Vertex 3 {m}
    27.56169,-0.4469039,1.050981;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.4 Surf1-1-Vfin4-9,     !- Name
    0.4 Surf1-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    29.53419,-0.1870962,1.200981,  !- X,Y,Z ==> Vertex 1 {m}
    29.53419,-0.1570962,1.149019,  !- X,Y,Z ==> Vertex 2 {m}
    27.56169,-0.1570962,1.149019,  !- X,Y,Z ==> Vertex 3 {m}
    27.56169,-0.1870962,1.200981;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.4 Surf1-1-Vfin5-9,     !- Name
    0.4 Surf1-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    29.53419,-0.4469039,1.050981,  !- X,Y,Z ==> Vertex 1 {m}
    29.53419,-0.4169039,0.9990191,  !- X,Y,Z ==> Vertex 2 {m}
    27.56169,-0.4169039,0.9990191,  !- X,Y,Z ==> Vertex 3 {m}
    27.56169,-0.4469039,1.050981;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.4 Surf1-1-Vfin1-10,    !- Name
    0.4 Surf1-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    29.53419,-0.1870962,0.9009807,  !- X,Y,Z ==> Vertex 1 {m}
    27.56169,-0.1870962,0.9009807,  !- X,Y,Z ==> Vertex 2 {m}
    27.56169,-0.4469039,0.7509807,  !- X,Y,Z ==> Vertex 3 {m}
    29.53419,-0.4469039,0.7509807;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.4 Surf1-1-Vfin2-10,    !- Name
    0.4 Surf1-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    29.53419,-0.1870962,0.9009807,  !- X,Y,Z ==> Vertex 1 {m}
    29.53419,-0.1570962,0.8490192,  !- X,Y,Z ==> Vertex 2 {m}
    29.53419,-0.4169039,0.6990192,  !- X,Y,Z ==> Vertex 3 {m}
    29.53419,-0.4469039,0.7509807;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.4 Surf1-1-Vfin3-10,    !- Name
    0.4 Surf1-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    27.56169,-0.1870962,0.9009807,  !- X,Y,Z ==> Vertex 1 {m}
    27.56169,-0.1570962,0.8490192,  !- X,Y,Z ==> Vertex 2 {m}
    27.56169,-0.4169039,0.6990192,  !- X,Y,Z ==> Vertex 3 {m}
    27.56169,-0.4469039,0.7509807;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.4 Surf1-1-Vfin4-10,    !- Name
    0.4 Surf1-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    29.53419,-0.1870962,0.9009807,  !- X,Y,Z ==> Vertex 1 {m}
    29.53419,-0.1570962,0.8490192,  !- X,Y,Z ==> Vertex 2 {m}
    27.56169,-0.1570962,0.8490192,  !- X,Y,Z ==> Vertex 3 {m}
    27.56169,-0.1870962,0.9009807;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.4 Surf1-1-Vfin5-10,    !- Name
    0.4 Surf1-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    29.53419,-0.4469039,0.7509807,  !- X,Y,Z ==> Vertex 1 {m}
    29.53419,-0.4169039,0.6990192,  !- X,Y,Z ==> Vertex 2 {m}
    27.56169,-0.4169039,0.6990192,  !- X,Y,Z ==> Vertex 3 {m}
    27.56169,-0.4469039,0.7509807;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.4 Surf1-1-Vfin1-11,    !- Name
    0.4 Surf1-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    29.53419,-0.1870963,0.6009808,  !- X,Y,Z ==> Vertex 1 {m}
    27.56169,-0.1870963,0.6009808,  !- X,Y,Z ==> Vertex 2 {m}
    27.56169,-0.4469039,0.4509808,  !- X,Y,Z ==> Vertex 3 {m}
    29.53419,-0.4469039,0.4509808;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.4 Surf1-1-Vfin2-11,    !- Name
    0.4 Surf1-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    29.53419,-0.1870963,0.6009808,  !- X,Y,Z ==> Vertex 1 {m}
    29.53419,-0.1570963,0.5490192,  !- X,Y,Z ==> Vertex 2 {m}
    29.53419,-0.4169039,0.3990192,  !- X,Y,Z ==> Vertex 3 {m}
    29.53419,-0.4469039,0.4509808;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.4 Surf1-1-Vfin3-11,    !- Name
    0.4 Surf1-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    27.56169,-0.1870963,0.6009808,  !- X,Y,Z ==> Vertex 1 {m}
    27.56169,-0.1570963,0.5490192,  !- X,Y,Z ==> Vertex 2 {m}
    27.56169,-0.4169039,0.3990192,  !- X,Y,Z ==> Vertex 3 {m}
    27.56169,-0.4469039,0.4509808;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.4 Surf1-1-Vfin4-11,    !- Name
    0.4 Surf1-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    29.53419,-0.1870963,0.6009808,  !- X,Y,Z ==> Vertex 1 {m}
    29.53419,-0.1570963,0.5490192,  !- X,Y,Z ==> Vertex 2 {m}
    27.56169,-0.1570963,0.5490192,  !- X,Y,Z ==> Vertex 3 {m}
    27.56169,-0.1870963,0.6009808;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.4 Surf1-1-Vfin5-11,    !- Name
    0.4 Surf1-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    29.53419,-0.4469039,0.4509808,  !- X,Y,Z ==> Vertex 1 {m}
    29.53419,-0.4169039,0.3990192,  !- X,Y,Z ==> Vertex 2 {m}
    27.56169,-0.4169039,0.3990192,  !- X,Y,Z ==> Vertex 3 {m}
    27.56169,-0.4469039,0.4509808;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.4 Surf1-1-Vfin1-12,    !- Name
    0.4 Surf1-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    29.53419,-0.1870963,0.3009808,  !- X,Y,Z ==> Vertex 1 {m}
    27.56169,-0.1870963,0.3009808,  !- X,Y,Z ==> Vertex 2 {m}
    27.56169,-0.4469039,0.1509808,  !- X,Y,Z ==> Vertex 3 {m}
    29.53419,-0.4469039,0.1509808;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.4 Surf1-1-Vfin2-12,    !- Name
    0.4 Surf1-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    29.53419,-0.1870963,0.3009808,  !- X,Y,Z ==> Vertex 1 {m}
    29.53419,-0.1570963,0.2490193,  !- X,Y,Z ==> Vertex 2 {m}
    29.53419,-0.4169039,9.901928E-02,  !- X,Y,Z ==> Vertex 3 {m}
    29.53419,-0.4469039,0.1509808;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.4 Surf1-1-Vfin3-12,    !- Name
    0.4 Surf1-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    27.56169,-0.1870963,0.3009808,  !- X,Y,Z ==> Vertex 1 {m}
    27.56169,-0.1570963,0.2490193,  !- X,Y,Z ==> Vertex 2 {m}
    27.56169,-0.4169039,9.901928E-02,  !- X,Y,Z ==> Vertex 3 {m}
    27.56169,-0.4469039,0.1509808;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.4 Surf1-1-Vfin4-12,    !- Name
    0.4 Surf1-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    29.53419,-0.1870963,0.3009808,  !- X,Y,Z ==> Vertex 1 {m}
    29.53419,-0.1570963,0.2490193,  !- X,Y,Z ==> Vertex 2 {m}
    27.56169,-0.1570963,0.2490193,  !- X,Y,Z ==> Vertex 3 {m}
    27.56169,-0.1870963,0.3009808;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.4 Surf1-1-Vfin5-12,    !- Name
    0.4 Surf1-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    29.53419,-0.4469039,0.1509808,  !- X,Y,Z ==> Vertex 1 {m}
    29.53419,-0.4169039,9.901928E-02,  !- X,Y,Z ==> Vertex 2 {m}
    27.56169,-0.4169039,9.901928E-02,  !- X,Y,Z ==> Vertex 3 {m}
    27.56169,-0.4469039,0.1509808;  !- X,Y,Z ==> Vertex 4 {m}

  WindowProperty:ShadingControl,
    0.4 Surf1-1-1SCONTROL,   !- Name
    InteriorShade,           !- Shading Type
    WINDOW-27-WITHSHADE,     !- Construction with Shading Name
    AlwaysOff,               !- Shading Control Type
    ,                        !- Schedule Name
    25,                      !- Setpoint {W/m2, W or deg C}
    NO,                      !- Shading Control Is Scheduled
    NO,                      !- Glare Control Is Active
    ,                        !- Shading Device Material Name
    ,                        !- Type of Slat Angle Control for Blinds
    ;                        !- Slat Angle Schedule Name

  FenestrationSurface:Detailed,
    0.4 Surf1-1-1-WITHSHADE, !- Name
    WINDOW,                  !- Surface Type
    WINDOW-27-NOSHADE,       !- Construction Name
    0.4 Surf1-1,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    0.4 Surf1-1-1SCONTROL,   !- Shading Control Name
    0.4 Surf1-1-1Frame,      !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    29.45668,0.34,1.077505,  !- X,Y,Z ==> Vertex 1 {m}
    29.45668,0.34,2.922495,  !- X,Y,Z ==> Vertex 2 {m}
    27.63919,0.34,2.922495,  !- X,Y,Z ==> Vertex 3 {m}
    27.63919,0.34,1.077505;  !- X,Y,Z ==> Vertex 4 {m}

  WindowProperty:FrameAndDivider,
    0.4 Surf1-1-1Frame,      !- Name
    7.749511E-02,            !- Frame Width {m}
    0,                       !- Frame Outside Projection {m}
    0,                       !- Frame Inside Projection {m}
    5,                       !- Frame Conductance {W/m2-K}
    1.0,                     !- Ratio of Frame-Edge Glass Conductance to Center-Of-Glass Conductance
    1,                       !- Frame Solar Absorptance
    1,                       !- Frame Visible Absorptance
    0.9,                     !- Frame Thermal Hemispherical Emissivity
    DividedLite,             !- Divider Type
    0,                       !- Divider Width {m}
    0,                       !- Number of Horizontal Dividers
    0,                       !- Number of Vertical Dividers
    0,                       !- Divider Outside Projection {m}
    0,                       !- Divider Inside Projection {m}
    0,                       !- Divider Conductance {W/m2-K}
    1,                       !- Ratio of Divider-Edge Glass Conductance to Center-Of-Glass Conductance
    1,                       !- Divider Solar Absorptance
    1,                       !- Divider Visible Absorptance
    0.9,                     !- Divider Thermal Hemispherical Emissivity
    0.8,                     !- Outside Reveal Solar Absorptance
    0,                       !- Inside Sill Depth {m}
    0.8,                     !- Inside Sill Solar Absorptance
    0,                       !- Inside Reveal Depth {m}
    0.8;                     !- Inside Reveal Solar Absorptance

  Shading:Zone:Detailed,
    0.4 Surf1-2-Vfin1-1,     !- Name
    0.4 Surf1-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    27.50669,-0.1870962,3.600981,  !- X,Y,Z ==> Vertex 1 {m}
    25.53419,-0.1870962,3.600981,  !- X,Y,Z ==> Vertex 2 {m}
    25.53419,-0.4469038,3.450981,  !- X,Y,Z ==> Vertex 3 {m}
    27.50669,-0.4469038,3.450981;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.4 Surf1-2-Vfin2-1,     !- Name
    0.4 Surf1-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    27.50669,-0.1870962,3.600981,  !- X,Y,Z ==> Vertex 1 {m}
    27.50669,-0.1570962,3.549019,  !- X,Y,Z ==> Vertex 2 {m}
    27.50669,-0.4169038,3.399019,  !- X,Y,Z ==> Vertex 3 {m}
    27.50669,-0.4469038,3.450981;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.4 Surf1-2-Vfin3-1,     !- Name
    0.4 Surf1-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    25.53419,-0.1870962,3.600981,  !- X,Y,Z ==> Vertex 1 {m}
    25.53419,-0.1570962,3.549019,  !- X,Y,Z ==> Vertex 2 {m}
    25.53419,-0.4169038,3.399019,  !- X,Y,Z ==> Vertex 3 {m}
    25.53419,-0.4469038,3.450981;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.4 Surf1-2-Vfin4-1,     !- Name
    0.4 Surf1-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    27.50669,-0.1870962,3.600981,  !- X,Y,Z ==> Vertex 1 {m}
    27.50669,-0.1570962,3.549019,  !- X,Y,Z ==> Vertex 2 {m}
    25.53419,-0.1570962,3.549019,  !- X,Y,Z ==> Vertex 3 {m}
    25.53419,-0.1870962,3.600981;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.4 Surf1-2-Vfin5-1,     !- Name
    0.4 Surf1-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    27.50669,-0.4469038,3.450981,  !- X,Y,Z ==> Vertex 1 {m}
    27.50669,-0.4169038,3.399019,  !- X,Y,Z ==> Vertex 2 {m}
    25.53419,-0.4169038,3.399019,  !- X,Y,Z ==> Vertex 3 {m}
    25.53419,-0.4469038,3.450981;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.4 Surf1-2-Vfin1-2,     !- Name
    0.4 Surf1-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    27.50669,-0.1870962,3.300981,  !- X,Y,Z ==> Vertex 1 {m}
    25.53419,-0.1870962,3.300981,  !- X,Y,Z ==> Vertex 2 {m}
    25.53419,-0.4469038,3.150981,  !- X,Y,Z ==> Vertex 3 {m}
    27.50669,-0.4469038,3.150981;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.4 Surf1-2-Vfin2-2,     !- Name
    0.4 Surf1-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    27.50669,-0.1870962,3.300981,  !- X,Y,Z ==> Vertex 1 {m}
    27.50669,-0.1570962,3.249019,  !- X,Y,Z ==> Vertex 2 {m}
    27.50669,-0.4169038,3.099019,  !- X,Y,Z ==> Vertex 3 {m}
    27.50669,-0.4469038,3.150981;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.4 Surf1-2-Vfin3-2,     !- Name
    0.4 Surf1-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    25.53419,-0.1870962,3.300981,  !- X,Y,Z ==> Vertex 1 {m}
    25.53419,-0.1570962,3.249019,  !- X,Y,Z ==> Vertex 2 {m}
    25.53419,-0.4169038,3.099019,  !- X,Y,Z ==> Vertex 3 {m}
    25.53419,-0.4469038,3.150981;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.4 Surf1-2-Vfin4-2,     !- Name
    0.4 Surf1-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    27.50669,-0.1870962,3.300981,  !- X,Y,Z ==> Vertex 1 {m}
    27.50669,-0.1570962,3.249019,  !- X,Y,Z ==> Vertex 2 {m}
    25.53419,-0.1570962,3.249019,  !- X,Y,Z ==> Vertex 3 {m}
    25.53419,-0.1870962,3.300981;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.4 Surf1-2-Vfin5-2,     !- Name
    0.4 Surf1-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    27.50669,-0.4469038,3.150981,  !- X,Y,Z ==> Vertex 1 {m}
    27.50669,-0.4169038,3.099019,  !- X,Y,Z ==> Vertex 2 {m}
    25.53419,-0.4169038,3.099019,  !- X,Y,Z ==> Vertex 3 {m}
    25.53419,-0.4469038,3.150981;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.4 Surf1-2-Vfin1-3,     !- Name
    0.4 Surf1-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    27.50669,-0.1870962,3.000981,  !- X,Y,Z ==> Vertex 1 {m}
    25.53419,-0.1870962,3.000981,  !- X,Y,Z ==> Vertex 2 {m}
    25.53419,-0.4469038,2.850981,  !- X,Y,Z ==> Vertex 3 {m}
    27.50669,-0.4469038,2.850981;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.4 Surf1-2-Vfin2-3,     !- Name
    0.4 Surf1-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    27.50669,-0.1870962,3.000981,  !- X,Y,Z ==> Vertex 1 {m}
    27.50669,-0.1570962,2.949019,  !- X,Y,Z ==> Vertex 2 {m}
    27.50669,-0.4169038,2.799019,  !- X,Y,Z ==> Vertex 3 {m}
    27.50669,-0.4469038,2.850981;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.4 Surf1-2-Vfin3-3,     !- Name
    0.4 Surf1-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    25.53419,-0.1870962,3.000981,  !- X,Y,Z ==> Vertex 1 {m}
    25.53419,-0.1570962,2.949019,  !- X,Y,Z ==> Vertex 2 {m}
    25.53419,-0.4169038,2.799019,  !- X,Y,Z ==> Vertex 3 {m}
    25.53419,-0.4469038,2.850981;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.4 Surf1-2-Vfin4-3,     !- Name
    0.4 Surf1-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    27.50669,-0.1870962,3.000981,  !- X,Y,Z ==> Vertex 1 {m}
    27.50669,-0.1570962,2.949019,  !- X,Y,Z ==> Vertex 2 {m}
    25.53419,-0.1570962,2.949019,  !- X,Y,Z ==> Vertex 3 {m}
    25.53419,-0.1870962,3.000981;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.4 Surf1-2-Vfin5-3,     !- Name
    0.4 Surf1-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    27.50669,-0.4469038,2.850981,  !- X,Y,Z ==> Vertex 1 {m}
    27.50669,-0.4169038,2.799019,  !- X,Y,Z ==> Vertex 2 {m}
    25.53419,-0.4169038,2.799019,  !- X,Y,Z ==> Vertex 3 {m}
    25.53419,-0.4469038,2.850981;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.4 Surf1-2-Vfin1-4,     !- Name
    0.4 Surf1-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    27.50669,-0.1870962,2.700981,  !- X,Y,Z ==> Vertex 1 {m}
    25.53419,-0.1870962,2.700981,  !- X,Y,Z ==> Vertex 2 {m}
    25.53419,-0.4469038,2.550981,  !- X,Y,Z ==> Vertex 3 {m}
    27.50669,-0.4469038,2.550981;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.4 Surf1-2-Vfin2-4,     !- Name
    0.4 Surf1-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    27.50669,-0.1870962,2.700981,  !- X,Y,Z ==> Vertex 1 {m}
    27.50669,-0.1570962,2.649019,  !- X,Y,Z ==> Vertex 2 {m}
    27.50669,-0.4169038,2.499019,  !- X,Y,Z ==> Vertex 3 {m}
    27.50669,-0.4469038,2.550981;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.4 Surf1-2-Vfin3-4,     !- Name
    0.4 Surf1-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    25.53419,-0.1870962,2.700981,  !- X,Y,Z ==> Vertex 1 {m}
    25.53419,-0.1570962,2.649019,  !- X,Y,Z ==> Vertex 2 {m}
    25.53419,-0.4169038,2.499019,  !- X,Y,Z ==> Vertex 3 {m}
    25.53419,-0.4469038,2.550981;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.4 Surf1-2-Vfin4-4,     !- Name
    0.4 Surf1-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    27.50669,-0.1870962,2.700981,  !- X,Y,Z ==> Vertex 1 {m}
    27.50669,-0.1570962,2.649019,  !- X,Y,Z ==> Vertex 2 {m}
    25.53419,-0.1570962,2.649019,  !- X,Y,Z ==> Vertex 3 {m}
    25.53419,-0.1870962,2.700981;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.4 Surf1-2-Vfin5-4,     !- Name
    0.4 Surf1-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    27.50669,-0.4469038,2.550981,  !- X,Y,Z ==> Vertex 1 {m}
    27.50669,-0.4169038,2.499019,  !- X,Y,Z ==> Vertex 2 {m}
    25.53419,-0.4169038,2.499019,  !- X,Y,Z ==> Vertex 3 {m}
    25.53419,-0.4469038,2.550981;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.4 Surf1-2-Vfin1-5,     !- Name
    0.4 Surf1-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    27.50669,-0.1870962,2.400981,  !- X,Y,Z ==> Vertex 1 {m}
    25.53419,-0.1870962,2.400981,  !- X,Y,Z ==> Vertex 2 {m}
    25.53419,-0.4469038,2.250981,  !- X,Y,Z ==> Vertex 3 {m}
    27.50669,-0.4469038,2.250981;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.4 Surf1-2-Vfin2-5,     !- Name
    0.4 Surf1-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    27.50669,-0.1870962,2.400981,  !- X,Y,Z ==> Vertex 1 {m}
    27.50669,-0.1570962,2.349019,  !- X,Y,Z ==> Vertex 2 {m}
    27.50669,-0.4169038,2.199019,  !- X,Y,Z ==> Vertex 3 {m}
    27.50669,-0.4469038,2.250981;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.4 Surf1-2-Vfin3-5,     !- Name
    0.4 Surf1-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    25.53419,-0.1870962,2.400981,  !- X,Y,Z ==> Vertex 1 {m}
    25.53419,-0.1570962,2.349019,  !- X,Y,Z ==> Vertex 2 {m}
    25.53419,-0.4169038,2.199019,  !- X,Y,Z ==> Vertex 3 {m}
    25.53419,-0.4469038,2.250981;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.4 Surf1-2-Vfin4-5,     !- Name
    0.4 Surf1-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    27.50669,-0.1870962,2.400981,  !- X,Y,Z ==> Vertex 1 {m}
    27.50669,-0.1570962,2.349019,  !- X,Y,Z ==> Vertex 2 {m}
    25.53419,-0.1570962,2.349019,  !- X,Y,Z ==> Vertex 3 {m}
    25.53419,-0.1870962,2.400981;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.4 Surf1-2-Vfin5-5,     !- Name
    0.4 Surf1-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    27.50669,-0.4469038,2.250981,  !- X,Y,Z ==> Vertex 1 {m}
    27.50669,-0.4169038,2.199019,  !- X,Y,Z ==> Vertex 2 {m}
    25.53419,-0.4169038,2.199019,  !- X,Y,Z ==> Vertex 3 {m}
    25.53419,-0.4469038,2.250981;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.4 Surf1-2-Vfin1-6,     !- Name
    0.4 Surf1-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    27.50669,-0.1870962,2.100981,  !- X,Y,Z ==> Vertex 1 {m}
    25.53419,-0.1870962,2.100981,  !- X,Y,Z ==> Vertex 2 {m}
    25.53419,-0.4469038,1.950981,  !- X,Y,Z ==> Vertex 3 {m}
    27.50669,-0.4469038,1.950981;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.4 Surf1-2-Vfin2-6,     !- Name
    0.4 Surf1-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    27.50669,-0.1870962,2.100981,  !- X,Y,Z ==> Vertex 1 {m}
    27.50669,-0.1570962,2.049019,  !- X,Y,Z ==> Vertex 2 {m}
    27.50669,-0.4169038,1.899019,  !- X,Y,Z ==> Vertex 3 {m}
    27.50669,-0.4469038,1.950981;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.4 Surf1-2-Vfin3-6,     !- Name
    0.4 Surf1-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    25.53419,-0.1870962,2.100981,  !- X,Y,Z ==> Vertex 1 {m}
    25.53419,-0.1570962,2.049019,  !- X,Y,Z ==> Vertex 2 {m}
    25.53419,-0.4169038,1.899019,  !- X,Y,Z ==> Vertex 3 {m}
    25.53419,-0.4469038,1.950981;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.4 Surf1-2-Vfin4-6,     !- Name
    0.4 Surf1-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    27.50669,-0.1870962,2.100981,  !- X,Y,Z ==> Vertex 1 {m}
    27.50669,-0.1570962,2.049019,  !- X,Y,Z ==> Vertex 2 {m}
    25.53419,-0.1570962,2.049019,  !- X,Y,Z ==> Vertex 3 {m}
    25.53419,-0.1870962,2.100981;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.4 Surf1-2-Vfin5-6,     !- Name
    0.4 Surf1-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    27.50669,-0.4469038,1.950981,  !- X,Y,Z ==> Vertex 1 {m}
    27.50669,-0.4169038,1.899019,  !- X,Y,Z ==> Vertex 2 {m}
    25.53419,-0.4169038,1.899019,  !- X,Y,Z ==> Vertex 3 {m}
    25.53419,-0.4469038,1.950981;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.4 Surf1-2-Vfin1-7,     !- Name
    0.4 Surf1-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    27.50669,-0.1870962,1.800981,  !- X,Y,Z ==> Vertex 1 {m}
    25.53419,-0.1870962,1.800981,  !- X,Y,Z ==> Vertex 2 {m}
    25.53419,-0.4469039,1.650981,  !- X,Y,Z ==> Vertex 3 {m}
    27.50669,-0.4469039,1.650981;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.4 Surf1-2-Vfin2-7,     !- Name
    0.4 Surf1-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    27.50669,-0.1870962,1.800981,  !- X,Y,Z ==> Vertex 1 {m}
    27.50669,-0.1570962,1.749019,  !- X,Y,Z ==> Vertex 2 {m}
    27.50669,-0.4169039,1.599019,  !- X,Y,Z ==> Vertex 3 {m}
    27.50669,-0.4469039,1.650981;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.4 Surf1-2-Vfin3-7,     !- Name
    0.4 Surf1-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    25.53419,-0.1870962,1.800981,  !- X,Y,Z ==> Vertex 1 {m}
    25.53419,-0.1570962,1.749019,  !- X,Y,Z ==> Vertex 2 {m}
    25.53419,-0.4169039,1.599019,  !- X,Y,Z ==> Vertex 3 {m}
    25.53419,-0.4469039,1.650981;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.4 Surf1-2-Vfin4-7,     !- Name
    0.4 Surf1-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    27.50669,-0.1870962,1.800981,  !- X,Y,Z ==> Vertex 1 {m}
    27.50669,-0.1570962,1.749019,  !- X,Y,Z ==> Vertex 2 {m}
    25.53419,-0.1570962,1.749019,  !- X,Y,Z ==> Vertex 3 {m}
    25.53419,-0.1870962,1.800981;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.4 Surf1-2-Vfin5-7,     !- Name
    0.4 Surf1-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    27.50669,-0.4469039,1.650981,  !- X,Y,Z ==> Vertex 1 {m}
    27.50669,-0.4169039,1.599019,  !- X,Y,Z ==> Vertex 2 {m}
    25.53419,-0.4169039,1.599019,  !- X,Y,Z ==> Vertex 3 {m}
    25.53419,-0.4469039,1.650981;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.4 Surf1-2-Vfin1-8,     !- Name
    0.4 Surf1-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    27.50669,-0.1870962,1.500981,  !- X,Y,Z ==> Vertex 1 {m}
    25.53419,-0.1870962,1.500981,  !- X,Y,Z ==> Vertex 2 {m}
    25.53419,-0.4469039,1.350981,  !- X,Y,Z ==> Vertex 3 {m}
    27.50669,-0.4469039,1.350981;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.4 Surf1-2-Vfin2-8,     !- Name
    0.4 Surf1-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    27.50669,-0.1870962,1.500981,  !- X,Y,Z ==> Vertex 1 {m}
    27.50669,-0.1570962,1.449019,  !- X,Y,Z ==> Vertex 2 {m}
    27.50669,-0.4169039,1.299019,  !- X,Y,Z ==> Vertex 3 {m}
    27.50669,-0.4469039,1.350981;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.4 Surf1-2-Vfin3-8,     !- Name
    0.4 Surf1-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    25.53419,-0.1870962,1.500981,  !- X,Y,Z ==> Vertex 1 {m}
    25.53419,-0.1570962,1.449019,  !- X,Y,Z ==> Vertex 2 {m}
    25.53419,-0.4169039,1.299019,  !- X,Y,Z ==> Vertex 3 {m}
    25.53419,-0.4469039,1.350981;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.4 Surf1-2-Vfin4-8,     !- Name
    0.4 Surf1-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    27.50669,-0.1870962,1.500981,  !- X,Y,Z ==> Vertex 1 {m}
    27.50669,-0.1570962,1.449019,  !- X,Y,Z ==> Vertex 2 {m}
    25.53419,-0.1570962,1.449019,  !- X,Y,Z ==> Vertex 3 {m}
    25.53419,-0.1870962,1.500981;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.4 Surf1-2-Vfin5-8,     !- Name
    0.4 Surf1-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    27.50669,-0.4469039,1.350981,  !- X,Y,Z ==> Vertex 1 {m}
    27.50669,-0.4169039,1.299019,  !- X,Y,Z ==> Vertex 2 {m}
    25.53419,-0.4169039,1.299019,  !- X,Y,Z ==> Vertex 3 {m}
    25.53419,-0.4469039,1.350981;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.4 Surf1-2-Vfin1-9,     !- Name
    0.4 Surf1-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    27.50669,-0.1870962,1.200981,  !- X,Y,Z ==> Vertex 1 {m}
    25.53419,-0.1870962,1.200981,  !- X,Y,Z ==> Vertex 2 {m}
    25.53419,-0.4469039,1.050981,  !- X,Y,Z ==> Vertex 3 {m}
    27.50669,-0.4469039,1.050981;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.4 Surf1-2-Vfin2-9,     !- Name
    0.4 Surf1-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    27.50669,-0.1870962,1.200981,  !- X,Y,Z ==> Vertex 1 {m}
    27.50669,-0.1570962,1.149019,  !- X,Y,Z ==> Vertex 2 {m}
    27.50669,-0.4169039,0.9990191,  !- X,Y,Z ==> Vertex 3 {m}
    27.50669,-0.4469039,1.050981;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.4 Surf1-2-Vfin3-9,     !- Name
    0.4 Surf1-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    25.53419,-0.1870962,1.200981,  !- X,Y,Z ==> Vertex 1 {m}
    25.53419,-0.1570962,1.149019,  !- X,Y,Z ==> Vertex 2 {m}
    25.53419,-0.4169039,0.9990191,  !- X,Y,Z ==> Vertex 3 {m}
    25.53419,-0.4469039,1.050981;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.4 Surf1-2-Vfin4-9,     !- Name
    0.4 Surf1-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    27.50669,-0.1870962,1.200981,  !- X,Y,Z ==> Vertex 1 {m}
    27.50669,-0.1570962,1.149019,  !- X,Y,Z ==> Vertex 2 {m}
    25.53419,-0.1570962,1.149019,  !- X,Y,Z ==> Vertex 3 {m}
    25.53419,-0.1870962,1.200981;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.4 Surf1-2-Vfin5-9,     !- Name
    0.4 Surf1-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    27.50669,-0.4469039,1.050981,  !- X,Y,Z ==> Vertex 1 {m}
    27.50669,-0.4169039,0.9990191,  !- X,Y,Z ==> Vertex 2 {m}
    25.53419,-0.4169039,0.9990191,  !- X,Y,Z ==> Vertex 3 {m}
    25.53419,-0.4469039,1.050981;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.4 Surf1-2-Vfin1-10,    !- Name
    0.4 Surf1-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    27.50669,-0.1870962,0.9009807,  !- X,Y,Z ==> Vertex 1 {m}
    25.53419,-0.1870962,0.9009807,  !- X,Y,Z ==> Vertex 2 {m}
    25.53419,-0.4469039,0.7509807,  !- X,Y,Z ==> Vertex 3 {m}
    27.50669,-0.4469039,0.7509807;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.4 Surf1-2-Vfin2-10,    !- Name
    0.4 Surf1-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    27.50669,-0.1870962,0.9009807,  !- X,Y,Z ==> Vertex 1 {m}
    27.50669,-0.1570962,0.8490192,  !- X,Y,Z ==> Vertex 2 {m}
    27.50669,-0.4169039,0.6990192,  !- X,Y,Z ==> Vertex 3 {m}
    27.50669,-0.4469039,0.7509807;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.4 Surf1-2-Vfin3-10,    !- Name
    0.4 Surf1-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    25.53419,-0.1870962,0.9009807,  !- X,Y,Z ==> Vertex 1 {m}
    25.53419,-0.1570962,0.8490192,  !- X,Y,Z ==> Vertex 2 {m}
    25.53419,-0.4169039,0.6990192,  !- X,Y,Z ==> Vertex 3 {m}
    25.53419,-0.4469039,0.7509807;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.4 Surf1-2-Vfin4-10,    !- Name
    0.4 Surf1-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    27.50669,-0.1870962,0.9009807,  !- X,Y,Z ==> Vertex 1 {m}
    27.50669,-0.1570962,0.8490192,  !- X,Y,Z ==> Vertex 2 {m}
    25.53419,-0.1570962,0.8490192,  !- X,Y,Z ==> Vertex 3 {m}
    25.53419,-0.1870962,0.9009807;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.4 Surf1-2-Vfin5-10,    !- Name
    0.4 Surf1-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    27.50669,-0.4469039,0.7509807,  !- X,Y,Z ==> Vertex 1 {m}
    27.50669,-0.4169039,0.6990192,  !- X,Y,Z ==> Vertex 2 {m}
    25.53419,-0.4169039,0.6990192,  !- X,Y,Z ==> Vertex 3 {m}
    25.53419,-0.4469039,0.7509807;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.4 Surf1-2-Vfin1-11,    !- Name
    0.4 Surf1-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    27.50669,-0.1870963,0.6009808,  !- X,Y,Z ==> Vertex 1 {m}
    25.53419,-0.1870963,0.6009808,  !- X,Y,Z ==> Vertex 2 {m}
    25.53419,-0.4469039,0.4509808,  !- X,Y,Z ==> Vertex 3 {m}
    27.50669,-0.4469039,0.4509808;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.4 Surf1-2-Vfin2-11,    !- Name
    0.4 Surf1-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    27.50669,-0.1870963,0.6009808,  !- X,Y,Z ==> Vertex 1 {m}
    27.50669,-0.1570963,0.5490192,  !- X,Y,Z ==> Vertex 2 {m}
    27.50669,-0.4169039,0.3990192,  !- X,Y,Z ==> Vertex 3 {m}
    27.50669,-0.4469039,0.4509808;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.4 Surf1-2-Vfin3-11,    !- Name
    0.4 Surf1-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    25.53419,-0.1870963,0.6009808,  !- X,Y,Z ==> Vertex 1 {m}
    25.53419,-0.1570963,0.5490192,  !- X,Y,Z ==> Vertex 2 {m}
    25.53419,-0.4169039,0.3990192,  !- X,Y,Z ==> Vertex 3 {m}
    25.53419,-0.4469039,0.4509808;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.4 Surf1-2-Vfin4-11,    !- Name
    0.4 Surf1-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    27.50669,-0.1870963,0.6009808,  !- X,Y,Z ==> Vertex 1 {m}
    27.50669,-0.1570963,0.5490192,  !- X,Y,Z ==> Vertex 2 {m}
    25.53419,-0.1570963,0.5490192,  !- X,Y,Z ==> Vertex 3 {m}
    25.53419,-0.1870963,0.6009808;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.4 Surf1-2-Vfin5-11,    !- Name
    0.4 Surf1-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    27.50669,-0.4469039,0.4509808,  !- X,Y,Z ==> Vertex 1 {m}
    27.50669,-0.4169039,0.3990192,  !- X,Y,Z ==> Vertex 2 {m}
    25.53419,-0.4169039,0.3990192,  !- X,Y,Z ==> Vertex 3 {m}
    25.53419,-0.4469039,0.4509808;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.4 Surf1-2-Vfin1-12,    !- Name
    0.4 Surf1-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    27.50669,-0.1870963,0.3009808,  !- X,Y,Z ==> Vertex 1 {m}
    25.53419,-0.1870963,0.3009808,  !- X,Y,Z ==> Vertex 2 {m}
    25.53419,-0.4469039,0.1509808,  !- X,Y,Z ==> Vertex 3 {m}
    27.50669,-0.4469039,0.1509808;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.4 Surf1-2-Vfin2-12,    !- Name
    0.4 Surf1-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    27.50669,-0.1870963,0.3009808,  !- X,Y,Z ==> Vertex 1 {m}
    27.50669,-0.1570963,0.2490193,  !- X,Y,Z ==> Vertex 2 {m}
    27.50669,-0.4169039,9.901928E-02,  !- X,Y,Z ==> Vertex 3 {m}
    27.50669,-0.4469039,0.1509808;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.4 Surf1-2-Vfin3-12,    !- Name
    0.4 Surf1-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    25.53419,-0.1870963,0.3009808,  !- X,Y,Z ==> Vertex 1 {m}
    25.53419,-0.1570963,0.2490193,  !- X,Y,Z ==> Vertex 2 {m}
    25.53419,-0.4169039,9.901928E-02,  !- X,Y,Z ==> Vertex 3 {m}
    25.53419,-0.4469039,0.1509808;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.4 Surf1-2-Vfin4-12,    !- Name
    0.4 Surf1-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    27.50669,-0.1870963,0.3009808,  !- X,Y,Z ==> Vertex 1 {m}
    27.50669,-0.1570963,0.2490193,  !- X,Y,Z ==> Vertex 2 {m}
    25.53419,-0.1570963,0.2490193,  !- X,Y,Z ==> Vertex 3 {m}
    25.53419,-0.1870963,0.3009808;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.4 Surf1-2-Vfin5-12,    !- Name
    0.4 Surf1-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    27.50669,-0.4469039,0.1509808,  !- X,Y,Z ==> Vertex 1 {m}
    27.50669,-0.4169039,9.901928E-02,  !- X,Y,Z ==> Vertex 2 {m}
    25.53419,-0.4169039,9.901928E-02,  !- X,Y,Z ==> Vertex 3 {m}
    25.53419,-0.4469039,0.1509808;  !- X,Y,Z ==> Vertex 4 {m}

  WindowProperty:ShadingControl,
    0.4 Surf1-2-1SCONTROL,   !- Name
    InteriorShade,           !- Shading Type
    WINDOW-27-WITHSHADE,     !- Construction with Shading Name
    AlwaysOff,               !- Shading Control Type
    ,                        !- Schedule Name
    25,                      !- Setpoint {W/m2, W or deg C}
    NO,                      !- Shading Control Is Scheduled
    NO,                      !- Glare Control Is Active
    ,                        !- Shading Device Material Name
    ,                        !- Type of Slat Angle Control for Blinds
    ;                        !- Slat Angle Schedule Name

  FenestrationSurface:Detailed,
    0.4 Surf1-1-2-WITHSHADE, !- Name
    WINDOW,                  !- Surface Type
    WINDOW-27-NOSHADE,       !- Construction Name
    0.4 Surf1-1,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    0.4 Surf1-2-1SCONTROL,   !- Shading Control Name
    0.4 Surf1-1-2Frame,      !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    27.42918,0.34,1.077505,  !- X,Y,Z ==> Vertex 1 {m}
    27.42918,0.34,2.922495,  !- X,Y,Z ==> Vertex 2 {m}
    25.6117,0.34,2.922495,  !- X,Y,Z ==> Vertex 3 {m}
    25.6117,0.34,1.077505;  !- X,Y,Z ==> Vertex 4 {m}

  WindowProperty:FrameAndDivider,
    0.4 Surf1-1-2Frame,      !- Name
    7.749503E-02,            !- Frame Width {m}
    0,                       !- Frame Outside Projection {m}
    0,                       !- Frame Inside Projection {m}
    5,                       !- Frame Conductance {W/m2-K}
    1.0,                     !- Ratio of Frame-Edge Glass Conductance to Center-Of-Glass Conductance
    1,                       !- Frame Solar Absorptance
    1,                       !- Frame Visible Absorptance
    0.9,                     !- Frame Thermal Hemispherical Emissivity
    DividedLite,             !- Divider Type
    0,                       !- Divider Width {m}
    0,                       !- Number of Horizontal Dividers
    0,                       !- Number of Vertical Dividers
    0,                       !- Divider Outside Projection {m}
    0,                       !- Divider Inside Projection {m}
    0,                       !- Divider Conductance {W/m2-K}
    1,                       !- Ratio of Divider-Edge Glass Conductance to Center-Of-Glass Conductance
    1,                       !- Divider Solar Absorptance
    1,                       !- Divider Visible Absorptance
    0.9,                     !- Divider Thermal Hemispherical Emissivity
    0.8,                     !- Outside Reveal Solar Absorptance
    0,                       !- Inside Sill Depth {m}
    0.8,                     !- Inside Sill Solar Absorptance
    0,                       !- Inside Reveal Depth {m}
    0.8;                     !- Inside Reveal Solar Absorptance

  Shading:Zone:Detailed,
    0.4 Surf1-3-Vfin1-1,     !- Name
    0.4 Surf1-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    25.04562,-0.1870962,3.600981,  !- X,Y,Z ==> Vertex 1 {m}
    23.07312,-0.1870962,3.600981,  !- X,Y,Z ==> Vertex 2 {m}
    23.07312,-0.4469038,3.450981,  !- X,Y,Z ==> Vertex 3 {m}
    25.04562,-0.4469038,3.450981;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.4 Surf1-3-Vfin2-1,     !- Name
    0.4 Surf1-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    25.04562,-0.1870962,3.600981,  !- X,Y,Z ==> Vertex 1 {m}
    25.04562,-0.1570962,3.549019,  !- X,Y,Z ==> Vertex 2 {m}
    25.04562,-0.4169038,3.399019,  !- X,Y,Z ==> Vertex 3 {m}
    25.04562,-0.4469038,3.450981;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.4 Surf1-3-Vfin3-1,     !- Name
    0.4 Surf1-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    23.07312,-0.1870962,3.600981,  !- X,Y,Z ==> Vertex 1 {m}
    23.07312,-0.1570962,3.549019,  !- X,Y,Z ==> Vertex 2 {m}
    23.07312,-0.4169038,3.399019,  !- X,Y,Z ==> Vertex 3 {m}
    23.07312,-0.4469038,3.450981;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.4 Surf1-3-Vfin4-1,     !- Name
    0.4 Surf1-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    25.04562,-0.1870962,3.600981,  !- X,Y,Z ==> Vertex 1 {m}
    25.04562,-0.1570962,3.549019,  !- X,Y,Z ==> Vertex 2 {m}
    23.07312,-0.1570962,3.549019,  !- X,Y,Z ==> Vertex 3 {m}
    23.07312,-0.1870962,3.600981;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.4 Surf1-3-Vfin5-1,     !- Name
    0.4 Surf1-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    25.04562,-0.4469038,3.450981,  !- X,Y,Z ==> Vertex 1 {m}
    25.04562,-0.4169038,3.399019,  !- X,Y,Z ==> Vertex 2 {m}
    23.07312,-0.4169038,3.399019,  !- X,Y,Z ==> Vertex 3 {m}
    23.07312,-0.4469038,3.450981;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.4 Surf1-3-Vfin1-2,     !- Name
    0.4 Surf1-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    25.04562,-0.1870962,3.300981,  !- X,Y,Z ==> Vertex 1 {m}
    23.07312,-0.1870962,3.300981,  !- X,Y,Z ==> Vertex 2 {m}
    23.07312,-0.4469038,3.150981,  !- X,Y,Z ==> Vertex 3 {m}
    25.04562,-0.4469038,3.150981;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.4 Surf1-3-Vfin2-2,     !- Name
    0.4 Surf1-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    25.04562,-0.1870962,3.300981,  !- X,Y,Z ==> Vertex 1 {m}
    25.04562,-0.1570962,3.249019,  !- X,Y,Z ==> Vertex 2 {m}
    25.04562,-0.4169038,3.099019,  !- X,Y,Z ==> Vertex 3 {m}
    25.04562,-0.4469038,3.150981;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.4 Surf1-3-Vfin3-2,     !- Name
    0.4 Surf1-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    23.07312,-0.1870962,3.300981,  !- X,Y,Z ==> Vertex 1 {m}
    23.07312,-0.1570962,3.249019,  !- X,Y,Z ==> Vertex 2 {m}
    23.07312,-0.4169038,3.099019,  !- X,Y,Z ==> Vertex 3 {m}
    23.07312,-0.4469038,3.150981;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.4 Surf1-3-Vfin4-2,     !- Name
    0.4 Surf1-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    25.04562,-0.1870962,3.300981,  !- X,Y,Z ==> Vertex 1 {m}
    25.04562,-0.1570962,3.249019,  !- X,Y,Z ==> Vertex 2 {m}
    23.07312,-0.1570962,3.249019,  !- X,Y,Z ==> Vertex 3 {m}
    23.07312,-0.1870962,3.300981;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.4 Surf1-3-Vfin5-2,     !- Name
    0.4 Surf1-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    25.04562,-0.4469038,3.150981,  !- X,Y,Z ==> Vertex 1 {m}
    25.04562,-0.4169038,3.099019,  !- X,Y,Z ==> Vertex 2 {m}
    23.07312,-0.4169038,3.099019,  !- X,Y,Z ==> Vertex 3 {m}
    23.07312,-0.4469038,3.150981;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.4 Surf1-3-Vfin1-3,     !- Name
    0.4 Surf1-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    25.04562,-0.1870962,3.000981,  !- X,Y,Z ==> Vertex 1 {m}
    23.07312,-0.1870962,3.000981,  !- X,Y,Z ==> Vertex 2 {m}
    23.07312,-0.4469038,2.850981,  !- X,Y,Z ==> Vertex 3 {m}
    25.04562,-0.4469038,2.850981;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.4 Surf1-3-Vfin2-3,     !- Name
    0.4 Surf1-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    25.04562,-0.1870962,3.000981,  !- X,Y,Z ==> Vertex 1 {m}
    25.04562,-0.1570962,2.949019,  !- X,Y,Z ==> Vertex 2 {m}
    25.04562,-0.4169038,2.799019,  !- X,Y,Z ==> Vertex 3 {m}
    25.04562,-0.4469038,2.850981;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.4 Surf1-3-Vfin3-3,     !- Name
    0.4 Surf1-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    23.07312,-0.1870962,3.000981,  !- X,Y,Z ==> Vertex 1 {m}
    23.07312,-0.1570962,2.949019,  !- X,Y,Z ==> Vertex 2 {m}
    23.07312,-0.4169038,2.799019,  !- X,Y,Z ==> Vertex 3 {m}
    23.07312,-0.4469038,2.850981;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.4 Surf1-3-Vfin4-3,     !- Name
    0.4 Surf1-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    25.04562,-0.1870962,3.000981,  !- X,Y,Z ==> Vertex 1 {m}
    25.04562,-0.1570962,2.949019,  !- X,Y,Z ==> Vertex 2 {m}
    23.07312,-0.1570962,2.949019,  !- X,Y,Z ==> Vertex 3 {m}
    23.07312,-0.1870962,3.000981;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.4 Surf1-3-Vfin5-3,     !- Name
    0.4 Surf1-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    25.04562,-0.4469038,2.850981,  !- X,Y,Z ==> Vertex 1 {m}
    25.04562,-0.4169038,2.799019,  !- X,Y,Z ==> Vertex 2 {m}
    23.07312,-0.4169038,2.799019,  !- X,Y,Z ==> Vertex 3 {m}
    23.07312,-0.4469038,2.850981;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.4 Surf1-3-Vfin1-4,     !- Name
    0.4 Surf1-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    25.04562,-0.1870962,2.700981,  !- X,Y,Z ==> Vertex 1 {m}
    23.07312,-0.1870962,2.700981,  !- X,Y,Z ==> Vertex 2 {m}
    23.07312,-0.4469038,2.550981,  !- X,Y,Z ==> Vertex 3 {m}
    25.04562,-0.4469038,2.550981;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.4 Surf1-3-Vfin2-4,     !- Name
    0.4 Surf1-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    25.04562,-0.1870962,2.700981,  !- X,Y,Z ==> Vertex 1 {m}
    25.04562,-0.1570962,2.649019,  !- X,Y,Z ==> Vertex 2 {m}
    25.04562,-0.4169038,2.499019,  !- X,Y,Z ==> Vertex 3 {m}
    25.04562,-0.4469038,2.550981;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.4 Surf1-3-Vfin3-4,     !- Name
    0.4 Surf1-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    23.07312,-0.1870962,2.700981,  !- X,Y,Z ==> Vertex 1 {m}
    23.07312,-0.1570962,2.649019,  !- X,Y,Z ==> Vertex 2 {m}
    23.07312,-0.4169038,2.499019,  !- X,Y,Z ==> Vertex 3 {m}
    23.07312,-0.4469038,2.550981;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.4 Surf1-3-Vfin4-4,     !- Name
    0.4 Surf1-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    25.04562,-0.1870962,2.700981,  !- X,Y,Z ==> Vertex 1 {m}
    25.04562,-0.1570962,2.649019,  !- X,Y,Z ==> Vertex 2 {m}
    23.07312,-0.1570962,2.649019,  !- X,Y,Z ==> Vertex 3 {m}
    23.07312,-0.1870962,2.700981;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.4 Surf1-3-Vfin5-4,     !- Name
    0.4 Surf1-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    25.04562,-0.4469038,2.550981,  !- X,Y,Z ==> Vertex 1 {m}
    25.04562,-0.4169038,2.499019,  !- X,Y,Z ==> Vertex 2 {m}
    23.07312,-0.4169038,2.499019,  !- X,Y,Z ==> Vertex 3 {m}
    23.07312,-0.4469038,2.550981;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.4 Surf1-3-Vfin1-5,     !- Name
    0.4 Surf1-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    25.04562,-0.1870962,2.400981,  !- X,Y,Z ==> Vertex 1 {m}
    23.07312,-0.1870962,2.400981,  !- X,Y,Z ==> Vertex 2 {m}
    23.07312,-0.4469038,2.250981,  !- X,Y,Z ==> Vertex 3 {m}
    25.04562,-0.4469038,2.250981;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.4 Surf1-3-Vfin2-5,     !- Name
    0.4 Surf1-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    25.04562,-0.1870962,2.400981,  !- X,Y,Z ==> Vertex 1 {m}
    25.04562,-0.1570962,2.349019,  !- X,Y,Z ==> Vertex 2 {m}
    25.04562,-0.4169038,2.199019,  !- X,Y,Z ==> Vertex 3 {m}
    25.04562,-0.4469038,2.250981;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.4 Surf1-3-Vfin3-5,     !- Name
    0.4 Surf1-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    23.07312,-0.1870962,2.400981,  !- X,Y,Z ==> Vertex 1 {m}
    23.07312,-0.1570962,2.349019,  !- X,Y,Z ==> Vertex 2 {m}
    23.07312,-0.4169038,2.199019,  !- X,Y,Z ==> Vertex 3 {m}
    23.07312,-0.4469038,2.250981;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.4 Surf1-3-Vfin4-5,     !- Name
    0.4 Surf1-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    25.04562,-0.1870962,2.400981,  !- X,Y,Z ==> Vertex 1 {m}
    25.04562,-0.1570962,2.349019,  !- X,Y,Z ==> Vertex 2 {m}
    23.07312,-0.1570962,2.349019,  !- X,Y,Z ==> Vertex 3 {m}
    23.07312,-0.1870962,2.400981;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.4 Surf1-3-Vfin5-5,     !- Name
    0.4 Surf1-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    25.04562,-0.4469038,2.250981,  !- X,Y,Z ==> Vertex 1 {m}
    25.04562,-0.4169038,2.199019,  !- X,Y,Z ==> Vertex 2 {m}
    23.07312,-0.4169038,2.199019,  !- X,Y,Z ==> Vertex 3 {m}
    23.07312,-0.4469038,2.250981;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.4 Surf1-3-Vfin1-6,     !- Name
    0.4 Surf1-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    25.04562,-0.1870962,2.100981,  !- X,Y,Z ==> Vertex 1 {m}
    23.07312,-0.1870962,2.100981,  !- X,Y,Z ==> Vertex 2 {m}
    23.07312,-0.4469038,1.950981,  !- X,Y,Z ==> Vertex 3 {m}
    25.04562,-0.4469038,1.950981;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.4 Surf1-3-Vfin2-6,     !- Name
    0.4 Surf1-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    25.04562,-0.1870962,2.100981,  !- X,Y,Z ==> Vertex 1 {m}
    25.04562,-0.1570962,2.049019,  !- X,Y,Z ==> Vertex 2 {m}
    25.04562,-0.4169038,1.899019,  !- X,Y,Z ==> Vertex 3 {m}
    25.04562,-0.4469038,1.950981;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.4 Surf1-3-Vfin3-6,     !- Name
    0.4 Surf1-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    23.07312,-0.1870962,2.100981,  !- X,Y,Z ==> Vertex 1 {m}
    23.07312,-0.1570962,2.049019,  !- X,Y,Z ==> Vertex 2 {m}
    23.07312,-0.4169038,1.899019,  !- X,Y,Z ==> Vertex 3 {m}
    23.07312,-0.4469038,1.950981;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.4 Surf1-3-Vfin4-6,     !- Name
    0.4 Surf1-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    25.04562,-0.1870962,2.100981,  !- X,Y,Z ==> Vertex 1 {m}
    25.04562,-0.1570962,2.049019,  !- X,Y,Z ==> Vertex 2 {m}
    23.07312,-0.1570962,2.049019,  !- X,Y,Z ==> Vertex 3 {m}
    23.07312,-0.1870962,2.100981;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.4 Surf1-3-Vfin5-6,     !- Name
    0.4 Surf1-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    25.04562,-0.4469038,1.950981,  !- X,Y,Z ==> Vertex 1 {m}
    25.04562,-0.4169038,1.899019,  !- X,Y,Z ==> Vertex 2 {m}
    23.07312,-0.4169038,1.899019,  !- X,Y,Z ==> Vertex 3 {m}
    23.07312,-0.4469038,1.950981;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.4 Surf1-3-Vfin1-7,     !- Name
    0.4 Surf1-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    25.04562,-0.1870962,1.800981,  !- X,Y,Z ==> Vertex 1 {m}
    23.07312,-0.1870962,1.800981,  !- X,Y,Z ==> Vertex 2 {m}
    23.07312,-0.4469039,1.650981,  !- X,Y,Z ==> Vertex 3 {m}
    25.04562,-0.4469039,1.650981;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.4 Surf1-3-Vfin2-7,     !- Name
    0.4 Surf1-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    25.04562,-0.1870962,1.800981,  !- X,Y,Z ==> Vertex 1 {m}
    25.04562,-0.1570962,1.749019,  !- X,Y,Z ==> Vertex 2 {m}
    25.04562,-0.4169039,1.599019,  !- X,Y,Z ==> Vertex 3 {m}
    25.04562,-0.4469039,1.650981;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.4 Surf1-3-Vfin3-7,     !- Name
    0.4 Surf1-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    23.07312,-0.1870962,1.800981,  !- X,Y,Z ==> Vertex 1 {m}
    23.07312,-0.1570962,1.749019,  !- X,Y,Z ==> Vertex 2 {m}
    23.07312,-0.4169039,1.599019,  !- X,Y,Z ==> Vertex 3 {m}
    23.07312,-0.4469039,1.650981;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.4 Surf1-3-Vfin4-7,     !- Name
    0.4 Surf1-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    25.04562,-0.1870962,1.800981,  !- X,Y,Z ==> Vertex 1 {m}
    25.04562,-0.1570962,1.749019,  !- X,Y,Z ==> Vertex 2 {m}
    23.07312,-0.1570962,1.749019,  !- X,Y,Z ==> Vertex 3 {m}
    23.07312,-0.1870962,1.800981;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.4 Surf1-3-Vfin5-7,     !- Name
    0.4 Surf1-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    25.04562,-0.4469039,1.650981,  !- X,Y,Z ==> Vertex 1 {m}
    25.04562,-0.4169039,1.599019,  !- X,Y,Z ==> Vertex 2 {m}
    23.07312,-0.4169039,1.599019,  !- X,Y,Z ==> Vertex 3 {m}
    23.07312,-0.4469039,1.650981;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.4 Surf1-3-Vfin1-8,     !- Name
    0.4 Surf1-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    25.04562,-0.1870962,1.500981,  !- X,Y,Z ==> Vertex 1 {m}
    23.07312,-0.1870962,1.500981,  !- X,Y,Z ==> Vertex 2 {m}
    23.07312,-0.4469039,1.350981,  !- X,Y,Z ==> Vertex 3 {m}
    25.04562,-0.4469039,1.350981;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.4 Surf1-3-Vfin2-8,     !- Name
    0.4 Surf1-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    25.04562,-0.1870962,1.500981,  !- X,Y,Z ==> Vertex 1 {m}
    25.04562,-0.1570962,1.449019,  !- X,Y,Z ==> Vertex 2 {m}
    25.04562,-0.4169039,1.299019,  !- X,Y,Z ==> Vertex 3 {m}
    25.04562,-0.4469039,1.350981;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.4 Surf1-3-Vfin3-8,     !- Name
    0.4 Surf1-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    23.07312,-0.1870962,1.500981,  !- X,Y,Z ==> Vertex 1 {m}
    23.07312,-0.1570962,1.449019,  !- X,Y,Z ==> Vertex 2 {m}
    23.07312,-0.4169039,1.299019,  !- X,Y,Z ==> Vertex 3 {m}
    23.07312,-0.4469039,1.350981;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.4 Surf1-3-Vfin4-8,     !- Name
    0.4 Surf1-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    25.04562,-0.1870962,1.500981,  !- X,Y,Z ==> Vertex 1 {m}
    25.04562,-0.1570962,1.449019,  !- X,Y,Z ==> Vertex 2 {m}
    23.07312,-0.1570962,1.449019,  !- X,Y,Z ==> Vertex 3 {m}
    23.07312,-0.1870962,1.500981;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.4 Surf1-3-Vfin5-8,     !- Name
    0.4 Surf1-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    25.04562,-0.4469039,1.350981,  !- X,Y,Z ==> Vertex 1 {m}
    25.04562,-0.4169039,1.299019,  !- X,Y,Z ==> Vertex 2 {m}
    23.07312,-0.4169039,1.299019,  !- X,Y,Z ==> Vertex 3 {m}
    23.07312,-0.4469039,1.350981;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.4 Surf1-3-Vfin1-9,     !- Name
    0.4 Surf1-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    25.04562,-0.1870962,1.200981,  !- X,Y,Z ==> Vertex 1 {m}
    23.07312,-0.1870962,1.200981,  !- X,Y,Z ==> Vertex 2 {m}
    23.07312,-0.4469039,1.050981,  !- X,Y,Z ==> Vertex 3 {m}
    25.04562,-0.4469039,1.050981;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.4 Surf1-3-Vfin2-9,     !- Name
    0.4 Surf1-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    25.04562,-0.1870962,1.200981,  !- X,Y,Z ==> Vertex 1 {m}
    25.04562,-0.1570962,1.149019,  !- X,Y,Z ==> Vertex 2 {m}
    25.04562,-0.4169039,0.9990191,  !- X,Y,Z ==> Vertex 3 {m}
    25.04562,-0.4469039,1.050981;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.4 Surf1-3-Vfin3-9,     !- Name
    0.4 Surf1-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    23.07312,-0.1870962,1.200981,  !- X,Y,Z ==> Vertex 1 {m}
    23.07312,-0.1570962,1.149019,  !- X,Y,Z ==> Vertex 2 {m}
    23.07312,-0.4169039,0.9990191,  !- X,Y,Z ==> Vertex 3 {m}
    23.07312,-0.4469039,1.050981;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.4 Surf1-3-Vfin4-9,     !- Name
    0.4 Surf1-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    25.04562,-0.1870962,1.200981,  !- X,Y,Z ==> Vertex 1 {m}
    25.04562,-0.1570962,1.149019,  !- X,Y,Z ==> Vertex 2 {m}
    23.07312,-0.1570962,1.149019,  !- X,Y,Z ==> Vertex 3 {m}
    23.07312,-0.1870962,1.200981;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.4 Surf1-3-Vfin5-9,     !- Name
    0.4 Surf1-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    25.04562,-0.4469039,1.050981,  !- X,Y,Z ==> Vertex 1 {m}
    25.04562,-0.4169039,0.9990191,  !- X,Y,Z ==> Vertex 2 {m}
    23.07312,-0.4169039,0.9990191,  !- X,Y,Z ==> Vertex 3 {m}
    23.07312,-0.4469039,1.050981;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.4 Surf1-3-Vfin1-10,    !- Name
    0.4 Surf1-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    25.04562,-0.1870962,0.9009807,  !- X,Y,Z ==> Vertex 1 {m}
    23.07312,-0.1870962,0.9009807,  !- X,Y,Z ==> Vertex 2 {m}
    23.07312,-0.4469039,0.7509807,  !- X,Y,Z ==> Vertex 3 {m}
    25.04562,-0.4469039,0.7509807;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.4 Surf1-3-Vfin2-10,    !- Name
    0.4 Surf1-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    25.04562,-0.1870962,0.9009807,  !- X,Y,Z ==> Vertex 1 {m}
    25.04562,-0.1570962,0.8490192,  !- X,Y,Z ==> Vertex 2 {m}
    25.04562,-0.4169039,0.6990192,  !- X,Y,Z ==> Vertex 3 {m}
    25.04562,-0.4469039,0.7509807;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.4 Surf1-3-Vfin3-10,    !- Name
    0.4 Surf1-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    23.07312,-0.1870962,0.9009807,  !- X,Y,Z ==> Vertex 1 {m}
    23.07312,-0.1570962,0.8490192,  !- X,Y,Z ==> Vertex 2 {m}
    23.07312,-0.4169039,0.6990192,  !- X,Y,Z ==> Vertex 3 {m}
    23.07312,-0.4469039,0.7509807;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.4 Surf1-3-Vfin4-10,    !- Name
    0.4 Surf1-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    25.04562,-0.1870962,0.9009807,  !- X,Y,Z ==> Vertex 1 {m}
    25.04562,-0.1570962,0.8490192,  !- X,Y,Z ==> Vertex 2 {m}
    23.07312,-0.1570962,0.8490192,  !- X,Y,Z ==> Vertex 3 {m}
    23.07312,-0.1870962,0.9009807;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.4 Surf1-3-Vfin5-10,    !- Name
    0.4 Surf1-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    25.04562,-0.4469039,0.7509807,  !- X,Y,Z ==> Vertex 1 {m}
    25.04562,-0.4169039,0.6990192,  !- X,Y,Z ==> Vertex 2 {m}
    23.07312,-0.4169039,0.6990192,  !- X,Y,Z ==> Vertex 3 {m}
    23.07312,-0.4469039,0.7509807;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.4 Surf1-3-Vfin1-11,    !- Name
    0.4 Surf1-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    25.04562,-0.1870963,0.6009808,  !- X,Y,Z ==> Vertex 1 {m}
    23.07312,-0.1870963,0.6009808,  !- X,Y,Z ==> Vertex 2 {m}
    23.07312,-0.4469039,0.4509808,  !- X,Y,Z ==> Vertex 3 {m}
    25.04562,-0.4469039,0.4509808;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.4 Surf1-3-Vfin2-11,    !- Name
    0.4 Surf1-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    25.04562,-0.1870963,0.6009808,  !- X,Y,Z ==> Vertex 1 {m}
    25.04562,-0.1570963,0.5490192,  !- X,Y,Z ==> Vertex 2 {m}
    25.04562,-0.4169039,0.3990192,  !- X,Y,Z ==> Vertex 3 {m}
    25.04562,-0.4469039,0.4509808;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.4 Surf1-3-Vfin3-11,    !- Name
    0.4 Surf1-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    23.07312,-0.1870963,0.6009808,  !- X,Y,Z ==> Vertex 1 {m}
    23.07312,-0.1570963,0.5490192,  !- X,Y,Z ==> Vertex 2 {m}
    23.07312,-0.4169039,0.3990192,  !- X,Y,Z ==> Vertex 3 {m}
    23.07312,-0.4469039,0.4509808;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.4 Surf1-3-Vfin4-11,    !- Name
    0.4 Surf1-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    25.04562,-0.1870963,0.6009808,  !- X,Y,Z ==> Vertex 1 {m}
    25.04562,-0.1570963,0.5490192,  !- X,Y,Z ==> Vertex 2 {m}
    23.07312,-0.1570963,0.5490192,  !- X,Y,Z ==> Vertex 3 {m}
    23.07312,-0.1870963,0.6009808;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.4 Surf1-3-Vfin5-11,    !- Name
    0.4 Surf1-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    25.04562,-0.4469039,0.4509808,  !- X,Y,Z ==> Vertex 1 {m}
    25.04562,-0.4169039,0.3990192,  !- X,Y,Z ==> Vertex 2 {m}
    23.07312,-0.4169039,0.3990192,  !- X,Y,Z ==> Vertex 3 {m}
    23.07312,-0.4469039,0.4509808;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.4 Surf1-3-Vfin1-12,    !- Name
    0.4 Surf1-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    25.04562,-0.1870963,0.3009808,  !- X,Y,Z ==> Vertex 1 {m}
    23.07312,-0.1870963,0.3009808,  !- X,Y,Z ==> Vertex 2 {m}
    23.07312,-0.4469039,0.1509808,  !- X,Y,Z ==> Vertex 3 {m}
    25.04562,-0.4469039,0.1509808;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.4 Surf1-3-Vfin2-12,    !- Name
    0.4 Surf1-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    25.04562,-0.1870963,0.3009808,  !- X,Y,Z ==> Vertex 1 {m}
    25.04562,-0.1570963,0.2490193,  !- X,Y,Z ==> Vertex 2 {m}
    25.04562,-0.4169039,9.901928E-02,  !- X,Y,Z ==> Vertex 3 {m}
    25.04562,-0.4469039,0.1509808;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.4 Surf1-3-Vfin3-12,    !- Name
    0.4 Surf1-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    23.07312,-0.1870963,0.3009808,  !- X,Y,Z ==> Vertex 1 {m}
    23.07312,-0.1570963,0.2490193,  !- X,Y,Z ==> Vertex 2 {m}
    23.07312,-0.4169039,9.901928E-02,  !- X,Y,Z ==> Vertex 3 {m}
    23.07312,-0.4469039,0.1509808;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.4 Surf1-3-Vfin4-12,    !- Name
    0.4 Surf1-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    25.04562,-0.1870963,0.3009808,  !- X,Y,Z ==> Vertex 1 {m}
    25.04562,-0.1570963,0.2490193,  !- X,Y,Z ==> Vertex 2 {m}
    23.07312,-0.1570963,0.2490193,  !- X,Y,Z ==> Vertex 3 {m}
    23.07312,-0.1870963,0.3009808;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.4 Surf1-3-Vfin5-12,    !- Name
    0.4 Surf1-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    25.04562,-0.4469039,0.1509808,  !- X,Y,Z ==> Vertex 1 {m}
    25.04562,-0.4169039,9.901928E-02,  !- X,Y,Z ==> Vertex 2 {m}
    23.07312,-0.4169039,9.901928E-02,  !- X,Y,Z ==> Vertex 3 {m}
    23.07312,-0.4469039,0.1509808;  !- X,Y,Z ==> Vertex 4 {m}

  WindowProperty:ShadingControl,
    0.4 Surf1-3-1SCONTROL,   !- Name
    InteriorShade,           !- Shading Type
    WINDOW-27-WITHSHADE,     !- Construction with Shading Name
    AlwaysOff,               !- Shading Control Type
    ,                        !- Schedule Name
    25,                      !- Setpoint {W/m2, W or deg C}
    NO,                      !- Shading Control Is Scheduled
    NO,                      !- Glare Control Is Active
    ,                        !- Shading Device Material Name
    ,                        !- Type of Slat Angle Control for Blinds
    ;                        !- Slat Angle Schedule Name

  FenestrationSurface:Detailed,
    0.4 Surf1-1-3-WITHSHADE, !- Name
    WINDOW,                  !- Surface Type
    WINDOW-27-NOSHADE,       !- Construction Name
    0.4 Surf1-1,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    0.4 Surf1-3-1SCONTROL,   !- Shading Control Name
    0.4 Surf1-1-3Frame,      !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    24.96811,0.34,1.077505,  !- X,Y,Z ==> Vertex 1 {m}
    24.96811,0.34,2.922495,  !- X,Y,Z ==> Vertex 2 {m}
    23.15062,0.34,2.922495,  !- X,Y,Z ==> Vertex 3 {m}
    23.15062,0.34,1.077505;  !- X,Y,Z ==> Vertex 4 {m}

  WindowProperty:FrameAndDivider,
    0.4 Surf1-1-3Frame,      !- Name
    7.749511E-02,            !- Frame Width {m}
    0,                       !- Frame Outside Projection {m}
    0,                       !- Frame Inside Projection {m}
    5,                       !- Frame Conductance {W/m2-K}
    1.0,                     !- Ratio of Frame-Edge Glass Conductance to Center-Of-Glass Conductance
    1,                       !- Frame Solar Absorptance
    1,                       !- Frame Visible Absorptance
    0.9,                     !- Frame Thermal Hemispherical Emissivity
    DividedLite,             !- Divider Type
    0,                       !- Divider Width {m}
    0,                       !- Number of Horizontal Dividers
    0,                       !- Number of Vertical Dividers
    0,                       !- Divider Outside Projection {m}
    0,                       !- Divider Inside Projection {m}
    0,                       !- Divider Conductance {W/m2-K}
    1,                       !- Ratio of Divider-Edge Glass Conductance to Center-Of-Glass Conductance
    1,                       !- Divider Solar Absorptance
    1,                       !- Divider Visible Absorptance
    0.9,                     !- Divider Thermal Hemispherical Emissivity
    0.8,                     !- Outside Reveal Solar Absorptance
    0,                       !- Inside Sill Depth {m}
    0.8,                     !- Inside Sill Solar Absorptance
    0,                       !- Inside Reveal Depth {m}
    0.8;                     !- Inside Reveal Solar Absorptance

  Shading:Zone:Detailed,
    0.4 Surf1-4-Vfin1-1,     !- Name
    0.4 Surf1-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    23.01812,-0.1870962,3.600981,  !- X,Y,Z ==> Vertex 1 {m}
    21.04562,-0.1870962,3.600981,  !- X,Y,Z ==> Vertex 2 {m}
    21.04562,-0.4469038,3.450981,  !- X,Y,Z ==> Vertex 3 {m}
    23.01812,-0.4469038,3.450981;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.4 Surf1-4-Vfin2-1,     !- Name
    0.4 Surf1-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    23.01812,-0.1870962,3.600981,  !- X,Y,Z ==> Vertex 1 {m}
    23.01812,-0.1570962,3.549019,  !- X,Y,Z ==> Vertex 2 {m}
    23.01812,-0.4169038,3.399019,  !- X,Y,Z ==> Vertex 3 {m}
    23.01812,-0.4469038,3.450981;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.4 Surf1-4-Vfin3-1,     !- Name
    0.4 Surf1-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    21.04562,-0.1870962,3.600981,  !- X,Y,Z ==> Vertex 1 {m}
    21.04562,-0.1570962,3.549019,  !- X,Y,Z ==> Vertex 2 {m}
    21.04562,-0.4169038,3.399019,  !- X,Y,Z ==> Vertex 3 {m}
    21.04562,-0.4469038,3.450981;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.4 Surf1-4-Vfin4-1,     !- Name
    0.4 Surf1-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    23.01812,-0.1870962,3.600981,  !- X,Y,Z ==> Vertex 1 {m}
    23.01812,-0.1570962,3.549019,  !- X,Y,Z ==> Vertex 2 {m}
    21.04562,-0.1570962,3.549019,  !- X,Y,Z ==> Vertex 3 {m}
    21.04562,-0.1870962,3.600981;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.4 Surf1-4-Vfin5-1,     !- Name
    0.4 Surf1-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    23.01812,-0.4469038,3.450981,  !- X,Y,Z ==> Vertex 1 {m}
    23.01812,-0.4169038,3.399019,  !- X,Y,Z ==> Vertex 2 {m}
    21.04562,-0.4169038,3.399019,  !- X,Y,Z ==> Vertex 3 {m}
    21.04562,-0.4469038,3.450981;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.4 Surf1-4-Vfin1-2,     !- Name
    0.4 Surf1-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    23.01812,-0.1870962,3.300981,  !- X,Y,Z ==> Vertex 1 {m}
    21.04562,-0.1870962,3.300981,  !- X,Y,Z ==> Vertex 2 {m}
    21.04562,-0.4469038,3.150981,  !- X,Y,Z ==> Vertex 3 {m}
    23.01812,-0.4469038,3.150981;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.4 Surf1-4-Vfin2-2,     !- Name
    0.4 Surf1-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    23.01812,-0.1870962,3.300981,  !- X,Y,Z ==> Vertex 1 {m}
    23.01812,-0.1570962,3.249019,  !- X,Y,Z ==> Vertex 2 {m}
    23.01812,-0.4169038,3.099019,  !- X,Y,Z ==> Vertex 3 {m}
    23.01812,-0.4469038,3.150981;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.4 Surf1-4-Vfin3-2,     !- Name
    0.4 Surf1-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    21.04562,-0.1870962,3.300981,  !- X,Y,Z ==> Vertex 1 {m}
    21.04562,-0.1570962,3.249019,  !- X,Y,Z ==> Vertex 2 {m}
    21.04562,-0.4169038,3.099019,  !- X,Y,Z ==> Vertex 3 {m}
    21.04562,-0.4469038,3.150981;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.4 Surf1-4-Vfin4-2,     !- Name
    0.4 Surf1-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    23.01812,-0.1870962,3.300981,  !- X,Y,Z ==> Vertex 1 {m}
    23.01812,-0.1570962,3.249019,  !- X,Y,Z ==> Vertex 2 {m}
    21.04562,-0.1570962,3.249019,  !- X,Y,Z ==> Vertex 3 {m}
    21.04562,-0.1870962,3.300981;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.4 Surf1-4-Vfin5-2,     !- Name
    0.4 Surf1-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    23.01812,-0.4469038,3.150981,  !- X,Y,Z ==> Vertex 1 {m}
    23.01812,-0.4169038,3.099019,  !- X,Y,Z ==> Vertex 2 {m}
    21.04562,-0.4169038,3.099019,  !- X,Y,Z ==> Vertex 3 {m}
    21.04562,-0.4469038,3.150981;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.4 Surf1-4-Vfin1-3,     !- Name
    0.4 Surf1-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    23.01812,-0.1870962,3.000981,  !- X,Y,Z ==> Vertex 1 {m}
    21.04562,-0.1870962,3.000981,  !- X,Y,Z ==> Vertex 2 {m}
    21.04562,-0.4469038,2.850981,  !- X,Y,Z ==> Vertex 3 {m}
    23.01812,-0.4469038,2.850981;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.4 Surf1-4-Vfin2-3,     !- Name
    0.4 Surf1-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    23.01812,-0.1870962,3.000981,  !- X,Y,Z ==> Vertex 1 {m}
    23.01812,-0.1570962,2.949019,  !- X,Y,Z ==> Vertex 2 {m}
    23.01812,-0.4169038,2.799019,  !- X,Y,Z ==> Vertex 3 {m}
    23.01812,-0.4469038,2.850981;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.4 Surf1-4-Vfin3-3,     !- Name
    0.4 Surf1-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    21.04562,-0.1870962,3.000981,  !- X,Y,Z ==> Vertex 1 {m}
    21.04562,-0.1570962,2.949019,  !- X,Y,Z ==> Vertex 2 {m}
    21.04562,-0.4169038,2.799019,  !- X,Y,Z ==> Vertex 3 {m}
    21.04562,-0.4469038,2.850981;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.4 Surf1-4-Vfin4-3,     !- Name
    0.4 Surf1-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    23.01812,-0.1870962,3.000981,  !- X,Y,Z ==> Vertex 1 {m}
    23.01812,-0.1570962,2.949019,  !- X,Y,Z ==> Vertex 2 {m}
    21.04562,-0.1570962,2.949019,  !- X,Y,Z ==> Vertex 3 {m}
    21.04562,-0.1870962,3.000981;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.4 Surf1-4-Vfin5-3,     !- Name
    0.4 Surf1-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    23.01812,-0.4469038,2.850981,  !- X,Y,Z ==> Vertex 1 {m}
    23.01812,-0.4169038,2.799019,  !- X,Y,Z ==> Vertex 2 {m}
    21.04562,-0.4169038,2.799019,  !- X,Y,Z ==> Vertex 3 {m}
    21.04562,-0.4469038,2.850981;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.4 Surf1-4-Vfin1-4,     !- Name
    0.4 Surf1-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    23.01812,-0.1870962,2.700981,  !- X,Y,Z ==> Vertex 1 {m}
    21.04562,-0.1870962,2.700981,  !- X,Y,Z ==> Vertex 2 {m}
    21.04562,-0.4469038,2.550981,  !- X,Y,Z ==> Vertex 3 {m}
    23.01812,-0.4469038,2.550981;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.4 Surf1-4-Vfin2-4,     !- Name
    0.4 Surf1-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    23.01812,-0.1870962,2.700981,  !- X,Y,Z ==> Vertex 1 {m}
    23.01812,-0.1570962,2.649019,  !- X,Y,Z ==> Vertex 2 {m}
    23.01812,-0.4169038,2.499019,  !- X,Y,Z ==> Vertex 3 {m}
    23.01812,-0.4469038,2.550981;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.4 Surf1-4-Vfin3-4,     !- Name
    0.4 Surf1-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    21.04562,-0.1870962,2.700981,  !- X,Y,Z ==> Vertex 1 {m}
    21.04562,-0.1570962,2.649019,  !- X,Y,Z ==> Vertex 2 {m}
    21.04562,-0.4169038,2.499019,  !- X,Y,Z ==> Vertex 3 {m}
    21.04562,-0.4469038,2.550981;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.4 Surf1-4-Vfin4-4,     !- Name
    0.4 Surf1-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    23.01812,-0.1870962,2.700981,  !- X,Y,Z ==> Vertex 1 {m}
    23.01812,-0.1570962,2.649019,  !- X,Y,Z ==> Vertex 2 {m}
    21.04562,-0.1570962,2.649019,  !- X,Y,Z ==> Vertex 3 {m}
    21.04562,-0.1870962,2.700981;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.4 Surf1-4-Vfin5-4,     !- Name
    0.4 Surf1-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    23.01812,-0.4469038,2.550981,  !- X,Y,Z ==> Vertex 1 {m}
    23.01812,-0.4169038,2.499019,  !- X,Y,Z ==> Vertex 2 {m}
    21.04562,-0.4169038,2.499019,  !- X,Y,Z ==> Vertex 3 {m}
    21.04562,-0.4469038,2.550981;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.4 Surf1-4-Vfin1-5,     !- Name
    0.4 Surf1-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    23.01812,-0.1870962,2.400981,  !- X,Y,Z ==> Vertex 1 {m}
    21.04562,-0.1870962,2.400981,  !- X,Y,Z ==> Vertex 2 {m}
    21.04562,-0.4469038,2.250981,  !- X,Y,Z ==> Vertex 3 {m}
    23.01812,-0.4469038,2.250981;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.4 Surf1-4-Vfin2-5,     !- Name
    0.4 Surf1-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    23.01812,-0.1870962,2.400981,  !- X,Y,Z ==> Vertex 1 {m}
    23.01812,-0.1570962,2.349019,  !- X,Y,Z ==> Vertex 2 {m}
    23.01812,-0.4169038,2.199019,  !- X,Y,Z ==> Vertex 3 {m}
    23.01812,-0.4469038,2.250981;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.4 Surf1-4-Vfin3-5,     !- Name
    0.4 Surf1-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    21.04562,-0.1870962,2.400981,  !- X,Y,Z ==> Vertex 1 {m}
    21.04562,-0.1570962,2.349019,  !- X,Y,Z ==> Vertex 2 {m}
    21.04562,-0.4169038,2.199019,  !- X,Y,Z ==> Vertex 3 {m}
    21.04562,-0.4469038,2.250981;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.4 Surf1-4-Vfin4-5,     !- Name
    0.4 Surf1-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    23.01812,-0.1870962,2.400981,  !- X,Y,Z ==> Vertex 1 {m}
    23.01812,-0.1570962,2.349019,  !- X,Y,Z ==> Vertex 2 {m}
    21.04562,-0.1570962,2.349019,  !- X,Y,Z ==> Vertex 3 {m}
    21.04562,-0.1870962,2.400981;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.4 Surf1-4-Vfin5-5,     !- Name
    0.4 Surf1-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    23.01812,-0.4469038,2.250981,  !- X,Y,Z ==> Vertex 1 {m}
    23.01812,-0.4169038,2.199019,  !- X,Y,Z ==> Vertex 2 {m}
    21.04562,-0.4169038,2.199019,  !- X,Y,Z ==> Vertex 3 {m}
    21.04562,-0.4469038,2.250981;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.4 Surf1-4-Vfin1-6,     !- Name
    0.4 Surf1-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    23.01812,-0.1870962,2.100981,  !- X,Y,Z ==> Vertex 1 {m}
    21.04562,-0.1870962,2.100981,  !- X,Y,Z ==> Vertex 2 {m}
    21.04562,-0.4469038,1.950981,  !- X,Y,Z ==> Vertex 3 {m}
    23.01812,-0.4469038,1.950981;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.4 Surf1-4-Vfin2-6,     !- Name
    0.4 Surf1-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    23.01812,-0.1870962,2.100981,  !- X,Y,Z ==> Vertex 1 {m}
    23.01812,-0.1570962,2.049019,  !- X,Y,Z ==> Vertex 2 {m}
    23.01812,-0.4169038,1.899019,  !- X,Y,Z ==> Vertex 3 {m}
    23.01812,-0.4469038,1.950981;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.4 Surf1-4-Vfin3-6,     !- Name
    0.4 Surf1-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    21.04562,-0.1870962,2.100981,  !- X,Y,Z ==> Vertex 1 {m}
    21.04562,-0.1570962,2.049019,  !- X,Y,Z ==> Vertex 2 {m}
    21.04562,-0.4169038,1.899019,  !- X,Y,Z ==> Vertex 3 {m}
    21.04562,-0.4469038,1.950981;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.4 Surf1-4-Vfin4-6,     !- Name
    0.4 Surf1-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    23.01812,-0.1870962,2.100981,  !- X,Y,Z ==> Vertex 1 {m}
    23.01812,-0.1570962,2.049019,  !- X,Y,Z ==> Vertex 2 {m}
    21.04562,-0.1570962,2.049019,  !- X,Y,Z ==> Vertex 3 {m}
    21.04562,-0.1870962,2.100981;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.4 Surf1-4-Vfin5-6,     !- Name
    0.4 Surf1-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    23.01812,-0.4469038,1.950981,  !- X,Y,Z ==> Vertex 1 {m}
    23.01812,-0.4169038,1.899019,  !- X,Y,Z ==> Vertex 2 {m}
    21.04562,-0.4169038,1.899019,  !- X,Y,Z ==> Vertex 3 {m}
    21.04562,-0.4469038,1.950981;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.4 Surf1-4-Vfin1-7,     !- Name
    0.4 Surf1-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    23.01812,-0.1870962,1.800981,  !- X,Y,Z ==> Vertex 1 {m}
    21.04562,-0.1870962,1.800981,  !- X,Y,Z ==> Vertex 2 {m}
    21.04562,-0.4469039,1.650981,  !- X,Y,Z ==> Vertex 3 {m}
    23.01812,-0.4469039,1.650981;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.4 Surf1-4-Vfin2-7,     !- Name
    0.4 Surf1-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    23.01812,-0.1870962,1.800981,  !- X,Y,Z ==> Vertex 1 {m}
    23.01812,-0.1570962,1.749019,  !- X,Y,Z ==> Vertex 2 {m}
    23.01812,-0.4169039,1.599019,  !- X,Y,Z ==> Vertex 3 {m}
    23.01812,-0.4469039,1.650981;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.4 Surf1-4-Vfin3-7,     !- Name
    0.4 Surf1-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    21.04562,-0.1870962,1.800981,  !- X,Y,Z ==> Vertex 1 {m}
    21.04562,-0.1570962,1.749019,  !- X,Y,Z ==> Vertex 2 {m}
    21.04562,-0.4169039,1.599019,  !- X,Y,Z ==> Vertex 3 {m}
    21.04562,-0.4469039,1.650981;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.4 Surf1-4-Vfin4-7,     !- Name
    0.4 Surf1-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    23.01812,-0.1870962,1.800981,  !- X,Y,Z ==> Vertex 1 {m}
    23.01812,-0.1570962,1.749019,  !- X,Y,Z ==> Vertex 2 {m}
    21.04562,-0.1570962,1.749019,  !- X,Y,Z ==> Vertex 3 {m}
    21.04562,-0.1870962,1.800981;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.4 Surf1-4-Vfin5-7,     !- Name
    0.4 Surf1-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    23.01812,-0.4469039,1.650981,  !- X,Y,Z ==> Vertex 1 {m}
    23.01812,-0.4169039,1.599019,  !- X,Y,Z ==> Vertex 2 {m}
    21.04562,-0.4169039,1.599019,  !- X,Y,Z ==> Vertex 3 {m}
    21.04562,-0.4469039,1.650981;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.4 Surf1-4-Vfin1-8,     !- Name
    0.4 Surf1-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    23.01812,-0.1870962,1.500981,  !- X,Y,Z ==> Vertex 1 {m}
    21.04562,-0.1870962,1.500981,  !- X,Y,Z ==> Vertex 2 {m}
    21.04562,-0.4469039,1.350981,  !- X,Y,Z ==> Vertex 3 {m}
    23.01812,-0.4469039,1.350981;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.4 Surf1-4-Vfin2-8,     !- Name
    0.4 Surf1-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    23.01812,-0.1870962,1.500981,  !- X,Y,Z ==> Vertex 1 {m}
    23.01812,-0.1570962,1.449019,  !- X,Y,Z ==> Vertex 2 {m}
    23.01812,-0.4169039,1.299019,  !- X,Y,Z ==> Vertex 3 {m}
    23.01812,-0.4469039,1.350981;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.4 Surf1-4-Vfin3-8,     !- Name
    0.4 Surf1-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    21.04562,-0.1870962,1.500981,  !- X,Y,Z ==> Vertex 1 {m}
    21.04562,-0.1570962,1.449019,  !- X,Y,Z ==> Vertex 2 {m}
    21.04562,-0.4169039,1.299019,  !- X,Y,Z ==> Vertex 3 {m}
    21.04562,-0.4469039,1.350981;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.4 Surf1-4-Vfin4-8,     !- Name
    0.4 Surf1-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    23.01812,-0.1870962,1.500981,  !- X,Y,Z ==> Vertex 1 {m}
    23.01812,-0.1570962,1.449019,  !- X,Y,Z ==> Vertex 2 {m}
    21.04562,-0.1570962,1.449019,  !- X,Y,Z ==> Vertex 3 {m}
    21.04562,-0.1870962,1.500981;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.4 Surf1-4-Vfin5-8,     !- Name
    0.4 Surf1-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    23.01812,-0.4469039,1.350981,  !- X,Y,Z ==> Vertex 1 {m}
    23.01812,-0.4169039,1.299019,  !- X,Y,Z ==> Vertex 2 {m}
    21.04562,-0.4169039,1.299019,  !- X,Y,Z ==> Vertex 3 {m}
    21.04562,-0.4469039,1.350981;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.4 Surf1-4-Vfin1-9,     !- Name
    0.4 Surf1-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    23.01812,-0.1870962,1.200981,  !- X,Y,Z ==> Vertex 1 {m}
    21.04562,-0.1870962,1.200981,  !- X,Y,Z ==> Vertex 2 {m}
    21.04562,-0.4469039,1.050981,  !- X,Y,Z ==> Vertex 3 {m}
    23.01812,-0.4469039,1.050981;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.4 Surf1-4-Vfin2-9,     !- Name
    0.4 Surf1-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    23.01812,-0.1870962,1.200981,  !- X,Y,Z ==> Vertex 1 {m}
    23.01812,-0.1570962,1.149019,  !- X,Y,Z ==> Vertex 2 {m}
    23.01812,-0.4169039,0.9990191,  !- X,Y,Z ==> Vertex 3 {m}
    23.01812,-0.4469039,1.050981;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.4 Surf1-4-Vfin3-9,     !- Name
    0.4 Surf1-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    21.04562,-0.1870962,1.200981,  !- X,Y,Z ==> Vertex 1 {m}
    21.04562,-0.1570962,1.149019,  !- X,Y,Z ==> Vertex 2 {m}
    21.04562,-0.4169039,0.9990191,  !- X,Y,Z ==> Vertex 3 {m}
    21.04562,-0.4469039,1.050981;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.4 Surf1-4-Vfin4-9,     !- Name
    0.4 Surf1-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    23.01812,-0.1870962,1.200981,  !- X,Y,Z ==> Vertex 1 {m}
    23.01812,-0.1570962,1.149019,  !- X,Y,Z ==> Vertex 2 {m}
    21.04562,-0.1570962,1.149019,  !- X,Y,Z ==> Vertex 3 {m}
    21.04562,-0.1870962,1.200981;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.4 Surf1-4-Vfin5-9,     !- Name
    0.4 Surf1-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    23.01812,-0.4469039,1.050981,  !- X,Y,Z ==> Vertex 1 {m}
    23.01812,-0.4169039,0.9990191,  !- X,Y,Z ==> Vertex 2 {m}
    21.04562,-0.4169039,0.9990191,  !- X,Y,Z ==> Vertex 3 {m}
    21.04562,-0.4469039,1.050981;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.4 Surf1-4-Vfin1-10,    !- Name
    0.4 Surf1-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    23.01812,-0.1870962,0.9009807,  !- X,Y,Z ==> Vertex 1 {m}
    21.04562,-0.1870962,0.9009807,  !- X,Y,Z ==> Vertex 2 {m}
    21.04562,-0.4469039,0.7509807,  !- X,Y,Z ==> Vertex 3 {m}
    23.01812,-0.4469039,0.7509807;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.4 Surf1-4-Vfin2-10,    !- Name
    0.4 Surf1-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    23.01812,-0.1870962,0.9009807,  !- X,Y,Z ==> Vertex 1 {m}
    23.01812,-0.1570962,0.8490192,  !- X,Y,Z ==> Vertex 2 {m}
    23.01812,-0.4169039,0.6990192,  !- X,Y,Z ==> Vertex 3 {m}
    23.01812,-0.4469039,0.7509807;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.4 Surf1-4-Vfin3-10,    !- Name
    0.4 Surf1-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    21.04562,-0.1870962,0.9009807,  !- X,Y,Z ==> Vertex 1 {m}
    21.04562,-0.1570962,0.8490192,  !- X,Y,Z ==> Vertex 2 {m}
    21.04562,-0.4169039,0.6990192,  !- X,Y,Z ==> Vertex 3 {m}
    21.04562,-0.4469039,0.7509807;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.4 Surf1-4-Vfin4-10,    !- Name
    0.4 Surf1-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    23.01812,-0.1870962,0.9009807,  !- X,Y,Z ==> Vertex 1 {m}
    23.01812,-0.1570962,0.8490192,  !- X,Y,Z ==> Vertex 2 {m}
    21.04562,-0.1570962,0.8490192,  !- X,Y,Z ==> Vertex 3 {m}
    21.04562,-0.1870962,0.9009807;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.4 Surf1-4-Vfin5-10,    !- Name
    0.4 Surf1-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    23.01812,-0.4469039,0.7509807,  !- X,Y,Z ==> Vertex 1 {m}
    23.01812,-0.4169039,0.6990192,  !- X,Y,Z ==> Vertex 2 {m}
    21.04562,-0.4169039,0.6990192,  !- X,Y,Z ==> Vertex 3 {m}
    21.04562,-0.4469039,0.7509807;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.4 Surf1-4-Vfin1-11,    !- Name
    0.4 Surf1-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    23.01812,-0.1870963,0.6009808,  !- X,Y,Z ==> Vertex 1 {m}
    21.04562,-0.1870963,0.6009808,  !- X,Y,Z ==> Vertex 2 {m}
    21.04562,-0.4469039,0.4509808,  !- X,Y,Z ==> Vertex 3 {m}
    23.01812,-0.4469039,0.4509808;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.4 Surf1-4-Vfin2-11,    !- Name
    0.4 Surf1-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    23.01812,-0.1870963,0.6009808,  !- X,Y,Z ==> Vertex 1 {m}
    23.01812,-0.1570963,0.5490192,  !- X,Y,Z ==> Vertex 2 {m}
    23.01812,-0.4169039,0.3990192,  !- X,Y,Z ==> Vertex 3 {m}
    23.01812,-0.4469039,0.4509808;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.4 Surf1-4-Vfin3-11,    !- Name
    0.4 Surf1-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    21.04562,-0.1870963,0.6009808,  !- X,Y,Z ==> Vertex 1 {m}
    21.04562,-0.1570963,0.5490192,  !- X,Y,Z ==> Vertex 2 {m}
    21.04562,-0.4169039,0.3990192,  !- X,Y,Z ==> Vertex 3 {m}
    21.04562,-0.4469039,0.4509808;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.4 Surf1-4-Vfin4-11,    !- Name
    0.4 Surf1-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    23.01812,-0.1870963,0.6009808,  !- X,Y,Z ==> Vertex 1 {m}
    23.01812,-0.1570963,0.5490192,  !- X,Y,Z ==> Vertex 2 {m}
    21.04562,-0.1570963,0.5490192,  !- X,Y,Z ==> Vertex 3 {m}
    21.04562,-0.1870963,0.6009808;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.4 Surf1-4-Vfin5-11,    !- Name
    0.4 Surf1-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    23.01812,-0.4469039,0.4509808,  !- X,Y,Z ==> Vertex 1 {m}
    23.01812,-0.4169039,0.3990192,  !- X,Y,Z ==> Vertex 2 {m}
    21.04562,-0.4169039,0.3990192,  !- X,Y,Z ==> Vertex 3 {m}
    21.04562,-0.4469039,0.4509808;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.4 Surf1-4-Vfin1-12,    !- Name
    0.4 Surf1-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    23.01812,-0.1870963,0.3009808,  !- X,Y,Z ==> Vertex 1 {m}
    21.04562,-0.1870963,0.3009808,  !- X,Y,Z ==> Vertex 2 {m}
    21.04562,-0.4469039,0.1509808,  !- X,Y,Z ==> Vertex 3 {m}
    23.01812,-0.4469039,0.1509808;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.4 Surf1-4-Vfin2-12,    !- Name
    0.4 Surf1-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    23.01812,-0.1870963,0.3009808,  !- X,Y,Z ==> Vertex 1 {m}
    23.01812,-0.1570963,0.2490193,  !- X,Y,Z ==> Vertex 2 {m}
    23.01812,-0.4169039,9.901928E-02,  !- X,Y,Z ==> Vertex 3 {m}
    23.01812,-0.4469039,0.1509808;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.4 Surf1-4-Vfin3-12,    !- Name
    0.4 Surf1-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    21.04562,-0.1870963,0.3009808,  !- X,Y,Z ==> Vertex 1 {m}
    21.04562,-0.1570963,0.2490193,  !- X,Y,Z ==> Vertex 2 {m}
    21.04562,-0.4169039,9.901928E-02,  !- X,Y,Z ==> Vertex 3 {m}
    21.04562,-0.4469039,0.1509808;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.4 Surf1-4-Vfin4-12,    !- Name
    0.4 Surf1-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    23.01812,-0.1870963,0.3009808,  !- X,Y,Z ==> Vertex 1 {m}
    23.01812,-0.1570963,0.2490193,  !- X,Y,Z ==> Vertex 2 {m}
    21.04562,-0.1570963,0.2490193,  !- X,Y,Z ==> Vertex 3 {m}
    21.04562,-0.1870963,0.3009808;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.4 Surf1-4-Vfin5-12,    !- Name
    0.4 Surf1-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    23.01812,-0.4469039,0.1509808,  !- X,Y,Z ==> Vertex 1 {m}
    23.01812,-0.4169039,9.901928E-02,  !- X,Y,Z ==> Vertex 2 {m}
    21.04562,-0.4169039,9.901928E-02,  !- X,Y,Z ==> Vertex 3 {m}
    21.04562,-0.4469039,0.1509808;  !- X,Y,Z ==> Vertex 4 {m}

  WindowProperty:ShadingControl,
    0.4 Surf1-4-1SCONTROL,   !- Name
    InteriorShade,           !- Shading Type
    WINDOW-27-WITHSHADE,     !- Construction with Shading Name
    AlwaysOff,               !- Shading Control Type
    ,                        !- Schedule Name
    25,                      !- Setpoint {W/m2, W or deg C}
    NO,                      !- Shading Control Is Scheduled
    NO,                      !- Glare Control Is Active
    ,                        !- Shading Device Material Name
    ,                        !- Type of Slat Angle Control for Blinds
    ;                        !- Slat Angle Schedule Name

  FenestrationSurface:Detailed,
    0.4 Surf1-1-4-WITHSHADE, !- Name
    WINDOW,                  !- Surface Type
    WINDOW-27-NOSHADE,       !- Construction Name
    0.4 Surf1-1,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    0.4 Surf1-4-1SCONTROL,   !- Shading Control Name
    0.4 Surf1-1-4Frame,      !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    22.94061,0.34,1.077505,  !- X,Y,Z ==> Vertex 1 {m}
    22.94061,0.34,2.922495,  !- X,Y,Z ==> Vertex 2 {m}
    21.12313,0.34,2.922495,  !- X,Y,Z ==> Vertex 3 {m}
    21.12313,0.34,1.077505;  !- X,Y,Z ==> Vertex 4 {m}

  WindowProperty:FrameAndDivider,
    0.4 Surf1-1-4Frame,      !- Name
    7.749507E-02,            !- Frame Width {m}
    0,                       !- Frame Outside Projection {m}
    0,                       !- Frame Inside Projection {m}
    5,                       !- Frame Conductance {W/m2-K}
    1.0,                     !- Ratio of Frame-Edge Glass Conductance to Center-Of-Glass Conductance
    1,                       !- Frame Solar Absorptance
    1,                       !- Frame Visible Absorptance
    0.9,                     !- Frame Thermal Hemispherical Emissivity
    DividedLite,             !- Divider Type
    0,                       !- Divider Width {m}
    0,                       !- Number of Horizontal Dividers
    0,                       !- Number of Vertical Dividers
    0,                       !- Divider Outside Projection {m}
    0,                       !- Divider Inside Projection {m}
    0,                       !- Divider Conductance {W/m2-K}
    1,                       !- Ratio of Divider-Edge Glass Conductance to Center-Of-Glass Conductance
    1,                       !- Divider Solar Absorptance
    1,                       !- Divider Visible Absorptance
    0.9,                     !- Divider Thermal Hemispherical Emissivity
    0.8,                     !- Outside Reveal Solar Absorptance
    0,                       !- Inside Sill Depth {m}
    0.8,                     !- Inside Sill Solar Absorptance
    0,                       !- Inside Reveal Depth {m}
    0.8;                     !- Inside Reveal Solar Absorptance

  BuildingSurface:Detailed,
    0.4 Surf6-1,             !- Name
    WALL,                    !- Surface Type
    WALLS-42,                !- Construction Name
    0.4,                     !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    30.34,13.34,0,  !- X,Y,Z ==> Vertex 1 {m}
    30.34,13.34,4.3,  !- X,Y,Z ==> Vertex 2 {m}
    30.34,0.34,4.3,  !- X,Y,Z ==> Vertex 3 {m}
    30.34,0.34,0;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.4 Surf6-1-Vfin1-1,     !- Name
    0.4 Surf6-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    30.8671,12.1959,3.600981,  !- X,Y,Z ==> Vertex 1 {m}
    30.8671,10.2234,3.600981,  !- X,Y,Z ==> Vertex 2 {m}
    31.1269,10.2234,3.450981,  !- X,Y,Z ==> Vertex 3 {m}
    31.1269,12.1959,3.450981;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.4 Surf6-1-Vfin2-1,     !- Name
    0.4 Surf6-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    30.8671,12.1959,3.600981,  !- X,Y,Z ==> Vertex 1 {m}
    30.8371,12.1959,3.549019,  !- X,Y,Z ==> Vertex 2 {m}
    31.0969,12.1959,3.399019,  !- X,Y,Z ==> Vertex 3 {m}
    31.1269,12.1959,3.450981;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.4 Surf6-1-Vfin3-1,     !- Name
    0.4 Surf6-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    30.8671,10.2234,3.600981,  !- X,Y,Z ==> Vertex 1 {m}
    30.8371,10.2234,3.549019,  !- X,Y,Z ==> Vertex 2 {m}
    31.0969,10.2234,3.399019,  !- X,Y,Z ==> Vertex 3 {m}
    31.1269,10.2234,3.450981;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.4 Surf6-1-Vfin4-1,     !- Name
    0.4 Surf6-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    30.8671,12.1959,3.600981,  !- X,Y,Z ==> Vertex 1 {m}
    30.8371,12.1959,3.549019,  !- X,Y,Z ==> Vertex 2 {m}
    30.8371,10.2234,3.549019,  !- X,Y,Z ==> Vertex 3 {m}
    30.8671,10.2234,3.600981;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.4 Surf6-1-Vfin5-1,     !- Name
    0.4 Surf6-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    31.1269,12.1959,3.450981,  !- X,Y,Z ==> Vertex 1 {m}
    31.0969,12.1959,3.399019,  !- X,Y,Z ==> Vertex 2 {m}
    31.0969,10.2234,3.399019,  !- X,Y,Z ==> Vertex 3 {m}
    31.1269,10.2234,3.450981;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.4 Surf6-1-Vfin1-2,     !- Name
    0.4 Surf6-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    30.8671,12.1959,3.300981,  !- X,Y,Z ==> Vertex 1 {m}
    30.8671,10.2234,3.300981,  !- X,Y,Z ==> Vertex 2 {m}
    31.1269,10.2234,3.150981,  !- X,Y,Z ==> Vertex 3 {m}
    31.1269,12.1959,3.150981;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.4 Surf6-1-Vfin2-2,     !- Name
    0.4 Surf6-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    30.8671,12.1959,3.300981,  !- X,Y,Z ==> Vertex 1 {m}
    30.8371,12.1959,3.249019,  !- X,Y,Z ==> Vertex 2 {m}
    31.0969,12.1959,3.099019,  !- X,Y,Z ==> Vertex 3 {m}
    31.1269,12.1959,3.150981;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.4 Surf6-1-Vfin3-2,     !- Name
    0.4 Surf6-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    30.8671,10.2234,3.300981,  !- X,Y,Z ==> Vertex 1 {m}
    30.8371,10.2234,3.249019,  !- X,Y,Z ==> Vertex 2 {m}
    31.0969,10.2234,3.099019,  !- X,Y,Z ==> Vertex 3 {m}
    31.1269,10.2234,3.150981;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.4 Surf6-1-Vfin4-2,     !- Name
    0.4 Surf6-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    30.8671,12.1959,3.300981,  !- X,Y,Z ==> Vertex 1 {m}
    30.8371,12.1959,3.249019,  !- X,Y,Z ==> Vertex 2 {m}
    30.8371,10.2234,3.249019,  !- X,Y,Z ==> Vertex 3 {m}
    30.8671,10.2234,3.300981;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.4 Surf6-1-Vfin5-2,     !- Name
    0.4 Surf6-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    31.1269,12.1959,3.150981,  !- X,Y,Z ==> Vertex 1 {m}
    31.0969,12.1959,3.099019,  !- X,Y,Z ==> Vertex 2 {m}
    31.0969,10.2234,3.099019,  !- X,Y,Z ==> Vertex 3 {m}
    31.1269,10.2234,3.150981;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.4 Surf6-1-Vfin1-3,     !- Name
    0.4 Surf6-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    30.8671,12.1959,3.000981,  !- X,Y,Z ==> Vertex 1 {m}
    30.8671,10.2234,3.000981,  !- X,Y,Z ==> Vertex 2 {m}
    31.1269,10.2234,2.850981,  !- X,Y,Z ==> Vertex 3 {m}
    31.1269,12.1959,2.850981;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.4 Surf6-1-Vfin2-3,     !- Name
    0.4 Surf6-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    30.8671,12.1959,3.000981,  !- X,Y,Z ==> Vertex 1 {m}
    30.8371,12.1959,2.949019,  !- X,Y,Z ==> Vertex 2 {m}
    31.0969,12.1959,2.799019,  !- X,Y,Z ==> Vertex 3 {m}
    31.1269,12.1959,2.850981;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.4 Surf6-1-Vfin3-3,     !- Name
    0.4 Surf6-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    30.8671,10.2234,3.000981,  !- X,Y,Z ==> Vertex 1 {m}
    30.8371,10.2234,2.949019,  !- X,Y,Z ==> Vertex 2 {m}
    31.0969,10.2234,2.799019,  !- X,Y,Z ==> Vertex 3 {m}
    31.1269,10.2234,2.850981;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.4 Surf6-1-Vfin4-3,     !- Name
    0.4 Surf6-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    30.8671,12.1959,3.000981,  !- X,Y,Z ==> Vertex 1 {m}
    30.8371,12.1959,2.949019,  !- X,Y,Z ==> Vertex 2 {m}
    30.8371,10.2234,2.949019,  !- X,Y,Z ==> Vertex 3 {m}
    30.8671,10.2234,3.000981;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.4 Surf6-1-Vfin5-3,     !- Name
    0.4 Surf6-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    31.1269,12.1959,2.850981,  !- X,Y,Z ==> Vertex 1 {m}
    31.0969,12.1959,2.799019,  !- X,Y,Z ==> Vertex 2 {m}
    31.0969,10.2234,2.799019,  !- X,Y,Z ==> Vertex 3 {m}
    31.1269,10.2234,2.850981;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.4 Surf6-1-Vfin1-4,     !- Name
    0.4 Surf6-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    30.8671,12.1959,2.700981,  !- X,Y,Z ==> Vertex 1 {m}
    30.8671,10.2234,2.700981,  !- X,Y,Z ==> Vertex 2 {m}
    31.1269,10.2234,2.550981,  !- X,Y,Z ==> Vertex 3 {m}
    31.1269,12.1959,2.550981;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.4 Surf6-1-Vfin2-4,     !- Name
    0.4 Surf6-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    30.8671,12.1959,2.700981,  !- X,Y,Z ==> Vertex 1 {m}
    30.8371,12.1959,2.649019,  !- X,Y,Z ==> Vertex 2 {m}
    31.0969,12.1959,2.499019,  !- X,Y,Z ==> Vertex 3 {m}
    31.1269,12.1959,2.550981;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.4 Surf6-1-Vfin3-4,     !- Name
    0.4 Surf6-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    30.8671,10.2234,2.700981,  !- X,Y,Z ==> Vertex 1 {m}
    30.8371,10.2234,2.649019,  !- X,Y,Z ==> Vertex 2 {m}
    31.0969,10.2234,2.499019,  !- X,Y,Z ==> Vertex 3 {m}
    31.1269,10.2234,2.550981;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.4 Surf6-1-Vfin4-4,     !- Name
    0.4 Surf6-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    30.8671,12.1959,2.700981,  !- X,Y,Z ==> Vertex 1 {m}
    30.8371,12.1959,2.649019,  !- X,Y,Z ==> Vertex 2 {m}
    30.8371,10.2234,2.649019,  !- X,Y,Z ==> Vertex 3 {m}
    30.8671,10.2234,2.700981;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.4 Surf6-1-Vfin5-4,     !- Name
    0.4 Surf6-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    31.1269,12.1959,2.550981,  !- X,Y,Z ==> Vertex 1 {m}
    31.0969,12.1959,2.499019,  !- X,Y,Z ==> Vertex 2 {m}
    31.0969,10.2234,2.499019,  !- X,Y,Z ==> Vertex 3 {m}
    31.1269,10.2234,2.550981;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.4 Surf6-1-Vfin1-5,     !- Name
    0.4 Surf6-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    30.8671,12.1959,2.400981,  !- X,Y,Z ==> Vertex 1 {m}
    30.8671,10.2234,2.400981,  !- X,Y,Z ==> Vertex 2 {m}
    31.1269,10.2234,2.250981,  !- X,Y,Z ==> Vertex 3 {m}
    31.1269,12.1959,2.250981;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.4 Surf6-1-Vfin2-5,     !- Name
    0.4 Surf6-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    30.8671,12.1959,2.400981,  !- X,Y,Z ==> Vertex 1 {m}
    30.8371,12.1959,2.349019,  !- X,Y,Z ==> Vertex 2 {m}
    31.0969,12.1959,2.199019,  !- X,Y,Z ==> Vertex 3 {m}
    31.1269,12.1959,2.250981;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.4 Surf6-1-Vfin3-5,     !- Name
    0.4 Surf6-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    30.8671,10.2234,2.400981,  !- X,Y,Z ==> Vertex 1 {m}
    30.8371,10.2234,2.349019,  !- X,Y,Z ==> Vertex 2 {m}
    31.0969,10.2234,2.199019,  !- X,Y,Z ==> Vertex 3 {m}
    31.1269,10.2234,2.250981;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.4 Surf6-1-Vfin4-5,     !- Name
    0.4 Surf6-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    30.8671,12.1959,2.400981,  !- X,Y,Z ==> Vertex 1 {m}
    30.8371,12.1959,2.349019,  !- X,Y,Z ==> Vertex 2 {m}
    30.8371,10.2234,2.349019,  !- X,Y,Z ==> Vertex 3 {m}
    30.8671,10.2234,2.400981;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.4 Surf6-1-Vfin5-5,     !- Name
    0.4 Surf6-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    31.1269,12.1959,2.250981,  !- X,Y,Z ==> Vertex 1 {m}
    31.0969,12.1959,2.199019,  !- X,Y,Z ==> Vertex 2 {m}
    31.0969,10.2234,2.199019,  !- X,Y,Z ==> Vertex 3 {m}
    31.1269,10.2234,2.250981;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.4 Surf6-1-Vfin1-6,     !- Name
    0.4 Surf6-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    30.8671,12.1959,2.100981,  !- X,Y,Z ==> Vertex 1 {m}
    30.8671,10.2234,2.100981,  !- X,Y,Z ==> Vertex 2 {m}
    31.1269,10.2234,1.950981,  !- X,Y,Z ==> Vertex 3 {m}
    31.1269,12.1959,1.950981;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.4 Surf6-1-Vfin2-6,     !- Name
    0.4 Surf6-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    30.8671,12.1959,2.100981,  !- X,Y,Z ==> Vertex 1 {m}
    30.8371,12.1959,2.049019,  !- X,Y,Z ==> Vertex 2 {m}
    31.0969,12.1959,1.899019,  !- X,Y,Z ==> Vertex 3 {m}
    31.1269,12.1959,1.950981;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.4 Surf6-1-Vfin3-6,     !- Name
    0.4 Surf6-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    30.8671,10.2234,2.100981,  !- X,Y,Z ==> Vertex 1 {m}
    30.8371,10.2234,2.049019,  !- X,Y,Z ==> Vertex 2 {m}
    31.0969,10.2234,1.899019,  !- X,Y,Z ==> Vertex 3 {m}
    31.1269,10.2234,1.950981;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.4 Surf6-1-Vfin4-6,     !- Name
    0.4 Surf6-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    30.8671,12.1959,2.100981,  !- X,Y,Z ==> Vertex 1 {m}
    30.8371,12.1959,2.049019,  !- X,Y,Z ==> Vertex 2 {m}
    30.8371,10.2234,2.049019,  !- X,Y,Z ==> Vertex 3 {m}
    30.8671,10.2234,2.100981;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.4 Surf6-1-Vfin5-6,     !- Name
    0.4 Surf6-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    31.1269,12.1959,1.950981,  !- X,Y,Z ==> Vertex 1 {m}
    31.0969,12.1959,1.899019,  !- X,Y,Z ==> Vertex 2 {m}
    31.0969,10.2234,1.899019,  !- X,Y,Z ==> Vertex 3 {m}
    31.1269,10.2234,1.950981;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.4 Surf6-1-Vfin1-7,     !- Name
    0.4 Surf6-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    30.8671,12.1959,1.800981,  !- X,Y,Z ==> Vertex 1 {m}
    30.8671,10.2234,1.800981,  !- X,Y,Z ==> Vertex 2 {m}
    31.1269,10.2234,1.650981,  !- X,Y,Z ==> Vertex 3 {m}
    31.1269,12.1959,1.650981;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.4 Surf6-1-Vfin2-7,     !- Name
    0.4 Surf6-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    30.8671,12.1959,1.800981,  !- X,Y,Z ==> Vertex 1 {m}
    30.8371,12.1959,1.749019,  !- X,Y,Z ==> Vertex 2 {m}
    31.0969,12.1959,1.599019,  !- X,Y,Z ==> Vertex 3 {m}
    31.1269,12.1959,1.650981;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.4 Surf6-1-Vfin3-7,     !- Name
    0.4 Surf6-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    30.8671,10.2234,1.800981,  !- X,Y,Z ==> Vertex 1 {m}
    30.8371,10.2234,1.749019,  !- X,Y,Z ==> Vertex 2 {m}
    31.0969,10.2234,1.599019,  !- X,Y,Z ==> Vertex 3 {m}
    31.1269,10.2234,1.650981;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.4 Surf6-1-Vfin4-7,     !- Name
    0.4 Surf6-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    30.8671,12.1959,1.800981,  !- X,Y,Z ==> Vertex 1 {m}
    30.8371,12.1959,1.749019,  !- X,Y,Z ==> Vertex 2 {m}
    30.8371,10.2234,1.749019,  !- X,Y,Z ==> Vertex 3 {m}
    30.8671,10.2234,1.800981;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.4 Surf6-1-Vfin5-7,     !- Name
    0.4 Surf6-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    31.1269,12.1959,1.650981,  !- X,Y,Z ==> Vertex 1 {m}
    31.0969,12.1959,1.599019,  !- X,Y,Z ==> Vertex 2 {m}
    31.0969,10.2234,1.599019,  !- X,Y,Z ==> Vertex 3 {m}
    31.1269,10.2234,1.650981;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.4 Surf6-1-Vfin1-8,     !- Name
    0.4 Surf6-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    30.8671,12.1959,1.500981,  !- X,Y,Z ==> Vertex 1 {m}
    30.8671,10.2234,1.500981,  !- X,Y,Z ==> Vertex 2 {m}
    31.1269,10.2234,1.350981,  !- X,Y,Z ==> Vertex 3 {m}
    31.1269,12.1959,1.350981;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.4 Surf6-1-Vfin2-8,     !- Name
    0.4 Surf6-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    30.8671,12.1959,1.500981,  !- X,Y,Z ==> Vertex 1 {m}
    30.8371,12.1959,1.449019,  !- X,Y,Z ==> Vertex 2 {m}
    31.0969,12.1959,1.299019,  !- X,Y,Z ==> Vertex 3 {m}
    31.1269,12.1959,1.350981;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.4 Surf6-1-Vfin3-8,     !- Name
    0.4 Surf6-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    30.8671,10.2234,1.500981,  !- X,Y,Z ==> Vertex 1 {m}
    30.8371,10.2234,1.449019,  !- X,Y,Z ==> Vertex 2 {m}
    31.0969,10.2234,1.299019,  !- X,Y,Z ==> Vertex 3 {m}
    31.1269,10.2234,1.350981;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.4 Surf6-1-Vfin4-8,     !- Name
    0.4 Surf6-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    30.8671,12.1959,1.500981,  !- X,Y,Z ==> Vertex 1 {m}
    30.8371,12.1959,1.449019,  !- X,Y,Z ==> Vertex 2 {m}
    30.8371,10.2234,1.449019,  !- X,Y,Z ==> Vertex 3 {m}
    30.8671,10.2234,1.500981;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.4 Surf6-1-Vfin5-8,     !- Name
    0.4 Surf6-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    31.1269,12.1959,1.350981,  !- X,Y,Z ==> Vertex 1 {m}
    31.0969,12.1959,1.299019,  !- X,Y,Z ==> Vertex 2 {m}
    31.0969,10.2234,1.299019,  !- X,Y,Z ==> Vertex 3 {m}
    31.1269,10.2234,1.350981;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.4 Surf6-1-Vfin1-9,     !- Name
    0.4 Surf6-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    30.8671,12.1959,1.200981,  !- X,Y,Z ==> Vertex 1 {m}
    30.8671,10.2234,1.200981,  !- X,Y,Z ==> Vertex 2 {m}
    31.1269,10.2234,1.050981,  !- X,Y,Z ==> Vertex 3 {m}
    31.1269,12.1959,1.050981;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.4 Surf6-1-Vfin2-9,     !- Name
    0.4 Surf6-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    30.8671,12.1959,1.200981,  !- X,Y,Z ==> Vertex 1 {m}
    30.8371,12.1959,1.149019,  !- X,Y,Z ==> Vertex 2 {m}
    31.0969,12.1959,0.9990191,  !- X,Y,Z ==> Vertex 3 {m}
    31.1269,12.1959,1.050981;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.4 Surf6-1-Vfin3-9,     !- Name
    0.4 Surf6-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    30.8671,10.2234,1.200981,  !- X,Y,Z ==> Vertex 1 {m}
    30.8371,10.2234,1.149019,  !- X,Y,Z ==> Vertex 2 {m}
    31.0969,10.2234,0.9990191,  !- X,Y,Z ==> Vertex 3 {m}
    31.1269,10.2234,1.050981;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.4 Surf6-1-Vfin4-9,     !- Name
    0.4 Surf6-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    30.8671,12.1959,1.200981,  !- X,Y,Z ==> Vertex 1 {m}
    30.8371,12.1959,1.149019,  !- X,Y,Z ==> Vertex 2 {m}
    30.8371,10.2234,1.149019,  !- X,Y,Z ==> Vertex 3 {m}
    30.8671,10.2234,1.200981;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.4 Surf6-1-Vfin5-9,     !- Name
    0.4 Surf6-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    31.1269,12.1959,1.050981,  !- X,Y,Z ==> Vertex 1 {m}
    31.0969,12.1959,0.9990191,  !- X,Y,Z ==> Vertex 2 {m}
    31.0969,10.2234,0.9990191,  !- X,Y,Z ==> Vertex 3 {m}
    31.1269,10.2234,1.050981;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.4 Surf6-1-Vfin1-10,    !- Name
    0.4 Surf6-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    30.8671,12.1959,0.9009807,  !- X,Y,Z ==> Vertex 1 {m}
    30.8671,10.2234,0.9009807,  !- X,Y,Z ==> Vertex 2 {m}
    31.1269,10.2234,0.7509807,  !- X,Y,Z ==> Vertex 3 {m}
    31.1269,12.1959,0.7509807;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.4 Surf6-1-Vfin2-10,    !- Name
    0.4 Surf6-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    30.8671,12.1959,0.9009807,  !- X,Y,Z ==> Vertex 1 {m}
    30.8371,12.1959,0.8490192,  !- X,Y,Z ==> Vertex 2 {m}
    31.0969,12.1959,0.6990192,  !- X,Y,Z ==> Vertex 3 {m}
    31.1269,12.1959,0.7509807;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.4 Surf6-1-Vfin3-10,    !- Name
    0.4 Surf6-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    30.8671,10.2234,0.9009807,  !- X,Y,Z ==> Vertex 1 {m}
    30.8371,10.2234,0.8490192,  !- X,Y,Z ==> Vertex 2 {m}
    31.0969,10.2234,0.6990192,  !- X,Y,Z ==> Vertex 3 {m}
    31.1269,10.2234,0.7509807;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.4 Surf6-1-Vfin4-10,    !- Name
    0.4 Surf6-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    30.8671,12.1959,0.9009807,  !- X,Y,Z ==> Vertex 1 {m}
    30.8371,12.1959,0.8490192,  !- X,Y,Z ==> Vertex 2 {m}
    30.8371,10.2234,0.8490192,  !- X,Y,Z ==> Vertex 3 {m}
    30.8671,10.2234,0.9009807;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.4 Surf6-1-Vfin5-10,    !- Name
    0.4 Surf6-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    31.1269,12.1959,0.7509807,  !- X,Y,Z ==> Vertex 1 {m}
    31.0969,12.1959,0.6990192,  !- X,Y,Z ==> Vertex 2 {m}
    31.0969,10.2234,0.6990192,  !- X,Y,Z ==> Vertex 3 {m}
    31.1269,10.2234,0.7509807;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.4 Surf6-1-Vfin1-11,    !- Name
    0.4 Surf6-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    30.8671,12.1959,0.6009808,  !- X,Y,Z ==> Vertex 1 {m}
    30.8671,10.2234,0.6009808,  !- X,Y,Z ==> Vertex 2 {m}
    31.1269,10.2234,0.4509808,  !- X,Y,Z ==> Vertex 3 {m}
    31.1269,12.1959,0.4509808;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.4 Surf6-1-Vfin2-11,    !- Name
    0.4 Surf6-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    30.8671,12.1959,0.6009808,  !- X,Y,Z ==> Vertex 1 {m}
    30.8371,12.1959,0.5490192,  !- X,Y,Z ==> Vertex 2 {m}
    31.0969,12.1959,0.3990192,  !- X,Y,Z ==> Vertex 3 {m}
    31.1269,12.1959,0.4509808;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.4 Surf6-1-Vfin3-11,    !- Name
    0.4 Surf6-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    30.8671,10.2234,0.6009808,  !- X,Y,Z ==> Vertex 1 {m}
    30.8371,10.2234,0.5490192,  !- X,Y,Z ==> Vertex 2 {m}
    31.0969,10.2234,0.3990192,  !- X,Y,Z ==> Vertex 3 {m}
    31.1269,10.2234,0.4509808;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.4 Surf6-1-Vfin4-11,    !- Name
    0.4 Surf6-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    30.8671,12.1959,0.6009808,  !- X,Y,Z ==> Vertex 1 {m}
    30.8371,12.1959,0.5490192,  !- X,Y,Z ==> Vertex 2 {m}
    30.8371,10.2234,0.5490192,  !- X,Y,Z ==> Vertex 3 {m}
    30.8671,10.2234,0.6009808;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.4 Surf6-1-Vfin5-11,    !- Name
    0.4 Surf6-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    31.1269,12.1959,0.4509808,  !- X,Y,Z ==> Vertex 1 {m}
    31.0969,12.1959,0.3990192,  !- X,Y,Z ==> Vertex 2 {m}
    31.0969,10.2234,0.3990192,  !- X,Y,Z ==> Vertex 3 {m}
    31.1269,10.2234,0.4509808;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.4 Surf6-1-Vfin1-12,    !- Name
    0.4 Surf6-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    30.8671,12.1959,0.3009808,  !- X,Y,Z ==> Vertex 1 {m}
    30.8671,10.2234,0.3009808,  !- X,Y,Z ==> Vertex 2 {m}
    31.1269,10.2234,0.1509808,  !- X,Y,Z ==> Vertex 3 {m}
    31.1269,12.1959,0.1509808;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.4 Surf6-1-Vfin2-12,    !- Name
    0.4 Surf6-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    30.8671,12.1959,0.3009808,  !- X,Y,Z ==> Vertex 1 {m}
    30.8371,12.1959,0.2490193,  !- X,Y,Z ==> Vertex 2 {m}
    31.0969,12.1959,9.901928E-02,  !- X,Y,Z ==> Vertex 3 {m}
    31.1269,12.1959,0.1509808;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.4 Surf6-1-Vfin3-12,    !- Name
    0.4 Surf6-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    30.8671,10.2234,0.3009808,  !- X,Y,Z ==> Vertex 1 {m}
    30.8371,10.2234,0.2490193,  !- X,Y,Z ==> Vertex 2 {m}
    31.0969,10.2234,9.901928E-02,  !- X,Y,Z ==> Vertex 3 {m}
    31.1269,10.2234,0.1509808;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.4 Surf6-1-Vfin4-12,    !- Name
    0.4 Surf6-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    30.8671,12.1959,0.3009808,  !- X,Y,Z ==> Vertex 1 {m}
    30.8371,12.1959,0.2490193,  !- X,Y,Z ==> Vertex 2 {m}
    30.8371,10.2234,0.2490193,  !- X,Y,Z ==> Vertex 3 {m}
    30.8671,10.2234,0.3009808;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.4 Surf6-1-Vfin5-12,    !- Name
    0.4 Surf6-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    31.1269,12.1959,0.1509808,  !- X,Y,Z ==> Vertex 1 {m}
    31.0969,12.1959,9.901928E-02,  !- X,Y,Z ==> Vertex 2 {m}
    31.0969,10.2234,9.901928E-02,  !- X,Y,Z ==> Vertex 3 {m}
    31.1269,10.2234,0.1509808;  !- X,Y,Z ==> Vertex 4 {m}

  WindowProperty:ShadingControl,
    0.4 Surf6-1-1SCONTROL,   !- Name
    InteriorShade,           !- Shading Type
    WINDOW-27-WITHSHADE,     !- Construction with Shading Name
    AlwaysOff,               !- Shading Control Type
    ,                        !- Schedule Name
    25,                      !- Setpoint {W/m2, W or deg C}
    NO,                      !- Shading Control Is Scheduled
    NO,                      !- Glare Control Is Active
    ,                        !- Shading Device Material Name
    ,                        !- Type of Slat Angle Control for Blinds
    ;                        !- Slat Angle Schedule Name

  FenestrationSurface:Detailed,
    0.4 Surf6-1-1-WITHSHADE, !- Name
    WINDOW,                  !- Surface Type
    WINDOW-27-NOSHADE,       !- Construction Name
    0.4 Surf6-1,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    0.4 Surf6-1-1SCONTROL,   !- Shading Control Name
    0.4 Surf6-1-1Frame,      !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    30.34,12.11839,1.077505,  !- X,Y,Z ==> Vertex 1 {m}
    30.34,12.11839,2.922495,  !- X,Y,Z ==> Vertex 2 {m}
    30.34,10.30091,2.922495,  !- X,Y,Z ==> Vertex 3 {m}
    30.34,10.30091,1.077505;  !- X,Y,Z ==> Vertex 4 {m}

  WindowProperty:FrameAndDivider,
    0.4 Surf6-1-1Frame,      !- Name
    7.749508E-02,            !- Frame Width {m}
    0,                       !- Frame Outside Projection {m}
    0,                       !- Frame Inside Projection {m}
    5,                       !- Frame Conductance {W/m2-K}
    1.0,                     !- Ratio of Frame-Edge Glass Conductance to Center-Of-Glass Conductance
    1,                       !- Frame Solar Absorptance
    1,                       !- Frame Visible Absorptance
    0.9,                     !- Frame Thermal Hemispherical Emissivity
    DividedLite,             !- Divider Type
    0,                       !- Divider Width {m}
    0,                       !- Number of Horizontal Dividers
    0,                       !- Number of Vertical Dividers
    0,                       !- Divider Outside Projection {m}
    0,                       !- Divider Inside Projection {m}
    0,                       !- Divider Conductance {W/m2-K}
    1,                       !- Ratio of Divider-Edge Glass Conductance to Center-Of-Glass Conductance
    1,                       !- Divider Solar Absorptance
    1,                       !- Divider Visible Absorptance
    0.9,                     !- Divider Thermal Hemispherical Emissivity
    0.8,                     !- Outside Reveal Solar Absorptance
    0,                       !- Inside Sill Depth {m}
    0.8,                     !- Inside Sill Solar Absorptance
    0,                       !- Inside Reveal Depth {m}
    0.8;                     !- Inside Reveal Solar Absorptance

  Shading:Zone:Detailed,
    0.4 Surf6-2-Vfin1-1,     !- Name
    0.4 Surf6-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    30.8671,10.1684,3.600981,  !- X,Y,Z ==> Vertex 1 {m}
    30.8671,8.1959,3.600981,  !- X,Y,Z ==> Vertex 2 {m}
    31.1269,8.1959,3.450981,  !- X,Y,Z ==> Vertex 3 {m}
    31.1269,10.1684,3.450981;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.4 Surf6-2-Vfin2-1,     !- Name
    0.4 Surf6-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    30.8671,10.1684,3.600981,  !- X,Y,Z ==> Vertex 1 {m}
    30.8371,10.1684,3.549019,  !- X,Y,Z ==> Vertex 2 {m}
    31.0969,10.1684,3.399019,  !- X,Y,Z ==> Vertex 3 {m}
    31.1269,10.1684,3.450981;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.4 Surf6-2-Vfin3-1,     !- Name
    0.4 Surf6-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    30.8671,8.1959,3.600981,  !- X,Y,Z ==> Vertex 1 {m}
    30.8371,8.1959,3.549019,  !- X,Y,Z ==> Vertex 2 {m}
    31.0969,8.1959,3.399019,  !- X,Y,Z ==> Vertex 3 {m}
    31.1269,8.1959,3.450981;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.4 Surf6-2-Vfin4-1,     !- Name
    0.4 Surf6-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    30.8671,10.1684,3.600981,  !- X,Y,Z ==> Vertex 1 {m}
    30.8371,10.1684,3.549019,  !- X,Y,Z ==> Vertex 2 {m}
    30.8371,8.1959,3.549019,  !- X,Y,Z ==> Vertex 3 {m}
    30.8671,8.1959,3.600981;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.4 Surf6-2-Vfin5-1,     !- Name
    0.4 Surf6-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    31.1269,10.1684,3.450981,  !- X,Y,Z ==> Vertex 1 {m}
    31.0969,10.1684,3.399019,  !- X,Y,Z ==> Vertex 2 {m}
    31.0969,8.1959,3.399019,  !- X,Y,Z ==> Vertex 3 {m}
    31.1269,8.1959,3.450981;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.4 Surf6-2-Vfin1-2,     !- Name
    0.4 Surf6-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    30.8671,10.1684,3.300981,  !- X,Y,Z ==> Vertex 1 {m}
    30.8671,8.1959,3.300981,  !- X,Y,Z ==> Vertex 2 {m}
    31.1269,8.1959,3.150981,  !- X,Y,Z ==> Vertex 3 {m}
    31.1269,10.1684,3.150981;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.4 Surf6-2-Vfin2-2,     !- Name
    0.4 Surf6-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    30.8671,10.1684,3.300981,  !- X,Y,Z ==> Vertex 1 {m}
    30.8371,10.1684,3.249019,  !- X,Y,Z ==> Vertex 2 {m}
    31.0969,10.1684,3.099019,  !- X,Y,Z ==> Vertex 3 {m}
    31.1269,10.1684,3.150981;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.4 Surf6-2-Vfin3-2,     !- Name
    0.4 Surf6-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    30.8671,8.1959,3.300981,  !- X,Y,Z ==> Vertex 1 {m}
    30.8371,8.1959,3.249019,  !- X,Y,Z ==> Vertex 2 {m}
    31.0969,8.1959,3.099019,  !- X,Y,Z ==> Vertex 3 {m}
    31.1269,8.1959,3.150981;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.4 Surf6-2-Vfin4-2,     !- Name
    0.4 Surf6-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    30.8671,10.1684,3.300981,  !- X,Y,Z ==> Vertex 1 {m}
    30.8371,10.1684,3.249019,  !- X,Y,Z ==> Vertex 2 {m}
    30.8371,8.1959,3.249019,  !- X,Y,Z ==> Vertex 3 {m}
    30.8671,8.1959,3.300981;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.4 Surf6-2-Vfin5-2,     !- Name
    0.4 Surf6-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    31.1269,10.1684,3.150981,  !- X,Y,Z ==> Vertex 1 {m}
    31.0969,10.1684,3.099019,  !- X,Y,Z ==> Vertex 2 {m}
    31.0969,8.1959,3.099019,  !- X,Y,Z ==> Vertex 3 {m}
    31.1269,8.1959,3.150981;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.4 Surf6-2-Vfin1-3,     !- Name
    0.4 Surf6-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    30.8671,10.1684,3.000981,  !- X,Y,Z ==> Vertex 1 {m}
    30.8671,8.1959,3.000981,  !- X,Y,Z ==> Vertex 2 {m}
    31.1269,8.1959,2.850981,  !- X,Y,Z ==> Vertex 3 {m}
    31.1269,10.1684,2.850981;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.4 Surf6-2-Vfin2-3,     !- Name
    0.4 Surf6-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    30.8671,10.1684,3.000981,  !- X,Y,Z ==> Vertex 1 {m}
    30.8371,10.1684,2.949019,  !- X,Y,Z ==> Vertex 2 {m}
    31.0969,10.1684,2.799019,  !- X,Y,Z ==> Vertex 3 {m}
    31.1269,10.1684,2.850981;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.4 Surf6-2-Vfin3-3,     !- Name
    0.4 Surf6-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    30.8671,8.1959,3.000981,  !- X,Y,Z ==> Vertex 1 {m}
    30.8371,8.1959,2.949019,  !- X,Y,Z ==> Vertex 2 {m}
    31.0969,8.1959,2.799019,  !- X,Y,Z ==> Vertex 3 {m}
    31.1269,8.1959,2.850981;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.4 Surf6-2-Vfin4-3,     !- Name
    0.4 Surf6-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    30.8671,10.1684,3.000981,  !- X,Y,Z ==> Vertex 1 {m}
    30.8371,10.1684,2.949019,  !- X,Y,Z ==> Vertex 2 {m}
    30.8371,8.1959,2.949019,  !- X,Y,Z ==> Vertex 3 {m}
    30.8671,8.1959,3.000981;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.4 Surf6-2-Vfin5-3,     !- Name
    0.4 Surf6-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    31.1269,10.1684,2.850981,  !- X,Y,Z ==> Vertex 1 {m}
    31.0969,10.1684,2.799019,  !- X,Y,Z ==> Vertex 2 {m}
    31.0969,8.1959,2.799019,  !- X,Y,Z ==> Vertex 3 {m}
    31.1269,8.1959,2.850981;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.4 Surf6-2-Vfin1-4,     !- Name
    0.4 Surf6-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    30.8671,10.1684,2.700981,  !- X,Y,Z ==> Vertex 1 {m}
    30.8671,8.1959,2.700981,  !- X,Y,Z ==> Vertex 2 {m}
    31.1269,8.1959,2.550981,  !- X,Y,Z ==> Vertex 3 {m}
    31.1269,10.1684,2.550981;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.4 Surf6-2-Vfin2-4,     !- Name
    0.4 Surf6-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    30.8671,10.1684,2.700981,  !- X,Y,Z ==> Vertex 1 {m}
    30.8371,10.1684,2.649019,  !- X,Y,Z ==> Vertex 2 {m}
    31.0969,10.1684,2.499019,  !- X,Y,Z ==> Vertex 3 {m}
    31.1269,10.1684,2.550981;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.4 Surf6-2-Vfin3-4,     !- Name
    0.4 Surf6-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    30.8671,8.1959,2.700981,  !- X,Y,Z ==> Vertex 1 {m}
    30.8371,8.1959,2.649019,  !- X,Y,Z ==> Vertex 2 {m}
    31.0969,8.1959,2.499019,  !- X,Y,Z ==> Vertex 3 {m}
    31.1269,8.1959,2.550981;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.4 Surf6-2-Vfin4-4,     !- Name
    0.4 Surf6-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    30.8671,10.1684,2.700981,  !- X,Y,Z ==> Vertex 1 {m}
    30.8371,10.1684,2.649019,  !- X,Y,Z ==> Vertex 2 {m}
    30.8371,8.1959,2.649019,  !- X,Y,Z ==> Vertex 3 {m}
    30.8671,8.1959,2.700981;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.4 Surf6-2-Vfin5-4,     !- Name
    0.4 Surf6-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    31.1269,10.1684,2.550981,  !- X,Y,Z ==> Vertex 1 {m}
    31.0969,10.1684,2.499019,  !- X,Y,Z ==> Vertex 2 {m}
    31.0969,8.1959,2.499019,  !- X,Y,Z ==> Vertex 3 {m}
    31.1269,8.1959,2.550981;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.4 Surf6-2-Vfin1-5,     !- Name
    0.4 Surf6-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    30.8671,10.1684,2.400981,  !- X,Y,Z ==> Vertex 1 {m}
    30.8671,8.1959,2.400981,  !- X,Y,Z ==> Vertex 2 {m}
    31.1269,8.1959,2.250981,  !- X,Y,Z ==> Vertex 3 {m}
    31.1269,10.1684,2.250981;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.4 Surf6-2-Vfin2-5,     !- Name
    0.4 Surf6-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    30.8671,10.1684,2.400981,  !- X,Y,Z ==> Vertex 1 {m}
    30.8371,10.1684,2.349019,  !- X,Y,Z ==> Vertex 2 {m}
    31.0969,10.1684,2.199019,  !- X,Y,Z ==> Vertex 3 {m}
    31.1269,10.1684,2.250981;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.4 Surf6-2-Vfin3-5,     !- Name
    0.4 Surf6-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    30.8671,8.1959,2.400981,  !- X,Y,Z ==> Vertex 1 {m}
    30.8371,8.1959,2.349019,  !- X,Y,Z ==> Vertex 2 {m}
    31.0969,8.1959,2.199019,  !- X,Y,Z ==> Vertex 3 {m}
    31.1269,8.1959,2.250981;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.4 Surf6-2-Vfin4-5,     !- Name
    0.4 Surf6-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    30.8671,10.1684,2.400981,  !- X,Y,Z ==> Vertex 1 {m}
    30.8371,10.1684,2.349019,  !- X,Y,Z ==> Vertex 2 {m}
    30.8371,8.1959,2.349019,  !- X,Y,Z ==> Vertex 3 {m}
    30.8671,8.1959,2.400981;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.4 Surf6-2-Vfin5-5,     !- Name
    0.4 Surf6-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    31.1269,10.1684,2.250981,  !- X,Y,Z ==> Vertex 1 {m}
    31.0969,10.1684,2.199019,  !- X,Y,Z ==> Vertex 2 {m}
    31.0969,8.1959,2.199019,  !- X,Y,Z ==> Vertex 3 {m}
    31.1269,8.1959,2.250981;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.4 Surf6-2-Vfin1-6,     !- Name
    0.4 Surf6-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    30.8671,10.1684,2.100981,  !- X,Y,Z ==> Vertex 1 {m}
    30.8671,8.1959,2.100981,  !- X,Y,Z ==> Vertex 2 {m}
    31.1269,8.1959,1.950981,  !- X,Y,Z ==> Vertex 3 {m}
    31.1269,10.1684,1.950981;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.4 Surf6-2-Vfin2-6,     !- Name
    0.4 Surf6-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    30.8671,10.1684,2.100981,  !- X,Y,Z ==> Vertex 1 {m}
    30.8371,10.1684,2.049019,  !- X,Y,Z ==> Vertex 2 {m}
    31.0969,10.1684,1.899019,  !- X,Y,Z ==> Vertex 3 {m}
    31.1269,10.1684,1.950981;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.4 Surf6-2-Vfin3-6,     !- Name
    0.4 Surf6-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    30.8671,8.1959,2.100981,  !- X,Y,Z ==> Vertex 1 {m}
    30.8371,8.1959,2.049019,  !- X,Y,Z ==> Vertex 2 {m}
    31.0969,8.1959,1.899019,  !- X,Y,Z ==> Vertex 3 {m}
    31.1269,8.1959,1.950981;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.4 Surf6-2-Vfin4-6,     !- Name
    0.4 Surf6-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    30.8671,10.1684,2.100981,  !- X,Y,Z ==> Vertex 1 {m}
    30.8371,10.1684,2.049019,  !- X,Y,Z ==> Vertex 2 {m}
    30.8371,8.1959,2.049019,  !- X,Y,Z ==> Vertex 3 {m}
    30.8671,8.1959,2.100981;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.4 Surf6-2-Vfin5-6,     !- Name
    0.4 Surf6-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    31.1269,10.1684,1.950981,  !- X,Y,Z ==> Vertex 1 {m}
    31.0969,10.1684,1.899019,  !- X,Y,Z ==> Vertex 2 {m}
    31.0969,8.1959,1.899019,  !- X,Y,Z ==> Vertex 3 {m}
    31.1269,8.1959,1.950981;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.4 Surf6-2-Vfin1-7,     !- Name
    0.4 Surf6-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    30.8671,10.1684,1.800981,  !- X,Y,Z ==> Vertex 1 {m}
    30.8671,8.1959,1.800981,  !- X,Y,Z ==> Vertex 2 {m}
    31.1269,8.1959,1.650981,  !- X,Y,Z ==> Vertex 3 {m}
    31.1269,10.1684,1.650981;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.4 Surf6-2-Vfin2-7,     !- Name
    0.4 Surf6-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    30.8671,10.1684,1.800981,  !- X,Y,Z ==> Vertex 1 {m}
    30.8371,10.1684,1.749019,  !- X,Y,Z ==> Vertex 2 {m}
    31.0969,10.1684,1.599019,  !- X,Y,Z ==> Vertex 3 {m}
    31.1269,10.1684,1.650981;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.4 Surf6-2-Vfin3-7,     !- Name
    0.4 Surf6-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    30.8671,8.1959,1.800981,  !- X,Y,Z ==> Vertex 1 {m}
    30.8371,8.1959,1.749019,  !- X,Y,Z ==> Vertex 2 {m}
    31.0969,8.1959,1.599019,  !- X,Y,Z ==> Vertex 3 {m}
    31.1269,8.1959,1.650981;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.4 Surf6-2-Vfin4-7,     !- Name
    0.4 Surf6-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    30.8671,10.1684,1.800981,  !- X,Y,Z ==> Vertex 1 {m}
    30.8371,10.1684,1.749019,  !- X,Y,Z ==> Vertex 2 {m}
    30.8371,8.1959,1.749019,  !- X,Y,Z ==> Vertex 3 {m}
    30.8671,8.1959,1.800981;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.4 Surf6-2-Vfin5-7,     !- Name
    0.4 Surf6-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    31.1269,10.1684,1.650981,  !- X,Y,Z ==> Vertex 1 {m}
    31.0969,10.1684,1.599019,  !- X,Y,Z ==> Vertex 2 {m}
    31.0969,8.1959,1.599019,  !- X,Y,Z ==> Vertex 3 {m}
    31.1269,8.1959,1.650981;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.4 Surf6-2-Vfin1-8,     !- Name
    0.4 Surf6-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    30.8671,10.1684,1.500981,  !- X,Y,Z ==> Vertex 1 {m}
    30.8671,8.1959,1.500981,  !- X,Y,Z ==> Vertex 2 {m}
    31.1269,8.1959,1.350981,  !- X,Y,Z ==> Vertex 3 {m}
    31.1269,10.1684,1.350981;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.4 Surf6-2-Vfin2-8,     !- Name
    0.4 Surf6-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    30.8671,10.1684,1.500981,  !- X,Y,Z ==> Vertex 1 {m}
    30.8371,10.1684,1.449019,  !- X,Y,Z ==> Vertex 2 {m}
    31.0969,10.1684,1.299019,  !- X,Y,Z ==> Vertex 3 {m}
    31.1269,10.1684,1.350981;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.4 Surf6-2-Vfin3-8,     !- Name
    0.4 Surf6-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    30.8671,8.1959,1.500981,  !- X,Y,Z ==> Vertex 1 {m}
    30.8371,8.1959,1.449019,  !- X,Y,Z ==> Vertex 2 {m}
    31.0969,8.1959,1.299019,  !- X,Y,Z ==> Vertex 3 {m}
    31.1269,8.1959,1.350981;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.4 Surf6-2-Vfin4-8,     !- Name
    0.4 Surf6-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    30.8671,10.1684,1.500981,  !- X,Y,Z ==> Vertex 1 {m}
    30.8371,10.1684,1.449019,  !- X,Y,Z ==> Vertex 2 {m}
    30.8371,8.1959,1.449019,  !- X,Y,Z ==> Vertex 3 {m}
    30.8671,8.1959,1.500981;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.4 Surf6-2-Vfin5-8,     !- Name
    0.4 Surf6-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    31.1269,10.1684,1.350981,  !- X,Y,Z ==> Vertex 1 {m}
    31.0969,10.1684,1.299019,  !- X,Y,Z ==> Vertex 2 {m}
    31.0969,8.1959,1.299019,  !- X,Y,Z ==> Vertex 3 {m}
    31.1269,8.1959,1.350981;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.4 Surf6-2-Vfin1-9,     !- Name
    0.4 Surf6-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    30.8671,10.1684,1.200981,  !- X,Y,Z ==> Vertex 1 {m}
    30.8671,8.1959,1.200981,  !- X,Y,Z ==> Vertex 2 {m}
    31.1269,8.1959,1.050981,  !- X,Y,Z ==> Vertex 3 {m}
    31.1269,10.1684,1.050981;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.4 Surf6-2-Vfin2-9,     !- Name
    0.4 Surf6-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    30.8671,10.1684,1.200981,  !- X,Y,Z ==> Vertex 1 {m}
    30.8371,10.1684,1.149019,  !- X,Y,Z ==> Vertex 2 {m}
    31.0969,10.1684,0.9990191,  !- X,Y,Z ==> Vertex 3 {m}
    31.1269,10.1684,1.050981;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.4 Surf6-2-Vfin3-9,     !- Name
    0.4 Surf6-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    30.8671,8.1959,1.200981,  !- X,Y,Z ==> Vertex 1 {m}
    30.8371,8.1959,1.149019,  !- X,Y,Z ==> Vertex 2 {m}
    31.0969,8.1959,0.9990191,  !- X,Y,Z ==> Vertex 3 {m}
    31.1269,8.1959,1.050981;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.4 Surf6-2-Vfin4-9,     !- Name
    0.4 Surf6-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    30.8671,10.1684,1.200981,  !- X,Y,Z ==> Vertex 1 {m}
    30.8371,10.1684,1.149019,  !- X,Y,Z ==> Vertex 2 {m}
    30.8371,8.1959,1.149019,  !- X,Y,Z ==> Vertex 3 {m}
    30.8671,8.1959,1.200981;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.4 Surf6-2-Vfin5-9,     !- Name
    0.4 Surf6-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    31.1269,10.1684,1.050981,  !- X,Y,Z ==> Vertex 1 {m}
    31.0969,10.1684,0.9990191,  !- X,Y,Z ==> Vertex 2 {m}
    31.0969,8.1959,0.9990191,  !- X,Y,Z ==> Vertex 3 {m}
    31.1269,8.1959,1.050981;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.4 Surf6-2-Vfin1-10,    !- Name
    0.4 Surf6-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    30.8671,10.1684,0.9009807,  !- X,Y,Z ==> Vertex 1 {m}
    30.8671,8.1959,0.9009807,  !- X,Y,Z ==> Vertex 2 {m}
    31.1269,8.1959,0.7509807,  !- X,Y,Z ==> Vertex 3 {m}
    31.1269,10.1684,0.7509807;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.4 Surf6-2-Vfin2-10,    !- Name
    0.4 Surf6-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    30.8671,10.1684,0.9009807,  !- X,Y,Z ==> Vertex 1 {m}
    30.8371,10.1684,0.8490192,  !- X,Y,Z ==> Vertex 2 {m}
    31.0969,10.1684,0.6990192,  !- X,Y,Z ==> Vertex 3 {m}
    31.1269,10.1684,0.7509807;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.4 Surf6-2-Vfin3-10,    !- Name
    0.4 Surf6-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    30.8671,8.1959,0.9009807,  !- X,Y,Z ==> Vertex 1 {m}
    30.8371,8.1959,0.8490192,  !- X,Y,Z ==> Vertex 2 {m}
    31.0969,8.1959,0.6990192,  !- X,Y,Z ==> Vertex 3 {m}
    31.1269,8.1959,0.7509807;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.4 Surf6-2-Vfin4-10,    !- Name
    0.4 Surf6-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    30.8671,10.1684,0.9009807,  !- X,Y,Z ==> Vertex 1 {m}
    30.8371,10.1684,0.8490192,  !- X,Y,Z ==> Vertex 2 {m}
    30.8371,8.1959,0.8490192,  !- X,Y,Z ==> Vertex 3 {m}
    30.8671,8.1959,0.9009807;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.4 Surf6-2-Vfin5-10,    !- Name
    0.4 Surf6-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    31.1269,10.1684,0.7509807,  !- X,Y,Z ==> Vertex 1 {m}
    31.0969,10.1684,0.6990192,  !- X,Y,Z ==> Vertex 2 {m}
    31.0969,8.1959,0.6990192,  !- X,Y,Z ==> Vertex 3 {m}
    31.1269,8.1959,0.7509807;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.4 Surf6-2-Vfin1-11,    !- Name
    0.4 Surf6-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    30.8671,10.1684,0.6009808,  !- X,Y,Z ==> Vertex 1 {m}
    30.8671,8.1959,0.6009808,  !- X,Y,Z ==> Vertex 2 {m}
    31.1269,8.1959,0.4509808,  !- X,Y,Z ==> Vertex 3 {m}
    31.1269,10.1684,0.4509808;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.4 Surf6-2-Vfin2-11,    !- Name
    0.4 Surf6-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    30.8671,10.1684,0.6009808,  !- X,Y,Z ==> Vertex 1 {m}
    30.8371,10.1684,0.5490192,  !- X,Y,Z ==> Vertex 2 {m}
    31.0969,10.1684,0.3990192,  !- X,Y,Z ==> Vertex 3 {m}
    31.1269,10.1684,0.4509808;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.4 Surf6-2-Vfin3-11,    !- Name
    0.4 Surf6-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    30.8671,8.1959,0.6009808,  !- X,Y,Z ==> Vertex 1 {m}
    30.8371,8.1959,0.5490192,  !- X,Y,Z ==> Vertex 2 {m}
    31.0969,8.1959,0.3990192,  !- X,Y,Z ==> Vertex 3 {m}
    31.1269,8.1959,0.4509808;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.4 Surf6-2-Vfin4-11,    !- Name
    0.4 Surf6-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    30.8671,10.1684,0.6009808,  !- X,Y,Z ==> Vertex 1 {m}
    30.8371,10.1684,0.5490192,  !- X,Y,Z ==> Vertex 2 {m}
    30.8371,8.1959,0.5490192,  !- X,Y,Z ==> Vertex 3 {m}
    30.8671,8.1959,0.6009808;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.4 Surf6-2-Vfin5-11,    !- Name
    0.4 Surf6-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    31.1269,10.1684,0.4509808,  !- X,Y,Z ==> Vertex 1 {m}
    31.0969,10.1684,0.3990192,  !- X,Y,Z ==> Vertex 2 {m}
    31.0969,8.1959,0.3990192,  !- X,Y,Z ==> Vertex 3 {m}
    31.1269,8.1959,0.4509808;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.4 Surf6-2-Vfin1-12,    !- Name
    0.4 Surf6-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    30.8671,10.1684,0.3009808,  !- X,Y,Z ==> Vertex 1 {m}
    30.8671,8.1959,0.3009808,  !- X,Y,Z ==> Vertex 2 {m}
    31.1269,8.1959,0.1509808,  !- X,Y,Z ==> Vertex 3 {m}
    31.1269,10.1684,0.1509808;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.4 Surf6-2-Vfin2-12,    !- Name
    0.4 Surf6-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    30.8671,10.1684,0.3009808,  !- X,Y,Z ==> Vertex 1 {m}
    30.8371,10.1684,0.2490193,  !- X,Y,Z ==> Vertex 2 {m}
    31.0969,10.1684,9.901928E-02,  !- X,Y,Z ==> Vertex 3 {m}
    31.1269,10.1684,0.1509808;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.4 Surf6-2-Vfin3-12,    !- Name
    0.4 Surf6-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    30.8671,8.1959,0.3009808,  !- X,Y,Z ==> Vertex 1 {m}
    30.8371,8.1959,0.2490193,  !- X,Y,Z ==> Vertex 2 {m}
    31.0969,8.1959,9.901928E-02,  !- X,Y,Z ==> Vertex 3 {m}
    31.1269,8.1959,0.1509808;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.4 Surf6-2-Vfin4-12,    !- Name
    0.4 Surf6-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    30.8671,10.1684,0.3009808,  !- X,Y,Z ==> Vertex 1 {m}
    30.8371,10.1684,0.2490193,  !- X,Y,Z ==> Vertex 2 {m}
    30.8371,8.1959,0.2490193,  !- X,Y,Z ==> Vertex 3 {m}
    30.8671,8.1959,0.3009808;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.4 Surf6-2-Vfin5-12,    !- Name
    0.4 Surf6-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    31.1269,10.1684,0.1509808,  !- X,Y,Z ==> Vertex 1 {m}
    31.0969,10.1684,9.901928E-02,  !- X,Y,Z ==> Vertex 2 {m}
    31.0969,8.1959,9.901928E-02,  !- X,Y,Z ==> Vertex 3 {m}
    31.1269,8.1959,0.1509808;  !- X,Y,Z ==> Vertex 4 {m}

  WindowProperty:ShadingControl,
    0.4 Surf6-2-1SCONTROL,   !- Name
    InteriorShade,           !- Shading Type
    WINDOW-27-WITHSHADE,     !- Construction with Shading Name
    AlwaysOff,               !- Shading Control Type
    ,                        !- Schedule Name
    25,                      !- Setpoint {W/m2, W or deg C}
    NO,                      !- Shading Control Is Scheduled
    NO,                      !- Glare Control Is Active
    ,                        !- Shading Device Material Name
    ,                        !- Type of Slat Angle Control for Blinds
    ;                        !- Slat Angle Schedule Name

  FenestrationSurface:Detailed,
    0.4 Surf6-1-2-WITHSHADE, !- Name
    WINDOW,                  !- Surface Type
    WINDOW-27-NOSHADE,       !- Construction Name
    0.4 Surf6-1,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    0.4 Surf6-2-1SCONTROL,   !- Shading Control Name
    0.4 Surf6-1-2Frame,      !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    30.34,10.09089,1.077505,  !- X,Y,Z ==> Vertex 1 {m}
    30.34,10.09089,2.922495,  !- X,Y,Z ==> Vertex 2 {m}
    30.34,8.273405,2.922495,  !- X,Y,Z ==> Vertex 3 {m}
    30.34,8.273405,1.077505;  !- X,Y,Z ==> Vertex 4 {m}

  WindowProperty:FrameAndDivider,
    0.4 Surf6-1-2Frame,      !- Name
    7.749508E-02,            !- Frame Width {m}
    0,                       !- Frame Outside Projection {m}
    0,                       !- Frame Inside Projection {m}
    5,                       !- Frame Conductance {W/m2-K}
    1.0,                     !- Ratio of Frame-Edge Glass Conductance to Center-Of-Glass Conductance
    1,                       !- Frame Solar Absorptance
    1,                       !- Frame Visible Absorptance
    0.9,                     !- Frame Thermal Hemispherical Emissivity
    DividedLite,             !- Divider Type
    0,                       !- Divider Width {m}
    0,                       !- Number of Horizontal Dividers
    0,                       !- Number of Vertical Dividers
    0,                       !- Divider Outside Projection {m}
    0,                       !- Divider Inside Projection {m}
    0,                       !- Divider Conductance {W/m2-K}
    1,                       !- Ratio of Divider-Edge Glass Conductance to Center-Of-Glass Conductance
    1,                       !- Divider Solar Absorptance
    1,                       !- Divider Visible Absorptance
    0.9,                     !- Divider Thermal Hemispherical Emissivity
    0.8,                     !- Outside Reveal Solar Absorptance
    0,                       !- Inside Sill Depth {m}
    0.8,                     !- Inside Sill Solar Absorptance
    0,                       !- Inside Reveal Depth {m}
    0.8;                     !- Inside Reveal Solar Absorptance

  Shading:Zone:Detailed,
    0.4 Surf6-3-Vfin1-1,     !- Name
    0.4 Surf6-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    30.8671,5.69,3.600981,  !- X,Y,Z ==> Vertex 1 {m}
    30.8671,3.7175,3.600981,  !- X,Y,Z ==> Vertex 2 {m}
    31.1269,3.7175,3.450981,  !- X,Y,Z ==> Vertex 3 {m}
    31.1269,5.69,3.450981;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.4 Surf6-3-Vfin2-1,     !- Name
    0.4 Surf6-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    30.8671,5.69,3.600981,  !- X,Y,Z ==> Vertex 1 {m}
    30.8371,5.69,3.549019,  !- X,Y,Z ==> Vertex 2 {m}
    31.0969,5.69,3.399019,  !- X,Y,Z ==> Vertex 3 {m}
    31.1269,5.69,3.450981;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.4 Surf6-3-Vfin3-1,     !- Name
    0.4 Surf6-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    30.8671,3.7175,3.600981,  !- X,Y,Z ==> Vertex 1 {m}
    30.8371,3.7175,3.549019,  !- X,Y,Z ==> Vertex 2 {m}
    31.0969,3.7175,3.399019,  !- X,Y,Z ==> Vertex 3 {m}
    31.1269,3.7175,3.450981;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.4 Surf6-3-Vfin4-1,     !- Name
    0.4 Surf6-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    30.8671,5.69,3.600981,  !- X,Y,Z ==> Vertex 1 {m}
    30.8371,5.69,3.549019,  !- X,Y,Z ==> Vertex 2 {m}
    30.8371,3.7175,3.549019,  !- X,Y,Z ==> Vertex 3 {m}
    30.8671,3.7175,3.600981;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.4 Surf6-3-Vfin5-1,     !- Name
    0.4 Surf6-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    31.1269,5.69,3.450981,  !- X,Y,Z ==> Vertex 1 {m}
    31.0969,5.69,3.399019,  !- X,Y,Z ==> Vertex 2 {m}
    31.0969,3.7175,3.399019,  !- X,Y,Z ==> Vertex 3 {m}
    31.1269,3.7175,3.450981;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.4 Surf6-3-Vfin1-2,     !- Name
    0.4 Surf6-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    30.8671,5.69,3.300981,  !- X,Y,Z ==> Vertex 1 {m}
    30.8671,3.7175,3.300981,  !- X,Y,Z ==> Vertex 2 {m}
    31.1269,3.7175,3.150981,  !- X,Y,Z ==> Vertex 3 {m}
    31.1269,5.69,3.150981;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.4 Surf6-3-Vfin2-2,     !- Name
    0.4 Surf6-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    30.8671,5.69,3.300981,  !- X,Y,Z ==> Vertex 1 {m}
    30.8371,5.69,3.249019,  !- X,Y,Z ==> Vertex 2 {m}
    31.0969,5.69,3.099019,  !- X,Y,Z ==> Vertex 3 {m}
    31.1269,5.69,3.150981;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.4 Surf6-3-Vfin3-2,     !- Name
    0.4 Surf6-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    30.8671,3.7175,3.300981,  !- X,Y,Z ==> Vertex 1 {m}
    30.8371,3.7175,3.249019,  !- X,Y,Z ==> Vertex 2 {m}
    31.0969,3.7175,3.099019,  !- X,Y,Z ==> Vertex 3 {m}
    31.1269,3.7175,3.150981;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.4 Surf6-3-Vfin4-2,     !- Name
    0.4 Surf6-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    30.8671,5.69,3.300981,  !- X,Y,Z ==> Vertex 1 {m}
    30.8371,5.69,3.249019,  !- X,Y,Z ==> Vertex 2 {m}
    30.8371,3.7175,3.249019,  !- X,Y,Z ==> Vertex 3 {m}
    30.8671,3.7175,3.300981;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.4 Surf6-3-Vfin5-2,     !- Name
    0.4 Surf6-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    31.1269,5.69,3.150981,  !- X,Y,Z ==> Vertex 1 {m}
    31.0969,5.69,3.099019,  !- X,Y,Z ==> Vertex 2 {m}
    31.0969,3.7175,3.099019,  !- X,Y,Z ==> Vertex 3 {m}
    31.1269,3.7175,3.150981;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.4 Surf6-3-Vfin1-3,     !- Name
    0.4 Surf6-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    30.8671,5.69,3.000981,  !- X,Y,Z ==> Vertex 1 {m}
    30.8671,3.7175,3.000981,  !- X,Y,Z ==> Vertex 2 {m}
    31.1269,3.7175,2.850981,  !- X,Y,Z ==> Vertex 3 {m}
    31.1269,5.69,2.850981;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.4 Surf6-3-Vfin2-3,     !- Name
    0.4 Surf6-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    30.8671,5.69,3.000981,  !- X,Y,Z ==> Vertex 1 {m}
    30.8371,5.69,2.949019,  !- X,Y,Z ==> Vertex 2 {m}
    31.0969,5.69,2.799019,  !- X,Y,Z ==> Vertex 3 {m}
    31.1269,5.69,2.850981;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.4 Surf6-3-Vfin3-3,     !- Name
    0.4 Surf6-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    30.8671,3.7175,3.000981,  !- X,Y,Z ==> Vertex 1 {m}
    30.8371,3.7175,2.949019,  !- X,Y,Z ==> Vertex 2 {m}
    31.0969,3.7175,2.799019,  !- X,Y,Z ==> Vertex 3 {m}
    31.1269,3.7175,2.850981;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.4 Surf6-3-Vfin4-3,     !- Name
    0.4 Surf6-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    30.8671,5.69,3.000981,  !- X,Y,Z ==> Vertex 1 {m}
    30.8371,5.69,2.949019,  !- X,Y,Z ==> Vertex 2 {m}
    30.8371,3.7175,2.949019,  !- X,Y,Z ==> Vertex 3 {m}
    30.8671,3.7175,3.000981;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.4 Surf6-3-Vfin5-3,     !- Name
    0.4 Surf6-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    31.1269,5.69,2.850981,  !- X,Y,Z ==> Vertex 1 {m}
    31.0969,5.69,2.799019,  !- X,Y,Z ==> Vertex 2 {m}
    31.0969,3.7175,2.799019,  !- X,Y,Z ==> Vertex 3 {m}
    31.1269,3.7175,2.850981;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.4 Surf6-3-Vfin1-4,     !- Name
    0.4 Surf6-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    30.8671,5.69,2.700981,  !- X,Y,Z ==> Vertex 1 {m}
    30.8671,3.7175,2.700981,  !- X,Y,Z ==> Vertex 2 {m}
    31.1269,3.7175,2.550981,  !- X,Y,Z ==> Vertex 3 {m}
    31.1269,5.69,2.550981;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.4 Surf6-3-Vfin2-4,     !- Name
    0.4 Surf6-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    30.8671,5.69,2.700981,  !- X,Y,Z ==> Vertex 1 {m}
    30.8371,5.69,2.649019,  !- X,Y,Z ==> Vertex 2 {m}
    31.0969,5.69,2.499019,  !- X,Y,Z ==> Vertex 3 {m}
    31.1269,5.69,2.550981;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.4 Surf6-3-Vfin3-4,     !- Name
    0.4 Surf6-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    30.8671,3.7175,2.700981,  !- X,Y,Z ==> Vertex 1 {m}
    30.8371,3.7175,2.649019,  !- X,Y,Z ==> Vertex 2 {m}
    31.0969,3.7175,2.499019,  !- X,Y,Z ==> Vertex 3 {m}
    31.1269,3.7175,2.550981;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.4 Surf6-3-Vfin4-4,     !- Name
    0.4 Surf6-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    30.8671,5.69,2.700981,  !- X,Y,Z ==> Vertex 1 {m}
    30.8371,5.69,2.649019,  !- X,Y,Z ==> Vertex 2 {m}
    30.8371,3.7175,2.649019,  !- X,Y,Z ==> Vertex 3 {m}
    30.8671,3.7175,2.700981;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.4 Surf6-3-Vfin5-4,     !- Name
    0.4 Surf6-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    31.1269,5.69,2.550981,  !- X,Y,Z ==> Vertex 1 {m}
    31.0969,5.69,2.499019,  !- X,Y,Z ==> Vertex 2 {m}
    31.0969,3.7175,2.499019,  !- X,Y,Z ==> Vertex 3 {m}
    31.1269,3.7175,2.550981;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.4 Surf6-3-Vfin1-5,     !- Name
    0.4 Surf6-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    30.8671,5.69,2.400981,  !- X,Y,Z ==> Vertex 1 {m}
    30.8671,3.7175,2.400981,  !- X,Y,Z ==> Vertex 2 {m}
    31.1269,3.7175,2.250981,  !- X,Y,Z ==> Vertex 3 {m}
    31.1269,5.69,2.250981;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.4 Surf6-3-Vfin2-5,     !- Name
    0.4 Surf6-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    30.8671,5.69,2.400981,  !- X,Y,Z ==> Vertex 1 {m}
    30.8371,5.69,2.349019,  !- X,Y,Z ==> Vertex 2 {m}
    31.0969,5.69,2.199019,  !- X,Y,Z ==> Vertex 3 {m}
    31.1269,5.69,2.250981;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.4 Surf6-3-Vfin3-5,     !- Name
    0.4 Surf6-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    30.8671,3.7175,2.400981,  !- X,Y,Z ==> Vertex 1 {m}
    30.8371,3.7175,2.349019,  !- X,Y,Z ==> Vertex 2 {m}
    31.0969,3.7175,2.199019,  !- X,Y,Z ==> Vertex 3 {m}
    31.1269,3.7175,2.250981;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.4 Surf6-3-Vfin4-5,     !- Name
    0.4 Surf6-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    30.8671,5.69,2.400981,  !- X,Y,Z ==> Vertex 1 {m}
    30.8371,5.69,2.349019,  !- X,Y,Z ==> Vertex 2 {m}
    30.8371,3.7175,2.349019,  !- X,Y,Z ==> Vertex 3 {m}
    30.8671,3.7175,2.400981;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.4 Surf6-3-Vfin5-5,     !- Name
    0.4 Surf6-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    31.1269,5.69,2.250981,  !- X,Y,Z ==> Vertex 1 {m}
    31.0969,5.69,2.199019,  !- X,Y,Z ==> Vertex 2 {m}
    31.0969,3.7175,2.199019,  !- X,Y,Z ==> Vertex 3 {m}
    31.1269,3.7175,2.250981;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.4 Surf6-3-Vfin1-6,     !- Name
    0.4 Surf6-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    30.8671,5.69,2.100981,  !- X,Y,Z ==> Vertex 1 {m}
    30.8671,3.7175,2.100981,  !- X,Y,Z ==> Vertex 2 {m}
    31.1269,3.7175,1.950981,  !- X,Y,Z ==> Vertex 3 {m}
    31.1269,5.69,1.950981;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.4 Surf6-3-Vfin2-6,     !- Name
    0.4 Surf6-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    30.8671,5.69,2.100981,  !- X,Y,Z ==> Vertex 1 {m}
    30.8371,5.69,2.049019,  !- X,Y,Z ==> Vertex 2 {m}
    31.0969,5.69,1.899019,  !- X,Y,Z ==> Vertex 3 {m}
    31.1269,5.69,1.950981;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.4 Surf6-3-Vfin3-6,     !- Name
    0.4 Surf6-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    30.8671,3.7175,2.100981,  !- X,Y,Z ==> Vertex 1 {m}
    30.8371,3.7175,2.049019,  !- X,Y,Z ==> Vertex 2 {m}
    31.0969,3.7175,1.899019,  !- X,Y,Z ==> Vertex 3 {m}
    31.1269,3.7175,1.950981;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.4 Surf6-3-Vfin4-6,     !- Name
    0.4 Surf6-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    30.8671,5.69,2.100981,  !- X,Y,Z ==> Vertex 1 {m}
    30.8371,5.69,2.049019,  !- X,Y,Z ==> Vertex 2 {m}
    30.8371,3.7175,2.049019,  !- X,Y,Z ==> Vertex 3 {m}
    30.8671,3.7175,2.100981;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.4 Surf6-3-Vfin5-6,     !- Name
    0.4 Surf6-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    31.1269,5.69,1.950981,  !- X,Y,Z ==> Vertex 1 {m}
    31.0969,5.69,1.899019,  !- X,Y,Z ==> Vertex 2 {m}
    31.0969,3.7175,1.899019,  !- X,Y,Z ==> Vertex 3 {m}
    31.1269,3.7175,1.950981;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.4 Surf6-3-Vfin1-7,     !- Name
    0.4 Surf6-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    30.8671,5.69,1.800981,  !- X,Y,Z ==> Vertex 1 {m}
    30.8671,3.7175,1.800981,  !- X,Y,Z ==> Vertex 2 {m}
    31.1269,3.7175,1.650981,  !- X,Y,Z ==> Vertex 3 {m}
    31.1269,5.69,1.650981;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.4 Surf6-3-Vfin2-7,     !- Name
    0.4 Surf6-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    30.8671,5.69,1.800981,  !- X,Y,Z ==> Vertex 1 {m}
    30.8371,5.69,1.749019,  !- X,Y,Z ==> Vertex 2 {m}
    31.0969,5.69,1.599019,  !- X,Y,Z ==> Vertex 3 {m}
    31.1269,5.69,1.650981;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.4 Surf6-3-Vfin3-7,     !- Name
    0.4 Surf6-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    30.8671,3.7175,1.800981,  !- X,Y,Z ==> Vertex 1 {m}
    30.8371,3.7175,1.749019,  !- X,Y,Z ==> Vertex 2 {m}
    31.0969,3.7175,1.599019,  !- X,Y,Z ==> Vertex 3 {m}
    31.1269,3.7175,1.650981;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.4 Surf6-3-Vfin4-7,     !- Name
    0.4 Surf6-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    30.8671,5.69,1.800981,  !- X,Y,Z ==> Vertex 1 {m}
    30.8371,5.69,1.749019,  !- X,Y,Z ==> Vertex 2 {m}
    30.8371,3.7175,1.749019,  !- X,Y,Z ==> Vertex 3 {m}
    30.8671,3.7175,1.800981;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.4 Surf6-3-Vfin5-7,     !- Name
    0.4 Surf6-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    31.1269,5.69,1.650981,  !- X,Y,Z ==> Vertex 1 {m}
    31.0969,5.69,1.599019,  !- X,Y,Z ==> Vertex 2 {m}
    31.0969,3.7175,1.599019,  !- X,Y,Z ==> Vertex 3 {m}
    31.1269,3.7175,1.650981;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.4 Surf6-3-Vfin1-8,     !- Name
    0.4 Surf6-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    30.8671,5.69,1.500981,  !- X,Y,Z ==> Vertex 1 {m}
    30.8671,3.7175,1.500981,  !- X,Y,Z ==> Vertex 2 {m}
    31.1269,3.7175,1.350981,  !- X,Y,Z ==> Vertex 3 {m}
    31.1269,5.69,1.350981;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.4 Surf6-3-Vfin2-8,     !- Name
    0.4 Surf6-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    30.8671,5.69,1.500981,  !- X,Y,Z ==> Vertex 1 {m}
    30.8371,5.69,1.449019,  !- X,Y,Z ==> Vertex 2 {m}
    31.0969,5.69,1.299019,  !- X,Y,Z ==> Vertex 3 {m}
    31.1269,5.69,1.350981;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.4 Surf6-3-Vfin3-8,     !- Name
    0.4 Surf6-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    30.8671,3.7175,1.500981,  !- X,Y,Z ==> Vertex 1 {m}
    30.8371,3.7175,1.449019,  !- X,Y,Z ==> Vertex 2 {m}
    31.0969,3.7175,1.299019,  !- X,Y,Z ==> Vertex 3 {m}
    31.1269,3.7175,1.350981;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.4 Surf6-3-Vfin4-8,     !- Name
    0.4 Surf6-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    30.8671,5.69,1.500981,  !- X,Y,Z ==> Vertex 1 {m}
    30.8371,5.69,1.449019,  !- X,Y,Z ==> Vertex 2 {m}
    30.8371,3.7175,1.449019,  !- X,Y,Z ==> Vertex 3 {m}
    30.8671,3.7175,1.500981;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.4 Surf6-3-Vfin5-8,     !- Name
    0.4 Surf6-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    31.1269,5.69,1.350981,  !- X,Y,Z ==> Vertex 1 {m}
    31.0969,5.69,1.299019,  !- X,Y,Z ==> Vertex 2 {m}
    31.0969,3.7175,1.299019,  !- X,Y,Z ==> Vertex 3 {m}
    31.1269,3.7175,1.350981;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.4 Surf6-3-Vfin1-9,     !- Name
    0.4 Surf6-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    30.8671,5.69,1.200981,  !- X,Y,Z ==> Vertex 1 {m}
    30.8671,3.7175,1.200981,  !- X,Y,Z ==> Vertex 2 {m}
    31.1269,3.7175,1.050981,  !- X,Y,Z ==> Vertex 3 {m}
    31.1269,5.69,1.050981;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.4 Surf6-3-Vfin2-9,     !- Name
    0.4 Surf6-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    30.8671,5.69,1.200981,  !- X,Y,Z ==> Vertex 1 {m}
    30.8371,5.69,1.149019,  !- X,Y,Z ==> Vertex 2 {m}
    31.0969,5.69,0.9990191,  !- X,Y,Z ==> Vertex 3 {m}
    31.1269,5.69,1.050981;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.4 Surf6-3-Vfin3-9,     !- Name
    0.4 Surf6-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    30.8671,3.7175,1.200981,  !- X,Y,Z ==> Vertex 1 {m}
    30.8371,3.7175,1.149019,  !- X,Y,Z ==> Vertex 2 {m}
    31.0969,3.7175,0.9990191,  !- X,Y,Z ==> Vertex 3 {m}
    31.1269,3.7175,1.050981;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.4 Surf6-3-Vfin4-9,     !- Name
    0.4 Surf6-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    30.8671,5.69,1.200981,  !- X,Y,Z ==> Vertex 1 {m}
    30.8371,5.69,1.149019,  !- X,Y,Z ==> Vertex 2 {m}
    30.8371,3.7175,1.149019,  !- X,Y,Z ==> Vertex 3 {m}
    30.8671,3.7175,1.200981;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.4 Surf6-3-Vfin5-9,     !- Name
    0.4 Surf6-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    31.1269,5.69,1.050981,  !- X,Y,Z ==> Vertex 1 {m}
    31.0969,5.69,0.9990191,  !- X,Y,Z ==> Vertex 2 {m}
    31.0969,3.7175,0.9990191,  !- X,Y,Z ==> Vertex 3 {m}
    31.1269,3.7175,1.050981;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.4 Surf6-3-Vfin1-10,    !- Name
    0.4 Surf6-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    30.8671,5.69,0.9009807,  !- X,Y,Z ==> Vertex 1 {m}
    30.8671,3.7175,0.9009807,  !- X,Y,Z ==> Vertex 2 {m}
    31.1269,3.7175,0.7509807,  !- X,Y,Z ==> Vertex 3 {m}
    31.1269,5.69,0.7509807;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.4 Surf6-3-Vfin2-10,    !- Name
    0.4 Surf6-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    30.8671,5.69,0.9009807,  !- X,Y,Z ==> Vertex 1 {m}
    30.8371,5.69,0.8490192,  !- X,Y,Z ==> Vertex 2 {m}
    31.0969,5.69,0.6990192,  !- X,Y,Z ==> Vertex 3 {m}
    31.1269,5.69,0.7509807;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.4 Surf6-3-Vfin3-10,    !- Name
    0.4 Surf6-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    30.8671,3.7175,0.9009807,  !- X,Y,Z ==> Vertex 1 {m}
    30.8371,3.7175,0.8490192,  !- X,Y,Z ==> Vertex 2 {m}
    31.0969,3.7175,0.6990192,  !- X,Y,Z ==> Vertex 3 {m}
    31.1269,3.7175,0.7509807;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.4 Surf6-3-Vfin4-10,    !- Name
    0.4 Surf6-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    30.8671,5.69,0.9009807,  !- X,Y,Z ==> Vertex 1 {m}
    30.8371,5.69,0.8490192,  !- X,Y,Z ==> Vertex 2 {m}
    30.8371,3.7175,0.8490192,  !- X,Y,Z ==> Vertex 3 {m}
    30.8671,3.7175,0.9009807;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.4 Surf6-3-Vfin5-10,    !- Name
    0.4 Surf6-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    31.1269,5.69,0.7509807,  !- X,Y,Z ==> Vertex 1 {m}
    31.0969,5.69,0.6990192,  !- X,Y,Z ==> Vertex 2 {m}
    31.0969,3.7175,0.6990192,  !- X,Y,Z ==> Vertex 3 {m}
    31.1269,3.7175,0.7509807;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.4 Surf6-3-Vfin1-11,    !- Name
    0.4 Surf6-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    30.8671,5.69,0.6009808,  !- X,Y,Z ==> Vertex 1 {m}
    30.8671,3.7175,0.6009808,  !- X,Y,Z ==> Vertex 2 {m}
    31.1269,3.7175,0.4509808,  !- X,Y,Z ==> Vertex 3 {m}
    31.1269,5.69,0.4509808;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.4 Surf6-3-Vfin2-11,    !- Name
    0.4 Surf6-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    30.8671,5.69,0.6009808,  !- X,Y,Z ==> Vertex 1 {m}
    30.8371,5.69,0.5490192,  !- X,Y,Z ==> Vertex 2 {m}
    31.0969,5.69,0.3990192,  !- X,Y,Z ==> Vertex 3 {m}
    31.1269,5.69,0.4509808;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.4 Surf6-3-Vfin3-11,    !- Name
    0.4 Surf6-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    30.8671,3.7175,0.6009808,  !- X,Y,Z ==> Vertex 1 {m}
    30.8371,3.7175,0.5490192,  !- X,Y,Z ==> Vertex 2 {m}
    31.0969,3.7175,0.3990192,  !- X,Y,Z ==> Vertex 3 {m}
    31.1269,3.7175,0.4509808;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.4 Surf6-3-Vfin4-11,    !- Name
    0.4 Surf6-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    30.8671,5.69,0.6009808,  !- X,Y,Z ==> Vertex 1 {m}
    30.8371,5.69,0.5490192,  !- X,Y,Z ==> Vertex 2 {m}
    30.8371,3.7175,0.5490192,  !- X,Y,Z ==> Vertex 3 {m}
    30.8671,3.7175,0.6009808;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.4 Surf6-3-Vfin5-11,    !- Name
    0.4 Surf6-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    31.1269,5.69,0.4509808,  !- X,Y,Z ==> Vertex 1 {m}
    31.0969,5.69,0.3990192,  !- X,Y,Z ==> Vertex 2 {m}
    31.0969,3.7175,0.3990192,  !- X,Y,Z ==> Vertex 3 {m}
    31.1269,3.7175,0.4509808;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.4 Surf6-3-Vfin1-12,    !- Name
    0.4 Surf6-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    30.8671,5.69,0.3009808,  !- X,Y,Z ==> Vertex 1 {m}
    30.8671,3.7175,0.3009808,  !- X,Y,Z ==> Vertex 2 {m}
    31.1269,3.7175,0.1509808,  !- X,Y,Z ==> Vertex 3 {m}
    31.1269,5.69,0.1509808;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.4 Surf6-3-Vfin2-12,    !- Name
    0.4 Surf6-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    30.8671,5.69,0.3009808,  !- X,Y,Z ==> Vertex 1 {m}
    30.8371,5.69,0.2490193,  !- X,Y,Z ==> Vertex 2 {m}
    31.0969,5.69,9.901928E-02,  !- X,Y,Z ==> Vertex 3 {m}
    31.1269,5.69,0.1509808;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.4 Surf6-3-Vfin3-12,    !- Name
    0.4 Surf6-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    30.8671,3.7175,0.3009808,  !- X,Y,Z ==> Vertex 1 {m}
    30.8371,3.7175,0.2490193,  !- X,Y,Z ==> Vertex 2 {m}
    31.0969,3.7175,9.901928E-02,  !- X,Y,Z ==> Vertex 3 {m}
    31.1269,3.7175,0.1509808;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.4 Surf6-3-Vfin4-12,    !- Name
    0.4 Surf6-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    30.8671,5.69,0.3009808,  !- X,Y,Z ==> Vertex 1 {m}
    30.8371,5.69,0.2490193,  !- X,Y,Z ==> Vertex 2 {m}
    30.8371,3.7175,0.2490193,  !- X,Y,Z ==> Vertex 3 {m}
    30.8671,3.7175,0.3009808;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.4 Surf6-3-Vfin5-12,    !- Name
    0.4 Surf6-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    31.1269,5.69,0.1509808,  !- X,Y,Z ==> Vertex 1 {m}
    31.0969,5.69,9.901928E-02,  !- X,Y,Z ==> Vertex 2 {m}
    31.0969,3.7175,9.901928E-02,  !- X,Y,Z ==> Vertex 3 {m}
    31.1269,3.7175,0.1509808;  !- X,Y,Z ==> Vertex 4 {m}

  WindowProperty:ShadingControl,
    0.4 Surf6-3-1SCONTROL,   !- Name
    InteriorShade,           !- Shading Type
    WINDOW-27-WITHSHADE,     !- Construction with Shading Name
    AlwaysOff,               !- Shading Control Type
    ,                        !- Schedule Name
    25,                      !- Setpoint {W/m2, W or deg C}
    NO,                      !- Shading Control Is Scheduled
    NO,                      !- Glare Control Is Active
    ,                        !- Shading Device Material Name
    ,                        !- Type of Slat Angle Control for Blinds
    ;                        !- Slat Angle Schedule Name

  FenestrationSurface:Detailed,
    0.4 Surf6-1-3-WITHSHADE, !- Name
    WINDOW,                  !- Surface Type
    WINDOW-27-NOSHADE,       !- Construction Name
    0.4 Surf6-1,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    0.4 Surf6-3-1SCONTROL,   !- Shading Control Name
    0.4 Surf6-1-3Frame,      !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    30.34,5.612495,1.077505,  !- X,Y,Z ==> Vertex 1 {m}
    30.34,5.612495,2.922495,  !- X,Y,Z ==> Vertex 2 {m}
    30.34,3.795005,2.922495,  !- X,Y,Z ==> Vertex 3 {m}
    30.34,3.795005,1.077505;  !- X,Y,Z ==> Vertex 4 {m}

  WindowProperty:FrameAndDivider,
    0.4 Surf6-1-3Frame,      !- Name
    7.749511E-02,            !- Frame Width {m}
    0,                       !- Frame Outside Projection {m}
    0,                       !- Frame Inside Projection {m}
    5,                       !- Frame Conductance {W/m2-K}
    1.0,                     !- Ratio of Frame-Edge Glass Conductance to Center-Of-Glass Conductance
    1,                       !- Frame Solar Absorptance
    1,                       !- Frame Visible Absorptance
    0.9,                     !- Frame Thermal Hemispherical Emissivity
    DividedLite,             !- Divider Type
    0,                       !- Divider Width {m}
    0,                       !- Number of Horizontal Dividers
    0,                       !- Number of Vertical Dividers
    0,                       !- Divider Outside Projection {m}
    0,                       !- Divider Inside Projection {m}
    0,                       !- Divider Conductance {W/m2-K}
    1,                       !- Ratio of Divider-Edge Glass Conductance to Center-Of-Glass Conductance
    1,                       !- Divider Solar Absorptance
    1,                       !- Divider Visible Absorptance
    0.9,                     !- Divider Thermal Hemispherical Emissivity
    0.8,                     !- Outside Reveal Solar Absorptance
    0,                       !- Inside Sill Depth {m}
    0.8,                     !- Inside Sill Solar Absorptance
    0,                       !- Inside Reveal Depth {m}
    0.8;                     !- Inside Reveal Solar Absorptance

  Shading:Zone:Detailed,
    0.4 Surf6-4-Vfin1-1,     !- Name
    0.4 Surf6-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    30.8671,3.6625,3.600981,  !- X,Y,Z ==> Vertex 1 {m}
    30.8671,1.69,3.600981,  !- X,Y,Z ==> Vertex 2 {m}
    31.1269,1.69,3.450981,  !- X,Y,Z ==> Vertex 3 {m}
    31.1269,3.6625,3.450981;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.4 Surf6-4-Vfin2-1,     !- Name
    0.4 Surf6-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    30.8671,3.6625,3.600981,  !- X,Y,Z ==> Vertex 1 {m}
    30.8371,3.6625,3.549019,  !- X,Y,Z ==> Vertex 2 {m}
    31.0969,3.6625,3.399019,  !- X,Y,Z ==> Vertex 3 {m}
    31.1269,3.6625,3.450981;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.4 Surf6-4-Vfin3-1,     !- Name
    0.4 Surf6-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    30.8671,1.69,3.600981,  !- X,Y,Z ==> Vertex 1 {m}
    30.8371,1.69,3.549019,  !- X,Y,Z ==> Vertex 2 {m}
    31.0969,1.69,3.399019,  !- X,Y,Z ==> Vertex 3 {m}
    31.1269,1.69,3.450981;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.4 Surf6-4-Vfin4-1,     !- Name
    0.4 Surf6-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    30.8671,3.6625,3.600981,  !- X,Y,Z ==> Vertex 1 {m}
    30.8371,3.6625,3.549019,  !- X,Y,Z ==> Vertex 2 {m}
    30.8371,1.69,3.549019,  !- X,Y,Z ==> Vertex 3 {m}
    30.8671,1.69,3.600981;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.4 Surf6-4-Vfin5-1,     !- Name
    0.4 Surf6-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    31.1269,3.6625,3.450981,  !- X,Y,Z ==> Vertex 1 {m}
    31.0969,3.6625,3.399019,  !- X,Y,Z ==> Vertex 2 {m}
    31.0969,1.69,3.399019,  !- X,Y,Z ==> Vertex 3 {m}
    31.1269,1.69,3.450981;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.4 Surf6-4-Vfin1-2,     !- Name
    0.4 Surf6-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    30.8671,3.6625,3.300981,  !- X,Y,Z ==> Vertex 1 {m}
    30.8671,1.69,3.300981,  !- X,Y,Z ==> Vertex 2 {m}
    31.1269,1.69,3.150981,  !- X,Y,Z ==> Vertex 3 {m}
    31.1269,3.6625,3.150981;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.4 Surf6-4-Vfin2-2,     !- Name
    0.4 Surf6-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    30.8671,3.6625,3.300981,  !- X,Y,Z ==> Vertex 1 {m}
    30.8371,3.6625,3.249019,  !- X,Y,Z ==> Vertex 2 {m}
    31.0969,3.6625,3.099019,  !- X,Y,Z ==> Vertex 3 {m}
    31.1269,3.6625,3.150981;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.4 Surf6-4-Vfin3-2,     !- Name
    0.4 Surf6-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    30.8671,1.69,3.300981,  !- X,Y,Z ==> Vertex 1 {m}
    30.8371,1.69,3.249019,  !- X,Y,Z ==> Vertex 2 {m}
    31.0969,1.69,3.099019,  !- X,Y,Z ==> Vertex 3 {m}
    31.1269,1.69,3.150981;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.4 Surf6-4-Vfin4-2,     !- Name
    0.4 Surf6-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    30.8671,3.6625,3.300981,  !- X,Y,Z ==> Vertex 1 {m}
    30.8371,3.6625,3.249019,  !- X,Y,Z ==> Vertex 2 {m}
    30.8371,1.69,3.249019,  !- X,Y,Z ==> Vertex 3 {m}
    30.8671,1.69,3.300981;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.4 Surf6-4-Vfin5-2,     !- Name
    0.4 Surf6-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    31.1269,3.6625,3.150981,  !- X,Y,Z ==> Vertex 1 {m}
    31.0969,3.6625,3.099019,  !- X,Y,Z ==> Vertex 2 {m}
    31.0969,1.69,3.099019,  !- X,Y,Z ==> Vertex 3 {m}
    31.1269,1.69,3.150981;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.4 Surf6-4-Vfin1-3,     !- Name
    0.4 Surf6-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    30.8671,3.6625,3.000981,  !- X,Y,Z ==> Vertex 1 {m}
    30.8671,1.69,3.000981,  !- X,Y,Z ==> Vertex 2 {m}
    31.1269,1.69,2.850981,  !- X,Y,Z ==> Vertex 3 {m}
    31.1269,3.6625,2.850981;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.4 Surf6-4-Vfin2-3,     !- Name
    0.4 Surf6-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    30.8671,3.6625,3.000981,  !- X,Y,Z ==> Vertex 1 {m}
    30.8371,3.6625,2.949019,  !- X,Y,Z ==> Vertex 2 {m}
    31.0969,3.6625,2.799019,  !- X,Y,Z ==> Vertex 3 {m}
    31.1269,3.6625,2.850981;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.4 Surf6-4-Vfin3-3,     !- Name
    0.4 Surf6-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    30.8671,1.69,3.000981,  !- X,Y,Z ==> Vertex 1 {m}
    30.8371,1.69,2.949019,  !- X,Y,Z ==> Vertex 2 {m}
    31.0969,1.69,2.799019,  !- X,Y,Z ==> Vertex 3 {m}
    31.1269,1.69,2.850981;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.4 Surf6-4-Vfin4-3,     !- Name
    0.4 Surf6-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    30.8671,3.6625,3.000981,  !- X,Y,Z ==> Vertex 1 {m}
    30.8371,3.6625,2.949019,  !- X,Y,Z ==> Vertex 2 {m}
    30.8371,1.69,2.949019,  !- X,Y,Z ==> Vertex 3 {m}
    30.8671,1.69,3.000981;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.4 Surf6-4-Vfin5-3,     !- Name
    0.4 Surf6-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    31.1269,3.6625,2.850981,  !- X,Y,Z ==> Vertex 1 {m}
    31.0969,3.6625,2.799019,  !- X,Y,Z ==> Vertex 2 {m}
    31.0969,1.69,2.799019,  !- X,Y,Z ==> Vertex 3 {m}
    31.1269,1.69,2.850981;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.4 Surf6-4-Vfin1-4,     !- Name
    0.4 Surf6-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    30.8671,3.6625,2.700981,  !- X,Y,Z ==> Vertex 1 {m}
    30.8671,1.69,2.700981,  !- X,Y,Z ==> Vertex 2 {m}
    31.1269,1.69,2.550981,  !- X,Y,Z ==> Vertex 3 {m}
    31.1269,3.6625,2.550981;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.4 Surf6-4-Vfin2-4,     !- Name
    0.4 Surf6-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    30.8671,3.6625,2.700981,  !- X,Y,Z ==> Vertex 1 {m}
    30.8371,3.6625,2.649019,  !- X,Y,Z ==> Vertex 2 {m}
    31.0969,3.6625,2.499019,  !- X,Y,Z ==> Vertex 3 {m}
    31.1269,3.6625,2.550981;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.4 Surf6-4-Vfin3-4,     !- Name
    0.4 Surf6-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    30.8671,1.69,2.700981,  !- X,Y,Z ==> Vertex 1 {m}
    30.8371,1.69,2.649019,  !- X,Y,Z ==> Vertex 2 {m}
    31.0969,1.69,2.499019,  !- X,Y,Z ==> Vertex 3 {m}
    31.1269,1.69,2.550981;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.4 Surf6-4-Vfin4-4,     !- Name
    0.4 Surf6-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    30.8671,3.6625,2.700981,  !- X,Y,Z ==> Vertex 1 {m}
    30.8371,3.6625,2.649019,  !- X,Y,Z ==> Vertex 2 {m}
    30.8371,1.69,2.649019,  !- X,Y,Z ==> Vertex 3 {m}
    30.8671,1.69,2.700981;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.4 Surf6-4-Vfin5-4,     !- Name
    0.4 Surf6-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    31.1269,3.6625,2.550981,  !- X,Y,Z ==> Vertex 1 {m}
    31.0969,3.6625,2.499019,  !- X,Y,Z ==> Vertex 2 {m}
    31.0969,1.69,2.499019,  !- X,Y,Z ==> Vertex 3 {m}
    31.1269,1.69,2.550981;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.4 Surf6-4-Vfin1-5,     !- Name
    0.4 Surf6-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    30.8671,3.6625,2.400981,  !- X,Y,Z ==> Vertex 1 {m}
    30.8671,1.69,2.400981,  !- X,Y,Z ==> Vertex 2 {m}
    31.1269,1.69,2.250981,  !- X,Y,Z ==> Vertex 3 {m}
    31.1269,3.6625,2.250981;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.4 Surf6-4-Vfin2-5,     !- Name
    0.4 Surf6-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    30.8671,3.6625,2.400981,  !- X,Y,Z ==> Vertex 1 {m}
    30.8371,3.6625,2.349019,  !- X,Y,Z ==> Vertex 2 {m}
    31.0969,3.6625,2.199019,  !- X,Y,Z ==> Vertex 3 {m}
    31.1269,3.6625,2.250981;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.4 Surf6-4-Vfin3-5,     !- Name
    0.4 Surf6-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    30.8671,1.69,2.400981,  !- X,Y,Z ==> Vertex 1 {m}
    30.8371,1.69,2.349019,  !- X,Y,Z ==> Vertex 2 {m}
    31.0969,1.69,2.199019,  !- X,Y,Z ==> Vertex 3 {m}
    31.1269,1.69,2.250981;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.4 Surf6-4-Vfin4-5,     !- Name
    0.4 Surf6-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    30.8671,3.6625,2.400981,  !- X,Y,Z ==> Vertex 1 {m}
    30.8371,3.6625,2.349019,  !- X,Y,Z ==> Vertex 2 {m}
    30.8371,1.69,2.349019,  !- X,Y,Z ==> Vertex 3 {m}
    30.8671,1.69,2.400981;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.4 Surf6-4-Vfin5-5,     !- Name
    0.4 Surf6-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    31.1269,3.6625,2.250981,  !- X,Y,Z ==> Vertex 1 {m}
    31.0969,3.6625,2.199019,  !- X,Y,Z ==> Vertex 2 {m}
    31.0969,1.69,2.199019,  !- X,Y,Z ==> Vertex 3 {m}
    31.1269,1.69,2.250981;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.4 Surf6-4-Vfin1-6,     !- Name
    0.4 Surf6-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    30.8671,3.6625,2.100981,  !- X,Y,Z ==> Vertex 1 {m}
    30.8671,1.69,2.100981,  !- X,Y,Z ==> Vertex 2 {m}
    31.1269,1.69,1.950981,  !- X,Y,Z ==> Vertex 3 {m}
    31.1269,3.6625,1.950981;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.4 Surf6-4-Vfin2-6,     !- Name
    0.4 Surf6-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    30.8671,3.6625,2.100981,  !- X,Y,Z ==> Vertex 1 {m}
    30.8371,3.6625,2.049019,  !- X,Y,Z ==> Vertex 2 {m}
    31.0969,3.6625,1.899019,  !- X,Y,Z ==> Vertex 3 {m}
    31.1269,3.6625,1.950981;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.4 Surf6-4-Vfin3-6,     !- Name
    0.4 Surf6-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    30.8671,1.69,2.100981,  !- X,Y,Z ==> Vertex 1 {m}
    30.8371,1.69,2.049019,  !- X,Y,Z ==> Vertex 2 {m}
    31.0969,1.69,1.899019,  !- X,Y,Z ==> Vertex 3 {m}
    31.1269,1.69,1.950981;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.4 Surf6-4-Vfin4-6,     !- Name
    0.4 Surf6-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    30.8671,3.6625,2.100981,  !- X,Y,Z ==> Vertex 1 {m}
    30.8371,3.6625,2.049019,  !- X,Y,Z ==> Vertex 2 {m}
    30.8371,1.69,2.049019,  !- X,Y,Z ==> Vertex 3 {m}
    30.8671,1.69,2.100981;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.4 Surf6-4-Vfin5-6,     !- Name
    0.4 Surf6-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    31.1269,3.6625,1.950981,  !- X,Y,Z ==> Vertex 1 {m}
    31.0969,3.6625,1.899019,  !- X,Y,Z ==> Vertex 2 {m}
    31.0969,1.69,1.899019,  !- X,Y,Z ==> Vertex 3 {m}
    31.1269,1.69,1.950981;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.4 Surf6-4-Vfin1-7,     !- Name
    0.4 Surf6-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    30.8671,3.6625,1.800981,  !- X,Y,Z ==> Vertex 1 {m}
    30.8671,1.69,1.800981,  !- X,Y,Z ==> Vertex 2 {m}
    31.1269,1.69,1.650981,  !- X,Y,Z ==> Vertex 3 {m}
    31.1269,3.6625,1.650981;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.4 Surf6-4-Vfin2-7,     !- Name
    0.4 Surf6-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    30.8671,3.6625,1.800981,  !- X,Y,Z ==> Vertex 1 {m}
    30.8371,3.6625,1.749019,  !- X,Y,Z ==> Vertex 2 {m}
    31.0969,3.6625,1.599019,  !- X,Y,Z ==> Vertex 3 {m}
    31.1269,3.6625,1.650981;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.4 Surf6-4-Vfin3-7,     !- Name
    0.4 Surf6-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    30.8671,1.69,1.800981,  !- X,Y,Z ==> Vertex 1 {m}
    30.8371,1.69,1.749019,  !- X,Y,Z ==> Vertex 2 {m}
    31.0969,1.69,1.599019,  !- X,Y,Z ==> Vertex 3 {m}
    31.1269,1.69,1.650981;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.4 Surf6-4-Vfin4-7,     !- Name
    0.4 Surf6-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    30.8671,3.6625,1.800981,  !- X,Y,Z ==> Vertex 1 {m}
    30.8371,3.6625,1.749019,  !- X,Y,Z ==> Vertex 2 {m}
    30.8371,1.69,1.749019,  !- X,Y,Z ==> Vertex 3 {m}
    30.8671,1.69,1.800981;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.4 Surf6-4-Vfin5-7,     !- Name
    0.4 Surf6-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    31.1269,3.6625,1.650981,  !- X,Y,Z ==> Vertex 1 {m}
    31.0969,3.6625,1.599019,  !- X,Y,Z ==> Vertex 2 {m}
    31.0969,1.69,1.599019,  !- X,Y,Z ==> Vertex 3 {m}
    31.1269,1.69,1.650981;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.4 Surf6-4-Vfin1-8,     !- Name
    0.4 Surf6-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    30.8671,3.6625,1.500981,  !- X,Y,Z ==> Vertex 1 {m}
    30.8671,1.69,1.500981,  !- X,Y,Z ==> Vertex 2 {m}
    31.1269,1.69,1.350981,  !- X,Y,Z ==> Vertex 3 {m}
    31.1269,3.6625,1.350981;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.4 Surf6-4-Vfin2-8,     !- Name
    0.4 Surf6-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    30.8671,3.6625,1.500981,  !- X,Y,Z ==> Vertex 1 {m}
    30.8371,3.6625,1.449019,  !- X,Y,Z ==> Vertex 2 {m}
    31.0969,3.6625,1.299019,  !- X,Y,Z ==> Vertex 3 {m}
    31.1269,3.6625,1.350981;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.4 Surf6-4-Vfin3-8,     !- Name
    0.4 Surf6-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    30.8671,1.69,1.500981,  !- X,Y,Z ==> Vertex 1 {m}
    30.8371,1.69,1.449019,  !- X,Y,Z ==> Vertex 2 {m}
    31.0969,1.69,1.299019,  !- X,Y,Z ==> Vertex 3 {m}
    31.1269,1.69,1.350981;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.4 Surf6-4-Vfin4-8,     !- Name
    0.4 Surf6-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    30.8671,3.6625,1.500981,  !- X,Y,Z ==> Vertex 1 {m}
    30.8371,3.6625,1.449019,  !- X,Y,Z ==> Vertex 2 {m}
    30.8371,1.69,1.449019,  !- X,Y,Z ==> Vertex 3 {m}
    30.8671,1.69,1.500981;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.4 Surf6-4-Vfin5-8,     !- Name
    0.4 Surf6-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    31.1269,3.6625,1.350981,  !- X,Y,Z ==> Vertex 1 {m}
    31.0969,3.6625,1.299019,  !- X,Y,Z ==> Vertex 2 {m}
    31.0969,1.69,1.299019,  !- X,Y,Z ==> Vertex 3 {m}
    31.1269,1.69,1.350981;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.4 Surf6-4-Vfin1-9,     !- Name
    0.4 Surf6-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    30.8671,3.6625,1.200981,  !- X,Y,Z ==> Vertex 1 {m}
    30.8671,1.69,1.200981,  !- X,Y,Z ==> Vertex 2 {m}
    31.1269,1.69,1.050981,  !- X,Y,Z ==> Vertex 3 {m}
    31.1269,3.6625,1.050981;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.4 Surf6-4-Vfin2-9,     !- Name
    0.4 Surf6-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    30.8671,3.6625,1.200981,  !- X,Y,Z ==> Vertex 1 {m}
    30.8371,3.6625,1.149019,  !- X,Y,Z ==> Vertex 2 {m}
    31.0969,3.6625,0.9990191,  !- X,Y,Z ==> Vertex 3 {m}
    31.1269,3.6625,1.050981;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.4 Surf6-4-Vfin3-9,     !- Name
    0.4 Surf6-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    30.8671,1.69,1.200981,  !- X,Y,Z ==> Vertex 1 {m}
    30.8371,1.69,1.149019,  !- X,Y,Z ==> Vertex 2 {m}
    31.0969,1.69,0.9990191,  !- X,Y,Z ==> Vertex 3 {m}
    31.1269,1.69,1.050981;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.4 Surf6-4-Vfin4-9,     !- Name
    0.4 Surf6-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    30.8671,3.6625,1.200981,  !- X,Y,Z ==> Vertex 1 {m}
    30.8371,3.6625,1.149019,  !- X,Y,Z ==> Vertex 2 {m}
    30.8371,1.69,1.149019,  !- X,Y,Z ==> Vertex 3 {m}
    30.8671,1.69,1.200981;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.4 Surf6-4-Vfin5-9,     !- Name
    0.4 Surf6-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    31.1269,3.6625,1.050981,  !- X,Y,Z ==> Vertex 1 {m}
    31.0969,3.6625,0.9990191,  !- X,Y,Z ==> Vertex 2 {m}
    31.0969,1.69,0.9990191,  !- X,Y,Z ==> Vertex 3 {m}
    31.1269,1.69,1.050981;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.4 Surf6-4-Vfin1-10,    !- Name
    0.4 Surf6-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    30.8671,3.6625,0.9009807,  !- X,Y,Z ==> Vertex 1 {m}
    30.8671,1.69,0.9009807,  !- X,Y,Z ==> Vertex 2 {m}
    31.1269,1.69,0.7509807,  !- X,Y,Z ==> Vertex 3 {m}
    31.1269,3.6625,0.7509807;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.4 Surf6-4-Vfin2-10,    !- Name
    0.4 Surf6-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    30.8671,3.6625,0.9009807,  !- X,Y,Z ==> Vertex 1 {m}
    30.8371,3.6625,0.8490192,  !- X,Y,Z ==> Vertex 2 {m}
    31.0969,3.6625,0.6990192,  !- X,Y,Z ==> Vertex 3 {m}
    31.1269,3.6625,0.7509807;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.4 Surf6-4-Vfin3-10,    !- Name
    0.4 Surf6-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    30.8671,1.69,0.9009807,  !- X,Y,Z ==> Vertex 1 {m}
    30.8371,1.69,0.8490192,  !- X,Y,Z ==> Vertex 2 {m}
    31.0969,1.69,0.6990192,  !- X,Y,Z ==> Vertex 3 {m}
    31.1269,1.69,0.7509807;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.4 Surf6-4-Vfin4-10,    !- Name
    0.4 Surf6-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    30.8671,3.6625,0.9009807,  !- X,Y,Z ==> Vertex 1 {m}
    30.8371,3.6625,0.8490192,  !- X,Y,Z ==> Vertex 2 {m}
    30.8371,1.69,0.8490192,  !- X,Y,Z ==> Vertex 3 {m}
    30.8671,1.69,0.9009807;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.4 Surf6-4-Vfin5-10,    !- Name
    0.4 Surf6-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    31.1269,3.6625,0.7509807,  !- X,Y,Z ==> Vertex 1 {m}
    31.0969,3.6625,0.6990192,  !- X,Y,Z ==> Vertex 2 {m}
    31.0969,1.69,0.6990192,  !- X,Y,Z ==> Vertex 3 {m}
    31.1269,1.69,0.7509807;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.4 Surf6-4-Vfin1-11,    !- Name
    0.4 Surf6-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    30.8671,3.6625,0.6009808,  !- X,Y,Z ==> Vertex 1 {m}
    30.8671,1.69,0.6009808,  !- X,Y,Z ==> Vertex 2 {m}
    31.1269,1.69,0.4509808,  !- X,Y,Z ==> Vertex 3 {m}
    31.1269,3.6625,0.4509808;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.4 Surf6-4-Vfin2-11,    !- Name
    0.4 Surf6-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    30.8671,3.6625,0.6009808,  !- X,Y,Z ==> Vertex 1 {m}
    30.8371,3.6625,0.5490192,  !- X,Y,Z ==> Vertex 2 {m}
    31.0969,3.6625,0.3990192,  !- X,Y,Z ==> Vertex 3 {m}
    31.1269,3.6625,0.4509808;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.4 Surf6-4-Vfin3-11,    !- Name
    0.4 Surf6-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    30.8671,1.69,0.6009808,  !- X,Y,Z ==> Vertex 1 {m}
    30.8371,1.69,0.5490192,  !- X,Y,Z ==> Vertex 2 {m}
    31.0969,1.69,0.3990192,  !- X,Y,Z ==> Vertex 3 {m}
    31.1269,1.69,0.4509808;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.4 Surf6-4-Vfin4-11,    !- Name
    0.4 Surf6-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    30.8671,3.6625,0.6009808,  !- X,Y,Z ==> Vertex 1 {m}
    30.8371,3.6625,0.5490192,  !- X,Y,Z ==> Vertex 2 {m}
    30.8371,1.69,0.5490192,  !- X,Y,Z ==> Vertex 3 {m}
    30.8671,1.69,0.6009808;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.4 Surf6-4-Vfin5-11,    !- Name
    0.4 Surf6-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    31.1269,3.6625,0.4509808,  !- X,Y,Z ==> Vertex 1 {m}
    31.0969,3.6625,0.3990192,  !- X,Y,Z ==> Vertex 2 {m}
    31.0969,1.69,0.3990192,  !- X,Y,Z ==> Vertex 3 {m}
    31.1269,1.69,0.4509808;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.4 Surf6-4-Vfin1-12,    !- Name
    0.4 Surf6-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    30.8671,3.6625,0.3009808,  !- X,Y,Z ==> Vertex 1 {m}
    30.8671,1.69,0.3009808,  !- X,Y,Z ==> Vertex 2 {m}
    31.1269,1.69,0.1509808,  !- X,Y,Z ==> Vertex 3 {m}
    31.1269,3.6625,0.1509808;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.4 Surf6-4-Vfin2-12,    !- Name
    0.4 Surf6-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    30.8671,3.6625,0.3009808,  !- X,Y,Z ==> Vertex 1 {m}
    30.8371,3.6625,0.2490193,  !- X,Y,Z ==> Vertex 2 {m}
    31.0969,3.6625,9.901928E-02,  !- X,Y,Z ==> Vertex 3 {m}
    31.1269,3.6625,0.1509808;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.4 Surf6-4-Vfin3-12,    !- Name
    0.4 Surf6-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    30.8671,1.69,0.3009808,  !- X,Y,Z ==> Vertex 1 {m}
    30.8371,1.69,0.2490193,  !- X,Y,Z ==> Vertex 2 {m}
    31.0969,1.69,9.901928E-02,  !- X,Y,Z ==> Vertex 3 {m}
    31.1269,1.69,0.1509808;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.4 Surf6-4-Vfin4-12,    !- Name
    0.4 Surf6-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    30.8671,3.6625,0.3009808,  !- X,Y,Z ==> Vertex 1 {m}
    30.8371,3.6625,0.2490193,  !- X,Y,Z ==> Vertex 2 {m}
    30.8371,1.69,0.2490193,  !- X,Y,Z ==> Vertex 3 {m}
    30.8671,1.69,0.3009808;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.4 Surf6-4-Vfin5-12,    !- Name
    0.4 Surf6-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    31.1269,3.6625,0.1509808,  !- X,Y,Z ==> Vertex 1 {m}
    31.0969,3.6625,9.901928E-02,  !- X,Y,Z ==> Vertex 2 {m}
    31.0969,1.69,9.901928E-02,  !- X,Y,Z ==> Vertex 3 {m}
    31.1269,1.69,0.1509808;  !- X,Y,Z ==> Vertex 4 {m}

  WindowProperty:ShadingControl,
    0.4 Surf6-4-1SCONTROL,   !- Name
    InteriorShade,           !- Shading Type
    WINDOW-27-WITHSHADE,     !- Construction with Shading Name
    AlwaysOff,               !- Shading Control Type
    ,                        !- Schedule Name
    25,                      !- Setpoint {W/m2, W or deg C}
    NO,                      !- Shading Control Is Scheduled
    NO,                      !- Glare Control Is Active
    ,                        !- Shading Device Material Name
    ,                        !- Type of Slat Angle Control for Blinds
    ;                        !- Slat Angle Schedule Name

  FenestrationSurface:Detailed,
    0.4 Surf6-1-4-WITHSHADE, !- Name
    WINDOW,                  !- Surface Type
    WINDOW-27-NOSHADE,       !- Construction Name
    0.4 Surf6-1,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    0.4 Surf6-4-1SCONTROL,   !- Shading Control Name
    0.4 Surf6-1-4Frame,      !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    30.34,3.584995,1.077505,  !- X,Y,Z ==> Vertex 1 {m}
    30.34,3.584995,2.922495,  !- X,Y,Z ==> Vertex 2 {m}
    30.34,1.767505,2.922495,  !- X,Y,Z ==> Vertex 3 {m}
    30.34,1.767505,1.077505;  !- X,Y,Z ==> Vertex 4 {m}

  WindowProperty:FrameAndDivider,
    0.4 Surf6-1-4Frame,      !- Name
    7.749511E-02,            !- Frame Width {m}
    0,                       !- Frame Outside Projection {m}
    0,                       !- Frame Inside Projection {m}
    5,                       !- Frame Conductance {W/m2-K}
    1.0,                     !- Ratio of Frame-Edge Glass Conductance to Center-Of-Glass Conductance
    1,                       !- Frame Solar Absorptance
    1,                       !- Frame Visible Absorptance
    0.9,                     !- Frame Thermal Hemispherical Emissivity
    DividedLite,             !- Divider Type
    0,                       !- Divider Width {m}
    0,                       !- Number of Horizontal Dividers
    0,                       !- Number of Vertical Dividers
    0,                       !- Divider Outside Projection {m}
    0,                       !- Divider Inside Projection {m}
    0,                       !- Divider Conductance {W/m2-K}
    1,                       !- Ratio of Divider-Edge Glass Conductance to Center-Of-Glass Conductance
    1,                       !- Divider Solar Absorptance
    1,                       !- Divider Visible Absorptance
    0.9,                     !- Divider Thermal Hemispherical Emissivity
    0.8,                     !- Outside Reveal Solar Absorptance
    0,                       !- Inside Sill Depth {m}
    0.8,                     !- Inside Sill Solar Absorptance
    0,                       !- Inside Reveal Depth {m}
    0.8;                     !- Inside Reveal Solar Absorptance

  BuildingSurface:Detailed,
    0.4 Surf11-1,            !- Name
    FLOOR,                   !- Surface Type
    GFLOORS-3,               !- Construction Name
    0.4,                     !- Zone Name
    GROUND,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    6,                       !- Number of Vertices
    30.34,13.34,0,  !- X,Y,Z ==> Vertex 1 {m}
    30.34,0.34,0,  !- X,Y,Z ==> Vertex 2 {m}
    20.44,0.34,0,  !- X,Y,Z ==> Vertex 3 {m}
    20.44,6.49,0,  !- X,Y,Z ==> Vertex 4 {m}
    16.84,6.49,0,  !- X,Y,Z ==> Vertex 5 {m}
    16.84,13.34,0;  !- X,Y,Z ==> Vertex 6 {m}

  BuildingSurface:Detailed,
    0.4 Surf12-1,            !- Name
    CEILING,                 !- Surface Type
    CEILINGS-3,              !- Construction Name
    0.4,                     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1.5 Surf14-1,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    6,                       !- Number of Vertices
    16.84,6.54,4.169,  !- X,Y,Z ==> Vertex 1 {m}
    16.84,13.34,4.169,  !- X,Y,Z ==> Vertex 2 {m}
    30.34,13.34,4.169,  !- X,Y,Z ==> Vertex 3 {m}
    30.34,0.34,4.169,  !- X,Y,Z ==> Vertex 4 {m}
    20.44,0.34,4.169,  !- X,Y,Z ==> Vertex 5 {m}
    20.44,6.54,4.169;  !- X,Y,Z ==> Vertex 6 {m}

  BuildingSurface:Detailed,
    0.4 Surf13-1,            !- Name
    CEILING,                 !- Surface Type
    CEILINGS-3,              !- Construction Name
    0.4,                     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    0.4 Surf13-1,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    20.44,6.49,4.169,  !- X,Y,Z ==> Vertex 1 {m}
    16.84,6.49,4.169,  !- X,Y,Z ==> Vertex 2 {m}
    16.84,6.54,4.169,  !- X,Y,Z ==> Vertex 3 {m}
    20.44,6.54,4.169;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    0.4 Surf14-1,            !- Name
    WALL,                    !- Surface Type
    INTERNAL.S-7,            !- Construction Name
    0.4,                     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    0.3 Surf11-1,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    16.84,6.49,0,  !- X,Y,Z ==> Vertex 1 {m}
    16.84,6.49,4.3,  !- X,Y,Z ==> Vertex 2 {m}
    16.84,13.34,4.3,  !- X,Y,Z ==> Vertex 3 {m}
    16.84,13.34,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    0.4 Surf15-1,            !- Name
    WALL,                    !- Surface Type
    INTERNAL.S-7,            !- Construction Name
    0.4,                     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    0.2 Surf6-1,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    20.34,6.49,0,  !- X,Y,Z ==> Vertex 1 {m}
    20.34,6.49,4.3,  !- X,Y,Z ==> Vertex 2 {m}
    16.84,6.49,4.3,  !- X,Y,Z ==> Vertex 3 {m}
    16.84,6.49,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    0.4 Surf16-1,            !- Name
    WALL,                    !- Surface Type
    INTERNAL.S-7,            !- Construction Name
    0.4,                     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    0.2 Surf5-1,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    20.44,3.54,0,  !- X,Y,Z ==> Vertex 1 {m}
    20.44,3.54,4.3,  !- X,Y,Z ==> Vertex 2 {m}
    20.44,6.49,4.3,  !- X,Y,Z ==> Vertex 3 {m}
    20.44,6.49,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    0.4 Surf17-1,            !- Name
    WALL,                    !- Surface Type
    INTERNAL.S-7,            !- Construction Name
    0.4,                     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ATRIUM/1 Surf15-1,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    20.44,0.34,0,  !- X,Y,Z ==> Vertex 1 {m}
    20.44,0.34,4.3,  !- X,Y,Z ==> Vertex 2 {m}
    20.44,3.34,4.3,  !- X,Y,Z ==> Vertex 3 {m}
    20.44,3.34,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    0.4 Surf18-1,            !- Name
    WALL,                    !- Surface Type
    INTERNAL.S-7,            !- Construction Name
    0.4,                     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    0.6 Surf13-1,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    16.84,13.34,0,  !- X,Y,Z ==> Vertex 1 {m}
    16.84,13.34,4.3,  !- X,Y,Z ==> Vertex 2 {m}
    30.34,13.34,4.3,  !- X,Y,Z ==> Vertex 3 {m}
    30.34,13.34,0;  !- X,Y,Z ==> Vertex 4 {m}

  InternalMass,
    0.4-FURN,                !- Name
    FURN1,                   !- Construction Name
    0.4,                     !- Zone Name
    76.68;                   !- Surface Area {m2}

  People,
    0.4People1,              !- Name
    0.4,                     !- Zone or ZoneList Name
    SCHED OCCUP1,            !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    15.3,                    !- Number of People
    0,                       !- People per Zone Floor Area {person/m2}
    0,                       !- Zone Floor Area per Person {m2/person}
    0.5,                     !- Fraction Radiant
    autocalculate,           !- Sensible Heat Fraction
    ACTIVITY 160;            !- Activity Level Schedule Name

  ZoneInfiltration:DesignFlowRate,
    0.4Infil1,               !- Name
    0.4,                     !- Zone or ZoneList Name
    SCHED INFILBASIC,        !- Schedule Name
    Flow/Zone,               !- Design Flow Rate Calculation Method
    8.87997012668186E-02,    !- Design Flow Rate {m3/s}
    0,                       !- Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Flow per Exterior Surface Area {m3/s-m2}
    0,                       !- Air Changes per Hour
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  BuildingSurface:Detailed,
    0.5 Surf1-1,             !- Name
    WALL,                    !- Surface Type
    WALLS-42,                !- Construction Name
    0.5,                     !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0.34,0.34,0,  !- X,Y,Z ==> Vertex 1 {m}
    0.34,0.34,4.3,  !- X,Y,Z ==> Vertex 2 {m}
    0.34,13.44,4.3,  !- X,Y,Z ==> Vertex 3 {m}
    0.34,13.44,0;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.5 Surf1-1-Vfin1-1,     !- Name
    0.5 Surf1-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -0.1870962,1.79,3.600981,  !- X,Y,Z ==> Vertex 1 {m}
    -0.1870962,3.762501,3.600981,  !- X,Y,Z ==> Vertex 2 {m}
    -0.4469038,3.762501,3.450981,  !- X,Y,Z ==> Vertex 3 {m}
    -0.4469038,1.79,3.450981;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.5 Surf1-1-Vfin2-1,     !- Name
    0.5 Surf1-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -0.1870962,1.79,3.600981,  !- X,Y,Z ==> Vertex 1 {m}
    -0.1570962,1.79,3.549019,  !- X,Y,Z ==> Vertex 2 {m}
    -0.4169038,1.79,3.399019,  !- X,Y,Z ==> Vertex 3 {m}
    -0.4469038,1.79,3.450981;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.5 Surf1-1-Vfin3-1,     !- Name
    0.5 Surf1-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -0.1870962,3.762501,3.600981,  !- X,Y,Z ==> Vertex 1 {m}
    -0.1570962,3.762501,3.549019,  !- X,Y,Z ==> Vertex 2 {m}
    -0.4169038,3.762501,3.399019,  !- X,Y,Z ==> Vertex 3 {m}
    -0.4469038,3.762501,3.450981;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.5 Surf1-1-Vfin4-1,     !- Name
    0.5 Surf1-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -0.1870962,1.79,3.600981,  !- X,Y,Z ==> Vertex 1 {m}
    -0.1570962,1.79,3.549019,  !- X,Y,Z ==> Vertex 2 {m}
    -0.1570962,3.762501,3.549019,  !- X,Y,Z ==> Vertex 3 {m}
    -0.1870962,3.762501,3.600981;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.5 Surf1-1-Vfin5-1,     !- Name
    0.5 Surf1-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -0.4469038,1.79,3.450981,  !- X,Y,Z ==> Vertex 1 {m}
    -0.4169038,1.79,3.399019,  !- X,Y,Z ==> Vertex 2 {m}
    -0.4169038,3.762501,3.399019,  !- X,Y,Z ==> Vertex 3 {m}
    -0.4469038,3.762501,3.450981;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.5 Surf1-1-Vfin1-2,     !- Name
    0.5 Surf1-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -0.1870962,1.79,3.300981,  !- X,Y,Z ==> Vertex 1 {m}
    -0.1870962,3.762501,3.300981,  !- X,Y,Z ==> Vertex 2 {m}
    -0.4469038,3.762501,3.150981,  !- X,Y,Z ==> Vertex 3 {m}
    -0.4469038,1.79,3.150981;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.5 Surf1-1-Vfin2-2,     !- Name
    0.5 Surf1-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -0.1870962,1.79,3.300981,  !- X,Y,Z ==> Vertex 1 {m}
    -0.1570962,1.79,3.249019,  !- X,Y,Z ==> Vertex 2 {m}
    -0.4169038,1.79,3.099019,  !- X,Y,Z ==> Vertex 3 {m}
    -0.4469038,1.79,3.150981;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.5 Surf1-1-Vfin3-2,     !- Name
    0.5 Surf1-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -0.1870962,3.762501,3.300981,  !- X,Y,Z ==> Vertex 1 {m}
    -0.1570962,3.762501,3.249019,  !- X,Y,Z ==> Vertex 2 {m}
    -0.4169038,3.762501,3.099019,  !- X,Y,Z ==> Vertex 3 {m}
    -0.4469038,3.762501,3.150981;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.5 Surf1-1-Vfin4-2,     !- Name
    0.5 Surf1-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -0.1870962,1.79,3.300981,  !- X,Y,Z ==> Vertex 1 {m}
    -0.1570962,1.79,3.249019,  !- X,Y,Z ==> Vertex 2 {m}
    -0.1570962,3.762501,3.249019,  !- X,Y,Z ==> Vertex 3 {m}
    -0.1870962,3.762501,3.300981;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.5 Surf1-1-Vfin5-2,     !- Name
    0.5 Surf1-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -0.4469038,1.79,3.150981,  !- X,Y,Z ==> Vertex 1 {m}
    -0.4169038,1.79,3.099019,  !- X,Y,Z ==> Vertex 2 {m}
    -0.4169038,3.762501,3.099019,  !- X,Y,Z ==> Vertex 3 {m}
    -0.4469038,3.762501,3.150981;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.5 Surf1-1-Vfin1-3,     !- Name
    0.5 Surf1-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -0.1870962,1.79,3.000981,  !- X,Y,Z ==> Vertex 1 {m}
    -0.1870962,3.762501,3.000981,  !- X,Y,Z ==> Vertex 2 {m}
    -0.4469038,3.762501,2.850981,  !- X,Y,Z ==> Vertex 3 {m}
    -0.4469038,1.79,2.850981;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.5 Surf1-1-Vfin2-3,     !- Name
    0.5 Surf1-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -0.1870962,1.79,3.000981,  !- X,Y,Z ==> Vertex 1 {m}
    -0.1570962,1.79,2.949019,  !- X,Y,Z ==> Vertex 2 {m}
    -0.4169038,1.79,2.799019,  !- X,Y,Z ==> Vertex 3 {m}
    -0.4469038,1.79,2.850981;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.5 Surf1-1-Vfin3-3,     !- Name
    0.5 Surf1-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -0.1870962,3.762501,3.000981,  !- X,Y,Z ==> Vertex 1 {m}
    -0.1570962,3.762501,2.949019,  !- X,Y,Z ==> Vertex 2 {m}
    -0.4169038,3.762501,2.799019,  !- X,Y,Z ==> Vertex 3 {m}
    -0.4469038,3.762501,2.850981;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.5 Surf1-1-Vfin4-3,     !- Name
    0.5 Surf1-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -0.1870962,1.79,3.000981,  !- X,Y,Z ==> Vertex 1 {m}
    -0.1570962,1.79,2.949019,  !- X,Y,Z ==> Vertex 2 {m}
    -0.1570962,3.762501,2.949019,  !- X,Y,Z ==> Vertex 3 {m}
    -0.1870962,3.762501,3.000981;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.5 Surf1-1-Vfin5-3,     !- Name
    0.5 Surf1-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -0.4469038,1.79,2.850981,  !- X,Y,Z ==> Vertex 1 {m}
    -0.4169038,1.79,2.799019,  !- X,Y,Z ==> Vertex 2 {m}
    -0.4169038,3.762501,2.799019,  !- X,Y,Z ==> Vertex 3 {m}
    -0.4469038,3.762501,2.850981;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.5 Surf1-1-Vfin1-4,     !- Name
    0.5 Surf1-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -0.1870962,1.79,2.700981,  !- X,Y,Z ==> Vertex 1 {m}
    -0.1870962,3.762501,2.700981,  !- X,Y,Z ==> Vertex 2 {m}
    -0.4469038,3.762501,2.550981,  !- X,Y,Z ==> Vertex 3 {m}
    -0.4469038,1.79,2.550981;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.5 Surf1-1-Vfin2-4,     !- Name
    0.5 Surf1-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -0.1870962,1.79,2.700981,  !- X,Y,Z ==> Vertex 1 {m}
    -0.1570962,1.79,2.649019,  !- X,Y,Z ==> Vertex 2 {m}
    -0.4169038,1.79,2.499019,  !- X,Y,Z ==> Vertex 3 {m}
    -0.4469038,1.79,2.550981;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.5 Surf1-1-Vfin3-4,     !- Name
    0.5 Surf1-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -0.1870962,3.762501,2.700981,  !- X,Y,Z ==> Vertex 1 {m}
    -0.1570962,3.762501,2.649019,  !- X,Y,Z ==> Vertex 2 {m}
    -0.4169038,3.762501,2.499019,  !- X,Y,Z ==> Vertex 3 {m}
    -0.4469038,3.762501,2.550981;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.5 Surf1-1-Vfin4-4,     !- Name
    0.5 Surf1-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -0.1870962,1.79,2.700981,  !- X,Y,Z ==> Vertex 1 {m}
    -0.1570962,1.79,2.649019,  !- X,Y,Z ==> Vertex 2 {m}
    -0.1570962,3.762501,2.649019,  !- X,Y,Z ==> Vertex 3 {m}
    -0.1870962,3.762501,2.700981;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.5 Surf1-1-Vfin5-4,     !- Name
    0.5 Surf1-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -0.4469038,1.79,2.550981,  !- X,Y,Z ==> Vertex 1 {m}
    -0.4169038,1.79,2.499019,  !- X,Y,Z ==> Vertex 2 {m}
    -0.4169038,3.762501,2.499019,  !- X,Y,Z ==> Vertex 3 {m}
    -0.4469038,3.762501,2.550981;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.5 Surf1-1-Vfin1-5,     !- Name
    0.5 Surf1-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -0.1870962,1.79,2.400981,  !- X,Y,Z ==> Vertex 1 {m}
    -0.1870962,3.762501,2.400981,  !- X,Y,Z ==> Vertex 2 {m}
    -0.4469038,3.762501,2.250981,  !- X,Y,Z ==> Vertex 3 {m}
    -0.4469038,1.79,2.250981;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.5 Surf1-1-Vfin2-5,     !- Name
    0.5 Surf1-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -0.1870962,1.79,2.400981,  !- X,Y,Z ==> Vertex 1 {m}
    -0.1570962,1.79,2.349019,  !- X,Y,Z ==> Vertex 2 {m}
    -0.4169038,1.79,2.199019,  !- X,Y,Z ==> Vertex 3 {m}
    -0.4469038,1.79,2.250981;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.5 Surf1-1-Vfin3-5,     !- Name
    0.5 Surf1-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -0.1870962,3.762501,2.400981,  !- X,Y,Z ==> Vertex 1 {m}
    -0.1570962,3.762501,2.349019,  !- X,Y,Z ==> Vertex 2 {m}
    -0.4169038,3.762501,2.199019,  !- X,Y,Z ==> Vertex 3 {m}
    -0.4469038,3.762501,2.250981;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.5 Surf1-1-Vfin4-5,     !- Name
    0.5 Surf1-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -0.1870962,1.79,2.400981,  !- X,Y,Z ==> Vertex 1 {m}
    -0.1570962,1.79,2.349019,  !- X,Y,Z ==> Vertex 2 {m}
    -0.1570962,3.762501,2.349019,  !- X,Y,Z ==> Vertex 3 {m}
    -0.1870962,3.762501,2.400981;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.5 Surf1-1-Vfin5-5,     !- Name
    0.5 Surf1-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -0.4469038,1.79,2.250981,  !- X,Y,Z ==> Vertex 1 {m}
    -0.4169038,1.79,2.199019,  !- X,Y,Z ==> Vertex 2 {m}
    -0.4169038,3.762501,2.199019,  !- X,Y,Z ==> Vertex 3 {m}
    -0.4469038,3.762501,2.250981;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.5 Surf1-1-Vfin1-6,     !- Name
    0.5 Surf1-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -0.1870962,1.79,2.100981,  !- X,Y,Z ==> Vertex 1 {m}
    -0.1870962,3.762501,2.100981,  !- X,Y,Z ==> Vertex 2 {m}
    -0.4469038,3.762501,1.950981,  !- X,Y,Z ==> Vertex 3 {m}
    -0.4469038,1.79,1.950981;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.5 Surf1-1-Vfin2-6,     !- Name
    0.5 Surf1-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -0.1870962,1.79,2.100981,  !- X,Y,Z ==> Vertex 1 {m}
    -0.1570962,1.79,2.049019,  !- X,Y,Z ==> Vertex 2 {m}
    -0.4169038,1.79,1.899019,  !- X,Y,Z ==> Vertex 3 {m}
    -0.4469038,1.79,1.950981;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.5 Surf1-1-Vfin3-6,     !- Name
    0.5 Surf1-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -0.1870962,3.762501,2.100981,  !- X,Y,Z ==> Vertex 1 {m}
    -0.1570962,3.762501,2.049019,  !- X,Y,Z ==> Vertex 2 {m}
    -0.4169038,3.762501,1.899019,  !- X,Y,Z ==> Vertex 3 {m}
    -0.4469038,3.762501,1.950981;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.5 Surf1-1-Vfin4-6,     !- Name
    0.5 Surf1-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -0.1870962,1.79,2.100981,  !- X,Y,Z ==> Vertex 1 {m}
    -0.1570962,1.79,2.049019,  !- X,Y,Z ==> Vertex 2 {m}
    -0.1570962,3.762501,2.049019,  !- X,Y,Z ==> Vertex 3 {m}
    -0.1870962,3.762501,2.100981;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.5 Surf1-1-Vfin5-6,     !- Name
    0.5 Surf1-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -0.4469038,1.79,1.950981,  !- X,Y,Z ==> Vertex 1 {m}
    -0.4169038,1.79,1.899019,  !- X,Y,Z ==> Vertex 2 {m}
    -0.4169038,3.762501,1.899019,  !- X,Y,Z ==> Vertex 3 {m}
    -0.4469038,3.762501,1.950981;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.5 Surf1-1-Vfin1-7,     !- Name
    0.5 Surf1-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -0.1870962,1.79,1.800981,  !- X,Y,Z ==> Vertex 1 {m}
    -0.1870962,3.762501,1.800981,  !- X,Y,Z ==> Vertex 2 {m}
    -0.4469039,3.762501,1.650981,  !- X,Y,Z ==> Vertex 3 {m}
    -0.4469039,1.79,1.650981;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.5 Surf1-1-Vfin2-7,     !- Name
    0.5 Surf1-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -0.1870962,1.79,1.800981,  !- X,Y,Z ==> Vertex 1 {m}
    -0.1570962,1.79,1.749019,  !- X,Y,Z ==> Vertex 2 {m}
    -0.4169039,1.79,1.599019,  !- X,Y,Z ==> Vertex 3 {m}
    -0.4469039,1.79,1.650981;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.5 Surf1-1-Vfin3-7,     !- Name
    0.5 Surf1-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -0.1870962,3.762501,1.800981,  !- X,Y,Z ==> Vertex 1 {m}
    -0.1570962,3.762501,1.749019,  !- X,Y,Z ==> Vertex 2 {m}
    -0.4169039,3.762501,1.599019,  !- X,Y,Z ==> Vertex 3 {m}
    -0.4469039,3.762501,1.650981;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.5 Surf1-1-Vfin4-7,     !- Name
    0.5 Surf1-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -0.1870962,1.79,1.800981,  !- X,Y,Z ==> Vertex 1 {m}
    -0.1570962,1.79,1.749019,  !- X,Y,Z ==> Vertex 2 {m}
    -0.1570962,3.762501,1.749019,  !- X,Y,Z ==> Vertex 3 {m}
    -0.1870962,3.762501,1.800981;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.5 Surf1-1-Vfin5-7,     !- Name
    0.5 Surf1-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -0.4469039,1.79,1.650981,  !- X,Y,Z ==> Vertex 1 {m}
    -0.4169039,1.79,1.599019,  !- X,Y,Z ==> Vertex 2 {m}
    -0.4169039,3.762501,1.599019,  !- X,Y,Z ==> Vertex 3 {m}
    -0.4469039,3.762501,1.650981;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.5 Surf1-1-Vfin1-8,     !- Name
    0.5 Surf1-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -0.1870962,1.79,1.500981,  !- X,Y,Z ==> Vertex 1 {m}
    -0.1870962,3.762501,1.500981,  !- X,Y,Z ==> Vertex 2 {m}
    -0.4469039,3.762501,1.350981,  !- X,Y,Z ==> Vertex 3 {m}
    -0.4469039,1.79,1.350981;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.5 Surf1-1-Vfin2-8,     !- Name
    0.5 Surf1-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -0.1870962,1.79,1.500981,  !- X,Y,Z ==> Vertex 1 {m}
    -0.1570962,1.79,1.449019,  !- X,Y,Z ==> Vertex 2 {m}
    -0.4169039,1.79,1.299019,  !- X,Y,Z ==> Vertex 3 {m}
    -0.4469039,1.79,1.350981;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.5 Surf1-1-Vfin3-8,     !- Name
    0.5 Surf1-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -0.1870962,3.762501,1.500981,  !- X,Y,Z ==> Vertex 1 {m}
    -0.1570962,3.762501,1.449019,  !- X,Y,Z ==> Vertex 2 {m}
    -0.4169039,3.762501,1.299019,  !- X,Y,Z ==> Vertex 3 {m}
    -0.4469039,3.762501,1.350981;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.5 Surf1-1-Vfin4-8,     !- Name
    0.5 Surf1-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -0.1870962,1.79,1.500981,  !- X,Y,Z ==> Vertex 1 {m}
    -0.1570962,1.79,1.449019,  !- X,Y,Z ==> Vertex 2 {m}
    -0.1570962,3.762501,1.449019,  !- X,Y,Z ==> Vertex 3 {m}
    -0.1870962,3.762501,1.500981;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.5 Surf1-1-Vfin5-8,     !- Name
    0.5 Surf1-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -0.4469039,1.79,1.350981,  !- X,Y,Z ==> Vertex 1 {m}
    -0.4169039,1.79,1.299019,  !- X,Y,Z ==> Vertex 2 {m}
    -0.4169039,3.762501,1.299019,  !- X,Y,Z ==> Vertex 3 {m}
    -0.4469039,3.762501,1.350981;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.5 Surf1-1-Vfin1-9,     !- Name
    0.5 Surf1-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -0.1870962,1.79,1.200981,  !- X,Y,Z ==> Vertex 1 {m}
    -0.1870962,3.762501,1.200981,  !- X,Y,Z ==> Vertex 2 {m}
    -0.4469039,3.762501,1.050981,  !- X,Y,Z ==> Vertex 3 {m}
    -0.4469039,1.79,1.050981;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.5 Surf1-1-Vfin2-9,     !- Name
    0.5 Surf1-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -0.1870962,1.79,1.200981,  !- X,Y,Z ==> Vertex 1 {m}
    -0.1570962,1.79,1.149019,  !- X,Y,Z ==> Vertex 2 {m}
    -0.4169039,1.79,0.9990191,  !- X,Y,Z ==> Vertex 3 {m}
    -0.4469039,1.79,1.050981;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.5 Surf1-1-Vfin3-9,     !- Name
    0.5 Surf1-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -0.1870962,3.762501,1.200981,  !- X,Y,Z ==> Vertex 1 {m}
    -0.1570962,3.762501,1.149019,  !- X,Y,Z ==> Vertex 2 {m}
    -0.4169039,3.762501,0.9990191,  !- X,Y,Z ==> Vertex 3 {m}
    -0.4469039,3.762501,1.050981;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.5 Surf1-1-Vfin4-9,     !- Name
    0.5 Surf1-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -0.1870962,1.79,1.200981,  !- X,Y,Z ==> Vertex 1 {m}
    -0.1570962,1.79,1.149019,  !- X,Y,Z ==> Vertex 2 {m}
    -0.1570962,3.762501,1.149019,  !- X,Y,Z ==> Vertex 3 {m}
    -0.1870962,3.762501,1.200981;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.5 Surf1-1-Vfin5-9,     !- Name
    0.5 Surf1-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -0.4469039,1.79,1.050981,  !- X,Y,Z ==> Vertex 1 {m}
    -0.4169039,1.79,0.9990191,  !- X,Y,Z ==> Vertex 2 {m}
    -0.4169039,3.762501,0.9990191,  !- X,Y,Z ==> Vertex 3 {m}
    -0.4469039,3.762501,1.050981;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.5 Surf1-1-Vfin1-10,    !- Name
    0.5 Surf1-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -0.1870962,1.79,0.9009807,  !- X,Y,Z ==> Vertex 1 {m}
    -0.1870962,3.762501,0.9009807,  !- X,Y,Z ==> Vertex 2 {m}
    -0.4469039,3.762501,0.7509807,  !- X,Y,Z ==> Vertex 3 {m}
    -0.4469039,1.79,0.7509807;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.5 Surf1-1-Vfin2-10,    !- Name
    0.5 Surf1-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -0.1870962,1.79,0.9009807,  !- X,Y,Z ==> Vertex 1 {m}
    -0.1570962,1.79,0.8490192,  !- X,Y,Z ==> Vertex 2 {m}
    -0.4169039,1.79,0.6990192,  !- X,Y,Z ==> Vertex 3 {m}
    -0.4469039,1.79,0.7509807;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.5 Surf1-1-Vfin3-10,    !- Name
    0.5 Surf1-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -0.1870962,3.762501,0.9009807,  !- X,Y,Z ==> Vertex 1 {m}
    -0.1570962,3.762501,0.8490192,  !- X,Y,Z ==> Vertex 2 {m}
    -0.4169039,3.762501,0.6990192,  !- X,Y,Z ==> Vertex 3 {m}
    -0.4469039,3.762501,0.7509807;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.5 Surf1-1-Vfin4-10,    !- Name
    0.5 Surf1-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -0.1870962,1.79,0.9009807,  !- X,Y,Z ==> Vertex 1 {m}
    -0.1570962,1.79,0.8490192,  !- X,Y,Z ==> Vertex 2 {m}
    -0.1570962,3.762501,0.8490192,  !- X,Y,Z ==> Vertex 3 {m}
    -0.1870962,3.762501,0.9009807;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.5 Surf1-1-Vfin5-10,    !- Name
    0.5 Surf1-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -0.4469039,1.79,0.7509807,  !- X,Y,Z ==> Vertex 1 {m}
    -0.4169039,1.79,0.6990192,  !- X,Y,Z ==> Vertex 2 {m}
    -0.4169039,3.762501,0.6990192,  !- X,Y,Z ==> Vertex 3 {m}
    -0.4469039,3.762501,0.7509807;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.5 Surf1-1-Vfin1-11,    !- Name
    0.5 Surf1-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -0.1870963,1.79,0.6009808,  !- X,Y,Z ==> Vertex 1 {m}
    -0.1870963,3.762501,0.6009808,  !- X,Y,Z ==> Vertex 2 {m}
    -0.4469039,3.762501,0.4509808,  !- X,Y,Z ==> Vertex 3 {m}
    -0.4469039,1.79,0.4509808;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.5 Surf1-1-Vfin2-11,    !- Name
    0.5 Surf1-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -0.1870963,1.79,0.6009808,  !- X,Y,Z ==> Vertex 1 {m}
    -0.1570963,1.79,0.5490192,  !- X,Y,Z ==> Vertex 2 {m}
    -0.4169039,1.79,0.3990192,  !- X,Y,Z ==> Vertex 3 {m}
    -0.4469039,1.79,0.4509808;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.5 Surf1-1-Vfin3-11,    !- Name
    0.5 Surf1-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -0.1870963,3.762501,0.6009808,  !- X,Y,Z ==> Vertex 1 {m}
    -0.1570963,3.762501,0.5490192,  !- X,Y,Z ==> Vertex 2 {m}
    -0.4169039,3.762501,0.3990192,  !- X,Y,Z ==> Vertex 3 {m}
    -0.4469039,3.762501,0.4509808;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.5 Surf1-1-Vfin4-11,    !- Name
    0.5 Surf1-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -0.1870963,1.79,0.6009808,  !- X,Y,Z ==> Vertex 1 {m}
    -0.1570963,1.79,0.5490192,  !- X,Y,Z ==> Vertex 2 {m}
    -0.1570963,3.762501,0.5490192,  !- X,Y,Z ==> Vertex 3 {m}
    -0.1870963,3.762501,0.6009808;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.5 Surf1-1-Vfin5-11,    !- Name
    0.5 Surf1-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -0.4469039,1.79,0.4509808,  !- X,Y,Z ==> Vertex 1 {m}
    -0.4169039,1.79,0.3990192,  !- X,Y,Z ==> Vertex 2 {m}
    -0.4169039,3.762501,0.3990192,  !- X,Y,Z ==> Vertex 3 {m}
    -0.4469039,3.762501,0.4509808;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.5 Surf1-1-Vfin1-12,    !- Name
    0.5 Surf1-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -0.1870963,1.79,0.3009808,  !- X,Y,Z ==> Vertex 1 {m}
    -0.1870963,3.762501,0.3009808,  !- X,Y,Z ==> Vertex 2 {m}
    -0.4469039,3.762501,0.1509808,  !- X,Y,Z ==> Vertex 3 {m}
    -0.4469039,1.79,0.1509808;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.5 Surf1-1-Vfin2-12,    !- Name
    0.5 Surf1-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -0.1870963,1.79,0.3009808,  !- X,Y,Z ==> Vertex 1 {m}
    -0.1570963,1.79,0.2490193,  !- X,Y,Z ==> Vertex 2 {m}
    -0.4169039,1.79,9.901928E-02,  !- X,Y,Z ==> Vertex 3 {m}
    -0.4469039,1.79,0.1509808;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.5 Surf1-1-Vfin3-12,    !- Name
    0.5 Surf1-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -0.1870963,3.762501,0.3009808,  !- X,Y,Z ==> Vertex 1 {m}
    -0.1570963,3.762501,0.2490193,  !- X,Y,Z ==> Vertex 2 {m}
    -0.4169039,3.762501,9.901928E-02,  !- X,Y,Z ==> Vertex 3 {m}
    -0.4469039,3.762501,0.1509808;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.5 Surf1-1-Vfin4-12,    !- Name
    0.5 Surf1-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -0.1870963,1.79,0.3009808,  !- X,Y,Z ==> Vertex 1 {m}
    -0.1570963,1.79,0.2490193,  !- X,Y,Z ==> Vertex 2 {m}
    -0.1570963,3.762501,0.2490193,  !- X,Y,Z ==> Vertex 3 {m}
    -0.1870963,3.762501,0.3009808;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.5 Surf1-1-Vfin5-12,    !- Name
    0.5 Surf1-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -0.4469039,1.79,0.1509808,  !- X,Y,Z ==> Vertex 1 {m}
    -0.4169039,1.79,9.901928E-02,  !- X,Y,Z ==> Vertex 2 {m}
    -0.4169039,3.762501,9.901928E-02,  !- X,Y,Z ==> Vertex 3 {m}
    -0.4469039,3.762501,0.1509808;  !- X,Y,Z ==> Vertex 4 {m}

  WindowProperty:ShadingControl,
    0.5 Surf1-1-1SCONTROL,   !- Name
    InteriorShade,           !- Shading Type
    WINDOW-27-WITHSHADE,     !- Construction with Shading Name
    AlwaysOff,               !- Shading Control Type
    ,                        !- Schedule Name
    25,                      !- Setpoint {W/m2, W or deg C}
    NO,                      !- Shading Control Is Scheduled
    NO,                      !- Glare Control Is Active
    ,                        !- Shading Device Material Name
    ,                        !- Type of Slat Angle Control for Blinds
    ;                        !- Slat Angle Schedule Name

  FenestrationSurface:Detailed,
    0.5 Surf1-1-1-WITHSHADE, !- Name
    WINDOW,                  !- Surface Type
    WINDOW-27-NOSHADE,       !- Construction Name
    0.5 Surf1-1,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    0.5 Surf1-1-1SCONTROL,   !- Shading Control Name
    0.5 Surf1-1-1Frame,      !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    0.34,1.867505,1.077505,  !- X,Y,Z ==> Vertex 1 {m}
    0.34,1.867505,2.922495,  !- X,Y,Z ==> Vertex 2 {m}
    0.34,3.684996,2.922495,  !- X,Y,Z ==> Vertex 3 {m}
    0.34,3.684996,1.077505;  !- X,Y,Z ==> Vertex 4 {m}

  WindowProperty:FrameAndDivider,
    0.5 Surf1-1-1Frame,      !- Name
    7.749513E-02,            !- Frame Width {m}
    0,                       !- Frame Outside Projection {m}
    0,                       !- Frame Inside Projection {m}
    5,                       !- Frame Conductance {W/m2-K}
    1.0,                     !- Ratio of Frame-Edge Glass Conductance to Center-Of-Glass Conductance
    1,                       !- Frame Solar Absorptance
    1,                       !- Frame Visible Absorptance
    0.9,                     !- Frame Thermal Hemispherical Emissivity
    DividedLite,             !- Divider Type
    0,                       !- Divider Width {m}
    0,                       !- Number of Horizontal Dividers
    0,                       !- Number of Vertical Dividers
    0,                       !- Divider Outside Projection {m}
    0,                       !- Divider Inside Projection {m}
    0,                       !- Divider Conductance {W/m2-K}
    1,                       !- Ratio of Divider-Edge Glass Conductance to Center-Of-Glass Conductance
    1,                       !- Divider Solar Absorptance
    1,                       !- Divider Visible Absorptance
    0.9,                     !- Divider Thermal Hemispherical Emissivity
    0.8,                     !- Outside Reveal Solar Absorptance
    0,                       !- Inside Sill Depth {m}
    0.8,                     !- Inside Sill Solar Absorptance
    0,                       !- Inside Reveal Depth {m}
    0.8;                     !- Inside Reveal Solar Absorptance

  Shading:Zone:Detailed,
    0.5 Surf1-2-Vfin1-1,     !- Name
    0.5 Surf1-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -0.1870962,3.8175,3.600981,  !- X,Y,Z ==> Vertex 1 {m}
    -0.1870962,5.735,3.600981,  !- X,Y,Z ==> Vertex 2 {m}
    -0.4469038,5.735,3.450981,  !- X,Y,Z ==> Vertex 3 {m}
    -0.4469038,3.8175,3.450981;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.5 Surf1-2-Vfin2-1,     !- Name
    0.5 Surf1-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -0.1870962,3.8175,3.600981,  !- X,Y,Z ==> Vertex 1 {m}
    -0.1570962,3.8175,3.549019,  !- X,Y,Z ==> Vertex 2 {m}
    -0.4169038,3.8175,3.399019,  !- X,Y,Z ==> Vertex 3 {m}
    -0.4469038,3.8175,3.450981;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.5 Surf1-2-Vfin3-1,     !- Name
    0.5 Surf1-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -0.1870962,5.735,3.600981,  !- X,Y,Z ==> Vertex 1 {m}
    -0.1570962,5.735,3.549019,  !- X,Y,Z ==> Vertex 2 {m}
    -0.4169038,5.735,3.399019,  !- X,Y,Z ==> Vertex 3 {m}
    -0.4469038,5.735,3.450981;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.5 Surf1-2-Vfin4-1,     !- Name
    0.5 Surf1-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -0.1870962,3.8175,3.600981,  !- X,Y,Z ==> Vertex 1 {m}
    -0.1570962,3.8175,3.549019,  !- X,Y,Z ==> Vertex 2 {m}
    -0.1570962,5.735,3.549019,  !- X,Y,Z ==> Vertex 3 {m}
    -0.1870962,5.735,3.600981;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.5 Surf1-2-Vfin5-1,     !- Name
    0.5 Surf1-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -0.4469038,3.8175,3.450981,  !- X,Y,Z ==> Vertex 1 {m}
    -0.4169038,3.8175,3.399019,  !- X,Y,Z ==> Vertex 2 {m}
    -0.4169038,5.735,3.399019,  !- X,Y,Z ==> Vertex 3 {m}
    -0.4469038,5.735,3.450981;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.5 Surf1-2-Vfin1-2,     !- Name
    0.5 Surf1-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -0.1870962,3.8175,3.300981,  !- X,Y,Z ==> Vertex 1 {m}
    -0.1870962,5.735,3.300981,  !- X,Y,Z ==> Vertex 2 {m}
    -0.4469038,5.735,3.150981,  !- X,Y,Z ==> Vertex 3 {m}
    -0.4469038,3.8175,3.150981;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.5 Surf1-2-Vfin2-2,     !- Name
    0.5 Surf1-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -0.1870962,3.8175,3.300981,  !- X,Y,Z ==> Vertex 1 {m}
    -0.1570962,3.8175,3.249019,  !- X,Y,Z ==> Vertex 2 {m}
    -0.4169038,3.8175,3.099019,  !- X,Y,Z ==> Vertex 3 {m}
    -0.4469038,3.8175,3.150981;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.5 Surf1-2-Vfin3-2,     !- Name
    0.5 Surf1-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -0.1870962,5.735,3.300981,  !- X,Y,Z ==> Vertex 1 {m}
    -0.1570962,5.735,3.249019,  !- X,Y,Z ==> Vertex 2 {m}
    -0.4169038,5.735,3.099019,  !- X,Y,Z ==> Vertex 3 {m}
    -0.4469038,5.735,3.150981;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.5 Surf1-2-Vfin4-2,     !- Name
    0.5 Surf1-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -0.1870962,3.8175,3.300981,  !- X,Y,Z ==> Vertex 1 {m}
    -0.1570962,3.8175,3.249019,  !- X,Y,Z ==> Vertex 2 {m}
    -0.1570962,5.735,3.249019,  !- X,Y,Z ==> Vertex 3 {m}
    -0.1870962,5.735,3.300981;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.5 Surf1-2-Vfin5-2,     !- Name
    0.5 Surf1-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -0.4469038,3.8175,3.150981,  !- X,Y,Z ==> Vertex 1 {m}
    -0.4169038,3.8175,3.099019,  !- X,Y,Z ==> Vertex 2 {m}
    -0.4169038,5.735,3.099019,  !- X,Y,Z ==> Vertex 3 {m}
    -0.4469038,5.735,3.150981;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.5 Surf1-2-Vfin1-3,     !- Name
    0.5 Surf1-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -0.1870962,3.8175,3.000981,  !- X,Y,Z ==> Vertex 1 {m}
    -0.1870962,5.735,3.000981,  !- X,Y,Z ==> Vertex 2 {m}
    -0.4469038,5.735,2.850981,  !- X,Y,Z ==> Vertex 3 {m}
    -0.4469038,3.8175,2.850981;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.5 Surf1-2-Vfin2-3,     !- Name
    0.5 Surf1-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -0.1870962,3.8175,3.000981,  !- X,Y,Z ==> Vertex 1 {m}
    -0.1570962,3.8175,2.949019,  !- X,Y,Z ==> Vertex 2 {m}
    -0.4169038,3.8175,2.799019,  !- X,Y,Z ==> Vertex 3 {m}
    -0.4469038,3.8175,2.850981;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.5 Surf1-2-Vfin3-3,     !- Name
    0.5 Surf1-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -0.1870962,5.735,3.000981,  !- X,Y,Z ==> Vertex 1 {m}
    -0.1570962,5.735,2.949019,  !- X,Y,Z ==> Vertex 2 {m}
    -0.4169038,5.735,2.799019,  !- X,Y,Z ==> Vertex 3 {m}
    -0.4469038,5.735,2.850981;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.5 Surf1-2-Vfin4-3,     !- Name
    0.5 Surf1-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -0.1870962,3.8175,3.000981,  !- X,Y,Z ==> Vertex 1 {m}
    -0.1570962,3.8175,2.949019,  !- X,Y,Z ==> Vertex 2 {m}
    -0.1570962,5.735,2.949019,  !- X,Y,Z ==> Vertex 3 {m}
    -0.1870962,5.735,3.000981;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.5 Surf1-2-Vfin5-3,     !- Name
    0.5 Surf1-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -0.4469038,3.8175,2.850981,  !- X,Y,Z ==> Vertex 1 {m}
    -0.4169038,3.8175,2.799019,  !- X,Y,Z ==> Vertex 2 {m}
    -0.4169038,5.735,2.799019,  !- X,Y,Z ==> Vertex 3 {m}
    -0.4469038,5.735,2.850981;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.5 Surf1-2-Vfin1-4,     !- Name
    0.5 Surf1-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -0.1870962,3.8175,2.700981,  !- X,Y,Z ==> Vertex 1 {m}
    -0.1870962,5.735,2.700981,  !- X,Y,Z ==> Vertex 2 {m}
    -0.4469038,5.735,2.550981,  !- X,Y,Z ==> Vertex 3 {m}
    -0.4469038,3.8175,2.550981;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.5 Surf1-2-Vfin2-4,     !- Name
    0.5 Surf1-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -0.1870962,3.8175,2.700981,  !- X,Y,Z ==> Vertex 1 {m}
    -0.1570962,3.8175,2.649019,  !- X,Y,Z ==> Vertex 2 {m}
    -0.4169038,3.8175,2.499019,  !- X,Y,Z ==> Vertex 3 {m}
    -0.4469038,3.8175,2.550981;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.5 Surf1-2-Vfin3-4,     !- Name
    0.5 Surf1-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -0.1870962,5.735,2.700981,  !- X,Y,Z ==> Vertex 1 {m}
    -0.1570962,5.735,2.649019,  !- X,Y,Z ==> Vertex 2 {m}
    -0.4169038,5.735,2.499019,  !- X,Y,Z ==> Vertex 3 {m}
    -0.4469038,5.735,2.550981;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.5 Surf1-2-Vfin4-4,     !- Name
    0.5 Surf1-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -0.1870962,3.8175,2.700981,  !- X,Y,Z ==> Vertex 1 {m}
    -0.1570962,3.8175,2.649019,  !- X,Y,Z ==> Vertex 2 {m}
    -0.1570962,5.735,2.649019,  !- X,Y,Z ==> Vertex 3 {m}
    -0.1870962,5.735,2.700981;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.5 Surf1-2-Vfin5-4,     !- Name
    0.5 Surf1-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -0.4469038,3.8175,2.550981,  !- X,Y,Z ==> Vertex 1 {m}
    -0.4169038,3.8175,2.499019,  !- X,Y,Z ==> Vertex 2 {m}
    -0.4169038,5.735,2.499019,  !- X,Y,Z ==> Vertex 3 {m}
    -0.4469038,5.735,2.550981;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.5 Surf1-2-Vfin1-5,     !- Name
    0.5 Surf1-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -0.1870962,3.8175,2.400981,  !- X,Y,Z ==> Vertex 1 {m}
    -0.1870962,5.735,2.400981,  !- X,Y,Z ==> Vertex 2 {m}
    -0.4469038,5.735,2.250981,  !- X,Y,Z ==> Vertex 3 {m}
    -0.4469038,3.8175,2.250981;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.5 Surf1-2-Vfin2-5,     !- Name
    0.5 Surf1-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -0.1870962,3.8175,2.400981,  !- X,Y,Z ==> Vertex 1 {m}
    -0.1570962,3.8175,2.349019,  !- X,Y,Z ==> Vertex 2 {m}
    -0.4169038,3.8175,2.199019,  !- X,Y,Z ==> Vertex 3 {m}
    -0.4469038,3.8175,2.250981;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.5 Surf1-2-Vfin3-5,     !- Name
    0.5 Surf1-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -0.1870962,5.735,2.400981,  !- X,Y,Z ==> Vertex 1 {m}
    -0.1570962,5.735,2.349019,  !- X,Y,Z ==> Vertex 2 {m}
    -0.4169038,5.735,2.199019,  !- X,Y,Z ==> Vertex 3 {m}
    -0.4469038,5.735,2.250981;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.5 Surf1-2-Vfin4-5,     !- Name
    0.5 Surf1-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -0.1870962,3.8175,2.400981,  !- X,Y,Z ==> Vertex 1 {m}
    -0.1570962,3.8175,2.349019,  !- X,Y,Z ==> Vertex 2 {m}
    -0.1570962,5.735,2.349019,  !- X,Y,Z ==> Vertex 3 {m}
    -0.1870962,5.735,2.400981;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.5 Surf1-2-Vfin5-5,     !- Name
    0.5 Surf1-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -0.4469038,3.8175,2.250981,  !- X,Y,Z ==> Vertex 1 {m}
    -0.4169038,3.8175,2.199019,  !- X,Y,Z ==> Vertex 2 {m}
    -0.4169038,5.735,2.199019,  !- X,Y,Z ==> Vertex 3 {m}
    -0.4469038,5.735,2.250981;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.5 Surf1-2-Vfin1-6,     !- Name
    0.5 Surf1-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -0.1870962,3.8175,2.100981,  !- X,Y,Z ==> Vertex 1 {m}
    -0.1870962,5.735,2.100981,  !- X,Y,Z ==> Vertex 2 {m}
    -0.4469038,5.735,1.950981,  !- X,Y,Z ==> Vertex 3 {m}
    -0.4469038,3.8175,1.950981;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.5 Surf1-2-Vfin2-6,     !- Name
    0.5 Surf1-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -0.1870962,3.8175,2.100981,  !- X,Y,Z ==> Vertex 1 {m}
    -0.1570962,3.8175,2.049019,  !- X,Y,Z ==> Vertex 2 {m}
    -0.4169038,3.8175,1.899019,  !- X,Y,Z ==> Vertex 3 {m}
    -0.4469038,3.8175,1.950981;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.5 Surf1-2-Vfin3-6,     !- Name
    0.5 Surf1-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -0.1870962,5.735,2.100981,  !- X,Y,Z ==> Vertex 1 {m}
    -0.1570962,5.735,2.049019,  !- X,Y,Z ==> Vertex 2 {m}
    -0.4169038,5.735,1.899019,  !- X,Y,Z ==> Vertex 3 {m}
    -0.4469038,5.735,1.950981;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.5 Surf1-2-Vfin4-6,     !- Name
    0.5 Surf1-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -0.1870962,3.8175,2.100981,  !- X,Y,Z ==> Vertex 1 {m}
    -0.1570962,3.8175,2.049019,  !- X,Y,Z ==> Vertex 2 {m}
    -0.1570962,5.735,2.049019,  !- X,Y,Z ==> Vertex 3 {m}
    -0.1870962,5.735,2.100981;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.5 Surf1-2-Vfin5-6,     !- Name
    0.5 Surf1-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -0.4469038,3.8175,1.950981,  !- X,Y,Z ==> Vertex 1 {m}
    -0.4169038,3.8175,1.899019,  !- X,Y,Z ==> Vertex 2 {m}
    -0.4169038,5.735,1.899019,  !- X,Y,Z ==> Vertex 3 {m}
    -0.4469038,5.735,1.950981;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.5 Surf1-2-Vfin1-7,     !- Name
    0.5 Surf1-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -0.1870962,3.8175,1.800981,  !- X,Y,Z ==> Vertex 1 {m}
    -0.1870962,5.735,1.800981,  !- X,Y,Z ==> Vertex 2 {m}
    -0.4469039,5.735,1.650981,  !- X,Y,Z ==> Vertex 3 {m}
    -0.4469039,3.8175,1.650981;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.5 Surf1-2-Vfin2-7,     !- Name
    0.5 Surf1-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -0.1870962,3.8175,1.800981,  !- X,Y,Z ==> Vertex 1 {m}
    -0.1570962,3.8175,1.749019,  !- X,Y,Z ==> Vertex 2 {m}
    -0.4169039,3.8175,1.599019,  !- X,Y,Z ==> Vertex 3 {m}
    -0.4469039,3.8175,1.650981;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.5 Surf1-2-Vfin3-7,     !- Name
    0.5 Surf1-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -0.1870962,5.735,1.800981,  !- X,Y,Z ==> Vertex 1 {m}
    -0.1570962,5.735,1.749019,  !- X,Y,Z ==> Vertex 2 {m}
    -0.4169039,5.735,1.599019,  !- X,Y,Z ==> Vertex 3 {m}
    -0.4469039,5.735,1.650981;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.5 Surf1-2-Vfin4-7,     !- Name
    0.5 Surf1-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -0.1870962,3.8175,1.800981,  !- X,Y,Z ==> Vertex 1 {m}
    -0.1570962,3.8175,1.749019,  !- X,Y,Z ==> Vertex 2 {m}
    -0.1570962,5.735,1.749019,  !- X,Y,Z ==> Vertex 3 {m}
    -0.1870962,5.735,1.800981;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.5 Surf1-2-Vfin5-7,     !- Name
    0.5 Surf1-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -0.4469039,3.8175,1.650981,  !- X,Y,Z ==> Vertex 1 {m}
    -0.4169039,3.8175,1.599019,  !- X,Y,Z ==> Vertex 2 {m}
    -0.4169039,5.735,1.599019,  !- X,Y,Z ==> Vertex 3 {m}
    -0.4469039,5.735,1.650981;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.5 Surf1-2-Vfin1-8,     !- Name
    0.5 Surf1-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -0.1870962,3.8175,1.500981,  !- X,Y,Z ==> Vertex 1 {m}
    -0.1870962,5.735,1.500981,  !- X,Y,Z ==> Vertex 2 {m}
    -0.4469039,5.735,1.350981,  !- X,Y,Z ==> Vertex 3 {m}
    -0.4469039,3.8175,1.350981;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.5 Surf1-2-Vfin2-8,     !- Name
    0.5 Surf1-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -0.1870962,3.8175,1.500981,  !- X,Y,Z ==> Vertex 1 {m}
    -0.1570962,3.8175,1.449019,  !- X,Y,Z ==> Vertex 2 {m}
    -0.4169039,3.8175,1.299019,  !- X,Y,Z ==> Vertex 3 {m}
    -0.4469039,3.8175,1.350981;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.5 Surf1-2-Vfin3-8,     !- Name
    0.5 Surf1-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -0.1870962,5.735,1.500981,  !- X,Y,Z ==> Vertex 1 {m}
    -0.1570962,5.735,1.449019,  !- X,Y,Z ==> Vertex 2 {m}
    -0.4169039,5.735,1.299019,  !- X,Y,Z ==> Vertex 3 {m}
    -0.4469039,5.735,1.350981;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.5 Surf1-2-Vfin4-8,     !- Name
    0.5 Surf1-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -0.1870962,3.8175,1.500981,  !- X,Y,Z ==> Vertex 1 {m}
    -0.1570962,3.8175,1.449019,  !- X,Y,Z ==> Vertex 2 {m}
    -0.1570962,5.735,1.449019,  !- X,Y,Z ==> Vertex 3 {m}
    -0.1870962,5.735,1.500981;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.5 Surf1-2-Vfin5-8,     !- Name
    0.5 Surf1-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -0.4469039,3.8175,1.350981,  !- X,Y,Z ==> Vertex 1 {m}
    -0.4169039,3.8175,1.299019,  !- X,Y,Z ==> Vertex 2 {m}
    -0.4169039,5.735,1.299019,  !- X,Y,Z ==> Vertex 3 {m}
    -0.4469039,5.735,1.350981;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.5 Surf1-2-Vfin1-9,     !- Name
    0.5 Surf1-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -0.1870962,3.8175,1.200981,  !- X,Y,Z ==> Vertex 1 {m}
    -0.1870962,5.735,1.200981,  !- X,Y,Z ==> Vertex 2 {m}
    -0.4469039,5.735,1.050981,  !- X,Y,Z ==> Vertex 3 {m}
    -0.4469039,3.8175,1.050981;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.5 Surf1-2-Vfin2-9,     !- Name
    0.5 Surf1-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -0.1870962,3.8175,1.200981,  !- X,Y,Z ==> Vertex 1 {m}
    -0.1570962,3.8175,1.149019,  !- X,Y,Z ==> Vertex 2 {m}
    -0.4169039,3.8175,0.9990191,  !- X,Y,Z ==> Vertex 3 {m}
    -0.4469039,3.8175,1.050981;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.5 Surf1-2-Vfin3-9,     !- Name
    0.5 Surf1-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -0.1870962,5.735,1.200981,  !- X,Y,Z ==> Vertex 1 {m}
    -0.1570962,5.735,1.149019,  !- X,Y,Z ==> Vertex 2 {m}
    -0.4169039,5.735,0.9990191,  !- X,Y,Z ==> Vertex 3 {m}
    -0.4469039,5.735,1.050981;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.5 Surf1-2-Vfin4-9,     !- Name
    0.5 Surf1-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -0.1870962,3.8175,1.200981,  !- X,Y,Z ==> Vertex 1 {m}
    -0.1570962,3.8175,1.149019,  !- X,Y,Z ==> Vertex 2 {m}
    -0.1570962,5.735,1.149019,  !- X,Y,Z ==> Vertex 3 {m}
    -0.1870962,5.735,1.200981;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.5 Surf1-2-Vfin5-9,     !- Name
    0.5 Surf1-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -0.4469039,3.8175,1.050981,  !- X,Y,Z ==> Vertex 1 {m}
    -0.4169039,3.8175,0.9990191,  !- X,Y,Z ==> Vertex 2 {m}
    -0.4169039,5.735,0.9990191,  !- X,Y,Z ==> Vertex 3 {m}
    -0.4469039,5.735,1.050981;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.5 Surf1-2-Vfin1-10,    !- Name
    0.5 Surf1-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -0.1870962,3.8175,0.9009807,  !- X,Y,Z ==> Vertex 1 {m}
    -0.1870962,5.735,0.9009807,  !- X,Y,Z ==> Vertex 2 {m}
    -0.4469039,5.735,0.7509807,  !- X,Y,Z ==> Vertex 3 {m}
    -0.4469039,3.8175,0.7509807;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.5 Surf1-2-Vfin2-10,    !- Name
    0.5 Surf1-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -0.1870962,3.8175,0.9009807,  !- X,Y,Z ==> Vertex 1 {m}
    -0.1570962,3.8175,0.8490192,  !- X,Y,Z ==> Vertex 2 {m}
    -0.4169039,3.8175,0.6990192,  !- X,Y,Z ==> Vertex 3 {m}
    -0.4469039,3.8175,0.7509807;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.5 Surf1-2-Vfin3-10,    !- Name
    0.5 Surf1-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -0.1870962,5.735,0.9009807,  !- X,Y,Z ==> Vertex 1 {m}
    -0.1570962,5.735,0.8490192,  !- X,Y,Z ==> Vertex 2 {m}
    -0.4169039,5.735,0.6990192,  !- X,Y,Z ==> Vertex 3 {m}
    -0.4469039,5.735,0.7509807;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.5 Surf1-2-Vfin4-10,    !- Name
    0.5 Surf1-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -0.1870962,3.8175,0.9009807,  !- X,Y,Z ==> Vertex 1 {m}
    -0.1570962,3.8175,0.8490192,  !- X,Y,Z ==> Vertex 2 {m}
    -0.1570962,5.735,0.8490192,  !- X,Y,Z ==> Vertex 3 {m}
    -0.1870962,5.735,0.9009807;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.5 Surf1-2-Vfin5-10,    !- Name
    0.5 Surf1-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -0.4469039,3.8175,0.7509807,  !- X,Y,Z ==> Vertex 1 {m}
    -0.4169039,3.8175,0.6990192,  !- X,Y,Z ==> Vertex 2 {m}
    -0.4169039,5.735,0.6990192,  !- X,Y,Z ==> Vertex 3 {m}
    -0.4469039,5.735,0.7509807;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.5 Surf1-2-Vfin1-11,    !- Name
    0.5 Surf1-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -0.1870963,3.8175,0.6009808,  !- X,Y,Z ==> Vertex 1 {m}
    -0.1870963,5.735,0.6009808,  !- X,Y,Z ==> Vertex 2 {m}
    -0.4469039,5.735,0.4509808,  !- X,Y,Z ==> Vertex 3 {m}
    -0.4469039,3.8175,0.4509808;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.5 Surf1-2-Vfin2-11,    !- Name
    0.5 Surf1-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -0.1870963,3.8175,0.6009808,  !- X,Y,Z ==> Vertex 1 {m}
    -0.1570963,3.8175,0.5490192,  !- X,Y,Z ==> Vertex 2 {m}
    -0.4169039,3.8175,0.3990192,  !- X,Y,Z ==> Vertex 3 {m}
    -0.4469039,3.8175,0.4509808;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.5 Surf1-2-Vfin3-11,    !- Name
    0.5 Surf1-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -0.1870963,5.735,0.6009808,  !- X,Y,Z ==> Vertex 1 {m}
    -0.1570963,5.735,0.5490192,  !- X,Y,Z ==> Vertex 2 {m}
    -0.4169039,5.735,0.3990192,  !- X,Y,Z ==> Vertex 3 {m}
    -0.4469039,5.735,0.4509808;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.5 Surf1-2-Vfin4-11,    !- Name
    0.5 Surf1-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -0.1870963,3.8175,0.6009808,  !- X,Y,Z ==> Vertex 1 {m}
    -0.1570963,3.8175,0.5490192,  !- X,Y,Z ==> Vertex 2 {m}
    -0.1570963,5.735,0.5490192,  !- X,Y,Z ==> Vertex 3 {m}
    -0.1870963,5.735,0.6009808;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.5 Surf1-2-Vfin5-11,    !- Name
    0.5 Surf1-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -0.4469039,3.8175,0.4509808,  !- X,Y,Z ==> Vertex 1 {m}
    -0.4169039,3.8175,0.3990192,  !- X,Y,Z ==> Vertex 2 {m}
    -0.4169039,5.735,0.3990192,  !- X,Y,Z ==> Vertex 3 {m}
    -0.4469039,5.735,0.4509808;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.5 Surf1-2-Vfin1-12,    !- Name
    0.5 Surf1-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -0.1870963,3.8175,0.3009808,  !- X,Y,Z ==> Vertex 1 {m}
    -0.1870963,5.735,0.3009808,  !- X,Y,Z ==> Vertex 2 {m}
    -0.4469039,5.735,0.1509808,  !- X,Y,Z ==> Vertex 3 {m}
    -0.4469039,3.8175,0.1509808;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.5 Surf1-2-Vfin2-12,    !- Name
    0.5 Surf1-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -0.1870963,3.8175,0.3009808,  !- X,Y,Z ==> Vertex 1 {m}
    -0.1570963,3.8175,0.2490193,  !- X,Y,Z ==> Vertex 2 {m}
    -0.4169039,3.8175,9.901928E-02,  !- X,Y,Z ==> Vertex 3 {m}
    -0.4469039,3.8175,0.1509808;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.5 Surf1-2-Vfin3-12,    !- Name
    0.5 Surf1-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -0.1870963,5.735,0.3009808,  !- X,Y,Z ==> Vertex 1 {m}
    -0.1570963,5.735,0.2490193,  !- X,Y,Z ==> Vertex 2 {m}
    -0.4169039,5.735,9.901928E-02,  !- X,Y,Z ==> Vertex 3 {m}
    -0.4469039,5.735,0.1509808;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.5 Surf1-2-Vfin4-12,    !- Name
    0.5 Surf1-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -0.1870963,3.8175,0.3009808,  !- X,Y,Z ==> Vertex 1 {m}
    -0.1570963,3.8175,0.2490193,  !- X,Y,Z ==> Vertex 2 {m}
    -0.1570963,5.735,0.2490193,  !- X,Y,Z ==> Vertex 3 {m}
    -0.1870963,5.735,0.3009808;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.5 Surf1-2-Vfin5-12,    !- Name
    0.5 Surf1-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -0.4469039,3.8175,0.1509808,  !- X,Y,Z ==> Vertex 1 {m}
    -0.4169039,3.8175,9.901928E-02,  !- X,Y,Z ==> Vertex 2 {m}
    -0.4169039,5.735,9.901928E-02,  !- X,Y,Z ==> Vertex 3 {m}
    -0.4469039,5.735,0.1509808;  !- X,Y,Z ==> Vertex 4 {m}

  WindowProperty:ShadingControl,
    0.5 Surf1-2-1SCONTROL,   !- Name
    InteriorShade,           !- Shading Type
    WINDOW-27-WITHSHADE,     !- Construction with Shading Name
    AlwaysOff,               !- Shading Control Type
    ,                        !- Schedule Name
    25,                      !- Setpoint {W/m2, W or deg C}
    NO,                      !- Shading Control Is Scheduled
    NO,                      !- Glare Control Is Active
    ,                        !- Shading Device Material Name
    ,                        !- Type of Slat Angle Control for Blinds
    ;                        !- Slat Angle Schedule Name

  FenestrationSurface:Detailed,
    0.5 Surf1-1-2-WITHSHADE, !- Name
    WINDOW,                  !- Surface Type
    WINDOW-27-NOSHADE,       !- Construction Name
    0.5 Surf1-1,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    0.5 Surf1-2-1SCONTROL,   !- Shading Control Name
    0.5 Surf1-1-2Frame,      !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    0.34,3.893901,1.076401,  !- X,Y,Z ==> Vertex 1 {m}
    0.34,3.893901,2.923599,  !- X,Y,Z ==> Vertex 2 {m}
    0.34,5.6586,2.923599,  !- X,Y,Z ==> Vertex 3 {m}
    0.34,5.6586,1.076401;  !- X,Y,Z ==> Vertex 4 {m}

  WindowProperty:FrameAndDivider,
    0.5 Surf1-1-2Frame,      !- Name
    7.639052E-02,            !- Frame Width {m}
    0,                       !- Frame Outside Projection {m}
    0,                       !- Frame Inside Projection {m}
    5,                       !- Frame Conductance {W/m2-K}
    1.0,                     !- Ratio of Frame-Edge Glass Conductance to Center-Of-Glass Conductance
    1,                       !- Frame Solar Absorptance
    1,                       !- Frame Visible Absorptance
    0.9,                     !- Frame Thermal Hemispherical Emissivity
    DividedLite,             !- Divider Type
    0,                       !- Divider Width {m}
    0,                       !- Number of Horizontal Dividers
    0,                       !- Number of Vertical Dividers
    0,                       !- Divider Outside Projection {m}
    0,                       !- Divider Inside Projection {m}
    0,                       !- Divider Conductance {W/m2-K}
    1,                       !- Ratio of Divider-Edge Glass Conductance to Center-Of-Glass Conductance
    1,                       !- Divider Solar Absorptance
    1,                       !- Divider Visible Absorptance
    0.9,                     !- Divider Thermal Hemispherical Emissivity
    0.8,                     !- Outside Reveal Solar Absorptance
    0,                       !- Inside Sill Depth {m}
    0.8,                     !- Inside Sill Solar Absorptance
    0,                       !- Inside Reveal Depth {m}
    0.8;                     !- Inside Reveal Solar Absorptance

  Shading:Zone:Detailed,
    0.5 Surf1-3-Vfin1-1,     !- Name
    0.5 Surf1-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -0.1870962,8.295898,3.600981,  !- X,Y,Z ==> Vertex 1 {m}
    -0.1870962,10.2684,3.600981,  !- X,Y,Z ==> Vertex 2 {m}
    -0.4469038,10.2684,3.450981,  !- X,Y,Z ==> Vertex 3 {m}
    -0.4469038,8.295898,3.450981;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.5 Surf1-3-Vfin2-1,     !- Name
    0.5 Surf1-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -0.1870962,8.295898,3.600981,  !- X,Y,Z ==> Vertex 1 {m}
    -0.1570962,8.295898,3.549019,  !- X,Y,Z ==> Vertex 2 {m}
    -0.4169038,8.295898,3.399019,  !- X,Y,Z ==> Vertex 3 {m}
    -0.4469038,8.295898,3.450981;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.5 Surf1-3-Vfin3-1,     !- Name
    0.5 Surf1-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -0.1870962,10.2684,3.600981,  !- X,Y,Z ==> Vertex 1 {m}
    -0.1570962,10.2684,3.549019,  !- X,Y,Z ==> Vertex 2 {m}
    -0.4169038,10.2684,3.399019,  !- X,Y,Z ==> Vertex 3 {m}
    -0.4469038,10.2684,3.450981;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.5 Surf1-3-Vfin4-1,     !- Name
    0.5 Surf1-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -0.1870962,8.295898,3.600981,  !- X,Y,Z ==> Vertex 1 {m}
    -0.1570962,8.295898,3.549019,  !- X,Y,Z ==> Vertex 2 {m}
    -0.1570962,10.2684,3.549019,  !- X,Y,Z ==> Vertex 3 {m}
    -0.1870962,10.2684,3.600981;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.5 Surf1-3-Vfin5-1,     !- Name
    0.5 Surf1-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -0.4469038,8.295898,3.450981,  !- X,Y,Z ==> Vertex 1 {m}
    -0.4169038,8.295898,3.399019,  !- X,Y,Z ==> Vertex 2 {m}
    -0.4169038,10.2684,3.399019,  !- X,Y,Z ==> Vertex 3 {m}
    -0.4469038,10.2684,3.450981;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.5 Surf1-3-Vfin1-2,     !- Name
    0.5 Surf1-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -0.1870962,8.295898,3.300981,  !- X,Y,Z ==> Vertex 1 {m}
    -0.1870962,10.2684,3.300981,  !- X,Y,Z ==> Vertex 2 {m}
    -0.4469038,10.2684,3.150981,  !- X,Y,Z ==> Vertex 3 {m}
    -0.4469038,8.295898,3.150981;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.5 Surf1-3-Vfin2-2,     !- Name
    0.5 Surf1-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -0.1870962,8.295898,3.300981,  !- X,Y,Z ==> Vertex 1 {m}
    -0.1570962,8.295898,3.249019,  !- X,Y,Z ==> Vertex 2 {m}
    -0.4169038,8.295898,3.099019,  !- X,Y,Z ==> Vertex 3 {m}
    -0.4469038,8.295898,3.150981;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.5 Surf1-3-Vfin3-2,     !- Name
    0.5 Surf1-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -0.1870962,10.2684,3.300981,  !- X,Y,Z ==> Vertex 1 {m}
    -0.1570962,10.2684,3.249019,  !- X,Y,Z ==> Vertex 2 {m}
    -0.4169038,10.2684,3.099019,  !- X,Y,Z ==> Vertex 3 {m}
    -0.4469038,10.2684,3.150981;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.5 Surf1-3-Vfin4-2,     !- Name
    0.5 Surf1-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -0.1870962,8.295898,3.300981,  !- X,Y,Z ==> Vertex 1 {m}
    -0.1570962,8.295898,3.249019,  !- X,Y,Z ==> Vertex 2 {m}
    -0.1570962,10.2684,3.249019,  !- X,Y,Z ==> Vertex 3 {m}
    -0.1870962,10.2684,3.300981;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.5 Surf1-3-Vfin5-2,     !- Name
    0.5 Surf1-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -0.4469038,8.295898,3.150981,  !- X,Y,Z ==> Vertex 1 {m}
    -0.4169038,8.295898,3.099019,  !- X,Y,Z ==> Vertex 2 {m}
    -0.4169038,10.2684,3.099019,  !- X,Y,Z ==> Vertex 3 {m}
    -0.4469038,10.2684,3.150981;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.5 Surf1-3-Vfin1-3,     !- Name
    0.5 Surf1-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -0.1870962,8.295898,3.000981,  !- X,Y,Z ==> Vertex 1 {m}
    -0.1870962,10.2684,3.000981,  !- X,Y,Z ==> Vertex 2 {m}
    -0.4469038,10.2684,2.850981,  !- X,Y,Z ==> Vertex 3 {m}
    -0.4469038,8.295898,2.850981;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.5 Surf1-3-Vfin2-3,     !- Name
    0.5 Surf1-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -0.1870962,8.295898,3.000981,  !- X,Y,Z ==> Vertex 1 {m}
    -0.1570962,8.295898,2.949019,  !- X,Y,Z ==> Vertex 2 {m}
    -0.4169038,8.295898,2.799019,  !- X,Y,Z ==> Vertex 3 {m}
    -0.4469038,8.295898,2.850981;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.5 Surf1-3-Vfin3-3,     !- Name
    0.5 Surf1-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -0.1870962,10.2684,3.000981,  !- X,Y,Z ==> Vertex 1 {m}
    -0.1570962,10.2684,2.949019,  !- X,Y,Z ==> Vertex 2 {m}
    -0.4169038,10.2684,2.799019,  !- X,Y,Z ==> Vertex 3 {m}
    -0.4469038,10.2684,2.850981;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.5 Surf1-3-Vfin4-3,     !- Name
    0.5 Surf1-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -0.1870962,8.295898,3.000981,  !- X,Y,Z ==> Vertex 1 {m}
    -0.1570962,8.295898,2.949019,  !- X,Y,Z ==> Vertex 2 {m}
    -0.1570962,10.2684,2.949019,  !- X,Y,Z ==> Vertex 3 {m}
    -0.1870962,10.2684,3.000981;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.5 Surf1-3-Vfin5-3,     !- Name
    0.5 Surf1-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -0.4469038,8.295898,2.850981,  !- X,Y,Z ==> Vertex 1 {m}
    -0.4169038,8.295898,2.799019,  !- X,Y,Z ==> Vertex 2 {m}
    -0.4169038,10.2684,2.799019,  !- X,Y,Z ==> Vertex 3 {m}
    -0.4469038,10.2684,2.850981;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.5 Surf1-3-Vfin1-4,     !- Name
    0.5 Surf1-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -0.1870962,8.295898,2.700981,  !- X,Y,Z ==> Vertex 1 {m}
    -0.1870962,10.2684,2.700981,  !- X,Y,Z ==> Vertex 2 {m}
    -0.4469038,10.2684,2.550981,  !- X,Y,Z ==> Vertex 3 {m}
    -0.4469038,8.295898,2.550981;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.5 Surf1-3-Vfin2-4,     !- Name
    0.5 Surf1-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -0.1870962,8.295898,2.700981,  !- X,Y,Z ==> Vertex 1 {m}
    -0.1570962,8.295898,2.649019,  !- X,Y,Z ==> Vertex 2 {m}
    -0.4169038,8.295898,2.499019,  !- X,Y,Z ==> Vertex 3 {m}
    -0.4469038,8.295898,2.550981;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.5 Surf1-3-Vfin3-4,     !- Name
    0.5 Surf1-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -0.1870962,10.2684,2.700981,  !- X,Y,Z ==> Vertex 1 {m}
    -0.1570962,10.2684,2.649019,  !- X,Y,Z ==> Vertex 2 {m}
    -0.4169038,10.2684,2.499019,  !- X,Y,Z ==> Vertex 3 {m}
    -0.4469038,10.2684,2.550981;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.5 Surf1-3-Vfin4-4,     !- Name
    0.5 Surf1-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -0.1870962,8.295898,2.700981,  !- X,Y,Z ==> Vertex 1 {m}
    -0.1570962,8.295898,2.649019,  !- X,Y,Z ==> Vertex 2 {m}
    -0.1570962,10.2684,2.649019,  !- X,Y,Z ==> Vertex 3 {m}
    -0.1870962,10.2684,2.700981;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.5 Surf1-3-Vfin5-4,     !- Name
    0.5 Surf1-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -0.4469038,8.295898,2.550981,  !- X,Y,Z ==> Vertex 1 {m}
    -0.4169038,8.295898,2.499019,  !- X,Y,Z ==> Vertex 2 {m}
    -0.4169038,10.2684,2.499019,  !- X,Y,Z ==> Vertex 3 {m}
    -0.4469038,10.2684,2.550981;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.5 Surf1-3-Vfin1-5,     !- Name
    0.5 Surf1-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -0.1870962,8.295898,2.400981,  !- X,Y,Z ==> Vertex 1 {m}
    -0.1870962,10.2684,2.400981,  !- X,Y,Z ==> Vertex 2 {m}
    -0.4469038,10.2684,2.250981,  !- X,Y,Z ==> Vertex 3 {m}
    -0.4469038,8.295898,2.250981;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.5 Surf1-3-Vfin2-5,     !- Name
    0.5 Surf1-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -0.1870962,8.295898,2.400981,  !- X,Y,Z ==> Vertex 1 {m}
    -0.1570962,8.295898,2.349019,  !- X,Y,Z ==> Vertex 2 {m}
    -0.4169038,8.295898,2.199019,  !- X,Y,Z ==> Vertex 3 {m}
    -0.4469038,8.295898,2.250981;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.5 Surf1-3-Vfin3-5,     !- Name
    0.5 Surf1-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -0.1870962,10.2684,2.400981,  !- X,Y,Z ==> Vertex 1 {m}
    -0.1570962,10.2684,2.349019,  !- X,Y,Z ==> Vertex 2 {m}
    -0.4169038,10.2684,2.199019,  !- X,Y,Z ==> Vertex 3 {m}
    -0.4469038,10.2684,2.250981;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.5 Surf1-3-Vfin4-5,     !- Name
    0.5 Surf1-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -0.1870962,8.295898,2.400981,  !- X,Y,Z ==> Vertex 1 {m}
    -0.1570962,8.295898,2.349019,  !- X,Y,Z ==> Vertex 2 {m}
    -0.1570962,10.2684,2.349019,  !- X,Y,Z ==> Vertex 3 {m}
    -0.1870962,10.2684,2.400981;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.5 Surf1-3-Vfin5-5,     !- Name
    0.5 Surf1-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -0.4469038,8.295898,2.250981,  !- X,Y,Z ==> Vertex 1 {m}
    -0.4169038,8.295898,2.199019,  !- X,Y,Z ==> Vertex 2 {m}
    -0.4169038,10.2684,2.199019,  !- X,Y,Z ==> Vertex 3 {m}
    -0.4469038,10.2684,2.250981;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.5 Surf1-3-Vfin1-6,     !- Name
    0.5 Surf1-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -0.1870962,8.295898,2.100981,  !- X,Y,Z ==> Vertex 1 {m}
    -0.1870962,10.2684,2.100981,  !- X,Y,Z ==> Vertex 2 {m}
    -0.4469038,10.2684,1.950981,  !- X,Y,Z ==> Vertex 3 {m}
    -0.4469038,8.295898,1.950981;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.5 Surf1-3-Vfin2-6,     !- Name
    0.5 Surf1-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -0.1870962,8.295898,2.100981,  !- X,Y,Z ==> Vertex 1 {m}
    -0.1570962,8.295898,2.049019,  !- X,Y,Z ==> Vertex 2 {m}
    -0.4169038,8.295898,1.899019,  !- X,Y,Z ==> Vertex 3 {m}
    -0.4469038,8.295898,1.950981;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.5 Surf1-3-Vfin3-6,     !- Name
    0.5 Surf1-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -0.1870962,10.2684,2.100981,  !- X,Y,Z ==> Vertex 1 {m}
    -0.1570962,10.2684,2.049019,  !- X,Y,Z ==> Vertex 2 {m}
    -0.4169038,10.2684,1.899019,  !- X,Y,Z ==> Vertex 3 {m}
    -0.4469038,10.2684,1.950981;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.5 Surf1-3-Vfin4-6,     !- Name
    0.5 Surf1-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -0.1870962,8.295898,2.100981,  !- X,Y,Z ==> Vertex 1 {m}
    -0.1570962,8.295898,2.049019,  !- X,Y,Z ==> Vertex 2 {m}
    -0.1570962,10.2684,2.049019,  !- X,Y,Z ==> Vertex 3 {m}
    -0.1870962,10.2684,2.100981;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.5 Surf1-3-Vfin5-6,     !- Name
    0.5 Surf1-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -0.4469038,8.295898,1.950981,  !- X,Y,Z ==> Vertex 1 {m}
    -0.4169038,8.295898,1.899019,  !- X,Y,Z ==> Vertex 2 {m}
    -0.4169038,10.2684,1.899019,  !- X,Y,Z ==> Vertex 3 {m}
    -0.4469038,10.2684,1.950981;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.5 Surf1-3-Vfin1-7,     !- Name
    0.5 Surf1-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -0.1870962,8.295898,1.800981,  !- X,Y,Z ==> Vertex 1 {m}
    -0.1870962,10.2684,1.800981,  !- X,Y,Z ==> Vertex 2 {m}
    -0.4469039,10.2684,1.650981,  !- X,Y,Z ==> Vertex 3 {m}
    -0.4469039,8.295898,1.650981;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.5 Surf1-3-Vfin2-7,     !- Name
    0.5 Surf1-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -0.1870962,8.295898,1.800981,  !- X,Y,Z ==> Vertex 1 {m}
    -0.1570962,8.295898,1.749019,  !- X,Y,Z ==> Vertex 2 {m}
    -0.4169039,8.295898,1.599019,  !- X,Y,Z ==> Vertex 3 {m}
    -0.4469039,8.295898,1.650981;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.5 Surf1-3-Vfin3-7,     !- Name
    0.5 Surf1-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -0.1870962,10.2684,1.800981,  !- X,Y,Z ==> Vertex 1 {m}
    -0.1570962,10.2684,1.749019,  !- X,Y,Z ==> Vertex 2 {m}
    -0.4169039,10.2684,1.599019,  !- X,Y,Z ==> Vertex 3 {m}
    -0.4469039,10.2684,1.650981;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.5 Surf1-3-Vfin4-7,     !- Name
    0.5 Surf1-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -0.1870962,8.295898,1.800981,  !- X,Y,Z ==> Vertex 1 {m}
    -0.1570962,8.295898,1.749019,  !- X,Y,Z ==> Vertex 2 {m}
    -0.1570962,10.2684,1.749019,  !- X,Y,Z ==> Vertex 3 {m}
    -0.1870962,10.2684,1.800981;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.5 Surf1-3-Vfin5-7,     !- Name
    0.5 Surf1-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -0.4469039,8.295898,1.650981,  !- X,Y,Z ==> Vertex 1 {m}
    -0.4169039,8.295898,1.599019,  !- X,Y,Z ==> Vertex 2 {m}
    -0.4169039,10.2684,1.599019,  !- X,Y,Z ==> Vertex 3 {m}
    -0.4469039,10.2684,1.650981;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.5 Surf1-3-Vfin1-8,     !- Name
    0.5 Surf1-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -0.1870962,8.295898,1.500981,  !- X,Y,Z ==> Vertex 1 {m}
    -0.1870962,10.2684,1.500981,  !- X,Y,Z ==> Vertex 2 {m}
    -0.4469039,10.2684,1.350981,  !- X,Y,Z ==> Vertex 3 {m}
    -0.4469039,8.295898,1.350981;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.5 Surf1-3-Vfin2-8,     !- Name
    0.5 Surf1-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -0.1870962,8.295898,1.500981,  !- X,Y,Z ==> Vertex 1 {m}
    -0.1570962,8.295898,1.449019,  !- X,Y,Z ==> Vertex 2 {m}
    -0.4169039,8.295898,1.299019,  !- X,Y,Z ==> Vertex 3 {m}
    -0.4469039,8.295898,1.350981;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.5 Surf1-3-Vfin3-8,     !- Name
    0.5 Surf1-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -0.1870962,10.2684,1.500981,  !- X,Y,Z ==> Vertex 1 {m}
    -0.1570962,10.2684,1.449019,  !- X,Y,Z ==> Vertex 2 {m}
    -0.4169039,10.2684,1.299019,  !- X,Y,Z ==> Vertex 3 {m}
    -0.4469039,10.2684,1.350981;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.5 Surf1-3-Vfin4-8,     !- Name
    0.5 Surf1-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -0.1870962,8.295898,1.500981,  !- X,Y,Z ==> Vertex 1 {m}
    -0.1570962,8.295898,1.449019,  !- X,Y,Z ==> Vertex 2 {m}
    -0.1570962,10.2684,1.449019,  !- X,Y,Z ==> Vertex 3 {m}
    -0.1870962,10.2684,1.500981;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.5 Surf1-3-Vfin5-8,     !- Name
    0.5 Surf1-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -0.4469039,8.295898,1.350981,  !- X,Y,Z ==> Vertex 1 {m}
    -0.4169039,8.295898,1.299019,  !- X,Y,Z ==> Vertex 2 {m}
    -0.4169039,10.2684,1.299019,  !- X,Y,Z ==> Vertex 3 {m}
    -0.4469039,10.2684,1.350981;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.5 Surf1-3-Vfin1-9,     !- Name
    0.5 Surf1-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -0.1870962,8.295898,1.200981,  !- X,Y,Z ==> Vertex 1 {m}
    -0.1870962,10.2684,1.200981,  !- X,Y,Z ==> Vertex 2 {m}
    -0.4469039,10.2684,1.050981,  !- X,Y,Z ==> Vertex 3 {m}
    -0.4469039,8.295898,1.050981;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.5 Surf1-3-Vfin2-9,     !- Name
    0.5 Surf1-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -0.1870962,8.295898,1.200981,  !- X,Y,Z ==> Vertex 1 {m}
    -0.1570962,8.295898,1.149019,  !- X,Y,Z ==> Vertex 2 {m}
    -0.4169039,8.295898,0.9990191,  !- X,Y,Z ==> Vertex 3 {m}
    -0.4469039,8.295898,1.050981;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.5 Surf1-3-Vfin3-9,     !- Name
    0.5 Surf1-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -0.1870962,10.2684,1.200981,  !- X,Y,Z ==> Vertex 1 {m}
    -0.1570962,10.2684,1.149019,  !- X,Y,Z ==> Vertex 2 {m}
    -0.4169039,10.2684,0.9990191,  !- X,Y,Z ==> Vertex 3 {m}
    -0.4469039,10.2684,1.050981;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.5 Surf1-3-Vfin4-9,     !- Name
    0.5 Surf1-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -0.1870962,8.295898,1.200981,  !- X,Y,Z ==> Vertex 1 {m}
    -0.1570962,8.295898,1.149019,  !- X,Y,Z ==> Vertex 2 {m}
    -0.1570962,10.2684,1.149019,  !- X,Y,Z ==> Vertex 3 {m}
    -0.1870962,10.2684,1.200981;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.5 Surf1-3-Vfin5-9,     !- Name
    0.5 Surf1-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -0.4469039,8.295898,1.050981,  !- X,Y,Z ==> Vertex 1 {m}
    -0.4169039,8.295898,0.9990191,  !- X,Y,Z ==> Vertex 2 {m}
    -0.4169039,10.2684,0.9990191,  !- X,Y,Z ==> Vertex 3 {m}
    -0.4469039,10.2684,1.050981;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.5 Surf1-3-Vfin1-10,    !- Name
    0.5 Surf1-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -0.1870962,8.295898,0.9009807,  !- X,Y,Z ==> Vertex 1 {m}
    -0.1870962,10.2684,0.9009807,  !- X,Y,Z ==> Vertex 2 {m}
    -0.4469039,10.2684,0.7509807,  !- X,Y,Z ==> Vertex 3 {m}
    -0.4469039,8.295898,0.7509807;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.5 Surf1-3-Vfin2-10,    !- Name
    0.5 Surf1-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -0.1870962,8.295898,0.9009807,  !- X,Y,Z ==> Vertex 1 {m}
    -0.1570962,8.295898,0.8490192,  !- X,Y,Z ==> Vertex 2 {m}
    -0.4169039,8.295898,0.6990192,  !- X,Y,Z ==> Vertex 3 {m}
    -0.4469039,8.295898,0.7509807;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.5 Surf1-3-Vfin3-10,    !- Name
    0.5 Surf1-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -0.1870962,10.2684,0.9009807,  !- X,Y,Z ==> Vertex 1 {m}
    -0.1570962,10.2684,0.8490192,  !- X,Y,Z ==> Vertex 2 {m}
    -0.4169039,10.2684,0.6990192,  !- X,Y,Z ==> Vertex 3 {m}
    -0.4469039,10.2684,0.7509807;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.5 Surf1-3-Vfin4-10,    !- Name
    0.5 Surf1-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -0.1870962,8.295898,0.9009807,  !- X,Y,Z ==> Vertex 1 {m}
    -0.1570962,8.295898,0.8490192,  !- X,Y,Z ==> Vertex 2 {m}
    -0.1570962,10.2684,0.8490192,  !- X,Y,Z ==> Vertex 3 {m}
    -0.1870962,10.2684,0.9009807;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.5 Surf1-3-Vfin5-10,    !- Name
    0.5 Surf1-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -0.4469039,8.295898,0.7509807,  !- X,Y,Z ==> Vertex 1 {m}
    -0.4169039,8.295898,0.6990192,  !- X,Y,Z ==> Vertex 2 {m}
    -0.4169039,10.2684,0.6990192,  !- X,Y,Z ==> Vertex 3 {m}
    -0.4469039,10.2684,0.7509807;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.5 Surf1-3-Vfin1-11,    !- Name
    0.5 Surf1-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -0.1870963,8.295898,0.6009808,  !- X,Y,Z ==> Vertex 1 {m}
    -0.1870963,10.2684,0.6009808,  !- X,Y,Z ==> Vertex 2 {m}
    -0.4469039,10.2684,0.4509808,  !- X,Y,Z ==> Vertex 3 {m}
    -0.4469039,8.295898,0.4509808;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.5 Surf1-3-Vfin2-11,    !- Name
    0.5 Surf1-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -0.1870963,8.295898,0.6009808,  !- X,Y,Z ==> Vertex 1 {m}
    -0.1570963,8.295898,0.5490192,  !- X,Y,Z ==> Vertex 2 {m}
    -0.4169039,8.295898,0.3990192,  !- X,Y,Z ==> Vertex 3 {m}
    -0.4469039,8.295898,0.4509808;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.5 Surf1-3-Vfin3-11,    !- Name
    0.5 Surf1-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -0.1870963,10.2684,0.6009808,  !- X,Y,Z ==> Vertex 1 {m}
    -0.1570963,10.2684,0.5490192,  !- X,Y,Z ==> Vertex 2 {m}
    -0.4169039,10.2684,0.3990192,  !- X,Y,Z ==> Vertex 3 {m}
    -0.4469039,10.2684,0.4509808;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.5 Surf1-3-Vfin4-11,    !- Name
    0.5 Surf1-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -0.1870963,8.295898,0.6009808,  !- X,Y,Z ==> Vertex 1 {m}
    -0.1570963,8.295898,0.5490192,  !- X,Y,Z ==> Vertex 2 {m}
    -0.1570963,10.2684,0.5490192,  !- X,Y,Z ==> Vertex 3 {m}
    -0.1870963,10.2684,0.6009808;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.5 Surf1-3-Vfin5-11,    !- Name
    0.5 Surf1-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -0.4469039,8.295898,0.4509808,  !- X,Y,Z ==> Vertex 1 {m}
    -0.4169039,8.295898,0.3990192,  !- X,Y,Z ==> Vertex 2 {m}
    -0.4169039,10.2684,0.3990192,  !- X,Y,Z ==> Vertex 3 {m}
    -0.4469039,10.2684,0.4509808;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.5 Surf1-3-Vfin1-12,    !- Name
    0.5 Surf1-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -0.1870963,8.295898,0.3009808,  !- X,Y,Z ==> Vertex 1 {m}
    -0.1870963,10.2684,0.3009808,  !- X,Y,Z ==> Vertex 2 {m}
    -0.4469039,10.2684,0.1509808,  !- X,Y,Z ==> Vertex 3 {m}
    -0.4469039,8.295898,0.1509808;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.5 Surf1-3-Vfin2-12,    !- Name
    0.5 Surf1-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -0.1870963,8.295898,0.3009808,  !- X,Y,Z ==> Vertex 1 {m}
    -0.1570963,8.295898,0.2490193,  !- X,Y,Z ==> Vertex 2 {m}
    -0.4169039,8.295898,9.901928E-02,  !- X,Y,Z ==> Vertex 3 {m}
    -0.4469039,8.295898,0.1509808;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.5 Surf1-3-Vfin3-12,    !- Name
    0.5 Surf1-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -0.1870963,10.2684,0.3009808,  !- X,Y,Z ==> Vertex 1 {m}
    -0.1570963,10.2684,0.2490193,  !- X,Y,Z ==> Vertex 2 {m}
    -0.4169039,10.2684,9.901928E-02,  !- X,Y,Z ==> Vertex 3 {m}
    -0.4469039,10.2684,0.1509808;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.5 Surf1-3-Vfin4-12,    !- Name
    0.5 Surf1-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -0.1870963,8.295898,0.3009808,  !- X,Y,Z ==> Vertex 1 {m}
    -0.1570963,8.295898,0.2490193,  !- X,Y,Z ==> Vertex 2 {m}
    -0.1570963,10.2684,0.2490193,  !- X,Y,Z ==> Vertex 3 {m}
    -0.1870963,10.2684,0.3009808;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    0.5 Surf1-3-Vfin5-12,    !- Name
    0.5 Surf1-1,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -0.4469039,8.295898,0.1509808,  !- X,Y,Z ==> Vertex 1 {m}
    -0.4169039,8.295898,9.901928E-02,  !- X,Y,Z ==> Vertex 2 {m}
    -0.4169039,10.2684,9.901928E-02,  !- X,Y,Z ==> Vertex 3 {m}
    -0.4469039,10.2684,0.1509808;  !- X,Y,Z ==> Vertex 4 {m}

  WindowProperty:ShadingControl,
    0.5 Surf1-3-1SCONTROL,   !- Name
    InteriorShade,           !- Shading Type
    WINDOW-27-WITHSHADE,     !- Construction with Shading Name
    AlwaysOff,               !- Shading Control Type
    ,                        !- Schedule Name
    25,                      !- Setpoint {W/m2, W or deg C}
    NO,                      !- Shading Control Is Scheduled
    NO,                      !- Glare Control Is Active
    ,                        !- Shading Device Material Name
    ,                        !- Type of Slat Angle Control for Blinds
    ;                        !- Slat Angle Schedule Name

  FenestrationSurface:Detailed,
    0.5 Surf1-1-3-WITHSHADE, !- Name
    WINDOW,                  !- Surface Type
    WINDOW-27-NOSHADE,       !- Construction Name
    0.5 Surf1-1,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    0.5 Surf1-3-1SCONTROL,   !- Shading Control Name
    0.5 Surf1-1-3Frame,      !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    0.34,8.373404,1.077505,  !- X,Y,Z ==> Vertex 1 {m}
    0.34,8.373404,2.922495,  !- X,Y,Z ==> Vertex 2 {m}
    0.34,10.19089,2.922495,  !- X,Y,Z ==> Vertex 3 {m}
    0.34,10.19089,1.077505;  !- X,Y,Z ==> Vertex 4 {m}

  WindowProperty:FrameAndDivider,
    0.5 Surf1-1-3Frame,      !- Name
    7.749512E-02,            !- Frame Width {m}
    0,                       !- Frame Outside Projection {m}
    0,                       !- Frame Inside Projection {m}
    5,                       !- Frame Conductance {W/m2-K}
    1.0,                     !- Ratio of Frame-Edge Glass Conductance to Center-Of-Glass Conductance
