!-Generator IDFEditor 1.37c
!-Option SortedOrder UseSpecialFormat
!-NOTE: All comments with '!-' are ignored by the IDFEditor and are generated automatically.
!-      Use '!' comments if they need to be retained when using the IDFEditor.
!-   ===========  ALL OBJECTS IN CLASS: VERSION ===========

  Version,6.0;

!-   ===========  ALL OBJECTS IN CLASS: SIMULATIONCONTROL ===========

  SimulationControl,
    Yes,                     !- Do Zone Sizing Calculation
    Yes,                     !- Do System Sizing Calculation
    Yes,                     !- Do Plant Sizing Calculation
    No,                      !- Run Simulation for Sizing Periods
    Yes;                     !- Run Simulation for Weather File Run Periods

!-   ===========  ALL OBJECTS IN CLASS: BUILDING ===========

  Building,
    Thomas Mann,             !- Name
    0.0,                     !- North Axis {deg}
    City,                    !- Terrain
    0.04,                    !- Loads Convergence Tolerance Value
    0.4,                     !- Temperature Convergence Tolerance Value {deltaC}
    FullExterior,            !- Solar Distribution
    25;                      !- Maximum Number of Warmup Days

!-   ===========  ALL OBJECTS IN CLASS: SHADOWCALCULATION ===========

  ShadowCalculation,
    20,                      !- Calculation Frequency
    200;                     !- Maximum Figures in Shadow Overlap Calculations

!-   ===========  ALL OBJECTS IN CLASS: SURFACECONVECTIONALGORITHM:INSIDE ===========

  SurfaceConvectionAlgorithm:Inside,TARP;

!-   ===========  ALL OBJECTS IN CLASS: SURFACECONVECTIONALGORITHM:OUTSIDE ===========

  SurfaceConvectionAlgorithm:Outside,TARP;

!-   ===========  ALL OBJECTS IN CLASS: HEATBALANCEALGORITHM ===========

  HeatBalanceAlgorithm,ConductionTransferFunction,2000;

!-   ===========  ALL OBJECTS IN CLASS: ZONECAPACITANCEMULTIPLIER ===========

  ZoneCapacitanceMultiplier:ResearchSpecial,
    1.0,                     !- Temperature Capacity Multiplier
    1.0,                     !- Humidity Capacity Multiplier
    1.0;                     !- Carbon Dioxide Capacity Multiplier

!-   ===========  ALL OBJECTS IN CLASS: TIMESTEP ===========

  Timestep,4;

!-   ===========  ALL OBJECTS IN CLASS: CONVERGENCELIMITS ===========

  ConvergenceLimits,
    1,                       !- Minimum System Timestep {minutes}
    25;                      !- Maximum HVAC Iterations

!-   ===========  ALL OBJECTS IN CLASS: SITE:LOCATION ===========

  Site:Location,
    u167 Thomas Mann,        !- Name
    52.38,                   !- Latitude {deg}
    13.52,                   !- Longitude {deg}
    1.0,                     !- Time Zone {hr}
    47;                      !- Elevation {m}

!-   ===========  ALL OBJECTS IN CLASS: SIZINGPERIOD:DESIGNDAY ===========

  SizingPeriod:DesignDay,
    Summer Design Days,      !- Name
    29.5,                    !- Maximum Dry-Bulb Temperature {C}
    10.1,                    !- Daily Temperature Range {deltaC}
    19,                      !- Humidity Indicating Conditions at Maximum Dry-Bulb
    99630.7,                 !- Barometric Pressure {Pa}
    0,                       !- Wind Speed {m/s}
    0,                       !- Wind Direction {deg}
    0.98,                    !- Sky Clearness
    0,                       !- Rain Indicator
    0,                       !- Snow Indicator
    15,                      !- Day of Month
    7,                       !- Month
    SummerDesignDay,         !- Day Type
    1,                       !- Daylight Saving Time Indicator
    WetBulb;                 !- Humidity Indicating Type

  SizingPeriod:DesignDay,
    Winter Design Days,      !- Name
    -13.7,                   !- Maximum Dry-Bulb Temperature {C}
    0,                       !- Daily Temperature Range {deltaC}
    -13.7,                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
    99630.7,                 !- Barometric Pressure {Pa}
    15.6,                    !- Wind Speed {m/s}
    0,                       !- Wind Direction {deg}
    0,                       !- Sky Clearness
    0,                       !- Rain Indicator
    0,                       !- Snow Indicator
    15,                      !- Day of Month
    1,                       !- Month
    WinterDesignDay,         !- Day Type
    0,                       !- Daylight Saving Time Indicator
    WetBulb;                 !- Humidity Indicating Type

!-   ===========  ALL OBJECTS IN CLASS: RUNPERIOD ===========

  RunPeriod,
    Run,                     !- Name
    7,                       !- Begin Month
    1,                       !- Begin Day of Month
    7,                      !- End Month
    31,                      !- End Day of Month
    UseWeatherFile,          !- Day of Week for Start Day
    No,                      !- Use Weather File Holidays and Special Days
    No,                      !- Use Weather File Daylight Saving Period
    No,                      !- Apply Weekend Holiday Rule
    Yes,                     !- Use Weather File Rain Indicators
    Yes,                     !- Use Weather File Snow Indicators
    1;                       !- Number of Times Runperiod to be Repeated

!-   ===========  ALL OBJECTS IN CLASS: RUNPERIODCONTROL:DAYLIGHTSAVINGTIME ===========

  RunPeriodControl:DaylightSavingTime,
    Last Sunday in March,    !- Start Date
    Last Sunday in October;  !- End Date

!-   ===========  ALL OBJECTS IN CLASS: SITE:GROUNDTEMPERATURE:BUILDINGSURFACE ===========

  Site:GroundTemperature:BuildingSurface,14,14,14,14,14,14,14,14,14,14,14,14;

!-   ===========  ALL OBJECTS IN CLASS: SITE:GROUNDTEMPERATURE:DEEP ===========

  Site:GroundTemperature:Deep,12.9,12.9,12.9,12.9,12.9,12.9,12.9,12.9,12.9,12.9,12.9,12.9;

!-   ===========  ALL OBJECTS IN CLASS: SITE:GROUNDREFLECTANCE ===========

  Site:GroundReflectance,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2;

!-   ===========  ALL OBJECTS IN CLASS: SITE:GROUNDREFLECTANCE:SNOWMODIFIER ===========

  Site:GroundReflectance:SnowModifier,
    1.0,                     !- Ground Reflected Solar Modifier
    1.0;                     !- Daylighting Ground Reflected Solar Modifier

!-   ===========  ALL OBJECTS IN CLASS: SCHEDULETYPELIMITS ===========

  ScheduleTypeLimits,
    Any Number;              !- Name

  ScheduleTypeLimits,
    Fraction,                !- Name
    0.0,                     !- Lower Limit Value
    1.0,                     !- Upper Limit Value
    CONTINUOUS;              !- Numeric Type

  ScheduleTypeLimits,
    Temperature,             !- Name
    -60,                     !- Lower Limit Value
    200,                     !- Upper Limit Value
    CONTINUOUS;              !- Numeric Type

  ScheduleTypeLimits,
    Control Type,            !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ScheduleTypeLimits,
    On/Off,                  !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

!
! -------------------------------------------------------------
! New objects created from HVACTemplate objects
! -------------------------------------------------------------
!

  ScheduleTypeLimits,
    HVACTemplate Any Number; !- Name

!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:DAY:HOURLY ===========

  Schedule:Day:Hourly,
    0,                       !- Name
    Any Number,              !- Schedule Type Limits Name
    0,                       !- Hour 1
    0,                       !- Hour 2
    0,                       !- Hour 3
    0,                       !- Hour 4
    0,                       !- Hour 5
    0,                       !- Hour 6
    0,                       !- Hour 7
    0,                       !- Hour 8
    0,                       !- Hour 9
    0,                       !- Hour 10
    0,                       !- Hour 11
    0,                       !- Hour 12
    0,                       !- Hour 13
    0,                       !- Hour 14
    0,                       !- Hour 15
    0,                       !- Hour 16
    0,                       !- Hour 17
    0,                       !- Hour 18
    0,                       !- Hour 19
    0,                       !- Hour 20
    0,                       !- Hour 21
    0,                       !- Hour 22
    0,                       !- Hour 23
    0;                       !- Hour 24

  Schedule:Day:Hourly,
    50,                      !- Name
    Any Number,              !- Schedule Type Limits Name
    50,                      !- Hour 1
    50,                      !- Hour 2
    50,                      !- Hour 3
    50,                      !- Hour 4
    50,                      !- Hour 5
    50,                      !- Hour 6
    50,                      !- Hour 7
    50,                      !- Hour 8
    50,                      !- Hour 9
    50,                      !- Hour 10
    50,                      !- Hour 11
    50,                      !- Hour 12
    50,                      !- Hour 13
    50,                      !- Hour 14
    50,                      !- Hour 15
    50,                      !- Hour 16
    50,                      !- Hour 17
    50,                      !- Hour 18
    50,                      !- Hour 19
    50,                      !- Hour 20
    50,                      !- Hour 21
    50,                      !- Hour 22
    50,                      !- Hour 23
    50;                      !- Hour 24

  Schedule:Day:Hourly,
    Off,                     !- Name
    Fraction,                !- Schedule Type Limits Name
    0,                       !- Hour 1
    0,                       !- Hour 2
    0,                       !- Hour 3
    0,                       !- Hour 4
    0,                       !- Hour 5
    0,                       !- Hour 6
    0,                       !- Hour 7
    0,                       !- Hour 8
    0,                       !- Hour 9
    0,                       !- Hour 10
    0,                       !- Hour 11
    0,                       !- Hour 12
    0,                       !- Hour 13
    0,                       !- Hour 14
    0,                       !- Hour 15
    0,                       !- Hour 16
    0,                       !- Hour 17
    0,                       !- Hour 18
    0,                       !- Hour 19
    0,                       !- Hour 20
    0,                       !- Hour 21
    0,                       !- Hour 22
    0,                       !- Hour 23
    0;                       !- Hour 24

  Schedule:Day:Hourly,
    Summer Control Type Day Sch,  !- Name
    Control Type,            !- Schedule Type Limits Name
    4,                       !- Hour 1
    4,                       !- Hour 2
    4,                       !- Hour 3
    4,                       !- Hour 4
    4,                       !- Hour 5
    4,                       !- Hour 6
    4,                       !- Hour 7
    4,                       !- Hour 8
    4,                       !- Hour 9
    4,                       !- Hour 10
    4,                       !- Hour 11
    4,                       !- Hour 12
    4,                       !- Hour 13
    4,                       !- Hour 14
    4,                       !- Hour 15
    4,                       !- Hour 16
    4,                       !- Hour 17
    4,                       !- Hour 18
    4,                       !- Hour 19
    4,                       !- Hour 20
    4,                       !- Hour 21
    4,                       !- Hour 22
    4,                       !- Hour 23
    4;                       !- Hour 24

  Schedule:Day:Hourly,
    Winter Control Type Day Sch,  !- Name
    Control Type,            !- Schedule Type Limits Name
    4,                       !- Hour 1
    4,                       !- Hour 2
    4,                       !- Hour 3
    4,                       !- Hour 4
    4,                       !- Hour 5
    4,                       !- Hour 6
    4,                       !- Hour 7
    4,                       !- Hour 8
    4,                       !- Hour 9
    4,                       !- Hour 10
    4,                       !- Hour 11
    4,                       !- Hour 12
    4,                       !- Hour 13
    4,                       !- Hour 14
    4,                       !- Hour 15
    4,                       !- Hour 16
    4,                       !- Hour 17
    4,                       !- Hour 18
    4,                       !- Hour 19
    4,                       !- Hour 20
    4,                       !- Hour 21
    4,                       !- Hour 22
    4,                       !- Hour 23
    4;                       !- Hour 24

  Schedule:Day:Hourly,
    Summer Control Type Day Sch - cool,  !- Name
    Control Type,            !- Schedule Type Limits Name
    2,                       !- Hour 1
    2,                       !- Hour 2
    2,                       !- Hour 3
    2,                       !- Hour 4
    2,                       !- Hour 5
    2,                       !- Hour 6
    2,                       !- Hour 7
    2,                       !- Hour 8
    2,                       !- Hour 9
    2,                       !- Hour 10
    2,                       !- Hour 11
    2,                       !- Hour 12
    2,                       !- Hour 13
    2,                       !- Hour 14
    2,                       !- Hour 15
    2,                       !- Hour 16
    2,                       !- Hour 17
    2,                       !- Hour 18
    2,                       !- Hour 19
    2,                       !- Hour 20
    2,                       !- Hour 21
    2,                       !- Hour 22
    2,                       !- Hour 23
    2;                       !- Hour 24

  Schedule:Day:Hourly,
    Winter Control Type Day Sch - heat,  !- Name
    Control Type,            !- Schedule Type Limits Name
    1,                       !- Hour 1
    1,                       !- Hour 2
    1,                       !- Hour 3
    1,                       !- Hour 4
    1,                       !- Hour 5
    1,                       !- Hour 6
    1,                       !- Hour 7
    1,                       !- Hour 8
    1,                       !- Hour 9
    1,                       !- Hour 10
    1,                       !- Hour 11
    1,                       !- Hour 12
    1,                       !- Hour 13
    1,                       !- Hour 14
    1,                       !- Hour 15
    1,                       !- Hour 16
    1,                       !- Hour 17
    1,                       !- Hour 18
    1,                       !- Hour 19
    1,                       !- Hour 20
    1,                       !- Hour 21
    1,                       !- Hour 22
    1,                       !- Hour 23
    1;                       !- Hour 24

!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:WEEK:DAILY ===========

  Schedule:Week:Daily,
    Off,                     !- Name
    Off,                     !- Sunday Schedule:Day Name
    Off,                     !- Monday Schedule:Day Name
    Off,                     !- Tuesday Schedule:Day Name
    Off,                     !- Wednesday Schedule:Day Name
    Off,                     !- Thursday Schedule:Day Name
    Off,                     !- Friday Schedule:Day Name
    Off,                     !- Saturday Schedule:Day Name
    Off,                     !- Holiday Schedule:Day Name
    Off,                     !- SummerDesignDay Schedule:Day Name
    Off,                     !- WinterDesignDay Schedule:Day Name
    Off,                     !- CustomDay1 Schedule:Day Name
    Off;                     !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Summer Control Type Week Sch,  !- Name
    Summer Control Type Day Sch,  !- Sunday Schedule:Day Name
    Summer Control Type Day Sch,  !- Monday Schedule:Day Name
    Summer Control Type Day Sch,  !- Tuesday Schedule:Day Name
    Summer Control Type Day Sch,  !- Wednesday Schedule:Day Name
    Summer Control Type Day Sch,  !- Thursday Schedule:Day Name
    Summer Control Type Day Sch,  !- Friday Schedule:Day Name
    Summer Control Type Day Sch,  !- Saturday Schedule:Day Name
    Summer Control Type Day Sch,  !- Holiday Schedule:Day Name
    Summer Control Type Day Sch,  !- SummerDesignDay Schedule:Day Name
    Summer Control Type Day Sch,  !- WinterDesignDay Schedule:Day Name
    Summer Control Type Day Sch,  !- CustomDay1 Schedule:Day Name
    Summer Control Type Day Sch;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Winter Control Type Week Sch,  !- Name
    Winter Control Type Day Sch,  !- Sunday Schedule:Day Name
    Winter Control Type Day Sch,  !- Monday Schedule:Day Name
    Winter Control Type Day Sch,  !- Tuesday Schedule:Day Name
    Winter Control Type Day Sch,  !- Wednesday Schedule:Day Name
    Winter Control Type Day Sch,  !- Thursday Schedule:Day Name
    Winter Control Type Day Sch,  !- Friday Schedule:Day Name
    Winter Control Type Day Sch,  !- Saturday Schedule:Day Name
    Winter Control Type Day Sch,  !- Holiday Schedule:Day Name
    Winter Control Type Day Sch,  !- SummerDesignDay Schedule:Day Name
    Winter Control Type Day Sch,  !- WinterDesignDay Schedule:Day Name
    Winter Control Type Day Sch,  !- CustomDay1 Schedule:Day Name
    Winter Control Type Day Sch;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Summer Control Type Week Sch - cool,  !- Name
    Summer Control Type Day Sch - cool,  !- Sunday Schedule:Day Name
    Summer Control Type Day Sch - cool,  !- Monday Schedule:Day Name
    Summer Control Type Day Sch - cool,  !- Tuesday Schedule:Day Name
    Summer Control Type Day Sch - cool,  !- Wednesday Schedule:Day Name
    Summer Control Type Day Sch - cool,  !- Thursday Schedule:Day Name
    Summer Control Type Day Sch - cool,  !- Friday Schedule:Day Name
    Summer Control Type Day Sch - cool,  !- Saturday Schedule:Day Name
    Summer Control Type Day Sch - cool,  !- Holiday Schedule:Day Name
    Summer Control Type Day Sch - cool,  !- SummerDesignDay Schedule:Day Name
    Summer Control Type Day Sch - cool,  !- WinterDesignDay Schedule:Day Name
    Summer Control Type Day Sch - cool,  !- CustomDay1 Schedule:Day Name
    Summer Control Type Day Sch - cool;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Winter Control Type Week Sch - heat,  !- Name
    Winter Control Type Day Sch - heat,  !- Sunday Schedule:Day Name
    Winter Control Type Day Sch - heat,  !- Monday Schedule:Day Name
    Winter Control Type Day Sch - heat,  !- Tuesday Schedule:Day Name
    Winter Control Type Day Sch - heat,  !- Wednesday Schedule:Day Name
    Winter Control Type Day Sch - heat,  !- Thursday Schedule:Day Name
    Winter Control Type Day Sch - heat,  !- Friday Schedule:Day Name
    Winter Control Type Day Sch - heat,  !- Saturday Schedule:Day Name
    Winter Control Type Day Sch - heat,  !- Holiday Schedule:Day Name
    Winter Control Type Day Sch - heat,  !- SummerDesignDay Schedule:Day Name
    Winter Control Type Day Sch - heat,  !- WinterDesignDay Schedule:Day Name
    Winter Control Type Day Sch - heat,  !- CustomDay1 Schedule:Day Name
    Winter Control Type Day Sch - heat;  !- CustomDay2 Schedule:Day Name

!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:YEAR ===========

  Schedule:Year,
    Zone1 Control Type Sched,!- Name
    Control Type,            !- Schedule Type Limits Name
    Summer Control Type Week Sch - cool,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    3,                       !- End Month 1
    31,                      !- End Day 1
    Summer Control Type Week Sch - cool,  !- Schedule:Week Name 2
    4,                       !- Start Month 2
    1,                       !- Start Day 2
    9,                       !- End Month 2
    30,                      !- End Day 2
    Summer Control Type Week Sch - cool,  !- Schedule:Week Name 3
    10,                      !- Start Month 3
    1,                       !- Start Day 3
    12,                      !- End Month 3
    31;                      !- End Day 3

  Schedule:Year,
    Zone2 Control Type Sched,!- Name
    Control Type,            !- Schedule Type Limits Name
    Winter Control Type Week Sch - heat,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    3,                       !- End Month 1
    31,                      !- End Day 1
    Winter Control Type Week Sch - heat,  !- Schedule:Week Name 2
    4,                       !- Start Month 2
    1,                       !- Start Day 2
    9,                       !- End Month 2
    30,                      !- End Day 2
    Winter Control Type Week Sch - heat,  !- Schedule:Week Name 3
    10,                      !- Start Month 3
    1,                       !- Start Day 3
    12,                      !- End Month 3
    31;                      !- End Day 3

  Schedule:Year,
    Zone4 Control Type Sched,!- Name
    Control Type,            !- Schedule Type Limits Name
    Winter Control Type Week Sch,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    3,                       !- End Month 1
    31,                      !- End Day 1
    Summer Control Type Week Sch,  !- Schedule:Week Name 2
    4,                       !- Start Month 2
    1,                       !- Start Day 2
    9,                       !- End Month 2
    30,                      !- End Day 2
    Winter Control Type Week Sch,  !- Schedule:Week Name 3
    10,                      !- Start Month 3
    1,                       !- Start Day 3
    12,                      !- End Month 3
    31;                      !- End Day 3

!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:COMPACT ===========

  Schedule:Compact,
    Server Room Equip,       !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.75;       !- Field 3

  Schedule:Compact,
    Server Room HVAC,        !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1;          !- Field 3

  Schedule:Compact,
    On,                      !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1;          !- Field 3

  Schedule:Compact,
    Off,                     !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0;          !- Field 3

  Schedule:Compact,
    AirVelocitySchedule,     !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.137;      !- Field 3

  Schedule:Compact,
    Sch ACTIVITY,            !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,72;         !- Field 3

  Schedule:Compact,
    Sch CLOTHING,            !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1,          !- Field 3
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,.5,         !- Field 7
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,1;          !- Field 11

  Schedule:Compact,
    ServerRoom Heating,      !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,15;         !- Field 3

  Schedule:Compact,
    ServerRoom Cooling,      !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,26;         !- Field 3

  Schedule:Compact,
    SHW Mains Temperature,   !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,12;         !- Field 3

  Schedule:Compact,
    SHW supply Temperature,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,60;         !- Field 3

  Schedule:Compact,
    SHW Sch,                 !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1;          !- Field 3

  Schedule:Compact,
    Boiler Setpoint,         !- Name
    Temperature,             !- Schedule Type Limits Name
    through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,35;         !- Field 3

  Schedule:Compact,
    Chiller Setpoint,        !- Name
    Temperature,             !- Schedule Type Limits Name
    through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,16;         !- Field 3

  Schedule:Compact,
    OFFICE Occ and Equip,    !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDays WinterDesignDays, !- Field 2
    Until: 07:00,0,          !- Field 3
    Until: 08:00,0.1,        !- Field 5
    Until: 09:00,0.2,        !- Field 7
    Until: 13:00,0.95,       !- Field 9
    Until: 14:00,0.5,        !- Field 11
    Until: 18:00,0.95,       !- Field 13
    Until: 19:00,0.3,        !- Field 15
    Until: 22:00,0.1,        !- Field 17
    Until: 24:00,0.05,       !- Field 19
    For: Saturdays,          !- Field 21
    Until: 07:00,0,          !- Field 22
    Until: 09:00,0.1,        !- Field 24
    Until: 13:00,0.3,        !- Field 26
    Until: 18:00,0.1,        !- Field 28
    Until: 20:00,0.05,       !- Field 30
    Until: 24:00,0,          !- Field 32
    For: AllOtherDays,       !- Field 34
    Until: 24:00,0;          !- Field 35

  Schedule:Compact,
    OFFICE Lighting,         !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDays WinterDesignDays, !- Field 2
    Until: 07:00,0.1,        !- Field 3
    Until: 08:00,0.3,        !- Field 5
    Until: 09:00,0.9,        !- Field 7
    Until: 13:00,0.8,        !- Field 9
    Until: 14:00,0.9,        !- Field 11
    Until: 18:00,0.5,        !- Field 13
    Until: 19:00,0.3,        !- Field 15
    Until: 22:00,0.1,        !- Field 17
    Until: 24:00,0.1,        !- Field 19
    For: Saturdays,          !- Field 21
    Until: 07:00,0.1,        !- Field 22
    Until: 09:00,0.1,        !- Field 24
    Until: 13:00,0.3,        !- Field 26
    Until: 18:00,0.15,       !- Field 28
    Until: 20:00,0.05,       !- Field 30
    Until: 24:00,0.1,        !- Field 32
    For: AllOtherDays,       !- Field 34
    Until: 24:00,0.1;        !- Field 35

  Schedule:Compact,
    OFFICE HVAC,             !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDays WinterDesignDays, !- Field 2
    Until: 07:00,0,          !- Field 3
    Until: 22:00,1,          !- Field 5
    Until: 24:00,0,          !- Field 7
    For: Saturday,           !- Field 9
    Until: 07:00,0,          !- Field 10
    Until: 19:00,1,          !- Field 12
    Until: 24:00,0,          !- Field 14
    For: AllOtherDays,       !- Field 16
    Until: 24:00,0;          !- Field 17

  Schedule:Compact,
    OFFICE Heating,          !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDays WinterDesignDays, !- Field 2
    Until: 07:00,18,         !- Field 3
    Until: 22:00,20,         !- Field 5
    Until: 24:00,18,         !- Field 7
    For: Saturday,           !- Field 9
    Until: 07:00,18,         !- Field 10
    Until: 19:00,20,         !- Field 12
    Until: 24:00,18,         !- Field 14
    For: AllOtherDays,       !- Field 16
    Until: 24:00,18;         !- Field 17

  Schedule:Compact,
    OFFICE Cooling,          !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDays WinterDesignDays, !- Field 2
    Until: 08:00,28,         !- Field 3
    Until: 22:00,26,         !- Field 5
    Until: 24:00,28,         !- Field 7
    For: Saturday,           !- Field 9
    Until: 07:00,28,         !- Field 10
    Until: 19:00,26,         !- Field 12
    Until: 24:00,28,         !- Field 14
    For: AllOtherDays,       !- Field 16
    Until: 24:00,28;         !- Field 17

  Schedule:Compact,
    Circulation Heating,     !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDays WinterDesignDays, !- Field 2
    Until: 07:00,15,         !- Field 3
    Until: 22:00,15,         !- Field 5
    Until: 24:00,15,         !- Field 7
    For: Saturday,           !- Field 9
    Until: 07:00,15,         !- Field 10
    Until: 19:00,15,         !- Field 12
    Until: 24:00,15,         !- Field 14
    For: AllOtherDays,       !- Field 16
    Until: 24:00,15;         !- Field 17

  Schedule:Compact,
    Circulation Cooling,     !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDays WinterDesignDays, !- Field 2
    Until: 07:00,32,         !- Field 3
    Until: 22:00,30,         !- Field 5
    Until: 24:00,32,         !- Field 7
    For: Saturday,           !- Field 9
    Until: 07:00,32,         !- Field 10
    Until: 19:00,30,         !- Field 12
    Until: 24:00,32,         !- Field 14
    For: AllOtherDays,       !- Field 16
    Until: 24:00,32;         !- Field 17

  Schedule:Compact,
    WC Heating,              !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDays WinterDesignDays, !- Field 2
    Until: 07:00,15,         !- Field 3
    Until: 22:00,15,         !- Field 5
    Until: 24:00,15,         !- Field 7
    For: Saturday,           !- Field 9
    Until: 07:00,15,         !- Field 10
    Until: 19:00,15,         !- Field 12
    Until: 24:00,15,         !- Field 14
    For: AllOtherDays,       !- Field 16
    Until: 24:00,15;         !- Field 17

  Schedule:Compact,
    WC Cooling,              !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDays WinterDesignDays, !- Field 2
    Until: 07:00,32,         !- Field 3
    Until: 22:00,30,         !- Field 5
    Until: 24:00,32,         !- Field 7
    For: Saturday,           !- Field 9
    Until: 07:00,32,         !- Field 10
    Until: 19:00,30,         !- Field 12
    Until: 24:00,32,         !- Field 14
    For: AllOtherDays,       !- Field 16
    Until: 24:00,32;         !- Field 17

  Schedule:Compact,
    IT Heating,              !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDays WinterDesignDays, !- Field 2
    Until: 07:00,15,         !- Field 3
    Until: 22:00,15,         !- Field 5
    Until: 24:00,15,         !- Field 7
    For: Saturday,           !- Field 9
    Until: 07:00,15,         !- Field 10
    Until: 19:00,15,         !- Field 12
    Until: 24:00,15,         !- Field 14
    For: AllOtherDays,       !- Field 16
    Until: 24:00,15;         !- Field 17

  Schedule:Compact,
    IT Cooling,              !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDays WinterDesignDays, !- Field 2
    Until: 07:00,26,         !- Field 3
    Until: 22:00,26,         !- Field 5
    Until: 24:00,26,         !- Field 7
    For: Saturday,           !- Field 9
    Until: 07:00,26,         !- Field 10
    Until: 19:00,26,         !- Field 12
    Until: 24:00,26,         !- Field 14
    For: AllOtherDays,       !- Field 16
    Until: 24:00,26;         !- Field 17

  Schedule:Compact,
    OFFICE FreshAir,         !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDays WinterDesignDays, !- Field 2
    Until: 06:00,0,          !- Field 3
    Until: 23:00,1,          !- Field 5
    Until: 24:00,0,          !- Field 7
    For: Saturday,           !- Field 9
    Until: 06:00,0,          !- Field 10
    Until: 20:00,1,          !- Field 12
    Until: 24:00,0,          !- Field 14
    For: AllOtherDays,       !- Field 16
    Until: 24:00,0;          !- Field 17

  Schedule:Compact,
    Cool_HighWater Sch,      !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Alldays,            !- Field 2
    Until: 24:00,21;         !- Field 3

  Schedule:Compact,
    Cool_LowWater Sch,       !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Alldays,            !- Field 2
    Until: 24:00,16;         !- Field 3

  Schedule:Compact,
    Cool_HighControl Sch,    !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Alldays,            !- Field 2
    Until: 24:00,35;         !- Field 3

  Schedule:Compact,
    Cool_LowControl Sch,     !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Alldays,            !- Field 2
    Until: 24:00,20;         !- Field 3

  Schedule:Compact,
    Heat_HighWater Sch,      !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Alldays,            !- Field 2
    Until: 24:00,34;         !- Field 3

  Schedule:Compact,
    Heat_LowWater Sch,       !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Alldays,            !- Field 2
    Until: 24:00,31;         !- Field 3

  Schedule:Compact,
    Heat_HighControl Sch,    !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Alldays,            !- Field 2
    Until: 24:00,6;          !- Field 3

  Schedule:Compact,
    Heat_LowControl Sch,     !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Alldays,            !- Field 2
    Until: 24:00,-15;        !- Field 3

  Schedule:Compact,
    Electrical Rooms Heating,!- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Alldays,            !- Field 2
    Until: 24:00,10;         !- Field 3

  Schedule:Compact,
    Electrical Rooms Cooling,!- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Alldays,            !- Field 2
    Until: 24:00,26;         !- Field 3

  Schedule:Compact,
    RETAIL Lighting,         !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 09:00,0.15,       !- Field 3
    Until: 21:00,1,          !- Field 5
    Until: 22:00,0.5,        !- Field 7
    Until: 24:00,0.15,       !- Field 9
    For: Saturday SummerDesignDay WinterDesignDay, !- Field 11
    Until: 8:00,0.15,        !- Field 12
    Until: 10:00,0.6,        !- Field 14
    Until: 21:00,1,          !- Field 16
    Until: 22:00,0.5,        !- Field 18
    Until: 24:00,0.15,       !- Field 20
    For: AllOtherDays,       !- Field 22
    Until: 10:00,0.15,       !- Field 23
    Until: 11:00,0.4,        !- Field 25
    Until: 19:00,1,          !- Field 27
    Until: 20:00,0.5,        !- Field 29
    Until: 24:00,0.15;       !- Field 31

  Schedule:Compact,
    RETAIL Occ,              !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 10:00,0,          !- Field 3
    Until: 11:00,0.5,        !- Field 5
    Until: 15:00,0.7,        !- Field 7
    Until: 16:00,0.8,        !- Field 9
    Until: 17:00,0.7,        !- Field 11
    Until: 19:00,0.5,        !- Field 13
    Until: 20:00,0.3,        !- Field 15
    Until: 24:00,0,          !- Field 17
    For: Saturday WinterDesignDay SummerDesignDay, !- Field 19
    Until: 10:00,0,          !- Field 20
    Until: 11:00,0.5,        !- Field 22
    Until: 12:00,0.6,        !- Field 24
    Until: 18:00,0.8,        !- Field 26
    Until: 21:00,0.2,        !- Field 28
    Until: 24:00,0,          !- Field 30
    For: Sunday,             !- Field 32
    Until: 11:00,0,          !- Field 33
    Until: 12:00,0.2,        !- Field 35
    Until: 17:00,0.4,        !- Field 37
    Until: 18:00,0.2,        !- Field 39
    Until: 24:00,0,          !- Field 41
    For: AllOtherDays,       !- Field 43
    Until: 24:00,0;          !- Field 44

  Schedule:Compact,
    RETAIL HVAC Sch,         !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 11/15,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 09:30,0,          !- Field 3
    Until: 21:30,1,          !- Field 5
    Until: 24:00,0,          !- Field 7
    For: Saturday SummerDesignDay WinterDesignDay, !- Field 9
    Until: 09:00,0,          !- Field 10
    Until: 22:00,1,          !- Field 12
    Until: 24:00,0,          !- Field 14
    For: Sunday,             !- Field 16
    Until: 10:00,0,          !- Field 17
    Until: 19:00,1,          !- Field 19
    Until: 24:00,0,          !- Field 21
    For: AllOtherDays,       !- Field 23
    Until: 24:00,0,          !- Field 24
    Through: 12/9,           !- Field 26
    For: AllDays,            !- Field 27
    Until: 09:00,0,          !- Field 28
    Until: 23:00,1,          !- Field 30
    Until: 24:00,0,          !- Field 32
    Through: 12/17,          !- Field 34
    For: AllDays,            !- Field 35
    Until: 08:00,0,          !- Field 36
    Until: 24:00,1,          !- Field 38
    Through: 12/24,          !- Field 40
    For: AllDays,            !- Field 41
    Until: 07:00,0,          !- Field 42
    Until: 24:00,1,          !- Field 44
    Through: 12/31,          !- Field 46
    For: AllDays,            !- Field 47
    Until: 09:00,0,          !- Field 48
    Until: 22:00,1,          !- Field 50
    Until: 24:00,0;          !- Field 52

  Schedule:Compact,
    Circulation Lighting,    !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDays WinterDesignDays, !- Field 2
    Until: 07:00,0.1,        !- Field 3
    Until: 08:00,0.3,        !- Field 5
    Until: 09:00,0.9,        !- Field 7
    Until: 13:00,0.8,        !- Field 9
    Until: 14:00,0.9,        !- Field 11
    Until: 18:00,0.5,        !- Field 13
    Until: 19:00,0.3,        !- Field 15
    Until: 22:00,0.1,        !- Field 17
    Until: 24:00,0.1,        !- Field 19
    For: Saturdays,          !- Field 21
    Until: 07:00,0.1,        !- Field 22
    Until: 09:00,0.1,        !- Field 24
    Until: 13:00,0.3,        !- Field 26
    Until: 18:00,0.15,       !- Field 28
    Until: 20:00,0.05,       !- Field 30
    Until: 24:00,0.1,        !- Field 32
    For: AllOtherDays,       !- Field 34
    Until: 24:00,0.1;        !- Field 35

  Schedule:Compact,
    Hex GSH Sch,             !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 4/30,           !- Field 1
    For: Alldays,            !- Field 2
    Until: 24:00,50,         !- Field 3
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,16,         !- Field 7
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,50;         !- Field 11

  Schedule:Compact,
    summer on,               !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 4/30,           !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0,          !- Field 3
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,1,          !- Field 7
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,0;          !- Field 11

  Schedule:Compact,
    winter on,               !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 4/30,           !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1,          !- Field 3
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,0,          !- Field 7
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,1;          !- Field 11

  Schedule:Compact,
    FreeCooler Sch,          !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Alldays,            !- Field 2
    Until: 24:00,16;         !- Field 3

  Schedule:Compact,
    CoolCC_HighWater Sch,    !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Alldays,            !- Field 2
    Until: 24:00,18;         !- Field 3

  Schedule:Compact,
    OFFICE Cooling 32,       !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDays WinterDesignDays, !- Field 2
    Until: 08:00,32,         !- Field 3
    Until: 22:00,32,         !- Field 5
    Until: 24:00,32,         !- Field 7
    For: Saturday,           !- Field 9
    Until: 07:00,32,         !- Field 10
    Until: 19:00,32,         !- Field 12
    Until: 24:00,32,         !- Field 14
    For: AllOtherDays,       !- Field 16
    Until: 24:00,32;         !- Field 17

  Schedule:Compact,
    OFFICE Cooling 28,       !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDays WinterDesignDays, !- Field 2
    Until: 08:00,28,         !- Field 3
    Until: 22:00,30,         !- Field 5
    Until: 24:00,28,         !- Field 7
    For: Saturday,           !- Field 9
    Until: 07:00,30,         !- Field 10
    Until: 19:00,28,         !- Field 12
    Until: 24:00,30,         !- Field 14
    For: AllOtherDays,       !- Field 16
    Until: 24:00,28;         !- Field 17

  Schedule:Compact,
    Summer GSH,              !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 4/30,           !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0,          !- Field 3
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 10:00,0,          !- Field 7
    Until: 21:00,1,          !- Field 9
    Until: 24:00,0,          !- Field 11
    Through: 12/31,          !- Field 13
    For: AllDays,            !- Field 14
    Until: 24:00,0;          !- Field 15

!-   ===========  ALL OBJECTS IN CLASS: MATERIAL ===========

  Material,
    Concrete 150mm,          !- Name
    MediumRough,             !- Roughness
    0.15,                    !- Thickness {m}
    2,                       !- Conductivity {W/m-K}
    2400,                    !- Density {kg/m3}
    837;                     !- Specific Heat {J/kg-K}

  Material,
    Wall Insulation 120mm,   !- Name
    MediumRough,             !- Roughness
    0.12,                    !- Thickness {m}
    0.04,                    !- Conductivity {W/m-K}
    125,                     !- Density {kg/m3}
    837;                     !- Specific Heat {J/kg-K}

  Material,
    Stucco 5mm,              !- Name
    MediumRough,             !- Roughness
    0.05,                    !- Thickness {m}
    0.56,                    !- Conductivity {W/m-K}
    2660,                    !- Density {kg/m3}
    837;                     !- Specific Heat {J/kg-K}

  Material,
    Concrete 180mm,          !- Name
    MediumRough,             !- Roughness
    0.18,                    !- Thickness {m}
    2,                       !- Conductivity {W/m-K}
    2400,                    !- Density {kg/m3}
    837;                     !- Specific Heat {J/kg-K}

  Material,
    Gypsum 12mm,             !- Name
    MediumRough,             !- Roughness
    0.012,                   !- Thickness {m}
    0.25,                    !- Conductivity {W/m-K}
    720,                     !- Density {kg/m3}
    837;                     !- Specific Heat {J/kg-K}

  Material,
    Wall Insulation 100mm,   !- Name
    MediumRough,             !- Roughness
    0.1,                     !- Thickness {m}
    0.04,                    !- Conductivity {W/m-K}
    125,                     !- Density {kg/m3}
    837;                     !- Specific Heat {J/kg-K}

  Material,
    Concrete 250mm,          !- Name
    MediumRough,             !- Roughness
    0.25,                    !- Thickness {m}
    2.1,                     !- Conductivity {W/m-K}
    2400,                    !- Density {kg/m3}
    837;                     !- Specific Heat {J/kg-K}

  Material,
    PU rigid Foam 120mm,     !- Name
    MediumRough,             !- Roughness
    0.12,                    !- Thickness {m}
    0.035,                   !- Conductivity {W/m-K}
    125,                     !- Density {kg/m3}
    837;                     !- Specific Heat {J/kg-K}

  Material,
    Insulation 80mm,         !- Name
    MediumRough,             !- Roughness
    0.08,                    !- Thickness {m}
    0.035,                   !- Conductivity {W/m-K}
    125,                     !- Density {kg/m3}
    837;                     !- Specific Heat {J/kg-K}

  Material,
    Concrete 380mm,          !- Name
    MediumRough,             !- Roughness
    0.38,                    !- Thickness {m}
    2.5,                     !- Conductivity {W/m-K}
    2400,                    !- Density {kg/m3}
    837;                     !- Specific Heat {J/kg-K}

  Material,
    Concrete 400mm,          !- Name
    MediumRough,             !- Roughness
    0.4,                     !- Thickness {m}
    2.5,                     !- Conductivity {W/m-K}
    2400,                    !- Density {kg/m3}
    837;                     !- Specific Heat {J/kg-K}

  Material,
    Insulation 140mm,        !- Name
    MediumRough,             !- Roughness
    0.14,                    !- Thickness {m}
    0.035,                   !- Conductivity {W/m-K}
    125,                     !- Density {kg/m3}
    837;                     !- Specific Heat {J/kg-K}

  Material,
    Stone 50mm,              !- Name
    MediumRough,             !- Roughness
    0.005,                   !- Thickness {m}
    0.07,                    !- Conductivity {W/m-K}
    2243,                    !- Density {kg/m3}
    837;                     !- Specific Heat {J/kg-K}

  Material,
    Aluminum 5mm,            !- Name
    MediumRough,             !- Roughness
    0.005,                   !- Thickness {m}
    160,                     !- Conductivity {W/m-K}
    2400,                    !- Density {kg/m3}
    837;                     !- Specific Heat {J/kg-K}

  Material,
    Concrete 400mm IntWall,  !- Name
    MediumRough,             !- Roughness
    0.4,                     !- Thickness {m}
    2,                       !- Conductivity {W/m-K}
    2400,                    !- Density {kg/m3}
    837;                     !- Specific Heat {J/kg-K}

  Material,
    Concrete 120mm IntWall,  !- Name
    Smooth,                  !- Roughness
    0.12,                    !- Thickness {m}
    2,                       !- Conductivity {W/m-K}
    2400,                    !- Density {kg/m3}
    837;                     !- Specific Heat {J/kg-K}

  Material,
    Insulation 50mm,         !- Name
    MediumRough,             !- Roughness
    0.05,                    !- Thickness {m}
    0.035,                   !- Conductivity {W/m-K}
    125,                     !- Density {kg/m3}
    837;                     !- Specific Heat {J/kg-K}

  Material,
    Concrete 60mm,           !- Name
    MediumRough,             !- Roughness
    0.06,                    !- Thickness {m}
    2,                       !- Conductivity {W/m-K}
    2400,                    !- Density {kg/m3}
    837;                     !- Specific Heat {J/kg-K}

  Material,
    Wall Insulation 40mm,    !- Name
    MediumRough,             !- Roughness
    0.04,                    !- Thickness {m}
    0.04,                    !- Conductivity {W/m-K}
    125,                     !- Density {kg/m3}
    837;                     !- Specific Heat {J/kg-K}

  Material,
    Metal Sheet 5mm,         !- Name
    Rough,                   !- Roughness
    0.005,                   !- Thickness {m}
    200,                     !- Conductivity {W/m-K}
    2700,                    !- Density {kg/m3}
    837,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

!-   ===========  ALL OBJECTS IN CLASS: MATERIAL:AIRGAP ===========

  Material:AirGap,
    Internal Wall Air Space 600mm,  !- Name
    0.16;                    !- Thermal Resistance {m2-K/W}

  Material:AirGap,
    Internal Wall Air Space, !- Name
    0.16;                    !- Thermal Resistance {m2-K/W}

!-   ===========  ALL OBJECTS IN CLASS: WINDOWMATERIAL:SIMPLEGLAZINGSYSTEM ===========

  WindowMaterial:SimpleGlazingSystem,
    Exterior Window - Glazing,  !- Name
    1.5,                     !- U-Factor {W/m2-K}
    0.41,                    !- Solar Heat Gain Coefficient
    0.72;                    !- Visible Transmittance

  WindowMaterial:SimpleGlazingSystem,
    Stair Window - Glazing,  !- Name
    1.5,                     !- U-Factor {W/m2-K}
    0.41,                    !- Solar Heat Gain Coefficient
    0.72;                    !- Visible Transmittance

!-   ===========  ALL OBJECTS IN CLASS: WINDOWMATERIAL:BLIND ===========

  WindowMaterial:Blind,
    Horizontal Slat Blinds,  !- Name
    Horizontal,              !- Slat Orientation
    0.08,                    !- Slat Width {m}
    0.07,                    !- Slat Separation {m}
    0.001,                   !- Slat Thickness {m}
    45,                      !- Slat Angle {deg}
    221,                     !- Slat Conductivity {W/m-K}
    0.292,                   !- Slat Beam Solar Transmittance
    0.309,                   !- Front Side Slat Beam Solar Reflectance
    0.309,                   !- Back Side Slat Beam Solar Reflectance
    0.292,                   !- Slat Diffuse Solar Transmittance
    0.309,                   !- Front Side Slat Diffuse Solar Reflectance
    0.309,                   !- Back Side Slat Diffuse Solar Reflectance
    0,                       !- Slat Beam Visible Transmittance
    0.58,                    !- Front Side Slat Beam Visible Reflectance
    0.58,                    !- Back Side Slat Beam Visible Reflectance
    0,                       !- Slat Diffuse Visible Transmittance
    0.58,                    !- Front Side Slat Diffuse Visible Reflectance
    0.58,                    !- Back Side Slat Diffuse Visible Reflectance
    0,                       !- Slat Infrared Hemispherical Transmittance
    0.9,                     !- Front Side Slat Infrared Hemispherical Emissivity
    0.9,                     !- Back Side Slat Infrared Hemispherical Emissivity
    0.1,                     !- Blind to Glass Distance {m}
    0.5,                     !- Blind Top Opening Multiplier
    0.5,                     !- Blind Bottom Opening Multiplier
    0.5,                     !- Blind Left Side Opening Multiplier
    0.5,                     !- Blind Right Side Opening Multiplier
    0,                       !- Minimum Slat Angle {deg}
    90;                      !- Maximum Slat Angle {deg}

!-   ===========  ALL OBJECTS IN CLASS: CONSTRUCTION ===========

  Construction,
    Exterior Wall - AW1,     !- Name
    Stucco 5mm,              !- Outside Layer
    Wall Insulation 120mm,   !- Layer 2
    Concrete 150mm,          !- Layer 3
    Wall Insulation 40mm,    !- Layer 4
    Concrete 60mm;           !- Layer 5

  Construction,
    Exterior Wall - AW2,     !- Name
    Stucco 5mm,              !- Outside Layer
    Wall Insulation 120mm,   !- Layer 2
    Concrete 180mm;          !- Layer 3

  Construction,
    Exterior Wall - AW3,     !- Name
    Concrete 180mm,          !- Outside Layer
    Wall Insulation 100mm,   !- Layer 2
    Gypsum 12mm;             !- Layer 3

  Construction,
    Below Grade Wall,        !- Name
    PU rigid Foam 120mm,     !- Outside Layer
    Concrete 250mm;          !- Layer 2

  Construction,
    Slab On Grade,           !- Name
    Concrete 380mm,          !- Outside Layer
    Insulation 80mm;         !- Layer 2

  Construction,
    Roof Level 5,            !- Name
    Insulation 140mm,        !- Outside Layer
    Aluminum 5mm;            !- Layer 2

  Construction,
    EB_Interior Wall,        !- Name
    Gypsum 12mm,             !- Outside Layer
    Insulation 50mm,         !- Layer 2
    Gypsum 12mm;             !- Layer 3

  Construction,
    EB_Roof,                 !- Name
    Stone 50mm,              !- Outside Layer
    Insulation 140mm,        !- Layer 2
    Concrete 120mm IntWall;  !- Layer 3

  Construction,
    EB_Interior Floor,       !- Name
    Gypsum 12mm,             !- Outside Layer
    Internal Wall Air Space 600mm,  !- Layer 2
    Concrete 120mm IntWall;  !- Layer 3

  Construction,
    EB_Interior Ceiling,     !- Name
    Concrete 120mm IntWall,  !- Outside Layer
    Internal Wall Air Space 600mm,  !- Layer 2
    Gypsum 12mm;             !- Layer 3

  Construction,
    NC Interior Floor,       !- Name
    Concrete 400mm;          !- Outside Layer

  Construction,
    NC Roof,                 !- Name
    Insulation 140mm,        !- Outside Layer
    Concrete 380mm;          !- Layer 2

  Construction,
    NC Interior Ceiling,     !- Name
    Concrete 400mm;          !- Outside Layer

  Construction,
    NC Interior Wall,        !- Name
    Gypsum 12mm,             !- Outside Layer
    Insulation 50mm,         !- Layer 2
    Gypsum 12mm;             !- Layer 3

  Construction,
    NC Exterior Floor,       !- Name
    Stucco 5mm,              !- Outside Layer
    Wall Insulation 120mm,   !- Layer 2
    Concrete 400mm;          !- Layer 3

  Construction,
    Exterior Window,         !- Name
    Exterior Window - Glazing;  !- Outside Layer

  Construction,
    Stairs Window,           !- Name
    Stair Window - Glazing;  !- Outside Layer

!-   ===========  ALL OBJECTS IN CLASS: CONSTRUCTION:INTERNALSOURCE ===========

  Construction:InternalSource,
    01 Chilled Ceilings,     !- Name
    3,                       !- Source Present After Layer Number
    1,                       !- Temperature Calculation Requested After Layer Number
    2,                       !- Dimensions for the CTF Calculation
    0.15,                    !- Tube Spacing {m}
    Concrete 120mm IntWall,  !- Outside Layer
    Internal Wall Air Space 600mm,  !- Layer 2
    Gypsum 12mm,             !- Layer 3
    Metal Sheet 5mm;         !- Layer 4

  Construction:InternalSource,
    01 Chilled Roof,         !- Name
    3,                       !- Source Present After Layer Number
    1,                       !- Temperature Calculation Requested After Layer Number
    2,                       !- Dimensions for the CTF Calculation
    0.15,                    !- Tube Spacing {m}
    Stone 50mm,              !- Outside Layer
    Insulation 140mm,        !- Layer 2
    Concrete 120mm IntWall,  !- Layer 3
    Metal Sheet 5mm;         !- Layer 4

  Construction:InternalSource,
    02 Chilled Ceiling Floors,  !- Name
    3,                       !- Source Present After Layer Number
    1,                       !- Temperature Calculation Requested After Layer Number
    2,                       !- Dimensions for the CTF Calculation
    0.15,                    !- Tube Spacing {m}
    Metal Sheet 5mm,         !- Outside Layer
    Gypsum 12mm,             !- Layer 2
    Internal Wall Air Space 600mm,  !- Layer 3
    Concrete 120mm IntWall;  !- Layer 4

  Construction:InternalSource,
    Thermally Activated Slab,!- Name
    3,                       !- Source Present After Layer Number
    1,                       !- Temperature Calculation Requested After Layer Number
    2,                       !- Dimensions for the CTF Calculation
    0.15,                    !- Tube Spacing {m}
    Concrete 120mm IntWall,  !- Outside Layer
    Internal Wall Air Space 600mm,  !- Layer 2
    Gypsum 12mm,             !- Layer 3
    Metal Sheet 5mm;         !- Layer 4

  Construction:InternalSource,
    Thermally Activated Slab - Floor,  !- Name
    3,                       !- Source Present After Layer Number
    1,                       !- Temperature Calculation Requested After Layer Number
    2,                       !- Dimensions for the CTF Calculation
    0.15,                    !- Tube Spacing {m}
    Metal Sheet 5mm,         !- Outside Layer
    Gypsum 12mm,             !- Layer 2
    Internal Wall Air Space 600mm,  !- Layer 3
    Concrete 120mm IntWall;  !- Layer 4

  Construction:InternalSource,
    TAS - 02 Roof,           !- Name
    3,                       !- Source Present After Layer Number
    1,                       !- Temperature Calculation Requested After Layer Number
    2,                       !- Dimensions for the CTF Calculation
    0.15,                    !- Tube Spacing {m}
    Stone 50mm,              !- Outside Layer
    Insulation 140mm,        !- Layer 2
    Concrete 120mm IntWall,  !- Layer 3
    Metal Sheet 5mm;         !- Layer 4

  Construction:InternalSource,
    TAS - 04 Roof,           !- Name
    2,                       !- Source Present After Layer Number
    1,                       !- Temperature Calculation Requested After Layer Number
    2,                       !- Dimensions for the CTF Calculation
    0.15,                    !- Tube Spacing {m}
    Concrete 380mm,          !- Outside Layer
    Insulation 140mm,        !- Layer 2
    Metal Sheet 5mm;         !- Layer 3

  Construction:InternalSource,
    05 Chilled Ceilings,     !- Name
    2,                       !- Source Present After Layer Number
    1,                       !- Temperature Calculation Requested After Layer Number
    2,                       !- Dimensions for the CTF Calculation
    0.15,                    !- Tube Spacing {m}
    Aluminum 5mm,            !- Outside Layer
    Insulation 140mm,        !- Layer 2
    Metal Sheet 5mm;         !- Layer 3

!-   ===========  ALL OBJECTS IN CLASS: GLOBALGEOMETRYRULES ===========

  GlobalGeometryRules,
    UpperLeftCorner,         !- Starting Vertex Position
    Counterclockwise,        !- Vertex Entry Direction
    Absolute;                !- Coordinate System

!-   ===========  ALL OBJECTS IN CLASS: ZONE ===========

  Zone,
    00 Library,              !- Name
    0.0,                     !- Direction of Relative North {deg}
    25.49463,                !- X Origin {m}
    66.601236,               !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    1;                       !- Multiplier

  Zone,
    00 Office SW,            !- Name
    0.0,                     !- Direction of Relative North {deg}
    25.748063,               !- X Origin {m}
    52.22716,                !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    1;                       !- Multiplier

  Zone,
    00 Storage,              !- Name
    0.0,                     !- Direction of Relative North {deg}
    30.658099,               !- X Origin {m}
    55.9961,                 !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    1;                       !- Multiplier

  Zone,
    00 TeaKitchen,           !- Name
    0.0,                     !- Direction of Relative North {deg}
    29.658574,               !- X Origin {m}
    59.432458,               !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    1;                       !- Multiplier

  Zone,
    00 Office NW,            !- Name
    0.0,                     !- Direction of Relative North {deg}
    40.545843,               !- X Origin {m}
    66.076483,               !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    1;                       !- Multiplier

  Zone,
    00 WC,                   !- Name
    0.0,                     !- Direction of Relative North {deg}
    62.438357,               !- X Origin {m}
    64.034219,               !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    1;                       !- Multiplier

  Zone,
    00 Technical,            !- Name
    0.0,                     !- Direction of Relative North {deg}
    40.275828,               !- X Origin {m}
    54.738853,               !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    1;                       !- Multiplier

  Zone,
    00 Mystery Room,         !- Name
    0.0,                     !- Direction of Relative North {deg}
    57.405954,               !- X Origin {m}
    54.121322,               !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    1;                       !- Multiplier

  Zone,
    00 Stairs,               !- Name
    0.0,                     !- Direction of Relative North {deg}
    30.134491,               !- X Origin {m}
    45.460097,               !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    1;                       !- Multiplier

  Zone,
    00 CopyRoom,             !- Name
    0.0,                     !- Direction of Relative North {deg}
    30.150464,               !- X Origin {m}
    25.378097,               !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    1;                       !- Multiplier

  Zone,
    00 Office S,             !- Name
    0.0,                     !- Direction of Relative North {deg}
    25.796377,               !- X Origin {m}
    17.03632,                !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    1;                       !- Multiplier

  Zone,
    00 Office SE,            !- Name
    0.0,                     !- Direction of Relative North {deg}
    55.149753,               !- X Origin {m}
    16.739053,               !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    1;                       !- Multiplier

  Zone,
    00 Auction,              !- Name
    0.0,                     !- Direction of Relative North {deg}
    67.601548,               !- X Origin {m}
    28.741507,               !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    1;                       !- Multiplier

  Zone,
    00 Archive,              !- Name
    0.0,                     !- Direction of Relative North {deg}
    82.192577,               !- X Origin {m}
    53.476821,               !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    1;                       !- Multiplier

  Zone,
    00 Retail,               !- Name
    0.0,                     !- Direction of Relative North {deg}
    112.580908,              !- X Origin {m}
    50.648052,               !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    1;                       !- Multiplier

  Zone,
    00a Stairs,              !- Name
    0.0,                     !- Direction of Relative North {deg}
    33.927099,               !- X Origin {m}
    7.806184,                !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    1;                       !- Multiplier

  Zone,
    00a Office,              !- Name
    0.0,                     !- Direction of Relative North {deg}
    42.317655,               !- X Origin {m}
    8.002665,                !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    1;                       !- Multiplier

  Zone,
    00a Tech,                !- Name
    0.0,                     !- Direction of Relative North {deg}
    85.269539,               !- X Origin {m}
    7.921378,                !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    1;                       !- Multiplier

  Zone,
    00a Storage,             !- Name
    0.0,                     !- Direction of Relative North {deg}
    97.400884,               !- X Origin {m}
    74.490072,               !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    1;                       !- Multiplier

  Zone,
    01 Corridor,             !- Name
    0.0,                     !- Direction of Relative North {deg}
    16.1226,                 !- X Origin {m}
    34.116099,               !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    1;                       !- Multiplier

  Zone,
    01 Office SW,            !- Name
    0.0,                     !- Direction of Relative North {deg}
    23.95662,                !- X Origin {m}
    39.143524,               !- Y Origin {m}
    3.8,                     !- Z Origin {m}
    ,                        !- Type
    1;                       !- Multiplier

  Zone,
    01 Office NE,            !- Name
    0.0,                     !- Direction of Relative North {deg}
    30.630307,               !- X Origin {m}
    31.248826,               !- Y Origin {m}
    3.8,                     !- Z Origin {m}
    ,                        !- Type
    1;                       !- Multiplier

  Zone,
    01 Office NW,            !- Name
    0.0,                     !- Direction of Relative North {deg}
    38.674088,               !- X Origin {m}
    23.598699,               !- Y Origin {m}
    3.8,                     !- Z Origin {m}
    ,                        !- Type
    1;                       !- Multiplier

  Zone,
    01 Office SE,            !- Name
    0.0,                     !- Direction of Relative North {deg}
    50.889775,               !- X Origin {m}
    58.659536,               !- Y Origin {m}
    3.8,                     !- Z Origin {m}
    ,                        !- Type
    1;                       !- Multiplier

  Zone,
    01 Meeting Room,         !- Name
    0.0,                     !- Direction of Relative North {deg}
    45.569674,               !- X Origin {m}
    65.534752,               !- Y Origin {m}
    3.8,                     !- Z Origin {m}
    ,                        !- Type
    1;                       !- Multiplier

  Zone,
    01 Office W,             !- Name
    0.0,                     !- Direction of Relative North {deg}
    25.360747,               !- X Origin {m}
    65.856623,               !- Y Origin {m}
    3.8,                     !- Z Origin {m}
    ,                        !- Type
    1;                       !- Multiplier

  Zone,
    01 Office S,             !- Name
    0.0,                     !- Direction of Relative North {deg}
    24.457346,               !- X Origin {m}
    16.974756,               !- Y Origin {m}
    3.8,                     !- Z Origin {m}
    ,                        !- Type
    1;                       !- Multiplier

  Zone,
    01 Storage,              !- Name
    0.0,                     !- Direction of Relative North {deg}
    89.618638,               !- X Origin {m}
    16.414106,               !- Y Origin {m}
    3.8,                     !- Z Origin {m}
    ,                        !- Type
    1;                       !- Multiplier

  Zone,
    01 DaycareGroup,         !- Name
    0.0,                     !- Direction of Relative North {deg}
    101.70936,               !- X Origin {m}
    19.957074,               !- Y Origin {m}
    3.8,                     !- Z Origin {m}
    ,                        !- Type
    1;                       !- Multiplier

  Zone,
    01 Daycare Room,         !- Name
    0.0,                     !- Direction of Relative North {deg}
    98.293007,               !- X Origin {m}
    45.044251,               !- Y Origin {m}
    3.8,                     !- Z Origin {m}
    ,                        !- Type
    1;                       !- Multiplier

  Zone,
    01 Daycare Room2,        !- Name
    0.0,                     !- Direction of Relative North {deg}
    106.797192,              !- X Origin {m}
    19.880641,               !- Y Origin {m}
    3.8,                     !- Z Origin {m}
    ,                        !- Type
    1;                       !- Multiplier

  Zone,
    01a Meeting,             !- Name
    0.0,                     !- Direction of Relative North {deg}
    54.498879,               !- X Origin {m}
    74.632099,               !- Y Origin {m}
    2.7,                     !- Z Origin {m}
    ,                        !- Type
    1;                       !- Multiplier

  Zone,
    02a TeaKitchen,          !- Name
    0.0,                     !- Direction of Relative North {deg}
    55.041843,               !- X Origin {m}
    73.845181,               !- Y Origin {m}
    5.5,                     !- Z Origin {m}
    ,                        !- Type
    1;                       !- Multiplier

  Zone,
    01a Office,              !- Name
    0.0,                     !- Direction of Relative North {deg}
    99.325695,               !- X Origin {m}
    73.969136,               !- Y Origin {m}
    2.7,                     !- Z Origin {m}
    ,                        !- Type
    1;                       !- Multiplier

  Zone,
    02 Office NE,            !- Name
    0.0,                     !- Direction of Relative North {deg}
    84.833738,               !- X Origin {m}
    37.550363,               !- Y Origin {m}
    8.35,                    !- Z Origin {m}
    ,                        !- Type
    1;                       !- Multiplier

  Zone,
    02 Office SE,            !- Name
    0.0,                     !- Direction of Relative North {deg}
    66.414489,               !- X Origin {m}
    58.97966,                !- Y Origin {m}
    8.35,                    !- Z Origin {m}
    ,                        !- Type
    1;                       !- Multiplier

  Zone,
    02 IT,                   !- Name
    0.0,                     !- Direction of Relative North {deg}
    30.749419,               !- X Origin {m}
    37.432177,               !- Y Origin {m}
    8.35,                    !- Z Origin {m}
    ,                        !- Type
    1;                       !- Multiplier

  Zone,
    02 Office SW,            !- Name
    0.0,                     !- Direction of Relative North {deg}
    23.655014,               !- X Origin {m}
    31.386005,               !- Y Origin {m}
    8.35,                    !- Z Origin {m}
    ,                        !- Type
    1;                       !- Multiplier

  Zone,
    02 Office NW,            !- Name
    0.0,                     !- Direction of Relative North {deg}
    41.303387,               !- X Origin {m}
    23.814067,               !- Y Origin {m}
    8.35,                    !- Z Origin {m}
    ,                        !- Type
    1;                       !- Multiplier

  Zone,
    02 Office W,             !- Name
    0.0,                     !- Direction of Relative North {deg}
    23.157751,               !- X Origin {m}
    64.608854,               !- Y Origin {m}
    8.35,                    !- Z Origin {m}
    ,                        !- Type
    1;                       !- Multiplier

  Zone,
    02 Office N,             !- Name
    0.0,                     !- Direction of Relative North {deg}
    31.00331,                !- X Origin {m}
    66.478118,               !- Y Origin {m}
    8.35,                    !- Z Origin {m}
    ,                        !- Type
    1;                       !- Multiplier

  Zone,
    02 Corridor,             !- Name
    0.0,                     !- Direction of Relative North {deg}
    84.891255,               !- X Origin {m}
    18.502924,               !- Y Origin {m}
    8.35,                    !- Z Origin {m}
    ,                        !- Type
    1;                       !- Multiplier

  Zone,
    03 Corridor,             !- Name
    0.0,                     !- Direction of Relative North {deg}
    55.874021,               !- X Origin {m}
    63.681767,               !- Y Origin {m}
    11.8,                    !- Z Origin {m}
    ,                        !- Type
    1;                       !- Multiplier

  Zone,
    03 ServerRoom,           !- Name
    0.0,                     !- Direction of Relative North {deg}
    29.87708,                !- X Origin {m}
    49.34203,                !- Y Origin {m}
    11.8,                    !- Z Origin {m}
    ,                        !- Type
    1;                       !- Multiplier

  Zone,
    03 Office W,             !- Name
    0.0,                     !- Direction of Relative North {deg}
    22.786267,               !- X Origin {m}
    65.404316,               !- Y Origin {m}
    11.8,                    !- Z Origin {m}
    ,                        !- Type
    1;                       !- Multiplier

  Zone,
    03 Office N,             !- Name
    0.0,                     !- Direction of Relative North {deg}
    24.294441,               !- X Origin {m}
    15.933524,               !- Y Origin {m}
    11.8,                    !- Z Origin {m}
    ,                        !- Type
    1;                       !- Multiplier

  Zone,
    03 Office E,             !- Name
    0.0,                     !- Direction of Relative North {deg}
    58.493665,               !- X Origin {m}
    16.036313,               !- Y Origin {m}
    11.8,                    !- Z Origin {m}
    ,                        !- Type
    1;                       !- Multiplier

  Zone,
    03 Office NW,            !- Name
    0.0,                     !- Direction of Relative North {deg}
    77.319415,               !- X Origin {m}
    65.240316,               !- Y Origin {m}
    11.8,                    !- Z Origin {m}
    ,                        !- Type
    1;                       !- Multiplier

  Zone,
    03 Office SE,            !- Name
    0.0,                     !- Direction of Relative North {deg}
    68.968257,               !- X Origin {m}
    58.9999,                 !- Y Origin {m}
    11.8,                    !- Z Origin {m}
    ,                        !- Type
    1;                       !- Multiplier

  Zone,
    03 Office SW,            !- Name
    0.0,                     !- Direction of Relative North {deg}
    23.036702,               !- X Origin {m}
    34.527773,               !- Y Origin {m}
    11.8,                    !- Z Origin {m}
    ,                        !- Type
    1;                       !- Multiplier

  Zone,
    03 Office NE,            !- Name
    0.0,                     !- Direction of Relative North {deg}
    83.523948,               !- X Origin {m}
    49.824135,               !- Y Origin {m}
    11.8,                    !- Z Origin {m}
    ,                        !- Type
    1;                       !- Multiplier

  Zone,
    05 Corridor,             !- Name
    0.0,                     !- Direction of Relative North {deg}
    81.091326,               !- X Origin {m}
    61.589003,               !- Y Origin {m}
    19.0,                    !- Z Origin {m}
    ,                        !- Type
    1;                       !- Multiplier

  Zone,
    05 Office NW,            !- Name
    0.0,                     !- Direction of Relative North {deg}
    76.197472,               !- X Origin {m}
    67.542495,               !- Y Origin {m}
    19.0,                    !- Z Origin {m}
    ,                        !- Type
    1;                       !- Multiplier

  Zone,
    05 Office N,             !- Name
    0.0,                     !- Direction of Relative North {deg}
    85.139747,               !- X Origin {m}
    66.337743,               !- Y Origin {m}
    19.0,                    !- Z Origin {m}
    ,                        !- Type
    1;                       !- Multiplier

  Zone,
    05 Office NE,            !- Name
    0.0,                     !- Direction of Relative North {deg}
    84.765397,               !- X Origin {m}
    27.479103,               !- Y Origin {m}
    19.0,                    !- Z Origin {m}
    ,                        !- Type
    1;                       !- Multiplier

  Zone,
    05 Office SW,            !- Name
    0.0,                     !- Direction of Relative North {deg}
    55.092789,               !- X Origin {m}
    52.438339,               !- Y Origin {m}
    19.0,                    !- Z Origin {m}
    ,                        !- Type
    1;                       !- Multiplier

  Zone,
    05 Office SE,            !- Name
    0.0,                     !- Direction of Relative North {deg}
    68.870228,               !- X Origin {m}
    59.477878,               !- Y Origin {m}
    19.0,                    !- Z Origin {m}
    ,                        !- Type
    1;                       !- Multiplier

  Zone,
    05 Office E,             !- Name
    0.0,                     !- Direction of Relative North {deg}
    57.347967,               !- X Origin {m}
    15.90239,                !- Y Origin {m}
    19.0,                    !- Z Origin {m}
    ,                        !- Type
    1;                       !- Multiplier

  Zone,
    05 Office S,             !- Name
    0.0,                     !- Direction of Relative North {deg}
    50.003215,               !- X Origin {m}
    14.917846,               !- Y Origin {m}
    19.0,                    !- Z Origin {m}
    ,                        !- Type
    1;                       !- Multiplier

  Zone,
    02 Office S,             !- Name
    0.0,                     !- Direction of Relative North {deg}
    45.59447,                !- X Origin {m}
    58.509928,               !- Y Origin {m}
    8.35,                    !- Z Origin {m}
    ,                        !- Type
    1;                       !- Multiplier

  Zone,
    04 Office W,             !- Name
    0.0,                     !- Direction of Relative North {deg}
    23.17252,                !- X Origin {m}
    65.413378,               !- Y Origin {m}
    15.35,                   !- Z Origin {m}
    ,                        !- Type
    1;                       !- Multiplier

  Zone,
    04 Office SW,            !- Name
    0.0,                     !- Direction of Relative North {deg}
    22.086801,               !- X Origin {m}
    39.129713,               !- Y Origin {m}
    15.35,                   !- Z Origin {m}
    ,                        !- Type
    1;                       !- Multiplier

  Zone,
    04 Office SE,            !- Name
    0.0,                     !- Direction of Relative North {deg}
    46.826675,               !- X Origin {m}
    14.784629,               !- Y Origin {m}
    15.35,                   !- Z Origin {m}
    ,                        !- Type
    1;                       !- Multiplier

  Zone,
    04 Office NW,            !- Name
    0.0,                     !- Direction of Relative North {deg}
    38.582046,               !- X Origin {m}
    67.522102,               !- Y Origin {m}
    15.35,                   !- Z Origin {m}
    ,                        !- Type
    1;                       !- Multiplier

  Zone,
    04 Office E,             !- Name
    0.0,                     !- Direction of Relative North {deg}
    56.1192,                 !- X Origin {m}
    17.413602,               !- Y Origin {m}
    15.35,                   !- Z Origin {m}
    ,                        !- Type
    1;                       !- Multiplier

  Zone,
    04 Office N,             !- Name
    0.0,                     !- Direction of Relative North {deg}
    82.865547,               !- X Origin {m}
    66.960397,               !- Y Origin {m}
    16.940889,               !- Z Origin {m}
    ,                        !- Type
    1;                       !- Multiplier

  Zone,
    03 Office S,             !- Name
    0.0,                     !- Direction of Relative North {deg}
    23.898366,               !- X Origin {m}
    16.3389,                 !- Y Origin {m}
    11.8,                    !- Z Origin {m}
    ,                        !- Type
    1;                       !- Multiplier

  Zone,
    04 Office S,             !- Name
    0.0,                     !- Direction of Relative North {deg}
    25.667417,               !- X Origin {m}
    17.142474,               !- Y Origin {m}
    15.91601,                !- Z Origin {m}
    ,                        !- Type
    1;                       !- Multiplier

  Zone,
    04 Corridor,             !- Name
    0.0,                     !- Direction of Relative North {deg}
    40.542883,               !- X Origin {m}
    19.831056,               !- Y Origin {m}
    15.35,                   !- Z Origin {m}
    ,                        !- Type
    1;                       !- Multiplier

  Zone,
    01 Daycare Corridor,     !- Name
    0.0,                     !- Direction of Relative North {deg}
    105.333621,              !- X Origin {m}
    52.262885,               !- Y Origin {m}
    3.8,                     !- Z Origin {m}
    ,                        !- Type
    1;                       !- Multiplier

  Zone,
    00 Corridor,             !- Name
    0.0,                     !- Direction of Relative North {deg}
    28.407859,               !- X Origin {m}
    40.439106,               !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    1;                       !- Multiplier

  Zone,
    04 Office NE,            !- Name
    0.0,                     !- Direction of Relative North {deg}
    84.537023,               !- X Origin {m}
    25.800373,               !- Y Origin {m}
    15.35,                   !- Z Origin {m}
    ,                        !- Type
    1;                       !- Multiplier

!-   ===========  ALL OBJECTS IN CLASS: BUILDINGSURFACE:DETAILED ===========
                                        !- X,Y,Z  1 {m}
                                        !- X,Y,Z  2 {m}
                                        !- X,Y,Z  3 {m}

  BuildingSurface:Detailed,
    6593A2,                  !- Name
    Floor,                   !- Surface Type
    Slab On Grade,           !- Construction Name
    00 Library,              !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    63.840181590741,-5.132031670748,0.000000000000,  !- X,Y,Z ==> Vertex 1 {m}
    57.116918391338,-11.855294870152,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    52.854692260593,-7.593068739407,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    59.577955459996,-0.869805540004,0.000000000000;  !- X,Y,Z ==> Vertex 4 {m}

                                        !- X,Y,Z  4 {m}
                                        !- X,Y,Z  1 {m}
                                        !- X,Y,Z  2 {m}
                                        !- X,Y,Z  3 {m}

  BuildingSurface:Detailed,
    00 Library EXT NW,       !- Name
    Wall,                    !- Surface Type
    Exterior Wall - AW1,     !- Construction Name
    00 Library,              !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    59.577955459996,-0.869805540004,5.600000000000,  !- X,Y,Z ==> Vertex 1 {m}
    59.577955459996,-0.869805540004,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    52.854692260593,-7.593068739407,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    52.854692260593,-7.593068739407,5.600000000000;  !- X,Y,Z ==> Vertex 4 {m}

                                        !- X,Y,Z  4 {m}
                                        !- X,Y,Z  1 {m}
                                        !- X,Y,Z  2 {m}
                                        !- X,Y,Z  3 {m}

  BuildingSurface:Detailed,
    00Library int b,         !- Name
    Wall,                    !- Surface Type
    EB_Interior Wall,        !- Construction Name
    00 Library,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    00OfficeNW int f,        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    63.840181590741,-5.132031670748,5.600000000000,  !- X,Y,Z ==> Vertex 1 {m}
    63.840181590741,-5.132031670748,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    59.577955459996,-0.869805540004,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    59.577955459996,-0.869805540004,5.600000000000;  !- X,Y,Z ==> Vertex 4 {m}

                                        !- X,Y,Z  4 {m}
                                        !- X,Y,Z  1 {m}
                                        !- X,Y,Z  2 {m}
                                        !- X,Y,Z  3 {m}

  BuildingSurface:Detailed,
    00OfficeSW int e,        !- Name
    Wall,                    !- Surface Type
    EB_Interior Wall,        !- Construction Name
    00 Office SW,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    9E77A8,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    76.484573128037,-15.397899843896,5.600000000000,  !- X,Y,Z ==> Vertex 1 {m}
    76.484573128037,-15.397899843896,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    72.008587203126,-10.921913918985,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    72.008587203126,-10.921913918985,5.600000000000;  !- X,Y,Z ==> Vertex 4 {m}

                                        !- X,Y,Z  4 {m}
                                        !- X,Y,Z  1 {m}
                                        !- X,Y,Z  2 {m}
                                        !- X,Y,Z  3 {m}

  BuildingSurface:Detailed,
    00OfficeSW int b,        !- Name
    Wall,                    !- Surface Type
    EB_Interior Wall,        !- Construction Name
    00 Office SW,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    00TeaKitchen Int d,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    65.135509289993,-11.020908868352,5.600000000000,  !- X,Y,Z ==> Vertex 1 {m}
    65.135509289993,-11.020908868352,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    62.858625454572,-8.744025032931,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    62.858625454572,-8.744025032931,5.600000000000;  !- X,Y,Z ==> Vertex 4 {m}

                                        !- X,Y,Z  4 {m}
                                        !- X,Y,Z  1 {m}
                                        !- X,Y,Z  2 {m}
                                        !- X,Y,Z  3 {m}

  BuildingSurface:Detailed,
    00OfficeSW int d,        !- Name
    Wall,                    !- Surface Type
    EB_Interior Wall,        !- Construction Name
    00 Office SW,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    00Storage int c,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    72.008587203126,-10.921913918985,5.600000000000,  !- X,Y,Z ==> Vertex 1 {m}
    72.008587203126,-10.921913918985,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    68.522550771877,-14.407950350235,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    68.522550771877,-14.407950350235,5.600000000000;  !- X,Y,Z ==> Vertex 4 {m}

                                        !- X,Y,Z  4 {m}
                                        !- X,Y,Z  1 {m}
                                        !- X,Y,Z  2 {m}
                                        !- X,Y,Z  3 {m}

  BuildingSurface:Detailed,
    00OfficeSW int c,        !- Name
    Wall,                    !- Surface Type
    EB_Interior Wall,        !- Construction Name
    00 Office SW,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    00Storage int d,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    68.522550771877,-14.407950350235,5.600000000000,  !- X,Y,Z ==> Vertex 1 {m}
    68.522550771877,-14.407950350235,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    65.135509289993,-11.020908868352,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    65.135509289993,-11.020908868352,5.600000000000;  !- X,Y,Z ==> Vertex 4 {m}

                                        !- X,Y,Z  4 {m}
                                        !- X,Y,Z  1 {m}
                                        !- X,Y,Z  2 {m}
                                        !- X,Y,Z  3 {m}

  BuildingSurface:Detailed,
    00OfficeSW int f,        !- Name
    Wall,                    !- Surface Type
    EB_Interior Wall,        !- Construction Name
    00 Office SW,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    46321E,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    71.704531287216,-20.177941684717,5.600000000000,  !- X,Y,Z ==> Vertex 1 {m}
    71.704531287216,-20.177941684717,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    76.484573128037,-15.397899843896,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    76.484573128037,-15.397899843896,5.600000000000;  !- X,Y,Z ==> Vertex 4 {m}

                                        !- X,Y,Z  4 {m}
                                        !- X,Y,Z  1 {m}
                                        !- X,Y,Z  2 {m}
                                        !- X,Y,Z  3 {m}

  BuildingSurface:Detailed,
    00OfficeSW1 Ceiling,     !- Name
    Ceiling,                 !- Surface Type
    EB_Interior Ceiling,     !- Construction Name
    00 Office SW,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    01 Office NE1 Floor,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    72.008587203126,-10.921913918985,5.600000000000,  !- X,Y,Z ==> Vertex 1 {m}
    68.522550771877,-14.407950350235,5.600000000000,  !- X,Y,Z ==> Vertex 2 {m}
    72.998536696788,-18.883936275146,5.600000000000,  !- X,Y,Z ==> Vertex 3 {m}
    76.484573128037,-15.397899843896,5.600000000000;  !- X,Y,Z ==> Vertex 4 {m}

                                        !- X,Y,Z  4 {m}
                                        !- X,Y,Z  1 {m}
                                        !- X,Y,Z  2 {m}
                                        !- X,Y,Z  3 {m}

  BuildingSurface:Detailed,
    00OfficeSW EXT SW1,      !- Name
    Wall,                    !- Surface Type
    Exterior Wall - AW1,     !- Construction Name
    00 Office SW,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    58.432137004345,-13.170513483159,5.600000000000,  !- X,Y,Z ==> Vertex 1 {m}
    58.432137004345,-13.170513483159,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    68.572048246560,-23.310424725374,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    68.572048246560,-23.310424725374,5.600000000000;  !- X,Y,Z ==> Vertex 4 {m}

                                        !- X,Y,Z  4 {m}
                                        !- X,Y,Z  1 {m}
                                        !- X,Y,Z  2 {m}
                                        !- X,Y,Z  3 {m}

  BuildingSurface:Detailed,
    00OfficeSW int a,        !- Name
    Wall,                    !- Surface Type
    EB_Interior Wall,        !- Construction Name
    00 Office SW,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ED774B,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    62.858625454572,-8.744025032931,5.600000000000,  !- X,Y,Z ==> Vertex 1 {m}
    62.858625454572,-8.744025032931,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    58.432137004345,-13.170513483159,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    58.432137004345,-13.170513483159,5.600000000000;  !- X,Y,Z ==> Vertex 4 {m}

                                        !- X,Y,Z  4 {m}
                                        !- X,Y,Z  1 {m}
                                        !- X,Y,Z  2 {m}
                                        !- X,Y,Z  3 {m}

  BuildingSurface:Detailed,
    73B5CB,                  !- Name
    Floor,                   !- Surface Type
    Slab On Grade,           !- Construction Name
    00 TeaKitchen,           !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    68.621545721243,-7.534872437102,0.000000000000,  !- X,Y,Z ==> Vertex 1 {m}
    65.135509289993,-11.020908868352,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    62.858625454572,-8.744025032931,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    66.344661885822,-5.257988601681,0.000000000000;  !- X,Y,Z ==> Vertex 4 {m}

                                        !- X,Y,Z  4 {m}
                                        !- X,Y,Z  1 {m}
                                        !- X,Y,Z  2 {m}
                                        !- X,Y,Z  3 {m}

  BuildingSurface:Detailed,
    00TeaKitchen Int a,      !- Name
    Wall,                    !- Surface Type
    EB_Interior Wall,        !- Construction Name
    00 TeaKitchen,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    6501AA,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    66.344661885822,-5.257988601681,5.600000000000,  !- X,Y,Z ==> Vertex 1 {m}
    66.344661885822,-5.257988601681,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    62.858625454572,-8.744025032931,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    62.858625454572,-8.744025032931,5.600000000000;  !- X,Y,Z ==> Vertex 4 {m}

                                        !- X,Y,Z  4 {m}
                                        !- X,Y,Z  1 {m}
                                        !- X,Y,Z  2 {m}
                                        !- X,Y,Z  3 {m}

  BuildingSurface:Detailed,
    00TeaKitchen Int d,      !- Name
    Wall,                    !- Surface Type
    EB_Interior Wall,        !- Construction Name
    00 TeaKitchen,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    00OfficeSW int b,        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    62.858625454572,-8.744025032931,5.600000000000,  !- X,Y,Z ==> Vertex 1 {m}
    62.858625454572,-8.744025032931,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    65.135509289993,-11.020908868352,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    65.135509289993,-11.020908868352,5.600000000000;  !- X,Y,Z ==> Vertex 4 {m}

                                        !- X,Y,Z  4 {m}
                                        !- X,Y,Z  1 {m}
                                        !- X,Y,Z  2 {m}
                                        !- X,Y,Z  3 {m}

  BuildingSurface:Detailed,
    00TeaKitchen Int c,      !- Name
    Wall,                    !- Surface Type
    EB_Interior Wall,        !- Construction Name
    00 TeaKitchen,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    00Storage int a,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    65.135509289993,-11.020908868352,5.600000000000,  !- X,Y,Z ==> Vertex 1 {m}
    65.135509289993,-11.020908868352,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    68.621545721243,-7.534872437102,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    68.621545721243,-7.534872437102,5.600000000000;  !- X,Y,Z ==> Vertex 4 {m}

                                        !- X,Y,Z  4 {m}
                                        !- X,Y,Z  1 {m}
                                        !- X,Y,Z  2 {m}
                                        !- X,Y,Z  3 {m}

  BuildingSurface:Detailed,
    00TeaKitchen Ceiling,    !- Name
    Ceiling,                 !- Surface Type
    EB_Interior Ceiling,     !- Construction Name
    00 TeaKitchen,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    01 Office NE8 Floor,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    66.344661885822,-5.257988601681,5.600000000000,  !- X,Y,Z ==> Vertex 1 {m}
    62.858625454572,-8.744025032931,5.600000000000,  !- X,Y,Z ==> Vertex 2 {m}
    65.135509289993,-11.020908868352,5.600000000000,  !- X,Y,Z ==> Vertex 3 {m}
    68.621545721243,-7.534872437102,5.600000000000;  !- X,Y,Z ==> Vertex 4 {m}

                                        !- X,Y,Z  4 {m}
                                        !- X,Y,Z  1 {m}
                                        !- X,Y,Z  2 {m}
                                        !- X,Y,Z  3 {m}

  BuildingSurface:Detailed,
    00TeaKitchen Int b,      !- Name
    Wall,                    !- Surface Type
    EB_Interior Wall,        !- Construction Name
    00 TeaKitchen,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    BA2950,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    68.621545721243,-7.534872437102,5.600000000000,  !- X,Y,Z ==> Vertex 1 {m}
    68.621545721243,-7.534872437102,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    66.344661885822,-5.257988601681,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    66.344661885822,-5.257988601681,5.600000000000;  !- X,Y,Z ==> Vertex 4 {m}

                                        !- X,Y,Z  4 {m}
                                        !- X,Y,Z  1 {m}
                                        !- X,Y,Z  2 {m}
                                        !- X,Y,Z  3 {m}

  BuildingSurface:Detailed,
    164A6F,                  !- Name
    Floor,                   !- Surface Type
    Slab On Grade,           !- Construction Name
    00 Office NW,            !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    76.011117054772,15.563356054772,0.000000000000,  !- X,Y,Z ==> Vertex 1 {m}
    80.273343185516,11.301129924027,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    63.840181590741,-5.132031670748,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    59.577955459996,-0.869805540004,0.000000000000;  !- X,Y,Z ==> Vertex 4 {m}

                                        !- X,Y,Z  4 {m}
                                        !- X,Y,Z  1 {m}
                                        !- X,Y,Z  2 {m}
                                        !- X,Y,Z  3 {m}

  BuildingSurface:Detailed,
    00OfficeNW Ceiling1,     !- Name
    Ceiling,                 !- Surface Type
    EB_Interior Ceiling,     !- Construction Name
    00 Office NW,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    01 Office W1 Floor,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    59.577955459996,-0.869805540004,5.600000000000,  !- X,Y,Z ==> Vertex 1 {m}
    63.840181590741,-5.132031670748,5.600000000000,  !- X,Y,Z ==> Vertex 2 {m}
    65.029443272815,-3.942769988674,5.600000000000,  !- X,Y,Z ==> Vertex 3 {m}
    60.767217142071,0.319456142070,5.600000000000;  !- X,Y,Z ==> Vertex 4 {m}

                                        !- X,Y,Z  4 {m}
                                        !- X,Y,Z  1 {m}
                                        !- X,Y,Z  2 {m}
                                        !- X,Y,Z  3 {m}

  BuildingSurface:Detailed,
    00OfficeNW int d,        !- Name
    Wall,                    !- Surface Type
    EB_Interior Wall,        !- Construction Name
    00 Office NW,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2C0088,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    80.273343185516,11.301129924027,5.600000000000,  !- X,Y,Z ==> Vertex 1 {m}
    80.273343185516,11.301129924027,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    76.011117054772,15.563356054772,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    76.011117054772,15.563356054772,5.600000000000;  !- X,Y,Z ==> Vertex 4 {m}

                                        !- X,Y,Z  4 {m}
                                        !- X,Y,Z  1 {m}
                                        !- X,Y,Z  2 {m}
                                        !- X,Y,Z  3 {m}

  BuildingSurface:Detailed,
    00OfficeNW int e,        !- Name
    Wall,                    !- Surface Type
    EB_Interior Wall,        !- Construction Name
    00 Office NW,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    42226A,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    63.840181590741,-5.132031670748,5.600000000000,  !- X,Y,Z ==> Vertex 1 {m}
    63.840181590741,-5.132031670748,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    80.273343185516,11.301129924027,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    80.273343185516,11.301129924027,5.600000000000;  !- X,Y,Z ==> Vertex 4 {m}

                                        !- X,Y,Z  4 {m}
                                        !- X,Y,Z  1 {m}
                                        !- X,Y,Z  2 {m}
                                        !- X,Y,Z  3 {m}

  BuildingSurface:Detailed,
    00OfficeNW int f,        !- Name
    Wall,                    !- Surface Type
    EB_Interior Wall,        !- Construction Name
    00 Office NW,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    00Library int b,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    59.577955459996,-0.869805540004,5.600000000000,  !- X,Y,Z ==> Vertex 1 {m}
    59.577955459996,-0.869805540004,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    63.840181590741,-5.132031670748,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    63.840181590741,-5.132031670748,5.600000000000;  !- X,Y,Z ==> Vertex 4 {m}

                                        !- X,Y,Z  4 {m}
                                        !- X,Y,Z  1 {m}
                                        !- X,Y,Z  2 {m}
                                        !- X,Y,Z  3 {m}

  BuildingSurface:Detailed,
    00OfficeNW EXT NW1,      !- Name
    Wall,                    !- Surface Type
    Exterior Wall - AW1,     !- Construction Name
    00 Office NW,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    76.011117054772,15.563356054772,5.600000000000,  !- X,Y,Z ==> Vertex 1 {m}
    76.011117054772,15.563356054772,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    59.577955459996,-0.869805540004,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    59.577955459996,-0.869805540004,5.600000000000;  !- X,Y,Z ==> Vertex 4 {m}

                                        !- X,Y,Z  4 {m}
                                        !- X,Y,Z  1 {m}
                                        !- X,Y,Z  2 {m}
                                        !- X,Y,Z  3 {m}

  BuildingSurface:Detailed,
    3C0114,                  !- Name
    Floor,                   !- Surface Type
    Slab On Grade,           !- Construction Name
    00 Office NW,            !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    91.489684494945,31.041923494945,0.000000000000,  !- X,Y,Z ==> Vertex 1 {m}
    95.751910625690,26.779697364200,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    89.656650171862,20.684436910372,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    85.394424041117,24.946663041117,0.000000000000;  !- X,Y,Z ==> Vertex 4 {m}

                                        !- X,Y,Z  4 {m}
                                        !- X,Y,Z  1 {m}
                                        !- X,Y,Z  2 {m}
                                        !- X,Y,Z  3 {m}

  BuildingSurface:Detailed,
    00OfficeNW int c,        !- Name
    Wall,                    !- Surface Type
    EB_Interior Wall,        !- Construction Name
    00 Office NW,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    6280F2,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    85.394424041117,24.946663041117,5.600000000000,  !- X,Y,Z ==> Vertex 1 {m}
    85.394424041117,24.946663041117,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    89.656650171862,20.684436910372,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    89.656650171862,20.684436910372,5.600000000000;  !- X,Y,Z ==> Vertex 4 {m}

                                        !- X,Y,Z  4 {m}
                                        !- X,Y,Z  1 {m}
                                        !- X,Y,Z  2 {m}
                                        !- X,Y,Z  3 {m}

  BuildingSurface:Detailed,
    00OfficeNW Int a,        !- Name
    Wall,                    !- Surface Type
    EB_Interior Wall,        !- Construction Name
    00 Office NW,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    00Archive int f,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    95.751910625690,26.779697364200,5.600000000000,  !- X,Y,Z ==> Vertex 1 {m}
    95.751910625690,26.779697364200,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    91.489684494945,31.041923494945,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    91.489684494945,31.041923494945,5.600000000000;  !- X,Y,Z ==> Vertex 4 {m}

                                        !- X,Y,Z  4 {m}
                                        !- X,Y,Z  1 {m}
                                        !- X,Y,Z  2 {m}
                                        !- X,Y,Z  3 {m}

  BuildingSurface:Detailed,
    00OfficeNW EXT NW2,      !- Name
    Wall,                    !- Surface Type
    Exterior Wall - AW1,     !- Construction Name
    00 Office NW,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    91.489684494945,31.041923494945,5.600000000000,  !- X,Y,Z ==> Vertex 1 {m}
    91.489684494945,31.041923494945,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    85.394424041117,24.946663041117,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    85.394424041117,24.946663041117,5.600000000000;  !- X,Y,Z ==> Vertex 4 {m}

                                        !- X,Y,Z  4 {m}
                                        !- X,Y,Z  1 {m}
                                        !- X,Y,Z  2 {m}
                                        !- X,Y,Z  3 {m}

  BuildingSurface:Detailed,
    00Tech1 int a,           !- Name
    Wall,                    !- Surface Type
    EB_Interior Wall,        !- Construction Name
    00 Technical,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    8B2C8E,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    74.037983665132,2.435333177628,5.600000000000,  !- X,Y,Z ==> Vertex 1 {m}
    74.037983665132,2.435333177628,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    69.554926672409,-2.047723815094,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    69.554926672409,-2.047723815094,5.600000000000;  !- X,Y,Z ==> Vertex 4 {m}

                                        !- X,Y,Z  4 {m}
                                        !- X,Y,Z  1 {m}
                                        !- X,Y,Z  2 {m}
                                        !- X,Y,Z  3 {m}

  BuildingSurface:Detailed,
    00Tech1 int b,           !- Name
    Wall,                    !- Surface Type
    EB_Interior Wall,        !- Construction Name
    00 Technical,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    00MysteryRoom int h,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    85.535539927225,-9.062223084465,5.600000000000,  !- X,Y,Z ==> Vertex 1 {m}
    85.535539927225,-9.062223084465,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    74.037983665132,2.435333177628,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    74.037983665132,2.435333177628,5.600000000000;  !- X,Y,Z ==> Vertex 4 {m}

                                        !- X,Y,Z  4 {m}
                                        !- X,Y,Z  1 {m}
                                        !- X,Y,Z  2 {m}
                                        !- X,Y,Z  3 {m}

  BuildingSurface:Detailed,
    00Tech1 Ceiling,         !- Name
    Ceiling,                 !- Surface Type
    EB_Interior Ceiling,     !- Construction Name
    00 Technical,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    01 Office SE5 Floor,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    72.956110289916,1.353459802413,5.600000000000,  !- X,Y,Z ==> Vertex 1 {m}
    76.845197586442,-2.535627494113,5.600000000000,  !- X,Y,Z ==> Vertex 2 {m}
    77.927070961658,-1.453754118898,5.600000000000,  !- X,Y,Z ==> Vertex 3 {m}
    74.037983665132,2.435333177628,5.600000000000;  !- X,Y,Z ==> Vertex 4 {m}

                                        !- X,Y,Z  4 {m}
                                        !- X,Y,Z  1 {m}
                                        !- X,Y,Z  2 {m}
                                        !- X,Y,Z  3 {m}

  BuildingSurface:Detailed,
    00Tech1 int e,           !- Name
    Wall,                    !- Surface Type
    EB_Interior Wall,        !- Construction Name
    00 Technical,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    EED82C,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    69.554926672409,-2.047723815094,5.600000000000,  !- X,Y,Z ==> Vertex 1 {m}
    69.554926672409,-2.047723815094,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    81.052482934502,-13.545280077187,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    81.052482934502,-13.545280077187,5.600000000000;  !- X,Y,Z ==> Vertex 4 {m}

                                        !- X,Y,Z  4 {m}
                                        !- X,Y,Z  1 {m}
                                        !- X,Y,Z  2 {m}
                                        !- X,Y,Z  3 {m}
                                        !- X,Y,Z  4 {m}
                                        !- X,Y,Z  5 {m}
                                        !- X,Y,Z  6 {m}
                                        !- X,Y,Z  7 {m}

  BuildingSurface:Detailed,
    3EB9F0,                  !- Name
    Floor,                   !- Surface Type
    Slab On Grade,           !- Construction Name
    00 Mystery Room,         !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    8,                       !- Number of Vertices
    111.004203895884,11.527404094007,0.000000000000,  !- X,Y,Z ==> Vertex 1 {m}
    101.147135366143,1.670335564266,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    104.944298781115,-2.126827850706,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    88.500615437435,-18.570511194385,0.000000000000,  !- X,Y,Z ==> Vertex 4 {m}
    82.263933627370,-12.333829384320,0.000000000000,  !- X,Y,Z ==> Vertex 5 {m}
    85.535539927225,-9.062223084465,0.000000000000,  !- X,Y,Z ==> Vertex 6 {m}
    74.037983665132,2.435333177628,0.000000000000,  !- X,Y,Z ==> Vertex 7 {m}
    97.067129238697,25.464478751194,0.000000000000;  !- X,Y,Z ==> Vertex 8 {m}

                                        !- X,Y,Z  8 {m}
                                        !- X,Y,Z  1 {m}
                                        !- X,Y,Z  2 {m}
                                        !- X,Y,Z  3 {m}

  BuildingSurface:Detailed,
    00MysteryRoom int e,     !- Name
    Wall,                    !- Surface Type
    EB_Interior Wall,        !- Construction Name
    00 Mystery Room,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    BEFCB2,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    88.500615437435,-18.570511194385,5.600000000000,  !- X,Y,Z ==> Vertex 1 {m}
    88.500615437435,-18.570511194385,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    104.944298781115,-2.126827850706,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    104.944298781115,-2.126827850706,5.600000000000;  !- X,Y,Z ==> Vertex 4 {m}

                                        !- X,Y,Z  4 {m}
                                        !- X,Y,Z  1 {m}
                                        !- X,Y,Z  2 {m}
                                        !- X,Y,Z  3 {m}

  BuildingSurface:Detailed,
    00MysteryRoom int g,     !- Name
    Wall,                    !- Surface Type
    Exterior Wall - AW1,     !- Construction Name
    00 Mystery Room,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    85.535539927225,-9.062223084465,5.600000000000,  !- X,Y,Z ==> Vertex 1 {m}
    85.535539927225,-9.062223084465,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    82.263933627370,-12.333829384320,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    82.263933627370,-12.333829384320,5.600000000000;  !- X,Y,Z ==> Vertex 4 {m}

                                        !- X,Y,Z  4 {m}
                                        !- X,Y,Z  1 {m}
                                        !- X,Y,Z  2 {m}
                                        !- X,Y,Z  3 {m}

  BuildingSurface:Detailed,
    00MysteryRoom int a,     !- Name
    Wall,                    !- Surface Type
    EB_Interior Wall,        !- Construction Name
    00 Mystery Room,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    6BD6CE,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    97.067129238697,25.464478751194,5.600000000000,  !- X,Y,Z ==> Vertex 1 {m}
    97.067129238697,25.464478751194,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    74.037983665132,2.435333177628,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    74.037983665132,2.435333177628,5.600000000000;  !- X,Y,Z ==> Vertex 4 {m}

                                        !- X,Y,Z  4 {m}
                                        !- X,Y,Z  1 {m}
                                        !- X,Y,Z  2 {m}
                                        !- X,Y,Z  3 {m}

  BuildingSurface:Detailed,
    00MysteryRoom int f,     !- Name
    Wall,                    !- Surface Type
    EB_Interior Wall,        !- Construction Name
    00 Mystery Room,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    90D2CB,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    82.263933627370,-12.333829384320,5.600000000000,  !- X,Y,Z ==> Vertex 1 {m}
    82.263933627370,-12.333829384320,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    88.500615437435,-18.570511194385,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    88.500615437435,-18.570511194385,5.600000000000;  !- X,Y,Z ==> Vertex 4 {m}

                                        !- X,Y,Z  4 {m}
                                        !- X,Y,Z  1 {m}
                                        !- X,Y,Z  2 {m}
                                        !- X,Y,Z  3 {m}

  BuildingSurface:Detailed,
    00MysteryRoom int h,     !- Name
    Wall,                    !- Surface Type
    EB_Interior Wall,        !- Construction Name
    00 Mystery Room,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    00Tech1 int b,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    74.037983665132,2.435333177628,5.600000000000,  !- X,Y,Z ==> Vertex 1 {m}
    74.037983665132,2.435333177628,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    85.535539927225,-9.062223084465,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    85.535539927225,-9.062223084465,5.600000000000;  !- X,Y,Z ==> Vertex 4 {m}

                                        !- X,Y,Z  4 {m}
                                        !- X,Y,Z  1 {m}
                                        !- X,Y,Z  2 {m}
                                        !- X,Y,Z  3 {m}

  BuildingSurface:Detailed,
    00MysteryRoom Ceiling,   !- Name
    Ceiling,                 !- Surface Type
    EB_Interior Ceiling,     !- Construction Name
    00 Mystery Room,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    01 Office SE8 Floor,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    97.067129238697,25.464478751194,5.600000000000,  !- X,Y,Z ==> Vertex 1 {m}
    85.552556451914,13.949905964411,5.600000000000,  !- X,Y,Z ==> Vertex 2 {m}
    89.080493909697,9.699668829141,5.600000000000,  !- X,Y,Z ==> Vertex 3 {m}
    100.956216535223,21.575391454668,5.600000000000;  !- X,Y,Z ==> Vertex 4 {m}

                                        !- X,Y,Z  4 {m}
                                        !- X,Y,Z  1 {m}
                                        !- X,Y,Z  2 {m}
                                        !- X,Y,Z  3 {m}

  BuildingSurface:Detailed,
    00MysteryRoom int b,     !- Name
    Wall,                    !- Surface Type
    EB_Interior Wall,        !- Construction Name
    00 Mystery Room,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    00Archive int d,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    111.004203895884,11.527404094007,5.600000000000,  !- X,Y,Z ==> Vertex 1 {m}
    111.004203895884,11.527404094007,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    97.067129238697,25.464478751194,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    97.067129238697,25.464478751194,5.600000000000;  !- X,Y,Z ==> Vertex 4 {m}

                                        !- X,Y,Z  4 {m}
                                        !- X,Y,Z  1 {m}
                                        !- X,Y,Z  2 {m}
                                        !- X,Y,Z  3 {m}

  BuildingSurface:Detailed,
    00MysteryRoom int d,     !- Name
    Wall,                    !- Surface Type
    EB_Interior Wall,        !- Construction Name
    00 Mystery Room,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    00Auction int k,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    104.944298781115,-2.126827850706,5.600000000000,  !- X,Y,Z ==> Vertex 1 {m}
    104.944298781115,-2.126827850706,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    101.147135366143,1.670335564266,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    101.147135366143,1.670335564266,5.600000000000;  !- X,Y,Z ==> Vertex 4 {m}

                                        !- X,Y,Z  4 {m}
                                        !- X,Y,Z  1 {m}
                                        !- X,Y,Z  2 {m}
                                        !- X,Y,Z  3 {m}

  BuildingSurface:Detailed,
    00OfficeSW EXT SW2,      !- Name
    Wall,                    !- Surface Type
    Exterior Wall - AW1,     !- Construction Name
    00 Office SW,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    76.027180399520,-30.765556878334,5.600000000000,  !- X,Y,Z ==> Vertex 1 {m}
    76.027180399520,-30.765556878334,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    86.263859911847,-41.002236390661,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    86.263859911847,-41.002236390661,5.600000000000;  !- X,Y,Z ==> Vertex 4 {m}

                                        !- X,Y,Z  4 {m}
                                        !- X,Y,Z  1 {m}
                                        !- X,Y,Z  2 {m}
                                        !- X,Y,Z  3 {m}

  BuildingSurface:Detailed,
    00OfficeSW2 int a,       !- Name
    Wall,                    !- Surface Type
    EB_Interior Wall,        !- Construction Name
    00 Office SW,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    42C0FF,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    83.939705280997,-22.853031996856,5.600000000000,  !- X,Y,Z ==> Vertex 1 {m}
    83.939705280997,-22.853031996856,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    76.027180399520,-30.765556878334,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    76.027180399520,-30.765556878334,5.600000000000;  !- X,Y,Z ==> Vertex 4 {m}

                                        !- X,Y,Z  4 {m}
                                        !- X,Y,Z  1 {m}
                                        !- X,Y,Z  2 {m}
                                        !- X,Y,Z  3 {m}

  BuildingSurface:Detailed,
    00OfficeSW2 int c,       !- Name
    Wall,                    !- Surface Type
    EB_Interior Wall,        !- Construction Name
    00 Office SW,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F8A437,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    84.462964299075,-30.348363877434,5.600000000000,  !- X,Y,Z ==> Vertex 1 {m}
    84.462964299075,-30.348363877434,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    87.949000730325,-26.862327446184,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    87.949000730325,-26.862327446184,5.600000000000;  !- X,Y,Z ==> Vertex 4 {m}

                                        !- X,Y,Z  4 {m}
                                        !- X,Y,Z  1 {m}
                                        !- X,Y,Z  2 {m}
                                        !- X,Y,Z  3 {m}

  BuildingSurface:Detailed,
    00OfficeSW2 int b,       !- Name
    Wall,                    !- Surface Type
    EB_Interior Wall,        !- Construction Name
    00 Office SW,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2E070C,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    87.949000730325,-26.862327446184,5.600000000000,  !- X,Y,Z ==> Vertex 1 {m}
    87.949000730325,-26.862327446184,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    83.939705280997,-22.853031996856,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    83.939705280997,-22.853031996856,5.600000000000;  !- X,Y,Z ==> Vertex 4 {m}

                                        !- X,Y,Z  4 {m}
                                        !- X,Y,Z  1 {m}
                                        !- X,Y,Z  2 {m}
                                        !- X,Y,Z  3 {m}

  BuildingSurface:Detailed,
    D312ED,                  !- Name
    Floor,                   !- Surface Type
    Slab On Grade,           !- Construction Name
    00 Storage,              !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    115.041783616459,-12.224312686049,0.000000000000,  !- X,Y,Z ==> Vertex 1 {m}
    97.367734473515,-29.898361828993,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    87.270249638171,-19.800876993650,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    104.944298781115,-2.126827850706,0.000000000000;  !- X,Y,Z ==> Vertex 4 {m}

                                        !- X,Y,Z  4 {m}
                                        !- X,Y,Z  1 {m}
                                        !- X,Y,Z  2 {m}
                                        !- X,Y,Z  3 {m}

  BuildingSurface:Detailed,
    00StorageW int d,        !- Name
    Wall,                    !- Surface Type
    EB_Interior Wall,        !- Construction Name
    00 Storage,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    74C12A,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    87.270249638171,-19.800876993650,5.600000000000,  !- X,Y,Z ==> Vertex 1 {m}
    87.270249638171,-19.800876993650,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    97.367734473515,-29.898361828993,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    97.367734473515,-29.898361828993,5.600000000000;  !- X,Y,Z ==> Vertex 4 {m}

                                        !- X,Y,Z  4 {m}
                                        !- X,Y,Z  1 {m}
                                        !- X,Y,Z  2 {m}
                                        !- X,Y,Z  3 {m}

  BuildingSurface:Detailed,
    00StorageW int b,        !- Name
    Wall,                    !- Surface Type
    EB_Interior Wall,        !- Construction Name
    00 Storage,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    00Auction int j,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    115.041783616459,-12.224312686049,5.600000000000,  !- X,Y,Z ==> Vertex 1 {m}
    115.041783616459,-12.224312686049,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    104.944298781115,-2.126827850706,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    104.944298781115,-2.126827850706,5.600000000000;  !- X,Y,Z ==> Vertex 4 {m}

                                        !- X,Y,Z  4 {m}
                                        !- X,Y,Z  1 {m}
                                        !- X,Y,Z  2 {m}
                                        !- X,Y,Z  3 {m}
                                        !- X,Y,Z  4 {m}
                                        !- X,Y,Z  5 {m}

  BuildingSurface:Detailed,
    00StorageW Ceiling,      !- Name
    Ceiling,                 !- Surface Type
    EB_Interior Ceiling,     !- Construction Name
    00 Storage,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    01 Office NW4 Floor,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    6,                       !- Number of Vertices
    102.258615302287,-17.936413188356,5.600000000000,  !- X,Y,Z ==> Vertex 1 {m}
    93.832200567582,-26.362827923061,5.600000000000,  !- X,Y,Z ==> Vertex 2 {m}
    97.367734473515,-29.898361828993,5.600000000000,  !- X,Y,Z ==> Vertex 3 {m}
    107.632966957666,-19.633129344842,5.600000000000,  !- X,Y,Z ==> Vertex 4 {m}
    105.865200004700,-17.865362391876,5.600000000000,  !- X,Y,Z ==> Vertex 5 {m}
    104.026382255253,-19.704180141322,5.600000000000;  !- X,Y,Z ==> Vertex 6 {m}

                                        !- X,Y,Z  6 {m}
                                        !- X,Y,Z  1 {m}
                                        !- X,Y,Z  2 {m}
                                        !- X,Y,Z  3 {m}

  BuildingSurface:Detailed,
    00StorageW int c,        !- Name
    Wall,                    !- Surface Type
    EB_Interior Wall,        !- Construction Name
    00 Storage,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    EC7A91,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    97.367734473515,-29.898361828993,5.600000000000,  !- X,Y,Z ==> Vertex 1 {m}
    97.367734473515,-29.898361828993,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    115.041783616459,-12.224312686049,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    115.041783616459,-12.224312686049,5.600000000000;  !- X,Y,Z ==> Vertex 4 {m}

                                        !- X,Y,Z  4 {m}
                                        !- X,Y,Z  1 {m}
                                        !- X,Y,Z  2 {m}
                                        !- X,Y,Z  3 {m}

  BuildingSurface:Detailed,
    A67BFF,                  !- Name
    Floor,                   !- Surface Type
    Slab On Grade,           !- Construction Name
    00 Office S,             !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    97.629292564769,-40.728691425252,0.000000000000,  !- X,Y,Z ==> Vertex 1 {m}
    91.809803755604,-46.548180234418,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    87.779295102840,-42.517671581654,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    93.598783912006,-36.698182772489,0.000000000000;  !- X,Y,Z ==> Vertex 4 {m}

                                        !- X,Y,Z  4 {m}
                                        !- X,Y,Z  1 {m}
                                        !- X,Y,Z  2 {m}
                                        !- X,Y,Z  3 {m}

  BuildingSurface:Detailed,
    00OfficeS EXT SE,        !- Name
    Wall,                    !- Surface Type
    Exterior Wall - AW1,     !- Construction Name
    00 Office S,             !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    91.809803755604,-46.548180234418,5.600000000000,  !- X,Y,Z ==> Vertex 1 {m}
    91.809803755604,-46.548180234418,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    97.629292564769,-40.728691425252,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    97.629292564769,-40.728691425252,5.600000000000;  !- X,Y,Z ==> Vertex 4 {m}

                                        !- X,Y,Z  4 {m}
                                        !- X,Y,Z  1 {m}
                                        !- X,Y,Z  2 {m}
                                        !- X,Y,Z  3 {m}

  BuildingSurface:Detailed,
    00OfficeS Int a,         !- Name
    Wall,                    !- Surface Type
    EB_Interior Wall,        !- Construction Name
    00 Office S,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    BD4937,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    93.598783912006,-36.698182772489,5.600000000000,  !- X,Y,Z ==> Vertex 1 {m}
    93.598783912006,-36.698182772489,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    87.779295102840,-42.517671581654,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    87.779295102840,-42.517671581654,5.600000000000;  !- X,Y,Z ==> Vertex 4 {m}

                                        !- X,Y,Z  4 {m}
                                        !- X,Y,Z  1 {m}
                                        !- X,Y,Z  2 {m}
                                        !- X,Y,Z  3 {m}

  BuildingSurface:Detailed,
    00OfficeS Int b,         !- Name
    Wall,                    !- Surface Type
    EB_Interior Wall,        !- Construction Name
    00 Office S,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    00TeaKitchen2 Int d,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    97.629292564769,-40.728691425252,5.600000000000,  !- X,Y,Z ==> Vertex 1 {m}
    97.629292564769,-40.728691425252,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    93.598783912006,-36.698182772489,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    93.598783912006,-36.698182772489,5.600000000000;  !- X,Y,Z ==> Vertex 4 {m}

                                        !- X,Y,Z  4 {m}
                                        !- X,Y,Z  1 {m}
                                        !- X,Y,Z  2 {m}
                                        !- X,Y,Z  3 {m}

  BuildingSurface:Detailed,
    00OfficeS EXT SW,        !- Name
    Wall,                    !- Surface Type
    Exterior Wall - AW1,     !- Construction Name
    00 Office S,             !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    87.779295102840,-42.517671581654,5.600000000000,  !- X,Y,Z ==> Vertex 1 {m}
    87.779295102840,-42.517671581654,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    91.809803755604,-46.548180234418,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    91.809803755604,-46.548180234418,5.600000000000;  !- X,Y,Z ==> Vertex 4 {m}

                                        !- X,Y,Z  4 {m}
                                        !- X,Y,Z  1 {m}
                                        !- X,Y,Z  2 {m}
                                        !- X,Y,Z  3 {m}

  BuildingSurface:Detailed,
    00OfficeS Ceiling,       !- Name
    Ceiling,                 !- Surface Type
    EB_Interior Ceiling,     !- Construction Name
    00 Office S,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    01 Office SE2 Floor,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    93.598783912006,-36.698182772489,5.600000000000,  !- X,Y,Z ==> Vertex 1 {m}
    90.911778143497,-39.385188540998,5.600000000000,  !- X,Y,Z ==> Vertex 2 {m}
    94.942286796260,-43.415697193761,5.600000000000,  !- X,Y,Z ==> Vertex 3 {m}
    97.629292564769,-40.728691425252,5.600000000000;  !- X,Y,Z ==> Vertex 4 {m}

                                        !- X,Y,Z  4 {m}
                                        !- X,Y,Z  1 {m}
                                        !- X,Y,Z  2 {m}
                                        !- X,Y,Z  3 {m}

  BuildingSurface:Detailed,
    14D920,                  !- Name
    Floor,                   !- Surface Type
    Slab On Grade,           !- Construction Name
    00 TeaKitchen,           !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    99.580907280844,-38.777076709177,0.000000000000,  !- X,Y,Z ==> Vertex 1 {m}
    97.629292564769,-40.728691425252,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    93.598783912006,-36.698182772489,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    95.550398628080,-34.746568056414,0.000000000000;  !- X,Y,Z ==> Vertex 4 {m}

                                        !- X,Y,Z  4 {m}
                                        !- X,Y,Z  1 {m}
                                        !- X,Y,Z  2 {m}
                                        !- X,Y,Z  3 {m}

  BuildingSurface:Detailed,
    00TeaKitchen2 Int b,     !- Name
    Wall,                    !- Surface Type
    EB_Interior Wall,        !- Construction Name
    00 TeaKitchen,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    00WC2 int d,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    99.580907280844,-38.777076709177,5.600000000000,  !- X,Y,Z ==> Vertex 1 {m}
    99.580907280844,-38.777076709177,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    95.550398628080,-34.746568056414,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    95.550398628080,-34.746568056414,5.600000000000;  !- X,Y,Z ==> Vertex 4 {m}

                                        !- X,Y,Z  4 {m}
                                        !- X,Y,Z  1 {m}
                                        !- X,Y,Z  2 {m}
                                        !- X,Y,Z  3 {m}

  BuildingSurface:Detailed,
    00TeaKitchen2 Int a,     !- Name
    Wall,                    !- Surface Type
    EB_Interior Wall,        !- Construction Name
    00 TeaKitchen,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    AC0780,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    95.550398628080,-34.746568056414,5.600000000000,  !- X,Y,Z ==> Vertex 1 {m}
    95.550398628080,-34.746568056414,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    93.598783912006,-36.698182772489,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    93.598783912006,-36.698182772489,5.600000000000;  !- X,Y,Z ==> Vertex 4 {m}

                                        !- X,Y,Z  4 {m}
                                        !- X,Y,Z  1 {m}
                                        !- X,Y,Z  2 {m}
                                        !- X,Y,Z  3 {m}

  BuildingSurface:Detailed,
    00TeaKitchen2 Int d,     !- Name
    Wall,                    !- Surface Type
    EB_Interior Wall,        !- Construction Name
    00 TeaKitchen,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    00OfficeS Int b,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    93.598783912006,-36.698182772489,5.600000000000,  !- X,Y,Z ==> Vertex 1 {m}
    93.598783912006,-36.698182772489,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    97.629292564769,-40.728691425252,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    97.629292564769,-40.728691425252,5.600000000000;  !- X,Y,Z ==> Vertex 4 {m}

                                        !- X,Y,Z  4 {m}
                                        !- X,Y,Z  1 {m}
                                        !- X,Y,Z  2 {m}
                                        !- X,Y,Z  3 {m}

  BuildingSurface:Detailed,
    00TeaKitchen2 Ceiling,   !- Name
    Ceiling,                 !- Surface Type
    EB_Interior Ceiling,     !- Construction Name
    00 TeaKitchen,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    01 Office SE7 Floor,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    95.550398628080,-34.746568056414,5.600000000000,  !- X,Y,Z ==> Vertex 1 {m}
    93.598783912006,-36.698182772489,5.600000000000,  !- X,Y,Z ==> Vertex 2 {m}
    97.629292564769,-40.728691425252,5.600000000000,  !- X,Y,Z ==> Vertex 3 {m}
    99.580907280844,-38.777076709177,5.600000000000;  !- X,Y,Z ==> Vertex 4 {m}

                                        !- X,Y,Z  4 {m}
                                        !- X,Y,Z  1 {m}
                                        !- X,Y,Z  2 {m}
                                        !- X,Y,Z  3 {m}

  BuildingSurface:Detailed,
    00TeaKitchen2 Int c,     !- Name
    Wall,                    !- Surface Type
    Exterior Wall - AW1,     !- Construction Name
    00 TeaKitchen,           !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    97.629292564769,-40.728691425252,5.600000000000,  !- X,Y,Z ==> Vertex 1 {m}
    97.629292564769,-40.728691425252,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    99.580907280844,-38.777076709177,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    99.580907280844,-38.777076709177,5.600000000000;  !- X,Y,Z ==> Vertex 4 {m}

                                        !- X,Y,Z  4 {m}
                                        !- X,Y,Z  1 {m}
                                        !- X,Y,Z  2 {m}
                                        !- X,Y,Z  3 {m}

  BuildingSurface:Detailed,
    EBEB7C,                  !- Name
    Floor,                   !- Surface Type
    Slab On Grade,           !- Construction Name
    00 WC,                   !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    100.090024163298,-30.206942521197,0.000000000000,  !- X,Y,Z ==> Vertex 1 {m}
    104.120532816061,-34.237451173960,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    99.580907280844,-38.777076709177,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    95.550398628080,-34.746568056414,0.000000000000;  !- X,Y,Z ==> Vertex 4 {m}

                                        !- X,Y,Z  4 {m}
                                        !- X,Y,Z  1 {m}
                                        !- X,Y,Z  2 {m}
                                        !- X,Y,Z  3 {m}

  BuildingSurface:Detailed,
    00WC2 int d,             !- Name
    Wall,                    !- Surface Type
    EB_Interior Wall,        !- Construction Name
    00 WC,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    00TeaKitchen2 Int b,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    95.550398628080,-34.746568056414,5.600000000000,  !- X,Y,Z ==> Vertex 1 {m}
    95.550398628080,-34.746568056414,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    99.580907280844,-38.777076709177,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    99.580907280844,-38.777076709177,5.600000000000;  !- X,Y,Z ==> Vertex 4 {m}

                                        !- X,Y,Z  4 {m}
                                        !- X,Y,Z  1 {m}
                                        !- X,Y,Z  2 {m}
                                        !- X,Y,Z  3 {m}

  BuildingSurface:Detailed,
    00WC2 int c,             !- Name
    Wall,                    !- Surface Type
    EB_Interior Wall,        !- Construction Name
    00 WC,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    DF6742,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    99.580907280844,-38.777076709177,20.800000000000,  !- X,Y,Z ==> Vertex 1 {m}
    99.580907280844,-38.777076709177,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    104.120532816061,-34.237451173960,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    104.120532816061,-34.237451173960,20.800000000000;  !- X,Y,Z ==> Vertex 4 {m}

                                        !- X,Y,Z  4 {m}
                                        !- X,Y,Z  1 {m}
                                        !- X,Y,Z  2 {m}
                                        !- X,Y,Z  3 {m}

  BuildingSurface:Detailed,
    00WC2 int a,             !- Name
    Wall,                    !- Surface Type
    EB_Interior Wall,        !- Construction Name
    00 WC,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2F9D6B,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    100.090024163298,-30.206942521197,5.600000000000,  !- X,Y,Z ==> Vertex 1 {m}
    100.090024163298,-30.206942521197,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    95.550398628080,-34.746568056414,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    95.550398628080,-34.746568056414,5.600000000000;  !- X,Y,Z ==> Vertex 4 {m}

                                        !- X,Y,Z  4 {m}
                                        !- X,Y,Z  1 {m}
                                        !- X,Y,Z  2 {m}
                                        !- X,Y,Z  3 {m}

  BuildingSurface:Detailed,
    00WC2 int b,             !- Name
    Wall,                    !- Surface Type
    EB_Interior Wall,        !- Construction Name
    00 WC,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    85FC84,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    104.120532816061,-34.237451173960,5.600000000000,  !- X,Y,Z ==> Vertex 1 {m}
    104.120532816061,-34.237451173960,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    100.090024163298,-30.206942521197,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    100.090024163298,-30.206942521197,5.600000000000;  !- X,Y,Z ==> Vertex 4 {m}

                                        !- X,Y,Z  4 {m}
                                        !- X,Y,Z  1 {m}
                                        !- X,Y,Z  2 {m}
                                        !- X,Y,Z  3 {m}

  BuildingSurface:Detailed,
    3DDE95,                  !- Name
    Floor,                   !- Surface Type
    Slab On Grade,           !- Construction Name
    00 Office SE,            !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    118.580866491326,-19.777117498695,0.000000000000,  !- X,Y,Z ==> Vertex 1 {m}
    106.164071413691,-32.193912576331,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    102.133562760927,-28.163403923567,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    114.550357838563,-15.746608845932,0.000000000000;  !- X,Y,Z ==> Vertex 4 {m}

                                        !- X,Y,Z  4 {m}
                                        !- X,Y,Z  1 {m}
                                        !- X,Y,Z  2 {m}
                                        !- X,Y,Z  3 {m}

  BuildingSurface:Detailed,
    00OfficeSE1 int b,       !- Name
    Wall,                    !- Surface Type
    EB_Interior Wall,        !- Construction Name
    00 Office SE,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    D2AC2C,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    118.580866491326,-19.777117498695,5.600000000000,  !- X,Y,Z ==> Vertex 1 {m}
    118.580866491326,-19.777117498695,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    114.550357838563,-15.746608845932,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    114.550357838563,-15.746608845932,5.600000000000;  !- X,Y,Z ==> Vertex 4 {m}

                                        !- X,Y,Z  4 {m}
                                        !- X,Y,Z  1 {m}
                                        !- X,Y,Z  2 {m}
                                        !- X,Y,Z  3 {m}

  BuildingSurface:Detailed,
    00OfficeSE1 Ceiling,     !- Name
    Ceiling,                 !- Surface Type
    EB_Interior Ceiling,     !- Construction Name
    00 Office SE,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    5AC08A,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    102.133562760927,-28.163403923567,5.600000000000,  !- X,Y,Z ==> Vertex 1 {m}
    106.164071413691,-32.193912576331,5.600000000000,  !- X,Y,Z ==> Vertex 2 {m}
    107.090381297045,-31.267602692976,5.600000000000,  !- X,Y,Z ==> Vertex 3 {m}
    103.059872644282,-27.237094040213,5.600000000000;  !- X,Y,Z ==> Vertex 4 {m}

                                        !- X,Y,Z  4 {m}
                                        !- X,Y,Z  1 {m}
                                        !- X,Y,Z  2 {m}
                                        !- X,Y,Z  3 {m}

  BuildingSurface:Detailed,
    00OfficeSE1 int d,       !- Name
    Wall,                    !- Surface Type
    EB_Interior Wall,        !- Construction Name
    00 Office SE,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    AAAEDD,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    102.133562760927,-28.163403923567,5.600000000000,  !- X,Y,Z ==> Vertex 1 {m}
    102.133562760927,-28.163403923567,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    106.164071413691,-32.193912576331,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    106.164071413691,-32.193912576331,5.600000000000;  !- X,Y,Z ==> Vertex 4 {m}

                                        !- X,Y,Z  4 {m}
                                        !- X,Y,Z  1 {m}
                                        !- X,Y,Z  2 {m}
                                        !- X,Y,Z  3 {m}

  BuildingSurface:Detailed,
    00OfficeSE1 int c,       !- Name
    Wall,                    !- Surface Type
    EB_Interior Wall,        !- Construction Name
    00 Office SE,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    CB57AF,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    106.164071413691,-32.193912576331,5.600000000000,  !- X,Y,Z ==> Vertex 1 {m}
    106.164071413691,-32.193912576331,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    107.090381297045,-31.267602692976,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    107.090381297045,-31.267602692976,5.600000000000;  !- X,Y,Z ==> Vertex 4 {m}

                                        !- X,Y,Z  4 {m}
                                        !- X,Y,Z  1 {m}
                                        !- X,Y,Z  2 {m}
                                        !- X,Y,Z  3 {m}

  BuildingSurface:Detailed,
    00OfficeSE1 int a,       !- Name
    Wall,                    !- Surface Type
    EB_Interior Wall,        !- Construction Name
    00 Office SE,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    4BDA1E,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    114.550357838563,-15.746608845932,5.600000000000,  !- X,Y,Z ==> Vertex 1 {m}
    114.550357838563,-15.746608845932,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    102.133562760927,-28.163403923567,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    102.133562760927,-28.163403923567,5.600000000000;  !- X,Y,Z ==> Vertex 4 {m}

                                        !- X,Y,Z  4 {m}
                                        !- X,Y,Z  1 {m}
                                        !- X,Y,Z  2 {m}
                                        !- X,Y,Z  3 {m}

  BuildingSurface:Detailed,
    FB986B,                  !- Name
    Floor,                   !- Surface Type
    Slab On Grade,           !- Construction Name
    00 WC,                   !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    87.613111574233,18.640898312743,0.000000000000,  !- X,Y,Z ==> Vertex 1 {m}
    83.107154928401,14.134941666912,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    78.844928797657,18.397167797656,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    83.350885443488,22.903124443488,0.000000000000;  !- X,Y,Z ==> Vertex 4 {m}

                                        !- X,Y,Z  4 {m}
                                        !- X,Y,Z  1 {m}
                                        !- X,Y,Z  2 {m}
                                        !- X,Y,Z  3 {m}

  BuildingSurface:Detailed,
    00WC1 int d,             !- Name
    Wall,                    !- Surface Type
    EB_Interior Wall,        !- Construction Name
    00 WC,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    A5573B,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    78.844928797657,18.397167797656,5.600000000000,  !- X,Y,Z ==> Vertex 1 {m}
    78.844928797657,18.397167797656,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    83.107154928401,14.134941666912,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    83.107154928401,14.134941666912,5.600000000000;  !- X,Y,Z ==> Vertex 4 {m}

                                        !- X,Y,Z  4 {m}
                                        !- X,Y,Z  1 {m}
                                        !- X,Y,Z  2 {m}
                                        !- X,Y,Z  3 {m}

  BuildingSurface:Detailed,
    00WC1 int b,             !- Name
    Wall,                    !- Surface Type
    EB_Interior Wall,        !- Construction Name
    00 WC,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F88A7C,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    87.613111574233,18.640898312743,5.600000000000,  !- X,Y,Z ==> Vertex 1 {m}
    87.613111574233,18.640898312743,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    83.350885443488,22.903124443488,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    83.350885443488,22.903124443488,5.600000000000;  !- X,Y,Z ==> Vertex 4 {m}

                                        !- X,Y,Z  4 {m}
                                        !- X,Y,Z  1 {m}
                                        !- X,Y,Z  2 {m}
                                        !- X,Y,Z  3 {m}

  BuildingSurface:Detailed,
    00WC1 int c,             !- Name
    Wall,                    !- Surface Type
    EB_Interior Wall,        !- Construction Name
    00 WC,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    5B964B,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    83.107154928401,14.134941666912,10.150000000000,  !- X,Y,Z ==> Vertex 1 {m}
    83.107154928401,14.134941666912,5.600000000000,  !- X,Y,Z ==> Vertex 2 {m}
    87.613111574233,18.640898312743,5.600000000000,  !- X,Y,Z ==> Vertex 3 {m}
    87.613111574233,18.640898312743,10.150000000000;  !- X,Y,Z ==> Vertex 4 {m}

                                        !- X,Y,Z  4 {m}
                                        !- X,Y,Z  1 {m}
                                        !- X,Y,Z  2 {m}
                                        !- X,Y,Z  3 {m}
                                        !- X,Y,Z  4 {m}
                                        !- X,Y,Z  5 {m}
                                        !- X,Y,Z  6 {m}
                                        !- X,Y,Z  7 {m}

  BuildingSurface:Detailed,
    49D1D4,                  !- Name
    Floor,                   !- Surface Type
    Slab On Grade,           !- Construction Name
    00 Auction,              !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    8,                       !- Number of Vertices
    139.861231636107,12.595135333598,0.000000000000,  !- X,Y,Z ==> Vertex 1 {m}
    124.898852146199,-2.367244156309,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    130.444795989956,-7.913188000065,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    120.587727460215,-17.770256529806,0.000000000000,  !- X,Y,Z ==> Vertex 4 {m}
    101.147135366143,1.670335564266,0.000000000000,  !- X,Y,Z ==> Vertex 5 {m}
    111.004203895884,11.527404094007,0.000000000000,  !- X,Y,Z ==> Vertex 6 {m}
    114.200326546847,8.331281443043,0.000000000000,  !- X,Y,Z ==> Vertex 7 {m}
    129.162706036754,23.293660932951,0.000000000000;  !- X,Y,Z ==> Vertex 8 {m}

                                        !- X,Y,Z  8 {m}
                                        !- X,Y,Z  1 {m}
                                        !- X,Y,Z  2 {m}
                                        !- X,Y,Z  3 {m}

  BuildingSurface:Detailed,
    00Auction int c,         !- Name
    Wall,                    !- Surface Type
    EB_Interior Wall,        !- Construction Name
    00 Auction,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    00Archive int b,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    129.162706036754,23.293660932951,5.600000000000,  !- X,Y,Z ==> Vertex 1 {m}
    129.162706036754,23.293660932951,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    114.200326546847,8.331281443043,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    114.200326546847,8.331281443043,5.600000000000;  !- X,Y,Z ==> Vertex 4 {m}

                                        !- X,Y,Z  4 {m}
                                        !- X,Y,Z  1 {m}
                                        !- X,Y,Z  2 {m}
                                        !- X,Y,Z  3 {m}

  BuildingSurface:Detailed,
    00Auction int j,         !- Name
    Wall,                    !- Surface Type
    EB_Interior Wall,        !- Construction Name
    00 Auction,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    00StorageW int b,        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    104.944298781115,-2.126827850706,5.600000000000,  !- X,Y,Z ==> Vertex 1 {m}
    104.944298781115,-2.126827850706,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    115.041783616459,-12.224312686049,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    115.041783616459,-12.224312686049,5.600000000000;  !- X,Y,Z ==> Vertex 4 {m}

                                        !- X,Y,Z  4 {m}
                                        !- X,Y,Z  1 {m}
                                        !- X,Y,Z  2 {m}
                                        !- X,Y,Z  3 {m}

  BuildingSurface:Detailed,
    00Auction int g,         !- Name
    Wall,                    !- Surface Type
    EB_Interior Wall,        !- Construction Name
    00 Auction,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    80D685,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    126.414287337192,-3.882679347302,5.600000000000,  !- X,Y,Z ==> Vertex 1 {m}
    126.414287337192,-3.882679347302,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    124.898852146199,-2.367244156309,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    124.898852146199,-2.367244156309,5.600000000000;  !- X,Y,Z ==> Vertex 4 {m}

                                        !- X,Y,Z  4 {m}
                                        !- X,Y,Z  1 {m}
                                        !- X,Y,Z  2 {m}
                                        !- X,Y,Z  3 {m}

  BuildingSurface:Detailed,
    00Auction Ceiling,       !- Name
    Ceiling,                 !- Surface Type
    EB_Interior Ceiling,     !- Construction Name
    00 Auction,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    01 Office NE3 Floor,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    101.147135366143,1.670335564266,5.600000000000,  !- X,Y,Z ==> Vertex 1 {m}
    111.506249710526,-8.688778780117,5.600000000000,  !- X,Y,Z ==> Vertex 2 {m}
    112.047315091568,-8.147713399075,5.600000000000,  !- X,Y,Z ==> Vertex 3 {m}
    102.650173561049,3.173373759172,5.600000000000;  !- X,Y,Z ==> Vertex 4 {m}

                                        !- X,Y,Z  4 {m}
                                        !- X,Y,Z  1 {m}
                                        !- X,Y,Z  2 {m}
                                        !- X,Y,Z  3 {m}

  BuildingSurface:Detailed,
    00Auction int f,         !- Name
    Wall,                    !- Surface Type
    EB_Interior Wall,        !- Construction Name
    00 Auction,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    A2BC3A,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    124.898852146199,-2.367244156309,5.600000000000,  !- X,Y,Z ==> Vertex 1 {m}
    124.898852146199,-2.367244156309,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    139.861231636107,12.595135333598,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    139.861231636107,12.595135333598,5.600000000000;  !- X,Y,Z ==> Vertex 4 {m}

                                        !- X,Y,Z  4 {m}
                                        !- X,Y,Z  1 {m}
                                        !- X,Y,Z  2 {m}
                                        !- X,Y,Z  3 {m}

  BuildingSurface:Detailed,
    00Auction int d,         !- Name
    Wall,                    !- Surface Type
    EB_Interior Wall,        !- Construction Name
    00 Auction,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    00Storage3 int g,        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    139.861231636107,12.595135333598,5.600000000000,  !- X,Y,Z ==> Vertex 1 {m}
    139.861231636107,12.595135333598,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    137.697484885676,14.758882084029,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    137.697484885676,14.758882084029,5.600000000000;  !- X,Y,Z ==> Vertex 4 {m}

                                        !- X,Y,Z  4 {m}
                                        !- X,Y,Z  1 {m}
                                        !- X,Y,Z  2 {m}
                                        !- X,Y,Z  3 {m}

  BuildingSurface:Detailed,
    E0BE7E,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall - AW1,     !- Construction Name
    00 Auction,              !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    120.587727460215,-17.770256529806,5.600000000000,  !- X,Y,Z ==> Vertex 1 {m}
    120.587727460215,-17.770256529806,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    130.444795989956,-7.913188000065,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    130.444795989956,-7.913188000065,5.600000000000;  !- X,Y,Z ==> Vertex 4 {m}

                                        !- X,Y,Z  4 {m}
                                        !- X,Y,Z  1 {m}
                                        !- X,Y,Z  2 {m}
                                        !- X,Y,Z  3 {m}

  BuildingSurface:Detailed,
    00Auction int i,         !- Name
    Wall,                    !- Surface Type
    EB_Interior Wall,        !- Construction Name
    00 Auction,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    35D73A,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    115.041783616459,-12.224312686049,5.600000000000,  !- X,Y,Z ==> Vertex 1 {m}
    115.041783616459,-12.224312686049,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    120.587727460215,-17.770256529806,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    120.587727460215,-17.770256529806,5.600000000000;  !- X,Y,Z ==> Vertex 4 {m}

                                        !- X,Y,Z  4 {m}
                                        !- X,Y,Z  1 {m}
                                        !- X,Y,Z  2 {m}
                                        !- X,Y,Z  3 {m}

  BuildingSurface:Detailed,
    00Auction int k,         !- Name
    Wall,                    !- Surface Type
    EB_Interior Wall,        !- Construction Name
    00 Auction,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    00MysteryRoom int d,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    101.147135366143,1.670335564266,5.600000000000,  !- X,Y,Z ==> Vertex 1 {m}
    101.147135366143,1.670335564266,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    104.944298781115,-2.126827850706,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    104.944298781115,-2.126827850706,5.600000000000;  !- X,Y,Z ==> Vertex 4 {m}

                                        !- X,Y,Z  4 {m}
                                        !- X,Y,Z  1 {m}
                                        !- X,Y,Z  2 {m}
                                        !- X,Y,Z  3 {m}

  BuildingSurface:Detailed,
    00Auction int b,         !- Name
    Wall,                    !- Surface Type
    EB_Interior Wall,        !- Construction Name
    00 Auction,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    00Archive int c,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    114.200326546847,8.331281443043,5.600000000000,  !- X,Y,Z ==> Vertex 1 {m}
    114.200326546847,8.331281443043,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    111.004203895884,11.527404094007,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    111.004203895884,11.527404094007,5.600000000000;  !- X,Y,Z ==> Vertex 4 {m}

                                        !- X,Y,Z  4 {m}
                                        !- X,Y,Z  1 {m}
                                        !- X,Y,Z  2 {m}
                                        !- X,Y,Z  3 {m}

  BuildingSurface:Detailed,
    B0BB42,                  !- Name
    Floor,                   !- Surface Type
    Slab On Grade,           !- Construction Name
    00 Archive,              !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    106.452063984853,46.004302984852,0.000000000000,  !- X,Y,Z ==> Vertex 1 {m}
    129.162706036754,23.293660932951,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    114.200326546847,8.331281443043,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    91.489684494945,31.041923494945,0.000000000000;  !- X,Y,Z ==> Vertex 4 {m}

                                        !- X,Y,Z  4 {m}
                                        !- X,Y,Z  1 {m}
                                        !- X,Y,Z  2 {m}
                                        !- X,Y,Z  3 {m}

  BuildingSurface:Detailed,
    00Archive int a,         !- Name
    Wall,                    !- Surface Type
    EB_Interior Wall,        !- Construction Name
    00 Archive,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    00Retail Int i,          !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    129.162706036754,23.293660932951,5.600000000000,  !- X,Y,Z ==> Vertex 1 {m}
    129.162706036754,23.293660932951,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    106.452063984853,46.004302984852,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    106.452063984853,46.004302984852,5.600000000000;  !- X,Y,Z ==> Vertex 4 {m}

                                        !- X,Y,Z  4 {m}
                                        !- X,Y,Z  1 {m}
                                        !- X,Y,Z  2 {m}
                                        !- X,Y,Z  3 {m}

  BuildingSurface:Detailed,
    00Archive int c,         !- Name
    Wall,                    !- Surface Type
    EB_Interior Wall,        !- Construction Name
    00 Archive,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    00Auction int b,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    111.004203895884,11.527404094007,5.600000000000,  !- X,Y,Z ==> Vertex 1 {m}
    111.004203895884,11.527404094007,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    114.200326546847,8.331281443043,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    114.200326546847,8.331281443043,5.600000000000;  !- X,Y,Z ==> Vertex 4 {m}

                                        !- X,Y,Z  4 {m}
                                        !- X,Y,Z  1 {m}
                                        !- X,Y,Z  2 {m}
                                        !- X,Y,Z  3 {m}

  BuildingSurface:Detailed,
    00Archive int d,         !- Name
    Wall,                    !- Surface Type
    EB_Interior Wall,        !- Construction Name
    00 Archive,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    00MysteryRoom int b,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    97.067129238697,25.464478751194,5.600000000000,  !- X,Y,Z ==> Vertex 1 {m}
    97.067129238697,25.464478751194,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    111.004203895884,11.527404094007,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    111.004203895884,11.527404094007,5.600000000000;  !- X,Y,Z ==> Vertex 4 {m}

                                        !- X,Y,Z  4 {m}
                                        !- X,Y,Z  1 {m}
                                        !- X,Y,Z  2 {m}
                                        !- X,Y,Z  3 {m}

  BuildingSurface:Detailed,
    00Archive int e,         !- Name
    Wall,                    !- Surface Type
    EB_Interior Wall,        !- Construction Name
    00 Archive,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    E69C3A,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    95.751910625690,26.779697364200,5.600000000000,  !- X,Y,Z ==> Vertex 1 {m}
    95.751910625690,26.779697364200,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    97.067129238697,25.464478751194,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    97.067129238697,25.464478751194,5.600000000000;  !- X,Y,Z ==> Vertex 4 {m}

                                        !- X,Y,Z  4 {m}
                                        !- X,Y,Z  1 {m}
                                        !- X,Y,Z  2 {m}
                                        !- X,Y,Z  3 {m}

  BuildingSurface:Detailed,
    00Archive int f,         !- Name
    Wall,                    !- Surface Type
    EB_Interior Wall,        !- Construction Name
    00 Archive,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    00OfficeNW Int a,        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    91.489684494945,31.041923494945,5.600000000000,  !- X,Y,Z ==> Vertex 1 {m}
    91.489684494945,31.041923494945,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    95.751910625690,26.779697364200,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    95.751910625690,26.779697364200,5.600000000000;  !- X,Y,Z ==> Vertex 4 {m}

                                        !- X,Y,Z  4 {m}
                                        !- X,Y,Z  1 {m}
                                        !- X,Y,Z  2 {m}
                                        !- X,Y,Z  3 {m}

  BuildingSurface:Detailed,
    00Archive EXT NW,        !- Name
    Wall,                    !- Surface Type
    Exterior Wall - AW1,     !- Construction Name
    00 Archive,              !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    106.452063984853,46.004302984852,5.600000000000,  !- X,Y,Z ==> Vertex 1 {m}
    106.452063984853,46.004302984852,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    91.489684494945,31.041923494945,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    91.489684494945,31.041923494945,5.600000000000;  !- X,Y,Z ==> Vertex 4 {m}

                                        !- X,Y,Z  4 {m}
                                        !- X,Y,Z  1 {m}
                                        !- X,Y,Z  2 {m}
                                        !- X,Y,Z  3 {m}

  BuildingSurface:Detailed,
    00Archive ceiling,       !- Name
    Ceiling,                 !- Surface Type
    EB_Interior Ceiling,     !- Construction Name
    00 Archive,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    23d421,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    97.067129238697,25.464478751194,5.600000000000,  !- X,Y,Z ==> Vertex 1 {m}
    100.956216535223,21.575391454668,5.600000000000,  !- X,Y,Z ==> Vertex 2 {m}
    115.918596025130,36.537770944575,5.600000000000,  !- X,Y,Z ==> Vertex 3 {m}
    112.029508728604,40.426858241101,5.600000000000;  !- X,Y,Z ==> Vertex 4 {m}

                                        !- X,Y,Z  4 {m}
                                        !- X,Y,Z  1 {m}
                                        !- X,Y,Z  2 {m}
                                        !- X,Y,Z  3 {m}

  BuildingSurface:Detailed,
    23d421,                  !- Name
    Floor,                   !- Surface Type
    EB_Interior Floor,       !- Construction Name
    01 Office SE,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    00Archive ceiling,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    115.918596025130,36.537770944575,5.600000000000,  !- X,Y,Z ==> Vertex 1 {m}
    100.956216535223,21.575391454668,5.600000000000,  !- X,Y,Z ==> Vertex 2 {m}
    97.067129238697,25.464478751194,5.600000000000,  !- X,Y,Z ==> Vertex 3 {m}
    112.029508728604,40.426858241101,5.600000000000;  !- X,Y,Z ==> Vertex 4 {m}

                                        !- X,Y,Z  4 {m}
                                        !- X,Y,Z  1 {m}
                                        !- X,Y,Z  2 {m}
                                        !- X,Y,Z  3 {m}

  BuildingSurface:Detailed,
    00Archive int b,         !- Name
    Wall,                    !- Surface Type
    EB_Interior Wall,        !- Construction Name
    00 Archive,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    00Auction int c,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    114.200326546847,8.331281443043,5.600000000000,  !- X,Y,Z ==> Vertex 1 {m}
    114.200326546847,8.331281443043,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    129.162706036754,23.293660932951,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    129.162706036754,23.293660932951,5.600000000000;  !- X,Y,Z ==> Vertex 4 {m}

                                        !- X,Y,Z  4 {m}
                                        !- X,Y,Z  1 {m}
                                        !- X,Y,Z  2 {m}
                                        !- X,Y,Z  3 {m}

  BuildingSurface:Detailed,
    00WC3 int c,             !- Name
    Wall,                    !- Surface Type
    EB_Interior Wall,        !- Construction Name
    00 WC,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    BBCA3B,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    130.444795989956,-7.913188000065,24.450000000000,  !- X,Y,Z ==> Vertex 1 {m}
    130.444795989956,-7.913188000065,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    134.673294541451,-3.684689448570,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    134.673294541451,-3.684689448570,24.450000000000;  !- X,Y,Z ==> Vertex 4 {m}

                                        !- X,Y,Z  4 {m}
                                        !- X,Y,Z  1 {m}
                                        !- X,Y,Z  2 {m}
                                        !- X,Y,Z  3 {m}

  BuildingSurface:Detailed,
    00WC3 int d,             !- Name
    Wall,                    !- Surface Type
    EB_Interior Wall,        !- Construction Name
    00 WC,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    00Auction int h,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    126.414287337192,-3.882679347302,5.600000000000,  !- X,Y,Z ==> Vertex 1 {m}
    126.414287337192,-3.882679347302,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    130.444795989956,-7.913188000065,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    130.444795989956,-7.913188000065,5.600000000000;  !- X,Y,Z ==> Vertex 4 {m}

                                        !- X,Y,Z  4 {m}
                                        !- X,Y,Z  1 {m}
                                        !- X,Y,Z  2 {m}
                                        !- X,Y,Z  3 {m}

  BuildingSurface:Detailed,
    00TeaKitchen3 int d,     !- Name
    Wall,                    !- Surface Type
    EB_Interior Wall,        !- Construction Name
    00 TeaKitchen,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    8FF8AA,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    134.786431626441,-0.474424661983,5.600000000000,  !- X,Y,Z ==> Vertex 1 {m}
    134.786431626441,-0.474424661983,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    135.981442086646,0.720585798222,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    135.981442086646,0.720585798222,5.600000000000;  !- X,Y,Z ==> Vertex 4 {m}

                                        !- X,Y,Z  4 {m}
                                        !- X,Y,Z  1 {m}
                                        !- X,Y,Z  2 {m}
                                        !- X,Y,Z  3 {m}

  BuildingSurface:Detailed,
    00TeaKitchen3 int c,     !- Name
    Wall,                    !- Surface Type
    EB_Interior Wall,        !- Construction Name
    00 TeaKitchen,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    CD918C,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    135.981442086646,0.720585798222,5.600000000000,  !- X,Y,Z ==> Vertex 1 {m}
    135.981442086646,0.720585798222,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    137.530005937445,-0.827978052576,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    137.530005937445,-0.827978052576,5.600000000000;  !- X,Y,Z ==> Vertex 4 {m}

                                        !- X,Y,Z  4 {m}
                                        !- X,Y,Z  1 {m}
                                        !- X,Y,Z  2 {m}
                                        !- X,Y,Z  3 {m}

  BuildingSurface:Detailed,
    00TeaKitchen3 int e,     !- Name
    Wall,                    !- Surface Type
    EB_Interior Wall,        !- Construction Name
    00 TeaKitchen,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    35FCC9,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    132.304486824476,2.007520139982,5.600000000000,  !- X,Y,Z ==> Vertex 1 {m}
    132.304486824476,2.007520139982,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    134.786431626441,-0.474424661983,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    134.786431626441,-0.474424661983,5.600000000000;  !- X,Y,Z ==> Vertex 4 {m}

                                        !- X,Y,Z  4 {m}
                                        !- X,Y,Z  1 {m}
                                        !- X,Y,Z  2 {m}
                                        !- X,Y,Z  3 {m}
                                        !- X,Y,Z  4 {m}
                                        !- X,Y,Z  5 {m}

  BuildingSurface:Detailed,
    199613,                  !- Name
    Floor,                   !- Surface Type
    Slab On Grade,           !- Construction Name
    00 Retail,               !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    6,                       !- Number of Vertices
    160.430967900823,37.492365099177,0.000000000000,  !- X,Y,Z ==> Vertex 1 {m}
    137.697484885676,14.758882084029,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    104.620657421579,47.835709548126,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    112.181185961596,55.396238088142,0.000000000000,  !- X,Y,Z ==> Vertex 4 {m}
    114.012592524869,53.564831524869,0.000000000000,  !- X,Y,Z ==> Vertex 5 {m}
    129.185547000000,68.737786000000,0.000000000000;  !- X,Y,Z ==> Vertex 6 {m}

                                        !- X,Y,Z  6 {m}
                                        !- X,Y,Z  1 {m}
                                        !- X,Y,Z  2 {m}
                                        !- X,Y,Z  3 {m}

  BuildingSurface:Detailed,
    00Retail ceiling,        !- Name
    Ceiling,                 !- Surface Type
    EB_Interior Ceiling,     !- Construction Name
    00 Retail,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    01 DaycareGroup 2 Floor, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    128.255941999045,24.200424970660,5.600000000000,  !- X,Y,Z ==> Vertex 1 {m}
    132.286450651809,20.169916317896,5.600000000000,  !- X,Y,Z ==> Vertex 2 {m}
    135.114877776555,22.998343442643,5.600000000000,  !- X,Y,Z ==> Vertex 3 {m}
    131.084369123792,27.028852095406,5.600000000000;  !- X,Y,Z ==> Vertex 4 {m}

                                        !- X,Y,Z  4 {m}
                                        !- X,Y,Z  1 {m}
                                        !- X,Y,Z  2 {m}
                                        !- X,Y,Z  3 {m}

  BuildingSurface:Detailed,
    00Retail Int e,          !- Name
    Wall,                    !- Surface Type
    EB_Interior Wall,        !- Construction Name
    00 Retail,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    00Tech2 int a,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    156.732400626993,33.793797825346,5.600000000000,  !- X,Y,Z ==> Vertex 1 {m}
    156.732400626993,33.793797825346,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    160.430967900823,37.492365099177,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    160.430967900823,37.492365099177,5.600000000000;  !- X,Y,Z ==> Vertex 4 {m}

                                        !- X,Y,Z  4 {m}
                                        !- X,Y,Z  1 {m}
                                        !- X,Y,Z  2 {m}
                                        !- X,Y,Z  3 {m}

  BuildingSurface:Detailed,
    00Retail Int h,          !- Name
    Wall,                    !- Surface Type
    EB_Interior Wall,        !- Construction Name
    00 Retail,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    BE8AFA,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    129.162706036754,23.293660932951,5.600000000000,  !- X,Y,Z ==> Vertex 1 {m}
    129.162706036754,23.293660932951,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    137.697484885676,14.758882084029,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    137.697484885676,14.758882084029,5.600000000000;  !- X,Y,Z ==> Vertex 4 {m}

                                        !- X,Y,Z  4 {m}
                                        !- X,Y,Z  1 {m}
                                        !- X,Y,Z  2 {m}
                                        !- X,Y,Z  3 {m}

  BuildingSurface:Detailed,
    00Retail EXT NW1,        !- Name
    Wall,                    !- Surface Type
    Exterior Wall - AW1,     !- Construction Name
    00 Retail,               !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    160.430967900823,37.492365099177,5.600000000000,  !- X,Y,Z ==> Vertex 1 {m}
    160.430967900823,37.492365099177,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    129.185547000000,68.737786000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    129.185547000000,68.737786000000,5.600000000000;  !- X,Y,Z ==> Vertex 4 {m}

                                        !- X,Y,Z  4 {m}
                                        !- X,Y,Z  1 {m}
                                        !- X,Y,Z  2 {m}
                                        !- X,Y,Z  3 {m}
                                        !- X,Y,Z  4 {m}
                                        !- X,Y,Z  5 {m}

  BuildingSurface:Detailed,
    FEEB27,                  !- Name
    Floor,                   !- Surface Type
    Slab On Grade,           !- Construction Name
    00 Storage,              !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    6,                       !- Number of Vertices
    156.501680876680,26.275424870304,0.000000000000,  !- X,Y,Z ==> Vertex 1 {m}
    149.176054623587,18.949798617211,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    153.241918615410,14.883934625389,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    145.407175479863,7.049191489842,0.000000000000,  !- X,Y,Z ==> Vertex 4 {m}
    137.697484885676,14.758882084029,0.000000000000,  !- X,Y,Z ==> Vertex 5 {m}
    152.857854274315,29.919251472669,0.000000000000;  !- X,Y,Z ==> Vertex 6 {m}

                                        !- X,Y,Z  6 {m}
                                        !- X,Y,Z  1 {m}
                                        !- X,Y,Z  2 {m}
                                        !- X,Y,Z  3 {m}

  BuildingSurface:Detailed,
    00Storage3 int c,        !- Name
    Wall,                    !- Surface Type
    EB_Interior Wall,        !- Construction Name
    00 Storage,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    00OfficeSE3 int a,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    149.176054623587,18.949798617211,5.600000000000,  !- X,Y,Z ==> Vertex 1 {m}
    149.176054623587,18.949798617211,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    156.501680876680,26.275424870304,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    156.501680876680,26.275424870304,5.600000000000;  !- X,Y,Z ==> Vertex 4 {m}

                                        !- X,Y,Z  4 {m}
                                        !- X,Y,Z  1 {m}
                                        !- X,Y,Z  2 {m}
                                        !- X,Y,Z  3 {m}

  BuildingSurface:Detailed,
    00Storage3 int e,        !- Name
    Wall,                    !- Surface Type
    EB_Interior Wall,        !- Construction Name
    00 Storage,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    7FD94D,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    139.861231636107,12.595135333598,5.600000000000,  !- X,Y,Z ==> Vertex 1 {m}
    139.861231636107,12.595135333598,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    141.376666827100,11.079700142605,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    141.376666827100,11.079700142605,5.600000000000;  !- X,Y,Z ==> Vertex 4 {m}

                                        !- X,Y,Z  4 {m}
                                        !- X,Y,Z  1 {m}
                                        !- X,Y,Z  2 {m}
                                        !- X,Y,Z  3 {m}
                                        !- X,Y,Z  4 {m}
                                        !- X,Y,Z  5 {m}

  BuildingSurface:Detailed,
    00Storage3 Ceiling,      !- Name
    Ceiling,                 !- Surface Type
    EB_Interior Ceiling,     !- Construction Name
    00 Storage,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    01 DaycareRoom2 3 Floor, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    6,                       !- Number of Vertices
    144.549349595373,21.610746793727,5.600000000000,  !- X,Y,Z ==> Vertex 1 {m}
    152.259040189561,13.901056199540,5.600000000000,  !- X,Y,Z ==> Vertex 2 {m}
    153.241918615410,14.883934625389,5.600000000000,  !- X,Y,Z ==> Vertex 3 {m}
    149.176054623587,18.949798617211,5.600000000000,  !- X,Y,Z ==> Vertex 4 {m}
    150.844826627188,20.618570620812,5.600000000000,  !- X,Y,Z ==> Vertex 5 {m}
    147.201000024823,24.262397223176,5.600000000000;  !- X,Y,Z ==> Vertex 6 {m}

                                        !- X,Y,Z  6 {m}
                                        !- X,Y,Z  1 {m}
                                        !- X,Y,Z  2 {m}
                                        !- X,Y,Z  3 {m}

  BuildingSurface:Detailed,
    00Storage3 int b,        !- Name
    Wall,                    !- Surface Type
    EB_Interior Wall,        !- Construction Name
    00 Storage,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1182F6,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    156.501680876680,26.275424870304,5.600000000000,  !- X,Y,Z ==> Vertex 1 {m}
    156.501680876680,26.275424870304,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    152.857854274315,29.919251472669,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    152.857854274315,29.919251472669,5.600000000000;  !- X,Y,Z ==> Vertex 4 {m}

                                        !- X,Y,Z  4 {m}
                                        !- X,Y,Z  1 {m}
                                        !- X,Y,Z  2 {m}
                                        !- X,Y,Z  3 {m}

  BuildingSurface:Detailed,
    00Storage3 int g,        !- Name
    Wall,                    !- Surface Type
    EB_Interior Wall,        !- Construction Name
    00 Storage,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    00Auction int d,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    137.697484885676,14.758882084029,5.600000000000,  !- X,Y,Z ==> Vertex 1 {m}
    137.697484885676,14.758882084029,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    139.861231636107,12.595135333598,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    139.861231636107,12.595135333598,5.600000000000;  !- X,Y,Z ==> Vertex 4 {m}

                                        !- X,Y,Z  4 {m}
                                        !- X,Y,Z  1 {m}
                                        !- X,Y,Z  2 {m}
                                        !- X,Y,Z  3 {m}

  BuildingSurface:Detailed,
    00Storage3 int a,        !- Name
    Wall,                    !- Surface Type
    EB_Interior Wall,        !- Construction Name
    00 Storage,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    00Retail Int g,          !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    152.857854274315,29.919251472669,5.600000000000,  !- X,Y,Z ==> Vertex 1 {m}
    152.857854274315,29.919251472669,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    137.697484885676,14.758882084029,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    137.697484885676,14.758882084029,5.600000000000;  !- X,Y,Z ==> Vertex 4 {m}

                                        !- X,Y,Z  4 {m}
                                        !- X,Y,Z  1 {m}
                                        !- X,Y,Z  2 {m}
                                        !- X,Y,Z  3 {m}

  BuildingSurface:Detailed,
    00Storage3 EXT SE,       !- Name
    Wall,                    !- Surface Type
    Exterior Wall - AW1,     !- Construction Name
    00 Storage,              !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    145.407175479863,7.049191489842,5.600000000000,  !- X,Y,Z ==> Vertex 1 {m}
    145.407175479863,7.049191489842,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    153.241918615410,14.883934625389,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    153.241918615410,14.883934625389,5.600000000000;  !- X,Y,Z ==> Vertex 4 {m}

                                        !- X,Y,Z  4 {m}
                                        !- X,Y,Z  1 {m}
                                        !- X,Y,Z  2 {m}
                                        !- X,Y,Z  3 {m}

  BuildingSurface:Detailed,
    00Storage3 int d,        !- Name
    Wall,                    !- Surface Type
    EB_Interior Wall,        !- Construction Name
    00 Storage,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    00OfficeSE3 int d,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    153.241918615410,14.883934625389,5.600000000000,  !- X,Y,Z ==> Vertex 1 {m}
    153.241918615410,14.883934625389,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    149.176054623587,18.949798617211,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    149.176054623587,18.949798617211,5.600000000000;  !- X,Y,Z ==> Vertex 4 {m}

                                        !- X,Y,Z  4 {m}
                                        !- X,Y,Z  1 {m}
                                        !- X,Y,Z  2 {m}
                                        !- X,Y,Z  3 {m}

  BuildingSurface:Detailed,
    FFAC33,                  !- Name
    Floor,                   !- Surface Type
    Slab On Grade,           !- Construction Name
    00 Office SE,            !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    156.501680876680,26.275424870304,0.000000000000,  !- X,Y,Z ==> Vertex 1 {m}
    160.567544868503,22.209560878481,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    153.241918615410,14.883934625389,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    149.176054623587,18.949798617211,0.000000000000;  !- X,Y,Z ==> Vertex 4 {m}

                                        !- X,Y,Z  4 {m}
                                        !- X,Y,Z  1 {m}
                                        !- X,Y,Z  2 {m}
                                        !- X,Y,Z  3 {m}

  BuildingSurface:Detailed,
    00OfficeSE3 int b,       !- Name
    Wall,                    !- Surface Type
    EB_Interior Wall,        !- Construction Name
    00 Office SE,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    470961,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    160.567544868503,22.209560878481,5.600000000000,  !- X,Y,Z ==> Vertex 1 {m}
    160.567544868503,22.209560878481,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    156.501680876680,26.275424870304,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    156.501680876680,26.275424870304,5.600000000000;  !- X,Y,Z ==> Vertex 4 {m}

                                        !- X,Y,Z  4 {m}
                                        !- X,Y,Z  1 {m}
                                        !- X,Y,Z  2 {m}
                                        !- X,Y,Z  3 {m}

  BuildingSurface:Detailed,
    00OfficeSE3 Ceiling,     !- Name
    Ceiling,                 !- Surface Type
    EB_Interior Ceiling,     !- Construction Name
    00 Office SE,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    01 DaycareRoom2 1 Floor, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    149.176054623587,18.949798617211,5.600000000000,  !- X,Y,Z ==> Vertex 1 {m}
    153.241918615410,14.883934625389,5.600000000000,  !- X,Y,Z ==> Vertex 2 {m}
    154.910690619010,16.552706628989,5.600000000000,  !- X,Y,Z ==> Vertex 3 {m}
    150.844826627188,20.618570620812,5.600000000000;  !- X,Y,Z ==> Vertex 4 {m}

                                        !- X,Y,Z  4 {m}
                                        !- X,Y,Z  1 {m}
                                        !- X,Y,Z  2 {m}
                                        !- X,Y,Z  3 {m}

  BuildingSurface:Detailed,
    00OfficeSE3 int a,       !- Name
    Wall,                    !- Surface Type
    EB_Interior Wall,        !- Construction Name
    00 Office SE,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    00Storage3 int c,        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    156.501680876680,26.275424870304,5.600000000000,  !- X,Y,Z ==> Vertex 1 {m}
    156.501680876680,26.275424870304,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    149.176054623587,18.949798617211,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    149.176054623587,18.949798617211,5.600000000000;  !- X,Y,Z ==> Vertex 4 {m}

                                        !- X,Y,Z  4 {m}
                                        !- X,Y,Z  1 {m}
                                        !- X,Y,Z  2 {m}
                                        !- X,Y,Z  3 {m}

  BuildingSurface:Detailed,
    00OfficeSE3 int d,       !- Name
    Wall,                    !- Surface Type
    EB_Interior Wall,        !- Construction Name
    00 Office SE,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    00Storage3 int d,        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    149.176054623587,18.949798617211,5.600000000000,  !- X,Y,Z ==> Vertex 1 {m}
    149.176054623587,18.949798617211,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    153.241918615410,14.883934625389,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    153.241918615410,14.883934625389,5.600000000000;  !- X,Y,Z ==> Vertex 4 {m}

                                        !- X,Y,Z  4 {m}
                                        !- X,Y,Z  1 {m}
                                        !- X,Y,Z  2 {m}
                                        !- X,Y,Z  3 {m}

  BuildingSurface:Detailed,
    00OfficeSE3 int c,       !- Name
    Wall,                    !- Surface Type
    Exterior Wall - AW1,     !- Construction Name
    00 Office SE,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    153.241918615410,14.883934625389,5.600000000000,  !- X,Y,Z ==> Vertex 1 {m}
    153.241918615410,14.883934625389,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    160.567544868503,22.209560878481,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    160.567544868503,22.209560878481,5.600000000000;  !- X,Y,Z ==> Vertex 4 {m}

                                        !- X,Y,Z  4 {m}
                                        !- X,Y,Z  1 {m}
                                        !- X,Y,Z  2 {m}
                                        !- X,Y,Z  3 {m}
                                        !- X,Y,Z  4 {m}
                                        !- X,Y,Z  5 {m}
                                        !- X,Y,Z  6 {m}
                                        !- X,Y,Z  7 {m}

  BuildingSurface:Detailed,
    E08042,                  !- Name
    Floor,                   !- Surface Type
    Slab On Grade,           !- Construction Name
    00 Technical,            !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    8,                       !- Number of Vertices
    160.430967900823,37.492365099177,0.000000000000,  !- X,Y,Z ==> Vertex 1 {m}
    166.915137084304,31.008195915696,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    163.216569810474,27.309628641866,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    160.451782296034,30.074416156305,0.000000000000,  !- X,Y,Z ==> Vertex 4 {m}
    158.224395935297,27.847029795568,0.000000000000,  !- X,Y,Z ==> Vertex 5 {m}
    155.985359283232,30.086066447632,0.000000000000,  !- X,Y,Z ==> Vertex 6 {m}
    158.212745643970,32.313452808370,0.000000000000,  !- X,Y,Z ==> Vertex 7 {m}
    156.732400626993,33.793797825346,0.000000000000;  !- X,Y,Z ==> Vertex 8 {m}

                                        !- X,Y,Z  8 {m}
                                        !- X,Y,Z  1 {m}
                                        !- X,Y,Z  2 {m}
                                        !- X,Y,Z  3 {m}

  BuildingSurface:Detailed,
    00Tech2 int d,           !- Name
    Wall,                    !- Surface Type
    EB_Interior Wall,        !- Construction Name
    00 Technical,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    4C4DC9,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    158.224395935297,27.847029795568,5.600000000000,  !- X,Y,Z ==> Vertex 1 {m}
    158.224395935297,27.847029795568,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    160.451782296034,30.074416156305,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    160.451782296034,30.074416156305,5.600000000000;  !- X,Y,Z ==> Vertex 4 {m}

                                        !- X,Y,Z  4 {m}
                                        !- X,Y,Z  1 {m}
                                        !- X,Y,Z  2 {m}
                                        !- X,Y,Z  3 {m}
                                        !- X,Y,Z  4 {m}
                                        !- X,Y,Z  5 {m}
                                        !- X,Y,Z  6 {m}
                                        !- X,Y,Z  7 {m}

  BuildingSurface:Detailed,
    00Tech2 Ceiling,         !- Name
    Roof,                    !- Surface Type
    EB_Roof,                 !- Construction Name
    00 Technical,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.0,                     !- View Factor to Ground
    8,                       !- Number of Vertices
    156.732400626993,33.793797825346,5.600000000000,  !- X,Y,Z ==> Vertex 1 {m}
    158.212745643970,32.313452808370,5.600000000000,  !- X,Y,Z ==> Vertex 2 {m}
    155.985359283232,30.086066447632,5.600000000000,  !- X,Y,Z ==> Vertex 3 {m}
    158.224395935297,27.847029795568,5.600000000000,  !- X,Y,Z ==> Vertex 4 {m}
    160.451782296034,30.074416156305,5.600000000000,  !- X,Y,Z ==> Vertex 5 {m}
    163.216569810474,27.309628641866,5.600000000000,  !- X,Y,Z ==> Vertex 6 {m}
    166.915137084304,31.008195915696,5.600000000000,  !- X,Y,Z ==> Vertex 7 {m}
    160.430967900823,37.492365099177,5.600000000000;  !- X,Y,Z ==> Vertex 8 {m}

                                        !- X,Y,Z  8 {m}
                                        !- X,Y,Z  1 {m}
                                        !- X,Y,Z  2 {m}
                                        !- X,Y,Z  3 {m}

  BuildingSurface:Detailed,
    00Tech2 int b,           !- Name
    Wall,                    !- Surface Type
    EB_Interior Wall,        !- Construction Name
    00 Technical,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    BE7180,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    163.216569810474,27.309628641866,5.600000000000,  !- X,Y,Z ==> Vertex 1 {m}
    163.216569810474,27.309628641866,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    166.915137084304,31.008195915696,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    166.915137084304,31.008195915696,5.600000000000;  !- X,Y,Z ==> Vertex 4 {m}

                                        !- X,Y,Z  4 {m}
                                        !- X,Y,Z  1 {m}
                                        !- X,Y,Z  2 {m}
                                        !- X,Y,Z  3 {m}

  BuildingSurface:Detailed,
    00Tech2 int a,           !- Name
    Wall,                    !- Surface Type
    EB_Interior Wall,        !- Construction Name
    00 Technical,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    00Retail Int e,          !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    160.430967900823,37.492365099177,5.600000000000,  !- X,Y,Z ==> Vertex 1 {m}
    160.430967900823,37.492365099177,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    156.732400626993,33.793797825346,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    156.732400626993,33.793797825346,5.600000000000;  !- X,Y,Z ==> Vertex 4 {m}

                                        !- X,Y,Z  4 {m}
                                        !- X,Y,Z  1 {m}
                                        !- X,Y,Z  2 {m}
                                        !- X,Y,Z  3 {m}

  BuildingSurface:Detailed,
    00Tech2 int f,           !- Name
    Wall,                    !- Surface Type
    EB_Interior Wall,        !- Construction Name
    00 Technical,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    FA7BE0,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    158.212745643970,32.313452808370,5.600000000000,  !- X,Y,Z ==> Vertex 1 {m}
    158.212745643970,32.313452808370,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    155.985359283232,30.086066447632,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    155.985359283232,30.086066447632,5.600000000000;  !- X,Y,Z ==> Vertex 4 {m}

                                        !- X,Y,Z  4 {m}
                                        !- X,Y,Z  1 {m}
                                        !- X,Y,Z  2 {m}
                                        !- X,Y,Z  3 {m}

  BuildingSurface:Detailed,
    00Tech2 int e,           !- Name
    Wall,                    !- Surface Type
    EB_Interior Wall,        !- Construction Name
    00 Technical,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    7885F3,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    155.985359283232,30.086066447632,5.600000000000,  !- X,Y,Z ==> Vertex 1 {m}
    155.985359283232,30.086066447632,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    158.224395935297,27.847029795568,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    158.224395935297,27.847029795568,5.600000000000;  !- X,Y,Z ==> Vertex 4 {m}

                                        !- X,Y,Z  4 {m}
                                        !- X,Y,Z  1 {m}
                                        !- X,Y,Z  2 {m}
                                        !- X,Y,Z  3 {m}

  BuildingSurface:Detailed,
    00Tech2 int c,           !- Name
    Wall,                    !- Surface Type
    EB_Interior Wall,        !- Construction Name
    00 Technical,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F67623,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    160.451782296034,30.074416156305,5.600000000000,  !- X,Y,Z ==> Vertex 1 {m}
    160.451782296034,30.074416156305,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    163.216569810474,27.309628641866,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    163.216569810474,27.309628641866,5.600000000000;  !- X,Y,Z ==> Vertex 4 {m}

                                        !- X,Y,Z  4 {m}
                                        !- X,Y,Z  1 {m}
                                        !- X,Y,Z  2 {m}
                                        !- X,Y,Z  3 {m}

  BuildingSurface:Detailed,
    B5A763,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall - AW1,     !- Construction Name
    00 Technical,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    166.915137084304,31.008195915696,5.600000000000,  !- X,Y,Z ==> Vertex 1 {m}
    166.915137084304,31.008195915696,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    160.430967900823,37.492365099177,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    160.430967900823,37.492365099177,5.600000000000;  !- X,Y,Z ==> Vertex 4 {m}

                                        !- X,Y,Z  4 {m}
                                        !- X,Y,Z  1 {m}
                                        !- X,Y,Z  2 {m}
                                        !- X,Y,Z  3 {m}

  BuildingSurface:Detailed,
    00Tech2 int g,           !- Name
    Wall,                    !- Surface Type
    EB_Interior Wall,        !- Construction Name
    00 Technical,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F30F91,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    156.732400626993,33.793797825346,5.600000000000,  !- X,Y,Z ==> Vertex 1 {m}
    156.732400626993,33.793797825346,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    158.212745643970,32.313452808370,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    158.212745643970,32.313452808370,5.600000000000;  !- X,Y,Z ==> Vertex 4 {m}

                                        !- X,Y,Z  4 {m}
                                        !- X,Y,Z  1 {m}
                                        !- X,Y,Z  2 {m}
                                        !- X,Y,Z  3 {m}
                                        !- X,Y,Z  4 {m}
                                        !- X,Y,Z  5 {m}
                                        !- X,Y,Z  6 {m}
                                        !- X,Y,Z  7 {m}

  BuildingSurface:Detailed,
    4C5A02,                  !- Name
    Floor,                   !- Surface Type
    Slab On Grade,           !- Construction Name
    00a Stairs,              !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    8,                       !- Number of Vertices
    106.093360735572,-36.210279093470,-1.200000000000,  !- X,Y,Z ==> Vertex 1 {m}
    109.301242572306,-39.418160930205,-1.200000000000,  !- X,Y,Z ==> Vertex 2 {m}
    107.684164317051,-41.035239185459,-1.200000000000,  !- X,Y,Z ==> Vertex 3 {m}
    107.722749012780,-43.534941560020,-1.200000000000,  !- X,Y,Z ==> Vertex 4 {m}
    105.785276432329,-45.472414140471,-1.200000000000,  !- X,Y,Z ==> Vertex 5 {m}
    103.285444657228,-45.443442561433,-1.200000000000,  !- X,Y,Z ==> Vertex 6 {m}
    101.376256348024,-43.534254252229,-1.200000000000,  !- X,Y,Z ==> Vertex 7 {m}
    101.553735200354,-40.749904628688,-1.200000000000;  !- X,Y,Z ==> Vertex 8 {m}

                                        !- X,Y,Z  8 {m}
                                        !- X,Y,Z  1 {m}
                                        !- X,Y,Z  2 {m}
                                        !- X,Y,Z  3 {m}

  BuildingSurface:Detailed,
    00aStairs2 int a,        !- Name
    Wall,                    !- Surface Type
    EB_Interior Wall,        !- Construction Name
    00a Stairs,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    E0F352,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    106.093360735572,-36.210279093470,10.150000000000,  !- X,Y,Z ==> Vertex 1 {m}
    106.093360735572,-36.210279093470,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    101.553735200354,-40.749904628688,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    101.553735200354,-40.749904628688,10.150000000000;  !- X,Y,Z ==> Vertex 4 {m}

                                        !- X,Y,Z  4 {m}
                                        !- X,Y,Z  1 {m}
                                        !- X,Y,Z  2 {m}
                                        !- X,Y,Z  3 {m}

  BuildingSurface:Detailed,
    00astairs2 int b,        !- Name
    Wall,                    !- Surface Type
    EB_Interior Wall,        !- Construction Name
    00a Stairs,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    00aOffice int a,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    109.301242572306,-39.418160930205,10.150000000000,  !- X,Y,Z ==> Vertex 1 {m}
    109.301242572306,-39.418160930205,-1.200000000000,  !- X,Y,Z ==> Vertex 2 {m}
    106.093360735572,-36.210279093470,-1.200000000000,  !- X,Y,Z ==> Vertex 3 {m}
    106.093360735572,-36.210279093470,10.150000000000;  !- X,Y,Z ==> Vertex 4 {m}

                                        !- X,Y,Z  4 {m}
                                        !- X,Y,Z  1 {m}
                                        !- X,Y,Z  2 {m}
                                        !- X,Y,Z  3 {m}
                                        !- X,Y,Z  4 {m}
                                        !- X,Y,Z  5 {m}
                                        !- X,Y,Z  6 {m}
                                        !- X,Y,Z  7 {m}

  BuildingSurface:Detailed,
    00astairs2 Ceiling,      !- Name
    Roof,                    !- Surface Type
    EB_Roof,                 !- Construction Name
    00a Stairs,              !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    8,                       !- Number of Vertices
    101.553735200354,-40.749904628688,10.150000000000,  !- X,Y,Z ==> Vertex 1 {m}
    101.376256348024,-43.534254252229,10.150000000000,  !- X,Y,Z ==> Vertex 2 {m}
    103.285444657228,-45.443442561433,10.150000000000,  !- X,Y,Z ==> Vertex 3 {m}
    105.785276432329,-45.472414140471,10.150000000000,  !- X,Y,Z ==> Vertex 4 {m}
    107.722749012780,-43.534941560020,10.150000000000,  !- X,Y,Z ==> Vertex 5 {m}
    107.684164317051,-41.035239185459,10.150000000000,  !- X,Y,Z ==> Vertex 6 {m}
    109.301242572306,-39.418160930205,10.150000000000,  !- X,Y,Z ==> Vertex 7 {m}
    106.093360735572,-36.210279093470,10.150000000000;  !- X,Y,Z ==> Vertex 8 {m}

                                        !- X,Y,Z  8 {m}
                                        !- X,Y,Z  1 {m}
                                        !- X,Y,Z  2 {m}
                                        !- X,Y,Z  3 {m}

  BuildingSurface:Detailed,
    00astairs2 EXT c,        !- Name
    Wall,                    !- Surface Type
    Exterior Wall - AW3,     !- Construction Name
    00a Stairs,              !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    105.785276432329,-45.472414140471,10.150000000000,  !- X,Y,Z ==> Vertex 1 {m}
    105.785276432329,-45.472414140471,-1.200000000000,  !- X,Y,Z ==> Vertex 2 {m}
    107.722749012780,-43.534941560020,-1.200000000000,  !- X,Y,Z ==> Vertex 3 {m}
    107.722749012780,-43.534941560020,10.150000000000;  !- X,Y,Z ==> Vertex 4 {m}

                                        !- X,Y,Z  4 {m}
                                        !- X,Y,Z  1 {m}
                                        !- X,Y,Z  2 {m}
                                        !- X,Y,Z  3 {m}

  BuildingSurface:Detailed,
    00astairs2 EXT a,        !- Name
    Wall,                    !- Surface Type
    Exterior Wall - AW3,     !- Construction Name
    00a Stairs,              !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    107.684164317051,-41.035239185459,10.150000000000,  !- X,Y,Z ==> Vertex 1 {m}
    107.684164317051,-41.035239185459,-1.200000000000,  !- X,Y,Z ==> Vertex 2 {m}
    109.301242572306,-39.418160930205,-1.200000000000,  !- X,Y,Z ==> Vertex 3 {m}
    109.301242572306,-39.418160930205,10.150000000000;  !- X,Y,Z ==> Vertex 4 {m}

                                        !- X,Y,Z  4 {m}
                                        !- X,Y,Z  1 {m}
                                        !- X,Y,Z  2 {m}
                                        !- X,Y,Z  3 {m}

  BuildingSurface:Detailed,
    00astairs2 EXT b,        !- Name
    Wall,                    !- Surface Type
    Exterior Wall - AW3,     !- Construction Name
    00a Stairs,              !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    107.722749012780,-43.534941560020,10.150000000000,  !- X,Y,Z ==> Vertex 1 {m}
    107.722749012780,-43.534941560020,-1.200000000000,  !- X,Y,Z ==> Vertex 2 {m}
    107.684164317051,-41.035239185459,-1.200000000000,  !- X,Y,Z ==> Vertex 3 {m}
    107.684164317051,-41.035239185459,10.150000000000;  !- X,Y,Z ==> Vertex 4 {m}

                                        !- X,Y,Z  4 {m}
                                        !- X,Y,Z  1 {m}
                                        !- X,Y,Z  2 {m}
                                        !- X,Y,Z  3 {m}

  BuildingSurface:Detailed,
    00astairs2 EXT e,        !- Name
    Wall,                    !- Surface Type
    Exterior Wall - AW3,     !- Construction Name
    00a Stairs,              !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    101.376256348024,-43.534254252229,10.150000000000,  !- X,Y,Z ==> Vertex 1 {m}
    101.376256348024,-43.534254252229,-1.200000000000,  !- X,Y,Z ==> Vertex 2 {m}
    103.285444657228,-45.443442561433,-1.200000000000,  !- X,Y,Z ==> Vertex 3 {m}
    103.285444657228,-45.443442561433,10.150000000000;  !- X,Y,Z ==> Vertex 4 {m}

                                        !- X,Y,Z  4 {m}
                                        !- X,Y,Z  1 {m}
                                        !- X,Y,Z  2 {m}
                                        !- X,Y,Z  3 {m}

  BuildingSurface:Detailed,
    00astairs2 EXT d,        !- Name
    Wall,                    !- Surface Type
    Exterior Wall - AW3,     !- Construction Name
    00a Stairs,              !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    103.285444657228,-45.443442561433,10.150000000000,  !- X,Y,Z ==> Vertex 1 {m}
    103.285444657228,-45.443442561433,-1.200000000000,  !- X,Y,Z ==> Vertex 2 {m}
    105.785276432329,-45.472414140471,-1.200000000000,  !- X,Y,Z ==> Vertex 3 {m}
    105.785276432329,-45.472414140471,10.150000000000;  !- X,Y,Z ==> Vertex 4 {m}

                                        !- X,Y,Z  4 {m}
                                        !- X,Y,Z  1 {m}
                                        !- X,Y,Z  2 {m}
                                        !- X,Y,Z  3 {m}

  BuildingSurface:Detailed,
    00astairs2 EXT f,        !- Name
    Wall,                    !- Surface Type
    Exterior Wall - AW3,     !- Construction Name
    00a Stairs,              !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    101.553735200354,-40.749904628688,10.150000000000,  !- X,Y,Z ==> Vertex 1 {m}
    101.553735200354,-40.749904628688,-1.200000000000,  !- X,Y,Z ==> Vertex 2 {m}
    101.376256348024,-43.534254252229,-1.200000000000,  !- X,Y,Z ==> Vertex 3 {m}
    101.376256348024,-43.534254252229,10.150000000000;  !- X,Y,Z ==> Vertex 4 {m}

                                        !- X,Y,Z  4 {m}
                                        !- X,Y,Z  1 {m}
                                        !- X,Y,Z  2 {m}
                                        !- X,Y,Z  3 {m}
                                        !- X,Y,Z  4 {m}
                                        !- X,Y,Z  5 {m}
                                        !- X,Y,Z  6 {m}

  BuildingSurface:Detailed,
    E534D5,                  !- Name
    Floor,                   !- Surface Type
    Slab On Grade,           !- Construction Name
    00a Office,              !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    7,                       !- Number of Vertices
    113.703644137140,-35.015759365371,-1.200000000000,  !- X,Y,Z ==> Vertex 1 {m}
    113.825080534420,-37.432610038380,-1.200000000000,  !- X,Y,Z ==> Vertex 2 {m}
    111.853091950659,-39.404598622141,-1.200000000000,  !- X,Y,Z ==> Vertex 3 {m}
    109.301242572306,-39.418160930205,-1.200000000000,  !- X,Y,Z ==> Vertex 4 {m}
    106.093360735572,-36.210279093470,-1.200000000000,  !- X,Y,Z ==> Vertex 5 {m}
    109.063209216555,-33.240430612487,-1.200000000000,  !- X,Y,Z ==> Vertex 6 {m}
    111.913169157002,-33.225284385234,-1.200000000000;  !- X,Y,Z ==> Vertex 7 {m}

                                        !- X,Y,Z  7 {m}
                                        !- X,Y,Z  1 {m}
                                        !- X,Y,Z  2 {m}
                                        !- X,Y,Z  3 {m}

  BuildingSurface:Detailed,
    00aOffice EXT c,         !- Name
    Wall,                    !- Surface Type
    Exterior Wall - AW3,     !- Construction Name
    00a Office,              !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    113.825080534420,-37.432610038380,10.150000000000,  !- X,Y,Z ==> Vertex 1 {m}
    113.825080534420,-37.432610038380,-1.200000000000,  !- X,Y,Z ==> Vertex 2 {m}
    113.703644137140,-35.015759365371,-1.200000000000,  !- X,Y,Z ==> Vertex 3 {m}
    113.703644137140,-35.015759365371,10.150000000000;  !- X,Y,Z ==> Vertex 4 {m}

                                        !- X,Y,Z  4 {m}
                                        !- X,Y,Z  1 {m}
                                        !- X,Y,Z  2 {m}
                                        !- X,Y,Z  3 {m}
                                        !- X,Y,Z  4 {m}
                                        !- X,Y,Z  5 {m}
                                        !- X,Y,Z  6 {m}

  BuildingSurface:Detailed,
    00Office Ceiling,        !- Name
    Roof,                    !- Surface Type
    EB_Roof,                 !- Construction Name
    00a Office,              !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.0,                     !- View Factor to Ground
    7,                       !- Number of Vertices
    109.063209216555,-33.240430612487,10.150000000000,  !- X,Y,Z ==> Vertex 1 {m}
    106.093360735572,-36.210279093470,10.150000000000,  !- X,Y,Z ==> Vertex 2 {m}
    109.301242572306,-39.418160930205,10.150000000000,  !- X,Y,Z ==> Vertex 3 {m}
    111.853091950659,-39.404598622141,10.150000000000,  !- X,Y,Z ==> Vertex 4 {m}
    113.825080534420,-37.432610038380,10.150000000000,  !- X,Y,Z ==> Vertex 5 {m}
    113.703644137140,-35.015759365371,10.150000000000,  !- X,Y,Z ==> Vertex 6 {m}
    111.913169157002,-33.225284385234,10.150000000000;  !- X,Y,Z ==> Vertex 7 {m}

                                        !- X,Y,Z  7 {m}
                                        !- X,Y,Z  1 {m}
                                        !- X,Y,Z  2 {m}
                                        !- X,Y,Z  3 {m}

  BuildingSurface:Detailed,
    00aOffice EXT e,         !- Name
    Wall,                    !- Surface Type
    Exterior Wall - AW3,     !- Construction Name
    00a Office,              !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    109.301242572306,-39.418160930205,10.150000000000,  !- X,Y,Z ==> Vertex 1 {m}
    109.301242572306,-39.418160930205,-1.200000000000,  !- X,Y,Z ==> Vertex 2 {m}
    111.853091950659,-39.404598622141,-1.200000000000,  !- X,Y,Z ==> Vertex 3 {m}
    111.853091950659,-39.404598622141,10.150000000000;  !- X,Y,Z ==> Vertex 4 {m}

                                        !- X,Y,Z  4 {m}
                                        !- X,Y,Z  1 {m}
                                        !- X,Y,Z  2 {m}
                                        !- X,Y,Z  3 {m}

  BuildingSurface:Detailed,
    00aOffice int b,         !- Name
    Wall,                    !- Surface Type
    EB_Interior Wall,        !- Construction Name
    00a Office,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    AF0311,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    109.063209216555,-33.240430612487,10.150000000000,  !- X,Y,Z ==> Vertex 1 {m}
    109.063209216555,-33.240430612487,5.600000000000,  !- X,Y,Z ==> Vertex 2 {m}
    106.093360735572,-36.210279093470,5.600000000000,  !- X,Y,Z ==> Vertex 3 {m}
    106.093360735572,-36.210279093470,10.150000000000;  !- X,Y,Z ==> Vertex 4 {m}

                                        !- X,Y,Z  4 {m}
                                        !- X,Y,Z  1 {m}
                                        !- X,Y,Z  2 {m}
                                        !- X,Y,Z  3 {m}

  BuildingSurface:Detailed,
    00aOffice int a,         !- Name
    Wall,                    !- Surface Type
    EB_Interior Wall,        !- Construction Name
    00a Office,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    00astairs2 int b,        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    106.093360735572,-36.210279093470,10.150000000000,  !- X,Y,Z ==> Vertex 1 {m}
    106.093360735572,-36.210279093470,-1.200000000000,  !- X,Y,Z ==> Vertex 2 {m}
    109.301242572306,-39.418160930205,-1.200000000000,  !- X,Y,Z ==> Vertex 3 {m}
    109.301242572306,-39.418160930205,10.150000000000;  !- X,Y,Z ==> Vertex 4 {m}

                                        !- X,Y,Z  4 {m}
                                        !- X,Y,Z  1 {m}
                                        !- X,Y,Z  2 {m}
                                        !- X,Y,Z  3 {m}

  BuildingSurface:Detailed,
    00aOffice EXT d,         !- Name
    Wall,                    !- Surface Type
    Exterior Wall - AW3,     !- Construction Name
    00a Office,              !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    111.853091950659,-39.404598622141,10.150000000000,  !- X,Y,Z ==> Vertex 1 {m}
    111.853091950659,-39.404598622141,-1.200000000000,  !- X,Y,Z ==> Vertex 2 {m}
    113.825080534420,-37.432610038380,-1.200000000000,  !- X,Y,Z ==> Vertex 3 {m}
    113.825080534420,-37.432610038380,10.150000000000;  !- X,Y,Z ==> Vertex 4 {m}

                                        !- X,Y,Z  4 {m}
                                        !- X,Y,Z  1 {m}
                                        !- X,Y,Z  2 {m}
                                        !- X,Y,Z  3 {m}

  BuildingSurface:Detailed,
    00aOffice EXT a,         !- Name
    Wall,                    !- Surface Type
    Exterior Wall - AW3,     !- Construction Name
    00a Office,              !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    111.913169157002,-33.225284385234,10.150000000000,  !- X,Y,Z ==> Vertex 1 {m}
    111.913169157002,-33.225284385234,-1.200000000000,  !- X,Y,Z ==> Vertex 2 {m}
    109.063209216555,-33.240430612487,-1.200000000000,  !- X,Y,Z ==> Vertex 3 {m}
    109.063209216555,-33.240430612487,10.150000000000;  !- X,Y,Z ==> Vertex 4 {m}

                                        !- X,Y,Z  4 {m}
                                        !- X,Y,Z  1 {m}
                                        !- X,Y,Z  2 {m}
                                        !- X,Y,Z  3 {m}
                                        !- X,Y,Z  4 {m}
                                        !- X,Y,Z  5 {m}
                                        !- X,Y,Z  6 {m}
                                        !- X,Y,Z  7 {m}

  BuildingSurface:Detailed,
    D38734,                  !- Name
    Floor,                   !- Surface Type
    Slab On Grade,           !- Construction Name
    00a Stairs,              !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    8,                       !- Number of Vertices
    136.518843240348,-5.530238147467,-1.200000000000,  !- X,Y,Z ==> Vertex 1 {m}
    139.795202004879,-8.806596911998,-1.200000000000,  !- X,Y,Z ==> Vertex 2 {m}
    138.301120731571,-10.300678185306,-1.200000000000,  !- X,Y,Z ==> Vertex 3 {m}
    138.298068858704,-13.050675854310,-1.200000000000,  !- X,Y,Z ==> Vertex 4 {m}
    136.466662295431,-14.882082417583,-1.200000000000,  !- X,Y,Z ==> Vertex 5 {m}
    133.897311317137,-14.824311086454,-1.200000000000,  !- X,Y,Z ==> Vertex 6 {m}
    132.009336211368,-12.936335980686,-1.200000000000,  !- X,Y,Z ==> Vertex 7 {m}
    132.290344688853,-9.758736698962,-1.200000000000;  !- X,Y,Z ==> Vertex 8 {m}

                                        !- X,Y,Z  8 {m}
                                        !- X,Y,Z  1 {m}
                                        !- X,Y,Z  2 {m}
                                        !- X,Y,Z  3 {m}

  BuildingSurface:Detailed,
    00aStairs3 EXT c1,       !- Name
    Wall,                    !- Surface Type
    Exterior Wall - AW3,     !- Construction Name
    00a Stairs,              !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    136.466662295431,-14.882082417583,10.150000000000,  !- X,Y,Z ==> Vertex 1 {m}
    136.466662295431,-14.882082417583,-1.200000000000,  !- X,Y,Z ==> Vertex 2 {m}
    138.298068858704,-13.050675854310,-1.200000000000,  !- X,Y,Z ==> Vertex 3 {m}
    138.298068858704,-13.050675854310,10.150000000000;  !- X,Y,Z ==> Vertex 4 {m}

                                        !- X,Y,Z  4 {m}
                                        !- X,Y,Z  1 {m}
                                        !- X,Y,Z  2 {m}
                                        !- X,Y,Z  3 {m}

  BuildingSurface:Detailed,
    00aStairs3 int a1,       !- Name
    Wall,                    !- Surface Type
    EB_Interior Wall,        !- Construction Name
    00a Stairs,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    DCBBA8,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    136.518843240348,-5.530238147467,10.150000000000,  !- X,Y,Z ==> Vertex 1 {m}
    136.518843240348,-5.530238147467,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    132.290344688853,-9.758736698962,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    132.290344688853,-9.758736698962,10.150000000000;  !- X,Y,Z ==> Vertex 4 {m}

                                        !- X,Y,Z  4 {m}
                                        !- X,Y,Z  1 {m}
                                        !- X,Y,Z  2 {m}
                                        !- X,Y,Z  3 {m}

  BuildingSurface:Detailed,
    00aStairs3 EXT b2,       !- Name
    Wall,                    !- Surface Type
    Exterior Wall - AW3,     !- Construction Name
    00a Stairs,              !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    138.298068858704,-13.050675854310,10.150000000000,  !- X,Y,Z ==> Vertex 1 {m}
    138.298068858704,-13.050675854310,-1.200000000000,  !- X,Y,Z ==> Vertex 2 {m}
    138.301120731571,-10.300678185306,-1.200000000000,  !- X,Y,Z ==> Vertex 3 {m}
    138.301120731571,-10.300678185306,10.150000000000;  !- X,Y,Z ==> Vertex 4 {m}

                                        !- X,Y,Z  4 {m}
                                        !- X,Y,Z  1 {m}
                                        !- X,Y,Z  2 {m}
                                        !- X,Y,Z  3 {m}

  BuildingSurface:Detailed,
    00aStairs3 EXT e1,       !- Name
    Wall,                    !- Surface Type
    Exterior Wall - AW3,     !- Construction Name
    00a Stairs,              !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    132.009336211368,-12.936335980686,10.150000000000,  !- X,Y,Z ==> Vertex 1 {m}
    132.009336211368,-12.936335980686,-1.200000000000,  !- X,Y,Z ==> Vertex 2 {m}
    133.897311317137,-14.824311086454,-1.200000000000,  !- X,Y,Z ==> Vertex 3 {m}
    133.897311317137,-14.824311086454,10.150000000000;  !- X,Y,Z ==> Vertex 4 {m}

                                        !- X,Y,Z  4 {m}
                                        !- X,Y,Z  1 {m}
                                        !- X,Y,Z  2 {m}
                                        !- X,Y,Z  3 {m}

  BuildingSurface:Detailed,
    00aStairs3 EXT d1,       !- Name
    Wall,                    !- Surface Type
    Exterior Wall - AW3,     !- Construction Name
    00a Stairs,              !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    133.897311317137,-14.824311086454,10.150000000000,  !- X,Y,Z ==> Vertex 1 {m}
    133.897311317137,-14.824311086454,-1.200000000000,  !- X,Y,Z ==> Vertex 2 {m}
    136.466662295431,-14.882082417583,-1.200000000000,  !- X,Y,Z ==> Vertex 3 {m}
    136.466662295431,-14.882082417583,10.150000000000;  !- X,Y,Z ==> Vertex 4 {m}

                                        !- X,Y,Z  4 {m}
                                        !- X,Y,Z  1 {m}
                                        !- X,Y,Z  2 {m}
                                        !- X,Y,Z  3 {m}

  BuildingSurface:Detailed,
    00aStairs3 EXT d2,       !- Name
    Wall,                    !- Surface Type
    Exterior Wall - AW3,     !- Construction Name
    00a Stairs,              !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    164.283168972109,15.616030560222,10.150000000000,  !- X,Y,Z ==> Vertex 1 {m}
    164.283168972109,15.616030560222,-1.200000000000,  !- X,Y,Z ==> Vertex 2 {m}
    166.942830921389,15.573638094477,-1.200000000000,  !- X,Y,Z ==> Vertex 3 {m}
    166.942830921389,15.573638094477,10.150000000000;  !- X,Y,Z ==> Vertex 4 {m}

                                        !- X,Y,Z  4 {m}
                                        !- X,Y,Z  1 {m}
                                        !- X,Y,Z  2 {m}
                                        !- X,Y,Z  3 {m}

  BuildingSurface:Detailed,
    00aStairs3 EXT f2,       !- Name
    Wall,                    !- Surface Type
    Exterior Wall - AW3,     !- Construction Name
    00a Stairs,              !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    132.290344688853,-9.758736698962,10.150000000000,  !- X,Y,Z ==> Vertex 1 {m}
    132.290344688853,-9.758736698962,-1.200000000000,  !- X,Y,Z ==> Vertex 2 {m}
    132.009336211368,-12.936335980686,-1.200000000000,  !- X,Y,Z ==> Vertex 3 {m}
    132.009336211368,-12.936335980686,10.150000000000;  !- X,Y,Z ==> Vertex 4 {m}

                                        !- X,Y,Z  4 {m}
                                        !- X,Y,Z  1 {m}
                                        !- X,Y,Z  2 {m}
                                        !- X,Y,Z  3 {m}
                                        !- X,Y,Z  4 {m}
                                        !- X,Y,Z  5 {m}
                                        !- X,Y,Z  6 {m}
                                        !- X,Y,Z  7 {m}

  BuildingSurface:Detailed,
    00aStairs3 Ceiling,      !- Name
    Roof,                    !- Surface Type
    EB_Roof,                 !- Construction Name
    00a Stairs,              !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    8,                       !- Number of Vertices
    132.290344688853,-9.758736698962,10.150000000000,  !- X,Y,Z ==> Vertex 1 {m}
    132.009336211368,-12.936335980686,10.150000000000,  !- X,Y,Z ==> Vertex 2 {m}
    133.897311317137,-14.824311086454,10.150000000000,  !- X,Y,Z ==> Vertex 3 {m}
    136.466662295431,-14.882082417583,10.150000000000,  !- X,Y,Z ==> Vertex 4 {m}
    138.298068858704,-13.050675854310,10.150000000000,  !- X,Y,Z ==> Vertex 5 {m}
    138.301120731571,-10.300678185306,10.150000000000,  !- X,Y,Z ==> Vertex 6 {m}
    139.795202004879,-8.806596911998,10.150000000000,  !- X,Y,Z ==> Vertex 7 {m}
    136.518843240348,-5.530238147467,10.150000000000;  !- X,Y,Z ==> Vertex 8 {m}

                                        !- X,Y,Z  8 {m}
                                        !- X,Y,Z  1 {m}
                                        !- X,Y,Z  2 {m}
                                        !- X,Y,Z  3 {m}

  BuildingSurface:Detailed,
    00aStairs3 EXT a1,       !- Name
    Wall,                    !- Surface Type
    Exterior Wall - AW3,     !- Construction Name
    00a Stairs,              !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    138.301120731571,-10.300678185306,10.150000000000,  !- X,Y,Z ==> Vertex 1 {m}
    138.301120731571,-10.300678185306,-1.200000000000,  !- X,Y,Z ==> Vertex 2 {m}
    139.795202004879,-8.806596911998,-1.200000000000,  !- X,Y,Z ==> Vertex 3 {m}
    139.795202004879,-8.806596911998,10.150000000000;  !- X,Y,Z ==> Vertex 4 {m}

                                        !- X,Y,Z  4 {m}
                                        !- X,Y,Z  1 {m}
                                        !- X,Y,Z  2 {m}
                                        !- X,Y,Z  3 {m}

  BuildingSurface:Detailed,
    00aTech2 EXT d,          !- Name
    Wall,                    !- Surface Type
    Exterior Wall - AW3,     !- Construction Name
    00a Tech,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    144.275363395333,-4.326435521544,2.800000000000,  !- X,Y,Z ==> Vertex 1 {m}
    144.275363395333,-4.326435521544,-1.200000000000,  !- X,Y,Z ==> Vertex 2 {m}
    142.471896742305,-2.522968868516,-1.200000000000,  !- X,Y,Z ==> Vertex 3 {m}
    142.471896742305,-2.522968868516,2.800000000000;  !- X,Y,Z ==> Vertex 4 {m}

                                        !- X,Y,Z  4 {m}
                                        !- X,Y,Z  1 {m}
                                        !- X,Y,Z  2 {m}
                                        !- X,Y,Z  3 {m}

  BuildingSurface:Detailed,
    00aTech2 EXT b,          !- Name
    Wall,                    !- Surface Type
    Exterior Wall - AW3,     !- Construction Name
    00a Tech,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    142.630045416558,-8.718699296456,2.800000000000,  !- X,Y,Z ==> Vertex 1 {m}
    142.630045416558,-8.718699296456,-1.200000000000,  !- X,Y,Z ==> Vertex 2 {m}
    144.357973973472,-6.990770739542,-1.200000000000,  !- X,Y,Z ==> Vertex 3 {m}
    144.357973973472,-6.990770739542,2.800000000000;  !- X,Y,Z ==> Vertex 4 {m}

                                        !- X,Y,Z  4 {m}
                                        !- X,Y,Z  1 {m}
                                        !- X,Y,Z  2 {m}
                                        !- X,Y,Z  3 {m}
                                        !- X,Y,Z  4 {m}
                                        !- X,Y,Z  5 {m}
                                        !- X,Y,Z  6 {m}

  BuildingSurface:Detailed,
    00aTech2 ceiling,        !- Name
    Ceiling,                 !- Surface Type
    EB_Interior Ceiling,     !- Construction Name
    00a Tech,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    6869DB,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    7,                       !- Number of Vertices
    139.375554636342,-2.673526751473,2.800000000000,  !- X,Y,Z ==> Vertex 1 {m}
    136.518843240348,-5.530238147467,2.800000000000,  !- X,Y,Z ==> Vertex 2 {m}
    139.795202004879,-8.806596911998,2.800000000000,  !- X,Y,Z ==> Vertex 3 {m}
    142.630045416558,-8.718699296456,2.800000000000,  !- X,Y,Z ==> Vertex 4 {m}
    144.357973973472,-6.990770739542,2.800000000000,  !- X,Y,Z ==> Vertex 5 {m}
    144.275363395333,-4.326435521544,2.800000000000,  !- X,Y,Z ==> Vertex 6 {m}
    142.471896742305,-2.522968868516,2.800000000000;  !- X,Y,Z ==> Vertex 7 {m}

                                        !- X,Y,Z  7 {m}
                                        !- X,Y,Z  1 {m}
                                        !- X,Y,Z  2 {m}
                                        !- X,Y,Z  3 {m}

  BuildingSurface:Detailed,
    00aTech2 EXT c,          !- Name
    Wall,                    !- Surface Type
    Exterior Wall - AW3,     !- Construction Name
    00a Tech,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    144.357973973472,-6.990770739542,2.800000000000,  !- X,Y,Z ==> Vertex 1 {m}
    144.357973973472,-6.990770739542,-1.200000000000,  !- X,Y,Z ==> Vertex 2 {m}
    144.275363395333,-4.326435521544,-1.200000000000,  !- X,Y,Z ==> Vertex 3 {m}
    144.275363395333,-4.326435521544,2.800000000000;  !- X,Y,Z ==> Vertex 4 {m}

                                        !- X,Y,Z  4 {m}
                                        !- X,Y,Z  1 {m}
                                        !- X,Y,Z  2 {m}
                                        !- X,Y,Z  3 {m}

  BuildingSurface:Detailed,
    00aTech2 EXT a,          !- Name
    Wall,                    !- Surface Type
    Exterior Wall - AW3,     !- Construction Name
    00a Tech,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    139.795202004879,-8.806596911998,2.800000000000,  !- X,Y,Z ==> Vertex 1 {m}
    139.795202004879,-8.806596911998,-1.200000000000,  !- X,Y,Z ==> Vertex 2 {m}
    142.630045416558,-8.718699296456,-1.200000000000,  !- X,Y,Z ==> Vertex 3 {m}
    142.630045416558,-8.718699296456,2.800000000000;  !- X,Y,Z ==> Vertex 4 {m}

                                        !- X,Y,Z  4 {m}
                                        !- X,Y,Z  1 {m}
                                        !- X,Y,Z  2 {m}
                                        !- X,Y,Z  3 {m}

  BuildingSurface:Detailed,
    24AE35,                  !- Name
    Floor,                   !- Surface Type
    Slab On Grade,           !- Construction Name
    00 WC,                   !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    170.184197092640,27.739135907360,0.000000000000,  !- X,Y,Z ==> Vertex 1 {m}
    167.306272493211,24.861211307931,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    165.262733895581,26.904749905560,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    168.140658495011,29.782674504989,0.000000000000;  !- X,Y,Z ==> Vertex 4 {m}

                                        !- X,Y,Z  4 {m}
                                        !- X,Y,Z  1 {m}
                                        !- X,Y,Z  2 {m}
                                        !- X,Y,Z  3 {m}

  BuildingSurface:Detailed,
    00WC4 Ceiling,           !- Name
    Roof,                    !- Surface Type
    EB_Roof,                 !- Construction Name
    00 WC,                   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    165.262733895581,26.904749905560,5.600000000000,  !- X,Y,Z ==> Vertex 1 {m}
    167.306272493211,24.861211307931,5.600000000000,  !- X,Y,Z ==> Vertex 2 {m}
    170.184197092640,27.739135907360,5.600000000000,  !- X,Y,Z ==> Vertex 3 {m}
    168.140658495011,29.782674504989,5.600000000000;  !- X,Y,Z ==> Vertex 4 {m}

                                        !- X,Y,Z  4 {m}
                                        !- X,Y,Z  1 {m}
                                        !- X,Y,Z  2 {m}
                                        !- X,Y,Z  3 {m}

  BuildingSurface:Detailed,
    00WC4 b,                 !- Name
    Wall,                    !- Surface Type
    Exterior Wall - AW1,     !- Construction Name
    00 WC,                   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    170.184197092640,27.739135907360,5.600000000000,  !- X,Y,Z ==> Vertex 1 {m}
    170.184197092640,27.739135907360,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    168.140658495011,29.782674504989,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    168.140658495011,29.782674504989,5.600000000000;  !- X,Y,Z ==> Vertex 4 {m}

                                        !- X,Y,Z  4 {m}
                                        !- X,Y,Z  1 {m}
                                        !- X,Y,Z  2 {m}
                                        !- X,Y,Z  3 {m}

  BuildingSurface:Detailed,
    00WC4 int a,             !- Name
    Wall,                    !- Surface Type
    EB_Interior Wall,        !- Construction Name
    00 WC,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    87EAF3,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    168.140658495011,29.782674504989,5.600000000000,  !- X,Y,Z ==> Vertex 1 {m}
    168.140658495011,29.782674504989,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    165.262733895581,26.904749905560,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    165.262733895581,26.904749905560,5.600000000000;  !- X,Y,Z ==> Vertex 4 {m}

                                        !- X,Y,Z  4 {m}
                                        !- X,Y,Z  1 {m}
                                        !- X,Y,Z  2 {m}
                                        !- X,Y,Z  3 {m}

  BuildingSurface:Detailed,
    00WC4 int d,             !- Name
    Wall,                    !- Surface Type
    EB_Interior Wall,        !- Construction Name
    00 WC,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    CB6AF5,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    165.262733895581,26.904749905560,5.600000000000,  !- X,Y,Z ==> Vertex 1 {m}
    165.262733895581,26.904749905560,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    167.306272493211,24.861211307931,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    167.306272493211,24.861211307931,5.600000000000;  !- X,Y,Z ==> Vertex 4 {m}

                                        !- X,Y,Z  4 {m}
                                        !- X,Y,Z  1 {m}
                                        !- X,Y,Z  2 {m}
                                        !- X,Y,Z  3 {m}

  BuildingSurface:Detailed,
    00aWC4 int c1,           !- Name
    Wall,                    !- Surface Type
    EB_Interior Wall,        !- Construction Name
    00 WC,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    10574F,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    167.306272493211,24.861211307931,5.600000000000,  !- X,Y,Z ==> Vertex 1 {m}
    167.306272493211,24.861211307931,2.800000000000,  !- X,Y,Z ==> Vertex 2 {m}
    170.184197092640,27.739135907360,2.800000000000,  !- X,Y,Z ==> Vertex 3 {m}
    170.184197092640,27.739135907360,5.600000000000;  !- X,Y,Z ==> Vertex 4 {m}

                                        !- X,Y,Z  4 {m}
                                        !- X,Y,Z  1 {m}
                                        !- X,Y,Z  2 {m}
                                        !- X,Y,Z  3 {m}
                                        !- X,Y,Z  4 {m}
                                        !- X,Y,Z  5 {m}
                                        !- X,Y,Z  6 {m}
                                        !- X,Y,Z  7 {m}

  BuildingSurface:Detailed,
    860F22,                  !- Name
    Floor,                   !- Surface Type
    Slab On Grade,           !- Construction Name
    00a Stairs,              !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    8,                       !- Number of Vertices
    167.306272493211,24.861211307931,-1.200000000000,  !- X,Y,Z ==> Vertex 1 {m}
    170.308092807305,21.859390993836,-1.200000000000,  !- X,Y,Z ==> Vertex 2 {m}
    168.780633265498,20.331931452029,-1.200000000000,  !- X,Y,Z ==> Vertex 3 {m}
    168.852019230593,17.482826403680,-1.200000000000,  !- X,Y,Z ==> Vertex 4 {m}
    166.942830921389,15.573638094477,-1.200000000000,  !- X,Y,Z ==> Vertex 5 {m}
    164.283168972109,15.616030560222,-1.200000000000,  !- X,Y,Z ==> Vertex 6 {m}
    162.437620273212,17.461579259119,-1.200000000000,  !- X,Y,Z ==> Vertex 7 {m}
    162.611083466132,20.166022280852,-1.200000000000;  !- X,Y,Z ==> Vertex 8 {m}

                                        !- X,Y,Z  8 {m}
                                        !- X,Y,Z  1 {m}
                                        !- X,Y,Z  2 {m}
                                        !- X,Y,Z  3 {m}

  BuildingSurface:Detailed,
    00aStairs3 int b3,       !- Name
    Wall,                    !- Surface Type
    EB_Interior Wall,        !- Construction Name
    00a Stairs,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    E0AEC6,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    170.308092807305,21.859390993836,6.400000000000,  !- X,Y,Z ==> Vertex 1 {m}
    170.308092807305,21.859390993836,2.800000000000,  !- X,Y,Z ==> Vertex 2 {m}
    167.306272493211,24.861211307931,2.800000000000,  !- X,Y,Z ==> Vertex 3 {m}
    167.306272493211,24.861211307931,6.400000000000;  !- X,Y,Z ==> Vertex 4 {m}

                                        !- X,Y,Z  4 {m}
                                        !- X,Y,Z  1 {m}
                                        !- X,Y,Z  2 {m}
                                        !- X,Y,Z  3 {m}

  BuildingSurface:Detailed,
    00aStairs3 EXT c2,       !- Name
    Wall,                    !- Surface Type
    Exterior Wall - AW3,     !- Construction Name
    00a Stairs,              !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    166.942830921389,15.573638094477,10.150000000000,  !- X,Y,Z ==> Vertex 1 {m}
    166.942830921389,15.573638094477,-1.200000000000,  !- X,Y,Z ==> Vertex 2 {m}
    168.852019230593,17.482826403680,-1.200000000000,  !- X,Y,Z ==> Vertex 3 {m}
    168.852019230593,17.482826403680,10.150000000000;  !- X,Y,Z ==> Vertex 4 {m}

                                        !- X,Y,Z  4 {m}
                                        !- X,Y,Z  1 {m}
                                        !- X,Y,Z  2 {m}
                                        !- X,Y,Z  3 {m}

  BuildingSurface:Detailed,
    00aStairs3 EXT b1,       !- Name
    Wall,                    !- Surface Type
    Exterior Wall - AW3,     !- Construction Name
    00a Stairs,              !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    168.852019230593,17.482826403680,10.150000000000,  !- X,Y,Z ==> Vertex 1 {m}
    168.852019230593,17.482826403680,-1.200000000000,  !- X,Y,Z ==> Vertex 2 {m}
    168.780633265498,20.331931452029,-1.200000000000,  !- X,Y,Z ==> Vertex 3 {m}
    168.780633265498,20.331931452029,10.150000000000;  !- X,Y,Z ==> Vertex 4 {m}

                                        !- X,Y,Z  4 {m}
                                        !- X,Y,Z  1 {m}
                                        !- X,Y,Z  2 {m}
                                        !- X,Y,Z  3 {m}
                                        !- X,Y,Z  4 {m}
                                        !- X,Y,Z  5 {m}
                                        !- X,Y,Z  6 {m}
                                        !- X,Y,Z  7 {m}

  BuildingSurface:Detailed,
    00aStairs4 Ceiling,      !- Name
    Roof,                    !- Surface Type
    EB_Roof,                 !- Construction Name
    00a Stairs,              !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    8,                       !- Number of Vertices
    162.611083466132,20.166022280852,10.150000000000,  !- X,Y,Z ==> Vertex 1 {m}
    162.437620273212,17.461579259119,10.150000000000,  !- X,Y,Z ==> Vertex 2 {m}
    164.283168972109,15.616030560222,10.150000000000,  !- X,Y,Z ==> Vertex 3 {m}
    166.942830921389,15.573638094477,10.150000000000,  !- X,Y,Z ==> Vertex 4 {m}
    168.852019230593,17.482826403680,10.150000000000,  !- X,Y,Z ==> Vertex 5 {m}
    168.780633265498,20.331931452029,10.150000000000,  !- X,Y,Z ==> Vertex 6 {m}
    170.308092807305,21.859390993836,10.150000000000,  !- X,Y,Z ==> Vertex 7 {m}
    167.306272493211,24.861211307931,10.150000000000;  !- X,Y,Z ==> Vertex 8 {m}

                                        !- X,Y,Z  8 {m}
                                        !- X,Y,Z  1 {m}
                                        !- X,Y,Z  2 {m}
                                        !- X,Y,Z  3 {m}

  BuildingSurface:Detailed,
    00aStairs3 int a,        !- Name
    Wall,                    !- Surface Type
    Exterior Wall - AW1,     !- Construction Name
    00a Stairs,              !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    167.306272493211,24.861211307931,10.150000000000,  !- X,Y,Z ==> Vertex 1 {m}
    167.306272493211,24.861211307931,5.600000000000,  !- X,Y,Z ==> Vertex 2 {m}
    162.611083466132,20.166022280852,5.600000000000,  !- X,Y,Z ==> Vertex 3 {m}
    162.611083466132,20.166022280852,10.150000000000;  !- X,Y,Z ==> Vertex 4 {m}

                                        !- X,Y,Z  4 {m}
                                        !- X,Y,Z  1 {m}
                                        !- X,Y,Z  2 {m}
                                        !- X,Y,Z  3 {m}

  BuildingSurface:Detailed,
    00aStairs3 EXT e2,       !- Name
    Wall,                    !- Surface Type
    Exterior Wall - AW3,     !- Construction Name
    00a Stairs,              !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    162.437620273212,17.461579259119,10.150000000000,  !- X,Y,Z ==> Vertex 1 {m}
    162.437620273212,17.461579259119,-1.200000000000,  !- X,Y,Z ==> Vertex 2 {m}
    164.283168972109,15.616030560222,-1.200000000000,  !- X,Y,Z ==> Vertex 3 {m}
    164.283168972109,15.616030560222,10.150000000000;  !- X,Y,Z ==> Vertex 4 {m}

                                        !- X,Y,Z  4 {m}
                                        !- X,Y,Z  1 {m}
                                        !- X,Y,Z  2 {m}
                                        !- X,Y,Z  3 {m}

  BuildingSurface:Detailed,
    00aStairs3 EXT f1,       !- Name
    Wall,                    !- Surface Type
    Exterior Wall - AW3,     !- Construction Name
    00a Stairs,              !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    162.611083466132,20.166022280852,10.150000000000,  !- X,Y,Z ==> Vertex 1 {m}
    162.611083466132,20.166022280852,-1.200000000000,  !- X,Y,Z ==> Vertex 2 {m}
    162.437620273212,17.461579259119,-1.200000000000,  !- X,Y,Z ==> Vertex 3 {m}
    162.437620273212,17.461579259119,10.150000000000;  !- X,Y,Z ==> Vertex 4 {m}

                                        !- X,Y,Z  4 {m}
                                        !- X,Y,Z  1 {m}
                                        !- X,Y,Z  2 {m}
                                        !- X,Y,Z  3 {m}
                                        !- X,Y,Z  4 {m}
                                        !- X,Y,Z  5 {m}
                                        !- X,Y,Z  6 {m}

  BuildingSurface:Detailed,
    5BD60F,                  !- Name
    Floor,                   !- Surface Type
    Slab On Grade,           !- Construction Name
    00a Tech,                !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    7,                       !- Number of Vertices
    174.838463728971,26.183361688714,-1.200000000000,  !- X,Y,Z ==> Vertex 1 {m}
    174.961421820045,23.592228993132,-1.200000000000,  !- X,Y,Z ==> Vertex 2 {m}
    173.057792784355,21.688599957442,-1.200000000000,  !- X,Y,Z ==> Vertex 3 {m}
    170.308092807305,21.859390993836,-1.200000000000,  !- X,Y,Z ==> Vertex 4 {m}
    167.306272493211,24.861211307931,-1.200000000000,  !- X,Y,Z ==> Vertex 5 {m}
    170.184197092640,27.739135907360,-1.200000000000,  !- X,Y,Z ==> Vertex 6 {m}
    172.943417555391,28.078407862294,-1.200000000000;  !- X,Y,Z ==> Vertex 7 {m}

                                        !- X,Y,Z  7 {m}
                                        !- X,Y,Z  1 {m}
                                        !- X,Y,Z  2 {m}
                                        !- X,Y,Z  3 {m}

  BuildingSurface:Detailed,
    00aTech3 EXT e,          !- Name
    Wall,                    !- Surface Type
    Exterior Wall - AW3,     !- Construction Name
    00a Tech,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    172.943417555391,28.078407862294,2.800000000000,  !- X,Y,Z ==> Vertex 1 {m}
    172.943417555391,28.078407862294,-1.200000000000,  !- X,Y,Z ==> Vertex 2 {m}
    170.184197092640,27.739135907360,-1.200000000000,  !- X,Y,Z ==> Vertex 3 {m}
    170.184197092640,27.739135907360,2.800000000000;  !- X,Y,Z ==> Vertex 4 {m}

                                        !- X,Y,Z  4 {m}
                                        !- X,Y,Z  1 {m}
                                        !- X,Y,Z  2 {m}
                                        !- X,Y,Z  3 {m}

  BuildingSurface:Detailed,
    00aTech3 EXT c,          !- Name
    Wall,                    !- Surface Type
    Exterior Wall - AW3,     !- Construction Name
    00a Tech,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    174.961421820045,23.592228993132,2.800000000000,  !- X,Y,Z ==> Vertex 1 {m}
    174.961421820045,23.592228993132,-1.200000000000,  !- X,Y,Z ==> Vertex 2 {m}
    174.838463728971,26.183361688714,-1.200000000000,  !- X,Y,Z ==> Vertex 3 {m}
    174.838463728971,26.183361688714,2.800000000000;  !- X,Y,Z ==> Vertex 4 {m}

                                        !- X,Y,Z  4 {m}
                                        !- X,Y,Z  1 {m}
                                        !- X,Y,Z  2 {m}
                                        !- X,Y,Z  3 {m}

  BuildingSurface:Detailed,
    00aTech3 EXT b,          !- Name
    Wall,                    !- Surface Type
    Exterior Wall - AW3,     !- Construction Name
    00a Tech,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    173.057792784355,21.688599957442,2.800000000000,  !- X,Y,Z ==> Vertex 1 {m}
    173.057792784355,21.688599957442,-1.200000000000,  !- X,Y,Z ==> Vertex 2 {m}
    174.961421820045,23.592228993132,-1.200000000000,  !- X,Y,Z ==> Vertex 3 {m}
    174.961421820045,23.592228993132,2.800000000000;  !- X,Y,Z ==> Vertex 4 {m}

                                        !- X,Y,Z  4 {m}
                                        !- X,Y,Z  1 {m}
                                        !- X,Y,Z  2 {m}
                                        !- X,Y,Z  3 {m}

  BuildingSurface:Detailed,
    00aTech3 int a,          !- Name
    Wall,                    !- Surface Type
    Exterior Wall - AW3,     !- Construction Name
    00a Tech,                !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    170.184197092640,27.739135907360,0.000000000000,  !- X,Y,Z ==> Vertex 1 {m}
    170.184197092640,27.739135907360,-1.200000000000,  !- X,Y,Z ==> Vertex 2 {m}
    167.306272493211,24.861211307931,-1.200000000000,  !- X,Y,Z ==> Vertex 3 {m}
    167.306272493211,24.861211307931,0.000000000000;  !- X,Y,Z ==> Vertex 4 {m}

                                        !- X,Y,Z  4 {m}
                                        !- X,Y,Z  1 {m}
                                        !- X,Y,Z  2 {m}
                                        !- X,Y,Z  3 {m}

  BuildingSurface:Detailed,
    00aTech3 int b,          !- Name
    Wall,                    !- Surface Type
    EB_Interior Wall,        !- Construction Name
    00a Tech,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    9EEA15,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    167.306272493211,24.861211307931,2.800000000000,  !- X,Y,Z ==> Vertex 1 {m}
    167.306272493211,24.861211307931,-1.200000000000,  !- X,Y,Z ==> Vertex 2 {m}
    170.308092807305,21.859390993836,-1.200000000000,  !- X,Y,Z ==> Vertex 3 {m}
    170.308092807305,21.859390993836,2.800000000000;  !- X,Y,Z ==> Vertex 4 {m}

                                        !- X,Y,Z  4 {m}
                                        !- X,Y,Z  1 {m}
                                        !- X,Y,Z  2 {m}
                                        !- X,Y,Z  3 {m}

  BuildingSurface:Detailed,
    00aTech3 EXT a,          !- Name
    Wall,                    !- Surface Type
    Exterior Wall - AW3,     !- Construction Name
    00a Tech,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    170.308092807305,21.859390993836,2.800000000000,  !- X,Y,Z ==> Vertex 1 {m}
    170.308092807305,21.859390993836,-1.200000000000,  !- X,Y,Z ==> Vertex 2 {m}
    173.057792784355,21.688599957442,-1.200000000000,  !- X,Y,Z ==> Vertex 3 {m}
    173.057792784355,21.688599957442,2.800000000000;  !- X,Y,Z ==> Vertex 4 {m}

                                        !- X,Y,Z  4 {m}
                                        !- X,Y,Z  1 {m}
                                        !- X,Y,Z  2 {m}
                                        !- X,Y,Z  3 {m}

  BuildingSurface:Detailed,
    00aTech3 EXT d,          !- Name
    Wall,                    !- Surface Type
    Exterior Wall - AW3,     !- Construction Name
    00a Tech,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    174.838463728971,26.183361688714,2.800000000000,  !- X,Y,Z ==> Vertex 1 {m}
    174.838463728971,26.183361688714,-1.200000000000,  !- X,Y,Z ==> Vertex 2 {m}
    172.943417555391,28.078407862294,-1.200000000000,  !- X,Y,Z ==> Vertex 3 {m}
    172.943417555391,28.078407862294,2.800000000000;  !- X,Y,Z ==> Vertex 4 {m}

                                        !- X,Y,Z  4 {m}
                                        !- X,Y,Z  1 {m}
                                        !- X,Y,Z  2 {m}
                                        !- X,Y,Z  3 {m}
                                        !- X,Y,Z  4 {m}
                                        !- X,Y,Z  5 {m}
                                        !- X,Y,Z  6 {m}

  BuildingSurface:Detailed,
    7E77D5,                  !- Name
    Ceiling,                 !- Surface Type
    EB_Interior Ceiling,     !- Construction Name
    00a Tech,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    615B57,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    7,                       !- Number of Vertices
    170.184197092640,27.739135907360,2.800000000000,  !- X,Y,Z ==> Vertex 1 {m}
    167.306272493211,24.861211307931,2.800000000000,  !- X,Y,Z ==> Vertex 2 {m}
    170.308092807305,21.859390993836,2.800000000000,  !- X,Y,Z ==> Vertex 3 {m}
    173.057792784355,21.688599957442,2.800000000000,  !- X,Y,Z ==> Vertex 4 {m}
    174.961421820045,23.592228993132,2.800000000000,  !- X,Y,Z ==> Vertex 5 {m}
    174.838463728971,26.183361688714,2.800000000000,  !- X,Y,Z ==> Vertex 6 {m}
    172.943417555391,28.078407862294,2.800000000000;  !- X,Y,Z ==> Vertex 7 {m}

                                        !- X,Y,Z  7 {m}
                                        !- X,Y,Z  1 {m}
                                        !- X,Y,Z  2 {m}
                                        !- X,Y,Z  3 {m}
                                        !- X,Y,Z  4 {m}
                                        !- X,Y,Z  5 {m}
                                        !- X,Y,Z  6 {m}
                                        !- X,Y,Z  7 {m}

  BuildingSurface:Detailed,
    A5D8AD,                  !- Name
    Floor,                   !- Surface Type
    Slab On Grade,           !- Construction Name
    00a Stairs,              !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    8,                       !- Number of Vertices
    81.685796052004,27.464699987407,-1.200000000000,  !- X,Y,Z ==> Vertex 1 {m}
    81.448768202096,24.805241684880,-1.200000000000,  !- X,Y,Z ==> Vertex 2 {m}
    76.942811556265,20.299285039048,-1.200000000000,  !- X,Y,Z ==> Vertex 3 {m}
    73.743892297982,23.498204297331,-1.200000000000,  !- X,Y,Z ==> Vertex 4 {m}
    75.206198313864,24.960510313213,-1.200000000000,  !- X,Y,Z ==> Vertex 5 {m}
    75.312033107124,27.648427542363,-1.200000000000,  !- X,Y,Z ==> Vertex 6 {m}
    77.235363551952,29.571757987190,-1.200000000000,  !- X,Y,Z ==> Vertex 7 {m}
    79.493765030326,29.656731009085,-1.200000000000;  !- X,Y,Z ==> Vertex 8 {m}

                                        !- X,Y,Z  8 {m}
                                        !- X,Y,Z  1 {m}
                                        !- X,Y,Z  2 {m}
                                        !- X,Y,Z  3 {m}
                                        !- X,Y,Z  4 {m}
                                        !- X,Y,Z  5 {m}
                                        !- X,Y,Z  6 {m}
                                        !- X,Y,Z  7 {m}

  BuildingSurface:Detailed,
    00aStairs1 Ceiling,      !- Name
    Roof,                    !- Surface Type
    EB_Roof,                 !- Construction Name
    00a Stairs,              !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    8,                       !- Number of Vertices
    75.312033107124,27.648427542363,10.150000000000,  !- X,Y,Z ==> Vertex 1 {m}
    75.206198313864,24.960510313213,10.150000000000,  !- X,Y,Z ==> Vertex 2 {m}
    73.743892297982,23.498204297331,10.150000000000,  !- X,Y,Z ==> Vertex 3 {m}
    76.942811556265,20.299285039048,10.150000000000,  !- X,Y,Z ==> Vertex 4 {m}
    81.448768202096,24.805241684880,10.150000000000,  !- X,Y,Z ==> Vertex 5 {m}
    81.685796052004,27.464699987407,10.150000000000,  !- X,Y,Z ==> Vertex 6 {m}
    79.493765030326,29.656731009085,10.150000000000,  !- X,Y,Z ==> Vertex 7 {m}
    77.235363551952,29.571757987190,10.150000000000;  !- X,Y,Z ==> Vertex 8 {m}

                                        !- X,Y,Z  8 {m}
                                        !- X,Y,Z  1 {m}
                                        !- X,Y,Z  2 {m}
                                        !- X,Y,Z  3 {m}

  BuildingSurface:Detailed,
    00astairs1 ext d,        !- Name
    Wall,                    !- Surface Type
    Exterior Wall - AW3,     !- Construction Name
    00a Stairs,              !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    79.493765030326,29.656731009085,10.150000000000,  !- X,Y,Z ==> Vertex 1 {m}
    79.493765030326,29.656731009085,-1.200000000000,  !- X,Y,Z ==> Vertex 2 {m}
    77.235363551952,29.571757987190,-1.200000000000,  !- X,Y,Z ==> Vertex 3 {m}
    77.235363551952,29.571757987190,10.150000000000;  !- X,Y,Z ==> Vertex 4 {m}

                                        !- X,Y,Z  4 {m}
                                        !- X,Y,Z  1 {m}
                                        !- X,Y,Z  2 {m}
                                        !- X,Y,Z  3 {m}

  BuildingSurface:Detailed,
    00astairs1 ext a,        !- Name
    Wall,                    !- Surface Type
    Exterior Wall - AW3,     !- Construction Name
    00a Stairs,              !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    75.206198313864,24.960510313213,10.150000000000,  !- X,Y,Z ==> Vertex 1 {m}
    75.206198313864,24.960510313213,-1.200000000000,  !- X,Y,Z ==> Vertex 2 {m}
    73.743892297982,23.498204297331,-1.200000000000,  !- X,Y,Z ==> Vertex 3 {m}
    73.743892297982,23.498204297331,10.150000000000;  !- X,Y,Z ==> Vertex 4 {m}

                                        !- X,Y,Z  4 {m}
                                        !- X,Y,Z  1 {m}
                                        !- X,Y,Z  2 {m}
                                        !- X,Y,Z  3 {m}

  BuildingSurface:Detailed,
    00astairs1 ext e,        !- Name
    Wall,                    !- Surface Type
    Exterior Wall - AW3,     !- Construction Name
    00a Stairs,              !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    81.685796052004,27.464699987407,10.150000000000,  !- X,Y,Z ==> Vertex 1 {m}
    81.685796052004,27.464699987407,-1.200000000000,  !- X,Y,Z ==> Vertex 2 {m}
    79.493765030326,29.656731009085,-1.200000000000,  !- X,Y,Z ==> Vertex 3 {m}
    79.493765030326,29.656731009085,10.150000000000;  !- X,Y,Z ==> Vertex 4 {m}

                                        !- X,Y,Z  4 {m}
                                        !- X,Y,Z  1 {m}
                                        !- X,Y,Z  2 {m}
                                        !- X,Y,Z  3 {m}

  BuildingSurface:Detailed,
    00astairs1 ext f,        !- Name
    Wall,                    !- Surface Type
    Exterior Wall - AW3,     !- Construction Name
    00a Stairs,              !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    81.448768202096,24.805241684880,10.150000000000,  !- X,Y,Z ==> Vertex 1 {m}
    81.448768202096,24.805241684880,-1.200000000000,  !- X,Y,Z ==> Vertex 2 {m}
    81.685796052004,27.464699987407,-1.200000000000,  !- X,Y,Z ==> Vertex 3 {m}
    81.685796052004,27.464699987407,10.150000000000;  !- X,Y,Z ==> Vertex 4 {m}

                                        !- X,Y,Z  4 {m}
                                        !- X,Y,Z  1 {m}
                                        !- X,Y,Z  2 {m}
                                        !- X,Y,Z  3 {m}

  BuildingSurface:Detailed,
    00astairs1 ext b,        !- Name
    Wall,                    !- Surface Type
    Exterior Wall - AW3,     !- Construction Name
    00a Stairs,              !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    75.312033107124,27.648427542363,10.150000000000,  !- X,Y,Z ==> Vertex 1 {m}
    75.312033107124,27.648427542363,-1.200000000000,  !- X,Y,Z ==> Vertex 2 {m}
    75.206198313864,24.960510313213,-1.200000000000,  !- X,Y,Z ==> Vertex 3 {m}
    75.206198313864,24.960510313213,10.150000000000;  !- X,Y,Z ==> Vertex 4 {m}

                                        !- X,Y,Z  4 {m}
                                        !- X,Y,Z  1 {m}
                                        !- X,Y,Z  2 {m}
                                        !- X,Y,Z  3 {m}

  BuildingSurface:Detailed,
    00aStairs1 int b,        !- Name
    Wall,                    !- Surface Type
    EB_Interior Wall,        !- Construction Name
    00a Stairs,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1D42E8,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    73.743892297982,23.498204297331,10.150000000000,  !- X,Y,Z ==> Vertex 1 {m}
    73.743892297982,23.498204297331,6.400000000000,  !- X,Y,Z ==> Vertex 2 {m}
    76.942811556265,20.299285039048,6.400000000000,  !- X,Y,Z ==> Vertex 3 {m}
    76.942811556265,20.299285039048,10.150000000000;  !- X,Y,Z ==> Vertex 4 {m}

                                        !- X,Y,Z  4 {m}
                                        !- X,Y,Z  1 {m}
                                        !- X,Y,Z  2 {m}
                                        !- X,Y,Z  3 {m}

  BuildingSurface:Detailed,
    00astairs1 ext c,        !- Name
    Wall,                    !- Surface Type
    Exterior Wall - AW3,     !- Construction Name
    00a Stairs,              !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    77.235363551952,29.571757987190,10.150000000000,  !- X,Y,Z ==> Vertex 1 {m}
    77.235363551952,29.571757987190,-1.200000000000,  !- X,Y,Z ==> Vertex 2 {m}
    75.312033107124,27.648427542363,-1.200000000000,  !- X,Y,Z ==> Vertex 3 {m}
    75.312033107124,27.648427542363,10.150000000000;  !- X,Y,Z ==> Vertex 4 {m}

                                        !- X,Y,Z  4 {m}
                                        !- X,Y,Z  1 {m}
                                        !- X,Y,Z  2 {m}
                                        !- X,Y,Z  3 {m}

  BuildingSurface:Detailed,
    00aStairs1 int a,        !- Name
    Wall,                    !- Surface Type
    EB_Interior Wall,        !- Construction Name
    00a Stairs,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    B42922,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    76.942811556265,20.299285039048,10.150000000000,  !- X,Y,Z ==> Vertex 1 {m}
    76.942811556265,20.299285039048,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    81.448768202096,24.805241684880,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    81.448768202096,24.805241684880,10.150000000000;  !- X,Y,Z ==> Vertex 4 {m}

                                        !- X,Y,Z  4 {m}
                                        !- X,Y,Z  1 {m}
                                        !- X,Y,Z  2 {m}
                                        !- X,Y,Z  3 {m}
                                        !- X,Y,Z  4 {m}
                                        !- X,Y,Z  5 {m}
                                        !- X,Y,Z  6 {m}

  BuildingSurface:Detailed,
    E94DBB,                  !- Name
    Floor,                   !- Surface Type
    Slab On Grade,           !- Construction Name
    00a Tech,                !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    7,                       !- Number of Vertices
    73.743892297982,23.498204297331,-1.200000000000,  !- X,Y,Z ==> Vertex 1 {m}
    76.942811556265,20.299285039048,-1.200000000000,  !- X,Y,Z ==> Vertex 2 {m}
    74.108999813380,17.465473296163,-1.200000000000,  !- X,Y,Z ==> Vertex 3 {m}
    71.087679615580,17.236294331527,-1.200000000000,  !- X,Y,Z ==> Vertex 4 {m}
    69.305770526990,19.018203420117,-1.200000000000,  !- X,Y,Z ==> Vertex 5 {m}
    69.273341195791,21.609735631030,-1.200000000000,  !- X,Y,Z ==> Vertex 6 {m}
    71.129089202900,23.465483638138,-1.200000000000;  !- X,Y,Z ==> Vertex 7 {m}

                                        !- X,Y,Z  7 {m}
                                        !- X,Y,Z  1 {m}
                                        !- X,Y,Z  2 {m}
                                        !- X,Y,Z  3 {m}

  BuildingSurface:Detailed,
    00aTech1 int b,          !- Name
    Wall,                    !- Surface Type
    EB_Interior Wall,        !- Construction Name
    00a Tech,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2184FD,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    74.108999813380,17.465473296163,2.800000000000,  !- X,Y,Z ==> Vertex 1 {m}
    74.108999813380,17.465473296163,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    76.942811556265,20.299285039048,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    76.942811556265,20.299285039048,2.800000000000;  !- X,Y,Z ==> Vertex 4 {m}

                                        !- X,Y,Z  4 {m}
                                        !- X,Y,Z  1 {m}
                                        !- X,Y,Z  2 {m}
                                        !- X,Y,Z  3 {m}

  BuildingSurface:Detailed,
    00aTech1 Ext a,          !- Name
    Wall,                    !- Surface Type
    Exterior Wall - AW3,     !- Construction Name
    00a Tech,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    71.087679615580,17.236294331527,2.800000000000,  !- X,Y,Z ==> Vertex 1 {m}
    71.087679615580,17.236294331527,-1.200000000000,  !- X,Y,Z ==> Vertex 2 {m}
    74.108999813380,17.465473296163,-1.200000000000,  !- X,Y,Z ==> Vertex 3 {m}
    74.108999813380,17.465473296163,2.800000000000;  !- X,Y,Z ==> Vertex 4 {m}

                                        !- X,Y,Z  4 {m}
                                        !- X,Y,Z  1 {m}
                                        !- X,Y,Z  2 {m}
                                        !- X,Y,Z  3 {m}

  BuildingSurface:Detailed,
    00aTech1 Ext e,          !- Name
    Wall,                    !- Surface Type
    Exterior Wall - AW3,     !- Construction Name
    00a Tech,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    73.743892297982,23.498204297331,2.800000000000,  !- X,Y,Z ==> Vertex 1 {m}
    73.743892297982,23.498204297331,-1.200000000000,  !- X,Y,Z ==> Vertex 2 {m}
    71.129089202900,23.465483638138,-1.200000000000,  !- X,Y,Z ==> Vertex 3 {m}
    71.129089202900,23.465483638138,2.800000000000;  !- X,Y,Z ==> Vertex 4 {m}

                                        !- X,Y,Z  4 {m}
                                        !- X,Y,Z  1 {m}
                                        !- X,Y,Z  2 {m}
                                        !- X,Y,Z  3 {m}

  BuildingSurface:Detailed,
    00aTech1 Ext d,          !- Name
    Wall,                    !- Surface Type
    Exterior Wall - AW3,     !- Construction Name
    00a Tech,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    71.129089202900,23.465483638138,2.800000000000,  !- X,Y,Z ==> Vertex 1 {m}
    71.129089202900,23.465483638138,-1.200000000000,  !- X,Y,Z ==> Vertex 2 {m}
    69.273341195791,21.609735631030,-1.200000000000,  !- X,Y,Z ==> Vertex 3 {m}
    69.273341195791,21.609735631030,2.800000000000;  !- X,Y,Z ==> Vertex 4 {m}

                                        !- X,Y,Z  4 {m}
                                        !- X,Y,Z  1 {m}
                                        !- X,Y,Z  2 {m}
                                        !- X,Y,Z  3 {m}

  BuildingSurface:Detailed,
    00aTech1 int a,          !- Name
    Wall,                    !- Surface Type
    EB_Interior Wall,        !- Construction Name
    00a Tech,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ACB91F,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    76.942811556265,20.299285039048,2.800000000000,  !- X,Y,Z ==> Vertex 1 {m}
    76.942811556265,20.299285039048,-1.200000000000,  !- X,Y,Z ==> Vertex 2 {m}
    73.743892297982,23.498204297331,-1.200000000000,  !- X,Y,Z ==> Vertex 3 {m}
    73.743892297982,23.498204297331,2.800000000000;  !- X,Y,Z ==> Vertex 4 {m}

                                        !- X,Y,Z  4 {m}
                                        !- X,Y,Z  1 {m}
                                        !- X,Y,Z  2 {m}
                                        !- X,Y,Z  3 {m}

  BuildingSurface:Detailed,
    00aTech1 Ext c,          !- Name
    Wall,                    !- Surface Type
    Exterior Wall - AW3,     !- Construction Name
    00a Tech,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    69.273341195791,21.609735631030,2.800000000000,  !- X,Y,Z ==> Vertex 1 {m}
    69.273341195791,21.609735631030,-1.200000000000,  !- X,Y,Z ==> Vertex 2 {m}
    69.305770526990,19.018203420117,-1.200000000000,  !- X,Y,Z ==> Vertex 3 {m}
    69.305770526990,19.018203420117,2.800000000000;  !- X,Y,Z ==> Vertex 4 {m}

                                        !- X,Y,Z  4 {m}
                                        !- X,Y,Z  1 {m}
                                        !- X,Y,Z  2 {m}
                                        !- X,Y,Z  3 {m}

  BuildingSurface:Detailed,
    00aTech1 Ext,            !- Name
    Wall,                    !- Surface Type
    Exterior Wall - AW3,     !- Construction Name
    00a Tech,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    69.305770526990,19.018203420117,2.800000000000,  !- X,Y,Z ==> Vertex 1 {m}
    69.305770526990,19.018203420117,-1.200000000000,  !- X,Y,Z ==> Vertex 2 {m}
    71.087679615580,17.236294331527,-1.200000000000,  !- X,Y,Z ==> Vertex 3 {m}
    71.087679615580,17.236294331527,2.800000000000;  !- X,Y,Z ==> Vertex 4 {m}

                                        !- X,Y,Z  4 {m}
                                        !- X,Y,Z  1 {m}
                                        !- X,Y,Z  2 {m}
                                        !- X,Y,Z  3 {m}

  BuildingSurface:Detailed,
    00Retail EXT NW2,        !- Name
    Wall,                    !- Surface Type
    Exterior Wall - AW1,     !- Construction Name
    00 Retail,               !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    129.185547000000,68.737786000000,5.600000000000,  !- X,Y,Z ==> Vertex 1 {m}
    129.185547000000,68.737786000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    114.012592524869,53.564831524869,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    114.012592524869,53.564831524869,5.600000000000;  !- X,Y,Z ==> Vertex 4 {m}

                                        !- X,Y,Z  4 {m}
                                        !- X,Y,Z  1 {m}
                                        !- X,Y,Z  2 {m}
                                        !- X,Y,Z  3 {m}

  BuildingSurface:Detailed,
    00Retail EXT NE1,        !- Name
    Wall,                    !- Surface Type
    Exterior Wall - AW1,     !- Construction Name
    00 Retail,               !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    114.012592524869,53.564831524869,5.600000000000,  !- X,Y,Z ==> Vertex 1 {m}
    114.012592524869,53.564831524869,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    112.181185961596,55.396238088142,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    112.181185961596,55.396238088142,5.600000000000;  !- X,Y,Z ==> Vertex 4 {m}

                                        !- X,Y,Z  4 {m}
                                        !- X,Y,Z  1 {m}
                                        !- X,Y,Z  2 {m}
                                        !- X,Y,Z  3 {m}

  BuildingSurface:Detailed,
    00aRetail Int a1,        !- Name
    Wall,                    !- Surface Type
    EB_Interior Wall,        !- Construction Name
    00 Retail,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    870F8D,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    107.567209562550,50.782261689096,5.600000000000,  !- X,Y,Z ==> Vertex 1 {m}
    107.567209562550,50.782261689096,2.800000000000,  !- X,Y,Z ==> Vertex 2 {m}
    104.620657421579,47.835709548126,2.800000000000,  !- X,Y,Z ==> Vertex 3 {m}
    104.620657421579,47.835709548126,5.600000000000;  !- X,Y,Z ==> Vertex 4 {m}

                                        !- X,Y,Z  4 {m}
                                        !- X,Y,Z  1 {m}
                                        !- X,Y,Z  2 {m}
                                        !- X,Y,Z  3 {m}

  BuildingSurface:Detailed,
    00Retail EXT SW,         !- Name
    Wall,                    !- Surface Type
    Exterior Wall - AW1,     !- Construction Name
    00 Retail,               !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    104.620657421579,47.835709548126,5.600000000000,  !- X,Y,Z ==> Vertex 1 {m}
    104.620657421579,47.835709548126,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    106.452063984853,46.004302984852,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    106.452063984853,46.004302984852,5.600000000000;  !- X,Y,Z ==> Vertex 4 {m}

                                        !- X,Y,Z  4 {m}
                                        !- X,Y,Z  1 {m}
                                        !- X,Y,Z  2 {m}
                                        !- X,Y,Z  3 {m}
                                        !- X,Y,Z  4 {m}
                                        !- X,Y,Z  5 {m}
                                        !- X,Y,Z  6 {m}
                                        !- X,Y,Z  7 {m}

  BuildingSurface:Detailed,
    51485E,                  !- Name
    Floor,                   !- Surface Type
    Slab On Grade,           !- Construction Name
    00a Stairs,              !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    8,                       !- Number of Vertices
    110.313666747901,60.223921248345,-1.200000000000,  !- X,Y,Z ==> Vertex 1 {m}
    112.293565735223,58.244022261023,-1.200000000000,  !- X,Y,Z ==> Vertex 2 {m}
    112.181185961596,55.396238088142,-1.200000000000,  !- X,Y,Z ==> Vertex 3 {m}
    107.567209562550,50.782261689096,-1.200000000000,  !- X,Y,Z ==> Vertex 4 {m}
    104.331797230397,54.017674021249,-1.200000000000,  !- X,Y,Z ==> Vertex 5 {m}
    105.908645352443,55.594522143295,-1.200000000000,  !- X,Y,Z ==> Vertex 6 {m}
    105.950607897266,58.264192481956,-1.200000000000,  !- X,Y,Z ==> Vertex 7 {m}
    107.873938342093,60.187522926784,-1.200000000000;  !- X,Y,Z ==> Vertex 8 {m}

                                        !- X,Y,Z  8 {m}
                                        !- X,Y,Z  1 {m}
                                        !- X,Y,Z  2 {m}
                                        !- X,Y,Z  3 {m}

  BuildingSurface:Detailed,
    00aStairs3 int b2,       !- Name
    Wall,                    !- Surface Type
    EB_Interior Wall,        !- Construction Name
    00a Stairs,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    CCB642,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    104.331797230397,54.017674021249,10.150000000000,  !- X,Y,Z ==> Vertex 1 {m}
    104.331797230397,54.017674021249,2.800000000000,  !- X,Y,Z ==> Vertex 2 {m}
    107.567209562550,50.782261689096,2.800000000000,  !- X,Y,Z ==> Vertex 3 {m}
    107.567209562550,50.782261689096,10.150000000000;  !- X,Y,Z ==> Vertex 4 {m}

                                        !- X,Y,Z  4 {m}
                                        !- X,Y,Z  1 {m}
                                        !- X,Y,Z  2 {m}
                                        !- X,Y,Z  3 {m}

  BuildingSurface:Detailed,
    00aStairs5 EXT b,        !- Name
    Wall,                    !- Surface Type
    Exterior Wall - AW3,     !- Construction Name
    00a Stairs,              !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    105.950607897266,58.264192481956,10.150000000000,  !- X,Y,Z ==> Vertex 1 {m}
    105.950607897266,58.264192481956,-1.200000000000,  !- X,Y,Z ==> Vertex 2 {m}
    105.908645352443,55.594522143295,-1.200000000000,  !- X,Y,Z ==> Vertex 3 {m}
    105.908645352443,55.594522143295,10.150000000000;  !- X,Y,Z ==> Vertex 4 {m}

                                        !- X,Y,Z  4 {m}
                                        !- X,Y,Z  1 {m}
                                        !- X,Y,Z  2 {m}
                                        !- X,Y,Z  3 {m}

  BuildingSurface:Detailed,
    00aStairs5 EXT f,        !- Name
    Wall,                    !- Surface Type
    Exterior Wall - AW3,     !- Construction Name
    00a Stairs,              !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    112.181185961596,55.396238088142,10.150000000000,  !- X,Y,Z ==> Vertex 1 {m}
    112.181185961596,55.396238088142,-1.200000000000,  !- X,Y,Z ==> Vertex 2 {m}
    112.293565735223,58.244022261023,-1.200000000000,  !- X,Y,Z ==> Vertex 3 {m}
    112.293565735223,58.244022261023,10.150000000000;  !- X,Y,Z ==> Vertex 4 {m}

                                        !- X,Y,Z  4 {m}
                                        !- X,Y,Z  1 {m}
                                        !- X,Y,Z  2 {m}
                                        !- X,Y,Z  3 {m}

  BuildingSurface:Detailed,
    00aStairs5 EXT a,        !- Name
    Wall,                    !- Surface Type
    Exterior Wall - AW3,     !- Construction Name
    00a Stairs,              !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    105.908645352443,55.594522143295,10.150000000000,  !- X,Y,Z ==> Vertex 1 {m}
    105.908645352443,55.594522143295,-1.200000000000,  !- X,Y,Z ==> Vertex 2 {m}
    104.331797230397,54.017674021249,-1.200000000000,  !- X,Y,Z ==> Vertex 3 {m}
    104.331797230397,54.017674021249,10.150000000000;  !- X,Y,Z ==> Vertex 4 {m}

                                        !- X,Y,Z  4 {m}
                                        !- X,Y,Z  1 {m}
                                        !- X,Y,Z  2 {m}
                                        !- X,Y,Z  3 {m}

  BuildingSurface:Detailed,
    00aStairs5 EXT e,        !- Name
    Wall,                    !- Surface Type
    Exterior Wall - AW3,     !- Construction Name
    00a Stairs,              !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    112.293565735223,58.244022261023,10.150000000000,  !- X,Y,Z ==> Vertex 1 {m}
    112.293565735223,58.244022261023,-1.200000000000,  !- X,Y,Z ==> Vertex 2 {m}
    110.313666747901,60.223921248345,-1.200000000000,  !- X,Y,Z ==> Vertex 3 {m}
    110.313666747901,60.223921248345,10.150000000000;  !- X,Y,Z ==> Vertex 4 {m}

                                        !- X,Y,Z  4 {m}
                                        !- X,Y,Z  1 {m}
                                        !- X,Y,Z  2 {m}
                                        !- X,Y,Z  3 {m}
                                        !- X,Y,Z  4 {m}
                                        !- X,Y,Z  5 {m}
                                        !- X,Y,Z  6 {m}
                                        !- X,Y,Z  7 {m}

  BuildingSurface:Detailed,
    00aStairs5 Ceiling,      !- Name
    Roof,                    !- Surface Type
    EB_Roof,                 !- Construction Name
    00a Stairs,              !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    8,                       !- Number of Vertices
    105.950607897266,58.264192481956,10.150000000000,  !- X,Y,Z ==> Vertex 1 {m}
    105.908645352443,55.594522143295,10.150000000000,  !- X,Y,Z ==> Vertex 2 {m}
    104.331797230397,54.017674021249,10.150000000000,  !- X,Y,Z ==> Vertex 3 {m}
    107.567209562550,50.782261689096,10.150000000000,  !- X,Y,Z ==> Vertex 4 {m}
    112.181185961596,55.396238088142,10.150000000000,  !- X,Y,Z ==> Vertex 5 {m}
    112.293565735223,58.244022261023,10.150000000000,  !- X,Y,Z ==> Vertex 6 {m}
    110.313666747901,60.223921248345,10.150000000000,  !- X,Y,Z ==> Vertex 7 {m}
    107.873938342093,60.187522926784,10.150000000000;  !- X,Y,Z ==> Vertex 8 {m}

                                        !- X,Y,Z  8 {m}
                                        !- X,Y,Z  1 {m}
                                        !- X,Y,Z  2 {m}
                                        !- X,Y,Z  3 {m}

  BuildingSurface:Detailed,
    744BC1,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall - AW3,     !- Construction Name
    00a Stairs,              !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    107.873938342093,60.187522926784,10.150000000000,  !- X,Y,Z ==> Vertex 1 {m}
    107.873938342093,60.187522926784,-1.200000000000,  !- X,Y,Z ==> Vertex 2 {m}
    105.950607897266,58.264192481956,-1.200000000000,  !- X,Y,Z ==> Vertex 3 {m}
    105.950607897266,58.264192481956,10.150000000000;  !- X,Y,Z ==> Vertex 4 {m}

                                        !- X,Y,Z  4 {m}
                                        !- X,Y,Z  1 {m}
                                        !- X,Y,Z  2 {m}
                                        !- X,Y,Z  3 {m}

  BuildingSurface:Detailed,
    00aStairs5 EXT d,        !- Name
    Wall,                    !- Surface Type
    Exterior Wall - AW3,     !- Construction Name
    00a Stairs,              !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    110.313666747901,60.223921248345,10.150000000000,  !- X,Y,Z ==> Vertex 1 {m}
    110.313666747901,60.223921248345,-1.200000000000,  !- X,Y,Z ==> Vertex 2 {m}
    107.873938342093,60.187522926784,-1.200000000000,  !- X,Y,Z ==> Vertex 3 {m}
    107.873938342093,60.187522926784,10.150000000000;  !- X,Y,Z ==> Vertex 4 {m}

                                        !- X,Y,Z  4 {m}
                                        !- X,Y,Z  1 {m}
                                        !- X,Y,Z  2 {m}
                                        !- X,Y,Z  3 {m}

  BuildingSurface:Detailed,
    CC8509,                  !- Name
    Wall,                    !- Surface Type
    EB_Interior Wall,        !- Construction Name
    00a Stairs,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    00Retail Int b,          !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    107.567209562550,50.782261689096,5.600000000000,  !- X,Y,Z ==> Vertex 1 {m}
    107.567209562550,50.782261689096,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    112.181185961596,55.396238088142,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    112.181185961596,55.396238088142,5.600000000000;  !- X,Y,Z ==> Vertex 4 {m}

                                        !- X,Y,Z  4 {m}
                                        !- X,Y,Z  1 {m}
                                        !- X,Y,Z  2 {m}
                                        !- X,Y,Z  3 {m}
                                        !- X,Y,Z  4 {m}
                                        !- X,Y,Z  5 {m}
                                        !- X,Y,Z  6 {m}

  BuildingSurface:Detailed,
    D131E6,                  !- Name
    Floor,                   !- Surface Type
    Slab On Grade,           !- Construction Name
    00a Storage,             !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    7,                       !- Number of Vertices
    104.331797230397,54.017674021249,-1.200000000000,  !- X,Y,Z ==> Vertex 1 {m}
    107.567209562550,50.782261689096,-1.200000000000,  !- X,Y,Z ==> Vertex 2 {m}
    104.620657421579,47.835709548126,-1.200000000000,  !- X,Y,Z ==> Vertex 3 {m}
    101.807670680507,47.636947488788,-1.200000000000,  !- X,Y,Z ==> Vertex 4 {m}
    99.879370689222,49.565247480074,-1.200000000000,  !- X,Y,Z ==> Vertex 5 {m}
    99.784636765319,52.098221350010,-1.200000000000,  !- X,Y,Z ==> Vertex 6 {m}
    101.764535752641,54.078120337332,-1.200000000000;  !- X,Y,Z ==> Vertex 7 {m}

                                        !- X,Y,Z  7 {m}
                                        !- X,Y,Z  1 {m}
                                        !- X,Y,Z  2 {m}
                                        !- X,Y,Z  3 {m}

  BuildingSurface:Detailed,
    00aStorage EXT c,        !- Name
    Wall,                    !- Surface Type
    Exterior Wall - AW3,     !- Construction Name
    00a Storage,             !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    99.784636765319,52.098221350010,2.800000000000,  !- X,Y,Z ==> Vertex 1 {m}
    99.784636765319,52.098221350010,-1.200000000000,  !- X,Y,Z ==> Vertex 2 {m}
    99.879370689222,49.565247480074,-1.200000000000,  !- X,Y,Z ==> Vertex 3 {m}
    99.879370689222,49.565247480074,2.800000000000;  !- X,Y,Z ==> Vertex 4 {m}

                                        !- X,Y,Z  4 {m}
                                        !- X,Y,Z  1 {m}
                                        !- X,Y,Z  2 {m}
                                        !- X,Y,Z  3 {m}

  BuildingSurface:Detailed,
    00aStorage EXT e,        !- Name
    Wall,                    !- Surface Type
    Exterior Wall - AW3,     !- Construction Name
    00a Storage,             !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    104.331797230397,54.017674021249,2.800000000000,  !- X,Y,Z ==> Vertex 1 {m}
    104.331797230397,54.017674021249,-1.200000000000,  !- X,Y,Z ==> Vertex 2 {m}
    101.764535752641,54.078120337332,-1.200000000000,  !- X,Y,Z ==> Vertex 3 {m}
    101.764535752641,54.078120337332,2.800000000000;  !- X,Y,Z ==> Vertex 4 {m}

                                        !- X,Y,Z  4 {m}
                                        !- X,Y,Z  1 {m}
                                        !- X,Y,Z  2 {m}
                                        !- X,Y,Z  3 {m}

  BuildingSurface:Detailed,
    00aStorage EXT b,        !- Name
    Wall,                    !- Surface Type
    Exterior Wall - AW3,     !- Construction Name
    00a Storage,             !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    99.879370689222,49.565247480074,2.800000000000,  !- X,Y,Z ==> Vertex 1 {m}
    99.879370689222,49.565247480074,-1.200000000000,  !- X,Y,Z ==> Vertex 2 {m}
    101.807670680507,47.636947488788,-1.200000000000,  !- X,Y,Z ==> Vertex 3 {m}
    101.807670680507,47.636947488788,2.800000000000;  !- X,Y,Z ==> Vertex 4 {m}

                                        !- X,Y,Z  4 {m}
                                        !- X,Y,Z  1 {m}
                                        !- X,Y,Z  2 {m}
                                        !- X,Y,Z  3 {m}

  BuildingSurface:Detailed,
    00aStorage int a,        !- Name
    Wall,                    !- Surface Type
    EB_Interior Wall,        !- Construction Name
    00a Storage,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    00Retail Int a,          !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    104.620657421579,47.835709548126,2.800000000000,  !- X,Y,Z ==> Vertex 1 {m}
    104.620657421579,47.835709548126,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    107.567209562550,50.782261689096,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    107.567209562550,50.782261689096,2.800000000000;  !- X,Y,Z ==> Vertex 4 {m}

                                        !- X,Y,Z  4 {m}
                                        !- X,Y,Z  1 {m}
                                        !- X,Y,Z  2 {m}
                                        !- X,Y,Z  3 {m}

  BuildingSurface:Detailed,
    00aStorage EXT a,        !- Name
    Wall,                    !- Surface Type
    Exterior Wall - AW3,     !- Construction Name
    00a Storage,             !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    101.807670680507,47.636947488788,2.800000000000,  !- X,Y,Z ==> Vertex 1 {m}
    101.807670680507,47.636947488788,-1.200000000000,  !- X,Y,Z ==> Vertex 2 {m}
    104.620657421579,47.835709548126,-1.200000000000,  !- X,Y,Z ==> Vertex 3 {m}
    104.620657421579,47.835709548126,2.800000000000;  !- X,Y,Z ==> Vertex 4 {m}

                                        !- X,Y,Z  4 {m}
                                        !- X,Y,Z  1 {m}
                                        !- X,Y,Z  2 {m}
                                        !- X,Y,Z  3 {m}

  BuildingSurface:Detailed,
    00aStorage EXT d,        !- Name
    Wall,                    !- Surface Type
    Exterior Wall - AW3,     !- Construction Name
    00a Storage,             !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    101.764535752641,54.078120337332,2.800000000000,  !- X,Y,Z ==> Vertex 1 {m}
    101.764535752641,54.078120337332,-1.200000000000,  !- X,Y,Z ==> Vertex 2 {m}
    99.784636765319,52.098221350010,-1.200000000000,  !- X,Y,Z ==> Vertex 3 {m}
    99.784636765319,52.098221350010,2.800000000000;  !- X,Y,Z ==> Vertex 4 {m}

                                        !- X,Y,Z  4 {m}
                                        !- X,Y,Z  1 {m}
                                        !- X,Y,Z  2 {m}
                                        !- X,Y,Z  3 {m}
                                        !- X,Y,Z  4 {m}
                                        !- X,Y,Z  5 {m}
                                        !- X,Y,Z  6 {m}

  BuildingSurface:Detailed,
    00aStorage Ceiling,      !- Name
    Ceiling,                 !- Surface Type
    EB_Interior Ceiling,     !- Construction Name
    00a Storage,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F5CB72,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    7,                       !- Number of Vertices
    101.764535752641,54.078120337332,2.800000000000,  !- X,Y,Z ==> Vertex 1 {m}
    99.784636765319,52.098221350010,2.800000000000,  !- X,Y,Z ==> Vertex 2 {m}
    99.879370689222,49.565247480074,2.800000000000,  !- X,Y,Z ==> Vertex 3 {m}
    101.807670680507,47.636947488788,2.800000000000,  !- X,Y,Z ==> Vertex 4 {m}
    104.620657421579,47.835709548126,2.800000000000,  !- X,Y,Z ==> Vertex 5 {m}
    107.567209562550,50.782261689096,2.800000000000,  !- X,Y,Z ==> Vertex 6 {m}
    104.331797230397,54.017674021249,2.800000000000;  !- X,Y,Z ==> Vertex 7 {m}

                                        !- X,Y,Z  7 {m}
                                        !- X,Y,Z  1 {m}
                                        !- X,Y,Z  2 {m}
                                        !- X,Y,Z  3 {m}

  BuildingSurface:Detailed,
    00aStorage int b,        !- Name
    Wall,                    !- Surface Type
    EB_Interior Wall,        !- Construction Name
    00a Storage,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    BAB918,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    107.567209562550,50.782261689096,2.800000000000,  !- X,Y,Z ==> Vertex 1 {m}
    107.567209562550,50.782261689096,-1.200000000000,  !- X,Y,Z ==> Vertex 2 {m}
    104.331797230397,54.017674021249,-1.200000000000,  !- X,Y,Z ==> Vertex 3 {m}
    104.331797230397,54.017674021249,2.800000000000;  !- X,Y,Z ==> Vertex 4 {m}

                                        !- X,Y,Z  4 {m}
                                        !- X,Y,Z  1 {m}
                                        !- X,Y,Z  2 {m}
                                        !- X,Y,Z  3 {m}

  BuildingSurface:Detailed,
    00Auction int h,         !- Name
    Wall,                    !- Surface Type
    EB_Interior Wall,        !- Construction Name
    00 Auction,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    00WC3 int d,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    130.444795989956,-7.913188000065,5.600000000000,  !- X,Y,Z ==> Vertex 1 {m}
    130.444795989956,-7.913188000065,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    126.414287337192,-3.882679347302,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    126.414287337192,-3.882679347302,5.600000000000;  !- X,Y,Z ==> Vertex 4 {m}

                                        !- X,Y,Z  4 {m}
                                        !- X,Y,Z  1 {m}
                                        !- X,Y,Z  2 {m}
                                        !- X,Y,Z  3 {m}
                                        !- X,Y,Z  4 {m}

  BuildingSurface:Detailed,
    00Tech1 int d,           !- Name
    Wall,                    !- Surface Type
    Exterior Wall - AW1,     !- Construction Name
    00 Technical,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    5,                       !- Number of Vertices
    82.263933627370,-12.333829384320,5.600000000000,  !- X,Y,Z ==> Vertex 1 {m}
    82.263933627370,-12.333829384320,1.800000000000,  !- X,Y,Z ==> Vertex 2 {m}
    82.272422444278,-12.325340567411,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    85.535539927225,-9.062223084465,0.000000000000,  !- X,Y,Z ==> Vertex 4 {m}
    85.535539927225,-9.062223084465,5.600000000000;  !- X,Y,Z ==> Vertex 5 {m}

                                        !- X,Y,Z  5 {m}
                                        !- X,Y,Z  1 {m}
                                        !- X,Y,Z  2 {m}
                                        !- X,Y,Z  3 {m}

  BuildingSurface:Detailed,
    3DC3EE,                  !- Name
    Floor,                   !- Surface Type
    Slab On Grade,           !- Construction Name
    00 Storage,              !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    72.008587203126,-10.921913918985,0.000000000000,  !- X,Y,Z ==> Vertex 1 {m}
    68.522550771877,-14.407950350235,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    65.135509289993,-11.020908868352,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    68.621545721243,-7.534872437102,0.000000000000;  !- X,Y,Z ==> Vertex 4 {m}

                                        !- X,Y,Z  4 {m}
                                        !- X,Y,Z  1 {m}
                                        !- X,Y,Z  2 {m}
                                        !- X,Y,Z  3 {m}

  BuildingSurface:Detailed,
    00Storage Ceiling,       !- Name
    Ceiling,                 !- Surface Type
    EB_Interior Ceiling,     !- Construction Name
    00 Storage,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    01 Office NE7 Floor,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    68.621545721243,-7.534872437102,5.600000000000,  !- X,Y,Z ==> Vertex 1 {m}
    65.135509289993,-11.020908868352,5.600000000000,  !- X,Y,Z ==> Vertex 2 {m}
    68.522550771877,-14.407950350235,5.600000000000,  !- X,Y,Z ==> Vertex 3 {m}
    72.008587203126,-10.921913918985,5.600000000000;  !- X,Y,Z ==> Vertex 4 {m}

                                        !- X,Y,Z  4 {m}
                                        !- X,Y,Z  1 {m}
                                        !- X,Y,Z  2 {m}
                                        !- X,Y,Z  3 {m}

  BuildingSurface:Detailed,
    00Storage int b,         !- Name
    Wall,                    !- Surface Type
    EB_Interior Wall,        !- Construction Name
    00 Storage,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    3BC142,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    72.008587203126,-10.921913918985,5.600000000000,  !- X,Y,Z ==> Vertex 1 {m}
    72.008587203126,-10.921913918985,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    68.621545721243,-7.534872437102,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    68.621545721243,-7.534872437102,5.600000000000;  !- X,Y,Z ==> Vertex 4 {m}

                                        !- X,Y,Z  4 {m}
                                        !- X,Y,Z  1 {m}
                                        !- X,Y,Z  2 {m}
                                        !- X,Y,Z  3 {m}

  BuildingSurface:Detailed,
    00Storage int a,         !- Name
    Wall,                    !- Surface Type
    EB_Interior Wall,        !- Construction Name
    00 Storage,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    00TeaKitchen Int c,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    68.621545721243,-7.534872437102,5.600000000000,  !- X,Y,Z ==> Vertex 1 {m}
    68.621545721243,-7.534872437102,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    65.135509289993,-11.020908868352,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    65.135509289993,-11.020908868352,5.600000000000;  !- X,Y,Z ==> Vertex 4 {m}

                                        !- X,Y,Z  4 {m}
                                        !- X,Y,Z  1 {m}
                                        !- X,Y,Z  2 {m}
                                        !- X,Y,Z  3 {m}

  BuildingSurface:Detailed,
    00Storage int d,         !- Name
    Wall,                    !- Surface Type
    EB_Interior Wall,        !- Construction Name
    00 Storage,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    00OfficeSW int c,        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    65.135509289993,-11.020908868352,5.600000000000,  !- X,Y,Z ==> Vertex 1 {m}
    65.135509289993,-11.020908868352,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    68.522550771877,-14.407950350235,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    68.522550771877,-14.407950350235,5.600000000000;  !- X,Y,Z ==> Vertex 4 {m}

                                        !- X,Y,Z  4 {m}
                                        !- X,Y,Z  1 {m}
                                        !- X,Y,Z  2 {m}
                                        !- X,Y,Z  3 {m}

  BuildingSurface:Detailed,
    00Storage int c,         !- Name
    Wall,                    !- Surface Type
    EB_Interior Wall,        !- Construction Name
    00 Storage,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    00OfficeSW int d,        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    68.522550771877,-14.407950350235,5.600000000000,  !- X,Y,Z ==> Vertex 1 {m}
    68.522550771877,-14.407950350235,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    72.008587203126,-10.921913918985,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    72.008587203126,-10.921913918985,5.600000000000;  !- X,Y,Z ==> Vertex 4 {m}

                                        !- X,Y,Z  4 {m}
                                        !- X,Y,Z  1 {m}
                                        !- X,Y,Z  2 {m}
                                        !- X,Y,Z  3 {m}

  BuildingSurface:Detailed,
    00CopyRoom Ceiling,      !- Name
    Ceiling,                 !- Surface Type
    EB_Interior Ceiling,     !- Construction Name
    00 CopyRoom,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    01 Office NE6 Floor,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    85.568141792478,-31.453541370837,5.600000000000,  !- X,Y,Z ==> Vertex 1 {m}
    87.154814456142,-33.040214034501,5.600000000000,  !- X,Y,Z ==> Vertex 2 {m}
    90.640850887392,-29.554177603251,5.600000000000,  !- X,Y,Z ==> Vertex 3 {m}
    89.054178223728,-27.967504939587,5.600000000000;  !- X,Y,Z ==> Vertex 4 {m}

                                        !- X,Y,Z  4 {m}
                                        !- X,Y,Z  1 {m}
                                        !- X,Y,Z  2 {m}
                                        !- X,Y,Z  3 {m}

  BuildingSurface:Detailed,
    00CopyRoom int b,        !- Name
    Wall,                    !- Surface Type
    EB_Interior Wall,        !- Construction Name
    00 CopyRoom,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    40B576,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    94.176384793325,-33.089711509184,5.600000000000,  !- X,Y,Z ==> Vertex 1 {m}
    94.176384793325,-33.089711509184,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    89.054178223728,-27.967504939587,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    89.054178223728,-27.967504939587,5.600000000000;  !- X,Y,Z ==> Vertex 4 {m}

                                        !- X,Y,Z  4 {m}
                                        !- X,Y,Z  1 {m}
                                        !- X,Y,Z  2 {m}
                                        !- X,Y,Z  3 {m}

  BuildingSurface:Detailed,
    00CopyRoom int a,        !- Name
    Wall,                    !- Surface Type
    EB_Interior Wall,        !- Construction Name
    00 CopyRoom,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    25599D,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    89.054178223728,-27.967504939587,5.600000000000,  !- X,Y,Z ==> Vertex 1 {m}
    89.054178223728,-27.967504939587,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    85.568141792478,-31.453541370837,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    85.568141792478,-31.453541370837,5.600000000000;  !- X,Y,Z ==> Vertex 4 {m}

                                        !- X,Y,Z  4 {m}
                                        !- X,Y,Z  1 {m}
                                        !- X,Y,Z  2 {m}
                                        !- X,Y,Z  3 {m}

  BuildingSurface:Detailed,
    00WC4 int c,             !- Name
    Wall,                    !- Surface Type
    EB_Interior Wall,        !- Construction Name
    00 WC,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    A26D0B,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    167.306272493211,24.861211307931,2.800000000000,  !- X,Y,Z ==> Vertex 1 {m}
    167.306272493211,24.861211307931,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    170.184197092640,27.739135907360,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    170.184197092640,27.739135907360,2.800000000000;  !- X,Y,Z ==> Vertex 4 {m}

                                        !- X,Y,Z  4 {m}
                                        !- X,Y,Z  1 {m}
                                        !- X,Y,Z  2 {m}
                                        !- X,Y,Z  3 {m}

  BuildingSurface:Detailed,
    00Retail Int b,          !- Name
    Wall,                    !- Surface Type
    EB_Interior Wall,        !- Construction Name
    00 Retail,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    CC8509,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    112.181185961596,55.396238088142,5.600000000000,  !- X,Y,Z ==> Vertex 1 {m}
    112.181185961596,55.396238088142,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    107.567209562550,50.782261689096,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    107.567209562550,50.782261689096,5.600000000000;  !- X,Y,Z ==> Vertex 4 {m}

                                        !- X,Y,Z  4 {m}
                                        !- X,Y,Z  1 {m}
                                        !- X,Y,Z  2 {m}
                                        !- X,Y,Z  3 {m}

  BuildingSurface:Detailed,
    00Retail Int f,          !- Name
    Wall,                    !- Surface Type
    EB_Interior Wall,        !- Construction Name
    00 Retail,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    7B29D0,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    152.857854274315,29.919251472669,5.600000000000,  !- X,Y,Z ==> Vertex 1 {m}
    152.857854274315,29.919251472669,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    156.732400626993,33.793797825346,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    156.732400626993,33.793797825346,5.600000000000;  !- X,Y,Z ==> Vertex 4 {m}

                                        !- X,Y,Z  4 {m}
                                        !- X,Y,Z  1 {m}
                                        !- X,Y,Z  2 {m}
                                        !- X,Y,Z  3 {m}

  BuildingSurface:Detailed,
    00Retail Int a,          !- Name
    Wall,                    !- Surface Type
    EB_Interior Wall,        !- Construction Name
    00 Retail,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    00aStorage int a,        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    107.567209562550,50.782261689096,2.800000000000,  !- X,Y,Z ==> Vertex 1 {m}
    107.567209562550,50.782261689096,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    104.620657421579,47.835709548126,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    104.620657421579,47.835709548126,2.800000000000;  !- X,Y,Z ==> Vertex 4 {m}

                                        !- X,Y,Z  4 {m}
                                        !- X,Y,Z  1 {m}
                                        !- X,Y,Z  2 {m}
                                        !- X,Y,Z  3 {m}

  BuildingSurface:Detailed,
    00WC3 int a1,            !- Name
    Wall,                    !- Surface Type
    EB_Interior Wall,        !- Construction Name
    00 WC,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    E254CD,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    134.673294541451,-3.684689448570,5.600000000000,  !- X,Y,Z ==> Vertex 1 {m}
    134.673294541451,-3.684689448570,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    130.642785888688,0.345819204193,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    130.642785888688,0.345819204193,5.600000000000;  !- X,Y,Z ==> Vertex 4 {m}

                                        !- X,Y,Z  4 {m}
                                        !- X,Y,Z  1 {m}
                                        !- X,Y,Z  2 {m}
                                        !- X,Y,Z  3 {m}

  BuildingSurface:Detailed,
    FC07BE,                  !- Name
    Floor,                   !- Surface Type
    Slab On Grade,           !- Construction Name
    00 WC,                   !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    134.673294541451,-3.684689448570,0.000000000000,  !- X,Y,Z ==> Vertex 1 {m}
    130.444795989956,-7.913188000065,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    126.414287337192,-3.882679347302,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    130.642785888688,0.345819204193,0.000000000000;  !- X,Y,Z ==> Vertex 4 {m}

                                        !- X,Y,Z  4 {m}
                                        !- X,Y,Z  1 {m}
                                        !- X,Y,Z  2 {m}
                                        !- X,Y,Z  3 {m}

  BuildingSurface:Detailed,
    00WC3 int a2,            !- Name
    Wall,                    !- Surface Type
    EB_Interior Wall,        !- Construction Name
    00 WC,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    89EEED,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    130.642785888688,0.345819204193,10.150000000000,  !- X,Y,Z ==> Vertex 1 {m}
    130.642785888688,0.345819204193,5.600000000000,  !- X,Y,Z ==> Vertex 2 {m}
    126.414287337192,-3.882679347302,5.600000000000,  !- X,Y,Z ==> Vertex 3 {m}
    126.414287337192,-3.882679347302,10.150000000000;  !- X,Y,Z ==> Vertex 4 {m}

                                        !- X,Y,Z  4 {m}
                                        !- X,Y,Z  1 {m}
                                        !- X,Y,Z  2 {m}
                                        !- X,Y,Z  3 {m}
                                        !- X,Y,Z  4 {m}
                                        !- X,Y,Z  5 {m}

  BuildingSurface:Detailed,
    860E7A,                  !- Name
    Floor,                   !- Surface Type
    Slab On Grade,           !- Construction Name
    00 TeaKitchen,           !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    6,                       !- Number of Vertices
    138.795727075769,0.437743085748,0.000000000000,  !- X,Y,Z ==> Vertex 1 {m}
    137.530005937445,-0.827978052576,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    135.981442086646,0.720585798222,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    134.786431626441,-0.474424661983,0.000000000000,  !- X,Y,Z ==> Vertex 4 {m}
    132.304486824476,2.007520139982,0.000000000000,  !- X,Y,Z ==> Vertex 5 {m}
    134.765218423006,4.468251738511,0.000000000000;  !- X,Y,Z ==> Vertex 6 {m}

                                        !- X,Y,Z  6 {m}
                                        !- X,Y,Z  1 {m}
                                        !- X,Y,Z  2 {m}
                                        !- X,Y,Z  3 {m}

  BuildingSurface:Detailed,
    00CopyRoom int c,        !- Name
    Wall,                    !- Surface Type
    EB_Interior Wall,        !- Construction Name
    00 CopyRoom,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ABA550,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    90.690348362075,-36.575747940433,5.600000000000,  !- X,Y,Z ==> Vertex 1 {m}
    90.690348362075,-36.575747940433,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    94.176384793325,-33.089711509184,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    94.176384793325,-33.089711509184,5.600000000000;  !- X,Y,Z ==> Vertex 4 {m}

                                        !- X,Y,Z  4 {m}
                                        !- X,Y,Z  1 {m}
                                        !- X,Y,Z  2 {m}
                                        !- X,Y,Z  3 {m}

  BuildingSurface:Detailed,
    00CopyRoom int d,        !- Name
    Wall,                    !- Surface Type
    EB_Interior Wall,        !- Construction Name
    00 CopyRoom,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    00OfficeSW2 int e,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    85.568141792478,-31.453541370837,5.600000000000,  !- X,Y,Z ==> Vertex 1 {m}
    85.568141792478,-31.453541370837,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    90.690348362075,-36.575747940433,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    90.690348362075,-36.575747940433,5.600000000000;  !- X,Y,Z ==> Vertex 4 {m}

                                        !- X,Y,Z  4 {m}
                                        !- X,Y,Z  1 {m}
                                        !- X,Y,Z  2 {m}
                                        !- X,Y,Z  3 {m}

  BuildingSurface:Detailed,
    D4BB76,                  !- Name
    Floor,                   !- Surface Type
    Slab On Grade,           !- Construction Name
    00 CopyRoom,             !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    89.054178223728,-27.967504939587,0.000000000000,  !- X,Y,Z ==> Vertex 1 {m}
    94.176384793325,-33.089711509184,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    90.690348362075,-36.575747940433,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    85.568141792478,-31.453541370837,0.000000000000;  !- X,Y,Z ==> Vertex 4 {m}

                                        !- X,Y,Z  4 {m}
                                        !- X,Y,Z  1 {m}
                                        !- X,Y,Z  2 {m}
                                        !- X,Y,Z  3 {m}

  BuildingSurface:Detailed,
    00 Office SW11 Ceiling,  !- Name
    Ceiling,                 !- Surface Type
    EB_Interior Ceiling,     !- Construction Name
    00 Office SW,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2FA9DA,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    83.939705280997,-22.853031996856,5.600000000000,  !- X,Y,Z ==> Vertex 1 {m}
    80.453668849748,-26.339068428106,5.600000000000,  !- X,Y,Z ==> Vertex 2 {m}
    84.462964299075,-30.348363877434,5.600000000000,  !- X,Y,Z ==> Vertex 3 {m}
    87.949000730325,-26.862327446184,5.600000000000;  !- X,Y,Z ==> Vertex 4 {m}

                                        !- X,Y,Z  4 {m}
                                        !- X,Y,Z  1 {m}
                                        !- X,Y,Z  2 {m}
                                        !- X,Y,Z  3 {m}

  BuildingSurface:Detailed,
    00OfficeSW2 int f,       !- Name
    Wall,                    !- Surface Type
    EB_Interior Wall,        !- Construction Name
    00 Office SW,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    612D99,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    86.263859911847,-41.002236390661,5.600000000000,  !- X,Y,Z ==> Vertex 1 {m}
    86.263859911847,-41.002236390661,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    90.690348362075,-36.575747940433,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    90.690348362075,-36.575747940433,5.600000000000;  !- X,Y,Z ==> Vertex 4 {m}

                                        !- X,Y,Z  4 {m}
                                        !- X,Y,Z  1 {m}
                                        !- X,Y,Z  2 {m}
                                        !- X,Y,Z  3 {m}

  BuildingSurface:Detailed,
    00OfficeSW2 int e,       !- Name
    Wall,                    !- Surface Type
    EB_Interior Wall,        !- Construction Name
    00 Office SW,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    00CopyRoom int d,        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    90.690348362075,-36.575747940433,5.600000000000,  !- X,Y,Z ==> Vertex 1 {m}
    90.690348362075,-36.575747940433,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    85.568141792478,-31.453541370837,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    85.568141792478,-31.453541370837,5.600000000000;  !- X,Y,Z ==> Vertex 4 {m}

                                        !- X,Y,Z  4 {m}
                                        !- X,Y,Z  1 {m}
                                        !- X,Y,Z  2 {m}
                                        !- X,Y,Z  3 {m}

  BuildingSurface:Detailed,
    00OfficeSW2 int d,       !- Name
    Wall,                    !- Surface Type
    EB_Interior Wall,        !- Construction Name
    00 Office SW,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    4AD613,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    85.568141792478,-31.453541370837,5.600000000000,  !- X,Y,Z ==> Vertex 1 {m}
    85.568141792478,-31.453541370837,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    84.462964299075,-30.348363877434,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    84.462964299075,-30.348363877434,5.600000000000;  !- X,Y,Z ==> Vertex 4 {m}

                                        !- X,Y,Z  4 {m}
                                        !- X,Y,Z  1 {m}
                                        !- X,Y,Z  2 {m}
                                        !- X,Y,Z  3 {m}

  BuildingSurface:Detailed,
    01 Office SW1 Floor,     !- Name
    Floor,                   !- Surface Type
    EB_Interior Floor,       !- Construction Name
    01 Office SW,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    AE083F,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    79.159663440176,-27.633073837677,5.600000000000,  !- X,Y,Z ==> Vertex 1 {m}
    76.027180399520,-30.765556878334,5.600000000000,  !- X,Y,Z ==> Vertex 2 {m}
    68.572048246560,-23.310424725374,5.600000000000,  !- X,Y,Z ==> Vertex 3 {m}
    71.704531287216,-20.177941684717,5.600000000000;  !- X,Y,Z ==> Vertex 4 {m}

                                        !- X,Y,Z  4 {m}
                                        !- X,Y,Z  1 {m}
                                        !- X,Y,Z  2 {m}
                                        !- X,Y,Z  3 {m}

  BuildingSurface:Detailed,
    8CE337,                  !- Name
    Wall,                    !- Surface Type
    EB_Interior Wall,        !- Construction Name
    01 Office SW,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    68DE27,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    87.779295102840,-42.517671581654,10.150000000000,  !- X,Y,Z ==> Vertex 1 {m}
    87.779295102840,-42.517671581654,5.600000000000,  !- X,Y,Z ==> Vertex 2 {m}
    90.911778143497,-39.385188540998,5.600000000000,  !- X,Y,Z ==> Vertex 3 {m}
    90.911778143497,-39.385188540998,10.150000000000;  !- X,Y,Z ==> Vertex 4 {m}

                                        !- X,Y,Z  4 {m}
                                        !- X,Y,Z  1 {m}
                                        !- X,Y,Z  2 {m}
                                        !- X,Y,Z  3 {m}

  BuildingSurface:Detailed,
    D4DE41,                  !- Name
    Wall,                    !- Surface Type
    EB_Interior Wall,        !- Construction Name
    01 Office SW,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    DE3791,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    90.911778143497,-39.385188540998,10.150000000000,  !- X,Y,Z ==> Vertex 1 {m}
    90.911778143497,-39.385188540998,5.600000000000,  !- X,Y,Z ==> Vertex 2 {m}
    60.249401431994,-8.722811829495,5.600000000000,  !- X,Y,Z ==> Vertex 3 {m}
    60.249401431994,-8.722811829495,10.150000000000;  !- X,Y,Z ==> Vertex 4 {m}

                                        !- X,Y,Z  4 {m}
                                        !- X,Y,Z  1 {m}
                                        !- X,Y,Z  2 {m}
                                        !- X,Y,Z  3 {m}

  BuildingSurface:Detailed,
    F5A182,                  !- Name
    Wall,                    !- Surface Type
    EB_Interior Wall,        !- Construction Name
    01 Office SW,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    48C12A,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    60.249401431994,-8.722811829495,10.150000000000,  !- X,Y,Z ==> Vertex 1 {m}
    60.249401431994,-8.722811829495,5.600000000000,  !- X,Y,Z ==> Vertex 2 {m}
    57.116918391338,-11.855294870152,5.600000000000,  !- X,Y,Z ==> Vertex 3 {m}
    57.116918391338,-11.855294870152,10.150000000000;  !- X,Y,Z ==> Vertex 4 {m}

                                        !- X,Y,Z  4 {m}
                                        !- X,Y,Z  1 {m}
                                        !- X,Y,Z  2 {m}
                                        !- X,Y,Z  3 {m}

  BuildingSurface:Detailed,
    CC317C,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall - AW1,     !- Construction Name
    01 Office SW,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    57.116918391338,-11.855294870152,10.150000000000,  !- X,Y,Z ==> Vertex 1 {m}
    57.116918391338,-11.855294870152,5.600000000000,  !- X,Y,Z ==> Vertex 2 {m}
    87.779295102840,-42.517671581654,5.600000000000,  !- X,Y,Z ==> Vertex 3 {m}
    87.779295102840,-42.517671581654,10.150000000000;  !- X,Y,Z ==> Vertex 4 {m}

                                        !- X,Y,Z  4 {m}
                                        !- X,Y,Z  1 {m}
                                        !- X,Y,Z  2 {m}
                                        !- X,Y,Z  3 {m}

  BuildingSurface:Detailed,
    01 Office SW1 Ceiling,   !- Name
    Ceiling,                 !- Surface Type
    01 Chilled Ceilings,     !- Construction Name
    01 Office SW,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    02 Office SW3 Floor,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    74.556063833144,-29.294440311958,10.150000000000,  !- X,Y,Z ==> Vertex 1 {m}
    87.779295102840,-42.517671581654,10.150000000000,  !- X,Y,Z ==> Vertex 2 {m}
    90.911778143497,-39.385188540998,10.150000000000,  !- X,Y,Z ==> Vertex 3 {m}
    77.688546873801,-26.161957271302,10.150000000000;  !- X,Y,Z ==> Vertex 4 {m}

                                        !- X,Y,Z  4 {m}
                                        !- X,Y,Z  1 {m}
                                        !- X,Y,Z  2 {m}
                                        !- X,Y,Z  3 {m}

  BuildingSurface:Detailed,
    141638,                  !- Name
    Wall,                    !- Surface Type
    EB_Interior Wall,        !- Construction Name
    00 WC,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    31090E,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    95.550398628080,-34.746568056414,10.150000000000,  !- X,Y,Z ==> Vertex 1 {m}
    95.550398628080,-34.746568056414,5.600000000000,  !- X,Y,Z ==> Vertex 2 {m}
    99.580907280844,-38.777076709177,5.600000000000,  !- X,Y,Z ==> Vertex 3 {m}
    99.580907280844,-38.777076709177,10.150000000000;  !- X,Y,Z ==> Vertex 4 {m}

                                        !- X,Y,Z  4 {m}
                                        !- X,Y,Z  1 {m}
                                        !- X,Y,Z  2 {m}
                                        !- X,Y,Z  3 {m}

  BuildingSurface:Detailed,
    D0B2A4,                  !- Name
    Wall,                    !- Surface Type
    EB_Interior Wall,        !- Construction Name
    00 WC,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    C4CEF2,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    104.120532816061,-34.237451173960,13.600000000000,  !- X,Y,Z ==> Vertex 1 {m}
    104.120532816061,-34.237451173960,10.150000000000,  !- X,Y,Z ==> Vertex 2 {m}
    100.090024163298,-30.206942521197,10.150000000000,  !- X,Y,Z ==> Vertex 3 {m}
    100.090024163298,-30.206942521197,13.600000000000;  !- X,Y,Z ==> Vertex 4 {m}

                                        !- X,Y,Z  4 {m}
                                        !- X,Y,Z  1 {m}
                                        !- X,Y,Z  2 {m}
                                        !- X,Y,Z  3 {m}

  BuildingSurface:Detailed,
    5A48FF,                  !- Name
    Wall,                    !- Surface Type
    EB_Interior Wall,        !- Construction Name
    00 WC,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ACEB47,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    100.090024163298,-30.206942521197,10.150000000000,  !- X,Y,Z ==> Vertex 1 {m}
    100.090024163298,-30.206942521197,5.600000000000,  !- X,Y,Z ==> Vertex 2 {m}
    95.550398628080,-34.746568056414,5.600000000000,  !- X,Y,Z ==> Vertex 3 {m}
    95.550398628080,-34.746568056414,10.150000000000;  !- X,Y,Z ==> Vertex 4 {m}

                                        !- X,Y,Z  4 {m}
                                        !- X,Y,Z  1 {m}
                                        !- X,Y,Z  2 {m}
                                        !- X,Y,Z  3 {m}

  BuildingSurface:Detailed,
    9EEBA3,                  !- Name
    Wall,                    !- Surface Type
    EB_Interior Wall,        !- Construction Name
    00 WC,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    AC8D4A,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    78.844928797657,18.397167797656,13.600000000000,  !- X,Y,Z ==> Vertex 1 {m}
    78.844928797657,18.397167797656,10.150000000000,  !- X,Y,Z ==> Vertex 2 {m}
    83.107154928401,14.134941666912,10.150000000000,  !- X,Y,Z ==> Vertex 3 {m}
    83.107154928401,14.134941666912,13.600000000000;  !- X,Y,Z ==> Vertex 4 {m}

                                        !- X,Y,Z  4 {m}
                                        !- X,Y,Z  1 {m}
                                        !- X,Y,Z  2 {m}
                                        !- X,Y,Z  3 {m}

  BuildingSurface:Detailed,
    B83905,                  !- Name
    Wall,                    !- Surface Type
    EB_Interior Wall,        !- Construction Name
    00 WC,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F0E4DF,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    87.613111574233,18.640898312743,10.150000000000,  !- X,Y,Z ==> Vertex 1 {m}
    87.613111574233,18.640898312743,5.600000000000,  !- X,Y,Z ==> Vertex 2 {m}
    83.350885443488,22.903124443488,5.600000000000,  !- X,Y,Z ==> Vertex 3 {m}
    83.350885443488,22.903124443488,10.150000000000;  !- X,Y,Z ==> Vertex 4 {m}

                                        !- X,Y,Z  4 {m}
                                        !- X,Y,Z  1 {m}
                                        !- X,Y,Z  2 {m}
                                        !- X,Y,Z  3 {m}

  BuildingSurface:Detailed,
    518042,                  !- Name
    Wall,                    !- Surface Type
    EB_Interior Wall,        !- Construction Name
    00 WC,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    D45CB3,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    134.673294541451,-3.684689448570,10.150000000000,  !- X,Y,Z ==> Vertex 1 {m}
    134.673294541451,-3.684689448570,5.600000000000,  !- X,Y,Z ==> Vertex 2 {m}
    130.642785888688,0.345819204193,5.600000000000,  !- X,Y,Z ==> Vertex 3 {m}
    130.642785888688,0.345819204193,10.150000000000;  !- X,Y,Z ==> Vertex 4 {m}

                                        !- X,Y,Z  4 {m}
                                        !- X,Y,Z  1 {m}
                                        !- X,Y,Z  2 {m}
                                        !- X,Y,Z  3 {m}

  BuildingSurface:Detailed,
    DED8EA,                  !- Name
    Wall,                    !- Surface Type
    EB_Interior Wall,        !- Construction Name
    00 WC,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    3F9D24,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    126.414287337192,-3.882679347302,10.150000000000,  !- X,Y,Z ==> Vertex 1 {m}
    126.414287337192,-3.882679347302,5.600000000000,  !- X,Y,Z ==> Vertex 2 {m}
    130.444795989956,-7.913188000065,5.600000000000,  !- X,Y,Z ==> Vertex 3 {m}
    130.444795989956,-7.913188000065,10.150000000000;  !- X,Y,Z ==> Vertex 4 {m}

                                        !- X,Y,Z  4 {m}
                                        !- X,Y,Z  1 {m}
                                        !- X,Y,Z  2 {m}
                                        !- X,Y,Z  3 {m}

  BuildingSurface:Detailed,
    8AD1AE,                  !- Name
    Wall,                    !- Surface Type
    EB_Interior Wall,        !- Construction Name
    00 WC,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    A455DB,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    83.107154928401,14.134941666912,5.600000000000,  !- X,Y,Z ==> Vertex 1 {m}
    83.107154928401,14.134941666912,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    87.613111574233,18.640898312743,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    87.613111574233,18.640898312743,5.600000000000;  !- X,Y,Z ==> Vertex 4 {m}

                                        !- X,Y,Z  4 {m}
                                        !- X,Y,Z  1 {m}
                                        !- X,Y,Z  2 {m}
                                        !- X,Y,Z  3 {m}

  BuildingSurface:Detailed,
    B8FBA5,                  !- Name
    Wall,                    !- Surface Type
    EB_Interior Wall,        !- Construction Name
    00 WC,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    6A6DFE,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    130.642785888688,0.345819204193,5.600000000000,  !- X,Y,Z ==> Vertex 1 {m}
    130.642785888688,0.345819204193,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    126.414287337192,-3.882679347302,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    126.414287337192,-3.882679347302,5.600000000000;  !- X,Y,Z ==> Vertex 4 {m}

                                        !- X,Y,Z  4 {m}
                                        !- X,Y,Z  1 {m}
                                        !- X,Y,Z  2 {m}
                                        !- X,Y,Z  3 {m}

  BuildingSurface:Detailed,
    01 Office NE4 Ceiling,   !- Name
    Ceiling,                 !- Surface Type
    01 Chilled Ceilings,     !- Construction Name
    01 Office NE,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    B86F7E,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    78.372548233805,-24.257947812164,10.150000000000,  !- X,Y,Z ==> Vertex 1 {m}
    81.710894100096,-27.596293678454,10.150000000000,  !- X,Y,Z ==> Vertex 2 {m}
    86.611144093718,-22.696043684831,10.150000000000,  !- X,Y,Z ==> Vertex 3 {m}
    83.272798227428,-19.357697818541,10.150000000000;  !- X,Y,Z ==> Vertex 4 {m}

                                        !- X,Y,Z  4 {m}
                                        !- X,Y,Z  1 {m}
                                        !- X,Y,Z  2 {m}
                                        !- X,Y,Z  3 {m}

  BuildingSurface:Detailed,
    BD1E07,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall - AW1,     !- Construction Name
    01 Office NE,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    92.055064449765,-28.139964040878,10.150000000000,  !- X,Y,Z ==> Vertex 1 {m}
    92.055064449765,-28.139964040878,5.600000000000,  !- X,Y,Z ==> Vertex 2 {m}
    83.272798227428,-19.357697818541,5.600000000000,  !- X,Y,Z ==> Vertex 3 {m}
    83.272798227428,-19.357697818541,10.150000000000;  !- X,Y,Z ==> Vertex 4 {m}

                                        !- X,Y,Z  4 {m}
                                        !- X,Y,Z  1 {m}
                                        !- X,Y,Z  2 {m}
                                        !- X,Y,Z  3 {m}

  BuildingSurface:Detailed,
    E9FA13,                  !- Name
    Wall,                    !- Surface Type
    EB_Interior Wall,        !- Construction Name
    01 Office NE,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    DF81F2,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    83.272798227428,-19.357697818541,10.150000000000,  !- X,Y,Z ==> Vertex 1 {m}
    83.272798227428,-19.357697818541,5.600000000000,  !- X,Y,Z ==> Vertex 2 {m}
    78.372548233805,-24.257947812164,5.600000000000,  !- X,Y,Z ==> Vertex 3 {m}
    78.372548233805,-24.257947812164,10.150000000000;  !- X,Y,Z ==> Vertex 4 {m}

                                        !- X,Y,Z  4 {m}
                                        !- X,Y,Z  1 {m}
                                        !- X,Y,Z  2 {m}
                                        !- X,Y,Z  3 {m}

  BuildingSurface:Detailed,
    EB2624,                  !- Name
    Wall,                    !- Surface Type
    EB_Interior Wall,        !- Construction Name
    01 Office NE,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    BAAA03,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    87.154814456142,-33.040214034501,10.150000000000,  !- X,Y,Z ==> Vertex 1 {m}
    87.154814456142,-33.040214034501,5.600000000000,  !- X,Y,Z ==> Vertex 2 {m}
    92.055064449765,-28.139964040878,5.600000000000,  !- X,Y,Z ==> Vertex 3 {m}
    92.055064449765,-28.139964040878,10.150000000000;  !- X,Y,Z ==> Vertex 4 {m}

                                        !- X,Y,Z  4 {m}
                                        !- X,Y,Z  1 {m}
                                        !- X,Y,Z  2 {m}
                                        !- X,Y,Z  3 {m}

  BuildingSurface:Detailed,
    01 Office NE1 Floor,     !- Name
    Floor,                   !- Surface Type
    EB_Interior Floor,       !- Construction Name
    01 Office NE,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    00OfficeSW1 Ceiling,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    72.008587203126,-10.921913918985,5.600000000000,  !- X,Y,Z ==> Vertex 1 {m}
    76.484573128037,-15.397899843896,5.600000000000,  !- X,Y,Z ==> Vertex 2 {m}
    72.998536696788,-18.883936275146,5.600000000000,  !- X,Y,Z ==> Vertex 3 {m}
    68.522550771877,-14.407950350235,5.600000000000;  !- X,Y,Z ==> Vertex 4 {m}

                                        !- X,Y,Z  4 {m}
                                        !- X,Y,Z  1 {m}
                                        !- X,Y,Z  2 {m}
                                        !- X,Y,Z  3 {m}

  BuildingSurface:Detailed,
    74EC5F,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall - AW1,     !- Construction Name
    01 Office NE,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    76.484573128037,-15.397899843896,10.150000000000,  !- X,Y,Z ==> Vertex 1 {m}
    76.484573128037,-15.397899843896,5.600000000000,  !- X,Y,Z ==> Vertex 2 {m}
    65.029443272815,-3.942769988674,5.600000000000,  !- X,Y,Z ==> Vertex 3 {m}
    65.029443272815,-3.942769988674,10.150000000000;  !- X,Y,Z ==> Vertex 4 {m}

                                        !- X,Y,Z  4 {m}
                                        !- X,Y,Z  1 {m}
                                        !- X,Y,Z  2 {m}
                                        !- X,Y,Z  3 {m}

  BuildingSurface:Detailed,
    6937E6,                  !- Name
    Wall,                    !- Surface Type
    EB_Interior Wall,        !- Construction Name
    01 Office NE,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    4B3CE2,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
