! Whole-Building Overhead VAVR System EnergyPlus Input File
! Developed by the Center for the Built Environment, UC Berkeley, www.cbe.berkeley.edu
! and UCSD, (contact info??)
! and Taylor Engineering, www.taylor-engineering.com
!
! ===== Center for the Built Environment, UC Berkeley =====
! Author: Tom Webster, Center for the Built Environment, UC Berkeley, tomweb2@pacbell.net
! Author: Fred Bauman, Center for the Built Environment, UC Berkeley, fbauman@berkeley.edu
! Author: Hui Jin, Center for the Built Environment, UC Berkeley, hjin@berkeley.edu
! Author: Phan Truong, Center for the Built Environment, UC Berkeley, ptruong2@gmail.com
! Author: Kwang Ho Lee, Center for the Built Environment, UC Berkeley, kwhlee@berkeley.edu
!
! ===== Mechanical Engineering Department, UC San Diego =====
! Author: Paul Linden, Mechanical Engineering Department, UC San Diego, pflinden@ucsd.edu
! Author: Jong Keun Yu, Mechanical Engineering Department, UC San Diego, j1yu@ucsd.edu
! Author: Benjamin Welle, Mechanical Engineering Department, UC San Diego
!
! ==== Taylor Engineering =====
! Author: Allan Daly, Taylor Engineering, adaly@taylor-engineering.com
!
! ========== NAMING CONVENTIONS ==========
!
! GF        = ground floor
! MF        = middle floor
! TF        = top floor
!
! SP        = supply plenum
! RP        = return plenum
!
! ========== CURRENT VERSION ==========
!
! Version: 016
! Revision Date: 2/18/2009
!
! ========== CHANGE HISTORY ==========
!
! Version: 016
! Revision Date: 2/18/2009
! Kwang: Allowed to automatically compute minimum air flow fractions of each VAV box
!        through Excel interface.
!        (Enabled to automatically run twice to get the correct min fractions of each VAV box)
!        Split the AHU and ATU fan energy.
!        Added convective heat gain from each surface.
!        Enabled dynamic transition height analysis.
!
! Version: 015
! Revision Date: 10/10/2008
! Kwang: Added return fan.
!        Allowed to change VAV box minimum air fraction through Excel interface.
!        Replaced VSD Fan FCU with single duct reheat box for interior and service core.
!        Included "hourly" meter reports of interior light and equipment electricity for DR limiting.
!        Changed the fan curve coefficient.
!        Fixed the occupancy number.
!        Allowed interior zone reheat coil on/off control.
!        Allowed to specify OSA volume in cfm/sf.
!
! Version: 014
! Revision Date: 9/23/2008
! Kwang: Allowed users to select number of "diffusers per person"
!        instead of number of diffusers per zone.
!        Allowed to turn off the blind.
!        Added Report MeterFileOnly variables for Building and HVAC energy breakdown.
!        Added ATU outlet air flow rate and setpoint temperature output variables.
!        Turn off the system during unoccupied hours,
!        but allowed System Availability Manager:Night Cycle to prevent overcooing and overheating.
!
! Version: 013
! Revision Date: 9/11/2008
! Kwang: Allowed internal load changes through Excel Interface.
!        Return plenums rewired in series.
!        Allowed to change fan delta pressure through Excel interface.
!        Changed AIR DISTRIBUTION UNIT and SINGLE DUCT:VAV:REHEAT Objects
!        to add UFAD_C option (VSD FCU).
!        Edited Window solar transmittance and thermal conductivity to match California Title 24.
!        Allowed to change AHU supply air temperature setpoint through Excel interface.
!
! Version: 012
! Revision Date: 8/25/2008
! Kwang: Allowed the window heights to be adjusted for different WWR.
!
! Version: 011
! Revision Date: 7/20/2008
! AD: Incorporated new files from PT: 050_surfaces_OH.imf, 052_surfaces_UFAD.imf, 080_materials_constructions.imf
!
! Version: 010
! Revision Date: 7/17/2008
! AD: various small changes made during the CBE / UCSD / LBL working meeting on Thursday July 17, 2008.
!
! Version: 009
! Revision Date: 7/15/2008
! AD: Changed file names again to allow 100_reports.imf and beyond.
! AD: Incorporated reports.imf into the includes.
!
! Version: 008
! Revision Date: 7/15/2008
! AD: Major update to HVAC systems. Worked to create/revise all system and system_ufad file objects to get the UFAD version running.
!
! Version: 007
! Revision Date: 7/11/2008
! AD: incorporated new files from Phan, mainly that include UFAD zones, surfances, constructions, and materials
! AD: new naming structure for include files 00 thrugh 90
! AD: modified files to start to use EPMacro code to differentiate between UFAD and OH code snippets, as well as parameters
!
! Version: 006
! Revision Date: 7/3/2008
! AD: Misc changes cleaning up schedules and systems that occurred in the 7/3/08 meeting with Phan and Tom.
!
! Version: 005
! Revision Date: 7/3/2008
! Incorporated additional changes from Phan -- including revised schedules throughout the input files.
!
! Version: 004
! Revision Date: 7/3/2008
! Incorporated updated 5_surfaces and 8_materials_constructions files from Phan -- she fixed missing surfaces problems.
!
! Version: 003
! Revision Date: 6/12/2008
! Split up IDF file into separate IMF files by major section.
! This file now called whole_bldg_OH_v003.imf instead of .idf.
!
! Version: 002
! Revision Date: 3/27/2008
! Turned on MinimalShadowing to try to increase processing speed time.
! Deleted or commented out all reporting objects.
! Deleted window interior / blind shading from all window objects.
! Deleted WindowShadingControl object definition.
! Deleted Fanger, Pierce, and KSU thermal comfort reporting options from PEOPLE objects.
! Changed TimeStepInHour to 1 (from 2).
!
! Version: 001
! Revision Date: 3/27/2008
! Original source file was created in Design Builder and exported to IDF.
! Renamed all zones to use "real" names instead of DesignBuilder generated numeric names.
!
! 12908 --> GFWest (248 replacements)
! 12988 --> GFRPWest (80 replacements)
! 13088 --> MFWest (254 replacements)
! 13168 --> MFRPWest (77 replacements)
! 13248 --> TFWest (254 replacements)
! 13328 --> TFRPWest (76 replacements)
!
! 12949 --> GFSouth (242)
! 13022 --> GFRPSoutn (73)
! 13109 --> MFSouth (250)
! 13189 --> MFRPSouth (73)
! 13269 --> TFSouth (250)
! 13349 --> TFRPSouth (72)
!
! 12935 --> GFEast (246)
! 13015 --> GFRPEast (77)
! 13081 --> MFEast (254)
! 13161 --> MFRPEast (77)
! 13241 --> TFEast (254)
! 13321 --> TFRPEast (76)
!
! 12942 --> GFNorth (242)
! 13029 --> GFRPNorth (73)
! 13102 --> MFNorth (250)
! 13182 --> MFRPNorth (73)
! 13262 --> TFNorth (250)
! 13342 --> TFRPNorth (72)
!
! 12922 --> GFCore (270)
! 13002 --> GFRPCore (97)
! 13068 --> MFCore (274)
! 13148 --> MFRPCore (99)
! 13228 --> TFCore (274)
! 13308 --> TFRPCore (97)
!
! 12915 --> GFServCore (251)
! 12995 --> GFRPServCore (77)
! 13095 --> MFServCore (252)
! 13175 --> MFRPServCore (77)
! 13255 --> TFServCore (252)
! 13335 --> TFRPServCore (76)
!
! Deleted all "mixing" objects/entities
!
! ============ INCLUDES =================
!
!
! ============ SIMULATION INPUT DATA ====================
!
! Whole-Building Overhead VAVR System EnergyPlus Input File
! Developed by the Center for the Built Environment, UC Berkeley, www.cbe.berkeley.edu
! and UCSD, (contact info??)
! and Taylor Engineering, www.taylor-engineering.com
!
! ========== CURRENT VERSION ==========
!
! Version: 005
! Revision Date: 02/18/2009
!
! ========== CHANGE HISTORY ==========
!
! Version: 005
! Revision Date: 02/18/2009
! Kwang : Added DIAGNOSTICS, DisplayAdvancedReportVariables to get the wall heat conduction.
!
! Version: 004
! Revision Date: 10/10/2008
! Kwang : Added different California Climate Zone design days.
!
! Version: 003
! Revision Date: 7/15/2008
! AD: deleted old design days to speed up simulation.
! AD: added variables linked to the Excel Interface to control run period.
!
! Version: 002
! Revision Date: 7/11/2008
! PT: copied/pasted in design days for San Francisco from EP weather files
!
! Version: 001
! Revision Date: 6/12/2008
! File created by cut/paste out of the single IDF file.
!

  Version,6.0;

  RunPeriod,
    ,                        !- Name
    1,                       !- Begin Month
    1,                       !- Begin Day of Month
    12,                      !- End Month
    31,                      !- End Day of Month
    UseWeatherFile,          !- Day of Week for Start Day
    No,                      !- Use Weather File Holidays and Special Days
    No,                      !- Use Weather File Daylight Saving Period
    Yes,                     !- Apply Weekend Holiday Rule
    Yes,                     !- Use Weather File Rain Indicators
    Yes,                     !- Use Weather File Snow Indicators
    1;                       !- Number of Times Runperiod to be Repeated

  RunPeriodControl:DaylightSavingTime,
    1st Sunday in April,     !- Start Date
    Last Sunday in October;  !- End Date

 ! SAN_FRANCISCO_CA_USA Annual Cooling (DB=>MWB) 2%, MaxDB=23.4°C MWB=16.1°C

  SizingPeriod:DesignDay,
    SAN_FRANCISCO Ann Clg 2% Condns DB=>MWB,  !- Name
    23.4,                    !- Maximum Dry-Bulb Temperature {C}
    9,                       !- Daily Temperature Range {deltaC}
    16.1,                    !- Humidity Indicating Conditions at Maximum Dry-Bulb
    101265.,                 !- Barometric Pressure {Pa}
    5.8,                     !- Wind Speed {m/s}
    310,                     !- Wind Direction {deg}
    1.00,                    !- Sky Clearness
    0,                       !- Rain Indicator
    0,                       !- Snow Indicator
    21,                      !- Day of Month
    9,                       !- Month
    SummerDesignDay,         !- Day Type
    0,                       !- Daylight Saving Time Indicator
    WetBulb;                 !- Humidity Indicating Type

 ! SAN_FRANCISCO_CA_USA Annual Heating 99%, MaxDB=4.4°C

  SizingPeriod:DesignDay,
    SAN_FRANCISCO Ann Htg 99% Condns DB,  !- Name
    4.4,                     !- Maximum Dry-Bulb Temperature {C}
    0.0,                     !- Daily Temperature Range {deltaC}
    4.4,                     !- Humidity Indicating Conditions at Maximum Dry-Bulb
    101265.,                 !- Barometric Pressure {Pa}
    2.4,                     !- Wind Speed {m/s}
    140,                     !- Wind Direction {deg}
    0.00,                    !- Sky Clearness
    0,                       !- Rain Indicator
    0,                       !- Snow Indicator
    21,                      !- Day of Month
    1,                       !- Month
    WinterDesignDay,         !- Day Type
    0,                       !- Daylight Saving Time Indicator
    WetBulb;                 !- Humidity Indicating Type

  Site:GroundTemperature:BuildingSurface,17.92,17.63,17.55,18.92,19.19,19.25,20.68,20.99,21.06,21.09,19.69,19.41;

  Site:GroundReflectance,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2;

  Site:GroundReflectance:SnowModifier,
    1.0,                     !- Ground Reflected Solar Modifier
    1.0;                     !- Daylighting Ground Reflected Solar Modifier

  SIMULATIONCONTROL,
    Yes,                     !- Do Zone Sizing Calculation
    Yes,                     !- Do System Sizing Calculation
    Yes,                     !- Do Plant Sizing Calculation
    No,                      !- Run Simulation for Sizing Periods
    Yes;                     !- Run Simulation for Weather File Run Periods

  Site:Location,
    SAN_FRANCISCO_CA_USA Design_Conditions,  !- Name
    37.62,                   !- Latitude {deg}
    -122.38,                 !- Longitude {deg}
    -8.00,                   !- Time Zone {hr}
    5.00;                    !- Elevation {m}

  TIMESTEP,4;

  ConvergenceLimits,
    5,                       !- Minimum System Timestep {minutes}
    20;                      !- Maximum HVAC Iterations

  HEATBALANCEALGORITHM,ConductionTransferFunction,500;

  SURFACECONVECTIONALGORITHM:INSIDE,TARP;

  SURFACECONVECTIONALGORITHM:OUTSIDE,TARP;

  SHADOWCALCULATION,
    20,                      !- Calculation Frequency
    15000;                   !- Maximum Figures in Shadow Overlap Calculations

  ZoneCapacitanceMultiplier:ResearchSpecial,
    1.0,                     !- Temperature Capacity Multiplier
    1.0,                     !- Humidity Capacity Multiplier
    1.0;                     !- Carbon Dioxide Capacity Multiplier

  GlobalGeometryRules,
    LowerLeftCorner,         !- Starting Vertex Position
    CounterClockWise,        !- Vertex Entry Direction
    Relative;                !- Coordinate System

  !Output:DIAGNOSTICS,
  !  DisplayAdvancedReportVariables;  !- Key 1

! ============ BUILDING DATA ====================
!
! Whole-Building Overhead VAVR System EnergyPlus Input File
! Developed by the Center for the Built Environment, UC Berkeley, www.cbe.berkeley.edu
! and UCSD, (contact info??)
! and Taylor Engineering, www.taylor-engineering.com
!
! ========== CURRENT VERSION ==========
!
! Version: 003
! Revision Date: 7/16/2008
!
! ========== CHANGE HISTORY ==========
!
! Version: 003
! Revision Date: 7/16/2008
! AD: increased loads and temperature convergence tolerance values from 0.02 to 0.1 to avoid warnings in .err file
!
! Version: 002
! Revision Date: 7/3/2008
! AD: changed max number of warmup days from 7 to 25 based on EPlus warning in .err file
!
! Version: 001
! Revision Date: 6/12/2008
! File created by cut/paste out of the single IDF file.
!
!   FullExterior,                                  !- Solar Distribution

  Building,
    Building,                !- Name
    0,                       !- North Axis {deg}
    Suburbs,                 !- Terrain
    .1,                      !- Loads Convergence Tolerance Value
    .1,                      !- Temperature Convergence Tolerance Value {deltaC}
    MinimalShadowing,        !- Solar Distribution
    25;                      !- Maximum Number of Warmup Days

! ============ ZONES DATA ====================
!
! Whole-Building Overhead VAVR System EnergyPlus Input File
! Developed by the Center for the Built Environment, UC Berkeley, www.cbe.berkeley.edu
! and UCSD, (contact info??)
! and Taylor Engineering, www.taylor-engineering.com
!
! ========== CURRENT VERSION ==========
!
! Version: 004
! Revision Date: 7/16/2008
!
! ========== CHANGE HISTORY ==========
!
! Version: 004
! Revision Date: 7/16/2008
! AD: changed inside convection algorithms from CeilingDiffuser to detailed in all return plenums
!
! Version: 003
! Revision Date: 7/10/2008
! PT: Organized structure of file to be more consistent.
!
! Version: 002
! Revision Date: 7/3/2008
! AD: Deleted hard values for zone volumes and replaced with "autocalculate" to avoid problems.
!
! Version: 001
! Revision Date: 6/12/2008
! File created by cut/paste out of the single IDF file.
!
! ========== GROUND FLOOR ==========
! GroundFloor - GFNorth

  ZONE,
    GFNorth,                 !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    TARP;                    !- Zone Inside Convection Algorithm

! GroundFloor - GFEast

  ZONE,
    GFEast,                  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    TARP;                    !- Zone Inside Convection Algorithm

! GroundFloor - GFSouth

  ZONE,
    GFSouth,                 !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    TARP;                    !- Zone Inside Convection Algorithm

! GroundFloor - GFWest

  ZONE,
    GFWest,                  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    TARP;                    !- Zone Inside Convection Algorithm

! GroundFloor - GFCore

  ZONE,
    GFCore,                  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    TARP;                    !- Zone Inside Convection Algorithm

! GroundFloor - GFServCore

  ZONE,
    GFServCore,              !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    TARP;                    !- Zone Inside Convection Algorithm

! ========== GROUND FLOOR RETURN PLENUM ==========
! GroundFloorReturnPlenum - GFRPNorth

  ZONE,
    GFRPNorth,               !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    TARP;                    !- Zone Inside Convection Algorithm

! GroundFloorReturnPlenum - GFRPEast

  ZONE,
    GFRPEast,                !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    TARP;                    !- Zone Inside Convection Algorithm

! GroundFloorReturnPlenum - GFRPSouth

  ZONE,
    GFRPSouth,               !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    TARP;                    !- Zone Inside Convection Algorithm

! GroundFloorReturnPlenum - GFRPWest

  ZONE,
    GFRPWest,                !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    TARP;                    !- Zone Inside Convection Algorithm

! GroundFloorReturnPlenum - GFRPCore

  ZONE,
    GFRPCore,                !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    TARP;                    !- Zone Inside Convection Algorithm

! GroundFloorReturnPlenum - GFRPServCore

  ZONE,
    GFRPServCore,            !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    TARP;                    !- Zone Inside Convection Algorithm

! ========== MIDDLE FLOOR ==========
! MiddleFloor - MFNorth

  ZONE,
    MFNorth,                 !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    TARP;                    !- Zone Inside Convection Algorithm

! MiddleFloor - MFEast

  ZONE,
    MFEast,                  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    TARP;                    !- Zone Inside Convection Algorithm

! MiddleFloor - MFSouth

  ZONE,
    MFSouth,                 !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    TARP;                    !- Zone Inside Convection Algorithm

! MiddleFloor - MFWest

  ZONE,
    MFWest,                  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    TARP;                    !- Zone Inside Convection Algorithm

! MiddleFloor - MFCore

  ZONE,
    MFCore,                  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    TARP;                    !- Zone Inside Convection Algorithm

! MiddleFloor - MFServCore

  ZONE,
    MFServCore,              !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    TARP;                    !- Zone Inside Convection Algorithm

! ========== MIDDLE FLOOR RETURN PLENUM ==========
! MiddleFloorReturnPlenum - MFRPNorth

  ZONE,
    MFRPNorth,               !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    TARP;                    !- Zone Inside Convection Algorithm

! MiddleFloorReturnPlenum - MFRPEast

  ZONE,
    MFRPEast,                !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    TARP;                    !- Zone Inside Convection Algorithm

! MiddleFloorReturnPlenum - MFRPSouth

  ZONE,
    MFRPSouth,               !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    TARP;                    !- Zone Inside Convection Algorithm

! MiddleFloorReturnPlenum - MFRPWest

  ZONE,
    MFRPWest,                !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    TARP;                    !- Zone Inside Convection Algorithm

! MiddleFloorReturnPlenum - MFRPCore

  ZONE,
    MFRPCore,                !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    TARP;                    !- Zone Inside Convection Algorithm

! MiddleFloorReturnPlenum - MFRPServCore

  ZONE,
    MFRPServCore,            !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    TARP;                    !- Zone Inside Convection Algorithm

! ========== TOP FLOOR ==========
! TopFloor - TFNorth

  ZONE,
    TFNorth,                 !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    TARP;                    !- Zone Inside Convection Algorithm

! TopFloor - TFEast

  ZONE,
    TFEast,                  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    TARP;                    !- Zone Inside Convection Algorithm

! TopFloor - TPSouth

  ZONE,
    TFSouth,                 !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    TARP;                    !- Zone Inside Convection Algorithm

! TopFloor - TFWest

  ZONE,
    TFWest,                  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    TARP;                    !- Zone Inside Convection Algorithm

! TopFloor - TFCore

  ZONE,
    TFCore,                  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    TARP;                    !- Zone Inside Convection Algorithm

! TopFloor - TFServCore

  ZONE,
    TFServCore,              !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    TARP;                    !- Zone Inside Convection Algorithm

! ========== TOP FLOOR RETURN PLENUM ==========
! TopFloorReturnPlenum - TFRPNorth

  ZONE,
    TFRPNorth,               !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    TARP;                    !- Zone Inside Convection Algorithm

! TopFloorReturnPlenum - TFRPEast

  ZONE,
    TFRPEast,                !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    TARP;                    !- Zone Inside Convection Algorithm

! TopFloorReturnPlenum - TFRPSouth

  ZONE,
    TFRPSouth,               !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    TARP;                    !- Zone Inside Convection Algorithm

! TopFloorReturnPlenum - TFRPWest

  ZONE,
    TFRPWest,                !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    TARP;                    !- Zone Inside Convection Algorithm

! TopFloorReturnPlenum - TFRPCore

  ZONE,
    TFRPCore,                !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    TARP;                    !- Zone Inside Convection Algorithm

! TopFloorReturnPlenum - TFRPServCore

  ZONE,
    TFRPServCore,            !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    TARP;                    !- Zone Inside Convection Algorithm

! ============ ZONES DATA ====================
!
! Whole-Building Overhead VAVR System EnergyPlus Input File
! Developed by the Center for the Built Environment, UC Berkeley, www.cbe.berkeley.edu
! and UCSD, (contact info??)
! and Taylor Engineering, www.taylor-engineering.com
!
! ========== CURRENT VERSION ==========
!
! Version: 002
! Revision Date: 7/16/2008
!
! ========== CHANGE HISTORY ==========
!
! Version: 002
! Revision Date: 7/16/2008
! AD: changed inside convection algorithm in ServCore supply plenums to detailed -- these plenums are not used because these zones are always OH mixing
!
! Version: 001
! Revision Date: 7/10/2008
! PT: File created by using OH file as template.
! PT: Added supply plenum zones.
!
!
! ========== GROUND FLOOR SUPPLY PLENUM ==========
! GroundFloorSupplyPlenum - GFSPNorth

  ZONE,
    GFSPNorth,               !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    TARP;                    !- Zone Inside Convection Algorithm

! GroundFloorSupplyPlenum - GFSPEast

  ZONE,
    GFSPEast,                !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    TARP;                    !- Zone Inside Convection Algorithm

! GroundFloorSupplyPlenum - GFSPSouth

  ZONE,
    GFSPSouth,               !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    TARP;                    !- Zone Inside Convection Algorithm

! GroundFloorSupplyPlenum - GFSPWest

  ZONE,
    GFSPWest,                !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    TARP;                    !- Zone Inside Convection Algorithm

! GroundFloorSupplyPlenum - GFSPCore

  ZONE,
    GFSPCore,                !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    TARP;                    !- Zone Inside Convection Algorithm

! GroundFloorSupplyPlenum - GFSPServCore

  ZONE,
    GFSPServCore,            !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    TARP;                    !- Zone Inside Convection Algorithm

! ========== MIDDLE FLOOR SUPPLY PLENUM ==========
! MiddleFloorSupplyPlenum - MFSPNorth

  ZONE,
    MFSPNorth,               !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    TARP;                    !- Zone Inside Convection Algorithm

! MiddleFloorSupplyPlenum - MFSPEast

  ZONE,
    MFSPEast,                !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    TARP;                    !- Zone Inside Convection Algorithm

! MiddleFloorSupplyPlenum - MFSPSouth

  ZONE,
    MFSPSouth,               !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    TARP;                    !- Zone Inside Convection Algorithm

! MiddleFloorSupplyPlenum - MFSPWest

  ZONE,
    MFSPWest,                !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    TARP;                    !- Zone Inside Convection Algorithm

! MiddleFloorSupplyPlenum - MFSPCore

  ZONE,
    MFSPCore,                !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    TARP;                    !- Zone Inside Convection Algorithm

! MiddleFloorSupplyPlenum - MFSPServCore

  ZONE,
    MFSPServCore,            !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    TARP;                    !- Zone Inside Convection Algorithm

! ========== TOP FLOOR SUPPLY PLENUM ==========
! TopFloorSupplyPlenum - TFSPNorth

  ZONE,
    TFSPNorth,               !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    TARP;                    !- Zone Inside Convection Algorithm

! TopFloorSupplyPlenum - TFSPEast

  ZONE,
    TFSPEast,                !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    TARP;                    !- Zone Inside Convection Algorithm

! TopFloorSupplyPlenum - TFSPSouth

  ZONE,
    TFSPSouth,               !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    TARP;                    !- Zone Inside Convection Algorithm

! TopFloorSupplyPlenum - TFSPWest

  ZONE,
    TFSPWest,                !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    TARP;                    !- Zone Inside Convection Algorithm

! TopFloorSupplyPlenum - TFSPCore

  ZONE,
    TFSPCore,                !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    TARP;                    !- Zone Inside Convection Algorithm

! TopFloorSupplyPlenum - TFSPServCore

  ZONE,
    TFSPServCore,            !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    TARP;                    !- Zone Inside Convection Algorithm

! ============ INTERNAL LOADS INPUT DATA ====================
!
! Whole-Building Overhead VAVR System EnergyPlus Input File
! Developed by the Center for the Built Environment, UC Berkeley, www.cbe.berkeley.edu
! and UCSD, (contact info??)
! and Taylor Engineering, www.taylor-engineering.com
!
! ========== CURRENT VERSION ==========
!
! Version: 005
! Revision Date: 2/27/2009
!
! ========== CHANGE HISTORY ==========
!
! Version: 005
! Revision Date: 2/27/2009
! Kwang: Added internal mass object.
!
! Version: 004
! Revision Date: 8/29/2008
! Kwang: Allowed internal load changes through Excel Interface.
!
! Version: 003
! Revision Date: 8/11/2008
! PT: Updated occupancy numbers to match prototype cost model analysis.
!
! Version: 002
! Revision Date: 6/30/2008
! PT: Referenced new schedules.
! PT: Organized structure of file to be more consistent.
! PT: Updated ground floor loads to account for changed areas
!     (corrected vertices in surfaces file).
!
! Version: 001
! Revision Date: 6/12/2008
! File created by cut/paste out of the single IDF file.
!
! ========== GROUND FLOOR GFNorth ==========

  PEOPLE,
    GFNorth People,          !- Name
    GFNorth,                 !- Zone or ZoneList Name
    LBLOccupancy,            !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    22.0,                    !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    .5,                      !- Fraction Radiant
    ,                        !- Sensible Heat Fraction
    Activity Schedule,       !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    ,                        !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    Clothing Schedule,       !- Clothing Insulation Schedule Name
    AirVelocitySchedule,     !- Air Velocity Schedule Name
    ,                        !- Thermal Comfort Model 1 Type
    ,                        !- Thermal Comfort Model 2 Type
    ;                        !- Thermal Comfort Model 3 Type

  LIGHTS,
    GFNorth General lighting,!- Name
    GFNorth,                 !- Zone or ZoneList Name
    LBLLighting,             !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    2624.2,                  !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    .42,                     !- Fraction Radiant
    .18,                     !- Fraction Visible
    1,                       !- Fraction Replaceable
    ELECTRIC EQUIPMENT#GFServCore#GeneralLights;  !- End-Use Subcategory

  ELECTRICEQUIPMENT,
    GFNorth Equipment,       !- Name
    GFNorth,                 !- Zone or ZoneList Name
    LBLEquipment,            !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    1317.0,                  !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    .3,                      !- Fraction Radiant
    0,                       !- Fraction Lost
    ELECTRIC EQUIPMENT#GFNorth#05;  !- End-Use Subcategory

  ZoneINFILTRATION:DesignFlowRate,
    GFNorth Infiltration,    !- Name
    GFNorth,                 !- Zone or ZoneList Name
    On,                      !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    .048276,                 !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    0.2,                     !- Air Changes per Hour
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

! ========== GROUND FLOOR GFEast ==========

  PEOPLE,
    GFEast People,           !- Name
    GFEast,                  !- Zone or ZoneList Name
    LBLOccupancy,            !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    13.8,                    !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    .5,                      !- Fraction Radiant
    ,                        !- Sensible Heat Fraction
    Activity Schedule,       !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    ,                        !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    Clothing Schedule,       !- Clothing Insulation Schedule Name
    AirVelocitySchedule,     !- Air Velocity Schedule Name
    ,                        !- Thermal Comfort Model 1 Type
    ,                        !- Thermal Comfort Model 2 Type
    ;                        !- Thermal Comfort Model 3 Type

  LIGHTS,
    GFEast General lighting, !- Name
    GFEast,                  !- Zone or ZoneList Name
    LBLLighting,             !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    1649.9,                  !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    .42,                     !- Fraction Radiant
    .18,                     !- Fraction Visible
    1,                       !- Fraction Replaceable
    ELECTRIC EQUIPMENT#GFServCore#GeneralLights;  !- End-Use Subcategory

  ELECTRICEQUIPMENT,
    GFEast Equipment,        !- Name
    GFEast,                  !- Zone or ZoneList Name
    LBLEquipment,            !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    828.0,                   !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    .3,                      !- Fraction Radiant
    0,                       !- Fraction Lost
    ELECTRIC EQUIPMENT#GFEast#05;  !- End-Use Subcategory

  ZoneINFILTRATION:DesignFlowRate,
    GFEast Infiltration,     !- Name
    GFEast,                  !- Zone or ZoneList Name
    On,                      !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    .030351,                 !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    0.2,                     !- Air Changes per Hour
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

! ========== GROUND FLOOR GFSouth ==========

  PEOPLE,
    GFSouth People,          !- Name
    GFSouth,                 !- Zone or ZoneList Name
    LBLOccupancy,            !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    22.0,                    !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    .5,                      !- Fraction Radiant
    ,                        !- Sensible Heat Fraction
    Activity Schedule,       !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    ,                        !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    Clothing Schedule,       !- Clothing Insulation Schedule Name
    AirVelocitySchedule,     !- Air Velocity Schedule Name
    ,                        !- Thermal Comfort Model 1 Type
    ,                        !- Thermal Comfort Model 2 Type
    ;                        !- Thermal Comfort Model 3 Type

  LIGHTS,
    GFSouth General lighting,!- Name
    GFSouth,                 !- Zone or ZoneList Name
    LBLLighting,             !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    2624.2,                  !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    .42,                     !- Fraction Radiant
    .18,                     !- Fraction Visible
    1,                       !- Fraction Replaceable
    ELECTRIC EQUIPMENT#GFServCore#GeneralLights;  !- End-Use Subcategory

  ELECTRICEQUIPMENT,
    GFSouth Equipment,       !- Name
    GFSouth,                 !- Zone or ZoneList Name
    LBLEquipment,            !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    1317.0,                  !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    .3,                      !- Fraction Radiant
    0,                       !- Fraction Lost
    ELECTRIC EQUIPMENT#GFSouth#05;  !- End-Use Subcategory

  ZoneINFILTRATION:DesignFlowRate,
    GFSouth Infiltration,    !- Name
    GFSouth,                 !- Zone or ZoneList Name
    On,                      !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    .048276,                 !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    0.2,                     !- Air Changes per Hour
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

! ========== GROUND FLOOR GFWest ==========

  PEOPLE,
    GFWest People,           !- Name
    GFWest,                  !- Zone or ZoneList Name
    LBLOccupancy,            !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    13.8,                    !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    .5,                      !- Fraction Radiant
    ,                        !- Sensible Heat Fraction
    Activity Schedule,       !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    ,                        !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    Clothing Schedule,       !- Clothing Insulation Schedule Name
    AirVelocitySchedule,     !- Air Velocity Schedule Name
    ,                        !- Thermal Comfort Model 1 Type
    ,                        !- Thermal Comfort Model 2 Type
    ;                        !- Thermal Comfort Model 3 Type

  LIGHTS,
    GFWest General lighting, !- Name
    GFWest,                  !- Zone or ZoneList Name
    LBLLighting,             !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    1649.9,                  !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    .42,                     !- Fraction Radiant
    .18,                     !- Fraction Visible
    1,                       !- Fraction Replaceable
    ELECTRIC EQUIPMENT#GFServCore#GeneralLights;  !- End-Use Subcategory

  ELECTRICEQUIPMENT,
    GFWest Equipment,        !- Name
    GFWest,                  !- Zone or ZoneList Name
    LBLEquipment,            !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    828.0,                   !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    .3,                      !- Fraction Radiant
    0,                       !- Fraction Lost
    ELECTRIC EQUIPMENT#GFWest#05;  !- End-Use Subcategory

  ZoneINFILTRATION:DesignFlowRate,
    GFWest Infiltration,     !- Name
    GFWest,                  !- Zone or ZoneList Name
    On,                      !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    .030351,                 !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    0.2,                     !- Air Changes per Hour
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

! ========== GROUND FLOOR GFCore ==========

  PEOPLE,
    GFCore People,           !- Name
    GFCore,                  !- Zone or ZoneList Name
    LBLOccupancy,            !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    80.8,                    !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    .5,                      !- Fraction Radiant
    ,                        !- Sensible Heat Fraction
    Activity Schedule,       !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    ,                        !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    Clothing Schedule,       !- Clothing Insulation Schedule Name
    AirVelocitySchedule,     !- Air Velocity Schedule Name
    ,                        !- Thermal Comfort Model 1 Type
    ,                        !- Thermal Comfort Model 2 Type
    ;                        !- Thermal Comfort Model 3 Type

  LIGHTS,
    GFCore General lighting, !- Name
    GFCore,                  !- Zone or ZoneList Name
    LBLLighting,             !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    9664.4,                  !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    .42,                     !- Fraction Radiant
    .18,                     !- Fraction Visible
    1,                       !- Fraction Replaceable
    ELECTRIC EQUIPMENT#GFCore#GeneralLights;  !- End-Use Subcategory

  ELECTRICEQUIPMENT,
    GFCore Equipment,        !- Name
    GFCore,                  !- Zone or ZoneList Name
    LBLEquipment,            !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    4850.2,                  !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    .3,                      !- Fraction Radiant
    0,                       !- Fraction Lost
    ELECTRIC EQUIPMENT#GFCore#05;  !- End-Use Subcategory

  ZoneINFILTRATION:DesignFlowRate,
    GFCore Infiltration,     !- Name
    GFCore,                  !- Zone or ZoneList Name
    On,                      !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    .177776,                 !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    0.2,                     !- Air Changes per Hour
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

! ========== GROUND FLOOR GFServCore ==========

  PEOPLE,
    GFServCore People,       !- Name
    GFServCore,              !- Zone or ZoneList Name
    LBLOccupancy,            !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    0.0,                     !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    .5,                      !- Fraction Radiant
    ,                        !- Sensible Heat Fraction
    Activity Schedule,       !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    ,                        !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    Clothing Schedule,       !- Clothing Insulation Schedule Name
    AirVelocitySchedule,     !- Air Velocity Schedule Name
    ,                        !- Thermal Comfort Model 1 Type
    ,                        !- Thermal Comfort Model 2 Type
    ;                        !- Thermal Comfort Model 3 Type

  LIGHTS,
    GFServCore General lighting,  !- Name
    GFServCore,              !- Zone or ZoneList Name
    LBLLighting,             !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    3335.0,                  !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    .42,                     !- Fraction Radiant
    .18,                     !- Fraction Visible
    1,                       !- Fraction Replaceable
    ELECTRIC EQUIPMENT#GFServCore#GeneralLights;  !- End-Use Subcategory

  ELECTRICEQUIPMENT,
    GFServCore Equipment,    !- Name
    GFServCore,              !- Zone or ZoneList Name
    LBLEquipment,            !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    2401.2,                  !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    .3,                      !- Fraction Radiant
    0,                       !- Fraction Lost
    ELECTRIC EQUIPMENT#GFServCore#05;  !- End-Use Subcategory

  ZoneINFILTRATION:DesignFlowRate,
    GFServCore Infiltration, !- Name
    GFServCore,              !- Zone or ZoneList Name
    On,                      !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    .061348,                 !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    0.2,                     !- Air Changes per Hour
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

! ========== GROUND FLOOR RETURN PLENUM GFRPNorth ==========

  ZoneINFILTRATION:DesignFlowRate,
    GFRPNorth Infiltration,  !- Name
    GFRPNorth,               !- Zone or ZoneList Name
    On,                      !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    .022257,                 !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    0.2,                     !- Air Changes per Hour
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

! ========== GROUND FLOOR RETURN PLENUM GFRPEast ==========

  ZoneINFILTRATION:DesignFlowRate,
    GFRPEast Infiltration,   !- Name
    GFRPEast,                !- Zone or ZoneList Name
    On,                      !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    .013992,                 !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    0.2,                     !- Air Changes per Hour
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

! ========== GROUND FLOOR RETURN PLENUM GFRPSouth ==========

  ZoneINFILTRATION:DesignFlowRate,
    GFRPSouth Infiltration,  !- Name
    GFRPSouth,               !- Zone or ZoneList Name
    On,                      !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    .022257,                 !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    0.2,                     !- Air Changes per Hour
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

! ========== GROUND FLOOR RETURN PLENUM GFRPWest ==========

  ZoneINFILTRATION:DesignFlowRate,
    GFRPWest Infiltration,   !- Name
    GFRPWest,                !- Zone or ZoneList Name
    On,                      !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    .013992,                 !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    0.2,                     !- Air Changes per Hour
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

! ========== GROUND FLOOR RETURN PLENUM GFRPCore ==========

  ZoneINFILTRATION:DesignFlowRate,
    GFRPCore Infiltration,   !- Name
    GFRPCore,                !- Zone or ZoneList Name
    On,                      !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    .081958,                 !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    0.2,                     !- Air Changes per Hour
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

! ========== GROUND FLOOR RETURN PLENUM GFRPServCore ==========

  ZoneINFILTRATION:DesignFlowRate,
    GFRPServCore Infiltration,  !- Name
    GFRPServCore,            !- Zone or ZoneList Name
    On,                      !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    .028282,                 !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    0.2,                     !- Air Changes per Hour
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

! ========== MIDDLE FLOOR MFNorth ==========

  PEOPLE,
    MFNorth People,          !- Name
    MFNorth,                 !- Zone or ZoneList Name
    LBLOccupancy,            !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    22.0,                    !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    .5,                      !- Fraction Radiant
    ,                        !- Sensible Heat Fraction
    Activity Schedule,       !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    ,                        !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    Clothing Schedule,       !- Clothing Insulation Schedule Name
    AirVelocitySchedule,     !- Air Velocity Schedule Name
    ,                        !- Thermal Comfort Model 1 Type
    ,                        !- Thermal Comfort Model 2 Type
    ;                        !- Thermal Comfort Model 3 Type

  LIGHTS,
    MFNorth General lighting,!- Name
    MFNorth,                 !- Zone or ZoneList Name
    LBLLighting,             !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    2624.2,                  !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    .42,                     !- Fraction Radiant
    .18,                     !- Fraction Visible
    1,                       !- Fraction Replaceable
    ELECTRIC EQUIPMENT#MFNorth#GeneralLights;  !- End-Use Subcategory

  ELECTRICEQUIPMENT,
    MFNorth Equipment,       !- Name
    MFNorth,                 !- Zone or ZoneList Name
    LBLEquipment,            !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    1317.0,                  !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    .3,                      !- Fraction Radiant
    0,                       !- Fraction Lost
    ELECTRIC EQUIPMENT#MFNorth#05;  !- End-Use Subcategory

  ZoneINFILTRATION:DesignFlowRate,
    MFNorth Infiltration,    !- Name
    MFNorth,                 !- Zone or ZoneList Name
    On,                      !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    .048276,                 !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    0.2,                     !- Air Changes per Hour
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

! ========== MIDDLE FLOOR MFEast ==========

  PEOPLE,
    MFEast People,           !- Name
    MFEast,                  !- Zone or ZoneList Name
    LBLOccupancy,            !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    13.8,                    !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    .5,                      !- Fraction Radiant
    ,                        !- Sensible Heat Fraction
    Activity Schedule,       !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    ,                        !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    Clothing Schedule,       !- Clothing Insulation Schedule Name
    AirVelocitySchedule,     !- Air Velocity Schedule Name
    ,                        !- Thermal Comfort Model 1 Type
    ,                        !- Thermal Comfort Model 2 Type
    ;                        !- Thermal Comfort Model 3 Type

  LIGHTS,
    MFEast General lighting, !- Name
    MFEast,                  !- Zone or ZoneList Name
    LBLLighting,             !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    1649.9,                  !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    .42,                     !- Fraction Radiant
    .18,                     !- Fraction Visible
    1,                       !- Fraction Replaceable
    ELECTRIC EQUIPMENT#MFEast#GeneralLights;  !- End-Use Subcategory

  ELECTRICEQUIPMENT,
    MFEast Equipment,        !- Name
    MFEast,                  !- Zone or ZoneList Name
    LBLEquipment,            !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    828.0,                   !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    .3,                      !- Fraction Radiant
    0,                       !- Fraction Lost
    ELECTRIC EQUIPMENT#MFEast#05;  !- End-Use Subcategory

  ZoneINFILTRATION:DesignFlowRate,
    MFEast Infiltration,     !- Name
    MFEast,                  !- Zone or ZoneList Name
    On,                      !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    .030351,                 !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    0.2,                     !- Air Changes per Hour
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

! ========== MIDDLE FLOOR MFSouth ==========

  PEOPLE,
    MFSouth People,          !- Name
    MFSouth,                 !- Zone or ZoneList Name
    LBLOccupancy,            !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    22.0,                    !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    .5,                      !- Fraction Radiant
    ,                        !- Sensible Heat Fraction
    Activity Schedule,       !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    ,                        !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    Clothing Schedule,       !- Clothing Insulation Schedule Name
    AirVelocitySchedule,     !- Air Velocity Schedule Name
    ,                        !- Thermal Comfort Model 1 Type
    ,                        !- Thermal Comfort Model 2 Type
    ;                        !- Thermal Comfort Model 3 Type

  LIGHTS,
    MFSouth General lighting,!- Name
    MFSouth,                 !- Zone or ZoneList Name
    LBLLighting,             !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    2624.2,                  !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    .42,                     !- Fraction Radiant
    .18,                     !- Fraction Visible
    1,                       !- Fraction Replaceable
    ELECTRIC EQUIPMENT#MFSouth#GeneralLights;  !- End-Use Subcategory

  ELECTRICEQUIPMENT,
    MFSouth Equipment,       !- Name
    MFSouth,                 !- Zone or ZoneList Name
    LBLEquipment,            !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    1317.0,                  !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    .3,                      !- Fraction Radiant
    0,                       !- Fraction Lost
    ELECTRIC EQUIPMENT#MFSouth#05;  !- End-Use Subcategory

  ZoneINFILTRATION:DesignFlowRate,
    MFSouth Infiltration,    !- Name
    MFSouth,                 !- Zone or ZoneList Name
    On,                      !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    .048276,                 !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    0.2,                     !- Air Changes per Hour
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

! ========== MIDDLE FLOOR MFWest ==========

  PEOPLE,
    MFWest People,           !- Name
    MFWest,                  !- Zone or ZoneList Name
    LBLOccupancy,            !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    13.8,                    !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    .5,                      !- Fraction Radiant
    ,                        !- Sensible Heat Fraction
    Activity Schedule,       !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    ,                        !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    Clothing Schedule,       !- Clothing Insulation Schedule Name
    AirVelocitySchedule,     !- Air Velocity Schedule Name
    ,                        !- Thermal Comfort Model 1 Type
    ,                        !- Thermal Comfort Model 2 Type
    ;                        !- Thermal Comfort Model 3 Type

  LIGHTS,
    MFWest General lighting, !- Name
    MFWest,                  !- Zone or ZoneList Name
    LBLLighting,             !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    1649.9,                  !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    .42,                     !- Fraction Radiant
    .18,                     !- Fraction Visible
    1,                       !- Fraction Replaceable
    ELECTRIC EQUIPMENT#MFWest#GeneralLights;  !- End-Use Subcategory

  ELECTRICEQUIPMENT,
    MFWest Equipment,        !- Name
    MFWest,                  !- Zone or ZoneList Name
    LBLEquipment,            !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    828.0,                   !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    .3,                      !- Fraction Radiant
    0,                       !- Fraction Lost
    ELECTRIC EQUIPMENT#MFWest#05;  !- End-Use Subcategory

  ZoneINFILTRATION:DesignFlowRate,
    MFWest Infiltration,     !- Name
    MFWest,                  !- Zone or ZoneList Name
    On,                      !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    .030351,                 !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    0.2,                     !- Air Changes per Hour
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

! ========== MIDDLE FLOOR MFCore ==========

  PEOPLE,
    MFCore People,           !- Name
    MFCore,                  !- Zone or ZoneList Name
    LBLOccupancy,            !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    80.8,                    !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    .5,                      !- Fraction Radiant
    ,                        !- Sensible Heat Fraction
    Activity Schedule,       !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    ,                        !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    Clothing Schedule,       !- Clothing Insulation Schedule Name
    AirVelocitySchedule,     !- Air Velocity Schedule Name
    ,                        !- Thermal Comfort Model 1 Type
    ,                        !- Thermal Comfort Model 2 Type
    ;                        !- Thermal Comfort Model 3 Type

  LIGHTS,
    MFCore General lighting, !- Name
    MFCore,                  !- Zone or ZoneList Name
    LBLLighting,             !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    9664.4,                  !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    .42,                     !- Fraction Radiant
    .18,                     !- Fraction Visible
    1,                       !- Fraction Replaceable
    ELECTRIC EQUIPMENT#MFCore#GeneralLights;  !- End-Use Subcategory

  ELECTRICEQUIPMENT,
    MFCore Equipment,        !- Name
    MFCore,                  !- Zone or ZoneList Name
    LBLEquipment,            !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    4850.2,                  !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    .3,                      !- Fraction Radiant
    0,                       !- Fraction Lost
    ELECTRIC EQUIPMENT#MFCore#05;  !- End-Use Subcategory

  ZoneINFILTRATION:DesignFlowRate,
    MFCore Infiltration,     !- Name
    MFCore,                  !- Zone or ZoneList Name
    On,                      !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    .177776,                 !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    0.2,                     !- Air Changes per Hour
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

! ========== MIDDLE FLOOR MFServCore ==========

  PEOPLE,
    MFServCore People,       !- Name
    MFServCore,              !- Zone or ZoneList Name
    LBLOccupancy,            !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    0.0,                     !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    .5,                      !- Fraction Radiant
    ,                        !- Sensible Heat Fraction
    Activity Schedule,       !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    ,                        !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    Clothing Schedule,       !- Clothing Insulation Schedule Name
    AirVelocitySchedule,     !- Air Velocity Schedule Name
    ,                        !- Thermal Comfort Model 1 Type
    ,                        !- Thermal Comfort Model 2 Type
    ;                        !- Thermal Comfort Model 3 Type

  LIGHTS,
    MFServCore General lighting,  !- Name
    MFServCore,              !- Zone or ZoneList Name
    LBLLighting,             !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    3335.0,                  !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    .42,                     !- Fraction Radiant
    .18,                     !- Fraction Visible
    1,                       !- Fraction Replaceable
    ELECTRIC EQUIPMENT#MFServCore#GeneralLights;  !- End-Use Subcategory

  ELECTRICEQUIPMENT,
    MFServCore Equipment,    !- Name
    MFServCore,              !- Zone or ZoneList Name
    LBLEquipment,            !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    2401.2,                  !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    .3,                      !- Fraction Radiant
    0,                       !- Fraction Lost
    ELECTRIC EQUIPMENT#MFServCore#05;  !- End-Use Subcategory

  ZoneINFILTRATION:DesignFlowRate,
    MFServCore Infiltration, !- Name
    MFServCore,              !- Zone or ZoneList Name
    On,                      !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    .061348,                 !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    0.2,                     !- Air Changes per Hour
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

! ========== MIDDLE FLOOR RETURN PLENUM MFRPNorth ==========

  ZoneINFILTRATION:DesignFlowRate,
    MFRPNorth Infiltration,  !- Name
    MFRPNorth,               !- Zone or ZoneList Name
    On,                      !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    .022256,                 !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    0.2,                     !- Air Changes per Hour
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

! ========== MIDDLE FLOOR RETURN PLENUM MFRPEast ==========

  ZoneINFILTRATION:DesignFlowRate,
    MFRPEast Infiltration,   !- Name
    MFRPEast,                !- Zone or ZoneList Name
    On,                      !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    .013992,                 !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    0.2,                     !- Air Changes per Hour
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

! ========== MIDDLE FLOOR RETURN PLENUM MFRPSouth ==========

  ZoneINFILTRATION:DesignFlowRate,
    MFRPSouth Infiltration,  !- Name
    MFRPSouth,               !- Zone or ZoneList Name
    On,                      !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    .022256,                 !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    0.2,                     !- Air Changes per Hour
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

! ========== MIDDLE FLOOR RETURN PLENUM MFRPWest ==========

  ZoneINFILTRATION:DesignFlowRate,
    MFRPWest Infiltration,   !- Name
    MFRPWest,                !- Zone or ZoneList Name
    On,                      !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    .013992,                 !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    0.2,                     !- Air Changes per Hour
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

! ========== MIDDLE FLOOR RETURN PLENUM MFRPCore ==========

  ZoneINFILTRATION:DesignFlowRate,
    MFRPCore Infiltration,   !- Name
    MFRPCore,                !- Zone or ZoneList Name
    On,                      !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    .081958,                 !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    0.2,                     !- Air Changes per Hour
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

! ========== MIDDLE FLOOR RETURN PLENUM MFRPServCore ==========

  ZoneINFILTRATION:DesignFlowRate,
    MFRPServCore Infiltration,  !- Name
    MFRPServCore,            !- Zone or ZoneList Name
    On,                      !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    .028282,                 !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    0.2,                     !- Air Changes per Hour
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

! ========== TOP FLOOR TFNorth ==========

  PEOPLE,
    TFNorth People,          !- Name
    TFNorth,                 !- Zone or ZoneList Name
    LBLOccupancy,            !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    22.0,                    !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    .5,                      !- Fraction Radiant
    ,                        !- Sensible Heat Fraction
    Activity Schedule,       !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    ,                        !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    Clothing Schedule,       !- Clothing Insulation Schedule Name
    AirVelocitySchedule,     !- Air Velocity Schedule Name
    ,                        !- Thermal Comfort Model 1 Type
    ,                        !- Thermal Comfort Model 2 Type
    ;                        !- Thermal Comfort Model 3 Type

  LIGHTS,
    TFNorth General lighting,!- Name
    TFNorth,                 !- Zone or ZoneList Name
    LBLLighting,             !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    2624.2,                  !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    .42,                     !- Fraction Radiant
    .18,                     !- Fraction Visible
    1,                       !- Fraction Replaceable
    ELECTRIC EQUIPMENT#TFNorth#GeneralLights;  !- End-Use Subcategory

  ELECTRICEQUIPMENT,
    TFNorth Equipment,       !- Name
    TFNorth,                 !- Zone or ZoneList Name
    LBLEquipment,            !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    1317.0,                  !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    .3,                      !- Fraction Radiant
    0,                       !- Fraction Lost
    ELECTRIC EQUIPMENT#TFNorth#05;  !- End-Use Subcategory

  ZoneINFILTRATION:DesignFlowRate,
    TFNorth Infiltration,    !- Name
    TFNorth,                 !- Zone or ZoneList Name
    On,                      !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    .048276,                 !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    0.2,                     !- Air Changes per Hour
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

! ========== TOP FLOOR TFEast ==========

  PEOPLE,
    TFEast People,           !- Name
    TFEast,                  !- Zone or ZoneList Name
    LBLOccupancy,            !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    13.8,                    !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    .5,                      !- Fraction Radiant
    ,                        !- Sensible Heat Fraction
    Activity Schedule,       !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    ,                        !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    Clothing Schedule,       !- Clothing Insulation Schedule Name
    AirVelocitySchedule,     !- Air Velocity Schedule Name
    ,                        !- Thermal Comfort Model 1 Type
    ,                        !- Thermal Comfort Model 2 Type
    ;                        !- Thermal Comfort Model 3 Type

  LIGHTS,
    TFEast General lighting, !- Name
    TFEast,                  !- Zone or ZoneList Name
    LBLLighting,             !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    1649.9,                  !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    .42,                     !- Fraction Radiant
    .18,                     !- Fraction Visible
    1,                       !- Fraction Replaceable
    ELECTRIC EQUIPMENT#TFEast#GeneralLights;  !- End-Use Subcategory

  ELECTRICEQUIPMENT,
    TFEast Equipment,        !- Name
    TFEast,                  !- Zone or ZoneList Name
    LBLEquipment,            !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    828.0,                   !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    .3,                      !- Fraction Radiant
    0,                       !- Fraction Lost
    ELECTRIC EQUIPMENT#TFEast#05;  !- End-Use Subcategory

  ZoneINFILTRATION:DesignFlowRate,
    TFEast Infiltration,     !- Name
    TFEast,                  !- Zone or ZoneList Name
    On,                      !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    .030351,                 !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    0.2,                     !- Air Changes per Hour
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

! ========== TOP FLOOR TFSouth ==========

  PEOPLE,
    TFSouth People,          !- Name
    TFSouth,                 !- Zone or ZoneList Name
    LBLOccupancy,            !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    22.0,                    !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    .5,                      !- Fraction Radiant
    ,                        !- Sensible Heat Fraction
    Activity Schedule,       !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    ,                        !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    Clothing Schedule,       !- Clothing Insulation Schedule Name
    AirVelocitySchedule,     !- Air Velocity Schedule Name
    ,                        !- Thermal Comfort Model 1 Type
    ,                        !- Thermal Comfort Model 2 Type
    ;                        !- Thermal Comfort Model 3 Type

  LIGHTS,
    TFSouth General lighting,!- Name
    TFSouth,                 !- Zone or ZoneList Name
    LBLLighting,             !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    2624.2,                  !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    .42,                     !- Fraction Radiant
    .18,                     !- Fraction Visible
    1,                       !- Fraction Replaceable
    ELECTRIC EQUIPMENT#TFSouth#GeneralLights;  !- End-Use Subcategory

  ELECTRICEQUIPMENT,
    TFSouth Equipment,       !- Name
    TFSouth,                 !- Zone or ZoneList Name
    LBLEquipment,            !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    1317.0,                  !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    .3,                      !- Fraction Radiant
    0,                       !- Fraction Lost
    ELECTRIC EQUIPMENT#TFSouth#05;  !- End-Use Subcategory

  ZoneINFILTRATION:DesignFlowRate,
    TFSouth Infiltration,    !- Name
    TFSouth,                 !- Zone or ZoneList Name
    On,                      !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    .048276,                 !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    0.2,                     !- Air Changes per Hour
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

! ========== TOP FLOOR TFWest ==========

  PEOPLE,
    TFWest People,           !- Name
    TFWest,                  !- Zone or ZoneList Name
    LBLOccupancy,            !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    13.8,                    !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    .5,                      !- Fraction Radiant
    ,                        !- Sensible Heat Fraction
    Activity Schedule,       !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    ,                        !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    Clothing Schedule,       !- Clothing Insulation Schedule Name
    AirVelocitySchedule,     !- Air Velocity Schedule Name
    ,                        !- Thermal Comfort Model 1 Type
    ,                        !- Thermal Comfort Model 2 Type
    ;                        !- Thermal Comfort Model 3 Type

  LIGHTS,
    TFWest General lighting, !- Name
    TFWest,                  !- Zone or ZoneList Name
    LBLLighting,             !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    1649.9,                  !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    .42,                     !- Fraction Radiant
    .18,                     !- Fraction Visible
    1,                       !- Fraction Replaceable
    ELECTRIC EQUIPMENT#TFWest#GeneralLights;  !- End-Use Subcategory

  ELECTRICEQUIPMENT,
    TFWest Equipment,        !- Name
    TFWest,                  !- Zone or ZoneList Name
    LBLEquipment,            !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    828.0,                   !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    .3,                      !- Fraction Radiant
    0,                       !- Fraction Lost
    ELECTRIC EQUIPMENT#TFWest#05;  !- End-Use Subcategory

  ZoneINFILTRATION:DesignFlowRate,
    TFWest Infiltration,     !- Name
    TFWest,                  !- Zone or ZoneList Name
    On,                      !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    .030351,                 !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    0.2,                     !- Air Changes per Hour
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

! ========== TOP FLOOR TFCore ==========

  PEOPLE,
    TFCore People,           !- Name
    TFCore,                  !- Zone or ZoneList Name
    LBLOccupancy,            !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    80.8,                    !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    .5,                      !- Fraction Radiant
    ,                        !- Sensible Heat Fraction
    Activity Schedule,       !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    ,                        !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    Clothing Schedule,       !- Clothing Insulation Schedule Name
    AirVelocitySchedule,     !- Air Velocity Schedule Name
    ,                        !- Thermal Comfort Model 1 Type
    ,                        !- Thermal Comfort Model 2 Type
    ;                        !- Thermal Comfort Model 3 Type

  LIGHTS,
    TFCore General lighting, !- Name
    TFCore,                  !- Zone or ZoneList Name
    LBLLighting,             !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    9664.4,                  !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    .42,                     !- Fraction Radiant
    .18,                     !- Fraction Visible
    1,                       !- Fraction Replaceable
    ELECTRIC EQUIPMENT#TFCore#GeneralLights;  !- End-Use Subcategory

  ELECTRICEQUIPMENT,
    TFCore Equipment,        !- Name
    TFCore,                  !- Zone or ZoneList Name
    LBLEquipment,            !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    4850.2,                  !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    .3,                      !- Fraction Radiant
    0,                       !- Fraction Lost
    ELECTRIC EQUIPMENT#TFCore#05;  !- End-Use Subcategory

  ZoneINFILTRATION:DesignFlowRate,
    TFCore Infiltration,     !- Name
    TFCore,                  !- Zone or ZoneList Name
    On,                      !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    .177776,                 !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    0.2,                     !- Air Changes per Hour
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

! ========== TOP FLOOR TFServCore ==========

  PEOPLE,
    TFServCore People,       !- Name
    TFServCore,              !- Zone or ZoneList Name
    LBLOccupancy,            !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    0.0,                     !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    .5,                      !- Fraction Radiant
    ,                        !- Sensible Heat Fraction
    Activity Schedule,       !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    ,                        !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    Clothing Schedule,       !- Clothing Insulation Schedule Name
    AirVelocitySchedule,     !- Air Velocity Schedule Name
    ,                        !- Thermal Comfort Model 1 Type
    ,                        !- Thermal Comfort Model 2 Type
    ;                        !- Thermal Comfort Model 3 Type

  LIGHTS,
    TFServCore General lighting,  !- Name
    TFServCore,              !- Zone or ZoneList Name
    LBLLighting,             !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    3335.0,                  !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    .42,                     !- Fraction Radiant
    .18,                     !- Fraction Visible
    1,                       !- Fraction Replaceable
    ELECTRIC EQUIPMENT#TFServCore#GeneralLights;  !- End-Use Subcategory

  ELECTRICEQUIPMENT,
    TFServCore Equipment,    !- Name
    TFServCore,              !- Zone or ZoneList Name
    LBLEquipment,            !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    2401.2,                  !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    .3,                      !- Fraction Radiant
    0,                       !- Fraction Lost
    ELECTRIC EQUIPMENT#TFServCore#05;  !- End-Use Subcategory

  ZoneINFILTRATION:DesignFlowRate,
    TFServCore Infiltration, !- Name
    TFServCore,              !- Zone or ZoneList Name
    On,                      !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    .061348,                 !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    0.2,                     !- Air Changes per Hour
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

! ========== TOP FLOOR RETURN PLENUM TFRPNorth ==========

  ZoneINFILTRATION:DesignFlowRate,
    TFRPNorth Infiltration,  !- Name
    TFRPNorth,               !- Zone or ZoneList Name
    On,                      !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    .022256,                 !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    0.2,                     !- Air Changes per Hour
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

! ========== TOP FLOOR RETURN PLENUM TFRPEast ==========

  ZoneINFILTRATION:DesignFlowRate,
    TFRPEast Infiltration,   !- Name
    TFRPEast,                !- Zone or ZoneList Name
    On,                      !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    .013992,                 !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    0.2,                     !- Air Changes per Hour
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

! ========== TOP FLOOR RETURN PLENUM TFRPSouth ==========

  ZoneINFILTRATION:DesignFlowRate,
    TFRPSouth Infiltration,  !- Name
    TFRPSouth,               !- Zone or ZoneList Name
    On,                      !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    .022256,                 !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    0.2,                     !- Air Changes per Hour
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

! ========== TOP FLOOR RETURN PLENUM TFRPWest ==========

  ZoneINFILTRATION:DesignFlowRate,
    TFRPWest Infiltration,   !- Name
    TFRPWest,                !- Zone or ZoneList Name
    On,                      !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    .013992,                 !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    0.2,                     !- Air Changes per Hour
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

! ========== TOP FLOOR RETURN PLENUM TFRPCore ==========

  ZoneINFILTRATION:DesignFlowRate,
    TFRPCore Infiltration,   !- Name
    TFRPCore,                !- Zone or ZoneList Name
    On,                      !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    .081958,                 !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    0.2,                     !- Air Changes per Hour
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

! ========== TOP FLOOR RETURN PLENUM TFRPServCore ==========

  ZoneINFILTRATION:DesignFlowRate,
    TFRPServCore Infiltration,  !- Name
    TFRPServCore,            !- Zone or ZoneList Name
    On,                      !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    .028282,                 !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    0.2,                     !- Air Changes per Hour
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  InternalMass,
    GFSouth_InternalMass,    !- Name
    Light Furnishings,       !- Construction Name
    GFSouth,                 !- Zone Name
    109.718498230;           !- Surface Area {m2}

  InternalMass,
    GFNorth_InternalMass,    !- Name
    Light Furnishings,       !- Construction Name
    GFNorth,                 !- Zone Name
    109.718498230;           !- Surface Area {m2}

  InternalMass,
    MFSouth_InternalMass,    !- Name
    Light Furnishings,       !- Construction Name
    MFSouth,                 !- Zone Name
    109.718498230;           !- Surface Area {m2}

  InternalMass,
    MFNorth_InternalMass,    !- Name
    Light Furnishings,       !- Construction Name
    MFNorth,                 !- Zone Name
    109.718498230;           !- Surface Area {m2}

  InternalMass,
    TFSouth_InternalMass,    !- Name
    Light Furnishings,       !- Construction Name
    TFSouth,                 !- Zone Name
    109.718498230;           !- Surface Area {m2}

  InternalMass,
    TFNorth_InternalMass,    !- Name
    Light Furnishings,       !- Construction Name
    TFNorth,                 !- Zone Name
    109.718498230;           !- Surface Area {m2}

  InternalMass,
    GFWest_InternalMass,     !- Name
    Light Furnishings,       !- Construction Name
    GFWest,                  !- Zone Name
    68.965499878;            !- Surface Area {m2}

  InternalMass,
    GFEast_InternalMass,     !- Name
    Light Furnishings,       !- Construction Name
    GFEast,                  !- Zone Name
    68.965499878;            !- Surface Area {m2}

  InternalMass,
    MFWest_InternalMass,     !- Name
    Light Furnishings,       !- Construction Name
    MFWest,                  !- Zone Name
    68.965499878;            !- Surface Area {m2}

  InternalMass,
    MFEast_InternalMass,     !- Name
    Light Furnishings,       !- Construction Name
    MFEast,                  !- Zone Name
    68.965499878;            !- Surface Area {m2}

  InternalMass,
    TFEast_InternalMass,     !- Name
    Light Furnishings,       !- Construction Name
    TFEast,                  !- Zone Name
    68.965499878;            !- Surface Area {m2}

  InternalMass,
    TFWest_InternalMass,     !- Name
    Light Furnishings,       !- Construction Name
    TFWest,                  !- Zone Name
    68.965499878;            !- Surface Area {m2}

  InternalMass,
    GFCore_InternalMass,     !- Name
    Light Furnishings,       !- Construction Name
    GFCore,                  !- Zone Name
    404.035308838;           !- Surface Area {m2}

  InternalMass,
    MFCore_InternalMass,     !- Name
    Light Furnishings,       !- Construction Name
    MFCore,                  !- Zone Name
    404.035308838;           !- Surface Area {m2}

  InternalMass,
    TFCore_InternalMass,     !- Name
    Light Furnishings,       !- Construction Name
    TFCore,                  !- Zone Name
    404.035308838;           !- Surface Area {m2}

! Source: ASHRAE 2005 Handbook of Fundamentals included in EnergyPlus datasets.

  CONSTRUCTION,
    Light Furnishings,       !- Name
    G05 25mm wood;           !- Outside Layer

! Source: ASHRAE 2005 Handbook of Fundamentals included in EnergyPlus datasets.

  MATERIAL,
    G05 25mm wood,           !- Name
    MediumSmooth,            !- Roughness
    0.0254,                  !- Thickness {m}
    0.15,                    !- Conductivity {W/m-K}
    608.0,                   !- Density {kg/m3}
    1630.0,                  !- Specific Heat {J/kg-K}
    .9,                      !- Thermal Absorptance
    .75,                     !- Solar Absorptance
    .75;                     !- Visible Absorptance

! ============ SURFACES INPUT DATA ====================
!
! Whole-Building Overhead VAVR System EnergyPlus Input File
! Developed by the Center for the Built Environment, UC Berkeley, www.cbe.berkeley.edu
! and UCSD, (contact info??)
! and Taylor Engineering, www.taylor-engineering.com
!
! ========== CURRENT VERSION ==========
!
! Version: 007
! Revision Date: 1/26/2009
!
! ========== CHANGE HISTORY ==========
!
! Version: 007
! Revision Date: 1/26/2009
! Kwang: Added 12 supply plenum floors (concrete slab) and 18 return
!        plenum floors (hung ceiling).
!
! Version: 006
! Revision Date: 9/12/2008
! Kwang: Allowed to choose window shading on/off through Excel interface.
!
! Version: 005
! Revision Date: 8/25/2008
! Kwang: Allowed the window heights to be adjusted for different WWR.
!
! Version: 004
! Revision Date: 8/13/2008
! PT: Referenced new construction names for external wall and roof.
!
! Version: 003
! Revision Date: 8/8/2008
! PT: Changed WWR to 40% (baseline case).
!
! Version: 002
! Revision Date: 7/18/2008
! PT: Referenced new construction names.
!
! Version: 001
! Revision Date: 7/10/2008
! PT: File created by using OH file as template.
! PT: Added supply plenum surfaces.
! PT: Fixed (z-direction) vertices of all surfaces to account for supply plenums.
! PT: Referenced window shading control.
!
!
! ========== GROUND FLOOR SUPPLY PLENUM GFSPNorth ==========
! GroundFloorSupplyPlenum, GFSPNorth, Ground floor (Ground), Surface Area: 2362.83 ft2 (219.5145 m2)

  BuildingSurface:Detailed,
    GFSPNorth_Floor,         !- Name
    Floor,                   !- Surface Type
    GrdSlab_NSPerim,         !- Construction Name
    GFSPNorth,               !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    1,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    47.83200896,9.32761262,0,  !- X,Y,Z ==> Vertex 1 {m}
    4.86018814,9.32761262,0,  !- X,Y,Z ==> Vertex 2 {m}
    .2470778,13.94072296,0,  !- X,Y,Z ==> Vertex 3 {m}
    52.4451193,13.94072296,0;  !- X,Y,Z ==> Vertex 4 {m}

! GroundFloorSupplyPlenum, GFSPNorth, Ceiling (GFNorth), Surface Area: 2362.83 ft2 (219.5145 m2)

  BuildingSurface:Detailed,
    GFSPNorth_Ceiling,       !- Name
    Ceiling,                 !- Surface Type
    RaisedFlr_Reversed,      !- Construction Name
    GFSPNorth,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    GFNorth_Floor,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    4.86018814,9.32761262,.4059044732,  !- X,Y,Z ==> Vertex 1 {m}
    47.83200896,9.32761262,.4059044732,  !- X,Y,Z ==> Vertex 2 {m}
    52.4451193,13.94072296,.4059044732,  !- X,Y,Z ==> Vertex 3 {m}
    .2470778,13.94072296,.4059044732;  !- X,Y,Z ==> Vertex 4 {m}

! GroundFloorSupplyPlenum, GFSPNorth, North Wall - 0.0? Surface Area: 227.56 ft2 (21.152 m2)

  BuildingSurface:Detailed,
    GFSPNorth_Wall_N,        !- Name
    Wall,                    !- Surface Type
    ExtWall_Sac,             !- Construction Name
    GFSPNorth,               !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    .5,                      !- View Factor to Ground
    4,                       !- Number of Vertices
    52.4451193025,13.9407229641,0,  !- X,Y,Z ==> Vertex 1 {m}
    .247077795,13.9407229641,0,  !- X,Y,Z ==> Vertex 2 {m}
    .247077795,13.9407229641,.4059044732,  !- X,Y,Z ==> Vertex 3 {m}
    52.4451193025,13.9407229641,.4059044732;  !- X,Y,Z ==> Vertex 4 {m}

! GroundFloorSupplyPlenum, GFSPNorth, South Wall (GFSPCore), Surface Area: 187.64 ft2 (17.4414 m2)

  BuildingSurface:Detailed,
    GFSPNorth_Wall_S,        !- Name
    Wall,                    !- Surface Type
    IntPartition_LW,         !- Construction Name
    GFSPNorth,               !- Zone Name
    Zone,                    !- Outside Boundary Condition
    GFSPCore,                !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    4.86018814,9.32761262,0,  !- X,Y,Z ==> Vertex 1 {m}
    47.83200896,9.32761262,0,  !- X,Y,Z ==> Vertex 2 {m}
    47.83200896,9.32761262,.40590447,  !- X,Y,Z ==> Vertex 3 {m}
    4.86018814,9.32761262,.40590447;  !- X,Y,Z ==> Vertex 4 {m}

! ========== GROUND FLOOR SUPPLY PLENUM GFSPEast ==========
! GroundFloorSupplyPlenum, GFSPEast, Ground floor (Ground), Surface Area: 1485.48 ft2 (138.0060 m2)

  BuildingSurface:Detailed,
    GFSPEast_Floor,          !- Name
    Floor,                   !- Surface Type
    GrdSlab_EWPerim,         !- Construction Name
    GFSPEast,                !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    1,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    52.4451193,-20.58843267,0,  !- X,Y,Z ==> Vertex 1 {m}
    47.83200896,-15.97532233,0,  !- X,Y,Z ==> Vertex 2 {m}
    47.83200896,9.32761262,0,  !- X,Y,Z ==> Vertex 3 {m}
    52.4451193,13.94072296,0;  !- X,Y,Z ==> Vertex 4 {m}

! GroundFloorSupplyPlenum, GFSPEast, Ceiling (GFEast), Surface Area: 1485.48 ft2 (138.0060 m2)

  BuildingSurface:Detailed,
    GFSPEast_Ceiling,        !- Name
    Ceiling,                 !- Surface Type
    RaisedFlr_Reversed,      !- Construction Name
    GFSPEast,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    GFEast_Floor,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    52.4451193,-20.58843267,.4059044732,  !- X,Y,Z ==> Vertex 1 {m}
    52.4451193,13.94072296,.4059044732,  !- X,Y,Z ==> Vertex 2 {m}
    47.83200896,9.32761262,.4059044732,  !- X,Y,Z ==> Vertex 3 {m}
    47.83200896,-15.97532233,.4059044732;  !- X,Y,Z ==> Vertex 4 {m}

! GroundFloorSupplyPlenum, GFSPEast, North Wall (GFSPNorth), Surface Area: 28.230 ft2 (2.6240 m2)

  BuildingSurface:Detailed,
    GFSPEast_Wall_N,         !- Name
    Wall,                    !- Surface Type
    IntPartition_LW,         !- Construction Name
    GFSPEast,                !- Zone Name
    Zone,                    !- Outside Boundary Condition
    GFSPNorth,               !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    52.4451193047,13.9407229663,0,  !- X,Y,Z ==> Vertex 1 {m}
    47.8320089567,9.3276126167,0,  !- X,Y,Z ==> Vertex 2 {m}
    47.8320089567,9.3276126167,.40590447,  !- X,Y,Z ==> Vertex 3 {m}
    52.4451193047,13.9407229663,.40590447;  !- X,Y,Z ==> Vertex 4 {m}

! GroundFloorSupplyPlenum, GFSPEast, East Wall - 90.0? Surface Area: 150.413 ft2 (13.981 m2)

  BuildingSurface:Detailed,
    GFSPEast_Wall_E,         !- Name
    Wall,                    !- Surface Type
    ExtWall_Sac,             !- Construction Name
    GFSPEast,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    .5,                      !- View Factor to Ground
    4,                       !- Number of Vertices
    52.4451193025,-20.5884326714,0,  !- X,Y,Z ==> Vertex 1 {m}
    52.4451193025,13.9407229641,0,  !- X,Y,Z ==> Vertex 2 {m}
    52.4451193025,13.9407229641,.4059044732,  !- X,Y,Z ==> Vertex 3 {m}
    52.4451193025,-20.5884326714,.4059044732;  !- X,Y,Z ==> Vertex 4 {m}

! GroundFloorSupplyPlenum, GFSPEast, South Wall (GFSPSouth), Surface Area: 28.230 ft2 (2.6240 m2)

  BuildingSurface:Detailed,
    GFSPEast_Wall_S,         !- Name
    Wall,                    !- Surface Type
    IntPartition_LW,         !- Construction Name
    GFSPEast,                !- Zone Name
    Zone,                    !- Outside Boundary Condition
    GFSPSouth,               !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    47.8320089619,-15.9753223319,0,  !- X,Y,Z ==> Vertex 1 {m}
    52.4451193042,-20.5884326731,0,  !- X,Y,Z ==> Vertex 2 {m}
    52.4451193042,-20.5884326731,.40590447,  !- X,Y,Z ==> Vertex 3 {m}
    47.8320089619,-15.9753223319,.40590447;  !- X,Y,Z ==> Vertex 4 {m}

! GroundFloorSupplyPlenum, GFSPEast, West Wall (GFSPCore), Surface Area: 110.488 ft2 (10.2699 m2)

  BuildingSurface:Detailed,
    GFSPEast_Wall_W,         !- Name
    Wall,                    !- Surface Type
    IntPartition_LW,         !- Construction Name
    GFSPEast,                !- Zone Name
    Zone,                    !- Outside Boundary Condition
    GFSPCore,                !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    47.83200896,9.32761262,0,  !- X,Y,Z ==> Vertex 1 {m}
    47.83200896,-15.97532233,0,  !- X,Y,Z ==> Vertex 2 {m}
    47.83200896,-15.97532233,.40590447,  !- X,Y,Z ==> Vertex 3 {m}
    47.83200896,9.32761262,.40590447;  !- X,Y,Z ==> Vertex 4 {m}

! ========== GROUND FLOOR SUPPLY PLENUM GFSPSouth ==========
! GroundFloorSupplyPlenum, GFSPSouth, Ground floor (Ground), Surface Area: 2362.83 ft2 (219.5145 m2)

  BuildingSurface:Detailed,
    GFSPSouth_Floor,         !- Name
    Floor,                   !- Surface Type
    GrdSlab_NSPerim,         !- Construction Name
    GFSPSouth,               !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    1,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    52.4451193,-20.58843267,0,  !- X,Y,Z ==> Vertex 1 {m}
    .2470778,-20.58843267,0,  !- X,Y,Z ==> Vertex 2 {m}
    4.86018814,-15.97532233,0,  !- X,Y,Z ==> Vertex 3 {m}
    47.83200896,-15.97532233,0;  !- X,Y,Z ==> Vertex 4 {m}

! GroundFloorSupplyPlenum, GFSPSouth, Ceiling (GFSouth), Surface Area: 2362.83 ft2 (219.5145 m2)

  BuildingSurface:Detailed,
    GFSPSouth_Ceiling,       !- Name
    Ceiling,                 !- Surface Type
    RaisedFlr_Reversed,      !- Construction Name
    GFSPSouth,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    GFSouth_Floor,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    .2470778,-20.58843267,.4059044732,  !- X,Y,Z ==> Vertex 1 {m}
    52.4451193,-20.58843267,.4059044732,  !- X,Y,Z ==> Vertex 2 {m}
    47.83200896,-15.97532233,.4059044732,  !- X,Y,Z ==> Vertex 3 {m}
    4.86018814,-15.97532233,.4059044732;  !- X,Y,Z ==> Vertex 4 {m}

! GroundFloorSupplyPlenum, GFSPSouth, North Wall (GFSPCore), Surface Area: 187.64 ft2 (17.4414 m2)

  BuildingSurface:Detailed,
    GFSPSouth_Wall_N,        !- Name
    Wall,                    !- Surface Type
    IntPartition_LW,         !- Construction Name
    GFSPSouth,               !- Zone Name
    Zone,                    !- Outside Boundary Condition
    GFSPCore,                !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    47.83200896,-15.97532233,0,  !- X,Y,Z ==> Vertex 1 {m}
    4.86018814,-15.97532233,0,  !- X,Y,Z ==> Vertex 2 {m}
    4.86018814,-15.97532233,.40590447,  !- X,Y,Z ==> Vertex 3 {m}
    47.83200896,-15.97532233,.40590447;  !- X,Y,Z ==> Vertex 4 {m}

! GroundFloorSupplyPlenum, GFSPSouth, South Wall - 180.0? Surface Area: 227.56 ft2 (21.152 m2)

  BuildingSurface:Detailed,
    GFSPSouth_Wall_S,        !- Name
    Wall,                    !- Surface Type
    ExtWall_Sac,             !- Construction Name
    GFSPSouth,               !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    .5,                      !- View Factor to Ground
    4,                       !- Number of Vertices
    .247077795,-20.5884326714,0,  !- X,Y,Z ==> Vertex 1 {m}
    52.4451193025,-20.5884326714,0,  !- X,Y,Z ==> Vertex 2 {m}
    52.4451193025,-20.5884326714,.4059044732,  !- X,Y,Z ==> Vertex 3 {m}
    .247077795,-20.5884326714,.4059044732;  !- X,Y,Z ==> Vertex 4 {m}

! ========== GROUND FLOOR SUPPLY PLENUM GFSPWest ==========
! GroundFloorSupplyPlenum, GFSPWest, Ground floor (Ground), Surface Area: 1485.48 ft2 (138.0060 m2)

  BuildingSurface:Detailed,
    GFSPWest_Floor,          !- Name
    Floor,                   !- Surface Type
    GrdSlab_EWPerim,         !- Construction Name
    GFSPWest,                !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    1,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    .2470778,-20.58843267,0,  !- X,Y,Z ==> Vertex 1 {m}
    .2470778,13.94072296,0,  !- X,Y,Z ==> Vertex 2 {m}
    4.86018814,9.32761262,0,  !- X,Y,Z ==> Vertex 3 {m}
    4.86018814,-15.97532233,0;  !- X,Y,Z ==> Vertex 4 {m}

! GroundFloorSupplyPlenum, GFSPWest, Ceiling (GFWest), Surface Area: 1485.48 ft2 (138.0060 m2)

  BuildingSurface:Detailed,
    GFSPWest_Ceiling,        !- Name
    Ceiling,                 !- Surface Type
    RaisedFlr_Reversed,      !- Construction Name
    GFSPWest,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    GFWest_Floor,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    .2470778,-20.58843267,.4059044732,  !- X,Y,Z ==> Vertex 1 {m}
    4.86018814,-15.97532233,.4059044732,  !- X,Y,Z ==> Vertex 2 {m}
    4.86018814,9.32761262,.4059044732,  !- X,Y,Z ==> Vertex 3 {m}
    .2470778,13.94072296,.4059044732;  !- X,Y,Z ==> Vertex 4 {m}

! GroundFloorSupplyPlenum, GFSPWest, North Wall (GFSPNorth), Surface Area: 28.230 ft2 (2.6240 m2)

  BuildingSurface:Detailed,
    GFSPWest_Wall_N,         !- Name
    Wall,                    !- Surface Type
    IntPartition_LW,         !- Construction Name
    GFSPWest,                !- Zone Name
    Zone,                    !- Outside Boundary Condition
    GFSPNorth,               !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    4.8601881423,9.3276126177,0,  !- X,Y,Z ==> Vertex 1 {m}
    .2470777931,13.940722966,0,  !- X,Y,Z ==> Vertex 2 {m}
    .2470777931,13.940722966,.40590447,  !- X,Y,Z ==> Vertex 3 {m}
    4.8601881423,9.3276126177,.40590447;  !- X,Y,Z ==> Vertex 4 {m}

! GroundFloorSupplyPlenum, GFSPWest, East Wall (GFSPCore), Surface Area: 110.488 ft2 (10.2699 m2)

  BuildingSurface:Detailed,
    GFSPWest_Wall_E,         !- Name
    Wall,                    !- Surface Type
    IntPartition_LW,         !- Construction Name
    GFSPWest,                !- Zone Name
    Zone,                    !- Outside Boundary Condition
    GFSPCore,                !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    4.86018814,-15.97532233,0,  !- X,Y,Z ==> Vertex 1 {m}
    4.86018814,9.32761262,0,  !- X,Y,Z ==> Vertex 2 {m}
    4.86018814,9.32761262,.40590447,  !- X,Y,Z ==> Vertex 3 {m}
    4.86018814,-15.97532233,.40590447;  !- X,Y,Z ==> Vertex 4 {m}

! GroundFloorSupplyPlenum, GFSPWest, South Wall (GFSPSouth), Surface Area: 28.230 ft2 (2.6240 m2)

  BuildingSurface:Detailed,
    GFSPWest_Wall_S,         !- Name
    Wall,                    !- Surface Type
    IntPartition_LW,         !- Construction Name
    GFSPWest,                !- Zone Name
    Zone,                    !- Outside Boundary Condition
    GFSPSouth,               !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    .2470777922,-20.5884326743,0,  !- X,Y,Z ==> Vertex 1 {m}
    4.8601881427,-15.9753223272,0,  !- X,Y,Z ==> Vertex 2 {m}
    4.8601881427,-15.9753223272,.40590447,  !- X,Y,Z ==> Vertex 3 {m}
    .2470777922,-20.5884326743,.40590447;  !- X,Y,Z ==> Vertex 4 {m}

! GroundFloorSupplyPlenum, GFSPWest, West Wall - 270.0? Surface Area: 150.413 ft2 (13.981 m2)

  BuildingSurface:Detailed,
    GFSPWest_Wall_W,         !- Name
    Wall,                    !- Surface Type
    ExtWall_Sac,             !- Construction Name
    GFSPWest,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    .5,                      !- View Factor to Ground
    4,                       !- Number of Vertices
    .247077795,13.9407229641,0,  !- X,Y,Z ==> Vertex 1 {m}
    .247077795,-20.5884326714,0,  !- X,Y,Z ==> Vertex 2 {m}
    .247077795,-20.5884326714,.4059044732,  !- X,Y,Z ==> Vertex 3 {m}
    .247077795,13.9407229641,.4059044732;  !- X,Y,Z ==> Vertex 4 {m}

! ========== GROUND FLOOR SUPPLY PLENUM GFSPCore ==========
! GroundFloorSupplyPlenum, GFSPCore, Ground floor (Ground), Surface Area: 4350.565 ft2 (404.2985 m2)

  BuildingSurface:Detailed,
    GFSPCore_Floor1,         !- Name
    Floor,                   !- Surface Type
    GrdSlab_Core,            !- Construction Name
    GFSPCore,                !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    1,                       !- View Factor to Ground
    8,                       !- Number of Vertices
    47.83200896,-15.97532233,0,  !- X,Y,Z ==> Vertex 1 {m}
    4.86018814,-15.97532233,0,  !- X,Y,Z ==> Vertex 2 {m}
    4.86018814,-3.32265445,0,  !- X,Y,Z ==> Vertex 3 {m}
    15.97606843,-3.32265445,0,  !- X,Y,Z ==> Vertex 4 {m}
    15.97606843,-10.045924,0,  !- X,Y,Z ==> Vertex 5 {m}
    36.71147037,-10.045924,0,  !- X,Y,Z ==> Vertex 6 {m}
    36.71147037,-3.32265445,0,  !- X,Y,Z ==> Vertex 7 {m}
    47.83200896,-3.32265445,0;  !- X,Y,Z ==> Vertex 8 {m}

! GroundFloorSupplyPlenum, GFSPCore, Ground floor (Ground), Surface Area: 4350.565 ft2 (404.2985 m2)

  BuildingSurface:Detailed,
    GFSPCore_Floor2,         !- Name
    Floor,                   !- Surface Type
    GrdSlab_Core,            !- Construction Name
    GFSPCore,                !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    1,                       !- View Factor to Ground
    8,                       !- Number of Vertices
    47.83200896,-3.32265445,0,  !- X,Y,Z ==> Vertex 1 {m}
    36.71147037,-3.32265445,0,  !- X,Y,Z ==> Vertex 2 {m}
    36.71147037,3.4004151,0,  !- X,Y,Z ==> Vertex 3 {m}
    15.97606843,3.4004151,0,  !- X,Y,Z ==> Vertex 4 {m}
    15.97606843,-3.32265445,0,  !- X,Y,Z ==> Vertex 5 {m}
    4.86018814,-3.32265445,0,  !- X,Y,Z ==> Vertex 6 {m}
    4.86018814,9.32761262,0,  !- X,Y,Z ==> Vertex 7 {m}
    47.83200896,9.32761262,0;  !- X,Y,Z ==> Vertex 8 {m}

! GroundFloorSupplyPlenum, GFSPCore, Ceiling (GFCore), Surface Area: 4350.565 ft2 (404.2985 m2)

  BuildingSurface:Detailed,
    GFSPCore_Ceiling1,       !- Name
    Ceiling,                 !- Surface Type
    RaisedFlr_Reversed,      !- Construction Name
    GFSPCore,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    GFCore_Floor1,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    8,                       !- Number of Vertices
    4.86018814,-15.97532233,.4059044732,  !- X,Y,Z ==> Vertex 1 {m}
    47.83200896,-15.97532233,.4059044732,  !- X,Y,Z ==> Vertex 2 {m}
    47.83200896,-3.32265445,.4059044732,  !- X,Y,Z ==> Vertex 3 {m}
    36.71147037,-3.32265445,.4059044732,  !- X,Y,Z ==> Vertex 4 {m}
    36.71147037,-10.045924,.4059044732,  !- X,Y,Z ==> Vertex 5 {m}
    15.97606843,-10.045924,.4059044732,  !- X,Y,Z ==> Vertex 6 {m}
    15.97606843,-3.32265445,.4059044732,  !- X,Y,Z ==> Vertex 7 {m}
    4.86018814,-3.32265445,.4059044732;  !- X,Y,Z ==> Vertex 8 {m}

! GroundFloorSupplyPlenum, GFSPCore, Ceiling (GFCore), Surface Area: 4350.565 ft2 (404.2985 m2)

  BuildingSurface:Detailed,
    GFSPCore_Ceiling2,       !- Name
    Ceiling,                 !- Surface Type
    RaisedFlr_Reversed,      !- Construction Name
    GFSPCore,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    GFCore_Floor2,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    8,                       !- Number of Vertices
    4.86018814,-3.32265445,.4059044732,  !- X,Y,Z ==> Vertex 1 {m}
    15.97606843,-3.32265445,.4059044732,  !- X,Y,Z ==> Vertex 2 {m}
    15.97606843,3.4004151,.4059044732,  !- X,Y,Z ==> Vertex 3 {m}
    36.71147037,3.4004151,.4059044732,  !- X,Y,Z ==> Vertex 4 {m}
    36.71147037,-3.32265445,.4059044732,  !- X,Y,Z ==> Vertex 5 {m}
    47.83200896,-3.32265445,.4059044732,  !- X,Y,Z ==> Vertex 6 {m}
    47.83200896,9.32761262,.4059044732,  !- X,Y,Z ==> Vertex 7 {m}
    4.86018814,9.32761262,.4059044732;  !- X,Y,Z ==> Vertex 8 {m}

! ========== GROUND FLOOR SUPPLY PLENUM GFSPServCore ==========
! GroundFloorSupplyPlenum, GFSPServCore, Ground floor (Ground), Surface Area: 3002.61 ft2 (278.9520 m2)

  BuildingSurface:Detailed,
    GFSPServCore_Floor,      !- Name
    Floor,                   !- Surface Type
    GrdSlab_Core,            !- Construction Name
    GFSPServCore,            !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    1,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    36.7134703719,-10.0479239958,0,  !- X,Y,Z ==> Vertex 1 {m}
    15.9740684331,-10.0479239958,0,  !- X,Y,Z ==> Vertex 2 {m}
    15.9740684331,3.4024150996,0,  !- X,Y,Z ==> Vertex 3 {m}
    36.7134703719,3.4024150996,0;  !- X,Y,Z ==> Vertex 4 {m}

! GroundFloorSupplyPlenum, GFSPServCore, Ceiling (GFServCore), Surface Area: 3002.61 ft2 (278.9520 m2)

  BuildingSurface:Detailed,
    GFSPServCore_Ceiling,    !- Name
    Ceiling,                 !- Surface Type
    RaisedFlr_Reversed,      !- Construction Name
    GFSPServCore,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    GFServCore_Floor,        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    15.97406843,-10.047924,.4059044732,  !- X,Y,Z ==> Vertex 1 {m}
    36.71347037,-10.047924,.4059044732,  !- X,Y,Z ==> Vertex 2 {m}
    36.71347037,3.4024151,.4059044732,  !- X,Y,Z ==> Vertex 3 {m}
    15.97406843,3.4024151,.4059044732;  !- X,Y,Z ==> Vertex 4 {m}

! GroundFloorSupplyPlenum, GFSPServCore, North Wall (GFSPCore), Surface Area: 90.561 ft2 (8.4177 m2)

  BuildingSurface:Detailed,
    GFSPServCore_Wall_N,     !- Name
    Wall,                    !- Surface Type
    IntPartition_LW,         !- Construction Name
    GFSPServCore,            !- Zone Name
    Zone,                    !- Outside Boundary Condition
    GFSPCore,                !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    36.71347037,3.4024150996,0,  !- X,Y,Z ==> Vertex 1 {m}
    15.97406843,3.4024150996,0,  !- X,Y,Z ==> Vertex 2 {m}
    15.97406843,3.4024150996,.40590447,  !- X,Y,Z ==> Vertex 3 {m}
    36.71347037,3.4024150996,.40590447;  !- X,Y,Z ==> Vertex 4 {m}

! GroundFloorSupplyPlenum, GFSPServCore, East Wall (GFSPCore), Surface Area: 58.732 ft2 (5.4592 m2)

  BuildingSurface:Detailed,
    GFSPServCore_Wall_E,     !- Name
    Wall,                    !- Surface Type
    IntPartition_LW,         !- Construction Name
    GFSPServCore,            !- Zone Name
    Zone,                    !- Outside Boundary Condition
    GFSPCore,                !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    36.7134703719,-10.047924,0,  !- X,Y,Z ==> Vertex 1 {m}
    36.7134703719,3.4024151,0,  !- X,Y,Z ==> Vertex 2 {m}
    36.7134703719,3.4024151,.40590447,  !- X,Y,Z ==> Vertex 3 {m}
    36.7134703719,-10.047924,.40590447;  !- X,Y,Z ==> Vertex 4 {m}

! GroundFloorSupplyPlenum, GFSPServCore, South Wall (GFSPCore), Surface Area: 90.561 ft2 (8.4177 m2)

  BuildingSurface:Detailed,
    GFSPServCore_Wall_S,     !- Name
    Wall,                    !- Surface Type
    IntPartition_LW,         !- Construction Name
    GFSPServCore,            !- Zone Name
    Zone,                    !- Outside Boundary Condition
    GFSPCore,                !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    15.97406843,-10.0479239958,0,  !- X,Y,Z ==> Vertex 1 {m}
    36.71347037,-10.0479239958,0,  !- X,Y,Z ==> Vertex 2 {m}
    36.71347037,-10.0479239958,.40590447,  !- X,Y,Z ==> Vertex 3 {m}
    15.97406843,-10.0479239958,.40590447;  !- X,Y,Z ==> Vertex 4 {m}

! GroundFloorSupplyPlenum, GFSPServCore, West Wall (GFSPCore), Surface Area: 58.732 ft2 (5.4592 m2)

  BuildingSurface:Detailed,
    GFSPServCore_Wall_W,     !- Name
    Wall,                    !- Surface Type
    IntPartition_LW,         !- Construction Name
    GFSPServCore,            !- Zone Name
    Zone,                    !- Outside Boundary Condition
    GFSPCore,                !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    15.9740684331,3.4024151,0,  !- X,Y,Z ==> Vertex 1 {m}
    15.9740684331,-10.047924,0,  !- X,Y,Z ==> Vertex 2 {m}
    15.9740684331,-10.047924,.40590447,  !- X,Y,Z ==> Vertex 3 {m}
    15.9740684331,3.4024151,.40590447;  !- X,Y,Z ==> Vertex 4 {m}

! ========== GROUND FLOOR GFNorth ==========
! GroundFloor, GFNorth, Floor (GFSPNorth), Surface Area: 2362.83 ft2 (219.5145 m2)

  BuildingSurface:Detailed,
    GFNorth_Floor,           !- Name
    Floor,                   !- Surface Type
    RaisedFlr,               !- Construction Name
    GFNorth,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    GFSPNorth_Ceiling,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    1,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    47.83200896,9.32761262,.40590447,  !- X,Y,Z ==> Vertex 1 {m}
    4.86018814,9.32761262,.40590447,  !- X,Y,Z ==> Vertex 2 {m}
    .2470778,13.94072296,.40590447,  !- X,Y,Z ==> Vertex 3 {m}
    52.4451193,13.94072296,.40590447;  !- X,Y,Z ==> Vertex 4 {m}

! GroundFloor, GFNorth, Ceiling (GFRPNorth), Surface Area: 2362.83 ft2 (219.5145 m2)

  BuildingSurface:Detailed,
    GFNorth_Ceiling,         !- Name
    Ceiling,                 !- Surface Type
    HungClg,                 !- Construction Name
    GFNorth,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    GFRPNorth_Floor,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    4.86018814,9.32761262,3.3624,  !- X,Y,Z ==> Vertex 1 {m}
    47.83200896,9.32761262,3.3624,  !- X,Y,Z ==> Vertex 2 {m}
    52.4451193,13.94072296,3.3624,  !- X,Y,Z ==> Vertex 3 {m}
    .2470778,13.94072296,3.3624;  !- X,Y,Z ==> Vertex 4 {m}

! GroundFloor, GFNorth, North Wall - 0.0? Surface Area: 1541.28 ft2 (143.263 m2)

  BuildingSurface:Detailed,
    GFNorth_Wall_N,          !- Name
    Wall,                    !- Surface Type
    ExtWall_Sac,             !- Construction Name
    GFNorth,                 !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    .5,                      !- View Factor to Ground
    4,                       !- Number of Vertices
    52.4451193025,13.9407229641,.40590447,  !- X,Y,Z ==> Vertex 1 {m}
    .247077795,13.9407229641,.40590447,  !- X,Y,Z ==> Vertex 2 {m}
    .247077795,13.9407229641,3.3624,  !- X,Y,Z ==> Vertex 3 {m}
    52.4451193025,13.9407229641,3.3624;  !- X,Y,Z ==> Vertex 4 {m}

! Window, 647.10ft2

  FenestrationSurface:Detailed,
    GFNorth_Win_N,           !- Name
    Window,                  !- Surface Type
    SF_N,                    !- Construction Name
    GFNorth_Wall_N,          !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    .5,                      !- View Factor to Ground
    ALWAYSOFF,               !- Shading Control Name
    Al No Break,             !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    52.3901193,13.9407229641,0.7,  !- X,Y,Z ==> Vertex 1 {m}
    .3020778,13.9407229641,0.7,  !- X,Y,Z ==> Vertex 2 {m}
    .3020778,13.9407229641,2.1550,  !- X,Y,Z ==> Vertex 3 {m}
    52.3901193,13.9407229641,2.1550;  !- X,Y,Z ==> Vertex 4 {m}

! GroundFloor, GFNorth, South Wall (GFCore), Surface Area: 1268.200 ft2 (117.8803 m2)

  BuildingSurface:Detailed,
    GFNorth_Wall_S,          !- Name
    Wall,                    !- Surface Type
    IntPartition_LW,         !- Construction Name
    GFNorth,                 !- Zone Name
    Zone,                    !- Outside Boundary Condition
    GFCore,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    4.86018814,9.32761262,.40590447,  !- X,Y,Z ==> Vertex 1 {m}
    47.83200896,9.32761262,.40590447,  !- X,Y,Z ==> Vertex 2 {m}
    47.83200896,9.32761262,3.3624,  !- X,Y,Z ==> Vertex 3 {m}
    4.86018814,9.32761262,3.3624;  !- X,Y,Z ==> Vertex 4 {m}

! ========== GROUND FLOOR GFEast ==========
! GroundFloor, GFEast, Floor (GFSPEast), Surface Area: 1485.48 ft2 (138.0060 m2)

  BuildingSurface:Detailed,
    GFEast_Floor,            !- Name
    Floor,                   !- Surface Type
    RaisedFlr,               !- Construction Name
    GFEast,                  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    GFSPEast_Ceiling,        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    1,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    52.4451193,-20.58843267,.40590447,  !- X,Y,Z ==> Vertex 1 {m}
    47.83200896,-15.97532233,.40590447,  !- X,Y,Z ==> Vertex 2 {m}
    47.83200896,9.32761262,.40590447,  !- X,Y,Z ==> Vertex 3 {m}
    52.4451193,13.94072296,.40590447;  !- X,Y,Z ==> Vertex 4 {m}

! GroundFloor, GFEast, Ceiling (GFRPEast), Surface Area: 1485.48 ft2 (138.0060 m2)

  BuildingSurface:Detailed,
    GFEast_Ceiling,          !- Name
    Ceiling,                 !- Surface Type
    HungClg,                 !- Construction Name
    GFEast,                  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    GFRPEast_Floor,          !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    52.4451193,-20.58843267,3.3624,  !- X,Y,Z ==> Vertex 1 {m}
    52.4451193,13.94072296,3.3624,  !- X,Y,Z ==> Vertex 2 {m}
    47.83200896,9.32761262,3.3624,  !- X,Y,Z ==> Vertex 3 {m}
    47.83200896,-15.97532233,3.3624;  !- X,Y,Z ==> Vertex 4 {m}

! GroundFloor, GFEast, North Wall (GFNorth), Surface Area: 192.537 ft2 (17.8964 m2)

  BuildingSurface:Detailed,
    GFEast_Wall_N,           !- Name
    Wall,                    !- Surface Type
    IntPartition_LW,         !- Construction Name
    GFEast,                  !- Zone Name
    Zone,                    !- Outside Boundary Condition
    GFNorth,                 !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    52.4451193047,13.9407229663,.40590447,  !- X,Y,Z ==> Vertex 1 {m}
    47.8320089567,9.3276126167,.40590447,  !- X,Y,Z ==> Vertex 2 {m}
    47.8320089567,9.3276126167,3.3624,  !- X,Y,Z ==> Vertex 3 {m}
    52.4451193047,13.9407229663,3.3624;  !- X,Y,Z ==> Vertex 4 {m}

! GroundFloor, GFEast, East Wall - 90.0? Surface Area: 1019.56 ft2 (94.769 m2)

  BuildingSurface:Detailed,
    GFEast_Wall_E,           !- Name
    Wall,                    !- Surface Type
    ExtWall_Sac,             !- Construction Name
    GFEast,                  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    .5,                      !- View Factor to Ground
    4,                       !- Number of Vertices
    52.4451193025,-20.5884326714,.40590447,  !- X,Y,Z ==> Vertex 1 {m}
    52.4451193025,13.9407229641,.40590447,  !- X,Y,Z ==> Vertex 2 {m}
    52.4451193025,13.9407229641,3.3624,  !- X,Y,Z ==> Vertex 3 {m}
    52.4451193025,-20.5884326714,3.3624;  !- X,Y,Z ==> Vertex 4 {m}

! Window, 427.73ft2

  FenestrationSurface:Detailed,
    GFEast_Win_E,            !- Name
    Window,                  !- Surface Type
    SF_Non-N,                !- Construction Name
    GFEast_Wall_E,           !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    .5,                      !- View Factor to Ground
    ALWAYSOFF,               !- Shading Control Name
    Al No Break,             !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    52.4451193025,-20.53343267,0.7,  !- X,Y,Z ==> Vertex 1 {m}
    52.4451193025,13.88572296,0.7,  !- X,Y,Z ==> Vertex 2 {m}
    52.4451193025,13.88572296,2.1550,  !- X,Y,Z ==> Vertex 3 {m}
    52.4451193025,-20.53343267,2.1550;  !- X,Y,Z ==> Vertex 4 {m}

! GroundFloor, GFEast, South Wall (GFSouth), Surface Area: 192.537 ft2 (17.8964 m2)

  BuildingSurface:Detailed,
    GFEast_Wall_S,           !- Name
    Wall,                    !- Surface Type
    IntPartition_LW,         !- Construction Name
    GFEast,                  !- Zone Name
    Zone,                    !- Outside Boundary Condition
    GFSouth,                 !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    47.8320089619,-15.9753223319,.40590447,  !- X,Y,Z ==> Vertex 1 {m}
    52.4451193042,-20.5884326731,.40590447,  !- X,Y,Z ==> Vertex 2 {m}
    52.4451193042,-20.5884326731,3.3624,  !- X,Y,Z ==> Vertex 3 {m}
    47.8320089619,-15.9753223319,3.3624;  !- X,Y,Z ==> Vertex 4 {m}

! GroundFloor, GFEast, West Wall (GFCore), Surface Area: 746.751 ft2 (69.4110 m2)

  BuildingSurface:Detailed,
    GFEast_Wall_W,           !- Name
    Wall,                    !- Surface Type
    IntPartition_LW,         !- Construction Name
    GFEast,                  !- Zone Name
    Zone,                    !- Outside Boundary Condition
    GFCore,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    47.83200896,9.32761262,.40590447,  !- X,Y,Z ==> Vertex 1 {m}
    47.83200896,-15.97532233,.40590447,  !- X,Y,Z ==> Vertex 2 {m}
    47.83200896,-15.97532233,3.3624,  !- X,Y,Z ==> Vertex 3 {m}
    47.83200896,9.32761262,3.3624;  !- X,Y,Z ==> Vertex 4 {m}

! ========== GROUND FLOOR GFSouth ==========
! GroundFloor, GFSouth, Floor (GFSPSouth), Surface Area: 2362.83 ft2 (219.5145 m2)

  BuildingSurface:Detailed,
    GFSouth_Floor,           !- Name
    Floor,                   !- Surface Type
    RaisedFlr,               !- Construction Name
    GFSouth,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    GFSPSouth_Ceiling,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    1,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    52.4451193,-20.58843267,.40590447,  !- X,Y,Z ==> Vertex 1 {m}
    .2470778,-20.58843267,.40590447,  !- X,Y,Z ==> Vertex 2 {m}
    4.86018814,-15.97532233,.40590447,  !- X,Y,Z ==> Vertex 3 {m}
    47.83200896,-15.97532233,.40590447;  !- X,Y,Z ==> Vertex 4 {m}

! GroundFloor, GFSouth, Ceiling (GFRPSouth), Surface Area: 2362.83 ft2 (219.5145 m2)

  BuildingSurface:Detailed,
    GFSouth_Ceiling,         !- Name
    Ceiling,                 !- Surface Type
    HungClg,                 !- Construction Name
    GFSouth,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    GFRPSouth_Floor,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    .2470778,-20.58843267,3.3624,  !- X,Y,Z ==> Vertex 1 {m}
    52.4451193,-20.58843267,3.3624,  !- X,Y,Z ==> Vertex 2 {m}
    47.83200896,-15.97532233,3.3624,  !- X,Y,Z ==> Vertex 3 {m}
    4.86018814,-15.97532233,3.3624;  !- X,Y,Z ==> Vertex 4 {m}

! GroundFloor, GFSouth, North Wall (GFSouth), Surface Area: 1268.200 ft2 (117.8803 m2)

  BuildingSurface:Detailed,
    GFSouth_Wall_N,          !- Name
    Wall,                    !- Surface Type
    IntPartition_LW,         !- Construction Name
    GFSouth,                 !- Zone Name
    Zone,                    !- Outside Boundary Condition
    GFCore,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    47.83200896,-15.97532233,.40590447,  !- X,Y,Z ==> Vertex 1 {m}
    4.86018814,-15.97532233,.40590447,  !- X,Y,Z ==> Vertex 2 {m}
    4.86018814,-15.97532233,3.3624,  !- X,Y,Z ==> Vertex 3 {m}
    47.83200896,-15.97532233,3.3624;  !- X,Y,Z ==> Vertex 4 {m}

! GroundFloor, GFSouth, South Wall - 180.0? Surface Area: 1541.28 ft2 (143.263 m2)

  BuildingSurface:Detailed,
    GFSouth_Wall_S,          !- Name
    Wall,                    !- Surface Type
    ExtWall_Sac,             !- Construction Name
    GFSouth,                 !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    .5,                      !- View Factor to Ground
    4,                       !- Number of Vertices
    .247077795,-20.5884326714,.40590447,  !- X,Y,Z ==> Vertex 1 {m}
    52.4451193025,-20.5884326714,.40590447,  !- X,Y,Z ==> Vertex 2 {m}
    52.4451193025,-20.5884326714,3.3624,  !- X,Y,Z ==> Vertex 3 {m}
    .247077795,-20.5884326714,3.3624;  !- X,Y,Z ==> Vertex 4 {m}

! Window, 647.10ft2

  FenestrationSurface:Detailed,
    GFSouth_Win_S,           !- Name
    Window,                  !- Surface Type
    SF_Non-N,                !- Construction Name
    GFSouth_Wall_S,          !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    .5,                      !- View Factor to Ground
    ALWAYSOFF,               !- Shading Control Name
    Al No Break,             !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    .3020778,-20.5884326714,0.7,  !- X,Y,Z ==> Vertex 1 {m}
    52.3901193,-20.5884326714,0.7,  !- X,Y,Z ==> Vertex 2 {m}
    52.3901193,-20.5884326714,2.1550,  !- X,Y,Z ==> Vertex 3 {m}
    .3020778,-20.5884326714,2.1550;  !- X,Y,Z ==> Vertex 4 {m}

! ========== GROUND FLOOR GFWest ==========
! GroundFloor, GFWest, Floor (GFSPWest), Surface Area: 1485.48 ft2 (138.0060 m2)

  BuildingSurface:Detailed,
    GFWest_Floor,            !- Name
    Floor,                   !- Surface Type
    RaisedFlr,               !- Construction Name
    GFWest,                  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    GFSPWest_Ceiling,        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    1,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    .2470778,-20.58843267,.40590447,  !- X,Y,Z ==> Vertex 1 {m}
    .2470778,13.94072296,.40590447,  !- X,Y,Z ==> Vertex 2 {m}
    4.86018814,9.32761262,.40590447,  !- X,Y,Z ==> Vertex 3 {m}
    4.86018814,-15.97532233,.40590447;  !- X,Y,Z ==> Vertex 4 {m}

! GroundFloor, GFWest, Ceiling (GFRPWest), Surface Area: 1485.48 ft2 (138.0060 m2)

  BuildingSurface:Detailed,
    GFWest_Ceiling,          !- Name
    Ceiling,                 !- Surface Type
    HungClg,                 !- Construction Name
    GFWest,                  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    GFRPWest_Floor,          !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    .2470778,-20.58843267,3.3624,  !- X,Y,Z ==> Vertex 1 {m}
    4.86018814,-15.97532233,3.3624,  !- X,Y,Z ==> Vertex 2 {m}
    4.86018814,9.32761262,3.3624,  !- X,Y,Z ==> Vertex 3 {m}
    .2470778,13.94072296,3.3624;  !- X,Y,Z ==> Vertex 4 {m}

! GroundFloor, GFWest, North Wall (GFNorth), Surface Area: 192.537 ft2 (17.8964 m2)

  BuildingSurface:Detailed,
    GFWest_Wall_N,           !- Name
    Wall,                    !- Surface Type
    IntPartition_LW,         !- Construction Name
    GFWest,                  !- Zone Name
    Zone,                    !- Outside Boundary Condition
    GFNorth,                 !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    4.8601881423,9.3276126177,.40590447,  !- X,Y,Z ==> Vertex 1 {m}
    .2470777931,13.940722966,.40590447,  !- X,Y,Z ==> Vertex 2 {m}
    .2470777931,13.940722966,3.3624,  !- X,Y,Z ==> Vertex 3 {m}
    4.8601881423,9.3276126177,3.3624;  !- X,Y,Z ==> Vertex 4 {m}

! GroundFloor, GFWest, East Wall (GFCore), Surface Area: 746.751 ft2 (69.4110 m2)

  BuildingSurface:Detailed,
    GFWest_Wall_E,           !- Name
    Wall,                    !- Surface Type
    IntPartition_LW,         !- Construction Name
    GFWest,                  !- Zone Name
    Zone,                    !- Outside Boundary Condition
    GFCore,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    4.86018814,-15.97532233,.40590447,  !- X,Y,Z ==> Vertex 1 {m}
    4.86018814,9.32761262,.40590447,  !- X,Y,Z ==> Vertex 2 {m}
    4.86018814,9.32761262,3.3624,  !- X,Y,Z ==> Vertex 3 {m}
    4.86018814,-15.97532233,3.3624;  !- X,Y,Z ==> Vertex 4 {m}

! GroundFloor, GFWest, South Wall (GFSouth), Surface Area: 192.537 ft2 (17.8964 m2)

  BuildingSurface:Detailed,
    GFWest_Wall_S,           !- Name
    Wall,                    !- Surface Type
    IntPartition_LW,         !- Construction Name
    GFWest,                  !- Zone Name
    Zone,                    !- Outside Boundary Condition
    GFSouth,                 !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    .2470777922,-20.5884326743,.40590447,  !- X,Y,Z ==> Vertex 1 {m}
    4.8601881427,-15.9753223272,.40590447,  !- X,Y,Z ==> Vertex 2 {m}
    4.8601881427,-15.9753223272,3.3624,  !- X,Y,Z ==> Vertex 3 {m}
    .2470777922,-20.5884326743,3.3624;  !- X,Y,Z ==> Vertex 4 {m}

! GroundFloor, GFWest, West Wall - 270.0? Surface Area: 1019.56 ft2 (94.769 m2)

  BuildingSurface:Detailed,
    GFWest_Wall_W,           !- Name
    Wall,                    !- Surface Type
    ExtWall_Sac,             !- Construction Name
    GFWest,                  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    .5,                      !- View Factor to Ground
    4,                       !- Number of Vertices
    .247077795,13.9407229641,.40590447,  !- X,Y,Z ==> Vertex 1 {m}
    .247077795,-20.5884326714,.40590447,  !- X,Y,Z ==> Vertex 2 {m}
    .247077795,-20.5884326714,3.3624,  !- X,Y,Z ==> Vertex 3 {m}
    .247077795,13.9407229641,3.3624;  !- X,Y,Z ==> Vertex 4 {m}

! Window, 427.73ft2

  FenestrationSurface:Detailed,
    GFWest_Win_W,            !- Name
    Window,                  !- Surface Type
    SF_Non-N,                !- Construction Name
    GFWest_Wall_W,           !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    .5,                      !- View Factor to Ground
    ALWAYSOFF,               !- Shading Control Name
    Al No Break,             !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    .247077795,13.88572296,0.7,  !- X,Y,Z ==> Vertex 1 {m}
    .247077795,-20.53343267,0.7,  !- X,Y,Z ==> Vertex 2 {m}
    .247077795,-20.53343267,2.1550,  !- X,Y,Z ==> Vertex 3 {m}
    .247077795,13.88572296,2.1550;  !- X,Y,Z ==> Vertex 4 {m}

! ========== GROUND FLOOR GFCore ==========
! GroundFloor, GFCore, Floor (GFSPCore), Surface Area: 4350.565 ft2 (404.2985 m2)

  BuildingSurface:Detailed,
    GFCore_Floor1,           !- Name
    Floor,                   !- Surface Type
    RaisedFlr,               !- Construction Name
    GFCore,                  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    GFSPCore_Ceiling1,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    1,                       !- View Factor to Ground
    8,                       !- Number of Vertices
    47.83200896,-15.97532233,.40590447,  !- X,Y,Z ==> Vertex 1 {m}
    4.86018814,-15.97532233,.40590447,  !- X,Y,Z ==> Vertex 2 {m}
    4.86018814,-3.32265445,.40590447,  !- X,Y,Z ==> Vertex 3 {m}
    15.97606843,-3.32265445,.40590447,  !- X,Y,Z ==> Vertex 4 {m}
    15.97606843,-10.045924,.40590447,  !- X,Y,Z ==> Vertex 5 {m}
    36.71147037,-10.045924,.40590447,  !- X,Y,Z ==> Vertex 6 {m}
    36.71147037,-3.32265445,.40590447,  !- X,Y,Z ==> Vertex 7 {m}
    47.83200896,-3.32265445,.40590447;  !- X,Y,Z ==> Vertex 8 {m}

! GroundFloor, GFCore, Ground floor (Ground), Surface Area: 4350.565 ft2 (404.2985 m2)

  BuildingSurface:Detailed,
    GFCore_Floor2,           !- Name
    Floor,                   !- Surface Type
    RaisedFlr,               !- Construction Name
    GFCore,                  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    GFSPCore_Ceiling2,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    1,                       !- View Factor to Ground
    8,                       !- Number of Vertices
    47.83200896,-3.32265445,.40590447,  !- X,Y,Z ==> Vertex 1 {m}
    36.71147037,-3.32265445,.40590447,  !- X,Y,Z ==> Vertex 2 {m}
    36.71147037,3.4004151,.40590447,  !- X,Y,Z ==> Vertex 3 {m}
    15.97606843,3.4004151,.40590447,  !- X,Y,Z ==> Vertex 4 {m}
    15.97606843,-3.32265445,.40590447,  !- X,Y,Z ==> Vertex 5 {m}
    4.86018814,-3.32265445,.40590447,  !- X,Y,Z ==> Vertex 6 {m}
    4.86018814,9.32761262,.40590447,  !- X,Y,Z ==> Vertex 7 {m}
    47.83200896,9.32761262,.40590447;  !- X,Y,Z ==> Vertex 8 {m}

! GroundFloor, GFCore, Ceiling (GFRPCore), Surface Area: 4350.565 ft2 (404.2985 m2)

  BuildingSurface:Detailed,
    GFCore_Ceiling1,         !- Name
    Ceiling,                 !- Surface Type
    HungClg,                 !- Construction Name
    GFCore,                  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    GFRPCore_Floor1,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    8,                       !- Number of Vertices
    4.86018814,-15.97532233,3.3624,  !- X,Y,Z ==> Vertex 1 {m}
    47.83200896,-15.97532233,3.3624,  !- X,Y,Z ==> Vertex 2 {m}
    47.83200896,-3.32265445,3.3624,  !- X,Y,Z ==> Vertex 3 {m}
    36.71147037,-3.32265445,3.3624,  !- X,Y,Z ==> Vertex 4 {m}
    36.71147037,-10.045924,3.3624,  !- X,Y,Z ==> Vertex 5 {m}
    15.97606843,-10.045924,3.3624,  !- X,Y,Z ==> Vertex 6 {m}
    15.97606843,-3.32265445,3.3624,  !- X,Y,Z ==> Vertex 7 {m}
    4.86018814,-3.32265445,3.3624;  !- X,Y,Z ==> Vertex 8 {m}

! GroundFloor, GFCore, Ceiling (GFRPCore), Surface Area: 4350.565 ft2 (404.2985 m2)

  BuildingSurface:Detailed,
    GFCore_Ceiling2,         !- Name
    Ceiling,                 !- Surface Type
    HungClg,                 !- Construction Name
    GFCore,                  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    GFRPCore_Floor2,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    8,                       !- Number of Vertices
    4.86018814,-3.32265445,3.3624,  !- X,Y,Z ==> Vertex 1 {m}
    15.97606843,-3.32265445,3.3624,  !- X,Y,Z ==> Vertex 2 {m}
    15.97606843,3.4004151,3.3624,  !- X,Y,Z ==> Vertex 3 {m}
    36.71147037,3.4004151,3.3624,  !- X,Y,Z ==> Vertex 4 {m}
    36.71147037,-3.32265445,3.3624,  !- X,Y,Z ==> Vertex 5 {m}
    47.83200896,-3.32265445,3.3624,  !- X,Y,Z ==> Vertex 6 {m}
    47.83200896,9.32761262,3.3624,  !- X,Y,Z ==> Vertex 7 {m}
    4.86018814,9.32761262,3.3624;  !- X,Y,Z ==> Vertex 8 {m}

! ========== GROUND FLOOR GFServCore ==========
! GroundFloor, GFServCore, Floor (GFSPServCore), Surface Area: 3002.61 ft2 (278.9520 m2)

  BuildingSurface:Detailed,
    GFServCore_Floor,        !- Name
    Floor,                   !- Surface Type
    RaisedFlr,               !- Construction Name
    GFServCore,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    GFSPServCore_Ceiling,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    1,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    36.7134703719,-10.0479239958,.40590447,  !- X,Y,Z ==> Vertex 1 {m}
    15.9740684331,-10.0479239958,.40590447,  !- X,Y,Z ==> Vertex 2 {m}
    15.9740684331,3.4024150996,.40590447,  !- X,Y,Z ==> Vertex 3 {m}
    36.7134703719,3.4024150996,.40590447;  !- X,Y,Z ==> Vertex 4 {m}

! GroundFloor, GFServCore, Ceiling (GFRPServCore), Surface Area: 3002.61 ft2 (278.9520 m2)

  BuildingSurface:Detailed,
    GFServCore_Ceiling,      !- Name
    Ceiling,                 !- Surface Type
    HungClg,                 !- Construction Name
    GFServCore,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    GFRPServCore_Floor,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    15.97406843,-10.047924,3.3624,  !- X,Y,Z ==> Vertex 1 {m}
    36.71347037,-10.047924,3.3624,  !- X,Y,Z ==> Vertex 2 {m}
    36.71347037,3.4024151,3.3624,  !- X,Y,Z ==> Vertex 3 {m}
    15.97406843,3.4024151,3.3624;  !- X,Y,Z ==> Vertex 4 {m}

! GroundFloor, GFServCore, North Wall (GFCore), Surface Area: 612.38 ft2 (56.8923 m2)

  BuildingSurface:Detailed,
    GFServCore_Wall_N,       !- Name
    Wall,                    !- Surface Type
    IntPartition_LW,         !- Construction Name
    GFServCore,              !- Zone Name
    Zone,                    !- Outside Boundary Condition
    GFCore,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    36.71347037,3.4024150996,.40590447,  !- X,Y,Z ==> Vertex 1 {m}
    15.97406843,3.4024150996,.40590447,  !- X,Y,Z ==> Vertex 2 {m}
    15.97406843,3.4024150996,3.3624,  !- X,Y,Z ==> Vertex 3 {m}
    36.71347037,3.4024150996,3.3624;  !- X,Y,Z ==> Vertex 4 {m}

! GroundFloor, GFServCore, East Wall (GFCore), Surface Area: 397.16 ft2 (36.8970 m2)

  BuildingSurface:Detailed,
    GFServCore_Wall_E,       !- Name
    Wall,                    !- Surface Type
    IntPartition_LW,         !- Construction Name
    GFServCore,              !- Zone Name
    Zone,                    !- Outside Boundary Condition
    GFCore,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    36.7134703719,-10.047924,.40590447,  !- X,Y,Z ==> Vertex 1 {m}
    36.7134703719,3.4024151,.40590447,  !- X,Y,Z ==> Vertex 2 {m}
    36.7134703719,3.4024151,3.3624,  !- X,Y,Z ==> Vertex 3 {m}
    36.7134703719,-10.047924,3.3624;  !- X,Y,Z ==> Vertex 4 {m}

! GroundFloor, GFServCore, South Wall (GFCore), Surface Area: 612.38 ft2 (56.8923 m2)

  BuildingSurface:Detailed,
    GFServCore_Wall_S,       !- Name
    Wall,                    !- Surface Type
    IntPartition_LW,         !- Construction Name
    GFServCore,              !- Zone Name
    Zone,                    !- Outside Boundary Condition
    GFCore,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    15.97406843,-10.0479239958,.40590447,  !- X,Y,Z ==> Vertex 1 {m}
    36.71347037,-10.0479239958,.40590447,  !- X,Y,Z ==> Vertex 2 {m}
    36.71347037,-10.0479239958,3.3624,  !- X,Y,Z ==> Vertex 3 {m}
    15.97406843,-10.0479239958,3.3624;  !- X,Y,Z ==> Vertex 4 {m}

! GroundFloor, GFServCore, West Wall (GFCore), Surface Area: 397.16 ft2 (36.8970 m2)

  BuildingSurface:Detailed,
    GFServCore_Wall_W,       !- Name
    Wall,                    !- Surface Type
    IntPartition_LW,         !- Construction Name
    GFServCore,              !- Zone Name
    Zone,                    !- Outside Boundary Condition
    GFCore,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    15.9740684331,3.4024151,.40590447,  !- X,Y,Z ==> Vertex 1 {m}
    15.9740684331,-10.047924,.40590447,  !- X,Y,Z ==> Vertex 2 {m}
    15.9740684331,-10.047924,3.3624,  !- X,Y,Z ==> Vertex 3 {m}
    15.9740684331,3.4024151,3.3624;  !- X,Y,Z ==> Vertex 4 {m}

! ========== GROUND FLOOR RETURN PLENUM GFRPNorth ==========
! GroundFloorReturnPlenum, GFRPNorth, Ceiling (MFSPNorth), Surface Area: 2362.83 ft2 (219.5145 m2)

  BuildingSurface:Detailed,
    GFRPNorth_Ceiling,       !- Name
    Ceiling,                 !- Surface Type
    IntSlab_NoCarpet_Lower,  !- Construction Name
    GFRPNorth,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    MFSPNorth_Floor,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    4.86018814,9.32761262,3.9624,  !- X,Y,Z ==> Vertex 1 {m}
    47.83200896,9.32761262,3.9624,  !- X,Y,Z ==> Vertex 2 {m}
    52.4451193,13.94072296,3.9624,  !- X,Y,Z ==> Vertex 3 {m}
    .2470778,13.94072296,3.9624;  !- X,Y,Z ==> Vertex 4 {m}

! GroundFloorReturnPlenum, GFRPNorth, North Wall - 0.0? Surface Area: 685.01 ft2 (63.672 m2)

  BuildingSurface:Detailed,
    GFRPNorth_Wall_N,        !- Name
    Wall,                    !- Surface Type
    ExtWall_Sac,             !- Construction Name
    GFRPNorth,               !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    .5,                      !- View Factor to Ground
    4,                       !- Number of Vertices
    52.4451193025,13.9407229641,3.3624,  !- X,Y,Z ==> Vertex 1 {m}
    .247077795,13.9407229641,3.3624,  !- X,Y,Z ==> Vertex 2 {m}
    .247077795,13.9407229641,3.9624,  !- X,Y,Z ==> Vertex 3 {m}
    52.4451193025,13.9407229641,3.9624;  !- X,Y,Z ==> Vertex 4 {m}

! GroundFloorReturnPlenum, GFRPNorth, South Wall (GFRPCore), Surface Area: 563.645 ft2 (52.3912 m2)

  BuildingSurface:Detailed,
    GFRPNorth_Wall_S,        !- Name
    Wall,                    !- Surface Type
    IntPartition_LW,         !- Construction Name
    GFRPNorth,               !- Zone Name
    Zone,                    !- Outside Boundary Condition
    GFRPCore,                !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    4.86018814,9.32761262,3.3624,  !- X,Y,Z ==> Vertex 1 {m}
    47.83200896,9.32761262,3.3624,  !- X,Y,Z ==> Vertex 2 {m}
    47.83200896,9.32761262,3.9624,  !- X,Y,Z ==> Vertex 3 {m}
    4.86018814,9.32761262,3.9624;  !- X,Y,Z ==> Vertex 4 {m}

! ========== GROUND FLOOR RETURN PLENUM GFRPEast ==========
! GroundFloorReturnPlenum, GFRPEast, Ceiling (MFSPEast), Surface Area: 1485.48 ft2 (138.0060 m2)

  BuildingSurface:Detailed,
    GFRPEast_Ceiling,        !- Name
    Ceiling,                 !- Surface Type
    IntSlab_NoCarpet_Lower,  !- Construction Name
    GFRPEast,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    MFSPEast_Floor,          !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    52.4451193,-20.58843267,3.9624,  !- X,Y,Z ==> Vertex 1 {m}
    52.4451193,13.94072296,3.9624,  !- X,Y,Z ==> Vertex 2 {m}
    47.83200896,9.32761262,3.9624,  !- X,Y,Z ==> Vertex 3 {m}
    47.83200896,-15.97532233,3.9624;  !- X,Y,Z ==> Vertex 4 {m}

! GroundFloorReturnPlenum, GFRPEast, North Wall (GFRPNorth), Surface Area: 85.572 ft2 (7.9540 m2)

  BuildingSurface:Detailed,
    GFRPEast_Wall_N,         !- Name
    Wall,                    !- Surface Type
    IntPartition_LW,         !- Construction Name
    GFRPEast,                !- Zone Name
    Zone,                    !- Outside Boundary Condition
    GFRPNorth,               !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    52.4451193047,13.9407229663,3.3624,  !- X,Y,Z ==> Vertex 1 {m}
    47.8320089567,9.3276126167,3.3624,  !- X,Y,Z ==> Vertex 2 {m}
    47.8320089567,9.3276126167,3.9624,  !- X,Y,Z ==> Vertex 3 {m}
    52.4451193047,13.9407229663,3.9624;  !- X,Y,Z ==> Vertex 4 {m}

! GroundFloorReturnPlenum, GFRPEast, East Wall - 90.0? Surface Area: 453.14 ft2 (42.120 m2)

  BuildingSurface:Detailed,
    GFRPEast_Wall_E,         !- Name
    Wall,                    !- Surface Type
    ExtWall_Sac,             !- Construction Name
    GFRPEast,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    .5,                      !- View Factor to Ground
    4,                       !- Number of Vertices
    52.4451193025,-20.5884326714,3.3624,  !- X,Y,Z ==> Vertex 1 {m}
    52.4451193025,13.9407229641,3.3624,  !- X,Y,Z ==> Vertex 2 {m}
    52.4451193025,13.9407229641,3.9624,  !- X,Y,Z ==> Vertex 3 {m}
    52.4451193025,-20.5884326714,3.9624;  !- X,Y,Z ==> Vertex 4 {m}

! GroundFloorReturnPlenum, GFRPEast, South Wall (GFRPSouth), Surface Area: 85.572 ft2 (7.9540 m2)

  BuildingSurface:Detailed,
    GFRPEast_Wall_S,         !- Name
    Wall,                    !- Surface Type
    IntPartition_LW,         !- Construction Name
    GFRPEast,                !- Zone Name
    Zone,                    !- Outside Boundary Condition
    GFRPSouth,               !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    47.8320089619,-15.9753223319,3.3624,  !- X,Y,Z ==> Vertex 1 {m}
    52.4451193042,-20.5884326731,3.3624,  !- X,Y,Z ==> Vertex 2 {m}
    52.4451193042,-20.5884326731,3.9624,  !- X,Y,Z ==> Vertex 3 {m}
    47.8320089619,-15.9753223319,3.9624;  !- X,Y,Z ==> Vertex 4 {m}

! GroundFloorReturnPlenum, GFRPEast, West Wall (GFRPCore), Surface Area: 331.889 ft2 (30.8493 m2)

  BuildingSurface:Detailed,
    GFRPEast_Wall_W,         !- Name
    Wall,                    !- Surface Type
    IntPartition_LW,         !- Construction Name
    GFRPEast,                !- Zone Name
    Zone,                    !- Outside Boundary Condition
    GFRPCore,                !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    47.83200896,9.32761262,3.3624,  !- X,Y,Z ==> Vertex 1 {m}
    47.83200896,-15.97532233,3.3624,  !- X,Y,Z ==> Vertex 2 {m}
    47.83200896,-15.97532233,3.9624,  !- X,Y,Z ==> Vertex 3 {m}
    47.83200896,9.32761262,3.9624;  !- X,Y,Z ==> Vertex 4 {m}

! GroundFloor, GFEast, Ceiling (GFRPEast), Surface Area: 1485.48 ft2 (138.0060 m2)

  BuildingSurface:Detailed,
    GFRPEast_Floor,          !- Name
    Floor,                   !- Surface Type
    HungClg,                 !- Construction Name
    GFRPEast,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    GFEast_Ceiling,          !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    52.4451193,-20.58843267,3.3624,  !- X,Y,Z ==> Vertex 1 {m}
    47.83200896,-15.97532233,3.3624,  !- X,Y,Z ==> Vertex 2 {m}
    47.83200896,9.32761262,3.3624,  !- X,Y,Z ==> Vertex 3 {m}
    52.4451193,13.94072296,3.3624;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    GFRPWest_Floor,          !- Name
    Floor,                   !- Surface Type
    HungClg,                 !- Construction Name
    GFRPWest,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    GFWest_Ceiling,          !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    .2470778,-20.58843267,3.3624,  !- X,Y,Z ==> Vertex 1 {m}
    .2470778,13.94072296,3.3624,  !- X,Y,Z ==> Vertex 2 {m}
    4.86018814,9.32761262,3.3624,  !- X,Y,Z ==> Vertex 3 {m}
    4.86018814,-15.97532233,3.3624;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    GFRPSouth_Floor,         !- Name
    Floor,                   !- Surface Type
    HungClg,                 !- Construction Name
    GFRPSouth,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    GFSouth_Ceiling,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    .2470778,-20.58843267,3.3624,  !- X,Y,Z ==> Vertex 1 {m}
    4.86018814,-15.97532233,3.3624,  !- X,Y,Z ==> Vertex 2 {m}
    47.83200896,-15.97532233,3.3624,  !- X,Y,Z ==> Vertex 3 {m}
    52.4451193,-20.58843267,3.3624;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    GFRPNorth_Floor,         !- Name
    Floor,                   !- Surface Type
    HungClg,                 !- Construction Name
    GFRPNorth,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    GFNorth_Ceiling,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    4.86018814,9.32761262,3.3624,  !- X,Y,Z ==> Vertex 1 {m}
    .2470778,13.94072296,3.3624,  !- X,Y,Z ==> Vertex 2 {m}
    52.4451193,13.94072296,3.3624,  !- X,Y,Z ==> Vertex 3 {m}
    47.83200896,9.32761262,3.3624;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    GFRPCore_Floor1,         !- Name
    Floor,                   !- Surface Type
    HungClg,                 !- Construction Name
    GFRPCore,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    GFCore_Ceiling1,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    8,                       !- Number of Vertices
    4.86018814,-15.97532233,3.3624,  !- X,Y,Z ==> Vertex 1 {m}
    4.86018814,-3.32265445,3.3624,  !- X,Y,Z ==> Vertex 2 {m}
    15.97606843,-3.32265445,3.3624,  !- X,Y,Z ==> Vertex 3 {m}
    15.97606843,-10.045924,3.3624,  !- X,Y,Z ==> Vertex 4 {m}
    36.71147037,-10.045924,3.3624,  !- X,Y,Z ==> Vertex 5 {m}
    36.71147037,-3.32265445,3.3624,  !- X,Y,Z ==> Vertex 6 {m}
    47.83200896,-3.32265445,3.3624,  !- X,Y,Z ==> Vertex 7 {m}
    47.83200896,-15.97532233,3.3624;  !- X,Y,Z ==> Vertex 8 {m}

! GroundFloor, GFCore, Ceiling (GFRPCore), Surface Area: 4350.565 ft2 (404.2985 m2)

  BuildingSurface:Detailed,
    GFRPCore_Floor2,         !- Name
    Floor,                   !- Surface Type
    HungClg,                 !- Construction Name
    GFRPCore,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    GFCore_Ceiling2,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    8,                       !- Number of Vertices
    4.86018814,-3.32265445,3.3624,  !- X,Y,Z ==> Vertex 1 {m}
    4.86018814,9.32761262,3.3624,  !- X,Y,Z ==> Vertex 2 {m}
    47.83200896,9.32761262,3.3624,  !- X,Y,Z ==> Vertex 3 {m}
    47.83200896,-3.32265445,3.3624,  !- X,Y,Z ==> Vertex 4 {m}
    36.71147037,-3.32265445,3.3624,  !- X,Y,Z ==> Vertex 5 {m}
    36.71147037,3.4004151,3.3624,  !- X,Y,Z ==> Vertex 6 {m}
    15.97606843,3.4004151,3.3624,  !- X,Y,Z ==> Vertex 7 {m}
    15.97606843,-3.32265445,3.3624;  !- X,Y,Z ==> Vertex 8 {m}

  BuildingSurface:Detailed,
    GFRPServCore_Floor,      !- Name
    Floor,                   !- Surface Type
    HungClg,                 !- Construction Name
    GFRPServCore,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    GFServCore_Ceiling,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    15.97406843,-10.047924,3.3624,  !- X,Y,Z ==> Vertex 1 {m}
    15.97406843,3.4024151,3.3624,  !- X,Y,Z ==> Vertex 2 {m}
    36.71347037,3.4024151,3.3624,  !- X,Y,Z ==> Vertex 3 {m}
    36.71347037,-10.047924,3.3624;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    MFRPEast_Floor,          !- Name
    Floor,                   !- Surface Type
    HungClg,                 !- Construction Name
    MFRPEast,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    MFEast_Ceiling,          !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    52.4451193,-20.58843267,7.3248,  !- X,Y,Z ==> Vertex 1 {m}
    47.83200896,-15.97532233,7.3248,  !- X,Y,Z ==> Vertex 2 {m}
    47.83200896,9.32761262,7.3248,  !- X,Y,Z ==> Vertex 3 {m}
    52.4451193,13.94072296,7.3248;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    MFRPWest_Floor,          !- Name
    Floor,                   !- Surface Type
    HungClg,                 !- Construction Name
    MFRPWest,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    MFWest_Ceiling,          !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    .2470778,-20.58843267,7.3248,  !- X,Y,Z ==> Vertex 1 {m}
    .2470778,13.94072296,7.3248,  !- X,Y,Z ==> Vertex 2 {m}
    4.86018814,9.32761262,7.3248,  !- X,Y,Z ==> Vertex 3 {m}
    4.86018814,-15.97532233,7.3248;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    MFRPSouth_Floor,         !- Name
    Floor,                   !- Surface Type
    HungClg,                 !- Construction Name
    MFRPSouth,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    MFSouth_Ceiling,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    .2470778,-20.58843267,7.3248,  !- X,Y,Z ==> Vertex 1 {m}
    4.86018814,-15.97532233,7.3248,  !- X,Y,Z ==> Vertex 2 {m}
    47.83200896,-15.97532233,7.3248,  !- X,Y,Z ==> Vertex 3 {m}
    52.4451193,-20.58843267,7.3248;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    MFRPNorth_Floor,         !- Name
    Floor,                   !- Surface Type
    HungClg,                 !- Construction Name
    MFRPNorth,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    MFNorth_Ceiling,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    4.86018814,9.32761262,7.3248,  !- X,Y,Z ==> Vertex 1 {m}
    .2470778,13.94072296,7.3248,  !- X,Y,Z ==> Vertex 2 {m}
    52.4451193,13.94072296,7.3248,  !- X,Y,Z ==> Vertex 3 {m}
    47.83200896,9.32761262,7.3248;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    MFRPCore_Floor1,         !- Name
    Floor,                   !- Surface Type
    HungClg,                 !- Construction Name
    MFRPCore,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    MFCore_Ceiling1,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    8,                       !- Number of Vertices
    4.86018814,-15.97532233,7.3248,  !- X,Y,Z ==> Vertex 1 {m}
    4.86018814,-3.32265445,7.3248,  !- X,Y,Z ==> Vertex 2 {m}
    15.97606843,-3.32265445,7.3248,  !- X,Y,Z ==> Vertex 3 {m}
    15.97606843,-10.045924,7.3248,  !- X,Y,Z ==> Vertex 4 {m}
    36.71147037,-10.045924,7.3248,  !- X,Y,Z ==> Vertex 5 {m}
    36.71147037,-3.32265445,7.3248,  !- X,Y,Z ==> Vertex 6 {m}
    47.83200896,-3.32265445,7.3248,  !- X,Y,Z ==> Vertex 7 {m}
    47.83200896,-15.97532233,7.3248;  !- X,Y,Z ==> Vertex 8 {m}

! GroundFloor, GFCore, Ceiling (GFRPCore), Surface Area: 4350.565 ft2 (404.2985 m2)

  BuildingSurface:Detailed,
    MFRPCore_Floor2,         !- Name
    Floor,                   !- Surface Type
    HungClg,                 !- Construction Name
    MFRPCore,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    MFCore_Ceiling2,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    8,                       !- Number of Vertices
    4.86018814,-3.32265445,7.3248,  !- X,Y,Z ==> Vertex 1 {m}
    4.86018814,9.32761262,7.3248,  !- X,Y,Z ==> Vertex 2 {m}
    47.83200896,9.32761262,7.3248,  !- X,Y,Z ==> Vertex 3 {m}
    47.83200896,-3.32265445,7.3248,  !- X,Y,Z ==> Vertex 4 {m}
    36.71147037,-3.32265445,7.3248,  !- X,Y,Z ==> Vertex 5 {m}
    36.71147037,3.4004151,7.3248,  !- X,Y,Z ==> Vertex 6 {m}
    15.97606843,3.4004151,7.3248,  !- X,Y,Z ==> Vertex 7 {m}
    15.97606843,-3.32265445,7.3248;  !- X,Y,Z ==> Vertex 8 {m}

  BuildingSurface:Detailed,
    MFRPServCore_Floor,      !- Name
    Floor,                   !- Surface Type
    HungClg,                 !- Construction Name
    MFRPServCore,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    MFServCore_Ceiling,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    15.97406843,-10.047924,7.3248,  !- X,Y,Z ==> Vertex 1 {m}
    15.97406843,3.4024151,7.3248,  !- X,Y,Z ==> Vertex 2 {m}
    36.71347037,3.4024151,7.3248,  !- X,Y,Z ==> Vertex 3 {m}
    36.71347037,-10.047924,7.3248;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    TFRPEast_Floor,          !- Name
    Floor,                   !- Surface Type
    HungClg,                 !- Construction Name
    TFRPEast,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    TFEast_Ceiling,          !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    52.4451193,-20.58843267,11.2872,  !- X,Y,Z ==> Vertex 1 {m}
    47.83200896,-15.97532233,11.2872,  !- X,Y,Z ==> Vertex 2 {m}
    47.83200896,9.32761262,11.2872,  !- X,Y,Z ==> Vertex 3 {m}
    52.4451193,13.94072296,11.2872;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    TFRPWest_Floor,          !- Name
    Floor,                   !- Surface Type
    HungClg,                 !- Construction Name
    TFRPWest,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    TFWest_Ceiling,          !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    .2470778,-20.58843267,11.2872,  !- X,Y,Z ==> Vertex 1 {m}
    .2470778,13.94072296,11.2872,  !- X,Y,Z ==> Vertex 2 {m}
    4.86018814,9.32761262,11.2872,  !- X,Y,Z ==> Vertex 3 {m}
    4.86018814,-15.97532233,11.2872;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    TFRPSouth_Floor,         !- Name
    Floor,                   !- Surface Type
    HungClg,                 !- Construction Name
    TFRPSouth,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    TFSouth_Ceiling,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    .2470778,-20.58843267,11.2872,  !- X,Y,Z ==> Vertex 1 {m}
    4.86018814,-15.97532233,11.2872,  !- X,Y,Z ==> Vertex 2 {m}
    47.83200896,-15.97532233,11.2872,  !- X,Y,Z ==> Vertex 3 {m}
    52.4451193,-20.58843267,11.2872;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    TFRPNorth_Floor,         !- Name
    Floor,                   !- Surface Type
    HungClg,                 !- Construction Name
    TFRPNorth,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    TFNorth_Ceiling,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    4.86018814,9.32761262,11.2872,  !- X,Y,Z ==> Vertex 1 {m}
    .2470778,13.94072296,11.2872,  !- X,Y,Z ==> Vertex 2 {m}
    52.4451193,13.94072296,11.2872,  !- X,Y,Z ==> Vertex 3 {m}
    47.83200896,9.32761262,11.2872;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    TFRPCore_Floor1,         !- Name
    Floor,                   !- Surface Type
    HungClg,                 !- Construction Name
    TFRPCore,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    TFCore_Ceiling1,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    8,                       !- Number of Vertices
    4.86018814,-15.97532233,11.2872,  !- X,Y,Z ==> Vertex 1 {m}
    4.86018814,-3.32265445,11.2872,  !- X,Y,Z ==> Vertex 2 {m}
    15.97606843,-3.32265445,11.2872,  !- X,Y,Z ==> Vertex 3 {m}
    15.97606843,-10.045924,11.2872,  !- X,Y,Z ==> Vertex 4 {m}
    36.71147037,-10.045924,11.2872,  !- X,Y,Z ==> Vertex 5 {m}
    36.71147037,-3.32265445,11.2872,  !- X,Y,Z ==> Vertex 6 {m}
    47.83200896,-3.32265445,11.2872,  !- X,Y,Z ==> Vertex 7 {m}
    47.83200896,-15.97532233,11.2872;  !- X,Y,Z ==> Vertex 8 {m}

! GroundFloor, GFCore, Ceiling (GFRPCore), Surface Area: 4350.565 ft2 (404.2985 m2)

  BuildingSurface:Detailed,
    TFRPCore_Floor2,         !- Name
    Floor,                   !- Surface Type
    HungClg,                 !- Construction Name
    TFRPCore,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    TFCore_Ceiling2,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    8,                       !- Number of Vertices
    4.86018814,-3.32265445,11.2872,  !- X,Y,Z ==> Vertex 1 {m}
    4.86018814,9.32761262,11.2872,  !- X,Y,Z ==> Vertex 2 {m}
    47.83200896,9.32761262,11.2872,  !- X,Y,Z ==> Vertex 3 {m}
    47.83200896,-3.32265445,11.2872,  !- X,Y,Z ==> Vertex 4 {m}
    36.71147037,-3.32265445,11.2872,  !- X,Y,Z ==> Vertex 5 {m}
    36.71147037,3.4004151,11.2872,  !- X,Y,Z ==> Vertex 6 {m}
    15.97606843,3.4004151,11.2872,  !- X,Y,Z ==> Vertex 7 {m}
    15.97606843,-3.32265445,11.2872;  !- X,Y,Z ==> Vertex 8 {m}

  BuildingSurface:Detailed,
    TFRPServCore_Floor,      !- Name
    Floor,                   !- Surface Type
    HungClg,                 !- Construction Name
    TFRPServCore,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    TFServCore_Ceiling,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    15.97406843,-10.047924,11.2872,  !- X,Y,Z ==> Vertex 1 {m}
    15.97406843,3.4024151,11.2872,  !- X,Y,Z ==> Vertex 2 {m}
    36.71347037,3.4024151,11.2872,  !- X,Y,Z ==> Vertex 3 {m}
    36.71347037,-10.047924,11.2872;  !- X,Y,Z ==> Vertex 4 {m}

! ========== GROUND FLOOR RETURN PLENUM GFRPSouth ==========
! GroundFloorReturnPlenum, GFRPSouth, Ceiling (MFSPSouth), Surface Area: 2362.83 ft2 (219.5145 m2)

  BuildingSurface:Detailed,
    GFRPSouth_Ceiling,       !- Name
    Ceiling,                 !- Surface Type
    IntSlab_NoCarpet_Lower,  !- Construction Name
    GFRPSouth,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    MFSPSouth_Floor,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    .2470778,-20.58843267,3.9624,  !- X,Y,Z ==> Vertex 1 {m}
    52.4451193,-20.58843267,3.9624,  !- X,Y,Z ==> Vertex 2 {m}
    47.83200896,-15.97532233,3.9624,  !- X,Y,Z ==> Vertex 3 {m}
    4.86018814,-15.97532233,3.9624;  !- X,Y,Z ==> Vertex 4 {m}

! GroundFloorReturnPlenum, GFRPSouth, North Wall (GFRPCore), Surface Area: 563.645 ft2 (52.3912 m2)

  BuildingSurface:Detailed,
    GFRPSouth_Wall_N,        !- Name
    Wall,                    !- Surface Type
    IntPartition_LW,         !- Construction Name
    GFRPSouth,               !- Zone Name
    Zone,                    !- Outside Boundary Condition
    GFRPCore,                !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    47.83200896,-15.97532233,3.3624,  !- X,Y,Z ==> Vertex 1 {m}
    4.86018814,-15.97532233,3.3624,  !- X,Y,Z ==> Vertex 2 {m}
    4.86018814,-15.97532233,3.9624,  !- X,Y,Z ==> Vertex 3 {m}
    47.83200896,-15.97532233,3.9624;  !- X,Y,Z ==> Vertex 4 {m}

! GroundFloorReturnPlenum, GFRPSouth, South Wall - 180.0? Surface Area: 685.01 ft2 (63.672 m2)

  BuildingSurface:Detailed,
    GFRPSouth_Wall_S,        !- Name
    Wall,                    !- Surface Type
    ExtWall_Sac,             !- Construction Name
    GFRPSouth,               !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    .5,                      !- View Factor to Ground
    4,                       !- Number of Vertices
    .247077795,-20.5884326714,3.3624,  !- X,Y,Z ==> Vertex 1 {m}
    52.4451193025,-20.5884326714,3.3624,  !- X,Y,Z ==> Vertex 2 {m}
    52.4451193025,-20.5884326714,3.9624,  !- X,Y,Z ==> Vertex 3 {m}
    .247077795,-20.5884326714,3.9624;  !- X,Y,Z ==> Vertex 4 {m}

! ========== GROUND FLOOR RETURN PLENUM GFRPWest ==========
! GroundFloorReturnPlenum, GFRPWest, Ceiling (MFSPWest), Surface Area: 1485.48 ft2 (138.0060 m2)

  BuildingSurface:Detailed,
    GFRPWest_Ceiling,        !- Name
    Ceiling,                 !- Surface Type
    IntSlab_NoCarpet_Lower,  !- Construction Name
    GFRPWest,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    MFSPWest_Floor,          !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    .2470778,-20.58843267,3.9624,  !- X,Y,Z ==> Vertex 1 {m}
    4.86018814,-15.97532233,3.9624,  !- X,Y,Z ==> Vertex 2 {m}
    4.86018814,9.32761262,3.9624,  !- X,Y,Z ==> Vertex 3 {m}
    .2470778,13.94072296,3.9624;  !- X,Y,Z ==> Vertex 4 {m}

! GroundFloorReturnPlenum, GFRPWest, North Wall (GFRPNorth), Surface Area: 85.572 ft2 (7.9540 m2)

  BuildingSurface:Detailed,
    GFRPWest_Wall_N,         !- Name
    Wall,                    !- Surface Type
    IntPartition_LW,         !- Construction Name
    GFRPWest,                !- Zone Name
    Zone,                    !- Outside Boundary Condition
    GFRPNorth,               !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    4.8601881423,9.3276126177,3.3624,  !- X,Y,Z ==> Vertex 1 {m}
    .2470777931,13.940722966,3.3624,  !- X,Y,Z ==> Vertex 2 {m}
    .2470777931,13.940722966,3.9624,  !- X,Y,Z ==> Vertex 3 {m}
    4.8601881423,9.3276126177,3.9624;  !- X,Y,Z ==> Vertex 4 {m}

! GroundFloorReturnPlenum, GFRPWest, East Wall (GFRPCore), Surface Area: 331.889 ft2 (30.8493 m2)

  BuildingSurface:Detailed,
    GFRPWest_Wall_E,         !- Name
    Wall,                    !- Surface Type
    IntPartition_LW,         !- Construction Name
    GFRPWest,                !- Zone Name
    Zone,                    !- Outside Boundary Condition
    GFRPCore,                !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    4.86018814,-15.97532233,3.3624,  !- X,Y,Z ==> Vertex 1 {m}
    4.86018814,9.32761262,3.3624,  !- X,Y,Z ==> Vertex 2 {m}
    4.86018814,9.32761262,3.9624,  !- X,Y,Z ==> Vertex 3 {m}
    4.86018814,-15.97532233,3.9624;  !- X,Y,Z ==> Vertex 4 {m}

! GroundFloorReturnPlenum, GFRPWest, South Wall (GFRPSouth), Surface Area: 85.572 ft2 (7.9540 m2)

  BuildingSurface:Detailed,
    GFRPWest_Wall_S,         !- Name
    Wall,                    !- Surface Type
    IntPartition_LW,         !- Construction Name
    GFRPWest,                !- Zone Name
    Zone,                    !- Outside Boundary Condition
    GFRPSouth,               !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    .2470777921,-20.5884326743,3.3624,  !- X,Y,Z ==> Vertex 1 {m}
    4.8601881427,-15.9753223273,3.3624,  !- X,Y,Z ==> Vertex 2 {m}
    4.8601881427,-15.9753223273,3.9624,  !- X,Y,Z ==> Vertex 3 {m}
    .2470777921,-20.5884326743,3.9624;  !- X,Y,Z ==> Vertex 4 {m}

! GroundFloorReturnPlenum, GFRPWest, West Wall - 270.0? Surface Area: 453.14 ft2 (42.120 m2)

  BuildingSurface:Detailed,
    GFRPWest_Wall_W,         !- Name
    Wall,                    !- Surface Type
    ExtWall_Sac,             !- Construction Name
    GFRPWest,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    .5,                      !- View Factor to Ground
    4,                       !- Number of Vertices
    .247077795,13.9407229641,3.3624,  !- X,Y,Z ==> Vertex 1 {m}
    .247077795,-20.5884326714,3.3624,  !- X,Y,Z ==> Vertex 2 {m}
    .247077795,-20.5884326714,3.9624,  !- X,Y,Z ==> Vertex 3 {m}
    .247077795,13.9407229641,3.9624;  !- X,Y,Z ==> Vertex 4 {m}

! ========== GROUND FLOOR RETURN PLENUM GFRPCore ==========
! GroundFloorReturnPlenum, GFRPCore, Ceiling (MFSPCore), Surface Area: 4350.565 ft2 (404.2985 m2)

  BuildingSurface:Detailed,
    GFRPCore_Ceiling1,       !- Name
    Ceiling,                 !- Surface Type
    IntSlab_NoCarpet_Lower,  !- Construction Name
    GFRPCore,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    MFSPCore_Floor1,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    8,                       !- Number of Vertices
    4.86018814,-15.97532233,3.9624,  !- X,Y,Z ==> Vertex 1 {m}
    47.83200896,-15.97532233,3.9624,  !- X,Y,Z ==> Vertex 2 {m}
    47.83200896,-3.32265445,3.9624,  !- X,Y,Z ==> Vertex 3 {m}
    36.71147037,-3.32265445,3.9624,  !- X,Y,Z ==> Vertex 4 {m}
    36.71147037,-10.045924,3.9624,  !- X,Y,Z ==> Vertex 5 {m}
    15.97606843,-10.045924,3.9624,  !- X,Y,Z ==> Vertex 6 {m}
    15.97606843,-3.32265445,3.9624,  !- X,Y,Z ==> Vertex 7 {m}
    4.86018814,-3.32265445,3.9624;  !- X,Y,Z ==> Vertex 8 {m}

! GroundFloorReturnPlenum, GFRPCore, Ceiling (MFSPCore), Surface Area: 4350.565 ft2 (404.2985 m2)

  BuildingSurface:Detailed,
    GFRPCore_Ceiling2,       !- Name
    Ceiling,                 !- Surface Type
    IntSlab_NoCarpet_Lower,  !- Construction Name
    GFRPCore,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    MFSPCore_Floor2,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    8,                       !- Number of Vertices
    4.86018814,-3.32265445,3.9624,  !- X,Y,Z ==> Vertex 1 {m}
    15.97606843,-3.32265445,3.9624,  !- X,Y,Z ==> Vertex 2 {m}
    15.97606843,3.4004151,3.9624,  !- X,Y,Z ==> Vertex 3 {m}
    36.71147037,3.4004151,3.9624,  !- X,Y,Z ==> Vertex 4 {m}
    36.71147037,-3.32265445,3.9624,  !- X,Y,Z ==> Vertex 5 {m}
    47.83200896,-3.32265445,3.9624,  !- X,Y,Z ==> Vertex 6 {m}
    47.83200896,9.32761262,3.9624,  !- X,Y,Z ==> Vertex 7 {m}
    4.86018814,9.32761262,3.9624;  !- X,Y,Z ==> Vertex 8 {m}

! ========== GROUND FLOOR RETURN PLENUM GFRPServCore ==========
! GroundFloorReturnPlenum, GFRPServCore, Ceiling (MFSPServCore), Surface Area: 3002.61 ft2 (278.9520 m2)

  BuildingSurface:Detailed,
    GFRPServCore_Ceiling,    !- Name
    Ceiling,                 !- Surface Type
    IntSlab_NoCarpet_Lower,  !- Construction Name
    GFRPServCore,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    MFSPServCore_Floor,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    15.97406843,-10.047924,3.9624,  !- X,Y,Z ==> Vertex 1 {m}
    36.71347037,-10.047924,3.9624,  !- X,Y,Z ==> Vertex 2 {m}
    36.71347037,3.4024151,3.9624,  !- X,Y,Z ==> Vertex 3 {m}
    15.97406843,3.4024151,3.9624;  !- X,Y,Z ==> Vertex 4 {m}

! GroundFloorReturnPlenum, GFRPServCore, North Wall (GFRPCore), Surface Area: 272.17 ft2 (25.2855 m2)

  BuildingSurface:Detailed,
    GFRPServCore_Wall_N,     !- Name
    Wall,                    !- Surface Type
    IntPartition_LW,         !- Construction Name
    GFRPServCore,            !- Zone Name
    Zone,                    !- Outside Boundary Condition
    GFRPCore,                !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    36.71347037,3.4024151,3.3624,  !- X,Y,Z ==> Vertex 1 {m}
    15.97406843,3.4024151,3.3624,  !- X,Y,Z ==> Vertex 2 {m}
    15.97406843,3.4024151,3.9624,  !- X,Y,Z ==> Vertex 3 {m}
    36.71347037,3.4024151,3.9624;  !- X,Y,Z ==> Vertex 4 {m}

! GroundFloorReturnPlenum, GFRPServCore, East Wall (GFRPCore), Surface Area: 176.51 ft2 (16.3987 m2)

  BuildingSurface:Detailed,
    GFRPServCore_Wall_E,     !- Name
    Wall,                    !- Surface Type
    IntPartition_LW,         !- Construction Name
    GFRPServCore,            !- Zone Name
    Zone,                    !- Outside Boundary Condition
    GFRPCore,                !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    36.71347037,-10.047924,3.3624,  !- X,Y,Z ==> Vertex 1 {m}
    36.71347037,3.4024151,3.3624,  !- X,Y,Z ==> Vertex 2 {m}
    36.71347037,3.4024151,3.9624,  !- X,Y,Z ==> Vertex 3 {m}
    36.71347037,-10.047924,3.9624;  !- X,Y,Z ==> Vertex 4 {m}

! GroundFloorReturnPlenum, GFRPServCore, South Wall (GFRPCore), Surface Area: 272.17 ft2 (25.2855 m2)

  BuildingSurface:Detailed,
    GFRPServCore_Wall_S,     !- Name
    Wall,                    !- Surface Type
    IntPartition_LW,         !- Construction Name
    GFRPServCore,            !- Zone Name
    Zone,                    !- Outside Boundary Condition
    GFRPCore,                !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    15.97406843,-10.047924,3.3624,  !- X,Y,Z ==> Vertex 1 {m}
    36.71347037,-10.047924,3.3624,  !- X,Y,Z ==> Vertex 2 {m}
    36.71347037,-10.047924,3.9624,  !- X,Y,Z ==> Vertex 3 {m}
    15.97406843,-10.047924,3.9624;  !- X,Y,Z ==> Vertex 4 {m}

! GroundFloorReturnPlenum, GFRPServCore, West Wall (GFRPCore), Surface Area: 176.51 ft2 (16.3987 m2)

  BuildingSurface:Detailed,
    GFRPServCore_Wall_W,     !- Name
    Wall,                    !- Surface Type
    IntPartition_LW,         !- Construction Name
    GFRPServCore,            !- Zone Name
    Zone,                    !- Outside Boundary Condition
    GFRPCore,                !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    15.97406843,3.4024151,3.3624,  !- X,Y,Z ==> Vertex 1 {m}
    15.97406843,-10.047924,3.3624,  !- X,Y,Z ==> Vertex 2 {m}
    15.97406843,-10.047924,3.9624,  !- X,Y,Z ==> Vertex 3 {m}
    15.97406843,3.4024151,3.9624;  !- X,Y,Z ==> Vertex 4 {m}

! ========== MIDDLE FLOOR SUPPLY PLENUM MFSPNorth ==========
! MiddleFloorSupplyPlenum, MFSPNorth, Ceiling (MFNorth), Surface Area: 2362.83 ft2 (219.5145 m2)

  BuildingSurface:Detailed,
    MFSPNorth_Ceiling,       !- Name
    Ceiling,                 !- Surface Type
    RaisedFlr_Reversed,      !- Construction Name
    MFSPNorth,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    MFNorth_Floor,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    4.86018814,9.32761262,4.3683044732,  !- X,Y,Z ==> Vertex 1 {m}
    47.83200896,9.32761262,4.3683044732,  !- X,Y,Z ==> Vertex 2 {m}
    52.4451193,13.94072296,4.3683044732,  !- X,Y,Z ==> Vertex 3 {m}
    .2470778,13.94072296,4.3683044732;  !- X,Y,Z ==> Vertex 4 {m}

! MiddleFloorSupplyPlenum, MFSPNorth, North Wall - 0.0? Surface Area: 227.56 ft2 (21.152 m2)

  BuildingSurface:Detailed,
    MFSPNorth_Wall_N,        !- Name
    Wall,                    !- Surface Type
    ExtWall_Sac,             !- Construction Name
    MFSPNorth,               !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    .5,                      !- View Factor to Ground
    4,                       !- Number of Vertices
    52.4451193025,13.9407229641,3.9624249602,  !- X,Y,Z ==> Vertex 1 {m}
    .247077795,13.9407229641,3.9624249602,  !- X,Y,Z ==> Vertex 2 {m}
    .247077795,13.9407229641,4.3683044732,  !- X,Y,Z ==> Vertex 3 {m}
    52.4451193025,13.9407229641,4.3683044732;  !- X,Y,Z ==> Vertex 4 {m}

! MiddleFloorSupplyPlenum, MFSPNorth, South Wall (MFSPCore), Surface Area: 187.64 ft2 (17.4414 m2)

  BuildingSurface:Detailed,
    MFSPNorth_Wall_S,        !- Name
    Wall,                    !- Surface Type
    IntPartition_LW,         !- Construction Name
    MFSPNorth,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    MFSPCore_Wall_N,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    4.86018814,9.32761262,3.96242496,  !- X,Y,Z ==> Vertex 1 {m}
    47.83200896,9.32761262,3.96242496,  !- X,Y,Z ==> Vertex 2 {m}
    47.83200896,9.32761262,4.36830447,  !- X,Y,Z ==> Vertex 3 {m}
    4.86018814,9.32761262,4.36830447;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    MFSPCore_Wall_N,         !- Name
    Wall,                    !- Surface Type
    IntPartition_LW,         !- Construction Name
    MFSPCore,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    MFSPNorth_Wall_S,        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    4.86018814,9.32761262,3.96242496,  !- X,Y,Z ==> Vertex 1 {m}
    4.86018814,9.32761262,4.36830447,  !- X,Y,Z ==> Vertex 2 {m}
    47.83200896,9.32761262,4.36830447,  !- X,Y,Z ==> Vertex 3 {m}
    47.83200896,9.32761262,3.96242496;  !- X,Y,Z ==> Vertex 4 {m}

! ========== MIDDLE FLOOR SUPPLY PLENUM MFSPEast ==========
! MiddleFloorSupplyPlenum, MFSPEast, Ceiling (MFEast), Surface Area: 1485.48 ft2 (138.0060 m2)

  BuildingSurface:Detailed,
    MFSPEast_Ceiling,        !- Name
    Ceiling,                 !- Surface Type
    RaisedFlr_Reversed,      !- Construction Name
    MFSPEast,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    MFEast_Floor,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    52.4451193,-20.58843267,4.3683044732,  !- X,Y,Z ==> Vertex 1 {m}
    52.4451193,13.94072296,4.3683044732,  !- X,Y,Z ==> Vertex 2 {m}
    47.83200896,9.32761262,4.3683044732,  !- X,Y,Z ==> Vertex 3 {m}
    47.83200896,-15.97532233,4.3683044732;  !- X,Y,Z ==> Vertex 4 {m}

! MiddleFloorSupplyPlenum, MFSPEast, North Wall (MFSPNorth), Surface Area: 28.230 ft2 (2.6240 m2)

  BuildingSurface:Detailed,
    MFSPEast_Wall_N,         !- Name
    Wall,                    !- Surface Type
    IntPartition_LW,         !- Construction Name
    MFSPEast,                !- Zone Name
    Zone,                    !- Outside Boundary Condition
    MFSPNorth,               !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    52.4451193047,13.9407229663,3.96242496,  !- X,Y,Z ==> Vertex 1 {m}
    47.8320089567,9.3276126167,3.96242496,  !- X,Y,Z ==> Vertex 2 {m}
    47.8320089567,9.3276126167,4.36830447,  !- X,Y,Z ==> Vertex 3 {m}
    52.4451193047,13.9407229663,4.36830447;  !- X,Y,Z ==> Vertex 4 {m}

! MiddleFloorSupplyPlenum, MFSPEast, East Wall - 90.0? Surface Area: 150.413 ft2 (13.981 m2)

  BuildingSurface:Detailed,
    MFSPEast_Wall_E,         !- Name
    Wall,                    !- Surface Type
    ExtWall_Sac,             !- Construction Name
    MFSPEast,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    .5,                      !- View Factor to Ground
    4,                       !- Number of Vertices
    52.4451193025,-20.5884326714,3.9624249602,  !- X,Y,Z ==> Vertex 1 {m}
    52.4451193025,13.9407229641,3.9624249602,  !- X,Y,Z ==> Vertex 2 {m}
    52.4451193025,13.9407229641,4.3683044732,  !- X,Y,Z ==> Vertex 3 {m}
    52.4451193025,-20.5884326714,4.3683044732;  !- X,Y,Z ==> Vertex 4 {m}

! MiddleFloorSupplyPlenum, MFSPEast, South Wall (MFSPSouth), Surface Area: 28.230 ft2 (2.6240 m2)

  BuildingSurface:Detailed,
    MFSPEast_Wall_S,         !- Name
    Wall,                    !- Surface Type
    IntPartition_LW,         !- Construction Name
    MFSPEast,                !- Zone Name
    Zone,                    !- Outside Boundary Condition
    MFSPSouth,               !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    47.832008962,-15.975322332,3.96242496,  !- X,Y,Z ==> Vertex 1 {m}
    52.4451193042,-20.5884326731,3.96242496,  !- X,Y,Z ==> Vertex 2 {m}
    52.4451193042,-20.5884326731,4.36830447,  !- X,Y,Z ==> Vertex 3 {m}
    47.832008962,-15.975322332,4.36830447;  !- X,Y,Z ==> Vertex 4 {m}

! MiddleFloorSupplyPlenum, MFSPEast, West Wall (MFSPCore), Surface Area: 110.488 ft2 (10.2699 m2)

  BuildingSurface:Detailed,
    MFSPEast_Wall_W,         !- Name
    Wall,                    !- Surface Type
    IntPartition_LW,         !- Construction Name
    MFSPEast,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    MFSPCore_Wall_E,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    47.83200896,9.32761262,3.96242496,  !- X,Y,Z ==> Vertex 1 {m}
    47.83200896,-15.97532233,3.96242496,  !- X,Y,Z ==> Vertex 2 {m}
    47.83200896,-15.97532233,4.36830447,  !- X,Y,Z ==> Vertex 3 {m}
    47.83200896,9.32761262,4.36830447;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    MFSPCore_Wall_E,         !- Name
    Wall,                    !- Surface Type
    IntPartition_LW,         !- Construction Name
    MFSPCore,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    MFSPEast_Wall_W,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    47.83200896,9.32761262,3.96242496,  !- X,Y,Z ==> Vertex 1 {m}
    47.83200896,9.32761262,4.36830447,  !- X,Y,Z ==> Vertex 2 {m}
    47.83200896,-15.97532233,4.36830447,  !- X,Y,Z ==> Vertex 3 {m}
    47.83200896,-15.97532233,3.96242496;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    MFSPEast_Floor,          !- Name
    Floor,                   !- Surface Type
    IntSlab_NoCarpet_Upper,  !- Construction Name
    MFSPEast,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    GFRPEast_Ceiling,        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    52.4451193,-20.58843267,3.9624,  !- X,Y,Z ==> Vertex 1 {m}
    47.83200896,-15.97532233,3.9624,  !- X,Y,Z ==> Vertex 2 {m}
    47.83200896,9.32761262,3.9624,  !- X,Y,Z ==> Vertex 3 {m}
    52.4451193,13.94072296,3.9624;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    MFSPWest_Floor,          !- Name
    Floor,                   !- Surface Type
    IntSlab_NoCarpet_Upper,  !- Construction Name
    MFSPWest,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    GFRPWest_Ceiling,        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    .2470778,-20.58843267,3.9624,  !- X,Y,Z ==> Vertex 1 {m}
    .2470778,13.94072296,3.9624,  !- X,Y,Z ==> Vertex 2 {m}
    4.86018814,9.32761262,3.9624,  !- X,Y,Z ==> Vertex 3 {m}
    4.86018814,-15.97532233,3.9624;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    MFSPSouth_Floor,         !- Name
    Floor,                   !- Surface Type
    IntSlab_NoCarpet_Upper,  !- Construction Name
    MFSPSouth,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    GFRPSouth_Ceiling,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    .2470778,-20.58843267,3.9624,  !- X,Y,Z ==> Vertex 1 {m}
    4.86018814,-15.97532233,3.9624,  !- X,Y,Z ==> Vertex 2 {m}
    47.83200896,-15.97532233,3.9624,  !- X,Y,Z ==> Vertex 3 {m}
    52.4451193,-20.58843267,3.9624;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    MFSPNorth_Floor,         !- Name
    Floor,                   !- Surface Type
    IntSlab_NoCarpet_Upper,  !- Construction Name
    MFSPNorth,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    GFRPNorth_Ceiling,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    4.86018814,9.32761262,3.9624,  !- X,Y,Z ==> Vertex 1 {m}
    .2470778,13.94072296,3.9624,  !- X,Y,Z ==> Vertex 2 {m}
    52.4451193,13.94072296,3.9624,  !- X,Y,Z ==> Vertex 3 {m}
    47.83200896,9.32761262,3.9624;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    MFSPCore_Floor1,         !- Name
    Floor,                   !- Surface Type
    IntSlab_NoCarpet_Upper,  !- Construction Name
    MFSPCore,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    GFRPCore_Ceiling1,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    8,                       !- Number of Vertices
    4.86018814,-15.97532233,3.9624,  !- X,Y,Z ==> Vertex 1 {m}
    4.86018814,-3.32265445,3.9624,  !- X,Y,Z ==> Vertex 2 {m}
    15.97606843,-3.32265445,3.9624,  !- X,Y,Z ==> Vertex 3 {m}
    15.97606843,-10.045924,3.9624,  !- X,Y,Z ==> Vertex 4 {m}
    36.71147037,-10.045924,3.9624,  !- X,Y,Z ==> Vertex 5 {m}
    36.71147037,-3.32265445,3.9624,  !- X,Y,Z ==> Vertex 6 {m}
    47.83200896,-3.32265445,3.9624,  !- X,Y,Z ==> Vertex 7 {m}
    47.83200896,-15.97532233,3.9624;  !- X,Y,Z ==> Vertex 8 {m}

! GroundFloorReturnPlenum, GFRPCore, Ceiling (MFSPCore), Surface Area: 4350.565 ft2 (404.2985 m2)

  BuildingSurface:Detailed,
    MFSPCore_Floor2,         !- Name
    Floor,                   !- Surface Type
    IntSlab_NoCarpet_Upper,  !- Construction Name
    MFSPCore,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    GFRPCore_Ceiling2,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    8,                       !- Number of Vertices
    4.86018814,-3.32265445,3.9624,  !- X,Y,Z ==> Vertex 1 {m}
    4.86018814,9.32761262,3.9624,  !- X,Y,Z ==> Vertex 2 {m}
    47.83200896,9.32761262,3.9624,  !- X,Y,Z ==> Vertex 3 {m}
    47.83200896,-3.32265445,3.9624,  !- X,Y,Z ==> Vertex 4 {m}
    36.71147037,-3.32265445,3.9624,  !- X,Y,Z ==> Vertex 5 {m}
    36.71147037,3.4004151,3.9624,  !- X,Y,Z ==> Vertex 6 {m}
    15.97606843,3.4004151,3.9624,  !- X,Y,Z ==> Vertex 7 {m}
    15.97606843,-3.32265445,3.9624;  !- X,Y,Z ==> Vertex 8 {m}

  BuildingSurface:Detailed,
    MFSPServCore_Floor,      !- Name
    Floor,                   !- Surface Type
    IntSlab_NoCarpet_Upper,  !- Construction Name
    MFSPServCore,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    GFRPServCore_Ceiling,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    15.97406843,-10.047924,3.9624,  !- X,Y,Z ==> Vertex 1 {m}
    15.97406843,3.4024151,3.9624,  !- X,Y,Z ==> Vertex 2 {m}
    36.71347037,3.4024151,3.9624,  !- X,Y,Z ==> Vertex 3 {m}
    36.71347037,-10.047924,3.9624;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    TFSPEast_Floor,          !- Name
    Floor,                   !- Surface Type
    IntSlab_NoCarpet_Upper,  !- Construction Name
    TFSPEast,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    MFRPEast_Ceiling,        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    52.4451193,-20.58843267,7.9248,  !- X,Y,Z ==> Vertex 1 {m}
    47.83200896,-15.97532233,7.9248,  !- X,Y,Z ==> Vertex 2 {m}
    47.83200896,9.32761262,7.9248,  !- X,Y,Z ==> Vertex 3 {m}
    52.4451193,13.94072296,7.9248;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    TFSPWest_Floor,          !- Name
    Floor,                   !- Surface Type
    IntSlab_NoCarpet_Upper,  !- Construction Name
    TFSPWest,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    MFRPWest_Ceiling,        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    .2470778,-20.58843267,7.9248,  !- X,Y,Z ==> Vertex 1 {m}
    .2470778,13.94072296,7.9248,  !- X,Y,Z ==> Vertex 2 {m}
    4.86018814,9.32761262,7.9248,  !- X,Y,Z ==> Vertex 3 {m}
    4.86018814,-15.97532233,7.9248;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    TFSPSouth_Floor,         !- Name
    Floor,                   !- Surface Type
    IntSlab_NoCarpet_Upper,  !- Construction Name
    TFSPSouth,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    MFRPSouth_Ceiling,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    .2470778,-20.58843267,7.9248,  !- X,Y,Z ==> Vertex 1 {m}
    4.86018814,-15.97532233,7.9248,  !- X,Y,Z ==> Vertex 2 {m}
    47.83200896,-15.97532233,7.9248,  !- X,Y,Z ==> Vertex 3 {m}
    52.4451193,-20.58843267,7.9248;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    TFSPNorth_Floor,         !- Name
    Floor,                   !- Surface Type
    IntSlab_NoCarpet_Upper,  !- Construction Name
    TFSPNorth,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    MFRPNorth_Ceiling,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    4.86018814,9.32761262,7.9248,  !- X,Y,Z ==> Vertex 1 {m}
    .2470778,13.94072296,7.9248,  !- X,Y,Z ==> Vertex 2 {m}
    52.4451193,13.94072296,7.9248,  !- X,Y,Z ==> Vertex 3 {m}
    47.83200896,9.32761262,7.9248;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    TFSPCore_Floor1,         !- Name
    Floor,                   !- Surface Type
    IntSlab_NoCarpet_Upper,  !- Construction Name
    TFSPCore,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    MFRPCore_Ceiling1,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    8,                       !- Number of Vertices
    4.86018814,-15.97532233,7.9248,  !- X,Y,Z ==> Vertex 1 {m}
    4.86018814,-3.32265445,7.9248,  !- X,Y,Z ==> Vertex 2 {m}
    15.97606843,-3.32265445,7.9248,  !- X,Y,Z ==> Vertex 3 {m}
    15.97606843,-10.045924,7.9248,  !- X,Y,Z ==> Vertex 4 {m}
    36.71147037,-10.045924,7.9248,  !- X,Y,Z ==> Vertex 5 {m}
    36.71147037,-3.32265445,7.9248,  !- X,Y,Z ==> Vertex 6 {m}
    47.83200896,-3.32265445,7.9248,  !- X,Y,Z ==> Vertex 7 {m}
    47.83200896,-15.97532233,7.9248;  !- X,Y,Z ==> Vertex 8 {m}

! GroundFloorReturnPlenum, GFRPCore, Ceiling (MFSPCore), Surface Area: 4350.565 ft2 (404.2985 m2)

  BuildingSurface:Detailed,
    TFSPCore_Floor2,         !- Name
    Floor,                   !- Surface Type
    IntSlab_NoCarpet_Upper,  !- Construction Name
    TFSPCore,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    MFRPCore_Ceiling2,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    8,                       !- Number of Vertices
    4.86018814,-3.32265445,7.9248,  !- X,Y,Z ==> Vertex 1 {m}
    4.86018814,9.32761262,7.9248,  !- X,Y,Z ==> Vertex 2 {m}
    47.83200896,9.32761262,7.9248,  !- X,Y,Z ==> Vertex 3 {m}
    47.83200896,-3.32265445,7.9248,  !- X,Y,Z ==> Vertex 4 {m}
    36.71147037,-3.32265445,7.9248,  !- X,Y,Z ==> Vertex 5 {m}
    36.71147037,3.4004151,7.9248,  !- X,Y,Z ==> Vertex 6 {m}
    15.97606843,3.4004151,7.9248,  !- X,Y,Z ==> Vertex 7 {m}
    15.97606843,-3.32265445,7.9248;  !- X,Y,Z ==> Vertex 8 {m}

  BuildingSurface:Detailed,
    TFSPServCore_Floor,      !- Name
    Floor,                   !- Surface Type
    IntSlab_NoCarpet_Upper,  !- Construction Name
    TFSPServCore,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    MFRPServCore_Ceiling,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    15.97406843,-10.047924,7.9248,  !- X,Y,Z ==> Vertex 1 {m}
    15.97406843,3.4024151,7.9248,  !- X,Y,Z ==> Vertex 2 {m}
    36.71347037,3.4024151,7.9248,  !- X,Y,Z ==> Vertex 3 {m}
    36.71347037,-10.047924,7.9248;  !- X,Y,Z ==> Vertex 4 {m}

! ========== MIDDLE FLOOR SUPPLY PLENUM MFSPSouth ==========
! MiddleFloorSupplyPlenum, MFSPSouth, Ceiling (MFSouth), Surface Area: 2362.83 ft2 (219.5145 m2)

  BuildingSurface:Detailed,
    MFSPSouth_Ceiling,       !- Name
    Ceiling,                 !- Surface Type
    RaisedFlr_Reversed,      !- Construction Name
    MFSPSouth,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    MFSouth_Floor,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    .2470778,-20.58843267,4.3683044732,  !- X,Y,Z ==> Vertex 1 {m}
    52.4451193,-20.58843267,4.3683044732,  !- X,Y,Z ==> Vertex 2 {m}
    47.83200896,-15.97532233,4.3683044732,  !- X,Y,Z ==> Vertex 3 {m}
    4.86018814,-15.97532233,4.3683044732;  !- X,Y,Z ==> Vertex 4 {m}

! MiddleFloorSupplyPlenum, MFSPSouth, North Wall (MFSPCore), Surface Area: 187.64 ft2 (17.4414 m2)

  BuildingSurface:Detailed,
    MFSPSouth_Wall_N,        !- Name
    Wall,                    !- Surface Type
    IntPartition_LW,         !- Construction Name
    MFSPSouth,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    MFSPCore_Wall_S,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    47.83200896,-15.97532233,3.96242496,  !- X,Y,Z ==> Vertex 1 {m}
    4.86018814,-15.97532233,3.96242496,  !- X,Y,Z ==> Vertex 2 {m}
    4.86018814,-15.97532233,4.36830447,  !- X,Y,Z ==> Vertex 3 {m}
    47.83200896,-15.97532233,4.36830447;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    MFSPCore_Wall_S,         !- Name
    Wall,                    !- Surface Type
    IntPartition_LW,         !- Construction Name
    MFSPCore,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    MFSPSouth_Wall_N,        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    47.83200896,-15.97532233,3.96242496,  !- X,Y,Z ==> Vertex 1 {m}
    47.83200896,-15.97532233,4.36830447,  !- X,Y,Z ==> Vertex 2 {m}
    4.86018814,-15.97532233,4.36830447,  !- X,Y,Z ==> Vertex 3 {m}
    4.86018814,-15.97532233,3.96242496;  !- X,Y,Z ==> Vertex 4 {m}

! MiddleFloorSupplyPlenum, MFSPSouth, South Wall - 180.0? Surface Area: 227.56 ft2 (21.152 m2)

  BuildingSurface:Detailed,
    MFSPSouth_Wall_S,        !- Name
    Wall,                    !- Surface Type
    ExtWall_Sac,             !- Construction Name
    MFSPSouth,               !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    .5,                      !- View Factor to Ground
    4,                       !- Number of Vertices
    .247077795,-20.5884326714,3.9624249602,  !- X,Y,Z ==> Vertex 1 {m}
    52.4451193025,-20.5884326714,3.9624249602,  !- X,Y,Z ==> Vertex 2 {m}
    52.4451193025,-20.5884326714,4.3683044732,  !- X,Y,Z ==> Vertex 3 {m}
    .247077795,-20.5884326714,4.3683044732;  !- X,Y,Z ==> Vertex 4 {m}

! ========== MIDDLE FLOOR SUPPLY PLENUM MFSPWest ==========
! MiddleFloorSupplyPlenum, MFSPWest, Ceiling (MFWest), Surface Area: 1485.48 ft2 (138.0060 m2)

  BuildingSurface:Detailed,
    MFSPWest_Ceiling,        !- Name
    Ceiling,                 !- Surface Type
    RaisedFlr_Reversed,      !- Construction Name
    MFSPWest,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    MFWest_Floor,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    .2470778,-20.58843267,4.3683044732,  !- X,Y,Z ==> Vertex 1 {m}
    4.86018814,-15.97532233,4.3683044732,  !- X,Y,Z ==> Vertex 2 {m}
    4.86018814,9.32761262,4.3683044732,  !- X,Y,Z ==> Vertex 3 {m}
    .2470778,13.94072296,4.3683044732;  !- X,Y,Z ==> Vertex 4 {m}

! MiddleFloorSupplyPlenum, MFSPWest, North Wall (MFSPNorth), Surface Area: 28.230 ft2 (2.6240 m2)

  BuildingSurface:Detailed,
    MFSPWest_Wall_N,         !- Name
    Wall,                    !- Surface Type
    IntPartition_LW,         !- Construction Name
    MFSPWest,                !- Zone Name
    Zone,                    !- Outside Boundary Condition
    MFSPNorth,               !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    4.8601881423,9.3276126177,3.96242496,  !- X,Y,Z ==> Vertex 1 {m}
    .2470777931,13.940722966,3.96242496,  !- X,Y,Z ==> Vertex 2 {m}
    .2470777931,13.940722966,4.36830447,  !- X,Y,Z ==> Vertex 3 {m}
    4.8601881423,9.3276126177,4.36830447;  !- X,Y,Z ==> Vertex 4 {m}

! MiddleFloorSupplyPlenum, MFSPWest, East Wall (MFSPCore), Surface Area: 110.488 ft2 (10.2699 m2)

  BuildingSurface:Detailed,
    MFSPWest_Wall_E,         !- Name
    Wall,                    !- Surface Type
    IntPartition_LW,         !- Construction Name
    MFSPWest,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    MFSPCore_Wall_W,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    4.86018814,-15.97532233,3.96242496,  !- X,Y,Z ==> Vertex 1 {m}
    4.86018814,9.32761262,3.96242496,  !- X,Y,Z ==> Vertex 2 {m}
    4.86018814,9.32761262,4.36830447,  !- X,Y,Z ==> Vertex 3 {m}
    4.86018814,-15.97532233,4.36830447;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    MFSPCore_Wall_W,         !- Name
    Wall,                    !- Surface Type
    IntPartition_LW,         !- Construction Name
    MFSPCore,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    MFSPWest_Wall_E,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    4.86018814,-15.97532233,3.96242496,  !- X,Y,Z ==> Vertex 1 {m}
    4.86018814,-15.97532233,4.36830447,  !- X,Y,Z ==> Vertex 2 {m}
    4.86018814,9.32761262,4.36830447,  !- X,Y,Z ==> Vertex 3 {m}
    4.86018814,9.32761262,3.96242496;  !- X,Y,Z ==> Vertex 4 {m}

! MiddleFloorSupplyPlenum, MFSPWest, South Wall (MFSPSouth), Surface Area: 28.230 ft2 (2.6240 m2)

  BuildingSurface:Detailed,
    MFSPWest_Wall_S,         !- Name
    Wall,                    !- Surface Type
    IntPartition_LW,         !- Construction Name
    MFSPWest,                !- Zone Name
    Zone,                    !- Outside Boundary Condition
    MFSPSouth,               !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    .2470777922,-20.5884326743,3.96242496,  !- X,Y,Z ==> Vertex 1 {m}
    4.8601881407,-15.9753223293,3.96242496,  !- X,Y,Z ==> Vertex 2 {m}
    4.8601881407,-15.9753223293,4.36830447,  !- X,Y,Z ==> Vertex 3 {m}
    .2470777922,-20.5884326743,4.36830447;  !- X,Y,Z ==> Vertex 4 {m}

! MiddleFloorSupplyPlenum, MFSPWest, West Wall - 270.0? Surface Area: 150.413 ft2 (13.981 m2)

  BuildingSurface:Detailed,
    MFSPWest_Wall_W,         !- Name
    Wall,                    !- Surface Type
    ExtWall_Sac,             !- Construction Name
    MFSPWest,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    .5,                      !- View Factor to Ground
    4,                       !- Number of Vertices
    .247077795,13.9407229641,3.9624249602,  !- X,Y,Z ==> Vertex 1 {m}
    .247077795,-20.5884326714,3.9624249602,  !- X,Y,Z ==> Vertex 2 {m}
    .247077795,-20.5884326714,4.3683044732,  !- X,Y,Z ==> Vertex 3 {m}
    .247077795,13.9407229641,4.3683044732;  !- X,Y,Z ==> Vertex 4 {m}

! ========== MIDDLE FLOOR SUPPLY PLENUM MFSPCore ==========
! MiddleFloorSupplyPlenum, MFSPCore, Ceiling (MFCore), Surface Area: 4350.565 ft2 (404.2985 m2)

  BuildingSurface:Detailed,
    MFSPCore_Ceiling1,       !- Name
    Ceiling,                 !- Surface Type
    RaisedFlr_Reversed,      !- Construction Name
    MFSPCore,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    MFCore_Floor1,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    8,                       !- Number of Vertices
    4.86018814,-15.97532233,4.3683044732,  !- X,Y,Z ==> Vertex 1 {m}
    47.83200896,-15.97532233,4.3683044732,  !- X,Y,Z ==> Vertex 2 {m}
    47.83200896,-3.32265445,4.3683044732,  !- X,Y,Z ==> Vertex 3 {m}
    36.71147037,-3.32265445,4.3683044732,  !- X,Y,Z ==> Vertex 4 {m}
    36.71147037,-10.045924,4.3683044732,  !- X,Y,Z ==> Vertex 5 {m}
    15.97606843,-10.045924,4.3683044732,  !- X,Y,Z ==> Vertex 6 {m}
    15.97606843,-3.32265445,4.3683044732,  !- X,Y,Z ==> Vertex 7 {m}
    4.86018814,-3.32265445,4.3683044732;  !- X,Y,Z ==> Vertex 8 {m}

! MiddleFloorSupplyPlenum, MFSPCore, Ceiling (MFCore), Surface Area: 4350.565 ft2 (404.2985 m2)

  BuildingSurface:Detailed,
    MFSPCore_Ceiling2,       !- Name
    Ceiling,                 !- Surface Type
    RaisedFlr_Reversed,      !- Construction Name
    MFSPCore,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    MFCore_Floor2,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    8,                       !- Number of Vertices
    4.86018814,-3.32265445,4.3683044732,  !- X,Y,Z ==> Vertex 1 {m}
    15.97606843,-3.32265445,4.3683044732,  !- X,Y,Z ==> Vertex 2 {m}
    15.97606843,3.4004151,4.3683044732,  !- X,Y,Z ==> Vertex 3 {m}
    36.71147037,3.4004151,4.3683044732,  !- X,Y,Z ==> Vertex 4 {m}
    36.71147037,-3.32265445,4.3683044732,  !- X,Y,Z ==> Vertex 5 {m}
    47.83200896,-3.32265445,4.3683044732,  !- X,Y,Z ==> Vertex 6 {m}
    47.83200896,9.32761262,4.3683044732,  !- X,Y,Z ==> Vertex 7 {m}
    4.86018814,9.32761262,4.3683044732;  !- X,Y,Z ==> Vertex 8 {m}

! ========== MIDDLE FLOOR SUPPLY PLENUM MFSPServCore ==========
! MiddleFloorSupplyPlenum, MFSPServCore, Ceiling (MFServCore), Surface Area: 3002.61 ft2 (278.9520 m2)

  BuildingSurface:Detailed,
    MFSPServCore_Ceiling,    !- Name
    Ceiling,                 !- Surface Type
    RaisedFlr_Reversed,      !- Construction Name
    MFSPServCore,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    MFServCore_Floor,        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    15.97406843,-10.047924,4.3683044732,  !- X,Y,Z ==> Vertex 1 {m}
    36.71347037,-10.047924,4.3683044732,  !- X,Y,Z ==> Vertex 2 {m}
    36.71347037,3.4024151,4.3683044732,  !- X,Y,Z ==> Vertex 3 {m}
    15.97406843,3.4024151,4.3683044732;  !- X,Y,Z ==> Vertex 4 {m}

! MiddleFloorSupplyPlenum, MFSPServCore, North Wall (MFSPCore), Surface Area: 90.561 ft2 (8.4177 m2)

  BuildingSurface:Detailed,
    MFSPServCore_Wall_N,     !- Name
    Wall,                    !- Surface Type
    IntPartition_LW,         !- Construction Name
    MFSPServCore,            !- Zone Name
    Zone,                    !- Outside Boundary Condition
    MFSPCore,                !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    36.71347037,3.4024151,3.96242496,  !- X,Y,Z ==> Vertex 1 {m}
    15.97406843,3.4024151,3.96242496,  !- X,Y,Z ==> Vertex 2 {m}
    15.97406843,3.4024151,4.36830447,  !- X,Y,Z ==> Vertex 3 {m}
    36.71347037,3.4024151,4.36830447;  !- X,Y,Z ==> Vertex 4 {m}

! MiddleFloorSupplyPlenum, MFSPServCore, East Wall (MFSPCore), Surface Area: 58.732 ft2 (5.4592 m2)

  BuildingSurface:Detailed,
    MFSPServCore_Wall_E,     !- Name
    Wall,                    !- Surface Type
    IntPartition_LW,         !- Construction Name
    MFSPServCore,            !- Zone Name
    Zone,                    !- Outside Boundary Condition
    MFSPCore,                !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    36.71347037,-10.047924,3.96242496,  !- X,Y,Z ==> Vertex 1 {m}
    36.71347037,3.4024151,3.96242496,  !- X,Y,Z ==> Vertex 2 {m}
    36.71347037,3.4024151,4.36830447,  !- X,Y,Z ==> Vertex 3 {m}
    36.71347037,-10.047924,4.36830447;  !- X,Y,Z ==> Vertex 4 {m}

! MiddleFloorSupplyPlenum, MFSPServCore, South Wall (MFSPCore), Surface Area: 90.561 ft2 (8.4177 m2)

  BuildingSurface:Detailed,
    MFSPServCore_Wall_S,     !- Name
    Wall,                    !- Surface Type
    IntPartition_LW,         !- Construction Name
    MFSPServCore,            !- Zone Name
    Zone,                    !- Outside Boundary Condition
    MFSPCore,                !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    15.97406843,-10.047924,3.96242496,  !- X,Y,Z ==> Vertex 1 {m}
    36.71347037,-10.047924,3.96242496,  !- X,Y,Z ==> Vertex 2 {m}
    36.71347037,-10.047924,4.36830447,  !- X,Y,Z ==> Vertex 3 {m}
    15.97406843,-10.047924,4.36830447;  !- X,Y,Z ==> Vertex 4 {m}

! MiddleFloorSupplyPlenum, MFSPServCore, West Wall (MFSPCore), Surface Area: 58.732 ft2 (5.4592 m2)

  BuildingSurface:Detailed,
    MFSPServCore_Wall_W,     !- Name
    Wall,                    !- Surface Type
    IntPartition_LW,         !- Construction Name
    MFSPServCore,            !- Zone Name
    Zone,                    !- Outside Boundary Condition
    MFSPCore,                !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    15.97406843,3.4024151,3.96242496,  !- X,Y,Z ==> Vertex 1 {m}
    15.97406843,-10.047924,3.96242496,  !- X,Y,Z ==> Vertex 2 {m}
    15.97406843,-10.047924,4.36830447,  !- X,Y,Z ==> Vertex 3 {m}
    15.97406843,3.4024151,4.36830447;  !- X,Y,Z ==> Vertex 4 {m}

! ========== MIDDLE FLOOR MFNorth ==========
! MiddleFloor, MFNorth, Floor (GFRPNorth), Surface Area: 2362.83 ft2 (219.5145 m2)

  BuildingSurface:Detailed,
    MFNorth_Floor,           !- Name
    Floor,                   !- Surface Type
    RaisedFlr,               !- Construction Name
    MFNorth,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    MFSPNorth_Ceiling,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    47.83200896,9.32761262,4.36830447,  !- X,Y,Z ==> Vertex 1 {m}
    4.86018814,9.32761262,4.36830447,  !- X,Y,Z ==> Vertex 2 {m}
    .2470778,13.94072296,4.36830447,  !- X,Y,Z ==> Vertex 3 {m}
    52.4451193,13.94072296,4.36830447;  !- X,Y,Z ==> Vertex 4 {m}

! MiddleFloor, MFNorth, Ceiling (MFRPNorth), Surface Area: 2362.83 ft2 (219.5145 m2)

  BuildingSurface:Detailed,
    MFNorth_Ceiling,         !- Name
    Ceiling,                 !- Surface Type
    HungClg,                 !- Construction Name
    MFNorth,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    MFRPNorth_Floor,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    4.86018814,9.32761262,7.3248,  !- X,Y,Z ==> Vertex 1 {m}
    47.83200896,9.32761262,7.3248,  !- X,Y,Z ==> Vertex 2 {m}
    52.4451193,13.94072296,7.3248,  !- X,Y,Z ==> Vertex 3 {m}
    .2470778,13.94072296,7.3248;  !- X,Y,Z ==> Vertex 4 {m}

! MiddleFloor, MFNorth, North Wall - 0.0? Surface Area: 1541.28 ft2 (143.263 m2)

  BuildingSurface:Detailed,
    MFNorth_Wall_N,          !- Name
    Wall,                    !- Surface Type
    ExtWall_Sac,             !- Construction Name
    MFNorth,                 !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    .5,                      !- View Factor to Ground
    4,                       !- Number of Vertices
    52.4451193025,13.9407229641,4.36830447,  !- X,Y,Z ==> Vertex 1 {m}
    .247077795,13.9407229641,4.36830447,  !- X,Y,Z ==> Vertex 2 {m}
    .247077795,13.9407229641,7.3248,  !- X,Y,Z ==> Vertex 3 {m}
    52.4451193025,13.9407229641,7.3248;  !- X,Y,Z ==> Vertex 4 {m}

! Window, 647.10ft2

  FenestrationSurface:Detailed,
    MFNorth_Win_N,           !- Name
    Window,                  !- Surface Type
    SF_N,                    !- Construction Name
    MFNorth_Wall_N,          !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    .5,                      !- View Factor to Ground
    ALWAYSOFF,               !- Shading Control Name
    Al No Break,             !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    52.3901193,13.9407229641,4.7,  !- X,Y,Z ==> Vertex 1 {m}
    .3020778,13.9407229641,4.7,  !- X,Y,Z ==> Vertex 2 {m}
    .3020778,13.9407229641,6.1550,  !- X,Y,Z ==> Vertex 3 {m}
    52.3901193,13.9407229641,6.1550;  !- X,Y,Z ==> Vertex 4 {m}

! MiddleFloor, MFNorth, South Wall (MFCore), Surface Area: 1268.200 ft2 (117.8803 m2)

  BuildingSurface:Detailed,
    MFNorth_Wall_S,          !- Name
    Wall,                    !- Surface Type
    IntPartition_LW,         !- Construction Name
    MFNorth,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    MFCore_Wall_N,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    4.86018814,9.32761262,4.36830447,  !- X,Y,Z ==> Vertex 1 {m}
    47.83200896,9.32761262,4.36830447,  !- X,Y,Z ==> Vertex 2 {m}
    47.83200896,9.32761262,7.3248,  !- X,Y,Z ==> Vertex 3 {m}
    4.86018814,9.32761262,7.3248;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    MFCore_Wall_N,           !- Name
    Wall,                    !- Surface Type
    IntPartition_LW,         !- Construction Name
    MFCore,                  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    MFNorth_Wall_S,          !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    4.86018814,9.32761262,4.36830447,  !- X,Y,Z ==> Vertex 1 {m}
    4.86018814,9.32761262,7.3248,  !- X,Y,Z ==> Vertex 2 {m}
    47.83200896,9.32761262,7.3248,  !- X,Y,Z ==> Vertex 3 {m}
    47.83200896,9.32761262,4.36830447;  !- X,Y,Z ==> Vertex 4 {m}

! ========== MIDDLE FLOOR MFEast ==========
! MiddleFloor, MFEast, Floor (MFSPEast), Surface Area: 1485.48 ft2 (138.0060 m2)

  BuildingSurface:Detailed,
    MFEast_Floor,            !- Name
    Floor,                   !- Surface Type
    RaisedFlr,               !- Construction Name
    MFEast,                  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    MFSPEast_Ceiling,        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    52.4451193,-20.58843267,4.36830447,  !- X,Y,Z ==> Vertex 1 {m}
    47.83200896,-15.97532233,4.36830447,  !- X,Y,Z ==> Vertex 2 {m}
    47.83200896,9.32761262,4.36830447,  !- X,Y,Z ==> Vertex 3 {m}
    52.4451193,13.94072296,4.36830447;  !- X,Y,Z ==> Vertex 4 {m}

! MiddleFloor, MFEast, Ceiling (MFRPEast), Surface Area: 1485.48 ft2 (138.0060 m2)

  BuildingSurface:Detailed,
    MFEast_Ceiling,          !- Name
    Ceiling,                 !- Surface Type
    HungClg,                 !- Construction Name
    MFEast,                  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    MFRPEast_Floor,          !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    52.4451193,-20.58843267,7.3248,  !- X,Y,Z ==> Vertex 1 {m}
    52.4451193,13.94072296,7.3248,  !- X,Y,Z ==> Vertex 2 {m}
    47.83200896,9.32761262,7.3248,  !- X,Y,Z ==> Vertex 3 {m}
    47.83200896,-15.97532233,7.3248;  !- X,Y,Z ==> Vertex 4 {m}

! MiddleFloor, MFEast, North Wall (MFNorth), Surface Area: 192.537 ft2 (17.8964 m2)

  BuildingSurface:Detailed,
    MFEast_Wall_N,           !- Name
    Wall,                    !- Surface Type
    IntPartition_LW,         !- Construction Name
    MFEast,                  !- Zone Name
    Zone,                    !- Outside Boundary Condition
    MFNorth,                 !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    52.4451193047,13.9407229663,4.36830447,  !- X,Y,Z ==> Vertex 1 {m}
    47.8320089567,9.3276126167,4.36830447,  !- X,Y,Z ==> Vertex 2 {m}
    47.8320089567,9.3276126167,7.3248,  !- X,Y,Z ==> Vertex 3 {m}
    52.4451193047,13.9407229663,7.3248;  !- X,Y,Z ==> Vertex 4 {m}

! MiddleFloor, MFEast, East Wall - 90.0? Surface Area: 1019.56 ft2 (94.769 m2)

  BuildingSurface:Detailed,
    MFEast_Wall_E,           !- Name
    Wall,                    !- Surface Type
    ExtWall_Sac,             !- Construction Name
    MFEast,                  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    .5,                      !- View Factor to Ground
    4,                       !- Number of Vertices
    52.4451193025,-20.5884326714,4.36830447,  !- X,Y,Z ==> Vertex 1 {m}
    52.4451193025,13.9407229641,4.36830447,  !- X,Y,Z ==> Vertex 2 {m}
    52.4451193025,13.9407229641,7.3248,  !- X,Y,Z ==> Vertex 3 {m}
    52.4451193025,-20.5884326714,7.3248;  !- X,Y,Z ==> Vertex 4 {m}

! Window, 427.73ft2

  FenestrationSurface:Detailed,
    MFEast_Win_E,            !- Name
    Window,                  !- Surface Type
    SF_Non-N,                !- Construction Name
    MFEast_Wall_E,           !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    .5,                      !- View Factor to Ground
    ALWAYSOFF,               !- Shading Control Name
    Al No Break,             !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    52.4451193025,-20.53343267,4.7,  !- X,Y,Z ==> Vertex 1 {m}
    52.4451193025,13.88572296,4.7,  !- X,Y,Z ==> Vertex 2 {m}
    52.4451193025,13.88572296,6.1550,  !- X,Y,Z ==> Vertex 3 {m}
    52.4451193025,-20.53343267,6.1550;  !- X,Y,Z ==> Vertex 4 {m}

! MiddleFloor, MFEast, South Wall (MFSouth), Surface Area: 192.537 ft2 (17.8964 m2)

  BuildingSurface:Detailed,
    MFEast_Wall_S,           !- Name
    Wall,                    !- Surface Type
    IntPartition_LW,         !- Construction Name
    MFEast,                  !- Zone Name
    Zone,                    !- Outside Boundary Condition
    MFSouth,                 !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    47.8320089619,-15.9753223319,4.36830447,  !- X,Y,Z ==> Vertex 1 {m}
    52.4451193042,-20.5884326731,4.36830447,  !- X,Y,Z ==> Vertex 2 {m}
    52.4451193042,-20.5884326731,7.3248,  !- X,Y,Z ==> Vertex 3 {m}
    47.8320089619,-15.9753223319,7.3248;  !- X,Y,Z ==> Vertex 4 {m}

! MiddleFloor, MFEast, West Wall (MFCore), Surface Area: 746.751 ft2 (69.4110 m2)

  BuildingSurface:Detailed,
    MFEast_Wall_W,           !- Name
    Wall,                    !- Surface Type
    IntPartition_LW,         !- Construction Name
    MFEast,                  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    MFCore_Wall_E,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    47.83200896,9.32761262,4.36830447,  !- X,Y,Z ==> Vertex 1 {m}
    47.83200896,-15.97532233,4.36830447,  !- X,Y,Z ==> Vertex 2 {m}
    47.83200896,-15.97532233,7.3248,  !- X,Y,Z ==> Vertex 3 {m}
    47.83200896,9.32761262,7.3248;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    MFCore_Wall_E,           !- Name
    Wall,                    !- Surface Type
    IntPartition_LW,         !- Construction Name
    MFCore,                  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    MFEast_Wall_W,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    47.83200896,9.32761262,4.36830447,  !- X,Y,Z ==> Vertex 1 {m}
    47.83200896,9.32761262,7.3248,  !- X,Y,Z ==> Vertex 2 {m}
    47.83200896,-15.97532233,7.3248,  !- X,Y,Z ==> Vertex 3 {m}
    47.83200896,-15.97532233,4.36830447;  !- X,Y,Z ==> Vertex 4 {m}

! ========== MIDDLE FLOOR MFSouth ==========
! MiddleFloor, MFSouth, Floor (MFSPSouth), Surface Area: 2362.83 ft2 (219.5145 m2)

  BuildingSurface:Detailed,
    MFSouth_Floor,           !- Name
    Floor,                   !- Surface Type
    RaisedFlr,               !- Construction Name
    MFSouth,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    MFSPSouth_Ceiling,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    52.4451193,-20.58843267,4.36830447,  !- X,Y,Z ==> Vertex 1 {m}
    .2470778,-20.58843267,4.36830447,  !- X,Y,Z ==> Vertex 2 {m}
    4.86018814,-15.97532233,4.36830447,  !- X,Y,Z ==> Vertex 3 {m}
    47.83200896,-15.97532233,4.36830447;  !- X,Y,Z ==> Vertex 4 {m}

! MiddleFloor, MFSouth, Ceiling (MFRPSouth), Surface Area: 2362.83 ft2 (219.5145 m2)

  BuildingSurface:Detailed,
    MFSouth_Ceiling,         !- Name
    Ceiling,                 !- Surface Type
    HungClg,                 !- Construction Name
    MFSouth,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    MFRPSouth_Floor,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    .2470778,-20.58843267,7.3248,  !- X,Y,Z ==> Vertex 1 {m}
    52.4451193,-20.58843267,7.3248,  !- X,Y,Z ==> Vertex 2 {m}
    47.83200896,-15.97532233,7.3248,  !- X,Y,Z ==> Vertex 3 {m}
    4.86018814,-15.97532233,7.3248;  !- X,Y,Z ==> Vertex 4 {m}

! MiddleFloor, MFSouth, North Wall (MFCore), Surface Area: 1268.200 ft2 (117.8803 m2)

  BuildingSurface:Detailed,
    MFSouth_Wall_N,          !- Name
    Wall,                    !- Surface Type
    IntPartition_LW,         !- Construction Name
    MFSouth,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    MFCore_Wall_S,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    47.83200896,-15.97532233,4.36830447,  !- X,Y,Z ==> Vertex 1 {m}
    4.86018814,-15.97532233,4.36830447,  !- X,Y,Z ==> Vertex 2 {m}
    4.86018814,-15.97532233,7.3248,  !- X,Y,Z ==> Vertex 3 {m}
    47.83200896,-15.97532233,7.3248;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    MFCore_Wall_S,           !- Name
    Wall,                    !- Surface Type
    IntPartition_LW,         !- Construction Name
    MFCore,                  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    MFSouth_Wall_N,          !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    47.83200896,-15.97532233,4.36830447,  !- X,Y,Z ==> Vertex 1 {m}
    47.83200896,-15.97532233,7.3248,  !- X,Y,Z ==> Vertex 2 {m}
    4.86018814,-15.97532233,7.3248,  !- X,Y,Z ==> Vertex 3 {m}
    4.86018814,-15.97532233,4.36830447;  !- X,Y,Z ==> Vertex 4 {m}

! MiddleFloor, MFSouth, South Wall - 180.0? Surface Area: 1541.28 ft2 (143.263 m2)

  BuildingSurface:Detailed,
    MFSouth_Wall_S,          !- Name
    Wall,                    !- Surface Type
    ExtWall_Sac,             !- Construction Name
    MFSouth,                 !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    .5,                      !- View Factor to Ground
    4,                       !- Number of Vertices
    .247077795,-20.5884326714,4.36830447,  !- X,Y,Z ==> Vertex 1 {m}
    52.4451193025,-20.5884326714,4.36830447,  !- X,Y,Z ==> Vertex 2 {m}
    52.4451193025,-20.5884326714,7.3248,  !- X,Y,Z ==> Vertex 3 {m}
    .247077795,-20.5884326714,7.3248;  !- X,Y,Z ==> Vertex 4 {m}

! Window, 647.10ft2

  FenestrationSurface:Detailed,
    MFSouth_Win_S,           !- Name
    Window,                  !- Surface Type
    SF_Non-N,                !- Construction Name
    MFSouth_Wall_S,          !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    .5,                      !- View Factor to Ground
    ALWAYSOFF,               !- Shading Control Name
    Al No Break,             !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    .3020778,-20.5884326714,4.7,  !- X,Y,Z ==> Vertex 1 {m}
    52.3901193,-20.5884326714,4.7,  !- X,Y,Z ==> Vertex 2 {m}
    52.3901193,-20.5884326714,6.1550,  !- X,Y,Z ==> Vertex 3 {m}
    .3020778,-20.5884326714,6.1550;  !- X,Y,Z ==> Vertex 4 {m}

! ========== MIDDLE FLOOR MFWest ==========
! MiddleFloor, MFWest, Floor (MFSPWest), Surface Area: 1485.48 ft2 (138.0060 m2)

  BuildingSurface:Detailed,
    MFWest_Floor,            !- Name
    Floor,                   !- Surface Type
    RaisedFlr,               !- Construction Name
    MFWest,                  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    MFSPWest_Ceiling,        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    .2470778,-20.58843267,4.36830447,  !- X,Y,Z ==> Vertex 1 {m}
    .2470778,13.94072296,4.36830447,  !- X,Y,Z ==> Vertex 2 {m}
    4.86018814,9.32761262,4.36830447,  !- X,Y,Z ==> Vertex 3 {m}
    4.86018814,-15.97532233,4.36830447;  !- X,Y,Z ==> Vertex 4 {m}

! MiddleFloor, MFWest, Ceiling (MFRPWest), Surface Area: 1485.48 ft2 (138.0060 m2)

  BuildingSurface:Detailed,
    MFWest_Ceiling,          !- Name
    Ceiling,                 !- Surface Type
    HungClg,                 !- Construction Name
    MFWest,                  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    MFRPWest_Floor,          !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    .2470778,-20.58843267,7.3248,  !- X,Y,Z ==> Vertex 1 {m}
    4.86018814,-15.97532233,7.3248,  !- X,Y,Z ==> Vertex 2 {m}
    4.86018814,9.32761262,7.3248,  !- X,Y,Z ==> Vertex 3 {m}
    .2470778,13.94072296,7.3248;  !- X,Y,Z ==> Vertex 4 {m}

! MiddleFloor, MFWest, North Wall (MFNorth), Surface Area: 192.537 ft2 (17.8964 m2)

  BuildingSurface:Detailed,
    MFWest_Wall_N,           !- Name
    Wall,                    !- Surface Type
    IntPartition_LW,         !- Construction Name
    MFWest,                  !- Zone Name
    Zone,                    !- Outside Boundary Condition
    MFNorth,                 !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    4.8601881423,9.3276126177,4.36830447,  !- X,Y,Z ==> Vertex 1 {m}
    .2470777931,13.940722966,4.36830447,  !- X,Y,Z ==> Vertex 2 {m}
    .2470777931,13.940722966,7.3248,  !- X,Y,Z ==> Vertex 3 {m}
    4.8601881423,9.3276126177,7.3248;  !- X,Y,Z ==> Vertex 4 {m}

! MiddleFloor, MFWest, East Wall (MFCore), Surface Area: 746.751 ft2 (69.4110 m2)

  BuildingSurface:Detailed,
    MFWest_Wall_E,           !- Name
    Wall,                    !- Surface Type
    IntPartition_LW,         !- Construction Name
    MFWest,                  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    MFCore_Wall_W,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    4.86018814,-15.97532233,4.36830447,  !- X,Y,Z ==> Vertex 1 {m}
    4.86018814,9.32761262,4.36830447,  !- X,Y,Z ==> Vertex 2 {m}
    4.86018814,9.32761262,7.3248,  !- X,Y,Z ==> Vertex 3 {m}
    4.86018814,-15.97532233,7.3248;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    MFCore_Wall_W,           !- Name
    Wall,                    !- Surface Type
    IntPartition_LW,         !- Construction Name
    MFCore,                  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    MFWest_Wall_E,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    4.86018814,-15.97532233,4.36830447,  !- X,Y,Z ==> Vertex 1 {m}
    4.86018814,-15.97532233,7.3248,  !- X,Y,Z ==> Vertex 2 {m}
    4.86018814,9.32761262,7.3248,  !- X,Y,Z ==> Vertex 3 {m}
    4.86018814,9.32761262,4.36830447;  !- X,Y,Z ==> Vertex 4 {m}

! MiddleFloor, MFWest, South Wall (MFSouth), Surface Area: 192.537 ft2 (17.8964 m2)

  BuildingSurface:Detailed,
    MFWest_Wall_S,           !- Name
    Wall,                    !- Surface Type
    IntPartition_LW,         !- Construction Name
    MFWest,                  !- Zone Name
    Zone,                    !- Outside Boundary Condition
    MFSouth,                 !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    .2470777922,-20.5884326743,4.36830447,  !- X,Y,Z ==> Vertex 1 {m}
    4.8601881427,-15.9753223272,4.36830447,  !- X,Y,Z ==> Vertex 2 {m}
    4.8601881427,-15.9753223272,7.3248,  !- X,Y,Z ==> Vertex 3 {m}
    .2470777922,-20.5884326743,7.3248;  !- X,Y,Z ==> Vertex 4 {m}

! MiddleFloor, MFWest, West Wall - 270.0? Surface Area: 1019.56 ft2 (94.769 m2)

  BuildingSurface:Detailed,
    MFWest_Wall_W,           !- Name
    Wall,                    !- Surface Type
    ExtWall_Sac,             !- Construction Name
    MFWest,                  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    .5,                      !- View Factor to Ground
    4,                       !- Number of Vertices
    .247077795,13.9407229641,4.36830447,  !- X,Y,Z ==> Vertex 1 {m}
    .247077795,-20.5884326714,4.36830447,  !- X,Y,Z ==> Vertex 2 {m}
    .247077795,-20.5884326714,7.3248,  !- X,Y,Z ==> Vertex 3 {m}
    .247077795,13.9407229641,7.3248;  !- X,Y,Z ==> Vertex 4 {m}

! Window, 427.73ft2

  FenestrationSurface:Detailed,
    MFWest_Win_W,            !- Name
    Window,                  !- Surface Type
    SF_Non-N,                !- Construction Name
    MFWest_Wall_W,           !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    .5,                      !- View Factor to Ground
    ALWAYSOFF,               !- Shading Control Name
    Al No Break,             !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    .247077795,13.88572296,4.7,  !- X,Y,Z ==> Vertex 1 {m}
    .247077795,-20.53343267,4.7,  !- X,Y,Z ==> Vertex 2 {m}
    .247077795,-20.53343267,6.1550,  !- X,Y,Z ==> Vertex 3 {m}
    .247077795,13.88572296,6.1550;  !- X,Y,Z ==> Vertex 4 {m}

! ========== MIDDLE FLOOR MFCore ==========
! MiddleFloor, MFCore, Floor (MFSPCore), Surface Area: 4350.565 ft2 (404.2985 m2)

  BuildingSurface:Detailed,
    MFCore_Floor1,           !- Name
    Floor,                   !- Surface Type
    RaisedFlr,               !- Construction Name
    MFCore,                  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    MFSPCore_Ceiling1,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    8,                       !- Number of Vertices
    47.83200896,-15.97532233,4.36830447,  !- X,Y,Z ==> Vertex 1 {m}
    4.86018814,-15.97532233,4.36830447,  !- X,Y,Z ==> Vertex 2 {m}
    4.86018814,-3.32265445,4.36830447,  !- X,Y,Z ==> Vertex 3 {m}
    15.97606843,-3.32265445,4.36830447,  !- X,Y,Z ==> Vertex 4 {m}
    15.97606843,-10.045924,4.36830447,  !- X,Y,Z ==> Vertex 5 {m}
    36.71147037,-10.045924,4.36830447,  !- X,Y,Z ==> Vertex 6 {m}
    36.71147037,-3.32265445,4.36830447,  !- X,Y,Z ==> Vertex 7 {m}
    47.83200896,-3.32265445,4.36830447;  !- X,Y,Z ==> Vertex 8 {m}

! MiddleFloor, MFCore, Floor (GFRPCore), Surface Area: 4350.565 ft2 (404.2985 m2)

  BuildingSurface:Detailed,
    MFCore_Floor2,           !- Name
    Floor,                   !- Surface Type
    RaisedFlr,               !- Construction Name
    MFCore,                  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    MFSPCore_Ceiling2,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    8,                       !- Number of Vertices
    47.83200896,-3.32265445,4.36830447,  !- X,Y,Z ==> Vertex 1 {m}
    36.71147037,-3.32265445,4.36830447,  !- X,Y,Z ==> Vertex 2 {m}
    36.71147037,3.4004151,4.36830447,  !- X,Y,Z ==> Vertex 3 {m}
    15.97606843,3.4004151,4.36830447,  !- X,Y,Z ==> Vertex 4 {m}
    15.97606843,-3.32265445,4.36830447,  !- X,Y,Z ==> Vertex 5 {m}
    4.86018814,-3.32265445,4.36830447,  !- X,Y,Z ==> Vertex 6 {m}
    4.86018814,9.32761262,4.36830447,  !- X,Y,Z ==> Vertex 7 {m}
    47.83200896,9.32761262,4.36830447;  !- X,Y,Z ==> Vertex 8 {m}

! MiddleFloor, MFCore, Ceiling (MFRPCore), Surface Area: 4350.565 ft2 (404.2985 m2)

  BuildingSurface:Detailed,
    MFCore_Ceiling1,         !- Name
    Ceiling,                 !- Surface Type
    HungClg,                 !- Construction Name
    MFCore,                  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    MFRPCore_Floor1,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    8,                       !- Number of Vertices
    4.86018814,-15.97532233,7.3248,  !- X,Y,Z ==> Vertex 1 {m}
    47.83200896,-15.97532233,7.3248,  !- X,Y,Z ==> Vertex 2 {m}
    47.83200896,-3.32265445,7.3248,  !- X,Y,Z ==> Vertex 3 {m}
    36.71147037,-3.32265445,7.3248,  !- X,Y,Z ==> Vertex 4 {m}
    36.71147037,-10.045924,7.3248,  !- X,Y,Z ==> Vertex 5 {m}
    15.97606843,-10.045924,7.3248,  !- X,Y,Z ==> Vertex 6 {m}
    15.97606843,-3.32265445,7.3248,  !- X,Y,Z ==> Vertex 7 {m}
    4.86018814,-3.32265445,7.3248;  !- X,Y,Z ==> Vertex 8 {m}

! MiddleFloor, MFCore, Ceiling (MFRPCore), Surface Area: 4350.565 ft2 (404.2985 m2)

  BuildingSurface:Detailed,
    MFCore_Ceiling2,         !- Name
    Ceiling,                 !- Surface Type
    HungClg,                 !- Construction Name
    MFCore,                  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    MFRPCore_Floor2,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    8,                       !- Number of Vertices
    4.86018814,-3.32265445,7.3248,  !- X,Y,Z ==> Vertex 1 {m}
    15.97606843,-3.32265445,7.3248,  !- X,Y,Z ==> Vertex 2 {m}
    15.97606843,3.4004151,7.3248,  !- X,Y,Z ==> Vertex 3 {m}
    36.71147037,3.4004151,7.3248,  !- X,Y,Z ==> Vertex 4 {m}
    36.71147037,-3.32265445,7.3248,  !- X,Y,Z ==> Vertex 5 {m}
    47.83200896,-3.32265445,7.3248,  !- X,Y,Z ==> Vertex 6 {m}
    47.83200896,9.32761262,7.3248,  !- X,Y,Z ==> Vertex 7 {m}
    4.86018814,9.32761262,7.3248;  !- X,Y,Z ==> Vertex 8 {m}

! ========== MIDDLE FLOOR MFServCore ==========
! MiddleFloor, MFServCore, Floor (MFSPServCore), Surface Area: 3002.61 ft2 (278.9520 m2)

  BuildingSurface:Detailed,
    MFServCore_Floor,        !- Name
    Floor,                   !- Surface Type
    RaisedFlr,               !- Construction Name
    MFServCore,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    MFSPServCore_Ceiling,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    36.71347037,-10.047924,4.36830447,  !- X,Y,Z ==> Vertex 1 {m}
    15.97406843,-10.047924,4.36830447,  !- X,Y,Z ==> Vertex 2 {m}
    15.97406843,3.4024151,4.36830447,  !- X,Y,Z ==> Vertex 3 {m}
    36.71347037,3.4024151,4.36830447;  !- X,Y,Z ==> Vertex 4 {m}

! MiddleFloor, MFServCore, Ceiling (MFRPServCore), Surface Area: 3002.61 ft2 (278.9520 m2)

  BuildingSurface:Detailed,
    MFServCore_Ceiling,      !- Name
    Ceiling,                 !- Surface Type
    HungClg,                 !- Construction Name
    MFServCore,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    MFRPServCore_Floor,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    15.97406843,-10.047924,7.3248,  !- X,Y,Z ==> Vertex 1 {m}
    36.71347037,-10.047924,7.3248,  !- X,Y,Z ==> Vertex 2 {m}
    36.71347037,3.4024151,7.3248,  !- X,Y,Z ==> Vertex 3 {m}
    15.97406843,3.4024151,7.3248;  !- X,Y,Z ==> Vertex 4 {m}

! MiddleFloor, MFServCore, North Wall (MFCore), Surface Area: 612.38 ft2 (56.8923m2)

  BuildingSurface:Detailed,
    MFServCore_Wall_N,       !- Name
    Wall,                    !- Surface Type
    IntPartition_LW,         !- Construction Name
    MFServCore,              !- Zone Name
    Zone,                    !- Outside Boundary Condition
    MFCore,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    36.71347037,3.4024151,4.36830447,  !- X,Y,Z ==> Vertex 1 {m}
    15.97406843,3.4024151,4.36830447,  !- X,Y,Z ==> Vertex 2 {m}
    15.97406843,3.4024151,7.3248,  !- X,Y,Z ==> Vertex 3 {m}
    36.71347037,3.4024151,7.3248;  !- X,Y,Z ==> Vertex 4 {m}

! MiddleFloor, MFServCore, East Wall (MFCore), Surface Area: 397.16 ft2 (36.8970 m2)

  BuildingSurface:Detailed,
    MFServCore_Wall_E,       !- Name
    Wall,                    !- Surface Type
    IntPartition_LW,         !- Construction Name
    MFServCore,              !- Zone Name
    Zone,                    !- Outside Boundary Condition
    MFCore,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    36.71347037,-10.047924,4.36830447,  !- X,Y,Z ==> Vertex 1 {m}
    36.71347037,3.4024151,4.36830447,  !- X,Y,Z ==> Vertex 2 {m}
    36.71347037,3.4024151,7.3248,  !- X,Y,Z ==> Vertex 3 {m}
    36.71347037,-10.047924,7.3248;  !- X,Y,Z ==> Vertex 4 {m}

! MiddleFloor, MFServCore, South Wall (MFCore), Surface Area: 612.38 ft2 (56.8923 m2)

  BuildingSurface:Detailed,
    MFServCore_Wall_S,       !- Name
    Wall,                    !- Surface Type
    IntPartition_LW,         !- Construction Name
    MFServCore,              !- Zone Name
    Zone,                    !- Outside Boundary Condition
    MFCore,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    15.97406843,-10.047924,4.36830447,  !- X,Y,Z ==> Vertex 1 {m}
    36.71347037,-10.047924,4.36830447,  !- X,Y,Z ==> Vertex 2 {m}
    36.71347037,-10.047924,7.3248,  !- X,Y,Z ==> Vertex 3 {m}
    15.97406843,-10.047924,7.3248;  !- X,Y,Z ==> Vertex 4 {m}

! MiddleFloor, MFServCore, West Wall (MFCore), Surface Area: 397.16 ft2 (36.8970 m2)

  BuildingSurface:Detailed,
    MFServCore_Wall_W,       !- Name
    Wall,                    !- Surface Type
    IntPartition_LW,         !- Construction Name
    MFServCore,              !- Zone Name
    Zone,                    !- Outside Boundary Condition
    MFCore,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    15.97406843,3.4024151,4.36830447,  !- X,Y,Z ==> Vertex 1 {m}
    15.97406843,-10.047924,4.36830447,  !- X,Y,Z ==> Vertex 2 {m}
    15.97406843,-10.047924,7.3248,  !- X,Y,Z ==> Vertex 3 {m}
    15.97406843,3.4024151,7.3248;  !- X,Y,Z ==> Vertex 4 {m}

! ========== MIDDLE FLOOR RETURN PLENUM MFRPNorth ==========
! MiddleFloorReturnPlenum, MFRPNorth, Ceiling (TFSPNorth), Surface Area: 2362.83 ft2 (219.5145 m2)

  BuildingSurface:Detailed,
    MFRPNorth_Ceiling,       !- Name
    Ceiling,                 !- Surface Type
    IntSlab_NoCarpet_Lower,  !- Construction Name
    MFRPNorth,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    TFSPNorth_Floor,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    4.86018814,9.32761262,7.9248,  !- X,Y,Z ==> Vertex 1 {m}
    47.83200896,9.32761262,7.9248,  !- X,Y,Z ==> Vertex 2 {m}
    52.4451193,13.94072296,7.9248,  !- X,Y,Z ==> Vertex 3 {m}
    .2470778,13.94072296,7.9248;  !- X,Y,Z ==> Vertex 4 {m}

! MiddleFloorReturnPlenum, MFRPNorth, North Wall - 0.0? Surface Area: 685.01 ft2 (63.672 m2)

  BuildingSurface:Detailed,
    MFRPNorth_Wall_N,        !- Name
    Wall,                    !- Surface Type
    ExtWall_Sac,             !- Construction Name
    MFRPNorth,               !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    .5,                      !- View Factor to Ground
    4,                       !- Number of Vertices
    52.4451193025,13.9407229625,7.3248,  !- X,Y,Z ==> Vertex 1 {m}
    .247077795,13.9407229641,7.3248,  !- X,Y,Z ==> Vertex 2 {m}
    .247077795,13.9407229641,7.9248,  !- X,Y,Z ==> Vertex 3 {m}
    52.4451193025,13.9407229625,7.9248;  !- X,Y,Z ==> Vertex 4 {m}

! MiddleFloorReturnPlenum, MFRPNorth, South Wall (MFRPCore), Surface Area: 563.645 ft2 (52.3912 m2)

  BuildingSurface:Detailed,
    MFRPNorth_Wall_S,        !- Name
    Wall,                    !- Surface Type
    IntPartition_LW,         !- Construction Name
    MFRPNorth,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    MFRPCore_Wall_N,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    4.86018814,9.32761262,7.3248,  !- X,Y,Z ==> Vertex 1 {m}
    47.83200896,9.32761262,7.3248,  !- X,Y,Z ==> Vertex 2 {m}
    47.83200896,9.32761262,7.9248,  !- X,Y,Z ==> Vertex 3 {m}
    4.86018814,9.32761262,7.9248;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    MFRPCore_Wall_N,         !- Name
    Wall,                    !- Surface Type
    IntPartition_LW,         !- Construction Name
    MFRPCore,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    MFRPNorth_Wall_S,        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    4.86018814,9.32761262,7.3248,  !- X,Y,Z ==> Vertex 1 {m}
    4.86018814,9.32761262,7.9248,  !- X,Y,Z ==> Vertex 2 {m}
    47.83200896,9.32761262,7.9248,  !- X,Y,Z ==> Vertex 3 {m}
    47.83200896,9.32761262,7.3248;  !- X,Y,Z ==> Vertex 4 {m}

! ========== MIDDLE FLOOR RETURN PLENUM MFRPEast ==========
! MiddleFloorReturnPlenum, MFRPEast, Ceiling (TFSPEast), Surface Area: 1485.48 ft2 (138.0060 m2)

  BuildingSurface:Detailed,
    MFRPEast_Ceiling,        !- Name
    Ceiling,                 !- Surface Type
    IntSlab_NoCarpet_Lower,  !- Construction Name
    MFRPEast,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    TFSPEast_Floor,          !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    52.4451193,-20.58843267,7.9248,  !- X,Y,Z ==> Vertex 1 {m}
    52.4451193,13.94072296,7.9248,  !- X,Y,Z ==> Vertex 2 {m}
    47.83200896,9.32761262,7.9248,  !- X,Y,Z ==> Vertex 3 {m}
    47.83200896,-15.97532233,7.9248;  !- X,Y,Z ==> Vertex 4 {m}

! MiddleFloorReturnPlenum, MFRPEast, North Wall (MFRPNorth), Surface Area: 85.572 ft2 (7.9540 m2)

  BuildingSurface:Detailed,
    MFRPEast_Wall_N,         !- Name
    Wall,                    !- Surface Type
    IntPartition_LW,         !- Construction Name
    MFRPEast,                !- Zone Name
    Zone,                    !- Outside Boundary Condition
    MFRPNorth,               !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    52.4451193022,13.9407229622,7.3248,  !- X,Y,Z ==> Vertex 1 {m}
    47.8320089605,9.3276126205,7.3248,  !- X,Y,Z ==> Vertex 2 {m}
    47.8320089605,9.3276126205,7.9248,  !- X,Y,Z ==> Vertex 3 {m}
    52.4451193022,13.9407229622,7.9248;  !- X,Y,Z ==> Vertex 4 {m}

! MiddleFloorReturnPlenum, MFRPEast, East Wall - 90.0? Surface Area: 453.14 ft2 (42.120 m2)

  BuildingSurface:Detailed,
    MFRPEast_Wall_E,         !- Name
    Wall,                    !- Surface Type
    ExtWall_Sac,             !- Construction Name
    MFRPEast,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    .5,                      !- View Factor to Ground
    4,                       !- Number of Vertices
    52.4451193025,-20.5884326714,7.3248,  !- X,Y,Z ==> Vertex 1 {m}
    52.4451193025,13.9407229625,7.3248,  !- X,Y,Z ==> Vertex 2 {m}
    52.4451193025,13.9407229625,7.9248,  !- X,Y,Z ==> Vertex 3 {m}
    52.4451193025,-20.5884326714,7.9248;  !- X,Y,Z ==> Vertex 4 {m}

! MiddleFloorReturnPlenum, MFRPEast, South Wall (MFRPSouth), Surface Area: 85.572 ft2 (7.9540 m2)

  BuildingSurface:Detailed,
    MFRPEast_Wall_S,         !- Name
    Wall,                    !- Surface Type
    IntPartition_LW,         !- Construction Name
    MFRPEast,                !- Zone Name
    Zone,                    !- Outside Boundary Condition
    MFRPSouth,               !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    47.8320089619,-15.9753223319,7.3248,  !- X,Y,Z ==> Vertex 1 {m}
    52.4451193042,-20.5884326731,7.3248,  !- X,Y,Z ==> Vertex 2 {m}
    52.4451193042,-20.5884326731,7.9248,  !- X,Y,Z ==> Vertex 3 {m}
    47.8320089619,-15.9753223319,7.9248;  !- X,Y,Z ==> Vertex 4 {m}

! MiddleFloorReturnPlenum, MFRPEast, West Wall (MFRPCore), Surface Area: 331.889 ft2 (30.8493 m2)

  BuildingSurface:Detailed,
    MFRPEast_Wall_W,         !- Name
    Wall,                    !- Surface Type
    IntPartition_LW,         !- Construction Name
    MFRPEast,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    MFRPCore_Wall_E,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    47.83200896,9.32761262,7.3248,  !- X,Y,Z ==> Vertex 1 {m}
    47.83200896,-15.97532233,7.3248,  !- X,Y,Z ==> Vertex 2 {m}
    47.83200896,-15.97532233,7.9248,  !- X,Y,Z ==> Vertex 3 {m}
    47.83200896,9.32761262,7.9248;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    MFRPCore_Wall_E,         !- Name
    Wall,                    !- Surface Type
    IntPartition_LW,         !- Construction Name
    MFRPCore,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    MFRPEast_Wall_W,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    47.83200896,9.32761262,7.3248,  !- X,Y,Z ==> Vertex 1 {m}
    47.83200896,9.32761262,7.9248,  !- X,Y,Z ==> Vertex 2 {m}
    47.83200896,-15.97532233,7.9248,  !- X,Y,Z ==> Vertex 3 {m}
    47.83200896,-15.97532233,7.3248;  !- X,Y,Z ==> Vertex 4 {m}

! ========== MIDDLE FLOOR RETURN PLENUM MFRPSouth ==========
! MiddleFloorReturnPlenum, MFRPSouth, Ceiling (TFSPSouth), Surface Area: 2362.83 ft2 (219.5145 m2)

  BuildingSurface:Detailed,
    MFRPSouth_Ceiling,       !- Name
    Ceiling,                 !- Surface Type
    IntSlab_NoCarpet_Lower,  !- Construction Name
    MFRPSouth,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    TFSPSouth_Floor,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    .2470778,-20.58843267,7.9248,  !- X,Y,Z ==> Vertex 1 {m}
    52.4451193,-20.58843267,7.9248,  !- X,Y,Z ==> Vertex 2 {m}
    47.83200896,-15.97532233,7.9248,  !- X,Y,Z ==> Vertex 3 {m}
    4.86018814,-15.97532233,7.9248;  !- X,Y,Z ==> Vertex 4 {m}

! MiddleFloorReturnPlenum, MFRPSouth, North Wall (MFRPCore), Surface Area: 563.645 ft2 (52.3912 m2)

  BuildingSurface:Detailed,
    MFRPSouth_Wall_N,        !- Name
    Wall,                    !- Surface Type
    IntPartition_LW,         !- Construction Name
    MFRPSouth,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    MFRPCore_Wall_S,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    47.83200896,-15.97532233,7.3248,  !- X,Y,Z ==> Vertex 1 {m}
    4.86018814,-15.97532233,7.3248,  !- X,Y,Z ==> Vertex 2 {m}
    4.86018814,-15.97532233,7.9248,  !- X,Y,Z ==> Vertex 3 {m}
    47.83200896,-15.97532233,7.9248;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    MFRPCore_Wall_S,         !- Name
    Wall,                    !- Surface Type
    IntPartition_LW,         !- Construction Name
    MFRPCore,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    MFRPSouth_Wall_N,        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    47.83200896,-15.97532233,7.3248,  !- X,Y,Z ==> Vertex 1 {m}
    47.83200896,-15.97532233,7.9248,  !- X,Y,Z ==> Vertex 2 {m}
    4.86018814,-15.97532233,7.9248,  !- X,Y,Z ==> Vertex 3 {m}
    4.86018814,-15.97532233,7.3248;  !- X,Y,Z ==> Vertex 4 {m}

! MiddleFloorReturnPlenum, MFRPSouth, South Wall - 180.0? Surface Area: 685.01 ft2 (63.672 m2)

  BuildingSurface:Detailed,
    MFRPSouth_Wall_S,        !- Name
    Wall,                    !- Surface Type
    ExtWall_Sac,             !- Construction Name
    MFRPSouth,               !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    .5,                      !- View Factor to Ground
    4,                       !- Number of Vertices
    .247077795,-20.5884326714,7.3248,  !- X,Y,Z ==> Vertex 1 {m}
    52.4451193014,-20.5884326714,7.3248,  !- X,Y,Z ==> Vertex 2 {m}
    52.4451193014,-20.5884326714,7.9248,  !- X,Y,Z ==> Vertex 3 {m}
    .247077795,-20.5884326714,7.9248;  !- X,Y,Z ==> Vertex 4 {m}

! ========== MIDDLE FLOOR RETURN PLENUM MFRPWest ==========
! MiddleFloorReturnPlenum, MFRPWest, Ceiling (TFSPWest), Surface Area: 1485.48 ft2 (138.0060 m2)

  BuildingSurface:Detailed,
    MFRPWest_Ceiling,        !- Name
    Ceiling,                 !- Surface Type
    IntSlab_NoCarpet_Lower,  !- Construction Name
    MFRPWest,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    TFSPWest_Floor,          !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    .2470778,-20.58843267,7.9248,  !- X,Y,Z ==> Vertex 1 {m}
    4.86018814,-15.97532233,7.9248,  !- X,Y,Z ==> Vertex 2 {m}
    4.86018814,9.32761262,7.9248,  !- X,Y,Z ==> Vertex 3 {m}
    .2470778,13.94072296,7.9248;  !- X,Y,Z ==> Vertex 4 {m}

! MiddleFloorReturnPlenum, MFRPWest, North Wall (MFRPNorth), Surface Area: 85.572 ft2 (7.9540 m2)

  BuildingSurface:Detailed,
    MFRPWest_Wall_N,         !- Name
    Wall,                    !- Surface Type
    IntPartition_LW,         !- Construction Name
    MFRPWest,                !- Zone Name
    Zone,                    !- Outside Boundary Condition
    MFRPNorth,               !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    4.8601881423,9.3276126177,7.3248,  !- X,Y,Z ==> Vertex 1 {m}
    .2470777931,13.940722966,7.3248,  !- X,Y,Z ==> Vertex 2 {m}
    .2470777931,13.940722966,7.9248,  !- X,Y,Z ==> Vertex 3 {m}
    4.8601881423,9.3276126177,7.9248;  !- X,Y,Z ==> Vertex 4 {m}

! MiddleFloorReturnPlenum, MFRPWest, East Wall (MFRPCore), Surface Area: 331.889 ft2 (30.8493 m2)

  BuildingSurface:Detailed,
    MFRPWest_Wall_E,         !- Name
    Wall,                    !- Surface Type
    IntPartition_LW,         !- Construction Name
    MFRPWest,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    MFRPCore_Wall_W,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    4.86018814,-15.97532233,7.3248,  !- X,Y,Z ==> Vertex 1 {m}
    4.86018814,9.32761262,7.3248,  !- X,Y,Z ==> Vertex 2 {m}
    4.86018814,9.32761262,7.9248,  !- X,Y,Z ==> Vertex 3 {m}
    4.86018814,-15.97532233,7.9248;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    MFRPCore_Wall_W,         !- Name
    Wall,                    !- Surface Type
    IntPartition_LW,         !- Construction Name
    MFRPCore,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    MFRPWest_Wall_E,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    4.86018814,-15.97532233,7.3248,  !- X,Y,Z ==> Vertex 1 {m}
    4.86018814,-15.97532233,7.9248,  !- X,Y,Z ==> Vertex 2 {m}
    4.86018814,9.32761262,7.9248,  !- X,Y,Z ==> Vertex 3 {m}
    4.86018814,9.32761262,7.3248;  !- X,Y,Z ==> Vertex 4 {m}

! MiddleFloorReturnPlenum, MFRPWest, South Wall (MFRPSouth), Surface Area: 85.572 ft2 (7.9540 m2)

  BuildingSurface:Detailed,
    MFRPWest_Wall_S,         !- Name
    Wall,                    !- Surface Type
    IntPartition_LW,         !- Construction Name
    MFRPWest,                !- Zone Name
    Zone,                    !- Outside Boundary Condition
    MFRPSouth,               !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    .2470777922,-20.5884326743,7.3248,  !- X,Y,Z ==> Vertex 1 {m}
    4.8601881427,-15.9753223272,7.3248,  !- X,Y,Z ==> Vertex 2 {m}
    4.8601881427,-15.9753223272,7.9248,  !- X,Y,Z ==> Vertex 3 {m}
    .2470777922,-20.5884326743,7.9248;  !- X,Y,Z ==> Vertex 4 {m}

! MiddleFloorReturnPlenum, MFRPWest, West Wall - 270.0? Surface Area: 453.14 ft2 (42.120 m2)

  BuildingSurface:Detailed,
    MFRPWest_Wall_W,         !- Name
    Wall,                    !- Surface Type
    ExtWall_Sac,             !- Construction Name
    MFRPWest,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    .5,                      !- View Factor to Ground
    4,                       !- Number of Vertices
    .247077795,13.9407229641,7.3248,  !- X,Y,Z ==> Vertex 1 {m}
    .247077795,-20.5884326714,7.3248,  !- X,Y,Z ==> Vertex 2 {m}
    .247077795,-20.5884326714,7.9248,  !- X,Y,Z ==> Vertex 3 {m}
    .247077795,13.9407229641,7.9248;  !- X,Y,Z ==> Vertex 4 {m}

! ========== MIDDLE FLOOR RETURN PLENUM MFRPCore ==========
! MiddleFloorReturnPlenum, MFRPCore, Ceiling (TFSPCore), Surface Area: 4350.565 ft2 (404.2985 m2)

  BuildingSurface:Detailed,
    MFRPCore_Ceiling1,       !- Name
    Ceiling,                 !- Surface Type
    IntSlab_NoCarpet_Lower,  !- Construction Name
    MFRPCore,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    TFSPCore_Floor1,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    8,                       !- Number of Vertices
    4.86018814,-15.97532233,7.9248,  !- X,Y,Z ==> Vertex 1 {m}
    47.83200896,-15.97532233,7.9248,  !- X,Y,Z ==> Vertex 2 {m}
    47.83200896,-3.32265445,7.9248,  !- X,Y,Z ==> Vertex 3 {m}
    36.71147037,-3.32265445,7.9248,  !- X,Y,Z ==> Vertex 4 {m}
    36.71147037,-10.045924,7.9248,  !- X,Y,Z ==> Vertex 5 {m}
    15.97606843,-10.045924,7.9248,  !- X,Y,Z ==> Vertex 6 {m}
    15.97606843,-3.32265445,7.9248,  !- X,Y,Z ==> Vertex 7 {m}
    4.86018814,-3.32265445,7.9248;  !- X,Y,Z ==> Vertex 8 {m}

! MiddleFloorReturnPlenum, MFRPCore, Ceiling (TFCore), Surface Area: 4350.565 ft2 (404.2985 m2)

  BuildingSurface:Detailed,
    MFRPCore_Ceiling2,       !- Name
    Ceiling,                 !- Surface Type
    IntSlab_NoCarpet_Lower,  !- Construction Name
    MFRPCore,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    TFSPCore_Floor2,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    8,                       !- Number of Vertices
    4.86018814,-3.32265445,7.9248,  !- X,Y,Z ==> Vertex 1 {m}
    15.97606843,-3.32265445,7.9248,  !- X,Y,Z ==> Vertex 2 {m}
    15.97606843,3.4004151,7.9248,  !- X,Y,Z ==> Vertex 3 {m}
    36.71147037,3.4004151,7.9248,  !- X,Y,Z ==> Vertex 4 {m}
    36.71147037,-3.32265445,7.9248,  !- X,Y,Z ==> Vertex 5 {m}
    47.83200896,-3.32265445,7.9248,  !- X,Y,Z ==> Vertex 6 {m}
    47.83200896,9.32761262,7.9248,  !- X,Y,Z ==> Vertex 7 {m}
    4.86018814,9.32761262,7.9248;  !- X,Y,Z ==> Vertex 8 {m}

! ========== MIDDLE FLOOR RETURN PLENUM MFRPServCore ==========
! MiddleFloorReturnPlenum, MFRPServCore, Ceiling (TFSPServCore), Surface Area: 3002.61 ft2 (278.9520 m2)

  BuildingSurface:Detailed,
    MFRPServCore_Ceiling,    !- Name
    Ceiling,                 !- Surface Type
    IntSlab_NoCarpet_Lower,  !- Construction Name
    MFRPServCore,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    TFSPServCore_Floor,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    15.97406843,-10.047924,7.9248,  !- X,Y,Z ==> Vertex 1 {m}
    36.71347037,-10.047924,7.9248,  !- X,Y,Z ==> Vertex 2 {m}
    36.71347037,3.4024151,7.9248,  !- X,Y,Z ==> Vertex 3 {m}
    15.97406843,3.4024151,7.9248;  !- X,Y,Z ==> Vertex 4 {m}

! MiddleFloorReturnPlenum, MFRPServCore, North Wall (MFRPCore), Surface Area: 272.17 ft2 (25.2855 m2)

  BuildingSurface:Detailed,
    MFRPServCore_Wall_N,     !- Name
    Wall,                    !- Surface Type
    IntPartition_LW,         !- Construction Name
    MFRPServCore,            !- Zone Name
    Zone,                    !- Outside Boundary Condition
    MFRPCore,                !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    36.71347037,3.4024151,7.3248,  !- X,Y,Z ==> Vertex 1 {m}
    15.97406843,3.4024151,7.3248,  !- X,Y,Z ==> Vertex 2 {m}
    15.97406843,3.4024151,7.9248,  !- X,Y,Z ==> Vertex 3 {m}
    36.71347037,3.4024151,7.9248;  !- X,Y,Z ==> Vertex 4 {m}

! MiddleFloorReturnPlenum, MFRPServCore, East Wall (MFRPCore), Surface Area: 176.51 ft2 (16.3987 m2)

  BuildingSurface:Detailed,
    MFRPServCore_Wall_E,     !- Name
    Wall,                    !- Surface Type
    IntPartition_LW,         !- Construction Name
    MFRPServCore,            !- Zone Name
    Zone,                    !- Outside Boundary Condition
    MFRPCore,                !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    36.71347037,-10.047924,7.3248,  !- X,Y,Z ==> Vertex 1 {m}
    36.71347037,3.4024151,7.3248,  !- X,Y,Z ==> Vertex 2 {m}
    36.71347037,3.4024151,7.9248,  !- X,Y,Z ==> Vertex 3 {m}
    36.71347037,-10.047924,7.9248;  !- X,Y,Z ==> Vertex 4 {m}

! MiddleFloorReturnPlenum, MFRPServCore, South Wall (MFRPCore), Surface Area: 272.17 ft2 (25.2855 m2)

  BuildingSurface:Detailed,
    MFRPServCore_Wall_S,     !- Name
    Wall,                    !- Surface Type
    IntPartition_LW,         !- Construction Name
    MFRPServCore,            !- Zone Name
    Zone,                    !- Outside Boundary Condition
    MFRPCore,                !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    15.97406843,-10.047924,7.3248,  !- X,Y,Z ==> Vertex 1 {m}
    36.71347037,-10.047924,7.3248,  !- X,Y,Z ==> Vertex 2 {m}
    36.71347037,-10.047924,7.9248,  !- X,Y,Z ==> Vertex 3 {m}
    15.97406843,-10.047924,7.9248;  !- X,Y,Z ==> Vertex 4 {m}

! MiddleFloorReturnPlenum, MFRPServCore, West Wall (MFRPCore), Surface Area: 176.51 ft2 (16.3987 m2)

  BuildingSurface:Detailed,
    MFRPServCore_Wall_W,     !- Name
    Wall,                    !- Surface Type
    IntPartition_LW,         !- Construction Name
    MFRPServCore,            !- Zone Name
    Zone,                    !- Outside Boundary Condition
    MFRPCore,                !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    15.97406843,3.4024151,7.3248,  !- X,Y,Z ==> Vertex 1 {m}
    15.97406843,-10.047924,7.3248,  !- X,Y,Z ==> Vertex 2 {m}
    15.97406843,-10.047924,7.9248,  !- X,Y,Z ==> Vertex 3 {m}
    15.97406843,3.4024151,7.9248;  !- X,Y,Z ==> Vertex 4 {m}

! ========== TOP FLOOR SUPPLY PLENUM TFSPNorth ==========
! TopFloorSupplyPlenum, TFSPNorth, Ceiling (TFNorth), Surface Area: 2362.83 ft2 (219.5145 m2)

  BuildingSurface:Detailed,
    TFSPNorth_Ceiling,       !- Name
    Ceiling,                 !- Surface Type
    RaisedFlr_Reversed,      !- Construction Name
    TFSPNorth,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    TFNorth_Floor,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    4.86018814,9.32761262,8.3307044731,  !- X,Y,Z ==> Vertex 1 {m}
    47.83200896,9.32761262,8.3307044731,  !- X,Y,Z ==> Vertex 2 {m}
    52.4451193,13.94072296,8.3307044731,  !- X,Y,Z ==> Vertex 3 {m}
    .2470778,13.94072296,8.3307044731;  !- X,Y,Z ==> Vertex 4 {m}

! TopFloorSupplyPlenum, TFSPNorth, North Wall - 0.0? Surface Area: 227.56 ft2 (21.152 m2)

  BuildingSurface:Detailed,
    TFSPNorth_Wall_N,        !- Name
    Wall,                    !- Surface Type
    ExtWall_Sac,             !- Construction Name
    TFSPNorth,               !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    .5,                      !- View Factor to Ground
    4,                       !- Number of Vertices
    52.4451193025,13.9407229641,7.9248249601,  !- X,Y,Z ==> Vertex 1 {m}
    .247077795,13.9407229641,7.9248249601,  !- X,Y,Z ==> Vertex 2 {m}
    .247077795,13.9407229641,8.3307044731,  !- X,Y,Z ==> Vertex 3 {m}
    52.4451193025,13.9407229641,8.3307044731;  !- X,Y,Z ==> Vertex 4 {m}

! TopFloorSupplyPlenum, TFSPNorth, South Wall (TFSPCore), Surface Area: 187.64 ft2 (17.4414 m2)

  BuildingSurface:Detailed,
    TFSPNorth_Wall_S,        !- Name
    Wall,                    !- Surface Type
    IntPartition_LW,         !- Construction Name
    TFSPNorth,               !- Zone Name
    Zone,                    !- Outside Boundary Condition
    TFSPCore,                !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    4.86018814,9.32761262,7.92482496,  !- X,Y,Z ==> Vertex 1 {m}
    47.83200896,9.32761262,7.92482496,  !- X,Y,Z ==> Vertex 2 {m}
    47.83200896,9.32761262,8.33070447,  !- X,Y,Z ==> Vertex 3 {m}
    4.86018814,9.32761262,8.33070447;  !- X,Y,Z ==> Vertex 4 {m}

! ========== TOP FLOOR SUPPLY PLENUM TFSPEast ==========
! TopFloorSupplyPlenum, TFSPEast, Ceiling (TFEast), Surface Area: 1485.48 ft2 (138.0060 m2)

  BuildingSurface:Detailed,
    TFSPEast_Ceiling,        !- Name
    Ceiling,                 !- Surface Type
    RaisedFlr_Reversed,      !- Construction Name
    TFSPEast,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    TFEast_Floor,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    52.4451193,-20.58843267,8.3307044731,  !- X,Y,Z ==> Vertex 1 {m}
    52.4451193,13.94072296,8.3307044731,  !- X,Y,Z ==> Vertex 2 {m}
    47.83200896,9.32761262,8.3307044731,  !- X,Y,Z ==> Vertex 3 {m}
    47.83200896,-15.97532233,8.3307044731;  !- X,Y,Z ==> Vertex 4 {m}

! TopFloorSupplyPlenum, TFSPEast, North Wall (TFSPNorth), Surface Area: 28.230 ft2 (2.6240 m2)

  BuildingSurface:Detailed,
    TFSPEast_Wall_N,         !- Name
    Wall,                    !- Surface Type
    IntPartition_LW,         !- Construction Name
    TFSPEast,                !- Zone Name
    Zone,                    !- Outside Boundary Condition
    TFSPNorth,               !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    52.4451193047,13.9407229663,7.92482496,  !- X,Y,Z ==> Vertex 1 {m}
    47.832008962,9.327612622,7.92482496,  !- X,Y,Z ==> Vertex 2 {m}
    47.832008962,9.327612622,8.33070447,  !- X,Y,Z ==> Vertex 3 {m}
    52.4451193047,13.9407229663,8.33070447;  !- X,Y,Z ==> Vertex 4 {m}

! TopFloorSupplyPlenum, TFSPEast, East Wall - 90.0? Surface Area: 150.413 ft2 (13.981 m2)

  BuildingSurface:Detailed,
    TFSPEast_Wall_E,         !- Name
    Wall,                    !- Surface Type
    ExtWall_Sac,             !- Construction Name
    TFSPEast,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    .5,                      !- View Factor to Ground
    4,                       !- Number of Vertices
    52.4451193025,-20.5884326714,7.9248249601,  !- X,Y,Z ==> Vertex 1 {m}
    52.4451193025,13.9407229641,7.9248249601,  !- X,Y,Z ==> Vertex 2 {m}
    52.4451193025,13.9407229641,8.3307044731,  !- X,Y,Z ==> Vertex 3 {m}
    52.4451193025,-20.5884326714,8.3307044731;  !- X,Y,Z ==> Vertex 4 {m}

! TopFloorSupplyPlenum, TFSPEast, South Wall (TFSPSouth), Surface Area: 28.230 ft2 (2.6240 m2)

  BuildingSurface:Detailed,
    TFSPEast_Wall_S,         !- Name
    Wall,                    !- Surface Type
    IntPartition_LW,         !- Construction Name
    TFSPEast,                !- Zone Name
    Zone,                    !- Outside Boundary Condition
    TFSPSouth,               !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    47.8320089622,-15.9753223322,7.92482496,  !- X,Y,Z ==> Vertex 1 {m}
    52.4451193042,-20.5884326731,7.92482496,  !- X,Y,Z ==> Vertex 2 {m}
    52.4451193042,-20.5884326731,8.33070447,  !- X,Y,Z ==> Vertex 3 {m}
    47.8320089622,-15.9753223322,8.33070447;  !- X,Y,Z ==> Vertex 4 {m}

! TopFloorSupplyPlenum, TFSPEast, West Wall (TFSPCore), Surface Area: 110.488 ft2 (10.2699 m2)

  BuildingSurface:Detailed,
    TFSPEast_Wall_W,         !- Name
    Wall,                    !- Surface Type
    IntPartition_LW,         !- Construction Name
    TFSPEast,                !- Zone Name
    Zone,                    !- Outside Boundary Condition
    TFSPCore,                !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    47.83200896,9.32761262,7.92482496,  !- X,Y,Z ==> Vertex 1 {m}
    47.83200896,-15.97532233,7.92482496,  !- X,Y,Z ==> Vertex 2 {m}
    47.83200896,-15.97532233,8.33070447,  !- X,Y,Z ==> Vertex 3 {m}
    47.83200896,9.32761262,8.33070447;  !- X,Y,Z ==> Vertex 4 {m}

! ========== TOP FLOOR SUPPLY PLENUM TFSPSouth ==========
! TopFloorSupplyPlenum, TFSPSouth, Ceiling (TFSouth), Surface Area: 2362.83 ft2 (219.5145 m2)

  BuildingSurface:Detailed,
    TFSPSouth_Ceiling,       !- Name
    Ceiling,                 !- Surface Type
    RaisedFlr_Reversed,      !- Construction Name
    TFSPSouth,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    TFSouth_Floor,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    .2470778,-20.58843267,8.3307044731,  !- X,Y,Z ==> Vertex 1 {m}
    52.4451193,-20.58843267,8.3307044731,  !- X,Y,Z ==> Vertex 2 {m}
    47.83200896,-15.97532233,8.3307044731,  !- X,Y,Z ==> Vertex 3 {m}
    4.86018814,-15.97532233,8.3307044731;  !- X,Y,Z ==> Vertex 4 {m}

! TopFloorSupplyPlenum, TFSPSouth, North Wall (TFSPCore), Surface Area: 187.64 ft2 (17.4414 m2)

  BuildingSurface:Detailed,
    TFSPSouth_Wall_N,        !- Name
    Wall,                    !- Surface Type
    IntPartition_LW,         !- Construction Name
    TFSPSouth,               !- Zone Name
    Zone,                    !- Outside Boundary Condition
    TFSPCore,                !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    47.83200896,-15.97532233,7.92482496,  !- X,Y,Z ==> Vertex 1 {m}
    4.86018814,-15.97532233,7.92482496,  !- X,Y,Z ==> Vertex 2 {m}
    4.86018814,-15.97532233,8.33070447,  !- X,Y,Z ==> Vertex 3 {m}
    47.83200896,-15.97532233,8.33070447;  !- X,Y,Z ==> Vertex 4 {m}

! TopFloorSupplyPlenum, TFSPSouth, South Wall - 180.0? Surface Area: 227.56 ft2 (21.152 m2)

  BuildingSurface:Detailed,
    TFSPSouth_Wall_S,        !- Name
    Wall,                    !- Surface Type
    ExtWall_Sac,             !- Construction Name
    TFSPSouth,               !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    .5,                      !- View Factor to Ground
    4,                       !- Number of Vertices
    .247077795,-20.5884326714,7.9248249601,  !- X,Y,Z ==> Vertex 1 {m}
    52.4451193025,-20.5884326714,7.9248249601,  !- X,Y,Z ==> Vertex 2 {m}
    52.4451193025,-20.5884326714,8.3307044731,  !- X,Y,Z ==> Vertex 3 {m}
    .247077795,-20.5884326714,8.3307044731;  !- X,Y,Z ==> Vertex 4 {m}

! ========== TOP FLOOR SUPPLY PLENUM TFSPWest ==========
! TopFloorSupplyPlenum, TFSPWest, Ceiling (TFWest), Surface Area: 1485.48 ft2 (138.0060 m2)

  BuildingSurface:Detailed,
    TFSPWest_Ceiling,        !- Name
    Ceiling,                 !- Surface Type
    RaisedFlr_Reversed,      !- Construction Name
    TFSPWest,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    TFWest_Floor,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    .2470778,-20.58843267,8.3307044731,  !- X,Y,Z ==> Vertex 1 {m}
    4.86018814,-15.97532233,8.3307044731,  !- X,Y,Z ==> Vertex 2 {m}
    4.86018814,9.32761262,8.3307044731,  !- X,Y,Z ==> Vertex 3 {m}
    .2470778,13.94072296,8.3307044731;  !- X,Y,Z ==> Vertex 4 {m}

! TopFloorSupplyPlenum, TFSPWest, North Wall (TFSPNorth), Surface Area: 28.230 ft2 (2.6240 m2)

  BuildingSurface:Detailed,
    TFSPWest_Wall_N,         !- Name
    Wall,                    !- Surface Type
    IntPartition_LW,         !- Construction Name
    TFSPWest,                !- Zone Name
    Zone,                    !- Outside Boundary Condition
    TFSPNorth,               !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    4.8601881397,9.3276126203,7.92482496,  !- X,Y,Z ==> Vertex 1 {m}
    .2470777931,13.940722966,7.92482496,  !- X,Y,Z ==> Vertex 2 {m}
    .2470777931,13.940722966,8.33070447,  !- X,Y,Z ==> Vertex 3 {m}
    4.8601881397,9.3276126203,8.33070447;  !- X,Y,Z ==> Vertex 4 {m}

! TopFloorSupplyPlenum, TFSPWest, East Wall (TFSPCore), Surface Area: 110.488 ft2 (10.2699 m2)

  BuildingSurface:Detailed,
    TFSPWest_Wall_E,         !- Name
    Wall,                    !- Surface Type
    IntPartition_LW,         !- Construction Name
    TFSPWest,                !- Zone Name
    Zone,                    !- Outside Boundary Condition
    TFSPCore,                !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    4.86018814,-15.97532233,7.92482496,  !- X,Y,Z ==> Vertex 1 {m}
    4.86018814,9.32761262,7.92482496,  !- X,Y,Z ==> Vertex 2 {m}
    4.86018814,9.32761262,8.33070447,  !- X,Y,Z ==> Vertex 3 {m}
    4.86018814,-15.97532233,8.33070447;  !- X,Y,Z ==> Vertex 4 {m}

! TopFloorSupplyPlenum, TFSPWest, South Wall (TFSPSouth), Surface Area: 28.230 ft2 (2.6240 m2)

  BuildingSurface:Detailed,
    TFSPWest_Wall_S,         !- Name
    Wall,                    !- Surface Type
    IntPartition_LW,         !- Construction Name
    TFSPWest,                !- Zone Name
    Zone,                    !- Outside Boundary Condition
    TFSPSouth,               !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    .2470777922,-20.5884326743,7.92482496,  !- X,Y,Z ==> Vertex 1 {m}
    4.8601881375,-15.9753223324,7.92482496,  !- X,Y,Z ==> Vertex 2 {m}
    4.8601881375,-15.9753223324,8.33070447,  !- X,Y,Z ==> Vertex 3 {m}
    .2470777922,-20.5884326743,8.33070447;  !- X,Y,Z ==> Vertex 4 {m}

! TopFloorSupplyPlenum, TFSPWest, West Wall - 270.0? Surface Area: 150.413 ft2 (13.981 m2)

  BuildingSurface:Detailed,
    TFSPWest_Wall_W,         !- Name
    Wall,                    !- Surface Type
    ExtWall_Sac,             !- Construction Name
    TFSPWest,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    .5,                      !- View Factor to Ground
    4,                       !- Number of Vertices
    .247077795,13.9407229641,7.9248249601,  !- X,Y,Z ==> Vertex 1 {m}
    .247077795,-20.5884326714,7.9248249601,  !- X,Y,Z ==> Vertex 2 {m}
    .247077795,-20.5884326714,8.3307044731,  !- X,Y,Z ==> Vertex 3 {m}
    .247077795,13.9407229641,8.3307044731;  !- X,Y,Z ==> Vertex 4 {m}

! ========== TOP FLOOR SUPPLY PLENUM TFSPCore ==========
! TopFloorSupplyPlenum, TFSPCore, Ceiling (TFCore), Surface Area: 4350.565 ft2 (404.2985 m2)

  BuildingSurface:Detailed,
    TFSPCore_Ceiling1,       !- Name
    Ceiling,                 !- Surface Type
    RaisedFlr_Reversed,      !- Construction Name
    TFSPCore,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    TFCore_Floor1,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    8,                       !- Number of Vertices
    4.86018814,-15.97532233,8.3307044731,  !- X,Y,Z ==> Vertex 1 {m}
    47.83200896,-15.97532233,8.3307044731,  !- X,Y,Z ==> Vertex 2 {m}
    47.83200896,-3.32265445,8.3307044731,  !- X,Y,Z ==> Vertex 3 {m}
    36.71147037,-3.32265445,8.3307044731,  !- X,Y,Z ==> Vertex 4 {m}
    36.71147037,-10.045924,8.3307044731,  !- X,Y,Z ==> Vertex 5 {m}
    15.97606843,-10.045924,8.3307044731,  !- X,Y,Z ==> Vertex 6 {m}
    15.97606843,-3.32265445,8.3307044731,  !- X,Y,Z ==> Vertex 7 {m}
    4.86018814,-3.32265445,8.3307044731;  !- X,Y,Z ==> Vertex 8 {m}

! TopFloorSupplyPlenum, TFSPCore, Ceiling (TFCore), Surface Area: 4350.565 ft2 (404.2985 m2)

  BuildingSurface:Detailed,
    TFSPCore_Ceiling2,       !- Name
    Ceiling,                 !- Surface Type
    RaisedFlr_Reversed,      !- Construction Name
    TFSPCore,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    TFCore_Floor2,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    8,                       !- Number of Vertices
    4.86018814,-3.32265445,8.3307044731,  !- X,Y,Z ==> Vertex 1 {m}
    15.97606843,-3.32265445,8.3307044731,  !- X,Y,Z ==> Vertex 2 {m}
    15.97606843,3.4004151,8.3307044731,  !- X,Y,Z ==> Vertex 3 {m}
    36.71147037,3.4004151,8.3307044731,  !- X,Y,Z ==> Vertex 4 {m}
    36.71147037,-3.32265445,8.3307044731,  !- X,Y,Z ==> Vertex 5 {m}
    47.83200896,-3.32265445,8.3307044731,  !- X,Y,Z ==> Vertex 6 {m}
    47.83200896,9.32761262,8.3307044731,  !- X,Y,Z ==> Vertex 7 {m}
    4.86018814,9.32761262,8.3307044731;  !- X,Y,Z ==> Vertex 8 {m}

! ========== TOP FLOOR SUPPLY PLENUM TFSPServCore ==========
! TopFloorSupplyPlenum, TFSPServCore, Ceiling (TFServCore), Surface Area: 3002.61 ft2 (278.9520 m2)

  BuildingSurface:Detailed,
    TFSPServCore_Ceiling,    !- Name
    Ceiling,                 !- Surface Type
    RaisedFlr_Reversed,      !- Construction Name
    TFSPServCore,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    TFServCore_Floor,        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    15.97406843,-10.047924,8.3307044731,  !- X,Y,Z ==> Vertex 1 {m}
    36.71347037,-10.047924,8.3307044731,  !- X,Y,Z ==> Vertex 2 {m}
    36.71347037,3.4024151,8.3307044731,  !- X,Y,Z ==> Vertex 3 {m}
    15.97406843,3.4024151,8.3307044731;  !- X,Y,Z ==> Vertex 4 {m}

! TopFloorSupplyPlenum, TFSPServCore, North Wall (TFSPCore), Surface Area: 90.561 ft2 (8.4177 m2)

  BuildingSurface:Detailed,
    TFSPServCore_Wall_N,     !- Name
    Wall,                    !- Surface Type
    IntPartition_LW,         !- Construction Name
    TFSPServCore,            !- Zone Name
    Zone,                    !- Outside Boundary Condition
    TFSPCore,                !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    36.71347037,3.4024151,7.92482496,  !- X,Y,Z ==> Vertex 1 {m}
    15.97406843,3.4024151,7.92482496,  !- X,Y,Z ==> Vertex 2 {m}
    15.97406843,3.4024151,8.33070447,  !- X,Y,Z ==> Vertex 3 {m}
    36.71347037,3.4024151,8.33070447;  !- X,Y,Z ==> Vertex 4 {m}

! TopFloorSupplyPlenum, TFSPServCore, East Wall (TFSPCore), Surface Area: 58.732 ft2 (5.4592 m2)

  BuildingSurface:Detailed,
    TFSPServCore_Wall_E,     !- Name
    Wall,                    !- Surface Type
    IntPartition_LW,         !- Construction Name
    TFSPServCore,            !- Zone Name
    Zone,                    !- Outside Boundary Condition
    TFSPCore,                !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    36.71347037,-10.047924,7.92482496,  !- X,Y,Z ==> Vertex 1 {m}
    36.71347037,3.4024151,7.92482496,  !- X,Y,Z ==> Vertex 2 {m}
    36.71347037,3.4024151,8.33070447,  !- X,Y,Z ==> Vertex 3 {m}
    36.71347037,-10.047924,8.33070447;  !- X,Y,Z ==> Vertex 4 {m}

! TopFloorSupplyPlenum, TFSPServCore, South Wall (TFSPCore), Surface Area: 90.561 ft2 (8.4177 m2)

  BuildingSurface:Detailed,
    TFSPServCore_Wall_S,     !- Name
    Wall,                    !- Surface Type
    IntPartition_LW,         !- Construction Name
    TFSPServCore,            !- Zone Name
    Zone,                    !- Outside Boundary Condition
    TFSPCore,                !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    15.97406843,-10.047924,7.92482496,  !- X,Y,Z ==> Vertex 1 {m}
    36.71347037,-10.047924,7.92482496,  !- X,Y,Z ==> Vertex 2 {m}
    36.71347037,-10.047924,8.33070447,  !- X,Y,Z ==> Vertex 3 {m}
    15.97406843,-10.047924,8.33070447;  !- X,Y,Z ==> Vertex 4 {m}

! TopFloorSupplyPlenum, TFSPServCore, West Wall (TFSPCore), Surface Area: 58.732 ft2 (5.4592 m2)

  BuildingSurface:Detailed,
    TFSPServCore_Wall_W,     !- Name
    Wall,                    !- Surface Type
    IntPartition_LW,         !- Construction Name
    TFSPServCore,            !- Zone Name
    Zone,                    !- Outside Boundary Condition
    TFSPCore,                !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    15.97406843,3.4024151,7.92482496,  !- X,Y,Z ==> Vertex 1 {m}
    15.97406843,-10.047924,7.92482496,  !- X,Y,Z ==> Vertex 2 {m}
    15.97406843,-10.047924,8.33070447,  !- X,Y,Z ==> Vertex 3 {m}
    15.97406843,3.4024151,8.33070447;  !- X,Y,Z ==> Vertex 4 {m}

! ========== TOP FLOOR TFNorth ==========
! TopFloor, TFNorth, Floor (MFRPNorth), Surface Area: 2362.83 ft2 (219.5145 m2)

  BuildingSurface:Detailed,
    TFNorth_Floor,           !- Name
    Floor,                   !- Surface Type
    RaisedFlr,               !- Construction Name
    TFNorth,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    TFSPNorth_Ceiling,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    47.83200896,9.32761262,8.33070447,  !- X,Y,Z ==> Vertex 1 {m}
    4.86018814,9.32761262,8.33070447,  !- X,Y,Z ==> Vertex 2 {m}
    .2470778,13.94072296,8.33070447,  !- X,Y,Z ==> Vertex 3 {m}
    52.4451193,13.94072296,8.33070447;  !- X,Y,Z ==> Vertex 4 {m}

! TopFloor, TFNorth, Ceiling (TFRPNorth), Surface Area: 2362.83 ft2 (219.5145 m2)

  BuildingSurface:Detailed,
    TFNorth_Ceiling,         !- Name
    Ceiling,                 !- Surface Type
    HungClg,                 !- Construction Name
    TFNorth,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    TFRPNorth_Floor,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    4.86018814,9.32761262,11.2872,  !- X,Y,Z ==> Vertex 1 {m}
    47.83200896,9.32761262,11.2872,  !- X,Y,Z ==> Vertex 2 {m}
    52.4451193,13.94072296,11.2872,  !- X,Y,Z ==> Vertex 3 {m}
    .2470778,13.94072296,11.2872;  !- X,Y,Z ==> Vertex 4 {m}

! TopFloor, TFNorth, North Wall - 0.0? Surface Area: 1541.28 ft2 (143.263 m2)

  BuildingSurface:Detailed,
    TFNorth_Wall_N,          !- Name
    Wall,                    !- Surface Type
    ExtWall_Sac,             !- Construction Name
    TFNorth,                 !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    .5,                      !- View Factor to Ground
    4,                       !- Number of Vertices
    52.4451193025,13.9407229641,8.33070447,  !- X,Y,Z ==> Vertex 1 {m}
    .247077795,13.9407229641,8.33070447,  !- X,Y,Z ==> Vertex 2 {m}
    .247077795,13.9407229641,11.2872,  !- X,Y,Z ==> Vertex 3 {m}
    52.4451193025,13.9407229641,11.2872;  !- X,Y,Z ==> Vertex 4 {m}

! Window, 647.10ft2

  FenestrationSurface:Detailed,
    TFNorth_Win_N,           !- Name
    Window,                  !- Surface Type
    SF_N,                    !- Construction Name
    TFNorth_Wall_N,          !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    .5,                      !- View Factor to Ground
    ALWAYSOFF,               !- Shading Control Name
    Al No Break,             !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    52.3901193,13.9407229641,8.6,  !- X,Y,Z ==> Vertex 1 {m}
    .3020778,13.9407229641,8.6,  !- X,Y,Z ==> Vertex 2 {m}
    .3020778,13.9407229641,10.0550,  !- X,Y,Z ==> Vertex 3 {m}
    52.3901193,13.9407229641,10.0550;  !- X,Y,Z ==> Vertex 4 {m}

! TopFloor, TFNorth, South Wall (TFCore), Surface Area: 1268.200 ft2 (117.8803 m2)

  BuildingSurface:Detailed,
    TFNorth_Wall_S,          !- Name
    Wall,                    !- Surface Type
    IntPartition_LW,         !- Construction Name
    TFNorth,                 !- Zone Name
    Zone,                    !- Outside Boundary Condition
    TFCore,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    4.86018814,9.32761262,8.33070447,  !- X,Y,Z ==> Vertex 1 {m}
    47.83200896,9.32761262,8.33070447,  !- X,Y,Z ==> Vertex 2 {m}
    47.83200896,9.32761262,11.2872,  !- X,Y,Z ==> Vertex 3 {m}
    4.86018814,9.32761262,11.2872;  !- X,Y,Z ==> Vertex 4 {m}

! ========== TOP FLOOR TFEast ==========
! TopFloor, TFEast, Floor (MFRPEast), Surface Area: 1485.48 ft2 (138.0060 m2)

  BuildingSurface:Detailed,
    TFEast_Floor,            !- Name
    Floor,                   !- Surface Type
    RaisedFlr,               !- Construction Name
    TFEast,                  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    TFSPEast_Ceiling,        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    52.4451193,-20.58843267,8.33070447,  !- X,Y,Z ==> Vertex 1 {m}
    47.83200896,-15.97532233,8.33070447,  !- X,Y,Z ==> Vertex 2 {m}
    47.83200896,9.32761262,8.33070447,  !- X,Y,Z ==> Vertex 3 {m}
    52.4451193,13.94072296,8.33070447;  !- X,Y,Z ==> Vertex 4 {m}

! TopFloor, TFEast, Ceiling (TFRPEast), Surface Area: 1485.48 ft2 (138.0060 m2)

  BuildingSurface:Detailed,
    TFEast_Ceiling,          !- Name
    Ceiling,                 !- Surface Type
    HungClg,                 !- Construction Name
    TFEast,                  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    TFRPEast_Floor,          !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    52.4451193,-20.58843267,11.2872,  !- X,Y,Z ==> Vertex 1 {m}
    52.4451193,13.94072296,11.2872,  !- X,Y,Z ==> Vertex 2 {m}
    47.83200896,9.32761262,11.2872,  !- X,Y,Z ==> Vertex 3 {m}
    47.83200896,-15.97532233,11.2872;  !- X,Y,Z ==> Vertex 4 {m}

! TopFloor, TFEast, North Wall (TFNorth), Surface Area: 192.537 ft2 (17.8964 m2)

  BuildingSurface:Detailed,
    TFEast_Wall_N,           !- Name
    Wall,                    !- Surface Type
    IntPartition_LW,         !- Construction Name
    TFEast,                  !- Zone Name
    Zone,                    !- Outside Boundary Condition
    TFNorth,                 !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    52.4451193047,13.9407229663,8.33070447,  !- X,Y,Z ==> Vertex 1 {m}
    47.8320089567,9.3276126167,8.33070447,  !- X,Y,Z ==> Vertex 2 {m}
    47.8320089567,9.3276126167,11.2872,  !- X,Y,Z ==> Vertex 3 {m}
    52.4451193047,13.9407229663,11.2872;  !- X,Y,Z ==> Vertex 4 {m}

! TopFloor, TFEast, East Wall - 90.0? Surface Area: 1019.56 ft2 (94.769 m2)

  BuildingSurface:Detailed,
    TFEast_Wall_E,           !- Name
    Wall,                    !- Surface Type
    ExtWall_Sac,             !- Construction Name
    TFEast,                  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    .5,                      !- View Factor to Ground
    4,                       !- Number of Vertices
    52.4451193025,-20.5884326714,8.33070447,  !- X,Y,Z ==> Vertex 1 {m}
    52.4451193025,13.9407229641,8.33070447,  !- X,Y,Z ==> Vertex 2 {m}
    52.4451193025,13.9407229641,11.2872,  !- X,Y,Z ==> Vertex 3 {m}
    52.4451193025,-20.5884326714,11.2872;  !- X,Y,Z ==> Vertex 4 {m}

! Window, 427.73ft2

  FenestrationSurface:Detailed,
    TFEast_Win_E,            !- Name
    Window,                  !- Surface Type
    SF_Non-N,                !- Construction Name
    TFEast_Wall_E,           !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    .5,                      !- View Factor to Ground
    ALWAYSOFF,               !- Shading Control Name
    Al No Break,             !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    52.4451193025,-20.53343267,8.6,  !- X,Y,Z ==> Vertex 1 {m}
    52.4451193025,13.88572296,8.6,  !- X,Y,Z ==> Vertex 2 {m}
    52.4451193025,13.88572296,10.0550,  !- X,Y,Z ==> Vertex 3 {m}
    52.4451193025,-20.53343267,10.0550;  !- X,Y,Z ==> Vertex 4 {m}

! TopFloor, TFEast, South Wall (TFSouth), Surface Area: 192.537 ft2 (17.8964 m2)

  BuildingSurface:Detailed,
    TFEast_Wall_S,           !- Name
    Wall,                    !- Surface Type
    IntPartition_LW,         !- Construction Name
    TFEast,                  !- Zone Name
    Zone,                    !- Outside Boundary Condition
    TFSouth,                 !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    47.8320089619,-15.9753223319,8.33070447,  !- X,Y,Z ==> Vertex 1 {m}
    52.4451193042,-20.5884326731,8.33070447,  !- X,Y,Z ==> Vertex 2 {m}
    52.4451193042,-20.5884326731,11.2872,  !- X,Y,Z ==> Vertex 3 {m}
    47.8320089619,-15.9753223319,11.2872;  !- X,Y,Z ==> Vertex 4 {m}

! TopFloor, TFEast, West Wall (TFCore), Surface Area: 746.751 ft2 (69.4110 m2)

  BuildingSurface:Detailed,
    TFEast_Wall_W,           !- Name
    Wall,                    !- Surface Type
    IntPartition_LW,         !- Construction Name
    TFEast,                  !- Zone Name
    Zone,                    !- Outside Boundary Condition
    TFCore,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    47.83200896,9.32761262,8.33070447,  !- X,Y,Z ==> Vertex 1 {m}
    47.83200896,-15.97532233,8.33070447,  !- X,Y,Z ==> Vertex 2 {m}
    47.83200896,-15.97532233,11.2872,  !- X,Y,Z ==> Vertex 3 {m}
    47.83200896,9.32761262,11.2872;  !- X,Y,Z ==> Vertex 4 {m}

! ========== TOP FLOOR TFSouth ==========
! TopFloor, TFSouth, Floor (MFRPSouth), Surface Area: 2362.83 ft2 (219.5145 m2)

  BuildingSurface:Detailed,
    TFSouth_Floor,           !- Name
    Floor,                   !- Surface Type
    RaisedFlr,               !- Construction Name
    TFSouth,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    TFSPSouth_Ceiling,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    52.4451193,-20.58843267,8.33070447,  !- X,Y,Z ==> Vertex 1 {m}
    .2470778,-20.58843267,8.33070447,  !- X,Y,Z ==> Vertex 2 {m}
    4.86018814,-15.97532233,8.33070447,  !- X,Y,Z ==> Vertex 3 {m}
    47.83200896,-15.97532233,8.33070447;  !- X,Y,Z ==> Vertex 4 {m}

! TopFloor, TFSouth, Ceiling (TFRPSouth), Surface Area: 2362.83 ft2 (219.5145 m2)

  BuildingSurface:Detailed,
    TFSouth_Ceiling,         !- Name
    Ceiling,                 !- Surface Type
    HungClg,                 !- Construction Name
    TFSouth,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    TFRPSouth_Floor,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    .2470778,-20.58843267,11.2872,  !- X,Y,Z ==> Vertex 1 {m}
    52.4451193,-20.58843267,11.2872,  !- X,Y,Z ==> Vertex 2 {m}
    47.83200896,-15.97532233,11.2872,  !- X,Y,Z ==> Vertex 3 {m}
    4.86018814,-15.97532233,11.2872;  !- X,Y,Z ==> Vertex 4 {m}

! TopFloor, TFSouth, North Wall (TFCore), Surface Area: 1268.200 ft2 (117.8803 m2)

  BuildingSurface:Detailed,
    TFSouth_Wall_N,          !- Name
    Wall,                    !- Surface Type
    IntPartition_LW,         !- Construction Name
    TFSouth,                 !- Zone Name
    Zone,                    !- Outside Boundary Condition
    TFCore,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    47.83200896,-15.97532233,8.33070447,  !- X,Y,Z ==> Vertex 1 {m}
    4.86018814,-15.97532233,8.33070447,  !- X,Y,Z ==> Vertex 2 {m}
    4.86018814,-15.97532233,11.2872,  !- X,Y,Z ==> Vertex 3 {m}
    47.83200896,-15.97532233,11.2872;  !- X,Y,Z ==> Vertex 4 {m}

! TopFloor, TFSouth, South Wall - 180.0? Surface Area: 1541.28 ft2 (143.263 m2)

  BuildingSurface:Detailed,
    TFSouth_Wall_S,          !- Name
    Wall,                    !- Surface Type
    ExtWall_Sac,             !- Construction Name
    TFSouth,                 !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    .5,                      !- View Factor to Ground
    4,                       !- Number of Vertices
    .247077795,-20.5884326714,8.33070447,  !- X,Y,Z ==> Vertex 1 {m}
    52.4451193025,-20.5884326714,8.33070447,  !- X,Y,Z ==> Vertex 2 {m}
    52.4451193025,-20.5884326714,11.2872,  !- X,Y,Z ==> Vertex 3 {m}
    .247077795,-20.5884326714,11.2872;  !- X,Y,Z ==> Vertex 4 {m}

! Window, 647.10ft2

  FenestrationSurface:Detailed,
    TFSouth_Win_S,           !- Name
    Window,                  !- Surface Type
    SF_Non-N,                !- Construction Name
    TFSouth_Wall_S,          !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    .5,                      !- View Factor to Ground
    ALWAYSOFF,               !- Shading Control Name
    Al No Break,             !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    .3020778,-20.5884326714,8.6,  !- X,Y,Z ==> Vertex 1 {m}
    52.3901193,-20.5884326714,8.6,  !- X,Y,Z ==> Vertex 2 {m}
    52.3901193,-20.5884326714,10.0550,  !- X,Y,Z ==> Vertex 3 {m}
    .3020778,-20.5884326714,10.0550;  !- X,Y,Z ==> Vertex 4 {m}

! ========== TOP FLOOR TFWest ==========
! TopFloor, TFWest, Floor (MFRPWest), Surface Area: 1485.48 ft2 (138.0060 m2)

  BuildingSurface:Detailed,
    TFWest_Floor,            !- Name
    Floor,                   !- Surface Type
    RaisedFlr,               !- Construction Name
    TFWest,                  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    TFSPWest_Ceiling,        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    .2470778,-20.58843267,8.33070447,  !- X,Y,Z ==> Vertex 1 {m}
    .2470778,13.94072296,8.33070447,  !- X,Y,Z ==> Vertex 2 {m}
    4.86018814,9.32761262,8.33070447,  !- X,Y,Z ==> Vertex 3 {m}
    4.86018814,-15.97532233,8.33070447;  !- X,Y,Z ==> Vertex 4 {m}

! TopFloor, TFWest, Ceiling (TFRPWest), Surface Area: 1485.48 ft2 (138.0060 m2)

  BuildingSurface:Detailed,
    TFWest_Ceiling,          !- Name
    Ceiling,                 !- Surface Type
    HungClg,                 !- Construction Name
    TFWest,                  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    TFRPWest_Floor,          !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    .2470778,-20.58843267,11.2872,  !- X,Y,Z ==> Vertex 1 {m}
    4.86018814,-15.97532233,11.2872,  !- X,Y,Z ==> Vertex 2 {m}
    4.86018814,9.32761262,11.2872,  !- X,Y,Z ==> Vertex 3 {m}
    .2470778,13.94072296,11.2872;  !- X,Y,Z ==> Vertex 4 {m}

! TopFloor, TFWest, North Wall (TFNorth), Surface Area: 192.537 ft2 (17.8964 m2)

  BuildingSurface:Detailed,
    TFWest_Wall_N,           !- Name
    Wall,                    !- Surface Type
    IntPartition_LW,         !- Construction Name
    TFWest,                  !- Zone Name
    Zone,                    !- Outside Boundary Condition
    TFNorth,                 !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    4.8601881423,9.3276126177,8.33070447,  !- X,Y,Z ==> Vertex 1 {m}
    .2470777931,13.940722966,8.33070447,  !- X,Y,Z ==> Vertex 2 {m}
    .2470777931,13.940722966,11.2872,  !- X,Y,Z ==> Vertex 3 {m}
    4.8601881423,9.3276126177,11.2872;  !- X,Y,Z ==> Vertex 4 {m}

! TopFloor, TFWest, East Wall (TFCore), Surface Area: 746.751 ft2 (69.4110 m2)

  BuildingSurface:Detailed,
    TFWest_Wall_E,           !- Name
    Wall,                    !- Surface Type
    IntPartition_LW,         !- Construction Name
    TFWest,                  !- Zone Name
    Zone,                    !- Outside Boundary Condition
    TFCore,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    4.86018814,-15.97532233,8.33070447,  !- X,Y,Z ==> Vertex 1 {m}
    4.86018814,9.32761262,8.33070447,  !- X,Y,Z ==> Vertex 2 {m}
    4.86018814,9.32761262,11.2872,  !- X,Y,Z ==> Vertex 3 {m}
    4.86018814,-15.97532233,11.2872;  !- X,Y,Z ==> Vertex 4 {m}

! TopFloor, TFWest, South Wall (TFSouth), Surface Area: 192.537 ft2 (17.8964 m2)

  BuildingSurface:Detailed,
    TFWest_Wall_S,           !- Name
    Wall,                    !- Surface Type
    IntPartition_LW,         !- Construction Name
    TFWest,                  !- Zone Name
    Zone,                    !- Outside Boundary Condition
    TFSouth,                 !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    .2470777922,-20.5884326743,8.33070447,  !- X,Y,Z ==> Vertex 1 {m}
    4.8601881427,-15.9753223272,8.33070447,  !- X,Y,Z ==> Vertex 2 {m}
    4.8601881427,-15.9753223272,11.2872,  !- X,Y,Z ==> Vertex 3 {m}
    .2470777922,-20.5884326743,11.2872;  !- X,Y,Z ==> Vertex 4 {m}

! TopFloor, TFWest, West Wall - 270.0? Surface Area: 1019.56 ft2 (94.769 m2)

  BuildingSurface:Detailed,
    TFWest_Wall_W,           !- Name
    Wall,                    !- Surface Type
    ExtWall_Sac,             !- Construction Name
    TFWest,                  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    .5,                      !- View Factor to Ground
    4,                       !- Number of Vertices
    .247077795,13.9407229641,8.33070447,  !- X,Y,Z ==> Vertex 1 {m}
    .247077795,-20.5884326714,8.33070447,  !- X,Y,Z ==> Vertex 2 {m}
    .247077795,-20.5884326714,11.2872,  !- X,Y,Z ==> Vertex 3 {m}
    .247077795,13.9407229641,11.2872;  !- X,Y,Z ==> Vertex 4 {m}

! Window, 427.73ft2

  FenestrationSurface:Detailed,
    TFWest_Win_W,            !- Name
    Window,                  !- Surface Type
    SF_Non-N,                !- Construction Name
    TFWest_Wall_W,           !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    .5,                      !- View Factor to Ground
    ALWAYSOFF,               !- Shading Control Name
    Al No Break,             !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    .247077795,13.88572296,8.6,  !- X,Y,Z ==> Vertex 1 {m}
    .247077795,-20.53343267,8.6,  !- X,Y,Z ==> Vertex 2 {m}
    .247077795,-20.53343267,10.0550,  !- X,Y,Z ==> Vertex 3 {m}
    .247077795,13.88572296,10.0550;  !- X,Y,Z ==> Vertex 4 {m}

! ========== TOP FLOOR TFCore ==========
! TopFloor, TFCore, Floor (MFRPCore), Surface Area: 4350.565 ft2 (404.2985 m2)

  BuildingSurface:Detailed,
    TFCore_Floor1,           !- Name
    Floor,                   !- Surface Type
    RaisedFlr,               !- Construction Name
    TFCore,                  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    TFSPCore_Ceiling1,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    8,                       !- Number of Vertices
    47.83200896,-15.97532233,8.33070447,  !- X,Y,Z ==> Vertex 1 {m}
    4.86018814,-15.97532233,8.33070447,  !- X,Y,Z ==> Vertex 2 {m}
    4.86018814,-3.32265445,8.33070447,  !- X,Y,Z ==> Vertex 3 {m}
    15.97606843,-3.32265445,8.33070447,  !- X,Y,Z ==> Vertex 4 {m}
    15.97606843,-10.045924,8.33070447,  !- X,Y,Z ==> Vertex 5 {m}
    36.71147037,-10.045924,8.33070447,  !- X,Y,Z ==> Vertex 6 {m}
    36.71147037,-3.32265445,8.33070447,  !- X,Y,Z ==> Vertex 7 {m}
    47.83200896,-3.32265445,8.33070447;  !- X,Y,Z ==> Vertex 8 {m}

! TopFloor, TFCore, Floor (MFRPCore), Surface Area: 4350.565 ft2 (404.2985 m2)

  BuildingSurface:Detailed,
    TFCore_Floor2,           !- Name
    Floor,                   !- Surface Type
    RaisedFlr,               !- Construction Name
    TFCore,                  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    TFSPCore_Ceiling2,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    8,                       !- Number of Vertices
    47.83200896,-3.32265445,8.33070447,  !- X,Y,Z ==> Vertex 1 {m}
    36.71147037,-3.32265445,8.33070447,  !- X,Y,Z ==> Vertex 2 {m}
    36.71147037,3.4004151,8.33070447,  !- X,Y,Z ==> Vertex 3 {m}
    15.97606843,3.4004151,8.33070447,  !- X,Y,Z ==> Vertex 4 {m}
    15.97606843,-3.32265445,8.33070447,  !- X,Y,Z ==> Vertex 5 {m}
    4.86018814,-3.32265445,8.33070447,  !- X,Y,Z ==> Vertex 6 {m}
    4.86018814,9.32761262,8.33070447,  !- X,Y,Z ==> Vertex 7 {m}
    47.83200896,9.32761262,8.33070447;  !- X,Y,Z ==> Vertex 8 {m}

! TopFloor, TFCore, Ceiling (TFRPCore), Surface Area: 4350.565 ft2 (404.2985 m2)

  BuildingSurface:Detailed,
    TFCore_Ceiling1,         !- Name
    Ceiling,                 !- Surface Type
    HungClg,                 !- Construction Name
    TFCore,                  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    TFRPCore_Floor1,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    8,                       !- Number of Vertices
    4.86018814,-15.97532233,11.2872,  !- X,Y,Z ==> Vertex 1 {m}
    47.83200896,-15.97532233,11.2872,  !- X,Y,Z ==> Vertex 2 {m}
    47.83200896,-3.32265445,11.2872,  !- X,Y,Z ==> Vertex 3 {m}
    36.71147037,-3.32265445,11.2872,  !- X,Y,Z ==> Vertex 4 {m}
    36.71147037,-10.045924,11.2872,  !- X,Y,Z ==> Vertex 5 {m}
    15.97606843,-10.045924,11.2872,  !- X,Y,Z ==> Vertex 6 {m}
    15.97606843,-3.32265445,11.2872,  !- X,Y,Z ==> Vertex 7 {m}
    4.86018814,-3.32265445,11.2872;  !- X,Y,Z ==> Vertex 8 {m}

! TopFloor, TFCore, Ceiling (TFRPCore), Surface Area: 4350.565 ft2 (404.2985 m2)

  BuildingSurface:Detailed,
    TFCore_Ceiling2,         !- Name
    Ceiling,                 !- Surface Type
    HungClg,                 !- Construction Name
    TFCore,                  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    TFRPCore_Floor2,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    8,                       !- Number of Vertices
    4.86018814,-3.32265445,11.2872,  !- X,Y,Z ==> Vertex 1 {m}
    15.97606843,-3.32265445,11.2872,  !- X,Y,Z ==> Vertex 2 {m}
    15.97606843,3.4004151,11.2872,  !- X,Y,Z ==> Vertex 3 {m}
    36.71147037,3.4004151,11.2872,  !- X,Y,Z ==> Vertex 4 {m}
    36.71147037,-3.32265445,11.2872,  !- X,Y,Z ==> Vertex 5 {m}
    47.83200896,-3.32265445,11.2872,  !- X,Y,Z ==> Vertex 6 {m}
    47.83200896,9.32761262,11.2872,  !- X,Y,Z ==> Vertex 7 {m}
    4.86018814,9.32761262,11.2872;  !- X,Y,Z ==> Vertex 8 {m}

! ========== TOP FLOOR TFServCore ==========
! TopFloor, TFServCore, Floor (MFRPServCore), Surface Area: 3002.61 ft2 (278.9520 m2)

  BuildingSurface:Detailed,
    TFServCore_Floor,        !- Name
    Floor,                   !- Surface Type
    RaisedFlr,               !- Construction Name
    TFServCore,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    TFSPServCore_Ceiling,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    36.71347037,-10.047924,8.33070447,  !- X,Y,Z ==> Vertex 1 {m}
    15.97406843,-10.047924,8.33070447,  !- X,Y,Z ==> Vertex 2 {m}
    15.97406843,3.4024151,8.33070447,  !- X,Y,Z ==> Vertex 3 {m}
    36.71347037,3.4024151,8.33070447;  !- X,Y,Z ==> Vertex 4 {m}

! TopFloor, TFServCore, Ceiling (TFRPServCore), Surface Area: 3002.61 ft2 (278.9520 m2)

  BuildingSurface:Detailed,
    TFServCore_Ceiling,      !- Name
    Ceiling,                 !- Surface Type
    HungClg,                 !- Construction Name
    TFServCore,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    TFRPServCore_Floor,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    15.97406843,-10.047924,11.2872,  !- X,Y,Z ==> Vertex 1 {m}
    36.71347037,-10.047924,11.2872,  !- X,Y,Z ==> Vertex 2 {m}
    36.71347037,3.4024151,11.2872,  !- X,Y,Z ==> Vertex 3 {m}
    15.97406843,3.4024151,11.2872;  !- X,Y,Z ==> Vertex 4 {m}

! TopFloor, TFServCore, North Wall (TFCore), Surface Area: 612.38 ft2 (56.8923 m2)

  BuildingSurface:Detailed,
    TFServCore_Wall_N,       !- Name
    Wall,                    !- Surface Type
    IntPartition_LW,         !- Construction Name
    TFServCore,              !- Zone Name
    Zone,                    !- Outside Boundary Condition
    TFCore,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    36.71347037,3.4024151,8.33070447,  !- X,Y,Z ==> Vertex 1 {m}
    15.97406843,3.4024151,8.33070447,  !- X,Y,Z ==> Vertex 2 {m}
    15.97406843,3.4024151,11.2872,  !- X,Y,Z ==> Vertex 3 {m}
    36.71347037,3.4024151,11.2872;  !- X,Y,Z ==> Vertex 4 {m}

! TopFloor, TFServCore, East Wall (TFCore), Surface Area: 397.16 ft2 (36.8970 m2)

  BuildingSurface:Detailed,
    TFServCore_Wall_E,       !- Name
    Wall,                    !- Surface Type
    IntPartition_LW,         !- Construction Name
    TFServCore,              !- Zone Name
    Zone,                    !- Outside Boundary Condition
    TFCore,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    36.71347037,-10.047924,8.33070447,  !- X,Y,Z ==> Vertex 1 {m}
    36.71347037,3.4024151,8.33070447,  !- X,Y,Z ==> Vertex 2 {m}
    36.71347037,3.4024151,11.2872,  !- X,Y,Z ==> Vertex 3 {m}
    36.71347037,-10.047924,11.2872;  !- X,Y,Z ==> Vertex 4 {m}

! TopFloor, TFServCore, South Wall (TFCore), Surface Area: 612.38 ft2 (56.8923 m2)

  BuildingSurface:Detailed,
    TFServCore_Wall_S,       !- Name
    Wall,                    !- Surface Type
    IntPartition_LW,         !- Construction Name
    TFServCore,              !- Zone Name
    Zone,                    !- Outside Boundary Condition
    TFCore,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    15.97406843,-10.047924,8.33070447,  !- X,Y,Z ==> Vertex 1 {m}
    36.71347037,-10.047924,8.33070447,  !- X,Y,Z ==> Vertex 2 {m}
    36.71347037,-10.047924,11.2872,  !- X,Y,Z ==> Vertex 3 {m}
    15.97406843,-10.047924,11.2872;  !- X,Y,Z ==> Vertex 4 {m}

! TopFloor, TFServCore, West Wall (TFCore), Surface Area: 397.16 ft2 (36.8970 m2)

  BuildingSurface:Detailed,
    TFServCore_Wall_W,       !- Name
    Wall,                    !- Surface Type
    IntPartition_LW,         !- Construction Name
    TFServCore,              !- Zone Name
    Zone,                    !- Outside Boundary Condition
    TFCore,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    15.97406843,3.4024151,8.33070447,  !- X,Y,Z ==> Vertex 1 {m}
    15.97406843,-10.047924,8.33070447,  !- X,Y,Z ==> Vertex 2 {m}
    15.97406843,-10.047924,11.2872,  !- X,Y,Z ==> Vertex 3 {m}
    15.97406843,3.4024151,11.2872;  !- X,Y,Z ==> Vertex 4 {m}

! ========== TOP FLOOR RETURN PLENUM TFRPNorth ==========
! TopFloorReturnPlenum, TFRPNorth, Roof, Surface Area: 2362.83 ft2 (219.5145 m2)

  BuildingSurface:Detailed,
    TFRPNorth_CEILING,       !- Name
    Roof,                    !- Surface Type
    Roof_Sac,                !- Construction Name
    TFRPNorth,               !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    4.86018814,9.32761262,11.8872,  !- X,Y,Z ==> Vertex 1 {m}
    47.83200896,9.32761262,11.8872,  !- X,Y,Z ==> Vertex 2 {m}
    52.4451193025,13.9407229641,11.8872,  !- X,Y,Z ==> Vertex 3 {m}
    .247077795,13.9407229641,11.8872;  !- X,Y,Z ==> Vertex 4 {m}

! TopFloorReturnPlenum, TFRPNorth, North Wall - 0.0? Surface Area: 685.01 ft2 (63.672 m2)

  BuildingSurface:Detailed,
    TFRPNorth_Wall_N,        !- Name
    Wall,                    !- Surface Type
    ExtWall_Sac,             !- Construction Name
    TFRPNorth,               !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    .5,                      !- View Factor to Ground
    4,                       !- Number of Vertices
    52.4451193025,13.9407229641,11.2872,  !- X,Y,Z ==> Vertex 1 {m}
    .247077795,13.9407229641,11.2872,  !- X,Y,Z ==> Vertex 2 {m}
    .247077795,13.9407229641,11.8872,  !- X,Y,Z ==> Vertex 3 {m}
    52.4451193025,13.9407229641,11.8872;  !- X,Y,Z ==> Vertex 4 {m}

! TopFloorReturnPlenum, TFRPNorth, South Wall (TFRPCore), Surface Area: 563.645 ft2 (52.3912 m2)

  BuildingSurface:Detailed,
    TFRPNorth_Wall_S,        !- Name
    Wall,                    !- Surface Type
    IntPartition_LW,         !- Construction Name
    TFRPNorth,               !- Zone Name
    Zone,                    !- Outside Boundary Condition
    TFRPCore,                !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    4.86018814,9.32761262,11.2872,  !- X,Y,Z ==> Vertex 1 {m}
    47.83200896,9.32761262,11.2872,  !- X,Y,Z ==> Vertex 2 {m}
    47.83200896,9.32761262,11.8872,  !- X,Y,Z ==> Vertex 3 {m}
    4.86018814,9.32761262,11.8872;  !- X,Y,Z ==> Vertex 4 {m}

! ========== TOP FLOOR RETURN PLENUM TFRPEast ==========
! TopFloorReturnPlenum, TFRPEast, Roof, Surface Area: 1485.48 ft2 (138.0060 m2)

  BuildingSurface:Detailed,
    TFRPEast_CEILING,        !- Name
    Roof,                    !- Surface Type
    Roof_Sac,                !- Construction Name
    TFRPEast,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    52.4451193025,-20.5884326714,11.8872,  !- X,Y,Z ==> Vertex 1 {m}
    52.4451193025,13.9407229641,11.8872,  !- X,Y,Z ==> Vertex 2 {m}
    47.83200896,9.32761262,11.8872,  !- X,Y,Z ==> Vertex 3 {m}
    47.83200896,-15.97532233,11.8872;  !- X,Y,Z ==> Vertex 4 {m}

! TopFloorReturnPlenum, TFRPEast, North Wall (TFRPNorth), Surface Area: 85.572 ft2 (7.9540 m2)

  BuildingSurface:Detailed,
    TFRPEast_Wall_N,         !- Name
    Wall,                    !- Surface Type
    IntPartition_LW,         !- Construction Name
    TFRPEast,                !- Zone Name
    Zone,                    !- Outside Boundary Condition
    TFRPNorth,               !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    52.4451193047,13.9407229663,11.2872,  !- X,Y,Z ==> Vertex 1 {m}
    47.8320089567,9.3276126167,11.2872,  !- X,Y,Z ==> Vertex 2 {m}
    47.8320089567,9.3276126167,11.8872,  !- X,Y,Z ==> Vertex 3 {m}
    52.4451193047,13.9407229663,11.8872;  !- X,Y,Z ==> Vertex 4 {m}

! TopFloorReturnPlenum, TFRPEast, East Wall - 90.0? Surface Area: 453.14 ft2 (42.120 m2)

  BuildingSurface:Detailed,
    TFRPEast_Wall_E,         !- Name
    Wall,                    !- Surface Type
    ExtWall_Sac,             !- Construction Name
    TFRPEast,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    .5,                      !- View Factor to Ground
    4,                       !- Number of Vertices
    52.4451193025,-20.5884326714,11.2872,  !- X,Y,Z ==> Vertex 1 {m}
    52.4451193025,13.9407229641,11.2872,  !- X,Y,Z ==> Vertex 2 {m}
    52.4451193025,13.9407229641,11.8872,  !- X,Y,Z ==> Vertex 3 {m}
    52.4451193025,-20.5884326714,11.8872;  !- X,Y,Z ==> Vertex 4 {m}

! TopFloorReturnPlenum, TFRPEast, South Wall (TFRPSouth), Surface Area: 85.572 ft2 (7.9540 m2)

  BuildingSurface:Detailed,
    TFRPEast_Wall_S,         !- Name
    Wall,                    !- Surface Type
    IntPartition_LW,         !- Construction Name
    TFRPEast,                !- Zone Name
    Zone,                    !- Outside Boundary Condition
    TFRPSouth,               !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    47.8320089619,-15.9753223319,11.2872,  !- X,Y,Z ==> Vertex 1 {m}
    52.4451193042,-20.5884326731,11.2872,  !- X,Y,Z ==> Vertex 2 {m}
    52.4451193042,-20.5884326731,11.8872,  !- X,Y,Z ==> Vertex 3 {m}
    47.8320089619,-15.9753223319,11.8872;  !- X,Y,Z ==> Vertex 4 {m}

! TopFloorReturnPlenum, TFRPEast, West Wall (TFRPCore), Surface Area: 331.889 ft2 (30.8493 m2)

  BuildingSurface:Detailed,
    TFRPEast_Wall_W,         !- Name
    Wall,                    !- Surface Type
    IntPartition_LW,         !- Construction Name
    TFRPEast,                !- Zone Name
    Zone,                    !- Outside Boundary Condition
    TFRPCore,                !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    47.83200896,9.32761262,11.2872,  !- X,Y,Z ==> Vertex 1 {m}
    47.83200896,-15.97532233,11.2872,  !- X,Y,Z ==> Vertex 2 {m}
    47.83200896,-15.97532233,11.8872,  !- X,Y,Z ==> Vertex 3 {m}
    47.83200896,9.32761262,11.8872;  !- X,Y,Z ==> Vertex 4 {m}

! ========== TOP FLOOR RETURN PLENUM TFRPSouth ==========
! TopFloorReturnPlenum, TFRPSouth, Roof, Surface Area: 2362.83 ft2 (219.5145 m2)

  BuildingSurface:Detailed,
    TFRPSouth_CEILING,       !- Name
    Roof,                    !- Surface Type
    Roof_Sac,                !- Construction Name
    TFRPSouth,               !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    .247077795,-20.5884326714,11.8872,  !- X,Y,Z ==> Vertex 1 {m}
    52.4451193025,-20.5884326714,11.8872,  !- X,Y,Z ==> Vertex 2 {m}
    47.83200896,-15.97532233,11.8872,  !- X,Y,Z ==> Vertex 3 {m}
    4.86018814,-15.97532233,11.8872;  !- X,Y,Z ==> Vertex 4 {m}

! TopFloorReturnPlenum, TFRPSouth, North Wall (TFRPCore), Surface Area: 563.645 ft2 (52.3912 m2)

  BuildingSurface:Detailed,
    TFRPSouth_Wall_N,        !- Name
    Wall,                    !- Surface Type
    IntPartition_LW,         !- Construction Name
    TFRPSouth,               !- Zone Name
    Zone,                    !- Outside Boundary Condition
    TFRPCore,                !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    47.83200896,-15.97532233,11.2872,  !- X,Y,Z ==> Vertex 1 {m}
    4.86018814,-15.97532233,11.2872,  !- X,Y,Z ==> Vertex 2 {m}
    4.86018814,-15.97532233,11.8872,  !- X,Y,Z ==> Vertex 3 {m}
    47.83200896,-15.97532233,11.8872;  !- X,Y,Z ==> Vertex 4 {m}

! TopFloorReturnPlenum, TFRPSouth, South Wall - 180.0? Surface Area: 685.01 ft2 (63.672 m2)

  BuildingSurface:Detailed,
    TFRPSouth_Wall_S,        !- Name
    Wall,                    !- Surface Type
    ExtWall_Sac,             !- Construction Name
    TFRPSouth,               !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    .5,                      !- View Factor to Ground
    4,                       !- Number of Vertices
    .247077795,-20.5884326714,11.2872,  !- X,Y,Z ==> Vertex 1 {m}
    52.4451193025,-20.5884326714,11.2872,  !- X,Y,Z ==> Vertex 2 {m}
    52.4451193025,-20.5884326714,11.8872,  !- X,Y,Z ==> Vertex 3 {m}
    .247077795,-20.5884326714,11.8872;  !- X,Y,Z ==> Vertex 4 {m}

! ========== TOP FLOOR RETURN PLENUM TFRPWest ==========
! TopFloorReturnPlenum, TFRPWest, Roof, Surface Area: 1485.48 ft2 (138.0060 m2)

  BuildingSurface:Detailed,
    TFRPWest_CEILING,        !- Name
    Roof,                    !- Surface Type
    Roof_Sac,                !- Construction Name
    TFRPWest,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    .247077795,-20.5884326714,11.8872,  !- X,Y,Z ==> Vertex 1 {m}
    4.86018814,-15.97532233,11.8872,  !- X,Y,Z ==> Vertex 2 {m}
    4.86018814,9.32761262,11.8872,  !- X,Y,Z ==> Vertex 3 {m}
    .247077795,13.9407229641,11.8872;  !- X,Y,Z ==> Vertex 4 {m}

! TopFloorReturnPlenum, TFRPWest, North Wall (TFRPNorth), Surface Area: 85.572 ft2 (7.9540 m2)

  BuildingSurface:Detailed,
    TFRPWest_Wall_N,         !- Name
    Wall,                    !- Surface Type
    IntPartition_LW,         !- Construction Name
    TFRPWest,                !- Zone Name
    Zone,                    !- Outside Boundary Condition
    TFRPNorth,               !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    4.8601881423,9.3276126177,11.2872,  !- X,Y,Z ==> Vertex 1 {m}
    .2470777931,13.940722966,11.2872,  !- X,Y,Z ==> Vertex 2 {m}
    .2470777931,13.940722966,11.8872,  !- X,Y,Z ==> Vertex 3 {m}
    4.8601881423,9.3276126177,11.8872;  !- X,Y,Z ==> Vertex 4 {m}

! TopFloorReturnPlenum, TFRPWest, East Wall (TFRPCore), Surface Area: 331.889 ft2 (30.8493 m2)

  BuildingSurface:Detailed,
    TFRPWest_Wall_E,         !- Name
    Wall,                    !- Surface Type
    IntPartition_LW,         !- Construction Name
    TFRPWest,                !- Zone Name
    Zone,                    !- Outside Boundary Condition
    TFRPCore,                !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    4.86018814,-15.97532233,11.2872,  !- X,Y,Z ==> Vertex 1 {m}
    4.86018814,9.32761262,11.2872,  !- X,Y,Z ==> Vertex 2 {m}
    4.86018814,9.32761262,11.8872,  !- X,Y,Z ==> Vertex 3 {m}
    4.86018814,-15.97532233,11.8872;  !- X,Y,Z ==> Vertex 4 {m}

! TopFloorReturnPlenum, TFRPWest, South Wall (TFRPSouth), Surface Area: 85.572 ft2 (7.9540 m2)

  BuildingSurface:Detailed,
    TFRPWest_Wall_S,         !- Name
    Wall,                    !- Surface Type
    IntPartition_LW,         !- Construction Name
    TFRPWest,                !- Zone Name
    Zone,                    !- Outside Boundary Condition
    TFRPSouth,               !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    .2470777922,-20.5884326743,11.2872,  !- X,Y,Z ==> Vertex 1 {m}
    4.8601881427,-15.9753223272,11.2872,  !- X,Y,Z ==> Vertex 2 {m}
    4.8601881427,-15.9753223272,11.8872,  !- X,Y,Z ==> Vertex 3 {m}
    .2470777922,-20.5884326743,11.8872;  !- X,Y,Z ==> Vertex 4 {m}

! TopFloorReturnPlenum, TFRPWest, West Wall - 270.0? Surface Area: 453.14 ft2 (42.120 m2)

  BuildingSurface:Detailed,
    TFRPWest_Wall_W,         !- Name
    Wall,                    !- Surface Type
    ExtWall_Sac,             !- Construction Name
    TFRPWest,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    .5,                      !- View Factor to Ground
    4,                       !- Number of Vertices
    .247077795,13.9407229641,11.2872,  !- X,Y,Z ==> Vertex 1 {m}
    .247077795,-20.5884326714,11.2872,  !- X,Y,Z ==> Vertex 2 {m}
    .247077795,-20.5884326714,11.8872,  !- X,Y,Z ==> Vertex 3 {m}
    .247077795,13.9407229641,11.8872;  !- X,Y,Z ==> Vertex 4 {m}

! ========== TOP FLOOR RETURN PLENUM TFRPCore ==========
! TopFloorReturnPlenum, TFRPCore, Roof, Surface Area: 4350.565 ft2 (404.2985 m2)

  BuildingSurface:Detailed,
    TFRPCore_CEILING1,       !- Name
    Roof,                    !- Surface Type
    Roof_Sac,                !- Construction Name
    TFRPCore,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0,                       !- View Factor to Ground
    8,                       !- Number of Vertices
    4.86018814,-15.97532233,11.8872,  !- X,Y,Z ==> Vertex 1 {m}
    47.83200896,-15.97532233,11.8872,  !- X,Y,Z ==> Vertex 2 {m}
    47.83200896,-3.32265445,11.8872,  !- X,Y,Z ==> Vertex 3 {m}
    36.71147037,-3.32265445,11.8872,  !- X,Y,Z ==> Vertex 4 {m}
    36.71147037,-10.045924,11.8872,  !- X,Y,Z ==> Vertex 5 {m}
    15.97606843,-10.045924,11.8872,  !- X,Y,Z ==> Vertex 6 {m}
    15.97606843,-3.32265445,11.8872,  !- X,Y,Z ==> Vertex 7 {m}
    4.86018814,-3.32265445,11.8872;  !- X,Y,Z ==> Vertex 8 {m}

! TopFloorReturnPlenum, TFRPCore, Roof, Surface Area: 4350.565 ft2 (404.2985 m2)

  BuildingSurface:Detailed,
    TFRPCore_CEILING2,       !- Name
    Roof,                    !- Surface Type
    Roof_Sac,                !- Construction Name
    TFRPCore,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0,                       !- View Factor to Ground
    8,                       !- Number of Vertices
    4.86018814,-3.32265445,11.8872,  !- X,Y,Z ==> Vertex 1 {m}
    15.97606843,-3.32265445,11.8872,  !- X,Y,Z ==> Vertex 2 {m}
    15.97606843,3.4004151,11.8872,  !- X,Y,Z ==> Vertex 3 {m}
    36.71147037,3.4004151,11.8872,  !- X,Y,Z ==> Vertex 4 {m}
    36.71147037,-3.32265445,11.8872,  !- X,Y,Z ==> Vertex 5 {m}
    47.83200896,-3.32265445,11.8872,  !- X,Y,Z ==> Vertex 6 {m}
    47.83200896,9.32761262,11.8872,  !- X,Y,Z ==> Vertex 7 {m}
    4.86018814,9.32761262,11.8872;  !- X,Y,Z ==> Vertex 8 {m}

! ========== TOP FLOOR RETURN PLENUM TFRPServCore ==========
! TopFloorReturnPlenum, TFRPServCore, Roof, Surface Area: 3002.61 ft2 (278.9520 m2)

  BuildingSurface:Detailed,
    TFRPServCore_CEILING,    !- Name
    Roof,                    !- Surface Type
    Roof_Sac,                !- Construction Name
    TFRPServCore,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    15.97406843,-10.047924,11.8872,  !- X,Y,Z ==> Vertex 1 {m}
    36.71347037,-10.047924,11.8872,  !- X,Y,Z ==> Vertex 2 {m}
    36.71347037,3.4024151,11.8872,  !- X,Y,Z ==> Vertex 3 {m}
    15.97406843,3.4024151,11.8872;  !- X,Y,Z ==> Vertex 4 {m}

! TopFloorReturnPlenum, TFRPServCore, North Wall (TFRPCore), Surface Area: 272.17 ft2 (25.2855 m2)

  BuildingSurface:Detailed,
    TFRPServCore_Wall_N,     !- Name
    Wall,                    !- Surface Type
    IntPartition_LW,         !- Construction Name
    TFRPServCore,            !- Zone Name
    Zone,                    !- Outside Boundary Condition
    TFRPCore,                !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    36.71347037,3.4024151,11.2872,  !- X,Y,Z ==> Vertex 1 {m}
    15.97406843,3.4024151,11.2872,  !- X,Y,Z ==> Vertex 2 {m}
    15.97406843,3.4024151,11.8872,  !- X,Y,Z ==> Vertex 3 {m}
    36.71347037,3.4024151,11.8872;  !- X,Y,Z ==> Vertex 4 {m}

! TopFloorReturnPlenum, TFRPServCore, East Wall (TFRPCore), Surface Area: 176.51 ft2 (16.3987 m2)

  BuildingSurface:Detailed,
    TFRPServCore_Wall_E,     !- Name
    Wall,                    !- Surface Type
    IntPartition_LW,         !- Construction Name
    TFRPServCore,            !- Zone Name
    Zone,                    !- Outside Boundary Condition
    TFRPCore,                !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    36.71347037,-10.047924,11.2872,  !- X,Y,Z ==> Vertex 1 {m}
    36.71347037,3.4024151,11.2872,  !- X,Y,Z ==> Vertex 2 {m}
    36.71347037,3.4024151,11.8872,  !- X,Y,Z ==> Vertex 3 {m}
    36.71347037,-10.047924,11.8872;  !- X,Y,Z ==> Vertex 4 {m}

! TopFloorReturnPlenum, TFRPServCore, South Wall (TFRPCore), Surface Area: 272.17 ft2 (25.2855 m2)

  BuildingSurface:Detailed,
    TFRPServCore_Wall_S,     !- Name
    Wall,                    !- Surface Type
    IntPartition_LW,         !- Construction Name
    TFRPServCore,            !- Zone Name
    Zone,                    !- Outside Boundary Condition
    TFRPCore,                !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    15.97406843,-10.047924,11.2872,  !- X,Y,Z ==> Vertex 1 {m}
    36.71347037,-10.047924,11.2872,  !- X,Y,Z ==> Vertex 2 {m}
    36.71347037,-10.047924,11.8872,  !- X,Y,Z ==> Vertex 3 {m}
    15.97406843,-10.047924,11.8872;  !- X,Y,Z ==> Vertex 4 {m}

! TopFloorReturnPlenum, TFRPServCore, West Wall (TFRPCore), Surface Area: 176.51 ft2 (16.3987 m2)

  BuildingSurface:Detailed,
    TFRPServCore_Wall_W,     !- Name
    Wall,                    !- Surface Type
    IntPartition_LW,         !- Construction Name
    TFRPServCore,            !- Zone Name
    Zone,                    !- Outside Boundary Condition
    TFRPCore,                !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    15.97406843,3.4024151,11.2872,  !- X,Y,Z ==> Vertex 1 {m}
    15.97406843,-10.047924,11.2872,  !- X,Y,Z ==> Vertex 2 {m}
    15.97406843,-10.047924,11.8872,  !- X,Y,Z ==> Vertex 3 {m}
    15.97406843,3.4024151,11.8872;  !- X,Y,Z ==> Vertex 4 {m}

! ============ SYSTEMS INPUT DATA ====================
!
! Whole-Building Overhead VAVR System EnergyPlus Input File
! Developed by the Center for the Built Environment, UC Berkeley, www.cbe.berkeley.edu
! and UCSD, (contact info??)
! and Taylor Engineering, www.taylor-engineering.com
!
! ========== CURRENT VERSION ==========
!
! Version: 012
! Revision Date: 2/19/2009
!
! ========== CHANGE HISTORY ==========
!
! Version: 012
! Revision Date: 2/19/2009
! Paul:  Made return path and return mixer conditional on Run_Type[] not being UFADRadiant
!   Made zone equipment lists for GF and MF conditional on Run_Type[] not being UFADRadiant
!
! Version: 011
! Revision Date: 2/18/2009
! Kwang: Allowed to automatically compute minimum air flow fractions of each VAV box
!        through Excel interface.
!
! Version: 010
! Revision Date: 10/17/2008
! Kwang: Allowed to change VAV box minimum air fraction through Excel interface.
!        Replaced VSD Fan FCU with single duct reheat box for interior and service core.
!        Changed the fan curve coefficient.
!        Allowed interior zone reheat coil on/off control.
!        Allowed VAV box minimum flow fraction change.
!        Allowed to specify OSA volume in cfm/sf.
!
! Version: 009
! Revision Date: 9/25/2008
! Kwang: Added return fan.
!
! Version: 008
! Revision Date: 9/5/2008
! Kwang: Changed AIR DISTRIBUTION UNIT and SINGLE DUCT:VAV:REHEAT Objects
!        to add UFAD_C option (VSD FCU).
!
! Version: 007
! Revision Date: 9/5/2008
! Kwang: Allowed to change fan delta pressure through Excel interface.
!
! Version: 006
! Revision Date: 8/26/2008
! Kwang: Return plenums rewired in series.
!
! Version: 005
! Revision Date: 7/15/2008
! AD: major changes and updates to get the UFAD objects correctly named, defined, and structured
!
! Version: 004
! Revision Date: 7/11/2008
! AD: cleaned up file -- consolidated thermostat controls and assignments
!
! Version: 003
! Revision Date: 7/3/2008
! AD: misc changes cleaning things up
! AD: moved all schedules in this file to the schedules file
!
! Version: 002
! Revision Date: 7/2/2008
! PT: Referenced new schedules.
!
! Version: 001
! Revision Date: 6/12/2008
! File created by cut/paste out of the single IDF file.
!

  Sizing:Parameters,
    1.2,                     !- Heating Sizing Factor
    1.2,                     !- Cooling Sizing Factor
    4;                       !- Timesteps in Averaging Window

  ThermostatSetpoint:DualSetpoint,
    Thermostat Dual SP Control,  !- Name
    LBLHtg-SetP-Sch,         !- Heating Setpoint Temperature Schedule Name
    LBLClg-SetP-Sch;         !- Cooling Setpoint Temperature Schedule Name

  ThermostatSetpoint:DualSetpoint,
    Thermostat Dual SP2 Control,  !- Name
    LBLHtg-SetP2-Sch,        !- Heating Setpoint Temperature Schedule Name
    LBLClg-SetP-Sch;         !- Cooling Setpoint Temperature Schedule Name

  ZoneControl:Thermostat,
    GFWest Thermostat,       !- Name
    GFWest,                  !- Zone or ZoneList Name
    COMPACT HVAC-ALWAYS 4,   !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Thermostat Dual SP Control;  !- Control 1 Name

  ZoneControl:Thermostat:OperativeTemperature,
    GFWest Thermostat,       !- Thermostat Name
    CONSTANT,                !- Radiative Fraction Input Mode
    0.5;                     !- Fixed Radiative Fraction

  ZoneHVAC:EquipmentConnections,
    GFWest,                  !- Zone Name
    GFWest Equipment,        !- Zone Conditioning Equipment List Name
    GFWest ATU Outlet Node,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    GFWest Zone Node,        !- Zone Air Node Name
    GFRPWest Inlet Node;     !- Zone Return Air Node Name

  AirLoopHVAC:ReturnPlenum,
    GFWest Return Plenum,    !- Name
    GFRPWest,                !- Zone Name
    GFRPWest Zone Node,      !- Zone Node Name
    GFRPWest Outlet Node,    !- Outlet Node Name
    GFRPWest Inlet Node;     !- Inlet 1 Node Name

  ZoneHVAC:EquipmentList,
    GFWest Equipment,        !- Name
    ZoneHVAC:IdealLoadsAirSystem,  !- Zone Equipment 1 Object Type
    GFWestAir,               !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneControl:Thermostat,
    GFCore Thermostat,       !- Name
    GFCore,                  !- Zone or ZoneList Name
    COMPACT HVAC-ALWAYS 4,   !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Thermostat Dual SP2 Control;  !- Control 1 Name

  ZoneControl:Thermostat:OperativeTemperature,
    GFCore Thermostat,       !- Thermostat Name
    CONSTANT,                !- Radiative Fraction Input Mode
    0.5;                     !- Fixed Radiative Fraction

  ZoneHVAC:EquipmentConnections,
    GFCore,                  !- Zone Name
    GFCore Equipment,        !- Zone Conditioning Equipment List Name
    GFCore ATU Outlet Node,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    GFCore Zone Node,        !- Zone Air Node Name
    GFRPCore Inlet Node;     !- Zone Return Air Node Name

  AirLoopHVAC:ReturnPlenum,
    GFCore Return Plenum,    !- Name
    GFRPCore,                !- Zone Name
    GFRPCore Zone Node,      !- Zone Node Name
    GFRPCore Outlet Node,    !- Outlet Node Name
    GFRPCore Inlet Node,     !- Inlet 1 Node Name
    GFRPWest Outlet Node,    !- Inlet 2 Node Name
    GFRPEast Outlet Node,    !- Inlet 3 Node Name
    GFRPSouth Outlet Node,   !- Inlet 4 Node Name
    GFRPNorth Outlet Node;   !- Inlet 5 Node Name

  ZoneHVAC:EquipmentList,
    GFCore Equipment,        !- Name
    ZoneHVAC:IdealLoadsAirSystem,  !- Zone Equipment 1 Object Type
    GFCoreAir,               !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneControl:Thermostat,
    GFEast Thermostat,       !- Name
    GFEast,                  !- Zone or ZoneList Name
    COMPACT HVAC-ALWAYS 4,   !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Thermostat Dual SP Control;  !- Control 1 Name

  ZoneControl:Thermostat:OperativeTemperature,
    GFEast Thermostat,       !- Thermostat Name
    CONSTANT,                !- Radiative Fraction Input Mode
    0.5;                     !- Fixed Radiative Fraction

  ZoneHVAC:EquipmentConnections,
    GFEast,                  !- Zone Name
    GFEast Equipment,        !- Zone Conditioning Equipment List Name
    GFEast ATU Outlet Node,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    GFEast Zone Node,        !- Zone Air Node Name
    GFRPEast Inlet Node;     !- Zone Return Air Node Name

  AirLoopHVAC:ReturnPlenum,
    GFEast Return Plenum,    !- Name
    GFRPEast,                !- Zone Name
    GFRPEast Zone Node,      !- Zone Node Name
    GFRPEast Outlet Node,    !- Outlet Node Name
    GFRPEast Inlet Node;     !- Inlet 1 Node Name

  ZoneHVAC:EquipmentList,
    GFEast Equipment,        !- Name
    ZoneHVAC:IdealLoadsAirSystem,  !- Zone Equipment 1 Object Type
    GFEastAir,               !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneControl:Thermostat,
    GFNorth Thermostat,      !- Name
    GFNorth,                 !- Zone or ZoneList Name
    COMPACT HVAC-ALWAYS 4,   !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Thermostat Dual SP Control;  !- Control 1 Name

  ZoneControl:Thermostat:OperativeTemperature,
    GFNorth Thermostat,      !- Thermostat Name
    CONSTANT,                !- Radiative Fraction Input Mode
    0.5;                     !- Fixed Radiative Fraction

  ZoneHVAC:EquipmentConnections,
    GFNorth,                 !- Zone Name
    GFNorth Equipment,       !- Zone Conditioning Equipment List Name
    GFNorth ATU Outlet Node, !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    GFNorth Zone Node,       !- Zone Air Node Name
    GFRPNorth Inlet Node;    !- Zone Return Air Node Name

  AirLoopHVAC:ReturnPlenum,
    GFNorth Return Plenum,   !- Name
    GFRPNorth,               !- Zone Name
    GFRPNorth Zone Node,     !- Zone Node Name
    GFRPNorth Outlet Node,   !- Outlet Node Name
    GFRPNorth Inlet Node;    !- Inlet 1 Node Name

  ZoneHVAC:EquipmentList,
    GFNorth Equipment,       !- Name
    ZoneHVAC:IdealLoadsAirSystem,  !- Zone Equipment 1 Object Type
    GFNorthAir,              !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneControl:Thermostat,
    GFSouth Thermostat,      !- Name
    GFSouth,                 !- Zone or ZoneList Name
    COMPACT HVAC-ALWAYS 4,   !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Thermostat Dual SP Control;  !- Control 1 Name

  ZoneControl:Thermostat:OperativeTemperature,
    GFSouth Thermostat,      !- Thermostat Name
    CONSTANT,                !- Radiative Fraction Input Mode
    0.5;                     !- Fixed Radiative Fraction

  ZoneHVAC:EquipmentConnections,
    GFSouth,                 !- Zone Name
    GFSouth Equipment,       !- Zone Conditioning Equipment List Name
    GFSouth ATU Outlet Node, !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    GFSouth Zone Node,       !- Zone Air Node Name
    GFRPSouth Inlet Node;    !- Zone Return Air Node Name

  AirLoopHVAC:ReturnPlenum,
    GFSouth Return Plenum,   !- Name
    GFRPSouth,               !- Zone Name
    GFRPSouth Zone Node,     !- Zone Node Name
    GFRPSouth Outlet Node,   !- Outlet Node Name
    GFRPSouth Inlet Node;    !- Inlet 1 Node Name

  ZoneHVAC:EquipmentList,
    GFSouth Equipment,       !- Name
    ZoneHVAC:IdealLoadsAirSystem,  !- Zone Equipment 1 Object Type
    GFSouthAir,              !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneControl:Thermostat,
    MFCore Thermostat,       !- Name
    MFCore,                  !- Zone or ZoneList Name
    COMPACT HVAC-ALWAYS 4,   !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Thermostat Dual SP2 Control;  !- Control 1 Name

  ZoneControl:Thermostat:OperativeTemperature,
    MFCore Thermostat,       !- Thermostat Name
    CONSTANT,                !- Radiative Fraction Input Mode
    0.5;                     !- Fixed Radiative Fraction

  ZoneHVAC:EquipmentConnections,
    MFCore,                  !- Zone Name
    MFCore Equipment,        !- Zone Conditioning Equipment List Name
    MFCore ATU Outlet Node,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    MFCore Zone Node,        !- Zone Air Node Name
    MFRPCore Inlet Node;     !- Zone Return Air Node Name

  AirLoopHVAC:ReturnPlenum,
    MFCore Return Plenum,    !- Name
    MFRPCore,                !- Zone Name
    MFRPCore Zone Node,      !- Zone Node Name
    MFRPCore Outlet Node,    !- Outlet Node Name
    MFRPCore Inlet Node,     !- Inlet 1 Node Name
    MFRPWest Outlet Node,    !- Inlet 2 Node Name
    MFRPEast Outlet Node,    !- Inlet 3 Node Name
    MFRPSouth Outlet Node,   !- Inlet 4 Node Name
    MFRPNorth Outlet Node;   !- Inlet 5 Node Name

  ZoneHVAC:EquipmentList,
    MFCore Equipment,        !- Name
    ZoneHVAC:IdealLoadsAirSystem,  !- Zone Equipment 1 Object Type
    MFCoreAir,               !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneControl:Thermostat,
    MFEast Thermostat,       !- Name
    MFEast,                  !- Zone or ZoneList Name
    COMPACT HVAC-ALWAYS 4,   !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Thermostat Dual SP Control;  !- Control 1 Name

  ZoneControl:Thermostat:OperativeTemperature,
    MFEast Thermostat,       !- Thermostat Name
    CONSTANT,                !- Radiative Fraction Input Mode
    0.5;                     !- Fixed Radiative Fraction

  ZoneHVAC:EquipmentConnections,
    MFEast,                  !- Zone Name
    MFEast Equipment,        !- Zone Conditioning Equipment List Name
    MFEast ATU Outlet Node,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    MFEast Zone Node,        !- Zone Air Node Name
    MFRPEast Inlet Node;     !- Zone Return Air Node Name

  AirLoopHVAC:ReturnPlenum,
    MFEast Return Plenum,    !- Name
    MFRPEast,                !- Zone Name
    MFRPEast Zone Node,      !- Zone Node Name
    MFRPEast Outlet Node,    !- Outlet Node Name
    MFRPEast Inlet Node;     !- Inlet 1 Node Name

  ZoneHVAC:EquipmentList,
    MFEast Equipment,        !- Name
    ZoneHVAC:IdealLoadsAirSystem,  !- Zone Equipment 1 Object Type
    MFEastAir,               !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneControl:Thermostat,
    MFWest Thermostat,       !- Name
    MFWest,                  !- Zone or ZoneList Name
    COMPACT HVAC-ALWAYS 4,   !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Thermostat Dual SP Control;  !- Control 1 Name

  ZoneControl:Thermostat:OperativeTemperature,
    MFWest Thermostat,       !- Thermostat Name
    CONSTANT,                !- Radiative Fraction Input Mode
    0.5;                     !- Fixed Radiative Fraction

  ZoneHVAC:EquipmentConnections,
    MFWest,                  !- Zone Name
    MFWest Equipment,        !- Zone Conditioning Equipment List Name
    MFWest ATU Outlet Node,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    MFWest Zone Node,        !- Zone Air Node Name
    MFRPWest Inlet Node;     !- Zone Return Air Node Name

  AirLoopHVAC:ReturnPlenum,
    MFWest Return Plenum,    !- Name
    MFRPWest,                !- Zone Name
    MFRPWest Zone Node,      !- Zone Node Name
    MFRPWest Outlet Node,    !- Outlet Node Name
    MFRPWest Inlet Node;     !- Inlet 1 Node Name

  ZoneHVAC:EquipmentList,
    MFWest Equipment,        !- Name
    ZoneHVAC:IdealLoadsAirSystem,  !- Zone Equipment 1 Object Type
    MFWestAir,               !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneControl:Thermostat,
    MFNorth Thermostat,      !- Name
    MFNorth,                 !- Zone or ZoneList Name
    COMPACT HVAC-ALWAYS 4,   !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Thermostat Dual SP Control;  !- Control 1 Name

  ZoneControl:Thermostat:OperativeTemperature,
    MFNorth Thermostat,      !- Thermostat Name
    CONSTANT,                !- Radiative Fraction Input Mode
    0.5;                     !- Fixed Radiative Fraction

  ZoneHVAC:EquipmentConnections,
    MFNorth,                 !- Zone Name
    MFNorth Equipment,       !- Zone Conditioning Equipment List Name
    MFNorth ATU Outlet Node, !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    MFNorth Zone Node,       !- Zone Air Node Name
    MFRPNorth Inlet Node;    !- Zone Return Air Node Name

  AirLoopHVAC:ReturnPlenum,
    MFNorth Return Plenum,   !- Name
    MFRPNorth,               !- Zone Name
    MFRPNorth Zone Node,     !- Zone Node Name
    MFRPNorth Outlet Node,   !- Outlet Node Name
    MFRPNorth Inlet Node;    !- Inlet 1 Node Name

  ZoneHVAC:EquipmentList,
    MFNorth Equipment,       !- Name
    ZoneHVAC:IdealLoadsAirSystem,  !- Zone Equipment 1 Object Type
    MFNorthAir,              !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneControl:Thermostat,
    MFSouth Thermostat,      !- Name
    MFSouth,                 !- Zone or ZoneList Name
    COMPACT HVAC-ALWAYS 4,   !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Thermostat Dual SP Control;  !- Control 1 Name

  ZoneControl:Thermostat:OperativeTemperature,
    MFSouth Thermostat,      !- Thermostat Name
    CONSTANT,                !- Radiative Fraction Input Mode
    0.5;                     !- Fixed Radiative Fraction

  ZoneHVAC:EquipmentConnections,
    MFSouth,                 !- Zone Name
    MFSouth Equipment,       !- Zone Conditioning Equipment List Name
    MFSouth ATU Outlet Node, !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    MFSouth Zone Node,       !- Zone Air Node Name
    MFRPSouth Inlet Node;    !- Zone Return Air Node Name

  AirLoopHVAC:ReturnPlenum,
    MFSouth Return Plenum,   !- Name
    MFRPSouth,               !- Zone Name
    MFRPSouth Zone Node,     !- Zone Node Name
    MFRPSouth Outlet Node,   !- Outlet Node Name
    MFRPSouth Inlet Node;    !- Inlet 1 Node Name

  ZoneHVAC:EquipmentList,
    MFSouth Equipment,       !- Name
    ZoneHVAC:IdealLoadsAirSystem,  !- Zone Equipment 1 Object Type
    MFSouthAir,              !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneControl:Thermostat,
    TFCore Thermostat,       !- Name
    TFCore,                  !- Zone or ZoneList Name
    COMPACT HVAC-ALWAYS 4,   !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Thermostat Dual SP2 Control;  !- Control 1 Name

  ZoneControl:Thermostat:OperativeTemperature,
    TFCore Thermostat,       !- Thermostat Name
    CONSTANT,                !- Radiative Fraction Input Mode
    0.5;                     !- Fixed Radiative Fraction

  ZoneHVAC:EquipmentConnections,
    TFCore,                  !- Zone Name
    TFCore Equipment,        !- Zone Conditioning Equipment List Name
    TFCore ATU Outlet Node,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    TFCore Zone Node,        !- Zone Air Node Name
    TFRPCore Inlet Node;     !- Zone Return Air Node Name

  AirLoopHVAC:ReturnPlenum,
    TFCore Return Plenum,    !- Name
    TFRPCore,                !- Zone Name
    TFRPCore Zone Node,      !- Zone Node Name
    TFRPCore Outlet Node,    !- Outlet Node Name
    TFRPCore Inlet Node,     !- Inlet 1 Node Name
    TFRPSouth Outlet Node,   !- Inlet 2 Node Name
    TFRPNorth Outlet Node,   !- Inlet 3 Node Name
    TFRPEast Outlet Node,    !- Inlet 4 Node Name
    TFRPWest Outlet Node;    !- Inlet 5 Node Name

  ZoneHVAC:EquipmentList,
    TFCore Equipment,        !- Name
    ZoneHVAC:IdealLoadsAirSystem,  !- Zone Equipment 1 Object Type
    TFCoreAir,               !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneControl:Thermostat,
    TFEast Thermostat,       !- Name
    TFEast,                  !- Zone or ZoneList Name
    COMPACT HVAC-ALWAYS 4,   !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Thermostat Dual SP Control;  !- Control 1 Name

  ZoneControl:Thermostat:OperativeTemperature,
    TFEast Thermostat,       !- Thermostat Name
    CONSTANT,                !- Radiative Fraction Input Mode
    0.5;                     !- Fixed Radiative Fraction

  ZoneHVAC:EquipmentConnections,
    TFEast,                  !- Zone Name
    TFEast Equipment,        !- Zone Conditioning Equipment List Name
    TFEast ATU Outlet Node,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    TFEast Zone Node,        !- Zone Air Node Name
    TFRPEast Inlet Node;     !- Zone Return Air Node Name

  AirLoopHVAC:ReturnPlenum,
    TFEast Return Plenum,    !- Name
    TFRPEast,                !- Zone Name
    TFRPEast Zone Node,      !- Zone Node Name
    TFRPEast Outlet Node,    !- Outlet Node Name
    TFRPEast Inlet Node;     !- Inlet 1 Node Name

  ZoneHVAC:EquipmentList,
    TFEast Equipment,        !- Name
    ZoneHVAC:IdealLoadsAirSystem,  !- Zone Equipment 1 Object Type
    TFEastAir,               !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneControl:Thermostat,
    TFWest Thermostat,       !- Name
    TFWest,                  !- Zone or ZoneList Name
    COMPACT HVAC-ALWAYS 4,   !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Thermostat Dual SP Control;  !- Control 1 Name

  ZoneControl:Thermostat:OperativeTemperature,
    TFWest Thermostat,       !- Thermostat Name
    CONSTANT,                !- Radiative Fraction Input Mode
    0.5;                     !- Fixed Radiative Fraction

  ZoneHVAC:EquipmentConnections,
    TFWest,                  !- Zone Name
    TFWest Equipment,        !- Zone Conditioning Equipment List Name
    TFWest ATU Outlet Node,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    TFWest Zone Node,        !- Zone Air Node Name
    TFRPWest Inlet Node;     !- Zone Return Air Node Name

  AirLoopHVAC:ReturnPlenum,
    TFWest Return Plenum,    !- Name
    TFRPWest,                !- Zone Name
    TFRPWest Zone Node,      !- Zone Node Name
    TFRPWest Outlet Node,    !- Outlet Node Name
    TFRPWest Inlet Node;     !- Inlet 1 Node Name

  ZoneHVAC:EquipmentList,
    TFWest Equipment,        !- Name
    ZoneHVAC:IdealLoadsAirSystem,  !- Zone Equipment 1 Object Type
    TFWestAir,               !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneControl:Thermostat,
    TFNorth Thermostat,      !- Name
    TFNorth,                 !- Zone or ZoneList Name
    COMPACT HVAC-ALWAYS 4,   !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Thermostat Dual SP Control;  !- Control 1 Name

  ZoneControl:Thermostat:OperativeTemperature,
    TFNorth Thermostat,      !- Thermostat Name
    CONSTANT,                !- Radiative Fraction Input Mode
    0.5;                     !- Fixed Radiative Fraction

  ZoneHVAC:EquipmentConnections,
    TFNorth,                 !- Zone Name
    TFNorth Equipment,       !- Zone Conditioning Equipment List Name
    TFNorth ATU Outlet Node, !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    TFNorth Zone Node,       !- Zone Air Node Name
    TFRPNorth Inlet Node;    !- Zone Return Air Node Name

  AirLoopHVAC:ReturnPlenum,
    TFNorth Return Plenum,   !- Name
    TFRPNorth,               !- Zone Name
    TFRPNorth Zone Node,     !- Zone Node Name
    TFRPNorth Outlet Node,   !- Outlet Node Name
    TFRPNorth Inlet Node;    !- Inlet 1 Node Name

  ZoneHVAC:EquipmentList,
    TFNorth Equipment,       !- Name
    ZoneHVAC:IdealLoadsAirSystem,  !- Zone Equipment 1 Object Type
    TFNorthAir,              !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneControl:Thermostat,
    TFSouth Thermostat,      !- Name
    TFSouth,                 !- Zone or ZoneList Name
    COMPACT HVAC-ALWAYS 4,   !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Thermostat Dual SP Control;  !- Control 1 Name

  ZoneControl:Thermostat:OperativeTemperature,
    TFSouth Thermostat,      !- Thermostat Name
    CONSTANT,                !- Radiative Fraction Input Mode
    0.5;                     !- Fixed Radiative Fraction

  ZoneHVAC:EquipmentConnections,
    TFSouth,                 !- Zone Name
    TFSouth Equipment,       !- Zone Conditioning Equipment List Name
    TFSouth ATU Outlet Node, !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    TFSouth Zone Node,       !- Zone Air Node Name
    TFRPSouth Inlet Node;    !- Zone Return Air Node Name

  AirLoopHVAC:ReturnPlenum,
    TFSouth Return Plenum,   !- Name
    TFRPSouth,               !- Zone Name
    TFRPSouth Zone Node,     !- Zone Node Name
    TFRPSouth Outlet Node,   !- Outlet Node Name
    TFRPSouth Inlet Node;    !- Inlet 1 Node Name

  ZoneHVAC:EquipmentList,
    TFSouth Equipment,       !- Name
    ZoneHVAC:IdealLoadsAirSystem,  !- Zone Equipment 1 Object Type
    TFSouthAir,              !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

!
!
!
!

  AirLoopHVAC:ReturnPath,
    Zones RA Path,           !- Name
    Zones RA Path Outlet,    !- Return Air Path Outlet Node Name
    AirLoopHVAC:ReturnPlenum,!- Component 1 Object Type
    GFWest Return Plenum,    !- Component 1 Name
    AirLoopHVAC:ReturnPlenum,!- Component 2 Object Type
    GFEast Return Plenum,    !- Component 2 Name
    AirLoopHVAC:ReturnPlenum,!- Component 3 Object Type
    GFNorth Return Plenum,   !- Component 3 Name
    AirLoopHVAC:ReturnPlenum,!- Component 4 Object Type
    GFSouth Return Plenum,   !- Component 4 Name
    AirLoopHVAC:ReturnPlenum,!- Component 5 Object Type
    GFCore Return Plenum,    !- Component 5 Name
    AirLoopHVAC:ReturnPlenum,!- Component 6 Object Type
    MFEast Return Plenum,    !- Component 6 Name
    AirLoopHVAC:ReturnPlenum,!- Component 7 Object Type
    MFWest Return Plenum,    !- Component 7 Name
    AirLoopHVAC:ReturnPlenum,!- Component 8 Object Type
    MFNorth Return Plenum,   !- Component 8 Name
    AirLoopHVAC:ReturnPlenum,!- Component 9 Object Type
    MFSouth Return Plenum,   !- Component 9 Name
    AirLoopHVAC:ReturnPlenum,!- Component 10 Object Type
    MFCore Return Plenum,    !- Component 10 Name
    AirLoopHVAC:ReturnPlenum,!- Component 11 Object Type
    TFEast Return Plenum,    !- Component 11 Name
    AirLoopHVAC:ReturnPlenum,!- Component 12 Object Type
    TFWest Return Plenum,    !- Component 12 Name
    AirLoopHVAC:ReturnPlenum,!- Component 13 Object Type
    TFNorth Return Plenum,   !- Component 13 Name
    AirLoopHVAC:ReturnPlenum,!- Component 14 Object Type
    TFSouth Return Plenum,   !- Component 14 Name
    AirLoopHVAC:ReturnPlenum,!- Component 15 Object Type
    TFCore Return Plenum,    !- Component 15 Name
    AirLoopHVAC:ZoneMixer,   !- Component 16 Object Type
    Zones RA Mixer;          !- Component 16 Name

  AirLoopHVAC:ZoneMixer,
    Zones RA Mixer,          !- Name
    Zones RA Path Outlet,    !- Outlet Node Name
    GFRPCore Outlet Node,    !- Inlet 1 Node Name
    MFRPCore Outlet Node,    !- Inlet 2 Node Name
    TFRPCore Outlet Node;    !- Inlet 3 Node Name

  ZoneHVAC:IdealLoadsAirSystem,
    GFEastAir,               !- Name
    GFEast ATU Outlet Node,  !- Zone Supply Air Node Name
    50,                      !- Heating Supply Air Temperature {C}
    13,                      !- Cooling Supply Air Temperature {C}
    0.015,                   !- Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
    0.010,                   !- Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
    NOLIMIT,                 !- Heating Limit
    autosize,                !- Maximum Heating Air Flow Rate {m3/s}
    NOLIMIT,                 !- Cooling Limit
    autosize,                !- Maximum Cooling Air Flow Rate {m3/s}
    NOOUTDOORAIR,            !- Outdoor Air
    autosize;                !- Outdoor Air Flow Rate {m3/s}

  ZoneHVAC:IdealLoadsAirSystem,
    GFWestAir,               !- Name
    GFWest ATU Outlet Node,  !- Zone Supply Air Node Name
    50,                      !- Heating Supply Air Temperature {C}
    13,                      !- Cooling Supply Air Temperature {C}
    0.015,                   !- Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
    0.010,                   !- Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
    NOLIMIT,                 !- Heating Limit
    autosize,                !- Maximum Heating Air Flow Rate {m3/s}
    NOLIMIT,                 !- Cooling Limit
    autosize,                !- Maximum Cooling Air Flow Rate {m3/s}
    NOOUTDOORAIR,            !- Outdoor Air
    autosize;                !- Outdoor Air Flow Rate {m3/s}

  ZoneHVAC:IdealLoadsAirSystem,
    GFSouthAir,              !- Name
    GFSouth ATU Outlet Node, !- Zone Supply Air Node Name
    50,                      !- Heating Supply Air Temperature {C}
    13,                      !- Cooling Supply Air Temperature {C}
    0.015,                   !- Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
    0.010,                   !- Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
    NOLIMIT,                 !- Heating Limit
    autosize,                !- Maximum Heating Air Flow Rate {m3/s}
    NOLIMIT,                 !- Cooling Limit
    autosize,                !- Maximum Cooling Air Flow Rate {m3/s}
    NOOUTDOORAIR,            !- Outdoor Air
    autosize;                !- Outdoor Air Flow Rate {m3/s}

  ZoneHVAC:IdealLoadsAirSystem,
    GFNorthAir,              !- Name
    GFNorth ATU Outlet Node, !- Zone Supply Air Node Name
    50,                      !- Heating Supply Air Temperature {C}
    13,                      !- Cooling Supply Air Temperature {C}
    0.015,                   !- Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
    0.010,                   !- Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
    NOLIMIT,                 !- Heating Limit
    autosize,                !- Maximum Heating Air Flow Rate {m3/s}
    NOLIMIT,                 !- Cooling Limit
    autosize,                !- Maximum Cooling Air Flow Rate {m3/s}
    NOOUTDOORAIR,            !- Outdoor Air
    autosize;                !- Outdoor Air Flow Rate {m3/s}

  ZoneHVAC:IdealLoadsAirSystem,
    GFCoreAir,               !- Name
    GFCore ATU Outlet Node,  !- Zone Supply Air Node Name
    50,                      !- Heating Supply Air Temperature {C}
    13,                      !- Cooling Supply Air Temperature {C}
    0.015,                   !- Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
    0.010,                   !- Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
    NOLIMIT,                 !- Heating Limit
    autosize,                !- Maximum Heating Air Flow Rate {m3/s}
    NOLIMIT,                 !- Cooling Limit
    autosize,                !- Maximum Cooling Air Flow Rate {m3/s}
    NOOUTDOORAIR,            !- Outdoor Air
    autosize;                !- Outdoor Air Flow Rate {m3/s}

  ZoneHVAC:IdealLoadsAirSystem,
    MFEastAir,               !- Name
    MFEast ATU Outlet Node,  !- Zone Supply Air Node Name
    50,                      !- Heating Supply Air Temperature {C}
    13,                      !- Cooling Supply Air Temperature {C}
    0.015,                   !- Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
    0.010,                   !- Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
    NOLIMIT,                 !- Heating Limit
    autosize,                !- Maximum Heating Air Flow Rate {m3/s}
    NOLIMIT,                 !- Cooling Limit
    autosize,                !- Maximum Cooling Air Flow Rate {m3/s}
    NOOUTDOORAIR,            !- Outdoor Air
    autosize;                !- Outdoor Air Flow Rate {m3/s}

  ZoneHVAC:IdealLoadsAirSystem,
    MFWestAir,               !- Name
    MFWest ATU Outlet Node,  !- Zone Supply Air Node Name
    50,                      !- Heating Supply Air Temperature {C}
    13,                      !- Cooling Supply Air Temperature {C}
    0.015,                   !- Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
    0.010,                   !- Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
    NOLIMIT,                 !- Heating Limit
    autosize,                !- Maximum Heating Air Flow Rate {m3/s}
    NOLIMIT,                 !- Cooling Limit
    autosize,                !- Maximum Cooling Air Flow Rate {m3/s}
    NOOUTDOORAIR,            !- Outdoor Air
    autosize;                !- Outdoor Air Flow Rate {m3/s}

  ZoneHVAC:IdealLoadsAirSystem,
    MFSouthAir,              !- Name
    MFSouth ATU Outlet Node, !- Zone Supply Air Node Name
    50,                      !- Heating Supply Air Temperature {C}
    13,                      !- Cooling Supply Air Temperature {C}
    0.015,                   !- Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
    0.010,                   !- Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
    NOLIMIT,                 !- Heating Limit
    autosize,                !- Maximum Heating Air Flow Rate {m3/s}
    NOLIMIT,                 !- Cooling Limit
    autosize,                !- Maximum Cooling Air Flow Rate {m3/s}
    NOOUTDOORAIR,            !- Outdoor Air
    autosize;                !- Outdoor Air Flow Rate {m3/s}

  ZoneHVAC:IdealLoadsAirSystem,
    MFNorthAir,              !- Name
    MFNorth ATU Outlet Node, !- Zone Supply Air Node Name
    50,                      !- Heating Supply Air Temperature {C}
    13,                      !- Cooling Supply Air Temperature {C}
    0.015,                   !- Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
    0.010,                   !- Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
    NOLIMIT,                 !- Heating Limit
    autosize,                !- Maximum Heating Air Flow Rate {m3/s}
    NOLIMIT,                 !- Cooling Limit
    autosize,                !- Maximum Cooling Air Flow Rate {m3/s}
    NOOUTDOORAIR,            !- Outdoor Air
    autosize;                !- Outdoor Air Flow Rate {m3/s}

  ZoneHVAC:IdealLoadsAirSystem,
    MFCoreAir,               !- Name
    MFCore ATU Outlet Node,  !- Zone Supply Air Node Name
    50,                      !- Heating Supply Air Temperature {C}
    13,                      !- Cooling Supply Air Temperature {C}
    0.015,                   !- Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
    0.010,                   !- Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
    NOLIMIT,                 !- Heating Limit
    autosize,                !- Maximum Heating Air Flow Rate {m3/s}
    NOLIMIT,                 !- Cooling Limit
    autosize,                !- Maximum Cooling Air Flow Rate {m3/s}
    NOOUTDOORAIR,            !- Outdoor Air
    autosize;                !- Outdoor Air Flow Rate {m3/s}

  ZoneHVAC:IdealLoadsAirSystem,
    TFEastAir,               !- Name
    TFEast ATU Outlet Node,  !- Zone Supply Air Node Name
    50,                      !- Heating Supply Air Temperature {C}
    13,                      !- Cooling Supply Air Temperature {C}
    0.015,                   !- Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
    0.010,                   !- Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
    NOLIMIT,                 !- Heating Limit
    autosize,                !- Maximum Heating Air Flow Rate {m3/s}
    NOLIMIT,                 !- Cooling Limit
    autosize,                !- Maximum Cooling Air Flow Rate {m3/s}
    NOOUTDOORAIR,            !- Outdoor Air
    autosize;                !- Outdoor Air Flow Rate {m3/s}

  ZoneHVAC:IdealLoadsAirSystem,
    TFWestAir,               !- Name
    TFWest ATU Outlet Node,  !- Zone Supply Air Node Name
    50,                      !- Heating Supply Air Temperature {C}
    13,                      !- Cooling Supply Air Temperature {C}
    0.015,                   !- Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
    0.010,                   !- Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
    NOLIMIT,                 !- Heating Limit
    autosize,                !- Maximum Heating Air Flow Rate {m3/s}
    NOLIMIT,                 !- Cooling Limit
    autosize,                !- Maximum Cooling Air Flow Rate {m3/s}
    NOOUTDOORAIR,            !- Outdoor Air
    autosize;                !- Outdoor Air Flow Rate {m3/s}

  ZoneHVAC:IdealLoadsAirSystem,
    TFSouthAir,              !- Name
    TFSouth ATU Outlet Node, !- Zone Supply Air Node Name
    50,                      !- Heating Supply Air Temperature {C}
    13,                      !- Cooling Supply Air Temperature {C}
    0.015,                   !- Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
    0.010,                   !- Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
    NOLIMIT,                 !- Heating Limit
    autosize,                !- Maximum Heating Air Flow Rate {m3/s}
    NOLIMIT,                 !- Cooling Limit
    autosize,                !- Maximum Cooling Air Flow Rate {m3/s}
    NOOUTDOORAIR,            !- Outdoor Air
    autosize;                !- Outdoor Air Flow Rate {m3/s}

  ZoneHVAC:IdealLoadsAirSystem,
    TFNorthAir,              !- Name
    TFNorth ATU Outlet Node, !- Zone Supply Air Node Name
    50,                      !- Heating Supply Air Temperature {C}
    13,                      !- Cooling Supply Air Temperature {C}
    0.015,                   !- Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
    0.010,                   !- Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
    NOLIMIT,                 !- Heating Limit
    autosize,                !- Maximum Heating Air Flow Rate {m3/s}
    NOLIMIT,                 !- Cooling Limit
    autosize,                !- Maximum Cooling Air Flow Rate {m3/s}
    NOOUTDOORAIR,            !- Outdoor Air
    autosize;                !- Outdoor Air Flow Rate {m3/s}

  ZoneHVAC:IdealLoadsAirSystem,
    TFCoreAir,               !- Name
    TFCore ATU Outlet Node,  !- Zone Supply Air Node Name
    50,                      !- Heating Supply Air Temperature {C}
    13,                      !- Cooling Supply Air Temperature {C}
    0.015,                   !- Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
    0.010,                   !- Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
    NOLIMIT,                 !- Heating Limit
    autosize,                !- Maximum Heating Air Flow Rate {m3/s}
    NOLIMIT,                 !- Cooling Limit
    autosize,                !- Maximum Cooling Air Flow Rate {m3/s}
    NOOUTDOORAIR,            !- Outdoor Air
    autosize;                !- Outdoor Air Flow Rate {m3/s}

! ============ SYSTEMS UFAD INPUT DATA ====================
!
! Whole-Building Overhead VAVR System EnergyPlus Input File
! Developed by the Center for the Built Environment, UC Berkeley, www.cbe.berkeley.edu
! and UCSD, (contact info??)
! and Taylor Engineering, www.taylor-engineering.com
!
! ========== CURRENT VERSION ==========
!
! Version: 007
! Revision Date: 2/18/2009
!
! ========== CHANGE HISTORY ==========
!
! Version: 007
! Revision Date: 2/18/2009
! Kwang: Allowed to automatically compute minimum air flow fractions of each VAV box
!        through Excel interface.
!
! Version: 006
! Revision Date: 01/28/2009
! Kwang: Allowed to change Supply Plenum in Series or Parallel or No_Decay through Excel interface.
!
! Version: 005
! Revision Date: 10/10/2008
! Kwang: Allowed to change VAV box minimum air fraction through Excel interface.
!        Replaced VSD Fan FCU with single duct reheat box for interior and service core.
!        Changed the fan curve coefficient.
!        Allowed VAV box minimum flow fraction change.
!
! Version: 004
! Revision Date: 9/12/2008
! Kwang: Allowed users to select number of diffusers per person
!        instead of number of diffusers per zone
!
! Version: 003
! Revision Date: 9/5/2008
! Kwang: Added UFAD_C (VSD FCU) related objects.
!
! Version: 002
! Revision Date: 8/26/2008
! Kwang: Supply plenums rewired.
!
! Version: 001
! Revision Date: 7/15/2008
! AD: created file to contain the UFAD objects that are not needed in the OH runs
!-   ===========  ALL OBJECTS IN CLASS: ROOMAIRMODELType ===========
! 7/15/08 AD: commented out since this is a mixed zone and the supply plenum is not used
!AirLoopHVAC:SupplyPlenum,
!    TFServCore Supply Plenum,      !- Zone Plenum Name
!    TFSPServCore,                  !- Zone Name
!    TFSPServCore Zone Node,        !- Zone Node Name
!    TFSPServCore Inlet Node,       !- Inlet_Node
!    TFSPServCore Outlet Node;      !- Outlet_Node
! ============= ROOMAIRMODELType Objects ===================================
! Room-Air Model Name
! Zone Name
! Room-Air Modeling Type
! Air Temperature Coupling Strategy
!-   ===========  ALL OBJECTS IN CLASS: AirLoopHVAC:SupplyPath ===========
! 7/15/08 AD: commented out since this is a mixed zone
!RoomAirSettings:UnderFloorAirDistributionInterior,
!    TFServCore,                   !- Zone Name
!    UFAD_Int_NumDiffsPerZone[],   !- Number of Diffusers per zone {-}
! UFAD_Int_PowerPerPlume[],     !- Power per Plume {W}
!    UFAD_Int_DiffEffectiveArea[], !- Effective area of diffuser {m2}
!    UFAD_Int_DiffSlotAngle[],     !- angle between diffuser slots and the vertical {deg}
!    UFAD_Int_TStatHeight[],       !- Thermostat height {m}
!    UFAD_Int_ComfortHeight[],     !- Comfort Height {m}
!    UFAD_Int_TempDiffReporting[], !- Temp. Difference Threshold for Reporting {deltaC}
!    UFAD_Int_DiffType[],          !- Diffuser type
! UFAD_Int_TransitionHeight[],  !- User specified transition height {m}
!    UFAD_Int_CoeffA[],            !- Coefficient A in formula Kc = A*Gamma**B + C + D*Gamma + E*Gamma**2
!    UFAD_Int_CoeffB[],            !- Coefficient B in formula Kc = A*Gamma**B + C + D*Gamma + E*Gamma**2
!    UFAD_Int_CoeffC[],            !- Coefficient C in formula Kc = A*Gamma**B + C + D*Gamma + E*Gamma**2
!    UFAD_Int_CoeffD[],            !- Coefficient D in formula Kc = A*Gamma**B + C + D*Gamma + E*Gamma**2
!    UFAD_Int_CoeffE[];            !- Coefficient E in formula Kc = A*Gamma**B + C + D*Gamma + E*Gamma**2
!
!
!
!
!
!
!
!
!
! ============ MATERIALS AND CONSTRUCTIONS INPUT DATA ====================
!
! Whole-Building Overhead VAVR System EnergyPlus Input File
! Developed by the Center for the Built Environment, UC Berkeley, www.cbe.berkeley.edu
! and UCSD, (contact info??)
! and Taylor Engineering, www.taylor-engineering.com
!
! ========== CURRENT VERSION ==========
!
! Version: 009
! Revision Date: 2/19/2009
!
! ========== CHANGE HISTORY ==========
! Version: 009
! Revision Date: 2/19/2009
! Paul:  Added construction with internal source
!   Added variable position of for tubing
!
! Version: 008
! Revision Date: 9/9/2008
! Kwang: Edited Window solar transmittance and thermal conductivity to match California Title 24.
!
! Version: 007
! Revision Date: 8/13/2008
! PT: Edited wall, roof, and ground slab insulation R-values to match scorecard.
! Added wall and roof insulation material object for Los Angeles and Sacramento.
!
! Version: 006
! Revision Date: 8/8/2008
! PT: Changed blind slat angle to 3?(= blinds are closed).
!
! Version: 005
! Revision Date: 7/18/2008
! PT: Renamed materials and constructions.
!
! Version: 004
! Revision Date: 7/11/2008
! PT: Created lightweight construction for interior partition (one layer of gypbd).
!
! Version: 003
! Revision Date: 7/10/2008
! PT: Added underfloor materials and constructions.
! PT: The same materials file can be used for both OH and UFAD runs.
! PT: Added sample window blind from Eplus documentation.
!
! Version: 002
! Revision Date: 6/25/2008
! PT: Deleted unused constructions.
!
! Version: 001
! Revision Date: 6/12/2008
! File created by cut/paste out of the single IDF file.
! Added SF_N, SF_non-N, etc windows that Phan created.
! Deleted LBL window, glass, etc constructions and materials that are no longer needed.
!
!
!-   ===========  ALL OBJECTS IN CLASS: MATERIAL:REGULAR ===========
! SOIL 2' - thickness 0.6096

  MATERIAL,
    Soil_2ft,                !- Name
    Rough,                   !- Roughness
    .6096,                   !- Thickness {m}
    1.7309768,               !- Conductivity {W/m-K}
    1844.12443134491,        !- Density {kg/m3}
    1087.84,                 !- Specific Heat {J/kg-K}
    .9,                      !- Thermal Absorptance
    .75,                     !- Solar Absorptance
    .75;                     !- Visible Absorptance

! Concrete 8" Heavy Weight Undried Aggregate 140lb - thickness 0.2032

  MATERIAL,
    Concrete_HWUndried140lb_8in,  !- Name
    MediumRough,             !- Roughness
    .2032,                   !- Thickness {m}
    1.801779,                !- Conductivity {W/m-K}
    2245.1784455693,         !- Density {kg/m3}
    836.800000000001,        !- Specific Heat {J/kg-K}
    .9,                      !- Thermal Absorptance
    .7,                      !- Solar Absorptance
    .7;                      !- Visible Absorptance

! Tate Access Floor Panel - thickness 0.024845

  MATERIAL,
    TateAccessFlrPanel,      !- Name
    Rough,                   !- Roughness
    0.024845,                !- Thickness {m}
    .1440558,                !- Conductivity {W/m-K}
    1185.36554110335,        !- Density {kg/m3}
    669.440000000001,        !- Specific Heat {J/kg-K}
    .9,                      !- Thermal Absorptance
    .75,                     !- Solar Absorptance
    .75;                     !- Visible Absorptance

! Acoustic Ceiling Tile 1/2" - thickness 0.0127

  MATERIAL,
    AcoustClgTile_05in,      !- Name
    MediumSmooth,            !- Roughness
    .0127,                   !- Thickness {m}
    .056959,                 !- Conductivity {W/m-K}
    288.332158646761,        !- Density {kg/m3}
    1338.88,                 !- Specific Heat {J/kg-K}
    .9,                      !- Thermal Absorptance
    .75,                     !- Solar Absorptance
    .75;                     !- Visible Absorptance

! Concrete 4" Light Weight 80lb - thickness 0.1016

  MATERIAL,
    Concrete_LW80lb_4in,     !- Name
    MediumRough,             !- Roughness
    .1016,                   !- Thickness {m}
    .3609326,                !- Conductivity {W/m-K}
    1281.47626065227,        !- Density {kg/m3}
    836.800000000001,        !- Specific Heat {J/kg-K}
    .9,                      !- Thermal Absorptance
    .75,                     !- Solar Absorptance
    .75;                     !- Visible Absorptance

! Built-up Roofing 3/8" - thickness 0.009525

  MATERIAL,
    BltupRoofing_0375in,     !- Name
    VeryRough,               !- Roughness
    .009525,                 !- Thickness {m}
    .162946,                 !- Conductivity {W/m-K}
    1122.300890626,          !- Density {kg/m3}
    1464.4,                  !- Specific Heat {J/kg-K}
    .8,                      !- Thermal Absorptance
    .8,                      !- Solar Absorptance
    .8;                      !- Visible Absorptance

! Stone - thickness 0.0254

  MATERIAL,
    Stone,                   !- Name
    MediumRough,             !- Roughness
    .0254,                   !- Thickness {m}
    1.8029326,               !- Conductivity {W/m-K}
    2245.59492535401,        !- Density {kg/m3}
    836.800000000001,        !- Specific Heat {J/kg-K}
    .65,                     !- Thermal Absorptance
    .65,                     !- Solar Absorptance
    .65;                     !- Visible Absorptance

! Gypsum - thickness 0.0159004

  MATERIAL,
    Gypsum,                  !- Name
    MediumSmooth,            !- Roughness
    .0159004,                !- Thickness {m}
    .160062,                 !- Conductivity {W/m-K}
    801.931825462933,        !- Density {kg/m3}
    836.800000000001,        !- Specific Heat {J/kg-K}
    .9,                      !- Thermal Absorptance
    .75,                     !- Solar Absorptance
    .75;                     !- Visible Absorptance

!-   ===========  ALL OBJECTS IN CLASS: MATERIAL:REGULAR-R ===========
! Fictitious Insulation N/S Perimeter

  MATERIAL:NoMass,
    FicInsul_NSPerim,        !- Name
    MediumRough,             !- Roughness
    3.501,                   !- Thermal Resistance {m2-K/W}
    .9,                      !- Thermal Absorptance
    .75,                     !- Solar Absorptance
    .75;                     !- Visible Absorptance

! Fictitious Insulation E/W Perimeter

  MATERIAL:NoMass,
    FicInsul_EWPerim,        !- Name
    Rough,                   !- Roughness
    3.291,                   !- Thermal Resistance {m2-K/W}
    .9,                      !- Thermal Absorptance
    .7,                      !- Solar Absorptance
    .7;                      !- Visible Absorptance

! Fictitious Insulation Core

  MATERIAL:NoMass,
    FicInsul_Core,           !- Name
    Rough,                   !- Roughness
    75.,                     !- Thermal Resistance {m2-K/W}
    .9,                      !- Thermal Absorptance
    .7,                      !- Solar Absorptance
    .7;                      !- Visible Absorptance

! Carpet with Fibrous Pad

  MATERIAL:NoMass,
    Carpet_FibrPad,          !- Name
    Rough,                   !- Roughness
    .11,                     !- Thermal Resistance {m2-K/W}
    .9,                      !- Thermal Absorptance
    .75,                     !- Solar Absorptance
    .75;                     !- Visible Absorptance

! Wall Insulation

  MATERIAL:NoMass,
    Insulation_Wall_SF,      !- Name
    Rough,                   !- Roughness
    .516,                    !- Thermal Resistance {m2-K/W}
    .9,                      !- Thermal Absorptance
    .75,                     !- Solar Absorptance
    .75;                     !- Visible Absorptance

! Wall Insulation

  MATERIAL:NoMass,
    Insulation_Wall_LA,      !- Name
    Rough,                   !- Roughness
    .516,                    !- Thermal Resistance {m2-K/W}
    .9,                      !- Thermal Absorptance
    .75,                     !- Solar Absorptance
    .75;                     !- Visible Absorptance

! Wall Insulation

  MATERIAL:NoMass,
    Insulation_Wall_Sac,     !- Name
    Rough,                   !- Roughness
    .541,                    !- Thermal Resistance {m2-K/W}
    .9,                      !- Thermal Absorptance
    .75,                     !- Solar Absorptance
    .75;                     !- Visible Absorptance

! Air Layer Vertical Wall

  MATERIAL:NoMass,
    AirLayer_Vertical,       !- Name
    Rough,                   !- Roughness
    .15664,                  !- Thermal Resistance {m2-K/W}
    .9,                      !- Thermal Absorptance
    .7,                      !- Solar Absorptance
    .7;                      !- Visible Absorptance

! Roof Insulation

  MATERIAL:NoMass,
    Insulation_Roof_SF,      !- Name
    Rough,                   !- Roughness
    2.727,                   !- Thermal Resistance {m2-K/W}
    .9,                      !- Thermal Absorptance
    .75,                     !- Solar Absorptance
    .75;                     !- Visible Absorptance

! Roof Insulation

  MATERIAL:NoMass,
    Insulation_Roof_LA,      !- Name
    Rough,                   !- Roughness
    1.602,                   !- Thermal Resistance {m2-K/W}
    .9,                      !- Thermal Absorptance
    .75,                     !- Solar Absorptance
    .75;                     !- Visible Absorptance

! Roof Insulation

  MATERIAL:NoMass,
    Insulation_Roof_Sac,     !- Name
    Rough,                   !- Roughness
    2.727,                   !- Thermal Resistance {m2-K/W}
    .9,                      !- Thermal Absorptance
    .75,                     !- Solar Absorptance
    .75;                     !- Visible Absorptance

! Air Layer Horizontal Roof 4"+

  MATERIAL:NoMass,
    AirLayer_Horiz_4in,      !- Name
    Rough,                   !- Roughness
    .16192,                  !- Thermal Resistance {m2-K/W}
    .9,                      !- Thermal Absorptance
    .7,                      !- Solar Absorptance
    .7;                      !- Visible Absorptance

!-   ===========  ALL OBJECTS IN CLASS: MATERIAL:WINDOWGLASS ===========

  WindowMATERIAL:Glazing,
    SB 60 CLEAR 6MM,         !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.0057,                  !- Thickness {m}
    0.386,                   !- Solar Transmittance at Normal Incidence
    0.272,                   !- Front Side Solar Reflectance at Normal Incidence
    0.455,                   !- Back Side Solar Reflectance at Normal Incidence
    0.790,                   !- Visible Transmittance at Normal Incidence
    0.059,                   !- Front Side Visible Reflectance at Normal Incidence
    0.049,                   !- Back Side Visible Reflectance at Normal Incidence
    0.000,                   !- Infrared Transmittance at Normal Incidence
    0.840,                   !- Front Side Infrared Hemispherical Emissivity
    0.035,                   !- Back Side Infrared Hemispherical Emissivity
    1.0;                     !- Conductivity {W/m-K}

  WindowMATERIAL:Glazing,
    VE NORLOWE CLEAR 4MM,    !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.004,                   !- Thickness {m}
    0.601,                   !- Solar Transmittance at Normal Incidence
    0.188,                   !- Front Side Solar Reflectance at Normal Incidence
    0.252,                   !- Back Side Solar Reflectance at Normal Incidence
    0.859,                   !- Visible Transmittance at Normal Incidence
    0.061,                   !- Front Side Visible Reflectance at Normal Incidence
    0.059,                   !- Back Side Visible Reflectance at Normal Incidence
    0.000,                   !- Infrared Transmittance at Normal Incidence
    0.840,                   !- Front Side Infrared Hemispherical Emissivity
    0.088,                   !- Back Side Infrared Hemispherical Emissivity
    1.0;                     !- Conductivity {W/m-K}

  WindowMATERIAL:Glazing,
    SB 60 SOLARGRAY 3MM,     !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.0033,                  !- Thickness {m}
    0.277,                   !- Solar Transmittance at Normal Incidence
    0.190,                   !- Front Side Solar Reflectance at Normal Incidence
    0.449,                   !- Back Side Solar Reflectance at Normal Incidence
    0.537,                   !- Visible Transmittance at Normal Incidence
    0.052,                   !- Front Side Visible Reflectance at Normal Incidence
    0.033,                   !- Back Side Visible Reflectance at Normal Incidence
    0.000,                   !- Infrared Transmittance at Normal Incidence
    0.840,                   !- Front Side Infrared Hemispherical Emissivity
    0.035,                   !- Back Side Infrared Hemispherical Emissivity
    1.000;                   !- Conductivity {W/m-K}

  WindowMATERIAL:Glazing,
    VE STARPHIRE 6MM,        !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.0057,                  !- Thickness {m}
    0.401,                   !- Solar Transmittance at Normal Incidence
    0.400,                   !- Front Side Solar Reflectance at Normal Incidence
    0.451,                   !- Back Side Solar Reflectance at Normal Incidence
    0.799,                   !- Visible Transmittance at Normal Incidence
    0.052,                   !- Front Side Visible Reflectance at Normal Incidence
    0.042,                   !- Back Side Visible Reflectance at Normal Incidence
    0.000,                   !- Infrared Transmittance at Normal Incidence
    0.840,                   !- Front Side Infrared Hemispherical Emissivity
    0.040,                   !- Back Side Infrared Hemispherical Emissivity
    1.000;                   !- Conductivity {W/m-K}

  WindowMATERIAL:Glazing,
    CLEAR 6MM,               !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.0057,                  !- Thickness {m}
    0.771,                   !- Solar Transmittance at Normal Incidence
    0.070,                   !- Front Side Solar Reflectance at Normal Incidence
    0.070,                   !- Back Side Solar Reflectance at Normal Incidence
    0.884,                   !- Visible Transmittance at Normal Incidence
    0.080,                   !- Front Side Visible Reflectance at Normal Incidence
    0.080,                   !- Back Side Visible Reflectance at Normal Incidence
    0.000,                   !- Infrared Transmittance at Normal Incidence
    0.840,                   !- Front Side Infrared Hemispherical Emissivity
    0.840,                   !- Back Side Infrared Hemispherical Emissivity
    1.000;                   !- Conductivity {W/m-K}

!-   ===========  ALL OBJECTS IN CLASS: WindowMATERIAL:GAS ===========

  WindowMATERIAL:GAS,
    AIR 13MM,                !- Name
    Air,                     !- Gas Type
    0.0127;                  !- Thickness {m}

!-   ===========  ALL OBJECTS IN CLASS: WindowMATERIAL:Blind ===========

  WindowMATERIAL:Blind,
    BLIND WITH MEDIUM REFLECTIVITY SLATS,  !- Name
    HORIZONTAL,              !- Slat Orientation
    0.025,                   !- Slat Width {m}
    0.01875,                 !- Slat Separation {m}
    0.001,                   !- Slat Thickness {m}
    3.0,                     !- Slat Angle {deg}
    0.9,                     !- Slat Conductivity {W/m-K}
    0.0,                     !- Slat Beam Solar Transmittance
    0.5,                     !- Front Side Slat Beam Solar Reflectance
    0.5,                     !- Back Side Slat Beam Solar Reflectance
    0.0,                     !- Slat Diffuse Solar Transmittance
    0.5,                     !- Front Side Slat Diffuse Solar Reflectance
    0.5,                     !- Back Side Slat Diffuse Solar Reflectance
    0.0,                     !- Slat Beam Visible Transmittance
    0.5,                     !- Front Side Slat Beam Visible Reflectance
    0.5,                     !- Back Side Slat Beam Visible Reflectance
    0.0,                     !- Slat Diffuse Visible Transmittance
    0.5,                     !- Front Side Slat Diffuse Visible Reflectance
    0.5,                     !- Back Side Slat Diffuse Visible Reflectance
    0.0,                     !- Slat Infrared Hemispherical Transmittance
    0.9,                     !- Front Side Slat Infrared Hemispherical Emissivity
    0.9,                     !- Back Side Slat Infrared Hemispherical Emissivity
    0.050,                   !- Blind to Glass Distance {m}
    0.5,                     !- Blind Top Opening Multiplier
    0.5,                     !- Blind Bottom Opening Multiplier
    0.5,                     !- Blind Left Side Opening Multiplier
    0.5,                     !- Blind Right Side Opening Multiplier
    ,                        !- Minimum Slat Angle {deg}
    ;                        !- Maximum Slat Angle {deg}

!-   ===========  ALL OBJECTS IN CLASS: WindowProperty:FrameAndDivider ===========

  WindowProperty:FrameAndDivider,
    Al No Break,             !- Name
    0.0572,                  !- Frame Width {m}
    0.0254,                  !- Frame Outside Projection {m}
    0.0254,                  !- Frame Inside Projection {m}
    10.789,                  !- Frame Conductance {W/m2-K}
    2.126,                   !- Ratio of Frame-Edge Glass Conductance to Center-Of-Glass Conductance
    0.900,                   !- Frame Solar Absorptance
    0.900,                   !- Frame Visible Absorptance
    0.90,                    !- Frame Thermal Hemispherical Emissivity
    ,                        !- Divider Type
    ,                        !- Divider Width {m}
    ,                        !- Number of Horizontal Dividers
    ,                        !- Number of Vertical Dividers
    ,                        !- Divider Outside Projection {m}
    ,                        !- Divider Inside Projection {m}
    ,                        !- Divider Conductance {W/m2-K}
    ,                        !- Ratio of Divider-Edge Glass Conductance to Center-Of-Glass Conductance
    ,                        !- Divider Solar Absorptance
    ,                        !- Divider Visible Absorptance
    ;                        !- Divider Thermal Hemispherical Emissivity

  WindowProperty:FrameAndDivider,
    Al Break,                !- Name
    0.0572,                  !- Frame Width {m}
    0.0254,                  !- Frame Outside Projection {m}
    0.0254,                  !- Frame Inside Projection {m}
    5.678,                   !- Frame Conductance {W/m2-K}
    2.117,                   !- Ratio of Frame-Edge Glass Conductance to Center-Of-Glass Conductance
    0.900,                   !- Frame Solar Absorptance
    0.900,                   !- Frame Visible Absorptance
    0.90,                    !- Frame Thermal Hemispherical Emissivity
    ,                        !- Divider Type
    ,                        !- Divider Width {m}
    ,                        !- Number of Horizontal Dividers
    ,                        !- Number of Vertical Dividers
    ,                        !- Divider Outside Projection {m}
    ,                        !- Divider Inside Projection {m}
    ,                        !- Divider Conductance {W/m2-K}
    ,                        !- Ratio of Divider-Edge Glass Conductance to Center-Of-Glass Conductance
    ,                        !- Divider Solar Absorptance
    ,                        !- Divider Visible Absorptance
    ;                        !- Divider Thermal Hemispherical Emissivity

!-   ===========  ALL OBJECTS IN CLASS: CONSTRUCTION ===========
! Ground Slab N/S Perimeter

  CONSTRUCTION,
    GrdSlab_NSPerim,         !- Name
    FicInsul_NSPerim,        !- Outside Layer
    Ceiling_Air_Space,       !- Layer 2
    100mm_HW_Concrete;       !- Layer 3

! Ground Slab E/W Perimeter

  CONSTRUCTION,
    GrdSlab_EWPerim,         !- Name
    FicInsul_EWPerim,        !- Outside Layer
    Ceiling_Air_Space,       !- Layer 2
    100mm_HW_Concrete;       !- Layer 3

! Ground Slab Core

  CONSTRUCTION,
    GrdSlab_Core,            !- Name
    FicInsul_Core,           !- Outside Layer
    Ceiling_Air_Space,       !- Layer 2
    100mm_HW_Concrete;       !- Layer 3

! Raised Floor

  CONSTRUCTION,
    RaisedFlr,               !- Name
    TateAccessFlrPanel,      !- Outside Layer
    Carpet_FibrPad;          !- Layer 2

! Raised Floor Reversed

  CONSTRUCTION,
    RaisedFlr_Reversed,      !- Name
    Carpet_FibrPad,          !- Outside Layer
    TateAccessFlrPanel;      !- Layer 2

! Hung Ceiling

  CONSTRUCTION,
    HungClg,                 !- Name
    AcoustClgTile_05in;      !- Outside Layer

! Interior Slab No Carpet

  CONSTRUCTION,
    IntSlab_NoCarpet_Upper,  !- Name
    Acoustis_Tile,           !- Outside Layer
    Ceiling_Air_Space,       !- Layer 2
    100mm_HW_Concrete;       !- Layer 3

  CONSTRUCTION,
    IntSlab_NoCarpet_Lower,  !- Name
    100mm_HW_Concrete,       !- Outside Layer
    Ceiling_Air_Space,       !- Layer 2
    Acoustis_Tile;           !- Layer 3

! Interior Slab Reversed

  CONSTRUCTION,
    IntSlab_Reversed,        !- Name
    Acoustis_Tile,           !- Outside Layer
    Ceiling_Air_Space,       !- Layer 2
    100mm_HW_Concrete,       !- Layer 3
    Carpet_FibrPad;          !- Layer 4

! Interior Slab

  CONSTRUCTION,
    IntSlab,                 !- Name
    Carpet_FibrPad,          !- Outside Layer
    100mm_HW_Concrete,       !- Layer 2
    Ceiling_Air_Space,       !- Layer 3
    Acoustis_Tile;           !- Layer 4

! Roof San Francisco

  CONSTRUCTION,
    Roof_SF,                 !- Name
    100mm_HW_Concrete,       !- Outside Layer
    Ceiling_Air_Space,       !- Layer 2
    Acoustis_Tile;           !- Layer 3

! Roof Los Angeles

  CONSTRUCTION,
    Roof_LA,                 !- Name
    100mm_HW_Concrete,       !- Outside Layer
    Ceiling_Air_Space,       !- Layer 2
    Acoustis_Tile;           !- Layer 3

! Roof Sacramento

  CONSTRUCTION,
    Roof_Sac,                !- Name
    100mm_HW_Concrete,       !- Outside Layer
    Ceiling_Air_Space,       !- Layer 2
    Acoustis_Tile;           !- Layer 3

! Exterior Wall San Francisco

  CONSTRUCTION,
    ExtWall_SF,              !- Name
    100mm_Face_Brick,        !- Outside Layer
    50mm_Insulation,         !- Layer 2
    Air_Space,               !- Layer 3
    19mm_Gyp;                !- Layer 4

! Exterior Wall Los Angeles

  CONSTRUCTION,
    ExtWall_LA,              !- Name
    100mm_Face_Brick,        !- Outside Layer
    50mm_Insulation,         !- Layer 2
    Air_Space,               !- Layer 3
    19mm_Gyp;                !- Layer 4

! Exterior Wall Sacramento

  CONSTRUCTION,
    ExtWall_Sac,             !- Name
    100mm_Face_Brick,        !- Outside Layer
    50mm_Insulation,         !- Layer 2
    Air_Space,               !- Layer 3
    19mm_Gyp;                !- Layer 4

! Interior Partition Lightweight

  CONSTRUCTION,
    IntPartition_LW,         !- Name
    19mm_Gyp,                !- Outside Layer
    Air_Space,               !- Layer 2
    19mm_Gyp;                !- Layer 3

! Window San Francisco Non-North

  CONSTRUCTION,
    SF_Non-N,                !- Name
    SB 60 CLEAR 6MM,         !- Outside Layer
    AIR 13MM,                !- Layer 2
    CLEAR 6MM;               !- Layer 3

! Window San Francisco North

  CONSTRUCTION,
    SF_N,                    !- Name
    VE NORLOWE CLEAR 4MM,    !- Outside Layer
    AIR 13MM,                !- Layer 2
    CLEAR 6MM;               !- Layer 3

! Window Los Angeles Non-North

  CONSTRUCTION,
    LA_Non-N,                !- Name
    SB 60 SOLARGRAY 3MM,     !- Outside Layer
    AIR 13MM,                !- Layer 2
    CLEAR 6MM;               !- Layer 3

! Window Los Angeles North

  CONSTRUCTION,
    LA_N,                    !- Name
    VE NORLOWE CLEAR 4MM,    !- Outside Layer
    AIR 13MM,                !- Layer 2
    CLEAR 6MM;               !- Layer 3

! Window Sacramento Non-North

  CONSTRUCTION,
    SAC_Non-N,               !- Name
    SB 60 SOLARGRAY 3MM,     !- Outside Layer
    AIR 13MM,                !- Layer 2
    CLEAR 6MM;               !- Layer 3

! Window Sacramento North

  CONSTRUCTION,
    SAC_N,                   !- Name
    VE STARPHIRE 6MM,        !- Outside Layer
    AIR 13MM,                !- Layer 2
    CLEAR 6MM;               !- Layer 3

  MATERIAL,
    100mm_LW_Concrete,       !- Name
    MediumRough,             !- Roughness
    .1016,                   !- Thickness {m}
    .53,                     !- Conductivity {W/m-K}
    1280.0,                  !- Density {kg/m3}
    840.0,                   !- Specific Heat {J/kg-K}
    .9,                      !- Thermal Absorptance
    .75,                     !- Solar Absorptance
    .75;                     !- Visible Absorptance

  MATERIAL,
    100mm_HW_Concrete,       !- Name
    MediumRough,             !- Roughness
    .1016,                   !- Thickness {m}
    1.95,                    !- Conductivity {W/m-K}
    2240.0,                  !- Density {kg/m3}
    900.0,                   !- Specific Heat {J/kg-K}
    .9,                      !- Thermal Absorptance
    .75,                     !- Solar Absorptance
    .75;                     !- Visible Absorptance

  MATERIAL,
    200mm_HW_Concrete,       !- Name
    MediumRough,             !- Roughness
    .2032,                   !- Thickness {m}
    1.95,                    !- Conductivity {W/m-K}
    2240.0,                  !- Density {kg/m3}
    900.0,                   !- Specific Heat {J/kg-K}
    .9,                      !- Thermal Absorptance
    .75,                     !- Solar Absorptance
    .75;                     !- Visible Absorptance

  MATERIAL:NoMass,
    Ceiling_Air_Space,       !- Name
    Rough,                   !- Roughness
    .18,                     !- Thermal Resistance {m2-K/W}
    .9,                      !- Thermal Absorptance
    .7,                      !- Solar Absorptance
    .7;                      !- Visible Absorptance

  MATERIAL,
    Acoustis_Tile,           !- Name
    MediumSmooth,            !- Roughness
    .0191,                   !- Thickness {m}
    .06,                     !- Conductivity {W/m-K}
    368.0,                   !- Density {kg/m3}
    590.0,                   !- Specific Heat {J/kg-K}
    .9,                      !- Thermal Absorptance
    .75,                     !- Solar Absorptance
    .75;                     !- Visible Absorptance

  MATERIAL,
    19mm_Gyp,                !- Name
    MediumSmooth,            !- Roughness
    .0189004,                !- Thickness {m}
    .16,                     !- Conductivity {W/m-K}
    800.0,                   !- Density {kg/m3}
    1090.0,                  !- Specific Heat {J/kg-K}
    .9,                      !- Thermal Absorptance
    .75,                     !- Solar Absorptance
    .75;                     !- Visible Absorptance

  MATERIAL:NoMass,
    Air_Space,               !- Name
    Rough,                   !- Roughness
    .15,                     !- Thermal Resistance {m2-K/W}
    .9,                      !- Thermal Absorptance
    .7,                      !- Solar Absorptance
    .7;                      !- Visible Absorptance

  MATERIAL:NoMass,
    50mm_Insulation,         !- Name
    Rough,                   !- Roughness
    1.76,                    !- Thermal Resistance {m2-K/W}
    .9,                      !- Thermal Absorptance
    .75,                     !- Solar Absorptance
    .75;                     !- Visible Absorptance

  MATERIAL,
    Steel_Siding,            !- Name
    MediumSmooth,            !- Roughness
    0.0008,                  !- Thickness {m}
    45.28,                   !- Conductivity {W/m-K}
    7824.0,                  !- Density {kg/m3}
    500.0,                   !- Specific Heat {J/kg-K}
    .9,                      !- Thermal Absorptance
    .75,                     !- Solar Absorptance
    .75;                     !- Visible Absorptance

  MATERIAL,
    100mm_Face_Brick,        !- Name
    MediumSmooth,            !- Roughness
    0.1016,                  !- Thickness {m}
    0.89,                    !- Conductivity {W/m-K}
    1920.0,                  !- Density {kg/m3}
    790.0,                   !- Specific Heat {J/kg-K}
    .9,                      !- Thermal Absorptance
    .75,                     !- Solar Absorptance
    .75;                     !- Visible Absorptance

  MATERIAL,
    200mm_HW_Concrete_Block, !- Name
    MediumRough,             !- Roughness
    .2032,                   !- Thickness {m}
    1.11,                    !- Conductivity {W/m-K}
    800.0,                   !- Density {kg/m3}
    920.0,                   !- Specific Heat {J/kg-K}
    .9,                      !- Thermal Absorptance
    .75,                     !- Solar Absorptance
    .75;                     !- Visible Absorptance

! ============ SCHEDULES INPUT DATA ====================
!
! Whole-Building Overhead VAVR System EnergyPlus Input File
! Developed by the Center for the Built Environment, UC Berkeley, www.cbe.berkeley.edu
! and UCSD, (contact info??)
! and Taylor Engineering, www.taylor-engineering.com
!
! ========== CURRENT VERSION ==========
!
! Version: 007
! Revision Date: 2/19/2009
!
! ========== CHANGE HISTORY ==========
! Version: 007
! Revision Date: 2/19/2009
! Paul:  Added radiant system schedules
!
! Version: 006
! Revision Date: 9/4/2008
! Kwang: Allowed to changed AHU supply air temperature setpoint through Excel interface.
!
! Version: 005
! Revision Date: 8/13/2008
! PT: Edited occupancy, equip, lighting schedules to match scorecard.
!
! Version: 004
! Revision Date: 7/10/2008
! PT: Added window shading control.
!
! Version: 003
! Revision Date: 7/3/2008
! AD: moved schedules from the systems.imf file into this file
!
! Version: 002
! Revision Date: 7/2/2008
! PT: Created new compact schedules.
! PT: Deleted unused schedules.
! PT: Deleted holiday descriptions.
!
! Version: 001
! Revision Date: 6/12/2008
! File created by cut/paste out of the single IDF file.
!
! ========== ALL OBJECTS IN CLASS: SCHEDULETYPE ==========

  ScheduleTypeLimits,
    Any Number;              !- Name

  ScheduleTypeLimits,
    Fraction,                !- Name
    0.0,                     !- Lower Limit Value
    1.0,                     !- Upper Limit Value
    CONTINUOUS;              !- Numeric Type

  ScheduleTypeLimits,
    Temperature,             !- Name
    -60,                     !- Lower Limit Value
    200,                     !- Upper Limit Value
    CONTINUOUS;              !- Numeric Type

  ScheduleTypeLimits,
    Control Type,            !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ScheduleTypeLimits,
    On/Off,                  !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

! ========== ALL OBJECTS IN CLASS: SCHEDULE:COMPACT ==========

  SCHEDULE:COMPACT,
    RadiantSystem_On,        !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 05:00,1,          !- Field 3
    Until: 22:00,0,          !- Field 5
    Until: 24:00,1;          !- Field 7

  SCHEDULE:COMPACT,
    RadiantSystem_HeatingSetpoint,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0;          !- Field 3

  SCHEDULE:COMPACT,
    RadiantSystem_CoolingSetpoint,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,20;         !- Field 3

  SCHEDULE:COMPACT,
    On,                      !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1;          !- Field 3

  SCHEDULE:COMPACT,
    CentralFanOn,            !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1;          !- Field 3

  SCHEDULE:COMPACT,
    Off,                     !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0;          !- Field 3

  SCHEDULE:COMPACT,
    Work efficiency,         !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0;          !- Field 3

  SCHEDULE:COMPACT,
    OpaqueShade,             !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0;          !- Field 3

  SCHEDULE:COMPACT,
    AirVelocitySchedule,     !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.137;      !- Field 3

  SCHEDULE:COMPACT,
    Activity Schedule,       !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,139.003608587897; !- Field 3

  SCHEDULE:COMPACT,
    Clothing Schedule,       !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1,          !- Field 3
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,0.5,        !- Field 7
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,1;          !- Field 11

  SCHEDULE:COMPACT,
    LBLMinOutsideAir,        !- Name
    On/Off,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay WinterDesignDay, !- Field 2
    Until: 5:00,0,           !- Field 3
    Until: 19:00,1,          !- Field 5
    Until: 24:00,0,          !- Field 7
    For: AllOtherDays,       !- Field 9
    Until: 6:00,0,           !- Field 10
    Until: 13:00,1,          !- Field 12
    Until: 24:00,0;          !- Field 14

  SCHEDULE:COMPACT,
    LBLOccupancy,            !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay WinterDesignDay, !- Field 2
    Until: 7:00,0,           !- Field 3
    Until: 8:00,0.33,        !- Field 5
    Until: 9:00,0.67,        !- Field 7
    Until: 17:00,1.00,       !- Field 9
    Until: 18:00,0.50,       !- Field 11
    Until: 24:00,0,          !- Field 13
    For: AllOtherDays,       !- Field 15
    Until: 7:00,0,           !- Field 16
    Until: 8:00,0.07,        !- Field 18
    Until: 9:00,0.13,        !- Field 20
    Until: 12:00,0.20,       !- Field 22
    Until: 13:00,0.10,       !- Field 24
    Until: 24:00,0;          !- Field 26

  SCHEDULE:COMPACT,
    LBLLighting,             !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay WinterDesignDay, !- Field 2
    Until: 7:00,0.30,        !- Field 3
    Until: 17:00,0.90,       !- Field 5
    Until: 24:00,0.30,       !- Field 7
    For: AllOtherDays,       !- Field 9
    Until: 24:00,0.30;       !- Field 10

  SCHEDULE:COMPACT,
    LBLEquipment,            !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay WinterDesignDay, !- Field 2
    Until: 7:00,0.17,        !- Field 3
    Until: 17:00,1.00,       !- Field 5
    Until: 24:00,0.17,       !- Field 7
    For: AllOtherDays,       !- Field 9
    Until: 24:00,0.17;       !- Field 10

  SCHEDULE:COMPACT,
    LBLClg-Avail-Sch,        !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 4/30,           !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.0,        !- Field 3
    Through: 10/31,          !- Field 5
    For: Weekdays SummerDesignDay WinterDesignDay, !- Field 6
    Until: 5:00,0.0,         !- Field 7
    Until: 19:00,1.0,        !- Field 9
    Until: 24:00,0.0,        !- Field 11
    For: AllOtherDays,       !- Field 13
    Until: 6:00,0.0,         !- Field 14
    Until: 13:00,1.0,        !- Field 16
    Until: 24:00,0.0,        !- Field 18
    Through: 12/31,          !- Field 20
    For: AllDays,            !- Field 21
    Until: 24:00,0.0;        !- Field 22

  SCHEDULE:COMPACT,
    LBLClg-SetP-Sch,         !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 5:00,40.00,       !- Field 3
    Until: 19:00,26.00,      !- Field 5
    Until: 24:00,40.00,      !- Field 7
    For: SummerDesignDay WinterDesignDay, !- Field 9
    Until: 5:00,40.00,       !- Field 10
    Until: 19:00,26.00,      !- Field 12
    Until: 24:00,40.00,      !- Field 14
    For: AllOtherDays,       !- Field 16
    Until: 6:00,40.00,       !- Field 17
    Until: 13:00,26.00,      !- Field 19
    Until: 24:00,40.00;      !- Field 21

  SCHEDULE:COMPACT,
    LBLHtg-Avail-Sch7,       !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay WinterDesignDay, !- Field 2
    Until: 5:00,0.0,         !- Field 3
    Until: 19:00,1.0,        !- Field 5
    Until: 24:00,0.0,        !- Field 7
    For: AllOtherDays,       !- Field 9
    Until: 6:00,0.0,         !- Field 10
    Until: 13:00,1.0,        !- Field 12
    Until: 24:00,0.0;        !- Field 14

  SCHEDULE:COMPACT,
    LBLHtg-Avail-Sch8,       !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay WinterDesignDay, !- Field 2
    Until: 5:00,0.0,         !- Field 3
    Until: 19:00,0.0,        !- Field 5
    Until: 24:00,0.0,        !- Field 7
    For: AllOtherDays,       !- Field 9
    Until: 6:00,0.0,         !- Field 10
    Until: 13:00,0.0,        !- Field 12
    Until: 24:00,0.0;        !- Field 14

  SCHEDULE:COMPACT,
    LBLHtg-Avail-Sch,        !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1;          !- Field 3

  SCHEDULE:COMPACT,
    LBLHtg-SetP-Sch,         !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 5:00,12.78,       !- Field 3
    Until: 19:00,20.00,      !- Field 5
    Until: 24:00,12.78,      !- Field 7
    For: SummerDesignDay WinterDesignDay, !- Field 9
    Until: 5:00,12.78,       !- Field 10
    Until: 19:00,20.00,      !- Field 12
    Until: 24:00,12.78,      !- Field 14
    For: AllOtherDays,       !- Field 16
    Until: 6:00,12.78,       !- Field 17
    Until: 13:00,20.00,      !- Field 19
    Until: 24:00,12.78;      !- Field 21

  SCHEDULE:COMPACT,
    COMPACT HVAC-ALWAYS 16,  !- Name
    COMPACT HVAC Any Number, !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,16;         !- Field 3

  SCHEDULE:COMPACT,
    COMPACT HVAC-ALWAYS 11,  !- Name
    COMPACT HVAC Any Number, !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,11.0;       !- Field 3

  ScheduleTypeLimits,
    COMPACT HVAC Any Number; !- Name

  SCHEDULE:COMPACT,
    COMPACT HVAC-ALWAYS 1,   !- Name
    COMPACT HVAC Any Number, !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1;          !- Field 3

  SCHEDULE:COMPACT,
    COMPACT HVAC-ALWAYS 4,   !- Name
    COMPACT HVAC Any Number, !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  SCHEDULE:COMPACT,
    COMPACT HVAC-ALWAYS 12.7777777777778,  !- Name
    COMPACT HVAC Any Number, !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,17.22;      !- Field 3

  SCHEDULE:COMPACT,
    LBLHtg-SetP2-Sch,        !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay WinterDesignDay, !- Field 2
    Until: 5:00,12.78,       !- Field 3
    Until: 19:00,20.00,      !- Field 5
    Until: 24:00,12.78,      !- Field 7
    For: AllOtherDays,       !- Field 9
    Until: 6:00,12.78,       !- Field 10
    Until: 13:00,20.00,      !- Field 12
    Until: 24:00,12.78;      !- Field 14

! ========== ALL OBJECTS IN CLASS: WINDOWPROPERTY:SHADINGCONTROL ==========

  WINDOWPROPERTY:SHADINGCONTROL,
    ALWAYSON,                !- Name
    InteriorBlind,           !- Shading Type
    ,                        !- Construction with Shading Name
    Alwayson,                !- Shading Control Type
    ,                        !- Schedule Name
    ,                        !- Setpoint {W/m2, W or deg C}
    NO,                      !- Shading Control Is Scheduled
    NO,                      !- Glare Control Is Active
    BLIND WITH MEDIUM REFLECTIVITY SLATS,  !- Shading Device Material Name
    FixedSlatAngle,          !- Type of Slat Angle Control for Blinds
    ;                        !- Slat Angle Schedule Name

  WINDOWPROPERTY:SHADINGCONTROL,
    ALWAYSOFF,               !- Name
    InteriorBlind,           !- Shading Type
    ,                        !- Construction with Shading Name
    Alwaysoff,               !- Shading Control Type
    ,                        !- Schedule Name
    ,                        !- Setpoint {W/m2, W or deg C}
    NO,                      !- Shading Control Is Scheduled
    NO,                      !- Glare Control Is Active
    BLIND WITH MEDIUM REFLECTIVITY SLATS,  !- Shading Device Material Name
    FixedSlatAngle,          !- Type of Slat Angle Control for Blinds
    ;                        !- Slat Angle Schedule Name

! ============ REPORTS ====================
!
! Whole-Building Overhead VAVR System EnergyPlus Input File
! Developed by the Center for the Built Environment, UC Berkeley, www.cbe.berkeley.edu
! and UCSD, (contact info??)
! and Taylor Engineering, www.taylor-engineering.com
!
! ========== CURRENT VERSION ==========
!
! Version: 008
! Revision Date: 2/18/2009
!
! ========== CHANGE HISTORY ==========
!
! Version: 008
! Revision Date: 2/18/2009
! Kwang: Split the AHU and ATU fan energy.
!        Added convective heat gain from each surface.
!        Enabled dynamic transition height analysis.
!
! Version: 007
! Revision Date: 01/26/2009
! Kwang: Added 180 report variables for thermal decay and heat gain breakdown
!        in both supply and return plenums.
!        (Inside and outside surface temperatures, convective coefficients, etc)
!
! Version: 006
! Revision Date: 12/28/2008
! Kwang: Added RCLR related reports.
!
! Version: 005
! Revision Date: 12/12/2008
! Kwang: Added window blind related reports.
!
! Version: 004
! Revision Date: 10/10/2008
! Kwang: Added daytype index output report for Jong's DR limiting.
!        Included "hourly" meter reports of interior light and equipment electricity for DR limiting
!
! Version: 003
! Revision Date: 9/24/2008
! Kwang: Added Report MeterFileOnly variables for Building and HVAC energy breakdown.
!        Also added ATU outlet air flow rate and setpoint temperature output variables.
!
! Version: 002
! Revision Date: 9/15/2008
! Kwang: Added some output variables for thermal decay graph.
!
! Version: 001
! Revision Date: 7/15/2008
! AD: Created file to start to get some results out of the analysis.
!
!
!
! Variable Dictionary Report -- lists al the available variables for output in the .RDD file.

  Output:VariableDictionary,Regular;

! Set the reports to output in csv format and convert results to KWH.

  OutputControl:Table:Style,
    CommaAndHTML;            !- Column Separator

! Print out all pre-defined summary reports.

  Output:Table:SummaryReports,
    AllSummary;              !- Report 1 Name

! Hourly Variables

  Output:Variable,*,Zone Air Balance Internal Convective Gains Rate,hourly;

  Output:Variable,*,Zone Air Balance Surface Convection Rate,hourly;

  Output:Variable,*,Outdoor Dry Bulb,hourly;

  Output:Variable,*,DayType Index,hourly;

  Output:Variable,*,Zone/Sys Air Temperature,hourly;

  Output:Variable,*,Plant Loop Cooling Demand,hourly;

  Output:Variable,AHU Supply Fan Outlet,System Node Temp,hourly;

  Output:Variable,AHU Supply Fan Outlet,System Node Volume Flow Rate Standard Density,hourly;

  Output:Variable,GFEast ATU Inlet Node,System Node Temp,hourly;

  Output:Variable,GFWest ATU Inlet Node,System Node Temp,hourly;

  Output:Variable,GFSouth ATU Inlet Node,System Node Temp,hourly;

  Output:Variable,GFNorth ATU Inlet Node,System Node Temp,hourly;

  Output:Variable,GFCore ATU Inlet Node,System Node Temp,hourly;

  Output:Variable,GFServCore ATU Inlet Node,System Node Temp,hourly;

  Output:Variable,MFEast ATU Inlet Node,System Node Temp,hourly;

  Output:Variable,MFWest ATU Inlet Node,System Node Temp,hourly;

  Output:Variable,MFSouth ATU Inlet Node,System Node Temp,hourly;

  Output:Variable,MFNorth ATU Inlet Node,System Node Temp,hourly;

  Output:Variable,MFCore ATU Inlet Node,System Node Temp,hourly;

  Output:Variable,MFServCore ATU Inlet Node,System Node Temp,hourly;

  Output:Variable,TFEast ATU Inlet Node,System Node Temp,hourly;

  Output:Variable,TFWest ATU Inlet Node,System Node Temp,hourly;

  Output:Variable,TFSouth ATU Inlet Node,System Node Temp,hourly;

  Output:Variable,TFNorth ATU Inlet Node,System Node Temp,hourly;

  Output:Variable,TFCore ATU Inlet Node,System Node Temp,hourly;

  Output:Variable,TFServCore ATU Inlet Node,System Node Temp,hourly;

  Output:Variable,GFEast ATU Outlet Node,System Node Temp,hourly;

  Output:Variable,GFWest ATU Outlet Node,System Node Temp,hourly;

  Output:Variable,GFSouth ATU Outlet Node,System Node Temp,hourly;

  Output:Variable,GFNorth ATU Outlet Node,System Node Temp,hourly;

  Output:Variable,GFCore ATU Outlet Node,System Node Temp,hourly;

  Output:Variable,GFServCore ATU Outlet Node,System Node Temp,hourly;

  Output:Variable,MFEast ATU Outlet Node,System Node Temp,hourly;

  Output:Variable,MFWest ATU Outlet Node,System Node Temp,hourly;

  Output:Variable,MFSouth ATU Outlet Node,System Node Temp,hourly;

  Output:Variable,MFNorth ATU Outlet Node,System Node Temp,hourly;

  Output:Variable,MFCore ATU Outlet Node,System Node Temp,hourly;

  Output:Variable,MFServCore ATU Outlet Node,System Node Temp,hourly;

  Output:Variable,TFEast ATU Outlet Node,System Node Temp,hourly;

  Output:Variable,TFWest ATU Outlet Node,System Node Temp,hourly;

  Output:Variable,TFSouth ATU Outlet Node,System Node Temp,hourly;

  Output:Variable,TFNorth ATU Outlet Node,System Node Temp,hourly;

  Output:Variable,TFCore ATU Outlet Node,System Node Temp,hourly;

  Output:Variable,TFServCore ATU Outlet Node,System Node Temp,hourly;

  Output:Variable,GFEast ATU Outlet Node,System Node Volume Flow Rate Standard Density,hourly;

  Output:Variable,GFWest ATU Outlet Node,System Node Volume Flow Rate Standard Density,hourly;

  Output:Variable,GFSouth ATU Outlet Node,System Node Volume Flow Rate Standard Density,hourly;

  Output:Variable,GFNorth ATU Outlet Node,System Node Volume Flow Rate Standard Density,hourly;

  Output:Variable,GFCore ATU Outlet Node,System Node Volume Flow Rate Standard Density,hourly;

  Output:Variable,GFServCore ATU Outlet Node,System Node Volume Flow Rate Standard Density,hourly;

  Output:Variable,MFEast ATU Outlet Node,System Node Volume Flow Rate Standard Density,hourly;

  Output:Variable,MFWest ATU Outlet Node,System Node Volume Flow Rate Standard Density,hourly;

  Output:Variable,MFSouth ATU Outlet Node,System Node Volume Flow Rate Standard Density,hourly;

  Output:Variable,MFNorth ATU Outlet Node,System Node Volume Flow Rate Standard Density,hourly;

  Output:Variable,MFCore ATU Outlet Node,System Node Volume Flow Rate Standard Density,hourly;

  Output:Variable,MFServCore ATU Outlet Node,System Node Volume Flow Rate Standard Density,hourly;

  Output:Variable,TFEast ATU Outlet Node,System Node Volume Flow Rate Standard Density,hourly;

  Output:Variable,TFWest ATU Outlet Node,System Node Volume Flow Rate Standard Density,hourly;

  Output:Variable,TFSouth ATU Outlet Node,System Node Volume Flow Rate Standard Density,hourly;

  Output:Variable,TFNorth ATU Outlet Node,System Node Volume Flow Rate Standard Density,hourly;

  Output:Variable,TFCore ATU Outlet Node,System Node Volume Flow Rate Standard Density,hourly;

  Output:Variable,TFServCore ATU Outlet Node,System Node Volume Flow Rate Standard Density,hourly;

  Output:Variable,GFCore,Zone/Sys Thermostat Heating Setpoint,hourly;

  Output:Variable,GFCore,Zone/Sys Thermostat Cooling Setpoint,hourly;

  Output:Variable,MFCore,Zone/Sys Thermostat Heating Setpoint,hourly;

  Output:Variable,MFCore,Zone/Sys Thermostat Cooling Setpoint,hourly;

  Output:Variable,TFCore,Zone/Sys Thermostat Heating Setpoint,hourly;

  Output:Variable,TFCore,Zone/Sys Thermostat Cooling Setpoint,hourly;

  Output:Variable,TFEast,Zone/Sys Thermostat Heating Setpoint,hourly;

  Output:Variable,TFEast,Zone/Sys Thermostat Cooling Setpoint,hourly;

  Output:Variable,GFCore Reheat Coil,Total Water Heating Coil Rate,runperiod;

  Output:Variable,MFCore Reheat Coil,Total Water Heating Coil Rate,runperiod;

  Output:Variable,TFCore Reheat Coil,Total Water Heating Coil Rate,runperiod;

  Output:Variable,GFEast Reheat Coil,Total Water Heating Coil Rate,runperiod;

  Output:Variable,GFWest Reheat Coil,Total Water Heating Coil Rate,runperiod;

  Output:Variable,GFSouth Reheat Coil,Total Water Heating Coil Rate,runperiod;

  Output:Variable,GFNorth Reheat Coil,Total Water Heating Coil Rate,runperiod;

  Output:Variable,MFEast Reheat Coil,Total Water Heating Coil Rate,runperiod;

  Output:Variable,MFWest Reheat Coil,Total Water Heating Coil Rate,runperiod;

  Output:Variable,MFSouth Reheat Coil,Total Water Heating Coil Rate,runperiod;

  Output:Variable,MFSouth Reheat Coil,Total Water Heating Coil Rate,hourly;

  Output:Variable,MFNorth Reheat Coil,Total Water Heating Coil Rate,runperiod;

  Output:Variable,TFEast Reheat Coil,Total Water Heating Coil Rate,runperiod;

  Output:Variable,TFWest Reheat Coil,Total Water Heating Coil Rate,runperiod;

  Output:Variable,TFSouth Reheat Coil,Total Water Heating Coil Rate,runperiod;

  Output:Variable,TFNorth Reheat Coil,Total Water Heating Coil Rate,runperiod;

  Output:Variable,AHU Heating Coil,Total Water Heating Coil Rate,runperiod;

  Output:Variable,AHU Heating Coil,Total Water Heating Coil Rate,hourly;

  Output:Variable,AHU Cooling Coil,Total Water Cooling Coil Rate,hourly;

  Output:Variable,AHU Cooling Coil,Total Water Cooling Coil Rate,monthly;

  Output:Variable,AHU Cooling Coil,Total Water Cooling Coil Rate,annual;

  Output:Variable,AHU Mixed Air Outlet,System Node Temp,hourly;

  Output:Variable,AHU Outside Air Inlet,System Node Volume Flow Rate Standard Density,hourly;

  Output:Variable,AHU Mixed Air Outlet,System Node Volume Flow Rate Standard Density,hourly;

  Output:Variable,Return Fan 1 Outlet Node,System Node Temp,hourly;

  Output:Variable,Return Fan 1 Outlet Node,System Node Volume Flow Rate Standard Density,hourly;

  Output:Variable,AHU Relief Air Outlet,System Node Temp,hourly;

  Output:Variable,AHU Relief Air Outlet,System Node Volume Flow Rate Standard Density,hourly;

  Output:Variable,AHU SUPPLY FAN,Fan Electric Consumption,runperiod;

  Output:Variable,RETURN FAN 1,Fan Electric Consumption,runperiod;

  Output:Variable,*,Total Building Electric Demand,hourly;

  Output:Variable,*,Total HVAC Electric Demand,hourly;

  Output:Variable,*,Chiller Electric Consumption,hourly;

  Output:Variable,*,Total Electric Demand,hourly;

  Output:Variable,*,Total Building Electric Demand,daily;

  Output:Variable,*,Total HVAC Electric Demand,daily;

  Output:Variable,*,Total Electric Demand,daily;

  Output:Variable,*,Fan Electric Power,hourly;

  Output:Variable,*,Tower Fan Electric Consumption,monthly;

  Output:Variable,*,Pump Electric Consumption,monthly;

  Output:Variable,*,Pump Electric Consumption,hourly;

  Output:Variable,*,Boiler Gas Consumption,hourly;

  Output:Variable,*,Chiller Evap Heat Trans Rate,hourly;

  Output:Variable,*,Chiller Cond Heat Trans Rate,hourly;

  Output:Variable,*,Chiller COP,hourly;

  Output:Variable,*,Chiller Evap Heat Trans Rate,hourly;

  Output:Variable,*,Chiller Part Load Ratio,hourly;

  Output:Variable,*,Boiler Heating Output Rate,hourly;

  Output:Variable,*,Boiler Water Inlet Temp,hourly;

  Output:Variable,*,Boiler Water Outlet Temp,hourly;

  Output:Variable,*,Boiler Water Mass Flow Rate,hourly;

  Output:Variable,Chilled water loop ChW Supply Inlet,System Node Volume Flow Rate Standard Density,hourly;

  Output:Variable,Chilled water loop ChW Supply Inlet,System Node Temp,hourly;

  Output:Variable,Chilled water loop ChW Supply Outlet,System Node Volume Flow Rate Standard Density,hourly;

  Output:Variable,Chilled water loop ChW Supply Outlet,System Node Temp,hourly;

  Output:Variable,Chiller ChW Inlet,System Node Volume Flow Rate Standard Density,hourly;

  Output:Variable,Chiller ChW Inlet,System Node Temp,hourly;

  Output:Variable,AHU Cooling Coil ChW Inlet,System Node Volume Flow Rate Standard Density,hourly;

  Output:Variable,AHU Cooling Coil ChW Inlet,System Node Temp,hourly;

  Output:Variable,AHU Cooling Coil ChW Outlet,System Node Volume Flow Rate Standard Density,hourly;

  Output:Variable,AHU Cooling Coil ChW Outlet,System Node Temp,hourly;

  Output:Variable,Hot water loop HW Pump Outlet,System Node Volume Flow Rate Standard Density,hourly;

  Output:Variable,Chilled water loop CndW Pump Outlet,System Node Volume Flow Rate Standard Density,hourly;

  Output:Variable,GFCore People,People Total Heat Gain,hourly;

  Output:Variable,TFEast,Zone Transmitted Solar,hourly;

  Output:Variable,TFWest,Zone Transmitted Solar,hourly;

  Output:Variable,TFEast,Zone/Sys Sensible Cooling Energy,hourly;

  Output:Variable,TFWest,Zone/Sys Sensible Cooling Energy,hourly;

  Output:Variable,TFWest_Win_W,Window Heat Gain,hourly;

  Output:Variable,TFWest_Win_W,Window Solar Absorbed:Shading Device,hourly;

  Output:Variable,TFWest_Win_W,Window Gap Convective Heat Flow,hourly;

  Output:Variable,TFWest_Win_W,Inside Glass Temperature,hourly;

  Output:Variable,TFWest_Win_W,Surface Inside Temperature,hourly;

  Output:Variable,TFWest_Win_W,Surface Int Convection Heat Rate,hourly;

  Output:Variable,TFWest_Win_W,Blind Beam-Beam Solar Transmittance,hourly;

  Output:Variable,TFWest_Win_W,Blind Beam-Diffuse Solar Transmittance,hourly;

  Output:Variable,TFWest_Win_W,Blind Diffuse-Diffuse Solar Transmittance,hourly;

  Output:Variable,TFWest_Win_W,Blind/Glass System Beam-Beam Solar Transmittance,hourly;

  Output:Variable,TFWest_Win_W,Blind/Glass System Diffuse-Diffuse Solar Transmittance,hourly;

  Output:Variable,TFEast_Win_E,Blind Diffuse-Diffuse Solar Transmittance,hourly;

  Output:Variable,TFEast_Win_E,Blind/Glass System Beam-Beam Solar Transmittance,hourly;

  Output:Variable,TFEast_Win_E,Blind/Glass System Diffuse-Diffuse Solar Transmittance,hourly;

  Output:Variable,GFEast,Zone Total Internal Convective Heat Gain,hourly;

  Output:Variable,GFCore,Zone Total Internal Convective Heat Gain,hourly;

  Output:Variable,GFWest,Zone Total Internal Convective Heat Gain,hourly;

  Output:Variable,GFSouth,Zone Total Internal Convective Heat Gain,hourly;

  Output:Variable,GFNorth,Zone Total Internal Convective Heat Gain,hourly;

  Output:Variable,MFCore,Zone Total Internal Convective Heat Gain,hourly;

  Output:Variable,MFEast,Zone Total Internal Convective Heat Gain,hourly;

  Output:Variable,MFWest,Zone Total Internal Convective Heat Gain,hourly;

  Output:Variable,MFSouth,Zone Total Internal Convective Heat Gain,hourly;

  Output:Variable,MFNorth,Zone Total Internal Convective Heat Gain,hourly;

  Output:Variable,TFCore,Zone Total Internal Convective Heat Gain,hourly;

  Output:Variable,TFEast,Zone Total Internal Convective Heat Gain,hourly;

  Output:Variable,TFWest,Zone Total Internal Convective Heat Gain,hourly;

  Output:Variable,TFSouth,Zone Total Internal Convective Heat Gain,hourly;

  Output:Variable,TFNorth,Zone Total Internal Convective Heat Gain,hourly;

  Output:Variable,GFEast,Zone/Sys Sensible Cooling Rate,hourly;

  Output:Variable,GFEast,Zone Total Internal Total Heat Gain,hourly;

  Output:Variable,GFEast,Zone Window Heat Gain,hourly;

  Output:Variable,GFWest,Zone/Sys Sensible Cooling Rate,hourly;

  Output:Variable,GFWest,Zone Total Internal Total Heat Gain,hourly;

  Output:Variable,GFWest,Zone Window Heat Gain,hourly;

  Output:Variable,GFSouth,Zone/Sys Sensible Cooling Rate,hourly;

  Output:Variable,GFSouth,Zone Total Internal Total Heat Gain,hourly;

  Output:Variable,GFSouth,Zone Window Heat Gain,hourly;

  Output:Variable,GFNorth,Zone/Sys Sensible Cooling Rate,hourly;

  Output:Variable,GFNorth,Zone Total Internal Total Heat Gain,hourly;

  Output:Variable,GFNorth,Zone Window Heat Gain,hourly;

  Output:Variable,GFCore,Zone/Sys Sensible Cooling Rate,hourly;

  Output:Variable,GFCore,Zone Total Internal Total Heat Gain,hourly;

  Output:Variable,GFCore,Zone Window Heat Gain,hourly;

  Output:Variable,MFEast,Zone/Sys Sensible Cooling Rate,hourly;

  Output:Variable,MFEast,Zone Total Internal Total Heat Gain,hourly;

  Output:Variable,MFEast,Zone Window Heat Gain,hourly;

  Output:Variable,MFWest,Zone/Sys Sensible Cooling Rate,hourly;

  Output:Variable,MFWest,Zone Total Internal Total Heat Gain,hourly;

  Output:Variable,MFWest,Zone Window Heat Gain,hourly;

  Output:Variable,MFSouth,Zone/Sys Sensible Cooling Rate,hourly;

  Output:Variable,MFSouth,Zone Total Internal Total Heat Gain,hourly;

  Output:Variable,MFSouth,Zone Window Heat Gain,hourly;

  Output:Variable,MFNorth,Zone/Sys Sensible Cooling Rate,hourly;

  Output:Variable,MFNorth,Zone Total Internal Total Heat Gain,hourly;

  Output:Variable,MFNorth,Zone Window Heat Gain,hourly;

  Output:Variable,MFCore,Zone/Sys Sensible Cooling Rate,hourly;

  Output:Variable,MFCore,Zone Total Internal Total Heat Gain,hourly;

  Output:Variable,MFCore,Zone Window Heat Gain,hourly;

  Output:Variable,TFEast,Zone/Sys Sensible Cooling Rate,hourly;

  Output:Variable,TFEast,Zone Total Internal Total Heat Gain,hourly;

  Output:Variable,TFEast,Zone Window Heat Gain,hourly;

  Output:Variable,TFWest,Zone/Sys Sensible Cooling Rate,hourly;

  Output:Variable,TFWest,Zone Total Internal Total Heat Gain,hourly;

  Output:Variable,TFWest,Zone Window Heat Gain,hourly;

  Output:Variable,TFSouth,Zone/Sys Sensible Cooling Rate,hourly;

  Output:Variable,TFSouth,Zone Total Internal Total Heat Gain,hourly;

  Output:Variable,TFSouth,Zone Window Heat Gain,hourly;

  Output:Variable,TFNorth,Zone/Sys Sensible Cooling Rate,hourly;

  Output:Variable,TFNorth,Zone Total Internal Total Heat Gain,hourly;

  Output:Variable,TFNorth,Zone Window Heat Gain,hourly;

  Output:Variable,TFCore,Zone/Sys Sensible Cooling Rate,hourly;

  Output:Variable,TFCore,Zone Total Internal Total Heat Gain,hourly;

  Output:Variable,TFCore,Zone Window Heat Gain,hourly;

  Output:Variable,GFRPEast_Ceiling,Surface Int Convection Heat Rate,hourly;

  Output:Variable,GFRPEast_Wall_E,Surface Int Convection Heat Rate,hourly;

  Output:Variable,GFRPEast_Floor,Surface Int Convection Heat Rate,hourly;

  Output:Variable,GFRPWest_Floor,Surface Int Convection Heat Rate,hourly;

  Output:Variable,GFRPWest_Ceiling,Surface Int Convection Heat Rate,hourly;

  Output:Variable,GFRPWest_Wall_W,Surface Int Convection Heat Rate,hourly;

  Output:Variable,GFRPSouth_Floor,Surface Int Convection Heat Rate,hourly;

  Output:Variable,GFRPSouth_Ceiling,Surface Int Convection Heat Rate,hourly;

  Output:Variable,GFRPSouth_Wall_S,Surface Int Convection Heat Rate,hourly;

  Output:Variable,GFRPNorth_Floor,Surface Int Convection Heat Rate,hourly;

  Output:Variable,GFRPNorth_Ceiling,Surface Int Convection Heat Rate,hourly;

  Output:Variable,GFRPNorth_Wall_N,Surface Int Convection Heat Rate,hourly;

  Output:Variable,MFRPEast_Ceiling,Surface Int Convection Heat Rate,hourly;

  Output:Variable,MFRPEast_Wall_E,Surface Int Convection Heat Rate,hourly;

  Output:Variable,MFRPEast_Floor,Surface Int Convection Heat Rate,hourly;

  Output:Variable,MFRPWest_Floor,Surface Int Convection Heat Rate,hourly;

  Output:Variable,MFRPWest_Ceiling,Surface Int Convection Heat Rate,hourly;

  Output:Variable,MFRPWest_Wall_W,Surface Int Convection Heat Rate,hourly;

  Output:Variable,MFRPSouth_Floor,Surface Int Convection Heat Rate,hourly;

  Output:Variable,MFRPSouth_Ceiling,Surface Int Convection Heat Rate,hourly;

  Output:Variable,MFRPSouth_Wall_S,Surface Int Convection Heat Rate,hourly;

  Output:Variable,MFRPNorth_Floor,Surface Int Convection Heat Rate,hourly;

  Output:Variable,MFRPNorth_Ceiling,Surface Int Convection Heat Rate,hourly;

  Output:Variable,MFRPNorth_Wall_N,Surface Int Convection Heat Rate,hourly;

  Output:Variable,TFRPEast_Ceiling,Surface Int Convection Heat Rate,hourly;

  Output:Variable,TFRPEast_Wall_E,Surface Int Convection Heat Rate,hourly;

  Output:Variable,TFRPEast_Floor,Surface Int Convection Heat Rate,hourly;

  Output:Variable,TFRPWest_Floor,Surface Int Convection Heat Rate,hourly;

  Output:Variable,TFRPWest_Ceiling,Surface Int Convection Heat Rate,hourly;

  Output:Variable,TFRPWest_Wall_W,Surface Int Convection Heat Rate,hourly;

  Output:Variable,TFRPSouth_Floor,Surface Int Convection Heat Rate,hourly;

  Output:Variable,TFRPSouth_Ceiling,Surface Int Convection Heat Rate,hourly;

  Output:Variable,TFRPSouth_Wall_S,Surface Int Convection Heat Rate,hourly;

  Output:Variable,TFRPNorth_Floor,Surface Int Convection Heat Rate,hourly;

  Output:Variable,TFRPNorth_Ceiling,Surface Int Convection Heat Rate,hourly;

  Output:Variable,TFRPNorth_Wall_N,Surface Int Convection Heat Rate,hourly;

  Output:Variable,GFRPCore_Floor1,Surface Int Convection Heat Rate,hourly;

  Output:Variable,GFRPCore_Ceiling1,Surface Int Convection Heat Rate,hourly;

  Output:Variable,MFRPCore_Floor1,Surface Int Convection Heat Rate,hourly;

  Output:Variable,MFRPCore_Ceiling1,Surface Int Convection Heat Rate,hourly;

  Output:Variable,TFRPCore_Floor1,Surface Int Convection Heat Rate,hourly;

  Output:Variable,TFRPCore_Ceiling1,Surface Int Convection Heat Rate,hourly;

  Output:Variable,MFEast,Zone Mean Radiant Temperature,hourly;

  Output:Variable,MFEast,Zone Operative Temperature,hourly;

  Output:Variable,MFWest,Zone Mean Radiant Temperature,hourly;

  Output:Variable,MFWest,Zone Operative Temperature,hourly;

  Output:Variable,MFSouth,Zone Mean Radiant Temperature,hourly;

  Output:Variable,MFSouth,Zone Operative Temperature,hourly;

  Output:Variable,MFNorth,Zone Mean Radiant Temperature,hourly;

  Output:Variable,MFNorth,Zone Operative Temperature,hourly;

  Output:Variable,MFCore,Zone Mean Radiant Temperature,hourly;

  Output:Variable,MFCore,Zone Operative Temperature,hourly;

  Output:Variable,GFEast,Zone Mean Radiant Temperature,hourly;

  Output:Variable,GFEast,Zone Operative Temperature,hourly;

  Output:Variable,GFWest,Zone Mean Radiant Temperature,hourly;

  Output:Variable,GFWest,Zone Operative Temperature,hourly;

  Output:Variable,GFSouth,Zone Mean Radiant Temperature,hourly;

  Output:Variable,GFSouth,Zone Operative Temperature,hourly;

  Output:Variable,GFNorth,Zone Mean Radiant Temperature,hourly;

  Output:Variable,GFNorth,Zone Operative Temperature,hourly;

  Output:Variable,GFCore,Zone Mean Radiant Temperature,hourly;

  Output:Variable,GFCore,Zone Operative Temperature,hourly;

  Output:Variable,TFEast,Zone Mean Radiant Temperature,hourly;

  Output:Variable,TFEast,Zone Operative Temperature,hourly;

  Output:Variable,TFWest,Zone Mean Radiant Temperature,hourly;

  Output:Variable,TFWest,Zone Operative Temperature,hourly;

  Output:Variable,TFSouth,Zone Mean Radiant Temperature,hourly;

  Output:Variable,TFSouth,Zone Operative Temperature,hourly;

  Output:Variable,TFNorth,Zone Mean Radiant Temperature,hourly;

  Output:Variable,TFNorth,Zone Operative Temperature,hourly;

  Output:Variable,TFCore,Zone Mean Radiant Temperature,hourly;

  Output:Variable,TFCore,Zone Operative Temperature,hourly;

! UFAD Hourly variables

  Output:Variable,GFSPCore Inlet Node,System Node Volume Flow Rate Standard Density,hourly;

  Output:Variable,MFSPCore Inlet Node,System Node Volume Flow Rate Standard Density,hourly;

  Output:Variable,TFSPCore Inlet Node,System Node Volume Flow Rate Standard Density,hourly;

  Output:Variable,*,UF Mixed Subzone Temperature,hourly;

  Output:Variable,*,UF Occupied Subzone Temperature,hourly;

  Output:Variable,GFSPEast_Ceiling,Surface Int Convection Heat Rate,hourly;

  Output:Variable,GFSPEast_Wall_E,Surface Int Convection Heat Rate,hourly;

  Output:Variable,GFSPEast_Floor,Surface Int Convection Heat Rate,hourly;

  Output:Variable,GFSPWest_Floor,Surface Int Convection Heat Rate,hourly;

  Output:Variable,GFSPWest_Ceiling,Surface Int Convection Heat Rate,hourly;

  Output:Variable,GFSPWest_Wall_W,Surface Int Convection Heat Rate,hourly;

  Output:Variable,GFSPSouth_Floor,Surface Int Convection Heat Rate,hourly;

  Output:Variable,GFSPSouth_Ceiling,Surface Int Convection Heat Rate,hourly;

  Output:Variable,GFSPSouth_Wall_S,Surface Int Convection Heat Rate,hourly;

  Output:Variable,GFSPNorth_Floor,Surface Int Convection Heat Rate,hourly;

  Output:Variable,GFSPNorth_Ceiling,Surface Int Convection Heat Rate,hourly;

  Output:Variable,GFSPNorth_Wall_N,Surface Int Convection Heat Rate,hourly;

  Output:Variable,MFSPEast_Ceiling,Surface Int Convection Heat Rate,hourly;

  Output:Variable,MFSPEast_Wall_E,Surface Int Convection Heat Rate,hourly;

  Output:Variable,MFSPEast_Floor,Surface Int Convection Heat Rate,hourly;

  Output:Variable,MFSPWest_Floor,Surface Int Convection Heat Rate,hourly;

  Output:Variable,MFSPWest_Ceiling,Surface Int Convection Heat Rate,hourly;

  Output:Variable,MFSPWest_Wall_W,Surface Int Convection Heat Rate,hourly;

  Output:Variable,MFSPSouth_Floor,Surface Int Convection Heat Rate,hourly;

  Output:Variable,MFSPSouth_Ceiling,Surface Int Convection Heat Rate,hourly;

  Output:Variable,MFSPSouth_Wall_S,Surface Int Convection Heat Rate,hourly;

  Output:Variable,MFSPNorth_Floor,Surface Int Convection Heat Rate,hourly;

  Output:Variable,MFSPNorth_Ceiling,Surface Int Convection Heat Rate,hourly;

  Output:Variable,MFSPNorth_Wall_N,Surface Int Convection Heat Rate,hourly;

  Output:Variable,TFSPEast_Ceiling,Surface Int Convection Heat Rate,hourly;

  Output:Variable,TFSPEast_Wall_E,Surface Int Convection Heat Rate,hourly;

  Output:Variable,TFSPEast_Floor,Surface Int Convection Heat Rate,hourly;

  Output:Variable,TFSPWest_Floor,Surface Int Convection Heat Rate,hourly;

  Output:Variable,TFSPWest_Ceiling,Surface Int Convection Heat Rate,hourly;

  Output:Variable,TFSPWest_Wall_W,Surface Int Convection Heat Rate,hourly;

  Output:Variable,TFSPSouth_Floor,Surface Int Convection Heat Rate,hourly;

  Output:Variable,TFSPSouth_Ceiling,Surface Int Convection Heat Rate,hourly;

  Output:Variable,TFSPSouth_Wall_S,Surface Int Convection Heat Rate,hourly;

  Output:Variable,TFSPNorth_Floor,Surface Int Convection Heat Rate,hourly;

  Output:Variable,TFSPNorth_Ceiling,Surface Int Convection Heat Rate,hourly;

  Output:Variable,TFSPNorth_Wall_N,Surface Int Convection Heat Rate,hourly;

  Output:Variable,GFSPCore_Floor1,Surface Int Convection Heat Rate,hourly;

  Output:Variable,GFSPCore_Ceiling1,Surface Int Convection Heat Rate,hourly;

  Output:Variable,MFSPCore_Floor1,Surface Int Convection Heat Rate,hourly;

  Output:Variable,MFSPCore_Floor2,Surface Int Convection Heat Rate,hourly;

  Output:Variable,MFSPCore_Ceiling1,Surface Int Convection Heat Rate,hourly;

  Output:Variable,TFSPCore_Floor1,Surface Int Convection Heat Rate,hourly;

  Output:Variable,TFSPCore_Ceiling1,Surface Int Convection Heat Rate,hourly;

  Output:Variable,*,UF Transition Height,hourly;

!Output:Variable,
!    *,                                !- Key_Value
!    UF Zone Is Mixed,                 !- Variable_Name
!    hourly;                           !- Reporting_Frequency
!Output:Variable,
!    *,                                !- Key_Value
!    UF Average Temp Gradient,         !- Variable_Name
!    hourly;                           !- Reporting_Frequency
!Output:Variable,
!    *,                                        !- Key_Value
!    UF Effective Air Temperature for Comfort, !- Variable_Name
!    hourly;                                   !- Reporting_Frequency
!Output:Variable,
!    *,                                        !- Key_Value
!    UF Thermostat Temperature,                !- Variable_Name
!    hourly;                                   !- Reporting_Frequency

  Output:Variable,*,UF Gamma,hourly;

!Output:Variable,
!    *,                                        !- Key_Value
!    UF UCSD Sys Flow Rate,                    !- Variable_Name
!    hourly;                                   !- Reporting_Frequency
!Output:Variable,
!    *,                                        !- Key_Value
!    UF UCSD Power In Plumes,                  !- Variable_Name
!    hourly;                                   !- Reporting_Frequency
!Output:Variable,
!    *,                                        !- Key_Value
!    UF UCSD Supply Air Temp,                  !- Variable_Name
!    hourly;                                   !- Reporting_Frequency

  Output:Variable,*,Phi,hourly;

! ===== UFAD VARIABLES / END =====

  Output:Meter:MeterFileOnly,Electricity:Facility,daily;

  Output:Meter:MeterFileOnly,Electricity:Facility,monthly;

  Output:Meter:MeterFileOnly,InteriorLights:Electricity,daily;

  Output:Meter:MeterFileOnly,InteriorLights:Electricity,hourly;

  Output:Meter:MeterFileOnly,InteriorLights:Electricity,monthly;

  Output:Meter:MeterFileOnly,InteriorEquipment:Electricity,daily;

  Output:Meter:MeterFileOnly,InteriorEquipment:Electricity,hourly;

  Output:Meter:MeterFileOnly,InteriorEquipment:Electricity,monthly;

  Output:Meter:MeterFileOnly,Electricity:Building,daily;

  Output:Meter:MeterFileOnly,Electricity:Building,monthly;

  Output:Meter:MeterFileOnly,Fans:Electricity,daily;

  Output:Meter:MeterFileOnly,Fans:Electricity,monthly;

  Output:Meter:MeterFileOnly,Pumps:Electricity,daily;

  Output:Meter:MeterFileOnly,Pumps:Electricity,monthly;

  Output:Meter:MeterFileOnly,Cooling:Electricity,daily;

  Output:Meter:MeterFileOnly,Cooling:Electricity,monthly;

  Output:Meter:MeterFileOnly,Gas:Facility,daily;

  Output:Meter:MeterFileOnly,Gas:Facility,monthly;

  Output:Meter:MeterFileOnly,Electricity:Plant,daily;

  Output:Meter:MeterFileOnly,Electricity:Plant,monthly;

  Output:Meter:MeterFileOnly,Electricity:HVAC,daily;

  Output:Meter:MeterFileOnly,Electricity:HVAC,monthly;

  Output:Meter:MeterFileOnly,Electricity:Facility,annual;

  Output:Meter:MeterFileOnly,InteriorLights:Electricity,annual;

  Output:Meter:MeterFileOnly,InteriorEquipment:Electricity,annual;

  Output:Meter:MeterFileOnly,Electricity:Building,annual;

  Output:Meter:MeterFileOnly,Fans:Electricity,annual;

  Output:Meter:MeterFileOnly,Pumps:Electricity,annual;

  Output:Meter:MeterFileOnly,Cooling:Electricity,annual;

  Output:Meter:MeterFileOnly,Gas:Facility,annual;

  Output:Meter:MeterFileOnly,Electricity:Plant,annual;

  Output:Meter:MeterFileOnly,Electricity:HVAC,annual;

  Output:Variable,GFRPCore_Floor1,Surface Inside Temperature,hourly;

  Output:Variable,GFRPCore_Floor1,Surface Outside Temperature,hourly;

  Output:Variable,MFRPCore_Floor1,Surface Inside Temperature,hourly;

  Output:Variable,MFRPCore_Floor1,Surface Outside Temperature,hourly;

  Output:Variable,TFRPCore_Floor1,Surface Inside Temperature,hourly;

  Output:Variable,TFRPCore_Floor1,Surface Outside Temperature,hourly;

  Output:Variable,TFRPCore_Ceiling1,Surface Inside Temperature,hourly;

  Output:Variable,TFRPCore_Ceiling1,Surface Outside Temperature,hourly;

  Output:Variable,GFRPEast_Floor,Surface Inside Temperature,hourly;

  Output:Variable,GFRPEast_Floor,Surface Outside Temperature,hourly;

  Output:Variable,MFRPEast_Floor,Surface Inside Temperature,hourly;

  Output:Variable,MFRPEast_Floor,Surface Outside Temperature,hourly;

  Output:Variable,TFRPEast_Floor,Surface Inside Temperature,hourly;

  Output:Variable,TFRPEast_Floor,Surface Outside Temperature,hourly;

  Output:Variable,TFRPEast_Ceiling,Surface Inside Temperature,hourly;

  Output:Variable,TFRPEast_Ceiling,Surface Outside Temperature,hourly;

  Output:Variable,GFRPWest_Floor,Surface Inside Temperature,hourly;

  Output:Variable,GFRPWest_Floor,Surface Outside Temperature,hourly;

  Output:Variable,MFRPWest_Floor,Surface Inside Temperature,hourly;

  Output:Variable,MFRPWest_Floor,Surface Outside Temperature,hourly;

  Output:Variable,TFRPWest_Floor,Surface Inside Temperature,hourly;

  Output:Variable,TFRPWest_Floor,Surface Outside Temperature,hourly;

  Output:Variable,TFRPWest_Ceiling,Surface Inside Temperature,hourly;

  Output:Variable,TFRPWest_Ceiling,Surface Outside Temperature,hourly;

  Output:Variable,GFRPSouth_Floor,Surface Inside Temperature,hourly;

  Output:Variable,GFRPSouth_Floor,Surface Outside Temperature,hourly;

  Output:Variable,MFRPSouth_Floor,Surface Inside Temperature,hourly;

  Output:Variable,MFRPSouth_Floor,Surface Outside Temperature,hourly;

  Output:Variable,TFRPSouth_Floor,Surface Inside Temperature,hourly;

  Output:Variable,TFRPSouth_Floor,Surface Outside Temperature,hourly;

  Output:Variable,TFRPSouth_Ceiling,Surface Inside Temperature,hourly;

  Output:Variable,TFRPSouth_Ceiling,Surface Outside Temperature,hourly;

  Output:Variable,GFRPNorth_Floor,Surface Inside Temperature,hourly;

  Output:Variable,GFRPNorth_Floor,Surface Outside Temperature,hourly;

  Output:Variable,MFRPNorth_Floor,Surface Inside Temperature,hourly;

  Output:Variable,MFRPNorth_Floor,Surface Outside Temperature,hourly;

  Output:Variable,TFRPNorth_Floor,Surface Inside Temperature,hourly;

  Output:Variable,TFRPNorth_Floor,Surface Outside Temperature,hourly;

  Output:Variable,TFRPNorth_Ceiling,Surface Inside Temperature,hourly;

  Output:Variable,TFRPNorth_Ceiling,Surface Outside Temperature,hourly;

  Output:Variable,GFRPEast,Zone/Sys Sensible Cooling Rate,hourly;

  Output:Variable,GFRPWest,Zone/Sys Sensible Cooling Rate,hourly;

  Output:Variable,GFRPSouth,Zone/Sys Sensible Cooling Rate,hourly;

  Output:Variable,GFRPNorth,Zone/Sys Sensible Cooling Rate,hourly;

  Output:Variable,GFRPCore,Zone/Sys Sensible Cooling Rate,hourly;

  Output:Variable,MFRPEast,Zone/Sys Sensible Cooling Rate,hourly;

  Output:Variable,MFRPWest,Zone/Sys Sensible Cooling Rate,hourly;

  Output:Variable,MFRPSouth,Zone/Sys Sensible Cooling Rate,hourly;

  Output:Variable,MFRPNorth,Zone/Sys Sensible Cooling Rate,hourly;

  Output:Variable,TFRPEast,Zone/Sys Sensible Cooling Rate,hourly;

  Output:Variable,TFRPWest,Zone/Sys Sensible Cooling Rate,hourly;

  Output:Variable,TFRPSouth,Zone/Sys Sensible Cooling Rate,hourly;

  Output:Variable,TFRPNorth,Zone/Sys Sensible Cooling Rate,hourly;

  Output:Variable,MFRPCore,Zone/Sys Sensible Cooling Rate,hourly;

  Output:Variable,TFRPCore,Zone/Sys Sensible Cooling Rate,hourly;

  Output:Variable,GFEast_Wall_E,Surface Int Convection Heat Rate,hourly;

  Output:Variable,GFWest_Wall_W,Surface Int Convection Heat Rate,hourly;

  Output:Variable,GFSouth_Wall_S,Surface Int Convection Heat Rate,hourly;

  Output:Variable,GFNorth_Wall_N,Surface Int Convection Heat Rate,hourly;

  Output:Variable,MFEast_Wall_E,Surface Int Convection Heat Rate,hourly;

  Output:Variable,MFWest_Wall_W,Surface Int Convection Heat Rate,hourly;

  Output:Variable,MFSouth_Wall_S,Surface Int Convection Heat Rate,hourly;

  Output:Variable,MFNorth_Wall_N,Surface Int Convection Heat Rate,hourly;

  Output:Variable,TFEast_Wall_E,Surface Int Convection Heat Rate,hourly;

  Output:Variable,TFWest_Wall_W,Surface Int Convection Heat Rate,hourly;

  Output:Variable,TFSouth_Wall_S,Surface Int Convection Heat Rate,hourly;

  Output:Variable,TFNorth_Wall_N,Surface Int Convection Heat Rate,hourly;

  Output:Variable,GFRPEast_Wall_E,Surface Int Convection Heat Rate,hourly;

  Output:Variable,GFRPWest_Wall_W,Surface Int Convection Heat Rate,hourly;

  Output:Variable,GFRPSouth_Wall_S,Surface Int Convection Heat Rate,hourly;

  Output:Variable,GFRPNorth_Wall_N,Surface Int Convection Heat Rate,hourly;

  Output:Variable,MFRPEast_Wall_E,Surface Int Convection Heat Rate,hourly;

  Output:Variable,MFRPWest_Wall_W,Surface Int Convection Heat Rate,hourly;

  Output:Variable,MFRPSouth_Wall_S,Surface Int Convection Heat Rate,hourly;

  Output:Variable,MFRPNorth_Wall_N,Surface Int Convection Heat Rate,hourly;

  Output:Variable,TFRPEast_Wall_E,Surface Int Convection Heat Rate,hourly;

  Output:Variable,TFRPWest_Wall_W,Surface Int Convection Heat Rate,hourly;

  Output:Variable,TFRPSouth_Wall_S,Surface Int Convection Heat Rate,hourly;

  Output:Variable,TFRPNorth_Wall_N,Surface Int Convection Heat Rate,hourly;

  Output:Variable,GFRPCore_Ceiling1,Opaque Surface Inside Face Conduction,hourly;

  Output:Variable,MFRPCore_Ceiling1,Opaque Surface Inside Face Conduction,hourly;

  Output:Variable,TFRPCore_Ceiling1,Opaque Surface Inside Face Conduction,hourly;

  Output:Variable,GFRPEast_Ceiling,Opaque Surface Inside Face Conduction,hourly;

  Output:Variable,GFRPWest_Ceiling,Opaque Surface Inside Face Conduction,hourly;

  Output:Variable,GFRPSouth_Ceiling,Opaque Surface Inside Face Conduction,hourly;

  Output:Variable,GFRPNorth_Ceiling,Opaque Surface Inside Face Conduction,hourly;

  Output:Variable,MFRPEast_Ceiling,Opaque Surface Inside Face Conduction,hourly;

  Output:Variable,MFRPWest_Ceiling,Opaque Surface Inside Face Conduction,hourly;

  Output:Variable,MFRPSouth_Ceiling,Opaque Surface Inside Face Conduction,hourly;

  Output:Variable,MFRPNorth_Ceiling,Opaque Surface Inside Face Conduction,hourly;

  Output:Variable,TFRPEast_Ceiling,Opaque Surface Inside Face Conduction,hourly;

  Output:Variable,TFRPWest_Ceiling,Opaque Surface Inside Face Conduction,hourly;

  Output:Variable,TFRPSouth_Ceiling,Opaque Surface Inside Face Conduction,hourly;

  Output:Variable,TFRPNorth_Ceiling,Opaque Surface Inside Face Conduction,hourly;

  Output:Variable,GFNorth_Ceiling,Surface Int Convection Heat Rate,hourly;

  Output:Variable,MFNorth_Ceiling,Surface Int Convection Heat Rate,hourly;

  Output:Variable,TFNorth_Ceiling,Surface Int Convection Heat Rate,hourly;

  Output:Variable,GFSouth_Ceiling,Surface Int Convection Heat Rate,hourly;

  Output:Variable,MFSouth_Ceiling,Surface Int Convection Heat Rate,hourly;

  Output:Variable,TFSouth_Ceiling,Surface Int Convection Heat Rate,hourly;

  Output:Variable,GFEast_Ceiling,Surface Int Convection Heat Rate,hourly;

  Output:Variable,MFEast_Ceiling,Surface Int Convection Heat Rate,hourly;

  Output:Variable,TFEast_Ceiling,Surface Int Convection Heat Rate,hourly;

  Output:Variable,GFWest_Ceiling,Surface Int Convection Heat Rate,hourly;

  Output:Variable,MFWest_Ceiling,Surface Int Convection Heat Rate,hourly;

  Output:Variable,TFWest_Ceiling,Surface Int Convection Heat Rate,hourly;

  Output:Variable,GFCore_Ceiling1,Surface Int Convection Heat Rate,hourly;

  Output:Variable,MFCore_Ceiling1,Surface Int Convection Heat Rate,hourly;

  Output:Variable,TFCore_Ceiling1,Surface Int Convection Heat Rate,hourly;

  Output:Variable,GFSPCore_Floor1,Surface Inside Temperature,hourly;

  Output:Variable,GFSPCore_Floor1,Surface Outside Temperature,hourly;

  Output:Variable,GFSPCore_Ceiling1,Surface Inside Temperature,hourly;

  Output:Variable,GFSPCore_Ceiling1,Surface Outside Temperature,hourly;

  Output:Variable,MFSPCore_Floor1,Surface Inside Temperature,hourly;

  Output:Variable,MFSPCore_Floor1,Surface Outside Temperature,hourly;

  Output:Variable,MFSPCore_Ceiling1,Surface Inside Temperature,hourly;

  Output:Variable,MFSPCore_Ceiling1,Surface Outside Temperature,hourly;

  Output:Variable,TFSPCore_Floor1,Surface Inside Temperature,hourly;

  Output:Variable,TFSPCore_Floor1,Surface Outside Temperature,hourly;

  Output:Variable,TFSPCore_Ceiling1,Surface Inside Temperature,hourly;

  Output:Variable,TFSPCore_Ceiling1,Surface Outside Temperature,hourly;

  Output:Variable,GFSPEast_Floor,Surface Inside Temperature,hourly;

  Output:Variable,GFSPEast_Floor,Surface Outside Temperature,hourly;

  Output:Variable,GFSPEast_Ceiling,Surface Inside Temperature,hourly;

  Output:Variable,GFSPEast_Ceiling,Surface Outside Temperature,hourly;

  Output:Variable,MFSPEast_Floor,Surface Inside Temperature,hourly;

  Output:Variable,MFSPEast_Floor,Surface Outside Temperature,hourly;

  Output:Variable,MFSPEast_Ceiling,Surface Inside Temperature,hourly;

  Output:Variable,MFSPEast_Ceiling,Surface Outside Temperature,hourly;

  Output:Variable,TFSPEast_Floor,Surface Inside Temperature,hourly;

  Output:Variable,TFSPEast_Floor,Surface Outside Temperature,hourly;

  Output:Variable,TFSPEast_Ceiling,Surface Inside Temperature,hourly;

  Output:Variable,TFSPEast_Ceiling,Surface Outside Temperature,hourly;

  Output:Variable,GFSPWest_Floor,Surface Inside Temperature,hourly;

  Output:Variable,GFSPWest_Floor,Surface Outside Temperature,hourly;

  Output:Variable,GFSPWest_Ceiling,Surface Inside Temperature,hourly;

  Output:Variable,GFSPWest_Ceiling,Surface Outside Temperature,hourly;

  Output:Variable,MFSPWest_Floor,Surface Inside Temperature,hourly;

  Output:Variable,MFSPWest_Floor,Surface Outside Temperature,hourly;

  Output:Variable,MFSPWest_Ceiling,Surface Inside Temperature,hourly;

  Output:Variable,MFSPWest_Ceiling,Surface Outside Temperature,hourly;

  Output:Variable,TFSPWest_Floor,Surface Inside Temperature,hourly;

  Output:Variable,TFSPWest_Floor,Surface Outside Temperature,hourly;

  Output:Variable,TFSPWest_Ceiling,Surface Inside Temperature,hourly;

  Output:Variable,TFSPWest_Ceiling,Surface Outside Temperature,hourly;

  Output:Variable,GFSPSouth_Floor,Surface Inside Temperature,hourly;

  Output:Variable,GFSPSouth_Floor,Surface Outside Temperature,hourly;

  Output:Variable,GFSPSouth_Ceiling,Surface Inside Temperature,hourly;

  Output:Variable,GFSPSouth_Ceiling,Surface Outside Temperature,hourly;

  Output:Variable,MFSPSouth_Floor,Surface Inside Temperature,hourly;

  Output:Variable,MFSPSouth_Floor,Surface Outside Temperature,hourly;

  Output:Variable,MFSPSouth_Ceiling,Surface Inside Temperature,hourly;

  Output:Variable,MFSPSouth_Ceiling,Surface Outside Temperature,hourly;

  Output:Variable,TFSPSouth_Floor,Surface Inside Temperature,hourly;

  Output:Variable,TFSPSouth_Floor,Surface Outside Temperature,hourly;

  Output:Variable,TFSPSouth_Ceiling,Surface Inside Temperature,hourly;

  Output:Variable,TFSPSouth_Ceiling,Surface Outside Temperature,hourly;

  Output:Variable,GFSPNorth_Floor,Surface Inside Temperature,hourly;

  Output:Variable,GFSPNorth_Floor,Surface Outside Temperature,hourly;

  Output:Variable,GFSPNorth_Ceiling,Surface Inside Temperature,hourly;

  Output:Variable,GFSPNorth_Ceiling,Surface Outside Temperature,hourly;

  Output:Variable,MFSPNorth_Floor,Surface Inside Temperature,hourly;

  Output:Variable,MFSPNorth_Floor,Surface Outside Temperature,hourly;

  Output:Variable,MFSPNorth_Ceiling,Surface Inside Temperature,hourly;

  Output:Variable,MFSPNorth_Ceiling,Surface Outside Temperature,hourly;

  Output:Variable,TFSPNorth_Floor,Surface Inside Temperature,hourly;

  Output:Variable,TFSPNorth_Floor,Surface Outside Temperature,hourly;

  Output:Variable,TFSPNorth_Ceiling,Surface Inside Temperature,hourly;

  Output:Variable,TFSPNorth_Ceiling,Surface Outside Temperature,hourly;

  Output:Variable,GFSPEast,Zone/Sys Sensible Cooling Rate,hourly;

  Output:Variable,GFSPWest,Zone/Sys Sensible Cooling Rate,hourly;

  Output:Variable,GFSPSouth,Zone/Sys Sensible Cooling Rate,hourly;

  Output:Variable,GFSPNorth,Zone/Sys Sensible Cooling Rate,hourly;

  Output:Variable,GFSPCore,Zone/Sys Sensible Cooling Rate,hourly;

  Output:Variable,MFSPEast,Zone/Sys Sensible Cooling Rate,hourly;

  Output:Variable,MFSPWest,Zone/Sys Sensible Cooling Rate,hourly;

  Output:Variable,MFSPSouth,Zone/Sys Sensible Cooling Rate,hourly;

  Output:Variable,MFSPNorth,Zone/Sys Sensible Cooling Rate,hourly;

  Output:Variable,TFSPEast,Zone/Sys Sensible Cooling Rate,hourly;

  Output:Variable,TFSPWest,Zone/Sys Sensible Cooling Rate,hourly;

  Output:Variable,TFSPSouth,Zone/Sys Sensible Cooling Rate,hourly;

  Output:Variable,TFSPNorth,Zone/Sys Sensible Cooling Rate,hourly;

  Output:Variable,MFSPCore,Zone/Sys Sensible Cooling Rate,hourly;

  Output:Variable,TFSPCore,Zone/Sys Sensible Cooling Rate,hourly;

  Output:Variable,GFSPEast_Wall_E,Surface Int Convection Heat Rate,hourly;

  Output:Variable,GFSPWest_Wall_W,Surface Int Convection Heat Rate,hourly;

  Output:Variable,GFSPSouth_Wall_S,Surface Int Convection Heat Rate,hourly;

  Output:Variable,GFSPNorth_Wall_N,Surface Int Convection Heat Rate,hourly;

  Output:Variable,MFSPEast_Wall_E,Surface Int Convection Heat Rate,hourly;

  Output:Variable,MFSPWest_Wall_W,Surface Int Convection Heat Rate,hourly;

  Output:Variable,MFSPSouth_Wall_S,Surface Int Convection Heat Rate,hourly;

  Output:Variable,MFSPNorth_Wall_N,Surface Int Convection Heat Rate,hourly;

  Output:Variable,TFSPEast_Wall_E,Surface Int Convection Heat Rate,hourly;

  Output:Variable,TFSPWest_Wall_W,Surface Int Convection Heat Rate,hourly;

  Output:Variable,TFSPSouth_Wall_S,Surface Int Convection Heat Rate,hourly;

  Output:Variable,TFSPNorth_Wall_N,Surface Int Convection Heat Rate,hourly;

  Output:Variable,GFNorth_Floor,Surface Int Convection Heat Rate,hourly;

  Output:Variable,MFNorth_Floor,Surface Int Convection Heat Rate,hourly;

  Output:Variable,TFNorth_Floor,Surface Int Convection Heat Rate,hourly;

  Output:Variable,GFSouth_Floor,Surface Int Convection Heat Rate,hourly;

  Output:Variable,MFSouth_Floor,Surface Int Convection Heat Rate,hourly;

  Output:Variable,TFSouth_Floor,Surface Int Convection Heat Rate,hourly;

  Output:Variable,GFEast_Floor,Surface Int Convection Heat Rate,hourly;

  Output:Variable,MFEast_Floor,Surface Int Convection Heat Rate,hourly;

  Output:Variable,TFEast_Floor,Surface Int Convection Heat Rate,hourly;

  Output:Variable,GFWest_Floor,Surface Int Convection Heat Rate,hourly;

  Output:Variable,MFWest_Floor,Surface Int Convection Heat Rate,hourly;

  Output:Variable,TFWest_Floor,Surface Int Convection Heat Rate,hourly;

  Output:Variable,GFCore_Floor1,Surface Int Convection Heat Rate,hourly;

  Output:Variable,MFCore_Floor1,Surface Int Convection Heat Rate,hourly;

  Output:Variable,TFCore_Floor1,Surface Int Convection Heat Rate,hourly;

  Output:Variable,GFSPCore_Floor1,Opaque Surface Inside Face Conduction,hourly;

  Output:Variable,GFSPEast_Floor,Opaque Surface Inside Face Conduction,hourly;

  Output:Variable,GFSPWest_Floor,Opaque Surface Inside Face Conduction,hourly;

  Output:Variable,GFSPSouth_Floor,Opaque Surface Inside Face Conduction,hourly;

  Output:Variable,GFSPNorth_Floor,Opaque Surface Inside Face Conduction,hourly;

  Output:Variable,MFSPEast_Floor,Opaque Surface Inside Face Conduction,hourly;

  Output:Variable,MFSPWest_Floor,Opaque Surface Inside Face Conduction,hourly;

  Output:Variable,MFSPSouth_Floor,Opaque Surface Inside Face Conduction,hourly;

  Output:Variable,MFSPNorth_Floor,Opaque Surface Inside Face Conduction,hourly;

  Output:Variable,MFSPCore_Floor1,Opaque Surface Inside Face Conduction,hourly;

  Output:Variable,TFSPEast_Floor,Opaque Surface Inside Face Conduction,hourly;

  Output:Variable,TFSPWest_Floor,Opaque Surface Inside Face Conduction,hourly;

  Output:Variable,TFSPSouth_Floor,Opaque Surface Inside Face Conduction,hourly;

  Output:Variable,TFSPNorth_Floor,Opaque Surface Inside Face Conduction,hourly;

  Output:Variable,TFSPCore_Floor1,Opaque Surface Inside Face Conduction,hourly;

  Output:Variable,MFSPCore_Wall_E,Surface Int Convection Heat Rate,hourly;

  Output:Variable,MFSPCore_Wall_W,Surface Int Convection Heat Rate,hourly;

  Output:Variable,MFSPCore_Wall_S,Surface Int Convection Heat Rate,hourly;

  Output:Variable,MFSPCore_Wall_N,Surface Int Convection Heat Rate,hourly;

  Output:Variable,MFCore_Wall_E,Surface Int Convection Heat Rate,hourly;

  Output:Variable,MFCore_Wall_W,Surface Int Convection Heat Rate,hourly;

  Output:Variable,MFCore_Wall_S,Surface Int Convection Heat Rate,hourly;

  Output:Variable,MFCore_Wall_N,Surface Int Convection Heat Rate,hourly;

  Output:Variable,MFRPCore_Wall_E,Surface Int Convection Heat Rate,hourly;

  Output:Variable,MFRPCore_Wall_W,Surface Int Convection Heat Rate,hourly;

  Output:Variable,MFRPCore_Wall_S,Surface Int Convection Heat Rate,hourly;

  Output:Variable,MFRPCore_Wall_N,Surface Int Convection Heat Rate,hourly;

  Output:Variable,MFRPCore,Zone Infiltration Sensible Heat Gain,hourly;

  Output:Variable,MFCore,Zone Infiltration Sensible Heat Gain,hourly;

