Site:Location,
 ARCATA-AIRPORT Design_Conditions,      !- Location Name
      40.98,     !-Latitude {N+ S-}
    -124.10,     !-Longitude {W- E+}
      -8.00,     !-Time Zone Relative to GMT {GMT+/-}
      61.00;     !-Elevation {m}

SizingPeriod:DesignDay,
  ARCATA-AIRPORT Ann Htg 99.6% Condns DB,     !- Name
          1,      !- Month
         21,      !- Day of Month
  WinterDesignDay,!- Day Type
       -0.1,      !- Maximum Dry-Bulb Temperature {C}
        0.0,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Schedule Name
    Wetbulb,      !- Humidity Condition Type
       -0.1,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
     100594,      !- Barometric Pressure {Pa}
        1.6,      !- Wind Speed {m/s} design conditions vs. traditional 6.71 m/s (15 mph)
         90,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
  ASHRAEClearSky, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
           ,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
           ,      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
       0.00;      !- Clearness {0.0 to 1.1}

SizingPeriod:DesignDay,
  ARCATA-AIRPORT Ann Clg 0.4% Condns DB=>MCWB,     !- Name
          8,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       22.0,      !- Maximum Dry-Bulb Temperature {C}
        5.5,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Schedule Name
    Wetbulb,      !- Humidity Condition Type
       16.6,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
     100594,      !- Barometric Pressure {Pa}
        5.2,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7 mph)
          0,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
       ASHRAETau, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.365,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.512;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)

!SizingPeriod:DesignDay,
!  ARCATA-AIRPORT Ann Clg 0.4% Condns DP=>MCDB,     !- Name
!          8,      !- Month
!         21,      !- Day of Month
!  SummerDesignDay,!- Day Type
!       17.8,      !- Maximum Dry-Bulb Temperature {C}
!        5.5,      !- Daily Dry-Bulb Temperature Range {C}
! DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
!           ,      !- Dry-Bulb Temperature Range Modifier Schedule Name
!   Dewpoint,      !- Humidity Condition Type
!       16.0,      !- Dewpoint at Maximum Dry-Bulb {C}
!           ,      !- Humidity Indicating Day Schedule Name
!           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
!           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
!           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
!     100594,      !- Barometric Pressure {Pa}
!        2.3,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7 mph)
!          0,      !- Wind Direction {Degrees; N=0, S=180}
!         No,      !- Rain {Yes/No}
!         No,      !- Snow on ground {Yes/No}
!         No,      !- Daylight Savings Time Indicator
!       ASHRAETau, !- Solar Model Indicator
!           ,      !- Beam Solar Day Schedule Name
!           ,      !- Diffuse Solar Day Schedule Name
!      0.365,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
!      2.512;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)

!SizingPeriod:DesignDay,
!  ARCATA-AIRPORT JUN Clg 0.4% Condns DB=>MCWB,     !-Name
!          6,      !- Month
!         21,      !- Day of Month
!  SummerDesignDay,!- Day Type
!       21.1,      !- Maximum Dry-Bulb Temperature {C}
!        4.1,      !- Daily Dry-Bulb Temperature Range {C}
! DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
!           ,      !- Dry-Bulb Temperature Range Modifier Schedule Name
!    Wetbulb,      !- Humidity Condition Type
!       16.6,      !- Wetbulb at Maximum Dry-Bulb {C}
!           ,      !- Humidity Indicating Day Schedule Name
!           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
!           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
!           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
!     100594,      !- Barometric Pressure {Pa}
!        4.0,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7 mph)
!        315,      !- Wind Direction {Degrees; N=0, S=180}
!         No,      !- Rain {Yes/No}
!         No,      !- Snow on ground {Yes/No}
!         No,      !- Daylight Savings Time Indicator
!       ASHRAETau, !- Solar Model Indicator
!           ,      !- Beam Solar Day Schedule Name
!           ,      !- Diffuse Solar Day Schedule Name
!      0.357,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
!      2.539;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
!
!SizingPeriod:DesignDay,
!  ARCATA-AIRPORT JUL Clg 0.4% Condns DB=>MCWB,     !-Name
!          7,      !- Month
!         21,      !- Day of Month
!  SummerDesignDay,!- Day Type
!       20.9,      !- Maximum Dry-Bulb Temperature {C}
!        4.8,      !- Daily Dry-Bulb Temperature Range {C}
! DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
!           ,      !- Dry-Bulb Temperature Range Modifier Schedule Name
!    Wetbulb,      !- Humidity Condition Type
!       16.5,      !- Wetbulb at Maximum Dry-Bulb {C}
!           ,      !- Humidity Indicating Day Schedule Name
!           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
!           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
!           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
!     100594,      !- Barometric Pressure {Pa}
!        4.2,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7 mph)
!        270,      !- Wind Direction {Degrees; N=0, S=180}
!         No,      !- Rain {Yes/No}
!         No,      !- Snow on ground {Yes/No}
!         No,      !- Daylight Savings Time Indicator
!       ASHRAETau, !- Solar Model Indicator
!           ,      !- Beam Solar Day Schedule Name
!           ,      !- Diffuse Solar Day Schedule Name
!      0.366,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
!      2.512;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
!
!SizingPeriod:DesignDay,
!  ARCATA-AIRPORT AUG Clg 0.4% Condns DB=>MCWB,     !-Name
!          8,      !- Month
!         21,      !- Day of Month
!  SummerDesignDay,!- Day Type
!       22.0,      !- Maximum Dry-Bulb Temperature {C}
!        5.5,      !- Daily Dry-Bulb Temperature Range {C}
! DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
!           ,      !- Dry-Bulb Temperature Range Modifier Schedule Name
!    Wetbulb,      !- Humidity Condition Type
!       16.5,      !- Wetbulb at Maximum Dry-Bulb {C}
!           ,      !- Humidity Indicating Day Schedule Name
!           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
!           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
!           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
!     100594,      !- Barometric Pressure {Pa}
!        7.0,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7 mph)
!        337,      !- Wind Direction {Degrees; N=0, S=180}
!         No,      !- Rain {Yes/No}
!         No,      !- Snow on ground {Yes/No}
!         No,      !- Daylight Savings Time Indicator
!       ASHRAETau, !- Solar Model Indicator
!           ,      !- Beam Solar Day Schedule Name
!           ,      !- Diffuse Solar Day Schedule Name
!      0.365,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
!      2.512;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
!
!SizingPeriod:DesignDay,
!  ARCATA-AIRPORT SEP Clg 0.4% Condns DB=>MCWB,     !-Name
!          9,      !- Month
!         21,      !- Day of Month
!  SummerDesignDay,!- Day Type
!       25.2,      !- Maximum Dry-Bulb Temperature {C}
!        4.7,      !- Daily Dry-Bulb Temperature Range {C}
! DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
!           ,      !- Dry-Bulb Temperature Range Modifier Schedule Name
!    Wetbulb,      !- Humidity Condition Type
!       16.8,      !- Wetbulb at Maximum Dry-Bulb {C}
!           ,      !- Humidity Indicating Day Schedule Name
!           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
!           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
!           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
!     100594,      !- Barometric Pressure {Pa}
!        5.0,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7 mph)
!          0,      !- Wind Direction {Degrees; N=0, S=180}
!         No,      !- Rain {Yes/No}
!         No,      !- Snow on ground {Yes/No}
!         No,      !- Daylight Savings Time Indicator
!       ASHRAETau, !- Solar Model Indicator
!           ,      !- Beam Solar Day Schedule Name
!           ,      !- Diffuse Solar Day Schedule Name
!      0.350,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
!      2.596;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
!
!SizingPeriod:DesignDay,
!  ARCATA-AIRPORT OCT Clg 0.4% Condns DB=>MCWB,     !-Name
!         10,      !- Month
!         21,      !- Day of Month
!  SummerDesignDay,!- Day Type
!       24.4,      !- Maximum Dry-Bulb Temperature {C}
!        5.8,      !- Daily Dry-Bulb Temperature Range {C}
! DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
!           ,      !- Dry-Bulb Temperature Range Modifier Schedule Name
!    Wetbulb,      !- Humidity Condition Type
!       15.1,      !- Wetbulb at Maximum Dry-Bulb {C}
!           ,      !- Humidity Indicating Day Schedule Name
!           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
!           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
!           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
!     100594,      !- Barometric Pressure {Pa}
!        1.6,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7 mph)
!        315,      !- Wind Direction {Degrees; N=0, S=180}
!         No,      !- Rain {Yes/No}
!         No,      !- Snow on ground {Yes/No}
!         No,      !- Daylight Savings Time Indicator
!       ASHRAETau, !- Solar Model Indicator
!           ,      !- Beam Solar Day Schedule Name
!           ,      !- Diffuse Solar Day Schedule Name
!      0.340,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
!      2.583;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
!
!SizingPeriod:DesignDay,
!  ARCATA-AIRPORT NOV Clg 0.4% Condns DB=>MCWB,     !-Name
!         11,      !- Month
!         21,      !- Day of Month
!  SummerDesignDay,!- Day Type
!       20.8,      !- Maximum Dry-Bulb Temperature {C}
!        4.6,      !- Daily Dry-Bulb Temperature Range {C}
! DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
!           ,      !- Dry-Bulb Temperature Range Modifier Schedule Name
!    Wetbulb,      !- Humidity Condition Type
!       13.1,      !- Wetbulb at Maximum Dry-Bulb {C}
!           ,      !- Humidity Indicating Day Schedule Name
!           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
!           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
!           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
!     100594,      !- Barometric Pressure {Pa}
!        1.8,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7 mph)
!         67,      !- Wind Direction {Degrees; N=0, S=180}
!         No,      !- Rain {Yes/No}
!         No,      !- Snow on ground {Yes/No}
!         No,      !- Daylight Savings Time Indicator
!       ASHRAETau, !- Solar Model Indicator
!           ,      !- Beam Solar Day Schedule Name
!           ,      !- Diffuse Solar Day Schedule Name
!      0.329,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
!      2.592;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)

