
OS:Version,
  {60f13f8c-f7ae-4289-a011-6ab85d33282d},  ! Handle
  0.7.5;                    ! Version Identifier

OS:AirLoopHVAC,
  {da2c0323-1d5a-491d-802a-230611158b70},  ! Handle
  1_CRAC,                   ! Name
  ,                         ! Controller List Name
  ,                         ! Availability Manager List Name
  autosize,                 ! Design Supply Air Flow Rate {m3/s}
  ,                         ! Branch List Name
  ,                         ! Connector List Name
  {ca90aaac-9faa-4576-82e9-d8ef80babbf2},  ! Supply Side Inlet Node Name
  {c81f401b-fe15-481a-b768-03b82d9f195c},  ! Demand Side Outlet Node Name
  {c554cbc0-4fe8-4d19-9598-198c9a252b6c},  ! Demand Side Inlet Node Names
  {c96c8ed0-ff1f-4dc3-9676-48a2527b500b};  ! Supply Side Outlet Node Names

OS:Node,
  {5d622ebc-309b-4b9a-9452-c27b703c2c25},  ! Handle
  1_CRAC Air Loop Inlet,    ! Name
  {ca90aaac-9faa-4576-82e9-d8ef80babbf2},  ! Inlet Port
  {3f882987-d1ae-4a96-85ed-908de045d785};  ! Outlet Port

OS:Node,
  {fb51e367-1d92-40bd-bfcd-e77847a30b8a},  ! Handle
  1_CRAC Mixed Air Outlet,  ! Name
  {6c2bf49b-8a64-4d2c-bfcd-db35adfb77f5},  ! Inlet Port
  {c96c8ed0-ff1f-4dc3-9676-48a2527b500b};  ! Outlet Port

OS:Connection,
  {ca90aaac-9faa-4576-82e9-d8ef80babbf2},  ! Handle
  {c2aaa20e-85ff-44b7-a6f7-2d84c5d63980},  ! Name
  {da2c0323-1d5a-491d-802a-230611158b70},  ! Source Object
  7,                        ! Outlet Port
  {5d622ebc-309b-4b9a-9452-c27b703c2c25},  ! Target Object
  2;                        ! Inlet Port

OS:Connection,
  {c96c8ed0-ff1f-4dc3-9676-48a2527b500b},  ! Handle
  {f13c4563-65e0-45ba-ad31-1027ecf74d6c},  ! Name
  {fb51e367-1d92-40bd-bfcd-e77847a30b8a},  ! Source Object
  3,                        ! Outlet Port
  {da2c0323-1d5a-491d-802a-230611158b70},  ! Target Object
  10;                       ! Inlet Port

OS:Node,
  {8eeba548-f1d7-47aa-acc5-5b25b2a844b3},  ! Handle
  1_CRAC Supply Path Inlet,  ! Name
  {c554cbc0-4fe8-4d19-9598-198c9a252b6c},  ! Inlet Port
  {e89ad9b4-b6b7-4f48-9dae-838ee74d4b39};  ! Outlet Port

OS:Node,
  {6d9160f5-fa54-4c24-a487-59cec30f9f17},  ! Handle
  1_CRAC Return Air Outlet,  ! Name
  {fc937041-effc-4b4d-8379-7d59665acd0a},  ! Inlet Port
  {c81f401b-fe15-481a-b768-03b82d9f195c};  ! Outlet Port

OS:Connection,
  {c554cbc0-4fe8-4d19-9598-198c9a252b6c},  ! Handle
  {9709a841-8e94-4f51-8798-16cf68b8e711},  ! Name
  {da2c0323-1d5a-491d-802a-230611158b70},  ! Source Object
  9,                        ! Outlet Port
  {8eeba548-f1d7-47aa-acc5-5b25b2a844b3},  ! Target Object
  2;                        ! Inlet Port

OS:Connection,
  {c81f401b-fe15-481a-b768-03b82d9f195c},  ! Handle
  {221b6133-0cb8-428f-bd32-6ed043b9a5aa},  ! Name
  {6d9160f5-fa54-4c24-a487-59cec30f9f17},  ! Source Object
  3,                        ! Outlet Port
  {da2c0323-1d5a-491d-802a-230611158b70},  ! Target Object
  8;                        ! Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {c3341137-ed6f-4c4b-96b1-54d8a0477317},  ! Handle
  {9c6c973c-7f64-47bf-ad00-bf9dd11cdf6d},  ! Name
  {e89ad9b4-b6b7-4f48-9dae-838ee74d4b39},  ! Inlet Node Name
  {c60fcb18-826d-481a-a3ed-a2258ca6de32};  ! Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {d466deca-cf25-4f88-9adc-06ef821efe73},  ! Handle
  {0973587c-7b16-47a1-96a5-89677f052c08},  ! Name
  {fc937041-effc-4b4d-8379-7d59665acd0a},  ! Outlet Node Name
  {3e6bd089-a7fd-41a5-b3aa-649714967ae2};  ! Inlet Node Name 1

OS:Connection,
  {e89ad9b4-b6b7-4f48-9dae-838ee74d4b39},  ! Handle
  {7e0982bf-d875-4c6d-baea-1a10d9cc4c3f},  ! Name
  {8eeba548-f1d7-47aa-acc5-5b25b2a844b3},  ! Source Object
  3,                        ! Outlet Port
  {c3341137-ed6f-4c4b-96b1-54d8a0477317},  ! Target Object
  2;                        ! Inlet Port

OS:Connection,
  {fc937041-effc-4b4d-8379-7d59665acd0a},  ! Handle
  {8a6062f8-17dd-469e-8eb6-3513c62a2794},  ! Name
  {d466deca-cf25-4f88-9adc-06ef821efe73},  ! Source Object
  2,                        ! Outlet Port
  {6d9160f5-fa54-4c24-a487-59cec30f9f17},  ! Target Object
  2;                        ! Inlet Port

OS:Sizing:System,
  {021c3315-99ea-44ed-a2e5-610396b819e6},  ! Handle
  {da2c0323-1d5a-491d-802a-230611158b70},  ! AirLoop Name
  Sensible,                 ! Type of Load to Size On
  Autosize,                 ! Design Outdoor Air Flow Rate {m3/s}
  1,                        ! Minimum System Air Flow Ratio
  7,                        ! Preheat Design Temperature {C}
  0.008,                    ! Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  11,                       ! Precool Design Temperature {C}
  0.008,                    ! Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                     ! Central Cooling Design Supply Air Temperature {C}
  50,                       ! Central Heating Design Supply Air Temperature {C}
  NonCoincident,            ! Sizing Option
  No,                       ! 100% Outdoor Air in Cooling
  No,                       ! 100% Outdoor Air in Heating
  0.008,                    ! Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                    ! Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                ! Cooling Design Air Flow Method
  0,                        ! Cooling Design Air Flow Rate {m3/s}
  DesignDay,                ! Heating Design Air Flow Method
  0,                        ! Heating Design Air Flow Rate {m3/s}
  ZoneSum;                  ! System Outdoor Air Method

OS:Controller:OutdoorAir,
  {d600f935-8e87-422a-9355-a7ba357f01e7},  ! Handle
  1_CRAC OA Controller,     ! Name
  ,                         ! Relief Air Outlet Node Name
  ,                         ! Return Air Node Name
  ,                         ! Mixed Air Node Name
  ,                         ! Actuator Node Name
  Autosize,                 ! Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                 ! Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,             ! Economizer Control Type
  ModulateFlow,             ! Economizer Control Action Type
  28,                       ! Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                    ! Economizer Maximum Limit Enthalpy {J/kg}
  ,                         ! Economizer Maximum Limit Dewpoint Temperature {C}
  ,                         ! Electronic Enthalpy Limit Curve Name
  -100,                     ! Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                ! Lockout Type
  ProportionalMinimum,      ! Minimum Limit Type
  ,                         ! Minimum Outdoor Air Schedule Name
  ,                         ! Minimum Fraction of Outdoor Air Schedule Name
  ,                         ! Maximum Fraction of Outdoor Air Schedule Name
  ,                         ! Mechanical Ventilation Controller Name
  ,                         ! Time of Day Economizer Control Schedule Name
  No,                       ! High Humidity Control
  ,                         ! Humidistat Control Zone Name
  ,                         ! High Humidity Outdoor Air Flow Ratio
  ,                         ! Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;  ! Heat Recovery Bypass Control Type

OS:AirLoopHVAC:OutdoorAirSystem,
  {7011eac6-27e2-44f1-9ca9-351df86366c0},  ! Handle
  1_CRAC OA System,         ! Name
  {d600f935-8e87-422a-9355-a7ba357f01e7},  ! Controller Name
  ,                         ! Outdoor Air Equipment List Name
  ,                         ! Availability Manager List Name
  {6c2bf49b-8a64-4d2c-bfcd-db35adfb77f5},  ! Mixed Air Node Name
  {4eab9c8d-8218-4be9-9d65-10adcac029e6},  ! Outdoor Air Stream Node Name
  {79212406-ca5d-4845-8b3c-81dc0771c824},  ! Relief Air Stream Node Name
  {3f882987-d1ae-4a96-85ed-908de045d785};  ! Return Air Stream Node Name

OS:Node,
  {2860ec8f-557f-4a8f-a577-ff63181a3c29},  ! Handle
  1_CRAC Outside Air Inlet,  ! Name
  ,                         ! Inlet Port
  {4eab9c8d-8218-4be9-9d65-10adcac029e6};  ! Outlet Port

OS:Connection,
  {4eab9c8d-8218-4be9-9d65-10adcac029e6},  ! Handle
  {5555003d-ea69-447b-8902-1a468e7a8ff0},  ! Name
  {2860ec8f-557f-4a8f-a577-ff63181a3c29},  ! Source Object
  3,                        ! Outlet Port
  {7011eac6-27e2-44f1-9ca9-351df86366c0},  ! Target Object
  6;                        ! Inlet Port

OS:Node,
  {5f28632b-21e8-4493-a00f-0ac167c28677},  ! Handle
  1_CRAC Relief Air Outlet,  ! Name
  {79212406-ca5d-4845-8b3c-81dc0771c824},  ! Inlet Port
  ;                         ! Outlet Port

OS:Connection,
  {79212406-ca5d-4845-8b3c-81dc0771c824},  ! Handle
  {41ef788a-ea74-40e8-85a5-015f3e315498},  ! Name
  {7011eac6-27e2-44f1-9ca9-351df86366c0},  ! Source Object
  7,                        ! Outlet Port
  {5f28632b-21e8-4493-a00f-0ac167c28677},  ! Target Object
  2;                        ! Inlet Port

OS:Connection,
  {3f882987-d1ae-4a96-85ed-908de045d785},  ! Handle
  {c04845e8-d87d-49c0-8e9c-61eabc1ebb97},  ! Name
  {5d622ebc-309b-4b9a-9452-c27b703c2c25},  ! Source Object
  3,                        ! Outlet Port
  {7011eac6-27e2-44f1-9ca9-351df86366c0},  ! Target Object
  8;                        ! Inlet Port

OS:Connection,
  {6c2bf49b-8a64-4d2c-bfcd-db35adfb77f5},  ! Handle
  {ca7db8d8-b4ac-4c8b-afb5-624f077ead44},  ! Name
  {7011eac6-27e2-44f1-9ca9-351df86366c0},  ! Source Object
  5,                        ! Outlet Port
  {fb51e367-1d92-40bd-bfcd-e77847a30b8a},  ! Target Object
  2;                        ! Inlet Port

OS:Schedule:Compact,
  {61c7a893-767c-4911-a57b-3b3619ef17b8},  ! Handle
  HVACTemplate-Always 1,    ! Name
  ,                         ! Schedule Type Limits Name
  Through: 12/31,           ! Field 1
  For: AllDays,             ! Field 2
  Until: 24:00,             ! Field 3
  1;                        ! Field 4

OS:ScheduleTypeLimits,
  {aa432459-9d7b-49d8-90d1-bb3be13a8a6c},  ! Handle
  HVACTemplate Any Number;  ! Name

OS:AirTerminal:SingleDuct:Uncontrolled,
  {33072ee3-37df-4777-be8f-958ea0441807},  ! Handle
  1-Computer Air Terminal,  ! Name
  {61c7a893-767c-4911-a57b-3b3619ef17b8},  ! Availability Schedule Name
  {c60fcb18-826d-481a-a3ed-a2258ca6de32},  ! Inlet Air Node Name
  {8eb9c03a-e8bb-4710-a523-fcbd8a2edadf},  ! Zone Supply Air Node Name
  autosize;                 ! Maximum Air Flow Rate {m3/s}

OS:ThermalZone,
  {85b7ff5c-6037-49bb-a40c-9f44284e3852},  ! Handle
  1-Computer Thermal Zone,  ! Name
  1,                        ! Multiplier
  ,                         ! Ceiling Height {m}
  ,                         ! Volume {m3}
  ,                         ! Floor Area {m2}
  ,                         ! Zone Inside Convection Algorithm
  ,                         ! Zone Outside Convection Algorithm
  ,                         ! Zone Conditioning Equipment List Name
  {912a1146-991e-49b3-a570-2dbc00ba54eb},  ! Zone Air Inlet Node or NodeList Name
  {db9a66f7-d19c-4d6f-a0cd-5bb50823a2e4},  ! Zone Air Exhaust Node or NodeList Name
  {6dbb65b5-b8ea-4718-9912-9e8511bd08e9},  ! Zone Air Node Name
  {c7e5898a-b753-41cc-bf3c-52d7ad4fd683},  ! Zone Return Air Node Name
  ,                         ! Primary Daylighting Control Name
  ,                         ! Fraction of Zone Controlled by Primary Daylighting Control
  ,                         ! Secondary Daylighting Control Name
  ,                         ! Fraction of Zone Controlled by Secondary Daylighting Control
  ,                         ! Illuminance Map Name
  ,                         ! Group Rendering Name
  {21ff7d3f-5bf2-4329-97f9-b8beaa7840da},  ! Thermostat Name
  No;                       ! Use Ideal Air Loads

OS:Node,
  {300f66f4-1b63-47c9-899c-3274c7dcf206},  ! Handle
  {838ef7f7-e214-4cb5-84f1-84ce0b708067},  ! Name
  {6dbb65b5-b8ea-4718-9912-9e8511bd08e9},  ! Inlet Port
  ;                         ! Outlet Port

OS:Connection,
  {6dbb65b5-b8ea-4718-9912-9e8511bd08e9},  ! Handle
  {9932aa40-7849-4823-a088-46d0b81dde78},  ! Name
  {85b7ff5c-6037-49bb-a40c-9f44284e3852},  ! Source Object
  11,                       ! Outlet Port
  {300f66f4-1b63-47c9-899c-3274c7dcf206},  ! Target Object
  2;                        ! Inlet Port

OS:Node,
  {492c201f-8475-4dbb-8130-bf29ba8ce70d},  ! Handle
  {e15bfa4f-b3c6-491a-8739-ac097a5088a7},  ! Name
  {db9a66f7-d19c-4d6f-a0cd-5bb50823a2e4},  ! Inlet Port
  ;                         ! Outlet Port

OS:Connection,
  {db9a66f7-d19c-4d6f-a0cd-5bb50823a2e4},  ! Handle
  {8406e984-3cf3-4dc1-81e5-ef51840733df},  ! Name
  {85b7ff5c-6037-49bb-a40c-9f44284e3852},  ! Source Object
  10,                       ! Outlet Port
  {492c201f-8475-4dbb-8130-bf29ba8ce70d},  ! Target Object
  2;                        ! Inlet Port

OS:Sizing:Zone,
  {e937180a-2791-4552-aade-4bf80b3f5736},  ! Handle
  {85b7ff5c-6037-49bb-a40c-9f44284e3852},  ! Zone or ZoneList Name
  12.8,                     ! Zone Cooling Design Supply Air Temperature {C}
  50,                       ! Zone Heating Design Supply Air Temperature {C}
  0.0085,                   ! Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                    ! Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                         ! Zone Heating Sizing Factor
  ,                         ! Zone Cooling Sizing Factor
  DesignDay,                ! Cooling Design Air Flow Method
  0,                        ! Cooling Design Air Flow Rate {m3/s}
  ,                         ! Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                         ! Cooling Minimum Air Flow {m3/s}
  0,                        ! Cooling Minimum Air Flow Fraction
  DesignDay,                ! Heating Design Air Flow Method
  0,                        ! Heating Design Air Flow Rate {m3/s}
  ,                         ! Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                         ! Heating Maximum Air Flow {m3/s}
  0,                        ! Heating Maximum Air Flow Fraction
  1,                        ! Design Zone Air Distribution Effectiveness in Cooling Mode
  1;                        ! Design Zone Air Distribution Effectiveness in Heating Mode

OS:Space,
  {7b6b886a-9829-4e75-9658-5d1499759624},  ! Handle
  1-Computer,               ! Name
  ,                         ! Space Type Name
  ,                         ! Default Construction Set Name
  ,                         ! Default Schedule Set Name
  0,                        ! Direction of Relative North {deg}
  54.156828,                ! X Origin {m}
  78.342779,                ! Y Origin {m}
  0,                        ! Z Origin {m}
  ,                         ! Building Story Name
  {85b7ff5c-6037-49bb-a40c-9f44284e3852},  ! Thermal Zone Name
  ,                         ! Part of Total Floor Area
  {f4b87b0c-ab10-4502-b258-e778a69af9f4};  ! Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {21ff7d3f-5bf2-4329-97f9-b8beaa7840da},  ! Handle
  {cc560242-6656-4879-a91f-2eb81a7e200a},  ! Name
  {606122f6-e5fe-4de7-ba66-dc4ea7fe424c},  ! Heating Setpoint Temperature Schedule Name
  {cb7d16ec-85a8-40af-bb4d-f5342bfa5467};  ! Cooling Setpoint Temperature Schedule Name

OS:Schedule:Compact,
  {606122f6-e5fe-4de7-ba66-dc4ea7fe424c},  ! Handle
  HVACTemplate-Always 19,   ! Name
  ,                         ! Schedule Type Limits Name
  Through: 12/31,           ! Field 1
  For: AllDays,             ! Field 2
  Until: 24:00,             ! Field 3
  19;                       ! Field 4

OS:Schedule:Compact,
  {cb7d16ec-85a8-40af-bb4d-f5342bfa5467},  ! Handle
  HVACTemplate-Always 20,   ! Name
  ,                         ! Schedule Type Limits Name
  Through: 12/31,           ! Field 1
  For: AllDays,             ! Field 2
  Until: 24:00,             ! Field 3
  20;                       ! Field 4

OS:Node,
  {14f75dbc-a5f0-4f67-b230-b9aaa7b85d5c},  ! Handle
  1-Computer Zone Equip Inlet,  ! Name
  {8eb9c03a-e8bb-4710-a523-fcbd8a2edadf},  ! Inlet Port
  {912a1146-991e-49b3-a570-2dbc00ba54eb};  ! Outlet Port

OS:Connection,
  {912a1146-991e-49b3-a570-2dbc00ba54eb},  ! Handle
  {c2137abc-ed68-44f3-8a0f-256cd32718de},  ! Name
  {14f75dbc-a5f0-4f67-b230-b9aaa7b85d5c},  ! Source Object
  3,                        ! Outlet Port
  {85b7ff5c-6037-49bb-a40c-9f44284e3852},  ! Target Object
  9;                        ! Inlet Port

OS:Node,
  {111b69cf-b3cf-4386-8738-51550ae85a3b},  ! Handle
  1-Computer Return Outlet,  ! Name
  {c7e5898a-b753-41cc-bf3c-52d7ad4fd683},  ! Inlet Port
  {3e6bd089-a7fd-41a5-b3aa-649714967ae2};  ! Outlet Port

OS:Connection,
  {c7e5898a-b753-41cc-bf3c-52d7ad4fd683},  ! Handle
  {3661014f-3f43-4fe0-80cb-862e85a5fa89},  ! Name
  {85b7ff5c-6037-49bb-a40c-9f44284e3852},  ! Source Object
  12,                       ! Outlet Port
  {111b69cf-b3cf-4386-8738-51550ae85a3b},  ! Target Object
  2;                        ! Inlet Port

OS:Connection,
  {3e6bd089-a7fd-41a5-b3aa-649714967ae2},  ! Handle
  {b4fdf329-0414-443b-9125-220bf34899ea},  ! Name
  {111b69cf-b3cf-4386-8738-51550ae85a3b},  ! Source Object
  3,                        ! Outlet Port
  {d466deca-cf25-4f88-9adc-06ef821efe73},  ! Target Object
  3;                        ! Inlet Port

OS:Connection,
  {c60fcb18-826d-481a-a3ed-a2258ca6de32},  ! Handle
  {0607db3a-588f-468e-a708-cbeeea3641c5},  ! Name
  {c3341137-ed6f-4c4b-96b1-54d8a0477317},  ! Source Object
  3,                        ! Outlet Port
  {33072ee3-37df-4777-be8f-958ea0441807},  ! Target Object
  3;                        ! Inlet Port

OS:Connection,
  {8eb9c03a-e8bb-4710-a523-fcbd8a2edadf},  ! Handle
  {07d52182-a79c-42a4-bd3f-188f5c225096},  ! Name
  {33072ee3-37df-4777-be8f-958ea0441807},  ! Source Object
  4,                        ! Outlet Port
  {14f75dbc-a5f0-4f67-b230-b9aaa7b85d5c},  ! Target Object
  2;                        ! Inlet Port

OS:AirLoopHVAC,
  {05305609-19d9-480d-931e-1d7e38c0b7ee},  ! Handle
  AHU-31,                   ! Name
  ,                         ! Controller List Name
  ,                         ! Availability Manager List Name
  autosize,                 ! Design Supply Air Flow Rate {m3/s}
  ,                         ! Branch List Name
  ,                         ! Connector List Name
  {dcd19f40-1788-467b-a6b6-6ec6235318dc},  ! Supply Side Inlet Node Name
  {1c2a4dc7-9422-4a26-a5ae-0a4d72615f99},  ! Demand Side Outlet Node Name
  {1c96416d-c3ea-4ee2-acb9-e883c7a9de34},  ! Demand Side Inlet Node Names
  {73e602c9-2223-476a-907e-344ba8597481};  ! Supply Side Outlet Node Names

OS:Node,
  {c13a9d39-eb6e-455e-98eb-e67bb76c3e2a},  ! Handle
  AHU-31 Air Loop Inlet,    ! Name
  {dcd19f40-1788-467b-a6b6-6ec6235318dc},  ! Inlet Port
  {e292cdfb-42a3-4b46-bb08-bf1cf4b04c34};  ! Outlet Port

OS:Node,
  {eeac9e64-a06f-45ae-9cc0-9b62ee7991ff},  ! Handle
  AHU-31 Mixed Air Outlet,  ! Name
  {ab09f817-6a51-4a78-8b28-a70a6b577e85},  ! Inlet Port
  {73e602c9-2223-476a-907e-344ba8597481};  ! Outlet Port

OS:Connection,
  {dcd19f40-1788-467b-a6b6-6ec6235318dc},  ! Handle
  {9240e642-d663-47d0-9dee-01355e92b9e5},  ! Name
  {05305609-19d9-480d-931e-1d7e38c0b7ee},  ! Source Object
  7,                        ! Outlet Port
  {c13a9d39-eb6e-455e-98eb-e67bb76c3e2a},  ! Target Object
  2;                        ! Inlet Port

OS:Connection,
  {73e602c9-2223-476a-907e-344ba8597481},  ! Handle
  {6bef7310-eafe-4692-9fb6-57be7026c126},  ! Name
  {eeac9e64-a06f-45ae-9cc0-9b62ee7991ff},  ! Source Object
  3,                        ! Outlet Port
  {05305609-19d9-480d-931e-1d7e38c0b7ee},  ! Target Object
  10;                       ! Inlet Port

OS:Node,
  {7434aa9c-18b4-4205-8d1a-dab8edfd3810},  ! Handle
  AHU-31 Supply Path Inlet,  ! Name
  {1c96416d-c3ea-4ee2-acb9-e883c7a9de34},  ! Inlet Port
  {1b0d9728-41ba-4938-8cd2-ec518a74c243};  ! Outlet Port

OS:Node,
  {58cd809e-3818-4ef8-88de-9e2f5f9fb4f4},  ! Handle
  AHU-31 Return Air Outlet,  ! Name
  {9d66ee2a-6e89-4fba-865f-485731c23f23},  ! Inlet Port
  {1c2a4dc7-9422-4a26-a5ae-0a4d72615f99};  ! Outlet Port

OS:Connection,
  {1c96416d-c3ea-4ee2-acb9-e883c7a9de34},  ! Handle
  {382a6023-6cb1-4c87-bf57-0b795953ac58},  ! Name
  {05305609-19d9-480d-931e-1d7e38c0b7ee},  ! Source Object
  9,                        ! Outlet Port
  {7434aa9c-18b4-4205-8d1a-dab8edfd3810},  ! Target Object
  2;                        ! Inlet Port

OS:Connection,
  {1c2a4dc7-9422-4a26-a5ae-0a4d72615f99},  ! Handle
  {7907f274-5f7f-40bc-91ef-d8440c6c147d},  ! Name
  {58cd809e-3818-4ef8-88de-9e2f5f9fb4f4},  ! Source Object
  3,                        ! Outlet Port
  {05305609-19d9-480d-931e-1d7e38c0b7ee},  ! Target Object
  8;                        ! Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {4ee8067e-2ef3-49e8-85cc-ed1f1fab9cb0},  ! Handle
  {973b72d4-7102-49f5-8cc4-6e4c6e277365},  ! Name
  {1b0d9728-41ba-4938-8cd2-ec518a74c243},  ! Inlet Node Name
  {68c72626-758a-478c-9610-bfa215c67683},  ! Outlet Node Name 1
  {3722a846-fc1e-40b0-8573-063d71239e5d},  ! Outlet Node Name 2
  {aad082c5-6d29-4e04-bbd2-ad3988a2f71c},  ! Outlet Node Name 3
  {7d254ac6-9f0a-4bd3-a543-aec2463f264b},  ! Outlet Node Name 4
  {6787a65a-00ad-4a0b-bb4f-c3f7094a4931};  ! Outlet Node Name 5

OS:AirLoopHVAC:ZoneMixer,
  {dd82af44-7cf7-4ac0-9703-dce13ab3e169},  ! Handle
  {f33c0cb0-10e4-46cb-9241-5086123b9840},  ! Name
  {9d66ee2a-6e89-4fba-865f-485731c23f23},  ! Outlet Node Name
  {bfe6367a-a452-4af4-8c74-b2219a40c6a3},  ! Inlet Node Name 1
  {7eb7405a-d171-4e6a-a7b0-ef8e5f748c32},  ! Inlet Node Name 2
  {4c5aa1ee-d9ee-4261-b6cb-12f72f3c5255},  ! Inlet Node Name 3
  {92e6780e-e6c7-427b-95a1-3b186c018e5a},  ! Inlet Node Name 4
  {535cd76a-bcd7-436a-b15f-2e19f409b326};  ! Inlet Node Name 5

OS:Connection,
  {1b0d9728-41ba-4938-8cd2-ec518a74c243},  ! Handle
  {abfe4584-6909-4369-a8ab-e2649e51e054},  ! Name
  {7434aa9c-18b4-4205-8d1a-dab8edfd3810},  ! Source Object
  3,                        ! Outlet Port
  {4ee8067e-2ef3-49e8-85cc-ed1f1fab9cb0},  ! Target Object
  2;                        ! Inlet Port

OS:Connection,
  {9d66ee2a-6e89-4fba-865f-485731c23f23},  ! Handle
  {c21a45d8-0423-4586-9041-b04a04b02f01},  ! Name
  {dd82af44-7cf7-4ac0-9703-dce13ab3e169},  ! Source Object
  2,                        ! Outlet Port
  {58cd809e-3818-4ef8-88de-9e2f5f9fb4f4},  ! Target Object
  2;                        ! Inlet Port

OS:Sizing:System,
  {8c42b459-c236-4ad7-9639-862d41635a04},  ! Handle
  {05305609-19d9-480d-931e-1d7e38c0b7ee},  ! AirLoop Name
  Sensible,                 ! Type of Load to Size On
  Autosize,                 ! Design Outdoor Air Flow Rate {m3/s}
  0.3,                      ! Minimum System Air Flow Ratio
  7.2,                      ! Preheat Design Temperature {C}
  0.008,                    ! Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  11,                       ! Precool Design Temperature {C}
  0.008,                    ! Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                     ! Central Cooling Design Supply Air Temperature {C}
  10,                       ! Central Heating Design Supply Air Temperature {C}
  NonCoincident,            ! Sizing Option
  No,                       ! 100% Outdoor Air in Cooling
  No,                       ! 100% Outdoor Air in Heating
  0.008,                    ! Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                    ! Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                ! Cooling Design Air Flow Method
  0,                        ! Cooling Design Air Flow Rate {m3/s}
  DesignDay,                ! Heating Design Air Flow Method
  0,                        ! Heating Design Air Flow Rate {m3/s}
  ZoneSum;                  ! System Outdoor Air Method

OS:Controller:OutdoorAir,
  {6cc394d4-4d0e-43de-bfa7-d7141cb4aace},  ! Handle
  AHU-31 OA Controller,     ! Name
  ,                         ! Relief Air Outlet Node Name
  ,                         ! Return Air Node Name
  ,                         ! Mixed Air Node Name
  ,                         ! Actuator Node Name
  Autosize,                 ! Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                 ! Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,     ! Economizer Control Type
  ModulateFlow,             ! Economizer Control Action Type
  28,                       ! Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                    ! Economizer Maximum Limit Enthalpy {J/kg}
  ,                         ! Economizer Maximum Limit Dewpoint Temperature {C}
  ,                         ! Electronic Enthalpy Limit Curve Name
  -100,                     ! Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                ! Lockout Type
  ProportionalMinimum,      ! Minimum Limit Type
  ,                         ! Minimum Outdoor Air Schedule Name
  ,                         ! Minimum Fraction of Outdoor Air Schedule Name
  ,                         ! Maximum Fraction of Outdoor Air Schedule Name
  ,                         ! Mechanical Ventilation Controller Name
  ,                         ! Time of Day Economizer Control Schedule Name
  No,                       ! High Humidity Control
  ,                         ! Humidistat Control Zone Name
  ,                         ! High Humidity Outdoor Air Flow Ratio
  ,                         ! Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;  ! Heat Recovery Bypass Control Type

OS:AirLoopHVAC:OutdoorAirSystem,
  {1dd19de2-30ab-425c-9f8c-eafcdbb98191},  ! Handle
  AHU-31 OA System,         ! Name
  {6cc394d4-4d0e-43de-bfa7-d7141cb4aace},  ! Controller Name
  ,                         ! Outdoor Air Equipment List Name
  ,                         ! Availability Manager List Name
  {ab09f817-6a51-4a78-8b28-a70a6b577e85},  ! Mixed Air Node Name
  {c4ceab1a-e91c-44a8-9408-88b41423a6a5},  ! Outdoor Air Stream Node Name
  {4fb0d59b-38bb-403a-8d92-173a653ab571},  ! Relief Air Stream Node Name
  {e292cdfb-42a3-4b46-bb08-bf1cf4b04c34};  ! Return Air Stream Node Name

OS:Node,
  {1d5da3a7-bdde-45e9-8dc5-cd3bc8f1942d},  ! Handle
  AHU-31 Outside Air Inlet,  ! Name
  ,                         ! Inlet Port
  {c4ceab1a-e91c-44a8-9408-88b41423a6a5};  ! Outlet Port

OS:Connection,
  {c4ceab1a-e91c-44a8-9408-88b41423a6a5},  ! Handle
  {99de53ac-aed3-40aa-9fe1-00afac29ec61},  ! Name
  {1d5da3a7-bdde-45e9-8dc5-cd3bc8f1942d},  ! Source Object
  3,                        ! Outlet Port
  {1dd19de2-30ab-425c-9f8c-eafcdbb98191},  ! Target Object
  6;                        ! Inlet Port

OS:Node,
  {1967b845-ad5e-4a49-9263-fd7280564ba2},  ! Handle
  AHU-31 Relief Air Outlet,  ! Name
  {4fb0d59b-38bb-403a-8d92-173a653ab571},  ! Inlet Port
  ;                         ! Outlet Port

OS:Connection,
  {4fb0d59b-38bb-403a-8d92-173a653ab571},  ! Handle
  {8b2c3093-c6f4-4f0f-8f5a-7ff226d3152d},  ! Name
  {1dd19de2-30ab-425c-9f8c-eafcdbb98191},  ! Source Object
  7,                        ! Outlet Port
  {1967b845-ad5e-4a49-9263-fd7280564ba2},  ! Target Object
  2;                        ! Inlet Port

OS:Connection,
  {e292cdfb-42a3-4b46-bb08-bf1cf4b04c34},  ! Handle
  {3fd8a40c-733c-48b7-8491-00019f64ab31},  ! Name
  {c13a9d39-eb6e-455e-98eb-e67bb76c3e2a},  ! Source Object
  3,                        ! Outlet Port
  {1dd19de2-30ab-425c-9f8c-eafcdbb98191},  ! Target Object
  8;                        ! Inlet Port

OS:Connection,
  {ab09f817-6a51-4a78-8b28-a70a6b577e85},  ! Handle
  {281d0d26-0760-40a7-afe1-c656e75f8b97},  ! Name
  {1dd19de2-30ab-425c-9f8c-eafcdbb98191},  ! Source Object
  5,                        ! Outlet Port
  {eeac9e64-a06f-45ae-9cc0-9b62ee7991ff},  ! Target Object
  2;                        ! Inlet Port

OS:ThermalZone,
  {76d644d0-ae74-4c19-b1c1-ee0261c9b17e},  ! Handle
  3-W Corridor Thermal Zone,  ! Name
  1,                        ! Multiplier
  ,                         ! Ceiling Height {m}
  ,                         ! Volume {m3}
  ,                         ! Floor Area {m2}
  ,                         ! Zone Inside Convection Algorithm
  ,                         ! Zone Outside Convection Algorithm
  ,                         ! Zone Conditioning Equipment List Name
  {60d80867-9f77-403a-a081-606898ea5c32},  ! Zone Air Inlet Node or NodeList Name
  {bb15c285-425f-478e-bbb6-814fa1dd7b4a},  ! Zone Air Exhaust Node or NodeList Name
  {b942a0ad-7cf7-496d-a11e-ebf90a495ae9},  ! Zone Air Node Name
  {24b91859-1725-44c4-9c22-99b1dcd37a6c},  ! Zone Return Air Node Name
  ,                         ! Primary Daylighting Control Name
  ,                         ! Fraction of Zone Controlled by Primary Daylighting Control
  ,                         ! Secondary Daylighting Control Name
  ,                         ! Fraction of Zone Controlled by Secondary Daylighting Control
  ,                         ! Illuminance Map Name
  ,                         ! Group Rendering Name
  {3641db88-b683-4c22-94a7-2a132d74799c},  ! Thermostat Name
  No;                       ! Use Ideal Air Loads

OS:Node,
  {835329d2-2dbb-4dae-8b19-4a98559687af},  ! Handle
  {05fa4903-f58b-4ab5-8b45-32eb1512c020},  ! Name
  {b942a0ad-7cf7-496d-a11e-ebf90a495ae9},  ! Inlet Port
  ;                         ! Outlet Port

OS:Connection,
  {b942a0ad-7cf7-496d-a11e-ebf90a495ae9},  ! Handle
  {1524d7e8-bf6e-45e8-9935-c2b5a725359b},  ! Name
  {76d644d0-ae74-4c19-b1c1-ee0261c9b17e},  ! Source Object
  11,                       ! Outlet Port
  {835329d2-2dbb-4dae-8b19-4a98559687af},  ! Target Object
  2;                        ! Inlet Port

OS:Node,
  {08c556ca-7e20-4182-8bbb-533cb568f0ea},  ! Handle
  {4f5bab23-4ce1-465e-9ef4-6a86c7172720},  ! Name
  {bb15c285-425f-478e-bbb6-814fa1dd7b4a},  ! Inlet Port
  ;                         ! Outlet Port

OS:Connection,
  {bb15c285-425f-478e-bbb6-814fa1dd7b4a},  ! Handle
  {4a254f11-c0e6-4ec8-bff8-03fcd19c0fa4},  ! Name
  {76d644d0-ae74-4c19-b1c1-ee0261c9b17e},  ! Source Object
  10,                       ! Outlet Port
  {08c556ca-7e20-4182-8bbb-533cb568f0ea},  ! Target Object
  2;                        ! Inlet Port

OS:Sizing:Zone,
  {16429fd9-22a4-459a-a603-c638d5f7b593},  ! Handle
  {76d644d0-ae74-4c19-b1c1-ee0261c9b17e},  ! Zone or ZoneList Name
  12.8,                     ! Zone Cooling Design Supply Air Temperature {C}
  50,                       ! Zone Heating Design Supply Air Temperature {C}
  0.0085,                   ! Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                    ! Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                         ! Zone Heating Sizing Factor
  ,                         ! Zone Cooling Sizing Factor
  DesignDay,                ! Cooling Design Air Flow Method
  0,                        ! Cooling Design Air Flow Rate {m3/s}
  ,                         ! Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                         ! Cooling Minimum Air Flow {m3/s}
  0,                        ! Cooling Minimum Air Flow Fraction
  DesignDay,                ! Heating Design Air Flow Method
  0,                        ! Heating Design Air Flow Rate {m3/s}
  ,                         ! Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                         ! Heating Maximum Air Flow {m3/s}
  0,                        ! Heating Maximum Air Flow Fraction
  1,                        ! Design Zone Air Distribution Effectiveness in Cooling Mode
  1;                        ! Design Zone Air Distribution Effectiveness in Heating Mode

OS:Space,
  {69bf8090-8ec6-43ce-af44-c1d93b2b8609},  ! Handle
  3-W Corridor,             ! Name
  ,                         ! Space Type Name
  ,                         ! Default Construction Set Name
  ,                         ! Default Schedule Set Name
  0,                        ! Direction of Relative North {deg}
  122.964553,               ! X Origin {m}
  47.437422,                ! Y Origin {m}
  0,                        ! Z Origin {m}
  ,                         ! Building Story Name
  {76d644d0-ae74-4c19-b1c1-ee0261c9b17e},  ! Thermal Zone Name
  ,                         ! Part of Total Floor Area
  {9fe67e3d-fba0-4143-b767-150ff042d215};  ! Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {3641db88-b683-4c22-94a7-2a132d74799c},  ! Handle
  {ce220ed2-63d5-4e6b-80db-8ec54ac23fd6},  ! Name
  {1e320347-dd8a-41ca-9a34-4af9771b9d12},  ! Heating Setpoint Temperature Schedule Name
  {c9645ea3-c028-411e-82a1-8157fce31735};  ! Cooling Setpoint Temperature Schedule Name

OS:Schedule:Compact,
  {1e320347-dd8a-41ca-9a34-4af9771b9d12},  ! Handle
  Heating Setpoint Schedule,  ! Name
  ,                         ! Schedule Type Limits Name
  Through: 12/31,           ! Field 1
  For: Weekdays,            ! Field 2
  Until: 07:00,             ! Field 3
  16.66,                    ! Field 4
  Until: 18:00,             ! Field 5
  22.22,                    ! Field 6
  Until: 24:00,             ! Field 7
  16.66,                    ! Field 8
  For SummerDesignDay,      ! Field 9
  Until: 24:00,             ! Field 10
  16.66,                    ! Field 11
  For: Saturday,            ! Field 12
  Until: 08:00,             ! Field 13
  16.66,                    ! Field 14
  Until: 12:00,             ! Field 15
  22.22,                    ! Field 16
  Until: 24:00,             ! Field 17
  16.66,                    ! Field 18
  For: WinterDesignDay,     ! Field 19
  Until: 24:00,             ! Field 20
  22.22,                    ! Field 21
  For: Sunday Holidays AllOtherDays,  ! Field 22
  Until: 24:00,             ! Field 23
  16.66;                    ! Field 24

OS:ScheduleTypeLimits,
  {ff234a9d-09c3-4b0b-a0f9-b79265b3e79f},  ! Handle
  Temperature,              ! Name
  -60,                      ! Lower Limit Value {BasedOnField A3}
  200,                      ! Upper Limit Value {BasedOnField A3}
  CONTINUOUS;               ! Numeric Type

OS:Schedule:Compact,
  {c9645ea3-c028-411e-82a1-8157fce31735},  ! Handle
  Cooling Setpoint Schedule,  ! Name
  ,                         ! Schedule Type Limits Name
  Through: 12/31,           ! Field 1
  For: Weekdays SummerDesignDay,  ! Field 2
  Until: 07:00,             ! Field 3
  30,                       ! Field 4
  Until: 18:00,             ! Field 5
  23.33,                    ! Field 6
  Until: 24:00,             ! Field 7
  30,                       ! Field 8
  For: Saturday,            ! Field 9
  Until: 08:00,             ! Field 10
  30,                       ! Field 11
  Until: 12:00,             ! Field 12
  23.33,                    ! Field 13
  Until: 24:00,             ! Field 14
  30,                       ! Field 15
  For WinterDesignDay,      ! Field 16
  Until: 24:00,             ! Field 17
  30,                       ! Field 18
  For: Sunday Holidays AllOtherDays,  ! Field 19
  Until: 24:00,             ! Field 20
  30;                       ! Field 21

OS:Node,
  {23d4ae9a-a5ae-4a6b-9a69-165dcbdae066},  ! Handle
  3-W Corridor Supply Inlet,  ! Name
  {68c72626-758a-478c-9610-bfa215c67683},  ! Inlet Port
  {60d80867-9f77-403a-a081-606898ea5c32};  ! Outlet Port

OS:Connection,
  {60d80867-9f77-403a-a081-606898ea5c32},  ! Handle
  {3ac828cf-d110-4704-8599-f46ff5722a6a},  ! Name
  {23d4ae9a-a5ae-4a6b-9a69-165dcbdae066},  ! Source Object
  3,                        ! Outlet Port
  {76d644d0-ae74-4c19-b1c1-ee0261c9b17e},  ! Target Object
  9;                        ! Inlet Port

OS:Node,
  {ce4b8034-8dc9-4975-90ba-29a1d454ac1e},  ! Handle
  3-W Corridor Return Outlet,  ! Name
  {24b91859-1725-44c4-9c22-99b1dcd37a6c},  ! Inlet Port
  {bfe6367a-a452-4af4-8c74-b2219a40c6a3};  ! Outlet Port

OS:Connection,
  {24b91859-1725-44c4-9c22-99b1dcd37a6c},  ! Handle
  {cae6b5d9-5ff7-44fe-bcbb-3200bae81aa9},  ! Name
  {76d644d0-ae74-4c19-b1c1-ee0261c9b17e},  ! Source Object
  12,                       ! Outlet Port
  {ce4b8034-8dc9-4975-90ba-29a1d454ac1e},  ! Target Object
  2;                        ! Inlet Port

OS:Connection,
  {68c72626-758a-478c-9610-bfa215c67683},  ! Handle
  {37dd66e3-1cc9-467f-8797-c1a595e2343c},  ! Name
  {4ee8067e-2ef3-49e8-85cc-ed1f1fab9cb0},  ! Source Object
  3,                        ! Outlet Port
  {23d4ae9a-a5ae-4a6b-9a69-165dcbdae066},  ! Target Object
  2;                        ! Inlet Port

OS:Connection,
  {bfe6367a-a452-4af4-8c74-b2219a40c6a3},  ! Handle
  {b2d30ef4-77e7-405c-b9f1-50a3c12c82e9},  ! Name
  {ce4b8034-8dc9-4975-90ba-29a1d454ac1e},  ! Source Object
  3,                        ! Outlet Port
  {dd82af44-7cf7-4ac0-9703-dce13ab3e169},  ! Target Object
  3;                        ! Inlet Port

OS:ThermalZone,
  {3720429f-73e3-4eec-b13c-37bf899bbe4d},  ! Handle
  3-NW Office Thermal Zone,  ! Name
  1,                        ! Multiplier
  ,                         ! Ceiling Height {m}
  ,                         ! Volume {m3}
  ,                         ! Floor Area {m2}
  ,                         ! Zone Inside Convection Algorithm
  ,                         ! Zone Outside Convection Algorithm
  ,                         ! Zone Conditioning Equipment List Name
  {5dee84d1-9430-4d40-8a5f-81c73d4d5cfb},  ! Zone Air Inlet Node or NodeList Name
  {e7372b15-274a-4e14-bb4b-a48499ad459a},  ! Zone Air Exhaust Node or NodeList Name
  {47f01786-3dd0-4300-be3d-c840c85cba73},  ! Zone Air Node Name
  {739beccf-687e-4c55-b291-4f8fd9c1f0ef},  ! Zone Return Air Node Name
  ,                         ! Primary Daylighting Control Name
  ,                         ! Fraction of Zone Controlled by Primary Daylighting Control
  ,                         ! Secondary Daylighting Control Name
  ,                         ! Fraction of Zone Controlled by Secondary Daylighting Control
  ,                         ! Illuminance Map Name
  ,                         ! Group Rendering Name
  {3641db88-b683-4c22-94a7-2a132d74799c},  ! Thermostat Name
  No;                       ! Use Ideal Air Loads

OS:Node,
  {4a1d0724-b398-47f5-a39d-24a854cfbf76},  ! Handle
  {0b02541b-a4ed-4b8f-ba3b-919c425ece1f},  ! Name
  {47f01786-3dd0-4300-be3d-c840c85cba73},  ! Inlet Port
  ;                         ! Outlet Port

OS:Connection,
  {47f01786-3dd0-4300-be3d-c840c85cba73},  ! Handle
  {5574604f-168e-4443-8481-8b09ec76c924},  ! Name
  {3720429f-73e3-4eec-b13c-37bf899bbe4d},  ! Source Object
  11,                       ! Outlet Port
  {4a1d0724-b398-47f5-a39d-24a854cfbf76},  ! Target Object
  2;                        ! Inlet Port

OS:Node,
  {1a9873d1-b7c8-4d8f-99b3-45266e92aafb},  ! Handle
  {f685737f-35d9-4854-b79e-ce9d6a827198},  ! Name
  {e7372b15-274a-4e14-bb4b-a48499ad459a},  ! Inlet Port
  ;                         ! Outlet Port

OS:Connection,
  {e7372b15-274a-4e14-bb4b-a48499ad459a},  ! Handle
  {f288a263-8bb4-4904-ad58-820752a0e495},  ! Name
  {3720429f-73e3-4eec-b13c-37bf899bbe4d},  ! Source Object
  10,                       ! Outlet Port
  {1a9873d1-b7c8-4d8f-99b3-45266e92aafb},  ! Target Object
  2;                        ! Inlet Port

OS:Sizing:Zone,
  {4d45caa0-f02b-40ff-bb43-e46adb340145},  ! Handle
  {3720429f-73e3-4eec-b13c-37bf899bbe4d},  ! Zone or ZoneList Name
  12.8,                     ! Zone Cooling Design Supply Air Temperature {C}
  50,                       ! Zone Heating Design Supply Air Temperature {C}
  0.0085,                   ! Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                    ! Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                         ! Zone Heating Sizing Factor
  ,                         ! Zone Cooling Sizing Factor
  DesignDay,                ! Cooling Design Air Flow Method
  0,                        ! Cooling Design Air Flow Rate {m3/s}
  ,                         ! Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                         ! Cooling Minimum Air Flow {m3/s}
  0,                        ! Cooling Minimum Air Flow Fraction
  DesignDay,                ! Heating Design Air Flow Method
  0,                        ! Heating Design Air Flow Rate {m3/s}
  ,                         ! Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                         ! Heating Maximum Air Flow {m3/s}
  0,                        ! Heating Maximum Air Flow Fraction
  1,                        ! Design Zone Air Distribution Effectiveness in Cooling Mode
  1;                        ! Design Zone Air Distribution Effectiveness in Heating Mode

OS:Space,
  {86bc3093-a9a0-4be1-a034-63cea6a66e29},  ! Handle
  3-NW Office,              ! Name
  ,                         ! Space Type Name
  ,                         ! Default Construction Set Name
  ,                         ! Default Schedule Set Name
  0,                        ! Direction of Relative North {deg}
  113.554858,               ! X Origin {m}
  71.007466,                ! Y Origin {m}
  0,                        ! Z Origin {m}
  ,                         ! Building Story Name
  {3720429f-73e3-4eec-b13c-37bf899bbe4d},  ! Thermal Zone Name
  ,                         ! Part of Total Floor Area
  {9f197a39-2fb5-4637-b3f5-6e07fd69eec9};  ! Design Specification Outdoor Air Object Name

OS:Node,
  {884637a8-979f-4f9c-8919-7d75b450c13d},  ! Handle
  3-NW Office Supply Inlet,  ! Name
  {3722a846-fc1e-40b0-8573-063d71239e5d},  ! Inlet Port
  {5dee84d1-9430-4d40-8a5f-81c73d4d5cfb};  ! Outlet Port

OS:Connection,
  {5dee84d1-9430-4d40-8a5f-81c73d4d5cfb},  ! Handle
  {e2a8dbe9-54b2-409d-8664-30f23c88c673},  ! Name
  {884637a8-979f-4f9c-8919-7d75b450c13d},  ! Source Object
  3,                        ! Outlet Port
  {3720429f-73e3-4eec-b13c-37bf899bbe4d},  ! Target Object
  9;                        ! Inlet Port

OS:Node,
  {51358d61-5d47-4afd-9d58-3741e9af89c8},  ! Handle
  3-NW Office Return Outlet,  ! Name
  {739beccf-687e-4c55-b291-4f8fd9c1f0ef},  ! Inlet Port
  {7eb7405a-d171-4e6a-a7b0-ef8e5f748c32};  ! Outlet Port

OS:Connection,
  {739beccf-687e-4c55-b291-4f8fd9c1f0ef},  ! Handle
  {c24886e6-ca51-4ac7-9da3-5497dd34fde6},  ! Name
  {3720429f-73e3-4eec-b13c-37bf899bbe4d},  ! Source Object
  12,                       ! Outlet Port
  {51358d61-5d47-4afd-9d58-3741e9af89c8},  ! Target Object
  2;                        ! Inlet Port

OS:Connection,
  {3722a846-fc1e-40b0-8573-063d71239e5d},  ! Handle
  {5233d2d1-0691-4d22-906b-5ff7e4ebfcf3},  ! Name
  {4ee8067e-2ef3-49e8-85cc-ed1f1fab9cb0},  ! Source Object
  4,                        ! Outlet Port
  {884637a8-979f-4f9c-8919-7d75b450c13d},  ! Target Object
  2;                        ! Inlet Port

OS:Connection,
  {7eb7405a-d171-4e6a-a7b0-ef8e5f748c32},  ! Handle
  {a225f01e-1ca2-41bf-b230-e7b6932d251f},  ! Name
  {51358d61-5d47-4afd-9d58-3741e9af89c8},  ! Source Object
  3,                        ! Outlet Port
  {dd82af44-7cf7-4ac0-9703-dce13ab3e169},  ! Target Object
  4;                        ! Inlet Port

OS:ThermalZone,
  {a2e1bc0e-c71b-4a22-87e5-bbdee00cef40},  ! Handle
  3-Bath Thermal Zone,      ! Name
  1,                        ! Multiplier
  ,                         ! Ceiling Height {m}
  ,                         ! Volume {m3}
  ,                         ! Floor Area {m2}
  ,                         ! Zone Inside Convection Algorithm
  ,                         ! Zone Outside Convection Algorithm
  ,                         ! Zone Conditioning Equipment List Name
  {2b875a92-c6ba-4d35-b278-7bc0261e6246},  ! Zone Air Inlet Node or NodeList Name
  {d3f3af18-51df-4c84-8096-5f3d475d981c},  ! Zone Air Exhaust Node or NodeList Name
  {97e55bcc-3f82-4127-b749-63f11aac1e19},  ! Zone Air Node Name
  {9738f298-ca73-4903-9266-ab0595ee6ef8},  ! Zone Return Air Node Name
  ,                         ! Primary Daylighting Control Name
  ,                         ! Fraction of Zone Controlled by Primary Daylighting Control
  ,                         ! Secondary Daylighting Control Name
  ,                         ! Fraction of Zone Controlled by Secondary Daylighting Control
  ,                         ! Illuminance Map Name
  ,                         ! Group Rendering Name
  {3641db88-b683-4c22-94a7-2a132d74799c},  ! Thermostat Name
  No;                       ! Use Ideal Air Loads

OS:Node,
  {dcc76a8c-9f24-4aa3-a9a6-6460cbb08f57},  ! Handle
  {d68773eb-9a2d-4f34-bf32-97ef8aa8b21f},  ! Name
  {97e55bcc-3f82-4127-b749-63f11aac1e19},  ! Inlet Port
  ;                         ! Outlet Port

OS:Connection,
  {97e55bcc-3f82-4127-b749-63f11aac1e19},  ! Handle
  {940e9861-4c53-46ed-9926-506983e37f08},  ! Name
  {a2e1bc0e-c71b-4a22-87e5-bbdee00cef40},  ! Source Object
  11,                       ! Outlet Port
  {dcc76a8c-9f24-4aa3-a9a6-6460cbb08f57},  ! Target Object
  2;                        ! Inlet Port

OS:Node,
  {3cf2b8e0-4ae0-4408-8e54-e4a6b5e88608},  ! Handle
  {38009cd2-4440-4bd9-b596-a4977cb69e1e},  ! Name
  {d3f3af18-51df-4c84-8096-5f3d475d981c},  ! Inlet Port
  ;                         ! Outlet Port

OS:Connection,
  {d3f3af18-51df-4c84-8096-5f3d475d981c},  ! Handle
  {7db2ee7a-2ef8-4522-bc19-14004d4e53a6},  ! Name
  {a2e1bc0e-c71b-4a22-87e5-bbdee00cef40},  ! Source Object
  10,                       ! Outlet Port
  {3cf2b8e0-4ae0-4408-8e54-e4a6b5e88608},  ! Target Object
  2;                        ! Inlet Port

OS:Sizing:Zone,
  {03bfb92a-a9a3-4f9c-8605-2ecc35f3492d},  ! Handle
  {a2e1bc0e-c71b-4a22-87e5-bbdee00cef40},  ! Zone or ZoneList Name
  12.8,                     ! Zone Cooling Design Supply Air Temperature {C}
  50,                       ! Zone Heating Design Supply Air Temperature {C}
  0.0085,                   ! Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                    ! Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                         ! Zone Heating Sizing Factor
  ,                         ! Zone Cooling Sizing Factor
  DesignDay,                ! Cooling Design Air Flow Method
  0,                        ! Cooling Design Air Flow Rate {m3/s}
  ,                         ! Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                         ! Cooling Minimum Air Flow {m3/s}
  0,                        ! Cooling Minimum Air Flow Fraction
  DesignDay,                ! Heating Design Air Flow Method
  0,                        ! Heating Design Air Flow Rate {m3/s}
  ,                         ! Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                         ! Heating Maximum Air Flow {m3/s}
  0,                        ! Heating Maximum Air Flow Fraction
  1,                        ! Design Zone Air Distribution Effectiveness in Cooling Mode
  1;                        ! Design Zone Air Distribution Effectiveness in Heating Mode

OS:Space,
  {08870b90-1719-49cb-9b8a-84ad900f2f83},  ! Handle
  3-Bath,                   ! Name
  ,                         ! Space Type Name
  ,                         ! Default Construction Set Name
  ,                         ! Default Schedule Set Name
  0,                        ! Direction of Relative North {deg}
  99.321329,                ! X Origin {m}
  -35.610655,               ! Y Origin {m}
  0,                        ! Z Origin {m}
  ,                         ! Building Story Name
  {a2e1bc0e-c71b-4a22-87e5-bbdee00cef40},  ! Thermal Zone Name
  ,                         ! Part of Total Floor Area
  {577d5c9a-1150-4ac0-819b-afad72014a9e};  ! Design Specification Outdoor Air Object Name

OS:Node,
  {b6a6bfcc-b5bb-41cf-b8b7-7c6363840dfe},  ! Handle
  3-Bath Supply Inlet,      ! Name
  {aad082c5-6d29-4e04-bbd2-ad3988a2f71c},  ! Inlet Port
  {2b875a92-c6ba-4d35-b278-7bc0261e6246};  ! Outlet Port

OS:Connection,
  {2b875a92-c6ba-4d35-b278-7bc0261e6246},  ! Handle
  {a93df50a-eef7-402f-afb3-172a1678681a},  ! Name
  {b6a6bfcc-b5bb-41cf-b8b7-7c6363840dfe},  ! Source Object
  3,                        ! Outlet Port
  {a2e1bc0e-c71b-4a22-87e5-bbdee00cef40},  ! Target Object
  9;                        ! Inlet Port

OS:Node,
  {bec91508-34f6-4d79-8c1c-ee93e2309cf3},  ! Handle
  3-Bath Return Outlet,     ! Name
  {9738f298-ca73-4903-9266-ab0595ee6ef8},  ! Inlet Port
  {4c5aa1ee-d9ee-4261-b6cb-12f72f3c5255};  ! Outlet Port

OS:Connection,
  {9738f298-ca73-4903-9266-ab0595ee6ef8},  ! Handle
  {82721a5c-bfa8-4af4-84c7-776311dcacc4},  ! Name
  {a2e1bc0e-c71b-4a22-87e5-bbdee00cef40},  ! Source Object
  12,                       ! Outlet Port
  {bec91508-34f6-4d79-8c1c-ee93e2309cf3},  ! Target Object
  2;                        ! Inlet Port

OS:Connection,
  {aad082c5-6d29-4e04-bbd2-ad3988a2f71c},  ! Handle
  {1e0d78f8-7669-4f97-9ec8-50cc4b3e4f0c},  ! Name
  {4ee8067e-2ef3-49e8-85cc-ed1f1fab9cb0},  ! Source Object
  5,                        ! Outlet Port
  {b6a6bfcc-b5bb-41cf-b8b7-7c6363840dfe},  ! Target Object
  2;                        ! Inlet Port

OS:Connection,
  {4c5aa1ee-d9ee-4261-b6cb-12f72f3c5255},  ! Handle
  {03ed6323-74e0-46c6-9409-63f388f817ab},  ! Name
  {bec91508-34f6-4d79-8c1c-ee93e2309cf3},  ! Source Object
  3,                        ! Outlet Port
  {dd82af44-7cf7-4ac0-9703-dce13ab3e169},  ! Target Object
  5;                        ! Inlet Port

OS:ThermalZone,
  {89104660-c8ad-4dd2-8a05-0f356813668a},  ! Handle
  3-S Office Thermal Zone,  ! Name
  1,                        ! Multiplier
  ,                         ! Ceiling Height {m}
  ,                         ! Volume {m3}
  ,                         ! Floor Area {m2}
  ,                         ! Zone Inside Convection Algorithm
  ,                         ! Zone Outside Convection Algorithm
  ,                         ! Zone Conditioning Equipment List Name
  {e792354f-778e-4136-a022-9ede5739dbdf},  ! Zone Air Inlet Node or NodeList Name
  {e3e81d0e-9d25-41b6-bd28-6fdf4794c356},  ! Zone Air Exhaust Node or NodeList Name
  {a5bb4e1f-78ca-4242-ae9a-fe93e37a51b4},  ! Zone Air Node Name
  {9608a8f2-fb6a-40dc-a0be-d73219f0d211},  ! Zone Return Air Node Name
  ,                         ! Primary Daylighting Control Name
  ,                         ! Fraction of Zone Controlled by Primary Daylighting Control
  ,                         ! Secondary Daylighting Control Name
  ,                         ! Fraction of Zone Controlled by Secondary Daylighting Control
  ,                         ! Illuminance Map Name
  ,                         ! Group Rendering Name
  {3641db88-b683-4c22-94a7-2a132d74799c},  ! Thermostat Name
  No;                       ! Use Ideal Air Loads

OS:Node,
  {ea30997a-1b93-4320-a606-c0bde2e87329},  ! Handle
  {f71fab50-74ea-456a-8a6d-20370288dbe6},  ! Name
  {a5bb4e1f-78ca-4242-ae9a-fe93e37a51b4},  ! Inlet Port
  ;                         ! Outlet Port

OS:Connection,
  {a5bb4e1f-78ca-4242-ae9a-fe93e37a51b4},  ! Handle
  {4e4c75fd-521f-4faa-9157-b70a763e54a9},  ! Name
  {89104660-c8ad-4dd2-8a05-0f356813668a},  ! Source Object
  11,                       ! Outlet Port
  {ea30997a-1b93-4320-a606-c0bde2e87329},  ! Target Object
  2;                        ! Inlet Port

OS:Node,
  {fa4c538a-3b9a-4f10-8512-0da365a18414},  ! Handle
  {8c42e729-a9fd-4764-b2f4-d7a43d10c2c2},  ! Name
  {e3e81d0e-9d25-41b6-bd28-6fdf4794c356},  ! Inlet Port
  ;                         ! Outlet Port

OS:Connection,
  {e3e81d0e-9d25-41b6-bd28-6fdf4794c356},  ! Handle
  {6433eb1f-37e4-4fa9-839a-738512aaee03},  ! Name
  {89104660-c8ad-4dd2-8a05-0f356813668a},  ! Source Object
  10,                       ! Outlet Port
  {fa4c538a-3b9a-4f10-8512-0da365a18414},  ! Target Object
  2;                        ! Inlet Port

OS:Sizing:Zone,
  {fd72549f-e854-4940-bcca-d0859363b784},  ! Handle
  {89104660-c8ad-4dd2-8a05-0f356813668a},  ! Zone or ZoneList Name
  12.8,                     ! Zone Cooling Design Supply Air Temperature {C}
  50,                       ! Zone Heating Design Supply Air Temperature {C}
  0.0085,                   ! Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                    ! Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                         ! Zone Heating Sizing Factor
  ,                         ! Zone Cooling Sizing Factor
  DesignDay,                ! Cooling Design Air Flow Method
  0,                        ! Cooling Design Air Flow Rate {m3/s}
  ,                         ! Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                         ! Cooling Minimum Air Flow {m3/s}
  0,                        ! Cooling Minimum Air Flow Fraction
  DesignDay,                ! Heating Design Air Flow Method
  0,                        ! Heating Design Air Flow Rate {m3/s}
  ,                         ! Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                         ! Heating Maximum Air Flow {m3/s}
  0,                        ! Heating Maximum Air Flow Fraction
  1,                        ! Design Zone Air Distribution Effectiveness in Cooling Mode
  1;                        ! Design Zone Air Distribution Effectiveness in Heating Mode

OS:Space,
  {4606428d-27bf-4153-9bc0-79422a0d861e},  ! Handle
  3-S Office,               ! Name
  ,                         ! Space Type Name
  ,                         ! Default Construction Set Name
  ,                         ! Default Schedule Set Name
  0,                        ! Direction of Relative North {deg}
  114.667186,               ! X Origin {m}
  -14.197941,               ! Y Origin {m}
  0,                        ! Z Origin {m}
  ,                         ! Building Story Name
  {89104660-c8ad-4dd2-8a05-0f356813668a},  ! Thermal Zone Name
  ,                         ! Part of Total Floor Area
  {f6f1065b-8778-4566-a209-d79235748161};  ! Design Specification Outdoor Air Object Name

OS:Node,
  {53f7f135-417a-4562-90b9-a02d6745e55d},  ! Handle
  3-S Office Supply Inlet,  ! Name
  {7d254ac6-9f0a-4bd3-a543-aec2463f264b},  ! Inlet Port
  {e792354f-778e-4136-a022-9ede5739dbdf};  ! Outlet Port

OS:Connection,
  {e792354f-778e-4136-a022-9ede5739dbdf},  ! Handle
  {15de687f-8caf-43b9-8450-53ad9b56746a},  ! Name
  {53f7f135-417a-4562-90b9-a02d6745e55d},  ! Source Object
  3,                        ! Outlet Port
  {89104660-c8ad-4dd2-8a05-0f356813668a},  ! Target Object
  9;                        ! Inlet Port

OS:Node,
  {4b65dc90-d414-444b-89d8-8eb6bf75fa74},  ! Handle
  3-S Office Return Outlet,  ! Name
  {9608a8f2-fb6a-40dc-a0be-d73219f0d211},  ! Inlet Port
  {92e6780e-e6c7-427b-95a1-3b186c018e5a};  ! Outlet Port

OS:Connection,
  {9608a8f2-fb6a-40dc-a0be-d73219f0d211},  ! Handle
  {323c9d24-bc6e-4e25-bdfa-d4441678122e},  ! Name
  {89104660-c8ad-4dd2-8a05-0f356813668a},  ! Source Object
  12,                       ! Outlet Port
  {4b65dc90-d414-444b-89d8-8eb6bf75fa74},  ! Target Object
  2;                        ! Inlet Port

OS:Connection,
  {7d254ac6-9f0a-4bd3-a543-aec2463f264b},  ! Handle
  {33d9bd17-27cf-424d-826a-f645b7ca24b0},  ! Name
  {4ee8067e-2ef3-49e8-85cc-ed1f1fab9cb0},  ! Source Object
  6,                        ! Outlet Port
  {53f7f135-417a-4562-90b9-a02d6745e55d},  ! Target Object
  2;                        ! Inlet Port

OS:Connection,
  {92e6780e-e6c7-427b-95a1-3b186c018e5a},  ! Handle
  {68bc5ffe-337f-4079-856f-b65c2afcb256},  ! Name
  {4b65dc90-d414-444b-89d8-8eb6bf75fa74},  ! Source Object
  3,                        ! Outlet Port
  {dd82af44-7cf7-4ac0-9703-dce13ab3e169},  ! Target Object
  6;                        ! Inlet Port

OS:ThermalZone,
  {692ce2c4-3108-442f-a44d-c97d2f58954e},  ! Handle
  3-Elevator Thermal Zone,  ! Name
  1,                        ! Multiplier
  ,                         ! Ceiling Height {m}
  ,                         ! Volume {m3}
  ,                         ! Floor Area {m2}
  ,                         ! Zone Inside Convection Algorithm
  ,                         ! Zone Outside Convection Algorithm
  ,                         ! Zone Conditioning Equipment List Name
  {7fd68f55-5160-4630-b5da-a2b80e293a51},  ! Zone Air Inlet Node or NodeList Name
  {493eee8b-d6bb-4313-b220-4bf225124bed},  ! Zone Air Exhaust Node or NodeList Name
  {ce13b7e8-948a-4aa6-9dda-58720eb2f0b1},  ! Zone Air Node Name
  {f7501baa-2d55-4fd3-ac08-1f729d232e16},  ! Zone Return Air Node Name
  ,                         ! Primary Daylighting Control Name
  ,                         ! Fraction of Zone Controlled by Primary Daylighting Control
  ,                         ! Secondary Daylighting Control Name
  ,                         ! Fraction of Zone Controlled by Secondary Daylighting Control
  ,                         ! Illuminance Map Name
  ,                         ! Group Rendering Name
  {3641db88-b683-4c22-94a7-2a132d74799c},  ! Thermostat Name
  No;                       ! Use Ideal Air Loads

OS:Node,
  {2e3efdec-37ed-4eea-9d7c-ea67845f17fe},  ! Handle
  {0d09fcd7-b9f4-40fc-ab05-fa94580b85c7},  ! Name
  {ce13b7e8-948a-4aa6-9dda-58720eb2f0b1},  ! Inlet Port
  ;                         ! Outlet Port

OS:Connection,
  {ce13b7e8-948a-4aa6-9dda-58720eb2f0b1},  ! Handle
  {1a4dbad7-69b3-41d6-96d8-de6356d897f4},  ! Name
  {692ce2c4-3108-442f-a44d-c97d2f58954e},  ! Source Object
  11,                       ! Outlet Port
  {2e3efdec-37ed-4eea-9d7c-ea67845f17fe},  ! Target Object
  2;                        ! Inlet Port

OS:Node,
  {a13bdd71-15c9-4038-9d9c-701a4cd97373},  ! Handle
  {68009848-f27b-4a54-9c00-2ace3a457c35},  ! Name
  {493eee8b-d6bb-4313-b220-4bf225124bed},  ! Inlet Port
  ;                         ! Outlet Port

OS:Connection,
  {493eee8b-d6bb-4313-b220-4bf225124bed},  ! Handle
  {13cf4945-e517-4ccd-9ca3-5539465d75df},  ! Name
  {692ce2c4-3108-442f-a44d-c97d2f58954e},  ! Source Object
  10,                       ! Outlet Port
  {a13bdd71-15c9-4038-9d9c-701a4cd97373},  ! Target Object
  2;                        ! Inlet Port

OS:Sizing:Zone,
  {7fd3a579-0515-47e5-828d-aa9758311d48},  ! Handle
  {692ce2c4-3108-442f-a44d-c97d2f58954e},  ! Zone or ZoneList Name
  12.8,                     ! Zone Cooling Design Supply Air Temperature {C}
  50,                       ! Zone Heating Design Supply Air Temperature {C}
  0.0085,                   ! Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                    ! Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                         ! Zone Heating Sizing Factor
  ,                         ! Zone Cooling Sizing Factor
  DesignDay,                ! Cooling Design Air Flow Method
  0,                        ! Cooling Design Air Flow Rate {m3/s}
  ,                         ! Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                         ! Cooling Minimum Air Flow {m3/s}
  0,                        ! Cooling Minimum Air Flow Fraction
  DesignDay,                ! Heating Design Air Flow Method
  0,                        ! Heating Design Air Flow Rate {m3/s}
  ,                         ! Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                         ! Heating Maximum Air Flow {m3/s}
  0,                        ! Heating Maximum Air Flow Fraction
  1,                        ! Design Zone Air Distribution Effectiveness in Cooling Mode
  1;                        ! Design Zone Air Distribution Effectiveness in Heating Mode

OS:Space,
  {213cdf04-e9f1-423c-b03c-2d7311d0021b},  ! Handle
  3-Elevator,               ! Name
  ,                         ! Space Type Name
  ,                         ! Default Construction Set Name
  ,                         ! Default Schedule Set Name
  0,                        ! Direction of Relative North {deg}
  179.267977,               ! X Origin {m}
  6.865512,                 ! Y Origin {m}
  0,                        ! Z Origin {m}
  ,                         ! Building Story Name
  {692ce2c4-3108-442f-a44d-c97d2f58954e},  ! Thermal Zone Name
  ,                         ! Part of Total Floor Area
  {ac25cd40-f23a-4ad2-a414-e5813af1cfdf};  ! Design Specification Outdoor Air Object Name

OS:Node,
  {32646720-a66a-46e6-9a2c-6d2981ea4a3f},  ! Handle
  3-Elevator Supply Inlet,  ! Name
  {6787a65a-00ad-4a0b-bb4f-c3f7094a4931},  ! Inlet Port
  {7fd68f55-5160-4630-b5da-a2b80e293a51};  ! Outlet Port

OS:Connection,
  {7fd68f55-5160-4630-b5da-a2b80e293a51},  ! Handle
  {a8206962-f496-4578-aa45-2dc5f469842f},  ! Name
  {32646720-a66a-46e6-9a2c-6d2981ea4a3f},  ! Source Object
  3,                        ! Outlet Port
  {692ce2c4-3108-442f-a44d-c97d2f58954e},  ! Target Object
  9;                        ! Inlet Port

OS:Node,
  {e3ce0122-817c-47b1-95d4-e4e50067bc84},  ! Handle
  3-Elevator Return Outlet,  ! Name
  {f7501baa-2d55-4fd3-ac08-1f729d232e16},  ! Inlet Port
  {535cd76a-bcd7-436a-b15f-2e19f409b326};  ! Outlet Port

OS:Connection,
  {f7501baa-2d55-4fd3-ac08-1f729d232e16},  ! Handle
  {95d6c284-8dbe-4d5a-9a6d-341ed06faa76},  ! Name
  {692ce2c4-3108-442f-a44d-c97d2f58954e},  ! Source Object
  12,                       ! Outlet Port
  {e3ce0122-817c-47b1-95d4-e4e50067bc84},  ! Target Object
  2;                        ! Inlet Port

OS:Connection,
  {6787a65a-00ad-4a0b-bb4f-c3f7094a4931},  ! Handle
  {8ada71ba-d1e7-4ac5-bf7a-4ef5a5f89985},  ! Name
  {4ee8067e-2ef3-49e8-85cc-ed1f1fab9cb0},  ! Source Object
  7,                        ! Outlet Port
  {32646720-a66a-46e6-9a2c-6d2981ea4a3f},  ! Target Object
  2;                        ! Inlet Port

OS:Connection,
  {535cd76a-bcd7-436a-b15f-2e19f409b326},  ! Handle
  {e44097ef-e3b0-4701-8114-e03f69abd51d},  ! Name
  {e3ce0122-817c-47b1-95d4-e4e50067bc84},  ! Source Object
  3,                        ! Outlet Port
  {dd82af44-7cf7-4ac0-9703-dce13ab3e169},  ! Target Object
  7;                        ! Inlet Port

OS:AirLoopHVAC,
  {4b2ae25c-5e77-4e66-9af2-450371c29601},  ! Handle
  AHU-51,                   ! Name
  ,                         ! Controller List Name
  ,                         ! Availability Manager List Name
  autosize,                 ! Design Supply Air Flow Rate {m3/s}
  ,                         ! Branch List Name
  ,                         ! Connector List Name
  {be9dc4c3-6203-43af-bc01-a7b97e112102},  ! Supply Side Inlet Node Name
  {f22cb440-32a5-4848-af7a-b587d5daf4d9},  ! Demand Side Outlet Node Name
  {c6c7a987-f0a5-44dd-aec4-f334bdc6dc5e},  ! Demand Side Inlet Node Names
  {dbf7876e-c8af-4e69-9a51-a333aae407bb};  ! Supply Side Outlet Node Names

OS:Node,
  {29bd8112-77cf-4408-b711-4330236c926e},  ! Handle
  AHU-51 Air Loop Inlet,    ! Name
  {be9dc4c3-6203-43af-bc01-a7b97e112102},  ! Inlet Port
  {7f81850b-6614-483c-8b2f-735c19601c2a};  ! Outlet Port

OS:Node,
  {8e9bc235-e6a1-4aec-a568-b2bcb9c86396},  ! Handle
  AHU-51 Mixed Air Outlet,  ! Name
  {a81daff2-8984-4142-b60a-64aed868775c},  ! Inlet Port
  {dbf7876e-c8af-4e69-9a51-a333aae407bb};  ! Outlet Port

OS:Connection,
  {be9dc4c3-6203-43af-bc01-a7b97e112102},  ! Handle
  {c659a601-ed50-48d0-8a8d-8b8a4ba0b7a6},  ! Name
  {4b2ae25c-5e77-4e66-9af2-450371c29601},  ! Source Object
  7,                        ! Outlet Port
  {29bd8112-77cf-4408-b711-4330236c926e},  ! Target Object
  2;                        ! Inlet Port

OS:Connection,
  {dbf7876e-c8af-4e69-9a51-a333aae407bb},  ! Handle
  {733a56f1-75d8-4128-a7a6-397e932e61d3},  ! Name
  {8e9bc235-e6a1-4aec-a568-b2bcb9c86396},  ! Source Object
  3,                        ! Outlet Port
  {4b2ae25c-5e77-4e66-9af2-450371c29601},  ! Target Object
  10;                       ! Inlet Port

OS:Node,
  {5b1affc8-5d2a-4039-98c8-3c5b13993ece},  ! Handle
  AHU-51 Supply Path Inlet,  ! Name
  {c6c7a987-f0a5-44dd-aec4-f334bdc6dc5e},  ! Inlet Port
  {e6dfd0a4-6d4e-4710-92aa-1f02b1b79c19};  ! Outlet Port

OS:Node,
  {dfc5c991-12ca-4006-878a-b7636f8ec810},  ! Handle
  AHU-51 Return Air Outlet,  ! Name
  {665f5b57-73b4-4fc6-9c96-f9af5ab018ac},  ! Inlet Port
  {f22cb440-32a5-4848-af7a-b587d5daf4d9};  ! Outlet Port

OS:Connection,
  {c6c7a987-f0a5-44dd-aec4-f334bdc6dc5e},  ! Handle
  {c954e5c4-6130-41c2-a692-264ec7c11247},  ! Name
  {4b2ae25c-5e77-4e66-9af2-450371c29601},  ! Source Object
  9,                        ! Outlet Port
  {5b1affc8-5d2a-4039-98c8-3c5b13993ece},  ! Target Object
  2;                        ! Inlet Port

OS:Connection,
  {f22cb440-32a5-4848-af7a-b587d5daf4d9},  ! Handle
  {8be7fae1-c357-4a9b-9776-a753fe040bfc},  ! Name
  {dfc5c991-12ca-4006-878a-b7636f8ec810},  ! Source Object
  3,                        ! Outlet Port
  {4b2ae25c-5e77-4e66-9af2-450371c29601},  ! Target Object
  8;                        ! Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {e5c5d5c2-5b27-4a24-bb0a-bee973998884},  ! Handle
  {818078d3-befb-4e04-a46c-8ee0443cc211},  ! Name
  {e6dfd0a4-6d4e-4710-92aa-1f02b1b79c19},  ! Inlet Node Name
  {a2438ac8-97b0-456a-a312-76e8308a2957},  ! Outlet Node Name 1
  {65783857-b53f-45d9-a45a-ca5be2df9cb7},  ! Outlet Node Name 2
  {5e27393e-7063-4940-a4ae-d9058ad08d3c},  ! Outlet Node Name 3
  {8df6cdad-7c2c-4137-bc4a-c2bd54ddb493},  ! Outlet Node Name 4
  {7ce0da91-c38f-47f3-a614-1cb93d148b3b};  ! Outlet Node Name 5

OS:AirLoopHVAC:ZoneMixer,
  {3501faa2-47ed-4305-b598-f0031aa5ac61},  ! Handle
  {2e4920d3-8cd7-4d97-b47d-639c1117e063},  ! Name
  {665f5b57-73b4-4fc6-9c96-f9af5ab018ac},  ! Outlet Node Name
  {ff457eb4-5246-424c-8907-f3d6ec1b468a},  ! Inlet Node Name 1
  {083150b9-6f1a-4fb7-9d8f-314568623789},  ! Inlet Node Name 2
  {8f6abf07-9bcb-410c-bda2-4a3367d3b87f},  ! Inlet Node Name 3
  {78956215-bfe5-485a-8e2b-9116cb3976c1},  ! Inlet Node Name 4
  {aa8dac6f-7297-43e7-8684-ebb1fb863723};  ! Inlet Node Name 5

OS:Connection,
  {e6dfd0a4-6d4e-4710-92aa-1f02b1b79c19},  ! Handle
  {c69d93b1-66aa-4ed2-9bab-65a6b143c285},  ! Name
  {5b1affc8-5d2a-4039-98c8-3c5b13993ece},  ! Source Object
  3,                        ! Outlet Port
  {e5c5d5c2-5b27-4a24-bb0a-bee973998884},  ! Target Object
  2;                        ! Inlet Port

OS:Connection,
  {665f5b57-73b4-4fc6-9c96-f9af5ab018ac},  ! Handle
  {214cd5aa-5a27-46ad-98be-8e243dea271e},  ! Name
  {3501faa2-47ed-4305-b598-f0031aa5ac61},  ! Source Object
  2,                        ! Outlet Port
  {dfc5c991-12ca-4006-878a-b7636f8ec810},  ! Target Object
  2;                        ! Inlet Port

OS:Sizing:System,
  {57978031-4daa-4691-bd2d-673be21abb84},  ! Handle
  {4b2ae25c-5e77-4e66-9af2-450371c29601},  ! AirLoop Name
  Sensible,                 ! Type of Load to Size On
  Autosize,                 ! Design Outdoor Air Flow Rate {m3/s}
  0.3,                      ! Minimum System Air Flow Ratio
  7.2,                      ! Preheat Design Temperature {C}
  0.008,                    ! Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  11,                       ! Precool Design Temperature {C}
  0.008,                    ! Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                     ! Central Cooling Design Supply Air Temperature {C}
  10,                       ! Central Heating Design Supply Air Temperature {C}
  NonCoincident,            ! Sizing Option
  No,                       ! 100% Outdoor Air in Cooling
  No,                       ! 100% Outdoor Air in Heating
  0.008,                    ! Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                    ! Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                ! Cooling Design Air Flow Method
  0,                        ! Cooling Design Air Flow Rate {m3/s}
  DesignDay,                ! Heating Design Air Flow Method
  0,                        ! Heating Design Air Flow Rate {m3/s}
  ZoneSum;                  ! System Outdoor Air Method

OS:Controller:OutdoorAir,
  {d30eb69d-bf0a-4a33-a807-5af3bd3a1fec},  ! Handle
  AHU-51 OA Controller,     ! Name
  ,                         ! Relief Air Outlet Node Name
  ,                         ! Return Air Node Name
  ,                         ! Mixed Air Node Name
  ,                         ! Actuator Node Name
  Autosize,                 ! Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                 ! Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,     ! Economizer Control Type
  ModulateFlow,             ! Economizer Control Action Type
  28,                       ! Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                    ! Economizer Maximum Limit Enthalpy {J/kg}
  ,                         ! Economizer Maximum Limit Dewpoint Temperature {C}
  ,                         ! Electronic Enthalpy Limit Curve Name
  -100,                     ! Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                ! Lockout Type
  ProportionalMinimum,      ! Minimum Limit Type
  ,                         ! Minimum Outdoor Air Schedule Name
  ,                         ! Minimum Fraction of Outdoor Air Schedule Name
  ,                         ! Maximum Fraction of Outdoor Air Schedule Name
  ,                         ! Mechanical Ventilation Controller Name
  ,                         ! Time of Day Economizer Control Schedule Name
  No,                       ! High Humidity Control
  ,                         ! Humidistat Control Zone Name
  ,                         ! High Humidity Outdoor Air Flow Ratio
  ,                         ! Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;  ! Heat Recovery Bypass Control Type

OS:AirLoopHVAC:OutdoorAirSystem,
  {14267392-f67a-4b40-86c2-859a2e0522af},  ! Handle
  AHU-51 OA System,         ! Name
  {d30eb69d-bf0a-4a33-a807-5af3bd3a1fec},  ! Controller Name
  ,                         ! Outdoor Air Equipment List Name
  ,                         ! Availability Manager List Name
  {a81daff2-8984-4142-b60a-64aed868775c},  ! Mixed Air Node Name
  {d5c38d9f-dc00-4769-b145-39e7ec39bdb3},  ! Outdoor Air Stream Node Name
  {46b69b87-787f-4287-97ee-83eba4699169},  ! Relief Air Stream Node Name
  {7f81850b-6614-483c-8b2f-735c19601c2a};  ! Return Air Stream Node Name

OS:Node,
  {52f82b53-1767-43bf-9490-ac226d5ea0d8},  ! Handle
  AHU-51 Outside Air Inlet,  ! Name
  ,                         ! Inlet Port
  {d5c38d9f-dc00-4769-b145-39e7ec39bdb3};  ! Outlet Port

OS:Connection,
  {d5c38d9f-dc00-4769-b145-39e7ec39bdb3},  ! Handle
  {6acf253d-e46b-4709-952b-0fcd0a9bc1d3},  ! Name
  {52f82b53-1767-43bf-9490-ac226d5ea0d8},  ! Source Object
  3,                        ! Outlet Port
  {14267392-f67a-4b40-86c2-859a2e0522af},  ! Target Object
  6;                        ! Inlet Port

OS:Node,
  {cc49e9e3-9d9e-4c15-b289-0669c383e337},  ! Handle
  AHU-51 Relief Air Outlet,  ! Name
  {46b69b87-787f-4287-97ee-83eba4699169},  ! Inlet Port
  ;                         ! Outlet Port

OS:Connection,
  {46b69b87-787f-4287-97ee-83eba4699169},  ! Handle
  {a6805686-d949-4525-a385-5388a1e7f0c3},  ! Name
  {14267392-f67a-4b40-86c2-859a2e0522af},  ! Source Object
  7,                        ! Outlet Port
  {cc49e9e3-9d9e-4c15-b289-0669c383e337},  ! Target Object
  2;                        ! Inlet Port

OS:Connection,
  {7f81850b-6614-483c-8b2f-735c19601c2a},  ! Handle
  {839899f4-6e57-41a0-9242-c70cb07962be},  ! Name
  {29bd8112-77cf-4408-b711-4330236c926e},  ! Source Object
  3,                        ! Outlet Port
  {14267392-f67a-4b40-86c2-859a2e0522af},  ! Target Object
  8;                        ! Inlet Port

OS:Connection,
  {a81daff2-8984-4142-b60a-64aed868775c},  ! Handle
  {5308d4cd-cd6d-429a-8636-0a85910a690c},  ! Name
  {14267392-f67a-4b40-86c2-859a2e0522af},  ! Source Object
  5,                        ! Outlet Port
  {8e9bc235-e6a1-4aec-a568-b2bcb9c86396},  ! Target Object
  2;                        ! Inlet Port

OS:ThermalZone,
  {f0e4a362-71dc-4a29-93eb-3f8906f8e3a9},  ! Handle
  4-Corridor Thermal Zone,  ! Name
  1,                        ! Multiplier
  ,                         ! Ceiling Height {m}
  ,                         ! Volume {m3}
  ,                         ! Floor Area {m2}
  ,                         ! Zone Inside Convection Algorithm
  ,                         ! Zone Outside Convection Algorithm
  ,                         ! Zone Conditioning Equipment List Name
  {cc1f822f-af98-4571-8498-8601aefd02ae},  ! Zone Air Inlet Node or NodeList Name
  {a5048ef1-0a04-4006-804c-9fd28293b6b1},  ! Zone Air Exhaust Node or NodeList Name
  {e7f78358-127e-4923-850a-24f9f0e789a7},  ! Zone Air Node Name
  {2f8cf842-eabf-458f-8261-dbe3451e3997},  ! Zone Return Air Node Name
  ,                         ! Primary Daylighting Control Name
  ,                         ! Fraction of Zone Controlled by Primary Daylighting Control
  ,                         ! Secondary Daylighting Control Name
  ,                         ! Fraction of Zone Controlled by Secondary Daylighting Control
  ,                         ! Illuminance Map Name
  ,                         ! Group Rendering Name
  {3641db88-b683-4c22-94a7-2a132d74799c},  ! Thermostat Name
  No;                       ! Use Ideal Air Loads

OS:Node,
  {dc395a26-5c3f-4532-b586-97c435f28c2f},  ! Handle
  {6e755766-fcdd-42c9-8f28-57d21db038e2},  ! Name
  {e7f78358-127e-4923-850a-24f9f0e789a7},  ! Inlet Port
  ;                         ! Outlet Port

OS:Connection,
  {e7f78358-127e-4923-850a-24f9f0e789a7},  ! Handle
  {7b7fd228-2754-4530-95e9-ec154a231109},  ! Name
  {f0e4a362-71dc-4a29-93eb-3f8906f8e3a9},  ! Source Object
  11,                       ! Outlet Port
  {dc395a26-5c3f-4532-b586-97c435f28c2f},  ! Target Object
  2;                        ! Inlet Port

OS:Node,
  {c121d55b-acb3-4e8b-83c1-28c99b596cf7},  ! Handle
  {aaa248f4-1ce5-4d2f-aea2-cce6f6ffbc9c},  ! Name
  {a5048ef1-0a04-4006-804c-9fd28293b6b1},  ! Inlet Port
  ;                         ! Outlet Port

OS:Connection,
  {a5048ef1-0a04-4006-804c-9fd28293b6b1},  ! Handle
  {5c9c78c0-4a4e-460d-a76a-0fddb0deeb32},  ! Name
  {f0e4a362-71dc-4a29-93eb-3f8906f8e3a9},  ! Source Object
  10,                       ! Outlet Port
  {c121d55b-acb3-4e8b-83c1-28c99b596cf7},  ! Target Object
  2;                        ! Inlet Port

OS:Sizing:Zone,
  {a2f81518-6495-4ace-958a-c2bc18ac5506},  ! Handle
  {f0e4a362-71dc-4a29-93eb-3f8906f8e3a9},  ! Zone or ZoneList Name
  12.8,                     ! Zone Cooling Design Supply Air Temperature {C}
  50,                       ! Zone Heating Design Supply Air Temperature {C}
  0.0085,                   ! Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                    ! Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                         ! Zone Heating Sizing Factor
  ,                         ! Zone Cooling Sizing Factor
  DesignDay,                ! Cooling Design Air Flow Method
  0,                        ! Cooling Design Air Flow Rate {m3/s}
  ,                         ! Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                         ! Cooling Minimum Air Flow {m3/s}
  0,                        ! Cooling Minimum Air Flow Fraction
  DesignDay,                ! Heating Design Air Flow Method
  0,                        ! Heating Design Air Flow Rate {m3/s}
  ,                         ! Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                         ! Heating Maximum Air Flow {m3/s}
  0,                        ! Heating Maximum Air Flow Fraction
  1,                        ! Design Zone Air Distribution Effectiveness in Cooling Mode
  1;                        ! Design Zone Air Distribution Effectiveness in Heating Mode

OS:Space,
  {d3836181-6b2e-4554-a196-8442b16ba33b},  ! Handle
  4-Corridor,               ! Name
  ,                         ! Space Type Name
  ,                         ! Default Construction Set Name
  ,                         ! Default Schedule Set Name
  0,                        ! Direction of Relative North {deg}
  345.266611,               ! X Origin {m}
  42.103152,                ! Y Origin {m}
  0,                        ! Z Origin {m}
  ,                         ! Building Story Name
  {f0e4a362-71dc-4a29-93eb-3f8906f8e3a9},  ! Thermal Zone Name
  ,                         ! Part of Total Floor Area
  {341d8ec0-2150-4034-86b4-16dc889f900c};  ! Design Specification Outdoor Air Object Name

OS:Node,
  {c2d3be7d-a058-4432-b968-0c60cc01d6e0},  ! Handle
  4-Corridor Supply Inlet,  ! Name
  {a2438ac8-97b0-456a-a312-76e8308a2957},  ! Inlet Port
  {cc1f822f-af98-4571-8498-8601aefd02ae};  ! Outlet Port

OS:Connection,
  {cc1f822f-af98-4571-8498-8601aefd02ae},  ! Handle
  {9126675e-7969-4638-b246-060118ef32c2},  ! Name
  {c2d3be7d-a058-4432-b968-0c60cc01d6e0},  ! Source Object
  3,                        ! Outlet Port
  {f0e4a362-71dc-4a29-93eb-3f8906f8e3a9},  ! Target Object
  9;                        ! Inlet Port

OS:Node,
  {84efd4a9-8584-44b8-a8bc-9a2088e5d122},  ! Handle
  4-Corridor Return Outlet,  ! Name
  {2f8cf842-eabf-458f-8261-dbe3451e3997},  ! Inlet Port
  {ff457eb4-5246-424c-8907-f3d6ec1b468a};  ! Outlet Port

OS:Connection,
  {2f8cf842-eabf-458f-8261-dbe3451e3997},  ! Handle
  {f2ddd5c2-6d96-4389-ad0f-dcf73b82c6e6},  ! Name
  {f0e4a362-71dc-4a29-93eb-3f8906f8e3a9},  ! Source Object
  12,                       ! Outlet Port
  {84efd4a9-8584-44b8-a8bc-9a2088e5d122},  ! Target Object
  2;                        ! Inlet Port

OS:Connection,
  {a2438ac8-97b0-456a-a312-76e8308a2957},  ! Handle
  {bdb0f9c4-42cf-4501-bebd-60559e6cdf39},  ! Name
  {e5c5d5c2-5b27-4a24-bb0a-bee973998884},  ! Source Object
  3,                        ! Outlet Port
  {c2d3be7d-a058-4432-b968-0c60cc01d6e0},  ! Target Object
  2;                        ! Inlet Port

OS:Connection,
  {ff457eb4-5246-424c-8907-f3d6ec1b468a},  ! Handle
  {7167d4a8-4885-42a8-8006-f3fee12cf8f8},  ! Name
  {84efd4a9-8584-44b8-a8bc-9a2088e5d122},  ! Source Object
  3,                        ! Outlet Port
  {3501faa2-47ed-4305-b598-f0031aa5ac61},  ! Target Object
  3;                        ! Inlet Port

OS:ThermalZone,
  {92d66dba-a358-4eb0-896a-482e9d81d275},  ! Handle
  4-S Office Thermal Zone,  ! Name
  1,                        ! Multiplier
  ,                         ! Ceiling Height {m}
  ,                         ! Volume {m3}
  ,                         ! Floor Area {m2}
  ,                         ! Zone Inside Convection Algorithm
  ,                         ! Zone Outside Convection Algorithm
  ,                         ! Zone Conditioning Equipment List Name
  {980d847b-6890-4260-bc8b-a8d46a572c5a},  ! Zone Air Inlet Node or NodeList Name
  {252479bb-fc42-4e9a-baef-4d16661c5029},  ! Zone Air Exhaust Node or NodeList Name
  {923bc724-8517-41ed-ade8-f6b3e8b65f64},  ! Zone Air Node Name
  {b3095ad0-930f-445e-8a19-16ab746b44bb},  ! Zone Return Air Node Name
  ,                         ! Primary Daylighting Control Name
  ,                         ! Fraction of Zone Controlled by Primary Daylighting Control
  ,                         ! Secondary Daylighting Control Name
  ,                         ! Fraction of Zone Controlled by Secondary Daylighting Control
  ,                         ! Illuminance Map Name
  ,                         ! Group Rendering Name
  {3641db88-b683-4c22-94a7-2a132d74799c},  ! Thermostat Name
  No;                       ! Use Ideal Air Loads

OS:Node,
  {8347eadb-9ca8-4e2b-98b9-a2bc598d5d52},  ! Handle
  {30fc50cf-87f2-4486-94df-58b05ad436b8},  ! Name
  {923bc724-8517-41ed-ade8-f6b3e8b65f64},  ! Inlet Port
  ;                         ! Outlet Port

OS:Connection,
  {923bc724-8517-41ed-ade8-f6b3e8b65f64},  ! Handle
  {fc5dfe4b-e574-448e-8840-017deaa780e9},  ! Name
  {92d66dba-a358-4eb0-896a-482e9d81d275},  ! Source Object
  11,                       ! Outlet Port
  {8347eadb-9ca8-4e2b-98b9-a2bc598d5d52},  ! Target Object
  2;                        ! Inlet Port

OS:Node,
  {0edbaa96-5b8d-427a-b0b1-b95e96b95f85},  ! Handle
  {84b4be82-e36f-4ca0-93d9-d59f62f6cf60},  ! Name
  {252479bb-fc42-4e9a-baef-4d16661c5029},  ! Inlet Port
  ;                         ! Outlet Port

OS:Connection,
  {252479bb-fc42-4e9a-baef-4d16661c5029},  ! Handle
  {44d6139a-758a-40b8-8eaa-9ed646313699},  ! Name
  {92d66dba-a358-4eb0-896a-482e9d81d275},  ! Source Object
  10,                       ! Outlet Port
  {0edbaa96-5b8d-427a-b0b1-b95e96b95f85},  ! Target Object
  2;                        ! Inlet Port

OS:Sizing:Zone,
  {6757a390-ea27-4ca7-8fef-07c6a0424194},  ! Handle
  {92d66dba-a358-4eb0-896a-482e9d81d275},  ! Zone or ZoneList Name
  12.8,                     ! Zone Cooling Design Supply Air Temperature {C}
  50,                       ! Zone Heating Design Supply Air Temperature {C}
  0.0085,                   ! Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                    ! Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                         ! Zone Heating Sizing Factor
  ,                         ! Zone Cooling Sizing Factor
  DesignDay,                ! Cooling Design Air Flow Method
  0,                        ! Cooling Design Air Flow Rate {m3/s}
  ,                         ! Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                         ! Cooling Minimum Air Flow {m3/s}
  0,                        ! Cooling Minimum Air Flow Fraction
  DesignDay,                ! Heating Design Air Flow Method
  0,                        ! Heating Design Air Flow Rate {m3/s}
  ,                         ! Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                         ! Heating Maximum Air Flow {m3/s}
  0,                        ! Heating Maximum Air Flow Fraction
  1,                        ! Design Zone Air Distribution Effectiveness in Cooling Mode
  1;                        ! Design Zone Air Distribution Effectiveness in Heating Mode

OS:Space,
  {5bbd2d37-579f-4163-a25d-3e3f6afca7c0},  ! Handle
  4-S Office,               ! Name
  ,                         ! Space Type Name
  ,                         ! Default Construction Set Name
  ,                         ! Default Schedule Set Name
  0,                        ! Direction of Relative North {deg}
  331.413533,               ! X Origin {m}
  -6.148749,                ! Y Origin {m}
  0,                        ! Z Origin {m}
  ,                         ! Building Story Name
  {92d66dba-a358-4eb0-896a-482e9d81d275},  ! Thermal Zone Name
  ,                         ! Part of Total Floor Area
  {5473871a-a730-45fa-be29-0ba64f23451d};  ! Design Specification Outdoor Air Object Name

OS:Node,
  {0074e965-1043-4067-8660-1cae1c0257a8},  ! Handle
  4-S Office Supply Inlet,  ! Name
  {65783857-b53f-45d9-a45a-ca5be2df9cb7},  ! Inlet Port
  {980d847b-6890-4260-bc8b-a8d46a572c5a};  ! Outlet Port

OS:Connection,
  {980d847b-6890-4260-bc8b-a8d46a572c5a},  ! Handle
  {bc744833-37c6-460f-b60c-1a767d2e4705},  ! Name
  {0074e965-1043-4067-8660-1cae1c0257a8},  ! Source Object
  3,                        ! Outlet Port
  {92d66dba-a358-4eb0-896a-482e9d81d275},  ! Target Object
  9;                        ! Inlet Port

OS:Node,
  {c88764a6-87d1-41e3-b3b7-38daea460030},  ! Handle
  4-S Office Return Outlet,  ! Name
  {b3095ad0-930f-445e-8a19-16ab746b44bb},  ! Inlet Port
  {083150b9-6f1a-4fb7-9d8f-314568623789};  ! Outlet Port

OS:Connection,
  {b3095ad0-930f-445e-8a19-16ab746b44bb},  ! Handle
  {d88b6c44-b3f4-42e1-b2fc-6440aa5d889e},  ! Name
  {92d66dba-a358-4eb0-896a-482e9d81d275},  ! Source Object
  12,                       ! Outlet Port
  {c88764a6-87d1-41e3-b3b7-38daea460030},  ! Target Object
  2;                        ! Inlet Port

OS:Connection,
  {65783857-b53f-45d9-a45a-ca5be2df9cb7},  ! Handle
  {3fe171da-9a80-4fa3-ad3e-1fb5793daeca},  ! Name
  {e5c5d5c2-5b27-4a24-bb0a-bee973998884},  ! Source Object
  4,                        ! Outlet Port
  {0074e965-1043-4067-8660-1cae1c0257a8},  ! Target Object
  2;                        ! Inlet Port

OS:Connection,
  {083150b9-6f1a-4fb7-9d8f-314568623789},  ! Handle
  {bbad24e9-545c-43d1-85f9-f53aca87dc1d},  ! Name
  {c88764a6-87d1-41e3-b3b7-38daea460030},  ! Source Object
  3,                        ! Outlet Port
  {3501faa2-47ed-4305-b598-f0031aa5ac61},  ! Target Object
  4;                        ! Inlet Port

OS:ThermalZone,
  {ec72817c-fde6-43f0-a6f4-0004391ba453},  ! Handle
  4-E Elevator-Bath Thermal Zone,  ! Name
  1,                        ! Multiplier
  ,                         ! Ceiling Height {m}
  ,                         ! Volume {m3}
  ,                         ! Floor Area {m2}
  ,                         ! Zone Inside Convection Algorithm
  ,                         ! Zone Outside Convection Algorithm
  ,                         ! Zone Conditioning Equipment List Name
  {aecaff89-8a3d-421f-94d9-9c51d947a4cd},  ! Zone Air Inlet Node or NodeList Name
  {e410a452-aee2-40f6-948b-968e43d13384},  ! Zone Air Exhaust Node or NodeList Name
  {821ee5f6-643e-4a7a-af74-9c3ccb679b36},  ! Zone Air Node Name
  {7ea57a31-dbb0-4f2b-8a5a-c8588990a015},  ! Zone Return Air Node Name
  ,                         ! Primary Daylighting Control Name
  ,                         ! Fraction of Zone Controlled by Primary Daylighting Control
  ,                         ! Secondary Daylighting Control Name
  ,                         ! Fraction of Zone Controlled by Secondary Daylighting Control
  ,                         ! Illuminance Map Name
  ,                         ! Group Rendering Name
  {3641db88-b683-4c22-94a7-2a132d74799c},  ! Thermostat Name
  No;                       ! Use Ideal Air Loads

OS:Node,
  {15d55b80-a1c4-4a7a-9ea7-39a2724873b4},  ! Handle
  {57fdd8d3-700e-444d-91c4-4f0ca2ed57db},  ! Name
  {821ee5f6-643e-4a7a-af74-9c3ccb679b36},  ! Inlet Port
  ;                         ! Outlet Port

OS:Connection,
  {821ee5f6-643e-4a7a-af74-9c3ccb679b36},  ! Handle
  {ab3d18de-cafe-40cb-b2c6-496028d1a93a},  ! Name
  {ec72817c-fde6-43f0-a6f4-0004391ba453},  ! Source Object
  11,                       ! Outlet Port
  {15d55b80-a1c4-4a7a-9ea7-39a2724873b4},  ! Target Object
  2;                        ! Inlet Port

OS:Node,
  {8a81460d-6305-4731-9ff8-8fb7ef68bde3},  ! Handle
  {6bb3b5b3-0bb6-4da1-a9c8-0f1044d4a2e1},  ! Name
  {e410a452-aee2-40f6-948b-968e43d13384},  ! Inlet Port
  ;                         ! Outlet Port

OS:Connection,
  {e410a452-aee2-40f6-948b-968e43d13384},  ! Handle
  {a9c2a382-12cc-4504-a105-9b4887d5d52a},  ! Name
  {ec72817c-fde6-43f0-a6f4-0004391ba453},  ! Source Object
  10,                       ! Outlet Port
  {8a81460d-6305-4731-9ff8-8fb7ef68bde3},  ! Target Object
  2;                        ! Inlet Port

OS:Sizing:Zone,
  {c072ff32-fb1c-4641-bf56-48eaa8abb1a7},  ! Handle
  {ec72817c-fde6-43f0-a6f4-0004391ba453},  ! Zone or ZoneList Name
  12.8,                     ! Zone Cooling Design Supply Air Temperature {C}
  50,                       ! Zone Heating Design Supply Air Temperature {C}
  0.0085,                   ! Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                    ! Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                         ! Zone Heating Sizing Factor
  ,                         ! Zone Cooling Sizing Factor
  DesignDay,                ! Cooling Design Air Flow Method
  0,                        ! Cooling Design Air Flow Rate {m3/s}
  ,                         ! Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                         ! Cooling Minimum Air Flow {m3/s}
  0,                        ! Cooling Minimum Air Flow Fraction
  DesignDay,                ! Heating Design Air Flow Method
  0,                        ! Heating Design Air Flow Rate {m3/s}
  ,                         ! Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                         ! Heating Maximum Air Flow {m3/s}
  0,                        ! Heating Maximum Air Flow Fraction
  1,                        ! Design Zone Air Distribution Effectiveness in Cooling Mode
  1;                        ! Design Zone Air Distribution Effectiveness in Heating Mode

OS:Space,
  {a5225a86-4ecb-4bab-9803-a6ef2ce22041},  ! Handle
  4-E Elevator-Bath,        ! Name
  ,                         ! Space Type Name
  ,                         ! Default Construction Set Name
  ,                         ! Default Schedule Set Name
  0,                        ! Direction of Relative North {deg}
  377.34457,                ! X Origin {m}
  29.935825,                ! Y Origin {m}
  0,                        ! Z Origin {m}
  ,                         ! Building Story Name
  {ec72817c-fde6-43f0-a6f4-0004391ba453},  ! Thermal Zone Name
  ,                         ! Part of Total Floor Area
  {e441508f-51a1-4d66-9e49-9a16dd27e42f};  ! Design Specification Outdoor Air Object Name

OS:Node,
  {fcc79ddd-8c51-426c-bfb3-c5a562f52689},  ! Handle
  4-E Elevator-Bath Supply Inlet,  ! Name
  {5e27393e-7063-4940-a4ae-d9058ad08d3c},  ! Inlet Port
  {aecaff89-8a3d-421f-94d9-9c51d947a4cd};  ! Outlet Port

OS:Connection,
  {aecaff89-8a3d-421f-94d9-9c51d947a4cd},  ! Handle
  {d1d620e0-dfb9-4f35-872a-cf12126b43e5},  ! Name
  {fcc79ddd-8c51-426c-bfb3-c5a562f52689},  ! Source Object
  3,                        ! Outlet Port
  {ec72817c-fde6-43f0-a6f4-0004391ba453},  ! Target Object
  9;                        ! Inlet Port

OS:Node,
  {0fc7b21a-9059-4d9c-acc7-dfbcd832aa01},  ! Handle
  4-E Elevator-Bath Return Outlet,  ! Name
  {7ea57a31-dbb0-4f2b-8a5a-c8588990a015},  ! Inlet Port
  {8f6abf07-9bcb-410c-bda2-4a3367d3b87f};  ! Outlet Port

OS:Connection,
  {7ea57a31-dbb0-4f2b-8a5a-c8588990a015},  ! Handle
  {0fdde6a8-7de5-4205-b7a7-c6c8ce039010},  ! Name
  {ec72817c-fde6-43f0-a6f4-0004391ba453},  ! Source Object
  12,                       ! Outlet Port
  {0fc7b21a-9059-4d9c-acc7-dfbcd832aa01},  ! Target Object
  2;                        ! Inlet Port

OS:Connection,
  {5e27393e-7063-4940-a4ae-d9058ad08d3c},  ! Handle
  {578dd23f-9da4-4277-825f-96748fb7da99},  ! Name
  {e5c5d5c2-5b27-4a24-bb0a-bee973998884},  ! Source Object
  5,                        ! Outlet Port
  {fcc79ddd-8c51-426c-bfb3-c5a562f52689},  ! Target Object
  2;                        ! Inlet Port

OS:Connection,
  {8f6abf07-9bcb-410c-bda2-4a3367d3b87f},  ! Handle
  {ebac1c9d-1ac9-4a2c-b2e7-0c3213f50791},  ! Name
  {0fc7b21a-9059-4d9c-acc7-dfbcd832aa01},  ! Source Object
  3,                        ! Outlet Port
  {3501faa2-47ed-4305-b598-f0031aa5ac61},  ! Target Object
  5;                        ! Inlet Port

OS:ThermalZone,
  {b09c57d6-4afc-43de-9513-11eb31a2e1c4},  ! Handle
  4-NE Office Thermal Zone,  ! Name
  1,                        ! Multiplier
  ,                         ! Ceiling Height {m}
  ,                         ! Volume {m3}
  ,                         ! Floor Area {m2}
  ,                         ! Zone Inside Convection Algorithm
  ,                         ! Zone Outside Convection Algorithm
  ,                         ! Zone Conditioning Equipment List Name
  {c2bfdb8e-f4f7-4713-bc8f-2831b4d8603a},  ! Zone Air Inlet Node or NodeList Name
  {6c165c10-24b9-4d5f-9af4-acba237f8600},  ! Zone Air Exhaust Node or NodeList Name
  {03e2dd08-1b4f-477c-919e-e7e799813f91},  ! Zone Air Node Name
  {5f87ed58-d47c-41ce-b039-e914b4f9ad41},  ! Zone Return Air Node Name
  ,                         ! Primary Daylighting Control Name
  ,                         ! Fraction of Zone Controlled by Primary Daylighting Control
  ,                         ! Secondary Daylighting Control Name
  ,                         ! Fraction of Zone Controlled by Secondary Daylighting Control
  ,                         ! Illuminance Map Name
  ,                         ! Group Rendering Name
  {3641db88-b683-4c22-94a7-2a132d74799c},  ! Thermostat Name
  No;                       ! Use Ideal Air Loads

OS:Node,
  {3ed3588b-5e94-4248-858c-1279eb2e0538},  ! Handle
  {101e390b-8e74-444e-9084-a8023f7193eb},  ! Name
  {03e2dd08-1b4f-477c-919e-e7e799813f91},  ! Inlet Port
  ;                         ! Outlet Port

OS:Connection,
  {03e2dd08-1b4f-477c-919e-e7e799813f91},  ! Handle
  {bb07b2ee-6de4-450b-9dd9-3fcdef297fe2},  ! Name
  {b09c57d6-4afc-43de-9513-11eb31a2e1c4},  ! Source Object
  11,                       ! Outlet Port
  {3ed3588b-5e94-4248-858c-1279eb2e0538},  ! Target Object
  2;                        ! Inlet Port

OS:Node,
  {e270bc44-d573-454b-b090-1f786d010d8f},  ! Handle
  {29e7c8b5-2f1b-4ebc-ab2d-a92384540070},  ! Name
  {6c165c10-24b9-4d5f-9af4-acba237f8600},  ! Inlet Port
  ;                         ! Outlet Port

OS:Connection,
  {6c165c10-24b9-4d5f-9af4-acba237f8600},  ! Handle
  {674e845c-0d84-4a07-a610-9e4ec35e5fd5},  ! Name
  {b09c57d6-4afc-43de-9513-11eb31a2e1c4},  ! Source Object
  10,                       ! Outlet Port
  {e270bc44-d573-454b-b090-1f786d010d8f},  ! Target Object
  2;                        ! Inlet Port

OS:Sizing:Zone,
  {2749b5ae-a6a5-4eb5-87e9-1b66db92105e},  ! Handle
  {b09c57d6-4afc-43de-9513-11eb31a2e1c4},  ! Zone or ZoneList Name
  12.8,                     ! Zone Cooling Design Supply Air Temperature {C}
  50,                       ! Zone Heating Design Supply Air Temperature {C}
  0.0085,                   ! Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                    ! Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                         ! Zone Heating Sizing Factor
  ,                         ! Zone Cooling Sizing Factor
  DesignDay,                ! Cooling Design Air Flow Method
  0,                        ! Cooling Design Air Flow Rate {m3/s}
  ,                         ! Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                         ! Cooling Minimum Air Flow {m3/s}
  0,                        ! Cooling Minimum Air Flow Fraction
  DesignDay,                ! Heating Design Air Flow Method
  0,                        ! Heating Design Air Flow Rate {m3/s}
  ,                         ! Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                         ! Heating Maximum Air Flow {m3/s}
  0,                        ! Heating Maximum Air Flow Fraction
  1,                        ! Design Zone Air Distribution Effectiveness in Cooling Mode
  1;                        ! Design Zone Air Distribution Effectiveness in Heating Mode

OS:Space,
  {0452e132-ef88-4090-84aa-1f669d642ca9},  ! Handle
  4-NE Office,              ! Name
  ,                         ! Space Type Name
  ,                         ! Default Construction Set Name
  ,                         ! Default Schedule Set Name
  0,                        ! Direction of Relative North {deg}
  355.985452,               ! X Origin {m}
  43.896177,                ! Y Origin {m}
  0,                        ! Z Origin {m}
  ,                         ! Building Story Name
  {b09c57d6-4afc-43de-9513-11eb31a2e1c4},  ! Thermal Zone Name
  ,                         ! Part of Total Floor Area
  {b31caeb2-025c-440b-a3db-974e4a67df61};  ! Design Specification Outdoor Air Object Name

OS:Node,
  {a3e2065d-1d7f-4538-9283-4346e5649629},  ! Handle
  4-NE Office Supply Inlet,  ! Name
  {8df6cdad-7c2c-4137-bc4a-c2bd54ddb493},  ! Inlet Port
  {c2bfdb8e-f4f7-4713-bc8f-2831b4d8603a};  ! Outlet Port

OS:Connection,
  {c2bfdb8e-f4f7-4713-bc8f-2831b4d8603a},  ! Handle
  {68f05495-b3d3-470d-94a4-cebcd741f81f},  ! Name
  {a3e2065d-1d7f-4538-9283-4346e5649629},  ! Source Object
  3,                        ! Outlet Port
  {b09c57d6-4afc-43de-9513-11eb31a2e1c4},  ! Target Object
  9;                        ! Inlet Port

OS:Node,
  {1811f7c6-ab7a-41c2-bca8-d5917eb46572},  ! Handle
  4-NE Office Return Outlet,  ! Name
  {5f87ed58-d47c-41ce-b039-e914b4f9ad41},  ! Inlet Port
  {78956215-bfe5-485a-8e2b-9116cb3976c1};  ! Outlet Port

OS:Connection,
  {5f87ed58-d47c-41ce-b039-e914b4f9ad41},  ! Handle
  {4dc996bd-2389-411d-b842-70a0323c19d6},  ! Name
  {b09c57d6-4afc-43de-9513-11eb31a2e1c4},  ! Source Object
  12,                       ! Outlet Port
  {1811f7c6-ab7a-41c2-bca8-d5917eb46572},  ! Target Object
  2;                        ! Inlet Port

OS:Connection,
  {8df6cdad-7c2c-4137-bc4a-c2bd54ddb493},  ! Handle
  {b76c8039-17e4-49c1-8841-6c4c9a6a1085},  ! Name
  {e5c5d5c2-5b27-4a24-bb0a-bee973998884},  ! Source Object
  6,                        ! Outlet Port
  {a3e2065d-1d7f-4538-9283-4346e5649629},  ! Target Object
  2;                        ! Inlet Port

OS:Connection,
  {78956215-bfe5-485a-8e2b-9116cb3976c1},  ! Handle
  {c0e96d7e-206f-46dc-b9a5-bb5bbb9829f4},  ! Name
  {1811f7c6-ab7a-41c2-bca8-d5917eb46572},  ! Source Object
  3,                        ! Outlet Port
  {3501faa2-47ed-4305-b598-f0031aa5ac61},  ! Target Object
  6;                        ! Inlet Port

OS:ThermalZone,
  {7c89c15a-8084-4ce6-925f-f4f18a74d4cb},  ! Handle
  5-E Office Thermal Zone,  ! Name
  1,                        ! Multiplier
  ,                         ! Ceiling Height {m}
  ,                         ! Volume {m3}
  ,                         ! Floor Area {m2}
  ,                         ! Zone Inside Convection Algorithm
  ,                         ! Zone Outside Convection Algorithm
  ,                         ! Zone Conditioning Equipment List Name
  {d30c5c83-b8a9-4473-bf12-8dee8b395484},  ! Zone Air Inlet Node or NodeList Name
  {c6f1623f-f390-4e3a-9148-e0ba4c68c0a9},  ! Zone Air Exhaust Node or NodeList Name
  {40cccb9e-ef0d-4350-b9e8-0b7b7655bd88},  ! Zone Air Node Name
  {27eb8be1-bc2f-4bd4-85d0-7ca4024b39a9},  ! Zone Return Air Node Name
  ,                         ! Primary Daylighting Control Name
  ,                         ! Fraction of Zone Controlled by Primary Daylighting Control
  ,                         ! Secondary Daylighting Control Name
  ,                         ! Fraction of Zone Controlled by Secondary Daylighting Control
  ,                         ! Illuminance Map Name
  ,                         ! Group Rendering Name
  {3641db88-b683-4c22-94a7-2a132d74799c},  ! Thermostat Name
  No;                       ! Use Ideal Air Loads

OS:Node,
  {2c3179d8-61bc-4074-b907-3c946f70e129},  ! Handle
  {ab4f98a2-b5df-45c8-a5bc-875b978a4829},  ! Name
  {40cccb9e-ef0d-4350-b9e8-0b7b7655bd88},  ! Inlet Port
  ;                         ! Outlet Port

OS:Connection,
  {40cccb9e-ef0d-4350-b9e8-0b7b7655bd88},  ! Handle
  {7f1ee5e8-f794-4f92-8614-2b2b42049a4d},  ! Name
  {7c89c15a-8084-4ce6-925f-f4f18a74d4cb},  ! Source Object
  11,                       ! Outlet Port
  {2c3179d8-61bc-4074-b907-3c946f70e129},  ! Target Object
  2;                        ! Inlet Port

OS:Node,
  {6ba2f92d-d091-47b0-b491-f11f03e84bc9},  ! Handle
  {a48d644f-7d1c-447d-b395-824fb48bb01b},  ! Name
  {c6f1623f-f390-4e3a-9148-e0ba4c68c0a9},  ! Inlet Port
  ;                         ! Outlet Port

OS:Connection,
  {c6f1623f-f390-4e3a-9148-e0ba4c68c0a9},  ! Handle
  {d5560a3f-4478-48fd-8334-54e1162cc67b},  ! Name
  {7c89c15a-8084-4ce6-925f-f4f18a74d4cb},  ! Source Object
  10,                       ! Outlet Port
  {6ba2f92d-d091-47b0-b491-f11f03e84bc9},  ! Target Object
  2;                        ! Inlet Port

OS:Sizing:Zone,
  {7e820229-e473-43d9-b9c4-7c2098ad7fa5},  ! Handle
  {7c89c15a-8084-4ce6-925f-f4f18a74d4cb},  ! Zone or ZoneList Name
  12.8,                     ! Zone Cooling Design Supply Air Temperature {C}
  50,                       ! Zone Heating Design Supply Air Temperature {C}
  0.0085,                   ! Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                    ! Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                         ! Zone Heating Sizing Factor
  ,                         ! Zone Cooling Sizing Factor
  DesignDay,                ! Cooling Design Air Flow Method
  0,                        ! Cooling Design Air Flow Rate {m3/s}
  ,                         ! Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                         ! Cooling Minimum Air Flow {m3/s}
  0,                        ! Cooling Minimum Air Flow Fraction
  DesignDay,                ! Heating Design Air Flow Method
  0,                        ! Heating Design Air Flow Rate {m3/s}
  ,                         ! Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                         ! Heating Maximum Air Flow {m3/s}
  0,                        ! Heating Maximum Air Flow Fraction
  1,                        ! Design Zone Air Distribution Effectiveness in Cooling Mode
  1;                        ! Design Zone Air Distribution Effectiveness in Heating Mode

OS:Space,
  {59107f5b-8a56-48c6-aae7-79230a1a3c5c},  ! Handle
  5-E Office,               ! Name
  ,                         ! Space Type Name
  ,                         ! Default Construction Set Name
  ,                         ! Default Schedule Set Name
  0,                        ! Direction of Relative North {deg}
  483.524624,               ! X Origin {m}
  -38.039924,               ! Y Origin {m}
  0,                        ! Z Origin {m}
  ,                         ! Building Story Name
  {7c89c15a-8084-4ce6-925f-f4f18a74d4cb},  ! Thermal Zone Name
  ,                         ! Part of Total Floor Area
  {bc09a7b7-8b77-426e-842a-d7ffcc39acfb};  ! Design Specification Outdoor Air Object Name

OS:Node,
  {8b0b082f-900d-41e9-b233-c087b2d291ee},  ! Handle
  5-E Office Supply Inlet,  ! Name
  {7ce0da91-c38f-47f3-a614-1cb93d148b3b},  ! Inlet Port
  {d30c5c83-b8a9-4473-bf12-8dee8b395484};  ! Outlet Port

OS:Connection,
  {d30c5c83-b8a9-4473-bf12-8dee8b395484},  ! Handle
  {345bea1d-3fa6-427c-b852-9367d1fbe7e0},  ! Name
  {8b0b082f-900d-41e9-b233-c087b2d291ee},  ! Source Object
  3,                        ! Outlet Port
  {7c89c15a-8084-4ce6-925f-f4f18a74d4cb},  ! Target Object
  9;                        ! Inlet Port

OS:Node,
  {a38ec9fc-ad83-4db6-87cb-056a9d484084},  ! Handle
  5-E Office Return Outlet,  ! Name
  {27eb8be1-bc2f-4bd4-85d0-7ca4024b39a9},  ! Inlet Port
  {aa8dac6f-7297-43e7-8684-ebb1fb863723};  ! Outlet Port

OS:Connection,
  {27eb8be1-bc2f-4bd4-85d0-7ca4024b39a9},  ! Handle
  {567fee05-7645-4510-8e83-2597b33ab27b},  ! Name
  {7c89c15a-8084-4ce6-925f-f4f18a74d4cb},  ! Source Object
  12,                       ! Outlet Port
  {a38ec9fc-ad83-4db6-87cb-056a9d484084},  ! Target Object
  2;                        ! Inlet Port

OS:Connection,
  {7ce0da91-c38f-47f3-a614-1cb93d148b3b},  ! Handle
  {27fac13d-ceda-4b0f-a727-15b34c9297ad},  ! Name
  {e5c5d5c2-5b27-4a24-bb0a-bee973998884},  ! Source Object
  7,                        ! Outlet Port
  {8b0b082f-900d-41e9-b233-c087b2d291ee},  ! Target Object
  2;                        ! Inlet Port

OS:Connection,
  {aa8dac6f-7297-43e7-8684-ebb1fb863723},  ! Handle
  {4327ea13-c166-471d-a282-7d23bce9c52a},  ! Name
  {a38ec9fc-ad83-4db6-87cb-056a9d484084},  ! Source Object
  3,                        ! Outlet Port
  {3501faa2-47ed-4305-b598-f0031aa5ac61},  ! Target Object
  7;                        ! Inlet Port

OS:AirLoopHVAC,
  {66d9f5f2-4afa-42d1-a5a6-ef8af34763ce},  ! Handle
  AHU-1,                    ! Name
  ,                         ! Controller List Name
  ,                         ! Availability Manager List Name
  autosize,                 ! Design Supply Air Flow Rate {m3/s}
  ,                         ! Branch List Name
  ,                         ! Connector List Name
  {6124745b-c487-4647-9e7b-1c222d2d08c0},  ! Supply Side Inlet Node Name
  {ae3fd1f9-049e-4db4-ab4c-11433ee480cd},  ! Demand Side Outlet Node Name
  {dc0ae1ec-e7ad-4170-9cbc-0ab4315c5944},  ! Demand Side Inlet Node Names
  {96c749e1-f944-42e2-b0ba-1b223be77016};  ! Supply Side Outlet Node Names

OS:Node,
  {bc3a6306-fdb6-44d7-ae28-798254bdb0bb},  ! Handle
  AHU-1 Air Loop Inlet,     ! Name
  {6124745b-c487-4647-9e7b-1c222d2d08c0},  ! Inlet Port
  {c4e9e473-dff5-4db0-a05f-3f58b9d1196d};  ! Outlet Port

OS:Node,
  {a1c196a0-a658-48b7-a0ca-c4f84dddb542},  ! Handle
  AHU-1 Mixed Air Outlet,   ! Name
  {7a308125-f6c7-4a3c-9ca5-c5a1db8e5e85},  ! Inlet Port
  {96c749e1-f944-42e2-b0ba-1b223be77016};  ! Outlet Port

OS:Connection,
  {6124745b-c487-4647-9e7b-1c222d2d08c0},  ! Handle
  {2e5b40fe-df0c-48f8-999a-1a79733c52ea},  ! Name
  {66d9f5f2-4afa-42d1-a5a6-ef8af34763ce},  ! Source Object
  7,                        ! Outlet Port
  {bc3a6306-fdb6-44d7-ae28-798254bdb0bb},  ! Target Object
  2;                        ! Inlet Port

OS:Connection,
  {96c749e1-f944-42e2-b0ba-1b223be77016},  ! Handle
  {d543bd9a-78fb-4c84-b35e-785934cb12ff},  ! Name
  {a1c196a0-a658-48b7-a0ca-c4f84dddb542},  ! Source Object
  3,                        ! Outlet Port
  {66d9f5f2-4afa-42d1-a5a6-ef8af34763ce},  ! Target Object
  10;                       ! Inlet Port

OS:Node,
  {14c6adb5-afb9-408c-aa03-9afae5ee844a},  ! Handle
  AHU-1 Supply Path Inlet,  ! Name
  {dc0ae1ec-e7ad-4170-9cbc-0ab4315c5944},  ! Inlet Port
  {bdea5f19-24cc-4dc1-93fc-c65e68c98d39};  ! Outlet Port

OS:Node,
  {47d7ffa0-3e9d-435b-8803-1c968f4cfeec},  ! Handle
  AHU-1 Return Air Outlet,  ! Name
  {b5dba40d-faa7-4667-9a03-f57338438828},  ! Inlet Port
  {ae3fd1f9-049e-4db4-ab4c-11433ee480cd};  ! Outlet Port

OS:Connection,
  {dc0ae1ec-e7ad-4170-9cbc-0ab4315c5944},  ! Handle
  {58a8e3fc-4a31-40bb-9e9b-9f7819ea350d},  ! Name
  {66d9f5f2-4afa-42d1-a5a6-ef8af34763ce},  ! Source Object
  9,                        ! Outlet Port
  {14c6adb5-afb9-408c-aa03-9afae5ee844a},  ! Target Object
  2;                        ! Inlet Port

OS:Connection,
  {ae3fd1f9-049e-4db4-ab4c-11433ee480cd},  ! Handle
  {12979b6b-3100-48d7-8475-c9b4b8f98470},  ! Name
  {47d7ffa0-3e9d-435b-8803-1c968f4cfeec},  ! Source Object
  3,                        ! Outlet Port
  {66d9f5f2-4afa-42d1-a5a6-ef8af34763ce},  ! Target Object
  8;                        ! Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {54ea2e0f-6082-44b0-ba1a-8d08ca4078b2},  ! Handle
  {77cfaafc-7d86-4bcb-909e-eca57a0c997b},  ! Name
  {bdea5f19-24cc-4dc1-93fc-c65e68c98d39},  ! Inlet Node Name
  {3c1a41dc-de20-4493-804b-37edfddcb3de},  ! Outlet Node Name 1
  {846a521d-193d-444c-a130-c94db6c403fc},  ! Outlet Node Name 2
  {9b386476-98e0-4fd1-8884-41a9fe2c6b59},  ! Outlet Node Name 3
  {91e36f9e-611d-4234-a0a8-93db62c62046},  ! Outlet Node Name 4
  {e3f4849e-9380-4911-ac6b-9b7124900a3f},  ! Outlet Node Name 5
  {635222b4-8fb1-4e54-9714-a18b504ff025};  ! Outlet Node Name 6

OS:AirLoopHVAC:ZoneMixer,
  {74a149fa-a793-4e58-88f2-2a7632546418},  ! Handle
  {f264406a-3d00-499c-961e-1b6457198431},  ! Name
  {b5dba40d-faa7-4667-9a03-f57338438828},  ! Outlet Node Name
  {082bc0e0-6c20-4212-a639-296a3f31f026},  ! Inlet Node Name 1
  {8eaef871-24f9-4056-a984-0460cf086099},  ! Inlet Node Name 2
  {abc352ba-6da4-4142-b6ed-60036e724ae6},  ! Inlet Node Name 3
  {d4648b97-008a-435b-b609-c20a2ba303ff},  ! Inlet Node Name 4
  {08cbec30-aeac-4d1d-9e3f-20439a03bdfa},  ! Inlet Node Name 5
  {16296525-f5a9-48a8-88a6-25f2124a83a6};  ! Inlet Node Name 6

OS:Connection,
  {bdea5f19-24cc-4dc1-93fc-c65e68c98d39},  ! Handle
  {90d8ed20-3f60-47a3-bdbd-4e6fd97315f4},  ! Name
  {14c6adb5-afb9-408c-aa03-9afae5ee844a},  ! Source Object
  3,                        ! Outlet Port
  {54ea2e0f-6082-44b0-ba1a-8d08ca4078b2},  ! Target Object
  2;                        ! Inlet Port

OS:Connection,
  {b5dba40d-faa7-4667-9a03-f57338438828},  ! Handle
  {f3d3430b-a60c-4dc0-93f6-4801cf9f3fdd},  ! Name
  {74a149fa-a793-4e58-88f2-2a7632546418},  ! Source Object
  2,                        ! Outlet Port
  {47d7ffa0-3e9d-435b-8803-1c968f4cfeec},  ! Target Object
  2;                        ! Inlet Port

OS:Sizing:System,
  {1b1aff31-614f-4044-9a80-613ac65ca4cf},  ! Handle
  {66d9f5f2-4afa-42d1-a5a6-ef8af34763ce},  ! AirLoop Name
  Sensible,                 ! Type of Load to Size On
  Autosize,                 ! Design Outdoor Air Flow Rate {m3/s}
  0.3,                      ! Minimum System Air Flow Ratio
  7.2,                      ! Preheat Design Temperature {C}
  0.008,                    ! Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  11,                       ! Precool Design Temperature {C}
  0.008,                    ! Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                     ! Central Cooling Design Supply Air Temperature {C}
  10,                       ! Central Heating Design Supply Air Temperature {C}
  NonCoincident,            ! Sizing Option
  No,                       ! 100% Outdoor Air in Cooling
  No,                       ! 100% Outdoor Air in Heating
  0.008,                    ! Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                    ! Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                ! Cooling Design Air Flow Method
  0,                        ! Cooling Design Air Flow Rate {m3/s}
  DesignDay,                ! Heating Design Air Flow Method
  0,                        ! Heating Design Air Flow Rate {m3/s}
  ZoneSum;                  ! System Outdoor Air Method

OS:Controller:OutdoorAir,
  {65ea4081-23ba-4de4-a1a0-106a250a8950},  ! Handle
  AHU-1 OA Controller,      ! Name
  ,                         ! Relief Air Outlet Node Name
  ,                         ! Return Air Node Name
  ,                         ! Mixed Air Node Name
  ,                         ! Actuator Node Name
  Autosize,                 ! Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                 ! Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,     ! Economizer Control Type
  ModulateFlow,             ! Economizer Control Action Type
  28,                       ! Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                    ! Economizer Maximum Limit Enthalpy {J/kg}
  ,                         ! Economizer Maximum Limit Dewpoint Temperature {C}
  ,                         ! Electronic Enthalpy Limit Curve Name
  -100,                     ! Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                ! Lockout Type
  ProportionalMinimum,      ! Minimum Limit Type
  ,                         ! Minimum Outdoor Air Schedule Name
  ,                         ! Minimum Fraction of Outdoor Air Schedule Name
  ,                         ! Maximum Fraction of Outdoor Air Schedule Name
  ,                         ! Mechanical Ventilation Controller Name
  ,                         ! Time of Day Economizer Control Schedule Name
  No,                       ! High Humidity Control
  ,                         ! Humidistat Control Zone Name
  ,                         ! High Humidity Outdoor Air Flow Ratio
  ,                         ! Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;  ! Heat Recovery Bypass Control Type

OS:AirLoopHVAC:OutdoorAirSystem,
  {c76c9da4-56ef-497c-bec2-eab7bc24d6e4},  ! Handle
  AHU-1 OA System,          ! Name
  {65ea4081-23ba-4de4-a1a0-106a250a8950},  ! Controller Name
  ,                         ! Outdoor Air Equipment List Name
  ,                         ! Availability Manager List Name
  {7a308125-f6c7-4a3c-9ca5-c5a1db8e5e85},  ! Mixed Air Node Name
  {837e8622-a8f2-428c-8052-d397910d0893},  ! Outdoor Air Stream Node Name
  {ad7fdc3d-4d70-4ce8-b440-e74b7557ca5b},  ! Relief Air Stream Node Name
  {c4e9e473-dff5-4db0-a05f-3f58b9d1196d};  ! Return Air Stream Node Name

OS:Node,
  {dd967a67-af54-4d0e-83e7-29579e256582},  ! Handle
  AHU-1 Outside Air Inlet,  ! Name
  ,                         ! Inlet Port
  {837e8622-a8f2-428c-8052-d397910d0893};  ! Outlet Port

OS:Connection,
  {837e8622-a8f2-428c-8052-d397910d0893},  ! Handle
  {af77d8c0-017e-4ed9-aede-ca76bef5a714},  ! Name
  {dd967a67-af54-4d0e-83e7-29579e256582},  ! Source Object
  3,                        ! Outlet Port
  {c76c9da4-56ef-497c-bec2-eab7bc24d6e4},  ! Target Object
  6;                        ! Inlet Port

OS:Node,
  {b7bd6f36-bbbf-4fb2-95a1-b662c0b65a62},  ! Handle
  AHU-1 Relief Air Outlet,  ! Name
  {ad7fdc3d-4d70-4ce8-b440-e74b7557ca5b},  ! Inlet Port
  ;                         ! Outlet Port

OS:Connection,
  {ad7fdc3d-4d70-4ce8-b440-e74b7557ca5b},  ! Handle
  {b07a8a8b-3a13-4240-98b6-4caa015c8463},  ! Name
  {c76c9da4-56ef-497c-bec2-eab7bc24d6e4},  ! Source Object
  7,                        ! Outlet Port
  {b7bd6f36-bbbf-4fb2-95a1-b662c0b65a62},  ! Target Object
  2;                        ! Inlet Port

OS:Connection,
  {c4e9e473-dff5-4db0-a05f-3f58b9d1196d},  ! Handle
  {f21f30b5-e111-48ee-be49-dbdac385f5a1},  ! Name
  {bc3a6306-fdb6-44d7-ae28-798254bdb0bb},  ! Source Object
  3,                        ! Outlet Port
  {c76c9da4-56ef-497c-bec2-eab7bc24d6e4},  ! Target Object
  8;                        ! Inlet Port

OS:Connection,
  {7a308125-f6c7-4a3c-9ca5-c5a1db8e5e85},  ! Handle
  {c44b54bc-5b17-474c-8b2a-ffb8e7d655c9},  ! Name
  {c76c9da4-56ef-497c-bec2-eab7bc24d6e4},  ! Source Object
  5,                        ! Outlet Port
  {a1c196a0-a658-48b7-a0ca-c4f84dddb542},  ! Target Object
  2;                        ! Inlet Port

OS:ThermalZone,
  {96821298-471f-4336-bf63-5cd61cb2c3e7},  ! Handle
  B-W Corridor Thermal Zone,  ! Name
  1,                        ! Multiplier
  ,                         ! Ceiling Height {m}
  ,                         ! Volume {m3}
  ,                         ! Floor Area {m2}
  ,                         ! Zone Inside Convection Algorithm
  ,                         ! Zone Outside Convection Algorithm
  ,                         ! Zone Conditioning Equipment List Name
  {628ef32f-1222-46e7-b08c-f6adea997353},  ! Zone Air Inlet Node or NodeList Name
  {2caa12b4-bfcf-481c-9c07-b568803e8d02},  ! Zone Air Exhaust Node or NodeList Name
  {9430cddc-ec4c-4238-ac26-a179c149b725},  ! Zone Air Node Name
  {3f14264f-720a-4fbe-9382-a342971c2bc5},  ! Zone Return Air Node Name
  ,                         ! Primary Daylighting Control Name
  ,                         ! Fraction of Zone Controlled by Primary Daylighting Control
  ,                         ! Secondary Daylighting Control Name
  ,                         ! Fraction of Zone Controlled by Secondary Daylighting Control
  ,                         ! Illuminance Map Name
  ,                         ! Group Rendering Name
  {3641db88-b683-4c22-94a7-2a132d74799c},  ! Thermostat Name
  No;                       ! Use Ideal Air Loads

OS:Node,
  {0d88c4d9-10ce-401f-92d1-da60bb1598ea},  ! Handle
  {edac5d58-2632-4099-85d9-bfae13464e1a},  ! Name
  {9430cddc-ec4c-4238-ac26-a179c149b725},  ! Inlet Port
  ;                         ! Outlet Port

OS:Connection,
  {9430cddc-ec4c-4238-ac26-a179c149b725},  ! Handle
  {50330d24-7835-454b-a8a9-ed6efbc7262c},  ! Name
  {96821298-471f-4336-bf63-5cd61cb2c3e7},  ! Source Object
  11,                       ! Outlet Port
  {0d88c4d9-10ce-401f-92d1-da60bb1598ea},  ! Target Object
  2;                        ! Inlet Port

OS:Node,
  {46bf02ef-9ac0-42a3-a0e4-3fde2d2ea26c},  ! Handle
  {0d44b8f7-b07d-4077-bb75-7e0d495480c5},  ! Name
  {2caa12b4-bfcf-481c-9c07-b568803e8d02},  ! Inlet Port
  ;                         ! Outlet Port

OS:Connection,
  {2caa12b4-bfcf-481c-9c07-b568803e8d02},  ! Handle
  {25037c0e-b133-4255-8bef-2dfe13be58b4},  ! Name
  {96821298-471f-4336-bf63-5cd61cb2c3e7},  ! Source Object
  10,                       ! Outlet Port
  {46bf02ef-9ac0-42a3-a0e4-3fde2d2ea26c},  ! Target Object
  2;                        ! Inlet Port

OS:Sizing:Zone,
  {e33e895d-88e0-4d73-8b77-0076192c5376},  ! Handle
  {96821298-471f-4336-bf63-5cd61cb2c3e7},  ! Zone or ZoneList Name
  12.8,                     ! Zone Cooling Design Supply Air Temperature {C}
  50,                       ! Zone Heating Design Supply Air Temperature {C}
  0.0085,                   ! Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                    ! Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                         ! Zone Heating Sizing Factor
  ,                         ! Zone Cooling Sizing Factor
  DesignDay,                ! Cooling Design Air Flow Method
  0,                        ! Cooling Design Air Flow Rate {m3/s}
  ,                         ! Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                         ! Cooling Minimum Air Flow {m3/s}
  0,                        ! Cooling Minimum Air Flow Fraction
  DesignDay,                ! Heating Design Air Flow Method
  0,                        ! Heating Design Air Flow Rate {m3/s}
  ,                         ! Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                         ! Heating Maximum Air Flow {m3/s}
  0,                        ! Heating Maximum Air Flow Fraction
  1,                        ! Design Zone Air Distribution Effectiveness in Cooling Mode
  1;                        ! Design Zone Air Distribution Effectiveness in Heating Mode

OS:Space,
  {e30fd077-4b49-4b69-a879-4b1453b0c76e},  ! Handle
  B-W Corridor,             ! Name
  ,                         ! Space Type Name
  ,                         ! Default Construction Set Name
  ,                         ! Default Schedule Set Name
  0,                        ! Direction of Relative North {deg}
  -67.144654,               ! X Origin {m}
  -13.402887,               ! Y Origin {m}
  0,                        ! Z Origin {m}
  ,                         ! Building Story Name
  {96821298-471f-4336-bf63-5cd61cb2c3e7},  ! Thermal Zone Name
  ,                         ! Part of Total Floor Area
  {f9e8aa3b-7dcb-4e7e-9f0a-9ed7c5257c39};  ! Design Specification Outdoor Air Object Name

OS:Node,
  {a4f923e1-ef19-45d7-b861-22a208c9efb8},  ! Handle
  B-W Corridor Supply Inlet,  ! Name
  {3c1a41dc-de20-4493-804b-37edfddcb3de},  ! Inlet Port
  {628ef32f-1222-46e7-b08c-f6adea997353};  ! Outlet Port

OS:Connection,
  {628ef32f-1222-46e7-b08c-f6adea997353},  ! Handle
  {2ce8effb-368f-4fce-bb72-ce3b1c63f11d},  ! Name
  {a4f923e1-ef19-45d7-b861-22a208c9efb8},  ! Source Object
  3,                        ! Outlet Port
  {96821298-471f-4336-bf63-5cd61cb2c3e7},  ! Target Object
  9;                        ! Inlet Port

OS:Node,
  {25e3d225-7a5b-4c1e-a61a-edb081c7df4e},  ! Handle
  B-W Corridor Return Outlet,  ! Name
  {3f14264f-720a-4fbe-9382-a342971c2bc5},  ! Inlet Port
  {082bc0e0-6c20-4212-a639-296a3f31f026};  ! Outlet Port

OS:Connection,
  {3f14264f-720a-4fbe-9382-a342971c2bc5},  ! Handle
  {f7877eef-5a71-4558-878b-f4ab0d0eb45d},  ! Name
  {96821298-471f-4336-bf63-5cd61cb2c3e7},  ! Source Object
  12,                       ! Outlet Port
  {25e3d225-7a5b-4c1e-a61a-edb081c7df4e},  ! Target Object
  2;                        ! Inlet Port

OS:Connection,
  {3c1a41dc-de20-4493-804b-37edfddcb3de},  ! Handle
  {457d0c2d-a4e6-4781-bf5a-c8ca638de3be},  ! Name
  {54ea2e0f-6082-44b0-ba1a-8d08ca4078b2},  ! Source Object
  3,                        ! Outlet Port
  {a4f923e1-ef19-45d7-b861-22a208c9efb8},  ! Target Object
  2;                        ! Inlet Port

OS:Connection,
  {082bc0e0-6c20-4212-a639-296a3f31f026},  ! Handle
  {2c44d970-96a5-4145-9be7-1688bf78a475},  ! Name
  {25e3d225-7a5b-4c1e-a61a-edb081c7df4e},  ! Source Object
  3,                        ! Outlet Port
  {74a149fa-a793-4e58-88f2-2a7632546418},  ! Target Object
  3;                        ! Inlet Port

OS:ThermalZone,
  {beb08571-980f-48e5-a6f6-833be8c5f3a5},  ! Handle
  B-S Office Thermal Zone,  ! Name
  1,                        ! Multiplier
  ,                         ! Ceiling Height {m}
  ,                         ! Volume {m3}
  ,                         ! Floor Area {m2}
  ,                         ! Zone Inside Convection Algorithm
  ,                         ! Zone Outside Convection Algorithm
  ,                         ! Zone Conditioning Equipment List Name
  {47f0f4f4-0942-4452-a62a-22c313385f3e},  ! Zone Air Inlet Node or NodeList Name
  {dee73f95-d3fd-442d-830f-b1c8f61d23a6},  ! Zone Air Exhaust Node or NodeList Name
  {b24d916b-a76f-4245-9e04-717dfab9e145},  ! Zone Air Node Name
  {a5e6099a-4bbf-4f7a-ab2c-d9e2b972933c},  ! Zone Return Air Node Name
  ,                         ! Primary Daylighting Control Name
  ,                         ! Fraction of Zone Controlled by Primary Daylighting Control
  ,                         ! Secondary Daylighting Control Name
  ,                         ! Fraction of Zone Controlled by Secondary Daylighting Control
  ,                         ! Illuminance Map Name
  ,                         ! Group Rendering Name
  {3641db88-b683-4c22-94a7-2a132d74799c},  ! Thermostat Name
  No;                       ! Use Ideal Air Loads

OS:Node,
  {f57f6ab9-9951-4ac1-8030-d5310532d2c0},  ! Handle
  {f795d7ce-cfe1-4cf0-a892-8fd15910d82f},  ! Name
  {b24d916b-a76f-4245-9e04-717dfab9e145},  ! Inlet Port
  ;                         ! Outlet Port

OS:Connection,
  {b24d916b-a76f-4245-9e04-717dfab9e145},  ! Handle
  {2100856e-c4d1-473e-8a8f-434c2141fbfa},  ! Name
  {beb08571-980f-48e5-a6f6-833be8c5f3a5},  ! Source Object
  11,                       ! Outlet Port
  {f57f6ab9-9951-4ac1-8030-d5310532d2c0},  ! Target Object
  2;                        ! Inlet Port

OS:Node,
  {ea1c98ff-3427-444c-8b2b-280b357358a6},  ! Handle
  {68a2ce8d-4204-4fa3-a8bb-aa225cead758},  ! Name
  {dee73f95-d3fd-442d-830f-b1c8f61d23a6},  ! Inlet Port
  ;                         ! Outlet Port

OS:Connection,
  {dee73f95-d3fd-442d-830f-b1c8f61d23a6},  ! Handle
  {0a5afc5c-bf6c-4070-ad2d-75fcf70d1042},  ! Name
  {beb08571-980f-48e5-a6f6-833be8c5f3a5},  ! Source Object
  10,                       ! Outlet Port
  {ea1c98ff-3427-444c-8b2b-280b357358a6},  ! Target Object
  2;                        ! Inlet Port

OS:Sizing:Zone,
  {68006ccc-d11a-40ae-96db-95d704c2466f},  ! Handle
  {beb08571-980f-48e5-a6f6-833be8c5f3a5},  ! Zone or ZoneList Name
  12.8,                     ! Zone Cooling Design Supply Air Temperature {C}
  50,                       ! Zone Heating Design Supply Air Temperature {C}
  0.0085,                   ! Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                    ! Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                         ! Zone Heating Sizing Factor
  ,                         ! Zone Cooling Sizing Factor
  DesignDay,                ! Cooling Design Air Flow Method
  0,                        ! Cooling Design Air Flow Rate {m3/s}
  ,                         ! Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                         ! Cooling Minimum Air Flow {m3/s}
  0,                        ! Cooling Minimum Air Flow Fraction
  DesignDay,                ! Heating Design Air Flow Method
  0,                        ! Heating Design Air Flow Rate {m3/s}
  ,                         ! Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                         ! Heating Maximum Air Flow {m3/s}
  0,                        ! Heating Maximum Air Flow Fraction
  1,                        ! Design Zone Air Distribution Effectiveness in Cooling Mode
  1;                        ! Design Zone Air Distribution Effectiveness in Heating Mode

OS:Space,
  {62e2a4af-cba0-43fc-a690-893ad034328a},  ! Handle
  B-S Office,               ! Name
  ,                         ! Space Type Name
  ,                         ! Default Construction Set Name
  ,                         ! Default Schedule Set Name
  0,                        ! Direction of Relative North {deg}
  -43.38051,                ! X Origin {m}
  -8.331731,                ! Y Origin {m}
  0,                        ! Z Origin {m}
  ,                         ! Building Story Name
  {beb08571-980f-48e5-a6f6-833be8c5f3a5},  ! Thermal Zone Name
  ,                         ! Part of Total Floor Area
  {e5c157d9-38aa-41b7-994d-4bc2aa5e5bea};  ! Design Specification Outdoor Air Object Name

OS:Node,
  {cdf96014-8a69-44e5-89aa-269a7e4bdd66},  ! Handle
  B-S Office Supply Inlet,  ! Name
  {846a521d-193d-444c-a130-c94db6c403fc},  ! Inlet Port
  {47f0f4f4-0942-4452-a62a-22c313385f3e};  ! Outlet Port

OS:Connection,
  {47f0f4f4-0942-4452-a62a-22c313385f3e},  ! Handle
  {deec34c5-7cdb-4234-b435-e579f83d3b18},  ! Name
  {cdf96014-8a69-44e5-89aa-269a7e4bdd66},  ! Source Object
  3,                        ! Outlet Port
  {beb08571-980f-48e5-a6f6-833be8c5f3a5},  ! Target Object
  9;                        ! Inlet Port

OS:Node,
  {28e04c98-46a4-42d8-b098-157545f85f6e},  ! Handle
  B-S Office Return Outlet,  ! Name
  {a5e6099a-4bbf-4f7a-ab2c-d9e2b972933c},  ! Inlet Port
  {8eaef871-24f9-4056-a984-0460cf086099};  ! Outlet Port

OS:Connection,
  {a5e6099a-4bbf-4f7a-ab2c-d9e2b972933c},  ! Handle
  {6708eab7-6b7b-4d33-9b30-562d472eea7b},  ! Name
  {beb08571-980f-48e5-a6f6-833be8c5f3a5},  ! Source Object
  12,                       ! Outlet Port
  {28e04c98-46a4-42d8-b098-157545f85f6e},  ! Target Object
  2;                        ! Inlet Port

OS:Connection,
  {846a521d-193d-444c-a130-c94db6c403fc},  ! Handle
  {655b2e79-4116-4ef8-a8e5-036ddab4296d},  ! Name
  {54ea2e0f-6082-44b0-ba1a-8d08ca4078b2},  ! Source Object
  4,                        ! Outlet Port
  {cdf96014-8a69-44e5-89aa-269a7e4bdd66},  ! Target Object
  2;                        ! Inlet Port

OS:Connection,
  {8eaef871-24f9-4056-a984-0460cf086099},  ! Handle
  {b885a679-f6a1-44dc-91d3-23502ee979df},  ! Name
  {28e04c98-46a4-42d8-b098-157545f85f6e},  ! Source Object
  3,                        ! Outlet Port
  {74a149fa-a793-4e58-88f2-2a7632546418},  ! Target Object
  4;                        ! Inlet Port

OS:ThermalZone,
  {e32fd94b-a6b7-4d4a-b131-f6bdb8790fd6},  ! Handle
  B-Bath Thermal Zone,      ! Name
  1,                        ! Multiplier
  ,                         ! Ceiling Height {m}
  ,                         ! Volume {m3}
  ,                         ! Floor Area {m2}
  ,                         ! Zone Inside Convection Algorithm
  ,                         ! Zone Outside Convection Algorithm
  ,                         ! Zone Conditioning Equipment List Name
  {e4e48fcd-8214-47a1-859f-fc886aa653d9},  ! Zone Air Inlet Node or NodeList Name
  {fee2ff3a-574b-45aa-ac4e-06e780dd5598},  ! Zone Air Exhaust Node or NodeList Name
  {c5769620-4d79-4443-9f05-24f909601b0f},  ! Zone Air Node Name
  {2c182236-dd35-4fdc-9d06-a023f2944ced},  ! Zone Return Air Node Name
  ,                         ! Primary Daylighting Control Name
  ,                         ! Fraction of Zone Controlled by Primary Daylighting Control
  ,                         ! Secondary Daylighting Control Name
  ,                         ! Fraction of Zone Controlled by Secondary Daylighting Control
  ,                         ! Illuminance Map Name
  ,                         ! Group Rendering Name
  {3641db88-b683-4c22-94a7-2a132d74799c},  ! Thermostat Name
  No;                       ! Use Ideal Air Loads

OS:Node,
  {d0bcf789-659a-4c1d-96f2-8fe89c629f37},  ! Handle
  {e9077586-fb54-4c9c-ad6a-4d50008df1b1},  ! Name
  {c5769620-4d79-4443-9f05-24f909601b0f},  ! Inlet Port
  ;                         ! Outlet Port

OS:Connection,
  {c5769620-4d79-4443-9f05-24f909601b0f},  ! Handle
  {85c9547c-838f-46e4-84df-1153ff91d41b},  ! Name
  {e32fd94b-a6b7-4d4a-b131-f6bdb8790fd6},  ! Source Object
  11,                       ! Outlet Port
  {d0bcf789-659a-4c1d-96f2-8fe89c629f37},  ! Target Object
  2;                        ! Inlet Port

OS:Node,
  {2b4f2b89-9463-494d-99ec-6ca5e55f987d},  ! Handle
  {b06918cf-4bc9-4c7e-88aa-6659c039701f},  ! Name
  {fee2ff3a-574b-45aa-ac4e-06e780dd5598},  ! Inlet Port
  ;                         ! Outlet Port

OS:Connection,
  {fee2ff3a-574b-45aa-ac4e-06e780dd5598},  ! Handle
  {52ff7069-218f-4eb7-8912-8c0b2a43ce54},  ! Name
  {e32fd94b-a6b7-4d4a-b131-f6bdb8790fd6},  ! Source Object
  10,                       ! Outlet Port
  {2b4f2b89-9463-494d-99ec-6ca5e55f987d},  ! Target Object
  2;                        ! Inlet Port

OS:Sizing:Zone,
  {c9e57583-6ca3-4b7c-a1eb-0379fb38070c},  ! Handle
  {e32fd94b-a6b7-4d4a-b131-f6bdb8790fd6},  ! Zone or ZoneList Name
  12.8,                     ! Zone Cooling Design Supply Air Temperature {C}
  50,                       ! Zone Heating Design Supply Air Temperature {C}
  0.0085,                   ! Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                    ! Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                         ! Zone Heating Sizing Factor
  ,                         ! Zone Cooling Sizing Factor
  DesignDay,                ! Cooling Design Air Flow Method
  0,                        ! Cooling Design Air Flow Rate {m3/s}
  ,                         ! Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                         ! Cooling Minimum Air Flow {m3/s}
  0,                        ! Cooling Minimum Air Flow Fraction
  DesignDay,                ! Heating Design Air Flow Method
  0,                        ! Heating Design Air Flow Rate {m3/s}
  ,                         ! Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                         ! Heating Maximum Air Flow {m3/s}
  0,                        ! Heating Maximum Air Flow Fraction
  1,                        ! Design Zone Air Distribution Effectiveness in Cooling Mode
  1;                        ! Design Zone Air Distribution Effectiveness in Heating Mode

OS:Space,
  {8db20617-8c8c-4021-a2b2-f3f2214715d2},  ! Handle
  B-Bath,                   ! Name
  ,                         ! Space Type Name
  ,                         ! Default Construction Set Name
  ,                         ! Default Schedule Set Name
  0,                        ! Direction of Relative North {deg}
  -107.363746,              ! X Origin {m}
  33.093571,                ! Y Origin {m}
  0,                        ! Z Origin {m}
  ,                         ! Building Story Name
  {e32fd94b-a6b7-4d4a-b131-f6bdb8790fd6},  ! Thermal Zone Name
  ,                         ! Part of Total Floor Area
  {2ae0752d-5270-405c-b3e8-f52bf95c492f};  ! Design Specification Outdoor Air Object Name

OS:Node,
  {eea71164-2b73-49e3-b260-85cbbc883037},  ! Handle
  B-Bath Supply Inlet,      ! Name
  {9b386476-98e0-4fd1-8884-41a9fe2c6b59},  ! Inlet Port
  {e4e48fcd-8214-47a1-859f-fc886aa653d9};  ! Outlet Port

OS:Connection,
  {e4e48fcd-8214-47a1-859f-fc886aa653d9},  ! Handle
  {15c9529c-1ec1-456b-ac4e-c74a5c8e9caf},  ! Name
  {eea71164-2b73-49e3-b260-85cbbc883037},  ! Source Object
  3,                        ! Outlet Port
  {e32fd94b-a6b7-4d4a-b131-f6bdb8790fd6},  ! Target Object
  9;                        ! Inlet Port

OS:Node,
  {1e379fe4-059b-4ac6-9953-87c78edee830},  ! Handle
  B-Bath Return Outlet,     ! Name
  {2c182236-dd35-4fdc-9d06-a023f2944ced},  ! Inlet Port
  {abc352ba-6da4-4142-b6ed-60036e724ae6};  ! Outlet Port

OS:Connection,
  {2c182236-dd35-4fdc-9d06-a023f2944ced},  ! Handle
  {e94c29bc-f721-480e-b82b-f05731dc9b0c},  ! Name
  {e32fd94b-a6b7-4d4a-b131-f6bdb8790fd6},  ! Source Object
  12,                       ! Outlet Port
  {1e379fe4-059b-4ac6-9953-87c78edee830},  ! Target Object
  2;                        ! Inlet Port

OS:Connection,
  {9b386476-98e0-4fd1-8884-41a9fe2c6b59},  ! Handle
  {db05c81c-376c-4a6e-82b3-9c24239cd7a6},  ! Name
  {54ea2e0f-6082-44b0-ba1a-8d08ca4078b2},  ! Source Object
  5,                        ! Outlet Port
  {eea71164-2b73-49e3-b260-85cbbc883037},  ! Target Object
  2;                        ! Inlet Port

OS:Connection,
  {abc352ba-6da4-4142-b6ed-60036e724ae6},  ! Handle
  {3740b386-6f47-4e6e-85fc-f733c10131b9},  ! Name
  {1e379fe4-059b-4ac6-9953-87c78edee830},  ! Source Object
  3,                        ! Outlet Port
  {74a149fa-a793-4e58-88f2-2a7632546418},  ! Target Object
  5;                        ! Inlet Port

OS:ThermalZone,
  {e2c49ebf-1451-49fa-8305-800b2078c39d},  ! Handle
  B-W Office Thermal Zone,  ! Name
  1,                        ! Multiplier
  ,                         ! Ceiling Height {m}
  ,                         ! Volume {m3}
  ,                         ! Floor Area {m2}
  ,                         ! Zone Inside Convection Algorithm
  ,                         ! Zone Outside Convection Algorithm
  ,                         ! Zone Conditioning Equipment List Name
  {530c68f1-2f41-49b3-a5a5-1024657af19a},  ! Zone Air Inlet Node or NodeList Name
  {aef99bb2-ee81-4d2e-abc0-ccb15e1d31e7},  ! Zone Air Exhaust Node or NodeList Name
  {9564d6c4-475b-4ce6-a5e7-b0f2ad2dd57f},  ! Zone Air Node Name
  {8486f78c-cf0d-435f-ae8c-191450ac811f},  ! Zone Return Air Node Name
  ,                         ! Primary Daylighting Control Name
  ,                         ! Fraction of Zone Controlled by Primary Daylighting Control
  ,                         ! Secondary Daylighting Control Name
  ,                         ! Fraction of Zone Controlled by Secondary Daylighting Control
  ,                         ! Illuminance Map Name
  ,                         ! Group Rendering Name
  {3641db88-b683-4c22-94a7-2a132d74799c},  ! Thermostat Name
  No;                       ! Use Ideal Air Loads

OS:Node,
  {27d9d52c-f5fd-4b68-a204-7682315e8362},  ! Handle
  {b0696e23-ac28-49c5-bd0c-fec19b1a99d5},  ! Name
  {9564d6c4-475b-4ce6-a5e7-b0f2ad2dd57f},  ! Inlet Port
  ;                         ! Outlet Port

OS:Connection,
  {9564d6c4-475b-4ce6-a5e7-b0f2ad2dd57f},  ! Handle
  {8637757d-ff7f-44ab-9b56-b20b55a22988},  ! Name
  {e2c49ebf-1451-49fa-8305-800b2078c39d},  ! Source Object
  11,                       ! Outlet Port
  {27d9d52c-f5fd-4b68-a204-7682315e8362},  ! Target Object
  2;                        ! Inlet Port

OS:Node,
  {ed97bd5e-7061-4b35-a30a-91ae50f8350c},  ! Handle
  {974770d7-6344-401c-9e93-92db1f8cb13c},  ! Name
  {aef99bb2-ee81-4d2e-abc0-ccb15e1d31e7},  ! Inlet Port
  ;                         ! Outlet Port

OS:Connection,
  {aef99bb2-ee81-4d2e-abc0-ccb15e1d31e7},  ! Handle
  {f43395c5-6425-43db-9f9a-d3c213805c10},  ! Name
  {e2c49ebf-1451-49fa-8305-800b2078c39d},  ! Source Object
  10,                       ! Outlet Port
  {ed97bd5e-7061-4b35-a30a-91ae50f8350c},  ! Target Object
  2;                        ! Inlet Port

OS:Sizing:Zone,
  {dbc23c26-33c1-4e18-aa82-50b6dfd1c30d},  ! Handle
  {e2c49ebf-1451-49fa-8305-800b2078c39d},  ! Zone or ZoneList Name
  12.8,                     ! Zone Cooling Design Supply Air Temperature {C}
  50,                       ! Zone Heating Design Supply Air Temperature {C}
  0.0085,                   ! Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                    ! Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                         ! Zone Heating Sizing Factor
  ,                         ! Zone Cooling Sizing Factor
  DesignDay,                ! Cooling Design Air Flow Method
  0,                        ! Cooling Design Air Flow Rate {m3/s}
  ,                         ! Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                         ! Cooling Minimum Air Flow {m3/s}
  0,                        ! Cooling Minimum Air Flow Fraction
  DesignDay,                ! Heating Design Air Flow Method
  0,                        ! Heating Design Air Flow Rate {m3/s}
  ,                         ! Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                         ! Heating Maximum Air Flow {m3/s}
  0,                        ! Heating Maximum Air Flow Fraction
  1,                        ! Design Zone Air Distribution Effectiveness in Cooling Mode
  1;                        ! Design Zone Air Distribution Effectiveness in Heating Mode

OS:Space,
  {a8993d54-fddc-4042-926c-c23bcf662a26},  ! Handle
  B-W Office,               ! Name
  ,                         ! Space Type Name
  ,                         ! Default Construction Set Name
  ,                         ! Default Schedule Set Name
  0,                        ! Direction of Relative North {deg}
  -95.852402,               ! X Origin {m}
  24.975228,                ! Y Origin {m}
  0,                        ! Z Origin {m}
  ,                         ! Building Story Name
  {e2c49ebf-1451-49fa-8305-800b2078c39d},  ! Thermal Zone Name
  ,                         ! Part of Total Floor Area
  {3a189fa8-16e6-41c0-bf27-3c3e5405711f};  ! Design Specification Outdoor Air Object Name

OS:Node,
  {ed58621a-57b5-4d52-bcf1-df09eb647b75},  ! Handle
  B-W Office Supply Inlet,  ! Name
  {91e36f9e-611d-4234-a0a8-93db62c62046},  ! Inlet Port
  {530c68f1-2f41-49b3-a5a5-1024657af19a};  ! Outlet Port

OS:Connection,
  {530c68f1-2f41-49b3-a5a5-1024657af19a},  ! Handle
  {2f6484d4-11ab-401e-b49b-c7d6893671b9},  ! Name
  {ed58621a-57b5-4d52-bcf1-df09eb647b75},  ! Source Object
  3,                        ! Outlet Port
  {e2c49ebf-1451-49fa-8305-800b2078c39d},  ! Target Object
  9;                        ! Inlet Port

OS:Node,
  {808a4cb7-8931-45fb-b546-0a503ab0e107},  ! Handle
  B-W Office Return Outlet,  ! Name
  {8486f78c-cf0d-435f-ae8c-191450ac811f},  ! Inlet Port
  {d4648b97-008a-435b-b609-c20a2ba303ff};  ! Outlet Port

OS:Connection,
  {8486f78c-cf0d-435f-ae8c-191450ac811f},  ! Handle
  {0edc653e-648e-4028-b452-afc97e8cc9ab},  ! Name
  {e2c49ebf-1451-49fa-8305-800b2078c39d},  ! Source Object
  12,                       ! Outlet Port
  {808a4cb7-8931-45fb-b546-0a503ab0e107},  ! Target Object
  2;                        ! Inlet Port

OS:Connection,
  {91e36f9e-611d-4234-a0a8-93db62c62046},  ! Handle
  {7e04368a-3b62-46cf-8fbc-1932e3f0b982},  ! Name
  {54ea2e0f-6082-44b0-ba1a-8d08ca4078b2},  ! Source Object
  6,                        ! Outlet Port
  {ed58621a-57b5-4d52-bcf1-df09eb647b75},  ! Target Object
  2;                        ! Inlet Port

OS:Connection,
  {d4648b97-008a-435b-b609-c20a2ba303ff},  ! Handle
  {309efb28-b102-415f-98b4-e4996fb9ece4},  ! Name
  {808a4cb7-8931-45fb-b546-0a503ab0e107},  ! Source Object
  3,                        ! Outlet Port
  {74a149fa-a793-4e58-88f2-2a7632546418},  ! Target Object
  6;                        ! Inlet Port

OS:ThermalZone,
  {059b872e-4473-4c32-b2b8-178ff3f671d9},  ! Handle
  B-Boiler-Chiller Thermal Zone,  ! Name
  1,                        ! Multiplier
  ,                         ! Ceiling Height {m}
  ,                         ! Volume {m3}
  ,                         ! Floor Area {m2}
  ,                         ! Zone Inside Convection Algorithm
  ,                         ! Zone Outside Convection Algorithm
  ,                         ! Zone Conditioning Equipment List Name
  {bb08b0fa-a304-428c-bf8b-04adcfa06f08},  ! Zone Air Inlet Node or NodeList Name
  {27a11916-0dfa-4539-b2ba-9022bc63be92},  ! Zone Air Exhaust Node or NodeList Name
  {cb616c60-4e30-4f98-a6f0-b910142f8302},  ! Zone Air Node Name
  {47fe89e3-648f-418a-965f-10b94eb42106},  ! Zone Return Air Node Name
  ,                         ! Primary Daylighting Control Name
  ,                         ! Fraction of Zone Controlled by Primary Daylighting Control
  ,                         ! Secondary Daylighting Control Name
  ,                         ! Fraction of Zone Controlled by Secondary Daylighting Control
  ,                         ! Illuminance Map Name
  ,                         ! Group Rendering Name
  {3641db88-b683-4c22-94a7-2a132d74799c},  ! Thermostat Name
  No;                       ! Use Ideal Air Loads

OS:Node,
  {2be51e3a-9778-44ac-812f-d157e2097d0b},  ! Handle
  {4e69c91e-0b0e-4eb4-b64d-1c4e9eebaf69},  ! Name
  {cb616c60-4e30-4f98-a6f0-b910142f8302},  ! Inlet Port
  ;                         ! Outlet Port

OS:Connection,
  {cb616c60-4e30-4f98-a6f0-b910142f8302},  ! Handle
  {6295eef1-8bc3-4a21-982e-719b78fa7306},  ! Name
  {059b872e-4473-4c32-b2b8-178ff3f671d9},  ! Source Object
  11,                       ! Outlet Port
  {2be51e3a-9778-44ac-812f-d157e2097d0b},  ! Target Object
  2;                        ! Inlet Port

OS:Node,
  {db9050aa-dd64-48b8-9216-cacc5c79c02d},  ! Handle
  {a10614ab-fc8f-47a1-b111-1a3a5e7cbbb7},  ! Name
  {27a11916-0dfa-4539-b2ba-9022bc63be92},  ! Inlet Port
  ;                         ! Outlet Port

OS:Connection,
  {27a11916-0dfa-4539-b2ba-9022bc63be92},  ! Handle
  {2fe262a5-0ddf-497d-a01a-75ac9f0566bd},  ! Name
  {059b872e-4473-4c32-b2b8-178ff3f671d9},  ! Source Object
  10,                       ! Outlet Port
  {db9050aa-dd64-48b8-9216-cacc5c79c02d},  ! Target Object
  2;                        ! Inlet Port

OS:Sizing:Zone,
  {af9aaa31-0f1c-4509-b7d4-3db32efcb244},  ! Handle
  {059b872e-4473-4c32-b2b8-178ff3f671d9},  ! Zone or ZoneList Name
  12.8,                     ! Zone Cooling Design Supply Air Temperature {C}
  50,                       ! Zone Heating Design Supply Air Temperature {C}
  0.0085,                   ! Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                    ! Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                         ! Zone Heating Sizing Factor
  ,                         ! Zone Cooling Sizing Factor
  DesignDay,                ! Cooling Design Air Flow Method
  0,                        ! Cooling Design Air Flow Rate {m3/s}
  ,                         ! Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                         ! Cooling Minimum Air Flow {m3/s}
  0,                        ! Cooling Minimum Air Flow Fraction
  DesignDay,                ! Heating Design Air Flow Method
  0,                        ! Heating Design Air Flow Rate {m3/s}
  ,                         ! Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                         ! Heating Maximum Air Flow {m3/s}
  0,                        ! Heating Maximum Air Flow Fraction
  1,                        ! Design Zone Air Distribution Effectiveness in Cooling Mode
  1;                        ! Design Zone Air Distribution Effectiveness in Heating Mode

OS:Space,
  {ac4c3f2a-c2e9-41ef-881f-77eea1889803},  ! Handle
  B-Boiler-Chiller,         ! Name
  ,                         ! Space Type Name
  ,                         ! Default Construction Set Name
  ,                         ! Default Schedule Set Name
  0,                        ! Direction of Relative North {deg}
  -96.863774,               ! X Origin {m}
  41.023831,                ! Y Origin {m}
  0,                        ! Z Origin {m}
  ,                         ! Building Story Name
  {059b872e-4473-4c32-b2b8-178ff3f671d9},  ! Thermal Zone Name
  ,                         ! Part of Total Floor Area
  {d61de834-f334-4ec4-bf5d-08f1ec8172b8};  ! Design Specification Outdoor Air Object Name

OS:Node,
  {b05bdebf-7bc3-435e-ad43-5b0dfcea837b},  ! Handle
  B-Boiler-Chiller Supply Inlet,  ! Name
  {e3f4849e-9380-4911-ac6b-9b7124900a3f},  ! Inlet Port
  {bb08b0fa-a304-428c-bf8b-04adcfa06f08};  ! Outlet Port

OS:Connection,
  {bb08b0fa-a304-428c-bf8b-04adcfa06f08},  ! Handle
  {7a793f6f-dcfc-47d4-b17b-1426dd943b5e},  ! Name
  {b05bdebf-7bc3-435e-ad43-5b0dfcea837b},  ! Source Object
  3,                        ! Outlet Port
  {059b872e-4473-4c32-b2b8-178ff3f671d9},  ! Target Object
  9;                        ! Inlet Port

OS:Node,
  {61ed8798-e55e-4e7b-99fe-7c1a3da49c43},  ! Handle
  B-Boiler-Chiller Return Outlet,  ! Name
  {47fe89e3-648f-418a-965f-10b94eb42106},  ! Inlet Port
  {08cbec30-aeac-4d1d-9e3f-20439a03bdfa};  ! Outlet Port

OS:Connection,
  {47fe89e3-648f-418a-965f-10b94eb42106},  ! Handle
  {d85f7d8e-1990-4fd4-a352-8cfae1f3ddd2},  ! Name
  {059b872e-4473-4c32-b2b8-178ff3f671d9},  ! Source Object
  12,                       ! Outlet Port
  {61ed8798-e55e-4e7b-99fe-7c1a3da49c43},  ! Target Object
  2;                        ! Inlet Port

OS:Connection,
  {e3f4849e-9380-4911-ac6b-9b7124900a3f},  ! Handle
  {b0b8e4e0-b1fa-4dba-b1d7-37076e0eee82},  ! Name
  {54ea2e0f-6082-44b0-ba1a-8d08ca4078b2},  ! Source Object
  7,                        ! Outlet Port
  {b05bdebf-7bc3-435e-ad43-5b0dfcea837b},  ! Target Object
  2;                        ! Inlet Port

OS:Connection,
  {08cbec30-aeac-4d1d-9e3f-20439a03bdfa},  ! Handle
  {9a6ab32e-213c-43e7-9ab6-f055caf0e630},  ! Name
  {61ed8798-e55e-4e7b-99fe-7c1a3da49c43},  ! Source Object
  3,                        ! Outlet Port
  {74a149fa-a793-4e58-88f2-2a7632546418},  ! Target Object
  7;                        ! Inlet Port

OS:ThermalZone,
  {b7823ad7-b9d9-4ebb-8226-9cb13b4b048d},  ! Handle
  B-W Interior Office Thermal Zone,  ! Name
  1,                        ! Multiplier
  ,                         ! Ceiling Height {m}
  ,                         ! Volume {m3}
  ,                         ! Floor Area {m2}
  ,                         ! Zone Inside Convection Algorithm
  ,                         ! Zone Outside Convection Algorithm
  ,                         ! Zone Conditioning Equipment List Name
  {c4c2025b-ad3b-47ec-88e7-59cfb3772a7d},  ! Zone Air Inlet Node or NodeList Name
  {0e05f2ee-a0d4-48ec-b922-162721383abc},  ! Zone Air Exhaust Node or NodeList Name
  {7f6520fd-6817-4f27-b848-90a1ab648ce9},  ! Zone Air Node Name
  {c728f7ca-297a-44f3-9596-02af57fd878c},  ! Zone Return Air Node Name
  ,                         ! Primary Daylighting Control Name
  ,                         ! Fraction of Zone Controlled by Primary Daylighting Control
  ,                         ! Secondary Daylighting Control Name
  ,                         ! Fraction of Zone Controlled by Secondary Daylighting Control
  ,                         ! Illuminance Map Name
  ,                         ! Group Rendering Name
  {3641db88-b683-4c22-94a7-2a132d74799c},  ! Thermostat Name
  No;                       ! Use Ideal Air Loads

OS:Node,
  {f36a4c83-0417-40e9-9b88-ac11d6c8e89c},  ! Handle
  {2e0fc494-86a0-4e95-8640-d0f04ca8ca78},  ! Name
  {7f6520fd-6817-4f27-b848-90a1ab648ce9},  ! Inlet Port
  ;                         ! Outlet Port

OS:Connection,
  {7f6520fd-6817-4f27-b848-90a1ab648ce9},  ! Handle
  {46a50a3c-f660-4016-b904-76bfae686170},  ! Name
  {b7823ad7-b9d9-4ebb-8226-9cb13b4b048d},  ! Source Object
  11,                       ! Outlet Port
  {f36a4c83-0417-40e9-9b88-ac11d6c8e89c},  ! Target Object
  2;                        ! Inlet Port

OS:Node,
  {b35765d3-8fa0-4408-8b02-52074bca69af},  ! Handle
  {c079d613-2b4f-4ca6-8b08-f2a11f0da7a2},  ! Name
  {0e05f2ee-a0d4-48ec-b922-162721383abc},  ! Inlet Port
  ;                         ! Outlet Port

OS:Connection,
  {0e05f2ee-a0d4-48ec-b922-162721383abc},  ! Handle
  {7d4a1c16-1388-4869-bbeb-2fad4db9ecf9},  ! Name
  {b7823ad7-b9d9-4ebb-8226-9cb13b4b048d},  ! Source Object
  10,                       ! Outlet Port
  {b35765d3-8fa0-4408-8b02-52074bca69af},  ! Target Object
  2;                        ! Inlet Port

OS:Sizing:Zone,
  {5b82e381-da50-4dad-98fa-81328551be34},  ! Handle
  {b7823ad7-b9d9-4ebb-8226-9cb13b4b048d},  ! Zone or ZoneList Name
  12.8,                     ! Zone Cooling Design Supply Air Temperature {C}
  50,                       ! Zone Heating Design Supply Air Temperature {C}
  0.0085,                   ! Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                    ! Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                         ! Zone Heating Sizing Factor
  ,                         ! Zone Cooling Sizing Factor
  DesignDay,                ! Cooling Design Air Flow Method
  0,                        ! Cooling Design Air Flow Rate {m3/s}
  ,                         ! Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                         ! Cooling Minimum Air Flow {m3/s}
  0,                        ! Cooling Minimum Air Flow Fraction
  DesignDay,                ! Heating Design Air Flow Method
  0,                        ! Heating Design Air Flow Rate {m3/s}
  ,                         ! Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                         ! Heating Maximum Air Flow {m3/s}
  0,                        ! Heating Maximum Air Flow Fraction
  1,                        ! Design Zone Air Distribution Effectiveness in Cooling Mode
  1;                        ! Design Zone Air Distribution Effectiveness in Heating Mode

OS:Space,
  {86fa5f1b-942d-4ba5-8e05-d1d194083543},  ! Handle
  B-W Interior Office,      ! Name
  ,                         ! Space Type Name
  ,                         ! Default Construction Set Name
  ,                         ! Default Schedule Set Name
  0,                        ! Direction of Relative North {deg}
  -58.384181,               ! X Origin {m}
  60.703587,                ! Y Origin {m}
  0,                        ! Z Origin {m}
  ,                         ! Building Story Name
  {b7823ad7-b9d9-4ebb-8226-9cb13b4b048d},  ! Thermal Zone Name
  ,                         ! Part of Total Floor Area
  {d3e8f6db-b199-4bf0-991c-c1422714e168};  ! Design Specification Outdoor Air Object Name

OS:Node,
  {26de053f-6f82-4591-b3f8-8981c4674953},  ! Handle
  B-W Interior Office Supply Inlet,  ! Name
  {635222b4-8fb1-4e54-9714-a18b504ff025},  ! Inlet Port
  {c4c2025b-ad3b-47ec-88e7-59cfb3772a7d};  ! Outlet Port

OS:Connection,
  {c4c2025b-ad3b-47ec-88e7-59cfb3772a7d},  ! Handle
  {7303ed2f-2f99-4e6d-af03-b1c6a51f0aa9},  ! Name
  {26de053f-6f82-4591-b3f8-8981c4674953},  ! Source Object
  3,                        ! Outlet Port
  {b7823ad7-b9d9-4ebb-8226-9cb13b4b048d},  ! Target Object
  9;                        ! Inlet Port

OS:Node,
  {92a7ea80-aa1e-498d-9317-8359ec1f32c8},  ! Handle
  B-W Interior Office Return Outlet,  ! Name
  {c728f7ca-297a-44f3-9596-02af57fd878c},  ! Inlet Port
  {16296525-f5a9-48a8-88a6-25f2124a83a6};  ! Outlet Port

OS:Connection,
  {c728f7ca-297a-44f3-9596-02af57fd878c},  ! Handle
  {8d3fd271-eef9-4226-bea9-b60d35d41e93},  ! Name
  {b7823ad7-b9d9-4ebb-8226-9cb13b4b048d},  ! Source Object
  12,                       ! Outlet Port
  {92a7ea80-aa1e-498d-9317-8359ec1f32c8},  ! Target Object
  2;                        ! Inlet Port

OS:Connection,
  {635222b4-8fb1-4e54-9714-a18b504ff025},  ! Handle
  {6f288c0f-98a5-4346-8396-b61744555035},  ! Name
  {54ea2e0f-6082-44b0-ba1a-8d08ca4078b2},  ! Source Object
  8,                        ! Outlet Port
  {26de053f-6f82-4591-b3f8-8981c4674953},  ! Target Object
  2;                        ! Inlet Port

OS:Connection,
  {16296525-f5a9-48a8-88a6-25f2124a83a6},  ! Handle
  {363960fb-8d92-4390-b6d5-35d9e95a2db7},  ! Name
  {92a7ea80-aa1e-498d-9317-8359ec1f32c8},  ! Source Object
  3,                        ! Outlet Port
  {74a149fa-a793-4e58-88f2-2a7632546418},  ! Target Object
  8;                        ! Inlet Port

OS:AirLoopHVAC,
  {145be8a7-404e-453b-a36f-656df6358010},  ! Handle
  AHU-22,                   ! Name
  ,                         ! Controller List Name
  ,                         ! Availability Manager List Name
  autosize,                 ! Design Supply Air Flow Rate {m3/s}
  ,                         ! Branch List Name
  ,                         ! Connector List Name
  {4865ed2b-7973-49f9-9a4e-b33113bc0dd7},  ! Supply Side Inlet Node Name
  {9b1ebf8e-025f-49c5-b306-240f9ad73667},  ! Demand Side Outlet Node Name
  {b66eb90e-5e0d-462b-bffa-780029983089},  ! Demand Side Inlet Node Names
  {164f7039-166b-4365-8446-6ce46974e44c};  ! Supply Side Outlet Node Names

OS:Node,
  {868a6837-8584-4a43-841b-37e3f98437c4},  ! Handle
  AHU-22 Air Loop Inlet,    ! Name
  {4865ed2b-7973-49f9-9a4e-b33113bc0dd7},  ! Inlet Port
  {2dca3e4b-dc47-4509-82a8-64dacb118c0c};  ! Outlet Port

OS:Node,
  {f6dfefc0-e5f9-45e3-a966-5166ba4b9551},  ! Handle
  AHU-22 Mixed Air Outlet,  ! Name
  {e1f4ec16-7464-4d7b-a86d-a5ad7175fcd0},  ! Inlet Port
  {164f7039-166b-4365-8446-6ce46974e44c};  ! Outlet Port

OS:Connection,
  {4865ed2b-7973-49f9-9a4e-b33113bc0dd7},  ! Handle
  {47bb5e1a-3f9e-4580-aacc-70ac209f1531},  ! Name
  {145be8a7-404e-453b-a36f-656df6358010},  ! Source Object
  7,                        ! Outlet Port
  {868a6837-8584-4a43-841b-37e3f98437c4},  ! Target Object
  2;                        ! Inlet Port

OS:Connection,
  {164f7039-166b-4365-8446-6ce46974e44c},  ! Handle
  {07219e59-427e-4ec2-aab8-c942caab2911},  ! Name
  {f6dfefc0-e5f9-45e3-a966-5166ba4b9551},  ! Source Object
  3,                        ! Outlet Port
  {145be8a7-404e-453b-a36f-656df6358010},  ! Target Object
  10;                       ! Inlet Port

OS:Node,
  {b54dc223-e974-44c8-96d3-a46bee8c5137},  ! Handle
  AHU-22 Supply Path Inlet,  ! Name
  {b66eb90e-5e0d-462b-bffa-780029983089},  ! Inlet Port
  {a944c3b8-3aeb-4bad-93d2-f96dd83e4c55};  ! Outlet Port

OS:Node,
  {b971b976-de63-48f8-8b37-110328f76b0e},  ! Handle
  AHU-22 Return Air Outlet,  ! Name
  {eb252766-d62d-4d48-88d9-5ac70ece0021},  ! Inlet Port
  {9b1ebf8e-025f-49c5-b306-240f9ad73667};  ! Outlet Port

OS:Connection,
  {b66eb90e-5e0d-462b-bffa-780029983089},  ! Handle
  {644323e7-ad9c-4246-9f33-b958dcfbb0bf},  ! Name
  {145be8a7-404e-453b-a36f-656df6358010},  ! Source Object
  9,                        ! Outlet Port
  {b54dc223-e974-44c8-96d3-a46bee8c5137},  ! Target Object
  2;                        ! Inlet Port

OS:Connection,
  {9b1ebf8e-025f-49c5-b306-240f9ad73667},  ! Handle
  {6b388ece-e564-4b3e-94a3-4330cb96ccc8},  ! Name
  {b971b976-de63-48f8-8b37-110328f76b0e},  ! Source Object
  3,                        ! Outlet Port
  {145be8a7-404e-453b-a36f-656df6358010},  ! Target Object
  8;                        ! Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {c1643bb5-d2fa-4bc3-b0dd-594964d2d6a6},  ! Handle
  {2969e51f-628e-4e65-a424-69e14ea0823a},  ! Name
  {a944c3b8-3aeb-4bad-93d2-f96dd83e4c55},  ! Inlet Node Name
  {1eab5622-6384-48a6-a234-3a47ea8f923f},  ! Outlet Node Name 1
  {c0d74a3e-d7fc-4abd-b8cd-ad476b66ef18},  ! Outlet Node Name 2
  {9c50a11c-e036-4c9c-86be-ad34e6b37ee4};  ! Outlet Node Name 3

OS:AirLoopHVAC:ZoneMixer,
  {cd39a398-5d2b-4d9a-820d-e911bc691309},  ! Handle
  {65376d27-3031-490d-b86b-35d3ee8341c7},  ! Name
  {eb252766-d62d-4d48-88d9-5ac70ece0021},  ! Outlet Node Name
  {5a3b5b2e-e62c-4194-9e4d-e5f3b978cbfb},  ! Inlet Node Name 1
  {1cdf3acd-a98d-4d5b-aed4-0e630c4f999e},  ! Inlet Node Name 2
  {a8220d6d-313e-46e2-8a9a-0fea0dae655d};  ! Inlet Node Name 3

OS:Connection,
  {a944c3b8-3aeb-4bad-93d2-f96dd83e4c55},  ! Handle
  {0c407652-a711-4041-a6f2-bd0e0ee1b563},  ! Name
  {b54dc223-e974-44c8-96d3-a46bee8c5137},  ! Source Object
  3,                        ! Outlet Port
  {c1643bb5-d2fa-4bc3-b0dd-594964d2d6a6},  ! Target Object
  2;                        ! Inlet Port

OS:Connection,
  {eb252766-d62d-4d48-88d9-5ac70ece0021},  ! Handle
  {ea92ad6a-b865-450c-86ce-d5206fe5f656},  ! Name
  {cd39a398-5d2b-4d9a-820d-e911bc691309},  ! Source Object
  2,                        ! Outlet Port
  {b971b976-de63-48f8-8b37-110328f76b0e},  ! Target Object
  2;                        ! Inlet Port

OS:Sizing:System,
  {003c7b00-7d54-47e1-8b8d-95601ff6baa4},  ! Handle
  {145be8a7-404e-453b-a36f-656df6358010},  ! AirLoop Name
  Sensible,                 ! Type of Load to Size On
  Autosize,                 ! Design Outdoor Air Flow Rate {m3/s}
  0.3,                      ! Minimum System Air Flow Ratio
  7.2,                      ! Preheat Design Temperature {C}
  0.008,                    ! Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  11,                       ! Precool Design Temperature {C}
  0.008,                    ! Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                     ! Central Cooling Design Supply Air Temperature {C}
  10,                       ! Central Heating Design Supply Air Temperature {C}
  NonCoincident,            ! Sizing Option
  No,                       ! 100% Outdoor Air in Cooling
  No,                       ! 100% Outdoor Air in Heating
  0.008,                    ! Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                    ! Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                ! Cooling Design Air Flow Method
  0,                        ! Cooling Design Air Flow Rate {m3/s}
  DesignDay,                ! Heating Design Air Flow Method
  0,                        ! Heating Design Air Flow Rate {m3/s}
  ZoneSum;                  ! System Outdoor Air Method

OS:Controller:OutdoorAir,
  {6a37eb03-aff8-4d6b-9403-66f499df7da3},  ! Handle
  AHU-22 OA Controller,     ! Name
  ,                         ! Relief Air Outlet Node Name
  ,                         ! Return Air Node Name
  ,                         ! Mixed Air Node Name
  ,                         ! Actuator Node Name
  Autosize,                 ! Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                 ! Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,     ! Economizer Control Type
  ModulateFlow,             ! Economizer Control Action Type
  28,                       ! Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                    ! Economizer Maximum Limit Enthalpy {J/kg}
  ,                         ! Economizer Maximum Limit Dewpoint Temperature {C}
  ,                         ! Electronic Enthalpy Limit Curve Name
  -100,                     ! Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                ! Lockout Type
  ProportionalMinimum,      ! Minimum Limit Type
  ,                         ! Minimum Outdoor Air Schedule Name
  ,                         ! Minimum Fraction of Outdoor Air Schedule Name
  ,                         ! Maximum Fraction of Outdoor Air Schedule Name
  ,                         ! Mechanical Ventilation Controller Name
  ,                         ! Time of Day Economizer Control Schedule Name
  No,                       ! High Humidity Control
  ,                         ! Humidistat Control Zone Name
  ,                         ! High Humidity Outdoor Air Flow Ratio
  ,                         ! Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;  ! Heat Recovery Bypass Control Type

OS:AirLoopHVAC:OutdoorAirSystem,
  {924579fb-1a3f-417b-b1db-93f13a4f0ea6},  ! Handle
  AHU-22 OA System,         ! Name
  {6a37eb03-aff8-4d6b-9403-66f499df7da3},  ! Controller Name
  ,                         ! Outdoor Air Equipment List Name
  ,                         ! Availability Manager List Name
  {e1f4ec16-7464-4d7b-a86d-a5ad7175fcd0},  ! Mixed Air Node Name
  {d4bddf01-7f92-4323-9547-0dd1de0414a0},  ! Outdoor Air Stream Node Name
  {67bc0f19-6515-4eb3-be5a-653d942b4e45},  ! Relief Air Stream Node Name
  {2dca3e4b-dc47-4509-82a8-64dacb118c0c};  ! Return Air Stream Node Name

OS:Node,
  {5338d848-9786-4dcf-b09e-3f3e0bb05924},  ! Handle
  AHU-22 Outside Air Inlet,  ! Name
  ,                         ! Inlet Port
  {d4bddf01-7f92-4323-9547-0dd1de0414a0};  ! Outlet Port

OS:Connection,
  {d4bddf01-7f92-4323-9547-0dd1de0414a0},  ! Handle
  {a8eeb12c-6d86-4dee-8668-4ff4d2576d57},  ! Name
  {5338d848-9786-4dcf-b09e-3f3e0bb05924},  ! Source Object
  3,                        ! Outlet Port
  {924579fb-1a3f-417b-b1db-93f13a4f0ea6},  ! Target Object
  6;                        ! Inlet Port

OS:Node,
  {9ffee1c9-72a5-44f7-829a-fa74ebe421ef},  ! Handle
  AHU-22 Relief Air Outlet,  ! Name
  {67bc0f19-6515-4eb3-be5a-653d942b4e45},  ! Inlet Port
  ;                         ! Outlet Port

OS:Connection,
  {67bc0f19-6515-4eb3-be5a-653d942b4e45},  ! Handle
  {f4637046-7d97-4977-8969-b7e461c7b07d},  ! Name
  {924579fb-1a3f-417b-b1db-93f13a4f0ea6},  ! Source Object
  7,                        ! Outlet Port
  {9ffee1c9-72a5-44f7-829a-fa74ebe421ef},  ! Target Object
  2;                        ! Inlet Port

OS:Connection,
  {2dca3e4b-dc47-4509-82a8-64dacb118c0c},  ! Handle
  {c7dc4a2e-289a-4d39-b3df-057cf477756c},  ! Name
  {868a6837-8584-4a43-841b-37e3f98437c4},  ! Source Object
  3,                        ! Outlet Port
  {924579fb-1a3f-417b-b1db-93f13a4f0ea6},  ! Target Object
  8;                        ! Inlet Port

OS:Connection,
  {e1f4ec16-7464-4d7b-a86d-a5ad7175fcd0},  ! Handle
  {bb21f3e2-34bf-4ed0-a1a9-7a13c93db2c3},  ! Name
  {924579fb-1a3f-417b-b1db-93f13a4f0ea6},  ! Source Object
  5,                        ! Outlet Port
  {f6dfefc0-e5f9-45e3-a966-5166ba4b9551},  ! Target Object
  2;                        ! Inlet Port

OS:ThermalZone,
  {4d878b19-d667-4890-9300-c6511e2459df},  ! Handle
  2-E Corridor Thermal Zone,  ! Name
  1,                        ! Multiplier
  ,                         ! Ceiling Height {m}
  ,                         ! Volume {m3}
  ,                         ! Floor Area {m2}
  ,                         ! Zone Inside Convection Algorithm
  ,                         ! Zone Outside Convection Algorithm
  ,                         ! Zone Conditioning Equipment List Name
  {b5e423ab-43c1-4ab1-951a-0b6bb8e1a1fe},  ! Zone Air Inlet Node or NodeList Name
  {f2452515-c718-44c1-9626-76392da572e2},  ! Zone Air Exhaust Node or NodeList Name
  {3ec1c445-e57b-4463-843d-f5466343c937},  ! Zone Air Node Name
  {c0c85b5b-c585-42da-aa10-a464f7795bcf},  ! Zone Return Air Node Name
  ,                         ! Primary Daylighting Control Name
  ,                         ! Fraction of Zone Controlled by Primary Daylighting Control
  ,                         ! Secondary Daylighting Control Name
  ,                         ! Fraction of Zone Controlled by Secondary Daylighting Control
  ,                         ! Illuminance Map Name
  ,                         ! Group Rendering Name
  {3641db88-b683-4c22-94a7-2a132d74799c},  ! Thermostat Name
  No;                       ! Use Ideal Air Loads

OS:Node,
  {96a0fb8a-d409-49e8-b084-35b14cd57ff2},  ! Handle
  {a2166a73-84d0-4406-a0a5-4d7a1407afa9},  ! Name
  {3ec1c445-e57b-4463-843d-f5466343c937},  ! Inlet Port
  ;                         ! Outlet Port

OS:Connection,
  {3ec1c445-e57b-4463-843d-f5466343c937},  ! Handle
  {fe136300-5c67-448d-9c02-7a6066a48f37},  ! Name
  {4d878b19-d667-4890-9300-c6511e2459df},  ! Source Object
  11,                       ! Outlet Port
  {96a0fb8a-d409-49e8-b084-35b14cd57ff2},  ! Target Object
  2;                        ! Inlet Port

OS:Node,
  {b89a3e87-24e8-43a6-9a06-acd182065d48},  ! Handle
  {624fc027-1395-4654-b998-b4433186bfdf},  ! Name
  {f2452515-c718-44c1-9626-76392da572e2},  ! Inlet Port
  ;                         ! Outlet Port

OS:Connection,
  {f2452515-c718-44c1-9626-76392da572e2},  ! Handle
  {402ea02e-277a-41bb-b687-dddb8dadc9ca},  ! Name
  {4d878b19-d667-4890-9300-c6511e2459df},  ! Source Object
  10,                       ! Outlet Port
  {b89a3e87-24e8-43a6-9a06-acd182065d48},  ! Target Object
  2;                        ! Inlet Port

OS:Sizing:Zone,
  {874aaf55-c010-4f87-9e68-7d094e46e0c3},  ! Handle
  {4d878b19-d667-4890-9300-c6511e2459df},  ! Zone or ZoneList Name
  12.8,                     ! Zone Cooling Design Supply Air Temperature {C}
  50,                       ! Zone Heating Design Supply Air Temperature {C}
  0.0085,                   ! Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                    ! Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                         ! Zone Heating Sizing Factor
  ,                         ! Zone Cooling Sizing Factor
  DesignDay,                ! Cooling Design Air Flow Method
  0,                        ! Cooling Design Air Flow Rate {m3/s}
  ,                         ! Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                         ! Cooling Minimum Air Flow {m3/s}
  0,                        ! Cooling Minimum Air Flow Fraction
  DesignDay,                ! Heating Design Air Flow Method
  0,                        ! Heating Design Air Flow Rate {m3/s}
  ,                         ! Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                         ! Heating Maximum Air Flow {m3/s}
  0,                        ! Heating Maximum Air Flow Fraction
  1,                        ! Design Zone Air Distribution Effectiveness in Cooling Mode
  1;                        ! Design Zone Air Distribution Effectiveness in Heating Mode

OS:Space,
  {f963df2b-eb52-4777-8828-1c1e6ef565fe},  ! Handle
  2-E Corridor,             ! Name
  ,                         ! Space Type Name
  ,                         ! Default Construction Set Name
  ,                         ! Default Schedule Set Name
  0,                        ! Direction of Relative North {deg}
  132.319918,               ! X Origin {m}
  54.101059,                ! Y Origin {m}
  0,                        ! Z Origin {m}
  ,                         ! Building Story Name
  {4d878b19-d667-4890-9300-c6511e2459df},  ! Thermal Zone Name
  ,                         ! Part of Total Floor Area
  {ebf381a4-7d25-4de5-9857-e76c2ce9cfaf};  ! Design Specification Outdoor Air Object Name

OS:Node,
  {d97f9c57-6eb8-43ab-b5ab-edae8bce66a1},  ! Handle
  2-E Corridor Supply Inlet,  ! Name
  {1eab5622-6384-48a6-a234-3a47ea8f923f},  ! Inlet Port
  {b5e423ab-43c1-4ab1-951a-0b6bb8e1a1fe};  ! Outlet Port

OS:Connection,
  {b5e423ab-43c1-4ab1-951a-0b6bb8e1a1fe},  ! Handle
  {bfaad8db-6dee-4a54-8f44-7687376bc02b},  ! Name
  {d97f9c57-6eb8-43ab-b5ab-edae8bce66a1},  ! Source Object
  3,                        ! Outlet Port
  {4d878b19-d667-4890-9300-c6511e2459df},  ! Target Object
  9;                        ! Inlet Port

OS:Node,
  {83af2990-c51e-49f1-9348-e9afc1ed24c8},  ! Handle
  2-E Corridor Return Outlet,  ! Name
  {c0c85b5b-c585-42da-aa10-a464f7795bcf},  ! Inlet Port
  {5a3b5b2e-e62c-4194-9e4d-e5f3b978cbfb};  ! Outlet Port

OS:Connection,
  {c0c85b5b-c585-42da-aa10-a464f7795bcf},  ! Handle
  {25774d85-9fe5-4033-8f41-dd7833e7b799},  ! Name
  {4d878b19-d667-4890-9300-c6511e2459df},  ! Source Object
  12,                       ! Outlet Port
  {83af2990-c51e-49f1-9348-e9afc1ed24c8},  ! Target Object
  2;                        ! Inlet Port

OS:Connection,
  {1eab5622-6384-48a6-a234-3a47ea8f923f},  ! Handle
  {0bafaae0-1f37-4014-8725-5f11db82d368},  ! Name
  {c1643bb5-d2fa-4bc3-b0dd-594964d2d6a6},  ! Source Object
  3,                        ! Outlet Port
  {d97f9c57-6eb8-43ab-b5ab-edae8bce66a1},  ! Target Object
  2;                        ! Inlet Port

OS:Connection,
  {5a3b5b2e-e62c-4194-9e4d-e5f3b978cbfb},  ! Handle
  {aea57dd5-0ddb-46b4-94f7-f3ca5406242d},  ! Name
  {83af2990-c51e-49f1-9348-e9afc1ed24c8},  ! Source Object
  3,                        ! Outlet Port
  {cd39a398-5d2b-4d9a-820d-e911bc691309},  ! Target Object
  3;                        ! Inlet Port

OS:ThermalZone,
  {320e6b0a-c3dc-4455-b329-347a2c5399d6},  ! Handle
  2-E Office Thermal Zone,  ! Name
  1,                        ! Multiplier
  ,                         ! Ceiling Height {m}
  ,                         ! Volume {m3}
  ,                         ! Floor Area {m2}
  ,                         ! Zone Inside Convection Algorithm
  ,                         ! Zone Outside Convection Algorithm
  ,                         ! Zone Conditioning Equipment List Name
  {9ecc30a9-9e1c-4188-abaa-ed9c9291b50a},  ! Zone Air Inlet Node or NodeList Name
  {a56347d6-1c92-4a2d-a1e8-b4cd6c6a3a32},  ! Zone Air Exhaust Node or NodeList Name
  {0ef7427a-0472-4bdf-8cdc-ce36083f463c},  ! Zone Air Node Name
  {8476c8b9-0e5f-4e12-98b1-7d786fcbbb17},  ! Zone Return Air Node Name
  ,                         ! Primary Daylighting Control Name
  ,                         ! Fraction of Zone Controlled by Primary Daylighting Control
  ,                         ! Secondary Daylighting Control Name
  ,                         ! Fraction of Zone Controlled by Secondary Daylighting Control
  ,                         ! Illuminance Map Name
  ,                         ! Group Rendering Name
  {3641db88-b683-4c22-94a7-2a132d74799c},  ! Thermostat Name
  No;                       ! Use Ideal Air Loads

OS:Node,
  {4fc25e69-30b2-41b6-a7ce-01c1d719f57f},  ! Handle
  {218bcc88-4e68-48e9-9bde-02aef350840c},  ! Name
  {0ef7427a-0472-4bdf-8cdc-ce36083f463c},  ! Inlet Port
  ;                         ! Outlet Port

OS:Connection,
  {0ef7427a-0472-4bdf-8cdc-ce36083f463c},  ! Handle
  {d998757b-197b-43b0-a06e-7cee2b36c92a},  ! Name
  {320e6b0a-c3dc-4455-b329-347a2c5399d6},  ! Source Object
  11,                       ! Outlet Port
  {4fc25e69-30b2-41b6-a7ce-01c1d719f57f},  ! Target Object
  2;                        ! Inlet Port

OS:Node,
  {1e4121f9-44ba-4537-b114-9cdb0b109861},  ! Handle
  {4e296ee0-d089-46b6-b5eb-629c01a10488},  ! Name
  {a56347d6-1c92-4a2d-a1e8-b4cd6c6a3a32},  ! Inlet Port
  ;                         ! Outlet Port

OS:Connection,
  {a56347d6-1c92-4a2d-a1e8-b4cd6c6a3a32},  ! Handle
  {5d5906c5-3c9e-47e7-9093-738c3bd3732d},  ! Name
  {320e6b0a-c3dc-4455-b329-347a2c5399d6},  ! Source Object
  10,                       ! Outlet Port
  {1e4121f9-44ba-4537-b114-9cdb0b109861},  ! Target Object
  2;                        ! Inlet Port

OS:Sizing:Zone,
  {b13e85a6-f0f5-4a15-ba59-19d24e09d89c},  ! Handle
  {320e6b0a-c3dc-4455-b329-347a2c5399d6},  ! Zone or ZoneList Name
  12.8,                     ! Zone Cooling Design Supply Air Temperature {C}
  50,                       ! Zone Heating Design Supply Air Temperature {C}
  0.0085,                   ! Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                    ! Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                         ! Zone Heating Sizing Factor
  ,                         ! Zone Cooling Sizing Factor
  DesignDay,                ! Cooling Design Air Flow Method
  0,                        ! Cooling Design Air Flow Rate {m3/s}
  ,                         ! Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                         ! Cooling Minimum Air Flow {m3/s}
  0,                        ! Cooling Minimum Air Flow Fraction
  DesignDay,                ! Heating Design Air Flow Method
  0,                        ! Heating Design Air Flow Rate {m3/s}
  ,                         ! Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                         ! Heating Maximum Air Flow {m3/s}
  0,                        ! Heating Maximum Air Flow Fraction
  1,                        ! Design Zone Air Distribution Effectiveness in Cooling Mode
  1;                        ! Design Zone Air Distribution Effectiveness in Heating Mode

OS:Space,
  {b34ba8e6-8c51-43d5-9631-1794f7f56343},  ! Handle
  2-E Office,               ! Name
  ,                         ! Space Type Name
  ,                         ! Default Construction Set Name
  ,                         ! Default Schedule Set Name
  0,                        ! Direction of Relative North {deg}
  183.572168,               ! X Origin {m}
  45.578251,                ! Y Origin {m}
  0,                        ! Z Origin {m}
  ,                         ! Building Story Name
  {320e6b0a-c3dc-4455-b329-347a2c5399d6},  ! Thermal Zone Name
  ,                         ! Part of Total Floor Area
  {c68e849b-7f5e-472b-bf74-7a6ad2a201f1};  ! Design Specification Outdoor Air Object Name

OS:Node,
  {b2ae5c7d-73b1-4e16-9e56-85362aedbfed},  ! Handle
  2-E Office Supply Inlet,  ! Name
  {c0d74a3e-d7fc-4abd-b8cd-ad476b66ef18},  ! Inlet Port
  {9ecc30a9-9e1c-4188-abaa-ed9c9291b50a};  ! Outlet Port

OS:Connection,
  {9ecc30a9-9e1c-4188-abaa-ed9c9291b50a},  ! Handle
  {e4b94e9c-47b1-4032-9ab5-10c2b0099aa7},  ! Name
  {b2ae5c7d-73b1-4e16-9e56-85362aedbfed},  ! Source Object
  3,                        ! Outlet Port
  {320e6b0a-c3dc-4455-b329-347a2c5399d6},  ! Target Object
  9;                        ! Inlet Port

OS:Node,
  {72888619-c229-4cc7-9bbe-af3b18c56cf0},  ! Handle
  2-E Office Return Outlet,  ! Name
  {8476c8b9-0e5f-4e12-98b1-7d786fcbbb17},  ! Inlet Port
  {1cdf3acd-a98d-4d5b-aed4-0e630c4f999e};  ! Outlet Port

OS:Connection,
  {8476c8b9-0e5f-4e12-98b1-7d786fcbbb17},  ! Handle
  {c98a3788-4e59-442f-8382-a78a3db0b1b2},  ! Name
  {320e6b0a-c3dc-4455-b329-347a2c5399d6},  ! Source Object
  12,                       ! Outlet Port
  {72888619-c229-4cc7-9bbe-af3b18c56cf0},  ! Target Object
  2;                        ! Inlet Port

OS:Connection,
  {c0d74a3e-d7fc-4abd-b8cd-ad476b66ef18},  ! Handle
  {90bf9b12-06e8-4f21-a7c4-b75825fdf6b5},  ! Name
  {c1643bb5-d2fa-4bc3-b0dd-594964d2d6a6},  ! Source Object
  4,                        ! Outlet Port
  {b2ae5c7d-73b1-4e16-9e56-85362aedbfed},  ! Target Object
  2;                        ! Inlet Port

OS:Connection,
  {1cdf3acd-a98d-4d5b-aed4-0e630c4f999e},  ! Handle
  {1b7b1cb5-6df3-4e1e-ad62-f6187877418c},  ! Name
  {72888619-c229-4cc7-9bbe-af3b18c56cf0},  ! Source Object
  3,                        ! Outlet Port
  {cd39a398-5d2b-4d9a-820d-e911bc691309},  ! Target Object
  4;                        ! Inlet Port

OS:ThermalZone,
  {fbf75107-71a9-4000-85ab-c806fca93b7c},  ! Handle
  2-NE Court Thermal Zone,  ! Name
  1,                        ! Multiplier
  ,                         ! Ceiling Height {m}
  ,                         ! Volume {m3}
  ,                         ! Floor Area {m2}
  ,                         ! Zone Inside Convection Algorithm
  ,                         ! Zone Outside Convection Algorithm
  ,                         ! Zone Conditioning Equipment List Name
  {164d5a22-78ee-4a74-8d64-8e907dd1d23a},  ! Zone Air Inlet Node or NodeList Name
  {67131b80-7f27-4c74-9162-af81637f5c30},  ! Zone Air Exhaust Node or NodeList Name
  {323cd621-c850-4a7c-91c3-052911411e2a},  ! Zone Air Node Name
  {5878ff84-119d-46a1-90be-4aae0d2ace78},  ! Zone Return Air Node Name
  ,                         ! Primary Daylighting Control Name
  ,                         ! Fraction of Zone Controlled by Primary Daylighting Control
  ,                         ! Secondary Daylighting Control Name
  ,                         ! Fraction of Zone Controlled by Secondary Daylighting Control
  ,                         ! Illuminance Map Name
  ,                         ! Group Rendering Name
  {3641db88-b683-4c22-94a7-2a132d74799c},  ! Thermostat Name
  No;                       ! Use Ideal Air Loads

OS:Node,
  {1a89ea06-9472-41bd-b9e2-11170510e1fc},  ! Handle
  {775ce543-06df-46a5-b286-a1562100f114},  ! Name
  {323cd621-c850-4a7c-91c3-052911411e2a},  ! Inlet Port
  ;                         ! Outlet Port

OS:Connection,
  {323cd621-c850-4a7c-91c3-052911411e2a},  ! Handle
  {782f4c96-4326-4ff8-9876-e47e79dae8bf},  ! Name
  {fbf75107-71a9-4000-85ab-c806fca93b7c},  ! Source Object
  11,                       ! Outlet Port
  {1a89ea06-9472-41bd-b9e2-11170510e1fc},  ! Target Object
  2;                        ! Inlet Port

OS:Node,
  {26800df0-2615-4284-8464-0eb3afa61672},  ! Handle
  {141c2cd2-c966-4696-9c77-28e0135e858c},  ! Name
  {67131b80-7f27-4c74-9162-af81637f5c30},  ! Inlet Port
  ;                         ! Outlet Port

OS:Connection,
  {67131b80-7f27-4c74-9162-af81637f5c30},  ! Handle
  {e88d18c1-b681-493d-806d-81aa7d313df5},  ! Name
  {fbf75107-71a9-4000-85ab-c806fca93b7c},  ! Source Object
  10,                       ! Outlet Port
  {26800df0-2615-4284-8464-0eb3afa61672},  ! Target Object
  2;                        ! Inlet Port

OS:Sizing:Zone,
  {39aff530-118e-4527-a985-d44f38e8b5ba},  ! Handle
  {fbf75107-71a9-4000-85ab-c806fca93b7c},  ! Zone or ZoneList Name
  12.8,                     ! Zone Cooling Design Supply Air Temperature {C}
  50,                       ! Zone Heating Design Supply Air Temperature {C}
  0.0085,                   ! Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                    ! Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                         ! Zone Heating Sizing Factor
  ,                         ! Zone Cooling Sizing Factor
  DesignDay,                ! Cooling Design Air Flow Method
  0,                        ! Cooling Design Air Flow Rate {m3/s}
  ,                         ! Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                         ! Cooling Minimum Air Flow {m3/s}
  0,                        ! Cooling Minimum Air Flow Fraction
  DesignDay,                ! Heating Design Air Flow Method
  0,                        ! Heating Design Air Flow Rate {m3/s}
  ,                         ! Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                         ! Heating Maximum Air Flow {m3/s}
  0,                        ! Heating Maximum Air Flow Fraction
  1,                        ! Design Zone Air Distribution Effectiveness in Cooling Mode
  1;                        ! Design Zone Air Distribution Effectiveness in Heating Mode

OS:Space,
  {f1794ce3-b1d9-44c5-9724-75a4b6aadbc9},  ! Handle
  2-NE Court,               ! Name
  ,                         ! Space Type Name
  ,                         ! Default Construction Set Name
  ,                         ! Default Schedule Set Name
  0,                        ! Direction of Relative North {deg}
  144.834879,               ! X Origin {m}
  99.332161,                ! Y Origin {m}
  0,                        ! Z Origin {m}
  ,                         ! Building Story Name
  {fbf75107-71a9-4000-85ab-c806fca93b7c},  ! Thermal Zone Name
  ,                         ! Part of Total Floor Area
  {c6fa9fc6-9888-408e-a7df-1165a4ce1dab};  ! Design Specification Outdoor Air Object Name

OS:Node,
  {e32eac8c-06bf-4bcc-a558-58833a4f1bfa},  ! Handle
  2-NE Court Supply Inlet,  ! Name
  {9c50a11c-e036-4c9c-86be-ad34e6b37ee4},  ! Inlet Port
  {164d5a22-78ee-4a74-8d64-8e907dd1d23a};  ! Outlet Port

OS:Connection,
  {164d5a22-78ee-4a74-8d64-8e907dd1d23a},  ! Handle
  {380a384f-5d61-4790-898f-2c29b080e6c7},  ! Name
  {e32eac8c-06bf-4bcc-a558-58833a4f1bfa},  ! Source Object
  3,                        ! Outlet Port
  {fbf75107-71a9-4000-85ab-c806fca93b7c},  ! Target Object
  9;                        ! Inlet Port

OS:Node,
  {c7827e81-269e-45ea-a97c-2c0d855316d0},  ! Handle
  2-NE Court Return Outlet,  ! Name
  {5878ff84-119d-46a1-90be-4aae0d2ace78},  ! Inlet Port
  {a8220d6d-313e-46e2-8a9a-0fea0dae655d};  ! Outlet Port

OS:Connection,
  {5878ff84-119d-46a1-90be-4aae0d2ace78},  ! Handle
  {d8919cd1-61f3-4e05-9eeb-faa076c8d4cc},  ! Name
  {fbf75107-71a9-4000-85ab-c806fca93b7c},  ! Source Object
  12,                       ! Outlet Port
  {c7827e81-269e-45ea-a97c-2c0d855316d0},  ! Target Object
  2;                        ! Inlet Port

OS:Connection,
  {9c50a11c-e036-4c9c-86be-ad34e6b37ee4},  ! Handle
  {f9f0c74a-ca37-4f81-af80-a23efe83cf92},  ! Name
  {c1643bb5-d2fa-4bc3-b0dd-594964d2d6a6},  ! Source Object
  5,                        ! Outlet Port
  {e32eac8c-06bf-4bcc-a558-58833a4f1bfa},  ! Target Object
  2;                        ! Inlet Port

OS:Connection,
  {a8220d6d-313e-46e2-8a9a-0fea0dae655d},  ! Handle
  {71b78e30-a8ef-4377-8df6-afc3627125d3},  ! Name
  {c7827e81-269e-45ea-a97c-2c0d855316d0},  ! Source Object
  3,                        ! Outlet Port
  {cd39a398-5d2b-4d9a-820d-e911bc691309},  ! Target Object
  5;                        ! Inlet Port

OS:AirLoopHVAC,
  {72740267-ad97-4e3a-86c4-a08260ebaaf5},  ! Handle
  AHU-21,                   ! Name
  ,                         ! Controller List Name
  ,                         ! Availability Manager List Name
  autosize,                 ! Design Supply Air Flow Rate {m3/s}
  ,                         ! Branch List Name
  ,                         ! Connector List Name
  {b5074ddc-7576-41b7-905d-9404f78d3c5e},  ! Supply Side Inlet Node Name
  {5bfe4743-6761-4902-8703-d0aba7c58909},  ! Demand Side Outlet Node Name
  {5974a4a8-d17c-4ad6-9e8e-e1fcff7e478b},  ! Demand Side Inlet Node Names
  {4f1a519e-c10d-46f4-a2c1-4c0ebcdb6503};  ! Supply Side Outlet Node Names

OS:Node,
  {8d5ed1a1-4fe1-41f7-b769-bace5d080edf},  ! Handle
  AHU-21 Air Loop Inlet,    ! Name
  {b5074ddc-7576-41b7-905d-9404f78d3c5e},  ! Inlet Port
  {960e7b4f-4668-4f64-995b-2175317f3b21};  ! Outlet Port

OS:Node,
  {12862005-369e-4d5a-a4bf-1687e6738fc5},  ! Handle
  AHU-21 Mixed Air Outlet,  ! Name
  {f4f63839-83c9-4682-8848-6154dd9b3377},  ! Inlet Port
  {4f1a519e-c10d-46f4-a2c1-4c0ebcdb6503};  ! Outlet Port

OS:Connection,
  {b5074ddc-7576-41b7-905d-9404f78d3c5e},  ! Handle
  {ab420c83-c516-40a0-a34d-518516e79e68},  ! Name
  {72740267-ad97-4e3a-86c4-a08260ebaaf5},  ! Source Object
  7,                        ! Outlet Port
  {8d5ed1a1-4fe1-41f7-b769-bace5d080edf},  ! Target Object
  2;                        ! Inlet Port

OS:Connection,
  {4f1a519e-c10d-46f4-a2c1-4c0ebcdb6503},  ! Handle
  {ad5ac975-9b6f-4064-a461-e82bdab00796},  ! Name
  {12862005-369e-4d5a-a4bf-1687e6738fc5},  ! Source Object
  3,                        ! Outlet Port
  {72740267-ad97-4e3a-86c4-a08260ebaaf5},  ! Target Object
  10;                       ! Inlet Port

OS:Node,
  {d22fca5a-e6d3-4152-8e4d-a1e2029aef51},  ! Handle
  AHU-21 Supply Path Inlet,  ! Name
  {5974a4a8-d17c-4ad6-9e8e-e1fcff7e478b},  ! Inlet Port
  {76907a09-1122-4961-823a-e1921c2c558c};  ! Outlet Port

OS:Node,
  {45f160ea-99b2-4e0a-95a7-01ee60f81594},  ! Handle
  AHU-21 Return Air Outlet,  ! Name
  {8e7d62c0-df9e-42b4-b0d1-99e199c9ff0f},  ! Inlet Port
  {5bfe4743-6761-4902-8703-d0aba7c58909};  ! Outlet Port

OS:Connection,
  {5974a4a8-d17c-4ad6-9e8e-e1fcff7e478b},  ! Handle
  {955ecf8f-c987-4ad9-9087-ae313944728f},  ! Name
  {72740267-ad97-4e3a-86c4-a08260ebaaf5},  ! Source Object
  9,                        ! Outlet Port
  {d22fca5a-e6d3-4152-8e4d-a1e2029aef51},  ! Target Object
  2;                        ! Inlet Port

OS:Connection,
  {5bfe4743-6761-4902-8703-d0aba7c58909},  ! Handle
  {7d5c41f3-10e0-43af-a0c3-c484457249ce},  ! Name
  {45f160ea-99b2-4e0a-95a7-01ee60f81594},  ! Source Object
  3,                        ! Outlet Port
  {72740267-ad97-4e3a-86c4-a08260ebaaf5},  ! Target Object
  8;                        ! Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {c58a7e7d-3e69-4cc3-8895-ea9809436a17},  ! Handle
  {d18d6146-e1d6-46aa-a5dd-5b09c07d480d},  ! Name
  {76907a09-1122-4961-823a-e1921c2c558c},  ! Inlet Node Name
  {b2823b75-2ae2-4af5-8fd5-bf6fb93cb26a},  ! Outlet Node Name 1
  {b3596c23-5e3d-4c85-a0c9-b48bbe5492e7},  ! Outlet Node Name 2
  {5707f13d-10af-4255-a5e1-5e2076bb4ec4},  ! Outlet Node Name 3
  {355df432-f2ca-4664-92d6-5106537370f0},  ! Outlet Node Name 4
  {b5179856-ac63-4caf-b9c1-d1db9d455d97};  ! Outlet Node Name 5

OS:AirLoopHVAC:ZoneMixer,
  {98af5984-dcc4-4b15-909e-326de1f01c00},  ! Handle
  {5bf90f74-3033-424c-bf26-59152c516d8d},  ! Name
  {8e7d62c0-df9e-42b4-b0d1-99e199c9ff0f},  ! Outlet Node Name
  {b761c9f6-cf51-4c3c-af24-26abeed8b8cc},  ! Inlet Node Name 1
  {15284503-25c5-4c1a-bf20-9a3b7fb905f8},  ! Inlet Node Name 2
  {8249efe2-4fb1-40cd-b00a-6ff031215cba},  ! Inlet Node Name 3
  {fd1d66a7-b697-448c-9222-e0b2bc46a243},  ! Inlet Node Name 4
  {f1019383-f63e-44ba-a73e-191f79e0732a};  ! Inlet Node Name 5

OS:Connection,
  {76907a09-1122-4961-823a-e1921c2c558c},  ! Handle
  {c519b001-2b2d-4489-8be5-36dbbe0a20c6},  ! Name
  {d22fca5a-e6d3-4152-8e4d-a1e2029aef51},  ! Source Object
  3,                        ! Outlet Port
  {c58a7e7d-3e69-4cc3-8895-ea9809436a17},  ! Target Object
  2;                        ! Inlet Port

OS:Connection,
  {8e7d62c0-df9e-42b4-b0d1-99e199c9ff0f},  ! Handle
  {3d8ecfc0-b2e7-4afd-9edd-ee0ed3ac0504},  ! Name
  {98af5984-dcc4-4b15-909e-326de1f01c00},  ! Source Object
  2,                        ! Outlet Port
  {45f160ea-99b2-4e0a-95a7-01ee60f81594},  ! Target Object
  2;                        ! Inlet Port

OS:Sizing:System,
  {17daf010-f4a3-47b9-844a-3bb0a02f288b},  ! Handle
  {72740267-ad97-4e3a-86c4-a08260ebaaf5},  ! AirLoop Name
  Sensible,                 ! Type of Load to Size On
  Autosize,                 ! Design Outdoor Air Flow Rate {m3/s}
  0.3,                      ! Minimum System Air Flow Ratio
  7.2,                      ! Preheat Design Temperature {C}
  0.008,                    ! Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  11,                       ! Precool Design Temperature {C}
  0.008,                    ! Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                     ! Central Cooling Design Supply Air Temperature {C}
  10,                       ! Central Heating Design Supply Air Temperature {C}
  NonCoincident,            ! Sizing Option
  No,                       ! 100% Outdoor Air in Cooling
  No,                       ! 100% Outdoor Air in Heating
  0.008,                    ! Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                    ! Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                ! Cooling Design Air Flow Method
  0,                        ! Cooling Design Air Flow Rate {m3/s}
  DesignDay,                ! Heating Design Air Flow Method
  0,                        ! Heating Design Air Flow Rate {m3/s}
  ZoneSum;                  ! System Outdoor Air Method

OS:Controller:OutdoorAir,
  {a80fdb03-4d57-496e-995a-0a4879a11e38},  ! Handle
  AHU-21 OA Controller,     ! Name
  ,                         ! Relief Air Outlet Node Name
  ,                         ! Return Air Node Name
  ,                         ! Mixed Air Node Name
  ,                         ! Actuator Node Name
  Autosize,                 ! Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                 ! Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,     ! Economizer Control Type
  ModulateFlow,             ! Economizer Control Action Type
  28,                       ! Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                    ! Economizer Maximum Limit Enthalpy {J/kg}
  ,                         ! Economizer Maximum Limit Dewpoint Temperature {C}
  ,                         ! Electronic Enthalpy Limit Curve Name
  -100,                     ! Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                ! Lockout Type
  ProportionalMinimum,      ! Minimum Limit Type
  ,                         ! Minimum Outdoor Air Schedule Name
  ,                         ! Minimum Fraction of Outdoor Air Schedule Name
  ,                         ! Maximum Fraction of Outdoor Air Schedule Name
  ,                         ! Mechanical Ventilation Controller Name
  ,                         ! Time of Day Economizer Control Schedule Name
  No,                       ! High Humidity Control
  ,                         ! Humidistat Control Zone Name
  ,                         ! High Humidity Outdoor Air Flow Ratio
  ,                         ! Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;  ! Heat Recovery Bypass Control Type

OS:AirLoopHVAC:OutdoorAirSystem,
  {5944ca72-d22f-4436-a17b-9149ee9dfc8f},  ! Handle
  AHU-21 OA System,         ! Name
  {a80fdb03-4d57-496e-995a-0a4879a11e38},  ! Controller Name
  ,                         ! Outdoor Air Equipment List Name
  ,                         ! Availability Manager List Name
  {f4f63839-83c9-4682-8848-6154dd9b3377},  ! Mixed Air Node Name
  {a974ff09-7922-499f-8aa9-bf35ff5ad877},  ! Outdoor Air Stream Node Name
  {04cdfd96-380b-4f54-aed8-8c46d1ff095f},  ! Relief Air Stream Node Name
  {960e7b4f-4668-4f64-995b-2175317f3b21};  ! Return Air Stream Node Name

OS:Node,
  {096f3d85-8e92-4eff-afbe-3b5f5c8bfb41},  ! Handle
  AHU-21 Outside Air Inlet,  ! Name
  ,                         ! Inlet Port
  {a974ff09-7922-499f-8aa9-bf35ff5ad877};  ! Outlet Port

OS:Connection,
  {a974ff09-7922-499f-8aa9-bf35ff5ad877},  ! Handle
  {090c05ac-d795-407d-bfa0-76c7e447bbfc},  ! Name
  {096f3d85-8e92-4eff-afbe-3b5f5c8bfb41},  ! Source Object
  3,                        ! Outlet Port
  {5944ca72-d22f-4436-a17b-9149ee9dfc8f},  ! Target Object
  6;                        ! Inlet Port

OS:Node,
  {a5611b5b-c0cf-4632-be17-f58adc29145c},  ! Handle
  AHU-21 Relief Air Outlet,  ! Name
  {04cdfd96-380b-4f54-aed8-8c46d1ff095f},  ! Inlet Port
  ;                         ! Outlet Port

OS:Connection,
  {04cdfd96-380b-4f54-aed8-8c46d1ff095f},  ! Handle
  {e8d89719-7fef-475b-903d-4c1eee91f59e},  ! Name
  {5944ca72-d22f-4436-a17b-9149ee9dfc8f},  ! Source Object
  7,                        ! Outlet Port
  {a5611b5b-c0cf-4632-be17-f58adc29145c},  ! Target Object
  2;                        ! Inlet Port

OS:Connection,
  {960e7b4f-4668-4f64-995b-2175317f3b21},  ! Handle
  {ddbb89d4-09a6-48bc-ac97-ebb8516f37af},  ! Name
  {8d5ed1a1-4fe1-41f7-b769-bace5d080edf},  ! Source Object
  3,                        ! Outlet Port
  {5944ca72-d22f-4436-a17b-9149ee9dfc8f},  ! Target Object
  8;                        ! Inlet Port

OS:Connection,
  {f4f63839-83c9-4682-8848-6154dd9b3377},  ! Handle
  {bcfc7e7a-3995-4239-a073-b40f6051eb8a},  ! Name
  {5944ca72-d22f-4436-a17b-9149ee9dfc8f},  ! Source Object
  5,                        ! Outlet Port
  {12862005-369e-4d5a-a4bf-1687e6738fc5},  ! Target Object
  2;                        ! Inlet Port

OS:ThermalZone,
  {76a632f5-74da-4e46-92b1-7f34a3498e6b},  ! Handle
  2-S Office Thermal Zone,  ! Name
  1,                        ! Multiplier
  ,                         ! Ceiling Height {m}
  ,                         ! Volume {m3}
  ,                         ! Floor Area {m2}
  ,                         ! Zone Inside Convection Algorithm
  ,                         ! Zone Outside Convection Algorithm
  ,                         ! Zone Conditioning Equipment List Name
  {d33118c0-4de8-4ec3-b409-b451de2bc356},  ! Zone Air Inlet Node or NodeList Name
  {ebec86b2-d6bf-4f76-a778-23147728e125},  ! Zone Air Exhaust Node or NodeList Name
  {270164a6-b885-4890-aad8-2cab17b1026f},  ! Zone Air Node Name
  {2ab31788-1279-43e2-9c6e-80564447dc89},  ! Zone Return Air Node Name
  ,                         ! Primary Daylighting Control Name
  ,                         ! Fraction of Zone Controlled by Primary Daylighting Control
  ,                         ! Secondary Daylighting Control Name
  ,                         ! Fraction of Zone Controlled by Secondary Daylighting Control
  ,                         ! Illuminance Map Name
  ,                         ! Group Rendering Name
  {3641db88-b683-4c22-94a7-2a132d74799c},  ! Thermostat Name
  No;                       ! Use Ideal Air Loads

OS:Node,
  {7d4023b5-c681-4d07-9603-eab3f55d108a},  ! Handle
  {7fee75d8-b34b-45b9-89ff-6998b191127c},  ! Name
  {270164a6-b885-4890-aad8-2cab17b1026f},  ! Inlet Port
  ;                         ! Outlet Port

OS:Connection,
  {270164a6-b885-4890-aad8-2cab17b1026f},  ! Handle
  {eb0b3d50-8036-478c-9c48-0f770f290005},  ! Name
  {76a632f5-74da-4e46-92b1-7f34a3498e6b},  ! Source Object
  11,                       ! Outlet Port
  {7d4023b5-c681-4d07-9603-eab3f55d108a},  ! Target Object
  2;                        ! Inlet Port

OS:Node,
  {278b2816-69a9-469e-b71e-56bf3a6423ce},  ! Handle
  {0409a44a-c742-45c2-9636-015a9c5544cb},  ! Name
  {ebec86b2-d6bf-4f76-a778-23147728e125},  ! Inlet Port
  ;                         ! Outlet Port

OS:Connection,
  {ebec86b2-d6bf-4f76-a778-23147728e125},  ! Handle
  {7878985c-a2da-49b9-bf0d-ad386b113293},  ! Name
  {76a632f5-74da-4e46-92b1-7f34a3498e6b},  ! Source Object
  10,                       ! Outlet Port
  {278b2816-69a9-469e-b71e-56bf3a6423ce},  ! Target Object
  2;                        ! Inlet Port

OS:Sizing:Zone,
  {54aa8cef-0544-4c01-9977-ad8d3e910a26},  ! Handle
  {76a632f5-74da-4e46-92b1-7f34a3498e6b},  ! Zone or ZoneList Name
  12.8,                     ! Zone Cooling Design Supply Air Temperature {C}
  50,                       ! Zone Heating Design Supply Air Temperature {C}
  0.0085,                   ! Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                    ! Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                         ! Zone Heating Sizing Factor
  ,                         ! Zone Cooling Sizing Factor
  DesignDay,                ! Cooling Design Air Flow Method
  0,                        ! Cooling Design Air Flow Rate {m3/s}
  ,                         ! Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                         ! Cooling Minimum Air Flow {m3/s}
  0,                        ! Cooling Minimum Air Flow Fraction
  DesignDay,                ! Heating Design Air Flow Method
  0,                        ! Heating Design Air Flow Rate {m3/s}
  ,                         ! Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                         ! Heating Maximum Air Flow {m3/s}
  0,                        ! Heating Maximum Air Flow Fraction
  1,                        ! Design Zone Air Distribution Effectiveness in Cooling Mode
  1;                        ! Design Zone Air Distribution Effectiveness in Heating Mode

OS:Space,
  {e8ea3088-009f-4411-9b48-8846a14bea1e},  ! Handle
  2-S Office,               ! Name
  ,                         ! Space Type Name
  ,                         ! Default Construction Set Name
  ,                         ! Default Schedule Set Name
  0,                        ! Direction of Relative North {deg}
  114.667186,               ! X Origin {m}
  -14.197941,               ! Y Origin {m}
  0,                        ! Z Origin {m}
  ,                         ! Building Story Name
  {76a632f5-74da-4e46-92b1-7f34a3498e6b},  ! Thermal Zone Name
  ,                         ! Part of Total Floor Area
  {63e8b596-32cb-499d-80f1-4391f51f4908};  ! Design Specification Outdoor Air Object Name

OS:Node,
  {e899a458-8000-4781-b295-d8c45a02e93a},  ! Handle
  2-S Office Supply Inlet,  ! Name
  {b2823b75-2ae2-4af5-8fd5-bf6fb93cb26a},  ! Inlet Port
  {d33118c0-4de8-4ec3-b409-b451de2bc356};  ! Outlet Port

OS:Connection,
  {d33118c0-4de8-4ec3-b409-b451de2bc356},  ! Handle
  {eabed86c-e78d-4a36-b1c9-db7291408124},  ! Name
  {e899a458-8000-4781-b295-d8c45a02e93a},  ! Source Object
  3,                        ! Outlet Port
  {76a632f5-74da-4e46-92b1-7f34a3498e6b},  ! Target Object
  9;                        ! Inlet Port

OS:Node,
  {53785acb-ec3a-43b4-b4d2-4540ab655ff0},  ! Handle
  2-S Office Return Outlet,  ! Name
  {2ab31788-1279-43e2-9c6e-80564447dc89},  ! Inlet Port
  {b761c9f6-cf51-4c3c-af24-26abeed8b8cc};  ! Outlet Port

OS:Connection,
  {2ab31788-1279-43e2-9c6e-80564447dc89},  ! Handle
  {b3b8a481-8fc7-42f1-a0f0-0c3ab1bacad5},  ! Name
  {76a632f5-74da-4e46-92b1-7f34a3498e6b},  ! Source Object
  12,                       ! Outlet Port
  {53785acb-ec3a-43b4-b4d2-4540ab655ff0},  ! Target Object
  2;                        ! Inlet Port

OS:Connection,
  {b2823b75-2ae2-4af5-8fd5-bf6fb93cb26a},  ! Handle
  {b04d0e6a-99fe-4050-9f50-511aaaa7c090},  ! Name
  {c58a7e7d-3e69-4cc3-8895-ea9809436a17},  ! Source Object
  3,                        ! Outlet Port
  {e899a458-8000-4781-b295-d8c45a02e93a},  ! Target Object
  2;                        ! Inlet Port

OS:Connection,
  {b761c9f6-cf51-4c3c-af24-26abeed8b8cc},  ! Handle
  {678ee542-e33d-44f9-9fdd-c49142d64b41},  ! Name
  {53785acb-ec3a-43b4-b4d2-4540ab655ff0},  ! Source Object
  3,                        ! Outlet Port
  {98af5984-dcc4-4b15-909e-326de1f01c00},  ! Target Object
  3;                        ! Inlet Port

OS:ThermalZone,
  {ad7f4953-bd0a-45e8-8146-113a87a36811},  ! Handle
  2-Corridor W Thermal Zone,  ! Name
  1,                        ! Multiplier
  ,                         ! Ceiling Height {m}
  ,                         ! Volume {m3}
  ,                         ! Floor Area {m2}
  ,                         ! Zone Inside Convection Algorithm
  ,                         ! Zone Outside Convection Algorithm
  ,                         ! Zone Conditioning Equipment List Name
  {e1b88211-7393-412f-bb52-bfd2131afaea},  ! Zone Air Inlet Node or NodeList Name
  {0c70337f-f730-4c9f-9b57-4736102716c9},  ! Zone Air Exhaust Node or NodeList Name
  {73a2bbc5-df2c-422b-bf47-00ff0ee676dd},  ! Zone Air Node Name
  {1a4fd0cd-474f-4cb2-a64e-5d06b448fb8a},  ! Zone Return Air Node Name
  ,                         ! Primary Daylighting Control Name
  ,                         ! Fraction of Zone Controlled by Primary Daylighting Control
  ,                         ! Secondary Daylighting Control Name
  ,                         ! Fraction of Zone Controlled by Secondary Daylighting Control
  ,                         ! Illuminance Map Name
  ,                         ! Group Rendering Name
  {3641db88-b683-4c22-94a7-2a132d74799c},  ! Thermostat Name
  No;                       ! Use Ideal Air Loads

OS:Node,
  {77631dde-183a-4da0-9a7a-5dcb93196531},  ! Handle
  {12c405e8-c3a5-4947-9979-6c49b99a9334},  ! Name
  {73a2bbc5-df2c-422b-bf47-00ff0ee676dd},  ! Inlet Port
  ;                         ! Outlet Port

OS:Connection,
  {73a2bbc5-df2c-422b-bf47-00ff0ee676dd},  ! Handle
  {5121c3a8-1b33-4ccf-b0c1-53d0c7280e1f},  ! Name
  {ad7f4953-bd0a-45e8-8146-113a87a36811},  ! Source Object
  11,                       ! Outlet Port
  {77631dde-183a-4da0-9a7a-5dcb93196531},  ! Target Object
  2;                        ! Inlet Port

OS:Node,
  {2415784f-6e8c-47c6-b1d9-47eb39a3a1f4},  ! Handle
  {5fd094ed-ded6-4459-a1d4-c69477701c37},  ! Name
  {0c70337f-f730-4c9f-9b57-4736102716c9},  ! Inlet Port
  ;                         ! Outlet Port

OS:Connection,
  {0c70337f-f730-4c9f-9b57-4736102716c9},  ! Handle
  {736fc647-4613-4ce2-97e6-f20fb36c2f16},  ! Name
  {ad7f4953-bd0a-45e8-8146-113a87a36811},  ! Source Object
  10,                       ! Outlet Port
  {2415784f-6e8c-47c6-b1d9-47eb39a3a1f4},  ! Target Object
  2;                        ! Inlet Port

OS:Sizing:Zone,
  {60b311ad-66be-4021-b4b3-414468e56e92},  ! Handle
  {ad7f4953-bd0a-45e8-8146-113a87a36811},  ! Zone or ZoneList Name
  12.8,                     ! Zone Cooling Design Supply Air Temperature {C}
  50,                       ! Zone Heating Design Supply Air Temperature {C}
  0.0085,                   ! Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                    ! Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                         ! Zone Heating Sizing Factor
  ,                         ! Zone Cooling Sizing Factor
  DesignDay,                ! Cooling Design Air Flow Method
  0,                        ! Cooling Design Air Flow Rate {m3/s}
  ,                         ! Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                         ! Cooling Minimum Air Flow {m3/s}
  0,                        ! Cooling Minimum Air Flow Fraction
  DesignDay,                ! Heating Design Air Flow Method
  0,                        ! Heating Design Air Flow Rate {m3/s}
  ,                         ! Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                         ! Heating Maximum Air Flow {m3/s}
  0,                        ! Heating Maximum Air Flow Fraction
  1,                        ! Design Zone Air Distribution Effectiveness in Cooling Mode
  1;                        ! Design Zone Air Distribution Effectiveness in Heating Mode

OS:Space,
  {4510ff30-aa40-43c4-9672-d7381d345df6},  ! Handle
  2-Corridor W,             ! Name
  ,                         ! Space Type Name
  ,                         ! Default Construction Set Name
  ,                         ! Default Schedule Set Name
  0,                        ! Direction of Relative North {deg}
  122.964553,               ! X Origin {m}
  47.437422,                ! Y Origin {m}
  0,                        ! Z Origin {m}
  ,                         ! Building Story Name
  {ad7f4953-bd0a-45e8-8146-113a87a36811},  ! Thermal Zone Name
  ,                         ! Part of Total Floor Area
  {8f3e67f4-5071-4957-adc7-526ec5e32a46};  ! Design Specification Outdoor Air Object Name

OS:Node,
  {22836ba8-9142-4341-9c21-8d67f9a7f768},  ! Handle
  2-Corridor W Supply Inlet,  ! Name
  {b3596c23-5e3d-4c85-a0c9-b48bbe5492e7},  ! Inlet Port
  {e1b88211-7393-412f-bb52-bfd2131afaea};  ! Outlet Port

OS:Connection,
  {e1b88211-7393-412f-bb52-bfd2131afaea},  ! Handle
  {f9c3590c-7df9-4364-b749-b131d91d1a28},  ! Name
  {22836ba8-9142-4341-9c21-8d67f9a7f768},  ! Source Object
  3,                        ! Outlet Port
  {ad7f4953-bd0a-45e8-8146-113a87a36811},  ! Target Object
  9;                        ! Inlet Port

OS:Node,
  {77720941-8b68-4b20-951f-52ddc06c6925},  ! Handle
  2-Corridor W Return Outlet,  ! Name
  {1a4fd0cd-474f-4cb2-a64e-5d06b448fb8a},  ! Inlet Port
  {15284503-25c5-4c1a-bf20-9a3b7fb905f8};  ! Outlet Port

OS:Connection,
  {1a4fd0cd-474f-4cb2-a64e-5d06b448fb8a},  ! Handle
  {a0faf977-b860-4bea-94d8-0970817806e2},  ! Name
  {ad7f4953-bd0a-45e8-8146-113a87a36811},  ! Source Object
  12,                       ! Outlet Port
  {77720941-8b68-4b20-951f-52ddc06c6925},  ! Target Object
  2;                        ! Inlet Port

OS:Connection,
  {b3596c23-5e3d-4c85-a0c9-b48bbe5492e7},  ! Handle
  {51e04a45-26ed-4b3d-9cc9-507d67c46c23},  ! Name
  {c58a7e7d-3e69-4cc3-8895-ea9809436a17},  ! Source Object
  4,                        ! Outlet Port
  {22836ba8-9142-4341-9c21-8d67f9a7f768},  ! Target Object
  2;                        ! Inlet Port

OS:Connection,
  {15284503-25c5-4c1a-bf20-9a3b7fb905f8},  ! Handle
  {460d6e47-6e80-4d65-a60e-50fd9d14ceff},  ! Name
  {77720941-8b68-4b20-951f-52ddc06c6925},  ! Source Object
  3,                        ! Outlet Port
  {98af5984-dcc4-4b15-909e-326de1f01c00},  ! Target Object
  4;                        ! Inlet Port

OS:ThermalZone,
  {e79919d7-efad-4519-831f-081bf2f59104},  ! Handle
  2-Elevator Thermal Zone,  ! Name
  1,                        ! Multiplier
  ,                         ! Ceiling Height {m}
  ,                         ! Volume {m3}
  ,                         ! Floor Area {m2}
  ,                         ! Zone Inside Convection Algorithm
  ,                         ! Zone Outside Convection Algorithm
  ,                         ! Zone Conditioning Equipment List Name
  {e81b5867-0c4c-4465-bf34-ccb10fbe664d},  ! Zone Air Inlet Node or NodeList Name
  {cfb9bc1a-ee52-4040-b319-8d5fa42a2358},  ! Zone Air Exhaust Node or NodeList Name
  {a36f1c01-3bf2-48e9-9e74-c5cd8cbbca10},  ! Zone Air Node Name
  {18337d16-80fb-4751-8dbc-6c58cc24b31e},  ! Zone Return Air Node Name
  ,                         ! Primary Daylighting Control Name
  ,                         ! Fraction of Zone Controlled by Primary Daylighting Control
  ,                         ! Secondary Daylighting Control Name
  ,                         ! Fraction of Zone Controlled by Secondary Daylighting Control
  ,                         ! Illuminance Map Name
  ,                         ! Group Rendering Name
  {3641db88-b683-4c22-94a7-2a132d74799c},  ! Thermostat Name
  No;                       ! Use Ideal Air Loads

OS:Node,
  {2cfe1205-71f0-4f46-9f40-43742f9a17ca},  ! Handle
  {b0102c5b-204d-4f81-b879-28f614475a2b},  ! Name
  {a36f1c01-3bf2-48e9-9e74-c5cd8cbbca10},  ! Inlet Port
  ;                         ! Outlet Port

OS:Connection,
  {a36f1c01-3bf2-48e9-9e74-c5cd8cbbca10},  ! Handle
  {f6a0b587-9abe-4b8e-85b1-f1b880da57a3},  ! Name
  {e79919d7-efad-4519-831f-081bf2f59104},  ! Source Object
  11,                       ! Outlet Port
  {2cfe1205-71f0-4f46-9f40-43742f9a17ca},  ! Target Object
  2;                        ! Inlet Port

OS:Node,
  {6dc541fc-e32f-4060-9e7c-e72e510a4269},  ! Handle
  {42a626a6-a5d6-457f-8062-6528c90429ad},  ! Name
  {cfb9bc1a-ee52-4040-b319-8d5fa42a2358},  ! Inlet Port
  ;                         ! Outlet Port

OS:Connection,
  {cfb9bc1a-ee52-4040-b319-8d5fa42a2358},  ! Handle
  {c28e4394-ba6f-4755-b996-5535868ef074},  ! Name
  {e79919d7-efad-4519-831f-081bf2f59104},  ! Source Object
  10,                       ! Outlet Port
  {6dc541fc-e32f-4060-9e7c-e72e510a4269},  ! Target Object
  2;                        ! Inlet Port

OS:Sizing:Zone,
  {ad5814b2-3528-4217-8062-9c1d30f81c13},  ! Handle
  {e79919d7-efad-4519-831f-081bf2f59104},  ! Zone or ZoneList Name
  12.8,                     ! Zone Cooling Design Supply Air Temperature {C}
  50,                       ! Zone Heating Design Supply Air Temperature {C}
  0.0085,                   ! Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                    ! Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                         ! Zone Heating Sizing Factor
  ,                         ! Zone Cooling Sizing Factor
  DesignDay,                ! Cooling Design Air Flow Method
  0,                        ! Cooling Design Air Flow Rate {m3/s}
  ,                         ! Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                         ! Cooling Minimum Air Flow {m3/s}
  0,                        ! Cooling Minimum Air Flow Fraction
  DesignDay,                ! Heating Design Air Flow Method
  0,                        ! Heating Design Air Flow Rate {m3/s}
  ,                         ! Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                         ! Heating Maximum Air Flow {m3/s}
  0,                        ! Heating Maximum Air Flow Fraction
  1,                        ! Design Zone Air Distribution Effectiveness in Cooling Mode
  1;                        ! Design Zone Air Distribution Effectiveness in Heating Mode

OS:Space,
  {061e3072-7381-4f9b-bf17-0be8dd222141},  ! Handle
  2-Elevator,               ! Name
  ,                         ! Space Type Name
  ,                         ! Default Construction Set Name
  ,                         ! Default Schedule Set Name
  0,                        ! Direction of Relative North {deg}
  179.267977,               ! X Origin {m}
  6.865512,                 ! Y Origin {m}
  0,                        ! Z Origin {m}
  ,                         ! Building Story Name
  {e79919d7-efad-4519-831f-081bf2f59104},  ! Thermal Zone Name
  ,                         ! Part of Total Floor Area
  {e01c79c6-9266-4a33-bb51-f65cc2c885e9};  ! Design Specification Outdoor Air Object Name

OS:Node,
  {767bb550-35d0-4309-a154-6155b5e427f1},  ! Handle
  2-Elevator Supply Inlet,  ! Name
  {5707f13d-10af-4255-a5e1-5e2076bb4ec4},  ! Inlet Port
  {e81b5867-0c4c-4465-bf34-ccb10fbe664d};  ! Outlet Port

OS:Connection,
  {e81b5867-0c4c-4465-bf34-ccb10fbe664d},  ! Handle
  {6c5c53b7-3798-4af3-864c-84baed6449d1},  ! Name
  {767bb550-35d0-4309-a154-6155b5e427f1},  ! Source Object
  3,                        ! Outlet Port
  {e79919d7-efad-4519-831f-081bf2f59104},  ! Target Object
  9;                        ! Inlet Port

OS:Node,
  {66bd85c1-0b4e-43dd-bde7-b896dd3bdb52},  ! Handle
  2-Elevator Return Outlet,  ! Name
  {18337d16-80fb-4751-8dbc-6c58cc24b31e},  ! Inlet Port
  {8249efe2-4fb1-40cd-b00a-6ff031215cba};  ! Outlet Port

OS:Connection,
  {18337d16-80fb-4751-8dbc-6c58cc24b31e},  ! Handle
  {ec4e9d85-fe70-42f0-9f49-802e23aa7850},  ! Name
  {e79919d7-efad-4519-831f-081bf2f59104},  ! Source Object
  12,                       ! Outlet Port
  {66bd85c1-0b4e-43dd-bde7-b896dd3bdb52},  ! Target Object
  2;                        ! Inlet Port

OS:Connection,
  {5707f13d-10af-4255-a5e1-5e2076bb4ec4},  ! Handle
  {aaaff450-e523-4e83-8f1a-09cc931e2619},  ! Name
  {c58a7e7d-3e69-4cc3-8895-ea9809436a17},  ! Source Object
  5,                        ! Outlet Port
  {767bb550-35d0-4309-a154-6155b5e427f1},  ! Target Object
  2;                        ! Inlet Port

OS:Connection,
  {8249efe2-4fb1-40cd-b00a-6ff031215cba},  ! Handle
  {4fec5cd4-ceb2-4620-bfa1-0b3ccb4e3c46},  ! Name
  {66bd85c1-0b4e-43dd-bde7-b896dd3bdb52},  ! Source Object
  3,                        ! Outlet Port
  {98af5984-dcc4-4b15-909e-326de1f01c00},  ! Target Object
  5;                        ! Inlet Port

OS:ThermalZone,
  {9aaa5738-e0d4-4afc-a095-e54f61266b36},  ! Handle
  2-Bath Thermal Zone,      ! Name
  1,                        ! Multiplier
  ,                         ! Ceiling Height {m}
  ,                         ! Volume {m3}
  ,                         ! Floor Area {m2}
  ,                         ! Zone Inside Convection Algorithm
  ,                         ! Zone Outside Convection Algorithm
  ,                         ! Zone Conditioning Equipment List Name
  {e53b84f6-333b-457c-89cf-c88005d43818},  ! Zone Air Inlet Node or NodeList Name
  {84a12e55-411b-4953-aacb-0b6f498c81f5},  ! Zone Air Exhaust Node or NodeList Name
  {be430bb9-315a-45ff-81ee-0f9ea09c32ea},  ! Zone Air Node Name
  {9e06e179-1c78-48f9-a08a-c9d71e24cb40},  ! Zone Return Air Node Name
  ,                         ! Primary Daylighting Control Name
  ,                         ! Fraction of Zone Controlled by Primary Daylighting Control
  ,                         ! Secondary Daylighting Control Name
  ,                         ! Fraction of Zone Controlled by Secondary Daylighting Control
  ,                         ! Illuminance Map Name
  ,                         ! Group Rendering Name
  {3641db88-b683-4c22-94a7-2a132d74799c},  ! Thermostat Name
  No;                       ! Use Ideal Air Loads

OS:Node,
  {435c11fd-014a-49dc-9e75-0faebee246dc},  ! Handle
  {599e1450-2851-4aaf-a7cf-f7ed5f71f665},  ! Name
  {be430bb9-315a-45ff-81ee-0f9ea09c32ea},  ! Inlet Port
  ;                         ! Outlet Port

OS:Connection,
  {be430bb9-315a-45ff-81ee-0f9ea09c32ea},  ! Handle
  {bb6f80c4-d30d-44dc-a901-1e341e0ddf80},  ! Name
  {9aaa5738-e0d4-4afc-a095-e54f61266b36},  ! Source Object
  11,                       ! Outlet Port
  {435c11fd-014a-49dc-9e75-0faebee246dc},  ! Target Object
  2;                        ! Inlet Port

OS:Node,
  {e6bc3a76-0a16-460b-abce-11406509169a},  ! Handle
  {7a6b5342-acb6-4f6b-9166-3761647827eb},  ! Name
  {84a12e55-411b-4953-aacb-0b6f498c81f5},  ! Inlet Port
  ;                         ! Outlet Port

OS:Connection,
  {84a12e55-411b-4953-aacb-0b6f498c81f5},  ! Handle
  {357093c1-7d98-4a09-b5d1-f092f5f9f4ee},  ! Name
  {9aaa5738-e0d4-4afc-a095-e54f61266b36},  ! Source Object
  10,                       ! Outlet Port
  {e6bc3a76-0a16-460b-abce-11406509169a},  ! Target Object
  2;                        ! Inlet Port

OS:Sizing:Zone,
  {73fa1bac-9d7b-4478-b161-86f1cb183879},  ! Handle
  {9aaa5738-e0d4-4afc-a095-e54f61266b36},  ! Zone or ZoneList Name
  12.8,                     ! Zone Cooling Design Supply Air Temperature {C}
  50,                       ! Zone Heating Design Supply Air Temperature {C}
  0.0085,                   ! Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                    ! Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                         ! Zone Heating Sizing Factor
  ,                         ! Zone Cooling Sizing Factor
  DesignDay,                ! Cooling Design Air Flow Method
  0,                        ! Cooling Design Air Flow Rate {m3/s}
  ,                         ! Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                         ! Cooling Minimum Air Flow {m3/s}
  0,                        ! Cooling Minimum Air Flow Fraction
  DesignDay,                ! Heating Design Air Flow Method
  0,                        ! Heating Design Air Flow Rate {m3/s}
  ,                         ! Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                         ! Heating Maximum Air Flow {m3/s}
  0,                        ! Heating Maximum Air Flow Fraction
  1,                        ! Design Zone Air Distribution Effectiveness in Cooling Mode
  1;                        ! Design Zone Air Distribution Effectiveness in Heating Mode

OS:Space,
  {b3967d51-29ce-465a-b1fc-ccec538dd010},  ! Handle
  2-Bath,                   ! Name
  ,                         ! Space Type Name
  ,                         ! Default Construction Set Name
  ,                         ! Default Schedule Set Name
  0,                        ! Direction of Relative North {deg}
  99.321329,                ! X Origin {m}
  -35.610655,               ! Y Origin {m}
  0,                        ! Z Origin {m}
  ,                         ! Building Story Name
  {9aaa5738-e0d4-4afc-a095-e54f61266b36},  ! Thermal Zone Name
  ,                         ! Part of Total Floor Area
  {abfcdf7c-fca0-485c-9b08-7984bd3ca93b};  ! Design Specification Outdoor Air Object Name

OS:Node,
  {7299f6e7-ed0d-4d01-88d0-f6421a1d4cec},  ! Handle
  2-Bath Supply Inlet,      ! Name
  {355df432-f2ca-4664-92d6-5106537370f0},  ! Inlet Port
  {e53b84f6-333b-457c-89cf-c88005d43818};  ! Outlet Port

OS:Connection,
  {e53b84f6-333b-457c-89cf-c88005d43818},  ! Handle
  {246e6814-568a-4912-b4b3-3915078cf76b},  ! Name
  {7299f6e7-ed0d-4d01-88d0-f6421a1d4cec},  ! Source Object
  3,                        ! Outlet Port
  {9aaa5738-e0d4-4afc-a095-e54f61266b36},  ! Target Object
  9;                        ! Inlet Port

OS:Node,
  {098de0ae-8301-4b9f-9703-cb209cd49250},  ! Handle
  2-Bath Return Outlet,     ! Name
  {9e06e179-1c78-48f9-a08a-c9d71e24cb40},  ! Inlet Port
  {fd1d66a7-b697-448c-9222-e0b2bc46a243};  ! Outlet Port

OS:Connection,
  {9e06e179-1c78-48f9-a08a-c9d71e24cb40},  ! Handle
  {8a573c1c-de09-4eac-9e26-2e587905ce2b},  ! Name
  {9aaa5738-e0d4-4afc-a095-e54f61266b36},  ! Source Object
  12,                       ! Outlet Port
  {098de0ae-8301-4b9f-9703-cb209cd49250},  ! Target Object
  2;                        ! Inlet Port

OS:Connection,
  {355df432-f2ca-4664-92d6-5106537370f0},  ! Handle
  {4a4679cb-db61-4566-b206-fb87f66ad3d3},  ! Name
  {c58a7e7d-3e69-4cc3-8895-ea9809436a17},  ! Source Object
  6,                        ! Outlet Port
  {7299f6e7-ed0d-4d01-88d0-f6421a1d4cec},  ! Target Object
  2;                        ! Inlet Port

OS:Connection,
  {fd1d66a7-b697-448c-9222-e0b2bc46a243},  ! Handle
  {b5e7561e-20db-431a-a349-a2fc2c389a77},  ! Name
  {098de0ae-8301-4b9f-9703-cb209cd49250},  ! Source Object
  3,                        ! Outlet Port
  {98af5984-dcc4-4b15-909e-326de1f01c00},  ! Target Object
  6;                        ! Inlet Port

OS:ThermalZone,
  {78b1f571-3fcf-4840-8438-5b1028cc0d95},  ! Handle
  2-NW Office Thermal Zone,  ! Name
  1,                        ! Multiplier
  ,                         ! Ceiling Height {m}
  ,                         ! Volume {m3}
  ,                         ! Floor Area {m2}
  ,                         ! Zone Inside Convection Algorithm
  ,                         ! Zone Outside Convection Algorithm
  ,                         ! Zone Conditioning Equipment List Name
  {d3955298-acff-4da6-a487-8d1fab948855},  ! Zone Air Inlet Node or NodeList Name
  {bec189ae-cb28-4000-8afe-2d23e1ba3b4d},  ! Zone Air Exhaust Node or NodeList Name
  {2698aa23-efd5-4416-8056-f5ef0fa76709},  ! Zone Air Node Name
  {c381440e-1e12-49b4-a29d-93fb5927555f},  ! Zone Return Air Node Name
  ,                         ! Primary Daylighting Control Name
  ,                         ! Fraction of Zone Controlled by Primary Daylighting Control
  ,                         ! Secondary Daylighting Control Name
  ,                         ! Fraction of Zone Controlled by Secondary Daylighting Control
  ,                         ! Illuminance Map Name
  ,                         ! Group Rendering Name
  {3641db88-b683-4c22-94a7-2a132d74799c},  ! Thermostat Name
  No;                       ! Use Ideal Air Loads

OS:Node,
  {9b0deb4f-3bc9-4a21-8b4f-ff422a0c897e},  ! Handle
  {bcdf719a-724a-4f29-a36d-2c16ef2f908d},  ! Name
  {2698aa23-efd5-4416-8056-f5ef0fa76709},  ! Inlet Port
  ;                         ! Outlet Port

OS:Connection,
  {2698aa23-efd5-4416-8056-f5ef0fa76709},  ! Handle
  {20b8552b-0201-4d45-974f-b53255b44665},  ! Name
  {78b1f571-3fcf-4840-8438-5b1028cc0d95},  ! Source Object
  11,                       ! Outlet Port
  {9b0deb4f-3bc9-4a21-8b4f-ff422a0c897e},  ! Target Object
  2;                        ! Inlet Port

OS:Node,
  {09cdc24b-06c1-44a7-bcfe-57d7ab22e7dd},  ! Handle
  {cd66553d-3503-4099-9691-d710424faafa},  ! Name
  {bec189ae-cb28-4000-8afe-2d23e1ba3b4d},  ! Inlet Port
  ;                         ! Outlet Port

OS:Connection,
  {bec189ae-cb28-4000-8afe-2d23e1ba3b4d},  ! Handle
  {c989fa29-8c5d-4d18-8d5c-dea70615b88e},  ! Name
  {78b1f571-3fcf-4840-8438-5b1028cc0d95},  ! Source Object
  10,                       ! Outlet Port
  {09cdc24b-06c1-44a7-bcfe-57d7ab22e7dd},  ! Target Object
  2;                        ! Inlet Port

OS:Sizing:Zone,
  {60052a8a-6ab2-4294-a0fd-394d572a7762},  ! Handle
  {78b1f571-3fcf-4840-8438-5b1028cc0d95},  ! Zone or ZoneList Name
  12.8,                     ! Zone Cooling Design Supply Air Temperature {C}
  50,                       ! Zone Heating Design Supply Air Temperature {C}
  0.0085,                   ! Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                    ! Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                         ! Zone Heating Sizing Factor
  ,                         ! Zone Cooling Sizing Factor
  DesignDay,                ! Cooling Design Air Flow Method
  0,                        ! Cooling Design Air Flow Rate {m3/s}
  ,                         ! Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                         ! Cooling Minimum Air Flow {m3/s}
  0,                        ! Cooling Minimum Air Flow Fraction
  DesignDay,                ! Heating Design Air Flow Method
  0,                        ! Heating Design Air Flow Rate {m3/s}
  ,                         ! Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                         ! Heating Maximum Air Flow {m3/s}
  0,                        ! Heating Maximum Air Flow Fraction
  1,                        ! Design Zone Air Distribution Effectiveness in Cooling Mode
  1;                        ! Design Zone Air Distribution Effectiveness in Heating Mode

OS:Space,
  {e913a7c6-de44-440e-bc39-738698d53df6},  ! Handle
  2-NW Office,              ! Name
  ,                         ! Space Type Name
  ,                         ! Default Construction Set Name
  ,                         ! Default Schedule Set Name
  0,                        ! Direction of Relative North {deg}
  113.554858,               ! X Origin {m}
  71.007466,                ! Y Origin {m}
  0,                        ! Z Origin {m}
  ,                         ! Building Story Name
  {78b1f571-3fcf-4840-8438-5b1028cc0d95},  ! Thermal Zone Name
  ,                         ! Part of Total Floor Area
  {ca683487-54b7-4ff0-8d3d-c9b216fa2346};  ! Design Specification Outdoor Air Object Name

OS:Node,
  {4127ee3c-5d24-47b9-839d-99537dee928a},  ! Handle
  2-NW Office Supply Inlet,  ! Name
  {b5179856-ac63-4caf-b9c1-d1db9d455d97},  ! Inlet Port
  {d3955298-acff-4da6-a487-8d1fab948855};  ! Outlet Port

OS:Connection,
  {d3955298-acff-4da6-a487-8d1fab948855},  ! Handle
  {33202c75-b0ea-4b70-931b-54aea03868cf},  ! Name
  {4127ee3c-5d24-47b9-839d-99537dee928a},  ! Source Object
  3,                        ! Outlet Port
  {78b1f571-3fcf-4840-8438-5b1028cc0d95},  ! Target Object
  9;                        ! Inlet Port

OS:Node,
  {beaa2052-1b81-423a-a878-51fb60519b8a},  ! Handle
  2-NW Office Return Outlet,  ! Name
  {c381440e-1e12-49b4-a29d-93fb5927555f},  ! Inlet Port
  {f1019383-f63e-44ba-a73e-191f79e0732a};  ! Outlet Port

OS:Connection,
  {c381440e-1e12-49b4-a29d-93fb5927555f},  ! Handle
  {6f4b4040-75f6-4316-8b14-cbd48f52b9cc},  ! Name
  {78b1f571-3fcf-4840-8438-5b1028cc0d95},  ! Source Object
  12,                       ! Outlet Port
  {beaa2052-1b81-423a-a878-51fb60519b8a},  ! Target Object
  2;                        ! Inlet Port

OS:Connection,
  {b5179856-ac63-4caf-b9c1-d1db9d455d97},  ! Handle
  {d17e4fbb-2de6-4561-850b-527df75eee9c},  ! Name
  {c58a7e7d-3e69-4cc3-8895-ea9809436a17},  ! Source Object
  7,                        ! Outlet Port
  {4127ee3c-5d24-47b9-839d-99537dee928a},  ! Target Object
  2;                        ! Inlet Port

OS:Connection,
  {f1019383-f63e-44ba-a73e-191f79e0732a},  ! Handle
  {df368394-6fa9-43e2-adc2-0d1f847308fe},  ! Name
  {beaa2052-1b81-423a-a878-51fb60519b8a},  ! Source Object
  3,                        ! Outlet Port
  {98af5984-dcc4-4b15-909e-326de1f01c00},  ! Target Object
  7;                        ! Inlet Port

OS:AirLoopHVAC,
  {b0ccabda-66b9-45f6-92b0-c547bf742dbe},  ! Handle
  AHU-4,                    ! Name
  ,                         ! Controller List Name
  ,                         ! Availability Manager List Name
  autosize,                 ! Design Supply Air Flow Rate {m3/s}
  ,                         ! Branch List Name
  ,                         ! Connector List Name
  {052b42c7-505d-458b-8be1-725acc3f684f},  ! Supply Side Inlet Node Name
  {e6a79347-64dd-4325-a321-12d93f974c53},  ! Demand Side Outlet Node Name
  {63ff01c6-0d3a-44ec-bb00-4965289ce413},  ! Demand Side Inlet Node Names
  {a2f6f1a3-1d3a-46a0-93b0-fbfcc1bed326};  ! Supply Side Outlet Node Names

OS:Node,
  {f334265f-056c-42d5-9844-c4805eb60c47},  ! Handle
  AHU-4 Air Loop Inlet,     ! Name
  {052b42c7-505d-458b-8be1-725acc3f684f},  ! Inlet Port
  {926b27dd-d26b-4c9b-8129-414b6c17d72b};  ! Outlet Port

OS:Node,
  {2240bf8c-3d9b-4bee-a554-3b4a4cfcd7e2},  ! Handle
  AHU-4 Mixed Air Outlet,   ! Name
  {8b2f4761-f954-44d2-a956-c2feb7b7768b},  ! Inlet Port
  {a2f6f1a3-1d3a-46a0-93b0-fbfcc1bed326};  ! Outlet Port

OS:Connection,
  {052b42c7-505d-458b-8be1-725acc3f684f},  ! Handle
  {03bf321e-d3b4-4db6-b401-8cadcc3e7d26},  ! Name
  {b0ccabda-66b9-45f6-92b0-c547bf742dbe},  ! Source Object
  7,                        ! Outlet Port
  {f334265f-056c-42d5-9844-c4805eb60c47},  ! Target Object
  2;                        ! Inlet Port

OS:Connection,
  {a2f6f1a3-1d3a-46a0-93b0-fbfcc1bed326},  ! Handle
  {6ad93d58-36be-4176-9e02-30329a3c1717},  ! Name
  {2240bf8c-3d9b-4bee-a554-3b4a4cfcd7e2},  ! Source Object
  3,                        ! Outlet Port
  {b0ccabda-66b9-45f6-92b0-c547bf742dbe},  ! Target Object
  10;                       ! Inlet Port

OS:Node,
  {3111ffd3-a571-4d5b-807b-909cedeaf3a3},  ! Handle
  AHU-4 Supply Path Inlet,  ! Name
  {63ff01c6-0d3a-44ec-bb00-4965289ce413},  ! Inlet Port
  {235e320e-3543-4b0a-a6bb-6b570a71d232};  ! Outlet Port

OS:Node,
  {9a0dd244-ba83-401f-806d-9ddddde8878a},  ! Handle
  AHU-4 Return Air Outlet,  ! Name
  {8f4a520a-70ff-46fc-8f35-56adc263d950},  ! Inlet Port
  {e6a79347-64dd-4325-a321-12d93f974c53};  ! Outlet Port

OS:Connection,
  {63ff01c6-0d3a-44ec-bb00-4965289ce413},  ! Handle
  {e1a37aa6-7b7d-4cbe-9dbc-0f3d1bd129d7},  ! Name
  {b0ccabda-66b9-45f6-92b0-c547bf742dbe},  ! Source Object
  9,                        ! Outlet Port
  {3111ffd3-a571-4d5b-807b-909cedeaf3a3},  ! Target Object
  2;                        ! Inlet Port

OS:Connection,
  {e6a79347-64dd-4325-a321-12d93f974c53},  ! Handle
  {1b6a31cf-b461-420a-9eef-fbc684a8faa7},  ! Name
  {9a0dd244-ba83-401f-806d-9ddddde8878a},  ! Source Object
  3,                        ! Outlet Port
  {b0ccabda-66b9-45f6-92b0-c547bf742dbe},  ! Target Object
  8;                        ! Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {f3a84fa6-9b36-40f4-b15b-603dadf2f191},  ! Handle
  {0f2f3612-7817-446e-a8e6-8c4b482a4d1f},  ! Name
  {235e320e-3543-4b0a-a6bb-6b570a71d232},  ! Inlet Node Name
  {35e11952-3a73-44b2-af8c-6abf033a1112},  ! Outlet Node Name 1
  {0d083315-fe8e-4b9b-85e5-765d41680bec},  ! Outlet Node Name 2
  {5643430b-7364-4783-b102-9e6dd1fea03a};  ! Outlet Node Name 3

OS:AirLoopHVAC:ZoneMixer,
  {93d37e54-35fc-4ca2-92d5-2c254e830302},  ! Handle
  {367847d5-c676-4458-b1bd-4ee177df7b5c},  ! Name
  {8f4a520a-70ff-46fc-8f35-56adc263d950},  ! Outlet Node Name
  {ffb8c935-e62e-4eef-9fec-544ec75c8aa5},  ! Inlet Node Name 1
  {324c36cc-d43c-45e4-94ae-3fc8562cbf81},  ! Inlet Node Name 2
  {d6108326-2ef8-43d7-90d0-cc7f2392f8fc};  ! Inlet Node Name 3

OS:Connection,
  {235e320e-3543-4b0a-a6bb-6b570a71d232},  ! Handle
  {61cad46e-b3e3-4ade-a0a7-5fd0437b6332},  ! Name
  {3111ffd3-a571-4d5b-807b-909cedeaf3a3},  ! Source Object
  3,                        ! Outlet Port
  {f3a84fa6-9b36-40f4-b15b-603dadf2f191},  ! Target Object
  2;                        ! Inlet Port

OS:Connection,
  {8f4a520a-70ff-46fc-8f35-56adc263d950},  ! Handle
  {f32ea5c6-7246-4e0e-bab1-ba12867f82e7},  ! Name
  {93d37e54-35fc-4ca2-92d5-2c254e830302},  ! Source Object
  2,                        ! Outlet Port
  {9a0dd244-ba83-401f-806d-9ddddde8878a},  ! Target Object
  2;                        ! Inlet Port

OS:Sizing:System,
  {b7e1c7f9-6b84-4221-bf6f-59f3ddd77723},  ! Handle
  {b0ccabda-66b9-45f6-92b0-c547bf742dbe},  ! AirLoop Name
  Sensible,                 ! Type of Load to Size On
  Autosize,                 ! Design Outdoor Air Flow Rate {m3/s}
  0.3,                      ! Minimum System Air Flow Ratio
  7.2,                      ! Preheat Design Temperature {C}
  0.008,                    ! Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  11,                       ! Precool Design Temperature {C}
  0.008,                    ! Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                     ! Central Cooling Design Supply Air Temperature {C}
  10,                       ! Central Heating Design Supply Air Temperature {C}
  NonCoincident,            ! Sizing Option
  No,                       ! 100% Outdoor Air in Cooling
  No,                       ! 100% Outdoor Air in Heating
  0.008,                    ! Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                    ! Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                ! Cooling Design Air Flow Method
  0,                        ! Cooling Design Air Flow Rate {m3/s}
  DesignDay,                ! Heating Design Air Flow Method
  0,                        ! Heating Design Air Flow Rate {m3/s}
  ZoneSum;                  ! System Outdoor Air Method

OS:Controller:OutdoorAir,
  {fdc064b9-b11d-42d6-b35c-6b048e67fcc4},  ! Handle
  AHU-4 OA Controller,      ! Name
  ,                         ! Relief Air Outlet Node Name
  ,                         ! Return Air Node Name
  ,                         ! Mixed Air Node Name
  ,                         ! Actuator Node Name
  Autosize,                 ! Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                 ! Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,     ! Economizer Control Type
  ModulateFlow,             ! Economizer Control Action Type
  28,                       ! Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                    ! Economizer Maximum Limit Enthalpy {J/kg}
  ,                         ! Economizer Maximum Limit Dewpoint Temperature {C}
  ,                         ! Electronic Enthalpy Limit Curve Name
  -100,                     ! Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                ! Lockout Type
  ProportionalMinimum,      ! Minimum Limit Type
  ,                         ! Minimum Outdoor Air Schedule Name
  ,                         ! Minimum Fraction of Outdoor Air Schedule Name
  ,                         ! Maximum Fraction of Outdoor Air Schedule Name
  ,                         ! Mechanical Ventilation Controller Name
  ,                         ! Time of Day Economizer Control Schedule Name
  No,                       ! High Humidity Control
  ,                         ! Humidistat Control Zone Name
  ,                         ! High Humidity Outdoor Air Flow Ratio
  ,                         ! Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;  ! Heat Recovery Bypass Control Type

OS:AirLoopHVAC:OutdoorAirSystem,
  {ba766de0-a530-4bb7-8392-d7d10246c74d},  ! Handle
  AHU-4 OA System,          ! Name
  {fdc064b9-b11d-42d6-b35c-6b048e67fcc4},  ! Controller Name
  ,                         ! Outdoor Air Equipment List Name
  ,                         ! Availability Manager List Name
  {8b2f4761-f954-44d2-a956-c2feb7b7768b},  ! Mixed Air Node Name
  {100387ef-00b8-4f0e-9321-e499a92b15dc},  ! Outdoor Air Stream Node Name
  {ab9ff277-6740-48ca-8218-3c6434b11dc1},  ! Relief Air Stream Node Name
  {926b27dd-d26b-4c9b-8129-414b6c17d72b};  ! Return Air Stream Node Name

OS:Node,
  {a3c023f3-7011-496e-92fd-66a211416690},  ! Handle
  AHU-4 Outside Air Inlet,  ! Name
  ,                         ! Inlet Port
  {100387ef-00b8-4f0e-9321-e499a92b15dc};  ! Outlet Port

OS:Connection,
  {100387ef-00b8-4f0e-9321-e499a92b15dc},  ! Handle
  {3c92dd56-861c-45de-a90a-f2aba81fd57d},  ! Name
  {a3c023f3-7011-496e-92fd-66a211416690},  ! Source Object
  3,                        ! Outlet Port
  {ba766de0-a530-4bb7-8392-d7d10246c74d},  ! Target Object
  6;                        ! Inlet Port

OS:Node,
  {eac5edba-fe88-4f89-a589-eaadee758284},  ! Handle
  AHU-4 Relief Air Outlet,  ! Name
  {ab9ff277-6740-48ca-8218-3c6434b11dc1},  ! Inlet Port
  ;                         ! Outlet Port

OS:Connection,
  {ab9ff277-6740-48ca-8218-3c6434b11dc1},  ! Handle
  {19013b56-3d55-4470-b497-ed5ede0cc88b},  ! Name
  {ba766de0-a530-4bb7-8392-d7d10246c74d},  ! Source Object
  7,                        ! Outlet Port
  {eac5edba-fe88-4f89-a589-eaadee758284},  ! Target Object
  2;                        ! Inlet Port

OS:Connection,
  {926b27dd-d26b-4c9b-8129-414b6c17d72b},  ! Handle
  {f9c16040-3144-43bb-be47-890e20506474},  ! Name
  {f334265f-056c-42d5-9844-c4805eb60c47},  ! Source Object
  3,                        ! Outlet Port
  {ba766de0-a530-4bb7-8392-d7d10246c74d},  ! Target Object
  8;                        ! Inlet Port

OS:Connection,
  {8b2f4761-f954-44d2-a956-c2feb7b7768b},  ! Handle
  {5d337644-6597-4c35-ad51-afa0a0388462},  ! Name
  {ba766de0-a530-4bb7-8392-d7d10246c74d},  ! Source Object
  5,                        ! Outlet Port
  {2240bf8c-3d9b-4bee-a554-3b4a4cfcd7e2},  ! Target Object
  2;                        ! Inlet Port

OS:ThermalZone,
  {673b6897-263d-4d68-8aa0-5a9a55436e3f},  ! Handle
  B-E Corridor Thermal Zone,  ! Name
  1,                        ! Multiplier
  ,                         ! Ceiling Height {m}
  ,                         ! Volume {m3}
  ,                         ! Floor Area {m2}
  ,                         ! Zone Inside Convection Algorithm
  ,                         ! Zone Outside Convection Algorithm
  ,                         ! Zone Conditioning Equipment List Name
  {923ed39f-516b-4a86-86c2-66de63f06f74},  ! Zone Air Inlet Node or NodeList Name
  {01a94c76-9334-40cd-8095-a8369988a0d0},  ! Zone Air Exhaust Node or NodeList Name
  {9d0d44c3-79d6-4f8e-a8a6-0cae729a9940},  ! Zone Air Node Name
  {a866c557-469e-4ea2-a887-cc84aa69ac30},  ! Zone Return Air Node Name
  ,                         ! Primary Daylighting Control Name
  ,                         ! Fraction of Zone Controlled by Primary Daylighting Control
  ,                         ! Secondary Daylighting Control Name
  ,                         ! Fraction of Zone Controlled by Secondary Daylighting Control
  ,                         ! Illuminance Map Name
  ,                         ! Group Rendering Name
  {3641db88-b683-4c22-94a7-2a132d74799c},  ! Thermostat Name
  No;                       ! Use Ideal Air Loads

OS:Node,
  {5b063e38-8165-4dee-8fd0-c0ca45eb4b69},  ! Handle
  {b746bcc9-f40f-41e4-a635-cb967063ec00},  ! Name
  {9d0d44c3-79d6-4f8e-a8a6-0cae729a9940},  ! Inlet Port
  ;                         ! Outlet Port

OS:Connection,
  {9d0d44c3-79d6-4f8e-a8a6-0cae729a9940},  ! Handle
  {957fd82d-7942-45c3-aec6-4cee940e3e48},  ! Name
  {673b6897-263d-4d68-8aa0-5a9a55436e3f},  ! Source Object
  11,                       ! Outlet Port
  {5b063e38-8165-4dee-8fd0-c0ca45eb4b69},  ! Target Object
  2;                        ! Inlet Port

OS:Node,
  {4d14b44e-cdf1-4795-b3aa-4edde160eeda},  ! Handle
  {4a06814e-0c2b-4a61-b312-417297b9b878},  ! Name
  {01a94c76-9334-40cd-8095-a8369988a0d0},  ! Inlet Port
  ;                         ! Outlet Port

OS:Connection,
  {01a94c76-9334-40cd-8095-a8369988a0d0},  ! Handle
  {57b0e27c-0b2c-4a3d-81ba-0a484a89a10d},  ! Name
  {673b6897-263d-4d68-8aa0-5a9a55436e3f},  ! Source Object
  10,                       ! Outlet Port
  {4d14b44e-cdf1-4795-b3aa-4edde160eeda},  ! Target Object
  2;                        ! Inlet Port

OS:Sizing:Zone,
  {9e3eff26-ea3c-45d3-833b-09e854d46f27},  ! Handle
  {673b6897-263d-4d68-8aa0-5a9a55436e3f},  ! Zone or ZoneList Name
  12.8,                     ! Zone Cooling Design Supply Air Temperature {C}
  50,                       ! Zone Heating Design Supply Air Temperature {C}
  0.0085,                   ! Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                    ! Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                         ! Zone Heating Sizing Factor
  ,                         ! Zone Cooling Sizing Factor
  DesignDay,                ! Cooling Design Air Flow Method
  0,                        ! Cooling Design Air Flow Rate {m3/s}
  ,                         ! Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                         ! Cooling Minimum Air Flow {m3/s}
  0,                        ! Cooling Minimum Air Flow Fraction
  DesignDay,                ! Heating Design Air Flow Method
  0,                        ! Heating Design Air Flow Rate {m3/s}
  ,                         ! Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                         ! Heating Maximum Air Flow {m3/s}
  0,                        ! Heating Maximum Air Flow Fraction
  1,                        ! Design Zone Air Distribution Effectiveness in Cooling Mode
  1;                        ! Design Zone Air Distribution Effectiveness in Heating Mode

OS:Space,
  {b00db69e-c083-4d66-9127-b9a6ef0b34e6},  ! Handle
  B-E Corridor,             ! Name
  ,                         ! Space Type Name
  ,                         ! Default Construction Set Name
  ,                         ! Default Schedule Set Name
  0,                        ! Direction of Relative North {deg}
  -36.828864,               ! X Origin {m}
  -13.701998,               ! Y Origin {m}
  0,                        ! Z Origin {m}
  ,                         ! Building Story Name
  {673b6897-263d-4d68-8aa0-5a9a55436e3f},  ! Thermal Zone Name
  ,                         ! Part of Total Floor Area
  {bd4e9f99-4541-43e7-9c83-de03a96c6ab7};  ! Design Specification Outdoor Air Object Name

OS:Node,
  {5da65677-9325-49e3-9424-2694a93b6abb},  ! Handle
  B-E Corridor Supply Inlet,  ! Name
  {35e11952-3a73-44b2-af8c-6abf033a1112},  ! Inlet Port
  {923ed39f-516b-4a86-86c2-66de63f06f74};  ! Outlet Port

OS:Connection,
  {923ed39f-516b-4a86-86c2-66de63f06f74},  ! Handle
  {aa663058-8d22-4b8c-961c-fd907d8ee38b},  ! Name
  {5da65677-9325-49e3-9424-2694a93b6abb},  ! Source Object
  3,                        ! Outlet Port
  {673b6897-263d-4d68-8aa0-5a9a55436e3f},  ! Target Object
  9;                        ! Inlet Port

OS:Node,
  {f5439f07-17b9-4415-b652-9e3a363f0a2b},  ! Handle
  B-E Corridor Return Outlet,  ! Name
  {a866c557-469e-4ea2-a887-cc84aa69ac30},  ! Inlet Port
  {ffb8c935-e62e-4eef-9fec-544ec75c8aa5};  ! Outlet Port

OS:Connection,
  {a866c557-469e-4ea2-a887-cc84aa69ac30},  ! Handle
  {82098237-6c74-4549-ad8f-e95557b63dcc},  ! Name
  {673b6897-263d-4d68-8aa0-5a9a55436e3f},  ! Source Object
  12,                       ! Outlet Port
  {f5439f07-17b9-4415-b652-9e3a363f0a2b},  ! Target Object
  2;                        ! Inlet Port

OS:Connection,
  {35e11952-3a73-44b2-af8c-6abf033a1112},  ! Handle
  {df0453bd-1c1b-4dea-9be1-02cf03d44570},  ! Name
  {f3a84fa6-9b36-40f4-b15b-603dadf2f191},  ! Source Object
  3,                        ! Outlet Port
  {5da65677-9325-49e3-9424-2694a93b6abb},  ! Target Object
  2;                        ! Inlet Port

OS:Connection,
  {ffb8c935-e62e-4eef-9fec-544ec75c8aa5},  ! Handle
  {f1158b43-5ad8-475f-91ec-bdeec1769234},  ! Name
  {f5439f07-17b9-4415-b652-9e3a363f0a2b},  ! Source Object
  3,                        ! Outlet Port
  {93d37e54-35fc-4ca2-92d5-2c254e830302},  ! Target Object
  3;                        ! Inlet Port

OS:ThermalZone,
  {f9bb9234-1672-4079-b186-2ecd02e4fc49},  ! Handle
  B-E Office Thermal Zone,  ! Name
  1,                        ! Multiplier
  ,                         ! Ceiling Height {m}
  ,                         ! Volume {m3}
  ,                         ! Floor Area {m2}
  ,                         ! Zone Inside Convection Algorithm
  ,                         ! Zone Outside Convection Algorithm
  ,                         ! Zone Conditioning Equipment List Name
  {58b59269-fa56-4573-997c-f02805b6ca85},  ! Zone Air Inlet Node or NodeList Name
  {19b66c7d-2c3c-4e8b-b4ea-7a960b8fc2f9},  ! Zone Air Exhaust Node or NodeList Name
  {73336efa-d22c-4296-865e-4ec8225eb026},  ! Zone Air Node Name
  {cf364153-e672-487f-99ce-1ab4ab8b231b},  ! Zone Return Air Node Name
  ,                         ! Primary Daylighting Control Name
  ,                         ! Fraction of Zone Controlled by Primary Daylighting Control
  ,                         ! Secondary Daylighting Control Name
  ,                         ! Fraction of Zone Controlled by Secondary Daylighting Control
  ,                         ! Illuminance Map Name
  ,                         ! Group Rendering Name
  {3641db88-b683-4c22-94a7-2a132d74799c},  ! Thermostat Name
  No;                       ! Use Ideal Air Loads

OS:Node,
  {bde3a447-542d-4640-8809-4c8635796e4f},  ! Handle
  {02a93df0-d046-4f92-bd49-fec21dc684d6},  ! Name
  {73336efa-d22c-4296-865e-4ec8225eb026},  ! Inlet Port
  ;                         ! Outlet Port

OS:Connection,
  {73336efa-d22c-4296-865e-4ec8225eb026},  ! Handle
  {5b787b7e-ab7e-4a60-9f54-df8ea4dbe6f1},  ! Name
  {f9bb9234-1672-4079-b186-2ecd02e4fc49},  ! Source Object
  11,                       ! Outlet Port
  {bde3a447-542d-4640-8809-4c8635796e4f},  ! Target Object
  2;                        ! Inlet Port

OS:Node,
  {a5afbaa9-fa95-4e05-a7a7-16381a838d5a},  ! Handle
  {a9b0c0fc-f5f6-4c81-abb1-ea494b68fe67},  ! Name
  {19b66c7d-2c3c-4e8b-b4ea-7a960b8fc2f9},  ! Inlet Port
  ;                         ! Outlet Port

OS:Connection,
  {19b66c7d-2c3c-4e8b-b4ea-7a960b8fc2f9},  ! Handle
  {2a8dabf6-e7b2-4f14-bb01-d6960e7f5eb5},  ! Name
  {f9bb9234-1672-4079-b186-2ecd02e4fc49},  ! Source Object
  10,                       ! Outlet Port
  {a5afbaa9-fa95-4e05-a7a7-16381a838d5a},  ! Target Object
  2;                        ! Inlet Port

OS:Sizing:Zone,
  {0b0fb552-85ca-48a7-b879-32f6f5c31bc3},  ! Handle
  {f9bb9234-1672-4079-b186-2ecd02e4fc49},  ! Zone or ZoneList Name
  12.8,                     ! Zone Cooling Design Supply Air Temperature {C}
  50,                       ! Zone Heating Design Supply Air Temperature {C}
  0.0085,                   ! Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                    ! Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                         ! Zone Heating Sizing Factor
  ,                         ! Zone Cooling Sizing Factor
  DesignDay,                ! Cooling Design Air Flow Method
  0,                        ! Cooling Design Air Flow Rate {m3/s}
  ,                         ! Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                         ! Cooling Minimum Air Flow {m3/s}
  0,                        ! Cooling Minimum Air Flow Fraction
  DesignDay,                ! Heating Design Air Flow Method
  0,                        ! Heating Design Air Flow Rate {m3/s}
  ,                         ! Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                         ! Heating Maximum Air Flow {m3/s}
  0,                        ! Heating Maximum Air Flow Fraction
  1,                        ! Design Zone Air Distribution Effectiveness in Cooling Mode
  1;                        ! Design Zone Air Distribution Effectiveness in Heating Mode

OS:Space,
  {6fd41ad1-4a6a-43db-9bc5-5a96f392f19c},  ! Handle
  B-E Office,               ! Name
  ,                         ! Space Type Name
  ,                         ! Default Construction Set Name
  ,                         ! Default Schedule Set Name
  0,                        ! Direction of Relative North {deg}
  -30.834515,               ! X Origin {m}
  63.075985,                ! Y Origin {m}
  0,                        ! Z Origin {m}
  ,                         ! Building Story Name
  {f9bb9234-1672-4079-b186-2ecd02e4fc49},  ! Thermal Zone Name
  ,                         ! Part of Total Floor Area
  {6691359a-0238-4921-9d8d-b4147f2ee5c3};  ! Design Specification Outdoor Air Object Name

OS:Node,
  {2d9ac965-d871-4e2b-bbeb-5cf2b9fe382f},  ! Handle
  B-E Office Supply Inlet,  ! Name
  {0d083315-fe8e-4b9b-85e5-765d41680bec},  ! Inlet Port
  {58b59269-fa56-4573-997c-f02805b6ca85};  ! Outlet Port

OS:Connection,
  {58b59269-fa56-4573-997c-f02805b6ca85},  ! Handle
  {dfa96036-4788-48bc-a78b-e965b9e85827},  ! Name
  {2d9ac965-d871-4e2b-bbeb-5cf2b9fe382f},  ! Source Object
  3,                        ! Outlet Port
  {f9bb9234-1672-4079-b186-2ecd02e4fc49},  ! Target Object
  9;                        ! Inlet Port

OS:Node,
  {33ecf978-4b61-4268-a552-bcc4ef54da5d},  ! Handle
  B-E Office Return Outlet,  ! Name
  {cf364153-e672-487f-99ce-1ab4ab8b231b},  ! Inlet Port
  {324c36cc-d43c-45e4-94ae-3fc8562cbf81};  ! Outlet Port

OS:Connection,
  {cf364153-e672-487f-99ce-1ab4ab8b231b},  ! Handle
  {690eee36-076b-4f26-bdef-7fff4ad82711},  ! Name
  {f9bb9234-1672-4079-b186-2ecd02e4fc49},  ! Source Object
  12,                       ! Outlet Port
  {33ecf978-4b61-4268-a552-bcc4ef54da5d},  ! Target Object
  2;                        ! Inlet Port

OS:Connection,
  {0d083315-fe8e-4b9b-85e5-765d41680bec},  ! Handle
  {b06df5a3-aa6c-4c93-b55d-97c528d095a9},  ! Name
  {f3a84fa6-9b36-40f4-b15b-603dadf2f191},  ! Source Object
  4,                        ! Outlet Port
  {2d9ac965-d871-4e2b-bbeb-5cf2b9fe382f},  ! Target Object
  2;                        ! Inlet Port

OS:Connection,
  {324c36cc-d43c-45e4-94ae-3fc8562cbf81},  ! Handle
  {714028f9-5790-4296-87f3-2e0760209c62},  ! Name
  {33ecf978-4b61-4268-a552-bcc4ef54da5d},  ! Source Object
  3,                        ! Outlet Port
  {93d37e54-35fc-4ca2-92d5-2c254e830302},  ! Target Object
  4;                        ! Inlet Port

OS:ThermalZone,
  {55bbe3e0-6bc7-4c80-b90d-6e0e1ca34a23},  ! Handle
  B-N Office Thermal Zone,  ! Name
  1,                        ! Multiplier
  ,                         ! Ceiling Height {m}
  ,                         ! Volume {m3}
  ,                         ! Floor Area {m2}
  ,                         ! Zone Inside Convection Algorithm
  ,                         ! Zone Outside Convection Algorithm
  ,                         ! Zone Conditioning Equipment List Name
  {214631cc-c17c-4c58-a0b6-52072f0af9cf},  ! Zone Air Inlet Node or NodeList Name
  {a5bef5c2-bb51-496e-8325-06d032d09fc1},  ! Zone Air Exhaust Node or NodeList Name
  {553c7c45-cc94-4c64-8564-87ed93893a1c},  ! Zone Air Node Name
  {a34b8a9d-457d-4bc6-aaf5-91df0b0dfa17},  ! Zone Return Air Node Name
  ,                         ! Primary Daylighting Control Name
  ,                         ! Fraction of Zone Controlled by Primary Daylighting Control
  ,                         ! Secondary Daylighting Control Name
  ,                         ! Fraction of Zone Controlled by Secondary Daylighting Control
  ,                         ! Illuminance Map Name
  ,                         ! Group Rendering Name
  {3641db88-b683-4c22-94a7-2a132d74799c},  ! Thermostat Name
  No;                       ! Use Ideal Air Loads

OS:Node,
  {f6aa8e44-07b0-4218-b522-06b9d1d1332c},  ! Handle
  {fedb0b96-b0fd-4878-a64d-63b97cbbd128},  ! Name
  {553c7c45-cc94-4c64-8564-87ed93893a1c},  ! Inlet Port
  ;                         ! Outlet Port

OS:Connection,
  {553c7c45-cc94-4c64-8564-87ed93893a1c},  ! Handle
  {8a8efa04-fc8e-46f0-bce3-ca1ae6311d8d},  ! Name
  {55bbe3e0-6bc7-4c80-b90d-6e0e1ca34a23},  ! Source Object
  11,                       ! Outlet Port
  {f6aa8e44-07b0-4218-b522-06b9d1d1332c},  ! Target Object
  2;                        ! Inlet Port

OS:Node,
  {1db8e0bc-b916-4440-8e17-d830543ac710},  ! Handle
  {3f23c18c-1f2c-4eae-bd79-1b7bffad29bd},  ! Name
  {a5bef5c2-bb51-496e-8325-06d032d09fc1},  ! Inlet Port
  ;                         ! Outlet Port

OS:Connection,
  {a5bef5c2-bb51-496e-8325-06d032d09fc1},  ! Handle
  {5250b3b4-6573-487a-90a7-2566426f87b7},  ! Name
  {55bbe3e0-6bc7-4c80-b90d-6e0e1ca34a23},  ! Source Object
  10,                       ! Outlet Port
  {1db8e0bc-b916-4440-8e17-d830543ac710},  ! Target Object
  2;                        ! Inlet Port

OS:Sizing:Zone,
  {22a4b00a-4ac4-461c-8ca9-42c1f9489aed},  ! Handle
  {55bbe3e0-6bc7-4c80-b90d-6e0e1ca34a23},  ! Zone or ZoneList Name
  12.8,                     ! Zone Cooling Design Supply Air Temperature {C}
  50,                       ! Zone Heating Design Supply Air Temperature {C}
  0.0085,                   ! Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                    ! Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                         ! Zone Heating Sizing Factor
  ,                         ! Zone Cooling Sizing Factor
  DesignDay,                ! Cooling Design Air Flow Method
  0,                        ! Cooling Design Air Flow Rate {m3/s}
  ,                         ! Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                         ! Cooling Minimum Air Flow {m3/s}
  0,                        ! Cooling Minimum Air Flow Fraction
  DesignDay,                ! Heating Design Air Flow Method
  0,                        ! Heating Design Air Flow Rate {m3/s}
  ,                         ! Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                         ! Heating Maximum Air Flow {m3/s}
  0,                        ! Heating Maximum Air Flow Fraction
  1,                        ! Design Zone Air Distribution Effectiveness in Cooling Mode
  1;                        ! Design Zone Air Distribution Effectiveness in Heating Mode

OS:Space,
  {09054a67-4ec7-44f6-b6d5-1fb8dfd94908},  ! Handle
  B-N Office,               ! Name
  ,                         ! Space Type Name
  ,                         ! Default Construction Set Name
  ,                         ! Default Schedule Set Name
  0,                        ! Direction of Relative North {deg}
  -74.886952,               ! X Origin {m}
  68.179517,                ! Y Origin {m}
  0,                        ! Z Origin {m}
  ,                         ! Building Story Name
  {55bbe3e0-6bc7-4c80-b90d-6e0e1ca34a23},  ! Thermal Zone Name
  ,                         ! Part of Total Floor Area
  {2d0e5e28-0a13-478d-9a28-6c4345a95584};  ! Design Specification Outdoor Air Object Name

OS:Node,
  {281204b4-6519-4d22-ac2f-fe50d2d5183b},  ! Handle
  B-N Office Supply Inlet,  ! Name
  {5643430b-7364-4783-b102-9e6dd1fea03a},  ! Inlet Port
  {214631cc-c17c-4c58-a0b6-52072f0af9cf};  ! Outlet Port

OS:Connection,
  {214631cc-c17c-4c58-a0b6-52072f0af9cf},  ! Handle
  {9a26801f-1be6-44a2-bac7-04cc3644a017},  ! Name
  {281204b4-6519-4d22-ac2f-fe50d2d5183b},  ! Source Object
  3,                        ! Outlet Port
  {55bbe3e0-6bc7-4c80-b90d-6e0e1ca34a23},  ! Target Object
  9;                        ! Inlet Port

OS:Node,
  {17aa3509-6c03-41d7-afd7-85cc738b3b87},  ! Handle
  B-N Office Return Outlet,  ! Name
  {a34b8a9d-457d-4bc6-aaf5-91df0b0dfa17},  ! Inlet Port
  {d6108326-2ef8-43d7-90d0-cc7f2392f8fc};  ! Outlet Port

OS:Connection,
  {a34b8a9d-457d-4bc6-aaf5-91df0b0dfa17},  ! Handle
  {32c26217-efc7-445b-8a75-52718fd7cbc9},  ! Name
  {55bbe3e0-6bc7-4c80-b90d-6e0e1ca34a23},  ! Source Object
  12,                       ! Outlet Port
  {17aa3509-6c03-41d7-afd7-85cc738b3b87},  ! Target Object
  2;                        ! Inlet Port

OS:Connection,
  {5643430b-7364-4783-b102-9e6dd1fea03a},  ! Handle
  {4a2c9373-f368-45d8-9f06-07b3b18c03f0},  ! Name
  {f3a84fa6-9b36-40f4-b15b-603dadf2f191},  ! Source Object
  5,                        ! Outlet Port
  {281204b4-6519-4d22-ac2f-fe50d2d5183b},  ! Target Object
  2;                        ! Inlet Port

OS:Connection,
  {d6108326-2ef8-43d7-90d0-cc7f2392f8fc},  ! Handle
  {a39f5fe1-1125-43b8-908b-95c786025b5c},  ! Name
  {17aa3509-6c03-41d7-afd7-85cc738b3b87},  ! Source Object
  3,                        ! Outlet Port
  {93d37e54-35fc-4ca2-92d5-2c254e830302},  ! Target Object
  5;                        ! Inlet Port

OS:AirLoopHVAC,
  {3d1d0509-7d1c-41b7-835b-3d3706804906},  ! Handle
  DC_CRAC,                  ! Name
  ,                         ! Controller List Name
  ,                         ! Availability Manager List Name
  autosize,                 ! Design Supply Air Flow Rate {m3/s}
  ,                         ! Branch List Name
  ,                         ! Connector List Name
  {1f130799-2a3c-4271-95da-390932db9dae},  ! Supply Side Inlet Node Name
  {8b3c6cee-e229-45c7-94a3-cd82e21ffe83},  ! Demand Side Outlet Node Name
  {67e09913-921e-4331-99f8-7204af7b89e4},  ! Demand Side Inlet Node Names
  {8099ae3b-c169-41ca-a6c7-67398345153d};  ! Supply Side Outlet Node Names

OS:Node,
  {ee33cb1e-17c0-43c0-98d7-580df662719b},  ! Handle
  DC_CRAC Air Loop Inlet,   ! Name
  {1f130799-2a3c-4271-95da-390932db9dae},  ! Inlet Port
  {530e1224-fb79-47c1-a9eb-92bae8595fd7};  ! Outlet Port

OS:Node,
  {cd936153-d0d6-4d6e-aba9-0f35c45441e8},  ! Handle
  DC_CRAC Mixed Air Outlet,  ! Name
  {cc7c2182-8d6e-4442-b35b-7a1c77906ff9},  ! Inlet Port
  {8099ae3b-c169-41ca-a6c7-67398345153d};  ! Outlet Port

OS:Connection,
  {1f130799-2a3c-4271-95da-390932db9dae},  ! Handle
  {848844e5-b9e2-47ed-abc4-ead3ad110334},  ! Name
  {3d1d0509-7d1c-41b7-835b-3d3706804906},  ! Source Object
  7,                        ! Outlet Port
  {ee33cb1e-17c0-43c0-98d7-580df662719b},  ! Target Object
  2;                        ! Inlet Port

OS:Connection,
  {8099ae3b-c169-41ca-a6c7-67398345153d},  ! Handle
  {caeb3a64-af73-44f7-bf5d-b47fb751456d},  ! Name
  {cd936153-d0d6-4d6e-aba9-0f35c45441e8},  ! Source Object
  3,                        ! Outlet Port
  {3d1d0509-7d1c-41b7-835b-3d3706804906},  ! Target Object
  10;                       ! Inlet Port

OS:Node,
  {2688bfb0-ca62-4f4e-9603-d9ac7b9d530f},  ! Handle
  DC_CRAC Supply Path Inlet,  ! Name
  {67e09913-921e-4331-99f8-7204af7b89e4},  ! Inlet Port
  {981c8b41-4d11-4702-9ca8-45c6b362fc49};  ! Outlet Port

OS:Node,
  {a24c68d7-f7ee-49ab-8c46-17555636f089},  ! Handle
  DC_CRAC Return Air Outlet,  ! Name
  {9fa8e3a9-5b31-4d46-80fb-8f0274acfd58},  ! Inlet Port
  {8b3c6cee-e229-45c7-94a3-cd82e21ffe83};  ! Outlet Port

OS:Connection,
  {67e09913-921e-4331-99f8-7204af7b89e4},  ! Handle
  {2325a657-abb7-4ce9-8356-49d4447210ba},  ! Name
  {3d1d0509-7d1c-41b7-835b-3d3706804906},  ! Source Object
  9,                        ! Outlet Port
  {2688bfb0-ca62-4f4e-9603-d9ac7b9d530f},  ! Target Object
  2;                        ! Inlet Port

OS:Connection,
  {8b3c6cee-e229-45c7-94a3-cd82e21ffe83},  ! Handle
  {244644c8-ce97-4d4c-95f6-e8be798cb834},  ! Name
  {a24c68d7-f7ee-49ab-8c46-17555636f089},  ! Source Object
  3,                        ! Outlet Port
  {3d1d0509-7d1c-41b7-835b-3d3706804906},  ! Target Object
  8;                        ! Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {657e0d41-e8d5-4b14-8a18-d3ffbf100aec},  ! Handle
  {aea99f2f-f88e-4659-8bcf-769053fe813a},  ! Name
  {981c8b41-4d11-4702-9ca8-45c6b362fc49},  ! Inlet Node Name
  {cb7f3486-6448-490b-9006-4317f50c9aea},  ! Outlet Node Name 1
  {849de03d-2c67-4473-9d2a-65f0e24f5afc};  ! Outlet Node Name 2

OS:AirLoopHVAC:ZoneMixer,
  {4d9d287e-c2d1-4d8b-b95d-9147e6d378a5},  ! Handle
  {4078bee4-04ee-4e03-982d-2340f78b2f69},  ! Name
  {9fa8e3a9-5b31-4d46-80fb-8f0274acfd58},  ! Outlet Node Name
  {9d6f5b2a-3a58-424a-abae-f3122dcc1493},  ! Inlet Node Name 1
  {c363554c-b141-44f6-a40b-113ed1f17885};  ! Inlet Node Name 2

OS:Connection,
  {981c8b41-4d11-4702-9ca8-45c6b362fc49},  ! Handle
  {4a8f4ea4-cf6d-411a-969f-52be3afe3e8f},  ! Name
  {2688bfb0-ca62-4f4e-9603-d9ac7b9d530f},  ! Source Object
  3,                        ! Outlet Port
  {657e0d41-e8d5-4b14-8a18-d3ffbf100aec},  ! Target Object
  2;                        ! Inlet Port

OS:Connection,
  {9fa8e3a9-5b31-4d46-80fb-8f0274acfd58},  ! Handle
  {e1c1b922-d910-4739-89e5-c8aae894d08d},  ! Name
  {4d9d287e-c2d1-4d8b-b95d-9147e6d378a5},  ! Source Object
  2,                        ! Outlet Port
  {a24c68d7-f7ee-49ab-8c46-17555636f089},  ! Target Object
  2;                        ! Inlet Port

OS:Sizing:System,
  {be2e7d64-a824-47ce-b6eb-c1775e036269},  ! Handle
  {3d1d0509-7d1c-41b7-835b-3d3706804906},  ! AirLoop Name
  Sensible,                 ! Type of Load to Size On
  Autosize,                 ! Design Outdoor Air Flow Rate {m3/s}
  1,                        ! Minimum System Air Flow Ratio
  7,                        ! Preheat Design Temperature {C}
  0.008,                    ! Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  11,                       ! Precool Design Temperature {C}
  0.008,                    ! Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                     ! Central Cooling Design Supply Air Temperature {C}
  50,                       ! Central Heating Design Supply Air Temperature {C}
  NonCoincident,            ! Sizing Option
  No,                       ! 100% Outdoor Air in Cooling
  No,                       ! 100% Outdoor Air in Heating
  0.008,                    ! Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                    ! Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                ! Cooling Design Air Flow Method
  0,                        ! Cooling Design Air Flow Rate {m3/s}
  DesignDay,                ! Heating Design Air Flow Method
  0,                        ! Heating Design Air Flow Rate {m3/s}
  ZoneSum;                  ! System Outdoor Air Method

OS:Controller:OutdoorAir,
  {ec09b43e-b947-4726-b3c4-2ad83ec129ee},  ! Handle
  DC_CRAC OA Controller,    ! Name
  ,                         ! Relief Air Outlet Node Name
  ,                         ! Return Air Node Name
  ,                         ! Mixed Air Node Name
  ,                         ! Actuator Node Name
  Autosize,                 ! Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                 ! Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,             ! Economizer Control Type
  ModulateFlow,             ! Economizer Control Action Type
  28,                       ! Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                    ! Economizer Maximum Limit Enthalpy {J/kg}
  ,                         ! Economizer Maximum Limit Dewpoint Temperature {C}
  ,                         ! Electronic Enthalpy Limit Curve Name
  -100,                     ! Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                ! Lockout Type
  ProportionalMinimum,      ! Minimum Limit Type
  ,                         ! Minimum Outdoor Air Schedule Name
  ,                         ! Minimum Fraction of Outdoor Air Schedule Name
  ,                         ! Maximum Fraction of Outdoor Air Schedule Name
  ,                         ! Mechanical Ventilation Controller Name
  ,                         ! Time of Day Economizer Control Schedule Name
  No,                       ! High Humidity Control
  ,                         ! Humidistat Control Zone Name
  ,                         ! High Humidity Outdoor Air Flow Ratio
  ,                         ! Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;  ! Heat Recovery Bypass Control Type

OS:AirLoopHVAC:OutdoorAirSystem,
  {876f30d5-1335-4e8b-858c-ad033a7ba26b},  ! Handle
  DC_CRAC OA System,        ! Name
  {ec09b43e-b947-4726-b3c4-2ad83ec129ee},  ! Controller Name
  ,                         ! Outdoor Air Equipment List Name
  ,                         ! Availability Manager List Name
  {cc7c2182-8d6e-4442-b35b-7a1c77906ff9},  ! Mixed Air Node Name
  {ab8b7f28-a0ad-4686-975d-73ca896c57d7},  ! Outdoor Air Stream Node Name
  {ed115c1e-f3db-480a-b8b3-68adc420ad1c},  ! Relief Air Stream Node Name
  {530e1224-fb79-47c1-a9eb-92bae8595fd7};  ! Return Air Stream Node Name

OS:Node,
  {124304bd-3da3-46c9-b773-3ca15bbf83bd},  ! Handle
  DC_CRAC Outside Air Inlet,  ! Name
  ,                         ! Inlet Port
  {ab8b7f28-a0ad-4686-975d-73ca896c57d7};  ! Outlet Port

OS:Connection,
  {ab8b7f28-a0ad-4686-975d-73ca896c57d7},  ! Handle
  {abb6b032-95c5-4d74-bdf6-c90b7fd9766c},  ! Name
  {124304bd-3da3-46c9-b773-3ca15bbf83bd},  ! Source Object
  3,                        ! Outlet Port
  {876f30d5-1335-4e8b-858c-ad033a7ba26b},  ! Target Object
  6;                        ! Inlet Port

OS:Node,
  {fc8ac9aa-bb86-41d9-8bb8-9591588a17ca},  ! Handle
  DC_CRAC Relief Air Outlet,  ! Name
  {ed115c1e-f3db-480a-b8b3-68adc420ad1c},  ! Inlet Port
  ;                         ! Outlet Port

OS:Connection,
  {ed115c1e-f3db-480a-b8b3-68adc420ad1c},  ! Handle
  {13fa1d81-636b-4489-abd1-9c6db2b7165b},  ! Name
  {876f30d5-1335-4e8b-858c-ad033a7ba26b},  ! Source Object
  7,                        ! Outlet Port
  {fc8ac9aa-bb86-41d9-8bb8-9591588a17ca},  ! Target Object
  2;                        ! Inlet Port

OS:Connection,
  {530e1224-fb79-47c1-a9eb-92bae8595fd7},  ! Handle
  {6ad92ced-7738-4547-922b-838dbd710a86},  ! Name
  {ee33cb1e-17c0-43c0-98d7-580df662719b},  ! Source Object
  3,                        ! Outlet Port
  {876f30d5-1335-4e8b-858c-ad033a7ba26b},  ! Target Object
  8;                        ! Inlet Port

OS:Connection,
  {cc7c2182-8d6e-4442-b35b-7a1c77906ff9},  ! Handle
  {8232617f-2113-4797-9d51-a4d81ca0614c},  ! Name
  {876f30d5-1335-4e8b-858c-ad033a7ba26b},  ! Source Object
  5,                        ! Outlet Port
  {cd936153-d0d6-4d6e-aba9-0f35c45441e8},  ! Target Object
  2;                        ! Inlet Port

OS:AirTerminal:SingleDuct:Uncontrolled,
  {bbab0778-c8b8-46c4-9742-e6067278e80e},  ! Handle
  1-Court-1 Air Terminal,   ! Name
  {61c7a893-767c-4911-a57b-3b3619ef17b8},  ! Availability Schedule Name
  {cb7f3486-6448-490b-9006-4317f50c9aea},  ! Inlet Air Node Name
  {c93abbcb-65aa-4f41-9dc3-6d9991e652d0},  ! Zone Supply Air Node Name
  autosize;                 ! Maximum Air Flow Rate {m3/s}

OS:ThermalZone,
  {921a1c50-6eec-4ca9-9d9d-392f0da07b6d},  ! Handle
  1-Court-1 Thermal Zone,   ! Name
  1,                        ! Multiplier
  ,                         ! Ceiling Height {m}
  ,                         ! Volume {m3}
  ,                         ! Floor Area {m2}
  ,                         ! Zone Inside Convection Algorithm
  ,                         ! Zone Outside Convection Algorithm
  ,                         ! Zone Conditioning Equipment List Name
  {f20963c2-82bd-48d5-81a0-bd4d845e43f6},  ! Zone Air Inlet Node or NodeList Name
  {e2e1719b-11e5-4976-944a-6a8e123dc137},  ! Zone Air Exhaust Node or NodeList Name
  {9f7b871e-f627-4ffc-bb2b-bebce3b14ad1},  ! Zone Air Node Name
  {b9b2589e-3d40-4376-af08-085b9b00ea42},  ! Zone Return Air Node Name
  ,                         ! Primary Daylighting Control Name
  ,                         ! Fraction of Zone Controlled by Primary Daylighting Control
  ,                         ! Secondary Daylighting Control Name
  ,                         ! Fraction of Zone Controlled by Secondary Daylighting Control
  ,                         ! Illuminance Map Name
  ,                         ! Group Rendering Name
  {3641db88-b683-4c22-94a7-2a132d74799c},  ! Thermostat Name
  No;                       ! Use Ideal Air Loads

OS:Node,
  {097d16bc-aa5c-4275-ae29-5cd27fe10dea},  ! Handle
  {f742436a-9905-4f06-b668-828c5ef6bdd5},  ! Name
  {9f7b871e-f627-4ffc-bb2b-bebce3b14ad1},  ! Inlet Port
  ;                         ! Outlet Port

OS:Connection,
  {9f7b871e-f627-4ffc-bb2b-bebce3b14ad1},  ! Handle
  {0b0a585a-4711-4643-814d-d2c3c31a6e19},  ! Name
  {921a1c50-6eec-4ca9-9d9d-392f0da07b6d},  ! Source Object
  11,                       ! Outlet Port
  {097d16bc-aa5c-4275-ae29-5cd27fe10dea},  ! Target Object
  2;                        ! Inlet Port

OS:Node,
  {a93e49c6-356e-4159-bc85-1badc1afe263},  ! Handle
  {e02683c7-d690-4006-84af-6ae0684bc11b},  ! Name
  {e2e1719b-11e5-4976-944a-6a8e123dc137},  ! Inlet Port
  ;                         ! Outlet Port

OS:Connection,
  {e2e1719b-11e5-4976-944a-6a8e123dc137},  ! Handle
  {751e3061-8f4c-4bdb-80d0-7297ddd135a1},  ! Name
  {921a1c50-6eec-4ca9-9d9d-392f0da07b6d},  ! Source Object
  10,                       ! Outlet Port
  {a93e49c6-356e-4159-bc85-1badc1afe263},  ! Target Object
  2;                        ! Inlet Port

OS:Sizing:Zone,
  {fe72b572-20d8-4749-aad2-932474eca1d7},  ! Handle
  {921a1c50-6eec-4ca9-9d9d-392f0da07b6d},  ! Zone or ZoneList Name
  12.8,                     ! Zone Cooling Design Supply Air Temperature {C}
  50,                       ! Zone Heating Design Supply Air Temperature {C}
  0.0085,                   ! Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                    ! Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                         ! Zone Heating Sizing Factor
  ,                         ! Zone Cooling Sizing Factor
  DesignDay,                ! Cooling Design Air Flow Method
  0,                        ! Cooling Design Air Flow Rate {m3/s}
  ,                         ! Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                         ! Cooling Minimum Air Flow {m3/s}
  0,                        ! Cooling Minimum Air Flow Fraction
  DesignDay,                ! Heating Design Air Flow Method
  0,                        ! Heating Design Air Flow Rate {m3/s}
  ,                         ! Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                         ! Heating Maximum Air Flow {m3/s}
  0,                        ! Heating Maximum Air Flow Fraction
  1,                        ! Design Zone Air Distribution Effectiveness in Cooling Mode
  1;                        ! Design Zone Air Distribution Effectiveness in Heating Mode

OS:Space,
  {e3928529-1e39-4ac4-99d3-3b702747adc1},  ! Handle
  1-Court-1,                ! Name
  ,                         ! Space Type Name
  ,                         ! Default Construction Set Name
  ,                         ! Default Schedule Set Name
  0,                        ! Direction of Relative North {deg}
  27.137321,                ! X Origin {m}
  76.640757,                ! Y Origin {m}
  0,                        ! Z Origin {m}
  ,                         ! Building Story Name
  {921a1c50-6eec-4ca9-9d9d-392f0da07b6d},  ! Thermal Zone Name
  ,                         ! Part of Total Floor Area
  {ad86a249-52ef-479a-b18a-83f6b002dc66};  ! Design Specification Outdoor Air Object Name

OS:Node,
  {0c6a60e5-2b48-477d-9067-98380f396195},  ! Handle
  1-Court-1 Zone Equip Inlet,  ! Name
  {c93abbcb-65aa-4f41-9dc3-6d9991e652d0},  ! Inlet Port
  {f20963c2-82bd-48d5-81a0-bd4d845e43f6};  ! Outlet Port

OS:Connection,
  {f20963c2-82bd-48d5-81a0-bd4d845e43f6},  ! Handle
  {f7287c94-223e-4cd1-9b03-d3171fa98f0f},  ! Name
  {0c6a60e5-2b48-477d-9067-98380f396195},  ! Source Object
  3,                        ! Outlet Port
  {921a1c50-6eec-4ca9-9d9d-392f0da07b6d},  ! Target Object
  9;                        ! Inlet Port

OS:Node,
  {21f27528-7e87-475b-a41a-3491db55f9bb},  ! Handle
  1-Court-1 Return Outlet,  ! Name
  {b9b2589e-3d40-4376-af08-085b9b00ea42},  ! Inlet Port
  {9d6f5b2a-3a58-424a-abae-f3122dcc1493};  ! Outlet Port

OS:Connection,
  {b9b2589e-3d40-4376-af08-085b9b00ea42},  ! Handle
  {c3366a87-8116-421d-a860-62ac36c485da},  ! Name
  {921a1c50-6eec-4ca9-9d9d-392f0da07b6d},  ! Source Object
  12,                       ! Outlet Port
  {21f27528-7e87-475b-a41a-3491db55f9bb},  ! Target Object
  2;                        ! Inlet Port

OS:Connection,
  {9d6f5b2a-3a58-424a-abae-f3122dcc1493},  ! Handle
  {f907299f-0a77-454f-91f6-d469645aff2e},  ! Name
  {21f27528-7e87-475b-a41a-3491db55f9bb},  ! Source Object
  3,                        ! Outlet Port
  {4d9d287e-c2d1-4d8b-b95d-9147e6d378a5},  ! Target Object
  3;                        ! Inlet Port

OS:Connection,
  {cb7f3486-6448-490b-9006-4317f50c9aea},  ! Handle
  {e0c96e97-35a5-4ba5-b976-9d15e55efb84},  ! Name
  {657e0d41-e8d5-4b14-8a18-d3ffbf100aec},  ! Source Object
  3,                        ! Outlet Port
  {bbab0778-c8b8-46c4-9742-e6067278e80e},  ! Target Object
  3;                        ! Inlet Port

OS:Connection,
  {c93abbcb-65aa-4f41-9dc3-6d9991e652d0},  ! Handle
  {de09d396-35b4-4158-b3f6-4924b72ddc4a},  ! Name
  {bbab0778-c8b8-46c4-9742-e6067278e80e},  ! Source Object
  4,                        ! Outlet Port
  {0c6a60e5-2b48-477d-9067-98380f396195},  ! Target Object
  2;                        ! Inlet Port

OS:AirTerminal:SingleDuct:Uncontrolled,
  {51280b8d-94ed-4a95-813f-45478e3482fc},  ! Handle
  1-Court 2 Air Terminal,   ! Name
  {61c7a893-767c-4911-a57b-3b3619ef17b8},  ! Availability Schedule Name
  {849de03d-2c67-4473-9d2a-65f0e24f5afc},  ! Inlet Air Node Name
  {7f06e8d9-ae60-465a-99b9-2a29f7a0ab41},  ! Zone Supply Air Node Name
  autosize;                 ! Maximum Air Flow Rate {m3/s}

OS:ThermalZone,
  {891407e4-561f-49db-b97a-f74614ca3c6e},  ! Handle
  1-Court 2 Thermal Zone,   ! Name
  1,                        ! Multiplier
  ,                         ! Ceiling Height {m}
  ,                         ! Volume {m3}
  ,                         ! Floor Area {m2}
  ,                         ! Zone Inside Convection Algorithm
  ,                         ! Zone Outside Convection Algorithm
  ,                         ! Zone Conditioning Equipment List Name
  {d8e66689-a5b2-4fc5-b528-c705f8424df2},  ! Zone Air Inlet Node or NodeList Name
  {9589a6f6-4c8f-405b-9c40-2502669621c6},  ! Zone Air Exhaust Node or NodeList Name
  {2247d8a9-6bdb-42ce-9cbe-deaf21af4606},  ! Zone Air Node Name
  {04be9dd8-31d5-4a0c-8350-e2940ec554f5},  ! Zone Return Air Node Name
  ,                         ! Primary Daylighting Control Name
  ,                         ! Fraction of Zone Controlled by Primary Daylighting Control
  ,                         ! Secondary Daylighting Control Name
  ,                         ! Fraction of Zone Controlled by Secondary Daylighting Control
  ,                         ! Illuminance Map Name
  ,                         ! Group Rendering Name
  {3641db88-b683-4c22-94a7-2a132d74799c},  ! Thermostat Name
  No;                       ! Use Ideal Air Loads

OS:Node,
  {0f4756eb-f008-43f4-a125-4b138ef0148f},  ! Handle
  {170632ec-0a2a-4962-b331-4952be703005},  ! Name
  {2247d8a9-6bdb-42ce-9cbe-deaf21af4606},  ! Inlet Port
  ;                         ! Outlet Port

OS:Connection,
  {2247d8a9-6bdb-42ce-9cbe-deaf21af4606},  ! Handle
  {64f828a5-d6f9-4aad-a18a-0bfa6f5f67a1},  ! Name
  {891407e4-561f-49db-b97a-f74614ca3c6e},  ! Source Object
  11,                       ! Outlet Port
  {0f4756eb-f008-43f4-a125-4b138ef0148f},  ! Target Object
  2;                        ! Inlet Port

OS:Node,
  {270dc748-c615-410b-b5e5-8c8db825c1ca},  ! Handle
  {9f6d9d76-ff6f-4fab-bd90-6dcf6d93f591},  ! Name
  {9589a6f6-4c8f-405b-9c40-2502669621c6},  ! Inlet Port
  ;                         ! Outlet Port

OS:Connection,
  {9589a6f6-4c8f-405b-9c40-2502669621c6},  ! Handle
  {d14e76cb-9f9d-4ff9-bc7b-dd00a986482c},  ! Name
  {891407e4-561f-49db-b97a-f74614ca3c6e},  ! Source Object
  10,                       ! Outlet Port
  {270dc748-c615-410b-b5e5-8c8db825c1ca},  ! Target Object
  2;                        ! Inlet Port

OS:Sizing:Zone,
  {26f29e54-f7f7-43de-bd64-6fad3c411628},  ! Handle
  {891407e4-561f-49db-b97a-f74614ca3c6e},  ! Zone or ZoneList Name
  12.8,                     ! Zone Cooling Design Supply Air Temperature {C}
  50,                       ! Zone Heating Design Supply Air Temperature {C}
  0.0085,                   ! Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                    ! Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                         ! Zone Heating Sizing Factor
  ,                         ! Zone Cooling Sizing Factor
  DesignDay,                ! Cooling Design Air Flow Method
  0,                        ! Cooling Design Air Flow Rate {m3/s}
  ,                         ! Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                         ! Cooling Minimum Air Flow {m3/s}
  0,                        ! Cooling Minimum Air Flow Fraction
  DesignDay,                ! Heating Design Air Flow Method
  0,                        ! Heating Design Air Flow Rate {m3/s}
  ,                         ! Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                         ! Heating Maximum Air Flow {m3/s}
  0,                        ! Heating Maximum Air Flow Fraction
  1,                        ! Design Zone Air Distribution Effectiveness in Cooling Mode
  1;                        ! Design Zone Air Distribution Effectiveness in Heating Mode

OS:Space,
  {07e9cc80-ef83-41cf-8543-a0be0c3212d0},  ! Handle
  1-Court 2,                ! Name
  ,                         ! Space Type Name
  ,                         ! Default Construction Set Name
  ,                         ! Default Schedule Set Name
  0,                        ! Direction of Relative North {deg}
  6.231235,                 ! X Origin {m}
  69.784595,                ! Y Origin {m}
  0,                        ! Z Origin {m}
  ,                         ! Building Story Name
  {891407e4-561f-49db-b97a-f74614ca3c6e},  ! Thermal Zone Name
  ,                         ! Part of Total Floor Area
  {fe915981-2773-446d-b238-7c399d040dd4};  ! Design Specification Outdoor Air Object Name

OS:Node,
  {dbce8fbf-657e-4bf7-8ce4-a550fe3be8b5},  ! Handle
  1-Court 2 Zone Equip Inlet,  ! Name
  {7f06e8d9-ae60-465a-99b9-2a29f7a0ab41},  ! Inlet Port
  {d8e66689-a5b2-4fc5-b528-c705f8424df2};  ! Outlet Port

OS:Connection,
  {d8e66689-a5b2-4fc5-b528-c705f8424df2},  ! Handle
  {53b8bbaf-df49-41e2-976d-875e8d287727},  ! Name
  {dbce8fbf-657e-4bf7-8ce4-a550fe3be8b5},  ! Source Object
  3,                        ! Outlet Port
  {891407e4-561f-49db-b97a-f74614ca3c6e},  ! Target Object
  9;                        ! Inlet Port

OS:Node,
  {bc84ec01-d07a-4f53-befb-e4d9f87def51},  ! Handle
  1-Court 2 Return Outlet,  ! Name
  {04be9dd8-31d5-4a0c-8350-e2940ec554f5},  ! Inlet Port
  {c363554c-b141-44f6-a40b-113ed1f17885};  ! Outlet Port

OS:Connection,
  {04be9dd8-31d5-4a0c-8350-e2940ec554f5},  ! Handle
  {2e4d632d-f1a2-4200-81fc-b428b5ee9596},  ! Name
  {891407e4-561f-49db-b97a-f74614ca3c6e},  ! Source Object
  12,                       ! Outlet Port
  {bc84ec01-d07a-4f53-befb-e4d9f87def51},  ! Target Object
  2;                        ! Inlet Port

OS:Connection,
  {c363554c-b141-44f6-a40b-113ed1f17885},  ! Handle
  {19f94ea4-2d75-4d3b-9b12-746ab31e1dc1},  ! Name
  {bc84ec01-d07a-4f53-befb-e4d9f87def51},  ! Source Object
  3,                        ! Outlet Port
  {4d9d287e-c2d1-4d8b-b95d-9147e6d378a5},  ! Target Object
  4;                        ! Inlet Port

OS:Connection,
  {849de03d-2c67-4473-9d2a-65f0e24f5afc},  ! Handle
  {a6f5d9a4-ad46-468e-bd98-92d807b584c7},  ! Name
  {657e0d41-e8d5-4b14-8a18-d3ffbf100aec},  ! Source Object
  4,                        ! Outlet Port
  {51280b8d-94ed-4a95-813f-45478e3482fc},  ! Target Object
  3;                        ! Inlet Port

OS:Connection,
  {7f06e8d9-ae60-465a-99b9-2a29f7a0ab41},  ! Handle
  {c4082ef8-1168-4bfd-aa8b-84e39ec90701},  ! Name
  {51280b8d-94ed-4a95-813f-45478e3482fc},  ! Source Object
  4,                        ! Outlet Port
  {dbce8fbf-657e-4bf7-8ce4-a550fe3be8b5},  ! Target Object
  2;                        ! Inlet Port

OS:AirLoopHVAC,
  {450002cd-3043-4e4d-89d2-e0b5b9f56970},  ! Handle
  AHU-41,                   ! Name
  ,                         ! Controller List Name
  ,                         ! Availability Manager List Name
  autosize,                 ! Design Supply Air Flow Rate {m3/s}
  ,                         ! Branch List Name
  ,                         ! Connector List Name
  {2e017a45-4e51-4b03-bc7c-a891ad3a30d8},  ! Supply Side Inlet Node Name
  {43e11ccf-ffba-4859-81bd-73bc86d5cfcc},  ! Demand Side Outlet Node Name
  {c3a85c2b-438b-47d1-b45b-5fdcf1017a5d},  ! Demand Side Inlet Node Names
  {bc14d886-3a3d-4dde-ba3d-dc0334e9ecc9};  ! Supply Side Outlet Node Names

OS:Node,
  {bf9beaf5-e253-4dce-8cf9-d3c9723b17e4},  ! Handle
  AHU-41 Air Loop Inlet,    ! Name
  {2e017a45-4e51-4b03-bc7c-a891ad3a30d8},  ! Inlet Port
  {681a3772-4e42-44d8-9ab5-99cccbe7dfa9};  ! Outlet Port

OS:Node,
  {287dff10-bde3-4f57-bc26-ee7124547413},  ! Handle
  AHU-41 Mixed Air Outlet,  ! Name
  {568368f4-575e-4a6d-90b5-cd9597a28eb3},  ! Inlet Port
  {bc14d886-3a3d-4dde-ba3d-dc0334e9ecc9};  ! Outlet Port

OS:Connection,
  {2e017a45-4e51-4b03-bc7c-a891ad3a30d8},  ! Handle
  {d7f3a825-1702-4542-99f4-92cf679c81b5},  ! Name
  {450002cd-3043-4e4d-89d2-e0b5b9f56970},  ! Source Object
  7,                        ! Outlet Port
  {bf9beaf5-e253-4dce-8cf9-d3c9723b17e4},  ! Target Object
  2;                        ! Inlet Port

OS:Connection,
  {bc14d886-3a3d-4dde-ba3d-dc0334e9ecc9},  ! Handle
  {420f48a8-6232-40f3-9c07-7c4afae21ab4},  ! Name
  {287dff10-bde3-4f57-bc26-ee7124547413},  ! Source Object
  3,                        ! Outlet Port
  {450002cd-3043-4e4d-89d2-e0b5b9f56970},  ! Target Object
  10;                       ! Inlet Port

OS:Node,
  {844c3c50-4f99-4a16-8b3b-b1e310f526de},  ! Handle
  AHU-41 Supply Path Inlet,  ! Name
  {c3a85c2b-438b-47d1-b45b-5fdcf1017a5d},  ! Inlet Port
  {505c9243-faa0-469c-ad16-71664ba20697};  ! Outlet Port

OS:Node,
  {7f83c4e6-b246-4229-b410-550c2e263ad5},  ! Handle
  AHU-41 Return Air Outlet,  ! Name
  {3c85475f-ad3b-4277-9dc3-b24e0f3f89bf},  ! Inlet Port
  {43e11ccf-ffba-4859-81bd-73bc86d5cfcc};  ! Outlet Port

OS:Connection,
  {c3a85c2b-438b-47d1-b45b-5fdcf1017a5d},  ! Handle
  {40b4334d-3a52-4bb0-a849-5058801f9688},  ! Name
  {450002cd-3043-4e4d-89d2-e0b5b9f56970},  ! Source Object
  9,                        ! Outlet Port
  {844c3c50-4f99-4a16-8b3b-b1e310f526de},  ! Target Object
  2;                        ! Inlet Port

OS:Connection,
  {43e11ccf-ffba-4859-81bd-73bc86d5cfcc},  ! Handle
  {b00bc425-3849-4be0-8aba-7c203a125570},  ! Name
  {7f83c4e6-b246-4229-b410-550c2e263ad5},  ! Source Object
  3,                        ! Outlet Port
  {450002cd-3043-4e4d-89d2-e0b5b9f56970},  ! Target Object
  8;                        ! Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {1484c799-2f3a-4a7c-b92a-3cc35c9fece3},  ! Handle
  {67764784-c40d-475e-9964-b4253332cb31},  ! Name
  {505c9243-faa0-469c-ad16-71664ba20697},  ! Inlet Node Name
  {c8c759fc-8650-4b22-a518-f48d98ac64ce},  ! Outlet Node Name 1
  {544099a3-413f-45cc-9cd1-7d2ddbd9c8f2},  ! Outlet Node Name 2
  {70a8c547-d43d-47aa-b9bc-bf8aa817283e},  ! Outlet Node Name 3
  {998d64ff-3e03-4a7a-8c07-825da1654a8c},  ! Outlet Node Name 4
  {612f68a1-2567-4b4f-9a82-6b2423c4e942};  ! Outlet Node Name 5

OS:AirLoopHVAC:ZoneMixer,
  {a28d3ce5-e1d1-433c-88b0-d5c5cdf76041},  ! Handle
  {afad012b-396b-4c7d-92d0-1868fa56c3b0},  ! Name
  {3c85475f-ad3b-4277-9dc3-b24e0f3f89bf},  ! Outlet Node Name
  {9c4e3173-8087-4ad6-bd9d-3f1f4d4f3983},  ! Inlet Node Name 1
  {b519bd02-a508-410a-8ab1-62c75d2025a6},  ! Inlet Node Name 2
  {64b9375e-94fe-4b67-a0b0-15bd12d3ad3f},  ! Inlet Node Name 3
  {ca7bab37-d389-4759-b45d-356c0a0fddf4},  ! Inlet Node Name 4
  {05966029-5deb-48ca-9ade-c478bc7b63ca};  ! Inlet Node Name 5

OS:Connection,
  {505c9243-faa0-469c-ad16-71664ba20697},  ! Handle
  {a49a198a-0d54-471d-9f01-b1dfc6aa4b60},  ! Name
  {844c3c50-4f99-4a16-8b3b-b1e310f526de},  ! Source Object
  3,                        ! Outlet Port
  {1484c799-2f3a-4a7c-b92a-3cc35c9fece3},  ! Target Object
  2;                        ! Inlet Port

OS:Connection,
  {3c85475f-ad3b-4277-9dc3-b24e0f3f89bf},  ! Handle
  {23e82a06-f67a-445d-985c-de748bc9b253},  ! Name
  {a28d3ce5-e1d1-433c-88b0-d5c5cdf76041},  ! Source Object
  2,                        ! Outlet Port
  {7f83c4e6-b246-4229-b410-550c2e263ad5},  ! Target Object
  2;                        ! Inlet Port

OS:Sizing:System,
  {a575cc4d-f6ca-4fbd-ab7e-efd78433e53f},  ! Handle
  {450002cd-3043-4e4d-89d2-e0b5b9f56970},  ! AirLoop Name
  Sensible,                 ! Type of Load to Size On
  Autosize,                 ! Design Outdoor Air Flow Rate {m3/s}
  0.3,                      ! Minimum System Air Flow Ratio
  7.2,                      ! Preheat Design Temperature {C}
  0.008,                    ! Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  11,                       ! Precool Design Temperature {C}
  0.008,                    ! Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                     ! Central Cooling Design Supply Air Temperature {C}
  10,                       ! Central Heating Design Supply Air Temperature {C}
  NonCoincident,            ! Sizing Option
  No,                       ! 100% Outdoor Air in Cooling
  No,                       ! 100% Outdoor Air in Heating
  0.008,                    ! Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                    ! Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                ! Cooling Design Air Flow Method
  0,                        ! Cooling Design Air Flow Rate {m3/s}
  DesignDay,                ! Heating Design Air Flow Method
  0,                        ! Heating Design Air Flow Rate {m3/s}
  ZoneSum;                  ! System Outdoor Air Method

OS:Controller:OutdoorAir,
  {a9907418-427b-45dc-9440-76f85efeffb1},  ! Handle
  AHU-41 OA Controller,     ! Name
  ,                         ! Relief Air Outlet Node Name
  ,                         ! Return Air Node Name
  ,                         ! Mixed Air Node Name
  ,                         ! Actuator Node Name
  Autosize,                 ! Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                 ! Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,     ! Economizer Control Type
  ModulateFlow,             ! Economizer Control Action Type
  28,                       ! Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                    ! Economizer Maximum Limit Enthalpy {J/kg}
  ,                         ! Economizer Maximum Limit Dewpoint Temperature {C}
  ,                         ! Electronic Enthalpy Limit Curve Name
  -100,                     ! Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                ! Lockout Type
  ProportionalMinimum,      ! Minimum Limit Type
  ,                         ! Minimum Outdoor Air Schedule Name
  ,                         ! Minimum Fraction of Outdoor Air Schedule Name
  ,                         ! Maximum Fraction of Outdoor Air Schedule Name
  ,                         ! Mechanical Ventilation Controller Name
  ,                         ! Time of Day Economizer Control Schedule Name
  No,                       ! High Humidity Control
  ,                         ! Humidistat Control Zone Name
  ,                         ! High Humidity Outdoor Air Flow Ratio
  ,                         ! Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;  ! Heat Recovery Bypass Control Type

OS:AirLoopHVAC:OutdoorAirSystem,
  {e6a5e262-805c-43c6-912f-94777c86f68d},  ! Handle
  AHU-41 OA System,         ! Name
  {a9907418-427b-45dc-9440-76f85efeffb1},  ! Controller Name
  ,                         ! Outdoor Air Equipment List Name
  ,                         ! Availability Manager List Name
  {568368f4-575e-4a6d-90b5-cd9597a28eb3},  ! Mixed Air Node Name
  {a364c0f8-80c7-4c66-a8ec-98b12c00b600},  ! Outdoor Air Stream Node Name
  {c946a35d-99e7-427f-ab1a-9312120dc20e},  ! Relief Air Stream Node Name
  {681a3772-4e42-44d8-9ab5-99cccbe7dfa9};  ! Return Air Stream Node Name

OS:Node,
  {1e53a462-e3ab-47f8-a3dc-8dab918e7c26},  ! Handle
  AHU-41 Outside Air Inlet,  ! Name
  ,                         ! Inlet Port
  {a364c0f8-80c7-4c66-a8ec-98b12c00b600};  ! Outlet Port

OS:Connection,
  {a364c0f8-80c7-4c66-a8ec-98b12c00b600},  ! Handle
  {ccd07b38-914c-4271-85b6-b2cc8ea31021},  ! Name
  {1e53a462-e3ab-47f8-a3dc-8dab918e7c26},  ! Source Object
  3,                        ! Outlet Port
  {e6a5e262-805c-43c6-912f-94777c86f68d},  ! Target Object
  6;                        ! Inlet Port

OS:Node,
  {1396190d-f6f9-43af-b436-3cffaf601bff},  ! Handle
  AHU-41 Relief Air Outlet,  ! Name
  {c946a35d-99e7-427f-ab1a-9312120dc20e},  ! Inlet Port
  ;                         ! Outlet Port

OS:Connection,
  {c946a35d-99e7-427f-ab1a-9312120dc20e},  ! Handle
  {46c60b2f-41df-41e6-97d1-f94bfbd68744},  ! Name
  {e6a5e262-805c-43c6-912f-94777c86f68d},  ! Source Object
  7,                        ! Outlet Port
  {1396190d-f6f9-43af-b436-3cffaf601bff},  ! Target Object
  2;                        ! Inlet Port

OS:Connection,
  {681a3772-4e42-44d8-9ab5-99cccbe7dfa9},  ! Handle
  {a10512f1-a6a8-416e-8a17-7bd7b8a18ed4},  ! Name
  {bf9beaf5-e253-4dce-8cf9-d3c9723b17e4},  ! Source Object
  3,                        ! Outlet Port
  {e6a5e262-805c-43c6-912f-94777c86f68d},  ! Target Object
  8;                        ! Inlet Port

OS:Connection,
  {568368f4-575e-4a6d-90b5-cd9597a28eb3},  ! Handle
  {cda71c22-d309-42f1-8c50-7c7c1f821780},  ! Name
  {e6a5e262-805c-43c6-912f-94777c86f68d},  ! Source Object
  5,                        ! Outlet Port
  {287dff10-bde3-4f57-bc26-ee7124547413},  ! Target Object
  2;                        ! Inlet Port

OS:ThermalZone,
  {260fbfa5-9071-4006-9555-d702aa036392},  ! Handle
  4-SW Office Thermal Zone,  ! Name
  1,                        ! Multiplier
  ,                         ! Ceiling Height {m}
  ,                         ! Volume {m3}
  ,                         ! Floor Area {m2}
  ,                         ! Zone Inside Convection Algorithm
  ,                         ! Zone Outside Convection Algorithm
  ,                         ! Zone Conditioning Equipment List Name
  {c7694657-ec17-425d-9a72-fed5af2ff342},  ! Zone Air Inlet Node or NodeList Name
  {bd96fd41-22d4-4b17-a928-3cfe833c3e28},  ! Zone Air Exhaust Node or NodeList Name
  {c5cb98b6-1ff6-438c-a96f-039a08e8a122},  ! Zone Air Node Name
  {885541c2-38d5-42dc-9e7d-13664f125fd8},  ! Zone Return Air Node Name
  ,                         ! Primary Daylighting Control Name
  ,                         ! Fraction of Zone Controlled by Primary Daylighting Control
  ,                         ! Secondary Daylighting Control Name
  ,                         ! Fraction of Zone Controlled by Secondary Daylighting Control
  ,                         ! Illuminance Map Name
  ,                         ! Group Rendering Name
  {3641db88-b683-4c22-94a7-2a132d74799c},  ! Thermostat Name
  No;                       ! Use Ideal Air Loads

OS:Node,
  {9cbcd4d2-a615-4467-8910-767a4a58ca74},  ! Handle
  {1e5c7c60-f89e-4d74-a096-d8f888334ddd},  ! Name
  {c5cb98b6-1ff6-438c-a96f-039a08e8a122},  ! Inlet Port
  ;                         ! Outlet Port

OS:Connection,
  {c5cb98b6-1ff6-438c-a96f-039a08e8a122},  ! Handle
  {e6f08bce-603e-43a5-90ee-96f39eb59043},  ! Name
  {260fbfa5-9071-4006-9555-d702aa036392},  ! Source Object
  11,                       ! Outlet Port
  {9cbcd4d2-a615-4467-8910-767a4a58ca74},  ! Target Object
  2;                        ! Inlet Port

OS:Node,
  {e645beb2-64dc-4a3a-961f-61525f0a7b80},  ! Handle
  {35e43119-4155-4956-9c76-eeb171e2a851},  ! Name
  {bd96fd41-22d4-4b17-a928-3cfe833c3e28},  ! Inlet Port
  ;                         ! Outlet Port

OS:Connection,
  {bd96fd41-22d4-4b17-a928-3cfe833c3e28},  ! Handle
  {e8a3a1b6-4788-465d-84a9-67e5867f93c2},  ! Name
  {260fbfa5-9071-4006-9555-d702aa036392},  ! Source Object
  10,                       ! Outlet Port
  {e645beb2-64dc-4a3a-961f-61525f0a7b80},  ! Target Object
  2;                        ! Inlet Port

OS:Sizing:Zone,
  {229975b8-8e7d-487b-b6ef-24931239d71c},  ! Handle
  {260fbfa5-9071-4006-9555-d702aa036392},  ! Zone or ZoneList Name
  12.8,                     ! Zone Cooling Design Supply Air Temperature {C}
  50,                       ! Zone Heating Design Supply Air Temperature {C}
  0.0085,                   ! Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                    ! Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                         ! Zone Heating Sizing Factor
  ,                         ! Zone Cooling Sizing Factor
  DesignDay,                ! Cooling Design Air Flow Method
  0,                        ! Cooling Design Air Flow Rate {m3/s}
  ,                         ! Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                         ! Cooling Minimum Air Flow {m3/s}
  0,                        ! Cooling Minimum Air Flow Fraction
  DesignDay,                ! Heating Design Air Flow Method
  0,                        ! Heating Design Air Flow Rate {m3/s}
  ,                         ! Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                         ! Heating Maximum Air Flow {m3/s}
  0,                        ! Heating Maximum Air Flow Fraction
  1,                        ! Design Zone Air Distribution Effectiveness in Cooling Mode
  1;                        ! Design Zone Air Distribution Effectiveness in Heating Mode

OS:Space,
  {7b9c9d27-365a-44b1-85f2-cb6015f5eabc},  ! Handle
  4-SW Office,              ! Name
  ,                         ! Space Type Name
  ,                         ! Default Construction Set Name
  ,                         ! Default Schedule Set Name
  0,                        ! Direction of Relative North {deg}
  311.743538,               ! X Origin {m}
  -16.831326,               ! Y Origin {m}
  0,                        ! Z Origin {m}
  ,                         ! Building Story Name
  {260fbfa5-9071-4006-9555-d702aa036392},  ! Thermal Zone Name
  ,                         ! Part of Total Floor Area
  {72dec217-4938-4056-baf3-f8334262660c};  ! Design Specification Outdoor Air Object Name

OS:Node,
  {cb74acdc-fd66-42cf-bdb9-b48da878fd1f},  ! Handle
  4-SW Office Supply Inlet,  ! Name
  {c8c759fc-8650-4b22-a518-f48d98ac64ce},  ! Inlet Port
  {c7694657-ec17-425d-9a72-fed5af2ff342};  ! Outlet Port

OS:Connection,
  {c7694657-ec17-425d-9a72-fed5af2ff342},  ! Handle
  {b89320c0-9c97-4a38-8c35-82cb2e3f7b97},  ! Name
  {cb74acdc-fd66-42cf-bdb9-b48da878fd1f},  ! Source Object
  3,                        ! Outlet Port
  {260fbfa5-9071-4006-9555-d702aa036392},  ! Target Object
  9;                        ! Inlet Port

OS:Node,
  {1cb8233f-c483-4869-9eda-864bfbb58b05},  ! Handle
  4-SW Office Return Outlet,  ! Name
  {885541c2-38d5-42dc-9e7d-13664f125fd8},  ! Inlet Port
  {9c4e3173-8087-4ad6-bd9d-3f1f4d4f3983};  ! Outlet Port

OS:Connection,
  {885541c2-38d5-42dc-9e7d-13664f125fd8},  ! Handle
  {885246dc-e907-4422-8b0e-11864b67d411},  ! Name
  {260fbfa5-9071-4006-9555-d702aa036392},  ! Source Object
  12,                       ! Outlet Port
  {1cb8233f-c483-4869-9eda-864bfbb58b05},  ! Target Object
  2;                        ! Inlet Port

OS:Connection,
  {c8c759fc-8650-4b22-a518-f48d98ac64ce},  ! Handle
  {e74b77d0-0f73-49cf-b99a-e57042f733fb},  ! Name
  {1484c799-2f3a-4a7c-b92a-3cc35c9fece3},  ! Source Object
  3,                        ! Outlet Port
  {cb74acdc-fd66-42cf-bdb9-b48da878fd1f},  ! Target Object
  2;                        ! Inlet Port

OS:Connection,
  {9c4e3173-8087-4ad6-bd9d-3f1f4d4f3983},  ! Handle
  {ff9dc361-9721-42b9-bdb6-d645667a67b9},  ! Name
  {1cb8233f-c483-4869-9eda-864bfbb58b05},  ! Source Object
  3,                        ! Outlet Port
  {a28d3ce5-e1d1-433c-88b0-d5c5cdf76041},  ! Target Object
  3;                        ! Inlet Port

OS:ThermalZone,
  {b506331b-1eba-4ac3-b2b7-480286f8faf8},  ! Handle
  4-W Elevator-Bath Thermal Zone,  ! Name
  1,                        ! Multiplier
  ,                         ! Ceiling Height {m}
  ,                         ! Volume {m3}
  ,                         ! Floor Area {m2}
  ,                         ! Zone Inside Convection Algorithm
  ,                         ! Zone Outside Convection Algorithm
  ,                         ! Zone Conditioning Equipment List Name
  {4be2f7ab-2f89-4e3f-99bf-c535a76648d1},  ! Zone Air Inlet Node or NodeList Name
  {11723199-6648-4a78-84d5-e572eb16a535},  ! Zone Air Exhaust Node or NodeList Name
  {9ab88bb3-cc50-4f2b-a147-725376e43d4a},  ! Zone Air Node Name
  {e3151c05-1603-49ce-a890-882654d95f78},  ! Zone Return Air Node Name
  ,                         ! Primary Daylighting Control Name
  ,                         ! Fraction of Zone Controlled by Primary Daylighting Control
  ,                         ! Secondary Daylighting Control Name
  ,                         ! Fraction of Zone Controlled by Secondary Daylighting Control
  ,                         ! Illuminance Map Name
  ,                         ! Group Rendering Name
  {3641db88-b683-4c22-94a7-2a132d74799c},  ! Thermostat Name
  No;                       ! Use Ideal Air Loads

OS:Node,
  {bd14dd94-3446-42a0-9a68-9c616a81efe6},  ! Handle
  {fc9bb61b-3bfd-47b1-9e57-476cc767b3d1},  ! Name
  {9ab88bb3-cc50-4f2b-a147-725376e43d4a},  ! Inlet Port
  ;                         ! Outlet Port

OS:Connection,
  {9ab88bb3-cc50-4f2b-a147-725376e43d4a},  ! Handle
  {a9bd1a09-3cea-458c-a85f-5fbd86b221b8},  ! Name
  {b506331b-1eba-4ac3-b2b7-480286f8faf8},  ! Source Object
  11,                       ! Outlet Port
  {bd14dd94-3446-42a0-9a68-9c616a81efe6},  ! Target Object
  2;                        ! Inlet Port

OS:Node,
  {8ddb5a4e-13f1-4ca6-83db-b883ccf86fab},  ! Handle
  {fa8d3795-e415-4931-a7ac-8eb71f93f71d},  ! Name
  {11723199-6648-4a78-84d5-e572eb16a535},  ! Inlet Port
  ;                         ! Outlet Port

OS:Connection,
  {11723199-6648-4a78-84d5-e572eb16a535},  ! Handle
  {2adb1050-c480-441b-a4a1-26391a78bbd1},  ! Name
  {b506331b-1eba-4ac3-b2b7-480286f8faf8},  ! Source Object
  10,                       ! Outlet Port
  {8ddb5a4e-13f1-4ca6-83db-b883ccf86fab},  ! Target Object
  2;                        ! Inlet Port

OS:Sizing:Zone,
  {8dd1e700-3fc4-4910-ac4d-3be46c8ee206},  ! Handle
  {b506331b-1eba-4ac3-b2b7-480286f8faf8},  ! Zone or ZoneList Name
  12.8,                     ! Zone Cooling Design Supply Air Temperature {C}
  50,                       ! Zone Heating Design Supply Air Temperature {C}
  0.0085,                   ! Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                    ! Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                         ! Zone Heating Sizing Factor
  ,                         ! Zone Cooling Sizing Factor
  DesignDay,                ! Cooling Design Air Flow Method
  0,                        ! Cooling Design Air Flow Rate {m3/s}
  ,                         ! Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                         ! Cooling Minimum Air Flow {m3/s}
  0,                        ! Cooling Minimum Air Flow Fraction
  DesignDay,                ! Heating Design Air Flow Method
  0,                        ! Heating Design Air Flow Rate {m3/s}
  ,                         ! Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                         ! Heating Maximum Air Flow {m3/s}
  0,                        ! Heating Maximum Air Flow Fraction
  1,                        ! Design Zone Air Distribution Effectiveness in Cooling Mode
  1;                        ! Design Zone Air Distribution Effectiveness in Heating Mode

OS:Space,
  {aeacc8ac-082f-4540-965a-9f8590a8c71d},  ! Handle
  4-W Elevator-Bath,        ! Name
  ,                         ! Space Type Name
  ,                         ! Default Construction Set Name
  ,                         ! Default Schedule Set Name
  0,                        ! Direction of Relative North {deg}
  301.050376,               ! X Origin {m}
  9.608109,                 ! Y Origin {m}
  0,                        ! Z Origin {m}
  ,                         ! Building Story Name
  {b506331b-1eba-4ac3-b2b7-480286f8faf8},  ! Thermal Zone Name
  ,                         ! Part of Total Floor Area
  {454afb1d-bb4e-4b9a-9b52-ab6799f90086};  ! Design Specification Outdoor Air Object Name

OS:Node,
  {01326926-8541-477d-a08c-6de4a2eaf267},  ! Handle
  4-W Elevator-Bath Supply Inlet,  ! Name
  {544099a3-413f-45cc-9cd1-7d2ddbd9c8f2},  ! Inlet Port
  {4be2f7ab-2f89-4e3f-99bf-c535a76648d1};  ! Outlet Port

OS:Connection,
  {4be2f7ab-2f89-4e3f-99bf-c535a76648d1},  ! Handle
  {bf5e5cd8-5b5e-4b10-ba3e-c5348796470a},  ! Name
  {01326926-8541-477d-a08c-6de4a2eaf267},  ! Source Object
  3,                        ! Outlet Port
  {b506331b-1eba-4ac3-b2b7-480286f8faf8},  ! Target Object
  9;                        ! Inlet Port

OS:Node,
  {28f6d46f-2ca9-454d-be8f-bd2696466b40},  ! Handle
  4-W Elevator-Bath Return Outlet,  ! Name
  {e3151c05-1603-49ce-a890-882654d95f78},  ! Inlet Port
  {b519bd02-a508-410a-8ab1-62c75d2025a6};  ! Outlet Port

OS:Connection,
  {e3151c05-1603-49ce-a890-882654d95f78},  ! Handle
  {bbc2af26-2d8a-40ef-8c44-a4f1e980b1a9},  ! Name
  {b506331b-1eba-4ac3-b2b7-480286f8faf8},  ! Source Object
  12,                       ! Outlet Port
  {28f6d46f-2ca9-454d-be8f-bd2696466b40},  ! Target Object
  2;                        ! Inlet Port

OS:Connection,
  {544099a3-413f-45cc-9cd1-7d2ddbd9c8f2},  ! Handle
  {05914d44-ae8b-4446-b499-447e44d302ff},  ! Name
  {1484c799-2f3a-4a7c-b92a-3cc35c9fece3},  ! Source Object
  4,                        ! Outlet Port
  {01326926-8541-477d-a08c-6de4a2eaf267},  ! Target Object
  2;                        ! Inlet Port

OS:Connection,
  {b519bd02-a508-410a-8ab1-62c75d2025a6},  ! Handle
  {2641798e-3d66-42e7-bcf9-923cf3747f66},  ! Name
  {28f6d46f-2ca9-454d-be8f-bd2696466b40},  ! Source Object
  3,                        ! Outlet Port
  {a28d3ce5-e1d1-433c-88b0-d5c5cdf76041},  ! Target Object
  4;                        ! Inlet Port

OS:ThermalZone,
  {26635cb0-4d90-4884-a195-306a0f449c4e},  ! Handle
  4-Court Thermal Zone,     ! Name
  1,                        ! Multiplier
  ,                         ! Ceiling Height {m}
  ,                         ! Volume {m3}
  ,                         ! Floor Area {m2}
  ,                         ! Zone Inside Convection Algorithm
  ,                         ! Zone Outside Convection Algorithm
  ,                         ! Zone Conditioning Equipment List Name
  {bf909fe8-6f25-44e2-9ba2-48f80b62dd89},  ! Zone Air Inlet Node or NodeList Name
  {f5c53335-c412-4962-9d94-a63ede93e825},  ! Zone Air Exhaust Node or NodeList Name
  {eb60fc69-5ac1-41ac-9578-c8fa58b75934},  ! Zone Air Node Name
  {d9af3559-b19f-46ff-a451-028359d76aa2},  ! Zone Return Air Node Name
  ,                         ! Primary Daylighting Control Name
  ,                         ! Fraction of Zone Controlled by Primary Daylighting Control
  ,                         ! Secondary Daylighting Control Name
  ,                         ! Fraction of Zone Controlled by Secondary Daylighting Control
  ,                         ! Illuminance Map Name
  ,                         ! Group Rendering Name
  {3641db88-b683-4c22-94a7-2a132d74799c},  ! Thermostat Name
  No;                       ! Use Ideal Air Loads

OS:Node,
  {b448193f-8881-489f-bb93-292896606195},  ! Handle
  {0401f961-cebc-4628-adde-a5f455da3796},  ! Name
  {eb60fc69-5ac1-41ac-9578-c8fa58b75934},  ! Inlet Port
  ;                         ! Outlet Port

OS:Connection,
  {eb60fc69-5ac1-41ac-9578-c8fa58b75934},  ! Handle
  {2e21ccd3-4405-4829-9678-71d9bac1024b},  ! Name
  {26635cb0-4d90-4884-a195-306a0f449c4e},  ! Source Object
  11,                       ! Outlet Port
  {b448193f-8881-489f-bb93-292896606195},  ! Target Object
  2;                        ! Inlet Port

OS:Node,
  {85e5fc38-b557-4fc2-bcbb-9a05c5c272b1},  ! Handle
  {312f0af4-d81e-47a0-b8b6-a9bc04de10fa},  ! Name
  {f5c53335-c412-4962-9d94-a63ede93e825},  ! Inlet Port
  ;                         ! Outlet Port

OS:Connection,
  {f5c53335-c412-4962-9d94-a63ede93e825},  ! Handle
  {f341414d-a83f-4d71-8ba3-901b0a18e0a1},  ! Name
  {26635cb0-4d90-4884-a195-306a0f449c4e},  ! Source Object
  10,                       ! Outlet Port
  {85e5fc38-b557-4fc2-bcbb-9a05c5c272b1},  ! Target Object
  2;                        ! Inlet Port

OS:Sizing:Zone,
  {d7bd5b20-05ad-4ad2-bcd4-3b161b8bebf8},  ! Handle
  {26635cb0-4d90-4884-a195-306a0f449c4e},  ! Zone or ZoneList Name
  12.8,                     ! Zone Cooling Design Supply Air Temperature {C}
  50,                       ! Zone Heating Design Supply Air Temperature {C}
  0.0085,                   ! Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                    ! Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                         ! Zone Heating Sizing Factor
  ,                         ! Zone Cooling Sizing Factor
  DesignDay,                ! Cooling Design Air Flow Method
  0,                        ! Cooling Design Air Flow Rate {m3/s}
  ,                         ! Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                         ! Cooling Minimum Air Flow {m3/s}
  0,                        ! Cooling Minimum Air Flow Fraction
  DesignDay,                ! Heating Design Air Flow Method
  0,                        ! Heating Design Air Flow Rate {m3/s}
  ,                         ! Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                         ! Heating Maximum Air Flow {m3/s}
  0,                        ! Heating Maximum Air Flow Fraction
  1,                        ! Design Zone Air Distribution Effectiveness in Cooling Mode
  1;                        ! Design Zone Air Distribution Effectiveness in Heating Mode

OS:Space,
  {7328999e-b8ee-46f9-a557-87cb011391ea},  ! Handle
  4-Court,                  ! Name
  ,                         ! Space Type Name
  ,                         ! Default Construction Set Name
  ,                         ! Default Schedule Set Name
  0,                        ! Direction of Relative North {deg}
  340.773165,               ! X Origin {m}
  40.892497,                ! Y Origin {m}
  0,                        ! Z Origin {m}
  ,                         ! Building Story Name
  {26635cb0-4d90-4884-a195-306a0f449c4e},  ! Thermal Zone Name
  ,                         ! Part of Total Floor Area
  {ad7b441a-5d5a-404b-aaaf-b944b050518b};  ! Design Specification Outdoor Air Object Name

OS:Node,
  {f97c9fba-f11a-4798-bebb-bac49f3de199},  ! Handle
  4-Court Supply Inlet,     ! Name
  {70a8c547-d43d-47aa-b9bc-bf8aa817283e},  ! Inlet Port
  {bf909fe8-6f25-44e2-9ba2-48f80b62dd89};  ! Outlet Port

OS:Connection,
  {bf909fe8-6f25-44e2-9ba2-48f80b62dd89},  ! Handle
  {a98d3ad6-9da6-4ad2-a4a5-0b085905f392},  ! Name
  {f97c9fba-f11a-4798-bebb-bac49f3de199},  ! Source Object
  3,                        ! Outlet Port
  {26635cb0-4d90-4884-a195-306a0f449c4e},  ! Target Object
  9;                        ! Inlet Port

OS:Node,
  {324b2a22-1c35-4357-badc-77775dc1e33e},  ! Handle
  4-Court Return Outlet,    ! Name
  {d9af3559-b19f-46ff-a451-028359d76aa2},  ! Inlet Port
  {64b9375e-94fe-4b67-a0b0-15bd12d3ad3f};  ! Outlet Port

OS:Connection,
  {d9af3559-b19f-46ff-a451-028359d76aa2},  ! Handle
  {4414aa4a-89f1-4f90-a420-6b57053ed447},  ! Name
  {26635cb0-4d90-4884-a195-306a0f449c4e},  ! Source Object
  12,                       ! Outlet Port
  {324b2a22-1c35-4357-badc-77775dc1e33e},  ! Target Object
  2;                        ! Inlet Port

OS:Connection,
  {70a8c547-d43d-47aa-b9bc-bf8aa817283e},  ! Handle
  {b3048875-5023-4303-b93b-25955e928ea1},  ! Name
  {1484c799-2f3a-4a7c-b92a-3cc35c9fece3},  ! Source Object
  5,                        ! Outlet Port
  {f97c9fba-f11a-4798-bebb-bac49f3de199},  ! Target Object
  2;                        ! Inlet Port

OS:Connection,
  {64b9375e-94fe-4b67-a0b0-15bd12d3ad3f},  ! Handle
  {7734ed1e-ec0e-4f8d-9007-7c929e51277a},  ! Name
  {324b2a22-1c35-4357-badc-77775dc1e33e},  ! Source Object
  3,                        ! Outlet Port
  {a28d3ce5-e1d1-433c-88b0-d5c5cdf76041},  ! Target Object
  5;                        ! Inlet Port

OS:ThermalZone,
  {f07a9606-e547-4f07-84c6-bd00907258a2},  ! Handle
  4-NW Office Thermal Zone,  ! Name
  1,                        ! Multiplier
  ,                         ! Ceiling Height {m}
  ,                         ! Volume {m3}
  ,                         ! Floor Area {m2}
  ,                         ! Zone Inside Convection Algorithm
  ,                         ! Zone Outside Convection Algorithm
  ,                         ! Zone Conditioning Equipment List Name
  {755738e0-2cd7-4a60-ba6d-4a30eae6d325},  ! Zone Air Inlet Node or NodeList Name
  {e20deb91-170f-4e40-99dd-f95a331f590d},  ! Zone Air Exhaust Node or NodeList Name
  {471b0b8f-44f5-440a-aae0-aa4e859ede0b},  ! Zone Air Node Name
  {b36734fa-9529-4737-9371-952e4139fee2},  ! Zone Return Air Node Name
  ,                         ! Primary Daylighting Control Name
  ,                         ! Fraction of Zone Controlled by Primary Daylighting Control
  ,                         ! Secondary Daylighting Control Name
  ,                         ! Fraction of Zone Controlled by Secondary Daylighting Control
  ,                         ! Illuminance Map Name
  ,                         ! Group Rendering Name
  {3641db88-b683-4c22-94a7-2a132d74799c},  ! Thermostat Name
  No;                       ! Use Ideal Air Loads

OS:Node,
  {40558cb5-3a60-4d37-96ad-1d95a96978b9},  ! Handle
  {c61c5b00-6a36-4333-9c67-5bda1f15bbc5},  ! Name
  {471b0b8f-44f5-440a-aae0-aa4e859ede0b},  ! Inlet Port
  ;                         ! Outlet Port

OS:Connection,
  {471b0b8f-44f5-440a-aae0-aa4e859ede0b},  ! Handle
  {a3ad05fb-2cf3-4aba-8396-0f50dd9ce5a7},  ! Name
  {f07a9606-e547-4f07-84c6-bd00907258a2},  ! Source Object
  11,                       ! Outlet Port
  {40558cb5-3a60-4d37-96ad-1d95a96978b9},  ! Target Object
  2;                        ! Inlet Port

OS:Node,
  {13e6d48a-37b9-468e-8b8d-dc5f4e4b7567},  ! Handle
  {564d6e2a-96bb-422b-98ea-90b4e49c0df0},  ! Name
  {e20deb91-170f-4e40-99dd-f95a331f590d},  ! Inlet Port
  ;                         ! Outlet Port

OS:Connection,
  {e20deb91-170f-4e40-99dd-f95a331f590d},  ! Handle
  {0d5ce315-c326-4417-bb88-e561bc694686},  ! Name
  {f07a9606-e547-4f07-84c6-bd00907258a2},  ! Source Object
  10,                       ! Outlet Port
  {13e6d48a-37b9-468e-8b8d-dc5f4e4b7567},  ! Target Object
  2;                        ! Inlet Port

OS:Sizing:Zone,
  {ee6f5dfa-c4d5-47ca-9464-9fb02c2b34b4},  ! Handle
  {f07a9606-e547-4f07-84c6-bd00907258a2},  ! Zone or ZoneList Name
  12.8,                     ! Zone Cooling Design Supply Air Temperature {C}
  50,                       ! Zone Heating Design Supply Air Temperature {C}
  0.0085,                   ! Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                    ! Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                         ! Zone Heating Sizing Factor
  ,                         ! Zone Cooling Sizing Factor
  DesignDay,                ! Cooling Design Air Flow Method
  0,                        ! Cooling Design Air Flow Rate {m3/s}
  ,                         ! Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                         ! Cooling Minimum Air Flow {m3/s}
  0,                        ! Cooling Minimum Air Flow Fraction
  DesignDay,                ! Heating Design Air Flow Method
  0,                        ! Heating Design Air Flow Rate {m3/s}
  ,                         ! Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                         ! Heating Maximum Air Flow {m3/s}
  0,                        ! Heating Maximum Air Flow Fraction
  1,                        ! Design Zone Air Distribution Effectiveness in Cooling Mode
  1;                        ! Design Zone Air Distribution Effectiveness in Heating Mode

OS:Space,
  {11243b89-41b4-474e-812a-656c1450c21f},  ! Handle
  4-NW Office,              ! Name
  ,                         ! Space Type Name
  ,                         ! Default Construction Set Name
  ,                         ! Default Schedule Set Name
  0,                        ! Direction of Relative North {deg}
  317.510617,               ! X Origin {m}
  34.021411,                ! Y Origin {m}
  0,                        ! Z Origin {m}
  ,                         ! Building Story Name
  {f07a9606-e547-4f07-84c6-bd00907258a2},  ! Thermal Zone Name
  ,                         ! Part of Total Floor Area
  {64d5593b-da3c-4e9a-91f8-bb89c16cbaf0};  ! Design Specification Outdoor Air Object Name

OS:Node,
  {c2803e0e-c423-4a80-86d8-409fcda9c3ef},  ! Handle
  4-NW Office Supply Inlet,  ! Name
  {998d64ff-3e03-4a7a-8c07-825da1654a8c},  ! Inlet Port
  {755738e0-2cd7-4a60-ba6d-4a30eae6d325};  ! Outlet Port

OS:Connection,
  {755738e0-2cd7-4a60-ba6d-4a30eae6d325},  ! Handle
  {f61add44-01a2-47e7-be75-1a3b999253ff},  ! Name
  {c2803e0e-c423-4a80-86d8-409fcda9c3ef},  ! Source Object
  3,                        ! Outlet Port
  {f07a9606-e547-4f07-84c6-bd00907258a2},  ! Target Object
  9;                        ! Inlet Port

OS:Node,
  {b8b9688f-b9a4-4424-bf31-1899a5888714},  ! Handle
  4-NW Office Return Outlet,  ! Name
  {b36734fa-9529-4737-9371-952e4139fee2},  ! Inlet Port
  {ca7bab37-d389-4759-b45d-356c0a0fddf4};  ! Outlet Port

OS:Connection,
  {b36734fa-9529-4737-9371-952e4139fee2},  ! Handle
  {920bb4f4-86d2-47b5-91d5-ff50bc4b3f5a},  ! Name
  {f07a9606-e547-4f07-84c6-bd00907258a2},  ! Source Object
  12,                       ! Outlet Port
  {b8b9688f-b9a4-4424-bf31-1899a5888714},  ! Target Object
  2;                        ! Inlet Port

OS:Connection,
  {998d64ff-3e03-4a7a-8c07-825da1654a8c},  ! Handle
  {63409336-c844-49f7-ba85-87631cfacf03},  ! Name
  {1484c799-2f3a-4a7c-b92a-3cc35c9fece3},  ! Source Object
  6,                        ! Outlet Port
  {c2803e0e-c423-4a80-86d8-409fcda9c3ef},  ! Target Object
  2;                        ! Inlet Port

OS:Connection,
  {ca7bab37-d389-4759-b45d-356c0a0fddf4},  ! Handle
  {ae776352-a31b-44eb-9111-9cb3e0f24a66},  ! Name
  {b8b9688f-b9a4-4424-bf31-1899a5888714},  ! Source Object
  3,                        ! Outlet Port
  {a28d3ce5-e1d1-433c-88b0-d5c5cdf76041},  ! Target Object
  6;                        ! Inlet Port

OS:ThermalZone,
  {367bf3ee-c723-46cf-90eb-cdd2e5dd21f0},  ! Handle
  5-W Office Thermal Zone,  ! Name
  1,                        ! Multiplier
  ,                         ! Ceiling Height {m}
  ,                         ! Volume {m3}
  ,                         ! Floor Area {m2}
  ,                         ! Zone Inside Convection Algorithm
  ,                         ! Zone Outside Convection Algorithm
  ,                         ! Zone Conditioning Equipment List Name
  {0af79b87-09d0-48a6-a6c4-f5f5744213f2},  ! Zone Air Inlet Node or NodeList Name
  {31ea5e5f-125e-4989-9d58-2bfcdd09c612},  ! Zone Air Exhaust Node or NodeList Name
  {df437630-9981-4df5-8b2b-4ba83b75fcf3},  ! Zone Air Node Name
  {f7a71bd6-c49e-479f-aabc-4f183c91125b},  ! Zone Return Air Node Name
  ,                         ! Primary Daylighting Control Name
  ,                         ! Fraction of Zone Controlled by Primary Daylighting Control
  ,                         ! Secondary Daylighting Control Name
  ,                         ! Fraction of Zone Controlled by Secondary Daylighting Control
  ,                         ! Illuminance Map Name
  ,                         ! Group Rendering Name
  {3641db88-b683-4c22-94a7-2a132d74799c},  ! Thermostat Name
  No;                       ! Use Ideal Air Loads

OS:Node,
  {ff1d6219-5a63-4997-a5d5-b81ded073bf4},  ! Handle
  {4b86cf7e-fbc7-4ed1-9d54-943390a22a67},  ! Name
  {df437630-9981-4df5-8b2b-4ba83b75fcf3},  ! Inlet Port
  ;                         ! Outlet Port

OS:Connection,
  {df437630-9981-4df5-8b2b-4ba83b75fcf3},  ! Handle
  {57fdc7df-6e28-4f36-ba32-654bad7666fb},  ! Name
  {367bf3ee-c723-46cf-90eb-cdd2e5dd21f0},  ! Source Object
  11,                       ! Outlet Port
  {ff1d6219-5a63-4997-a5d5-b81ded073bf4},  ! Target Object
  2;                        ! Inlet Port

OS:Node,
  {1d16afa6-f7b8-445b-9d5b-a98693f4d752},  ! Handle
  {fcf47014-3aeb-4673-be47-0967a806e3a8},  ! Name
  {31ea5e5f-125e-4989-9d58-2bfcdd09c612},  ! Inlet Port
  ;                         ! Outlet Port

OS:Connection,
  {31ea5e5f-125e-4989-9d58-2bfcdd09c612},  ! Handle
  {46953bb4-46d0-41d6-b21c-b0a6d26f944c},  ! Name
  {367bf3ee-c723-46cf-90eb-cdd2e5dd21f0},  ! Source Object
  10,                       ! Outlet Port
  {1d16afa6-f7b8-445b-9d5b-a98693f4d752},  ! Target Object
  2;                        ! Inlet Port

OS:Sizing:Zone,
  {42101b93-1dc1-445a-95db-0a4e5ec84c85},  ! Handle
  {367bf3ee-c723-46cf-90eb-cdd2e5dd21f0},  ! Zone or ZoneList Name
  12.8,                     ! Zone Cooling Design Supply Air Temperature {C}
  50,                       ! Zone Heating Design Supply Air Temperature {C}
  0.0085,                   ! Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                    ! Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                         ! Zone Heating Sizing Factor
  ,                         ! Zone Cooling Sizing Factor
  DesignDay,                ! Cooling Design Air Flow Method
  0,                        ! Cooling Design Air Flow Rate {m3/s}
  ,                         ! Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                         ! Cooling Minimum Air Flow {m3/s}
  0,                        ! Cooling Minimum Air Flow Fraction
  DesignDay,                ! Heating Design Air Flow Method
  0,                        ! Heating Design Air Flow Rate {m3/s}
  ,                         ! Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                         ! Heating Maximum Air Flow {m3/s}
  0,                        ! Heating Maximum Air Flow Fraction
  1,                        ! Design Zone Air Distribution Effectiveness in Cooling Mode
  1;                        ! Design Zone Air Distribution Effectiveness in Heating Mode

OS:Space,
  {428db294-fa48-4e95-8994-b33fcea80464},  ! Handle
  5-W Office,               ! Name
  ,                         ! Space Type Name
  ,                         ! Default Construction Set Name
  ,                         ! Default Schedule Set Name
  0,                        ! Direction of Relative North {deg}
  433.22707,                ! X Origin {m}
  -38.367626,               ! Y Origin {m}
  0,                        ! Z Origin {m}
  ,                         ! Building Story Name
  {367bf3ee-c723-46cf-90eb-cdd2e5dd21f0},  ! Thermal Zone Name
  ,                         ! Part of Total Floor Area
  {694d0b62-a708-4800-8903-af49d319e3b5};  ! Design Specification Outdoor Air Object Name

OS:Node,
  {ca535edc-56df-4d9d-845e-1dd02d01fbc1},  ! Handle
  5-W Office Supply Inlet,  ! Name
  {612f68a1-2567-4b4f-9a82-6b2423c4e942},  ! Inlet Port
  {0af79b87-09d0-48a6-a6c4-f5f5744213f2};  ! Outlet Port

OS:Connection,
  {0af79b87-09d0-48a6-a6c4-f5f5744213f2},  ! Handle
  {b7a28c5c-2c08-4236-9188-41005b0aaf7e},  ! Name
  {ca535edc-56df-4d9d-845e-1dd02d01fbc1},  ! Source Object
  3,                        ! Outlet Port
  {367bf3ee-c723-46cf-90eb-cdd2e5dd21f0},  ! Target Object
  9;                        ! Inlet Port

OS:Node,
  {148311ee-d5f9-4335-b7b6-70fd781494a4},  ! Handle
  5-W Office Return Outlet,  ! Name
  {f7a71bd6-c49e-479f-aabc-4f183c91125b},  ! Inlet Port
  {05966029-5deb-48ca-9ade-c478bc7b63ca};  ! Outlet Port

OS:Connection,
  {f7a71bd6-c49e-479f-aabc-4f183c91125b},  ! Handle
  {256c52d4-33ff-4d22-a11a-cb64cdf05a70},  ! Name
  {367bf3ee-c723-46cf-90eb-cdd2e5dd21f0},  ! Source Object
  12,                       ! Outlet Port
  {148311ee-d5f9-4335-b7b6-70fd781494a4},  ! Target Object
  2;                        ! Inlet Port

OS:Connection,
  {612f68a1-2567-4b4f-9a82-6b2423c4e942},  ! Handle
  {17471bf9-a587-4eaa-8e3c-ed9c0c026ff3},  ! Name
  {1484c799-2f3a-4a7c-b92a-3cc35c9fece3},  ! Source Object
  7,                        ! Outlet Port
  {ca535edc-56df-4d9d-845e-1dd02d01fbc1},  ! Target Object
  2;                        ! Inlet Port

OS:Connection,
  {05966029-5deb-48ca-9ade-c478bc7b63ca},  ! Handle
  {95116df0-f083-40b0-a024-950418fcc44a},  ! Name
  {148311ee-d5f9-4335-b7b6-70fd781494a4},  ! Source Object
  3,                        ! Outlet Port
  {a28d3ce5-e1d1-433c-88b0-d5c5cdf76041},  ! Target Object
  7;                        ! Inlet Port

OS:AirLoopHVAC,
  {2a3c2893-4f3f-4e81-8c54-19a1c76d2d6d},  ! Handle
  AHU-33,                   ! Name
  ,                         ! Controller List Name
  ,                         ! Availability Manager List Name
  autosize,                 ! Design Supply Air Flow Rate {m3/s}
  ,                         ! Branch List Name
  ,                         ! Connector List Name
  {1754f4cf-87a4-466e-be4f-81f41b109dcc},  ! Supply Side Inlet Node Name
  {a35ad643-7925-44d0-977c-ae98aaf87097},  ! Demand Side Outlet Node Name
  {ec89ba60-0fbe-47e8-bfc5-3e96f19c95e7},  ! Demand Side Inlet Node Names
  {83aa1f30-fc4e-48a1-bcf1-25a70cb8e5b6};  ! Supply Side Outlet Node Names

OS:Node,
  {e34bd11b-ef20-4225-aaab-6f7cfaf4945c},  ! Handle
  AHU-33 Air Loop Inlet,    ! Name
  {1754f4cf-87a4-466e-be4f-81f41b109dcc},  ! Inlet Port
  {ff0896e1-769b-487f-87e6-3a3f7f0b77a3};  ! Outlet Port

OS:Node,
  {461227c4-b92e-424d-9aaf-74df903fc969},  ! Handle
  AHU-33 Mixed Air Outlet,  ! Name
  {ab042628-0567-4a67-bf69-971e163f787e},  ! Inlet Port
  {83aa1f30-fc4e-48a1-bcf1-25a70cb8e5b6};  ! Outlet Port

OS:Connection,
  {1754f4cf-87a4-466e-be4f-81f41b109dcc},  ! Handle
  {551c7fd0-c362-43e3-b94a-692a21af1337},  ! Name
  {2a3c2893-4f3f-4e81-8c54-19a1c76d2d6d},  ! Source Object
  7,                        ! Outlet Port
  {e34bd11b-ef20-4225-aaab-6f7cfaf4945c},  ! Target Object
  2;                        ! Inlet Port

OS:Connection,
  {83aa1f30-fc4e-48a1-bcf1-25a70cb8e5b6},  ! Handle
  {079b3591-512a-4c81-a4d0-333e3a01d756},  ! Name
  {461227c4-b92e-424d-9aaf-74df903fc969},  ! Source Object
  3,                        ! Outlet Port
  {2a3c2893-4f3f-4e81-8c54-19a1c76d2d6d},  ! Target Object
  10;                       ! Inlet Port

OS:Node,
  {7da73319-1970-431d-9596-cbb451c2fb12},  ! Handle
  AHU-33 Supply Path Inlet,  ! Name
  {ec89ba60-0fbe-47e8-bfc5-3e96f19c95e7},  ! Inlet Port
  {5e575dd1-0c7d-417f-8f56-f7aa5c51b534};  ! Outlet Port

OS:Node,
  {93bcd75e-df4c-4a10-b028-b4c603243952},  ! Handle
  AHU-33 Return Air Outlet,  ! Name
  {8370979f-d16c-4eb6-acd1-eb262643f736},  ! Inlet Port
  {a35ad643-7925-44d0-977c-ae98aaf87097};  ! Outlet Port

OS:Connection,
  {ec89ba60-0fbe-47e8-bfc5-3e96f19c95e7},  ! Handle
  {dc452b19-8690-4698-ae7b-9b969a5686b6},  ! Name
  {2a3c2893-4f3f-4e81-8c54-19a1c76d2d6d},  ! Source Object
  9,                        ! Outlet Port
  {7da73319-1970-431d-9596-cbb451c2fb12},  ! Target Object
  2;                        ! Inlet Port

OS:Connection,
  {a35ad643-7925-44d0-977c-ae98aaf87097},  ! Handle
  {0e37ba69-d0e0-4e5a-ab73-623e9d0f7206},  ! Name
  {93bcd75e-df4c-4a10-b028-b4c603243952},  ! Source Object
  3,                        ! Outlet Port
  {2a3c2893-4f3f-4e81-8c54-19a1c76d2d6d},  ! Target Object
  8;                        ! Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {d7af1bec-a169-4d3c-8ede-6339d5d82683},  ! Handle
  {2a750c91-49f1-4bff-8d99-2f35479fa896},  ! Name
  {5e575dd1-0c7d-417f-8f56-f7aa5c51b534},  ! Inlet Node Name
  {6485288f-b9d2-415c-9108-743eb2592427},  ! Outlet Node Name 1
  {41541d22-36fe-41fb-a3c5-1fd3ffded096},  ! Outlet Node Name 2
  {3c830574-4706-4ba5-8d65-b2602504c132};  ! Outlet Node Name 3

OS:AirLoopHVAC:ZoneMixer,
  {a915450b-37e4-49aa-a5e8-649f5651a8ff},  ! Handle
  {8242b300-5198-4c94-8b19-a693c7ebb431},  ! Name
  {8370979f-d16c-4eb6-acd1-eb262643f736},  ! Outlet Node Name
  {8a9cbb0f-52dc-4fa5-bd87-026048186d89},  ! Inlet Node Name 1
  {7c462936-53c5-4989-b20d-2b381667dabc},  ! Inlet Node Name 2
  {b0a03a85-8269-4dea-b8b4-f6208ddd5cfa};  ! Inlet Node Name 3

OS:Connection,
  {5e575dd1-0c7d-417f-8f56-f7aa5c51b534},  ! Handle
  {433ebf43-2e71-4d7f-b86d-3d5ddff84fed},  ! Name
  {7da73319-1970-431d-9596-cbb451c2fb12},  ! Source Object
  3,                        ! Outlet Port
  {d7af1bec-a169-4d3c-8ede-6339d5d82683},  ! Target Object
  2;                        ! Inlet Port

OS:Connection,
  {8370979f-d16c-4eb6-acd1-eb262643f736},  ! Handle
  {bd19628e-2685-4376-9f7d-f2431ba8ec5a},  ! Name
  {a915450b-37e4-49aa-a5e8-649f5651a8ff},  ! Source Object
  2,                        ! Outlet Port
  {93bcd75e-df4c-4a10-b028-b4c603243952},  ! Target Object
  2;                        ! Inlet Port

OS:Sizing:System,
  {562d87b9-07ff-4a47-92a9-ca1b374f0eaa},  ! Handle
  {2a3c2893-4f3f-4e81-8c54-19a1c76d2d6d},  ! AirLoop Name
  Sensible,                 ! Type of Load to Size On
  Autosize,                 ! Design Outdoor Air Flow Rate {m3/s}
  0.3,                      ! Minimum System Air Flow Ratio
  7.2,                      ! Preheat Design Temperature {C}
  0.008,                    ! Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  11,                       ! Precool Design Temperature {C}
  0.008,                    ! Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                     ! Central Cooling Design Supply Air Temperature {C}
  10,                       ! Central Heating Design Supply Air Temperature {C}
  NonCoincident,            ! Sizing Option
  No,                       ! 100% Outdoor Air in Cooling
  No,                       ! 100% Outdoor Air in Heating
  0.008,                    ! Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                    ! Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                ! Cooling Design Air Flow Method
  0,                        ! Cooling Design Air Flow Rate {m3/s}
  DesignDay,                ! Heating Design Air Flow Method
  0,                        ! Heating Design Air Flow Rate {m3/s}
  ZoneSum;                  ! System Outdoor Air Method

OS:Controller:OutdoorAir,
  {436ad3eb-9aca-4f75-bf01-0f16fbf21d70},  ! Handle
  AHU-33 OA Controller,     ! Name
  ,                         ! Relief Air Outlet Node Name
  ,                         ! Return Air Node Name
  ,                         ! Mixed Air Node Name
  ,                         ! Actuator Node Name
  Autosize,                 ! Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                 ! Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,     ! Economizer Control Type
  ModulateFlow,             ! Economizer Control Action Type
  28,                       ! Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                    ! Economizer Maximum Limit Enthalpy {J/kg}
  ,                         ! Economizer Maximum Limit Dewpoint Temperature {C}
  ,                         ! Electronic Enthalpy Limit Curve Name
  -100,                     ! Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                ! Lockout Type
  ProportionalMinimum,      ! Minimum Limit Type
  ,                         ! Minimum Outdoor Air Schedule Name
  ,                         ! Minimum Fraction of Outdoor Air Schedule Name
  ,                         ! Maximum Fraction of Outdoor Air Schedule Name
  ,                         ! Mechanical Ventilation Controller Name
  ,                         ! Time of Day Economizer Control Schedule Name
  No,                       ! High Humidity Control
  ,                         ! Humidistat Control Zone Name
  ,                         ! High Humidity Outdoor Air Flow Ratio
  ,                         ! Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;  ! Heat Recovery Bypass Control Type

OS:AirLoopHVAC:OutdoorAirSystem,
  {c448a953-03ab-4206-b101-760a86d78e75},  ! Handle
  AHU-33 OA System,         ! Name
  {436ad3eb-9aca-4f75-bf01-0f16fbf21d70},  ! Controller Name
  ,                         ! Outdoor Air Equipment List Name
  ,                         ! Availability Manager List Name
  {ab042628-0567-4a67-bf69-971e163f787e},  ! Mixed Air Node Name
  {7d8658e3-dcb0-4f44-97ec-f140caa39651},  ! Outdoor Air Stream Node Name
  {c74b98b6-548f-48c7-b9bf-b060e290d53b},  ! Relief Air Stream Node Name
  {ff0896e1-769b-487f-87e6-3a3f7f0b77a3};  ! Return Air Stream Node Name

OS:Node,
  {c7d229f8-194b-4e4b-9d60-fd13272894d9},  ! Handle
  AHU-33 Outside Air Inlet,  ! Name
  ,                         ! Inlet Port
  {7d8658e3-dcb0-4f44-97ec-f140caa39651};  ! Outlet Port

OS:Connection,
  {7d8658e3-dcb0-4f44-97ec-f140caa39651},  ! Handle
  {72151218-11eb-41b1-854c-e25e84a1447d},  ! Name
  {c7d229f8-194b-4e4b-9d60-fd13272894d9},  ! Source Object
  3,                        ! Outlet Port
  {c448a953-03ab-4206-b101-760a86d78e75},  ! Target Object
  6;                        ! Inlet Port

OS:Node,
  {675f6dbf-c491-44e8-a096-d923358805e1},  ! Handle
  AHU-33 Relief Air Outlet,  ! Name
  {c74b98b6-548f-48c7-b9bf-b060e290d53b},  ! Inlet Port
  ;                         ! Outlet Port

OS:Connection,
  {c74b98b6-548f-48c7-b9bf-b060e290d53b},  ! Handle
  {3b29ba3b-4487-4854-bcef-961ce511576e},  ! Name
  {c448a953-03ab-4206-b101-760a86d78e75},  ! Source Object
  7,                        ! Outlet Port
  {675f6dbf-c491-44e8-a096-d923358805e1},  ! Target Object
  2;                        ! Inlet Port

OS:Connection,
  {ff0896e1-769b-487f-87e6-3a3f7f0b77a3},  ! Handle
  {047f3ee3-b5e4-4bee-8b68-54f26ab3fa36},  ! Name
  {e34bd11b-ef20-4225-aaab-6f7cfaf4945c},  ! Source Object
  3,                        ! Outlet Port
  {c448a953-03ab-4206-b101-760a86d78e75},  ! Target Object
  8;                        ! Inlet Port

OS:Connection,
  {ab042628-0567-4a67-bf69-971e163f787e},  ! Handle
  {0e100d31-f442-4bd7-affa-e2b000428715},  ! Name
  {c448a953-03ab-4206-b101-760a86d78e75},  ! Source Object
  5,                        ! Outlet Port
  {461227c4-b92e-424d-9aaf-74df903fc969},  ! Target Object
  2;                        ! Inlet Port

OS:ThermalZone,
  {3968df6d-e68c-47a0-abd6-e3a8f2639166},  ! Handle
  2-N Court Thermal Zone,   ! Name
  1,                        ! Multiplier
  ,                         ! Ceiling Height {m}
  ,                         ! Volume {m3}
  ,                         ! Floor Area {m2}
  ,                         ! Zone Inside Convection Algorithm
  ,                         ! Zone Outside Convection Algorithm
  ,                         ! Zone Conditioning Equipment List Name
  {512812ef-334c-4558-98bc-782831fc51a0},  ! Zone Air Inlet Node or NodeList Name
  {a3df8c73-2b09-4fd0-bed7-569008aaad50},  ! Zone Air Exhaust Node or NodeList Name
  {6424ec6e-1d4b-4174-8a22-e38f2eca908c},  ! Zone Air Node Name
  {1357a434-14eb-43d8-a3aa-9b9344804000},  ! Zone Return Air Node Name
  ,                         ! Primary Daylighting Control Name
  ,                         ! Fraction of Zone Controlled by Primary Daylighting Control
  ,                         ! Secondary Daylighting Control Name
  ,                         ! Fraction of Zone Controlled by Secondary Daylighting Control
  ,                         ! Illuminance Map Name
  ,                         ! Group Rendering Name
  {3641db88-b683-4c22-94a7-2a132d74799c},  ! Thermostat Name
  No;                       ! Use Ideal Air Loads

OS:Node,
  {02f21366-cd2d-4541-aa7d-d8238e355219},  ! Handle
  {020c1f57-84ce-4fa0-8468-818ccddd9a65},  ! Name
  {6424ec6e-1d4b-4174-8a22-e38f2eca908c},  ! Inlet Port
  ;                         ! Outlet Port

OS:Connection,
  {6424ec6e-1d4b-4174-8a22-e38f2eca908c},  ! Handle
  {4feddaf1-2490-4674-921c-4ffab8c98de5},  ! Name
  {3968df6d-e68c-47a0-abd6-e3a8f2639166},  ! Source Object
  11,                       ! Outlet Port
  {02f21366-cd2d-4541-aa7d-d8238e355219},  ! Target Object
  2;                        ! Inlet Port

OS:Node,
  {f292f967-1e37-4b90-9627-c222dfcaec22},  ! Handle
  {33a93fcf-b47b-4b0d-b7b9-7f3be48e5b39},  ! Name
  {a3df8c73-2b09-4fd0-bed7-569008aaad50},  ! Inlet Port
  ;                         ! Outlet Port

OS:Connection,
  {a3df8c73-2b09-4fd0-bed7-569008aaad50},  ! Handle
  {ab0d6368-7178-4b08-bb12-1a44c5965b7e},  ! Name
  {3968df6d-e68c-47a0-abd6-e3a8f2639166},  ! Source Object
  10,                       ! Outlet Port
  {f292f967-1e37-4b90-9627-c222dfcaec22},  ! Target Object
  2;                        ! Inlet Port

OS:Sizing:Zone,
  {25299b93-6f41-4c3b-bded-9186566661e2},  ! Handle
  {3968df6d-e68c-47a0-abd6-e3a8f2639166},  ! Zone or ZoneList Name
  12.8,                     ! Zone Cooling Design Supply Air Temperature {C}
  50,                       ! Zone Heating Design Supply Air Temperature {C}
  0.0085,                   ! Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                    ! Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                         ! Zone Heating Sizing Factor
  ,                         ! Zone Cooling Sizing Factor
  DesignDay,                ! Cooling Design Air Flow Method
  0,                        ! Cooling Design Air Flow Rate {m3/s}
  ,                         ! Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                         ! Cooling Minimum Air Flow {m3/s}
  0,                        ! Cooling Minimum Air Flow Fraction
  DesignDay,                ! Heating Design Air Flow Method
  0,                        ! Heating Design Air Flow Rate {m3/s}
  ,                         ! Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                         ! Heating Maximum Air Flow {m3/s}
  0,                        ! Heating Maximum Air Flow Fraction
  1,                        ! Design Zone Air Distribution Effectiveness in Cooling Mode
  1;                        ! Design Zone Air Distribution Effectiveness in Heating Mode

OS:Space,
  {70225ee3-83eb-4f10-bf76-bfeb57c94ecd},  ! Handle
  2-N Court,                ! Name
  ,                         ! Space Type Name
  ,                         ! Default Construction Set Name
  ,                         ! Default Schedule Set Name
  0,                        ! Direction of Relative North {deg}
  132.672815,               ! X Origin {m}
  65.130027,                ! Y Origin {m}
  0,                        ! Z Origin {m}
  ,                         ! Building Story Name
  {3968df6d-e68c-47a0-abd6-e3a8f2639166},  ! Thermal Zone Name
  ,                         ! Part of Total Floor Area
  {e80b6e6b-a6a8-4d77-b390-250cca0613d7};  ! Design Specification Outdoor Air Object Name

OS:Node,
  {0f9184bc-cbd9-42a2-b670-f9e862478b7c},  ! Handle
  2-N Court Supply Inlet,   ! Name
  {6485288f-b9d2-415c-9108-743eb2592427},  ! Inlet Port
  {512812ef-334c-4558-98bc-782831fc51a0};  ! Outlet Port

OS:Connection,
  {512812ef-334c-4558-98bc-782831fc51a0},  ! Handle
  {ab6eccbb-0358-45c4-b32a-681dbe8d4006},  ! Name
  {0f9184bc-cbd9-42a2-b670-f9e862478b7c},  ! Source Object
  3,                        ! Outlet Port
  {3968df6d-e68c-47a0-abd6-e3a8f2639166},  ! Target Object
  9;                        ! Inlet Port

OS:Node,
  {c31514ac-39fd-4eb2-b879-8fc945523c09},  ! Handle
  2-N Court Return Outlet,  ! Name
  {1357a434-14eb-43d8-a3aa-9b9344804000},  ! Inlet Port
  {8a9cbb0f-52dc-4fa5-bd87-026048186d89};  ! Outlet Port

OS:Connection,
  {1357a434-14eb-43d8-a3aa-9b9344804000},  ! Handle
  {3ef7e1f0-e208-48bb-a7f4-31158d9956bd},  ! Name
  {3968df6d-e68c-47a0-abd6-e3a8f2639166},  ! Source Object
  12,                       ! Outlet Port
  {c31514ac-39fd-4eb2-b879-8fc945523c09},  ! Target Object
  2;                        ! Inlet Port

OS:Connection,
  {6485288f-b9d2-415c-9108-743eb2592427},  ! Handle
  {4cb5dacb-2581-4f98-9724-6277ba7d0790},  ! Name
  {d7af1bec-a169-4d3c-8ede-6339d5d82683},  ! Source Object
  3,                        ! Outlet Port
  {0f9184bc-cbd9-42a2-b670-f9e862478b7c},  ! Target Object
  2;                        ! Inlet Port

OS:Connection,
  {8a9cbb0f-52dc-4fa5-bd87-026048186d89},  ! Handle
  {fe6d15f8-bae2-4294-b9f8-b4ad8dfcd785},  ! Name
  {c31514ac-39fd-4eb2-b879-8fc945523c09},  ! Source Object
  3,                        ! Outlet Port
  {a915450b-37e4-49aa-a5e8-649f5651a8ff},  ! Target Object
  3;                        ! Inlet Port

OS:ThermalZone,
  {caf552f7-419f-41b8-b903-dae03b571816},  ! Handle
  2-N Office Thermal Zone,  ! Name
  1,                        ! Multiplier
  ,                         ! Ceiling Height {m}
  ,                         ! Volume {m3}
  ,                         ! Floor Area {m2}
  ,                         ! Zone Inside Convection Algorithm
  ,                         ! Zone Outside Convection Algorithm
  ,                         ! Zone Conditioning Equipment List Name
  {5b22834f-845b-4cbf-b19f-42b1fe1fbb6c},  ! Zone Air Inlet Node or NodeList Name
  {a12f8a0e-c6a6-4f73-8493-fe3badda2566},  ! Zone Air Exhaust Node or NodeList Name
  {650cf68e-3392-4eff-afd6-8f1052e041d3},  ! Zone Air Node Name
  {7c5b9042-85ad-4b6c-90f9-c79662da0a66},  ! Zone Return Air Node Name
  ,                         ! Primary Daylighting Control Name
  ,                         ! Fraction of Zone Controlled by Primary Daylighting Control
  ,                         ! Secondary Daylighting Control Name
  ,                         ! Fraction of Zone Controlled by Secondary Daylighting Control
  ,                         ! Illuminance Map Name
  ,                         ! Group Rendering Name
  {3641db88-b683-4c22-94a7-2a132d74799c},  ! Thermostat Name
  No;                       ! Use Ideal Air Loads

OS:Node,
  {dfa506ad-122c-45c3-8918-5a8da991ff6a},  ! Handle
  {c98bd236-6c68-4e51-9f06-35c98b9688d2},  ! Name
  {650cf68e-3392-4eff-afd6-8f1052e041d3},  ! Inlet Port
  ;                         ! Outlet Port

OS:Connection,
  {650cf68e-3392-4eff-afd6-8f1052e041d3},  ! Handle
  {bbef32d0-c148-415c-b1cf-cb121088067c},  ! Name
  {caf552f7-419f-41b8-b903-dae03b571816},  ! Source Object
  11,                       ! Outlet Port
  {dfa506ad-122c-45c3-8918-5a8da991ff6a},  ! Target Object
  2;                        ! Inlet Port

OS:Node,
  {652c0886-2f20-40e2-ad99-ce9a9b8c5298},  ! Handle
  {05655434-c510-445f-ac03-130b48c75b92},  ! Name
  {a12f8a0e-c6a6-4f73-8493-fe3badda2566},  ! Inlet Port
  ;                         ! Outlet Port

OS:Connection,
  {a12f8a0e-c6a6-4f73-8493-fe3badda2566},  ! Handle
  {71586cd8-d842-4bcc-bca8-80f7ffa6e64d},  ! Name
  {caf552f7-419f-41b8-b903-dae03b571816},  ! Source Object
  10,                       ! Outlet Port
  {652c0886-2f20-40e2-ad99-ce9a9b8c5298},  ! Target Object
  2;                        ! Inlet Port

OS:Sizing:Zone,
  {3695e5df-3ba8-42b9-9f04-d908c7e3a8a1},  ! Handle
  {caf552f7-419f-41b8-b903-dae03b571816},  ! Zone or ZoneList Name
  12.8,                     ! Zone Cooling Design Supply Air Temperature {C}
  50,                       ! Zone Heating Design Supply Air Temperature {C}
  0.0085,                   ! Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                    ! Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                         ! Zone Heating Sizing Factor
  ,                         ! Zone Cooling Sizing Factor
  DesignDay,                ! Cooling Design Air Flow Method
  0,                        ! Cooling Design Air Flow Rate {m3/s}
  ,                         ! Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                         ! Cooling Minimum Air Flow {m3/s}
  0,                        ! Cooling Minimum Air Flow Fraction
  DesignDay,                ! Heating Design Air Flow Method
  0,                        ! Heating Design Air Flow Rate {m3/s}
  ,                         ! Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                         ! Heating Maximum Air Flow {m3/s}
  0,                        ! Heating Maximum Air Flow Fraction
  1,                        ! Design Zone Air Distribution Effectiveness in Cooling Mode
  1;                        ! Design Zone Air Distribution Effectiveness in Heating Mode

OS:Space,
  {a24dc4de-604b-4b71-9fa7-e508c49d5f7e},  ! Handle
  2-N Office,               ! Name
  ,                         ! Space Type Name
  ,                         ! Default Construction Set Name
  ,                         ! Default Schedule Set Name
  0,                        ! Direction of Relative North {deg}
  138.794738,               ! X Origin {m}
  37.793076,                ! Y Origin {m}
  0,                        ! Z Origin {m}
  ,                         ! Building Story Name
  {caf552f7-419f-41b8-b903-dae03b571816},  ! Thermal Zone Name
  ,                         ! Part of Total Floor Area
  {7c51a18e-506d-4878-8150-0410a38c8c70};  ! Design Specification Outdoor Air Object Name

OS:Node,
  {5d5a4576-7e68-4a12-96ac-3d31da2c10d0},  ! Handle
  2-N Office Supply Inlet,  ! Name
  {41541d22-36fe-41fb-a3c5-1fd3ffded096},  ! Inlet Port
  {5b22834f-845b-4cbf-b19f-42b1fe1fbb6c};  ! Outlet Port

OS:Connection,
  {5b22834f-845b-4cbf-b19f-42b1fe1fbb6c},  ! Handle
  {43a278d4-cecd-4974-aaf3-2292bb621eaa},  ! Name
  {5d5a4576-7e68-4a12-96ac-3d31da2c10d0},  ! Source Object
  3,                        ! Outlet Port
  {caf552f7-419f-41b8-b903-dae03b571816},  ! Target Object
  9;                        ! Inlet Port

OS:Node,
  {7cc679cc-85c9-465d-b8cf-a023de480c49},  ! Handle
  2-N Office Return Outlet,  ! Name
  {7c5b9042-85ad-4b6c-90f9-c79662da0a66},  ! Inlet Port
  {7c462936-53c5-4989-b20d-2b381667dabc};  ! Outlet Port

OS:Connection,
  {7c5b9042-85ad-4b6c-90f9-c79662da0a66},  ! Handle
  {3a8dc3bb-1cf6-48a1-bfcd-bbd83ca2ff1a},  ! Name
  {caf552f7-419f-41b8-b903-dae03b571816},  ! Source Object
  12,                       ! Outlet Port
  {7cc679cc-85c9-465d-b8cf-a023de480c49},  ! Target Object
  2;                        ! Inlet Port

OS:Connection,
  {41541d22-36fe-41fb-a3c5-1fd3ffded096},  ! Handle
  {fb6be96d-8f0b-4740-9473-9a92111d1951},  ! Name
  {d7af1bec-a169-4d3c-8ede-6339d5d82683},  ! Source Object
  4,                        ! Outlet Port
  {5d5a4576-7e68-4a12-96ac-3d31da2c10d0},  ! Target Object
  2;                        ! Inlet Port

OS:Connection,
  {7c462936-53c5-4989-b20d-2b381667dabc},  ! Handle
  {68e8120c-0f57-43ca-9858-d63639110c71},  ! Name
  {7cc679cc-85c9-465d-b8cf-a023de480c49},  ! Source Object
  3,                        ! Outlet Port
  {a915450b-37e4-49aa-a5e8-649f5651a8ff},  ! Target Object
  4;                        ! Inlet Port

OS:ThermalZone,
  {f1997be0-502e-4d59-a97c-9cfc9aac4385},  ! Handle
  3-N Office Thermal Zone,  ! Name
  1,                        ! Multiplier
  ,                         ! Ceiling Height {m}
  ,                         ! Volume {m3}
  ,                         ! Floor Area {m2}
  ,                         ! Zone Inside Convection Algorithm
  ,                         ! Zone Outside Convection Algorithm
  ,                         ! Zone Conditioning Equipment List Name
  {6d2e42e8-2230-4866-8e1c-27f615e5f5e8},  ! Zone Air Inlet Node or NodeList Name
  {585b8ddc-9a71-41de-a8f2-934636835b38},  ! Zone Air Exhaust Node or NodeList Name
  {505bf23f-dd76-4001-bc96-a35330267b78},  ! Zone Air Node Name
  {95824087-addb-49d3-a303-31ffe8fad0c1},  ! Zone Return Air Node Name
  ,                         ! Primary Daylighting Control Name
  ,                         ! Fraction of Zone Controlled by Primary Daylighting Control
  ,                         ! Secondary Daylighting Control Name
  ,                         ! Fraction of Zone Controlled by Secondary Daylighting Control
  ,                         ! Illuminance Map Name
  ,                         ! Group Rendering Name
  {3641db88-b683-4c22-94a7-2a132d74799c},  ! Thermostat Name
  No;                       ! Use Ideal Air Loads

OS:Node,
  {b1cfbc46-9d86-451c-908c-8e5a55b77e3e},  ! Handle
  {c361d153-0aad-437a-9f40-ddbcc036010f},  ! Name
  {505bf23f-dd76-4001-bc96-a35330267b78},  ! Inlet Port
  ;                         ! Outlet Port

OS:Connection,
  {505bf23f-dd76-4001-bc96-a35330267b78},  ! Handle
  {e29ba6d9-6e70-4605-b9a0-1c3d4aef345d},  ! Name
  {f1997be0-502e-4d59-a97c-9cfc9aac4385},  ! Source Object
  11,                       ! Outlet Port
  {b1cfbc46-9d86-451c-908c-8e5a55b77e3e},  ! Target Object
  2;                        ! Inlet Port

OS:Node,
  {7ff0d404-43e2-4c63-85d6-10f4bac34597},  ! Handle
  {1b3e1f97-176b-42b5-92b3-9f2228adf7d6},  ! Name
  {585b8ddc-9a71-41de-a8f2-934636835b38},  ! Inlet Port
  ;                         ! Outlet Port

OS:Connection,
  {585b8ddc-9a71-41de-a8f2-934636835b38},  ! Handle
  {0cb7e972-1afe-48e0-9143-73f202d8a2b0},  ! Name
  {f1997be0-502e-4d59-a97c-9cfc9aac4385},  ! Source Object
  10,                       ! Outlet Port
  {7ff0d404-43e2-4c63-85d6-10f4bac34597},  ! Target Object
  2;                        ! Inlet Port

OS:Sizing:Zone,
  {e39832bf-eafd-4d9e-bc0d-28f950ee0ee6},  ! Handle
  {f1997be0-502e-4d59-a97c-9cfc9aac4385},  ! Zone or ZoneList Name
  12.8,                     ! Zone Cooling Design Supply Air Temperature {C}
  50,                       ! Zone Heating Design Supply Air Temperature {C}
  0.0085,                   ! Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                    ! Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                         ! Zone Heating Sizing Factor
  ,                         ! Zone Cooling Sizing Factor
  DesignDay,                ! Cooling Design Air Flow Method
  0,                        ! Cooling Design Air Flow Rate {m3/s}
  ,                         ! Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                         ! Cooling Minimum Air Flow {m3/s}
  0,                        ! Cooling Minimum Air Flow Fraction
  DesignDay,                ! Heating Design Air Flow Method
  0,                        ! Heating Design Air Flow Rate {m3/s}
  ,                         ! Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                         ! Heating Maximum Air Flow {m3/s}
  0,                        ! Heating Maximum Air Flow Fraction
  1,                        ! Design Zone Air Distribution Effectiveness in Cooling Mode
  1;                        ! Design Zone Air Distribution Effectiveness in Heating Mode

OS:Space,
  {324fcf47-6943-4178-81b8-432b54601052},  ! Handle
  3-N Office,               ! Name
  ,                         ! Space Type Name
  ,                         ! Default Construction Set Name
  ,                         ! Default Schedule Set Name
  0,                        ! Direction of Relative North {deg}
  138.794738,               ! X Origin {m}
  37.793076,                ! Y Origin {m}
  0,                        ! Z Origin {m}
  ,                         ! Building Story Name
  {f1997be0-502e-4d59-a97c-9cfc9aac4385},  ! Thermal Zone Name
  ,                         ! Part of Total Floor Area
  {79ca4485-8759-422b-acca-d0f7c6ff065b};  ! Design Specification Outdoor Air Object Name

OS:Node,
  {8c6c3436-8767-4149-9b8d-ea382344843e},  ! Handle
  3-N Office Supply Inlet,  ! Name
  {3c830574-4706-4ba5-8d65-b2602504c132},  ! Inlet Port
  {6d2e42e8-2230-4866-8e1c-27f615e5f5e8};  ! Outlet Port

OS:Connection,
  {6d2e42e8-2230-4866-8e1c-27f615e5f5e8},  ! Handle
  {f26ee275-095f-4acc-8c98-4b07579e6687},  ! Name
  {8c6c3436-8767-4149-9b8d-ea382344843e},  ! Source Object
  3,                        ! Outlet Port
  {f1997be0-502e-4d59-a97c-9cfc9aac4385},  ! Target Object
  9;                        ! Inlet Port

OS:Node,
  {b2e29d89-0c1f-407e-8511-3812956fef97},  ! Handle
  3-N Office Return Outlet,  ! Name
  {95824087-addb-49d3-a303-31ffe8fad0c1},  ! Inlet Port
  {b0a03a85-8269-4dea-b8b4-f6208ddd5cfa};  ! Outlet Port

OS:Connection,
  {95824087-addb-49d3-a303-31ffe8fad0c1},  ! Handle
  {32d760ce-d497-465d-a986-1911c668b90b},  ! Name
  {f1997be0-502e-4d59-a97c-9cfc9aac4385},  ! Source Object
  12,                       ! Outlet Port
  {b2e29d89-0c1f-407e-8511-3812956fef97},  ! Target Object
  2;                        ! Inlet Port

OS:Connection,
  {3c830574-4706-4ba5-8d65-b2602504c132},  ! Handle
  {d1d10f19-624b-4b34-b488-bff9a0a64a41},  ! Name
  {d7af1bec-a169-4d3c-8ede-6339d5d82683},  ! Source Object
  5,                        ! Outlet Port
  {8c6c3436-8767-4149-9b8d-ea382344843e},  ! Target Object
  2;                        ! Inlet Port

OS:Connection,
  {b0a03a85-8269-4dea-b8b4-f6208ddd5cfa},  ! Handle
  {c5734267-0e26-4edd-84c5-8c9e7d0fb700},  ! Name
  {b2e29d89-0c1f-407e-8511-3812956fef97},  ! Source Object
  3,                        ! Outlet Port
  {a915450b-37e4-49aa-a5e8-649f5651a8ff},  ! Target Object
  5;                        ! Inlet Port

OS:AirLoopHVAC,
  {dc645c47-0039-492a-916e-373f0fd4eae1},  ! Handle
  AHU-6,                    ! Name
  ,                         ! Controller List Name
  ,                         ! Availability Manager List Name
  autosize,                 ! Design Supply Air Flow Rate {m3/s}
  ,                         ! Branch List Name
  ,                         ! Connector List Name
  {5cd03c74-5095-4daa-a6ce-e4e4765710a1},  ! Supply Side Inlet Node Name
  {53b4efc1-c704-4a73-bc10-d805170374fc},  ! Demand Side Outlet Node Name
  {d7afcb81-df16-4189-a0ca-b838c4b21f56},  ! Demand Side Inlet Node Names
  {be4436d8-b157-4f16-aa98-d0523923db01};  ! Supply Side Outlet Node Names

OS:Node,
  {39bf6bb1-4e93-493c-95fd-d24cb4fa18fa},  ! Handle
  AHU-6 Air Loop Inlet,     ! Name
  {5cd03c74-5095-4daa-a6ce-e4e4765710a1},  ! Inlet Port
  {5e106586-bd7e-408f-a59a-5a6b7be27eae};  ! Outlet Port

OS:Node,
  {f6226496-3f50-4c6f-9eb7-f12c41aebe53},  ! Handle
  AHU-6 Mixed Air Outlet,   ! Name
  {a7949e35-8d86-4748-8846-aef43e0becd5},  ! Inlet Port
  {be4436d8-b157-4f16-aa98-d0523923db01};  ! Outlet Port

OS:Connection,
  {5cd03c74-5095-4daa-a6ce-e4e4765710a1},  ! Handle
  {9e621260-63a0-453c-9edd-b1436f886de3},  ! Name
  {dc645c47-0039-492a-916e-373f0fd4eae1},  ! Source Object
  7,                        ! Outlet Port
  {39bf6bb1-4e93-493c-95fd-d24cb4fa18fa},  ! Target Object
  2;                        ! Inlet Port

OS:Connection,
  {be4436d8-b157-4f16-aa98-d0523923db01},  ! Handle
  {ec203404-75c9-48b5-91cb-ae60a88a8c23},  ! Name
  {f6226496-3f50-4c6f-9eb7-f12c41aebe53},  ! Source Object
  3,                        ! Outlet Port
  {dc645c47-0039-492a-916e-373f0fd4eae1},  ! Target Object
  10;                       ! Inlet Port

OS:Node,
  {07440ff1-999a-476e-9233-1a7cfce01da1},  ! Handle
  AHU-6 Supply Path Inlet,  ! Name
  {d7afcb81-df16-4189-a0ca-b838c4b21f56},  ! Inlet Port
  {d2bc8a49-7685-4336-9a31-4b37295fb0af};  ! Outlet Port

OS:Node,
  {afb0d003-14c5-4306-9d44-6e90fa6d2242},  ! Handle
  AHU-6 Return Air Outlet,  ! Name
  {3bcc2c42-e0f8-47f3-805d-e6e39718e0fe},  ! Inlet Port
  {53b4efc1-c704-4a73-bc10-d805170374fc};  ! Outlet Port

OS:Connection,
  {d7afcb81-df16-4189-a0ca-b838c4b21f56},  ! Handle
  {62b7a8ee-e158-45c9-b923-04e0e0e55095},  ! Name
  {dc645c47-0039-492a-916e-373f0fd4eae1},  ! Source Object
  9,                        ! Outlet Port
  {07440ff1-999a-476e-9233-1a7cfce01da1},  ! Target Object
  2;                        ! Inlet Port

OS:Connection,
  {53b4efc1-c704-4a73-bc10-d805170374fc},  ! Handle
  {ca2b4cc1-db7f-4235-9260-3daf2f1085ef},  ! Name
  {afb0d003-14c5-4306-9d44-6e90fa6d2242},  ! Source Object
  3,                        ! Outlet Port
  {dc645c47-0039-492a-916e-373f0fd4eae1},  ! Target Object
  8;                        ! Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {5d9967f9-30fe-4336-bc91-c0fa5395e4ad},  ! Handle
  {b3220148-b550-4b4a-bd4c-326d31fd9f74},  ! Name
  {d2bc8a49-7685-4336-9a31-4b37295fb0af},  ! Inlet Node Name
  {a43e9028-0755-490a-b1b9-4471531baffe};  ! Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {13ecc1e8-0cb1-4242-99ab-cbc59e1114ea},  ! Handle
  {936cb9c9-88bd-4253-9aa7-10ac23f5bcaf},  ! Name
  {3bcc2c42-e0f8-47f3-805d-e6e39718e0fe},  ! Outlet Node Name
  {8a5d1928-cdd5-4d34-9cbe-ed45513deead};  ! Inlet Node Name 1

OS:Connection,
  {d2bc8a49-7685-4336-9a31-4b37295fb0af},  ! Handle
  {40f225cf-7dfe-4070-b249-8eb9a41bbaf2},  ! Name
  {07440ff1-999a-476e-9233-1a7cfce01da1},  ! Source Object
  3,                        ! Outlet Port
  {5d9967f9-30fe-4336-bc91-c0fa5395e4ad},  ! Target Object
  2;                        ! Inlet Port

OS:Connection,
  {3bcc2c42-e0f8-47f3-805d-e6e39718e0fe},  ! Handle
  {e7791f61-893e-4c47-a0e0-1922364acecb},  ! Name
  {13ecc1e8-0cb1-4242-99ab-cbc59e1114ea},  ! Source Object
  2,                        ! Outlet Port
  {afb0d003-14c5-4306-9d44-6e90fa6d2242},  ! Target Object
  2;                        ! Inlet Port

OS:Sizing:System,
  {fa268579-4e97-4f8b-b17a-e11957b0da99},  ! Handle
  {dc645c47-0039-492a-916e-373f0fd4eae1},  ! AirLoop Name
  Sensible,                 ! Type of Load to Size On
  Autosize,                 ! Design Outdoor Air Flow Rate {m3/s}
  0.3,                      ! Minimum System Air Flow Ratio
  7.2,                      ! Preheat Design Temperature {C}
  0.008,                    ! Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  11,                       ! Precool Design Temperature {C}
  0.008,                    ! Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                     ! Central Cooling Design Supply Air Temperature {C}
  10,                       ! Central Heating Design Supply Air Temperature {C}
  NonCoincident,            ! Sizing Option
  No,                       ! 100% Outdoor Air in Cooling
  No,                       ! 100% Outdoor Air in Heating
  0.008,                    ! Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                    ! Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                ! Cooling Design Air Flow Method
  0,                        ! Cooling Design Air Flow Rate {m3/s}
  DesignDay,                ! Heating Design Air Flow Method
  0,                        ! Heating Design Air Flow Rate {m3/s}
  ZoneSum;                  ! System Outdoor Air Method

OS:Controller:OutdoorAir,
  {423b2f36-c89a-4c06-9072-8f70ecf1fabd},  ! Handle
  AHU-6 OA Controller,      ! Name
  ,                         ! Relief Air Outlet Node Name
  ,                         ! Return Air Node Name
  ,                         ! Mixed Air Node Name
  ,                         ! Actuator Node Name
  Autosize,                 ! Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                 ! Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,     ! Economizer Control Type
  ModulateFlow,             ! Economizer Control Action Type
  28,                       ! Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                    ! Economizer Maximum Limit Enthalpy {J/kg}
  ,                         ! Economizer Maximum Limit Dewpoint Temperature {C}
  ,                         ! Electronic Enthalpy Limit Curve Name
  -100,                     ! Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                ! Lockout Type
  ProportionalMinimum,      ! Minimum Limit Type
  ,                         ! Minimum Outdoor Air Schedule Name
  ,                         ! Minimum Fraction of Outdoor Air Schedule Name
  ,                         ! Maximum Fraction of Outdoor Air Schedule Name
  ,                         ! Mechanical Ventilation Controller Name
  ,                         ! Time of Day Economizer Control Schedule Name
  No,                       ! High Humidity Control
  ,                         ! Humidistat Control Zone Name
  ,                         ! High Humidity Outdoor Air Flow Ratio
  ,                         ! Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;  ! Heat Recovery Bypass Control Type

OS:AirLoopHVAC:OutdoorAirSystem,
  {fb740977-b602-4ea0-9d85-aa57bc652113},  ! Handle
  AHU-6 OA System,          ! Name
  {423b2f36-c89a-4c06-9072-8f70ecf1fabd},  ! Controller Name
  ,                         ! Outdoor Air Equipment List Name
  ,                         ! Availability Manager List Name
  {a7949e35-8d86-4748-8846-aef43e0becd5},  ! Mixed Air Node Name
  {98f6a9a4-a000-4075-92d8-56adc1a96dad},  ! Outdoor Air Stream Node Name
  {3a487466-0d9a-45cf-afe9-84038fb5a237},  ! Relief Air Stream Node Name
  {5e106586-bd7e-408f-a59a-5a6b7be27eae};  ! Return Air Stream Node Name

OS:Node,
  {fb367f42-daba-46cb-9658-f6d0b9edc701},  ! Handle
  AHU-6 Outside Air Inlet,  ! Name
  ,                         ! Inlet Port
  {98f6a9a4-a000-4075-92d8-56adc1a96dad};  ! Outlet Port

OS:Connection,
  {98f6a9a4-a000-4075-92d8-56adc1a96dad},  ! Handle
  {f0474a2f-62fc-4655-a29e-75516ab7c657},  ! Name
  {fb367f42-daba-46cb-9658-f6d0b9edc701},  ! Source Object
  3,                        ! Outlet Port
  {fb740977-b602-4ea0-9d85-aa57bc652113},  ! Target Object
  6;                        ! Inlet Port

OS:Node,
  {de0c8d0f-9cc6-4eca-8f1b-99963dc6e29e},  ! Handle
  AHU-6 Relief Air Outlet,  ! Name
  {3a487466-0d9a-45cf-afe9-84038fb5a237},  ! Inlet Port
  ;                         ! Outlet Port

OS:Connection,
  {3a487466-0d9a-45cf-afe9-84038fb5a237},  ! Handle
  {2c7f661e-c685-4b75-b639-5968c66e9aa1},  ! Name
  {fb740977-b602-4ea0-9d85-aa57bc652113},  ! Source Object
  7,                        ! Outlet Port
  {de0c8d0f-9cc6-4eca-8f1b-99963dc6e29e},  ! Target Object
  2;                        ! Inlet Port

OS:Connection,
  {5e106586-bd7e-408f-a59a-5a6b7be27eae},  ! Handle
  {dc7169e2-643f-4046-a482-f80d703dfba8},  ! Name
  {39bf6bb1-4e93-493c-95fd-d24cb4fa18fa},  ! Source Object
  3,                        ! Outlet Port
  {fb740977-b602-4ea0-9d85-aa57bc652113},  ! Target Object
  8;                        ! Inlet Port

OS:Connection,
  {a7949e35-8d86-4748-8846-aef43e0becd5},  ! Handle
  {052da84c-9212-4e21-b0d0-fe5a60dc128f},  ! Name
  {fb740977-b602-4ea0-9d85-aa57bc652113},  ! Source Object
  5,                        ! Outlet Port
  {f6226496-3f50-4c6f-9eb7-f12c41aebe53},  ! Target Object
  2;                        ! Inlet Port

OS:ThermalZone,
  {6cc58787-8d83-48ce-9b5b-7b1ad971a286},  ! Handle
  B-Jury Thermal Zone,      ! Name
  1,                        ! Multiplier
  ,                         ! Ceiling Height {m}
  ,                         ! Volume {m3}
  ,                         ! Floor Area {m2}
  ,                         ! Zone Inside Convection Algorithm
  ,                         ! Zone Outside Convection Algorithm
  ,                         ! Zone Conditioning Equipment List Name
  {c2333ddc-8cf5-492c-9f83-8ea0b682578d},  ! Zone Air Inlet Node or NodeList Name
  {1cb2cbfc-9811-4675-a1d5-92a7956594ce},  ! Zone Air Exhaust Node or NodeList Name
  {a3d5f2ea-8f35-4bdf-a275-ced4e7bbcf6a},  ! Zone Air Node Name
  {c9428f69-93de-480f-92c4-4a8c92e51d6d},  ! Zone Return Air Node Name
  ,                         ! Primary Daylighting Control Name
  ,                         ! Fraction of Zone Controlled by Primary Daylighting Control
  ,                         ! Secondary Daylighting Control Name
  ,                         ! Fraction of Zone Controlled by Secondary Daylighting Control
  ,                         ! Illuminance Map Name
  ,                         ! Group Rendering Name
  {3641db88-b683-4c22-94a7-2a132d74799c},  ! Thermostat Name
  No;                       ! Use Ideal Air Loads

OS:Node,
  {5900c791-0e7b-4b60-84df-ca7144c51dac},  ! Handle
  {060c13c7-3d60-4d2b-8e3e-c7dbe1327d03},  ! Name
  {a3d5f2ea-8f35-4bdf-a275-ced4e7bbcf6a},  ! Inlet Port
  ;                         ! Outlet Port

OS:Connection,
  {a3d5f2ea-8f35-4bdf-a275-ced4e7bbcf6a},  ! Handle
  {9ff99d2f-1ed9-49b7-9618-3ca51a55936b},  ! Name
  {6cc58787-8d83-48ce-9b5b-7b1ad971a286},  ! Source Object
  11,                       ! Outlet Port
  {5900c791-0e7b-4b60-84df-ca7144c51dac},  ! Target Object
  2;                        ! Inlet Port

OS:Node,
  {dc33e871-e042-410e-abeb-1f84acbf91e5},  ! Handle
  {c6a5c41a-1543-4fbf-a10f-f098b42837e2},  ! Name
  {1cb2cbfc-9811-4675-a1d5-92a7956594ce},  ! Inlet Port
  ;                         ! Outlet Port

OS:Connection,
  {1cb2cbfc-9811-4675-a1d5-92a7956594ce},  ! Handle
  {40dc47ec-9880-465e-9e55-bb195a548c8b},  ! Name
  {6cc58787-8d83-48ce-9b5b-7b1ad971a286},  ! Source Object
  10,                       ! Outlet Port
  {dc33e871-e042-410e-abeb-1f84acbf91e5},  ! Target Object
  2;                        ! Inlet Port

OS:Sizing:Zone,
  {b221fa19-483f-402f-922e-ccd5a6b00f15},  ! Handle
  {6cc58787-8d83-48ce-9b5b-7b1ad971a286},  ! Zone or ZoneList Name
  12.8,                     ! Zone Cooling Design Supply Air Temperature {C}
  50,                       ! Zone Heating Design Supply Air Temperature {C}
  0.0085,                   ! Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                    ! Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                         ! Zone Heating Sizing Factor
  ,                         ! Zone Cooling Sizing Factor
  DesignDay,                ! Cooling Design Air Flow Method
  0,                        ! Cooling Design Air Flow Rate {m3/s}
  ,                         ! Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                         ! Cooling Minimum Air Flow {m3/s}
  0,                        ! Cooling Minimum Air Flow Fraction
  DesignDay,                ! Heating Design Air Flow Method
  0,                        ! Heating Design Air Flow Rate {m3/s}
  ,                         ! Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                         ! Heating Maximum Air Flow {m3/s}
  0,                        ! Heating Maximum Air Flow Fraction
  1,                        ! Design Zone Air Distribution Effectiveness in Cooling Mode
  1;                        ! Design Zone Air Distribution Effectiveness in Heating Mode

OS:Space,
  {5bd102a2-887d-49d3-bef4-ca114f2d5f72},  ! Handle
  B-Jury,                   ! Name
  ,                         ! Space Type Name
  ,                         ! Default Construction Set Name
  ,                         ! Default Schedule Set Name
  0,                        ! Direction of Relative North {deg}
  -19.651614,               ! X Origin {m}
  -17.396624,               ! Y Origin {m}
  0,                        ! Z Origin {m}
  ,                         ! Building Story Name
  {6cc58787-8d83-48ce-9b5b-7b1ad971a286},  ! Thermal Zone Name
  ,                         ! Part of Total Floor Area
  {27c82546-079e-4cf5-a244-3bc974f596fb};  ! Design Specification Outdoor Air Object Name

OS:Node,
  {31a923be-e32d-4ae0-9ef9-eb465fe5b891},  ! Handle
  B-Jury Supply Inlet,      ! Name
  {a43e9028-0755-490a-b1b9-4471531baffe},  ! Inlet Port
  {c2333ddc-8cf5-492c-9f83-8ea0b682578d};  ! Outlet Port

OS:Connection,
  {c2333ddc-8cf5-492c-9f83-8ea0b682578d},  ! Handle
  {6a3dfd21-ce05-4295-93a1-b9116aa4df10},  ! Name
  {31a923be-e32d-4ae0-9ef9-eb465fe5b891},  ! Source Object
  3,                        ! Outlet Port
  {6cc58787-8d83-48ce-9b5b-7b1ad971a286},  ! Target Object
  9;                        ! Inlet Port

OS:Node,
  {66f6abcb-58f8-4df1-817e-baf1e2b97a69},  ! Handle
  B-Jury Return Outlet,     ! Name
  {c9428f69-93de-480f-92c4-4a8c92e51d6d},  ! Inlet Port
  {8a5d1928-cdd5-4d34-9cbe-ed45513deead};  ! Outlet Port

OS:Connection,
  {c9428f69-93de-480f-92c4-4a8c92e51d6d},  ! Handle
  {5db0e998-6660-4118-a3da-957187f75959},  ! Name
  {6cc58787-8d83-48ce-9b5b-7b1ad971a286},  ! Source Object
  12,                       ! Outlet Port
  {66f6abcb-58f8-4df1-817e-baf1e2b97a69},  ! Target Object
  2;                        ! Inlet Port

OS:Connection,
  {a43e9028-0755-490a-b1b9-4471531baffe},  ! Handle
  {333bf3da-cfbf-4499-9e65-986204fbd570},  ! Name
  {5d9967f9-30fe-4336-bc91-c0fa5395e4ad},  ! Source Object
  3,                        ! Outlet Port
  {31a923be-e32d-4ae0-9ef9-eb465fe5b891},  ! Target Object
  2;                        ! Inlet Port

OS:Connection,
  {8a5d1928-cdd5-4d34-9cbe-ed45513deead},  ! Handle
  {5ec06f2c-25f9-4800-962e-c844730dc810},  ! Name
  {66f6abcb-58f8-4df1-817e-baf1e2b97a69},  ! Source Object
  3,                        ! Outlet Port
  {13ecc1e8-0cb1-4242-99ab-cbc59e1114ea},  ! Target Object
  3;                        ! Inlet Port

OS:AirLoopHVAC,
  {ef4258b3-2d3b-441c-9731-8ae302be638c},  ! Handle
  AHU-32,                   ! Name
  ,                         ! Controller List Name
  ,                         ! Availability Manager List Name
  autosize,                 ! Design Supply Air Flow Rate {m3/s}
  ,                         ! Branch List Name
  ,                         ! Connector List Name
  {70742e39-c3d7-4f47-ac5e-2a5a52074376},  ! Supply Side Inlet Node Name
  {61b84087-53cc-41c9-b7cb-bdfe5f954aac},  ! Demand Side Outlet Node Name
  {57e11125-6ff9-4b9d-947d-e4d17dc6561b},  ! Demand Side Inlet Node Names
  {f09e801f-2710-43f8-bf54-e0023ab67b0a};  ! Supply Side Outlet Node Names

OS:Node,
  {87dcd1f0-aa8f-4ad2-9e91-3184d04fce88},  ! Handle
  AHU-32 Air Loop Inlet,    ! Name
  {70742e39-c3d7-4f47-ac5e-2a5a52074376},  ! Inlet Port
  {f1a58acc-b035-4ccb-841d-9f18362e3fcc};  ! Outlet Port

OS:Node,
  {2d818e5c-1891-4493-a583-d1daabb297dd},  ! Handle
  AHU-32 Mixed Air Outlet,  ! Name
  {5b635f45-08ba-4caa-9328-47ffa4ca0407},  ! Inlet Port
  {f09e801f-2710-43f8-bf54-e0023ab67b0a};  ! Outlet Port

OS:Connection,
  {70742e39-c3d7-4f47-ac5e-2a5a52074376},  ! Handle
  {d927b50b-72c6-4406-9254-446ee3e87265},  ! Name
  {ef4258b3-2d3b-441c-9731-8ae302be638c},  ! Source Object
  7,                        ! Outlet Port
  {87dcd1f0-aa8f-4ad2-9e91-3184d04fce88},  ! Target Object
  2;                        ! Inlet Port

OS:Connection,
  {f09e801f-2710-43f8-bf54-e0023ab67b0a},  ! Handle
  {9a5a6f5a-a9c5-4a1e-84ca-8df0f845cbc1},  ! Name
  {2d818e5c-1891-4493-a583-d1daabb297dd},  ! Source Object
  3,                        ! Outlet Port
  {ef4258b3-2d3b-441c-9731-8ae302be638c},  ! Target Object
  10;                       ! Inlet Port

OS:Node,
  {95a37a97-3a74-4d7d-8736-5a889fbf7a5b},  ! Handle
  AHU-32 Supply Path Inlet,  ! Name
  {57e11125-6ff9-4b9d-947d-e4d17dc6561b},  ! Inlet Port
  {58f71ed0-64b9-48c5-95d5-0a167ba61bbb};  ! Outlet Port

OS:Node,
  {62054d46-1390-4ba3-bfda-cabf4cd4fc1b},  ! Handle
  AHU-32 Return Air Outlet,  ! Name
  {78a51e36-5dc0-4652-975d-50b4d0b49318},  ! Inlet Port
  {61b84087-53cc-41c9-b7cb-bdfe5f954aac};  ! Outlet Port

OS:Connection,
  {57e11125-6ff9-4b9d-947d-e4d17dc6561b},  ! Handle
  {85b2297d-f615-41a9-b8a8-6249bed4c8bc},  ! Name
  {ef4258b3-2d3b-441c-9731-8ae302be638c},  ! Source Object
  9,                        ! Outlet Port
  {95a37a97-3a74-4d7d-8736-5a889fbf7a5b},  ! Target Object
  2;                        ! Inlet Port

OS:Connection,
  {61b84087-53cc-41c9-b7cb-bdfe5f954aac},  ! Handle
  {c1ab924c-7054-4f0e-afcf-d97132507a5a},  ! Name
  {62054d46-1390-4ba3-bfda-cabf4cd4fc1b},  ! Source Object
  3,                        ! Outlet Port
  {ef4258b3-2d3b-441c-9731-8ae302be638c},  ! Target Object
  8;                        ! Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {9e8e8170-71bf-49df-b3fc-d9274529e0fd},  ! Handle
  {4678383a-8f7d-480a-898c-791458f131f2},  ! Name
  {58f71ed0-64b9-48c5-95d5-0a167ba61bbb},  ! Inlet Node Name
  {1443fba1-63a9-4c2b-8990-d78ce9f1bd77},  ! Outlet Node Name 1
  {41f077d9-1d4a-4631-83dd-43f68348b8f8},  ! Outlet Node Name 2
  {81e7e425-0dbe-4fa4-965c-1483787a2acb};  ! Outlet Node Name 3

OS:AirLoopHVAC:ZoneMixer,
  {7609ec1e-7288-4f78-93c4-e2743dfd79da},  ! Handle
  {2b37ee5a-2169-4a2f-b0e1-df5957e36988},  ! Name
  {78a51e36-5dc0-4652-975d-50b4d0b49318},  ! Outlet Node Name
  {18e77dc5-dc3e-466a-b9c2-9402ab3248d8},  ! Inlet Node Name 1
  {3637d41f-9058-4bea-bdec-b68da69b9320},  ! Inlet Node Name 2
  {20af30f8-5912-48dd-aff3-10814576b41c};  ! Inlet Node Name 3

OS:Connection,
  {58f71ed0-64b9-48c5-95d5-0a167ba61bbb},  ! Handle
  {75a585f2-cde3-4c74-839c-707261c47b69},  ! Name
  {95a37a97-3a74-4d7d-8736-5a889fbf7a5b},  ! Source Object
  3,                        ! Outlet Port
  {9e8e8170-71bf-49df-b3fc-d9274529e0fd},  ! Target Object
  2;                        ! Inlet Port

OS:Connection,
  {78a51e36-5dc0-4652-975d-50b4d0b49318},  ! Handle
  {6c30db2e-6f07-4c6e-9734-dd3f8c4eca56},  ! Name
  {7609ec1e-7288-4f78-93c4-e2743dfd79da},  ! Source Object
  2,                        ! Outlet Port
  {62054d46-1390-4ba3-bfda-cabf4cd4fc1b},  ! Target Object
  2;                        ! Inlet Port

OS:Sizing:System,
  {bfeca685-3f0f-48f5-b933-d253425de63a},  ! Handle
  {ef4258b3-2d3b-441c-9731-8ae302be638c},  ! AirLoop Name
  Sensible,                 ! Type of Load to Size On
  Autosize,                 ! Design Outdoor Air Flow Rate {m3/s}
  0.3,                      ! Minimum System Air Flow Ratio
  7.2,                      ! Preheat Design Temperature {C}
  0.008,                    ! Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  11,                       ! Precool Design Temperature {C}
  0.008,                    ! Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                     ! Central Cooling Design Supply Air Temperature {C}
  10,                       ! Central Heating Design Supply Air Temperature {C}
  NonCoincident,            ! Sizing Option
  No,                       ! 100% Outdoor Air in Cooling
  No,                       ! 100% Outdoor Air in Heating
  0.008,                    ! Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                    ! Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                ! Cooling Design Air Flow Method
  0,                        ! Cooling Design Air Flow Rate {m3/s}
  DesignDay,                ! Heating Design Air Flow Method
  0,                        ! Heating Design Air Flow Rate {m3/s}
  ZoneSum;                  ! System Outdoor Air Method

OS:Controller:OutdoorAir,
  {080cb442-61e1-46d1-a779-18feb45c3983},  ! Handle
  AHU-32 OA Controller,     ! Name
  ,                         ! Relief Air Outlet Node Name
  ,                         ! Return Air Node Name
  ,                         ! Mixed Air Node Name
  ,                         ! Actuator Node Name
  Autosize,                 ! Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                 ! Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,     ! Economizer Control Type
  ModulateFlow,             ! Economizer Control Action Type
  28,                       ! Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                    ! Economizer Maximum Limit Enthalpy {J/kg}
  ,                         ! Economizer Maximum Limit Dewpoint Temperature {C}
  ,                         ! Electronic Enthalpy Limit Curve Name
  -100,                     ! Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                ! Lockout Type
  ProportionalMinimum,      ! Minimum Limit Type
  ,                         ! Minimum Outdoor Air Schedule Name
  ,                         ! Minimum Fraction of Outdoor Air Schedule Name
  ,                         ! Maximum Fraction of Outdoor Air Schedule Name
  ,                         ! Mechanical Ventilation Controller Name
  ,                         ! Time of Day Economizer Control Schedule Name
  No,                       ! High Humidity Control
  ,                         ! Humidistat Control Zone Name
  ,                         ! High Humidity Outdoor Air Flow Ratio
  ,                         ! Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;  ! Heat Recovery Bypass Control Type

OS:AirLoopHVAC:OutdoorAirSystem,
  {442bff90-1333-4222-bba3-3b2ed8283563},  ! Handle
  AHU-32 OA System,         ! Name
  {080cb442-61e1-46d1-a779-18feb45c3983},  ! Controller Name
  ,                         ! Outdoor Air Equipment List Name
  ,                         ! Availability Manager List Name
  {5b635f45-08ba-4caa-9328-47ffa4ca0407},  ! Mixed Air Node Name
  {67d474aa-4742-49c1-be51-c88bda1355f9},  ! Outdoor Air Stream Node Name
  {ad170d04-d271-498a-a483-fecf53cb21ed},  ! Relief Air Stream Node Name
  {f1a58acc-b035-4ccb-841d-9f18362e3fcc};  ! Return Air Stream Node Name

OS:Node,
  {fba4c9c9-8030-4db1-b419-d280917563bd},  ! Handle
  AHU-32 Outside Air Inlet,  ! Name
  ,                         ! Inlet Port
  {67d474aa-4742-49c1-be51-c88bda1355f9};  ! Outlet Port

OS:Connection,
  {67d474aa-4742-49c1-be51-c88bda1355f9},  ! Handle
  {74cc1caf-7a7a-46b4-bdae-cb4edfb87c1b},  ! Name
  {fba4c9c9-8030-4db1-b419-d280917563bd},  ! Source Object
  3,                        ! Outlet Port
  {442bff90-1333-4222-bba3-3b2ed8283563},  ! Target Object
  6;                        ! Inlet Port

OS:Node,
  {e86b132f-093c-4229-a097-bb8d5eed204d},  ! Handle
  AHU-32 Relief Air Outlet,  ! Name
  {ad170d04-d271-498a-a483-fecf53cb21ed},  ! Inlet Port
  ;                         ! Outlet Port

OS:Connection,
  {ad170d04-d271-498a-a483-fecf53cb21ed},  ! Handle
  {b32e425b-1d6e-4dfd-a8c5-de0d8a42ca0d},  ! Name
  {442bff90-1333-4222-bba3-3b2ed8283563},  ! Source Object
  7,                        ! Outlet Port
  {e86b132f-093c-4229-a097-bb8d5eed204d},  ! Target Object
  2;                        ! Inlet Port

OS:Connection,
  {f1a58acc-b035-4ccb-841d-9f18362e3fcc},  ! Handle
  {39e3b10d-37d3-4a63-85f0-5d0f6822198a},  ! Name
  {87dcd1f0-aa8f-4ad2-9e91-3184d04fce88},  ! Source Object
  3,                        ! Outlet Port
  {442bff90-1333-4222-bba3-3b2ed8283563},  ! Target Object
  8;                        ! Inlet Port

OS:Connection,
  {5b635f45-08ba-4caa-9328-47ffa4ca0407},  ! Handle
  {fb8aa95d-740c-4875-87c4-820c30d21c90},  ! Name
  {442bff90-1333-4222-bba3-3b2ed8283563},  ! Source Object
  5,                        ! Outlet Port
  {2d818e5c-1891-4493-a583-d1daabb297dd},  ! Target Object
  2;                        ! Inlet Port

OS:ThermalZone,
  {708d4370-e095-47b3-90dc-c3bf04e233c5},  ! Handle
  3-NE Court Thermal Zone,  ! Name
  1,                        ! Multiplier
  ,                         ! Ceiling Height {m}
  ,                         ! Volume {m3}
  ,                         ! Floor Area {m2}
  ,                         ! Zone Inside Convection Algorithm
  ,                         ! Zone Outside Convection Algorithm
  ,                         ! Zone Conditioning Equipment List Name
  {31d702e6-9e2c-4265-ac3f-a7e2eed5efaa},  ! Zone Air Inlet Node or NodeList Name
  {b4195a4a-edfe-4c5a-8c22-4928dbcf7d59},  ! Zone Air Exhaust Node or NodeList Name
  {532b321d-bb0d-48a8-90b2-6b7910bcf70c},  ! Zone Air Node Name
  {c75038ba-79ea-4da0-ab18-541e146cdfd0},  ! Zone Return Air Node Name
  ,                         ! Primary Daylighting Control Name
  ,                         ! Fraction of Zone Controlled by Primary Daylighting Control
  ,                         ! Secondary Daylighting Control Name
  ,                         ! Fraction of Zone Controlled by Secondary Daylighting Control
  ,                         ! Illuminance Map Name
  ,                         ! Group Rendering Name
  {3641db88-b683-4c22-94a7-2a132d74799c},  ! Thermostat Name
  No;                       ! Use Ideal Air Loads

OS:Node,
  {b20d3c4a-5884-4eb8-ba68-3398ddc6268c},  ! Handle
  {e714e16f-7fb5-4ed0-8502-b3c04040b31c},  ! Name
  {532b321d-bb0d-48a8-90b2-6b7910bcf70c},  ! Inlet Port
  ;                         ! Outlet Port

OS:Connection,
  {532b321d-bb0d-48a8-90b2-6b7910bcf70c},  ! Handle
  {bbf03f0e-8701-49bd-b6fc-04398cebc87c},  ! Name
  {708d4370-e095-47b3-90dc-c3bf04e233c5},  ! Source Object
  11,                       ! Outlet Port
  {b20d3c4a-5884-4eb8-ba68-3398ddc6268c},  ! Target Object
  2;                        ! Inlet Port

OS:Node,
  {c5bff3ae-0339-46fe-b6e5-2a5739e41b5b},  ! Handle
  {6a75fb55-284b-48d6-a9ae-13697dd603e0},  ! Name
  {b4195a4a-edfe-4c5a-8c22-4928dbcf7d59},  ! Inlet Port
  ;                         ! Outlet Port

OS:Connection,
  {b4195a4a-edfe-4c5a-8c22-4928dbcf7d59},  ! Handle
  {44c3cf0e-e733-4e88-82cf-f0bfeb962e58},  ! Name
  {708d4370-e095-47b3-90dc-c3bf04e233c5},  ! Source Object
  10,                       ! Outlet Port
  {c5bff3ae-0339-46fe-b6e5-2a5739e41b5b},  ! Target Object
  2;                        ! Inlet Port

OS:Sizing:Zone,
  {efb79257-3a48-4e86-93da-f57ea80970ec},  ! Handle
  {708d4370-e095-47b3-90dc-c3bf04e233c5},  ! Zone or ZoneList Name
  12.8,                     ! Zone Cooling Design Supply Air Temperature {C}
  50,                       ! Zone Heating Design Supply Air Temperature {C}
  0.0085,                   ! Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                    ! Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                         ! Zone Heating Sizing Factor
  ,                         ! Zone Cooling Sizing Factor
  DesignDay,                ! Cooling Design Air Flow Method
  0,                        ! Cooling Design Air Flow Rate {m3/s}
  ,                         ! Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                         ! Cooling Minimum Air Flow {m3/s}
  0,                        ! Cooling Minimum Air Flow Fraction
  DesignDay,                ! Heating Design Air Flow Method
  0,                        ! Heating Design Air Flow Rate {m3/s}
  ,                         ! Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                         ! Heating Maximum Air Flow {m3/s}
  0,                        ! Heating Maximum Air Flow Fraction
  1,                        ! Design Zone Air Distribution Effectiveness in Cooling Mode
  1;                        ! Design Zone Air Distribution Effectiveness in Heating Mode

OS:Space,
  {b989beb8-2a79-4186-a473-d51b009b6b31},  ! Handle
  3-NE Court,               ! Name
  ,                         ! Space Type Name
  ,                         ! Default Construction Set Name
  ,                         ! Default Schedule Set Name
  0,                        ! Direction of Relative North {deg}
  144.834879,               ! X Origin {m}
  99.332161,                ! Y Origin {m}
  0,                        ! Z Origin {m}
  ,                         ! Building Story Name
  {708d4370-e095-47b3-90dc-c3bf04e233c5},  ! Thermal Zone Name
  ,                         ! Part of Total Floor Area
  {3545fdf2-f082-465c-a086-be893ed5cd1e};  ! Design Specification Outdoor Air Object Name

OS:Node,
  {180cfcad-16e0-4904-8942-225e04ed6dde},  ! Handle
  3-NE Court Supply Inlet,  ! Name
  {1443fba1-63a9-4c2b-8990-d78ce9f1bd77},  ! Inlet Port
  {31d702e6-9e2c-4265-ac3f-a7e2eed5efaa};  ! Outlet Port

OS:Connection,
  {31d702e6-9e2c-4265-ac3f-a7e2eed5efaa},  ! Handle
  {204f58f9-e8c3-4921-84ab-c40723b0c49c},  ! Name
  {180cfcad-16e0-4904-8942-225e04ed6dde},  ! Source Object
  3,                        ! Outlet Port
  {708d4370-e095-47b3-90dc-c3bf04e233c5},  ! Target Object
  9;                        ! Inlet Port

OS:Node,
  {776e9b7c-5abb-43a7-9796-35e5e694c3b6},  ! Handle
  3-NE Court Return Outlet,  ! Name
  {c75038ba-79ea-4da0-ab18-541e146cdfd0},  ! Inlet Port
  {18e77dc5-dc3e-466a-b9c2-9402ab3248d8};  ! Outlet Port

OS:Connection,
  {c75038ba-79ea-4da0-ab18-541e146cdfd0},  ! Handle
  {0838bc73-370a-44c1-87d0-6f87c9627240},  ! Name
  {708d4370-e095-47b3-90dc-c3bf04e233c5},  ! Source Object
  12,                       ! Outlet Port
  {776e9b7c-5abb-43a7-9796-35e5e694c3b6},  ! Target Object
  2;                        ! Inlet Port

OS:Connection,
  {1443fba1-63a9-4c2b-8990-d78ce9f1bd77},  ! Handle
  {ba38d98d-b106-4fc2-9ec2-91cd7923f24a},  ! Name
  {9e8e8170-71bf-49df-b3fc-d9274529e0fd},  ! Source Object
  3,                        ! Outlet Port
  {180cfcad-16e0-4904-8942-225e04ed6dde},  ! Target Object
  2;                        ! Inlet Port

OS:Connection,
  {18e77dc5-dc3e-466a-b9c2-9402ab3248d8},  ! Handle
  {2104f619-140c-4150-81d3-2cd8fdc9d560},  ! Name
  {776e9b7c-5abb-43a7-9796-35e5e694c3b6},  ! Source Object
  3,                        ! Outlet Port
  {7609ec1e-7288-4f78-93c4-e2743dfd79da},  ! Target Object
  3;                        ! Inlet Port

OS:ThermalZone,
  {e3f9f996-f1e6-40d1-91a4-3439324e8c39},  ! Handle
  3-E Office Thermal Zone,  ! Name
  1,                        ! Multiplier
  ,                         ! Ceiling Height {m}
  ,                         ! Volume {m3}
  ,                         ! Floor Area {m2}
  ,                         ! Zone Inside Convection Algorithm
  ,                         ! Zone Outside Convection Algorithm
  ,                         ! Zone Conditioning Equipment List Name
  {4a778542-91c2-4d18-9300-fbdd5cbcd2d5},  ! Zone Air Inlet Node or NodeList Name
  {66e579c7-1373-4286-a65e-65c259721ccb},  ! Zone Air Exhaust Node or NodeList Name
  {01a27b19-7798-447d-9830-e4410c17f150},  ! Zone Air Node Name
  {70c87ca9-bba0-41b1-8ffb-13f9ab8a86bb},  ! Zone Return Air Node Name
  ,                         ! Primary Daylighting Control Name
  ,                         ! Fraction of Zone Controlled by Primary Daylighting Control
  ,                         ! Secondary Daylighting Control Name
  ,                         ! Fraction of Zone Controlled by Secondary Daylighting Control
  ,                         ! Illuminance Map Name
  ,                         ! Group Rendering Name
  {3641db88-b683-4c22-94a7-2a132d74799c},  ! Thermostat Name
  No;                       ! Use Ideal Air Loads

OS:Node,
  {f0d177f6-0019-4fc8-8d13-4636573906e3},  ! Handle
  {5c852661-5779-4b55-8185-b5292175ed27},  ! Name
  {01a27b19-7798-447d-9830-e4410c17f150},  ! Inlet Port
  ;                         ! Outlet Port

OS:Connection,
  {01a27b19-7798-447d-9830-e4410c17f150},  ! Handle
  {93824045-2839-4999-9d95-07a065e2ca8f},  ! Name
  {e3f9f996-f1e6-40d1-91a4-3439324e8c39},  ! Source Object
  11,                       ! Outlet Port
  {f0d177f6-0019-4fc8-8d13-4636573906e3},  ! Target Object
  2;                        ! Inlet Port

OS:Node,
  {c167dd31-9133-43a7-85cd-f5ff7f1c1261},  ! Handle
  {f777d6c0-484c-4f74-9c7c-5732f8cf4843},  ! Name
  {66e579c7-1373-4286-a65e-65c259721ccb},  ! Inlet Port
  ;                         ! Outlet Port

OS:Connection,
  {66e579c7-1373-4286-a65e-65c259721ccb},  ! Handle
  {2a1af402-4a75-41aa-adb9-d6178cbc0356},  ! Name
  {e3f9f996-f1e6-40d1-91a4-3439324e8c39},  ! Source Object
  10,                       ! Outlet Port
  {c167dd31-9133-43a7-85cd-f5ff7f1c1261},  ! Target Object
  2;                        ! Inlet Port

OS:Sizing:Zone,
  {38cee1f6-6f17-467b-a23f-f8fb231bd05a},  ! Handle
  {e3f9f996-f1e6-40d1-91a4-3439324e8c39},  ! Zone or ZoneList Name
  12.8,                     ! Zone Cooling Design Supply Air Temperature {C}
  50,                       ! Zone Heating Design Supply Air Temperature {C}
  0.0085,                   ! Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                    ! Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                         ! Zone Heating Sizing Factor
  ,                         ! Zone Cooling Sizing Factor
  DesignDay,                ! Cooling Design Air Flow Method
  0,                        ! Cooling Design Air Flow Rate {m3/s}
  ,                         ! Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                         ! Cooling Minimum Air Flow {m3/s}
  0,                        ! Cooling Minimum Air Flow Fraction
  DesignDay,                ! Heating Design Air Flow Method
  0,                        ! Heating Design Air Flow Rate {m3/s}
  ,                         ! Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                         ! Heating Maximum Air Flow {m3/s}
  0,                        ! Heating Maximum Air Flow Fraction
  1,                        ! Design Zone Air Distribution Effectiveness in Cooling Mode
  1;                        ! Design Zone Air Distribution Effectiveness in Heating Mode

OS:Space,
  {4e8521ea-c761-4d5e-9e58-726cbc87948a},  ! Handle
  3-E Office,               ! Name
  ,                         ! Space Type Name
  ,                         ! Default Construction Set Name
  ,                         ! Default Schedule Set Name
  0,                        ! Direction of Relative North {deg}
  183.572168,               ! X Origin {m}
  45.578251,                ! Y Origin {m}
  0,                        ! Z Origin {m}
  ,                         ! Building Story Name
  {e3f9f996-f1e6-40d1-91a4-3439324e8c39},  ! Thermal Zone Name
  ,                         ! Part of Total Floor Area
  {b999a6c1-239a-4c9e-8f87-a7e626a4b7e9};  ! Design Specification Outdoor Air Object Name

OS:Node,
  {58f7a062-ae24-4d72-a111-4dd88b94b6ee},  ! Handle
  3-E Office Supply Inlet,  ! Name
  {41f077d9-1d4a-4631-83dd-43f68348b8f8},  ! Inlet Port
  {4a778542-91c2-4d18-9300-fbdd5cbcd2d5};  ! Outlet Port

OS:Connection,
  {4a778542-91c2-4d18-9300-fbdd5cbcd2d5},  ! Handle
  {e3fa1f26-122c-4eae-ba85-3b66a124c15e},  ! Name
  {58f7a062-ae24-4d72-a111-4dd88b94b6ee},  ! Source Object
  3,                        ! Outlet Port
  {e3f9f996-f1e6-40d1-91a4-3439324e8c39},  ! Target Object
  9;                        ! Inlet Port

OS:Node,
  {53d3f8c4-4449-40dd-bde0-54f9328dc4c8},  ! Handle
  3-E Office Return Outlet,  ! Name
  {70c87ca9-bba0-41b1-8ffb-13f9ab8a86bb},  ! Inlet Port
  {3637d41f-9058-4bea-bdec-b68da69b9320};  ! Outlet Port

OS:Connection,
  {70c87ca9-bba0-41b1-8ffb-13f9ab8a86bb},  ! Handle
  {9ed9d308-42fd-4a71-81a2-b480fe98deeb},  ! Name
  {e3f9f996-f1e6-40d1-91a4-3439324e8c39},  ! Source Object
  12,                       ! Outlet Port
  {53d3f8c4-4449-40dd-bde0-54f9328dc4c8},  ! Target Object
  2;                        ! Inlet Port

OS:Connection,
  {41f077d9-1d4a-4631-83dd-43f68348b8f8},  ! Handle
  {1a88c126-77ce-4109-af97-ae2579a05993},  ! Name
  {9e8e8170-71bf-49df-b3fc-d9274529e0fd},  ! Source Object
  4,                        ! Outlet Port
  {58f7a062-ae24-4d72-a111-4dd88b94b6ee},  ! Target Object
  2;                        ! Inlet Port

OS:Connection,
  {3637d41f-9058-4bea-bdec-b68da69b9320},  ! Handle
  {75d26e8e-4c71-4832-88d8-132990007886},  ! Name
  {53d3f8c4-4449-40dd-bde0-54f9328dc4c8},  ! Source Object
  3,                        ! Outlet Port
  {7609ec1e-7288-4f78-93c4-e2743dfd79da},  ! Target Object
  4;                        ! Inlet Port

OS:ThermalZone,
  {0ab33fb5-f6f8-40f3-a9f7-8efdcc375025},  ! Handle
  3-E Corridor Thermal Zone,  ! Name
  1,                        ! Multiplier
  ,                         ! Ceiling Height {m}
  ,                         ! Volume {m3}
  ,                         ! Floor Area {m2}
  ,                         ! Zone Inside Convection Algorithm
  ,                         ! Zone Outside Convection Algorithm
  ,                         ! Zone Conditioning Equipment List Name
  {9d33795d-deaf-4242-96a2-b1ecde5b6bf9},  ! Zone Air Inlet Node or NodeList Name
  {c94c41fd-7c8d-435f-b022-fd652b20b3db},  ! Zone Air Exhaust Node or NodeList Name
  {61980248-66ee-4641-9291-f78a398d6828},  ! Zone Air Node Name
  {c41eaaed-d17f-4d5f-ad5c-76b9d900c207},  ! Zone Return Air Node Name
  ,                         ! Primary Daylighting Control Name
  ,                         ! Fraction of Zone Controlled by Primary Daylighting Control
  ,                         ! Secondary Daylighting Control Name
  ,                         ! Fraction of Zone Controlled by Secondary Daylighting Control
  ,                         ! Illuminance Map Name
  ,                         ! Group Rendering Name
  {3641db88-b683-4c22-94a7-2a132d74799c},  ! Thermostat Name
  No;                       ! Use Ideal Air Loads

OS:Node,
  {60b0bb20-19af-4658-8f2d-e86aba3766ee},  ! Handle
  {3493d837-f13a-4135-b2fb-1cb7d7889205},  ! Name
  {61980248-66ee-4641-9291-f78a398d6828},  ! Inlet Port
  ;                         ! Outlet Port

OS:Connection,
  {61980248-66ee-4641-9291-f78a398d6828},  ! Handle
  {71c7e19f-1aaa-4d9e-9cd3-21b8c7bfe553},  ! Name
  {0ab33fb5-f6f8-40f3-a9f7-8efdcc375025},  ! Source Object
  11,                       ! Outlet Port
  {60b0bb20-19af-4658-8f2d-e86aba3766ee},  ! Target Object
  2;                        ! Inlet Port

OS:Node,
  {69952bfc-d935-4ec6-9cac-ac34c03cbc9c},  ! Handle
  {e11b16e7-3dc7-468f-9d16-cc45f4abbafa},  ! Name
  {c94c41fd-7c8d-435f-b022-fd652b20b3db},  ! Inlet Port
  ;                         ! Outlet Port

OS:Connection,
  {c94c41fd-7c8d-435f-b022-fd652b20b3db},  ! Handle
  {4146d399-34f5-48b9-adff-e4cb8adc9a50},  ! Name
  {0ab33fb5-f6f8-40f3-a9f7-8efdcc375025},  ! Source Object
  10,                       ! Outlet Port
  {69952bfc-d935-4ec6-9cac-ac34c03cbc9c},  ! Target Object
  2;                        ! Inlet Port

OS:Sizing:Zone,
  {1c470f7d-89aa-4c94-a234-46b31eecbc5b},  ! Handle
  {0ab33fb5-f6f8-40f3-a9f7-8efdcc375025},  ! Zone or ZoneList Name
  12.8,                     ! Zone Cooling Design Supply Air Temperature {C}
  50,                       ! Zone Heating Design Supply Air Temperature {C}
  0.0085,                   ! Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                    ! Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                         ! Zone Heating Sizing Factor
  ,                         ! Zone Cooling Sizing Factor
  DesignDay,                ! Cooling Design Air Flow Method
  0,                        ! Cooling Design Air Flow Rate {m3/s}
  ,                         ! Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                         ! Cooling Minimum Air Flow {m3/s}
  0,                        ! Cooling Minimum Air Flow Fraction
  DesignDay,                ! Heating Design Air Flow Method
  0,                        ! Heating Design Air Flow Rate {m3/s}
  ,                         ! Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                         ! Heating Maximum Air Flow {m3/s}
  0,                        ! Heating Maximum Air Flow Fraction
  1,                        ! Design Zone Air Distribution Effectiveness in Cooling Mode
  1;                        ! Design Zone Air Distribution Effectiveness in Heating Mode

OS:Space,
  {826e2b88-6a38-4175-9c4f-f570214c537d},  ! Handle
  3-E Corridor,             ! Name
  ,                         ! Space Type Name
  ,                         ! Default Construction Set Name
  ,                         ! Default Schedule Set Name
  0,                        ! Direction of Relative North {deg}
  132.319918,               ! X Origin {m}
  54.101059,                ! Y Origin {m}
  0,                        ! Z Origin {m}
  ,                         ! Building Story Name
  {0ab33fb5-f6f8-40f3-a9f7-8efdcc375025},  ! Thermal Zone Name
  ,                         ! Part of Total Floor Area
  {cd19f57e-d5ae-416e-b7e6-3ae0eb639604};  ! Design Specification Outdoor Air Object Name

OS:Node,
  {8658369a-71f1-44a4-adaa-3d9c6454cd2e},  ! Handle
  3-E Corridor Supply Inlet,  ! Name
  {81e7e425-0dbe-4fa4-965c-1483787a2acb},  ! Inlet Port
  {9d33795d-deaf-4242-96a2-b1ecde5b6bf9};  ! Outlet Port

OS:Connection,
  {9d33795d-deaf-4242-96a2-b1ecde5b6bf9},  ! Handle
  {fd522de3-19b6-4318-b32f-da08b1c50f3d},  ! Name
  {8658369a-71f1-44a4-adaa-3d9c6454cd2e},  ! Source Object
  3,                        ! Outlet Port
  {0ab33fb5-f6f8-40f3-a9f7-8efdcc375025},  ! Target Object
  9;                        ! Inlet Port

OS:Node,
  {6d10a399-68cd-4dca-ab0d-13cd3a2590f8},  ! Handle
  3-E Corridor Return Outlet,  ! Name
  {c41eaaed-d17f-4d5f-ad5c-76b9d900c207},  ! Inlet Port
  {20af30f8-5912-48dd-aff3-10814576b41c};  ! Outlet Port

OS:Connection,
  {c41eaaed-d17f-4d5f-ad5c-76b9d900c207},  ! Handle
  {7dcb7743-5bc8-49a3-b73d-c0789ddf512f},  ! Name
  {0ab33fb5-f6f8-40f3-a9f7-8efdcc375025},  ! Source Object
  12,                       ! Outlet Port
  {6d10a399-68cd-4dca-ab0d-13cd3a2590f8},  ! Target Object
  2;                        ! Inlet Port

OS:Connection,
  {81e7e425-0dbe-4fa4-965c-1483787a2acb},  ! Handle
  {9a25d9de-2ae2-4d94-af8d-7a947fa06ca2},  ! Name
  {9e8e8170-71bf-49df-b3fc-d9274529e0fd},  ! Source Object
  5,                        ! Outlet Port
  {8658369a-71f1-44a4-adaa-3d9c6454cd2e},  ! Target Object
  2;                        ! Inlet Port

OS:Connection,
  {20af30f8-5912-48dd-aff3-10814576b41c},  ! Handle
  {5976e8d8-87a6-465c-8264-8b4faf1812be},  ! Name
  {6d10a399-68cd-4dca-ab0d-13cd3a2590f8},  ! Source Object
  3,                        ! Outlet Port
  {7609ec1e-7288-4f78-93c4-e2743dfd79da},  ! Target Object
  5;                        ! Inlet Port

OS:AirLoopHVAC,
  {73c3c18c-72c1-4e72-a542-2e11529e7161},  ! Handle
  AHU-3,                    ! Name
  ,                         ! Controller List Name
  ,                         ! Availability Manager List Name
  autosize,                 ! Design Supply Air Flow Rate {m3/s}
  ,                         ! Branch List Name
  ,                         ! Connector List Name
  {c994f80d-12d5-44be-aa43-034030f54add},  ! Supply Side Inlet Node Name
  {7e1afc44-a187-4fc8-bedb-9783fa287828},  ! Demand Side Outlet Node Name
  {ae4fde1b-a32b-404f-9242-ddcb26b8102f},  ! Demand Side Inlet Node Names
  {e3fbb2d7-300a-4026-adb5-47a3a8f09da4};  ! Supply Side Outlet Node Names

OS:Node,
  {c7ede479-7687-4623-bd02-17dd5c5f6df0},  ! Handle
  AHU-3 Air Loop Inlet,     ! Name
  {c994f80d-12d5-44be-aa43-034030f54add},  ! Inlet Port
  {5caa1773-c2a1-43d7-8aef-d9f8afe4cbc9};  ! Outlet Port

OS:Node,
  {5936c6d4-92b9-49d7-a678-4d2894027b32},  ! Handle
  AHU-3 Mixed Air Outlet,   ! Name
  {ff808760-59dc-4a7d-8fa0-690c684d6647},  ! Inlet Port
  {e3fbb2d7-300a-4026-adb5-47a3a8f09da4};  ! Outlet Port

OS:Connection,
  {c994f80d-12d5-44be-aa43-034030f54add},  ! Handle
  {f567e835-2886-4423-9718-d3a94847f93d},  ! Name
  {73c3c18c-72c1-4e72-a542-2e11529e7161},  ! Source Object
  7,                        ! Outlet Port
  {c7ede479-7687-4623-bd02-17dd5c5f6df0},  ! Target Object
  2;                        ! Inlet Port

OS:Connection,
  {e3fbb2d7-300a-4026-adb5-47a3a8f09da4},  ! Handle
  {e1592633-38f4-498b-b6db-e85cdd50c0e0},  ! Name
  {5936c6d4-92b9-49d7-a678-4d2894027b32},  ! Source Object
  3,                        ! Outlet Port
  {73c3c18c-72c1-4e72-a542-2e11529e7161},  ! Target Object
  10;                       ! Inlet Port

OS:Node,
  {14d32592-8a74-477a-b480-f28e2f20aa53},  ! Handle
  AHU-3 Supply Path Inlet,  ! Name
  {ae4fde1b-a32b-404f-9242-ddcb26b8102f},  ! Inlet Port
  {54300ab4-5f5e-4763-956b-8fd5cf51a988};  ! Outlet Port

OS:Node,
  {fc349648-b86c-4af3-8dfd-2125ec5eb4b8},  ! Handle
  AHU-3 Return Air Outlet,  ! Name
  {af8993b9-025a-47a3-8f4d-ceaaeb8b6f92},  ! Inlet Port
  {7e1afc44-a187-4fc8-bedb-9783fa287828};  ! Outlet Port

OS:Connection,
  {ae4fde1b-a32b-404f-9242-ddcb26b8102f},  ! Handle
  {78dae677-d42f-4941-81a2-e2fa15bb1989},  ! Name
  {73c3c18c-72c1-4e72-a542-2e11529e7161},  ! Source Object
  9,                        ! Outlet Port
  {14d32592-8a74-477a-b480-f28e2f20aa53},  ! Target Object
  2;                        ! Inlet Port

OS:Connection,
  {7e1afc44-a187-4fc8-bedb-9783fa287828},  ! Handle
  {01884f74-ac1e-46ba-8805-26db5e98dd23},  ! Name
  {fc349648-b86c-4af3-8dfd-2125ec5eb4b8},  ! Source Object
  3,                        ! Outlet Port
  {73c3c18c-72c1-4e72-a542-2e11529e7161},  ! Target Object
  8;                        ! Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {90db7881-3336-4989-a926-63f5b062aa36},  ! Handle
  {421c92e9-7373-4831-bbd7-ed85c39d6194},  ! Name
  {54300ab4-5f5e-4763-956b-8fd5cf51a988},  ! Inlet Node Name
  {b469cc38-2dad-4194-be5f-38237cb1da20},  ! Outlet Node Name 1
  {f8195da2-ed74-45c3-ae89-84a1b19f09c8},  ! Outlet Node Name 2
  {9478b663-89ca-410e-8f7e-e53ff632972c},  ! Outlet Node Name 3
  {28d07dcb-c14a-47a6-b7ba-a53dded008be},  ! Outlet Node Name 4
  {a3d62ef9-f738-45c5-924b-eecafe38f613},  ! Outlet Node Name 5
  {b29db00c-9ce0-4063-b82b-c2a7e16c65a1},  ! Outlet Node Name 6
  {3d9e624f-0c1f-44af-acc8-0ed7ce54a6b0},  ! Outlet Node Name 7
  {ae5de2a4-428f-439b-b28e-9fdc838dcaaf},  ! Outlet Node Name 8
  {7cc0b6ac-e4e4-44fa-8f97-e727db30db9c},  ! Outlet Node Name 9
  {081816c7-8f13-4246-a386-f9ce95ba8f11};  ! Outlet Node Name 10

OS:AirLoopHVAC:ZoneMixer,
  {7d3ab796-6837-40ed-9105-148fde9d1ffe},  ! Handle
  {613955fe-f17a-49b4-a143-7d5a13a6ba8b},  ! Name
  {af8993b9-025a-47a3-8f4d-ceaaeb8b6f92},  ! Outlet Node Name
  {b711695d-a7e1-4b27-92cb-19dcb1fcdb90},  ! Inlet Node Name 1
  {ba1850f1-979d-4cee-a7cd-9c5a8777d48d},  ! Inlet Node Name 2
  {825f3ad1-2bfd-40e1-8b47-c6489185606c},  ! Inlet Node Name 3
  {c833093d-8bb6-4445-b96a-a84a212d7203},  ! Inlet Node Name 4
  {fe021660-8560-4254-a452-5f6597f69eb8},  ! Inlet Node Name 5
  {e39419a5-fdb2-44b1-abf0-0f701921ca84},  ! Inlet Node Name 6
  {f85db280-e031-4bf0-88b8-2b7a9fbb9208},  ! Inlet Node Name 7
  {d082efd6-35cd-4d53-8e2a-acd04a1ead5d},  ! Inlet Node Name 8
  {54f624aa-f111-4174-9de9-01f6a0620832},  ! Inlet Node Name 9
  {39b16a86-3d4f-455d-b149-0673062fe651};  ! Inlet Node Name 10

OS:Connection,
  {54300ab4-5f5e-4763-956b-8fd5cf51a988},  ! Handle
  {247eb66b-1dcd-485c-9749-13338dd6025f},  ! Name
  {14d32592-8a74-477a-b480-f28e2f20aa53},  ! Source Object
  3,                        ! Outlet Port
  {90db7881-3336-4989-a926-63f5b062aa36},  ! Target Object
  2;                        ! Inlet Port

OS:Connection,
  {af8993b9-025a-47a3-8f4d-ceaaeb8b6f92},  ! Handle
  {e6c65fe5-ca46-4279-b433-29db04e7524e},  ! Name
  {7d3ab796-6837-40ed-9105-148fde9d1ffe},  ! Source Object
  2,                        ! Outlet Port
  {fc349648-b86c-4af3-8dfd-2125ec5eb4b8},  ! Target Object
  2;                        ! Inlet Port

OS:Sizing:System,
  {8a0dd134-4b3a-4254-8695-c48faed7dc3e},  ! Handle
  {73c3c18c-72c1-4e72-a542-2e11529e7161},  ! AirLoop Name
  Sensible,                 ! Type of Load to Size On
  Autosize,                 ! Design Outdoor Air Flow Rate {m3/s}
  0.3,                      ! Minimum System Air Flow Ratio
  7.2,                      ! Preheat Design Temperature {C}
  0.008,                    ! Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  11,                       ! Precool Design Temperature {C}
  0.008,                    ! Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                     ! Central Cooling Design Supply Air Temperature {C}
  10,                       ! Central Heating Design Supply Air Temperature {C}
  NonCoincident,            ! Sizing Option
  No,                       ! 100% Outdoor Air in Cooling
  No,                       ! 100% Outdoor Air in Heating
  0.008,                    ! Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                    ! Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                ! Cooling Design Air Flow Method
  0,                        ! Cooling Design Air Flow Rate {m3/s}
  DesignDay,                ! Heating Design Air Flow Method
  0,                        ! Heating Design Air Flow Rate {m3/s}
  ZoneSum;                  ! System Outdoor Air Method

OS:Controller:OutdoorAir,
  {5606a74b-4a8c-436f-8386-ddcf8fa92402},  ! Handle
  AHU-3 OA Controller,      ! Name
  ,                         ! Relief Air Outlet Node Name
  ,                         ! Return Air Node Name
  ,                         ! Mixed Air Node Name
  ,                         ! Actuator Node Name
  Autosize,                 ! Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                 ! Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,     ! Economizer Control Type
  ModulateFlow,             ! Economizer Control Action Type
  28,                       ! Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                    ! Economizer Maximum Limit Enthalpy {J/kg}
  ,                         ! Economizer Maximum Limit Dewpoint Temperature {C}
  ,                         ! Electronic Enthalpy Limit Curve Name
  -100,                     ! Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                ! Lockout Type
  ProportionalMinimum,      ! Minimum Limit Type
  ,                         ! Minimum Outdoor Air Schedule Name
  ,                         ! Minimum Fraction of Outdoor Air Schedule Name
  ,                         ! Maximum Fraction of Outdoor Air Schedule Name
  ,                         ! Mechanical Ventilation Controller Name
  ,                         ! Time of Day Economizer Control Schedule Name
  No,                       ! High Humidity Control
  ,                         ! Humidistat Control Zone Name
  ,                         ! High Humidity Outdoor Air Flow Ratio
  ,                         ! Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;  ! Heat Recovery Bypass Control Type

OS:AirLoopHVAC:OutdoorAirSystem,
  {c4c4b3bc-3d6c-4340-aaa2-65c1fab2c6c9},  ! Handle
  AHU-3 OA System,          ! Name
  {5606a74b-4a8c-436f-8386-ddcf8fa92402},  ! Controller Name
  ,                         ! Outdoor Air Equipment List Name
