  ,                         ! Availability Manager List Name
  {ff808760-59dc-4a7d-8fa0-690c684d6647},  ! Mixed Air Node Name
  {b5468dea-ccb3-41f3-9bc7-f24694194558},  ! Outdoor Air Stream Node Name
  {bfa288b7-a726-4d91-91b1-b021a3b9efea},  ! Relief Air Stream Node Name
  {5caa1773-c2a1-43d7-8aef-d9f8afe4cbc9};  ! Return Air Stream Node Name

OS:Node,
  {2d223f18-f5b9-4701-9d49-b84ffc286b5f},  ! Handle
  AHU-3 Outside Air Inlet,  ! Name
  ,                         ! Inlet Port
  {b5468dea-ccb3-41f3-9bc7-f24694194558};  ! Outlet Port

OS:Connection,
  {b5468dea-ccb3-41f3-9bc7-f24694194558},  ! Handle
  {37620c13-aeb1-4171-b43c-7ac6efc7fbf0},  ! Name
  {2d223f18-f5b9-4701-9d49-b84ffc286b5f},  ! Source Object
  3,                        ! Outlet Port
  {c4c4b3bc-3d6c-4340-aaa2-65c1fab2c6c9},  ! Target Object
  6;                        ! Inlet Port

OS:Node,
  {39eca145-1e3f-4ce3-9ead-6d18630e3e15},  ! Handle
  AHU-3 Relief Air Outlet,  ! Name
  {bfa288b7-a726-4d91-91b1-b021a3b9efea},  ! Inlet Port
  ;                         ! Outlet Port

OS:Connection,
  {bfa288b7-a726-4d91-91b1-b021a3b9efea},  ! Handle
  {8c08eb94-3f30-4ec1-aba4-4ae65205363e},  ! Name
  {c4c4b3bc-3d6c-4340-aaa2-65c1fab2c6c9},  ! Source Object
  7,                        ! Outlet Port
  {39eca145-1e3f-4ce3-9ead-6d18630e3e15},  ! Target Object
  2;                        ! Inlet Port

OS:Connection,
  {5caa1773-c2a1-43d7-8aef-d9f8afe4cbc9},  ! Handle
  {4de41b35-3f0d-4026-a341-5e72ff6c1608},  ! Name
  {c7ede479-7687-4623-bd02-17dd5c5f6df0},  ! Source Object
  3,                        ! Outlet Port
  {c4c4b3bc-3d6c-4340-aaa2-65c1fab2c6c9},  ! Target Object
  8;                        ! Inlet Port

OS:Connection,
  {ff808760-59dc-4a7d-8fa0-690c684d6647},  ! Handle
  {33ef0ff8-6e4c-4a05-b9d8-49600d75ed88},  ! Name
  {c4c4b3bc-3d6c-4340-aaa2-65c1fab2c6c9},  ! Source Object
  5,                        ! Outlet Port
  {5936c6d4-92b9-49d7-a678-4d2894027b32},  ! Target Object
  2;                        ! Inlet Port

OS:ThermalZone,
  {48e67e08-6b16-4dc9-9551-38475d33c493},  ! Handle
  1-Lobby Thermal Zone,     ! Name
  1,                        ! Multiplier
  ,                         ! Ceiling Height {m}
  ,                         ! Volume {m3}
  ,                         ! Floor Area {m2}
  ,                         ! Zone Inside Convection Algorithm
  ,                         ! Zone Outside Convection Algorithm
  ,                         ! Zone Conditioning Equipment List Name
  {700f5d94-007c-474e-bf00-f3f5e94ead1a},  ! Zone Air Inlet Node or NodeList Name
  {0a472a3b-8b70-4116-a079-578f2489cdbe},  ! Zone Air Exhaust Node or NodeList Name
  {386382c0-5343-4985-8420-61c587422437},  ! Zone Air Node Name
  {3ca7bf86-38f0-45f0-bcd9-aa3956de573d},  ! Zone Return Air Node Name
  ,                         ! Primary Daylighting Control Name
  ,                         ! Fraction of Zone Controlled by Primary Daylighting Control
  ,                         ! Secondary Daylighting Control Name
  ,                         ! Fraction of Zone Controlled by Secondary Daylighting Control
  ,                         ! Illuminance Map Name
  ,                         ! Group Rendering Name
  {3641db88-b683-4c22-94a7-2a132d74799c},  ! Thermostat Name
  No;                       ! Use Ideal Air Loads

OS:Node,
  {9074518a-db65-4585-80a6-fb63cb0e2674},  ! Handle
  {0f7b17b0-1c29-4ecb-b696-7b7f4613f60e},  ! Name
  {386382c0-5343-4985-8420-61c587422437},  ! Inlet Port
  ;                         ! Outlet Port

OS:Connection,
  {386382c0-5343-4985-8420-61c587422437},  ! Handle
  {f4d85168-9a87-485c-86c8-f7a527ab60c2},  ! Name
  {48e67e08-6b16-4dc9-9551-38475d33c493},  ! Source Object
  11,                       ! Outlet Port
  {9074518a-db65-4585-80a6-fb63cb0e2674},  ! Target Object
  2;                        ! Inlet Port

OS:Node,
  {7df7f390-a609-4996-8061-a0618d3eec86},  ! Handle
  {77ce7dc7-2aee-49e4-afd6-2b74c953ee6c},  ! Name
  {0a472a3b-8b70-4116-a079-578f2489cdbe},  ! Inlet Port
  ;                         ! Outlet Port

OS:Connection,
  {0a472a3b-8b70-4116-a079-578f2489cdbe},  ! Handle
  {58228e2e-2aed-497d-b62e-5ae69c617986},  ! Name
  {48e67e08-6b16-4dc9-9551-38475d33c493},  ! Source Object
  10,                       ! Outlet Port
  {7df7f390-a609-4996-8061-a0618d3eec86},  ! Target Object
  2;                        ! Inlet Port

OS:Sizing:Zone,
  {6aa33ce4-7cfc-404a-b4da-598fd8996e81},  ! Handle
  {48e67e08-6b16-4dc9-9551-38475d33c493},  ! Zone or ZoneList Name
  12.8,                     ! Zone Cooling Design Supply Air Temperature {C}
  50,                       ! Zone Heating Design Supply Air Temperature {C}
  0.0085,                   ! Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                    ! Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                         ! Zone Heating Sizing Factor
  ,                         ! Zone Cooling Sizing Factor
  DesignDay,                ! Cooling Design Air Flow Method
  0,                        ! Cooling Design Air Flow Rate {m3/s}
  ,                         ! Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                         ! Cooling Minimum Air Flow {m3/s}
  0,                        ! Cooling Minimum Air Flow Fraction
  DesignDay,                ! Heating Design Air Flow Method
  0,                        ! Heating Design Air Flow Rate {m3/s}
  ,                         ! Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                         ! Heating Maximum Air Flow {m3/s}
  0,                        ! Heating Maximum Air Flow Fraction
  1,                        ! Design Zone Air Distribution Effectiveness in Cooling Mode
  1;                        ! Design Zone Air Distribution Effectiveness in Heating Mode

OS:Space,
  {585391c6-edba-4789-a812-b3ab67463960},  ! Handle
  1-Lobby,                  ! Name
  ,                         ! Space Type Name
  ,                         ! Default Construction Set Name
  ,                         ! Default Schedule Set Name
  0,                        ! Direction of Relative North {deg}
  23.629849,                ! X Origin {m}
  -14.505654,               ! Y Origin {m}
  0,                        ! Z Origin {m}
  ,                         ! Building Story Name
  {48e67e08-6b16-4dc9-9551-38475d33c493},  ! Thermal Zone Name
  ,                         ! Part of Total Floor Area
  {57427766-ad25-40e8-9850-e64bdda1a5a9};  ! Design Specification Outdoor Air Object Name

OS:Node,
  {d3d5044e-5a98-4704-ad0d-5508ba29b0f4},  ! Handle
  1-Lobby Supply Inlet,     ! Name
  {b469cc38-2dad-4194-be5f-38237cb1da20},  ! Inlet Port
  {700f5d94-007c-474e-bf00-f3f5e94ead1a};  ! Outlet Port

OS:Connection,
  {700f5d94-007c-474e-bf00-f3f5e94ead1a},  ! Handle
  {63a96df9-b132-4c28-af97-18d7231da78f},  ! Name
  {d3d5044e-5a98-4704-ad0d-5508ba29b0f4},  ! Source Object
  3,                        ! Outlet Port
  {48e67e08-6b16-4dc9-9551-38475d33c493},  ! Target Object
  9;                        ! Inlet Port

OS:Node,
  {490c34f6-d7d9-43c7-8355-edfc1627c5ee},  ! Handle
  1-Lobby Return Outlet,    ! Name
  {3ca7bf86-38f0-45f0-bcd9-aa3956de573d},  ! Inlet Port
  {b711695d-a7e1-4b27-92cb-19dcb1fcdb90};  ! Outlet Port

OS:Connection,
  {3ca7bf86-38f0-45f0-bcd9-aa3956de573d},  ! Handle
  {2a0d1584-73d6-420b-ab30-1c6fe72b9e88},  ! Name
  {48e67e08-6b16-4dc9-9551-38475d33c493},  ! Source Object
  12,                       ! Outlet Port
  {490c34f6-d7d9-43c7-8355-edfc1627c5ee},  ! Target Object
  2;                        ! Inlet Port

OS:Connection,
  {b469cc38-2dad-4194-be5f-38237cb1da20},  ! Handle
  {3b7d2077-76f0-4b20-9bba-d949021cc78b},  ! Name
  {90db7881-3336-4989-a926-63f5b062aa36},  ! Source Object
  3,                        ! Outlet Port
  {d3d5044e-5a98-4704-ad0d-5508ba29b0f4},  ! Target Object
  2;                        ! Inlet Port

OS:Connection,
  {b711695d-a7e1-4b27-92cb-19dcb1fcdb90},  ! Handle
  {c43237a9-74fb-4acd-9825-67c16c29d529},  ! Name
  {490c34f6-d7d9-43c7-8355-edfc1627c5ee},  ! Source Object
  3,                        ! Outlet Port
  {7d3ab796-6837-40ed-9105-148fde9d1ffe},  ! Target Object
  3;                        ! Inlet Port

OS:ThermalZone,
  {6ef3ba06-f3d0-4a0c-b79a-abead4b6691f},  ! Handle
  1-Corridor Thermal Zone,  ! Name
  1,                        ! Multiplier
  ,                         ! Ceiling Height {m}
  ,                         ! Volume {m3}
  ,                         ! Floor Area {m2}
  ,                         ! Zone Inside Convection Algorithm
  ,                         ! Zone Outside Convection Algorithm
  ,                         ! Zone Conditioning Equipment List Name
  {42abcfc4-3c1d-4d42-8a5b-f280fb90987b},  ! Zone Air Inlet Node or NodeList Name
  {e85e8e67-ce23-417f-8669-807879073d55},  ! Zone Air Exhaust Node or NodeList Name
  {48103f1b-1a59-4285-8ba2-993c5de37254},  ! Zone Air Node Name
  {dbae152f-bb3d-4734-9c2b-6a8b6a1daad8},  ! Zone Return Air Node Name
  ,                         ! Primary Daylighting Control Name
  ,                         ! Fraction of Zone Controlled by Primary Daylighting Control
  ,                         ! Secondary Daylighting Control Name
  ,                         ! Fraction of Zone Controlled by Secondary Daylighting Control
  ,                         ! Illuminance Map Name
  ,                         ! Group Rendering Name
  {3641db88-b683-4c22-94a7-2a132d74799c},  ! Thermostat Name
  No;                       ! Use Ideal Air Loads

OS:Node,
  {55f3f413-a9ac-450b-94cd-91df65ccbb87},  ! Handle
  {d26cd912-1700-475a-8788-4d3dec19c3d5},  ! Name
  {48103f1b-1a59-4285-8ba2-993c5de37254},  ! Inlet Port
  ;                         ! Outlet Port

OS:Connection,
  {48103f1b-1a59-4285-8ba2-993c5de37254},  ! Handle
  {729c8fad-cc8f-4b61-98c0-10ca269c9442},  ! Name
  {6ef3ba06-f3d0-4a0c-b79a-abead4b6691f},  ! Source Object
  11,                       ! Outlet Port
  {55f3f413-a9ac-450b-94cd-91df65ccbb87},  ! Target Object
  2;                        ! Inlet Port

OS:Node,
  {af3e8fbf-1cb9-4e7e-a816-49e8aaa3ef2e},  ! Handle
  {87d03602-c369-43c3-a8c5-64c57eac138e},  ! Name
  {e85e8e67-ce23-417f-8669-807879073d55},  ! Inlet Port
  ;                         ! Outlet Port

OS:Connection,
  {e85e8e67-ce23-417f-8669-807879073d55},  ! Handle
  {50e133f7-ec73-4b4d-95ae-d746bfc68410},  ! Name
  {6ef3ba06-f3d0-4a0c-b79a-abead4b6691f},  ! Source Object
  10,                       ! Outlet Port
  {af3e8fbf-1cb9-4e7e-a816-49e8aaa3ef2e},  ! Target Object
  2;                        ! Inlet Port

OS:Sizing:Zone,
  {549d8bf6-3e75-4d2d-9712-86f458f97e5b},  ! Handle
  {6ef3ba06-f3d0-4a0c-b79a-abead4b6691f},  ! Zone or ZoneList Name
  12.8,                     ! Zone Cooling Design Supply Air Temperature {C}
  50,                       ! Zone Heating Design Supply Air Temperature {C}
  0.0085,                   ! Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                    ! Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                         ! Zone Heating Sizing Factor
  ,                         ! Zone Cooling Sizing Factor
  DesignDay,                ! Cooling Design Air Flow Method
  0,                        ! Cooling Design Air Flow Rate {m3/s}
  ,                         ! Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                         ! Cooling Minimum Air Flow {m3/s}
  0,                        ! Cooling Minimum Air Flow Fraction
  DesignDay,                ! Heating Design Air Flow Method
  0,                        ! Heating Design Air Flow Rate {m3/s}
  ,                         ! Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                         ! Heating Maximum Air Flow {m3/s}
  0,                        ! Heating Maximum Air Flow Fraction
  1,                        ! Design Zone Air Distribution Effectiveness in Cooling Mode
  1;                        ! Design Zone Air Distribution Effectiveness in Heating Mode

OS:Space,
  {efddeb27-c34a-4f3d-bbf0-4cb2790c79fe},  ! Handle
  1-Corridor,               ! Name
  ,                         ! Space Type Name
  ,                         ! Default Construction Set Name
  ,                         ! Default Schedule Set Name
  0,                        ! Direction of Relative North {deg}
  51.762557,                ! X Origin {m}
  -25.977147,               ! Y Origin {m}
  0,                        ! Z Origin {m}
  ,                         ! Building Story Name
  {6ef3ba06-f3d0-4a0c-b79a-abead4b6691f},  ! Thermal Zone Name
  ,                         ! Part of Total Floor Area
  {1b3a98be-e81b-4a3d-a6c6-22ca6a298430};  ! Design Specification Outdoor Air Object Name

OS:Node,
  {65d3ffcd-ffb2-415c-a7bf-a2903ddf5a1c},  ! Handle
  1-Corridor Supply Inlet,  ! Name
  {f8195da2-ed74-45c3-ae89-84a1b19f09c8},  ! Inlet Port
  {42abcfc4-3c1d-4d42-8a5b-f280fb90987b};  ! Outlet Port

OS:Connection,
  {42abcfc4-3c1d-4d42-8a5b-f280fb90987b},  ! Handle
  {08f500bf-459f-4be2-9129-cfbb555c4024},  ! Name
  {65d3ffcd-ffb2-415c-a7bf-a2903ddf5a1c},  ! Source Object
  3,                        ! Outlet Port
  {6ef3ba06-f3d0-4a0c-b79a-abead4b6691f},  ! Target Object
  9;                        ! Inlet Port

OS:Node,
  {73e569a0-4a5e-439e-af2c-f3b06b39a8fc},  ! Handle
  1-Corridor Return Outlet,  ! Name
  {dbae152f-bb3d-4734-9c2b-6a8b6a1daad8},  ! Inlet Port
  {ba1850f1-979d-4cee-a7cd-9c5a8777d48d};  ! Outlet Port

OS:Connection,
  {dbae152f-bb3d-4734-9c2b-6a8b6a1daad8},  ! Handle
  {c74a4ea1-4834-424d-9552-66b81a1bbf22},  ! Name
  {6ef3ba06-f3d0-4a0c-b79a-abead4b6691f},  ! Source Object
  12,                       ! Outlet Port
  {73e569a0-4a5e-439e-af2c-f3b06b39a8fc},  ! Target Object
  2;                        ! Inlet Port

OS:Connection,
  {f8195da2-ed74-45c3-ae89-84a1b19f09c8},  ! Handle
  {4f8882a1-9d3f-4000-b84b-c809fa774b20},  ! Name
  {90db7881-3336-4989-a926-63f5b062aa36},  ! Source Object
  4,                        ! Outlet Port
  {65d3ffcd-ffb2-415c-a7bf-a2903ddf5a1c},  ! Target Object
  2;                        ! Inlet Port

OS:Connection,
  {ba1850f1-979d-4cee-a7cd-9c5a8777d48d},  ! Handle
  {13ebbe68-7ef3-462c-8732-54f56e021983},  ! Name
  {73e569a0-4a5e-439e-af2c-f3b06b39a8fc},  ! Source Object
  3,                        ! Outlet Port
  {7d3ab796-6837-40ed-9105-148fde9d1ffe},  ! Target Object
  4;                        ! Inlet Port

OS:ThermalZone,
  {6bc0e38a-e99f-4386-a267-dd324beed30b},  ! Handle
  1-E Office Thermal Zone,  ! Name
  1,                        ! Multiplier
  ,                         ! Ceiling Height {m}
  ,                         ! Volume {m3}
  ,                         ! Floor Area {m2}
  ,                         ! Zone Inside Convection Algorithm
  ,                         ! Zone Outside Convection Algorithm
  ,                         ! Zone Conditioning Equipment List Name
  {893332ca-a067-4047-acc9-7f620a268449},  ! Zone Air Inlet Node or NodeList Name
  {5764ddb9-3422-4013-8d50-ee1db5c04c03},  ! Zone Air Exhaust Node or NodeList Name
  {958236a1-e40b-4ed5-a2f6-2885316d1413},  ! Zone Air Node Name
  {7b4ffdc6-c10c-4f97-a6cd-12786a957b3d},  ! Zone Return Air Node Name
  ,                         ! Primary Daylighting Control Name
  ,                         ! Fraction of Zone Controlled by Primary Daylighting Control
  ,                         ! Secondary Daylighting Control Name
  ,                         ! Fraction of Zone Controlled by Secondary Daylighting Control
  ,                         ! Illuminance Map Name
  ,                         ! Group Rendering Name
  {3641db88-b683-4c22-94a7-2a132d74799c},  ! Thermostat Name
  No;                       ! Use Ideal Air Loads

OS:Node,
  {4e375c57-7044-4636-8762-ab46cc11f87c},  ! Handle
  {174cc921-f927-4a70-9e46-f7c194b76934},  ! Name
  {958236a1-e40b-4ed5-a2f6-2885316d1413},  ! Inlet Port
  ;                         ! Outlet Port

OS:Connection,
  {958236a1-e40b-4ed5-a2f6-2885316d1413},  ! Handle
  {4a151627-083b-40dd-afe6-d3b10f9db2c1},  ! Name
  {6bc0e38a-e99f-4386-a267-dd324beed30b},  ! Source Object
  11,                       ! Outlet Port
  {4e375c57-7044-4636-8762-ab46cc11f87c},  ! Target Object
  2;                        ! Inlet Port

OS:Node,
  {48de823c-44e6-447a-9908-e1419b45012b},  ! Handle
  {5ed4b698-7137-4205-8f46-6184dbd3c53a},  ! Name
  {5764ddb9-3422-4013-8d50-ee1db5c04c03},  ! Inlet Port
  ;                         ! Outlet Port

OS:Connection,
  {5764ddb9-3422-4013-8d50-ee1db5c04c03},  ! Handle
  {2a4575b9-30db-47c8-9de5-2d58d50dde2a},  ! Name
  {6bc0e38a-e99f-4386-a267-dd324beed30b},  ! Source Object
  10,                       ! Outlet Port
  {48de823c-44e6-447a-9908-e1419b45012b},  ! Target Object
  2;                        ! Inlet Port

OS:Sizing:Zone,
  {49d042e6-c7cd-4d38-af3f-170993f8aa5d},  ! Handle
  {6bc0e38a-e99f-4386-a267-dd324beed30b},  ! Zone or ZoneList Name
  12.8,                     ! Zone Cooling Design Supply Air Temperature {C}
  50,                       ! Zone Heating Design Supply Air Temperature {C}
  0.0085,                   ! Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                    ! Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                         ! Zone Heating Sizing Factor
  ,                         ! Zone Cooling Sizing Factor
  DesignDay,                ! Cooling Design Air Flow Method
  0,                        ! Cooling Design Air Flow Rate {m3/s}
  ,                         ! Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                         ! Cooling Minimum Air Flow {m3/s}
  0,                        ! Cooling Minimum Air Flow Fraction
  DesignDay,                ! Heating Design Air Flow Method
  0,                        ! Heating Design Air Flow Rate {m3/s}
  ,                         ! Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                         ! Heating Maximum Air Flow {m3/s}
  0,                        ! Heating Maximum Air Flow Fraction
  1,                        ! Design Zone Air Distribution Effectiveness in Cooling Mode
  1;                        ! Design Zone Air Distribution Effectiveness in Heating Mode

OS:Space,
  {8a47e34b-1c8b-4acd-8d85-665482f1d009},  ! Handle
  1-E Office,               ! Name
  ,                         ! Space Type Name
  ,                         ! Default Construction Set Name
  ,                         ! Default Schedule Set Name
  0,                        ! Direction of Relative North {deg}
  64.352436,                ! X Origin {m}
  72.621559,                ! Y Origin {m}
  0,                        ! Z Origin {m}
  ,                         ! Building Story Name
  {6bc0e38a-e99f-4386-a267-dd324beed30b},  ! Thermal Zone Name
  ,                         ! Part of Total Floor Area
  {5effefb6-933e-43d4-ade0-a86f0e8bba2b};  ! Design Specification Outdoor Air Object Name

OS:Node,
  {1636330f-76f1-41ac-b780-b0565eccda66},  ! Handle
  1-E Office Supply Inlet,  ! Name
  {9478b663-89ca-410e-8f7e-e53ff632972c},  ! Inlet Port
  {893332ca-a067-4047-acc9-7f620a268449};  ! Outlet Port

OS:Connection,
  {893332ca-a067-4047-acc9-7f620a268449},  ! Handle
  {dce15818-c77f-4e25-bcfc-c1eda8a2601a},  ! Name
  {1636330f-76f1-41ac-b780-b0565eccda66},  ! Source Object
  3,                        ! Outlet Port
  {6bc0e38a-e99f-4386-a267-dd324beed30b},  ! Target Object
  9;                        ! Inlet Port

OS:Node,
  {ffbca31a-3ec2-476e-8b68-bdddcbcdd6d3},  ! Handle
  1-E Office Return Outlet,  ! Name
  {7b4ffdc6-c10c-4f97-a6cd-12786a957b3d},  ! Inlet Port
  {825f3ad1-2bfd-40e1-8b47-c6489185606c};  ! Outlet Port

OS:Connection,
  {7b4ffdc6-c10c-4f97-a6cd-12786a957b3d},  ! Handle
  {fa69227b-fa3e-4b86-a453-3043e5c77cbf},  ! Name
  {6bc0e38a-e99f-4386-a267-dd324beed30b},  ! Source Object
  12,                       ! Outlet Port
  {ffbca31a-3ec2-476e-8b68-bdddcbcdd6d3},  ! Target Object
  2;                        ! Inlet Port

OS:Connection,
  {9478b663-89ca-410e-8f7e-e53ff632972c},  ! Handle
  {4a365b30-8dc0-41fa-9544-78880dbfc0cb},  ! Name
  {90db7881-3336-4989-a926-63f5b062aa36},  ! Source Object
  5,                        ! Outlet Port
  {1636330f-76f1-41ac-b780-b0565eccda66},  ! Target Object
  2;                        ! Inlet Port

OS:Connection,
  {825f3ad1-2bfd-40e1-8b47-c6489185606c},  ! Handle
  {da7846e3-dc11-4ac7-b9e0-7a4df10daa13},  ! Name
  {ffbca31a-3ec2-476e-8b68-bdddcbcdd6d3},  ! Source Object
  3,                        ! Outlet Port
  {7d3ab796-6837-40ed-9105-148fde9d1ffe},  ! Target Object
  5;                        ! Inlet Port

OS:ThermalZone,
  {c948c649-8f8a-436b-985e-911bbded0228},  ! Handle
  1-Bath Thermal Zone,      ! Name
  1,                        ! Multiplier
  ,                         ! Ceiling Height {m}
  ,                         ! Volume {m3}
  ,                         ! Floor Area {m2}
  ,                         ! Zone Inside Convection Algorithm
  ,                         ! Zone Outside Convection Algorithm
  ,                         ! Zone Conditioning Equipment List Name
  {46e36e0b-8bfd-4b9b-a05f-13a35b46c4d1},  ! Zone Air Inlet Node or NodeList Name
  {111ccb43-a551-46fe-b2d6-3cff8334d82b},  ! Zone Air Exhaust Node or NodeList Name
  {40a6e749-3857-4935-9241-954d1d36362a},  ! Zone Air Node Name
  {5d40da22-a71b-4d5a-809b-5d604231e81c},  ! Zone Return Air Node Name
  ,                         ! Primary Daylighting Control Name
  ,                         ! Fraction of Zone Controlled by Primary Daylighting Control
  ,                         ! Secondary Daylighting Control Name
  ,                         ! Fraction of Zone Controlled by Secondary Daylighting Control
  ,                         ! Illuminance Map Name
  ,                         ! Group Rendering Name
  {3641db88-b683-4c22-94a7-2a132d74799c},  ! Thermostat Name
  No;                       ! Use Ideal Air Loads

OS:Node,
  {538b9b67-ecce-4154-b3f1-18d16fb215bc},  ! Handle
  {0f90cb04-f621-471d-9a0c-267b1fee7c45},  ! Name
  {40a6e749-3857-4935-9241-954d1d36362a},  ! Inlet Port
  ;                         ! Outlet Port

OS:Connection,
  {40a6e749-3857-4935-9241-954d1d36362a},  ! Handle
  {411f4fed-9724-4632-851b-a690c2e05f9a},  ! Name
  {c948c649-8f8a-436b-985e-911bbded0228},  ! Source Object
  11,                       ! Outlet Port
  {538b9b67-ecce-4154-b3f1-18d16fb215bc},  ! Target Object
  2;                        ! Inlet Port

OS:Node,
  {78428da5-3257-47c3-85d6-42f0c3d9020d},  ! Handle
  {6f2d5a6f-075a-4dd7-9ed1-13dbefa55c63},  ! Name
  {111ccb43-a551-46fe-b2d6-3cff8334d82b},  ! Inlet Port
  ;                         ! Outlet Port

OS:Connection,
  {111ccb43-a551-46fe-b2d6-3cff8334d82b},  ! Handle
  {facaf63a-a684-446c-86bf-92f377047276},  ! Name
  {c948c649-8f8a-436b-985e-911bbded0228},  ! Source Object
  10,                       ! Outlet Port
  {78428da5-3257-47c3-85d6-42f0c3d9020d},  ! Target Object
  2;                        ! Inlet Port

OS:Sizing:Zone,
  {3d78ad29-c1a9-4c51-bd4c-905c593e4a79},  ! Handle
  {c948c649-8f8a-436b-985e-911bbded0228},  ! Zone or ZoneList Name
  12.8,                     ! Zone Cooling Design Supply Air Temperature {C}
  50,                       ! Zone Heating Design Supply Air Temperature {C}
  0.0085,                   ! Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                    ! Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                         ! Zone Heating Sizing Factor
  ,                         ! Zone Cooling Sizing Factor
  DesignDay,                ! Cooling Design Air Flow Method
  0,                        ! Cooling Design Air Flow Rate {m3/s}
  ,                         ! Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                         ! Cooling Minimum Air Flow {m3/s}
  0,                        ! Cooling Minimum Air Flow Fraction
  DesignDay,                ! Heating Design Air Flow Method
  0,                        ! Heating Design Air Flow Rate {m3/s}
  ,                         ! Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                         ! Heating Maximum Air Flow {m3/s}
  0,                        ! Heating Maximum Air Flow Fraction
  1,                        ! Design Zone Air Distribution Effectiveness in Cooling Mode
  1;                        ! Design Zone Air Distribution Effectiveness in Heating Mode

OS:Space,
  {2f0676d6-dea6-4dea-a2e2-6f50b6edfe90},  ! Handle
  1-Bath,                   ! Name
  ,                         ! Space Type Name
  ,                         ! Default Construction Set Name
  ,                         ! Default Schedule Set Name
  0,                        ! Direction of Relative North {deg}
  36.452713,                ! X Origin {m}
  67.584951,                ! Y Origin {m}
  0,                        ! Z Origin {m}
  ,                         ! Building Story Name
  {c948c649-8f8a-436b-985e-911bbded0228},  ! Thermal Zone Name
  ,                         ! Part of Total Floor Area
  {4fba423f-7125-4b36-a596-f6cb83cf628c};  ! Design Specification Outdoor Air Object Name

OS:Node,
  {ca155f49-6cc6-464f-a421-4f130e40af30},  ! Handle
  1-Bath Supply Inlet,      ! Name
  {28d07dcb-c14a-47a6-b7ba-a53dded008be},  ! Inlet Port
  {46e36e0b-8bfd-4b9b-a05f-13a35b46c4d1};  ! Outlet Port

OS:Connection,
  {46e36e0b-8bfd-4b9b-a05f-13a35b46c4d1},  ! Handle
  {2356e88e-5fb9-4395-8b60-51a51fac2a54},  ! Name
  {ca155f49-6cc6-464f-a421-4f130e40af30},  ! Source Object
  3,                        ! Outlet Port
  {c948c649-8f8a-436b-985e-911bbded0228},  ! Target Object
  9;                        ! Inlet Port

OS:Node,
  {c9a88b45-16e3-417e-bb30-1b1b5fb365e5},  ! Handle
  1-Bath Return Outlet,     ! Name
  {5d40da22-a71b-4d5a-809b-5d604231e81c},  ! Inlet Port
  {c833093d-8bb6-4445-b96a-a84a212d7203};  ! Outlet Port

OS:Connection,
  {5d40da22-a71b-4d5a-809b-5d604231e81c},  ! Handle
  {c568684e-597e-49fc-9151-3c98b5339a4a},  ! Name
  {c948c649-8f8a-436b-985e-911bbded0228},  ! Source Object
  12,                       ! Outlet Port
  {c9a88b45-16e3-417e-bb30-1b1b5fb365e5},  ! Target Object
  2;                        ! Inlet Port

OS:Connection,
  {28d07dcb-c14a-47a6-b7ba-a53dded008be},  ! Handle
  {f6ad057e-8b49-434f-950d-b7d62f719ac2},  ! Name
  {90db7881-3336-4989-a926-63f5b062aa36},  ! Source Object
  6,                        ! Outlet Port
  {ca155f49-6cc6-464f-a421-4f130e40af30},  ! Target Object
  2;                        ! Inlet Port

OS:Connection,
  {c833093d-8bb6-4445-b96a-a84a212d7203},  ! Handle
  {bea32a4e-0cdb-4c5f-b760-d8afeaebddbe},  ! Name
  {c9a88b45-16e3-417e-bb30-1b1b5fb365e5},  ! Source Object
  3,                        ! Outlet Port
  {7d3ab796-6837-40ed-9105-148fde9d1ffe},  ! Target Object
  6;                        ! Inlet Port

OS:ThermalZone,
  {ca1e9cea-e9b3-4903-8b8b-377740981933},  ! Handle
  1-N Office Thermal Zone,  ! Name
  1,                        ! Multiplier
  ,                         ! Ceiling Height {m}
  ,                         ! Volume {m3}
  ,                         ! Floor Area {m2}
  ,                         ! Zone Inside Convection Algorithm
  ,                         ! Zone Outside Convection Algorithm
  ,                         ! Zone Conditioning Equipment List Name
  {78894aba-fe35-4964-923e-2d079276b884},  ! Zone Air Inlet Node or NodeList Name
  {6e758c48-8785-4630-9889-837d297d6f78},  ! Zone Air Exhaust Node or NodeList Name
  {9f36b43c-3f02-42a2-9a93-3891093e7a7b},  ! Zone Air Node Name
  {215b474c-9a35-43fe-bca5-953bfc35e58e},  ! Zone Return Air Node Name
  ,                         ! Primary Daylighting Control Name
  ,                         ! Fraction of Zone Controlled by Primary Daylighting Control
  ,                         ! Secondary Daylighting Control Name
  ,                         ! Fraction of Zone Controlled by Secondary Daylighting Control
  ,                         ! Illuminance Map Name
  ,                         ! Group Rendering Name
  {3641db88-b683-4c22-94a7-2a132d74799c},  ! Thermostat Name
  No;                       ! Use Ideal Air Loads

OS:Node,
  {2de57c47-f808-43b5-987a-9434358a6903},  ! Handle
  {1e2a1bf3-d38c-4b35-ab10-0cff47b788ba},  ! Name
  {9f36b43c-3f02-42a2-9a93-3891093e7a7b},  ! Inlet Port
  ;                         ! Outlet Port

OS:Connection,
  {9f36b43c-3f02-42a2-9a93-3891093e7a7b},  ! Handle
  {598d03cb-fa8a-4da1-af97-1bb8b766b66b},  ! Name
  {ca1e9cea-e9b3-4903-8b8b-377740981933},  ! Source Object
  11,                       ! Outlet Port
  {2de57c47-f808-43b5-987a-9434358a6903},  ! Target Object
  2;                        ! Inlet Port

OS:Node,
  {8c62e8e3-757e-4a2b-95cc-656847cb644c},  ! Handle
  {9865557d-510f-4830-9c99-03d7367bb0e0},  ! Name
  {6e758c48-8785-4630-9889-837d297d6f78},  ! Inlet Port
  ;                         ! Outlet Port

OS:Connection,
  {6e758c48-8785-4630-9889-837d297d6f78},  ! Handle
  {a648f268-11ee-424e-9e81-fd45f71f01d7},  ! Name
  {ca1e9cea-e9b3-4903-8b8b-377740981933},  ! Source Object
  10,                       ! Outlet Port
  {8c62e8e3-757e-4a2b-95cc-656847cb644c},  ! Target Object
  2;                        ! Inlet Port

OS:Sizing:Zone,
  {62b3d10f-83e5-4d40-a70a-a7d66bb900cb},  ! Handle
  {ca1e9cea-e9b3-4903-8b8b-377740981933},  ! Zone or ZoneList Name
  12.8,                     ! Zone Cooling Design Supply Air Temperature {C}
  50,                       ! Zone Heating Design Supply Air Temperature {C}
  0.0085,                   ! Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                    ! Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                         ! Zone Heating Sizing Factor
  ,                         ! Zone Cooling Sizing Factor
  DesignDay,                ! Cooling Design Air Flow Method
  0,                        ! Cooling Design Air Flow Rate {m3/s}
  ,                         ! Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                         ! Cooling Minimum Air Flow {m3/s}
  0,                        ! Cooling Minimum Air Flow Fraction
  DesignDay,                ! Heating Design Air Flow Method
  0,                        ! Heating Design Air Flow Rate {m3/s}
  ,                         ! Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                         ! Heating Maximum Air Flow {m3/s}
  0,                        ! Heating Maximum Air Flow Fraction
  1,                        ! Design Zone Air Distribution Effectiveness in Cooling Mode
  1;                        ! Design Zone Air Distribution Effectiveness in Heating Mode

OS:Space,
  {04db2b7d-20a6-4f98-9371-9c173f043297},  ! Handle
  1-N Office,               ! Name
  ,                         ! Space Type Name
  ,                         ! Default Construction Set Name
  ,                         ! Default Schedule Set Name
  0,                        ! Direction of Relative North {deg}
  22.011421,                ! X Origin {m}
  68.729608,                ! Y Origin {m}
  0,                        ! Z Origin {m}
  ,                         ! Building Story Name
  {ca1e9cea-e9b3-4903-8b8b-377740981933},  ! Thermal Zone Name
  ,                         ! Part of Total Floor Area
  {ba43229f-e0c5-424d-b452-a383569ba87c};  ! Design Specification Outdoor Air Object Name

OS:Node,
  {bee5b92c-2777-485c-847b-dc579ff4740c},  ! Handle
  1-N Office Supply Inlet,  ! Name
  {a3d62ef9-f738-45c5-924b-eecafe38f613},  ! Inlet Port
  {78894aba-fe35-4964-923e-2d079276b884};  ! Outlet Port

OS:Connection,
  {78894aba-fe35-4964-923e-2d079276b884},  ! Handle
  {d186e273-3f86-4864-989f-c35fb3cd6eed},  ! Name
  {bee5b92c-2777-485c-847b-dc579ff4740c},  ! Source Object
  3,                        ! Outlet Port
  {ca1e9cea-e9b3-4903-8b8b-377740981933},  ! Target Object
  9;                        ! Inlet Port

OS:Node,
  {c355152a-9b75-43ec-a0ba-4a8d986afa33},  ! Handle
  1-N Office Return Outlet,  ! Name
  {215b474c-9a35-43fe-bca5-953bfc35e58e},  ! Inlet Port
  {fe021660-8560-4254-a452-5f6597f69eb8};  ! Outlet Port

OS:Connection,
  {215b474c-9a35-43fe-bca5-953bfc35e58e},  ! Handle
  {a9a051b0-8c57-4da7-9f04-de23e6fa4202},  ! Name
  {ca1e9cea-e9b3-4903-8b8b-377740981933},  ! Source Object
  12,                       ! Outlet Port
  {c355152a-9b75-43ec-a0ba-4a8d986afa33},  ! Target Object
  2;                        ! Inlet Port

OS:Connection,
  {a3d62ef9-f738-45c5-924b-eecafe38f613},  ! Handle
  {9c5dd0fe-6ca3-4150-b6a6-440b8b3a923b},  ! Name
  {90db7881-3336-4989-a926-63f5b062aa36},  ! Source Object
  7,                        ! Outlet Port
  {bee5b92c-2777-485c-847b-dc579ff4740c},  ! Target Object
  2;                        ! Inlet Port

OS:Connection,
  {fe021660-8560-4254-a452-5f6597f69eb8},  ! Handle
  {743142ec-7fac-4fb5-a25f-28701bc56736},  ! Name
  {c355152a-9b75-43ec-a0ba-4a8d986afa33},  ! Source Object
  3,                        ! Outlet Port
  {7d3ab796-6837-40ed-9105-148fde9d1ffe},  ! Target Object
  7;                        ! Inlet Port

OS:ThermalZone,
  {7ec9b8cb-14d6-4c2b-bf64-6e832e2032e3},  ! Handle
  1-Loading Thermal Zone,   ! Name
  1,                        ! Multiplier
  ,                         ! Ceiling Height {m}
  ,                         ! Volume {m3}
  ,                         ! Floor Area {m2}
  ,                         ! Zone Inside Convection Algorithm
  ,                         ! Zone Outside Convection Algorithm
  ,                         ! Zone Conditioning Equipment List Name
  {79fd2602-dc13-4f48-8128-bbae4a8b0ac6},  ! Zone Air Inlet Node or NodeList Name
  {f5162c3a-bdbb-403a-85fa-029da99ce362},  ! Zone Air Exhaust Node or NodeList Name
  {0bc6536d-5e17-4996-82e1-93333afbdf59},  ! Zone Air Node Name
  {711f0eff-3987-4b81-9010-6012b73971a5},  ! Zone Return Air Node Name
  ,                         ! Primary Daylighting Control Name
  ,                         ! Fraction of Zone Controlled by Primary Daylighting Control
  ,                         ! Secondary Daylighting Control Name
  ,                         ! Fraction of Zone Controlled by Secondary Daylighting Control
  ,                         ! Illuminance Map Name
  ,                         ! Group Rendering Name
  {3641db88-b683-4c22-94a7-2a132d74799c},  ! Thermostat Name
  No;                       ! Use Ideal Air Loads

OS:Node,
  {d9bcc73f-bd84-45fb-80bc-485499e5945d},  ! Handle
  {4d8e9009-4aa3-475d-bec4-85120021df75},  ! Name
  {0bc6536d-5e17-4996-82e1-93333afbdf59},  ! Inlet Port
  ;                         ! Outlet Port

OS:Connection,
  {0bc6536d-5e17-4996-82e1-93333afbdf59},  ! Handle
  {9fbecddb-44d3-4f12-b7c4-f929741add86},  ! Name
  {7ec9b8cb-14d6-4c2b-bf64-6e832e2032e3},  ! Source Object
  11,                       ! Outlet Port
  {d9bcc73f-bd84-45fb-80bc-485499e5945d},  ! Target Object
  2;                        ! Inlet Port

OS:Node,
  {cefe977a-b5ca-4632-bba1-070089328e49},  ! Handle
  {80b963eb-722d-4c0c-82c4-2ceb0572396c},  ! Name
  {f5162c3a-bdbb-403a-85fa-029da99ce362},  ! Inlet Port
  ;                         ! Outlet Port

OS:Connection,
  {f5162c3a-bdbb-403a-85fa-029da99ce362},  ! Handle
  {83f2328d-49d0-4d19-8d0e-d5902fc9d87c},  ! Name
  {7ec9b8cb-14d6-4c2b-bf64-6e832e2032e3},  ! Source Object
  10,                       ! Outlet Port
  {cefe977a-b5ca-4632-bba1-070089328e49},  ! Target Object
  2;                        ! Inlet Port

OS:Sizing:Zone,
  {9e6478c4-bfd7-4a14-acd5-63910cabe08f},  ! Handle
  {7ec9b8cb-14d6-4c2b-bf64-6e832e2032e3},  ! Zone or ZoneList Name
  12.8,                     ! Zone Cooling Design Supply Air Temperature {C}
  50,                       ! Zone Heating Design Supply Air Temperature {C}
  0.0085,                   ! Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                    ! Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                         ! Zone Heating Sizing Factor
  ,                         ! Zone Cooling Sizing Factor
  DesignDay,                ! Cooling Design Air Flow Method
  0,                        ! Cooling Design Air Flow Rate {m3/s}
  ,                         ! Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                         ! Cooling Minimum Air Flow {m3/s}
  0,                        ! Cooling Minimum Air Flow Fraction
  DesignDay,                ! Heating Design Air Flow Method
  0,                        ! Heating Design Air Flow Rate {m3/s}
  ,                         ! Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                         ! Heating Maximum Air Flow {m3/s}
  0,                        ! Heating Maximum Air Flow Fraction
  1,                        ! Design Zone Air Distribution Effectiveness in Cooling Mode
  1;                        ! Design Zone Air Distribution Effectiveness in Heating Mode

OS:Space,
  {9d95b4a7-7913-4424-82d0-580372ac66d8},  ! Handle
  1-Loading,                ! Name
  ,                         ! Space Type Name
  ,                         ! Default Construction Set Name
  ,                         ! Default Schedule Set Name
  0,                        ! Direction of Relative North {deg}
  16.934663,                ! X Origin {m}
  69.433491,                ! Y Origin {m}
  0,                        ! Z Origin {m}
  ,                         ! Building Story Name
  {7ec9b8cb-14d6-4c2b-bf64-6e832e2032e3},  ! Thermal Zone Name
  ,                         ! Part of Total Floor Area
  {2fd07c81-0221-48ca-8f88-e54535b98fee};  ! Design Specification Outdoor Air Object Name

OS:Node,
  {7df59fa8-29b5-426d-817a-741e61ece697},  ! Handle
  1-Loading Supply Inlet,   ! Name
  {b29db00c-9ce0-4063-b82b-c2a7e16c65a1},  ! Inlet Port
  {79fd2602-dc13-4f48-8128-bbae4a8b0ac6};  ! Outlet Port

OS:Connection,
  {79fd2602-dc13-4f48-8128-bbae4a8b0ac6},  ! Handle
  {8ea06fe7-ad13-4970-8ca4-668578ac685f},  ! Name
  {7df59fa8-29b5-426d-817a-741e61ece697},  ! Source Object
  3,                        ! Outlet Port
  {7ec9b8cb-14d6-4c2b-bf64-6e832e2032e3},  ! Target Object
  9;                        ! Inlet Port

OS:Node,
  {e8b61baf-8a30-409c-8e83-7da2bb194281},  ! Handle
  1-Loading Return Outlet,  ! Name
  {711f0eff-3987-4b81-9010-6012b73971a5},  ! Inlet Port
  {e39419a5-fdb2-44b1-abf0-0f701921ca84};  ! Outlet Port

OS:Connection,
  {711f0eff-3987-4b81-9010-6012b73971a5},  ! Handle
  {1b13d4fd-18b4-48ff-8054-d472ef42b71c},  ! Name
  {7ec9b8cb-14d6-4c2b-bf64-6e832e2032e3},  ! Source Object
  12,                       ! Outlet Port
  {e8b61baf-8a30-409c-8e83-7da2bb194281},  ! Target Object
  2;                        ! Inlet Port

OS:Connection,
  {b29db00c-9ce0-4063-b82b-c2a7e16c65a1},  ! Handle
  {20ddd8f6-fc74-425c-b7ad-0c5a5021965e},  ! Name
  {90db7881-3336-4989-a926-63f5b062aa36},  ! Source Object
  8,                        ! Outlet Port
  {7df59fa8-29b5-426d-817a-741e61ece697},  ! Target Object
  2;                        ! Inlet Port

OS:Connection,
  {e39419a5-fdb2-44b1-abf0-0f701921ca84},  ! Handle
  {3445cebe-e0ba-46e4-b8eb-c126a247b69c},  ! Name
  {e8b61baf-8a30-409c-8e83-7da2bb194281},  ! Source Object
  3,                        ! Outlet Port
  {7d3ab796-6837-40ed-9105-148fde9d1ffe},  ! Target Object
  8;                        ! Inlet Port

OS:ThermalZone,
  {f16caa80-ea55-4f03-bc09-c18f18ae2191},  ! Handle
  1-Elevator Thermal Zone,  ! Name
  1,                        ! Multiplier
  ,                         ! Ceiling Height {m}
  ,                         ! Volume {m3}
  ,                         ! Floor Area {m2}
  ,                         ! Zone Inside Convection Algorithm
  ,                         ! Zone Outside Convection Algorithm
  ,                         ! Zone Conditioning Equipment List Name
  {c13c5d8f-55f0-4bd2-8de4-e5598d147d65},  ! Zone Air Inlet Node or NodeList Name
  {6167f643-3a49-4c21-853e-018be4f7d5dd},  ! Zone Air Exhaust Node or NodeList Name
  {0d376455-9a4c-44d2-b111-d51d344444cc},  ! Zone Air Node Name
  {3338e3bf-1ce0-4e0a-bd52-a473538d22e7},  ! Zone Return Air Node Name
  ,                         ! Primary Daylighting Control Name
  ,                         ! Fraction of Zone Controlled by Primary Daylighting Control
  ,                         ! Secondary Daylighting Control Name
  ,                         ! Fraction of Zone Controlled by Secondary Daylighting Control
  ,                         ! Illuminance Map Name
  ,                         ! Group Rendering Name
  {3641db88-b683-4c22-94a7-2a132d74799c},  ! Thermostat Name
  No;                       ! Use Ideal Air Loads

OS:Node,
  {e82460aa-56db-4ca5-9bef-eee7891d1e15},  ! Handle
  {7ffe8e09-7ff0-4d73-8154-56fda12a88ad},  ! Name
  {0d376455-9a4c-44d2-b111-d51d344444cc},  ! Inlet Port
  ;                         ! Outlet Port

OS:Connection,
  {0d376455-9a4c-44d2-b111-d51d344444cc},  ! Handle
  {9fa0d512-a6e3-4e88-b74a-f3e5d562c5ca},  ! Name
  {f16caa80-ea55-4f03-bc09-c18f18ae2191},  ! Source Object
  11,                       ! Outlet Port
  {e82460aa-56db-4ca5-9bef-eee7891d1e15},  ! Target Object
  2;                        ! Inlet Port

OS:Node,
  {20a3d9dd-e626-446b-b43e-109fa4cf3a47},  ! Handle
  {b825b207-46be-4dd5-8e7a-7a92de2f659a},  ! Name
  {6167f643-3a49-4c21-853e-018be4f7d5dd},  ! Inlet Port
  ;                         ! Outlet Port

OS:Connection,
  {6167f643-3a49-4c21-853e-018be4f7d5dd},  ! Handle
  {9c33472a-4018-4994-9808-3060242ffe2a},  ! Name
  {f16caa80-ea55-4f03-bc09-c18f18ae2191},  ! Source Object
  10,                       ! Outlet Port
  {20a3d9dd-e626-446b-b43e-109fa4cf3a47},  ! Target Object
  2;                        ! Inlet Port

OS:Sizing:Zone,
  {83f17c6f-ce07-4562-9671-18f480e2bb52},  ! Handle
  {f16caa80-ea55-4f03-bc09-c18f18ae2191},  ! Zone or ZoneList Name
  12.8,                     ! Zone Cooling Design Supply Air Temperature {C}
  50,                       ! Zone Heating Design Supply Air Temperature {C}
  0.0085,                   ! Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                    ! Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                         ! Zone Heating Sizing Factor
  ,                         ! Zone Cooling Sizing Factor
  DesignDay,                ! Cooling Design Air Flow Method
  0,                        ! Cooling Design Air Flow Rate {m3/s}
  ,                         ! Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                         ! Cooling Minimum Air Flow {m3/s}
  0,                        ! Cooling Minimum Air Flow Fraction
  DesignDay,                ! Heating Design Air Flow Method
  0,                        ! Heating Design Air Flow Rate {m3/s}
  ,                         ! Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                         ! Heating Maximum Air Flow {m3/s}
  0,                        ! Heating Maximum Air Flow Fraction
  1,                        ! Design Zone Air Distribution Effectiveness in Cooling Mode
  1;                        ! Design Zone Air Distribution Effectiveness in Heating Mode

OS:Space,
  {0c49be94-23f5-4b37-a6e8-11c319023b1e},  ! Handle
  1-Elevator,               ! Name
  ,                         ! Space Type Name
  ,                         ! Default Construction Set Name
  ,                         ! Default Schedule Set Name
  0,                        ! Direction of Relative North {deg}
  -5.21191,                 ! X Origin {m}
  12.825766,                ! Y Origin {m}
  0,                        ! Z Origin {m}
  ,                         ! Building Story Name
  {f16caa80-ea55-4f03-bc09-c18f18ae2191},  ! Thermal Zone Name
  ,                         ! Part of Total Floor Area
  {26ac0930-6eb0-4455-8b4b-f1a16580af3e};  ! Design Specification Outdoor Air Object Name

OS:Node,
  {74033d52-cfa2-435b-9203-2296d1679f60},  ! Handle
  1-Elevator Supply Inlet,  ! Name
  {3d9e624f-0c1f-44af-acc8-0ed7ce54a6b0},  ! Inlet Port
  {c13c5d8f-55f0-4bd2-8de4-e5598d147d65};  ! Outlet Port

OS:Connection,
  {c13c5d8f-55f0-4bd2-8de4-e5598d147d65},  ! Handle
  {d0475be5-a3a5-4155-920b-d25e66ecca59},  ! Name
  {74033d52-cfa2-435b-9203-2296d1679f60},  ! Source Object
  3,                        ! Outlet Port
  {f16caa80-ea55-4f03-bc09-c18f18ae2191},  ! Target Object
  9;                        ! Inlet Port

OS:Node,
  {d5b75792-f128-4d51-8e85-045f6e84e666},  ! Handle
  1-Elevator Return Outlet,  ! Name
  {3338e3bf-1ce0-4e0a-bd52-a473538d22e7},  ! Inlet Port
  {f85db280-e031-4bf0-88b8-2b7a9fbb9208};  ! Outlet Port

OS:Connection,
  {3338e3bf-1ce0-4e0a-bd52-a473538d22e7},  ! Handle
  {5cb50c85-f76f-4bf5-ab3a-194f8b451cdc},  ! Name
  {f16caa80-ea55-4f03-bc09-c18f18ae2191},  ! Source Object
  12,                       ! Outlet Port
  {d5b75792-f128-4d51-8e85-045f6e84e666},  ! Target Object
  2;                        ! Inlet Port

OS:Connection,
  {3d9e624f-0c1f-44af-acc8-0ed7ce54a6b0},  ! Handle
  {1e28fe0c-9116-46f6-9405-80c799dfcede},  ! Name
  {90db7881-3336-4989-a926-63f5b062aa36},  ! Source Object
  9,                        ! Outlet Port
  {74033d52-cfa2-435b-9203-2296d1679f60},  ! Target Object
  2;                        ! Inlet Port

OS:Connection,
  {f85db280-e031-4bf0-88b8-2b7a9fbb9208},  ! Handle
  {2dd976a8-b917-41ac-acb3-82cf44fc8af1},  ! Name
  {d5b75792-f128-4d51-8e85-045f6e84e666},  ! Source Object
  3,                        ! Outlet Port
  {7d3ab796-6837-40ed-9105-148fde9d1ffe},  ! Target Object
  9;                        ! Inlet Port

OS:ThermalZone,
  {a06d8593-1aea-47ef-b660-c66876ceb1d9},  ! Handle
  1-W Office Thermal Zone,  ! Name
  1,                        ! Multiplier
  ,                         ! Ceiling Height {m}
  ,                         ! Volume {m3}
  ,                         ! Floor Area {m2}
  ,                         ! Zone Inside Convection Algorithm
  ,                         ! Zone Outside Convection Algorithm
  ,                         ! Zone Conditioning Equipment List Name
  {f930c030-ae42-4fc2-89ae-b25e40faa646},  ! Zone Air Inlet Node or NodeList Name
  {804e0d00-3c6e-4740-89cb-cd0f2e84e547},  ! Zone Air Exhaust Node or NodeList Name
  {6803fbd1-9f94-466a-99de-fb2e31f2054f},  ! Zone Air Node Name
  {54439554-862d-418e-b12a-2f7cf112bd6d},  ! Zone Return Air Node Name
  ,                         ! Primary Daylighting Control Name
  ,                         ! Fraction of Zone Controlled by Primary Daylighting Control
  ,                         ! Secondary Daylighting Control Name
  ,                         ! Fraction of Zone Controlled by Secondary Daylighting Control
  ,                         ! Illuminance Map Name
  ,                         ! Group Rendering Name
  {3641db88-b683-4c22-94a7-2a132d74799c},  ! Thermostat Name
  No;                       ! Use Ideal Air Loads

OS:Node,
  {17580b61-e0ee-479c-bab7-9325bc437a00},  ! Handle
  {07acf320-6fbb-4131-9518-a7f4ce3e76c3},  ! Name
  {6803fbd1-9f94-466a-99de-fb2e31f2054f},  ! Inlet Port
  ;                         ! Outlet Port

OS:Connection,
  {6803fbd1-9f94-466a-99de-fb2e31f2054f},  ! Handle
  {dd139bfb-9820-4305-98ce-31c7365a2736},  ! Name
  {a06d8593-1aea-47ef-b660-c66876ceb1d9},  ! Source Object
  11,                       ! Outlet Port
  {17580b61-e0ee-479c-bab7-9325bc437a00},  ! Target Object
  2;                        ! Inlet Port

OS:Node,
  {c0be2125-5957-4002-aa62-eb9131e51e81},  ! Handle
  {fd890278-cd46-44ff-a6ae-7c4494104b8f},  ! Name
  {804e0d00-3c6e-4740-89cb-cd0f2e84e547},  ! Inlet Port
  ;                         ! Outlet Port

OS:Connection,
  {804e0d00-3c6e-4740-89cb-cd0f2e84e547},  ! Handle
  {7ef55468-fbc7-496e-99e0-db77f1d3291c},  ! Name
  {a06d8593-1aea-47ef-b660-c66876ceb1d9},  ! Source Object
  10,                       ! Outlet Port
  {c0be2125-5957-4002-aa62-eb9131e51e81},  ! Target Object
  2;                        ! Inlet Port

OS:Sizing:Zone,
  {123ff66d-9d00-4fba-b41a-40830ca661a4},  ! Handle
  {a06d8593-1aea-47ef-b660-c66876ceb1d9},  ! Zone or ZoneList Name
  12.8,                     ! Zone Cooling Design Supply Air Temperature {C}
  50,                       ! Zone Heating Design Supply Air Temperature {C}
  0.0085,                   ! Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                    ! Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                         ! Zone Heating Sizing Factor
  ,                         ! Zone Cooling Sizing Factor
  DesignDay,                ! Cooling Design Air Flow Method
  0,                        ! Cooling Design Air Flow Rate {m3/s}
  ,                         ! Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                         ! Cooling Minimum Air Flow {m3/s}
  0,                        ! Cooling Minimum Air Flow Fraction
  DesignDay,                ! Heating Design Air Flow Method
  0,                        ! Heating Design Air Flow Rate {m3/s}
  ,                         ! Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                         ! Heating Maximum Air Flow {m3/s}
  0,                        ! Heating Maximum Air Flow Fraction
  1,                        ! Design Zone Air Distribution Effectiveness in Cooling Mode
  1;                        ! Design Zone Air Distribution Effectiveness in Heating Mode

OS:Space,
  {e09305c7-b31c-46ae-9e3c-ab013a9831bb},  ! Handle
  1-W Office,               ! Name
  ,                         ! Space Type Name
  ,                         ! Default Construction Set Name
  ,                         ! Default Schedule Set Name
  0,                        ! Direction of Relative North {deg}
  2.45134,                  ! X Origin {m}
  25.357205,                ! Y Origin {m}
  0,                        ! Z Origin {m}
  ,                         ! Building Story Name
  {a06d8593-1aea-47ef-b660-c66876ceb1d9},  ! Thermal Zone Name
  ,                         ! Part of Total Floor Area
  {e783c86b-e95b-404c-a010-d081861cb447};  ! Design Specification Outdoor Air Object Name

OS:Node,
  {004f0ed3-b2ed-4a72-924f-51eeca4bf9f0},  ! Handle
  1-W Office Supply Inlet,  ! Name
  {ae5de2a4-428f-439b-b28e-9fdc838dcaaf},  ! Inlet Port
  {f930c030-ae42-4fc2-89ae-b25e40faa646};  ! Outlet Port

OS:Connection,
  {f930c030-ae42-4fc2-89ae-b25e40faa646},  ! Handle
  {f1a0394c-e7d8-4c82-90e3-580bd45cd1ef},  ! Name
  {004f0ed3-b2ed-4a72-924f-51eeca4bf9f0},  ! Source Object
  3,                        ! Outlet Port
  {a06d8593-1aea-47ef-b660-c66876ceb1d9},  ! Target Object
  9;                        ! Inlet Port

OS:Node,
  {4470a8c6-ebf6-4386-a917-d2977955353b},  ! Handle
  1-W Office Return Outlet,  ! Name
  {54439554-862d-418e-b12a-2f7cf112bd6d},  ! Inlet Port
  {d082efd6-35cd-4d53-8e2a-acd04a1ead5d};  ! Outlet Port

OS:Connection,
  {54439554-862d-418e-b12a-2f7cf112bd6d},  ! Handle
  {bd0d0ec4-b825-440c-b78b-d70052cd04ee},  ! Name
  {a06d8593-1aea-47ef-b660-c66876ceb1d9},  ! Source Object
  12,                       ! Outlet Port
  {4470a8c6-ebf6-4386-a917-d2977955353b},  ! Target Object
  2;                        ! Inlet Port

OS:Connection,
  {ae5de2a4-428f-439b-b28e-9fdc838dcaaf},  ! Handle
  {0720569f-e992-4a44-bb11-f7de6821dd7c},  ! Name
  {90db7881-3336-4989-a926-63f5b062aa36},  ! Source Object
  10,                       ! Outlet Port
  {004f0ed3-b2ed-4a72-924f-51eeca4bf9f0},  ! Target Object
  2;                        ! Inlet Port

OS:Connection,
  {d082efd6-35cd-4d53-8e2a-acd04a1ead5d},  ! Handle
  {90ac233a-baa5-4541-a1b8-8d69c6279815},  ! Name
  {4470a8c6-ebf6-4386-a917-d2977955353b},  ! Source Object
  3,                        ! Outlet Port
  {7d3ab796-6837-40ed-9105-148fde9d1ffe},  ! Target Object
  10;                       ! Inlet Port

OS:ThermalZone,
  {37492c02-9b64-4119-9e19-2f018ccd7f3a},  ! Handle
  1-W Interior Office Thermal Zone,  ! Name
  1,                        ! Multiplier
  ,                         ! Ceiling Height {m}
  ,                         ! Volume {m3}
  ,                         ! Floor Area {m2}
  ,                         ! Zone Inside Convection Algorithm
  ,                         ! Zone Outside Convection Algorithm
  ,                         ! Zone Conditioning Equipment List Name
  {18652324-1b74-42f5-8e6b-bc92abd2a2c9},  ! Zone Air Inlet Node or NodeList Name
  {337130e0-e171-45d0-8f0b-c94c0fa1bafb},  ! Zone Air Exhaust Node or NodeList Name
  {4eccbd46-5f50-4a9e-883b-53bab97d1173},  ! Zone Air Node Name
  {4ff893ce-5908-4f04-b38b-cdf7d4347a05},  ! Zone Return Air Node Name
  ,                         ! Primary Daylighting Control Name
  ,                         ! Fraction of Zone Controlled by Primary Daylighting Control
  ,                         ! Secondary Daylighting Control Name
  ,                         ! Fraction of Zone Controlled by Secondary Daylighting Control
  ,                         ! Illuminance Map Name
  ,                         ! Group Rendering Name
  {3641db88-b683-4c22-94a7-2a132d74799c},  ! Thermostat Name
  No;                       ! Use Ideal Air Loads

OS:Node,
  {997de8b7-ce8c-452b-ad36-173d82a33e31},  ! Handle
  {ed8e02f8-7979-4609-94de-adb273ac963a},  ! Name
  {4eccbd46-5f50-4a9e-883b-53bab97d1173},  ! Inlet Port
  ;                         ! Outlet Port

OS:Connection,
  {4eccbd46-5f50-4a9e-883b-53bab97d1173},  ! Handle
  {7390ca37-35fe-46fb-8828-381616ba9bb1},  ! Name
  {37492c02-9b64-4119-9e19-2f018ccd7f3a},  ! Source Object
  11,                       ! Outlet Port
  {997de8b7-ce8c-452b-ad36-173d82a33e31},  ! Target Object
  2;                        ! Inlet Port

OS:Node,
  {d817b065-63fb-4961-aca9-e5f7d032f96c},  ! Handle
  {60ce6fa0-b0f0-418c-b098-3ba9bf0439e5},  ! Name
  {337130e0-e171-45d0-8f0b-c94c0fa1bafb},  ! Inlet Port
  ;                         ! Outlet Port

OS:Connection,
  {337130e0-e171-45d0-8f0b-c94c0fa1bafb},  ! Handle
  {1f10bfef-d5cb-4828-afb6-03a385cb2eb9},  ! Name
  {37492c02-9b64-4119-9e19-2f018ccd7f3a},  ! Source Object
  10,                       ! Outlet Port
  {d817b065-63fb-4961-aca9-e5f7d032f96c},  ! Target Object
  2;                        ! Inlet Port

OS:Sizing:Zone,
  {71ae4d28-86d2-42ed-917c-859a063a823d},  ! Handle
  {37492c02-9b64-4119-9e19-2f018ccd7f3a},  ! Zone or ZoneList Name
  12.8,                     ! Zone Cooling Design Supply Air Temperature {C}
  50,                       ! Zone Heating Design Supply Air Temperature {C}
  0.0085,                   ! Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                    ! Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                         ! Zone Heating Sizing Factor
  ,                         ! Zone Cooling Sizing Factor
  DesignDay,                ! Cooling Design Air Flow Method
  0,                        ! Cooling Design Air Flow Rate {m3/s}
  ,                         ! Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                         ! Cooling Minimum Air Flow {m3/s}
  0,                        ! Cooling Minimum Air Flow Fraction
  DesignDay,                ! Heating Design Air Flow Method
  0,                        ! Heating Design Air Flow Rate {m3/s}
  ,                         ! Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                         ! Heating Maximum Air Flow {m3/s}
  0,                        ! Heating Maximum Air Flow Fraction
  1,                        ! Design Zone Air Distribution Effectiveness in Cooling Mode
  1;                        ! Design Zone Air Distribution Effectiveness in Heating Mode

OS:Space,
  {bf29cee5-607a-4a30-bdb5-c99262f6b697},  ! Handle
  1-W Interior Office,      ! Name
  ,                         ! Space Type Name
  ,                         ! Default Construction Set Name
  ,                         ! Default Schedule Set Name
  0,                        ! Direction of Relative North {deg}
  -2.316884,                ! X Origin {m}
  28.59057,                 ! Y Origin {m}
  0,                        ! Z Origin {m}
  ,                         ! Building Story Name
  {37492c02-9b64-4119-9e19-2f018ccd7f3a},  ! Thermal Zone Name
  ,                         ! Part of Total Floor Area
  {ec959628-5512-4b70-8fe5-3f0021cbc879};  ! Design Specification Outdoor Air Object Name

OS:Node,
  {a603319f-d087-459d-b27f-9e54da3d4ab7},  ! Handle
  1-W Interior Office Supply Inlet,  ! Name
  {7cc0b6ac-e4e4-44fa-8f97-e727db30db9c},  ! Inlet Port
  {18652324-1b74-42f5-8e6b-bc92abd2a2c9};  ! Outlet Port

OS:Connection,
  {18652324-1b74-42f5-8e6b-bc92abd2a2c9},  ! Handle
  {375167c7-e529-410c-b461-bf32504b182a},  ! Name
  {a603319f-d087-459d-b27f-9e54da3d4ab7},  ! Source Object
  3,                        ! Outlet Port
  {37492c02-9b64-4119-9e19-2f018ccd7f3a},  ! Target Object
  9;                        ! Inlet Port

OS:Node,
  {5637b5bc-5073-4071-ba0c-111406810b8c},  ! Handle
  1-W Interior Office Return Outlet,  ! Name
  {4ff893ce-5908-4f04-b38b-cdf7d4347a05},  ! Inlet Port
  {54f624aa-f111-4174-9de9-01f6a0620832};  ! Outlet Port

OS:Connection,
  {4ff893ce-5908-4f04-b38b-cdf7d4347a05},  ! Handle
  {b97be11e-3ba5-4308-b1db-c6afa16e9125},  ! Name
  {37492c02-9b64-4119-9e19-2f018ccd7f3a},  ! Source Object
  12,                       ! Outlet Port
  {5637b5bc-5073-4071-ba0c-111406810b8c},  ! Target Object
  2;                        ! Inlet Port

OS:Connection,
  {7cc0b6ac-e4e4-44fa-8f97-e727db30db9c},  ! Handle
  {e552e9b6-e9e0-4f5b-956c-21fe3eec8765},  ! Name
  {90db7881-3336-4989-a926-63f5b062aa36},  ! Source Object
  11,                       ! Outlet Port
  {a603319f-d087-459d-b27f-9e54da3d4ab7},  ! Target Object
  2;                        ! Inlet Port

OS:Connection,
  {54f624aa-f111-4174-9de9-01f6a0620832},  ! Handle
  {0b3d21f7-4d6a-4a8d-8eb2-8c0a329b1d12},  ! Name
  {5637b5bc-5073-4071-ba0c-111406810b8c},  ! Source Object
  3,                        ! Outlet Port
  {7d3ab796-6837-40ed-9105-148fde9d1ffe},  ! Target Object
  11;                       ! Inlet Port

OS:ThermalZone,
  {80b27195-109e-485b-ba31-42a7b9d0a4a6},  ! Handle
  1-E Interior Office Thermal Zone,  ! Name
  1,                        ! Multiplier
  ,                         ! Ceiling Height {m}
  ,                         ! Volume {m3}
  ,                         ! Floor Area {m2}
  ,                         ! Zone Inside Convection Algorithm
  ,                         ! Zone Outside Convection Algorithm
  ,                         ! Zone Conditioning Equipment List Name
  {92b36255-965b-4a6f-94fc-09130c868fa7},  ! Zone Air Inlet Node or NodeList Name
  {01ae30f5-fa4c-4ce0-b1d9-7b6845b9e9cb},  ! Zone Air Exhaust Node or NodeList Name
  {7f89834b-bc68-4985-a797-c9fc9b011098},  ! Zone Air Node Name
  {2619df76-eb5d-445a-a790-602a76aa268d},  ! Zone Return Air Node Name
  ,                         ! Primary Daylighting Control Name
  ,                         ! Fraction of Zone Controlled by Primary Daylighting Control
  ,                         ! Secondary Daylighting Control Name
  ,                         ! Fraction of Zone Controlled by Secondary Daylighting Control
  ,                         ! Illuminance Map Name
  ,                         ! Group Rendering Name
  {3641db88-b683-4c22-94a7-2a132d74799c},  ! Thermostat Name
  No;                       ! Use Ideal Air Loads

OS:Node,
  {17357c39-825e-493f-b034-6e25a2a1066a},  ! Handle
  {c02580f0-0987-49ca-8a39-418892ab345e},  ! Name
  {7f89834b-bc68-4985-a797-c9fc9b011098},  ! Inlet Port
  ;                         ! Outlet Port

OS:Connection,
  {7f89834b-bc68-4985-a797-c9fc9b011098},  ! Handle
  {1b751761-0d8f-4fc0-9e71-f6c547f620c2},  ! Name
  {80b27195-109e-485b-ba31-42a7b9d0a4a6},  ! Source Object
  11,                       ! Outlet Port
  {17357c39-825e-493f-b034-6e25a2a1066a},  ! Target Object
  2;                        ! Inlet Port

OS:Node,
  {273ec7fb-061a-4742-a35c-3e9d6ca7c5b7},  ! Handle
  {ae185326-f574-4f63-aee1-71007dd25eb4},  ! Name
  {01ae30f5-fa4c-4ce0-b1d9-7b6845b9e9cb},  ! Inlet Port
  ;                         ! Outlet Port

OS:Connection,
  {01ae30f5-fa4c-4ce0-b1d9-7b6845b9e9cb},  ! Handle
  {94295076-ac02-454a-92ca-59ea3c5ef876},  ! Name
  {80b27195-109e-485b-ba31-42a7b9d0a4a6},  ! Source Object
  10,                       ! Outlet Port
  {273ec7fb-061a-4742-a35c-3e9d6ca7c5b7},  ! Target Object
  2;                        ! Inlet Port

OS:Sizing:Zone,
  {e6ee2f88-540b-4a55-bc45-e69d9d58d224},  ! Handle
  {80b27195-109e-485b-ba31-42a7b9d0a4a6},  ! Zone or ZoneList Name
  12.8,                     ! Zone Cooling Design Supply Air Temperature {C}
  50,                       ! Zone Heating Design Supply Air Temperature {C}
  0.0085,                   ! Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                    ! Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                         ! Zone Heating Sizing Factor
  ,                         ! Zone Cooling Sizing Factor
  DesignDay,                ! Cooling Design Air Flow Method
  0,                        ! Cooling Design Air Flow Rate {m3/s}
  ,                         ! Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                         ! Cooling Minimum Air Flow {m3/s}
  0,                        ! Cooling Minimum Air Flow Fraction
  DesignDay,                ! Heating Design Air Flow Method
  0,                        ! Heating Design Air Flow Rate {m3/s}
  ,                         ! Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                         ! Heating Maximum Air Flow {m3/s}
  0,                        ! Heating Maximum Air Flow Fraction
  1,                        ! Design Zone Air Distribution Effectiveness in Cooling Mode
  1;                        ! Design Zone Air Distribution Effectiveness in Heating Mode

OS:Space,
  {827a2558-714e-43e1-9bac-3b3dd40941e0},  ! Handle
  1-E Interior Office,      ! Name
  ,                         ! Space Type Name
  ,                         ! Default Construction Set Name
  ,                         ! Default Schedule Set Name
  0,                        ! Direction of Relative North {deg}
  55.641235,                ! X Origin {m}
  -13.853566,               ! Y Origin {m}
  0,                        ! Z Origin {m}
  ,                         ! Building Story Name
  {80b27195-109e-485b-ba31-42a7b9d0a4a6},  ! Thermal Zone Name
  ,                         ! Part of Total Floor Area
  {8ab48411-98c8-4fdf-bde8-88d7c44306c9};  ! Design Specification Outdoor Air Object Name

OS:Node,
  {ce2d78c1-286b-44d6-9cb3-e00207f06e0b},  ! Handle
  1-E Interior Office Supply Inlet,  ! Name
  {081816c7-8f13-4246-a386-f9ce95ba8f11},  ! Inlet Port
  {92b36255-965b-4a6f-94fc-09130c868fa7};  ! Outlet Port

OS:Connection,
  {92b36255-965b-4a6f-94fc-09130c868fa7},  ! Handle
  {6d02944c-c3bc-4d57-9d84-11b7a267f0be},  ! Name
  {ce2d78c1-286b-44d6-9cb3-e00207f06e0b},  ! Source Object
  3,                        ! Outlet Port
  {80b27195-109e-485b-ba31-42a7b9d0a4a6},  ! Target Object
  9;                        ! Inlet Port

OS:Node,
  {4dbc144e-26b1-4d45-940c-3df844f6bf2e},  ! Handle
  1-E Interior Office Return Outlet,  ! Name
  {2619df76-eb5d-445a-a790-602a76aa268d},  ! Inlet Port
  {39b16a86-3d4f-455d-b149-0673062fe651};  ! Outlet Port

OS:Connection,
  {2619df76-eb5d-445a-a790-602a76aa268d},  ! Handle
  {16fa252c-3e85-4823-9fc1-b30e2866ff01},  ! Name
  {80b27195-109e-485b-ba31-42a7b9d0a4a6},  ! Source Object
  12,                       ! Outlet Port
  {4dbc144e-26b1-4d45-940c-3df844f6bf2e},  ! Target Object
  2;                        ! Inlet Port

OS:Connection,
  {081816c7-8f13-4246-a386-f9ce95ba8f11},  ! Handle
  {fbe767e6-f3a5-459d-bab0-b8396ddf0ae5},  ! Name
  {90db7881-3336-4989-a926-63f5b062aa36},  ! Source Object
  12,                       ! Outlet Port
  {ce2d78c1-286b-44d6-9cb3-e00207f06e0b},  ! Target Object
  2;                        ! Inlet Port

OS:Connection,
  {39b16a86-3d4f-455d-b149-0673062fe651},  ! Handle
  {75683975-c2d5-456a-82b4-b34128d10793},  ! Name
  {4dbc144e-26b1-4d45-940c-3df844f6bf2e},  ! Source Object
  3,                        ! Outlet Port
  {7d3ab796-6837-40ed-9105-148fde9d1ffe},  ! Target Object
  12;                       ! Inlet Port

OS:AirLoopHVAC,
  {ad85808d-cef9-4c77-a6fc-f7cd403fd9e8},  ! Handle
  B_CRAC,                   ! Name
  ,                         ! Controller List Name
  ,                         ! Availability Manager List Name
  autosize,                 ! Design Supply Air Flow Rate {m3/s}
  ,                         ! Branch List Name
  ,                         ! Connector List Name
  {15ecc123-b7f9-4211-881a-124dc529db57},  ! Supply Side Inlet Node Name
  {6da434da-ecd8-49fe-bc12-9c074e579fb8},  ! Demand Side Outlet Node Name
  {cf7b33f6-c8b2-46f5-b11f-e78bea12677e},  ! Demand Side Inlet Node Names
  {dda6e920-c325-4842-b8b3-160cf9126fa5};  ! Supply Side Outlet Node Names

OS:Node,
  {019e30d8-d0dd-4c9e-912a-51be19712628},  ! Handle
  B_CRAC Air Loop Inlet,    ! Name
  {15ecc123-b7f9-4211-881a-124dc529db57},  ! Inlet Port
  {08aaa1c7-5a8c-4e2a-b4ee-906b7e8de1ae};  ! Outlet Port

OS:Node,
  {6114fd4d-de5f-4599-a5b1-f27104278ec3},  ! Handle
  B_CRAC Mixed Air Outlet,  ! Name
  {2c75571a-8f94-45f7-8a1d-6ea6e07c2747},  ! Inlet Port
  {dda6e920-c325-4842-b8b3-160cf9126fa5};  ! Outlet Port

OS:Connection,
  {15ecc123-b7f9-4211-881a-124dc529db57},  ! Handle
  {81fe4522-46d1-4add-9558-c24274226475},  ! Name
  {ad85808d-cef9-4c77-a6fc-f7cd403fd9e8},  ! Source Object
  7,                        ! Outlet Port
  {019e30d8-d0dd-4c9e-912a-51be19712628},  ! Target Object
  2;                        ! Inlet Port

OS:Connection,
  {dda6e920-c325-4842-b8b3-160cf9126fa5},  ! Handle
  {a92c7547-aae5-4735-8b40-4e3f6a80b465},  ! Name
  {6114fd4d-de5f-4599-a5b1-f27104278ec3},  ! Source Object
  3,                        ! Outlet Port
  {ad85808d-cef9-4c77-a6fc-f7cd403fd9e8},  ! Target Object
  10;                       ! Inlet Port

OS:Node,
  {c58af469-7265-4fc3-9a78-0b56692ace9c},  ! Handle
  B_CRAC Supply Path Inlet,  ! Name
  {cf7b33f6-c8b2-46f5-b11f-e78bea12677e},  ! Inlet Port
  {f3c9da5a-702d-45cd-a1e9-66cfc6f97756};  ! Outlet Port

OS:Node,
  {dc7814b5-fd53-4559-99b9-c56b43a33076},  ! Handle
  B_CRAC Return Air Outlet,  ! Name
  {0f17ebbb-929e-4306-8b52-8a994fbdb62a},  ! Inlet Port
  {6da434da-ecd8-49fe-bc12-9c074e579fb8};  ! Outlet Port

OS:Connection,
  {cf7b33f6-c8b2-46f5-b11f-e78bea12677e},  ! Handle
  {b34523bd-0de5-452d-9093-7490c6db7dcc},  ! Name
  {ad85808d-cef9-4c77-a6fc-f7cd403fd9e8},  ! Source Object
  9,                        ! Outlet Port
  {c58af469-7265-4fc3-9a78-0b56692ace9c},  ! Target Object
  2;                        ! Inlet Port

OS:Connection,
  {6da434da-ecd8-49fe-bc12-9c074e579fb8},  ! Handle
  {4dc23b6a-2d61-46e9-ac0c-557ff6f8d595},  ! Name
  {dc7814b5-fd53-4559-99b9-c56b43a33076},  ! Source Object
  3,                        ! Outlet Port
  {ad85808d-cef9-4c77-a6fc-f7cd403fd9e8},  ! Target Object
  8;                        ! Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {80af4b75-e284-4229-b643-2e76b0f8eb50},  ! Handle
  {37fbb330-4692-433c-87ad-955bcece41c8},  ! Name
  {f3c9da5a-702d-45cd-a1e9-66cfc6f97756},  ! Inlet Node Name
  {07d143de-9ebe-44a3-8213-94bc9c348ab7};  ! Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {235b68f0-386e-4f6d-bdf5-a3452c2593d9},  ! Handle
  {201603be-654a-4abe-a9d9-df6b976d2f28},  ! Name
  {0f17ebbb-929e-4306-8b52-8a994fbdb62a},  ! Outlet Node Name
  {e3321a06-6657-4c10-8813-a30841125f43};  ! Inlet Node Name 1

OS:Connection,
  {f3c9da5a-702d-45cd-a1e9-66cfc6f97756},  ! Handle
  {60b2a7a6-2d6f-402f-80a9-8e7ec260142b},  ! Name
  {c58af469-7265-4fc3-9a78-0b56692ace9c},  ! Source Object
  3,                        ! Outlet Port
  {80af4b75-e284-4229-b643-2e76b0f8eb50},  ! Target Object
  2;                        ! Inlet Port

OS:Connection,
  {0f17ebbb-929e-4306-8b52-8a994fbdb62a},  ! Handle
  {871c9cfb-f158-45ab-a6c2-0a9643a25a6f},  ! Name
  {235b68f0-386e-4f6d-bdf5-a3452c2593d9},  ! Source Object
  2,                        ! Outlet Port
  {dc7814b5-fd53-4559-99b9-c56b43a33076},  ! Target Object
  2;                        ! Inlet Port

OS:Sizing:System,
  {03a2a7e5-a4f4-408b-9959-01e3017a2384},  ! Handle
  {ad85808d-cef9-4c77-a6fc-f7cd403fd9e8},  ! AirLoop Name
  Sensible,                 ! Type of Load to Size On
  Autosize,                 ! Design Outdoor Air Flow Rate {m3/s}
  1,                        ! Minimum System Air Flow Ratio
  7,                        ! Preheat Design Temperature {C}
  0.008,                    ! Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  11,                       ! Precool Design Temperature {C}
  0.008,                    ! Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                     ! Central Cooling Design Supply Air Temperature {C}
  50,                       ! Central Heating Design Supply Air Temperature {C}
  NonCoincident,            ! Sizing Option
  No,                       ! 100% Outdoor Air in Cooling
  No,                       ! 100% Outdoor Air in Heating
  0.008,                    ! Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                    ! Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                ! Cooling Design Air Flow Method
  0,                        ! Cooling Design Air Flow Rate {m3/s}
  DesignDay,                ! Heating Design Air Flow Method
  0,                        ! Heating Design Air Flow Rate {m3/s}
  ZoneSum;                  ! System Outdoor Air Method

OS:Controller:OutdoorAir,
  {889e74cc-0633-4b14-9f3b-4d5d4674e87d},  ! Handle
  B_CRAC OA Controller,     ! Name
  ,                         ! Relief Air Outlet Node Name
  ,                         ! Return Air Node Name
  ,                         ! Mixed Air Node Name
  ,                         ! Actuator Node Name
  Autosize,                 ! Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                 ! Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,             ! Economizer Control Type
  ModulateFlow,             ! Economizer Control Action Type
  28,                       ! Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                    ! Economizer Maximum Limit Enthalpy {J/kg}
  ,                         ! Economizer Maximum Limit Dewpoint Temperature {C}
  ,                         ! Electronic Enthalpy Limit Curve Name
  -100,                     ! Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                ! Lockout Type
  ProportionalMinimum,      ! Minimum Limit Type
  ,                         ! Minimum Outdoor Air Schedule Name
  ,                         ! Minimum Fraction of Outdoor Air Schedule Name
  ,                         ! Maximum Fraction of Outdoor Air Schedule Name
  ,                         ! Mechanical Ventilation Controller Name
  ,                         ! Time of Day Economizer Control Schedule Name
  No,                       ! High Humidity Control
  ,                         ! Humidistat Control Zone Name
  ,                         ! High Humidity Outdoor Air Flow Ratio
  ,                         ! Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;  ! Heat Recovery Bypass Control Type

OS:AirLoopHVAC:OutdoorAirSystem,
  {c581d968-ed41-42ee-a4b9-7f3f9511d88e},  ! Handle
  B_CRAC OA System,         ! Name
  {889e74cc-0633-4b14-9f3b-4d5d4674e87d},  ! Controller Name
  ,                         ! Outdoor Air Equipment List Name
  ,                         ! Availability Manager List Name
  {2c75571a-8f94-45f7-8a1d-6ea6e07c2747},  ! Mixed Air Node Name
  {e296ccf3-0a58-4e19-9636-085c208ea091},  ! Outdoor Air Stream Node Name
  {eafdf59c-1007-4138-b45e-a6b33d3ec8c9},  ! Relief Air Stream Node Name
  {08aaa1c7-5a8c-4e2a-b4ee-906b7e8de1ae};  ! Return Air Stream Node Name

OS:Node,
  {4a82a2aa-6652-4371-97a0-1175cb2771e9},  ! Handle
  B_CRAC Outside Air Inlet,  ! Name
  ,                         ! Inlet Port
  {e296ccf3-0a58-4e19-9636-085c208ea091};  ! Outlet Port

OS:Connection,
  {e296ccf3-0a58-4e19-9636-085c208ea091},  ! Handle
  {01a0059d-7cb8-4d5b-8241-5b326fa9f517},  ! Name
  {4a82a2aa-6652-4371-97a0-1175cb2771e9},  ! Source Object
  3,                        ! Outlet Port
  {c581d968-ed41-42ee-a4b9-7f3f9511d88e},  ! Target Object
  6;                        ! Inlet Port

OS:Node,
  {8e622023-1de1-4fc9-a929-d360e45f1e38},  ! Handle
  B_CRAC Relief Air Outlet,  ! Name
  {eafdf59c-1007-4138-b45e-a6b33d3ec8c9},  ! Inlet Port
  ;                         ! Outlet Port

OS:Connection,
  {eafdf59c-1007-4138-b45e-a6b33d3ec8c9},  ! Handle
  {2c3303db-cfff-4da8-b790-c666aad2f62b},  ! Name
  {c581d968-ed41-42ee-a4b9-7f3f9511d88e},  ! Source Object
  7,                        ! Outlet Port
  {8e622023-1de1-4fc9-a929-d360e45f1e38},  ! Target Object
  2;                        ! Inlet Port

OS:Connection,
  {08aaa1c7-5a8c-4e2a-b4ee-906b7e8de1ae},  ! Handle
  {be2aedea-e6ef-4c6e-b820-4fc8b91e5598},  ! Name
  {019e30d8-d0dd-4c9e-912a-51be19712628},  ! Source Object
  3,                        ! Outlet Port
  {c581d968-ed41-42ee-a4b9-7f3f9511d88e},  ! Target Object
  8;                        ! Inlet Port

OS:Connection,
  {2c75571a-8f94-45f7-8a1d-6ea6e07c2747},  ! Handle
  {e168be19-f399-4145-afd2-560bab306cb1},  ! Name
  {c581d968-ed41-42ee-a4b9-7f3f9511d88e},  ! Source Object
  5,                        ! Outlet Port
  {6114fd4d-de5f-4599-a5b1-f27104278ec3},  ! Target Object
  2;                        ! Inlet Port

OS:AirTerminal:SingleDuct:Uncontrolled,
  {73529fe7-e20f-40f6-bebf-ac13fc5dac26},  ! Handle
  B-Computer Air Terminal,  ! Name
  {61c7a893-767c-4911-a57b-3b3619ef17b8},  ! Availability Schedule Name
  {07d143de-9ebe-44a3-8213-94bc9c348ab7},  ! Inlet Air Node Name
  {3dda30c7-3ff3-44c7-80cb-475093a662dc},  ! Zone Supply Air Node Name
  autosize;                 ! Maximum Air Flow Rate {m3/s}

OS:ThermalZone,
  {0ac6ef05-bd34-43da-ad74-4dc228a29bc9},  ! Handle
  B-Computer Thermal Zone,  ! Name
  1,                        ! Multiplier
  ,                         ! Ceiling Height {m}
  ,                         ! Volume {m3}
  ,                         ! Floor Area {m2}
  ,                         ! Zone Inside Convection Algorithm
  ,                         ! Zone Outside Convection Algorithm
  ,                         ! Zone Conditioning Equipment List Name
  {f1720fb0-f365-48c0-a1e5-11888645937a},  ! Zone Air Inlet Node or NodeList Name
  {1a259e00-019f-43f4-b95a-2c5c71810293},  ! Zone Air Exhaust Node or NodeList Name
  {ed3e9b75-d328-40a6-b2f2-359df363dede},  ! Zone Air Node Name
  {e8b886d2-66a3-4482-b297-f1d6e208005c},  ! Zone Return Air Node Name
  ,                         ! Primary Daylighting Control Name
  ,                         ! Fraction of Zone Controlled by Primary Daylighting Control
  ,                         ! Secondary Daylighting Control Name
  ,                         ! Fraction of Zone Controlled by Secondary Daylighting Control
  ,                         ! Illuminance Map Name
  ,                         ! Group Rendering Name
  {21ff7d3f-5bf2-4329-97f9-b8beaa7840da},  ! Thermostat Name
  No;                       ! Use Ideal Air Loads

OS:Node,
  {7dfcdbbe-2299-4493-b235-9b839267c72b},  ! Handle
  {4a588e3a-20d5-4cba-ada7-10dc7c9bea3b},  ! Name
  {ed3e9b75-d328-40a6-b2f2-359df363dede},  ! Inlet Port
  ;                         ! Outlet Port

OS:Connection,
  {ed3e9b75-d328-40a6-b2f2-359df363dede},  ! Handle
  {e3c7a7e9-2d15-4889-94b5-18b7a22fc91e},  ! Name
  {0ac6ef05-bd34-43da-ad74-4dc228a29bc9},  ! Source Object
  11,                       ! Outlet Port
  {7dfcdbbe-2299-4493-b235-9b839267c72b},  ! Target Object
  2;                        ! Inlet Port

OS:Node,
  {395cbdc2-1062-42e0-a00c-52dcfc5f92e3},  ! Handle
  {5cb81428-c777-485f-930f-7c153040c9f2},  ! Name
  {1a259e00-019f-43f4-b95a-2c5c71810293},  ! Inlet Port
  ;                         ! Outlet Port

OS:Connection,
  {1a259e00-019f-43f4-b95a-2c5c71810293},  ! Handle
  {d3f935c5-1cce-4983-84b8-fb41bc861543},  ! Name
  {0ac6ef05-bd34-43da-ad74-4dc228a29bc9},  ! Source Object
  10,                       ! Outlet Port
  {395cbdc2-1062-42e0-a00c-52dcfc5f92e3},  ! Target Object
  2;                        ! Inlet Port

OS:Sizing:Zone,
  {6c066d4b-edd9-497e-b10b-c86b79d2a8c9},  ! Handle
  {0ac6ef05-bd34-43da-ad74-4dc228a29bc9},  ! Zone or ZoneList Name
  12.8,                     ! Zone Cooling Design Supply Air Temperature {C}
  50,                       ! Zone Heating Design Supply Air Temperature {C}
  0.0085,                   ! Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                    ! Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                         ! Zone Heating Sizing Factor
  ,                         ! Zone Cooling Sizing Factor
  DesignDay,                ! Cooling Design Air Flow Method
  0,                        ! Cooling Design Air Flow Rate {m3/s}
  ,                         ! Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                         ! Cooling Minimum Air Flow {m3/s}
  0,                        ! Cooling Minimum Air Flow Fraction
  DesignDay,                ! Heating Design Air Flow Method
  0,                        ! Heating Design Air Flow Rate {m3/s}
  ,                         ! Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                         ! Heating Maximum Air Flow {m3/s}
  0,                        ! Heating Maximum Air Flow Fraction
  1,                        ! Design Zone Air Distribution Effectiveness in Cooling Mode
  1;                        ! Design Zone Air Distribution Effectiveness in Heating Mode

OS:Space,
  {8d5446ab-fb66-49a1-91a4-deb20a2a545a},  ! Handle
  B-Computer,               ! Name
  ,                         ! Space Type Name
  ,                         ! Default Construction Set Name
  ,                         ! Default Schedule Set Name
  0,                        ! Direction of Relative North {deg}
  -60.052484,               ! X Origin {m}
  -16.848957,               ! Y Origin {m}
  0,                        ! Z Origin {m}
  ,                         ! Building Story Name
  {0ac6ef05-bd34-43da-ad74-4dc228a29bc9},  ! Thermal Zone Name
  ,                         ! Part of Total Floor Area
  {2793714f-efa0-49f1-8cdd-a24a621db397};  ! Design Specification Outdoor Air Object Name

OS:Node,
  {a11d8ed6-45b3-4a4b-9eff-8468c5df02ef},  ! Handle
  B-Computer Zone Equip Inlet,  ! Name
  {3dda30c7-3ff3-44c7-80cb-475093a662dc},  ! Inlet Port
  {f1720fb0-f365-48c0-a1e5-11888645937a};  ! Outlet Port

OS:Connection,
  {f1720fb0-f365-48c0-a1e5-11888645937a},  ! Handle
  {b4350c0c-d9f9-440f-8fb2-4f367ca2f318},  ! Name
  {a11d8ed6-45b3-4a4b-9eff-8468c5df02ef},  ! Source Object
  3,                        ! Outlet Port
  {0ac6ef05-bd34-43da-ad74-4dc228a29bc9},  ! Target Object
  9;                        ! Inlet Port

OS:Node,
  {66fe1c54-f760-4bf8-a102-e5376e65e096},  ! Handle
  B-Computer Return Outlet,  ! Name
  {e8b886d2-66a3-4482-b297-f1d6e208005c},  ! Inlet Port
  {e3321a06-6657-4c10-8813-a30841125f43};  ! Outlet Port

OS:Connection,
  {e8b886d2-66a3-4482-b297-f1d6e208005c},  ! Handle
  {0d62bf6f-43cd-4033-9514-7ba71a4fa15c},  ! Name
  {0ac6ef05-bd34-43da-ad74-4dc228a29bc9},  ! Source Object
  12,                       ! Outlet Port
  {66fe1c54-f760-4bf8-a102-e5376e65e096},  ! Target Object
  2;                        ! Inlet Port

OS:Connection,
  {e3321a06-6657-4c10-8813-a30841125f43},  ! Handle
  {5318ba5e-e375-4d76-8d29-5ae2bfa75d71},  ! Name
  {66fe1c54-f760-4bf8-a102-e5376e65e096},  ! Source Object
  3,                        ! Outlet Port
  {235b68f0-386e-4f6d-bdf5-a3452c2593d9},  ! Target Object
  3;                        ! Inlet Port

OS:Connection,
  {07d143de-9ebe-44a3-8213-94bc9c348ab7},  ! Handle
  {39ff36c2-5021-40a8-ab23-7e4e04b06875},  ! Name
  {80af4b75-e284-4229-b643-2e76b0f8eb50},  ! Source Object
  3,                        ! Outlet Port
  {73529fe7-e20f-40f6-bebf-ac13fc5dac26},  ! Target Object
  3;                        ! Inlet Port

OS:Connection,
  {3dda30c7-3ff3-44c7-80cb-475093a662dc},  ! Handle
  {01a40e63-3356-442e-8dc8-4700fa944144},  ! Name
  {73529fe7-e20f-40f6-bebf-ac13fc5dac26},  ! Source Object
  4,                        ! Outlet Port
  {a11d8ed6-45b3-4a4b-9eff-8468c5df02ef},  ! Target Object
  2;                        ! Inlet Port

OS:Surface,
  {6c2538c4-608a-4a0c-b323-ec4c4f7841f8},  ! Handle
  CBD74D,                   ! Name
  Wall,                     ! Surface Type
  {80cc150b-cf46-493d-bfb4-c05bd500e627},  ! Construction Name
  {04db2b7d-20a6-4f98-9371-9c173f043297},  ! Space Name
  Surface,                  ! Outside Boundary Condition
  {8035b541-6c76-4794-9e87-6b430ccf65f3},  ! Outside Boundary Condition Object
  NoSun,                    ! Sun Exposure
  NoWind,                   ! Wind Exposure
  ,                         ! View Factor to Ground
  ,                         ! Number of Vertices
  -78.247021, -13.256008, 5.334,                    ! X,Y,Z Vertex 1 {m}
  -78.247021, -13.256008, 0,                        ! X,Y,Z Vertex 2 {m}
  -78.247021, -19.047208, 0,                        ! X,Y,Z Vertex 3 {m}
  -78.247021, -19.047208, 5.334;                    ! X,Y,Z Vertex 4 {m}

OS:Construction,
  {80cc150b-cf46-493d-bfb4-c05bd500e627},  ! Handle
  Interior Wall,            ! Name
  ,                         ! Surface Rendering Name
  {d6006bb5-219a-4acc-bebf-d54944268224},  ! Layer 1
  {b129604c-42f8-493c-a60e-3456e96ac25a},  ! Layer 2
  {d6006bb5-219a-4acc-bebf-d54944268224};  ! Layer 3

OS:Material,
  {d6006bb5-219a-4acc-bebf-d54944268224},  ! Handle
  G01a 19mm gypsum board,   ! Name
  MediumSmooth,             ! Roughness
  0.019,                    ! Thickness {m}
  0.16,                     ! Conductivity {W/m-K}
  800,                      ! Density {kg/m3}
  1090;                     ! Specific Heat {J/kg-K}

OS:Material:AirGap,
  {b129604c-42f8-493c-a60e-3456e96ac25a},  ! Handle
  F04 Wall air space resistance,  ! Name
  0.15;                     ! Thermal Resistance {m2-K/W}

OS:SubSurface,
  {781f4930-7644-4101-ad12-822ac33de8c3},  ! Handle
  A73C58,                   ! Name
  FixedWindow,              ! Sub Surface Type
  {0a409a17-fe79-4b32-b975-8ce148c1b2a9},  ! Construction Name
  {d2b43b9f-0c1b-4c27-80c7-1e3639484174},  ! Surface Name
  ,                         ! Outside Boundary Condition Object
  ,                         ! View Factor to Ground
  ,                         ! Shading Control Name
  ,                         ! Frame and Divider Name
  ,                         ! Multiplier
  ,                         ! Number of Vertices
  -161.304019829582, 14.807541, 12.030164031847,          ! X,Y,Z Vertex 1 {m}
  -161.304019829582, 14.807541, 9.667964031847,           ! X,Y,Z Vertex 2 {m}
  -158.941819829582, 14.807541, 9.667964031847,           ! X,Y,Z Vertex 3 {m}
  -158.941819829582, 14.807541, 12.030164031847;          ! X,Y,Z Vertex 4 {m}

OS:Construction,
  {0a409a17-fe79-4b32-b975-8ce148c1b2a9},  ! Handle
  Exterior Window,          ! Name
  ,                         ! Surface Rendering Name
  {4f950ace-1525-42b3-afff-bf2ede384961};  ! Layer 1

OS:WindowMaterial:SimpleGlazingSystem,
  {4f950ace-1525-42b3-afff-bf2ede384961},  ! Handle
  New Glazing,              ! Name
  1.64,                     ! U-Factor {W/m2-K}
  0.45,                     ! Solar Heat Gain Coefficient
  0.67;                     ! Visible Transmittance

OS:Surface,
  {d2b43b9f-0c1b-4c27-80c7-1e3639484174},  ! Handle
  795355,                   ! Name
  Wall,                     ! Surface Type
  {e52a2d3d-fcc9-4c84-8ae2-23d305667687},  ! Construction Name
  {4606428d-27bf-4153-9bc0-79422a0d861e},  ! Space Name
  Outdoors,                 ! Outside Boundary Condition
  ,                         ! Outside Boundary Condition Object
  SunExposed,               ! Sun Exposure
  WindExposed,              ! Wind Exposure
  ,                         ! View Factor to Ground
  ,                         ! Number of Vertices
  -183.551986, 14.807541, 12.6492,                  ! X,Y,Z Vertex 1 {m}
  -183.551986, 14.807541, 8.9916,                   ! X,Y,Z Vertex 2 {m}
  -117.105586, 14.807541, 8.9916,                   ! X,Y,Z Vertex 3 {m}
  -117.105586, 14.807541, 12.6492;                  ! X,Y,Z Vertex 4 {m}

OS:Construction,
  {e52a2d3d-fcc9-4c84-8ae2-23d305667687},  ! Handle
  Exterior Wall,            ! Name
  ,                         ! Surface Rendering Name
  {042af8c9-9bbe-4415-bd3d-40026356920b},  ! Layer 1
  {b129604c-42f8-493c-a60e-3456e96ac25a},  ! Layer 2
  {d6006bb5-219a-4acc-bebf-d54944268224};  ! Layer 3

OS:Material,
  {042af8c9-9bbe-4415-bd3d-40026356920b},  ! Handle
  M15 200mm heavyweight concrete,  ! Name
  MediumRough,              ! Roughness
  0.2032,                   ! Thickness {m}
  1.95,                     ! Conductivity {W/m-K}
  2240,                     ! Density {kg/m3}
  900;                      ! Specific Heat {J/kg-K}

OS:Surface,
  {f98321b2-c4c4-4b8f-aa0a-a4b51b15eef4},  ! Handle
  F5B233,                   ! Name
  Wall,                     ! Surface Type
  {80cc150b-cf46-493d-bfb4-c05bd500e627},  ! Construction Name
  {70225ee3-83eb-4f10-bf76-bfeb57c94ecd},  ! Space Name
  Surface,                  ! Outside Boundary Condition
  {5165343f-b5a8-408c-b07a-2ffb68cbe919},  ! Outside Boundary Condition Object
  NoSun,                    ! Sun Exposure
  NoWind,                   ! Wind Exposure
  0,                        ! View Factor to Ground
  ,                         ! Number of Vertices
  -185.098415, -53.242827, 8.9916,                   ! X,Y,Z Vertex 1 {m}
  -185.098415, -53.242827, 5.334,                    ! X,Y,Z Vertex 2 {m}
  -159.190415, -53.242827, 5.334,                    ! X,Y,Z Vertex 3 {m}
  -159.190415, -53.242827, 8.9916;                   ! X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f5531669-cc79-4c44-8e29-ba6a8dfb9cc8},  ! Handle
  912C44,                   ! Name
  FixedWindow,              ! Sub Surface Type
  {0a409a17-fe79-4b32-b975-8ce148c1b2a9},  ! Construction Name
  {a834d500-bb72-4aa8-b296-47874c50977b},  ! Surface Name
  ,                         ! Outside Boundary Condition Object
  ,                         ! View Factor to Ground
  ,                         ! Shading Control Name
  ,                         ! Frame and Divider Name
  ,                         ! Multiplier
  ,                         ! Number of Vertices
  -184.181768, -18.843315901833, 11.92329756527,           ! X,Y,Z Vertex 1 {m}
  -184.181768, -18.843315901833, 9.56109756527,            ! X,Y,Z Vertex 2 {m}
  -184.181768, -16.481115901833, 9.56109756527,            ! X,Y,Z Vertex 3 {m}
  -184.181768, -16.481115901833, 11.92329756527;           ! X,Y,Z Vertex 4 {m}

OS:Surface,
  {a834d500-bb72-4aa8-b296-47874c50977b},  ! Handle
  41B98C,                   ! Name
  Wall,                     ! Surface Type
  {e52a2d3d-fcc9-4c84-8ae2-23d305667687},  ! Construction Name
  {4e8521ea-c761-4d5e-9e58-726cbc87948a},  ! Space Name
  Outdoors,                 ! Outside Boundary Condition
  ,                         ! Outside Boundary Condition Object
  SunExposed,               ! Sun Exposure
  WindExposed,              ! Wind Exposure
  ,                         ! View Factor to Ground
  ,                         ! Number of Vertices
  -184.181768, -28.814251, 12.6492,                  ! X,Y,Z Vertex 1 {m}
  -184.181768, -28.814251, 8.9916,                   ! X,Y,Z Vertex 2 {m}
  -184.181768, 2.884949, 8.9916,                   ! X,Y,Z Vertex 3 {m}
  -184.181768, 2.884949, 12.6492;                  ! X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1db68d7e-6d12-4ba7-9a2d-3915df990632},  ! Handle
  5AF7D4,                   ! Name
  FixedWindow,              ! Sub Surface Type
  {0a409a17-fe79-4b32-b975-8ce148c1b2a9},  ! Construction Name
  {b80d4827-7ab9-47b7-9a0f-828d11bddf15},  ! Surface Name
  ,                         ! Outside Boundary Condition Object
  ,                         ! View Factor to Ground
  ,                         ! Shading Control Name
  ,                         ! Frame and Divider Name
  ,                         ! Multiplier
  ,                         ! Number of Vertices
  -179.877577, 3.705054589411, 8.379274261128,           ! X,Y,Z Vertex 1 {m}
  -179.877577, 3.705054589411, 6.017074261128,           ! X,Y,Z Vertex 2 {m}
  -179.877577, 4.924254589411, 6.017074261128,           ! X,Y,Z Vertex 3 {m}
  -179.877577, 4.924254589411, 8.379274261128;           ! X,Y,Z Vertex 4 {m}

OS:Surface,
  {b80d4827-7ab9-47b7-9a0f-828d11bddf15},  ! Handle
  8F70B3,                   ! Name
  Wall,                     ! Surface Type
  {e52a2d3d-fcc9-4c84-8ae2-23d305667687},  ! Construction Name
  {061e3072-7381-4f9b-bf17-0be8dd222141},  ! Space Name
  Outdoors,                 ! Outside Boundary Condition
  ,                         ! Outside Boundary Condition Object
  SunExposed,               ! Sun Exposure
  WindExposed,              ! Wind Exposure
  ,                         ! View Factor to Ground
  ,                         ! Number of Vertices
  -179.877577, 0.144888, 8.9916,                   ! X,Y,Z Vertex 1 {m}
  -179.877577, 0.144888, 5.334,                    ! X,Y,Z Vertex 2 {m}
  -179.877577, 5.021688, 5.334,                    ! X,Y,Z Vertex 3 {m}
  -179.877577, 5.021688, 8.9916;                   ! X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e0180433-4c6c-4a2b-83c4-2345cdb290a4},  ! Handle
  BA5813,                   ! Name
  FixedWindow,              ! Sub Surface Type
  {0a409a17-fe79-4b32-b975-8ce148c1b2a9},  ! Construction Name
  {a834d500-bb72-4aa8-b296-47874c50977b},  ! Surface Name
  ,                         ! Outside Boundary Condition Object
  ,                         ! View Factor to Ground
  ,                         ! Shading Control Name
  ,                         ! Frame and Divider Name
  ,                         ! Multiplier
  ,                         ! Number of Vertices
  -184.181768, -0.47796441236, 11.998261656723,          ! X,Y,Z Vertex 1 {m}
  -184.181768, -0.47796441236, 9.636061656723,           ! X,Y,Z Vertex 2 {m}
  -184.181768, 1.88423558764, 9.636061656723,           ! X,Y,Z Vertex 3 {m}
  -184.181768, 1.88423558764, 11.998261656723;          ! X,Y,Z Vertex 4 {m}

OS:Surface,
  {beba1927-a753-42f2-85bf-d8e9b3eab4df},  ! Handle
  9A9E6E,                   ! Name
  Wall,                     ! Surface Type
  {80cc150b-cf46-493d-bfb4-c05bd500e627},  ! Construction Name
  {b00db69e-c083-4d66-9127-b9a6ef0b34e6},  ! Space Name
  Surface,                  ! Outside Boundary Condition
  {e8a693eb-607d-488b-878e-319f7d0f9e87},  ! Outside Boundary Condition Object
  NoSun,                    ! Sun Exposure
  NoWind,                   ! Wind Exposure
  ,                         ! View Factor to Ground
  ,                         ! Number of Vertices
  20.979264, 62.469998, 0,                        ! X,Y,Z Vertex 1 {m}
  20.979264, 62.469998, -3.9624,                  ! X,Y,Z Vertex 2 {m}
  15.492864, 62.469998, -3.9624,                  ! X,Y,Z Vertex 3 {m}
  15.492864, 62.469998, 0;                        ! X,Y,Z Vertex 4 {m}

OS:Surface,
  {4d6dab47-5acb-464f-8dd5-5863b48dcab2},  ! Handle
  CA8E2E,                   ! Name
  Wall,                     ! Surface Type
  {80cc150b-cf46-493d-bfb4-c05bd500e627},  ! Construction Name
  {585391c6-edba-4789-a812-b3ab67463960},  ! Space Name
  Surface,                  ! Outside Boundary Condition
  {50f4d0bc-dbc0-4c0b-a9d2-678b6535c135},  ! Outside Boundary Condition Object
  NoSun,                    ! Sun Exposure
  NoWind,                   ! Wind Exposure
  ,                         ! View Factor to Ground
  ,                         ! Number of Vertices
  -83.675449, 36.984654, 5.334,                    ! X,Y,Z Vertex 1 {m}
  -83.675449, 36.984654, 0,                        ! X,Y,Z Vertex 2 {m}
  -86.723449, 36.984654, 0,                        ! X,Y,Z Vertex 3 {m}
  -86.723449, 36.984654, 5.334;                    ! X,Y,Z Vertex 4 {m}

OS:Surface,
  {ed5d5318-9b83-4ce7-bbcf-65aea92e02bb},  ! Handle
  DA6AF3,                   ! Name
  RoofCeiling,              ! Surface Type
  {6fd6c12d-ff2b-43d3-a8db-99e39475b30d},  ! Construction Name
  {70225ee3-83eb-4f10-bf76-bfeb57c94ecd},  ! Space Name
  Outdoors,                 ! Outside Boundary Condition
  ,                         ! Outside Boundary Condition Object
  SunExposed,               ! Sun Exposure
  WindExposed,              ! Wind Exposure
  ,                         ! View Factor to Ground
  ,                         ! Number of Vertices
  -185.069436353311, -53.242827, 12.6492,                  ! X,Y,Z Vertex 1 {m}
  -185.069436353311, -37.698027, 12.6492,                  ! X,Y,Z Vertex 2 {m}
  -185.098415, -37.698027, 12.6492,                  ! X,Y,Z Vertex 3 {m}
  -185.098415, -53.242827, 12.6492;                  ! X,Y,Z Vertex 4 {m}

OS:Construction,
  {6fd6c12d-ff2b-43d3-a8db-99e39475b30d},  ! Handle
  Exterior Roof,            ! Name
  ,                         ! Surface Rendering Name
  {357e0ab2-f3b3-4eee-b023-bce4718f9a2d},  ! Layer 1
  {dc77699a-18bd-4e31-9649-fc2fbe1e1c59},  ! Layer 2
  {bf577211-6225-4875-8862-ede9424c62a4},  ! Layer 3
  {585a7351-e2c3-4cb6-b432-27ca70430973};  ! Layer 4

OS:Material,
  {357e0ab2-f3b3-4eee-b023-bce4718f9a2d},  ! Handle
  M11 100mm lightweight concrete,  ! Name
  MediumRough,              ! Roughness
  0.1016,                   ! Thickness {m}
  0.53,                     ! Conductivity {W/m-K}
  1280,                     ! Density {kg/m3}
  840;                      ! Specific Heat {J/kg-K}

OS:Material:AirGap,
  {dc77699a-18bd-4e31-9649-fc2fbe1e1c59},  ! Handle
  F05 Ceiling air space resistance,  ! Name
  0.18;                     ! Thermal Resistance {m2-K/W}

OS:Material,
  {bf577211-6225-4875-8862-ede9424c62a4},  ! Handle
  F08 Metal surface,        ! Name
  Smooth,                   ! Roughness
  0.0008,                   ! Thickness {m}
  45.28,                    ! Conductivity {W/m-K}
  7824,                     ! Density {kg/m3}
  500;                      ! Specific Heat {J/kg-K}

OS:Material,
  {585a7351-e2c3-4cb6-b432-27ca70430973},  ! Handle
  F16 Acoustic tile,        ! Name
  MediumSmooth,             ! Roughness
  0.0191,                   ! Thickness {m}
  0.06,                     ! Conductivity {W/m-K}
  368,                      ! Density {kg/m3}
  590;                      ! Specific Heat {J/kg-K}

OS:DesignSpecification:OutdoorAir,
  {f6f1065b-8778-4566-a209-d79235748161},  ! Handle
  SZ DSOA 3-S Office,       ! Name
  ,                         ! Outdoor Air Method
  0.00944,                  ! Outdoor Air Flow per Person {m3/s-person}
  ,                         ! Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                         ! Outdoor Air Flow Rate {m3/s}
  ,                         ! Outdoor Air Flow Air Changes per Hour
  ;                         ! Outdoor Air Flow Rate Fraction Schedule Name

OS:Surface,
  {d022bb8c-a7cd-43cf-9c9a-8cc147c4be50},  ! Handle
  DD8B47,                   ! Name
  Wall,                     ! Surface Type
  {80cc150b-cf46-493d-bfb4-c05bd500e627},  ! Construction Name
  {213cdf04-e9f1-423c-b03c-2d7311d0021b},  ! Space Name
  Surface,                  ! Outside Boundary Condition
  {07513769-9ab3-4147-bd2d-a396e9a9cbed},  ! Outside Boundary Condition Object
  NoSun,                    ! Sun Exposure
  NoWind,                   ! Wind Exposure
  ,                         ! View Factor to Ground
  ,                         ! Number of Vertices
  -179.877577, 5.021688, 12.6492,                  ! X,Y,Z Vertex 1 {m}
  -179.877577, 5.021688, 8.9916,                   ! X,Y,Z Vertex 2 {m}
  -189.097777, 5.021688, 8.9916,                   ! X,Y,Z Vertex 3 {m}
  -189.097777, 5.021688, 12.6492;                  ! X,Y,Z Vertex 4 {m}

OS:Surface,
  {75c0f014-a7d3-4f06-8a68-17d1d0a9193d},  ! Handle
  64DAFE,                   ! Name
  RoofCeiling,              ! Surface Type
  {6fd6c12d-ff2b-43d3-a8db-99e39475b30d},  ! Construction Name
  {b989beb8-2a79-4186-a473-d51b009b6b31},  ! Space Name
  Outdoors,                 ! Outside Boundary Condition
  ,                         ! Outside Boundary Condition Object
  SunExposed,               ! Sun Exposure
  WindExposed,              ! Wind Exposure
  ,                         ! View Factor to Ground
  ,                         ! Number of Vertices
  -145.444479, -50.868961, 12.6492,                  ! X,Y,Z Vertex 1 {m}
  -145.444479, -46.906561, 12.6492,                  ! X,Y,Z Vertex 2 {m}
  -144.834879, -46.906561, 12.6492,                  ! X,Y,Z Vertex 3 {m}
  -144.834879, -43.858561, 12.6492,                  ! X,Y,Z Vertex 4 {m}
  -147.273279, -43.858561, 12.6492,                  ! X,Y,Z Vertex 5 {m}
  -147.273279, -44.468161, 12.6492,                  ! X,Y,Z Vertex 6 {m}
  -155.807679, -44.468161, 12.6492,                  ! X,Y,Z Vertex 7 {m}
  -155.807679, -43.858561, 12.6492,                  ! X,Y,Z Vertex 8 {m}
  -158.246079, -43.858561, 12.6492,                  ! X,Y,Z Vertex 9 {m}
  -158.246079, -46.906561, 12.6492,                  ! X,Y,Z Vertex 10 {m}
  -157.636479, -46.906561, 12.6492,                  ! X,Y,Z Vertex 11 {m}
  -157.636479, -50.868961, 12.6492;                  ! X,Y,Z Vertex 12 {m}

OS:Surface,
  {25cbf1f6-c32b-4a8d-a07e-c3eb41ba6ea9},  ! Handle
  B31109,                   ! Name
  Wall,                     ! Surface Type
  {e52a2d3d-fcc9-4c84-8ae2-23d305667687},  ! Construction Name
  {6fd41ad1-4a6a-43db-9bc5-5a96f392f19c},  ! Space Name
  Ground,                   ! Outside Boundary Condition
  ,                         ! Outside Boundary Condition Object
  NoSun,                    ! Sun Exposure
  NoWind,                   ! Wind Exposure
  0,                        ! View Factor to Ground
  ,                         ! Number of Vertices
  15.746915, -11.473345, 0,                        ! X,Y,Z Vertex 1 {m}
  15.746915, -11.473345, -3.9624,                  ! X,Y,Z Vertex 2 {m}
  15.746915, -8.516785, -3.9624,                  ! X,Y,Z Vertex 3 {m}
  15.746915, -8.516785, 0;                        ! X,Y,Z Vertex 4 {m}

OS:Lights:Definition,
  {d45a72db-afe3-487f-9718-2e1cf30920d2},  ! Handle
  2-NW Office Lights Definition,  ! Name
  Watts/Area,               ! Design Level Calculation Method
  ,                         ! Lighting Level {W}
  11.83,                    ! Watts per Space Floor Area {W/m2}
  ;                         ! Watts per Person {W/person}

OS:Lights,
  {8ca939a8-ab59-4234-9f23-0902ad1515de},  ! Handle
  2-NW Office Lights,       ! Name
  {d45a72db-afe3-487f-9718-2e1cf30920d2},  ! Lights Definition Name
  {e913a7c6-de44-440e-bc39-738698d53df6},  ! Space or SpaceType Name
  {0b5c7bfc-ed08-4b2e-8c89-057ba8215b66},  ! Schedule Name
  ,                         ! Fraction Replaceable
  ,                         ! Multiplier
  Lights;                   ! End-Use Subcategory

OS:Schedule:Compact,
  {0b5c7bfc-ed08-4b2e-8c89-057ba8215b66},  ! Handle
  Office Lights Schedule,   ! Name
  ,                         ! Schedule Type Limits Name
  Through: 12/31,           ! Field 1
  For: Weekdays,            ! Field 2
  Until: 05:00,             ! Field 3
  .25,                      ! Field 4
  Until: 7:00,              ! Field 5
  .25,                      ! Field 6
  Until: 13:00,             ! Field 7
  1,                        ! Field 8
  Until: 17:00,             ! Field 9
  1,                        ! Field 10
  Until: 18:00,             ! Field 11
  0.5,                      ! Field 12
  Until: 20:00,             ! Field 13
  .5,                       ! Field 14
  Until: 22:00,             ! Field 15
  .5,                       ! Field 16
  Until: 23:00,             ! Field 17
  .25,                      ! Field 18
  Until: 24:00,             ! Field 19
  .25,                      ! Field 20
  For: SummerDesignDay,     ! Field 21
  Until: 24:00,             ! Field 22
  1.0,                      ! Field 23
  For: Saturday,            ! Field 24
  Until: 06:00,             ! Field 25
  .25,                      ! Field 26
  Until: 08:00,             ! Field 27
  .25,                      ! Field 28
  Until: 12:00,             ! Field 29
  .4,                       ! Field 30
  Until: 17:00,             ! Field 31
  .4,                       ! Field 32
  Until: 24:00,             ! Field 33
  .25,                      ! Field 34
  For: WinterDesignDay,     ! Field 35
  Until: 24:00,             ! Field 36
  0.0,                      ! Field 37
  For: Sunday Holidays AllOtherDays,  ! Field 38
  Until: 24:00,             ! Field 39
  .25;                      ! Field 40

OS:ScheduleTypeLimits,
  {d57f7fc3-b096-42a3-998e-0c3c090f74e0},  ! Handle
  Fraction,                 ! Name
  0,                        ! Lower Limit Value {BasedOnField A3}
  1,                        ! Upper Limit Value {BasedOnField A3}
  CONTINUOUS;               ! Numeric Type

OS:Surface,
  {15903f93-2fe0-4f02-9aa9-b0a0fba66bfb},  ! Handle
  A1BDC1,                   ! Name
  Floor,                    ! Surface Type
  {87c38291-62e0-4f30-80b2-aaf530f4faab},  ! Construction Name
  {7328999e-b8ee-46f9-a557-87cb011391ea},  ! Space Name
  Adiabatic,                ! Outside Boundary Condition
  ,                         ! Outside Boundary Condition Object
  NoSun,                    ! Sun Exposure
  NoWind,                   ! Wind Exposure
  0,                        ! View Factor to Ground
  ,                         ! Number of Vertices
  -368.814765, -16.203697, 12.6492,                  ! X,Y,Z Vertex 1 {m}
  -368.814765, -29.005297, 12.6492,                  ! X,Y,Z Vertex 2 {m}
  -373.386765, -29.005297, 12.6492,                  ! X,Y,Z Vertex 3 {m}
  -373.386765, -25.957297, 12.6492,                  ! X,Y,Z Vertex 4 {m}
  -382.530765, -25.957297, 12.6492,                  ! X,Y,Z Vertex 5 {m}
  -382.530765, -29.005297, 12.6492,                  ! X,Y,Z Vertex 6 {m}
  -385.578765, -29.005297, 12.6492,                  ! X,Y,Z Vertex 7 {m}
  -385.578765, -16.203697, 12.6492;                  ! X,Y,Z Vertex 8 {m}

OS:Construction,
  {87c38291-62e0-4f30-80b2-aaf530f4faab},  ! Handle
  Exterior Floor,           ! Name
  ,                         ! Surface Rendering Name
  {042af8c9-9bbe-4415-bd3d-40026356920b};  ! Layer 1

OS:Surface,
  {340418d1-332a-4c05-ab2c-348ef048367f},  ! Handle
  3D20C2,                   ! Name
  Wall,                     ! Surface Type
  {e52a2d3d-fcc9-4c84-8ae2-23d305667687},  ! Construction Name
  {b989beb8-2a79-4186-a473-d51b009b6b31},  ! Space Name
  Outdoors,                 ! Outside Boundary Condition
  ,                         ! Outside Boundary Condition Object
  SunExposed,               ! Sun Exposure
  WindExposed,              ! Wind Exposure
  ,                         ! View Factor to Ground
  ,                         ! Number of Vertices
  -145.444479, -50.868961, 12.6492,                  ! X,Y,Z Vertex 1 {m}
  -145.444479, -50.868961, 8.9916,                   ! X,Y,Z Vertex 2 {m}
  -145.444479, -46.906561, 8.9916,                   ! X,Y,Z Vertex 3 {m}
  -145.444479, -46.906561, 12.6492;                  ! X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9a01c08f-f606-4cd3-ba9f-5a2526720ffb},  ! Handle
  3B1845,                   ! Name
  FixedWindow,              ! Sub Surface Type
  {0a409a17-fe79-4b32-b975-8ce148c1b2a9},  ! Construction Name
  {bda83224-d208-4966-b3e6-56ab0baa6b6c},  ! Surface Name
  ,                         ! Outside Boundary Condition Object
  ,                         ! View Factor to Ground
  ,                         ! Shading Control Name
  ,                         ! Frame and Divider Name
  ,                         ! Multiplier
  ,                         ! Number of Vertices
  -178.12312700593, -37.698027, 8.179125107727,           ! X,Y,Z Vertex 1 {m}
  -178.12312700593, -37.698027, 6.350325107727,           ! X,Y,Z Vertex 2 {m}
  -179.95192700593, -37.698027, 6.350325107727,           ! X,Y,Z Vertex 3 {m}
  -179.95192700593, -37.698027, 8.179125107727;           ! X,Y,Z Vertex 4 {m}

OS:Surface,
  {bda83224-d208-4966-b3e6-56ab0baa6b6c},  ! Handle
  5830F7,                   ! Name
  Wall,                     ! Surface Type
  {e52a2d3d-fcc9-4c84-8ae2-23d305667687},  ! Construction Name
  {70225ee3-83eb-4f10-bf76-bfeb57c94ecd},  ! Space Name
  Outdoors,                 ! Outside Boundary Condition
  ,                         ! Outside Boundary Condition Object
  SunExposed,               ! Sun Exposure
  WindExposed,              ! Wind Exposure
  ,                         ! View Factor to Ground
  ,                         ! Number of Vertices
  -159.190415, -37.698027, 12.6492,                  ! X,Y,Z Vertex 1 {m}
  -159.190415, -37.698027, 5.334,                    ! X,Y,Z Vertex 2 {m}
  -185.098415, -37.698027, 5.334,                    ! X,Y,Z Vertex 3 {m}
  -185.098415, -37.698027, 12.6492;                  ! X,Y,Z Vertex 4 {m}

OS:DesignSpecification:OutdoorAir,
  {e5c157d9-38aa-41b7-994d-4bc2aa5e5bea},  ! Handle
  SZ DSOA B-S Office,       ! Name
  ,                         ! Outdoor Air Method
  0.00944,                  ! Outdoor Air Flow per Person {m3/s-person}
  ,                         ! Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                         ! Outdoor Air Flow Rate {m3/s}
  ,                         ! Outdoor Air Flow Air Changes per Hour
  ;                         ! Outdoor Air Flow Rate Fraction Schedule Name

OS:Surface,
  {f5b1a057-1218-4aeb-a5ed-b7c2f758481a},  ! Handle
  FDC268,                   ! Name
  Floor,                    ! Surface Type
  {87c38291-62e0-4f30-80b2-aaf530f4faab},  ! Construction Name
  {f963df2b-eb52-4777-8828-1c1e6ef565fe},  ! Space Name
  Adiabatic,                ! Outside Boundary Condition
  ,                         ! Outside Boundary Condition Object
  NoSun,                    ! Sun Exposure
  NoWind,                   ! Wind Exposure
  0,                        ! View Factor to Ground
  ,                         ! Number of Vertices
  -142.149718, -9.600259, 5.334,                    ! X,Y,Z Vertex 1 {m}
  -142.149718, -42.213859, 5.334,                    ! X,Y,Z Vertex 2 {m}
  -145.121518, -42.213859, 5.334,                    ! X,Y,Z Vertex 3 {m}
  -145.121518, -9.600259, 5.334;                    ! X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1a7431c5-5937-4a54-9909-4186fbdf1e07},  ! Handle
  94DDF7,                   ! Name
  FixedWindow,              ! Sub Surface Type
  {0a409a17-fe79-4b32-b975-8ce148c1b2a9},  ! Construction Name
  {90402f09-0961-4571-845e-1eb75be39e3a},  ! Surface Name
  ,                         ! Outside Boundary Condition Object
  ,                         ! View Factor to Ground
  ,                         ! Shading Control Name
  ,                         ! Frame and Divider Name
  ,                         ! Multiplier
  ,                         ! Number of Vertices
  -391.798774116306, 6.758349, 15.502222516446,          ! X,Y,Z Vertex 1 {m}
  -391.798774116306, 6.758349, 13.140022516446,          ! X,Y,Z Vertex 2 {m}
  -389.436574116306, 6.758349, 13.140022516446,          ! X,Y,Z Vertex 3 {m}
  -389.436574116306, 6.758349, 15.502222516446;          ! X,Y,Z Vertex 4 {m}

OS:Surface,
  {90402f09-0961-4571-845e-1eb75be39e3a},  ! Handle
  E4A286,                   ! Name
  Wall,                     ! Surface Type
  {e52a2d3d-fcc9-4c84-8ae2-23d305667687},  ! Construction Name
  {5bbd2d37-579f-4163-a25d-3e3f6afca7c0},  ! Space Name
  Outdoors,                 ! Outside Boundary Condition
  ,                         ! Outside Boundary Condition Object
  SunExposed,               ! Sun Exposure
  WindExposed,              ! Wind Exposure
  ,                         ! View Factor to Ground
  ,                         ! Number of Vertices
  -392.906933, 6.758349, 16.3068,                  ! X,Y,Z Vertex 1 {m}
  -392.906933, 6.758349, 12.6492,                  ! X,Y,Z Vertex 2 {m}
  -333.851933, 6.758349, 12.6492,                  ! X,Y,Z Vertex 3 {m}
  -333.851933, 6.758349, 16.3068;                  ! X,Y,Z Vertex 4 {m}

OS:DesignSpecification:OutdoorAir,
  {8ab48411-98c8-4fdf-bde8-88d7c44306c9},  ! Handle
  SZ DSOA 1-E Interior Office,  ! Name
  ,                         ! Outdoor Air Method
  0.00944,                  ! Outdoor Air Flow per Person {m3/s-person}
  ,                         ! Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                         ! Outdoor Air Flow Rate {m3/s}
  ,                         ! Outdoor Air Flow Air Changes per Hour
  ;                         ! Outdoor Air Flow Rate Fraction Schedule Name

OS:Surface,
  {313311c0-8cc9-4649-b1af-cf4aeb041dc7},  ! Handle
  E33122,                   ! Name
  Wall,                     ! Surface Type
  {80cc150b-cf46-493d-bfb4-c05bd500e627},  ! Construction Name
  {4606428d-27bf-4153-9bc0-79422a0d861e},  ! Space Name
  Surface,                  ! Outside Boundary Condition
  {c6f660f0-9c26-48c3-aca6-47751aad957c},  ! Outside Boundary Condition Object
  NoSun,                    ! Sun Exposure
  NoWind,                   ! Wind Exposure
  ,                         ! View Factor to Ground
  ,                         ! Number of Vertices
  -176.160586, 23.113341, 12.6492,                  ! X,Y,Z Vertex 1 {m}
  -176.160586, 23.113341, 8.9916,                   ! X,Y,Z Vertex 2 {m}
  -176.160586, 21.208341, 8.9916,                   ! X,Y,Z Vertex 3 {m}
  -176.160586, 21.208341, 12.6492;                  ! X,Y,Z Vertex 4 {m}

OS:Lights:Definition,
  {677936dd-19e1-46ef-acd2-0d1a12d91cd4},  ! Handle
  1-Loading Lights Definition,  ! Name
  Watts/Area,               ! Design Level Calculation Method
  ,                         ! Lighting Level {W}
  11.83,                    ! Watts per Space Floor Area {W/m2}
  ;                         ! Watts per Person {W/person}

OS:Lights,
  {34a1e7a8-f673-4fa0-a377-6c18c020dace},  ! Handle
  1-Loading Lights,         ! Name
  {677936dd-19e1-46ef-acd2-0d1a12d91cd4},  ! Lights Definition Name
  {9d95b4a7-7913-4424-82d0-580372ac66d8},  ! Space or SpaceType Name
  {0b5c7bfc-ed08-4b2e-8c89-057ba8215b66},  ! Schedule Name
  ,                         ! Fraction Replaceable
  ,                         ! Multiplier
  Lights;                   ! End-Use Subcategory

OS:Surface,
  {09ce34a9-3e17-4a06-8a36-5d3aba8deb40},  ! Handle
  7A8EA3,                   ! Name
  Wall,                     ! Surface Type
  {80cc150b-cf46-493d-bfb4-c05bd500e627},  ! Construction Name
  {11243b89-41b4-474e-812a-656c1450c21f},  ! Space Name
  Surface,                  ! Outside Boundary Condition
  {96f81f6c-4848-4cde-affb-39eb6b09ea45},  ! Outside Boundary Condition Object
  NoSun,                    ! Sun Exposure
  NoWind,                   ! Wind Exposure
  ,                         ! View Factor to Ground
  ,                         ! Number of Vertices
  -362.316217, -22.134211, 16.3068,                  ! X,Y,Z Vertex 1 {m}
  -362.316217, -22.134211, 12.6492,                  ! X,Y,Z Vertex 2 {m}
  -362.316217, -9.332611, 12.6492,                  ! X,Y,Z Vertex 3 {m}
  -362.316217, -9.332611, 16.3068;                  ! X,Y,Z Vertex 4 {m}

OS:Surface,
  {0354add0-3449-4f0d-8af7-0cc7e9965772},  ! Handle
  D268E9,                   ! Name
  Wall,                     ! Surface Type
  {e52a2d3d-fcc9-4c84-8ae2-23d305667687},  ! Construction Name
  {a5225a86-4ecb-4bab-9803-a6ef2ce22041},  ! Space Name
  Outdoors,                 ! Outside Boundary Condition
  ,                         ! Outside Boundary Condition Object
  SunExposed,               ! Sun Exposure
  WindExposed,              ! Wind Exposure
  ,                         ! View Factor to Ground
  ,                         ! Number of Vertices
  -377.34457, -16.524625, 16.3068,                  ! X,Y,Z Vertex 1 {m}
  -377.34457, -16.524625, 12.6492,                  ! X,Y,Z Vertex 2 {m}
  -377.34457, -14.086225, 12.6492,                  ! X,Y,Z Vertex 3 {m}
  -377.34457, -14.086225, 16.3068;                  ! X,Y,Z Vertex 4 {m}

OS:Surface,
  {7ab6c63d-fe70-4fc1-acaa-be616f714832},  ! Handle
  131632,                   ! Name
  Wall,                     ! Surface Type
  {80cc150b-cf46-493d-bfb4-c05bd500e627},  ! Construction Name
  {8a47e34b-1c8b-4acd-8d85-665482f1d009},  ! Space Name
  Surface,                  ! Outside Boundary Condition
  {f85b0cfd-4506-421a-92ba-29c3dc6c344f},  ! Outside Boundary Condition Object
  NoSun,                    ! Sun Exposure
  NoWind,                   ! Wind Exposure
  ,                         ! View Factor to Ground
  ,                         ! Number of Vertices
  -69.229236, -62.867959, 5.334,                    ! X,Y,Z Vertex 1 {m}
  -69.229236, -62.867959, 0,                        ! X,Y,Z Vertex 2 {m}
  -64.962036, -62.867959, 0,                        ! X,Y,Z Vertex 3 {m}
  -64.962036, -62.867959, 5.334;                    ! X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c24bd209-44cf-49a2-8d27-25185994bfeb},  ! Handle
  9FC36C,                   ! Name
  FixedWindow,              ! Sub Surface Type
  {0a409a17-fe79-4b32-b975-8ce148c1b2a9},  ! Construction Name
  {e85156ab-0b13-44c9-b407-144701da34ea},  ! Surface Name
  ,                         ! Outside Boundary Condition Object
  ,                         ! View Factor to Ground
  ,                         ! Shading Control Name
  ,                         ! Frame and Divider Name
  ,                         ! Multiplier
  ,                         ! Number of Vertices
  -185.380786, 19.706689751646, 12.018752643374,          ! X,Y,Z Vertex 1 {m}
  -185.380786, 19.706689751646, 9.656552643374,           ! X,Y,Z Vertex 2 {m}
  -185.380786, 17.344489751646, 9.656552643374,           ! X,Y,Z Vertex 3 {m}
  -185.380786, 17.344489751646, 12.018752643374;          ! X,Y,Z Vertex 4 {m}

OS:Surface,
  {e85156ab-0b13-44c9-b407-144701da34ea},  ! Handle
  4ACAF1,                   ! Name
  Wall,                     ! Surface Type
  {e52a2d3d-fcc9-4c84-8ae2-23d305667687},  ! Construction Name
  {4606428d-27bf-4153-9bc0-79422a0d861e},  ! Space Name
  Outdoors,                 ! Outside Boundary Condition
  ,                         ! Outside Boundary Condition Object
  SunExposed,               ! Sun Exposure
  WindExposed,              ! Wind Exposure
  ,                         ! View Factor to Ground
  ,                         ! Number of Vertices
  -185.380786, 21.208341, 12.6492,                  ! X,Y,Z Vertex 1 {m}
  -185.380786, 21.208341, 8.9916,                   ! X,Y,Z Vertex 2 {m}
  -185.380786, 16.636341, 8.9916,                   ! X,Y,Z Vertex 3 {m}
  -185.380786, 16.636341, 12.6492;                  ! X,Y,Z Vertex 4 {m}

OS:Surface,
  {6a999a2c-1cf9-421f-a9c8-ff688ffda41e},  ! Handle
  EAC85A,                   ! Name
  Wall,                     ! Surface Type
  {80cc150b-cf46-493d-bfb4-c05bd500e627},  ! Construction Name
  {efddeb27-c34a-4f3d-bbf0-4cb2790c79fe},  ! Space Name
  Surface,                  ! Outside Boundary Condition
  {68f5e8a4-aefe-4e06-bbcc-6d040602924c},  ! Outside Boundary Condition Object
  NoSun,                    ! Sun Exposure
  NoWind,                   ! Wind Exposure
  ,                         ! View Factor to Ground
  ,                         ! Number of Vertices
  -64.265072973338, 46.093947, 5.334,                    ! X,Y,Z Vertex 1 {m}
  -64.265072973338, 46.093947, 0,                        ! X,Y,Z Vertex 2 {m}
  -60.759872973338, 46.093947, 0,                        ! X,Y,Z Vertex 3 {m}
  -60.759872973338, 46.093947, 5.334;                    ! X,Y,Z Vertex 4 {m}

OS:Surface,
  {6e055dc9-8bde-4e62-a01b-963a08e7d245},  ! Handle
  E4C221,                   ! Name
  RoofCeiling,              ! Surface Type
  {6fd6c12d-ff2b-43d3-a8db-99e39475b30d},  ! Construction Name
  {8d5446ab-fb66-49a1-91a4-deb20a2a545a},  ! Space Name
  Adiabatic,                ! Outside Boundary Condition
  ,                         ! Outside Boundary Condition Object
  NoSun,                    ! Sun Exposure
  NoWind,                   ! Wind Exposure
  0,                        ! View Factor to Ground
  ,                         ! Number of Vertices
  41.612084, 30.564957, 0,                        ! X,Y,Z Vertex 1 {m}
  41.612084, 37.7610945, 0,                        ! X,Y,Z Vertex 2 {m}
  32.506184, 37.7610945, 0,                        ! X,Y,Z Vertex 3 {m}
  32.506184, 30.564957, 0;                        ! X,Y,Z Vertex 4 {m}

OS:People:Definition,
  {8c2f6724-c637-4271-a5f5-7e25c106ac8d},  ! Handle
  5-W Office People Definition,  ! Name
  People/Area,              ! Number of People Calculation Method
  ,                         ! Number of People
  0.032292,                 ! People per Space Floor Area {person/m2}
  ,                         ! Space Floor Area per Person {m2/person}
  0.3;                      ! Fraction Radiant

OS:People,
  {546c6300-086d-4631-830d-4a526c2ec8bb},  ! Handle
  5-W Office People,        ! Name
  {8c2f6724-c637-4271-a5f5-7e25c106ac8d},  ! People Definition Name
  {428db294-fa48-4e95-8994-b33fcea80464},  ! Space or SpaceType Name
  {eceb4b27-24f3-438b-919f-64a9b7f4c9ca},  ! Number of People Schedule Name
  {0c733310-e569-4b75-8474-dc70011e9210};  ! Activity Level Schedule Name

OS:Schedule:Compact,
  {eceb4b27-24f3-438b-919f-64a9b7f4c9ca},  ! Handle
  Office Occupancy Schedule,  ! Name
  ,                         ! Schedule Type Limits Name
  Through: 12/31,           ! Field 1
  For: Weekdays,            ! Field 2
  Until: 06:00,             ! Field 3
  0.0,                      ! Field 4
  Until: 07:00,             ! Field 5
  0.1,                      ! Field 6
  Until: 08:00,             ! Field 7
  0.2,                      ! Field 8
  Until: 12:00,             ! Field 9
  0.95,                     ! Field 10
  Until: 13:00,             ! Field 11
  0.5,                      ! Field 12
  Until: 17:00,             ! Field 13
  0.95,                     ! Field 14
  Until: 18:00,             ! Field 15
  0.3,                      ! Field 16
  Until: 22:00,             ! Field 17
  0.1,                      ! Field 18
  Until: 24:00,             ! Field 19
  0.05,                     ! Field 20
  For: SummerDesignDay,     ! Field 21
  Until: 06:00,             ! Field 22
  0.0,                      ! Field 23
  Until: 22:00,             ! Field 24
  1.0,                      ! Field 25
  Until: 24:00,             ! Field 26
  0.05,                     ! Field 27
  For: Saturday,            ! Field 28
  Until: 08:00,             ! Field 29
  0.0,                      ! Field 30
  Until: 09:00,             ! Field 31
  0.1,                      ! Field 32
  Until: 12:00,             ! Field 33
  0.1,                      ! Field 34
  Until: 17:00,             ! Field 35
  0.1,                      ! Field 36
  Until: 19:00,             ! Field 37
  0.0,                      ! Field 38
  Until: 24:00,             ! Field 39
  0.0,                      ! Field 40
  For: WinterDesignDay,     ! Field 41
  Until: 24:00,             ! Field 42
  0.0,                      ! Field 43
  For: Sunday Holidays AllOtherDays,  ! Field 44
  Until: 06:00,             ! Field 45
  0.0,                      ! Field 46
  Until: 18:00,             ! Field 47
  0.0,                      ! Field 48
  Until: 24:00,             ! Field 49
  0.0;                      ! Field 50

OS:Schedule:Compact,
  {0c733310-e569-4b75-8474-dc70011e9210},  ! Handle
  Office Activity Schedule,  ! Name
  ,                         ! Schedule Type Limits Name
  Through: 12/31,           ! Field 1
  For: AllDays,             ! Field 2
  Until: 24:00,             ! Field 3
  120.;                     ! Field 4

OS:ScheduleTypeLimits,
  {f529422c-e459-4d81-895a-1cd083a62cc8},  ! Handle
  Any Number;               ! Name

OS:Surface,
  {1c1a2c74-8f21-4cbb-8667-07905af37357},  ! Handle
  7B4050,                   ! Name
  Wall,                     ! Surface Type
  {80cc150b-cf46-493d-bfb4-c05bd500e627},  ! Construction Name
  {9d95b4a7-7913-4424-82d0-580372ac66d8},  ! Space Name
  Surface,                  ! Outside Boundary Condition
  {4287a197-7ccf-4e19-b9d4-31c8da40d048},  ! Outside Boundary Condition Object
  NoSun,                    ! Sun Exposure
  NoWind,                   ! Wind Exposure
  ,                         ! View Factor to Ground
  ,                         ! Number of Vertices
  -80.028263, -19.751091, 5.334,                    ! X,Y,Z Vertex 1 {m}
  -80.028263, -19.751091, 0,                        ! X,Y,Z Vertex 2 {m}
  -73.170263, -19.751091, 0,                        ! X,Y,Z Vertex 3 {m}
  -73.170263, -19.751091, 5.334;                    ! X,Y,Z Vertex 4 {m}

OS:Surface,
  {cabdac0f-4d00-41e4-adeb-2befa03b68b5},  ! Handle
  8DAA81,                   ! Name
  Wall,                     ! Surface Type
  {e52a2d3d-fcc9-4c84-8ae2-23d305667687},  ! Construction Name
  {04db2b7d-20a6-4f98-9371-9c173f043297},  ! Space Name
  Outdoors,                 ! Outside Boundary Condition
  ,                         ! Outside Boundary Condition Object
  SunExposed,               ! Sun Exposure
  WindExposed,              ! Wind Exposure
  ,                         ! View Factor to Ground
  ,                         ! Number of Vertices
  -61.98332193747, -10.208008, 5.334,                    ! X,Y,Z Vertex 1 {m}
  -61.98332193747, -10.208008, 0,                        ! X,Y,Z Vertex 2 {m}
  -78.247021, -10.208008, 0,                        ! X,Y,Z Vertex 3 {m}
  -78.247021, -10.208008, 5.334;                    ! X,Y,Z Vertex 4 {m}

OS:Surface,
  {4354a878-a347-47bb-90cd-b0d8a724981b},  ! Handle
  3D8A95,                   ! Name
  Floor,                    ! Surface Type
  {87c38291-62e0-4f30-80b2-aaf530f4faab},  ! Construction Name
  {827a2558-714e-43e1-9bac-3b3dd40941e0},  ! Space Name
  Adiabatic,                ! Outside Boundary Condition
  ,                         ! Outside Boundary Condition Object
  NoSun,                    ! Sun Exposure
  NoWind,                   ! Wind Exposure
  0,                        ! View Factor to Ground
  ,                         ! Number of Vertices
  -68.143750973338, 60.411766, 0,                        ! X,Y,Z Vertex 1 {m}
  -68.143750973338, 19.873366, 0,                        ! X,Y,Z Vertex 2 {m}
  -90.391292986669, 19.873366, 0,                        ! X,Y,Z Vertex 3 {m}
  -90.391292986669, 60.411766, 0;                        ! X,Y,Z Vertex 4 {m}

OS:Surface,
  {a27d15b2-5cb1-4386-92e2-dd7575f19999},  ! Handle
  BCED2A,                   ! Name
  Wall,                     ! Surface Type
  {80cc150b-cf46-493d-bfb4-c05bd500e627},  ! Construction Name
  {8a47e34b-1c8b-4acd-8d85-665482f1d009},  ! Space Name
  Surface,                  ! Outside Boundary Condition
  {dd562e0f-b0aa-4385-a328-9aa7ade79ea2},  ! Outside Boundary Condition Object
  NoSun,                    ! Sun Exposure
  NoWind,                   ! Wind Exposure
  ,                         ! View Factor to Ground
  ,                         ! Number of Vertices
  -69.229236, -58.600759, 5.334,                    ! X,Y,Z Vertex 1 {m}
  -69.229236, -58.600759, 0,                        ! X,Y,Z Vertex 2 {m}
  -69.229236, -62.867959, 0,                        ! X,Y,Z Vertex 3 {m}
  -69.229236, -62.867959, 5.334;                    ! X,Y,Z Vertex 4 {m}

OS:Surface,
  {b35d8cc1-834c-4e8f-832f-aab0d9843cb7},  ! Handle
  C26CFF,                   ! Name
  Wall,                     ! Surface Type
  {80cc150b-cf46-493d-bfb4-c05bd500e627},  ! Construction Name
  {86bc3093-a9a0-4be1-a034-63cea6a66e29},  ! Space Name
  Surface,                  ! Outside Boundary Condition
  {e805d50e-ae83-4c66-9aa4-6ede5c8f283b},  ! Outside Boundary Condition Object
  NoSun,                    ! Sun Exposure
  NoWind,                   ! Wind Exposure
  ,                         ! View Factor to Ground
  ,                         ! Number of Vertices
  -175.048258, -54.243466, 12.6492,                  ! X,Y,Z Vertex 1 {m}
  -175.048258, -54.243466, 8.9916,                   ! X,Y,Z Vertex 2 {m}
  -175.048258, -26.506666, 8.9916,                   ! X,Y,Z Vertex 3 {m}
  -175.048258, -26.506666, 12.6492;                  ! X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {18ad6001-5475-491b-9e04-e7b0746e8873},  ! Handle
  3531CC,                   ! Name
  FixedWindow,              ! Sub Surface Type
  {0a409a17-fe79-4b32-b975-8ce148c1b2a9},  ! Construction Name
  {d23d726d-0b28-42eb-8076-a924f2d7e301},  ! Surface Name
  ,                         ! Outside Boundary Condition Object
  ,                         ! View Factor to Ground
  ,                         ! Shading Control Name
  ,                         ! Frame and Divider Name
  ,                         ! Multiplier
  ,                         ! Number of Vertices
  -88.257863, -14.613250790761, 3.417152693868,           ! X,Y,Z Vertex 1 {m}
  -88.257863, -14.613250790761, 1.893152693868,           ! X,Y,Z Vertex 2 {m}
  -88.257863, -15.222850790761, 1.893152693868,           ! X,Y,Z Vertex 3 {m}
  -88.257863, -15.222850790761, 3.417152693868;           ! X,Y,Z Vertex 4 {m}

OS:Surface,
  {d23d726d-0b28-42eb-8076-a924f2d7e301},  ! Handle
  B339FE,                   ! Name
  Wall,                     ! Surface Type
  {e52a2d3d-fcc9-4c84-8ae2-23d305667687},  ! Construction Name
  {9d95b4a7-7913-4424-82d0-580372ac66d8},  ! Space Name
  Outdoors,                 ! Outside Boundary Condition
  ,                         ! Outside Boundary Condition Object
  SunExposed,               ! Sun Exposure
  WindExposed,              ! Wind Exposure
  ,                         ! View Factor to Ground
  ,                         ! Number of Vertices
  -88.257863, -13.350291, 5.334,                    ! X,Y,Z Vertex 1 {m}
  -88.257863, -13.350291, 0,                        ! X,Y,Z Vertex 2 {m}
  -88.257863, -16.398291, 0,                        ! X,Y,Z Vertex 3 {m}
  -88.257863, -16.398291, 5.334;                    ! X,Y,Z Vertex 4 {m}

OS:Lights:Definition,
  {65c8e8bc-004e-449e-94d2-85db6b0970d1},  ! Handle
  1-Corridor Lights Definition,  ! Name
  Watts/Area,               ! Design Level Calculation Method
  ,                         ! Lighting Level {W}
  11.83,                    ! Watts per Space Floor Area {W/m2}
  ;                         ! Watts per Person {W/person}

OS:Lights,
  {fd587c3e-2f9e-4861-9233-a2fc9fc190cf},  ! Handle
  1-Corridor Lights,        ! Name
  {65c8e8bc-004e-449e-94d2-85db6b0970d1},  ! Lights Definition Name
  {efddeb27-c34a-4f3d-bbf0-4cb2790c79fe},  ! Space or SpaceType Name
  {ea460782-1e7f-4860-b6a2-e697906ddc5f},  ! Schedule Name
  ,                         ! Fraction Replaceable
  ,                         ! Multiplier
  Lights;                   ! End-Use Subcategory

OS:Schedule:Compact,
  {ea460782-1e7f-4860-b6a2-e697906ddc5f},  ! Handle
  Corridor Lights Schedule,  ! Name
  ,                         ! Schedule Type Limits Name
  Through: 12/31,           ! Field 1
  For: Weekdays,            ! Field 2
  Until: 05:00,             ! Field 3
  .25,                      ! Field 4
  Until: 08:00,             ! Field 5
  .25,                      ! Field 6
  Until: 12:00,             ! Field 7
  .75,                      ! Field 8
  Until: 17:00,             ! Field 9
  .75,                      ! Field 10
  Until: 18:00,             ! Field 11
  .35,                      ! Field 12
  Until: 20:00,             ! Field 13
  .35,                      ! Field 14
  Until: 22:00,             ! Field 15
  .35,                      ! Field 16
  Until: 23:00,             ! Field 17
  .25,                      ! Field 18
  Until: 24:00,             ! Field 19
  .25,                      ! Field 20
  For: SummerDesignDay,     ! Field 21
  Until: 24:00,             ! Field 22
  1.0,                      ! Field 23
  For: Saturday,            ! Field 24
  Until: 06:00,             ! Field 25
  .25,                      ! Field 26
  Until: 08:00,             ! Field 27
  .25,                      ! Field 28
  Until: 12:00,             ! Field 29
  .3,                       ! Field 30
  Until: 17:00,             ! Field 31
  .3,                       ! Field 32
  Until: 24:00,             ! Field 33
  .25,                      ! Field 34
  For: WinterDesignDay,     ! Field 35
  Until: 24:00,             ! Field 36
  0.0,                      ! Field 37
  For: Sunday Holidays AllOtherDays,  ! Field 38
  Until: 24:00,             ! Field 39
  .25;                      ! Field 40

OS:Surface,
  {ad4ef75e-1b81-44cc-895d-983c705c15c0},  ! Handle
  FB9890,                   ! Name
  Wall,                     ! Surface Type
  {e52a2d3d-fcc9-4c84-8ae2-23d305667687},  ! Construction Name
  {5bbd2d37-579f-4163-a25d-3e3f6afca7c0},  ! Space Name
  Outdoors,                 ! Outside Boundary Condition
  ,                         ! Outside Boundary Condition Object
  SunExposed,               ! Sun Exposure
  WindExposed,              ! Wind Exposure
  ,                         ! View Factor to Ground
  ,                         ! Number of Vertices
  -331.413533, 6.148749, 16.3068,                  ! X,Y,Z Vertex 1 {m}
  -331.413533, 6.148749, 12.6492,                  ! X,Y,Z Vertex 2 {m}
  -331.413533, 8.587149, 12.6492,                  ! X,Y,Z Vertex 3 {m}
  -331.413533, 8.587149, 16.3068;                  ! X,Y,Z Vertex 4 {m}

OS:ElectricEquipment:Definition,
  {09a83fd1-7201-43cf-8d92-de935c7c1acd},  ! Handle
  3-W Corridor ElectricEquipment Definition,  ! Name
  Watts/Area,               ! Design Level Calculation Method
  ,                         ! Design Level {W}
  4,                        ! Watts per Space Floor Area {W/m2}
  ;                         ! Watts per Person {W/person}

OS:ElectricEquipment,
  {290ff218-a6d8-4f44-8419-4cdf61046889},  ! Handle
  3-W Corridor ElectricEquipment,  ! Name
  {09a83fd1-7201-43cf-8d92-de935c7c1acd},  ! Electric Equipment Definition Name
  {69bf8090-8ec6-43ce-af44-c1d93b2b8609},  ! Space or SpaceType Name
  {d35c22d8-1874-4cd6-a983-0658beb153c4},  ! Schedule Name
  ,                         ! Multiplier
  ElectricEquipment;        ! End-Use Subcategory

OS:Schedule:Compact,
  {d35c22d8-1874-4cd6-a983-0658beb153c4},  ! Handle
  Office Equipment Schedule,  ! Name
  ,                         ! Schedule Type Limits Name
  Through: 12/31,           ! Field 1
  For: Weekdays,            ! Field 2
  Until: 08:00,             ! Field 3
  0.30,                     ! Field 4
  Until: 12:00,             ! Field 5
  0.90,                     ! Field 6
  Until: 13:00,             ! Field 7
  0.80,                     ! Field 8
  Until: 17:00,             ! Field 9
  0.90,                     ! Field 10
  Until: 22:00,             ! Field 11
  0.50,                     ! Field 12
  Until: 24:00,             ! Field 13
  0.30,                     ! Field 14
  For: SummerDesignDay,     ! Field 15
  Until: 24:00,             ! Field 16
  1.0,                      ! Field 17
  For: Saturday,            ! Field 18
  Until: 06:00,             ! Field 19
  0.30,                     ! Field 20
  Until: 08:00,             ! Field 21
  0.4,                      ! Field 22
  Until: 12:00,             ! Field 23
  0.5,                      ! Field 24
  Until: 17:00,             ! Field 25
  0.4,                      ! Field 26
  Until: 24:00,             ! Field 27
  0.30,                     ! Field 28
  For: WinterDesignDay,     ! Field 29
  Until: 24:00,             ! Field 30
  0.0,                      ! Field 31
  For: Sunday Holidays AllOtherDays,  ! Field 32
  Until: 24:00,             ! Field 33
  0.30;                     ! Field 34

OS:Surface,
  {08dfc689-fae0-417f-a932-6c3b9316a30f},  ! Handle
  AFB0DF,                   ! Name
  Wall,                     ! Surface Type
  {80cc150b-cf46-493d-bfb4-c05bd500e627},  ! Construction Name
  {e30fd077-4b49-4b69-a879-4b1453b0c76e},  ! Space Name
  Surface,                  ! Outside Boundary Condition
  {86de2898-41c3-4d4f-92d0-9c2a9b0f51a7},  ! Outside Boundary Condition Object
  NoSun,                    ! Sun Exposure
  NoWind,                   ! Wind Exposure
  ,                         ! View Factor to Ground
  ,                         ! Number of Vertices
  30.406729, 24.375687, 0,                        ! X,Y,Z Vertex 1 {m}
  30.406729, 24.375687, -3.9624,                  ! X,Y,Z Vertex 2 {m}
  30.492454, 27.118887, -3.9624,                  ! X,Y,Z Vertex 3 {m}
  30.492454, 27.118887, 0;                        ! X,Y,Z Vertex 4 {m}

OS:Surface,
  {204cc9bf-465b-486c-9f17-17e82e1cb065},  ! Handle
  B2A73E,                   ! Name
  Floor,                    ! Surface Type
  {87c38291-62e0-4f30-80b2-aaf530f4faab},  ! Construction Name
  {8db20617-8c8c-4021-a2b2-f3f2214715d2},  ! Space Name
  Ground,                   ! Outside Boundary Condition
  ,                         ! Outside Boundary Condition Object
  NoSun,                    ! Sun Exposure
  NoWind,                   ! Wind Exposure
  ,                         ! View Factor to Ground
  ,                         ! Number of Vertices
  64.465520907889, 5.097869, -3.9624,                  ! X,Y,Z Vertex 1 {m}
  64.465520907889, 0.906869, -3.9624,                  ! X,Y,Z Vertex 2 {m}
  56.766145907889, 0.906869, -3.9624,                  ! X,Y,Z Vertex 3 {m}
  56.766145907889, 5.097869, -3.9624;                  ! X,Y,Z Vertex 4 {m}

OS:InternalMass:Definition,
  {5ac7dfb7-2d5b-494f-8d25-a747e3623c74},  ! Handle
  3-E CORRIDOR Internal Mass Definition,  ! Name
  {b839f015-0080-454c-9d5b-b73b85062ea6},  ! Construction Name
  SurfaceArea,              ! Design Level Calculation Method
  193.84,                   ! Surface Area {m2}
  ,                         ! Surface Area per Space Floor Area {dimensionless}
  ;                         ! Surface Area per Person {m2/person}

OS:Construction,
  {b839f015-0080-454c-9d5b-b73b85062ea6},  ! Handle
  Interior Furnishings,     ! Name
  ,                         ! Surface Rendering Name
  {29ebe23b-43d7-4a48-81a2-2c98cb317ac9};  ! Layer 1

OS:Material,
  {29ebe23b-43d7-4a48-81a2-2c98cb317ac9},  ! Handle
  StdWood 6in,              ! Name
  MediumSmooth,             ! Roughness
  0.15,                     ! Thickness {m}
  0.12,                     ! Conductivity {W/m-K}
  540,                      ! Density {kg/m3}
  1210,                     ! Specific Heat {J/kg-K}
  0.9,                      ! Thermal Absorptance
  0.7,                      ! Solar Absorptance
  0.7;                      ! Visible Absorptance

OS:InternalMass,
  {27f50cd1-be8a-4fb1-b30b-07d431932e28},  ! Handle
  3-E CORRIDOR Internal Mass,  ! Name
  {5ac7dfb7-2d5b-494f-8d25-a747e3623c74},  ! Internal Mass Definition Name
  {826e2b88-6a38-4175-9c4f-f570214c537d};  ! Space or SpaceType Name

OS:SubSurface,
  {8e44a3cb-dc53-4da2-859b-ae080bfa4b02},  ! Handle
  89E917,                   ! Name
  FixedWindow,              ! Sub Surface Type
  {0a409a17-fe79-4b32-b975-8ce148c1b2a9},  ! Construction Name
  {113b86f9-8249-44f9-9807-240d6fa3a7bb},  ! Surface Name
  ,                         ! Outside Boundary Condition Object
  ,                         ! View Factor to Ground
  ,                         ! Shading Control Name
  ,                         ! Frame and Divider Name
  ,                         ! Multiplier
  ,                         ! Number of Vertices
  -78.848792009969, -13.959891, 3.580238869212,           ! X,Y,Z Vertex 1 {m}
  -78.848792009969, -13.959891, 2.615038869212,           ! X,Y,Z Vertex 2 {m}
  -80.220392009969, -13.959891, 2.615038869212,           ! X,Y,Z Vertex 3 {m}
  -80.220392009969, -13.959891, 3.580238869212;           ! X,Y,Z Vertex 4 {m}

OS:Surface,
  {113b86f9-8249-44f9-9807-240d6fa3a7bb},  ! Handle
  F1B8A6,                   ! Name
  Wall,                     ! Surface Type
  {e52a2d3d-fcc9-4c84-8ae2-23d305667687},  ! Construction Name
  {9d95b4a7-7913-4424-82d0-580372ac66d8},  ! Space Name
  Outdoors,                 ! Outside Boundary Condition
  ,                         ! Outside Boundary Condition Object
  SunExposed,               ! Sun Exposure
  WindExposed,              ! Wind Exposure
  ,                         ! View Factor to Ground
  ,                         ! Number of Vertices
  -73.170263, -13.959891, 5.334,                    ! X,Y,Z Vertex 1 {m}
  -73.170263, -13.959891, 0,                        ! X,Y,Z Vertex 2 {m}
  -85.819463, -13.959891, 0,                        ! X,Y,Z Vertex 3 {m}
  -85.819463, -13.959891, 5.334;                    ! X,Y,Z Vertex 4 {m}

OS:Surface,
  {720e7e36-35ce-4332-8242-6818af232b12},  ! Handle
  8F6920,                   ! Name
  Wall,                     ! Surface Type
  {80cc150b-cf46-493d-bfb4-c05bd500e627},  ! Construction Name
  {585391c6-edba-4789-a812-b3ab67463960},  ! Space Name
  Surface,                  ! Outside Boundary Condition
  {dfb5ab0a-d195-434a-8548-7efca5a2ea2a},  ! Outside Boundary Condition Object
  NoSun,                    ! Sun Exposure
  NoWind,                   ! Wind Exposure
  ,                         ! View Factor to Ground
  ,                         ! Number of Vertices
  -61.427906986669, 20.525454, 5.334,                    ! X,Y,Z Vertex 1 {m}
  -61.427906986669, 20.525454, 0,                        ! X,Y,Z Vertex 2 {m}
  -83.675449, 20.525454, 0,                        ! X,Y,Z Vertex 3 {m}
  -83.675449, 20.525454, 5.334;                    ! X,Y,Z Vertex 4 {m}

OS:Surface,
  {c2c1e376-50ed-4f3f-b094-13a2305be50d},  ! Handle
  E35F6F,                   ! Name
  Wall,                     ! Surface Type
  {80cc150b-cf46-493d-bfb4-c05bd500e627},  ! Construction Name
  {efddeb27-c34a-4f3d-bbf0-4cb2790c79fe},  ! Space Name
  Surface,                  ! Outside Boundary Condition
  {36273f63-e715-4a08-9401-7090d11f530e},  ! Outside Boundary Condition Object
  NoSun,                    ! Sun Exposure
  NoWind,                   ! Wind Exposure
  ,                         ! View Factor to Ground
  ,                         ! Number of Vertices
  -82.550797142722, 75.659547, 5.334,                    ! X,Y,Z Vertex 1 {m}
  -82.550797142722, 75.659547, 0,                        ! X,Y,Z Vertex 2 {m}
  -91.73445793747, 75.659547, 0,                        ! X,Y,Z Vertex 3 {m}
  -91.73445793747, 75.659547, 5.334;                    ! X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {372b40a0-19ff-4293-a14a-7ab69150838f},  ! Handle
  E2C3B4,                   ! Name
  FixedWindow,              ! Sub Surface Type
  {0a409a17-fe79-4b32-b975-8ce148c1b2a9},  ! Construction Name
  {971475ad-124b-4923-b013-2a49f4de7f31},  ! Surface Name
  ,                         ! Outside Boundary Condition Object
  ,                         ! View Factor to Ground
  ,                         ! Shading Control Name
  ,                         ! Frame and Divider Name
  ,                         ! Multiplier
  ,                         ! Number of Vertices
  -64.962036, -49.832681002606, 3.634641017666,           ! X,Y,Z Vertex 1 {m}
  -64.962036, -49.832681002606, 0.891441017666,           ! X,Y,Z Vertex 2 {m}
  -64.962036, -48.461081002606, 0.891441017666,           ! X,Y,Z Vertex 3 {m}
  -64.962036, -48.461081002606, 3.634641017666;           ! X,Y,Z Vertex 4 {m}

OS:Surface,
  {971475ad-124b-4923-b013-2a49f4de7f31},  ! Handle
  5E5A06,                   ! Name
  Wall,                     ! Surface Type
  {e52a2d3d-fcc9-4c84-8ae2-23d305667687},  ! Construction Name
  {8a47e34b-1c8b-4acd-8d85-665482f1d009},  ! Space Name
  Outdoors,                 ! Outside Boundary Condition
  ,                         ! Outside Boundary Condition Object
  SunExposed,               ! Sun Exposure
  WindExposed,              ! Wind Exposure
  ,                         ! View Factor to Ground
  ,                         ! Number of Vertices
  -64.962036, -56.771959, 5.334,                    ! X,Y,Z Vertex 1 {m}
  -64.962036, -56.771959, 0,                        ! X,Y,Z Vertex 2 {m}
  -64.962036, -19.586359, 0,                        ! X,Y,Z Vertex 3 {m}
  -64.962036, -19.586359, 5.334;                    ! X,Y,Z Vertex 4 {m}

OS:Curve:Biquadratic,
  {e520ff66-464e-44d8-86fd-8c21877296db},  ! Handle
  1_CRAC DX Coil EIR-FT,    ! Name
  0.342414409,              ! Coefficient1 Constant
  0.034885008,              ! Coefficient2 x
  -0.0006237,               ! Coefficient3 x**2
  0.004977216,              ! Coefficient4 y
  0.000437951,              ! Coefficient5 y**2
  -0.000728028,             ! Coefficient6 x*y
  12.77778,                 ! Minimum Value of x {BasedOnField A2}
  23.88889,                 ! Maximum Value of x {BasedOnField A2}
  18,                       ! Minimum Value of y {BasedOnField A3}
  46.11111;                 ! Maximum Value of y {BasedOnField A3}

OS:Surface,
  {d2cccb2e-1cf1-4f2f-9c5e-1a2e62ad9c58},  ! Handle
  9CD3BE,                   ! Name
  Wall,                     ! Surface Type
  {80cc150b-cf46-493d-bfb4-c05bd500e627},  ! Construction Name
  {7328999e-b8ee-46f9-a557-87cb011391ea},  ! Space Name
  Surface,                  ! Outside Boundary Condition
  {1cacfd85-a839-4cf8-adb6-b093e3f5fd33},  ! Outside Boundary Condition Object
  NoSun,                    ! Sun Exposure
  NoWind,                   ! Wind Exposure
  ,                         ! View Factor to Ground
  ,                         ! Number of Vertices
  -373.386765, -29.005297, 16.3068,                  ! X,Y,Z Vertex 1 {m}
  -373.386765, -29.005297, 12.6492,                  ! X,Y,Z Vertex 2 {m}
  -368.814765, -29.005297, 12.6492,                  ! X,Y,Z Vertex 3 {m}
  -368.814765, -29.005297, 16.3068;                  ! X,Y,Z Vertex 4 {m}

OS:Surface,
  {36743f9e-e461-4399-bdfe-b73c0d4e63c8},  ! Handle
  9EA2AD,                   ! Name
  Floor,                    ! Surface Type
  {87c38291-62e0-4f30-80b2-aaf530f4faab},  ! Construction Name
  {b34ba8e6-8c51-43d5-9631-1794f7f56343},  ! Space Name
  Adiabatic,                ! Outside Boundary Condition
  ,                         ! Outside Boundary Condition Object
  NoSun,                    ! Sun Exposure
  NoWind,                   ! Wind Exposure
  0,                        ! View Factor to Ground
  ,                         ! Number of Vertices
  -184.181768, 2.884949, 5.334,                    ! X,Y,Z Vertex 1 {m}
  -184.181768, -28.814251, 5.334,                    ! X,Y,Z Vertex 2 {m}
  -193.401968, -28.814251, 5.334,                    ! X,Y,Z Vertex 3 {m}
  -193.401968, -1.077451, 5.334,                    ! X,Y,Z Vertex 4 {m}
  -196.373768, -1.077451, 5.334,                    ! X,Y,Z Vertex 5 {m}
  -196.373768, 2.884949, 5.334;                    ! X,Y,Z Vertex 6 {m}

OS:ElectricEquipment:Definition,
  {227d2c7c-ff52-41e5-b8a6-959a3e0ce340},  ! Handle
  4-SW Office ElectricEquipment Definition,  ! Name
  Watts/Area,               ! Design Level Calculation Method
  ,                         ! Design Level {W}
  8.0729,                   ! Watts per Space Floor Area {W/m2}
  ;                         ! Watts per Person {W/person}

OS:ElectricEquipment,
  {da76d37d-aacd-471c-b38d-ae1ddb406f47},  ! Handle
  4-SW Office ElectricEquipment,  ! Name
  {227d2c7c-ff52-41e5-b8a6-959a3e0ce340},  ! Electric Equipment Definition Name
  {7b9c9d27-365a-44b1-85f2-cb6015f5eabc},  ! Space or SpaceType Name
  {d35c22d8-1874-4cd6-a983-0658beb153c4},  ! Schedule Name
  ,                         ! Multiplier
  ElectricEquipment;        ! End-Use Subcategory

OS:Site,
  {34c96abe-edd7-44f2-aba8-4f2bf7a9e6f8},  ! Handle
  CHICAGO_IL_USA TMY2-94846,  ! Name
  41.78,                    ! Latitude {deg}
  -87.75,                   ! Longitude {deg}
  -6,                       ! Time Zone {hr}
  190,                      ! Elevation {m}
  City;                     ! Terrain

OS:Surface,
  {85186a11-6349-42a9-ab18-45b2509ce886},  ! Handle
  22235E,                   ! Name
  Floor,                    ! Surface Type
  {44d3afeb-0211-433f-9a69-8fbfe6628bd3},  ! Construction Name
  {4e8521ea-c761-4d5e-9e58-726cbc87948a},  ! Space Name
  Surface,                  ! Outside Boundary Condition
  {b1e7ddb6-247d-440a-a551-5f10d76f8439},  ! Outside Boundary Condition Object
  NoSun,                    ! Sun Exposure
  NoWind,                   ! Wind Exposure
  ,                         ! View Factor to Ground
  ,                         ! Number of Vertices
  -184.181768, 2.884949, 8.9916,                   ! X,Y,Z Vertex 1 {m}
  -184.181768, -28.814251, 8.9916,                   ! X,Y,Z Vertex 2 {m}
  -193.401968, -28.814251, 8.9916,                   ! X,Y,Z Vertex 3 {m}
  -193.401968, -1.077451, 8.9916,                   ! X,Y,Z Vertex 4 {m}
  -196.373768, -1.077451, 8.9916,                   ! X,Y,Z Vertex 5 {m}
  -196.373768, 2.884949, 8.9916;                   ! X,Y,Z Vertex 6 {m}

OS:Construction,
  {44d3afeb-0211-433f-9a69-8fbfe6628bd3},  ! Handle
  Interior Floor,           ! Name
  ,                         ! Surface Rendering Name
  {585a7351-e2c3-4cb6-b432-27ca70430973},  ! Layer 1
  {dc77699a-18bd-4e31-9649-fc2fbe1e1c59},  ! Layer 2
  {357e0ab2-f3b3-4eee-b023-bce4718f9a2d};  ! Layer 3

OS:Surface,
  {559ef3a6-b5e9-4f90-ae37-0d80bc776e39},  ! Handle
  DFA3E2,                   ! Name
  Wall,                     ! Surface Type
  {80cc150b-cf46-493d-bfb4-c05bd500e627},  ! Construction Name
  {86bc3093-a9a0-4be1-a034-63cea6a66e29},  ! Space Name
  Surface,                  ! Outside Boundary Condition
  {5f1513e0-4bd7-43a7-b32c-f97b72f21c46},  ! Outside Boundary Condition Object
  NoSun,                    ! Sun Exposure
  NoWind,                   ! Wind Exposure
  ,                         ! View Factor to Ground
  ,                         ! Number of Vertices
  -172.076458, -59.120266, 12.6492,                  ! X,Y,Z Vertex 1 {m}
  -172.076458, -59.120266, 8.9916,                   ! X,Y,Z Vertex 2 {m}
  -165.980458, -59.120266, 8.9916,                   ! X,Y,Z Vertex 3 {m}
  -165.980458, -59.120266, 12.6492;                  ! X,Y,Z Vertex 4 {m}

OS:DesignSpecification:OutdoorAir,
  {2793714f-efa0-49f1-8cdd-a24a621db397},  ! Handle
  SZ DSOA B-Computer,       ! Name
  ,                         ! Outdoor Air Method
  0.00944,                  ! Outdoor Air Flow per Person {m3/s-person}
  ,                         ! Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                         ! Outdoor Air Flow Rate {m3/s}
  ,                         ! Outdoor Air Flow Air Changes per Hour
  ;                         ! Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {1b3a98be-e81b-4a3d-a6c6-22ca6a298430},  ! Handle
  SZ DSOA 1-Corridor,       ! Name
  ,                         ! Outdoor Air Method
  0.00944,                  ! Outdoor Air Flow per Person {m3/s-person}
  ,                         ! Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                         ! Outdoor Air Flow Rate {m3/s}
  ,                         ! Outdoor Air Flow Air Changes per Hour
  ;                         ! Outdoor Air Flow Rate Fraction Schedule Name

OS:Surface,
  {24c77d89-bc96-45c0-9a58-506c11493560},  ! Handle
  68E048,                   ! Name
  Wall,                     ! Surface Type
  {80cc150b-cf46-493d-bfb4-c05bd500e627},  ! Construction Name
  {86bc3093-a9a0-4be1-a034-63cea6a66e29},  ! Space Name
  Surface,                  ! Outside Boundary Condition
  {4e9b955d-42e7-40d2-a6d6-6e5cc84a47c6},  ! Outside Boundary Condition Object
  NoSun,                    ! Sun Exposure
  NoWind,                   ! Wind Exposure
  ,                         ! View Factor to Ground
  ,                         ! Number of Vertices
  -172.076458, -43.575466, 12.6492,                  ! X,Y,Z Vertex 1 {m}
  -172.076458, -43.575466, 8.9916,                   ! X,Y,Z Vertex 2 {m}
  -172.076458, -59.120266, 8.9916,                   ! X,Y,Z Vertex 3 {m}
  -172.076458, -59.120266, 12.6492;                  ! X,Y,Z Vertex 4 {m}

OS:Surface,
  {534e965c-40e7-4159-8276-6f883a9127f3},  ! Handle
  F053F7,                   ! Name
  RoofCeiling,              ! Surface Type
  {6fd6c12d-ff2b-43d3-a8db-99e39475b30d},  ! Construction Name
  {9d95b4a7-7913-4424-82d0-580372ac66d8},  ! Space Name
  Adiabatic,                ! Outside Boundary Condition
  ,                         ! Outside Boundary Condition Object
  NoSun,                    ! Sun Exposure
  NoWind,                   ! Wind Exposure
  0,                        ! View Factor to Ground
  ,                         ! Number of Vertices
  -75.456263, -19.751091, 5.334,                    ! X,Y,Z Vertex 1 {m}
  -75.456263, -17.007891, 5.334,                    ! X,Y,Z Vertex 2 {m}
  -74.846663, -17.007891, 5.334,                    ! X,Y,Z Vertex 3 {m}
  -74.846663, -13.959891, 5.334,                    ! X,Y,Z Vertex 4 {m}
  -85.819463, -13.959891, 5.334,                    ! X,Y,Z Vertex 5 {m}
  -85.819463, -13.350291, 5.334,                    ! X,Y,Z Vertex 6 {m}
  -88.257863, -13.350291, 5.334,                    ! X,Y,Z Vertex 7 {m}
  -88.257863, -16.398291, 5.334,                    ! X,Y,Z Vertex 8 {m}
  -87.648263, -16.398291, 5.334,                    ! X,Y,Z Vertex 9 {m}
  -87.648263, -19.751091, 5.334;                    ! X,Y,Z Vertex 10 {m}

OS:SubSurface,
  {f14ff3dd-7287-4cc2-95ca-cc85c326e671},  ! Handle
  1058BE,                   ! Name
  FixedWindow,              ! Sub Surface Type
  {0a409a17-fe79-4b32-b975-8ce148c1b2a9},  ! Construction Name
  {40a574f2-c814-4513-ab83-16178396a4a1},  ! Surface Name
  ,                         ! Outside Boundary Condition Object
  ,                         ! View Factor to Ground
  ,                         ! Shading Control Name
  ,                         ! Frame and Divider Name
  ,                         ! Multiplier
  ,                         ! Number of Vertices
  -99.930929, 47.583872041734, 11.985425072463,          ! X,Y,Z Vertex 1 {m}
  -99.930929, 47.583872041734, 9.623225072463,           ! X,Y,Z Vertex 2 {m}
  -99.930929, 48.726872041734, 9.623225072463,           ! X,Y,Z Vertex 3 {m}
  -99.930929, 48.726872041734, 11.985425072463;          ! X,Y,Z Vertex 4 {m}

OS:Surface,
  {40a574f2-c814-4513-ab83-16178396a4a1},  ! Handle
  3B95C5,                   ! Name
  Wall,                     ! Surface Type
  {e52a2d3d-fcc9-4c84-8ae2-23d305667687},  ! Construction Name
  {08870b90-1719-49cb-9b8a-84ad900f2f83},  ! Space Name
  Outdoors,                 ! Outside Boundary Condition
  ,                         ! Outside Boundary Condition Object
  SunExposed,               ! Sun Exposure
  WindExposed,              ! Wind Exposure
  0,                        ! View Factor to Ground
  ,                         ! Number of Vertices
  -99.930929, 47.497855, 12.6492,                  ! X,Y,Z Vertex 1 {m}
  -99.930929, 47.497855, 8.9916,                   ! X,Y,Z Vertex 2 {m}
  -99.930929, 49.021855, 8.9916,                   ! X,Y,Z Vertex 3 {m}
  -99.930929, 49.021855, 12.6492;                  ! X,Y,Z Vertex 4 {m}

OS:Surface,
  {ee5fd361-eeab-4e92-9585-fee6c223a6b5},  ! Handle
  8824D3,                   ! Name
  RoofCeiling,              ! Surface Type
  {a11c8ad3-8866-4942-aacc-f399e423336e},  ! Construction Name
  {b3967d51-29ce-465a-b1fc-ccec538dd010},  ! Space Name
  Surface,                  ! Outside Boundary Condition
  {92281bc3-4921-4113-b376-0efcfefba1a2},  ! Outside Boundary Condition Object
  NoSun,                    ! Sun Exposure
  NoWind,                   ! Wind Exposure
  ,                         ! View Factor to Ground
  ,                         ! Number of Vertices
  -99.930929, 47.497855, 8.9916,                   ! X,Y,Z Vertex 1 {m}
  -99.930929, 49.021855, 8.9916,                   ! X,Y,Z Vertex 2 {m}
  -99.321329, 49.021855, 8.9916,                   ! X,Y,Z Vertex 3 {m}
  -99.321329, 51.460255, 8.9916,                   ! X,Y,Z Vertex 4 {m}
  -99.930929, 51.460255, 8.9916,                   ! X,Y,Z Vertex 5 {m}
  -99.930929, 52.374655, 8.9916,                   ! X,Y,Z Vertex 6 {m}
  -109.151129, 52.374655, 8.9916,                   ! X,Y,Z Vertex 7 {m}
  -109.151129, 47.497855, 8.9916;                   ! X,Y,Z Vertex 8 {m}

OS:Construction,
  {a11c8ad3-8866-4942-aacc-f399e423336e},  ! Handle
  Interior Ceiling,         ! Name
  ,                         ! Surface Rendering Name
  {357e0ab2-f3b3-4eee-b023-bce4718f9a2d},  ! Layer 1
  {dc77699a-18bd-4e31-9649-fc2fbe1e1c59},  ! Layer 2
  {585a7351-e2c3-4cb6-b432-27ca70430973};  ! Layer 3

OS:Surface,
  {0e8b1fbf-73f5-4998-8726-f6d982118e76},  ! Handle
  ADDAD3,                   ! Name
  Wall,                     ! Surface Type
  {80cc150b-cf46-493d-bfb4-c05bd500e627},  ! Construction Name
  {4510ff30-aa40-43c4-9672-d7381d345df6},  ! Space Name
  Outdoors,                 ! Outside Boundary Condition
  ,                         ! Outside Boundary Condition Object
  NoSun,                    ! Sun Exposure
  NoWind,                   ! Wind Exposure
  0,                        ! View Factor to Ground
  ,                         ! Number of Vertices
  -149.482153, -35.550222, 8.9916,                   ! X,Y,Z Vertex 1 {m}
  -149.482153, -35.550222, 5.334,                    ! X,Y,Z Vertex 2 {m}
  -175.390153, -35.550222, 5.334,                    ! X,Y,Z Vertex 3 {m}
  -175.390153, -35.550222, 8.9916;                   ! X,Y,Z Vertex 4 {m}

OS:Curve:Biquadratic,
  {fcf9bd3a-b90e-46a5-875e-84d2644189cd},  ! Handle
  Chiller 2 CentCapFT,      ! Name
  0.257896,                 ! Coefficient1 Constant
  0.0389016,                ! Coefficient2 x
  -0.00021708,              ! Coefficient3 x**2
  0.0468684,                ! Coefficient4 y
  -0.00094284,              ! Coefficient5 y**2
  -0.00034344,              ! Coefficient6 x*y
  5,                        ! Minimum Value of x {BasedOnField A2}
  10,                       ! Maximum Value of x {BasedOnField A2}
  24,                       ! Minimum Value of y {BasedOnField A3}
  35;                       ! Maximum Value of y {BasedOnField A3}

OS:Lights:Definition,
  {9d98b93c-7d61-4bbf-9f74-d13fcb4c306d},  ! Handle
  3-E Corridor Lights Definition,  ! Name
  Watts/Area,               ! Design Level Calculation Method
  ,                         ! Lighting Level {W}
  11.83,                    ! Watts per Space Floor Area {W/m2}
  ;                         ! Watts per Person {W/person}

OS:Lights,
  {68043d10-a77d-4ffd-aae5-83814a6969e9},  ! Handle
  3-E Corridor Lights,      ! Name
  {9d98b93c-7d61-4bbf-9f74-d13fcb4c306d},  ! Lights Definition Name
  {826e2b88-6a38-4175-9c4f-f570214c537d},  ! Space or SpaceType Name
  {ea460782-1e7f-4860-b6a2-e697906ddc5f},  ! Schedule Name
  ,                         ! Fraction Replaceable
  ,                         ! Multiplier
  Lights;                   ! End-Use Subcategory

OS:Surface,
  {2eafb0f5-847a-4427-9ea6-fb18555e97fc},  ! Handle
  332FEB,                   ! Name
  Wall,                     ! Surface Type
  {e52a2d3d-fcc9-4c84-8ae2-23d305667687},  ! Construction Name
  {86bc3093-a9a0-4be1-a034-63cea6a66e29},  ! Space Name
  Outdoors,                 ! Outside Boundary Condition
  ,                         ! Outside Boundary Condition Object
  SunExposed,               ! Sun Exposure
  WindExposed,              ! Wind Exposure
  ,                         ! View Factor to Ground
  ,                         ! Number of Vertices
  -172.076458, -26.506666, 12.6492,                  ! X,Y,Z Vertex 1 {m}
  -172.076458, -26.506666, 8.9916,                   ! X,Y,Z Vertex 2 {m}
  -172.076458, -18.581866, 8.9916,                   ! X,Y,Z Vertex 3 {m}
  -172.076458, -18.581866, 12.6492;                  ! X,Y,Z Vertex 4 {m}

OS:Surface,
  {ca05506b-29b6-4e30-a6ea-b34f8fc2937a},  ! Handle
  DE685D,                   ! Name
  Wall,                     ! Surface Type
  {80cc150b-cf46-493d-bfb4-c05bd500e627},  ! Construction Name
  {2f0676d6-dea6-4dea-a2e2-6f50b6edfe90},  ! Space Name
  Surface,                  ! Outside Boundary Condition
  {61bb5c06-6756-4074-a098-db9b310d6246},  ! Outside Boundary Condition Object
  NoSun,                    ! Sun Exposure
  NoWind,                   ! Wind Exposure
  ,                         ! View Factor to Ground
  ,                         ! Number of Vertices
  -76.42461393747, -9.063351, 5.334,                    ! X,Y,Z Vertex 1 {m}
  -76.42461393747, -9.063351, 0,                        ! X,Y,Z Vertex 2 {m}
  -76.42461393747, -17.902551, 0,                        ! X,Y,Z Vertex 3 {m}
  -76.42461393747, -17.902551, 5.334;                    ! X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1fd26a2d-6a51-4bb9-8504-48c34b84475f},  ! Handle
  A27EF1,                   ! Name
  FixedWindow,              ! Sub Surface Type
  {0a409a17-fe79-4b32-b975-8ce148c1b2a9},  ! Construction Name
  {6228e152-fce3-4e7d-8891-71b7f6c27236},  ! Surface Name
  ,                         ! Outside Boundary Condition Object
  ,                         ! View Factor to Ground
  ,                         ! Shading Control Name
  ,                         ! Frame and Divider Name
  ,                         ! Multiplier
  ,                         ! Number of Vertices
  -32.443109585696, 15.115254, 3.110956924449,           ! X,Y,Z Vertex 1 {m}
  -32.443109585696, 15.115254, 2.274344424449,           ! X,Y,Z Vertex 2 {m}
  -30.379359585696, 15.115254, 2.274344424449,           ! X,Y,Z Vertex 3 {m}
  -30.379359585696, 15.115254, 3.110956924449;           ! X,Y,Z Vertex 4 {m}

OS:Surface,
  {6228e152-fce3-4e7d-8891-71b7f6c27236},  ! Handle
  A7245D,                   ! Name
  Wall,                     ! Surface Type
  {e52a2d3d-fcc9-4c84-8ae2-23d305667687},  ! Construction Name
  {585391c6-edba-4789-a812-b3ab67463960},  ! Space Name
  Outdoors,                 ! Outside Boundary Condition
  ,                         ! Outside Boundary Condition Object
  SunExposed,               ! Sun Exposure
  WindExposed,              ! Wind Exposure
  ,                         ! View Factor to Ground
  ,                         ! Number of Vertices
  -92.514649, 15.115254, 5.334,                    ! X,Y,Z Vertex 1 {m}
  -92.514649, 15.115254, 0,                        ! X,Y,Z Vertex 2 {m}
  -26.068249, 15.115254, 0,                        ! X,Y,Z Vertex 3 {m}
  -26.068249, 15.115254, 5.334;                    ! X,Y,Z Vertex 4 {m}

OS:Surface,
  {b317cbc3-3358-4f98-b867-f6e40665e4f8},  ! Handle
  C40762,                   ! Name
  Wall,                     ! Surface Type
  {e52a2d3d-fcc9-4c84-8ae2-23d305667687},  ! Construction Name
  {e8ea3088-009f-4411-9b48-8846a14bea1e},  ! Space Name
  Outdoors,                 ! Outside Boundary Condition
  ,                         ! Outside Boundary Condition Object
  SunExposed,               ! Sun Exposure
  WindExposed,              ! Wind Exposure
  ,                         ! View Factor to Ground
  ,                         ! Number of Vertices
  -117.105586, 14.807541, 8.9916,                   ! X,Y,Z Vertex 1 {m}
  -117.105586, 14.807541, 5.334,                    ! X,Y,Z Vertex 2 {m}
  -117.105586, 14.197941, 5.334,                    ! X,Y,Z Vertex 3 {m}
  -117.105586, 14.197941, 8.9916;                   ! X,Y,Z Vertex 4 {m}

OS:Surface,
  {5121df69-f608-48e3-b624-4d186f0d65ad},  ! Handle
  279F65,                   ! Name
  Wall,                     ! Surface Type
  {80cc150b-cf46-493d-bfb4-c05bd500e627},  ! Construction Name
  {efddeb27-c34a-4f3d-bbf0-4cb2790c79fe},  ! Space Name
  Surface,                  ! Outside Boundary Condition
  {a3340527-c2f7-46c1-8d6b-5b8036df870f},  ! Outside Boundary Condition Object
  NoSun,                    ! Sun Exposure
  NoWind,                   ! Wind Exposure
  ,                         ! View Factor to Ground
  ,                         ! Number of Vertices
  -111.808157, 48.456147, 5.334,                    ! X,Y,Z Vertex 1 {m}
  -111.808157, 48.456147, 0,                        ! X,Y,Z Vertex 2 {m}
  -111.808157, 54.332845861971, 0,                        ! X,Y,Z Vertex 3 {m}
  -111.808157, 54.332845861971, 5.334;                    ! X,Y,Z Vertex 4 {m}

OS:Surface,
  {0c0c1c6c-39b2-46d6-89ad-137a3e676a5c},  ! Handle
  E13719,                   ! Name
  Wall,                     ! Surface Type
  {80cc150b-cf46-493d-bfb4-c05bd500e627},  ! Construction Name
  {86bc3093-a9a0-4be1-a034-63cea6a66e29},  ! Space Name
  Surface,                  ! Outside Boundary Condition
  {8ce01a96-2673-41c9-bc9e-19cc5d0fedce},  ! Outside Boundary Condition Object
  NoSun,                    ! Sun Exposure
  NoWind,                   ! Wind Exposure
  0,                        ! View Factor to Ground
  ,                         ! Number of Vertices
  -165.980458, -59.120266, 12.6492,                  ! X,Y,Z Vertex 1 {m}
  -165.980458, -59.120266, 8.9916,                   ! X,Y,Z Vertex 2 {m}
  -165.980458, -43.575466, 8.9916,                   ! X,Y,Z Vertex 3 {m}
  -165.980458, -43.575466, 12.6492;                  ! X,Y,Z Vertex 4 {m}

OS:Surface,
  {d7685895-0007-46b3-8194-0d3cf6f44498},  ! Handle
  FFAD5C,                   ! Name
  Wall,                     ! Surface Type
  {80cc150b-cf46-493d-bfb4-c05bd500e627},  ! Construction Name
  {efddeb27-c34a-4f3d-bbf0-4cb2790c79fe},  ! Space Name
  Surface,                  ! Outside Boundary Condition
  {6302feed-1682-4b98-b4cb-d1a089a536c7},  ! Outside Boundary Condition Object
  NoSun,                    ! Sun Exposure
  NoWind,                   ! Wind Exposure
  ,                         ! View Factor to Ground
  ,                         ! Number of Vertices
  -60.759872973338, 75.659547, 5.334,                    ! X,Y,Z Vertex 1 {m}
  -60.759872973338, 75.659547, 0,                        ! X,Y,Z Vertex 2 {m}
  -66.850157, 75.659547, 0,                        ! X,Y,Z Vertex 3 {m}
  -66.850157, 75.659547, 5.334;                    ! X,Y,Z Vertex 4 {m}

OS:InternalMass:Definition,
  {a4c64c6c-9e86-4328-9d99-90e5a8b04d4a},  ! Handle
  4-SW OFFICE Internal Mass Definition,  ! Name
  {b839f015-0080-454c-9d5b-b73b85062ea6},  ! Construction Name
  SurfaceArea,              ! Design Level Calculation Method
  123.24,                   ! Surface Area {m2}
  ,                         ! Surface Area per Space Floor Area {dimensionless}
  ;                         ! Surface Area per Person {m2/person}

OS:InternalMass,
  {7fbaba78-5b41-4b7f-b742-c16a8f8107ad},  ! Handle
  4-SW OFFICE Internal Mass,  ! Name
  {a4c64c6c-9e86-4328-9d99-90e5a8b04d4a},  ! Internal Mass Definition Name
  {7b9c9d27-365a-44b1-85f2-cb6015f5eabc};  ! Space or SpaceType Name

OS:Surface,
  {c79e08da-b8a0-4b67-a6be-5f746bdf6cd6},  ! Handle
  40BC7D,                   ! Name
  Floor,                    ! Surface Type
  {87c38291-62e0-4f30-80b2-aaf530f4faab},  ! Construction Name
  {5bd102a2-887d-49d3-bef4-ca114f2d5f72},  ! Space Name
  Ground,                   ! Outside Boundary Condition
  ,                         ! Outside Boundary Condition Object
  NoSun,                    ! Sun Exposure
  NoWind,                   ! Wind Exposure
  ,                         ! View Factor to Ground
  ,                         ! Number of Vertices
  1.211214, 55.588064, -3.9624,                  ! X,Y,Z Vertex 1 {m}
  1.211214, 38.3087615, -3.9624,                  ! X,Y,Z Vertex 2 {m}
  -7.894686, 38.3087615, -3.9624,                  ! X,Y,Z Vertex 3 {m}
  -7.894686, 31.112624, -3.9624,                  ! X,Y,Z Vertex 4 {m}
  -17.000586, 31.112624, -3.9624,                  ! X,Y,Z Vertex 5 {m}
  -17.000586, 55.588064, -3.9624;                  ! X,Y,Z Vertex 6 {m}

OS:SubSurface,
  {595e1d49-1352-452d-8f58-483687d38bad},  ! Handle
  A07B05,                   ! Name
  FixedWindow,              ! Sub Surface Type
  {0a409a17-fe79-4b32-b975-8ce148c1b2a9},  ! Construction Name
  {41e2bb91-b74d-4edf-8242-1761b74721bd},  ! Surface Name
  ,                         ! Outside Boundary Condition Object
  ,                         ! View Factor to Ground
  ,                         ! Shading Control Name
  ,                         ! Frame and Divider Name
  ,                         ! Multiplier
  ,                         ! Number of Vertices
  -380.014086423452, -26.361078700376, 16.3068,                  ! X,Y,Z Vertex 1 {m}
  -380.014086423452, -21.484278700376, 16.3068,                  ! X,Y,Z Vertex 2 {m}
  -383.366886423452, -21.484278700376, 16.3068,                  ! X,Y,Z Vertex 3 {m}
  -383.366886423452, -26.361078700376, 16.3068;                  ! X,Y,Z Vertex 4 {m}

OS:Surface,
  {41e2bb91-b74d-4edf-8242-1761b74721bd},  ! Handle
  1DDEB9,                   ! Name
  RoofCeiling,              ! Surface Type
  {6fd6c12d-ff2b-43d3-a8db-99e39475b30d},  ! Construction Name
  {0452e132-ef88-4090-84aa-1f669d642ca9},  ! Space Name
  Outdoors,                 ! Outside Boundary Condition
  ,                         ! Outside Boundary Condition Object
  SunExposed,               ! Sun Exposure
  WindExposed,              ! Wind Exposure
  ,                         ! View Factor to Ground
  ,                         ! Number of Vertices
  -370.615852, -32.008977, 16.3068,                  ! X,Y,Z Vertex 1 {m}
  -370.615852, -28.656177, 16.3068,                  ! X,Y,Z Vertex 2 {m}
  -365.815252, -28.656177, 16.3068,                  ! X,Y,Z Vertex 3 {m}
  -365.815252, -24.084177, 16.3068,                  ! X,Y,Z Vertex 4 {m}
  -374.883052, -24.084177, 16.3068,                  ! X,Y,Z Vertex 5 {m}
  -374.883052, -19.207377, 16.3068,                  ! X,Y,Z Vertex 6 {m}
  -384.027052, -19.207377, 16.3068,                  ! X,Y,Z Vertex 7 {m}
  -384.027052, -32.008977, 16.3068;                  ! X,Y,Z Vertex 8 {m}

OS:DesignSpecification:OutdoorAir,
  {c68e849b-7f5e-472b-bf74-7a6ad2a201f1},  ! Handle
  SZ DSOA 2-E Office,       ! Name
  ,                         ! Outdoor Air Method
  0.00944,                  ! Outdoor Air Flow per Person {m3/s-person}
  ,                         ! Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                         ! Outdoor Air Flow Rate {m3/s}
  ,                         ! Outdoor Air Flow Air Changes per Hour
  ;                         ! Outdoor Air Flow Rate Fraction Schedule Name

OS:Surface,
  {ea0e9553-8f6f-4d10-aca7-71870dd5f4dd},  ! Handle
  86AD1D,                   ! Name
  Wall,                     ! Surface Type
  {e52a2d3d-fcc9-4c84-8ae2-23d305667687},  ! Construction Name
  {aeacc8ac-082f-4540-965a-9f8590a8c71d},  ! Space Name
  Outdoors,                 ! Outside Boundary Condition
  ,                         ! Outside Boundary Condition Object
  SunExposed,               ! Sun Exposure
  WindExposed,              ! Wind Exposure
  ,                         ! View Factor to Ground
  ,                         ! Number of Vertices
  -372.373576, 3.803091, 16.3068,                  ! X,Y,Z Vertex 1 {m}
  -372.373576, 3.803091, 12.6492,                  ! X,Y,Z Vertex 2 {m}
  -371.763976, 3.803091, 12.6492,                  ! X,Y,Z Vertex 3 {m}
  -371.763976, 3.803091, 16.3068;                  ! X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c9165b8d-cb2d-43c6-9eb5-33d76dcea7b0},  ! Handle
  8DA44F,                   ! Name
  FixedWindow,              ! Sub Surface Type
  {0a409a17-fe79-4b32-b975-8ce148c1b2a9},  ! Construction Name
  {d5611cdc-6edc-48f7-9f05-475d2694a6e7},  ! Surface Name
  ,                         ! Outside Boundary Condition Object
  ,                         ! View Factor to Ground
  ,                         ! Shading Control Name
  ,                         ! Frame and Divider Name
  ,                         ! Multiplier
  ,                         ! Number of Vertices
  -249.981577, 4.812549052506, 12.093958600489,          ! X,Y,Z Vertex 1 {m}
  -249.981577, 4.812549052506, 9.731758600489,           ! X,Y,Z Vertex 2 {m}
  -249.981577, 3.212349052506, 9.731758600489,           ! X,Y,Z Vertex 3 {m}
  -249.981577, 3.212349052506, 12.093958600489;          ! X,Y,Z Vertex 4 {m}

OS:Surface,
  {d5611cdc-6edc-48f7-9f05-475d2694a6e7},  ! Handle
  303E05,                   ! Name
  Wall,                     ! Surface Type
  {e52a2d3d-fcc9-4c84-8ae2-23d305667687},  ! Construction Name
  {213cdf04-e9f1-423c-b03c-2d7311d0021b},  ! Space Name
  Outdoors,                 ! Outside Boundary Condition
  ,                         ! Outside Boundary Condition Object
  SunExposed,               ! Sun Exposure
  WindExposed,              ! Wind Exposure
  ,                         ! View Factor to Ground
  ,                         ! Number of Vertices
  -249.981577, 5.021688, 12.6492,                  ! X,Y,Z Vertex 1 {m}
  -249.981577, 5.021688, 8.9916,                   ! X,Y,Z Vertex 2 {m}
  -249.981577, 0.144888, 8.9916,                   ! X,Y,Z Vertex 3 {m}
  -249.981577, 0.144888, 12.6492;                  ! X,Y,Z Vertex 4 {m}

OS:Surface,
  {dce17574-152d-4c3d-9285-8912af9ccbde},  ! Handle
  8B7C32,                   ! Name
  Wall,                     ! Surface Type
  {80cc150b-cf46-493d-bfb4-c05bd500e627},  ! Construction Name
  {e30fd077-4b49-4b69-a879-4b1453b0c76e},  ! Space Name
  Surface,                  ! Outside Boundary Condition
  {07df7fa7-0306-449f-ba31-f8c6fe3916f8},  ! Outside Boundary Condition Object
  NoSun,                    ! Sun Exposure
  NoWind,                   ! Wind Exposure
  ,                         ! View Factor to Ground
  ,                         ! Number of Vertices
  24.246428907889, 51.594327, 0,                        ! X,Y,Z Vertex 1 {m}
  24.246428907889, 51.594327, -3.9624,                  ! X,Y,Z Vertex 2 {m}
  30.492454, 51.594327, -3.9624,                  ! X,Y,Z Vertex 3 {m}
  30.492454, 51.594327, 0;                        ! X,Y,Z Vertex 4 {m}

OS:Surface,
  {5065c748-f7ff-4298-bd7f-618c340d8aed},  ! Handle
  2E1265,                   ! Name
  Floor,                    ! Surface Type
  {87c38291-62e0-4f30-80b2-aaf530f4faab},  ! Construction Name
  {a5225a86-4ecb-4bab-9803-a6ef2ce22041},  ! Space Name
  Adiabatic,                ! Outside Boundary Condition
  ,                         ! Outside Boundary Condition Object
  NoSun,                    ! Sun Exposure
  NoWind,                   ! Wind Exposure
  0,                        ! View Factor to Ground
  ,                         ! Number of Vertices
  -377.34457, -14.086225, 12.6492,                  ! X,Y,Z Vertex 1 {m}
  -377.34457, -16.524625, 12.6492,                  ! X,Y,Z Vertex 2 {m}
  -377.95417, -16.524625, 12.6492,                  ! X,Y,Z Vertex 3 {m}
  -377.95417, -22.925425, 12.6492,                  ! X,Y,Z Vertex 4 {m}
  -387.17437, -22.925425, 12.6492,                  ! X,Y,Z Vertex 5 {m}
  -387.17437, -14.695825, 12.6492,                  ! X,Y,Z Vertex 6 {m}
  -379.78297, -14.695825, 12.6492,                  ! X,Y,Z Vertex 7 {m}
  -379.78297, -14.086225, 12.6492;                  ! X,Y,Z Vertex 8 {m}

OS:ElectricEquipment:Definition,
  {ddf7e3f3-a760-41f0-a40a-3c4aa3144a98},  ! Handle
  3-Elevator ElectricEquipment Definition,  ! Name
  Watts/Area,               ! Design Level Calculation Method
  ,                         ! Design Level {W}
  0,                        ! Watts per Space Floor Area {W/m2}
  ;                         ! Watts per Person {W/person}

OS:ElectricEquipment,
  {a9ddf837-26ec-46ad-9400-54c024c65b12},  ! Handle
  3-Elevator ElectricEquipment,  ! Name
  {ddf7e3f3-a760-41f0-a40a-3c4aa3144a98},  ! Electric Equipment Definition Name
  {213cdf04-e9f1-423c-b03c-2d7311d0021b},  ! Space or SpaceType Name
  {d35c22d8-1874-4cd6-a983-0658beb153c4},  ! Schedule Name
  ,                         ! Multiplier
  ElectricEquipment;        ! End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {454afb1d-bb4e-4b9a-9b52-ab6799f90086},  ! Handle
  SZ DSOA 4-W Elevator-Bath,  ! Name
  ,                         ! Outdoor Air Method
  0.00944,                  ! Outdoor Air Flow per Person {m3/s-person}
  ,                         ! Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                         ! Outdoor Air Flow Rate {m3/s}
  ,                         ! Outdoor Air Flow Air Changes per Hour
  ;                         ! Outdoor Air Flow Rate Fraction Schedule Name

OS:Surface,
  {ab905c6a-9666-4c1d-b6f2-855e1ccfba6d},  ! Handle
  92815F,                   ! Name
  Wall,                     ! Surface Type
  {e52a2d3d-fcc9-4c84-8ae2-23d305667687},  ! Construction Name
  {8a47e34b-1c8b-4acd-8d85-665482f1d009},  ! Space Name
  Outdoors,                 ! Outside Boundary Condition
  ,                         ! Outside Boundary Condition Object
  SunExposed,               ! Sun Exposure
  WindExposed,              ! Wind Exposure
  ,                         ! View Factor to Ground
  ,                         ! Number of Vertices
  -64.962036, -62.867959, 5.334,                    ! X,Y,Z Vertex 1 {m}
  -64.962036, -62.867959, 0,                        ! X,Y,Z Vertex 2 {m}
  -64.962036, -59.210359, 0,                        ! X,Y,Z Vertex 3 {m}
  -64.962036, -59.210359, 5.334;                    ! X,Y,Z Vertex 4 {m}

OS:Surface,
  {a2dd8c24-91ab-4a0c-8185-f2114ce57483},  ! Handle
  B48B4C,                   ! Name
  Wall,                     ! Surface Type
  {e52a2d3d-fcc9-4c84-8ae2-23d305667687},  ! Construction Name
  {b3967d51-29ce-465a-b1fc-ccec538dd010},  ! Space Name
  Outdoors,                 ! Outside Boundary Condition
  ,                         ! Outside Boundary Condition Object
  SunExposed,               ! Sun Exposure
  WindExposed,              ! Wind Exposure
  ,                         ! View Factor to Ground
  ,                         ! Number of Vertices
  -99.930929, 51.460255, 8.9916,                   ! X,Y,Z Vertex 1 {m}
  -99.930929, 51.460255, 5.334,                    ! X,Y,Z Vertex 2 {m}
  -99.930929, 52.374655, 5.334,                    ! X,Y,Z Vertex 3 {m}
  -99.930929, 52.374655, 8.9916;                   ! X,Y,Z Vertex 4 {m}

OS:Surface,
  {e805d50e-ae83-4c66-9aa4-6ede5c8f283b},  ! Handle
  5308F5,                   ! Name
  Wall,                     ! Surface Type
  {80cc150b-cf46-493d-bfb4-c05bd500e627},  ! Construction Name
  {69bf8090-8ec6-43ce-af44-c1d93b2b8609},  ! Space Name
  Surface,                  ! Outside Boundary Condition
  {b35d8cc1-834c-4e8f-832f-aab0d9843cb7},  ! Outside Boundary Condition Object
  NoSun,                    ! Sun Exposure
  NoWind,                   ! Wind Exposure
  ,                         ! View Factor to Ground
  ,                         ! Number of Vertices
  -184.457953, -2.936622, 12.6492,                  ! X,Y,Z Vertex 1 {m}
  -184.457953, -2.936622, 8.9916,                   ! X,Y,Z Vertex 2 {m}
  -184.457953, -30.673422, 8.9916,                   ! X,Y,Z Vertex 3 {m}
  -184.457953, -30.673422, 12.6492;                  ! X,Y,Z Vertex 4 {m}

OS:Surface,
  {069847c0-7829-48db-915d-8de43a428e94},  ! Handle
  ED843D,                   ! Name
  Wall,                     ! Surface Type
  {80cc150b-cf46-493d-bfb4-c05bd500e627},  ! Construction Name
  {ac4c3f2a-c2e9-41ef-881f-77eea1889803},  ! Space Name
  Surface,                  ! Outside Boundary Condition
  {11021f0e-cb04-4beb-bd8e-76991e56cdb0},  ! Outside Boundary Condition Object
  NoSun,                    ! Sun Exposure
  NoWind,                   ! Wind Exposure
  ,                         ! View Factor to Ground
  ,                         ! Number of Vertices
  54.137825774359, 3.797009, 0,                        ! X,Y,Z Vertex 1 {m}
  54.137825774359, 3.797009, -3.9624,                  ! X,Y,Z Vertex 2 {m}
  54.137825774359, -0.393991, -3.9624,                  ! X,Y,Z Vertex 3 {m}
  54.137825774359, -0.393991, 0;                        ! X,Y,Z Vertex 4 {m}

OS:InternalMass:Definition,
  {48a5cdde-6ac9-486c-8fbd-15f80f6588d6},  ! Handle
  B-W OFFICE Internal Mass Definition,  ! Name
  {b839f015-0080-454c-9d5b-b73b85062ea6},  ! Construction Name
  SurfaceArea,              ! Design Level Calculation Method
  437.16,                   ! Surface Area {m2}
  ,                         ! Surface Area per Space Floor Area {dimensionless}
  ;                         ! Surface Area per Person {m2/person}

OS:InternalMass,
  {a9459704-c7fe-46cc-9de3-6dac66cd3a06},  ! Handle
  B-W OFFICE Internal Mass,  ! Name
  {48a5cdde-6ac9-486c-8fbd-15f80f6588d6},  ! Internal Mass Definition Name
  {a8993d54-fddc-4042-926c-c23bcf662a26};  ! Space or SpaceType Name

OS:Surface,
  {b260ba75-9e2a-4155-90d9-0c52ec7b0d57},  ! Handle
  3549F4,                   ! Name
  Wall,                     ! Surface Type
  {e52a2d3d-fcc9-4c84-8ae2-23d305667687},  ! Construction Name
  {09054a67-4ec7-44f6-b6d5-1fb8dfd94908},  ! Space Name
  Ground,                   ! Outside Boundary Condition
  ,                         ! Outside Boundary Condition Object
  NoSun,                    ! Sun Exposure
  NoWind,                   ! Wind Exposure
  0,                        ! View Factor to Ground
  ,                         ! Number of Vertices
  50.502952, -13.620317, 0,                        ! X,Y,Z Vertex 1 {m}
  50.502952, -13.620317, -3.9624,                  ! X,Y,Z Vertex 2 {m}
  38.234752, -13.620317, -3.9624,                  ! X,Y,Z Vertex 3 {m}
  38.234752, -13.620317, 0;                        ! X,Y,Z Vertex 4 {m}

OS:People:Definition,
  {4ddec962-8d92-468a-a84d-569beb1e7fa9},  ! Handle
  4-W Elevator-Bath People Definition,  ! Name
  People/Area,              ! Number of People Calculation Method
  ,                         ! Number of People
  0.032292,                 ! People per Space Floor Area {person/m2}
  ,                         ! Space Floor Area per Person {m2/person}
  0.3;                      ! Fraction Radiant

OS:People,
  {82a99fb6-ae5d-4ce2-8bf6-745cf773c6d2},  ! Handle
  4-W Elevator-Bath People,  ! Name
  {4ddec962-8d92-468a-a84d-569beb1e7fa9},  ! People Definition Name
  {aeacc8ac-082f-4540-965a-9f8590a8c71d},  ! Space or SpaceType Name
  {eceb4b27-24f3-438b-919f-64a9b7f4c9ca},  ! Number of People Schedule Name
  {0c733310-e569-4b75-8474-dc70011e9210};  ! Activity Level Schedule Name

OS:RunPeriodControl:SpecialDays,
  {79a47308-c251-4823-a9c2-781a86fd83f8},  ! Handle
  Presidents Day,           ! Name
  3rd Monday in February,   ! Start Date
  1,                        ! Duration {days}
  Holiday;                  ! Special Day Type

OS:YearDescription,
  {4ee82a51-5594-4e34-9469-2660c11d4dcc},  ! Handle
  ,                         ! Calendar Year
  UseWeatherFile;           ! Day of Week for Start Day

OS:Surface,
  {d4a32378-885b-4757-9f3e-05e51dccaa10},  ! Handle
  8BFCF4,                   ! Name
  Wall,                     ! Surface Type
  {e52a2d3d-fcc9-4c84-8ae2-23d305667687},  ! Construction Name
  {e09305c7-b31c-46ae-9e3c-ab013a9831bb},  ! Space Name
  Outdoors,                 ! Outside Boundary Condition
  ,                         ! Outside Boundary Condition Object
  SunExposed,               ! Sun Exposure
  WindExposed,              ! Wind Exposure
  ,                         ! View Factor to Ground
  ,                         ! Number of Vertices
  -73.77454, -9.507605, 5.334,                    ! X,Y,Z Vertex 1 {m}
  -73.77454, -9.507605, 0,                        ! X,Y,Z Vertex 2 {m}
  -73.77454, -11.946005, 0,                        ! X,Y,Z Vertex 3 {m}
  -73.77454, -11.946005, 5.334;                    ! X,Y,Z Vertex 4 {m}

OS:Surface,
  {9049750f-768e-4979-b4f9-98c3d9fba06b},  ! Handle
  7F7740,                   ! Name
  RoofCeiling,              ! Surface Type
  {6fd6c12d-ff2b-43d3-a8db-99e39475b30d},  ! Construction Name
  {a5225a86-4ecb-4bab-9803-a6ef2ce22041},  ! Space Name
  Adiabatic,                ! Outside Boundary Condition
  ,                         ! Outside Boundary Condition Object
  NoSun,                    ! Sun Exposure
  NoWind,                   ! Wind Exposure
  0,                        ! View Factor to Ground
  ,                         ! Number of Vertices
  -377.95417, -22.925425, 16.3068,                  ! X,Y,Z Vertex 1 {m}
  -377.95417, -16.524625, 16.3068,                  ! X,Y,Z Vertex 2 {m}
  -377.34457, -16.524625, 16.3068,                  ! X,Y,Z Vertex 3 {m}
  -377.34457, -14.086225, 16.3068,                  ! X,Y,Z Vertex 4 {m}
  -379.78297, -14.086225, 16.3068,                  ! X,Y,Z Vertex 5 {m}
  -379.78297, -14.695825, 16.3068,                  ! X,Y,Z Vertex 6 {m}
  -387.17437, -14.695825, 16.3068,                  ! X,Y,Z Vertex 7 {m}
  -387.17437, -22.925425, 16.3068;                  ! X,Y,Z Vertex 8 {m}

OS:Surface,
  {97eab996-7ffb-4ea8-823e-87f0bbd720ae},  ! Handle
  C1F94A,                   ! Name
  RoofCeiling,              ! Surface Type
  {6fd6c12d-ff2b-43d3-a8db-99e39475b30d},  ! Construction Name
  {04db2b7d-20a6-4f98-9371-9c173f043297},  ! Space Name
  Outdoors,                 ! Outside Boundary Condition
  ,                         ! Outside Boundary Condition Object
  SunExposed,               ! Sun Exposure
  WindExposed,              ! Wind Exposure
  ,                         ! View Factor to Ground
  ,                         ! Number of Vertices
  -61.98332193747, -19.047208, 5.334,                    ! X,Y,Z Vertex 1 {m}
  -61.98332193747, -10.208008, 5.334,                    ! X,Y,Z Vertex 2 {m}
  -78.247021, -10.208008, 5.334,                    ! X,Y,Z Vertex 3 {m}
  -78.247021, -19.047208, 5.334;                    ! X,Y,Z Vertex 4 {m}

OS:Surface,
  {5804881e-fff9-4db6-a3a3-eb4aa73f0f7a},  ! Handle
  DDEFDD,                   ! Name
  Wall,                     ! Surface Type
  {80cc150b-cf46-493d-bfb4-c05bd500e627},  ! Construction Name
  {a8993d54-fddc-4042-926c-c23bcf662a26},  ! Space Name
  Surface,                  ! Outside Boundary Condition
  {b58bc0cb-2b7b-4e9a-8342-98131c4b92a2},  ! Outside Boundary Condition Object
  NoSun,                    ! Sun Exposure
  NoWind,                   ! Wind Exposure
  ,                         ! View Factor to Ground
  ,                         ! Number of Vertices
  35.197202, 10.4714245, 0,                        ! X,Y,Z Vertex 1 {m}
  35.197202, 10.4714245, -3.9624,                  ! X,Y,Z Vertex 2 {m}
  25.138802, 10.4714245, -3.9624,                  ! X,Y,Z Vertex 3 {m}
  25.138802, 10.4714245, 0;                        ! X,Y,Z Vertex 4 {m}

OS:Surface,
  {11021f0e-cb04-4beb-bd8e-76991e56cdb0},  ! Handle
  EC5D46,                   ! Name
  Wall,                     ! Surface Type
  {80cc150b-cf46-493d-bfb4-c05bd500e627},  ! Construction Name
  {8db20617-8c8c-4021-a2b2-f3f2214715d2},  ! Space Name
  Surface,                  ! Outside Boundary Condition
  {069847c0-7829-48db-915d-8de43a428e94},  ! Outside Boundary Condition Object
  NoSun,                    ! Sun Exposure
  NoWind,                   ! Wind Exposure
  ,                         ! View Factor to Ground
  ,                         ! Number of Vertices
  64.637797774359, 7.536269, 0,                        ! X,Y,Z Vertex 1 {m}
  64.637797774359, 7.536269, -3.9624,                  ! X,Y,Z Vertex 2 {m}
  64.637797774359, 11.727269, -3.9624,                  ! X,Y,Z Vertex 3 {m}
  64.637797774359, 11.727269, 0;                        ! X,Y,Z Vertex 4 {m}

OS:DesignSpecification:OutdoorAir,
  {d61de834-f334-4ec4-bf5d-08f1ec8172b8},  ! Handle
  SZ DSOA B-Boiler-Chiller,  ! Name
  ,                         ! Outdoor Air Method
  0.00944,                  ! Outdoor Air Flow per Person {m3/s-person}
  ,                         ! Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                         ! Outdoor Air Flow Rate {m3/s}
  ,                         ! Outdoor Air Flow Air Changes per Hour
  ;                         ! Outdoor Air Flow Rate Fraction Schedule Name

OS:Surface,
  {381c2055-9f96-4c8e-811a-b69b490ae1be},  ! Handle
  A8E412,                   ! Name
  RoofCeiling,              ! Surface Type
  {6fd6c12d-ff2b-43d3-a8db-99e39475b30d},  ! Construction Name
  {213cdf04-e9f1-423c-b03c-2d7311d0021b},  ! Space Name
  Adiabatic,                ! Outside Boundary Condition
  ,                         ! Outside Boundary Condition Object
  NoSun,                    ! Sun Exposure
  NoWind,                   ! Wind Exposure
  0,                        ! View Factor to Ground
  ,                         ! Number of Vertices
  -179.877577, 0.144888, 12.6492,                  ! X,Y,Z Vertex 1 {m}
  -179.877577, 5.021688, 12.6492,                  ! X,Y,Z Vertex 2 {m}
  -189.097777, 5.021688, 12.6492,                  ! X,Y,Z Vertex 3 {m}
  -189.097777, 0.144888, 12.6492;                  ! X,Y,Z Vertex 4 {m}

OS:Surface,
  {07ddd00f-eb90-4d83-9cd7-b7512f7f4a7b},  ! Handle
  BD276E,                   ! Name
  RoofCeiling,              ! Surface Type
  {6fd6c12d-ff2b-43d3-a8db-99e39475b30d},  ! Construction Name
  {86bc3093-a9a0-4be1-a034-63cea6a66e29},  ! Space Name
  Outdoors,                 ! Outside Boundary Condition
  ,                         ! Outside Boundary Condition Object
  SunExposed,               ! Sun Exposure
  WindExposed,              ! Wind Exposure
  0,                        ! View Factor to Ground
  ,                         ! Number of Vertices
  -165.980458, -51.195466, 12.6492,                  ! X,Y,Z Vertex 1 {m}
  -165.980458, -43.575466, 12.6492,                  ! X,Y,Z Vertex 2 {m}
  -172.076458, -43.575466, 12.6492,                  ! X,Y,Z Vertex 3 {m}
  -172.076458, -51.195466, 12.6492;                  ! X,Y,Z Vertex 4 {m}

OS:Surface,
  {6201f04a-e72c-4bae-92d1-7aeaed259775},  ! Handle
  407117,                   ! Name
  Wall,                     ! Surface Type
  {e52a2d3d-fcc9-4c84-8ae2-23d305667687},  ! Construction Name
  {aeacc8ac-082f-4540-965a-9f8590a8c71d},  ! Space Name
  Outdoors,                 ! Outside Boundary Condition
  ,                         ! Outside Boundary Condition Object
  SunExposed,               ! Sun Exposure
  WindExposed,              ! Wind Exposure
  ,                         ! View Factor to Ground
  ,                         ! Number of Vertices
  -369.935176, 5.631891, 16.3068,                  ! X,Y,Z Vertex 1 {m}
  -369.935176, 5.631891, 12.6492,                  ! X,Y,Z Vertex 2 {m}
  -369.935176, 6.241491, 12.6492,                  ! X,Y,Z Vertex 3 {m}
  -369.935176, 6.241491, 16.3068;                  ! X,Y,Z Vertex 4 {m}

OS:DesignSpecification:OutdoorAir,
  {9f197a39-2fb5-4637-b3f5-6e07fd69eec9},  ! Handle
  SZ DSOA 3-NW Office,      ! Name
  ,                         ! Outdoor Air Method
  0.00944,                  ! Outdoor Air Flow per Person {m3/s-person}
  ,                         ! Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                         ! Outdoor Air Flow Rate {m3/s}
  ,                         ! Outdoor Air Flow Air Changes per Hour
  ;                         ! Outdoor Air Flow Rate Fraction Schedule Name

OS:Surface,
  {69f63236-4608-4f33-bf54-0ff720120877},  ! Handle
  11B01F,                   ! Name
  Floor,                    ! Surface Type
  {87c38291-62e0-4f30-80b2-aaf530f4faab},  ! Construction Name
  {061e3072-7381-4f9b-bf17-0be8dd222141},  ! Space Name
  Adiabatic,                ! Outside Boundary Condition
  ,                         ! Outside Boundary Condition Object
  NoSun,                    ! Sun Exposure
  NoWind,                   ! Wind Exposure
  0,                        ! View Factor to Ground
  ,                         ! Number of Vertices
  -179.877577, 5.021688, 5.334,                    ! X,Y,Z Vertex 1 {m}
  -179.877577, 0.144888, 5.334,                    ! X,Y,Z Vertex 2 {m}
  -189.097777, 0.144888, 5.334,                    ! X,Y,Z Vertex 3 {m}
  -189.097777, 5.021688, 5.334;                    ! X,Y,Z Vertex 4 {m}

OS:Surface,
  {352c2876-8ecb-437e-9c9c-2b11565d6c4f},  ! Handle
  87046D,                   ! Name
  RoofCeiling,              ! Surface Type
  {6fd6c12d-ff2b-43d3-a8db-99e39475b30d},  ! Construction Name
  {0452e132-ef88-4090-84aa-1f669d642ca9},  ! Space Name
  Adiabatic,                ! Outside Boundary Condition
  ,                         ! Outside Boundary Condition Object
  NoSun,                    ! Sun Exposure
  NoWind,                   ! Wind Exposure
  0,                        ! View Factor to Ground
  ,                         ! Number of Vertices
  -365.815252, -32.008977, 16.3068,                  ! X,Y,Z Vertex 1 {m}
  -365.815252, -28.656177, 16.3068,                  ! X,Y,Z Vertex 2 {m}
  -370.615852, -28.656177, 16.3068,                  ! X,Y,Z Vertex 3 {m}
  -370.615852, -32.008977, 16.3068;                  ! X,Y,Z Vertex 4 {m}

OS:Surface,
  {5092b804-68d6-4c42-a275-ffe7981ee274},  ! Handle
  D7C905,                   ! Name
  Wall,                     ! Surface Type
  {e52a2d3d-fcc9-4c84-8ae2-23d305667687},  ! Construction Name
  {a5225a86-4ecb-4bab-9803-a6ef2ce22041},  ! Space Name
  Outdoors,                 ! Outside Boundary Condition
  ,                         ! Outside Boundary Condition Object
  SunExposed,               ! Sun Exposure
  WindExposed,              ! Wind Exposure
  ,                         ! View Factor to Ground
  ,                         ! Number of Vertices
  -377.34457, -14.086225, 16.3068,                  ! X,Y,Z Vertex 1 {m}
  -377.34457, -14.086225, 12.6492,                  ! X,Y,Z Vertex 2 {m}
  -379.78297, -14.086225, 12.6492,                  ! X,Y,Z Vertex 3 {m}
  -379.78297, -14.086225, 16.3068;                  ! X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c84fc664-9e33-4269-af16-9ff2b3d002da},  ! Handle
  9F4590,                   ! Name
  FixedWindow,              ! Sub Surface Type
  {0a409a17-fe79-4b32-b975-8ce148c1b2a9},  ! Construction Name
  {5fb43441-bfd6-47bd-9725-3470a32f72ed},  ! Surface Name
  ,                         ! Outside Boundary Condition Object
  ,                         ! View Factor to Ground
  ,                         ! Shading Control Name
  ,                         ! Frame and Divider Name
  ,                         ! Multiplier
  ,                         ! Number of Vertices
  -484.134224, 49.266997341693, 19.394802974895,          ! X,Y,Z Vertex 1 {m}
  -484.134224, 49.266997341693, 17.413602974895,          ! X,Y,Z Vertex 2 {m}
  -484.134224, 50.486197341693, 17.413602974895,          ! X,Y,Z Vertex 3 {m}
  -484.134224, 50.486197341693, 19.394802974895;          ! X,Y,Z Vertex 4 {m}

OS:Surface,
  {5fb43441-bfd6-47bd-9725-3470a32f72ed},  ! Handle
  147A48,                   ! Name
  Wall,                     ! Surface Type
  {e52a2d3d-fcc9-4c84-8ae2-23d305667687},  ! Construction Name
  {59107f5b-8a56-48c6-aae7-79230a1a3c5c},  ! Space Name
  Outdoors,                 ! Outside Boundary Condition
  ,                         ! Outside Boundary Condition Object
  SunExposed,               ! Sun Exposure
  WindExposed,              ! Wind Exposure
  ,                         ! View Factor to Ground
  ,                         ! Number of Vertices
  -484.134224, 38.649524, 20.574,                   ! X,Y,Z Vertex 1 {m}
  -484.134224, 38.649524, 16.3068,                  ! X,Y,Z Vertex 2 {m}
  -484.134224, 53.279924, 16.3068,                  ! X,Y,Z Vertex 3 {m}
  -484.134224, 53.279924, 20.574;                   ! X,Y,Z Vertex 4 {m}

OS:Surface,
  {e79b5efe-3689-465c-99ac-2bcbd2e75b74},  ! Handle
  F10430,                   ! Name
  Wall,                     ! Surface Type
  {80cc150b-cf46-493d-bfb4-c05bd500e627},  ! Construction Name
  {5bbd2d37-579f-4163-a25d-3e3f6afca7c0},  ! Space Name
  Surface,                  ! Outside Boundary Condition
  {8c85fa77-3476-4175-bead-1dde056430f3},  ! Outside Boundary Condition Object
  NoSun,                    ! Sun Exposure
  NoWind,                   ! Wind Exposure
  ,                         ! View Factor to Ground
  ,                         ! Number of Vertices
  -341.243333, 13.159149, 16.3068,                  ! X,Y,Z Vertex 1 {m}
  -341.243333, 13.159149, 12.6492,                  ! X,Y,Z Vertex 2 {m}
  -341.243333, 15.064149, 12.6492,                  ! X,Y,Z Vertex 3 {m}
  -341.243333, 15.064149, 16.3068;                  ! X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {10503177-95f4-4d72-a94e-0b18ee5a9343},  ! Handle
  E1E361,                   ! Name
  FixedWindow,              ! Sub Surface Type
  {0a409a17-fe79-4b32-b975-8ce148c1b2a9},  ! Construction Name
  {fe6a30a6-c79c-4649-a068-aafba739ecbd},  ! Surface Name
  ,                         ! Outside Boundary Condition Object
  ,                         ! View Factor to Ground
  ,                         ! Shading Control Name
  ,                         ! Frame and Divider Name
  ,                         ! Multiplier
  ,                         ! Number of Vertices
  -373.829253191309, -16.203697, 15.890385428347,          ! X,Y,Z Vertex 1 {m}
  -373.829253191309, -16.203697, 13.147185428347,          ! X,Y,Z Vertex 2 {m}
  -375.200853191309, -16.203697, 13.147185428347,          ! X,Y,Z Vertex 3 {m}
  -375.200853191309, -16.203697, 15.890385428347;          ! X,Y,Z Vertex 4 {m}

OS:Surface,
  {fe6a30a6-c79c-4649-a068-aafba739ecbd},  ! Handle
  78361F,                   ! Name
  Wall,                     ! Surface Type
  {e52a2d3d-fcc9-4c84-8ae2-23d305667687},  ! Construction Name
  {7328999e-b8ee-46f9-a557-87cb011391ea},  ! Space Name
  Outdoors,                 ! Outside Boundary Condition
  ,                         ! Outside Boundary Condition Object
  SunExposed,               ! Sun Exposure
  WindExposed,              ! Wind Exposure
  ,                         ! View Factor to Ground
  ,                         ! Number of Vertices
  -368.814765, -16.203697, 16.3068,                  ! X,Y,Z Vertex 1 {m}
  -368.814765, -16.203697, 12.6492,                  ! X,Y,Z Vertex 2 {m}
  -385.578765, -16.203697, 12.6492,                  ! X,Y,Z Vertex 3 {m}
  -385.578765, -16.203697, 16.3068;                  ! X,Y,Z Vertex 4 {m}

OS:Surface,
  {31743628-0203-4777-b9f6-35e34e29b57c},  ! Handle
  EDB0EB,                   ! Name
  Wall,                     ! Surface Type
  {80cc150b-cf46-493d-bfb4-c05bd500e627},  ! Construction Name
  {8db20617-8c8c-4021-a2b2-f3f2214715d2},  ! Space Name
  Surface,                  ! Outside Boundary Condition
  {2eafa603-8c06-4417-8558-3d4ad7010670},  ! Outside Boundary Condition Object
  NoSun,                    ! Sun Exposure
  NoWind,                   ! Wind Exposure
  ,                         ! View Factor to Ground
  ,                         ! Number of Vertices
  64.465520907889, 5.097869, 0,                        ! X,Y,Z Vertex 1 {m}
  64.465520907889, 5.097869, -3.9624,                  ! X,Y,Z Vertex 2 {m}
  56.766145907889, 5.097869, -3.9624,                  ! X,Y,Z Vertex 3 {m}
  56.766145907889, 5.097869, 0;                        ! X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b9971ac6-99e2-48e2-acd1-859abb176dce},  ! Handle
  662F70,                   ! Name
  FixedWindow,              ! Sub Surface Type
  {0a409a17-fe79-4b32-b975-8ce148c1b2a9},  ! Construction Name
  {ea96f051-1b89-4cd0-91d6-70a975a60d8a},  ! Surface Name
  ,                         ! Outside Boundary Condition Object
  ,                         ! View Factor to Ground
  ,                         ! Shading Control Name
  ,                         ! Frame and Divider Name
  ,                         ! Multiplier
  ,                         ! Number of Vertices
  -65.181395546226, -34.941394059484, 5.334,                    ! X,Y,Z Vertex 1 {m}
  -65.181395546226, -34.026994059484, 5.334,                    ! X,Y,Z Vertex 2 {m}
  -78.130033947237, -34.026994059484, 5.334,                    ! X,Y,Z Vertex 3 {m}
  -78.130033947237, -34.941394059484, 5.334;                    ! X,Y,Z Vertex 4 {m}

OS:Surface,
  {ea96f051-1b89-4cd0-91d6-70a975a60d8a},  ! Handle
  4A3ECC,                   ! Name
  RoofCeiling,              ! Surface Type
  {6fd6c12d-ff2b-43d3-a8db-99e39475b30d},  ! Construction Name
  {e3928529-1e39-4ac4-99d3-3b702747adc1},  ! Space Name
  Outdoors,                 ! Outside Boundary Condition
  ,                         ! Outside Boundary Condition Object
  SunExposed,               ! Sun Exposure
  WindExposed,              ! Wind Exposure
  ,                         ! View Factor to Ground
  ,                         ! Number of Vertices
  -64.935378986669, -41.065978907978, 5.334,                    ! X,Y,Z Vertex 1 {m}
  -64.935378986669, -30.082557, 5.334,                    ! X,Y,Z Vertex 2 {m}
  -87.182921, -30.082557, 5.334,                    ! X,Y,Z Vertex 3 {m}
  -87.182921, -41.065978907978, 5.334;                    ! X,Y,Z Vertex 4 {m}

OS:Surface,
  {1c0077e1-ebab-4d30-8cde-38d5535c11eb},  ! Handle
  56C67C,                   ! Name
  RoofCeiling,              ! Surface Type
  {6fd6c12d-ff2b-43d3-a8db-99e39475b30d},  ! Construction Name
  {6fd41ad1-4a6a-43db-9bc5-5a96f392f19c},  ! Space Name
  Adiabatic,                ! Outside Boundary Condition
  ,                         ! Outside Boundary Condition Object
  NoSun,                    ! Sun Exposure
  NoWind,                   ! Wind Exposure
  0,                        ! View Factor to Ground
  ,                         ! Number of Vertices
  30.224915, -49.359985, 0,                        ! X,Y,Z Vertex 1 {m}
  30.224915, -11.473345, 0,                        ! X,Y,Z Vertex 2 {m}
  15.746915, -11.473345, 0,                        ! X,Y,Z Vertex 3 {m}
  15.746915, -8.516785, 0,                        ! X,Y,Z Vertex 4 {m}
  9.498515, -8.516785, 0,                        ! X,Y,Z Vertex 5 {m}
  9.498515, -14.307985, 0,                        ! X,Y,Z Vertex 6 {m}
  14.984915, -14.307985, 0,                        ! X,Y,Z Vertex 7 {m}
  14.984915, -49.359985, 0;                        ! X,Y,Z Vertex 8 {m}

OS:Surface,
  {2d98aa90-898e-407f-9e6c-f01a822fb29c},  ! Handle
  4C1654,                   ! Name
  Wall,                     ! Surface Type
  {80cc150b-cf46-493d-bfb4-c05bd500e627},  ! Construction Name
  {0452e132-ef88-4090-84aa-1f669d642ca9},  ! Space Name
  Surface,                  ! Outside Boundary Condition
  {5e7e96a3-5c87-4709-a085-16a94e51e9da},  ! Outside Boundary Condition Object
  NoSun,                    ! Sun Exposure
  NoWind,                   ! Wind Exposure
  ,                         ! View Factor to Ground
  ,                         ! Number of Vertices
  -384.027052, -19.207377, 16.3068,                  ! X,Y,Z Vertex 1 {m}
  -384.027052, -19.207377, 12.6492,                  ! X,Y,Z Vertex 2 {m}
  -384.027052, -32.008977, 12.6492,                  ! X,Y,Z Vertex 3 {m}
  -384.027052, -32.008977, 16.3068;                  ! X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c8cc7ffa-872e-405e-85f2-77a592f0e568},  ! Handle
  3401A9,                   ! Name
  FixedWindow,              ! Sub Surface Type
  {0a409a17-fe79-4b32-b975-8ce148c1b2a9},  ! Construction Name
  {d96cdae2-b578-4d04-8887-bc5e61d2b17a},  ! Surface Name
  ,                         ! Outside Boundary Condition Object
  ,                         ! View Factor to Ground
  ,                         ! Shading Control Name
  ,                         ! Frame and Divider Name
  ,                         ! Multiplier
  ,                         ! Number of Vertices
  -184.268458, -28.058312664431, 11.908412021298,          ! X,Y,Z Vertex 1 {m}
  -184.268458, -28.058312664431, 9.546212021298,           ! X,Y,Z Vertex 2 {m}
  -184.268458, -30.420512664431, 9.546212021298,           ! X,Y,Z Vertex 3 {m}
  -184.268458, -30.420512664431, 11.908412021298;          ! X,Y,Z Vertex 4 {m}

OS:Surface,
  {d96cdae2-b578-4d04-8887-bc5e61d2b17a},  ! Handle
  40667E,                   ! Name
  Wall,                     ! Surface Type
  {e52a2d3d-fcc9-4c84-8ae2-23d305667687},  ! Construction Name
  {86bc3093-a9a0-4be1-a034-63cea6a66e29},  ! Space Name
  Outdoors,                 ! Outside Boundary Condition
  ,                         ! Outside Boundary Condition Object
  SunExposed,               ! Sun Exposure
  WindExposed,              ! Wind Exposure
  ,                         ! View Factor to Ground
  ,                         ! Number of Vertices
  -184.268458, -18.581866, 12.6492,                  ! X,Y,Z Vertex 1 {m}
  -184.268458, -18.581866, 8.9916,                   ! X,Y,Z Vertex 2 {m}
  -184.268458, -54.243466, 8.9916,                   ! X,Y,Z Vertex 3 {m}
  -184.268458, -54.243466, 12.6492;                  ! X,Y,Z Vertex 4 {m}

OS:Surface,
  {5e7e96a3-5c87-4709-a085-16a94e51e9da},  ! Handle
  3FB0EC,                   ! Name
  Wall,                     ! Surface Type
  {80cc150b-cf46-493d-bfb4-c05bd500e627},  ! Construction Name
  {7328999e-b8ee-46f9-a557-87cb011391ea},  ! Space Name
  Surface,                  ! Outside Boundary Condition
  {2d98aa90-898e-407f-9e6c-f01a822fb29c},  ! Outside Boundary Condition Object
  NoSun,                    ! Sun Exposure
  NoWind,                   ! Wind Exposure
  ,                         ! View Factor to Ground
  ,                         ! Number of Vertices
  -368.814765, -29.005297, 16.3068,                  ! X,Y,Z Vertex 1 {m}
  -368.814765, -29.005297, 12.6492,                  ! X,Y,Z Vertex 2 {m}
  -368.814765, -16.203697, 12.6492,                  ! X,Y,Z Vertex 3 {m}
  -368.814765, -16.203697, 16.3068;                  ! X,Y,Z Vertex 4 {m}

OS:ElectricEquipment:Definition,
  {4b2f4f58-d0eb-48fc-b225-4257d94739dd},  ! Handle
  B-Boiler-Chiller ElectricEquipment Definition,  ! Name
  Watts/Area,               ! Design Level Calculation Method
  ,                         ! Design Level {W}
  25,                       ! Watts per Space Floor Area {W/m2}
  ;                         ! Watts per Person {W/person}

OS:ElectricEquipment,
  {d1699d87-a0de-419a-a5dd-00c99aa95202},  ! Handle
  B-Boiler-Chiller ElectricEquipment,  ! Name
  {4b2f4f58-d0eb-48fc-b225-4257d94739dd},  ! Electric Equipment Definition Name
  {ac4c3f2a-c2e9-41ef-881f-77eea1889803},  ! Space or SpaceType Name
  {d35c22d8-1874-4cd6-a983-0658beb153c4},  ! Schedule Name
  ,                         ! Multiplier
  ElectricEquipment;        ! End-Use Subcategory

OS:Surface,
  {af651ba5-3446-4194-b65d-da809312988f},  ! Handle
  1272EB,                   ! Name
  Wall,                     ! Surface Type
  {80cc150b-cf46-493d-bfb4-c05bd500e627},  ! Construction Name
  {5bbd2d37-579f-4163-a25d-3e3f6afca7c0},  ! Space Name
  Surface,                  ! Outside Boundary Condition
  {8e252e8f-c493-4b8e-84d5-5a625262f02d},  ! Outside Boundary Condition Object
  NoSun,                    ! Sun Exposure
  NoWind,                   ! Wind Exposure
  ,                         ! View Factor to Ground
  ,                         ! Number of Vertices
  -392.906933, 13.159149, 16.3068,                  ! X,Y,Z Vertex 1 {m}
  -392.906933, 13.159149, 12.6492,                  ! X,Y,Z Vertex 2 {m}
  -392.906933, 6.758349, 12.6492,                  ! X,Y,Z Vertex 3 {m}
  -392.906933, 6.758349, 16.3068;                  ! X,Y,Z Vertex 4 {m}

OS:Surface,
  {136a7ad9-0dcf-4fc4-8bed-a4b0ed6b03ac},  ! Handle
  A75A9B,                   ! Name
  Wall,                     ! Surface Type
  {80cc150b-cf46-493d-bfb4-c05bd500e627},  ! Construction Name
  {69bf8090-8ec6-43ce-af44-c1d93b2b8609},  ! Space Name
  Surface,                  ! Outside Boundary Condition
  {1838aa58-4b6d-4579-95d8-51e023fed48b},  ! Outside Boundary Condition Object
  NoSun,                    ! Sun Exposure
  NoWind,                   ! Wind Exposure
  ,                         ! View Factor to Ground
  ,                         ! Number of Vertices
  -132.794353, -35.550222, 12.6492,                  ! X,Y,Z Vertex 1 {m}
  -132.794353, -35.550222, 8.9916,                   ! X,Y,Z Vertex 2 {m}
  -135.766153, -35.550222, 8.9916,                   ! X,Y,Z Vertex 3 {m}
  -135.766153, -35.550222, 12.6492;                  ! X,Y,Z Vertex 4 {m}

OS:Curve:Biquadratic,
  {6c683bcb-8649-413e-b0f9-595c1fb43150},  ! Handle
  Chiller 1 CentEIRFT,      ! Name
  0.933884,                 ! Coefficient1 Constant
  -0.058212,                ! Coefficient2 x
  0.00450036,               ! Coefficient3 x**2
  0.00243,                  ! Coefficient4 y
  0.000486,                 ! Coefficient5 y**2
  -0.001215,                ! Coefficient6 x*y
  5,                        ! Minimum Value of x {BasedOnField A2}
  10,                       ! Maximum Value of x {BasedOnField A2}
  24,                       ! Minimum Value of y {BasedOnField A3}
  35;                       ! Maximum Value of y {BasedOnField A3}

OS:Surface,
  {737dc43f-5455-4880-8a55-28c401b8e6bf},  ! Handle
  65173C,                   ! Name
  Wall,                     ! Surface Type
  {80cc150b-cf46-493d-bfb4-c05bd500e627},  ! Construction Name
  {86fa5f1b-942d-4ba5-8e05-d1d194083543},  ! Space Name
  Surface,                  ! Outside Boundary Condition
  {b9fccc97-bb82-44f0-8bee-9a71fdcf7b41},  ! Outside Boundary Condition Object
  NoSun,                    ! Sun Exposure
  NoWind,                   ! Wind Exposure
  ,                         ! View Factor to Ground
  ,                         ! Number of Vertices
  7.786580907889, -26.703147, 0,                        ! X,Y,Z Vertex 1 {m}
  7.786580907889, -26.703147, -3.9624,                  ! X,Y,Z Vertex 2 {m}
  7.786580907889, -22.512147, -3.9624,                  ! X,Y,Z Vertex 3 {m}
  7.786580907889, -22.512147, 0;                        ! X,Y,Z Vertex 4 {m}

OS:Surface,
  {9516108d-b2b4-4ef2-a671-3f3a45689cba},  ! Handle
  872279,                   ! Name
  Wall,                     ! Surface Type
  {e52a2d3d-fcc9-4c84-8ae2-23d305667687},  ! Construction Name
  {f1794ce3-b1d9-44c5-9724-75a4b6aadbc9},  ! Space Name
  Outdoors,                 ! Outside Boundary Condition
  ,                         ! Outside Boundary Condition Object
  SunExposed,               ! Sun Exposure
  WindExposed,              ! Wind Exposure
  ,                         ! View Factor to Ground
  ,                         ! Number of Vertices
  -155.807679, -44.468161, 8.9916,                   ! X,Y,Z Vertex 1 {m}
  -155.807679, -44.468161, 5.334,                    ! X,Y,Z Vertex 2 {m}
  -155.807679, -43.858561, 5.334,                    ! X,Y,Z Vertex 3 {m}
  -155.807679, -43.858561, 8.9916;                   ! X,Y,Z Vertex 4 {m}

OS:Surface,
  {a67fb341-b967-4fac-804b-fbe121a94721},  ! Handle
  DBD075,                   ! Name
  Wall,                     ! Surface Type
  {80cc150b-cf46-493d-bfb4-c05bd500e627},  ! Construction Name
  {0c49be94-23f5-4b37-a6e8-11c319023b1e},  ! Space Name
  Surface,                  ! Outside Boundary Condition
  {54d20029-4024-4146-a463-5eeeb3e20077},  ! Outside Boundary Condition Object
  NoSun,                    ! Sun Exposure
  NoWind,                   ! Wind Exposure
  ,                         ! View Factor to Ground
  ,                         ! Number of Vertices
  -61.23449, -4.672366, 5.334,                    ! X,Y,Z Vertex 1 {m}
  -61.23449, -4.672366, 0,                        ! X,Y,Z Vertex 2 {m}
  -61.23449, -0.405166, 0,                        ! X,Y,Z Vertex 3 {m}
  -61.23449, -0.405166, 5.334;                    ! X,Y,Z Vertex 4 {m}

OS:Surface,
  {b9fccc97-bb82-44f0-8bee-9a71fdcf7b41},  ! Handle
  87B73E,                   ! Name
  Wall,                     ! Surface Type
  {80cc150b-cf46-493d-bfb4-c05bd500e627},  ! Construction Name
  {8db20617-8c8c-4021-a2b2-f3f2214715d2},  ! Space Name
  Surface,                  ! Outside Boundary Condition
  {737dc43f-5455-4880-8a55-28c401b8e6bf},  ! Outside Boundary Condition Object
  NoSun,                    ! Sun Exposure
  NoWind,                   ! Wind Exposure
  ,                         ! View Factor to Ground
  ,                         ! Number of Vertices
  56.766145907889, 5.097869, 0,                        ! X,Y,Z Vertex 1 {m}
  56.766145907889, 5.097869, -3.9624,                  ! X,Y,Z Vertex 2 {m}
  56.766145907889, 0.906869, -3.9624,                  ! X,Y,Z Vertex 3 {m}
  56.766145907889, 0.906869, 0;                        ! X,Y,Z Vertex 4 {m}

OS:Schedule:Compact,
  {6c1f0e04-bed0-4890-a50f-8aeda11d92fe},  ! Handle
  Common Supply Air Temperature Setpoint,  ! Name
  ,                         ! Schedule Type Limits Name
  Through: 12/31,           ! Field 1
  For: AllDays,             ! Field 2
  Until: 24:00,             ! Field 3
  12.8;                     ! Field 4

OS:SubSurface,
  {4a7292b9-3625-49c7-9869-9a78b6b81e32},  ! Handle
  F4A6CB,                   ! Name
  FixedWindow,              ! Sub Surface Type
  {0a409a17-fe79-4b32-b975-8ce148c1b2a9},  ! Construction Name
  {d2b43b9f-0c1b-4c27-80c7-1e3639484174},  ! Surface Name
  ,                         ! Outside Boundary Condition Object
  ,                         ! View Factor to Ground
  ,                         ! Shading Control Name
  ,                         ! Frame and Divider Name
  ,                         ! Multiplier
  ,                         ! Number of Vertices
  -179.136505057144, 14.807541, 12.068981043318,          ! X,Y,Z Vertex 1 {m}
  -179.136505057144, 14.807541, 9.706781043318,           ! X,Y,Z Vertex 2 {m}
  -176.774305057144, 14.807541, 9.706781043318,           ! X,Y,Z Vertex 3 {m}
  -176.774305057144, 14.807541, 12.068981043318;          ! X,Y,Z Vertex 4 {m}

OS:Surface,
  {8ab44f99-0727-4aae-b8d6-94adac37f492},  ! Handle
  B81C8D,                   ! Name
  RoofCeiling,              ! Surface Type
  {6fd6c12d-ff2b-43d3-a8db-99e39475b30d},  ! Construction Name
  {b00db69e-c083-4d66-9127-b9a6ef0b34e6},  ! Space Name
  Adiabatic,                ! Outside Boundary Condition
  ,                         ! Outside Boundary Condition Object
  NoSun,                    ! Sun Exposure
  NoWind,                   ! Wind Exposure
  0,                        ! View Factor to Ground
  ,                         ! Number of Vertices
  36.219264, 23.455598, 0,                        ! X,Y,Z Vertex 1 {m}
  36.219264, 27.417998, 0,                        ! X,Y,Z Vertex 2 {m}
  20.979264, 27.417998, 0,                        ! X,Y,Z Vertex 3 {m}
  20.979264, 62.469998, 0,                        ! X,Y,Z Vertex 4 {m}
  15.492864, 62.469998, 0,                        ! X,Y,Z Vertex 5 {m}
  15.492864, 68.261198, 0,                        ! X,Y,Z Vertex 6 {m}
  12.444864, 68.261198, 0,                        ! X,Y,Z Vertex 7 {m}
  12.444864, 59.421998, 0,                        ! X,Y,Z Vertex 8 {m}
  18.3170265, 59.421998, 0,                        ! X,Y,Z Vertex 9 {m}
  18.3170265, 54.331838, 0,                        ! X,Y,Z Vertex 10 {m}
  0.176664, 54.331838, 0,                        ! X,Y,Z Vertex 11 {m}
  0.176664, 51.893438, 0,                        ! X,Y,Z Vertex 12 {m}
  18.388464, 51.893438, 0,                        ! X,Y,Z Vertex 13 {m}
  18.388464, 27.417998, 0,                        ! X,Y,Z Vertex 14 {m}
  0.176664, 27.417998, 0,                        ! X,Y,Z Vertex 15 {m}
  0.090939, 24.674798, 0,                        ! X,Y,Z Vertex 16 {m}
  22.808064, 24.674798, 0,                        ! X,Y,Z Vertex 17 {m}
  22.808064, 23.455598, 0;                        ! X,Y,Z Vertex 18 {m}

OS:Surface,
  {d9545986-86d3-4afa-81ca-f37f0c164535},  ! Handle
  8722FD,                   ! Name
  Wall,                     ! Surface Type
  {80cc150b-cf46-493d-bfb4-c05bd500e627},  ! Construction Name
  {ac4c3f2a-c2e9-41ef-881f-77eea1889803},  ! Space Name
  Surface,                  ! Outside Boundary Condition
  {8e8bae97-474e-41b0-906b-ac1b8a3d6756},  ! Outside Boundary Condition Object
  NoSun,                    ! Sun Exposure
  NoWind,                   ! Wind Exposure
  ,                         ! View Factor to Ground
  ,                         ! Number of Vertices
  39.561374, -5.5771785, 0,                        ! X,Y,Z Vertex 1 {m}
  39.561374, -5.5771785, -3.9624,                  ! X,Y,Z Vertex 2 {m}
  39.561374, -0.393991, -3.9624,                  ! X,Y,Z Vertex 3 {m}
  39.561374, -0.393991, 0;                        ! X,Y,Z Vertex 4 {m}

OS:Surface,
  {6330b662-df7e-483c-9e4a-5bca0da4d5a6},  ! Handle
  C8057C,                   ! Name
  Wall,                     ! Surface Type
  {e52a2d3d-fcc9-4c84-8ae2-23d305667687},  ! Construction Name
  {ac4c3f2a-c2e9-41ef-881f-77eea1889803},  ! Space Name
  Ground,                   ! Outside Boundary Condition
  ,                         ! Outside Boundary Condition Object
  NoSun,                    ! Sun Exposure
  NoWind,                   ! Wind Exposure
  0,                        ! View Factor to Ground
  ,                         ! Number of Vertices
  26.150174, 10.578809, 0,                        ! X,Y,Z Vertex 1 {m}
  26.150174, 10.578809, -3.9624,                  ! X,Y,Z Vertex 2 {m}
  26.150174, -5.5771785, -3.9624,                  ! X,Y,Z Vertex 3 {m}
  26.150174, -5.5771785, 0;                        ! X,Y,Z Vertex 4 {m}

OS:Surface,
  {5cd42ea6-925a-46a6-ae82-6ec9bd496477},  ! Handle
  4245BB,                   ! Name
  Wall,                     ! Surface Type
  {80cc150b-cf46-493d-bfb4-c05bd500e627},  ! Construction Name
  {4510ff30-aa40-43c4-9672-d7381d345df6},  ! Space Name
  Surface,                  ! Outside Boundary Condition
  {be3a3297-b34d-482f-a5f4-45ee8fad8950},  ! Outside Boundary Condition Object
  NoSun,                    ! Sun Exposure
  NoWind,                   ! Wind Exposure
  ,                         ! View Factor to Ground
  ,                         ! Number of Vertices
  -132.794353, -38.522022, 8.9916,                   ! X,Y,Z Vertex 1 {m}
  -132.794353, -38.522022, 5.334,                    ! X,Y,Z Vertex 2 {m}
  -132.794353, -35.550222, 5.334,                    ! X,Y,Z Vertex 3 {m}
  -132.794353, -35.550222, 8.9916;                   ! X,Y,Z Vertex 4 {m}

OS:Schedule:Compact,
  {bb178d2d-7768-4d98-8933-252e2c383080},  ! Handle
  HVACTemplate-Always 29.4,  ! Name
  ,                         ! Schedule Type Limits Name
  Through: 12/31,           ! Field 1
  For: AllDays,             ! Field 2
  Until: 24:00,             ! Field 3
  29.4;                     ! Field 4

OS:Surface,
  {007b1af8-e03e-4af8-96e8-c7a4a16548a6},  ! Handle
  88A1B8,                   ! Name
  RoofCeiling,              ! Surface Type
  {6fd6c12d-ff2b-43d3-a8db-99e39475b30d},  ! Construction Name
  {213cdf04-e9f1-423c-b03c-2d7311d0021b},  ! Space Name
  Adiabatic,                ! Outside Boundary Condition
  ,                         ! Outside Boundary Condition Object
  NoSun,                    ! Sun Exposure
  NoWind,                   ! Wind Exposure
  0,                        ! View Factor to Ground
  ,                         ! Number of Vertices
  -240.761377, 0.144888, 12.6492,                  ! X,Y,Z Vertex 1 {m}
  -240.761377, 5.021688, 12.6492,                  ! X,Y,Z Vertex 2 {m}
  -249.981577, 5.021688, 12.6492,                  ! X,Y,Z Vertex 3 {m}
  -249.981577, 0.144888, 12.6492;                  ! X,Y,Z Vertex 4 {m}

OS:DesignSpecification:OutdoorAir,
  {72dec217-4938-4056-baf3-f8334262660c},  ! Handle
  SZ DSOA 4-SW Office,      ! Name
  ,                         ! Outdoor Air Method
  0.00944,                  ! Outdoor Air Flow per Person {m3/s-person}
  ,                         ! Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                         ! Outdoor Air Flow Rate {m3/s}
  ,                         ! Outdoor Air Flow Air Changes per Hour
  ;                         ! Outdoor Air Flow Rate Fraction Schedule Name

OS:Curve:Quadratic,
  {a9bd90d7-6e26-4735-92be-9c61cbda31b0},  ! Handle
  Boiler 4 Efficiency Curve,  ! Name
  0.97,                     ! Coefficient1 Constant
  0.0633,                   ! Coefficient2 x
  -0.0333,                  ! Coefficient3 x**2
  0,                        ! Minimum Value of x {BasedOnField A2}
  1;                        ! Maximum Value of x {BasedOnField A2}

OS:People:Definition,
  {358a85ac-38ec-4311-ad40-a4bf9bb87f45},  ! Handle
  B-Boiler-Chiller People Definition,  ! Name
  People/Area,              ! Number of People Calculation Method
  ,                         ! Number of People
  0.032292,                 ! People per Space Floor Area {person/m2}
  ,                         ! Space Floor Area per Person {m2/person}
  0.3;                      ! Fraction Radiant

OS:People,
  {4f74e53d-c78e-46d6-b26a-2dabbd19e345},  ! Handle
  B-Boiler-Chiller People,  ! Name
  {358a85ac-38ec-4311-ad40-a4bf9bb87f45},  ! People Definition Name
  {ac4c3f2a-c2e9-41ef-881f-77eea1889803},  ! Space or SpaceType Name
  {eceb4b27-24f3-438b-919f-64a9b7f4c9ca},  ! Number of People Schedule Name
  {0c733310-e569-4b75-8474-dc70011e9210};  ! Activity Level Schedule Name

OS:SubSurface,
  {d3bba302-2ac6-4262-ac1b-feedc8976a81},  ! Handle
  FC76F0,                   ! Name
  FixedWindow,              ! Sub Surface Type
  {0a409a17-fe79-4b32-b975-8ce148c1b2a9},  ! Construction Name
  {4819ec3a-00eb-4c03-8310-a90d38ccef33},  ! Surface Name
  ,                         ! Outside Boundary Condition Object
  ,                         ! View Factor to Ground
  ,                         ! Shading Control Name
  ,                         ! Frame and Divider Name
  ,                         ! Multiplier
  ,                         ! Number of Vertices
  -178.898060060295, 14.807541, 8.29208407378,            ! X,Y,Z Vertex 1 {m}
  -178.898060060295, 14.807541, 5.92988407378,            ! X,Y,Z Vertex 2 {m}
  -176.535860060295, 14.807541, 5.92988407378,            ! X,Y,Z Vertex 3 {m}
  -176.535860060295, 14.807541, 8.29208407378;            ! X,Y,Z Vertex 4 {m}

OS:Surface,
  {4819ec3a-00eb-4c03-8310-a90d38ccef33},  ! Handle
  8197B6,                   ! Name
  Wall,                     ! Surface Type
  {e52a2d3d-fcc9-4c84-8ae2-23d305667687},  ! Construction Name
  {e8ea3088-009f-4411-9b48-8846a14bea1e},  ! Space Name
  Outdoors,                 ! Outside Boundary Condition
  ,                         ! Outside Boundary Condition Object
  SunExposed,               ! Sun Exposure
  WindExposed,              ! Wind Exposure
  ,                         ! View Factor to Ground
  ,                         ! Number of Vertices
  -183.551986, 14.807541, 8.9916,                   ! X,Y,Z Vertex 1 {m}
  -183.551986, 14.807541, 5.334,                    ! X,Y,Z Vertex 2 {m}
  -117.105586, 14.807541, 5.334,                    ! X,Y,Z Vertex 3 {m}
  -117.105586, 14.807541, 8.9916;                   ! X,Y,Z Vertex 4 {m}

OS:Surface,
  {047787fb-3cb3-4f7a-9b5e-f8061c31a03a},  ! Handle
  30CD80,                   ! Name
  Wall,                     ! Surface Type
  {80cc150b-cf46-493d-bfb4-c05bd500e627},  ! Construction Name
  {07e9cc80-ef83-41cf-8543-a0be0c3212d0},  ! Space Name
  Surface,                  ! Outside Boundary Condition
  {0ea53cb7-1968-42cd-9d1e-57763284bfa8},  ! Outside Boundary Condition Object
  NoSun,                    ! Sun Exposure
  NoWind,                   ! Wind Exposure
  ,                         ! View Factor to Ground
  ,                         ! Number of Vertices
  -66.276835, -47.305595, 5.334,                    ! X,Y,Z Vertex 1 {m}
  -66.276835, -47.305595, 0,                        ! X,Y,Z Vertex 2 {m}
  -66.276835, -49.639930173192, 0,                        ! X,Y,Z Vertex 3 {m}
  -66.276835, -49.639930173192, 5.334;                    ! X,Y,Z Vertex 4 {m}

OS:InternalMass:Definition,
  {11c244a0-7156-468f-8372-8b2004ce5d85},  ! Handle
  B-N OFFICE Internal Mass Definition,  ! Name
  {b839f015-0080-454c-9d5b-b73b85062ea6},  ! Construction Name
  SurfaceArea,              ! Design Level Calculation Method
  401.56,                   ! Surface Area {m2}
  ,                         ! Surface Area per Space Floor Area {dimensionless}
  ;                         ! Surface Area per Person {m2/person}

OS:InternalMass,
  {aed96a16-8122-48fc-bfca-a82d770bd5dc},  ! Handle
  B-N OFFICE Internal Mass,  ! Name
  {11c244a0-7156-468f-8372-8b2004ce5d85},  ! Internal Mass Definition Name
  {09054a67-4ec7-44f6-b6d5-1fb8dfd94908};  ! Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {e01c79c6-9266-4a33-bb51-f65cc2c885e9},  ! Handle
  SZ DSOA 2-Elevator,       ! Name
  ,                         ! Outdoor Air Method
  0.00944,                  ! Outdoor Air Flow per Person {m3/s-person}
  ,                         ! Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                         ! Outdoor Air Flow Rate {m3/s}
  ,                         ! Outdoor Air Flow Air Changes per Hour
  ;                         ! Outdoor Air Flow Rate Fraction Schedule Name

OS:ElectricEquipment:Definition,
  {b5765d20-f455-4cd1-87e0-d24b5da30c2e},  ! Handle
  4-Court ElectricEquipment Definition,  ! Name
  Watts/Area,               ! Design Level Calculation Method
  ,                         ! Design Level {W}
  4,                        ! Watts per Space Floor Area {W/m2}
  ;                         ! Watts per Person {W/person}

OS:ElectricEquipment,
  {c8703b52-cc7c-4e5f-8903-00208aa6c74f},  ! Handle
  4-Court ElectricEquipment,  ! Name
  {b5765d20-f455-4cd1-87e0-d24b5da30c2e},  ! Electric Equipment Definition Name
  {7328999e-b8ee-46f9-a557-87cb011391ea},  ! Space or SpaceType Name
  {d35c22d8-1874-4cd6-a983-0658beb153c4},  ! Schedule Name
  ,                         ! Multiplier
  ElectricEquipment;        ! End-Use Subcategory

OS:SubSurface,
  {426cb4cc-411e-4731-bc8f-eeab9b44db78},  ! Handle
  6773F6,                   ! Name
  FixedWindow,              ! Sub Surface Type
  {0a409a17-fe79-4b32-b975-8ce148c1b2a9},  ! Construction Name
  {bda83224-d208-4966-b3e6-56ab0baa6b6c},  ! Surface Name
  ,                         ! Outside Boundary Condition Object
  ,                         ! View Factor to Ground
  ,                         ! Shading Control Name
  ,                         ! Frame and Divider Name
  ,                         ! Multiplier
  ,                         ! Number of Vertices
  -160.496294293924, -37.698027, 10.058439607006,          ! X,Y,Z Vertex 1 {m}
  -160.496294293924, -37.698027, 9.144039607006,           ! X,Y,Z Vertex 2 {m}
  -161.410694293924, -37.698027, 9.144039607006,           ! X,Y,Z Vertex 3 {m}
  -161.410694293924, -37.698027, 10.058439607006;          ! X,Y,Z Vertex 4 {m}

OS:Surface,
  {12180404-a23f-435d-bb68-5daad84ead79},  ! Handle
  2A1D1A,                   ! Name
  RoofCeiling,              ! Surface Type
  {a11c8ad3-8866-4942-aacc-f399e423336e},  ! Construction Name
  {061e3072-7381-4f9b-bf17-0be8dd222141},  ! Space Name
  Surface,                  ! Outside Boundary Condition
  {fb1d517c-224c-4ad8-bec6-cd2346351d7a},  ! Outside Boundary Condition Object
  NoSun,                    ! Sun Exposure
  NoWind,                   ! Wind Exposure
  ,                         ! View Factor to Ground
  ,                         ! Number of Vertices
  -179.877577, 0.144888, 8.9916,                   ! X,Y,Z Vertex 1 {m}
  -179.877577, 5.021688, 8.9916,                   ! X,Y,Z Vertex 2 {m}
  -189.097777, 5.021688, 8.9916,                   ! X,Y,Z Vertex 3 {m}
  -189.097777, 0.144888, 8.9916;                   ! X,Y,Z Vertex 4 {m}

OS:Surface,
  {d6f6c4f5-20da-469e-bb91-ac6204b1b413},  ! Handle
  B2FA10,                   ! Name
  Wall,                     ! Surface Type
  {80cc150b-cf46-493d-bfb4-c05bd500e627},  ! Construction Name
  {d3836181-6b2e-4554-a196-8442b16ba33b},  ! Space Name
  Surface,                  ! Outside Boundary Condition
  {2211ea01-d646-465a-b79e-8b37ea1eaada},  ! Outside Boundary Condition Object
  NoSun,                    ! Sun Exposure
  NoWind,                   ! Wind Exposure
  ,                         ! View Factor to Ground
  ,                         ! Number of Vertices
  -390.072211, -30.215952, 16.3068,                  ! X,Y,Z Vertex 1 {m}
  -390.072211, -30.215952, 12.6492,                  ! X,Y,Z Vertex 2 {m}
  -406.760011, -30.215952, 12.6492,                  ! X,Y,Z Vertex 3 {m}
  -406.760011, -30.215952, 16.3068;                  ! X,Y,Z Vertex 4 {m}

OS:Surface,
  {64b316d9-dbff-4a5f-a46e-a46d4df3d891},  ! Handle
  BF463A,                   ! Name
  Wall,                     ! Surface Type
  {80cc150b-cf46-493d-bfb4-c05bd500e627},  ! Construction Name
  {69bf8090-8ec6-43ce-af44-c1d93b2b8609},  ! Space Name
  Surface,                  ! Outside Boundary Condition
  {efaa8f51-b69c-46d9-a889-3a5426a14322},  ! Outside Boundary Condition Object
  NoSun,                    ! Sun Exposure
  NoWind,                   ! Wind Exposure
  ,                         ! View Factor to Ground
  ,                         ! Number of Vertices
  -135.766153, -35.550222, 12.6492,                  ! X,Y,Z Vertex 1 {m}
  -135.766153, -35.550222, 8.9916,                   ! X,Y,Z Vertex 2 {m}
  -149.482153, -35.550222, 8.9916,                   ! X,Y,Z Vertex 3 {m}
  -149.482153, -35.550222, 12.6492;                  ! X,Y,Z Vertex 4 {m}

OS:People:Definition,
  {76cb38ce-a513-45f7-bcc3-3be0a3b9e921},  ! Handle
  B-N Office People Definition,  ! Name
  People/Area,              ! Number of People Calculation Method
  ,                         ! Number of People
  0.032292,                 ! People per Space Floor Area {person/m2}
  ,                         ! Space Floor Area per Person {m2/person}
  0.3;                      ! Fraction Radiant

OS:People,
  {fe4cc019-21f6-44ff-914c-935f7f9dbdbf},  ! Handle
  B-N Office People,        ! Name
  {76cb38ce-a513-45f7-bcc3-3be0a3b9e921},  ! People Definition Name
  {09054a67-4ec7-44f6-b6d5-1fb8dfd94908},  ! Space or SpaceType Name
  {eceb4b27-24f3-438b-919f-64a9b7f4c9ca},  ! Number of People Schedule Name
  {0c733310-e569-4b75-8474-dc70011e9210};  ! Activity Level Schedule Name

OS:People:Definition,
  {d29e97e3-c0a1-41a9-9a4b-d5fac93277b8},  ! Handle
  4-SW Office People Definition,  ! Name
  People/Area,              ! Number of People Calculation Method
  ,                         ! Number of People
  0.032292,                 ! People per Space Floor Area {person/m2}
  ,                         ! Space Floor Area per Person {m2/person}
  0.3;                      ! Fraction Radiant

OS:People,
  {18e468ef-d8a3-4791-ad51-91e607d5a76c},  ! Handle
  4-SW Office People,       ! Name
  {d29e97e3-c0a1-41a9-9a4b-d5fac93277b8},  ! People Definition Name
  {7b9c9d27-365a-44b1-85f2-cb6015f5eabc},  ! Space or SpaceType Name
  {eceb4b27-24f3-438b-919f-64a9b7f4c9ca},  ! Number of People Schedule Name
  {0c733310-e569-4b75-8474-dc70011e9210};  ! Activity Level Schedule Name

OS:Schedule:Compact,
  {7913c3f8-c4b7-415e-883b-60223feea421},  ! Handle
  MinOAF Schedule,          ! Name
  ,                         ! Schedule Type Limits Name
  Through: 12/31,           ! Field 1
  For: Weekdays SummerDesignDay,  ! Field 2
  Until: 07:00,             ! Field 3
  0.0,                      ! Field 4
  Until: 18:00,             ! Field 5
  .25,                      ! Field 6
  Until: 22:00,             ! Field 7
  .25,                      ! Field 8
  Until: 24:00,             ! Field 9
  0.0,                      ! Field 10
  For: Saturday WinterDesignDay,  ! Field 11
  Until: 07:00,             ! Field 12
  0.0,                      ! Field 13
  Until: 18:00,             ! Field 14
  .25,                      ! Field 15
  Until: 24:00,             ! Field 16
  0.0,                      ! Field 17
  For: Sunday Holidays AllOtherDays,  ! Field 18
  Until: 24:00,             ! Field 19
  0.0;                      ! Field 20

OS:ScheduleTypeLimits,
  {7dcd3114-fc8e-4b4d-8919-2daa3e9ba939},  ! Handle
  On/Off,                   ! Name
  0,                        ! Lower Limit Value {BasedOnField A3}
  1,                        ! Upper Limit Value {BasedOnField A3}
  DISCRETE;                 ! Numeric Type

OS:Surface,
  {94c2f72f-989a-45bb-a836-d20c9cee59ad},  ! Handle
  CA6682,                   ! Name
  Floor,                    ! Surface Type
  {44d3afeb-0211-433f-9a69-8fbfe6628bd3},  ! Construction Name
  {b989beb8-2a79-4186-a473-d51b009b6b31},  ! Space Name
  Surface,                  ! Outside Boundary Condition
  {e8a1beaa-60b2-4b1c-a26c-439f144c79e1},  ! Outside Boundary Condition Object
  NoSun,                    ! Sun Exposure
  NoWind,                   ! Wind Exposure
  ,                         ! View Factor to Ground
  ,                         ! Number of Vertices
  -144.834879, -43.858561, 8.9916,                   ! X,Y,Z Vertex 1 {m}
  -144.834879, -46.906561, 8.9916,                   ! X,Y,Z Vertex 2 {m}
  -145.444479, -46.906561, 8.9916,                   ! X,Y,Z Vertex 3 {m}
  -145.444479, -50.868961, 8.9916,                   ! X,Y,Z Vertex 4 {m}
  -157.636479, -50.868961, 8.9916,                   ! X,Y,Z Vertex 5 {m}
  -157.636479, -46.906561, 8.9916,                   ! X,Y,Z Vertex 6 {m}
  -158.246079, -46.906561, 8.9916,                   ! X,Y,Z Vertex 7 {m}
  -158.246079, -43.858561, 8.9916,                   ! X,Y,Z Vertex 8 {m}
  -155.807679, -43.858561, 8.9916,                   ! X,Y,Z Vertex 9 {m}
  -155.807679, -44.468161, 8.9916,                   ! X,Y,Z Vertex 10 {m}
  -147.273279, -44.468161, 8.9916,                   ! X,Y,Z Vertex 11 {m}
  -147.273279, -43.858561, 8.9916;                   ! X,Y,Z Vertex 12 {m}

OS:Surface,
  {f92b8c59-2f28-42f0-88f1-807227bc1c59},  ! Handle
  690685,                   ! Name
  Floor,                    ! Surface Type
  {87c38291-62e0-4f30-80b2-aaf530f4faab},  ! Construction Name
  {8a47e34b-1c8b-4acd-8d85-665482f1d009},  ! Space Name
  Adiabatic,                ! Outside Boundary Condition
  ,                         ! Outside Boundary Condition Object
  NoSun,                    ! Sun Exposure
  NoWind,                   ! Wind Exposure
  0,                        ! View Factor to Ground
  ,                         ! Number of Vertices
  -64.352436, -16.538359, 0,                        ! X,Y,Z Vertex 1 {m}
  -64.352436, -19.586359, 0,                        ! X,Y,Z Vertex 2 {m}
  -64.962036, -19.586359, 0,                        ! X,Y,Z Vertex 3 {m}
  -64.962036, -56.771959, 0,                        ! X,Y,Z Vertex 4 {m}
  -64.352436, -56.771959, 0,                        ! X,Y,Z Vertex 5 {m}
  -64.352436, -59.210359, 0,                        ! X,Y,Z Vertex 6 {m}
  -64.962036, -59.210359, 0,                        ! X,Y,Z Vertex 7 {m}
  -64.962036, -62.867959, 0,                        ! X,Y,Z Vertex 8 {m}
  -69.229236, -62.867959, 0,                        ! X,Y,Z Vertex 9 {m}
  -69.229236, -58.600759, 0,                        ! X,Y,Z Vertex 10 {m}
  -73.349751973338, -58.600759, 0,                        ! X,Y,Z Vertex 11 {m}
  -73.349751973338, -22.939159, 0,                        ! X,Y,Z Vertex 12 {m}
  -79.440036, -22.939159, 0,                        ! X,Y,Z Vertex 13 {m}
  -79.440036, -17.147959, 0,                        ! X,Y,Z Vertex 14 {m}
  -66.790836, -17.147959, 0,                        ! X,Y,Z Vertex 15 {m}
  -66.790836, -16.538359, 0;                        ! X,Y,Z Vertex 16 {m}

OS:Lights:Definition,
  {5c51950a-9fc1-46d1-9677-ccd37ee0e07d},  ! Handle
  2-N Office Lights Definition,  ! Name
  Watts/Area,               ! Design Level Calculation Method
  ,                         ! Lighting Level {W}
  11.83,                    ! Watts per Space Floor Area {W/m2}
  ;                         ! Watts per Person {W/person}

OS:Lights,
  {76ea799b-2f61-418e-b308-0bb858bfd805},  ! Handle
  2-N Office Lights,        ! Name
  {5c51950a-9fc1-46d1-9677-ccd37ee0e07d},  ! Lights Definition Name
  {a24dc4de-604b-4b71-9fa7-e508c49d5f7e},  ! Space or SpaceType Name
  {0b5c7bfc-ed08-4b2e-8c89-057ba8215b66},  ! Schedule Name
  ,                         ! Fraction Replaceable
  ,                         ! Multiplier
  Lights;                   ! End-Use Subcategory

OS:People:Definition,
  {6563921b-eec4-452c-8b92-85a82c761429},  ! Handle
  1-Corridor People Definition,  ! Name
  People/Area,              ! Number of People Calculation Method
  ,                         ! Number of People
  0.032292,                 ! People per Space Floor Area {person/m2}
  ,                         ! Space Floor Area per Person {m2/person}
  0.3;                      ! Fraction Radiant

OS:People,
  {9c4b7d2f-102e-4a11-960a-57a5f066d56b},  ! Handle
  1-Corridor People,        ! Name
  {6563921b-eec4-452c-8b92-85a82c761429},  ! People Definition Name
  {efddeb27-c34a-4f3d-bbf0-4cb2790c79fe},  ! Space or SpaceType Name
  {eceb4b27-24f3-438b-919f-64a9b7f4c9ca},  ! Number of People Schedule Name
  {0c733310-e569-4b75-8474-dc70011e9210};  ! Activity Level Schedule Name

OS:SubSurface,
  {0632f1b4-39b9-4239-affb-ab3811142df4},  ! Handle
  8D5290,                   ! Name
  FixedWindow,              ! Sub Surface Type
  {0a409a17-fe79-4b32-b975-8ce148c1b2a9},  ! Construction Name
  {4819ec3a-00eb-4c03-8310-a90d38ccef33},  ! Surface Name
  ,                         ! Outside Boundary Condition Object
  ,                         ! View Factor to Ground
  ,                         ! Shading Control Name
  ,                         ! Frame and Divider Name
  ,                         ! Multiplier
  ,                         ! Number of Vertices
  -149.358931388279, 14.807541, 8.416522824588,           ! X,Y,Z Vertex 1 {m}
  -149.358931388279, 14.807541, 6.054322824588,           ! X,Y,Z Vertex 2 {m}
  -146.996731388279, 14.807541, 6.054322824588,           ! X,Y,Z Vertex 3 {m}
  -146.996731388279, 14.807541, 8.416522824588;           ! X,Y,Z Vertex 4 {m}

OS:Surface,
  {d7de4de1-299a-408b-9a55-30a12c8a5021},  ! Handle
  EE7796,                   ! Name
  Wall,                     ! Surface Type
  {e52a2d3d-fcc9-4c84-8ae2-23d305667687},  ! Construction Name
  {585391c6-edba-4789-a812-b3ab67463960},  ! Space Name
  Outdoors,                 ! Outside Boundary Condition
  ,                         ! Outside Boundary Condition Object
  SunExposed,               ! Sun Exposure
  WindExposed,              ! Wind Exposure
  ,                         ! View Factor to Ground
  ,                         ! Number of Vertices
  -94.343449, 22.659054, 5.334,                    ! X,Y,Z Vertex 1 {m}
  -94.343449, 22.659054, 0,                        ! X,Y,Z Vertex 2 {m}
  -94.343449, 16.944054, 0,                        ! X,Y,Z Vertex 3 {m}
  -94.343449, 16.944054, 5.334;                    ! X,Y,Z Vertex 4 {m}

OS:Surface,
  {83a2e249-2e9c-43b0-9fd8-934743a67e25},  ! Handle
  A75F94,                   ! Name
  Wall,                     ! Surface Type
  {80cc150b-cf46-493d-bfb4-c05bd500e627},  ! Construction Name
  {827a2558-714e-43e1-9bac-3b3dd40941e0},  ! Space Name
  Surface,                  ! Outside Boundary Condition
  {520330da-d3d5-40a8-94be-a3560b6f6b9a},  ! Outside Boundary Condition Object
  NoSun,                    ! Sun Exposure
  NoWind,                   ! Wind Exposure
  ,                         ! View Factor to Ground
  ,                         ! Number of Vertices
  -90.391292986669, 19.873366, 5.334,                    ! X,Y,Z Vertex 1 {m}
  -90.391292986669, 19.873366, 0,                        ! X,Y,Z Vertex 2 {m}
  -68.143750973338, 19.873366, 0,                        ! X,Y,Z Vertex 3 {m}
  -68.143750973338, 19.873366, 5.334;                    ! X,Y,Z Vertex 4 {m}

OS:Surface,
  {e9029282-5666-481d-a288-80ccd98ae206},  ! Handle
  8E1F78,                   ! Name
  Wall,                     ! Surface Type
  {80cc150b-cf46-493d-bfb4-c05bd500e627},  ! Construction Name
  {86bc3093-a9a0-4be1-a034-63cea6a66e29},  ! Space Name
  Surface,                  ! Outside Boundary Condition
  {d9ed7023-454a-47b0-8f68-70f7188ce198},  ! Outside Boundary Condition Object
  NoSun,                    ! Sun Exposure
  NoWind,                   ! Wind Exposure
  ,                         ! View Factor to Ground
  ,                         ! Number of Vertices
  -184.268458, -54.243466, 12.6492,                  ! X,Y,Z Vertex 1 {m}
  -184.268458, -54.243466, 8.9916,                   ! X,Y,Z Vertex 2 {m}
  -175.048258, -54.243466, 8.9916,                   ! X,Y,Z Vertex 3 {m}
  -175.048258, -54.243466, 12.6492;                  ! X,Y,Z Vertex 4 {m}

OS:RunPeriodControl:SpecialDays,
  {e82aeccb-65b1-4418-a2ad-7766bc3e3345},  ! Handle
  Labor Day,                ! Name
  1st Monday in September,  ! Start Date
  1,                        ! Duration {days}
  Holiday;                  ! Special Day Type

OS:Surface,
  {4e2add44-89dd-497a-bdde-d1aaa65347a2},  ! Handle
  64A2AB,                   ! Name
  Wall,                     ! Surface Type
  {80cc150b-cf46-493d-bfb4-c05bd500e627},  ! Construction Name
  {efddeb27-c34a-4f3d-bbf0-4cb2790c79fe},  ! Space Name
  Surface,                  ! Outside Boundary Condition
  {ae2b7159-6800-4488-af16-ae4eb30eeda5},  ! Outside Boundary Condition Object
  NoSun,                    ! Sun Exposure
  NoWind,                   ! Wind Exposure
  ,                         ! View Factor to Ground
  ,                         ! Number of Vertices
  -111.808157, 61.551925092022, 5.334,                    ! X,Y,Z Vertex 1 {m}
  -111.808157, 61.551925092022, 0,                        ! X,Y,Z Vertex 2 {m}
  -111.808157, 72.535347, 0,                        ! X,Y,Z Vertex 3 {m}
  -111.808157, 72.535347, 5.334;                    ! X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f7417330-ad85-4022-b83a-52132c775322},  ! Handle
  8DA912,                   ! Name
  FixedWindow,              ! Sub Surface Type
  {0a409a17-fe79-4b32-b975-8ce148c1b2a9},  ! Construction Name
  {42650402-472e-412f-bb95-9b78e5db9717},  ! Surface Name
  ,                         ! Outside Boundary Condition Object
  ,                         ! View Factor to Ground
  ,                         ! Shading Control Name
  ,                         ! Frame and Divider Name
  ,                         ! Multiplier
  ,                         ! Number of Vertices
  -184.181768, -18.791187685365, 8.263102347078,           ! X,Y,Z Vertex 1 {m}
  -184.181768, -18.791187685365, 5.900902347078,           ! X,Y,Z Vertex 2 {m}
  -184.181768, -16.428987685365, 5.900902347078,           ! X,Y,Z Vertex 3 {m}
  -184.181768, -16.428987685365, 8.263102347078;           ! X,Y,Z Vertex 4 {m}

OS:Surface,
  {42650402-472e-412f-bb95-9b78e5db9717},  ! Handle
  968545,                   ! Name
  Wall,                     ! Surface Type
  {e52a2d3d-fcc9-4c84-8ae2-23d305667687},  ! Construction Name
  {b34ba8e6-8c51-43d5-9631-1794f7f56343},  ! Space Name
  Outdoors,                 ! Outside Boundary Condition
  ,                         ! Outside Boundary Condition Object
  SunExposed,               ! Sun Exposure
  WindExposed,              ! Wind Exposure
  ,                         ! View Factor to Ground
  ,                         ! Number of Vertices
  -184.181768, -28.814251, 8.9916,                   ! X,Y,Z Vertex 1 {m}
  -184.181768, -28.814251, 5.334,                    ! X,Y,Z Vertex 2 {m}
  -184.181768, 2.884949, 5.334,                    ! X,Y,Z Vertex 3 {m}
  -184.181768, 2.884949, 8.9916;                   ! X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2e297481-029e-460b-9970-1f5c79990e93},  ! Handle
  3E1D67,                   ! Name
  FixedWindow,              ! Sub Surface Type
  {0a409a17-fe79-4b32-b975-8ce148c1b2a9},  ! Construction Name
  {5fb43441-bfd6-47bd-9725-3470a32f72ed},  ! Surface Name
  ,                         ! Outside Boundary Condition Object
  ,                         ! View Factor to Ground
  ,                         ! Shading Control Name
  ,                         ! Frame and Divider Name
  ,                         ! Multiplier
  ,                         ! Number of Vertices
  -484.134224, 40.917708650977, 19.379631701335,          ! X,Y,Z Vertex 1 {m}
  -484.134224, 40.917708650977, 17.398431701335,          ! X,Y,Z Vertex 2 {m}
  -484.134224, 42.136908650977, 17.398431701335,          ! X,Y,Z Vertex 3 {m}
  -484.134224, 42.136908650977, 19.379631701335;          ! X,Y,Z Vertex 4 {m}

OS:Surface,
  {07df7fa7-0306-449f-ba31-f8c6fe3916f8},  ! Handle
  2203D3,                   ! Name
  Wall,                     ! Surface Type
  {80cc150b-cf46-493d-bfb4-c05bd500e627},  ! Construction Name
  {86fa5f1b-942d-4ba5-8e05-d1d194083543},  ! Space Name
  Surface,                  ! Outside Boundary Condition
  {dce17574-152d-4c3d-9285-8912af9ccbde},  ! Outside Boundary Condition Object
  NoSun,                    ! Sun Exposure
  NoWind,                   ! Wind Exposure
  ,                         ! View Factor to Ground
  ,                         ! Number of Vertices
  21.731981, -22.512147, 0,                        ! X,Y,Z Vertex 1 {m}
  21.731981, -22.512147, -3.9624,                  ! X,Y,Z Vertex 2 {m}
  15.485955907889, -22.512147, -3.9624,                  ! X,Y,Z Vertex 3 {m}
  15.485955907889, -22.512147, 0;                        ! X,Y,Z Vertex 4 {m}

OS:DesignSpecification:OutdoorAir,
  {bd4e9f99-4541-43e7-9c83-de03a96c6ab7},  ! Handle
  SZ DSOA B-E Corridor,     ! Name
  ,                         ! Outdoor Air Method
  0.00944,                  ! Outdoor Air Flow per Person {m3/s-person}
  ,                         ! Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                         ! Outdoor Air Flow Rate {m3/s}
  ,                         ! Outdoor Air Flow Air Changes per Hour
  ;                         ! Outdoor Air Flow Rate Fraction Schedule Name

OS:Surface,
  {54d20029-4024-4146-a463-5eeeb3e20077},  ! Handle
  B33A55,                   ! Name
  Wall,                     ! Surface Type
  {80cc150b-cf46-493d-bfb4-c05bd500e627},  ! Construction Name
  {585391c6-edba-4789-a812-b3ab67463960},  ! Space Name
  Surface,                  ! Outside Boundary Condition
  {a67fb341-b967-4fac-804b-fbe121a94721},  ! Outside Boundary Condition Object
  NoSun,                    ! Sun Exposure
  NoWind,                   ! Wind Exposure
  ,                         ! View Factor to Ground
  ,                         ! Number of Vertices
  -90.076249, 26.926254, 5.334,                    ! X,Y,Z Vertex 1 {m}
  -90.076249, 26.926254, 0,                        ! X,Y,Z Vertex 2 {m}
  -90.076249, 22.659054, 0,                        ! X,Y,Z Vertex 3 {m}
  -90.076249, 22.659054, 5.334;                    ! X,Y,Z Vertex 4 {m}

OS:People:Definition,
  {88e39758-0fac-4b8e-88e7-c69e63893fab},  ! Handle
  B-W Interior Office People Definition,  ! Name
  People/Area,              ! Number of People Calculation Method
  ,                         ! Number of People
  0.032292,                 ! People per Space Floor Area {person/m2}
  ,                         ! Space Floor Area per Person {m2/person}
  0.3;                      ! Fraction Radiant

OS:People,
  {5643f3e2-174b-4e86-bd12-b858682c4ff2},  ! Handle
  B-W Interior Office People,  ! Name
  {88e39758-0fac-4b8e-88e7-c69e63893fab},  ! People Definition Name
  {86fa5f1b-942d-4ba5-8e05-d1d194083543},  ! Space or SpaceType Name
  {eceb4b27-24f3-438b-919f-64a9b7f4c9ca},  ! Number of People Schedule Name
  {0c733310-e569-4b75-8474-dc70011e9210};  ! Activity Level Schedule Name

OS:RunPeriodControl:SpecialDays,
  {26d1c877-b024-4719-a2c5-299a63441441},  ! Handle
  Thanksgiving,             ! Name
  4th Thursday in November,  ! Start Date
  1,                        ! Duration {days}
  Holiday;                  ! Special Day Type

OS:DesignSpecification:OutdoorAir,
  {63e8b596-32cb-499d-80f1-4391f51f4908},  ! Handle
  SZ DSOA 2-S Office,       ! Name
  ,                         ! Outdoor Air Method
  0.00944,                  ! Outdoor Air Flow per Person {m3/s-person}
  ,                         ! Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                         ! Outdoor Air Flow Rate {m3/s}
  ,                         ! Outdoor Air Flow Air Changes per Hour
  ;                         ! Outdoor Air Flow Rate Fraction Schedule Name

OS:Surface,
  {3f1bc90f-793d-443c-ba90-640b0d63e4d5},  ! Handle
  4617D6,                   ! Name
  Wall,                     ! Surface Type
  {80cc150b-cf46-493d-bfb4-c05bd500e627},  ! Construction Name
  {8d5446ab-fb66-49a1-91a4-deb20a2a545a},  ! Space Name
  Surface,                  ! Outside Boundary Condition
  {1fcbb180-0f36-4beb-8923-04cdee1796a4},  ! Outside Boundary Condition Object
  NoSun,                    ! Sun Exposure
  NoWind,                   ! Wind Exposure
  ,                         ! View Factor to Ground
  ,                         ! Number of Vertices
  32.506184, 37.7610945, 0,                        ! X,Y,Z Vertex 1 {m}
  32.506184, 37.7610945, -3.9624,                  ! X,Y,Z Vertex 2 {m}
  32.506184, 30.564957, -3.9624,                  ! X,Y,Z Vertex 3 {m}
  32.506184, 30.564957, 0;                        ! X,Y,Z Vertex 4 {m}

OS:DesignSpecification:OutdoorAir,
  {e783c86b-e95b-404c-a010-d081861cb447},  ! Handle
  SZ DSOA 1-W Office,       ! Name
  ,                         ! Outdoor Air Method
  0.00944,                  ! Outdoor Air Flow per Person {m3/s-person}
  ,                         ! Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                         ! Outdoor Air Flow Rate {m3/s}
  ,                         ! Outdoor Air Flow Air Changes per Hour
  ;                         ! Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {3545fdf2-f082-465c-a086-be893ed5cd1e},  ! Handle
  SZ DSOA 3-NE Court,       ! Name
  ,                         ! Outdoor Air Method
  0.00944,                  ! Outdoor Air Flow per Person {m3/s-person}
  ,                         ! Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                         ! Outdoor Air Flow Rate {m3/s}
  ,                         ! Outdoor Air Flow Air Changes per Hour
  ;                         ! Outdoor Air Flow Rate Fraction Schedule Name

OS:SubSurface,
  {f94b8c67-cbf2-4ecc-bb90-adb419f6f951},  ! Handle
  4A6BBF,                   ! Name
  FixedWindow,              ! Sub Surface Type
  {0a409a17-fe79-4b32-b975-8ce148c1b2a9},  ! Construction Name
  {30399398-3be5-4cf2-b73f-9b4ed05566f4},  ! Surface Name
  ,                         ! Outside Boundary Condition Object
  ,                         ! View Factor to Ground
  ,                         ! Shading Control Name
  ,                         ! Frame and Divider Name
  ,                         ! Multiplier
  ,                         ! Number of Vertices
  -371.763976, -0.743952259186, 15.634753661043,          ! X,Y,Z Vertex 1 {m}
  -371.763976, -0.743952259186, 13.272553661043,          ! X,Y,Z Vertex 2 {m}
  -371.763976, -2.344152259186, 13.272553661043,          ! X,Y,Z Vertex 3 {m}
  -371.763976, -2.344152259186, 15.634753661043;          ! X,Y,Z Vertex 4 {m}

OS:Surface,
  {30399398-3be5-4cf2-b73f-9b4ed05566f4},  ! Handle
  5BB147,                   ! Name
  Wall,                     ! Surface Type
  {e52a2d3d-fcc9-4c84-8ae2-23d305667687},  ! Construction Name
  {aeacc8ac-082f-4540-965a-9f8590a8c71d},  ! Space Name
  Outdoors,                 ! Outside Boundary Condition
  ,                         ! Outside Boundary Condition Object
  SunExposed,               ! Sun Exposure
  WindExposed,              ! Wind Exposure
  ,                         ! View Factor to Ground
  ,                         ! Number of Vertices
  -371.763976, 3.803091, 16.3068,                  ! X,Y,Z Vertex 1 {m}
  -371.763976, 3.803091, 12.6492,                  ! X,Y,Z Vertex 2 {m}
  -371.763976, -2.597709, 12.6492,                  ! X,Y,Z Vertex 3 {m}
  -371.763976, -2.597709, 16.3068;                  ! X,Y,Z Vertex 4 {m}

OS:InternalMass:Definition,
  {dcb7f7c1-667e-40d6-9981-18bcbac9a9a4},  ! Handle
  1-E OFFICE Internal Mass Definition,  ! Name
  {b839f015-0080-454c-9d5b-b73b85062ea6},  ! Construction Name
  SurfaceArea,              ! Design Level Calculation Method
  811.26,                   ! Surface Area {m2}
  ,                         ! Surface Area per Space Floor Area {dimensionless}
  ;                         ! Surface Area per Person {m2/person}

OS:InternalMass,
  {ac1d5d6f-4fd4-4d26-87da-acd5f3061f34},  ! Handle
  1-E OFFICE Internal Mass,  ! Name
  {dcb7f7c1-667e-40d6-9981-18bcbac9a9a4},  ! Internal Mass Definition Name
  {8a47e34b-1c8b-4acd-8d85-665482f1d009};  ! Space or SpaceType Name

OS:SubSurface,
  {1d21c144-3d44-49e0-b8f1-2cdc5a38679f},  ! Handle
  717DAE,                   ! Name
  FixedWindow,              ! Sub Surface Type
  {0a409a17-fe79-4b32-b975-8ce148c1b2a9},  ! Construction Name
  {30d297f8-6424-46e4-8a6a-ed4c78d2c9ba},  ! Surface Name
  ,                         ! Outside Boundary Condition Object
  ,                         ! View Factor to Ground
  ,                         ! Shading Control Name
  ,                         ! Frame and Divider Name
  ,                         ! Multiplier
  ,                         ! Number of Vertices
  -500.279527825411, 53.607626, 19.410157209648,          ! X,Y,Z Vertex 1 {m}
  -500.279527825411, 53.607626, 17.428957209648,          ! X,Y,Z Vertex 2 {m}
  -501.498727825411, 53.607626, 17.428957209648,          ! X,Y,Z Vertex 3 {m}
  -501.498727825411, 53.607626, 19.410157209648;          ! X,Y,Z Vertex 4 {m}

OS:Surface,
  {30d297f8-6424-46e4-8a6a-ed4c78d2c9ba},  ! Handle
  7BDB62,                   ! Name
  Wall,                     ! Surface Type
  {e52a2d3d-fcc9-4c84-8ae2-23d305667687},  ! Construction Name
  {428db294-fa48-4e95-8994-b33fcea80464},  ! Space Name
  Outdoors,                 ! Outside Boundary Condition
  ,                         ! Outside Boundary Condition Object
  SunExposed,               ! Sun Exposure
  WindExposed,              ! Wind Exposure
  ,                         ! View Factor to Ground
  ,                         ! Number of Vertices
  -489.91987, 53.607626, 20.574,                   ! X,Y,Z Vertex 1 {m}
  -489.91987, 53.607626, 16.3068,                  ! X,Y,Z Vertex 2 {m}
  -503.94067, 53.607626, 16.3068,                  ! X,Y,Z Vertex 3 {m}
  -503.94067, 53.607626, 20.574;                   ! X,Y,Z Vertex 4 {m}

OS:Surface,
  {423b4ef1-0e54-4aae-89bd-cc4e2b452609},  ! Handle
  F9AA1E,                   ! Name
  Wall,                     ! Surface Type
  {e52a2d3d-fcc9-4c84-8ae2-23d305667687},  ! Construction Name
  {e913a7c6-de44-440e-bc39-738698d53df6},  ! Space Name
  Outdoors,                 ! Outside Boundary Condition
  ,                         ! Outside Boundary Condition Object
  SunExposed,               ! Sun Exposure
  WindExposed,              ! Wind Exposure
  ,                         ! View Factor to Ground
  ,                         ! Number of Vertices
  -184.878058, -15.533866, 8.9916,                   ! X,Y,Z Vertex 1 {m}
  -184.878058, -15.533866, 5.334,                    ! X,Y,Z Vertex 2 {m}
  -184.878058, -18.581866, 5.334,                    ! X,Y,Z Vertex 3 {m}
  -184.878058, -18.581866, 8.9916;                   ! X,Y,Z Vertex 4 {m}

OS:Surface,
  {1d510480-bce2-46a0-91c2-6ef9d5cf9a9a},  ! Handle
  C1A1FA,                   ! Name
  Wall,                     ! Surface Type
  {80cc150b-cf46-493d-bfb4-c05bd500e627},  ! Construction Name
  {d3836181-6b2e-4554-a196-8442b16ba33b},  ! Space Name
  Surface,                  ! Outside Boundary Condition
  {707ddb44-18b3-4319-b847-ac2e61892ad1},  ! Outside Boundary Condition Object
  NoSun,                    ! Sun Exposure
  NoWind,                   ! Wind Exposure
  ,                         ! View Factor to Ground
  ,                         ! Number of Vertices
  -387.024211, -27.167952, 16.3068,                  ! X,Y,Z Vertex 1 {m}
  -387.024211, -27.167952, 12.6492,                  ! X,Y,Z Vertex 2 {m}
  -387.024211, -30.215952, 12.6492,                  ! X,Y,Z Vertex 3 {m}
  -387.024211, -30.215952, 16.3068;                  ! X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {96c2884a-daea-4a4d-8182-c9953a261496},  ! Handle
  736B02,                   ! Name
  FixedWindow,              ! Sub Surface Type
  {0a409a17-fe79-4b32-b975-8ce148c1b2a9},  ! Construction Name
  {bda83224-d208-4966-b3e6-56ab0baa6b6c},  ! Surface Name
  ,                         ! Outside Boundary Condition Object
  ,                         ! View Factor to Ground
  ,                         ! Shading Control Name
  ,                         ! Frame and Divider Name
  ,                         ! Multiplier
  ,                         ! Number of Vertices
  -172.198443728323, -37.698027, 8.170927240669,           ! X,Y,Z Vertex 1 {m}
  -172.198443728323, -37.698027, 6.342127240669,           ! X,Y,Z Vertex 2 {m}
  -174.027243728323, -37.698027, 6.342127240669,           ! X,Y,Z Vertex 3 {m}
  -174.027243728323, -37.698027, 8.170927240669;           ! X,Y,Z Vertex 4 {m}

OS:Surface,
  {646ad7c2-9f6f-40df-b448-f5381e35053b},  ! Handle
  1DC4F3,                   ! Name
  Wall,                     ! Surface Type
  {80cc150b-cf46-493d-bfb4-c05bd500e627},  ! Construction Name
  {5bd102a2-887d-49d3-bef4-ca114f2d5f72},  ! Space Name
  Surface,                  ! Outside Boundary Condition
  {e40e4d71-e329-4abc-b405-2cd3ebbe264b},  ! Outside Boundary Condition Object
  NoSun,                    ! Sun Exposure
  NoWind,                   ! Wind Exposure
  ,                         ! View Factor to Ground
  ,                         ! Number of Vertices
  -7.894686, 38.3087615, 0,                        ! X,Y,Z Vertex 1 {m}
  -7.894686, 38.3087615, -3.9624,                  ! X,Y,Z Vertex 2 {m}
  1.211214, 38.3087615, -3.9624,                  ! X,Y,Z Vertex 3 {m}
  1.211214, 38.3087615, 0;                        ! X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {20c8cd67-8d38-43b0-b10e-7469feac1f7b},  ! Handle
  7FF3E6,                   ! Name
  FixedWindow,              ! Sub Surface Type
  {0a409a17-fe79-4b32-b975-8ce148c1b2a9},  ! Construction Name
  {42650402-472e-412f-bb95-9b78e5db9717},  ! Surface Name
  ,                         ! Outside Boundary Condition Object
  ,                         ! View Factor to Ground
  ,                         ! Shading Control Name
  ,                         ! Frame and Divider Name
  ,                         ! Multiplier
  ,                         ! Number of Vertices
  -184.181768, -13.93147402585, 8.362512583105,           ! X,Y,Z Vertex 1 {m}
  -184.181768, -13.93147402585, 6.000312583105,           ! X,Y,Z Vertex 2 {m}
  -184.181768, -11.56927402585, 6.000312583105,           ! X,Y,Z Vertex 3 {m}
  -184.181768, -11.56927402585, 8.362512583105;           ! X,Y,Z Vertex 4 {m}

OS:Surface,
  {7f6c2a68-09ed-43a7-b2e2-1c73d66c2437},  ! Handle
  AAEC3B,                   ! Name
  Wall,                     ! Surface Type
  {e52a2d3d-fcc9-4c84-8ae2-23d305667687},  ! Construction Name
  {e8ea3088-009f-4411-9b48-8846a14bea1e},  ! Space Name
  Outdoors,                 ! Outside Boundary Condition
  ,                         ! Outside Boundary Condition Object
  SunExposed,               ! Sun Exposure
  WindExposed,              ! Wind Exposure
  ,                         ! View Factor to Ground
  ,                         ! Number of Vertices
  -185.380786, 16.636341, 8.9916,                   ! X,Y,Z Vertex 1 {m}
  -185.380786, 16.636341, 5.334,                    ! X,Y,Z Vertex 2 {m}
  -185.990386, 16.636341, 5.334,                    ! X,Y,Z Vertex 3 {m}
  -185.990386, 16.636341, 8.9916;                   ! X,Y,Z Vertex 4 {m}

OS:DesignSpecification:OutdoorAir,
  {d3e8f6db-b199-4bf0-991c-c1422714e168},  ! Handle
  SZ DSOA B-W Interior Office,  ! Name
  ,                         ! Outdoor Air Method
  0.00944,                  ! Outdoor Air Flow per Person {m3/s-person}
  ,                         ! Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                         ! Outdoor Air Flow Rate {m3/s}
  ,                         ! Outdoor Air Flow Air Changes per Hour
  ;                         ! Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {cb2bd96e-8250-48d4-84f0-013ecbfaac2d},  ! Handle
  3-E Corridor People Definition,  ! Name
  People/Area,              ! Number of People Calculation Method
  ,                         ! Number of People
  0.032292,                 ! People per Space Floor Area {person/m2}
  ,                         ! Space Floor Area per Person {m2/person}
  0.3;                      ! Fraction Radiant

OS:People,
  {0a648d30-7918-46bd-8c29-49d96ea60f11},  ! Handle
  3-E Corridor People,      ! Name
  {cb2bd96e-8250-48d4-84f0-013ecbfaac2d},  ! People Definition Name
  {826e2b88-6a38-4175-9c4f-f570214c537d},  ! Space or SpaceType Name
  {eceb4b27-24f3-438b-919f-64a9b7f4c9ca},  ! Number of People Schedule Name
  {0c733310-e569-4b75-8474-dc70011e9210};  ! Activity Level Schedule Name

OS:People:Definition,
  {9ed16455-891d-45e3-a115-bc90edd0a337},  ! Handle
  2-Bath People Definition,  ! Name
  People/Area,              ! Number of People Calculation Method
  ,                         ! Number of People
  0.032292,                 ! People per Space Floor Area {person/m2}
  ,                         ! Space Floor Area per Person {m2/person}
  0.3;                      ! Fraction Radiant

OS:People,
  {74d5c768-d530-4bd5-84b3-469494ba5101},  ! Handle
  2-Bath People,            ! Name
  {9ed16455-891d-45e3-a115-bc90edd0a337},  ! People Definition Name
  {b3967d51-29ce-465a-b1fc-ccec538dd010},  ! Space or SpaceType Name
  {eceb4b27-24f3-438b-919f-64a9b7f4c9ca},  ! Number of People Schedule Name
  {0c733310-e569-4b75-8474-dc70011e9210};  ! Activity Level Schedule Name

OS:SubSurface,
  {b215c044-cd85-4c45-bd53-ce9b81664444},  ! Handle
  79C5C1,                   ! Name
  GlassDoor,                ! Sub Surface Type
  {0a409a17-fe79-4b32-b975-8ce148c1b2a9},  ! Construction Name
  {b42ad24b-5641-471d-8608-f00d19e6b2b4},  ! Surface Name
  ,                         ! Outside Boundary Condition Object
  ,                         ! View Factor to Ground
  ,                         ! Shading Control Name
  ,                         ! Frame and Divider Name
  ,                         ! Multiplier
  ,                         ! Number of Vertices
  -24.239449, 19.687254, 2.1336,                   ! X,Y,Z Vertex 1 {m}
  -24.239449, 19.687254, 0,                        ! X,Y,Z Vertex 2 {m}
  -24.239449, 20.601654, 0,                        ! X,Y,Z Vertex 3 {m}
  -24.239449, 20.601654, 2.1336;                   ! X,Y,Z Vertex 4 {m}

OS:Surface,
  {b42ad24b-5641-471d-8608-f00d19e6b2b4},  ! Handle
  17883F,                   ! Name
  Wall,                     ! Surface Type
  {e52a2d3d-fcc9-4c84-8ae2-23d305667687},  ! Construction Name
  {585391c6-edba-4789-a812-b3ab67463960},  ! Space Name
  Outdoors,                 ! Outside Boundary Condition
  ,                         ! Outside Boundary Condition Object
  SunExposed,               ! Sun Exposure
  WindExposed,              ! Wind Exposure
  ,                         ! View Factor to Ground
  ,                         ! Number of Vertices
  -24.239449, 16.944054, 5.334,                    ! X,Y,Z Vertex 1 {m}
  -24.239449, 16.944054, 0,                        ! X,Y,Z Vertex 2 {m}
  -24.239449, 24.259254, 0,                        ! X,Y,Z Vertex 3 {m}
  -24.239449, 24.259254, 5.334;                    ! X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {99d8426b-1b77-46ec-91b5-dad5ba73ca8d},  ! Handle
  1AAEAE,                   ! Name
  FixedWindow,              ! Sub Surface Type
  {0a409a17-fe79-4b32-b975-8ce148c1b2a9},  ! Construction Name
  {6228e152-fce3-4e7d-8891-71b7f6c27236},  ! Surface Name
  ,                         ! Outside Boundary Condition Object
  ,                         ! View Factor to Ground
  ,                         ! Shading Control Name
  ,                         ! Frame and Divider Name
  ,                         ! Multiplier
  ,                         ! Number of Vertices
  -62.270382589031, 15.115254, 3.921896151118,           ! X,Y,Z Vertex 1 {m}
  -62.270382589031, 15.115254, 1.178696151118,           ! X,Y,Z Vertex 2 {m}
  -60.898782589031, 15.115254, 1.178696151118,           ! X,Y,Z Vertex 3 {m}
  -60.898782589031, 15.115254, 3.921896151118;           ! X,Y,Z Vertex 4 {m}

OS:Surface,
  {89519e4a-a326-4b36-af04-df5ee6f40ce4},  ! Handle
  CA5753,                   ! Name
  Floor,                    ! Surface Type
  {44d3afeb-0211-433f-9a69-8fbfe6628bd3},  ! Construction Name
  {324fcf47-6943-4178-81b8-432b54601052},  ! Space Name
  Surface,                  ! Outside Boundary Condition
  {53726843-0a6c-4dc9-bf06-9ac71f367723},  ! Outside Boundary Condition Object
  NoSun,                    ! Sun Exposure
  NoWind,                   ! Wind Exposure
  ,                         ! View Factor to Ground
  ,                         ! Number of Vertices
  -157.692338, -10.361076, 8.9916,                   ! X,Y,Z Vertex 1 {m}
  -157.692338, -17.981076, 8.9916,                   ! X,Y,Z Vertex 2 {m}
  -151.596338, -17.981076, 8.9916,                   ! X,Y,Z Vertex 3 {m}
  -151.596338, -25.905876, 8.9916,                   ! X,Y,Z Vertex 4 {m}
  -165.312338, -25.905876, 8.9916,                   ! X,Y,Z Vertex 5 {m}
  -165.312338, -10.361076, 8.9916;                   ! X,Y,Z Vertex 6 {m}

OS:DesignSpecification:OutdoorAir,
  {7c51a18e-506d-4878-8150-0410a38c8c70},  ! Handle
  SZ DSOA 2-N Office,       ! Name
  ,                         ! Outdoor Air Method
  0.00944,                  ! Outdoor Air Flow per Person {m3/s-person}
  ,                         ! Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                         ! Outdoor Air Flow Rate {m3/s}
  ,                         ! Outdoor Air Flow Air Changes per Hour
  ;                         ! Outdoor Air Flow Rate Fraction Schedule Name

OS:Surface,
  {74cc11f8-18e6-416e-943d-2d202d7c133a},  ! Handle
  4BD550,                   ! Name
  Wall,                     ! Surface Type
  {80cc150b-cf46-493d-bfb4-c05bd500e627},  ! Construction Name
  {e09305c7-b31c-46ae-9e3c-ab013a9831bb},  ! Space Name
  Surface,                  ! Outside Boundary Condition
  {cef0dceb-307a-447f-afda-4722ba53e6a9},  ! Outside Boundary Condition Object
  NoSun,                    ! Sun Exposure
  NoWind,                   ! Wind Exposure
  ,                         ! View Factor to Ground
  ,                         ! Number of Vertices
  -65.54494, -2.878205, 5.334,                    ! X,Y,Z Vertex 1 {m}
  -65.54494, -2.878205, 0,                        ! X,Y,Z Vertex 2 {m}
  -65.54494, 24.325195, 0,                        ! X,Y,Z Vertex 3 {m}
  -65.54494, 24.325195, 5.334;                    ! X,Y,Z Vertex 4 {m}

OS:Surface,
  {7d606fc4-9cdd-4ae8-8c5b-ae72e210832d},  ! Handle
  A5737F,                   ! Name
  Wall,                     ! Surface Type
  {e52a2d3d-fcc9-4c84-8ae2-23d305667687},  ! Construction Name
  {585391c6-edba-4789-a812-b3ab67463960},  ! Space Name
  Outdoors,                 ! Outside Boundary Condition
  ,                         ! Outside Boundary Condition Object
  SunExposed,               ! Sun Exposure
  WindExposed,              ! Wind Exposure
  ,                         ! View Factor to Ground
  ,                         ! Number of Vertices
  -23.629849, 14.505654, 5.334,                    ! X,Y,Z Vertex 1 {m}
  -23.629849, 14.505654, 0,                        ! X,Y,Z Vertex 2 {m}
  -23.629849, 16.944054, 0,                        ! X,Y,Z Vertex 3 {m}
  -23.629849, 16.944054, 5.334;                    ! X,Y,Z Vertex 4 {m}

OS:Surface,
  {325346b7-c224-4f59-bb66-51f389f26bfa},  ! Handle
  923023,                   ! Name
  Wall,                     ! Surface Type
  {80cc150b-cf46-493d-bfb4-c05bd500e627},  ! Construction Name
  {70225ee3-83eb-4f10-bf76-bfeb57c94ecd},  ! Space Name
  Outdoors,                 ! Outside Boundary Condition
  ,                         ! Outside Boundary Condition Object
  NoSun,                    ! Sun Exposure
  NoWind,                   ! Wind Exposure
  0,                        ! View Factor to Ground
  ,                         ! Number of Vertices
  -185.098415, -53.242827, 12.6492,                  ! X,Y,Z Vertex 1 {m}
  -185.098415, -53.242827, 8.9916,                   ! X,Y,Z Vertex 2 {m}
  -159.190415, -53.242827, 8.9916,                   ! X,Y,Z Vertex 3 {m}
  -159.190415, -53.242827, 12.6492;                  ! X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6b541b49-3a37-4498-92d5-67abb3d802bf},  ! Handle
  88E256,                   ! Name
  FixedWindow,              ! Sub Surface Type
  {0a409a17-fe79-4b32-b975-8ce148c1b2a9},  ! Construction Name
  {94eee9a8-6fae-4364-87b2-c91d9de9ebdc},  ! Surface Name
  ,                         ! Outside Boundary Condition Object
  ,                         ! View Factor to Ground
  ,                         ! Shading Control Name
  ,                         ! Frame and Divider Name
  ,                         ! Multiplier
  ,                         ! Number of Vertices
  -86.662247495677, 67.676509940516, 5.334,                    ! X,Y,Z Vertex 1 {m}
  -86.662247495677, 68.590909940516, 5.334,                    ! X,Y,Z Vertex 2 {m}
  -89.366488990637, 68.590909940516, 5.334,                    ! X,Y,Z Vertex 3 {m}
  -89.366488990637, 67.676509940516, 5.334;                    ! X,Y,Z Vertex 4 {m}

OS:Surface,
  {94eee9a8-6fae-4364-87b2-c91d9de9ebdc},  ! Handle
  A588F0,                   ! Name
  RoofCeiling,              ! Surface Type
  {6fd6c12d-ff2b-43d3-a8db-99e39475b30d},  ! Construction Name
  {efddeb27-c34a-4f3d-bbf0-4cb2790c79fe},  ! Space Name
  Outdoors,                 ! Outside Boundary Condition
  ,                         ! Outside Boundary Condition Object
  SunExposed,               ! Sun Exposure
  WindExposed,              ! Wind Exposure
  0,                        ! View Factor to Ground
  ,                         ! Number of Vertices
  -86.512614986669, 53.409147, 5.334,                    ! X,Y,Z Vertex 1 {m}
  -86.512614986669, 72.535347, 5.334,                    ! X,Y,Z Vertex 2 {m}
  -64.564157, 72.535347, 5.334,                    ! X,Y,Z Vertex 3 {m}
  -64.564157, 75.659547, 5.334,                    ! X,Y,Z Vertex 4 {m}
  -110.284157, 75.659547, 5.334,                    ! X,Y,Z Vertex 5 {m}
  -110.284157, 72.535347, 5.334,                    ! X,Y,Z Vertex 6 {m}
  -89.560614986669, 72.535347, 5.334,                    ! X,Y,Z Vertex 7 {m}
  -89.560614986669, 53.409147, 5.334;                    ! X,Y,Z Vertex 8 {m}

OS:Surface,
  {378afc06-fe0a-47b2-aef7-71ac84694b87},  ! Handle
  BD2C7B,                   ! Name
  Wall,                     ! Surface Type
  {e52a2d3d-fcc9-4c84-8ae2-23d305667687},  ! Construction Name
  {b989beb8-2a79-4186-a473-d51b009b6b31},  ! Space Name
  Outdoors,                 ! Outside Boundary Condition
  ,                         ! Outside Boundary Condition Object
  SunExposed,               ! Sun Exposure
  WindExposed,              ! Wind Exposure
  ,                         ! View Factor to Ground
  ,                         ! Number of Vertices
  -147.273279, -44.468161, 12.6492,                  ! X,Y,Z Vertex 1 {m}
  -147.273279, -44.468161, 8.9916,                   ! X,Y,Z Vertex 2 {m}
  -155.807679, -44.468161, 8.9916,                   ! X,Y,Z Vertex 3 {m}
  -155.807679, -44.468161, 12.6492;                  ! X,Y,Z Vertex 4 {m}

OS:Surface,
  {58088f2b-52e8-4b78-b7de-d50f6a4befda},  ! Handle
  BD2B88,                   ! Name
  Wall,                     ! Surface Type
  {80cc150b-cf46-493d-bfb4-c05bd500e627},  ! Construction Name
  {7b6b886a-9829-4e75-9658-5d1499759624},  ! Space Name
  Surface,                  ! Outside Boundary Condition
  {f2d9752d-e5af-4a88-b461-38b3871f1275},  ! Outside Boundary Condition Object
  NoSun,                    ! Sun Exposure
  NoWind,                   ! Wind Exposure
  ,                         ! View Factor to Ground
  ,                         ! Number of Vertices
  -69.244428, -28.660379, 5.334,                    ! X,Y,Z Vertex 1 {m}
  -69.244428, -28.660379, 0,                        ! X,Y,Z Vertex 2 {m}
  -69.244428, -22.869179, 0,                        ! X,Y,Z Vertex 3 {m}
  -69.244428, -22.869179, 5.334;                    ! X,Y,Z Vertex 4 {m}

OS:Surface,
  {a162df0e-5c52-4544-ba71-9cb123631058},  ! Handle
  425681,                   ! Name
  RoofCeiling,              ! Surface Type
  {6fd6c12d-ff2b-43d3-a8db-99e39475b30d},  ! Construction Name
  {4e8521ea-c761-4d5e-9e58-726cbc87948a},  ! Space Name
  Outdoors,                 ! Outside Boundary Condition
  ,                         ! Outside Boundary Condition Object
  SunExposed,               ! Sun Exposure
  WindExposed,              ! Wind Exposure
  ,                         ! View Factor to Ground
  ,                         ! Number of Vertices
  -184.181768, -28.814251, 12.6492,                  ! X,Y,Z Vertex 1 {m}
  -184.181768, 2.884949, 12.6492,                  ! X,Y,Z Vertex 2 {m}
  -196.373768, 2.884949, 12.6492,                  ! X,Y,Z Vertex 3 {m}
  -196.373768, -1.077451, 12.6492,                  ! X,Y,Z Vertex 4 {m}
  -193.401968, -1.077451, 12.6492,                  ! X,Y,Z Vertex 5 {m}
  -193.401968, -28.814251, 12.6492;                  ! X,Y,Z Vertex 6 {m}

OS:SubSurface,
  {fad770f7-3dc7-41a9-a6f8-a8d9f97d94af},  ! Handle
  6A541D,                   ! Name
  FixedWindow,              ! Sub Surface Type
  {0a409a17-fe79-4b32-b975-8ce148c1b2a9},  ! Construction Name
  {5fb43441-bfd6-47bd-9725-3470a32f72ed},  ! Surface Name
  ,                         ! Outside Boundary Condition Object
  ,                         ! View Factor to Ground
  ,                         ! Shading Control Name
  ,                         ! Frame and Divider Name
  ,                         ! Multiplier
  ,                         ! Number of Vertices
  -484.134224, 45.217306215136, 19.323458498663,          ! X,Y,Z Vertex 1 {m}
  -484.134224, 45.217306215136, 17.342258498663,          ! X,Y,Z Vertex 2 {m}
  -484.134224, 46.436506215136, 17.342258498663,          ! X,Y,Z Vertex 3 {m}
  -484.134224, 46.436506215136, 19.323458498663;          ! X,Y,Z Vertex 4 {m}

OS:Surface,
  {567b0c71-ddb1-46d6-9c18-8b0c0a7c17d1},  ! Handle
  ED55B4,                   ! Name
  Wall,                     ! Surface Type
  {80cc150b-cf46-493d-bfb4-c05bd500e627},  ! Construction Name
  {8a47e34b-1c8b-4acd-8d85-665482f1d009},  ! Space Name
  Surface,                  ! Outside Boundary Condition
  {9afd9d79-6bd2-4bb5-9fca-b713498a4611},  ! Outside Boundary Condition Object
  NoSun,                    ! Sun Exposure
  NoWind,                   ! Wind Exposure
  ,                         ! View Factor to Ground
  ,                         ! Number of Vertices
  -73.349751973338, -22.939159, 5.334,                    ! X,Y,Z Vertex 1 {m}
  -73.349751973338, -22.939159, 0,                        ! X,Y,Z Vertex 2 {m}
  -73.349751973338, -52.504759, 0,                        ! X,Y,Z Vertex 3 {m}
  -73.349751973338, -52.504759, 5.334;                    ! X,Y,Z Vertex 4 {m}

OS:ElectricEquipment:Definition,
  {fe38dc08-b081-4f1f-957c-212bc9ed0d97},  ! Handle
  1-W Office ElectricEquipment Definition,  ! Name
  Watts/Area,               ! Design Level Calculation Method
  ,                         ! Design Level {W}
  8.0729,                   ! Watts per Space Floor Area {W/m2}
  ;                         ! Watts per Person {W/person}

OS:ElectricEquipment,
  {d6c985f4-76b5-4dae-8349-301d2bd35bc4},  ! Handle
  1-W Office ElectricEquipment,  ! Name
  {fe38dc08-b081-4f1f-957c-212bc9ed0d97},  ! Electric Equipment Definition Name
  {e09305c7-b31c-46ae-9e3c-ab013a9831bb},  ! Space or SpaceType Name
  {d35c22d8-1874-4cd6-a983-0658beb153c4},  ! Schedule Name
  ,                         ! Multiplier
  ElectricEquipment;        ! End-Use Subcategory

OS:Surface,
  {371f08bd-36a4-4bff-bb94-5fcaa8c3a468},  ! Handle
  DB9916,                   ! Name
  Wall,                     ! Surface Type
  {e52a2d3d-fcc9-4c84-8ae2-23d305667687},  ! Construction Name
  {e913a7c6-de44-440e-bc39-738698d53df6},  ! Space Name
  Outdoors,                 ! Outside Boundary Condition
  ,                         ! Outside Boundary Condition Object
  SunExposed,               ! Sun Exposure
  WindExposed,              ! Wind Exposure
  ,                         ! View Factor to Ground
  ,                         ! Number of Vertices
  -182.439658, -16.143466, 8.9916,                   ! X,Y,Z Vertex 1 {m}
  -182.439658, -16.143466, 5.334,                    ! X,Y,Z Vertex 2 {m}
  -182.439658, -15.533866, 5.334,                    ! X,Y,Z Vertex 3 {m}
  -182.439658, -15.533866, 8.9916;                   ! X,Y,Z Vertex 4 {m}

OS:Surface,
  {70091662-316d-4f41-af40-cd9823b544f4},  ! Handle
  D8884B,                   ! Name
  RoofCeiling,              ! Surface Type
  {6fd6c12d-ff2b-43d3-a8db-99e39475b30d},  ! Construction Name
  {d3836181-6b2e-4554-a196-8442b16ba33b},  ! Space Name
  Adiabatic,                ! Outside Boundary Condition
  ,                         ! Outside Boundary Condition Object
  NoSun,                    ! Sun Exposure
  NoWind,                   ! Wind Exposure
  0,                        ! View Factor to Ground
  ,                         ! Number of Vertices
  -401.959411, -33.187752, 16.3068,                  ! X,Y,Z Vertex 1 {m}
  -401.959411, -30.215952, 16.3068,                  ! X,Y,Z Vertex 2 {m}
  -406.760011, -30.215952, 16.3068,                  ! X,Y,Z Vertex 3 {m}
  -406.760011, -33.187752, 16.3068;                  ! X,Y,Z Vertex 4 {m}

OS:Surface,
  {3c2ccc62-42ff-4747-a898-8b988007853a},  ! Handle
  6CB68D,                   ! Name
  Wall,                     ! Surface Type
  {80cc150b-cf46-493d-bfb4-c05bd500e627},  ! Construction Name
  {bf29cee5-607a-4a30-bdb5-c99262f6b697},  ! Space Name
  Surface,                  ! Outside Boundary Condition
  {df12e179-b600-4b3c-858e-0af61ed3931c},  ! Outside Boundary Condition Object
  NoSun,                    ! Sun Exposure
  NoWind,                   ! Wind Exposure
  ,                         ! View Factor to Ground
  ,                         ! Number of Vertices
  -35.481173986669, -8.445905173192, 5.334,                    ! X,Y,Z Vertex 1 {m}
  -35.481173986669, -8.445905173192, 0,                        ! X,Y,Z Vertex 2 {m}
  -57.728716, -8.445905173192, 0,                        ! X,Y,Z Vertex 3 {m}
  -57.728716, -8.445905173192, 5.334;                    ! X,Y,Z Vertex 4 {m}

OS:Surface,
  {2352d013-e5c4-4ad7-bb40-301bc8f7c4c7},  ! Handle
  5B0EDA,                   ! Name
  Floor,                    ! Surface Type
  {87c38291-62e0-4f30-80b2-aaf530f4faab},  ! Construction Name
  {a24dc4de-604b-4b71-9fa7-e508c49d5f7e},  ! Space Name
  Adiabatic,                ! Outside Boundary Condition
  ,                         ! Outside Boundary Condition Object
  NoSun,                    ! Sun Exposure
  NoWind,                   ! Wind Exposure
  0,                        ! View Factor to Ground
  ,                         ! Number of Vertices
  -157.692338, -10.361076, 5.334,                    ! X,Y,Z Vertex 1 {m}
  -157.692338, -17.981076, 5.334,                    ! X,Y,Z Vertex 2 {m}
  -151.596338, -17.981076, 5.334,                    ! X,Y,Z Vertex 3 {m}
  -151.596338, -25.905876, 5.334,                    ! X,Y,Z Vertex 4 {m}
  -165.312338, -25.905876, 5.334,                    ! X,Y,Z Vertex 5 {m}
  -165.312338, -10.361076, 5.334;                    ! X,Y,Z Vertex 6 {m}

OS:Surface,
  {0b171567-e38e-4235-abdc-a2a7af0dcc54},  ! Handle
  72C5C4,                   ! Name
  RoofCeiling,              ! Surface Type
  {6fd6c12d-ff2b-43d3-a8db-99e39475b30d},  ! Construction Name
  {8db20617-8c8c-4021-a2b2-f3f2214715d2},  ! Space Name
  Adiabatic,                ! Outside Boundary Condition
  ,                         ! Outside Boundary Condition Object
  NoSun,                    ! Sun Exposure
  NoWind,                   ! Wind Exposure
  0,                        ! View Factor to Ground
  ,                         ! Number of Vertices
  64.465520907889, 0.906869, 0,                        ! X,Y,Z Vertex 1 {m}
  64.465520907889, 5.097869, 0,                        ! X,Y,Z Vertex 2 {m}
  56.766145907889, 5.097869, 0,                        ! X,Y,Z Vertex 3 {m}
  56.766145907889, 0.906869, 0;                        ! X,Y,Z Vertex 4 {m}

OS:Surface,
  {5c0e65b5-d1d4-402a-a585-2adc440fc76a},  ! Handle
  D6A82D,                   ! Name
  Wall,                     ! Surface Type
  {80cc150b-cf46-493d-bfb4-c05bd500e627},  ! Construction Name
  {efddeb27-c34a-4f3d-bbf0-4cb2790c79fe},  ! Space Name
  Surface,                  ! Outside Boundary Condition
  {882e41c5-e36c-43fa-9f28-d7405e75e8e2},  ! Outside Boundary Condition Object
  NoSun,                    ! Sun Exposure
  NoWind,                   ! Wind Exposure
  ,                         ! View Factor to Ground
  ,                         ! Number of Vertices
  -111.808157, 72.535347, 5.334,                    ! X,Y,Z Vertex 1 {m}
  -111.808157, 72.535347, 0,                        ! X,Y,Z Vertex 2 {m}
  -89.560614986669, 72.535347, 0,                        ! X,Y,Z Vertex 3 {m}
  -89.560614986669, 72.535347, 5.334;                    ! X,Y,Z Vertex 4 {m}

OS:Surface,
  {e2712b15-ad65-48d5-93de-86b02bf2e960},  ! Handle
  EDCFBF,                   ! Name
  Wall,                     ! Surface Type
  {e52a2d3d-fcc9-4c84-8ae2-23d305667687},  ! Construction Name
  {428db294-fa48-4e95-8994-b33fcea80464},  ! Space Name
  Outdoors,                 ! Outside Boundary Condition
  ,                         ! Outside Boundary Condition Object
  SunExposed,               ! Sun Exposure
  WindExposed,              ! Wind Exposure
  ,                         ! View Factor to Ground
  ,                         ! Number of Vertices
  -489.91987, 38.977226, 20.574,                   ! X,Y,Z Vertex 1 {m}
  -489.91987, 38.977226, 16.3068,                  ! X,Y,Z Vertex 2 {m}
  -489.91987, 53.607626, 16.3068,                  ! X,Y,Z Vertex 3 {m}
  -489.91987, 53.607626, 20.574;                   ! X,Y,Z Vertex 4 {m}

OS:DesignSpecification:OutdoorAir,
  {abfcdf7c-fca0-485c-9b08-7984bd3ca93b},  ! Handle
  SZ DSOA 2-Bath,           ! Name
  ,                         ! Outdoor Air Method
  0.00944,                  ! Outdoor Air Flow per Person {m3/s-person}
  ,                         ! Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                         ! Outdoor Air Flow Rate {m3/s}
  ,                         ! Outdoor Air Flow Air Changes per Hour
  ;                         ! Outdoor Air Flow Rate Fraction Schedule Name

OS:Surface,
  {58e5b3aa-d3e0-43c8-84a5-f00662d53394},  ! Handle
  B98E6D,                   ! Name
  Wall,                     ! Surface Type
  {80cc150b-cf46-493d-bfb4-c05bd500e627},  ! Construction Name
  {e913a7c6-de44-440e-bc39-738698d53df6},  ! Space Name
  Surface,                  ! Outside Boundary Condition
  {418f664c-6f97-428c-a432-77c4c7ad459f},  ! Outside Boundary Condition Object
  NoSun,                    ! Sun Exposure
  NoWind,                   ! Wind Exposure
  ,                         ! View Factor to Ground
  ,                         ! Number of Vertices
  -175.048258, -54.243466, 8.9916,                   ! X,Y,Z Vertex 1 {m}
  -175.048258, -54.243466, 5.334,                    ! X,Y,Z Vertex 2 {m}
  -175.048258, -26.506666, 5.334,                    ! X,Y,Z Vertex 3 {m}
  -175.048258, -26.506666, 8.9916;                   ! X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9ac61a1f-8f49-4c28-aaa5-1ed466e7b79e},  ! Handle
  46D3CC,                   ! Name
  FixedWindow,              ! Sub Surface Type
  {0a409a17-fe79-4b32-b975-8ce148c1b2a9},  ! Construction Name
  {42650402-472e-412f-bb95-9b78e5db9717},  ! Surface Name
  ,                         ! Outside Boundary Condition Object
  ,                         ! View Factor to Ground
  ,                         ! Shading Control Name
  ,                         ! Frame and Divider Name
  ,                         ! Multiplier
  ,                         ! Number of Vertices
  -184.181768, -9.139255208474, 8.345149533364,           ! X,Y,Z Vertex 1 {m}
  -184.181768, -9.139255208474, 5.982949533363,           ! X,Y,Z Vertex 2 {m}
  -184.181768, -6.777055208474, 5.982949533363,           ! X,Y,Z Vertex 3 {m}
  -184.181768, -6.777055208474, 8.345149533364;           ! X,Y,Z Vertex 4 {m}

OS:Curve:Quadratic,
  {8a26073f-7773-4e44-8a0f-1ce2b05388d0},  ! Handle
  Chiller 2 CentEIRFPLR,    ! Name
  0.168,                    ! Coefficient1 Constant
  0.32,                     ! Coefficient2 x
  0.5,                      ! Coefficient3 x**2
  0,                        ! Minimum Value of x {BasedOnField A2}
  1;                        ! Maximum Value of x {BasedOnField A2}

OS:Surface,
  {ed1d4208-4729-4457-b5b5-bf68f740620b},  ! Handle
  EB3118,                   ! Name
  Wall,                     ! Surface Type
  {80cc150b-cf46-493d-bfb4-c05bd500e627},  ! Construction Name
  {e913a7c6-de44-440e-bc39-738698d53df6},  ! Space Name
  Surface,                  ! Outside Boundary Condition
  {57ca98d8-66c4-4a0f-8f84-b8197f5dd884},  ! Outside Boundary Condition Object
  NoSun,                    ! Sun Exposure
  NoWind,                   ! Wind Exposure
  ,                         ! View Factor to Ground
  ,                         ! Number of Vertices
  -172.076458, -43.575466, 8.9916,                   ! X,Y,Z Vertex 1 {m}
  -172.076458, -43.575466, 5.334,                    ! X,Y,Z Vertex 2 {m}
  -172.076458, -59.120266, 5.334,                    ! X,Y,Z Vertex 3 {m}
  -172.076458, -59.120266, 8.9916;                   ! X,Y,Z Vertex 4 {m}

OS:Surface,
  {15985f23-9321-46ea-acff-6f308712f061},  ! Handle
  3B7A72,                   ! Name
  Wall,                     ! Surface Type
  {e52a2d3d-fcc9-4c84-8ae2-23d305667687},  ! Construction Name
  {b34ba8e6-8c51-43d5-9631-1794f7f56343},  ! Space Name
  Outdoors,                 ! Outside Boundary Condition
  ,                         ! Outside Boundary Condition Object
  SunExposed,               ! Sun Exposure
  WindExposed,              ! Wind Exposure
  ,                         ! View Factor to Ground
  ,                         ! Number of Vertices
  -196.373768, 2.884949, 8.9916,                   ! X,Y,Z Vertex 1 {m}
  -196.373768, 2.884949, 5.334,                    ! X,Y,Z Vertex 2 {m}
  -196.373768, -1.077451, 5.334,                    ! X,Y,Z Vertex 3 {m}
  -196.373768, -1.077451, 8.9916;                   ! X,Y,Z Vertex 4 {m}

OS:InternalMass:Definition,
  {28f62dac-9d67-41b0-be4a-a600ad96a362},  ! Handle
  2-N COURT Internal Mass Definition,  ! Name
  {b839f015-0080-454c-9d5b-b73b85062ea6},  ! Construction Name
  SurfaceArea,              ! Design Level Calculation Method
  805.46,                   ! Surface Area {m2}
  ,                         ! Surface Area per Space Floor Area {dimensionless}
  ;                         ! Surface Area per Person {m2/person}

OS:InternalMass,
  {e7adc17f-dcc7-457e-bbec-79185ff6bd2b},  ! Handle
  2-N COURT Internal Mass,  ! Name
  {28f62dac-9d67-41b0-be4a-a600ad96a362},  ! Internal Mass Definition Name
  {70225ee3-83eb-4f10-bf76-bfeb57c94ecd};  ! Space or SpaceType Name

OS:Surface,
  {02560789-85b7-4508-97df-8623af8c7fe8},  ! Handle
  EF7B62,                   ! Name
  Wall,                     ! Surface Type
  {80cc150b-cf46-493d-bfb4-c05bd500e627},  ! Construction Name
  {7b6b886a-9829-4e75-9658-5d1499759624},  ! Space Name
  Surface,                  ! Outside Boundary Condition
  {ec4f5440-1806-4a61-9e81-96705cfcd1ce},  ! Outside Boundary Condition Object
  NoSun,                    ! Sun Exposure
  NoWind,                   ! Wind Exposure
  ,                         ! View Factor to Ground
  ,                         ! Number of Vertices
  -84.945068142722, -19.821179, 5.334,                    ! X,Y,Z Vertex 1 {m}
  -84.945068142722, -19.821179, 0,                        ! X,Y,Z Vertex 2 {m}
  -84.945068142722, -28.660379, 0,                        ! X,Y,Z Vertex 3 {m}
  -84.945068142722, -28.660379, 5.334;                    ! X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {667580fa-afe9-4928-9929-2a359aecc9cd},  ! Handle
  687DF6,                   ! Name
  FixedWindow,              ! Sub Surface Type
  {0a409a17-fe79-4b32-b975-8ce148c1b2a9},  ! Construction Name
  {d5611cdc-6edc-48f7-9f05-475d2694a6e7},  ! Surface Name
  ,                         ! Outside Boundary Condition Object
  ,                         ! View Factor to Ground
  ,                         ! Shading Control Name
  ,                         ! Frame and Divider Name
  ,                         ! Multiplier
  ,                         ! Number of Vertices
  -249.981577, 2.079843516585, 12.09406226093,           ! X,Y,Z Vertex 1 {m}
  -249.981577, 2.079843516585, 9.73186226093,            ! X,Y,Z Vertex 2 {m}
  -249.981577, 0.479643516585, 9.73186226093,            ! X,Y,Z Vertex 3 {m}
  -249.981577, 0.479643516585, 12.09406226093;           ! X,Y,Z Vertex 4 {m}

OS:Surface,
  {95022d3c-a4bc-4b35-9d63-931e6eeea8e4},  ! Handle
  908544,                   ! Name
  Wall,                     ! Surface Type
  {80cc150b-cf46-493d-bfb4-c05bd500e627},  ! Construction Name
  {585391c6-edba-4789-a812-b3ab67463960},  ! Space Name
  Surface,                  ! Outside Boundary Condition
  {33bbc2b7-d48a-4d00-85a9-c595bffdff33},  ! Outside Boundary Condition Object
  NoSun,                    ! Sun Exposure
  NoWind,                   ! Wind Exposure
  ,                         ! View Factor to Ground
  ,                         ! Number of Vertices
  -86.723449, 36.984654, 5.334,                    ! X,Y,Z Vertex 1 {m}
  -86.723449, 36.984654, 0,                        ! X,Y,Z Vertex 2 {m}
  -86.723449, 26.926254, 0,                        ! X,Y,Z Vertex 3 {m}
  -86.723449, 26.926254, 5.334;                    ! X,Y,Z Vertex 4 {m}

OS:DesignSpecification:OutdoorAir,
  {ba43229f-e0c5-424d-b452-a383569ba87c},  ! Handle
  SZ DSOA 1-N Office,       ! Name
  ,                         ! Outdoor Air Method
  0.00944,                  ! Outdoor Air Flow per Person {m3/s-person}
  ,                         ! Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                         ! Outdoor Air Flow Rate {m3/s}
  ,                         ! Outdoor Air Flow Air Changes per Hour
  ;                         ! Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {894ad63b-7011-4ffc-9554-d17f7396125d},  ! Handle
  1-W Interior Office People Definition,  ! Name
  People/Area,              ! Number of People Calculation Method
  ,                         ! Number of People
  0.032292,                 ! People per Space Floor Area {person/m2}
  ,                         ! Space Floor Area per Person {m2/person}
  0.3;                      ! Fraction Radiant

OS:People,
  {9181c5b7-0be9-474d-a867-0930f140a291},  ! Handle
  1-W Interior Office People,  ! Name
  {894ad63b-7011-4ffc-9554-d17f7396125d},  ! People Definition Name
  {bf29cee5-607a-4a30-bdb5-c99262f6b697},  ! Space or SpaceType Name
  {eceb4b27-24f3-438b-919f-64a9b7f4c9ca},  ! Number of People Schedule Name
  {0c733310-e569-4b75-8474-dc70011e9210};  ! Activity Level Schedule Name

OS:Surface,
  {29fd1f21-9e06-4e9e-8ed9-c17626001871},  ! Handle
  2D64CF,                   ! Name
  Wall,                     ! Surface Type
  {e52a2d3d-fcc9-4c84-8ae2-23d305667687},  ! Construction Name
  {e8ea3088-009f-4411-9b48-8846a14bea1e},  ! Space Name
  Outdoors,                 ! Outside Boundary Condition
  ,                         ! Outside Boundary Condition Object
  SunExposed,               ! Sun Exposure
  WindExposed,              ! Wind Exposure
  ,                         ! View Factor to Ground
  ,                         ! Number of Vertices
  -185.990386, 16.636341, 8.9916,                   ! X,Y,Z Vertex 1 {m}
  -185.990386, 16.636341, 5.334,                    ! X,Y,Z Vertex 2 {m}
  -185.990386, 14.197941, 5.334,                    ! X,Y,Z Vertex 3 {m}
  -185.990386, 14.197941, 8.9916;                   ! X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ee06a7dd-3c1f-4acb-85f7-a3e25e4620da},  ! Handle
  DC2AA2,                   ! Name
  FixedWindow,              ! Sub Surface Type
  {0a409a17-fe79-4b32-b975-8ce148c1b2a9},  ! Construction Name
  {682a0502-4731-4e4b-a6c6-04d6f9c766e8},  ! Surface Name
  ,                         ! Outside Boundary Condition Object
  ,                         ! View Factor to Ground
  ,                         ! Shading Control Name
  ,                         ! Frame and Divider Name
  ,                         ! Multiplier
  ,                         ! Number of Vertices
  -379.531554306576, -32.003171850693, 16.3068,                  ! X,Y,Z Vertex 1 {m}
  -379.531554306576, -28.040771850693, 16.3068,                  ! X,Y,Z Vertex 2 {m}
  -386.237154306576, -28.040771850693, 16.3068,                  ! X,Y,Z Vertex 3 {m}
  -386.237154306576, -32.003171850693, 16.3068;                  ! X,Y,Z Vertex 4 {m}

OS:Surface,
  {682a0502-4731-4e4b-a6c6-04d6f9c766e8},  ! Handle
  F0D6C6,                   ! Name
  RoofCeiling,              ! Surface Type
  {6fd6c12d-ff2b-43d3-a8db-99e39475b30d},  ! Construction Name
  {d3836181-6b2e-4554-a196-8442b16ba33b},  ! Space Name
  Outdoors,                 ! Outside Boundary Condition
  ,                         ! Outside Boundary Condition Object
  SunExposed,               ! Sun Exposure
  WindExposed,              ! Wind Exposure
  ,                         ! View Factor to Ground
  ,                         ! Number of Vertices
  -359.897011, -33.187752, 16.3068,                  ! X,Y,Z Vertex 1 {m}
  -359.897011, -30.215952, 16.3068,                  ! X,Y,Z Vertex 2 {m}
  -377.880211, -30.215952, 16.3068,                  ! X,Y,Z Vertex 3 {m}
  -377.880211, -27.167952, 16.3068,                  ! X,Y,Z Vertex 4 {m}
  -387.024211, -27.167952, 16.3068,                  ! X,Y,Z Vertex 5 {m}
  -387.024211, -30.215952, 16.3068,                  ! X,Y,Z Vertex 6 {m}
  -401.959411, -30.215952, 16.3068,                  ! X,Y,Z Vertex 7 {m}
  -401.959411, -33.187752, 16.3068;                  ! X,Y,Z Vertex 8 {m}

OS:SubSurface,
  {01967c57-0015-4a2d-bd91-311d7eb5b306},  ! Handle
  17ABD3,                   ! Name
  FixedWindow,              ! Sub Surface Type
  {0a409a17-fe79-4b32-b975-8ce148c1b2a9},  ! Construction Name
  {6228e152-fce3-4e7d-8891-71b7f6c27236},  ! Surface Name
  ,                         ! Outside Boundary Condition Object
  ,                         ! View Factor to Ground
  ,                         ! Shading Control Name
  ,                         ! Frame and Divider Name
  ,                         ! Multiplier
  ,                         ! Number of Vertices
  -45.492864476743, 15.115254, 3.995868475952,           ! X,Y,Z Vertex 1 {m}
  -45.492864476743, 15.115254, 1.252668475952,           ! X,Y,Z Vertex 2 {m}
  -44.121264476743, 15.115254, 1.252668475952,           ! X,Y,Z Vertex 3 {m}
  -44.121264476743, 15.115254, 3.995868475952;           ! X,Y,Z Vertex 4 {m}

OS:Surface,
  {50f4d0bc-dbc0-4c0b-a9d2-678b6535c135},  ! Handle
  AAAE38,                   ! Name
  Wall,                     ! Surface Type
  {80cc150b-cf46-493d-bfb4-c05bd500e627},  ! Construction Name
  {efddeb27-c34a-4f3d-bbf0-4cb2790c79fe},  ! Space Name
  Surface,                  ! Outside Boundary Condition
  {4d6dab47-5acb-464f-8dd5-5863b48dcab2},  ! Outside Boundary Condition Object
  NoSun,                    ! Sun Exposure
  NoWind,                   ! Wind Exposure
  ,                         ! View Factor to Ground
  ,                         ! Number of Vertices
  -114.856157, 48.456147, 5.334,                    ! X,Y,Z Vertex 1 {m}
  -114.856157, 48.456147, 0,                        ! X,Y,Z Vertex 2 {m}
  -111.808157, 48.456147, 0,                        ! X,Y,Z Vertex 3 {m}
  -111.808157, 48.456147, 5.334;                    ! X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5bff7b86-25b0-4136-ba42-3096787895a8},  ! Handle
  7ED682,                   ! Name
  FixedWindow,              ! Sub Surface Type
  {0a409a17-fe79-4b32-b975-8ce148c1b2a9},  ! Construction Name
  {9802b14c-aa04-45e0-9a87-62ddaa2d05d0},  ! Surface Name
  ,                         ! Outside Boundary Condition Object
  ,                         ! View Factor to Ground
  ,                         ! Shading Control Name
  ,                         ! Frame and Divider Name
  ,                         ! Multiplier
  ,                         ! Number of Vertices
  -498.383233458182, 38.977226, 19.182366610372,          ! X,Y,Z Vertex 1 {m}
  -498.383233458182, 38.977226, 17.201166610372,          ! X,Y,Z Vertex 2 {m}
  -497.164033458182, 38.977226, 17.201166610372,          ! X,Y,Z Vertex 3 {m}
  -497.164033458182, 38.977226, 19.182366610372;          ! X,Y,Z Vertex 4 {m}

OS:Surface,
  {9802b14c-aa04-45e0-9a87-62ddaa2d05d0},  ! Handle
  6BB847,                   ! Name
  Wall,                     ! Surface Type
  {e52a2d3d-fcc9-4c84-8ae2-23d305667687},  ! Construction Name
  {428db294-fa48-4e95-8994-b33fcea80464},  ! Space Name
  Outdoors,                 ! Outside Boundary Condition
  ,                         ! Outside Boundary Condition Object
  SunExposed,               ! Sun Exposure
  WindExposed,              ! Wind Exposure
  ,                         ! View Factor to Ground
  ,                         ! Number of Vertices
  -503.94067, 38.977226, 20.574,                   ! X,Y,Z Vertex 1 {m}
  -503.94067, 38.977226, 16.3068,                  ! X,Y,Z Vertex 2 {m}
  -489.91987, 38.977226, 16.3068,                  ! X,Y,Z Vertex 3 {m}
  -489.91987, 38.977226, 20.574;                   ! X,Y,Z Vertex 4 {m}

OS:Surface,
  {1fcbb180-0f36-4beb-8923-04cdee1796a4},  ! Handle
  919345,                   ! Name
  Wall,                     ! Surface Type
  {80cc150b-cf46-493d-bfb4-c05bd500e627},  ! Construction Name
  {5bd102a2-887d-49d3-bef4-ca114f2d5f72},  ! Space Name
  Surface,                  ! Outside Boundary Condition
  {3f1bc90f-793d-443c-ba90-640b0d63e4d5},  ! Outside Boundary Condition Object
  NoSun,                    ! Sun Exposure
  NoWind,                   ! Wind Exposure
  ,                         ! View Factor to Ground
  ,                         ! Number of Vertices
  -7.894686, 31.112624, 0,                        ! X,Y,Z Vertex 1 {m}
  -7.894686, 31.112624, -3.9624,                  ! X,Y,Z Vertex 2 {m}
  -7.894686, 38.3087615, -3.9624,                  ! X,Y,Z Vertex 3 {m}
  -7.894686, 38.3087615, 0;                        ! X,Y,Z Vertex 4 {m}

OS:DesignSpecification:OutdoorAir,
  {694d0b62-a708-4800-8903-af49d319e3b5},  ! Handle
  SZ DSOA 5-W Office,       ! Name
  ,                         ! Outdoor Air Method
  0.00944,                  ! Outdoor Air Flow per Person {m3/s-person}
  ,                         ! Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                         ! Outdoor Air Flow Rate {m3/s}
  ,                         ! Outdoor Air Flow Air Changes per Hour
  ;                         ! Outdoor Air Flow Rate Fraction Schedule Name

OS:ElectricEquipment:Definition,
  {f1267a4e-02f7-41ff-aebf-54385a3c1d26},  ! Handle
  1-W Interior Office ElectricEquipment Definition,  ! Name
  Watts/Area,               ! Design Level Calculation Method
  ,                         ! Design Level {W}
  8.0729,                   ! Watts per Space Floor Area {W/m2}
  ;                         ! Watts per Person {W/person}

OS:ElectricEquipment,
  {4435fcef-6cd7-43ca-89cf-b099bfcd1fb8},  ! Handle
  1-W Interior Office ElectricEquipment,  ! Name
  {f1267a4e-02f7-41ff-aebf-54385a3c1d26},  ! Electric Equipment Definition Name
  {bf29cee5-607a-4a30-bdb5-c99262f6b697},  ! Space or SpaceType Name
  {d35c22d8-1874-4cd6-a983-0658beb153c4},  ! Schedule Name
  ,                         ! Multiplier
  ElectricEquipment;        ! End-Use Subcategory

OS:Surface,
  {a67f6fb9-5c44-4c85-a322-d153741f08d6},  ! Handle
  E9FE3C,                   ! Name
  Wall,                     ! Surface Type
  {80cc150b-cf46-493d-bfb4-c05bd500e627},  ! Construction Name
  {e30fd077-4b49-4b69-a879-4b1453b0c76e},  ! Space Name
  Surface,                  ! Outside Boundary Condition
  {9a7454a3-ae82-41cf-bf36-37433807f091},  ! Outside Boundary Condition Object
  NoSun,                    ! Sun Exposure
  NoWind,                   ! Wind Exposure
  ,                         ! View Factor to Ground
  ,                         ! Number of Vertices
  -3.568946, 23.156487, 0,                        ! X,Y,Z Vertex 1 {m}
  -3.568946, 23.156487, -3.9624,                  ! X,Y,Z Vertex 2 {m}
  9.842254, 23.156487, -3.9624,                  ! X,Y,Z Vertex 3 {m}
  9.842254, 23.156487, 0;                        ! X,Y,Z Vertex 4 {m}

OS:Surface,
  {dd0645ec-466b-455e-bb8e-09afd714b9b8},  ! Handle
  5268AA,                   ! Name
  RoofCeiling,              ! Surface Type
  {6fd6c12d-ff2b-43d3-a8db-99e39475b30d},  ! Construction Name
  {07e9cc80-ef83-41cf-8543-a0be0c3212d0},  ! Space Name
  Outdoors,                 ! Outside Boundary Condition
  ,                         ! Outside Boundary Condition Object
  SunExposed,               ! Sun Exposure
  WindExposed,              ! Wind Exposure
  0,                        ! View Factor to Ground
  ,                         ! Number of Vertices
  -44.029292986669, -42.352595, 5.334,                    ! X,Y,Z Vertex 1 {m}
  -44.029292986669, -41.428896138029, 5.334,                    ! X,Y,Z Vertex 2 {m}
  -64.752835, -41.428896138029, 5.334,                    ! X,Y,Z Vertex 3 {m}
  -64.752835, -42.352595, 5.334;                    ! X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8fe3f627-9b0c-44e0-9446-7dbc9e8af75b},  ! Handle
  3B56B9,                   ! Name
  FixedWindow,              ! Sub Surface Type
  {0a409a17-fe79-4b32-b975-8ce148c1b2a9},  ! Construction Name
  {9311ab90-3dbc-4498-b175-a56a9711a024},  ! Surface Name
  ,                         ! Outside Boundary Condition Object
  ,                         ! View Factor to Ground
  ,                         ! Shading Control Name
  ,                         ! Frame and Divider Name
  ,                         ! Multiplier
  ,                         ! Number of Vertices
  -494.260796293092, 53.279924, 19.523847107227,          ! X,Y,Z Vertex 1 {m}
  -494.260796293092, 53.279924, 17.542647107227,          ! X,Y,Z Vertex 2 {m}
  -495.479996293092, 53.279924, 17.542647107227,          ! X,Y,Z Vertex 3 {m}
  -495.479996293092, 53.279924, 19.523847107227;          ! X,Y,Z Vertex 4 {m}

OS:Surface,
  {9311ab90-3dbc-4498-b175-a56a9711a024},  ! Handle
  2AB526,                   ! Name
  Wall,                     ! Surface Type
  {e52a2d3d-fcc9-4c84-8ae2-23d305667687},  ! Construction Name
  {59107f5b-8a56-48c6-aae7-79230a1a3c5c},  ! Space Name
  Outdoors,                 ! Outside Boundary Condition
  ,                         ! Outside Boundary Condition Object
  SunExposed,               ! Sun Exposure
  WindExposed,              ! Wind Exposure
  ,                         ! View Factor to Ground
  ,                         ! Number of Vertices
  -484.134224, 53.279924, 20.574,                   ! X,Y,Z Vertex 1 {m}
  -484.134224, 53.279924, 16.3068,                  ! X,Y,Z Vertex 2 {m}
  -498.155024, 53.279924, 16.3068,                  ! X,Y,Z Vertex 3 {m}
  -498.155024, 53.279924, 20.574;                   ! X,Y,Z Vertex 4 {m}

OS:Surface,
  {d4489dbd-2513-43ca-93ed-02136cf1ad9f},  ! Handle
  701168,                   ! Name
  Wall,                     ! Surface Type
  {e52a2d3d-fcc9-4c84-8ae2-23d305667687},  ! Construction Name
  {b989beb8-2a79-4186-a473-d51b009b6b31},  ! Space Name
  Outdoors,                 ! Outside Boundary Condition
  ,                         ! Outside Boundary Condition Object
  SunExposed,               ! Sun Exposure
  WindExposed,              ! Wind Exposure
  ,                         ! View Factor to Ground
  ,                         ! Number of Vertices
  -157.636479, -46.906561, 12.6492,                  ! X,Y,Z Vertex 1 {m}
  -157.636479, -46.906561, 8.9916,                   ! X,Y,Z Vertex 2 {m}
  -157.636479, -50.868961, 8.9916,                   ! X,Y,Z Vertex 3 {m}
  -157.636479, -50.868961, 12.6492;                  ! X,Y,Z Vertex 4 {m}

OS:Surface,
  {8ad4837d-0748-45d4-8679-dee35cfb54d9},  ! Handle
  D02C46,                   ! Name
  Wall,                     ! Surface Type
  {e52a2d3d-fcc9-4c84-8ae2-23d305667687},  ! Construction Name
  {7b6b886a-9829-4e75-9658-5d1499759624},  ! Space Name
  Outdoors,                 ! Outside Boundary Condition
  ,                         ! Outside Boundary Condition Object
  SunExposed,               ! Sun Exposure
  WindExposed,              ! Wind Exposure
  ,                         ! View Factor to Ground
  ,                         ! Number of Vertices
  -69.244428, -19.821179, 5.334,                    ! X,Y,Z Vertex 1 {m}
  -69.244428, -19.821179, 0,                        ! X,Y,Z Vertex 2 {m}
  -84.945068142722, -19.821179, 0,                        ! X,Y,Z Vertex 3 {m}
  -84.945068142722, -19.821179, 5.334;                    ! X,Y,Z Vertex 4 {m}

OS:Surface,
  {86468654-85f6-44df-aeb3-f8e88c5a053c},  ! Handle
  6FA6D4,                   ! Name
  Wall,                     ! Surface Type
  {e52a2d3d-fcc9-4c84-8ae2-23d305667687},  ! Construction Name
  {b00db69e-c083-4d66-9127-b9a6ef0b34e6},  ! Space Name
  Ground,                   ! Outside Boundary Condition
  ,                         ! Outside Boundary Condition Object
  NoSun,                    ! Sun Exposure
  NoWind,                   ! Wind Exposure
  0,                        ! View Factor to Ground
  ,                         ! Number of Vertices
  15.492864, 68.261198, 0,                        ! X,Y,Z Vertex 1 {m}
  15.492864, 68.261198, -3.9624,                  ! X,Y,Z Vertex 2 {m}
  12.444864, 68.261198, -3.9624,                  ! X,Y,Z Vertex 3 {m}
  12.444864, 68.261198, 0;                        ! X,Y,Z Vertex 4 {m}

OS:Surface,
  {d5f39714-bcc9-4baf-8ab3-f066bc8b949c},  ! Handle
  E948EA,                   ! Name
  Wall,                     ! Surface Type
  {80cc150b-cf46-493d-bfb4-c05bd500e627},  ! Construction Name
  {b00db69e-c083-4d66-9127-b9a6ef0b34e6},  ! Space Name
  Surface,                  ! Outside Boundary Condition
  {c1fb582b-32a5-4a32-9806-a1874653fb31},  ! Outside Boundary Condition Object
  NoSun,                    ! Sun Exposure
  NoWind,                   ! Wind Exposure
  ,                         ! View Factor to Ground
  ,                         ! Number of Vertices
  0.176664, 54.331838, 0,                        ! X,Y,Z Vertex 1 {m}
  0.176664, 54.331838, -3.9624,                  ! X,Y,Z Vertex 2 {m}
  0.176664, 51.893438, -3.9624,                  ! X,Y,Z Vertex 3 {m}
  0.176664, 51.893438, 0;                        ! X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {53b8d44b-072f-4f02-a714-177df87f6adf},  ! Handle
  2ABD28,                   ! Name
  FixedWindow,              ! Sub Surface Type
  {0a409a17-fe79-4b32-b975-8ce148c1b2a9},  ! Construction Name
  {84d6a7a7-2d8f-4be9-8366-a5d928ad5a19},  ! Surface Name
  ,                         ! Outside Boundary Condition Object
  ,                         ! View Factor to Ground
  ,                         ! Shading Control Name
  ,                         ! Frame and Divider Name
  ,                         ! Multiplier
  ,                         ! Number of Vertices
  -87.648263, -17.886531901149, 4.033990045487,           ! X,Y,Z Vertex 1 {m}
  -87.648263, -17.886531901149, 1.290790045487,           ! X,Y,Z Vertex 2 {m}
  -87.648263, -19.258131901149, 1.290790045487,           ! X,Y,Z Vertex 3 {m}
  -87.648263, -19.258131901149, 4.033990045487;           ! X,Y,Z Vertex 4 {m}

OS:Surface,
  {84d6a7a7-2d8f-4be9-8366-a5d928ad5a19},  ! Handle
  C4CB4E,                   ! Name
  Wall,                     ! Surface Type
  {e52a2d3d-fcc9-4c84-8ae2-23d305667687},  ! Construction Name
  {9d95b4a7-7913-4424-82d0-580372ac66d8},  ! Space Name
  Outdoors,                 ! Outside Boundary Condition
  ,                         ! Outside Boundary Condition Object
  SunExposed,               ! Sun Exposure
  WindExposed,              ! Wind Exposure
  ,                         ! View Factor to Ground
  ,                         ! Number of Vertices
  -87.648263, -16.398291, 5.334,                    ! X,Y,Z Vertex 1 {m}
  -87.648263, -16.398291, 0,                        ! X,Y,Z Vertex 2 {m}
  -87.648263, -19.751091, 0,                        ! X,Y,Z Vertex 3 {m}
  -87.648263, -19.751091, 5.334;                    ! X,Y,Z Vertex 4 {m}

OS:SimulationControl,
  {65dfab24-229f-425d-b864-d53a08fbaa2d},  ! Handle
  Yes,                      ! Do Zone Sizing Calculation
  Yes,                      ! Do System Sizing Calculation
  Yes,                      ! Do Plant Sizing Calculation
  Yes,                      ! Run Simulation for Sizing Periods
  Yes,                      ! Run Simulation for Weather File Run Periods
  0.04,                     ! Loads Convergence Tolerance Value
  0.4,                      ! Temperature Convergence Tolerance Value {deltaC}
  FullExterior,             ! Solar Distribution
  25,                       ! Maximum Number of Warmup Days
  6;                        ! Minimum Number of Warmup Days

OS:Surface,
  {03389bcb-1685-49a0-9144-084a94f5e436},  ! Handle
  CEB0C9,                   ! Name
  Wall,                     ! Surface Type
  {e52a2d3d-fcc9-4c84-8ae2-23d305667687},  ! Construction Name
  {324fcf47-6943-4178-81b8-432b54601052},  ! Space Name
  Outdoors,                 ! Outside Boundary Condition
  ,                         ! Outside Boundary Condition Object
  SunExposed,               ! Sun Exposure
  WindExposed,              ! Wind Exposure
  ,                         ! View Factor to Ground
  ,                         ! Number of Vertices
  -157.692338, -17.981076, 12.6492,                  ! X,Y,Z Vertex 1 {m}
  -157.692338, -17.981076, 8.9916,                   ! X,Y,Z Vertex 2 {m}
  -157.692338, -10.361076, 8.9916,                   ! X,Y,Z Vertex 3 {m}
  -157.692338, -10.361076, 12.6492;                  ! X,Y,Z Vertex 4 {m}

OS:Lights:Definition,
  {f4172a18-0907-40b1-a107-95ce96267e16},  ! Handle
  3-S Office Lights Definition,  ! Name
  Watts/Area,               ! Design Level Calculation Method
  ,                         ! Lighting Level {W}
  11.83,                    ! Watts per Space Floor Area {W/m2}
  ;                         ! Watts per Person {W/person}

OS:Lights,
  {7adc57d7-29c8-4447-b9b3-6101a1a25324},  ! Handle
  3-S Office Lights,        ! Name
  {f4172a18-0907-40b1-a107-95ce96267e16},  ! Lights Definition Name
  {4606428d-27bf-4153-9bc0-79422a0d861e},  ! Space or SpaceType Name
  {0b5c7bfc-ed08-4b2e-8c89-057ba8215b66},  ! Schedule Name
  ,                         ! Fraction Replaceable
  ,                         ! Multiplier
  Lights;                   ! End-Use Subcategory

OS:Surface,
  {4c01f834-b7cc-4733-8acc-6710ee3d1025},  ! Handle
  33E9BC,                   ! Name
  Floor,                    ! Surface Type
  {87c38291-62e0-4f30-80b2-aaf530f4faab},  ! Construction Name
  {5bbd2d37-579f-4163-a25d-3e3f6afca7c0},  ! Space Name
  Adiabatic,                ! Outside Boundary Condition
  ,                         ! Outside Boundary Condition Object
  NoSun,                    ! Sun Exposure
  NoWind,                   ! Wind Exposure
  0,                        ! View Factor to Ground
  ,                         ! Number of Vertices
  -341.243333, 15.064149, 12.6492,                  ! X,Y,Z Vertex 1 {m}
  -341.243333, 13.159149, 12.6492,                  ! X,Y,Z Vertex 2 {m}
  -332.023133, 13.159149, 12.6492,                  ! X,Y,Z Vertex 3 {m}
  -332.023133, 8.587149, 12.6492,                  ! X,Y,Z Vertex 4 {m}
  -331.413533, 8.587149, 12.6492,                  ! X,Y,Z Vertex 5 {m}
  -331.413533, 6.148749, 12.6492,                  ! X,Y,Z Vertex 6 {m}
  -333.851933, 6.148749, 12.6492,                  ! X,Y,Z Vertex 7 {m}
  -333.851933, 6.758349, 12.6492,                  ! X,Y,Z Vertex 8 {m}
  -392.906933, 6.758349, 12.6492,                  ! X,Y,Z Vertex 9 {m}
  -392.906933, 15.064149, 12.6492;                  ! X,Y,Z Vertex 10 {m}

OS:Material,
  {5415a7d5-959b-460c-bd51-147e9cdd1f21},  ! Handle
  G05 25mm wood,            ! Name
  MediumSmooth,             ! Roughness
  0.0254,                   ! Thickness {m}
  0.15,                     ! Conductivity {W/m-K}
  608,                      ! Density {kg/m3}
  1630;                     ! Specific Heat {J/kg-K}

OS:SubSurface,
  {8bd56c8e-f544-4891-be1f-8927cc1a014c},  ! Handle
  26E201,                   ! Name
  FixedWindow,              ! Sub Surface Type
  {0a409a17-fe79-4b32-b975-8ce148c1b2a9},  ! Construction Name
  {42650402-472e-412f-bb95-9b78e5db9717},  ! Surface Name
  ,                         ! Outside Boundary Condition Object
  ,                         ! View Factor to Ground
  ,                         ! Shading Control Name
  ,                         ! Frame and Divider Name
  ,                         ! Multiplier
  ,                         ! Number of Vertices
  -184.181768, -0.461687941074, 8.418914033871,           ! X,Y,Z Vertex 1 {m}
  -184.181768, -0.461687941074, 6.056714033871,           ! X,Y,Z Vertex 2 {m}
  -184.181768, 1.900512058926, 6.056714033871,           ! X,Y,Z Vertex 3 {m}
  -184.181768, 1.900512058926, 8.418914033871;           ! X,Y,Z Vertex 4 {m}

OS:Surface,
  {e8a693eb-607d-488b-878e-319f7d0f9e87},  ! Handle
  D3A4A3,                   ! Name
  Wall,                     ! Surface Type
  {80cc150b-cf46-493d-bfb4-c05bd500e627},  ! Construction Name
  {6fd41ad1-4a6a-43db-9bc5-5a96f392f19c},  ! Space Name
  Surface,                  ! Outside Boundary Condition
  {beba1927-a753-42f2-85bf-d8e9b3eab4df},  ! Outside Boundary Condition Object
  NoSun,                    ! Sun Exposure
  NoWind,                   ! Wind Exposure
  ,                         ! View Factor to Ground
  ,                         ! Number of Vertices
  9.498515, -14.307985, 0,                        ! X,Y,Z Vertex 1 {m}
  9.498515, -14.307985, -3.9624,                  ! X,Y,Z Vertex 2 {m}
  14.984915, -14.307985, -3.9624,                  ! X,Y,Z Vertex 3 {m}
  14.984915, -14.307985, 0;                        ! X,Y,Z Vertex 4 {m}

OS:Surface,
  {8b1e367b-be45-4c9a-b8bc-d6ec41d411c6},  ! Handle
  B2F640,                   ! Name
  Wall,                     ! Surface Type
  {80cc150b-cf46-493d-bfb4-c05bd500e627},  ! Construction Name
  {585391c6-edba-4789-a812-b3ab67463960},  ! Space Name
  Surface,                  ! Outside Boundary Condition
  {be1d0850-7828-41f3-aca4-089dd72d2061},  ! Outside Boundary Condition Object
  NoSun,                    ! Sun Exposure
  NoWind,                   ! Wind Exposure
  ,                         ! View Factor to Ground
  ,                         ! Number of Vertices
  -32.627164973338, 28.526454, 5.334,                    ! X,Y,Z Vertex 1 {m}
  -32.627164973338, 28.526454, 0,                        ! X,Y,Z Vertex 2 {m}
  -32.627164973338, 34.622454, 0,                        ! X,Y,Z Vertex 3 {m}
  -32.627164973338, 34.622454, 5.334;                    ! X,Y,Z Vertex 4 {m}

OS:DesignSpecification:OutdoorAir,
  {b999a6c1-239a-4c9e-8f87-a7e626a4b7e9},  ! Handle
  SZ DSOA 3-E Office,       ! Name
  ,                         ! Outdoor Air Method
  0.00944,                  ! Outdoor Air Flow per Person {m3/s-person}
  ,                         ! Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                         ! Outdoor Air Flow Rate {m3/s}
  ,                         ! Outdoor Air Flow Air Changes per Hour
  ;                         ! Outdoor Air Flow Rate Fraction Schedule Name

OS:Surface,
  {8add39e3-e660-46e5-a798-fd892ca792a2},  ! Handle
  BE9FE2,                   ! Name
  Wall,                     ! Surface Type
  {80cc150b-cf46-493d-bfb4-c05bd500e627},  ! Construction Name
  {b00db69e-c083-4d66-9127-b9a6ef0b34e6},  ! Space Name
  Surface,                  ! Outside Boundary Condition
  {f377a9a5-77cf-45a3-89a4-5625370b59d0},  ! Outside Boundary Condition Object
  NoSun,                    ! Sun Exposure
  NoWind,                   ! Wind Exposure
  ,                         ! View Factor to Ground
  ,                         ! Number of Vertices
  18.388464, 51.893438, 0,                        ! X,Y,Z Vertex 1 {m}
  18.388464, 51.893438, -3.9624,                  ! X,Y,Z Vertex 2 {m}
  18.388464, 34.6141355, -3.9624,                  ! X,Y,Z Vertex 3 {m}
  18.388464, 34.6141355, 0;                        ! X,Y,Z Vertex 4 {m}

OS:InternalMass:Definition,
  {33a45b96-7d7e-4836-8e2e-0a4abdd1d5bb},  ! Handle
  1-CORRIDOR Internal Mass Definition,  ! Name
  {b839f015-0080-454c-9d5b-b73b85062ea6},  ! Construction Name
  SurfaceArea,              ! Design Level Calculation Method
  917.28,                   ! Surface Area {m2}
  ,                         ! Surface Area per Space Floor Area {dimensionless}
  ;                         ! Surface Area per Person {m2/person}

OS:InternalMass,
  {98649c34-7764-4990-b3ba-3b87f71fe099},  ! Handle
  1-CORRIDOR Internal Mass,  ! Name
  {33a45b96-7d7e-4836-8e2e-0a4abdd1d5bb},  ! Internal Mass Definition Name
  {efddeb27-c34a-4f3d-bbf0-4cb2790c79fe};  ! Space or SpaceType Name

OS:People:Definition,
  {a995a01f-2aa7-4d02-a620-881f451c9480},  ! Handle
  2-E Corridor People Definition,  ! Name
  People/Area,              ! Number of People Calculation Method
  ,                         ! Number of People
  0.032292,                 ! People per Space Floor Area {person/m2}
  ,                         ! Space Floor Area per Person {m2/person}
  0.3;                      ! Fraction Radiant

OS:People,
  {81dc3b19-e0d3-4528-a135-0fc46596d562},  ! Handle
  2-E Corridor People,      ! Name
  {a995a01f-2aa7-4d02-a620-881f451c9480},  ! People Definition Name
  {f963df2b-eb52-4777-8828-1c1e6ef565fe},  ! Space or SpaceType Name
  {eceb4b27-24f3-438b-919f-64a9b7f4c9ca},  ! Number of People Schedule Name
  {0c733310-e569-4b75-8474-dc70011e9210};  ! Activity Level Schedule Name

OS:Surface,
  {53726843-0a6c-4dc9-bf06-9ac71f367723},  ! Handle
  286E14,                   ! Name
  RoofCeiling,              ! Surface Type
  {a11c8ad3-8866-4942-aacc-f399e423336e},  ! Construction Name
  {a24dc4de-604b-4b71-9fa7-e508c49d5f7e},  ! Space Name
  Surface,                  ! Outside Boundary Condition
  {89519e4a-a326-4b36-af04-df5ee6f40ce4},  ! Outside Boundary Condition Object
  NoSun,                    ! Sun Exposure
  NoWind,                   ! Wind Exposure
  ,                         ! View Factor to Ground
  ,                         ! Number of Vertices
  -151.596338, -25.905876, 8.9916,                   ! X,Y,Z Vertex 1 {m}
  -151.596338, -17.981076, 8.9916,                   ! X,Y,Z Vertex 2 {m}
  -157.692338, -17.981076, 8.9916,                   ! X,Y,Z Vertex 3 {m}
  -157.692338, -10.361076, 8.9916,                   ! X,Y,Z Vertex 4 {m}
  -165.312338, -10.361076, 8.9916,                   ! X,Y,Z Vertex 5 {m}
  -165.312338, -25.905876, 8.9916;                   ! X,Y,Z Vertex 6 {m}

OS:Surface,
  {08a4c836-31cf-46bd-b142-6ac437b0c22a},  ! Handle
  F0FC15,                   ! Name
  Wall,                     ! Surface Type
  {80cc150b-cf46-493d-bfb4-c05bd500e627},  ! Construction Name
  {4510ff30-aa40-43c4-9672-d7381d345df6},  ! Space Name
  Surface,                  ! Outside Boundary Condition
  {afc448a2-b555-45f9-96d4-911ba0a2de91},  ! Outside Boundary Condition Object
  NoSun,                    ! Sun Exposure
  NoWind,                   ! Wind Exposure
  ,                         ! View Factor to Ground
  ,                         ! Number of Vertices
  -135.766153, -35.550222, 8.9916,                   ! X,Y,Z Vertex 1 {m}
  -135.766153, -35.550222, 5.334,                    ! X,Y,Z Vertex 2 {m}
  -149.482153, -35.550222, 5.334,                    ! X,Y,Z Vertex 3 {m}
  -149.482153, -35.550222, 8.9916;                   ! X,Y,Z Vertex 4 {m}

OS:Surface,
  {09e7b8f1-3ac3-4dc5-b215-57aab3773ab1},  ! Handle
  8A5C16,                   ! Name
  Wall,                     ! Surface Type
  {e52a2d3d-fcc9-4c84-8ae2-23d305667687},  ! Construction Name
  {585391c6-edba-4789-a812-b3ab67463960},  ! Space Name
  Outdoors,                 ! Outside Boundary Condition
  ,                         ! Outside Boundary Condition Object
  SunExposed,               ! Sun Exposure
  WindExposed,              ! Wind Exposure
  ,                         ! View Factor to Ground
  ,                         ! Number of Vertices
  -26.068249, 15.115254, 5.334,                    ! X,Y,Z Vertex 1 {m}
  -26.068249, 15.115254, 0,                        ! X,Y,Z Vertex 2 {m}
  -26.068249, 14.505654, 0,                        ! X,Y,Z Vertex 3 {m}
  -26.068249, 14.505654, 5.334;                    ! X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {05bb19b3-1572-4098-9496-15f01d79b4e1},  ! Handle
  16E470,                   ! Name
  FixedWindow,              ! Sub Surface Type
  {0a409a17-fe79-4b32-b975-8ce148c1b2a9},  ! Construction Name
  {a92c9726-0460-4c09-90e0-984947b34190},  ! Surface Name
  ,                         ! Outside Boundary Condition Object
  ,                         ! View Factor to Ground
  ,                         ! Shading Control Name
  ,                         ! Frame and Divider Name
  ,                         ! Multiplier
  ,                         ! Number of Vertices
  -498.155024, 51.013259783769, 19.410523880607,          ! X,Y,Z Vertex 1 {m}
  -498.155024, 51.013259783769, 17.429323880607,          ! X,Y,Z Vertex 2 {m}
  -498.155024, 49.794059783769, 17.429323880607,          ! X,Y,Z Vertex 3 {m}
  -498.155024, 49.794059783769, 19.410523880607;          ! X,Y,Z Vertex 4 {m}

OS:Surface,
  {a92c9726-0460-4c09-90e0-984947b34190},  ! Handle
  DFD512,                   ! Name
  Wall,                     ! Surface Type
  {e52a2d3d-fcc9-4c84-8ae2-23d305667687},  ! Construction Name
  {59107f5b-8a56-48c6-aae7-79230a1a3c5c},  ! Space Name
  Outdoors,                 ! Outside Boundary Condition
  ,                         ! Outside Boundary Condition Object
  SunExposed,               ! Sun Exposure
  WindExposed,              ! Wind Exposure
  ,                         ! View Factor to Ground
  ,                         ! Number of Vertices
  -498.155024, 53.279924, 20.574,                   ! X,Y,Z Vertex 1 {m}
  -498.155024, 53.279924, 16.3068,                  ! X,Y,Z Vertex 2 {m}
  -498.155024, 38.649524, 16.3068,                  ! X,Y,Z Vertex 3 {m}
  -498.155024, 38.649524, 20.574;                   ! X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4185cafb-be62-4d2b-b412-0ab3fa07cfed},  ! Handle
  70A55B,                   ! Name
  FixedWindow,              ! Sub Surface Type
  {0a409a17-fe79-4b32-b975-8ce148c1b2a9},  ! Construction Name
  {32860fcc-a717-467a-90c1-c1387f97efa0},  ! Surface Name
  ,                         ! Outside Boundary Condition Object
  ,                         ! View Factor to Ground
  ,                         ! Shading Control Name
  ,                         ! Frame and Divider Name
  ,                         ! Multiplier
  ,                         ! Number of Vertices
  -73.16494, 8.005505428227, 3.783206474205,           ! X,Y,Z Vertex 1 {m}
  -73.16494, 8.005505428227, 1.040006474205,           ! X,Y,Z Vertex 2 {m}
  -73.16494, 6.633905428227, 1.040006474205,           ! X,Y,Z Vertex 3 {m}
  -73.16494, 6.633905428227, 3.783206474205;           ! X,Y,Z Vertex 4 {m}

OS:Surface,
  {32860fcc-a717-467a-90c1-c1387f97efa0},  ! Handle
  F5F969,                   ! Name
  Wall,                     ! Surface Type
  {e52a2d3d-fcc9-4c84-8ae2-23d305667687},  ! Construction Name
  {e09305c7-b31c-46ae-9e3c-ab013a9831bb},  ! Space Name
  Outdoors,                 ! Outside Boundary Condition
  ,                         ! Outside Boundary Condition Object
  SunExposed,               ! Sun Exposure
  WindExposed,              ! Wind Exposure
  ,                         ! View Factor to Ground
  ,                         ! Number of Vertices
  -73.16494, 24.325195, 5.334,                    ! X,Y,Z Vertex 1 {m}
  -73.16494, 24.325195, 0,                        ! X,Y,Z Vertex 2 {m}
  -73.16494, -9.507605, 0,                        ! X,Y,Z Vertex 3 {m}
  -73.16494, -9.507605, 5.334;                    ! X,Y,Z Vertex 4 {m}

OS:Surface,
  {2445c507-4b3f-47d6-8bd3-ee03e5d94008},  ! Handle
  C315FE,                   ! Name
  Wall,                     ! Surface Type
  {e52a2d3d-fcc9-4c84-8ae2-23d305667687},  ! Construction Name
  {7b9c9d27-365a-44b1-85f2-cb6015f5eabc},  ! Space Name
  Outdoors,                 ! Outside Boundary Condition
  ,                         ! Outside Boundary Condition Object
  SunExposed,               ! Sun Exposure
  WindExposed,              ! Wind Exposure
  ,                         ! View Factor to Ground
  ,                         ! Number of Vertices
  -382.457138, 19.269726, 16.3068,                  ! X,Y,Z Vertex 1 {m}
  -382.457138, 19.269726, 12.6492,                  ! X,Y,Z Vertex 2 {m}
  -383.066738, 19.269726, 12.6492,                  ! X,Y,Z Vertex 3 {m}
  -383.066738, 19.269726, 16.3068;                  ! X,Y,Z Vertex 4 {m}

OS:Surface,
  {668b0b2e-8611-483f-a804-e095e5e9c1ad},  ! Handle
  AC021F,                   ! Name
  Wall,                     ! Surface Type
  {e52a2d3d-fcc9-4c84-8ae2-23d305667687},  ! Construction Name
  {f1794ce3-b1d9-44c5-9724-75a4b6aadbc9},  ! Space Name
  Outdoors,                 ! Outside Boundary Condition
  ,                         ! Outside Boundary Condition Object
  SunExposed,               ! Sun Exposure
  WindExposed,              ! Wind Exposure
  ,                         ! View Factor to Ground
  ,                         ! Number of Vertices
  -147.273279, -44.468161, 8.9916,                   ! X,Y,Z Vertex 1 {m}
  -147.273279, -44.468161, 5.334,                    ! X,Y,Z Vertex 2 {m}
  -155.807679, -44.468161, 5.334,                    ! X,Y,Z Vertex 3 {m}
  -155.807679, -44.468161, 8.9916;                   ! X,Y,Z Vertex 4 {m}

OS:InternalMass:Definition,
  {a31bcde2-480e-4e45-ab57-215c04111978},  ! Handle
  4-NE OFFICE Internal Mass Definition,  ! Name
  {b839f015-0080-454c-9d5b-b73b85062ea6},  ! Construction Name
  SurfaceArea,              ! Design Level Calculation Method
  377.84,                   ! Surface Area {m2}
  ,                         ! Surface Area per Space Floor Area {dimensionless}
  ;                         ! Surface Area per Person {m2/person}

OS:InternalMass,
  {1cd92c57-e75c-44d8-92d0-eb57a85d9fd8},  ! Handle
  4-NE OFFICE Internal Mass,  ! Name
  {a31bcde2-480e-4e45-ab57-215c04111978},  ! Internal Mass Definition Name
  {0452e132-ef88-4090-84aa-1f669d642ca9};  ! Space or SpaceType Name

OS:ElectricEquipment:Definition,
  {5c044444-fb77-4c31-8e11-3b115d24cceb},  ! Handle
  3-Bath ElectricEquipment Definition,  ! Name
  Watts/Area,               ! Design Level Calculation Method
  ,                         ! Design Level {W}
  4,                        ! Watts per Space Floor Area {W/m2}
  ;                         ! Watts per Person {W/person}

OS:ElectricEquipment,
  {5d27a93b-c1bb-41ac-8b0a-ddf64b8429f8},  ! Handle
  3-Bath ElectricEquipment,  ! Name
  {5c044444-fb77-4c31-8e11-3b115d24cceb},  ! Electric Equipment Definition Name
  {08870b90-1719-49cb-9b8a-84ad900f2f83},  ! Space or SpaceType Name
  {d35c22d8-1874-4cd6-a983-0658beb153c4},  ! Schedule Name
  ,                         ! Multiplier
  ElectricEquipment;        ! End-Use Subcategory

OS:Surface,
  {5efe8836-74f5-4790-b430-68c76f070ffa},  ! Handle
  AACAC0,                   ! Name
  Wall,                     ! Surface Type
  {e52a2d3d-fcc9-4c84-8ae2-23d305667687},  ! Construction Name
  {7b9c9d27-365a-44b1-85f2-cb6015f5eabc},  ! Space Name
  Outdoors,                 ! Outside Boundary Condition
  ,                         ! Outside Boundary Condition Object
  SunExposed,               ! Sun Exposure
  WindExposed,              ! Wind Exposure
  ,                         ! View Factor to Ground
  ,                         ! Number of Vertices
  -380.628338, 16.831326, 16.3068,                  ! X,Y,Z Vertex 1 {m}
  -380.628338, 16.831326, 12.6492,                  ! X,Y,Z Vertex 2 {m}
  -380.628338, 17.440926, 12.6492,                  ! X,Y,Z Vertex 3 {m}
  -380.628338, 17.440926, 16.3068;                  ! X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9aabe6b8-cf64-4123-8ddf-88a667ebf6dc},  ! Handle
  E11522,                   ! Name
  FixedWindow,              ! Sub Surface Type
  {0a409a17-fe79-4b32-b975-8ce148c1b2a9},  ! Construction Name
  {327cc3c7-46e5-4988-b1d6-984b3699e00a},  ! Surface Name
  ,                         ! Outside Boundary Condition Object
  ,                         ! View Factor to Ground
  ,                         ! Shading Control Name
  ,                         ! Frame and Divider Name
  ,                         ! Multiplier
  ,                         ! Number of Vertices
  -145.444479, -49.871769612017, 8.395349975256,           ! X,Y,Z Vertex 1 {m}
  -145.444479, -49.871769612017, 6.033149975256,           ! X,Y,Z Vertex 2 {m}
  -145.444479, -47.509569612017, 6.033149975256,           ! X,Y,Z Vertex 3 {m}
  -145.444479, -47.509569612017, 8.395349975256;           ! X,Y,Z Vertex 4 {m}

OS:Surface,
  {327cc3c7-46e5-4988-b1d6-984b3699e00a},  ! Handle
  CE81B3,                   ! Name
  Wall,                     ! Surface Type
  {e52a2d3d-fcc9-4c84-8ae2-23d305667687},  ! Construction Name
  {f1794ce3-b1d9-44c5-9724-75a4b6aadbc9},  ! Space Name
  Outdoors,                 ! Outside Boundary Condition
  ,                         ! Outside Boundary Condition Object
  SunExposed,               ! Sun Exposure
  WindExposed,              ! Wind Exposure
  ,                         ! View Factor to Ground
  ,                         ! Number of Vertices
  -145.444479, -50.868961, 8.9916,                   ! X,Y,Z Vertex 1 {m}
  -145.444479, -50.868961, 5.334,                    ! X,Y,Z Vertex 2 {m}
  -145.444479, -46.906561, 5.334,                    ! X,Y,Z Vertex 3 {m}
  -145.444479, -46.906561, 8.9916;                   ! X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {be75cb4f-1b76-4df0-85c3-dd572b3e1977},  ! Handle
  D6B71F,                   ! Name
  FixedWindow,              ! Sub Surface Type
  {0a409a17-fe79-4b32-b975-8ce148c1b2a9},  ! Construction Name
  {817a0ab5-e23d-46a1-8808-4784de7caf93},  ! Surface Name
  ,                         ! Outside Boundary Condition Object
  ,                         ! View Factor to Ground
  ,                         ! Shading Control Name
  ,                         ! Frame and Divider Name
  ,                         ! Multiplier
  ,                         ! Number of Vertices
  -174.552054966208, -16.143466, 11.761679902618,          ! X,Y,Z Vertex 1 {m}
  -174.552054966208, -16.143466, 9.399479902618,           ! X,Y,Z Vertex 2 {m}
  -176.914254966208, -16.143466, 9.399479902618,           ! X,Y,Z Vertex 3 {m}
  -176.914254966208, -16.143466, 11.761679902618;          ! X,Y,Z Vertex 4 {m}

OS:Surface,
  {817a0ab5-e23d-46a1-8808-4784de7caf93},  ! Handle
  90CA3B,                   ! Name
  Wall,                     ! Surface Type
  {e52a2d3d-fcc9-4c84-8ae2-23d305667687},  ! Construction Name
  {86bc3093-a9a0-4be1-a034-63cea6a66e29},  ! Space Name
  Outdoors,                 ! Outside Boundary Condition
  ,                         ! Outside Boundary Condition Object
  SunExposed,               ! Sun Exposure
  WindExposed,              ! Wind Exposure
  ,                         ! View Factor to Ground
  ,                         ! Number of Vertices
  -173.905258, -16.143466, 12.6492,                  ! X,Y,Z Vertex 1 {m}
  -173.905258, -16.143466, 8.9916,                   ! X,Y,Z Vertex 2 {m}
  -182.439658, -16.143466, 8.9916,                   ! X,Y,Z Vertex 3 {m}
  -182.439658, -16.143466, 12.6492;                  ! X,Y,Z Vertex 4 {m}

OS:Surface,
  {9d200b3b-26c2-4dba-9e43-e0b748faf549},  ! Handle
  18FB42,                   ! Name
  RoofCeiling,              ! Surface Type
  {6fd6c12d-ff2b-43d3-a8db-99e39475b30d},  ! Construction Name
  {827a2558-714e-43e1-9bac-3b3dd40941e0},  ! Space Name
  Outdoors,                 ! Outside Boundary Condition
  ,                         ! Outside Boundary Condition Object
  SunExposed,               ! Sun Exposure
  WindExposed,              ! Wind Exposure
  0,                        ! View Factor to Ground
  ,                         ! Number of Vertices
  -68.143750973338, 19.873366, 5.334,                    ! X,Y,Z Vertex 1 {m}
  -68.143750973338, 60.411766, 5.334,                    ! X,Y,Z Vertex 2 {m}
  -90.391292986669, 60.411766, 5.334,                    ! X,Y,Z Vertex 3 {m}
  -90.391292986669, 19.873366, 5.334;                    ! X,Y,Z Vertex 4 {m}

OS:Surface,
  {fdaf8ece-bb86-4bcf-88e6-ab0d7ce09ef9},  ! Handle
  E30673,                   ! Name
  Floor,                    ! Surface Type
  {44d3afeb-0211-433f-9a69-8fbfe6628bd3},  ! Construction Name
  {4606428d-27bf-4153-9bc0-79422a0d861e},  ! Space Name
  Surface,                  ! Outside Boundary Condition
  {15d7071d-9f04-4795-8cbd-849bf5a50588},  ! Outside Boundary Condition Object
  NoSun,                    ! Sun Exposure
  NoWind,                   ! Wind Exposure
  ,                         ! View Factor to Ground
  ,                         ! Number of Vertices
  -124.496986, 23.113341, 8.9916,                   ! X,Y,Z Vertex 1 {m}
  -124.496986, 21.208341, 8.9916,                   ! X,Y,Z Vertex 2 {m}
  -115.276786, 21.208341, 8.9916,                   ! X,Y,Z Vertex 3 {m}
  -115.276786, 16.636341, 8.9916,                   ! X,Y,Z Vertex 4 {m}
  -114.667186, 16.636341, 8.9916,                   ! X,Y,Z Vertex 5 {m}
  -114.667186, 14.197941, 8.9916,                   ! X,Y,Z Vertex 6 {m}
  -117.105586, 14.197941, 8.9916,                   ! X,Y,Z Vertex 7 {m}
  -117.105586, 14.807541, 8.9916,                   ! X,Y,Z Vertex 8 {m}
  -183.551986, 14.807541, 8.9916,                   ! X,Y,Z Vertex 9 {m}
  -183.551986, 14.197941, 8.9916,                   ! X,Y,Z Vertex 10 {m}
  -185.990386, 14.197941, 8.9916,                   ! X,Y,Z Vertex 11 {m}
  -185.990386, 16.636341, 8.9916,                   ! X,Y,Z Vertex 12 {m}
  -185.380786, 16.636341, 8.9916,                   ! X,Y,Z Vertex 13 {m}
  -185.380786, 21.208341, 8.9916,                   ! X,Y,Z Vertex 14 {m}
  -176.160586, 21.208341, 8.9916,                   ! X,Y,Z Vertex 15 {m}
  -176.160586, 23.113341, 8.9916;                   ! X,Y,Z Vertex 16 {m}

OS:Surface,
  {bcd21e14-0129-4e3c-94e0-45eba4a954ef},  ! Handle
  E9AC78,                   ! Name
  Wall,                     ! Surface Type
  {e52a2d3d-fcc9-4c84-8ae2-23d305667687},  ! Construction Name
  {4606428d-27bf-4153-9bc0-79422a0d861e},  ! Space Name
  Outdoors,                 ! Outside Boundary Condition
  ,                         ! Outside Boundary Condition Object
  SunExposed,               ! Sun Exposure
  WindExposed,              ! Wind Exposure
  ,                         ! View Factor to Ground
  ,                         ! Number of Vertices
  -185.990386, 16.636341, 12.6492,                  ! X,Y,Z Vertex 1 {m}
  -185.990386, 16.636341, 8.9916,                   ! X,Y,Z Vertex 2 {m}
  -185.990386, 14.197941, 8.9916,                   ! X,Y,Z Vertex 3 {m}
  -185.990386, 14.197941, 12.6492;                  ! X,Y,Z Vertex 4 {m}

OS:Surface,
  {9bad53ea-fc80-45d9-970e-bb4187450960},  ! Handle
  86C357,                   ! Name
  Wall,                     ! Surface Type
  {80cc150b-cf46-493d-bfb4-c05bd500e627},  ! Construction Name
  {4e8521ea-c761-4d5e-9e58-726cbc87948a},  ! Space Name
  Surface,                  ! Outside Boundary Condition
  {81e7946a-5ba1-42d2-a2a3-702c5bfbb20a},  ! Outside Boundary Condition Object
  NoSun,                    ! Sun Exposure
  NoWind,                   ! Wind Exposure
  ,                         ! View Factor to Ground
  ,                         ! Number of Vertices
  -193.401968, -1.077451, 12.6492,                  ! X,Y,Z Vertex 1 {m}
  -193.401968, -1.077451, 8.9916,                   ! X,Y,Z Vertex 2 {m}
  -193.401968, -28.814251, 8.9916,                   ! X,Y,Z Vertex 3 {m}
  -193.401968, -28.814251, 12.6492;                  ! X,Y,Z Vertex 4 {m}

OS:Surface,
  {1e47f61f-74bf-42d8-9c0b-f2cd4ab72733},  ! Handle
  A3CE3A,                   ! Name
  Wall,                     ! Surface Type
  {80cc150b-cf46-493d-bfb4-c05bd500e627},  ! Construction Name
  {0452e132-ef88-4090-84aa-1f669d642ca9},  ! Space Name
  Surface,                  ! Outside Boundary Condition
  {cbb5959b-bc3f-44ef-a418-341e40c0c808},  ! Outside Boundary Condition Object
  NoSun,                    ! Sun Exposure
  NoWind,                   ! Wind Exposure
  ,                         ! View Factor to Ground
  ,                         ! Number of Vertices
  -384.027052, -32.008977, 16.3068,                  ! X,Y,Z Vertex 1 {m}
  -384.027052, -32.008977, 12.6492,                  ! X,Y,Z Vertex 2 {m}
  -365.815252, -32.008977, 12.6492,                  ! X,Y,Z Vertex 3 {m}
  -365.815252, -32.008977, 16.3068;                  ! X,Y,Z Vertex 4 {m}

OS:ElectricEquipment:Definition,
  {d291a3aa-8e89-41c1-99a6-811a23a18482},  ! Handle
  2-NE Court ElectricEquipment Definition,  ! Name
  Watts/Area,               ! Design Level Calculation Method
  ,                         ! Design Level {W}
  4,                        ! Watts per Space Floor Area {W/m2}
  ;                         ! Watts per Person {W/person}

OS:ElectricEquipment,
  {ec83a36e-6591-48b0-afad-de6332644068},  ! Handle
  2-NE Court ElectricEquipment,  ! Name
  {d291a3aa-8e89-41c1-99a6-811a23a18482},  ! Electric Equipment Definition Name
  {f1794ce3-b1d9-44c5-9724-75a4b6aadbc9},  ! Space or SpaceType Name
  {d35c22d8-1874-4cd6-a983-0658beb153c4},  ! Schedule Name
  ,                         ! Multiplier
  ElectricEquipment;        ! End-Use Subcategory

OS:ElectricEquipment:Definition,
  {33ea1616-c094-420e-985b-d81c2c67ff19},  ! Handle
  B-W Interior Office ElectricEquipment Definition,  ! Name
  Watts/Area,               ! Design Level Calculation Method
  ,                         ! Design Level {W}
  8.0729,                   ! Watts per Space Floor Area {W/m2}
  ;                         ! Watts per Person {W/person}

OS:ElectricEquipment,
  {8ac7abad-00e7-4d1b-b465-e8d7d36a6ca9},  ! Handle
  B-W Interior Office ElectricEquipment,  ! Name
  {33ea1616-c094-420e-985b-d81c2c67ff19},  ! Electric Equipment Definition Name
  {86fa5f1b-942d-4ba5-8e05-d1d194083543},  ! Space or SpaceType Name
  {d35c22d8-1874-4cd6-a983-0658beb153c4},  ! Schedule Name
  ,                         ! Multiplier
  ElectricEquipment;        ! End-Use Subcategory

OS:Surface,
  {6990297f-9108-40b6-b2f8-d87f902cac9c},  ! Handle
  559857,                   ! Name
  Wall,                     ! Surface Type
  {e52a2d3d-fcc9-4c84-8ae2-23d305667687},  ! Construction Name
  {9d95b4a7-7913-4424-82d0-580372ac66d8},  ! Space Name
  Outdoors,                 ! Outside Boundary Condition
  ,                         ! Outside Boundary Condition Object
  SunExposed,               ! Sun Exposure
  WindExposed,              ! Wind Exposure
  ,                         ! View Factor to Ground
  ,                         ! Number of Vertices
  -85.819463, -13.959891, 5.334,                    ! X,Y,Z Vertex 1 {m}
  -85.819463, -13.959891, 0,                        ! X,Y,Z Vertex 2 {m}
  -85.819463, -13.350291, 0,                        ! X,Y,Z Vertex 3 {m}
  -85.819463, -13.350291, 5.334;                    ! X,Y,Z Vertex 4 {m}

OS:Surface,
  {7a6b6088-3198-4160-a25c-71238548e646},  ! Handle
  83F7AE,                   ! Name
  RoofCeiling,              ! Surface Type
  {6fd6c12d-ff2b-43d3-a8db-99e39475b30d},  ! Construction Name
  {11243b89-41b4-474e-812a-656c1450c21f},  ! Space Name
  Outdoors,                 ! Outside Boundary Condition
  ,                         ! Outside Boundary Condition Object
  SunExposed,               ! Sun Exposure
  WindExposed,              ! Wind Exposure
  ,                         ! View Factor to Ground
  ,                         ! Number of Vertices
  -362.316217, -22.134211, 16.3068,                  ! X,Y,Z Vertex 1 {m}
  -362.316217, -9.332611, 16.3068,                  ! X,Y,Z Vertex 2 {m}
  -369.936217, -9.332611, 16.3068,                  ! X,Y,Z Vertex 3 {m}
  -369.936217, -14.209411, 16.3068,                  ! X,Y,Z Vertex 4 {m}
  -379.004017, -14.209411, 16.3068,                  ! X,Y,Z Vertex 5 {m}
  -379.004017, -18.781411, 16.3068,                  ! X,Y,Z Vertex 6 {m}
  -374.203417, -18.781411, 16.3068,                  ! X,Y,Z Vertex 7 {m}
  -374.203417, -22.134211, 16.3068;                  ! X,Y,Z Vertex 8 {m}

OS:Surface,
  {275708da-58d9-4920-9f22-5353e02b9c5c},  ! Handle
  39F18E,                   ! Name
  RoofCeiling,              ! Surface Type
  {6fd6c12d-ff2b-43d3-a8db-99e39475b30d},  ! Construction Name
  {8a47e34b-1c8b-4acd-8d85-665482f1d009},  ! Space Name
  Adiabatic,                ! Outside Boundary Condition
  ,                         ! Outside Boundary Condition Object
  NoSun,                    ! Sun Exposure
  NoWind,                   ! Wind Exposure
  0,                        ! View Factor to Ground
  ,                         ! Number of Vertices
  -64.962036, -62.867959, 5.334,                    ! X,Y,Z Vertex 1 {m}
  -64.962036, -59.210359, 5.334,                    ! X,Y,Z Vertex 2 {m}
  -64.352436, -59.210359, 5.334,                    ! X,Y,Z Vertex 3 {m}
  -64.352436, -56.771959, 5.334,                    ! X,Y,Z Vertex 4 {m}
  -64.962036, -56.771959, 5.334,                    ! X,Y,Z Vertex 5 {m}
  -64.962036, -19.586359, 5.334,                    ! X,Y,Z Vertex 6 {m}
  -64.352436, -19.586359, 5.334,                    ! X,Y,Z Vertex 7 {m}
  -64.352436, -16.538359, 5.334,                    ! X,Y,Z Vertex 8 {m}
  -66.790836, -16.538359, 5.334,                    ! X,Y,Z Vertex 9 {m}
  -66.790836, -17.147959, 5.334,                    ! X,Y,Z Vertex 10 {m}
  -77.763636, -17.147959, 5.334,                    ! X,Y,Z Vertex 11 {m}
  -77.763636, -20.195959, 5.334,                    ! X,Y,Z Vertex 12 {m}
  -77.154036, -20.195959, 5.334,                    ! X,Y,Z Vertex 13 {m}
  -77.154036, -22.939159, 5.334,                    ! X,Y,Z Vertex 14 {m}
  -73.349751973338, -22.939159, 5.334,                    ! X,Y,Z Vertex 15 {m}
  -73.349751973338, -58.600759, 5.334,                    ! X,Y,Z Vertex 16 {m}
  -69.229236, -58.600759, 5.334,                    ! X,Y,Z Vertex 17 {m}
  -69.229236, -62.867959, 5.334;                    ! X,Y,Z Vertex 18 {m}

OS:SubSurface,
  {fde25c09-869c-40b5-9aea-a44ee19a44f6},  ! Handle
  B6FDC7,                   ! Name
  FixedWindow,              ! Sub Surface Type
  {0a409a17-fe79-4b32-b975-8ce148c1b2a9},  ! Construction Name
  {4819ec3a-00eb-4c03-8310-a90d38ccef33},  ! Surface Name
  ,                         ! Outside Boundary Condition Object
  ,                         ! View Factor to Ground
  ,                         ! Shading Control Name
  ,                         ! Frame and Divider Name
  ,                         ! Multiplier
  ,                         ! Number of Vertices
  -119.75491023782, 14.807541, 8.320430730447,           ! X,Y,Z Vertex 1 {m}
  -119.75491023782, 14.807541, 5.958230730447,           ! X,Y,Z Vertex 2 {m}
  -117.39271023782, 14.807541, 5.958230730447,           ! X,Y,Z Vertex 3 {m}
  -117.39271023782, 14.807541, 8.320430730447;           ! X,Y,Z Vertex 4 {m}

OS:Lights:Definition,
  {049f4242-6134-41da-a468-fc9f8122326d},  ! Handle
  5-E Office Lights Definition,  ! Name
  Watts/Area,               ! Design Level Calculation Method
  ,                         ! Lighting Level {W}
  11.83,                    ! Watts per Space Floor Area {W/m2}
  ;                         ! Watts per Person {W/person}

OS:Lights,
  {2be563ac-ab90-4c58-8562-68f9ac5688d2},  ! Handle
  5-E Office Lights,        ! Name
  {049f4242-6134-41da-a468-fc9f8122326d},  ! Lights Definition Name
  {59107f5b-8a56-48c6-aae7-79230a1a3c5c},  ! Space or SpaceType Name
  {0b5c7bfc-ed08-4b2e-8c89-057ba8215b66},  ! Schedule Name
  ,                         ! Fraction Replaceable
  ,                         ! Multiplier
  Lights;                   ! End-Use Subcategory

OS:SubSurface,
  {a1045fc0-6cdc-42d6-bc5b-63ac38390500},  ! Handle
  C0A8A6,                   ! Name
  FixedWindow,              ! Sub Surface Type
  {0a409a17-fe79-4b32-b975-8ce148c1b2a9},  ! Construction Name
  {971475ad-124b-4923-b013-2a49f4de7f31},  ! Surface Name
  ,                         ! Outside Boundary Condition Object
  ,                         ! View Factor to Ground
  ,                         ! Shading Control Name
  ,                         ! Frame and Divider Name
  ,                         ! Multiplier
  ,                         ! Number of Vertices
  -64.962036, -54.280640460209, 3.70671479721,            ! X,Y,Z Vertex 1 {m}
  -64.962036, -54.280640460209, 0.96351479721,            ! X,Y,Z Vertex 2 {m}
  -64.962036, -52.909040460209, 0.96351479721,            ! X,Y,Z Vertex 3 {m}
  -64.962036, -52.909040460209, 3.70671479721;            ! X,Y,Z Vertex 4 {m}

OS:Surface,
  {afc448a2-b555-45f9-96d4-911ba0a2de91},  ! Handle
  A9F27E,                   ! Name
  Wall,                     ! Surface Type
  {80cc150b-cf46-493d-bfb4-c05bd500e627},  ! Construction Name
  {a24dc4de-604b-4b71-9fa7-e508c49d5f7e},  ! Space Name
  Surface,                  ! Outside Boundary Condition
  {08a4c836-31cf-46bd-b142-6ac437b0c22a},  ! Outside Boundary Condition Object
  NoSun,                    ! Sun Exposure
  NoWind,                   ! Wind Exposure
  ,                         ! View Factor to Ground
  ,                         ! Number of Vertices
  -165.312338, -25.905876, 8.9916,                   ! X,Y,Z Vertex 1 {m}
  -165.312338, -25.905876, 5.334,                    ! X,Y,Z Vertex 2 {m}
  -151.596338, -25.905876, 5.334,                    ! X,Y,Z Vertex 3 {m}
  -151.596338, -25.905876, 8.9916;                   ! X,Y,Z Vertex 4 {m}

OS:Surface,
  {e1097ac5-5c86-43e9-b2c1-a45940ab83c3},  ! Handle
  5D566C,                   ! Name
  Wall,                     ! Surface Type
  {e52a2d3d-fcc9-4c84-8ae2-23d305667687},  ! Construction Name
  {86bc3093-a9a0-4be1-a034-63cea6a66e29},  ! Space Name
  Outdoors,                 ! Outside Boundary Condition
  ,                         ! Outside Boundary Condition Object
  SunExposed,               ! Sun Exposure
  WindExposed,              ! Wind Exposure
  ,                         ! View Factor to Ground
  ,                         ! Number of Vertices
  -171.466858, -15.533866, 12.6492,                  ! X,Y,Z Vertex 1 {m}
  -171.466858, -15.533866, 8.9916,                   ! X,Y,Z Vertex 2 {m}
  -173.905258, -15.533866, 8.9916,                   ! X,Y,Z Vertex 3 {m}
  -173.905258, -15.533866, 12.6492;                  ! X,Y,Z Vertex 4 {m}

OS:Surface,
  {8ec45658-5fa4-496a-995b-9dc85f7df282},  ! Handle
  E0A53A,                   ! Name
  Floor,                    ! Surface Type
  {87c38291-62e0-4f30-80b2-aaf530f4faab},  ! Construction Name
  {e30fd077-4b49-4b69-a879-4b1453b0c76e},  ! Space Name
  Ground,                   ! Outside Boundary Condition
  ,                         ! Outside Boundary Condition Object
  NoSun,                    ! Sun Exposure
  NoWind,                   ! Wind Exposure
  ,                         ! View Factor to Ground
  ,                         ! Number of Vertices
  30.492454, 54.032727, -3.9624,                  ! X,Y,Z Vertex 1 {m}
  30.492454, 51.594327, -3.9624,                  ! X,Y,Z Vertex 2 {m}
  12.280654, 51.594327, -3.9624,                  ! X,Y,Z Vertex 3 {m}
  12.280654, 46.107927, -3.9624,                  ! X,Y,Z Vertex 4 {m}
  9.842254, 46.107927, -3.9624,                  ! X,Y,Z Vertex 5 {m}
  9.842254, 27.118887, -3.9624,                  ! X,Y,Z Vertex 6 {m}
  30.492454, 27.118887, -3.9624,                  ! X,Y,Z Vertex 7 {m}
  30.406729, 24.375687, -3.9624,                  ! X,Y,Z Vertex 8 {m}
  9.842254, 24.375687, -3.9624,                  ! X,Y,Z Vertex 9 {m}
  9.842254, 23.156487, -3.9624,                  ! X,Y,Z Vertex 10 {m}
  -3.568946, 23.156487, -3.9624,                  ! X,Y,Z Vertex 11 {m}
  -3.568946, 27.118887, -3.9624,                  ! X,Y,Z Vertex 12 {m}
  6.489454, 27.118887, -3.9624,                  ! X,Y,Z Vertex 13 {m}
  6.489454, 48.8495395, -3.9624,                  ! X,Y,Z Vertex 14 {m}
  9.842254, 48.8495395, -3.9624,                  ! X,Y,Z Vertex 15 {m}
  9.842254, 54.032727, -3.9624;                  ! X,Y,Z Vertex 16 {m}

OS:SubSurface,
  {0e980d3c-ac21-4170-ae2b-7b84f8a25e86},  ! Handle
  A03818,                   ! Name
  GlassDoor,                ! Sub Surface Type
  {0a409a17-fe79-4b32-b975-8ce148c1b2a9},  ! Construction Name
  {6228e152-fce3-4e7d-8891-71b7f6c27236},  ! Surface Name
  ,                         ! Outside Boundary Condition Object
  ,                         ! View Factor to Ground
  ,                         ! Shading Control Name
  ,                         ! Frame and Divider Name
  ,                         ! Multiplier
  ,                         ! Number of Vertices
  -31.283097125353, 15.115254, 2.1336,                   ! X,Y,Z Vertex 1 {m}
  -31.283097125353, 15.115254, 0,                        ! X,Y,Z Vertex 2 {m}
  -30.368697125353, 15.115254, 0,                        ! X,Y,Z Vertex 3 {m}
  -30.368697125353, 15.115254, 2.1336;                   ! X,Y,Z Vertex 4 {m}

OS:Surface,
  {df8d19f7-6816-4ef0-8008-26af20846127},  ! Handle
  C30E37,                   ! Name
  Wall,                     ! Surface Type
  {e52a2d3d-fcc9-4c84-8ae2-23d305667687},  ! Construction Name
  {a24dc4de-604b-4b71-9fa7-e508c49d5f7e},  ! Space Name
  Outdoors,                 ! Outside Boundary Condition
  ,                         ! Outside Boundary Condition Object
  SunExposed,               ! Sun Exposure
  WindExposed,              ! Wind Exposure
  ,                         ! View Factor to Ground
  ,                         ! Number of Vertices
  -157.692338, -17.981076, 8.9916,                   ! X,Y,Z Vertex 1 {m}
  -157.692338, -17.981076, 5.334,                    ! X,Y,Z Vertex 2 {m}
  -157.692338, -10.361076, 5.334,                    ! X,Y,Z Vertex 3 {m}
  -157.692338, -10.361076, 8.9916;                   ! X,Y,Z Vertex 4 {m}

OS:Surface,
  {b4bf0b39-42d5-4d85-b308-836debb0a659},  ! Handle
  91A621,                   ! Name
  Wall,                     ! Surface Type
  {80cc150b-cf46-493d-bfb4-c05bd500e627},  ! Construction Name
  {6fd41ad1-4a6a-43db-9bc5-5a96f392f19c},  ! Space Name
  Surface,                  ! Outside Boundary Condition
  {a83814be-e4a2-49fe-b86c-25c128924e73},  ! Outside Boundary Condition Object
  NoSun,                    ! Sun Exposure
  NoWind,                   ! Wind Exposure
  ,                         ! View Factor to Ground
  ,                         ! Number of Vertices
  14.984915, -49.359985, 0,                        ! X,Y,Z Vertex 1 {m}
  14.984915, -49.359985, -3.9624,                  ! X,Y,Z Vertex 2 {m}
  30.224915, -49.359985, -3.9624,                  ! X,Y,Z Vertex 3 {m}
  30.224915, -49.359985, 0;                        ! X,Y,Z Vertex 4 {m}

OS:Surface,
  {3f9802e4-6e2f-41d1-a61e-560a2c984bce},  ! Handle
  408307,                   ! Name
  Wall,                     ! Surface Type
  {80cc150b-cf46-493d-bfb4-c05bd500e627},  ! Construction Name
  {69bf8090-8ec6-43ce-af44-c1d93b2b8609},  ! Space Name
  Surface,                  ! Outside Boundary Condition
  {e34c1bf1-f309-4f51-9648-7af6fdbb43e2},  ! Outside Boundary Condition Object
  NoSun,                    ! Sun Exposure
  NoWind,                   ! Wind Exposure
  ,                         ! View Factor to Ground
  ,                         ! Number of Vertices
  -132.794353, -38.522022, 12.6492,                  ! X,Y,Z Vertex 1 {m}
  -132.794353, -38.522022, 8.9916,                   ! X,Y,Z Vertex 2 {m}
  -132.794353, -35.550222, 8.9916,                   ! X,Y,Z Vertex 3 {m}
  -132.794353, -35.550222, 12.6492;                  ! X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e81c9195-545f-4f2b-bb0c-792d5f0b2e63},  ! Handle
  B88668,                   ! Name
  FixedWindow,              ! Sub Surface Type
  {0a409a17-fe79-4b32-b975-8ce148c1b2a9},  ! Construction Name
  {4f5473f3-64f6-4513-9348-d0681d4ab4b4},  ! Surface Name
  ,                         ! Outside Boundary Condition Object
  ,                         ! View Factor to Ground
  ,                         ! Shading Control Name
  ,                         ! Frame and Divider Name
  ,                         ! Multiplier
  ,                         ! Number of Vertices
  -184.268458, -27.885952557693, 8.248630012516,           ! X,Y,Z Vertex 1 {m}
  -184.268458, -27.885952557693, 5.886430012516,           ! X,Y,Z Vertex 2 {m}
  -184.268458, -30.248152557693, 5.886430012516,           ! X,Y,Z Vertex 3 {m}
  -184.268458, -30.248152557693, 8.248630012516;           ! X,Y,Z Vertex 4 {m}

OS:Surface,
  {4f5473f3-64f6-4513-9348-d0681d4ab4b4},  ! Handle
  B0EBBF,                   ! Name
  Wall,                     ! Surface Type
  {e52a2d3d-fcc9-4c84-8ae2-23d305667687},  ! Construction Name
  {e913a7c6-de44-440e-bc39-738698d53df6},  ! Space Name
  Outdoors,                 ! Outside Boundary Condition
  ,                         ! Outside Boundary Condition Object
  SunExposed,               ! Sun Exposure
  WindExposed,              ! Wind Exposure
  ,                         ! View Factor to Ground
  ,                         ! Number of Vertices
  -184.268458, -18.581866, 8.9916,                   ! X,Y,Z Vertex 1 {m}
  -184.268458, -18.581866, 5.334,                    ! X,Y,Z Vertex 2 {m}
  -184.268458, -54.243466, 5.334,                    ! X,Y,Z Vertex 3 {m}
  -184.268458, -54.243466, 8.9916;                   ! X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {624c79b8-8e69-417f-bbad-88fd831a792e},  ! Handle
  A4CDA5,                   ! Name
  Door,                     ! Sub Surface Type
  {441fa328-c556-4fe9-9a92-8cd534df8f54},  ! Construction Name
  {7014057a-35b1-4363-9645-b91a602c445d},  ! Surface Name
  ,                         ! Outside Boundary Condition Object
  ,                         ! View Factor to Ground
  ,                         ! Shading Control Name
  ,                         ! Frame and Divider Name
  ,                         ! Multiplier
  ,                         ! Number of Vertices
  -78.247021, -10.651381215517, 2.7432,                   ! X,Y,Z Vertex 1 {m}
  -78.247021, -10.651381215517, 0,                        ! X,Y,Z Vertex 2 {m}
  -78.247021, -12.784981215517, 0,                        ! X,Y,Z Vertex 3 {m}
  -78.247021, -12.784981215517, 2.7432;                   ! X,Y,Z Vertex 4 {m}

OS:Construction,
  {441fa328-c556-4fe9-9a92-8cd534df8f54},  ! Handle
  Exterior Door,            ! Name
  ,                         ! Surface Rendering Name
  {bf577211-6225-4875-8862-ede9424c62a4};  ! Layer 1

OS:Surface,
  {7014057a-35b1-4363-9645-b91a602c445d},  ! Handle
  C060E3,                   ! Name
  Wall,                     ! Surface Type
  {e52a2d3d-fcc9-4c84-8ae2-23d305667687},  ! Construction Name
  {04db2b7d-20a6-4f98-9371-9c173f043297},  ! Space Name
  Outdoors,                 ! Outside Boundary Condition
  ,                         ! Outside Boundary Condition Object
  SunExposed,               ! Sun Exposure
  WindExposed,              ! Wind Exposure
  ,                         ! View Factor to Ground
  ,                         ! Number of Vertices
  -78.247021, -10.208008, 5.334,                    ! X,Y,Z Vertex 1 {m}
  -78.247021, -10.208008, 0,                        ! X,Y,Z Vertex 2 {m}
  -78.247021, -13.256008, 0,                        ! X,Y,Z Vertex 3 {m}
  -78.247021, -13.256008, 5.334;                    ! X,Y,Z Vertex 4 {m}

OS:DesignSpecification:OutdoorAir,
  {341d8ec0-2150-4034-86b4-16dc889f900c},  ! Handle
  SZ DSOA 4-Corridor,       ! Name
  ,                         ! Outdoor Air Method
  0.00944,                  ! Outdoor Air Flow per Person {m3/s-person}
  ,                         ! Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                         ! Outdoor Air Flow Rate {m3/s}
  ,                         ! Outdoor Air Flow Air Changes per Hour
  ;                         ! Outdoor Air Flow Rate Fraction Schedule Name

OS:Surface,
  {080611d9-063f-4c84-8cb4-be20ffe2b65b},  ! Handle
  4C7B55,                   ! Name
  Wall,                     ! Surface Type
  {80cc150b-cf46-493d-bfb4-c05bd500e627},  ! Construction Name
  {b00db69e-c083-4d66-9127-b9a6ef0b34e6},  ! Space Name
  Surface,                  ! Outside Boundary Condition
  {3076c9b8-831c-4144-9343-7dd6789797f9},  ! Outside Boundary Condition Object
  NoSun,                    ! Sun Exposure
  NoWind,                   ! Wind Exposure
  ,                         ! View Factor to Ground
  ,                         ! Number of Vertices
  20.979264, 27.417998, 0,                        ! X,Y,Z Vertex 1 {m}
  20.979264, 27.417998, -3.9624,                  ! X,Y,Z Vertex 2 {m}
  20.979264, 62.469998, -3.9624,                  ! X,Y,Z Vertex 3 {m}
  20.979264, 62.469998, 0;                        ! X,Y,Z Vertex 4 {m}

OS:ScheduleTypeLimits,
  {697b693a-89a8-42f2-8fe2-03bc7f3eeee5},  ! Handle
  Number;                   ! Name

OS:InternalMass:Definition,
  {b8785cec-c68e-47dc-9c5b-64d5335d406e},  ! Handle
  3-E OFFICE Internal Mass Definition,  ! Name
  {b839f015-0080-454c-9d5b-b73b85062ea6},  ! Construction Name
  SurfaceArea,              ! Design Level Calculation Method
  608.1,                    ! Surface Area {m2}
  ,                         ! Surface Area per Space Floor Area {dimensionless}
  ;                         ! Surface Area per Person {m2/person}

OS:InternalMass,
  {bc0a63fc-1108-4579-99e2-535aed6b6b78},  ! Handle
  3-E OFFICE Internal Mass,  ! Name
  {b8785cec-c68e-47dc-9c5b-64d5335d406e},  ! Internal Mass Definition Name
  {4e8521ea-c761-4d5e-9e58-726cbc87948a};  ! Space or SpaceType Name

OS:Surface,
  {21d4d8a1-97e8-4cc1-9b04-599c56427561},  ! Handle
  B3917C,                   ! Name
  Wall,                     ! Surface Type
  {e52a2d3d-fcc9-4c84-8ae2-23d305667687},  ! Construction Name
  {585391c6-edba-4789-a812-b3ab67463960},  ! Space Name
  Outdoors,                 ! Outside Boundary Condition
  ,                         ! Outside Boundary Condition Object
  SunExposed,               ! Sun Exposure
  WindExposed,              ! Wind Exposure
  ,                         ! View Factor to Ground
  ,                         ! Number of Vertices
  -26.068249, 14.505654, 5.334,                    ! X,Y,Z Vertex 1 {m}
  -26.068249, 14.505654, 0,                        ! X,Y,Z Vertex 2 {m}
  -23.629849, 14.505654, 0,                        ! X,Y,Z Vertex 3 {m}
  -23.629849, 14.505654, 5.334;                    ! X,Y,Z Vertex 4 {m}

OS:Surface,
  {2f6fa6fe-6a7c-4e77-93fa-f0313e52aed8},  ! Handle
  CB85E2,                   ! Name
  Wall,                     ! Surface Type
  {e52a2d3d-fcc9-4c84-8ae2-23d305667687},  ! Construction Name
  {f1794ce3-b1d9-44c5-9724-75a4b6aadbc9},  ! Space Name
  Outdoors,                 ! Outside Boundary Condition
  ,                         ! Outside Boundary Condition Object
  SunExposed,               ! Sun Exposure
  WindExposed,              ! Wind Exposure
  ,                         ! View Factor to Ground
  ,                         ! Number of Vertices
  -145.444479, -46.906561, 8.9916,                   ! X,Y,Z Vertex 1 {m}
  -145.444479, -46.906561, 5.334,                    ! X,Y,Z Vertex 2 {m}
  -144.834879, -46.906561, 5.334,                    ! X,Y,Z Vertex 3 {m}
  -144.834879, -46.906561, 8.9916;                   ! X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {546831d5-47c0-4711-8f7d-642b526ea3f7},  ! Handle
  DB4EAC,                   ! Name
  FixedWindow,              ! Sub Surface Type
  {0a409a17-fe79-4b32-b975-8ce148c1b2a9},  ! Construction Name
  {9311ab90-3dbc-4498-b175-a56a9711a024},  ! Surface Name
  ,                         ! Outside Boundary Condition Object
  ,                         ! View Factor to Ground
  ,                         ! Shading Control Name
  ,                         ! Frame and Divider Name
  ,                         ! Multiplier
  ,                         ! Number of Vertices
  -490.009350909901, 53.279924, 19.484000387772,          ! X,Y,Z Vertex 1 {m}
  -490.009350909901, 53.279924, 17.502800387772,          ! X,Y,Z Vertex 2 {m}
  -491.228550909901, 53.279924, 17.502800387772,          ! X,Y,Z Vertex 3 {m}
  -491.228550909901, 53.279924, 19.484000387772;          ! X,Y,Z Vertex 4 {m}

OS:Surface,
  {9111acaa-7012-44b2-91ac-ebf70498a566},  ! Handle
  FD4416,                   ! Name
  Floor,                    ! Surface Type
  {87c38291-62e0-4f30-80b2-aaf530f4faab},  ! Construction Name
  {061e3072-7381-4f9b-bf17-0be8dd222141},  ! Space Name
  Adiabatic,                ! Outside Boundary Condition
  ,                         ! Outside Boundary Condition Object
  NoSun,                    ! Sun Exposure
  NoWind,                   ! Wind Exposure
  0,                        ! View Factor to Ground
  ,                         ! Number of Vertices
  -240.761377, 5.021688, 5.334,                    ! X,Y,Z Vertex 1 {m}
  -240.761377, 0.144888, 5.334,                    ! X,Y,Z Vertex 2 {m}
  -249.981577, 0.144888, 5.334,                    ! X,Y,Z Vertex 3 {m}
  -249.981577, 5.021688, 5.334;                    ! X,Y,Z Vertex 4 {m}

OS:Surface,
  {86d6d585-802f-4331-9785-ac9575bfab34},  ! Handle
  140E42,                   ! Name
  Wall,                     ! Surface Type
  {80cc150b-cf46-493d-bfb4-c05bd500e627},  ! Construction Name
  {324fcf47-6943-4178-81b8-432b54601052},  ! Space Name
  Surface,                  ! Outside Boundary Condition
  {866454f6-92ba-4aae-8f92-7e1fb7c29e8c},  ! Outside Boundary Condition Object
  NoSun,                    ! Sun Exposure
  NoWind,                   ! Wind Exposure
  ,                         ! View Factor to Ground
  ,                         ! Number of Vertices
  -165.312338, -10.361076, 12.6492,                  ! X,Y,Z Vertex 1 {m}
  -165.312338, -10.361076, 8.9916,                   ! X,Y,Z Vertex 2 {m}
  -165.312338, -25.905876, 8.9916,                   ! X,Y,Z Vertex 3 {m}
  -165.312338, -25.905876, 12.6492;                  ! X,Y,Z Vertex 4 {m}

OS:People:Definition,
  {8e10b99f-f789-4ee5-b76e-69c47a18b421},  ! Handle
  3-NE Court People Definition,  ! Name
  People/Area,              ! Number of People Calculation Method
  ,                         ! Number of People
  0.032292,                 ! People per Space Floor Area {person/m2}
  ,                         ! Space Floor Area per Person {m2/person}
  0.3;                      ! Fraction Radiant

OS:People,
  {c9953317-db41-46a2-aaec-7033ee817e83},  ! Handle
  3-NE Court People,        ! Name
  {8e10b99f-f789-4ee5-b76e-69c47a18b421},  ! People Definition Name
  {b989beb8-2a79-4186-a473-d51b009b6b31},  ! Space or SpaceType Name
  {eceb4b27-24f3-438b-919f-64a9b7f4c9ca},  ! Number of People Schedule Name
  {0c733310-e569-4b75-8474-dc70011e9210};  ! Activity Level Schedule Name

OS:DesignSpecification:OutdoorAir,
  {ad86a249-52ef-479a-b18a-83f6b002dc66},  ! Handle
  SZ DSOA 1-Court-1,        ! Name
  ,                         ! Outdoor Air Method
  0.00944,                  ! Outdoor Air Flow per Person {m3/s-person}
  ,                         ! Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                         ! Outdoor Air Flow Rate {m3/s}
  ,                         ! Outdoor Air Flow Air Changes per Hour
  ;                         ! Outdoor Air Flow Rate Fraction Schedule Name

OS:Surface,
  {dfc6fbb5-cb00-4192-9f11-801db59566ed},  ! Handle
  9E39B9,                   ! Name
  Wall,                     ! Surface Type
  {80cc150b-cf46-493d-bfb4-c05bd500e627},  ! Construction Name
  {5bbd2d37-579f-4163-a25d-3e3f6afca7c0},  ! Space Name
  Surface,                  ! Outside Boundary Condition
  {e07f6c71-a69c-4c23-8bbb-35089d15666a},  ! Outside Boundary Condition Object
  NoSun,                    ! Sun Exposure
  NoWind,                   ! Wind Exposure
  ,                         ! View Factor to Ground
  ,                         ! Number of Vertices
  -392.906933, 15.064149, 16.3068,                  ! X,Y,Z Vertex 1 {m}
  -392.906933, 15.064149, 12.6492,                  ! X,Y,Z Vertex 2 {m}
  -392.906933, 13.159149, 12.6492,                  ! X,Y,Z Vertex 3 {m}
  -392.906933, 13.159149, 16.3068;                  ! X,Y,Z Vertex 4 {m}

OS:ElectricEquipment:Definition,
  {0a579b5d-6dd7-4bfe-b23b-6937eb6e4082},  ! Handle
  1-Computer ElectricEquipment Definition,  ! Name
  Watts/Area,               ! Design Level Calculation Method
  ,                         ! Design Level {W}
  50,                       ! Watts per Space Floor Area {W/m2}
  ;                         ! Watts per Person {W/person}

OS:ElectricEquipment,
  {f01158e4-c83b-4ec8-b3fa-dd1861f23fd3},  ! Handle
  1-Computer ElectricEquipment,  ! Name
  {0a579b5d-6dd7-4bfe-b23b-6937eb6e4082},  ! Electric Equipment Definition Name
  {7b6b886a-9829-4e75-9658-5d1499759624},  ! Space or SpaceType Name
  {d35c22d8-1874-4cd6-a983-0658beb153c4},  ! Schedule Name
  ,                         ! Multiplier
  ElectricEquipment;        ! End-Use Subcategory

OS:SubSurface,
  {5e5fd7cc-05c4-4535-b8c8-f0a7846bc4ba},  ! Handle
  FB9F22,                   ! Name
  FixedWindow,              ! Sub Surface Type
  {0a409a17-fe79-4b32-b975-8ce148c1b2a9},  ! Construction Name
  {6145b7e0-bb43-420e-8e65-a22b2c6847b4},  ! Surface Name
  ,                         ! Outside Boundary Condition Object
  ,                         ! View Factor to Ground
  ,                         ! Shading Control Name
  ,                         ! Frame and Divider Name
  ,                         ! Multiplier
  ,                         ! Number of Vertices
  -370.775039474267, -24.084177, 15.805781801731,          ! X,Y,Z Vertex 1 {m}
  -370.775039474267, -24.084177, 13.443581801731,          ! X,Y,Z Vertex 2 {m}
  -373.137239474267, -24.084177, 13.443581801731,          ! X,Y,Z Vertex 3 {m}
  -373.137239474267, -24.084177, 15.805781801731;          ! X,Y,Z Vertex 4 {m}

OS:Surface,
  {6145b7e0-bb43-420e-8e65-a22b2c6847b4},  ! Handle
  EDD619,                   ! Name
  Wall,                     ! Surface Type
  {e52a2d3d-fcc9-4c84-8ae2-23d305667687},  ! Construction Name
  {0452e132-ef88-4090-84aa-1f669d642ca9},  ! Space Name
  Outdoors,                 ! Outside Boundary Condition
  ,                         ! Outside Boundary Condition Object
  SunExposed,               ! Sun Exposure
  WindExposed,              ! Wind Exposure
  ,                         ! View Factor to Ground
  ,                         ! Number of Vertices
  -365.815252, -24.084177, 16.3068,                  ! X,Y,Z Vertex 1 {m}
  -365.815252, -24.084177, 12.6492,                  ! X,Y,Z Vertex 2 {m}
  -374.883052, -24.084177, 12.6492,                  ! X,Y,Z Vertex 3 {m}
  -374.883052, -24.084177, 16.3068;                  ! X,Y,Z Vertex 4 {m}

OS:Surface,
  {7b24e2de-3568-48c0-90a4-6caf820f3124},  ! Handle
  CE37F7,                   ! Name
  Wall,                     ! Surface Type
  {80cc150b-cf46-493d-bfb4-c05bd500e627},  ! Construction Name
  {e30fd077-4b49-4b69-a879-4b1453b0c76e},  ! Space Name
  Surface,                  ! Outside Boundary Condition
  {d4041bb3-8e16-49b4-8f86-aa818c1ccc62},  ! Outside Boundary Condition Object
  NoSun,                    ! Sun Exposure
  NoWind,                   ! Wind Exposure
  ,                         ! View Factor to Ground
  ,                         ! Number of Vertices
  9.842254, 27.118887, 0,                        ! X,Y,Z Vertex 1 {m}
  9.842254, 27.118887, -3.9624,                  ! X,Y,Z Vertex 2 {m}
  9.842254, 46.107927, -3.9624,                  ! X,Y,Z Vertex 3 {m}
  9.842254, 46.107927, 0;                        ! X,Y,Z Vertex 4 {m}

OS:People:Definition,
  {02086b57-0b9a-4990-b651-27f1673bf15f},  ! Handle
  B-E Corridor People Definition,  ! Name
  People/Area,              ! Number of People Calculation Method
  ,                         ! Number of People
  0.032292,                 ! People per Space Floor Area {person/m2}
  ,                         ! Space Floor Area per Person {m2/person}
  0.3;                      ! Fraction Radiant

OS:People,
  {9eae6c71-ed7e-4ec1-9861-95badf17cc7b},  ! Handle
  B-E Corridor People,      ! Name
  {02086b57-0b9a-4990-b651-27f1673bf15f},  ! People Definition Name
  {b00db69e-c083-4d66-9127-b9a6ef0b34e6},  ! Space or SpaceType Name
  {eceb4b27-24f3-438b-919f-64a9b7f4c9ca},  ! Number of People Schedule Name
  {0c733310-e569-4b75-8474-dc70011e9210};  ! Activity Level Schedule Name

OS:ElectricEquipment:Definition,
  {967e0128-4f8b-4425-92d7-3176d455886e},  ! Handle
  2-E Corridor ElectricEquipment Definition,  ! Name
  Watts/Area,               ! Design Level Calculation Method
  ,                         ! Design Level {W}
  4,                        ! Watts per Space Floor Area {W/m2}
  ;                         ! Watts per Person {W/person}

OS:ElectricEquipment,
  {da0b1320-d068-4dfa-9634-53e8463f3e26},  ! Handle
  2-E Corridor ElectricEquipment,  ! Name
  {967e0128-4f8b-4425-92d7-3176d455886e},  ! Electric Equipment Definition Name
  {f963df2b-eb52-4777-8828-1c1e6ef565fe},  ! Space or SpaceType Name
  {d35c22d8-1874-4cd6-a983-0658beb153c4},  ! Schedule Name
  ,                         ! Multiplier
  ElectricEquipment;        ! End-Use Subcategory

OS:Surface,
  {aa7ce803-3a99-4f6c-a2fa-c0316fdb56aa},  ! Handle
  2F35AB,                   ! Name
  Wall,                     ! Surface Type
  {80cc150b-cf46-493d-bfb4-c05bd500e627},  ! Construction Name
  {0c49be94-23f5-4b37-a6e8-11c319023b1e},  ! Space Name
  Surface,                  ! Outside Boundary Condition
  {a5421fa6-2ada-4f00-8ab9-ece3480adb02},  ! Outside Boundary Condition Object
  NoSun,                    ! Sun Exposure
  NoWind,                   ! Wind Exposure
  ,                         ! View Factor to Ground
  ,                         ! Number of Vertices
  -65.50169, -4.672366, 5.334,                    ! X,Y,Z Vertex 1 {m}
  -65.50169, -4.672366, 0,                        ! X,Y,Z Vertex 2 {m}
  -61.23449, -4.672366, 0,                        ! X,Y,Z Vertex 3 {m}
  -61.23449, -4.672366, 5.334;                    ! X,Y,Z Vertex 4 {m}

OS:Surface,
  {99e2bc5d-344f-4a28-9352-38afd79ae0b4},  ! Handle
  A4273F,                   ! Name
  Wall,                     ! Surface Type
  {80cc150b-cf46-493d-bfb4-c05bd500e627},  ! Construction Name
  {a5225a86-4ecb-4bab-9803-a6ef2ce22041},  ! Space Name
  Surface,                  ! Outside Boundary Condition
  {3103fc39-e3a8-4ac5-9b1c-9bf654a6a98a},  ! Outside Boundary Condition Object
  NoSun,                    ! Sun Exposure
  NoWind,                   ! Wind Exposure
  ,                         ! View Factor to Ground
  ,                         ! Number of Vertices
  -387.17437, -22.925425, 16.3068,                  ! X,Y,Z Vertex 1 {m}
  -387.17437, -22.925425, 12.6492,                  ! X,Y,Z Vertex 2 {m}
  -377.95417, -22.925425, 12.6492,                  ! X,Y,Z Vertex 3 {m}
  -377.95417, -22.925425, 16.3068;                  ! X,Y,Z Vertex 4 {m}

OS:DesignSpecification:OutdoorAir,
  {26ac0930-6eb0-4455-8b4b-f1a16580af3e},  ! Handle
  SZ DSOA 1-Elevator,       ! Name
  ,                         ! Outdoor Air Method
  0.00944,                  ! Outdoor Air Flow per Person {m3/s-person}
  ,                         ! Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                         ! Outdoor Air Flow Rate {m3/s}
  ,                         ! Outdoor Air Flow Air Changes per Hour
  ;                         ! Outdoor Air Flow Rate Fraction Schedule Name

OS:InternalMass:Definition,
  {3324c43b-c463-473e-801a-7ee2dfb8c5b4},  ! Handle
  1-COURT 2 Internal Mass Definition,  ! Name
  {b839f015-0080-454c-9d5b-b73b85062ea6},  ! Construction Name
  SurfaceArea,              ! Design Level Calculation Method
  365.36,                   ! Surface Area {m2}
  ,                         ! Surface Area per Space Floor Area {dimensionless}
  ;                         ! Surface Area per Person {m2/person}

OS:InternalMass,
  {2a8fbe85-98d2-4381-a524-a766118d29ea},  ! Handle
  1-COURT 2 Internal Mass,  ! Name
  {3324c43b-c463-473e-801a-7ee2dfb8c5b4},  ! Internal Mass Definition Name
  {07e9cc80-ef83-41cf-8543-a0be0c3212d0};  ! Space or SpaceType Name

OS:InternalMass:Definition,
  {1578542a-3c37-4599-a1bf-f720b27175b5},  ! Handle
  B-BATH Internal Mass Definition,  ! Name
  {b839f015-0080-454c-9d5b-b73b85062ea6},  ! Construction Name
  SurfaceArea,              ! Design Level Calculation Method
  129.08,                   ! Surface Area {m2}
  ,                         ! Surface Area per Space Floor Area {dimensionless}
  ;                         ! Surface Area per Person {m2/person}

OS:InternalMass,
  {4b4be463-7d16-4f98-9ca5-3fa6a26b502b},  ! Handle
  B-BATH Internal Mass,     ! Name
  {1578542a-3c37-4599-a1bf-f720b27175b5},  ! Internal Mass Definition Name
  {8db20617-8c8c-4021-a2b2-f3f2214715d2};  ! Space or SpaceType Name

OS:SubSurface,
  {a76163fc-3214-436d-bda1-9bd7e1db8635},  ! Handle
  ECCFEC,                   ! Name
  FixedWindow,              ! Sub Surface Type
  {0a409a17-fe79-4b32-b975-8ce148c1b2a9},  ! Construction Name
  {477a3b19-54a6-4264-a8ec-d0c8edfc25b6},  ! Surface Name
  ,                         ! Outside Boundary Condition Object
  ,                         ! View Factor to Ground
  ,                         ! Shading Control Name
  ,                         ! Frame and Divider Name
  ,                         ! Multiplier
  ,                         ! Number of Vertices
  -332.023133, 9.66393823071, 15.615664984754,          ! X,Y,Z Vertex 1 {m}
  -332.023133, 9.66393823071, 13.253464984754,          ! X,Y,Z Vertex 2 {m}
  -332.023133, 12.02613823071, 13.253464984754,          ! X,Y,Z Vertex 3 {m}
  -332.023133, 12.02613823071, 15.615664984754;          ! X,Y,Z Vertex 4 {m}

OS:Surface,
  {477a3b19-54a6-4264-a8ec-d0c8edfc25b6},  ! Handle
  7A5FEC,                   ! Name
  Wall,                     ! Surface Type
  {e52a2d3d-fcc9-4c84-8ae2-23d305667687},  ! Construction Name
  {5bbd2d37-579f-4163-a25d-3e3f6afca7c0},  ! Space Name
  Outdoors,                 ! Outside Boundary Condition
  ,                         ! Outside Boundary Condition Object
  SunExposed,               ! Sun Exposure
  WindExposed,              ! Wind Exposure
  ,                         ! View Factor to Ground
  ,                         ! Number of Vertices
  -332.023133, 8.587149, 16.3068,                  ! X,Y,Z Vertex 1 {m}
  -332.023133, 8.587149, 12.6492,                  ! X,Y,Z Vertex 2 {m}
  -332.023133, 13.159149, 12.6492,                  ! X,Y,Z Vertex 3 {m}
  -332.023133, 13.159149, 16.3068;                  ! X,Y,Z Vertex 4 {m}

OS:Surface,
  {924237a7-0ad8-42a8-a835-21f21f192d2f},  ! Handle
  C1B32E,                   ! Name
  Wall,                     ! Surface Type
  {80cc150b-cf46-493d-bfb4-c05bd500e627},  ! Construction Name
  {a24dc4de-604b-4b71-9fa7-e508c49d5f7e},  ! Space Name
  Surface,                  ! Outside Boundary Condition
  {d6fb3ba9-f6f3-43f9-b69f-0308af46f77a},  ! Outside Boundary Condition Object
  NoSun,                    ! Sun Exposure
  NoWind,                   ! Wind Exposure
  0,                        ! View Factor to Ground
  ,                         ! Number of Vertices
  -165.312338, -10.361076, 8.9916,                   ! X,Y,Z Vertex 1 {m}
  -165.312338, -10.361076, 5.334,                    ! X,Y,Z Vertex 2 {m}
  -165.312338, -25.905876, 5.334,                    ! X,Y,Z Vertex 3 {m}
  -165.312338, -25.905876, 8.9916;                   ! X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a42331a8-0b38-4a50-b8d3-b38e47944148},  ! Handle
  E5594A,                   ! Name
  FixedWindow,              ! Sub Surface Type
  {0a409a17-fe79-4b32-b975-8ce148c1b2a9},  ! Construction Name
  {920b7235-4e19-414e-9d58-6e957f33b3e4},  ! Surface Name
  ,                         ! Outside Boundary Condition Object
  ,                         ! View Factor to Ground
  ,                         ! Shading Control Name
  ,                         ! Frame and Divider Name
  ,                         ! Multiplier
  ,                         ! Number of Vertices
  -158.818318283722, -10.361076, 8.30913066721,            ! X,Y,Z Vertex 1 {m}
  -158.818318283722, -10.361076, 5.94693066721,            ! X,Y,Z Vertex 2 {m}
  -161.180518283722, -10.361076, 5.94693066721,            ! X,Y,Z Vertex 3 {m}
  -161.180518283722, -10.361076, 8.30913066721;            ! X,Y,Z Vertex 4 {m}

OS:Surface,
  {920b7235-4e19-414e-9d58-6e957f33b3e4},  ! Handle
  B33520,                   ! Name
  Wall,                     ! Surface Type
  {e52a2d3d-fcc9-4c84-8ae2-23d305667687},  ! Construction Name
  {a24dc4de-604b-4b71-9fa7-e508c49d5f7e},  ! Space Name
  Outdoors,                 ! Outside Boundary Condition
  ,                         ! Outside Boundary Condition Object
  SunExposed,               ! Sun Exposure
  WindExposed,              ! Wind Exposure
  ,                         ! View Factor to Ground
  ,                         ! Number of Vertices
  -157.692338, -10.361076, 8.9916,                   ! X,Y,Z Vertex 1 {m}
  -157.692338, -10.361076, 5.334,                    ! X,Y,Z Vertex 2 {m}
  -165.312338, -10.361076, 5.334,                    ! X,Y,Z Vertex 3 {m}
  -165.312338, -10.361076, 8.9916;                   ! X,Y,Z Vertex 4 {m}

OS:InternalMass:Definition,
  {fe74b07f-0c10-4f90-aa8c-48b4d8ab5aac},  ! Handle
  1-E INTERIOR OFFICE Internal Mass Definition,  ! Name
  {b839f015-0080-454c-9d5b-b73b85062ea6},  ! Construction Name
  SurfaceArea,              ! Design Level Calculation Method
  1803.76,                  ! Surface Area {m2}
  ,                         ! Surface Area per Space Floor Area {dimensionless}
  ;                         ! Surface Area per Person {m2/person}

OS:InternalMass,
  {57bb1d33-14f2-4eb7-b255-6582903befaa},  ! Handle
  1-E INTERIOR OFFICE Internal Mass,  ! Name
  {fe74b07f-0c10-4f90-aa8c-48b4d8ab5aac},  ! Internal Mass Definition Name
  {827a2558-714e-43e1-9bac-3b3dd40941e0};  ! Space or SpaceType Name

OS:SubSurface,
  {1f2d02c8-e7af-49d5-b0be-5c7ad74cdfb1},  ! Handle
  BAE191,                   ! Name
  FixedWindow,              ! Sub Surface Type
  {0a409a17-fe79-4b32-b975-8ce148c1b2a9},  ! Construction Name
  {90402f09-0961-4571-845e-1eb75be39e3a},  ! Surface Name
  ,                         ! Outside Boundary Condition Object
  ,                         ! View Factor to Ground
  ,                         ! Shading Control Name
  ,                         ! Frame and Divider Name
  ,                         ! Multiplier
  ,                         ! Number of Vertices
  -349.129491446237, 6.758349, 15.725683869608,          ! X,Y,Z Vertex 1 {m}
  -349.129491446237, 6.758349, 13.363483869608,          ! X,Y,Z Vertex 2 {m}
  -346.767291446237, 6.758349, 13.363483869608,          ! X,Y,Z Vertex 3 {m}
  -346.767291446237, 6.758349, 15.725683869608;          ! X,Y,Z Vertex 4 {m}

OS:Surface,
  {4362db41-71ac-4b34-9756-290b2bf58ca3},  ! Handle
  C51E4C,                   ! Name
  RoofCeiling,              ! Surface Type
  {6fd6c12d-ff2b-43d3-a8db-99e39475b30d},  ! Construction Name
  {bf29cee5-607a-4a30-bdb5-c99262f6b697},  ! Space Name
  Outdoors,                 ! Outside Boundary Condition
  ,                         ! Outside Boundary Condition Object
  SunExposed,               ! Sun Exposure
  WindExposed,              ! Wind Exposure
  ,                         ! View Factor to Ground
  ,                         ! Number of Vertices
  -35.481173986669, -0.234871138029, 5.334,                    ! X,Y,Z Vertex 1 {m}
  -35.481173986669, 6.984208092022, 5.334,                    ! X,Y,Z Vertex 2 {m}
  -57.728716, 6.984208092022, 5.334,                    ! X,Y,Z Vertex 3 {m}
  -57.728716, -0.234871138029, 5.334;                    ! X,Y,Z Vertex 4 {m}

OS:Surface,
  {b449e7fd-47ae-4978-be12-7b6e5d2019e5},  ! Handle
  D538E4,                   ! Name
  Wall,                     ! Surface Type
  {80cc150b-cf46-493d-bfb4-c05bd500e627},  ! Construction Name
  {b00db69e-c083-4d66-9127-b9a6ef0b34e6},  ! Space Name
  Surface,                  ! Outside Boundary Condition
  {be020802-7fda-430a-b889-35e255aa9efd},  ! Outside Boundary Condition Object
  NoSun,                    ! Sun Exposure
  NoWind,                   ! Wind Exposure
  ,                         ! View Factor to Ground
  ,                         ! Number of Vertices
  0.176664, 51.893438, 0,                        ! X,Y,Z Vertex 1 {m}
  0.176664, 51.893438, -3.9624,                  ! X,Y,Z Vertex 2 {m}
  18.388464, 51.893438, -3.9624,                  ! X,Y,Z Vertex 3 {m}
  18.388464, 51.893438, 0;                        ! X,Y,Z Vertex 4 {m}

OS:Surface,
  {12364f08-b0ec-4598-9612-2f0b613a7327},  ! Handle
  E61043,                   ! Name
  Wall,                     ! Surface Type
  {80cc150b-cf46-493d-bfb4-c05bd500e627},  ! Construction Name
  {8db20617-8c8c-4021-a2b2-f3f2214715d2},  ! Space Name
  Surface,                  ! Outside Boundary Condition
  {9b87cf53-36b3-40f2-9058-1fb9f55b13b3},  ! Outside Boundary Condition Object
  NoSun,                    ! Sun Exposure
  NoWind,                   ! Wind Exposure
  ,                         ! View Factor to Ground
  ,                         ! Number of Vertices
  56.938422774359, 7.536269, 0,                        ! X,Y,Z Vertex 1 {m}
  56.938422774359, 7.536269, -3.9624,                  ! X,Y,Z Vertex 2 {m}
  64.637797774359, 7.536269, -3.9624,                  ! X,Y,Z Vertex 3 {m}
  64.637797774359, 7.536269, 0;                        ! X,Y,Z Vertex 4 {m}

OS:Surface,
  {e2daba0e-66a5-45e8-bd27-cdc4e0895f9c},  ! Handle
  EFEEEC,                   ! Name
  Wall,                     ! Surface Type
  {80cc150b-cf46-493d-bfb4-c05bd500e627},  ! Construction Name
  {d3836181-6b2e-4554-a196-8442b16ba33b},  ! Space Name
  Surface,                  ! Outside Boundary Condition
  {0119bc34-b4a4-4c6f-83da-25de40d41736},  ! Outside Boundary Condition Object
  NoSun,                    ! Sun Exposure
  NoWind,                   ! Wind Exposure
  ,                         ! View Factor to Ground
  ,                         ! Number of Vertices
  -406.760011, -33.187752, 16.3068,                  ! X,Y,Z Vertex 1 {m}
  -406.760011, -33.187752, 12.6492,                  ! X,Y,Z Vertex 2 {m}
  -355.096411, -33.187752, 12.6492,                  ! X,Y,Z Vertex 3 {m}
  -355.096411, -33.187752, 16.3068;                  ! X,Y,Z Vertex 4 {m}

OS:Surface,
  {0f52404f-e69e-4d2d-9618-bbd559db5ea9},  ! Handle
  CB9808,                   ! Name
  Wall,                     ! Surface Type
  {e52a2d3d-fcc9-4c84-8ae2-23d305667687},  ! Construction Name
  {b3967d51-29ce-465a-b1fc-ccec538dd010},  ! Space Name
  Outdoors,                 ! Outside Boundary Condition
  ,                         ! Outside Boundary Condition Object
  SunExposed,               ! Sun Exposure
  WindExposed,              ! Wind Exposure
  ,                         ! View Factor to Ground
  ,                         ! Number of Vertices
  -99.930929, 47.497855, 8.9916,                   ! X,Y,Z Vertex 1 {m}
  -99.930929, 47.497855, 5.334,                    ! X,Y,Z Vertex 2 {m}
  -99.930929, 49.021855, 5.334,                    ! X,Y,Z Vertex 3 {m}
  -99.930929, 49.021855, 8.9916;                   ! X,Y,Z Vertex 4 {m}

OS:Surface,
  {97e66fd3-38c9-4789-9ce4-c26ea0a30e07},  ! Handle
  B8077A,                   ! Name
  Wall,                     ! Surface Type
  {e52a2d3d-fcc9-4c84-8ae2-23d305667687},  ! Construction Name
  {86bc3093-a9a0-4be1-a034-63cea6a66e29},  ! Space Name
  Outdoors,                 ! Outside Boundary Condition
  ,                         ! Outside Boundary Condition Object
  SunExposed,               ! Sun Exposure
  WindExposed,              ! Wind Exposure
  ,                         ! View Factor to Ground
  ,                         ! Number of Vertices
  -182.439658, -15.533866, 12.6492,                  ! X,Y,Z Vertex 1 {m}
  -182.439658, -15.533866, 8.9916,                   ! X,Y,Z Vertex 2 {m}
  -184.878058, -15.533866, 8.9916,                   ! X,Y,Z Vertex 3 {m}
  -184.878058, -15.533866, 12.6492;                  ! X,Y,Z Vertex 4 {m}

OS:InternalMass:Definition,
  {8fa391d0-5c37-4b3b-9fe5-e43e1071da26},  ! Handle
  3-W CORRIDOR Internal Mass Definition,  ! Name
  {b839f015-0080-454c-9d5b-b73b85062ea6},  ! Construction Name
  SurfaceArea,              ! Design Level Calculation Method
  500.9,                    ! Surface Area {m2}
  ,                         ! Surface Area per Space Floor Area {dimensionless}
  ;                         ! Surface Area per Person {m2/person}

OS:InternalMass,
  {0247c063-3f1d-4de8-8192-d56647041b6b},  ! Handle
  3-W CORRIDOR Internal Mass,  ! Name
  {8fa391d0-5c37-4b3b-9fe5-e43e1071da26},  ! Internal Mass Definition Name
  {69bf8090-8ec6-43ce-af44-c1d93b2b8609};  ! Space or SpaceType Name

OS:InternalMass:Definition,
  {3fc9102c-21ec-485d-8df7-dbeb1a36d76e},  ! Handle
  1-COURT-1 Internal Mass Definition,  ! Name
  {b839f015-0080-454c-9d5b-b73b85062ea6},  ! Construction Name
  SurfaceArea,              ! Design Level Calculation Method
  488.7,                    ! Surface Area {m2}
  ,                         ! Surface Area per Space Floor Area {dimensionless}
  ;                         ! Surface Area per Person {m2/person}

OS:InternalMass,
  {043d8af4-1ced-40d6-a10f-68ed8b3913ca},  ! Handle
  1-COURT-1 Internal Mass,  ! Name
  {3fc9102c-21ec-485d-8df7-dbeb1a36d76e},  ! Internal Mass Definition Name
  {e3928529-1e39-4ac4-99d3-3b702747adc1};  ! Space or SpaceType Name

OS:RunPeriodControl:SpecialDays,
  {4a32b472-73fa-4dde-aa8d-9181170b2bf3},  ! Handle
  Veterans Day,             ! Name
  November 11,              ! Start Date
  1,                        ! Duration {days}
  Holiday;                  ! Special Day Type

OS:Lights:Definition,
  {287f1611-41b3-4dc0-b2e1-4951d827bc3a},  ! Handle
  2-NE Court Lights Definition,  ! Name
  Watts/Area,               ! Design Level Calculation Method
  ,                         ! Lighting Level {W}
  11.83,                    ! Watts per Space Floor Area {W/m2}
  ;                         ! Watts per Person {W/person}

OS:Lights,
  {02655997-5f6e-4a21-a7cc-1af6aaa0318d},  ! Handle
  2-NE Court Lights,        ! Name
  {287f1611-41b3-4dc0-b2e1-4951d827bc3a},  ! Lights Definition Name
  {f1794ce3-b1d9-44c5-9724-75a4b6aadbc9},  ! Space or SpaceType Name
  {0b5c7bfc-ed08-4b2e-8c89-057ba8215b66},  ! Schedule Name
  ,                         ! Fraction Replaceable
  ,                         ! Multiplier
  Lights;                   ! End-Use Subcategory

OS:Surface,
  {a528b4db-0ae6-4315-a966-bed5cd0bb67d},  ! Handle
  D8E98D,                   ! Name
  RoofCeiling,              ! Surface Type
  {6fd6c12d-ff2b-43d3-a8db-99e39475b30d},  ! Construction Name
  {7328999e-b8ee-46f9-a557-87cb011391ea},  ! Space Name
  Outdoors,                 ! Outside Boundary Condition
  ,                         ! Outside Boundary Condition Object
  SunExposed,               ! Sun Exposure
  WindExposed,              ! Wind Exposure
  ,                         ! View Factor to Ground
  ,                         ! Number of Vertices
  -368.814765, -29.005297, 16.3068,                  ! X,Y,Z Vertex 1 {m}
  -368.814765, -16.203697, 16.3068,                  ! X,Y,Z Vertex 2 {m}
  -385.578765, -16.203697, 16.3068,                  ! X,Y,Z Vertex 3 {m}
  -385.578765, -29.005297, 16.3068,                  ! X,Y,Z Vertex 4 {m}
  -382.530765, -29.005297, 16.3068,                  ! X,Y,Z Vertex 5 {m}
  -382.530765, -25.957297, 16.3068,                  ! X,Y,Z Vertex 6 {m}
  -373.386765, -25.957297, 16.3068,                  ! X,Y,Z Vertex 7 {m}
  -373.386765, -29.005297, 16.3068;                  ! X,Y,Z Vertex 8 {m}

OS:Surface,
  {ef0905f2-bb61-4748-95e0-9d167ae3d0aa},  ! Handle
  BC8C94,                   ! Name
  Wall,                     ! Surface Type
  {e52a2d3d-fcc9-4c84-8ae2-23d305667687},  ! Construction Name
  {4606428d-27bf-4153-9bc0-79422a0d861e},  ! Space Name
  Outdoors,                 ! Outside Boundary Condition
  ,                         ! Outside Boundary Condition Object
  SunExposed,               ! Sun Exposure
  WindExposed,              ! Wind Exposure
  ,                         ! View Factor to Ground
  ,                         ! Number of Vertices
  -115.276786, 16.636341, 12.6492,                  ! X,Y,Z Vertex 1 {m}
  -115.276786, 16.636341, 8.9916,                   ! X,Y,Z Vertex 2 {m}
  -115.276786, 21.208341, 8.9916,                   ! X,Y,Z Vertex 3 {m}
  -115.276786, 21.208341, 12.6492;                  ! X,Y,Z Vertex 4 {m}

OS:Surface,
  {7990223e-36b5-4b0f-aaf1-ac9287400524},  ! Handle
  93655C,                   ! Name
  Wall,                     ! Surface Type
  {e52a2d3d-fcc9-4c84-8ae2-23d305667687},  ! Construction Name
  {08870b90-1719-49cb-9b8a-84ad900f2f83},  ! Space Name
  Outdoors,                 ! Outside Boundary Condition
  ,                         ! Outside Boundary Condition Object
  SunExposed,               ! Sun Exposure
  WindExposed,              ! Wind Exposure
  ,                         ! View Factor to Ground
  ,                         ! Number of Vertices
  -99.930929, 49.021855, 12.6492,                  ! X,Y,Z Vertex 1 {m}
  -99.930929, 49.021855, 8.9916,                   ! X,Y,Z Vertex 2 {m}
  -99.321329, 49.021855, 8.9916,                   ! X,Y,Z Vertex 3 {m}
  -99.321329, 49.021855, 12.6492;                  ! X,Y,Z Vertex 4 {m}

OS:Surface,
  {1d3533ee-afdd-488b-9711-3f1f886f2beb},  ! Handle
  1BE881,                   ! Name
  Floor,                    ! Surface Type
  {87c38291-62e0-4f30-80b2-aaf530f4faab},  ! Construction Name
  {70225ee3-83eb-4f10-bf76-bfeb57c94ecd},  ! Space Name
  Adiabatic,                ! Outside Boundary Condition
  ,                         ! Outside Boundary Condition Object
  NoSun,                    ! Sun Exposure
  NoWind,                   ! Wind Exposure
  0,                        ! View Factor to Ground
  ,                         ! Number of Vertices
  -159.190415, -37.698027, 5.334,                    ! X,Y,Z Vertex 1 {m}
  -159.190415, -53.242827, 5.334,                    ! X,Y,Z Vertex 2 {m}
  -185.098415, -53.242827, 5.334,                    ! X,Y,Z Vertex 3 {m}
  -185.098415, -37.698027, 5.334;                    ! X,Y,Z Vertex 4 {m}

OS:Surface,
  {efd47070-cd1e-4f99-8c91-a08a19eff5aa},  ! Handle
  8C6EF5,                   ! Name
  Wall,                     ! Surface Type
  {80cc150b-cf46-493d-bfb4-c05bd500e627},  ! Construction Name
  {585391c6-edba-4789-a812-b3ab67463960},  ! Space Name
  Surface,                  ! Outside Boundary Condition
  {bc913f80-4296-402f-b1c3-25b18d37094f},  ! Outside Boundary Condition Object
  NoSun,                    ! Sun Exposure
  NoWind,                   ! Wind Exposure
  ,                         ! View Factor to Ground
  ,                         ! Number of Vertices
  -58.379906986669, 20.525454, 5.334,                    ! X,Y,Z Vertex 1 {m}
  -58.379906986669, 20.525454, 0,                        ! X,Y,Z Vertex 2 {m}
  -61.427906986669, 20.525454, 0,                        ! X,Y,Z Vertex 3 {m}
  -61.427906986669, 20.525454, 5.334;                    ! X,Y,Z Vertex 4 {m}

OS:Schedule:Compact,
  {886b9671-13f4-4941-9bd0-e9dedd280999},  ! Handle
  Always On,                ! Name
  ,                         ! Schedule Type Limits Name
  Through: 12/31,           ! Field 1
  For: AllDays,             ! Field 2
  Until: 24:00,             ! Field 3
  1.0;                      ! Field 4

OS:Surface,
  {f3762768-2e76-4cf8-aec6-9998d7f72994},  ! Handle
  837B7A,                   ! Name
  Wall,                     ! Surface Type
  {e52a2d3d-fcc9-4c84-8ae2-23d305667687},  ! Construction Name
  {11243b89-41b4-474e-812a-656c1450c21f},  ! Space Name
  Outdoors,                 ! Outside Boundary Condition
  ,                         ! Outside Boundary Condition Object
  SunExposed,               ! Sun Exposure
  WindExposed,              ! Wind Exposure
  ,                         ! View Factor to Ground
  ,                         ! Number of Vertices
  -369.936217, -14.209411, 16.3068,                  ! X,Y,Z Vertex 1 {m}
  -369.936217, -14.209411, 12.6492,                  ! X,Y,Z Vertex 2 {m}
  -379.004017, -14.209411, 12.6492,                  ! X,Y,Z Vertex 3 {m}
  -379.004017, -14.209411, 16.3068;                  ! X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {06fd60bb-1655-48a8-93f1-264f476ec683},  ! Handle
  1455DD,                   ! Name
  FixedWindow,              ! Sub Surface Type
  {0a409a17-fe79-4b32-b975-8ce148c1b2a9},  ! Construction Name
  {6228e152-fce3-4e7d-8891-71b7f6c27236},  ! Surface Name
  ,                         ! Outside Boundary Condition Object
  ,                         ! View Factor to Ground
  ,                         ! Shading Control Name
  ,                         ! Frame and Divider Name
  ,                         ! Multiplier
  ,                         ! Number of Vertices
  -57.916254543008, 15.115254, 3.890117096142,           ! X,Y,Z Vertex 1 {m}
  -57.916254543008, 15.115254, 1.146917096142,           ! X,Y,Z Vertex 2 {m}
  -56.544654543008, 15.115254, 1.146917096142,           ! X,Y,Z Vertex 3 {m}
  -56.544654543008, 15.115254, 3.890117096142;           ! X,Y,Z Vertex 4 {m}

OS:Surface,
  {fea3a50b-2617-459e-869d-10a433415213},  ! Handle
  F80D3D,                   ! Name
  Wall,                     ! Surface Type
  {e52a2d3d-fcc9-4c84-8ae2-23d305667687},  ! Construction Name
  {b3967d51-29ce-465a-b1fc-ccec538dd010},  ! Space Name
  Outdoors,                 ! Outside Boundary Condition
  ,                         ! Outside Boundary Condition Object
  SunExposed,               ! Sun Exposure
  WindExposed,              ! Wind Exposure
  ,                         ! View Factor to Ground
  ,                         ! Number of Vertices
  -99.321329, 49.021855, 8.9916,                   ! X,Y,Z Vertex 1 {m}
  -99.321329, 49.021855, 5.334,                    ! X,Y,Z Vertex 2 {m}
  -99.321329, 51.460255, 5.334,                    ! X,Y,Z Vertex 3 {m}
  -99.321329, 51.460255, 8.9916;                   ! X,Y,Z Vertex 4 {m}

OS:InternalMass:Definition,
  {f868dd16-bd01-46ed-a02e-81caa22e4b43},  ! Handle
  B-BOILER-CHILLER Internal Mass Definition,  ! Name
  {b839f015-0080-454c-9d5b-b73b85062ea6},  ! Construction Name
  SurfaceArea,              ! Design Level Calculation Method
  937.78,                   ! Surface Area {m2}
  ,                         ! Surface Area per Space Floor Area {dimensionless}
  ;                         ! Surface Area per Person {m2/person}

OS:InternalMass,
  {761ea554-54c4-43bf-993d-599415a89ae9},  ! Handle
  B-BOILER-CHILLER Internal Mass,  ! Name
  {f868dd16-bd01-46ed-a02e-81caa22e4b43},  ! Internal Mass Definition Name
  {ac4c3f2a-c2e9-41ef-881f-77eea1889803};  ! Space or SpaceType Name

OS:ElectricEquipment:Definition,
  {d476d534-7767-4147-80eb-78de6b6e0c8c},  ! Handle
  2-Corridor W ElectricEquipment Definition,  ! Name
  Watts/Area,               ! Design Level Calculation Method
  ,                         ! Design Level {W}
  4,                        ! Watts per Space Floor Area {W/m2}
  ;                         ! Watts per Person {W/person}

OS:ElectricEquipment,
  {5dd8f6f3-9b62-4ed0-b395-1d72ec0706bd},  ! Handle
  2-Corridor W ElectricEquipment,  ! Name
  {d476d534-7767-4147-80eb-78de6b6e0c8c},  ! Electric Equipment Definition Name
  {4510ff30-aa40-43c4-9672-d7381d345df6},  ! Space or SpaceType Name
  {d35c22d8-1874-4cd6-a983-0658beb153c4},  ! Schedule Name
  ,                         ! Multiplier
  ElectricEquipment;        ! End-Use Subcategory

OS:SubSurface,
  {435619c8-acdd-46fd-b6ef-b03bc80e5242},  ! Handle
  9534C2,                   ! Name
  FixedWindow,              ! Sub Surface Type
  {0a409a17-fe79-4b32-b975-8ce148c1b2a9},  ! Construction Name
  {02bd8880-ce7d-4f8b-88f9-30c7b5ed931c},  ! Surface Name
  ,                         ! Outside Boundary Condition Object
  ,                         ! View Factor to Ground
  ,                         ! Shading Control Name
  ,                         ! Frame and Divider Name
  ,                         ! Multiplier
  ,                         ! Number of Vertices
