  -73.537977961804, -9.063351, 2.936597793599,           ! X,Y,Z Vertex 1 {m}
  -73.537977961804, -9.063351, 0.498197793599,           ! X,Y,Z Vertex 2 {m}
  -75.061977961804, -9.063351, 0.498197793599,           ! X,Y,Z Vertex 3 {m}
  -75.061977961804, -9.063351, 2.936597793599;           ! X,Y,Z Vertex 4 {m}

OS:Surface,
  {02bd8880-ce7d-4f8b-88f9-30c7b5ed931c},  ! Handle
  1B230D,                   ! Name
  Wall,                     ! Surface Type
  {e52a2d3d-fcc9-4c84-8ae2-23d305667687},  ! Construction Name
  {2f0676d6-dea6-4dea-a2e2-6f50b6edfe90},  ! Space Name
  Outdoors,                 ! Outside Boundary Condition
  ,                         ! Outside Boundary Condition Object
  SunExposed,               ! Sun Exposure
  WindExposed,              ! Wind Exposure
  ,                         ! View Factor to Ground
  ,                         ! Number of Vertices
  -67.240953142722, -9.063351, 5.334,                    ! X,Y,Z Vertex 1 {m}
  -67.240953142722, -9.063351, 0,                        ! X,Y,Z Vertex 2 {m}
  -76.42461393747, -9.063351, 0,                        ! X,Y,Z Vertex 3 {m}
  -76.42461393747, -9.063351, 5.334;                    ! X,Y,Z Vertex 4 {m}

OS:Curve:Biquadratic,
  {3715f18c-98c9-463b-9574-d4fa9323a51b},  ! Handle
  1_CRAC DX Coil Cap-FT,    ! Name
  0.942587793,              ! Coefficient1 Constant
  0.009543347,              ! Coefficient2 x
  0.00068377,               ! Coefficient3 x**2
  -0.011042676,             ! Coefficient4 y
  5.249e-006,               ! Coefficient5 y**2
  -9.72e-006,               ! Coefficient6 x*y
  12.77778,                 ! Minimum Value of x {BasedOnField A2}
  23.88889,                 ! Maximum Value of x {BasedOnField A2}
  18,                       ! Minimum Value of y {BasedOnField A3}
  46.11111;                 ! Maximum Value of y {BasedOnField A3}

OS:Curve:Quadratic,
  {6bc29d48-c99f-41ce-a608-f7f068f1352c},  ! Handle
  1_CRAC DX Coil Cap-FF,    ! Name
  0.8,                      ! Coefficient1 Constant
  0.2,                      ! Coefficient2 x
  0,                        ! Coefficient3 x**2
  0.5,                      ! Minimum Value of x {BasedOnField A2}
  1.5;                      ! Maximum Value of x {BasedOnField A2}

OS:Curve:Quadratic,
  {ac107951-0dcd-41fe-90e8-f64686cc5fd3},  ! Handle
  1_CRAC DX Coil EIR-FF,    ! Name
  1.1552,                   ! Coefficient1 Constant
  -0.1808,                  ! Coefficient2 x
  0.0256,                   ! Coefficient3 x**2
  0.5,                      ! Minimum Value of x {BasedOnField A2}
  1.5;                      ! Maximum Value of x {BasedOnField A2}

OS:Curve:Quadratic,
  {48f62a7d-1668-47cf-9fc2-7508053c8686},  ! Handle
  1_CRAC DX Coil PLF,       ! Name
  0.85,                     ! Coefficient1 Constant
  0.15,                     ! Coefficient2 x
  0,                        ! Coefficient3 x**2
  0,                        ! Minimum Value of x {BasedOnField A2}
  1;                        ! Maximum Value of x {BasedOnField A2}

OS:Coil:Cooling:DX:SingleSpeed,
  {42d038ee-3d56-456b-9e7c-b9fe3853c54a},  ! Handle
  1_CRAC Cooling Coil,      ! Name
  {886b9671-13f4-4941-9bd0-e9dedd280999},  ! Availability Schedule Name
  Autosize,                 ! Rated Total Cooling Capacity {W}
  Autosize,                 ! Rated Sensible Heat Ratio
  3,                        ! Rated COP {W/W}
  Autosize,                 ! Rated Air Flow Rate {m3/s}
  773.3,                    ! Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                         ! Air Inlet Node Name
  ,                         ! Air Outlet Node Name
  {3715f18c-98c9-463b-9574-d4fa9323a51b},  ! Total Cooling Capacity Function of Temperature Curve Name
  {6bc29d48-c99f-41ce-a608-f7f068f1352c},  ! Total Cooling Capacity Function of Flow Fraction Curve Name
  {e520ff66-464e-44d8-86fd-8c21877296db},  ! Energy Input Ratio Function of Temperature Curve Name
  {ac107951-0dcd-41fe-90e8-f64686cc5fd3},  ! Energy Input Ratio Function of Flow Fraction Curve Name
  {48f62a7d-1668-47cf-9fc2-7508053c8686},  ! Part Load Fraction Correlation Curve Name
  0,                        ! Nominal Time for Condensate Removal to Begin {s}
  0,                        ! Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                        ! Maximum Cycling Rate {cycles/hr}
  0,                        ! Latent Capacity Time Constant {s}
  1_CRAC Cooling Coil Condenser Inlet,  ! Condenser Air Inlet Node Name
  AirCooled,                ! Condenser Type
  0,                        ! Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                 ! Evaporative Condenser Air Flow Rate {m3/s}
  0,                        ! Evaporative Condenser Pump Rated Power Consumption {W}
  0,                        ! Crankcase Heater Capacity {W}
  10,                       ! Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                         ! Supply Water Storage Tank Name
  ,                         ! Condensate Collection Water Storage Tank Name
  0,                        ! Basin Heater Capacity {W/K}
  10,                       ! Basin Heater Setpoint Temperature {C}
  ;                         ! Basin Heater Operating Schedule Name

OS:Surface,
  {80f725d9-715c-4cb2-9f4c-710728b6b845},  ! Handle
  4EF78F,                   ! Name
  Wall,                     ! Surface Type
  {e52a2d3d-fcc9-4c84-8ae2-23d305667687},  ! Construction Name
  {e913a7c6-de44-440e-bc39-738698d53df6},  ! Space Name
  Outdoors,                 ! Outside Boundary Condition
  ,                         ! Outside Boundary Condition Object
  SunExposed,               ! Sun Exposure
  WindExposed,              ! Wind Exposure
  ,                         ! View Factor to Ground
  ,                         ! Number of Vertices
  -173.905258, -16.143466, 8.9916,                   ! X,Y,Z Vertex 1 {m}
  -173.905258, -16.143466, 5.334,                    ! X,Y,Z Vertex 2 {m}
  -182.439658, -16.143466, 5.334,                    ! X,Y,Z Vertex 3 {m}
  -182.439658, -16.143466, 8.9916;                   ! X,Y,Z Vertex 4 {m}

OS:Surface,
  {1f2d7a9a-a549-423c-9aad-c1bde6943d09},  ! Handle
  CD55B4,                   ! Name
  Wall,                     ! Surface Type
  {e52a2d3d-fcc9-4c84-8ae2-23d305667687},  ! Construction Name
  {b989beb8-2a79-4186-a473-d51b009b6b31},  ! Space Name
  Outdoors,                 ! Outside Boundary Condition
  ,                         ! Outside Boundary Condition Object
  SunExposed,               ! Sun Exposure
  WindExposed,              ! Wind Exposure
  ,                         ! View Factor to Ground
  ,                         ! Number of Vertices
  -158.246079, -43.858561, 12.6492,                  ! X,Y,Z Vertex 1 {m}
  -158.246079, -43.858561, 8.9916,                   ! X,Y,Z Vertex 2 {m}
  -158.246079, -46.906561, 8.9916,                   ! X,Y,Z Vertex 3 {m}
  -158.246079, -46.906561, 12.6492;                  ! X,Y,Z Vertex 4 {m}

OS:Surface,
  {3103fc39-e3a8-4ac5-9b1c-9bf654a6a98a},  ! Handle
  4356C4,                   ! Name
  Wall,                     ! Surface Type
  {80cc150b-cf46-493d-bfb4-c05bd500e627},  ! Construction Name
  {5bbd2d37-579f-4163-a25d-3e3f6afca7c0},  ! Space Name
  Surface,                  ! Outside Boundary Condition
  {99e2bc5d-344f-4a28-9352-38afd79ae0b4},  ! Outside Boundary Condition Object
  NoSun,                    ! Sun Exposure
  NoWind,                   ! Wind Exposure
  ,                         ! View Factor to Ground
  ,                         ! Number of Vertices
  -332.023133, 13.159149, 16.3068,                  ! X,Y,Z Vertex 1 {m}
  -332.023133, 13.159149, 12.6492,                  ! X,Y,Z Vertex 2 {m}
  -341.243333, 13.159149, 12.6492,                  ! X,Y,Z Vertex 3 {m}
  -341.243333, 13.159149, 16.3068;                  ! X,Y,Z Vertex 4 {m}

OS:Surface,
  {0119bc34-b4a4-4c6f-83da-25de40d41736},  ! Handle
  998C64,                   ! Name
  Wall,                     ! Surface Type
  {80cc150b-cf46-493d-bfb4-c05bd500e627},  ! Construction Name
  {5bbd2d37-579f-4163-a25d-3e3f6afca7c0},  ! Space Name
  Surface,                  ! Outside Boundary Condition
  {e2daba0e-66a5-45e8-bd27-cdc4e0895f9c},  ! Outside Boundary Condition Object
  NoSun,                    ! Sun Exposure
  NoWind,                   ! Wind Exposure
  ,                         ! View Factor to Ground
  ,                         ! Number of Vertices
  -341.243333, 15.064149, 16.3068,                  ! X,Y,Z Vertex 1 {m}
  -341.243333, 15.064149, 12.6492,                  ! X,Y,Z Vertex 2 {m}
  -392.906933, 15.064149, 12.6492,                  ! X,Y,Z Vertex 3 {m}
  -392.906933, 15.064149, 16.3068;                  ! X,Y,Z Vertex 4 {m}

OS:Surface,
  {21eee8f6-8430-482f-bc36-5dffee316667},  ! Handle
  B30A3B,                   ! Name
  Wall,                     ! Surface Type
  {80cc150b-cf46-493d-bfb4-c05bd500e627},  ! Construction Name
  {b3967d51-29ce-465a-b1fc-ccec538dd010},  ! Space Name
  Surface,                  ! Outside Boundary Condition
  {c3ac4587-6302-44a0-b0c3-5d3ccaedf6a0},  ! Outside Boundary Condition Object
  NoSun,                    ! Sun Exposure
  NoWind,                   ! Wind Exposure
  ,                         ! View Factor to Ground
  ,                         ! Number of Vertices
  -109.151129, 52.374655, 8.9916,                   ! X,Y,Z Vertex 1 {m}
  -109.151129, 52.374655, 5.334,                    ! X,Y,Z Vertex 2 {m}
  -109.151129, 47.497855, 5.334,                    ! X,Y,Z Vertex 3 {m}
  -109.151129, 47.497855, 8.9916;                   ! X,Y,Z Vertex 4 {m}

OS:People:Definition,
  {d6abe82d-8ff0-49f6-b623-f1db7d4dd407},  ! Handle
  2-S Office People Definition,  ! Name
  People/Area,              ! Number of People Calculation Method
  ,                         ! Number of People
  0.032292,                 ! People per Space Floor Area {person/m2}
  ,                         ! Space Floor Area per Person {m2/person}
  0.3;                      ! Fraction Radiant

OS:People,
  {8da8fb84-9c3b-486e-bc0a-e73f38409686},  ! Handle
  2-S Office People,        ! Name
  {d6abe82d-8ff0-49f6-b623-f1db7d4dd407},  ! People Definition Name
  {e8ea3088-009f-4411-9b48-8846a14bea1e},  ! Space or SpaceType Name
  {eceb4b27-24f3-438b-919f-64a9b7f4c9ca},  ! Number of People Schedule Name
  {0c733310-e569-4b75-8474-dc70011e9210};  ! Activity Level Schedule Name

OS:Surface,
  {f60dad52-4ed7-4d7c-979a-0aa80910d483},  ! Handle
  6FBAE0,                   ! Name
  Wall,                     ! Surface Type
  {80cc150b-cf46-493d-bfb4-c05bd500e627},  ! Construction Name
  {b00db69e-c083-4d66-9127-b9a6ef0b34e6},  ! Space Name
  Surface,                  ! Outside Boundary Condition
  {c83379d2-b3df-4582-828b-5adc221850f0},  ! Outside Boundary Condition Object
  NoSun,                    ! Sun Exposure
  NoWind,                   ! Wind Exposure
  ,                         ! View Factor to Ground
  ,                         ! Number of Vertices
  22.808064, 24.674798, 0,                        ! X,Y,Z Vertex 1 {m}
  22.808064, 24.674798, -3.9624,                  ! X,Y,Z Vertex 2 {m}
  22.808064, 23.455598, -3.9624,                  ! X,Y,Z Vertex 3 {m}
  22.808064, 23.455598, 0;                        ! X,Y,Z Vertex 4 {m}

OS:DesignSpecification:OutdoorAir,
  {2d0e5e28-0a13-478d-9a28-6c4345a95584},  ! Handle
  SZ DSOA B-N Office,       ! Name
  ,                         ! Outdoor Air Method
  0.00944,                  ! Outdoor Air Flow per Person {m3/s-person}
  ,                         ! Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                         ! Outdoor Air Flow Rate {m3/s}
  ,                         ! Outdoor Air Flow Air Changes per Hour
  ;                         ! Outdoor Air Flow Rate Fraction Schedule Name

OS:Surface,
  {4a7f6da0-86ff-4305-922e-59ab22f83e9d},  ! Handle
  ACC13F,                   ! Name
  Wall,                     ! Surface Type
  {80cc150b-cf46-493d-bfb4-c05bd500e627},  ! Construction Name
  {86fa5f1b-942d-4ba5-8e05-d1d194083543},  ! Space Name
  Surface,                  ! Outside Boundary Condition
  {904bc3ea-2158-4bae-99fc-699eefdeae7b},  ! Outside Boundary Condition Object
  NoSun,                    ! Sun Exposure
  NoWind,                   ! Wind Exposure
  ,                         ! View Factor to Ground
  ,                         ! Number of Vertices
  3.520181, -22.512147, 0,                        ! X,Y,Z Vertex 1 {m}
  3.520181, -22.512147, -3.9624,                  ! X,Y,Z Vertex 2 {m}
  3.520181, -27.998547, -3.9624,                  ! X,Y,Z Vertex 3 {m}
  3.520181, -27.998547, 0;                        ! X,Y,Z Vertex 4 {m}

OS:ElectricEquipment:Definition,
  {1f2ac5c9-8608-4e8e-86d7-05f10a141f58},  ! Handle
  B-Computer ElectricEquipment Definition,  ! Name
  Watts/Area,               ! Design Level Calculation Method
  ,                         ! Design Level {W}
  100,                      ! Watts per Space Floor Area {W/m2}
  ;                         ! Watts per Person {W/person}

OS:ElectricEquipment,
  {cadb1333-e998-4032-aaec-8a75946491e8},  ! Handle
  B-Computer ElectricEquipment,  ! Name
  {1f2ac5c9-8608-4e8e-86d7-05f10a141f58},  ! Electric Equipment Definition Name
  {8d5446ab-fb66-49a1-91a4-deb20a2a545a},  ! Space or SpaceType Name
  {d35c22d8-1874-4cd6-a983-0658beb153c4},  ! Schedule Name
  ,                         ! Multiplier
  ElectricEquipment;        ! End-Use Subcategory

OS:SubSurface,
  {b14db57e-58f4-4d22-adb2-dc22cb2f7ea2},  ! Handle
  706F86,                   ! Name
  FixedWindow,              ! Sub Surface Type
  {0a409a17-fe79-4b32-b975-8ce148c1b2a9},  ! Construction Name
  {8ad4837d-0748-45d4-8679-dee35cfb54d9},  ! Surface Name
  ,                         ! Outside Boundary Condition Object
  ,                         ! View Factor to Ground
  ,                         ! Shading Control Name
  ,                         ! Frame and Divider Name
  ,                         ! Multiplier
  ,                         ! Number of Vertices
  -75.002836854832, -19.821179, 2.752825503213,           ! X,Y,Z Vertex 1 {m}
  -75.002836854832, -19.821179, 0.314425503213,           ! X,Y,Z Vertex 2 {m}
  -76.526836854832, -19.821179, 0.314425503213,           ! X,Y,Z Vertex 3 {m}
  -76.526836854832, -19.821179, 2.752825503213;           ! X,Y,Z Vertex 4 {m}

OS:Surface,
  {4be6e44c-4c23-4727-8602-ebb3572b0d46},  ! Handle
  CE3E96,                   ! Name
  Floor,                    ! Surface Type
  {87c38291-62e0-4f30-80b2-aaf530f4faab},  ! Construction Name
  {0452e132-ef88-4090-84aa-1f669d642ca9},  ! Space Name
  Adiabatic,                ! Outside Boundary Condition
  ,                         ! Outside Boundary Condition Object
  NoSun,                    ! Sun Exposure
  NoWind,                   ! Wind Exposure
  0,                        ! View Factor to Ground
  ,                         ! Number of Vertices
  -374.883052, -19.207377, 12.6492,                  ! X,Y,Z Vertex 1 {m}
  -374.883052, -24.084177, 12.6492,                  ! X,Y,Z Vertex 2 {m}
  -365.815252, -24.084177, 12.6492,                  ! X,Y,Z Vertex 3 {m}
  -365.815252, -32.008977, 12.6492,                  ! X,Y,Z Vertex 4 {m}
  -384.027052, -32.008977, 12.6492,                  ! X,Y,Z Vertex 5 {m}
  -384.027052, -19.207377, 12.6492;                  ! X,Y,Z Vertex 6 {m}

OS:Surface,
  {b22a8dbd-6628-4a45-855b-cbd1a0b3996b},  ! Handle
  71869C,                   ! Name
  Wall,                     ! Surface Type
  {80cc150b-cf46-493d-bfb4-c05bd500e627},  ! Construction Name
  {b34ba8e6-8c51-43d5-9631-1794f7f56343},  ! Space Name
  Surface,                  ! Outside Boundary Condition
  {19129d2b-3888-4b85-b6c8-d85eaf61dd99},  ! Outside Boundary Condition Object
  NoSun,                    ! Sun Exposure
  NoWind,                   ! Wind Exposure
  ,                         ! View Factor to Ground
  ,                         ! Number of Vertices
  -193.401968, -28.814251, 8.9916,                   ! X,Y,Z Vertex 1 {m}
  -193.401968, -28.814251, 5.334,                    ! X,Y,Z Vertex 2 {m}
  -184.181768, -28.814251, 5.334,                    ! X,Y,Z Vertex 3 {m}
  -184.181768, -28.814251, 8.9916;                   ! X,Y,Z Vertex 4 {m}

OS:InternalMass:Definition,
  {6b9457b4-8ae0-4f21-be8f-9d5cf0d26ec7},  ! Handle
  4-E ELEVATOR-BATH Internal Mass Definition,  ! Name
  {b839f015-0080-454c-9d5b-b73b85062ea6},  ! Construction Name
  SurfaceArea,              ! Design Level Calculation Method
  156.96,                   ! Surface Area {m2}
  ,                         ! Surface Area per Space Floor Area {dimensionless}
  ;                         ! Surface Area per Person {m2/person}

OS:InternalMass,
  {49340b95-c62f-4fb8-a6e0-a2da66d413d5},  ! Handle
  4-E ELEVATOR-BATH Internal Mass,  ! Name
  {6b9457b4-8ae0-4f21-be8f-9d5cf0d26ec7},  ! Internal Mass Definition Name
  {a5225a86-4ecb-4bab-9803-a6ef2ce22041};  ! Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {2fd07c81-0221-48ca-8f88-e54535b98fee},  ! Handle
  SZ DSOA 1-Loading,        ! Name
  ,                         ! Outdoor Air Method
  0.00944,                  ! Outdoor Air Flow per Person {m3/s-person}
  ,                         ! Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                         ! Outdoor Air Flow Rate {m3/s}
  ,                         ! Outdoor Air Flow Air Changes per Hour
  ;                         ! Outdoor Air Flow Rate Fraction Schedule Name

OS:Surface,
  {50de23c0-bc1b-48e2-bfc1-7e575e272b4d},  ! Handle
  F38E1F,                   ! Name
  Wall,                     ! Surface Type
  {80cc150b-cf46-493d-bfb4-c05bd500e627},  ! Construction Name
  {86fa5f1b-942d-4ba5-8e05-d1d194083543},  ! Space Name
  Surface,                  ! Outside Boundary Condition
  {f51cfc86-f420-4d08-8eca-e31a9128d8ce},  ! Outside Boundary Condition Object
  NoSun,                    ! Sun Exposure
  NoWind,                   ! Wind Exposure
  ,                         ! View Factor to Ground
  ,                         ! Number of Vertices
  15.485955907889, -22.512147, 0,                        ! X,Y,Z Vertex 1 {m}
  15.485955907889, -22.512147, -3.9624,                  ! X,Y,Z Vertex 2 {m}
  15.485955907889, -26.703147, -3.9624,                  ! X,Y,Z Vertex 3 {m}
  15.485955907889, -26.703147, 0;                        ! X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {407883bd-fb22-4dea-8a9a-17f1543fba67},  ! Handle
  5B1224,                   ! Name
  FixedWindow,              ! Sub Surface Type
  {0a409a17-fe79-4b32-b975-8ce148c1b2a9},  ! Construction Name
  {f3762768-2e76-4cf8-aec6-9998d7f72994},  ! Surface Name
  ,                         ! Outside Boundary Condition Object
  ,                         ! View Factor to Ground
  ,                         ! Shading Control Name
  ,                         ! Frame and Divider Name
  ,                         ! Multiplier
  ,                         ! Number of Vertices
  -371.971905300985, -14.209411, 15.605713317679,          ! X,Y,Z Vertex 1 {m}
  -371.971905300985, -14.209411, 13.243513317679,          ! X,Y,Z Vertex 2 {m}
  -374.334105300985, -14.209411, 13.243513317679,          ! X,Y,Z Vertex 3 {m}
  -374.334105300985, -14.209411, 15.605713317679;          ! X,Y,Z Vertex 4 {m}

OS:DesignSpecification:OutdoorAir,
  {fe915981-2773-446d-b238-7c399d040dd4},  ! Handle
  SZ DSOA 1-Court 2,        ! Name
  ,                         ! Outdoor Air Method
  0.00944,                  ! Outdoor Air Flow per Person {m3/s-person}
  ,                         ! Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                         ! Outdoor Air Flow Rate {m3/s}
  ,                         ! Outdoor Air Flow Air Changes per Hour
  ;                         ! Outdoor Air Flow Rate Fraction Schedule Name

OS:SubSurface,
  {2e4b58d9-143d-469b-aa12-358f00fc9a7c},  ! Handle
  916416,                   ! Name
  FixedWindow,              ! Sub Surface Type
  {0a409a17-fe79-4b32-b975-8ce148c1b2a9},  ! Construction Name
  {bda83224-d208-4966-b3e6-56ab0baa6b6c},  ! Surface Name
  ,                         ! Outside Boundary Condition Object
  ,                         ! View Factor to Ground
  ,                         ! Shading Control Name
  ,                         ! Frame and Divider Name
  ,                         ! Multiplier
  ,                         ! Number of Vertices
  -165.79431894723, -37.698027, 8.115263118757,           ! X,Y,Z Vertex 1 {m}
  -165.79431894723, -37.698027, 6.286463118757,           ! X,Y,Z Vertex 2 {m}
  -167.62311894723, -37.698027, 6.286463118757,           ! X,Y,Z Vertex 3 {m}
  -167.62311894723, -37.698027, 8.115263118757;           ! X,Y,Z Vertex 4 {m}

OS:Surface,
  {6bead31d-2d49-4f01-bb2a-09bc6f3aab26},  ! Handle
  58852B,                   ! Name
  RoofCeiling,              ! Surface Type
  {6fd6c12d-ff2b-43d3-a8db-99e39475b30d},  ! Construction Name
  {9d95b4a7-7913-4424-82d0-580372ac66d8},  ! Space Name
  Outdoors,                 ! Outside Boundary Condition
  ,                         ! Outside Boundary Condition Object
  SunExposed,               ! Sun Exposure
  WindExposed,              ! Wind Exposure
  0,                        ! View Factor to Ground
  ,                         ! Number of Vertices
  -73.170263, -19.751091, 5.334,                    ! X,Y,Z Vertex 1 {m}
  -73.170263, -13.959891, 5.334,                    ! X,Y,Z Vertex 2 {m}
  -74.846663, -13.959891, 5.334,                    ! X,Y,Z Vertex 3 {m}
  -74.846663, -17.007891, 5.334,                    ! X,Y,Z Vertex 4 {m}
  -75.456263, -17.007891, 5.334,                    ! X,Y,Z Vertex 5 {m}
  -75.456263, -19.751091, 5.334;                    ! X,Y,Z Vertex 6 {m}

OS:ElectricEquipment:Definition,
  {8cba27cc-191e-4a3b-bd1c-e92e0ad75615},  ! Handle
  B-W Office ElectricEquipment Definition,  ! Name
  Watts/Area,               ! Design Level Calculation Method
  ,                         ! Design Level {W}
  8.0729,                   ! Watts per Space Floor Area {W/m2}
  ;                         ! Watts per Person {W/person}

OS:ElectricEquipment,
  {80812f09-8816-4033-af0a-b518a873ffda},  ! Handle
  B-W Office ElectricEquipment,  ! Name
  {8cba27cc-191e-4a3b-bd1c-e92e0ad75615},  ! Electric Equipment Definition Name
  {a8993d54-fddc-4042-926c-c23bcf662a26},  ! Space or SpaceType Name
  {d35c22d8-1874-4cd6-a983-0658beb153c4},  ! Schedule Name
  ,                         ! Multiplier
  ElectricEquipment;        ! End-Use Subcategory

OS:Surface,
  {1dd4a88c-356b-4957-8a22-384ac202b818},  ! Handle
  9A9BFE,                   ! Name
  Wall,                     ! Surface Type
  {e52a2d3d-fcc9-4c84-8ae2-23d305667687},  ! Construction Name
  {e8ea3088-009f-4411-9b48-8846a14bea1e},  ! Space Name
  Outdoors,                 ! Outside Boundary Condition
  ,                         ! Outside Boundary Condition Object
  SunExposed,               ! Sun Exposure
  WindExposed,              ! Wind Exposure
  ,                         ! View Factor to Ground
  ,                         ! Number of Vertices
  -183.551986, 14.197941, 8.9916,                   ! X,Y,Z Vertex 1 {m}
  -183.551986, 14.197941, 5.334,                    ! X,Y,Z Vertex 2 {m}
  -183.551986, 14.807541, 5.334,                    ! X,Y,Z Vertex 3 {m}
  -183.551986, 14.807541, 8.9916;                   ! X,Y,Z Vertex 4 {m}

OS:ScheduleTypeLimits,
  {e014e759-8a9d-4c61-8ad2-9d0aea0b0aa4},  ! Handle
  Control Type,             ! Name
  0,                        ! Lower Limit Value {BasedOnField A3}
  4,                        ! Upper Limit Value {BasedOnField A3}
  DISCRETE;                 ! Numeric Type

OS:Schedule:Compact,
  {317ea04a-ecaf-4de5-8aab-1768e92bc837},  ! Handle
  Elevator Motor,           ! Name
  ,                         ! Schedule Type Limits Name
  Through: 12/31,           ! Field 1
  For: Weekdays SummerDesignDay,  ! Field 2
  Until: 7:00,              ! Field 3
  0,                        ! Field 4
  Until: 9:00,              ! Field 5
  .5,                       ! Field 6
  Until: 12:00,             ! Field 7
  .15,                      ! Field 8
  Until: 13:00,             ! Field 9
  .5,                       ! Field 10
  Until: 16:00,             ! Field 11
  .15,                      ! Field 12
  Until: 17:00,             ! Field 13
  .5,                       ! Field 14
  Until: 18:00,             ! Field 15
  .1,                       ! Field 16
  Until: 24:00,             ! Field 17
  0,                        ! Field 18
  For: AllOtherDays,        ! Field 19
  Until: 24:00,             ! Field 20
  0;                        ! Field 21

OS:Surface,
  {8c85fa77-3476-4175-bead-1dde056430f3},  ! Handle
  9B81C9,                   ! Name
  Wall,                     ! Surface Type
  {80cc150b-cf46-493d-bfb4-c05bd500e627},  ! Construction Name
  {a5225a86-4ecb-4bab-9803-a6ef2ce22041},  ! Space Name
  Surface,                  ! Outside Boundary Condition
  {e79b5efe-3689-465c-99ac-2bcbd2e75b74},  ! Outside Boundary Condition Object
  NoSun,                    ! Sun Exposure
  NoWind,                   ! Wind Exposure
  ,                         ! View Factor to Ground
  ,                         ! Number of Vertices
  -387.17437, -21.020425, 16.3068,                  ! X,Y,Z Vertex 1 {m}
  -387.17437, -21.020425, 12.6492,                  ! X,Y,Z Vertex 2 {m}
  -387.17437, -22.925425, 12.6492,                  ! X,Y,Z Vertex 3 {m}
  -387.17437, -22.925425, 16.3068;                  ! X,Y,Z Vertex 4 {m}

OS:Schedule:Compact,
  {b1bc3112-bd4e-4d46-b531-f3c3c946c603},  ! Handle
  HVACTemplate-Always 4,    ! Name
  ,                         ! Schedule Type Limits Name
  Through: 12/31,           ! Field 1
  For: AllDays,             ! Field 2
  Until: 24:00,             ! Field 3
  4;                        ! Field 4

OS:Surface,
  {7d4f4218-1170-4f88-a83f-6e8118f5462b},  ! Handle
  3BEAB6,                   ! Name
  Floor,                    ! Surface Type
  {87c38291-62e0-4f30-80b2-aaf530f4faab},  ! Construction Name
  {b00db69e-c083-4d66-9127-b9a6ef0b34e6},  ! Space Name
  Ground,                   ! Outside Boundary Condition
  ,                         ! Outside Boundary Condition Object
  NoSun,                    ! Sun Exposure
  NoWind,                   ! Wind Exposure
  ,                         ! View Factor to Ground
  ,                         ! Number of Vertices
  15.492864, 68.261198, -3.9624,                  ! X,Y,Z Vertex 1 {m}
  15.492864, 62.469998, -3.9624,                  ! X,Y,Z Vertex 2 {m}
  20.979264, 62.469998, -3.9624,                  ! X,Y,Z Vertex 3 {m}
  20.979264, 27.417998, -3.9624,                  ! X,Y,Z Vertex 4 {m}
  36.219264, 27.417998, -3.9624,                  ! X,Y,Z Vertex 5 {m}
  36.219264, 23.455598, -3.9624,                  ! X,Y,Z Vertex 6 {m}
  22.808064, 23.455598, -3.9624,                  ! X,Y,Z Vertex 7 {m}
  22.808064, 24.674798, -3.9624,                  ! X,Y,Z Vertex 8 {m}
  0.090939, 24.674798, -3.9624,                  ! X,Y,Z Vertex 9 {m}
  0.176664, 27.417998, -3.9624,                  ! X,Y,Z Vertex 10 {m}
  18.388464, 27.417998, -3.9624,                  ! X,Y,Z Vertex 11 {m}
  18.388464, 51.893438, -3.9624,                  ! X,Y,Z Vertex 12 {m}
  0.176664, 51.893438, -3.9624,                  ! X,Y,Z Vertex 13 {m}
  0.176664, 54.331838, -3.9624,                  ! X,Y,Z Vertex 14 {m}
  18.3170265, 54.331838, -3.9624,                  ! X,Y,Z Vertex 15 {m}
  18.3170265, 59.421998, -3.9624,                  ! X,Y,Z Vertex 16 {m}
  12.444864, 59.421998, -3.9624,                  ! X,Y,Z Vertex 17 {m}
  12.444864, 68.261198, -3.9624;                  ! X,Y,Z Vertex 18 {m}

OS:Lights:Definition,
  {968465f8-b6f8-4ffc-982d-f5d8cf868bc1},  ! Handle
  B-Computer Lights Definition,  ! Name
  Watts/Area,               ! Design Level Calculation Method
  ,                         ! Lighting Level {W}
  11.83,                    ! Watts per Space Floor Area {W/m2}
  ;                         ! Watts per Person {W/person}

OS:Lights,
  {05e1f3d3-a31a-46d3-8c97-ee3c540c9b73},  ! Handle
  B-Computer Lights,        ! Name
  {968465f8-b6f8-4ffc-982d-f5d8cf868bc1},  ! Lights Definition Name
  {8d5446ab-fb66-49a1-91a4-deb20a2a545a},  ! Space or SpaceType Name
  {0b5c7bfc-ed08-4b2e-8c89-057ba8215b66},  ! Schedule Name
  ,                         ! Fraction Replaceable
  ,                         ! Multiplier
  Lights;                   ! End-Use Subcategory

OS:Meter,
  {a179e4ed-6d62-4165-8ca5-317d91139561},  ! Handle
  Gas:Facility,             ! Name
  Monthly,                  ! Reporting Frequency
  False,                    ! Meter File Only
  False;                    ! Cumulative

OS:ElectricEquipment:Definition,
  {32744cdb-ba71-49a5-84d7-0bfc5b6bc56c},  ! Handle
  W Elevator Motor Definition,  ! Name
  EquipmentLevel,           ! Design Level Calculation Method
  5000,                     ! Design Level {W}
  ,                         ! Watts per Space Floor Area {W/m2}
  ;                         ! Watts per Person {W/person}

OS:ElectricEquipment,
  {db03a208-e26a-4de6-a6f3-5c0dd8841ba2},  ! Handle
  W Elevator Motor,         ! Name
  {32744cdb-ba71-49a5-84d7-0bfc5b6bc56c},  ! Electric Equipment Definition Name
  {aeacc8ac-082f-4540-965a-9f8590a8c71d},  ! Space or SpaceType Name
  {d35c22d8-1874-4cd6-a983-0658beb153c4},  ! Schedule Name
  ,                         ! Multiplier
  General;                  ! End-Use Subcategory

OS:Surface,
  {0a66e5d8-2337-4d6b-8a12-5ef8955ad20f},  ! Handle
  154A36,                   ! Name
  Wall,                     ! Surface Type
  {e52a2d3d-fcc9-4c84-8ae2-23d305667687},  ! Construction Name
  {b3967d51-29ce-465a-b1fc-ccec538dd010},  ! Space Name
  Outdoors,                 ! Outside Boundary Condition
  ,                         ! Outside Boundary Condition Object
  SunExposed,               ! Sun Exposure
  WindExposed,              ! Wind Exposure
  ,                         ! View Factor to Ground
  ,                         ! Number of Vertices
  -170.644529, 51.460255, 8.9916,                   ! X,Y,Z Vertex 1 {m}
  -170.644529, 51.460255, 5.334,                    ! X,Y,Z Vertex 2 {m}
  -170.644529, 49.021855, 5.334,                    ! X,Y,Z Vertex 3 {m}
  -170.644529, 49.021855, 8.9916;                   ! X,Y,Z Vertex 4 {m}

OS:Surface,
  {459ed794-eaac-4096-bd6a-5ff1c4bbe3ac},  ! Handle
  7B37ED,                   ! Name
  Wall,                     ! Surface Type
  {80cc150b-cf46-493d-bfb4-c05bd500e627},  ! Construction Name
  {f963df2b-eb52-4777-8828-1c1e6ef565fe},  ! Space Name
  Surface,                  ! Outside Boundary Condition
  {9dd6732a-201d-4e40-9c64-99ae5c55892a},  ! Outside Boundary Condition Object
  NoSun,                    ! Sun Exposure
  NoWind,                   ! Wind Exposure
  ,                         ! View Factor to Ground
  ,                         ! Number of Vertices
  -142.149718, -9.600259, 8.9916,                   ! X,Y,Z Vertex 1 {m}
  -142.149718, -9.600259, 5.334,                    ! X,Y,Z Vertex 2 {m}
  -145.121518, -9.600259, 5.334,                    ! X,Y,Z Vertex 3 {m}
  -145.121518, -9.600259, 8.9916;                   ! X,Y,Z Vertex 4 {m}

OS:Surface,
  {5bb59438-5b87-4b40-ab3b-5ff973dccd90},  ! Handle
  A2DBEE,                   ! Name
  Wall,                     ! Surface Type
  {e52a2d3d-fcc9-4c84-8ae2-23d305667687},  ! Construction Name
  {08870b90-1719-49cb-9b8a-84ad900f2f83},  ! Space Name
  Outdoors,                 ! Outside Boundary Condition
  ,                         ! Outside Boundary Condition Object
  SunExposed,               ! Sun Exposure
  WindExposed,              ! Wind Exposure
  ,                         ! View Factor to Ground
  ,                         ! Number of Vertices
  -170.034929, 52.374655, 12.6492,                  ! X,Y,Z Vertex 1 {m}
  -170.034929, 52.374655, 8.9916,                   ! X,Y,Z Vertex 2 {m}
  -170.034929, 51.460255, 8.9916,                   ! X,Y,Z Vertex 3 {m}
  -170.034929, 51.460255, 12.6492;                  ! X,Y,Z Vertex 4 {m}

OS:InternalMass:Definition,
  {87f2c528-eb10-4f14-af85-8ee8fc367bda},  ! Handle
  1-N OFFICE Internal Mass Definition,  ! Name
  {b839f015-0080-454c-9d5b-b73b85062ea6},  ! Construction Name
  SurfaceArea,              ! Design Level Calculation Method
  287.52,                   ! Surface Area {m2}
  ,                         ! Surface Area per Space Floor Area {dimensionless}
  ;                         ! Surface Area per Person {m2/person}

OS:InternalMass,
  {9608f27b-61b4-41b7-8c71-758f4c167fef},  ! Handle
  1-N OFFICE Internal Mass,  ! Name
  {87f2c528-eb10-4f14-af85-8ee8fc367bda},  ! Internal Mass Definition Name
  {04db2b7d-20a6-4f98-9371-9c173f043297};  ! Space or SpaceType Name

OS:SubSurface,
  {19aeb361-43ea-4334-a7ac-69c2a8245dd0},  ! Handle
  649EF7,                   ! Name
  FixedWindow,              ! Sub Surface Type
  {0a409a17-fe79-4b32-b975-8ce148c1b2a9},  ! Construction Name
  {971475ad-124b-4923-b013-2a49f4de7f31},  ! Surface Name
  ,                         ! Outside Boundary Condition Object
  ,                         ! View Factor to Ground
  ,                         ! Shading Control Name
  ,                         ! Frame and Divider Name
  ,                         ! Multiplier
  ,                         ! Number of Vertices
  -64.962036, -26.672408727385, 3.856285603633,           ! X,Y,Z Vertex 1 {m}
  -64.962036, -26.672408727385, 1.113085603633,           ! X,Y,Z Vertex 2 {m}
  -64.962036, -25.300808727385, 1.113085603633,           ! X,Y,Z Vertex 3 {m}
  -64.962036, -25.300808727385, 3.856285603633;           ! X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4b8c6d78-d44f-4736-b0d2-de59c853324d},  ! Handle
  87CD56,                   ! Name
  FixedWindow,              ! Sub Surface Type
  {0a409a17-fe79-4b32-b975-8ce148c1b2a9},  ! Construction Name
  {90402f09-0961-4571-845e-1eb75be39e3a},  ! Surface Name
  ,                         ! Outside Boundary Condition Object
  ,                         ! View Factor to Ground
  ,                         ! Shading Control Name
  ,                         ! Frame and Divider Name
  ,                         ! Multiplier
  ,                         ! Number of Vertices
  -353.193525152957, 6.758349, 15.761256690309,          ! X,Y,Z Vertex 1 {m}
  -353.193525152957, 6.758349, 13.399056690309,          ! X,Y,Z Vertex 2 {m}
  -350.831325152957, 6.758349, 13.399056690309,          ! X,Y,Z Vertex 3 {m}
  -350.831325152957, 6.758349, 15.761256690309;          ! X,Y,Z Vertex 4 {m}

OS:Surface,
  {76556203-fa84-42f4-b6a2-c7920b263eb9},  ! Handle
  A4D44F,                   ! Name
  Wall,                     ! Surface Type
  {e52a2d3d-fcc9-4c84-8ae2-23d305667687},  ! Construction Name
  {b989beb8-2a79-4186-a473-d51b009b6b31},  ! Space Name
  Outdoors,                 ! Outside Boundary Condition
  ,                         ! Outside Boundary Condition Object
  SunExposed,               ! Sun Exposure
  WindExposed,              ! Wind Exposure
  ,                         ! View Factor to Ground
  ,                         ! Number of Vertices
  -144.834879, -43.858561, 12.6492,                  ! X,Y,Z Vertex 1 {m}
  -144.834879, -43.858561, 8.9916,                   ! X,Y,Z Vertex 2 {m}
  -147.273279, -43.858561, 8.9916,                   ! X,Y,Z Vertex 3 {m}
  -147.273279, -43.858561, 12.6492;                  ! X,Y,Z Vertex 4 {m}

OS:Schedule:Compact,
  {de23b9de-2b47-4670-b7a5-072a6eb723de},  ! Handle
  HVACTemplate-Always 0,    ! Name
  ,                         ! Schedule Type Limits Name
  Through: 12/31,           ! Field 1
  For: AllDays,             ! Field 2
  Until: 24:00,             ! Field 3
  0;                        ! Field 4

OS:DesignSpecification:OutdoorAir,
  {f4b87b0c-ab10-4502-b258-e778a69af9f4},  ! Handle
  SZ DSOA 1-Computer,       ! Name
  ,                         ! Outdoor Air Method
  0.00944,                  ! Outdoor Air Flow per Person {m3/s-person}
  ,                         ! Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                         ! Outdoor Air Flow Rate {m3/s}
  ,                         ! Outdoor Air Flow Air Changes per Hour
  ;                         ! Outdoor Air Flow Rate Fraction Schedule Name

OS:Surface,
  {88526310-c242-4883-adb4-d04b5608da3a},  ! Handle
  2B3473,                   ! Name
  RoofCeiling,              ! Surface Type
  {6fd6c12d-ff2b-43d3-a8db-99e39475b30d},  ! Construction Name
  {5bbd2d37-579f-4163-a25d-3e3f6afca7c0},  ! Space Name
  Outdoors,                 ! Outside Boundary Condition
  ,                         ! Outside Boundary Condition Object
  SunExposed,               ! Sun Exposure
  WindExposed,              ! Wind Exposure
  ,                         ! View Factor to Ground
  ,                         ! Number of Vertices
  -346.043933, 6.758349, 16.3068,                  ! X,Y,Z Vertex 1 {m}
  -346.043933, 15.064149, 16.3068,                  ! X,Y,Z Vertex 2 {m}
  -388.106333, 15.064149, 16.3068,                  ! X,Y,Z Vertex 3 {m}
  -388.106333, 6.758349, 16.3068;                  ! X,Y,Z Vertex 4 {m}

OS:Surface,
  {072ef884-18a8-4ee4-a90b-6c382afd4a35},  ! Handle
  89BC6E,                   ! Name
  Wall,                     ! Surface Type
  {80cc150b-cf46-493d-bfb4-c05bd500e627},  ! Construction Name
  {09054a67-4ec7-44f6-b6d5-1fb8dfd94908},  ! Space Name
  Surface,                  ! Outside Boundary Condition
  {2e02a32c-3614-462d-bcc5-2ee8bdeddf88},  ! Outside Boundary Condition Object
  NoSun,                    ! Sun Exposure
  NoWind,                   ! Wind Exposure
  ,                         ! View Factor to Ground
  ,                         ! Number of Vertices
  56.3751145, -27.549677, 0,                        ! X,Y,Z Vertex 1 {m}
  56.3751145, -27.549677, -3.9624,                  ! X,Y,Z Vertex 2 {m}
  56.3751145, -22.459517, -3.9624,                  ! X,Y,Z Vertex 3 {m}
  56.3751145, -22.459517, 0;                        ! X,Y,Z Vertex 4 {m}

OS:Surface,
  {80aafa23-b529-4219-ba37-6133bfe97e60},  ! Handle
  F24D2E,                   ! Name
  Wall,                     ! Surface Type
  {80cc150b-cf46-493d-bfb4-c05bd500e627},  ! Construction Name
  {07e9cc80-ef83-41cf-8543-a0be0c3212d0},  ! Space Name
  Surface,                  ! Outside Boundary Condition
  {df589bb2-dced-4253-8d9b-be6cf307da04},  ! Outside Boundary Condition Object
  NoSun,                    ! Sun Exposure
  NoWind,                   ! Wind Exposure
  ,                         ! View Factor to Ground
  ,                         ! Number of Vertices
  -44.029292986669, -49.639930173192, 5.334,                    ! X,Y,Z Vertex 1 {m}
  -44.029292986669, -49.639930173192, 0,                        ! X,Y,Z Vertex 2 {m}
  -44.029292986669, -41.428896138029, 0,                        ! X,Y,Z Vertex 3 {m}
  -44.029292986669, -41.428896138029, 5.334;                    ! X,Y,Z Vertex 4 {m}

OS:Surface,
  {bcf2f367-0c20-4b44-9460-f2daa683434c},  ! Handle
  545CD5,                   ! Name
  Wall,                     ! Surface Type
  {80cc150b-cf46-493d-bfb4-c05bd500e627},  ! Construction Name
  {324fcf47-6943-4178-81b8-432b54601052},  ! Space Name
  Surface,                  ! Outside Boundary Condition
  {48d78e0f-5436-4499-b878-03faacc5b0ab},  ! Outside Boundary Condition Object
  NoSun,                    ! Sun Exposure
  NoWind,                   ! Wind Exposure
  ,                         ! View Factor to Ground
  ,                         ! Number of Vertices
  -151.596338, -25.905876, 12.6492,                  ! X,Y,Z Vertex 1 {m}
  -151.596338, -25.905876, 8.9916,                   ! X,Y,Z Vertex 2 {m}
  -151.596338, -17.981076, 8.9916,                   ! X,Y,Z Vertex 3 {m}
  -151.596338, -17.981076, 12.6492;                  ! X,Y,Z Vertex 4 {m}

OS:Surface,
  {6860fe25-6ecb-4f3f-912b-83df3878d16d},  ! Handle
  8ADB51,                   ! Name
  Wall,                     ! Surface Type
  {e52a2d3d-fcc9-4c84-8ae2-23d305667687},  ! Construction Name
  {86bc3093-a9a0-4be1-a034-63cea6a66e29},  ! Space Name
  Outdoors,                 ! Outside Boundary Condition
  ,                         ! Outside Boundary Condition Object
  SunExposed,               ! Sun Exposure
  WindExposed,              ! Wind Exposure
  ,                         ! View Factor to Ground
  ,                         ! Number of Vertices
  -184.878058, -18.581866, 12.6492,                  ! X,Y,Z Vertex 1 {m}
  -184.878058, -18.581866, 8.9916,                   ! X,Y,Z Vertex 2 {m}
  -184.268458, -18.581866, 8.9916,                   ! X,Y,Z Vertex 3 {m}
  -184.268458, -18.581866, 12.6492;                  ! X,Y,Z Vertex 4 {m}

OS:Surface,
  {e8a1beaa-60b2-4b1c-a26c-439f144c79e1},  ! Handle
  EA1F73,                   ! Name
  RoofCeiling,              ! Surface Type
  {a11c8ad3-8866-4942-aacc-f399e423336e},  ! Construction Name
  {f1794ce3-b1d9-44c5-9724-75a4b6aadbc9},  ! Space Name
  Surface,                  ! Outside Boundary Condition
  {94c2f72f-989a-45bb-a836-d20c9cee59ad},  ! Outside Boundary Condition Object
  NoSun,                    ! Sun Exposure
  NoWind,                   ! Wind Exposure
  ,                         ! View Factor to Ground
  ,                         ! Number of Vertices
  -145.444479, -50.868961, 8.9916,                   ! X,Y,Z Vertex 1 {m}
  -145.444479, -46.906561, 8.9916,                   ! X,Y,Z Vertex 2 {m}
  -144.834879, -46.906561, 8.9916,                   ! X,Y,Z Vertex 3 {m}
  -144.834879, -43.858561, 8.9916,                   ! X,Y,Z Vertex 4 {m}
  -147.273279, -43.858561, 8.9916,                   ! X,Y,Z Vertex 5 {m}
  -147.273279, -44.468161, 8.9916,                   ! X,Y,Z Vertex 6 {m}
  -155.807679, -44.468161, 8.9916,                   ! X,Y,Z Vertex 7 {m}
  -155.807679, -43.858561, 8.9916,                   ! X,Y,Z Vertex 8 {m}
  -158.246079, -43.858561, 8.9916,                   ! X,Y,Z Vertex 9 {m}
  -158.246079, -46.906561, 8.9916,                   ! X,Y,Z Vertex 10 {m}
  -157.636479, -46.906561, 8.9916,                   ! X,Y,Z Vertex 11 {m}
  -157.636479, -50.868961, 8.9916;                   ! X,Y,Z Vertex 12 {m}

OS:SubSurface,
  {689e1f24-8192-4abd-93a9-81c3e5bba01c},  ! Handle
  C72ECC,                   ! Name
  FixedWindow,              ! Sub Surface Type
  {0a409a17-fe79-4b32-b975-8ce148c1b2a9},  ! Construction Name
  {fe6a30a6-c79c-4649-a068-aafba739ecbd},  ! Surface Name
  ,                         ! Outside Boundary Condition Object
  ,                         ! View Factor to Ground
  ,                         ! Shading Control Name
  ,                         ! Frame and Divider Name
  ,                         ! Multiplier
  ,                         ! Number of Vertices
  -382.538468445363, -16.203697, 15.45963046627,           ! X,Y,Z Vertex 1 {m}
  -382.538468445363, -16.203697, 13.32603046627,           ! X,Y,Z Vertex 2 {m}
  -383.910068445363, -16.203697, 13.32603046627,           ! X,Y,Z Vertex 3 {m}
  -383.910068445363, -16.203697, 15.45963046627;           ! X,Y,Z Vertex 4 {m}

OS:Timestep,
  {fac474c5-3c42-4c22-9c1a-56c413bd5cc9},  ! Handle
  4;                        ! Number of Timesteps per Hour

OS:Surface,
  {2f1e7df0-70fd-48b9-ba3a-7f8c47fc363a},  ! Handle
  844AF9,                   ! Name
  Floor,                    ! Surface Type
  {87c38291-62e0-4f30-80b2-aaf530f4faab},  ! Construction Name
  {07e9cc80-ef83-41cf-8543-a0be0c3212d0},  ! Space Name
  Adiabatic,                ! Outside Boundary Condition
  ,                         ! Outside Boundary Condition Object
  NoSun,                    ! Sun Exposure
  NoWind,                   ! Wind Exposure
  0,                        ! View Factor to Ground
  ,                         ! Number of Vertices
  -44.029292986669, -41.428896138029, 0,                        ! X,Y,Z Vertex 1 {m}
  -44.029292986669, -49.639930173192, 0,                        ! X,Y,Z Vertex 2 {m}
  -66.276835, -49.639930173192, 0,                        ! X,Y,Z Vertex 3 {m}
  -66.276835, -41.428896138029, 0;                        ! X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {83d27432-0760-4b1f-aec6-e4917da7f4c6},  ! Handle
  A7537E,                   ! Name
  FixedWindow,              ! Sub Surface Type
  {0a409a17-fe79-4b32-b975-8ce148c1b2a9},  ! Construction Name
  {4819ec3a-00eb-4c03-8310-a90d38ccef33},  ! Surface Name
  ,                         ! Outside Boundary Condition Object
  ,                         ! View Factor to Ground
  ,                         ! Shading Control Name
  ,                         ! Frame and Divider Name
  ,                         ! Multiplier
  ,                         ! Number of Vertices
  -123.592135604206, 14.807541, 8.29448693853,            ! X,Y,Z Vertex 1 {m}
  -123.592135604206, 14.807541, 5.93228693853,            ! X,Y,Z Vertex 2 {m}
  -121.229935604206, 14.807541, 5.93228693853,            ! X,Y,Z Vertex 3 {m}
  -121.229935604206, 14.807541, 8.29448693853;            ! X,Y,Z Vertex 4 {m}

OS:Surface,
  {f61c95e3-f58d-4881-a6b5-d7dc62ad1818},  ! Handle
  4C3DED,                   ! Name
  Wall,                     ! Surface Type
  {80cc150b-cf46-493d-bfb4-c05bd500e627},  ! Construction Name
  {69bf8090-8ec6-43ce-af44-c1d93b2b8609},  ! Space Name
  Surface,                  ! Outside Boundary Condition
  {a158b886-b4f9-4f80-8a17-5a1a6a210aac},  ! Outside Boundary Condition Object
  NoSun,                    ! Sun Exposure
  NoWind,                   ! Wind Exposure
  ,                         ! View Factor to Ground
  ,                         ! Number of Vertices
  -184.457953, -30.673422, 12.6492,                  ! X,Y,Z Vertex 1 {m}
  -184.457953, -30.673422, 8.9916,                   ! X,Y,Z Vertex 2 {m}
  -184.457953, -35.550222, 8.9916,                   ! X,Y,Z Vertex 3 {m}
  -184.457953, -35.550222, 12.6492;                  ! X,Y,Z Vertex 4 {m}

OS:Curve:Quadratic,
  {1664bf56-e19c-46f8-bd0f-2ca3c7b5dfa0},  ! Handle
  Chiller 1 CentEIRFPLR,    ! Name
  0.168,                    ! Coefficient1 Constant
  0.32,                     ! Coefficient2 x
  0.5,                      ! Coefficient3 x**2
  0,                        ! Minimum Value of x {BasedOnField A2}
  1;                        ! Maximum Value of x {BasedOnField A2}

OS:DesignSpecification:OutdoorAir,
  {64d5593b-da3c-4e9a-91f8-bb89c16cbaf0},  ! Handle
  SZ DSOA 4-NW Office,      ! Name
  ,                         ! Outdoor Air Method
  0.00944,                  ! Outdoor Air Flow per Person {m3/s-person}
  ,                         ! Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                         ! Outdoor Air Flow Rate {m3/s}
  ,                         ! Outdoor Air Flow Air Changes per Hour
  ;                         ! Outdoor Air Flow Rate Fraction Schedule Name

OS:Surface,
  {6183c7f2-ad31-42bb-ad15-803f8a8ca1bf},  ! Handle
  E8DCD6,                   ! Name
  RoofCeiling,              ! Surface Type
  {6fd6c12d-ff2b-43d3-a8db-99e39475b30d},  ! Construction Name
  {e30fd077-4b49-4b69-a879-4b1453b0c76e},  ! Space Name
  Adiabatic,                ! Outside Boundary Condition
  ,                         ! Outside Boundary Condition Object
  NoSun,                    ! Sun Exposure
  NoWind,                   ! Wind Exposure
  0,                        ! View Factor to Ground
  ,                         ! Number of Vertices
  9.842254, 23.156487, 0,                        ! X,Y,Z Vertex 1 {m}
  9.842254, 24.375687, 0,                        ! X,Y,Z Vertex 2 {m}
  30.406729, 24.375687, 0,                        ! X,Y,Z Vertex 3 {m}
  30.492454, 27.118887, 0,                        ! X,Y,Z Vertex 4 {m}
  9.842254, 27.118887, 0,                        ! X,Y,Z Vertex 5 {m}
  9.842254, 46.107927, 0,                        ! X,Y,Z Vertex 6 {m}
  12.280654, 46.107927, 0,                        ! X,Y,Z Vertex 7 {m}
  12.280654, 51.594327, 0,                        ! X,Y,Z Vertex 8 {m}
  30.492454, 51.594327, 0,                        ! X,Y,Z Vertex 9 {m}
  30.492454, 54.032727, 0,                        ! X,Y,Z Vertex 10 {m}
  9.842254, 54.032727, 0,                        ! X,Y,Z Vertex 11 {m}
  9.842254, 48.8495395, 0,                        ! X,Y,Z Vertex 12 {m}
  6.489454, 48.8495395, 0,                        ! X,Y,Z Vertex 13 {m}
  6.489454, 27.118887, 0,                        ! X,Y,Z Vertex 14 {m}
  -3.568946, 27.118887, 0,                        ! X,Y,Z Vertex 15 {m}
  -3.568946, 23.156487, 0;                        ! X,Y,Z Vertex 16 {m}

OS:SubSurface,
  {c845f0c4-c503-4b3c-b853-3b7b911ebaf1},  ! Handle
  701869,                   ! Name
  FixedWindow,              ! Sub Surface Type
  {0a409a17-fe79-4b32-b975-8ce148c1b2a9},  ! Construction Name
  {d7de4de1-299a-408b-9a55-30a12c8a5021},  ! Surface Name
  ,                         ! Outside Boundary Condition Object
  ,                         ! View Factor to Ground
  ,                         ! Shading Control Name
  ,                         ! Frame and Divider Name
  ,                         ! Multiplier
  ,                         ! Number of Vertices
  -94.343449, 22.38225729051, 3.059699552314,           ! X,Y,Z Vertex 1 {m}
  -94.343449, 22.38225729051, 2.273887052314,           ! X,Y,Z Vertex 2 {m}
  -94.343449, 20.31691979051, 2.273887052314,           ! X,Y,Z Vertex 3 {m}
  -94.343449, 20.31691979051, 3.059699552314;           ! X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9c4fe791-202b-44a9-a2ae-1faae0c521ef},  ! Handle
  29DEF7,                   ! Name
  FixedWindow,              ! Sub Surface Type
  {0a409a17-fe79-4b32-b975-8ce148c1b2a9},  ! Construction Name
  {971475ad-124b-4923-b013-2a49f4de7f31},  ! Surface Name
  ,                         ! Outside Boundary Condition Object
  ,                         ! View Factor to Ground
  ,                         ! Shading Control Name
  ,                         ! Frame and Divider Name
  ,                         ! Multiplier
  ,                         ! Number of Vertices
  -64.962036, -22.468057706754, 3.891565016146,           ! X,Y,Z Vertex 1 {m}
  -64.962036, -22.468057706754, 1.148365016146,           ! X,Y,Z Vertex 2 {m}
  -64.962036, -21.096457706754, 1.148365016146,           ! X,Y,Z Vertex 3 {m}
  -64.962036, -21.096457706754, 3.891565016146;           ! X,Y,Z Vertex 4 {m}

OS:Surface,
  {c9ff68b0-c5e1-473d-807e-f3369dfa21ce},  ! Handle
  E7E298,                   ! Name
  Wall,                     ! Surface Type
  {80cc150b-cf46-493d-bfb4-c05bd500e627},  ! Construction Name
  {04db2b7d-20a6-4f98-9371-9c173f043297},  ! Space Name
  Surface,                  ! Outside Boundary Condition
  {d04773b0-5404-4989-aaf8-f6ee14178992},  ! Outside Boundary Condition Object
  NoSun,                    ! Sun Exposure
  NoWind,                   ! Wind Exposure
  ,                         ! View Factor to Ground
  ,                         ! Number of Vertices
  -78.247021, -19.047208, 5.334,                    ! X,Y,Z Vertex 1 {m}
  -78.247021, -19.047208, 0,                        ! X,Y,Z Vertex 2 {m}
  -61.98332193747, -19.047208, 0,                        ! X,Y,Z Vertex 3 {m}
  -61.98332193747, -19.047208, 5.334;                    ! X,Y,Z Vertex 4 {m}

OS:Surface,
  {bbebfaf0-c5f0-4452-adb2-898d4559d521},  ! Handle
  579A8D,                   ! Name
  Wall,                     ! Surface Type
  {80cc150b-cf46-493d-bfb4-c05bd500e627},  ! Construction Name
  {11243b89-41b4-474e-812a-656c1450c21f},  ! Space Name
  Surface,                  ! Outside Boundary Condition
  {2db7383f-0970-4776-bf85-ee5d179da8c9},  ! Outside Boundary Condition Object
  NoSun,                    ! Sun Exposure
  NoWind,                   ! Wind Exposure
  ,                         ! View Factor to Ground
  ,                         ! Number of Vertices
  -379.004017, -18.781411, 16.3068,                  ! X,Y,Z Vertex 1 {m}
  -379.004017, -18.781411, 12.6492,                  ! X,Y,Z Vertex 2 {m}
  -379.004017, -22.134211, 12.6492,                  ! X,Y,Z Vertex 3 {m}
  -379.004017, -22.134211, 16.3068;                  ! X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8bc6828d-ea27-428a-927f-e5c074e85aed},  ! Handle
  38D2B1,                   ! Name
  FixedWindow,              ! Sub Surface Type
  {0a409a17-fe79-4b32-b975-8ce148c1b2a9},  ! Construction Name
  {bda83224-d208-4966-b3e6-56ab0baa6b6c},  ! Surface Name
  ,                         ! Outside Boundary Condition Object
  ,                         ! View Factor to Ground
  ,                         ! Shading Control Name
  ,                         ! Frame and Divider Name
  ,                         ! Multiplier
  ,                         ! Number of Vertices
  -181.262052082823, -37.698027, 11.717014398719,          ! X,Y,Z Vertex 1 {m}
  -181.262052082823, -37.698027, 9.354814398719,           ! X,Y,Z Vertex 2 {m}
  -183.624252082823, -37.698027, 9.354814398719,           ! X,Y,Z Vertex 3 {m}
  -183.624252082823, -37.698027, 11.717014398719;          ! X,Y,Z Vertex 4 {m}

OS:People:Definition,
  {0deead16-a655-4d36-a08b-35a1d00cd34f},  ! Handle
  B-S Office People Definition,  ! Name
  People/Area,              ! Number of People Calculation Method
  ,                         ! Number of People
  0.032292,                 ! People per Space Floor Area {person/m2}
  ,                         ! Space Floor Area per Person {m2/person}
  0.3;                      ! Fraction Radiant

OS:People,
  {27a0317b-c0ca-498f-8349-0ad0f476fc5c},  ! Handle
  B-S Office People,        ! Name
  {0deead16-a655-4d36-a08b-35a1d00cd34f},  ! People Definition Name
  {62e2a4af-cba0-43fc-a690-893ad034328a},  ! Space or SpaceType Name
  {eceb4b27-24f3-438b-919f-64a9b7f4c9ca},  ! Number of People Schedule Name
  {0c733310-e569-4b75-8474-dc70011e9210};  ! Activity Level Schedule Name

OS:ElectricEquipment:Definition,
  {87ecb8f8-8cf9-46e0-99c9-b6180b382544},  ! Handle
  B-N Office ElectricEquipment Definition,  ! Name
  Watts/Area,               ! Design Level Calculation Method
  ,                         ! Design Level {W}
  8.0729,                   ! Watts per Space Floor Area {W/m2}
  ;                         ! Watts per Person {W/person}

OS:ElectricEquipment,
  {325221a7-967a-4f42-bbdc-673cf83d1b64},  ! Handle
  B-N Office ElectricEquipment,  ! Name
  {87ecb8f8-8cf9-46e0-99c9-b6180b382544},  ! Electric Equipment Definition Name
  {09054a67-4ec7-44f6-b6d5-1fb8dfd94908},  ! Space or SpaceType Name
  {d35c22d8-1874-4cd6-a983-0658beb153c4},  ! Schedule Name
  ,                         ! Multiplier
  ElectricEquipment;        ! End-Use Subcategory

OS:SubSurface,
  {e9966185-441a-49b4-8694-af17c9f35863},  ! Handle
  4B13A2,                   ! Name
  FixedWindow,              ! Sub Surface Type
  {0a409a17-fe79-4b32-b975-8ce148c1b2a9},  ! Construction Name
  {df166153-3d92-4fda-88f7-3818bc7a7701},  ! Surface Name
  ,                         ! Outside Boundary Condition Object
  ,                         ! View Factor to Ground
  ,                         ! Shading Control Name
  ,                         ! Frame and Divider Name
  ,                         ! Multiplier
  ,                         ! Number of Vertices
  -384.044470248558, -14.695825, 15.600287161506,          ! X,Y,Z Vertex 1 {m}
  -384.044470248558, -14.695825, 13.238087161506,          ! X,Y,Z Vertex 2 {m}
  -386.406670248558, -14.695825, 13.238087161506,          ! X,Y,Z Vertex 3 {m}
  -386.406670248558, -14.695825, 15.600287161506;          ! X,Y,Z Vertex 4 {m}

OS:Surface,
  {df166153-3d92-4fda-88f7-3818bc7a7701},  ! Handle
  6CF7C9,                   ! Name
  Wall,                     ! Surface Type
  {e52a2d3d-fcc9-4c84-8ae2-23d305667687},  ! Construction Name
  {a5225a86-4ecb-4bab-9803-a6ef2ce22041},  ! Space Name
  Outdoors,                 ! Outside Boundary Condition
  ,                         ! Outside Boundary Condition Object
  SunExposed,               ! Sun Exposure
  WindExposed,              ! Wind Exposure
  ,                         ! View Factor to Ground
  ,                         ! Number of Vertices
  -379.78297, -14.695825, 16.3068,                  ! X,Y,Z Vertex 1 {m}
  -379.78297, -14.695825, 12.6492,                  ! X,Y,Z Vertex 2 {m}
  -387.17437, -14.695825, 12.6492,                  ! X,Y,Z Vertex 3 {m}
  -387.17437, -14.695825, 16.3068;                  ! X,Y,Z Vertex 4 {m}

OS:Meter,
  {601afdaf-746b-49b6-a469-3192251b72d6},  ! Handle
  Electricity:Facility,     ! Name
  Monthly,                  ! Reporting Frequency
  False,                    ! Meter File Only
  False;                    ! Cumulative

OS:Lights:Definition,
  {31c1ce13-bfa1-461f-9f1f-72b31518231f},  ! Handle
  1-Elevator Lights Definition,  ! Name
  Watts/Area,               ! Design Level Calculation Method
  ,                         ! Lighting Level {W}
  11.83,                    ! Watts per Space Floor Area {W/m2}
  ;                         ! Watts per Person {W/person}

OS:Lights,
  {6b47f7ba-9045-429a-980c-0f95281ec15d},  ! Handle
  1-Elevator Lights,        ! Name
  {31c1ce13-bfa1-461f-9f1f-72b31518231f},  ! Lights Definition Name
  {0c49be94-23f5-4b37-a6e8-11c319023b1e},  ! Space or SpaceType Name
  {0b5c7bfc-ed08-4b2e-8c89-057ba8215b66},  ! Schedule Name
  ,                         ! Fraction Replaceable
  ,                         ! Multiplier
  Lights;                   ! End-Use Subcategory

OS:Surface,
  {1a79fbbe-6e2a-486c-92bb-dccb9c709c85},  ! Handle
  7892C8,                   ! Name
  RoofCeiling,              ! Surface Type
  {6fd6c12d-ff2b-43d3-a8db-99e39475b30d},  ! Construction Name
  {a8993d54-fddc-4042-926c-c23bcf662a26},  ! Space Name
  Adiabatic,                ! Outside Boundary Condition
  ,                         ! Outside Boundary Condition Object
  NoSun,                    ! Sun Exposure
  NoWind,                   ! Wind Exposure
  0,                        ! View Factor to Ground
  ,                         ! Number of Vertices
  35.197202, -11.259228, 0,                        ! X,Y,Z Vertex 1 {m}
  35.197202, 10.4714245, 0,                        ! X,Y,Z Vertex 2 {m}
  25.138802, 10.4714245, 0,                        ! X,Y,Z Vertex 3 {m}
  25.138802, -11.259228, 0;                        ! X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2818e7f9-0a93-42cb-8e1c-7f611379d24d},  ! Handle
  53CC66,                   ! Name
  FixedWindow,              ! Sub Surface Type
  {0a409a17-fe79-4b32-b975-8ce148c1b2a9},  ! Construction Name
  {d96cdae2-b578-4d04-8887-bc5e61d2b17a},  ! Surface Name
  ,                         ! Outside Boundary Condition Object
  ,                         ! View Factor to Ground
  ,                         ! Shading Control Name
  ,                         ! Frame and Divider Name
  ,                         ! Multiplier
  ,                         ! Number of Vertices
  -184.268458, -23.447900456854, 11.989561446567,          ! X,Y,Z Vertex 1 {m}
  -184.268458, -23.447900456854, 9.627361446567,           ! X,Y,Z Vertex 2 {m}
  -184.268458, -25.810100456854, 9.627361446567,           ! X,Y,Z Vertex 3 {m}
  -184.268458, -25.810100456854, 11.989561446567;          ! X,Y,Z Vertex 4 {m}

OS:Surface,
  {dca67659-0949-49e3-bc0a-c95be2a77312},  ! Handle
  143E65,                   ! Name
  Wall,                     ! Surface Type
  {80cc150b-cf46-493d-bfb4-c05bd500e627},  ! Construction Name
  {213cdf04-e9f1-423c-b03c-2d7311d0021b},  ! Space Name
  Surface,                  ! Outside Boundary Condition
  {bbd8a515-afcb-475d-9b48-282350a5577d},  ! Outside Boundary Condition Object
  NoSun,                    ! Sun Exposure
  NoWind,                   ! Wind Exposure
  ,                         ! View Factor to Ground
  ,                         ! Number of Vertices
  -189.097777, 0.144888, 12.6492,                  ! X,Y,Z Vertex 1 {m}
  -189.097777, 0.144888, 8.9916,                   ! X,Y,Z Vertex 2 {m}
  -179.877577, 0.144888, 8.9916,                   ! X,Y,Z Vertex 3 {m}
  -179.877577, 0.144888, 12.6492;                  ! X,Y,Z Vertex 4 {m}

OS:Surface,
  {714e9fca-ad60-4e28-a7eb-97781fb17a46},  ! Handle
  740FED,                   ! Name
  Wall,                     ! Surface Type
  {80cc150b-cf46-493d-bfb4-c05bd500e627},  ! Construction Name
  {b00db69e-c083-4d66-9127-b9a6ef0b34e6},  ! Space Name
  Surface,                  ! Outside Boundary Condition
  {3eab4a6c-026a-4ecf-805b-c836f42a8668},  ! Outside Boundary Condition Object
  NoSun,                    ! Sun Exposure
  NoWind,                   ! Wind Exposure
  ,                         ! View Factor to Ground
  ,                         ! Number of Vertices
  18.388464, 34.6141355, 0,                        ! X,Y,Z Vertex 1 {m}
  18.388464, 34.6141355, -3.9624,                  ! X,Y,Z Vertex 2 {m}
  18.388464, 27.417998, -3.9624,                  ! X,Y,Z Vertex 3 {m}
  18.388464, 27.417998, 0;                        ! X,Y,Z Vertex 4 {m}

OS:People:Definition,
  {13e77ec1-7930-4a0c-a3ed-a5a8905fcdc2},  ! Handle
  B-W Office People Definition,  ! Name
  People/Area,              ! Number of People Calculation Method
  ,                         ! Number of People
  0.032292,                 ! People per Space Floor Area {person/m2}
  ,                         ! Space Floor Area per Person {m2/person}
  0.3;                      ! Fraction Radiant

OS:People,
  {4ff4179a-21dd-4fa8-b134-dcb4e4756f89},  ! Handle
  B-W Office People,        ! Name
  {13e77ec1-7930-4a0c-a3ed-a5a8905fcdc2},  ! People Definition Name
  {a8993d54-fddc-4042-926c-c23bcf662a26},  ! Space or SpaceType Name
  {eceb4b27-24f3-438b-919f-64a9b7f4c9ca},  ! Number of People Schedule Name
  {0c733310-e569-4b75-8474-dc70011e9210};  ! Activity Level Schedule Name

OS:SubSurface,
  {dcfd9d92-77f2-47bb-bcc0-83ad9e71b6a8},  ! Handle
  86A009,                   ! Name
  FixedWindow,              ! Sub Surface Type
  {0a409a17-fe79-4b32-b975-8ce148c1b2a9},  ! Construction Name
  {f00862a6-e94d-4cfd-b3f0-38c6d285f6e0},  ! Surface Name
  ,                         ! Outside Boundary Condition Object
  ,                         ! View Factor to Ground
  ,                         ! Shading Control Name
  ,                         ! Frame and Divider Name
  ,                         ! Multiplier
  ,                         ! Number of Vertices
  -163.151087826005, -10.361076, 11.451162777312,          ! X,Y,Z Vertex 1 {m}
  -163.151087826005, -10.361076, 10.536762777312,          ! X,Y,Z Vertex 2 {m}
  -164.065487826005, -10.361076, 10.536762777312,          ! X,Y,Z Vertex 3 {m}
  -164.065487826005, -10.361076, 11.451162777312;          ! X,Y,Z Vertex 4 {m}

OS:Surface,
  {f00862a6-e94d-4cfd-b3f0-38c6d285f6e0},  ! Handle
  642F48,                   ! Name
  Wall,                     ! Surface Type
  {e52a2d3d-fcc9-4c84-8ae2-23d305667687},  ! Construction Name
  {324fcf47-6943-4178-81b8-432b54601052},  ! Space Name
  Outdoors,                 ! Outside Boundary Condition
  ,                         ! Outside Boundary Condition Object
  SunExposed,               ! Sun Exposure
  WindExposed,              ! Wind Exposure
  ,                         ! View Factor to Ground
  ,                         ! Number of Vertices
  -157.692338, -10.361076, 12.6492,                  ! X,Y,Z Vertex 1 {m}
  -157.692338, -10.361076, 8.9916,                   ! X,Y,Z Vertex 2 {m}
  -165.312338, -10.361076, 8.9916,                   ! X,Y,Z Vertex 3 {m}
  -165.312338, -10.361076, 12.6492;                  ! X,Y,Z Vertex 4 {m}

OS:Surface,
  {df62b55c-f2fc-453e-9839-fa834dc0a66c},  ! Handle
  D7CCDB,                   ! Name
  Wall,                     ! Surface Type
  {80cc150b-cf46-493d-bfb4-c05bd500e627},  ! Construction Name
  {efddeb27-c34a-4f3d-bbf0-4cb2790c79fe},  ! Space Name
  Surface,                  ! Outside Boundary Condition
  {dd0a4db1-2761-452c-bd7d-1f00ebbde6c3},  ! Outside Boundary Condition Object
  NoSun,                    ! Sun Exposure
  NoWind,                   ! Wind Exposure
  ,                         ! View Factor to Ground
  ,                         ! Number of Vertices
  -64.265072973338, 72.535347, 5.334,                    ! X,Y,Z Vertex 1 {m}
  -64.265072973338, 72.535347, 0,                        ! X,Y,Z Vertex 2 {m}
  -64.265072973338, 46.093947, 0,                        ! X,Y,Z Vertex 3 {m}
  -64.265072973338, 46.093947, 5.334;                    ! X,Y,Z Vertex 4 {m}

OS:Surface,
  {f377a9a5-77cf-45a3-89a4-5625370b59d0},  ! Handle
  EFC8AC,                   ! Name
  Wall,                     ! Surface Type
  {80cc150b-cf46-493d-bfb4-c05bd500e627},  ! Construction Name
  {5bd102a2-887d-49d3-bef4-ca114f2d5f72},  ! Space Name
  Surface,                  ! Outside Boundary Condition
  {8add39e3-e660-46e5-a798-fd892ca792a2},  ! Outside Boundary Condition Object
  NoSun,                    ! Sun Exposure
  NoWind,                   ! Wind Exposure
  ,                         ! View Factor to Ground
  ,                         ! Number of Vertices
  1.211214, 38.3087615, 0,                        ! X,Y,Z Vertex 1 {m}
  1.211214, 38.3087615, -3.9624,                  ! X,Y,Z Vertex 2 {m}
  1.211214, 55.588064, -3.9624,                  ! X,Y,Z Vertex 3 {m}
  1.211214, 55.588064, 0;                        ! X,Y,Z Vertex 4 {m}

OS:Surface,
  {269e71c3-e49a-4d1c-abd1-e32e5eeeb5b6},  ! Handle
  BD67C4,                   ! Name
  Wall,                     ! Surface Type
  {80cc150b-cf46-493d-bfb4-c05bd500e627},  ! Construction Name
  {4e8521ea-c761-4d5e-9e58-726cbc87948a},  ! Space Name
  Surface,                  ! Outside Boundary Condition
  {ae0edb72-cf61-411c-8f3c-226e31eedf7b},  ! Outside Boundary Condition Object
  NoSun,                    ! Sun Exposure
  NoWind,                   ! Wind Exposure
  ,                         ! View Factor to Ground
  ,                         ! Number of Vertices
  -196.373768, -1.077451, 12.6492,                  ! X,Y,Z Vertex 1 {m}
  -196.373768, -1.077451, 8.9916,                   ! X,Y,Z Vertex 2 {m}
  -193.401968, -1.077451, 8.9916,                   ! X,Y,Z Vertex 3 {m}
  -193.401968, -1.077451, 12.6492;                  ! X,Y,Z Vertex 4 {m}

OS:Surface,
  {882e41c5-e36c-43fa-9f28-d7405e75e8e2},  ! Handle
  1F5DAC,                   ! Name
  Wall,                     ! Surface Type
  {80cc150b-cf46-493d-bfb4-c05bd500e627},  ! Construction Name
  {e3928529-1e39-4ac4-99d3-3b702747adc1},  ! Space Name
  Surface,                  ! Outside Boundary Condition
  {5c0e65b5-d1d4-402a-a585-2adc440fc76a},  ! Outside Boundary Condition Object
  NoSun,                    ! Sun Exposure
  NoWind,                   ! Wind Exposure
  ,                         ! View Factor to Ground
  ,                         ! Number of Vertices
  -64.935378986669, -30.082557, 5.334,                    ! X,Y,Z Vertex 1 {m}
  -64.935378986669, -30.082557, 0,                        ! X,Y,Z Vertex 2 {m}
  -87.182921, -30.082557, 0,                        ! X,Y,Z Vertex 3 {m}
  -87.182921, -30.082557, 5.334;                    ! X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7eace752-0d03-49dd-baaf-8fd384785c1c},  ! Handle
  CCC061,                   ! Name
  Door,                     ! Sub Surface Type
  {441fa328-c556-4fe9-9a92-8cd534df8f54},  ! Construction Name
  {cabdac0f-4d00-41e4-adeb-2befa03b68b5},  ! Surface Name
  ,                         ! Outside Boundary Condition Object
  ,                         ! View Factor to Ground
  ,                         ! Shading Control Name
  ,                         ! Frame and Divider Name
  ,                         ! Multiplier
  ,                         ! Number of Vertices
  -75.474686899997, -10.208008, 2.1336,                   ! X,Y,Z Vertex 1 {m}
  -75.474686899997, -10.208008, 0,                        ! X,Y,Z Vertex 2 {m}
  -76.389086899997, -10.208008, 0,                        ! X,Y,Z Vertex 3 {m}
  -76.389086899997, -10.208008, 2.1336;                   ! X,Y,Z Vertex 4 {m}

OS:Surface,
  {df12e179-b600-4b3c-858e-0af61ed3931c},  ! Handle
  BC96CF,                   ! Name
  Wall,                     ! Surface Type
  {80cc150b-cf46-493d-bfb4-c05bd500e627},  ! Construction Name
  {07e9cc80-ef83-41cf-8543-a0be0c3212d0},  ! Space Name
  Surface,                  ! Outside Boundary Condition
  {3c2ccc62-42ff-4747-a898-8b988007853a},  ! Outside Boundary Condition Object
  NoSun,                    ! Sun Exposure
  NoWind,                   ! Wind Exposure
  ,                         ! View Factor to Ground
  ,                         ! Number of Vertices
  -66.276835, -49.639930173192, 5.334,                    ! X,Y,Z Vertex 1 {m}
  -66.276835, -49.639930173192, 0,                        ! X,Y,Z Vertex 2 {m}
  -44.029292986669, -49.639930173192, 0,                        ! X,Y,Z Vertex 3 {m}
  -44.029292986669, -49.639930173192, 5.334;                    ! X,Y,Z Vertex 4 {m}

OS:Surface,
  {3a00d74a-7b32-4fdf-8460-993f09cd2dca},  ! Handle
  5C3449,                   ! Name
  Wall,                     ! Surface Type
  {e52a2d3d-fcc9-4c84-8ae2-23d305667687},  ! Construction Name
  {86bc3093-a9a0-4be1-a034-63cea6a66e29},  ! Space Name
  Outdoors,                 ! Outside Boundary Condition
  ,                         ! Outside Boundary Condition Object
  SunExposed,               ! Sun Exposure
  WindExposed,              ! Wind Exposure
  ,                         ! View Factor to Ground
  ,                         ! Number of Vertices
  -171.466858, -18.581866, 12.6492,                  ! X,Y,Z Vertex 1 {m}
  -171.466858, -18.581866, 8.9916,                   ! X,Y,Z Vertex 2 {m}
  -171.466858, -15.533866, 8.9916,                   ! X,Y,Z Vertex 3 {m}
  -171.466858, -15.533866, 12.6492;                  ! X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1d0ce72b-8b72-4ea3-a135-24d7b5bc3d4c},  ! Handle
  20E85E,                   ! Name
  FixedWindow,              ! Sub Surface Type
  {0a409a17-fe79-4b32-b975-8ce148c1b2a9},  ! Construction Name
  {12b8d751-d71e-44c8-bee5-91b1a9fcdcc6},  ! Surface Name
  ,                         ! Outside Boundary Condition Object
  ,                         ! View Factor to Ground
  ,                         ! Shading Control Name
  ,                         ! Frame and Divider Name
  ,                         ! Multiplier
  ,                         ! Number of Vertices
  -503.94067, 46.847800033331, 19.437009460903,          ! X,Y,Z Vertex 1 {m}
  -503.94067, 46.847800033331, 17.455809460903,          ! X,Y,Z Vertex 2 {m}
  -503.94067, 45.628600033331, 17.455809460903,          ! X,Y,Z Vertex 3 {m}
  -503.94067, 45.628600033331, 19.437009460903;          ! X,Y,Z Vertex 4 {m}

OS:Surface,
  {12b8d751-d71e-44c8-bee5-91b1a9fcdcc6},  ! Handle
  B4B7F5,                   ! Name
  Wall,                     ! Surface Type
  {e52a2d3d-fcc9-4c84-8ae2-23d305667687},  ! Construction Name
  {428db294-fa48-4e95-8994-b33fcea80464},  ! Space Name
  Outdoors,                 ! Outside Boundary Condition
  ,                         ! Outside Boundary Condition Object
  SunExposed,               ! Sun Exposure
  WindExposed,              ! Wind Exposure
  ,                         ! View Factor to Ground
  ,                         ! Number of Vertices
  -503.94067, 53.607626, 20.574,                   ! X,Y,Z Vertex 1 {m}
  -503.94067, 53.607626, 16.3068,                  ! X,Y,Z Vertex 2 {m}
  -503.94067, 38.977226, 16.3068,                  ! X,Y,Z Vertex 3 {m}
  -503.94067, 38.977226, 20.574;                   ! X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c4ea8961-af29-4a9a-985e-6b4e073b1d99},  ! Handle
  29EAE5,                   ! Name
  FixedWindow,              ! Sub Surface Type
  {0a409a17-fe79-4b32-b975-8ce148c1b2a9},  ! Construction Name
  {bda83224-d208-4966-b3e6-56ab0baa6b6c},  ! Surface Name
  ,                         ! Outside Boundary Condition Object
  ,                         ! View Factor to Ground
  ,                         ! Shading Control Name
  ,                         ! Frame and Divider Name
  ,                         ! Multiplier
  ,                         ! Number of Vertices
  -169.47583498227, -37.698027, 10.251793498459,          ! X,Y,Z Vertex 1 {m}
  -169.47583498227, -37.698027, 9.337393498459,           ! X,Y,Z Vertex 2 {m}
  -170.39023498227, -37.698027, 9.337393498459,           ! X,Y,Z Vertex 3 {m}
  -170.39023498227, -37.698027, 10.251793498459;          ! X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {38a91532-2917-4978-bc7b-fa453dde562f},  ! Handle
  206F97,                   ! Name
  FixedWindow,              ! Sub Surface Type
  {0a409a17-fe79-4b32-b975-8ce148c1b2a9},  ! Construction Name
  {0f52404f-e69e-4d2d-9618-bbd559db5ea9},  ! Surface Name
  ,                         ! Outside Boundary Condition Object
  ,                         ! View Factor to Ground
  ,                         ! Shading Control Name
  ,                         ! Frame and Divider Name
  ,                         ! Multiplier
  ,                         ! Number of Vertices
  -99.930929, 47.585071916586, 8.374477638952,           ! X,Y,Z Vertex 1 {m}
  -99.930929, 47.585071916586, 6.012277638952,           ! X,Y,Z Vertex 2 {m}
  -99.930929, 48.728071916586, 6.012277638952,           ! X,Y,Z Vertex 3 {m}
  -99.930929, 48.728071916586, 8.374477638952;           ! X,Y,Z Vertex 4 {m}

OS:Surface,
  {2082ff6b-b553-4f36-bb4d-11e7ed1028b8},  ! Handle
  A392DD,                   ! Name
  Floor,                    ! Surface Type
  {87c38291-62e0-4f30-80b2-aaf530f4faab},  ! Construction Name
  {efddeb27-c34a-4f3d-bbf0-4cb2790c79fe},  ! Space Name
  Adiabatic,                ! Outside Boundary Condition
  ,                         ! Outside Boundary Condition Object
  NoSun,                    ! Sun Exposure
  NoWind,                   ! Wind Exposure
  0,                        ! View Factor to Ground
  ,                         ! Number of Vertices
  -60.759872973338, 75.659547, 0,                        ! X,Y,Z Vertex 1 {m}
  -60.759872973338, 46.093947, 0,                        ! X,Y,Z Vertex 2 {m}
  -64.265072973338, 46.093947, 0,                        ! X,Y,Z Vertex 3 {m}
  -64.265072973338, 72.535347, 0,                        ! X,Y,Z Vertex 4 {m}
  -86.512614986669, 72.535347, 0,                        ! X,Y,Z Vertex 5 {m}
  -86.512614986669, 31.996947, 0,                        ! X,Y,Z Vertex 6 {m}
  -89.560614986669, 31.996947, 0,                        ! X,Y,Z Vertex 7 {m}
  -89.560614986669, 72.535347, 0,                        ! X,Y,Z Vertex 8 {m}
  -111.808157, 72.535347, 0,                        ! X,Y,Z Vertex 9 {m}
  -111.808157, 48.456147, 0,                        ! X,Y,Z Vertex 10 {m}
  -114.856157, 48.456147, 0,                        ! X,Y,Z Vertex 11 {m}
  -114.856157, 75.659547, 0;                        ! X,Y,Z Vertex 12 {m}

OS:SubSurface,
  {b5498cbc-2164-470d-95d4-db01c9cc84fe},  ! Handle
  3669DC,                   ! Name
  FixedWindow,              ! Sub Surface Type
  {0a409a17-fe79-4b32-b975-8ce148c1b2a9},  ! Construction Name
  {30d297f8-6424-46e4-8a6a-ed4c78d2c9ba},  ! Surface Name
  ,                         ! Outside Boundary Condition Object
  ,                         ! View Factor to Ground
  ,                         ! Shading Control Name
  ,                         ! Frame and Divider Name
  ,                         ! Multiplier
  ,                         ! Number of Vertices
  -496.282568442962, 53.607626, 19.388079657866,          ! X,Y,Z Vertex 1 {m}
  -496.282568442962, 53.607626, 17.406879657866,          ! X,Y,Z Vertex 2 {m}
  -497.501768442962, 53.607626, 17.406879657866,          ! X,Y,Z Vertex 3 {m}
  -497.501768442962, 53.607626, 19.388079657866;          ! X,Y,Z Vertex 4 {m}

OS:Surface,
  {2b1e4dab-cf4a-4d66-95ec-cb49eaea2308},  ! Handle
  3E8949,                   ! Name
  Wall,                     ! Surface Type
  {e52a2d3d-fcc9-4c84-8ae2-23d305667687},  ! Construction Name
  {4606428d-27bf-4153-9bc0-79422a0d861e},  ! Space Name
  Outdoors,                 ! Outside Boundary Condition
  ,                         ! Outside Boundary Condition Object
  SunExposed,               ! Sun Exposure
  WindExposed,              ! Wind Exposure
  ,                         ! View Factor to Ground
  ,                         ! Number of Vertices
  -185.990386, 14.197941, 12.6492,                  ! X,Y,Z Vertex 1 {m}
  -185.990386, 14.197941, 8.9916,                   ! X,Y,Z Vertex 2 {m}
  -183.551986, 14.197941, 8.9916,                   ! X,Y,Z Vertex 3 {m}
  -183.551986, 14.197941, 12.6492;                  ! X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {aa2a31d3-f7d2-4d25-833f-453ed96877e1},  ! Handle
  3AF8A0,                   ! Name
  FixedWindow,              ! Sub Surface Type
  {0a409a17-fe79-4b32-b975-8ce148c1b2a9},  ! Construction Name
  {a834d500-bb72-4aa8-b296-47874c50977b},  ! Surface Name
  ,                         ! Outside Boundary Condition Object
  ,                         ! View Factor to Ground
  ,                         ! Shading Control Name
  ,                         ! Frame and Divider Name
  ,                         ! Multiplier
  ,                         ! Number of Vertices
  -184.181768, -27.656858608287, 11.940608812789,          ! X,Y,Z Vertex 1 {m}
  -184.181768, -27.656858608287, 9.578408812789,           ! X,Y,Z Vertex 2 {m}
  -184.181768, -25.294658608287, 9.578408812789,           ! X,Y,Z Vertex 3 {m}
  -184.181768, -25.294658608287, 11.940608812789;          ! X,Y,Z Vertex 4 {m}

OS:ElectricEquipment:Definition,
  {524487b4-8610-4c98-b6c2-d02202970e06},  ! Handle
  3-S Office ElectricEquipment Definition,  ! Name
  Watts/Area,               ! Design Level Calculation Method
  ,                         ! Design Level {W}
  8.0729,                   ! Watts per Space Floor Area {W/m2}
  ;                         ! Watts per Person {W/person}

OS:ElectricEquipment,
  {165551e4-fd76-43f6-a71c-4b6b1e0e4eb2},  ! Handle
  3-S Office ElectricEquipment,  ! Name
  {524487b4-8610-4c98-b6c2-d02202970e06},  ! Electric Equipment Definition Name
  {4606428d-27bf-4153-9bc0-79422a0d861e},  ! Space or SpaceType Name
  {d35c22d8-1874-4cd6-a983-0658beb153c4},  ! Schedule Name
  ,                         ! Multiplier
  ElectricEquipment;        ! End-Use Subcategory

OS:Surface,
  {3d35ff07-8e98-46ad-a4b4-9da1a8fc717d},  ! Handle
  65D456,                   ! Name
  Wall,                     ! Surface Type
  {e52a2d3d-fcc9-4c84-8ae2-23d305667687},  ! Construction Name
  {4606428d-27bf-4153-9bc0-79422a0d861e},  ! Space Name
  Outdoors,                 ! Outside Boundary Condition
  ,                         ! Outside Boundary Condition Object
  SunExposed,               ! Sun Exposure
  WindExposed,              ! Wind Exposure
  ,                         ! View Factor to Ground
  ,                         ! Number of Vertices
  -185.380786, 16.636341, 12.6492,                  ! X,Y,Z Vertex 1 {m}
  -185.380786, 16.636341, 8.9916,                   ! X,Y,Z Vertex 2 {m}
  -185.990386, 16.636341, 8.9916,                   ! X,Y,Z Vertex 3 {m}
  -185.990386, 16.636341, 12.6492;                  ! X,Y,Z Vertex 4 {m}

OS:Surface,
  {c14e763f-1285-480f-abb1-3036524b363f},  ! Handle
  9149B6,                   ! Name
  RoofCeiling,              ! Surface Type
  {6fd6c12d-ff2b-43d3-a8db-99e39475b30d},  ! Construction Name
  {7b6b886a-9829-4e75-9658-5d1499759624},  ! Space Name
  Outdoors,                 ! Outside Boundary Condition
  ,                         ! Outside Boundary Condition Object
  SunExposed,               ! Sun Exposure
  WindExposed,              ! Wind Exposure
  ,                         ! View Factor to Ground
  ,                         ! Number of Vertices
  -69.244428, -28.660379, 5.334,                    ! X,Y,Z Vertex 1 {m}
  -69.244428, -19.821179, 5.334,                    ! X,Y,Z Vertex 2 {m}
  -84.945068142722, -19.821179, 5.334,                    ! X,Y,Z Vertex 3 {m}
  -84.945068142722, -28.660379, 5.334;                    ! X,Y,Z Vertex 4 {m}

OS:Surface,
  {4d79e574-9247-459e-87b1-3e852f4a1a22},  ! Handle
  BD33DB,                   ! Name
  Floor,                    ! Surface Type
  {87c38291-62e0-4f30-80b2-aaf530f4faab},  ! Construction Name
  {a8993d54-fddc-4042-926c-c23bcf662a26},  ! Space Name
  Ground,                   ! Outside Boundary Condition
  ,                         ! Outside Boundary Condition Object
  NoSun,                    ! Sun Exposure
  NoWind,                   ! Wind Exposure
  ,                         ! View Factor to Ground
  ,                         ! Number of Vertices
  35.197202, 10.4714245, -3.9624,                  ! X,Y,Z Vertex 1 {m}
  35.197202, -11.259228, -3.9624,                  ! X,Y,Z Vertex 2 {m}
  25.138802, -11.259228, -3.9624,                  ! X,Y,Z Vertex 3 {m}
  25.138802, 10.4714245, -3.9624;                  ! X,Y,Z Vertex 4 {m}

OS:Surface,
  {3076c9b8-831c-4144-9343-7dd6789797f9},  ! Handle
  3D39E2,                   ! Name
  Wall,                     ! Surface Type
  {80cc150b-cf46-493d-bfb4-c05bd500e627},  ! Construction Name
  {6fd41ad1-4a6a-43db-9bc5-5a96f392f19c},  ! Space Name
  Surface,                  ! Outside Boundary Condition
  {080611d9-063f-4c84-8cb4-be20ffe2b65b},  ! Outside Boundary Condition Object
  NoSun,                    ! Sun Exposure
  NoWind,                   ! Wind Exposure
  ,                         ! View Factor to Ground
  ,                         ! Number of Vertices
  14.984915, -14.307985, 0,                        ! X,Y,Z Vertex 1 {m}
  14.984915, -14.307985, -3.9624,                  ! X,Y,Z Vertex 2 {m}
  14.984915, -49.359985, -3.9624,                  ! X,Y,Z Vertex 3 {m}
  14.984915, -49.359985, 0;                        ! X,Y,Z Vertex 4 {m}

OS:ElectricEquipment:Definition,
  {0f693793-72c7-4b47-ab06-92b31d78b84a},  ! Handle
  1-N Office ElectricEquipment Definition,  ! Name
  Watts/Area,               ! Design Level Calculation Method
  ,                         ! Design Level {W}
  8.0729,                   ! Watts per Space Floor Area {W/m2}
  ;                         ! Watts per Person {W/person}

OS:ElectricEquipment,
  {da4d1074-5ae5-4219-8292-26e80706a1ec},  ! Handle
  1-N Office ElectricEquipment,  ! Name
  {0f693793-72c7-4b47-ab06-92b31d78b84a},  ! Electric Equipment Definition Name
  {04db2b7d-20a6-4f98-9371-9c173f043297},  ! Space or SpaceType Name
  {d35c22d8-1874-4cd6-a983-0658beb153c4},  ! Schedule Name
  ,                         ! Multiplier
  ElectricEquipment;        ! End-Use Subcategory

OS:Curve:Quadratic,
  {08b38071-1416-4903-b7f0-bf3ebd84580a},  ! Handle
  B_CRAC DX Coil EIR-FF,    ! Name
  1.1552,                   ! Coefficient1 Constant
  -0.1808,                  ! Coefficient2 x
  0.0256,                   ! Coefficient3 x**2
  0.5,                      ! Minimum Value of x {BasedOnField A2}
  1.5;                      ! Maximum Value of x {BasedOnField A2}

OS:Surface,
  {0134006e-4b79-46a3-9353-43c3a4aebe3c},  ! Handle
  8B49EB,                   ! Name
  Wall,                     ! Surface Type
  {80cc150b-cf46-493d-bfb4-c05bd500e627},  ! Construction Name
  {7b6b886a-9829-4e75-9658-5d1499759624},  ! Space Name
  Surface,                  ! Outside Boundary Condition
  {29341784-0cb1-4859-b4c3-015a2a1d3805},  ! Outside Boundary Condition Object
  NoSun,                    ! Sun Exposure
  NoWind,                   ! Wind Exposure
  ,                         ! View Factor to Ground
  ,                         ! Number of Vertices
  -84.945068142722, -28.660379, 5.334,                    ! X,Y,Z Vertex 1 {m}
  -84.945068142722, -28.660379, 0,                        ! X,Y,Z Vertex 2 {m}
  -69.244428, -28.660379, 0,                        ! X,Y,Z Vertex 3 {m}
  -69.244428, -28.660379, 5.334;                    ! X,Y,Z Vertex 4 {m}

OS:ElectricEquipment:Definition,
  {a7dfdb03-8930-4225-bffe-8d473796bc04},  ! Handle
  2-S Office ElectricEquipment Definition,  ! Name
  Watts/Area,               ! Design Level Calculation Method
  ,                         ! Design Level {W}
  8.0729,                   ! Watts per Space Floor Area {W/m2}
  ;                         ! Watts per Person {W/person}

OS:ElectricEquipment,
  {eae6ea88-06ba-4069-ac03-55d44d3b9c5e},  ! Handle
  2-S Office ElectricEquipment,  ! Name
  {a7dfdb03-8930-4225-bffe-8d473796bc04},  ! Electric Equipment Definition Name
  {e8ea3088-009f-4411-9b48-8846a14bea1e},  ! Space or SpaceType Name
  {d35c22d8-1874-4cd6-a983-0658beb153c4},  ! Schedule Name
  ,                         ! Multiplier
  ElectricEquipment;        ! End-Use Subcategory

OS:Surface,
  {534ddad2-5193-4881-ada3-de395c410b41},  ! Handle
  B69734,                   ! Name
  Wall,                     ! Surface Type
  {80cc150b-cf46-493d-bfb4-c05bd500e627},  ! Construction Name
  {7328999e-b8ee-46f9-a557-87cb011391ea},  ! Space Name
  Surface,                  ! Outside Boundary Condition
  {b1c0f2e3-b007-4f80-a122-8879c9eaf1c1},  ! Outside Boundary Condition Object
  NoSun,                    ! Sun Exposure
  NoWind,                   ! Wind Exposure
  ,                         ! View Factor to Ground
  ,                         ! Number of Vertices
  -373.386765, -25.957297, 16.3068,                  ! X,Y,Z Vertex 1 {m}
  -373.386765, -25.957297, 12.6492,                  ! X,Y,Z Vertex 2 {m}
  -373.386765, -29.005297, 12.6492,                  ! X,Y,Z Vertex 3 {m}
  -373.386765, -29.005297, 16.3068;                  ! X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e5f088e2-a6a1-47c5-b127-5a0ba9cea434},  ! Handle
  C5EAC4,                   ! Name
  FixedWindow,              ! Sub Surface Type
  {0a409a17-fe79-4b32-b975-8ce148c1b2a9},  ! Construction Name
  {668b0b2e-8611-483f-a804-e095e5e9c1ad},  ! Surface Name
  ,                         ! Outside Boundary Condition Object
  ,                         ! View Factor to Ground
  ,                         ! Shading Control Name
  ,                         ! Frame and Divider Name
  ,                         ! Multiplier
  ,                         ! Number of Vertices
  -148.595750570177, -44.468161, 8.350279732309,           ! X,Y,Z Vertex 1 {m}
  -148.595750570177, -44.468161, 5.988079732309,           ! X,Y,Z Vertex 2 {m}
  -150.957950570177, -44.468161, 5.988079732309,           ! X,Y,Z Vertex 3 {m}
  -150.957950570177, -44.468161, 8.350279732309;           ! X,Y,Z Vertex 4 {m}

OS:Surface,
  {0bde5c11-cb45-4b34-aec5-495585f9880d},  ! Handle
  6BF736,                   ! Name
  Wall,                     ! Surface Type
  {80cc150b-cf46-493d-bfb4-c05bd500e627},  ! Construction Name
  {9d95b4a7-7913-4424-82d0-580372ac66d8},  ! Space Name
  Surface,                  ! Outside Boundary Condition
  {263fc493-19b6-4dd7-94ef-6e1c9323a327},  ! Outside Boundary Condition Object
  NoSun,                    ! Sun Exposure
  NoWind,                   ! Wind Exposure
  ,                         ! View Factor to Ground
  ,                         ! Number of Vertices
  -87.648263, -19.751091, 5.334,                    ! X,Y,Z Vertex 1 {m}
  -87.648263, -19.751091, 0,                        ! X,Y,Z Vertex 2 {m}
  -80.028263, -19.751091, 0,                        ! X,Y,Z Vertex 3 {m}
  -80.028263, -19.751091, 5.334;                    ! X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {19ce4859-2e32-4d9c-a74c-2f05d66c77ef},  ! Handle
  FAA1AF,                   ! Name
  GlassDoor,                ! Sub Surface Type
  {0a409a17-fe79-4b32-b975-8ce148c1b2a9},  ! Construction Name
  {d7de4de1-299a-408b-9a55-30a12c8a5021},  ! Surface Name
  ,                         ! Outside Boundary Condition Object
  ,                         ! View Factor to Ground
  ,                         ! Shading Control Name
  ,                         ! Frame and Divider Name
  ,                         ! Multiplier
  ,                         ! Number of Vertices
  -94.343449, 22.40778620104, 2.1336,                   ! X,Y,Z Vertex 1 {m}
  -94.343449, 22.40778620104, 0,                        ! X,Y,Z Vertex 2 {m}
  -94.343449, 21.49338620104, 0,                        ! X,Y,Z Vertex 3 {m}
  -94.343449, 21.49338620104, 2.1336;                   ! X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2566fccf-9f1c-4814-93e1-b270345da28f},  ! Handle
  BBF913,                   ! Name
  FixedWindow,              ! Sub Surface Type
  {0a409a17-fe79-4b32-b975-8ce148c1b2a9},  ! Construction Name
  {8680a654-aaa5-4937-8fc9-62ed39032b75},  ! Surface Name
  ,                         ! Outside Boundary Condition Object
  ,                         ! View Factor to Ground
  ,                         ! Shading Control Name
  ,                         ! Frame and Divider Name
  ,                         ! Multiplier
  ,                         ! Number of Vertices
  -72.309718201125, -17.147959, 3.739313440385,           ! X,Y,Z Vertex 1 {m}
  -72.309718201125, -17.147959, 0.996113440385,           ! X,Y,Z Vertex 2 {m}
  -73.681318201125, -17.147959, 0.996113440385,           ! X,Y,Z Vertex 3 {m}
  -73.681318201125, -17.147959, 3.739313440385;           ! X,Y,Z Vertex 4 {m}

OS:Surface,
  {8680a654-aaa5-4937-8fc9-62ed39032b75},  ! Handle
  5508A3,                   ! Name
  Wall,                     ! Surface Type
  {e52a2d3d-fcc9-4c84-8ae2-23d305667687},  ! Construction Name
  {8a47e34b-1c8b-4acd-8d85-665482f1d009},  ! Space Name
  Outdoors,                 ! Outside Boundary Condition
  ,                         ! Outside Boundary Condition Object
  SunExposed,               ! Sun Exposure
  WindExposed,              ! Wind Exposure
  ,                         ! View Factor to Ground
  ,                         ! Number of Vertices
  -66.790836, -17.147959, 5.334,                    ! X,Y,Z Vertex 1 {m}
  -66.790836, -17.147959, 0,                        ! X,Y,Z Vertex 2 {m}
  -79.440036, -17.147959, 0,                        ! X,Y,Z Vertex 3 {m}
  -79.440036, -17.147959, 5.334;                    ! X,Y,Z Vertex 4 {m}

OS:Surface,
  {f3e89b2b-1816-4a9b-a3f3-afd92487b819},  ! Handle
  E8CA2E,                   ! Name
  Wall,                     ! Surface Type
  {80cc150b-cf46-493d-bfb4-c05bd500e627},  ! Construction Name
  {bf29cee5-607a-4a30-bdb5-c99262f6b697},  ! Space Name
  Surface,                  ! Outside Boundary Condition
  {421e89cf-1718-46be-a337-86ae123c15ba},  ! Outside Boundary Condition Object
  NoSun,                    ! Sun Exposure
  NoWind,                   ! Wind Exposure
  ,                         ! View Factor to Ground
  ,                         ! Number of Vertices
  -35.481173986669, -22.57077, 5.334,                    ! X,Y,Z Vertex 1 {m}
  -35.481173986669, -22.57077, 0,                        ! X,Y,Z Vertex 2 {m}
  -35.481173986669, -8.445905173192, 0,                        ! X,Y,Z Vertex 3 {m}
  -35.481173986669, -8.445905173192, 5.334;                    ! X,Y,Z Vertex 4 {m}

OS:Surface,
  {8e318e46-4649-45ca-b4a8-06da9001b5d7},  ! Handle
  314F91,                   ! Name
  Wall,                     ! Surface Type
  {80cc150b-cf46-493d-bfb4-c05bd500e627},  ! Construction Name
  {bf29cee5-607a-4a30-bdb5-c99262f6b697},  ! Space Name
  Surface,                  ! Outside Boundary Condition
  {d037fd86-e25d-4b1d-b7e7-3ff893f05416},  ! Outside Boundary Condition Object
  NoSun,                    ! Sun Exposure
  NoWind,                   ! Wind Exposure
  ,                         ! View Factor to Ground
  ,                         ! Number of Vertices
  -35.481173986669, 6.984208092022, 5.334,                    ! X,Y,Z Vertex 1 {m}
  -35.481173986669, 6.984208092022, 0,                        ! X,Y,Z Vertex 2 {m}
  -57.728716, 6.984208092022, 0,                        ! X,Y,Z Vertex 3 {m}
  -57.728716, 6.984208092022, 5.334;                    ! X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {98f89db9-0488-49ee-857a-751182de2f0a},  ! Handle
  56FC46,                   ! Name
  FixedWindow,              ! Sub Surface Type
  {0a409a17-fe79-4b32-b975-8ce148c1b2a9},  ! Construction Name
  {183eb526-41a9-4053-a88e-138fceda6e5b},  ! Surface Name
  ,                         ! Outside Boundary Condition Object
  ,                         ! View Factor to Ground
  ,                         ! Shading Control Name
  ,                         ! Frame and Divider Name
  ,                         ! Multiplier
  ,                         ! Number of Vertices
  -379.927789821487, -19.207377, 15.631389857692,          ! X,Y,Z Vertex 1 {m}
  -379.927789821487, -19.207377, 13.497789857692,          ! X,Y,Z Vertex 2 {m}
  -381.299389821487, -19.207377, 13.497789857692,          ! X,Y,Z Vertex 3 {m}
  -381.299389821487, -19.207377, 15.631389857692;          ! X,Y,Z Vertex 4 {m}

OS:Surface,
  {183eb526-41a9-4053-a88e-138fceda6e5b},  ! Handle
  6E9836,                   ! Name
  Wall,                     ! Surface Type
  {e52a2d3d-fcc9-4c84-8ae2-23d305667687},  ! Construction Name
  {0452e132-ef88-4090-84aa-1f669d642ca9},  ! Space Name
  Outdoors,                 ! Outside Boundary Condition
  ,                         ! Outside Boundary Condition Object
  SunExposed,               ! Sun Exposure
  WindExposed,              ! Wind Exposure
  ,                         ! View Factor to Ground
  ,                         ! Number of Vertices
  -374.883052, -19.207377, 16.3068,                  ! X,Y,Z Vertex 1 {m}
  -374.883052, -19.207377, 12.6492,                  ! X,Y,Z Vertex 2 {m}
  -384.027052, -19.207377, 12.6492,                  ! X,Y,Z Vertex 3 {m}
  -384.027052, -19.207377, 16.3068;                  ! X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c4a730f9-000a-48ff-8d20-76822828bf24},  ! Handle
  226743,                   ! Name
  FixedWindow,              ! Sub Surface Type
  {0a409a17-fe79-4b32-b975-8ce148c1b2a9},  ! Construction Name
  {fe6a30a6-c79c-4649-a068-aafba739ecbd},  ! Surface Name
  ,                         ! Outside Boundary Condition Object
  ,                         ! View Factor to Ground
  ,                         ! Shading Control Name
  ,                         ! Frame and Divider Name
  ,                         ! Multiplier
  ,                         ! Number of Vertices
  -370.577847829657, -16.203697, 15.898605894247,          ! X,Y,Z Vertex 1 {m}
  -370.577847829657, -16.203697, 13.155405894247,          ! X,Y,Z Vertex 2 {m}
  -371.949447829657, -16.203697, 13.155405894247,          ! X,Y,Z Vertex 3 {m}
  -371.949447829657, -16.203697, 15.898605894247;          ! X,Y,Z Vertex 4 {m}

OS:Surface,
  {5ff07170-5a62-4fe0-b858-d84d81c0e994},  ! Handle
  C8CE8D,                   ! Name
  Wall,                     ! Surface Type
  {80cc150b-cf46-493d-bfb4-c05bd500e627},  ! Construction Name
  {86fa5f1b-942d-4ba5-8e05-d1d194083543},  ! Space Name
  Surface,                  ! Outside Boundary Condition
  {c799c0f7-5599-44ba-80ee-47ca69369dd0},  ! Outside Boundary Condition Object
  NoSun,                    ! Sun Exposure
  NoWind,                   ! Wind Exposure
  ,                         ! View Factor to Ground
  ,                         ! Number of Vertices
  7.786580907889, -22.512147, 0,                        ! X,Y,Z Vertex 1 {m}
  7.786580907889, -22.512147, -3.9624,                  ! X,Y,Z Vertex 2 {m}
  3.520181, -22.512147, -3.9624,                  ! X,Y,Z Vertex 3 {m}
  3.520181, -22.512147, 0;                        ! X,Y,Z Vertex 4 {m}

OS:Surface,
  {b65d6cc3-dd06-44d3-984f-1541060e4f25},  ! Handle
  745FC3,                   ! Name
  Floor,                    ! Surface Type
  {87c38291-62e0-4f30-80b2-aaf530f4faab},  ! Construction Name
  {585391c6-edba-4789-a812-b3ab67463960},  ! Space Name
  Adiabatic,                ! Outside Boundary Condition
  ,                         ! Outside Boundary Condition Object
  NoSun,                    ! Sun Exposure
  NoWind,                   ! Wind Exposure
  0,                        ! View Factor to Ground
  ,                         ! Number of Vertices
  -83.675449, 36.984654, 0,                        ! X,Y,Z Vertex 1 {m}
  -83.675449, 20.525454, 0,                        ! X,Y,Z Vertex 2 {m}
  -36.132364973338, 20.525454, 0,                        ! X,Y,Z Vertex 3 {m}
  -36.132364973338, 34.622454, 0,                        ! X,Y,Z Vertex 4 {m}
  -32.627164973338, 34.622454, 0,                        ! X,Y,Z Vertex 5 {m}
  -32.627164973338, 28.526454, 0,                        ! X,Y,Z Vertex 6 {m}
  -28.506649, 28.526454, 0,                        ! X,Y,Z Vertex 7 {m}
  -28.506649, 24.259254, 0,                        ! X,Y,Z Vertex 8 {m}
  -24.239449, 24.259254, 0,                        ! X,Y,Z Vertex 9 {m}
  -24.239449, 16.944054, 0,                        ! X,Y,Z Vertex 10 {m}
  -23.629849, 16.944054, 0,                        ! X,Y,Z Vertex 11 {m}
  -23.629849, 14.505654, 0,                        ! X,Y,Z Vertex 12 {m}
  -26.068249, 14.505654, 0,                        ! X,Y,Z Vertex 13 {m}
  -26.068249, 15.115254, 0,                        ! X,Y,Z Vertex 14 {m}
  -92.514649, 15.115254, 0,                        ! X,Y,Z Vertex 15 {m}
  -92.514649, 14.505654, 0,                        ! X,Y,Z Vertex 16 {m}
  -94.953049, 14.505654, 0,                        ! X,Y,Z Vertex 17 {m}
  -94.953049, 16.944054, 0,                        ! X,Y,Z Vertex 18 {m}
  -94.343449, 16.944054, 0,                        ! X,Y,Z Vertex 19 {m}
  -94.343449, 22.659054, 0,                        ! X,Y,Z Vertex 20 {m}
  -90.076249, 22.659054, 0,                        ! X,Y,Z Vertex 21 {m}
  -90.076249, 26.926254, 0,                        ! X,Y,Z Vertex 22 {m}
  -86.723449, 26.926254, 0,                        ! X,Y,Z Vertex 23 {m}
  -86.723449, 36.984654, 0;                        ! X,Y,Z Vertex 24 {m}

OS:SubSurface,
  {f41bb2b9-0454-4238-9069-1315bc8accc3},  ! Handle
  8B0ED9,                   ! Name
  FixedWindow,              ! Sub Surface Type
  {0a409a17-fe79-4b32-b975-8ce148c1b2a9},  ! Construction Name
  {e0055e2e-da12-482b-ae5f-1e268cc50e31},  ! Surface Name
  ,                         ! Outside Boundary Condition Object
  ,                         ! View Factor to Ground
  ,                         ! Shading Control Name
  ,                         ! Frame and Divider Name
  ,                         ! Multiplier
  ,                         ! Number of Vertices
  -382.457138, 23.638798609268, 15.682268613005,          ! X,Y,Z Vertex 1 {m}
  -382.457138, 23.638798609268, 13.320068613005,          ! X,Y,Z Vertex 2 {m}
  -382.457138, 22.876798609268, 13.320068613005,          ! X,Y,Z Vertex 3 {m}
  -382.457138, 22.876798609268, 15.682268613005;          ! X,Y,Z Vertex 4 {m}

OS:Surface,
  {e0055e2e-da12-482b-ae5f-1e268cc50e31},  ! Handle
  50B9D9,                   ! Name
  Wall,                     ! Surface Type
  {e52a2d3d-fcc9-4c84-8ae2-23d305667687},  ! Construction Name
  {7b9c9d27-365a-44b1-85f2-cb6015f5eabc},  ! Space Name
  Outdoors,                 ! Outside Boundary Condition
  ,                         ! Outside Boundary Condition Object
  SunExposed,               ! Sun Exposure
  WindExposed,              ! Wind Exposure
  ,                         ! View Factor to Ground
  ,                         ! Number of Vertices
  -382.457138, 23.841726, 16.3068,                  ! X,Y,Z Vertex 1 {m}
  -382.457138, 23.841726, 12.6492,                  ! X,Y,Z Vertex 2 {m}
  -382.457138, 19.269726, 12.6492,                  ! X,Y,Z Vertex 3 {m}
  -382.457138, 19.269726, 16.3068;                  ! X,Y,Z Vertex 4 {m}

OS:ElectricEquipment:Definition,
  {76c3870c-b7f6-4f10-a2ab-dbbe4e8a7614},  ! Handle
  B-Jury ElectricEquipment Definition,  ! Name
  Watts/Area,               ! Design Level Calculation Method
  ,                         ! Design Level {W}
  8.0729,                   ! Watts per Space Floor Area {W/m2}
  ;                         ! Watts per Person {W/person}

OS:ElectricEquipment,
  {c1e051ca-9ef5-4ba6-bbde-9085f301fc97},  ! Handle
  B-Jury ElectricEquipment,  ! Name
  {76c3870c-b7f6-4f10-a2ab-dbbe4e8a7614},  ! Electric Equipment Definition Name
  {5bd102a2-887d-49d3-bef4-ca114f2d5f72},  ! Space or SpaceType Name
  {d35c22d8-1874-4cd6-a983-0658beb153c4},  ! Schedule Name
  ,                         ! Multiplier
  ElectricEquipment;        ! End-Use Subcategory

OS:ElectricEquipment:Definition,
  {34312a78-7189-4f37-8c19-a42c3b228a86},  ! Handle
  2-N Court ElectricEquipment Definition,  ! Name
  Watts/Area,               ! Design Level Calculation Method
  ,                         ! Design Level {W}
  4,                        ! Watts per Space Floor Area {W/m2}
  ;                         ! Watts per Person {W/person}

OS:ElectricEquipment,
  {54cb2553-642e-4e4a-89a8-f7a719de2dc5},  ! Handle
  2-N Court ElectricEquipment,  ! Name
  {34312a78-7189-4f37-8c19-a42c3b228a86},  ! Electric Equipment Definition Name
  {70225ee3-83eb-4f10-bf76-bfeb57c94ecd},  ! Space or SpaceType Name
  {d35c22d8-1874-4cd6-a983-0658beb153c4},  ! Schedule Name
  ,                         ! Multiplier
  ElectricEquipment;        ! End-Use Subcategory

OS:Surface,
  {97778c50-bbd8-40a7-a602-b1d44311fdeb},  ! Handle
  6C68F4,                   ! Name
  Wall,                     ! Surface Type
  {80cc150b-cf46-493d-bfb4-c05bd500e627},  ! Construction Name
  {4606428d-27bf-4153-9bc0-79422a0d861e},  ! Space Name
  Surface,                  ! Outside Boundary Condition
  {46f5ac14-c69b-4476-9b85-ce38f17f793c},  ! Outside Boundary Condition Object
  NoSun,                    ! Sun Exposure
  NoWind,                   ! Wind Exposure
  ,                         ! View Factor to Ground
  ,                         ! Number of Vertices
  -124.496986, 21.208341, 12.6492,                  ! X,Y,Z Vertex 1 {m}
  -124.496986, 21.208341, 8.9916,                   ! X,Y,Z Vertex 2 {m}
  -124.496986, 23.113341, 8.9916,                   ! X,Y,Z Vertex 3 {m}
  -124.496986, 23.113341, 12.6492;                  ! X,Y,Z Vertex 4 {m}

OS:Surface,
  {324170de-12fb-46d5-814b-a3d944a0a085},  ! Handle
  11B786,                   ! Name
  Wall,                     ! Surface Type
  {e52a2d3d-fcc9-4c84-8ae2-23d305667687},  ! Construction Name
  {e913a7c6-de44-440e-bc39-738698d53df6},  ! Space Name
  Outdoors,                 ! Outside Boundary Condition
  ,                         ! Outside Boundary Condition Object
  SunExposed,               ! Sun Exposure
  WindExposed,              ! Wind Exposure
  ,                         ! View Factor to Ground
  ,                         ! Number of Vertices
  -172.076458, -18.581866, 8.9916,                   ! X,Y,Z Vertex 1 {m}
  -172.076458, -18.581866, 5.334,                    ! X,Y,Z Vertex 2 {m}
  -171.466858, -18.581866, 5.334,                    ! X,Y,Z Vertex 3 {m}
  -171.466858, -18.581866, 8.9916;                   ! X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d53574b3-1c3d-4a1b-8ffc-cca4d5eb8cb2},  ! Handle
  16B4FA,                   ! Name
  FixedWindow,              ! Sub Surface Type
  {0a409a17-fe79-4b32-b975-8ce148c1b2a9},  ! Construction Name
  {4819ec3a-00eb-4c03-8310-a90d38ccef33},  ! Surface Name
  ,                         ! Outside Boundary Condition Object
  ,                         ! View Factor to Ground
  ,                         ! Shading Control Name
  ,                         ! Frame and Divider Name
  ,                         ! Multiplier
  ,                         ! Number of Vertices
  -153.50543670112, 14.807541, 8.375132125916,           ! X,Y,Z Vertex 1 {m}
  -153.50543670112, 14.807541, 6.012932125916,           ! X,Y,Z Vertex 2 {m}
  -151.14323670112, 14.807541, 6.012932125916,           ! X,Y,Z Vertex 3 {m}
  -151.14323670112, 14.807541, 8.375132125916;           ! X,Y,Z Vertex 4 {m}

OS:Surface,
  {b1e7ddb6-247d-440a-a551-5f10d76f8439},  ! Handle
  703722,                   ! Name
  RoofCeiling,              ! Surface Type
  {a11c8ad3-8866-4942-aacc-f399e423336e},  ! Construction Name
  {b34ba8e6-8c51-43d5-9631-1794f7f56343},  ! Space Name
  Surface,                  ! Outside Boundary Condition
  {85186a11-6349-42a9-ab18-45b2509ce886},  ! Outside Boundary Condition Object
  NoSun,                    ! Sun Exposure
  NoWind,                   ! Wind Exposure
  ,                         ! View Factor to Ground
  ,                         ! Number of Vertices
  -184.181768, -28.814251, 8.9916,                   ! X,Y,Z Vertex 1 {m}
  -184.181768, 2.884949, 8.9916,                   ! X,Y,Z Vertex 2 {m}
  -196.373768, 2.884949, 8.9916,                   ! X,Y,Z Vertex 3 {m}
  -196.373768, -1.077451, 8.9916,                   ! X,Y,Z Vertex 4 {m}
  -193.401968, -1.077451, 8.9916,                   ! X,Y,Z Vertex 5 {m}
  -193.401968, -28.814251, 8.9916;                   ! X,Y,Z Vertex 6 {m}

OS:SubSurface,
  {f0834630-ff46-42a3-a5ef-1561b01acaea},  ! Handle
  8812B7,                   ! Name
  FixedWindow,              ! Sub Surface Type
  {0a409a17-fe79-4b32-b975-8ce148c1b2a9},  ! Construction Name
  {42650402-472e-412f-bb95-9b78e5db9717},  ! Surface Name
  ,                         ! Outside Boundary Condition Object
  ,                         ! View Factor to Ground
  ,                         ! Shading Control Name
  ,                         ! Frame and Divider Name
  ,                         ! Multiplier
  ,                         ! Number of Vertices
  -184.181768, -27.700240601892, 8.299880964251,           ! X,Y,Z Vertex 1 {m}
  -184.181768, -27.700240601892, 5.937680964251,           ! X,Y,Z Vertex 2 {m}
  -184.181768, -25.338040601892, 5.937680964251,           ! X,Y,Z Vertex 3 {m}
  -184.181768, -25.338040601892, 8.299880964251;           ! X,Y,Z Vertex 4 {m}

OS:Surface,
  {1b81d3e2-a7e5-46af-b139-76c192971d7e},  ! Handle
  946769,                   ! Name
  Wall,                     ! Surface Type
  {80cc150b-cf46-493d-bfb4-c05bd500e627},  ! Construction Name
  {09054a67-4ec7-44f6-b6d5-1fb8dfd94908},  ! Space Name
  Surface,                  ! Outside Boundary Condition
  {2716564e-1ac5-4fbb-bd8c-2f3dc881f16c},  ! Outside Boundary Condition Object
  NoSun,                    ! Sun Exposure
  NoWind,                   ! Wind Exposure
  ,                         ! View Factor to Ground
  ,                         ! Number of Vertices
  50.502952, -22.459517, 0,                        ! X,Y,Z Vertex 1 {m}
  50.502952, -22.459517, -3.9624,                  ! X,Y,Z Vertex 2 {m}
  50.502952, -13.620317, -3.9624,                  ! X,Y,Z Vertex 3 {m}
  50.502952, -13.620317, 0;                        ! X,Y,Z Vertex 4 {m}

OS:DesignSpecification:OutdoorAir,
  {6691359a-0238-4921-9d8d-b4147f2ee5c3},  ! Handle
  SZ DSOA B-E Office,       ! Name
  ,                         ! Outdoor Air Method
  0.00944,                  ! Outdoor Air Flow per Person {m3/s-person}
  ,                         ! Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                         ! Outdoor Air Flow Rate {m3/s}
  ,                         ! Outdoor Air Flow Air Changes per Hour
  ;                         ! Outdoor Air Flow Rate Fraction Schedule Name

OS:SubSurface,
  {7fc2dfe4-2d73-4c59-8728-10040720a2da},  ! Handle
  B6EF08,                   ! Name
  Door,                     ! Sub Surface Type
  {441fa328-c556-4fe9-9a92-8cd534df8f54},  ! Construction Name
  {832e09f1-7ad2-44af-9dbd-7450066bb190},  ! Surface Name
  ,                         ! Outside Boundary Condition Object
  ,                         ! View Factor to Ground
  ,                         ! Shading Control Name
  ,                         ! Frame and Divider Name
  ,                         ! Multiplier
  ,                         ! Number of Vertices
  -69.244428, -22.39855849224, 2.7797125,                ! X,Y,Z Vertex 1 {m}
  -69.244428, -22.39855849224, 0,                        ! X,Y,Z Vertex 2 {m}
  -69.244428, -20.30147099224, 0,                        ! X,Y,Z Vertex 3 {m}
  -69.244428, -20.30147099224, 2.7797125;                ! X,Y,Z Vertex 4 {m}

OS:Surface,
  {832e09f1-7ad2-44af-9dbd-7450066bb190},  ! Handle
  CEC5C1,                   ! Name
  Wall,                     ! Surface Type
  {e52a2d3d-fcc9-4c84-8ae2-23d305667687},  ! Construction Name
  {7b6b886a-9829-4e75-9658-5d1499759624},  ! Space Name
  Outdoors,                 ! Outside Boundary Condition
  ,                         ! Outside Boundary Condition Object
  SunExposed,               ! Sun Exposure
  WindExposed,              ! Wind Exposure
  ,                         ! View Factor to Ground
  ,                         ! Number of Vertices
  -69.244428, -22.869179, 5.334,                    ! X,Y,Z Vertex 1 {m}
  -69.244428, -22.869179, 0,                        ! X,Y,Z Vertex 2 {m}
  -69.244428, -19.821179, 0,                        ! X,Y,Z Vertex 3 {m}
  -69.244428, -19.821179, 5.334;                    ! X,Y,Z Vertex 4 {m}

OS:InternalMass:Definition,
  {4a0daae2-6190-464c-8e8b-fc62d2054513},  ! Handle
  1-COMPUTER Internal Mass Definition,  ! Name
  {b839f015-0080-454c-9d5b-b73b85062ea6},  ! Construction Name
  SurfaceArea,              ! Design Level Calculation Method
  277.56,                   ! Surface Area {m2}
  ,                         ! Surface Area per Space Floor Area {dimensionless}
  ;                         ! Surface Area per Person {m2/person}

OS:InternalMass,
  {167d9f39-8c19-450a-a7ae-dbda489c1a11},  ! Handle
  1-COMPUTER Internal Mass,  ! Name
  {4a0daae2-6190-464c-8e8b-fc62d2054513},  ! Internal Mass Definition Name
  {7b6b886a-9829-4e75-9658-5d1499759624};  ! Space or SpaceType Name

OS:Surface,
  {19129d2b-3888-4b85-b6c8-d85eaf61dd99},  ! Handle
  6D9436,                   ! Name
  Wall,                     ! Surface Type
  {80cc150b-cf46-493d-bfb4-c05bd500e627},  ! Construction Name
  {b3967d51-29ce-465a-b1fc-ccec538dd010},  ! Space Name
  Surface,                  ! Outside Boundary Condition
  {b22a8dbd-6628-4a45-855b-cbd1a0b3996b},  ! Outside Boundary Condition Object
  NoSun,                    ! Sun Exposure
  NoWind,                   ! Wind Exposure
  ,                         ! View Factor to Ground
  ,                         ! Number of Vertices
  -99.930929, 52.374655, 8.9916,                   ! X,Y,Z Vertex 1 {m}
  -99.930929, 52.374655, 5.334,                    ! X,Y,Z Vertex 2 {m}
  -109.151129, 52.374655, 5.334,                    ! X,Y,Z Vertex 3 {m}
  -109.151129, 52.374655, 8.9916;                   ! X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5fdc9dab-e278-4499-bd6b-7c1ae1be192d},  ! Handle
  AFCE23,                   ! Name
  FixedWindow,              ! Sub Surface Type
  {0a409a17-fe79-4b32-b975-8ce148c1b2a9},  ! Construction Name
  {340418d1-332a-4c05-ab2c-348ef048367f},  ! Surface Name
  ,                         ! Outside Boundary Condition Object
  ,                         ! View Factor to Ground
  ,                         ! Shading Control Name
  ,                         ! Frame and Divider Name
  ,                         ! Multiplier
  ,                         ! Number of Vertices
  -145.444479, -49.843840443561, 12.010613955193,          ! X,Y,Z Vertex 1 {m}
  -145.444479, -49.843840443561, 9.648413955193,           ! X,Y,Z Vertex 2 {m}
  -145.444479, -47.481640443561, 9.648413955193,           ! X,Y,Z Vertex 3 {m}
  -145.444479, -47.481640443561, 12.010613955193;          ! X,Y,Z Vertex 4 {m}

OS:Surface,
  {418f664c-6f97-428c-a432-77c4c7ad459f},  ! Handle
  365300,                   ! Name
  Wall,                     ! Surface Type
  {80cc150b-cf46-493d-bfb4-c05bd500e627},  ! Construction Name
  {4510ff30-aa40-43c4-9672-d7381d345df6},  ! Space Name
  Surface,                  ! Outside Boundary Condition
  {58e5b3aa-d3e0-43c8-84a5-f00662d53394},  ! Outside Boundary Condition Object
  NoSun,                    ! Sun Exposure
  NoWind,                   ! Wind Exposure
  ,                         ! View Factor to Ground
  ,                         ! Number of Vertices
  -184.457953, -2.936622, 8.9916,                   ! X,Y,Z Vertex 1 {m}
  -184.457953, -2.936622, 5.334,                    ! X,Y,Z Vertex 2 {m}
  -184.457953, -30.673422, 5.334,                    ! X,Y,Z Vertex 3 {m}
  -184.457953, -30.673422, 8.9916;                   ! X,Y,Z Vertex 4 {m}

OS:Surface,
  {8b84c1df-632e-4db1-b335-5cc1f578f2c4},  ! Handle
  448768,                   ! Name
  Wall,                     ! Surface Type
  {80cc150b-cf46-493d-bfb4-c05bd500e627},  ! Construction Name
  {5bd102a2-887d-49d3-bef4-ca114f2d5f72},  ! Space Name
  Surface,                  ! Outside Boundary Condition
  {333bca04-ddd5-440d-ac9a-7a759b35f4cd},  ! Outside Boundary Condition Object
  NoSun,                    ! Sun Exposure
  NoWind,                   ! Wind Exposure
  ,                         ! View Factor to Ground
  ,                         ! Number of Vertices
  -17.000586, 55.588064, 0,                        ! X,Y,Z Vertex 1 {m}
  -17.000586, 55.588064, -3.9624,                  ! X,Y,Z Vertex 2 {m}
  -17.000586, 31.112624, -3.9624,                  ! X,Y,Z Vertex 3 {m}
  -17.000586, 31.112624, 0;                        ! X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6ad40c65-8046-4829-91c6-50aa2f84b797},  ! Handle
  2AACC4,                   ! Name
  FixedWindow,              ! Sub Surface Type
  {0a409a17-fe79-4b32-b975-8ce148c1b2a9},  ! Construction Name
  {4f5473f3-64f6-4513-9348-d0681d4ab4b4},  ! Surface Name
  ,                         ! Outside Boundary Condition Object
  ,                         ! View Factor to Ground
  ,                         ! Shading Control Name
  ,                         ! Frame and Divider Name
  ,                         ! Multiplier
  ,                         ! Number of Vertices
  -184.268458, -19.741853826498, 8.312775271706,           ! X,Y,Z Vertex 1 {m}
  -184.268458, -19.741853826498, 5.950575271706,           ! X,Y,Z Vertex 2 {m}
  -184.268458, -22.104053826498, 5.950575271706,           ! X,Y,Z Vertex 3 {m}
  -184.268458, -22.104053826498, 8.312775271706;           ! X,Y,Z Vertex 4 {m}

OS:Surface,
  {7e641000-8d38-4006-b2d5-a2d01e40987b},  ! Handle
  879FCC,                   ! Name
  Wall,                     ! Surface Type
  {e52a2d3d-fcc9-4c84-8ae2-23d305667687},  ! Construction Name
  {5bbd2d37-579f-4163-a25d-3e3f6afca7c0},  ! Space Name
  Outdoors,                 ! Outside Boundary Condition
  ,                         ! Outside Boundary Condition Object
  SunExposed,               ! Sun Exposure
  WindExposed,              ! Wind Exposure
  ,                         ! View Factor to Ground
  ,                         ! Number of Vertices
  -333.851933, 6.148749, 16.3068,                  ! X,Y,Z Vertex 1 {m}
  -333.851933, 6.148749, 12.6492,                  ! X,Y,Z Vertex 2 {m}
  -331.413533, 6.148749, 12.6492,                  ! X,Y,Z Vertex 3 {m}
  -331.413533, 6.148749, 16.3068;                  ! X,Y,Z Vertex 4 {m}

OS:Lights:Definition,
  {4328927e-dee1-4d91-9561-596c0addf223},  ! Handle
  4-S Office Lights Definition,  ! Name
  Watts/Area,               ! Design Level Calculation Method
  ,                         ! Lighting Level {W}
  11.83,                    ! Watts per Space Floor Area {W/m2}
  ;                         ! Watts per Person {W/person}

OS:Lights,
  {36c8f216-027d-463a-a76e-fc3f37c928bb},  ! Handle
  4-S Office Lights,        ! Name
  {4328927e-dee1-4d91-9561-596c0addf223},  ! Lights Definition Name
  {5bbd2d37-579f-4163-a25d-3e3f6afca7c0},  ! Space or SpaceType Name
  {0b5c7bfc-ed08-4b2e-8c89-057ba8215b66},  ! Schedule Name
  ,                         ! Fraction Replaceable
  ,                         ! Multiplier
  Lights;                   ! End-Use Subcategory

OS:People:Definition,
  {8b7a5089-23e0-4381-877f-453dc889fc1b},  ! Handle
  1-E Office People Definition,  ! Name
  People/Area,              ! Number of People Calculation Method
  ,                         ! Number of People
  0.032292,                 ! People per Space Floor Area {person/m2}
  ,                         ! Space Floor Area per Person {m2/person}
  0.3;                      ! Fraction Radiant

OS:People,
  {5f2cff5f-29b3-4cf8-857f-9509acc81e34},  ! Handle
  1-E Office People,        ! Name
  {8b7a5089-23e0-4381-877f-453dc889fc1b},  ! People Definition Name
  {8a47e34b-1c8b-4acd-8d85-665482f1d009},  ! Space or SpaceType Name
  {eceb4b27-24f3-438b-919f-64a9b7f4c9ca},  ! Number of People Schedule Name
  {0c733310-e569-4b75-8474-dc70011e9210};  ! Activity Level Schedule Name

OS:InternalMass:Definition,
  {36df9d18-272f-40cc-872d-11227125254b},  ! Handle
  4-W ELEVATOR-BATH Internal Mass Definition,  ! Name
  {b839f015-0080-454c-9d5b-b73b85062ea6},  ! Construction Name
  SurfaceArea,              ! Design Level Calculation Method
  156.96,                   ! Surface Area {m2}
  ,                         ! Surface Area per Space Floor Area {dimensionless}
  ;                         ! Surface Area per Person {m2/person}

OS:InternalMass,
  {a8da972f-e05a-4435-b1c3-37f849726455},  ! Handle
  4-W ELEVATOR-BATH Internal Mass,  ! Name
  {36df9d18-272f-40cc-872d-11227125254b},  ! Internal Mass Definition Name
  {aeacc8ac-082f-4540-965a-9f8590a8c71d};  ! Space or SpaceType Name

OS:Surface,
  {055b87ac-567f-4ba0-b53e-4dff57e5fa21},  ! Handle
  919F2F,                   ! Name
  Wall,                     ! Surface Type
  {e52a2d3d-fcc9-4c84-8ae2-23d305667687},  ! Construction Name
  {b3967d51-29ce-465a-b1fc-ccec538dd010},  ! Space Name
  Outdoors,                 ! Outside Boundary Condition
  ,                         ! Outside Boundary Condition Object
  SunExposed,               ! Sun Exposure
  WindExposed,              ! Wind Exposure
  ,                         ! View Factor to Ground
  ,                         ! Number of Vertices
  -170.644529, 49.021855, 8.9916,                   ! X,Y,Z Vertex 1 {m}
  -170.644529, 49.021855, 5.334,                    ! X,Y,Z Vertex 2 {m}
  -170.034929, 49.021855, 5.334,                    ! X,Y,Z Vertex 3 {m}
  -170.034929, 49.021855, 8.9916;                   ! X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {289ca926-2fb1-427c-9553-77169821de4d},  ! Handle
  89186F,                   ! Name
  FixedWindow,              ! Sub Surface Type
  {0a409a17-fe79-4b32-b975-8ce148c1b2a9},  ! Construction Name
  {7615f2ad-30c4-4146-bdcb-496bbd9f7736},  ! Surface Name
  ,                         ! Outside Boundary Condition Object
  ,                         ! View Factor to Ground
  ,                         ! Shading Control Name
  ,                         ! Frame and Divider Name
  ,                         ! Multiplier
  ,                         ! Number of Vertices
  -170.034929, 48.423710683295, 8.321476943203,           ! X,Y,Z Vertex 1 {m}
  -170.034929, 48.423710683295, 5.959276943203,           ! X,Y,Z Vertex 2 {m}
  -170.034929, 47.661710683295, 5.959276943203,           ! X,Y,Z Vertex 3 {m}
  -170.034929, 47.661710683295, 8.321476943203;           ! X,Y,Z Vertex 4 {m}

OS:Surface,
  {7615f2ad-30c4-4146-bdcb-496bbd9f7736},  ! Handle
  4EE760,                   ! Name
  Wall,                     ! Surface Type
  {e52a2d3d-fcc9-4c84-8ae2-23d305667687},  ! Construction Name
  {b3967d51-29ce-465a-b1fc-ccec538dd010},  ! Space Name
  Outdoors,                 ! Outside Boundary Condition
  ,                         ! Outside Boundary Condition Object
  SunExposed,               ! Sun Exposure
  WindExposed,              ! Wind Exposure
  ,                         ! View Factor to Ground
  ,                         ! Number of Vertices
  -170.034929, 49.021855, 8.9916,                   ! X,Y,Z Vertex 1 {m}
  -170.034929, 49.021855, 5.334,                    ! X,Y,Z Vertex 2 {m}
  -170.034929, 47.497855, 5.334,                    ! X,Y,Z Vertex 3 {m}
  -170.034929, 47.497855, 8.9916;                   ! X,Y,Z Vertex 4 {m}

OS:Surface,
  {b757342a-4ad0-4e99-a58e-65d95409df71},  ! Handle
  ECA2AF,                   ! Name
  Wall,                     ! Surface Type
  {80cc150b-cf46-493d-bfb4-c05bd500e627},  ! Construction Name
  {4510ff30-aa40-43c4-9672-d7381d345df6},  ! Space Name
  Surface,                  ! Outside Boundary Condition
  {187f21a1-dadd-4ecc-bf36-f9272a18c698},  ! Outside Boundary Condition Object
  NoSun,                    ! Sun Exposure
  NoWind,                   ! Wind Exposure
  ,                         ! View Factor to Ground
  ,                         ! Number of Vertices
  -184.457953, -30.673422, 8.9916,                   ! X,Y,Z Vertex 1 {m}
  -184.457953, -30.673422, 5.334,                    ! X,Y,Z Vertex 2 {m}
  -184.457953, -35.550222, 5.334,                    ! X,Y,Z Vertex 3 {m}
  -184.457953, -35.550222, 8.9916;                   ! X,Y,Z Vertex 4 {m}

OS:Surface,
  {f85adf69-9d48-4bde-8b63-0f4043dbc3f7},  ! Handle
  4701BE,                   ! Name
  Wall,                     ! Surface Type
  {80cc150b-cf46-493d-bfb4-c05bd500e627},  ! Construction Name
  {585391c6-edba-4789-a812-b3ab67463960},  ! Space Name
  Surface,                  ! Outside Boundary Condition
  {69cbb745-df7b-4e51-8883-668d1932a636},  ! Outside Boundary Condition Object
  NoSun,                    ! Sun Exposure
  NoWind,                   ! Wind Exposure
  ,                         ! View Factor to Ground
  ,                         ! Number of Vertices
  -28.506649, 28.526454, 5.334,                    ! X,Y,Z Vertex 1 {m}
  -28.506649, 28.526454, 0,                        ! X,Y,Z Vertex 2 {m}
  -32.627164973338, 28.526454, 0,                        ! X,Y,Z Vertex 3 {m}
  -32.627164973338, 28.526454, 5.334;                    ! X,Y,Z Vertex 4 {m}

OS:Surface,
  {2ff9cf0a-e77f-4445-8d87-914ab9221510},  ! Handle
  3DAE5B,                   ! Name
  Wall,                     ! Surface Type
  {e52a2d3d-fcc9-4c84-8ae2-23d305667687},  ! Construction Name
  {324fcf47-6943-4178-81b8-432b54601052},  ! Space Name
  Outdoors,                 ! Outside Boundary Condition
  ,                         ! Outside Boundary Condition Object
  SunExposed,               ! Sun Exposure
  WindExposed,              ! Wind Exposure
  ,                         ! View Factor to Ground
  ,                         ! Number of Vertices
  -151.596338, -17.981076, 12.6492,                  ! X,Y,Z Vertex 1 {m}
  -151.596338, -17.981076, 8.9916,                   ! X,Y,Z Vertex 2 {m}
  -157.692338, -17.981076, 8.9916,                   ! X,Y,Z Vertex 3 {m}
  -157.692338, -17.981076, 12.6492;                  ! X,Y,Z Vertex 4 {m}

OS:WindowMaterial:Glazing,
  {b4e3ad48-2a8f-4209-9e7a-de8c504114ba},  ! Handle
  Clear 3mm,                ! Name
  SpectralAverage,          ! Optical Data Type
  ,                         ! Window Glass Spectral Data Set Name
  0.003,                    ! Thickness {m}
  0.837,                    ! Solar Transmittance at Normal Incidence
  0.075,                    ! Front Side Solar Reflectance at Normal Incidence
  0.075,                    ! Back Side Solar Reflectance at Normal Incidence
  0.898,                    ! Visible Transmittance at Normal Incidence
  0.081,                    ! Front Side Visible Reflectance at Normal Incidence
  0.081,                    ! Back Side Visible Reflectance at Normal Incidence
  0,                        ! Infrared Transmittance at Normal Incidence
  0.84,                     ! Front Side Infrared Hemispherical Emissivity
  0.84,                     ! Back Side Infrared Hemispherical Emissivity
  0.9;                      ! Conductivity {W/m-K}

OS:SubSurface,
  {1a3586c9-2f28-4e4e-80fe-9b5611588e53},  ! Handle
  DAFD48,                   ! Name
  FixedWindow,              ! Sub Surface Type
  {0a409a17-fe79-4b32-b975-8ce148c1b2a9},  ! Construction Name
  {971475ad-124b-4923-b013-2a49f4de7f31},  ! Surface Name
  ,                         ! Outside Boundary Condition Object
  ,                         ! View Factor to Ground
  ,                         ! Shading Control Name
  ,                         ! Frame and Divider Name
  ,                         ! Multiplier
  ,                         ! Number of Vertices
  -64.962036, -30.674410708148, 3.729840127786,           ! X,Y,Z Vertex 1 {m}
  -64.962036, -30.674410708148, 0.986640127786,           ! X,Y,Z Vertex 2 {m}
  -64.962036, -29.302810708148, 0.986640127786,           ! X,Y,Z Vertex 3 {m}
  -64.962036, -29.302810708148, 3.729840127786;           ! X,Y,Z Vertex 4 {m}

OS:Surface,
  {cbb5959b-bc3f-44ef-a418-341e40c0c808},  ! Handle
  6B4839,                   ! Name
  Wall,                     ! Surface Type
  {80cc150b-cf46-493d-bfb4-c05bd500e627},  ! Construction Name
  {d3836181-6b2e-4554-a196-8442b16ba33b},  ! Space Name
  Surface,                  ! Outside Boundary Condition
  {1e47f61f-74bf-42d8-9c0b-f2cd4ab72733},  ! Outside Boundary Condition Object
  NoSun,                    ! Sun Exposure
  NoWind,                   ! Wind Exposure
  ,                         ! View Factor to Ground
  ,                         ! Number of Vertices
  -355.096411, -30.215952, 16.3068,                  ! X,Y,Z Vertex 1 {m}
  -355.096411, -30.215952, 12.6492,                  ! X,Y,Z Vertex 2 {m}
  -373.308211, -30.215952, 12.6492,                  ! X,Y,Z Vertex 3 {m}
  -373.308211, -30.215952, 16.3068;                  ! X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d36b08b4-3bf1-4aeb-acd2-9744d9200beb},  ! Handle
  83347D,                   ! Name
  FixedWindow,              ! Sub Surface Type
  {0a409a17-fe79-4b32-b975-8ce148c1b2a9},  ! Construction Name
  {80f725d9-715c-4cb2-9f4c-710728b6b845},  ! Surface Name
  ,                         ! Outside Boundary Condition Object
  ,                         ! View Factor to Ground
  ,                         ! Shading Control Name
  ,                         ! Frame and Divider Name
  ,                         ! Multiplier
  ,                         ! Number of Vertices
  -174.639103348516, -16.143466, 8.269897984418,           ! X,Y,Z Vertex 1 {m}
  -174.639103348516, -16.143466, 5.907697984418,           ! X,Y,Z Vertex 2 {m}
  -177.001303348516, -16.143466, 5.907697984418,           ! X,Y,Z Vertex 3 {m}
  -177.001303348516, -16.143466, 8.269897984418;           ! X,Y,Z Vertex 4 {m}

OS:Surface,
  {080bd4cb-ffb4-427b-90a0-73aa3423d3a9},  ! Handle
  CE690F,                   ! Name
  Wall,                     ! Surface Type
  {80cc150b-cf46-493d-bfb4-c05bd500e627},  ! Construction Name
  {e8ea3088-009f-4411-9b48-8846a14bea1e},  ! Space Name
  Surface,                  ! Outside Boundary Condition
  {c65e7435-e8d0-462f-b088-c8d7a7ac0c3f},  ! Outside Boundary Condition Object
  NoSun,                    ! Sun Exposure
  NoWind,                   ! Wind Exposure
  ,                         ! View Factor to Ground
  ,                         ! Number of Vertices
  -124.496986, 21.208341, 8.9916,                   ! X,Y,Z Vertex 1 {m}
  -124.496986, 21.208341, 5.334,                    ! X,Y,Z Vertex 2 {m}
  -124.496986, 23.113341, 5.334,                    ! X,Y,Z Vertex 3 {m}
  -124.496986, 23.113341, 8.9916;                   ! X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5165a3b1-2b83-4750-818c-b3dcda6919c8},  ! Handle
  C76FC6,                   ! Name
  GlassDoor,                ! Sub Surface Type
  {0a409a17-fe79-4b32-b975-8ce148c1b2a9},  ! Construction Name
  {d7de4de1-299a-408b-9a55-30a12c8a5021},  ! Surface Name
  ,                         ! Outside Boundary Condition Object
  ,                         ! View Factor to Ground
  ,                         ! Shading Control Name
  ,                         ! Frame and Divider Name
  ,                         ! Multiplier
  ,                         ! Number of Vertices
  -94.343449, 21.233148537056, 2.1336,                   ! X,Y,Z Vertex 1 {m}
  -94.343449, 21.233148537056, 0,                        ! X,Y,Z Vertex 2 {m}
  -94.343449, 20.318748537056, 0,                        ! X,Y,Z Vertex 3 {m}
  -94.343449, 20.318748537056, 2.1336;                   ! X,Y,Z Vertex 4 {m}

OS:Surface,
  {f05ad52a-bbbf-4137-afa3-485c481de527},  ! Handle
  2AD5EC,                   ! Name
  Wall,                     ! Surface Type
  {e52a2d3d-fcc9-4c84-8ae2-23d305667687},  ! Construction Name
  {86bc3093-a9a0-4be1-a034-63cea6a66e29},  ! Space Name
  Outdoors,                 ! Outside Boundary Condition
  ,                         ! Outside Boundary Condition Object
  SunExposed,               ! Sun Exposure
  WindExposed,              ! Wind Exposure
  ,                         ! View Factor to Ground
  ,                         ! Number of Vertices
  -182.439658, -16.143466, 12.6492,                  ! X,Y,Z Vertex 1 {m}
  -182.439658, -16.143466, 8.9916,                   ! X,Y,Z Vertex 2 {m}
  -182.439658, -15.533866, 8.9916,                   ! X,Y,Z Vertex 3 {m}
  -182.439658, -15.533866, 12.6492;                  ! X,Y,Z Vertex 4 {m}

OS:RunPeriod,
  {d2f7a214-851f-48ac-a05a-d6be1a8a2322},  ! Handle
  RunPer,                   ! Name
  1,                        ! Begin Month
  1,                        ! Begin Day of Month
  12,                       ! End Month
  31,                       ! End Day of Month
  Yes,                      ! Use Weather File Holidays and Special Days
  Yes,                      ! Use Weather File Daylight Saving Period
  No,                       ! Apply Weekend Holiday Rule
  Yes,                      ! Use Weather File Rain Indicators
  Yes,                      ! Use Weather File Snow Indicators
  1;                        ! Number of Times Runperiod to be Repeated

OS:Surface,
  {b778a240-15af-4b93-ac89-ba17c1dec73c},  ! Handle
  81A641,                   ! Name
  RoofCeiling,              ! Surface Type
  {6fd6c12d-ff2b-43d3-a8db-99e39475b30d},  ! Construction Name
  {69bf8090-8ec6-43ce-af44-c1d93b2b8609},  ! Space Name
  Outdoors,                 ! Outside Boundary Condition
  ,                         ! Outside Boundary Condition Object
  SunExposed,               ! Sun Exposure
  WindExposed,              ! Wind Exposure
  0,                        ! View Factor to Ground
  ,                         ! Number of Vertices
  -181.486153, -27.625422, 12.6492,                  ! X,Y,Z Vertex 1 {m}
  -181.486153, -2.936622, 12.6492,                  ! X,Y,Z Vertex 2 {m}
  -184.457953, -2.936622, 12.6492,                  ! X,Y,Z Vertex 3 {m}
  -184.457953, -27.625422, 12.6492;                  ! X,Y,Z Vertex 4 {m}

OS:InternalMass:Definition,
  {6ba0cec1-14ed-4cc5-9522-5877ca0c4aa6},  ! Handle
  3-NW OFFICE Internal Mass Definition,  ! Name
  {b839f015-0080-454c-9d5b-b73b85062ea6},  ! Construction Name
  SurfaceArea,              ! Design Level Calculation Method
  965.58,                   ! Surface Area {m2}
  ,                         ! Surface Area per Space Floor Area {dimensionless}
  ;                         ! Surface Area per Person {m2/person}

OS:InternalMass,
  {ad90daf3-2276-4305-b060-f41e88de0428},  ! Handle
  3-NW OFFICE Internal Mass,  ! Name
  {6ba0cec1-14ed-4cc5-9522-5877ca0c4aa6},  ! Internal Mass Definition Name
  {86bc3093-a9a0-4be1-a034-63cea6a66e29};  ! Space or SpaceType Name

OS:SubSurface,
  {3f68f1f3-4032-4287-93c3-f2a2ee0376f0},  ! Handle
  785AB0,                   ! Name
  FixedWindow,              ! Sub Surface Type
  {0a409a17-fe79-4b32-b975-8ce148c1b2a9},  ! Construction Name
  {bda83224-d208-4966-b3e6-56ab0baa6b6c},  ! Surface Name
  ,                         ! Outside Boundary Condition Object
  ,                         ! View Factor to Ground
  ,                         ! Shading Control Name
  ,                         ! Frame and Divider Name
  ,                         ! Multiplier
  ,                         ! Number of Vertices
  -172.78750475172, -37.698027, 10.321644579861,          ! X,Y,Z Vertex 1 {m}
  -172.78750475172, -37.698027, 9.407244579861,           ! X,Y,Z Vertex 2 {m}
  -173.70190475172, -37.698027, 9.407244579861,           ! X,Y,Z Vertex 3 {m}
  -173.70190475172, -37.698027, 10.321644579861;          ! X,Y,Z Vertex 4 {m}

OS:Surface,
  {1e386576-23b4-4488-9270-59ff3564aad5},  ! Handle
  3209FF,                   ! Name
  Floor,                    ! Surface Type
  {87c38291-62e0-4f30-80b2-aaf530f4faab},  ! Construction Name
  {b3967d51-29ce-465a-b1fc-ccec538dd010},  ! Space Name
  Adiabatic,                ! Outside Boundary Condition
  ,                         ! Outside Boundary Condition Object
  NoSun,                    ! Sun Exposure
  NoWind,                   ! Wind Exposure
  0,                        ! View Factor to Ground
  ,                         ! Number of Vertices
  -99.930929, 52.374655, 5.334,                    ! X,Y,Z Vertex 1 {m}
  -99.930929, 51.460255, 5.334,                    ! X,Y,Z Vertex 2 {m}
  -99.321329, 51.460255, 5.334,                    ! X,Y,Z Vertex 3 {m}
  -99.321329, 49.021855, 5.334,                    ! X,Y,Z Vertex 4 {m}
  -99.930929, 49.021855, 5.334,                    ! X,Y,Z Vertex 5 {m}
  -99.930929, 47.497855, 5.334,                    ! X,Y,Z Vertex 6 {m}
  -109.151129, 47.497855, 5.334,                    ! X,Y,Z Vertex 7 {m}
  -109.151129, 52.374655, 5.334;                    ! X,Y,Z Vertex 8 {m}

OS:SubSurface,
  {381d1f1d-b27e-453f-a4b4-ecbe80d1cc49},  ! Handle
  DED4C1,                   ! Name
  FixedWindow,              ! Sub Surface Type
  {0a409a17-fe79-4b32-b975-8ce148c1b2a9},  ! Construction Name
  {9802b14c-aa04-45e0-9a87-62ddaa2d05d0},  ! Surface Name
  ,                         ! Outside Boundary Condition Object
  ,                         ! View Factor to Ground
  ,                         ! Shading Control Name
  ,                         ! Frame and Divider Name
  ,                         ! Multiplier
  ,                         ! Number of Vertices
  -493.878818907204, 38.977226, 19.195134883159,          ! X,Y,Z Vertex 1 {m}
  -493.878818907204, 38.977226, 17.213934883159,          ! X,Y,Z Vertex 2 {m}
  -492.659618907204, 38.977226, 17.213934883159,          ! X,Y,Z Vertex 3 {m}
  -492.659618907204, 38.977226, 19.195134883159;          ! X,Y,Z Vertex 4 {m}

OS:SizingPeriod:DesignDay,
  {0636fa4a-9dd5-4abb-8730-2ec55ab08a6c},  ! Handle
  StLouis_MO_USA Heating 99.6% Conditions,  ! Name
  -11.6,                    ! Maximum Dry-Bulb Temperature {C}
  0,                        ! Daily Dry-Bulb Temperature Range {deltaC}
  -11.6,                    ! Humidity Indicating Conditions at Maximum Dry-Bulb {BasedOnField A3}
  100761.6,                 ! Barometric Pressure {Pa}
  4.5,                      ! Wind Speed {m/s}
  290,                      ! Wind Direction {deg}
  0,                        ! Sky Clearness
  0,                        ! Rain Indicator
  0,                        ! Snow Indicator
  21,                       ! Day of Month
  1,                        ! Month
  WinterDesignDay,          ! Day Type
  0,                        ! Daylight Saving Time Indicator
  WetBulb,                  ! Humidity Indicating Type
  ,                         ! Humidity Indicating Day Schedule Name
  DefaultMultipliers,       ! Dry-Bulb Temperature Range Modifier Type
  ,                         ! Dry-Bulb Temperature Range Modifier Schedule Name
  AshraeClearSky;           ! Solar Model Indicator

OS:InternalMass:Definition,
  {3a144f2e-d45c-4c30-b6f2-0dff850471bd},  ! Handle
  B-E OFFICE Internal Mass Definition,  ! Name
  {b839f015-0080-454c-9d5b-b73b85062ea6},  ! Construction Name
  SurfaceArea,              ! Design Level Calculation Method
  1222.84,                  ! Surface Area {m2}
  ,                         ! Surface Area per Space Floor Area {dimensionless}
  ;                         ! Surface Area per Person {m2/person}

OS:InternalMass,
  {16e62bfe-540c-4858-851a-6b261bd983f1},  ! Handle
  B-E OFFICE Internal Mass,  ! Name
  {3a144f2e-d45c-4c30-b6f2-0dff850471bd},  ! Internal Mass Definition Name
  {6fd41ad1-4a6a-43db-9bc5-5a96f392f19c};  ! Space or SpaceType Name

OS:SubSurface,
  {dd6cb649-e534-4770-a2a0-a58ba2940fb1},  ! Handle
  F682AD,                   ! Name
  FixedWindow,              ! Sub Surface Type
  {0a409a17-fe79-4b32-b975-8ce148c1b2a9},  ! Construction Name
  {fd8fb31a-1645-4e61-bedf-02f2c350fc2d},  ! Surface Name
  ,                         ! Outside Boundary Condition Object
  ,                         ! View Factor to Ground
  ,                         ! Shading Control Name
  ,                         ! Frame and Divider Name
  ,                         ! Multiplier
  ,                         ! Number of Vertices
  -179.877577, 0.477281747643, 12.02477212467,           ! X,Y,Z Vertex 1 {m}
  -179.877577, 0.477281747643, 9.66257212467,            ! X,Y,Z Vertex 2 {m}
  -179.877577, 2.839481747643, 9.66257212467,            ! X,Y,Z Vertex 3 {m}
  -179.877577, 2.839481747643, 12.02477212467;           ! X,Y,Z Vertex 4 {m}

OS:Surface,
  {fd8fb31a-1645-4e61-bedf-02f2c350fc2d},  ! Handle
  B8CA68,                   ! Name
  Wall,                     ! Surface Type
  {e52a2d3d-fcc9-4c84-8ae2-23d305667687},  ! Construction Name
  {213cdf04-e9f1-423c-b03c-2d7311d0021b},  ! Space Name
  Outdoors,                 ! Outside Boundary Condition
  ,                         ! Outside Boundary Condition Object
  SunExposed,               ! Sun Exposure
  WindExposed,              ! Wind Exposure
  ,                         ! View Factor to Ground
  ,                         ! Number of Vertices
  -179.877577, 0.144888, 12.6492,                  ! X,Y,Z Vertex 1 {m}
  -179.877577, 0.144888, 8.9916,                   ! X,Y,Z Vertex 2 {m}
  -179.877577, 5.021688, 8.9916,                   ! X,Y,Z Vertex 3 {m}
  -179.877577, 5.021688, 12.6492;                  ! X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9a5ea9ae-ae03-4abc-b82e-2dce03d8e87e},  ! Handle
  61EC08,                   ! Name
  FixedWindow,              ! Sub Surface Type
  {0a409a17-fe79-4b32-b975-8ce148c1b2a9},  ! Construction Name
  {4f5473f3-64f6-4513-9348-d0681d4ab4b4},  ! Surface Name
  ,                         ! Outside Boundary Condition Object
  ,                         ! View Factor to Ground
  ,                         ! Shading Control Name
  ,                         ! Frame and Divider Name
  ,                         ! Multiplier
  ,                         ! Number of Vertices
  -184.268458, -41.372033771343, 8.271751153768,           ! X,Y,Z Vertex 1 {m}
  -184.268458, -41.372033771343, 5.909551153768,           ! X,Y,Z Vertex 2 {m}
  -184.268458, -43.734233771343, 5.909551153768,           ! X,Y,Z Vertex 3 {m}
  -184.268458, -43.734233771343, 8.271751153768;           ! X,Y,Z Vertex 4 {m}

OS:InternalMass:Definition,
  {de4fcb1b-0d0d-4892-a74c-5a8ddf23d672},  ! Handle
  1-ELEVATOR Internal Mass Definition,  ! Name
  {b839f015-0080-454c-9d5b-b73b85062ea6},  ! Construction Name
  SurfaceArea,              ! Design Level Calculation Method
  36.42,                    ! Surface Area {m2}
  ,                         ! Surface Area per Space Floor Area {dimensionless}
  ;                         ! Surface Area per Person {m2/person}

OS:InternalMass,
  {5f23ac3d-7d1a-49a4-81f9-f8c4b7253efa},  ! Handle
  1-ELEVATOR Internal Mass,  ! Name
  {de4fcb1b-0d0d-4892-a74c-5a8ddf23d672},  ! Internal Mass Definition Name
  {0c49be94-23f5-4b37-a6e8-11c319023b1e};  ! Space or SpaceType Name

OS:People:Definition,
  {498b2281-503b-4978-8f40-ef5f6fd662ec},  ! Handle
  2-E Office People Definition,  ! Name
  People/Area,              ! Number of People Calculation Method
  ,                         ! Number of People
  0.032292,                 ! People per Space Floor Area {person/m2}
  ,                         ! Space Floor Area per Person {m2/person}
  0.3;                      ! Fraction Radiant

OS:People,
  {773eb821-5f98-43be-be5c-52b70539af98},  ! Handle
  2-E Office People,        ! Name
  {498b2281-503b-4978-8f40-ef5f6fd662ec},  ! People Definition Name
  {b34ba8e6-8c51-43d5-9631-1794f7f56343},  ! Space or SpaceType Name
  {eceb4b27-24f3-438b-919f-64a9b7f4c9ca},  ! Number of People Schedule Name
  {0c733310-e569-4b75-8474-dc70011e9210};  ! Activity Level Schedule Name

OS:Surface,
  {a70fece1-3169-4aff-b605-eca55c0118f2},  ! Handle
  A16325,                   ! Name
  Wall,                     ! Surface Type
  {e52a2d3d-fcc9-4c84-8ae2-23d305667687},  ! Construction Name
  {a24dc4de-604b-4b71-9fa7-e508c49d5f7e},  ! Space Name
  Outdoors,                 ! Outside Boundary Condition
  ,                         ! Outside Boundary Condition Object
  SunExposed,               ! Sun Exposure
  WindExposed,              ! Wind Exposure
  ,                         ! View Factor to Ground
  ,                         ! Number of Vertices
  -151.596338, -17.981076, 8.9916,                   ! X,Y,Z Vertex 1 {m}
  -151.596338, -17.981076, 5.334,                    ! X,Y,Z Vertex 2 {m}
  -157.692338, -17.981076, 5.334,                    ! X,Y,Z Vertex 3 {m}
  -157.692338, -17.981076, 8.9916;                   ! X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {da2df0b3-c0da-41fd-8eec-f4fec8d752d3},  ! Handle
  A9F8CC,                   ! Name
  FixedWindow,              ! Sub Surface Type
  {0a409a17-fe79-4b32-b975-8ce148c1b2a9},  ! Construction Name
  {b865bc7b-4b95-4201-a5d4-a90491a5984f},  ! Surface Name
  ,                         ! Outside Boundary Condition Object
  ,                         ! View Factor to Ground
  ,                         ! Shading Control Name
  ,                         ! Frame and Divider Name
  ,                         ! Multiplier
  ,                         ! Number of Vertices
  -376.452308404659, 17.440926, 15.500638264777,          ! X,Y,Z Vertex 1 {m}
  -376.452308404659, 17.440926, 13.138438264777,          ! X,Y,Z Vertex 2 {m}
  -374.090108404659, 17.440926, 13.138438264777,          ! X,Y,Z Vertex 3 {m}
  -374.090108404659, 17.440926, 15.500638264777;          ! X,Y,Z Vertex 4 {m}

OS:Surface,
  {b865bc7b-4b95-4201-a5d4-a90491a5984f},  ! Handle
  B16BD6,                   ! Name
  Wall,                     ! Surface Type
  {e52a2d3d-fcc9-4c84-8ae2-23d305667687},  ! Construction Name
  {7b9c9d27-365a-44b1-85f2-cb6015f5eabc},  ! Space Name
  Outdoors,                 ! Outside Boundary Condition
  ,                         ! Outside Boundary Condition Object
  SunExposed,               ! Sun Exposure
  WindExposed,              ! Wind Exposure
  ,                         ! View Factor to Ground
  ,                         ! Number of Vertices
  -380.628338, 17.440926, 16.3068,                  ! X,Y,Z Vertex 1 {m}
  -380.628338, 17.440926, 12.6492,                  ! X,Y,Z Vertex 2 {m}
  -373.236938, 17.440926, 12.6492,                  ! X,Y,Z Vertex 3 {m}
  -373.236938, 17.440926, 16.3068;                  ! X,Y,Z Vertex 4 {m}

OS:Surface,
  {07513769-9ab3-4147-bd2d-a396e9a9cbed},  ! Handle
  9F397B,                   ! Name
  Wall,                     ! Surface Type
  {80cc150b-cf46-493d-bfb4-c05bd500e627},  ! Construction Name
  {08870b90-1719-49cb-9b8a-84ad900f2f83},  ! Space Name
  Surface,                  ! Outside Boundary Condition
  {d022bb8c-a7cd-43cf-9c9a-8cc147c4be50},  ! Outside Boundary Condition Object
  NoSun,                    ! Sun Exposure
  NoWind,                   ! Wind Exposure
  ,                         ! View Factor to Ground
  ,                         ! Number of Vertices
  -109.151129, 47.497855, 12.6492,                  ! X,Y,Z Vertex 1 {m}
  -109.151129, 47.497855, 8.9916,                   ! X,Y,Z Vertex 2 {m}
  -99.930929, 47.497855, 8.9916,                   ! X,Y,Z Vertex 3 {m}
  -99.930929, 47.497855, 12.6492;                  ! X,Y,Z Vertex 4 {m}

OS:Surface,
  {a730adb9-34dc-42d7-bcc1-7f7fa5178952},  ! Handle
  F0F863,                   ! Name
  Wall,                     ! Surface Type
  {e52a2d3d-fcc9-4c84-8ae2-23d305667687},  ! Construction Name
  {4606428d-27bf-4153-9bc0-79422a0d861e},  ! Space Name
  Outdoors,                 ! Outside Boundary Condition
  ,                         ! Outside Boundary Condition Object
  SunExposed,               ! Sun Exposure
  WindExposed,              ! Wind Exposure
  ,                         ! View Factor to Ground
  ,                         ! Number of Vertices
  -114.667186, 16.636341, 12.6492,                  ! X,Y,Z Vertex 1 {m}
  -114.667186, 16.636341, 8.9916,                   ! X,Y,Z Vertex 2 {m}
  -115.276786, 16.636341, 8.9916,                   ! X,Y,Z Vertex 3 {m}
  -115.276786, 16.636341, 12.6492;                  ! X,Y,Z Vertex 4 {m}

OS:SetpointManager:MixedAir,
  {3ca64018-4921-4fc2-9c7f-1dc220c52332},  ! Handle
  1_CRAC Cooling Coil Air Temp Manager,  ! Name
  ,                         ! Control Variable
  ,                         ! Reference Setpoint Node Name
  {fb51e367-1d92-40bd-bfcd-e77847a30b8a},  ! Fan Inlet Node Name
  ,                         ! Fan Outlet Node Name
  {fb51e367-1d92-40bd-bfcd-e77847a30b8a};  ! Setpoint Node or NodeList Name

OS:SubSurface,
  {012f1e32-fc4f-4ed6-8691-d86bb28d235b},  ! Handle
  E900DE,                   ! Name
  FixedWindow,              ! Sub Surface Type
  {0a409a17-fe79-4b32-b975-8ce148c1b2a9},  ! Construction Name
  {4819ec3a-00eb-4c03-8310-a90d38ccef33},  ! Surface Name
  ,                         ! Outside Boundary Condition Object
  ,                         ! View Factor to Ground
  ,                         ! Shading Control Name
  ,                         ! Frame and Divider Name
  ,                         ! Multiplier
  ,                         ! Number of Vertices
  -127.820833609554, 14.807541, 8.298433016907,           ! X,Y,Z Vertex 1 {m}
  -127.820833609554, 14.807541, 5.936233016907,           ! X,Y,Z Vertex 2 {m}
  -125.458633609554, 14.807541, 5.936233016907,           ! X,Y,Z Vertex 3 {m}
  -125.458633609554, 14.807541, 8.298433016907;           ! X,Y,Z Vertex 4 {m}

OS:Surface,
  {05f84e7e-28c9-4d50-9074-edb35c4b775c},  ! Handle
  D322E9,                   ! Name
  Wall,                     ! Surface Type
  {80cc150b-cf46-493d-bfb4-c05bd500e627},  ! Construction Name
  {b3967d51-29ce-465a-b1fc-ccec538dd010},  ! Space Name
  Surface,                  ! Outside Boundary Condition
  {ad1ea8c1-209a-43ed-a1db-93adf4e6faf0},  ! Outside Boundary Condition Object
  NoSun,                    ! Sun Exposure
  NoWind,                   ! Wind Exposure
  ,                         ! View Factor to Ground
  ,                         ! Number of Vertices
  -109.151129, 47.497855, 8.9916,                   ! X,Y,Z Vertex 1 {m}
  -109.151129, 47.497855, 5.334,                    ! X,Y,Z Vertex 2 {m}
  -99.930929, 47.497855, 5.334,                    ! X,Y,Z Vertex 3 {m}
  -99.930929, 47.497855, 8.9916;                   ! X,Y,Z Vertex 4 {m}

OS:Surface,
  {8ce01a96-2673-41c9-bc9e-19cc5d0fedce},  ! Handle
  A4D26A,                   ! Name
  Wall,                     ! Surface Type
  {80cc150b-cf46-493d-bfb4-c05bd500e627},  ! Construction Name
  {70225ee3-83eb-4f10-bf76-bfeb57c94ecd},  ! Space Name
  Surface,                  ! Outside Boundary Condition
  {0c0c1c6c-39b2-46d6-89ad-137a3e676a5c},  ! Outside Boundary Condition Object
  NoSun,                    ! Sun Exposure
  NoWind,                   ! Wind Exposure
  ,                         ! View Factor to Ground
  ,                         ! Number of Vertices
  -185.098415, -37.698027, 12.6492,                  ! X,Y,Z Vertex 1 {m}
  -185.098415, -37.698027, 8.9916,                   ! X,Y,Z Vertex 2 {m}
  -185.098415, -53.242827, 8.9916,                   ! X,Y,Z Vertex 3 {m}
  -185.098415, -53.242827, 12.6492;                  ! X,Y,Z Vertex 4 {m}

OS:Surface,
  {870a0d50-77d5-419d-91f6-159f2feee1cb},  ! Handle
  13604D,                   ! Name
  Wall,                     ! Surface Type
  {e52a2d3d-fcc9-4c84-8ae2-23d305667687},  ! Construction Name
  {08870b90-1719-49cb-9b8a-84ad900f2f83},  ! Space Name
  Outdoors,                 ! Outside Boundary Condition
  ,                         ! Outside Boundary Condition Object
  SunExposed,               ! Sun Exposure
  WindExposed,              ! Wind Exposure
  ,                         ! View Factor to Ground
  ,                         ! Number of Vertices
  -170.644529, 51.460255, 12.6492,                  ! X,Y,Z Vertex 1 {m}
  -170.644529, 51.460255, 8.9916,                   ! X,Y,Z Vertex 2 {m}
  -170.644529, 49.021855, 8.9916,                   ! X,Y,Z Vertex 3 {m}
  -170.644529, 49.021855, 12.6492;                  ! X,Y,Z Vertex 4 {m}

OS:Surface,
  {72f0bd9d-69f4-4edc-9a6e-33fdf6d5518a},  ! Handle
  22B54E,                   ! Name
  RoofCeiling,              ! Surface Type
  {a11c8ad3-8866-4942-aacc-f399e423336e},  ! Construction Name
  {e913a7c6-de44-440e-bc39-738698d53df6},  ! Space Name
  Surface,                  ! Outside Boundary Condition
  {95e0fd78-c726-4dfb-8dfe-ad258189b2ca},  ! Outside Boundary Condition Object
  NoSun,                    ! Sun Exposure
  NoWind,                   ! Wind Exposure
  ,                         ! View Factor to Ground
  ,                         ! Number of Vertices
  -165.980458, -59.120266, 8.9916,                   ! X,Y,Z Vertex 1 {m}
  -165.980458, -43.575466, 8.9916,                   ! X,Y,Z Vertex 2 {m}
  -172.076458, -43.575466, 8.9916,                   ! X,Y,Z Vertex 3 {m}
  -172.076458, -59.120266, 8.9916;                   ! X,Y,Z Vertex 4 {m}

OS:Surface,
  {feb3c6a9-c09f-4e0e-9a53-3a30fbf13f7f},  ! Handle
  2C9A18,                   ! Name
  Wall,                     ! Surface Type
  {80cc150b-cf46-493d-bfb4-c05bd500e627},  ! Construction Name
  {d3836181-6b2e-4554-a196-8442b16ba33b},  ! Space Name
  Surface,                  ! Outside Boundary Condition
  {ef026fb6-fbf2-4517-98e0-10ffd9bb49d8},  ! Outside Boundary Condition Object
  NoSun,                    ! Sun Exposure
  NoWind,                   ! Wind Exposure
  ,                         ! View Factor to Ground
  ,                         ! Number of Vertices
  -355.096411, -33.187752, 16.3068,                  ! X,Y,Z Vertex 1 {m}
  -355.096411, -33.187752, 12.6492,                  ! X,Y,Z Vertex 2 {m}
  -355.096411, -30.215952, 12.6492,                  ! X,Y,Z Vertex 3 {m}
  -355.096411, -30.215952, 16.3068;                  ! X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5dcb3a51-5b49-4bb0-876a-795561822efd},  ! Handle
  F6361D,                   ! Name
  FixedWindow,              ! Sub Surface Type
  {0a409a17-fe79-4b32-b975-8ce148c1b2a9},  ! Construction Name
  {42650402-472e-412f-bb95-9b78e5db9717},  ! Surface Name
  ,                         ! Outside Boundary Condition Object
  ,                         ! View Factor to Ground
  ,                         ! Shading Control Name
  ,                         ! Frame and Divider Name
  ,                         ! Multiplier
  ,                         ! Number of Vertices
  -184.181768, -23.320341060716, 8.281446586173,           ! X,Y,Z Vertex 1 {m}
  -184.181768, -23.320341060716, 5.919246586173,           ! X,Y,Z Vertex 2 {m}
  -184.181768, -20.958141060716, 5.919246586173,           ! X,Y,Z Vertex 3 {m}
  -184.181768, -20.958141060716, 8.281446586173;           ! X,Y,Z Vertex 4 {m}

OS:Lights:Definition,
  {3b88e1e9-1b6b-4f57-9132-8fe092a04d7f},  ! Handle
  B-E Office Lights Definition,  ! Name
  Watts/Area,               ! Design Level Calculation Method
  ,                         ! Lighting Level {W}
  11.83,                    ! Watts per Space Floor Area {W/m2}
  ;                         ! Watts per Person {W/person}

OS:Lights,
  {46babbd7-e31b-4832-a2e0-ff586bd15c85},  ! Handle
  B-E Office Lights,        ! Name
  {3b88e1e9-1b6b-4f57-9132-8fe092a04d7f},  ! Lights Definition Name
  {6fd41ad1-4a6a-43db-9bc5-5a96f392f19c},  ! Space or SpaceType Name
  {0b5c7bfc-ed08-4b2e-8c89-057ba8215b66},  ! Schedule Name
  ,                         ! Fraction Replaceable
  ,                         ! Multiplier
  Lights;                   ! End-Use Subcategory

OS:InternalMass:Definition,
  {24e4d480-b9ad-4709-959f-6d020aa20688},  ! Handle
  2-NE COURT Internal Mass Definition,  ! Name
  {b839f015-0080-454c-9d5b-b73b85062ea6},  ! Construction Name
  SurfaceArea,              ! Design Level Calculation Method
  167.96,                   ! Surface Area {m2}
  ,                         ! Surface Area per Space Floor Area {dimensionless}
  ;                         ! Surface Area per Person {m2/person}

OS:InternalMass,
  {a8122e85-0e21-42b4-a0ef-fadf029748e3},  ! Handle
  2-NE COURT Internal Mass,  ! Name
  {24e4d480-b9ad-4709-959f-6d020aa20688},  ! Internal Mass Definition Name
  {f1794ce3-b1d9-44c5-9724-75a4b6aadbc9};  ! Space or SpaceType Name

OS:Surface,
  {2bc3ed76-2d2c-4ba9-be20-1d6a53e0c66e},  ! Handle
  6729E1,                   ! Name
  Wall,                     ! Surface Type
  {80cc150b-cf46-493d-bfb4-c05bd500e627},  ! Construction Name
  {f963df2b-eb52-4777-8828-1c1e6ef565fe},  ! Space Name
  Surface,                  ! Outside Boundary Condition
  {c6a16a34-5aec-4797-8967-0c56763b7491},  ! Outside Boundary Condition Object
  NoSun,                    ! Sun Exposure
  NoWind,                   ! Wind Exposure
  ,                         ! View Factor to Ground
  ,                         ! Number of Vertices
  -142.149718, -37.337059, 8.9916,                   ! X,Y,Z Vertex 1 {m}
  -142.149718, -37.337059, 5.334,                    ! X,Y,Z Vertex 2 {m}
  -142.149718, -9.600259, 5.334,                    ! X,Y,Z Vertex 3 {m}
  -142.149718, -9.600259, 8.9916;                   ! X,Y,Z Vertex 4 {m}

OS:Surface,
  {b0f31676-28bb-450a-ad53-754d053e31f6},  ! Handle
  C53EEE,                   ! Name
  Wall,                     ! Surface Type
  {e52a2d3d-fcc9-4c84-8ae2-23d305667687},  ! Construction Name
  {8a47e34b-1c8b-4acd-8d85-665482f1d009},  ! Space Name
  Outdoors,                 ! Outside Boundary Condition
  ,                         ! Outside Boundary Condition Object
  SunExposed,               ! Sun Exposure
  WindExposed,              ! Wind Exposure
  ,                         ! View Factor to Ground
  ,                         ! Number of Vertices
  -64.962036, -19.586359, 5.334,                    ! X,Y,Z Vertex 1 {m}
  -64.962036, -19.586359, 0,                        ! X,Y,Z Vertex 2 {m}
  -64.352436, -19.586359, 0,                        ! X,Y,Z Vertex 3 {m}
  -64.352436, -19.586359, 5.334;                    ! X,Y,Z Vertex 4 {m}

OS:Lights:Definition,
  {4a5263f0-eb54-49e1-aff2-c47cd39afb7b},  ! Handle
  B-Boiler-Chiller Lights Definition,  ! Name
  Watts/Area,               ! Design Level Calculation Method
  ,                         ! Lighting Level {W}
  11.83,                    ! Watts per Space Floor Area {W/m2}
  ;                         ! Watts per Person {W/person}

OS:Lights,
  {f6fcf3ec-5370-4e24-b8df-f1a671ce2031},  ! Handle
  B-Boiler-Chiller Lights,  ! Name
  {4a5263f0-eb54-49e1-aff2-c47cd39afb7b},  ! Lights Definition Name
  {ac4c3f2a-c2e9-41ef-881f-77eea1889803},  ! Space or SpaceType Name
  {0b5c7bfc-ed08-4b2e-8c89-057ba8215b66},  ! Schedule Name
  ,                         ! Fraction Replaceable
  ,                         ! Multiplier
  Lights;                   ! End-Use Subcategory

OS:Lights:Definition,
  {7c598abe-8804-4255-b9de-61b8171f22c7},  ! Handle
  3-NW Office Lights Definition,  ! Name
  Watts/Area,               ! Design Level Calculation Method
  ,                         ! Lighting Level {W}
  11.83,                    ! Watts per Space Floor Area {W/m2}
  ;                         ! Watts per Person {W/person}

OS:Lights,
  {5d9df176-5348-41d5-b7d5-c21252e7eb3f},  ! Handle
  3-NW Office Lights,       ! Name
  {7c598abe-8804-4255-b9de-61b8171f22c7},  ! Lights Definition Name
  {86bc3093-a9a0-4be1-a034-63cea6a66e29},  ! Space or SpaceType Name
  {0b5c7bfc-ed08-4b2e-8c89-057ba8215b66},  ! Schedule Name
  ,                         ! Fraction Replaceable
  ,                         ! Multiplier
  Lights;                   ! End-Use Subcategory

OS:Output:Variable,
  {647e8f1c-13e7-4641-9075-47aa8aa678a1},  ! Handle
  {eaa4cc6e-bc74-43c3-8d9b-9b7dfeb49d5c},  ! Name
  *,                        ! Key Value
  Zone Mean Air Temperature,  ! Variable Name
  Hourly;                   ! Reporting Frequency

OS:Surface,
  {c1fb582b-32a5-4a32-9806-a1874653fb31},  ! Handle
  648D45,                   ! Name
  Wall,                     ! Surface Type
  {80cc150b-cf46-493d-bfb4-c05bd500e627},  ! Construction Name
  {e30fd077-4b49-4b69-a879-4b1453b0c76e},  ! Space Name
  Surface,                  ! Outside Boundary Condition
  {d5f39714-bcc9-4baf-8ab3-f066bc8b949c},  ! Outside Boundary Condition Object
  NoSun,                    ! Sun Exposure
  NoWind,                   ! Wind Exposure
  ,                         ! View Factor to Ground
  ,                         ! Number of Vertices
  30.492454, 51.594327, 0,                        ! X,Y,Z Vertex 1 {m}
  30.492454, 51.594327, -3.9624,                  ! X,Y,Z Vertex 2 {m}
  30.492454, 54.032727, -3.9624,                  ! X,Y,Z Vertex 3 {m}
  30.492454, 54.032727, 0;                        ! X,Y,Z Vertex 4 {m}

OS:Surface,
  {a2369feb-cd52-48c6-98fa-07f492e3e746},  ! Handle
  C81913,                   ! Name
  Wall,                     ! Surface Type
  {80cc150b-cf46-493d-bfb4-c05bd500e627},  ! Construction Name
  {e09305c7-b31c-46ae-9e3c-ab013a9831bb},  ! Space Name
  Surface,                  ! Outside Boundary Condition
  {d209d054-edfe-4e50-b5c8-6d88c446ec73},  ! Outside Boundary Condition Object
  NoSun,                    ! Sun Exposure
  NoWind,                   ! Wind Exposure
  ,                         ! View Factor to Ground
  ,                         ! Number of Vertices
  -73.16494, -12.936605, 5.334,                    ! X,Y,Z Vertex 1 {m}
  -73.16494, -12.936605, 0,                        ! X,Y,Z Vertex 2 {m}
  -68.89774, -12.936605, 0,                        ! X,Y,Z Vertex 3 {m}
  -68.89774, -12.936605, 5.334;                    ! X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {08b3603c-aeb0-47ae-82da-10934a776c5a},  ! Handle
  BDE251,                   ! Name
  FixedWindow,              ! Sub Surface Type
  {0a409a17-fe79-4b32-b975-8ce148c1b2a9},  ! Construction Name
  {d2b43b9f-0c1b-4c27-80c7-1e3639484174},  ! Surface Name
  ,                         ! Outside Boundary Condition Object
  ,                         ! View Factor to Ground
  ,                         ! Shading Control Name
  ,                         ! Frame and Divider Name
  ,                         ! Multiplier
  ,                         ! Number of Vertices
  -149.139447385611, 14.807541, 12.14354857035,           ! X,Y,Z Vertex 1 {m}
  -149.139447385611, 14.807541, 9.78134857035,            ! X,Y,Z Vertex 2 {m}
  -146.777247385611, 14.807541, 9.78134857035,            ! X,Y,Z Vertex 3 {m}
  -146.777247385611, 14.807541, 12.14354857035;           ! X,Y,Z Vertex 4 {m}

OS:Surface,
  {6e56204e-c0f7-4eab-b80d-07eb4d4634df},  ! Handle
  A19A6D,                   ! Name
  Wall,                     ! Surface Type
  {e52a2d3d-fcc9-4c84-8ae2-23d305667687},  ! Construction Name
  {9d95b4a7-7913-4424-82d0-580372ac66d8},  ! Space Name
  Outdoors,                 ! Outside Boundary Condition
  ,                         ! Outside Boundary Condition Object
  SunExposed,               ! Sun Exposure
  WindExposed,              ! Wind Exposure
  ,                         ! View Factor to Ground
  ,                         ! Number of Vertices
  -88.257863, -16.398291, 5.334,                    ! X,Y,Z Vertex 1 {m}
  -88.257863, -16.398291, 0,                        ! X,Y,Z Vertex 2 {m}
  -87.648263, -16.398291, 0,                        ! X,Y,Z Vertex 3 {m}
  -87.648263, -16.398291, 5.334;                    ! X,Y,Z Vertex 4 {m}

OS:Lights:Definition,
  {75fe0621-475a-44cd-a1da-7cba055f5fbf},  ! Handle
  1-Lobby Lights Definition,  ! Name
  Watts/Area,               ! Design Level Calculation Method
  ,                         ! Lighting Level {W}
  11.83,                    ! Watts per Space Floor Area {W/m2}
  ;                         ! Watts per Person {W/person}

OS:Lights,
  {ff2494f2-8503-49b3-8fbb-e03c15545966},  ! Handle
  1-Lobby Lights,           ! Name
  {75fe0621-475a-44cd-a1da-7cba055f5fbf},  ! Lights Definition Name
  {585391c6-edba-4789-a812-b3ab67463960},  ! Space or SpaceType Name
  {0b5c7bfc-ed08-4b2e-8c89-057ba8215b66},  ! Schedule Name
  ,                         ! Fraction Replaceable
  ,                         ! Multiplier
  Lights;                   ! End-Use Subcategory

OS:RunPeriodControl:SpecialDays,
  {a2b5977b-7b34-4fc0-bf68-f20faf807aa0},  ! Handle
  Columbus Day,             ! Name
  2nd Monday in October,    ! Start Date
  1,                        ! Duration {days}
  Holiday;                  ! Special Day Type

OS:Schedule:Compact,
  {3a9a4f8d-3e30-4a4c-8fdc-ec46a9014a02},  ! Handle
  Office Clothing Schedule,  ! Name
  ,                         ! Schedule Type Limits Name
  Through: 04/30,           ! Field 1
  For: AllDays,             ! Field 2
  Until: 24:00,             ! Field 3
  1.0,                      ! Field 4
  Through: 09/30,           ! Field 5
  For: AllDays,             ! Field 6
  Until: 24:00,             ! Field 7
  0.5,                      ! Field 8
  Through: 12/31,           ! Field 9
  For: AllDays,             ! Field 10
  Until: 24:00,             ! Field 11
  1.0;                      ! Field 12

OS:Surface,
  {e362c1bd-285a-4798-89c8-3f5274256960},  ! Handle
  DE6169,                   ! Name
  Wall,                     ! Surface Type
  {e52a2d3d-fcc9-4c84-8ae2-23d305667687},  ! Construction Name
  {62e2a4af-cba0-43fc-a690-893ad034328a},  ! Space Name
  Ground,                   ! Outside Boundary Condition
  ,                         ! Outside Boundary Condition Object
  NoSun,                    ! Sun Exposure
  NoWind,                   ! Wind Exposure
  0,                        ! View Factor to Ground
  ,                         ! Number of Vertices
  -27.33309, 18.085331, 0,                        ! X,Y,Z Vertex 1 {m}
  -27.33309, 18.085331, -3.9624,                  ! X,Y,Z Vertex 2 {m}
  -27.33309, 8.941331, -3.9624,                  ! X,Y,Z Vertex 3 {m}
  -27.33309, 8.941331, 0;                        ! X,Y,Z Vertex 4 {m}

OS:Surface,
  {e09dfa41-a96d-4789-a994-966b846e9c8b},  ! Handle
  7371A5,                   ! Name
  Wall,                     ! Surface Type
  {e52a2d3d-fcc9-4c84-8ae2-23d305667687},  ! Construction Name
  {b989beb8-2a79-4186-a473-d51b009b6b31},  ! Space Name
  Outdoors,                 ! Outside Boundary Condition
  ,                         ! Outside Boundary Condition Object
  SunExposed,               ! Sun Exposure
  WindExposed,              ! Wind Exposure
  ,                         ! View Factor to Ground
  ,                         ! Number of Vertices
  -144.834879, -46.906561, 12.6492,                  ! X,Y,Z Vertex 1 {m}
  -144.834879, -46.906561, 8.9916,                   ! X,Y,Z Vertex 2 {m}
  -144.834879, -43.858561, 8.9916,                   ! X,Y,Z Vertex 3 {m}
  -144.834879, -43.858561, 12.6492;                  ! X,Y,Z Vertex 4 {m}

OS:DesignSpecification:OutdoorAir,
  {2ae0752d-5270-405c-b3e8-f52bf95c492f},  ! Handle
  SZ DSOA B-Bath,           ! Name
  ,                         ! Outdoor Air Method
  0.00944,                  ! Outdoor Air Flow per Person {m3/s-person}
  ,                         ! Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                         ! Outdoor Air Flow Rate {m3/s}
  ,                         ! Outdoor Air Flow Air Changes per Hour
  ;                         ! Outdoor Air Flow Rate Fraction Schedule Name

OS:Surface,
  {e90d004a-ffc8-4b8b-af8b-a98206b19b96},  ! Handle
  9EC3B6,                   ! Name
  Wall,                     ! Surface Type
  {80cc150b-cf46-493d-bfb4-c05bd500e627},  ! Construction Name
  {62e2a4af-cba0-43fc-a690-893ad034328a},  ! Space Name
  Surface,                  ! Outside Boundary Condition
  {61856e55-2d23-4652-be20-705feca129b6},  ! Outside Boundary Condition Object
  NoSun,                    ! Sun Exposure
  NoWind,                   ! Wind Exposure
  ,                         ! View Factor to Ground
  ,                         ! Number of Vertices
  29.35971, 19.304531, 0,                        ! X,Y,Z Vertex 1 {m}
  29.35971, 19.304531, -3.9624,                  ! X,Y,Z Vertex 2 {m}
  6.642585, 19.304531, -3.9624,                  ! X,Y,Z Vertex 3 {m}
  6.642585, 19.304531, 0;                        ! X,Y,Z Vertex 4 {m}

OS:Curve:Quadratic,
  {e4bfd4c9-b651-455e-84ed-f4965faa3c8a},  ! Handle
  Boiler 3 Efficiency Curve,  ! Name
  0.97,                     ! Coefficient1 Constant
  0.0633,                   ! Coefficient2 x
  -0.0333,                  ! Coefficient3 x**2
  0,                        ! Minimum Value of x {BasedOnField A2}
  1;                        ! Maximum Value of x {BasedOnField A2}

OS:SubSurface,
  {a70ebe35-f111-4f58-bbfa-0d4b1b14ee04},  ! Handle
  71093A,                   ! Name
  FixedWindow,              ! Sub Surface Type
  {0a409a17-fe79-4b32-b975-8ce148c1b2a9},  ! Construction Name
  {bda83224-d208-4966-b3e6-56ab0baa6b6c},  ! Surface Name
  ,                         ! Outside Boundary Condition Object
  ,                         ! View Factor to Ground
  ,                         ! Shading Control Name
  ,                         ! Frame and Divider Name
  ,                         ! Multiplier
  ,                         ! Number of Vertices
  -175.537791715103, -37.698027, 10.435951219934,          ! X,Y,Z Vertex 1 {m}
  -175.537791715103, -37.698027, 9.521551219934,           ! X,Y,Z Vertex 2 {m}
  -176.452191715103, -37.698027, 9.521551219934,           ! X,Y,Z Vertex 3 {m}
  -176.452191715103, -37.698027, 10.435951219934;          ! X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3dc482e5-7c0f-4e0e-a8b4-18ae9c047e68},  ! Handle
  BBE83D,                   ! Name
  FixedWindow,              ! Sub Surface Type
  {0a409a17-fe79-4b32-b975-8ce148c1b2a9},  ! Construction Name
  {90402f09-0961-4571-845e-1eb75be39e3a},  ! Surface Name
  ,                         ! Outside Boundary Condition Object
  ,                         ! View Factor to Ground
  ,                         ! Shading Control Name
  ,                         ! Frame and Divider Name
  ,                         ! Multiplier
  ,                         ! Number of Vertices
  -365.811237046669, 6.758349, 15.78941853685,           ! X,Y,Z Vertex 1 {m}
  -365.811237046669, 6.758349, 13.42721853685,           ! X,Y,Z Vertex 2 {m}
  -363.449037046669, 6.758349, 13.42721853685,           ! X,Y,Z Vertex 3 {m}
  -363.449037046669, 6.758349, 15.78941853685;           ! X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ea111f9a-fca7-4322-b876-abfde75f1f8b},  ! Handle
  98B8DD,                   ! Name
  FixedWindow,              ! Sub Surface Type
  {0a409a17-fe79-4b32-b975-8ce148c1b2a9},  ! Construction Name
  {a30b49fb-2cbf-4631-94b5-ddc2df3acae4},  ! Surface Name
  ,                         ! Outside Boundary Condition Object
  ,                         ! View Factor to Ground
  ,                         ! Shading Control Name
  ,                         ! Frame and Divider Name
  ,                         ! Multiplier
  ,                         ! Number of Vertices
  -185.380786, 19.622896805839, 8.292079074299,           ! X,Y,Z Vertex 1 {m}
  -185.380786, 19.622896805839, 5.929879074299,           ! X,Y,Z Vertex 2 {m}
  -185.380786, 17.260696805839, 5.929879074299,           ! X,Y,Z Vertex 3 {m}
  -185.380786, 17.260696805839, 8.292079074299;           ! X,Y,Z Vertex 4 {m}

OS:Surface,
  {a30b49fb-2cbf-4631-94b5-ddc2df3acae4},  ! Handle
  1ACA9F,                   ! Name
  Wall,                     ! Surface Type
  {e52a2d3d-fcc9-4c84-8ae2-23d305667687},  ! Construction Name
  {e8ea3088-009f-4411-9b48-8846a14bea1e},  ! Space Name
  Outdoors,                 ! Outside Boundary Condition
  ,                         ! Outside Boundary Condition Object
  SunExposed,               ! Sun Exposure
  WindExposed,              ! Wind Exposure
  ,                         ! View Factor to Ground
  ,                         ! Number of Vertices
  -185.380786, 21.208341, 8.9916,                   ! X,Y,Z Vertex 1 {m}
  -185.380786, 21.208341, 5.334,                    ! X,Y,Z Vertex 2 {m}
  -185.380786, 16.636341, 5.334,                    ! X,Y,Z Vertex 3 {m}
  -185.380786, 16.636341, 8.9916;                   ! X,Y,Z Vertex 4 {m}

OS:ElectricEquipment:Definition,
  {c1f5a238-afc6-47aa-a70d-055b4d2fc951},  ! Handle
  2-N Office ElectricEquipment Definition,  ! Name
  Watts/Area,               ! Design Level Calculation Method
  ,                         ! Design Level {W}
  8.0729,                   ! Watts per Space Floor Area {W/m2}
  ;                         ! Watts per Person {W/person}

OS:ElectricEquipment,
  {569711e2-0a8f-4565-bcab-2b73cb101f37},  ! Handle
  2-N Office ElectricEquipment,  ! Name
  {c1f5a238-afc6-47aa-a70d-055b4d2fc951},  ! Electric Equipment Definition Name
  {a24dc4de-604b-4b71-9fa7-e508c49d5f7e},  ! Space or SpaceType Name
  {d35c22d8-1874-4cd6-a983-0658beb153c4},  ! Schedule Name
  ,                         ! Multiplier
  ElectricEquipment;        ! End-Use Subcategory

OS:People:Definition,
  {f24a3db9-2d4f-45fc-adb5-4dacfbbd84e4},  ! Handle
  1-Court 2 People Definition,  ! Name
  People/Area,              ! Number of People Calculation Method
  ,                         ! Number of People
  0.032292,                 ! People per Space Floor Area {person/m2}
  ,                         ! Space Floor Area per Person {m2/person}
  0.3;                      ! Fraction Radiant

OS:People,
  {cf05e55c-75fd-4f45-aed9-6b17ee619c7e},  ! Handle
  1-Court 2 People,         ! Name
  {f24a3db9-2d4f-45fc-adb5-4dacfbbd84e4},  ! People Definition Name
  {07e9cc80-ef83-41cf-8543-a0be0c3212d0},  ! Space or SpaceType Name
  {eceb4b27-24f3-438b-919f-64a9b7f4c9ca},  ! Number of People Schedule Name
  {0c733310-e569-4b75-8474-dc70011e9210};  ! Activity Level Schedule Name

OS:SubSurface,
  {e20455aa-6201-4e74-a4cd-96798c594686},  ! Handle
  DDB4F6,                   ! Name
  FixedWindow,              ! Sub Surface Type
  {0a409a17-fe79-4b32-b975-8ce148c1b2a9},  ! Construction Name
  {d2b43b9f-0c1b-4c27-80c7-1e3639484174},  ! Surface Name
  ,                         ! Outside Boundary Condition Object
  ,                         ! View Factor to Ground
  ,                         ! Shading Control Name
  ,                         ! Frame and Divider Name
  ,                         ! Multiplier
  ,                         ! Number of Vertices
  -144.93592012188, 14.807541, 12.10438985026,           ! X,Y,Z Vertex 1 {m}
  -144.93592012188, 14.807541, 9.74218985026,            ! X,Y,Z Vertex 2 {m}
  -142.57372012188, 14.807541, 9.74218985026,            ! X,Y,Z Vertex 3 {m}
  -142.57372012188, 14.807541, 12.10438985026;           ! X,Y,Z Vertex 4 {m}

OS:Surface,
  {f5b011d2-de2b-4e1f-8979-5153af5ecb3a},  ! Handle
  55EF17,                   ! Name
  RoofCeiling,              ! Surface Type
  {6fd6c12d-ff2b-43d3-a8db-99e39475b30d},  ! Construction Name
  {bf29cee5-607a-4a30-bdb5-c99262f6b697},  ! Space Name
  Adiabatic,                ! Outside Boundary Condition
  ,                         ! Outside Boundary Condition Object
  NoSun,                    ! Sun Exposure
  NoWind,                   ! Wind Exposure
  0,                        ! View Factor to Ground
  ,                         ! Number of Vertices
  -35.481173986669, -22.57077, 5.334,                    ! X,Y,Z Vertex 1 {m}
  -35.481173986669, -8.445905173192, 5.334,                    ! X,Y,Z Vertex 2 {m}
  -57.728716, -8.445905173192, 5.334,                    ! X,Y,Z Vertex 3 {m}
  -57.728716, -22.57077, 5.334;                    ! X,Y,Z Vertex 4 {m}

OS:Surface,
  {babb596f-6acc-453b-b821-9a368c1f8dce},  ! Handle
  C818CD,                   ! Name
  RoofCeiling,              ! Surface Type
  {6fd6c12d-ff2b-43d3-a8db-99e39475b30d},  ! Construction Name
  {4606428d-27bf-4153-9bc0-79422a0d861e},  ! Space Name
  Adiabatic,                ! Outside Boundary Condition
  ,                         ! Outside Boundary Condition Object
  NoSun,                    ! Sun Exposure
  NoWind,                   ! Wind Exposure
  0,                        ! View Factor to Ground
  ,                         ! Number of Vertices
  -114.667186, 14.197941, 12.6492,                  ! X,Y,Z Vertex 1 {m}
  -114.667186, 16.636341, 12.6492,                  ! X,Y,Z Vertex 2 {m}
  -115.276786, 16.636341, 12.6492,                  ! X,Y,Z Vertex 3 {m}
  -115.276786, 21.208341, 12.6492,                  ! X,Y,Z Vertex 4 {m}
  -124.496986, 21.208341, 12.6492,                  ! X,Y,Z Vertex 5 {m}
  -124.496986, 23.113341, 12.6492,                  ! X,Y,Z Vertex 6 {m}
  -176.160586, 23.113341, 12.6492,                  ! X,Y,Z Vertex 7 {m}
  -176.160586, 21.208341, 12.6492,                  ! X,Y,Z Vertex 8 {m}
  -185.380786, 21.208341, 12.6492,                  ! X,Y,Z Vertex 9 {m}
  -185.380786, 16.636341, 12.6492,                  ! X,Y,Z Vertex 10 {m}
  -185.990386, 16.636341, 12.6492,                  ! X,Y,Z Vertex 11 {m}
  -185.990386, 14.197941, 12.6492,                  ! X,Y,Z Vertex 12 {m}
  -183.551986, 14.197941, 12.6492,                  ! X,Y,Z Vertex 13 {m}
  -183.551986, 14.807541, 12.6492,                  ! X,Y,Z Vertex 14 {m}
  -117.105586, 14.807541, 12.6492,                  ! X,Y,Z Vertex 15 {m}
  -117.105586, 14.197941, 12.6492;                  ! X,Y,Z Vertex 16 {m}

OS:InternalMass:Definition,
  {467f78be-a42b-4278-862b-8a2ac1a5b760},  ! Handle
  4-S OFFICE Internal Mass Definition,  ! Name
  {b839f015-0080-454c-9d5b-b73b85062ea6},  ! Construction Name
  SurfaceArea,              ! Design Level Calculation Method
  981.46,                   ! Surface Area {m2}
  ,                         ! Surface Area per Space Floor Area {dimensionless}
  ;                         ! Surface Area per Person {m2/person}

OS:InternalMass,
  {ef3ef3e5-611a-4004-9881-a5816bc93878},  ! Handle
  4-S OFFICE Internal Mass,  ! Name
  {467f78be-a42b-4278-862b-8a2ac1a5b760},  ! Internal Mass Definition Name
  {5bbd2d37-579f-4163-a25d-3e3f6afca7c0};  ! Space or SpaceType Name

OS:Material,
  {ea5114d1-4cec-4188-a80a-d10cee627792},  ! Handle
  M05 200mm concrete block,  ! Name
  MediumRough,              ! Roughness
  0.2032,                   ! Thickness {m}
  1.11,                     ! Conductivity {W/m-K}
  800,                      ! Density {kg/m3}
  920;                      ! Specific Heat {J/kg-K}

OS:Surface,
  {520330da-d3d5-40a8-94be-a3560b6f6b9a},  ! Handle
  F8634D,                   ! Name
  Wall,                     ! Surface Type
  {80cc150b-cf46-493d-bfb4-c05bd500e627},  ! Construction Name
  {585391c6-edba-4789-a812-b3ab67463960},  ! Space Name
  Surface,                  ! Outside Boundary Condition
  {83a2e249-2e9c-43b0-9fd8-934743a67e25},  ! Outside Boundary Condition Object
  NoSun,                    ! Sun Exposure
  NoWind,                   ! Wind Exposure
  ,                         ! View Factor to Ground
  ,                         ! Number of Vertices
  -36.132364973338, 20.525454, 5.334,                    ! X,Y,Z Vertex 1 {m}
  -36.132364973338, 20.525454, 0,                        ! X,Y,Z Vertex 2 {m}
  -58.379906986669, 20.525454, 0,                        ! X,Y,Z Vertex 3 {m}
  -58.379906986669, 20.525454, 5.334;                    ! X,Y,Z Vertex 4 {m}

OS:People:Definition,
  {70cee30d-b584-46e8-8654-bfe4caccee05},  ! Handle
  3-S Office People Definition,  ! Name
  People/Area,              ! Number of People Calculation Method
  ,                         ! Number of People
  0.032292,                 ! People per Space Floor Area {person/m2}
  ,                         ! Space Floor Area per Person {m2/person}
  0.3;                      ! Fraction Radiant

OS:People,
  {87b820d6-f3f0-4e15-8674-b71e695a3839},  ! Handle
  3-S Office People,        ! Name
  {70cee30d-b584-46e8-8654-bfe4caccee05},  ! People Definition Name
  {4606428d-27bf-4153-9bc0-79422a0d861e},  ! Space or SpaceType Name
  {eceb4b27-24f3-438b-919f-64a9b7f4c9ca},  ! Number of People Schedule Name
  {0c733310-e569-4b75-8474-dc70011e9210};  ! Activity Level Schedule Name

OS:Surface,
  {a9df845f-cdf0-4109-9219-1b7b0892f7b7},  ! Handle
  B6D8F7,                   ! Name
  Wall,                     ! Surface Type
  {e52a2d3d-fcc9-4c84-8ae2-23d305667687},  ! Construction Name
  {08870b90-1719-49cb-9b8a-84ad900f2f83},  ! Space Name
  Outdoors,                 ! Outside Boundary Condition
  ,                         ! Outside Boundary Condition Object
  SunExposed,               ! Sun Exposure
  WindExposed,              ! Wind Exposure
  ,                         ! View Factor to Ground
  ,                         ! Number of Vertices
  -170.034929, 51.460255, 12.6492,                  ! X,Y,Z Vertex 1 {m}
  -170.034929, 51.460255, 8.9916,                   ! X,Y,Z Vertex 2 {m}
  -170.644529, 51.460255, 8.9916,                   ! X,Y,Z Vertex 3 {m}
  -170.644529, 51.460255, 12.6492;                  ! X,Y,Z Vertex 4 {m}

OS:Surface,
  {2dfe22b7-649c-4077-a618-5a703cc8f35d},  ! Handle
  C5CE5B,                   ! Name
  RoofCeiling,              ! Surface Type
  {a11c8ad3-8866-4942-aacc-f399e423336e},  ! Construction Name
  {f963df2b-eb52-4777-8828-1c1e6ef565fe},  ! Space Name
  Surface,                  ! Outside Boundary Condition
  {295548d9-5cb3-423b-a25e-ecd84fa2c402},  ! Outside Boundary Condition Object
  NoSun,                    ! Sun Exposure
  NoWind,                   ! Wind Exposure
  ,                         ! View Factor to Ground
  ,                         ! Number of Vertices
  -142.149718, -42.213859, 8.9916,                   ! X,Y,Z Vertex 1 {m}
  -142.149718, -9.600259, 8.9916,                   ! X,Y,Z Vertex 2 {m}
  -145.121518, -9.600259, 8.9916,                   ! X,Y,Z Vertex 3 {m}
  -145.121518, -42.213859, 8.9916;                   ! X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {cd3a2e59-1032-43b0-a8a2-4ce126ed8df6},  ! Handle
  B776C7,                   ! Name
  FixedWindow,              ! Sub Surface Type
  {0a409a17-fe79-4b32-b975-8ce148c1b2a9},  ! Construction Name
  {86c130d2-decd-4981-a0b1-1615367e82f7},  ! Surface Name
  ,                         ! Outside Boundary Condition Object
  ,                         ! View Factor to Ground
  ,                         ! Shading Control Name
  ,                         ! Frame and Divider Name
  ,                         ! Multiplier
  ,                         ! Number of Vertices
  -366.801653576443, 5.631891, 15.428083038679,          ! X,Y,Z Vertex 1 {m}
  -366.801653576443, 5.631891, 13.065883038679,          ! X,Y,Z Vertex 2 {m}
  -369.163853576443, 5.631891, 13.065883038679,          ! X,Y,Z Vertex 3 {m}
  -369.163853576443, 5.631891, 15.428083038679;          ! X,Y,Z Vertex 4 {m}

OS:Surface,
  {86c130d2-decd-4981-a0b1-1615367e82f7},  ! Handle
  7BAEFF,                   ! Name
  Wall,                     ! Surface Type
  {e52a2d3d-fcc9-4c84-8ae2-23d305667687},  ! Construction Name
  {aeacc8ac-082f-4540-965a-9f8590a8c71d},  ! Space Name
  Outdoors,                 ! Outside Boundary Condition
  ,                         ! Outside Boundary Condition Object
  SunExposed,               ! Sun Exposure
  WindExposed,              ! Wind Exposure
  ,                         ! View Factor to Ground
  ,                         ! Number of Vertices
  -362.543776, 5.631891, 16.3068,                  ! X,Y,Z Vertex 1 {m}
  -362.543776, 5.631891, 12.6492,                  ! X,Y,Z Vertex 2 {m}
  -369.935176, 5.631891, 12.6492,                  ! X,Y,Z Vertex 3 {m}
  -369.935176, 5.631891, 16.3068;                  ! X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {17e9cb1c-af9c-4022-9f0c-be97ed198fcd},  ! Handle
  464130,                   ! Name
  FixedWindow,              ! Sub Surface Type
  {0a409a17-fe79-4b32-b975-8ce148c1b2a9},  ! Construction Name
  {d2b43b9f-0c1b-4c27-80c7-1e3639484174},  ! Surface Name
  ,                         ! Outside Boundary Condition Object
  ,                         ! View Factor to Ground
  ,                         ! Shading Control Name
  ,                         ! Frame and Divider Name
  ,                         ! Multiplier
  ,                         ! Number of Vertices
  -132.457701785179, 14.807541, 12.079813903108,          ! X,Y,Z Vertex 1 {m}
  -132.457701785179, 14.807541, 9.717613903108,           ! X,Y,Z Vertex 2 {m}
  -130.095501785179, 14.807541, 9.717613903108,           ! X,Y,Z Vertex 3 {m}
  -130.095501785179, 14.807541, 12.079813903108;          ! X,Y,Z Vertex 4 {m}

OS:DesignSpecification:OutdoorAir,
  {e80b6e6b-a6a8-4d77-b390-250cca0613d7},  ! Handle
  SZ DSOA 2-N Court,        ! Name
  ,                         ! Outdoor Air Method
  0.00944,                  ! Outdoor Air Flow per Person {m3/s-person}
  ,                         ! Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                         ! Outdoor Air Flow Rate {m3/s}
  ,                         ! Outdoor Air Flow Air Changes per Hour
  ;                         ! Outdoor Air Flow Rate Fraction Schedule Name

OS:SubSurface,
  {f1e0405b-4707-48cc-b515-fe06eebbc50f},  ! Handle
  52B51C,                   ! Name
  FixedWindow,              ! Sub Surface Type
  {0a409a17-fe79-4b32-b975-8ce148c1b2a9},  ! Construction Name
  {971475ad-124b-4923-b013-2a49f4de7f31},  ! Surface Name
  ,                         ! Outside Boundary Condition Object
  ,                         ! View Factor to Ground
  ,                         ! Shading Control Name
  ,                         ! Frame and Divider Name
  ,                         ! Multiplier
  ,                         ! Number of Vertices
  -64.962036, -45.303763734028, 3.650381940917,           ! X,Y,Z Vertex 1 {m}
  -64.962036, -45.303763734028, 0.907181940917,           ! X,Y,Z Vertex 2 {m}
  -64.962036, -43.932163734028, 0.907181940917,           ! X,Y,Z Vertex 3 {m}
  -64.962036, -43.932163734028, 3.650381940917;           ! X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b7deaacc-e923-46c1-9472-c5cd7f786ffb},  ! Handle
  CA1099,                   ! Name
  FixedWindow,              ! Sub Surface Type
  {0a409a17-fe79-4b32-b975-8ce148c1b2a9},  ! Construction Name
  {6735b59d-f004-4065-acac-a6dde2d8ed56},  ! Surface Name
  ,                         ! Outside Boundary Condition Object
  ,                         ! View Factor to Ground
  ,                         ! Shading Control Name
  ,                         ! Frame and Divider Name
  ,                         ! Multiplier
  ,                         ! Number of Vertices
  -377.95417, -22.52741278454, 15.608566926939,          ! X,Y,Z Vertex 1 {m}
  -377.95417, -22.52741278454, 13.246366926939,          ! X,Y,Z Vertex 2 {m}
  -377.95417, -20.16521278454, 13.246366926939,          ! X,Y,Z Vertex 3 {m}
  -377.95417, -20.16521278454, 15.608566926939;          ! X,Y,Z Vertex 4 {m}

OS:Surface,
  {6735b59d-f004-4065-acac-a6dde2d8ed56},  ! Handle
  EDCA5E,                   ! Name
  Wall,                     ! Surface Type
  {e52a2d3d-fcc9-4c84-8ae2-23d305667687},  ! Construction Name
  {a5225a86-4ecb-4bab-9803-a6ef2ce22041},  ! Space Name
  Outdoors,                 ! Outside Boundary Condition
  ,                         ! Outside Boundary Condition Object
  SunExposed,               ! Sun Exposure
  WindExposed,              ! Wind Exposure
  ,                         ! View Factor to Ground
  ,                         ! Number of Vertices
  -377.95417, -22.925425, 16.3068,                  ! X,Y,Z Vertex 1 {m}
  -377.95417, -22.925425, 12.6492,                  ! X,Y,Z Vertex 2 {m}
  -377.95417, -16.524625, 12.6492,                  ! X,Y,Z Vertex 3 {m}
  -377.95417, -16.524625, 16.3068;                  ! X,Y,Z Vertex 4 {m}

OS:Surface,
  {f85b0cfd-4506-421a-92ba-29c3dc6c344f},  ! Handle
  EB7E70,                   ! Name
  Wall,                     ! Surface Type
  {80cc150b-cf46-493d-bfb4-c05bd500e627},  ! Construction Name
  {585391c6-edba-4789-a812-b3ab67463960},  ! Space Name
  Surface,                  ! Outside Boundary Condition
  {7ab6c63d-fe70-4fc1-acaa-be616f714832},  ! Outside Boundary Condition Object
  NoSun,                    ! Sun Exposure
  NoWind,                   ! Wind Exposure
  ,                         ! View Factor to Ground
  ,                         ! Number of Vertices
  -24.239449, 24.259254, 5.334,                    ! X,Y,Z Vertex 1 {m}
  -24.239449, 24.259254, 0,                        ! X,Y,Z Vertex 2 {m}
  -28.506649, 24.259254, 0,                        ! X,Y,Z Vertex 3 {m}
  -28.506649, 24.259254, 5.334;                    ! X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3319251b-c3b9-4cfd-bd4f-6df9764cc771},  ! Handle
  93499C,                   ! Name
  FixedWindow,              ! Sub Surface Type
  {0a409a17-fe79-4b32-b975-8ce148c1b2a9},  ! Construction Name
  {817a0ab5-e23d-46a1-8808-4784de7caf93},  ! Surface Name
  ,                         ! Outside Boundary Condition Object
  ,                         ! View Factor to Ground
  ,                         ! Shading Control Name
  ,                         ! Frame and Divider Name
  ,                         ! Multiplier
  ,                         ! Number of Vertices
  -178.88705985022, -16.143466, 11.748678482639,          ! X,Y,Z Vertex 1 {m}
  -178.88705985022, -16.143466, 9.386478482639,           ! X,Y,Z Vertex 2 {m}
  -181.24925985022, -16.143466, 9.386478482639,           ! X,Y,Z Vertex 3 {m}
  -181.24925985022, -16.143466, 11.748678482639;          ! X,Y,Z Vertex 4 {m}

OS:Lights:Definition,
  {733c01c6-f73e-46af-8c47-c7b502cfba8d},  ! Handle
  3-N Office Lights Definition,  ! Name
  Watts/Area,               ! Design Level Calculation Method
  ,                         ! Lighting Level {W}
  11.83,                    ! Watts per Space Floor Area {W/m2}
  ;                         ! Watts per Person {W/person}

OS:Lights,
  {bf4552f3-9cef-45d5-836a-5333e91aff7f},  ! Handle
  3-N Office Lights,        ! Name
  {733c01c6-f73e-46af-8c47-c7b502cfba8d},  ! Lights Definition Name
  {324fcf47-6943-4178-81b8-432b54601052},  ! Space or SpaceType Name
  {0b5c7bfc-ed08-4b2e-8c89-057ba8215b66},  ! Schedule Name
  ,                         ! Fraction Replaceable
  ,                         ! Multiplier
  Lights;                   ! End-Use Subcategory

OS:Lights:Definition,
  {c46a9a62-f69d-4ccf-99b2-ac8d4576e0a8},  ! Handle
  4-Corridor Lights Definition,  ! Name
  Watts/Area,               ! Design Level Calculation Method
  ,                         ! Lighting Level {W}
  11.83,                    ! Watts per Space Floor Area {W/m2}
  ;                         ! Watts per Person {W/person}

OS:Lights,
  {aceffdb2-6d8c-4d02-8abe-0b48dcafab1e},  ! Handle
  4-Corridor Lights,        ! Name
  {c46a9a62-f69d-4ccf-99b2-ac8d4576e0a8},  ! Lights Definition Name
  {d3836181-6b2e-4554-a196-8442b16ba33b},  ! Space or SpaceType Name
  {ea460782-1e7f-4860-b6a2-e697906ddc5f},  ! Schedule Name
  ,                         ! Fraction Replaceable
  ,                         ! Multiplier
  Lights;                   ! End-Use Subcategory

OS:Surface,
  {92281bc3-4921-4113-b376-0efcfefba1a2},  ! Handle
  C5B1AF,                   ! Name
  Floor,                    ! Surface Type
  {44d3afeb-0211-433f-9a69-8fbfe6628bd3},  ! Construction Name
  {08870b90-1719-49cb-9b8a-84ad900f2f83},  ! Space Name
  Surface,                  ! Outside Boundary Condition
  {ee5fd361-eeab-4e92-9585-fee6c223a6b5},  ! Outside Boundary Condition Object
  NoSun,                    ! Sun Exposure
  NoWind,                   ! Wind Exposure
  ,                         ! View Factor to Ground
  ,                         ! Number of Vertices
  -99.930929, 52.374655, 8.9916,                   ! X,Y,Z Vertex 1 {m}
  -99.930929, 51.460255, 8.9916,                   ! X,Y,Z Vertex 2 {m}
  -99.321329, 51.460255, 8.9916,                   ! X,Y,Z Vertex 3 {m}
  -99.321329, 49.021855, 8.9916,                   ! X,Y,Z Vertex 4 {m}
  -99.930929, 49.021855, 8.9916,                   ! X,Y,Z Vertex 5 {m}
  -99.930929, 47.497855, 8.9916,                   ! X,Y,Z Vertex 6 {m}
  -109.151129, 47.497855, 8.9916,                   ! X,Y,Z Vertex 7 {m}
  -109.151129, 52.374655, 8.9916;                   ! X,Y,Z Vertex 8 {m}

OS:Surface,
  {c65e7435-e8d0-462f-b088-c8d7a7ac0c3f},  ! Handle
  3FD7E5,                   ! Name
  Wall,                     ! Surface Type
  {80cc150b-cf46-493d-bfb4-c05bd500e627},  ! Construction Name
  {061e3072-7381-4f9b-bf17-0be8dd222141},  ! Space Name
  Surface,                  ! Outside Boundary Condition
  {080bd4cb-ffb4-427b-90a0-73aa3423d3a9},  ! Outside Boundary Condition Object
  NoSun,                    ! Sun Exposure
  NoWind,                   ! Wind Exposure
  ,                         ! View Factor to Ground
  ,                         ! Number of Vertices
  -189.097777, 2.049888, 8.9916,                   ! X,Y,Z Vertex 1 {m}
  -189.097777, 2.049888, 5.334,                    ! X,Y,Z Vertex 2 {m}
  -189.097777, 0.144888, 5.334,                    ! X,Y,Z Vertex 3 {m}
  -189.097777, 0.144888, 8.9916;                   ! X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {38e314ea-36e7-4f22-956d-9e94abed74e3},  ! Handle
  79C5AC,                   ! Name
  FixedWindow,              ! Sub Surface Type
  {0a409a17-fe79-4b32-b975-8ce148c1b2a9},  ! Construction Name
  {e2712b15-ad65-48d5-93de-86b02bf2e960},  ! Surface Name
  ,                         ! Outside Boundary Condition Object
  ,                         ! View Factor to Ground
  ,                         ! Shading Control Name
  ,                         ! Frame and Divider Name
  ,                         ! Multiplier
  ,                         ! Number of Vertices
  -489.91987, 41.037039831507, 19.394627604044,          ! X,Y,Z Vertex 1 {m}
  -489.91987, 41.037039831507, 17.413427604044,          ! X,Y,Z Vertex 2 {m}
  -489.91987, 42.256239831507, 17.413427604044,          ! X,Y,Z Vertex 3 {m}
  -489.91987, 42.256239831507, 19.394627604044;          ! X,Y,Z Vertex 4 {m}

OS:Surface,
  {8b953ed2-17fc-489b-ae07-f673daf6166f},  ! Handle
  5E7421,                   ! Name
  Wall,                     ! Surface Type
  {e52a2d3d-fcc9-4c84-8ae2-23d305667687},  ! Construction Name
  {b3967d51-29ce-465a-b1fc-ccec538dd010},  ! Space Name
  Outdoors,                 ! Outside Boundary Condition
  ,                         ! Outside Boundary Condition Object
  SunExposed,               ! Sun Exposure
  WindExposed,              ! Wind Exposure
  ,                         ! View Factor to Ground
  ,                         ! Number of Vertices
  -170.034929, 52.374655, 8.9916,                   ! X,Y,Z Vertex 1 {m}
  -170.034929, 52.374655, 5.334,                    ! X,Y,Z Vertex 2 {m}
  -170.034929, 51.460255, 5.334,                    ! X,Y,Z Vertex 3 {m}
  -170.034929, 51.460255, 8.9916;                   ! X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {547027e3-cf1d-4041-a31c-2e841454ab94},  ! Handle
  FA199D,                   ! Name
  FixedWindow,              ! Sub Surface Type
  {0a409a17-fe79-4b32-b975-8ce148c1b2a9},  ! Construction Name
  {2ff9cf0a-e77f-4445-8d87-914ab9221510},  ! Surface Name
  ,                         ! Outside Boundary Condition Object
  ,                         ! View Factor to Ground
  ,                         ! Shading Control Name
  ,                         ! Frame and Divider Name
  ,                         ! Multiplier
  ,                         ! Number of Vertices
  -153.569407226161, -17.981076, 11.975242956923,          ! X,Y,Z Vertex 1 {m}
  -153.569407226161, -17.981076, 9.613042956923,           ! X,Y,Z Vertex 2 {m}
  -155.931607226161, -17.981076, 9.613042956923,           ! X,Y,Z Vertex 3 {m}
  -155.931607226161, -17.981076, 11.975242956923;          ! X,Y,Z Vertex 4 {m}

OS:Surface,
  {3adaa231-7bc9-4be8-9343-47c90754ad11},  ! Handle
  6EFFE5,                   ! Name
  Floor,                    ! Surface Type
  {87c38291-62e0-4f30-80b2-aaf530f4faab},  ! Construction Name
  {e09305c7-b31c-46ae-9e3c-ab013a9831bb},  ! Space Name
  Adiabatic,                ! Outside Boundary Condition
  ,                         ! Outside Boundary Condition Object
  NoSun,                    ! Sun Exposure
  NoWind,                   ! Wind Exposure
  0,                        ! View Factor to Ground
  ,                         ! Number of Vertices
  -65.54494, 24.325195, 0,                        ! X,Y,Z Vertex 1 {m}
  -65.54494, -12.936605, 0,                        ! X,Y,Z Vertex 2 {m}
  -73.16494, -12.936605, 0,                        ! X,Y,Z Vertex 3 {m}
  -73.16494, -11.946005, 0,                        ! X,Y,Z Vertex 4 {m}
  -73.77454, -11.946005, 0,                        ! X,Y,Z Vertex 5 {m}
  -73.77454, -9.507605, 0,                        ! X,Y,Z Vertex 6 {m}
  -73.16494, -9.507605, 0,                        ! X,Y,Z Vertex 7 {m}
  -73.16494, 24.325195, 0;                        ! X,Y,Z Vertex 8 {m}

OS:SubSurface,
  {beed1db8-9fc8-4213-b47c-cc06f929dc6d},  ! Handle
  DDDAE6,                   ! Name
  FixedWindow,              ! Sub Surface Type
  {0a409a17-fe79-4b32-b975-8ce148c1b2a9},  ! Construction Name
  {df166153-3d92-4fda-88f7-3818bc7a7701},  ! Surface Name
  ,                         ! Outside Boundary Condition Object
  ,                         ! View Factor to Ground
  ,                         ! Shading Control Name
  ,                         ! Frame and Divider Name
  ,                         ! Multiplier
  ,                         ! Number of Vertices
  -380.600288439911, -14.695825, 15.554024280483,          ! X,Y,Z Vertex 1 {m}
  -380.600288439911, -14.695825, 13.191824280483,          ! X,Y,Z Vertex 2 {m}
  -382.962488439911, -14.695825, 13.191824280483,          ! X,Y,Z Vertex 3 {m}
  -382.962488439911, -14.695825, 15.554024280483;          ! X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6b9d292e-3fb9-4e44-a16a-f27b9534ca62},  ! Handle
  9F4FFB,                   ! Name
  FixedWindow,              ! Sub Surface Type
  {0a409a17-fe79-4b32-b975-8ce148c1b2a9},  ! Construction Name
  {4819ec3a-00eb-4c03-8310-a90d38ccef33},  ! Surface Name
  ,                         ! Outside Boundary Condition Object
  ,                         ! View Factor to Ground
  ,                         ! Shading Control Name
  ,                         ! Frame and Divider Name
  ,                         ! Multiplier
  ,                         ! Number of Vertices
  -132.677185787847, 14.807541, 8.352788157345,           ! X,Y,Z Vertex 1 {m}
  -132.677185787847, 14.807541, 5.990588157345,           ! X,Y,Z Vertex 2 {m}
  -130.314985787847, 14.807541, 5.990588157345,           ! X,Y,Z Vertex 3 {m}
  -130.314985787847, 14.807541, 8.352788157345;           ! X,Y,Z Vertex 4 {m}

OS:Site:WaterMainsTemperature,
  {54e1a490-cea9-4f24-867b-e7502b59406b},  ! Handle
  Correlation,              ! Calculation Method
  ,                         ! Temperature Schedule Name
  12.61,                    ! Annual Average Outdoor Air Temperature {C}
  25.2;                     ! Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

OS:SubSurface,
  {306a007c-bd5c-46b8-a131-c88f82fdbf0b},  ! Handle
  8D0F76,                   ! Name
  FixedWindow,              ! Sub Surface Type
  {0a409a17-fe79-4b32-b975-8ce148c1b2a9},  ! Construction Name
  {d2b43b9f-0c1b-4c27-80c7-1e3639484174},  ! Surface Name
  ,                         ! Outside Boundary Condition Object
  ,                         ! View Factor to Ground
  ,                         ! Shading Control Name
  ,                         ! Frame and Divider Name
  ,                         ! Multiplier
  ,                         ! Number of Vertices
  -127.773162673337, 14.807541, 12.134041834847,          ! X,Y,Z Vertex 1 {m}
  -127.773162673337, 14.807541, 9.771841834847,           ! X,Y,Z Vertex 2 {m}
  -125.410962673337, 14.807541, 9.771841834847,           ! X,Y,Z Vertex 3 {m}
  -125.410962673337, 14.807541, 12.134041834847;          ! X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {dad43c83-bc08-495c-b504-8108f5ea9060},  ! Handle
  B8CA18,                   ! Name
  FixedWindow,              ! Sub Surface Type
  {0a409a17-fe79-4b32-b975-8ce148c1b2a9},  ! Construction Name
  {cabdac0f-4d00-41e4-adeb-2befa03b68b5},  ! Surface Name
  ,                         ! Outside Boundary Condition Object
  ,                         ! View Factor to Ground
  ,                         ! Shading Control Name
  ,                         ! Frame and Divider Name
  ,                         ! Multiplier
  ,                         ! Number of Vertices
  -71.846404518012, -10.208008, 3.175408907527,           ! X,Y,Z Vertex 1 {m}
  -71.846404518012, -10.208008, 0.737008907527,           ! X,Y,Z Vertex 2 {m}
  -73.370404518012, -10.208008, 0.737008907527,           ! X,Y,Z Vertex 3 {m}
  -73.370404518012, -10.208008, 3.175408907527;           ! X,Y,Z Vertex 4 {m}

OS:Surface,
  {efa44da1-93c7-4beb-a4b0-7a9d0a61f816},  ! Handle
  2E910D,                   ! Name
  Wall,                     ! Surface Type
  {e52a2d3d-fcc9-4c84-8ae2-23d305667687},  ! Construction Name
  {7b9c9d27-365a-44b1-85f2-cb6015f5eabc},  ! Space Name
  Outdoors,                 ! Outside Boundary Condition
  ,                         ! Outside Boundary Condition Object
  SunExposed,               ! Sun Exposure
  WindExposed,              ! Wind Exposure
  ,                         ! View Factor to Ground
  ,                         ! Number of Vertices
  -383.066738, 19.269726, 16.3068,                  ! X,Y,Z Vertex 1 {m}
  -383.066738, 19.269726, 12.6492,                  ! X,Y,Z Vertex 2 {m}
  -383.066738, 16.831326, 12.6492,                  ! X,Y,Z Vertex 3 {m}
  -383.066738, 16.831326, 16.3068;                  ! X,Y,Z Vertex 4 {m}

OS:Lights:Definition,
  {fb2b8da4-1169-42b9-b2ba-dc153a395ade},  ! Handle
  2-E Corridor Lights Definition,  ! Name
  Watts/Area,               ! Design Level Calculation Method
  ,                         ! Lighting Level {W}
  11.83,                    ! Watts per Space Floor Area {W/m2}
  ;                         ! Watts per Person {W/person}

OS:Lights,
  {06b03856-578e-48dd-99fd-d352cf1f29bd},  ! Handle
  2-E Corridor Lights,      ! Name
  {fb2b8da4-1169-42b9-b2ba-dc153a395ade},  ! Lights Definition Name
  {f963df2b-eb52-4777-8828-1c1e6ef565fe},  ! Space or SpaceType Name
  {ea460782-1e7f-4860-b6a2-e697906ddc5f},  ! Schedule Name
  ,                         ! Fraction Replaceable
  ,                         ! Multiplier
  Lights;                   ! End-Use Subcategory

OS:Surface,
  {919ccabf-65f5-44cc-9415-26391cb8a867},  ! Handle
  FE5C35,                   ! Name
  Wall,                     ! Surface Type
  {e52a2d3d-fcc9-4c84-8ae2-23d305667687},  ! Construction Name
  {b3967d51-29ce-465a-b1fc-ccec538dd010},  ! Space Name
  Outdoors,                 ! Outside Boundary Condition
  ,                         ! Outside Boundary Condition Object
  SunExposed,               ! Sun Exposure
  WindExposed,              ! Wind Exposure
  ,                         ! View Factor to Ground
  ,                         ! Number of Vertices
  -170.034929, 51.460255, 8.9916,                   ! X,Y,Z Vertex 1 {m}
  -170.034929, 51.460255, 5.334,                    ! X,Y,Z Vertex 2 {m}
  -170.644529, 51.460255, 5.334,                    ! X,Y,Z Vertex 3 {m}
  -170.644529, 51.460255, 8.9916;                   ! X,Y,Z Vertex 4 {m}

OS:Schedule:Compact,
  {5b6a83c0-83a6-496e-a14e-c0da1bebc009},  ! Handle
  HVACTemplate-Always 10,   ! Name
  ,                         ! Schedule Type Limits Name
  Through: 12/31,           ! Field 1
  For: AllDays,             ! Field 2
  Until: 24:00,             ! Field 3
  10;                       ! Field 4

OS:SetpointManager:Scheduled,
  {a54b1b36-38de-409a-a9c5-b9aec2b604b9},  ! Handle
  AHU-51 Heating Supply Air Temp Manager,  ! Name
  Temperature,              ! Control Variable
  {5b6a83c0-83a6-496e-a14e-c0da1bebc009},  ! Schedule Name
  ;                         ! Setpoint Node or NodeList Name

OS:Surface,
  {8a57a70c-c223-4799-bcab-2489b9093ddb},  ! Handle
  9BD410,                   ! Name
  Floor,                    ! Surface Type
  {87c38291-62e0-4f30-80b2-aaf530f4faab},  ! Construction Name
  {9d95b4a7-7913-4424-82d0-580372ac66d8},  ! Space Name
  Adiabatic,                ! Outside Boundary Condition
  ,                         ! Outside Boundary Condition Object
  NoSun,                    ! Sun Exposure
  NoWind,                   ! Wind Exposure
  0,                        ! View Factor to Ground
  ,                         ! Number of Vertices
  -85.819463, -13.350291, 0,                        ! X,Y,Z Vertex 1 {m}
  -85.819463, -13.959891, 0,                        ! X,Y,Z Vertex 2 {m}
  -73.170263, -13.959891, 0,                        ! X,Y,Z Vertex 3 {m}
  -73.170263, -19.751091, 0,                        ! X,Y,Z Vertex 4 {m}
  -87.648263, -19.751091, 0,                        ! X,Y,Z Vertex 5 {m}
  -87.648263, -16.398291, 0,                        ! X,Y,Z Vertex 6 {m}
  -88.257863, -16.398291, 0,                        ! X,Y,Z Vertex 7 {m}
  -88.257863, -13.350291, 0;                        ! X,Y,Z Vertex 8 {m}

OS:Surface,
  {f4570e44-12e7-4d11-bd86-763651f0b670},  ! Handle
  1DC01E,                   ! Name
  Wall,                     ! Surface Type
  {e52a2d3d-fcc9-4c84-8ae2-23d305667687},  ! Construction Name
  {11243b89-41b4-474e-812a-656c1450c21f},  ! Space Name
  Outdoors,                 ! Outside Boundary Condition
  ,                         ! Outside Boundary Condition Object
  SunExposed,               ! Sun Exposure
  WindExposed,              ! Wind Exposure
  ,                         ! View Factor to Ground
  ,                         ! Number of Vertices
  -379.004017, -14.209411, 16.3068,                  ! X,Y,Z Vertex 1 {m}
  -379.004017, -14.209411, 12.6492,                  ! X,Y,Z Vertex 2 {m}
  -379.004017, -18.781411, 12.6492,                  ! X,Y,Z Vertex 3 {m}
  -379.004017, -18.781411, 16.3068;                  ! X,Y,Z Vertex 4 {m}

OS:Surface,
  {96f81f6c-4848-4cde-affb-39eb6b09ea45},  ! Handle
  447628,                   ! Name
  Wall,                     ! Surface Type
  {80cc150b-cf46-493d-bfb4-c05bd500e627},  ! Construction Name
  {7328999e-b8ee-46f9-a557-87cb011391ea},  ! Space Name
  Surface,                  ! Outside Boundary Condition
  {09ce34a9-3e17-4a06-8a36-5d3aba8deb40},  ! Outside Boundary Condition Object
  NoSun,                    ! Sun Exposure
  NoWind,                   ! Wind Exposure
  ,                         ! View Factor to Ground
  ,                         ! Number of Vertices
  -385.578765, -16.203697, 16.3068,                  ! X,Y,Z Vertex 1 {m}
  -385.578765, -16.203697, 12.6492,                  ! X,Y,Z Vertex 2 {m}
  -385.578765, -29.005297, 12.6492,                  ! X,Y,Z Vertex 3 {m}
  -385.578765, -29.005297, 16.3068;                  ! X,Y,Z Vertex 4 {m}

OS:InternalMass:Definition,
  {3cc1c989-d898-41d2-b0ea-99dd05586ffe},  ! Handle
  1-BATH Internal Mass Definition,  ! Name
  {b839f015-0080-454c-9d5b-b73b85062ea6},  ! Construction Name
  SurfaceArea,              ! Design Level Calculation Method
  162.36,                   ! Surface Area {m2}
  ,                         ! Surface Area per Space Floor Area {dimensionless}
  ;                         ! Surface Area per Person {m2/person}

OS:InternalMass,
  {c8033b13-4c08-4f74-8c17-6a770531190d},  ! Handle
  1-BATH Internal Mass,     ! Name
  {3cc1c989-d898-41d2-b0ea-99dd05586ffe},  ! Internal Mass Definition Name
  {2f0676d6-dea6-4dea-a2e2-6f50b6edfe90};  ! Space or SpaceType Name

OS:Surface,
  {1ee7a51d-98d4-4642-a0fb-0a835a7cc74c},  ! Handle
  BC6002,                   ! Name
  Floor,                    ! Surface Type
  {87c38291-62e0-4f30-80b2-aaf530f4faab},  ! Construction Name
  {2f0676d6-dea6-4dea-a2e2-6f50b6edfe90},  ! Space Name
  Adiabatic,                ! Outside Boundary Condition
  ,                         ! Outside Boundary Condition Object
  NoSun,                    ! Sun Exposure
  NoWind,                   ! Wind Exposure
  0,                        ! View Factor to Ground
  ,                         ! Number of Vertices
  -67.240953142722, -9.063351, 0,                        ! X,Y,Z Vertex 1 {m}
  -67.240953142722, -17.902551, 0,                        ! X,Y,Z Vertex 2 {m}
  -76.42461393747, -17.902551, 0,                        ! X,Y,Z Vertex 3 {m}
  -76.42461393747, -9.063351, 0;                        ! X,Y,Z Vertex 4 {m}

OS:InternalMass:Definition,
  {ecae3ebd-162d-4b67-8b4e-781abf774888},  ! Handle
  2-NW OFFICE Internal Mass Definition,  ! Name
  {b839f015-0080-454c-9d5b-b73b85062ea6},  ! Construction Name
  SurfaceArea,              ! Design Level Calculation Method
  965.58,                   ! Surface Area {m2}
  ,                         ! Surface Area per Space Floor Area {dimensionless}
  ;                         ! Surface Area per Person {m2/person}

OS:InternalMass,
  {09703a66-65f3-4a8c-93d4-27fb0536cf44},  ! Handle
  2-NW OFFICE Internal Mass,  ! Name
  {ecae3ebd-162d-4b67-8b4e-781abf774888},  ! Internal Mass Definition Name
  {e913a7c6-de44-440e-bc39-738698d53df6};  ! Space or SpaceType Name

OS:People:Definition,
  {90caa5ad-d005-4ad1-8a5f-6d0889a210ff},  ! Handle
  2-N Office People Definition,  ! Name
  People/Area,              ! Number of People Calculation Method
  ,                         ! Number of People
  0.032292,                 ! People per Space Floor Area {person/m2}
  ,                         ! Space Floor Area per Person {m2/person}
  0.3;                      ! Fraction Radiant

OS:People,
  {06f02614-32c6-4e2f-90a4-dc93953d9ebb},  ! Handle
  2-N Office People,        ! Name
  {90caa5ad-d005-4ad1-8a5f-6d0889a210ff},  ! People Definition Name
  {a24dc4de-604b-4b71-9fa7-e508c49d5f7e},  ! Space or SpaceType Name
  {eceb4b27-24f3-438b-919f-64a9b7f4c9ca},  ! Number of People Schedule Name
  {0c733310-e569-4b75-8474-dc70011e9210};  ! Activity Level Schedule Name

OS:SubSurface,
  {85a8cf90-57a1-443a-a34c-6147814e80ee},  ! Handle
  479DCC,                   ! Name
  FixedWindow,              ! Sub Surface Type
  {0a409a17-fe79-4b32-b975-8ce148c1b2a9},  ! Construction Name
  {183eb526-41a9-4053-a88e-138fceda6e5b},  ! Surface Name
  ,                         ! Outside Boundary Condition Object
  ,                         ! View Factor to Ground
  ,                         ! Shading Control Name
  ,                         ! Frame and Divider Name
  ,                         ! Multiplier
  ,                         ! Number of Vertices
  -382.322326050618, -19.207377, 15.591202860079,          ! X,Y,Z Vertex 1 {m}
  -382.322326050618, -19.207377, 13.457602860079,          ! X,Y,Z Vertex 2 {m}
  -383.693926050618, -19.207377, 13.457602860079,          ! X,Y,Z Vertex 3 {m}
  -383.693926050618, -19.207377, 15.591202860079;          ! X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {481a0a08-ccfb-4bbd-b361-d1494b6afc17},  ! Handle
  72EE67,                   ! Name
  FixedWindow,              ! Sub Surface Type
  {0a409a17-fe79-4b32-b975-8ce148c1b2a9},  ! Construction Name
  {d2b43b9f-0c1b-4c27-80c7-1e3639484174},  ! Surface Name
  ,                         ! Outside Boundary Condition Object
  ,                         ! View Factor to Ground
  ,                         ! Shading Control Name
  ,                         ! Frame and Divider Name
  ,                         ! Multiplier
  ,                         ! Number of Vertices
  -153.285952698452, 14.807541, 12.102157871678,          ! X,Y,Z Vertex 1 {m}
  -153.285952698452, 14.807541, 9.739957871678,           ! X,Y,Z Vertex 2 {m}
  -150.923752698452, 14.807541, 9.739957871678,           ! X,Y,Z Vertex 3 {m}
  -150.923752698452, 14.807541, 12.102157871678;          ! X,Y,Z Vertex 4 {m}

OS:Surface,
  {ead3babc-e9a7-4730-9bcc-7ed6276a7f04},  ! Handle
  7880CF,                   ! Name
  Floor,                    ! Surface Type
  {87c38291-62e0-4f30-80b2-aaf530f4faab},  ! Construction Name
  {bf29cee5-607a-4a30-bdb5-c99262f6b697},  ! Space Name
  Adiabatic,                ! Outside Boundary Condition
  ,                         ! Outside Boundary Condition Object
  NoSun,                    ! Sun Exposure
  NoWind,                   ! Wind Exposure
  0,                        ! View Factor to Ground
  ,                         ! Number of Vertices
  -35.481173986669, 6.984208092022, 0,                        ! X,Y,Z Vertex 1 {m}
  -35.481173986669, -0.234871138029, 0,                        ! X,Y,Z Vertex 2 {m}
  -57.728716, -0.234871138029, 0,                        ! X,Y,Z Vertex 3 {m}
  -57.728716, 6.984208092022, 0;                        ! X,Y,Z Vertex 4 {m}

OS:Surface,
  {a3950e01-9242-42d9-90f1-b97084232a3a},  ! Handle
  EBF9F2,                   ! Name
  Wall,                     ! Surface Type
  {80cc150b-cf46-493d-bfb4-c05bd500e627},  ! Construction Name
  {061e3072-7381-4f9b-bf17-0be8dd222141},  ! Space Name
  Surface,                  ! Outside Boundary Condition
  {2a0c0f16-6a6d-424c-8ba2-9ec44c44229b},  ! Outside Boundary Condition Object
  NoSun,                    ! Sun Exposure
  NoWind,                   ! Wind Exposure
  ,                         ! View Factor to Ground
  ,                         ! Number of Vertices
  -240.761377, 5.021688, 8.9916,                   ! X,Y,Z Vertex 1 {m}
  -240.761377, 5.021688, 5.334,                    ! X,Y,Z Vertex 2 {m}
  -249.981577, 5.021688, 5.334,                    ! X,Y,Z Vertex 3 {m}
  -249.981577, 5.021688, 8.9916;                   ! X,Y,Z Vertex 4 {m}

OS:Material,
  {e76c356f-fa13-4610-acc7-c794b20aa957},  ! Handle
  M01 100mm brick,          ! Name
  MediumRough,              ! Roughness
  0.1016,                   ! Thickness {m}
  0.89,                     ! Conductivity {W/m-K}
  1920,                     ! Density {kg/m3}
  790;                      ! Specific Heat {J/kg-K}

OS:SubSurface,
  {6108d89c-b5af-4ad3-b37c-77382edc5fad},  ! Handle
  2292D0,                   ! Name
  FixedWindow,              ! Sub Surface Type
  {0a409a17-fe79-4b32-b975-8ce148c1b2a9},  ! Construction Name
  {8680a654-aaa5-4937-8fc9-62ed39032b75},  ! Surface Name
  ,                         ! Outside Boundary Condition Object
  ,                         ! View Factor to Ground
  ,                         ! Shading Control Name
  ,                         ! Frame and Divider Name
  ,                         ! Multiplier
  ,                         ! Number of Vertices
  -68.568863603847, -17.147959, 3.852082229402,           ! X,Y,Z Vertex 1 {m}
  -68.568863603847, -17.147959, 1.108882229402,           ! X,Y,Z Vertex 2 {m}
  -69.940463603847, -17.147959, 1.108882229402,           ! X,Y,Z Vertex 3 {m}
  -69.940463603847, -17.147959, 3.852082229402;           ! X,Y,Z Vertex 4 {m}

OS:DesignSpecification:OutdoorAir,
  {79ca4485-8759-422b-acca-d0f7c6ff065b},  ! Handle
  SZ DSOA 3-N Office,       ! Name
  ,                         ! Outdoor Air Method
  0.00944,                  ! Outdoor Air Flow per Person {m3/s-person}
  ,                         ! Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                         ! Outdoor Air Flow Rate {m3/s}
  ,                         ! Outdoor Air Flow Air Changes per Hour
  ;                         ! Outdoor Air Flow Rate Fraction Schedule Name

OS:Surface,
  {450d504f-e724-48e4-8b1e-9ec7f50a1404},  ! Handle
  9F86F9,                   ! Name
  Wall,                     ! Surface Type
  {e52a2d3d-fcc9-4c84-8ae2-23d305667687},  ! Construction Name
  {4e8521ea-c761-4d5e-9e58-726cbc87948a},  ! Space Name
  Outdoors,                 ! Outside Boundary Condition
  ,                         ! Outside Boundary Condition Object
  SunExposed,               ! Sun Exposure
  WindExposed,              ! Wind Exposure
  ,                         ! View Factor to Ground
  ,                         ! Number of Vertices
  -196.373768, 2.884949, 12.6492,                  ! X,Y,Z Vertex 1 {m}
  -196.373768, 2.884949, 8.9916,                   ! X,Y,Z Vertex 2 {m}
  -196.373768, -1.077451, 8.9916,                   ! X,Y,Z Vertex 3 {m}
  -196.373768, -1.077451, 12.6492;                  ! X,Y,Z Vertex 4 {m}

OS:Curve:Biquadratic,
  {8fcc5dfb-38ef-494e-95b7-2be112fbbdc3},  ! Handle
  DC_CRAC DX Coil Cap-FT,   ! Name
  0.942587793,              ! Coefficient1 Constant
  0.009543347,              ! Coefficient2 x
  0.00068377,               ! Coefficient3 x**2
  -0.011042676,             ! Coefficient4 y
  5.249e-006,               ! Coefficient5 y**2
  -9.72e-006,               ! Coefficient6 x*y
  12.77778,                 ! Minimum Value of x {BasedOnField A2}
  23.88889,                 ! Maximum Value of x {BasedOnField A2}
  18,                       ! Minimum Value of y {BasedOnField A3}
  46.11111;                 ! Maximum Value of y {BasedOnField A3}

OS:Surface,
  {d69aaf3b-9849-430e-89b3-566d38e090a1},  ! Handle
  66745E,                   ! Name
  Wall,                     ! Surface Type
  {e52a2d3d-fcc9-4c84-8ae2-23d305667687},  ! Construction Name
  {b3967d51-29ce-465a-b1fc-ccec538dd010},  ! Space Name
  Outdoors,                 ! Outside Boundary Condition
  ,                         ! Outside Boundary Condition Object
  SunExposed,               ! Sun Exposure
  WindExposed,              ! Wind Exposure
  ,                         ! View Factor to Ground
  ,                         ! Number of Vertices
  -99.930929, 49.021855, 8.9916,                   ! X,Y,Z Vertex 1 {m}
  -99.930929, 49.021855, 5.334,                    ! X,Y,Z Vertex 2 {m}
  -99.321329, 49.021855, 5.334,                    ! X,Y,Z Vertex 3 {m}
  -99.321329, 49.021855, 8.9916;                   ! X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {11cd8909-1ced-462b-8fb1-3b5eea9e7d39},  ! Handle
  A2F16B,                   ! Name
  FixedWindow,              ! Sub Surface Type
  {0a409a17-fe79-4b32-b975-8ce148c1b2a9},  ! Construction Name
  {d2b43b9f-0c1b-4c27-80c7-1e3639484174},  ! Surface Name
  ,                         ! Outside Boundary Condition Object
  ,                         ! View Factor to Ground
  ,                         ! Shading Control Name
  ,                         ! Frame and Divider Name
  ,                         ! Multiplier
  ,                         ! Number of Vertices
  -169.023176207266, 14.807541, 11.97237955601,           ! X,Y,Z Vertex 1 {m}
  -169.023176207266, 14.807541, 9.61017955601,            ! X,Y,Z Vertex 2 {m}
  -166.660976207266, 14.807541, 9.61017955601,            ! X,Y,Z Vertex 3 {m}
  -166.660976207266, 14.807541, 11.97237955601;           ! X,Y,Z Vertex 4 {m}

OS:Surface,
  {a6de7b74-cdad-404b-bf4f-fd4dc9f154a3},  ! Handle
  58CB97,                   ! Name
  Floor,                    ! Surface Type
  {87c38291-62e0-4f30-80b2-aaf530f4faab},  ! Construction Name
  {f1794ce3-b1d9-44c5-9724-75a4b6aadbc9},  ! Space Name
  Adiabatic,                ! Outside Boundary Condition
  ,                         ! Outside Boundary Condition Object
  NoSun,                    ! Sun Exposure
  NoWind,                   ! Wind Exposure
  0,                        ! View Factor to Ground
  ,                         ! Number of Vertices
  -144.834879, -43.858561, 5.334,                    ! X,Y,Z Vertex 1 {m}
  -144.834879, -46.906561, 5.334,                    ! X,Y,Z Vertex 2 {m}
  -145.444479, -46.906561, 5.334,                    ! X,Y,Z Vertex 3 {m}
  -145.444479, -50.868961, 5.334,                    ! X,Y,Z Vertex 4 {m}
  -157.636479, -50.868961, 5.334,                    ! X,Y,Z Vertex 5 {m}
  -157.636479, -46.906561, 5.334,                    ! X,Y,Z Vertex 6 {m}
  -158.246079, -46.906561, 5.334,                    ! X,Y,Z Vertex 7 {m}
  -158.246079, -43.858561, 5.334,                    ! X,Y,Z Vertex 8 {m}
  -155.807679, -43.858561, 5.334,                    ! X,Y,Z Vertex 9 {m}
  -155.807679, -44.468161, 5.334,                    ! X,Y,Z Vertex 10 {m}
  -147.273279, -44.468161, 5.334,                    ! X,Y,Z Vertex 11 {m}
  -147.273279, -43.858561, 5.334;                    ! X,Y,Z Vertex 12 {m}

OS:InternalMass:Definition,
  {2ecc23cc-fd72-40a1-9b4c-e283bdb0dbb6},  ! Handle
  4-COURT Internal Mass Definition,  ! Name
  {b839f015-0080-454c-9d5b-b73b85062ea6},  ! Construction Name
  SurfaceArea,              ! Design Level Calculation Method
  373.48,                   ! Surface Area {m2}
  ,                         ! Surface Area per Space Floor Area {dimensionless}
  ;                         ! Surface Area per Person {m2/person}

OS:InternalMass,
  {52349d68-c2a8-43e0-95a0-99dfb5e7a064},  ! Handle
  4-COURT Internal Mass,    ! Name
  {2ecc23cc-fd72-40a1-9b4c-e283bdb0dbb6},  ! Internal Mass Definition Name
  {7328999e-b8ee-46f9-a557-87cb011391ea};  ! Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {9fe67e3d-fba0-4143-b767-150ff042d215},  ! Handle
  SZ DSOA 3-W Corridor,     ! Name
  ,                         ! Outdoor Air Method
  0.00944,                  ! Outdoor Air Flow per Person {m3/s-person}
  ,                         ! Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                         ! Outdoor Air Flow Rate {m3/s}
  ,                         ! Outdoor Air Flow Air Changes per Hour
  ;                         ! Outdoor Air Flow Rate Fraction Schedule Name

OS:RunPeriodControl:SpecialDays,
  {68e5b064-882c-4502-aade-fe071b41de4f},  ! Handle
  MLK Day,                  ! Name
  3rd Monday in January,    ! Start Date
  1,                        ! Duration {days}
  Holiday;                  ! Special Day Type

OS:DesignSpecification:OutdoorAir,
  {c6fa9fc6-9888-408e-a7df-1165a4ce1dab},  ! Handle
  SZ DSOA 2-NE Court,       ! Name
  ,                         ! Outdoor Air Method
  0.00944,                  ! Outdoor Air Flow per Person {m3/s-person}
  ,                         ! Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                         ! Outdoor Air Flow Rate {m3/s}
  ,                         ! Outdoor Air Flow Air Changes per Hour
  ;                         ! Outdoor Air Flow Rate Fraction Schedule Name

OS:Surface,
  {5b060dd6-43ad-4e8a-98b1-f85976bf68e3},  ! Handle
  935E74,                   ! Name
  RoofCeiling,              ! Surface Type
  {6fd6c12d-ff2b-43d3-a8db-99e39475b30d},  ! Construction Name
  {324fcf47-6943-4178-81b8-432b54601052},  ! Space Name
  Outdoors,                 ! Outside Boundary Condition
  ,                         ! Outside Boundary Condition Object
  SunExposed,               ! Sun Exposure
  WindExposed,              ! Wind Exposure
  0,                        ! View Factor to Ground
  ,                         ! Number of Vertices
  -157.692338, -13.104276, 12.6492,                  ! X,Y,Z Vertex 1 {m}
  -157.692338, -10.361076, 12.6492,                  ! X,Y,Z Vertex 2 {m}
  -165.312338, -10.361076, 12.6492,                  ! X,Y,Z Vertex 3 {m}
  -165.312338, -13.104276, 12.6492;                  ! X,Y,Z Vertex 4 {m}

OS:Surface,
  {2dbf0953-7c73-4d24-bded-810eb5537c22},  ! Handle
  8DDCBE,                   ! Name
  RoofCeiling,              ! Surface Type
  {6fd6c12d-ff2b-43d3-a8db-99e39475b30d},  ! Construction Name
  {08870b90-1719-49cb-9b8a-84ad900f2f83},  ! Space Name
  Outdoors,                 ! Outside Boundary Condition
  ,                         ! Outside Boundary Condition Object
  SunExposed,               ! Sun Exposure
  WindExposed,              ! Wind Exposure
  0,                        ! View Factor to Ground
  ,                         ! Number of Vertices
  -101.759729, 50.850655, 12.6492,                  ! X,Y,Z Vertex 1 {m}
  -101.759729, 51.460255, 12.6492,                  ! X,Y,Z Vertex 2 {m}
  -99.930929, 51.460255, 12.6492,                  ! X,Y,Z Vertex 3 {m}
  -99.930929, 52.374655, 12.6492,                  ! X,Y,Z Vertex 4 {m}
  -109.151129, 52.374655, 12.6492,                  ! X,Y,Z Vertex 5 {m}
  -109.151129, 50.850655, 12.6492;                  ! X,Y,Z Vertex 6 {m}

OS:SubSurface,
  {4811c966-f309-4155-8cbe-5b6d99599381},  ! Handle
  F2EBFC,                   ! Name
  FixedWindow,              ! Sub Surface Type
  {0a409a17-fe79-4b32-b975-8ce148c1b2a9},  ! Construction Name
  {fe6a30a6-c79c-4649-a068-aafba739ecbd},  ! Surface Name
  ,                         ! Outside Boundary Condition Object
  ,                         ! View Factor to Ground
  ,                         ! Shading Control Name
  ,                         ! Frame and Divider Name
  ,                         ! Multiplier
  ,                         ! Number of Vertices
  -379.73124651105, -16.203697, 15.861652300546,          ! X,Y,Z Vertex 1 {m}
  -379.73124651105, -16.203697, 13.118452300546,          ! X,Y,Z Vertex 2 {m}
  -381.10284651105, -16.203697, 13.118452300546,          ! X,Y,Z Vertex 3 {m}
  -381.10284651105, -16.203697, 15.861652300546;          ! X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1e673ace-f813-45c3-9e8a-66215e2a4442},  ! Handle
  8838D7,                   ! Name
  FixedWindow,              ! Sub Surface Type
  {0a409a17-fe79-4b32-b975-8ce148c1b2a9},  ! Construction Name
  {f00862a6-e94d-4cfd-b3f0-38c6d285f6e0},  ! Surface Name
  ,                         ! Outside Boundary Condition Object
  ,                         ! View Factor to Ground
  ,                         ! Shading Control Name
  ,                         ! Frame and Divider Name
  ,                         ! Multiplier
  ,                         ! Number of Vertices
  -158.763517283886, -10.361076, 12.068586840633,          ! X,Y,Z Vertex 1 {m}
  -158.763517283886, -10.361076, 9.706386840633,           ! X,Y,Z Vertex 2 {m}
  -161.125717283886, -10.361076, 9.706386840633,           ! X,Y,Z Vertex 3 {m}
  -161.125717283886, -10.361076, 12.068586840633;          ! X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {af363dd7-954b-44f5-8d57-387ff3f2a738},  ! Handle
  415452,                   ! Name
  FixedWindow,              ! Sub Surface Type
  {0a409a17-fe79-4b32-b975-8ce148c1b2a9},  ! Construction Name
  {d2b43b9f-0c1b-4c27-80c7-1e3639484174},  ! Surface Name
  ,                         ! Outside Boundary Condition Object
  ,                         ! View Factor to Ground
  ,                         ! Shading Control Name
  ,                         ! Frame and Divider Name
  ,                         ! Multiplier
  ,                         ! Number of Vertices
  -165.204282723525, 14.807541, 11.999594493482,          ! X,Y,Z Vertex 1 {m}
  -165.204282723525, 14.807541, 9.637394493482,           ! X,Y,Z Vertex 2 {m}
  -162.842082723525, 14.807541, 9.637394493482,           ! X,Y,Z Vertex 3 {m}
  -162.842082723525, 14.807541, 11.999594493482;          ! X,Y,Z Vertex 4 {m}

OS:Surface,
  {1b00aedc-847f-4bde-a832-6bda53f6d77b},  ! Handle
  69DA33,                   ! Name
  Wall,                     ! Surface Type
  {e52a2d3d-fcc9-4c84-8ae2-23d305667687},  ! Construction Name
  {8a47e34b-1c8b-4acd-8d85-665482f1d009},  ! Space Name
  Outdoors,                 ! Outside Boundary Condition
  ,                         ! Outside Boundary Condition Object
  SunExposed,               ! Sun Exposure
  WindExposed,              ! Wind Exposure
  ,                         ! View Factor to Ground
  ,                         ! Number of Vertices
  -64.352436, -56.771959, 5.334,                    ! X,Y,Z Vertex 1 {m}
  -64.352436, -56.771959, 0,                        ! X,Y,Z Vertex 2 {m}
  -64.962036, -56.771959, 0,                        ! X,Y,Z Vertex 3 {m}
  -64.962036, -56.771959, 5.334;                    ! X,Y,Z Vertex 4 {m}

OS:People:Definition,
  {488c292c-fed6-4c06-8f90-4c8e3833f62c},  ! Handle
  5-E Office People Definition,  ! Name
  People/Area,              ! Number of People Calculation Method
  ,                         ! Number of People
  0.032292,                 ! People per Space Floor Area {person/m2}
  ,                         ! Space Floor Area per Person {m2/person}
  0.3;                      ! Fraction Radiant

OS:People,
  {dd77f0fa-eb71-418f-8a90-85831154547f},  ! Handle
  5-E Office People,        ! Name
  {488c292c-fed6-4c06-8f90-4c8e3833f62c},  ! People Definition Name
  {59107f5b-8a56-48c6-aae7-79230a1a3c5c},  ! Space or SpaceType Name
  {eceb4b27-24f3-438b-919f-64a9b7f4c9ca},  ! Number of People Schedule Name
  {0c733310-e569-4b75-8474-dc70011e9210};  ! Activity Level Schedule Name

OS:DesignSpecification:OutdoorAir,
  {57427766-ad25-40e8-9850-e64bdda1a5a9},  ! Handle
  SZ DSOA 1-Lobby,          ! Name
  ,                         ! Outdoor Air Method
  0.00944,                  ! Outdoor Air Flow per Person {m3/s-person}
  ,                         ! Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                         ! Outdoor Air Flow Rate {m3/s}
  ,                         ! Outdoor Air Flow Air Changes per Hour
  ;                         ! Outdoor Air Flow Rate Fraction Schedule Name

OS:Surface,
  {7ee53fbd-3746-4048-8abe-60c27c525fc7},  ! Handle
  11BF78,                   ! Name
  Wall,                     ! Surface Type
  {80cc150b-cf46-493d-bfb4-c05bd500e627},  ! Construction Name
  {b3967d51-29ce-465a-b1fc-ccec538dd010},  ! Space Name
  Surface,                  ! Outside Boundary Condition
  {c5f7b93f-94ff-4080-8aed-3788a92533ab},  ! Outside Boundary Condition Object
  NoSun,                    ! Sun Exposure
  NoWind,                   ! Wind Exposure
  ,                         ! View Factor to Ground
  ,                         ! Number of Vertices
  -160.814729, 52.374655, 8.9916,                   ! X,Y,Z Vertex 1 {m}
  -160.814729, 52.374655, 5.334,                    ! X,Y,Z Vertex 2 {m}
  -170.034929, 52.374655, 5.334,                    ! X,Y,Z Vertex 3 {m}
  -170.034929, 52.374655, 8.9916;                   ! X,Y,Z Vertex 4 {m}

OS:DesignSpecification:OutdoorAir,
  {ac25cd40-f23a-4ad2-a414-e5813af1cfdf},  ! Handle
  SZ DSOA 3-Elevator,       ! Name
  ,                         ! Outdoor Air Method
  0.00944,                  ! Outdoor Air Flow per Person {m3/s-person}
  ,                         ! Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                         ! Outdoor Air Flow Rate {m3/s}
  ,                         ! Outdoor Air Flow Air Changes per Hour
  ;                         ! Outdoor Air Flow Rate Fraction Schedule Name

OS:Surface,
  {cb8a6013-7349-4730-a198-ca12e68253d0},  ! Handle
  1840D7,                   ! Name
  Wall,                     ! Surface Type
  {e52a2d3d-fcc9-4c84-8ae2-23d305667687},  ! Construction Name
  {4510ff30-aa40-43c4-9672-d7381d345df6},  ! Space Name
  Outdoors,                 ! Outside Boundary Condition
  ,                         ! Outside Boundary Condition Object
  SunExposed,               ! Sun Exposure
  WindExposed,              ! Wind Exposure
  ,                         ! View Factor to Ground
  ,                         ! Number of Vertices
  -181.486153, -20.005422, 8.9916,                   ! X,Y,Z Vertex 1 {m}
  -181.486153, -20.005422, 5.334,                    ! X,Y,Z Vertex 2 {m}
  -181.486153, -2.936622, 5.334,                    ! X,Y,Z Vertex 3 {m}
  -181.486153, -2.936622, 8.9916;                   ! X,Y,Z Vertex 4 {m}

OS:Lights:Definition,
  {d093c748-d2ca-4102-a172-5b022c9bac5a},  ! Handle
  B-S Office Lights Definition,  ! Name
  Watts/Area,               ! Design Level Calculation Method
  ,                         ! Lighting Level {W}
  11.83,                    ! Watts per Space Floor Area {W/m2}
  ;                         ! Watts per Person {W/person}

OS:Lights,
  {828ba1e0-ebee-4ce0-8f7c-b6c8ad7a6944},  ! Handle
  B-S Office Lights,        ! Name
  {d093c748-d2ca-4102-a172-5b022c9bac5a},  ! Lights Definition Name
  {62e2a4af-cba0-43fc-a690-893ad034328a},  ! Space or SpaceType Name
  {0b5c7bfc-ed08-4b2e-8c89-057ba8215b66},  ! Schedule Name
  ,                         ! Fraction Replaceable
  ,                         ! Multiplier
  Lights;                   ! End-Use Subcategory

OS:Surface,
  {5100fc74-f89e-47db-bcbf-57a51e67a1f5},  ! Handle
  B03A60,                   ! Name
  Wall,                     ! Surface Type
  {80cc150b-cf46-493d-bfb4-c05bd500e627},  ! Construction Name
  {b989beb8-2a79-4186-a473-d51b009b6b31},  ! Space Name
  Surface,                  ! Outside Boundary Condition
  {21347254-29bc-487c-ad36-7d74965808bf},  ! Outside Boundary Condition Object
  NoSun,                    ! Sun Exposure
  NoWind,                   ! Wind Exposure
  ,                         ! View Factor to Ground
  ,                         ! Number of Vertices
  -157.636479, -50.868961, 12.6492,                  ! X,Y,Z Vertex 1 {m}
  -157.636479, -50.868961, 8.9916,                   ! X,Y,Z Vertex 2 {m}
  -145.444479, -50.868961, 8.9916,                   ! X,Y,Z Vertex 3 {m}
  -145.444479, -50.868961, 12.6492;                  ! X,Y,Z Vertex 4 {m}

OS:InternalMass:Definition,
  {0c9cf337-62af-4409-967d-229d58fa9488},  ! Handle
  4-CORRIDOR Internal Mass Definition,  ! Name
  {b839f015-0080-454c-9d5b-b73b85062ea6},  ! Construction Name
  SurfaceArea,              ! Design Level Calculation Method
  362.8,                    ! Surface Area {m2}
  ,                         ! Surface Area per Space Floor Area {dimensionless}
  ;                         ! Surface Area per Person {m2/person}

OS:InternalMass,
  {4b204dfa-8b73-4f61-aa41-5bfea6ad580e},  ! Handle
  4-CORRIDOR Internal Mass,  ! Name
  {0c9cf337-62af-4409-967d-229d58fa9488},  ! Internal Mass Definition Name
  {d3836181-6b2e-4554-a196-8442b16ba33b};  ! Space or SpaceType Name

OS:SubSurface,
  {fe70050f-8038-4bf7-a903-66b02906236b},  ! Handle
  351470,                   ! Name
  FixedWindow,              ! Sub Surface Type
  {0a409a17-fe79-4b32-b975-8ce148c1b2a9},  ! Construction Name
  {4819ec3a-00eb-4c03-8310-a90d38ccef33},  ! Surface Name
  ,                         ! Outside Boundary Condition Object
  ,                         ! View Factor to Ground
  ,                         ! Shading Control Name
  ,                         ! Frame and Divider Name
  ,                         ! Multiplier
  ,                         ! Number of Vertices
  -169.242660209934, 14.807541, 8.245353810248,           ! X,Y,Z Vertex 1 {m}
  -169.242660209934, 14.807541, 5.883153810248,           ! X,Y,Z Vertex 2 {m}
  -166.880460209934, 14.807541, 5.883153810248,           ! X,Y,Z Vertex 3 {m}
  -166.880460209934, 14.807541, 8.245353810248;           ! X,Y,Z Vertex 4 {m}

OS:Surface,
  {61bb5c06-6756-4074-a098-db9b310d6246},  ! Handle
  8DAE8B,                   ! Name
  Wall,                     ! Surface Type
  {80cc150b-cf46-493d-bfb4-c05bd500e627},  ! Construction Name
  {04db2b7d-20a6-4f98-9371-9c173f043297},  ! Space Name
  Surface,                  ! Outside Boundary Condition
  {ca05506b-29b6-4e30-a6ea-b34f8fc2937a},  ! Outside Boundary Condition Object
  NoSun,                    ! Sun Exposure
  NoWind,                   ! Wind Exposure
  ,                         ! View Factor to Ground
  ,                         ! Number of Vertices
  -61.98332193747, -19.047208, 5.334,                    ! X,Y,Z Vertex 1 {m}
  -61.98332193747, -19.047208, 0,                        ! X,Y,Z Vertex 2 {m}
  -61.98332193747, -10.208008, 0,                        ! X,Y,Z Vertex 3 {m}
  -61.98332193747, -10.208008, 5.334;                    ! X,Y,Z Vertex 4 {m}

OS:Surface,
  {7c333fa1-6fe5-4a32-9ba4-d430bfb339e5},  ! Handle
  4F25B3,                   ! Name
  Wall,                     ! Surface Type
  {e52a2d3d-fcc9-4c84-8ae2-23d305667687},  ! Construction Name
  {585391c6-edba-4789-a812-b3ab67463960},  ! Space Name
  Outdoors,                 ! Outside Boundary Condition
  ,                         ! Outside Boundary Condition Object
  SunExposed,               ! Sun Exposure
  WindExposed,              ! Wind Exposure
  ,                         ! View Factor to Ground
  ,                         ! Number of Vertices
  -94.953049, 16.944054, 5.334,                    ! X,Y,Z Vertex 1 {m}
  -94.953049, 16.944054, 0,                        ! X,Y,Z Vertex 2 {m}
  -94.953049, 14.505654, 0,                        ! X,Y,Z Vertex 3 {m}
  -94.953049, 14.505654, 5.334;                    ! X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {36c66412-f575-46d2-b933-bd868fae1ef3},  ! Handle
  BCC175,                   ! Name
  FixedWindow,              ! Sub Surface Type
  {0a409a17-fe79-4b32-b975-8ce148c1b2a9},  ! Construction Name
  {8ad4837d-0748-45d4-8679-dee35cfb54d9},  ! Surface Name
  ,                         ! Outside Boundary Condition Object
  ,                         ! View Factor to Ground
  ,                         ! Shading Control Name
  ,                         ! Frame and Divider Name
  ,                         ! Multiplier
  ,                         ! Number of Vertices
  -71.134668970337, -19.821179, 2.708989311536,           ! X,Y,Z Vertex 1 {m}
  -71.134668970337, -19.821179, 0.270589311536,           ! X,Y,Z Vertex 2 {m}
  -72.658668970337, -19.821179, 0.270589311536,           ! X,Y,Z Vertex 3 {m}
  -72.658668970337, -19.821179, 2.708989311536;           ! X,Y,Z Vertex 4 {m}

OS:Surface,
  {f41c0174-626b-4759-b173-5a7b3009c000},  ! Handle
  2856EB,                   ! Name
  Floor,                    ! Surface Type
  {44d3afeb-0211-433f-9a69-8fbfe6628bd3},  ! Construction Name
  {08870b90-1719-49cb-9b8a-84ad900f2f83},  ! Space Name
  Surface,                  ! Outside Boundary Condition
  {f1f38d45-efab-43ff-a485-9608a0d70655},  ! Outside Boundary Condition Object
  NoSun,                    ! Sun Exposure
  NoWind,                   ! Wind Exposure
  ,                         ! View Factor to Ground
  ,                         ! Number of Vertices
  -160.814729, 52.374655, 8.9916,                   ! X,Y,Z Vertex 1 {m}
  -160.814729, 47.497855, 8.9916,                   ! X,Y,Z Vertex 2 {m}
  -170.034929, 47.497855, 8.9916,                   ! X,Y,Z Vertex 3 {m}
  -170.034929, 49.021855, 8.9916,                   ! X,Y,Z Vertex 4 {m}
  -170.644529, 49.021855, 8.9916,                   ! X,Y,Z Vertex 5 {m}
  -170.644529, 51.460255, 8.9916,                   ! X,Y,Z Vertex 6 {m}
  -170.034929, 51.460255, 8.9916,                   ! X,Y,Z Vertex 7 {m}
  -170.034929, 52.374655, 8.9916;                   ! X,Y,Z Vertex 8 {m}

OS:SubSurface,
  {207af61e-2b03-4043-8411-84cda60723ed},  ! Handle
  1091A8,                   ! Name
  FixedWindow,              ! Sub Surface Type
  {0a409a17-fe79-4b32-b975-8ce148c1b2a9},  ! Construction Name
  {4819ec3a-00eb-4c03-8310-a90d38ccef33},  ! Surface Name
  ,                         ! Outside Boundary Condition Object
  ,                         ! View Factor to Ground
  ,                         ! Shading Control Name
  ,                         ! Frame and Divider Name
  ,                         ! Multiplier
  ,                         ! Number of Vertices
  -175.179292623237, 14.807541, 8.201480018253,           ! X,Y,Z Vertex 1 {m}
  -175.179292623237, 14.807541, 5.839280018253,           ! X,Y,Z Vertex 2 {m}
  -172.817092623237, 14.807541, 5.839280018253,           ! X,Y,Z Vertex 3 {m}
  -172.817092623237, 14.807541, 8.201480018253;           ! X,Y,Z Vertex 4 {m}

OS:Curve:Biquadratic,
  {937e10ef-2033-428b-8ffe-218effe55a00},  ! Handle
  DC_CRAC DX Coil EIR-FT,   ! Name
  0.342414409,              ! Coefficient1 Constant
  0.034885008,              ! Coefficient2 x
  -0.0006237,               ! Coefficient3 x**2
  0.004977216,              ! Coefficient4 y
  0.000437951,              ! Coefficient5 y**2
  -0.000728028,             ! Coefficient6 x*y
  12.77778,                 ! Minimum Value of x {BasedOnField A2}
  23.88889,                 ! Maximum Value of x {BasedOnField A2}
  18,                       ! Minimum Value of y {BasedOnField A3}
  46.11111;                 ! Maximum Value of y {BasedOnField A3}

OS:Curve:Quadratic,
  {b727804b-482d-4341-ae04-f24080c36409},  ! Handle
  DC_CRAC DX Coil Cap-FF,   ! Name
  0.8,                      ! Coefficient1 Constant
  0.2,                      ! Coefficient2 x
  0,                        ! Coefficient3 x**2
  0.5,                      ! Minimum Value of x {BasedOnField A2}
  1.5;                      ! Maximum Value of x {BasedOnField A2}

OS:Curve:Quadratic,
  {4d4b171e-1526-446a-9331-a1dfb9a041b7},  ! Handle
  DC_CRAC DX Coil EIR-FF,   ! Name
  1.1552,                   ! Coefficient1 Constant
  -0.1808,                  ! Coefficient2 x
  0.0256,                   ! Coefficient3 x**2
  0.5,                      ! Minimum Value of x {BasedOnField A2}
  1.5;                      ! Maximum Value of x {BasedOnField A2}

OS:Curve:Quadratic,
  {ed063b08-0109-4f9b-b17f-c485168efa23},  ! Handle
  DC_CRAC DX Coil PLF,      ! Name
  0.85,                     ! Coefficient1 Constant
  0.15,                     ! Coefficient2 x
  0,                        ! Coefficient3 x**2
  0,                        ! Minimum Value of x {BasedOnField A2}
  1;                        ! Maximum Value of x {BasedOnField A2}

OS:Coil:Cooling:DX:SingleSpeed,
  {d6fe8465-5975-4d39-a87c-efb6a82e049f},  ! Handle
  DC_CRAC Cooling Coil,     ! Name
  {886b9671-13f4-4941-9bd0-e9dedd280999},  ! Availability Schedule Name
  Autosize,                 ! Rated Total Cooling Capacity {W}
  Autosize,                 ! Rated Sensible Heat Ratio
  3,                        ! Rated COP {W/W}
  Autosize,                 ! Rated Air Flow Rate {m3/s}
  773.3,                    ! Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                         ! Air Inlet Node Name
  ,                         ! Air Outlet Node Name
  {8fcc5dfb-38ef-494e-95b7-2be112fbbdc3},  ! Total Cooling Capacity Function of Temperature Curve Name
  {b727804b-482d-4341-ae04-f24080c36409},  ! Total Cooling Capacity Function of Flow Fraction Curve Name
  {937e10ef-2033-428b-8ffe-218effe55a00},  ! Energy Input Ratio Function of Temperature Curve Name
  {4d4b171e-1526-446a-9331-a1dfb9a041b7},  ! Energy Input Ratio Function of Flow Fraction Curve Name
  {ed063b08-0109-4f9b-b17f-c485168efa23},  ! Part Load Fraction Correlation Curve Name
  0,                        ! Nominal Time for Condensate Removal to Begin {s}
  0,                        ! Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                        ! Maximum Cycling Rate {cycles/hr}
  0,                        ! Latent Capacity Time Constant {s}
  DC_CRAC Cooling Coil Condenser Inlet,  ! Condenser Air Inlet Node Name
  AirCooled,                ! Condenser Type
  0,                        ! Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                 ! Evaporative Condenser Air Flow Rate {m3/s}
  0,                        ! Evaporative Condenser Pump Rated Power Consumption {W}
  0,                        ! Crankcase Heater Capacity {W}
  10,                       ! Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                         ! Supply Water Storage Tank Name
  ,                         ! Condensate Collection Water Storage Tank Name
  0,                        ! Basin Heater Capacity {W/K}
  10,                       ! Basin Heater Setpoint Temperature {C}
  ;                         ! Basin Heater Operating Schedule Name

OS:Surface,
  {bcf4b95c-5893-4aa7-b76b-9a73f607fda8},  ! Handle
  50AE88,                   ! Name
  Wall,                     ! Surface Type
  {e52a2d3d-fcc9-4c84-8ae2-23d305667687},  ! Construction Name
  {b3967d51-29ce-465a-b1fc-ccec538dd010},  ! Space Name
  Outdoors,                 ! Outside Boundary Condition
  ,                         ! Outside Boundary Condition Object
  SunExposed,               ! Sun Exposure
  WindExposed,              ! Wind Exposure
  ,                         ! View Factor to Ground
  ,                         ! Number of Vertices
  -99.321329, 51.460255, 8.9916,                   ! X,Y,Z Vertex 1 {m}
  -99.321329, 51.460255, 5.334,                    ! X,Y,Z Vertex 2 {m}
  -99.930929, 51.460255, 5.334,                    ! X,Y,Z Vertex 3 {m}
  -99.930929, 51.460255, 8.9916;                   ! X,Y,Z Vertex 4 {m}

OS:Surface,
  {759837a8-8c6f-4dd3-b147-dd8f9553f440},  ! Handle
  CF8676,                   ! Name
  Wall,                     ! Surface Type
  {e52a2d3d-fcc9-4c84-8ae2-23d305667687},  ! Construction Name
  {a5225a86-4ecb-4bab-9803-a6ef2ce22041},  ! Space Name
  Outdoors,                 ! Outside Boundary Condition
  ,                         ! Outside Boundary Condition Object
  SunExposed,               ! Sun Exposure
  WindExposed,              ! Wind Exposure
  ,                         ! View Factor to Ground
  ,                         ! Number of Vertices
  -377.95417, -16.524625, 16.3068,                  ! X,Y,Z Vertex 1 {m}
  -377.95417, -16.524625, 12.6492,                  ! X,Y,Z Vertex 2 {m}
  -377.34457, -16.524625, 12.6492,                  ! X,Y,Z Vertex 3 {m}
  -377.34457, -16.524625, 16.3068;                  ! X,Y,Z Vertex 4 {m}

OS:Site:GroundTemperature:BuildingSurface,
  {98ace831-daae-40be-9f8f-94950faf88ea},  ! Handle
  19.713,                   ! January Ground Temperature {C}
  19.665,                   ! February Ground Temperature {C}
  19.706,                   ! March Ground Temperature {C}
  19.745,                   ! April Ground Temperature {C}
  20.486,                   ! May Ground Temperature {C}
  22.11,                    ! June Ground Temperature {C}
  22.459,                   ! July Ground Temperature {C}
  22.554,                   ! August Ground Temperature {C}
  22.169,                   ! September Ground Temperature {C}
  20.607,                   ! October Ground Temperature {C}
  20.047,                   ! November Ground Temperature {C}
  19.805;                   ! December Ground Temperature {C}

OS:Surface,
  {3f2b5017-2974-4b76-9504-07a3a69bc53d},  ! Handle
  812D6A,                   ! Name
  Wall,                     ! Surface Type
  {80cc150b-cf46-493d-bfb4-c05bd500e627},  ! Construction Name
  {4510ff30-aa40-43c4-9672-d7381d345df6},  ! Space Name
  Surface,                  ! Outside Boundary Condition
  {b1c99333-7841-4b31-ae70-75655637527a},  ! Outside Boundary Condition Object
  NoSun,                    ! Sun Exposure
  NoWind,                   ! Wind Exposure
  ,                         ! View Factor to Ground
  ,                         ! Number of Vertices
  -184.457953, -35.550222, 8.9916,                   ! X,Y,Z Vertex 1 {m}
  -184.457953, -35.550222, 5.334,                    ! X,Y,Z Vertex 2 {m}
  -184.457953, -38.522022, 5.334,                    ! X,Y,Z Vertex 3 {m}
  -184.457953, -38.522022, 8.9916;                   ! X,Y,Z Vertex 4 {m}

OS:Surface,
  {554ef7ff-7e1b-4911-b193-074607d08d7d},  ! Handle
  40436B,                   ! Name
  Wall,                     ! Surface Type
  {e52a2d3d-fcc9-4c84-8ae2-23d305667687},  ! Construction Name
  {e913a7c6-de44-440e-bc39-738698d53df6},  ! Space Name
  Outdoors,                 ! Outside Boundary Condition
  ,                         ! Outside Boundary Condition Object
  SunExposed,               ! Sun Exposure
  WindExposed,              ! Wind Exposure
  ,                         ! View Factor to Ground
  ,                         ! Number of Vertices
  -171.466858, -15.533866, 8.9916,                   ! X,Y,Z Vertex 1 {m}
  -171.466858, -15.533866, 5.334,                    ! X,Y,Z Vertex 2 {m}
  -173.905258, -15.533866, 5.334,                    ! X,Y,Z Vertex 3 {m}
  -173.905258, -15.533866, 8.9916;                   ! X,Y,Z Vertex 4 {m}

OS:InternalMass:Definition,
  {1cc6d195-0883-43e5-a5c2-8fe2a9294fe4},  ! Handle
  2-ELEVATOR Internal Mass Definition,  ! Name
  {b839f015-0080-454c-9d5b-b73b85062ea6},  ! Construction Name
  SurfaceArea,              ! Design Level Calculation Method
  179.86,                   ! Surface Area {m2}
  ,                         ! Surface Area per Space Floor Area {dimensionless}
  ;                         ! Surface Area per Person {m2/person}

OS:InternalMass,
  {dc78d2f8-ac29-4dea-b674-33fa230d112c},  ! Handle
  2-ELEVATOR Internal Mass,  ! Name
  {1cc6d195-0883-43e5-a5c2-8fe2a9294fe4},  ! Internal Mass Definition Name
  {061e3072-7381-4f9b-bf17-0be8dd222141};  ! Space or SpaceType Name

OS:Surface,
  {d604d685-a664-4416-8caf-e6f319523109},  ! Handle
  E5CBE5,                   ! Name
  RoofCeiling,              ! Surface Type
  {6fd6c12d-ff2b-43d3-a8db-99e39475b30d},  ! Construction Name
  {428db294-fa48-4e95-8994-b33fcea80464},  ! Space Name
  Outdoors,                 ! Outside Boundary Condition
  ,                         ! Outside Boundary Condition Object
  SunExposed,               ! Sun Exposure
  WindExposed,              ! Wind Exposure
  ,                         ! View Factor to Ground
  ,                         ! Number of Vertices
  -489.91987, 38.977226, 20.574,                   ! X,Y,Z Vertex 1 {m}
  -489.91987, 53.607626, 20.574,                   ! X,Y,Z Vertex 2 {m}
  -503.94067, 53.607626, 20.574,                   ! X,Y,Z Vertex 3 {m}
  -503.94067, 38.977226, 20.574;                   ! X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e9175429-4139-4f32-b47e-7d80e076bfe1},  ! Handle
  B1308D,                   ! Name
  FixedWindow,              ! Sub Surface Type
  {0a409a17-fe79-4b32-b975-8ce148c1b2a9},  ! Construction Name
  {6228e152-fce3-4e7d-8891-71b7f6c27236},  ! Surface Name
  ,                         ! Outside Boundary Condition Object
  ,                         ! View Factor to Ground
  ,                         ! Shading Control Name
  ,                         ! Frame and Divider Name
  ,                         ! Multiplier
  ,                         ! Number of Vertices
  -66.165099463684, 15.115254, 4.015213064644,           ! X,Y,Z Vertex 1 {m}
  -66.165099463684, 15.115254, 1.272013064644,           ! X,Y,Z Vertex 2 {m}
  -64.793499463684, 15.115254, 1.272013064644,           ! X,Y,Z Vertex 3 {m}
  -64.793499463684, 15.115254, 4.015213064644;           ! X,Y,Z Vertex 4 {m}

OS:Lights:Definition,
  {8d4a6f54-f66f-49bc-b4eb-bbb0208c5adc},  ! Handle
  3-Bath Lights Definition,  ! Name
  Watts/Area,               ! Design Level Calculation Method
  ,                         ! Lighting Level {W}
  11.83,                    ! Watts per Space Floor Area {W/m2}
  ;                         ! Watts per Person {W/person}

OS:Lights,
  {a6fb758f-77b6-48c9-b7fd-12604d386eaa},  ! Handle
  3-Bath Lights,            ! Name
  {8d4a6f54-f66f-49bc-b4eb-bbb0208c5adc},  ! Lights Definition Name
  {08870b90-1719-49cb-9b8a-84ad900f2f83},  ! Space or SpaceType Name
  {0b5c7bfc-ed08-4b2e-8c89-057ba8215b66},  ! Schedule Name
  ,                         ! Fraction Replaceable
  ,                         ! Multiplier
  Lights;                   ! End-Use Subcategory

OS:SubSurface,
  {4549e7de-e38c-4659-b4de-3b3b2ff6ff03},  ! Handle
  502709,                   ! Name
  FixedWindow,              ! Sub Surface Type
  {0a409a17-fe79-4b32-b975-8ce148c1b2a9},  ! Construction Name
  {e797366c-2d3d-423d-9c91-65e4ddf0eecd},  ! Surface Name
  ,                         ! Outside Boundary Condition Object
  ,                         ! View Factor to Ground
  ,                         ! Shading Control Name
  ,                         ! Frame and Divider Name
  ,                         ! Multiplier
  ,                         ! Number of Vertices
  -249.981577, 2.071720320947, 8.332453398524,           ! X,Y,Z Vertex 1 {m}
  -249.981577, 2.071720320947, 5.970253398524,           ! X,Y,Z Vertex 2 {m}
  -249.981577, 0.471520320947, 5.970253398524,           ! X,Y,Z Vertex 3 {m}
  -249.981577, 0.471520320947, 8.332453398524;           ! X,Y,Z Vertex 4 {m}

OS:Surface,
  {e797366c-2d3d-423d-9c91-65e4ddf0eecd},  ! Handle
  202543,                   ! Name
  Wall,                     ! Surface Type
  {e52a2d3d-fcc9-4c84-8ae2-23d305667687},  ! Construction Name
  {061e3072-7381-4f9b-bf17-0be8dd222141},  ! Space Name
  Outdoors,                 ! Outside Boundary Condition
  ,                         ! Outside Boundary Condition Object
  SunExposed,               ! Sun Exposure
  WindExposed,              ! Wind Exposure
  ,                         ! View Factor to Ground
  ,                         ! Number of Vertices
  -249.981577, 5.021688, 8.9916,                   ! X,Y,Z Vertex 1 {m}
  -249.981577, 5.021688, 5.334,                    ! X,Y,Z Vertex 2 {m}
  -249.981577, 0.144888, 5.334,                    ! X,Y,Z Vertex 3 {m}
  -249.981577, 0.144888, 8.9916;                   ! X,Y,Z Vertex 4 {m}

OS:Surface,
  {a5421fa6-2ada-4f00-8ab9-ece3480adb02},  ! Handle
  4DA6C7,                   ! Name
  Wall,                     ! Surface Type
  {80cc150b-cf46-493d-bfb4-c05bd500e627},  ! Construction Name
  {585391c6-edba-4789-a812-b3ab67463960},  ! Space Name
  Surface,                  ! Outside Boundary Condition
  {aa7ce803-3a99-4f6c-a2fa-c0316fdb56aa},  ! Outside Boundary Condition Object
  NoSun,                    ! Sun Exposure
  NoWind,                   ! Wind Exposure
  ,                         ! View Factor to Ground
  ,                         ! Number of Vertices
  -90.076249, 22.659054, 5.334,                    ! X,Y,Z Vertex 1 {m}
  -90.076249, 22.659054, 0,                        ! X,Y,Z Vertex 2 {m}
  -94.343449, 22.659054, 0,                        ! X,Y,Z Vertex 3 {m}
  -94.343449, 22.659054, 5.334;                    ! X,Y,Z Vertex 4 {m}

OS:Surface,
  {c7733e68-55f2-4c5a-8b42-ce3e0595cd8f},  ! Handle
  7575D0,                   ! Name
  Wall,                     ! Surface Type
  {e52a2d3d-fcc9-4c84-8ae2-23d305667687},  ! Construction Name
  {f1794ce3-b1d9-44c5-9724-75a4b6aadbc9},  ! Space Name
  Outdoors,                 ! Outside Boundary Condition
  ,                         ! Outside Boundary Condition Object
  SunExposed,               ! Sun Exposure
  WindExposed,              ! Wind Exposure
  ,                         ! View Factor to Ground
  ,                         ! Number of Vertices
  -157.636479, -46.906561, 8.9916,                   ! X,Y,Z Vertex 1 {m}
  -157.636479, -46.906561, 5.334,                    ! X,Y,Z Vertex 2 {m}
  -157.636479, -50.868961, 5.334,                    ! X,Y,Z Vertex 3 {m}
  -157.636479, -50.868961, 8.9916;                   ! X,Y,Z Vertex 4 {m}

OS:ElectricEquipment:Definition,
  {cf52aba8-3113-4a87-a5b3-90e0f3b41842},  ! Handle
  B-W Corridor ElectricEquipment Definition,  ! Name
  Watts/Area,               ! Design Level Calculation Method
  ,                         ! Design Level {W}
  4,                        ! Watts per Space Floor Area {W/m2}
  ;                         ! Watts per Person {W/person}

OS:ElectricEquipment,
  {a4546c59-bd09-40af-9f3b-5ef5d9bcd806},  ! Handle
  B-W Corridor ElectricEquipment,  ! Name
  {cf52aba8-3113-4a87-a5b3-90e0f3b41842},  ! Electric Equipment Definition Name
  {e30fd077-4b49-4b69-a879-4b1453b0c76e},  ! Space or SpaceType Name
  {d35c22d8-1874-4cd6-a983-0658beb153c4},  ! Schedule Name
  ,                         ! Multiplier
  ElectricEquipment;        ! End-Use Subcategory

OS:Surface,
  {dfb5ab0a-d195-434a-8548-7efca5a2ea2a},  ! Handle
  200242,                   ! Name
  Wall,                     ! Surface Type
  {80cc150b-cf46-493d-bfb4-c05bd500e627},  ! Construction Name
  {bf29cee5-607a-4a30-bdb5-c99262f6b697},  ! Space Name
  Surface,                  ! Outside Boundary Condition
  {720e7e36-35ce-4332-8242-6818af232b12},  ! Outside Boundary Condition Object
  NoSun,                    ! Sun Exposure
  NoWind,                   ! Wind Exposure
  ,                         ! View Factor to Ground
  ,                         ! Number of Vertices
  -57.728716, -22.57077, 5.334,                    ! X,Y,Z Vertex 1 {m}
  -57.728716, -22.57077, 0,                        ! X,Y,Z Vertex 2 {m}
  -35.481173986669, -22.57077, 0,                        ! X,Y,Z Vertex 3 {m}
  -35.481173986669, -22.57077, 5.334;                    ! X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e0dcb03c-03c3-4231-b3c3-e791fadf064e},  ! Handle
  356992,                   ! Name
  FixedWindow,              ! Sub Surface Type
  {0a409a17-fe79-4b32-b975-8ce148c1b2a9},  ! Construction Name
  {4819ec3a-00eb-4c03-8310-a90d38ccef33},  ! Surface Name
  ,                         ! Outside Boundary Condition Object
  ,                         ! View Factor to Ground
  ,                         ! Shading Control Name
  ,                         ! Frame and Divider Name
  ,                         ! Multiplier
  ,                         ! Number of Vertices
  -141.061844295042, 14.807541, 8.382714160598,           ! X,Y,Z Vertex 1 {m}
  -141.061844295042, 14.807541, 6.020514160598,           ! X,Y,Z Vertex 2 {m}
  -138.699644295042, 14.807541, 6.020514160598,           ! X,Y,Z Vertex 3 {m}
  -138.699644295042, 14.807541, 8.382714160598;           ! X,Y,Z Vertex 4 {m}

OS:Surface,
  {4ef592ed-60cd-4ff9-a5c8-dddeb697864e},  ! Handle
  3DDCFE,                   ! Name
  Wall,                     ! Surface Type
  {80cc150b-cf46-493d-bfb4-c05bd500e627},  ! Construction Name
  {ac4c3f2a-c2e9-41ef-881f-77eea1889803},  ! Space Name
  Surface,                  ! Outside Boundary Condition
  {03492c56-42d2-4996-9b96-66b6570b9686},  ! Outside Boundary Condition Object
  NoSun,                    ! Sun Exposure
  NoWind,                   ! Wind Exposure
  ,                         ! View Factor to Ground
  ,                         ! Number of Vertices
  39.561374, -0.393991, 0,                        ! X,Y,Z Vertex 1 {m}
  39.561374, -0.393991, -3.9624,                  ! X,Y,Z Vertex 2 {m}
  46.438450774359, -0.393991, -3.9624,                  ! X,Y,Z Vertex 3 {m}
  46.438450774359, -0.393991, 0;                        ! X,Y,Z Vertex 4 {m}

OS:InternalMass:Definition,
  {8f09d491-5b4e-4b8c-a4bd-65e7863fc28f},  ! Handle
  2-E CORRIDOR Internal Mass Definition,  ! Name
  {b839f015-0080-454c-9d5b-b73b85062ea6},  ! Construction Name
  SurfaceArea,              ! Design Level Calculation Method
  193.84,                   ! Surface Area {m2}
  ,                         ! Surface Area per Space Floor Area {dimensionless}
  ;                         ! Surface Area per Person {m2/person}

OS:InternalMass,
  {8935df4e-4e9e-4f32-8136-f982b4c35ef5},  ! Handle
  2-E CORRIDOR Internal Mass,  ! Name
  {8f09d491-5b4e-4b8c-a4bd-65e7863fc28f},  ! Internal Mass Definition Name
  {f963df2b-eb52-4777-8828-1c1e6ef565fe};  ! Space or SpaceType Name

OS:Surface,
  {6d763086-8a7c-4f53-a148-cdd11522fef3},  ! Handle
  C7A4F5,                   ! Name
  Floor,                    ! Surface Type
  {87c38291-62e0-4f30-80b2-aaf530f4faab},  ! Construction Name
  {7b9c9d27-365a-44b1-85f2-cb6015f5eabc},  ! Space Name
  Adiabatic,                ! Outside Boundary Condition
  ,                         ! Outside Boundary Condition Object
  NoSun,                    ! Sun Exposure
  NoWind,                   ! Wind Exposure
  0,                        ! View Factor to Ground
  ,                         ! Number of Vertices
  -373.236938, 23.841726, 12.6492,                  ! X,Y,Z Vertex 1 {m}
  -373.236938, 17.440926, 12.6492,                  ! X,Y,Z Vertex 2 {m}
  -380.628338, 17.440926, 12.6492,                  ! X,Y,Z Vertex 3 {m}
  -380.628338, 16.831326, 12.6492,                  ! X,Y,Z Vertex 4 {m}
  -383.066738, 16.831326, 12.6492,                  ! X,Y,Z Vertex 5 {m}
  -383.066738, 19.269726, 12.6492,                  ! X,Y,Z Vertex 6 {m}
  -382.457138, 19.269726, 12.6492,                  ! X,Y,Z Vertex 7 {m}
  -382.457138, 23.841726, 12.6492;                  ! X,Y,Z Vertex 8 {m}

OS:Surface,
  {2e02a32c-3614-462d-bcc5-2ee8bdeddf88},  ! Handle
  46B800,                   ! Name
  Wall,                     ! Surface Type
  {80cc150b-cf46-493d-bfb4-c05bd500e627},  ! Construction Name
  {b00db69e-c083-4d66-9127-b9a6ef0b34e6},  ! Space Name
  Surface,                  ! Outside Boundary Condition
  {072ef884-18a8-4ee4-a90b-6c382afd4a35},  ! Outside Boundary Condition Object
  NoSun,                    ! Sun Exposure
  NoWind,                   ! Wind Exposure
  ,                         ! View Factor to Ground
  ,                         ! Number of Vertices
  18.3170265, 59.421998, 0,                        ! X,Y,Z Vertex 1 {m}
  18.3170265, 59.421998, -3.9624,                  ! X,Y,Z Vertex 2 {m}
  18.3170265, 54.331838, -3.9624,                  ! X,Y,Z Vertex 3 {m}
  18.3170265, 54.331838, 0;                        ! X,Y,Z Vertex 4 {m}

OS:ElectricEquipment:Definition,
  {c8c78e21-f163-4762-ac0f-849e3aac2379},  ! Handle
  5-E Office ElectricEquipment Definition,  ! Name
  Watts/Area,               ! Design Level Calculation Method
  ,                         ! Design Level {W}
  8.0729,                   ! Watts per Space Floor Area {W/m2}
  ;                         ! Watts per Person {W/person}

OS:ElectricEquipment,
  {1328387d-3f5e-4991-ac87-9a9f7cb2e700},  ! Handle
  5-E Office ElectricEquipment,  ! Name
  {c8c78e21-f163-4762-ac0f-849e3aac2379},  ! Electric Equipment Definition Name
  {59107f5b-8a56-48c6-aae7-79230a1a3c5c},  ! Space or SpaceType Name
  {d35c22d8-1874-4cd6-a983-0658beb153c4},  ! Schedule Name
  ,                         ! Multiplier
  ElectricEquipment;        ! End-Use Subcategory

OS:SubSurface,
  {9e5f5fac-e1c1-41b4-900e-e3789329984e},  ! Handle
  B2E87E,                   ! Name
  FixedWindow,              ! Sub Surface Type
  {0a409a17-fe79-4b32-b975-8ce148c1b2a9},  ! Construction Name
  {c57a6c8b-2de7-43a5-bcea-7b68f59045d5},  ! Surface Name
  ,                         ! Outside Boundary Condition Object
  ,                         ! View Factor to Ground
  ,                         ! Shading Control Name
  ,                         ! Frame and Divider Name
  ,                         ! Multiplier
  ,                         ! Number of Vertices
  -167.830085314101, -43.575466, 12.032633121259,          ! X,Y,Z Vertex 1 {m}
  -167.830085314101, -43.575466, 9.670433121259,           ! X,Y,Z Vertex 2 {m}
  -170.192285314101, -43.575466, 9.670433121259,           ! X,Y,Z Vertex 3 {m}
  -170.192285314101, -43.575466, 12.032633121259;          ! X,Y,Z Vertex 4 {m}

OS:Surface,
  {c57a6c8b-2de7-43a5-bcea-7b68f59045d5},  ! Handle
  4BBF0C,                   ! Name
  Wall,                     ! Surface Type
  {e52a2d3d-fcc9-4c84-8ae2-23d305667687},  ! Construction Name
  {86bc3093-a9a0-4be1-a034-63cea6a66e29},  ! Space Name
  Outdoors,                 ! Outside Boundary Condition
  ,                         ! Outside Boundary Condition Object
  SunExposed,               ! Sun Exposure
  WindExposed,              ! Wind Exposure
  ,                         ! View Factor to Ground
  ,                         ! Number of Vertices
  -165.980458, -43.575466, 12.6492,                  ! X,Y,Z Vertex 1 {m}
  -165.980458, -43.575466, 8.9916,                   ! X,Y,Z Vertex 2 {m}
  -172.076458, -43.575466, 8.9916,                   ! X,Y,Z Vertex 3 {m}
  -172.076458, -43.575466, 12.6492;                  ! X,Y,Z Vertex 4 {m}

OS:Surface,
  {7dccd5c8-c4e5-4f06-90b2-023a77de62f9},  ! Handle
  BB28A0,                   ! Name
  Floor,                    ! Surface Type
  {87c38291-62e0-4f30-80b2-aaf530f4faab},  ! Construction Name
  {aeacc8ac-082f-4540-965a-9f8590a8c71d},  ! Space Name
  Adiabatic,                ! Outside Boundary Condition
  ,                         ! Outside Boundary Condition Object
  NoSun,                    ! Sun Exposure
  NoWind,                   ! Wind Exposure
  0,                        ! View Factor to Ground
  ,                         ! Number of Vertices
  -369.935176, 6.241491, 12.6492,                  ! X,Y,Z Vertex 1 {m}
  -369.935176, 5.631891, 12.6492,                  ! X,Y,Z Vertex 2 {m}
  -362.543776, 5.631891, 12.6492,                  ! X,Y,Z Vertex 3 {m}
  -362.543776, -2.597709, 12.6492,                  ! X,Y,Z Vertex 4 {m}
  -371.763976, -2.597709, 12.6492,                  ! X,Y,Z Vertex 5 {m}
  -371.763976, 3.803091, 12.6492,                  ! X,Y,Z Vertex 6 {m}
  -372.373576, 3.803091, 12.6492,                  ! X,Y,Z Vertex 7 {m}
  -372.373576, 6.241491, 12.6492;                  ! X,Y,Z Vertex 8 {m}

OS:Lights:Definition,
  {472ea8a0-217f-4ad3-8894-8813311afd3a},  ! Handle
  2-E Office Lights Definition,  ! Name
  Watts/Area,               ! Design Level Calculation Method
  ,                         ! Lighting Level {W}
  11.83,                    ! Watts per Space Floor Area {W/m2}
  ;                         ! Watts per Person {W/person}

OS:Lights,
  {be457d8f-5d68-4235-bc9f-3bc72deab665},  ! Handle
  2-E Office Lights,        ! Name
  {472ea8a0-217f-4ad3-8894-8813311afd3a},  ! Lights Definition Name
  {b34ba8e6-8c51-43d5-9631-1794f7f56343},  ! Space or SpaceType Name
  {0b5c7bfc-ed08-4b2e-8c89-057ba8215b66},  ! Schedule Name
  ,                         ! Fraction Replaceable
  ,                         ! Multiplier
  Lights;                   ! End-Use Subcategory

OS:Building,
  {626d1dd7-4f75-4941-a97d-b63d15a77dc7},  ! Handle
  Wichita Courthouse,       ! Name
  ,                         ! Building Type
  0,                        ! North Axis {deg}
  ,                         ! Nominal Floor to Floor Height {m}
  ,                         ! Space Type Name
  ,                         ! Default Construction Set Name
  ;                         ! Default Schedule Set Name

OS:SubSurface,
  {7c7e4afa-3217-4432-9697-35bdf8648c2a},  ! Handle
  B152C9,                   ! Name
  FixedWindow,              ! Sub Surface Type
  {0a409a17-fe79-4b32-b975-8ce148c1b2a9},  ! Construction Name
  {b865bc7b-4b95-4201-a5d4-a90491a5984f},  ! Surface Name
  ,                         ! Outside Boundary Condition Object
  ,                         ! View Factor to Ground
  ,                         ! Shading Control Name
  ,                         ! Frame and Divider Name
  ,                         ! Multiplier
  ,                         ! Number of Vertices
  -379.642365888355, 17.440926, 15.511264297455,          ! X,Y,Z Vertex 1 {m}
  -379.642365888355, 17.440926, 13.149064297455,          ! X,Y,Z Vertex 2 {m}
  -377.280165888355, 17.440926, 13.149064297455,          ! X,Y,Z Vertex 3 {m}
  -377.280165888355, 17.440926, 15.511264297455;          ! X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {39307007-b28e-48ad-b523-790cf7912cfc},  ! Handle
  649CEC,                   ! Name
  FixedWindow,              ! Sub Surface Type
  {0a409a17-fe79-4b32-b975-8ce148c1b2a9},  ! Construction Name
  {4362db41-71ac-4b34-9756-290b2bf58ca3},  ! Surface Name
  ,                         ! Outside Boundary Condition Object
  ,                         ! View Factor to Ground
  ,                         ! Shading Control Name
  ,                         ! Frame and Divider Name
  ,                         ! Multiplier
  ,                         ! Number of Vertices
  -35.904429912592, 3.143497996682, 5.334,                    ! X,Y,Z Vertex 1 {m}
  -35.904429912592, 4.057897996682, 5.334,                    ! X,Y,Z Vertex 2 {m}
  -48.853068313604, 4.057897996682, 5.334,                    ! X,Y,Z Vertex 3 {m}
  -48.853068313604, 3.143497996682, 5.334;                    ! X,Y,Z Vertex 4 {m}

OS:Surface,
  {37dfeafd-c2fc-4c46-be14-e41de639fef9},  ! Handle
  68E408,                   ! Name
  Wall,                     ! Surface Type
  {e52a2d3d-fcc9-4c84-8ae2-23d305667687},  ! Construction Name
  {e8ea3088-009f-4411-9b48-8846a14bea1e},  ! Space Name
  Outdoors,                 ! Outside Boundary Condition
  ,                         ! Outside Boundary Condition Object
  SunExposed,               ! Sun Exposure
  WindExposed,              ! Wind Exposure
  ,                         ! View Factor to Ground
  ,                         ! Number of Vertices
  -114.667186, 16.636341, 8.9916,                   ! X,Y,Z Vertex 1 {m}
  -114.667186, 16.636341, 5.334,                    ! X,Y,Z Vertex 2 {m}
  -115.276786, 16.636341, 5.334,                    ! X,Y,Z Vertex 3 {m}
  -115.276786, 16.636341, 8.9916;                   ! X,Y,Z Vertex 4 {m}

OS:InternalMass:Definition,
  {392e9dd8-95be-4dfd-83bf-f8f0e2df92c8},  ! Handle
  B-S OFFICE Internal Mass Definition,  ! Name
  {b839f015-0080-454c-9d5b-b73b85062ea6},  ! Construction Name
  SurfaceArea,              ! Design Level Calculation Method
  1387.6,                   ! Surface Area {m2}
  ,                         ! Surface Area per Space Floor Area {dimensionless}
  ;                         ! Surface Area per Person {m2/person}

OS:InternalMass,
  {bb077721-a45f-4cb7-b764-8ef61ae6c36e},  ! Handle
  B-S OFFICE Internal Mass,  ! Name
  {392e9dd8-95be-4dfd-83bf-f8f0e2df92c8},  ! Internal Mass Definition Name
  {62e2a4af-cba0-43fc-a690-893ad034328a};  ! Space or SpaceType Name

OS:Surface,
  {57ca98d8-66c4-4a0f-8f84-b8197f5dd884},  ! Handle
  A04EB3,                   ! Name
  Wall,                     ! Surface Type
  {80cc150b-cf46-493d-bfb4-c05bd500e627},  ! Construction Name
  {4510ff30-aa40-43c4-9672-d7381d345df6},  ! Space Name
  Surface,                  ! Outside Boundary Condition
  {ed1d4208-4729-4457-b5b5-bf68f740620b},  ! Outside Boundary Condition Object
  NoSun,                    ! Sun Exposure
  NoWind,                   ! Wind Exposure
  ,                         ! View Factor to Ground
  ,                         ! Number of Vertices
  -181.486153, -35.550222, 8.9916,                   ! X,Y,Z Vertex 1 {m}
  -181.486153, -35.550222, 5.334,                    ! X,Y,Z Vertex 2 {m}
  -181.486153, -20.005422, 5.334,                    ! X,Y,Z Vertex 3 {m}
  -181.486153, -20.005422, 8.9916;                   ! X,Y,Z Vertex 4 {m}

OS:Surface,
  {be3a3297-b34d-482f-a5f4-45ee8fad8950},  ! Handle
  166E11,                   ! Name
  Wall,                     ! Surface Type
  {80cc150b-cf46-493d-bfb4-c05bd500e627},  ! Construction Name
  {061e3072-7381-4f9b-bf17-0be8dd222141},  ! Space Name
  Surface,                  ! Outside Boundary Condition
  {5cd42ea6-925a-46a6-ae82-6ec9bd496477},  ! Outside Boundary Condition Object
  NoSun,                    ! Sun Exposure
  NoWind,                   ! Wind Exposure
  ,                         ! View Factor to Ground
  ,                         ! Number of Vertices
  -189.097777, 5.021688, 8.9916,                   ! X,Y,Z Vertex 1 {m}
  -189.097777, 5.021688, 5.334,                    ! X,Y,Z Vertex 2 {m}
  -189.097777, 2.049888, 5.334,                    ! X,Y,Z Vertex 3 {m}
  -189.097777, 2.049888, 8.9916;                   ! X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f2a8ea0b-9501-467c-ad08-0f47750cdee2},  ! Handle
  11352E,                   ! Name
  FixedWindow,              ! Sub Surface Type
  {0a409a17-fe79-4b32-b975-8ce148c1b2a9},  ! Construction Name
  {bda83224-d208-4966-b3e6-56ab0baa6b6c},  ! Surface Name
  ,                         ! Outside Boundary Condition Object
  ,                         ! View Factor to Ground
  ,                         ! Shading Control Name
  ,                         ! Frame and Divider Name
  ,                         ! Multiplier
  ,                         ! Number of Vertices
  -160.038771044568, -37.698027, 8.042795482423,           ! X,Y,Z Vertex 1 {m}
  -160.038771044568, -37.698027, 6.213995482423,           ! X,Y,Z Vertex 2 {m}
  -161.867571044568, -37.698027, 6.213995482423,           ! X,Y,Z Vertex 3 {m}
  -161.867571044568, -37.698027, 8.042795482423;           ! X,Y,Z Vertex 4 {m}

OS:Surface,
  {853ae1dc-5e0e-4f9a-b816-3c0949da406a},  ! Handle
  397C9E,                   ! Name
  Wall,                     ! Surface Type
  {80cc150b-cf46-493d-bfb4-c05bd500e627},  ! Construction Name
  {e09305c7-b31c-46ae-9e3c-ab013a9831bb},  ! Space Name
  Surface,                  ! Outside Boundary Condition
  {77bf58ea-ac1e-4d10-ac17-0a97f3c50f6a},  ! Outside Boundary Condition Object
  NoSun,                    ! Sun Exposure
  NoWind,                   ! Wind Exposure
  ,                         ! View Factor to Ground
  ,                         ! Number of Vertices
  -68.89774, -12.936605, 5.334,                    ! X,Y,Z Vertex 1 {m}
  -68.89774, -12.936605, 0,                        ! X,Y,Z Vertex 2 {m}
  -65.54494, -12.936605, 0,                        ! X,Y,Z Vertex 3 {m}
  -65.54494, -12.936605, 5.334;                    ! X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8533f5f5-fff5-4930-a993-87c6a0dfeb25},  ! Handle
  577F83,                   ! Name
  FixedWindow,              ! Sub Surface Type
  {0a409a17-fe79-4b32-b975-8ce148c1b2a9},  ! Construction Name
  {a834d500-bb72-4aa8-b296-47874c50977b},  ! Surface Name
  ,                         ! Outside Boundary Condition Object
  ,                         ! View Factor to Ground
  ,                         ! Shading Control Name
  ,                         ! Frame and Divider Name
  ,                         ! Multiplier
  ,                         ! Number of Vertices
  -184.181768, -4.600978244965, 12.047998939551,          ! X,Y,Z Vertex 1 {m}
  -184.181768, -4.600978244965, 9.685798939551,           ! X,Y,Z Vertex 2 {m}
  -184.181768, -2.238778244965, 9.685798939551,           ! X,Y,Z Vertex 3 {m}
  -184.181768, -2.238778244965, 12.047998939551;          ! X,Y,Z Vertex 4 {m}

OS:Surface,
  {16f0f847-0941-4e3c-a954-337eb9c5c411},  ! Handle
  2FA34E,                   ! Name
  Wall,                     ! Surface Type
  {80cc150b-cf46-493d-bfb4-c05bd500e627},  ! Construction Name
  {826e2b88-6a38-4175-9c4f-f570214c537d},  ! Space Name
  Surface,                  ! Outside Boundary Condition
  {0f4b0329-3aed-481a-8a19-7a1c2fdd385d},  ! Outside Boundary Condition Object
  NoSun,                    ! Sun Exposure
  NoWind,                   ! Wind Exposure
  ,                         ! View Factor to Ground
  ,                         ! Number of Vertices
  -142.149718, -42.213859, 12.6492,                  ! X,Y,Z Vertex 1 {m}
  -142.149718, -42.213859, 8.9916,                   ! X,Y,Z Vertex 2 {m}
  -142.149718, -37.337059, 8.9916,                   ! X,Y,Z Vertex 3 {m}
  -142.149718, -37.337059, 12.6492;                  ! X,Y,Z Vertex 4 {m}

OS:Surface,
  {c6f660f0-9c26-48c3-aca6-47751aad957c},  ! Handle
  4D8D80,                   ! Name
  Wall,                     ! Surface Type
  {80cc150b-cf46-493d-bfb4-c05bd500e627},  ! Construction Name
  {213cdf04-e9f1-423c-b03c-2d7311d0021b},  ! Space Name
  Surface,                  ! Outside Boundary Condition
  {313311c0-8cc9-4649-b1af-cf4aeb041dc7},  ! Outside Boundary Condition Object
  NoSun,                    ! Sun Exposure
  NoWind,                   ! Wind Exposure
  ,                         ! View Factor to Ground
  ,                         ! Number of Vertices
  -240.761377, 0.144888, 12.6492,                  ! X,Y,Z Vertex 1 {m}
  -240.761377, 0.144888, 8.9916,                   ! X,Y,Z Vertex 2 {m}
  -240.761377, 2.049888, 8.9916,                   ! X,Y,Z Vertex 3 {m}
  -240.761377, 2.049888, 12.6492;                  ! X,Y,Z Vertex 4 {m}

OS:Surface,
  {fe295622-361b-4406-8af9-737267c6cc5e},  ! Handle
  8A8A98,                   ! Name
  RoofCeiling,              ! Surface Type
  {6fd6c12d-ff2b-43d3-a8db-99e39475b30d},  ! Construction Name
  {2f0676d6-dea6-4dea-a2e2-6f50b6edfe90},  ! Space Name
  Outdoors,                 ! Outside Boundary Condition
  ,                         ! Outside Boundary Condition Object
  SunExposed,               ! Sun Exposure
  WindExposed,              ! Wind Exposure
  ,                         ! View Factor to Ground
  ,                         ! Number of Vertices
  -67.240953142722, -17.902551, 5.334,                    ! X,Y,Z Vertex 1 {m}
  -67.240953142722, -9.063351, 5.334,                    ! X,Y,Z Vertex 2 {m}
  -76.42461393747, -9.063351, 5.334,                    ! X,Y,Z Vertex 3 {m}
  -76.42461393747, -17.902551, 5.334;                    ! X,Y,Z Vertex 4 {m}

OS:Surface,
  {75dd9634-d53d-437c-b1c9-db8c7fd2febf},  ! Handle
  ACD830,                   ! Name
  Wall,                     ! Surface Type
  {80cc150b-cf46-493d-bfb4-c05bd500e627},  ! Construction Name
  {efddeb27-c34a-4f3d-bbf0-4cb2790c79fe},  ! Space Name
  Surface,                  ! Outside Boundary Condition
  {914d9914-edcd-403a-81ea-6b82ab83acc6},  ! Outside Boundary Condition Object
  NoSun,                    ! Sun Exposure
  NoWind,                   ! Wind Exposure
  ,                         ! View Factor to Ground
  ,                         ! Number of Vertices
  -89.560614986669, 72.535347, 5.334,                    ! X,Y,Z Vertex 1 {m}
  -89.560614986669, 72.535347, 0,                        ! X,Y,Z Vertex 2 {m}
  -89.560614986669, 61.551925092022, 0,                        ! X,Y,Z Vertex 3 {m}
  -89.560614986669, 61.551925092022, 5.334;                    ! X,Y,Z Vertex 4 {m}

OS:Surface,
  {f35e419a-1fa0-4406-a23f-37e58fb78648},  ! Handle
  4E5A0A,                   ! Name
  Wall,                     ! Surface Type
  {80cc150b-cf46-493d-bfb4-c05bd500e627},  ! Construction Name
  {5bd102a2-887d-49d3-bef4-ca114f2d5f72},  ! Space Name
  Surface,                  ! Outside Boundary Condition
  {b0c0cb54-db7b-4fca-b5b7-e592a19bc43a},  ! Outside Boundary Condition Object
  NoSun,                    ! Sun Exposure
  NoWind,                   ! Wind Exposure
  ,                         ! View Factor to Ground
  ,                         ! Number of Vertices
  -17.000586, 31.112624, 0,                        ! X,Y,Z Vertex 1 {m}
  -17.000586, 31.112624, -3.9624,                  ! X,Y,Z Vertex 2 {m}
  -7.894686, 31.112624, -3.9624,                  ! X,Y,Z Vertex 3 {m}
  -7.894686, 31.112624, 0;                        ! X,Y,Z Vertex 4 {m}

OS:ElectricEquipment:Definition,
  {49b42b68-bf85-415c-9102-5b47ce7498a0},  ! Handle
  1-Lobby ElectricEquipment Definition,  ! Name
  Watts/Area,               ! Design Level Calculation Method
  ,                         ! Design Level {W}
  4,                        ! Watts per Space Floor Area {W/m2}
  ;                         ! Watts per Person {W/person}

OS:ElectricEquipment,
  {4939ea86-9dee-45a8-9e93-bcd299360aaf},  ! Handle
  1-Lobby ElectricEquipment,  ! Name
  {49b42b68-bf85-415c-9102-5b47ce7498a0},  ! Electric Equipment Definition Name
  {585391c6-edba-4789-a812-b3ab67463960},  ! Space or SpaceType Name
  {d35c22d8-1874-4cd6-a983-0658beb153c4},  ! Schedule Name
  ,                         ! Multiplier
  ElectricEquipment;        ! End-Use Subcategory

OS:SubSurface,
  {d5aea7be-b211-4683-8621-4ae1689594d1},  ! Handle
  642A1B,                   ! Name
  FixedWindow,              ! Sub Surface Type
  {0a409a17-fe79-4b32-b975-8ce148c1b2a9},  ! Construction Name
  {378afc06-fe0a-47b2-aef7-71ac84694b87},  ! Surface Name
  ,                         ! Outside Boundary Condition Object
  ,                         ! View Factor to Ground
  ,                         ! Shading Control Name
  ,                         ! Frame and Divider Name
  ,                         ! Multiplier
  ,                         ! Number of Vertices
  -148.571436632228, -44.468161, 12.016032181553,          ! X,Y,Z Vertex 1 {m}
  -148.571436632228, -44.468161, 9.653832181553,           ! X,Y,Z Vertex 2 {m}
  -150.933636632228, -44.468161, 9.653832181553,           ! X,Y,Z Vertex 3 {m}
  -150.933636632228, -44.468161, 12.016032181553;          ! X,Y,Z Vertex 4 {m}

OS:Surface,
  {7d9f56ae-2d8c-442a-a078-35eaf25a81c0},  ! Handle
  629285,                   ! Name
  RoofCeiling,              ! Surface Type
  {6fd6c12d-ff2b-43d3-a8db-99e39475b30d},  ! Construction Name
  {86bc3093-a9a0-4be1-a034-63cea6a66e29},  ! Space Name
  Outdoors,                 ! Outside Boundary Condition
  ,                         ! Outside Boundary Condition Object
  SunExposed,               ! Sun Exposure
  WindExposed,              ! Wind Exposure
  ,                         ! View Factor to Ground
  ,                         ! Number of Vertices
  -175.048258, -54.243466, 12.6492,                  ! X,Y,Z Vertex 1 {m}
  -175.048258, -26.506666, 12.6492,                  ! X,Y,Z Vertex 2 {m}
  -172.076458, -26.506666, 12.6492,                  ! X,Y,Z Vertex 3 {m}
  -172.076458, -18.581866, 12.6492,                  ! X,Y,Z Vertex 4 {m}
  -171.466858, -18.581866, 12.6492,                  ! X,Y,Z Vertex 5 {m}
  -171.466858, -15.533866, 12.6492,                  ! X,Y,Z Vertex 6 {m}
  -173.905258, -15.533866, 12.6492,                  ! X,Y,Z Vertex 7 {m}
  -173.905258, -16.143466, 12.6492,                  ! X,Y,Z Vertex 8 {m}
  -182.439658, -16.143466, 12.6492,                  ! X,Y,Z Vertex 9 {m}
  -182.439658, -15.533866, 12.6492,                  ! X,Y,Z Vertex 10 {m}
  -184.878058, -15.533866, 12.6492,                  ! X,Y,Z Vertex 11 {m}
  -184.878058, -18.581866, 12.6492,                  ! X,Y,Z Vertex 12 {m}
  -184.268458, -18.581866, 12.6492,                  ! X,Y,Z Vertex 13 {m}
  -184.268458, -54.243466, 12.6492;                  ! X,Y,Z Vertex 14 {m}

OS:DesignSpecification:OutdoorAir,
  {5effefb6-933e-43d4-ade0-a86f0e8bba2b},  ! Handle
  SZ DSOA 1-E Office,       ! Name
  ,                         ! Outdoor Air Method
  0.00944,                  ! Outdoor Air Flow per Person {m3/s-person}
  ,                         ! Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                         ! Outdoor Air Flow Rate {m3/s}
  ,                         ! Outdoor Air Flow Air Changes per Hour
  ;                         ! Outdoor Air Flow Rate Fraction Schedule Name

OS:SubSurface,
  {1810e71f-702d-4172-a792-cce2c7404d51},  ! Handle
  D3B431,                   ! Name
  FixedWindow,              ! Sub Surface Type
  {0a409a17-fe79-4b32-b975-8ce148c1b2a9},  ! Construction Name
  {90402f09-0961-4571-845e-1eb75be39e3a},  ! Surface Name
  ,                         ! Outside Boundary Condition Object
  ,                         ! View Factor to Ground
  ,                         ! Shading Control Name
  ,                         ! Frame and Divider Name
  ,                         ! Multiplier
  ,                         ! Number of Vertices
  -361.607709782939, 6.758349, 15.75025981676,           ! X,Y,Z Vertex 1 {m}
  -361.607709782939, 6.758349, 13.38805981676,           ! X,Y,Z Vertex 2 {m}
  -359.245509782939, 6.758349, 13.38805981676,           ! X,Y,Z Vertex 3 {m}
  -359.245509782939, 6.758349, 15.75025981676;           ! X,Y,Z Vertex 4 {m}

OS:Lights:Definition,
  {2a67950c-85c1-49dd-b55d-49df61050078},  ! Handle
  1-N Office Lights Definition,  ! Name
  Watts/Area,               ! Design Level Calculation Method
  ,                         ! Lighting Level {W}
  11.83,                    ! Watts per Space Floor Area {W/m2}
  ;                         ! Watts per Person {W/person}

OS:Lights,
  {08cdf8f6-d763-4224-ad58-0a6900e430b6},  ! Handle
  1-N Office Lights,        ! Name
  {2a67950c-85c1-49dd-b55d-49df61050078},  ! Lights Definition Name
  {04db2b7d-20a6-4f98-9371-9c173f043297},  ! Space or SpaceType Name
  {0b5c7bfc-ed08-4b2e-8c89-057ba8215b66},  ! Schedule Name
  ,                         ! Fraction Replaceable
  ,                         ! Multiplier
  Lights;                   ! End-Use Subcategory

OS:SubSurface,
  {2b3d6652-69e7-4767-9736-c7534ba47482},  ! Handle
  E698BE,                   ! Name
  FixedWindow,              ! Sub Surface Type
  {0a409a17-fe79-4b32-b975-8ce148c1b2a9},  ! Construction Name
  {d2b43b9f-0c1b-4c27-80c7-1e3639484174},  ! Surface Name
  ,                         ! Outside Boundary Condition Object
  ,                         ! View Factor to Ground
  ,                         ! Shading Control Name
  ,                         ! Frame and Divider Name
  ,                         ! Multiplier
  ,                         ! Number of Vertices
  -123.791467551988, 14.807541, 12.183494319788,          ! X,Y,Z Vertex 1 {m}
  -123.791467551988, 14.807541, 9.821294319788,           ! X,Y,Z Vertex 2 {m}
  -121.429267551988, 14.807541, 9.821294319788,           ! X,Y,Z Vertex 3 {m}
  -121.429267551988, 14.807541, 12.183494319788;          ! X,Y,Z Vertex 4 {m}

OS:Surface,
  {b862ff55-bfd3-4c05-aee6-e60392ed534d},  ! Handle
  9F1443,                   ! Name
  Wall,                     ! Surface Type
  {80cc150b-cf46-493d-bfb4-c05bd500e627},  ! Construction Name
  {4510ff30-aa40-43c4-9672-d7381d345df6},  ! Space Name
  Surface,                  ! Outside Boundary Condition
  {2239ac0f-e37d-4b8a-9777-a8678d7dbc7c},  ! Outside Boundary Condition Object
  NoSun,                    ! Sun Exposure
  NoWind,                   ! Wind Exposure
  ,                         ! View Factor to Ground
  ,                         ! Number of Vertices
  -132.794353, -35.550222, 8.9916,                   ! X,Y,Z Vertex 1 {m}
  -132.794353, -35.550222, 5.334,                    ! X,Y,Z Vertex 2 {m}
  -135.766153, -35.550222, 5.334,                    ! X,Y,Z Vertex 3 {m}
  -135.766153, -35.550222, 8.9916;                   ! X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b5f30ada-4e00-42ff-8cd4-f6742003f6ec},  ! Handle
  51FA34,                   ! Name
  FixedWindow,              ! Sub Surface Type
  {0a409a17-fe79-4b32-b975-8ce148c1b2a9},  ! Construction Name
  {e2712b15-ad65-48d5-93de-86b02bf2e960},  ! Surface Name
  ,                         ! Outside Boundary Condition Object
  ,                         ! View Factor to Ground
  ,                         ! Shading Control Name
  ,                         ! Frame and Divider Name
  ,                         ! Multiplier
  ,                         ! Number of Vertices
  -489.91987, 49.413413501777, 19.355934268383,          ! X,Y,Z Vertex 1 {m}
  -489.91987, 49.413413501777, 17.374734268383,          ! X,Y,Z Vertex 2 {m}
  -489.91987, 50.632613501777, 17.374734268383,          ! X,Y,Z Vertex 3 {m}
  -489.91987, 50.632613501777, 19.355934268383;          ! X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {647994d9-70d2-492f-bf79-2b9af61fed6b},  ! Handle
  402F95,                   ! Name
  FixedWindow,              ! Sub Surface Type
  {0a409a17-fe79-4b32-b975-8ce148c1b2a9},  ! Construction Name
  {805a2dc8-1c85-407d-a8b0-f3fdb10c1027},  ! Surface Name
  ,                         ! Outside Boundary Condition Object
  ,                         ! View Factor to Ground
  ,                         ! Shading Control Name
  ,                         ! Frame and Divider Name
  ,                         ! Multiplier
  ,                         ! Number of Vertices
  -487.89024771654, 38.649524, 19.33336655485,           ! X,Y,Z Vertex 1 {m}
  -487.89024771654, 38.649524, 17.35216655485,           ! X,Y,Z Vertex 2 {m}
  -486.67104771654, 38.649524, 17.35216655485,           ! X,Y,Z Vertex 3 {m}
  -486.67104771654, 38.649524, 19.33336655485;           ! X,Y,Z Vertex 4 {m}

OS:Surface,
  {805a2dc8-1c85-407d-a8b0-f3fdb10c1027},  ! Handle
  A31E9A,                   ! Name
  Wall,                     ! Surface Type
  {e52a2d3d-fcc9-4c84-8ae2-23d305667687},  ! Construction Name
  {59107f5b-8a56-48c6-aae7-79230a1a3c5c},  ! Space Name
  Outdoors,                 ! Outside Boundary Condition
  ,                         ! Outside Boundary Condition Object
  SunExposed,               ! Sun Exposure
  WindExposed,              ! Wind Exposure
  ,                         ! View Factor to Ground
  ,                         ! Number of Vertices
  -498.155024, 38.649524, 20.574,                   ! X,Y,Z Vertex 1 {m}
  -498.155024, 38.649524, 16.3068,                  ! X,Y,Z Vertex 2 {m}
  -484.134224, 38.649524, 16.3068,                  ! X,Y,Z Vertex 3 {m}
  -484.134224, 38.649524, 20.574;                   ! X,Y,Z Vertex 4 {m}

OS:Surface,
  {2cf8b6f6-7bd2-4585-bda1-0e9f4d80e8d3},  ! Handle
  F40170,                   ! Name
  Wall,                     ! Surface Type
  {e52a2d3d-fcc9-4c84-8ae2-23d305667687},  ! Construction Name
  {4606428d-27bf-4153-9bc0-79422a0d861e},  ! Space Name
  Outdoors,                 ! Outside Boundary Condition
  ,                         ! Outside Boundary Condition Object
  SunExposed,               ! Sun Exposure
  WindExposed,              ! Wind Exposure
  ,                         ! View Factor to Ground
  ,                         ! Number of Vertices
  -183.551986, 14.197941, 12.6492,                  ! X,Y,Z Vertex 1 {m}
  -183.551986, 14.197941, 8.9916,                   ! X,Y,Z Vertex 2 {m}
  -183.551986, 14.807541, 8.9916,                   ! X,Y,Z Vertex 3 {m}
  -183.551986, 14.807541, 12.6492;                  ! X,Y,Z Vertex 4 {m}

OS:Construction,
  {4020827f-d5ac-4c36-981d-af6fc5841814},  ! Handle
  Interior Door,            ! Name
  ,                         ! Surface Rendering Name
  {5415a7d5-959b-460c-bd51-147e9cdd1f21};  ! Layer 1

OS:Surface,
  {ae2b7159-6800-4488-af16-ae4eb30eeda5},  ! Handle
  45A33C,                   ! Name
  Wall,                     ! Surface Type
  {80cc150b-cf46-493d-bfb4-c05bd500e627},  ! Construction Name
  {e3928529-1e39-4ac4-99d3-3b702747adc1},  ! Space Name
  Surface,                  ! Outside Boundary Condition
  {4e2add44-89dd-497a-bdde-d1aaa65347a2},  ! Outside Boundary Condition Object
  NoSun,                    ! Sun Exposure
  NoWind,                   ! Wind Exposure
  ,                         ! View Factor to Ground
  ,                         ! Number of Vertices
  -87.182921, -30.082557, 5.334,                    ! X,Y,Z Vertex 1 {m}
  -87.182921, -30.082557, 0,                        ! X,Y,Z Vertex 2 {m}
  -87.182921, -41.065978907978, 0,                        ! X,Y,Z Vertex 3 {m}
  -87.182921, -41.065978907978, 5.334;                    ! X,Y,Z Vertex 4 {m}

OS:Lights:Definition,
  {1860e5d8-bf12-4f6f-8d68-793f2fb47f1f},  ! Handle
  4-Court Lights Definition,  ! Name
  Watts/Area,               ! Design Level Calculation Method
  ,                         ! Lighting Level {W}
  11.83,                    ! Watts per Space Floor Area {W/m2}
  ;                         ! Watts per Person {W/person}

OS:Lights,
  {acaa2512-4f02-4e59-9116-ba0266d2cba5},  ! Handle
  4-Court Lights,           ! Name
  {1860e5d8-bf12-4f6f-8d68-793f2fb47f1f},  ! Lights Definition Name
  {7328999e-b8ee-46f9-a557-87cb011391ea},  ! Space or SpaceType Name
  {0b5c7bfc-ed08-4b2e-8c89-057ba8215b66},  ! Schedule Name
  ,                         ! Fraction Replaceable
  ,                         ! Multiplier
  Lights;                   ! End-Use Subcategory

OS:Surface,
  {d04773b0-5404-4989-aaf8-f6ee14178992},  ! Handle
  1055FD,                   ! Name
  Wall,                     ! Surface Type
  {80cc150b-cf46-493d-bfb4-c05bd500e627},  ! Construction Name
  {efddeb27-c34a-4f3d-bbf0-4cb2790c79fe},  ! Space Name
  Surface,                  ! Outside Boundary Condition
  {c9ff68b0-c5e1-473d-807e-f3369dfa21ce},  ! Outside Boundary Condition Object
  NoSun,                    ! Sun Exposure
  NoWind,                   ! Wind Exposure
  ,                         ! View Factor to Ground
  ,                         ! Number of Vertices
  -91.73445793747, 75.659547, 5.334,                    ! X,Y,Z Vertex 1 {m}
  -91.73445793747, 75.659547, 0,                        ! X,Y,Z Vertex 2 {m}
  -107.998157, 75.659547, 0,                        ! X,Y,Z Vertex 3 {m}
  -107.998157, 75.659547, 5.334;                    ! X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {bac63783-c071-45e4-bb18-7e273d6b58ab},  ! Handle
  A1E5E0,                   ! Name
  FixedWindow,              ! Sub Surface Type
  {0a409a17-fe79-4b32-b975-8ce148c1b2a9},  ! Construction Name
  {bda83224-d208-4966-b3e6-56ab0baa6b6c},  ! Surface Name
  ,                         ! Outside Boundary Condition Object
  ,                         ! View Factor to Ground
  ,                         ! Shading Control Name
  ,                         ! Frame and Divider Name
  ,                         ! Multiplier
  ,                         ! Number of Vertices
  -178.571002971655, -37.698027, 10.46057778712,           ! X,Y,Z Vertex 1 {m}
  -178.571002971655, -37.698027, 9.54617778712,            ! X,Y,Z Vertex 2 {m}
  -179.485402971655, -37.698027, 9.54617778712,            ! X,Y,Z Vertex 3 {m}
  -179.485402971655, -37.698027, 10.46057778712;           ! X,Y,Z Vertex 4 {m}

OS:Surface,
  {ca937ace-9bc0-430b-b4cc-46945a6b8b93},  ! Handle
  490F4D,                   ! Name
  Wall,                     ! Surface Type
  {80cc150b-cf46-493d-bfb4-c05bd500e627},  ! Construction Name
  {e30fd077-4b49-4b69-a879-4b1453b0c76e},  ! Space Name
  Surface,                  ! Outside Boundary Condition
  {8bf6d33d-6f9f-4606-bd81-c0647b40d3f6},  ! Outside Boundary Condition Object
  NoSun,                    ! Sun Exposure
  NoWind,                   ! Wind Exposure
  ,                         ! View Factor to Ground
  ,                         ! Number of Vertices
  9.842254, 24.375687, 0,                        ! X,Y,Z Vertex 1 {m}
  9.842254, 24.375687, -3.9624,                  ! X,Y,Z Vertex 2 {m}
  30.406729, 24.375687, -3.9624,                  ! X,Y,Z Vertex 3 {m}
  30.406729, 24.375687, 0;                        ! X,Y,Z Vertex 4 {m}

OS:Surface,
  {a30e3ace-0932-450c-ae01-ed0f4bd266d7},  ! Handle
  1ECD23,                   ! Name
  Floor,                    ! Surface Type
  {87c38291-62e0-4f30-80b2-aaf530f4faab},  ! Construction Name
  {86fa5f1b-942d-4ba5-8e05-d1d194083543},  ! Space Name
  Ground,                   ! Outside Boundary Condition
  ,                         ! Outside Boundary Condition Object
  NoSun,                    ! Sun Exposure
  NoWind,                   ! Wind Exposure
  ,                         ! View Factor to Ground
  ,                         ! Number of Vertices
  21.731981, -22.512147, -3.9624,                  ! X,Y,Z Vertex 1 {m}
  21.731981, -46.987587, -3.9624,                  ! X,Y,Z Vertex 2 {m}
  1.081781, -46.987587, -3.9624,                  ! X,Y,Z Vertex 3 {m}
  1.081781, -27.998547, -3.9624,                  ! X,Y,Z Vertex 4 {m}
  3.520181, -27.998547, -3.9624,                  ! X,Y,Z Vertex 5 {m}
  3.520181, -22.512147, -3.9624,                  ! X,Y,Z Vertex 6 {m}
  7.786580907889, -22.512147, -3.9624,                  ! X,Y,Z Vertex 7 {m}
  7.786580907889, -26.703147, -3.9624,                  ! X,Y,Z Vertex 8 {m}
  15.485955907889, -26.703147, -3.9624,                  ! X,Y,Z Vertex 9 {m}
  15.485955907889, -22.512147, -3.9624;                  ! X,Y,Z Vertex 10 {m}

OS:People:Definition,
  {4630aa65-dc44-4910-923a-6cf4544f9464},  ! Handle
  1-Court-1 People Definition,  ! Name
  People/Area,              ! Number of People Calculation Method
  ,                         ! Number of People
  0.032292,                 ! People per Space Floor Area {person/m2}
  ,                         ! Space Floor Area per Person {m2/person}
  0.3;                      ! Fraction Radiant

OS:People,
  {40bf2e6d-bf40-44f0-afb0-bd6fa88c2104},  ! Handle
  1-Court-1 People,         ! Name
  {4630aa65-dc44-4910-923a-6cf4544f9464},  ! People Definition Name
  {e3928529-1e39-4ac4-99d3-3b702747adc1},  ! Space or SpaceType Name
  {eceb4b27-24f3-438b-919f-64a9b7f4c9ca},  ! Number of People Schedule Name
  {0c733310-e569-4b75-8474-dc70011e9210};  ! Activity Level Schedule Name

OS:SubSurface,
  {0a8f4dcc-190d-4a50-b1df-110ddc49e474},  ! Handle
  89D992,                   ! Name
  FixedWindow,              ! Sub Surface Type
  {0a409a17-fe79-4b32-b975-8ce148c1b2a9},  ! Construction Name
  {e85156ab-0b13-44c9-b407-144701da34ea},  ! Surface Name
  ,                         ! Outside Boundary Condition Object
  ,                         ! View Factor to Ground
  ,                         ! Shading Control Name
  ,                         ! Frame and Divider Name
  ,                         ! Multiplier
  ,                         ! Number of Vertices
  -185.380786, 20.991962179123, 12.046987506066,          ! X,Y,Z Vertex 1 {m}
  -185.380786, 20.991962179123, 9.684787506066,           ! X,Y,Z Vertex 2 {m}
  -185.380786, 20.229962179123, 9.684787506066,           ! X,Y,Z Vertex 3 {m}
  -185.380786, 20.229962179123, 12.046987506066;          ! X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {01f2df15-512d-47f6-a90a-3815eb737b23},  ! Handle
  BF0BDE,                   ! Name
  FixedWindow,              ! Sub Surface Type
  {0a409a17-fe79-4b32-b975-8ce148c1b2a9},  ! Construction Name
  {b361a40b-22f1-4016-a54b-25f8047e52af},  ! Surface Name
  ,                         ! Outside Boundary Condition Object
  ,                         ! View Factor to Ground
  ,                         ! Shading Control Name
  ,                         ! Frame and Divider Name
  ,                         ! Multiplier
  ,                         ! Number of Vertices
  -170.034929, 48.404307226373, 12.069780739465,          ! X,Y,Z Vertex 1 {m}
  -170.034929, 48.404307226373, 9.707580739465,           ! X,Y,Z Vertex 2 {m}
  -170.034929, 47.642307226373, 9.707580739465,           ! X,Y,Z Vertex 3 {m}
  -170.034929, 47.642307226373, 12.069780739465;          ! X,Y,Z Vertex 4 {m}

OS:Surface,
  {b361a40b-22f1-4016-a54b-25f8047e52af},  ! Handle
  D46011,                   ! Name
  Wall,                     ! Surface Type
  {e52a2d3d-fcc9-4c84-8ae2-23d305667687},  ! Construction Name
  {08870b90-1719-49cb-9b8a-84ad900f2f83},  ! Space Name
  Outdoors,                 ! Outside Boundary Condition
  ,                         ! Outside Boundary Condition Object
  SunExposed,               ! Sun Exposure
  WindExposed,              ! Wind Exposure
  ,                         ! View Factor to Ground
  ,                         ! Number of Vertices
  -170.034929, 49.021855, 12.6492,                  ! X,Y,Z Vertex 1 {m}
  -170.034929, 49.021855, 8.9916,                   ! X,Y,Z Vertex 2 {m}
  -170.034929, 47.497855, 8.9916,                   ! X,Y,Z Vertex 3 {m}
  -170.034929, 47.497855, 12.6492;                  ! X,Y,Z Vertex 4 {m}

OS:Lights:Definition,
  {74a29d2a-8efc-4b92-96fb-2c4ba3176196},  ! Handle
  4-NE Office Lights Definition,  ! Name
  Watts/Area,               ! Design Level Calculation Method
  ,                         ! Lighting Level {W}
  11.83,                    ! Watts per Space Floor Area {W/m2}
  ;                         ! Watts per Person {W/person}

OS:Lights,
  {db75dd05-b8c3-4d3e-a2bf-cb36564d5e8a},  ! Handle
  4-NE Office Lights,       ! Name
  {74a29d2a-8efc-4b92-96fb-2c4ba3176196},  ! Lights Definition Name
  {0452e132-ef88-4090-84aa-1f669d642ca9},  ! Space or SpaceType Name
  {0b5c7bfc-ed08-4b2e-8c89-057ba8215b66},  ! Schedule Name
  ,                         ! Fraction Replaceable
  ,                         ! Multiplier
  Lights;                   ! End-Use Subcategory

OS:Surface,
  {b8d8f7b4-890f-495c-9798-58e7fd49f74e},  ! Handle
  1C6687,                   ! Name
  RoofCeiling,              ! Surface Type
  {6fd6c12d-ff2b-43d3-a8db-99e39475b30d},  ! Construction Name
  {d3836181-6b2e-4554-a196-8442b16ba33b},  ! Space Name
  Adiabatic,                ! Outside Boundary Condition
  ,                         ! Outside Boundary Condition Object
  NoSun,                    ! Sun Exposure
  NoWind,                   ! Wind Exposure
  0,                        ! View Factor to Ground
  ,                         ! Number of Vertices
  -355.096411, -33.187752, 16.3068,                  ! X,Y,Z Vertex 1 {m}
  -355.096411, -30.215952, 16.3068,                  ! X,Y,Z Vertex 2 {m}
  -359.897011, -30.215952, 16.3068,                  ! X,Y,Z Vertex 3 {m}
  -359.897011, -33.187752, 16.3068;                  ! X,Y,Z Vertex 4 {m}

OS:Lights:Definition,
  {33675949-e20e-4b0a-82e1-5d6c26dc24e6},  ! Handle
  2-Corridor W Lights Definition,  ! Name
  Watts/Area,               ! Design Level Calculation Method
  ,                         ! Lighting Level {W}
  11.83,                    ! Watts per Space Floor Area {W/m2}
  ;                         ! Watts per Person {W/person}

OS:Lights,
  {a6694b8b-5248-4956-bef9-3387a59a8211},  ! Handle
  2-Corridor W Lights,      ! Name
  {33675949-e20e-4b0a-82e1-5d6c26dc24e6},  ! Lights Definition Name
  {4510ff30-aa40-43c4-9672-d7381d345df6},  ! Space or SpaceType Name
  {ea460782-1e7f-4860-b6a2-e697906ddc5f},  ! Schedule Name
  ,                         ! Fraction Replaceable
  ,                         ! Multiplier
  Lights;                   ! End-Use Subcategory

OS:ElectricEquipment:Definition,
  {c9107633-9774-44fd-bac3-9284340ba12e},  ! Handle
  4-Corridor ElectricEquipment Definition,  ! Name
  Watts/Area,               ! Design Level Calculation Method
  ,                         ! Design Level {W}
  4,                        ! Watts per Space Floor Area {W/m2}
  ;                         ! Watts per Person {W/person}

OS:ElectricEquipment,
  {b858fec4-ef0a-41b3-8a0f-18af2728ba11},  ! Handle
  4-Corridor ElectricEquipment,  ! Name
  {c9107633-9774-44fd-bac3-9284340ba12e},  ! Electric Equipment Definition Name
  {d3836181-6b2e-4554-a196-8442b16ba33b},  ! Space or SpaceType Name
  {d35c22d8-1874-4cd6-a983-0658beb153c4},  ! Schedule Name
  ,                         ! Multiplier
  ElectricEquipment;        ! End-Use Subcategory

OS:Lights:Definition,
  {2ac51071-066d-4d06-935d-9e26a1d44a9e},  ! Handle
  1-W Office Lights Definition,  ! Name
  Watts/Area,               ! Design Level Calculation Method
  ,                         ! Lighting Level {W}
  11.83,                    ! Watts per Space Floor Area {W/m2}
  ;                         ! Watts per Person {W/person}

OS:Lights,
  {0984ee38-5ff2-4bc7-993f-a21e53b44228},  ! Handle
  1-W Office Lights,        ! Name
  {2ac51071-066d-4d06-935d-9e26a1d44a9e},  ! Lights Definition Name
  {e09305c7-b31c-46ae-9e3c-ab013a9831bb},  ! Space or SpaceType Name
  {0b5c7bfc-ed08-4b2e-8c89-057ba8215b66},  ! Schedule Name
  ,                         ! Fraction Replaceable
  ,                         ! Multiplier
  Lights;                   ! End-Use Subcategory

OS:Surface,
  {3eab4a6c-026a-4ecf-805b-c836f42a8668},  ! Handle
  7A156C,                   ! Name
  Wall,                     ! Surface Type
  {80cc150b-cf46-493d-bfb4-c05bd500e627},  ! Construction Name
  {8d5446ab-fb66-49a1-91a4-deb20a2a545a},  ! Space Name
  Surface,                  ! Outside Boundary Condition
  {714e9fca-ad60-4e28-a7eb-97781fb17a46},  ! Outside Boundary Condition Object
  NoSun,                    ! Sun Exposure
  NoWind,                   ! Wind Exposure
  ,                         ! View Factor to Ground
  ,                         ! Number of Vertices
  41.612084, 30.564957, 0,                        ! X,Y,Z Vertex 1 {m}
  41.612084, 30.564957, -3.9624,                  ! X,Y,Z Vertex 2 {m}
  41.612084, 37.7610945, -3.9624,                  ! X,Y,Z Vertex 3 {m}
  41.612084, 37.7610945, 0;                        ! X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {845ffc54-c337-4dcd-a800-350102c4cc28},  ! Handle
  22DEAE,                   ! Name
  FixedWindow,              ! Sub Surface Type
  {0a409a17-fe79-4b32-b975-8ce148c1b2a9},  ! Construction Name
  {12b8d751-d71e-44c8-bee5-91b1a9fcdcc6},  ! Surface Name
  ,                         ! Outside Boundary Condition Object
  ,                         ! View Factor to Ground
  ,                         ! Shading Control Name
  ,                         ! Frame and Divider Name
  ,                         ! Multiplier
  ,                         ! Number of Vertices
  -503.94067, 51.740308935626, 19.340462888185,          ! X,Y,Z Vertex 1 {m}
  -503.94067, 51.740308935626, 17.359262888185,          ! X,Y,Z Vertex 2 {m}
  -503.94067, 50.521108935626, 17.359262888185,          ! X,Y,Z Vertex 3 {m}
  -503.94067, 50.521108935626, 19.340462888185;          ! X,Y,Z Vertex 4 {m}

OS:DesignSpecification:OutdoorAir,
  {8f3e67f4-5071-4957-adc7-526ec5e32a46},  ! Handle
  SZ DSOA 2-Corridor W,     ! Name
  ,                         ! Outdoor Air Method
  0.00944,                  ! Outdoor Air Flow per Person {m3/s-person}
  ,                         ! Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                         ! Outdoor Air Flow Rate {m3/s}
  ,                         ! Outdoor Air Flow Air Changes per Hour
  ;                         ! Outdoor Air Flow Rate Fraction Schedule Name

OS:SubSurface,
  {5da73dcd-d633-4d22-ad58-4e82c4176c17},  ! Handle
  E7CD12,                   ! Name
  FixedWindow,              ! Sub Surface Type
  {0a409a17-fe79-4b32-b975-8ce148c1b2a9},  ! Construction Name
  {90402f09-0961-4571-845e-1eb75be39e3a},  ! Surface Name
  ,                         ! Outside Boundary Condition Object
  ,                         ! View Factor to Ground
  ,                         ! Shading Control Name
  ,                         ! Frame and Divider Name
  ,                         ! Multiplier
  ,                         ! Number of Vertices
  -373.918710264102, 6.758349, 15.748238195837,          ! X,Y,Z Vertex 1 {m}
  -373.918710264102, 6.758349, 13.386038195837,          ! X,Y,Z Vertex 2 {m}
  -371.556510264102, 6.758349, 13.386038195837,          ! X,Y,Z Vertex 3 {m}
  -371.556510264102, 6.758349, 15.748238195837;          ! X,Y,Z Vertex 4 {m}

OS:Surface,
  {8f938ead-abcf-472d-beeb-aa22dd105e0a},  ! Handle
  116F49,                   ! Name
  Wall,                     ! Surface Type
  {80cc150b-cf46-493d-bfb4-c05bd500e627},  ! Construction Name
  {efddeb27-c34a-4f3d-bbf0-4cb2790c79fe},  ! Space Name
  Surface,                  ! Outside Boundary Condition
  {154ad354-f1a7-4071-a0bb-43a0bf043cc0},  ! Outside Boundary Condition Object
  NoSun,                    ! Sun Exposure
  NoWind,                   ! Wind Exposure
  ,                         ! View Factor to Ground
  ,                         ! Number of Vertices
  -86.512614986669, 31.996947, 5.334,                    ! X,Y,Z Vertex 1 {m}
  -86.512614986669, 31.996947, 0,                        ! X,Y,Z Vertex 2 {m}
  -86.512614986669, 72.535347, 0,                        ! X,Y,Z Vertex 3 {m}
  -86.512614986669, 72.535347, 5.334;                    ! X,Y,Z Vertex 4 {m}

OS:Surface,
  {d037fd86-e25d-4b1d-b7e7-3ff893f05416},  ! Handle
  BB5DC5,                   ! Name
  Wall,                     ! Surface Type
  {80cc150b-cf46-493d-bfb4-c05bd500e627},  ! Construction Name
  {e3928529-1e39-4ac4-99d3-3b702747adc1},  ! Space Name
  Surface,                  ! Outside Boundary Condition
  {8e318e46-4649-45ca-b4a8-06da9001b5d7},  ! Outside Boundary Condition Object
  NoSun,                    ! Sun Exposure
  NoWind,                   ! Wind Exposure
  ,                         ! View Factor to Ground
  ,                         ! Number of Vertices
  -87.182921, -41.065978907978, 5.334,                    ! X,Y,Z Vertex 1 {m}
  -87.182921, -41.065978907978, 0,                        ! X,Y,Z Vertex 2 {m}
  -64.935378986669, -41.065978907978, 0,                        ! X,Y,Z Vertex 3 {m}
  -64.935378986669, -41.065978907978, 5.334;                    ! X,Y,Z Vertex 4 {m}

OS:ElectricEquipment:Definition,
  {5f62ccc2-35cf-44c0-a7dc-5973ee0a8e1d},  ! Handle
  E Elevator Motor Definition,  ! Name
  EquipmentLevel,           ! Design Level Calculation Method
  5000,                     ! Design Level {W}
  ,                         ! Watts per Space Floor Area {W/m2}
  ;                         ! Watts per Person {W/person}

OS:ElectricEquipment,
  {b30d8f92-64e1-41b9-b9b2-8bae9a90164f},  ! Handle
  E Elevator Motor,         ! Name
  {5f62ccc2-35cf-44c0-a7dc-5973ee0a8e1d},  ! Electric Equipment Definition Name
  {aeacc8ac-082f-4540-965a-9f8590a8c71d},  ! Space or SpaceType Name
  {317ea04a-ecaf-4de5-8aab-1768e92bc837},  ! Schedule Name
  ,                         ! Multiplier
  General;                  ! End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {27c82546-079e-4cf5-a244-3bc974f596fb},  ! Handle
  SZ DSOA B-Jury,           ! Name
  ,                         ! Outdoor Air Method
  0.00944,                  ! Outdoor Air Flow per Person {m3/s-person}
  ,                         ! Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                         ! Outdoor Air Flow Rate {m3/s}
  ,                         ! Outdoor Air Flow Air Changes per Hour
  ;                         ! Outdoor Air Flow Rate Fraction Schedule Name

OS:SubSurface,
  {aff95152-01a8-49a9-b9f8-7509aa1caf07},  ! Handle
  56A2E4,                   ! Name
  FixedWindow,              ! Sub Surface Type
  {0a409a17-fe79-4b32-b975-8ce148c1b2a9},  ! Construction Name
  {90402f09-0961-4571-845e-1eb75be39e3a},  ! Surface Name
  ,                         ! Outside Boundary Condition Object
  ,                         ! View Factor to Ground
  ,                         ! Shading Control Name
  ,                         ! Frame and Divider Name
  ,                         ! Multiplier
  ,                         ! Number of Vertices
  -344.583628702226, 6.758349, 15.842937234211,          ! X,Y,Z Vertex 1 {m}
  -344.583628702226, 6.758349, 13.480737234211,          ! X,Y,Z Vertex 2 {m}
  -342.221428702226, 6.758349, 13.480737234211,          ! X,Y,Z Vertex 3 {m}
  -342.221428702226, 6.758349, 15.842937234211;          ! X,Y,Z Vertex 4 {m}

OS:People:Definition,
  {ba9490e9-c9e9-4d03-bf2f-8a45feb1f84d},  ! Handle
  B-Computer People Definition,  ! Name
  People/Area,              ! Number of People Calculation Method
  ,                         ! Number of People
  0.032292,                 ! People per Space Floor Area {person/m2}
  ,                         ! Space Floor Area per Person {m2/person}
  0.3;                      ! Fraction Radiant

OS:People,
  {560eb5c6-322e-4dca-9557-bed23fded108},  ! Handle
  B-Computer People,        ! Name
  {ba9490e9-c9e9-4d03-bf2f-8a45feb1f84d},  ! People Definition Name
  {8d5446ab-fb66-49a1-91a4-deb20a2a545a},  ! Space or SpaceType Name
  {eceb4b27-24f3-438b-919f-64a9b7f4c9ca},  ! Number of People Schedule Name
  {0c733310-e569-4b75-8474-dc70011e9210};  ! Activity Level Schedule Name

OS:Surface,
  {a8e2a3e3-194c-47ca-885c-8255da23f828},  ! Handle
  C133BA,                   ! Name
  Wall,                     ! Surface Type
  {e52a2d3d-fcc9-4c84-8ae2-23d305667687},  ! Construction Name
  {a5225a86-4ecb-4bab-9803-a6ef2ce22041},  ! Space Name
  Outdoors,                 ! Outside Boundary Condition
  ,                         ! Outside Boundary Condition Object
  SunExposed,               ! Sun Exposure
  WindExposed,              ! Wind Exposure
  ,                         ! View Factor to Ground
  ,                         ! Number of Vertices
  -379.78297, -14.086225, 16.3068,                  ! X,Y,Z Vertex 1 {m}
  -379.78297, -14.086225, 12.6492,                  ! X,Y,Z Vertex 2 {m}
  -379.78297, -14.695825, 12.6492,                  ! X,Y,Z Vertex 3 {m}
  -379.78297, -14.695825, 16.3068;                  ! X,Y,Z Vertex 4 {m}

OS:Surface,
  {81e7946a-5ba1-42d2-a2a3-702c5bfbb20a},  ! Handle
  B92E0B,                   ! Name
  Wall,                     ! Surface Type
  {80cc150b-cf46-493d-bfb4-c05bd500e627},  ! Construction Name
  {826e2b88-6a38-4175-9c4f-f570214c537d},  ! Space Name
  Surface,                  ! Outside Boundary Condition
  {9bad53ea-fc80-45d9-970e-bb4187450960},  ! Outside Boundary Condition Object
  NoSun,                    ! Sun Exposure
  NoWind,                   ! Wind Exposure
  ,                         ! View Factor to Ground
  ,                         ! Number of Vertices
  -142.149718, -37.337059, 12.6492,                  ! X,Y,Z Vertex 1 {m}
  -142.149718, -37.337059, 8.9916,                   ! X,Y,Z Vertex 2 {m}
  -142.149718, -9.600259, 8.9916,                   ! X,Y,Z Vertex 3 {m}
  -142.149718, -9.600259, 12.6492;                  ! X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5b6f3baa-6fa9-4cc6-a5ab-04e7999fd37a},  ! Handle
  F2CE73,                   ! Name
  Door,                     ! Sub Surface Type
  {441fa328-c556-4fe9-9a92-8cd534df8f54},  ! Construction Name
  {113b86f9-8249-44f9-9807-240d6fa3a7bb},  ! Surface Name
  ,                         ! Outside Boundary Condition Object
  ,                         ! View Factor to Ground
  ,                         ! Shading Control Name
  ,                         ! Frame and Divider Name
  ,                         ! Multiplier
  ,                         ! Number of Vertices
  -83.472526827348, -13.959891, 2.1336,                   ! X,Y,Z Vertex 1 {m}
  -83.472526827348, -13.959891, 0,                        ! X,Y,Z Vertex 2 {m}
  -84.386926827348, -13.959891, 0,                        ! X,Y,Z Vertex 3 {m}
  -84.386926827348, -13.959891, 2.1336;                   ! X,Y,Z Vertex 4 {m}

OS:DesignSpecification:OutdoorAir,
  {cd19f57e-d5ae-416e-b7e6-3ae0eb639604},  ! Handle
  SZ DSOA 3-E Corridor,     ! Name
  ,                         ! Outdoor Air Method
  0.00944,                  ! Outdoor Air Flow per Person {m3/s-person}
  ,                         ! Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                         ! Outdoor Air Flow Rate {m3/s}
  ,                         ! Outdoor Air Flow Air Changes per Hour
  ;                         ! Outdoor Air Flow Rate Fraction Schedule Name

OS:Surface,
  {3d5886b4-a2ca-4d9e-9d66-f60d974d3fbd},  ! Handle
  61243D,                   ! Name
  Wall,                     ! Surface Type
  {80cc150b-cf46-493d-bfb4-c05bd500e627},  ! Construction Name
  {b00db69e-c083-4d66-9127-b9a6ef0b34e6},  ! Space Name
  Surface,                  ! Outside Boundary Condition
  {462a6948-3a4b-4062-8ca0-f881897b7ddc},  ! Outside Boundary Condition Object
  NoSun,                    ! Sun Exposure
  NoWind,                   ! Wind Exposure
  ,                         ! View Factor to Ground
  ,                         ! Number of Vertices
  12.444864, 59.421998, 0,                        ! X,Y,Z Vertex 1 {m}
  12.444864, 59.421998, -3.9624,                  ! X,Y,Z Vertex 2 {m}
  18.3170265, 59.421998, -3.9624,                  ! X,Y,Z Vertex 3 {m}
  18.3170265, 59.421998, 0;                        ! X,Y,Z Vertex 4 {m}

OS:Surface,
  {a85f1ad0-1e6a-4822-adf6-d0f44bbb26ce},  ! Handle
  E0B4F1,                   ! Name
  Wall,                     ! Surface Type
  {80cc150b-cf46-493d-bfb4-c05bd500e627},  ! Construction Name
  {ac4c3f2a-c2e9-41ef-881f-77eea1889803},  ! Space Name
  Surface,                  ! Outside Boundary Condition
  {75ecb006-43e0-449c-8cd7-3ae1182fbee7},  ! Outside Boundary Condition Object
  NoSun,                    ! Sun Exposure
  NoWind,                   ! Wind Exposure
  ,                         ! View Factor to Ground
  ,                         ! Number of Vertices
  60.211574, -0.393991, 0,                        ! X,Y,Z Vertex 1 {m}
  60.211574, -0.393991, -3.9624,                  ! X,Y,Z Vertex 2 {m}
  60.211574, 13.535369, -3.9624,                  ! X,Y,Z Vertex 3 {m}
  60.211574, 13.535369, 0;                        ! X,Y,Z Vertex 4 {m}

OS:Surface,
  {8bf6d33d-6f9f-4606-bd81-c0647b40d3f6},  ! Handle
  8231E0,                   ! Name
  Wall,                     ! Surface Type
  {80cc150b-cf46-493d-bfb4-c05bd500e627},  ! Construction Name
  {62e2a4af-cba0-43fc-a690-893ad034328a},  ! Space Name
  Surface,                  ! Outside Boundary Condition
  {ca937ace-9bc0-430b-b4cc-46945a6b8b93},  ! Outside Boundary Condition Object
  NoSun,                    ! Sun Exposure
  NoWind,                   ! Wind Exposure
  ,                         ! View Factor to Ground
  ,                         ! Number of Vertices
  6.642585, 19.304531, 0,                        ! X,Y,Z Vertex 1 {m}
  6.642585, 19.304531, -3.9624,                  ! X,Y,Z Vertex 2 {m}
  -13.92189, 19.304531, -3.9624,                  ! X,Y,Z Vertex 3 {m}
  -13.92189, 19.304531, 0;                        ! X,Y,Z Vertex 4 {m}

OS:People:Definition,
  {851502af-6ed8-4039-bdd0-0786b16e04e5},  ! Handle
  2-Corridor W People Definition,  ! Name
  People/Area,              ! Number of People Calculation Method
  ,                         ! Number of People
  0.032292,                 ! People per Space Floor Area {person/m2}
  ,                         ! Space Floor Area per Person {m2/person}
  0.3;                      ! Fraction Radiant

OS:People,
  {117f068e-2c1b-4169-b782-5e3f50ca2387},  ! Handle
  2-Corridor W People,      ! Name
  {851502af-6ed8-4039-bdd0-0786b16e04e5},  ! People Definition Name
  {4510ff30-aa40-43c4-9672-d7381d345df6},  ! Space or SpaceType Name
  {eceb4b27-24f3-438b-919f-64a9b7f4c9ca},  ! Number of People Schedule Name
  {0c733310-e569-4b75-8474-dc70011e9210};  ! Activity Level Schedule Name

OS:Surface,
  {37621622-be99-43e7-9d88-e1f32fed5a1d},  ! Handle
  511677,                   ! Name
  Wall,                     ! Surface Type
  {80cc150b-cf46-493d-bfb4-c05bd500e627},  ! Construction Name
  {4510ff30-aa40-43c4-9672-d7381d345df6},  ! Space Name
  Surface,                  ! Outside Boundary Condition
  {cb3c7b27-64af-447e-9710-2e8fe0a5a94a},  ! Outside Boundary Condition Object
  NoSun,                    ! Sun Exposure
  NoWind,                   ! Wind Exposure
  ,                         ! View Factor to Ground
  ,                         ! Number of Vertices
  -175.390153, -35.550222, 8.9916,                   ! X,Y,Z Vertex 1 {m}
  -175.390153, -35.550222, 5.334,                    ! X,Y,Z Vertex 2 {m}
  -181.486153, -35.550222, 5.334,                    ! X,Y,Z Vertex 3 {m}
  -181.486153, -35.550222, 8.9916;                   ! X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {33709f34-4727-44c5-a795-8c97e7320180},  ! Handle
  32E853,                   ! Name
  FixedWindow,              ! Sub Surface Type
  {0a409a17-fe79-4b32-b975-8ce148c1b2a9},  ! Construction Name
  {d2b43b9f-0c1b-4c27-80c7-1e3639484174},  ! Surface Name
  ,                         ! Outside Boundary Condition Object
  ,                         ! View Factor to Ground
  ,                         ! Shading Control Name
  ,                         ! Frame and Divider Name
  ,                         ! Multiplier
  ,                         ! Number of Vertices
  -140.842360292374, 14.807541, 12.109739906361,          ! X,Y,Z Vertex 1 {m}
  -140.842360292374, 14.807541, 9.747539906361,           ! X,Y,Z Vertex 2 {m}
  -138.480160292374, 14.807541, 9.747539906361,           ! X,Y,Z Vertex 3 {m}
  -138.480160292374, 14.807541, 12.109739906361;          ! X,Y,Z Vertex 4 {m}

OS:Surface,
  {5f7a040b-682c-44a3-a811-8bb5a73a430c},  ! Handle
  7A2DF4,                   ! Name
  Wall,                     ! Surface Type
  {80cc150b-cf46-493d-bfb4-c05bd500e627},  ! Construction Name
  {efddeb27-c34a-4f3d-bbf0-4cb2790c79fe},  ! Space Name
  Surface,                  ! Outside Boundary Condition
  {1745b698-e856-4e1c-83a3-d3eeb237774f},  ! Outside Boundary Condition Object
  NoSun,                    ! Sun Exposure
  NoWind,                   ! Wind Exposure
  ,                         ! View Factor to Ground
  ,                         ! Number of Vertices
  -86.512614986669, 72.535347, 5.334,                    ! X,Y,Z Vertex 1 {m}
  -86.512614986669, 72.535347, 0,                        ! X,Y,Z Vertex 2 {m}
  -64.265072973338, 72.535347, 0,                        ! X,Y,Z Vertex 3 {m}
  -64.265072973338, 72.535347, 5.334;                    ! X,Y,Z Vertex 4 {m}

OS:Lights:Definition,
  {2c7e7534-ba5e-4483-97a2-0b00292df739},  ! Handle
  1-E Interior Office Lights Definition,  ! Name
  Watts/Area,               ! Design Level Calculation Method
  ,                         ! Lighting Level {W}
  11.83,                    ! Watts per Space Floor Area {W/m2}
  ;                         ! Watts per Person {W/person}

OS:Lights,
  {297d9172-a644-4c8f-83f4-81a266c7dd5e},  ! Handle
  1-E Interior Office Lights,  ! Name
  {2c7e7534-ba5e-4483-97a2-0b00292df739},  ! Lights Definition Name
  {827a2558-714e-43e1-9bac-3b3dd40941e0},  ! Space or SpaceType Name
  {0b5c7bfc-ed08-4b2e-8c89-057ba8215b66},  ! Schedule Name
  ,                         ! Fraction Replaceable
  ,                         ! Multiplier
  Lights;                   ! End-Use Subcategory

OS:SubSurface,
  {2c431329-91e2-4969-acc3-5403b395362d},  ! Handle
  27607D,                   ! Name
  FixedWindow,              ! Sub Surface Type
  {0a409a17-fe79-4b32-b975-8ce148c1b2a9},  ! Construction Name
  {6228e152-fce3-4e7d-8891-71b7f6c27236},  ! Surface Name
  ,                         ! Outside Boundary Condition Object
  ,                         ! View Factor to Ground
  ,                         ! Shading Control Name
  ,                         ! Frame and Divider Name
  ,                         ! Multiplier
  ,                         ! Number of Vertices
  -49.841213691033, 15.115254, 3.896557971756,           ! X,Y,Z Vertex 1 {m}
  -49.841213691033, 15.115254, 1.153357971756,           ! X,Y,Z Vertex 2 {m}
  -48.469613691033, 15.115254, 1.153357971756,           ! X,Y,Z Vertex 3 {m}
  -48.469613691033, 15.115254, 3.896557971756;           ! X,Y,Z Vertex 4 {m}

OS:InternalMass:Definition,
  {1357a746-0891-423a-aff2-6d5ea90ce9b1},  ! Handle
  2-BATH Internal Mass Definition,  ! Name
  {b839f015-0080-454c-9d5b-b73b85062ea6},  ! Construction Name
  SurfaceArea,              ! Design Level Calculation Method
  185.8,                    ! Surface Area {m2}
  ,                         ! Surface Area per Space Floor Area {dimensionless}
  ;                         ! Surface Area per Person {m2/person}

OS:InternalMass,
  {a8e4ce5c-ac1e-41c4-a870-127ac2cbf25a},  ! Handle
  2-BATH Internal Mass,     ! Name
  {1357a746-0891-423a-aff2-6d5ea90ce9b1},  ! Internal Mass Definition Name
  {b3967d51-29ce-465a-b1fc-ccec538dd010};  ! Space or SpaceType Name

OS:Surface,
  {9a7454a3-ae82-41cf-bf36-37433807f091},  ! Handle
  847A63,                   ! Name
  Wall,                     ! Surface Type
  {80cc150b-cf46-493d-bfb4-c05bd500e627},  ! Construction Name
  {62e2a4af-cba0-43fc-a690-893ad034328a},  ! Space Name
  Surface,                  ! Outside Boundary Condition
  {a67f6fb9-5c44-4c85-a322-d153741f08d6},  ! Outside Boundary Condition Object
  NoSun,                    ! Sun Exposure
  NoWind,                   ! Wind Exposure
  ,                         ! View Factor to Ground
  ,                         ! Number of Vertices
  -13.92189, 18.085331, 0,                        ! X,Y,Z Vertex 1 {m}
  -13.92189, 18.085331, -3.9624,                  ! X,Y,Z Vertex 2 {m}
  -27.33309, 18.085331, -3.9624,                  ! X,Y,Z Vertex 3 {m}
  -27.33309, 18.085331, 0;                        ! X,Y,Z Vertex 4 {m}

OS:Surface,
  {5445551e-3a47-464d-846b-dd5d11151c67},  ! Handle
  9B90AD,                   ! Name
  RoofCeiling,              ! Surface Type
  {6fd6c12d-ff2b-43d3-a8db-99e39475b30d},  ! Construction Name
  {efddeb27-c34a-4f3d-bbf0-4cb2790c79fe},  ! Space Name
  Adiabatic,                ! Outside Boundary Condition
  ,                         ! Outside Boundary Condition Object
  NoSun,                    ! Sun Exposure
  NoWind,                   ! Wind Exposure
  0,                        ! View Factor to Ground
  ,                         ! Number of Vertices
  -60.759872973338, 46.093947, 5.334,                    ! X,Y,Z Vertex 1 {m}
  -60.759872973338, 75.659547, 5.334,                    ! X,Y,Z Vertex 2 {m}
  -64.564157, 75.659547, 5.334,                    ! X,Y,Z Vertex 3 {m}
  -64.564157, 72.535347, 5.334,                    ! X,Y,Z Vertex 4 {m}
  -64.265072973338, 72.535347, 5.334,                    ! X,Y,Z Vertex 5 {m}
  -64.265072973338, 46.093947, 5.334;                    ! X,Y,Z Vertex 6 {m}

OS:Surface,
  {1bc06172-6e2a-4e1c-aeba-a0d4b75e979a},  ! Handle
  E3F89C,                   ! Name
  Floor,                    ! Surface Type
  {87c38291-62e0-4f30-80b2-aaf530f4faab},  ! Construction Name
  {09054a67-4ec7-44f6-b6d5-1fb8dfd94908},  ! Space Name
  Ground,                   ! Outside Boundary Condition
  ,                         ! Outside Boundary Condition Object
  NoSun,                    ! Sun Exposure
  NoWind,                   ! Wind Exposure
  ,                         ! View Factor to Ground
  ,                         ! Number of Vertices
  50.502952, -13.620317, -3.9624,                  ! X,Y,Z Vertex 1 {m}
  50.502952, -22.459517, -3.9624,                  ! X,Y,Z Vertex 2 {m}
  56.3751145, -22.459517, -3.9624,                  ! X,Y,Z Vertex 3 {m}
  56.3751145, -27.549677, -3.9624,                  ! X,Y,Z Vertex 4 {m}
  38.234752, -27.549677, -3.9624,                  ! X,Y,Z Vertex 5 {m}
  38.234752, -13.620317, -3.9624;                  ! X,Y,Z Vertex 6 {m}

OS:Surface,
  {154ad354-f1a7-4071-a0bb-43a0bf043cc0},  ! Handle
  ED32E0,                   ! Name
  Wall,                     ! Surface Type
  {80cc150b-cf46-493d-bfb4-c05bd500e627},  ! Construction Name
  {827a2558-714e-43e1-9bac-3b3dd40941e0},  ! Space Name
  Surface,                  ! Outside Boundary Condition
  {8f938ead-abcf-472d-beeb-aa22dd105e0a},  ! Outside Boundary Condition Object
  NoSun,                    ! Sun Exposure
  NoWind,                   ! Wind Exposure
  ,                         ! View Factor to Ground
  ,                         ! Number of Vertices
  -90.391292986669, 60.411766, 5.334,                    ! X,Y,Z Vertex 1 {m}
  -90.391292986669, 60.411766, 0,                        ! X,Y,Z Vertex 2 {m}
  -90.391292986669, 19.873366, 0,                        ! X,Y,Z Vertex 3 {m}
  -90.391292986669, 19.873366, 5.334;                    ! X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c7c7c3f1-b499-4112-8e14-52daf786e5e9},  ! Handle
  5A3D54,                   ! Name
  FixedWindow,              ! Sub Surface Type
  {0a409a17-fe79-4b32-b975-8ce148c1b2a9},  ! Construction Name
  {d96cdae2-b578-4d04-8887-bc5e61d2b17a},  ! Surface Name
  ,                         ! Outside Boundary Condition Object
  ,                         ! View Factor to Ground
  ,                         ! Shading Control Name
  ,                         ! Frame and Divider Name
  ,                         ! Multiplier
  ,                         ! Number of Vertices
  -184.268458, -46.237227880402, 11.951484638576,          ! X,Y,Z Vertex 1 {m}
  -184.268458, -46.237227880402, 9.589284638576,           ! X,Y,Z Vertex 2 {m}
  -184.268458, -48.599427880402, 9.589284638576,           ! X,Y,Z Vertex 3 {m}
  -184.268458, -48.599427880402, 11.951484638576;          ! X,Y,Z Vertex 4 {m}

OS:Surface,
  {8e8bae97-474e-41b0-906b-ac1b8a3d6756},  ! Handle
  2577AE,                   ! Name
  Wall,                     ! Surface Type
  {80cc150b-cf46-493d-bfb4-c05bd500e627},  ! Construction Name
  {e30fd077-4b49-4b69-a879-4b1453b0c76e},  ! Space Name
  Surface,                  ! Outside Boundary Condition
  {d9545986-86d3-4afa-81ca-f37f0c164535},  ! Outside Boundary Condition Object
  NoSun,                    ! Sun Exposure
  NoWind,                   ! Wind Exposure
  ,                         ! View Factor to Ground
  ,                         ! Number of Vertices
  9.842254, 54.032727, 0,                        ! X,Y,Z Vertex 1 {m}
  9.842254, 54.032727, -3.9624,                  ! X,Y,Z Vertex 2 {m}
  9.842254, 48.8495395, -3.9624,                  ! X,Y,Z Vertex 3 {m}
  9.842254, 48.8495395, 0;                        ! X,Y,Z Vertex 4 {m}

OS:Lights:Definition,
  {4a6e4b24-2430-439e-8d39-d941b7093a49},  ! Handle
  B-W Interior Office Lights Definition,  ! Name
  Watts/Area,               ! Design Level Calculation Method
  ,                         ! Lighting Level {W}
  11.83,                    ! Watts per Space Floor Area {W/m2}
  ;                         ! Watts per Person {W/person}

OS:Lights,
  {aaecddf1-8182-4eaf-a88c-f41bb60171ff},  ! Handle
  B-W Interior Office Lights,  ! Name
  {4a6e4b24-2430-439e-8d39-d941b7093a49},  ! Lights Definition Name
  {86fa5f1b-942d-4ba5-8e05-d1d194083543},  ! Space or SpaceType Name
  {0b5c7bfc-ed08-4b2e-8c89-057ba8215b66},  ! Schedule Name
  ,                         ! Fraction Replaceable
  ,                         ! Multiplier
  Lights;                   ! End-Use Subcategory

OS:Surface,
  {410ad4dc-6139-46bf-9905-8136077ce08e},  ! Handle
  236A72,                   ! Name
  Wall,                     ! Surface Type
  {e52a2d3d-fcc9-4c84-8ae2-23d305667687},  ! Construction Name
  {0c49be94-23f5-4b37-a6e8-11c319023b1e},  ! Space Name
  Outdoors,                 ! Outside Boundary Condition
  ,                         ! Outside Boundary Condition Object
  SunExposed,               ! Sun Exposure
  WindExposed,              ! Wind Exposure
  ,                         ! View Factor to Ground
  ,                         ! Number of Vertices
  -65.50169, -0.405166, 5.334,                    ! X,Y,Z Vertex 1 {m}
  -65.50169, -0.405166, 0,                        ! X,Y,Z Vertex 2 {m}
  -65.50169, -4.672366, 0,                        ! X,Y,Z Vertex 3 {m}
  -65.50169, -4.672366, 5.334;                    ! X,Y,Z Vertex 4 {m}

OS:Surface,
  {9ac9c0fa-94bf-4ff4-93c5-780f9ad6b964},  ! Handle
  68AD2F,                   ! Name
  Wall,                     ! Surface Type
  {80cc150b-cf46-493d-bfb4-c05bd500e627},  ! Construction Name
  {b34ba8e6-8c51-43d5-9631-1794f7f56343},  ! Space Name
  Surface,                  ! Outside Boundary Condition
  {d0c3e9b3-51e9-426d-bc2f-92df1106b17e},  ! Outside Boundary Condition Object
  NoSun,                    ! Sun Exposure
  NoWind,                   ! Wind Exposure
  ,                         ! View Factor to Ground
  ,                         ! Number of Vertices
  -184.181768, 2.884949, 8.9916,                   ! X,Y,Z Vertex 1 {m}
  -184.181768, 2.884949, 5.334,                    ! X,Y,Z Vertex 2 {m}
  -196.373768, 2.884949, 5.334,                    ! X,Y,Z Vertex 3 {m}
  -196.373768, 2.884949, 8.9916;                   ! X,Y,Z Vertex 4 {m}

OS:Surface,
  {e07f6c71-a69c-4c23-8bbb-35089d15666a},  ! Handle
  AC122F,                   ! Name
  Wall,                     ! Surface Type
  {80cc150b-cf46-493d-bfb4-c05bd500e627},  ! Construction Name
  {aeacc8ac-082f-4540-965a-9f8590a8c71d},  ! Space Name
  Surface,                  ! Outside Boundary Condition
  {dfc6fbb5-cb00-4192-9f11-801db59566ed},  ! Outside Boundary Condition Object
  NoSun,                    ! Sun Exposure
  NoWind,                   ! Wind Exposure
  ,                         ! View Factor to Ground
  ,                         ! Number of Vertices
  -362.543776, -2.597709, 16.3068,                  ! X,Y,Z Vertex 1 {m}
  -362.543776, -2.597709, 12.6492,                  ! X,Y,Z Vertex 2 {m}
  -362.543776, -0.692709, 12.6492,                  ! X,Y,Z Vertex 3 {m}
  -362.543776, -0.692709, 16.3068;                  ! X,Y,Z Vertex 4 {m}

OS:InternalMass:Definition,
  {752553f0-be9b-4571-b65e-07a06a609642},  ! Handle
  5-E OFFICE Internal Mass Definition,  ! Name
  {b839f015-0080-454c-9d5b-b73b85062ea6},  ! Construction Name
  SurfaceArea,              ! Design Level Calculation Method
  410.26,                   ! Surface Area {m2}
  ,                         ! Surface Area per Space Floor Area {dimensionless}
  ;                         ! Surface Area per Person {m2/person}

OS:InternalMass,
  {c5cf5952-0883-44c3-98d2-bb976238fd37},  ! Handle
  5-E OFFICE Internal Mass,  ! Name
  {752553f0-be9b-4571-b65e-07a06a609642},  ! Internal Mass Definition Name
  {59107f5b-8a56-48c6-aae7-79230a1a3c5c};  ! Space or SpaceType Name

OS:Surface,
  {32d05340-4efd-4870-9287-0ea5f45279c9},  ! Handle
  F4C188,                   ! Name
  Wall,                     ! Surface Type
  {80cc150b-cf46-493d-bfb4-c05bd500e627},  ! Construction Name
  {e30fd077-4b49-4b69-a879-4b1453b0c76e},  ! Space Name
  Surface,                  ! Outside Boundary Condition
  {386a86bf-1d93-425c-aa71-1a43703cd5ef},  ! Outside Boundary Condition Object
  NoSun,                    ! Sun Exposure
  NoWind,                   ! Wind Exposure
  ,                         ! View Factor to Ground
  ,                         ! Number of Vertices
  6.489454, 48.8495395, 0,                        ! X,Y,Z Vertex 1 {m}
  6.489454, 48.8495395, -3.9624,                  ! X,Y,Z Vertex 2 {m}
  6.489454, 27.118887, -3.9624,                  ! X,Y,Z Vertex 3 {m}
  6.489454, 27.118887, 0;                        ! X,Y,Z Vertex 4 {m}

OS:DesignSpecification:OutdoorAir,
  {ad7b441a-5d5a-404b-aaaf-b944b050518b},  ! Handle
  SZ DSOA 4-Court,          ! Name
  ,                         ! Outdoor Air Method
  0.00944,                  ! Outdoor Air Flow per Person {m3/s-person}
  ,                         ! Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                         ! Outdoor Air Flow Rate {m3/s}
  ,                         ! Outdoor Air Flow Air Changes per Hour
  ;                         ! Outdoor Air Flow Rate Fraction Schedule Name

OS:Surface,
  {f502c21d-fd29-4fa4-8c2d-bacae4fd18d5},  ! Handle
  4252DD,                   ! Name
  Wall,                     ! Surface Type
  {80cc150b-cf46-493d-bfb4-c05bd500e627},  ! Construction Name
  {bf29cee5-607a-4a30-bdb5-c99262f6b697},  ! Space Name
  Surface,                  ! Outside Boundary Condition
  {3a1aeadb-d2da-497b-aa33-bc10b8b9b72b},  ! Outside Boundary Condition Object
  NoSun,                    ! Sun Exposure
  NoWind,                   ! Wind Exposure
  ,                         ! View Factor to Ground
  ,                         ! Number of Vertices
  -57.728716, 6.984208092022, 5.334,                    ! X,Y,Z Vertex 1 {m}
  -57.728716, 6.984208092022, 0,                        ! X,Y,Z Vertex 2 {m}
  -57.728716, -0.234871138029, 0,                        ! X,Y,Z Vertex 3 {m}
  -57.728716, -0.234871138029, 5.334;                    ! X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {32137dbf-9794-46a9-b519-a141ff0b10c1},  ! Handle
  4DCFEB,                   ! Name
  FixedWindow,              ! Sub Surface Type
  {0a409a17-fe79-4b32-b975-8ce148c1b2a9},  ! Construction Name
  {113b86f9-8249-44f9-9807-240d6fa3a7bb},  ! Surface Name
  ,                         ! Outside Boundary Condition Object
  ,                         ! View Factor to Ground
  ,                         ! Shading Control Name
  ,                         ! Frame and Divider Name
  ,                         ! Multiplier
  ,                         ! Number of Vertices
  -75.249186459998, -13.959891, 1.837862085924,           ! X,Y,Z Vertex 1 {m}
  -75.249186459998, -13.959891, 0.923462085924,           ! X,Y,Z Vertex 2 {m}
  -76.163586459998, -13.959891, 0.923462085924,           ! X,Y,Z Vertex 3 {m}
  -76.163586459998, -13.959891, 1.837862085924;           ! X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {95d0d6f1-f567-47cb-a7d6-fcd77a79077f},  ! Handle
  C2F212,                   ! Name
  FixedWindow,              ! Sub Surface Type
  {0a409a17-fe79-4b32-b975-8ce148c1b2a9},  ! Construction Name
  {6228e152-fce3-4e7d-8891-71b7f6c27236},  ! Surface Name
  ,                         ! Outside Boundary Condition Object
  ,                         ! View Factor to Ground
  ,                         ! Shading Control Name
  ,                         ! Frame and Divider Name
  ,                         ! Multiplier
  ,                         ! Number of Vertices
  -69.942045651827, 15.115254, 3.946350924234,           ! X,Y,Z Vertex 1 {m}
  -69.942045651827, 15.115254, 1.203150924234,           ! X,Y,Z Vertex 2 {m}
  -68.570445651827, 15.115254, 1.203150924234,           ! X,Y,Z Vertex 3 {m}
  -68.570445651827, 15.115254, 3.946350924234;           ! X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {60dc36cf-3125-45a0-9cd2-37a6317acaed},  ! Handle
  BD6ED9,                   ! Name
  FixedWindow,              ! Sub Surface Type
  {0a409a17-fe79-4b32-b975-8ce148c1b2a9},  ! Construction Name
  {90402f09-0961-4571-845e-1eb75be39e3a},  ! Surface Name
  ,                         ! Outside Boundary Condition Object
  ,                         ! View Factor to Ground
  ,                         ! Shading Control Name
  ,                         ! Frame and Divider Name
  ,                         ! Multiplier
  ,                         ! Number of Vertices
  -385.694965868325, 6.758349, 15.618249522511,          ! X,Y,Z Vertex 1 {m}
  -385.694965868325, 6.758349, 13.256049522511,          ! X,Y,Z Vertex 2 {m}
  -383.332765868325, 6.758349, 13.256049522511,          ! X,Y,Z Vertex 3 {m}
  -383.332765868325, 6.758349, 15.618249522511;          ! X,Y,Z Vertex 4 {m}

OS:Surface,
  {9d5f1026-ae82-4fc4-873f-f8af278487fa},  ! Handle
  A694DF,                   ! Name
  Wall,                     ! Surface Type
  {80cc150b-cf46-493d-bfb4-c05bd500e627},  ! Construction Name
  {e8ea3088-009f-4411-9b48-8846a14bea1e},  ! Space Name
  Surface,                  ! Outside Boundary Condition
  {11cd87f1-dd6d-45b4-8eda-e5d078bc4769},  ! Outside Boundary Condition Object
  NoSun,                    ! Sun Exposure
  NoWind,                   ! Wind Exposure
  ,                         ! View Factor to Ground
  ,                         ! Number of Vertices
  -176.160586, 23.113341, 8.9916,                   ! X,Y,Z Vertex 1 {m}
  -176.160586, 23.113341, 5.334,                    ! X,Y,Z Vertex 2 {m}
  -176.160586, 21.208341, 5.334,                    ! X,Y,Z Vertex 3 {m}
  -176.160586, 21.208341, 8.9916;                   ! X,Y,Z Vertex 4 {m}

OS:Surface,
  {df589bb2-dced-4253-8d9b-be6cf307da04},  ! Handle
  A2038F,                   ! Name
  Wall,                     ! Surface Type
  {80cc150b-cf46-493d-bfb4-c05bd500e627},  ! Construction Name
  {efddeb27-c34a-4f3d-bbf0-4cb2790c79fe},  ! Space Name
  Surface,                  ! Outside Boundary Condition
  {80aafa23-b529-4219-ba37-6133bfe97e60},  ! Outside Boundary Condition Object
  NoSun,                    ! Sun Exposure
  NoWind,                   ! Wind Exposure
  ,                         ! View Factor to Ground
  ,                         ! Number of Vertices
  -89.560614986669, 54.332845861971, 5.334,                    ! X,Y,Z Vertex 1 {m}
  -89.560614986669, 54.332845861971, 0,                        ! X,Y,Z Vertex 2 {m}
  -89.560614986669, 46.121811826808, 0,                        ! X,Y,Z Vertex 3 {m}
  -89.560614986669, 46.121811826808, 5.334;                    ! X,Y,Z Vertex 4 {m}

OS:InternalMass:Definition,
  {b21b2b0b-ab5d-4513-b06e-7e4496df7d85},  ! Handle
  B-COMPUTER Internal Mass Definition,  ! Name
  {b839f015-0080-454c-9d5b-b73b85062ea6},  ! Construction Name
  SurfaceArea,              ! Design Level Calculation Method
  131.06,                   ! Surface Area {m2}
  ,                         ! Surface Area per Space Floor Area {dimensionless}
  ;                         ! Surface Area per Person {m2/person}

OS:InternalMass,
  {8e86d20d-ac8e-41d5-9cec-586facd4ff44},  ! Handle
  B-COMPUTER Internal Mass,  ! Name
  {b21b2b0b-ab5d-4513-b06e-7e4496df7d85},  ! Internal Mass Definition Name
  {8d5446ab-fb66-49a1-91a4-deb20a2a545a};  ! Space or SpaceType Name

OS:Surface,
  {cf137f7c-4b6e-4214-a10a-9e7b23c44012},  ! Handle
  A7B585,                   ! Name
  Wall,                     ! Surface Type
  {e52a2d3d-fcc9-4c84-8ae2-23d305667687},  ! Construction Name
  {62e2a4af-cba0-43fc-a690-893ad034328a},  ! Space Name
  Ground,                   ! Outside Boundary Condition
  ,                         ! Outside Boundary Condition Object
  NoSun,                    ! Sun Exposure
  NoWind,                   ! Wind Exposure
  0,                        ! View Factor to Ground
  ,                         ! Number of Vertices
  42.77091, 8.941331, 0,                        ! X,Y,Z Vertex 1 {m}
  42.77091, 8.941331, -3.9624,                  ! X,Y,Z Vertex 2 {m}
  42.77091, 18.085331, -3.9624,                  ! X,Y,Z Vertex 3 {m}
  42.77091, 18.085331, 0;                        ! X,Y,Z Vertex 4 {m}

OS:Surface,
  {292a38b2-a5d9-49df-8ffa-6c9af3c284f4},  ! Handle
  F4F9FA,                   ! Name
  RoofCeiling,              ! Surface Type
  {6fd6c12d-ff2b-43d3-a8db-99e39475b30d},  ! Construction Name
  {5bd102a2-887d-49d3-bef4-ca114f2d5f72},  ! Space Name
  Adiabatic,                ! Outside Boundary Condition
  ,                         ! Outside Boundary Condition Object
  NoSun,                    ! Sun Exposure
  NoWind,                   ! Wind Exposure
  0,                        ! View Factor to Ground
  ,                         ! Number of Vertices
  -7.894686, 31.112624, 0,                        ! X,Y,Z Vertex 1 {m}
  -7.894686, 38.3087615, 0,                        ! X,Y,Z Vertex 2 {m}
  1.211214, 38.3087615, 0,                        ! X,Y,Z Vertex 3 {m}
  1.211214, 55.588064, 0,                        ! X,Y,Z Vertex 4 {m}
  -17.000586, 55.588064, 0,                        ! X,Y,Z Vertex 5 {m}
  -17.000586, 31.112624, 0;                        ! X,Y,Z Vertex 6 {m}

OS:DesignSpecification:OutdoorAir,
  {ebf381a4-7d25-4de5-9857-e76c2ce9cfaf},  ! Handle
  SZ DSOA 2-E Corridor,     ! Name
  ,                         ! Outdoor Air Method
  0.00944,                  ! Outdoor Air Flow per Person {m3/s-person}
  ,                         ! Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                         ! Outdoor Air Flow Rate {m3/s}
  ,                         ! Outdoor Air Flow Air Changes per Hour
  ;                         ! Outdoor Air Flow Rate Fraction Schedule Name

OS:Surface,
  {d013a7dd-3f68-4f8a-a03f-0cfb6113b210},  ! Handle
  6ACAE4,                   ! Name
  Wall,                     ! Surface Type
  {80cc150b-cf46-493d-bfb4-c05bd500e627},  ! Construction Name
  {d3836181-6b2e-4554-a196-8442b16ba33b},  ! Space Name
  Surface,                  ! Outside Boundary Condition
  {9ff147b3-038e-4e1a-bf2c-09b04118fa3c},  ! Outside Boundary Condition Object
  NoSun,                    ! Sun Exposure
  NoWind,                   ! Wind Exposure
  ,                         ! View Factor to Ground
  ,                         ! Number of Vertices
  -377.880211, -27.167952, 16.3068,                  ! X,Y,Z Vertex 1 {m}
  -377.880211, -27.167952, 12.6492,                  ! X,Y,Z Vertex 2 {m}
  -387.024211, -27.167952, 12.6492,                  ! X,Y,Z Vertex 3 {m}
  -387.024211, -27.167952, 16.3068;                  ! X,Y,Z Vertex 4 {m}

OS:Curve:Biquadratic,
  {2259169a-1453-4579-88e7-fa161a7ba63c},  ! Handle
  B_CRAC DX Coil Cap-FT,    ! Name
  0.942587793,              ! Coefficient1 Constant
  0.009543347,              ! Coefficient2 x
  0.00068377,               ! Coefficient3 x**2
  -0.011042676,             ! Coefficient4 y
  5.249e-006,               ! Coefficient5 y**2
  -9.72e-006,               ! Coefficient6 x*y
  12.77778,                 ! Minimum Value of x {BasedOnField A2}
  23.88889,                 ! Maximum Value of x {BasedOnField A2}
  18,                       ! Minimum Value of y {BasedOnField A3}
  46.11111;                 ! Maximum Value of y {BasedOnField A3}

OS:Curve:Biquadratic,
  {a8e0b0b5-5a2d-488a-b8ec-424b482e30e2},  ! Handle
  B_CRAC DX Coil EIR-FT,    ! Name
  0.342414409,              ! Coefficient1 Constant
  0.034885008,              ! Coefficient2 x
  -0.0006237,               ! Coefficient3 x**2
  0.004977216,              ! Coefficient4 y
  0.000437951,              ! Coefficient5 y**2
  -0.000728028,             ! Coefficient6 x*y
  12.77778,                 ! Minimum Value of x {BasedOnField A2}
  23.88889,                 ! Maximum Value of x {BasedOnField A2}
  18,                       ! Minimum Value of y {BasedOnField A3}
  46.11111;                 ! Maximum Value of y {BasedOnField A3}

OS:Curve:Quadratic,
  {eb5a37a3-479c-4a9a-9ef3-8b69ea50c7ee},  ! Handle
  B_CRAC DX Coil Cap-FF,    ! Name
  0.8,                      ! Coefficient1 Constant
  0.2,                      ! Coefficient2 x
  0,                        ! Coefficient3 x**2
  0.5,                      ! Minimum Value of x {BasedOnField A2}
  1.5;                      ! Maximum Value of x {BasedOnField A2}

OS:Curve:Quadratic,
  {4c4674ce-256a-4a31-9d28-beb9fa01c659},  ! Handle
  B_CRAC DX Coil PLF,       ! Name
  0.85,                     ! Coefficient1 Constant
  0.15,                     ! Coefficient2 x
  0,                        ! Coefficient3 x**2
  0,                        ! Minimum Value of x {BasedOnField A2}
  1;                        ! Maximum Value of x {BasedOnField A2}

OS:Coil:Cooling:DX:SingleSpeed,
  {54ec3ffe-b61e-49ad-a28d-8390c716cf30},  ! Handle
  B_CRAC Cooling Coil,      ! Name
  {886b9671-13f4-4941-9bd0-e9dedd280999},  ! Availability Schedule Name
  Autosize,                 ! Rated Total Cooling Capacity {W}
  Autosize,                 ! Rated Sensible Heat Ratio
  3,                        ! Rated COP {W/W}
  Autosize,                 ! Rated Air Flow Rate {m3/s}
  773.3,                    ! Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                         ! Air Inlet Node Name
  ,                         ! Air Outlet Node Name
  {2259169a-1453-4579-88e7-fa161a7ba63c},  ! Total Cooling Capacity Function of Temperature Curve Name
  {eb5a37a3-479c-4a9a-9ef3-8b69ea50c7ee},  ! Total Cooling Capacity Function of Flow Fraction Curve Name
  {a8e0b0b5-5a2d-488a-b8ec-424b482e30e2},  ! Energy Input Ratio Function of Temperature Curve Name
  {08b38071-1416-4903-b7f0-bf3ebd84580a},  ! Energy Input Ratio Function of Flow Fraction Curve Name
  {4c4674ce-256a-4a31-9d28-beb9fa01c659},  ! Part Load Fraction Correlation Curve Name
  0,                        ! Nominal Time for Condensate Removal to Begin {s}
  0,                        ! Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                        ! Maximum Cycling Rate {cycles/hr}
  0,                        ! Latent Capacity Time Constant {s}
  B_CRAC Cooling Coil Condenser Inlet,  ! Condenser Air Inlet Node Name
  AirCooled,                ! Condenser Type
  0,                        ! Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                 ! Evaporative Condenser Air Flow Rate {m3/s}
  0,                        ! Evaporative Condenser Pump Rated Power Consumption {W}
  0,                        ! Crankcase Heater Capacity {W}
  10,                       ! Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                         ! Supply Water Storage Tank Name
  ,                         ! Condensate Collection Water Storage Tank Name
  0,                        ! Basin Heater Capacity {W/K}
  10,                       ! Basin Heater Setpoint Temperature {C}
  ;                         ! Basin Heater Operating Schedule Name

OS:Surface,
  {a158b886-b4f9-4f80-8a17-5a1a6a210aac},  ! Handle
  D3EE0A,                   ! Name
  Wall,                     ! Surface Type
  {80cc150b-cf46-493d-bfb4-c05bd500e627},  ! Construction Name
  {08870b90-1719-49cb-9b8a-84ad900f2f83},  ! Space Name
  Surface,                  ! Outside Boundary Condition
  {f61c95e3-f58d-4881-a6b5-d7dc62ad1818},  ! Outside Boundary Condition Object
  NoSun,                    ! Sun Exposure
  NoWind,                   ! Wind Exposure
  ,                         ! View Factor to Ground
  ,                         ! Number of Vertices
  -160.814729, 47.497855, 12.6492,                  ! X,Y,Z Vertex 1 {m}
  -160.814729, 47.497855, 8.9916,                   ! X,Y,Z Vertex 2 {m}
  -160.814729, 52.374655, 8.9916,                   ! X,Y,Z Vertex 3 {m}
  -160.814729, 52.374655, 12.6492;                  ! X,Y,Z Vertex 4 {m}

OS:Surface,
  {338bd78f-d05b-43a4-a310-eb11ca5a84d2},  ! Handle
  E0D086,                   ! Name
  Wall,                     ! Surface Type
  {80cc150b-cf46-493d-bfb4-c05bd500e627},  ! Construction Name
  {62e2a4af-cba0-43fc-a690-893ad034328a},  ! Space Name
  Surface,                  ! Outside Boundary Condition
  {68fc8ea9-ad5e-4a03-8ef6-e902ef32271d},  ! Outside Boundary Condition Object
  NoSun,                    ! Sun Exposure
  NoWind,                   ! Wind Exposure
  ,                         ! View Factor to Ground
  ,                         ! Number of Vertices
  -13.92189, 19.304531, 0,                        ! X,Y,Z Vertex 1 {m}
  -13.92189, 19.304531, -3.9624,                  ! X,Y,Z Vertex 2 {m}
  -13.92189, 18.085331, -3.9624,                  ! X,Y,Z Vertex 3 {m}
  -13.92189, 18.085331, 0;                        ! X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3344ee15-a59b-4b39-9e23-f541ff48b7d7},  ! Handle
  4E1DAB,                   ! Name
  FixedWindow,              ! Sub Surface Type
  {0a409a17-fe79-4b32-b975-8ce148c1b2a9},  ! Construction Name
  {641221ca-05f8-4708-9801-982e0b56372d},  ! Surface Name
  ,                         ! Outside Boundary Condition Object
  ,                         ! View Factor to Ground
  ,                         ! Shading Control Name
  ,                         ! Frame and Divider Name
  ,                         ! Multiplier
  ,                         ! Number of Vertices
  -167.83459143589, -43.575466, 8.293150610427,           ! X,Y,Z Vertex 1 {m}
  -167.83459143589, -43.575466, 5.930950610427,           ! X,Y,Z Vertex 2 {m}
  -170.19679143589, -43.575466, 5.930950610427,           ! X,Y,Z Vertex 3 {m}
  -170.19679143589, -43.575466, 8.293150610427;           ! X,Y,Z Vertex 4 {m}

OS:Surface,
  {641221ca-05f8-4708-9801-982e0b56372d},  ! Handle
  D1851B,                   ! Name
  Wall,                     ! Surface Type
  {e52a2d3d-fcc9-4c84-8ae2-23d305667687},  ! Construction Name
  {e913a7c6-de44-440e-bc39-738698d53df6},  ! Space Name
  Outdoors,                 ! Outside Boundary Condition
  ,                         ! Outside Boundary Condition Object
  SunExposed,               ! Sun Exposure
  WindExposed,              ! Wind Exposure
  ,                         ! View Factor to Ground
  ,                         ! Number of Vertices
  -165.980458, -43.575466, 8.9916,                   ! X,Y,Z Vertex 1 {m}
  -165.980458, -43.575466, 5.334,                    ! X,Y,Z Vertex 2 {m}
  -172.076458, -43.575466, 5.334,                    ! X,Y,Z Vertex 3 {m}
  -172.076458, -43.575466, 8.9916;                   ! X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {64d3d8c3-9831-4fd4-9645-f3344fa2ea41},  ! Handle
  E57CE8,                   ! Name
  FixedWindow,              ! Sub Surface Type
  {0a409a17-fe79-4b32-b975-8ce148c1b2a9},  ! Construction Name
  {bda83224-d208-4966-b3e6-56ab0baa6b6c},  ! Surface Name
  ,                         ! Outside Boundary Condition Object
  ,                         ! View Factor to Ground
  ,                         ! Shading Control Name
  ,                         ! Frame and Divider Name
  ,                         ! Multiplier
  ,                         ! Number of Vertices
  -163.004874529761, -37.698027, 8.111378244247,           ! X,Y,Z Vertex 1 {m}
  -163.004874529761, -37.698027, 6.282578244247,           ! X,Y,Z Vertex 2 {m}
  -164.833674529761, -37.698027, 6.282578244247,           ! X,Y,Z Vertex 3 {m}
  -164.833674529761, -37.698027, 8.111378244247;           ! X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7b2f4aaa-4e7d-452d-9bf1-8d4ca54d22ef},  ! Handle
  7662CC,                   ! Name
  FixedWindow,              ! Sub Surface Type
  {0a409a17-fe79-4b32-b975-8ce148c1b2a9},  ! Construction Name
  {cabdac0f-4d00-41e4-adeb-2befa03b68b5},  ! Surface Name
  ,                         ! Outside Boundary Condition Object
  ,                         ! View Factor to Ground
  ,                         ! Shading Control Name
  ,                         ! Frame and Divider Name
  ,                         ! Multiplier
  ,                         ! Number of Vertices
  -67.407340394542, -10.208008, 3.096136920734,           ! X,Y,Z Vertex 1 {m}
  -67.407340394542, -10.208008, 0.657736920734,           ! X,Y,Z Vertex 2 {m}
  -68.931340394542, -10.208008, 0.657736920734,           ! X,Y,Z Vertex 3 {m}
  -68.931340394542, -10.208008, 3.096136920734;           ! X,Y,Z Vertex 4 {m}

OS:RunPeriodControl:SpecialDays,
  {97ca7049-5024-4ce3-8e60-c1aeb32441f2},  ! Handle
  Independence Day,         ! Name
  July 4,                   ! Start Date
  1,                        ! Duration {days}
  Holiday;                  ! Special Day Type

OS:ElectricEquipment:Definition,
  {56997814-17f3-48d9-8b27-6ab1afec193e},  ! Handle
  3-N Office ElectricEquipment Definition,  ! Name
  Watts/Area,               ! Design Level Calculation Method
  ,                         ! Design Level {W}
  8.0729,                   ! Watts per Space Floor Area {W/m2}
  ;                         ! Watts per Person {W/person}

OS:ElectricEquipment,
  {daa441e9-6d05-4a9d-b977-9a344f711af0},  ! Handle
  3-N Office ElectricEquipment,  ! Name
  {56997814-17f3-48d9-8b27-6ab1afec193e},  ! Electric Equipment Definition Name
  {324fcf47-6943-4178-81b8-432b54601052},  ! Space or SpaceType Name
  {d35c22d8-1874-4cd6-a983-0658beb153c4},  ! Schedule Name
  ,                         ! Multiplier
  ElectricEquipment;        ! End-Use Subcategory

OS:Lights:Definition,
  {335c7ee3-e688-49aa-a722-fb6ef1bda27c},  ! Handle
  1-Court-1 Lights Definition,  ! Name
  Watts/Area,               ! Design Level Calculation Method
  ,                         ! Lighting Level {W}
  11.83,                    ! Watts per Space Floor Area {W/m2}
  ;                         ! Watts per Person {W/person}

OS:Lights,
  {77811511-dee2-43b7-8eb8-49dac6a77f60},  ! Handle
  1-Court-1 Lights,         ! Name
  {335c7ee3-e688-49aa-a722-fb6ef1bda27c},  ! Lights Definition Name
  {e3928529-1e39-4ac4-99d3-3b702747adc1},  ! Space or SpaceType Name
  {0b5c7bfc-ed08-4b2e-8c89-057ba8215b66},  ! Schedule Name
  ,                         ! Fraction Replaceable
  ,                         ! Multiplier
  Lights;                   ! End-Use Subcategory

OS:Surface,
  {5ec5b579-4fc3-4563-b0c1-b3761cd38dbd},  ! Handle
  C958E0,                   ! Name
  Wall,                     ! Surface Type
  {80cc150b-cf46-493d-bfb4-c05bd500e627},  ! Construction Name
  {bf29cee5-607a-4a30-bdb5-c99262f6b697},  ! Space Name
  Surface,                  ! Outside Boundary Condition
  {ca024cfa-ee31-4349-8b9b-721061906c02},  ! Outside Boundary Condition Object
  NoSun,                    ! Sun Exposure
  NoWind,                   ! Wind Exposure
  ,                         ! View Factor to Ground
  ,                         ! Number of Vertices
  -57.728716, -8.445905173192, 5.334,                    ! X,Y,Z Vertex 1 {m}
  -57.728716, -8.445905173192, 0,                        ! X,Y,Z Vertex 2 {m}
  -57.728716, -22.57077, 0,                        ! X,Y,Z Vertex 3 {m}
  -57.728716, -22.57077, 5.334;                    ! X,Y,Z Vertex 4 {m}

OS:Surface,
  {9b87cf53-36b3-40f2-9058-1fb9f55b13b3},  ! Handle
  5873A5,                   ! Name
  Wall,                     ! Surface Type
  {80cc150b-cf46-493d-bfb4-c05bd500e627},  ! Construction Name
  {e30fd077-4b49-4b69-a879-4b1453b0c76e},  ! Space Name
  Surface,                  ! Outside Boundary Condition
  {12364f08-b0ec-4598-9612-2f0b613a7327},  ! Outside Boundary Condition Object
  NoSun,                    ! Sun Exposure
  NoWind,                   ! Wind Exposure
  ,                         ! View Factor to Ground
  ,                         ! Number of Vertices
  24.418705774359, 54.032727, 0,                        ! X,Y,Z Vertex 1 {m}
  24.418705774359, 54.032727, -3.9624,                  ! X,Y,Z Vertex 2 {m}
  16.719330774359, 54.032727, -3.9624,                  ! X,Y,Z Vertex 3 {m}
  16.719330774359, 54.032727, 0;                        ! X,Y,Z Vertex 4 {m}

OS:DesignSpecification:OutdoorAir,
  {577d5c9a-1150-4ac0-819b-afad72014a9e},  ! Handle
  SZ DSOA 3-Bath,           ! Name
  ,                         ! Outdoor Air Method
  0.00944,                  ! Outdoor Air Flow per Person {m3/s-person}
  ,                         ! Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                         ! Outdoor Air Flow Rate {m3/s}
  ,                         ! Outdoor Air Flow Air Changes per Hour
  ;                         ! Outdoor Air Flow Rate Fraction Schedule Name

OS:Material,
  {04d29bbe-bfde-41b4-b68c-7b7b3315644d},  ! Handle
  I02 50mm insulation board,  ! Name
  MediumRough,              ! Roughness
  0.0508,                   ! Thickness {m}
  0.03,                     ! Conductivity {W/m-K}
  43,                       ! Density {kg/m3}
  1210;                     ! Specific Heat {J/kg-K}

OS:People:Definition,
  {110f219f-b7f1-416f-a470-3e38f5cdbd5f},  ! Handle
  B-Bath People Definition,  ! Name
  People/Area,              ! Number of People Calculation Method
  ,                         ! Number of People
  0.032292,                 ! People per Space Floor Area {person/m2}
  ,                         ! Space Floor Area per Person {m2/person}
  0.3;                      ! Fraction Radiant

OS:People,
  {24fd044d-318d-4d4f-9c0b-9e3b5630fd54},  ! Handle
  B-Bath People,            ! Name
  {110f219f-b7f1-416f-a470-3e38f5cdbd5f},  ! People Definition Name
  {8db20617-8c8c-4021-a2b2-f3f2214715d2},  ! Space or SpaceType Name
  {eceb4b27-24f3-438b-919f-64a9b7f4c9ca},  ! Number of People Schedule Name
  {0c733310-e569-4b75-8474-dc70011e9210};  ! Activity Level Schedule Name

OS:Surface,
  {23f3ce8d-1929-4ec0-a3f3-6a8f4e240f20},  ! Handle
  912CE5,                   ! Name
  Wall,                     ! Surface Type
  {e52a2d3d-fcc9-4c84-8ae2-23d305667687},  ! Construction Name
  {0452e132-ef88-4090-84aa-1f669d642ca9},  ! Space Name
  Outdoors,                 ! Outside Boundary Condition
  ,                         ! Outside Boundary Condition Object
  SunExposed,               ! Sun Exposure
  WindExposed,              ! Wind Exposure
  ,                         ! View Factor to Ground
  ,                         ! Number of Vertices
  -374.883052, -24.084177, 16.3068,                  ! X,Y,Z Vertex 1 {m}
  -374.883052, -24.084177, 12.6492,                  ! X,Y,Z Vertex 2 {m}
  -374.883052, -19.207377, 12.6492,                  ! X,Y,Z Vertex 3 {m}
  -374.883052, -19.207377, 16.3068;                  ! X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ee97ace8-2c99-4432-8bbd-fbe9bc1f56ba},  ! Handle
  C8F418,                   ! Name
  FixedWindow,              ! Sub Surface Type
  {0a409a17-fe79-4b32-b975-8ce148c1b2a9},  ! Construction Name
  {90402f09-0961-4571-845e-1eb75be39e3a},  ! Surface Name
  ,                         ! Outside Boundary Condition Object
  ,                         ! View Factor to Ground
  ,                         ! Shading Control Name
  ,                         ! Frame and Divider Name
  ,                         ! Multiplier
  ,                         ! Number of Vertices
  -377.97580949064, 6.758349, 15.676033998348,          ! X,Y,Z Vertex 1 {m}
  -377.97580949064, 6.758349, 13.313833998348,          ! X,Y,Z Vertex 2 {m}
  -375.61360949064, 6.758349, 13.313833998348,          ! X,Y,Z Vertex 3 {m}
  -375.61360949064, 6.758349, 15.676033998348;          ! X,Y,Z Vertex 4 {m}

OS:Surface,
  {d718d0be-78fa-4820-b9e0-f399bfacbc27},  ! Handle
  864A2E,                   ! Name
  Wall,                     ! Surface Type
  {80cc150b-cf46-493d-bfb4-c05bd500e627},  ! Construction Name
  {a5225a86-4ecb-4bab-9803-a6ef2ce22041},  ! Space Name
  Surface,                  ! Outside Boundary Condition
  {d1afb69d-59e6-474d-8e1b-6979191c1c2a},  ! Outside Boundary Condition Object
  NoSun,                    ! Sun Exposure
  NoWind,                   ! Wind Exposure
  ,                         ! View Factor to Ground
  ,                         ! Number of Vertices
  -387.17437, -14.695825, 16.3068,                  ! X,Y,Z Vertex 1 {m}
  -387.17437, -14.695825, 12.6492,                  ! X,Y,Z Vertex 2 {m}
  -387.17437, -18.048625, 12.6492,                  ! X,Y,Z Vertex 3 {m}
  -387.17437, -18.048625, 16.3068;                  ! X,Y,Z Vertex 4 {m}

OS:Lights:Definition,
  {7d5eff50-efb4-4edb-9f8f-80da89ee08b2},  ! Handle
  3-NE Court Lights Definition,  ! Name
  Watts/Area,               ! Design Level Calculation Method
  ,                         ! Lighting Level {W}
  11.83,                    ! Watts per Space Floor Area {W/m2}
  ;                         ! Watts per Person {W/person}

OS:Lights,
  {a58a0bbf-0c18-4fe4-9f1b-99537ed4791d},  ! Handle
  3-NE Court Lights,        ! Name
  {7d5eff50-efb4-4edb-9f8f-80da89ee08b2},  ! Lights Definition Name
  {b989beb8-2a79-4186-a473-d51b009b6b31},  ! Space or SpaceType Name
  {0b5c7bfc-ed08-4b2e-8c89-057ba8215b66},  ! Schedule Name
  ,                         ! Fraction Replaceable
  ,                         ! Multiplier
  Lights;                   ! End-Use Subcategory

OS:ElectricEquipment:Definition,
  {ab953d64-8cf6-4c04-8fb4-6b2dafca4115},  ! Handle
  B-E Office ElectricEquipment Definition,  ! Name
  Watts/Area,               ! Design Level Calculation Method
  ,                         ! Design Level {W}
  8.0729,                   ! Watts per Space Floor Area {W/m2}
  ;                         ! Watts per Person {W/person}

OS:ElectricEquipment,
  {46bce3ce-8aef-49c8-9752-d845a281a87b},  ! Handle
  B-E Office ElectricEquipment,  ! Name
  {ab953d64-8cf6-4c04-8fb4-6b2dafca4115},  ! Electric Equipment Definition Name
  {6fd41ad1-4a6a-43db-9bc5-5a96f392f19c},  ! Space or SpaceType Name
  {d35c22d8-1874-4cd6-a983-0658beb153c4},  ! Schedule Name
  ,                         ! Multiplier
  ElectricEquipment;        ! End-Use Subcategory

OS:Surface,
  {a0401e74-fc73-4a08-8db2-90cfafe3d783},  ! Handle
  3C2ADA,                   ! Name
  Wall,                     ! Surface Type
  {e52a2d3d-fcc9-4c84-8ae2-23d305667687},  ! Construction Name
  {e913a7c6-de44-440e-bc39-738698d53df6},  ! Space Name
  Outdoors,                 ! Outside Boundary Condition
  ,                         ! Outside Boundary Condition Object
  SunExposed,               ! Sun Exposure
  WindExposed,              ! Wind Exposure
  ,                         ! View Factor to Ground
  ,                         ! Number of Vertices
  -171.466858, -18.581866, 8.9916,                   ! X,Y,Z Vertex 1 {m}
  -171.466858, -18.581866, 5.334,                    ! X,Y,Z Vertex 2 {m}
  -171.466858, -15.533866, 5.334,                    ! X,Y,Z Vertex 3 {m}
  -171.466858, -15.533866, 8.9916;                   ! X,Y,Z Vertex 4 {m}

OS:Surface,
  {2bfbbf29-a4e4-4707-8d57-784e7af1d258},  ! Handle
  B7495B,                   ! Name
  Wall,                     ! Surface Type
  {e52a2d3d-fcc9-4c84-8ae2-23d305667687},  ! Construction Name
  {11243b89-41b4-474e-812a-656c1450c21f},  ! Space Name
  Outdoors,                 ! Outside Boundary Condition
  ,                         ! Outside Boundary Condition Object
  SunExposed,               ! Sun Exposure
  WindExposed,              ! Wind Exposure
  ,                         ! View Factor to Ground
  ,                         ! Number of Vertices
  -369.936217, -9.332611, 16.3068,                  ! X,Y,Z Vertex 1 {m}
  -369.936217, -9.332611, 12.6492,                  ! X,Y,Z Vertex 2 {m}
  -369.936217, -14.209411, 12.6492,                  ! X,Y,Z Vertex 3 {m}
  -369.936217, -14.209411, 16.3068;                  ! X,Y,Z Vertex 4 {m}

OS:Surface,
  {9ed5ea2c-5699-47ea-827e-fa0c6ff0f113},  ! Handle
  3EA97B,                   ! Name
  RoofCeiling,              ! Surface Type
  {6fd6c12d-ff2b-43d3-a8db-99e39475b30d},  ! Construction Name
  {0c49be94-23f5-4b37-a6e8-11c319023b1e},  ! Space Name
  Adiabatic,                ! Outside Boundary Condition
  ,                         ! Outside Boundary Condition Object
  NoSun,                    ! Sun Exposure
  NoWind,                   ! Wind Exposure
  0,                        ! View Factor to Ground
  ,                         ! Number of Vertices
  -61.23449, -4.672366, 5.334,                    ! X,Y,Z Vertex 1 {m}
  -61.23449, -0.405166, 5.334,                    ! X,Y,Z Vertex 2 {m}
  -65.50169, -0.405166, 5.334,                    ! X,Y,Z Vertex 3 {m}
  -65.50169, -4.672366, 5.334;                    ! X,Y,Z Vertex 4 {m}

OS:Surface,
  {3bad5838-f4f6-4ff0-95b3-ca77a050bd79},  ! Handle
  D49922,                   ! Name
  Wall,                     ! Surface Type
  {80cc150b-cf46-493d-bfb4-c05bd500e627},  ! Construction Name
  {a8993d54-fddc-4042-926c-c23bcf662a26},  ! Space Name
  Surface,                  ! Outside Boundary Condition
  {92a7286d-95fa-4499-9786-debbb14a708e},  ! Outside Boundary Condition Object
  NoSun,                    ! Sun Exposure
  NoWind,                   ! Wind Exposure
  ,                         ! View Factor to Ground
  ,                         ! Number of Vertices
  25.138802, -11.259228, 0,                        ! X,Y,Z Vertex 1 {m}
  25.138802, -11.259228, -3.9624,                  ! X,Y,Z Vertex 2 {m}
  35.197202, -11.259228, -3.9624,                  ! X,Y,Z Vertex 3 {m}
  35.197202, -11.259228, 0;                        ! X,Y,Z Vertex 4 {m}

OS:Surface,
  {b34f51eb-f5ee-4eaa-a6ed-ab8c81702769},  ! Handle
  E58859,                   ! Name
  Wall,                     ! Surface Type
  {e52a2d3d-fcc9-4c84-8ae2-23d305667687},  ! Construction Name
  {8a47e34b-1c8b-4acd-8d85-665482f1d009},  ! Space Name
  Outdoors,                 ! Outside Boundary Condition
  ,                         ! Outside Boundary Condition Object
  SunExposed,               ! Sun Exposure
  WindExposed,              ! Wind Exposure
  ,                         ! View Factor to Ground
  ,                         ! Number of Vertices
  -64.352436, -59.210359, 5.334,                    ! X,Y,Z Vertex 1 {m}
  -64.352436, -59.210359, 0,                        ! X,Y,Z Vertex 2 {m}
  -64.352436, -56.771959, 0,                        ! X,Y,Z Vertex 3 {m}
  -64.352436, -56.771959, 5.334;                    ! X,Y,Z Vertex 4 {m}

OS:DesignSpecification:OutdoorAir,
  {ca683487-54b7-4ff0-8d3d-c9b216fa2346},  ! Handle
  SZ DSOA 2-NW Office,      ! Name
  ,                         ! Outdoor Air Method
  0.00944,                  ! Outdoor Air Flow per Person {m3/s-person}
  ,                         ! Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                         ! Outdoor Air Flow Rate {m3/s}
  ,                         ! Outdoor Air Flow Air Changes per Hour
  ;                         ! Outdoor Air Flow Rate Fraction Schedule Name

OS:Surface,
  {efaa8f51-b69c-46d9-a889-3a5426a14322},  ! Handle
  860DA1,                   ! Name
  Wall,                     ! Surface Type
  {80cc150b-cf46-493d-bfb4-c05bd500e627},  ! Construction Name
  {324fcf47-6943-4178-81b8-432b54601052},  ! Space Name
  Surface,                  ! Outside Boundary Condition
  {64b316d9-dbff-4a5f-a46e-a46d4df3d891},  ! Outside Boundary Condition Object
  NoSun,                    ! Sun Exposure
  NoWind,                   ! Wind Exposure
  ,                         ! View Factor to Ground
  ,                         ! Number of Vertices
  -165.312338, -25.905876, 12.6492,                  ! X,Y,Z Vertex 1 {m}
  -165.312338, -25.905876, 8.9916,                   ! X,Y,Z Vertex 2 {m}
  -151.596338, -25.905876, 8.9916,                   ! X,Y,Z Vertex 3 {m}
  -151.596338, -25.905876, 12.6492;                  ! X,Y,Z Vertex 4 {m}

OS:People:Definition,
  {367017e4-272f-445e-81ee-599854af69d8},  ! Handle
  2-N Court People Definition,  ! Name
  People/Area,              ! Number of People Calculation Method
  ,                         ! Number of People
  0.032292,                 ! People per Space Floor Area {person/m2}
  ,                         ! Space Floor Area per Person {m2/person}
  0.3;                      ! Fraction Radiant

OS:People,
  {c126a437-feb0-4536-a2d5-e0f154615235},  ! Handle
  2-N Court People,         ! Name
  {367017e4-272f-445e-81ee-599854af69d8},  ! People Definition Name
  {70225ee3-83eb-4f10-bf76-bfeb57c94ecd},  ! Space or SpaceType Name
  {eceb4b27-24f3-438b-919f-64a9b7f4c9ca},  ! Number of People Schedule Name
  {0c733310-e569-4b75-8474-dc70011e9210};  ! Activity Level Schedule Name

OS:InternalMass:Definition,
  {2d0cf0fa-dddf-493c-a0e3-810c6f6e6079},  ! Handle
  1-W OFFICE Internal Mass Definition,  ! Name
  {b839f015-0080-454c-9d5b-b73b85062ea6},  ! Construction Name
  SurfaceArea,              ! Design Level Calculation Method
  570.84,                   ! Surface Area {m2}
  ,                         ! Surface Area per Space Floor Area {dimensionless}
  ;                         ! Surface Area per Person {m2/person}

OS:InternalMass,
  {a5d327b7-94df-4561-917e-e61d990be8b6},  ! Handle
  1-W OFFICE Internal Mass,  ! Name
  {2d0cf0fa-dddf-493c-a0e3-810c6f6e6079},  ! Internal Mass Definition Name
  {e09305c7-b31c-46ae-9e3c-ab013a9831bb};  ! Space or SpaceType Name

OS:People:Definition,
  {bfac5444-74a3-48fb-abcc-d15d59072674},  ! Handle
  4-NW Office People Definition,  ! Name
  People/Area,              ! Number of People Calculation Method
  ,                         ! Number of People
  0.032292,                 ! People per Space Floor Area {person/m2}
  ,                         ! Space Floor Area per Person {m2/person}
  0.3;                      ! Fraction Radiant

OS:People,
  {ce830bd0-bce6-46e6-8036-905f1b68af88},  ! Handle
  4-NW Office People,       ! Name
  {bfac5444-74a3-48fb-abcc-d15d59072674},  ! People Definition Name
  {11243b89-41b4-474e-812a-656c1450c21f},  ! Space or SpaceType Name
  {eceb4b27-24f3-438b-919f-64a9b7f4c9ca},  ! Number of People Schedule Name
  {0c733310-e569-4b75-8474-dc70011e9210};  ! Activity Level Schedule Name

OS:SubSurface,
  {e10fe061-0c6b-471c-b421-907b5b5cdfde},  ! Handle
  91DE39,                   ! Name
  FixedWindow,              ! Sub Surface Type
  {0a409a17-fe79-4b32-b975-8ce148c1b2a9},  ! Construction Name
  {bda83224-d208-4966-b3e6-56ab0baa6b6c},  ! Surface Name
  ,                         ! Outside Boundary Condition Object
  ,                         ! View Factor to Ground
  ,                         ! Shading Control Name
  ,                         ! Frame and Divider Name
  ,                         ! Multiplier
  ,                         ! Number of Vertices
  -181.393646594348, -37.698027, 8.563743326382,           ! X,Y,Z Vertex 1 {m}
  -181.393646594348, -37.698027, 6.201543326382,           ! X,Y,Z Vertex 2 {m}
  -183.755846594348, -37.698027, 6.201543326382,           ! X,Y,Z Vertex 3 {m}
  -183.755846594348, -37.698027, 8.563743326382;           ! X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e61143df-db6f-47bf-9fea-2e5505c9ae92},  ! Handle
  F43300,                   ! Name
  FixedWindow,              ! Sub Surface Type
  {0a409a17-fe79-4b32-b975-8ce148c1b2a9},  ! Construction Name
  {971475ad-124b-4923-b013-2a49f4de7f31},  ! Surface Name
  ,                         ! Outside Boundary Condition Object
  ,                         ! View Factor to Ground
  ,                         ! Shading Control Name
  ,                         ! Frame and Divider Name
  ,                         ! Multiplier
  ,                         ! Number of Vertices
  -64.962036, -35.412141832178, 3.755852358024,           ! X,Y,Z Vertex 1 {m}
  -64.962036, -35.412141832178, 1.012652358024,           ! X,Y,Z Vertex 2 {m}
  -64.962036, -34.040541832178, 1.012652358024,           ! X,Y,Z Vertex 3 {m}
  -64.962036, -34.040541832178, 3.755852358024;           ! X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e0cfa6d5-08eb-43ff-8493-f6e49979cf67},  ! Handle
  42768A,                   ! Name
  FixedWindow,              ! Sub Surface Type
  {0a409a17-fe79-4b32-b975-8ce148c1b2a9},  ! Construction Name
  {920b7235-4e19-414e-9d58-6e957f33b3e4},  ! Surface Name
  ,                         ! Outside Boundary Condition Object
  ,                         ! View Factor to Ground
  ,                         ! Shading Control Name
  ,                         ! Frame and Divider Name
  ,                         ! Multiplier
  ,                         ! Number of Vertices
  -162.774489823338, -10.361076, 7.876839850515,           ! X,Y,Z Vertex 1 {m}
  -162.774489823338, -10.361076, 6.048039850515,           ! X,Y,Z Vertex 2 {m}
  -164.603289823338, -10.361076, 6.048039850515,           ! X,Y,Z Vertex 3 {m}
  -164.603289823338, -10.361076, 7.876839850515;           ! X,Y,Z Vertex 4 {m}

OS:Surface,
  {673a6fc3-a946-436a-9e28-d5d8672b4c86},  ! Handle
  44B20F,                   ! Name
  Wall,                     ! Surface Type
  {80cc150b-cf46-493d-bfb4-c05bd500e627},  ! Construction Name
  {e913a7c6-de44-440e-bc39-738698d53df6},  ! Space Name
  Surface,                  ! Outside Boundary Condition
  {2882e6af-0ec4-49dc-a613-ae75885dce46},  ! Outside Boundary Condition Object
  NoSun,                    ! Sun Exposure
  NoWind,                   ! Wind Exposure
  ,                         ! View Factor to Ground
  ,                         ! Number of Vertices
  -175.048258, -26.506666, 8.9916,                   ! X,Y,Z Vertex 1 {m}
  -175.048258, -26.506666, 5.334,                    ! X,Y,Z Vertex 2 {m}
  -172.076458, -26.506666, 5.334,                    ! X,Y,Z Vertex 3 {m}
  -172.076458, -26.506666, 8.9916;                   ! X,Y,Z Vertex 4 {m}

OS:Surface,
  {0b7b970a-5d01-4e41-a091-2f161ceb5e76},  ! Handle
  A82805,                   ! Name
  Floor,                    ! Surface Type
  {87c38291-62e0-4f30-80b2-aaf530f4faab},  ! Construction Name
  {e913a7c6-de44-440e-bc39-738698d53df6},  ! Space Name
  Adiabatic,                ! Outside Boundary Condition
  ,                         ! Outside Boundary Condition Object
  NoSun,                    ! Sun Exposure
  NoWind,                   ! Wind Exposure
  0,                        ! View Factor to Ground
  ,                         ! Number of Vertices
  -171.466858, -15.533866, 5.334,                    ! X,Y,Z Vertex 1 {m}
  -171.466858, -18.581866, 5.334,                    ! X,Y,Z Vertex 2 {m}
  -172.076458, -18.581866, 5.334,                    ! X,Y,Z Vertex 3 {m}
  -172.076458, -26.506666, 5.334,                    ! X,Y,Z Vertex 4 {m}
  -175.048258, -26.506666, 5.334,                    ! X,Y,Z Vertex 5 {m}
  -175.048258, -54.243466, 5.334,                    ! X,Y,Z Vertex 6 {m}
  -184.268458, -54.243466, 5.334,                    ! X,Y,Z Vertex 7 {m}
  -184.268458, -18.581866, 5.334,                    ! X,Y,Z Vertex 8 {m}
  -184.878058, -18.581866, 5.334,                    ! X,Y,Z Vertex 9 {m}
  -184.878058, -15.533866, 5.334,                    ! X,Y,Z Vertex 10 {m}
  -182.439658, -15.533866, 5.334,                    ! X,Y,Z Vertex 11 {m}
  -182.439658, -16.143466, 5.334,                    ! X,Y,Z Vertex 12 {m}
  -173.905258, -16.143466, 5.334,                    ! X,Y,Z Vertex 13 {m}
  -173.905258, -15.533866, 5.334;                    ! X,Y,Z Vertex 14 {m}

OS:Surface,
  {9afd9d79-6bd2-4bb5-9fca-b713498a4611},  ! Handle
  AD1CFD,                   ! Name
  Wall,                     ! Surface Type
  {80cc150b-cf46-493d-bfb4-c05bd500e627},  ! Construction Name
  {efddeb27-c34a-4f3d-bbf0-4cb2790c79fe},  ! Space Name
  Surface,                  ! Outside Boundary Condition
  {567b0c71-ddb1-46d6-9c18-8b0c0a7c17d1},  ! Outside Boundary Condition Object
  NoSun,                    ! Sun Exposure
  NoWind,                   ! Wind Exposure
  ,                         ! View Factor to Ground
  ,                         ! Number of Vertices
  -60.759872973338, 46.093947, 5.334,                    ! X,Y,Z Vertex 1 {m}
  -60.759872973338, 46.093947, 0,                        ! X,Y,Z Vertex 2 {m}
  -60.759872973338, 75.659547, 0,                        ! X,Y,Z Vertex 3 {m}
  -60.759872973338, 75.659547, 5.334;                    ! X,Y,Z Vertex 4 {m}

OS:Surface,
  {cd05bec9-560e-43c1-9312-e2dc6f8e1ca6},  ! Handle
  28807D,                   ! Name
  Wall,                     ! Surface Type
  {80cc150b-cf46-493d-bfb4-c05bd500e627},  ! Construction Name
  {7328999e-b8ee-46f9-a557-87cb011391ea},  ! Space Name
  Surface,                  ! Outside Boundary Condition
  {48d00867-0ba4-4eae-a2a6-9b1b9ca09117},  ! Outside Boundary Condition Object
  NoSun,                    ! Sun Exposure
  NoWind,                   ! Wind Exposure
  ,                         ! View Factor to Ground
  ,                         ! Number of Vertices
  -385.578765, -29.005297, 16.3068,                  ! X,Y,Z Vertex 1 {m}
  -385.578765, -29.005297, 12.6492,                  ! X,Y,Z Vertex 2 {m}
  -382.530765, -29.005297, 12.6492,                  ! X,Y,Z Vertex 3 {m}
  -382.530765, -29.005297, 16.3068;                  ! X,Y,Z Vertex 4 {m}

OS:Surface,
  {8b0994c7-9971-407e-ba3c-19f1d274ca79},  ! Handle
  A51CF2,                   ! Name
  Wall,                     ! Surface Type
  {e52a2d3d-fcc9-4c84-8ae2-23d305667687},  ! Construction Name
  {aeacc8ac-082f-4540-965a-9f8590a8c71d},  ! Space Name
  Outdoors,                 ! Outside Boundary Condition
  ,                         ! Outside Boundary Condition Object
  SunExposed,               ! Sun Exposure
  WindExposed,              ! Wind Exposure
  ,                         ! View Factor to Ground
  ,                         ! Number of Vertices
  -372.373576, 6.241491, 16.3068,                  ! X,Y,Z Vertex 1 {m}
  -372.373576, 6.241491, 12.6492,                  ! X,Y,Z Vertex 2 {m}
  -372.373576, 3.803091, 12.6492,                  ! X,Y,Z Vertex 3 {m}
  -372.373576, 3.803091, 16.3068;                  ! X,Y,Z Vertex 4 {m}

OS:ElectricEquipment:Definition,
  {a924c9b1-55cf-4d12-9b52-f0f872717a97},  ! Handle
  2-E Office ElectricEquipment Definition,  ! Name
  Watts/Area,               ! Design Level Calculation Method
  ,                         ! Design Level {W}
  8.0729,                   ! Watts per Space Floor Area {W/m2}
  ;                         ! Watts per Person {W/person}

OS:ElectricEquipment,
  {89166ce5-0be5-4904-bd6b-1f5ddfdaf9c8},  ! Handle
  2-E Office ElectricEquipment,  ! Name
  {a924c9b1-55cf-4d12-9b52-f0f872717a97},  ! Electric Equipment Definition Name
  {b34ba8e6-8c51-43d5-9631-1794f7f56343},  ! Space or SpaceType Name
  {d35c22d8-1874-4cd6-a983-0658beb153c4},  ! Schedule Name
  ,                         ! Multiplier
  ElectricEquipment;        ! End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {b31caeb2-025c-440b-a3db-974e4a67df61},  ! Handle
  SZ DSOA 4-NE Office,      ! Name
  ,                         ! Outdoor Air Method
  0.00944,                  ! Outdoor Air Flow per Person {m3/s-person}
  ,                         ! Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                         ! Outdoor Air Flow Rate {m3/s}
  ,                         ! Outdoor Air Flow Air Changes per Hour
  ;                         ! Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {3b983bdc-b7b1-4168-8525-114285c5d8fb},  ! Handle
  1-N Office People Definition,  ! Name
  People/Area,              ! Number of People Calculation Method
  ,                         ! Number of People
  0.032292,                 ! People per Space Floor Area {person/m2}
  ,                         ! Space Floor Area per Person {m2/person}
  0.3;                      ! Fraction Radiant

OS:People,
  {5e51d0fa-a4c2-4c34-a4f5-5f893aae3f44},  ! Handle
  1-N Office People,        ! Name
  {3b983bdc-b7b1-4168-8525-114285c5d8fb},  ! People Definition Name
  {04db2b7d-20a6-4f98-9371-9c173f043297},  ! Space or SpaceType Name
  {eceb4b27-24f3-438b-919f-64a9b7f4c9ca},  ! Number of People Schedule Name
  {0c733310-e569-4b75-8474-dc70011e9210};  ! Activity Level Schedule Name

OS:SubSurface,
  {08b1a6aa-41c6-4194-9096-bb8933f1ef43},  ! Handle
  502D8B,                   ! Name
  FixedWindow,              ! Sub Surface Type
  {0a409a17-fe79-4b32-b975-8ce148c1b2a9},  ! Construction Name
  {e2712b15-ad65-48d5-93de-86b02bf2e960},  ! Surface Name
  ,                         ! Outside Boundary Condition Object
  ,                         ! View Factor to Ground
  ,                         ! Shading Control Name
  ,                         ! Frame and Divider Name
  ,                         ! Multiplier
  ,                         ! Number of Vertices
  -489.91987, 45.089223494178, 19.307132332614,          ! X,Y,Z Vertex 1 {m}
  -489.91987, 45.089223494178, 17.325932332614,          ! X,Y,Z Vertex 2 {m}
  -489.91987, 46.308423494178, 17.325932332614,          ! X,Y,Z Vertex 3 {m}
  -489.91987, 46.308423494178, 19.307132332614;          ! X,Y,Z Vertex 4 {m}

OS:Surface,
  {a632ad24-e1ba-4a78-8c77-62b6b4f70070},  ! Handle
  9F58EA,                   ! Name
  RoofCeiling,              ! Surface Type
  {6fd6c12d-ff2b-43d3-a8db-99e39475b30d},  ! Construction Name
  {09054a67-4ec7-44f6-b6d5-1fb8dfd94908},  ! Space Name
  Adiabatic,                ! Outside Boundary Condition
  ,                         ! Outside Boundary Condition Object
  NoSun,                    ! Sun Exposure
  NoWind,                   ! Wind Exposure
  0,                        ! View Factor to Ground
  ,                         ! Number of Vertices
  56.3751145, -27.549677, 0,                        ! X,Y,Z Vertex 1 {m}
  56.3751145, -22.459517, 0,                        ! X,Y,Z Vertex 2 {m}
  50.502952, -22.459517, 0,                        ! X,Y,Z Vertex 3 {m}
  50.502952, -13.620317, 0,                        ! X,Y,Z Vertex 4 {m}
  38.234752, -13.620317, 0,                        ! X,Y,Z Vertex 5 {m}
  38.234752, -27.549677, 0;                        ! X,Y,Z Vertex 6 {m}

OS:Surface,
  {a85e47ac-20aa-41d7-8604-da3ed954562e},  ! Handle
  6DFB3B,                   ! Name
  RoofCeiling,              ! Surface Type
  {6fd6c12d-ff2b-43d3-a8db-99e39475b30d},  ! Construction Name
  {69bf8090-8ec6-43ce-af44-c1d93b2b8609},  ! Space Name
  Adiabatic,                ! Outside Boundary Condition
  ,                         ! Outside Boundary Condition Object
  NoSun,                    ! Sun Exposure
  NoWind,                   ! Wind Exposure
  0,                        ! View Factor to Ground
  ,                         ! Number of Vertices
  -132.794353, -38.522022, 12.6492,                  ! X,Y,Z Vertex 1 {m}
  -132.794353, -35.550222, 12.6492,                  ! X,Y,Z Vertex 2 {m}
  -181.486153, -35.550222, 12.6492,                  ! X,Y,Z Vertex 3 {m}
  -181.486153, -27.625422, 12.6492,                  ! X,Y,Z Vertex 4 {m}
  -184.457953, -27.625422, 12.6492,                  ! X,Y,Z Vertex 5 {m}
  -184.457953, -38.522022, 12.6492;                  ! X,Y,Z Vertex 6 {m}

OS:Lights:Definition,
  {90a5b1fa-6693-49f2-a6c0-9d7f5b440551},  ! Handle
  4-NW Office Lights Definition,  ! Name
  Watts/Area,               ! Design Level Calculation Method
  ,                         ! Lighting Level {W}
  11.83,                    ! Watts per Space Floor Area {W/m2}
  ;                         ! Watts per Person {W/person}

OS:Lights,
  {0a356e32-6997-4b98-8cc5-c26f5e69853e},  ! Handle
  4-NW Office Lights,       ! Name
  {90a5b1fa-6693-49f2-a6c0-9d7f5b440551},  ! Lights Definition Name
  {11243b89-41b4-474e-812a-656c1450c21f},  ! Space or SpaceType Name
  {0b5c7bfc-ed08-4b2e-8c89-057ba8215b66},  ! Schedule Name
  ,                         ! Fraction Replaceable
  ,                         ! Multiplier
  Lights;                   ! End-Use Subcategory

OS:Surface,
  {2eafa603-8c06-4417-8558-3d4ad7010670},  ! Handle
  671D59,                   ! Name
  Wall,                     ! Surface Type
  {80cc150b-cf46-493d-bfb4-c05bd500e627},  ! Construction Name
  {e30fd077-4b49-4b69-a879-4b1453b0c76e},  ! Space Name
  Surface,                  ! Outside Boundary Condition
  {31743628-0203-4777-b9f6-35e34e29b57c},  ! Outside Boundary Condition Object
  NoSun,                    ! Sun Exposure
  NoWind,                   ! Wind Exposure
  ,                         ! View Factor to Ground
  ,                         ! Number of Vertices
  16.547053907889, 51.594327, 0,                        ! X,Y,Z Vertex 1 {m}
  16.547053907889, 51.594327, -3.9624,                  ! X,Y,Z Vertex 2 {m}
  24.246428907889, 51.594327, -3.9624,                  ! X,Y,Z Vertex 3 {m}
  24.246428907889, 51.594327, 0;                        ! X,Y,Z Vertex 4 {m}

OS:DesignSpecification:OutdoorAir,
  {3a189fa8-16e6-41c0-bf27-3c3e5405711f},  ! Handle
  SZ DSOA B-W Office,       ! Name
  ,                         ! Outdoor Air Method
  0.00944,                  ! Outdoor Air Flow per Person {m3/s-person}
  ,                         ! Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                         ! Outdoor Air Flow Rate {m3/s}
  ,                         ! Outdoor Air Flow Air Changes per Hour
  ;                         ! Outdoor Air Flow Rate Fraction Schedule Name

OS:ElectricEquipment:Definition,
  {3bcfa4b1-8266-4791-a6ef-32c77a067af6},  ! Handle
  3-NE Court ElectricEquipment Definition,  ! Name
  Watts/Area,               ! Design Level Calculation Method
  ,                         ! Design Level {W}
  4,                        ! Watts per Space Floor Area {W/m2}
  ;                         ! Watts per Person {W/person}

OS:ElectricEquipment,
  {31937ba1-ff69-479e-8bcd-3fde75143083},  ! Handle
  3-NE Court ElectricEquipment,  ! Name
  {3bcfa4b1-8266-4791-a6ef-32c77a067af6},  ! Electric Equipment Definition Name
  {b989beb8-2a79-4186-a473-d51b009b6b31},  ! Space or SpaceType Name
  {d35c22d8-1874-4cd6-a983-0658beb153c4},  ! Schedule Name
  ,                         ! Multiplier
  ElectricEquipment;        ! End-Use Subcategory

OS:Surface,
  {07e59856-6c4f-42f5-a794-3e47317b95b3},  ! Handle
  C8889D,                   ! Name
  Wall,                     ! Surface Type
  {e52a2d3d-fcc9-4c84-8ae2-23d305667687},  ! Construction Name
  {ac4c3f2a-c2e9-41ef-881f-77eea1889803},  ! Space Name
  Ground,                   ! Outside Boundary Condition
  ,                         ! Outside Boundary Condition Object
  NoSun,                    ! Sun Exposure
  NoWind,                   ! Wind Exposure
  0,                        ! View Factor to Ground
  ,                         ! Number of Vertices
  60.211574, 13.535369, 0,                        ! X,Y,Z Vertex 1 {m}
  60.211574, 13.535369, -3.9624,                  ! X,Y,Z Vertex 2 {m}
  40.628174, 13.535369, -3.9624,                  ! X,Y,Z Vertex 3 {m}
  40.628174, 13.535369, 0;                        ! X,Y,Z Vertex 4 {m}

OS:Surface,
  {fb1d517c-224c-4ad8-bec6-cd2346351d7a},  ! Handle
  EF2B8F,                   ! Name
  Floor,                    ! Surface Type
  {44d3afeb-0211-433f-9a69-8fbfe6628bd3},  ! Construction Name
  {213cdf04-e9f1-423c-b03c-2d7311d0021b},  ! Space Name
  Surface,                  ! Outside Boundary Condition
  {12180404-a23f-435d-bb68-5daad84ead79},  ! Outside Boundary Condition Object
  NoSun,                    ! Sun Exposure
  NoWind,                   ! Wind Exposure
  ,                         ! View Factor to Ground
  ,                         ! Number of Vertices
  -179.877577, 5.021688, 8.9916,                   ! X,Y,Z Vertex 1 {m}
  -179.877577, 0.144888, 8.9916,                   ! X,Y,Z Vertex 2 {m}
  -189.097777, 0.144888, 8.9916,                   ! X,Y,Z Vertex 3 {m}
  -189.097777, 5.021688, 8.9916;                   ! X,Y,Z Vertex 4 {m}

OS:People:Definition,
  {b88b5ce5-1447-4f24-84b2-19c3166c0c51},  ! Handle
  4-Corridor People Definition,  ! Name
  People/Area,              ! Number of People Calculation Method
  ,                         ! Number of People
  0.032292,                 ! People per Space Floor Area {person/m2}
  ,                         ! Space Floor Area per Person {m2/person}
  0.3;                      ! Fraction Radiant

OS:People,
  {7944a81b-1446-4556-95fc-49f22fbb314c},  ! Handle
  4-Corridor People,        ! Name
  {b88b5ce5-1447-4f24-84b2-19c3166c0c51},  ! People Definition Name
  {d3836181-6b2e-4554-a196-8442b16ba33b},  ! Space or SpaceType Name
  {eceb4b27-24f3-438b-919f-64a9b7f4c9ca},  ! Number of People Schedule Name
  {0c733310-e569-4b75-8474-dc70011e9210};  ! Activity Level Schedule Name

OS:Lights:Definition,
  {7c4b208b-f454-4977-9443-d4b30d75ca93},  ! Handle
  2-Elevator Lights Definition,  ! Name
  Watts/Area,               ! Design Level Calculation Method
  ,                         ! Lighting Level {W}
  11.83,                    ! Watts per Space Floor Area {W/m2}
  ;                         ! Watts per Person {W/person}

OS:Lights,
  {095eb30d-dae1-42cb-a8f6-a67689650401},  ! Handle
  2-Elevator Lights,        ! Name
  {7c4b208b-f454-4977-9443-d4b30d75ca93},  ! Lights Definition Name
  {061e3072-7381-4f9b-bf17-0be8dd222141},  ! Space or SpaceType Name
  {0b5c7bfc-ed08-4b2e-8c89-057ba8215b66},  ! Schedule Name
  ,                         ! Fraction Replaceable
  ,                         ! Multiplier
  Lights;                   ! End-Use Subcategory

OS:SubSurface,
  {960a13dc-cd5b-4dc1-93a3-60965254dfde},  ! Handle
  514F7E,                   ! Name
  FixedWindow,              ! Sub Surface Type
  {0a409a17-fe79-4b32-b975-8ce148c1b2a9},  ! Construction Name
  {42650402-472e-412f-bb95-9b78e5db9717},  ! Surface Name
  ,                         ! Outside Boundary Condition Object
  ,                         ! View Factor to Ground
  ,                         ! Shading Control Name
  ,                         ! Frame and Divider Name
  ,                         ! Multiplier
  ,                         ! Number of Vertices
  -184.181768, -4.541394868795, 8.502935907017,           ! X,Y,Z Vertex 1 {m}
  -184.181768, -4.541394868795, 6.140735907017,           ! X,Y,Z Vertex 2 {m}
  -184.181768, -2.179194868795, 6.140735907017,           ! X,Y,Z Vertex 3 {m}
  -184.181768, -2.179194868795, 8.502935907017;           ! X,Y,Z Vertex 4 {m}

OS:People:Definition,
  {32c7ed74-7be6-4ad4-95c9-e8db34d84250},  ! Handle
  2-NW Office People Definition,  ! Name
  People/Area,              ! Number of People Calculation Method
  ,                         ! Number of People
  0.032292,                 ! People per Space Floor Area {person/m2}
  ,                         ! Space Floor Area per Person {m2/person}
  0.3;                      ! Fraction Radiant

OS:People,
  {ddd4c0fc-8472-4a5b-aea6-d5e7c1dbbee6},  ! Handle
  2-NW Office People,       ! Name
  {32c7ed74-7be6-4ad4-95c9-e8db34d84250},  ! People Definition Name
  {e913a7c6-de44-440e-bc39-738698d53df6},  ! Space or SpaceType Name
  {eceb4b27-24f3-438b-919f-64a9b7f4c9ca},  ! Number of People Schedule Name
  {0c733310-e569-4b75-8474-dc70011e9210};  ! Activity Level Schedule Name

OS:SubSurface,
  {0afe3066-bfac-495d-8203-7417db73e6fb},  ! Handle
  A8120E,                   ! Name
  FixedWindow,              ! Sub Surface Type
  {0a409a17-fe79-4b32-b975-8ce148c1b2a9},  ! Construction Name
  {bda83224-d208-4966-b3e6-56ab0baa6b6c},  ! Surface Name
  ,                         ! Outside Boundary Condition Object
  ,                         ! View Factor to Ground
  ,                         ! Shading Control Name
  ,                         ! Frame and Divider Name
  ,                         ! Multiplier
  ,                         ! Number of Vertices
  -166.207518766088, -37.698027, 10.153473203157,          ! X,Y,Z Vertex 1 {m}
  -166.207518766088, -37.698027, 9.239073203157,           ! X,Y,Z Vertex 2 {m}
  -167.121918766088, -37.698027, 9.239073203157,           ! X,Y,Z Vertex 3 {m}
  -167.121918766088, -37.698027, 10.153473203157;          ! X,Y,Z Vertex 4 {m}

OS:People:Definition,
  {c8224565-fdda-4628-afd9-0076df7be9a4},  ! Handle
  4-Court People Definition,  ! Name
  People/Area,              ! Number of People Calculation Method
  ,                         ! Number of People
  0.032292,                 ! People per Space Floor Area {person/m2}
  ,                         ! Space Floor Area per Person {m2/person}
  0.3;                      ! Fraction Radiant

OS:People,
  {eab0aeb5-2c70-4830-86e4-8102052482d6},  ! Handle
  4-Court People,           ! Name
  {c8224565-fdda-4628-afd9-0076df7be9a4},  ! People Definition Name
  {7328999e-b8ee-46f9-a557-87cb011391ea},  ! Space or SpaceType Name
  {eceb4b27-24f3-438b-919f-64a9b7f4c9ca},  ! Number of People Schedule Name
  {0c733310-e569-4b75-8474-dc70011e9210};  ! Activity Level Schedule Name

OS:Surface,
  {ef026fb6-fbf2-4517-98e0-10ffd9bb49d8},  ! Handle
  90C65C,                   ! Name
  Wall,                     ! Surface Type
  {80cc150b-cf46-493d-bfb4-c05bd500e627},  ! Construction Name
  {a5225a86-4ecb-4bab-9803-a6ef2ce22041},  ! Space Name
  Surface,                  ! Outside Boundary Condition
  {feb3c6a9-c09f-4e0e-9a53-3a30fbf13f7f},  ! Outside Boundary Condition Object
  NoSun,                    ! Sun Exposure
  NoWind,                   ! Wind Exposure
  ,                         ! View Factor to Ground
  ,                         ! Number of Vertices
  -387.17437, -18.048625, 16.3068,                  ! X,Y,Z Vertex 1 {m}
  -387.17437, -18.048625, 12.6492,                  ! X,Y,Z Vertex 2 {m}
  -387.17437, -21.020425, 12.6492,                  ! X,Y,Z Vertex 3 {m}
  -387.17437, -21.020425, 16.3068;                  ! X,Y,Z Vertex 4 {m}

OS:Surface,
  {a54b3aea-007d-478c-8999-cdc372f7f52a},  ! Handle
  ACD019,                   ! Name
  Wall,                     ! Surface Type
  {80cc150b-cf46-493d-bfb4-c05bd500e627},  ! Construction Name
  {62e2a4af-cba0-43fc-a690-893ad034328a},  ! Space Name
  Surface,                  ! Outside Boundary Condition
  {a40c005a-52c6-4e2a-b919-425a1c5d6a91},  ! Outside Boundary Condition Object
  NoSun,                    ! Sun Exposure
  NoWind,                   ! Wind Exposure
  ,                         ! View Factor to Ground
  ,                         ! Number of Vertices
  42.77091, 18.085331, 0,                        ! X,Y,Z Vertex 1 {m}
  42.77091, 18.085331, -3.9624,                  ! X,Y,Z Vertex 2 {m}
  29.35971, 18.085331, -3.9624,                  ! X,Y,Z Vertex 3 {m}
  29.35971, 18.085331, 0;                        ! X,Y,Z Vertex 4 {m}

OS:Surface,
  {a8c83fc1-60b9-4f52-966e-cd1ea5568d94},  ! Handle
  6A5CC8,                   ! Name
  Wall,                     ! Surface Type
  {e52a2d3d-fcc9-4c84-8ae2-23d305667687},  ! Construction Name
  {e913a7c6-de44-440e-bc39-738698d53df6},  ! Space Name
  Outdoors,                 ! Outside Boundary Condition
  ,                         ! Outside Boundary Condition Object
  SunExposed,               ! Sun Exposure
  WindExposed,              ! Wind Exposure
  ,                         ! View Factor to Ground
  ,                         ! Number of Vertices
  -173.905258, -15.533866, 8.9916,                   ! X,Y,Z Vertex 1 {m}
  -173.905258, -15.533866, 5.334,                    ! X,Y,Z Vertex 2 {m}
  -173.905258, -16.143466, 5.334,                    ! X,Y,Z Vertex 3 {m}
  -173.905258, -16.143466, 8.9916;                   ! X,Y,Z Vertex 4 {m}

OS:Lights:Definition,
  {23e4200f-0911-4c6b-b36a-2f2d57e20ab3},  ! Handle
  1-W Interior Office Lights Definition,  ! Name
  Watts/Area,               ! Design Level Calculation Method
  ,                         ! Lighting Level {W}
  11.83,                    ! Watts per Space Floor Area {W/m2}
  ;                         ! Watts per Person {W/person}

OS:Lights,
  {e261dc94-9b86-435b-81a4-bf8954aa3e4f},  ! Handle
  1-W Interior Office Lights,  ! Name
  {23e4200f-0911-4c6b-b36a-2f2d57e20ab3},  ! Lights Definition Name
  {bf29cee5-607a-4a30-bdb5-c99262f6b697},  ! Space or SpaceType Name
  {0b5c7bfc-ed08-4b2e-8c89-057ba8215b66},  ! Schedule Name
  ,                         ! Fraction Replaceable
  ,                         ! Multiplier
  Lights;                   ! End-Use Subcategory

OS:Surface,
  {fbf05c50-2414-496a-9933-05d0315a7177},  ! Handle
  1B2817,                   ! Name
  Floor,                    ! Surface Type
  {87c38291-62e0-4f30-80b2-aaf530f4faab},  ! Construction Name
  {0c49be94-23f5-4b37-a6e8-11c319023b1e},  ! Space Name
  Adiabatic,                ! Outside Boundary Condition
  ,                         ! Outside Boundary Condition Object
  NoSun,                    ! Sun Exposure
  NoWind,                   ! Wind Exposure
  0,                        ! View Factor to Ground
  ,                         ! Number of Vertices
  -61.23449, -0.405166, 0,                        ! X,Y,Z Vertex 1 {m}
  -61.23449, -4.672366, 0,                        ! X,Y,Z Vertex 2 {m}
  -65.50169, -4.672366, 0,                        ! X,Y,Z Vertex 3 {m}
  -65.50169, -0.405166, 0;                        ! X,Y,Z Vertex 4 {m}

OS:Lights:Definition,
  {f04ba78e-8cf4-4322-8f03-5a555d0a9e57},  ! Handle
  5-W Office Lights Definition,  ! Name
  Watts/Area,               ! Design Level Calculation Method
  ,                         ! Lighting Level {W}
  11.83,                    ! Watts per Space Floor Area {W/m2}
  ;                         ! Watts per Person {W/person}

OS:Lights,
  {40b2ec77-0df3-444d-81e8-0b7fcd1c987c},  ! Handle
  5-W Office Lights,        ! Name
  {f04ba78e-8cf4-4322-8f03-5a555d0a9e57},  ! Lights Definition Name
  {428db294-fa48-4e95-8994-b33fcea80464},  ! Space or SpaceType Name
  {0b5c7bfc-ed08-4b2e-8c89-057ba8215b66},  ! Schedule Name
  ,                         ! Fraction Replaceable
  ,                         ! Multiplier
  Lights;                   ! End-Use Subcategory

OS:Surface,
  {6a937e28-b7fb-4f75-9dec-a42c6222d0f8},  ! Handle
  C37C81,                   ! Name
  Wall,                     ! Surface Type
  {80cc150b-cf46-493d-bfb4-c05bd500e627},  ! Construction Name
  {e30fd077-4b49-4b69-a879-4b1453b0c76e},  ! Space Name
  Surface,                  ! Outside Boundary Condition
  {6f04a736-0949-4338-afa9-df3c0a1109f2},  ! Outside Boundary Condition Object
  NoSun,                    ! Sun Exposure
  NoWind,                   ! Wind Exposure
  ,                         ! View Factor to Ground
  ,                         ! Number of Vertices
