  30.492454, 54.032727, 0,                        ! X,Y,Z Vertex 1 {m}
  30.492454, 54.032727, -3.9624,                  ! X,Y,Z Vertex 2 {m}
  24.418705774359, 54.032727, -3.9624,                  ! X,Y,Z Vertex 3 {m}
  24.418705774359, 54.032727, 0;                        ! X,Y,Z Vertex 4 {m}

OS:Surface,
  {263fc493-19b6-4dd7-94ef-6e1c9323a327},  ! Handle
  C88821,                   ! Name
  Wall,                     ! Surface Type
  {80cc150b-cf46-493d-bfb4-c05bd500e627},  ! Construction Name
  {e09305c7-b31c-46ae-9e3c-ab013a9831bb},  ! Space Name
  Surface,                  ! Outside Boundary Condition
  {0bde5c11-cb45-4b34-aec5-495585f9880d},  ! Outside Boundary Condition Object
  NoSun,                    ! Sun Exposure
  NoWind,                   ! Wind Exposure
  ,                         ! View Factor to Ground
  ,                         ! Number of Vertices
  -65.54494, 24.325195, 5.334,                    ! X,Y,Z Vertex 1 {m}
  -65.54494, 24.325195, 0,                        ! X,Y,Z Vertex 2 {m}
  -73.16494, 24.325195, 0,                        ! X,Y,Z Vertex 3 {m}
  -73.16494, 24.325195, 5.334;                    ! X,Y,Z Vertex 4 {m}

OS:Surface,
  {ae0edb72-cf61-411c-8f3c-226e31eedf7b},  ! Handle
  7DD54D,                   ! Name
  Wall,                     ! Surface Type
  {80cc150b-cf46-493d-bfb4-c05bd500e627},  ! Construction Name
  {826e2b88-6a38-4175-9c4f-f570214c537d},  ! Space Name
  Surface,                  ! Outside Boundary Condition
  {269e71c3-e49a-4d1c-abd1-e32e5eeeb5b6},  ! Outside Boundary Condition Object
  NoSun,                    ! Sun Exposure
  NoWind,                   ! Wind Exposure
  ,                         ! View Factor to Ground
  ,                         ! Number of Vertices
  -142.149718, -9.600259, 12.6492,                  ! X,Y,Z Vertex 1 {m}
  -142.149718, -9.600259, 8.9916,                   ! X,Y,Z Vertex 2 {m}
  -145.121518, -9.600259, 8.9916,                   ! X,Y,Z Vertex 3 {m}
  -145.121518, -9.600259, 12.6492;                  ! X,Y,Z Vertex 4 {m}

OS:Surface,
  {b0c0cb54-db7b-4fca-b5b7-e592a19bc43a},  ! Handle
  A84FB5,                   ! Name
  Wall,                     ! Surface Type
  {80cc150b-cf46-493d-bfb4-c05bd500e627},  ! Construction Name
  {b00db69e-c083-4d66-9127-b9a6ef0b34e6},  ! Space Name
  Surface,                  ! Outside Boundary Condition
  {f35e419a-1fa0-4406-a23f-37e58fb78648},  ! Outside Boundary Condition Object
  NoSun,                    ! Sun Exposure
  NoWind,                   ! Wind Exposure
  ,                         ! View Factor to Ground
  ,                         ! Number of Vertices
  9.282564, 27.417998, 0,                        ! X,Y,Z Vertex 1 {m}
  9.282564, 27.417998, -3.9624,                  ! X,Y,Z Vertex 2 {m}
  0.176664, 27.417998, -3.9624,                  ! X,Y,Z Vertex 3 {m}
  0.176664, 27.417998, 0;                        ! X,Y,Z Vertex 4 {m}

OS:Surface,
  {5f118845-00ba-48f7-bb92-e39b9b85f09f},  ! Handle
  F63BE8,                   ! Name
  Wall,                     ! Surface Type
  {80cc150b-cf46-493d-bfb4-c05bd500e627},  ! Construction Name
  {e30fd077-4b49-4b69-a879-4b1453b0c76e},  ! Space Name
  Surface,                  ! Outside Boundary Condition
  {e214782c-c409-499e-af21-4ac5249f0bec},  ! Outside Boundary Condition Object
  NoSun,                    ! Sun Exposure
  NoWind,                   ! Wind Exposure
  ,                         ! View Factor to Ground
  ,                         ! Number of Vertices
  9.842254, 46.107927, 0,                        ! X,Y,Z Vertex 1 {m}
  9.842254, 46.107927, -3.9624,                  ! X,Y,Z Vertex 2 {m}
  12.280654, 46.107927, -3.9624,                  ! X,Y,Z Vertex 3 {m}
  12.280654, 46.107927, 0;                        ! X,Y,Z Vertex 4 {m}

OS:Surface,
  {f2d9752d-e5af-4a88-b461-38b3871f1275},  ! Handle
  6F4C05,                   ! Name
  Wall,                     ! Surface Type
  {80cc150b-cf46-493d-bfb4-c05bd500e627},  ! Construction Name
  {8a47e34b-1c8b-4acd-8d85-665482f1d009},  ! Space Name
  Surface,                  ! Outside Boundary Condition
  {58088f2b-52e8-4b78-b7de-d50f6a4befda},  ! Outside Boundary Condition Object
  NoSun,                    ! Sun Exposure
  NoWind,                   ! Wind Exposure
  ,                         ! View Factor to Ground
  ,                         ! Number of Vertices
  -79.440036, -17.147959, 5.334,                    ! X,Y,Z Vertex 1 {m}
  -79.440036, -17.147959, 0,                        ! X,Y,Z Vertex 2 {m}
  -79.440036, -22.939159, 0,                        ! X,Y,Z Vertex 3 {m}
  -79.440036, -22.939159, 5.334;                    ! X,Y,Z Vertex 4 {m}

OS:Surface,
  {d2dcb5ba-422d-4621-8806-15e415d6d241},  ! Handle
  B73804,                   ! Name
  Wall,                     ! Surface Type
  {e52a2d3d-fcc9-4c84-8ae2-23d305667687},  ! Construction Name
  {e09305c7-b31c-46ae-9e3c-ab013a9831bb},  ! Space Name
  Outdoors,                 ! Outside Boundary Condition
  ,                         ! Outside Boundary Condition Object
  SunExposed,               ! Sun Exposure
  WindExposed,              ! Wind Exposure
  ,                         ! View Factor to Ground
  ,                         ! Number of Vertices
  -73.16494, -9.507605, 5.334,                    ! X,Y,Z Vertex 1 {m}
  -73.16494, -9.507605, 0,                        ! X,Y,Z Vertex 2 {m}
  -73.77454, -9.507605, 0,                        ! X,Y,Z Vertex 3 {m}
  -73.77454, -9.507605, 5.334;                    ! X,Y,Z Vertex 4 {m}

OS:Surface,
  {59240481-1d83-416c-8efc-f8f53f7aa870},  ! Handle
  81126E,                   ! Name
  Wall,                     ! Surface Type
  {e52a2d3d-fcc9-4c84-8ae2-23d305667687},  ! Construction Name
  {ac4c3f2a-c2e9-41ef-881f-77eea1889803},  ! Space Name
  Ground,                   ! Outside Boundary Condition
  ,                         ! Outside Boundary Condition Object
  NoSun,                    ! Sun Exposure
  NoWind,                   ! Wind Exposure
  0,                        ! View Factor to Ground
  ,                         ! Number of Vertices
  40.628174, 10.578809, 0,                        ! X,Y,Z Vertex 1 {m}
  40.628174, 10.578809, -3.9624,                  ! X,Y,Z Vertex 2 {m}
  26.150174, 10.578809, -3.9624,                  ! X,Y,Z Vertex 3 {m}
  26.150174, 10.578809, 0;                        ! X,Y,Z Vertex 4 {m}

OS:Surface,
  {d4041bb3-8e16-49b4-8f86-aa818c1ccc62},  ! Handle
  231A1C,                   ! Name
  Wall,                     ! Surface Type
  {80cc150b-cf46-493d-bfb4-c05bd500e627},  ! Construction Name
  {86fa5f1b-942d-4ba5-8e05-d1d194083543},  ! Space Name
  Surface,                  ! Outside Boundary Condition
  {7b24e2de-3568-48c0-90a4-6caf820f3124},  ! Outside Boundary Condition Object
  NoSun,                    ! Sun Exposure
  NoWind,                   ! Wind Exposure
  ,                         ! View Factor to Ground
  ,                         ! Number of Vertices
  1.081781, -27.998547, 0,                        ! X,Y,Z Vertex 1 {m}
  1.081781, -27.998547, -3.9624,                  ! X,Y,Z Vertex 2 {m}
  1.081781, -46.987587, -3.9624,                  ! X,Y,Z Vertex 3 {m}
  1.081781, -46.987587, 0;                        ! X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f1b5633e-78f8-4e4a-8105-279821c13a8e},  ! Handle
  7225E1,                   ! Name
  FixedWindow,              ! Sub Surface Type
  {0a409a17-fe79-4b32-b975-8ce148c1b2a9},  ! Construction Name
  {183eb526-41a9-4053-a88e-138fceda6e5b},  ! Surface Name
  ,                         ! Outside Boundary Condition Object
  ,                         ! View Factor to Ground
  ,                         ! Shading Control Name
  ,                         ! Frame and Divider Name
  ,                         ! Multiplier
  ,                         ! Number of Vertices
  -376.057514188509, -19.207377, 15.623995894288,          ! X,Y,Z Vertex 1 {m}
  -376.057514188509, -19.207377, 13.261795894288,          ! X,Y,Z Vertex 2 {m}
  -378.419714188509, -19.207377, 13.261795894288,          ! X,Y,Z Vertex 3 {m}
  -378.419714188509, -19.207377, 15.623995894288;          ! X,Y,Z Vertex 4 {m}

OS:Surface,
  {cb02dd21-fd4c-49e8-a304-8700d23b6b03},  ! Handle
  E69128,                   ! Name
  Wall,                     ! Surface Type
  {80cc150b-cf46-493d-bfb4-c05bd500e627},  ! Construction Name
  {e8ea3088-009f-4411-9b48-8846a14bea1e},  ! Space Name
  Surface,                  ! Outside Boundary Condition
  {1d0de2b9-8adb-4516-92b6-71df9a7fd338},  ! Outside Boundary Condition Object
  NoSun,                    ! Sun Exposure
  NoWind,                   ! Wind Exposure
  ,                         ! View Factor to Ground
  ,                         ! Number of Vertices
  -124.496986, 23.113341, 8.9916,                   ! X,Y,Z Vertex 1 {m}
  -124.496986, 23.113341, 5.334,                    ! X,Y,Z Vertex 2 {m}
  -176.160586, 23.113341, 5.334,                    ! X,Y,Z Vertex 3 {m}
  -176.160586, 23.113341, 8.9916;                   ! X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {695e161c-b553-497f-aef6-57d57b30d2a2},  ! Handle
  3C0590,                   ! Name
  FixedWindow,              ! Sub Surface Type
  {0a409a17-fe79-4b32-b975-8ce148c1b2a9},  ! Construction Name
  {378afc06-fe0a-47b2-aef7-71ac84694b87},  ! Surface Name
  ,                         ! Outside Boundary Condition Object
  ,                         ! View Factor to Ground
  ,                         ! Shading Control Name
  ,                         ! Frame and Divider Name
  ,                         ! Multiplier
  ,                         ! Number of Vertices
  -152.522755569557, -44.468161, 12.213082644286,          ! X,Y,Z Vertex 1 {m}
  -152.522755569557, -44.468161, 9.850882644286,           ! X,Y,Z Vertex 2 {m}
  -154.884955569557, -44.468161, 9.850882644286,           ! X,Y,Z Vertex 3 {m}
  -154.884955569557, -44.468161, 12.213082644286;          ! X,Y,Z Vertex 4 {m}

OS:Surface,
  {4c9d3b6c-752a-4f22-9572-cec7d2f49bb4},  ! Handle
  270D2D,                   ! Name
  RoofCeiling,              ! Surface Type
  {6fd6c12d-ff2b-43d3-a8db-99e39475b30d},  ! Construction Name
  {8a47e34b-1c8b-4acd-8d85-665482f1d009},  ! Space Name
  Outdoors,                 ! Outside Boundary Condition
  ,                         ! Outside Boundary Condition Object
  SunExposed,               ! Sun Exposure
  WindExposed,              ! Wind Exposure
  0,                        ! View Factor to Ground
  ,                         ! Number of Vertices
  -77.154036, -22.939159, 5.334,                    ! X,Y,Z Vertex 1 {m}
  -77.154036, -20.195959, 5.334,                    ! X,Y,Z Vertex 2 {m}
  -77.763636, -20.195959, 5.334,                    ! X,Y,Z Vertex 3 {m}
  -77.763636, -17.147959, 5.334,                    ! X,Y,Z Vertex 4 {m}
  -79.440036, -17.147959, 5.334,                    ! X,Y,Z Vertex 5 {m}
  -79.440036, -22.939159, 5.334;                    ! X,Y,Z Vertex 6 {m}

OS:Surface,
  {9ccd3dc0-602c-4008-bb59-926ba5cda561},  ! Handle
  EFF51C,                   ! Name
  Wall,                     ! Surface Type
  {e52a2d3d-fcc9-4c84-8ae2-23d305667687},  ! Construction Name
  {5bbd2d37-579f-4163-a25d-3e3f6afca7c0},  ! Space Name
  Outdoors,                 ! Outside Boundary Condition
  ,                         ! Outside Boundary Condition Object
  SunExposed,               ! Sun Exposure
  WindExposed,              ! Wind Exposure
  ,                         ! View Factor to Ground
  ,                         ! Number of Vertices
  -333.851933, 6.758349, 16.3068,                  ! X,Y,Z Vertex 1 {m}
  -333.851933, 6.758349, 12.6492,                  ! X,Y,Z Vertex 2 {m}
  -333.851933, 6.148749, 12.6492,                  ! X,Y,Z Vertex 3 {m}
  -333.851933, 6.148749, 16.3068;                  ! X,Y,Z Vertex 4 {m}

OS:Surface,
  {88445c26-ae31-4cbd-a9fc-4007cad223ba},  ! Handle
  2A3FD2,                   ! Name
  Wall,                     ! Surface Type
  {80cc150b-cf46-493d-bfb4-c05bd500e627},  ! Construction Name
  {b00db69e-c083-4d66-9127-b9a6ef0b34e6},  ! Space Name
  Surface,                  ! Outside Boundary Condition
  {399c8cce-5b0e-4219-a7d9-c6a6f1d2d378},  ! Outside Boundary Condition Object
  NoSun,                    ! Sun Exposure
  NoWind,                   ! Wind Exposure
  ,                         ! View Factor to Ground
  ,                         ! Number of Vertices
  15.492864, 62.469998, 0,                        ! X,Y,Z Vertex 1 {m}
  15.492864, 62.469998, -3.9624,                  ! X,Y,Z Vertex 2 {m}
  15.492864, 68.261198, -3.9624,                  ! X,Y,Z Vertex 3 {m}
  15.492864, 68.261198, 0;                        ! X,Y,Z Vertex 4 {m}

OS:Lights:Definition,
  {83d0dddf-74b4-42f5-bc7c-d8dafae2f120},  ! Handle
  2-N Court Lights Definition,  ! Name
  Watts/Area,               ! Design Level Calculation Method
  ,                         ! Lighting Level {W}
  11.83,                    ! Watts per Space Floor Area {W/m2}
  ;                         ! Watts per Person {W/person}

OS:Lights,
  {28bc710e-4720-4b75-ae4b-7821604e676f},  ! Handle
  2-N Court Lights,         ! Name
  {83d0dddf-74b4-42f5-bc7c-d8dafae2f120},  ! Lights Definition Name
  {70225ee3-83eb-4f10-bf76-bfeb57c94ecd},  ! Space or SpaceType Name
  {0b5c7bfc-ed08-4b2e-8c89-057ba8215b66},  ! Schedule Name
  ,                         ! Fraction Replaceable
  ,                         ! Multiplier
  Lights;                   ! End-Use Subcategory

OS:InternalMass:Definition,
  {5a20f75e-b059-4db7-828c-0311c46615d5},  ! Handle
  B-E CORRIDOR Internal Mass Definition,  ! Name
  {b839f015-0080-454c-9d5b-b73b85062ea6},  ! Construction Name
  SurfaceArea,              ! Design Level Calculation Method
  573.38,                   ! Surface Area {m2}
  ,                         ! Surface Area per Space Floor Area {dimensionless}
  ;                         ! Surface Area per Person {m2/person}

OS:InternalMass,
  {8fd9f7a6-f0c7-4a2d-ad13-265c438b3b5c},  ! Handle
  B-E CORRIDOR Internal Mass,  ! Name
  {5a20f75e-b059-4db7-828c-0311c46615d5},  ! Internal Mass Definition Name
  {b00db69e-c083-4d66-9127-b9a6ef0b34e6};  ! Space or SpaceType Name

OS:SubSurface,
  {6f2ef352-5ec4-4a13-9690-a30366a644f9},  ! Handle
  398FEE,                   ! Name
  FixedWindow,              ! Sub Surface Type
  {0a409a17-fe79-4b32-b975-8ce148c1b2a9},  ! Construction Name
  {971475ad-124b-4923-b013-2a49f4de7f31},  ! Surface Name
  ,                         ! Outside Boundary Condition Object
  ,                         ! View Factor to Ground
  ,                         ! Shading Control Name
  ,                         ! Frame and Divider Name
  ,                         ! Multiplier
  ,                         ! Number of Vertices
  -64.962036, -40.191710659014, 3.740990570946,           ! X,Y,Z Vertex 1 {m}
  -64.962036, -40.191710659014, 0.997790570946,           ! X,Y,Z Vertex 2 {m}
  -64.962036, -38.820110659014, 0.997790570946,           ! X,Y,Z Vertex 3 {m}
  -64.962036, -38.820110659014, 3.740990570946;           ! X,Y,Z Vertex 4 {m}

OS:Surface,
  {04db67b9-d76c-4136-a4f7-3b43a7faa67c},  ! Handle
  BB8457,                   ! Name
  Wall,                     ! Surface Type
  {e52a2d3d-fcc9-4c84-8ae2-23d305667687},  ! Construction Name
  {b989beb8-2a79-4186-a473-d51b009b6b31},  ! Space Name
  Outdoors,                 ! Outside Boundary Condition
  ,                         ! Outside Boundary Condition Object
  SunExposed,               ! Sun Exposure
  WindExposed,              ! Wind Exposure
  ,                         ! View Factor to Ground
  ,                         ! Number of Vertices
  -145.444479, -46.906561, 12.6492,                  ! X,Y,Z Vertex 1 {m}
  -145.444479, -46.906561, 8.9916,                   ! X,Y,Z Vertex 2 {m}
  -144.834879, -46.906561, 8.9916,                   ! X,Y,Z Vertex 3 {m}
  -144.834879, -46.906561, 12.6492;                  ! X,Y,Z Vertex 4 {m}

OS:Surface,
  {333bca04-ddd5-440d-ac9a-7a759b35f4cd},  ! Handle
  22D3BD,                   ! Name
  Wall,                     ! Surface Type
  {80cc150b-cf46-493d-bfb4-c05bd500e627},  ! Construction Name
  {86fa5f1b-942d-4ba5-8e05-d1d194083543},  ! Space Name
  Surface,                  ! Outside Boundary Condition
  {8b84c1df-632e-4db1-b335-5cc1f578f2c4},  ! Outside Boundary Condition Object
  NoSun,                    ! Sun Exposure
  NoWind,                   ! Wind Exposure
  ,                         ! View Factor to Ground
  ,                         ! Number of Vertices
  21.731981, -46.987587, 0,                        ! X,Y,Z Vertex 1 {m}
  21.731981, -46.987587, -3.9624,                  ! X,Y,Z Vertex 2 {m}
  21.731981, -22.512147, -3.9624,                  ! X,Y,Z Vertex 3 {m}
  21.731981, -22.512147, 0;                        ! X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {04624897-3645-4f36-8bd8-cea1de4a44ff},  ! Handle
  F89543,                   ! Name
  FixedWindow,              ! Sub Surface Type
  {0a409a17-fe79-4b32-b975-8ce148c1b2a9},  ! Construction Name
  {a834d500-bb72-4aa8-b296-47874c50977b},  ! Surface Name
  ,                         ! Outside Boundary Condition Object
  ,                         ! View Factor to Ground
  ,                         ! Shading Control Name
  ,                         ! Frame and Divider Name
  ,                         ! Multiplier
  ,                         ! Number of Vertices
  -184.181768, -23.241697149498, 11.904803827778,          ! X,Y,Z Vertex 1 {m}
  -184.181768, -23.241697149498, 9.542603827778,           ! X,Y,Z Vertex 2 {m}
  -184.181768, -20.879497149498, 9.542603827778,           ! X,Y,Z Vertex 3 {m}
  -184.181768, -20.879497149498, 11.904803827778;          ! X,Y,Z Vertex 4 {m}

OS:Surface,
  {6f04a736-0949-4338-afa9-df3c0a1109f2},  ! Handle
  52A387,                   ! Name
  Wall,                     ! Surface Type
  {80cc150b-cf46-493d-bfb4-c05bd500e627},  ! Construction Name
  {ac4c3f2a-c2e9-41ef-881f-77eea1889803},  ! Space Name
  Surface,                  ! Outside Boundary Condition
  {6a937e28-b7fb-4f75-9dec-a42c6222d0f8},  ! Outside Boundary Condition Object
  NoSun,                    ! Sun Exposure
  NoWind,                   ! Wind Exposure
  ,                         ! View Factor to Ground
  ,                         ! Number of Vertices
  54.137825774359, -0.393991, 0,                        ! X,Y,Z Vertex 1 {m}
  54.137825774359, -0.393991, -3.9624,                  ! X,Y,Z Vertex 2 {m}
  60.211574, -0.393991, -3.9624,                  ! X,Y,Z Vertex 3 {m}
  60.211574, -0.393991, 0;                        ! X,Y,Z Vertex 4 {m}

OS:People:Definition,
  {af9e930a-45bb-4580-83b1-0084682e8506},  ! Handle
  1-Lobby People Definition,  ! Name
  People/Area,              ! Number of People Calculation Method
  ,                         ! Number of People
  0.032292,                 ! People per Space Floor Area {person/m2}
  ,                         ! Space Floor Area per Person {m2/person}
  0.3;                      ! Fraction Radiant

OS:People,
  {11b71042-ee46-4483-adee-9deb21aca62b},  ! Handle
  1-Lobby People,           ! Name
  {af9e930a-45bb-4580-83b1-0084682e8506},  ! People Definition Name
  {585391c6-edba-4789-a812-b3ab67463960},  ! Space or SpaceType Name
  {eceb4b27-24f3-438b-919f-64a9b7f4c9ca},  ! Number of People Schedule Name
  {0c733310-e569-4b75-8474-dc70011e9210};  ! Activity Level Schedule Name

OS:SubSurface,
  {49c12a55-260d-4c59-a4cf-d5814339a6f9},  ! Handle
  427A1D,                   ! Name
  FixedWindow,              ! Sub Surface Type
  {0a409a17-fe79-4b32-b975-8ce148c1b2a9},  ! Construction Name
  {d2b43b9f-0c1b-4c27-80c7-1e3639484174},  ! Surface Name
  ,                         ! Outside Boundary Condition Object
  ,                         ! View Factor to Ground
  ,                         ! Shading Control Name
  ,                         ! Frame and Divider Name
  ,                         ! Multiplier
  ,                         ! Number of Vertices
  -120.064961019254, 14.807541, 12.181044211947,          ! X,Y,Z Vertex 1 {m}
  -120.064961019254, 14.807541, 9.818844211947,           ! X,Y,Z Vertex 2 {m}
  -117.702761019254, 14.807541, 9.818844211947,           ! X,Y,Z Vertex 3 {m}
  -117.702761019254, 14.807541, 12.181044211947;          ! X,Y,Z Vertex 4 {m}

OS:Surface,
  {85e76b1e-23a9-49c5-aa93-fe19adb6fd8e},  ! Handle
  8E2779,                   ! Name
  Wall,                     ! Surface Type
  {e52a2d3d-fcc9-4c84-8ae2-23d305667687},  ! Construction Name
  {86bc3093-a9a0-4be1-a034-63cea6a66e29},  ! Space Name
  Outdoors,                 ! Outside Boundary Condition
  ,                         ! Outside Boundary Condition Object
  SunExposed,               ! Sun Exposure
  WindExposed,              ! Wind Exposure
  ,                         ! View Factor to Ground
  ,                         ! Number of Vertices
  -173.905258, -15.533866, 12.6492,                  ! X,Y,Z Vertex 1 {m}
  -173.905258, -15.533866, 8.9916,                   ! X,Y,Z Vertex 2 {m}
  -173.905258, -16.143466, 8.9916,                   ! X,Y,Z Vertex 3 {m}
  -173.905258, -16.143466, 12.6492;                  ! X,Y,Z Vertex 4 {m}

OS:InternalMass:Definition,
  {36d6c7e7-e786-4799-833f-13e996429f85},  ! Handle
  3-S OFFICE Internal Mass Definition,  ! Name
  {b839f015-0080-454c-9d5b-b73b85062ea6},  ! Construction Name
  SurfaceArea,              ! Design Level Calculation Method
  1104.68,                  ! Surface Area {m2}
  ,                         ! Surface Area per Space Floor Area {dimensionless}
  ;                         ! Surface Area per Person {m2/person}

OS:InternalMass,
  {d2ed101b-5f42-4b23-831b-bfc7abb8d6d4},  ! Handle
  3-S OFFICE Internal Mass,  ! Name
  {36d6c7e7-e786-4799-833f-13e996429f85},  ! Internal Mass Definition Name
  {4606428d-27bf-4153-9bc0-79422a0d861e};  ! Space or SpaceType Name

OS:Surface,
  {ab9233f0-4fb8-4c97-887b-c67556aa2ffe},  ! Handle
  D9BB5B,                   ! Name
  Wall,                     ! Surface Type
  {e52a2d3d-fcc9-4c84-8ae2-23d305667687},  ! Construction Name
  {585391c6-edba-4789-a812-b3ab67463960},  ! Space Name
  Outdoors,                 ! Outside Boundary Condition
  ,                         ! Outside Boundary Condition Object
  SunExposed,               ! Sun Exposure
  WindExposed,              ! Wind Exposure
  ,                         ! View Factor to Ground
  ,                         ! Number of Vertices
  -92.514649, 14.505654, 5.334,                    ! X,Y,Z Vertex 1 {m}
  -92.514649, 14.505654, 0,                        ! X,Y,Z Vertex 2 {m}
  -92.514649, 15.115254, 0,                        ! X,Y,Z Vertex 3 {m}
  -92.514649, 15.115254, 5.334;                    ! X,Y,Z Vertex 4 {m}

OS:Surface,
  {3c0cc87a-e847-4ed4-84d0-ac737beba18b},  ! Handle
  DC958A,                   ! Name
  Wall,                     ! Surface Type
  {e52a2d3d-fcc9-4c84-8ae2-23d305667687},  ! Construction Name
  {e913a7c6-de44-440e-bc39-738698d53df6},  ! Space Name
  Outdoors,                 ! Outside Boundary Condition
  ,                         ! Outside Boundary Condition Object
  SunExposed,               ! Sun Exposure
  WindExposed,              ! Wind Exposure
  ,                         ! View Factor to Ground
  ,                         ! Number of Vertices
  -172.076458, -26.506666, 8.9916,                   ! X,Y,Z Vertex 1 {m}
  -172.076458, -26.506666, 5.334,                    ! X,Y,Z Vertex 2 {m}
  -172.076458, -18.581866, 5.334,                    ! X,Y,Z Vertex 3 {m}
  -172.076458, -18.581866, 8.9916;                   ! X,Y,Z Vertex 4 {m}

OS:Surface,
  {b556f3c3-cb4a-4535-ad6a-7390119acef7},  ! Handle
  A34928,                   ! Name
  Wall,                     ! Surface Type
  {e52a2d3d-fcc9-4c84-8ae2-23d305667687},  ! Construction Name
  {86bc3093-a9a0-4be1-a034-63cea6a66e29},  ! Space Name
  Outdoors,                 ! Outside Boundary Condition
  ,                         ! Outside Boundary Condition Object
  SunExposed,               ! Sun Exposure
  WindExposed,              ! Wind Exposure
  ,                         ! View Factor to Ground
  ,                         ! Number of Vertices
  -172.076458, -18.581866, 12.6492,                  ! X,Y,Z Vertex 1 {m}
  -172.076458, -18.581866, 8.9916,                   ! X,Y,Z Vertex 2 {m}
  -171.466858, -18.581866, 8.9916,                   ! X,Y,Z Vertex 3 {m}
  -171.466858, -18.581866, 12.6492;                  ! X,Y,Z Vertex 4 {m}

OS:Lights:Definition,
  {e9610c02-3c60-45fb-9b60-ade94bea8e0a},  ! Handle
  B-W Office Lights Definition,  ! Name
  Watts/Area,               ! Design Level Calculation Method
  ,                         ! Lighting Level {W}
  11.83,                    ! Watts per Space Floor Area {W/m2}
  ;                         ! Watts per Person {W/person}

OS:Lights,
  {da3f94aa-c3e0-4795-bdd3-c48a8c7a0839},  ! Handle
  B-W Office Lights,        ! Name
  {e9610c02-3c60-45fb-9b60-ade94bea8e0a},  ! Lights Definition Name
  {a8993d54-fddc-4042-926c-c23bcf662a26},  ! Space or SpaceType Name
  {0b5c7bfc-ed08-4b2e-8c89-057ba8215b66},  ! Schedule Name
  ,                         ! Fraction Replaceable
  ,                         ! Multiplier
  Lights;                   ! End-Use Subcategory

OS:ElectricEquipment:Definition,
  {fb358186-c85f-47e8-8d83-12acf5ddd1af},  ! Handle
  2-NW Office ElectricEquipment Definition,  ! Name
  Watts/Area,               ! Design Level Calculation Method
  ,                         ! Design Level {W}
  8.0729,                   ! Watts per Space Floor Area {W/m2}
  ;                         ! Watts per Person {W/person}

OS:ElectricEquipment,
  {9257033d-7a55-4718-888e-661808b84c44},  ! Handle
  2-NW Office ElectricEquipment,  ! Name
  {fb358186-c85f-47e8-8d83-12acf5ddd1af},  ! Electric Equipment Definition Name
  {e913a7c6-de44-440e-bc39-738698d53df6},  ! Space or SpaceType Name
  {d35c22d8-1874-4cd6-a983-0658beb153c4},  ! Schedule Name
  ,                         ! Multiplier
  ElectricEquipment;        ! End-Use Subcategory

OS:Surface,
  {3ba0d18f-aa33-4d78-a478-26dc5fdc6ca6},  ! Handle
  3D65CA,                   ! Name
  Wall,                     ! Surface Type
  {e52a2d3d-fcc9-4c84-8ae2-23d305667687},  ! Construction Name
  {8a47e34b-1c8b-4acd-8d85-665482f1d009},  ! Space Name
  Outdoors,                 ! Outside Boundary Condition
  ,                         ! Outside Boundary Condition Object
  SunExposed,               ! Sun Exposure
  WindExposed,              ! Wind Exposure
  ,                         ! View Factor to Ground
  ,                         ! Number of Vertices
  -64.962036, -59.210359, 5.334,                    ! X,Y,Z Vertex 1 {m}
  -64.962036, -59.210359, 0,                        ! X,Y,Z Vertex 2 {m}
  -64.352436, -59.210359, 0,                        ! X,Y,Z Vertex 3 {m}
  -64.352436, -59.210359, 5.334;                    ! X,Y,Z Vertex 4 {m}

OS:InternalMass:Definition,
  {ccf53791-5371-40df-b3e4-c567ba741c78},  ! Handle
  3-N OFFICE Internal Mass Definition,  ! Name
  {b839f015-0080-454c-9d5b-b73b85062ea6},  ! Construction Name
  SurfaceArea,              ! Design Level Calculation Method
  333.52,                   ! Surface Area {m2}
  ,                         ! Surface Area per Space Floor Area {dimensionless}
  ;                         ! Surface Area per Person {m2/person}

OS:InternalMass,
  {0278f955-c1e7-4169-8de8-201aa6147167},  ! Handle
  3-N OFFICE Internal Mass,  ! Name
  {ccf53791-5371-40df-b3e4-c567ba741c78},  ! Internal Mass Definition Name
  {324fcf47-6943-4178-81b8-432b54601052};  ! Space or SpaceType Name

OS:Surface,
  {bc913f80-4296-402f-b1c3-25b18d37094f},  ! Handle
  D674C1,                   ! Name
  Wall,                     ! Surface Type
  {80cc150b-cf46-493d-bfb4-c05bd500e627},  ! Construction Name
  {efddeb27-c34a-4f3d-bbf0-4cb2790c79fe},  ! Space Name
  Surface,                  ! Outside Boundary Condition
  {efd47070-cd1e-4f99-8c91-a08a19eff5aa},  ! Outside Boundary Condition Object
  NoSun,                    ! Sun Exposure
  NoWind,                   ! Wind Exposure
  ,                         ! View Factor to Ground
  ,                         ! Number of Vertices
  -89.560614986669, 31.996947, 5.334,                    ! X,Y,Z Vertex 1 {m}
  -89.560614986669, 31.996947, 0,                        ! X,Y,Z Vertex 2 {m}
  -86.512614986669, 31.996947, 0,                        ! X,Y,Z Vertex 3 {m}
  -86.512614986669, 31.996947, 5.334;                    ! X,Y,Z Vertex 4 {m}

OS:Surface,
  {2db7383f-0970-4776-bf85-ee5d179da8c9},  ! Handle
  424301,                   ! Name
  Wall,                     ! Surface Type
  {80cc150b-cf46-493d-bfb4-c05bd500e627},  ! Construction Name
  {aeacc8ac-082f-4540-965a-9f8590a8c71d},  ! Space Name
  Surface,                  ! Outside Boundary Condition
  {bbebfaf0-c5f0-4452-adb2-898d4559d521},  ! Outside Boundary Condition Object
  NoSun,                    ! Sun Exposure
  NoWind,                   ! Wind Exposure
  ,                         ! View Factor to Ground
  ,                         ! Number of Vertices
  -362.543776, 2.279091, 16.3068,                  ! X,Y,Z Vertex 1 {m}
  -362.543776, 2.279091, 12.6492,                  ! X,Y,Z Vertex 2 {m}
  -362.543776, 5.631891, 12.6492,                  ! X,Y,Z Vertex 3 {m}
  -362.543776, 5.631891, 16.3068;                  ! X,Y,Z Vertex 4 {m}

OS:Surface,
  {1838aa58-4b6d-4579-95d8-51e023fed48b},  ! Handle
  93C2CD,                   ! Name
  Wall,                     ! Surface Type
  {80cc150b-cf46-493d-bfb4-c05bd500e627},  ! Construction Name
  {826e2b88-6a38-4175-9c4f-f570214c537d},  ! Space Name
  Surface,                  ! Outside Boundary Condition
  {136a7ad9-0dcf-4fc4-8bed-a4b0ed6b03ac},  ! Outside Boundary Condition Object
  NoSun,                    ! Sun Exposure
  NoWind,                   ! Wind Exposure
  ,                         ! View Factor to Ground
  ,                         ! Number of Vertices
  -145.121518, -42.213859, 12.6492,                  ! X,Y,Z Vertex 1 {m}
  -145.121518, -42.213859, 8.9916,                   ! X,Y,Z Vertex 2 {m}
  -142.149718, -42.213859, 8.9916,                   ! X,Y,Z Vertex 3 {m}
  -142.149718, -42.213859, 12.6492;                  ! X,Y,Z Vertex 4 {m}

OS:Surface,
  {28d9ca81-c187-4ca3-97c4-53f2cbd3dc4f},  ! Handle
  74E24E,                   ! Name
  Wall,                     ! Surface Type
  {80cc150b-cf46-493d-bfb4-c05bd500e627},  ! Construction Name
  {4606428d-27bf-4153-9bc0-79422a0d861e},  ! Space Name
  Surface,                  ! Outside Boundary Condition
  {d871cfd0-2277-4e5b-aea1-1e2217b2a667},  ! Outside Boundary Condition Object
  NoSun,                    ! Sun Exposure
  NoWind,                   ! Wind Exposure
  ,                         ! View Factor to Ground
  ,                         ! Number of Vertices
  -124.496986, 23.113341, 12.6492,                  ! X,Y,Z Vertex 1 {m}
  -124.496986, 23.113341, 8.9916,                   ! X,Y,Z Vertex 2 {m}
  -176.160586, 23.113341, 8.9916,                   ! X,Y,Z Vertex 3 {m}
  -176.160586, 23.113341, 12.6492;                  ! X,Y,Z Vertex 4 {m}

OS:People:Definition,
  {602abcd8-b7c9-4a91-ad98-5208ff1c3d5d},  ! Handle
  3-N Office People Definition,  ! Name
  People/Area,              ! Number of People Calculation Method
  ,                         ! Number of People
  0.032292,                 ! People per Space Floor Area {person/m2}
  ,                         ! Space Floor Area per Person {m2/person}
  0.3;                      ! Fraction Radiant

OS:People,
  {87c836c7-7bb3-48e0-b07f-8432c9ead79e},  ! Handle
  3-N Office People,        ! Name
  {602abcd8-b7c9-4a91-ad98-5208ff1c3d5d},  ! People Definition Name
  {324fcf47-6943-4178-81b8-432b54601052},  ! Space or SpaceType Name
  {eceb4b27-24f3-438b-919f-64a9b7f4c9ca},  ! Number of People Schedule Name
  {0c733310-e569-4b75-8474-dc70011e9210};  ! Activity Level Schedule Name

OS:People:Definition,
  {323e24f2-55c8-4c40-afe7-197f0a7db167},  ! Handle
  1-W Office People Definition,  ! Name
  People/Area,              ! Number of People Calculation Method
  ,                         ! Number of People
  0.032292,                 ! People per Space Floor Area {person/m2}
  ,                         ! Space Floor Area per Person {m2/person}
  0.3;                      ! Fraction Radiant

OS:People,
  {70c121ce-8eaf-4ad9-821b-effc221d8761},  ! Handle
  1-W Office People,        ! Name
  {323e24f2-55c8-4c40-afe7-197f0a7db167},  ! People Definition Name
  {e09305c7-b31c-46ae-9e3c-ab013a9831bb},  ! Space or SpaceType Name
  {eceb4b27-24f3-438b-919f-64a9b7f4c9ca},  ! Number of People Schedule Name
  {0c733310-e569-4b75-8474-dc70011e9210};  ! Activity Level Schedule Name

OS:SubSurface,
  {46c01f2c-a275-4309-8b56-42415932cd7c},  ! Handle
  45A9C2,                   ! Name
  FixedWindow,              ! Sub Surface Type
  {0a409a17-fe79-4b32-b975-8ce148c1b2a9},  ! Construction Name
  {7a6b6088-3198-4160-a25c-71238548e646},  ! Surface Name
  ,                         ! Outside Boundary Condition Object
  ,                         ! View Factor to Ground
  ,                         ! Shading Control Name
  ,                         ! Frame and Divider Name
  ,                         ! Multiplier
  ,                         ! Number of Vertices
  -364.53427582421, -18.647898545645, 16.3068,                  ! X,Y,Z Vertex 1 {m}
  -364.53427582421, -10.723098545645, 16.3068,                  ! X,Y,Z Vertex 2 {m}
  -368.49667582421, -10.723098545645, 16.3068,                  ! X,Y,Z Vertex 3 {m}
  -368.49667582421, -18.647898545645, 16.3068;                  ! X,Y,Z Vertex 4 {m}

OS:Surface,
  {4958e786-6c6e-4ca4-936f-8a0bd369bb82},  ! Handle
  4AFFC1,                   ! Name
  Wall,                     ! Surface Type
  {80cc150b-cf46-493d-bfb4-c05bd500e627},  ! Construction Name
  {69bf8090-8ec6-43ce-af44-c1d93b2b8609},  ! Space Name
  Surface,                  ! Outside Boundary Condition
  {c8cb6812-a01a-4639-8623-9f19ae597e8c},  ! Outside Boundary Condition Object
  NoSun,                    ! Sun Exposure
  NoWind,                   ! Wind Exposure
  ,                         ! View Factor to Ground
  ,                         ! Number of Vertices
  -181.486153, -2.936622, 12.6492,                  ! X,Y,Z Vertex 1 {m}
  -181.486153, -2.936622, 8.9916,                   ! X,Y,Z Vertex 2 {m}
  -184.457953, -2.936622, 8.9916,                   ! X,Y,Z Vertex 3 {m}
  -184.457953, -2.936622, 12.6492;                  ! X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {38e9aa9c-807b-404c-b827-a139325af771},  ! Handle
  1C8AAC,                   ! Name
  FixedWindow,              ! Sub Surface Type
  {0a409a17-fe79-4b32-b975-8ce148c1b2a9},  ! Construction Name
  {637c016e-d5e1-43a5-a9ed-f46fa236cdc8},  ! Surface Name
  ,                         ! Outside Boundary Condition Object
  ,                         ! View Factor to Ground
  ,                         ! Shading Control Name
  ,                         ! Frame and Divider Name
  ,                         ! Multiplier
  ,                         ! Number of Vertices
  -366.661673162314, -9.332611, 15.544666887566,          ! X,Y,Z Vertex 1 {m}
  -366.661673162314, -9.332611, 13.182466887566,          ! X,Y,Z Vertex 2 {m}
  -369.023873162314, -9.332611, 13.182466887566,          ! X,Y,Z Vertex 3 {m}
  -369.023873162314, -9.332611, 15.544666887566;          ! X,Y,Z Vertex 4 {m}

OS:Surface,
  {637c016e-d5e1-43a5-a9ed-f46fa236cdc8},  ! Handle
  D6A97F,                   ! Name
  Wall,                     ! Surface Type
  {e52a2d3d-fcc9-4c84-8ae2-23d305667687},  ! Construction Name
  {11243b89-41b4-474e-812a-656c1450c21f},  ! Space Name
  Outdoors,                 ! Outside Boundary Condition
  ,                         ! Outside Boundary Condition Object
  SunExposed,               ! Sun Exposure
  WindExposed,              ! Wind Exposure
  ,                         ! View Factor to Ground
  ,                         ! Number of Vertices
  -362.316217, -9.332611, 16.3068,                  ! X,Y,Z Vertex 1 {m}
  -362.316217, -9.332611, 12.6492,                  ! X,Y,Z Vertex 2 {m}
  -369.936217, -9.332611, 12.6492,                  ! X,Y,Z Vertex 3 {m}
  -369.936217, -9.332611, 16.3068;                  ! X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {707a53ed-bc1f-435e-97e3-e8570cedf58e},  ! Handle
  38A4FB,                   ! Name
  GlassDoor,                ! Sub Surface Type
  {0a409a17-fe79-4b32-b975-8ce148c1b2a9},  ! Construction Name
  {b42ad24b-5641-471d-8608-f00d19e6b2b4},  ! Surface Name
  ,                         ! Outside Boundary Condition Object
  ,                         ! View Factor to Ground
  ,                         ! Shading Control Name
  ,                         ! Frame and Divider Name
  ,                         ! Multiplier
  ,                         ! Number of Vertices
  -24.239449, 20.849613794516, 2.1336,                   ! X,Y,Z Vertex 1 {m}
  -24.239449, 20.849613794516, 0,                        ! X,Y,Z Vertex 2 {m}
  -24.239449, 21.764013794516, 0,                        ! X,Y,Z Vertex 3 {m}
  -24.239449, 21.764013794516, 2.1336;                   ! X,Y,Z Vertex 4 {m}

OS:Surface,
  {92a7286d-95fa-4499-9786-debbb14a708e},  ! Handle
  D766B0,                   ! Name
  Wall,                     ! Surface Type
  {80cc150b-cf46-493d-bfb4-c05bd500e627},  ! Construction Name
  {e30fd077-4b49-4b69-a879-4b1453b0c76e},  ! Space Name
  Surface,                  ! Outside Boundary Condition
  {3bad5838-f4f6-4ff0-95b3-ca77a050bd79},  ! Outside Boundary Condition Object
  NoSun,                    ! Sun Exposure
  NoWind,                   ! Wind Exposure
  ,                         ! View Factor to Ground
  ,                         ! Number of Vertices
  6.489454, 27.118887, 0,                        ! X,Y,Z Vertex 1 {m}
  6.489454, 27.118887, -3.9624,                  ! X,Y,Z Vertex 2 {m}
  -3.568946, 27.118887, -3.9624,                  ! X,Y,Z Vertex 3 {m}
  -3.568946, 27.118887, 0;                        ! X,Y,Z Vertex 4 {m}

OS:InternalMass:Definition,
  {ac88001f-471c-43f6-a5a8-429542869419},  ! Handle
  3-NE COURT Internal Mass Definition,  ! Name
  {b839f015-0080-454c-9d5b-b73b85062ea6},  ! Construction Name
  SurfaceArea,              ! Design Level Calculation Method
  167.96,                   ! Surface Area {m2}
  ,                         ! Surface Area per Space Floor Area {dimensionless}
  ;                         ! Surface Area per Person {m2/person}

OS:InternalMass,
  {f7b4754b-adc9-4acd-8449-8687426a0682},  ! Handle
  3-NE COURT Internal Mass,  ! Name
  {ac88001f-471c-43f6-a5a8-429542869419},  ! Internal Mass Definition Name
  {b989beb8-2a79-4186-a473-d51b009b6b31};  ! Space or SpaceType Name

OS:Material,
  {0b53b656-beaf-4b69-b5b8-e9b077a58402},  ! Handle
  I01 25mm insulation board,  ! Name
  MediumRough,              ! Roughness
  0.0254,                   ! Thickness {m}
  0.03,                     ! Conductivity {W/m-K}
  43,                       ! Density {kg/m3}
  1210;                     ! Specific Heat {J/kg-K}

OS:ElectricEquipment:Definition,
  {1e8cc5ce-76d4-41df-bb40-298d7c7294bd},  ! Handle
  4-W Elevator-Bath ElectricEquipment Definition,  ! Name
  Watts/Area,               ! Design Level Calculation Method
  ,                         ! Design Level {W}
  0,                        ! Watts per Space Floor Area {W/m2}
  ;                         ! Watts per Person {W/person}

OS:ElectricEquipment,
  {98a16e0c-5096-4ee1-8fec-e41a93bcbf16},  ! Handle
  4-W Elevator-Bath ElectricEquipment,  ! Name
  {1e8cc5ce-76d4-41df-bb40-298d7c7294bd},  ! Electric Equipment Definition Name
  {aeacc8ac-082f-4540-965a-9f8590a8c71d},  ! Space or SpaceType Name
  {d35c22d8-1874-4cd6-a983-0658beb153c4},  ! Schedule Name
  ,                         ! Multiplier
  ElectricEquipment;        ! End-Use Subcategory

OS:Surface,
  {dd0c989b-4b0c-42a7-9d85-a2eb5862a92b},  ! Handle
  2B2E1A,                   ! Name
  Wall,                     ! Surface Type
  {e52a2d3d-fcc9-4c84-8ae2-23d305667687},  ! Construction Name
  {826e2b88-6a38-4175-9c4f-f570214c537d},  ! Space Name
  Outdoors,                 ! Outside Boundary Condition
  ,                         ! Outside Boundary Condition Object
  SunExposed,               ! Sun Exposure
  WindExposed,              ! Wind Exposure
  ,                         ! View Factor to Ground
  ,                         ! Number of Vertices
  -145.121518, -9.600259, 12.6492,                  ! X,Y,Z Vertex 1 {m}
  -145.121518, -9.600259, 8.9916,                   ! X,Y,Z Vertex 2 {m}
  -145.121518, -34.289059, 8.9916,                   ! X,Y,Z Vertex 3 {m}
  -145.121518, -34.289059, 12.6492;                  ! X,Y,Z Vertex 4 {m}

OS:Curve:Quadratic,
  {b6caa902-ad27-48a6-a459-91bf6d41a874},  ! Handle
  Boiler 2 Efficiency Curve,  ! Name
  0.97,                     ! Coefficient1 Constant
  0.0633,                   ! Coefficient2 x
  -0.0333,                  ! Coefficient3 x**2
  0,                        ! Minimum Value of x {BasedOnField A2}
  1;                        ! Maximum Value of x {BasedOnField A2}

OS:Surface,
  {c4210638-5c14-452f-bc4b-581b2aca0144},  ! Handle
  9E852B,                   ! Name
  Wall,                     ! Surface Type
  {80cc150b-cf46-493d-bfb4-c05bd500e627},  ! Construction Name
  {08870b90-1719-49cb-9b8a-84ad900f2f83},  ! Space Name
  Surface,                  ! Outside Boundary Condition
  {828ff7f0-78d5-4405-aa64-839908f48450},  ! Outside Boundary Condition Object
  NoSun,                    ! Sun Exposure
  NoWind,                   ! Wind Exposure
  ,                         ! View Factor to Ground
  ,                         ! Number of Vertices
  -99.930929, 52.374655, 12.6492,                  ! X,Y,Z Vertex 1 {m}
  -99.930929, 52.374655, 8.9916,                   ! X,Y,Z Vertex 2 {m}
  -109.151129, 52.374655, 8.9916,                   ! X,Y,Z Vertex 3 {m}
  -109.151129, 52.374655, 12.6492;                  ! X,Y,Z Vertex 4 {m}

OS:Surface,
  {cb3c7b27-64af-447e-9710-2e8fe0a5a94a},  ! Handle
  EFE7FE,                   ! Name
  Wall,                     ! Surface Type
  {80cc150b-cf46-493d-bfb4-c05bd500e627},  ! Construction Name
  {e913a7c6-de44-440e-bc39-738698d53df6},  ! Space Name
  Surface,                  ! Outside Boundary Condition
  {37621622-be99-43e7-9d88-e1f32fed5a1d},  ! Outside Boundary Condition Object
  NoSun,                    ! Sun Exposure
  NoWind,                   ! Wind Exposure
  ,                         ! View Factor to Ground
  ,                         ! Number of Vertices
  -172.076458, -59.120266, 8.9916,                   ! X,Y,Z Vertex 1 {m}
  -172.076458, -59.120266, 5.334,                    ! X,Y,Z Vertex 2 {m}
  -165.980458, -59.120266, 5.334,                    ! X,Y,Z Vertex 3 {m}
  -165.980458, -59.120266, 8.9916;                   ! X,Y,Z Vertex 4 {m}

OS:Surface,
  {39a97cdd-ee5c-4e07-ad67-c40ba00c2834},  ! Handle
  5FEE21,                   ! Name
  Wall,                     ! Surface Type
  {80cc150b-cf46-493d-bfb4-c05bd500e627},  ! Construction Name
  {ac4c3f2a-c2e9-41ef-881f-77eea1889803},  ! Space Name
  Surface,                  ! Outside Boundary Condition
  {7a5a9548-3702-4249-98bf-2c363f077626},  ! Outside Boundary Condition Object
  NoSun,                    ! Sun Exposure
  NoWind,                   ! Wind Exposure
  ,                         ! View Factor to Ground
  ,                         ! Number of Vertices
  46.438450774359, 3.797009, 0,                        ! X,Y,Z Vertex 1 {m}
  46.438450774359, 3.797009, -3.9624,                  ! X,Y,Z Vertex 2 {m}
  54.137825774359, 3.797009, -3.9624,                  ! X,Y,Z Vertex 3 {m}
  54.137825774359, 3.797009, 0;                        ! X,Y,Z Vertex 4 {m}

OS:Surface,
  {7844749f-bb9f-454b-b1ff-8c97550bb678},  ! Handle
  C23994,                   ! Name
  Wall,                     ! Surface Type
  {80cc150b-cf46-493d-bfb4-c05bd500e627},  ! Construction Name
  {86fa5f1b-942d-4ba5-8e05-d1d194083543},  ! Space Name
  Surface,                  ! Outside Boundary Condition
  {047a05d5-306a-4f4d-bf65-08bdf7b30963},  ! Outside Boundary Condition Object
  NoSun,                    ! Sun Exposure
  NoWind,                   ! Wind Exposure
  ,                         ! View Factor to Ground
  ,                         ! Number of Vertices
  1.081781, -46.987587, 0,                        ! X,Y,Z Vertex 1 {m}
  1.081781, -46.987587, -3.9624,                  ! X,Y,Z Vertex 2 {m}
  21.731981, -46.987587, -3.9624,                  ! X,Y,Z Vertex 3 {m}
  21.731981, -46.987587, 0;                        ! X,Y,Z Vertex 4 {m}

OS:Surface,
  {1c118a50-3a44-49a7-92ab-2724ee52d616},  ! Handle
  5653F9,                   ! Name
  Wall,                     ! Surface Type
  {80cc150b-cf46-493d-bfb4-c05bd500e627},  ! Construction Name
  {aeacc8ac-082f-4540-965a-9f8590a8c71d},  ! Space Name
  Surface,                  ! Outside Boundary Condition
  {7578ec91-2d6b-4af7-8df6-27e26f4f0834},  ! Outside Boundary Condition Object
  NoSun,                    ! Sun Exposure
  NoWind,                   ! Wind Exposure
  ,                         ! View Factor to Ground
  ,                         ! Number of Vertices
  -362.543776, -0.692709, 16.3068,                  ! X,Y,Z Vertex 1 {m}
  -362.543776, -0.692709, 12.6492,                  ! X,Y,Z Vertex 2 {m}
  -362.543776, 2.279091, 12.6492,                  ! X,Y,Z Vertex 3 {m}
  -362.543776, 2.279091, 16.3068;                  ! X,Y,Z Vertex 4 {m}

OS:Surface,
  {2a0c0f16-6a6d-424c-8ba2-9ec44c44229b},  ! Handle
  366295,                   ! Name
  Wall,                     ! Surface Type
  {80cc150b-cf46-493d-bfb4-c05bd500e627},  ! Construction Name
  {b3967d51-29ce-465a-b1fc-ccec538dd010},  ! Space Name
  Surface,                  ! Outside Boundary Condition
  {a3950e01-9242-42d9-90f1-b97084232a3a},  ! Outside Boundary Condition Object
  NoSun,                    ! Sun Exposure
  NoWind,                   ! Wind Exposure
  ,                         ! View Factor to Ground
  ,                         ! Number of Vertices
  -170.034929, 47.497855, 8.9916,                   ! X,Y,Z Vertex 1 {m}
  -170.034929, 47.497855, 5.334,                    ! X,Y,Z Vertex 2 {m}
  -160.814729, 47.497855, 5.334,                    ! X,Y,Z Vertex 3 {m}
  -160.814729, 47.497855, 8.9916;                   ! X,Y,Z Vertex 4 {m}

OS:Surface,
  {310b8bc3-5464-422b-a9c1-915c8c0f04d6},  ! Handle
  CC304C,                   ! Name
  Wall,                     ! Surface Type
  {e52a2d3d-fcc9-4c84-8ae2-23d305667687},  ! Construction Name
  {f1794ce3-b1d9-44c5-9724-75a4b6aadbc9},  ! Space Name
  Outdoors,                 ! Outside Boundary Condition
  ,                         ! Outside Boundary Condition Object
  SunExposed,               ! Sun Exposure
  WindExposed,              ! Wind Exposure
  ,                         ! View Factor to Ground
  ,                         ! Number of Vertices
  -158.246079, -43.858561, 8.9916,                   ! X,Y,Z Vertex 1 {m}
  -158.246079, -43.858561, 5.334,                    ! X,Y,Z Vertex 2 {m}
  -158.246079, -46.906561, 5.334,                    ! X,Y,Z Vertex 3 {m}
  -158.246079, -46.906561, 8.9916;                   ! X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {38e05355-2f07-4a83-816f-498815f1d48a},  ! Handle
  92FF4F,                   ! Name
  FixedWindow,              ! Sub Surface Type
  {0a409a17-fe79-4b32-b975-8ce148c1b2a9},  ! Construction Name
  {90402f09-0961-4571-845e-1eb75be39e3a},  ! Surface Name
  ,                         ! Outside Boundary Condition Object
  ,                         ! View Factor to Ground
  ,                         ! Shading Control Name
  ,                         ! Frame and Divider Name
  ,                         ! Multiplier
  ,                         ! Number of Vertices
  -357.514149953432, 6.758349, 15.755609872861,          ! X,Y,Z Vertex 1 {m}
  -357.514149953432, 6.758349, 13.393409872861,          ! X,Y,Z Vertex 2 {m}
  -355.151949953432, 6.758349, 13.393409872861,          ! X,Y,Z Vertex 3 {m}
  -355.151949953432, 6.758349, 15.755609872861;          ! X,Y,Z Vertex 4 {m}

OS:DesignSpecification:OutdoorAir,
  {ec959628-5512-4b70-8fe5-3f0021cbc879},  ! Handle
  SZ DSOA 1-W Interior Office,  ! Name
  ,                         ! Outdoor Air Method
  0.00944,                  ! Outdoor Air Flow per Person {m3/s-person}
  ,                         ! Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                         ! Outdoor Air Flow Rate {m3/s}
  ,                         ! Outdoor Air Flow Air Changes per Hour
  ;                         ! Outdoor Air Flow Rate Fraction Schedule Name

OS:Lights:Definition,
  {465b0170-5547-47a9-9742-3d7602d66710},  ! Handle
  B-Bath Lights Definition,  ! Name
  Watts/Area,               ! Design Level Calculation Method
  ,                         ! Lighting Level {W}
  11.83,                    ! Watts per Space Floor Area {W/m2}
  ;                         ! Watts per Person {W/person}

OS:Lights,
  {fcc42158-7412-4164-8a88-9500b9f9f0e3},  ! Handle
  B-Bath Lights,            ! Name
  {465b0170-5547-47a9-9742-3d7602d66710},  ! Lights Definition Name
  {8db20617-8c8c-4021-a2b2-f3f2214715d2},  ! Space or SpaceType Name
  {0b5c7bfc-ed08-4b2e-8c89-057ba8215b66},  ! Schedule Name
  ,                         ! Fraction Replaceable
  ,                         ! Multiplier
  Lights;                   ! End-Use Subcategory

OS:Surface,
  {43660ce9-aa60-47f5-b9c0-9c692ba44b77},  ! Handle
  D4CCE6,                   ! Name
  Wall,                     ! Surface Type
  {e52a2d3d-fcc9-4c84-8ae2-23d305667687},  ! Construction Name
  {e09305c7-b31c-46ae-9e3c-ab013a9831bb},  ! Space Name
  Outdoors,                 ! Outside Boundary Condition
  ,                         ! Outside Boundary Condition Object
  SunExposed,               ! Sun Exposure
  WindExposed,              ! Wind Exposure
  ,                         ! View Factor to Ground
  ,                         ! Number of Vertices
  -73.16494, -11.946005, 5.334,                    ! X,Y,Z Vertex 1 {m}
  -73.16494, -11.946005, 0,                        ! X,Y,Z Vertex 2 {m}
  -73.16494, -12.936605, 0,                        ! X,Y,Z Vertex 3 {m}
  -73.16494, -12.936605, 5.334;                    ! X,Y,Z Vertex 4 {m}

OS:Surface,
  {a4acbb98-2b2c-4c8f-95f3-576b0fbd3d72},  ! Handle
  7BEAB0,                   ! Name
  Wall,                     ! Surface Type
  {80cc150b-cf46-493d-bfb4-c05bd500e627},  ! Construction Name
  {efddeb27-c34a-4f3d-bbf0-4cb2790c79fe},  ! Space Name
  Surface,                  ! Outside Boundary Condition
  {38b2c2de-bbd6-4bb5-9122-093e288b4123},  ! Outside Boundary Condition Object
  NoSun,                    ! Sun Exposure
  NoWind,                   ! Wind Exposure
  ,                         ! View Factor to Ground
  ,                         ! Number of Vertices
  -89.560614986669, 61.551925092022, 5.334,                    ! X,Y,Z Vertex 1 {m}
  -89.560614986669, 61.551925092022, 0,                        ! X,Y,Z Vertex 2 {m}
  -89.560614986669, 54.332845861971, 0,                        ! X,Y,Z Vertex 3 {m}
  -89.560614986669, 54.332845861971, 5.334;                    ! X,Y,Z Vertex 4 {m}

OS:Surface,
  {5f1513e0-4bd7-43a7-b32c-f97b72f21c46},  ! Handle
  41200D,                   ! Name
  Wall,                     ! Surface Type
  {80cc150b-cf46-493d-bfb4-c05bd500e627},  ! Construction Name
  {69bf8090-8ec6-43ce-af44-c1d93b2b8609},  ! Space Name
  Surface,                  ! Outside Boundary Condition
  {559ef3a6-b5e9-4f90-ae37-0d80bc776e39},  ! Outside Boundary Condition Object
  NoSun,                    ! Sun Exposure
  NoWind,                   ! Wind Exposure
  ,                         ! View Factor to Ground
  ,                         ! Number of Vertices
  -175.390153, -35.550222, 12.6492,                  ! X,Y,Z Vertex 1 {m}
  -175.390153, -35.550222, 8.9916,                   ! X,Y,Z Vertex 2 {m}
  -181.486153, -35.550222, 8.9916,                   ! X,Y,Z Vertex 3 {m}
  -181.486153, -35.550222, 12.6492;                  ! X,Y,Z Vertex 4 {m}

OS:Surface,
  {0fd14638-dadf-4a65-abcc-bc225f375c99},  ! Handle
  60704F,                   ! Name
  Wall,                     ! Surface Type
  {80cc150b-cf46-493d-bfb4-c05bd500e627},  ! Construction Name
  {aeacc8ac-082f-4540-965a-9f8590a8c71d},  ! Space Name
  Surface,                  ! Outside Boundary Condition
  {7704e905-b2a5-4177-8166-b9a92937433d},  ! Outside Boundary Condition Object
  NoSun,                    ! Sun Exposure
  NoWind,                   ! Wind Exposure
  ,                         ! View Factor to Ground
  ,                         ! Number of Vertices
  -371.763976, -2.597709, 16.3068,                  ! X,Y,Z Vertex 1 {m}
  -371.763976, -2.597709, 12.6492,                  ! X,Y,Z Vertex 2 {m}
  -362.543776, -2.597709, 12.6492,                  ! X,Y,Z Vertex 3 {m}
  -362.543776, -2.597709, 16.3068;                  ! X,Y,Z Vertex 4 {m}

OS:ElectricEquipment:Definition,
  {b073fa30-3dbb-455b-bf42-09058235bb64},  ! Handle
  1-Corridor ElectricEquipment Definition,  ! Name
  Watts/Area,               ! Design Level Calculation Method
  ,                         ! Design Level {W}
  4,                        ! Watts per Space Floor Area {W/m2}
  ;                         ! Watts per Person {W/person}

OS:ElectricEquipment,
  {4950b2e2-6aaf-4277-a79a-bfd5cf2de6b8},  ! Handle
  1-Corridor ElectricEquipment,  ! Name
  {b073fa30-3dbb-455b-bf42-09058235bb64},  ! Electric Equipment Definition Name
  {efddeb27-c34a-4f3d-bbf0-4cb2790c79fe},  ! Space or SpaceType Name
  {d35c22d8-1874-4cd6-a983-0658beb153c4},  ! Schedule Name
  ,                         ! Multiplier
  ElectricEquipment;        ! End-Use Subcategory

OS:SubSurface,
  {3d425ca3-c3e4-45aa-9a81-292ac20847d4},  ! Handle
  1D1A89,                   ! Name
  FixedWindow,              ! Sub Surface Type
  {0a409a17-fe79-4b32-b975-8ce148c1b2a9},  ! Construction Name
  {4819ec3a-00eb-4c03-8310-a90d38ccef33},  ! Surface Name
  ,                         ! Outside Boundary Condition Object
  ,                         ! View Factor to Ground
  ,                         ! Shading Control Name
  ,                         ! Frame and Divider Name
  ,                         ! Multiplier
  ,                         ! Number of Vertices
  -157.466404605711, 14.807541, 8.375342483575,           ! X,Y,Z Vertex 1 {m}
  -157.466404605711, 14.807541, 6.013142483575,           ! X,Y,Z Vertex 2 {m}
  -155.104204605711, 14.807541, 6.013142483575,           ! X,Y,Z Vertex 3 {m}
  -155.104204605711, 14.807541, 8.375342483575;           ! X,Y,Z Vertex 4 {m}

OS:Surface,
  {0ea53cb7-1968-42cd-9d1e-57763284bfa8},  ! Handle
  F71B35,                   ! Name
  Wall,                     ! Surface Type
  {80cc150b-cf46-493d-bfb4-c05bd500e627},  ! Construction Name
  {585391c6-edba-4789-a812-b3ab67463960},  ! Space Name
  Surface,                  ! Outside Boundary Condition
  {047787fb-3cb3-4f7a-9b5e-f8061c31a03a},  ! Outside Boundary Condition Object
  NoSun,                    ! Sun Exposure
  NoWind,                   ! Wind Exposure
  ,                         ! View Factor to Ground
  ,                         ! Number of Vertices
  -83.675449, 34.650318826808, 5.334,                    ! X,Y,Z Vertex 1 {m}
  -83.675449, 34.650318826808, 0,                        ! X,Y,Z Vertex 2 {m}
  -83.675449, 36.984654, 0,                        ! X,Y,Z Vertex 3 {m}
  -83.675449, 36.984654, 5.334;                    ! X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {684e4b8e-8954-4715-a94d-c081b8bf63d5},  ! Handle
  45B753,                   ! Name
  FixedWindow,              ! Sub Surface Type
  {0a409a17-fe79-4b32-b975-8ce148c1b2a9},  ! Construction Name
  {bda83224-d208-4966-b3e6-56ab0baa6b6c},  ! Surface Name
  ,                         ! Outside Boundary Condition Object
  ,                         ! View Factor to Ground
  ,                         ! Shading Control Name
  ,                         ! Frame and Divider Name
  ,                         ! Multiplier
  ,                         ! Number of Vertices
  -168.859245670067, -37.698027, 8.119531658982,           ! X,Y,Z Vertex 1 {m}
  -168.859245670067, -37.698027, 6.290731658982,           ! X,Y,Z Vertex 2 {m}
  -170.688045670067, -37.698027, 6.290731658982,           ! X,Y,Z Vertex 3 {m}
  -170.688045670067, -37.698027, 8.119531658982;           ! X,Y,Z Vertex 4 {m}

OS:Surface,
  {be020802-7fda-430a-b889-35e255aa9efd},  ! Handle
  D4425F,                   ! Name
  Wall,                     ! Surface Type
  {80cc150b-cf46-493d-bfb4-c05bd500e627},  ! Construction Name
  {5bd102a2-887d-49d3-bef4-ca114f2d5f72},  ! Space Name
  Surface,                  ! Outside Boundary Condition
  {b449e7fd-47ae-4978-be12-7b6e5d2019e5},  ! Outside Boundary Condition Object
  NoSun,                    ! Sun Exposure
  NoWind,                   ! Wind Exposure
  ,                         ! View Factor to Ground
  ,                         ! Number of Vertices
  1.211214, 55.588064, 0,                        ! X,Y,Z Vertex 1 {m}
  1.211214, 55.588064, -3.9624,                  ! X,Y,Z Vertex 2 {m}
  -17.000586, 55.588064, -3.9624,                  ! X,Y,Z Vertex 3 {m}
  -17.000586, 55.588064, 0;                        ! X,Y,Z Vertex 4 {m}

OS:InternalMass:Definition,
  {2a07b701-d97e-408c-8206-28427af4fffc},  ! Handle
  1-LOBBY Internal Mass Definition,  ! Name
  {b839f015-0080-454c-9d5b-b73b85062ea6},  ! Construction Name
  SurfaceArea,              ! Design Level Calculation Method
  1127.06,                  ! Surface Area {m2}
  ,                         ! Surface Area per Space Floor Area {dimensionless}
  ;                         ! Surface Area per Person {m2/person}

OS:InternalMass,
  {dad51664-569c-4aba-b259-ed486c979ecc},  ! Handle
  1-LOBBY Internal Mass,    ! Name
  {2a07b701-d97e-408c-8206-28427af4fffc},  ! Internal Mass Definition Name
  {585391c6-edba-4789-a812-b3ab67463960};  ! Space or SpaceType Name

OS:Surface,
  {5907734b-b6b1-4191-b5c7-79deab19faf4},  ! Handle
  2AF626,                   ! Name
  RoofCeiling,              ! Surface Type
  {a11c8ad3-8866-4942-aacc-f399e423336e},  ! Construction Name
  {4510ff30-aa40-43c4-9672-d7381d345df6},  ! Space Name
  Surface,                  ! Outside Boundary Condition
  {da757a0b-d583-441f-8165-8f1ae2cdcf59},  ! Outside Boundary Condition Object
  NoSun,                    ! Sun Exposure
  NoWind,                   ! Wind Exposure
  ,                         ! View Factor to Ground
  ,                         ! Number of Vertices
  -132.794353, -38.522022, 8.9916,                   ! X,Y,Z Vertex 1 {m}
  -132.794353, -35.550222, 8.9916,                   ! X,Y,Z Vertex 2 {m}
  -181.486153, -35.550222, 8.9916,                   ! X,Y,Z Vertex 3 {m}
  -181.486153, -2.936622, 8.9916,                   ! X,Y,Z Vertex 4 {m}
  -184.457953, -2.936622, 8.9916,                   ! X,Y,Z Vertex 5 {m}
  -184.457953, -38.522022, 8.9916;                   ! X,Y,Z Vertex 6 {m}

OS:Surface,
  {9321a8eb-f493-4636-95d8-99a645e83212},  ! Handle
  AC95F7,                   ! Name
  Wall,                     ! Surface Type
  {e52a2d3d-fcc9-4c84-8ae2-23d305667687},  ! Construction Name
  {f963df2b-eb52-4777-8828-1c1e6ef565fe},  ! Space Name
  Outdoors,                 ! Outside Boundary Condition
  ,                         ! Outside Boundary Condition Object
  SunExposed,               ! Sun Exposure
  WindExposed,              ! Wind Exposure
  ,                         ! View Factor to Ground
  ,                         ! Number of Vertices
  -145.121518, -9.600259, 8.9916,                   ! X,Y,Z Vertex 1 {m}
  -145.121518, -9.600259, 5.334,                    ! X,Y,Z Vertex 2 {m}
  -145.121518, -34.289059, 5.334,                    ! X,Y,Z Vertex 3 {m}
  -145.121518, -34.289059, 8.9916;                   ! X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7a28d0eb-45da-478c-97b4-de26dbe7cf46},  ! Handle
  1C3E89,                   ! Name
  FixedWindow,              ! Sub Surface Type
  {0a409a17-fe79-4b32-b975-8ce148c1b2a9},  ! Construction Name
  {d96cdae2-b578-4d04-8887-bc5e61d2b17a},  ! Surface Name
  ,                         ! Outside Boundary Condition Object
  ,                         ! View Factor to Ground
  ,                         ! Shading Control Name
  ,                         ! Frame and Divider Name
  ,                         ! Multiplier
  ,                         ! Number of Vertices
  -184.268458, -37.138391151058, 11.928930898673,          ! X,Y,Z Vertex 1 {m}
  -184.268458, -37.138391151058, 9.566730898673,           ! X,Y,Z Vertex 2 {m}
  -184.268458, -39.500591151058, 9.566730898673,           ! X,Y,Z Vertex 3 {m}
  -184.268458, -39.500591151058, 11.928930898673;          ! X,Y,Z Vertex 4 {m}

OS:ElectricEquipment:Definition,
  {709bd425-28ae-4fae-975d-182169cf0822},  ! Handle
  1-Elevator ElectricEquipment Definition,  ! Name
  Watts/Area,               ! Design Level Calculation Method
  ,                         ! Design Level {W}
  0,                        ! Watts per Space Floor Area {W/m2}
  ;                         ! Watts per Person {W/person}

OS:ElectricEquipment,
  {ca4e0618-0f43-4750-ba78-93e7f0eff2f4},  ! Handle
  1-Elevator ElectricEquipment,  ! Name
  {709bd425-28ae-4fae-975d-182169cf0822},  ! Electric Equipment Definition Name
  {0c49be94-23f5-4b37-a6e8-11c319023b1e},  ! Space or SpaceType Name
  {d35c22d8-1874-4cd6-a983-0658beb153c4},  ! Schedule Name
  ,                         ! Multiplier
  ElectricEquipment;        ! End-Use Subcategory

OS:SubSurface,
  {5edc87f4-ef1e-4a48-aed0-ceb77779a424},  ! Handle
  5B4E02,                   ! Name
  FixedWindow,              ! Sub Surface Type
  {0a409a17-fe79-4b32-b975-8ce148c1b2a9},  ! Construction Name
  {4f5473f3-64f6-4513-9348-d0681d4ab4b4},  ! Surface Name
  ,                         ! Outside Boundary Condition Object
  ,                         ! View Factor to Ground
  ,                         ! Shading Control Name
  ,                         ! Frame and Divider Name
  ,                         ! Multiplier
  ,                         ! Number of Vertices
  -184.268458, -37.046041456695, 8.205125054344,           ! X,Y,Z Vertex 1 {m}
  -184.268458, -37.046041456695, 5.842925054344,           ! X,Y,Z Vertex 2 {m}
  -184.268458, -39.408241456695, 5.842925054344,           ! X,Y,Z Vertex 3 {m}
  -184.268458, -39.408241456695, 8.205125054344;           ! X,Y,Z Vertex 4 {m}

OS:Surface,
  {32b1e3cc-3200-4525-8b41-fbd0fd9105aa},  ! Handle
  8B28AB,                   ! Name
  Wall,                     ! Surface Type
  {e52a2d3d-fcc9-4c84-8ae2-23d305667687},  ! Construction Name
  {86bc3093-a9a0-4be1-a034-63cea6a66e29},  ! Space Name
  Outdoors,                 ! Outside Boundary Condition
  ,                         ! Outside Boundary Condition Object
  SunExposed,               ! Sun Exposure
  WindExposed,              ! Wind Exposure
  ,                         ! View Factor to Ground
  ,                         ! Number of Vertices
  -184.878058, -15.533866, 12.6492,                  ! X,Y,Z Vertex 1 {m}
  -184.878058, -15.533866, 8.9916,                   ! X,Y,Z Vertex 2 {m}
  -184.878058, -18.581866, 8.9916,                   ! X,Y,Z Vertex 3 {m}
  -184.878058, -18.581866, 12.6492;                  ! X,Y,Z Vertex 4 {m}

OS:Surface,
  {b58bc0cb-2b7b-4e9a-8342-98131c4b92a2},  ! Handle
  19F94E,                   ! Name
  Wall,                     ! Surface Type
  {80cc150b-cf46-493d-bfb4-c05bd500e627},  ! Construction Name
  {ac4c3f2a-c2e9-41ef-881f-77eea1889803},  ! Space Name
  Surface,                  ! Outside Boundary Condition
  {5804881e-fff9-4db6-a3a3-eb4aa73f0f7a},  ! Outside Boundary Condition Object
  NoSun,                    ! Sun Exposure
  NoWind,                   ! Wind Exposure
  ,                         ! View Factor to Ground
  ,                         ! Number of Vertices
  26.150174, -5.5771785, 0,                        ! X,Y,Z Vertex 1 {m}
  26.150174, -5.5771785, -3.9624,                  ! X,Y,Z Vertex 2 {m}
  36.208574, -5.5771785, -3.9624,                  ! X,Y,Z Vertex 3 {m}
  36.208574, -5.5771785, 0;                        ! X,Y,Z Vertex 4 {m}

OS:ElectricEquipment:Definition,
  {3e8473fa-6860-42a4-b036-a92479141676},  ! Handle
  1-Bath ElectricEquipment Definition,  ! Name
  Watts/Area,               ! Design Level Calculation Method
  ,                         ! Design Level {W}
  0,                        ! Watts per Space Floor Area {W/m2}
  ;                         ! Watts per Person {W/person}

OS:ElectricEquipment,
  {e5e3c270-6f8b-49bf-9fe9-595b94c6dd99},  ! Handle
  1-Bath ElectricEquipment,  ! Name
  {3e8473fa-6860-42a4-b036-a92479141676},  ! Electric Equipment Definition Name
  {2f0676d6-dea6-4dea-a2e2-6f50b6edfe90},  ! Space or SpaceType Name
  {d35c22d8-1874-4cd6-a983-0658beb153c4},  ! Schedule Name
  ,                         ! Multiplier
  ElectricEquipment;        ! End-Use Subcategory

OS:Lights:Definition,
  {b3b35500-f3ac-4d0a-8ffd-dfdf4b7668a7},  ! Handle
  B-Jury Lights Definition,  ! Name
  Watts/Area,               ! Design Level Calculation Method
  ,                         ! Lighting Level {W}
  11.83,                    ! Watts per Space Floor Area {W/m2}
  ;                         ! Watts per Person {W/person}

OS:Lights,
  {c27eb6b7-cf36-4c0d-8c1b-7cc3ce21e943},  ! Handle
  B-Jury Lights,            ! Name
  {b3b35500-f3ac-4d0a-8ffd-dfdf4b7668a7},  ! Lights Definition Name
  {5bd102a2-887d-49d3-bef4-ca114f2d5f72},  ! Space or SpaceType Name
  {0b5c7bfc-ed08-4b2e-8c89-057ba8215b66},  ! Schedule Name
  ,                         ! Fraction Replaceable
  ,                         ! Multiplier
  Lights;                   ! End-Use Subcategory

OS:SubSurface,
  {cdac194b-0e85-48b4-b877-55ab245c5624},  ! Handle
  979462,                   ! Name
  FixedWindow,              ! Sub Surface Type
  {0a409a17-fe79-4b32-b975-8ce148c1b2a9},  ! Construction Name
  {90402f09-0961-4571-845e-1eb75be39e3a},  ! Surface Name
  ,                         ! Outside Boundary Condition Object
  ,                         ! View Factor to Ground
  ,                         ! Shading Control Name
  ,                         ! Frame and Divider Name
  ,                         ! Multiplier
  ,                         ! Number of Vertices
  -369.95774235951, 6.758349, 15.748027838178,          ! X,Y,Z Vertex 1 {m}
  -369.95774235951, 6.758349, 13.385827838178,          ! X,Y,Z Vertex 2 {m}
  -367.59554235951, 6.758349, 13.385827838178,          ! X,Y,Z Vertex 3 {m}
  -367.59554235951, 6.758349, 15.748027838178;          ! X,Y,Z Vertex 4 {m}

OS:Surface,
  {4a91abd7-0e0e-4231-a50a-2d2554078a7e},  ! Handle
  F5B946,                   ! Name
  Wall,                     ! Surface Type
  {e52a2d3d-fcc9-4c84-8ae2-23d305667687},  ! Construction Name
  {9d95b4a7-7913-4424-82d0-580372ac66d8},  ! Space Name
  Outdoors,                 ! Outside Boundary Condition
  ,                         ! Outside Boundary Condition Object
  SunExposed,               ! Sun Exposure
  WindExposed,              ! Wind Exposure
  ,                         ! View Factor to Ground
  ,                         ! Number of Vertices
  -85.819463, -13.350291, 5.334,                    ! X,Y,Z Vertex 1 {m}
  -85.819463, -13.350291, 0,                        ! X,Y,Z Vertex 2 {m}
  -88.257863, -13.350291, 0,                        ! X,Y,Z Vertex 3 {m}
  -88.257863, -13.350291, 5.334;                    ! X,Y,Z Vertex 4 {m}

OS:Surface,
  {69cbb745-df7b-4e51-8883-668d1932a636},  ! Handle
  2225A2,                   ! Name
  Wall,                     ! Surface Type
  {80cc150b-cf46-493d-bfb4-c05bd500e627},  ! Construction Name
  {8a47e34b-1c8b-4acd-8d85-665482f1d009},  ! Space Name
  Surface,                  ! Outside Boundary Condition
  {f85adf69-9d48-4bde-8b63-0f4043dbc3f7},  ! Outside Boundary Condition Object
  NoSun,                    ! Sun Exposure
  NoWind,                   ! Wind Exposure
  ,                         ! View Factor to Ground
  ,                         ! Number of Vertices
  -73.349751973338, -58.600759, 5.334,                    ! X,Y,Z Vertex 1 {m}
  -73.349751973338, -58.600759, 0,                        ! X,Y,Z Vertex 2 {m}
  -69.229236, -58.600759, 0,                        ! X,Y,Z Vertex 3 {m}
  -69.229236, -58.600759, 5.334;                    ! X,Y,Z Vertex 4 {m}

OS:Surface,
  {07d26b9e-92cd-458c-960d-759ae7f23d24},  ! Handle
  C95F78,                   ! Name
  RoofCeiling,              ! Surface Type
  {6fd6c12d-ff2b-43d3-a8db-99e39475b30d},  ! Construction Name
  {08870b90-1719-49cb-9b8a-84ad900f2f83},  ! Space Name
  Adiabatic,                ! Outside Boundary Condition
  ,                         ! Outside Boundary Condition Object
  NoSun,                    ! Sun Exposure
  NoWind,                   ! Wind Exposure
  0,                        ! View Factor to Ground
  ,                         ! Number of Vertices
  -99.930929, 47.497855, 12.6492,                  ! X,Y,Z Vertex 1 {m}
  -99.930929, 49.021855, 12.6492,                  ! X,Y,Z Vertex 2 {m}
  -99.321329, 49.021855, 12.6492,                  ! X,Y,Z Vertex 3 {m}
  -99.321329, 51.460255, 12.6492,                  ! X,Y,Z Vertex 4 {m}
  -101.759729, 51.460255, 12.6492,                  ! X,Y,Z Vertex 5 {m}
  -101.759729, 50.850655, 12.6492,                  ! X,Y,Z Vertex 6 {m}
  -109.151129, 50.850655, 12.6492,                  ! X,Y,Z Vertex 7 {m}
  -109.151129, 47.497855, 12.6492;                  ! X,Y,Z Vertex 8 {m}

OS:Surface,
  {256a8114-2f35-4db3-87ac-3f410fa721a5},  ! Handle
  85DEE2,                   ! Name
  Wall,                     ! Surface Type
  {e52a2d3d-fcc9-4c84-8ae2-23d305667687},  ! Construction Name
  {e8ea3088-009f-4411-9b48-8846a14bea1e},  ! Space Name
  Outdoors,                 ! Outside Boundary Condition
  ,                         ! Outside Boundary Condition Object
  SunExposed,               ! Sun Exposure
  WindExposed,              ! Wind Exposure
  ,                         ! View Factor to Ground
  ,                         ! Number of Vertices
  -185.990386, 14.197941, 8.9916,                   ! X,Y,Z Vertex 1 {m}
  -185.990386, 14.197941, 5.334,                    ! X,Y,Z Vertex 2 {m}
  -183.551986, 14.197941, 5.334,                    ! X,Y,Z Vertex 3 {m}
  -183.551986, 14.197941, 8.9916;                   ! X,Y,Z Vertex 4 {m}

OS:Surface,
  {2882e6af-0ec4-49dc-a613-ae75885dce46},  ! Handle
  F2524E,                   ! Name
  Wall,                     ! Surface Type
  {80cc150b-cf46-493d-bfb4-c05bd500e627},  ! Construction Name
  {4510ff30-aa40-43c4-9672-d7381d345df6},  ! Space Name
  Surface,                  ! Outside Boundary Condition
  {673a6fc3-a946-436a-9e28-d5d8672b4c86},  ! Outside Boundary Condition Object
  NoSun,                    ! Sun Exposure
  NoWind,                   ! Wind Exposure
  ,                         ! View Factor to Ground
  ,                         ! Number of Vertices
  -181.486153, -2.936622, 8.9916,                   ! X,Y,Z Vertex 1 {m}
  -181.486153, -2.936622, 5.334,                    ! X,Y,Z Vertex 2 {m}
  -184.457953, -2.936622, 5.334,                    ! X,Y,Z Vertex 3 {m}
  -184.457953, -2.936622, 8.9916;                   ! X,Y,Z Vertex 4 {m}

OS:People:Definition,
  {dc726c43-0131-4d04-9885-c53370260700},  ! Handle
  B-Jury People Definition,  ! Name
  People/Area,              ! Number of People Calculation Method
  ,                         ! Number of People
  0.032292,                 ! People per Space Floor Area {person/m2}
  ,                         ! Space Floor Area per Person {m2/person}
  0.3;                      ! Fraction Radiant

OS:People,
  {b3eeac79-0e57-4b72-a0bc-27e671806a94},  ! Handle
  B-Jury People,            ! Name
  {dc726c43-0131-4d04-9885-c53370260700},  ! People Definition Name
  {5bd102a2-887d-49d3-bef4-ca114f2d5f72},  ! Space or SpaceType Name
  {eceb4b27-24f3-438b-919f-64a9b7f4c9ca},  ! Number of People Schedule Name
  {0c733310-e569-4b75-8474-dc70011e9210};  ! Activity Level Schedule Name

OS:Surface,
  {15d7071d-9f04-4795-8cbd-849bf5a50588},  ! Handle
  7BABAF,                   ! Name
  RoofCeiling,              ! Surface Type
  {a11c8ad3-8866-4942-aacc-f399e423336e},  ! Construction Name
  {e8ea3088-009f-4411-9b48-8846a14bea1e},  ! Space Name
  Surface,                  ! Outside Boundary Condition
  {fdaf8ece-bb86-4bcf-88e6-ab0d7ce09ef9},  ! Outside Boundary Condition Object
  NoSun,                    ! Sun Exposure
  NoWind,                   ! Wind Exposure
  ,                         ! View Factor to Ground
  ,                         ! Number of Vertices
  -114.667186, 14.197941, 8.9916,                   ! X,Y,Z Vertex 1 {m}
  -114.667186, 16.636341, 8.9916,                   ! X,Y,Z Vertex 2 {m}
  -115.276786, 16.636341, 8.9916,                   ! X,Y,Z Vertex 3 {m}
  -115.276786, 21.208341, 8.9916,                   ! X,Y,Z Vertex 4 {m}
  -124.496986, 21.208341, 8.9916,                   ! X,Y,Z Vertex 5 {m}
  -124.496986, 23.113341, 8.9916,                   ! X,Y,Z Vertex 6 {m}
  -176.160586, 23.113341, 8.9916,                   ! X,Y,Z Vertex 7 {m}
  -176.160586, 21.208341, 8.9916,                   ! X,Y,Z Vertex 8 {m}
  -185.380786, 21.208341, 8.9916,                   ! X,Y,Z Vertex 9 {m}
  -185.380786, 16.636341, 8.9916,                   ! X,Y,Z Vertex 10 {m}
  -185.990386, 16.636341, 8.9916,                   ! X,Y,Z Vertex 11 {m}
  -185.990386, 14.197941, 8.9916,                   ! X,Y,Z Vertex 12 {m}
  -183.551986, 14.197941, 8.9916,                   ! X,Y,Z Vertex 13 {m}
  -183.551986, 14.807541, 8.9916,                   ! X,Y,Z Vertex 14 {m}
  -117.105586, 14.807541, 8.9916,                   ! X,Y,Z Vertex 15 {m}
  -117.105586, 14.197941, 8.9916;                   ! X,Y,Z Vertex 16 {m}

OS:Surface,
  {e138344b-6072-4a3b-9c0a-aae0a3a3501f},  ! Handle
  7131C5,                   ! Name
  Wall,                     ! Surface Type
  {e52a2d3d-fcc9-4c84-8ae2-23d305667687},  ! Construction Name
  {8a47e34b-1c8b-4acd-8d85-665482f1d009},  ! Space Name
  Outdoors,                 ! Outside Boundary Condition
  ,                         ! Outside Boundary Condition Object
  SunExposed,               ! Sun Exposure
  WindExposed,              ! Wind Exposure
  ,                         ! View Factor to Ground
  ,                         ! Number of Vertices
  -64.352436, -16.538359, 5.334,                    ! X,Y,Z Vertex 1 {m}
  -64.352436, -16.538359, 0,                        ! X,Y,Z Vertex 2 {m}
  -66.790836, -16.538359, 0,                        ! X,Y,Z Vertex 3 {m}
  -66.790836, -16.538359, 5.334;                    ! X,Y,Z Vertex 4 {m}

OS:Lights:Definition,
  {403207fb-af2b-4ea4-a3dd-34bf0f03143f},  ! Handle
  3-Elevator Lights Definition,  ! Name
  Watts/Area,               ! Design Level Calculation Method
  ,                         ! Lighting Level {W}
  11.83,                    ! Watts per Space Floor Area {W/m2}
  ;                         ! Watts per Person {W/person}

OS:Lights,
  {d8311422-6173-4720-8b26-571a428e506a},  ! Handle
  3-Elevator Lights,        ! Name
  {403207fb-af2b-4ea4-a3dd-34bf0f03143f},  ! Lights Definition Name
  {213cdf04-e9f1-423c-b03c-2d7311d0021b},  ! Space or SpaceType Name
  {0b5c7bfc-ed08-4b2e-8c89-057ba8215b66},  ! Schedule Name
  ,                         ! Fraction Replaceable
  ,                         ! Multiplier
  Lights;                   ! End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {4fba423f-7125-4b36-a596-f6cb83cf628c},  ! Handle
  SZ DSOA 1-Bath,           ! Name
  ,                         ! Outdoor Air Method
  0.00944,                  ! Outdoor Air Flow per Person {m3/s-person}
  ,                         ! Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                         ! Outdoor Air Flow Rate {m3/s}
  ,                         ! Outdoor Air Flow Air Changes per Hour
  ;                         ! Outdoor Air Flow Rate Fraction Schedule Name

OS:ElectricEquipment:Definition,
  {5d9879ff-7cef-4914-a232-50ace133089e},  ! Handle
  5-W Office ElectricEquipment Definition,  ! Name
  Watts/Area,               ! Design Level Calculation Method
  ,                         ! Design Level {W}
  8.0729,                   ! Watts per Space Floor Area {W/m2}
  ;                         ! Watts per Person {W/person}

OS:ElectricEquipment,
  {5dba7b8d-ead7-4782-b889-f3403aaa9260},  ! Handle
  5-W Office ElectricEquipment,  ! Name
  {5d9879ff-7cef-4914-a232-50ace133089e},  ! Electric Equipment Definition Name
  {428db294-fa48-4e95-8994-b33fcea80464},  ! Space or SpaceType Name
  {d35c22d8-1874-4cd6-a983-0658beb153c4},  ! Schedule Name
  ,                         ! Multiplier
  ElectricEquipment;        ! End-Use Subcategory

OS:Surface,
  {38b2c2de-bbd6-4bb5-9122-093e288b4123},  ! Handle
  AD5C34,                   ! Name
  Wall,                     ! Surface Type
  {80cc150b-cf46-493d-bfb4-c05bd500e627},  ! Construction Name
  {bf29cee5-607a-4a30-bdb5-c99262f6b697},  ! Space Name
  Surface,                  ! Outside Boundary Condition
  {a4acbb98-2b2c-4c8f-95f3-576b0fbd3d72},  ! Outside Boundary Condition Object
  NoSun,                    ! Sun Exposure
  NoWind,                   ! Wind Exposure
  ,                         ! View Factor to Ground
  ,                         ! Number of Vertices
  -35.481173986669, -0.234871138029, 5.334,                    ! X,Y,Z Vertex 1 {m}
  -35.481173986669, -0.234871138029, 0,                        ! X,Y,Z Vertex 2 {m}
  -35.481173986669, 6.984208092022, 0,                        ! X,Y,Z Vertex 3 {m}
  -35.481173986669, 6.984208092022, 5.334;                    ! X,Y,Z Vertex 4 {m}

OS:Surface,
  {0ea0152c-c85e-4f91-8fee-300ea10a308e},  ! Handle
  B2E5DE,                   ! Name
  Wall,                     ! Surface Type
  {80cc150b-cf46-493d-bfb4-c05bd500e627},  ! Construction Name
  {4606428d-27bf-4153-9bc0-79422a0d861e},  ! Space Name
  Surface,                  ! Outside Boundary Condition
  {09c454b0-3ffe-45b3-ba31-15a7d3ab953a},  ! Outside Boundary Condition Object
  NoSun,                    ! Sun Exposure
  NoWind,                   ! Wind Exposure
  ,                         ! View Factor to Ground
  ,                         ! Number of Vertices
  -176.160586, 21.208341, 12.6492,                  ! X,Y,Z Vertex 1 {m}
  -176.160586, 21.208341, 8.9916,                   ! X,Y,Z Vertex 2 {m}
  -185.380786, 21.208341, 8.9916,                   ! X,Y,Z Vertex 3 {m}
  -185.380786, 21.208341, 12.6492;                  ! X,Y,Z Vertex 4 {m}

OS:Surface,
  {d871cfd0-2277-4e5b-aea1-1e2217b2a667},  ! Handle
  59818C,                   ! Name
  Wall,                     ! Surface Type
  {80cc150b-cf46-493d-bfb4-c05bd500e627},  ! Construction Name
  {69bf8090-8ec6-43ce-af44-c1d93b2b8609},  ! Space Name
  Surface,                  ! Outside Boundary Condition
  {28d9ca81-c187-4ca3-97c4-53f2cbd3dc4f},  ! Outside Boundary Condition Object
  NoSun,                    ! Sun Exposure
  NoWind,                   ! Wind Exposure
  ,                         ! View Factor to Ground
  ,                         ! Number of Vertices
  -184.457953, -38.522022, 12.6492,                  ! X,Y,Z Vertex 1 {m}
  -184.457953, -38.522022, 8.9916,                   ! X,Y,Z Vertex 2 {m}
  -132.794353, -38.522022, 8.9916,                   ! X,Y,Z Vertex 3 {m}
  -132.794353, -38.522022, 12.6492;                  ! X,Y,Z Vertex 4 {m}

OS:RunPeriodControl:SpecialDays,
  {511a07a8-d04a-4b93-a8fa-9f8369eaa517},  ! Handle
  Memorial Day,             ! Name
  Last Monday in May,       ! Start Date
  1,                        ! Duration {days}
  Holiday;                  ! Special Day Type

OS:InternalMass:Definition,
  {770aea68-e90e-46a3-9800-8363fe6e282a},  ! Handle
  B-JURY Internal Mass Definition,  ! Name
  {b839f015-0080-454c-9d5b-b73b85062ea6},  ! Construction Name
  SurfaceArea,              ! Design Level Calculation Method
  760.42,                   ! Surface Area {m2}
  ,                         ! Surface Area per Space Floor Area {dimensionless}
  ;                         ! Surface Area per Person {m2/person}

OS:InternalMass,
  {53355d1f-103f-47ef-909b-9980b7fefe63},  ! Handle
  B-JURY Internal Mass,     ! Name
  {770aea68-e90e-46a3-9800-8363fe6e282a},  ! Internal Mass Definition Name
  {5bd102a2-887d-49d3-bef4-ca114f2d5f72};  ! Space or SpaceType Name

OS:Surface,
  {399c8cce-5b0e-4219-a7d9-c6a6f1d2d378},  ! Handle
  D4B1DD,                   ! Name
  Wall,                     ! Surface Type
  {80cc150b-cf46-493d-bfb4-c05bd500e627},  ! Construction Name
  {6fd41ad1-4a6a-43db-9bc5-5a96f392f19c},  ! Space Name
  Surface,                  ! Outside Boundary Condition
  {88445c26-ae31-4cbd-a9fc-4007cad223ba},  ! Outside Boundary Condition Object
  NoSun,                    ! Sun Exposure
  NoWind,                   ! Wind Exposure
  ,                         ! View Factor to Ground
  ,                         ! Number of Vertices
  9.498515, -8.516785, 0,                        ! X,Y,Z Vertex 1 {m}
  9.498515, -8.516785, -3.9624,                  ! X,Y,Z Vertex 2 {m}
  9.498515, -14.307985, -3.9624,                  ! X,Y,Z Vertex 3 {m}
  9.498515, -14.307985, 0;                        ! X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {beeb7ccf-3388-4ab6-acd7-0d974e9e250c},  ! Handle
  6451E1,                   ! Name
  FixedWindow,              ! Sub Surface Type
  {0a409a17-fe79-4b32-b975-8ce148c1b2a9},  ! Construction Name
  {6228e152-fce3-4e7d-8891-71b7f6c27236},  ! Surface Name
  ,                         ! Outside Boundary Condition Object
  ,                         ! View Factor to Ground
  ,                         ! Shading Control Name
  ,                         ! Frame and Divider Name
  ,                         ! Multiplier
  ,                         ! Number of Vertices
  -54.226470113718, 15.115254, 3.928433532233,           ! X,Y,Z Vertex 1 {m}
  -54.226470113718, 15.115254, 1.185233532233,           ! X,Y,Z Vertex 2 {m}
  -52.854870113718, 15.115254, 1.185233532233,           ! X,Y,Z Vertex 3 {m}
  -52.854870113718, 15.115254, 3.928433532233;           ! X,Y,Z Vertex 4 {m}

OS:Lights:Definition,
  {4f796646-7adf-4ff9-8cdd-535368ce6ac4},  ! Handle
  4-E Elevator-Bath Lights Definition,  ! Name
  Watts/Area,               ! Design Level Calculation Method
  ,                         ! Lighting Level {W}
  11.83,                    ! Watts per Space Floor Area {W/m2}
  ;                         ! Watts per Person {W/person}

OS:Lights,
  {e5858049-876b-4990-9363-f1a401aae3d5},  ! Handle
  4-E Elevator-Bath Lights,  ! Name
  {4f796646-7adf-4ff9-8cdd-535368ce6ac4},  ! Lights Definition Name
  {a5225a86-4ecb-4bab-9803-a6ef2ce22041},  ! Space or SpaceType Name
  {0b5c7bfc-ed08-4b2e-8c89-057ba8215b66},  ! Schedule Name
  ,                         ! Fraction Replaceable
  ,                         ! Multiplier
  Lights;                   ! End-Use Subcategory

OS:People:Definition,
  {41332958-8f8b-47a3-8897-08b7d3ffb93f},  ! Handle
  3-Elevator People Definition,  ! Name
  People/Area,              ! Number of People Calculation Method
  ,                         ! Number of People
  0.032292,                 ! People per Space Floor Area {person/m2}
  ,                         ! Space Floor Area per Person {m2/person}
  0.3;                      ! Fraction Radiant

OS:People,
  {3371a90e-0cc8-4ba7-973a-4a15c87a4ff9},  ! Handle
  3-Elevator People,        ! Name
  {41332958-8f8b-47a3-8897-08b7d3ffb93f},  ! People Definition Name
  {213cdf04-e9f1-423c-b03c-2d7311d0021b},  ! Space or SpaceType Name
  {eceb4b27-24f3-438b-919f-64a9b7f4c9ca},  ! Number of People Schedule Name
  {0c733310-e569-4b75-8474-dc70011e9210};  ! Activity Level Schedule Name

OS:Surface,
  {2b716419-6c15-4a07-9daf-11d1c2f9a7a1},  ! Handle
  D314FB,                   ! Name
  Wall,                     ! Surface Type
  {e52a2d3d-fcc9-4c84-8ae2-23d305667687},  ! Construction Name
  {f1794ce3-b1d9-44c5-9724-75a4b6aadbc9},  ! Space Name
  Outdoors,                 ! Outside Boundary Condition
  ,                         ! Outside Boundary Condition Object
  SunExposed,               ! Sun Exposure
  WindExposed,              ! Wind Exposure
  ,                         ! View Factor to Ground
  ,                         ! Number of Vertices
  -158.246079, -46.906561, 8.9916,                   ! X,Y,Z Vertex 1 {m}
  -158.246079, -46.906561, 5.334,                    ! X,Y,Z Vertex 2 {m}
  -157.636479, -46.906561, 5.334,                    ! X,Y,Z Vertex 3 {m}
  -157.636479, -46.906561, 8.9916;                   ! X,Y,Z Vertex 4 {m}

OS:ScheduleTypeLimits,
  {bb97318e-fbae-4474-8252-42c0c6680694},  ! Handle
  Humidity,                 ! Name
  10,                       ! Lower Limit Value {BasedOnField A3}
  90,                       ! Upper Limit Value {BasedOnField A3}
  CONTINUOUS;               ! Numeric Type

OS:SubSurface,
  {25815774-3d14-4e1c-ad40-a0f5b2e60cab},  ! Handle
  D65B3F,                   ! Name
  FixedWindow,              ! Sub Surface Type
  {0a409a17-fe79-4b32-b975-8ce148c1b2a9},  ! Construction Name
  {d2b43b9f-0c1b-4c27-80c7-1e3639484174},  ! Surface Name
  ,                         ! Outside Boundary Condition Object
  ,                         ! View Factor to Ground
  ,                         ! Shading Control Name
  ,                         ! Frame and Divider Name
  ,                         ! Multiplier
  ,                         ! Number of Vertices
  -136.521735491898, 14.807541, 12.115386723809,          ! X,Y,Z Vertex 1 {m}
  -136.521735491898, 14.807541, 9.753186723809,           ! X,Y,Z Vertex 2 {m}
  -134.159535491898, 14.807541, 9.753186723809,           ! X,Y,Z Vertex 3 {m}
  -134.159535491898, 14.807541, 12.115386723809;          ! X,Y,Z Vertex 4 {m}

OS:Surface,
  {a01d6476-d2e2-40cf-a773-cd89a72c45a2},  ! Handle
  E957E9,                   ! Name
  Wall,                     ! Surface Type
  {e52a2d3d-fcc9-4c84-8ae2-23d305667687},  ! Construction Name
  {a8993d54-fddc-4042-926c-c23bcf662a26},  ! Space Name
  Ground,                   ! Outside Boundary Condition
  ,                         ! Outside Boundary Condition Object
  NoSun,                    ! Sun Exposure
  NoWind,                   ! Wind Exposure
  0,                        ! View Factor to Ground
  ,                         ! Number of Vertices
  25.138802, 10.4714245, 0,                        ! X,Y,Z Vertex 1 {m}
  25.138802, 10.4714245, -3.9624,                  ! X,Y,Z Vertex 2 {m}
  25.138802, -11.259228, -3.9624,                  ! X,Y,Z Vertex 3 {m}
  25.138802, -11.259228, 0;                        ! X,Y,Z Vertex 4 {m}

OS:Schedule:Constant,
  {82742051-eada-47e3-8fe5-11c96a06e32c},  ! Handle
  {54da3118-4429-4455-8346-29795de611f1},  ! Name
  {7dcd3114-fc8e-4b4d-8919-2daa3e9ba939},  ! Schedule Type Limits Name
  1;                        ! Value

OS:Surface,
  {a3340527-c2f7-46c1-8d6b-5b8036df870f},  ! Handle
  8E8AD4,                   ! Name
  Wall,                     ! Surface Type
  {80cc150b-cf46-493d-bfb4-c05bd500e627},  ! Construction Name
  {07e9cc80-ef83-41cf-8543-a0be0c3212d0},  ! Space Name
  Surface,                  ! Outside Boundary Condition
  {5121df69-f608-48e3-b624-4d186f0d65ad},  ! Outside Boundary Condition Object
  NoSun,                    ! Sun Exposure
  NoWind,                   ! Wind Exposure
  ,                         ! View Factor to Ground
  ,                         ! Number of Vertices
  -66.276835, -41.428896138029, 5.334,                    ! X,Y,Z Vertex 1 {m}
  -66.276835, -41.428896138029, 0,                        ! X,Y,Z Vertex 2 {m}
  -66.276835, -47.305595, 0,                        ! X,Y,Z Vertex 3 {m}
  -66.276835, -47.305595, 5.334;                    ! X,Y,Z Vertex 4 {m}

OS:Surface,
  {187f21a1-dadd-4ecc-bf36-f9272a18c698},  ! Handle
  F3013D,                   ! Name
  Wall,                     ! Surface Type
  {80cc150b-cf46-493d-bfb4-c05bd500e627},  ! Construction Name
  {b3967d51-29ce-465a-b1fc-ccec538dd010},  ! Space Name
  Surface,                  ! Outside Boundary Condition
  {b757342a-4ad0-4e99-a58e-65d95409df71},  ! Outside Boundary Condition Object
  NoSun,                    ! Sun Exposure
  NoWind,                   ! Wind Exposure
  ,                         ! View Factor to Ground
  ,                         ! Number of Vertices
  -160.814729, 47.497855, 8.9916,                   ! X,Y,Z Vertex 1 {m}
  -160.814729, 47.497855, 5.334,                    ! X,Y,Z Vertex 2 {m}
  -160.814729, 52.374655, 5.334,                    ! X,Y,Z Vertex 3 {m}
  -160.814729, 52.374655, 8.9916;                   ! X,Y,Z Vertex 4 {m}

OS:ElectricEquipment:Definition,
  {04bdb910-44b0-4ea8-a07e-5a62f0dfd22b},  ! Handle
  3-E Corridor ElectricEquipment Definition,  ! Name
  Watts/Area,               ! Design Level Calculation Method
  ,                         ! Design Level {W}
  4,                        ! Watts per Space Floor Area {W/m2}
  ;                         ! Watts per Person {W/person}

OS:ElectricEquipment,
  {280dc87d-7320-41e3-8617-a02d452f9b69},  ! Handle
  3-E Corridor ElectricEquipment,  ! Name
  {04bdb910-44b0-4ea8-a07e-5a62f0dfd22b},  ! Electric Equipment Definition Name
  {826e2b88-6a38-4175-9c4f-f570214c537d},  ! Space or SpaceType Name
  {d35c22d8-1874-4cd6-a983-0658beb153c4},  ! Schedule Name
  ,                         ! Multiplier
  ElectricEquipment;        ! End-Use Subcategory

OS:InternalMass:Definition,
  {74e82612-d2ee-4de4-b7bb-c9dd040f3128},  ! Handle
  1-LOADING Internal Mass Definition,  ! Name
  {b839f015-0080-454c-9d5b-b73b85062ea6},  ! Construction Name
  SurfaceArea,              ! Design Level Calculation Method
  173.64,                   ! Surface Area {m2}
  ,                         ! Surface Area per Space Floor Area {dimensionless}
  ;                         ! Surface Area per Person {m2/person}

OS:InternalMass,
  {ed0e78e3-ba67-4d86-8607-aafe7c9e41fb},  ! Handle
  1-LOADING Internal Mass,  ! Name
  {74e82612-d2ee-4de4-b7bb-c9dd040f3128},  ! Internal Mass Definition Name
  {9d95b4a7-7913-4424-82d0-580372ac66d8};  ! Space or SpaceType Name

OS:SubSurface,
  {b9e5e9ce-a323-4888-a385-a61359b43b77},  ! Handle
  73A6B6,                   ! Name
  FixedWindow,              ! Sub Surface Type
  {0a409a17-fe79-4b32-b975-8ce148c1b2a9},  ! Construction Name
  {a834d500-bb72-4aa8-b296-47874c50977b},  ! Surface Name
  ,                         ! Outside Boundary Condition Object
  ,                         ! View Factor to Ground
  ,                         ! Shading Control Name
  ,                         ! Frame and Divider Name
  ,                         ! Multiplier
  ,                         ! Number of Vertices
  -184.181768, -9.119283027887, 12.030549144479,          ! X,Y,Z Vertex 1 {m}
  -184.181768, -9.119283027887, 9.668349144479,           ! X,Y,Z Vertex 2 {m}
  -184.181768, -6.757083027887, 9.668349144479,           ! X,Y,Z Vertex 3 {m}
  -184.181768, -6.757083027887, 12.030549144479;          ! X,Y,Z Vertex 4 {m}

OS:Surface,
  {c799c0f7-5599-44ba-80ee-47ca69369dd0},  ! Handle
  B28788,                   ! Name
  Wall,                     ! Surface Type
  {80cc150b-cf46-493d-bfb4-c05bd500e627},  ! Construction Name
  {e30fd077-4b49-4b69-a879-4b1453b0c76e},  ! Space Name
  Surface,                  ! Outside Boundary Condition
  {5ff07170-5a62-4fe0-b858-d84d81c0e994},  ! Outside Boundary Condition Object
  NoSun,                    ! Sun Exposure
  NoWind,                   ! Wind Exposure
  ,                         ! View Factor to Ground
  ,                         ! Number of Vertices
  12.280654, 51.594327, 0,                        ! X,Y,Z Vertex 1 {m}
  12.280654, 51.594327, -3.9624,                  ! X,Y,Z Vertex 2 {m}
  16.547053907889, 51.594327, -3.9624,                  ! X,Y,Z Vertex 3 {m}
  16.547053907889, 51.594327, 0;                        ! X,Y,Z Vertex 4 {m}

OS:Surface,
  {7fd980d3-6552-4223-b92b-3af83026826d},  ! Handle
  7D3C49,                   ! Name
  Wall,                     ! Surface Type
  {e52a2d3d-fcc9-4c84-8ae2-23d305667687},  ! Construction Name
  {08870b90-1719-49cb-9b8a-84ad900f2f83},  ! Space Name
  Outdoors,                 ! Outside Boundary Condition
  ,                         ! Outside Boundary Condition Object
  SunExposed,               ! Sun Exposure
  WindExposed,              ! Wind Exposure
  ,                         ! View Factor to Ground
  ,                         ! Number of Vertices
  -99.321329, 49.021855, 12.6492,                  ! X,Y,Z Vertex 1 {m}
  -99.321329, 49.021855, 8.9916,                   ! X,Y,Z Vertex 2 {m}
  -99.321329, 51.460255, 8.9916,                   ! X,Y,Z Vertex 3 {m}
  -99.321329, 51.460255, 12.6492;                  ! X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {64ad8799-c226-4489-ba34-6c6ac59ceabe},  ! Handle
  CFFF1E,                   ! Name
  FixedWindow,              ! Sub Surface Type
  {0a409a17-fe79-4b32-b975-8ce148c1b2a9},  ! Construction Name
  {32860fcc-a717-467a-90c1-c1387f97efa0},  ! Surface Name
  ,                         ! Outside Boundary Condition Object
  ,                         ! View Factor to Ground
  ,                         ! Shading Control Name
  ,                         ! Frame and Divider Name
  ,                         ! Multiplier
  ,                         ! Number of Vertices
  -73.16494, 22.014937823488, 3.798835980235,           ! X,Y,Z Vertex 1 {m}
  -73.16494, 22.014937823488, 1.055635980235,           ! X,Y,Z Vertex 2 {m}
  -73.16494, 20.643337823488, 1.055635980235,           ! X,Y,Z Vertex 3 {m}
  -73.16494, 20.643337823488, 3.798835980235;           ! X,Y,Z Vertex 4 {m}

OS:Surface,
  {0521e001-b940-4b40-bf0f-6bfca6be8321},  ! Handle
  2E8468,                   ! Name
  RoofCeiling,              ! Surface Type
  {6fd6c12d-ff2b-43d3-a8db-99e39475b30d},  ! Construction Name
  {86bc3093-a9a0-4be1-a034-63cea6a66e29},  ! Space Name
  Adiabatic,                ! Outside Boundary Condition
  ,                         ! Outside Boundary Condition Object
  NoSun,                    ! Sun Exposure
  NoWind,                   ! Wind Exposure
  0,                        ! View Factor to Ground
  ,                         ! Number of Vertices
  -165.980458, -59.120266, 12.6492,                  ! X,Y,Z Vertex 1 {m}
  -165.980458, -51.195466, 12.6492,                  ! X,Y,Z Vertex 2 {m}
  -172.076458, -51.195466, 12.6492,                  ! X,Y,Z Vertex 3 {m}
  -172.076458, -59.120266, 12.6492;                  ! X,Y,Z Vertex 4 {m}

OS:Surface,
  {61856e55-2d23-4652-be20-705feca129b6},  ! Handle
  2EE53E,                   ! Name
  Wall,                     ! Surface Type
  {80cc150b-cf46-493d-bfb4-c05bd500e627},  ! Construction Name
  {b00db69e-c083-4d66-9127-b9a6ef0b34e6},  ! Space Name
  Surface,                  ! Outside Boundary Condition
  {e90d004a-ffc8-4b8b-af8b-a98206b19b96},  ! Outside Boundary Condition Object
  NoSun,                    ! Sun Exposure
  NoWind,                   ! Wind Exposure
  ,                         ! View Factor to Ground
  ,                         ! Number of Vertices
  0.090939, 24.674798, 0,                        ! X,Y,Z Vertex 1 {m}
  0.090939, 24.674798, -3.9624,                  ! X,Y,Z Vertex 2 {m}
  22.808064, 24.674798, -3.9624,                  ! X,Y,Z Vertex 3 {m}
  22.808064, 24.674798, 0;                        ! X,Y,Z Vertex 4 {m}

OS:Surface,
  {9e67c1c9-d3b4-4597-9fbe-f4b0865d634b},  ! Handle
  F458F2,                   ! Name
  RoofCeiling,              ! Surface Type
  {6fd6c12d-ff2b-43d3-a8db-99e39475b30d},  ! Construction Name
  {70225ee3-83eb-4f10-bf76-bfeb57c94ecd},  ! Space Name
  Adiabatic,                ! Outside Boundary Condition
  ,                         ! Outside Boundary Condition Object
  NoSun,                    ! Sun Exposure
  NoWind,                   ! Wind Exposure
  0,                        ! View Factor to Ground
  ,                         ! Number of Vertices
  -159.190415, -53.242827, 12.6492,                  ! X,Y,Z Vertex 1 {m}
  -159.190415, -40.441227, 12.6492,                  ! X,Y,Z Vertex 2 {m}
  -185.069436353311, -40.441227, 12.6492,                  ! X,Y,Z Vertex 3 {m}
  -185.069436353311, -53.242827, 12.6492;                  ! X,Y,Z Vertex 4 {m}

OS:DesignSpecification:OutdoorAir,
  {5473871a-a730-45fa-be29-0ba64f23451d},  ! Handle
  SZ DSOA 4-S Office,       ! Name
  ,                         ! Outdoor Air Method
  0.00944,                  ! Outdoor Air Flow per Person {m3/s-person}
  ,                         ! Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                         ! Outdoor Air Flow Rate {m3/s}
  ,                         ! Outdoor Air Flow Air Changes per Hour
  ;                         ! Outdoor Air Flow Rate Fraction Schedule Name

OS:SetpointManager:MixedAir,
  {92a4be60-081f-4a7f-a431-3fd8d255388e},  ! Handle
  B_CRAC Cooling Coil Air Temp Manager,  ! Name
  ,                         ! Control Variable
  ,                         ! Reference Setpoint Node Name
  {6114fd4d-de5f-4599-a5b1-f27104278ec3},  ! Fan Inlet Node Name
  ,                         ! Fan Outlet Node Name
  {6114fd4d-de5f-4599-a5b1-f27104278ec3};  ! Setpoint Node or NodeList Name

OS:ElectricEquipment:Definition,
  {f68d5748-21f5-499f-85a7-141440f01d7f},  ! Handle
  4-E Elevator-Bath ElectricEquipment Definition,  ! Name
  Watts/Area,               ! Design Level Calculation Method
  ,                         ! Design Level {W}
  0,                        ! Watts per Space Floor Area {W/m2}
  ;                         ! Watts per Person {W/person}

OS:ElectricEquipment,
  {de5a9aed-cc64-4412-970f-1286f5b944fa},  ! Handle
  4-E Elevator-Bath ElectricEquipment,  ! Name
  {f68d5748-21f5-499f-85a7-141440f01d7f},  ! Electric Equipment Definition Name
  {a5225a86-4ecb-4bab-9803-a6ef2ce22041},  ! Space or SpaceType Name
  {d35c22d8-1874-4cd6-a983-0658beb153c4},  ! Schedule Name
  ,                         ! Multiplier
  ElectricEquipment;        ! End-Use Subcategory

OS:People:Definition,
  {0f463e65-0996-4c87-b7bd-8ac3a6fc1059},  ! Handle
  B-W Corridor People Definition,  ! Name
  People/Area,              ! Number of People Calculation Method
  ,                         ! Number of People
  0.032292,                 ! People per Space Floor Area {person/m2}
  ,                         ! Space Floor Area per Person {m2/person}
  0.3;                      ! Fraction Radiant

OS:People,
  {3c984975-09a3-47e2-ae9a-d707bcc84968},  ! Handle
  B-W Corridor People,      ! Name
  {0f463e65-0996-4c87-b7bd-8ac3a6fc1059},  ! People Definition Name
  {e30fd077-4b49-4b69-a879-4b1453b0c76e},  ! Space or SpaceType Name
  {eceb4b27-24f3-438b-919f-64a9b7f4c9ca},  ! Number of People Schedule Name
  {0c733310-e569-4b75-8474-dc70011e9210};  ! Activity Level Schedule Name

OS:Surface,
  {8e7fdf2e-d595-4bbf-bf6d-40254442f1ed},  ! Handle
  13BCF4,                   ! Name
  Floor,                    ! Surface Type
  {87c38291-62e0-4f30-80b2-aaf530f4faab},  ! Construction Name
  {b3967d51-29ce-465a-b1fc-ccec538dd010},  ! Space Name
  Adiabatic,                ! Outside Boundary Condition
  ,                         ! Outside Boundary Condition Object
  NoSun,                    ! Sun Exposure
  NoWind,                   ! Wind Exposure
  0,                        ! View Factor to Ground
  ,                         ! Number of Vertices
  -160.814729, 52.374655, 5.334,                    ! X,Y,Z Vertex 1 {m}
  -160.814729, 47.497855, 5.334,                    ! X,Y,Z Vertex 2 {m}
  -170.034929, 47.497855, 5.334,                    ! X,Y,Z Vertex 3 {m}
  -170.034929, 49.021855, 5.334,                    ! X,Y,Z Vertex 4 {m}
  -170.644529, 49.021855, 5.334,                    ! X,Y,Z Vertex 5 {m}
  -170.644529, 51.460255, 5.334,                    ! X,Y,Z Vertex 6 {m}
  -170.034929, 51.460255, 5.334,                    ! X,Y,Z Vertex 7 {m}
  -170.034929, 52.374655, 5.334;                    ! X,Y,Z Vertex 8 {m}

OS:Surface,
  {2356fd99-14ee-4842-865f-2fb4578931b5},  ! Handle
  85ADB0,                   ! Name
  Wall,                     ! Surface Type
  {e52a2d3d-fcc9-4c84-8ae2-23d305667687},  ! Construction Name
  {b989beb8-2a79-4186-a473-d51b009b6b31},  ! Space Name
  Outdoors,                 ! Outside Boundary Condition
  ,                         ! Outside Boundary Condition Object
  SunExposed,               ! Sun Exposure
  WindExposed,              ! Wind Exposure
  ,                         ! View Factor to Ground
  ,                         ! Number of Vertices
  -158.246079, -46.906561, 12.6492,                  ! X,Y,Z Vertex 1 {m}
  -158.246079, -46.906561, 8.9916,                   ! X,Y,Z Vertex 2 {m}
  -157.636479, -46.906561, 8.9916,                   ! X,Y,Z Vertex 3 {m}
  -157.636479, -46.906561, 12.6492;                  ! X,Y,Z Vertex 4 {m}

OS:Surface,
  {bc7fe3de-07d5-4e85-b72a-b6edafe1f026},  ! Handle
  D25381,                   ! Name
  RoofCeiling,              ! Surface Type
  {6fd6c12d-ff2b-43d3-a8db-99e39475b30d},  ! Construction Name
  {5bbd2d37-579f-4163-a25d-3e3f6afca7c0},  ! Space Name
  Adiabatic,                ! Outside Boundary Condition
  ,                         ! Outside Boundary Condition Object
  NoSun,                    ! Sun Exposure
  NoWind,                   ! Wind Exposure
  0,                        ! View Factor to Ground
  ,                         ! Number of Vertices
  -388.106333, 6.758349, 16.3068,                  ! X,Y,Z Vertex 1 {m}
  -388.106333, 15.064149, 16.3068,                  ! X,Y,Z Vertex 2 {m}
  -392.906933, 15.064149, 16.3068,                  ! X,Y,Z Vertex 3 {m}
  -392.906933, 6.758349, 16.3068;                  ! X,Y,Z Vertex 4 {m}

OS:Surface,
  {e40e4d71-e329-4abc-b405-2cd3ebbe264b},  ! Handle
  6F2D80,                   ! Name
  Wall,                     ! Surface Type
  {80cc150b-cf46-493d-bfb4-c05bd500e627},  ! Construction Name
  {8d5446ab-fb66-49a1-91a4-deb20a2a545a},  ! Space Name
  Surface,                  ! Outside Boundary Condition
  {646ad7c2-9f6f-40df-b448-f5381e35053b},  ! Outside Boundary Condition Object
  NoSun,                    ! Sun Exposure
  NoWind,                   ! Wind Exposure
  ,                         ! View Factor to Ground
  ,                         ! Number of Vertices
  41.612084, 37.7610945, 0,                        ! X,Y,Z Vertex 1 {m}
  41.612084, 37.7610945, -3.9624,                  ! X,Y,Z Vertex 2 {m}
  32.506184, 37.7610945, -3.9624,                  ! X,Y,Z Vertex 3 {m}
  32.506184, 37.7610945, 0;                        ! X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {15a2d6a9-ac89-4472-add4-c1bad7bdbb50},  ! Handle
  DFFA0C,                   ! Name
  GlassDoor,                ! Sub Surface Type
  {0a409a17-fe79-4b32-b975-8ce148c1b2a9},  ! Construction Name
  {6228e152-fce3-4e7d-8891-71b7f6c27236},  ! Surface Name
  ,                         ! Outside Boundary Condition Object
  ,                         ! View Factor to Ground
  ,                         ! Shading Control Name
  ,                         ! Frame and Divider Name
  ,                         ! Multiplier
  ,                         ! Number of Vertices
  -87.969670850319, 15.115254, 2.1336,                   ! X,Y,Z Vertex 1 {m}
  -87.969670850319, 15.115254, 0,                        ! X,Y,Z Vertex 2 {m}
  -87.055270850319, 15.115254, 0,                        ! X,Y,Z Vertex 3 {m}
  -87.055270850319, 15.115254, 2.1336;                   ! X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e7692112-bdf8-4872-b797-585b218427a5},  ! Handle
  FE351B,                   ! Name
  FixedWindow,              ! Sub Surface Type
  {0a409a17-fe79-4b32-b975-8ce148c1b2a9},  ! Construction Name
  {4819ec3a-00eb-4c03-8310-a90d38ccef33},  ! Surface Name
  ,                         ! Outside Boundary Condition Object
  ,                         ! View Factor to Ground
  ,                         ! Shading Control Name
  ,                         ! Frame and Divider Name
  ,                         ! Multiplier
  ,                         ! Number of Vertices
  -161.52350383225, 14.807541, 8.303138286085,           ! X,Y,Z Vertex 1 {m}
  -161.52350383225, 14.807541, 5.940938286085,           ! X,Y,Z Vertex 2 {m}
  -159.16130383225, 14.807541, 5.940938286085,           ! X,Y,Z Vertex 3 {m}
  -159.16130383225, 14.807541, 8.303138286085;           ! X,Y,Z Vertex 4 {m}

OS:Surface,
  {38a1005f-515a-4beb-a53a-85fb2b889141},  ! Handle
  A1B93C,                   ! Name
  Wall,                     ! Surface Type
  {80cc150b-cf46-493d-bfb4-c05bd500e627},  ! Construction Name
  {827a2558-714e-43e1-9bac-3b3dd40941e0},  ! Space Name
  Surface,                  ! Outside Boundary Condition
  {6306171c-ca38-43a0-b6d8-f6400c4cb76d},  ! Outside Boundary Condition Object
  NoSun,                    ! Sun Exposure
  NoWind,                   ! Wind Exposure
  ,                         ! View Factor to Ground
  ,                         ! Number of Vertices
  -68.143750973338, 19.873366, 5.334,                    ! X,Y,Z Vertex 1 {m}
  -68.143750973338, 19.873366, 0,                        ! X,Y,Z Vertex 2 {m}
  -68.143750973338, 33.970366, 0,                        ! X,Y,Z Vertex 3 {m}
  -68.143750973338, 33.970366, 5.334;                    ! X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5b1df5d2-c44a-492f-9cdb-342064b9c3d5},  ! Handle
  875630,                   ! Name
  FixedWindow,              ! Sub Surface Type
  {0a409a17-fe79-4b32-b975-8ce148c1b2a9},  ! Construction Name
  {d2b43b9f-0c1b-4c27-80c7-1e3639484174},  ! Surface Name
  ,                         ! Outside Boundary Condition Object
  ,                         ! View Factor to Ground
  ,                         ! Shading Control Name
  ,                         ! Frame and Divider Name
  ,                         ! Multiplier
  ,                         ! Number of Vertices
  -157.246920603043, 14.807541, 12.102368229337,          ! X,Y,Z Vertex 1 {m}
  -157.246920603043, 14.807541, 9.740168229337,           ! X,Y,Z Vertex 2 {m}
  -154.884720603043, 14.807541, 9.740168229337,           ! X,Y,Z Vertex 3 {m}
  -154.884720603043, 14.807541, 12.102368229337;          ! X,Y,Z Vertex 4 {m}

OS:Surface,
  {657899e9-ddfa-41c1-8115-c862ec375121},  ! Handle
  20B550,                   ! Name
  Wall,                     ! Surface Type
  {80cc150b-cf46-493d-bfb4-c05bd500e627},  ! Construction Name
  {213cdf04-e9f1-423c-b03c-2d7311d0021b},  ! Space Name
  Surface,                  ! Outside Boundary Condition
  {af82b8e5-4b1c-4b11-81ef-e96b4cc05bf8},  ! Outside Boundary Condition Object
  NoSun,                    ! Sun Exposure
  NoWind,                   ! Wind Exposure
  ,                         ! View Factor to Ground
  ,                         ! Number of Vertices
  -240.761377, 2.049888, 12.6492,                  ! X,Y,Z Vertex 1 {m}
  -240.761377, 2.049888, 8.9916,                   ! X,Y,Z Vertex 2 {m}
  -240.761377, 5.021688, 8.9916,                   ! X,Y,Z Vertex 3 {m}
  -240.761377, 5.021688, 12.6492;                  ! X,Y,Z Vertex 4 {m}

OS:Surface,
  {6ee19739-d8f3-4c43-a289-6f6c5091cee3},  ! Handle
  E038AD,                   ! Name
  Wall,                     ! Surface Type
  {80cc150b-cf46-493d-bfb4-c05bd500e627},  ! Construction Name
  {061e3072-7381-4f9b-bf17-0be8dd222141},  ! Space Name
  Surface,                  ! Outside Boundary Condition
  {3642b154-1669-4893-82a2-4f3febe3e994},  ! Outside Boundary Condition Object
  NoSun,                    ! Sun Exposure
  NoWind,                   ! Wind Exposure
  ,                         ! View Factor to Ground
  ,                         ! Number of Vertices
  -189.097777, 0.144888, 8.9916,                   ! X,Y,Z Vertex 1 {m}
  -189.097777, 0.144888, 5.334,                    ! X,Y,Z Vertex 2 {m}
  -179.877577, 0.144888, 5.334,                    ! X,Y,Z Vertex 3 {m}
  -179.877577, 0.144888, 8.9916;                   ! X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {89334878-4477-488b-af3c-5135ba608cb3},  ! Handle
  604777,                   ! Name
  FixedWindow,              ! Sub Surface Type
  {0a409a17-fe79-4b32-b975-8ce148c1b2a9},  ! Construction Name
  {30d297f8-6424-46e4-8a6a-ed4c78d2c9ba},  ! Surface Name
  ,                         ! Outside Boundary Condition Object
  ,                         ! View Factor to Ground
  ,                         ! Shading Control Name
  ,                         ! Frame and Divider Name
  ,                         ! Multiplier
  ,                         ! Number of Vertices
  -492.208294669002, 53.607626, 19.450025025758,          ! X,Y,Z Vertex 1 {m}
  -492.208294669002, 53.607626, 17.468825025758,          ! X,Y,Z Vertex 2 {m}
  -493.427494669002, 53.607626, 17.468825025758,          ! X,Y,Z Vertex 3 {m}
  -493.427494669002, 53.607626, 19.450025025758;          ! X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {af30c12e-83d0-49bd-8821-12641dd92d0c},  ! Handle
  25B5B3,                   ! Name
  FixedWindow,              ! Sub Surface Type
  {0a409a17-fe79-4b32-b975-8ce148c1b2a9},  ! Construction Name
  {637c016e-d5e1-43a5-a9ed-f46fa236cdc8},  ! Surface Name
  ,                         ! Outside Boundary Condition Object
  ,                         ! View Factor to Ground
  ,                         ! Shading Control Name
  ,                         ! Frame and Divider Name
  ,                         ! Multiplier
  ,                         ! Number of Vertices
  -363.527063135834, -9.332611, 15.4935493322,            ! X,Y,Z Vertex 1 {m}
  -363.527063135834, -9.332611, 13.3599493322,            ! X,Y,Z Vertex 2 {m}
  -364.898663135834, -9.332611, 13.3599493322,            ! X,Y,Z Vertex 3 {m}
  -364.898663135834, -9.332611, 15.4935493322;            ! X,Y,Z Vertex 4 {m}

OS:Surface,
  {33bc77b8-badc-4ed8-9ce7-0e817de12eef},  ! Handle
  7E3DF8,                   ! Name
  Wall,                     ! Surface Type
  {80cc150b-cf46-493d-bfb4-c05bd500e627},  ! Construction Name
  {bf29cee5-607a-4a30-bdb5-c99262f6b697},  ! Space Name
  Surface,                  ! Outside Boundary Condition
  {e6a7269b-e68a-4708-b62d-86dc3c8154d7},  ! Outside Boundary Condition Object
  NoSun,                    ! Sun Exposure
  NoWind,                   ! Wind Exposure
  ,                         ! View Factor to Ground
  ,                         ! Number of Vertices
  -57.728716, -0.234871138029, 5.334,                    ! X,Y,Z Vertex 1 {m}
  -57.728716, -0.234871138029, 0,                        ! X,Y,Z Vertex 2 {m}
  -35.481173986669, -0.234871138029, 0,                        ! X,Y,Z Vertex 3 {m}
  -35.481173986669, -0.234871138029, 5.334;                    ! X,Y,Z Vertex 4 {m}

OS:People:Definition,
  {dd05dbc8-567a-4f5a-9be0-146a482986cd},  ! Handle
  3-NW Office People Definition,  ! Name
  People/Area,              ! Number of People Calculation Method
  ,                         ! Number of People
  0.032292,                 ! People per Space Floor Area {person/m2}
  ,                         ! Space Floor Area per Person {m2/person}
  0.3;                      ! Fraction Radiant

OS:People,
  {ff5c4a0f-abda-4b82-b651-faa2f70f52a6},  ! Handle
  3-NW Office People,       ! Name
  {dd05dbc8-567a-4f5a-9be0-146a482986cd},  ! People Definition Name
  {86bc3093-a9a0-4be1-a034-63cea6a66e29},  ! Space or SpaceType Name
  {eceb4b27-24f3-438b-919f-64a9b7f4c9ca},  ! Number of People Schedule Name
  {0c733310-e569-4b75-8474-dc70011e9210};  ! Activity Level Schedule Name

OS:SubSurface,
  {e4ef4ea9-38d5-4c64-b27e-022c6ed3f54e},  ! Handle
  B242A3,                   ! Name
  FixedWindow,              ! Sub Surface Type
  {0a409a17-fe79-4b32-b975-8ce148c1b2a9},  ! Construction Name
  {b80d4827-7ab9-47b7-9a0f-828d11bddf15},  ! Surface Name
  ,                         ! Outside Boundary Condition Object
  ,                         ! View Factor to Ground
  ,                         ! Shading Control Name
  ,                         ! Frame and Divider Name
  ,                         ! Multiplier
  ,                         ! Number of Vertices
  -179.877577, 0.408907855158, 8.387546014295,           ! X,Y,Z Vertex 1 {m}
  -179.877577, 0.408907855158, 6.025346014295,           ! X,Y,Z Vertex 2 {m}
  -179.877577, 2.771107855158, 6.025346014295,           ! X,Y,Z Vertex 3 {m}
  -179.877577, 2.771107855158, 8.387546014295;           ! X,Y,Z Vertex 4 {m}

OS:ElectricEquipment:Definition,
  {6d2cb508-da69-4cde-89e2-7603f2830b81},  ! Handle
  B-S Office ElectricEquipment Definition,  ! Name
  Watts/Area,               ! Design Level Calculation Method
  ,                         ! Design Level {W}
  8.0729,                   ! Watts per Space Floor Area {W/m2}
  ;                         ! Watts per Person {W/person}

OS:ElectricEquipment,
  {d586734e-00f9-4a39-bae6-618bf006d80e},  ! Handle
  B-S Office ElectricEquipment,  ! Name
  {6d2cb508-da69-4cde-89e2-7603f2830b81},  ! Electric Equipment Definition Name
  {62e2a4af-cba0-43fc-a690-893ad034328a},  ! Space or SpaceType Name
  {d35c22d8-1874-4cd6-a983-0658beb153c4},  ! Schedule Name
  ,                         ! Multiplier
  ElectricEquipment;        ! End-Use Subcategory

OS:Surface,
  {21347254-29bc-487c-ad36-7d74965808bf},  ! Handle
  241C81,                   ! Name
  Wall,                     ! Surface Type
  {80cc150b-cf46-493d-bfb4-c05bd500e627},  ! Construction Name
  {4e8521ea-c761-4d5e-9e58-726cbc87948a},  ! Space Name
  Surface,                  ! Outside Boundary Condition
  {5100fc74-f89e-47db-bcbf-57a51e67a1f5},  ! Outside Boundary Condition Object
  NoSun,                    ! Sun Exposure
  NoWind,                   ! Wind Exposure
  ,                         ! View Factor to Ground
  ,                         ! Number of Vertices
  -184.181768, 2.884949, 12.6492,                  ! X,Y,Z Vertex 1 {m}
  -184.181768, 2.884949, 8.9916,                   ! X,Y,Z Vertex 2 {m}
  -196.373768, 2.884949, 8.9916,                   ! X,Y,Z Vertex 3 {m}
  -196.373768, 2.884949, 12.6492;                  ! X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b424f5c9-a81b-4d28-a6b4-e988f697610d},  ! Handle
  3BA738,                   ! Name
  FixedWindow,              ! Sub Surface Type
  {0a409a17-fe79-4b32-b975-8ce148c1b2a9},  ! Construction Name
  {a30b49fb-2cbf-4631-94b5-ddc2df3acae4},  ! Surface Name
  ,                         ! Outside Boundary Condition Object
  ,                         ! View Factor to Ground
  ,                         ! Shading Control Name
  ,                         ! Frame and Divider Name
  ,                         ! Multiplier
  ,                         ! Number of Vertices
  -185.380786, 21.016625411633, 8.316032842526,           ! X,Y,Z Vertex 1 {m}
  -185.380786, 21.016625411633, 5.953832842526,           ! X,Y,Z Vertex 2 {m}
  -185.380786, 20.254625411633, 5.953832842526,           ! X,Y,Z Vertex 3 {m}
  -185.380786, 20.254625411633, 8.316032842526;           ! X,Y,Z Vertex 4 {m}

OS:Surface,
  {7a5a9548-3702-4249-98bf-2c363f077626},  ! Handle
  CDEF96,                   ! Name
  Wall,                     ! Surface Type
  {80cc150b-cf46-493d-bfb4-c05bd500e627},  ! Construction Name
  {8db20617-8c8c-4021-a2b2-f3f2214715d2},  ! Space Name
  Surface,                  ! Outside Boundary Condition
  {39a97cdd-ee5c-4e07-ad67-c40ba00c2834},  ! Outside Boundary Condition Object
  NoSun,                    ! Sun Exposure
  NoWind,                   ! Wind Exposure
  ,                         ! View Factor to Ground
  ,                         ! Number of Vertices
  64.637797774359, 11.727269, 0,                        ! X,Y,Z Vertex 1 {m}
  64.637797774359, 11.727269, -3.9624,                  ! X,Y,Z Vertex 2 {m}
  56.938422774359, 11.727269, -3.9624,                  ! X,Y,Z Vertex 3 {m}
  56.938422774359, 11.727269, 0;                        ! X,Y,Z Vertex 4 {m}

OS:Lights:Definition,
  {45c14a61-6727-40d1-b41f-1308bf84dcd9},  ! Handle
  B-N Office Lights Definition,  ! Name
  Watts/Area,               ! Design Level Calculation Method
  ,                         ! Lighting Level {W}
  11.83,                    ! Watts per Space Floor Area {W/m2}
  ;                         ! Watts per Person {W/person}

OS:Lights,
  {7383288d-e674-47f2-b69f-4083c68c0090},  ! Handle
  B-N Office Lights,        ! Name
  {45c14a61-6727-40d1-b41f-1308bf84dcd9},  ! Lights Definition Name
  {09054a67-4ec7-44f6-b6d5-1fb8dfd94908},  ! Space or SpaceType Name
  {0b5c7bfc-ed08-4b2e-8c89-057ba8215b66},  ! Schedule Name
  ,                         ! Fraction Replaceable
  ,                         ! Multiplier
  Lights;                   ! End-Use Subcategory

OS:Surface,
  {dd562e0f-b0aa-4385-a328-9aa7ade79ea2},  ! Handle
  7A363C,                   ! Name
  Wall,                     ! Surface Type
  {80cc150b-cf46-493d-bfb4-c05bd500e627},  ! Construction Name
  {585391c6-edba-4789-a812-b3ab67463960},  ! Space Name
  Surface,                  ! Outside Boundary Condition
  {a27d15b2-5cb1-4386-92e2-dd7575f19999},  ! Outside Boundary Condition Object
  NoSun,                    ! Sun Exposure
  NoWind,                   ! Wind Exposure
  ,                         ! View Factor to Ground
  ,                         ! Number of Vertices
  -28.506649, 24.259254, 5.334,                    ! X,Y,Z Vertex 1 {m}
  -28.506649, 24.259254, 0,                        ! X,Y,Z Vertex 2 {m}
  -28.506649, 28.526454, 0,                        ! X,Y,Z Vertex 3 {m}
  -28.506649, 28.526454, 5.334;                    ! X,Y,Z Vertex 4 {m}

OS:Lights:Definition,
  {9339e9f8-f32a-421d-b190-a964f56bfeb4},  ! Handle
  3-W Corridor Lights Definition,  ! Name
  Watts/Area,               ! Design Level Calculation Method
  ,                         ! Lighting Level {W}
  11.83,                    ! Watts per Space Floor Area {W/m2}
  ;                         ! Watts per Person {W/person}

OS:Lights,
  {b9d6bf1f-c1f7-4ad6-be65-b8eb9bcd974c},  ! Handle
  3-W Corridor Lights,      ! Name
  {9339e9f8-f32a-421d-b190-a964f56bfeb4},  ! Lights Definition Name
  {69bf8090-8ec6-43ce-af44-c1d93b2b8609},  ! Space or SpaceType Name
  {ea460782-1e7f-4860-b6a2-e697906ddc5f},  ! Schedule Name
  ,                         ! Fraction Replaceable
  ,                         ! Multiplier
  Lights;                   ! End-Use Subcategory

OS:People:Definition,
  {82457f3b-cd74-4d47-a754-17a17b665964},  ! Handle
  1-Bath People Definition,  ! Name
  People/Area,              ! Number of People Calculation Method
  ,                         ! Number of People
  0.032292,                 ! People per Space Floor Area {person/m2}
  ,                         ! Space Floor Area per Person {m2/person}
  0.3;                      ! Fraction Radiant

OS:People,
  {0e1563d8-5cac-4ffa-bd9c-40ab4419c7c5},  ! Handle
  1-Bath People,            ! Name
  {82457f3b-cd74-4d47-a754-17a17b665964},  ! People Definition Name
  {2f0676d6-dea6-4dea-a2e2-6f50b6edfe90},  ! Space or SpaceType Name
  {eceb4b27-24f3-438b-919f-64a9b7f4c9ca},  ! Number of People Schedule Name
  {0c733310-e569-4b75-8474-dc70011e9210};  ! Activity Level Schedule Name

OS:Surface,
  {e34c1bf1-f309-4f51-9648-7af6fdbb43e2},  ! Handle
  E5841E,                   ! Name
  Wall,                     ! Surface Type
  {80cc150b-cf46-493d-bfb4-c05bd500e627},  ! Construction Name
  {213cdf04-e9f1-423c-b03c-2d7311d0021b},  ! Space Name
  Surface,                  ! Outside Boundary Condition
  {3f9802e4-6e2f-41d1-a61e-560a2c984bce},  ! Outside Boundary Condition Object
  NoSun,                    ! Sun Exposure
  NoWind,                   ! Wind Exposure
  ,                         ! View Factor to Ground
  ,                         ! Number of Vertices
  -189.097777, 5.021688, 12.6492,                  ! X,Y,Z Vertex 1 {m}
  -189.097777, 5.021688, 8.9916,                   ! X,Y,Z Vertex 2 {m}
  -189.097777, 2.049888, 8.9916,                   ! X,Y,Z Vertex 3 {m}
  -189.097777, 2.049888, 12.6492;                  ! X,Y,Z Vertex 4 {m}

OS:People:Definition,
  {d681e08c-2409-442b-b3c8-acdc860ae1b4},  ! Handle
  4-NE Office People Definition,  ! Name
  People/Area,              ! Number of People Calculation Method
  ,                         ! Number of People
  0.032292,                 ! People per Space Floor Area {person/m2}
  ,                         ! Space Floor Area per Person {m2/person}
  0.3;                      ! Fraction Radiant

OS:People,
  {ded18e7d-e23a-4186-8df6-97f329b4137e},  ! Handle
  4-NE Office People,       ! Name
  {d681e08c-2409-442b-b3c8-acdc860ae1b4},  ! People Definition Name
  {0452e132-ef88-4090-84aa-1f669d642ca9},  ! Space or SpaceType Name
  {eceb4b27-24f3-438b-919f-64a9b7f4c9ca},  ! Number of People Schedule Name
  {0c733310-e569-4b75-8474-dc70011e9210};  ! Activity Level Schedule Name

OS:SubSurface,
  {ec955af8-c3b0-4b45-9e93-12b338cf7ee2},  ! Handle
  860178,                   ! Name
  FixedWindow,              ! Sub Surface Type
  {0a409a17-fe79-4b32-b975-8ce148c1b2a9},  ! Construction Name
  {fd8fb31a-1645-4e61-bedf-02f2c350fc2d},  ! Surface Name
  ,                         ! Outside Boundary Condition Object
  ,                         ! View Factor to Ground
  ,                         ! Shading Control Name
  ,                         ! Frame and Divider Name
  ,                         ! Multiplier
  ,                         ! Number of Vertices
  -179.877577, 3.625973898472, 11.985836053538,          ! X,Y,Z Vertex 1 {m}
  -179.877577, 3.625973898472, 9.623636053538,           ! X,Y,Z Vertex 2 {m}
  -179.877577, 4.845173898472, 9.623636053538,           ! X,Y,Z Vertex 3 {m}
  -179.877577, 4.845173898472, 11.985836053538;          ! X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {912940f2-58cd-4f67-816e-212b41e8fd97},  ! Handle
  47A2DB,                   ! Name
  FixedWindow,              ! Sub Surface Type
  {0a409a17-fe79-4b32-b975-8ce148c1b2a9},  ! Construction Name
  {d2b43b9f-0c1b-4c27-80c7-1e3639484174},  ! Surface Name
  ,                         ! Outside Boundary Condition Object
  ,                         ! View Factor to Ground
  ,                         ! Shading Control Name
  ,                         ! Frame and Divider Name
  ,                         ! Multiplier
  ,                         ! Number of Vertices
  -175.057973064707, 14.807541, 12.095768420988,          ! X,Y,Z Vertex 1 {m}
  -175.057973064707, 14.807541, 9.733568420988,           ! X,Y,Z Vertex 2 {m}
  -172.695773064707, 14.807541, 9.733568420988,           ! X,Y,Z Vertex 3 {m}
  -172.695773064707, 14.807541, 12.095768420988;          ! X,Y,Z Vertex 4 {m}

OS:ElectricEquipment:Definition,
  {5e59c35f-206d-41bc-ac89-25ba365b4c23},  ! Handle
  1-Loading ElectricEquipment Definition,  ! Name
  Watts/Area,               ! Design Level Calculation Method
  ,                         ! Design Level {W}
  8.0729,                   ! Watts per Space Floor Area {W/m2}
  ;                         ! Watts per Person {W/person}

OS:ElectricEquipment,
  {b402798f-1988-4409-9d81-96ffca09956e},  ! Handle
  1-Loading ElectricEquipment,  ! Name
  {5e59c35f-206d-41bc-ac89-25ba365b4c23},  ! Electric Equipment Definition Name
  {9d95b4a7-7913-4424-82d0-580372ac66d8},  ! Space or SpaceType Name
  {d35c22d8-1874-4cd6-a983-0658beb153c4},  ! Schedule Name
  ,                         ! Multiplier
  ElectricEquipment;        ! End-Use Subcategory

OS:Surface,
  {d209d054-edfe-4e50-b5c8-6d88c446ec73},  ! Handle
  3C0F3A,                   ! Name
  Wall,                     ! Surface Type
  {80cc150b-cf46-493d-bfb4-c05bd500e627},  ! Construction Name
  {0c49be94-23f5-4b37-a6e8-11c319023b1e},  ! Space Name
  Surface,                  ! Outside Boundary Condition
  {a2369feb-cd52-48c6-98fa-07f492e3e746},  ! Outside Boundary Condition Object
  NoSun,                    ! Sun Exposure
  NoWind,                   ! Wind Exposure
  ,                         ! View Factor to Ground
  ,                         ! Number of Vertices
  -61.23449, -0.405166, 5.334,                    ! X,Y,Z Vertex 1 {m}
  -61.23449, -0.405166, 0,                        ! X,Y,Z Vertex 2 {m}
  -65.50169, -0.405166, 0,                        ! X,Y,Z Vertex 3 {m}
  -65.50169, -0.405166, 5.334;                    ! X,Y,Z Vertex 4 {m}

OS:Surface,
  {ca1200fe-e536-4b33-ae2d-88e266dc7208},  ! Handle
  369B2F,                   ! Name
  Floor,                    ! Surface Type
  {87c38291-62e0-4f30-80b2-aaf530f4faab},  ! Construction Name
  {d3836181-6b2e-4554-a196-8442b16ba33b},  ! Space Name
  Adiabatic,                ! Outside Boundary Condition
  ,                         ! Outside Boundary Condition Object
  NoSun,                    ! Sun Exposure
  NoWind,                   ! Wind Exposure
  0,                        ! View Factor to Ground
  ,                         ! Number of Vertices
  -377.880211, -27.167952, 12.6492,                  ! X,Y,Z Vertex 1 {m}
  -377.880211, -30.215952, 12.6492,                  ! X,Y,Z Vertex 2 {m}
  -355.096411, -30.215952, 12.6492,                  ! X,Y,Z Vertex 3 {m}
  -355.096411, -33.187752, 12.6492,                  ! X,Y,Z Vertex 4 {m}
  -406.760011, -33.187752, 12.6492,                  ! X,Y,Z Vertex 5 {m}
  -406.760011, -30.215952, 12.6492,                  ! X,Y,Z Vertex 6 {m}
  -387.024211, -30.215952, 12.6492,                  ! X,Y,Z Vertex 7 {m}
  -387.024211, -27.167952, 12.6492;                  ! X,Y,Z Vertex 8 {m}

OS:Surface,
  {707ddb44-18b3-4319-b847-ac2e61892ad1},  ! Handle
  34FFBB,                   ! Name
  Wall,                     ! Surface Type
  {80cc150b-cf46-493d-bfb4-c05bd500e627},  ! Construction Name
  {7328999e-b8ee-46f9-a557-87cb011391ea},  ! Space Name
  Surface,                  ! Outside Boundary Condition
  {1d510480-bce2-46a0-91c2-6ef9d5cf9a9a},  ! Outside Boundary Condition Object
  NoSun,                    ! Sun Exposure
  NoWind,                   ! Wind Exposure
  ,                         ! View Factor to Ground
  ,                         ! Number of Vertices
  -382.530765, -29.005297, 16.3068,                  ! X,Y,Z Vertex 1 {m}
  -382.530765, -29.005297, 12.6492,                  ! X,Y,Z Vertex 2 {m}
  -382.530765, -25.957297, 12.6492,                  ! X,Y,Z Vertex 3 {m}
  -382.530765, -25.957297, 16.3068;                  ! X,Y,Z Vertex 4 {m}

OS:Surface,
  {067155a4-6a9c-4ff6-81ac-d91da936d77d},  ! Handle
  6CC3B5,                   ! Name
  Floor,                    ! Surface Type
  {87c38291-62e0-4f30-80b2-aaf530f4faab},  ! Construction Name
  {e913a7c6-de44-440e-bc39-738698d53df6},  ! Space Name
  Adiabatic,                ! Outside Boundary Condition
  ,                         ! Outside Boundary Condition Object
  NoSun,                    ! Sun Exposure
  NoWind,                   ! Wind Exposure
  0,                        ! View Factor to Ground
  ,                         ! Number of Vertices
  -165.980458, -43.575466, 5.334,                    ! X,Y,Z Vertex 1 {m}
  -165.980458, -59.120266, 5.334,                    ! X,Y,Z Vertex 2 {m}
  -172.076458, -59.120266, 5.334,                    ! X,Y,Z Vertex 3 {m}
  -172.076458, -43.575466, 5.334;                    ! X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d6f14b43-8131-4b42-87b0-144be339dcc2},  ! Handle
  D7EFA2,                   ! Name
  FixedWindow,              ! Sub Surface Type
  {0a409a17-fe79-4b32-b975-8ce148c1b2a9},  ! Construction Name
  {6228e152-fce3-4e7d-8891-71b7f6c27236},  ! Surface Name
  ,                         ! Outside Boundary Condition Object
  ,                         ! View Factor to Ground
  ,                         ! Shading Control Name
  ,                         ! Frame and Divider Name
  ,                         ! Multiplier
  ,                         ! Number of Vertices
  -87.934703184034, 15.115254, 3.124890995358,           ! X,Y,Z Vertex 1 {m}
  -87.934703184034, 15.115254, 2.350190995358,           ! X,Y,Z Vertex 2 {m}
  -85.967790684034, 15.115254, 2.350190995358,           ! X,Y,Z Vertex 3 {m}
  -85.967790684034, 15.115254, 3.124890995358;           ! X,Y,Z Vertex 4 {m}

OS:ElectricEquipment:Definition,
  {2bb9cd6f-3188-46c9-ac91-29494b747601},  ! Handle
  1-Court-1 ElectricEquipment Definition,  ! Name
  Watts/Area,               ! Design Level Calculation Method
  ,                         ! Design Level {W}
  4,                        ! Watts per Space Floor Area {W/m2}
  ;                         ! Watts per Person {W/person}

OS:ElectricEquipment,
  {c91f7fcc-9589-4da0-b46f-a5d654aa675d},  ! Handle
  1-Court-1 ElectricEquipment,  ! Name
  {2bb9cd6f-3188-46c9-ac91-29494b747601},  ! Electric Equipment Definition Name
  {e3928529-1e39-4ac4-99d3-3b702747adc1},  ! Space or SpaceType Name
  {d35c22d8-1874-4cd6-a983-0658beb153c4},  ! Schedule Name
  ,                         ! Multiplier
  ElectricEquipment;        ! End-Use Subcategory

OS:Surface,
  {8035b541-6c76-4794-9e87-6b430ccf65f3},  ! Handle
  C73DEA,                   ! Name
  Wall,                     ! Surface Type
  {80cc150b-cf46-493d-bfb4-c05bd500e627},  ! Construction Name
  {9d95b4a7-7913-4424-82d0-580372ac66d8},  ! Space Name
  Surface,                  ! Outside Boundary Condition
  {6c2538c4-608a-4a0c-b323-ec4c4f7841f8},  ! Outside Boundary Condition Object
  NoSun,                    ! Sun Exposure
  NoWind,                   ! Wind Exposure
  ,                         ! View Factor to Ground
  ,                         ! Number of Vertices
  -73.170263, -19.751091, 5.334,                    ! X,Y,Z Vertex 1 {m}
  -73.170263, -19.751091, 0,                        ! X,Y,Z Vertex 2 {m}
  -73.170263, -13.959891, 0,                        ! X,Y,Z Vertex 3 {m}
  -73.170263, -13.959891, 5.334;                    ! X,Y,Z Vertex 4 {m}

OS:DesignSpecification:OutdoorAir,
  {f9e8aa3b-7dcb-4e7e-9f0a-9ed7c5257c39},  ! Handle
  SZ DSOA B-W Corridor,     ! Name
  ,                         ! Outdoor Air Method
  0.00944,                  ! Outdoor Air Flow per Person {m3/s-person}
  ,                         ! Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                         ! Outdoor Air Flow Rate {m3/s}
  ,                         ! Outdoor Air Flow Air Changes per Hour
  ;                         ! Outdoor Air Flow Rate Fraction Schedule Name

OS:RunPeriodControl:SpecialDays,
  {283cbc1a-9023-45a7-9477-97f264f8f954},  ! Handle
  New Years Day,            ! Name
  January 1,                ! Start Date
  1,                        ! Duration {days}
  Holiday;                  ! Special Day Type

OS:SubSurface,
  {3ded0247-f850-4190-a554-56999aea6c35},  ! Handle
  67DC3B,                   ! Name
  GlassDoor,                ! Sub Surface Type
  {0a409a17-fe79-4b32-b975-8ce148c1b2a9},  ! Construction Name
  {6228e152-fce3-4e7d-8891-71b7f6c27236},  ! Surface Name
  ,                         ! Outside Boundary Condition Object
  ,                         ! View Factor to Ground
  ,                         ! Shading Control Name
  ,                         ! Frame and Divider Name
  ,                         ! Multiplier
  ,                         ! Number of Vertices
  -86.911533153283, 15.115254, 2.1336,                   ! X,Y,Z Vertex 1 {m}
  -86.911533153283, 15.115254, 0,                        ! X,Y,Z Vertex 2 {m}
  -85.997133153283, 15.115254, 0,                        ! X,Y,Z Vertex 3 {m}
  -85.997133153283, 15.115254, 2.1336;                   ! X,Y,Z Vertex 4 {m}

OS:WindowMaterial:Gas,
  {c1de51a2-14e0-45a1-a157-d353c6bf0be6},  ! Handle
  Air 13mm,                 ! Name
  Air,                      ! Gas Type
  0.0127;                   ! Thickness {m}

OS:Surface,
  {67031c6b-7a2c-453f-a9f3-1a34e4c14653},  ! Handle
  EB971E,                   ! Name
  Wall,                     ! Surface Type
  {80cc150b-cf46-493d-bfb4-c05bd500e627},  ! Construction Name
  {a24dc4de-604b-4b71-9fa7-e508c49d5f7e},  ! Space Name
  Surface,                  ! Outside Boundary Condition
  {9fcaee0b-e08e-4125-ae93-76071e48b107},  ! Outside Boundary Condition Object
  NoSun,                    ! Sun Exposure
  NoWind,                   ! Wind Exposure
  ,                         ! View Factor to Ground
  ,                         ! Number of Vertices
  -151.596338, -25.905876, 8.9916,                   ! X,Y,Z Vertex 1 {m}
  -151.596338, -25.905876, 5.334,                    ! X,Y,Z Vertex 2 {m}
  -151.596338, -17.981076, 5.334,                    ! X,Y,Z Vertex 3 {m}
  -151.596338, -17.981076, 8.9916;                   ! X,Y,Z Vertex 4 {m}

OS:Surface,
  {5d273982-d241-485b-90df-6518334a1380},  ! Handle
  EAC639,                   ! Name
  Wall,                     ! Surface Type
  {80cc150b-cf46-493d-bfb4-c05bd500e627},  ! Construction Name
  {b00db69e-c083-4d66-9127-b9a6ef0b34e6},  ! Space Name
  Surface,                  ! Outside Boundary Condition
  {db6fc102-c9a2-4439-96e5-5c6e628f1255},  ! Outside Boundary Condition Object
  NoSun,                    ! Sun Exposure
  NoWind,                   ! Wind Exposure
  ,                         ! View Factor to Ground
  ,                         ! Number of Vertices
  18.3170265, 54.331838, 0,                        ! X,Y,Z Vertex 1 {m}
  18.3170265, 54.331838, -3.9624,                  ! X,Y,Z Vertex 2 {m}
  0.176664, 54.331838, -3.9624,                  ! X,Y,Z Vertex 3 {m}
  0.176664, 54.331838, 0;                        ! X,Y,Z Vertex 4 {m}

OS:InternalMass:Definition,
  {487de9d9-8e04-47c9-8c29-cc8ad92de6af},  ! Handle
  2-E OFFICE Internal Mass Definition,  ! Name
  {b839f015-0080-454c-9d5b-b73b85062ea6},  ! Construction Name
  SurfaceArea,              ! Design Level Calculation Method
  608.1,                    ! Surface Area {m2}
  ,                         ! Surface Area per Space Floor Area {dimensionless}
  ;                         ! Surface Area per Person {m2/person}

OS:InternalMass,
  {070f1ee7-e717-41a6-91a3-ca513b22d9d3},  ! Handle
  2-E OFFICE Internal Mass,  ! Name
  {487de9d9-8e04-47c9-8c29-cc8ad92de6af},  ! Internal Mass Definition Name
  {b34ba8e6-8c51-43d5-9631-1794f7f56343};  ! Space or SpaceType Name

OS:Surface,
  {03492c56-42d2-4996-9b96-66b6570b9686},  ! Handle
  3DAA82,                   ! Name
  Wall,                     ! Surface Type
  {80cc150b-cf46-493d-bfb4-c05bd500e627},  ! Construction Name
  {e30fd077-4b49-4b69-a879-4b1453b0c76e},  ! Space Name
  Surface,                  ! Outside Boundary Condition
  {4ef592ed-60cd-4ff9-a5c8-dddeb697864e},  ! Outside Boundary Condition Object
  NoSun,                    ! Sun Exposure
  NoWind,                   ! Wind Exposure
  ,                         ! View Factor to Ground
  ,                         ! Number of Vertices
  16.719330774359, 54.032727, 0,                        ! X,Y,Z Vertex 1 {m}
  16.719330774359, 54.032727, -3.9624,                  ! X,Y,Z Vertex 2 {m}
  9.842254, 54.032727, -3.9624,                  ! X,Y,Z Vertex 3 {m}
  9.842254, 54.032727, 0;                        ! X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d667ad2b-9e28-49fc-a109-afbcc89fc3a3},  ! Handle
  9935CD,                   ! Name
  FixedWindow,              ! Sub Surface Type
  {0a409a17-fe79-4b32-b975-8ce148c1b2a9},  ! Construction Name
  {113b86f9-8249-44f9-9807-240d6fa3a7bb},  ! Surface Name
  ,                         ! Outside Boundary Condition Object
  ,                         ! View Factor to Ground
  ,                         ! Shading Control Name
  ,                         ! Frame and Divider Name
  ,                         ! Multiplier
  ,                         ! Number of Vertices
  -80.703954239162, -13.959891, 1.962389088468,           ! X,Y,Z Vertex 1 {m}
  -80.703954239162, -13.959891, 0.754301588468,           ! X,Y,Z Vertex 2 {m}
  -81.677091739162, -13.959891, 0.754301588468,           ! X,Y,Z Vertex 3 {m}
  -81.677091739162, -13.959891, 1.962389088468;           ! X,Y,Z Vertex 4 {m}

OS:Surface,
  {9fcaee0b-e08e-4125-ae93-76071e48b107},  ! Handle
  7D4CD1,                   ! Name
  Wall,                     ! Surface Type
  {80cc150b-cf46-493d-bfb4-c05bd500e627},  ! Construction Name
  {f963df2b-eb52-4777-8828-1c1e6ef565fe},  ! Space Name
  Surface,                  ! Outside Boundary Condition
  {67031c6b-7a2c-453f-a9f3-1a34e4c14653},  ! Outside Boundary Condition Object
  NoSun,                    ! Sun Exposure
  NoWind,                   ! Wind Exposure
  ,                         ! View Factor to Ground
  ,                         ! Number of Vertices
  -145.121518, -34.289059, 8.9916,                   ! X,Y,Z Vertex 1 {m}
  -145.121518, -34.289059, 5.334,                    ! X,Y,Z Vertex 2 {m}
  -145.121518, -42.213859, 5.334,                    ! X,Y,Z Vertex 3 {m}
  -145.121518, -42.213859, 8.9916;                   ! X,Y,Z Vertex 4 {m}

OS:Surface,
  {d9ed7023-454a-47b0-8f68-70f7188ce198},  ! Handle
  CF5E18,                   ! Name
  Wall,                     ! Surface Type
  {80cc150b-cf46-493d-bfb4-c05bd500e627},  ! Construction Name
  {08870b90-1719-49cb-9b8a-84ad900f2f83},  ! Space Name
  Surface,                  ! Outside Boundary Condition
  {e9029282-5666-481d-a288-80ccd98ae206},  ! Outside Boundary Condition Object
  NoSun,                    ! Sun Exposure
  NoWind,                   ! Wind Exposure
  ,                         ! View Factor to Ground
  ,                         ! Number of Vertices
  -160.814729, 52.374655, 12.6492,                  ! X,Y,Z Vertex 1 {m}
  -160.814729, 52.374655, 8.9916,                   ! X,Y,Z Vertex 2 {m}
  -170.034929, 52.374655, 8.9916,                   ! X,Y,Z Vertex 3 {m}
  -170.034929, 52.374655, 12.6492;                  ! X,Y,Z Vertex 4 {m}

OS:Surface,
  {2716564e-1ac5-4fbb-bd8c-2f3dc881f16c},  ! Handle
  739F09,                   ! Name
  Wall,                     ! Surface Type
  {80cc150b-cf46-493d-bfb4-c05bd500e627},  ! Construction Name
  {b00db69e-c083-4d66-9127-b9a6ef0b34e6},  ! Space Name
  Surface,                  ! Outside Boundary Condition
  {1b81d3e2-a7e5-46af-b139-76c192971d7e},  ! Outside Boundary Condition Object
  NoSun,                    ! Sun Exposure
  NoWind,                   ! Wind Exposure
  ,                         ! View Factor to Ground
  ,                         ! Number of Vertices
  12.444864, 68.261198, 0,                        ! X,Y,Z Vertex 1 {m}
  12.444864, 68.261198, -3.9624,                  ! X,Y,Z Vertex 2 {m}
  12.444864, 59.421998, -3.9624,                  ! X,Y,Z Vertex 3 {m}
  12.444864, 59.421998, 0;                        ! X,Y,Z Vertex 4 {m}

OS:Surface,
  {eccf892b-37a3-4e5e-941c-c6f8252b057f},  ! Handle
  CD44F5,                   ! Name
  Wall,                     ! Surface Type
  {e52a2d3d-fcc9-4c84-8ae2-23d305667687},  ! Construction Name
  {08870b90-1719-49cb-9b8a-84ad900f2f83},  ! Space Name
  Outdoors,                 ! Outside Boundary Condition
  ,                         ! Outside Boundary Condition Object
  SunExposed,               ! Sun Exposure
  WindExposed,              ! Wind Exposure
  ,                         ! View Factor to Ground
  ,                         ! Number of Vertices
  -170.644529, 49.021855, 12.6492,                  ! X,Y,Z Vertex 1 {m}
  -170.644529, 49.021855, 8.9916,                   ! X,Y,Z Vertex 2 {m}
  -170.034929, 49.021855, 8.9916,                   ! X,Y,Z Vertex 3 {m}
  -170.034929, 49.021855, 12.6492;                  ! X,Y,Z Vertex 4 {m}

OS:Surface,
  {295548d9-5cb3-423b-a25e-ecd84fa2c402},  ! Handle
  FE72CB,                   ! Name
  Floor,                    ! Surface Type
  {44d3afeb-0211-433f-9a69-8fbfe6628bd3},  ! Construction Name
  {826e2b88-6a38-4175-9c4f-f570214c537d},  ! Space Name
  Surface,                  ! Outside Boundary Condition
  {2dfe22b7-649c-4077-a618-5a703cc8f35d},  ! Outside Boundary Condition Object
  NoSun,                    ! Sun Exposure
  NoWind,                   ! Wind Exposure
  ,                         ! View Factor to Ground
  ,                         ! Number of Vertices
  -142.149718, -9.600259, 8.9916,                   ! X,Y,Z Vertex 1 {m}
  -142.149718, -42.213859, 8.9916,                   ! X,Y,Z Vertex 2 {m}
  -145.121518, -42.213859, 8.9916,                   ! X,Y,Z Vertex 3 {m}
  -145.121518, -9.600259, 8.9916;                   ! X,Y,Z Vertex 4 {m}

OS:Surface,
  {9ff147b3-038e-4e1a-bf2c-09b04118fa3c},  ! Handle
  713871,                   ! Name
  Wall,                     ! Surface Type
  {80cc150b-cf46-493d-bfb4-c05bd500e627},  ! Construction Name
  {7328999e-b8ee-46f9-a557-87cb011391ea},  ! Space Name
  Surface,                  ! Outside Boundary Condition
  {d013a7dd-3f68-4f8a-a03f-0cfb6113b210},  ! Outside Boundary Condition Object
  NoSun,                    ! Sun Exposure
  NoWind,                   ! Wind Exposure
  ,                         ! View Factor to Ground
  ,                         ! Number of Vertices
  -382.530765, -25.957297, 16.3068,                  ! X,Y,Z Vertex 1 {m}
  -382.530765, -25.957297, 12.6492,                  ! X,Y,Z Vertex 2 {m}
  -373.386765, -25.957297, 12.6492,                  ! X,Y,Z Vertex 3 {m}
  -373.386765, -25.957297, 16.3068;                  ! X,Y,Z Vertex 4 {m}

OS:SizingPeriod:DesignDay,
  {403cd5fe-7bfe-4324-ae0f-0a987b11586e},  ! Handle
  StLouis_MO_USA Cooling .4% Conditions DB=>MWB,  ! Name
  34,                       ! Maximum Dry-Bulb Temperature {C}
  10.4,                     ! Daily Dry-Bulb Temperature Range {deltaC}
  23.7,                     ! Humidity Indicating Conditions at Maximum Dry-Bulb {BasedOnField A3}
  100761.6,                 ! Barometric Pressure {Pa}
  0,                        ! Wind Speed {m/s}
  0,                        ! Wind Direction {deg}
  1,                        ! Sky Clearness
  0,                        ! Rain Indicator
  0,                        ! Snow Indicator
  21,                       ! Day of Month
  7,                        ! Month
  SummerDesignDay,          ! Day Type
  0,                        ! Daylight Saving Time Indicator
  WetBulb,                  ! Humidity Indicating Type
  ,                         ! Humidity Indicating Day Schedule Name
  DefaultMultipliers,       ! Dry-Bulb Temperature Range Modifier Type
  ,                         ! Dry-Bulb Temperature Range Modifier Schedule Name
  AshraeClearSky;           ! Solar Model Indicator

OS:Curve:Biquadratic,
  {76f17574-76a0-466d-9638-cf1f6e8e1db9},  ! Handle
  Chiller 2 CentEIRFT,      ! Name
  0.933884,                 ! Coefficient1 Constant
  -0.058212,                ! Coefficient2 x
  0.00450036,               ! Coefficient3 x**2
  0.00243,                  ! Coefficient4 y
  0.000486,                 ! Coefficient5 y**2
  -0.001215,                ! Coefficient6 x*y
  5,                        ! Minimum Value of x {BasedOnField A2}
  10,                       ! Maximum Value of x {BasedOnField A2}
  24,                       ! Minimum Value of y {BasedOnField A3}
  35;                       ! Maximum Value of y {BasedOnField A3}

OS:Surface,
  {904bc3ea-2158-4bae-99fc-699eefdeae7b},  ! Handle
  138C0A,                   ! Name
  Wall,                     ! Surface Type
  {80cc150b-cf46-493d-bfb4-c05bd500e627},  ! Construction Name
  {e30fd077-4b49-4b69-a879-4b1453b0c76e},  ! Space Name
  Surface,                  ! Outside Boundary Condition
  {4a7f6da0-86ff-4305-922e-59ab22f83e9d},  ! Outside Boundary Condition Object
  NoSun,                    ! Sun Exposure
  NoWind,                   ! Wind Exposure
  ,                         ! View Factor to Ground
  ,                         ! Number of Vertices
  12.280654, 46.107927, 0,                        ! X,Y,Z Vertex 1 {m}
  12.280654, 46.107927, -3.9624,                  ! X,Y,Z Vertex 2 {m}
  12.280654, 51.594327, -3.9624,                  ! X,Y,Z Vertex 3 {m}
  12.280654, 51.594327, 0;                        ! X,Y,Z Vertex 4 {m}

OS:ElectricEquipment:Definition,
  {b2df9f6a-65bc-4c39-bb0e-b6f1ad0f34d1},  ! Handle
  B-E Corridor ElectricEquipment Definition,  ! Name
  Watts/Area,               ! Design Level Calculation Method
  ,                         ! Design Level {W}
  4,                        ! Watts per Space Floor Area {W/m2}
  ;                         ! Watts per Person {W/person}

OS:ElectricEquipment,
  {c479bd97-89d2-4ea1-b9ba-3dc800fc664a},  ! Handle
  B-E Corridor ElectricEquipment,  ! Name
  {b2df9f6a-65bc-4c39-bb0e-b6f1ad0f34d1},  ! Electric Equipment Definition Name
  {b00db69e-c083-4d66-9127-b9a6ef0b34e6},  ! Space or SpaceType Name
  {d35c22d8-1874-4cd6-a983-0658beb153c4},  ! Schedule Name
  ,                         ! Multiplier
  ElectricEquipment;        ! End-Use Subcategory

OS:ElectricEquipment:Definition,
  {d8c39323-db98-490d-ab99-21dc584db38f},  ! Handle
  3-E Office ElectricEquipment Definition,  ! Name
  Watts/Area,               ! Design Level Calculation Method
  ,                         ! Design Level {W}
  8.0729,                   ! Watts per Space Floor Area {W/m2}
  ;                         ! Watts per Person {W/person}

OS:ElectricEquipment,
  {fb318e50-0cca-43fd-b730-2cee19a02c99},  ! Handle
  3-E Office ElectricEquipment,  ! Name
  {d8c39323-db98-490d-ab99-21dc584db38f},  ! Electric Equipment Definition Name
  {4e8521ea-c761-4d5e-9e58-726cbc87948a},  ! Space or SpaceType Name
  {d35c22d8-1874-4cd6-a983-0658beb153c4},  ! Schedule Name
  ,                         ! Multiplier
  ElectricEquipment;        ! End-Use Subcategory

OS:InternalMass:Definition,
  {d6537630-706f-46c0-b913-d16da5723231},  ! Handle
  2-N OFFICE Internal Mass Definition,  ! Name
  {b839f015-0080-454c-9d5b-b73b85062ea6},  ! Construction Name
  SurfaceArea,              ! Design Level Calculation Method
  333.52,                   ! Surface Area {m2}
  ,                         ! Surface Area per Space Floor Area {dimensionless}
  ;                         ! Surface Area per Person {m2/person}

OS:InternalMass,
  {a5d4df46-555d-40d6-9620-dac34fc45d6f},  ! Handle
  2-N OFFICE Internal Mass,  ! Name
  {d6537630-706f-46c0-b913-d16da5723231},  ! Internal Mass Definition Name
  {a24dc4de-604b-4b71-9fa7-e508c49d5f7e};  ! Space or SpaceType Name

OS:Surface,
  {ad28b1ee-16ea-4b1e-8a67-bb3e86324845},  ! Handle
  98012A,                   ! Name
  Wall,                     ! Surface Type
  {e52a2d3d-fcc9-4c84-8ae2-23d305667687},  ! Construction Name
  {08870b90-1719-49cb-9b8a-84ad900f2f83},  ! Space Name
  Outdoors,                 ! Outside Boundary Condition
  ,                         ! Outside Boundary Condition Object
  SunExposed,               ! Sun Exposure
  WindExposed,              ! Wind Exposure
  ,                         ! View Factor to Ground
  ,                         ! Number of Vertices
  -99.321329, 51.460255, 12.6492,                  ! X,Y,Z Vertex 1 {m}
  -99.321329, 51.460255, 8.9916,                   ! X,Y,Z Vertex 2 {m}
  -99.930929, 51.460255, 8.9916,                   ! X,Y,Z Vertex 3 {m}
  -99.930929, 51.460255, 12.6492;                  ! X,Y,Z Vertex 4 {m}

OS:Surface,
  {48d00867-0ba4-4eae-a2a6-9b1b9ca09117},  ! Handle
  3F7448,                   ! Name
  Wall,                     ! Surface Type
  {80cc150b-cf46-493d-bfb4-c05bd500e627},  ! Construction Name
  {d3836181-6b2e-4554-a196-8442b16ba33b},  ! Space Name
  Surface,                  ! Outside Boundary Condition
  {cd05bec9-560e-43c1-9312-e2dc6f8e1ca6},  ! Outside Boundary Condition Object
  NoSun,                    ! Sun Exposure
  NoWind,                   ! Wind Exposure
  ,                         ! View Factor to Ground
  ,                         ! Number of Vertices
  -387.024211, -30.215952, 16.3068,                  ! X,Y,Z Vertex 1 {m}
  -387.024211, -30.215952, 12.6492,                  ! X,Y,Z Vertex 2 {m}
  -390.072211, -30.215952, 12.6492,                  ! X,Y,Z Vertex 3 {m}
  -390.072211, -30.215952, 16.3068;                  ! X,Y,Z Vertex 4 {m}

OS:Surface,
  {2692fc50-5974-4e1c-8934-cff158d2a2d4},  ! Handle
  E202A3,                   ! Name
  Floor,                    ! Surface Type
  {87c38291-62e0-4f30-80b2-aaf530f4faab},  ! Construction Name
  {4510ff30-aa40-43c4-9672-d7381d345df6},  ! Space Name
  Adiabatic,                ! Outside Boundary Condition
  ,                         ! Outside Boundary Condition Object
  NoSun,                    ! Sun Exposure
  NoWind,                   ! Wind Exposure
  0,                        ! View Factor to Ground
  ,                         ! Number of Vertices
  -181.486153, -2.936622, 5.334,                    ! X,Y,Z Vertex 1 {m}
  -181.486153, -35.550222, 5.334,                    ! X,Y,Z Vertex 2 {m}
  -132.794353, -35.550222, 5.334,                    ! X,Y,Z Vertex 3 {m}
  -132.794353, -38.522022, 5.334,                    ! X,Y,Z Vertex 4 {m}
  -184.457953, -38.522022, 5.334,                    ! X,Y,Z Vertex 5 {m}
  -184.457953, -2.936622, 5.334;                    ! X,Y,Z Vertex 6 {m}

OS:SubSurface,
  {95e93536-6a47-4ed3-a07a-f7110c075dff},  ! Handle
  B6177A,                   ! Name
  FixedWindow,              ! Sub Surface Type
  {0a409a17-fe79-4b32-b975-8ce148c1b2a9},  ! Construction Name
  {6228e152-fce3-4e7d-8891-71b7f6c27236},  ! Surface Name
  ,                         ! Outside Boundary Condition Object
  ,                         ! View Factor to Ground
  ,                         ! Shading Control Name
  ,                         ! Frame and Divider Name
  ,                         ! Multiplier
  ,                         ! Number of Vertices
  -73.742486487047, 15.115254, 3.971721972001,           ! X,Y,Z Vertex 1 {m}
  -73.742486487047, 15.115254, 1.228521972001,           ! X,Y,Z Vertex 2 {m}
  -72.370886487047, 15.115254, 1.228521972001,           ! X,Y,Z Vertex 3 {m}
  -72.370886487047, 15.115254, 3.971721972001;           ! X,Y,Z Vertex 4 {m}

OS:Surface,
  {8bbccab5-f236-4b4a-896d-3fe8c6b6c780},  ! Handle
  2E08CE,                   ! Name
  RoofCeiling,              ! Surface Type
  {6fd6c12d-ff2b-43d3-a8db-99e39475b30d},  ! Construction Name
  {7b9c9d27-365a-44b1-85f2-cb6015f5eabc},  ! Space Name
  Adiabatic,                ! Outside Boundary Condition
  ,                         ! Outside Boundary Condition Object
  NoSun,                    ! Sun Exposure
  NoWind,                   ! Wind Exposure
  0,                        ! View Factor to Ground
  ,                         ! Number of Vertices
  -380.628338, 16.831326, 16.3068,                  ! X,Y,Z Vertex 1 {m}
  -380.628338, 17.440926, 16.3068,                  ! X,Y,Z Vertex 2 {m}
  -373.236938, 17.440926, 16.3068,                  ! X,Y,Z Vertex 3 {m}
  -373.236938, 23.841726, 16.3068,                  ! X,Y,Z Vertex 4 {m}
  -382.457138, 23.841726, 16.3068,                  ! X,Y,Z Vertex 5 {m}
  -382.457138, 19.269726, 16.3068,                  ! X,Y,Z Vertex 6 {m}
  -383.066738, 19.269726, 16.3068,                  ! X,Y,Z Vertex 7 {m}
  -383.066738, 16.831326, 16.3068;                  ! X,Y,Z Vertex 8 {m}

OS:People:Definition,
  {c0193ac8-a051-44a6-993a-44ceb27c9469},  ! Handle
  2-NE Court People Definition,  ! Name
  People/Area,              ! Number of People Calculation Method
  ,                         ! Number of People
  0.032292,                 ! People per Space Floor Area {person/m2}
  ,                         ! Space Floor Area per Person {m2/person}
  0.3;                      ! Fraction Radiant

OS:People,
  {98ac66a0-8f64-4a08-9bf8-5911235b4dd0},  ! Handle
  2-NE Court People,        ! Name
  {c0193ac8-a051-44a6-993a-44ceb27c9469},  ! People Definition Name
  {f1794ce3-b1d9-44c5-9724-75a4b6aadbc9},  ! Space or SpaceType Name
  {eceb4b27-24f3-438b-919f-64a9b7f4c9ca},  ! Number of People Schedule Name
  {0c733310-e569-4b75-8474-dc70011e9210};  ! Activity Level Schedule Name

OS:SubSurface,
  {19b56de4-68e5-4b04-b0d7-239a16717ecb},  ! Handle
  261CEA,                   ! Name
  FixedWindow,              ! Sub Surface Type
  {0a409a17-fe79-4b32-b975-8ce148c1b2a9},  ! Construction Name
  {86c130d2-decd-4981-a0b1-1615367e82f7},  ! Surface Name
  ,                         ! Outside Boundary Condition Object
  ,                         ! View Factor to Ground
  ,                         ! Shading Control Name
  ,                         ! Frame and Divider Name
  ,                         ! Multiplier
  ,                         ! Number of Vertices
  -363.253639439991, 5.631891, 15.477395497821,          ! X,Y,Z Vertex 1 {m}
  -363.253639439991, 5.631891, 13.115195497821,          ! X,Y,Z Vertex 2 {m}
  -365.615839439991, 5.631891, 13.115195497821,          ! X,Y,Z Vertex 3 {m}
  -365.615839439991, 5.631891, 15.477395497821;          ! X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {89eea362-7c7c-4265-977e-05674be2a11f},  ! Handle
  C5A5B9,                   ! Name
  FixedWindow,              ! Sub Surface Type
  {0a409a17-fe79-4b32-b975-8ce148c1b2a9},  ! Construction Name
  {ef0905f2-bb61-4748-95e0-9d167ae3d0aa},  ! Surface Name
  ,                         ! Outside Boundary Condition Object
  ,                         ! View Factor to Ground
  ,                         ! Shading Control Name
  ,                         ! Frame and Divider Name
  ,                         ! Multiplier
  ,                         ! Number of Vertices
  -115.276786, 17.210076216498, 12.003925912155,          ! X,Y,Z Vertex 1 {m}
  -115.276786, 17.210076216498, 9.641725912155,           ! X,Y,Z Vertex 2 {m}
  -115.276786, 19.572276216498, 9.641725912155,           ! X,Y,Z Vertex 3 {m}
  -115.276786, 19.572276216498, 12.003925912155;          ! X,Y,Z Vertex 4 {m}

OS:People:Definition,
  {21b8186d-fd86-4556-b6bb-0902f364f37b},  ! Handle
  4-E Elevator-Bath People Definition,  ! Name
  People/Area,              ! Number of People Calculation Method
  ,                         ! Number of People
  0.032292,                 ! People per Space Floor Area {person/m2}
  ,                         ! Space Floor Area per Person {m2/person}
  0.3;                      ! Fraction Radiant

OS:People,
  {540573e1-e197-485c-80bf-75aaf6dae2d6},  ! Handle
  4-E Elevator-Bath People,  ! Name
  {21b8186d-fd86-4556-b6bb-0902f364f37b},  ! People Definition Name
  {a5225a86-4ecb-4bab-9803-a6ef2ce22041},  ! Space or SpaceType Name
  {eceb4b27-24f3-438b-919f-64a9b7f4c9ca},  ! Number of People Schedule Name
  {0c733310-e569-4b75-8474-dc70011e9210};  ! Activity Level Schedule Name

OS:Surface,
  {2211ea01-d646-465a-b79e-8b37ea1eaada},  ! Handle
  3A11AB,                   ! Name
  Wall,                     ! Surface Type
  {80cc150b-cf46-493d-bfb4-c05bd500e627},  ! Construction Name
  {11243b89-41b4-474e-812a-656c1450c21f},  ! Space Name
  Surface,                  ! Outside Boundary Condition
  {d6f6c4f5-20da-469e-bb91-ac6204b1b413},  ! Outside Boundary Condition Object
  NoSun,                    ! Sun Exposure
  NoWind,                   ! Wind Exposure
  ,                         ! View Factor to Ground
  ,                         ! Number of Vertices
  -379.004017, -22.134211, 16.3068,                  ! X,Y,Z Vertex 1 {m}
  -379.004017, -22.134211, 12.6492,                  ! X,Y,Z Vertex 2 {m}
  -362.316217, -22.134211, 12.6492,                  ! X,Y,Z Vertex 3 {m}
  -362.316217, -22.134211, 16.3068;                  ! X,Y,Z Vertex 4 {m}

OS:Surface,
  {787b0b23-280f-401e-beef-a4de9a81035d},  ! Handle
  EB015E,                   ! Name
  Wall,                     ! Surface Type
  {e52a2d3d-fcc9-4c84-8ae2-23d305667687},  ! Construction Name
  {aeacc8ac-082f-4540-965a-9f8590a8c71d},  ! Space Name
  Outdoors,                 ! Outside Boundary Condition
  ,                         ! Outside Boundary Condition Object
  SunExposed,               ! Sun Exposure
  WindExposed,              ! Wind Exposure
  ,                         ! View Factor to Ground
  ,                         ! Number of Vertices
  -369.935176, 6.241491, 16.3068,                  ! X,Y,Z Vertex 1 {m}
  -369.935176, 6.241491, 12.6492,                  ! X,Y,Z Vertex 2 {m}
  -372.373576, 6.241491, 12.6492,                  ! X,Y,Z Vertex 3 {m}
  -372.373576, 6.241491, 16.3068;                  ! X,Y,Z Vertex 4 {m}

OS:Surface,
  {33bbc2b7-d48a-4d00-85a9-c595bffdff33},  ! Handle
  D4B3E8,                   ! Name
  Wall,                     ! Surface Type
  {80cc150b-cf46-493d-bfb4-c05bd500e627},  ! Construction Name
  {e09305c7-b31c-46ae-9e3c-ab013a9831bb},  ! Space Name
  Surface,                  ! Outside Boundary Condition
  {95022d3c-a4bc-4b35-9d63-931e6eeea8e4},  ! Outside Boundary Condition Object
  NoSun,                    ! Sun Exposure
  NoWind,                   ! Wind Exposure
  ,                         ! View Factor to Ground
  ,                         ! Number of Vertices
  -65.54494, -12.936605, 5.334,                    ! X,Y,Z Vertex 1 {m}
  -65.54494, -12.936605, 0,                        ! X,Y,Z Vertex 2 {m}
  -65.54494, -2.878205, 0,                        ! X,Y,Z Vertex 3 {m}
  -65.54494, -2.878205, 5.334;                    ! X,Y,Z Vertex 4 {m}

OS:Schedule:Constant,
  {d4eca7ea-3520-42aa-9b12-2f8cc8707c7e},  ! Handle
  {8aa2eb17-9a72-478b-9f53-a15e51d80cf4},  ! Name
  {ff234a9d-09c3-4b0b-a0f9-b79265b3e79f},  ! Schedule Type Limits Name
  60;                       ! Value

OS:Surface,
  {d2ede63d-7659-4dcf-9e65-88f464d404c1},  ! Handle
  FAEEE0,                   ! Name
  Wall,                     ! Surface Type
  {e52a2d3d-fcc9-4c84-8ae2-23d305667687},  ! Construction Name
  {f1794ce3-b1d9-44c5-9724-75a4b6aadbc9},  ! Space Name
  Outdoors,                 ! Outside Boundary Condition
  ,                         ! Outside Boundary Condition Object
  SunExposed,               ! Sun Exposure
  WindExposed,              ! Wind Exposure
  ,                         ! View Factor to Ground
  ,                         ! Number of Vertices
  -144.834879, -46.906561, 8.9916,                   ! X,Y,Z Vertex 1 {m}
  -144.834879, -46.906561, 5.334,                    ! X,Y,Z Vertex 2 {m}
  -144.834879, -43.858561, 5.334,                    ! X,Y,Z Vertex 3 {m}
  -144.834879, -43.858561, 8.9916;                   ! X,Y,Z Vertex 4 {m}

OS:Surface,
  {b40d422d-e20e-4845-9120-a6c2aff457be},  ! Handle
  A126D6,                   ! Name
  Wall,                     ! Surface Type
  {e52a2d3d-fcc9-4c84-8ae2-23d305667687},  ! Construction Name
  {5bbd2d37-579f-4163-a25d-3e3f6afca7c0},  ! Space Name
  Outdoors,                 ! Outside Boundary Condition
  ,                         ! Outside Boundary Condition Object
  SunExposed,               ! Sun Exposure
  WindExposed,              ! Wind Exposure
  ,                         ! View Factor to Ground
  ,                         ! Number of Vertices
  -331.413533, 8.587149, 16.3068,                  ! X,Y,Z Vertex 1 {m}
  -331.413533, 8.587149, 12.6492,                  ! X,Y,Z Vertex 2 {m}
  -332.023133, 8.587149, 12.6492,                  ! X,Y,Z Vertex 3 {m}
  -332.023133, 8.587149, 16.3068;                  ! X,Y,Z Vertex 4 {m}

OS:Surface,
  {1d0de2b9-8adb-4516-92b6-71df9a7fd338},  ! Handle
  B010A7,                   ! Name
  Wall,                     ! Surface Type
  {80cc150b-cf46-493d-bfb4-c05bd500e627},  ! Construction Name
  {4510ff30-aa40-43c4-9672-d7381d345df6},  ! Space Name
  Surface,                  ! Outside Boundary Condition
  {cb02dd21-fd4c-49e8-a304-8700d23b6b03},  ! Outside Boundary Condition Object
  NoSun,                    ! Sun Exposure
  NoWind,                   ! Wind Exposure
  ,                         ! View Factor to Ground
  ,                         ! Number of Vertices
  -184.457953, -38.522022, 8.9916,                   ! X,Y,Z Vertex 1 {m}
  -184.457953, -38.522022, 5.334,                    ! X,Y,Z Vertex 2 {m}
  -132.794353, -38.522022, 5.334,                    ! X,Y,Z Vertex 3 {m}
  -132.794353, -38.522022, 8.9916;                   ! X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4df01c67-2723-4919-ab95-b05661fef886},  ! Handle
  3EBA01,                   ! Name
  FixedWindow,              ! Sub Surface Type
  {0a409a17-fe79-4b32-b975-8ce148c1b2a9},  ! Construction Name
  {32860fcc-a717-467a-90c1-c1387f97efa0},  ! Surface Name
  ,                         ! Outside Boundary Condition Object
  ,                         ! View Factor to Ground
  ,                         ! Shading Control Name
  ,                         ! Frame and Divider Name
  ,                         ! Multiplier
  ,                         ! Number of Vertices
  -73.16494, -1.201866208267, 3.813778015412,           ! X,Y,Z Vertex 1 {m}
  -73.16494, -1.201866208267, 1.070578015412,           ! X,Y,Z Vertex 2 {m}
  -73.16494, -2.573466208267, 1.070578015412,           ! X,Y,Z Vertex 3 {m}
  -73.16494, -2.573466208267, 3.813778015412;           ! X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {04d57841-889f-4172-9da0-e2fcf9d7b91e},  ! Handle
  239F9D,                   ! Name
  FixedWindow,              ! Sub Surface Type
  {0a409a17-fe79-4b32-b975-8ce148c1b2a9},  ! Construction Name
  {90402f09-0961-4571-845e-1eb75be39e3a},  ! Surface Name
  ,                         ! Outside Boundary Condition Object
  ,                         ! View Factor to Ground
  ,                         ! Shading Control Name
  ,                         ! Frame and Divider Name
  ,                         ! Multiplier
  ,                         ! Number of Vertices
  -340.498997135413, 6.758349, 15.754847276252,          ! X,Y,Z Vertex 1 {m}
  -340.498997135413, 6.758349, 13.392647276252,          ! X,Y,Z Vertex 2 {m}
  -338.136797135413, 6.758349, 13.392647276252,          ! X,Y,Z Vertex 3 {m}
  -338.136797135413, 6.758349, 15.754847276252;          ! X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {bcfe60af-815a-4478-abf1-ceeca3dac6ba},  ! Handle
  B0B5DA,                   ! Name
  FixedWindow,              ! Sub Surface Type
  {0a409a17-fe79-4b32-b975-8ce148c1b2a9},  ! Construction Name
  {9d200b3b-26c2-4dba-9e43-e0b748faf549},  ! Surface Name
  ,                         ! Outside Boundary Condition Object
  ,                         ! View Factor to Ground
  ,                         ! Shading Control Name
  ,                         ! Frame and Divider Name
  ,                         ! Multiplier
  ,                         ! Number of Vertices
  -76.060015399462, 45.56732503388, 5.334,                    ! X,Y,Z Vertex 1 {m}
  -76.060015399462, 46.48172503388, 5.334,                    ! X,Y,Z Vertex 2 {m}
  -90.108900755274, 46.48172503388, 5.334,                    ! X,Y,Z Vertex 3 {m}
  -90.108900755274, 45.56732503388, 5.334;                    ! X,Y,Z Vertex 4 {m}

OS:ElectricEquipment:Definition,
  {88425040-2e8b-4fee-bbc9-a0fbd1706e89},  ! Handle
  B-Bath ElectricEquipment Definition,  ! Name
  Watts/Area,               ! Design Level Calculation Method
  ,                         ! Design Level {W}
  0,                        ! Watts per Space Floor Area {W/m2}
  ;                         ! Watts per Person {W/person}

OS:ElectricEquipment,
  {b6e2c5e9-b513-4151-b956-46f102896d83},  ! Handle
  B-Bath ElectricEquipment,  ! Name
  {88425040-2e8b-4fee-bbc9-a0fbd1706e89},  ! Electric Equipment Definition Name
  {8db20617-8c8c-4021-a2b2-f3f2214715d2},  ! Space or SpaceType Name
  {d35c22d8-1874-4cd6-a983-0658beb153c4},  ! Schedule Name
  ,                         ! Multiplier
  ElectricEquipment;        ! End-Use Subcategory

OS:Surface,
  {b0dcdd2a-6580-4552-966b-a9f94aee4993},  ! Handle
  F18A83,                   ! Name
  RoofCeiling,              ! Surface Type
  {6fd6c12d-ff2b-43d3-a8db-99e39475b30d},  ! Construction Name
  {5bbd2d37-579f-4163-a25d-3e3f6afca7c0},  ! Space Name
  Adiabatic,                ! Outside Boundary Condition
  ,                         ! Outside Boundary Condition Object
  NoSun,                    ! Sun Exposure
  NoWind,                   ! Wind Exposure
  0,                        ! View Factor to Ground
  ,                         ! Number of Vertices
  -331.413533, 6.148749, 16.3068,                  ! X,Y,Z Vertex 1 {m}
  -331.413533, 8.587149, 16.3068,                  ! X,Y,Z Vertex 2 {m}
  -332.023133, 8.587149, 16.3068,                  ! X,Y,Z Vertex 3 {m}
  -332.023133, 13.159149, 16.3068,                  ! X,Y,Z Vertex 4 {m}
  -341.243333, 13.159149, 16.3068,                  ! X,Y,Z Vertex 5 {m}
  -341.243333, 15.064149, 16.3068,                  ! X,Y,Z Vertex 6 {m}
  -346.043933, 15.064149, 16.3068,                  ! X,Y,Z Vertex 7 {m}
  -346.043933, 6.758349, 16.3068,                  ! X,Y,Z Vertex 8 {m}
  -333.851933, 6.758349, 16.3068,                  ! X,Y,Z Vertex 9 {m}
  -333.851933, 6.148749, 16.3068;                  ! X,Y,Z Vertex 10 {m}

OS:Surface,
  {dd0a4db1-2761-452c-bd7d-1f00ebbde6c3},  ! Handle
  EC21E7,                   ! Name
  Wall,                     ! Surface Type
  {80cc150b-cf46-493d-bfb4-c05bd500e627},  ! Construction Name
  {827a2558-714e-43e1-9bac-3b3dd40941e0},  ! Space Name
  Surface,                  ! Outside Boundary Condition
  {df62b55c-f2fc-453e-9839-fa834dc0a66c},  ! Outside Boundary Condition Object
  NoSun,                    ! Sun Exposure
  NoWind,                   ! Wind Exposure
  ,                         ! View Factor to Ground
  ,                         ! Number of Vertices
  -68.143750973338, 33.970366, 5.334,                    ! X,Y,Z Vertex 1 {m}
  -68.143750973338, 33.970366, 0,                        ! X,Y,Z Vertex 2 {m}
  -68.143750973338, 60.411766, 0,                        ! X,Y,Z Vertex 3 {m}
  -68.143750973338, 60.411766, 5.334;                    ! X,Y,Z Vertex 4 {m}

OS:Surface,
  {68f5e8a4-aefe-4e06-bbcc-6d040602924c},  ! Handle
  70234F,                   ! Name
  Wall,                     ! Surface Type
  {80cc150b-cf46-493d-bfb4-c05bd500e627},  ! Construction Name
  {585391c6-edba-4789-a812-b3ab67463960},  ! Space Name
  Surface,                  ! Outside Boundary Condition
  {6a999a2c-1cf9-421f-a9c8-ff688ffda41e},  ! Outside Boundary Condition Object
  NoSun,                    ! Sun Exposure
  NoWind,                   ! Wind Exposure
  ,                         ! View Factor to Ground
  ,                         ! Number of Vertices
  -32.627164973338, 34.622454, 5.334,                    ! X,Y,Z Vertex 1 {m}
  -32.627164973338, 34.622454, 0,                        ! X,Y,Z Vertex 2 {m}
  -36.132364973338, 34.622454, 0,                        ! X,Y,Z Vertex 3 {m}
  -36.132364973338, 34.622454, 5.334;                    ! X,Y,Z Vertex 4 {m}

OS:DesignSpecification:OutdoorAir,
  {bc09a7b7-8b77-426e-842a-d7ffcc39acfb},  ! Handle
  SZ DSOA 5-E Office,       ! Name
  ,                         ! Outdoor Air Method
  0.00944,                  ! Outdoor Air Flow per Person {m3/s-person}
  ,                         ! Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                         ! Outdoor Air Flow Rate {m3/s}
  ,                         ! Outdoor Air Flow Air Changes per Hour
  ;                         ! Outdoor Air Flow Rate Fraction Schedule Name

OS:Surface,
  {0ce3e386-55e8-425d-84e6-b548a927ebeb},  ! Handle
  305FA2,                   ! Name
  RoofCeiling,              ! Surface Type
  {6fd6c12d-ff2b-43d3-a8db-99e39475b30d},  ! Construction Name
  {efddeb27-c34a-4f3d-bbf0-4cb2790c79fe},  ! Space Name
  Adiabatic,                ! Outside Boundary Condition
  ,                         ! Outside Boundary Condition Object
  NoSun,                    ! Sun Exposure
  NoWind,                   ! Wind Exposure
  0,                        ! View Factor to Ground
  ,                         ! Number of Vertices
  -86.512614986669, 31.996947, 5.334,                    ! X,Y,Z Vertex 1 {m}
  -86.512614986669, 53.409147, 5.334,                    ! X,Y,Z Vertex 2 {m}
  -89.560614986669, 53.409147, 5.334,                    ! X,Y,Z Vertex 3 {m}
  -89.560614986669, 31.996947, 5.334;                    ! X,Y,Z Vertex 4 {m}

OS:Surface,
  {46f5ac14-c69b-4476-9b85-ce38f17f793c},  ! Handle
  26A040,                   ! Name
  Wall,                     ! Surface Type
  {80cc150b-cf46-493d-bfb4-c05bd500e627},  ! Construction Name
  {213cdf04-e9f1-423c-b03c-2d7311d0021b},  ! Space Name
  Surface,                  ! Outside Boundary Condition
  {97778c50-bbd8-40a7-a602-b1d44311fdeb},  ! Outside Boundary Condition Object
  NoSun,                    ! Sun Exposure
  NoWind,                   ! Wind Exposure
  ,                         ! View Factor to Ground
  ,                         ! Number of Vertices
  -189.097777, 2.049888, 12.6492,                  ! X,Y,Z Vertex 1 {m}
  -189.097777, 2.049888, 8.9916,                   ! X,Y,Z Vertex 2 {m}
  -189.097777, 0.144888, 8.9916,                   ! X,Y,Z Vertex 3 {m}
  -189.097777, 0.144888, 12.6492;                  ! X,Y,Z Vertex 4 {m}

OS:Surface,
  {00ce9e28-613b-432b-9c91-e15aee0d5fc9},  ! Handle
  BB94BA,                   ! Name
  Floor,                    ! Surface Type
  {87c38291-62e0-4f30-80b2-aaf530f4faab},  ! Construction Name
  {8d5446ab-fb66-49a1-91a4-deb20a2a545a},  ! Space Name
  Ground,                   ! Outside Boundary Condition
  ,                         ! Outside Boundary Condition Object
  NoSun,                    ! Sun Exposure
  NoWind,                   ! Wind Exposure
  ,                         ! View Factor to Ground
  ,                         ! Number of Vertices
  41.612084, 37.7610945, -3.9624,                  ! X,Y,Z Vertex 1 {m}
  41.612084, 30.564957, -3.9624,                  ! X,Y,Z Vertex 2 {m}
  32.506184, 30.564957, -3.9624,                  ! X,Y,Z Vertex 3 {m}
  32.506184, 37.7610945, -3.9624;                  ! X,Y,Z Vertex 4 {m}

OS:InternalMass:Definition,
  {09590062-535f-403b-b003-108cc17b0568},  ! Handle
  B-W INTERIOR OFFICE Internal Mass Definition,  ! Name
  {b839f015-0080-454c-9d5b-b73b85062ea6},  ! Construction Name
  SurfaceArea,              ! Design Level Calculation Method
  919.56,                   ! Surface Area {m2}
  ,                         ! Surface Area per Space Floor Area {dimensionless}
  ;                         ! Surface Area per Person {m2/person}

OS:InternalMass,
  {f5301080-6935-49ce-8d65-f64afb91fda1},  ! Handle
  B-W INTERIOR OFFICE Internal Mass,  ! Name
  {09590062-535f-403b-b003-108cc17b0568},  ! Internal Mass Definition Name
  {86fa5f1b-942d-4ba5-8e05-d1d194083543};  ! Space or SpaceType Name

OS:SubSurface,
  {8e092b9c-b318-425b-9ff1-1c8be6a9e3c4},  ! Handle
  5AAE01,                   ! Name
  FixedWindow,              ! Sub Surface Type
  {0a409a17-fe79-4b32-b975-8ce148c1b2a9},  ! Construction Name
  {4f5473f3-64f6-4513-9348-d0681d4ab4b4},  ! Surface Name
  ,                         ! Outside Boundary Condition Object
  ,                         ! View Factor to Ground
  ,                         ! Shading Control Name
  ,                         ! Frame and Divider Name
  ,                         ! Multiplier
  ,                         ! Number of Vertices
  -184.268458, -23.357502847685, 8.242288447564,           ! X,Y,Z Vertex 1 {m}
  -184.268458, -23.357502847685, 5.880088447564,           ! X,Y,Z Vertex 2 {m}
  -184.268458, -25.719702847685, 5.880088447564,           ! X,Y,Z Vertex 3 {m}
  -184.268458, -25.719702847685, 8.242288447564;           ! X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9df7490a-27cf-44b5-a0a5-30d0c64defb0},  ! Handle
  1DDA69,                   ! Name
  FixedWindow,              ! Sub Surface Type
  {0a409a17-fe79-4b32-b975-8ce148c1b2a9},  ! Construction Name
  {b42ad24b-5641-471d-8608-f00d19e6b2b4},  ! Surface Name
  ,                         ! Outside Boundary Condition Object
  ,                         ! View Factor to Ground
  ,                         ! Shading Control Name
  ,                         ! Frame and Divider Name
  ,                         ! Multiplier
  ,                         ! Number of Vertices
  -24.239449, 19.704093402569, 3.087855291617,           ! X,Y,Z Vertex 1 {m}
  -24.239449, 19.704093402569, 2.330617791617,           ! X,Y,Z Vertex 2 {m}
  -24.239449, 21.802768402569, 2.330617791617,           ! X,Y,Z Vertex 3 {m}
  -24.239449, 21.802768402569, 3.087855291617;           ! X,Y,Z Vertex 4 {m}

OS:Surface,
  {95e0fd78-c726-4dfb-8dfe-ad258189b2ca},  ! Handle
  A0DF4A,                   ! Name
  Floor,                    ! Surface Type
  {44d3afeb-0211-433f-9a69-8fbfe6628bd3},  ! Construction Name
  {86bc3093-a9a0-4be1-a034-63cea6a66e29},  ! Space Name
  Surface,                  ! Outside Boundary Condition
  {72f0bd9d-69f4-4edc-9a6e-33fdf6d5518a},  ! Outside Boundary Condition Object
  NoSun,                    ! Sun Exposure
  NoWind,                   ! Wind Exposure
  ,                         ! View Factor to Ground
  ,                         ! Number of Vertices
  -165.980458, -43.575466, 8.9916,                   ! X,Y,Z Vertex 1 {m}
  -165.980458, -59.120266, 8.9916,                   ! X,Y,Z Vertex 2 {m}
  -172.076458, -59.120266, 8.9916,                   ! X,Y,Z Vertex 3 {m}
  -172.076458, -43.575466, 8.9916;                   ! X,Y,Z Vertex 4 {m}

OS:Surface,
  {f5dbc1ad-1356-4f87-8eb9-142909118185},  ! Handle
  CA0EF9,                   ! Name
  Floor,                    ! Surface Type
  {87c38291-62e0-4f30-80b2-aaf530f4faab},  ! Construction Name
  {6fd41ad1-4a6a-43db-9bc5-5a96f392f19c},  ! Space Name
  Ground,                   ! Outside Boundary Condition
  ,                         ! Outside Boundary Condition Object
  NoSun,                    ! Sun Exposure
  NoWind,                   ! Wind Exposure
  ,                         ! View Factor to Ground
  ,                         ! Number of Vertices
  15.746915, -8.516785, -3.9624,                  ! X,Y,Z Vertex 1 {m}
  15.746915, -11.473345, -3.9624,                  ! X,Y,Z Vertex 2 {m}
  30.224915, -11.473345, -3.9624,                  ! X,Y,Z Vertex 3 {m}
  30.224915, -49.359985, -3.9624,                  ! X,Y,Z Vertex 4 {m}
  14.984915, -49.359985, -3.9624,                  ! X,Y,Z Vertex 5 {m}
  14.984915, -14.307985, -3.9624,                  ! X,Y,Z Vertex 6 {m}
  9.498515, -14.307985, -3.9624,                  ! X,Y,Z Vertex 7 {m}
  9.498515, -8.516785, -3.9624;                  ! X,Y,Z Vertex 8 {m}

OS:Surface,
  {b4f88067-12c7-411d-9ad6-caab33fff7c8},  ! Handle
  3BF7F5,                   ! Name
  Wall,                     ! Surface Type
  {80cc150b-cf46-493d-bfb4-c05bd500e627},  ! Construction Name
  {213cdf04-e9f1-423c-b03c-2d7311d0021b},  ! Space Name
  Surface,                  ! Outside Boundary Condition
  {71ca01e8-3ac3-48d0-ae0e-a49d672e59ce},  ! Outside Boundary Condition Object
  NoSun,                    ! Sun Exposure
  NoWind,                   ! Wind Exposure
  ,                         ! View Factor to Ground
  ,                         ! Number of Vertices
  -240.761377, 5.021688, 12.6492,                  ! X,Y,Z Vertex 1 {m}
  -240.761377, 5.021688, 8.9916,                   ! X,Y,Z Vertex 2 {m}
  -249.981577, 5.021688, 8.9916,                   ! X,Y,Z Vertex 3 {m}
  -249.981577, 5.021688, 12.6492;                  ! X,Y,Z Vertex 4 {m}

OS:Surface,
  {75ecb006-43e0-449c-8cd7-3ae1182fbee7},  ! Handle
  BF059C,                   ! Name
  Wall,                     ! Surface Type
  {80cc150b-cf46-493d-bfb4-c05bd500e627},  ! Construction Name
  {09054a67-4ec7-44f6-b6d5-1fb8dfd94908},  ! Space Name
  Surface,                  ! Outside Boundary Condition
  {a85f1ad0-1e6a-4822-adf6-d0f44bbb26ce},  ! Outside Boundary Condition Object
  NoSun,                    ! Sun Exposure
  NoWind,                   ! Wind Exposure
  ,                         ! View Factor to Ground
  ,                         ! Number of Vertices
  38.234752, -13.620317, 0,                        ! X,Y,Z Vertex 1 {m}
  38.234752, -13.620317, -3.9624,                  ! X,Y,Z Vertex 2 {m}
  38.234752, -27.549677, -3.9624,                  ! X,Y,Z Vertex 3 {m}
  38.234752, -27.549677, 0;                        ! X,Y,Z Vertex 4 {m}

OS:Surface,
  {c9ff1f16-4159-44f6-9bf2-a35a4a63df92},  ! Handle
  8CE7B7,                   ! Name
  RoofCeiling,              ! Surface Type
  {a11c8ad3-8866-4942-aacc-f399e423336e},  ! Construction Name
  {061e3072-7381-4f9b-bf17-0be8dd222141},  ! Space Name
  Surface,                  ! Outside Boundary Condition
  {751de331-a459-43e3-b35c-b1f4622d200f},  ! Outside Boundary Condition Object
  NoSun,                    ! Sun Exposure
  NoWind,                   ! Wind Exposure
  ,                         ! View Factor to Ground
  ,                         ! Number of Vertices
  -240.761377, 0.144888, 8.9916,                   ! X,Y,Z Vertex 1 {m}
  -240.761377, 5.021688, 8.9916,                   ! X,Y,Z Vertex 2 {m}
  -249.981577, 5.021688, 8.9916,                   ! X,Y,Z Vertex 3 {m}
  -249.981577, 0.144888, 8.9916;                   ! X,Y,Z Vertex 4 {m}

OS:Surface,
  {4287a197-7ccf-4e19-b9d4-31c8da40d048},  ! Handle
  AE2A43,                   ! Name
  Wall,                     ! Surface Type
  {80cc150b-cf46-493d-bfb4-c05bd500e627},  ! Construction Name
  {efddeb27-c34a-4f3d-bbf0-4cb2790c79fe},  ! Space Name
  Surface,                  ! Outside Boundary Condition
  {1c1a2c74-8f21-4cbb-8667-07905af37357},  ! Outside Boundary Condition Object
  NoSun,                    ! Sun Exposure
  NoWind,                   ! Wind Exposure
  ,                         ! View Factor to Ground
  ,                         ! Number of Vertices
  -107.998157, 75.659547, 5.334,                    ! X,Y,Z Vertex 1 {m}
  -107.998157, 75.659547, 0,                        ! X,Y,Z Vertex 2 {m}
  -114.856157, 75.659547, 0,                        ! X,Y,Z Vertex 3 {m}
  -114.856157, 75.659547, 5.334;                    ! X,Y,Z Vertex 4 {m}

OS:Surface,
  {0f700eae-5cdd-4153-a9d1-f17e336d2176},  ! Handle
  B837C4,                   ! Name
  Wall,                     ! Surface Type
  {80cc150b-cf46-493d-bfb4-c05bd500e627},  ! Construction Name
  {8d5446ab-fb66-49a1-91a4-deb20a2a545a},  ! Space Name
  Surface,                  ! Outside Boundary Condition
  {a6566718-d1d3-4f2b-ada8-22c3e999706d},  ! Outside Boundary Condition Object
  NoSun,                    ! Sun Exposure
  NoWind,                   ! Wind Exposure
  ,                         ! View Factor to Ground
  ,                         ! Number of Vertices
  32.506184, 30.564957, 0,                        ! X,Y,Z Vertex 1 {m}
  32.506184, 30.564957, -3.9624,                  ! X,Y,Z Vertex 2 {m}
  41.612084, 30.564957, -3.9624,                  ! X,Y,Z Vertex 3 {m}
  41.612084, 30.564957, 0;                        ! X,Y,Z Vertex 4 {m}

OS:Surface,
  {828ff7f0-78d5-4405-aa64-839908f48450},  ! Handle
  89A1DF,                   ! Name
  Wall,                     ! Surface Type
  {80cc150b-cf46-493d-bfb4-c05bd500e627},  ! Construction Name
  {4e8521ea-c761-4d5e-9e58-726cbc87948a},  ! Space Name
  Surface,                  ! Outside Boundary Condition
  {c4210638-5c14-452f-bc4b-581b2aca0144},  ! Outside Boundary Condition Object
  NoSun,                    ! Sun Exposure
  NoWind,                   ! Wind Exposure
  ,                         ! View Factor to Ground
  ,                         ! Number of Vertices
  -193.401968, -28.814251, 12.6492,                  ! X,Y,Z Vertex 1 {m}
  -193.401968, -28.814251, 8.9916,                   ! X,Y,Z Vertex 2 {m}
  -184.181768, -28.814251, 8.9916,                   ! X,Y,Z Vertex 3 {m}
  -184.181768, -28.814251, 12.6492;                  ! X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b0cd8cc7-f18d-48a6-87cd-06d8ec906e89},  ! Handle
  7E67D2,                   ! Name
  FixedWindow,              ! Sub Surface Type
  {0a409a17-fe79-4b32-b975-8ce148c1b2a9},  ! Construction Name
  {668b0b2e-8611-483f-a804-e095e5e9c1ad},  ! Surface Name
  ,                         ! Outside Boundary Condition Object
  ,                         ! View Factor to Ground
  ,                         ! Shading Control Name
  ,                         ! Frame and Divider Name
  ,                         ! Multiplier
  ,                         ! Number of Vertices
  -152.417636980206, -44.468161, 8.452768637589,           ! X,Y,Z Vertex 1 {m}
  -152.417636980206, -44.468161, 6.090568637589,           ! X,Y,Z Vertex 2 {m}
  -154.779836980206, -44.468161, 6.090568637589,           ! X,Y,Z Vertex 3 {m}
  -154.779836980206, -44.468161, 8.452768637589;           ! X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1fd21d27-73c3-4edc-8999-9717e31ae582},  ! Handle
  832518,                   ! Name
  FixedWindow,              ! Sub Surface Type
  {0a409a17-fe79-4b32-b975-8ce148c1b2a9},  ! Construction Name
  {4f5473f3-64f6-4513-9348-d0681d4ab4b4},  ! Surface Name
  ,                         ! Outside Boundary Condition Object
  ,                         ! View Factor to Ground
  ,                         ! Shading Control Name
  ,                         ! Frame and Divider Name
  ,                         ! Multiplier
  ,                         ! Number of Vertices
  -184.268458, -46.287950862121, 8.407066280825,           ! X,Y,Z Vertex 1 {m}
  -184.268458, -46.287950862121, 6.044866280825,           ! X,Y,Z Vertex 2 {m}
  -184.268458, -48.650150862121, 6.044866280825,           ! X,Y,Z Vertex 3 {m}
  -184.268458, -48.650150862121, 8.407066280825;           ! X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1b8f514d-ca17-4288-aee3-63b44197d382},  ! Handle
  12C9A4,                   ! Name
  FixedWindow,              ! Sub Surface Type
  {0a409a17-fe79-4b32-b975-8ce148c1b2a9},  ! Construction Name
  {6228e152-fce3-4e7d-8891-71b7f6c27236},  ! Surface Name
  ,                         ! Outside Boundary Condition Object
  ,                         ! View Factor to Ground
  ,                         ! Shading Control Name
  ,                         ! Frame and Divider Name
  ,                         ! Multiplier
  ,                         ! Number of Vertices
  -41.201164308597, 15.115254, 3.964928569664,           ! X,Y,Z Vertex 1 {m}
  -41.201164308597, 15.115254, 1.221728569664,           ! X,Y,Z Vertex 2 {m}
  -39.829564308597, 15.115254, 1.221728569664,           ! X,Y,Z Vertex 3 {m}
  -39.829564308597, 15.115254, 3.964928569664;           ! X,Y,Z Vertex 4 {m}

OS:Surface,
  {c234a778-60fe-4d29-be6f-48b07d2fa884},  ! Handle
  440361,                   ! Name
  Floor,                    ! Surface Type
  {87c38291-62e0-4f30-80b2-aaf530f4faab},  ! Construction Name
  {8db20617-8c8c-4021-a2b2-f3f2214715d2},  ! Space Name
  Ground,                   ! Outside Boundary Condition
  ,                         ! Outside Boundary Condition Object
  NoSun,                    ! Sun Exposure
  NoWind,                   ! Wind Exposure
  ,                         ! View Factor to Ground
  ,                         ! Number of Vertices
  64.637797774359, 11.727269, -3.9624,                  ! X,Y,Z Vertex 1 {m}
  64.637797774359, 7.536269, -3.9624,                  ! X,Y,Z Vertex 2 {m}
  56.938422774359, 7.536269, -3.9624,                  ! X,Y,Z Vertex 3 {m}
  56.938422774359, 11.727269, -3.9624;                  ! X,Y,Z Vertex 4 {m}

OS:Surface,
  {1745b698-e856-4e1c-83a3-d3eeb237774f},  ! Handle
  B53A61,                   ! Name
  Wall,                     ! Surface Type
  {80cc150b-cf46-493d-bfb4-c05bd500e627},  ! Construction Name
  {827a2558-714e-43e1-9bac-3b3dd40941e0},  ! Space Name
  Surface,                  ! Outside Boundary Condition
  {5f7a040b-682c-44a3-a811-8bb5a73a430c},  ! Outside Boundary Condition Object
  NoSun,                    ! Sun Exposure
  NoWind,                   ! Wind Exposure
  ,                         ! View Factor to Ground
  ,                         ! Number of Vertices
  -68.143750973338, 60.411766, 5.334,                    ! X,Y,Z Vertex 1 {m}
  -68.143750973338, 60.411766, 0,                        ! X,Y,Z Vertex 2 {m}
  -90.391292986669, 60.411766, 0,                        ! X,Y,Z Vertex 3 {m}
  -90.391292986669, 60.411766, 5.334;                    ! X,Y,Z Vertex 4 {m}

OS:Lights:Definition,
  {33010f65-3135-4b25-9283-9de6c8cf81f0},  ! Handle
  B-W Corridor Lights Definition,  ! Name
  Watts/Area,               ! Design Level Calculation Method
  ,                         ! Lighting Level {W}
  11.83,                    ! Watts per Space Floor Area {W/m2}
  ;                         ! Watts per Person {W/person}

OS:Lights,
  {db054cde-660f-48e7-a523-6a963fb00e7a},  ! Handle
  B-W Corridor Lights,      ! Name
  {33010f65-3135-4b25-9283-9de6c8cf81f0},  ! Lights Definition Name
  {e30fd077-4b49-4b69-a879-4b1453b0c76e},  ! Space or SpaceType Name
  {ea460782-1e7f-4860-b6a2-e697906ddc5f},  ! Schedule Name
  ,                         ! Fraction Replaceable
  ,                         ! Multiplier
  Lights;                   ! End-Use Subcategory

OS:Surface,
  {7704e905-b2a5-4177-8166-b9a92937433d},  ! Handle
  E1C4B2,                   ! Name
  Wall,                     ! Surface Type
  {80cc150b-cf46-493d-bfb4-c05bd500e627},  ! Construction Name
  {7b9c9d27-365a-44b1-85f2-cb6015f5eabc},  ! Space Name
  Surface,                  ! Outside Boundary Condition
  {0fd14638-dadf-4a65-abcc-bc225f375c99},  ! Outside Boundary Condition Object
  NoSun,                    ! Sun Exposure
  NoWind,                   ! Wind Exposure
  ,                         ! View Factor to Ground
  ,                         ! Number of Vertices
  -373.236938, 23.841726, 16.3068,                  ! X,Y,Z Vertex 1 {m}
  -373.236938, 23.841726, 12.6492,                  ! X,Y,Z Vertex 2 {m}
  -382.457138, 23.841726, 12.6492,                  ! X,Y,Z Vertex 3 {m}
  -382.457138, 23.841726, 16.3068;                  ! X,Y,Z Vertex 4 {m}

OS:Surface,
  {6ac4e8c1-88c6-4381-902c-4d1492a33c27},  ! Handle
  D7B5DB,                   ! Name
  Wall,                     ! Surface Type
  {e52a2d3d-fcc9-4c84-8ae2-23d305667687},  ! Construction Name
  {8a47e34b-1c8b-4acd-8d85-665482f1d009},  ! Space Name
  Outdoors,                 ! Outside Boundary Condition
  ,                         ! Outside Boundary Condition Object
  SunExposed,               ! Sun Exposure
  WindExposed,              ! Wind Exposure
  ,                         ! View Factor to Ground
  ,                         ! Number of Vertices
  -66.790836, -16.538359, 5.334,                    ! X,Y,Z Vertex 1 {m}
  -66.790836, -16.538359, 0,                        ! X,Y,Z Vertex 2 {m}
  -66.790836, -17.147959, 0,                        ! X,Y,Z Vertex 3 {m}
  -66.790836, -17.147959, 5.334;                    ! X,Y,Z Vertex 4 {m}

OS:Surface,
  {05ccc9c8-efcd-44e9-9632-d9ea99a399a4},  ! Handle
  99B8DE,                   ! Name
  RoofCeiling,              ! Surface Type
  {6fd6c12d-ff2b-43d3-a8db-99e39475b30d},  ! Construction Name
  {324fcf47-6943-4178-81b8-432b54601052},  ! Space Name
  Adiabatic,                ! Outside Boundary Condition
  ,                         ! Outside Boundary Condition Object
  NoSun,                    ! Sun Exposure
  NoWind,                   ! Wind Exposure
  0,                        ! View Factor to Ground
  ,                         ! Number of Vertices
  -151.596338, -25.905876, 12.6492,                  ! X,Y,Z Vertex 1 {m}
  -151.596338, -17.981076, 12.6492,                  ! X,Y,Z Vertex 2 {m}
  -157.692338, -17.981076, 12.6492,                  ! X,Y,Z Vertex 3 {m}
  -157.692338, -13.104276, 12.6492,                  ! X,Y,Z Vertex 4 {m}
  -165.312338, -13.104276, 12.6492,                  ! X,Y,Z Vertex 5 {m}
  -165.312338, -25.905876, 12.6492;                  ! X,Y,Z Vertex 6 {m}

OS:InternalMass:Definition,
  {adc37be9-e117-4ca0-9a13-56ff55500755},  ! Handle
  2-CORRIDOR W Internal Mass Definition,  ! Name
  {b839f015-0080-454c-9d5b-b73b85062ea6},  ! Construction Name
  SurfaceArea,              ! Design Level Calculation Method
  500.9,                    ! Surface Area {m2}
  ,                         ! Surface Area per Space Floor Area {dimensionless}
  ;                         ! Surface Area per Person {m2/person}

OS:InternalMass,
  {7504d40e-bd02-4a06-ac6c-0e864530d7bc},  ! Handle
  2-CORRIDOR W Internal Mass,  ! Name
  {adc37be9-e117-4ca0-9a13-56ff55500755},  ! Internal Mass Definition Name
  {4510ff30-aa40-43c4-9672-d7381d345df6};  ! Space or SpaceType Name

OS:Surface,
  {57faf2e9-1b6a-4166-8816-006e138b3ca7},  ! Handle
  11D4C8,                   ! Name
  Wall,                     ! Surface Type
  {e52a2d3d-fcc9-4c84-8ae2-23d305667687},  ! Construction Name
  {6fd41ad1-4a6a-43db-9bc5-5a96f392f19c},  ! Space Name
  Ground,                   ! Outside Boundary Condition
  ,                         ! Outside Boundary Condition Object
  NoSun,                    ! Sun Exposure
  NoWind,                   ! Wind Exposure
  0,                        ! View Factor to Ground
  ,                         ! Number of Vertices
  30.224915, -11.473345, 0,                        ! X,Y,Z Vertex 1 {m}
  30.224915, -11.473345, -3.9624,                  ! X,Y,Z Vertex 2 {m}
  15.746915, -11.473345, -3.9624,                  ! X,Y,Z Vertex 3 {m}
  15.746915, -11.473345, 0;                        ! X,Y,Z Vertex 4 {m}

OS:Surface,
  {d1afb69d-59e6-474d-8e1b-6979191c1c2a},  ! Handle
  3EF0F3,                   ! Name
  Wall,                     ! Surface Type
  {80cc150b-cf46-493d-bfb4-c05bd500e627},  ! Construction Name
  {0452e132-ef88-4090-84aa-1f669d642ca9},  ! Space Name
  Surface,                  ! Outside Boundary Condition
  {d718d0be-78fa-4820-b9e0-f399bfacbc27},  ! Outside Boundary Condition Object
  NoSun,                    ! Sun Exposure
  NoWind,                   ! Wind Exposure
  ,                         ! View Factor to Ground
  ,                         ! Number of Vertices
  -365.815252, -32.008977, 16.3068,                  ! X,Y,Z Vertex 1 {m}
  -365.815252, -32.008977, 12.6492,                  ! X,Y,Z Vertex 2 {m}
  -365.815252, -28.656177, 12.6492,                  ! X,Y,Z Vertex 3 {m}
  -365.815252, -28.656177, 16.3068;                  ! X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d251b877-7448-42ae-845f-4d087b09002e},  ! Handle
  683040,                   ! Name
  FixedWindow,              ! Sub Surface Type
  {0a409a17-fe79-4b32-b975-8ce148c1b2a9},  ! Construction Name
  {6228e152-fce3-4e7d-8891-71b7f6c27236},  ! Surface Name
  ,                         ! Outside Boundary Condition Object
  ,                         ! View Factor to Ground
  ,                         ! Shading Control Name
  ,                         ! Frame and Divider Name
  ,                         ! Multiplier
  ,                         ! Number of Vertices
  -77.963491076477, 15.115254, 3.999900626452,           ! X,Y,Z Vertex 1 {m}
  -77.963491076477, 15.115254, 1.256700626452,           ! X,Y,Z Vertex 2 {m}
  -76.591891076477, 15.115254, 1.256700626452,           ! X,Y,Z Vertex 3 {m}
  -76.591891076477, 15.115254, 3.999900626452;           ! X,Y,Z Vertex 4 {m}

OS:Surface,
  {6302feed-1682-4b98-b4cb-d1a089a536c7},  ! Handle
  10F37F,                   ! Name
  Wall,                     ! Surface Type
  {80cc150b-cf46-493d-bfb4-c05bd500e627},  ! Construction Name
  {8a47e34b-1c8b-4acd-8d85-665482f1d009},  ! Space Name
  Surface,                  ! Outside Boundary Condition
  {d7685895-0007-46b3-8194-0d3cf6f44498},  ! Outside Boundary Condition Object
  NoSun,                    ! Sun Exposure
  NoWind,                   ! Wind Exposure
  ,                         ! View Factor to Ground
  ,                         ! Number of Vertices
  -79.440036, -22.939159, 5.334,                    ! X,Y,Z Vertex 1 {m}
  -79.440036, -22.939159, 0,                        ! X,Y,Z Vertex 2 {m}
  -73.349751973338, -22.939159, 0,                        ! X,Y,Z Vertex 3 {m}
  -73.349751973338, -22.939159, 5.334;                    ! X,Y,Z Vertex 4 {m}

OS:Surface,
  {ec4f5440-1806-4a61-9e81-96705cfcd1ce},  ! Handle
  9F933F,                   ! Name
  Wall,                     ! Surface Type
  {80cc150b-cf46-493d-bfb4-c05bd500e627},  ! Construction Name
  {2f0676d6-dea6-4dea-a2e2-6f50b6edfe90},  ! Space Name
  Surface,                  ! Outside Boundary Condition
  {02560789-85b7-4508-97df-8623af8c7fe8},  ! Outside Boundary Condition Object
  NoSun,                    ! Sun Exposure
  NoWind,                   ! Wind Exposure
  ,                         ! View Factor to Ground
  ,                         ! Number of Vertices
  -67.240953142722, -17.902551, 5.334,                    ! X,Y,Z Vertex 1 {m}
  -67.240953142722, -17.902551, 0,                        ! X,Y,Z Vertex 2 {m}
  -67.240953142722, -9.063351, 0,                        ! X,Y,Z Vertex 3 {m}
  -67.240953142722, -9.063351, 5.334;                    ! X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f50508c2-5297-427b-ba55-72b8534c5b19},  ! Handle
  DC96EF,                   ! Name
  FixedWindow,              ! Sub Surface Type
  {0a409a17-fe79-4b32-b975-8ce148c1b2a9},  ! Construction Name
  {90402f09-0961-4571-845e-1eb75be39e3a},  ! Surface Name
  ,                         ! Outside Boundary Condition Object
  ,                         ! View Factor to Ground
  ,                         ! Shading Control Name
  ,                         ! Frame and Divider Name
  ,                         ! Multiplier
  ,                         ! Number of Vertices
  -381.876072384583, 6.758349, 15.645464459983,          ! X,Y,Z Vertex 1 {m}
  -381.876072384583, 6.758349, 13.283264459983,          ! X,Y,Z Vertex 2 {m}
  -379.513872384583, 6.758349, 13.283264459983,          ! X,Y,Z Vertex 3 {m}
  -379.513872384583, 6.758349, 15.645464459983;          ! X,Y,Z Vertex 4 {m}

OS:Surface,
  {6a4086a2-8c23-4e23-b3d7-f8707cb45e89},  ! Handle
  AF31AD,                   ! Name
  Wall,                     ! Surface Type
  {e52a2d3d-fcc9-4c84-8ae2-23d305667687},  ! Construction Name
  {62e2a4af-cba0-43fc-a690-893ad034328a},  ! Space Name
  Ground,                   ! Outside Boundary Condition
  ,                         ! Outside Boundary Condition Object
  NoSun,                    ! Sun Exposure
  NoWind,                   ! Wind Exposure
  0,                        ! View Factor to Ground
  ,                         ! Number of Vertices
  -27.33309, 8.941331, 0,                        ! X,Y,Z Vertex 1 {m}
  -27.33309, 8.941331, -3.9624,                  ! X,Y,Z Vertex 2 {m}
  42.77091, 8.941331, -3.9624,                  ! X,Y,Z Vertex 3 {m}
  42.77091, 8.941331, 0;                        ! X,Y,Z Vertex 4 {m}

OS:Surface,
  {41e34a45-f1d0-450c-85b6-4f3d4f2ac79d},  ! Handle
  B6389E,                   ! Name
  Wall,                     ! Surface Type
  {e52a2d3d-fcc9-4c84-8ae2-23d305667687},  ! Construction Name
  {69bf8090-8ec6-43ce-af44-c1d93b2b8609},  ! Space Name
  Outdoors,                 ! Outside Boundary Condition
  ,                         ! Outside Boundary Condition Object
  SunExposed,               ! Sun Exposure
  WindExposed,              ! Wind Exposure
  ,                         ! View Factor to Ground
  ,                         ! Number of Vertices
  -181.486153, -20.005422, 12.6492,                  ! X,Y,Z Vertex 1 {m}
  -181.486153, -20.005422, 8.9916,                   ! X,Y,Z Vertex 2 {m}
  -181.486153, -2.936622, 8.9916,                   ! X,Y,Z Vertex 3 {m}
  -181.486153, -2.936622, 12.6492;                  ! X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8ba5079b-2204-49bf-b1d0-b39f86ea20a3},  ! Handle
  86FF32,                   ! Name
  FixedWindow,              ! Sub Surface Type
  {0a409a17-fe79-4b32-b975-8ce148c1b2a9},  ! Construction Name
  {6735b59d-f004-4065-acac-a6dde2d8ed56},  ! Surface Name
  ,                         ! Outside Boundary Condition Object
  ,                         ! View Factor to Ground
  ,                         ! Shading Control Name
  ,                         ! Frame and Divider Name
  ,                         ! Multiplier
  ,                         ! Number of Vertices
  -377.95417, -19.301321747831, 15.665649755839,          ! X,Y,Z Vertex 1 {m}
  -377.95417, -19.301321747831, 13.303449755839,          ! X,Y,Z Vertex 2 {m}
  -377.95417, -16.939121747831, 13.303449755839,          ! X,Y,Z Vertex 3 {m}
  -377.95417, -16.939121747831, 15.665649755839;          ! X,Y,Z Vertex 4 {m}

OS:Surface,
  {42b1133f-99ae-41fe-809a-6500fa05b60f},  ! Handle
  CDDACE,                   ! Name
  Floor,                    ! Surface Type
  {87c38291-62e0-4f30-80b2-aaf530f4faab},  ! Construction Name
  {428db294-fa48-4e95-8994-b33fcea80464},  ! Space Name
  Adiabatic,                ! Outside Boundary Condition
  ,                         ! Outside Boundary Condition Object
  NoSun,                    ! Sun Exposure
  NoWind,                   ! Wind Exposure
  0,                        ! View Factor to Ground
  ,                         ! Number of Vertices
  -489.91987, 53.607626, 16.3068,                  ! X,Y,Z Vertex 1 {m}
  -489.91987, 38.977226, 16.3068,                  ! X,Y,Z Vertex 2 {m}
  -503.94067, 38.977226, 16.3068,                  ! X,Y,Z Vertex 3 {m}
  -503.94067, 53.607626, 16.3068;                  ! X,Y,Z Vertex 4 {m}

OS:Surface,
  {4e9b955d-42e7-40d2-a6d6-6e5cc84a47c6},  ! Handle
  10581A,                   ! Name
  Wall,                     ! Surface Type
  {80cc150b-cf46-493d-bfb4-c05bd500e627},  ! Construction Name
  {69bf8090-8ec6-43ce-af44-c1d93b2b8609},  ! Space Name
  Surface,                  ! Outside Boundary Condition
  {24c77d89-bc96-45c0-9a58-506c11493560},  ! Outside Boundary Condition Object
  NoSun,                    ! Sun Exposure
  NoWind,                   ! Wind Exposure
  ,                         ! View Factor to Ground
  ,                         ! Number of Vertices
  -181.486153, -35.550222, 12.6492,                  ! X,Y,Z Vertex 1 {m}
  -181.486153, -35.550222, 8.9916,                   ! X,Y,Z Vertex 2 {m}
  -181.486153, -20.005422, 8.9916,                   ! X,Y,Z Vertex 3 {m}
  -181.486153, -20.005422, 12.6492;                  ! X,Y,Z Vertex 4 {m}

OS:Lights:Definition,
  {7c9d0036-4e25-4c55-841d-df586d04fbc9},  ! Handle
  1-Computer Lights Definition,  ! Name
  Watts/Area,               ! Design Level Calculation Method
  ,                         ! Lighting Level {W}
  11.83,                    ! Watts per Space Floor Area {W/m2}
  ;                         ! Watts per Person {W/person}

OS:Lights,
  {2e1b1a10-ce37-4b85-a4b5-be0d44ef0eaa},  ! Handle
  1-Computer Lights,        ! Name
  {7c9d0036-4e25-4c55-841d-df586d04fbc9},  ! Lights Definition Name
  {7b6b886a-9829-4e75-9658-5d1499759624},  ! Space or SpaceType Name
  {0b5c7bfc-ed08-4b2e-8c89-057ba8215b66},  ! Schedule Name
  ,                         ! Fraction Replaceable
  ,                         ! Multiplier
  Lights;                   ! End-Use Subcategory

OS:SubSurface,
  {1784dc39-d382-4a81-9eb7-d13225a24e3d},  ! Handle
  D1093C,                   ! Name
  FixedWindow,              ! Sub Surface Type
  {0a409a17-fe79-4b32-b975-8ce148c1b2a9},  ! Construction Name
  {921c02ed-ee70-478e-933a-f8f42cf60fe8},  ! Surface Name
  ,                         ! Outside Boundary Condition Object
  ,                         ! View Factor to Ground
  ,                         ! Shading Control Name
  ,                         ! Frame and Divider Name
  ,                         ! Multiplier
  ,                         ! Number of Vertices
  -115.276786, 17.177398674213, 8.398310381659,           ! X,Y,Z Vertex 1 {m}
  -115.276786, 17.177398674213, 6.036110381659,           ! X,Y,Z Vertex 2 {m}
  -115.276786, 19.539598674213, 6.036110381659,           ! X,Y,Z Vertex 3 {m}
  -115.276786, 19.539598674213, 8.398310381659;           ! X,Y,Z Vertex 4 {m}

OS:Surface,
  {921c02ed-ee70-478e-933a-f8f42cf60fe8},  ! Handle
  A584F8,                   ! Name
  Wall,                     ! Surface Type
  {e52a2d3d-fcc9-4c84-8ae2-23d305667687},  ! Construction Name
  {e8ea3088-009f-4411-9b48-8846a14bea1e},  ! Space Name
  Outdoors,                 ! Outside Boundary Condition
  ,                         ! Outside Boundary Condition Object
  SunExposed,               ! Sun Exposure
  WindExposed,              ! Wind Exposure
  ,                         ! View Factor to Ground
  ,                         ! Number of Vertices
  -115.276786, 16.636341, 8.9916,                   ! X,Y,Z Vertex 1 {m}
  -115.276786, 16.636341, 5.334,                    ! X,Y,Z Vertex 2 {m}
  -115.276786, 21.208341, 5.334,                    ! X,Y,Z Vertex 3 {m}
  -115.276786, 21.208341, 8.9916;                   ! X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d92161b6-ed7f-43aa-8d5d-968e82a343da},  ! Handle
  836235,                   ! Name
  FixedWindow,              ! Sub Surface Type
  {0a409a17-fe79-4b32-b975-8ce148c1b2a9},  ! Construction Name
  {9311ab90-3dbc-4498-b175-a56a9711a024},  ! Surface Name
  ,                         ! Outside Boundary Condition Object
  ,                         ! View Factor to Ground
  ,                         ! Shading Control Name
  ,                         ! Frame and Divider Name
  ,                         ! Multiplier
  ,                         ! Number of Vertices
  -485.997484414714, 53.279924, 19.441328906728,          ! X,Y,Z Vertex 1 {m}
  -485.997484414714, 53.279924, 17.460128906728,          ! X,Y,Z Vertex 2 {m}
  -487.216684414714, 53.279924, 17.460128906728,          ! X,Y,Z Vertex 3 {m}
  -487.216684414714, 53.279924, 19.441328906728;          ! X,Y,Z Vertex 4 {m}

OS:Surface,
  {86de2898-41c3-4d4f-92d0-9c2a9b0f51a7},  ! Handle
  88E690,                   ! Name
  Wall,                     ! Surface Type
  {80cc150b-cf46-493d-bfb4-c05bd500e627},  ! Construction Name
  {b00db69e-c083-4d66-9127-b9a6ef0b34e6},  ! Space Name
  Surface,                  ! Outside Boundary Condition
  {08dfc689-fae0-417f-a932-6c3b9316a30f},  ! Outside Boundary Condition Object
  NoSun,                    ! Sun Exposure
  NoWind,                   ! Wind Exposure
  ,                         ! View Factor to Ground
  ,                         ! Number of Vertices
  0.176664, 27.417998, 0,                        ! X,Y,Z Vertex 1 {m}
  0.176664, 27.417998, -3.9624,                  ! X,Y,Z Vertex 2 {m}
  0.090939, 24.674798, -3.9624,                  ! X,Y,Z Vertex 3 {m}
  0.090939, 24.674798, 0;                        ! X,Y,Z Vertex 4 {m}

OS:Surface,
  {5117b0d8-7c31-4d12-ac95-d24efdd3b7f1},  ! Handle
  F2F17C,                   ! Name
  RoofCeiling,              ! Surface Type
  {6fd6c12d-ff2b-43d3-a8db-99e39475b30d},  ! Construction Name
  {70225ee3-83eb-4f10-bf76-bfeb57c94ecd},  ! Space Name
  Outdoors,                 ! Outside Boundary Condition
  ,                         ! Outside Boundary Condition Object
  SunExposed,               ! Sun Exposure
  WindExposed,              ! Wind Exposure
  0,                        ! View Factor to Ground
  ,                         ! Number of Vertices
  -159.190415, -40.441227, 12.6492,                  ! X,Y,Z Vertex 1 {m}
  -159.190415, -37.698027, 12.6492,                  ! X,Y,Z Vertex 2 {m}
  -185.069436353311, -37.698027, 12.6492,                  ! X,Y,Z Vertex 3 {m}
  -185.069436353311, -40.441227, 12.6492;                  ! X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c8f6f3a9-1ada-46fb-822d-775d7cef7e25},  ! Handle
  B8AA51,                   ! Name
  FixedWindow,              ! Sub Surface Type
  {0a409a17-fe79-4b32-b975-8ce148c1b2a9},  ! Construction Name
  {d2b43b9f-0c1b-4c27-80c7-1e3639484174},  ! Surface Name
  ,                         ! Outside Boundary Condition Object
  ,                         ! View Factor to Ground
  ,                         ! Shading Control Name
  ,                         ! Frame and Divider Name
  ,                         ! Multiplier
  ,                         ! Number of Vertices
  -182.603500856767, 14.807541, 12.020226945435,          ! X,Y,Z Vertex 1 {m}
  -182.603500856767, 14.807541, 9.658026945435,           ! X,Y,Z Vertex 2 {m}
  -180.241300856767, 14.807541, 9.658026945435,           ! X,Y,Z Vertex 3 {m}
  -180.241300856767, 14.807541, 12.020226945435;          ! X,Y,Z Vertex 4 {m}

OS:Surface,
  {15474f77-db3f-4a99-bf0b-f06e8098918d},  ! Handle
  3170BD,                   ! Name
  RoofCeiling,              ! Surface Type
  {6fd6c12d-ff2b-43d3-a8db-99e39475b30d},  ! Construction Name
  {70225ee3-83eb-4f10-bf76-bfeb57c94ecd},  ! Space Name
  Adiabatic,                ! Outside Boundary Condition
  ,                         ! Outside Boundary Condition Object
  NoSun,                    ! Sun Exposure
  NoWind,                   ! Wind Exposure
  0,                        ! View Factor to Ground
  ,                         ! Number of Vertices
  -159.161436353311, -53.242827, 12.6492,                  ! X,Y,Z Vertex 1 {m}
  -159.161436353311, -40.441227, 12.6492,                  ! X,Y,Z Vertex 2 {m}
  -159.190415, -40.441227, 12.6492,                  ! X,Y,Z Vertex 3 {m}
  -159.190415, -53.242827, 12.6492;                  ! X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a86d4580-1716-4bd1-bf26-044eb52782ea},  ! Handle
  8F2735,                   ! Name
  FixedWindow,              ! Sub Surface Type
  {0a409a17-fe79-4b32-b975-8ce148c1b2a9},  ! Construction Name
  {a92c9726-0460-4c09-90e0-984947b34190},  ! Surface Name
  ,                         ! Outside Boundary Condition Object
  ,                         ! View Factor to Ground
  ,                         ! Shading Control Name
  ,                         ! Frame and Divider Name
  ,                         ! Multiplier
  ,                         ! Number of Vertices
  -498.155024, 46.516338867857, 19.304291779285,          ! X,Y,Z Vertex 1 {m}
  -498.155024, 46.516338867857, 17.323091779285,          ! X,Y,Z Vertex 2 {m}
  -498.155024, 45.297138867857, 17.323091779285,          ! X,Y,Z Vertex 3 {m}
  -498.155024, 45.297138867857, 19.304291779285;          ! X,Y,Z Vertex 4 {m}

OS:Surface,
  {da757a0b-d583-441f-8165-8f1ae2cdcf59},  ! Handle
  4609CD,                   ! Name
  Floor,                    ! Surface Type
  {44d3afeb-0211-433f-9a69-8fbfe6628bd3},  ! Construction Name
  {69bf8090-8ec6-43ce-af44-c1d93b2b8609},  ! Space Name
  Surface,                  ! Outside Boundary Condition
  {5907734b-b6b1-4191-b5c7-79deab19faf4},  ! Outside Boundary Condition Object
  NoSun,                    ! Sun Exposure
  NoWind,                   ! Wind Exposure
  ,                         ! View Factor to Ground
  ,                         ! Number of Vertices
  -181.486153, -2.936622, 8.9916,                   ! X,Y,Z Vertex 1 {m}
  -181.486153, -35.550222, 8.9916,                   ! X,Y,Z Vertex 2 {m}
  -132.794353, -35.550222, 8.9916,                   ! X,Y,Z Vertex 3 {m}
  -132.794353, -38.522022, 8.9916,                   ! X,Y,Z Vertex 4 {m}
  -184.457953, -38.522022, 8.9916,                   ! X,Y,Z Vertex 5 {m}
  -184.457953, -2.936622, 8.9916;                   ! X,Y,Z Vertex 6 {m}

OS:Schedule:Compact,
  {c690a59c-a229-481f-85f4-6fa3b0996b5f},  ! Handle
  Office Work Eff. Schedule,  ! Name
  ,                         ! Schedule Type Limits Name
  Through: 12/31,           ! Field 1
  For: AllDays,             ! Field 2
  Until: 24:00,             ! Field 3
  0.0;                      ! Field 4

OS:Surface,
  {89afcc1d-587a-4174-b612-ea2f32f8147b},  ! Handle
  1F1CA7,                   ! Name
  Wall,                     ! Surface Type
  {e52a2d3d-fcc9-4c84-8ae2-23d305667687},  ! Construction Name
  {b00db69e-c083-4d66-9127-b9a6ef0b34e6},  ! Space Name
  Ground,                   ! Outside Boundary Condition
  ,                         ! Outside Boundary Condition Object
  NoSun,                    ! Sun Exposure
  NoWind,                   ! Wind Exposure
  0,                        ! View Factor to Ground
  ,                         ! Number of Vertices
  36.219264, 23.455598, 0,                        ! X,Y,Z Vertex 1 {m}
  36.219264, 23.455598, -3.9624,                  ! X,Y,Z Vertex 2 {m}
  36.219264, 27.417998, -3.9624,                  ! X,Y,Z Vertex 3 {m}
  36.219264, 27.417998, 0;                        ! X,Y,Z Vertex 4 {m}

OS:Surface,
  {c8cb6812-a01a-4639-8623-9f19ae597e8c},  ! Handle
  4322C4,                   ! Name
  Wall,                     ! Surface Type
  {80cc150b-cf46-493d-bfb4-c05bd500e627},  ! Construction Name
  {86bc3093-a9a0-4be1-a034-63cea6a66e29},  ! Space Name
  Surface,                  ! Outside Boundary Condition
  {4958e786-6c6e-4ca4-936f-8a0bd369bb82},  ! Outside Boundary Condition Object
  NoSun,                    ! Sun Exposure
  NoWind,                   ! Wind Exposure
  ,                         ! View Factor to Ground
  ,                         ! Number of Vertices
  -175.048258, -26.506666, 12.6492,                  ! X,Y,Z Vertex 1 {m}
  -175.048258, -26.506666, 8.9916,                   ! X,Y,Z Vertex 2 {m}
  -172.076458, -26.506666, 8.9916,                   ! X,Y,Z Vertex 3 {m}
  -172.076458, -26.506666, 12.6492;                  ! X,Y,Z Vertex 4 {m}

OS:Surface,
  {ca024cfa-ee31-4349-8b9b-721061906c02},  ! Handle
  57B5DA,                   ! Name
  Wall,                     ! Surface Type
  {80cc150b-cf46-493d-bfb4-c05bd500e627},  ! Construction Name
  {585391c6-edba-4789-a812-b3ab67463960},  ! Space Name
  Surface,                  ! Outside Boundary Condition
  {5ec5b579-4fc3-4563-b0c1-b3761cd38dbd},  ! Outside Boundary Condition Object
  NoSun,                    ! Sun Exposure
  NoWind,                   ! Wind Exposure
  ,                         ! View Factor to Ground
  ,                         ! Number of Vertices
  -83.675449, 20.525454, 5.334,                    ! X,Y,Z Vertex 1 {m}
  -83.675449, 20.525454, 0,                        ! X,Y,Z Vertex 2 {m}
  -83.675449, 34.650318826808, 0,                        ! X,Y,Z Vertex 3 {m}
  -83.675449, 34.650318826808, 5.334;                    ! X,Y,Z Vertex 4 {m}

OS:Surface,
  {2279fb44-e4de-446a-9fa1-da0825dc2ece},  ! Handle
  CEC299,                   ! Name
  Wall,                     ! Surface Type
  {e52a2d3d-fcc9-4c84-8ae2-23d305667687},  ! Construction Name
  {ac4c3f2a-c2e9-41ef-881f-77eea1889803},  ! Space Name
  Ground,                   ! Outside Boundary Condition
  ,                         ! Outside Boundary Condition Object
  NoSun,                    ! Sun Exposure
  NoWind,                   ! Wind Exposure
  0,                        ! View Factor to Ground
  ,                         ! Number of Vertices
  40.628174, 13.535369, 0,                        ! X,Y,Z Vertex 1 {m}
  40.628174, 13.535369, -3.9624,                  ! X,Y,Z Vertex 2 {m}
  40.628174, 10.578809, -3.9624,                  ! X,Y,Z Vertex 3 {m}
  40.628174, 10.578809, 0;                        ! X,Y,Z Vertex 4 {m}

OS:Surface,
  {5165343f-b5a8-408c-b07a-2ffb68cbe919},  ! Handle
  55DDAF,                   ! Name
  Wall,                     ! Surface Type
  {80cc150b-cf46-493d-bfb4-c05bd500e627},  ! Construction Name
  {69bf8090-8ec6-43ce-af44-c1d93b2b8609},  ! Space Name
  Surface,                  ! Outside Boundary Condition
  {f98321b2-c4c4-4b8f-aa0a-a4b51b15eef4},  ! Outside Boundary Condition Object
  NoSun,                    ! Sun Exposure
  NoWind,                   ! Wind Exposure
  0,                        ! View Factor to Ground
  ,                         ! Number of Vertices
  -149.482153, -35.550222, 12.6492,                  ! X,Y,Z Vertex 1 {m}
  -149.482153, -35.550222, 8.9916,                   ! X,Y,Z Vertex 2 {m}
  -175.390153, -35.550222, 8.9916,                   ! X,Y,Z Vertex 3 {m}
  -175.390153, -35.550222, 12.6492;                  ! X,Y,Z Vertex 4 {m}

OS:Surface,
  {ec8b12d1-3d44-4632-bd14-b191277ded80},  ! Handle
  288789,                   ! Name
  Wall,                     ! Surface Type
  {e52a2d3d-fcc9-4c84-8ae2-23d305667687},  ! Construction Name
  {b989beb8-2a79-4186-a473-d51b009b6b31},  ! Space Name
  Outdoors,                 ! Outside Boundary Condition
  ,                         ! Outside Boundary Condition Object
  SunExposed,               ! Sun Exposure
  WindExposed,              ! Wind Exposure
  ,                         ! View Factor to Ground
  ,                         ! Number of Vertices
  -155.807679, -43.858561, 12.6492,                  ! X,Y,Z Vertex 1 {m}
  -155.807679, -43.858561, 8.9916,                   ! X,Y,Z Vertex 2 {m}
  -158.246079, -43.858561, 8.9916,                   ! X,Y,Z Vertex 3 {m}
  -158.246079, -43.858561, 12.6492;                  ! X,Y,Z Vertex 4 {m}

OS:Surface,
  {fc64d8cf-af2c-4d93-bbb8-8e0fa5fcbfd0},  ! Handle
  23EBD5,                   ! Name
  Wall,                     ! Surface Type
  {80cc150b-cf46-493d-bfb4-c05bd500e627},  ! Construction Name
  {8db20617-8c8c-4021-a2b2-f3f2214715d2},  ! Space Name
  Surface,                  ! Outside Boundary Condition
  {fb6080a1-02ba-4b42-b4c1-8acf4947e504},  ! Outside Boundary Condition Object
  NoSun,                    ! Sun Exposure
  NoWind,                   ! Wind Exposure
  ,                         ! View Factor to Ground
  ,                         ! Number of Vertices
  56.938422774359, 11.727269, 0,                        ! X,Y,Z Vertex 1 {m}
  56.938422774359, 11.727269, -3.9624,                  ! X,Y,Z Vertex 2 {m}
  56.938422774359, 7.536269, -3.9624,                  ! X,Y,Z Vertex 3 {m}
  56.938422774359, 7.536269, 0;                        ! X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5a921483-a058-42fa-93e3-5426f726cfba},  ! Handle
  DF7210,                   ! Name
  FixedWindow,              ! Sub Surface Type
  {0a409a17-fe79-4b32-b975-8ce148c1b2a9},  ! Construction Name
  {d96cdae2-b578-4d04-8887-bc5e61d2b17a},  ! Surface Name
  ,                         ! Outside Boundary Condition Object
  ,                         ! View Factor to Ground
  ,                         ! Shading Control Name
  ,                         ! Frame and Divider Name
  ,                         ! Multiplier
  ,                         ! Number of Vertices
  -184.268458, -32.601687309275, 11.888482866358,          ! X,Y,Z Vertex 1 {m}
  -184.268458, -32.601687309275, 9.526282866358,           ! X,Y,Z Vertex 2 {m}
  -184.268458, -34.963887309275, 9.526282866358,           ! X,Y,Z Vertex 3 {m}
  -184.268458, -34.963887309275, 11.888482866358;          ! X,Y,Z Vertex 4 {m}

OS:Surface,
  {998e0ece-d7e9-4d64-bba9-2fc365242dfd},  ! Handle
  5E78F8,                   ! Name
  Wall,                     ! Surface Type
  {e52a2d3d-fcc9-4c84-8ae2-23d305667687},  ! Construction Name
  {e8ea3088-009f-4411-9b48-8846a14bea1e},  ! Space Name
  Outdoors,                 ! Outside Boundary Condition
  ,                         ! Outside Boundary Condition Object
  SunExposed,               ! Sun Exposure
  WindExposed,              ! Wind Exposure
  ,                         ! View Factor to Ground
  ,                         ! Number of Vertices
  -117.105586, 14.197941, 8.9916,                   ! X,Y,Z Vertex 1 {m}
  -117.105586, 14.197941, 5.334,                    ! X,Y,Z Vertex 2 {m}
  -114.667186, 14.197941, 5.334,                    ! X,Y,Z Vertex 3 {m}
  -114.667186, 14.197941, 8.9916;                   ! X,Y,Z Vertex 4 {m}

OS:Surface,
  {bbd8a515-afcb-475d-9b48-282350a5577d},  ! Handle
  D67137,                   ! Name
  Wall,                     ! Surface Type
  {80cc150b-cf46-493d-bfb4-c05bd500e627},  ! Construction Name
  {4606428d-27bf-4153-9bc0-79422a0d861e},  ! Space Name
  Surface,                  ! Outside Boundary Condition
  {dca67659-0949-49e3-bc0a-c95be2a77312},  ! Outside Boundary Condition Object
  NoSun,                    ! Sun Exposure
  NoWind,                   ! Wind Exposure
  ,                         ! View Factor to Ground
  ,                         ! Number of Vertices
  -115.276786, 21.208341, 12.6492,                  ! X,Y,Z Vertex 1 {m}
  -115.276786, 21.208341, 8.9916,                   ! X,Y,Z Vertex 2 {m}
  -124.496986, 21.208341, 8.9916,                   ! X,Y,Z Vertex 3 {m}
  -124.496986, 21.208341, 12.6492;                  ! X,Y,Z Vertex 4 {m}

OS:Surface,
  {a3ac5adf-c122-4988-b399-4ee791a9ceb6},  ! Handle
  1295B5,                   ! Name
  Wall,                     ! Surface Type
  {e52a2d3d-fcc9-4c84-8ae2-23d305667687},  ! Construction Name
  {4606428d-27bf-4153-9bc0-79422a0d861e},  ! Space Name
  Outdoors,                 ! Outside Boundary Condition
  ,                         ! Outside Boundary Condition Object
  SunExposed,               ! Sun Exposure
  WindExposed,              ! Wind Exposure
  ,                         ! View Factor to Ground
  ,                         ! Number of Vertices
  -114.667186, 14.197941, 12.6492,                  ! X,Y,Z Vertex 1 {m}
  -114.667186, 14.197941, 8.9916,                   ! X,Y,Z Vertex 2 {m}
  -114.667186, 16.636341, 8.9916,                   ! X,Y,Z Vertex 3 {m}
  -114.667186, 16.636341, 12.6492;                  ! X,Y,Z Vertex 4 {m}

OS:Surface,
  {f1f38d45-efab-43ff-a485-9608a0d70655},  ! Handle
  8F383D,                   ! Name
  RoofCeiling,              ! Surface Type
  {a11c8ad3-8866-4942-aacc-f399e423336e},  ! Construction Name
  {b3967d51-29ce-465a-b1fc-ccec538dd010},  ! Space Name
  Surface,                  ! Outside Boundary Condition
  {f41c0174-626b-4759-b173-5a7b3009c000},  ! Outside Boundary Condition Object
  NoSun,                    ! Sun Exposure
  NoWind,                   ! Wind Exposure
  ,                         ! View Factor to Ground
  ,                         ! Number of Vertices
  -160.814729, 47.497855, 8.9916,                   ! X,Y,Z Vertex 1 {m}
  -160.814729, 52.374655, 8.9916,                   ! X,Y,Z Vertex 2 {m}
  -170.034929, 52.374655, 8.9916,                   ! X,Y,Z Vertex 3 {m}
  -170.034929, 51.460255, 8.9916,                   ! X,Y,Z Vertex 4 {m}
  -170.644529, 51.460255, 8.9916,                   ! X,Y,Z Vertex 5 {m}
  -170.644529, 49.021855, 8.9916,                   ! X,Y,Z Vertex 6 {m}
  -170.034929, 49.021855, 8.9916,                   ! X,Y,Z Vertex 7 {m}
  -170.034929, 47.497855, 8.9916;                   ! X,Y,Z Vertex 8 {m}

OS:Surface,
  {10942c06-a651-4671-bd42-16090c81f0f9},  ! Handle
  8ED904,                   ! Name
  Wall,                     ! Surface Type
  {e52a2d3d-fcc9-4c84-8ae2-23d305667687},  ! Construction Name
  {6fd41ad1-4a6a-43db-9bc5-5a96f392f19c},  ! Space Name
  Ground,                   ! Outside Boundary Condition
  ,                         ! Outside Boundary Condition Object
  NoSun,                    ! Sun Exposure
  NoWind,                   ! Wind Exposure
  0,                        ! View Factor to Ground
  ,                         ! Number of Vertices
  30.224915, -49.359985, 0,                        ! X,Y,Z Vertex 1 {m}
  30.224915, -49.359985, -3.9624,                  ! X,Y,Z Vertex 2 {m}
  30.224915, -11.473345, -3.9624,                  ! X,Y,Z Vertex 3 {m}
  30.224915, -11.473345, 0;                        ! X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {87d764cc-ad83-4d8c-9745-af067d4228f7},  ! Handle
  5F7EE1,                   ! Name
  FixedWindow,              ! Sub Surface Type
  {0a409a17-fe79-4b32-b975-8ce148c1b2a9},  ! Construction Name
  {4f5473f3-64f6-4513-9348-d0681d4ab4b4},  ! Surface Name
  ,                         ! Outside Boundary Condition Object
  ,                         ! View Factor to Ground
  ,                         ! Shading Control Name
  ,                         ! Frame and Divider Name
  ,                         ! Multiplier
  ,                         ! Number of Vertices
  -184.268458, -50.770788886975, 8.179811933749,           ! X,Y,Z Vertex 1 {m}
  -184.268458, -50.770788886975, 5.817611933749,           ! X,Y,Z Vertex 2 {m}
  -184.268458, -53.132988886975, 5.817611933749,           ! X,Y,Z Vertex 3 {m}
  -184.268458, -53.132988886975, 8.179811933749;           ! X,Y,Z Vertex 4 {m}

OS:Surface,
  {2dd407e9-812c-4985-9a13-56535e2c5df7},  ! Handle
  C67FE9,                   ! Name
  RoofCeiling,              ! Surface Type
  {6fd6c12d-ff2b-43d3-a8db-99e39475b30d},  ! Construction Name
  {08870b90-1719-49cb-9b8a-84ad900f2f83},  ! Space Name
  Adiabatic,                ! Outside Boundary Condition
  ,                         ! Outside Boundary Condition Object
  NoSun,                    ! Sun Exposure
  NoWind,                   ! Wind Exposure
  0,                        ! View Factor to Ground
  ,                         ! Number of Vertices
  -160.814729, 47.497855, 12.6492,                  ! X,Y,Z Vertex 1 {m}
  -160.814729, 50.850655, 12.6492,                  ! X,Y,Z Vertex 2 {m}
  -168.206129, 50.850655, 12.6492,                  ! X,Y,Z Vertex 3 {m}
  -168.206129, 51.460255, 12.6492,                  ! X,Y,Z Vertex 4 {m}
  -170.644529, 51.460255, 12.6492,                  ! X,Y,Z Vertex 5 {m}
  -170.644529, 49.021855, 12.6492,                  ! X,Y,Z Vertex 6 {m}
  -170.034929, 49.021855, 12.6492,                  ! X,Y,Z Vertex 7 {m}
  -170.034929, 47.497855, 12.6492;                  ! X,Y,Z Vertex 8 {m}

OS:ElectricEquipment:Definition,
  {fda29154-5112-4658-9d28-be4f88c5feef},  ! Handle
  1-Court 2 ElectricEquipment Definition,  ! Name
  Watts/Area,               ! Design Level Calculation Method
  ,                         ! Design Level {W}
  4,                        ! Watts per Space Floor Area {W/m2}
  ;                         ! Watts per Person {W/person}

OS:ElectricEquipment,
  {26f161ad-75d1-45d6-b537-e02efe289826},  ! Handle
  1-Court 2 ElectricEquipment,  ! Name
  {fda29154-5112-4658-9d28-be4f88c5feef},  ! Electric Equipment Definition Name
  {07e9cc80-ef83-41cf-8543-a0be0c3212d0},  ! Space or SpaceType Name
  {d35c22d8-1874-4cd6-a983-0658beb153c4},  ! Schedule Name
  ,                         ! Multiplier
  ElectricEquipment;        ! End-Use Subcategory

OS:People:Definition,
  {fedda37a-aa9b-4f5e-b5db-61259af44ccf},  ! Handle
  1-Computer People Definition,  ! Name
  People/Area,              ! Number of People Calculation Method
  ,                         ! Number of People
  0.032292,                 ! People per Space Floor Area {person/m2}
  ,                         ! Space Floor Area per Person {m2/person}
  0.3;                      ! Fraction Radiant

OS:People,
  {410ad41f-99a1-40cf-a677-dbedf2d5f42d},  ! Handle
  1-Computer People,        ! Name
  {fedda37a-aa9b-4f5e-b5db-61259af44ccf},  ! People Definition Name
  {7b6b886a-9829-4e75-9658-5d1499759624},  ! Space or SpaceType Name
  {eceb4b27-24f3-438b-919f-64a9b7f4c9ca},  ! Number of People Schedule Name
  {0c733310-e569-4b75-8474-dc70011e9210};  ! Activity Level Schedule Name

OS:Surface,
  {68ff328a-7e78-4d15-b8f8-d9670df6c504},  ! Handle
  D78926,                   ! Name
  RoofCeiling,              ! Surface Type
  {6fd6c12d-ff2b-43d3-a8db-99e39475b30d},  ! Construction Name
  {826e2b88-6a38-4175-9c4f-f570214c537d},  ! Space Name
  Adiabatic,                ! Outside Boundary Condition
  ,                         ! Outside Boundary Condition Object
  NoSun,                    ! Sun Exposure
  NoWind,                   ! Wind Exposure
  0,                        ! View Factor to Ground
  ,                         ! Number of Vertices
  -142.149718, -42.213859, 12.6492,                  ! X,Y,Z Vertex 1 {m}
  -142.149718, -34.289059, 12.6492,                  ! X,Y,Z Vertex 2 {m}
  -145.121518, -34.289059, 12.6492,                  ! X,Y,Z Vertex 3 {m}
  -145.121518, -42.213859, 12.6492;                  ! X,Y,Z Vertex 4 {m}

OS:Surface,
  {c03d8b1e-f2dd-4be6-8cf7-c8ab581b8c2d},  ! Handle
  3AE874,                   ! Name
  Wall,                     ! Surface Type
  {80cc150b-cf46-493d-bfb4-c05bd500e627},  ! Construction Name
  {8db20617-8c8c-4021-a2b2-f3f2214715d2},  ! Space Name
  Surface,                  ! Outside Boundary Condition
  {f41cc620-59ab-4fb9-b230-c330adcfcd78},  ! Outside Boundary Condition Object
  NoSun,                    ! Sun Exposure
  NoWind,                   ! Wind Exposure
  ,                         ! View Factor to Ground
  ,                         ! Number of Vertices
  56.766145907889, 0.906869, 0,                        ! X,Y,Z Vertex 1 {m}
  56.766145907889, 0.906869, -3.9624,                  ! X,Y,Z Vertex 2 {m}
  64.465520907889, 0.906869, -3.9624,                  ! X,Y,Z Vertex 3 {m}
  64.465520907889, 0.906869, 0;                        ! X,Y,Z Vertex 4 {m}

OS:Surface,
  {77bf58ea-ac1e-4d10-ac17-0a97f3c50f6a},  ! Handle
  C096BD,                   ! Name
  Wall,                     ! Surface Type
  {80cc150b-cf46-493d-bfb4-c05bd500e627},  ! Construction Name
  {585391c6-edba-4789-a812-b3ab67463960},  ! Space Name
  Surface,                  ! Outside Boundary Condition
  {853ae1dc-5e0e-4f9a-b816-3c0949da406a},  ! Outside Boundary Condition Object
  NoSun,                    ! Sun Exposure
  NoWind,                   ! Wind Exposure
  ,                         ! View Factor to Ground
  ,                         ! Number of Vertices
  -86.723449, 26.926254, 5.334,                    ! X,Y,Z Vertex 1 {m}
  -86.723449, 26.926254, 0,                        ! X,Y,Z Vertex 2 {m}
  -90.076249, 26.926254, 0,                        ! X,Y,Z Vertex 3 {m}
  -90.076249, 26.926254, 5.334;                    ! X,Y,Z Vertex 4 {m}

OS:People:Definition,
  {08d8a153-ed2a-4372-ae8c-f0f04c076b8d},  ! Handle
  1-E Interior Office People Definition,  ! Name
  People/Area,              ! Number of People Calculation Method
  ,                         ! Number of People
  0.032292,                 ! People per Space Floor Area {person/m2}
  ,                         ! Space Floor Area per Person {m2/person}
  0.3;                      ! Fraction Radiant

OS:People,
  {9cd307c7-4ce6-4596-b173-47e2eb3b7768},  ! Handle
  1-E Interior Office People,  ! Name
  {08d8a153-ed2a-4372-ae8c-f0f04c076b8d},  ! People Definition Name
  {827a2558-714e-43e1-9bac-3b3dd40941e0},  ! Space or SpaceType Name
  {eceb4b27-24f3-438b-919f-64a9b7f4c9ca},  ! Number of People Schedule Name
  {0c733310-e569-4b75-8474-dc70011e9210};  ! Activity Level Schedule Name

OS:SubSurface,
  {cf91c910-652d-4ccb-a229-7bb027f98b2c},  ! Handle
  51D589,                   ! Name
  FixedWindow,              ! Sub Surface Type
  {0a409a17-fe79-4b32-b975-8ce148c1b2a9},  ! Construction Name
  {32b1e3cc-3200-4525-8b41-fbd0fd9105aa},  ! Surface Name
  ,                         ! Outside Boundary Condition Object
  ,                         ! View Factor to Ground
  ,                         ! Shading Control Name
  ,                         ! Frame and Divider Name
  ,                         ! Multiplier
  ,                         ! Number of Vertices
  -184.878058, -16.731075222084, 11.410233372587,          ! X,Y,Z Vertex 1 {m}
  -184.878058, -16.731075222084, 9.886233372587,           ! X,Y,Z Vertex 2 {m}
  -184.878058, -17.340675222084, 9.886233372587,           ! X,Y,Z Vertex 3 {m}
  -184.878058, -17.340675222084, 11.410233372587;          ! X,Y,Z Vertex 4 {m}

OS:Surface,
  {6306171c-ca38-43a0-b6d8-f6400c4cb76d},  ! Handle
  C6839D,                   ! Name
  Wall,                     ! Surface Type
  {80cc150b-cf46-493d-bfb4-c05bd500e627},  ! Construction Name
  {585391c6-edba-4789-a812-b3ab67463960},  ! Space Name
  Surface,                  ! Outside Boundary Condition
  {38a1005f-515a-4beb-a53a-85fb2b889141},  ! Outside Boundary Condition Object
  NoSun,                    ! Sun Exposure
  NoWind,                   ! Wind Exposure
  ,                         ! View Factor to Ground
  ,                         ! Number of Vertices
  -36.132364973338, 34.622454, 5.334,                    ! X,Y,Z Vertex 1 {m}
  -36.132364973338, 34.622454, 0,                        ! X,Y,Z Vertex 2 {m}
  -36.132364973338, 20.525454, 0,                        ! X,Y,Z Vertex 3 {m}
  -36.132364973338, 20.525454, 5.334;                    ! X,Y,Z Vertex 4 {m}

OS:Surface,
  {f05839b8-4e7d-4e38-aa54-10e55206367a},  ! Handle
  EF52AB,                   ! Name
  RoofCeiling,              ! Surface Type
  {6fd6c12d-ff2b-43d3-a8db-99e39475b30d},  ! Construction Name
  {62e2a4af-cba0-43fc-a690-893ad034328a},  ! Space Name
  Adiabatic,                ! Outside Boundary Condition
  ,                         ! Outside Boundary Condition Object
  NoSun,                    ! Sun Exposure
  NoWind,                   ! Wind Exposure
  0,                        ! View Factor to Ground
  ,                         ! Number of Vertices
  42.77091, 8.941331, 0,                        ! X,Y,Z Vertex 1 {m}
  42.77091, 18.085331, 0,                        ! X,Y,Z Vertex 2 {m}
  29.35971, 18.085331, 0,                        ! X,Y,Z Vertex 3 {m}
  29.35971, 19.304531, 0,                        ! X,Y,Z Vertex 4 {m}
  -13.92189, 19.304531, 0,                        ! X,Y,Z Vertex 5 {m}
  -13.92189, 18.085331, 0,                        ! X,Y,Z Vertex 6 {m}
  -27.33309, 18.085331, 0,                        ! X,Y,Z Vertex 7 {m}
  -27.33309, 8.941331, 0;                        ! X,Y,Z Vertex 8 {m}

OS:ElectricEquipment:Definition,
  {d7666cf5-9cca-472d-a35a-83d1676fe5e0},  ! Handle
  1-E Interior Office ElectricEquipment Definition,  ! Name
  Watts/Area,               ! Design Level Calculation Method
  ,                         ! Design Level {W}
  8.0729,                   ! Watts per Space Floor Area {W/m2}
  ;                         ! Watts per Person {W/person}

OS:ElectricEquipment,
  {ccd2fd08-be16-45ca-b44f-3a8d50d8d33c},  ! Handle
  1-E Interior Office ElectricEquipment,  ! Name
  {d7666cf5-9cca-472d-a35a-83d1676fe5e0},  ! Electric Equipment Definition Name
  {827a2558-714e-43e1-9bac-3b3dd40941e0},  ! Space or SpaceType Name
  {d35c22d8-1874-4cd6-a983-0658beb153c4},  ! Schedule Name
  ,                         ! Multiplier
  ElectricEquipment;        ! End-Use Subcategory

OS:Curve:Biquadratic,
  {bd126be1-92c5-4f04-accb-40c7a7827bee},  ! Handle
  Chiller 1 CentCapFT,      ! Name
  0.257896,                 ! Coefficient1 Constant
  0.0389016,                ! Coefficient2 x
  -0.00021708,              ! Coefficient3 x**2
  0.0468684,                ! Coefficient4 y
  -0.00094284,              ! Coefficient5 y**2
  -0.00034344,              ! Coefficient6 x*y
  5,                        ! Minimum Value of x {BasedOnField A2}
  10,                       ! Maximum Value of x {BasedOnField A2}
  24,                       ! Minimum Value of y {BasedOnField A3}
  35;                       ! Maximum Value of y {BasedOnField A3}

OS:Surface,
  {27e797f6-af9b-4550-b2cd-de7779bc49f2},  ! Handle
  46D6A7,                   ! Name
  RoofCeiling,              ! Surface Type
  {6fd6c12d-ff2b-43d3-a8db-99e39475b30d},  ! Construction Name
  {aeacc8ac-082f-4540-965a-9f8590a8c71d},  ! Space Name
  Adiabatic,                ! Outside Boundary Condition
  ,                         ! Outside Boundary Condition Object
  NoSun,                    ! Sun Exposure
  NoWind,                   ! Wind Exposure
  0,                        ! View Factor to Ground
  ,                         ! Number of Vertices
  -362.543776, -2.597709, 16.3068,                  ! X,Y,Z Vertex 1 {m}
  -362.543776, 5.631891, 16.3068,                  ! X,Y,Z Vertex 2 {m}
  -369.935176, 5.631891, 16.3068,                  ! X,Y,Z Vertex 3 {m}
  -369.935176, 6.241491, 16.3068,                  ! X,Y,Z Vertex 4 {m}
  -372.373576, 6.241491, 16.3068,                  ! X,Y,Z Vertex 5 {m}
  -372.373576, 3.803091, 16.3068,                  ! X,Y,Z Vertex 6 {m}
  -371.763976, 3.803091, 16.3068,                  ! X,Y,Z Vertex 7 {m}
  -371.763976, -2.597709, 16.3068;                  ! X,Y,Z Vertex 8 {m}

OS:Surface,
  {29341784-0cb1-4859-b4c3-015a2a1d3805},  ! Handle
  82C2A5,                   ! Name
  Wall,                     ! Surface Type
  {80cc150b-cf46-493d-bfb4-c05bd500e627},  ! Construction Name
  {efddeb27-c34a-4f3d-bbf0-4cb2790c79fe},  ! Space Name
  Surface,                  ! Outside Boundary Condition
  {0134006e-4b79-46a3-9353-43c3a4aebe3c},  ! Outside Boundary Condition Object
  NoSun,                    ! Sun Exposure
  NoWind,                   ! Wind Exposure
  ,                         ! View Factor to Ground
  ,                         ! Number of Vertices
  -66.850157, 75.659547, 5.334,                    ! X,Y,Z Vertex 1 {m}
  -66.850157, 75.659547, 0,                        ! X,Y,Z Vertex 2 {m}
  -82.550797142722, 75.659547, 0,                        ! X,Y,Z Vertex 3 {m}
  -82.550797142722, 75.659547, 5.334;                    ! X,Y,Z Vertex 4 {m}

OS:Surface,
  {79cdb6d8-7dc7-4a9d-ae1d-38a363f40ae4},  ! Handle
  CD155F,                   ! Name
  Wall,                     ! Surface Type
  {e52a2d3d-fcc9-4c84-8ae2-23d305667687},  ! Construction Name
  {b989beb8-2a79-4186-a473-d51b009b6b31},  ! Space Name
  Outdoors,                 ! Outside Boundary Condition
  ,                         ! Outside Boundary Condition Object
  SunExposed,               ! Sun Exposure
  WindExposed,              ! Wind Exposure
  ,                         ! View Factor to Ground
  ,                         ! Number of Vertices
  -147.273279, -43.858561, 12.6492,                  ! X,Y,Z Vertex 1 {m}
  -147.273279, -43.858561, 8.9916,                   ! X,Y,Z Vertex 2 {m}
  -147.273279, -44.468161, 8.9916,                   ! X,Y,Z Vertex 3 {m}
  -147.273279, -44.468161, 12.6492;                  ! X,Y,Z Vertex 4 {m}

OS:Surface,
  {c904a751-4bca-4ee9-91c9-075fe589bf94},  ! Handle
  CE6DA4,                   ! Name
  Floor,                    ! Surface Type
  {87c38291-62e0-4f30-80b2-aaf530f4faab},  ! Construction Name
  {62e2a4af-cba0-43fc-a690-893ad034328a},  ! Space Name
  Ground,                   ! Outside Boundary Condition
  ,                         ! Outside Boundary Condition Object
  NoSun,                    ! Sun Exposure
  NoWind,                   ! Wind Exposure
  ,                         ! View Factor to Ground
  ,                         ! Number of Vertices
  29.35971, 19.304531, -3.9624,                  ! X,Y,Z Vertex 1 {m}
  29.35971, 18.085331, -3.9624,                  ! X,Y,Z Vertex 2 {m}
  42.77091, 18.085331, -3.9624,                  ! X,Y,Z Vertex 3 {m}
  42.77091, 8.941331, -3.9624,                  ! X,Y,Z Vertex 4 {m}
  -27.33309, 8.941331, -3.9624,                  ! X,Y,Z Vertex 5 {m}
  -27.33309, 18.085331, -3.9624,                  ! X,Y,Z Vertex 6 {m}
  -13.92189, 18.085331, -3.9624,                  ! X,Y,Z Vertex 7 {m}
  -13.92189, 19.304531, -3.9624;                  ! X,Y,Z Vertex 8 {m}

OS:Surface,
  {c4054e40-e524-4b4f-894f-93d13735a358},  ! Handle
  8FB793,                   ! Name
  Wall,                     ! Surface Type
  {e52a2d3d-fcc9-4c84-8ae2-23d305667687},  ! Construction Name
  {f1794ce3-b1d9-44c5-9724-75a4b6aadbc9},  ! Space Name
  Outdoors,                 ! Outside Boundary Condition
  ,                         ! Outside Boundary Condition Object
  SunExposed,               ! Sun Exposure
  WindExposed,              ! Wind Exposure
  ,                         ! View Factor to Ground
  ,                         ! Number of Vertices
  -155.807679, -43.858561, 8.9916,                   ! X,Y,Z Vertex 1 {m}
  -155.807679, -43.858561, 5.334,                    ! X,Y,Z Vertex 2 {m}
  -158.246079, -43.858561, 5.334,                    ! X,Y,Z Vertex 3 {m}
  -158.246079, -43.858561, 8.9916;                   ! X,Y,Z Vertex 4 {m}

OS:Surface,
  {f533936f-d9c4-4170-a27e-cd9eccc26064},  ! Handle
  B16E3B,                   ! Name
  Wall,                     ! Surface Type
  {e52a2d3d-fcc9-4c84-8ae2-23d305667687},  ! Construction Name
  {4606428d-27bf-4153-9bc0-79422a0d861e},  ! Space Name
  Outdoors,                 ! Outside Boundary Condition
  ,                         ! Outside Boundary Condition Object
  SunExposed,               ! Sun Exposure
  WindExposed,              ! Wind Exposure
  ,                         ! View Factor to Ground
  ,                         ! Number of Vertices
  -117.105586, 14.807541, 12.6492,                  ! X,Y,Z Vertex 1 {m}
  -117.105586, 14.807541, 8.9916,                   ! X,Y,Z Vertex 2 {m}
  -117.105586, 14.197941, 8.9916,                   ! X,Y,Z Vertex 3 {m}
  -117.105586, 14.197941, 12.6492;                  ! X,Y,Z Vertex 4 {m}

OS:Surface,
  {42c4654c-a4a4-48b8-b484-79d2448e0aa7},  ! Handle
  D4F309,                   ! Name
  Wall,                     ! Surface Type
  {e52a2d3d-fcc9-4c84-8ae2-23d305667687},  ! Construction Name
  {f1794ce3-b1d9-44c5-9724-75a4b6aadbc9},  ! Space Name
  Outdoors,                 ! Outside Boundary Condition
  ,                         ! Outside Boundary Condition Object
  SunExposed,               ! Sun Exposure
  WindExposed,              ! Wind Exposure
  ,                         ! View Factor to Ground
  ,                         ! Number of Vertices
  -147.273279, -43.858561, 8.9916,                   ! X,Y,Z Vertex 1 {m}
  -147.273279, -43.858561, 5.334,                    ! X,Y,Z Vertex 2 {m}
  -147.273279, -44.468161, 5.334,                    ! X,Y,Z Vertex 3 {m}
  -147.273279, -44.468161, 8.9916;                   ! X,Y,Z Vertex 4 {m}

OS:Surface,
  {c58f8541-76d1-446e-9711-99fcec96411a},  ! Handle
  10A966,                   ! Name
  Wall,                     ! Surface Type
  {e52a2d3d-fcc9-4c84-8ae2-23d305667687},  ! Construction Name
  {e09305c7-b31c-46ae-9e3c-ab013a9831bb},  ! Space Name
  Outdoors,                 ! Outside Boundary Condition
  ,                         ! Outside Boundary Condition Object
  SunExposed,               ! Sun Exposure
  WindExposed,              ! Wind Exposure
  ,                         ! View Factor to Ground
  ,                         ! Number of Vertices
  -73.77454, -11.946005, 5.334,                    ! X,Y,Z Vertex 1 {m}
  -73.77454, -11.946005, 0,                        ! X,Y,Z Vertex 2 {m}
  -73.16494, -11.946005, 0,                        ! X,Y,Z Vertex 3 {m}
  -73.16494, -11.946005, 5.334;                    ! X,Y,Z Vertex 4 {m}

OS:Surface,
  {f41cc620-59ab-4fb9-b230-c330adcfcd78},  ! Handle
  B5E3F6,                   ! Name
  Wall,                     ! Surface Type
  {80cc150b-cf46-493d-bfb4-c05bd500e627},  ! Construction Name
  {86fa5f1b-942d-4ba5-8e05-d1d194083543},  ! Space Name
  Surface,                  ! Outside Boundary Condition
  {c03d8b1e-f2dd-4be6-8cf7-c8ab581b8c2d},  ! Outside Boundary Condition Object
  NoSun,                    ! Sun Exposure
  NoWind,                   ! Wind Exposure
  ,                         ! View Factor to Ground
  ,                         ! Number of Vertices
  15.485955907889, -26.703147, 0,                        ! X,Y,Z Vertex 1 {m}
  15.485955907889, -26.703147, -3.9624,                  ! X,Y,Z Vertex 2 {m}
  7.786580907889, -26.703147, -3.9624,                  ! X,Y,Z Vertex 3 {m}
  7.786580907889, -26.703147, 0;                        ! X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {55d175e5-d5d5-42fa-b71d-8e0d3e49b095},  ! Handle
  1D9CCF,                   ! Name
  FixedWindow,              ! Sub Surface Type
  {0a409a17-fe79-4b32-b975-8ce148c1b2a9},  ! Construction Name
  {9802b14c-aa04-45e0-9a87-62ddaa2d05d0},  ! Surface Name
  ,                         ! Outside Boundary Condition Object
  ,                         ! View Factor to Ground
  ,                         ! Shading Control Name
  ,                         ! Frame and Divider Name
  ,                         ! Multiplier
  ,                         ! Number of Vertices
  -502.306182444195, 38.977226, 19.262348622267,          ! X,Y,Z Vertex 1 {m}
  -502.306182444195, 38.977226, 17.281148622267,          ! X,Y,Z Vertex 2 {m}
  -501.086982444195, 38.977226, 17.281148622267,          ! X,Y,Z Vertex 3 {m}
  -501.086982444195, 38.977226, 19.262348622267;          ! X,Y,Z Vertex 4 {m}

OS:Surface,
  {70d3209a-a1e9-467f-86d2-c58cd082f088},  ! Handle
  CC79B4,                   ! Name
  RoofCeiling,              ! Surface Type
  {6fd6c12d-ff2b-43d3-a8db-99e39475b30d},  ! Construction Name
  {86fa5f1b-942d-4ba5-8e05-d1d194083543},  ! Space Name
  Adiabatic,                ! Outside Boundary Condition
  ,                         ! Outside Boundary Condition Object
  NoSun,                    ! Sun Exposure
  NoWind,                   ! Wind Exposure
  0,                        ! View Factor to Ground
  ,                         ! Number of Vertices
  21.731981, -46.987587, 0,                        ! X,Y,Z Vertex 1 {m}
  21.731981, -22.512147, 0,                        ! X,Y,Z Vertex 2 {m}
  15.485955907889, -22.512147, 0,                        ! X,Y,Z Vertex 3 {m}
  15.485955907889, -26.703147, 0,                        ! X,Y,Z Vertex 4 {m}
  7.786580907889, -26.703147, 0,                        ! X,Y,Z Vertex 5 {m}
  7.786580907889, -22.512147, 0,                        ! X,Y,Z Vertex 6 {m}
  3.520181, -22.512147, 0,                        ! X,Y,Z Vertex 7 {m}
  3.520181, -27.998547, 0,                        ! X,Y,Z Vertex 8 {m}
  1.081781, -27.998547, 0,                        ! X,Y,Z Vertex 9 {m}
  1.081781, -46.987587, 0;                        ! X,Y,Z Vertex 10 {m}

OS:DesignSpecification:OutdoorAir,
  {e441508f-51a1-4d66-9e49-9a16dd27e42f},  ! Handle
  SZ DSOA 4-E Elevator-Bath,  ! Name
  ,                         ! Outdoor Air Method
  0.00944,                  ! Outdoor Air Flow per Person {m3/s-person}
  ,                         ! Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                         ! Outdoor Air Flow Rate {m3/s}
  ,                         ! Outdoor Air Flow Air Changes per Hour
  ;                         ! Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {1e4a3989-8592-48f2-9f15-04c889bbb680},  ! Handle
  1-Elevator People Definition,  ! Name
  People/Area,              ! Number of People Calculation Method
  ,                         ! Number of People
  0.032292,                 ! People per Space Floor Area {person/m2}
  ,                         ! Space Floor Area per Person {m2/person}
  0.3;                      ! Fraction Radiant

OS:People,
  {5edfe42b-83d6-46cb-8ff2-6d8e05466eba},  ! Handle
  1-Elevator People,        ! Name
  {1e4a3989-8592-48f2-9f15-04c889bbb680},  ! People Definition Name
  {0c49be94-23f5-4b37-a6e8-11c319023b1e},  ! Space or SpaceType Name
  {eceb4b27-24f3-438b-919f-64a9b7f4c9ca},  ! Number of People Schedule Name
  {0c733310-e569-4b75-8474-dc70011e9210};  ! Activity Level Schedule Name

OS:Surface,
  {a40c005a-52c6-4e2a-b919-425a1c5d6a91},  ! Handle
  A60A8C,                   ! Name
  Wall,                     ! Surface Type
  {80cc150b-cf46-493d-bfb4-c05bd500e627},  ! Construction Name
  {b00db69e-c083-4d66-9127-b9a6ef0b34e6},  ! Space Name
  Surface,                  ! Outside Boundary Condition
  {a54b3aea-007d-478c-8999-cdc372f7f52a},  ! Outside Boundary Condition Object
  NoSun,                    ! Sun Exposure
  NoWind,                   ! Wind Exposure
  ,                         ! View Factor to Ground
  ,                         ! Number of Vertices
  22.808064, 23.455598, 0,                        ! X,Y,Z Vertex 1 {m}
  22.808064, 23.455598, -3.9624,                  ! X,Y,Z Vertex 2 {m}
  36.219264, 23.455598, -3.9624,                  ! X,Y,Z Vertex 3 {m}
  36.219264, 23.455598, 0;                        ! X,Y,Z Vertex 4 {m}

OS:InternalMass:Definition,
  {c2787d6e-402b-4976-97c6-0c8270650d8d},  ! Handle
  3-BATH Internal Mass Definition,  ! Name
  {b839f015-0080-454c-9d5b-b73b85062ea6},  ! Construction Name
  SurfaceArea,              ! Design Level Calculation Method
  185.8,                    ! Surface Area {m2}
  ,                         ! Surface Area per Space Floor Area {dimensionless}
  ;                         ! Surface Area per Person {m2/person}

OS:InternalMass,
  {c22ab87e-e7ae-4074-aa80-01a0ce38e853},  ! Handle
  3-BATH Internal Mass,     ! Name
  {c2787d6e-402b-4976-97c6-0c8270650d8d},  ! Internal Mass Definition Name
  {08870b90-1719-49cb-9b8a-84ad900f2f83};  ! Space or SpaceType Name

OS:Surface,
  {e6a7269b-e68a-4708-b62d-86dc3c8154d7},  ! Handle
  5C256B,                   ! Name
  Wall,                     ! Surface Type
  {80cc150b-cf46-493d-bfb4-c05bd500e627},  ! Construction Name
  {07e9cc80-ef83-41cf-8543-a0be0c3212d0},  ! Space Name
  Surface,                  ! Outside Boundary Condition
  {33bc77b8-badc-4ed8-9ce7-0e817de12eef},  ! Outside Boundary Condition Object
  NoSun,                    ! Sun Exposure
  NoWind,                   ! Wind Exposure
  ,                         ! View Factor to Ground
  ,                         ! Number of Vertices
  -44.029292986669, -41.428896138029, 5.334,                    ! X,Y,Z Vertex 1 {m}
  -44.029292986669, -41.428896138029, 0,                        ! X,Y,Z Vertex 2 {m}
  -66.276835, -41.428896138029, 0,                        ! X,Y,Z Vertex 3 {m}
  -66.276835, -41.428896138029, 5.334;                    ! X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {aad968ab-9342-4f76-8b17-59e4639d6687},  ! Handle
  C61A70,                   ! Name
  FixedWindow,              ! Sub Surface Type
  {0a409a17-fe79-4b32-b975-8ce148c1b2a9},  ! Construction Name
  {80f725d9-715c-4cb2-9f4c-710728b6b845},  ! Surface Name
  ,                         ! Outside Boundary Condition Object
  ,                         ! View Factor to Ground
  ,                         ! Shading Control Name
  ,                         ! Frame and Divider Name
  ,                         ! Multiplier
  ,                         ! Number of Vertices
  -178.879059464236, -16.143466, 8.367843471227,           ! X,Y,Z Vertex 1 {m}
  -178.879059464236, -16.143466, 6.005643471227,           ! X,Y,Z Vertex 2 {m}
  -181.241259464236, -16.143466, 6.005643471227,           ! X,Y,Z Vertex 3 {m}
  -181.241259464236, -16.143466, 8.367843471227;           ! X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {fb8b7614-f44f-4d3b-89cf-abe1a624cc29},  ! Handle
  D00EBA,                   ! Name
  FixedWindow,              ! Sub Surface Type
  {0a409a17-fe79-4b32-b975-8ce148c1b2a9},  ! Construction Name
  {805a2dc8-1c85-407d-a8b0-f3fdb10c1027},  ! Surface Name
  ,                         ! Outside Boundary Condition Object
  ,                         ! View Factor to Ground
  ,                         ! Shading Control Name
  ,                         ! Frame and Divider Name
  ,                         ! Multiplier
  ,                         ! Number of Vertices
  -491.755235757137, 38.649524, 19.384465393704,          ! X,Y,Z Vertex 1 {m}
  -491.755235757137, 38.649524, 17.403265393704,          ! X,Y,Z Vertex 2 {m}
  -490.536035757137, 38.649524, 17.403265393704,          ! X,Y,Z Vertex 3 {m}
  -490.536035757137, 38.649524, 19.384465393704;          ! X,Y,Z Vertex 4 {m}

OS:Surface,
  {d6039123-2109-4892-914a-41ff0380bf6a},  ! Handle
  19100D,                   ! Name
  RoofCeiling,              ! Surface Type
  {a11c8ad3-8866-4942-aacc-f399e423336e},  ! Construction Name
  {e913a7c6-de44-440e-bc39-738698d53df6},  ! Space Name
  Surface,                  ! Outside Boundary Condition
  {50038a76-3e40-4ccd-b18b-b5532f06d706},  ! Outside Boundary Condition Object
  NoSun,                    ! Sun Exposure
  NoWind,                   ! Wind Exposure
  ,                         ! View Factor to Ground
  ,                         ! Number of Vertices
  -175.048258, -54.243466, 8.9916,                   ! X,Y,Z Vertex 1 {m}
  -175.048258, -26.506666, 8.9916,                   ! X,Y,Z Vertex 2 {m}
  -172.076458, -26.506666, 8.9916,                   ! X,Y,Z Vertex 3 {m}
  -172.076458, -18.581866, 8.9916,                   ! X,Y,Z Vertex 4 {m}
  -171.466858, -18.581866, 8.9916,                   ! X,Y,Z Vertex 5 {m}
  -171.466858, -15.533866, 8.9916,                   ! X,Y,Z Vertex 6 {m}
  -173.905258, -15.533866, 8.9916,                   ! X,Y,Z Vertex 7 {m}
  -173.905258, -16.143466, 8.9916,                   ! X,Y,Z Vertex 8 {m}
  -182.439658, -16.143466, 8.9916,                   ! X,Y,Z Vertex 9 {m}
  -182.439658, -15.533866, 8.9916,                   ! X,Y,Z Vertex 10 {m}
  -184.878058, -15.533866, 8.9916,                   ! X,Y,Z Vertex 11 {m}
  -184.878058, -18.581866, 8.9916,                   ! X,Y,Z Vertex 12 {m}
  -184.268458, -18.581866, 8.9916,                   ! X,Y,Z Vertex 13 {m}
  -184.268458, -54.243466, 8.9916;                   ! X,Y,Z Vertex 14 {m}

OS:RunPeriodControl:SpecialDays,
  {495df8b2-0fee-4cee-93d3-174ea802bf65},  ! Handle
  Christmas,                ! Name
  December 25,              ! Start Date
  1,                        ! Duration {days}
  Holiday;                  ! Special Day Type

OS:Surface,
  {d0d220cf-95de-4b1d-924e-f444583f411d},  ! Handle
  B582B9,                   ! Name
  Wall,                     ! Surface Type
  {e52a2d3d-fcc9-4c84-8ae2-23d305667687},  ! Construction Name
  {b989beb8-2a79-4186-a473-d51b009b6b31},  ! Space Name
  Outdoors,                 ! Outside Boundary Condition
  ,                         ! Outside Boundary Condition Object
  SunExposed,               ! Sun Exposure
  WindExposed,              ! Wind Exposure
  ,                         ! View Factor to Ground
  ,                         ! Number of Vertices
  -155.807679, -44.468161, 12.6492,                  ! X,Y,Z Vertex 1 {m}
  -155.807679, -44.468161, 8.9916,                   ! X,Y,Z Vertex 2 {m}
  -155.807679, -43.858561, 8.9916,                   ! X,Y,Z Vertex 3 {m}
  -155.807679, -43.858561, 12.6492;                  ! X,Y,Z Vertex 4 {m}

OS:Surface,
  {462a6948-3a4b-4062-8ca0-f881897b7ddc},  ! Handle
  C08E2C,                   ! Name
  Wall,                     ! Surface Type
  {80cc150b-cf46-493d-bfb4-c05bd500e627},  ! Construction Name
  {09054a67-4ec7-44f6-b6d5-1fb8dfd94908},  ! Space Name
  Surface,                  ! Outside Boundary Condition
  {3d5886b4-a2ca-4d9e-9d66-f60d974d3fbd},  ! Outside Boundary Condition Object
  NoSun,                    ! Sun Exposure
  NoWind,                   ! Wind Exposure
  ,                         ! View Factor to Ground
  ,                         ! Number of Vertices
  56.3751145, -22.459517, 0,                        ! X,Y,Z Vertex 1 {m}
  56.3751145, -22.459517, -3.9624,                  ! X,Y,Z Vertex 2 {m}
  50.502952, -22.459517, -3.9624,                  ! X,Y,Z Vertex 3 {m}
  50.502952, -22.459517, 0;                        ! X,Y,Z Vertex 4 {m}

OS:People:Definition,
  {6989ba74-3307-475b-b026-afdd1c211726},  ! Handle
  4-S Office People Definition,  ! Name
  People/Area,              ! Number of People Calculation Method
  ,                         ! Number of People
  0.032292,                 ! People per Space Floor Area {person/m2}
  ,                         ! Space Floor Area per Person {m2/person}
  0.3;                      ! Fraction Radiant

OS:People,
  {8c38f8ab-ff80-4465-a78d-b87bbbb1cda6},  ! Handle
  4-S Office People,        ! Name
  {6989ba74-3307-475b-b026-afdd1c211726},  ! People Definition Name
  {5bbd2d37-579f-4163-a25d-3e3f6afca7c0},  ! Space or SpaceType Name
  {eceb4b27-24f3-438b-919f-64a9b7f4c9ca},  ! Number of People Schedule Name
  {0c733310-e569-4b75-8474-dc70011e9210};  ! Activity Level Schedule Name

OS:SubSurface,
  {77900587-ed12-4bf9-a210-2f778437524f},  ! Handle
  DE4FD1,                   ! Name
  FixedWindow,              ! Sub Surface Type
  {0a409a17-fe79-4b32-b975-8ce148c1b2a9},  ! Construction Name
  {4819ec3a-00eb-4c03-8310-a90d38ccef33},  ! Surface Name
  ,                         ! Outside Boundary Condition Object
  ,                         ! View Factor to Ground
  ,                         ! Shading Control Name
  ,                         ! Frame and Divider Name
  ,                         ! Multiplier
  ,                         ! Number of Vertices
  -182.75872481274, 14.807541, 8.135887311367,           ! X,Y,Z Vertex 1 {m}
  -182.75872481274, 14.807541, 5.773687311367,           ! X,Y,Z Vertex 2 {m}
  -180.39652481274, 14.807541, 5.773687311367,           ! X,Y,Z Vertex 3 {m}
  -180.39652481274, 14.807541, 8.135887311367;           ! X,Y,Z Vertex 4 {m}

OS:Surface,
  {ca8c9137-1f8a-4bbe-a2ae-4985fa3a69c1},  ! Handle
  74A340,                   ! Name
  RoofCeiling,              ! Surface Type
  {6fd6c12d-ff2b-43d3-a8db-99e39475b30d},  ! Construction Name
  {59107f5b-8a56-48c6-aae7-79230a1a3c5c},  ! Space Name
  Outdoors,                 ! Outside Boundary Condition
  ,                         ! Outside Boundary Condition Object
  SunExposed,               ! Sun Exposure
  WindExposed,              ! Wind Exposure
  ,                         ! View Factor to Ground
  ,                         ! Number of Vertices
  -484.134224, 38.649524, 20.574,                   ! X,Y,Z Vertex 1 {m}
  -484.134224, 53.279924, 20.574,                   ! X,Y,Z Vertex 2 {m}
  -498.155024, 53.279924, 20.574,                   ! X,Y,Z Vertex 3 {m}
  -498.155024, 38.649524, 20.574;                   ! X,Y,Z Vertex 4 {m}

OS:Surface,
  {f895e804-21a0-4d65-bb41-e0fa2cc70b48},  ! Handle
  72ACEC,                   ! Name
  RoofCeiling,              ! Surface Type
  {6fd6c12d-ff2b-43d3-a8db-99e39475b30d},  ! Construction Name
  {08870b90-1719-49cb-9b8a-84ad900f2f83},  ! Space Name
  Outdoors,                 ! Outside Boundary Condition
  ,                         ! Outside Boundary Condition Object
  SunExposed,               ! Sun Exposure
  WindExposed,              ! Wind Exposure
  0,                        ! View Factor to Ground
  ,                         ! Number of Vertices
  -160.814729, 50.850655, 12.6492,                  ! X,Y,Z Vertex 1 {m}
  -160.814729, 52.374655, 12.6492,                  ! X,Y,Z Vertex 2 {m}
  -170.034929, 52.374655, 12.6492,                  ! X,Y,Z Vertex 3 {m}
  -170.034929, 51.460255, 12.6492,                  ! X,Y,Z Vertex 4 {m}
  -168.206129, 51.460255, 12.6492,                  ! X,Y,Z Vertex 5 {m}
  -168.206129, 50.850655, 12.6492;                  ! X,Y,Z Vertex 6 {m}

OS:Surface,
  {84c7e5e4-8e3c-45cb-8593-5feaaa2060ed},  ! Handle
  2E7422,                   ! Name
  RoofCeiling,              ! Surface Type
  {6fd6c12d-ff2b-43d3-a8db-99e39475b30d},  ! Construction Name
  {826e2b88-6a38-4175-9c4f-f570214c537d},  ! Space Name
  Outdoors,                 ! Outside Boundary Condition
  ,                         ! Outside Boundary Condition Object
  SunExposed,               ! Sun Exposure
  WindExposed,              ! Wind Exposure
  0,                        ! View Factor to Ground
  ,                         ! Number of Vertices
  -142.149718, -34.289059, 12.6492,                  ! X,Y,Z Vertex 1 {m}
  -142.149718, -9.600259, 12.6492,                  ! X,Y,Z Vertex 2 {m}
  -145.121518, -9.600259, 12.6492,                  ! X,Y,Z Vertex 3 {m}
  -145.121518, -34.289059, 12.6492;                  ! X,Y,Z Vertex 4 {m}

OS:ElectricEquipment:Definition,
  {b1a10e56-7a69-44c5-b37e-dd632f3dba3b},  ! Handle
  4-S Office ElectricEquipment Definition,  ! Name
  Watts/Area,               ! Design Level Calculation Method
  ,                         ! Design Level {W}
  8.0729,                   ! Watts per Space Floor Area {W/m2}
  ;                         ! Watts per Person {W/person}

OS:ElectricEquipment,
  {454ae80c-2f05-43d5-acc7-6e0f4d17172b},  ! Handle
  4-S Office ElectricEquipment,  ! Name
  {b1a10e56-7a69-44c5-b37e-dd632f3dba3b},  ! Electric Equipment Definition Name
  {5bbd2d37-579f-4163-a25d-3e3f6afca7c0},  ! Space or SpaceType Name
  {d35c22d8-1874-4cd6-a983-0658beb153c4},  ! Schedule Name
  ,                         ! Multiplier
  ElectricEquipment;        ! End-Use Subcategory

OS:Surface,
  {d6fb3ba9-f6f3-43f9-b69f-0308af46f77a},  ! Handle
  B92339,                   ! Name
  Wall,                     ! Surface Type
  {80cc150b-cf46-493d-bfb4-c05bd500e627},  ! Construction Name
  {70225ee3-83eb-4f10-bf76-bfeb57c94ecd},  ! Space Name
  Surface,                  ! Outside Boundary Condition
  {924237a7-0ad8-42a8-a835-21f21f192d2f},  ! Outside Boundary Condition Object
  NoSun,                    ! Sun Exposure
  NoWind,                   ! Wind Exposure
  ,                         ! View Factor to Ground
  ,                         ! Number of Vertices
  -159.190415, -53.242827, 8.9916,                   ! X,Y,Z Vertex 1 {m}
  -159.190415, -53.242827, 5.334,                    ! X,Y,Z Vertex 2 {m}
  -159.190415, -37.698027, 5.334,                    ! X,Y,Z Vertex 3 {m}
  -159.190415, -37.698027, 8.9916;                   ! X,Y,Z Vertex 4 {m}

OS:Surface,
  {7356dcf4-2406-4a42-a526-4158a9f6f865},  ! Handle
  2793B3,                   ! Name
  Wall,                     ! Surface Type
  {e52a2d3d-fcc9-4c84-8ae2-23d305667687},  ! Construction Name
  {f1794ce3-b1d9-44c5-9724-75a4b6aadbc9},  ! Space Name
  Outdoors,                 ! Outside Boundary Condition
  ,                         ! Outside Boundary Condition Object
  SunExposed,               ! Sun Exposure
  WindExposed,              ! Wind Exposure
  ,                         ! View Factor to Ground
  ,                         ! Number of Vertices
  -144.834879, -43.858561, 8.9916,                   ! X,Y,Z Vertex 1 {m}
  -144.834879, -43.858561, 5.334,                    ! X,Y,Z Vertex 2 {m}
  -147.273279, -43.858561, 5.334,                    ! X,Y,Z Vertex 3 {m}
  -147.273279, -43.858561, 8.9916;                   ! X,Y,Z Vertex 4 {m}

OS:Surface,
  {68fc8ea9-ad5e-4a03-8ef6-e902ef32271d},  ! Handle
  AE04ED,                   ! Name
  Wall,                     ! Surface Type
  {80cc150b-cf46-493d-bfb4-c05bd500e627},  ! Construction Name
  {e30fd077-4b49-4b69-a879-4b1453b0c76e},  ! Space Name
  Surface,                  ! Outside Boundary Condition
  {338bd78f-d05b-43a4-a310-eb11ca5a84d2},  ! Outside Boundary Condition Object
  NoSun,                    ! Sun Exposure
  NoWind,                   ! Wind Exposure
  ,                         ! View Factor to Ground
  ,                         ! Number of Vertices
  9.842254, 23.156487, 0,                        ! X,Y,Z Vertex 1 {m}
  9.842254, 23.156487, -3.9624,                  ! X,Y,Z Vertex 2 {m}
  9.842254, 24.375687, -3.9624,                  ! X,Y,Z Vertex 3 {m}
  9.842254, 24.375687, 0;                        ! X,Y,Z Vertex 4 {m}

OS:ElectricEquipment:Definition,
  {9ec34660-84ef-4422-8bc8-29b6e33f4952},  ! Handle
  4-NW Office ElectricEquipment Definition,  ! Name
  Watts/Area,               ! Design Level Calculation Method
  ,                         ! Design Level {W}
  8.0729,                   ! Watts per Space Floor Area {W/m2}
  ;                         ! Watts per Person {W/person}

OS:ElectricEquipment,
  {89689236-7640-40fc-8fd1-2550da35a7ec},  ! Handle
  4-NW Office ElectricEquipment,  ! Name
  {9ec34660-84ef-4422-8bc8-29b6e33f4952},  ! Electric Equipment Definition Name
  {11243b89-41b4-474e-812a-656c1450c21f},  ! Space or SpaceType Name
  {d35c22d8-1874-4cd6-a983-0658beb153c4},  ! Schedule Name
  ,                         ! Multiplier
  ElectricEquipment;        ! End-Use Subcategory

OS:Surface,
  {8ef17326-9c75-4db1-82a4-16ccd291191d},  ! Handle
  9181EA,                   ! Name
  Wall,                     ! Surface Type
  {80cc150b-cf46-493d-bfb4-c05bd500e627},  ! Construction Name
  {e30fd077-4b49-4b69-a879-4b1453b0c76e},  ! Space Name
  Surface,                  ! Outside Boundary Condition
  {59b6e352-a996-4e2d-ac3a-33ffbcc674dd},  ! Outside Boundary Condition Object
  NoSun,                    ! Sun Exposure
  NoWind,                   ! Wind Exposure
  ,                         ! View Factor to Ground
  ,                         ! Number of Vertices
  9.842254, 48.8495395, 0,                        ! X,Y,Z Vertex 1 {m}
  9.842254, 48.8495395, -3.9624,                  ! X,Y,Z Vertex 2 {m}
  6.489454, 48.8495395, -3.9624,                  ! X,Y,Z Vertex 3 {m}
  6.489454, 48.8495395, 0;                        ! X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b3a6b597-921d-4b2f-bfc9-d22e3d9c0a11},  ! Handle
  62478D,                   ! Name
  FixedWindow,              ! Sub Surface Type
  {0a409a17-fe79-4b32-b975-8ce148c1b2a9},  ! Construction Name
  {d96cdae2-b578-4d04-8887-bc5e61d2b17a},  ! Surface Name
  ,                         ! Outside Boundary Condition Object
  ,                         ! View Factor to Ground
  ,                         ! Shading Control Name
  ,                         ! Frame and Divider Name
  ,                         ! Multiplier
  ,                         ! Number of Vertices
  -184.268458, -19.792407864004, 11.958106521615,          ! X,Y,Z Vertex 1 {m}
  -184.268458, -19.792407864004, 9.595906521615,           ! X,Y,Z Vertex 2 {m}
  -184.268458, -22.154607864004, 9.595906521615,           ! X,Y,Z Vertex 3 {m}
  -184.268458, -22.154607864004, 11.958106521615;          ! X,Y,Z Vertex 4 {m}

OS:InternalMass:Definition,
  {8587645d-8cc6-4035-8c4e-ebf14ee8dfe6},  ! Handle
  2-S OFFICE Internal Mass Definition,  ! Name
  {b839f015-0080-454c-9d5b-b73b85062ea6},  ! Construction Name
  SurfaceArea,              ! Design Level Calculation Method
  1104.68,                  ! Surface Area {m2}
  ,                         ! Surface Area per Space Floor Area {dimensionless}
  ;                         ! Surface Area per Person {m2/person}

OS:InternalMass,
  {0972fd23-a6a4-462c-aec2-bc4b83fa61f0},  ! Handle
  2-S OFFICE Internal Mass,  ! Name
  {8587645d-8cc6-4035-8c4e-ebf14ee8dfe6},  ! Internal Mass Definition Name
  {e8ea3088-009f-4411-9b48-8846a14bea1e};  ! Space or SpaceType Name

OS:Surface,
  {2b6b2eb5-cca1-4e0c-85d7-8102444dd106},  ! Handle
  436DA4,                   ! Name
  Wall,                     ! Surface Type
  {e52a2d3d-fcc9-4c84-8ae2-23d305667687},  ! Construction Name
  {7b9c9d27-365a-44b1-85f2-cb6015f5eabc},  ! Space Name
  Outdoors,                 ! Outside Boundary Condition
  ,                         ! Outside Boundary Condition Object
  SunExposed,               ! Sun Exposure
  WindExposed,              ! Wind Exposure
  ,                         ! View Factor to Ground
  ,                         ! Number of Vertices
  -383.066738, 16.831326, 16.3068,                  ! X,Y,Z Vertex 1 {m}
  -383.066738, 16.831326, 12.6492,                  ! X,Y,Z Vertex 2 {m}
  -380.628338, 16.831326, 12.6492,                  ! X,Y,Z Vertex 3 {m}
  -380.628338, 16.831326, 16.3068;                  ! X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {dc725f9a-09bd-49cb-9060-a6d44d6cd286},  ! Handle
  41AD20,                   ! Name
  FixedWindow,              ! Sub Surface Type
  {0a409a17-fe79-4b32-b975-8ce148c1b2a9},  ! Construction Name
  {4819ec3a-00eb-4c03-8310-a90d38ccef33},  ! Surface Name
  ,                         ! Outside Boundary Condition Object
  ,                         ! View Factor to Ground
  ,                         ! Shading Control Name
  ,                         ! Frame and Divider Name
  ,                         ! Multiplier
  ,                         ! Number of Vertices
  -145.155404124548, 14.807541, 8.377364104498,           ! X,Y,Z Vertex 1 {m}
  -145.155404124548, 14.807541, 6.015164104498,           ! X,Y,Z Vertex 2 {m}
  -142.793204124548, 14.807541, 6.015164104498,           ! X,Y,Z Vertex 3 {m}
  -142.793204124548, 14.807541, 8.377364104498;           ! X,Y,Z Vertex 4 {m}

OS:Surface,
  {e214782c-c409-499e-af21-4ac5249f0bec},  ! Handle
  2AF349,                   ! Name
  Wall,                     ! Surface Type
  {80cc150b-cf46-493d-bfb4-c05bd500e627},  ! Construction Name
  {86fa5f1b-942d-4ba5-8e05-d1d194083543},  ! Space Name
  Surface,                  ! Outside Boundary Condition
  {5f118845-00ba-48f7-bb92-e39b9b85f09f},  ! Outside Boundary Condition Object
  NoSun,                    ! Sun Exposure
  NoWind,                   ! Wind Exposure
  ,                         ! View Factor to Ground
  ,                         ! Number of Vertices
  3.520181, -27.998547, 0,                        ! X,Y,Z Vertex 1 {m}
  3.520181, -27.998547, -3.9624,                  ! X,Y,Z Vertex 2 {m}
  1.081781, -27.998547, -3.9624,                  ! X,Y,Z Vertex 3 {m}
  1.081781, -27.998547, 0;                        ! X,Y,Z Vertex 4 {m}

OS:Surface,
  {50de41c5-eb79-4e2e-851a-feccf6f70dc0},  ! Handle
  C2AECC,                   ! Name
  RoofCeiling,              ! Surface Type
  {6fd6c12d-ff2b-43d3-a8db-99e39475b30d},  ! Construction Name
  {8db20617-8c8c-4021-a2b2-f3f2214715d2},  ! Space Name
  Adiabatic,                ! Outside Boundary Condition
  ,                         ! Outside Boundary Condition Object
  NoSun,                    ! Sun Exposure
  NoWind,                   ! Wind Exposure
  0,                        ! View Factor to Ground
  ,                         ! Number of Vertices
  64.637797774359, 7.536269, 0,                        ! X,Y,Z Vertex 1 {m}
  64.637797774359, 11.727269, 0,                        ! X,Y,Z Vertex 2 {m}
  56.938422774359, 11.727269, 0,                        ! X,Y,Z Vertex 3 {m}
  56.938422774359, 7.536269, 0;                        ! X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d0335619-cee5-4a7c-8370-b2341c9cfee1},  ! Handle
  76FFBE,                   ! Name
  FixedWindow,              ! Sub Surface Type
  {0a409a17-fe79-4b32-b975-8ce148c1b2a9},  ! Construction Name
  {bda83224-d208-4966-b3e6-56ab0baa6b6c},  ! Surface Name
  ,                         ! Outside Boundary Condition Object
  ,                         ! View Factor to Ground
  ,                         ! Shading Control Name
  ,                         ! Frame and Divider Name
  ,                         ! Multiplier
  ,                         ! Number of Vertices
  -163.51308463911, -37.698027, 10.197168655029,          ! X,Y,Z Vertex 1 {m}
  -163.51308463911, -37.698027, 9.282768655029,           ! X,Y,Z Vertex 2 {m}
  -164.42748463911, -37.698027, 9.282768655029,           ! X,Y,Z Vertex 3 {m}
  -164.42748463911, -37.698027, 10.197168655029;          ! X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {820a4bd0-e4c8-40ae-9afb-49cf1f42fc22},  ! Handle
  16D6D3,                   ! Name
  FixedWindow,              ! Sub Surface Type
  {0a409a17-fe79-4b32-b975-8ce148c1b2a9},  ! Construction Name
  {bda83224-d208-4966-b3e6-56ab0baa6b6c},  ! Surface Name
  ,                         ! Outside Boundary Condition Object
  ,                         ! View Factor to Ground
  ,                         ! Shading Control Name
  ,                         ! Frame and Divider Name
  ,                         ! Multiplier
  ,                         ! Number of Vertices
  -175.068967971202, -37.698027, 8.221595195303,           ! X,Y,Z Vertex 1 {m}
  -175.068967971202, -37.698027, 6.392795195303,           ! X,Y,Z Vertex 2 {m}
  -176.897767971202, -37.698027, 6.392795195303,           ! X,Y,Z Vertex 3 {m}
  -176.897767971202, -37.698027, 8.221595195303;           ! X,Y,Z Vertex 4 {m}

OS:Surface,
  {445da00c-2b7c-49e4-8196-bb4ff9bc3c6e},  ! Handle
  E16B1B,                   ! Name
  Wall,                     ! Surface Type
  {e52a2d3d-fcc9-4c84-8ae2-23d305667687},  ! Construction Name
  {0452e132-ef88-4090-84aa-1f669d642ca9},  ! Space Name
  Outdoors,                 ! Outside Boundary Condition
  ,                         ! Outside Boundary Condition Object
  SunExposed,               ! Sun Exposure
  WindExposed,              ! Wind Exposure
  ,                         ! View Factor to Ground
  ,                         ! Number of Vertices
  -365.815252, -28.656177, 16.3068,                  ! X,Y,Z Vertex 1 {m}
  -365.815252, -28.656177, 12.6492,                  ! X,Y,Z Vertex 2 {m}
  -365.815252, -24.084177, 12.6492,                  ! X,Y,Z Vertex 3 {m}
  -365.815252, -24.084177, 16.3068;                  ! X,Y,Z Vertex 4 {m}

OS:InternalMass:Definition,
  {f82c686c-adf9-4d54-b3c6-ef1eff7beb74},  ! Handle
  1-W INTERIOR OFFICE Internal Mass Definition,  ! Name
  {b839f015-0080-454c-9d5b-b73b85062ea6},  ! Construction Name
  SurfaceArea,              ! Design Level Calculation Method
  949.7,                    ! Surface Area {m2}
  ,                         ! Surface Area per Space Floor Area {dimensionless}
  ;                         ! Surface Area per Person {m2/person}

OS:InternalMass,
  {e7198de6-0530-4c30-9a80-aa7d15cb5529},  ! Handle
  1-W INTERIOR OFFICE Internal Mass,  ! Name
  {f82c686c-adf9-4d54-b3c6-ef1eff7beb74},  ! Internal Mass Definition Name
  {bf29cee5-607a-4a30-bdb5-c99262f6b697};  ! Space or SpaceType Name

OS:Surface,
  {c83379d2-b3df-4582-828b-5adc221850f0},  ! Handle
  9AB223,                   ! Name
  Wall,                     ! Surface Type
  {80cc150b-cf46-493d-bfb4-c05bd500e627},  ! Construction Name
  {62e2a4af-cba0-43fc-a690-893ad034328a},  ! Space Name
  Surface,                  ! Outside Boundary Condition
  {f60dad52-4ed7-4d7c-979a-0aa80910d483},  ! Outside Boundary Condition Object
  NoSun,                    ! Sun Exposure
  NoWind,                   ! Wind Exposure
  ,                         ! View Factor to Ground
  ,                         ! Number of Vertices
  29.35971, 18.085331, 0,                        ! X,Y,Z Vertex 1 {m}
  29.35971, 18.085331, -3.9624,                  ! X,Y,Z Vertex 2 {m}
  29.35971, 19.304531, -3.9624,                  ! X,Y,Z Vertex 3 {m}
  29.35971, 19.304531, 0;                        ! X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d13752fb-84f6-4953-952f-a174a9be31dd},  ! Handle
  8FD63D,                   ! Name
  FixedWindow,              ! Sub Surface Type
  {0a409a17-fe79-4b32-b975-8ce148c1b2a9},  ! Construction Name
  {90402f09-0961-4571-845e-1eb75be39e3a},  ! Surface Name
  ,                         ! Outside Boundary Condition Object
  ,                         ! View Factor to Ground
  ,                         ! Shading Control Name
  ,                         ! Frame and Divider Name
  ,                         ! Multiplier
  ,                         ! Number of Vertices
  -336.923561405947, 6.758349, 15.75283777016,           ! X,Y,Z Vertex 1 {m}
  -336.923561405947, 6.758349, 13.39063777016,           ! X,Y,Z Vertex 2 {m}
  -334.561361405947, 6.758349, 13.39063777016,           ! X,Y,Z Vertex 3 {m}
  -334.561361405947, 6.758349, 15.75283777016;           ! X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b086d48f-92be-40e2-9b78-155ca4ab5264},  ! Handle
  9916B8,                   ! Name
  FixedWindow,              ! Sub Surface Type
  {0a409a17-fe79-4b32-b975-8ce148c1b2a9},  ! Construction Name
  {8ad4837d-0748-45d4-8679-dee35cfb54d9},  ! Surface Name
  ,                         ! Outside Boundary Condition Object
  ,                         ! View Factor to Ground
  ,                         ! Shading Control Name
  ,                         ! Frame and Divider Name
  ,                         ! Multiplier
  ,                         ! Number of Vertices
  -82.486925551144, -19.821179, 2.87228060373,            ! X,Y,Z Vertex 1 {m}
  -82.486925551144, -19.821179, 0.43388060373,            ! X,Y,Z Vertex 2 {m}
  -84.010925551144, -19.821179, 0.43388060373,            ! X,Y,Z Vertex 3 {m}
  -84.010925551144, -19.821179, 2.87228060373;            ! X,Y,Z Vertex 4 {m}

OS:Surface,
  {0f4b0329-3aed-481a-8a19-7a1c2fdd385d},  ! Handle
  920D9C,                   ! Name
  Wall,                     ! Surface Type
  {80cc150b-cf46-493d-bfb4-c05bd500e627},  ! Construction Name
  {08870b90-1719-49cb-9b8a-84ad900f2f83},  ! Space Name
  Surface,                  ! Outside Boundary Condition
  {16f0f847-0941-4e3c-a954-337eb9c5c411},  ! Outside Boundary Condition Object
  NoSun,                    ! Sun Exposure
  NoWind,                   ! Wind Exposure
  ,                         ! View Factor to Ground
  ,                         ! Number of Vertices
  -109.151129, 52.374655, 12.6492,                  ! X,Y,Z Vertex 1 {m}
  -109.151129, 52.374655, 8.9916,                   ! X,Y,Z Vertex 2 {m}
  -109.151129, 47.497855, 8.9916,                   ! X,Y,Z Vertex 3 {m}
  -109.151129, 47.497855, 12.6492;                  ! X,Y,Z Vertex 4 {m}

OS:Surface,
  {ad1ea8c1-209a-43ed-a1db-93adf4e6faf0},  ! Handle
  BC733E,                   ! Name
  Wall,                     ! Surface Type
  {80cc150b-cf46-493d-bfb4-c05bd500e627},  ! Construction Name
  {061e3072-7381-4f9b-bf17-0be8dd222141},  ! Space Name
  Surface,                  ! Outside Boundary Condition
  {05f84e7e-28c9-4d50-9074-edb35c4b775c},  ! Outside Boundary Condition Object
  NoSun,                    ! Sun Exposure
  NoWind,                   ! Wind Exposure
  ,                         ! View Factor to Ground
  ,                         ! Number of Vertices
  -179.877577, 5.021688, 8.9916,                   ! X,Y,Z Vertex 1 {m}
  -179.877577, 5.021688, 5.334,                    ! X,Y,Z Vertex 2 {m}
  -189.097777, 5.021688, 5.334,                    ! X,Y,Z Vertex 3 {m}
  -189.097777, 5.021688, 8.9916;                   ! X,Y,Z Vertex 4 {m}

OS:Construction,
  {dc0bc604-898e-4b6b-a9c2-96476fb8f110},  ! Handle
  Interior Window,          ! Name
  ,                         ! Surface Rendering Name
  {b4e3ad48-2a8f-4209-9e7a-de8c504114ba};  ! Layer 1

OS:InternalMass:Definition,
  {a2801801-91e0-47f7-9496-fe5ce0945635},  ! Handle
  4-NW OFFICE Internal Mass Definition,  ! Name
  {b839f015-0080-454c-9d5b-b73b85062ea6},  ! Construction Name
  SurfaceArea,              ! Design Level Calculation Method
  338.82,                   ! Surface Area {m2}
  ,                         ! Surface Area per Space Floor Area {dimensionless}
  ;                         ! Surface Area per Person {m2/person}

OS:InternalMass,
  {84f4b8e4-9015-4339-b0df-e4ad27a876b8},  ! Handle
  4-NW OFFICE Internal Mass,  ! Name
  {a2801801-91e0-47f7-9496-fe5ce0945635},  ! Internal Mass Definition Name
  {11243b89-41b4-474e-812a-656c1450c21f};  ! Space or SpaceType Name

OS:Surface,
  {27b43351-d3bd-461e-abda-40e5a261ede4},  ! Handle
  DE5B33,                   ! Name
  Wall,                     ! Surface Type
  {e52a2d3d-fcc9-4c84-8ae2-23d305667687},  ! Construction Name
  {6fd41ad1-4a6a-43db-9bc5-5a96f392f19c},  ! Space Name
  Ground,                   ! Outside Boundary Condition
  ,                         ! Outside Boundary Condition Object
  NoSun,                    ! Sun Exposure
  NoWind,                   ! Wind Exposure
  0,                        ! View Factor to Ground
  ,                         ! Number of Vertices
  15.746915, -8.516785, 0,                        ! X,Y,Z Vertex 1 {m}
  15.746915, -8.516785, -3.9624,                  ! X,Y,Z Vertex 2 {m}
  9.498515, -8.516785, -3.9624,                  ! X,Y,Z Vertex 3 {m}
  9.498515, -8.516785, 0;                        ! X,Y,Z Vertex 4 {m}

OS:People:Definition,
  {30b36a32-73ae-4a29-b3c3-1e040128f63a},  ! Handle
  2-Elevator People Definition,  ! Name
  People/Area,              ! Number of People Calculation Method
  ,                         ! Number of People
  0.032292,                 ! People per Space Floor Area {person/m2}
  ,                         ! Space Floor Area per Person {m2/person}
  0.3;                      ! Fraction Radiant

OS:People,
  {7f091f15-1fa5-4a1d-a618-7ebe62f5f210},  ! Handle
  2-Elevator People,        ! Name
  {30b36a32-73ae-4a29-b3c3-1e040128f63a},  ! People Definition Name
  {061e3072-7381-4f9b-bf17-0be8dd222141},  ! Space or SpaceType Name
  {eceb4b27-24f3-438b-919f-64a9b7f4c9ca},  ! Number of People Schedule Name
  {0c733310-e569-4b75-8474-dc70011e9210};  ! Activity Level Schedule Name

OS:Surface,
  {3c6a84eb-daa2-434d-8426-eb90581e9631},  ! Handle
  36F68F,                   ! Name
  RoofCeiling,              ! Surface Type
  {6fd6c12d-ff2b-43d3-a8db-99e39475b30d},  ! Construction Name
  {585391c6-edba-4789-a812-b3ab67463960},  ! Space Name
  Adiabatic,                ! Outside Boundary Condition
  ,                         ! Outside Boundary Condition Object
  NoSun,                    ! Sun Exposure
  NoWind,                   ! Wind Exposure
  0,                        ! View Factor to Ground
  ,                         ! Number of Vertices
  -23.629849, 14.505654, 5.334,                    ! X,Y,Z Vertex 1 {m}
  -23.629849, 16.944054, 5.334,                    ! X,Y,Z Vertex 2 {m}
  -24.239449, 16.944054, 5.334,                    ! X,Y,Z Vertex 3 {m}
  -24.239449, 24.259254, 5.334,                    ! X,Y,Z Vertex 4 {m}
  -28.506649, 24.259254, 5.334,                    ! X,Y,Z Vertex 5 {m}
  -28.506649, 28.526454, 5.334,                    ! X,Y,Z Vertex 6 {m}
  -32.627164973338, 28.526454, 5.334,                    ! X,Y,Z Vertex 7 {m}
  -32.627164973338, 34.622454, 5.334,                    ! X,Y,Z Vertex 8 {m}
  -36.132364973338, 34.622454, 5.334,                    ! X,Y,Z Vertex 9 {m}
  -36.132364973338, 20.525454, 5.334,                    ! X,Y,Z Vertex 10 {m}
  -83.675449, 20.525454, 5.334,                    ! X,Y,Z Vertex 11 {m}
  -83.675449, 36.984654, 5.334,                    ! X,Y,Z Vertex 12 {m}
  -86.723449, 36.984654, 5.334,                    ! X,Y,Z Vertex 13 {m}
  -86.723449, 26.926254, 5.334,                    ! X,Y,Z Vertex 14 {m}
  -90.076249, 26.926254, 5.334,                    ! X,Y,Z Vertex 15 {m}
  -90.076249, 22.659054, 5.334,                    ! X,Y,Z Vertex 16 {m}
  -94.343449, 22.659054, 5.334,                    ! X,Y,Z Vertex 17 {m}
  -94.343449, 16.944054, 5.334,                    ! X,Y,Z Vertex 18 {m}
  -94.953049, 16.944054, 5.334,                    ! X,Y,Z Vertex 19 {m}
  -94.953049, 14.505654, 5.334,                    ! X,Y,Z Vertex 20 {m}
  -92.514649, 14.505654, 5.334,                    ! X,Y,Z Vertex 21 {m}
  -92.514649, 15.115254, 5.334,                    ! X,Y,Z Vertex 22 {m}
  -26.068249, 15.115254, 5.334,                    ! X,Y,Z Vertex 23 {m}
  -26.068249, 14.505654, 5.334;                    ! X,Y,Z Vertex 24 {m}

OS:Surface,
  {3a1aeadb-d2da-497b-aa33-bc10b8b9b72b},  ! Handle
  672FE6,                   ! Name
  Wall,                     ! Surface Type
  {80cc150b-cf46-493d-bfb4-c05bd500e627},  ! Construction Name
  {efddeb27-c34a-4f3d-bbf0-4cb2790c79fe},  ! Space Name
  Surface,                  ! Outside Boundary Condition
  {f502c21d-fd29-4fa4-8c2d-bacae4fd18d5},  ! Outside Boundary Condition Object
  NoSun,                    ! Sun Exposure
  NoWind,                   ! Wind Exposure
  ,                         ! View Factor to Ground
  ,                         ! Number of Vertices
  -111.808157, 54.332845861971, 5.334,                    ! X,Y,Z Vertex 1 {m}
  -111.808157, 54.332845861971, 0,                        ! X,Y,Z Vertex 2 {m}
  -111.808157, 61.551925092022, 0,                        ! X,Y,Z Vertex 3 {m}
  -111.808157, 61.551925092022, 5.334;                    ! X,Y,Z Vertex 4 {m}

OS:Surface,
  {91831b32-0191-4dc5-a80b-66bf09558d46},  ! Handle
  7B0670,                   ! Name
  RoofCeiling,              ! Surface Type
  {6fd6c12d-ff2b-43d3-a8db-99e39475b30d},  ! Construction Name
  {11243b89-41b4-474e-812a-656c1450c21f},  ! Space Name
  Adiabatic,                ! Outside Boundary Condition
  ,                         ! Outside Boundary Condition Object
  NoSun,                    ! Sun Exposure
  NoWind,                   ! Wind Exposure
  0,                        ! View Factor to Ground
  ,                         ! Number of Vertices
  -374.203417, -22.134211, 16.3068,                  ! X,Y,Z Vertex 1 {m}
  -374.203417, -18.781411, 16.3068,                  ! X,Y,Z Vertex 2 {m}
  -379.004017, -18.781411, 16.3068,                  ! X,Y,Z Vertex 3 {m}
  -379.004017, -22.134211, 16.3068;                  ! X,Y,Z Vertex 4 {m}

OS:Surface,
  {9dd6732a-201d-4e40-9c64-99ae5c55892a},  ! Handle
  372891,                   ! Name
  Wall,                     ! Surface Type
  {80cc150b-cf46-493d-bfb4-c05bd500e627},  ! Construction Name
  {b34ba8e6-8c51-43d5-9631-1794f7f56343},  ! Space Name
  Surface,                  ! Outside Boundary Condition
  {459ed794-eaac-4096-bd6a-5ff1c4bbe3ac},  ! Outside Boundary Condition Object
  NoSun,                    ! Sun Exposure
  NoWind,                   ! Wind Exposure
  ,                         ! View Factor to Ground
  ,                         ! Number of Vertices
  -196.373768, -1.077451, 8.9916,                   ! X,Y,Z Vertex 1 {m}
  -196.373768, -1.077451, 5.334,                    ! X,Y,Z Vertex 2 {m}
  -193.401968, -1.077451, 5.334,                    ! X,Y,Z Vertex 3 {m}
  -193.401968, -1.077451, 8.9916;                   ! X,Y,Z Vertex 4 {m}

OS:People:Definition,
  {d03d4468-ca97-43c4-9a39-16499c2b9189},  ! Handle
  3-W Corridor People Definition,  ! Name
  People/Area,              ! Number of People Calculation Method
  ,                         ! Number of People
  0.032292,                 ! People per Space Floor Area {person/m2}
  ,                         ! Space Floor Area per Person {m2/person}
  0.3;                      ! Fraction Radiant

OS:People,
  {d96456a2-d968-4cfb-b106-9f50ecf9ea9a},  ! Handle
  3-W Corridor People,      ! Name
  {d03d4468-ca97-43c4-9a39-16499c2b9189},  ! People Definition Name
  {69bf8090-8ec6-43ce-af44-c1d93b2b8609},  ! Space or SpaceType Name
  {eceb4b27-24f3-438b-919f-64a9b7f4c9ca},  ! Number of People Schedule Name
  {0c733310-e569-4b75-8474-dc70011e9210};  ! Activity Level Schedule Name

OS:Lights:Definition,
  {ee2daac4-6df5-4380-8b13-d2d7364fda4d},  ! Handle
  3-E Office Lights Definition,  ! Name
  Watts/Area,               ! Design Level Calculation Method
  ,                         ! Lighting Level {W}
  11.83,                    ! Watts per Space Floor Area {W/m2}
  ;                         ! Watts per Person {W/person}

OS:Lights,
  {f3a6a6cc-d5bb-4a87-bbe8-0a464fd20c2b},  ! Handle
  3-E Office Lights,        ! Name
  {ee2daac4-6df5-4380-8b13-d2d7364fda4d},  ! Lights Definition Name
  {4e8521ea-c761-4d5e-9e58-726cbc87948a},  ! Space or SpaceType Name
  {0b5c7bfc-ed08-4b2e-8c89-057ba8215b66},  ! Schedule Name
  ,                         ! Fraction Replaceable
  ,                         ! Multiplier
  Lights;                   ! End-Use Subcategory

OS:Surface,
  {d0c3e9b3-51e9-426d-bc2f-92df1106b17e},  ! Handle
  9DEF07,                   ! Name
  Wall,                     ! Surface Type
  {80cc150b-cf46-493d-bfb4-c05bd500e627},  ! Construction Name
  {f1794ce3-b1d9-44c5-9724-75a4b6aadbc9},  ! Space Name
  Surface,                  ! Outside Boundary Condition
  {9ac9c0fa-94bf-4ff4-93c5-780f9ad6b964},  ! Outside Boundary Condition Object
  NoSun,                    ! Sun Exposure
  NoWind,                   ! Wind Exposure
  ,                         ! View Factor to Ground
  ,                         ! Number of Vertices
  -157.636479, -50.868961, 8.9916,                   ! X,Y,Z Vertex 1 {m}
  -157.636479, -50.868961, 5.334,                    ! X,Y,Z Vertex 2 {m}
  -145.444479, -50.868961, 5.334,                    ! X,Y,Z Vertex 3 {m}
  -145.444479, -50.868961, 8.9916;                   ! X,Y,Z Vertex 4 {m}

OS:Lights:Definition,
  {e78c4350-3998-44d4-8f93-1b7c6a589ee2},  ! Handle
  4-W Elevator-Bath Lights Definition,  ! Name
  Watts/Area,               ! Design Level Calculation Method
  ,                         ! Lighting Level {W}
  11.83,                    ! Watts per Space Floor Area {W/m2}
  ;                         ! Watts per Person {W/person}

OS:Lights,
  {288ef2cb-78d4-41cf-9ea0-145364faf3cb},  ! Handle
  4-W Elevator-Bath Lights,  ! Name
  {e78c4350-3998-44d4-8f93-1b7c6a589ee2},  ! Lights Definition Name
  {aeacc8ac-082f-4540-965a-9f8590a8c71d},  ! Space or SpaceType Name
  {0b5c7bfc-ed08-4b2e-8c89-057ba8215b66},  ! Schedule Name
  ,                         ! Fraction Replaceable
  ,                         ! Multiplier
  Lights;                   ! End-Use Subcategory

OS:Lights:Definition,
  {f626db98-7ce0-4300-b56d-3ca35309ffa0},  ! Handle
  B-E Corridor Lights Definition,  ! Name
  Watts/Area,               ! Design Level Calculation Method
  ,                         ! Lighting Level {W}
  11.83,                    ! Watts per Space Floor Area {W/m2}
  ;                         ! Watts per Person {W/person}

OS:Lights,
  {bab1a660-9a2a-4d99-bda0-bfc4c876c2bc},  ! Handle
  B-E Corridor Lights,      ! Name
  {f626db98-7ce0-4300-b56d-3ca35309ffa0},  ! Lights Definition Name
  {b00db69e-c083-4d66-9127-b9a6ef0b34e6},  ! Space or SpaceType Name
  {ea460782-1e7f-4860-b6a2-e697906ddc5f},  ! Schedule Name
  ,                         ! Fraction Replaceable
  ,                         ! Multiplier
  Lights;                   ! End-Use Subcategory

OS:SubSurface,
  {ae2356bb-354d-409e-b85c-3960a5f5cb0b},  ! Handle
  FE2CF5,                   ! Name
  FixedWindow,              ! Sub Surface Type
  {0a409a17-fe79-4b32-b975-8ce148c1b2a9},  ! Construction Name
  {fe6a30a6-c79c-4649-a068-aafba739ecbd},  ! Surface Name
  ,                         ! Outside Boundary Condition Object
  ,                         ! View Factor to Ground
  ,                         ! Shading Control Name
  ,                         ! Frame and Divider Name
  ,                         ! Multiplier
  ,                         ! Number of Vertices
  -376.89059931171, -16.203697, 15.93547118548,           ! X,Y,Z Vertex 1 {m}
  -376.89059931171, -16.203697, 13.19227118548,           ! X,Y,Z Vertex 2 {m}
  -378.26219931171, -16.203697, 13.19227118548,           ! X,Y,Z Vertex 3 {m}
  -378.26219931171, -16.203697, 15.93547118548;           ! X,Y,Z Vertex 4 {m}

OS:Surface,
  {c6a16a34-5aec-4797-8967-0c56763b7491},  ! Handle
  6E81C3,                   ! Name
  Wall,                     ! Surface Type
  {80cc150b-cf46-493d-bfb4-c05bd500e627},  ! Construction Name
  {b34ba8e6-8c51-43d5-9631-1794f7f56343},  ! Space Name
  Surface,                  ! Outside Boundary Condition
  {2bc3ed76-2d2c-4ba9-be20-1d6a53e0c66e},  ! Outside Boundary Condition Object
  NoSun,                    ! Sun Exposure
  NoWind,                   ! Wind Exposure
  ,                         ! View Factor to Ground
  ,                         ! Number of Vertices
  -193.401968, -1.077451, 8.9916,                   ! X,Y,Z Vertex 1 {m}
  -193.401968, -1.077451, 5.334,                    ! X,Y,Z Vertex 2 {m}
  -193.401968, -28.814251, 5.334,                    ! X,Y,Z Vertex 3 {m}
  -193.401968, -28.814251, 8.9916;                   ! X,Y,Z Vertex 4 {m}

OS:Surface,
  {1ae2ee19-2c85-476f-8b97-5d18c76622a2},  ! Handle
  7A82ED,                   ! Name
  Wall,                     ! Surface Type
  {e52a2d3d-fcc9-4c84-8ae2-23d305667687},  ! Construction Name
  {e8ea3088-009f-4411-9b48-8846a14bea1e},  ! Space Name
  Outdoors,                 ! Outside Boundary Condition
  ,                         ! Outside Boundary Condition Object
  SunExposed,               ! Sun Exposure
  WindExposed,              ! Wind Exposure
  ,                         ! View Factor to Ground
  ,                         ! Number of Vertices
  -114.667186, 14.197941, 8.9916,                   ! X,Y,Z Vertex 1 {m}
  -114.667186, 14.197941, 5.334,                    ! X,Y,Z Vertex 2 {m}
  -114.667186, 16.636341, 5.334,                    ! X,Y,Z Vertex 3 {m}
  -114.667186, 16.636341, 8.9916;                   ! X,Y,Z Vertex 4 {m}

OS:Surface,
  {421e89cf-1718-46be-a337-86ae123c15ba},  ! Handle
  27EDD9,                   ! Name
  Wall,                     ! Surface Type
  {80cc150b-cf46-493d-bfb4-c05bd500e627},  ! Construction Name
  {efddeb27-c34a-4f3d-bbf0-4cb2790c79fe},  ! Space Name
  Surface,                  ! Outside Boundary Condition
  {f3e89b2b-1816-4a9b-a3f3-afd92487b819},  ! Outside Boundary Condition Object
  NoSun,                    ! Sun Exposure
  NoWind,                   ! Wind Exposure
  ,                         ! View Factor to Ground
  ,                         ! Number of Vertices
  -89.560614986669, 46.121811826808, 5.334,                    ! X,Y,Z Vertex 1 {m}
  -89.560614986669, 46.121811826808, 0,                        ! X,Y,Z Vertex 2 {m}
  -89.560614986669, 31.996947, 0,                        ! X,Y,Z Vertex 3 {m}
  -89.560614986669, 31.996947, 5.334;                    ! X,Y,Z Vertex 4 {m}

OS:Surface,
  {8e252e8f-c493-4b8e-84d5-5a625262f02d},  ! Handle
  ACBCF0,                   ! Name
  Wall,                     ! Surface Type
  {80cc150b-cf46-493d-bfb4-c05bd500e627},  ! Construction Name
  {7b9c9d27-365a-44b1-85f2-cb6015f5eabc},  ! Space Name
  Surface,                  ! Outside Boundary Condition
  {af651ba5-3446-4194-b65d-da809312988f},  ! Outside Boundary Condition Object
  NoSun,                    ! Sun Exposure
  NoWind,                   ! Wind Exposure
  ,                         ! View Factor to Ground
  ,                         ! Number of Vertices
  -373.236938, 17.440926, 16.3068,                  ! X,Y,Z Vertex 1 {m}
  -373.236938, 17.440926, 12.6492,                  ! X,Y,Z Vertex 2 {m}
  -373.236938, 23.841726, 12.6492,                  ! X,Y,Z Vertex 3 {m}
  -373.236938, 23.841726, 16.3068;                  ! X,Y,Z Vertex 4 {m}

OS:InternalMass:Definition,
  {2dc6ebc0-09f1-4751-ba98-6229ab8700e4},  ! Handle
  3-ELEVATOR Internal Mass Definition,  ! Name
  {b839f015-0080-454c-9d5b-b73b85062ea6},  ! Construction Name
  SurfaceArea,              ! Design Level Calculation Method
  179.86,                   ! Surface Area {m2}
  ,                         ! Surface Area per Space Floor Area {dimensionless}
  ;                         ! Surface Area per Person {m2/person}

OS:InternalMass,
  {26f4184d-ef2b-44e0-bc13-955e121b00ff},  ! Handle
  3-ELEVATOR Internal Mass,  ! Name
  {2dc6ebc0-09f1-4751-ba98-6229ab8700e4},  ! Internal Mass Definition Name
  {213cdf04-e9f1-423c-b03c-2d7311d0021b};  ! Space or SpaceType Name

OS:SubSurface,
  {bde8972f-892a-4bad-9dd7-56cc9eea6510},  ! Handle
  7776FF,                   ! Name
  FixedWindow,              ! Sub Surface Type
  {0a409a17-fe79-4b32-b975-8ce148c1b2a9},  ! Construction Name
  {4819ec3a-00eb-4c03-8310-a90d38ccef33},  ! Surface Name
  ,                         ! Outside Boundary Condition Object
  ,                         ! View Factor to Ground
  ,                         ! Shading Control Name
  ,                         ! Frame and Divider Name
  ,                         ! Multiplier
  ,                         ! Number of Vertices
  -165.423766726193, 14.807541, 8.27256874772,            ! X,Y,Z Vertex 1 {m}
  -165.423766726193, 14.807541, 5.91036874772,            ! X,Y,Z Vertex 2 {m}
  -163.061566726193, 14.807541, 5.91036874772,            ! X,Y,Z Vertex 3 {m}
  -163.061566726193, 14.807541, 8.27256874772;            ! X,Y,Z Vertex 4 {m}

OS:Surface,
  {9dc8f5a6-500c-4116-b6e2-2e4af350fc0c},  ! Handle
  A38F60,                   ! Name
  Floor,                    ! Surface Type
  {87c38291-62e0-4f30-80b2-aaf530f4faab},  ! Construction Name
  {bf29cee5-607a-4a30-bdb5-c99262f6b697},  ! Space Name
  Adiabatic,                ! Outside Boundary Condition
  ,                         ! Outside Boundary Condition Object
  NoSun,                    ! Sun Exposure
  NoWind,                   ! Wind Exposure
  0,                        ! View Factor to Ground
  ,                         ! Number of Vertices
  -35.481173986669, -8.445905173192, 0,                        ! X,Y,Z Vertex 1 {m}
  -35.481173986669, -22.57077, 0,                        ! X,Y,Z Vertex 2 {m}
  -57.728716, -22.57077, 0,                        ! X,Y,Z Vertex 3 {m}
  -57.728716, -8.445905173192, 0;                        ! X,Y,Z Vertex 4 {m}

OS:Surface,
  {c8d6ac63-c152-41fb-ba12-dbd75cec6db9},  ! Handle
  5A6223,                   ! Name
  Wall,                     ! Surface Type
  {e52a2d3d-fcc9-4c84-8ae2-23d305667687},  ! Construction Name
  {e30fd077-4b49-4b69-a879-4b1453b0c76e},  ! Space Name
  Ground,                   ! Outside Boundary Condition
  ,                         ! Outside Boundary Condition Object
  NoSun,                    ! Sun Exposure
  NoWind,                   ! Wind Exposure
  0,                        ! View Factor to Ground
  ,                         ! Number of Vertices
  -3.568946, 27.118887, 0,                        ! X,Y,Z Vertex 1 {m}
  -3.568946, 27.118887, -3.9624,                  ! X,Y,Z Vertex 2 {m}
  -3.568946, 23.156487, -3.9624,                  ! X,Y,Z Vertex 3 {m}
  -3.568946, 23.156487, 0;                        ! X,Y,Z Vertex 4 {m}

OS:Surface,
  {cfedc7e3-912a-49d0-93be-4bd0ceadfa95},  ! Handle
  F76EE3,                   ! Name
  Wall,                     ! Surface Type
  {e52a2d3d-fcc9-4c84-8ae2-23d305667687},  ! Construction Name
  {e913a7c6-de44-440e-bc39-738698d53df6},  ! Space Name
  Outdoors,                 ! Outside Boundary Condition
  ,                         ! Outside Boundary Condition Object
  SunExposed,               ! Sun Exposure
  WindExposed,              ! Wind Exposure
  ,                         ! View Factor to Ground
  ,                         ! Number of Vertices
  -182.439658, -15.533866, 8.9916,                   ! X,Y,Z Vertex 1 {m}
  -182.439658, -15.533866, 5.334,                    ! X,Y,Z Vertex 2 {m}
  -184.878058, -15.533866, 5.334,                    ! X,Y,Z Vertex 3 {m}
  -184.878058, -15.533866, 8.9916;                   ! X,Y,Z Vertex 4 {m}

OS:ElectricEquipment:Definition,
  {dc9e1405-f5a2-4414-a9e3-e49868e2668e},  ! Handle
  2-Elevator ElectricEquipment Definition,  ! Name
  Watts/Area,               ! Design Level Calculation Method
  ,                         ! Design Level {W}
  0,                        ! Watts per Space Floor Area {W/m2}
  ;                         ! Watts per Person {W/person}

OS:ElectricEquipment,
  {b5163c8d-cb8f-4ec3-a411-e8180891ea75},  ! Handle
  2-Elevator ElectricEquipment,  ! Name
  {dc9e1405-f5a2-4414-a9e3-e49868e2668e},  ! Electric Equipment Definition Name
  {061e3072-7381-4f9b-bf17-0be8dd222141},  ! Space or SpaceType Name
  {d35c22d8-1874-4cd6-a983-0658beb153c4},  ! Schedule Name
  ,                         ! Multiplier
  ElectricEquipment;        ! End-Use Subcategory

OS:ElectricEquipment:Definition,
  {bad7b9a1-1835-4e81-a8c0-a50347954e53},  ! Handle
  1-E Office ElectricEquipment Definition,  ! Name
  Watts/Area,               ! Design Level Calculation Method
  ,                         ! Design Level {W}
  8.0729,                   ! Watts per Space Floor Area {W/m2}
  ;                         ! Watts per Person {W/person}

OS:ElectricEquipment,
  {234c5a2b-fea5-4e6c-af41-23bb67165466},  ! Handle
  1-E Office ElectricEquipment,  ! Name
  {bad7b9a1-1835-4e81-a8c0-a50347954e53},  ! Electric Equipment Definition Name
  {8a47e34b-1c8b-4acd-8d85-665482f1d009},  ! Space or SpaceType Name
  {d35c22d8-1874-4cd6-a983-0658beb153c4},  ! Schedule Name
  ,                         ! Multiplier
  ElectricEquipment;        ! End-Use Subcategory

OS:SubSurface,
  {b9cecd9c-a884-45a9-af38-3daa5507e7a9},  ! Handle
  BBB150,                   ! Name
  FixedWindow,              ! Sub Surface Type
  {0a409a17-fe79-4b32-b975-8ce148c1b2a9},  ! Construction Name
  {12b8d751-d71e-44c8-bee5-91b1a9fcdcc6},  ! Surface Name
  ,                         ! Outside Boundary Condition Object
  ,                         ! View Factor to Ground
  ,                         ! Shading Control Name
  ,                         ! Frame and Divider Name
  ,                         ! Multiplier
  ,                         ! Number of Vertices
  -503.94067, 42.320886450895, 19.364222950082,          ! X,Y,Z Vertex 1 {m}
  -503.94067, 42.320886450895, 17.383022950082,          ! X,Y,Z Vertex 2 {m}
  -503.94067, 41.101686450895, 17.383022950082,          ! X,Y,Z Vertex 3 {m}
  -503.94067, 41.101686450895, 19.364222950082;          ! X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {be77aa01-8c81-46a4-86f0-5bda18e9e645},  ! Handle
  9BB89B,                   ! Name
  Door,                     ! Sub Surface Type
  {441fa328-c556-4fe9-9a92-8cd534df8f54},  ! Construction Name
  {8680a654-aaa5-4937-8fc9-62ed39032b75},  ! Surface Name
  ,                         ! Outside Boundary Condition Object
  ,                         ! View Factor to Ground
  ,                         ! Shading Control Name
  ,                         ! Frame and Divider Name
  ,                         ! Multiplier
  ,                         ! Number of Vertices
  -76.514659721584, -17.147959, 2.1336,                   ! X,Y,Z Vertex 1 {m}
  -76.514659721584, -17.147959, 0,                        ! X,Y,Z Vertex 2 {m}
  -77.429059721584, -17.147959, 0,                        ! X,Y,Z Vertex 3 {m}
  -77.429059721584, -17.147959, 2.1336;                   ! X,Y,Z Vertex 4 {m}

OS:ElectricEquipment:Definition,
  {fe9baf9a-0650-4f16-8f34-5f8145b4c9e8},  ! Handle
  3-NW Office ElectricEquipment Definition,  ! Name
  Watts/Area,               ! Design Level Calculation Method
  ,                         ! Design Level {W}
  8.0729,                   ! Watts per Space Floor Area {W/m2}
  ;                         ! Watts per Person {W/person}

OS:ElectricEquipment,
  {eecdc44a-1525-445d-ad51-cf4f982528b4},  ! Handle
  3-NW Office ElectricEquipment,  ! Name
  {fe9baf9a-0650-4f16-8f34-5f8145b4c9e8},  ! Electric Equipment Definition Name
  {86bc3093-a9a0-4be1-a034-63cea6a66e29},  ! Space or SpaceType Name
  {d35c22d8-1874-4cd6-a983-0658beb153c4},  ! Schedule Name
  ,                         ! Multiplier
  ElectricEquipment;        ! End-Use Subcategory

OS:Surface,
  {94eb509f-5732-4c56-8380-3ee0806d43b0},  ! Handle
  1A7B51,                   ! Name
  Floor,                    ! Surface Type
  {87c38291-62e0-4f30-80b2-aaf530f4faab},  ! Construction Name
  {e8ea3088-009f-4411-9b48-8846a14bea1e},  ! Space Name
  Adiabatic,                ! Outside Boundary Condition
  ,                         ! Outside Boundary Condition Object
  NoSun,                    ! Sun Exposure
  NoWind,                   ! Wind Exposure
  0,                        ! View Factor to Ground
  ,                         ! Number of Vertices
  -124.496986, 23.113341, 5.334,                    ! X,Y,Z Vertex 1 {m}
  -124.496986, 21.208341, 5.334,                    ! X,Y,Z Vertex 2 {m}
  -115.276786, 21.208341, 5.334,                    ! X,Y,Z Vertex 3 {m}
  -115.276786, 16.636341, 5.334,                    ! X,Y,Z Vertex 4 {m}
  -114.667186, 16.636341, 5.334,                    ! X,Y,Z Vertex 5 {m}
  -114.667186, 14.197941, 5.334,                    ! X,Y,Z Vertex 6 {m}
  -117.105586, 14.197941, 5.334,                    ! X,Y,Z Vertex 7 {m}
  -117.105586, 14.807541, 5.334,                    ! X,Y,Z Vertex 8 {m}
  -183.551986, 14.807541, 5.334,                    ! X,Y,Z Vertex 9 {m}
  -183.551986, 14.197941, 5.334,                    ! X,Y,Z Vertex 10 {m}
  -185.990386, 14.197941, 5.334,                    ! X,Y,Z Vertex 11 {m}
  -185.990386, 16.636341, 5.334,                    ! X,Y,Z Vertex 12 {m}
  -185.380786, 16.636341, 5.334,                    ! X,Y,Z Vertex 13 {m}
  -185.380786, 21.208341, 5.334,                    ! X,Y,Z Vertex 14 {m}
  -176.160586, 21.208341, 5.334,                    ! X,Y,Z Vertex 15 {m}
  -176.160586, 23.113341, 5.334;                    ! X,Y,Z Vertex 16 {m}

OS:SubSurface,
  {3084ac3d-cc56-4be9-8520-7e19f0f11159},  ! Handle
  DF77FE,                   ! Name
  GlassDoor,                ! Sub Surface Type
  {0a409a17-fe79-4b32-b975-8ce148c1b2a9},  ! Construction Name
  {6228e152-fce3-4e7d-8891-71b7f6c27236},  ! Surface Name
  ,                         ! Outside Boundary Condition Object
  ,                         ! View Factor to Ground
  ,                         ! Shading Control Name
  ,                         ! Frame and Divider Name
  ,                         ! Multiplier
  ,                         ! Number of Vertices
  -32.462116668912, 15.115254, 2.1336,                   ! X,Y,Z Vertex 1 {m}
  -32.462116668912, 15.115254, 0,                        ! X,Y,Z Vertex 2 {m}
  -31.547716668912, 15.115254, 0,                        ! X,Y,Z Vertex 3 {m}
  -31.547716668912, 15.115254, 2.1336;                   ! X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e02f5d9d-95f9-4664-bb50-312fe3af26d5},  ! Handle
  2D191A,                   ! Name
  FixedWindow,              ! Sub Surface Type
  {0a409a17-fe79-4b32-b975-8ce148c1b2a9},  ! Construction Name
  {94eee9a8-6fae-4364-87b2-c91d9de9ebdc},  ! Surface Name
  ,                         ! Outside Boundary Condition Object
  ,                         ! View Factor to Ground
  ,                         ! Shading Control Name
  ,                         ! Frame and Divider Name
  ,                         ! Multiplier
  ,                         ! Number of Vertices
  -86.660963327931, 57.720100583357, 5.334,                    ! X,Y,Z Vertex 1 {m}
  -86.660963327931, 58.634500583357, 5.334,                    ! X,Y,Z Vertex 2 {m}
  -89.365204822892, 58.634500583357, 5.334,                    ! X,Y,Z Vertex 3 {m}
  -89.365204822892, 57.720100583357, 5.334;                    ! X,Y,Z Vertex 4 {m}

OS:RunPeriodControl:DaylightSavingTime,
  {3926f486-8da9-496d-92b5-17ce924954cd},  ! Handle
  2nd Sunday in March,      ! Start Date
  1st Sunday in November;   ! End Date

OS:SubSurface,
  {0e56e45c-490e-431b-bf6c-6e35b6c70c41},  ! Handle
  8ABD65,                   ! Name
  FixedWindow,              ! Sub Surface Type
  {0a409a17-fe79-4b32-b975-8ce148c1b2a9},  ! Construction Name
  {e797366c-2d3d-423d-9c91-65e4ddf0eecd},  ! Surface Name
  ,                         ! Outside Boundary Condition Object
  ,                         ! View Factor to Ground
  ,                         ! Shading Control Name
  ,                         ! Frame and Divider Name
  ,                         ! Multiplier
  ,                         ! Number of Vertices
  -249.981577, 4.810555428343, 8.362341189499,           ! X,Y,Z Vertex 1 {m}
  -249.981577, 4.810555428343, 6.000141189499,           ! X,Y,Z Vertex 2 {m}
  -249.981577, 3.210355428343, 6.000141189499,           ! X,Y,Z Vertex 3 {m}
  -249.981577, 3.210355428343, 8.362341189499;           ! X,Y,Z Vertex 4 {m}

OS:Surface,
  {36273f63-e715-4a08-9401-7090d11f530e},  ! Handle
  F1A449,                   ! Name
  Wall,                     ! Surface Type
  {80cc150b-cf46-493d-bfb4-c05bd500e627},  ! Construction Name
  {2f0676d6-dea6-4dea-a2e2-6f50b6edfe90},  ! Space Name
  Surface,                  ! Outside Boundary Condition
  {c2c1e376-50ed-4f3f-b094-13a2305be50d},  ! Outside Boundary Condition Object
  NoSun,                    ! Sun Exposure
  NoWind,                   ! Wind Exposure
  ,                         ! View Factor to Ground
  ,                         ! Number of Vertices
  -76.42461393747, -17.902551, 5.334,                    ! X,Y,Z Vertex 1 {m}
  -76.42461393747, -17.902551, 0,                        ! X,Y,Z Vertex 2 {m}
  -67.240953142722, -17.902551, 0,                        ! X,Y,Z Vertex 3 {m}
  -67.240953142722, -17.902551, 5.334;                    ! X,Y,Z Vertex 4 {m}

OS:Surface,
  {b3ebca19-3363-41e1-914e-09e76bdd1017},  ! Handle
  ED692F,                   ! Name
  RoofCeiling,              ! Surface Type
  {6fd6c12d-ff2b-43d3-a8db-99e39475b30d},  ! Construction Name
  {efddeb27-c34a-4f3d-bbf0-4cb2790c79fe},  ! Space Name
  Adiabatic,                ! Outside Boundary Condition
  ,                         ! Outside Boundary Condition Object
  NoSun,                    ! Sun Exposure
  NoWind,                   ! Wind Exposure
  0,                        ! View Factor to Ground
  ,                         ! Number of Vertices
  -111.808157, 48.456147, 5.334,                    ! X,Y,Z Vertex 1 {m}
  -111.808157, 72.535347, 5.334,                    ! X,Y,Z Vertex 2 {m}
  -110.284157, 72.535347, 5.334,                    ! X,Y,Z Vertex 3 {m}
  -110.284157, 75.659547, 5.334,                    ! X,Y,Z Vertex 4 {m}
  -114.856157, 75.659547, 5.334,                    ! X,Y,Z Vertex 5 {m}
  -114.856157, 48.456147, 5.334;                    ! X,Y,Z Vertex 6 {m}

OS:Lights:Definition,
  {c028e19a-a6c0-45b7-8b3c-6f2b3fb4c8b9},  ! Handle
  1-Court 2 Lights Definition,  ! Name
  Watts/Area,               ! Design Level Calculation Method
  ,                         ! Lighting Level {W}
  11.83,                    ! Watts per Space Floor Area {W/m2}
  ;                         ! Watts per Person {W/person}

OS:Lights,
  {06b75e4b-6019-4b4e-851b-06b76ccbd39a},  ! Handle
  1-Court 2 Lights,         ! Name
  {c028e19a-a6c0-45b7-8b3c-6f2b3fb4c8b9},  ! Lights Definition Name
  {07e9cc80-ef83-41cf-8543-a0be0c3212d0},  ! Space or SpaceType Name
  {0b5c7bfc-ed08-4b2e-8c89-057ba8215b66},  ! Schedule Name
  ,                         ! Fraction Replaceable
  ,                         ! Multiplier
  Lights;                   ! End-Use Subcategory

OS:Surface,
  {e9a535ce-07fe-4e04-9068-724273c5cc04},  ! Handle
  3AE3C7,                   ! Name
  Floor,                    ! Surface Type
  {87c38291-62e0-4f30-80b2-aaf530f4faab},  ! Construction Name
  {59107f5b-8a56-48c6-aae7-79230a1a3c5c},  ! Space Name
  Adiabatic,                ! Outside Boundary Condition
  ,                         ! Outside Boundary Condition Object
  NoSun,                    ! Sun Exposure
  NoWind,                   ! Wind Exposure
  0,                        ! View Factor to Ground
  ,                         ! Number of Vertices
  -484.134224, 53.279924, 16.3068,                  ! X,Y,Z Vertex 1 {m}
  -484.134224, 38.649524, 16.3068,                  ! X,Y,Z Vertex 2 {m}
  -498.155024, 38.649524, 16.3068,                  ! X,Y,Z Vertex 3 {m}
  -498.155024, 53.279924, 16.3068;                  ! X,Y,Z Vertex 4 {m}

OS:Surface,
  {11f65d68-4d8a-4531-9819-b8bd4371132a},  ! Handle
  9B5A90,                   ! Name
  Floor,                    ! Surface Type
  {87c38291-62e0-4f30-80b2-aaf530f4faab},  ! Construction Name
  {11243b89-41b4-474e-812a-656c1450c21f},  ! Space Name
  Adiabatic,                ! Outside Boundary Condition
  ,                         ! Outside Boundary Condition Object
  NoSun,                    ! Sun Exposure
  NoWind,                   ! Wind Exposure
  0,                        ! View Factor to Ground
  ,                         ! Number of Vertices
  -362.316217, -9.332611, 12.6492,                  ! X,Y,Z Vertex 1 {m}
  -362.316217, -22.134211, 12.6492,                  ! X,Y,Z Vertex 2 {m}
  -379.004017, -22.134211, 12.6492,                  ! X,Y,Z Vertex 3 {m}
  -379.004017, -14.209411, 12.6492,                  ! X,Y,Z Vertex 4 {m}
  -369.936217, -14.209411, 12.6492,                  ! X,Y,Z Vertex 5 {m}
  -369.936217, -9.332611, 12.6492;                  ! X,Y,Z Vertex 6 {m}

OS:SubSurface,
  {ed5032df-49fe-4ea0-9966-8693c94be70a},  ! Handle
  9FFECD,                   ! Name
  FixedWindow,              ! Sub Surface Type
  {0a409a17-fe79-4b32-b975-8ce148c1b2a9},  ! Construction Name
  {a70fece1-3169-4aff-b605-eca55c0118f2},  ! Surface Name
  ,                         ! Outside Boundary Condition Object
  ,                         ! View Factor to Ground
  ,                         ! Shading Control Name
  ,                         ! Frame and Divider Name
  ,                         ! Multiplier
  ,                         ! Number of Vertices
  -153.650238151451, -17.981076, 8.529412603401,           ! X,Y,Z Vertex 1 {m}
  -153.650238151451, -17.981076, 6.167212603401,           ! X,Y,Z Vertex 2 {m}
  -156.012438151451, -17.981076, 6.167212603401,           ! X,Y,Z Vertex 3 {m}
  -156.012438151451, -17.981076, 8.529412603401;           ! X,Y,Z Vertex 4 {m}

OS:Surface,
  {f90da088-246d-4bcc-a1db-b7f7c7fbe092},  ! Handle
  B8F4A7,                   ! Name
  Floor,                    ! Surface Type
  {87c38291-62e0-4f30-80b2-aaf530f4faab},  ! Construction Name
  {ac4c3f2a-c2e9-41ef-881f-77eea1889803},  ! Space Name
  Ground,                   ! Outside Boundary Condition
  ,                         ! Outside Boundary Condition Object
  NoSun,                    ! Sun Exposure
  NoWind,                   ! Wind Exposure
  ,                         ! View Factor to Ground
  ,                         ! Number of Vertices
  60.211574, 13.535369, -3.9624,                  ! X,Y,Z Vertex 1 {m}
  60.211574, -0.393991, -3.9624,                  ! X,Y,Z Vertex 2 {m}
  54.137825774359, -0.393991, -3.9624,                  ! X,Y,Z Vertex 3 {m}
  54.137825774359, 3.797009, -3.9624,                  ! X,Y,Z Vertex 4 {m}
  46.438450774359, 3.797009, -3.9624,                  ! X,Y,Z Vertex 5 {m}
  46.438450774359, -0.393991, -3.9624,                  ! X,Y,Z Vertex 6 {m}
  39.561374, -0.393991, -3.9624,                  ! X,Y,Z Vertex 7 {m}
  39.561374, -5.5771785, -3.9624,                  ! X,Y,Z Vertex 8 {m}
  26.150174, -5.5771785, -3.9624,                  ! X,Y,Z Vertex 9 {m}
  26.150174, 10.578809, -3.9624,                  ! X,Y,Z Vertex 10 {m}
  40.628174, 10.578809, -3.9624,                  ! X,Y,Z Vertex 11 {m}
  40.628174, 13.535369, -3.9624;                  ! X,Y,Z Vertex 12 {m}

OS:Surface,
  {7578ec91-2d6b-4af7-8df6-27e26f4f0834},  ! Handle
  46D32E,                   ! Name
  Wall,                     ! Surface Type
  {80cc150b-cf46-493d-bfb4-c05bd500e627},  ! Construction Name
  {d3836181-6b2e-4554-a196-8442b16ba33b},  ! Space Name
  Surface,                  ! Outside Boundary Condition
  {1c118a50-3a44-49a7-92ab-2724ee52d616},  ! Outside Boundary Condition Object
  NoSun,                    ! Sun Exposure
  NoWind,                   ! Wind Exposure
  ,                         ! View Factor to Ground
  ,                         ! Number of Vertices
  -406.760011, -30.215952, 16.3068,                  ! X,Y,Z Vertex 1 {m}
  -406.760011, -30.215952, 12.6492,                  ! X,Y,Z Vertex 2 {m}
  -406.760011, -33.187752, 12.6492,                  ! X,Y,Z Vertex 3 {m}
  -406.760011, -33.187752, 16.3068;                  ! X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {221fca5c-9a27-40a0-88ae-e1262c2a7f04},  ! Handle
  4C979F,                   ! Name
  FixedWindow,              ! Sub Surface Type
  {0a409a17-fe79-4b32-b975-8ce148c1b2a9},  ! Construction Name
  {423b4ef1-0e54-4aae-89bd-cc4e2b452609},  ! Surface Name
  ,                         ! Outside Boundary Condition Object
  ,                         ! View Factor to Ground
  ,                         ! Shading Control Name
  ,                         ! Frame and Divider Name
  ,                         ! Multiplier
  ,                         ! Number of Vertices
  -184.878058, -16.667874053661, 8.13583135629,            ! X,Y,Z Vertex 1 {m}
  -184.878058, -16.667874053661, 6.61183135629,            ! X,Y,Z Vertex 2 {m}
  -184.878058, -17.277474053661, 6.61183135629,            ! X,Y,Z Vertex 3 {m}
  -184.878058, -17.277474053661, 8.13583135629;            ! X,Y,Z Vertex 4 {m}

OS:Surface,
  {59b6e352-a996-4e2d-ac3a-33ffbcc674dd},  ! Handle
  4950B7,                   ! Name
  Wall,                     ! Surface Type
  {80cc150b-cf46-493d-bfb4-c05bd500e627},  ! Construction Name
  {ac4c3f2a-c2e9-41ef-881f-77eea1889803},  ! Space Name
  Surface,                  ! Outside Boundary Condition
  {8ef17326-9c75-4db1-82a4-16ccd291191d},  ! Outside Boundary Condition Object
  NoSun,                    ! Sun Exposure
  NoWind,                   ! Wind Exposure
  ,                         ! View Factor to Ground
  ,                         ! Number of Vertices
  36.208574, -5.5771785, 0,                        ! X,Y,Z Vertex 1 {m}
  36.208574, -5.5771785, -3.9624,                  ! X,Y,Z Vertex 2 {m}
  39.561374, -5.5771785, -3.9624,                  ! X,Y,Z Vertex 3 {m}
  39.561374, -5.5771785, 0;                        ! X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {feac72cd-4e2f-4621-93cd-6c7cff60dd3b},  ! Handle
  A1F349,                   ! Name
  FixedWindow,              ! Sub Surface Type
  {0a409a17-fe79-4b32-b975-8ce148c1b2a9},  ! Construction Name
  {113b86f9-8249-44f9-9807-240d6fa3a7bb},  ! Surface Name
  ,                         ! Outside Boundary Condition Object
  ,                         ! View Factor to Ground
  ,                         ! Shading Control Name
  ,                         ! Frame and Divider Name
  ,                         ! Multiplier
  ,                         ! Number of Vertices
  -82.234728332151, -13.959891, 3.640300960368,           ! X,Y,Z Vertex 1 {m}
  -82.234728332151, -13.959891, 2.675100960368,           ! X,Y,Z Vertex 2 {m}
  -83.606328332151, -13.959891, 2.675100960368,           ! X,Y,Z Vertex 3 {m}
  -83.606328332151, -13.959891, 3.640300960368;           ! X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {fb6518b6-1e5c-4a86-a7a8-ad6f33a5fb4e},  ! Handle
  91E454,                   ! Name
  FixedWindow,              ! Sub Surface Type
  {0a409a17-fe79-4b32-b975-8ce148c1b2a9},  ! Construction Name
  {d96cdae2-b578-4d04-8887-bc5e61d2b17a},  ! Surface Name
  ,                         ! Outside Boundary Condition Object
  ,                         ! View Factor to Ground
  ,                         ! Shading Control Name
  ,                         ! Frame and Divider Name
  ,                         ! Multiplier
  ,                         ! Number of Vertices
  -184.268458, -50.738508395392, 11.933964590885,          ! X,Y,Z Vertex 1 {m}
  -184.268458, -50.738508395392, 9.571764590885,           ! X,Y,Z Vertex 2 {m}
  -184.268458, -53.100708395392, 9.571764590885,           ! X,Y,Z Vertex 3 {m}
  -184.268458, -53.100708395392, 11.933964590885;          ! X,Y,Z Vertex 4 {m}

OS:People:Definition,
  {c7f7327f-bc1d-4356-a5d1-56561c3127a3},  ! Handle
  1-Loading People Definition,  ! Name
  People/Area,              ! Number of People Calculation Method
  ,                         ! Number of People
  0.032292,                 ! People per Space Floor Area {person/m2}
  ,                         ! Space Floor Area per Person {m2/person}
  0.3;                      ! Fraction Radiant

OS:People,
  {e1e45063-9742-4b31-a868-52928e95d78b},  ! Handle
  1-Loading People,         ! Name
  {c7f7327f-bc1d-4356-a5d1-56561c3127a3},  ! People Definition Name
  {9d95b4a7-7913-4424-82d0-580372ac66d8},  ! Space or SpaceType Name
  {eceb4b27-24f3-438b-919f-64a9b7f4c9ca},  ! Number of People Schedule Name
  {0c733310-e569-4b75-8474-dc70011e9210};  ! Activity Level Schedule Name

OS:SubSurface,
  {a0ad3378-ebf4-43fc-b1fb-93f5efb5d61a},  ! Handle
  3F6D1E,                   ! Name
  FixedWindow,              ! Sub Surface Type
  {0a409a17-fe79-4b32-b975-8ce148c1b2a9},  ! Construction Name
  {d2ede63d-7659-4dcf-9e65-88f464d404c1},  ! Surface Name
  ,                         ! Outside Boundary Condition Object
  ,                         ! View Factor to Ground
  ,                         ! Shading Control Name
  ,                         ! Frame and Divider Name
  ,                         ! Multiplier
  ,                         ! Number of Vertices
  -144.834879, -45.719564728478, 7.993876621289,           ! X,Y,Z Vertex 1 {m}
  -144.834879, -45.719564728478, 6.469876621289,           ! X,Y,Z Vertex 2 {m}
  -144.834879, -45.109964728478, 6.469876621289,           ! X,Y,Z Vertex 3 {m}
  -144.834879, -45.109964728478, 7.993876621289;           ! X,Y,Z Vertex 4 {m}

OS:Surface,
  {6cd34319-aa99-469f-aaf6-95ce79e2dfc5},  ! Handle
  C0BE80,                   ! Name
  Wall,                     ! Surface Type
  {e52a2d3d-fcc9-4c84-8ae2-23d305667687},  ! Construction Name
  {8a47e34b-1c8b-4acd-8d85-665482f1d009},  ! Space Name
  Outdoors,                 ! Outside Boundary Condition
  ,                         ! Outside Boundary Condition Object
  SunExposed,               ! Sun Exposure
  WindExposed,              ! Wind Exposure
  ,                         ! View Factor to Ground
  ,                         ! Number of Vertices
  -64.352436, -19.586359, 5.334,                    ! X,Y,Z Vertex 1 {m}
  -64.352436, -19.586359, 0,                        ! X,Y,Z Vertex 2 {m}
  -64.352436, -16.538359, 0,                        ! X,Y,Z Vertex 3 {m}
  -64.352436, -16.538359, 5.334;                    ! X,Y,Z Vertex 4 {m}

OS:Surface,
  {71ca01e8-3ac3-48d0-ae0e-a49d672e59ce},  ! Handle
  390D3A,                   ! Name
  Wall,                     ! Surface Type
  {80cc150b-cf46-493d-bfb4-c05bd500e627},  ! Construction Name
  {08870b90-1719-49cb-9b8a-84ad900f2f83},  ! Space Name
  Surface,                  ! Outside Boundary Condition
  {b4f88067-12c7-411d-9ad6-caab33fff7c8},  ! Outside Boundary Condition Object
  NoSun,                    ! Sun Exposure
  NoWind,                   ! Wind Exposure
  ,                         ! View Factor to Ground
  ,                         ! Number of Vertices
  -170.034929, 47.497855, 12.6492,                  ! X,Y,Z Vertex 1 {m}
  -170.034929, 47.497855, 8.9916,                   ! X,Y,Z Vertex 2 {m}
  -160.814729, 47.497855, 8.9916,                   ! X,Y,Z Vertex 3 {m}
  -160.814729, 47.497855, 12.6492;                  ! X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6809c96f-73f3-4d3f-9a2a-64edae99417f},  ! Handle
  44330F,                   ! Name
  FixedWindow,              ! Sub Surface Type
  {0a409a17-fe79-4b32-b975-8ce148c1b2a9},  ! Construction Name
  {cabdac0f-4d00-41e4-adeb-2befa03b68b5},  ! Surface Name
  ,                         ! Outside Boundary Condition Object
  ,                         ! View Factor to Ground
  ,                         ! Shading Control Name
  ,                         ! Frame and Divider Name
  ,                         ! Multiplier
  ,                         ! Number of Vertices
  -63.508988972473, -10.208008, 3.091555440127,           ! X,Y,Z Vertex 1 {m}
  -63.508988972473, -10.208008, 0.653155440127,           ! X,Y,Z Vertex 2 {m}
  -65.032988972473, -10.208008, 0.653155440127,           ! X,Y,Z Vertex 3 {m}
  -65.032988972473, -10.208008, 3.091555440127;           ! X,Y,Z Vertex 4 {m}

OS:Surface,
  {517215b8-5c2f-45d0-bdc3-8f96bf1e7b3d},  ! Handle
  30434B,                   ! Name
  RoofCeiling,              ! Surface Type
  {6fd6c12d-ff2b-43d3-a8db-99e39475b30d},  ! Construction Name
  {07e9cc80-ef83-41cf-8543-a0be0c3212d0},  ! Space Name
  Adiabatic,                ! Outside Boundary Condition
  ,                         ! Outside Boundary Condition Object
  NoSun,                    ! Sun Exposure
  NoWind,                   ! Wind Exposure
  0,                        ! View Factor to Ground
  ,                         ! Number of Vertices
  -44.029292986669, -49.639930173192, 5.334,                    ! X,Y,Z Vertex 1 {m}
  -44.029292986669, -42.352595, 5.334,                    ! X,Y,Z Vertex 2 {m}
  -64.752835, -42.352595, 5.334,                    ! X,Y,Z Vertex 3 {m}
  -64.752835, -41.428896138029, 5.334,                    ! X,Y,Z Vertex 4 {m}
  -66.276835, -41.428896138029, 5.334,                    ! X,Y,Z Vertex 5 {m}
  -66.276835, -49.639930173192, 5.334;                    ! X,Y,Z Vertex 6 {m}

OS:Surface,
  {69a6816d-5ff2-4e03-9f57-5d7fa5dcfe8d},  ! Handle
  FEE6E2,                   ! Name
  RoofCeiling,              ! Surface Type
  {6fd6c12d-ff2b-43d3-a8db-99e39475b30d},  ! Construction Name
  {ac4c3f2a-c2e9-41ef-881f-77eea1889803},  ! Space Name
  Adiabatic,                ! Outside Boundary Condition
  ,                         ! Outside Boundary Condition Object
  NoSun,                    ! Sun Exposure
  NoWind,                   ! Wind Exposure
  0,                        ! View Factor to Ground
  ,                         ! Number of Vertices
  39.561374, -5.5771785, 0,                        ! X,Y,Z Vertex 1 {m}
  39.561374, -0.393991, 0,                        ! X,Y,Z Vertex 2 {m}
  46.438450774359, -0.393991, 0,                        ! X,Y,Z Vertex 3 {m}
  46.438450774359, 3.797009, 0,                        ! X,Y,Z Vertex 4 {m}
  54.137825774359, 3.797009, 0,                        ! X,Y,Z Vertex 5 {m}
  54.137825774359, -0.393991, 0,                        ! X,Y,Z Vertex 6 {m}
  60.211574, -0.393991, 0,                        ! X,Y,Z Vertex 7 {m}
  60.211574, 13.535369, 0,                        ! X,Y,Z Vertex 8 {m}
  40.628174, 13.535369, 0,                        ! X,Y,Z Vertex 9 {m}
  40.628174, 10.578809, 0,                        ! X,Y,Z Vertex 10 {m}
  26.150174, 10.578809, 0,                        ! X,Y,Z Vertex 11 {m}
  26.150174, -5.5771785, 0;                        ! X,Y,Z Vertex 12 {m}

OS:SubSurface,
  {0fce7bfa-951e-4971-801d-740f79b7fe24},  ! Handle
  67FDF8,                   ! Name
  Door,                     ! Sub Surface Type
  {441fa328-c556-4fe9-9a92-8cd534df8f54},  ! Construction Name
  {113b86f9-8249-44f9-9807-240d6fa3a7bb},  ! Surface Name
  ,                         ! Outside Boundary Condition Object
  ,                         ! View Factor to Ground
  ,                         ! Shading Control Name
  ,                         ! Frame and Divider Name
  ,                         ! Multiplier
  ,                         ! Number of Vertices
  -78.133284254082, -13.959891, 2.1336,                   ! X,Y,Z Vertex 1 {m}
  -78.133284254082, -13.959891, 0,                        ! X,Y,Z Vertex 2 {m}
  -79.047684254082, -13.959891, 0,                        ! X,Y,Z Vertex 3 {m}
  -79.047684254082, -13.959891, 2.1336;                   ! X,Y,Z Vertex 4 {m}

OS:Surface,
  {1cacfd85-a839-4cf8-adb6-b093e3f5fd33},  ! Handle
  F88EAD,                   ! Name
  Wall,                     ! Surface Type
  {80cc150b-cf46-493d-bfb4-c05bd500e627},  ! Construction Name
  {d3836181-6b2e-4554-a196-8442b16ba33b},  ! Space Name
  Surface,                  ! Outside Boundary Condition
  {d2cccb2e-1cf1-4f2f-9c5e-1a2e62ad9c58},  ! Outside Boundary Condition Object
  NoSun,                    ! Sun Exposure
  NoWind,                   ! Wind Exposure
  ,                         ! View Factor to Ground
  ,                         ! Number of Vertices
  -373.308211, -30.215952, 16.3068,                  ! X,Y,Z Vertex 1 {m}
  -373.308211, -30.215952, 12.6492,                  ! X,Y,Z Vertex 2 {m}
  -377.880211, -30.215952, 12.6492,                  ! X,Y,Z Vertex 3 {m}
  -377.880211, -30.215952, 16.3068;                  ! X,Y,Z Vertex 4 {m}

OS:Lights:Definition,
  {429d4bf7-1210-41ac-b136-4bc425024e90},  ! Handle
  1-E Office Lights Definition,  ! Name
  Watts/Area,               ! Design Level Calculation Method
  ,                         ! Lighting Level {W}
  11.83,                    ! Watts per Space Floor Area {W/m2}
  ;                         ! Watts per Person {W/person}

OS:Lights,
  {13b07432-71ae-408e-af5b-c5301b2eaa40},  ! Handle
  1-E Office Lights,        ! Name
  {429d4bf7-1210-41ac-b136-4bc425024e90},  ! Lights Definition Name
  {8a47e34b-1c8b-4acd-8d85-665482f1d009},  ! Space or SpaceType Name
  {0b5c7bfc-ed08-4b2e-8c89-057ba8215b66},  ! Schedule Name
  ,                         ! Fraction Replaceable
  ,                         ! Multiplier
  Lights;                   ! End-Use Subcategory

OS:SubSurface,
  {facf1773-0667-41a6-b618-72776b3a8044},  ! Handle
  5EAA1A,                   ! Name
  FixedWindow,              ! Sub Surface Type
  {0a409a17-fe79-4b32-b975-8ce148c1b2a9},  ! Construction Name
  {32860fcc-a717-467a-90c1-c1387f97efa0},  ! Surface Name
  ,                         ! Outside Boundary Condition Object
  ,                         ! View Factor to Ground
  ,                         ! Shading Control Name
  ,                         ! Frame and Divider Name
  ,                         ! Multiplier
  ,                         ! Number of Vertices
  -73.16494, -5.535534618958, 3.64385934798,            ! X,Y,Z Vertex 1 {m}
  -73.16494, -5.535534618958, 0.90065934798,            ! X,Y,Z Vertex 2 {m}
  -73.16494, -6.907134618958, 0.90065934798,            ! X,Y,Z Vertex 3 {m}
  -73.16494, -6.907134618958, 3.64385934798;            ! X,Y,Z Vertex 4 {m}

OS:Surface,
  {b53b1746-c47e-4633-aa40-683e65c4eadf},  ! Handle
  1215A7,                   ! Name
  Floor,                    ! Surface Type
  {87c38291-62e0-4f30-80b2-aaf530f4faab},  ! Construction Name
  {04db2b7d-20a6-4f98-9371-9c173f043297},  ! Space Name
  Adiabatic,                ! Outside Boundary Condition
  ,                         ! Outside Boundary Condition Object
  NoSun,                    ! Sun Exposure
  NoWind,                   ! Wind Exposure
  0,                        ! View Factor to Ground
  ,                         ! Number of Vertices
  -61.98332193747, -10.208008, 0,                        ! X,Y,Z Vertex 1 {m}
  -61.98332193747, -19.047208, 0,                        ! X,Y,Z Vertex 2 {m}
  -78.247021, -19.047208, 0,                        ! X,Y,Z Vertex 3 {m}
  -78.247021, -10.208008, 0;                        ! X,Y,Z Vertex 4 {m}

OS:Surface,
  {48d78e0f-5436-4499-b878-03faacc5b0ab},  ! Handle
  DC5068,                   ! Name
  Wall,                     ! Surface Type
  {80cc150b-cf46-493d-bfb4-c05bd500e627},  ! Construction Name
  {826e2b88-6a38-4175-9c4f-f570214c537d},  ! Space Name
  Surface,                  ! Outside Boundary Condition
  {bcf2f367-0c20-4b44-9460-f2daa683434c},  ! Outside Boundary Condition Object
  NoSun,                    ! Sun Exposure
  NoWind,                   ! Wind Exposure
  ,                         ! View Factor to Ground
  ,                         ! Number of Vertices
  -145.121518, -34.289059, 12.6492,                  ! X,Y,Z Vertex 1 {m}
  -145.121518, -34.289059, 8.9916,                   ! X,Y,Z Vertex 2 {m}
  -145.121518, -42.213859, 8.9916,                   ! X,Y,Z Vertex 3 {m}
  -145.121518, -42.213859, 12.6492;                  ! X,Y,Z Vertex 4 {m}

OS:Surface,
  {db6fc102-c9a2-4439-96e5-5c6e628f1255},  ! Handle
  3BEAC1,                   ! Name
  Wall,                     ! Surface Type
  {80cc150b-cf46-493d-bfb4-c05bd500e627},  ! Construction Name
  {09054a67-4ec7-44f6-b6d5-1fb8dfd94908},  ! Space Name
  Surface,                  ! Outside Boundary Condition
  {5d273982-d241-485b-90df-6518334a1380},  ! Outside Boundary Condition Object
  NoSun,                    ! Sun Exposure
  NoWind,                   ! Wind Exposure
  ,                         ! View Factor to Ground
  ,                         ! Number of Vertices
  38.234752, -27.549677, 0,                        ! X,Y,Z Vertex 1 {m}
  38.234752, -27.549677, -3.9624,                  ! X,Y,Z Vertex 2 {m}
  56.3751145, -27.549677, -3.9624,                  ! X,Y,Z Vertex 3 {m}
  56.3751145, -27.549677, 0;                        ! X,Y,Z Vertex 4 {m}

OS:Surface,
  {4bb45b75-dd52-4707-8b05-512e150ec365},  ! Handle
  3686F7,                   ! Name
  Wall,                     ! Surface Type
  {e52a2d3d-fcc9-4c84-8ae2-23d305667687},  ! Construction Name
  {4606428d-27bf-4153-9bc0-79422a0d861e},  ! Space Name
  Outdoors,                 ! Outside Boundary Condition
  ,                         ! Outside Boundary Condition Object
  SunExposed,               ! Sun Exposure
  WindExposed,              ! Wind Exposure
  ,                         ! View Factor to Ground
  ,                         ! Number of Vertices
  -117.105586, 14.197941, 12.6492,                  ! X,Y,Z Vertex 1 {m}
  -117.105586, 14.197941, 8.9916,                   ! X,Y,Z Vertex 2 {m}
  -114.667186, 14.197941, 8.9916,                   ! X,Y,Z Vertex 3 {m}
  -114.667186, 14.197941, 12.6492;                  ! X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e533280b-afb6-4f10-a07d-398d8d3c352a},  ! Handle
  E8A172,                   ! Name
  FixedWindow,              ! Sub Surface Type
  {0a409a17-fe79-4b32-b975-8ce148c1b2a9},  ! Construction Name
  {f3762768-2e76-4cf8-aec6-9998d7f72994},  ! Surface Name
  ,                         ! Outside Boundary Condition Object
  ,                         ! View Factor to Ground
  ,                         ! Shading Control Name
  ,                         ! Frame and Divider Name
  ,                         ! Multiplier
  ,                         ! Number of Vertices
  -375.641922854668, -14.209411, 15.614972447424,          ! X,Y,Z Vertex 1 {m}
  -375.641922854668, -14.209411, 13.252772447424,          ! X,Y,Z Vertex 2 {m}
  -378.004122854668, -14.209411, 13.252772447424,          ! X,Y,Z Vertex 3 {m}
  -378.004122854668, -14.209411, 15.614972447424;          ! X,Y,Z Vertex 4 {m}

OS:Surface,
  {5f720bc1-b3a0-428a-97f9-0bdc67fcaa39},  ! Handle
  8B6808,                   ! Name
  Wall,                     ! Surface Type
  {80cc150b-cf46-493d-bfb4-c05bd500e627},  ! Construction Name
  {e913a7c6-de44-440e-bc39-738698d53df6},  ! Space Name
  Surface,                  ! Outside Boundary Condition
  {5423ce4f-2376-41e1-b731-e380d9e3fe40},  ! Outside Boundary Condition Object
  NoSun,                    ! Sun Exposure
  NoWind,                   ! Wind Exposure
  ,                         ! View Factor to Ground
  ,                         ! Number of Vertices
  -165.980458, -59.120266, 8.9916,                   ! X,Y,Z Vertex 1 {m}
  -165.980458, -59.120266, 5.334,                    ! X,Y,Z Vertex 2 {m}
  -165.980458, -43.575466, 5.334,                    ! X,Y,Z Vertex 3 {m}
  -165.980458, -43.575466, 8.9916;                   ! X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {897b99bc-87ca-462f-a1e2-7e5828b3dedc},  ! Handle
  1F4C65,                   ! Name
  FixedWindow,              ! Sub Surface Type
  {0a409a17-fe79-4b32-b975-8ce148c1b2a9},  ! Construction Name
  {4819ec3a-00eb-4c03-8310-a90d38ccef33},  ! Surface Name
  ,                         ! Outside Boundary Condition Object
  ,                         ! View Factor to Ground
  ,                         ! Shading Control Name
  ,                         ! Frame and Divider Name
  ,                         ! Multiplier
  ,                         ! Number of Vertices
  -136.741219494566, 14.807541, 8.388360978047,           ! X,Y,Z Vertex 1 {m}
  -136.741219494566, 14.807541, 6.026160978047,           ! X,Y,Z Vertex 2 {m}
  -134.379019494566, 14.807541, 6.026160978047,           ! X,Y,Z Vertex 3 {m}
  -134.379019494566, 14.807541, 8.388360978047;           ! X,Y,Z Vertex 4 {m}

OS:Surface,
  {b18317e5-fa29-42fb-bbf2-a3e6b00b3461},  ! Handle
  E575DB,                   ! Name
  Wall,                     ! Surface Type
  {80cc150b-cf46-493d-bfb4-c05bd500e627},  ! Construction Name
  {e8ea3088-009f-4411-9b48-8846a14bea1e},  ! Space Name
  Surface,                  ! Outside Boundary Condition
  {e89ff351-cc32-4b85-af45-517634c2073e},  ! Outside Boundary Condition Object
  NoSun,                    ! Sun Exposure
  NoWind,                   ! Wind Exposure
  ,                         ! View Factor to Ground
  ,                         ! Number of Vertices
  -176.160586, 21.208341, 8.9916,                   ! X,Y,Z Vertex 1 {m}
  -176.160586, 21.208341, 5.334,                    ! X,Y,Z Vertex 2 {m}
  -185.380786, 21.208341, 5.334,                    ! X,Y,Z Vertex 3 {m}
  -185.380786, 21.208341, 8.9916;                   ! X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {91a475ff-b14a-44c7-9019-d8da23cbe067},  ! Handle
  F96146,                   ! Name
  FixedWindow,              ! Sub Surface Type
  {0a409a17-fe79-4b32-b975-8ce148c1b2a9},  ! Construction Name
  {e0055e2e-da12-482b-ae5f-1e268cc50e31},  ! Surface Name
  ,                         ! Outside Boundary Condition Object
  ,                         ! View Factor to Ground
  ,                         ! Shading Control Name
  ,                         ! Frame and Divider Name
  ,                         ! Multiplier
  ,                         ! Number of Vertices
  -382.457138, 22.244189960537, 15.68152780889,           ! X,Y,Z Vertex 1 {m}
  -382.457138, 22.244189960537, 13.31932780889,           ! X,Y,Z Vertex 2 {m}
  -382.457138, 19.881989960537, 13.31932780889,           ! X,Y,Z Vertex 3 {m}
  -382.457138, 19.881989960537, 15.68152780889;           ! X,Y,Z Vertex 4 {m}

OS:Surface,
  {f51cfc86-f420-4d08-8eca-e31a9128d8ce},  ! Handle
  38BDFE,                   ! Name
  Wall,                     ! Surface Type
  {80cc150b-cf46-493d-bfb4-c05bd500e627},  ! Construction Name
  {8db20617-8c8c-4021-a2b2-f3f2214715d2},  ! Space Name
  Surface,                  ! Outside Boundary Condition
  {50de23c0-bc1b-48e2-bfc1-7e575e272b4d},  ! Outside Boundary Condition Object
  NoSun,                    ! Sun Exposure
  NoWind,                   ! Wind Exposure
  ,                         ! View Factor to Ground
  ,                         ! Number of Vertices
  64.465520907889, 0.906869, 0,                        ! X,Y,Z Vertex 1 {m}
  64.465520907889, 0.906869, -3.9624,                  ! X,Y,Z Vertex 2 {m}
  64.465520907889, 5.097869, -3.9624,                  ! X,Y,Z Vertex 3 {m}
  64.465520907889, 5.097869, 0;                        ! X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9f213a2d-75bf-4881-a0f2-b2be32b2996c},  ! Handle
  CBAB4D,                   ! Name
  FixedWindow,              ! Sub Surface Type
  {0a409a17-fe79-4b32-b975-8ce148c1b2a9},  ! Construction Name
  {a92c9726-0460-4c09-90e0-984947b34190},  ! Surface Name
  ,                         ! Outside Boundary Condition Object
  ,                         ! View Factor to Ground
  ,                         ! Shading Control Name
  ,                         ! Frame and Divider Name
  ,                         ! Multiplier
  ,                         ! Number of Vertices
  -498.155024, 42.350887239714, 19.377967234047,          ! X,Y,Z Vertex 1 {m}
  -498.155024, 42.350887239714, 17.396767234047,          ! X,Y,Z Vertex 2 {m}
  -498.155024, 41.131687239714, 17.396767234047,          ! X,Y,Z Vertex 3 {m}
  -498.155024, 41.131687239714, 19.377967234047;          ! X,Y,Z Vertex 4 {m}

OS:Surface,
  {6acca6b4-1375-43ec-9798-524d97df70af},  ! Handle
  CDA1BF,                   ! Name
  RoofCeiling,              ! Surface Type
  {6fd6c12d-ff2b-43d3-a8db-99e39475b30d},  ! Construction Name
  {e09305c7-b31c-46ae-9e3c-ab013a9831bb},  ! Space Name
  Adiabatic,                ! Outside Boundary Condition
  ,                         ! Outside Boundary Condition Object
  NoSun,                    ! Sun Exposure
  NoWind,                   ! Wind Exposure
  0,                        ! View Factor to Ground
  ,                         ! Number of Vertices
  -65.54494, -12.936605, 5.334,                    ! X,Y,Z Vertex 1 {m}
  -65.54494, 24.325195, 5.334,                    ! X,Y,Z Vertex 2 {m}
  -73.16494, 24.325195, 5.334,                    ! X,Y,Z Vertex 3 {m}
  -73.16494, -9.507605, 5.334,                    ! X,Y,Z Vertex 4 {m}
  -73.77454, -9.507605, 5.334,                    ! X,Y,Z Vertex 5 {m}
  -73.77454, -11.946005, 5.334,                    ! X,Y,Z Vertex 6 {m}
  -73.16494, -11.946005, 5.334,                    ! X,Y,Z Vertex 7 {m}
  -73.16494, -12.936605, 5.334;                    ! X,Y,Z Vertex 8 {m}

OS:SubSurface,
  {acd99d86-b15c-460b-87c7-487e2f68ea02},  ! Handle
  3A3250,                   ! Name
  FixedWindow,              ! Sub Surface Type
  {0a409a17-fe79-4b32-b975-8ce148c1b2a9},  ! Construction Name
  {9d200b3b-26c2-4dba-9e43-e0b748faf549},  ! Surface Name
  ,                         ! Outside Boundary Condition Object
  ,                         ! View Factor to Ground
  ,                         ! Shading Control Name
  ,                         ! Frame and Divider Name
  ,                         ! Multiplier
  ,                         ! Number of Vertices
  -76.153947947237, 55.552928940516, 5.334,                    ! X,Y,Z Vertex 1 {m}
  -76.153947947237, 56.467328940516, 5.334,                    ! X,Y,Z Vertex 2 {m}
  -90.202833303049, 56.467328940516, 5.334,                    ! X,Y,Z Vertex 3 {m}
  -90.202833303049, 55.552928940516, 5.334;                    ! X,Y,Z Vertex 4 {m}

OS:Surface,
  {047a05d5-306a-4f4d-bf65-08bdf7b30963},  ! Handle
  B01B0C,                   ! Name
  Wall,                     ! Surface Type
  {80cc150b-cf46-493d-bfb4-c05bd500e627},  ! Construction Name
  {e30fd077-4b49-4b69-a879-4b1453b0c76e},  ! Space Name
  Surface,                  ! Outside Boundary Condition
  {7844749f-bb9f-454b-b1ff-8c97550bb678},  ! Outside Boundary Condition Object
  NoSun,                    ! Sun Exposure
  NoWind,                   ! Wind Exposure
  ,                         ! View Factor to Ground
  ,                         ! Number of Vertices
  30.492454, 27.118887, 0,                        ! X,Y,Z Vertex 1 {m}
  30.492454, 27.118887, -3.9624,                  ! X,Y,Z Vertex 2 {m}
  9.842254, 27.118887, -3.9624,                  ! X,Y,Z Vertex 3 {m}
  9.842254, 27.118887, 0;                        ! X,Y,Z Vertex 4 {m}

OS:Curve:Quadratic,
  {78aad428-247e-44a3-8343-8ebed130b90c},  ! Handle
  Boiler 1 Efficiency Curve,  ! Name
  0.97,                     ! Coefficient1 Constant
  0.0633,                   ! Coefficient2 x
  -0.0333,                  ! Coefficient3 x**2
  0,                        ! Minimum Value of x {BasedOnField A2}
  1;                        ! Maximum Value of x {BasedOnField A2}

OS:Lights:Definition,
  {8fdcf641-fc69-44b5-bddf-ad6db3ff6df6},  ! Handle
  1-Bath Lights Definition,  ! Name
  Watts/Area,               ! Design Level Calculation Method
  ,                         ! Lighting Level {W}
  11.83,                    ! Watts per Space Floor Area {W/m2}
  ;                         ! Watts per Person {W/person}

OS:Lights,
  {b467d97e-d29b-44fc-877d-48b641f2833c},  ! Handle
  1-Bath Lights,            ! Name
  {8fdcf641-fc69-44b5-bddf-ad6db3ff6df6},  ! Lights Definition Name
  {2f0676d6-dea6-4dea-a2e2-6f50b6edfe90},  ! Space or SpaceType Name
  {0b5c7bfc-ed08-4b2e-8c89-057ba8215b66},  ! Schedule Name
  ,                         ! Fraction Replaceable
  ,                         ! Multiplier
  Lights;                   ! End-Use Subcategory

OS:Surface,
  {b1c99333-7841-4b31-ae70-75655637527a},  ! Handle
  24CF34,                   ! Name
  Wall,                     ! Surface Type
  {80cc150b-cf46-493d-bfb4-c05bd500e627},  ! Construction Name
  {061e3072-7381-4f9b-bf17-0be8dd222141},  ! Space Name
  Surface,                  ! Outside Boundary Condition
  {3f2b5017-2974-4b76-9504-07a3a69bc53d},  ! Outside Boundary Condition Object
  NoSun,                    ! Sun Exposure
  NoWind,                   ! Wind Exposure
  ,                         ! View Factor to Ground
  ,                         ! Number of Vertices
  -240.761377, 2.049888, 8.9916,                   ! X,Y,Z Vertex 1 {m}
  -240.761377, 2.049888, 5.334,                    ! X,Y,Z Vertex 2 {m}
  -240.761377, 5.021688, 5.334,                    ! X,Y,Z Vertex 3 {m}
  -240.761377, 5.021688, 8.9916;                   ! X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1c570f41-5492-42db-8c37-072a59d96462},  ! Handle
  795651,                   ! Name
  FixedWindow,              ! Sub Surface Type
  {0a409a17-fe79-4b32-b975-8ce148c1b2a9},  ! Construction Name
  {4f5473f3-64f6-4513-9348-d0681d4ab4b4},  ! Surface Name
  ,                         ! Outside Boundary Condition Object
  ,                         ! View Factor to Ground
  ,                         ! Shading Control Name
  ,                         ! Frame and Divider Name
  ,                         ! Multiplier
  ,                         ! Number of Vertices
  -184.268458, -32.34643387525, 8.254876395673,           ! X,Y,Z Vertex 1 {m}
  -184.268458, -32.34643387525, 5.892676395673,           ! X,Y,Z Vertex 2 {m}
  -184.268458, -34.70863387525, 5.892676395673,           ! X,Y,Z Vertex 3 {m}
  -184.268458, -34.70863387525, 8.254876395673;           ! X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6fddeabf-5ffa-4d32-9578-a86bc7f01fd5},  ! Handle
  A2F43E,                   ! Name
  FixedWindow,              ! Sub Surface Type
  {0a409a17-fe79-4b32-b975-8ce148c1b2a9},  ! Construction Name
  {e09dfa41-a96d-4789-a994-966b846e9c8b},  ! Surface Name
  ,                         ! Outside Boundary Condition Object
  ,                         ! View Factor to Ground
  ,                         ! Shading Control Name
  ,                         ! Frame and Divider Name
  ,                         ! Multiplier
  ,                         ! Number of Vertices
  -144.834879, -45.865982202777, 11.665398548981,          ! X,Y,Z Vertex 1 {m}
  -144.834879, -45.865982202777, 10.141398548981,          ! X,Y,Z Vertex 2 {m}
  -144.834879, -45.256382202777, 10.141398548981,          ! X,Y,Z Vertex 3 {m}
  -144.834879, -45.256382202777, 11.665398548981;          ! X,Y,Z Vertex 4 {m}

OS:Surface,
  {c5f7b93f-94ff-4080-8aed-3788a92533ab},  ! Handle
  8CE73E,                   ! Name
  Wall,                     ! Surface Type
  {80cc150b-cf46-493d-bfb4-c05bd500e627},  ! Construction Name
  {e913a7c6-de44-440e-bc39-738698d53df6},  ! Space Name
  Surface,                  ! Outside Boundary Condition
  {7ee53fbd-3746-4048-8abe-60c27c525fc7},  ! Outside Boundary Condition Object
  NoSun,                    ! Sun Exposure
  NoWind,                   ! Wind Exposure
  ,                         ! View Factor to Ground
  ,                         ! Number of Vertices
  -184.268458, -54.243466, 8.9916,                   ! X,Y,Z Vertex 1 {m}
  -184.268458, -54.243466, 5.334,                    ! X,Y,Z Vertex 2 {m}
  -175.048258, -54.243466, 5.334,                    ! X,Y,Z Vertex 3 {m}
  -175.048258, -54.243466, 8.9916;                   ! X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0359dbfd-33b4-4b8e-8090-67566df8a94b},  ! Handle
  8E2E32,                   ! Name
  FixedWindow,              ! Sub Surface Type
  {0a409a17-fe79-4b32-b975-8ce148c1b2a9},  ! Construction Name
  {02bd8880-ce7d-4f8b-88f9-30c7b5ed931c},  ! Surface Name
  ,                         ! Outside Boundary Condition Object
  ,                         ! View Factor to Ground
  ,                         ! Shading Control Name
  ,                         ! Frame and Divider Name
  ,                         ! Multiplier
  ,                         ! Number of Vertices
  -69.619556421561, -9.063351, 2.891780773508,           ! X,Y,Z Vertex 1 {m}
  -69.619556421561, -9.063351, 0.453380773508,           ! X,Y,Z Vertex 2 {m}
  -71.143556421561, -9.063351, 0.453380773508,           ! X,Y,Z Vertex 3 {m}
  -71.143556421561, -9.063351, 2.891780773508;           ! X,Y,Z Vertex 4 {m}

OS:Surface,
  {c3ac4587-6302-44a0-b0c3-5d3ccaedf6a0},  ! Handle
  A8B454,                   ! Name
  Wall,                     ! Surface Type
  {80cc150b-cf46-493d-bfb4-c05bd500e627},  ! Construction Name
  {f963df2b-eb52-4777-8828-1c1e6ef565fe},  ! Space Name
  Surface,                  ! Outside Boundary Condition
  {21eee8f6-8430-482f-bc36-5dffee316667},  ! Outside Boundary Condition Object
  NoSun,                    ! Sun Exposure
  NoWind,                   ! Wind Exposure
  ,                         ! View Factor to Ground
  ,                         ! Number of Vertices
  -142.149718, -42.213859, 8.9916,                   ! X,Y,Z Vertex 1 {m}
  -142.149718, -42.213859, 5.334,                    ! X,Y,Z Vertex 2 {m}
  -142.149718, -37.337059, 5.334,                    ! X,Y,Z Vertex 3 {m}
  -142.149718, -37.337059, 8.9916;                   ! X,Y,Z Vertex 4 {m}

OS:Lights:Definition,
  {c30306c7-f816-4bef-8211-66f6de2e7b5e},  ! Handle
  2-Bath Lights Definition,  ! Name
  Watts/Area,               ! Design Level Calculation Method
  ,                         ! Lighting Level {W}
  11.83,                    ! Watts per Space Floor Area {W/m2}
  ;                         ! Watts per Person {W/person}

OS:Lights,
  {b5acee0e-1a95-4074-b60d-28a88a19c366},  ! Handle
  2-Bath Lights,            ! Name
  {c30306c7-f816-4bef-8211-66f6de2e7b5e},  ! Lights Definition Name
  {b3967d51-29ce-465a-b1fc-ccec538dd010},  ! Space or SpaceType Name
  {0b5c7bfc-ed08-4b2e-8c89-057ba8215b66},  ! Schedule Name
  ,                         ! Fraction Replaceable
  ,                         ! Multiplier
  Lights;                   ! End-Use Subcategory

OS:ElectricEquipment:Definition,
  {366d9e02-379e-4fcc-bbc5-d951cc01a59e},  ! Handle
  2-Bath ElectricEquipment Definition,  ! Name
  Watts/Area,               ! Design Level Calculation Method
  ,                         ! Design Level {W}
  0,                        ! Watts per Space Floor Area {W/m2}
  ;                         ! Watts per Person {W/person}

OS:ElectricEquipment,
  {7ae9e849-da2c-4b0d-9dad-43a933102a9d},  ! Handle
  2-Bath ElectricEquipment,  ! Name
  {366d9e02-379e-4fcc-bbc5-d951cc01a59e},  ! Electric Equipment Definition Name
  {b3967d51-29ce-465a-b1fc-ccec538dd010},  ! Space or SpaceType Name
  {d35c22d8-1874-4cd6-a983-0658beb153c4},  ! Schedule Name
  ,                         ! Multiplier
  ElectricEquipment;        ! End-Use Subcategory

OS:InternalMass:Definition,
  {152b07f9-486d-499f-8857-ee375133c119},  ! Handle
  B-W CORRIDOR Internal Mass Definition,  ! Name
  {b839f015-0080-454c-9d5b-b73b85062ea6},  ! Construction Name
  SurfaceArea,              ! Design Level Calculation Method
  492.52,                   ! Surface Area {m2}
  ,                         ! Surface Area per Space Floor Area {dimensionless}
  ;                         ! Surface Area per Person {m2/person}

OS:InternalMass,
  {04ff2d63-2576-4919-aef7-f39a3f2a843c},  ! Handle
  B-W CORRIDOR Internal Mass,  ! Name
  {152b07f9-486d-499f-8857-ee375133c119},  ! Internal Mass Definition Name
  {e30fd077-4b49-4b69-a879-4b1453b0c76e};  ! Space or SpaceType Name

OS:Surface,
  {914d9914-edcd-403a-81ea-6b82ab83acc6},  ! Handle
  7EF6E0,                   ! Name
  Wall,                     ! Surface Type
  {80cc150b-cf46-493d-bfb4-c05bd500e627},  ! Construction Name
  {e3928529-1e39-4ac4-99d3-3b702747adc1},  ! Space Name
  Surface,                  ! Outside Boundary Condition
  {75dd9634-d53d-437c-b1c9-db8c7fd2febf},  ! Outside Boundary Condition Object
  NoSun,                    ! Sun Exposure
  NoWind,                   ! Wind Exposure
  ,                         ! View Factor to Ground
  ,                         ! Number of Vertices
  -64.935378986669, -41.065978907978, 5.334,                    ! X,Y,Z Vertex 1 {m}
  -64.935378986669, -41.065978907978, 0,                        ! X,Y,Z Vertex 2 {m}
  -64.935378986669, -30.082557, 0,                        ! X,Y,Z Vertex 3 {m}
  -64.935378986669, -30.082557, 5.334;                    ! X,Y,Z Vertex 4 {m}

OS:People:Definition,
  {56ebe4f3-da27-4616-a5fd-79379743d62d},  ! Handle
  3-E Office People Definition,  ! Name
  People/Area,              ! Number of People Calculation Method
  ,                         ! Number of People
  0.032292,                 ! People per Space Floor Area {person/m2}
  ,                         ! Space Floor Area per Person {m2/person}
  0.3;                      ! Fraction Radiant

OS:People,
  {1bb876bc-304c-4f3d-95d1-eae4512b74e0},  ! Handle
  3-E Office People,        ! Name
  {56ebe4f3-da27-4616-a5fd-79379743d62d},  ! People Definition Name
  {4e8521ea-c761-4d5e-9e58-726cbc87948a},  ! Space or SpaceType Name
  {eceb4b27-24f3-438b-919f-64a9b7f4c9ca},  ! Number of People Schedule Name
  {0c733310-e569-4b75-8474-dc70011e9210};  ! Activity Level Schedule Name

OS:Surface,
  {09c454b0-3ffe-45b3-ba31-15a7d3ab953a},  ! Handle
  98BD32,                   ! Name
  Wall,                     ! Surface Type
  {80cc150b-cf46-493d-bfb4-c05bd500e627},  ! Construction Name
  {213cdf04-e9f1-423c-b03c-2d7311d0021b},  ! Space Name
  Surface,                  ! Outside Boundary Condition
  {0ea0152c-c85e-4f91-8fee-300ea10a308e},  ! Outside Boundary Condition Object
  NoSun,                    ! Sun Exposure
  NoWind,                   ! Wind Exposure
  ,                         ! View Factor to Ground
  ,                         ! Number of Vertices
  -249.981577, 0.144888, 12.6492,                  ! X,Y,Z Vertex 1 {m}
  -249.981577, 0.144888, 8.9916,                   ! X,Y,Z Vertex 2 {m}
  -240.761377, 0.144888, 8.9916,                   ! X,Y,Z Vertex 3 {m}
  -240.761377, 0.144888, 12.6492;                  ! X,Y,Z Vertex 4 {m}

OS:Surface,
  {5423ce4f-2376-41e1-b731-e380d9e3fe40},  ! Handle
  DE0A18,                   ! Name
  Wall,                     ! Surface Type
  {80cc150b-cf46-493d-bfb4-c05bd500e627},  ! Construction Name
  {70225ee3-83eb-4f10-bf76-bfeb57c94ecd},  ! Space Name
  Surface,                  ! Outside Boundary Condition
  {5f720bc1-b3a0-428a-97f9-0bdc67fcaa39},  ! Outside Boundary Condition Object
  NoSun,                    ! Sun Exposure
  NoWind,                   ! Wind Exposure
  ,                         ! View Factor to Ground
  ,                         ! Number of Vertices
  -185.098415, -37.698027, 8.9916,                   ! X,Y,Z Vertex 1 {m}
  -185.098415, -37.698027, 5.334,                    ! X,Y,Z Vertex 2 {m}
  -185.098415, -53.242827, 5.334,                    ! X,Y,Z Vertex 3 {m}
  -185.098415, -53.242827, 8.9916;                   ! X,Y,Z Vertex 4 {m}

OS:Surface,
  {e89ff351-cc32-4b85-af45-517634c2073e},  ! Handle
  6B4C03,                   ! Name
  Wall,                     ! Surface Type
  {80cc150b-cf46-493d-bfb4-c05bd500e627},  ! Construction Name
  {061e3072-7381-4f9b-bf17-0be8dd222141},  ! Space Name
  Surface,                  ! Outside Boundary Condition
  {b18317e5-fa29-42fb-bbf2-a3e6b00b3461},  ! Outside Boundary Condition Object
  NoSun,                    ! Sun Exposure
  NoWind,                   ! Wind Exposure
  ,                         ! View Factor to Ground
  ,                         ! Number of Vertices
  -249.981577, 0.144888, 8.9916,                   ! X,Y,Z Vertex 1 {m}
  -249.981577, 0.144888, 5.334,                    ! X,Y,Z Vertex 2 {m}
  -240.761377, 0.144888, 5.334,                    ! X,Y,Z Vertex 3 {m}
  -240.761377, 0.144888, 8.9916;                   ! X,Y,Z Vertex 4 {m}

OS:Schedule:Compact,
  {cd83f2c2-4979-4937-a8f4-5f1429080e68},  ! Handle
  Always Off,               ! Name
  ,                         ! Schedule Type Limits Name
  Through: 12/31,           ! Field 1
  For: AllDays,             ! Field 2
  Until: 24:00,             ! Field 3
  0.0;                      ! Field 4

OS:SubSurface,
  {15a8f8ca-b9a1-4cc3-80a7-d97bd129df06},  ! Handle
  EEFCD9,                   ! Name
  FixedWindow,              ! Sub Surface Type
  {0a409a17-fe79-4b32-b975-8ce148c1b2a9},  ! Construction Name
  {32860fcc-a717-467a-90c1-c1387f97efa0},  ! Surface Name
  ,                         ! Outside Boundary Condition Object
  ,                         ! View Factor to Ground
  ,                         ! Shading Control Name
  ,                         ! Frame and Divider Name
  ,                         ! Multiplier
  ,                         ! Number of Vertices
  -73.16494, 3.576826993586, 3.797911161992,           ! X,Y,Z Vertex 1 {m}
  -73.16494, 3.576826993586, 1.054711161992,           ! X,Y,Z Vertex 2 {m}
  -73.16494, 2.205226993586, 1.054711161992,           ! X,Y,Z Vertex 3 {m}
  -73.16494, 2.205226993586, 3.797911161992;           ! X,Y,Z Vertex 4 {m}

OS:Surface,
  {505395df-3de2-4450-8749-0cbefa318712},  ! Handle
  FDC4D0,                   ! Name
  Wall,                     ! Surface Type
  {e52a2d3d-fcc9-4c84-8ae2-23d305667687},  ! Construction Name
  {585391c6-edba-4789-a812-b3ab67463960},  ! Space Name
  Outdoors,                 ! Outside Boundary Condition
  ,                         ! Outside Boundary Condition Object
  SunExposed,               ! Sun Exposure
  WindExposed,              ! Wind Exposure
  ,                         ! View Factor to Ground
  ,                         ! Number of Vertices
  -94.953049, 14.505654, 5.334,                    ! X,Y,Z Vertex 1 {m}
  -94.953049, 14.505654, 0,                        ! X,Y,Z Vertex 2 {m}
  -92.514649, 14.505654, 0,                        ! X,Y,Z Vertex 3 {m}
  -92.514649, 14.505654, 5.334;                    ! X,Y,Z Vertex 4 {m}

OS:Surface,
  {3642b154-1669-4893-82a2-4f3febe3e994},  ! Handle
  8CF0D8,                   ! Name
  Wall,                     ! Surface Type
  {80cc150b-cf46-493d-bfb4-c05bd500e627},  ! Construction Name
  {e8ea3088-009f-4411-9b48-8846a14bea1e},  ! Space Name
  Surface,                  ! Outside Boundary Condition
  {6ee19739-d8f3-4c43-a289-6f6c5091cee3},  ! Outside Boundary Condition Object
  NoSun,                    ! Sun Exposure
  NoWind,                   ! Wind Exposure
  ,                         ! View Factor to Ground
  ,                         ! Number of Vertices
  -115.276786, 21.208341, 8.9916,                   ! X,Y,Z Vertex 1 {m}
  -115.276786, 21.208341, 5.334,                    ! X,Y,Z Vertex 2 {m}
  -124.496986, 21.208341, 5.334,                    ! X,Y,Z Vertex 3 {m}
  -124.496986, 21.208341, 8.9916;                   ! X,Y,Z Vertex 4 {m}

OS:Surface,
  {1eb59d8f-018a-42d5-ba9d-beece1ecbc80},  ! Handle
  9EBC16,                   ! Name
  Wall,                     ! Surface Type
  {e52a2d3d-fcc9-4c84-8ae2-23d305667687},  ! Construction Name
  {e913a7c6-de44-440e-bc39-738698d53df6},  ! Space Name
  Outdoors,                 ! Outside Boundary Condition
  ,                         ! Outside Boundary Condition Object
  SunExposed,               ! Sun Exposure
  WindExposed,              ! Wind Exposure
  ,                         ! View Factor to Ground
  ,                         ! Number of Vertices
  -184.878058, -18.581866, 8.9916,                   ! X,Y,Z Vertex 1 {m}
  -184.878058, -18.581866, 5.334,                    ! X,Y,Z Vertex 2 {m}
  -184.268458, -18.581866, 5.334,                    ! X,Y,Z Vertex 3 {m}
  -184.268458, -18.581866, 8.9916;                   ! X,Y,Z Vertex 4 {m}

OS:Surface,
  {a83814be-e4a2-49fe-b86c-25c128924e73},  ! Handle
  CFA1B4,                   ! Name
  Wall,                     ! Surface Type
  {80cc150b-cf46-493d-bfb4-c05bd500e627},  ! Construction Name
  {b00db69e-c083-4d66-9127-b9a6ef0b34e6},  ! Space Name
  Surface,                  ! Outside Boundary Condition
  {b4bf0b39-42d5-4d85-b308-836debb0a659},  ! Outside Boundary Condition Object
  NoSun,                    ! Sun Exposure
  NoWind,                   ! Wind Exposure
  ,                         ! View Factor to Ground
  ,                         ! Number of Vertices
  36.219264, 27.417998, 0,                        ! X,Y,Z Vertex 1 {m}
  36.219264, 27.417998, -3.9624,                  ! X,Y,Z Vertex 2 {m}
  20.979264, 27.417998, -3.9624,                  ! X,Y,Z Vertex 3 {m}
  20.979264, 27.417998, 0;                        ! X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {48d8440e-a9d0-4d99-b832-7cb5f6a29fb5},  ! Handle
  7FF5DA,                   ! Name
  FixedWindow,              ! Sub Surface Type
  {0a409a17-fe79-4b32-b975-8ce148c1b2a9},  ! Construction Name
  {805a2dc8-1c85-407d-a8b0-f3fdb10c1027},  ! Surface Name
  ,                         ! Outside Boundary Condition Object
  ,                         ! View Factor to Ground
  ,                         ! Shading Control Name
  ,                         ! Frame and Divider Name
  ,                         ! Multiplier
  ,                         ! Number of Vertices
  -495.817654014284, 38.649524, 19.29621769136,           ! X,Y,Z Vertex 1 {m}
  -495.817654014284, 38.649524, 17.31501769136,           ! X,Y,Z Vertex 2 {m}
  -494.598454014284, 38.649524, 17.31501769136,           ! X,Y,Z Vertex 3 {m}
  -494.598454014284, 38.649524, 19.29621769136;           ! X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d223a453-746e-4735-b424-d6a3ea3a0e52},  ! Handle
  C984B6,                   ! Name
  FixedWindow,              ! Sub Surface Type
  {0a409a17-fe79-4b32-b975-8ce148c1b2a9},  ! Construction Name
  {32860fcc-a717-467a-90c1-c1387f97efa0},  ! Surface Name
  ,                         ! Outside Boundary Condition Object
  ,                         ! View Factor to Ground
  ,                         ! Shading Control Name
  ,                         ! Frame and Divider Name
  ,                         ! Multiplier
  ,                         ! Number of Vertices
  -73.16494, 13.069957120254, 3.766390807399,           ! X,Y,Z Vertex 1 {m}
  -73.16494, 13.069957120254, 1.023190807399,           ! X,Y,Z Vertex 2 {m}
  -73.16494, 11.698357120254, 1.023190807399,           ! X,Y,Z Vertex 3 {m}
  -73.16494, 11.698357120254, 3.766390807399;           ! X,Y,Z Vertex 4 {m}

OS:Surface,
  {8a7def8f-414d-4a81-9e7d-57f527cf9bdb},  ! Handle
  26E6FD,                   ! Name
  Floor,                    ! Surface Type
  {87c38291-62e0-4f30-80b2-aaf530f4faab},  ! Construction Name
  {e3928529-1e39-4ac4-99d3-3b702747adc1},  ! Space Name
  Adiabatic,                ! Outside Boundary Condition
  ,                         ! Outside Boundary Condition Object
  NoSun,                    ! Sun Exposure
  NoWind,                   ! Wind Exposure
  0,                        ! View Factor to Ground
  ,                         ! Number of Vertices
  -64.935378986669, -30.082557, 0,                        ! X,Y,Z Vertex 1 {m}
  -64.935378986669, -41.065978907978, 0,                        ! X,Y,Z Vertex 2 {m}
  -87.182921, -41.065978907978, 0,                        ! X,Y,Z Vertex 3 {m}
  -87.182921, -30.082557, 0;                        ! X,Y,Z Vertex 4 {m}

OS:Lights:Definition,
  {7f44e0e2-1e96-43f6-bed2-90dd9cdd84a8},  ! Handle
  2-S Office Lights Definition,  ! Name
  Watts/Area,               ! Design Level Calculation Method
  ,                         ! Lighting Level {W}
  11.83,                    ! Watts per Space Floor Area {W/m2}
  ;                         ! Watts per Person {W/person}

OS:Lights,
  {34b8a90f-60f7-446a-8024-33c2fef9ef9a},  ! Handle
  2-S Office Lights,        ! Name
  {7f44e0e2-1e96-43f6-bed2-90dd9cdd84a8},  ! Lights Definition Name
  {e8ea3088-009f-4411-9b48-8846a14bea1e},  ! Space or SpaceType Name
  {0b5c7bfc-ed08-4b2e-8c89-057ba8215b66},  ! Schedule Name
  ,                         ! Fraction Replaceable
  ,                         ! Multiplier
  Lights;                   ! End-Use Subcategory

OS:Surface,
  {a0558eea-c121-4c0f-9199-6ef36cf09476},  ! Handle
  78798B,                   ! Name
  Wall,                     ! Surface Type
  {e52a2d3d-fcc9-4c84-8ae2-23d305667687},  ! Construction Name
  {585391c6-edba-4789-a812-b3ab67463960},  ! Space Name
  Outdoors,                 ! Outside Boundary Condition
  ,                         ! Outside Boundary Condition Object
  SunExposed,               ! Sun Exposure
  WindExposed,              ! Wind Exposure
  ,                         ! View Factor to Ground
  ,                         ! Number of Vertices
  -94.343449, 16.944054, 5.334,                    ! X,Y,Z Vertex 1 {m}
  -94.343449, 16.944054, 0,                        ! X,Y,Z Vertex 2 {m}
  -94.953049, 16.944054, 0,                        ! X,Y,Z Vertex 3 {m}
  -94.953049, 16.944054, 5.334;                    ! X,Y,Z Vertex 4 {m}

OS:Surface,
  {538d5b77-2e9c-485d-b4ac-fbfda05d92e8},  ! Handle
  CA7718,                   ! Name
  Wall,                     ! Surface Type
  {e52a2d3d-fcc9-4c84-8ae2-23d305667687},  ! Construction Name
  {585391c6-edba-4789-a812-b3ab67463960},  ! Space Name
  Outdoors,                 ! Outside Boundary Condition
  ,                         ! Outside Boundary Condition Object
  SunExposed,               ! Sun Exposure
  WindExposed,              ! Wind Exposure
  ,                         ! View Factor to Ground
  ,                         ! Number of Vertices
  -23.629849, 16.944054, 5.334,                    ! X,Y,Z Vertex 1 {m}
  -23.629849, 16.944054, 0,                        ! X,Y,Z Vertex 2 {m}
  -24.239449, 16.944054, 0,                        ! X,Y,Z Vertex 3 {m}
  -24.239449, 16.944054, 5.334;                    ! X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {106f2e9b-7d2c-4271-aaaf-e0f53cc340c8},  ! Handle
  4FF945,                   ! Name
  FixedWindow,              ! Sub Surface Type
  {0a409a17-fe79-4b32-b975-8ce148c1b2a9},  ! Construction Name
  {32860fcc-a717-467a-90c1-c1387f97efa0},  ! Surface Name
  ,                         ! Outside Boundary Condition Object
  ,                         ! View Factor to Ground
  ,                         ! Shading Control Name
  ,                         ! Frame and Divider Name
  ,                         ! Multiplier
  ,                         ! Number of Vertices
  -73.16494, 17.222499692472, 3.814620860806,           ! X,Y,Z Vertex 1 {m}
  -73.16494, 17.222499692472, 1.071420860806,           ! X,Y,Z Vertex 2 {m}
  -73.16494, 15.850899692472, 1.071420860806,           ! X,Y,Z Vertex 3 {m}
  -73.16494, 15.850899692472, 3.814620860806;           ! X,Y,Z Vertex 4 {m}

OS:Surface,
  {cef0dceb-307a-447f-afda-4722ba53e6a9},  ! Handle
  FCD011,                   ! Name
  Wall,                     ! Surface Type
  {80cc150b-cf46-493d-bfb4-c05bd500e627},  ! Construction Name
  {efddeb27-c34a-4f3d-bbf0-4cb2790c79fe},  ! Space Name
  Surface,                  ! Outside Boundary Condition
  {74cc11f8-18e6-416e-943d-2d202d7c133a},  ! Outside Boundary Condition Object
  NoSun,                    ! Sun Exposure
  NoWind,                   ! Wind Exposure
  ,                         ! View Factor to Ground
  ,                         ! Number of Vertices
  -114.856157, 75.659547, 5.334,                    ! X,Y,Z Vertex 1 {m}
  -114.856157, 75.659547, 0,                        ! X,Y,Z Vertex 2 {m}
  -114.856157, 48.456147, 0,                        ! X,Y,Z Vertex 3 {m}
  -114.856157, 48.456147, 5.334;                    ! X,Y,Z Vertex 4 {m}

OS:ElectricEquipment:Definition,
  {1407dc8d-7d4a-4baf-886e-5e93a16e47aa},  ! Handle
  4-NE Office ElectricEquipment Definition,  ! Name
  Watts/Area,               ! Design Level Calculation Method
  ,                         ! Design Level {W}
  8.0729,                   ! Watts per Space Floor Area {W/m2}
  ;                         ! Watts per Person {W/person}

OS:ElectricEquipment,
  {68427370-c3b0-468b-b688-411ba5e51154},  ! Handle
  4-NE Office ElectricEquipment,  ! Name
  {1407dc8d-7d4a-4baf-886e-5e93a16e47aa},  ! Electric Equipment Definition Name
  {0452e132-ef88-4090-84aa-1f669d642ca9},  ! Space or SpaceType Name
  {d35c22d8-1874-4cd6-a983-0658beb153c4},  ! Schedule Name
  ,                         ! Multiplier
  ElectricEquipment;        ! End-Use Subcategory

OS:Surface,
  {fb6080a1-02ba-4b42-b4c1-8acf4947e504},  ! Handle
  3682CD,                   ! Name
  Wall,                     ! Surface Type
  {80cc150b-cf46-493d-bfb4-c05bd500e627},  ! Construction Name
  {ac4c3f2a-c2e9-41ef-881f-77eea1889803},  ! Space Name
  Surface,                  ! Outside Boundary Condition
  {fc64d8cf-af2c-4d93-bbb8-8e0fa5fcbfd0},  ! Outside Boundary Condition Object
  NoSun,                    ! Sun Exposure
  NoWind,                   ! Wind Exposure
  ,                         ! View Factor to Ground
  ,                         ! Number of Vertices
  46.438450774359, -0.393991, 0,                        ! X,Y,Z Vertex 1 {m}
  46.438450774359, -0.393991, -3.9624,                  ! X,Y,Z Vertex 2 {m}
  46.438450774359, 3.797009, -3.9624,                  ! X,Y,Z Vertex 3 {m}
  46.438450774359, 3.797009, 0;                        ! X,Y,Z Vertex 4 {m}

OS:Surface,
  {b1c0f2e3-b007-4f80-a122-8879c9eaf1c1},  ! Handle
  E050D5,                   ! Name
  Wall,                     ! Surface Type
  {80cc150b-cf46-493d-bfb4-c05bd500e627},  ! Construction Name
  {d3836181-6b2e-4554-a196-8442b16ba33b},  ! Space Name
  Surface,                  ! Outside Boundary Condition
  {534ddad2-5193-4881-ada3-de395c410b41},  ! Outside Boundary Condition Object
  NoSun,                    ! Sun Exposure
  NoWind,                   ! Wind Exposure
  ,                         ! View Factor to Ground
  ,                         ! Number of Vertices
  -377.880211, -30.215952, 16.3068,                  ! X,Y,Z Vertex 1 {m}
  -377.880211, -30.215952, 12.6492,                  ! X,Y,Z Vertex 2 {m}
  -377.880211, -27.167952, 12.6492,                  ! X,Y,Z Vertex 3 {m}
  -377.880211, -27.167952, 16.3068;                  ! X,Y,Z Vertex 4 {m}

OS:Lights:Definition,
  {4a13d97b-4388-4be4-b726-230311c5ac6f},  ! Handle
  4-SW Office Lights Definition,  ! Name
  Watts/Area,               ! Design Level Calculation Method
  ,                         ! Lighting Level {W}
  11.83,                    ! Watts per Space Floor Area {W/m2}
  ;                         ! Watts per Person {W/person}

OS:Lights,
  {24dd6850-607b-4523-9bd9-2dc6cc0d04b6},  ! Handle
  4-SW Office Lights,       ! Name
  {4a13d97b-4388-4be4-b726-230311c5ac6f},  ! Lights Definition Name
  {7b9c9d27-365a-44b1-85f2-cb6015f5eabc},  ! Space or SpaceType Name
  {0b5c7bfc-ed08-4b2e-8c89-057ba8215b66},  ! Schedule Name
  ,                         ! Fraction Replaceable
  ,                         ! Multiplier
  Lights;                   ! End-Use Subcategory

OS:SubSurface,
  {9c418a97-da8a-4489-a686-5f58b80788c2},  ! Handle
  B6FF8C,                   ! Name
  FixedWindow,              ! Sub Surface Type
  {0a409a17-fe79-4b32-b975-8ce148c1b2a9},  ! Construction Name
  {d96cdae2-b578-4d04-8887-bc5e61d2b17a},  ! Surface Name
  ,                         ! Outside Boundary Condition Object
  ,                         ! View Factor to Ground
  ,                         ! Shading Control Name
  ,                         ! Frame and Divider Name
  ,                         ! Multiplier
  ,                         ! Number of Vertices
  -184.268458, -41.423941866794, 11.908071582818,          ! X,Y,Z Vertex 1 {m}
  -184.268458, -41.423941866794, 9.545871582818,           ! X,Y,Z Vertex 2 {m}
  -184.268458, -43.786141866794, 9.545871582818,           ! X,Y,Z Vertex 3 {m}
  -184.268458, -43.786141866794, 11.908071582818;          ! X,Y,Z Vertex 4 {m}

OS:Surface,
  {a6566718-d1d3-4f2b-ada8-22c3e999706d},  ! Handle
  8310E5,                   ! Name
  Wall,                     ! Surface Type
  {80cc150b-cf46-493d-bfb4-c05bd500e627},  ! Construction Name
  {b00db69e-c083-4d66-9127-b9a6ef0b34e6},  ! Space Name
  Surface,                  ! Outside Boundary Condition
  {0f700eae-5cdd-4153-a9d1-f17e336d2176},  ! Outside Boundary Condition Object
  NoSun,                    ! Sun Exposure
  NoWind,                   ! Wind Exposure
  ,                         ! View Factor to Ground
  ,                         ! Number of Vertices
  18.388464, 27.417998, 0,                        ! X,Y,Z Vertex 1 {m}
  18.388464, 27.417998, -3.9624,                  ! X,Y,Z Vertex 2 {m}
  9.282564, 27.417998, -3.9624,                  ! X,Y,Z Vertex 3 {m}
  9.282564, 27.417998, 0;                        ! X,Y,Z Vertex 4 {m}

OS:Surface,
  {866454f6-92ba-4aae-8f92-7e1fb7c29e8c},  ! Handle
  7FF846,                   ! Name
  Wall,                     ! Surface Type
  {80cc150b-cf46-493d-bfb4-c05bd500e627},  ! Construction Name
  {70225ee3-83eb-4f10-bf76-bfeb57c94ecd},  ! Space Name
  Surface,                  ! Outside Boundary Condition
  {86d6d585-802f-4331-9785-ac9575bfab34},  ! Outside Boundary Condition Object
  NoSun,                    ! Sun Exposure
  NoWind,                   ! Wind Exposure
  0,                        ! View Factor to Ground
  ,                         ! Number of Vertices
  -159.190415, -53.242827, 12.6492,                  ! X,Y,Z Vertex 1 {m}
  -159.190415, -53.242827, 8.9916,                   ! X,Y,Z Vertex 2 {m}
  -159.190415, -37.698027, 8.9916,                   ! X,Y,Z Vertex 3 {m}
  -159.190415, -37.698027, 12.6492;                  ! X,Y,Z Vertex 4 {m}

OS:Surface,
  {50038a76-3e40-4ccd-b18b-b5532f06d706},  ! Handle
  A9EAD5,                   ! Name
  Floor,                    ! Surface Type
  {44d3afeb-0211-433f-9a69-8fbfe6628bd3},  ! Construction Name
  {86bc3093-a9a0-4be1-a034-63cea6a66e29},  ! Space Name
  Surface,                  ! Outside Boundary Condition
  {d6039123-2109-4892-914a-41ff0380bf6a},  ! Outside Boundary Condition Object
  NoSun,                    ! Sun Exposure
  NoWind,                   ! Wind Exposure
  ,                         ! View Factor to Ground
  ,                         ! Number of Vertices
  -171.466858, -15.533866, 8.9916,                   ! X,Y,Z Vertex 1 {m}
  -171.466858, -18.581866, 8.9916,                   ! X,Y,Z Vertex 2 {m}
  -172.076458, -18.581866, 8.9916,                   ! X,Y,Z Vertex 3 {m}
  -172.076458, -26.506666, 8.9916,                   ! X,Y,Z Vertex 4 {m}
  -175.048258, -26.506666, 8.9916,                   ! X,Y,Z Vertex 5 {m}
  -175.048258, -54.243466, 8.9916,                   ! X,Y,Z Vertex 6 {m}
  -184.268458, -54.243466, 8.9916,                   ! X,Y,Z Vertex 7 {m}
  -184.268458, -18.581866, 8.9916,                   ! X,Y,Z Vertex 8 {m}
  -184.878058, -18.581866, 8.9916,                   ! X,Y,Z Vertex 9 {m}
  -184.878058, -15.533866, 8.9916,                   ! X,Y,Z Vertex 10 {m}
  -182.439658, -15.533866, 8.9916,                   ! X,Y,Z Vertex 11 {m}
  -182.439658, -16.143466, 8.9916,                   ! X,Y,Z Vertex 12 {m}
  -173.905258, -16.143466, 8.9916,                   ! X,Y,Z Vertex 13 {m}
  -173.905258, -15.533866, 8.9916;                   ! X,Y,Z Vertex 14 {m}

OS:People:Definition,
  {af2090fd-9a88-4d15-ac09-133eecd04c88},  ! Handle
  3-Bath People Definition,  ! Name
  People/Area,              ! Number of People Calculation Method
  ,                         ! Number of People
  0.032292,                 ! People per Space Floor Area {person/m2}
  ,                         ! Space Floor Area per Person {m2/person}
  0.3;                      ! Fraction Radiant

OS:People,
  {36205699-3d80-4b85-a652-2bf73ce165f1},  ! Handle
  3-Bath People,            ! Name
  {af2090fd-9a88-4d15-ac09-133eecd04c88},  ! People Definition Name
  {08870b90-1719-49cb-9b8a-84ad900f2f83},  ! Space or SpaceType Name
  {eceb4b27-24f3-438b-919f-64a9b7f4c9ca},  ! Number of People Schedule Name
  {0c733310-e569-4b75-8474-dc70011e9210};  ! Activity Level Schedule Name

OS:Surface,
  {cf0dbe3b-ee2d-40da-89dd-6cc8268d3d6a},  ! Handle
  22222C,                   ! Name
  Floor,                    ! Surface Type
  {87c38291-62e0-4f30-80b2-aaf530f4faab},  ! Construction Name
  {7b6b886a-9829-4e75-9658-5d1499759624},  ! Space Name
  Adiabatic,                ! Outside Boundary Condition
  ,                         ! Outside Boundary Condition Object
  NoSun,                    ! Sun Exposure
  NoWind,                   ! Wind Exposure
  0,                        ! View Factor to Ground
  ,                         ! Number of Vertices
  -69.244428, -19.821179, 0,                        ! X,Y,Z Vertex 1 {m}
  -69.244428, -28.660379, 0,                        ! X,Y,Z Vertex 2 {m}
  -84.945068142722, -28.660379, 0,                        ! X,Y,Z Vertex 3 {m}
  -84.945068142722, -19.821179, 0;                        ! X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {cfb5034c-5872-4a5a-a9c9-9b6913d22a69},  ! Handle
  8A939C,                   ! Name
  FixedWindow,              ! Sub Surface Type
  {0a409a17-fe79-4b32-b975-8ce148c1b2a9},  ! Construction Name
  {6145b7e0-bb43-420e-8e65-a22b2c6847b4},  ! Surface Name
  ,                         ! Outside Boundary Condition Object
  ,                         ! View Factor to Ground
  ,                         ! Shading Control Name
  ,                         ! Frame and Divider Name
  ,                         ! Multiplier
  ,                         ! Number of Vertices
  -366.866867245942, -24.084177, 15.555543985833,          ! X,Y,Z Vertex 1 {m}
  -366.866867245942, -24.084177, 13.193343985833,          ! X,Y,Z Vertex 2 {m}
  -369.229067245942, -24.084177, 13.193343985833,          ! X,Y,Z Vertex 3 {m}
  -369.229067245942, -24.084177, 15.555543985833;          ! X,Y,Z Vertex 4 {m}

OS:Surface,
  {af82b8e5-4b1c-4b11-81ef-e96b4cc05bf8},  ! Handle
  8C8737,                   ! Name
  Wall,                     ! Surface Type
  {80cc150b-cf46-493d-bfb4-c05bd500e627},  ! Construction Name
  {69bf8090-8ec6-43ce-af44-c1d93b2b8609},  ! Space Name
  Surface,                  ! Outside Boundary Condition
  {657899e9-ddfa-41c1-8115-c862ec375121},  ! Outside Boundary Condition Object
  NoSun,                    ! Sun Exposure
  NoWind,                   ! Wind Exposure
  ,                         ! View Factor to Ground
  ,                         ! Number of Vertices
  -184.457953, -35.550222, 12.6492,                  ! X,Y,Z Vertex 1 {m}
  -184.457953, -35.550222, 8.9916,                   ! X,Y,Z Vertex 2 {m}
  -184.457953, -38.522022, 8.9916,                   ! X,Y,Z Vertex 3 {m}
  -184.457953, -38.522022, 12.6492;                  ! X,Y,Z Vertex 4 {m}

OS:InternalMass:Definition,
  {7f97dd42-8327-493f-90aa-2af2a54ff98d},  ! Handle
  5-W OFFICE Internal Mass Definition,  ! Name
  {b839f015-0080-454c-9d5b-b73b85062ea6},  ! Construction Name
  SurfaceArea,              ! Design Level Calculation Method
  410.26,                   ! Surface Area {m2}
  ,                         ! Surface Area per Space Floor Area {dimensionless}
  ;                         ! Surface Area per Person {m2/person}

OS:InternalMass,
  {67b990dd-adda-4882-93a0-c885b182b296},  ! Handle
  5-W OFFICE Internal Mass,  ! Name
  {7f97dd42-8327-493f-90aa-2af2a54ff98d},  ! Internal Mass Definition Name
  {428db294-fa48-4e95-8994-b33fcea80464};  ! Space or SpaceType Name

OS:Surface,
  {751de331-a459-43e3-b35c-b1f4622d200f},  ! Handle
  A3060C,                   ! Name
  Floor,                    ! Surface Type
  {44d3afeb-0211-433f-9a69-8fbfe6628bd3},  ! Construction Name
  {213cdf04-e9f1-423c-b03c-2d7311d0021b},  ! Space Name
  Surface,                  ! Outside Boundary Condition
  {c9ff1f16-4159-44f6-9bf2-a35a4a63df92},  ! Outside Boundary Condition Object
  NoSun,                    ! Sun Exposure
  NoWind,                   ! Wind Exposure
  ,                         ! View Factor to Ground
  ,                         ! Number of Vertices
  -240.761377, 5.021688, 8.9916,                   ! X,Y,Z Vertex 1 {m}
  -240.761377, 0.144888, 8.9916,                   ! X,Y,Z Vertex 2 {m}
  -249.981577, 0.144888, 8.9916,                   ! X,Y,Z Vertex 3 {m}
  -249.981577, 5.021688, 8.9916;                   ! X,Y,Z Vertex 4 {m}

OS:People:Definition,
  {acdd2cf4-ee05-4b14-bf40-1d6946a05880},  ! Handle
  B-E Office People Definition,  ! Name
  People/Area,              ! Number of People Calculation Method
  ,                         ! Number of People
  0.032292,                 ! People per Space Floor Area {person/m2}
  ,                         ! Space Floor Area per Person {m2/person}
  0.3;                      ! Fraction Radiant

OS:People,
  {8aa73334-62a4-419a-969c-cd7678b0ccf1},  ! Handle
  B-E Office People,        ! Name
  {acdd2cf4-ee05-4b14-bf40-1d6946a05880},  ! People Definition Name
  {6fd41ad1-4a6a-43db-9bc5-5a96f392f19c},  ! Space or SpaceType Name
  {eceb4b27-24f3-438b-919f-64a9b7f4c9ca},  ! Number of People Schedule Name
  {0c733310-e569-4b75-8474-dc70011e9210};  ! Activity Level Schedule Name

OS:SubSurface,
  {719f155c-3038-4d4f-8691-f0bea0f16d02},  ! Handle
  76013E,                   ! Name
  FixedWindow,              ! Sub Surface Type
  {0a409a17-fe79-4b32-b975-8ce148c1b2a9},  ! Construction Name
  {6cd34319-aa99-469f-aaf6-95ce79e2dfc5},  ! Surface Name
  ,                         ! Outside Boundary Condition Object
  ,                         ! View Factor to Ground
  ,                         ! Shading Control Name
  ,                         ! Frame and Divider Name
  ,                         ! Multiplier
  ,                         ! Number of Vertices
  -64.352436, -18.72048905791, 3.173926152832,           ! X,Y,Z Vertex 1 {m}
  -64.352436, -18.72048905791, 1.649926152832,           ! X,Y,Z Vertex 2 {m}
  -64.352436, -18.11088905791, 1.649926152832,           ! X,Y,Z Vertex 3 {m}
  -64.352436, -18.11088905791, 3.173926152832;           ! X,Y,Z Vertex 4 {m}

OS:Surface,
  {11cd87f1-dd6d-45b4-8eda-e5d078bc4769},  ! Handle
  FF7522,                   ! Name
  Wall,                     ! Surface Type
  {80cc150b-cf46-493d-bfb4-c05bd500e627},  ! Construction Name
  {061e3072-7381-4f9b-bf17-0be8dd222141},  ! Space Name
  Surface,                  ! Outside Boundary Condition
  {9d5f1026-ae82-4fc4-873f-f8af278487fa},  ! Outside Boundary Condition Object
  NoSun,                    ! Sun Exposure
  NoWind,                   ! Wind Exposure
  ,                         ! View Factor to Ground
  ,                         ! Number of Vertices
  -240.761377, 0.144888, 8.9916,                   ! X,Y,Z Vertex 1 {m}
  -240.761377, 0.144888, 5.334,                    ! X,Y,Z Vertex 2 {m}
  -240.761377, 2.049888, 5.334,                    ! X,Y,Z Vertex 3 {m}
  -240.761377, 2.049888, 8.9916;                   ! X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5401e971-80ee-4b16-a43d-bf8d361c8043},  ! Handle
  39E320,                   ! Name
  FixedWindow,              ! Sub Surface Type
  {0a409a17-fe79-4b32-b975-8ce148c1b2a9},  ! Construction Name
  {a834d500-bb72-4aa8-b296-47874c50977b},  ! Surface Name
  ,                         ! Outside Boundary Condition Object
  ,                         ! View Factor to Ground
  ,                         ! Shading Control Name
  ,                         ! Frame and Divider Name
  ,                         ! Multiplier
  ,                         ! Number of Vertices
  -184.181768, -13.949854669215, 11.948977952655,          ! X,Y,Z Vertex 1 {m}
  -184.181768, -13.949854669215, 9.586777952655,           ! X,Y,Z Vertex 2 {m}
  -184.181768, -11.587654669215, 9.586777952655,           ! X,Y,Z Vertex 3 {m}
  -184.181768, -11.587654669215, 11.948977952655;          ! X,Y,Z Vertex 4 {m}

OS:Surface,
  {386a86bf-1d93-425c-aa71-1a43703cd5ef},  ! Handle
  52C013,                   ! Name
  Wall,                     ! Surface Type
  {80cc150b-cf46-493d-bfb4-c05bd500e627},  ! Construction Name
  {a8993d54-fddc-4042-926c-c23bcf662a26},  ! Space Name
  Surface,                  ! Outside Boundary Condition
  {32d05340-4efd-4870-9287-0ea5f45279c9},  ! Outside Boundary Condition Object
  NoSun,                    ! Sun Exposure
  NoWind,                   ! Wind Exposure
  ,                         ! View Factor to Ground
  ,                         ! Number of Vertices
  35.197202, -11.259228, 0,                        ! X,Y,Z Vertex 1 {m}
  35.197202, -11.259228, -3.9624,                  ! X,Y,Z Vertex 2 {m}
  35.197202, 10.4714245, -3.9624,                  ! X,Y,Z Vertex 3 {m}
  35.197202, 10.4714245, 0;                        ! X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f335dd89-5137-442d-bd3d-8775db668bae},  ! Handle
  319305,                   ! Name
  FixedWindow,              ! Sub Surface Type
  {0a409a17-fe79-4b32-b975-8ce148c1b2a9},  ! Construction Name
  {30399398-3be5-4cf2-b73f-9b4ed05566f4},  ! Surface Name
  ,                         ! Outside Boundary Condition Object
  ,                         ! View Factor to Ground
  ,                         ! Shading Control Name
  ,                         ! Frame and Divider Name
  ,                         ! Multiplier
  ,                         ! Number of Vertices
  -371.763976, 2.931571350695, 15.580966473529,          ! X,Y,Z Vertex 1 {m}
  -371.763976, 2.931571350695, 13.218766473529,          ! X,Y,Z Vertex 2 {m}
  -371.763976, 0.569371350695, 13.218766473529,          ! X,Y,Z Vertex 3 {m}
  -371.763976, 0.569371350695, 15.580966473529;          ! X,Y,Z Vertex 4 {m}

OS:Surface,
  {2239ac0f-e37d-4b8a-9777-a8678d7dbc7c},  ! Handle
  640A2F,                   ! Name
  Wall,                     ! Surface Type
  {80cc150b-cf46-493d-bfb4-c05bd500e627},  ! Construction Name
  {f963df2b-eb52-4777-8828-1c1e6ef565fe},  ! Space Name
  Surface,                  ! Outside Boundary Condition
  {b862ff55-bfd3-4c05-aee6-e60392ed534d},  ! Outside Boundary Condition Object
  NoSun,                    ! Sun Exposure
  NoWind,                   ! Wind Exposure
  ,                         ! View Factor to Ground
  ,                         ! Number of Vertices
  -145.121518, -42.213859, 8.9916,                   ! X,Y,Z Vertex 1 {m}
  -145.121518, -42.213859, 5.334,                    ! X,Y,Z Vertex 2 {m}
  -142.149718, -42.213859, 5.334,                    ! X,Y,Z Vertex 3 {m}
  -142.149718, -42.213859, 8.9916;                   ! X,Y,Z Vertex 4 {m}

OS:Surface,
  {be1d0850-7828-41f3-aca4-089dd72d2061},  ! Handle
  A7AD15,                   ! Name
  Wall,                     ! Surface Type
  {80cc150b-cf46-493d-bfb4-c05bd500e627},  ! Construction Name
  {8a47e34b-1c8b-4acd-8d85-665482f1d009},  ! Space Name
  Surface,                  ! Outside Boundary Condition
  {8b1e367b-be45-4c9a-b8bc-d6ec41d411c6},  ! Outside Boundary Condition Object
  NoSun,                    ! Sun Exposure
  NoWind,                   ! Wind Exposure
  ,                         ! View Factor to Ground
  ,                         ! Number of Vertices
  -73.349751973338, -52.504759, 5.334,                    ! X,Y,Z Vertex 1 {m}
  -73.349751973338, -52.504759, 0,                        ! X,Y,Z Vertex 2 {m}
  -73.349751973338, -58.600759, 0,                        ! X,Y,Z Vertex 3 {m}
  -73.349751973338, -58.600759, 5.334;                    ! X,Y,Z Vertex 4 {m}

OS:SetpointManager:MixedAir,
  {57312d7b-e814-46bb-945a-9e58dd8e14bd},  ! Handle
  DC_CRAC Cooling Coil Air Temp Manager,  ! Name
  ,                         ! Control Variable
  ,                         ! Reference Setpoint Node Name
  {cd936153-d0d6-4d6e-aba9-0f35c45441e8},  ! Fan Inlet Node Name
  ,                         ! Fan Outlet Node Name
  {cd936153-d0d6-4d6e-aba9-0f35c45441e8};  ! Setpoint Node or NodeList Name

OS:SubSurface,
  {4314e4d9-3cc2-46b1-8b4f-258dc104a0a0},  ! Handle
  F61E6D,                   ! Name
  FixedWindow,              ! Sub Surface Type
  {0a409a17-fe79-4b32-b975-8ce148c1b2a9},  ! Construction Name
  {8ad4837d-0748-45d4-8679-dee35cfb54d9},  ! Surface Name
  ,                         ! Outside Boundary Condition Object
  ,                         ! View Factor to Ground
  ,                         ! Shading Control Name
  ,                         ! Frame and Divider Name
  ,                         ! Multiplier
  ,                         ! Number of Vertices
  -78.888262581405, -19.821179, 2.792879976402,           ! X,Y,Z Vertex 1 {m}
  -78.888262581405, -19.821179, 0.354479976402,           ! X,Y,Z Vertex 2 {m}
  -80.412262581405, -19.821179, 0.354479976402,           ! X,Y,Z Vertex 3 {m}
  -80.412262581405, -19.821179, 2.792879976402;           ! X,Y,Z Vertex 4 {m}

OS:Surface,
  {f3e0c42c-7450-4996-9923-8d36fc47875a},  ! Handle
  932228,                   ! Name
  Wall,                     ! Surface Type
  {e52a2d3d-fcc9-4c84-8ae2-23d305667687},  ! Construction Name
  {08870b90-1719-49cb-9b8a-84ad900f2f83},  ! Space Name
  Outdoors,                 ! Outside Boundary Condition
  ,                         ! Outside Boundary Condition Object
  SunExposed,               ! Sun Exposure
  WindExposed,              ! Wind Exposure
  ,                         ! View Factor to Ground
  ,                         ! Number of Vertices
  -99.930929, 51.460255, 12.6492,                  ! X,Y,Z Vertex 1 {m}
  -99.930929, 51.460255, 8.9916,                   ! X,Y,Z Vertex 2 {m}
  -99.930929, 52.374655, 8.9916,                   ! X,Y,Z Vertex 3 {m}
  -99.930929, 52.374655, 12.6492;                  ! X,Y,Z Vertex 4 {m}

