
OS:Version,
  {230e12f1-3729-46f8-a757-b7f4c3ff8bc9}, !- Handle
  2.0.5;                                  !- Version Identifier

OS:BuildingStory,
  {097d3716-e0a3-4818-8a56-790958ffd63e}, !- Handle
  Story 1,                                !- Name
  0,                                      !- Nominal Z Coordinate {m}
  4,                                      !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:Space,
  {997890c1-31f8-4a6e-af02-56f68ff455e5}, !- Handle
  Story 1 West Perimeter Space,           !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {097d3716-e0a3-4818-8a56-790958ffd63e}, !- Building Story Name
  {aba13233-2947-4005-b2d8-21f91650465f}; !- Thermal Zone Name

OS:Surface,
  {ee7ee0e0-d717-4d87-8786-040781f543ee}, !- Handle
  Surface 1,                              !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {997890c1-31f8-4a6e-af02-56f68ff455e5}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, 50, 0,                               !- X,Y,Z Vertex 2 {m}
  3, 47, 0,                               !- X,Y,Z Vertex 3 {m}
  3, 3, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bbf4084e-068b-405d-83c3-5aba2ace10c4}, !- Handle
  Surface 2,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {997890c1-31f8-4a6e-af02-56f68ff455e5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 50, 4,                               !- X,Y,Z Vertex 1 {m}
  0, 50, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a48e4fa9-7d8e-4a61-af38-c12fccc8fc87}, !- Handle
  Surface 3,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {997890c1-31f8-4a6e-af02-56f68ff455e5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bbc1cfe7-c0c7-44a2-8410-b56a8c2d5de4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3, 47, 4,                               !- X,Y,Z Vertex 1 {m}
  3, 47, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 50, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 50, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {890426ca-5819-4788-93dc-94fe8550c663}, !- Handle
  Surface 4,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {997890c1-31f8-4a6e-af02-56f68ff455e5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6c1ccf2d-796d-4991-966a-c19421d5bf33}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3, 3, 4,                                !- X,Y,Z Vertex 1 {m}
  3, 3, 0,                                !- X,Y,Z Vertex 2 {m}
  3, 47, 0,                               !- X,Y,Z Vertex 3 {m}
  3, 47, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {23bdbbfd-e241-40d0-9cd4-cc64d6ebff4e}, !- Handle
  Surface 5,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {997890c1-31f8-4a6e-af02-56f68ff455e5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9b511192-f6fd-4558-8bfa-d70faddd840e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  3, 3, 0,                                !- X,Y,Z Vertex 3 {m}
  3, 3, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6a28ef98-b30a-4383-bbfb-9108b04bbc17}, !- Handle
  Surface 6,                              !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {997890c1-31f8-4a6e-af02-56f68ff455e5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cdb9c074-a8dc-4bf4-ba5e-9f73c90628ce}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3, 3, 4,                                !- X,Y,Z Vertex 1 {m}
  3, 47, 4,                               !- X,Y,Z Vertex 2 {m}
  0, 50, 4,                               !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Space,
  {5e10bda3-e83e-41cc-bf08-1959bd947292}, !- Handle
  Story 1 North Perimeter Space,          !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  3,                                      !- X Origin {m}
  47,                                     !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {097d3716-e0a3-4818-8a56-790958ffd63e}, !- Building Story Name
  {ed669f47-db73-4b77-8792-34c9b052985a}; !- Thermal Zone Name

OS:Surface,
  {253b0cef-4158-4107-93b4-9c9972bb178b}, !- Handle
  Surface 7,                              !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {5e10bda3-e83e-41cc-bf08-1959bd947292}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3, 3, 0,                               !- X,Y,Z Vertex 1 {m}
  97, 3, 0,                               !- X,Y,Z Vertex 2 {m}
  94, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e7303cf6-7b91-4d1c-9143-0a27c039af3d}, !- Handle
  Surface 8,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5e10bda3-e83e-41cc-bf08-1959bd947292}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  97, 3, 4,                               !- X,Y,Z Vertex 1 {m}
  97, 3, 0,                               !- X,Y,Z Vertex 2 {m}
  -3, 3, 0,                               !- X,Y,Z Vertex 3 {m}
  -3, 3, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6c4f32b7-d023-45ba-a3cd-e74833e420fc}, !- Handle
  Surface 9,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5e10bda3-e83e-41cc-bf08-1959bd947292}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fb9e99ba-6595-4e37-92ab-03803d1cbca4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  94, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  94, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  97, 3, 0,                               !- X,Y,Z Vertex 3 {m}
  97, 3, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e07fc804-e6eb-430e-914a-66b216f2f97d}, !- Handle
  Surface 10,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5e10bda3-e83e-41cc-bf08-1959bd947292}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {22d8f3be-b355-4632-a5c3-c4b61d7f5d9c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  94, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  94, 0, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bbc1cfe7-c0c7-44a2-8410-b56a8c2d5de4}, !- Handle
  Surface 11,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5e10bda3-e83e-41cc-bf08-1959bd947292}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a48e4fa9-7d8e-4a61-af38-c12fccc8fc87}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3, 3, 4,                               !- X,Y,Z Vertex 1 {m}
  -3, 3, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fd22326a-600b-40af-b0f2-24c66e1676cd}, !- Handle
  Surface 12,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {5e10bda3-e83e-41cc-bf08-1959bd947292}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0e1d66a9-0593-4032-a3c0-b08a2dce964f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  94, 0, 4,                               !- X,Y,Z Vertex 2 {m}
  97, 3, 4,                               !- X,Y,Z Vertex 3 {m}
  -3, 3, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Space,
  {1bea9679-04dd-4eae-beb2-822898010019}, !- Handle
  Story 1 East Perimeter Space,           !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  97,                                     !- X Origin {m}
  3,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {097d3716-e0a3-4818-8a56-790958ffd63e}, !- Building Story Name
  {e82648d9-24ef-4f7b-adcb-5c5cbb8047b4}; !- Thermal Zone Name

OS:Surface,
  {a4b69e16-58d9-4704-aa75-a9c7434a2190}, !- Handle
  Surface 13,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {1bea9679-04dd-4eae-beb2-822898010019}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3, 47, 0,                               !- X,Y,Z Vertex 1 {m}
  3, -3, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 44, 0;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bf683acd-60fa-482e-8837-309f9d720fb0}, !- Handle
  Surface 14,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1bea9679-04dd-4eae-beb2-822898010019}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3, -3, 4,                               !- X,Y,Z Vertex 1 {m}
  3, -3, 0,                               !- X,Y,Z Vertex 2 {m}
  3, 47, 0,                               !- X,Y,Z Vertex 3 {m}
  3, 47, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6a79e585-4bde-43c4-b99e-0ae01a97c8f0}, !- Handle
  Surface 15,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1bea9679-04dd-4eae-beb2-822898010019}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3611b5e2-46d5-407a-aafb-3fa09bc20b42}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  3, -3, 0,                               !- X,Y,Z Vertex 3 {m}
  3, -3, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3845c01b-c440-4f04-ad96-e9e76e9c6b02}, !- Handle
  Surface 16,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1bea9679-04dd-4eae-beb2-822898010019}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {15df8e3c-9a84-40f5-b073-387655b5208c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 44, 4,                               !- X,Y,Z Vertex 1 {m}
  0, 44, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fb9e99ba-6595-4e37-92ab-03803d1cbca4}, !- Handle
  Surface 17,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1bea9679-04dd-4eae-beb2-822898010019}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6c4f32b7-d023-45ba-a3cd-e74833e420fc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3, 47, 4,                               !- X,Y,Z Vertex 1 {m}
  3, 47, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 44, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 44, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cebb9017-a831-45d5-b57d-a9d23e1886da}, !- Handle
  Surface 18,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {1bea9679-04dd-4eae-beb2-822898010019}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bce6adbe-68ed-473e-8f6c-44ab3c37cd13}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 44, 4,                               !- X,Y,Z Vertex 1 {m}
  0, 0, 4,                                !- X,Y,Z Vertex 2 {m}
  3, -3, 4,                               !- X,Y,Z Vertex 3 {m}
  3, 47, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Space,
  {d5caf6f1-bebf-476a-93d4-0bf61cffa89e}, !- Handle
  Story 1 South Perimeter Space,          !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {097d3716-e0a3-4818-8a56-790958ffd63e}, !- Building Story Name
  {9797662c-40c7-4f8b-a13f-89a439c3fe23}; !- Thermal Zone Name

OS:Surface,
  {38d412df-0b76-49e5-b37c-994f0a5c7038}, !- Handle
  Surface 19,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {d5caf6f1-bebf-476a-93d4-0bf61cffa89e}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  100, 0, 0,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  3, 3, 0,                                !- X,Y,Z Vertex 3 {m}
  97, 3, 0;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c16d0a82-a18f-4de5-bf5d-889e4e7ba0f6}, !- Handle
  Surface 20,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d5caf6f1-bebf-476a-93d4-0bf61cffa89e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  100, 0, 0,                              !- X,Y,Z Vertex 3 {m}
  100, 0, 4;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9b511192-f6fd-4558-8bfa-d70faddd840e}, !- Handle
  Surface 21,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d5caf6f1-bebf-476a-93d4-0bf61cffa89e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {23bdbbfd-e241-40d0-9cd4-cc64d6ebff4e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3, 3, 4,                                !- X,Y,Z Vertex 1 {m}
  3, 3, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e331a1d1-a1f7-4e32-9c49-d014d1f1ecf3}, !- Handle
  Surface 22,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d5caf6f1-bebf-476a-93d4-0bf61cffa89e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {39cd6f91-c3fb-4679-958e-acd4e8dbf853}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  97, 3, 4,                               !- X,Y,Z Vertex 1 {m}
  97, 3, 0,                               !- X,Y,Z Vertex 2 {m}
  3, 3, 0,                                !- X,Y,Z Vertex 3 {m}
  3, 3, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3611b5e2-46d5-407a-aafb-3fa09bc20b42}, !- Handle
  Surface 23,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d5caf6f1-bebf-476a-93d4-0bf61cffa89e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6a79e585-4bde-43c4-b99e-0ae01a97c8f0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  100, 0, 4,                              !- X,Y,Z Vertex 1 {m}
  100, 0, 0,                              !- X,Y,Z Vertex 2 {m}
  97, 3, 0,                               !- X,Y,Z Vertex 3 {m}
  97, 3, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {79ed2be6-adc1-4f0e-8d78-11f513f292f8}, !- Handle
  Surface 24,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {d5caf6f1-bebf-476a-93d4-0bf61cffa89e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {15dfe455-00a0-4c56-bc28-8e9c6a97c777}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  97, 3, 4,                               !- X,Y,Z Vertex 1 {m}
  3, 3, 4,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 4,                                !- X,Y,Z Vertex 3 {m}
  100, 0, 4;                              !- X,Y,Z Vertex 4 {m}

OS:Space,
  {a44bcaa1-7d14-4864-bfa1-2e15f0b7c2fc}, !- Handle
  Story 1 Core Space,                     !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  3,                                      !- X Origin {m}
  3,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {097d3716-e0a3-4818-8a56-790958ffd63e}, !- Building Story Name
  {36413b6b-12ef-4fbe-8119-aadf299fe0e5}; !- Thermal Zone Name

OS:Surface,
  {1a983eca-af67-4e62-8c91-76b8074d45da}, !- Handle
  Surface 25,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {a44bcaa1-7d14-4864-bfa1-2e15f0b7c2fc}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, 44, 0,                               !- X,Y,Z Vertex 2 {m}
  94, 44, 0,                              !- X,Y,Z Vertex 3 {m}
  94, 0, 0;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6c1ccf2d-796d-4991-966a-c19421d5bf33}, !- Handle
  Surface 26,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a44bcaa1-7d14-4864-bfa1-2e15f0b7c2fc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {890426ca-5819-4788-93dc-94fe8550c663}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 44, 4,                               !- X,Y,Z Vertex 1 {m}
  0, 44, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {22d8f3be-b355-4632-a5c3-c4b61d7f5d9c}, !- Handle
  Surface 27,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a44bcaa1-7d14-4864-bfa1-2e15f0b7c2fc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e07fc804-e6eb-430e-914a-66b216f2f97d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  94, 44, 4,                              !- X,Y,Z Vertex 1 {m}
  94, 44, 0,                              !- X,Y,Z Vertex 2 {m}
  0, 44, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 44, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {15df8e3c-9a84-40f5-b073-387655b5208c}, !- Handle
  Surface 28,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a44bcaa1-7d14-4864-bfa1-2e15f0b7c2fc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3845c01b-c440-4f04-ad96-e9e76e9c6b02}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  94, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  94, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  94, 44, 0,                              !- X,Y,Z Vertex 3 {m}
  94, 44, 4;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {39cd6f91-c3fb-4679-958e-acd4e8dbf853}, !- Handle
  Surface 29,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a44bcaa1-7d14-4864-bfa1-2e15f0b7c2fc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e331a1d1-a1f7-4e32-9c49-d014d1f1ecf3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  94, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  94, 0, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6c211811-a8ca-4ac3-8f5c-da3e351df0ac}, !- Handle
  Surface 30,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {a44bcaa1-7d14-4864-bfa1-2e15f0b7c2fc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a4e62f6f-a5a7-4657-913c-1a145ee4a5cf}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  94, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  94, 44, 4,                              !- X,Y,Z Vertex 2 {m}
  0, 44, 4,                               !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:BuildingStory,
  {a4894bb7-e40e-4897-ab7f-8adf46387787}, !- Handle
  Story 2,                                !- Name
  4,                                      !- Nominal Z Coordinate {m}
  4,                                      !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:Space,
  {dda82d99-00da-4b2b-ae79-0ede10f45326}, !- Handle
  Story 2 West Perimeter Space,           !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  4,                                      !- Z Origin {m}
  {a4894bb7-e40e-4897-ab7f-8adf46387787}, !- Building Story Name
  {7ad692e7-8028-49fe-be93-a8de23161788}; !- Thermal Zone Name

OS:Surface,
  {cdb9c074-a8dc-4bf4-ba5e-9f73c90628ce}, !- Handle
  Surface 31,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {dda82d99-00da-4b2b-ae79-0ede10f45326}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6a28ef98-b30a-4383-bbfb-9108b04bbc17}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, 50, 0,                               !- X,Y,Z Vertex 2 {m}
  3, 47, 0,                               !- X,Y,Z Vertex 3 {m}
  3, 3, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {35cb8337-2764-4705-8a0f-53fdfa4fd88f}, !- Handle
  Surface 32,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {dda82d99-00da-4b2b-ae79-0ede10f45326}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 50, 4,                               !- X,Y,Z Vertex 1 {m}
  0, 50, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bb5296b4-fee7-43c4-8f58-e659c98bae8e}, !- Handle
  Surface 33,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {dda82d99-00da-4b2b-ae79-0ede10f45326}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {69290f9e-7b7d-4c6e-babc-f7dd5e9866a2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3, 47, 4,                               !- X,Y,Z Vertex 1 {m}
  3, 47, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 50, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 50, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {08f0ad11-9b1a-4cfd-80a1-6d05a6275022}, !- Handle
  Surface 34,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {dda82d99-00da-4b2b-ae79-0ede10f45326}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0db9a637-fb61-47d5-a2e7-b4931b959bc0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3, 3, 4,                                !- X,Y,Z Vertex 1 {m}
  3, 3, 0,                                !- X,Y,Z Vertex 2 {m}
  3, 47, 0,                               !- X,Y,Z Vertex 3 {m}
  3, 47, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {81026990-d3d7-4336-b1b4-fef52265547e}, !- Handle
  Surface 35,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {dda82d99-00da-4b2b-ae79-0ede10f45326}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c31ab4c5-0342-4ea5-98ea-e986e7253ba7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  3, 3, 0,                                !- X,Y,Z Vertex 3 {m}
  3, 3, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fb0491ab-1a61-407a-8532-204ed6957317}, !- Handle
  Surface 36,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {dda82d99-00da-4b2b-ae79-0ede10f45326}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {115fbbb4-9b6c-446c-bace-3366999f633c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3, 3, 4,                                !- X,Y,Z Vertex 1 {m}
  3, 47, 4,                               !- X,Y,Z Vertex 2 {m}
  0, 50, 4,                               !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Space,
  {66d2dd61-7d0b-43f6-9496-81cac27612e3}, !- Handle
  Story 2 North Perimeter Space,          !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  3,                                      !- X Origin {m}
  47,                                     !- Y Origin {m}
  4,                                      !- Z Origin {m}
  {a4894bb7-e40e-4897-ab7f-8adf46387787}, !- Building Story Name
  {3812f38e-c681-4427-99e5-404680c8d5d7}; !- Thermal Zone Name

OS:Surface,
  {0e1d66a9-0593-4032-a3c0-b08a2dce964f}, !- Handle
  Surface 37,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {66d2dd61-7d0b-43f6-9496-81cac27612e3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fd22326a-600b-40af-b0f2-24c66e1676cd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3, 3, 0,                               !- X,Y,Z Vertex 1 {m}
  97, 3, 0,                               !- X,Y,Z Vertex 2 {m}
  94, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5d7ca2e7-80fb-4afd-a19e-1faacc0e75ec}, !- Handle
  Surface 38,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {66d2dd61-7d0b-43f6-9496-81cac27612e3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  97, 3, 4,                               !- X,Y,Z Vertex 1 {m}
  97, 3, 0,                               !- X,Y,Z Vertex 2 {m}
  -3, 3, 0,                               !- X,Y,Z Vertex 3 {m}
  -3, 3, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {65279e66-2285-4a18-8fcb-3d1f3435e3b1}, !- Handle
  Surface 39,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {66d2dd61-7d0b-43f6-9496-81cac27612e3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a7392406-891f-42a9-8eb6-515082d7850c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  94, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  94, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  97, 3, 0,                               !- X,Y,Z Vertex 3 {m}
  97, 3, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {72584c4c-47ce-4e95-b504-ae11784b4cd1}, !- Handle
  Surface 40,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {66d2dd61-7d0b-43f6-9496-81cac27612e3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e6bfa33b-2214-4dff-bad3-981f79734f58}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  94, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  94, 0, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {69290f9e-7b7d-4c6e-babc-f7dd5e9866a2}, !- Handle
  Surface 41,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {66d2dd61-7d0b-43f6-9496-81cac27612e3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bb5296b4-fee7-43c4-8f58-e659c98bae8e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3, 3, 4,                               !- X,Y,Z Vertex 1 {m}
  -3, 3, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {72499ca5-d612-461b-af66-f0411adad18f}, !- Handle
  Surface 42,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {66d2dd61-7d0b-43f6-9496-81cac27612e3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {544604aa-617e-4a73-8ffb-426b8d1cc063}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  94, 0, 4,                               !- X,Y,Z Vertex 2 {m}
  97, 3, 4,                               !- X,Y,Z Vertex 3 {m}
  -3, 3, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Space,
  {91e3fd04-8764-460e-91ed-d7f975e4bb0a}, !- Handle
  Story 2 East Perimeter Space,           !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  97,                                     !- X Origin {m}
  3,                                      !- Y Origin {m}
  4,                                      !- Z Origin {m}
  {a4894bb7-e40e-4897-ab7f-8adf46387787}, !- Building Story Name
  {3e9686da-1654-45a9-95f0-45466ed4d6c2}; !- Thermal Zone Name

OS:Surface,
  {bce6adbe-68ed-473e-8f6c-44ab3c37cd13}, !- Handle
  Surface 43,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {91e3fd04-8764-460e-91ed-d7f975e4bb0a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cebb9017-a831-45d5-b57d-a9d23e1886da}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3, 47, 0,                               !- X,Y,Z Vertex 1 {m}
  3, -3, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 44, 0;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7c4be794-b5a4-4523-9305-f2352557e825}, !- Handle
  Surface 44,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {91e3fd04-8764-460e-91ed-d7f975e4bb0a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3, -3, 4,                               !- X,Y,Z Vertex 1 {m}
  3, -3, 0,                               !- X,Y,Z Vertex 2 {m}
  3, 47, 0,                               !- X,Y,Z Vertex 3 {m}
  3, 47, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3deb822d-6083-4bc7-8736-101e70175119}, !- Handle
  Surface 45,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {91e3fd04-8764-460e-91ed-d7f975e4bb0a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5f6f1c55-bb45-4928-abf3-d0b5d1bbaeab}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  3, -3, 0,                               !- X,Y,Z Vertex 3 {m}
  3, -3, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1e4245bb-b3ca-468c-a214-62ef1a22dd8f}, !- Handle
  Surface 46,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {91e3fd04-8764-460e-91ed-d7f975e4bb0a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f0dfd395-79fe-4d61-8c3a-62dc43314c55}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 44, 4,                               !- X,Y,Z Vertex 1 {m}
  0, 44, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a7392406-891f-42a9-8eb6-515082d7850c}, !- Handle
  Surface 47,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {91e3fd04-8764-460e-91ed-d7f975e4bb0a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {65279e66-2285-4a18-8fcb-3d1f3435e3b1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3, 47, 4,                               !- X,Y,Z Vertex 1 {m}
  3, 47, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 44, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 44, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cf575261-9900-424c-b73c-50b8c98b3d8a}, !- Handle
  Surface 48,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {91e3fd04-8764-460e-91ed-d7f975e4bb0a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2624728d-f861-486a-80fc-e3229f0fd586}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 44, 4,                               !- X,Y,Z Vertex 1 {m}
  0, 0, 4,                                !- X,Y,Z Vertex 2 {m}
  3, -3, 4,                               !- X,Y,Z Vertex 3 {m}
  3, 47, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Space,
  {7199a93a-ba15-4035-b53c-4a4b630fc279}, !- Handle
  Story 2 South Perimeter Space,          !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  4,                                      !- Z Origin {m}
  {a4894bb7-e40e-4897-ab7f-8adf46387787}, !- Building Story Name
  {cdf13847-ff5c-4f02-bed4-0b2354ed22d8}; !- Thermal Zone Name

OS:Surface,
  {15dfe455-00a0-4c56-bc28-8e9c6a97c777}, !- Handle
  Surface 49,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {7199a93a-ba15-4035-b53c-4a4b630fc279}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {79ed2be6-adc1-4f0e-8d78-11f513f292f8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  100, 0, 0,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  3, 3, 0,                                !- X,Y,Z Vertex 3 {m}
  97, 3, 0;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f472ef96-6f5d-4018-9fed-4194e29a6ae0}, !- Handle
  Surface 50,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7199a93a-ba15-4035-b53c-4a4b630fc279}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  100, 0, 0,                              !- X,Y,Z Vertex 3 {m}
  100, 0, 4;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c31ab4c5-0342-4ea5-98ea-e986e7253ba7}, !- Handle
  Surface 51,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7199a93a-ba15-4035-b53c-4a4b630fc279}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {81026990-d3d7-4336-b1b4-fef52265547e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3, 3, 4,                                !- X,Y,Z Vertex 1 {m}
  3, 3, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f1a89153-5a25-40ab-836e-09ab7f9c213d}, !- Handle
  Surface 52,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7199a93a-ba15-4035-b53c-4a4b630fc279}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e5b5b6d4-029c-4767-a759-4abea0fa5728}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  97, 3, 4,                               !- X,Y,Z Vertex 1 {m}
  97, 3, 0,                               !- X,Y,Z Vertex 2 {m}
  3, 3, 0,                                !- X,Y,Z Vertex 3 {m}
  3, 3, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5f6f1c55-bb45-4928-abf3-d0b5d1bbaeab}, !- Handle
  Surface 53,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7199a93a-ba15-4035-b53c-4a4b630fc279}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3deb822d-6083-4bc7-8736-101e70175119}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  100, 0, 4,                              !- X,Y,Z Vertex 1 {m}
  100, 0, 0,                              !- X,Y,Z Vertex 2 {m}
  97, 3, 0,                               !- X,Y,Z Vertex 3 {m}
  97, 3, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cf375795-d6f7-41d5-aca1-0d5b11cb6d0f}, !- Handle
  Surface 54,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {7199a93a-ba15-4035-b53c-4a4b630fc279}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c75bcefa-1ee3-48f7-b718-91a7db6e2aac}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  97, 3, 4,                               !- X,Y,Z Vertex 1 {m}
  3, 3, 4,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 4,                                !- X,Y,Z Vertex 3 {m}
  100, 0, 4;                              !- X,Y,Z Vertex 4 {m}

OS:Space,
  {1b3493b6-25fe-4c2c-aa39-343cce44a1fa}, !- Handle
  Story 2 Core Space,                     !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  3,                                      !- X Origin {m}
  3,                                      !- Y Origin {m}
  4,                                      !- Z Origin {m}
  {a4894bb7-e40e-4897-ab7f-8adf46387787}, !- Building Story Name
  {6a3bdd38-21a7-482b-9472-c9ee831fc58f}; !- Thermal Zone Name

OS:Surface,
  {a4e62f6f-a5a7-4657-913c-1a145ee4a5cf}, !- Handle
  Surface 55,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {1b3493b6-25fe-4c2c-aa39-343cce44a1fa}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6c211811-a8ca-4ac3-8f5c-da3e351df0ac}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, 44, 0,                               !- X,Y,Z Vertex 2 {m}
  94, 44, 0,                              !- X,Y,Z Vertex 3 {m}
  94, 0, 0;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0db9a637-fb61-47d5-a2e7-b4931b959bc0}, !- Handle
  Surface 56,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1b3493b6-25fe-4c2c-aa39-343cce44a1fa}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {08f0ad11-9b1a-4cfd-80a1-6d05a6275022}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 44, 4,                               !- X,Y,Z Vertex 1 {m}
  0, 44, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e6bfa33b-2214-4dff-bad3-981f79734f58}, !- Handle
  Surface 57,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1b3493b6-25fe-4c2c-aa39-343cce44a1fa}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {72584c4c-47ce-4e95-b504-ae11784b4cd1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  94, 44, 4,                              !- X,Y,Z Vertex 1 {m}
  94, 44, 0,                              !- X,Y,Z Vertex 2 {m}
  0, 44, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 44, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f0dfd395-79fe-4d61-8c3a-62dc43314c55}, !- Handle
  Surface 58,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1b3493b6-25fe-4c2c-aa39-343cce44a1fa}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1e4245bb-b3ca-468c-a214-62ef1a22dd8f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  94, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  94, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  94, 44, 0,                              !- X,Y,Z Vertex 3 {m}
  94, 44, 4;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e5b5b6d4-029c-4767-a759-4abea0fa5728}, !- Handle
  Surface 59,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1b3493b6-25fe-4c2c-aa39-343cce44a1fa}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f1a89153-5a25-40ab-836e-09ab7f9c213d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  94, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  94, 0, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5ae5cdf5-0db1-4b8f-b646-f8545bca53a7}, !- Handle
  Surface 60,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {1b3493b6-25fe-4c2c-aa39-343cce44a1fa}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {eba8395f-8c01-480b-a2b1-87629fec553a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  94, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  94, 44, 4,                              !- X,Y,Z Vertex 2 {m}
  0, 44, 4,                               !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:BuildingStory,
  {3b9d9307-952a-4913-8ff1-d6f26469eba4}, !- Handle
  Story 3,                                !- Name
  8,                                      !- Nominal Z Coordinate {m}
  4,                                      !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:Space,
  {92121377-506d-4950-835f-9c540aa96342}, !- Handle
  Story 3 West Perimeter Space,           !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  8,                                      !- Z Origin {m}
  {3b9d9307-952a-4913-8ff1-d6f26469eba4}, !- Building Story Name
  {6a579791-c934-447e-98ce-566ee123d021}; !- Thermal Zone Name

OS:Surface,
  {115fbbb4-9b6c-446c-bace-3366999f633c}, !- Handle
  Surface 61,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {92121377-506d-4950-835f-9c540aa96342}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fb0491ab-1a61-407a-8532-204ed6957317}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, 50, 0,                               !- X,Y,Z Vertex 2 {m}
  3, 47, 0,                               !- X,Y,Z Vertex 3 {m}
  3, 3, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5b4f359d-88e8-4d3b-b259-520ac924cf07}, !- Handle
  Surface 62,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {92121377-506d-4950-835f-9c540aa96342}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 50, 4,                               !- X,Y,Z Vertex 1 {m}
  0, 50, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7344fe26-3252-4076-8ff5-067323a16647}, !- Handle
  Surface 63,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {92121377-506d-4950-835f-9c540aa96342}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {496a2014-d61d-4aa8-80e8-28a2d8d8fc74}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3, 47, 4,                               !- X,Y,Z Vertex 1 {m}
  3, 47, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 50, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 50, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0246bbd5-cef5-4595-a97e-d4a9d413c613}, !- Handle
  Surface 64,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {92121377-506d-4950-835f-9c540aa96342}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {af3189e8-03f0-473e-abea-fc4d8e8215d4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3, 3, 4,                                !- X,Y,Z Vertex 1 {m}
  3, 3, 0,                                !- X,Y,Z Vertex 2 {m}
  3, 47, 0,                               !- X,Y,Z Vertex 3 {m}
  3, 47, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {01b3f1c0-c1f2-4062-a7e6-a53ee1e544e5}, !- Handle
  Surface 65,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {92121377-506d-4950-835f-9c540aa96342}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {72373471-f4ac-4b54-b3ef-7d353c3f74b1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  3, 3, 0,                                !- X,Y,Z Vertex 3 {m}
  3, 3, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {32c32ebb-a06b-485f-9318-a3522a64ba14}, !- Handle
  Surface 66,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {92121377-506d-4950-835f-9c540aa96342}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3, 3, 4,                                !- X,Y,Z Vertex 1 {m}
  3, 47, 4,                               !- X,Y,Z Vertex 2 {m}
  0, 50, 4,                               !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Space,
  {95b14e52-615e-4414-8f53-b58d2e30e6d6}, !- Handle
  Story 3 North Perimeter Space,          !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  3,                                      !- X Origin {m}
  47,                                     !- Y Origin {m}
  8,                                      !- Z Origin {m}
  {3b9d9307-952a-4913-8ff1-d6f26469eba4}, !- Building Story Name
  {d8425e59-f169-4a98-b3e1-1b9accc59e3c}; !- Thermal Zone Name

OS:Surface,
  {544604aa-617e-4a73-8ffb-426b8d1cc063}, !- Handle
  Surface 67,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {95b14e52-615e-4414-8f53-b58d2e30e6d6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {72499ca5-d612-461b-af66-f0411adad18f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3, 3, 0,                               !- X,Y,Z Vertex 1 {m}
  97, 3, 0,                               !- X,Y,Z Vertex 2 {m}
  94, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e78468e2-0d47-4161-a228-0c984a975ba3}, !- Handle
  Surface 68,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {95b14e52-615e-4414-8f53-b58d2e30e6d6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  97, 3, 4,                               !- X,Y,Z Vertex 1 {m}
  97, 3, 0,                               !- X,Y,Z Vertex 2 {m}
  -3, 3, 0,                               !- X,Y,Z Vertex 3 {m}
  -3, 3, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f39bd23d-669f-4f73-8c4f-a74830361ee4}, !- Handle
  Surface 69,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {95b14e52-615e-4414-8f53-b58d2e30e6d6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {eb812bc3-1561-4242-86ab-9ab510c134b8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  94, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  94, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  97, 3, 0,                               !- X,Y,Z Vertex 3 {m}
  97, 3, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {da3bbd91-55e1-425f-b36f-d427e6424525}, !- Handle
  Surface 70,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {95b14e52-615e-4414-8f53-b58d2e30e6d6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {87df1cce-1684-42d2-991e-e91baebeb0c2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  94, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  94, 0, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {496a2014-d61d-4aa8-80e8-28a2d8d8fc74}, !- Handle
  Surface 71,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {95b14e52-615e-4414-8f53-b58d2e30e6d6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7344fe26-3252-4076-8ff5-067323a16647}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3, 3, 4,                               !- X,Y,Z Vertex 1 {m}
  -3, 3, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {13a4cc1f-a1af-4df0-9a33-1b104c31abc0}, !- Handle
  Surface 72,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {95b14e52-615e-4414-8f53-b58d2e30e6d6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  94, 0, 4,                               !- X,Y,Z Vertex 2 {m}
  97, 3, 4,                               !- X,Y,Z Vertex 3 {m}
  -3, 3, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Space,
  {ad15dabf-5318-4af1-bda4-6390f70bb244}, !- Handle
  Story 3 East Perimeter Space,           !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  97,                                     !- X Origin {m}
  3,                                      !- Y Origin {m}
  8,                                      !- Z Origin {m}
  {3b9d9307-952a-4913-8ff1-d6f26469eba4}, !- Building Story Name
  {b9310ee2-3777-48a1-a528-97f97c4d8ac3}; !- Thermal Zone Name

OS:Surface,
  {2624728d-f861-486a-80fc-e3229f0fd586}, !- Handle
  Surface 73,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {ad15dabf-5318-4af1-bda4-6390f70bb244}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cf575261-9900-424c-b73c-50b8c98b3d8a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3, 47, 0,                               !- X,Y,Z Vertex 1 {m}
  3, -3, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 44, 0;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c13acddd-f842-4c1d-87c9-a21780e27a11}, !- Handle
  Surface 74,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ad15dabf-5318-4af1-bda4-6390f70bb244}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3, -3, 4,                               !- X,Y,Z Vertex 1 {m}
  3, -3, 0,                               !- X,Y,Z Vertex 2 {m}
  3, 47, 0,                               !- X,Y,Z Vertex 3 {m}
  3, 47, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a684037d-e0ea-4027-8dac-488d1fab28cb}, !- Handle
  Surface 75,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ad15dabf-5318-4af1-bda4-6390f70bb244}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1a7a54b1-6b1b-48cd-95ca-cb23a666a08e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  3, -3, 0,                               !- X,Y,Z Vertex 3 {m}
  3, -3, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3b9b1ade-03ad-46dc-a519-f61b85ce0906}, !- Handle
  Surface 76,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ad15dabf-5318-4af1-bda4-6390f70bb244}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e2c8ef0d-eef4-41e1-874e-35e2e0467711}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 44, 4,                               !- X,Y,Z Vertex 1 {m}
  0, 44, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {eb812bc3-1561-4242-86ab-9ab510c134b8}, !- Handle
  Surface 77,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ad15dabf-5318-4af1-bda4-6390f70bb244}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f39bd23d-669f-4f73-8c4f-a74830361ee4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3, 47, 4,                               !- X,Y,Z Vertex 1 {m}
  3, 47, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 44, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 44, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d53743f8-fa4b-480b-8bc7-a175e85e761e}, !- Handle
  Surface 78,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {ad15dabf-5318-4af1-bda4-6390f70bb244}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 44, 4,                               !- X,Y,Z Vertex 1 {m}
  0, 0, 4,                                !- X,Y,Z Vertex 2 {m}
  3, -3, 4,                               !- X,Y,Z Vertex 3 {m}
  3, 47, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Space,
  {f52913ff-eb61-4e25-9433-2bb1f38c9a9a}, !- Handle
  Story 3 South Perimeter Space,          !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  8,                                      !- Z Origin {m}
  {3b9d9307-952a-4913-8ff1-d6f26469eba4}, !- Building Story Name
  {54317221-eb60-4732-bbfb-cf9410660106}; !- Thermal Zone Name

OS:Surface,
  {c75bcefa-1ee3-48f7-b718-91a7db6e2aac}, !- Handle
  Surface 79,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {f52913ff-eb61-4e25-9433-2bb1f38c9a9a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cf375795-d6f7-41d5-aca1-0d5b11cb6d0f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  100, 0, 0,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  3, 3, 0,                                !- X,Y,Z Vertex 3 {m}
  97, 3, 0;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a90f024f-c611-41c5-83c1-dbb83034c047}, !- Handle
  Surface 80,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f52913ff-eb61-4e25-9433-2bb1f38c9a9a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  100, 0, 0,                              !- X,Y,Z Vertex 3 {m}
  100, 0, 4;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {72373471-f4ac-4b54-b3ef-7d353c3f74b1}, !- Handle
  Surface 81,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f52913ff-eb61-4e25-9433-2bb1f38c9a9a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {01b3f1c0-c1f2-4062-a7e6-a53ee1e544e5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3, 3, 4,                                !- X,Y,Z Vertex 1 {m}
  3, 3, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d51ce6cd-8cbd-4bbc-bb4a-9a2322fab980}, !- Handle
  Surface 82,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f52913ff-eb61-4e25-9433-2bb1f38c9a9a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4706a3e5-e861-4b44-b014-fe4e35628053}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  97, 3, 4,                               !- X,Y,Z Vertex 1 {m}
  97, 3, 0,                               !- X,Y,Z Vertex 2 {m}
  3, 3, 0,                                !- X,Y,Z Vertex 3 {m}
  3, 3, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1a7a54b1-6b1b-48cd-95ca-cb23a666a08e}, !- Handle
  Surface 83,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f52913ff-eb61-4e25-9433-2bb1f38c9a9a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a684037d-e0ea-4027-8dac-488d1fab28cb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  100, 0, 4,                              !- X,Y,Z Vertex 1 {m}
  100, 0, 0,                              !- X,Y,Z Vertex 2 {m}
  97, 3, 0,                               !- X,Y,Z Vertex 3 {m}
  97, 3, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ea2df7dc-9ed7-45fa-8636-a4ef7b049678}, !- Handle
  Surface 84,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {f52913ff-eb61-4e25-9433-2bb1f38c9a9a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  97, 3, 4,                               !- X,Y,Z Vertex 1 {m}
  3, 3, 4,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 4,                                !- X,Y,Z Vertex 3 {m}
  100, 0, 4;                              !- X,Y,Z Vertex 4 {m}

OS:Space,
  {17714ce3-cdc7-4300-8f46-4642d98a8c9d}, !- Handle
  Story 3 Core Space,                     !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  3,                                      !- X Origin {m}
  3,                                      !- Y Origin {m}
  8,                                      !- Z Origin {m}
  {3b9d9307-952a-4913-8ff1-d6f26469eba4}, !- Building Story Name
  {2351df80-371c-4f79-9a7d-4971cd36602b}; !- Thermal Zone Name

OS:Surface,
  {eba8395f-8c01-480b-a2b1-87629fec553a}, !- Handle
  Surface 85,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {17714ce3-cdc7-4300-8f46-4642d98a8c9d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5ae5cdf5-0db1-4b8f-b646-f8545bca53a7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, 44, 0,                               !- X,Y,Z Vertex 2 {m}
  94, 44, 0,                              !- X,Y,Z Vertex 3 {m}
  94, 0, 0;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {af3189e8-03f0-473e-abea-fc4d8e8215d4}, !- Handle
  Surface 86,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {17714ce3-cdc7-4300-8f46-4642d98a8c9d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0246bbd5-cef5-4595-a97e-d4a9d413c613}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 44, 4,                               !- X,Y,Z Vertex 1 {m}
  0, 44, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {87df1cce-1684-42d2-991e-e91baebeb0c2}, !- Handle
  Surface 87,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {17714ce3-cdc7-4300-8f46-4642d98a8c9d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {da3bbd91-55e1-425f-b36f-d427e6424525}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  94, 44, 4,                              !- X,Y,Z Vertex 1 {m}
  94, 44, 0,                              !- X,Y,Z Vertex 2 {m}
  0, 44, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 44, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e2c8ef0d-eef4-41e1-874e-35e2e0467711}, !- Handle
  Surface 88,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {17714ce3-cdc7-4300-8f46-4642d98a8c9d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3b9b1ade-03ad-46dc-a519-f61b85ce0906}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  94, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  94, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  94, 44, 0,                              !- X,Y,Z Vertex 3 {m}
  94, 44, 4;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4706a3e5-e861-4b44-b014-fe4e35628053}, !- Handle
  Surface 89,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {17714ce3-cdc7-4300-8f46-4642d98a8c9d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d51ce6cd-8cbd-4bbc-bb4a-9a2322fab980}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  94, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  94, 0, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a85084ec-9d3d-4abf-a89d-6cab476894c9}, !- Handle
  Surface 90,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {17714ce3-cdc7-4300-8f46-4642d98a8c9d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  94, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  94, 44, 4,                              !- X,Y,Z Vertex 2 {m}
  0, 44, 4,                               !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {36413b6b-12ef-4fbe-8119-aadf299fe0e5}, !- Handle
  Story 1 Core Thermal Zone,              !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {2be3f823-607d-4033-9302-901568f22e32}, !- Zone Air Inlet Port List
  {9adf83ad-17c8-4db8-bda6-3e6ac2c32995}, !- Zone Air Exhaust Port List
  {af54cb8e-0ed0-41f3-8064-3fd576a884bf}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {3fc0b0de-8894-47ca-b8bb-f44354e0d0ec}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {f6730a05-8f2d-456a-b441-525cefdc1764}, !- Handle
  Node 1,                                 !- Name
  {af54cb8e-0ed0-41f3-8064-3fd576a884bf}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {af54cb8e-0ed0-41f3-8064-3fd576a884bf}, !- Handle
  {56b49154-ff34-4c36-95bf-5200c8732a26}, !- Name
  {36413b6b-12ef-4fbe-8119-aadf299fe0e5}, !- Source Object
  11,                                     !- Outlet Port
  {f6730a05-8f2d-456a-b441-525cefdc1764}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {2be3f823-607d-4033-9302-901568f22e32}, !- Handle
  Port List 1,                            !- Name
  {36413b6b-12ef-4fbe-8119-aadf299fe0e5}; !- HVAC Component

OS:PortList,
  {9adf83ad-17c8-4db8-bda6-3e6ac2c32995}, !- Handle
  Port List 2,                            !- Name
  {36413b6b-12ef-4fbe-8119-aadf299fe0e5}; !- HVAC Component

OS:Sizing:Zone,
  {a281b31f-78b1-4d78-83b4-f1f05b92fc5a}, !- Handle
  {36413b6b-12ef-4fbe-8119-aadf299fe0e5}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {060c1db4-ee5d-42b0-8dca-1d1b32956669}, !- Handle
  Zone HVAC Equipment List 1,             !- Name
  {36413b6b-12ef-4fbe-8119-aadf299fe0e5}, !- Thermal Zone
  {0dee998e-4849-4e95-b340-d655dde41bef}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {e82648d9-24ef-4f7b-adcb-5c5cbb8047b4}, !- Handle
  Story 1 East Perimeter Thermal Zone,    !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {2b57974c-3036-48f3-b5ff-e0c6549dab80}, !- Zone Air Inlet Port List
  {2436b85d-bdcd-4fae-9bc9-a71f983b3b09}, !- Zone Air Exhaust Port List
  {be66f0a2-8f17-4c99-9951-496dccd02e48}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {0185904a-e362-46bf-a9f0-bee1e86a72f8}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {668a704e-22c4-4d05-a84d-cb3148064ceb}, !- Handle
  Node 2,                                 !- Name
  {be66f0a2-8f17-4c99-9951-496dccd02e48}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {be66f0a2-8f17-4c99-9951-496dccd02e48}, !- Handle
  {08aaf53d-4b58-49b8-88a1-b6d997f0a3f0}, !- Name
  {e82648d9-24ef-4f7b-adcb-5c5cbb8047b4}, !- Source Object
  11,                                     !- Outlet Port
  {668a704e-22c4-4d05-a84d-cb3148064ceb}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {2b57974c-3036-48f3-b5ff-e0c6549dab80}, !- Handle
  Port List 3,                            !- Name
  {e82648d9-24ef-4f7b-adcb-5c5cbb8047b4}, !- HVAC Component
  {0dacbbcf-225f-41c5-b1ab-308c1de0cbae}; !- Port 1

OS:PortList,
  {2436b85d-bdcd-4fae-9bc9-a71f983b3b09}, !- Handle
  Port List 4,                            !- Name
  {e82648d9-24ef-4f7b-adcb-5c5cbb8047b4}, !- HVAC Component
  {c29f037a-36c4-486a-8893-50e46d773e24}; !- Port 1

OS:Sizing:Zone,
  {0a95459a-6403-4b4f-8ad8-b8b3915a64aa}, !- Handle
  {e82648d9-24ef-4f7b-adcb-5c5cbb8047b4}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {28141517-1c0a-4b1f-bcea-0e1a27a15afb}, !- Handle
  Zone HVAC Equipment List 2,             !- Name
  {e82648d9-24ef-4f7b-adcb-5c5cbb8047b4}, !- Thermal Zone
  {42ffed83-0873-43c8-a6f8-57483ef77c5d}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {ed669f47-db73-4b77-8792-34c9b052985a}, !- Handle
  Story 1 North Perimeter Thermal Zone,   !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {cccb94ce-20e0-4e23-86a7-a06fda5d7496}, !- Zone Air Inlet Port List
  {8d1a3ab7-d139-4f96-aad6-d512e23b4306}, !- Zone Air Exhaust Port List
  {5e916b84-f771-4f85-bacc-9559d12abb94}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {68bcb78f-3ed7-427a-91cf-97d0790a008b}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {ab10f954-f351-4328-8b2f-34ba197efbf4}, !- Handle
  Node 3,                                 !- Name
  {5e916b84-f771-4f85-bacc-9559d12abb94}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5e916b84-f771-4f85-bacc-9559d12abb94}, !- Handle
  {e2d3640d-46c0-4b6f-8810-85d6fbd01d5e}, !- Name
  {ed669f47-db73-4b77-8792-34c9b052985a}, !- Source Object
  11,                                     !- Outlet Port
  {ab10f954-f351-4328-8b2f-34ba197efbf4}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {cccb94ce-20e0-4e23-86a7-a06fda5d7496}, !- Handle
  Port List 5,                            !- Name
  {ed669f47-db73-4b77-8792-34c9b052985a}; !- HVAC Component

OS:PortList,
  {8d1a3ab7-d139-4f96-aad6-d512e23b4306}, !- Handle
  Port List 6,                            !- Name
  {ed669f47-db73-4b77-8792-34c9b052985a}; !- HVAC Component

OS:Sizing:Zone,
  {50b55502-6b6b-475c-b24e-0d927a560b73}, !- Handle
  {ed669f47-db73-4b77-8792-34c9b052985a}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {63c2ed60-96e5-4a97-81f5-8d5b9e57df0a}, !- Handle
  Zone HVAC Equipment List 3,             !- Name
  {ed669f47-db73-4b77-8792-34c9b052985a}, !- Thermal Zone
  {34335347-619d-4cac-8af0-9eefc221972d}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {9797662c-40c7-4f8b-a13f-89a439c3fe23}, !- Handle
  Story 1 South Perimeter Thermal Zone,   !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {79ffe9d1-fab0-4092-b2b8-faade919a70e}, !- Zone Air Inlet Port List
  {2eb563a2-6f89-414a-a939-fe598c34261c}, !- Zone Air Exhaust Port List
  {bf3b10a0-09f0-4d7c-a928-e47dea5b3b74}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {71743758-eab0-4b2c-af79-8599cf4772a7}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {327b710d-06d8-4ec0-903e-0c9375b4ccbf}, !- Handle
  Node 4,                                 !- Name
  {bf3b10a0-09f0-4d7c-a928-e47dea5b3b74}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {bf3b10a0-09f0-4d7c-a928-e47dea5b3b74}, !- Handle
  {e74f62b1-641c-4bfc-aac0-3bf1bdb7bbb4}, !- Name
  {9797662c-40c7-4f8b-a13f-89a439c3fe23}, !- Source Object
  11,                                     !- Outlet Port
  {327b710d-06d8-4ec0-903e-0c9375b4ccbf}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {79ffe9d1-fab0-4092-b2b8-faade919a70e}, !- Handle
  Port List 7,                            !- Name
  {9797662c-40c7-4f8b-a13f-89a439c3fe23}, !- HVAC Component
  {2dbefcaa-8477-40fe-978f-d755f56f4d31}; !- Port 1

OS:PortList,
  {2eb563a2-6f89-414a-a939-fe598c34261c}, !- Handle
  Port List 8,                            !- Name
  {9797662c-40c7-4f8b-a13f-89a439c3fe23}, !- HVAC Component
  {d9eb8e6f-617e-48a5-9ade-3907afde5436}; !- Port 1

OS:Sizing:Zone,
  {f2a5faef-ea17-4be3-817e-e5a294e3791a}, !- Handle
  {9797662c-40c7-4f8b-a13f-89a439c3fe23}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {90f19f46-c63a-4014-9ba0-db6bdcbe547c}, !- Handle
  Zone HVAC Equipment List 4,             !- Name
  {9797662c-40c7-4f8b-a13f-89a439c3fe23}, !- Thermal Zone
  {5a0799cf-a2d1-49b4-a13b-bcf1b0d15c9f}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {aba13233-2947-4005-b2d8-21f91650465f}, !- Handle
  Story 1 West Perimeter Thermal Zone,    !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b75cc35c-9f91-4227-ad2e-cdd5fa1fe4d1}, !- Zone Air Inlet Port List
  {def5aba0-915d-433b-adaf-c4cb9e1c24a7}, !- Zone Air Exhaust Port List
  {cc792567-4fdc-42f2-9dcb-baeb1e008462}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {ff54caa2-d05a-47a5-9bc1-5d642f69f023}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {689d7840-72e3-413f-a322-832c38f6ba0b}, !- Handle
  Node 5,                                 !- Name
  {cc792567-4fdc-42f2-9dcb-baeb1e008462}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {cc792567-4fdc-42f2-9dcb-baeb1e008462}, !- Handle
  {bdedb5b8-be79-43e4-a493-5470ed024734}, !- Name
  {aba13233-2947-4005-b2d8-21f91650465f}, !- Source Object
  11,                                     !- Outlet Port
  {689d7840-72e3-413f-a322-832c38f6ba0b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b75cc35c-9f91-4227-ad2e-cdd5fa1fe4d1}, !- Handle
  Port List 9,                            !- Name
  {aba13233-2947-4005-b2d8-21f91650465f}, !- HVAC Component
  {b331704b-9d37-4b23-ac45-d6c336252936}, !- Port 1
  {cff8c6ac-c438-4f39-8840-59ee1bebf8a5}; !- Port 2

OS:PortList,
  {def5aba0-915d-433b-adaf-c4cb9e1c24a7}, !- Handle
  Port List 10,                           !- Name
  {aba13233-2947-4005-b2d8-21f91650465f}, !- HVAC Component
  {7c41f335-397b-4131-9141-f33a9435b9f3}, !- Port 1
  {e75c517e-4abe-4699-8994-dd0f492161b3}; !- Port 2

OS:Sizing:Zone,
  {ca6b17de-2d36-47f2-9ba7-afd080b13499}, !- Handle
  {aba13233-2947-4005-b2d8-21f91650465f}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {2b3d0b64-3555-43c8-aad7-e1c06a10adfe}, !- Handle
  Zone HVAC Equipment List 5,             !- Name
  {aba13233-2947-4005-b2d8-21f91650465f}, !- Thermal Zone
  {071d3bd9-9e5e-4abb-a215-48779317787c}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {18c20b10-3c4d-4add-bf29-e0ae57bd2062}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermalZone,
  {6a3bdd38-21a7-482b-9472-c9ee831fc58f}, !- Handle
  Story 2 Core Thermal Zone,              !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {88ad05cf-26a9-4c18-a53f-1b0daf684b41}, !- Zone Air Inlet Port List
  {0fe6e794-df7a-4a30-af0e-71b62c3fd188}, !- Zone Air Exhaust Port List
  {11e36ba6-67fd-4e89-92d9-2f6270c34555}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {f162932f-69c0-41a6-a0d8-646068e09841}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {36c43945-ac56-427f-b1be-e7ee4b33e7ee}, !- Handle
  Node 6,                                 !- Name
  {11e36ba6-67fd-4e89-92d9-2f6270c34555}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {11e36ba6-67fd-4e89-92d9-2f6270c34555}, !- Handle
  {4bb0c8bf-e69e-4a55-8391-dc1ec4165323}, !- Name
  {6a3bdd38-21a7-482b-9472-c9ee831fc58f}, !- Source Object
  11,                                     !- Outlet Port
  {36c43945-ac56-427f-b1be-e7ee4b33e7ee}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {88ad05cf-26a9-4c18-a53f-1b0daf684b41}, !- Handle
  Port List 11,                           !- Name
  {6a3bdd38-21a7-482b-9472-c9ee831fc58f}; !- HVAC Component

OS:PortList,
  {0fe6e794-df7a-4a30-af0e-71b62c3fd188}, !- Handle
  Port List 12,                           !- Name
  {6a3bdd38-21a7-482b-9472-c9ee831fc58f}; !- HVAC Component

OS:Sizing:Zone,
  {7921714d-c260-468f-a7c1-9445b0aa2c3b}, !- Handle
  {6a3bdd38-21a7-482b-9472-c9ee831fc58f}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {2e3686e1-f077-4019-9eae-671428099c50}, !- Handle
  Zone HVAC Equipment List 6,             !- Name
  {6a3bdd38-21a7-482b-9472-c9ee831fc58f}; !- Thermal Zone

OS:ThermalZone,
  {3e9686da-1654-45a9-95f0-45466ed4d6c2}, !- Handle
  Story 2 East Perimeter Thermal Zone,    !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {821303fa-2a85-4d01-abbf-3bec805ac342}, !- Zone Air Inlet Port List
  {2ed84084-aa71-4f0e-b9f0-22aa3d2ebcc8}, !- Zone Air Exhaust Port List
  {62fb6b10-b76d-4fc6-babd-758002927f26}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {13bdcbba-773d-4a77-b3bb-ca0248811c6c}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {353c819f-0f23-4a67-b556-dcf582edef4f}, !- Handle
  Node 7,                                 !- Name
  {62fb6b10-b76d-4fc6-babd-758002927f26}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {62fb6b10-b76d-4fc6-babd-758002927f26}, !- Handle
  {3cf84f84-7bb9-4f2b-9621-0eeec7eee286}, !- Name
  {3e9686da-1654-45a9-95f0-45466ed4d6c2}, !- Source Object
  11,                                     !- Outlet Port
  {353c819f-0f23-4a67-b556-dcf582edef4f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {821303fa-2a85-4d01-abbf-3bec805ac342}, !- Handle
  Port List 13,                           !- Name
  {3e9686da-1654-45a9-95f0-45466ed4d6c2}, !- HVAC Component
  {be032fb1-6e2e-4935-937b-c582324f88a9}; !- Port 1

OS:PortList,
  {2ed84084-aa71-4f0e-b9f0-22aa3d2ebcc8}, !- Handle
  Port List 14,                           !- Name
  {3e9686da-1654-45a9-95f0-45466ed4d6c2}, !- HVAC Component
  {ace809b8-235d-4f91-a802-5b0819e76810}; !- Port 1

OS:Sizing:Zone,
  {193f0ac5-8a19-4ba2-bc9f-6a569e7bcc45}, !- Handle
  {3e9686da-1654-45a9-95f0-45466ed4d6c2}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {5e96a778-23ed-4364-996c-920ce2dbed56}, !- Handle
  Zone HVAC Equipment List 7,             !- Name
  {3e9686da-1654-45a9-95f0-45466ed4d6c2}, !- Thermal Zone
  {50cb5037-2fa7-4d35-a6a9-f9eb66ec6823}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {3812f38e-c681-4427-99e5-404680c8d5d7}, !- Handle
  Story 2 North Perimeter Thermal Zone,   !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ac8584da-d9da-4cb3-ae3f-dc9f3f678f9f}, !- Zone Air Inlet Port List
  {ab5d1000-61d9-4253-9e58-86e9032d680e}, !- Zone Air Exhaust Port List
  {fca5127f-08e7-4905-a744-c14316b18acd}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {4904a17b-4443-4824-b66c-f60d5c8d993f}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b6685a34-7722-4457-bd35-cf1549069956}, !- Handle
  Node 8,                                 !- Name
  {fca5127f-08e7-4905-a744-c14316b18acd}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {fca5127f-08e7-4905-a744-c14316b18acd}, !- Handle
  {d4cc7fbc-0235-473a-b832-1c5b0f8930f3}, !- Name
  {3812f38e-c681-4427-99e5-404680c8d5d7}, !- Source Object
  11,                                     !- Outlet Port
  {b6685a34-7722-4457-bd35-cf1549069956}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ac8584da-d9da-4cb3-ae3f-dc9f3f678f9f}, !- Handle
  Port List 15,                           !- Name
  {3812f38e-c681-4427-99e5-404680c8d5d7}; !- HVAC Component

OS:PortList,
  {ab5d1000-61d9-4253-9e58-86e9032d680e}, !- Handle
  Port List 16,                           !- Name
  {3812f38e-c681-4427-99e5-404680c8d5d7}; !- HVAC Component

OS:Sizing:Zone,
  {ce784cae-824c-4917-b280-de3adb1db733}, !- Handle
  {3812f38e-c681-4427-99e5-404680c8d5d7}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {687bcbfc-8e10-487c-a36f-1a8a78b7fc60}, !- Handle
  Zone HVAC Equipment List 8,             !- Name
  {3812f38e-c681-4427-99e5-404680c8d5d7}; !- Thermal Zone

OS:ThermalZone,
  {cdf13847-ff5c-4f02-bed4-0b2354ed22d8}, !- Handle
  Story 2 South Perimeter Thermal Zone,   !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {9eb43791-24c2-41a9-9a7f-04c439089d99}, !- Zone Air Inlet Port List
  {3cd8b51b-5037-4a78-b5a8-7f56c1bf6e84}, !- Zone Air Exhaust Port List
  {4a358bff-fecc-4aa4-b4ae-feef1c3529f5}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {e5887aec-884e-4f1d-876c-32bdf4bd9f83}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {358a7689-2cbc-4f5b-84aa-e3d2ac93fee9}, !- Handle
  Node 9,                                 !- Name
  {4a358bff-fecc-4aa4-b4ae-feef1c3529f5}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4a358bff-fecc-4aa4-b4ae-feef1c3529f5}, !- Handle
  {f8e77f2c-4461-4887-bb05-d9f2ced75fe4}, !- Name
  {cdf13847-ff5c-4f02-bed4-0b2354ed22d8}, !- Source Object
  11,                                     !- Outlet Port
  {358a7689-2cbc-4f5b-84aa-e3d2ac93fee9}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {9eb43791-24c2-41a9-9a7f-04c439089d99}, !- Handle
  Port List 17,                           !- Name
  {cdf13847-ff5c-4f02-bed4-0b2354ed22d8}, !- HVAC Component
  {265397e2-5b68-4fa9-ba3a-29ca5575725a}; !- Port 1

OS:PortList,
  {3cd8b51b-5037-4a78-b5a8-7f56c1bf6e84}, !- Handle
  Port List 18,                           !- Name
  {cdf13847-ff5c-4f02-bed4-0b2354ed22d8}, !- HVAC Component
  {4723be76-2111-46f9-97be-0a2b9e2bba92}; !- Port 1

OS:Sizing:Zone,
  {46bf159c-091d-4d23-b845-60bed836c6d7}, !- Handle
  {cdf13847-ff5c-4f02-bed4-0b2354ed22d8}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {31991211-285d-437a-9d16-b5241a98f4d4}, !- Handle
  Zone HVAC Equipment List 9,             !- Name
  {cdf13847-ff5c-4f02-bed4-0b2354ed22d8}, !- Thermal Zone
  {f343f1e8-1bdb-4886-a5b6-701bbd730c2b}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {7ad692e7-8028-49fe-be93-a8de23161788}, !- Handle
  Story 2 West Perimeter Thermal Zone,    !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {233fa72a-8546-4201-9f52-37b764b6e58e}, !- Zone Air Inlet Port List
  {681b569b-ea70-45fe-a5cd-d442051dd64c}, !- Zone Air Exhaust Port List
  {e79e8e22-00ac-45a0-9258-9bdd2d439796}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {c8ad3121-5a39-4474-8ab5-5f228704a00d}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {f9f89d29-ab93-4610-8618-ac6135794229}, !- Handle
  Node 10,                                !- Name
  {e79e8e22-00ac-45a0-9258-9bdd2d439796}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e79e8e22-00ac-45a0-9258-9bdd2d439796}, !- Handle
  {5b2e9076-148a-4d5c-a695-7a3e47e1a537}, !- Name
  {7ad692e7-8028-49fe-be93-a8de23161788}, !- Source Object
  11,                                     !- Outlet Port
  {f9f89d29-ab93-4610-8618-ac6135794229}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {233fa72a-8546-4201-9f52-37b764b6e58e}, !- Handle
  Port List 19,                           !- Name
  {7ad692e7-8028-49fe-be93-a8de23161788}; !- HVAC Component

OS:PortList,
  {681b569b-ea70-45fe-a5cd-d442051dd64c}, !- Handle
  Port List 20,                           !- Name
  {7ad692e7-8028-49fe-be93-a8de23161788}; !- HVAC Component

OS:Sizing:Zone,
  {e4d7d0f8-3298-4c88-85e5-bfc66c9ca890}, !- Handle
  {7ad692e7-8028-49fe-be93-a8de23161788}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {6c343f0d-a6e3-405a-8083-8d8c41473b3c}, !- Handle
  Zone HVAC Equipment List 10,            !- Name
  {7ad692e7-8028-49fe-be93-a8de23161788}; !- Thermal Zone

OS:ThermalZone,
  {2351df80-371c-4f79-9a7d-4971cd36602b}, !- Handle
  Story 3 Core Thermal Zone,              !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {4fb39545-7591-48d2-88d3-b67e27d3bd71}, !- Zone Air Inlet Port List
  {55b4ce7a-69a7-4cab-8c69-0e64ec088b32}, !- Zone Air Exhaust Port List
  {4a52f7a2-8b37-4637-9634-c0ab9e0e7399}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {93c969bb-525a-4d30-8f25-c65c9fe0c6a0}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {7afd37b2-36d8-4bdd-9786-82cf225140c2}, !- Handle
  Node 11,                                !- Name
  {4a52f7a2-8b37-4637-9634-c0ab9e0e7399}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4a52f7a2-8b37-4637-9634-c0ab9e0e7399}, !- Handle
  {bd5e03ed-a24d-4e2e-9b89-ccccf578cff7}, !- Name
  {2351df80-371c-4f79-9a7d-4971cd36602b}, !- Source Object
  11,                                     !- Outlet Port
  {7afd37b2-36d8-4bdd-9786-82cf225140c2}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {4fb39545-7591-48d2-88d3-b67e27d3bd71}, !- Handle
  Port List 21,                           !- Name
  {2351df80-371c-4f79-9a7d-4971cd36602b}; !- HVAC Component

OS:PortList,
  {55b4ce7a-69a7-4cab-8c69-0e64ec088b32}, !- Handle
  Port List 22,                           !- Name
  {2351df80-371c-4f79-9a7d-4971cd36602b}; !- HVAC Component

OS:Sizing:Zone,
  {dddfce20-0711-4730-a2f4-29f767a90567}, !- Handle
  {2351df80-371c-4f79-9a7d-4971cd36602b}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {37aa99a7-60a9-4e5e-8f00-97f205e54cf3}, !- Handle
  Zone HVAC Equipment List 11,            !- Name
  {2351df80-371c-4f79-9a7d-4971cd36602b}; !- Thermal Zone

OS:ThermalZone,
  {b9310ee2-3777-48a1-a528-97f97c4d8ac3}, !- Handle
  Story 3 East Perimeter Thermal Zone,    !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {77291056-db30-4b1a-b94e-a54f0480b5d9}, !- Zone Air Inlet Port List
  {faa2a812-b746-4b38-af1b-da2661cf0493}, !- Zone Air Exhaust Port List
  {93e113fc-668e-426e-9f5b-bbe70062c86d}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {fd7fef5a-45d0-4987-94c1-b1c3604a2fd8}, !- Thermostat Name
  No,                                     !- Use Ideal Air Loads
  {1a4e23f0-663b-4219-a572-4294f9fbc89d}; !- Humidistat Name

OS:Node,
  {e96bc99b-f56f-415d-bff2-e52de07d06dc}, !- Handle
  Node 12,                                !- Name
  {93e113fc-668e-426e-9f5b-bbe70062c86d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {93e113fc-668e-426e-9f5b-bbe70062c86d}, !- Handle
  {785f2af1-5836-4737-b4b1-516e870e405a}, !- Name
  {b9310ee2-3777-48a1-a528-97f97c4d8ac3}, !- Source Object
  11,                                     !- Outlet Port
  {e96bc99b-f56f-415d-bff2-e52de07d06dc}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {77291056-db30-4b1a-b94e-a54f0480b5d9}, !- Handle
  Port List 23,                           !- Name
  {b9310ee2-3777-48a1-a528-97f97c4d8ac3}, !- HVAC Component
  {f1de4927-0f82-4b99-958a-f5acfa3de080}; !- Port 1

OS:PortList,
  {faa2a812-b746-4b38-af1b-da2661cf0493}, !- Handle
  Port List 24,                           !- Name
  {b9310ee2-3777-48a1-a528-97f97c4d8ac3}, !- HVAC Component
  {767b5c77-bc76-4762-97de-abd1594d5741}; !- Port 1

OS:Sizing:Zone,
  {0b8904ae-44f6-49c9-81ef-72b5399319be}, !- Handle
  {b9310ee2-3777-48a1-a528-97f97c4d8ac3}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {464657e1-239d-4939-a195-15b6670d4657}, !- Handle
  Zone HVAC Equipment List 12,            !- Name
  {b9310ee2-3777-48a1-a528-97f97c4d8ac3}, !- Thermal Zone
  {f3d836fd-9fcf-4105-b00b-3d564e712ec7}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {d8425e59-f169-4a98-b3e1-1b9accc59e3c}, !- Handle
  Story 3 North Perimeter Thermal Zone,   !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {0f64e515-202e-465f-b3fd-1df0b491d36c}, !- Zone Air Inlet Port List
  {881dbd61-3ea4-4d84-9e69-5d57790363bf}, !- Zone Air Exhaust Port List
  {bd1e8044-5fe5-4f75-b7be-f536fc15a2c0}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {16f40f72-4072-4bbe-a719-c53f474a0175}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {1ea371e9-1d21-448a-bed0-94d49a3b61f9}, !- Handle
  Node 13,                                !- Name
  {bd1e8044-5fe5-4f75-b7be-f536fc15a2c0}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {bd1e8044-5fe5-4f75-b7be-f536fc15a2c0}, !- Handle
  {d71d5a1f-dd23-449a-8b3f-b60947151d9a}, !- Name
  {d8425e59-f169-4a98-b3e1-1b9accc59e3c}, !- Source Object
  11,                                     !- Outlet Port
  {1ea371e9-1d21-448a-bed0-94d49a3b61f9}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {0f64e515-202e-465f-b3fd-1df0b491d36c}, !- Handle
  Port List 25,                           !- Name
  {d8425e59-f169-4a98-b3e1-1b9accc59e3c}; !- HVAC Component

OS:PortList,
  {881dbd61-3ea4-4d84-9e69-5d57790363bf}, !- Handle
  Port List 26,                           !- Name
  {d8425e59-f169-4a98-b3e1-1b9accc59e3c}; !- HVAC Component

OS:Sizing:Zone,
  {3914a1d4-d562-4798-ae74-224941a62410}, !- Handle
  {d8425e59-f169-4a98-b3e1-1b9accc59e3c}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {b4c9c448-227a-48ea-b652-1e6940bdf2ba}, !- Handle
  Zone HVAC Equipment List 13,            !- Name
  {d8425e59-f169-4a98-b3e1-1b9accc59e3c}; !- Thermal Zone

OS:ThermalZone,
  {54317221-eb60-4732-bbfb-cf9410660106}, !- Handle
  Story 3 South Perimeter Thermal Zone,   !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {13201a75-2d2b-45e1-b567-480fe9433b3e}, !- Zone Air Inlet Port List
  {c4186481-beed-415f-a5ee-3971ceaaecd2}, !- Zone Air Exhaust Port List
  {fbf069a3-182e-4420-8ce4-a97839aa29b4}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {9445f316-ea14-4df7-91e5-6c608642b454}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {003d394a-28f6-4342-bbc4-bcad56f6c953}, !- Handle
  Node 14,                                !- Name
  {fbf069a3-182e-4420-8ce4-a97839aa29b4}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {fbf069a3-182e-4420-8ce4-a97839aa29b4}, !- Handle
  {cef4a179-63de-4163-895d-0229796a9a24}, !- Name
  {54317221-eb60-4732-bbfb-cf9410660106}, !- Source Object
  11,                                     !- Outlet Port
  {003d394a-28f6-4342-bbc4-bcad56f6c953}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {13201a75-2d2b-45e1-b567-480fe9433b3e}, !- Handle
  Port List 27,                           !- Name
  {54317221-eb60-4732-bbfb-cf9410660106}, !- HVAC Component
  {e6f9d4c6-a9ce-4e74-b0eb-7ac1176ddc0a}; !- Port 1

OS:PortList,
  {c4186481-beed-415f-a5ee-3971ceaaecd2}, !- Handle
  Port List 28,                           !- Name
  {54317221-eb60-4732-bbfb-cf9410660106}, !- HVAC Component
  {f2c97900-013e-4dc3-919b-85f6d10af26c}; !- Port 1

OS:Sizing:Zone,
  {c84577cd-0df6-4c4f-9c7d-44746f0bb280}, !- Handle
  {54317221-eb60-4732-bbfb-cf9410660106}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {b5c83eb3-0b91-43ad-8d5f-2f79fa715592}, !- Handle
  Zone HVAC Equipment List 14,            !- Name
  {54317221-eb60-4732-bbfb-cf9410660106}, !- Thermal Zone
  {72ef12c2-652b-4c52-b07a-6ea27244c9d3}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {6a579791-c934-447e-98ce-566ee123d021}, !- Handle
  Story 3 West Perimeter Thermal Zone,    !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f1dcbff6-c8d0-47bf-8d80-56f430d3957f}, !- Zone Air Inlet Port List
  {a439fc84-ce73-471f-b107-a920c4ca5066}, !- Zone Air Exhaust Port List
  {ecd33755-1952-4deb-9f7f-8db8be84ac04}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {f79fc361-f70e-483e-8038-a86166569334}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {f0250e55-bfa0-46a4-a65f-a041aba28b1d}, !- Handle
  Node 15,                                !- Name
  {ecd33755-1952-4deb-9f7f-8db8be84ac04}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ecd33755-1952-4deb-9f7f-8db8be84ac04}, !- Handle
  {e703c844-e5f6-4f6f-a52f-00d5f94bf2be}, !- Name
  {6a579791-c934-447e-98ce-566ee123d021}, !- Source Object
  11,                                     !- Outlet Port
  {f0250e55-bfa0-46a4-a65f-a041aba28b1d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f1dcbff6-c8d0-47bf-8d80-56f430d3957f}, !- Handle
  Port List 29,                           !- Name
  {6a579791-c934-447e-98ce-566ee123d021}; !- HVAC Component

OS:PortList,
  {a439fc84-ce73-471f-b107-a920c4ca5066}, !- Handle
  Port List 30,                           !- Name
  {6a579791-c934-447e-98ce-566ee123d021}; !- HVAC Component

OS:Sizing:Zone,
  {756db99a-236e-4881-800e-b80b7b304b17}, !- Handle
  {6a579791-c934-447e-98ce-566ee123d021}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {952f2222-fb5f-4837-b022-ba7d3ca85e98}, !- Handle
  Zone HVAC Equipment List 15,            !- Name
  {6a579791-c934-447e-98ce-566ee123d021}; !- Thermal Zone

OS:SubSurface,
  {4ed3c184-b040-4459-b32b-551d6b2caa98}, !- Handle
  Sub Surface 1,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {35cb8337-2764-4705-8a0f-53fdfa4fd88f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 49.9746, 2.60162725328934,           !- X,Y,Z Vertex 1 {m}
  0, 49.9746, 1,                          !- X,Y,Z Vertex 2 {m}
  0, 0.0254000000000048, 1,               !- X,Y,Z Vertex 3 {m}
  0, 0.0254000000000048, 2.60162725328934; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {73fbc96e-39fc-406e-8075-535b28498396}, !- Handle
  Sub Surface 2,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {5b4f359d-88e8-4d3b-b259-520ac924cf07}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 49.9746, 2.60162725328934,           !- X,Y,Z Vertex 1 {m}
  0, 49.9746, 1,                          !- X,Y,Z Vertex 2 {m}
  0, 0.0254000000000048, 1,               !- X,Y,Z Vertex 3 {m}
  0, 0.0254000000000048, 2.60162725328934; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {21d0fbd2-9f31-4e3b-97ae-5e2a0e773ff8}, !- Handle
  Sub Surface 3,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {5d7ca2e7-80fb-4afd-a19e-1faacc0e75ec}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  96.9746, 3, 2.60081321311226,           !- X,Y,Z Vertex 1 {m}
  96.9746, 3, 1,                          !- X,Y,Z Vertex 2 {m}
  -2.97460000000001, 3, 1,                !- X,Y,Z Vertex 3 {m}
  -2.97460000000001, 3, 2.60081321311226; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1babaae3-913c-4ada-b349-a882f35f8350}, !- Handle
  Sub Surface 4,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {7c4be794-b5a4-4523-9305-f2352557e825}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3, -2.9746, 2.60162725328934,           !- X,Y,Z Vertex 1 {m}
  3, -2.9746, 1,                          !- X,Y,Z Vertex 2 {m}
  3, 46.9746, 1,                          !- X,Y,Z Vertex 3 {m}
  3, 46.9746, 2.60162725328934;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {778a96db-5fb7-4e88-8dcf-0b7b3a34a77d}, !- Handle
  Sub Surface 5,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {a90f024f-c611-41c5-83c1-dbb83034c047}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 2.60081321311226,            !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 1,                           !- X,Y,Z Vertex 2 {m}
  99.9746, 0, 1,                          !- X,Y,Z Vertex 3 {m}
  99.9746, 0, 2.60081321311226;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {348776e6-c70e-4196-a4b6-6997ab8dbd1c}, !- Handle
  Sub Surface 6,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {bbf4084e-068b-405d-83c3-5aba2ace10c4}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 49.9746, 2.60162725328934,           !- X,Y,Z Vertex 1 {m}
  0, 49.9746, 1,                          !- X,Y,Z Vertex 2 {m}
  0, 0.0254000000000048, 1,               !- X,Y,Z Vertex 3 {m}
  0, 0.0254000000000048, 2.60162725328934; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {48fda1f7-f48d-4ae1-b826-479c888e5c9c}, !- Handle
  Sub Surface 7,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {bf683acd-60fa-482e-8837-309f9d720fb0}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3, -2.9746, 2.60162725328934,           !- X,Y,Z Vertex 1 {m}
  3, -2.9746, 1,                          !- X,Y,Z Vertex 2 {m}
  3, 46.9746, 1,                          !- X,Y,Z Vertex 3 {m}
  3, 46.9746, 2.60162725328934;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b0ca15a9-b242-4351-9a47-455c42e4c5f3}, !- Handle
  Sub Surface 8,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {c13acddd-f842-4c1d-87c9-a21780e27a11}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3, -2.9746, 2.60162725328934,           !- X,Y,Z Vertex 1 {m}
  3, -2.9746, 1,                          !- X,Y,Z Vertex 2 {m}
  3, 46.9746, 1,                          !- X,Y,Z Vertex 3 {m}
  3, 46.9746, 2.60162725328934;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {94d1354b-6ec6-483d-88e4-bf93458129fa}, !- Handle
  Sub Surface 9,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {c16d0a82-a18f-4de5-bf5d-889e4e7ba0f6}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 2.60081321311226,            !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 1,                           !- X,Y,Z Vertex 2 {m}
  99.9746, 0, 1,                          !- X,Y,Z Vertex 3 {m}
  99.9746, 0, 2.60081321311226;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6ab4801a-4e5b-4c29-8502-f19eac6cf5ec}, !- Handle
  Sub Surface 10,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {e7303cf6-7b91-4d1c-9143-0a27c039af3d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  96.9746, 3, 2.60081321311226,           !- X,Y,Z Vertex 1 {m}
  96.9746, 3, 1,                          !- X,Y,Z Vertex 2 {m}
  -2.97460000000001, 3, 1,                !- X,Y,Z Vertex 3 {m}
  -2.97460000000001, 3, 2.60081321311226; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3b3e600a-737d-40dc-a0f0-d3cde4753396}, !- Handle
  Sub Surface 11,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {e78468e2-0d47-4161-a228-0c984a975ba3}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  96.9746, 3, 2.60081321311226,           !- X,Y,Z Vertex 1 {m}
  96.9746, 3, 1,                          !- X,Y,Z Vertex 2 {m}
  -2.97460000000001, 3, 1,                !- X,Y,Z Vertex 3 {m}
  -2.97460000000001, 3, 2.60081321311226; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {eea1e76a-25c6-4ef9-8e13-68dcc62bd11c}, !- Handle
  Sub Surface 12,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {f472ef96-6f5d-4018-9fed-4194e29a6ae0}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 2.60081321311226,            !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 1,                           !- X,Y,Z Vertex 2 {m}
  99.9746, 0, 1,                          !- X,Y,Z Vertex 3 {m}
  99.9746, 0, 2.60081321311226;           !- X,Y,Z Vertex 4 {m}

OS:Schedule:Ruleset,
  {851e541a-a7bc-4c1d-b72d-54787cae9f97}, !- Handle
  Cooling Sch,                            !- Name
  {87d3115c-5a03-4ef5-bf73-f4e6c364ef24}, !- Schedule Type Limits Name
  {e1bdedd8-c0d2-45fc-b4a5-3a65026cbd97}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e1bdedd8-c0d2-45fc-b4a5-3a65026cbd97}, !- Handle
  Cooling Sch Default,                    !- Name
  {87d3115c-5a03-4ef5-bf73-f4e6c364ef24}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  28;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {b61be585-96d6-4ccc-8467-cd1ae7dcfd74}, !- Handle
  Heating Sch,                            !- Name
  {87d3115c-5a03-4ef5-bf73-f4e6c364ef24}, !- Schedule Type Limits Name
  {74cb85a7-16f5-41ec-be10-600d0b3b30f5}; !- Default Day Schedule Name

OS:Schedule:Day,
  {74cb85a7-16f5-41ec-be10-600d0b3b30f5}, !- Handle
  Heating Sch Default,                    !- Name
  {87d3115c-5a03-4ef5-bf73-f4e6c364ef24}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24;                                     !- Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
  {3fc0b0de-8894-47ca-b8bb-f44354e0d0ec}, !- Handle
  Thermostat Setpoint Dual Setpoint 1,    !- Name
  {b61be585-96d6-4ccc-8467-cd1ae7dcfd74}, !- Heating Setpoint Temperature Schedule Name
  {851e541a-a7bc-4c1d-b72d-54787cae9f97}; !- Cooling Setpoint Temperature Schedule Name

OS:ScheduleTypeLimits,
  {87d3115c-5a03-4ef5-bf73-f4e6c364ef24}, !- Handle
  Temperature,                            !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:ThermostatSetpoint:DualSetpoint,
  {0185904a-e362-46bf-a9f0-bee1e86a72f8}, !- Handle
  Thermostat Setpoint Dual Setpoint 2,    !- Name
  {b61be585-96d6-4ccc-8467-cd1ae7dcfd74}, !- Heating Setpoint Temperature Schedule Name
  {851e541a-a7bc-4c1d-b72d-54787cae9f97}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {68bcb78f-3ed7-427a-91cf-97d0790a008b}, !- Handle
  Thermostat Setpoint Dual Setpoint 3,    !- Name
  {b61be585-96d6-4ccc-8467-cd1ae7dcfd74}, !- Heating Setpoint Temperature Schedule Name
  {851e541a-a7bc-4c1d-b72d-54787cae9f97}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {71743758-eab0-4b2c-af79-8599cf4772a7}, !- Handle
  Thermostat Setpoint Dual Setpoint 4,    !- Name
  {b61be585-96d6-4ccc-8467-cd1ae7dcfd74}, !- Heating Setpoint Temperature Schedule Name
  {851e541a-a7bc-4c1d-b72d-54787cae9f97}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {ff54caa2-d05a-47a5-9bc1-5d642f69f023}, !- Handle
  Thermostat Setpoint Dual Setpoint 5,    !- Name
  {b61be585-96d6-4ccc-8467-cd1ae7dcfd74}, !- Heating Setpoint Temperature Schedule Name
  {851e541a-a7bc-4c1d-b72d-54787cae9f97}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {f162932f-69c0-41a6-a0d8-646068e09841}, !- Handle
  Thermostat Setpoint Dual Setpoint 6,    !- Name
  {b61be585-96d6-4ccc-8467-cd1ae7dcfd74}, !- Heating Setpoint Temperature Schedule Name
  {851e541a-a7bc-4c1d-b72d-54787cae9f97}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {13bdcbba-773d-4a77-b3bb-ca0248811c6c}, !- Handle
  Thermostat Setpoint Dual Setpoint 7,    !- Name
  {b61be585-96d6-4ccc-8467-cd1ae7dcfd74}, !- Heating Setpoint Temperature Schedule Name
  {851e541a-a7bc-4c1d-b72d-54787cae9f97}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {4904a17b-4443-4824-b66c-f60d5c8d993f}, !- Handle
  Thermostat Setpoint Dual Setpoint 8,    !- Name
  {b61be585-96d6-4ccc-8467-cd1ae7dcfd74}, !- Heating Setpoint Temperature Schedule Name
  {851e541a-a7bc-4c1d-b72d-54787cae9f97}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {e5887aec-884e-4f1d-876c-32bdf4bd9f83}, !- Handle
  Thermostat Setpoint Dual Setpoint 9,    !- Name
  {b61be585-96d6-4ccc-8467-cd1ae7dcfd74}, !- Heating Setpoint Temperature Schedule Name
  {851e541a-a7bc-4c1d-b72d-54787cae9f97}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {c8ad3121-5a39-4474-8ab5-5f228704a00d}, !- Handle
  Thermostat Setpoint Dual Setpoint 10,   !- Name
  {b61be585-96d6-4ccc-8467-cd1ae7dcfd74}, !- Heating Setpoint Temperature Schedule Name
  {851e541a-a7bc-4c1d-b72d-54787cae9f97}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {93c969bb-525a-4d30-8f25-c65c9fe0c6a0}, !- Handle
  Thermostat Setpoint Dual Setpoint 11,   !- Name
  {b61be585-96d6-4ccc-8467-cd1ae7dcfd74}, !- Heating Setpoint Temperature Schedule Name
  {851e541a-a7bc-4c1d-b72d-54787cae9f97}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {fd7fef5a-45d0-4987-94c1-b1c3604a2fd8}, !- Handle
  Thermostat Setpoint Dual Setpoint 12,   !- Name
  {b61be585-96d6-4ccc-8467-cd1ae7dcfd74}, !- Heating Setpoint Temperature Schedule Name
  {851e541a-a7bc-4c1d-b72d-54787cae9f97}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {16f40f72-4072-4bbe-a719-c53f474a0175}, !- Handle
  Thermostat Setpoint Dual Setpoint 13,   !- Name
  {b61be585-96d6-4ccc-8467-cd1ae7dcfd74}, !- Heating Setpoint Temperature Schedule Name
  {851e541a-a7bc-4c1d-b72d-54787cae9f97}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {9445f316-ea14-4df7-91e5-6c608642b454}, !- Handle
  Thermostat Setpoint Dual Setpoint 14,   !- Name
  {b61be585-96d6-4ccc-8467-cd1ae7dcfd74}, !- Heating Setpoint Temperature Schedule Name
  {851e541a-a7bc-4c1d-b72d-54787cae9f97}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {f79fc361-f70e-483e-8038-a86166569334}, !- Handle
  Thermostat Setpoint Dual Setpoint 15,   !- Name
  {b61be585-96d6-4ccc-8467-cd1ae7dcfd74}, !- Heating Setpoint Temperature Schedule Name
  {851e541a-a7bc-4c1d-b72d-54787cae9f97}; !- Cooling Setpoint Temperature Schedule Name

OS:PlantLoop,
  {f7214303-a32b-4704-a2d8-3a9b0d94cec7}, !- Handle
  Hot Water Plant,                        !- Name
  Water,                                  !- Fluid Type
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {397c4e1b-1097-4b97-a524-eeb3ab86f3f1}, !- Loop Temperature Setpoint Node Name
  ,                                       !- Maximum Loop Temperature {C}
  ,                                       !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {073a6c80-7e02-492d-94ae-075cf5b497f4}, !- Plant Side Inlet Node Name
  {08d72b01-91fa-4924-84f4-8c521e242613}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {74999be8-aef0-490a-97a4-4bfe1600fcbf}, !- Demand Side Inlet Node Name
  {b2a77967-382e-4528-a949-ff75f784949f}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  ,                                       !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ;                                       !- Pressure Simulation Type

OS:Sizing:Plant,
  {4ab6acef-549d-4516-81fa-77539e312d11}, !- Handle
  {f7214303-a32b-4704-a2d8-3a9b0d94cec7}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  82,                                     !- Design Loop Exit Temperature {C}
  11,                                     !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:Node,
  {d625bc0a-8998-4bc3-8dfe-c4fbe688a261}, !- Handle
  Node 16,                                !- Name
  {073a6c80-7e02-492d-94ae-075cf5b497f4}, !- Inlet Port
  {982a83e5-a4a5-41f5-a5e8-aa7a5afc212f}; !- Outlet Port

OS:Node,
  {397c4e1b-1097-4b97-a524-eeb3ab86f3f1}, !- Handle
  Node 17,                                !- Name
  {413ae44a-a1de-41af-ab0b-15768afe4f04}, !- Inlet Port
  {08d72b01-91fa-4924-84f4-8c521e242613}; !- Outlet Port

OS:Node,
  {49b8cb8f-15fc-4f23-9277-1b96d5eb011e}, !- Handle
  Node 18,                                !- Name
  {e6cc669c-c1f1-4e81-87c2-54d61fb9a8b2}, !- Inlet Port
  {c64fcb60-3c60-4b29-9a0b-5c6036d268a2}; !- Outlet Port

OS:Connector:Mixer,
  {4f92a756-3708-4eb6-ba9d-a15777fe8c7c}, !- Handle
  Connector Mixer 1,                      !- Name
  {c42fb9bd-62ff-48e5-8ceb-58fa3d204b79}, !- Outlet Branch Name
  {f670bacd-5cad-4b0d-bb3a-a40c090eaab4}, !- Inlet Branch Name 1
  {61675f40-5629-4487-8b5c-22c837b3df5c}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {2d4d5db1-eaee-4f6d-817d-f942e6c791bb}, !- Handle
  Connector Splitter 1,                   !- Name
  {85338f0a-9d97-48e3-8407-e1f653ee9e1c}, !- Inlet Branch Name
  {e6cc669c-c1f1-4e81-87c2-54d61fb9a8b2}, !- Outlet Branch Name 1
  {e91bd50e-9b54-4947-8e5c-fb57a5fe8a63}; !- Outlet Branch Name 2

OS:Connection,
  {073a6c80-7e02-492d-94ae-075cf5b497f4}, !- Handle
  {ea7b2aa4-eb36-4fc8-bba6-a37602a237fd}, !- Name
  {f7214303-a32b-4704-a2d8-3a9b0d94cec7}, !- Source Object
  13,                                     !- Outlet Port
  {d625bc0a-8998-4bc3-8dfe-c4fbe688a261}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e6cc669c-c1f1-4e81-87c2-54d61fb9a8b2}, !- Handle
  {619b856e-bd32-4d72-b78e-19b0c5c1d152}, !- Name
  {2d4d5db1-eaee-4f6d-817d-f942e6c791bb}, !- Source Object
  3,                                      !- Outlet Port
  {49b8cb8f-15fc-4f23-9277-1b96d5eb011e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {08d72b01-91fa-4924-84f4-8c521e242613}, !- Handle
  {1ac9f6dd-fa2a-4821-bf68-a3f6fd5d09c2}, !- Name
  {397c4e1b-1097-4b97-a524-eeb3ab86f3f1}, !- Source Object
  3,                                      !- Outlet Port
  {f7214303-a32b-4704-a2d8-3a9b0d94cec7}, !- Target Object
  14;                                     !- Inlet Port

OS:Node,
  {1bb8ce0c-085f-4e5b-82f0-6cee2ac33c3f}, !- Handle
  Node 19,                                !- Name
  {74999be8-aef0-490a-97a4-4bfe1600fcbf}, !- Inlet Port
  {2532e711-3284-4723-b411-35eeed26a8fd}; !- Outlet Port

OS:Node,
  {2d5befc1-a25a-4e7e-9f19-f11d4bf9d938}, !- Handle
  Node 20,                                !- Name
  {d1bbf321-ac3a-4f8f-b36e-f4b1984fd9a8}, !- Inlet Port
  {b2a77967-382e-4528-a949-ff75f784949f}; !- Outlet Port

OS:Node,
  {8c6f00bc-5371-41f6-b55a-eb1a614dda6e}, !- Handle
  Node 21,                                !- Name
  {686a488d-3e18-48a9-b19d-ef4c22b9d13c}, !- Inlet Port
  {99e1251d-6a6d-41aa-87d8-523caa3943b0}; !- Outlet Port

OS:Connector:Mixer,
  {c1c43ebb-d5e0-4ceb-8f40-4f8c5f5a3a78}, !- Handle
  Connector Mixer 2,                      !- Name
  {d1bbf321-ac3a-4f8f-b36e-f4b1984fd9a8}, !- Outlet Branch Name
  {cb674dbf-e94e-4e86-80ff-f2b0f95b6caf}; !- Inlet Branch Name 1

OS:Connector:Splitter,
  {3a0ed358-6a96-477f-a77a-f7063d40d176}, !- Handle
  Connector Splitter 2,                   !- Name
  {2532e711-3284-4723-b411-35eeed26a8fd}, !- Inlet Branch Name
  {686a488d-3e18-48a9-b19d-ef4c22b9d13c}; !- Outlet Branch Name 1

OS:Connection,
  {74999be8-aef0-490a-97a4-4bfe1600fcbf}, !- Handle
  {97c46f4f-c755-46cf-80a0-65d51821bfd9}, !- Name
  {f7214303-a32b-4704-a2d8-3a9b0d94cec7}, !- Source Object
  16,                                     !- Outlet Port
  {1bb8ce0c-085f-4e5b-82f0-6cee2ac33c3f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2532e711-3284-4723-b411-35eeed26a8fd}, !- Handle
  {c684b455-7c8f-49cb-a5f4-631ee3298096}, !- Name
  {1bb8ce0c-085f-4e5b-82f0-6cee2ac33c3f}, !- Source Object
  3,                                      !- Outlet Port
  {3a0ed358-6a96-477f-a77a-f7063d40d176}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {686a488d-3e18-48a9-b19d-ef4c22b9d13c}, !- Handle
  {c65c1a3a-4008-477a-a33b-34db28f13d11}, !- Name
  {3a0ed358-6a96-477f-a77a-f7063d40d176}, !- Source Object
  3,                                      !- Outlet Port
  {8c6f00bc-5371-41f6-b55a-eb1a614dda6e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d1bbf321-ac3a-4f8f-b36e-f4b1984fd9a8}, !- Handle
  {f54df0b1-b3f6-4072-b703-41973ad47389}, !- Name
  {c1c43ebb-d5e0-4ceb-8f40-4f8c5f5a3a78}, !- Source Object
  2,                                      !- Outlet Port
  {2d5befc1-a25a-4e7e-9f19-f11d4bf9d938}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b2a77967-382e-4528-a949-ff75f784949f}, !- Handle
  {ff059e38-91d6-42c1-b423-4da70d97fa5d}, !- Name
  {2d5befc1-a25a-4e7e-9f19-f11d4bf9d938}, !- Source Object
  3,                                      !- Outlet Port
  {f7214303-a32b-4704-a2d8-3a9b0d94cec7}, !- Target Object
  17;                                     !- Inlet Port

OS:Pump:VariableSpeed,
  {904d55c0-1c29-43c8-99bd-8306c88b78d1}, !- Handle
  Pump Variable Speed 1,                  !- Name
  {982a83e5-a4a5-41f5-a5e8-aa7a5afc212f}, !- Inlet Node Name
  {b88b16c6-71eb-4453-ad67-eb7b8101472c}, !- Outlet Node Name
  ,                                       !- Rated Flow Rate {m3/s}
  ,                                       !- Rated Pump Head {Pa}
  ,                                       !- Rated Power Consumption {W}
  ,                                       !- Motor Efficiency
  ,                                       !- Fraction of Motor Inefficiencies to Fluid Stream
  ,                                       !- Coefficient 1 of the Part Load Performance Curve
  ,                                       !- Coefficient 2 of the Part Load Performance Curve
  ,                                       !- Coefficient 3 of the Part Load Performance Curve
  ,                                       !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Intermittent;                           !- Pump Control Type

OS:Node,
  {f05be8de-c6c2-40ca-8dce-55c47e036d1d}, !- Handle
  Node 22,                                !- Name
  {b88b16c6-71eb-4453-ad67-eb7b8101472c}, !- Inlet Port
  {85338f0a-9d97-48e3-8407-e1f653ee9e1c}; !- Outlet Port

OS:Connection,
  {982a83e5-a4a5-41f5-a5e8-aa7a5afc212f}, !- Handle
  {629d7003-4ca2-40f8-996b-12bd749c1239}, !- Name
  {d625bc0a-8998-4bc3-8dfe-c4fbe688a261}, !- Source Object
  3,                                      !- Outlet Port
  {904d55c0-1c29-43c8-99bd-8306c88b78d1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b88b16c6-71eb-4453-ad67-eb7b8101472c}, !- Handle
  {3f29a5fb-6c74-46a0-9a94-7b3e89891a83}, !- Name
  {904d55c0-1c29-43c8-99bd-8306c88b78d1}, !- Source Object
  3,                                      !- Outlet Port
  {f05be8de-c6c2-40ca-8dce-55c47e036d1d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {85338f0a-9d97-48e3-8407-e1f653ee9e1c}, !- Handle
  {378c1d2c-948c-43d6-b840-7af68141bf29}, !- Name
  {f05be8de-c6c2-40ca-8dce-55c47e036d1d}, !- Source Object
  3,                                      !- Outlet Port
  {2d4d5db1-eaee-4f6d-817d-f942e6c791bb}, !- Target Object
  2;                                      !- Inlet Port

OS:Boiler:HotWater,
  {de2d380c-2eb5-4f23-9e4e-b26e4156473c}, !- Handle
  Boiler Hot Water 1,                     !- Name
  ,                                       !- Fuel Type
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Nominal Thermal Efficiency
  ,                                       !- Efficiency Curve Temperature Evaluation Variable
  ,                                       !- Normalized Boiler Efficiency Curve Name
  ,                                       !- Design Water Outlet Temperature {C}
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Minimum Part Load Ratio
  ,                                       !- Maximum Part Load Ratio
  ,                                       !- Optimum Part Load Ratio
  {c64fcb60-3c60-4b29-9a0b-5c6036d268a2}, !- Boiler Water Inlet Node Name
  {4c612da5-2564-4df1-b803-77ff25e5ee84}, !- Boiler Water Outlet Node Name
  99,                                     !- Water Outlet Upper Temperature Limit {C}
  ConstantFlow,                           !- Boiler Flow Mode
  0,                                      !- Parasitic Electric Load {W}
  1;                                      !- Sizing Factor

OS:Node,
  {5896a1e8-6e59-4d2a-84cf-488bf31e74c0}, !- Handle
  Node 23,                                !- Name
  {4c612da5-2564-4df1-b803-77ff25e5ee84}, !- Inlet Port
  {f670bacd-5cad-4b0d-bb3a-a40c090eaab4}; !- Outlet Port

OS:Connection,
  {c64fcb60-3c60-4b29-9a0b-5c6036d268a2}, !- Handle
  {b5b2aa11-7183-4be9-bcbe-1eed2c45d0a2}, !- Name
  {49b8cb8f-15fc-4f23-9277-1b96d5eb011e}, !- Source Object
  3,                                      !- Outlet Port
  {de2d380c-2eb5-4f23-9e4e-b26e4156473c}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {4c612da5-2564-4df1-b803-77ff25e5ee84}, !- Handle
  {fb22a599-04d9-45df-9496-1e55cd75a8be}, !- Name
  {de2d380c-2eb5-4f23-9e4e-b26e4156473c}, !- Source Object
  13,                                     !- Outlet Port
  {5896a1e8-6e59-4d2a-84cf-488bf31e74c0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f670bacd-5cad-4b0d-bb3a-a40c090eaab4}, !- Handle
  {da29da74-9885-4b7d-a87c-c643fe64ed15}, !- Name
  {5896a1e8-6e59-4d2a-84cf-488bf31e74c0}, !- Source Object
  3,                                      !- Outlet Port
  {4f92a756-3708-4eb6-ba9d-a15777fe8c7c}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {6cbcfe24-f26b-46e0-bcad-8aa3bbfd69f7}, !- Handle
  Pipe Adiabatic 1,                       !- Name
  {e4c39b3d-dd0e-4f8a-a729-2ce4facf8659}, !- Inlet Node Name
  {6683490f-004a-4a74-b2ea-cd0ae7a66e81}; !- Outlet Node Name

OS:Node,
  {d2e0f8fc-598e-4bb1-ad0f-408b575b3a8e}, !- Handle
  Node 24,                                !- Name
  {e91bd50e-9b54-4947-8e5c-fb57a5fe8a63}, !- Inlet Port
  {e4c39b3d-dd0e-4f8a-a729-2ce4facf8659}; !- Outlet Port

OS:Connection,
  {e91bd50e-9b54-4947-8e5c-fb57a5fe8a63}, !- Handle
  {90c95272-f2d2-418d-bab0-0d0e7a570c10}, !- Name
  {2d4d5db1-eaee-4f6d-817d-f942e6c791bb}, !- Source Object
  4,                                      !- Outlet Port
  {d2e0f8fc-598e-4bb1-ad0f-408b575b3a8e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a42117ee-05f7-4ea4-a59d-c93f83ecaa40}, !- Handle
  Node 25,                                !- Name
  {6683490f-004a-4a74-b2ea-cd0ae7a66e81}, !- Inlet Port
  {61675f40-5629-4487-8b5c-22c837b3df5c}; !- Outlet Port

OS:Connection,
  {e4c39b3d-dd0e-4f8a-a729-2ce4facf8659}, !- Handle
  {94916f8d-f6d6-4365-86ef-77fdb216a648}, !- Name
  {d2e0f8fc-598e-4bb1-ad0f-408b575b3a8e}, !- Source Object
  3,                                      !- Outlet Port
  {6cbcfe24-f26b-46e0-bcad-8aa3bbfd69f7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6683490f-004a-4a74-b2ea-cd0ae7a66e81}, !- Handle
  {4cb40d06-2758-422e-97ee-75bf7eec05ab}, !- Name
  {6cbcfe24-f26b-46e0-bcad-8aa3bbfd69f7}, !- Source Object
  3,                                      !- Outlet Port
  {a42117ee-05f7-4ea4-a59d-c93f83ecaa40}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {61675f40-5629-4487-8b5c-22c837b3df5c}, !- Handle
  {bd69848b-db84-4731-a970-16365621b30c}, !- Name
  {a42117ee-05f7-4ea4-a59d-c93f83ecaa40}, !- Source Object
  3,                                      !- Outlet Port
  {4f92a756-3708-4eb6-ba9d-a15777fe8c7c}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {5e1f47ee-b715-4262-b882-cec26db7a693}, !- Handle
  Pipe Adiabatic 2,                       !- Name
  {41724f19-6402-43c6-b35d-b1c1c6b0ab9b}, !- Inlet Node Name
  {413ae44a-a1de-41af-ab0b-15768afe4f04}; !- Outlet Node Name

OS:Node,
  {c4e62620-f1ec-474d-bd15-f743390fbf17}, !- Handle
  Node 26,                                !- Name
  {c42fb9bd-62ff-48e5-8ceb-58fa3d204b79}, !- Inlet Port
  {41724f19-6402-43c6-b35d-b1c1c6b0ab9b}; !- Outlet Port

OS:Connection,
  {c42fb9bd-62ff-48e5-8ceb-58fa3d204b79}, !- Handle
  {928fc861-74eb-44ec-972c-dd9254bea16d}, !- Name
  {4f92a756-3708-4eb6-ba9d-a15777fe8c7c}, !- Source Object
  2,                                      !- Outlet Port
  {c4e62620-f1ec-474d-bd15-f743390fbf17}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {41724f19-6402-43c6-b35d-b1c1c6b0ab9b}, !- Handle
  {915a5912-7c1d-4481-9fe4-736c6801efd6}, !- Name
  {c4e62620-f1ec-474d-bd15-f743390fbf17}, !- Source Object
  3,                                      !- Outlet Port
  {5e1f47ee-b715-4262-b882-cec26db7a693}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {413ae44a-a1de-41af-ab0b-15768afe4f04}, !- Handle
  {79b263fd-56e2-4f57-9170-fff9fde4405c}, !- Name
  {5e1f47ee-b715-4262-b882-cec26db7a693}, !- Source Object
  3,                                      !- Outlet Port
  {397c4e1b-1097-4b97-a524-eeb3ab86f3f1}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {889c2dbf-5135-4a7c-be03-e225d0dba775}, !- Handle
  Hot Water Temperature,                  !- Name
  {87d3115c-5a03-4ef5-bf73-f4e6c364ef24}, !- Schedule Type Limits Name
  {5e8cd8a9-066c-4c7e-a539-77a744939978}, !- Default Day Schedule Name
  {922fb923-6bd6-4e42-89d0-9ce2ca4ee927}, !- Summer Design Day Schedule Name
  {847abc69-ce39-4211-8c94-137f4704cedf}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {5e8cd8a9-066c-4c7e-a539-77a744939978}, !- Handle
  Hot Water Temperature Default,          !- Name
  {87d3115c-5a03-4ef5-bf73-f4e6c364ef24}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  67;                                     !- Value Until Time 1

OS:Schedule:Day,
  {859c38da-845c-4d99-adab-48dc2c640a12}, !- Handle
  Schedule Day 2,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {847abc69-ce39-4211-8c94-137f4704cedf}, !- Handle
  Hot Water Temperature Winter Design Day, !- Name
  {87d3115c-5a03-4ef5-bf73-f4e6c364ef24}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  67;                                     !- Value Until Time 1

OS:Schedule:Day,
  {b3b3758b-5592-45e8-b6ed-f2d1e654f787}, !- Handle
  Schedule Day 3,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {922fb923-6bd6-4e42-89d0-9ce2ca4ee927}, !- Handle
  Hot Water Temperature Summer Design Day, !- Name
  {87d3115c-5a03-4ef5-bf73-f4e6c364ef24}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  67;                                     !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {f479f5d1-5d7d-4316-8ae2-cbfb24d806ea}, !- Handle
  Setpoint Manager Scheduled 1,           !- Name
  Temperature,                            !- Control Variable
  {889c2dbf-5135-4a7c-be03-e225d0dba775}, !- Schedule Name
  {397c4e1b-1097-4b97-a524-eeb3ab86f3f1}; !- Setpoint Node or NodeList Name

OS:PlantLoop,
  {c7b36214-696f-4394-982e-3ddebdf8abee}, !- Handle
  Condenser Water Plant,                  !- Name
  ,                                       !- Fluid Type
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {76134a5e-fde3-4b96-9452-df3bfe66087b}, !- Loop Temperature Setpoint Node Name
  ,                                       !- Maximum Loop Temperature {C}
  ,                                       !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {b8168886-79cf-41ef-91a3-9acd3b465c5d}, !- Plant Side Inlet Node Name
  {6b785295-17da-49ff-8f08-cc9c80424017}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {96851eba-6e90-41ba-ad2b-07bc5fe818c1}, !- Demand Side Inlet Node Name
  {a63af6f7-45ba-4bd5-a9e0-59fe44b9b5d5}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  ,                                       !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ;                                       !- Pressure Simulation Type

OS:Sizing:Plant,
  {dab2bebb-21cb-477d-9db6-933b97351a42}, !- Handle
  {c7b36214-696f-4394-982e-3ddebdf8abee}, !- Plant or Condenser Loop Name
  Condenser,                              !- Loop Type
  30,                                     !- Design Loop Exit Temperature {C}
  11,                                     !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:Node,
  {6fab1120-4dda-40d2-a941-e2638993c565}, !- Handle
  Node 27,                                !- Name
  {b8168886-79cf-41ef-91a3-9acd3b465c5d}, !- Inlet Port
  {d192f2ed-658a-4ac1-a092-2030582ca012}; !- Outlet Port

OS:Node,
  {76134a5e-fde3-4b96-9452-df3bfe66087b}, !- Handle
  Node 28,                                !- Name
  {41eb3699-d80d-4b2b-b4ca-78e0acf31328}, !- Inlet Port
  {6b785295-17da-49ff-8f08-cc9c80424017}; !- Outlet Port

OS:Node,
  {42c3df4b-57e5-429b-bc34-c62987a53a36}, !- Handle
  Node 29,                                !- Name
  {0d2a06eb-bb21-4d0d-9c5d-f16fc5504efb}, !- Inlet Port
  {23a8dfc2-d3f9-43c2-a76d-e05b4b991d16}; !- Outlet Port

OS:Connector:Mixer,
  {0ec5ed05-6fd4-4315-9e69-3ebd979a6034}, !- Handle
  Connector Mixer 3,                      !- Name
  {78517079-3549-4a9f-9a91-9f8be07a93b2}, !- Outlet Branch Name
  {a7ef7503-ac02-4e91-98e5-4917ed0015ff}, !- Inlet Branch Name 1
  {ba015f68-34ad-415b-b6cb-731a1a6cab76}, !- Inlet Branch Name 2
  {7b35ed03-ca1e-4beb-afc8-0eceadfa559e}; !- Inlet Branch Name 3

OS:Connector:Splitter,
  {afcf8deb-cbdd-4fc1-a776-5758b74d2d76}, !- Handle
  Connector Splitter 3,                   !- Name
  {08ff7b68-b742-40cd-b4b9-af42852ae362}, !- Inlet Branch Name
  {0d2a06eb-bb21-4d0d-9c5d-f16fc5504efb}, !- Outlet Branch Name 1
  {aab6c25a-4777-42fb-b9ab-0f0752e19a20}, !- Outlet Branch Name 2
  {1b199d05-e0d4-4286-a812-8efbda378910}; !- Outlet Branch Name 3

OS:Connection,
  {b8168886-79cf-41ef-91a3-9acd3b465c5d}, !- Handle
  {08979707-e5e8-43e4-8c12-d3fcffa732a0}, !- Name
  {c7b36214-696f-4394-982e-3ddebdf8abee}, !- Source Object
  13,                                     !- Outlet Port
  {6fab1120-4dda-40d2-a941-e2638993c565}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0d2a06eb-bb21-4d0d-9c5d-f16fc5504efb}, !- Handle
  {72a55fd7-d6b0-450d-89f0-b4180e82695e}, !- Name
  {afcf8deb-cbdd-4fc1-a776-5758b74d2d76}, !- Source Object
  3,                                      !- Outlet Port
  {42c3df4b-57e5-429b-bc34-c62987a53a36}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6b785295-17da-49ff-8f08-cc9c80424017}, !- Handle
  {ea3ca77f-896c-49d1-8fd6-e55d79b23bce}, !- Name
  {76134a5e-fde3-4b96-9452-df3bfe66087b}, !- Source Object
  3,                                      !- Outlet Port
  {c7b36214-696f-4394-982e-3ddebdf8abee}, !- Target Object
  14;                                     !- Inlet Port

OS:Node,
  {2576aa77-88e0-4e4d-97d8-8c73d2072afa}, !- Handle
  Node 30,                                !- Name
  {96851eba-6e90-41ba-ad2b-07bc5fe818c1}, !- Inlet Port
  {c80e73aa-9306-4030-ad26-d2590e4a0983}; !- Outlet Port

OS:Node,
  {eaabbbbb-5442-4265-a6ec-ed96536668c1}, !- Handle
  Node 31,                                !- Name
  {9182ee23-1f24-4adb-ae74-7eb33f64e534}, !- Inlet Port
  {a63af6f7-45ba-4bd5-a9e0-59fe44b9b5d5}; !- Outlet Port

OS:Node,
  {2a92dad1-402f-4943-9008-5748adec5902}, !- Handle
  Node 32,                                !- Name
  {135a2817-6c38-46a5-802a-e74c890718b7}, !- Inlet Port
  {b56f1729-5af7-4667-867d-958ea1c0f44b}; !- Outlet Port

OS:Connector:Mixer,
  {04e2c1a7-a994-43ca-8ea1-6800d6d005e4}, !- Handle
  Connector Mixer 4,                      !- Name
  {9182ee23-1f24-4adb-ae74-7eb33f64e534}, !- Outlet Branch Name
  {bdde9725-3496-4aa2-ab38-752e180e1adc}, !- Inlet Branch Name 1
  {3df5a2d5-fc17-4930-a0e1-6361d7da30e7}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {be7d4cb9-0123-4b40-8215-2d7b4eabc9c0}, !- Handle
  Connector Splitter 4,                   !- Name
  {c80e73aa-9306-4030-ad26-d2590e4a0983}, !- Inlet Branch Name
  {135a2817-6c38-46a5-802a-e74c890718b7}, !- Outlet Branch Name 1
  {199c7fab-303f-4e05-af28-42b7edec309e}; !- Outlet Branch Name 2

OS:Connection,
  {96851eba-6e90-41ba-ad2b-07bc5fe818c1}, !- Handle
  {3aa3cfbc-d0f5-40dc-96b4-8066b17a0442}, !- Name
  {c7b36214-696f-4394-982e-3ddebdf8abee}, !- Source Object
  16,                                     !- Outlet Port
  {2576aa77-88e0-4e4d-97d8-8c73d2072afa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c80e73aa-9306-4030-ad26-d2590e4a0983}, !- Handle
  {3bb2ad88-7c23-4e58-b525-55bdc9863a0f}, !- Name
  {2576aa77-88e0-4e4d-97d8-8c73d2072afa}, !- Source Object
  3,                                      !- Outlet Port
  {be7d4cb9-0123-4b40-8215-2d7b4eabc9c0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {135a2817-6c38-46a5-802a-e74c890718b7}, !- Handle
  {83654a90-5a4f-45c9-b432-de762d96c862}, !- Name
  {be7d4cb9-0123-4b40-8215-2d7b4eabc9c0}, !- Source Object
  3,                                      !- Outlet Port
  {2a92dad1-402f-4943-9008-5748adec5902}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9182ee23-1f24-4adb-ae74-7eb33f64e534}, !- Handle
  {23a3140e-9bfa-45fc-a8da-9ac3e96ce11b}, !- Name
  {04e2c1a7-a994-43ca-8ea1-6800d6d005e4}, !- Source Object
  2,                                      !- Outlet Port
  {eaabbbbb-5442-4265-a6ec-ed96536668c1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a63af6f7-45ba-4bd5-a9e0-59fe44b9b5d5}, !- Handle
  {6cc4031d-1493-46eb-b4be-7e6bb7dc8bb2}, !- Name
  {eaabbbbb-5442-4265-a6ec-ed96536668c1}, !- Source Object
  3,                                      !- Outlet Port
  {c7b36214-696f-4394-982e-3ddebdf8abee}, !- Target Object
  17;                                     !- Inlet Port

OS:Pump:VariableSpeed,
  {a16bc59e-c30f-44d3-8880-e52bd57336bd}, !- Handle
  Pump Variable Speed 2,                  !- Name
  {d192f2ed-658a-4ac1-a092-2030582ca012}, !- Inlet Node Name
  {511b50e2-8c93-4e10-83bb-19408cbe778f}, !- Outlet Node Name
  ,                                       !- Rated Flow Rate {m3/s}
  ,                                       !- Rated Pump Head {Pa}
  ,                                       !- Rated Power Consumption {W}
  ,                                       !- Motor Efficiency
  ,                                       !- Fraction of Motor Inefficiencies to Fluid Stream
  ,                                       !- Coefficient 1 of the Part Load Performance Curve
  ,                                       !- Coefficient 2 of the Part Load Performance Curve
  ,                                       !- Coefficient 3 of the Part Load Performance Curve
  ,                                       !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Intermittent;                           !- Pump Control Type

OS:Node,
  {88d8ea75-f118-4f44-a99d-c29277a3eb8a}, !- Handle
  Node 33,                                !- Name
  {511b50e2-8c93-4e10-83bb-19408cbe778f}, !- Inlet Port
  {08ff7b68-b742-40cd-b4b9-af42852ae362}; !- Outlet Port

OS:Connection,
  {d192f2ed-658a-4ac1-a092-2030582ca012}, !- Handle
  {f36fa033-3737-45c9-a4c3-bcd7f3c54d51}, !- Name
  {6fab1120-4dda-40d2-a941-e2638993c565}, !- Source Object
  3,                                      !- Outlet Port
  {a16bc59e-c30f-44d3-8880-e52bd57336bd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {511b50e2-8c93-4e10-83bb-19408cbe778f}, !- Handle
  {7bc27f6f-b4a6-4744-97e5-82a481b98d7f}, !- Name
  {a16bc59e-c30f-44d3-8880-e52bd57336bd}, !- Source Object
  3,                                      !- Outlet Port
  {88d8ea75-f118-4f44-a99d-c29277a3eb8a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {08ff7b68-b742-40cd-b4b9-af42852ae362}, !- Handle
  {148e0817-b31b-49c6-b5de-8d2c8ce7e397}, !- Name
  {88d8ea75-f118-4f44-a99d-c29277a3eb8a}, !- Source Object
  3,                                      !- Outlet Port
  {afcf8deb-cbdd-4fc1-a776-5758b74d2d76}, !- Target Object
  2;                                      !- Inlet Port

OS:DistrictHeating,
  {dd6daf3d-3d84-4e8e-85d0-527d0ef908ca}, !- Handle
  District Heating 1,                     !- Name
  {23a8dfc2-d3f9-43c2-a76d-e05b4b991d16}, !- Hot Water Inlet Node Name
  {5f3788eb-7599-4bd9-91f3-3edd29b9e9a2}, !- Hot Water Outlet Node Name
  autosize;                               !- Nominal Capacity {W}

OS:Node,
  {b148e7b6-75fc-48f8-813d-5e3b7994d7ee}, !- Handle
  Node 34,                                !- Name
  {5f3788eb-7599-4bd9-91f3-3edd29b9e9a2}, !- Inlet Port
  {a7ef7503-ac02-4e91-98e5-4917ed0015ff}; !- Outlet Port

OS:Connection,
  {23a8dfc2-d3f9-43c2-a76d-e05b4b991d16}, !- Handle
  {d43c6bc4-29b4-4ead-b7c3-68aa5ed5910e}, !- Name
  {42c3df4b-57e5-429b-bc34-c62987a53a36}, !- Source Object
  3,                                      !- Outlet Port
  {dd6daf3d-3d84-4e8e-85d0-527d0ef908ca}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5f3788eb-7599-4bd9-91f3-3edd29b9e9a2}, !- Handle
  {31bf5449-5aa6-451c-b827-74bb02d501fe}, !- Name
  {dd6daf3d-3d84-4e8e-85d0-527d0ef908ca}, !- Source Object
  3,                                      !- Outlet Port
  {b148e7b6-75fc-48f8-813d-5e3b7994d7ee}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a7ef7503-ac02-4e91-98e5-4917ed0015ff}, !- Handle
  {989e626c-4990-4d23-869c-ad9d76f97b37}, !- Name
  {b148e7b6-75fc-48f8-813d-5e3b7994d7ee}, !- Source Object
  3,                                      !- Outlet Port
  {0ec5ed05-6fd4-4315-9e69-3ebd979a6034}, !- Target Object
  3;                                      !- Inlet Port

OS:DistrictCooling,
  {7cb81570-305a-4e07-a1e5-a5cbc54d62ef}, !- Handle
  District Cooling 1,                     !- Name
  {121032c5-1817-4362-8db9-730b5aee2fdb}, !- Chilled Water Inlet Node Name
  {0d54c040-7da0-4b8e-887b-cc9ec913af53}, !- Chilled Water Outlet Node Name
  autosize;                               !- Nominal Capacity {W}

OS:Node,
  {3e5c0bca-8346-4fc6-bcf9-a78f53b2b7fc}, !- Handle
  Node 35,                                !- Name
  {aab6c25a-4777-42fb-b9ab-0f0752e19a20}, !- Inlet Port
  {121032c5-1817-4362-8db9-730b5aee2fdb}; !- Outlet Port

OS:Connection,
  {aab6c25a-4777-42fb-b9ab-0f0752e19a20}, !- Handle
  {2fbb99ff-4335-494e-9de3-56935a503511}, !- Name
  {afcf8deb-cbdd-4fc1-a776-5758b74d2d76}, !- Source Object
  4,                                      !- Outlet Port
  {3e5c0bca-8346-4fc6-bcf9-a78f53b2b7fc}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d1a746ae-346f-4385-9552-006ed7155422}, !- Handle
  Node 36,                                !- Name
  {0d54c040-7da0-4b8e-887b-cc9ec913af53}, !- Inlet Port
  {ba015f68-34ad-415b-b6cb-731a1a6cab76}; !- Outlet Port

OS:Connection,
  {121032c5-1817-4362-8db9-730b5aee2fdb}, !- Handle
  {06b0ea26-7560-46f2-99a7-95ebe5f4ea71}, !- Name
  {3e5c0bca-8346-4fc6-bcf9-a78f53b2b7fc}, !- Source Object
  3,                                      !- Outlet Port
  {7cb81570-305a-4e07-a1e5-a5cbc54d62ef}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0d54c040-7da0-4b8e-887b-cc9ec913af53}, !- Handle
  {8b64d9fe-4588-4ab3-aefc-90cb92a32466}, !- Name
  {7cb81570-305a-4e07-a1e5-a5cbc54d62ef}, !- Source Object
  3,                                      !- Outlet Port
  {d1a746ae-346f-4385-9552-006ed7155422}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ba015f68-34ad-415b-b6cb-731a1a6cab76}, !- Handle
  {6e1fbf45-42df-4392-9591-306778d2190c}, !- Name
  {d1a746ae-346f-4385-9552-006ed7155422}, !- Source Object
  3,                                      !- Outlet Port
  {0ec5ed05-6fd4-4315-9e69-3ebd979a6034}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {334c07a2-76bc-4d77-abe8-401e23734b56}, !- Handle
  Pipe Adiabatic 3,                       !- Name
  {3bea7d64-6f03-499b-a0c1-fbdc05c9e784}, !- Inlet Node Name
  {3fd01d19-60a5-45ff-a1f0-472f8c573daf}; !- Outlet Node Name

OS:Node,
  {a5851bb3-1ef7-411e-a0b1-7d1b96973313}, !- Handle
  Node 37,                                !- Name
  {1b199d05-e0d4-4286-a812-8efbda378910}, !- Inlet Port
  {3bea7d64-6f03-499b-a0c1-fbdc05c9e784}; !- Outlet Port

OS:Connection,
  {1b199d05-e0d4-4286-a812-8efbda378910}, !- Handle
  {3bd0b258-6820-498b-afdd-52823711f3fd}, !- Name
  {afcf8deb-cbdd-4fc1-a776-5758b74d2d76}, !- Source Object
  5,                                      !- Outlet Port
  {a5851bb3-1ef7-411e-a0b1-7d1b96973313}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {dec987b1-2e2b-4545-976c-81a5c48d54ed}, !- Handle
  Node 38,                                !- Name
  {3fd01d19-60a5-45ff-a1f0-472f8c573daf}, !- Inlet Port
  {7b35ed03-ca1e-4beb-afc8-0eceadfa559e}; !- Outlet Port

OS:Connection,
  {3bea7d64-6f03-499b-a0c1-fbdc05c9e784}, !- Handle
  {40583939-387c-4a84-9342-69f9f37c5077}, !- Name
  {a5851bb3-1ef7-411e-a0b1-7d1b96973313}, !- Source Object
  3,                                      !- Outlet Port
  {334c07a2-76bc-4d77-abe8-401e23734b56}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3fd01d19-60a5-45ff-a1f0-472f8c573daf}, !- Handle
  {53fbc789-9d9e-4305-8e73-82d4a2178cd1}, !- Name
  {334c07a2-76bc-4d77-abe8-401e23734b56}, !- Source Object
  3,                                      !- Outlet Port
  {dec987b1-2e2b-4545-976c-81a5c48d54ed}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7b35ed03-ca1e-4beb-afc8-0eceadfa559e}, !- Handle
  {fd97d717-547d-45d3-938a-2f40372f8a3f}, !- Name
  {dec987b1-2e2b-4545-976c-81a5c48d54ed}, !- Source Object
  3,                                      !- Outlet Port
  {0ec5ed05-6fd4-4315-9e69-3ebd979a6034}, !- Target Object
  5;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {ccfa91c8-26d7-49b3-979f-1c959ea2c3c2}, !- Handle
  Pipe Adiabatic 4,                       !- Name
  {db439b18-aed5-41f2-b429-34824ff8c8ba}, !- Inlet Node Name
  {41eb3699-d80d-4b2b-b4ca-78e0acf31328}; !- Outlet Node Name

OS:Node,
  {1aa05295-34e7-426d-b510-5cc9a25f160d}, !- Handle
  Node 39,                                !- Name
  {78517079-3549-4a9f-9a91-9f8be07a93b2}, !- Inlet Port
  {db439b18-aed5-41f2-b429-34824ff8c8ba}; !- Outlet Port

OS:Connection,
  {78517079-3549-4a9f-9a91-9f8be07a93b2}, !- Handle
  {4a872d9c-9431-4e31-bdf2-3eba43c4112c}, !- Name
  {0ec5ed05-6fd4-4315-9e69-3ebd979a6034}, !- Source Object
  2,                                      !- Outlet Port
  {1aa05295-34e7-426d-b510-5cc9a25f160d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {db439b18-aed5-41f2-b429-34824ff8c8ba}, !- Handle
  {61f6dd2e-0da8-4701-8049-695ce1677fb8}, !- Name
  {1aa05295-34e7-426d-b510-5cc9a25f160d}, !- Source Object
  3,                                      !- Outlet Port
  {ccfa91c8-26d7-49b3-979f-1c959ea2c3c2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {41eb3699-d80d-4b2b-b4ca-78e0acf31328}, !- Handle
  {41e17c47-9482-4284-8b0c-509b87310166}, !- Name
  {ccfa91c8-26d7-49b3-979f-1c959ea2c3c2}, !- Source Object
  3,                                      !- Outlet Port
  {76134a5e-fde3-4b96-9452-df3bfe66087b}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {267ff5ee-60bd-471a-ad35-f316c6639288}, !- Handle
  Condenser Water Temperature,            !- Name
  {87d3115c-5a03-4ef5-bf73-f4e6c364ef24}, !- Schedule Type Limits Name
  {a24f89eb-1b75-4869-8805-ce9ddd9ac652}, !- Default Day Schedule Name
  {4ff5ad21-be22-4cde-b14e-0832724c0982}, !- Summer Design Day Schedule Name
  {8a839be0-2d3e-46fc-bb9c-31342ca24b36}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {a24f89eb-1b75-4869-8805-ce9ddd9ac652}, !- Handle
  Condenser Water Temperature Default,    !- Name
  {87d3115c-5a03-4ef5-bf73-f4e6c364ef24}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24;                                     !- Value Until Time 1

OS:Schedule:Day,
  {28cbd5a6-f46f-4cae-86df-0140e3d4ecfb}, !- Handle
  Schedule Day 4,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {8a839be0-2d3e-46fc-bb9c-31342ca24b36}, !- Handle
  Condenser Water Temperature Winter Design Day, !- Name
  {87d3115c-5a03-4ef5-bf73-f4e6c364ef24}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24;                                     !- Value Until Time 1

OS:Schedule:Day,
  {f6050db0-e855-46a8-8d35-f137b52c45c0}, !- Handle
  Schedule Day 5,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {4ff5ad21-be22-4cde-b14e-0832724c0982}, !- Handle
  Condenser Water Temperature Summer Design Day, !- Name
  {87d3115c-5a03-4ef5-bf73-f4e6c364ef24}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24;                                     !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {3a3ab190-5472-4422-a589-2474ae8659f0}, !- Handle
  Setpoint Manager Scheduled 2,           !- Name
  Temperature,                            !- Control Variable
  {267ff5ee-60bd-471a-ad35-f316c6639288}, !- Schedule Name
  {76134a5e-fde3-4b96-9452-df3bfe66087b}; !- Setpoint Node or NodeList Name

OS:Schedule:Ruleset,
  {85791044-b116-44ab-8c33-6bd98910b9a3}, !- Handle
  Chilled_Water_Temperature,              !- Name
  {87d3115c-5a03-4ef5-bf73-f4e6c364ef24}, !- Schedule Type Limits Name
  {2a081273-0929-46bf-a9ba-45096d89ec18}, !- Default Day Schedule Name
  {1b7afb60-2b08-4718-8ce1-d4d6ee0060fd}, !- Summer Design Day Schedule Name
  {47518236-9dd2-40cd-8c02-e443e0b31767}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {2a081273-0929-46bf-a9ba-45096d89ec18}, !- Handle
  Chilled_Water_Temperature_Default,      !- Name
  {87d3115c-5a03-4ef5-bf73-f4e6c364ef24}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  6.7;                                    !- Value Until Time 1

OS:Schedule:Day,
  {b86a213d-100e-4066-97f5-d7532f23c30f}, !- Handle
  Schedule Day 6,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {47518236-9dd2-40cd-8c02-e443e0b31767}, !- Handle
  Chilled_Water_Temperature_Winter_Design_Day, !- Name
  {87d3115c-5a03-4ef5-bf73-f4e6c364ef24}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  6.7;                                    !- Value Until Time 1

OS:Schedule:Day,
  {7db29f5f-e05c-49a6-a179-d5d4cc61b73e}, !- Handle
  Schedule Day 7,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {1b7afb60-2b08-4718-8ce1-d4d6ee0060fd}, !- Handle
  Chilled_Water_Temperature_Summer_Design_Day, !- Name
  {87d3115c-5a03-4ef5-bf73-f4e6c364ef24}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  6.7;                                    !- Value Until Time 1

OS:PlantLoop,
  {70fd4e5d-5bd8-426a-8a94-d937ed12f65a}, !- Handle
  Chilled Water Plant,                    !- Name
  ,                                       !- Fluid Type
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {7c927e5e-0453-4bb9-90e6-9ff12187e8c4}, !- Loop Temperature Setpoint Node Name
  ,                                       !- Maximum Loop Temperature {C}
  ,                                       !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {6556f3d3-0372-4136-bbc5-7a492f61dcfc}, !- Plant Side Inlet Node Name
  {78834127-d5c3-4018-b91c-2bc801a6fe5b}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {0041100d-afa0-485e-a5c4-594adf7ab396}, !- Demand Side Inlet Node Name
  {2f0948fb-7c09-4f15-8f6a-e5b676a487ff}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  ,                                       !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ;                                       !- Pressure Simulation Type

OS:Sizing:Plant,
  {5e042e63-84a2-487d-a5aa-4277d4339822}, !- Handle
  {70fd4e5d-5bd8-426a-8a94-d937ed12f65a}, !- Plant or Condenser Loop Name
  Cooling,                                !- Loop Type
  7.22,                                   !- Design Loop Exit Temperature {C}
  6.67,                                   !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:Node,
  {863616e3-073e-4c42-bb0c-a753b558806b}, !- Handle
  Node 40,                                !- Name
  {6556f3d3-0372-4136-bbc5-7a492f61dcfc}, !- Inlet Port
  {a9368186-f247-470c-9b66-d9cb26a2a594}; !- Outlet Port

OS:Node,
  {7c927e5e-0453-4bb9-90e6-9ff12187e8c4}, !- Handle
  Node 41,                                !- Name
  {08d90eea-112f-4cd0-b58f-198bce9570fe}, !- Inlet Port
  {78834127-d5c3-4018-b91c-2bc801a6fe5b}; !- Outlet Port

OS:Node,
  {4948c649-efc3-4d71-a557-dd38aa259460}, !- Handle
  Node 42,                                !- Name
  {7171889d-60dc-413a-8245-a20db9e9d624}, !- Inlet Port
  {6ab17e63-a63b-4038-9c98-8003c4005f56}; !- Outlet Port

OS:Connector:Mixer,
  {8e58b2d3-7aee-4d84-b656-b4c1e7cf5dd7}, !- Handle
  Connector Mixer 5,                      !- Name
  {08d90eea-112f-4cd0-b58f-198bce9570fe}, !- Outlet Branch Name
  {ea0422a4-84aa-4a65-ba43-3ef07f952442}, !- Inlet Branch Name 1
  {14d995ac-d266-46ec-babb-c29268009a4b}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {eb9be992-67c5-4282-bce4-b77f8b6d38dc}, !- Handle
  Connector Splitter 5,                   !- Name
  {cc51db81-ed9c-4c3c-a041-cd8ef02ba074}, !- Inlet Branch Name
  {7171889d-60dc-413a-8245-a20db9e9d624}, !- Outlet Branch Name 1
  {9cbbbd13-2a11-4029-ba1e-02d62e63c84d}; !- Outlet Branch Name 2

OS:Connection,
  {6556f3d3-0372-4136-bbc5-7a492f61dcfc}, !- Handle
  {d091a02f-c126-4b06-9118-135f4958e6b2}, !- Name
  {70fd4e5d-5bd8-426a-8a94-d937ed12f65a}, !- Source Object
  13,                                     !- Outlet Port
  {863616e3-073e-4c42-bb0c-a753b558806b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7171889d-60dc-413a-8245-a20db9e9d624}, !- Handle
  {13c36c18-b724-4748-afee-aaccf3640a29}, !- Name
  {eb9be992-67c5-4282-bce4-b77f8b6d38dc}, !- Source Object
  3,                                      !- Outlet Port
  {4948c649-efc3-4d71-a557-dd38aa259460}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {08d90eea-112f-4cd0-b58f-198bce9570fe}, !- Handle
  {e53c97b5-4c23-47c2-bf74-85dcfb70b71d}, !- Name
  {8e58b2d3-7aee-4d84-b656-b4c1e7cf5dd7}, !- Source Object
  2,                                      !- Outlet Port
  {7c927e5e-0453-4bb9-90e6-9ff12187e8c4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {78834127-d5c3-4018-b91c-2bc801a6fe5b}, !- Handle
  {fedbce85-3a5e-4ea1-81f7-884cac04520a}, !- Name
  {7c927e5e-0453-4bb9-90e6-9ff12187e8c4}, !- Source Object
  3,                                      !- Outlet Port
  {70fd4e5d-5bd8-426a-8a94-d937ed12f65a}, !- Target Object
  14;                                     !- Inlet Port

OS:Node,
  {5aa26c04-428a-4ee5-bdbe-0602b51c7792}, !- Handle
  Node 43,                                !- Name
  {0041100d-afa0-485e-a5c4-594adf7ab396}, !- Inlet Port
  {d932a756-2157-483d-991c-9ba5cd751039}; !- Outlet Port

OS:Node,
  {53b1b333-90a2-4b1b-be80-9c2fd48f6185}, !- Handle
  Node 44,                                !- Name
  {f7b3cc36-8b57-47b3-a927-b3c4f22b60e9}, !- Inlet Port
  {2f0948fb-7c09-4f15-8f6a-e5b676a487ff}; !- Outlet Port

OS:Node,
  {efce3de0-a9d3-4dae-b92a-2fea1ae6b4b1}, !- Handle
  Node 45,                                !- Name
  {150afd16-78a2-43b9-a2a0-4cd3cd4af02e}, !- Inlet Port
  {d05544cd-1b3c-42ce-a537-15bdbb26f08a}; !- Outlet Port

OS:Connector:Mixer,
  {83dc6dd2-b6cf-4b74-b403-a10964706987}, !- Handle
  Connector Mixer 6,                      !- Name
  {f7b3cc36-8b57-47b3-a927-b3c4f22b60e9}, !- Outlet Branch Name
  {b18e44df-fe48-4047-8864-9db2e2496da3}, !- Inlet Branch Name 1
  {5787cc36-185f-4775-be7d-832ebb92a1ce}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {d339c4f8-49b3-4ebf-a221-431a533ab787}, !- Handle
  Connector Splitter 6,                   !- Name
  {d932a756-2157-483d-991c-9ba5cd751039}, !- Inlet Branch Name
  {150afd16-78a2-43b9-a2a0-4cd3cd4af02e}, !- Outlet Branch Name 1
  {52d01ae9-436b-405f-ac69-a705131d736b}; !- Outlet Branch Name 2

OS:Connection,
  {0041100d-afa0-485e-a5c4-594adf7ab396}, !- Handle
  {1c61129b-b5e3-4f03-8b30-ae54a32e3fc5}, !- Name
  {70fd4e5d-5bd8-426a-8a94-d937ed12f65a}, !- Source Object
  16,                                     !- Outlet Port
  {5aa26c04-428a-4ee5-bdbe-0602b51c7792}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d932a756-2157-483d-991c-9ba5cd751039}, !- Handle
  {54bfd1c7-ac99-4676-ae94-d14721e705fc}, !- Name
  {5aa26c04-428a-4ee5-bdbe-0602b51c7792}, !- Source Object
  3,                                      !- Outlet Port
  {d339c4f8-49b3-4ebf-a221-431a533ab787}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {150afd16-78a2-43b9-a2a0-4cd3cd4af02e}, !- Handle
  {c78af285-7fee-4101-90ab-08aebcab1428}, !- Name
  {d339c4f8-49b3-4ebf-a221-431a533ab787}, !- Source Object
  3,                                      !- Outlet Port
  {efce3de0-a9d3-4dae-b92a-2fea1ae6b4b1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f7b3cc36-8b57-47b3-a927-b3c4f22b60e9}, !- Handle
  {5a698dd9-3a44-407c-a12f-dd69c4562812}, !- Name
  {83dc6dd2-b6cf-4b74-b403-a10964706987}, !- Source Object
  2,                                      !- Outlet Port
  {53b1b333-90a2-4b1b-be80-9c2fd48f6185}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2f0948fb-7c09-4f15-8f6a-e5b676a487ff}, !- Handle
  {0357a387-798c-4e66-b4d6-78f08352d6bf}, !- Name
  {53b1b333-90a2-4b1b-be80-9c2fd48f6185}, !- Source Object
  3,                                      !- Outlet Port
  {70fd4e5d-5bd8-426a-8a94-d937ed12f65a}, !- Target Object
  17;                                     !- Inlet Port

OS:SetpointManager:Scheduled,
  {ccf3219f-9726-4521-aeff-45e39aaafd7e}, !- Handle
  Setpoint Manager Scheduled 3,           !- Name
  Temperature,                            !- Control Variable
  {85791044-b116-44ab-8c33-6bd98910b9a3}, !- Schedule Name
  {7c927e5e-0453-4bb9-90e6-9ff12187e8c4}; !- Setpoint Node or NodeList Name

OS:Pump:VariableSpeed,
  {74c9a5e3-2e1a-4131-af3d-438324a91143}, !- Handle
  Pump Variable Speed 3,                  !- Name
  {a9368186-f247-470c-9b66-d9cb26a2a594}, !- Inlet Node Name
  {c1f890bb-dbe4-49b7-8c3c-ae464dba016d}, !- Outlet Node Name
  ,                                       !- Rated Flow Rate {m3/s}
  ,                                       !- Rated Pump Head {Pa}
  ,                                       !- Rated Power Consumption {W}
  ,                                       !- Motor Efficiency
  ,                                       !- Fraction of Motor Inefficiencies to Fluid Stream
  ,                                       !- Coefficient 1 of the Part Load Performance Curve
  ,                                       !- Coefficient 2 of the Part Load Performance Curve
  ,                                       !- Coefficient 3 of the Part Load Performance Curve
  ,                                       !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Intermittent;                           !- Pump Control Type

OS:Node,
  {39e0e771-387c-42e0-8375-81cf5b43475b}, !- Handle
  Node 46,                                !- Name
  {c1f890bb-dbe4-49b7-8c3c-ae464dba016d}, !- Inlet Port
  {cc51db81-ed9c-4c3c-a041-cd8ef02ba074}; !- Outlet Port

OS:Connection,
  {a9368186-f247-470c-9b66-d9cb26a2a594}, !- Handle
  {5dce0349-0a6d-4418-9f96-da2df9578e50}, !- Name
  {863616e3-073e-4c42-bb0c-a753b558806b}, !- Source Object
  3,                                      !- Outlet Port
  {74c9a5e3-2e1a-4131-af3d-438324a91143}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c1f890bb-dbe4-49b7-8c3c-ae464dba016d}, !- Handle
  {09d1bddd-6212-4ba7-9344-2f7052896be8}, !- Name
  {74c9a5e3-2e1a-4131-af3d-438324a91143}, !- Source Object
  3,                                      !- Outlet Port
  {39e0e771-387c-42e0-8375-81cf5b43475b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cc51db81-ed9c-4c3c-a041-cd8ef02ba074}, !- Handle
  {516935ea-fb23-43f4-b4ac-5513e8e207ee}, !- Name
  {39e0e771-387c-42e0-8375-81cf5b43475b}, !- Source Object
  3,                                      !- Outlet Port
  {eb9be992-67c5-4282-bce4-b77f8b6d38dc}, !- Target Object
  2;                                      !- Inlet Port

OS:DistrictCooling,
  {4aa58599-8697-482c-b5be-44a1bb9a4a44}, !- Handle
  District Cooling 2,                     !- Name
  {6ab17e63-a63b-4038-9c98-8003c4005f56}, !- Chilled Water Inlet Node Name
  {f0d6a81c-542a-47bc-bc08-9539708d52af}, !- Chilled Water Outlet Node Name
  autosize;                               !- Nominal Capacity {W}

OS:Node,
  {bfec92d9-d042-40ed-92b4-c002ce400a42}, !- Handle
  Node 47,                                !- Name
  {f0d6a81c-542a-47bc-bc08-9539708d52af}, !- Inlet Port
  {ea0422a4-84aa-4a65-ba43-3ef07f952442}; !- Outlet Port

OS:Connection,
  {6ab17e63-a63b-4038-9c98-8003c4005f56}, !- Handle
  {e160a9cd-f651-4c09-b916-06bc864c1c38}, !- Name
  {4948c649-efc3-4d71-a557-dd38aa259460}, !- Source Object
  3,                                      !- Outlet Port
  {4aa58599-8697-482c-b5be-44a1bb9a4a44}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f0d6a81c-542a-47bc-bc08-9539708d52af}, !- Handle
  {2abe5dee-7a80-45b8-a1fe-5e402fd9e2b0}, !- Name
  {4aa58599-8697-482c-b5be-44a1bb9a4a44}, !- Source Object
  3,                                      !- Outlet Port
  {bfec92d9-d042-40ed-92b4-c002ce400a42}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ea0422a4-84aa-4a65-ba43-3ef07f952442}, !- Handle
  {db559e41-673d-4db2-a40d-30fc16e73220}, !- Name
  {bfec92d9-d042-40ed-92b4-c002ce400a42}, !- Source Object
  3,                                      !- Outlet Port
  {8e58b2d3-7aee-4d84-b656-b4c1e7cf5dd7}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {35bcb1fb-983c-4305-9a36-d5f30b0c2920}, !- Handle
  Pipe Adiabatic 5,                       !- Name
  {7a72475e-d5b1-4710-ac16-689c4e3cc737}, !- Inlet Node Name
  {28757179-fff4-4ebb-8e24-c9ecfae66aa2}; !- Outlet Node Name

OS:Node,
  {a6f5711b-f858-4ddb-a831-c096acd8113d}, !- Handle
  Node 48,                                !- Name
  {9cbbbd13-2a11-4029-ba1e-02d62e63c84d}, !- Inlet Port
  {7a72475e-d5b1-4710-ac16-689c4e3cc737}; !- Outlet Port

OS:Connection,
  {9cbbbd13-2a11-4029-ba1e-02d62e63c84d}, !- Handle
  {fc9a2b74-6bcf-440d-8ec0-b742b95ba854}, !- Name
  {eb9be992-67c5-4282-bce4-b77f8b6d38dc}, !- Source Object
  4,                                      !- Outlet Port
  {a6f5711b-f858-4ddb-a831-c096acd8113d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {438a096c-94fa-4604-8c72-25debbe67d9e}, !- Handle
  Node 49,                                !- Name
  {28757179-fff4-4ebb-8e24-c9ecfae66aa2}, !- Inlet Port
  {14d995ac-d266-46ec-babb-c29268009a4b}; !- Outlet Port

OS:Connection,
  {7a72475e-d5b1-4710-ac16-689c4e3cc737}, !- Handle
  {2ab21d19-a644-498e-a8db-44283c083c98}, !- Name
  {a6f5711b-f858-4ddb-a831-c096acd8113d}, !- Source Object
  3,                                      !- Outlet Port
  {35bcb1fb-983c-4305-9a36-d5f30b0c2920}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {28757179-fff4-4ebb-8e24-c9ecfae66aa2}, !- Handle
  {69bf1a5d-5191-4b32-9d88-3678e3582d72}, !- Name
  {35bcb1fb-983c-4305-9a36-d5f30b0c2920}, !- Source Object
  3,                                      !- Outlet Port
  {438a096c-94fa-4604-8c72-25debbe67d9e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {14d995ac-d266-46ec-babb-c29268009a4b}, !- Handle
  {6bc06524-19f1-4e5f-af25-b33ae9fad56e}, !- Name
  {438a096c-94fa-4604-8c72-25debbe67d9e}, !- Source Object
  3,                                      !- Outlet Port
  {8e58b2d3-7aee-4d84-b656-b4c1e7cf5dd7}, !- Target Object
  4;                                      !- Inlet Port

OS:DefaultConstructionSet,
  {849a12d1-eb99-416f-a82b-d07c67411fcb}, ! Handle
  ASHRAE_189.1-2009_ClimateZone 4-5 (mdoff)_ConstSet, ! Name
  {9eb5d463-93f0-4a86-93cb-0c98e229ac45}, ! Default Exterior Surface Constructions Name
  {ec35f4ed-7c9c-414b-a210-09f8fb0f3761}, ! Default Interior Surface Constructions Name
  {8c640a1f-9ea7-4a3d-b473-54609e9f2aa3}, ! Default Ground Contact Surface Constructions Name
  {0babe26f-3e9b-4854-b724-c9227d65cdee}, ! Default Exterior SubSurface Constructions Name
  {dae79ae0-3204-4bc5-abc0-b5f8512f24d3}, ! Default Interior SubSurface Constructions Name
  {a0ebff75-f154-4368-8f03-d25628623e58}, ! Interior Partition Construction Name
  ,                                       ! Space Shading Construction Name
  ,                                       ! Building Shading Construction Name
  ;                                       ! Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {9eb5d463-93f0-4a86-93cb-0c98e229ac45}, ! Handle
  ASHRAE_189.1-2009_ClimateZone 4-5 (mdoff)_Exterior_DefSurfCons, ! Name
  {5c19df5e-3c07-4332-82c0-148d7432d621}, ! Floor Construction Name
  {9f6c86a2-ae7b-4511-a566-4aac64712814}, ! Wall Construction Name
  {0595f20b-6fca-457c-afc4-5465463d0506}; ! Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {ec35f4ed-7c9c-414b-a210-09f8fb0f3761}, ! Handle
  000_Interior_DefSurfCons,               ! Name
  {822d0cc3-7082-4ccb-813f-d99d14bd1c0d}, ! Floor Construction Name
  {fb0958ce-31f0-49f9-817a-ded6f10924bd}, ! Wall Construction Name
  {a3f572e7-2c4b-4f77-aa3c-6ef90b7e3a64}; ! Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {8c640a1f-9ea7-4a3d-b473-54609e9f2aa3}, ! Handle
  000_Ground_DefSurfCons,                 ! Name
  {5c19df5e-3c07-4332-82c0-148d7432d621}, ! Floor Construction Name
  {5c19df5e-3c07-4332-82c0-148d7432d621}, ! Wall Construction Name
  {5c19df5e-3c07-4332-82c0-148d7432d621}; ! Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {0babe26f-3e9b-4854-b724-c9227d65cdee}, ! Handle
  ASHRAE_189.1-2009_ClimateZone 4-5 (mdoff)_Exterior_DefSubCons, ! Name
  {88e44ee8-f7b0-4c53-ab92-972cdfd45c90}, ! Fixed Window Construction Name
  {88e44ee8-f7b0-4c53-ab92-972cdfd45c90}, ! Operable Window Construction Name
  {b5b74b45-58af-4fea-b8e3-6ae027cff072}, ! Door Construction Name
  {a41c5f44-1040-4ea2-b6e4-22b4c4e9b851}, ! Glass Door Construction Name
  ,                                       ! Overhead Door Construction Name
  {a41c5f44-1040-4ea2-b6e4-22b4c4e9b851}, ! Skylight Construction Name
  {a377aa58-599b-49d1-8eec-132f254beb27}, ! Tubular Daylight Dome Construction Name
  {a377aa58-599b-49d1-8eec-132f254beb27}; ! Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {dae79ae0-3204-4bc5-abc0-b5f8512f24d3}, ! Handle
  000_Interior_DefSubCons,                ! Name
  {a377aa58-599b-49d1-8eec-132f254beb27}, ! Fixed Window Construction Name
  {a377aa58-599b-49d1-8eec-132f254beb27}, ! Operable Window Construction Name
  {b7b22b45-8b19-4bda-bb56-014c29501a08}, ! Door Construction Name
  {a41c5f44-1040-4ea2-b6e4-22b4c4e9b851}, ! Glass Door Construction Name
  ,                                       ! Overhead Door Construction Name
  {a41c5f44-1040-4ea2-b6e4-22b4c4e9b851}, ! Skylight Construction Name
  {a377aa58-599b-49d1-8eec-132f254beb27}, ! Tubular Daylight Dome Construction Name
  {a377aa58-599b-49d1-8eec-132f254beb27}; ! Tubular Daylight Diffuser Construction Name

OS:Construction,
  {a0ebff75-f154-4368-8f03-d25628623e58}, ! Handle
  000_Interior Partition,                 ! Name
  ,                                       ! Surface Rendering Name
  {cc450eaf-c94d-46f8-976c-f03660eb2c97}; ! Layer 1

OS:Construction,
  {5c19df5e-3c07-4332-82c0-148d7432d621}, ! Handle
  000_ExtSlabCarpet_4in_ClimateZone 1-8,  ! Name
  ,                                       ! Surface Rendering Name
  {0737cb95-cbbe-48cc-9055-ce4788c64a4b}, ! Layer 1
  {7a4849ee-eb17-4eb9-8bf9-4acc7fb6de01}; ! Layer 2

OS:Construction,
  {9f6c86a2-ae7b-4511-a566-4aac64712814}, ! Handle
  ASHRAE_189.1-2009_ExtWall_SteelFrame_ClimateZone 4-8, ! Name
  ,                                       ! Surface Rendering Name
  {fd11cca5-7ff9-4b16-95f9-d0dcd2d5b6fc}, ! Layer 1
  {bb65cdb2-df5b-420d-a45b-4ca8daa19379}, ! Layer 2
  {3fd2a705-8ee3-4e65-8ea5-bce021f71f4d}; ! Layer 3

OS:Construction,
  {0595f20b-6fca-457c-afc4-5465463d0506}, ! Handle
  ASHRAE_189.1-2009_ExtRoof_IEAD_ClimateZone 2-5, ! Name
  ,                                       ! Surface Rendering Name
  {992af2cb-29bd-4abb-ab5e-7fd13e24d80e}, ! Layer 1
  {5a8bec70-714d-4549-b89b-aaa65b1569f5}, ! Layer 2
  {2589ce96-f265-44d6-8b8e-7b0e969807ac}; ! Layer 3

OS:Construction,
  {822d0cc3-7082-4ccb-813f-d99d14bd1c0d}, ! Handle
  000_Interior Floor,                     ! Name
  ,                                       ! Surface Rendering Name
  {50fdb808-7b1e-4792-8a03-fbe221d90a06}, ! Layer 1
  {818bf6e6-2a8e-4311-8517-49c5ff283506}, ! Layer 2
  {2e4a40fb-8174-430b-b16b-0a4a0aa0443b}; ! Layer 3

OS:Construction,
  {fb0958ce-31f0-49f9-817a-ded6f10924bd}, ! Handle
  000_Interior Wall,                      ! Name
  ,                                       ! Surface Rendering Name
  {1aab0f19-4bf5-45f3-87fa-a4b0ef06b4c9}, ! Layer 1
  {19aeac41-7d7e-4a49-b6c9-5e80067f3518}, ! Layer 2
  {1aab0f19-4bf5-45f3-87fa-a4b0ef06b4c9}; ! Layer 3

OS:Construction,
  {a3f572e7-2c4b-4f77-aa3c-6ef90b7e3a64}, ! Handle
  000_Interior Ceiling,                   ! Name
  ,                                       ! Surface Rendering Name
  {2e4a40fb-8174-430b-b16b-0a4a0aa0443b}, ! Layer 1
  {818bf6e6-2a8e-4311-8517-49c5ff283506}, ! Layer 2
  {50fdb808-7b1e-4792-8a03-fbe221d90a06}; ! Layer 3

OS:Construction,
  {88e44ee8-f7b0-4c53-ab92-972cdfd45c90}, ! Handle
  ASHRAE_189.1-2009_ExtWindow_ClimateZone 4-5, ! Name
  ,                                       ! Surface Rendering Name
  {15e4073a-4c9a-4de0-bca0-22e55d7e366a}; ! Layer 1

OS:Construction,
  {b5b74b45-58af-4fea-b8e3-6ae027cff072}, ! Handle
  000_Exterior Door,                      ! Name
  ,                                       ! Surface Rendering Name
  {4eaa0192-c7ad-4583-b75a-54e4f992615e}, ! Layer 1
  {477ccc24-1c95-4d47-9a3a-60a78c76f3b1}; ! Layer 2

OS:Construction,
  {a41c5f44-1040-4ea2-b6e4-22b4c4e9b851}, ! Handle
  000_Exterior Window,                    ! Name
  ,                                       ! Surface Rendering Name
  {a818933e-0fc7-46e1-8668-0dd3cdc520c7}, ! Layer 1
  {6fca4159-0a8d-479b-aa22-3c1042ac3260}, ! Layer 2
  {a818933e-0fc7-46e1-8668-0dd3cdc520c7}; ! Layer 3

OS:Construction,
  {a377aa58-599b-49d1-8eec-132f254beb27}, ! Handle
  000_Interior Window,                    ! Name
  ,                                       ! Surface Rendering Name
  {a818933e-0fc7-46e1-8668-0dd3cdc520c7}; ! Layer 1

OS:Construction,
  {b7b22b45-8b19-4bda-bb56-014c29501a08}, ! Handle
  000_Interior Door,                      ! Name
  ,                                       ! Surface Rendering Name
  {cc450eaf-c94d-46f8-976c-f03660eb2c97}; ! Layer 1

OS:Material,
  {cc450eaf-c94d-46f8-976c-f03660eb2c97}, ! Handle
  000_G05 25mm wood,                      ! Name
  MediumSmooth,                           ! Roughness
  0.025399999999999999,                   ! Thickness
  0.14999999999999999,                    ! Conductivity
  608,                                    ! Density
  1630;                                   ! Specific Heat

OS:Material,
  {0737cb95-cbbe-48cc-9055-ce4788c64a4b}, ! Handle
  MAT-CC05 4 HW CONCRETE,                 ! Name
  Rough,                                  ! Roughness
  0.1016,                                 ! Thickness
  1.3109999999999999,                     ! Conductivity
  2240,                                   ! Density
  836.79999999999995,                     ! Specific Heat
  0.90000000000000002,                    ! Thermal Absorptance
  0.69999999999999996,                    ! Solar Absorptance
  0.69999999999999996;                    ! Visible Absorptance

OS:Material:NoMass,
  {7a4849ee-eb17-4eb9-8bf9-4acc7fb6de01}, ! Handle
  CP02 CARPET PAD,                        ! Name
  VeryRough,                              ! Roughness
  0.2165,                                 ! Thermal Resistance
  0.90000000000000002,                    ! Thermal Absorptance
  0.69999999999999996,                    ! Solar Absorptance
  0.80000000000000004;                    ! Visible Absorptance

OS:Material:NoMass,
  {fd11cca5-7ff9-4b16-95f9-d0dcd2d5b6fc}, ! Handle
  MAT-SHEATH,                             ! Name
  Rough,                                  ! Roughness
  0.36259999999999998,                    ! Thermal Resistance
  0.90000000000000002,                    ! Thermal Absorptance
  0.69999999999999996,                    ! Solar Absorptance
  0.69999999999999996;                    ! Visible Absorptance

OS:Material,
  {bb65cdb2-df5b-420d-a45b-4ca8daa19379}, ! Handle
  Wall Insulation [39],                   ! Name
  MediumRough,                            ! Roughness
  0.11840000000000001,                    ! Thickness
  0.044999999999999998,                   ! Conductivity
  265,                                    ! Density
  836.79999999999995,                     ! Specific Heat
  0.90000000000000002,                    ! Thermal Absorptance
  0.69999999999999996,                    ! Solar Absorptance
  0.69999999999999996;                    ! Visible Absorptance

OS:Material,
  {3fd2a705-8ee3-4e65-8ea5-bce021f71f4d}, ! Handle
  1/2IN Gypsum,                           ! Name
  Smooth,                                 ! Roughness
  0.012699999999999999,                   ! Thickness
  0.16,                                   ! Conductivity
  784.89999999999998,                     ! Density
  830,                                    ! Specific Heat
  0.90000000000000002,                    ! Thermal Absorptance
  0.92000000000000004,                    ! Solar Absorptance
  0.92000000000000004;                    ! Visible Absorptance

OS:Material,
  {992af2cb-29bd-4abb-ab5e-7fd13e24d80e}, ! Handle
  Roof Membrane,                          ! Name
  VeryRough,                              ! Roughness
  0.0094999999999999998,                  ! Thickness
  0.16,                                   ! Conductivity
  1121.29,                                ! Density
  1460,                                   ! Specific Heat
  0.90000000000000002,                    ! Thermal Absorptance
  0.69999999999999996,                    ! Solar Absorptance
  0.69999999999999996;                    ! Visible Absorptance

OS:Material,
  {5a8bec70-714d-4549-b89b-aaa65b1569f5}, ! Handle
  Roof Insulation [21],                   ! Name
  MediumRough,                            ! Roughness
  0.21049999999999999,                    ! Thickness
  0.049000000000000002,                   ! Conductivity
  265,                                    ! Density
  836.79999999999995,                     ! Specific Heat
  0.90000000000000002,                    ! Thermal Absorptance
  0.69999999999999996,                    ! Solar Absorptance
  0.69999999999999996;                    ! Visible Absorptance

OS:Material,
  {2589ce96-f265-44d6-8b8e-7b0e969807ac}, ! Handle
  Metal Decking,                          ! Name
  MediumSmooth,                           ! Roughness
  0.0015,                                 ! Thickness
  45.006,                                 ! Conductivity
  7680,                                   ! Density
  418.39999999999998,                     ! Specific Heat
  0.90000000000000002,                    ! Thermal Absorptance
  0.69999999999999996,                    ! Solar Absorptance
  0.29999999999999999;                    ! Visible Absorptance

OS:Material,
  {50fdb808-7b1e-4792-8a03-fbe221d90a06}, ! Handle
  000_F16 Acoustic tile,                  ! Name
  MediumSmooth,                           ! Roughness
  0.019099999999999999,                   ! Thickness
  0.059999999999999998,                   ! Conductivity
  368,                                    ! Density
  590;                                    ! Specific Heat

OS:Material:AirGap,
  {818bf6e6-2a8e-4311-8517-49c5ff283506}, ! Handle
  000_F05 Ceiling air space resistance,   ! Name
  0.17999999999999999;                    ! Thermal Resistance

OS:Material,
  {2e4a40fb-8174-430b-b16b-0a4a0aa0443b}, ! Handle
  000_M11 100mm lightweight concrete,     ! Name
  MediumRough,                            ! Roughness
  0.1016,                                 ! Thickness
  0.53000000000000003,                    ! Conductivity
  1280,                                   ! Density
  840;                                    ! Specific Heat

OS:Material,
  {1aab0f19-4bf5-45f3-87fa-a4b0ef06b4c9}, ! Handle
  000_G01a 19mm gypsum board,             ! Name
  MediumSmooth,                           ! Roughness
  0.019,                                  ! Thickness
  0.16,                                   ! Conductivity
  800,                                    ! Density
  1090;                                   ! Specific Heat

OS:Material:AirGap,
  {19aeac41-7d7e-4a49-b6c9-5e80067f3518}, ! Handle
  000_F04 Wall air space resistance,      ! Name
  0.14999999999999999;                    ! Thermal Resistance

OS:WindowMaterial:Glazing,
  {15e4073a-4c9a-4de0-bca0-22e55d7e366a}, ! Handle
  Theoretical Glass [207],                ! Name
  SpectralAverage,                        ! Optical Data Type
  ,                                       ! Window Glass Spectral Data Set Name
  0.0030000000000000001,                  ! Thickness
  0.33110000000000001,                    ! Solar Transmittance at Normal Incidence
  0.61890000000000001,                    ! Front Side Solar Reflectance at Normal Incidence
  0.61890000000000001,                    ! Back Side Solar Reflectance at Normal Incidence
  0.44,                                   ! Visible Transmittance at Normal Incidence
  0.51000000000000001,                    ! Front Side Visible Reflectance at Normal Incidence
  0.51000000000000001,                    ! Back Side Visible Reflectance at Normal Incidence
  0,                                      ! Infrared Transmittance at Normal Incidence
  0.90000000000000002,                    ! Front Side Infrared Hemispherical Emissivity
  0.90000000000000002,                    ! Back Side Infrared Hemispherical Emissivity
  0.013299999999999999,                   ! Conductivity
  1,                                      ! Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     ! Solar Diffusing

OS:Material,
  {4eaa0192-c7ad-4583-b75a-54e4f992615e}, ! Handle
  000_F08 Metal surface,                  ! Name
  Smooth,                                 ! Roughness
  0.00080000000000000004,                 ! Thickness
  45.280000000000001,                     ! Conductivity
  7824,                                   ! Density
  500;                                    ! Specific Heat

OS:Material,
  {477ccc24-1c95-4d47-9a3a-60a78c76f3b1}, ! Handle
  000_I01 25mm insulation board,          ! Name
  MediumRough,                            ! Roughness
  0.025399999999999999,                   ! Thickness
  0.029999999999999999,                   ! Conductivity
  43,                                     ! Density
  1210;                                   ! Specific Heat

OS:WindowMaterial:Glazing,
  {a818933e-0fc7-46e1-8668-0dd3cdc520c7}, ! Handle
  000_Clear 3mm,                          ! Name
  SpectralAverage,                        ! Optical Data Type
  ,                                       ! Window Glass Spectral Data Set Name
  0.0030000000000000001,                  ! Thickness
  0.83699999999999997,                    ! Solar Transmittance at Normal Incidence
  0.074999999999999997,                   ! Front Side Solar Reflectance at Normal Incidence
  0.074999999999999997,                   ! Back Side Solar Reflectance at Normal Incidence
  0.89800000000000002,                    ! Visible Transmittance at Normal Incidence
  0.081000000000000003,                   ! Front Side Visible Reflectance at Normal Incidence
  0.081000000000000003,                   ! Back Side Visible Reflectance at Normal Incidence
  0,                                      ! Infrared Transmittance at Normal Incidence
  0.83999999999999997,                    ! Front Side Infrared Hemispherical Emissivity
  0.83999999999999997,                    ! Back Side Infrared Hemispherical Emissivity
  0.90000000000000002,                    ! Conductivity
  ,                                       ! Dirt Correction Factor for Solar and Visible Transmittance
  ;                                       ! Solar Diffusing

OS:WindowMaterial:Gas,
  {6fca4159-0a8d-479b-aa22-3c1042ac3260}, ! Handle
  000_Air 13mm,                           ! Name
  Air,                                    ! Gas Type
  0.012699999999999999;                   ! Thickness

OS:Building,
  {af60b715-7e21-439a-b29c-dc93d7c62901}, !- Handle
  Building 1,                             !- Name
  ,                                       !- Building Sector Type
  ,                                       !- North Axis {deg}
  ,                                       !- Nominal Floor to Floor Height {m}
  {a0e91f3b-8581-4d80-a671-e1ccae766de4}, !- Space Type Name
  {849a12d1-eb99-416f-a82b-d07c67411fcb}, !- Default Construction Set Name
  ;                                       !- Default Schedule Set Name

OS:Construction,
  {58a48b41-53ad-40f9-b5f9-959c1bb4d933}, ! Handle
  Air_Wall,                               ! Name
  ,                                       ! Surface Rendering Name
  {15c907d4-b2a5-41ae-a392-c59618225303}; ! Layer 1

OS:Material:AirWall,
  {15c907d4-b2a5-41ae-a392-c59618225303}, ! Handle
  OS:Material:AirWall 1;                  ! Name

OS:SpaceType,
  {a0e91f3b-8581-4d80-a671-e1ccae766de4}, !- Handle
  Baseline Model Space Type,              !- Name
  ,                                       !- Default Construction Set Name
  {d5e4a1bc-fe1e-4223-93d7-313fe7bd1d8c}, !- Default Schedule Set Name
  ,                                       !- Group Rendering Name
  {76b301c7-a920-43ea-943f-631abf29d5d2}; !- Design Specification Outdoor Air Object Name

OS:DefaultScheduleSet,
  {d5e4a1bc-fe1e-4223-93d7-313fe7bd1d8c}, !- Handle
  Baseline Model Schedule Set,            !- Name
  ,                                       !- Hours of Operation Schedule Name
  {22415074-9f73-4706-a67b-a25a0caff460}, !- Number of People Schedule Name
  {598079f8-31ac-4530-a90e-943edc1d14cd}, !- People Activity Level Schedule Name
  {22415074-9f73-4706-a67b-a25a0caff460}, !- Lighting Schedule Name
  {22415074-9f73-4706-a67b-a25a0caff460}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {358512b1-156b-432e-a1da-ab3f6b6a0dff}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {358512b1-156b-432e-a1da-ab3f6b6a0dff}, !- Handle
  Baseline Model Infiltration Schedule,   !- Name
  {204ee681-d580-4139-9665-8923e33fd35d}, !- Schedule Type Limits Name
  {a0ac8176-293c-401c-9941-4ac137eee08b}, !- Default Day Schedule Name
  {28b9242c-5e53-4632-95e8-ddde3e6228f4}, !- Summer Design Day Schedule Name
  {3579e684-6d72-490b-bbb9-344662721491}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {a0ac8176-293c-401c-9941-4ac137eee08b}, !- Handle
  Baseline Model Infiltration Schedule Schedule All Days, !- Name
  {204ee681-d580-4139-9665-8923e33fd35d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {eab92ef6-63e9-4775-b0fb-9664eb0fc030}, !- Handle
  Schedule Day 8,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {3579e684-6d72-490b-bbb9-344662721491}, !- Handle
  Baseline Model Infiltration Schedule Winter Design Day, !- Name
  {204ee681-d580-4139-9665-8923e33fd35d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {1951a98b-181a-481e-8bc2-f3aa7f1e18e7}, !- Handle
  Schedule Day 9,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {28b9242c-5e53-4632-95e8-ddde3e6228f4}, !- Handle
  Baseline Model Infiltration Schedule Summer Design Day, !- Name
  {204ee681-d580-4139-9665-8923e33fd35d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:ScheduleTypeLimits,
  {204ee681-d580-4139-9665-8923e33fd35d}, !- Handle
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:Schedule:Ruleset,
  {22415074-9f73-4706-a67b-a25a0caff460}, !- Handle
  Baseline Model People Lights and Equipment Schedule, !- Name
  {204ee681-d580-4139-9665-8923e33fd35d}, !- Schedule Type Limits Name
  {a1aa9466-3b04-424a-8884-923b42308296}, !- Default Day Schedule Name
  {26d17a52-0bfc-4a2b-bf86-8785299e6d21}, !- Summer Design Day Schedule Name
  {d3b0f892-8dd6-4e87-a7e4-e5d471ce05b7}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {a1aa9466-3b04-424a-8884-923b42308296}, !- Handle
  Baseline Model People Lights and Equipment Schedule Schedule Week Day, !- Name
  {204ee681-d580-4139-9665-8923e33fd35d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.95,                                   !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  17,                                     !- Hour 6
  0,                                      !- Minute 6
  0.95,                                   !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  0.7,                                    !- Value Until Time 7
  20,                                     !- Hour 8
  0,                                      !- Minute 8
  0.4,                                    !- Value Until Time 8
  22,                                     !- Hour 9
  0,                                      !- Minute 9
  0.1,                                    !- Value Until Time 9
  24,                                     !- Hour 10
  0,                                      !- Minute 10
  0.05;                                   !- Value Until Time 10

OS:Schedule:Day,
  {524aa731-21e6-4d05-a63a-812555ff4ffb}, !- Handle
  Schedule Day 10,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {d3b0f892-8dd6-4e87-a7e4-e5d471ce05b7}, !- Handle
  Baseline Model People Lights and Equipment Schedule Winter Design Day, !- Name
  {204ee681-d580-4139-9665-8923e33fd35d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {54ba0ba4-314e-4692-a8c7-04709a0260b8}, !- Handle
  Schedule Day 11,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {26d17a52-0bfc-4a2b-bf86-8785299e6d21}, !- Handle
  Baseline Model People Lights and Equipment Schedule Summer Design Day, !- Name
  {204ee681-d580-4139-9665-8923e33fd35d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {f1478715-3e0c-4f8e-aa4c-18f4b635d86c}, !- Handle
  Baseline Model People Lights and Equipment Schedule Saturday Rule, !- Name
  {22415074-9f73-4706-a67b-a25a0caff460}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {28b2c424-cfd3-4653-8206-7a3d6ebbec9f}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes;                                    !- Apply Saturday

OS:Schedule:Day,
  {28b2c424-cfd3-4653-8206-7a3d6ebbec9f}, !- Handle
  Baseline Model People Lights and Equipment Schedule Saturday, !- Name
  {204ee681-d580-4139-9665-8923e33fd35d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  14,                                     !- Hour 3
  0,                                      !- Minute 3
  0.5,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.1,                                    !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {85a644c8-c1c3-4537-8f75-ad74b7748277}, !- Handle
  Baseline Model People Lights and Equipment Schedule Sunday Rule, !- Name
  {22415074-9f73-4706-a67b-a25a0caff460}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {99a363cf-b2f5-44a7-9e6b-dd1797a522d2}, !- Day Schedule Name
  Yes;                                    !- Apply Sunday

OS:Schedule:Day,
  {99a363cf-b2f5-44a7-9e6b-dd1797a522d2}, !- Handle
  Baseline Model People Lights and Equipment Schedule Schedule Sunday, !- Name
  {204ee681-d580-4139-9665-8923e33fd35d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {598079f8-31ac-4530-a90e-943edc1d14cd}, !- Handle
  Baseline Model People Activity Schedule, !- Name
  {4bd51612-afed-499d-b916-ac60753e1fd2}, !- Schedule Type Limits Name
  {24379bde-50b1-4a9f-8fce-cd3ad37cfa4a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {24379bde-50b1-4a9f-8fce-cd3ad37cfa4a}, !- Handle
  Baseline Model People Activity Schedule Default, !- Name
  {4bd51612-afed-499d-b916-ac60753e1fd2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {4bd51612-afed-499d-b916-ac60753e1fd2}, !- Handle
  ActivityLevel,                          !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:DesignSpecification:OutdoorAir,
  {76b301c7-a920-43ea-943f-631abf29d5d2}, !- Handle
  Baseline Model OA,                      !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {29bc4771-bdec-4028-bfd2-b65bcd70b1c3}, !- Handle
  Baseline Model Infiltration,            !- Name
  {a0e91f3b-8581-4d80-a671-e1ccae766de4}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0003048,                              !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:People:Definition,
  {67bf75ef-f8dd-46ef-b072-2be1fb1d2bb1}, !- Handle
  Baseline Model People Definition,       !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0538195520835486,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {8ebd0383-280c-4bbd-9edc-1ec35b848974}, !- Handle
  Baseline Model People,                  !- Name
  {67bf75ef-f8dd-46ef-b072-2be1fb1d2bb1}, !- People Definition Name
  {a0e91f3b-8581-4d80-a671-e1ccae766de4}; !- Space or SpaceType Name

OS:Lights:Definition,
  {5450d936-1dea-42e8-9146-df26e02a4212}, !- Handle
  Baseline Model Lights Definition,       !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  10.7639104167097,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {7ce23284-7477-44a4-a416-fd8ef6eb9378}, !- Handle
  Baseline Model Lights,                  !- Name
  {5450d936-1dea-42e8-9146-df26e02a4212}, !- Lights Definition Name
  {a0e91f3b-8581-4d80-a671-e1ccae766de4}; !- Space or SpaceType Name

OS:ElectricEquipment:Definition,
  {f73db03b-bdbe-4c5a-9436-111aa80c1a25}, !- Handle
  Baseline Model Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  10.7639104167097,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {c4a24973-c97a-40ea-b33c-8d973f1d9628}, !- Handle
  Baseline Model Electric Equipment,      !- Name
  {f73db03b-bdbe-4c5a-9436-111aa80c1a25}, !- Electric Equipment Definition Name
  {a0e91f3b-8581-4d80-a671-e1ccae766de4}; !- Space or SpaceType Name

OS:SizingPeriod:DesignDay,
  {0a9137b1-7caf-4325-a88a-6ce1721cd268}, !- Handle
  Chicago Ohare Intl Ap Ann Htg 99.6% Condns DB, !- Name
  -20,                                    !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  -20,                                    !- Humidity Indicating Conditions at Maximum Dry-Bulb
  98934,                                  !- Barometric Pressure {Pa}
  4.9,                                    !- Wind Speed {m/s}
  270,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  WinterDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {41272bb7-57a8-4788-bd99-4bc0c7175dd2}, !- Handle
  Chicago Ohare Intl Ap Ann Clg .4% Condns DB=>MWB, !- Name
  33.3,                                   !- Maximum Dry-Bulb Temperature {C}
  10.5,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  23.7,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  98934,                                  !- Barometric Pressure {Pa}
  5.2,                                    !- Wind Speed {m/s}
  230,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.455,                                  !- ASHRAE Taub {dimensionless}
  2.05;                                   !- ASHRAE Taud {dimensionless}

OS:SimulationControl,
  {c4035b47-33cb-403b-9d1e-2c7d26103e63}, !- Handle
  ,                                       !- Do Zone Sizing Calculation
  ,                                       !- Do System Sizing Calculation
  ,                                       !- Do Plant Sizing Calculation
  No,                                     !- Run Simulation for Sizing Periods
  Yes;                                    !- Run Simulation for Weather File Run Periods

OS:Timestep,
  {95eeff39-b90b-46e7-a9b5-cc6cfa87d815}, !- Handle
  4;                                      !- Number of Timesteps per Hour

OS:ZoneHVAC:Baseboard:RadiantConvective:Water,
  {0dee998e-4849-4e95-b340-d655dde41bef}, !- Handle
  Zone HVAC Baseboard Radiant Convective Water 1, !- Name
  {4e6e4481-bf80-437a-8e72-ca89b60b4ec0}, !- Availability Schedule Name
  {a3e4dbfa-2279-4e1a-bfd5-f2769be208b0}, !- Heating Coil Name
  0.3,                                    !- Fraction Radiant
  0.3;                                    !- Fraction of Radiant Energy Incident on People

OS:Schedule:Constant,
  {4e6e4481-bf80-437a-8e72-ca89b60b4ec0}, !- Handle
  Always On Discrete,                     !- Name
  {e74a3f46-ad9c-454e-9860-3bfd5c434193}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ScheduleTypeLimits,
  {e74a3f46-ad9c-454e-9860-3bfd5c434193}, !- Handle
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:Coil:Heating:Water:Baseboard:Radiant,
  {a3e4dbfa-2279-4e1a-bfd5-f2769be208b0}, !- Handle
  Coil Heating Water Baseboard Radiant 1, !- Name
  {99e1251d-6a6d-41aa-87d8-523caa3943b0}, !- Inlet Node Name
  {a10c2e8f-6275-46bc-af01-3de91743e7cd}, !- Outlet Node Name
  87.78,                                  !- Rated Average Water Temperature {C}
  0.063,                                  !- Rated Water Mass Flow Rate {kg/s}
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  autosize,                               !- Maximum Water Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Node,
  {125e1aa6-18fd-47a4-8766-14398115b67c}, !- Handle
  Node 50,                                !- Name
  {a10c2e8f-6275-46bc-af01-3de91743e7cd}, !- Inlet Port
  {cb674dbf-e94e-4e86-80ff-f2b0f95b6caf}; !- Outlet Port

OS:Connection,
  {99e1251d-6a6d-41aa-87d8-523caa3943b0}, !- Handle
  {78f5167b-2245-4af1-b7a7-40b2eed79985}, !- Name
  {8c6f00bc-5371-41f6-b55a-eb1a614dda6e}, !- Source Object
  3,                                      !- Outlet Port
  {a3e4dbfa-2279-4e1a-bfd5-f2769be208b0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a10c2e8f-6275-46bc-af01-3de91743e7cd}, !- Handle
  {6662f378-730b-4a62-865d-9b835821d8aa}, !- Name
  {a3e4dbfa-2279-4e1a-bfd5-f2769be208b0}, !- Source Object
  3,                                      !- Outlet Port
  {125e1aa6-18fd-47a4-8766-14398115b67c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cb674dbf-e94e-4e86-80ff-f2b0f95b6caf}, !- Handle
  {21f4ce97-c396-433d-ad33-c90c065158d9}, !- Name
  {125e1aa6-18fd-47a4-8766-14398115b67c}, !- Source Object
  3,                                      !- Outlet Port
  {c1c43ebb-d5e0-4ceb-8f40-4f8c5f5a3a78}, !- Target Object
  3;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:RadiantConvective:Electric,
  {34335347-619d-4cac-8af0-9eefc221972d}, !- Handle
  Zone HVAC Baseboard Radiant Convective Electric 1, !- Name
  {4e6e4481-bf80-437a-8e72-ca89b60b4ec0}, !- Availability Schedule Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  1,                                      !- Efficiency
  0.2,                                    !- Fraction Radiant
  0.3;                                    !- Fraction of Radiant Energy Incident on People

OS:ZoneHVAC:UnitVentilator,
  {5a0799cf-a2d1-49b4-a13b-bcf1b0d15c9f}, !- Handle
  Zone HVAC Unit Ventilator 1,            !- Name
  {4e6e4481-bf80-437a-8e72-ca89b60b4ec0}, !- Availability Schedule Name
  autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  VariablePercent,                        !- Outdoor Air Control Type
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  {d4ed3c66-fa54-4ca2-bccc-68e968451bef}, !- Minimum Outdoor Air Schedule Name
  autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  {4e6e4481-bf80-437a-8e72-ca89b60b4ec0}, !- Maximum Outdoor Air Fraction or Temperature Schedule Name
  {72b1dc28-d1ca-4640-bff9-71a3970c9a8f}, !- Air Inlet Node Name
  {6e49dfb4-567a-44f2-9bd1-e23104c59747}, !- Air Outlet Node Name
  {8e09303c-43a3-463c-ac67-cf49ad04cec5}, !- Supply Air Fan Name
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  {cf3d85fe-7cb0-4c94-b26f-df4e0fbd6d3e}, !- Heating Coil Name
  0.001,                                  !- Heating Convergence Tolerance
  {c2d5fcf7-02dc-4a0c-9d6f-bc63de8d6a01}, !- Cooling Coil Name
  0.001,                                  !- Cooling Convergence Tolerance
  ,                                       !- Availability Manager List Name
  ;                                       !- Design Specification ZoneHVAC Sizing Object Name

OS:Schedule:Constant,
  {d4ed3c66-fa54-4ca2-bccc-68e968451bef}, !- Handle
  Always Off Discrete,                    !- Name
  {275f669f-c582-47c2-bd06-b0ba1b309005}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:ScheduleTypeLimits,
  {275f669f-c582-47c2-bd06-b0ba1b309005}, !- Handle
  OnOff 1,                                !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:Fan:ConstantVolume,
  {8e09303c-43a3-463c-ac67-cf49ad04cec5}, !- Handle
  Fan Constant Volume 1,                  !- Name
  {4e6e4481-bf80-437a-8e72-ca89b60b4ec0}, !- Availability Schedule Name
  ,                                       !- Fan Efficiency
  ,                                       !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  ,                                       !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {cf3d85fe-7cb0-4c94-b26f-df4e0fbd6d3e}, !- Handle
  Coil Heating Electric 1,                !- Name
  {4e6e4481-bf80-437a-8e72-ca89b60b4ec0}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:Water,
  {c2d5fcf7-02dc-4a0c-9d6f-bc63de8d6a01}, !- Handle
  Coil Cooling Water 1,                   !- Name
  {4e6e4481-bf80-437a-8e72-ca89b60b4ec0}, !- Availability Schedule Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  ,                                       !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {d05544cd-1b3c-42ce-a537-15bdbb26f08a}, !- Water Inlet Node Name
  {0786d167-1979-4a16-9628-adfcf3914f61}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  ;                                       !- Heat Exchanger Configuration

OS:Node,
  {50a18404-bb27-4042-9ce6-51c108feff5d}, !- Handle
  Node 51,                                !- Name
  {0786d167-1979-4a16-9628-adfcf3914f61}, !- Inlet Port
  {b18e44df-fe48-4047-8864-9db2e2496da3}; !- Outlet Port

OS:Connection,
  {d05544cd-1b3c-42ce-a537-15bdbb26f08a}, !- Handle
  {ab1bd902-e7ff-4761-8c1b-d81f78835935}, !- Name
  {efce3de0-a9d3-4dae-b92a-2fea1ae6b4b1}, !- Source Object
  3,                                      !- Outlet Port
  {c2d5fcf7-02dc-4a0c-9d6f-bc63de8d6a01}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {0786d167-1979-4a16-9628-adfcf3914f61}, !- Handle
  {fbdf4b42-a6dd-4a8a-80c4-e0e7ae05a0b9}, !- Name
  {c2d5fcf7-02dc-4a0c-9d6f-bc63de8d6a01}, !- Source Object
  11,                                     !- Outlet Port
  {50a18404-bb27-4042-9ce6-51c108feff5d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b18e44df-fe48-4047-8864-9db2e2496da3}, !- Handle
  {9eb44478-520b-4e71-9eb7-dc34be2cc903}, !- Name
  {50a18404-bb27-4042-9ce6-51c108feff5d}, !- Source Object
  3,                                      !- Outlet Port
  {83dc6dd2-b6cf-4b74-b403-a10964706987}, !- Target Object
  3;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {c02dc923-d096-4934-9e69-846bfecc9724}, !- Handle
  Controller Water Coil 1,                !- Name
  {c2d5fcf7-02dc-4a0c-9d6f-bc63de8d6a01}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Node,
  {474420e0-2e23-458d-a141-06481bf26b57}, !- Handle
  Node 52,                                !- Name
  {d9eb8e6f-617e-48a5-9ade-3907afde5436}, !- Inlet Port
  {72b1dc28-d1ca-4640-bff9-71a3970c9a8f}; !- Outlet Port

OS:Connection,
  {d9eb8e6f-617e-48a5-9ade-3907afde5436}, !- Handle
  {422c85e1-653f-4fde-8c54-de7b95b951b0}, !- Name
  {2eb563a2-6f89-414a-a939-fe598c34261c}, !- Source Object
  3,                                      !- Outlet Port
  {474420e0-2e23-458d-a141-06481bf26b57}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {72b1dc28-d1ca-4640-bff9-71a3970c9a8f}, !- Handle
  {0c79fad4-571e-4ade-ba60-d22f6a587bc7}, !- Name
  {474420e0-2e23-458d-a141-06481bf26b57}, !- Source Object
  3,                                      !- Outlet Port
  {5a0799cf-a2d1-49b4-a13b-bcf1b0d15c9f}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {769a2f96-983a-47ca-8123-423b56239dba}, !- Handle
  Node 53,                                !- Name
  {6e49dfb4-567a-44f2-9bd1-e23104c59747}, !- Inlet Port
  {2dbefcaa-8477-40fe-978f-d755f56f4d31}; !- Outlet Port

OS:Connection,
  {2dbefcaa-8477-40fe-978f-d755f56f4d31}, !- Handle
  {e76e010a-2fcd-4034-822f-e90b05fb59b2}, !- Name
  {769a2f96-983a-47ca-8123-423b56239dba}, !- Source Object
  3,                                      !- Outlet Port
  {79ffe9d1-fab0-4092-b2b8-faade919a70e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {6e49dfb4-567a-44f2-9bd1-e23104c59747}, !- Handle
  {8d213b10-b844-4e90-bccf-e72c2261605f}, !- Name
  {5a0799cf-a2d1-49b4-a13b-bcf1b0d15c9f}, !- Source Object
  10,                                     !- Outlet Port
  {769a2f96-983a-47ca-8123-423b56239dba}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:UnitVentilator,
  {f343f1e8-1bdb-4886-a5b6-701bbd730c2b}, !- Handle
  Zone HVAC Unit Ventilator 2,            !- Name
  {4e6e4481-bf80-437a-8e72-ca89b60b4ec0}, !- Availability Schedule Name
  autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  VariablePercent,                        !- Outdoor Air Control Type
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  {d4ed3c66-fa54-4ca2-bccc-68e968451bef}, !- Minimum Outdoor Air Schedule Name
  autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  {4e6e4481-bf80-437a-8e72-ca89b60b4ec0}, !- Maximum Outdoor Air Fraction or Temperature Schedule Name
  {00b31b91-4d9f-435e-ba36-88c263505697}, !- Air Inlet Node Name
  {1fe57a85-be2e-49a4-8da1-ef31675a55a5}, !- Air Outlet Node Name
  {15789474-cab9-4ac5-9f13-eef6aea1102f}, !- Supply Air Fan Name
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  ,                                       !- Heating Coil Name
  0.001,                                  !- Heating Convergence Tolerance
  {640a759f-59e0-40fe-99e9-f0044338a1df}, !- Cooling Coil Name
  0.001,                                  !- Cooling Convergence Tolerance
  ,                                       !- Availability Manager List Name
  ;                                       !- Design Specification ZoneHVAC Sizing Object Name

OS:Fan:ConstantVolume,
  {15789474-cab9-4ac5-9f13-eef6aea1102f}, !- Handle
  Fan Constant Volume 2,                  !- Name
  {4e6e4481-bf80-437a-8e72-ca89b60b4ec0}, !- Availability Schedule Name
  ,                                       !- Fan Efficiency
  ,                                       !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  ,                                       !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Cooling:Water,
  {640a759f-59e0-40fe-99e9-f0044338a1df}, !- Handle
  Coil Cooling Water 2,                   !- Name
  {4e6e4481-bf80-437a-8e72-ca89b60b4ec0}, !- Availability Schedule Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  ,                                       !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {882f2ea6-aa66-4a2d-9f5f-05a3825fc17a}, !- Water Inlet Node Name
  {a40e65ec-6cbb-4b13-94ea-c113fb172d84}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  ;                                       !- Heat Exchanger Configuration

OS:Node,
  {46db45ed-ffad-4f5c-88fe-47d79d69c453}, !- Handle
  Node 54,                                !- Name
  {52d01ae9-436b-405f-ac69-a705131d736b}, !- Inlet Port
  {882f2ea6-aa66-4a2d-9f5f-05a3825fc17a}; !- Outlet Port

OS:Connection,
  {52d01ae9-436b-405f-ac69-a705131d736b}, !- Handle
  {129957fb-4163-4d0c-83d4-93f58ab160d2}, !- Name
  {d339c4f8-49b3-4ebf-a221-431a533ab787}, !- Source Object
  4,                                      !- Outlet Port
  {46db45ed-ffad-4f5c-88fe-47d79d69c453}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1f70bb56-68c0-46ce-b1f5-b40b6702be1e}, !- Handle
  Node 55,                                !- Name
  {a40e65ec-6cbb-4b13-94ea-c113fb172d84}, !- Inlet Port
  {5787cc36-185f-4775-be7d-832ebb92a1ce}; !- Outlet Port

OS:Connection,
  {882f2ea6-aa66-4a2d-9f5f-05a3825fc17a}, !- Handle
  {c3688871-40d7-4584-a240-ebdf2f980136}, !- Name
  {46db45ed-ffad-4f5c-88fe-47d79d69c453}, !- Source Object
  3,                                      !- Outlet Port
  {640a759f-59e0-40fe-99e9-f0044338a1df}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {a40e65ec-6cbb-4b13-94ea-c113fb172d84}, !- Handle
  {3414f538-ed16-416c-b567-d60b54f1aa3e}, !- Name
  {640a759f-59e0-40fe-99e9-f0044338a1df}, !- Source Object
  11,                                     !- Outlet Port
  {1f70bb56-68c0-46ce-b1f5-b40b6702be1e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5787cc36-185f-4775-be7d-832ebb92a1ce}, !- Handle
  {a5d96e78-1b93-4bbc-be1e-d4c0d12e8cb1}, !- Name
  {1f70bb56-68c0-46ce-b1f5-b40b6702be1e}, !- Source Object
  3,                                      !- Outlet Port
  {83dc6dd2-b6cf-4b74-b403-a10964706987}, !- Target Object
  4;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {f506200b-4ae8-4618-bc3c-c3c2a9758a7f}, !- Handle
  Controller Water Coil 2,                !- Name
  {640a759f-59e0-40fe-99e9-f0044338a1df}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Node,
  {810f31aa-d71c-46c5-be10-e71ef7ff07ee}, !- Handle
  Node 56,                                !- Name
  {4723be76-2111-46f9-97be-0a2b9e2bba92}, !- Inlet Port
  {00b31b91-4d9f-435e-ba36-88c263505697}; !- Outlet Port

OS:Connection,
  {4723be76-2111-46f9-97be-0a2b9e2bba92}, !- Handle
  {887c66a8-28b7-4167-afbe-6829f36fb029}, !- Name
  {3cd8b51b-5037-4a78-b5a8-7f56c1bf6e84}, !- Source Object
  3,                                      !- Outlet Port
  {810f31aa-d71c-46c5-be10-e71ef7ff07ee}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {00b31b91-4d9f-435e-ba36-88c263505697}, !- Handle
  {a3866a19-dd09-4337-8063-bd60ff219e19}, !- Name
  {810f31aa-d71c-46c5-be10-e71ef7ff07ee}, !- Source Object
  3,                                      !- Outlet Port
  {f343f1e8-1bdb-4886-a5b6-701bbd730c2b}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {eec0fc17-b29c-4d3d-adeb-5ecc88f9cd45}, !- Handle
  Node 57,                                !- Name
  {1fe57a85-be2e-49a4-8da1-ef31675a55a5}, !- Inlet Port
  {265397e2-5b68-4fa9-ba3a-29ca5575725a}; !- Outlet Port

OS:Connection,
  {265397e2-5b68-4fa9-ba3a-29ca5575725a}, !- Handle
  {59da6d2b-9c94-442f-8109-c0d1665a2af7}, !- Name
  {eec0fc17-b29c-4d3d-adeb-5ecc88f9cd45}, !- Source Object
  3,                                      !- Outlet Port
  {9eb43791-24c2-41a9-9a7f-04c439089d99}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {1fe57a85-be2e-49a4-8da1-ef31675a55a5}, !- Handle
  {1175a68f-7876-457e-b557-929779f84dd6}, !- Name
  {f343f1e8-1bdb-4886-a5b6-701bbd730c2b}, !- Source Object
  10,                                     !- Outlet Port
  {eec0fc17-b29c-4d3d-adeb-5ecc88f9cd45}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:UnitVentilator,
  {72ef12c2-652b-4c52-b07a-6ea27244c9d3}, !- Handle
  Zone HVAC Unit Ventilator 3,            !- Name
  {4e6e4481-bf80-437a-8e72-ca89b60b4ec0}, !- Availability Schedule Name
  autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  VariablePercent,                        !- Outdoor Air Control Type
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  {d4ed3c66-fa54-4ca2-bccc-68e968451bef}, !- Minimum Outdoor Air Schedule Name
  autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  {4e6e4481-bf80-437a-8e72-ca89b60b4ec0}, !- Maximum Outdoor Air Fraction or Temperature Schedule Name
  {0dff70d7-90f5-4185-91c1-16c934cbe34e}, !- Air Inlet Node Name
  {5a58e6a1-1c2e-4dd3-8053-9a7a9864ac7e}, !- Air Outlet Node Name
  {ebbadcfb-8f47-4b8d-8b66-8a52530bd47b}, !- Supply Air Fan Name
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  {374f5365-f4e1-4342-bb0f-72dea868c115}, !- Heating Coil Name
  0.001,                                  !- Heating Convergence Tolerance
  ,                                       !- Cooling Coil Name
  0.001,                                  !- Cooling Convergence Tolerance
  ,                                       !- Availability Manager List Name
  ;                                       !- Design Specification ZoneHVAC Sizing Object Name

OS:Fan:ConstantVolume,
  {ebbadcfb-8f47-4b8d-8b66-8a52530bd47b}, !- Handle
  Fan Constant Volume 3,                  !- Name
  {4e6e4481-bf80-437a-8e72-ca89b60b4ec0}, !- Availability Schedule Name
  ,                                       !- Fan Efficiency
  ,                                       !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  ,                                       !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {374f5365-f4e1-4342-bb0f-72dea868c115}, !- Handle
  Coil Heating Electric 2,                !- Name
  {4e6e4481-bf80-437a-8e72-ca89b60b4ec0}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Node,
  {47213be2-9b4d-46e7-8451-3c585e84a264}, !- Handle
  Node 58,                                !- Name
  {f2c97900-013e-4dc3-919b-85f6d10af26c}, !- Inlet Port
  {0dff70d7-90f5-4185-91c1-16c934cbe34e}; !- Outlet Port

OS:Connection,
  {f2c97900-013e-4dc3-919b-85f6d10af26c}, !- Handle
  {1b9aa7b2-489a-4ea5-9817-bbe7ee170546}, !- Name
  {c4186481-beed-415f-a5ee-3971ceaaecd2}, !- Source Object
  3,                                      !- Outlet Port
  {47213be2-9b4d-46e7-8451-3c585e84a264}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0dff70d7-90f5-4185-91c1-16c934cbe34e}, !- Handle
  {75a38e26-4013-443d-b3d9-6d1cedb89fe4}, !- Name
  {47213be2-9b4d-46e7-8451-3c585e84a264}, !- Source Object
  3,                                      !- Outlet Port
  {72ef12c2-652b-4c52-b07a-6ea27244c9d3}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {d0034aa7-335d-4f18-a768-ee2d6c64e933}, !- Handle
  Node 59,                                !- Name
  {5a58e6a1-1c2e-4dd3-8053-9a7a9864ac7e}, !- Inlet Port
  {e6f9d4c6-a9ce-4e74-b0eb-7ac1176ddc0a}; !- Outlet Port

OS:Connection,
  {e6f9d4c6-a9ce-4e74-b0eb-7ac1176ddc0a}, !- Handle
  {985d9f32-64e3-422e-8546-342a96e4f267}, !- Name
  {d0034aa7-335d-4f18-a768-ee2d6c64e933}, !- Source Object
  3,                                      !- Outlet Port
  {13201a75-2d2b-45e1-b567-480fe9433b3e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {5a58e6a1-1c2e-4dd3-8053-9a7a9864ac7e}, !- Handle
  {1f3bab32-a76b-4bfa-b6a1-9640a099136e}, !- Name
  {72ef12c2-652b-4c52-b07a-6ea27244c9d3}, !- Source Object
  10,                                     !- Outlet Port
  {d0034aa7-335d-4f18-a768-ee2d6c64e933}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:EnergyRecoveryVentilator,
  {42ffed83-0873-43c8-a6f8-57483ef77c5d}, !- Handle
  Zone HVAC Energy Recovery Ventilator 1, !- Name
  {4e6e4481-bf80-437a-8e72-ca89b60b4ec0}, !- Availability Schedule Name
  {320eb045-2e3e-49a5-bad7-b79757cc396f}, !- Heat Exchanger Name
  autosize,                               !- Supply Air Flow Rate {m3/s}
  autosize,                               !- Exhaust Air Flow Rate {m3/s}
  {b050994a-e101-4d76-a095-97aee2d6b764}, !- Supply Air Fan Name
  {37273eb4-267f-4d3b-9ff0-6aa5dd420cde}, !- Exhaust Air Fan Name
  ,                                       !- Controller Name
  0.000508,                               !- Ventilation Rate per Unit Floor Area {m3/s-m2}
  0.00236,                                !- Ventilation Rate per Occupant {m3/s-person}
  ,                                       !- Availability Manager List Name
  {d0763fb6-a4d3-4b00-8e9f-3638f2748e18}, !- Air Inlet Node Name
  {cc9b2a61-8912-4f6a-a7af-631512eeda73}; !- Air Outlet Node Name

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {320eb045-2e3e-49a5-bad7-b79757cc396f}, !- Handle
  Heat Exchanger Air To Air Sensible And Latent 1, !- Name
  {4e6e4481-bf80-437a-8e72-ca89b60b4ec0}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.76,                                   !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.68,                                   !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.81,                                   !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.73,                                   !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.76,                                   !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.68,                                   !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.81,                                   !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.73,                                   !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  ,                                       !- Supply Air Inlet Node
  ,                                       !- Supply Air Outlet Node
  ,                                       !- Exhaust Air Inlet Node
  ,                                       !- Exhaust Air Outlet Node
  0,                                      !- Nominal Electric Power {W}
  No,                                     !- Supply Air Outlet Temperature Control
  Plate,                                  !- Heat Exchanger Type
  None,                                   !- Frost Control Type
  1.7,                                    !- Threshold Temperature {C}
  ,                                       !- Initial Defrost Time Fraction {dimensionless}
  ,                                       !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Fan:OnOff,
  {b050994a-e101-4d76-a095-97aee2d6b764}, !- Handle
  Fan On Off 1,                           !- Name
  {4e6e4481-bf80-437a-8e72-ca89b60b4ec0}, !- Availability Schedule Name
  0.6,                                    !- Fan Efficiency
  300,                                    !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {245df98a-ee37-49eb-9f6e-1044c21e9491}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {68e086bf-b11f-44a7-810f-21158ba78725}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {245df98a-ee37-49eb-9f6e-1044c21e9491}, !- Handle
  Fan On Off Power Curve,                 !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {68e086bf-b11f-44a7-810f-21158ba78725}, !- Handle
  Fan On Off Efficiency Curve,            !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Fan:OnOff,
  {37273eb4-267f-4d3b-9ff0-6aa5dd420cde}, !- Handle
  Fan On Off 2,                           !- Name
  {4e6e4481-bf80-437a-8e72-ca89b60b4ec0}, !- Availability Schedule Name
  0.6,                                    !- Fan Efficiency
  300,                                    !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {41e6a4d8-4e78-4a7d-b7ba-04bdf3e515db}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {379a4b5e-0647-471e-afe9-bcdf61fb2485}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {41e6a4d8-4e78-4a7d-b7ba-04bdf3e515db}, !- Handle
  Fan On Off Power Curve 1,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {379a4b5e-0647-471e-afe9-bcdf61fb2485}, !- Handle
  Fan On Off Efficiency Curve 1,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Node,
  {c8bf8dbb-3207-4b91-a426-90dc9116d0b8}, !- Handle
  Node 60,                                !- Name
  {c29f037a-36c4-486a-8893-50e46d773e24}, !- Inlet Port
  {d0763fb6-a4d3-4b00-8e9f-3638f2748e18}; !- Outlet Port

OS:Connection,
  {c29f037a-36c4-486a-8893-50e46d773e24}, !- Handle
  {4cca8f60-a13d-4dfa-818f-d24f3d4084b4}, !- Name
  {2436b85d-bdcd-4fae-9bc9-a71f983b3b09}, !- Source Object
  3,                                      !- Outlet Port
  {c8bf8dbb-3207-4b91-a426-90dc9116d0b8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d0763fb6-a4d3-4b00-8e9f-3638f2748e18}, !- Handle
  {f6e58800-c6c7-4d35-9011-04ed7c6fa07a}, !- Name
  {c8bf8dbb-3207-4b91-a426-90dc9116d0b8}, !- Source Object
  3,                                      !- Outlet Port
  {42ffed83-0873-43c8-a6f8-57483ef77c5d}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {708011bd-f0ec-4661-a1d3-91bb3fc8e51e}, !- Handle
  Node 61,                                !- Name
  {cc9b2a61-8912-4f6a-a7af-631512eeda73}, !- Inlet Port
  {0dacbbcf-225f-41c5-b1ab-308c1de0cbae}; !- Outlet Port

OS:Connection,
  {0dacbbcf-225f-41c5-b1ab-308c1de0cbae}, !- Handle
  {a6982275-887c-4631-81f0-bef7162acb9f}, !- Name
  {708011bd-f0ec-4661-a1d3-91bb3fc8e51e}, !- Source Object
  3,                                      !- Outlet Port
  {2b57974c-3036-48f3-b5ff-e0c6549dab80}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {cc9b2a61-8912-4f6a-a7af-631512eeda73}, !- Handle
  {4887d13b-2066-4a00-b1f0-4172099654cb}, !- Name
  {42ffed83-0873-43c8-a6f8-57483ef77c5d}, !- Source Object
  13,                                     !- Outlet Port
  {708011bd-f0ec-4661-a1d3-91bb3fc8e51e}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:EnergyRecoveryVentilator,
  {50cb5037-2fa7-4d35-a6a9-f9eb66ec6823}, !- Handle
  Zone HVAC Energy Recovery Ventilator 2, !- Name
  {4e6e4481-bf80-437a-8e72-ca89b60b4ec0}, !- Availability Schedule Name
  {78896fb1-2e3d-482c-b394-41b664f347c6}, !- Heat Exchanger Name
  autosize,                               !- Supply Air Flow Rate {m3/s}
  autosize,                               !- Exhaust Air Flow Rate {m3/s}
  {50304c23-75a3-407e-b132-a3cda711e378}, !- Supply Air Fan Name
  {03a810da-5132-4ab7-aa98-45e4570665aa}, !- Exhaust Air Fan Name
  {97ca9280-e88b-4f83-9bb6-4689f9a9f633}, !- Controller Name
  0.000508,                               !- Ventilation Rate per Unit Floor Area {m3/s-m2}
  0.00236,                                !- Ventilation Rate per Occupant {m3/s-person}
  ,                                       !- Availability Manager List Name
  {cf0bbf95-4c43-42ef-aced-d334e608a1ca}, !- Air Inlet Node Name
  {5e73973b-a504-47f0-be19-3ce8601783fa}; !- Air Outlet Node Name

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {78896fb1-2e3d-482c-b394-41b664f347c6}, !- Handle
  Heat Exchanger Air To Air Sensible And Latent 2, !- Name
  {4e6e4481-bf80-437a-8e72-ca89b60b4ec0}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.76,                                   !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.68,                                   !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.81,                                   !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.73,                                   !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.76,                                   !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.68,                                   !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.81,                                   !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.73,                                   !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  ,                                       !- Supply Air Inlet Node
  ,                                       !- Supply Air Outlet Node
  ,                                       !- Exhaust Air Inlet Node
  ,                                       !- Exhaust Air Outlet Node
  0,                                      !- Nominal Electric Power {W}
  No,                                     !- Supply Air Outlet Temperature Control
  Plate,                                  !- Heat Exchanger Type
  None,                                   !- Frost Control Type
  1.7,                                    !- Threshold Temperature {C}
  ,                                       !- Initial Defrost Time Fraction {dimensionless}
  ,                                       !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Fan:OnOff,
  {50304c23-75a3-407e-b132-a3cda711e378}, !- Handle
  Fan On Off 3,                           !- Name
  {4e6e4481-bf80-437a-8e72-ca89b60b4ec0}, !- Availability Schedule Name
  0.6,                                    !- Fan Efficiency
  300,                                    !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {130145d5-f612-408c-87d9-b00042a8d84f}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {df0834d8-55c9-42f5-a91e-8e77dcaa0ff9}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {130145d5-f612-408c-87d9-b00042a8d84f}, !- Handle
  Fan On Off Power Curve 2,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {df0834d8-55c9-42f5-a91e-8e77dcaa0ff9}, !- Handle
  Fan On Off Efficiency Curve 2,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Fan:OnOff,
  {03a810da-5132-4ab7-aa98-45e4570665aa}, !- Handle
  Fan On Off 4,                           !- Name
  {4e6e4481-bf80-437a-8e72-ca89b60b4ec0}, !- Availability Schedule Name
  0.6,                                    !- Fan Efficiency
  300,                                    !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {feba08d4-73e7-47e3-a64e-a163fdcff580}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {8348ddde-50c7-4977-ab44-e6824a07c098}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {feba08d4-73e7-47e3-a64e-a163fdcff580}, !- Handle
  Fan On Off Power Curve 3,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {8348ddde-50c7-4977-ab44-e6824a07c098}, !- Handle
  Fan On Off Efficiency Curve 3,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:EnergyRecoveryVentilator:Controller,
  {97ca9280-e88b-4f83-9bb6-4689f9a9f633}, !- Handle
  Zone HVAC Energy Recovery Ventilator Controller 1, !- Name
  ,                                       !- Temperature High Limit {C}
  ,                                       !- Temperature Low Limit {C}
  ,                                       !- Enthalpy High Limit {J/kg}
  ,                                       !- Dewpoint Temperature Limit {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  NoExhaustAirTemperatureLimit,           !- Exhaust Air Temperature Limit
  NoExhaustAirEnthalpyLimit,              !- Exhaust Air Enthalpy Limit
  ,                                       !- Time of Day Economizer Flow Control Schedule Name
  No,                                     !- High Humidity Control Flag
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes;                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio

OS:Node,
  {3e098cce-76cd-487b-9fba-e4a51592a96b}, !- Handle
  Node 62,                                !- Name
  {ace809b8-235d-4f91-a802-5b0819e76810}, !- Inlet Port
  {cf0bbf95-4c43-42ef-aced-d334e608a1ca}; !- Outlet Port

OS:Connection,
  {ace809b8-235d-4f91-a802-5b0819e76810}, !- Handle
  {97eccff1-5c6f-400d-99e5-ba73af09651b}, !- Name
  {2ed84084-aa71-4f0e-b9f0-22aa3d2ebcc8}, !- Source Object
  3,                                      !- Outlet Port
  {3e098cce-76cd-487b-9fba-e4a51592a96b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cf0bbf95-4c43-42ef-aced-d334e608a1ca}, !- Handle
  {b397ac22-d300-49ef-975e-fee0de23bc96}, !- Name
  {3e098cce-76cd-487b-9fba-e4a51592a96b}, !- Source Object
  3,                                      !- Outlet Port
  {50cb5037-2fa7-4d35-a6a9-f9eb66ec6823}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {629b116d-9e92-4b53-8ba8-551ccc22c992}, !- Handle
  Node 63,                                !- Name
  {5e73973b-a504-47f0-be19-3ce8601783fa}, !- Inlet Port
  {be032fb1-6e2e-4935-937b-c582324f88a9}; !- Outlet Port

OS:Connection,
  {be032fb1-6e2e-4935-937b-c582324f88a9}, !- Handle
  {224f0d13-0b98-4b08-be1c-1a439c043a01}, !- Name
  {629b116d-9e92-4b53-8ba8-551ccc22c992}, !- Source Object
  3,                                      !- Outlet Port
  {821303fa-2a85-4d01-abbf-3bec805ac342}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {5e73973b-a504-47f0-be19-3ce8601783fa}, !- Handle
  {c1455bc7-3698-4cc5-91fb-03572cb32663}, !- Name
  {50cb5037-2fa7-4d35-a6a9-f9eb66ec6823}, !- Source Object
  13,                                     !- Outlet Port
  {629b116d-9e92-4b53-8ba8-551ccc22c992}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:EnergyRecoveryVentilator,
  {f3d836fd-9fcf-4105-b00b-3d564e712ec7}, !- Handle
  Zone HVAC Energy Recovery Ventilator 3, !- Name
  {4e6e4481-bf80-437a-8e72-ca89b60b4ec0}, !- Availability Schedule Name
  {df04bd2e-0e61-43ce-8318-bd0d22e3a136}, !- Heat Exchanger Name
  autosize,                               !- Supply Air Flow Rate {m3/s}
  autosize,                               !- Exhaust Air Flow Rate {m3/s}
  {0fc1b7b1-2883-4753-89b7-98e267a9cb81}, !- Supply Air Fan Name
  {820c617d-98d3-4fdd-906c-ae4214775992}, !- Exhaust Air Fan Name
  {d02c5e8f-6ab0-42e0-86c5-5e2650ee25f1}, !- Controller Name
  0.000508,                               !- Ventilation Rate per Unit Floor Area {m3/s-m2}
  0.00236,                                !- Ventilation Rate per Occupant {m3/s-person}
  ,                                       !- Availability Manager List Name
  {3813a843-1568-400a-b3f0-1964df456c37}, !- Air Inlet Node Name
  {b95596da-8f9c-4336-bee0-775ad6c6ed3c}; !- Air Outlet Node Name

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {df04bd2e-0e61-43ce-8318-bd0d22e3a136}, !- Handle
  Heat Exchanger Air To Air Sensible And Latent 3, !- Name
  {4e6e4481-bf80-437a-8e72-ca89b60b4ec0}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.76,                                   !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.68,                                   !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.81,                                   !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.73,                                   !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.76,                                   !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.68,                                   !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.81,                                   !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.73,                                   !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  ,                                       !- Supply Air Inlet Node
  ,                                       !- Supply Air Outlet Node
  ,                                       !- Exhaust Air Inlet Node
  ,                                       !- Exhaust Air Outlet Node
  0,                                      !- Nominal Electric Power {W}
  No,                                     !- Supply Air Outlet Temperature Control
  Plate,                                  !- Heat Exchanger Type
  None,                                   !- Frost Control Type
  1.7,                                    !- Threshold Temperature {C}
  ,                                       !- Initial Defrost Time Fraction {dimensionless}
  ,                                       !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Fan:OnOff,
  {0fc1b7b1-2883-4753-89b7-98e267a9cb81}, !- Handle
  Fan On Off 5,                           !- Name
  {4e6e4481-bf80-437a-8e72-ca89b60b4ec0}, !- Availability Schedule Name
  0.6,                                    !- Fan Efficiency
  300,                                    !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {612d4e0e-0f7f-4c58-b946-4261d790b22a}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {e700d4cd-518e-48b4-b173-517c3dcdd442}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {612d4e0e-0f7f-4c58-b946-4261d790b22a}, !- Handle
  Fan On Off Power Curve 4,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {e700d4cd-518e-48b4-b173-517c3dcdd442}, !- Handle
  Fan On Off Efficiency Curve 4,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Fan:OnOff,
  {820c617d-98d3-4fdd-906c-ae4214775992}, !- Handle
  Fan On Off 6,                           !- Name
  {4e6e4481-bf80-437a-8e72-ca89b60b4ec0}, !- Availability Schedule Name
  0.6,                                    !- Fan Efficiency
  300,                                    !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {25ac5587-3e6e-40af-988e-613dae7583f8}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {55ad8407-12c3-431d-954e-0c8e697edba3}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {25ac5587-3e6e-40af-988e-613dae7583f8}, !- Handle
  Fan On Off Power Curve 5,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {55ad8407-12c3-431d-954e-0c8e697edba3}, !- Handle
  Fan On Off Efficiency Curve 5,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:EnergyRecoveryVentilator:Controller,
  {d02c5e8f-6ab0-42e0-86c5-5e2650ee25f1}, !- Handle
  Zone HVAC Energy Recovery Ventilator Controller 2, !- Name
  ,                                       !- Temperature High Limit {C}
  ,                                       !- Temperature Low Limit {C}
  ,                                       !- Enthalpy High Limit {J/kg}
  ,                                       !- Dewpoint Temperature Limit {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  NoExhaustAirTemperatureLimit,           !- Exhaust Air Temperature Limit
  NoExhaustAirEnthalpyLimit,              !- Exhaust Air Enthalpy Limit
  ,                                       !- Time of Day Economizer Flow Control Schedule Name
  Yes,                                    !- High Humidity Control Flag
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes;                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio

OS:Node,
  {b0ca29af-7a7e-457e-93c0-fd1573f2d913}, !- Handle
  Node 64,                                !- Name
  {767b5c77-bc76-4762-97de-abd1594d5741}, !- Inlet Port
  {3813a843-1568-400a-b3f0-1964df456c37}; !- Outlet Port

OS:Connection,
  {767b5c77-bc76-4762-97de-abd1594d5741}, !- Handle
  {6779e4fd-601b-40c8-a977-9b2e8a9d3177}, !- Name
  {faa2a812-b746-4b38-af1b-da2661cf0493}, !- Source Object
  3,                                      !- Outlet Port
  {b0ca29af-7a7e-457e-93c0-fd1573f2d913}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3813a843-1568-400a-b3f0-1964df456c37}, !- Handle
  {1b8d5b43-df4a-4d28-8224-3bc9d5f5b567}, !- Name
  {b0ca29af-7a7e-457e-93c0-fd1573f2d913}, !- Source Object
  3,                                      !- Outlet Port
  {f3d836fd-9fcf-4105-b00b-3d564e712ec7}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {2997fa51-8d91-4bcf-9d7b-2f501d6f1aa4}, !- Handle
  Node 65,                                !- Name
  {b95596da-8f9c-4336-bee0-775ad6c6ed3c}, !- Inlet Port
  {f1de4927-0f82-4b99-958a-f5acfa3de080}; !- Outlet Port

OS:Connection,
  {f1de4927-0f82-4b99-958a-f5acfa3de080}, !- Handle
  {8b8adfc5-976f-4f72-8c11-12d22ad3d1f7}, !- Name
  {2997fa51-8d91-4bcf-9d7b-2f501d6f1aa4}, !- Source Object
  3,                                      !- Outlet Port
  {77291056-db30-4b1a-b94e-a54f0480b5d9}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b95596da-8f9c-4336-bee0-775ad6c6ed3c}, !- Handle
  {a2fd88e6-8877-4c81-96ff-fe31bd0a2818}, !- Name
  {f3d836fd-9fcf-4105-b00b-3d564e712ec7}, !- Source Object
  13,                                     !- Outlet Port
  {2997fa51-8d91-4bcf-9d7b-2f501d6f1aa4}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {100f63ba-e9c6-4884-afd1-97ddc03ccee5}, !- Handle
  Schedule Constant 1,                    !- Name
  {9a5fe098-2d86-4ed4-b7bd-84d975147b01}, !- Schedule Type Limits Name
  50;                                     !- Value

OS:ZoneControl:Humidistat,
  {1a4e23f0-663b-4219-a572-4294f9fbc89d}, !- Handle
  Zone Control Humidistat 1,              !- Name
  {100f63ba-e9c6-4884-afd1-97ddc03ccee5}; !- Humidifying Relative Humidity Setpoint Schedule Name

OS:ScheduleTypeLimits,
  {9a5fe098-2d86-4ed4-b7bd-84d975147b01}, !- Handle
  Percent,                                !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Percent;                                !- Unit Type

OS:ZoneHVAC:Dehumidifier:DX,
  {071d3bd9-9e5e-4abb-a215-48779317787c}, !- Handle
  Zone HVAC Dehumidifier DX 1,            !- Name
  {4e6e4481-bf80-437a-8e72-ca89b60b4ec0}, !- Availability Schedule Name
  {e657f763-899c-4a57-8acb-835c137f7297}, !- Air Inlet Node Name
  {3aa6eb89-bab6-4f1f-ae8d-ec2fe23560ed}, !- Air Outlet Node Name
  50.16,                                  !- Rated Water Removal {L/day}
  3.412,                                  !- Rated Energy Factor {L/kWh}
  0.12036,                                !- Rated Air Flow Rate {m3/s}
  {74f20551-9e26-4e08-8164-9a3ac63c78ce}, !- Water Removal Curve Name
  {1c90a8cb-f8a3-4f52-82a2-fa0ff762f395}, !- Energy Factor Curve Name
  {085b8e1f-1f93-44fd-b697-75b22c374d5f}, !- Part Load Fraction Correlation Curve Name
  10,                                     !- Minimum Dry-Bulb Temperature for Dehumidifier Operation {C}
  32,                                     !- Maximum Dry-Bulb Temperature for Dehumidifier Operation {C}
  0;                                      !- Off-Cycle Parasitic Electric Load {W}

OS:Curve:Biquadratic,
  {74f20551-9e26-4e08-8164-9a3ac63c78ce}, !- Handle
  Curve Biquadratic 1,                    !- Name
  -2.72487866408,                         !- Coefficient1 Constant
  0.100711983591,                         !- Coefficient2 x
  -0.000990538285,                        !- Coefficient3 x**2
  0.050053043874,                         !- Coefficient4 y
  -0.000203629282,                        !- Coefficient5 y**2
  -0.000341750531,                        !- Coefficient6 x*y
  21,                                     !- Minimum Value of x
  32.22,                                  !- Maximum Value of x
  40,                                     !- Minimum Value of y
  80;                                     !- Maximum Value of y

OS:Curve:Biquadratic,
  {1c90a8cb-f8a3-4f52-82a2-fa0ff762f395}, !- Handle
  Curve Biquadratic 2,                    !- Name
  -2.388319068955,                        !- Coefficient1 Constant
  0.093047739452,                         !- Coefficient2 x
  -0.001369700327,                        !- Coefficient3 x**2
  0.066533716758,                         !- Coefficient4 y
  -0.000343198063,                        !- Coefficient5 y**2
  -0.000562490295,                        !- Coefficient6 x*y
  21,                                     !- Minimum Value of x
  32.22,                                  !- Maximum Value of x
  40,                                     !- Minimum Value of y
  80;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {085b8e1f-1f93-44fd-b697-75b22c374d5f}, !- Handle
  Curve Quadratic 1,                      !- Name
  0.95,                                   !- Coefficient1 Constant
  0.05,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Node,
  {21abbd2f-d305-48f9-bc6b-4eacb1688d86}, !- Handle
  Node 66,                                !- Name
  {7c41f335-397b-4131-9141-f33a9435b9f3}, !- Inlet Port
  {e657f763-899c-4a57-8acb-835c137f7297}; !- Outlet Port

OS:Connection,
  {7c41f335-397b-4131-9141-f33a9435b9f3}, !- Handle
  {136cde3c-7d7d-4588-847d-a198a7581960}, !- Name
  {def5aba0-915d-433b-adaf-c4cb9e1c24a7}, !- Source Object
  3,                                      !- Outlet Port
  {21abbd2f-d305-48f9-bc6b-4eacb1688d86}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e657f763-899c-4a57-8acb-835c137f7297}, !- Handle
  {b926f4c4-c8bf-41a0-8521-3fb146804338}, !- Name
  {21abbd2f-d305-48f9-bc6b-4eacb1688d86}, !- Source Object
  3,                                      !- Outlet Port
  {071d3bd9-9e5e-4abb-a215-48779317787c}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {21cfc49c-4269-4998-85aa-c575ed5f98c4}, !- Handle
  Node 67,                                !- Name
  {3aa6eb89-bab6-4f1f-ae8d-ec2fe23560ed}, !- Inlet Port
  {b331704b-9d37-4b23-ac45-d6c336252936}; !- Outlet Port

OS:Connection,
  {b331704b-9d37-4b23-ac45-d6c336252936}, !- Handle
  {d7fae5f5-4acf-48f1-a6ac-547ec733ec33}, !- Name
  {21cfc49c-4269-4998-85aa-c575ed5f98c4}, !- Source Object
  3,                                      !- Outlet Port
  {b75cc35c-9f91-4227-ad2e-cdd5fa1fe4d1}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {3aa6eb89-bab6-4f1f-ae8d-ec2fe23560ed}, !- Handle
  {173ee7c7-9c95-4cd5-a96d-ad893e10c0b4}, !- Name
  {071d3bd9-9e5e-4abb-a215-48779317787c}, !- Source Object
  4,                                      !- Outlet Port
  {21cfc49c-4269-4998-85aa-c575ed5f98c4}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {e2d55f9b-b556-4666-8a73-c29a28ce3cfe}, !- Handle
  Fan On Off 7,                           !- Name
  {4e6e4481-bf80-437a-8e72-ca89b60b4ec0}, !- Availability Schedule Name
  0.6,                                    !- Fan Efficiency
  300,                                    !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {062604a6-a79d-4675-8400-97af2db3db12}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {9c441674-d4b7-47ab-962f-7f9afd3d22a7}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {062604a6-a79d-4675-8400-97af2db3db12}, !- Handle
  Fan On Off Power Curve 6,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {9c441674-d4b7-47ab-962f-7f9afd3d22a7}, !- Handle
  Fan On Off Efficiency Curve 6,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:WaterToAirHeatPump:VariableSpeedEquationFit,
  {655d0f4a-ce7d-4050-a086-263120f27a0e}, !- Handle
  Coil Heating Water To Air Heat Pump Variable Speed Equation Fit 1, !- Name
  {b56f1729-5af7-4667-867d-958ea1c0f44b}, !- Water-to-Refrigerant HX Water Inlet Node Name
  {823f3a14-2d0e-4a83-bd3d-25a10c11043d}, !- Water-to-Refrigerant HX Water Outlet Node Name
  ,                                       !- Indoor Air Inlet Node Name
  ,                                       !- Indoor Air Outlet Node Name
  1,                                      !- Nominal Speed Level {dimensionless}
  autosize,                               !- Rated Heating Capacity At Selected Nominal Speed Level {W}
  autosize,                               !- Rated Air Flow Rate At Selected Nominal Speed Level {m3/s}
  autosize,                               !- Rated Water Flow Rate At Selected Nominal Speed Level {m3/s}
  {fe254fb5-747a-43ba-9248-5f6b07ea0a77}, !- Energy Part Load Fraction Curve Name
  {9f5a0ccd-a48d-4566-85e0-061370db6813}; !- Speed Data List

OS:Curve:Quadratic,
  {fe254fb5-747a-43ba-9248-5f6b07ea0a77}, !- Handle
  Curve Quadratic 2,                      !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ModelObjectList,
  {9f5a0ccd-a48d-4566-85e0-061370db6813}, !- Handle
  Coil Heating Water To Air Heat Pump Variable Speed Equation Fit 1 Speed Data List, !- Name
  {35d8f9de-8d79-414b-8696-377a702044bb}; !- Model Object 1

OS:Coil:Heating:WaterToAirHeatPump:VariableSpeedEquationFit:SpeedData,
  {35d8f9de-8d79-414b-8696-377a702044bb}, !- Handle
  Coil Heating Water To Air Heat Pump Variable Speed Equation Fit Speed Data 1, !- Name
  1838.7,                                 !- Reference Unit Gross Rated Heating Capacity {W}
  5,                                      !- Reference Unit Gross Rated Heating COP {dimensionless}
  0.1661088,                              !- Reference Unit Rated Air Flow {m3/s}
  0.000381695,                            !- Reference Unit Rated Water Flow Rate {m3/s}
  {71186992-82e7-400c-a7cf-4e3895f1f8d4}, !- Heating Capacity Function of Temperature Curve Name
  {9596dc34-071e-45d0-83ff-d02cdb4ab72d}, !- Total Heating Capacity Function of Air Flow Fraction Curve Name
  {51fc96a2-7bf0-4c9c-91d9-1a6869372ff5}, !- Heating Capacity Function of Water Flow Fraction Curve Name
  {c39d271c-4e5c-41a1-be6c-14a4cf1b4c96}, !- Energy Input Ratio Function of Temperature Curve Name
  {14ca2fca-a6e6-4d22-9f2a-7ae5bd31294c}, !- Energy Input Ratio Function of Air Flow Fraction Curve Name
  {b3003a4a-ac7b-4f8b-a07a-389f4752b800}, !- Energy Input Ratio Function of Water Flow Fraction Curve Name
  0.1,                                    !- Reference Unit Waste Heat Fraction of Input Power At Rated Conditions {dimensionless}
  {f1daa67b-63e5-4459-9bbe-66b40b17bef8}; !- Waste Heat Function of Temperature Curve Name

OS:Curve:Biquadratic,
  {71186992-82e7-400c-a7cf-4e3895f1f8d4}, !- Handle
  Curve Biquadratic 3,                    !- Name
  0.617474,                               !- Coefficient1 Constant
  -0.00245669,                            !- Coefficient2 x
  -1.8655e-05,                            !- Coefficient3 x**2
  0.0254921,                              !- Coefficient4 y
  -0.000100773,                           !- Coefficient5 y**2
  -0.000109447,                           !- Coefficient6 x*y
  7,                                      !- Minimum Value of x
  27,                                     !- Maximum Value of x
  10,                                     !- Minimum Value of y
  30;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {9596dc34-071e-45d0-83ff-d02cdb4ab72d}, !- Handle
  Curve Quadratic 3,                      !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Quadratic,
  {51fc96a2-7bf0-4c9c-91d9-1a6869372ff5}, !- Handle
  Curve Quadratic 4,                      !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {c39d271c-4e5c-41a1-be6c-14a4cf1b4c96}, !- Handle
  Curve Biquadratic 4,                    !- Name
  0.993257,                               !- Coefficient1 Constant
  0.0201512,                              !- Coefficient2 x
  7.72375e-05,                            !- Coefficient3 x**2
  -0.0317207,                             !- Coefficient4 y
  0.000740649,                            !- Coefficient5 y**2
  -0.000303875,                           !- Coefficient6 x*y
  7,                                      !- Minimum Value of x
  27,                                     !- Maximum Value of x
  10,                                     !- Minimum Value of y
  30;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {14ca2fca-a6e6-4d22-9f2a-7ae5bd31294c}, !- Handle
  Curve Quadratic 5,                      !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Quadratic,
  {b3003a4a-ac7b-4f8b-a07a-389f4752b800}, !- Handle
  Curve Quadratic 6,                      !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {f1daa67b-63e5-4459-9bbe-66b40b17bef8}, !- Handle
  Curve Biquadratic 5,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  7,                                      !- Minimum Value of x
  27,                                     !- Maximum Value of x
  10,                                     !- Minimum Value of y
  30;                                     !- Maximum Value of y

OS:Coil:Cooling:WaterToAirHeatPump:VariableSpeedEquationFit,
  {46dd8abc-ef2f-492e-a74a-48bdf81196bc}, !- Handle
  Coil Cooling Water To Air Heat Pump Variable Speed Equation Fit 1, !- Name
  {1f8d72d8-4ec6-405f-be80-01279ff93ee7}, !- Water-to-Refrigerant HX Water Inlet Node Name
  {35cad1b9-b4bb-4863-9700-d88bf26fd119}, !- Water-to-Refrigerant HX Water Outlet Node Name
  ,                                       !- Indoor Air Inlet Node Name
  ,                                       !- Indoor Air Outlet Node Name
  1,                                      !- Nominal Speed Level {dimensionless}
  autosize,                               !- Gross Rated Total Cooling Capacity At Selected Nominal Speed Level {W}
  autosize,                               !- Rated Air Flow Rate At Selected Nominal Speed Level {m3/s}
  autosize,                               !- Rated Water Flow Rate At Selected Nominal Speed Level {m3/s}
  0,                                      !- Nominal Time for Condensate to Begin Leaving the Coil {s}
  0,                                      !- Initial Moisture Evaporation Rate Divided by Steady-State AC Latent Capacity {dimensionless}
  No,                                     !- Use Hot Gas Reheat
  {279bbb4c-a9be-43d9-8214-8776415369a7}, !- Energy Part Load Fraction Curve Name
  {b87e033b-7673-48ea-937d-a79b398721aa}; !- Speed Data List

OS:Curve:Quadratic,
  {279bbb4c-a9be-43d9-8214-8776415369a7}, !- Handle
  Curve Quadratic 7,                      !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ModelObjectList,
  {b87e033b-7673-48ea-937d-a79b398721aa}, !- Handle
  Coil Cooling Water To Air Heat Pump Variable Speed Equation Fit 1 Speed Data List, !- Name
  {fe40336d-d452-4525-9533-988193dc86f3}; !- Model Object 1

OS:Coil:Cooling:WaterToAirHeatPump:VariableSpeedEquationFit:SpeedData,
  {fe40336d-d452-4525-9533-988193dc86f3}, !- Handle
  Coil Cooling Water To Air Heat Pump Variable Speed Equation Fit Speed Data 1, !- Name
  1524.1,                                 !- Reference Unit Gross Rated Total Cooling Capacity {W}
  0.75,                                   !- Reference Unit Gross Rated Sensible Heat Ratio {dimensionless}
  4,                                      !- Reference Unit Gross Rated Cooling COP {dimensionless}
  0.1359072,                              !- Reference Unit Rated Air Flow Rate {m3/s}
  0.000381695,                            !- Reference Unit Rated Water Flow Rate {m3/s}
  {01a458e6-d5af-4bd8-a7f4-ad948fe6c6ef}, !- Total Cooling Capacity Function of Temperature Curve Name
  {f39b8fb1-115b-47e9-b05d-e8f65688ca1e}, !- Total Cooling Capacity Function of Air Flow Fraction Curve Name
  {59672d54-0a45-47b6-9e18-529e6d48201c}, !- Total Cooling Capacity Function of Water Flow Fraction Curve Name
  {f3567c35-9632-4ddf-b83a-dd9af61e619a}, !- Energy Input Ratio Function of Temperature Curve Name
  {96661c06-b008-4d52-a3b5-7b68a1e6ccbb}, !- Energy Input Ratio Function of Air Flow Fraction Curve Name
  {55bf2c93-63a3-4b5e-9dfd-22a9f2a229fd}, !- Energy Input Ratio Function of Water Flow Fraction Curve Name
  0.1,                                    !- Reference Unit Waste Heat Fraction of Input Power At Rated Conditions {dimensionless}
  {5ac8d154-55be-4405-86b5-802a64dc1735}; !- Waste Heat Function of Temperature Curve Name

OS:Curve:Biquadratic,
  {01a458e6-d5af-4bd8-a7f4-ad948fe6c6ef}, !- Handle
  Curve Biquadratic 6,                    !- Name
  1.43085,                                !- Coefficient1 Constant
  -0.0453653,                             !- Coefficient2 x
  0.00199378,                             !- Coefficient3 x**2
  -0.00805944,                            !- Coefficient4 y
  3.93414e-05,                            !- Coefficient5 y**2
  -0.000181187,                           !- Coefficient6 x*y
  10,                                     !- Minimum Value of x
  25.6,                                   !- Maximum Value of x
  7.2,                                    !- Minimum Value of y
  48.9;                                   !- Maximum Value of y

OS:Curve:Quadratic,
  {f39b8fb1-115b-47e9-b05d-e8f65688ca1e}, !- Handle
  Curve Quadratic 8,                      !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Quadratic,
  {59672d54-0a45-47b6-9e18-529e6d48201c}, !- Handle
  Curve Quadratic 9,                      !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {f3567c35-9632-4ddf-b83a-dd9af61e619a}, !- Handle
  Curve Biquadratic 7,                    !- Name
  0.138848,                               !- Coefficient1 Constant
  0.0457985,                              !- Coefficient2 x
  -0.00138661,                            !- Coefficient3 x**2
  0.0141485,                              !- Coefficient4 y
  0.000386055,                            !- Coefficient5 y**2
  -0.000438194,                           !- Coefficient6 x*y
  10,                                     !- Minimum Value of x
  25.6,                                   !- Maximum Value of x
  7.2,                                    !- Minimum Value of y
  48.9;                                   !- Maximum Value of y

OS:Curve:Quadratic,
  {96661c06-b008-4d52-a3b5-7b68a1e6ccbb}, !- Handle
  Curve Quadratic 10,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Quadratic,
  {55bf2c93-63a3-4b5e-9dfd-22a9f2a229fd}, !- Handle
  Curve Quadratic 11,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {5ac8d154-55be-4405-86b5-802a64dc1735}, !- Handle
  Curve Biquadratic 8,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  10,                                     !- Minimum Value of x
  25.6,                                   !- Maximum Value of x
  7.2,                                    !- Minimum Value of y
  48.9;                                   !- Maximum Value of y

OS:Coil:Heating:Electric,
  {5066c40c-0857-49ab-ac74-67984c928b99}, !- Handle
  Coil Heating Electric 3,                !- Name
  {4e6e4481-bf80-437a-8e72-ca89b60b4ec0}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:ZoneHVAC:WaterToAirHeatPump,
  {18c20b10-3c4d-4add-bf29-e0ae57bd2062}, !- Handle
  Zone HVAC Water To Air Heat Pump 1,     !- Name
  {4e6e4481-bf80-437a-8e72-ca89b60b4ec0}, !- Availability Schedule Name
  {ebe68b8c-6bab-4451-be03-d0db79eb7774}, !- Air Inlet Node Name
  {d2662ecc-eb12-41a0-833c-d31f2a44e562}, !- Air Outlet Node Name
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {e2d55f9b-b556-4666-8a73-c29a28ce3cfe}, !- Supply Air Fan Name
  {655d0f4a-ce7d-4050-a086-263120f27a0e}, !- Heating Coil Name
  {46dd8abc-ef2f-492e-a74a-48bdf81196bc}, !- Cooling Coil Name
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Heat Pump Time Constant {s}
  ,                                       !- Fraction of On-Cycle Power Use
  ,                                       !- Heat Pump Fan Delay Time {s}
  {5066c40c-0857-49ab-ac74-67984c928b99}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  ,                                       !- Fan Placement
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  ;                                       !- Availability Manager List Name

OS:Node,
  {90cfec54-9c8a-4251-b7cc-7e1277eb834e}, !- Handle
  Node 68,                                !- Name
  {e75c517e-4abe-4699-8994-dd0f492161b3}, !- Inlet Port
  {ebe68b8c-6bab-4451-be03-d0db79eb7774}; !- Outlet Port

OS:Connection,
  {e75c517e-4abe-4699-8994-dd0f492161b3}, !- Handle
  {d3a23a57-bdd4-428a-bd5c-43537df53982}, !- Name
  {def5aba0-915d-433b-adaf-c4cb9e1c24a7}, !- Source Object
  4,                                      !- Outlet Port
  {90cfec54-9c8a-4251-b7cc-7e1277eb834e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ebe68b8c-6bab-4451-be03-d0db79eb7774}, !- Handle
  {26b8fe8d-c30e-4022-b4e3-f62eb820f945}, !- Name
  {90cfec54-9c8a-4251-b7cc-7e1277eb834e}, !- Source Object
  3,                                      !- Outlet Port
  {18c20b10-3c4d-4add-bf29-e0ae57bd2062}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {190108c2-9b69-4ed2-8826-29d29cc9f514}, !- Handle
  Node 69,                                !- Name
  {d2662ecc-eb12-41a0-833c-d31f2a44e562}, !- Inlet Port
  {cff8c6ac-c438-4f39-8840-59ee1bebf8a5}; !- Outlet Port

OS:Connection,
  {cff8c6ac-c438-4f39-8840-59ee1bebf8a5}, !- Handle
  {3e80e845-1370-4f26-98e3-17c429480cc3}, !- Name
  {190108c2-9b69-4ed2-8826-29d29cc9f514}, !- Source Object
  3,                                      !- Outlet Port
  {b75cc35c-9f91-4227-ad2e-cdd5fa1fe4d1}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {d2662ecc-eb12-41a0-833c-d31f2a44e562}, !- Handle
  {96c605c9-81d5-44bd-bffd-6a54376a2661}, !- Name
  {18c20b10-3c4d-4add-bf29-e0ae57bd2062}, !- Source Object
  4,                                      !- Outlet Port
  {190108c2-9b69-4ed2-8826-29d29cc9f514}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {aff2536c-816e-4896-a2d0-df03852ea8f4}, !- Handle
  Node 70,                                !- Name
  {823f3a14-2d0e-4a83-bd3d-25a10c11043d}, !- Inlet Port
  {bdde9725-3496-4aa2-ab38-752e180e1adc}; !- Outlet Port

OS:Connection,
  {b56f1729-5af7-4667-867d-958ea1c0f44b}, !- Handle
  {fd5f71e9-e4cd-432f-8069-4670c1e07652}, !- Name
  {2a92dad1-402f-4943-9008-5748adec5902}, !- Source Object
  3,                                      !- Outlet Port
  {655d0f4a-ce7d-4050-a086-263120f27a0e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {823f3a14-2d0e-4a83-bd3d-25a10c11043d}, !- Handle
  {552e137e-141a-4f11-9d91-04186a4adf6e}, !- Name
  {655d0f4a-ce7d-4050-a086-263120f27a0e}, !- Source Object
  3,                                      !- Outlet Port
  {aff2536c-816e-4896-a2d0-df03852ea8f4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bdde9725-3496-4aa2-ab38-752e180e1adc}, !- Handle
  {cf37ebd5-325b-48f8-bef6-2a397efcfd6d}, !- Name
  {aff2536c-816e-4896-a2d0-df03852ea8f4}, !- Source Object
  3,                                      !- Outlet Port
  {04e2c1a7-a994-43ca-8ea1-6800d6d005e4}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {c28d2c91-6168-4ffb-8397-6dbec1d7e5ee}, !- Handle
  Node 71,                                !- Name
  {199c7fab-303f-4e05-af28-42b7edec309e}, !- Inlet Port
  {1f8d72d8-4ec6-405f-be80-01279ff93ee7}; !- Outlet Port

OS:Connection,
  {199c7fab-303f-4e05-af28-42b7edec309e}, !- Handle
  {6796bb05-be8f-4d6c-b63f-b22bde5d5e4f}, !- Name
  {be7d4cb9-0123-4b40-8215-2d7b4eabc9c0}, !- Source Object
  4,                                      !- Outlet Port
  {c28d2c91-6168-4ffb-8397-6dbec1d7e5ee}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e04b60ab-d092-486b-a140-aed36d65b4d8}, !- Handle
  Node 72,                                !- Name
  {35cad1b9-b4bb-4863-9700-d88bf26fd119}, !- Inlet Port
  {3df5a2d5-fc17-4930-a0e1-6361d7da30e7}; !- Outlet Port

OS:Connection,
  {1f8d72d8-4ec6-405f-be80-01279ff93ee7}, !- Handle
  {a22ffcb7-b91a-499c-892c-c4b1ec2f4435}, !- Name
  {c28d2c91-6168-4ffb-8397-6dbec1d7e5ee}, !- Source Object
  3,                                      !- Outlet Port
  {46dd8abc-ef2f-492e-a74a-48bdf81196bc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {35cad1b9-b4bb-4863-9700-d88bf26fd119}, !- Handle
  {61600a1d-effe-4752-8274-092735277d6a}, !- Name
  {46dd8abc-ef2f-492e-a74a-48bdf81196bc}, !- Source Object
  3,                                      !- Outlet Port
  {e04b60ab-d092-486b-a140-aed36d65b4d8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3df5a2d5-fc17-4930-a0e1-6361d7da30e7}, !- Handle
  {2cf836cc-34cd-4766-939b-4d021dbce5e6}, !- Name
  {e04b60ab-d092-486b-a140-aed36d65b4d8}, !- Source Object
  3,                                      !- Outlet Port
  {04e2c1a7-a994-43ca-8ea1-6800d6d005e4}, !- Target Object
  4;                                      !- Inlet Port

