
OS:Version,
  {3c7ac4e3-d705-4baa-9d1a-72fa17794b21}, !- Handle
  2.9.0;                                  !- Version Identifier

OS:BuildingStory,
  {e121c7d2-d121-4c26-a83f-2626c74a4d21}, !- Handle
  Story 1,                                !- Name
  0,                                      !- Nominal Z Coordinate {m}
  4,                                      !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:Space,
  {975927a0-4db6-4a83-8c62-dba83a1cc870}, !- Handle
  Story 1 Core Space,                     !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {e121c7d2-d121-4c26-a83f-2626c74a4d21}, !- Building Story Name
  {33556349-781a-499d-becd-a868861b5e43}; !- Thermal Zone Name

OS:Surface,
  {a2d2b9eb-189d-4786-a3d8-cd8d4470326f}, !- Handle
  Surface 1,                              !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {975927a0-4db6-4a83-8c62-dba83a1cc870}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, 50, 0,                               !- X,Y,Z Vertex 2 {m}
  100, 50, 0,                             !- X,Y,Z Vertex 3 {m}
  100, 0, 0;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {493eaf92-d881-4ca5-aeea-3ffa42bd4b23}, !- Handle
  Surface 2,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {975927a0-4db6-4a83-8c62-dba83a1cc870}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 50, 4,                               !- X,Y,Z Vertex 1 {m}
  0, 50, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cbb5a2cd-dab0-4c8c-a6e9-1f728d21de0a}, !- Handle
  Surface 3,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {975927a0-4db6-4a83-8c62-dba83a1cc870}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  100, 50, 4,                             !- X,Y,Z Vertex 1 {m}
  100, 50, 0,                             !- X,Y,Z Vertex 2 {m}
  0, 50, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 50, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {94b2ed3c-f0bf-4366-9cc3-b4bf5a4c95e1}, !- Handle
  Surface 4,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {975927a0-4db6-4a83-8c62-dba83a1cc870}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  100, 0, 4,                              !- X,Y,Z Vertex 1 {m}
  100, 0, 0,                              !- X,Y,Z Vertex 2 {m}
  100, 50, 0,                             !- X,Y,Z Vertex 3 {m}
  100, 50, 4;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {19fd3811-bdef-44dc-ab14-9a9fc7b8a2d2}, !- Handle
  Surface 5,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {975927a0-4db6-4a83-8c62-dba83a1cc870}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  100, 0, 0,                              !- X,Y,Z Vertex 3 {m}
  100, 0, 4;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fa6c3a74-c7e1-40be-826c-2f3ecea4a02a}, !- Handle
  Surface 6,                              !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {975927a0-4db6-4a83-8c62-dba83a1cc870}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {68e9213e-301c-49f4-85af-b33991b0eca6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  100, 0, 4,                              !- X,Y,Z Vertex 1 {m}
  100, 50, 4,                             !- X,Y,Z Vertex 2 {m}
  0, 50, 4,                               !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:BuildingStory,
  {9afaa957-60be-47d0-94a4-64682f798f5a}, !- Handle
  Story 2,                                !- Name
  4,                                      !- Nominal Z Coordinate {m}
  4,                                      !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:Space,
  {bdc76a14-ef04-4242-941c-82b998ca7aa2}, !- Handle
  Story 2 Core Space,                     !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  4,                                      !- Z Origin {m}
  {9afaa957-60be-47d0-94a4-64682f798f5a}, !- Building Story Name
  {3ea718d6-e4b1-42cc-bcf0-ee7bd5759674}; !- Thermal Zone Name

OS:Surface,
  {68e9213e-301c-49f4-85af-b33991b0eca6}, !- Handle
  Surface 7,                              !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {bdc76a14-ef04-4242-941c-82b998ca7aa2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fa6c3a74-c7e1-40be-826c-2f3ecea4a02a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, 50, 0,                               !- X,Y,Z Vertex 2 {m}
  100, 50, 0,                             !- X,Y,Z Vertex 3 {m}
  100, 0, 0;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {955d39b9-9b47-4395-8ca8-436892c67645}, !- Handle
  Surface 8,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bdc76a14-ef04-4242-941c-82b998ca7aa2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 50, 4,                               !- X,Y,Z Vertex 1 {m}
  0, 50, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6ee91b2d-1098-4297-aadc-9a4a52fbc826}, !- Handle
  Surface 9,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bdc76a14-ef04-4242-941c-82b998ca7aa2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  100, 50, 4,                             !- X,Y,Z Vertex 1 {m}
  100, 50, 0,                             !- X,Y,Z Vertex 2 {m}
  0, 50, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 50, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {023f2db4-de0d-41cb-bdf3-c8aa0d192a87}, !- Handle
  Surface 10,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bdc76a14-ef04-4242-941c-82b998ca7aa2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  100, 0, 4,                              !- X,Y,Z Vertex 1 {m}
  100, 0, 0,                              !- X,Y,Z Vertex 2 {m}
  100, 50, 0,                             !- X,Y,Z Vertex 3 {m}
  100, 50, 4;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {eb289d9c-a484-40f2-b3d0-3b69f2bf3dec}, !- Handle
  Surface 11,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bdc76a14-ef04-4242-941c-82b998ca7aa2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  100, 0, 0,                              !- X,Y,Z Vertex 3 {m}
  100, 0, 4;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {69cd4283-9e64-49cc-b24e-2b0b5cd6740b}, !- Handle
  Surface 12,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {bdc76a14-ef04-4242-941c-82b998ca7aa2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  100, 0, 4,                              !- X,Y,Z Vertex 1 {m}
  100, 50, 4,                             !- X,Y,Z Vertex 2 {m}
  0, 50, 4,                               !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {33556349-781a-499d-becd-a868861b5e43}, !- Handle
  Story 1 Core Thermal Zone,              !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {6e1712de-64ce-4186-9300-49fef6e81a2a}, !- Zone Air Inlet Port List
  {b5d72e29-1234-4de1-9a89-93e9e071e50a}, !- Zone Air Exhaust Port List
  {f96f1d40-aefa-48dc-b3d3-91dd86db1a44}, !- Zone Air Node Name
  {1d02f7b6-81d1-4633-a2be-1e97462b6f80}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {98854ec2-8089-42e5-9020-a371662ad33f}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {cbe53508-f7bb-4d77-a488-75f5745f0c0e}, !- Handle
  Node 1,                                 !- Name
  {f96f1d40-aefa-48dc-b3d3-91dd86db1a44}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f96f1d40-aefa-48dc-b3d3-91dd86db1a44}, !- Handle
  {e642abdb-cba2-4605-89cb-4cce3ba080b8}, !- Name
  {33556349-781a-499d-becd-a868861b5e43}, !- Source Object
  11,                                     !- Outlet Port
  {cbe53508-f7bb-4d77-a488-75f5745f0c0e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {6e1712de-64ce-4186-9300-49fef6e81a2a}, !- Handle
  {4b1e011e-1abf-46d0-acfd-491a79569dfe}, !- Name
  {33556349-781a-499d-becd-a868861b5e43}, !- HVAC Component
  {3919a7b0-21d4-462d-b244-ff8f0e34c294}; !- Port 1

OS:PortList,
  {b5d72e29-1234-4de1-9a89-93e9e071e50a}, !- Handle
  {6d9213e8-62b6-4814-b170-9a822c917f69}, !- Name
  {33556349-781a-499d-becd-a868861b5e43}; !- HVAC Component

OS:PortList,
  {1d02f7b6-81d1-4633-a2be-1e97462b6f80}, !- Handle
  {a354a72a-fc68-4980-982a-25d984a7fe9c}, !- Name
  {33556349-781a-499d-becd-a868861b5e43}, !- HVAC Component
  {d0b11a56-2fe8-46f8-bfc8-8578cf05bb78}; !- Port 1

OS:Sizing:Zone,
  {a7233159-3a09-41b6-91db-d3d4a049beb0}, !- Handle
  {33556349-781a-499d-becd-a868861b5e43}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {b9f440bf-65b9-475a-8b35-2f0bc872aade}, !- Handle
  Zone HVAC Equipment List 1,             !- Name
  {33556349-781a-499d-becd-a868861b5e43}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {b505afe8-0673-4276-9eb5-a6192455d4f6}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermalZone,
  {3ea718d6-e4b1-42cc-bcf0-ee7bd5759674}, !- Handle
  Story 2 Core Thermal Zone,              !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {46c883f9-3944-4428-88ea-1a2961e5ac03}, !- Zone Air Inlet Port List
  {4c9f1a37-77a1-4627-b157-e2d7d7bc0458}, !- Zone Air Exhaust Port List
  {d6036c1b-c0e3-4013-8e9c-f23f50fc7220}, !- Zone Air Node Name
  {6e02984d-e634-48d9-80cf-a58b852537bf}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {1ba930f4-b331-460a-a124-1b38b301419b}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {71e12b1f-9b85-4050-ac18-5370ea77316f}, !- Handle
  Node 2,                                 !- Name
  {d6036c1b-c0e3-4013-8e9c-f23f50fc7220}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d6036c1b-c0e3-4013-8e9c-f23f50fc7220}, !- Handle
  {aa2450d7-3f72-4214-9722-6ff8d8084785}, !- Name
  {3ea718d6-e4b1-42cc-bcf0-ee7bd5759674}, !- Source Object
  11,                                     !- Outlet Port
  {71e12b1f-9b85-4050-ac18-5370ea77316f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {46c883f9-3944-4428-88ea-1a2961e5ac03}, !- Handle
  {a2a3beba-5b07-402f-842a-15618c40b229}, !- Name
  {3ea718d6-e4b1-42cc-bcf0-ee7bd5759674}, !- HVAC Component
  {ff724614-68f2-4bd6-99b5-e533ef116db1}; !- Port 1

OS:PortList,
  {4c9f1a37-77a1-4627-b157-e2d7d7bc0458}, !- Handle
  {64edda43-e367-4403-91b8-fd3c103fd485}, !- Name
  {3ea718d6-e4b1-42cc-bcf0-ee7bd5759674}; !- HVAC Component

OS:PortList,
  {6e02984d-e634-48d9-80cf-a58b852537bf}, !- Handle
  {8f2e07fe-2ab0-4c3e-b912-a5ca04206048}, !- Name
  {3ea718d6-e4b1-42cc-bcf0-ee7bd5759674}, !- HVAC Component
  {6ad8cc61-2dae-4389-84e0-6f35da651b85}; !- Port 1

OS:Sizing:Zone,
  {d9577a8b-0dd4-41c7-a69a-c47afd23cd18}, !- Handle
  {3ea718d6-e4b1-42cc-bcf0-ee7bd5759674}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {04f93317-39b9-48c7-a68d-9df006f3b34d}, !- Handle
  Zone HVAC Equipment List 2,             !- Name
  {3ea718d6-e4b1-42cc-bcf0-ee7bd5759674}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {21b34447-16b7-4edd-afc3-e31f9997b54d}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:SubSurface,
  {7498455e-4a8a-41c0-9a30-a0ccafeb8fe2}, !- Handle
  Sub Surface 1,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {eb289d9c-a484-40f2-b3d0-3b69f2bf3dec}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 2.60081321311226,            !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 1,                           !- X,Y,Z Vertex 2 {m}
  99.9746, 0, 1,                          !- X,Y,Z Vertex 3 {m}
  99.9746, 0, 2.60081321311226;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1e3baafa-f8d8-499e-b451-03f68f250492}, !- Handle
  Sub Surface 2,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {023f2db4-de0d-41cb-bdf3-c8aa0d192a87}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  100, 0.0254, 2.60162725328934,          !- X,Y,Z Vertex 1 {m}
  100, 0.0254, 1,                         !- X,Y,Z Vertex 2 {m}
  100, 49.9746, 1,                        !- X,Y,Z Vertex 3 {m}
  100, 49.9746, 2.60162725328934;         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d3324a7f-7914-4b82-a2f0-d2220548f6b0}, !- Handle
  Sub Surface 3,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {6ee91b2d-1098-4297-aadc-9a4a52fbc826}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  99.9746, 50, 2.60081321311226,          !- X,Y,Z Vertex 1 {m}
  99.9746, 50, 1,                         !- X,Y,Z Vertex 2 {m}
  0.0253999999999905, 50, 1,              !- X,Y,Z Vertex 3 {m}
  0.0253999999999905, 50, 2.60081321311226; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {cb7b9171-0c36-43a1-b2af-02ad8bdec2a8}, !- Handle
  Sub Surface 4,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {955d39b9-9b47-4395-8ca8-436892c67645}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 49.9746, 2.60162725328934,           !- X,Y,Z Vertex 1 {m}
  0, 49.9746, 1,                          !- X,Y,Z Vertex 2 {m}
  0, 0.0254000000000048, 1,               !- X,Y,Z Vertex 3 {m}
  0, 0.0254000000000048, 2.60162725328934; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3f5e1442-6cbe-4e56-9920-3eab8fa9b821}, !- Handle
  Sub Surface 5,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {493eaf92-d881-4ca5-aeea-3ffa42bd4b23}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 49.9746, 2.60162725328934,           !- X,Y,Z Vertex 1 {m}
  0, 49.9746, 1,                          !- X,Y,Z Vertex 2 {m}
  0, 0.0254000000000048, 1,               !- X,Y,Z Vertex 3 {m}
  0, 0.0254000000000048, 2.60162725328934; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {05f0f1cf-8388-4429-9e9f-8954ad89e08a}, !- Handle
  Sub Surface 6,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {cbb5a2cd-dab0-4c8c-a6e9-1f728d21de0a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  99.9746, 50, 2.60081321311226,          !- X,Y,Z Vertex 1 {m}
  99.9746, 50, 1,                         !- X,Y,Z Vertex 2 {m}
  0.0253999999999905, 50, 1,              !- X,Y,Z Vertex 3 {m}
  0.0253999999999905, 50, 2.60081321311226; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a98b9692-3231-45d7-bb62-6cb67dfd798b}, !- Handle
  Sub Surface 7,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {94b2ed3c-f0bf-4366-9cc3-b4bf5a4c95e1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  100, 0.0254, 2.60162725328934,          !- X,Y,Z Vertex 1 {m}
  100, 0.0254, 1,                         !- X,Y,Z Vertex 2 {m}
  100, 49.9746, 1,                        !- X,Y,Z Vertex 3 {m}
  100, 49.9746, 2.60162725328934;         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0dc0f05c-3b3c-4f47-8f79-94790187733c}, !- Handle
  Sub Surface 8,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {19fd3811-bdef-44dc-ab14-9a9fc7b8a2d2}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 2.60081321311226,            !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 1,                           !- X,Y,Z Vertex 2 {m}
  99.9746, 0, 1,                          !- X,Y,Z Vertex 3 {m}
  99.9746, 0, 2.60081321311226;           !- X,Y,Z Vertex 4 {m}

OS:Schedule:Ruleset,
  {5e24f15d-f73c-46bb-9bec-a9a4ed865c61}, !- Handle
  Cooling Sch,                            !- Name
  {92ee61b3-2850-4c7a-9845-72b80feea896}, !- Schedule Type Limits Name
  {756dbc5d-7677-421c-8868-bcf280852d4f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {756dbc5d-7677-421c-8868-bcf280852d4f}, !- Handle
  Cooling Sch Default,                    !- Name
  {92ee61b3-2850-4c7a-9845-72b80feea896}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  28;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {26bbe4ac-180e-4173-8c60-3f79aa864a4d}, !- Handle
  Heating Sch,                            !- Name
  {92ee61b3-2850-4c7a-9845-72b80feea896}, !- Schedule Type Limits Name
  {baf58cfc-3029-4ab7-ad38-03957c5b21f6}; !- Default Day Schedule Name

OS:Schedule:Day,
  {baf58cfc-3029-4ab7-ad38-03957c5b21f6}, !- Handle
  Heating Sch Default,                    !- Name
  {92ee61b3-2850-4c7a-9845-72b80feea896}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24;                                     !- Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
  {98854ec2-8089-42e5-9020-a371662ad33f}, !- Handle
  Thermostat Setpoint Dual Setpoint 1,    !- Name
  {26bbe4ac-180e-4173-8c60-3f79aa864a4d}, !- Heating Setpoint Temperature Schedule Name
  {5e24f15d-f73c-46bb-9bec-a9a4ed865c61}; !- Cooling Setpoint Temperature Schedule Name

OS:ScheduleTypeLimits,
  {92ee61b3-2850-4c7a-9845-72b80feea896}, !- Handle
  Temperature,                            !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:ThermostatSetpoint:DualSetpoint,
  {1ba930f4-b331-460a-a124-1b38b301419b}, !- Handle
  Thermostat Setpoint Dual Setpoint 2,    !- Name
  {26bbe4ac-180e-4173-8c60-3f79aa864a4d}, !- Heating Setpoint Temperature Schedule Name
  {5e24f15d-f73c-46bb-9bec-a9a4ed865c61}; !- Cooling Setpoint Temperature Schedule Name

OS:DefaultConstructionSet,
  {87fe0552-72a0-485d-88ab-6d6d3b44a5a1}, !- Handle
  ASHRAE_189.1-2009_ClimateZone 4-5 (mdoff)_ConstSet, !- Name
  {53f268e7-0b9b-4105-9ac2-1a72969baef9}, !- Default Exterior Surface Constructions Name
  {5d01459a-0d01-4218-b3ae-cddc908e0b38}, !- Default Interior Surface Constructions Name
  {dfa5c793-ba4e-40dd-bad0-f419d79a9be1}, !- Default Ground Contact Surface Constructions Name
  {c13939cd-9ebf-426b-a5be-f36cda9e2e57}, !- Default Exterior SubSurface Constructions Name
  {251da104-11fb-4435-9a0f-ba94d7d1e49a}, !- Default Interior SubSurface Constructions Name
  {a2268f10-35fe-4cf6-8a19-0e919f6590f3}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ,                                       !- Site Shading Construction Name
  ;                                       !- Adiabatic Surface Construction Name

OS:DefaultSurfaceConstructions,
  {53f268e7-0b9b-4105-9ac2-1a72969baef9}, !- Handle
  ASHRAE_189.1-2009_ClimateZone 4-5 (mdoff)_Exterior_DefSurfCons, !- Name
  {b9cc4ce8-c11a-41d4-90b0-17ee9bfdf124}, !- Floor Construction Name
  {dc9adb35-0088-4fa0-92c1-a0e5cd6894b9}, !- Wall Construction Name
  {79797b20-af53-4061-bc2a-7b56a9c8ad24}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {5d01459a-0d01-4218-b3ae-cddc908e0b38}, !- Handle
  000_Interior_DefSurfCons,               !- Name
  {dde88226-9ad2-4b92-8985-f297fbb4088f}, !- Floor Construction Name
  {c85ab3f2-d04b-4047-8f1d-0ccfc1f6801f}, !- Wall Construction Name
  {dcce323b-bc06-4e78-a638-56959849943d}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {dfa5c793-ba4e-40dd-bad0-f419d79a9be1}, !- Handle
  000_Ground_DefSurfCons,                 !- Name
  {b9cc4ce8-c11a-41d4-90b0-17ee9bfdf124}, !- Floor Construction Name
  {b9cc4ce8-c11a-41d4-90b0-17ee9bfdf124}, !- Wall Construction Name
  {b9cc4ce8-c11a-41d4-90b0-17ee9bfdf124}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {c13939cd-9ebf-426b-a5be-f36cda9e2e57}, !- Handle
  ASHRAE_189.1-2009_ClimateZone 4-5 (mdoff)_Exterior_DefSubCons, !- Name
  {87c30564-04d9-488d-8dd8-532fd37bc8ec}, !- Fixed Window Construction Name
  {87c30564-04d9-488d-8dd8-532fd37bc8ec}, !- Operable Window Construction Name
  {cf085cd1-f521-457a-8065-45d7a45e9063}, !- Door Construction Name
  {15b535fa-bbf2-40c3-8975-f4564648eb9e}, !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  {15b535fa-bbf2-40c3-8975-f4564648eb9e}, !- Skylight Construction Name
  {4e3cd336-9be4-40fb-9154-49a7d9c34ea9}, !- Tubular Daylight Dome Construction Name
  {4e3cd336-9be4-40fb-9154-49a7d9c34ea9}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {251da104-11fb-4435-9a0f-ba94d7d1e49a}, !- Handle
  000_Interior_DefSubCons,                !- Name
  {4e3cd336-9be4-40fb-9154-49a7d9c34ea9}, !- Fixed Window Construction Name
  {4e3cd336-9be4-40fb-9154-49a7d9c34ea9}, !- Operable Window Construction Name
  {1ed21c3f-0895-4c58-a01b-9211dc2e9e45}, !- Door Construction Name
  {15b535fa-bbf2-40c3-8975-f4564648eb9e}, !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  {15b535fa-bbf2-40c3-8975-f4564648eb9e}, !- Skylight Construction Name
  {4e3cd336-9be4-40fb-9154-49a7d9c34ea9}, !- Tubular Daylight Dome Construction Name
  {4e3cd336-9be4-40fb-9154-49a7d9c34ea9}; !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {a2268f10-35fe-4cf6-8a19-0e919f6590f3}, !- Handle
  000_Interior Partition,                 !- Name
  ,                                       !- Surface Rendering Name
  {f7bcd68d-3d05-4335-8221-0b862e382645}; !- Layer 1

OS:Construction,
  {b9cc4ce8-c11a-41d4-90b0-17ee9bfdf124}, !- Handle
  000_ExtSlabCarpet_4in_ClimateZone 1-8,  !- Name
  ,                                       !- Surface Rendering Name
  {099e7652-7d01-4642-a995-e24be7d7f975}, !- Layer 1
  {8a3aef29-a8f9-47f4-864e-383a9d0e5543}; !- Layer 2

OS:Construction,
  {dc9adb35-0088-4fa0-92c1-a0e5cd6894b9}, !- Handle
  ASHRAE_189.1-2009_ExtWall_SteelFrame_ClimateZone 4-8, !- Name
  ,                                       !- Surface Rendering Name
  {f9939c5e-c4da-462f-9d83-ee1ed251ea43}, !- Layer 1
  {d5194513-b3e6-49b3-a409-ce5b079c2faa}, !- Layer 2
  {e48031b2-ab9b-450c-afdd-ec01caebde16}; !- Layer 3

OS:Construction,
  {79797b20-af53-4061-bc2a-7b56a9c8ad24}, !- Handle
  ASHRAE_189.1-2009_ExtRoof_IEAD_ClimateZone 2-5, !- Name
  ,                                       !- Surface Rendering Name
  {1725fd4e-c9cd-4910-85cd-c77b03292266}, !- Layer 1
  {bee04a02-99b2-477f-86b2-9c1a09d85333}, !- Layer 2
  {843135ef-c587-4094-b1f5-42baf5b7c781}; !- Layer 3

OS:Construction,
  {dde88226-9ad2-4b92-8985-f297fbb4088f}, !- Handle
  000_Interior Floor,                     !- Name
  ,                                       !- Surface Rendering Name
  {9246567b-f7ec-4477-8503-ba107a7a5e4d}, !- Layer 1
  {9adf2806-6cbb-4530-b2a4-4c5622ae9f86}, !- Layer 2
  {eac9e09c-9a95-48a0-99b6-17cfe27aca05}; !- Layer 3

OS:Construction,
  {c85ab3f2-d04b-4047-8f1d-0ccfc1f6801f}, !- Handle
  000_Interior Wall,                      !- Name
  ,                                       !- Surface Rendering Name
  {5afd0636-4675-4a06-9d93-e42d55c5f2e9}, !- Layer 1
  {1d4db11a-3370-481e-81c7-21aad2224474}, !- Layer 2
  {5afd0636-4675-4a06-9d93-e42d55c5f2e9}; !- Layer 3

OS:Construction,
  {dcce323b-bc06-4e78-a638-56959849943d}, !- Handle
  000_Interior Ceiling,                   !- Name
  ,                                       !- Surface Rendering Name
  {eac9e09c-9a95-48a0-99b6-17cfe27aca05}, !- Layer 1
  {9adf2806-6cbb-4530-b2a4-4c5622ae9f86}, !- Layer 2
  {9246567b-f7ec-4477-8503-ba107a7a5e4d}; !- Layer 3

OS:Construction,
  {87c30564-04d9-488d-8dd8-532fd37bc8ec}, !- Handle
  ASHRAE_189.1-2009_ExtWindow_ClimateZone 4-5, !- Name
  ,                                       !- Surface Rendering Name
  {f24c3bbf-f445-456a-80ce-03387f1e5a79}; !- Layer 1

OS:Construction,
  {cf085cd1-f521-457a-8065-45d7a45e9063}, !- Handle
  000_Exterior Door,                      !- Name
  ,                                       !- Surface Rendering Name
  {aeabb4f2-147e-4474-b437-8a907ee66302}, !- Layer 1
  {43e0323e-bd5f-456f-aeda-d24c6a7ce100}; !- Layer 2

OS:Construction,
  {15b535fa-bbf2-40c3-8975-f4564648eb9e}, !- Handle
  000_Exterior Window,                    !- Name
  ,                                       !- Surface Rendering Name
  {b1cede99-75aa-4823-b215-c6b5454a0741}, !- Layer 1
  {1c4b74a1-3c87-4776-ae34-ca5cba6147a2}, !- Layer 2
  {b1cede99-75aa-4823-b215-c6b5454a0741}; !- Layer 3

OS:Construction,
  {4e3cd336-9be4-40fb-9154-49a7d9c34ea9}, !- Handle
  000_Interior Window,                    !- Name
  ,                                       !- Surface Rendering Name
  {b1cede99-75aa-4823-b215-c6b5454a0741}; !- Layer 1

OS:Construction,
  {1ed21c3f-0895-4c58-a01b-9211dc2e9e45}, !- Handle
  000_Interior Door,                      !- Name
  ,                                       !- Surface Rendering Name
  {f7bcd68d-3d05-4335-8221-0b862e382645}; !- Layer 1

OS:Material,
  {f7bcd68d-3d05-4335-8221-0b862e382645}, !- Handle
  000_G05 25mm wood,                      !- Name
  MediumSmooth,                           !- Roughness
  0.025399999999999999,                   !- Thickness
  0.14999999999999999,                    !- Conductivity
  608,                                    !- Density
  1630;                                   !- Specific Heat

OS:Material,
  {099e7652-7d01-4642-a995-e24be7d7f975}, !- Handle
  MAT-CC05 4 HW CONCRETE,                 !- Name
  Rough,                                  !- Roughness
  0.1016,                                 !- Thickness
  1.3109999999999999,                     !- Conductivity
  2240,                                   !- Density
  836.79999999999995,                     !- Specific Heat
  0.90000000000000002,                    !- Thermal Absorptance
  0.69999999999999996,                    !- Solar Absorptance
  0.69999999999999996;                    !- Visible Absorptance

OS:Material:NoMass,
  {8a3aef29-a8f9-47f4-864e-383a9d0e5543}, !- Handle
  CP02 CARPET PAD,                        !- Name
  VeryRough,                              !- Roughness
  0.2165,                                 !- Thermal Resistance
  0.90000000000000002,                    !- Thermal Absorptance
  0.69999999999999996,                    !- Solar Absorptance
  0.80000000000000004;                    !- Visible Absorptance

OS:Material:NoMass,
  {f9939c5e-c4da-462f-9d83-ee1ed251ea43}, !- Handle
  MAT-SHEATH,                             !- Name
  Rough,                                  !- Roughness
  0.36259999999999998,                    !- Thermal Resistance
  0.90000000000000002,                    !- Thermal Absorptance
  0.69999999999999996,                    !- Solar Absorptance
  0.69999999999999996;                    !- Visible Absorptance

OS:Material,
  {d5194513-b3e6-49b3-a409-ce5b079c2faa}, !- Handle
  Wall Insulation [39],                   !- Name
  MediumRough,                            !- Roughness
  0.11840000000000001,                    !- Thickness
  0.044999999999999998,                   !- Conductivity
  265,                                    !- Density
  836.79999999999995,                     !- Specific Heat
  0.90000000000000002,                    !- Thermal Absorptance
  0.69999999999999996,                    !- Solar Absorptance
  0.69999999999999996;                    !- Visible Absorptance

OS:Material,
  {e48031b2-ab9b-450c-afdd-ec01caebde16}, !- Handle
  1/2IN Gypsum,                           !- Name
  Smooth,                                 !- Roughness
  0.012699999999999999,                   !- Thickness
  0.16,                                   !- Conductivity
  784.89999999999998,                     !- Density
  830,                                    !- Specific Heat
  0.90000000000000002,                    !- Thermal Absorptance
  0.92000000000000004,                    !- Solar Absorptance
  0.92000000000000004;                    !- Visible Absorptance

OS:Material,
  {1725fd4e-c9cd-4910-85cd-c77b03292266}, !- Handle
  Roof Membrane,                          !- Name
  VeryRough,                              !- Roughness
  0.0094999999999999998,                  !- Thickness
  0.16,                                   !- Conductivity
  1121.29,                                !- Density
  1460,                                   !- Specific Heat
  0.90000000000000002,                    !- Thermal Absorptance
  0.69999999999999996,                    !- Solar Absorptance
  0.69999999999999996;                    !- Visible Absorptance

OS:Material,
  {bee04a02-99b2-477f-86b2-9c1a09d85333}, !- Handle
  Roof Insulation [21],                   !- Name
  MediumRough,                            !- Roughness
  0.21049999999999999,                    !- Thickness
  0.049000000000000002,                   !- Conductivity
  265,                                    !- Density
  836.79999999999995,                     !- Specific Heat
  0.90000000000000002,                    !- Thermal Absorptance
  0.69999999999999996,                    !- Solar Absorptance
  0.69999999999999996;                    !- Visible Absorptance

OS:Material,
  {843135ef-c587-4094-b1f5-42baf5b7c781}, !- Handle
  Metal Decking,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0015,                                 !- Thickness
  45.006,                                 !- Conductivity
  7680,                                   !- Density
  418.39999999999998,                     !- Specific Heat
  0.90000000000000002,                    !- Thermal Absorptance
  0.69999999999999996,                    !- Solar Absorptance
  0.29999999999999999;                    !- Visible Absorptance

OS:Material,
  {9246567b-f7ec-4477-8503-ba107a7a5e4d}, !- Handle
  000_F16 Acoustic tile,                  !- Name
  MediumSmooth,                           !- Roughness
  0.019099999999999999,                   !- Thickness
  0.059999999999999998,                   !- Conductivity
  368,                                    !- Density
  590;                                    !- Specific Heat

OS:Material:AirGap,
  {9adf2806-6cbb-4530-b2a4-4c5622ae9f86}, !- Handle
  000_F05 Ceiling air space resistance,   !- Name
  0.17999999999999999;                    !- Thermal Resistance

OS:Material,
  {eac9e09c-9a95-48a0-99b6-17cfe27aca05}, !- Handle
  000_M11 100mm lightweight concrete,     !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness
  0.53000000000000003,                    !- Conductivity
  1280,                                   !- Density
  840;                                    !- Specific Heat

OS:Material,
  {5afd0636-4675-4a06-9d93-e42d55c5f2e9}, !- Handle
  000_G01a 19mm gypsum board,             !- Name
  MediumSmooth,                           !- Roughness
  0.019,                                  !- Thickness
  0.16,                                   !- Conductivity
  800,                                    !- Density
  1090;                                   !- Specific Heat

OS:Material:AirGap,
  {1d4db11a-3370-481e-81c7-21aad2224474}, !- Handle
  000_F04 Wall air space resistance,      !- Name
  0.14999999999999999;                    !- Thermal Resistance

OS:WindowMaterial:Glazing,
  {f24c3bbf-f445-456a-80ce-03387f1e5a79}, !- Handle
  Theoretical Glass [207],                !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.0030000000000000001,                  !- Thickness
  0.33110000000000001,                    !- Solar Transmittance at Normal Incidence
  0.61890000000000001,                    !- Front Side Solar Reflectance at Normal Incidence
  0.61890000000000001,                    !- Back Side Solar Reflectance at Normal Incidence
  0.44,                                   !- Visible Transmittance at Normal Incidence
  0.51000000000000001,                    !- Front Side Visible Reflectance at Normal Incidence
  0.51000000000000001,                    !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.90000000000000002,                    !- Front Side Infrared Hemispherical Emissivity
  0.90000000000000002,                    !- Back Side Infrared Hemispherical Emissivity
  0.013299999999999999,                   !- Conductivity
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:Material,
  {aeabb4f2-147e-4474-b437-8a907ee66302}, !- Handle
  000_F08 Metal surface,                  !- Name
  Smooth,                                 !- Roughness
  0.00080000000000000004,                 !- Thickness
  45.280000000000001,                     !- Conductivity
  7824,                                   !- Density
  500;                                    !- Specific Heat

OS:Material,
  {43e0323e-bd5f-456f-aeda-d24c6a7ce100}, !- Handle
  000_I01 25mm insulation board,          !- Name
  MediumRough,                            !- Roughness
  0.025399999999999999,                   !- Thickness
  0.029999999999999999,                   !- Conductivity
  43,                                     !- Density
  1210;                                   !- Specific Heat

OS:WindowMaterial:Glazing,
  {b1cede99-75aa-4823-b215-c6b5454a0741}, !- Handle
  000_Clear 3mm,                          !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.0030000000000000001,                  !- Thickness
  0.83699999999999997,                    !- Solar Transmittance at Normal Incidence
  0.074999999999999997,                   !- Front Side Solar Reflectance at Normal Incidence
  0.074999999999999997,                   !- Back Side Solar Reflectance at Normal Incidence
  0.89800000000000002,                    !- Visible Transmittance at Normal Incidence
  0.081000000000000003,                   !- Front Side Visible Reflectance at Normal Incidence
  0.081000000000000003,                   !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.83999999999999997,                    !- Front Side Infrared Hemispherical Emissivity
  0.83999999999999997,                    !- Back Side Infrared Hemispherical Emissivity
  0.90000000000000002,                    !- Conductivity
  ,                                       !- Dirt Correction Factor for Solar and Visible Transmittance
  ;                                       !- Solar Diffusing

OS:WindowMaterial:Gas,
  {1c4b74a1-3c87-4776-ae34-ca5cba6147a2}, !- Handle
  000_Air 13mm,                           !- Name
  Air,                                    !- Gas Type
  0.012699999999999999;                   !- Thickness

OS:Building,
  {050fa6fe-0a9c-418f-a9ac-919d13e2c211}, !- Handle
  Building 1,                             !- Name
  ,                                       !- Building Sector Type
  ,                                       !- North Axis {deg}
  ,                                       !- Nominal Floor to Floor Height {m}
  {c53b1f29-fa26-4f76-8718-f9464e36df03}, !- Space Type Name
  {87fe0552-72a0-485d-88ab-6d6d3b44a5a1}, !- Default Construction Set Name
  ;                                       !- Default Schedule Set Name

OS:Construction,
  {8c740794-3121-4ec7-9eb9-8dad99365d6d}, !- Handle
  Air_Wall,                               !- Name
  ,                                       !- Surface Rendering Name
  {d915a7a2-1e32-436a-91ef-93ce120b08b6}; !- Layer 1

OS:Material:AirWall,
  {d915a7a2-1e32-436a-91ef-93ce120b08b6}, !- Handle
  OS:Material:AirWall 1;                  !- Name

OS:SpaceType,
  {c53b1f29-fa26-4f76-8718-f9464e36df03}, !- Handle
  Baseline Model Space Type,              !- Name
  ,                                       !- Default Construction Set Name
  {282a682f-c973-4a6c-8417-eb9fd7ef62ac}, !- Default Schedule Set Name
  ,                                       !- Group Rendering Name
  {e1b35ff3-3dfc-4e37-b513-07d83207b882}; !- Design Specification Outdoor Air Object Name

OS:DefaultScheduleSet,
  {282a682f-c973-4a6c-8417-eb9fd7ef62ac}, !- Handle
  Baseline Model Schedule Set,            !- Name
  ,                                       !- Hours of Operation Schedule Name
  {508dcac9-f689-4477-8123-aef9b2b3103e}, !- Number of People Schedule Name
  {53d9834b-aeac-46cf-a2d9-0c84f5218aa4}, !- People Activity Level Schedule Name
  {508dcac9-f689-4477-8123-aef9b2b3103e}, !- Lighting Schedule Name
  {508dcac9-f689-4477-8123-aef9b2b3103e}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {3dbff7dd-3d2b-40d4-859f-f04dcea5e917}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {3dbff7dd-3d2b-40d4-859f-f04dcea5e917}, !- Handle
  Baseline Model Infiltration Schedule,   !- Name
  {0fb2edb6-ce40-4dcf-b6dd-a31a852f2c1e}, !- Schedule Type Limits Name
  {26b23e97-bf24-4ef8-b434-fc888e6a333e}, !- Default Day Schedule Name
  {465524cc-c5a7-4344-acac-adaeaf9151a6}, !- Summer Design Day Schedule Name
  {9bd406de-6692-49bc-a50e-87e86fa56d86}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {26b23e97-bf24-4ef8-b434-fc888e6a333e}, !- Handle
  Baseline Model Infiltration Schedule Schedule All Days, !- Name
  {0fb2edb6-ce40-4dcf-b6dd-a31a852f2c1e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {1c060b43-dbb9-4fbe-a910-ac36811a0961}, !- Handle
  Schedule Day 2,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {9bd406de-6692-49bc-a50e-87e86fa56d86}, !- Handle
  Baseline Model Infiltration Schedule Winter Design Day, !- Name
  {0fb2edb6-ce40-4dcf-b6dd-a31a852f2c1e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {6c4c0170-1cea-4a7e-be12-51ecce222bbb}, !- Handle
  Schedule Day 3,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {465524cc-c5a7-4344-acac-adaeaf9151a6}, !- Handle
  Baseline Model Infiltration Schedule Summer Design Day, !- Name
  {0fb2edb6-ce40-4dcf-b6dd-a31a852f2c1e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:ScheduleTypeLimits,
  {0fb2edb6-ce40-4dcf-b6dd-a31a852f2c1e}, !- Handle
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:Schedule:Ruleset,
  {508dcac9-f689-4477-8123-aef9b2b3103e}, !- Handle
  Baseline Model People Lights and Equipment Schedule, !- Name
  {0fb2edb6-ce40-4dcf-b6dd-a31a852f2c1e}, !- Schedule Type Limits Name
  {548fede9-2c9f-406d-924c-f94e9d58de42}, !- Default Day Schedule Name
  {606fe2b9-23c4-4e60-a460-5795ec8db0dc}, !- Summer Design Day Schedule Name
  {83566c58-58f2-4c88-838a-5b91c7d971c8}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {548fede9-2c9f-406d-924c-f94e9d58de42}, !- Handle
  Baseline Model People Lights and Equipment Schedule Schedule Week Day, !- Name
  {0fb2edb6-ce40-4dcf-b6dd-a31a852f2c1e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.95,                                   !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  17,                                     !- Hour 6
  0,                                      !- Minute 6
  0.95,                                   !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  0.7,                                    !- Value Until Time 7
  20,                                     !- Hour 8
  0,                                      !- Minute 8
  0.4,                                    !- Value Until Time 8
  22,                                     !- Hour 9
  0,                                      !- Minute 9
  0.1,                                    !- Value Until Time 9
  24,                                     !- Hour 10
  0,                                      !- Minute 10
  0.05;                                   !- Value Until Time 10

OS:Schedule:Day,
  {69cb3c2d-3f31-4607-95a6-f52771c1bd67}, !- Handle
  Schedule Day 4,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {83566c58-58f2-4c88-838a-5b91c7d971c8}, !- Handle
  Baseline Model People Lights and Equipment Schedule Winter Design Day, !- Name
  {0fb2edb6-ce40-4dcf-b6dd-a31a852f2c1e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {3a8917fb-2af2-4075-8c85-4bfb01bc2f12}, !- Handle
  Schedule Day 5,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {606fe2b9-23c4-4e60-a460-5795ec8db0dc}, !- Handle
  Baseline Model People Lights and Equipment Schedule Summer Design Day, !- Name
  {0fb2edb6-ce40-4dcf-b6dd-a31a852f2c1e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {597ca8e2-ce3e-4488-a38a-1a9fcaa7aaf4}, !- Handle
  Baseline Model People Lights and Equipment Schedule Saturday Rule, !- Name
  {508dcac9-f689-4477-8123-aef9b2b3103e}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {cf05b33c-0391-4198-8e2c-a1c8807e6414}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes;                                    !- Apply Saturday

OS:Schedule:Day,
  {cf05b33c-0391-4198-8e2c-a1c8807e6414}, !- Handle
  Baseline Model People Lights and Equipment Schedule Saturday, !- Name
  {0fb2edb6-ce40-4dcf-b6dd-a31a852f2c1e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  14,                                     !- Hour 3
  0,                                      !- Minute 3
  0.5,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.1,                                    !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {7aca8197-86a1-43d4-84ed-1bad15b8f4d4}, !- Handle
  Baseline Model People Lights and Equipment Schedule Sunday Rule, !- Name
  {508dcac9-f689-4477-8123-aef9b2b3103e}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {7fff17eb-1922-4f56-81a1-4b0d0e0a5194}, !- Day Schedule Name
  Yes;                                    !- Apply Sunday

OS:Schedule:Day,
  {7fff17eb-1922-4f56-81a1-4b0d0e0a5194}, !- Handle
  Baseline Model People Lights and Equipment Schedule Schedule Sunday, !- Name
  {0fb2edb6-ce40-4dcf-b6dd-a31a852f2c1e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {53d9834b-aeac-46cf-a2d9-0c84f5218aa4}, !- Handle
  Baseline Model People Activity Schedule, !- Name
  {df4408c0-debd-4888-8fe4-6925001dd93d}, !- Schedule Type Limits Name
  {99bed3b7-31b8-4a35-a666-495c1e5fd469}; !- Default Day Schedule Name

OS:Schedule:Day,
  {99bed3b7-31b8-4a35-a666-495c1e5fd469}, !- Handle
  Baseline Model People Activity Schedule Default, !- Name
  {df4408c0-debd-4888-8fe4-6925001dd93d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {df4408c0-debd-4888-8fe4-6925001dd93d}, !- Handle
  ActivityLevel,                          !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:DesignSpecification:OutdoorAir,
  {e1b35ff3-3dfc-4e37-b513-07d83207b882}, !- Handle
  Baseline Model OA,                      !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {a742d8c6-c387-406c-8d1c-2f3959093548}, !- Handle
  Baseline Model Infiltration,            !- Name
  {c53b1f29-fa26-4f76-8718-f9464e36df03}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0003048,                              !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:People:Definition,
  {127bd0cc-4630-4fc0-8550-ffde612ed64a}, !- Handle
  Baseline Model People Definition,       !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0538195520835486,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {ff62049c-5d6c-4784-813f-6ffdfa97f5ca}, !- Handle
  Baseline Model People,                  !- Name
  {127bd0cc-4630-4fc0-8550-ffde612ed64a}, !- People Definition Name
  {c53b1f29-fa26-4f76-8718-f9464e36df03}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {2935cabb-8f99-4328-936b-f7b195e8399d}, !- Handle
  Baseline Model Lights Definition,       !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  10.7639104167097,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {72bab3ba-a1e2-42af-9703-396b35dd5821}, !- Handle
  Baseline Model Lights,                  !- Name
  {2935cabb-8f99-4328-936b-f7b195e8399d}, !- Lights Definition Name
  {c53b1f29-fa26-4f76-8718-f9464e36df03}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {a810b407-21c8-40e9-a3fa-95f4d6b15c14}, !- Handle
  Baseline Model Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  10.7639104167097,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {f978b002-827d-451b-8052-e2b40b724518}, !- Handle
  Baseline Model Electric Equipment,      !- Name
  {a810b407-21c8-40e9-a3fa-95f4d6b15c14}, !- Electric Equipment Definition Name
  {c53b1f29-fa26-4f76-8718-f9464e36df03}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:SizingPeriod:DesignDay,
  {222fbaeb-59fa-483b-b543-54655c796c93}, !- Handle
  Chicago Ohare Intl Ap Ann Htg 99.6% Condns DB, !- Name
  -20,                                    !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  -20,                                    !- Humidity Indicating Conditions at Maximum Dry-Bulb
  98934,                                  !- Barometric Pressure {Pa}
  4.9,                                    !- Wind Speed {m/s}
  270,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  WinterDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {892d7ee1-1a30-4586-b14f-1538bdda5db0}, !- Handle
  Chicago Ohare Intl Ap Ann Clg .4% Condns DB=>MWB, !- Name
  33.3,                                   !- Maximum Dry-Bulb Temperature {C}
  10.5,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  23.7,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  98934,                                  !- Barometric Pressure {Pa}
  5.2,                                    !- Wind Speed {m/s}
  230,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.455,                                  !- ASHRAE Taub {dimensionless}
  2.05;                                   !- ASHRAE Taud {dimensionless}

OS:SimulationControl,
  {5a466cc2-cc54-4986-832c-661582e875c7}, !- Handle
  ,                                       !- Do Zone Sizing Calculation
  ,                                       !- Do System Sizing Calculation
  ,                                       !- Do Plant Sizing Calculation
  No,                                     !- Run Simulation for Sizing Periods
  Yes;                                    !- Run Simulation for Weather File Run Periods

OS:Timestep,
  {2b195e7f-4a4f-4a55-8a97-0267a177d9ed}, !- Handle
  4;                                      !- Number of Timesteps per Hour

OS:Schedule:Constant,
  {8287e739-9207-46c8-a764-e01dd786fc35}, !- Handle
  Always On Discrete,                     !- Name
  {c6787c42-83c9-488c-b45c-5f6e843c8e86}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ScheduleTypeLimits,
  {c6787c42-83c9-488c-b45c-5f6e843c8e86}, !- Handle
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:AirLoopHVAC,
  {74941fd4-a67e-485f-8ffd-f48b022f3d13}, !- Handle
  AirLoopHVAC for Story 1 Core Thermal Zone, !- Name
  ,                                       !- Controller List Name
  {8287e739-9207-46c8-a764-e01dd786fc35}, !- Availability Schedule
  {3c0cd89f-310f-41fa-bde5-24791b25579d}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {ff0e4fa1-d334-4fd1-8df4-60c8b838ecdf}, !- Supply Side Inlet Node Name
  {c56b13b3-6893-4a7c-9052-31039baf299e}, !- Demand Side Outlet Node Name
  {924ae306-5e8f-4fd8-acdc-e9ea1fc25b03}, !- Demand Side Inlet Node A
  {3ea9ebab-1100-4000-92a7-7cf889c8ff77}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {224b5631-2565-4cfb-8382-a4f63f76b684}, !- Demand Mixer Name
  {6bd175ab-0c02-4381-933a-c37c2d2245d3}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {e497153f-e4dd-4499-b5d2-0b66abaf414c}, !- Handle
  Node 3,                                 !- Name
  {ff0e4fa1-d334-4fd1-8df4-60c8b838ecdf}, !- Inlet Port
  {3d81f3d2-e240-42a2-a5c7-68e51f68e9a5}; !- Outlet Port

OS:Node,
  {5b7964f6-1acb-4626-a959-25ead8628709}, !- Handle
  Node 4,                                 !- Name
  {32a74b4e-4942-4deb-84d1-c1abcc053b98}, !- Inlet Port
  {3ea9ebab-1100-4000-92a7-7cf889c8ff77}; !- Outlet Port

OS:Connection,
  {ff0e4fa1-d334-4fd1-8df4-60c8b838ecdf}, !- Handle
  {6d4bbaa9-8bd9-4f0e-aee4-031e6da375ef}, !- Name
  {74941fd4-a67e-485f-8ffd-f48b022f3d13}, !- Source Object
  8,                                      !- Outlet Port
  {e497153f-e4dd-4499-b5d2-0b66abaf414c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3ea9ebab-1100-4000-92a7-7cf889c8ff77}, !- Handle
  {1d47616a-c48b-4986-87f9-4ad17c3ec333}, !- Name
  {5b7964f6-1acb-4626-a959-25ead8628709}, !- Source Object
  3,                                      !- Outlet Port
  {74941fd4-a67e-485f-8ffd-f48b022f3d13}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {a5c90895-b20f-4773-9ba8-0136f3fec4d3}, !- Handle
  Node 5,                                 !- Name
  {924ae306-5e8f-4fd8-acdc-e9ea1fc25b03}, !- Inlet Port
  {18692325-beaf-4b89-b1db-ff9ba662f041}; !- Outlet Port

OS:Node,
  {136cc15e-8dab-4e36-b531-6e5e5d2ac09d}, !- Handle
  Node 6,                                 !- Name
  {522e1fbe-9fa0-4633-abd1-a6ba1b363139}, !- Inlet Port
  {c56b13b3-6893-4a7c-9052-31039baf299e}; !- Outlet Port

OS:Node,
  {b9fe8cb3-a434-4f42-b118-5c21a173eb91}, !- Handle
  Node 7,                                 !- Name
  {fc916db7-efbb-4f53-acbc-84b311aa2c2b}, !- Inlet Port
  {3919a7b0-21d4-462d-b244-ff8f0e34c294}; !- Outlet Port

OS:Connection,
  {924ae306-5e8f-4fd8-acdc-e9ea1fc25b03}, !- Handle
  {fb1a9fd8-96bc-4fd0-8ba0-522d2a8c64ac}, !- Name
  {74941fd4-a67e-485f-8ffd-f48b022f3d13}, !- Source Object
  10,                                     !- Outlet Port
  {a5c90895-b20f-4773-9ba8-0136f3fec4d3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c56b13b3-6893-4a7c-9052-31039baf299e}, !- Handle
  {0103adad-7ce0-4c3e-ad37-9e0ae3f4ebde}, !- Name
  {136cc15e-8dab-4e36-b531-6e5e5d2ac09d}, !- Source Object
  3,                                      !- Outlet Port
  {74941fd4-a67e-485f-8ffd-f48b022f3d13}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {6bd175ab-0c02-4381-933a-c37c2d2245d3}, !- Handle
  Air Loop HVAC Zone Splitter 1,          !- Name
  {18692325-beaf-4b89-b1db-ff9ba662f041}, !- Inlet Node Name
  {4b024b38-f7d2-41c9-b8c4-f5cd05c2f3e8}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {224b5631-2565-4cfb-8382-a4f63f76b684}, !- Handle
  Air Loop HVAC Zone Mixer 1,             !- Name
  {522e1fbe-9fa0-4633-abd1-a6ba1b363139}, !- Outlet Node Name
  {f06137d5-84f8-454b-8957-b40761068954}; !- Inlet Node Name 1

OS:Connection,
  {18692325-beaf-4b89-b1db-ff9ba662f041}, !- Handle
  {df89a18d-e83e-4064-ba72-c09f47e71d81}, !- Name
  {a5c90895-b20f-4773-9ba8-0136f3fec4d3}, !- Source Object
  3,                                      !- Outlet Port
  {6bd175ab-0c02-4381-933a-c37c2d2245d3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {522e1fbe-9fa0-4633-abd1-a6ba1b363139}, !- Handle
  {5452ecca-0a2b-4f1a-ad44-5ffe0a57caf3}, !- Name
  {224b5631-2565-4cfb-8382-a4f63f76b684}, !- Source Object
  2,                                      !- Outlet Port
  {136cc15e-8dab-4e36-b531-6e5e5d2ac09d}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {e1606495-1565-484c-8420-1ce21a8eb5ee}, !- Handle
  {74941fd4-a67e-485f-8ffd-f48b022f3d13}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  40,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {3c0cd89f-310f-41fa-bde5-24791b25579d}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList; !- Name

OS:Fan:ConstantVolume,
  {04bdfff7-4787-4ff3-91ee-96bb85c57c2b}, !- Handle
  Fan Constant Volume 1,                  !- Name
  {8287e739-9207-46c8-a764-e01dd786fc35}, !- Availability Schedule Name
  ,                                       !- Fan Total Efficiency
  500,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  ,                                       !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {e20f8f5d-d82c-48a7-bda6-1add24bae2cd}, !- Air Inlet Node Name
  {32a74b4e-4942-4deb-84d1-c1abcc053b98}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {9398e0f5-75f9-497c-9a55-0549d16732c4}, !- Handle
  Coil Heating Gas 1,                     !- Name
  {8287e739-9207-46c8-a764-e01dd786fc35}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {db87f0f5-5dee-4384-ab87-abfaf2d1fad9}, !- Air Inlet Node Name
  {170bdf8d-ddfd-4815-8969-6bc2048d3ef2}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Curve:Biquadratic,
  {cd6e51b3-82ae-42f0-84d9-adf2521f379a}, !- Handle
  Curve Biquadratic 1,                    !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {df1bfabd-f7b8-4a48-acb2-ef0e6ae3537f}, !- Handle
  Curve Quadratic 1,                      !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {303b6001-1055-423f-a84d-d57ca274737e}, !- Handle
  Curve Biquadratic 2,                    !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {b810f4e8-6e33-44da-9da3-4e483e797edd}, !- Handle
  Curve Quadratic 2,                      !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {894f0ef1-2ca7-48b3-a78d-2820e9eb116e}, !- Handle
  Curve Quadratic 3,                      !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:SetpointManager:SingleZone:Reheat,
  {725b98f0-6917-43bc-8ced-9ad439aab0fc}, !- Handle
  Setpoint Manager Single Zone Reheat 1,  !- Name
  14,                                     !- Minimum Supply Air Temperature {C}
  40,                                     !- Maximum Supply Air Temperature {C}
  {33556349-781a-499d-becd-a868861b5e43}, !- Control Zone Name
  {5b7964f6-1acb-4626-a959-25ead8628709}; !- Setpoint Node or NodeList Name

OS:Controller:OutdoorAir,
  {00deee8f-7099-412d-b86d-eb1f4a7ac4e1}, !- Handle
  Controller Outdoor Air 1,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  ,                                       !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {b9c4bc2c-fe0a-4cf1-9968-6fdeab286f35}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {b9c4bc2c-fe0a-4cf1-9968-6fdeab286f35}, !- Handle
  Controller Mechanical Ventilation 1,    !- Name
  {8287e739-9207-46c8-a764-e01dd786fc35}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {6d534ce6-6757-416b-8a2b-e16bf3671586}, !- Handle
  Air Loop HVAC Outdoor Air System 1,     !- Name
  {00deee8f-7099-412d-b86d-eb1f4a7ac4e1}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {dec7d62e-6651-4fa3-bb33-9de0d2c13fdc}, !- Mixed Air Node Name
  {4bfd944d-2424-4576-aeb8-5a30b6e1fbae}, !- Outdoor Air Stream Node Name
  {3997a903-d590-4371-b39d-5d953df8e8a5}, !- Relief Air Stream Node Name
  {3d81f3d2-e240-42a2-a5c7-68e51f68e9a5}; !- Return Air Stream Node Name

OS:Node,
  {14f8dc3d-ce22-4cdc-8924-192208990c90}, !- Handle
  Node 8,                                 !- Name
  ,                                       !- Inlet Port
  {4bfd944d-2424-4576-aeb8-5a30b6e1fbae}; !- Outlet Port

OS:Connection,
  {4bfd944d-2424-4576-aeb8-5a30b6e1fbae}, !- Handle
  {c2af4928-3f22-4fcc-90a8-448fc4c084f6}, !- Name
  {14f8dc3d-ce22-4cdc-8924-192208990c90}, !- Source Object
  3,                                      !- Outlet Port
  {6d534ce6-6757-416b-8a2b-e16bf3671586}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {a2133479-b836-4a62-911f-184d488e3eed}, !- Handle
  Node 9,                                 !- Name
  {3997a903-d590-4371-b39d-5d953df8e8a5}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3997a903-d590-4371-b39d-5d953df8e8a5}, !- Handle
  {c02f519e-e6a4-4076-918f-46783d64c6e7}, !- Name
  {6d534ce6-6757-416b-8a2b-e16bf3671586}, !- Source Object
  7,                                      !- Outlet Port
  {a2133479-b836-4a62-911f-184d488e3eed}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3d81f3d2-e240-42a2-a5c7-68e51f68e9a5}, !- Handle
  {ce865828-f914-4727-b5a7-2ac1744130c0}, !- Name
  {e497153f-e4dd-4499-b5d2-0b66abaf414c}, !- Source Object
  3,                                      !- Outlet Port
  {6d534ce6-6757-416b-8a2b-e16bf3671586}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {9fa788b7-9568-482d-a073-0ac34d8ca192}, !- Handle
  Node 10,                                !- Name
  {dec7d62e-6651-4fa3-bb33-9de0d2c13fdc}, !- Inlet Port
  {1c03c825-78b6-4e8d-9d4b-e296f3947511}; !- Outlet Port

OS:Connection,
  {dec7d62e-6651-4fa3-bb33-9de0d2c13fdc}, !- Handle
  {6d20a2e5-a558-4789-b6cc-8965d5afc100}, !- Name
  {6d534ce6-6757-416b-8a2b-e16bf3671586}, !- Source Object
  5,                                      !- Outlet Port
  {9fa788b7-9568-482d-a073-0ac34d8ca192}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {5df0c758-1313-47b4-ab51-961d78d3639c}, !- Handle
  Node 12,                                !- Name
  {170bdf8d-ddfd-4815-8969-6bc2048d3ef2}, !- Inlet Port
  {e20f8f5d-d82c-48a7-bda6-1add24bae2cd}; !- Outlet Port

OS:Connection,
  {170bdf8d-ddfd-4815-8969-6bc2048d3ef2}, !- Handle
  {85b386b5-ef2b-4c6f-bf7e-ff859cc5e39c}, !- Name
  {9398e0f5-75f9-497c-9a55-0549d16732c4}, !- Source Object
  6,                                      !- Outlet Port
  {5df0c758-1313-47b4-ab51-961d78d3639c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e20f8f5d-d82c-48a7-bda6-1add24bae2cd}, !- Handle
  {fc4cd709-30c8-45ea-9342-919d9c334680}, !- Name
  {5df0c758-1313-47b4-ab51-961d78d3639c}, !- Source Object
  3,                                      !- Outlet Port
  {04bdfff7-4787-4ff3-91ee-96bb85c57c2b}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {32a74b4e-4942-4deb-84d1-c1abcc053b98}, !- Handle
  {6050eab9-9b94-4fa1-b7b3-e4d6245f423b}, !- Name
  {04bdfff7-4787-4ff3-91ee-96bb85c57c2b}, !- Source Object
  9,                                      !- Outlet Port
  {5b7964f6-1acb-4626-a959-25ead8628709}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {b505afe8-0673-4276-9eb5-a6192455d4f6}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 1, !- Name
  {8287e739-9207-46c8-a764-e01dd786fc35}, !- Availability Schedule Name
  {3ea85fda-0314-4c4e-997c-ab36b393b1e8}, !- Air Inlet Node Name
  {fc916db7-efbb-4f53-acbc-84b311aa2c2b}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {15d3c9c9-4925-49ef-9839-ec7f95476fac}, !- Handle
  Node 13,                                !- Name
  {4b024b38-f7d2-41c9-b8c4-f5cd05c2f3e8}, !- Inlet Port
  {3ea85fda-0314-4c4e-997c-ab36b393b1e8}; !- Outlet Port

OS:Connection,
  {4b024b38-f7d2-41c9-b8c4-f5cd05c2f3e8}, !- Handle
  {adc8f963-7f71-429e-ba4a-f9989927d59b}, !- Name
  {6bd175ab-0c02-4381-933a-c37c2d2245d3}, !- Source Object
  3,                                      !- Outlet Port
  {15d3c9c9-4925-49ef-9839-ec7f95476fac}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3ea85fda-0314-4c4e-997c-ab36b393b1e8}, !- Handle
  {e9d7d7b3-8a00-4705-b86e-e82b7614edf3}, !- Name
  {15d3c9c9-4925-49ef-9839-ec7f95476fac}, !- Source Object
  3,                                      !- Outlet Port
  {b505afe8-0673-4276-9eb5-a6192455d4f6}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {fc916db7-efbb-4f53-acbc-84b311aa2c2b}, !- Handle
  {78f1f562-a232-44e5-9a76-59fc7bcdcd8b}, !- Name
  {b505afe8-0673-4276-9eb5-a6192455d4f6}, !- Source Object
  4,                                      !- Outlet Port
  {b9fe8cb3-a434-4f42-b118-5c21a173eb91}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d9e5bb19-3f8a-455b-875b-1918531e7385}, !- Handle
  Node 14,                                !- Name
  {d0b11a56-2fe8-46f8-bfc8-8578cf05bb78}, !- Inlet Port
  {f06137d5-84f8-454b-8957-b40761068954}; !- Outlet Port

OS:Connection,
  {3919a7b0-21d4-462d-b244-ff8f0e34c294}, !- Handle
  {42a757a9-9d81-427d-9c69-2ea71be86b53}, !- Name
  {b9fe8cb3-a434-4f42-b118-5c21a173eb91}, !- Source Object
  3,                                      !- Outlet Port
  {6e1712de-64ce-4186-9300-49fef6e81a2a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d0b11a56-2fe8-46f8-bfc8-8578cf05bb78}, !- Handle
  {28c4836d-3823-455e-87b2-ceef72646a07}, !- Name
  {1d02f7b6-81d1-4633-a2be-1e97462b6f80}, !- Source Object
  3,                                      !- Outlet Port
  {d9e5bb19-3f8a-455b-875b-1918531e7385}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f06137d5-84f8-454b-8957-b40761068954}, !- Handle
  {fcd3e60e-590a-418c-9193-96f6f64f6e3e}, !- Name
  {d9e5bb19-3f8a-455b-875b-1918531e7385}, !- Source Object
  3,                                      !- Outlet Port
  {224b5631-2565-4cfb-8382-a4f63f76b684}, !- Target Object
  3;                                      !- Inlet Port

OS:AirLoopHVAC,
  {d7874278-e6a1-4c90-a1ce-8bb416e78124}, !- Handle
  AirLoopHVAC for Story 2 Core Thermal Zone, !- Name
  ,                                       !- Controller List Name
  {8287e739-9207-46c8-a764-e01dd786fc35}, !- Availability Schedule
  {deef9e15-6708-404c-94fc-ce8a7f8c8ecd}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {d12d3f39-dbb4-4580-9b51-a8e9b060b6a3}, !- Supply Side Inlet Node Name
  {30f33c82-2dce-4db5-b96c-d6691b6ce13d}, !- Demand Side Outlet Node Name
  {16f6073a-9969-4d14-8e48-b34a2e95b336}, !- Demand Side Inlet Node A
  {f6894efe-be5e-4c91-a446-31209d2d2a23}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {aedbb657-a0d5-4e3c-8f0d-a511f6332080}, !- Demand Mixer Name
  {761657b2-fcec-48cd-8c62-8bd8b5eab796}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {2df4b210-b8c7-4e1a-9a70-619384c8f928}, !- Handle
  Node 15,                                !- Name
  {d12d3f39-dbb4-4580-9b51-a8e9b060b6a3}, !- Inlet Port
  {27a55a82-0654-439b-bbd7-f0046686ce5d}; !- Outlet Port

OS:Node,
  {6c95fec2-e511-4e13-b312-40563a8ed342}, !- Handle
  Node 16,                                !- Name
  {a96428fa-e355-4b1d-ad5a-52496977984c}, !- Inlet Port
  {f6894efe-be5e-4c91-a446-31209d2d2a23}; !- Outlet Port

OS:Connection,
  {d12d3f39-dbb4-4580-9b51-a8e9b060b6a3}, !- Handle
  {875be3c8-7a2b-4260-b7a3-daa9a183fb13}, !- Name
  {d7874278-e6a1-4c90-a1ce-8bb416e78124}, !- Source Object
  8,                                      !- Outlet Port
  {2df4b210-b8c7-4e1a-9a70-619384c8f928}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f6894efe-be5e-4c91-a446-31209d2d2a23}, !- Handle
  {4bb54218-fc56-41c7-87b6-5fae1089de8e}, !- Name
  {6c95fec2-e511-4e13-b312-40563a8ed342}, !- Source Object
  3,                                      !- Outlet Port
  {d7874278-e6a1-4c90-a1ce-8bb416e78124}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {7f4b7dd4-f616-4b3f-9b27-caaf860fd471}, !- Handle
  Node 17,                                !- Name
  {16f6073a-9969-4d14-8e48-b34a2e95b336}, !- Inlet Port
  {b2eb9f26-5221-48a9-ab82-89339504ed16}; !- Outlet Port

OS:Node,
  {7a1cc5b6-98e5-48bc-a341-462e3e01ee0b}, !- Handle
  Node 18,                                !- Name
  {9b4839b6-bf33-49c0-9452-7378d5046873}, !- Inlet Port
  {30f33c82-2dce-4db5-b96c-d6691b6ce13d}; !- Outlet Port

OS:Node,
  {cce392ab-9922-47f5-b7bb-3ace068f063d}, !- Handle
  Node 19,                                !- Name
  {7f09dc25-47c8-4935-b273-c26f197a3afc}, !- Inlet Port
  {ff724614-68f2-4bd6-99b5-e533ef116db1}; !- Outlet Port

OS:Connection,
  {16f6073a-9969-4d14-8e48-b34a2e95b336}, !- Handle
  {d9249961-00a7-43e1-9ca7-046c857c8d37}, !- Name
  {d7874278-e6a1-4c90-a1ce-8bb416e78124}, !- Source Object
  10,                                     !- Outlet Port
  {7f4b7dd4-f616-4b3f-9b27-caaf860fd471}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {30f33c82-2dce-4db5-b96c-d6691b6ce13d}, !- Handle
  {f165d5bf-f286-439e-a1ff-0a0f54da9fb8}, !- Name
  {7a1cc5b6-98e5-48bc-a341-462e3e01ee0b}, !- Source Object
  3,                                      !- Outlet Port
  {d7874278-e6a1-4c90-a1ce-8bb416e78124}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {761657b2-fcec-48cd-8c62-8bd8b5eab796}, !- Handle
  Air Loop HVAC Zone Splitter 2,          !- Name
  {b2eb9f26-5221-48a9-ab82-89339504ed16}, !- Inlet Node Name
  {ae3b1940-dae2-4c0b-a688-45f8d73f4211}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {aedbb657-a0d5-4e3c-8f0d-a511f6332080}, !- Handle
  Air Loop HVAC Zone Mixer 2,             !- Name
  {9b4839b6-bf33-49c0-9452-7378d5046873}, !- Outlet Node Name
  {8a0680bd-f18f-4f20-943b-c60fb8bf425f}; !- Inlet Node Name 1

OS:Connection,
  {b2eb9f26-5221-48a9-ab82-89339504ed16}, !- Handle
  {2da5b61a-6864-47cb-ae40-9a5d64c3aae5}, !- Name
  {7f4b7dd4-f616-4b3f-9b27-caaf860fd471}, !- Source Object
  3,                                      !- Outlet Port
  {761657b2-fcec-48cd-8c62-8bd8b5eab796}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9b4839b6-bf33-49c0-9452-7378d5046873}, !- Handle
  {ca3dbd41-9456-489a-a5e5-60bbeaf4f543}, !- Name
  {aedbb657-a0d5-4e3c-8f0d-a511f6332080}, !- Source Object
  2,                                      !- Outlet Port
  {7a1cc5b6-98e5-48bc-a341-462e3e01ee0b}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {1968be23-a0d7-4989-9f5c-7cd32cfb8ba0}, !- Handle
  {d7874278-e6a1-4c90-a1ce-8bb416e78124}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  40,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {deef9e15-6708-404c-94fc-ce8a7f8c8ecd}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 1; !- Name

OS:Fan:ConstantVolume,
  {737ddb24-f887-4ea5-b58b-5032f1326f06}, !- Handle
  Fan Constant Volume 2,                  !- Name
  {8287e739-9207-46c8-a764-e01dd786fc35}, !- Availability Schedule Name
  ,                                       !- Fan Total Efficiency
  500,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  ,                                       !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {45e480f7-3ee4-451e-b328-f0edf4af5840}, !- Air Inlet Node Name
  {a96428fa-e355-4b1d-ad5a-52496977984c}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {16c93d90-d9c1-4449-8c57-6ab2c87e8299}, !- Handle
  Coil Heating Gas 2,                     !- Name
  {8287e739-9207-46c8-a764-e01dd786fc35}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {c899caf6-370c-4061-8203-6322e181b8f1}, !- Air Inlet Node Name
  {e697a726-f49a-472b-bdf1-eb645fe15141}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Curve:Biquadratic,
  {732ada0a-5f9b-4f10-bfb3-9edc421d4bf1}, !- Handle
  Curve Biquadratic 3,                    !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {33bb65fc-fd75-4418-aaa5-33a2ced9dbc1}, !- Handle
  Curve Quadratic 4,                      !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {210df1d4-e690-4d78-89db-4918c414d251}, !- Handle
  Curve Biquadratic 4,                    !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {75d1b90b-68a7-4f51-83cd-5dc71ae728dd}, !- Handle
  Curve Quadratic 5,                      !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {8083c237-8ae5-4342-a7dc-1ed7be241da6}, !- Handle
  Curve Quadratic 6,                      !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:SetpointManager:SingleZone:Reheat,
  {ce496e59-e12c-4d78-9d8e-90557990aa5e}, !- Handle
  Setpoint Manager Single Zone Reheat 2,  !- Name
  14,                                     !- Minimum Supply Air Temperature {C}
  40,                                     !- Maximum Supply Air Temperature {C}
  {3ea718d6-e4b1-42cc-bcf0-ee7bd5759674}, !- Control Zone Name
  {6c95fec2-e511-4e13-b312-40563a8ed342}; !- Setpoint Node or NodeList Name

OS:Controller:OutdoorAir,
  {7b9954fe-aef7-4fe3-ac12-4df131bca55c}, !- Handle
  Controller Outdoor Air 2,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  ,                                       !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {fc4340b7-6d11-4936-b3fb-a24560b79a6b}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {fc4340b7-6d11-4936-b3fb-a24560b79a6b}, !- Handle
  Controller Mechanical Ventilation 2,    !- Name
  {8287e739-9207-46c8-a764-e01dd786fc35}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {3ef26879-bd9d-49e6-8374-7452cfc58772}, !- Handle
  Air Loop HVAC Outdoor Air System 2,     !- Name
  {7b9954fe-aef7-4fe3-ac12-4df131bca55c}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {9467c641-fcc6-4e5e-968f-20b985d1d250}, !- Mixed Air Node Name
  {7fb39c8a-d530-4d76-ba48-1befe0776719}, !- Outdoor Air Stream Node Name
  {f5820b11-d498-4f99-821c-ece87ff0351c}, !- Relief Air Stream Node Name
  {27a55a82-0654-439b-bbd7-f0046686ce5d}; !- Return Air Stream Node Name

OS:Node,
  {6dd1303c-021c-4598-b5ea-92e5819d9522}, !- Handle
  Node 20,                                !- Name
  ,                                       !- Inlet Port
  {7fb39c8a-d530-4d76-ba48-1befe0776719}; !- Outlet Port

OS:Connection,
  {7fb39c8a-d530-4d76-ba48-1befe0776719}, !- Handle
  {86454dc7-64ad-47cd-8361-960299b891e6}, !- Name
  {6dd1303c-021c-4598-b5ea-92e5819d9522}, !- Source Object
  3,                                      !- Outlet Port
  {3ef26879-bd9d-49e6-8374-7452cfc58772}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {3a4ba9b1-7d9b-4e48-bdf3-884bf23a6c13}, !- Handle
  Node 21,                                !- Name
  {f5820b11-d498-4f99-821c-ece87ff0351c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f5820b11-d498-4f99-821c-ece87ff0351c}, !- Handle
  {05054f2f-1ccc-4492-9f0b-f061170dd9a0}, !- Name
  {3ef26879-bd9d-49e6-8374-7452cfc58772}, !- Source Object
  7,                                      !- Outlet Port
  {3a4ba9b1-7d9b-4e48-bdf3-884bf23a6c13}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {27a55a82-0654-439b-bbd7-f0046686ce5d}, !- Handle
  {b212d6e0-917d-4598-8ccd-eb1deb0a490e}, !- Name
  {2df4b210-b8c7-4e1a-9a70-619384c8f928}, !- Source Object
  3,                                      !- Outlet Port
  {3ef26879-bd9d-49e6-8374-7452cfc58772}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {987a200b-72a9-4b06-9d5c-53d20e20914a}, !- Handle
  Node 22,                                !- Name
  {9467c641-fcc6-4e5e-968f-20b985d1d250}, !- Inlet Port
  {2125fcc4-f003-4b16-8721-261f70fe20eb}; !- Outlet Port

OS:Connection,
  {9467c641-fcc6-4e5e-968f-20b985d1d250}, !- Handle
  {18e9e390-7abd-434d-9132-70a8aaa86251}, !- Name
  {3ef26879-bd9d-49e6-8374-7452cfc58772}, !- Source Object
  5,                                      !- Outlet Port
  {987a200b-72a9-4b06-9d5c-53d20e20914a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {bdaf750a-4e75-4f9e-91ec-60ce460df22d}, !- Handle
  Node 24,                                !- Name
  {e697a726-f49a-472b-bdf1-eb645fe15141}, !- Inlet Port
  {45e480f7-3ee4-451e-b328-f0edf4af5840}; !- Outlet Port

OS:Connection,
  {e697a726-f49a-472b-bdf1-eb645fe15141}, !- Handle
  {e448f4f9-6410-4067-8b9d-75911ca1202a}, !- Name
  {16c93d90-d9c1-4449-8c57-6ab2c87e8299}, !- Source Object
  6,                                      !- Outlet Port
  {bdaf750a-4e75-4f9e-91ec-60ce460df22d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {45e480f7-3ee4-451e-b328-f0edf4af5840}, !- Handle
  {f31903a9-0b6e-46f9-aa82-a9d1cd410f41}, !- Name
  {bdaf750a-4e75-4f9e-91ec-60ce460df22d}, !- Source Object
  3,                                      !- Outlet Port
  {737ddb24-f887-4ea5-b58b-5032f1326f06}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {a96428fa-e355-4b1d-ad5a-52496977984c}, !- Handle
  {90ee81e0-33a4-4504-8136-cff7b96475be}, !- Name
  {737ddb24-f887-4ea5-b58b-5032f1326f06}, !- Source Object
  9,                                      !- Outlet Port
  {6c95fec2-e511-4e13-b312-40563a8ed342}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {21b34447-16b7-4edd-afc3-e31f9997b54d}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 2, !- Name
  {8287e739-9207-46c8-a764-e01dd786fc35}, !- Availability Schedule Name
  {febe4160-b846-4dd7-b7b8-ef661390289e}, !- Air Inlet Node Name
  {7f09dc25-47c8-4935-b273-c26f197a3afc}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {d6ae6070-b721-4149-83b5-7a19ff2065ee}, !- Handle
  Node 25,                                !- Name
  {ae3b1940-dae2-4c0b-a688-45f8d73f4211}, !- Inlet Port
  {febe4160-b846-4dd7-b7b8-ef661390289e}; !- Outlet Port

OS:Connection,
  {ae3b1940-dae2-4c0b-a688-45f8d73f4211}, !- Handle
  {5f18cda7-45c0-40c1-aa1d-8fb7f3c92161}, !- Name
  {761657b2-fcec-48cd-8c62-8bd8b5eab796}, !- Source Object
  3,                                      !- Outlet Port
  {d6ae6070-b721-4149-83b5-7a19ff2065ee}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {febe4160-b846-4dd7-b7b8-ef661390289e}, !- Handle
  {73523ae2-75fd-4955-9cb9-f5ee50088591}, !- Name
  {d6ae6070-b721-4149-83b5-7a19ff2065ee}, !- Source Object
  3,                                      !- Outlet Port
  {21b34447-16b7-4edd-afc3-e31f9997b54d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {7f09dc25-47c8-4935-b273-c26f197a3afc}, !- Handle
  {726defd7-df79-4831-86a1-cd430b9e5fd7}, !- Name
  {21b34447-16b7-4edd-afc3-e31f9997b54d}, !- Source Object
  4,                                      !- Outlet Port
  {cce392ab-9922-47f5-b7bb-3ace068f063d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4e91ad8b-12ff-4066-9415-20bdbb53fd84}, !- Handle
  Node 26,                                !- Name
  {6ad8cc61-2dae-4389-84e0-6f35da651b85}, !- Inlet Port
  {8a0680bd-f18f-4f20-943b-c60fb8bf425f}; !- Outlet Port

OS:Connection,
  {ff724614-68f2-4bd6-99b5-e533ef116db1}, !- Handle
  {5de86a90-eb5f-4cce-9219-99e4f7885df1}, !- Name
  {cce392ab-9922-47f5-b7bb-3ace068f063d}, !- Source Object
  3,                                      !- Outlet Port
  {46c883f9-3944-4428-88ea-1a2961e5ac03}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {6ad8cc61-2dae-4389-84e0-6f35da651b85}, !- Handle
  {72f9ac71-3de9-4dc8-8f43-c13ad61df335}, !- Name
  {6e02984d-e634-48d9-80cf-a58b852537bf}, !- Source Object
  3,                                      !- Outlet Port
  {4e91ad8b-12ff-4066-9415-20bdbb53fd84}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8a0680bd-f18f-4f20-943b-c60fb8bf425f}, !- Handle
  {4d749176-969e-4422-863c-81e4294d7f20}, !- Name
  {4e91ad8b-12ff-4066-9415-20bdbb53fd84}, !- Source Object
  3,                                      !- Outlet Port
  {aedbb657-a0d5-4e3c-8f0d-a511f6332080}, !- Target Object
  3;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {fd6e5c73-7d8b-4602-bdc4-73b55fed4876}, !- Handle
  Schedule Ruleset 1,                     !- Name
  {92ee61b3-2850-4c7a-9845-72b80feea896}, !- Schedule Type Limits Name
  {05b9e7b6-eae9-46cd-b209-5996fb7283ba}; !- Default Day Schedule Name

OS:Schedule:Day,
  {05b9e7b6-eae9-46cd-b209-5996fb7283ba}, !- Handle
  Schedule Day 1,                         !- Name
  {92ee61b3-2850-4c7a-9845-72b80feea896}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:Coil:WaterHeating:Desuperheater,
  {c774e6d0-f65e-4c40-9ed5-6852af9c363b}, !- Handle
  Coil Water Heating Desuperheater 1,     !- Name
  {8287e739-9207-46c8-a764-e01dd786fc35}, !- Availability Schedule Name
  {fd6e5c73-7d8b-4602-bdc4-73b55fed4876}, !- Setpoint Temperature Schedule Name
  5,                                      !- Dead Band Temperature Difference {deltaC}
  0.25,                                   !- Rated Heat Reclaim Recovery Efficiency
  50,                                     !- Rated Inlet Water Temperature {C}
  35,                                     !- Rated Outdoor Air Temperature {C}
  60,                                     !- Maximum Inlet Water Temperature for Heat Reclaim {C}
  ,                                       !- Heat Reclaim Efficiency Function of Temperature Curve Name
  {a2c5a457-8c46-45d3-a348-870dd79cd3e0}, !- Water Inlet Node Name
  {5e08ce9b-86dc-4906-af1b-de5a3aedaa70}, !- Water Outlet Node Name
  {429a172c-1330-414d-be7f-b0d33e666438}, !- Heating Source Name
  0.0001,                                 !- Water Flow Rate {m3/s}
  100,                                    !- Water Pump Power {W}
  0.2,                                    !- Fraction of Pump Heat to Water
  0,                                      !- On-Cycle Parasitic Electric Load {W}
  0;                                      !- Off-Cycle Parasitic Electric Load {W}

OS:PlantLoop,
  {2e16de89-31d5-4019-aec9-bc58c1f492af}, !- Handle
  Service Water Loop,                     !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {382116c9-1bc8-4754-bb13-2fc3b65edc0c}, !- Loop Temperature Setpoint Node Name
  60,                                     !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {1b6524d9-0b76-4bf4-ae8f-691368c21790}, !- Plant Side Inlet Node Name
  {a8b33fca-dcab-40da-b1df-ba648af59feb}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {b30ffacb-72f5-40b4-a7ed-d7d8709a1ba1}, !- Demand Side Inlet Node Name
  {773715e2-f7b0-4d91-b2dd-7c9cece133ad}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {a005d1ca-8288-4ea3-910c-c664572adb9b}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {1d7fe3dd-d287-413e-b985-4bb06caab359}, !- Demand Mixer Name
  {ac8cd710-8b92-4474-ad57-92395093f7ea}, !- Demand Splitter Name
  {9cd735ca-3371-4784-81b6-f1a896d1479d}, !- Supply Mixer Name
  {bdc3536f-2d49-4f8e-8e18-7f8a801a3c3a}; !- Supply Splitter Name

OS:Node,
  {a7ba2c81-516d-4290-af8a-78921a00de2f}, !- Handle
  Node 27,                                !- Name
  {1b6524d9-0b76-4bf4-ae8f-691368c21790}, !- Inlet Port
  {6e0e4a3d-7ec7-4b96-8481-1e742f642788}; !- Outlet Port

OS:Node,
  {382116c9-1bc8-4754-bb13-2fc3b65edc0c}, !- Handle
  Node 28,                                !- Name
  {5b33e729-421e-47cb-b085-7396bc5ee25a}, !- Inlet Port
  {a8b33fca-dcab-40da-b1df-ba648af59feb}; !- Outlet Port

OS:Node,
  {f30d0ba6-8491-4d37-98e8-00b01d4756e0}, !- Handle
  Node 29,                                !- Name
  {4a5388dc-655a-49f6-8861-868a2a8f7005}, !- Inlet Port
  {f37e20ff-807a-4899-90c7-45f583ab02ba}; !- Outlet Port

OS:Connector:Mixer,
  {9cd735ca-3371-4784-81b6-f1a896d1479d}, !- Handle
  Connector Mixer 1,                      !- Name
  {70c0cc2a-b708-478f-9fbb-2da786407aba}, !- Outlet Branch Name
  {81d075c8-a137-4fc5-a88d-be1852cfc6ed}, !- Inlet Branch Name 1
  {9df54661-1e29-474e-9fe4-10a08b55038f}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {bdc3536f-2d49-4f8e-8e18-7f8a801a3c3a}, !- Handle
  Connector Splitter 1,                   !- Name
  {24ab58e8-87f5-42e1-af90-9d32587376f6}, !- Inlet Branch Name
  {4a5388dc-655a-49f6-8861-868a2a8f7005}, !- Outlet Branch Name 1
  {7cd50467-6db8-4bd0-9e11-d4b5a0473cb2}; !- Outlet Branch Name 2

OS:Connection,
  {1b6524d9-0b76-4bf4-ae8f-691368c21790}, !- Handle
  {99c0cb9c-ad80-4d19-a50c-14a699f6a48f}, !- Name
  {2e16de89-31d5-4019-aec9-bc58c1f492af}, !- Source Object
  14,                                     !- Outlet Port
  {a7ba2c81-516d-4290-af8a-78921a00de2f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4a5388dc-655a-49f6-8861-868a2a8f7005}, !- Handle
  {9fd1d5ba-812c-4c3c-a4ce-8ce5b3ff390e}, !- Name
  {bdc3536f-2d49-4f8e-8e18-7f8a801a3c3a}, !- Source Object
  3,                                      !- Outlet Port
  {f30d0ba6-8491-4d37-98e8-00b01d4756e0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a8b33fca-dcab-40da-b1df-ba648af59feb}, !- Handle
  {7f2719d2-4e69-498e-8d7d-2a6131486317}, !- Name
  {382116c9-1bc8-4754-bb13-2fc3b65edc0c}, !- Source Object
  3,                                      !- Outlet Port
  {2e16de89-31d5-4019-aec9-bc58c1f492af}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {ae599455-0b93-4730-93df-2d15122586c2}, !- Handle
  Node 30,                                !- Name
  {b30ffacb-72f5-40b4-a7ed-d7d8709a1ba1}, !- Inlet Port
  {50d7fa55-783f-421f-94d9-9542bd6ec813}; !- Outlet Port

OS:Node,
  {fa7f1ca0-cbbd-4048-b033-565023a0f5e3}, !- Handle
  Node 31,                                !- Name
  {7a93039f-aafe-4ff0-a4a7-de7ccb8ab3fc}, !- Inlet Port
  {773715e2-f7b0-4d91-b2dd-7c9cece133ad}; !- Outlet Port

OS:Node,
  {a6bf4741-2953-4771-8f4f-c5cfd3c470d7}, !- Handle
  Node 32,                                !- Name
  {ac15abfd-de56-498d-b9d1-87365582c236}, !- Inlet Port
  {dd6b84d5-5b09-48a9-bb34-e905778aee0c}; !- Outlet Port

OS:Connector:Mixer,
  {1d7fe3dd-d287-413e-b985-4bb06caab359}, !- Handle
  Connector Mixer 2,                      !- Name
  {c59e4b00-70a8-4b0f-8d8e-f1a154a4f85c}, !- Outlet Branch Name
  {0aa82ad8-b406-4382-abca-8ac79a28a5d8}; !- Inlet Branch Name 1

OS:Connector:Splitter,
  {ac8cd710-8b92-4474-ad57-92395093f7ea}, !- Handle
  Connector Splitter 2,                   !- Name
  {7d695ea5-ded4-4055-86d3-7afa39dd7366}, !- Inlet Branch Name
  {ac15abfd-de56-498d-b9d1-87365582c236}; !- Outlet Branch Name 1

OS:Connection,
  {b30ffacb-72f5-40b4-a7ed-d7d8709a1ba1}, !- Handle
  {af66c82f-9bb2-41fd-aa8c-0ea466a49ebd}, !- Name
  {2e16de89-31d5-4019-aec9-bc58c1f492af}, !- Source Object
  17,                                     !- Outlet Port
  {ae599455-0b93-4730-93df-2d15122586c2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ac15abfd-de56-498d-b9d1-87365582c236}, !- Handle
  {328702db-73c2-481c-b689-846ba2987314}, !- Name
  {ac8cd710-8b92-4474-ad57-92395093f7ea}, !- Source Object
  3,                                      !- Outlet Port
  {a6bf4741-2953-4771-8f4f-c5cfd3c470d7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {773715e2-f7b0-4d91-b2dd-7c9cece133ad}, !- Handle
  {9a522e56-2f81-42e0-a1bb-5db7b618a0be}, !- Name
  {fa7f1ca0-cbbd-4048-b033-565023a0f5e3}, !- Source Object
  3,                                      !- Outlet Port
  {2e16de89-31d5-4019-aec9-bc58c1f492af}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {3208d949-dc96-4d38-8766-61d7368fe243}, !- Handle
  {2e16de89-31d5-4019-aec9-bc58c1f492af}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  60.0000000000001,                       !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {a005d1ca-8288-4ea3-910c-c664572adb9b}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList; !- Name

OS:ScheduleTypeLimits,
  {6a14f950-fd00-4692-bc1b-fe60c872fbea}, !- Handle
  Temperature Schedule Type Limits,       !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {b6f276d9-ffba-41a2-8410-9ece3142b528}, !- Handle
  Hot Water Loop Temp - 140F,             !- Name
  {6a14f950-fd00-4692-bc1b-fe60c872fbea}, !- Schedule Type Limits Name
  {4814b9ef-b11f-4faf-a516-66b014a914a9}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4814b9ef-b11f-4faf-a516-66b014a914a9}, !- Handle
  Hot Water Loop Temp - 140F Default,     !- Name
  {6a14f950-fd00-4692-bc1b-fe60c872fbea}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {18c1e525-5c2a-4ec9-9a99-0f25938dcb02}, !- Handle
  Setpoint Manager Scheduled 1,           !- Name
  Temperature,                            !- Control Variable
  {b6f276d9-ffba-41a2-8410-9ece3142b528}, !- Schedule Name
  {382116c9-1bc8-4754-bb13-2fc3b65edc0c}; !- Setpoint Node or NodeList Name

OS:Pump:ConstantSpeed,
  {3cd71e70-1f4f-49e8-a91d-cf2893d832f8}, !- Handle
  Service Water Loop Pump,                !- Name
  {6e0e4a3d-7ec7-4b96-8481-1e742f642788}, !- Inlet Node Name
  {57d6d31a-63b4-4464-8250-c8486cc553a7}, !- Outlet Node Name
  autosize,                               !- Rated Flow Rate {m3/s}
  0.001,                                  !- Rated Pump Head {Pa}
  autosize,                               !- Rated Power Consumption {W}
  1,                                      !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule
  ,                                       !- Pump Curve
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone
  ,                                       !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  General;                                !- End-Use Subcategory

OS:Node,
  {69670046-21d2-4ec7-b525-1a48b2766b96}, !- Handle
  Node 33,                                !- Name
  {57d6d31a-63b4-4464-8250-c8486cc553a7}, !- Inlet Port
  {24ab58e8-87f5-42e1-af90-9d32587376f6}; !- Outlet Port

OS:Connection,
  {6e0e4a3d-7ec7-4b96-8481-1e742f642788}, !- Handle
  {21e51a39-3aa7-416e-921b-0fcbceb05a83}, !- Name
  {a7ba2c81-516d-4290-af8a-78921a00de2f}, !- Source Object
  3,                                      !- Outlet Port
  {3cd71e70-1f4f-49e8-a91d-cf2893d832f8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {57d6d31a-63b4-4464-8250-c8486cc553a7}, !- Handle
  {b7e47e69-6b5c-4b04-822b-4cf1b8c5094c}, !- Name
  {3cd71e70-1f4f-49e8-a91d-cf2893d832f8}, !- Source Object
  3,                                      !- Outlet Port
  {69670046-21d2-4ec7-b525-1a48b2766b96}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {24ab58e8-87f5-42e1-af90-9d32587376f6}, !- Handle
  {153f8fa0-91ea-4e12-a0a5-1f68a631eafa}, !- Name
  {69670046-21d2-4ec7-b525-1a48b2766b96}, !- Source Object
  3,                                      !- Outlet Port
  {bdc3536f-2d49-4f8e-8e18-7f8a801a3c3a}, !- Target Object
  2;                                      !- Inlet Port

OS:WaterHeater:Stratified,
  {c69d1613-960c-4d08-b2ea-d849ac78de33}, !- Handle
  100gal Natural Gas Water Heater - 2883kBtu/hr, !- Name
  General,                                !- End-Use Subcategory
  0.378541178396985,                      !- Tank Volume {m3}
  1.4,                                    !- Tank Height {m}
  VerticalCylinder,                       !- Tank Shape
  ,                                       !- Tank Perimeter {m}
  82.2222222222223,                       !- Maximum Temperature Limit {C}
  MasterSlave,                            !- Heater Priority Control
  {699f8633-f5db-488a-aa6c-f91263173c7d}, !- Heater 1 Setpoint Temperature Schedule Name
  2,                                      !- Heater 1 Deadband Temperature Difference {deltaC}
  4500,                                   !- Heater 1 Capacity {W}
  1,                                      !- Heater 1 Height {m}
  {30113a41-dfd2-4658-9d37-742aaaf0276a}, !- Heater 2 Setpoint Temperature Schedule Name
  5,                                      !- Heater 2 Deadband Temperature Difference {deltaC}
  4500,                                   !- Heater 2 Capacity {W}
  0,                                      !- Heater 2 Height {m}
  NaturalGas,                             !- Heater Fuel Type
  0.78,                                   !- Heater Thermal Efficiency
  19.9991698285524,                       !- Off Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- Off Cycle Parasitic Fuel Type
  0.8,                                    !- Off Cycle Parasitic Heat Fraction to Tank
  0,                                      !- Off Cycle Parasitic Height {m}
  19.9991698285524,                       !- On Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  0,                                      !- On Cycle Parasitic Height {m}
  Schedule,                               !- Ambient Temperature Indicator
  {626eb1f7-e09e-4d99-a9f0-255d45c39647}, !- Ambient Temperature Schedule Name
  ,                                       !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  0.846,                                  !- Uniform Skin Loss Coefficient per Unit Area to Ambient Temperature {W/m2-K}
  1,                                      !- Skin Loss Fraction to Zone
  6,                                      !- Off Cycle Flue Loss Coefficient to Ambient Temperature {W/K}
  1,                                      !- Off Cycle Flue Loss Fraction to Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {f37e20ff-807a-4899-90c7-45f583ab02ba}, !- Use Side Inlet Node Name
  {84c07376-d18d-47ec-9b27-52a787ff7025}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  0,                                      !- Use Side Inlet Height {m}
  autocalculate,                          !- Use Side Outlet Height {m}
  {f714e977-d75d-4546-8fdd-e1ab235b208a}, !- Source Side Inlet Node Name
  {d1281a0b-1dfc-4e9f-94d4-548581cd6329}, !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autocalculate,                          !- Source Side Inlet Height {m}
  0,                                      !- Source Side Outlet Height {m}
  Fixed,                                  !- Inlet Mode
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  6,                                      !- Number of Nodes
  0.1,                                    !- Additional Destratification Conductivity {W/m-K}
  0.15,                                   !- Node 1 Additional Loss Coefficient {W/m2-K}
  0,                                      !- Node 2 Additional Loss Coefficient {W/m2-K}
  0,                                      !- Node 3 Additional Loss Coefficient {W/m2-K}
  0,                                      !- Node 4 Additional Loss Coefficient {W/m2-K}
  0,                                      !- Node 5 Additional Loss Coefficient {W/m2-K}
  0.1,                                    !- Node 6 Additional Loss Coefficient {W/m2-K}
  0,                                      !- Node 7 Additional Loss Coefficient {W/m2-K}
  0,                                      !- Node 8 Additional Loss Coefficient {W/m2-K}
  0,                                      !- Node 9 Additional Loss Coefficient {W/m2-K}
  0,                                      !- Node 10 Additional Loss Coefficient {W/m2-K}
  0,                                      !- Node 11 Additional Loss Coefficient {W/m2-K}
  0,                                      !- Node 12 Additional Loss Coefficient {W/m2-K}
  IndirectHeatPrimarySetpoint;            !- Source Side Flow Control Mode

OS:Schedule:Ruleset,
  {699f8633-f5db-488a-aa6c-f91263173c7d}, !- Handle
  Schedule Ruleset 2,                     !- Name
  {92ee61b3-2850-4c7a-9845-72b80feea896}, !- Schedule Type Limits Name
  {a78a2930-0a24-4758-8e19-2385be5c8b1c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a78a2930-0a24-4758-8e19-2385be5c8b1c}, !- Handle
  Schedule Day 6,                         !- Name
  {92ee61b3-2850-4c7a-9845-72b80feea896}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  48.89;                                  !- Value Until Time 1

OS:Schedule:Ruleset,
  {30113a41-dfd2-4658-9d37-742aaaf0276a}, !- Handle
  Schedule Ruleset 3,                     !- Name
  {92ee61b3-2850-4c7a-9845-72b80feea896}, !- Schedule Type Limits Name
  {708933f9-ba66-427a-95fe-110114e07351}; !- Default Day Schedule Name

OS:Schedule:Day,
  {708933f9-ba66-427a-95fe-110114e07351}, !- Handle
  Schedule Day 7,                         !- Name
  {92ee61b3-2850-4c7a-9845-72b80feea896}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  48.89;                                  !- Value Until Time 1

OS:Schedule:Ruleset,
  {0e628228-5b2c-40c5-9bde-1c1baec09457}, !- Handle
  Schedule Ruleset 4,                     !- Name
  {92ee61b3-2850-4c7a-9845-72b80feea896}, !- Schedule Type Limits Name
  {a3a194a3-2da3-4e49-9e10-0f3ba13f5e16}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a3a194a3-2da3-4e49-9e10-0f3ba13f5e16}, !- Handle
  Schedule Day 8,                         !- Name
  {92ee61b3-2850-4c7a-9845-72b80feea896}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {626eb1f7-e09e-4d99-a9f0-255d45c39647}, !- Handle
  Water Heater Ambient Temp Schedule - 70F, !- Name
  {6a14f950-fd00-4692-bc1b-fe60c872fbea}, !- Schedule Type Limits Name
  {a9590478-aeb7-4afc-8344-951e32904336}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a9590478-aeb7-4afc-8344-951e32904336}, !- Handle
  Water Heater Ambient Temp Schedule - 70F Default, !- Name
  {6a14f950-fd00-4692-bc1b-fe60c872fbea}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1111111111111;                       !- Value Until Time 1

OS:Node,
  {291c6f81-4241-46ae-bb40-af4228eb8eb2}, !- Handle
  Node 34,                                !- Name
  {84c07376-d18d-47ec-9b27-52a787ff7025}, !- Inlet Port
  {81d075c8-a137-4fc5-a88d-be1852cfc6ed}; !- Outlet Port

OS:Connection,
  {f37e20ff-807a-4899-90c7-45f583ab02ba}, !- Handle
  {df9130d8-86ac-4836-9d38-827bed21bb1d}, !- Name
  {f30d0ba6-8491-4d37-98e8-00b01d4756e0}, !- Source Object
  3,                                      !- Outlet Port
  {c69d1613-960c-4d08-b2ea-d849ac78de33}, !- Target Object
  38;                                     !- Inlet Port

OS:Connection,
  {84c07376-d18d-47ec-9b27-52a787ff7025}, !- Handle
  {199d5baf-ee10-434d-9b21-a9d361c1bafb}, !- Name
  {c69d1613-960c-4d08-b2ea-d849ac78de33}, !- Source Object
  39,                                     !- Outlet Port
  {291c6f81-4241-46ae-bb40-af4228eb8eb2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {81d075c8-a137-4fc5-a88d-be1852cfc6ed}, !- Handle
  {291daeb9-1197-4796-ad9a-d4569de941e9}, !- Name
  {291c6f81-4241-46ae-bb40-af4228eb8eb2}, !- Source Object
  3,                                      !- Outlet Port
  {9cd735ca-3371-4784-81b6-f1a896d1479d}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {4dac4d35-038b-4f4f-a920-cf2dde30ddca}, !- Handle
  Pipe Adiabatic 1,                       !- Name
  {8989e4a5-eac7-4e3e-818b-1bd757565844}, !- Inlet Node Name
  {55db9257-07e6-44fa-ac6c-caaf6da8d43f}; !- Outlet Node Name

OS:Node,
  {9122c58b-8ab2-44ff-8bf3-20c96698c972}, !- Handle
  Node 35,                                !- Name
  {7cd50467-6db8-4bd0-9e11-d4b5a0473cb2}, !- Inlet Port
  {8989e4a5-eac7-4e3e-818b-1bd757565844}; !- Outlet Port

OS:Connection,
  {7cd50467-6db8-4bd0-9e11-d4b5a0473cb2}, !- Handle
  {184ea48e-5232-43b3-8115-ddb673f88894}, !- Name
  {bdc3536f-2d49-4f8e-8e18-7f8a801a3c3a}, !- Source Object
  4,                                      !- Outlet Port
  {9122c58b-8ab2-44ff-8bf3-20c96698c972}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1c98650a-9436-478e-8048-5e746d146aa7}, !- Handle
  Node 36,                                !- Name
  {55db9257-07e6-44fa-ac6c-caaf6da8d43f}, !- Inlet Port
  {9df54661-1e29-474e-9fe4-10a08b55038f}; !- Outlet Port

OS:Connection,
  {8989e4a5-eac7-4e3e-818b-1bd757565844}, !- Handle
  {8253a8e5-63ea-43b2-a906-b1d3dde196d4}, !- Name
  {9122c58b-8ab2-44ff-8bf3-20c96698c972}, !- Source Object
  3,                                      !- Outlet Port
  {4dac4d35-038b-4f4f-a920-cf2dde30ddca}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {55db9257-07e6-44fa-ac6c-caaf6da8d43f}, !- Handle
  {4de8c286-03ba-4d93-a640-5918c8b1dcf0}, !- Name
  {4dac4d35-038b-4f4f-a920-cf2dde30ddca}, !- Source Object
  3,                                      !- Outlet Port
  {1c98650a-9436-478e-8048-5e746d146aa7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9df54661-1e29-474e-9fe4-10a08b55038f}, !- Handle
  {a72b1a90-3b4b-4f5a-8cab-a90cf80f2c65}, !- Name
  {1c98650a-9436-478e-8048-5e746d146aa7}, !- Source Object
  3,                                      !- Outlet Port
  {9cd735ca-3371-4784-81b6-f1a896d1479d}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {71fcee7f-4234-41e4-948a-bb449e03075e}, !- Handle
  Pipe Adiabatic 2,                       !- Name
  {dd6b84d5-5b09-48a9-bb34-e905778aee0c}, !- Inlet Node Name
  {8902ee01-f63b-4647-9c94-c1a7ace24ccd}; !- Outlet Node Name

OS:Node,
  {6e6d3353-5ae7-4e70-a533-43707458237f}, !- Handle
  Node 37,                                !- Name
  {8902ee01-f63b-4647-9c94-c1a7ace24ccd}, !- Inlet Port
  {0aa82ad8-b406-4382-abca-8ac79a28a5d8}; !- Outlet Port

OS:Connection,
  {dd6b84d5-5b09-48a9-bb34-e905778aee0c}, !- Handle
  {d4a9cd41-2f42-43b0-b5be-ad8e29ed6e8f}, !- Name
  {a6bf4741-2953-4771-8f4f-c5cfd3c470d7}, !- Source Object
  3,                                      !- Outlet Port
  {71fcee7f-4234-41e4-948a-bb449e03075e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8902ee01-f63b-4647-9c94-c1a7ace24ccd}, !- Handle
  {d24d92c2-b2c0-4dfc-87af-95cebc9501a3}, !- Name
  {71fcee7f-4234-41e4-948a-bb449e03075e}, !- Source Object
  3,                                      !- Outlet Port
  {6e6d3353-5ae7-4e70-a533-43707458237f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0aa82ad8-b406-4382-abca-8ac79a28a5d8}, !- Handle
  {8579dd3b-95d8-4348-bcce-f791bb574c4a}, !- Name
  {6e6d3353-5ae7-4e70-a533-43707458237f}, !- Source Object
  3,                                      !- Outlet Port
  {1d7fe3dd-d287-413e-b985-4bb06caab359}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {6c207b38-2be6-4a2e-a278-2995558842b7}, !- Handle
  Pipe Adiabatic 3,                       !- Name
  {385d230b-4438-4fac-aa86-ed17a449fcf2}, !- Inlet Node Name
  {5b33e729-421e-47cb-b085-7396bc5ee25a}; !- Outlet Node Name

OS:Node,
  {36ea9c81-d7c8-418e-a0b3-702cd2b2670d}, !- Handle
  Node 38,                                !- Name
  {70c0cc2a-b708-478f-9fbb-2da786407aba}, !- Inlet Port
  {385d230b-4438-4fac-aa86-ed17a449fcf2}; !- Outlet Port

OS:Connection,
  {70c0cc2a-b708-478f-9fbb-2da786407aba}, !- Handle
  {c23a5c7c-a158-47b2-a948-3687b8f2c1ff}, !- Name
  {9cd735ca-3371-4784-81b6-f1a896d1479d}, !- Source Object
  2,                                      !- Outlet Port
  {36ea9c81-d7c8-418e-a0b3-702cd2b2670d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {385d230b-4438-4fac-aa86-ed17a449fcf2}, !- Handle
  {23164c1c-66cd-46c8-8840-8d05ba7f2fc7}, !- Name
  {36ea9c81-d7c8-418e-a0b3-702cd2b2670d}, !- Source Object
  3,                                      !- Outlet Port
  {6c207b38-2be6-4a2e-a278-2995558842b7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5b33e729-421e-47cb-b085-7396bc5ee25a}, !- Handle
  {bcb6929f-7e7f-418e-ba8e-2954b38506a1}, !- Name
  {6c207b38-2be6-4a2e-a278-2995558842b7}, !- Source Object
  3,                                      !- Outlet Port
  {382116c9-1bc8-4754-bb13-2fc3b65edc0c}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {1fdf5415-929d-4035-a3db-37dc4a1db96c}, !- Handle
  Pipe Adiabatic 4,                       !- Name
  {50d7fa55-783f-421f-94d9-9542bd6ec813}, !- Inlet Node Name
  {85bd6a2b-1f0f-4d6b-b923-8c1e16095010}; !- Outlet Node Name

OS:Node,
  {f58ec8ca-9cd1-4b9a-aa89-b5bb10705a8e}, !- Handle
  Node 39,                                !- Name
  {85bd6a2b-1f0f-4d6b-b923-8c1e16095010}, !- Inlet Port
  {7d695ea5-ded4-4055-86d3-7afa39dd7366}; !- Outlet Port

OS:Connection,
  {50d7fa55-783f-421f-94d9-9542bd6ec813}, !- Handle
  {8199f565-cf16-4b6a-a1b5-a7792fbada92}, !- Name
  {ae599455-0b93-4730-93df-2d15122586c2}, !- Source Object
  3,                                      !- Outlet Port
  {1fdf5415-929d-4035-a3db-37dc4a1db96c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {85bd6a2b-1f0f-4d6b-b923-8c1e16095010}, !- Handle
  {fd20db1a-63cf-4ab3-a70e-918e65188252}, !- Name
  {1fdf5415-929d-4035-a3db-37dc4a1db96c}, !- Source Object
  3,                                      !- Outlet Port
  {f58ec8ca-9cd1-4b9a-aa89-b5bb10705a8e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7d695ea5-ded4-4055-86d3-7afa39dd7366}, !- Handle
  {6644e141-b5b4-441f-ae26-e0ee66f1311a}, !- Name
  {f58ec8ca-9cd1-4b9a-aa89-b5bb10705a8e}, !- Source Object
  3,                                      !- Outlet Port
  {ac8cd710-8b92-4474-ad57-92395093f7ea}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {9f5e999c-1d8f-483a-bffb-bb9e33a19cb3}, !- Handle
  Pipe Adiabatic 5,                       !- Name
  {3a0ad03f-5c01-45fb-af01-6583cf45440b}, !- Inlet Node Name
  {7a93039f-aafe-4ff0-a4a7-de7ccb8ab3fc}; !- Outlet Node Name

OS:Node,
  {30f91024-5ae3-4c40-b2a2-0f6900924031}, !- Handle
  Node 40,                                !- Name
  {c59e4b00-70a8-4b0f-8d8e-f1a154a4f85c}, !- Inlet Port
  {3a0ad03f-5c01-45fb-af01-6583cf45440b}; !- Outlet Port

OS:Connection,
  {c59e4b00-70a8-4b0f-8d8e-f1a154a4f85c}, !- Handle
  {3881e8bc-4348-48a8-a14e-cb795bcbbf39}, !- Name
  {1d7fe3dd-d287-413e-b985-4bb06caab359}, !- Source Object
  2,                                      !- Outlet Port
  {30f91024-5ae3-4c40-b2a2-0f6900924031}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3a0ad03f-5c01-45fb-af01-6583cf45440b}, !- Handle
  {fb0a577c-0488-41a2-9233-5421a8a285db}, !- Name
  {30f91024-5ae3-4c40-b2a2-0f6900924031}, !- Source Object
  3,                                      !- Outlet Port
  {9f5e999c-1d8f-483a-bffb-bb9e33a19cb3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7a93039f-aafe-4ff0-a4a7-de7ccb8ab3fc}, !- Handle
  {ed884b73-0823-4673-9bcf-029a9793ddcb}, !- Name
  {9f5e999c-1d8f-483a-bffb-bb9e33a19cb3}, !- Source Object
  3,                                      !- Outlet Port
  {fa7f1ca0-cbbd-4048-b033-565023a0f5e3}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {09534f02-977d-4db9-a14a-03ed11822f4d}, !- Handle
  Node 41,                                !- Name
  {5e08ce9b-86dc-4906-af1b-de5a3aedaa70}, !- Inlet Port
  {f714e977-d75d-4546-8fdd-e1ab235b208a}; !- Outlet Port

OS:Node,
  {a9738900-0513-4b1c-bda0-a22a2d9c7d1d}, !- Handle
  Node 42,                                !- Name
  {d1281a0b-1dfc-4e9f-94d4-548581cd6329}, !- Inlet Port
  {a2c5a457-8c46-45d3-a348-870dd79cd3e0}; !- Outlet Port

OS:Connection,
  {5e08ce9b-86dc-4906-af1b-de5a3aedaa70}, !- Handle
  {fc859136-02a1-4c61-a99d-2abd515782fb}, !- Name
  {c774e6d0-f65e-4c40-9ed5-6852af9c363b}, !- Source Object
  11,                                     !- Outlet Port
  {09534f02-977d-4db9-a14a-03ed11822f4d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f714e977-d75d-4546-8fdd-e1ab235b208a}, !- Handle
  {69322d72-a95d-436e-8465-c7a6081a2801}, !- Name
  {09534f02-977d-4db9-a14a-03ed11822f4d}, !- Source Object
  3,                                      !- Outlet Port
  {c69d1613-960c-4d08-b2ea-d849ac78de33}, !- Target Object
  43;                                     !- Inlet Port

OS:Connection,
  {d1281a0b-1dfc-4e9f-94d4-548581cd6329}, !- Handle
  {dec7cad0-473a-40a0-9f51-9248bf06e54d}, !- Name
  {c69d1613-960c-4d08-b2ea-d849ac78de33}, !- Source Object
  44,                                     !- Outlet Port
  {a9738900-0513-4b1c-bda0-a22a2d9c7d1d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a2c5a457-8c46-45d3-a348-870dd79cd3e0}, !- Handle
  {8fb09ce5-6c99-49db-8439-9aa067a7b17f}, !- Name
  {a9738900-0513-4b1c-bda0-a22a2d9c7d1d}, !- Source Object
  3,                                      !- Outlet Port
  {c774e6d0-f65e-4c40-9ed5-6852af9c363b}, !- Target Object
  10;                                     !- Inlet Port

OS:Coil:Cooling:WaterToAirHeatPump:EquationFit,
  {429a172c-1330-414d-be7f-b0d33e666438}, !- Handle
  Coil Cooling Water To Air Heat Pump Equation Fit 1, !- Name
  {de31adba-278c-4981-9065-ffe2ef566352}, !- Water Inlet Node Name
  {06d56d44-264a-4288-a624-be33f2062a4e}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Total Cooling Capacity {W}
  ,                                       !- Rated Sensible Cooling Capacity {W}
  ,                                       !- Rated Cooling Coefficient of Performance {W/W}
  -0.68126221,                            !- Total Cooling Capacity Coefficient 1
  1.99529297,                             !- Total Cooling Capacity Coefficient 2
  -0.93611888,                            !- Total Cooling Capacity Coefficient 3
  0.02081177,                             !- Total Cooling Capacity Coefficient 4
  0.008438868,                            !- Total Cooling Capacity Coefficient 5
  2.24209455,                             !- Sensible Cooling Capacity Coefficient 1
  7.28913391,                             !- Sensible Cooling Capacity Coefficient 2
  -9.06079896,                            !- Sensible Cooling Capacity Coefficient 3
  -0.36729404,                            !- Sensible Cooling Capacity Coefficient 4
  0.218826161,                            !- Sensible Cooling Capacity Coefficient 5
  0.00901534,                             !- Sensible Cooling Capacity Coefficient 6
  -3.20456384,                            !- Cooling Power Consumption Coefficient 1
  0.47656454,                             !- Cooling Power Consumption Coefficient 2
  3.16734236,                             !- Cooling Power Consumption Coefficient 3
  0.10244637,                             !- Cooling Power Consumption Coefficient 4
  -0.038132556,                           !- Cooling Power Consumption Coefficient 5
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ;                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}

OS:PlantLoop,
  {a3c184ba-ff4a-4ba1-9d9a-a887a3af7fb1}, !- Handle
  Condenser Water Loop,                   !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {68f0b67d-4567-4410-b423-c405e31de6ea}, !- Loop Temperature Setpoint Node Name
  80,                                     !- Maximum Loop Temperature {C}
  5,                                      !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {513bc15e-8561-4b29-8bb0-fee02afae14e}, !- Plant Side Inlet Node Name
  {0525015c-6ed1-4a5f-a31c-82a23fb7b4c3}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {1bac20ae-e699-44f1-a123-1abe0164d806}, !- Demand Side Inlet Node Name
  {b202a07a-fef4-4a3c-8a08-6845a745c7ce}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {84c859a6-09f3-4fae-838e-6d8fa119a48a}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {6676995f-ec45-42d1-b2bb-fe506931c7eb}, !- Demand Mixer Name
  {251aef5b-178e-43f0-857f-ce1ac35c6aaf}, !- Demand Splitter Name
  {af020db2-2f89-4167-ac2a-e1048927f090}, !- Supply Mixer Name
  {91880d1a-2c51-4e53-8a86-a79600810090}; !- Supply Splitter Name

OS:Node,
  {f4b9a348-fcaa-4ead-b3ee-74234d0425f7}, !- Handle
  Node 43,                                !- Name
  {513bc15e-8561-4b29-8bb0-fee02afae14e}, !- Inlet Port
  {613a0e1a-2204-4e30-90fa-c4c70486cb52}; !- Outlet Port

OS:Node,
  {68f0b67d-4567-4410-b423-c405e31de6ea}, !- Handle
  Node 44,                                !- Name
  {dc0a41a1-c59a-4b86-9abc-0108c277b08e}, !- Inlet Port
  {0525015c-6ed1-4a5f-a31c-82a23fb7b4c3}; !- Outlet Port

OS:Node,
  {9d0bd5ee-5ffc-4810-93d6-48b0a969cf4d}, !- Handle
  Node 45,                                !- Name
  {e553a7a8-51f3-4743-98ed-1bfd0f28a3f8}, !- Inlet Port
  {20256ff4-f1b5-450e-bed1-b395103dd66d}; !- Outlet Port

OS:Connector:Mixer,
  {af020db2-2f89-4167-ac2a-e1048927f090}, !- Handle
  Connector Mixer 3,                      !- Name
  {dc0a41a1-c59a-4b86-9abc-0108c277b08e}, !- Outlet Branch Name
  {ec931417-7697-4912-94d8-17ba538d359c}; !- Inlet Branch Name 1

OS:Connector:Splitter,
  {91880d1a-2c51-4e53-8a86-a79600810090}, !- Handle
  Connector Splitter 3,                   !- Name
  {03f41f29-c5e0-40ec-9d52-3f2443abd9ed}, !- Inlet Branch Name
  {e553a7a8-51f3-4743-98ed-1bfd0f28a3f8}; !- Outlet Branch Name 1

OS:Connection,
  {513bc15e-8561-4b29-8bb0-fee02afae14e}, !- Handle
  {f81ddce8-b5b3-4992-9186-af3f20dca636}, !- Name
  {a3c184ba-ff4a-4ba1-9d9a-a887a3af7fb1}, !- Source Object
  14,                                     !- Outlet Port
  {f4b9a348-fcaa-4ead-b3ee-74234d0425f7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e553a7a8-51f3-4743-98ed-1bfd0f28a3f8}, !- Handle
  {49381f44-ef13-4519-9447-9d9b500e651a}, !- Name
  {91880d1a-2c51-4e53-8a86-a79600810090}, !- Source Object
  3,                                      !- Outlet Port
  {9d0bd5ee-5ffc-4810-93d6-48b0a969cf4d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dc0a41a1-c59a-4b86-9abc-0108c277b08e}, !- Handle
  {868b4bee-0cad-498d-985c-af632bddc300}, !- Name
  {af020db2-2f89-4167-ac2a-e1048927f090}, !- Source Object
  2,                                      !- Outlet Port
  {68f0b67d-4567-4410-b423-c405e31de6ea}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0525015c-6ed1-4a5f-a31c-82a23fb7b4c3}, !- Handle
  {690f75aa-eaf2-467e-8dcd-82bf0a44a7b3}, !- Name
  {68f0b67d-4567-4410-b423-c405e31de6ea}, !- Source Object
  3,                                      !- Outlet Port
  {a3c184ba-ff4a-4ba1-9d9a-a887a3af7fb1}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {fb5a95f8-8513-49b2-b8cf-6060f69065af}, !- Handle
  Node 46,                                !- Name
  {1bac20ae-e699-44f1-a123-1abe0164d806}, !- Inlet Port
  {420ff9de-eef4-48cb-b2e7-3ca5bce2f780}; !- Outlet Port

OS:Node,
  {ceb4bb64-1f39-4053-b10a-98b682f0dd8d}, !- Handle
  Node 47,                                !- Name
  {f5ffe09d-9350-4d95-9e92-d2b65bc870bf}, !- Inlet Port
  {b202a07a-fef4-4a3c-8a08-6845a745c7ce}; !- Outlet Port

OS:Node,
  {c7cb295c-5c23-4e65-8d6a-c46c690cfec0}, !- Handle
  Node 48,                                !- Name
  {bdb698e6-e573-46dc-ac9e-29075996fc79}, !- Inlet Port
  {de31adba-278c-4981-9065-ffe2ef566352}; !- Outlet Port

OS:Connector:Mixer,
  {6676995f-ec45-42d1-b2bb-fe506931c7eb}, !- Handle
  Connector Mixer 4,                      !- Name
  {f5ffe09d-9350-4d95-9e92-d2b65bc870bf}, !- Outlet Branch Name
  {df15ea8c-d939-41a1-b750-44643591c501}; !- Inlet Branch Name 1

OS:Connector:Splitter,
  {251aef5b-178e-43f0-857f-ce1ac35c6aaf}, !- Handle
  Connector Splitter 4,                   !- Name
  {420ff9de-eef4-48cb-b2e7-3ca5bce2f780}, !- Inlet Branch Name
  {bdb698e6-e573-46dc-ac9e-29075996fc79}; !- Outlet Branch Name 1

OS:Connection,
  {1bac20ae-e699-44f1-a123-1abe0164d806}, !- Handle
  {71a90299-29c3-49d2-a0c1-8088e5d0454f}, !- Name
  {a3c184ba-ff4a-4ba1-9d9a-a887a3af7fb1}, !- Source Object
  17,                                     !- Outlet Port
  {fb5a95f8-8513-49b2-b8cf-6060f69065af}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {420ff9de-eef4-48cb-b2e7-3ca5bce2f780}, !- Handle
  {cfcbbfbf-d77b-4670-b710-c2110daafa48}, !- Name
  {fb5a95f8-8513-49b2-b8cf-6060f69065af}, !- Source Object
  3,                                      !- Outlet Port
  {251aef5b-178e-43f0-857f-ce1ac35c6aaf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bdb698e6-e573-46dc-ac9e-29075996fc79}, !- Handle
  {bed42782-aa3e-46ec-a9ef-1deaa0b4385c}, !- Name
  {251aef5b-178e-43f0-857f-ce1ac35c6aaf}, !- Source Object
  3,                                      !- Outlet Port
  {c7cb295c-5c23-4e65-8d6a-c46c690cfec0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f5ffe09d-9350-4d95-9e92-d2b65bc870bf}, !- Handle
  {f204ec5d-d1df-4198-a4c5-dd3b0075d90e}, !- Name
  {6676995f-ec45-42d1-b2bb-fe506931c7eb}, !- Source Object
  2,                                      !- Outlet Port
  {ceb4bb64-1f39-4053-b10a-98b682f0dd8d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b202a07a-fef4-4a3c-8a08-6845a745c7ce}, !- Handle
  {d2adf922-2b30-4a88-9ec7-e48b4c02fe84}, !- Name
  {ceb4bb64-1f39-4053-b10a-98b682f0dd8d}, !- Source Object
  3,                                      !- Outlet Port
  {a3c184ba-ff4a-4ba1-9d9a-a887a3af7fb1}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {e8e08d1f-173b-4205-b9c4-a2db268c50e0}, !- Handle
  {a3c184ba-ff4a-4ba1-9d9a-a887a3af7fb1}, !- Plant or Condenser Loop Name
  Condenser,                              !- Loop Type
  38.8888888888889,                       !- Design Loop Exit Temperature {C}
  5.55555555555556,                       !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {84c859a6-09f3-4fae-838e-6d8fa119a48a}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 1; !- Name

OS:SetpointManager:FollowOutdoorAirTemperature,
  {e37e2b5d-694a-4fa2-904f-ebd35cf1ea54}, !- Handle
  Setpoint Manager Follow Outdoor Air Temperature 1, !- Name
  Temperature,                            !- Control Variable
  OutdoorAirWetBulb,                      !- Reference Temperature Type
  3.88888888888889,                       !- Offset Temperature Difference {deltaC}
  38.8888888888889,                       !- Maximum Setpoint Temperature {C}
  21.1111111111111,                       !- Minimum Setpoint Temperature {C}
  {68f0b67d-4567-4410-b423-c405e31de6ea}; !- Setpoint Node or NodeList Name

OS:Pump:VariableSpeed,
  {6f8d61aa-1c49-48e1-b663-fe64fe5551ee}, !- Handle
  Pump Variable Speed 1,                  !- Name
  {613a0e1a-2204-4e30-90fa-c4c70486cb52}, !- Inlet Node Name
  {b50a6681-3c59-46d4-9121-208c33ca6734}, !- Outlet Node Name
  ,                                       !- Rated Flow Rate {m3/s}
  ,                                       !- Rated Pump Head {Pa}
  ,                                       !- Rated Power Consumption {W}
  ,                                       !- Motor Efficiency
  ,                                       !- Fraction of Motor Inefficiencies to Fluid Stream
  ,                                       !- Coefficient 1 of the Part Load Performance Curve
  ,                                       !- Coefficient 2 of the Part Load Performance Curve
  ,                                       !- Coefficient 3 of the Part Load Performance Curve
  ,                                       !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

OS:Node,
  {7922cc8a-6b82-4869-b0fe-71caf5dc787e}, !- Handle
  Node 49,                                !- Name
  {b50a6681-3c59-46d4-9121-208c33ca6734}, !- Inlet Port
  {03f41f29-c5e0-40ec-9d52-3f2443abd9ed}; !- Outlet Port

OS:Connection,
  {613a0e1a-2204-4e30-90fa-c4c70486cb52}, !- Handle
  {6f843176-831b-442f-8f59-1c5755862f39}, !- Name
  {f4b9a348-fcaa-4ead-b3ee-74234d0425f7}, !- Source Object
  3,                                      !- Outlet Port
  {6f8d61aa-1c49-48e1-b663-fe64fe5551ee}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b50a6681-3c59-46d4-9121-208c33ca6734}, !- Handle
  {b95fecb6-bef8-4795-bdb2-f14767890c44}, !- Name
  {6f8d61aa-1c49-48e1-b663-fe64fe5551ee}, !- Source Object
  3,                                      !- Outlet Port
  {7922cc8a-6b82-4869-b0fe-71caf5dc787e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {03f41f29-c5e0-40ec-9d52-3f2443abd9ed}, !- Handle
  {e71530ec-2fb8-4d1b-a0af-d89587f52e43}, !- Name
  {7922cc8a-6b82-4869-b0fe-71caf5dc787e}, !- Source Object
  3,                                      !- Outlet Port
  {91880d1a-2c51-4e53-8a86-a79600810090}, !- Target Object
  2;                                      !- Inlet Port

OS:CoolingTower:SingleSpeed,
  {75618621-5fb9-4188-8c38-7d17474fc35c}, !- Handle
  Cooling Tower Single Speed 1,           !- Name
  {20256ff4-f1b5-450e-bed1-b395103dd66d}, !- Water Inlet Node Name
  {61cfa2d8-361c-4c0a-b275-f8861f5b33e8}, !- Water Outlet Node Name
  autosize,                               !- Design Water Flow Rate {m3/s}
  autosize,                               !- Design Air Flow Rate {m3/s}
  autosize,                               !- Fan Power at Design Air Flow Rate {W}
  autosize,                               !- U-Factor Times Area Value at Design Air Flow Rate {W/K}
  autosize,                               !- Air Flow Rate in Free Convection Regime {m3/s}
  autosize,                               !- U-Factor Times Area Value at Free Convection Air Flow Rate {W/K}
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  ,                                       !- Nominal Capacity {W}
  0,                                      !- Free Convection Capacity {W}
  0,                                      !- Basin Heater Capacity {W/K}
  ,                                       !- Basin Heater Setpoint Temperature {C}
  ,                                       !- Basin Heater Operating Schedule Name
  LossFactor,                             !- Evaporation Loss Mode
  0.2,                                    !- Evaporation Loss Factor {percent/K}
  0.008,                                  !- Drift Loss Percent {percent}
  ConcentrationRatio,                     !- Blowdown Calculation Mode
  3,                                      !- Blowdown Concentration Ratio
  ,                                       !- Blowdown Makeup Water Usage Schedule Name
  ,                                       !- Outdoor Air Inlet Node Name
  FanCycling,                             !- Capacity Control
  1,                                      !- Number of Cells
  MinimalCell,                            !- Cell Control
  0.33,                                   !- Cell Minimum  Water Flow Rate Fraction
  2.5,                                    !- Cell Maximum Water Flow Rate Fraction
  1,                                      !- Sizing Factor
  0.1,                                    !- Free Convection Air Flow Rate Sizing Factor
  0.1,                                    !- Free Convection U-Factor Times Area Value Sizing Factor
  1.25,                                   !- Heat Rejection Capacity and Nominal Capacity Sizing Ratio
  0.1,                                    !- Free Convection Nominal Capacity Sizing Factor
  35,                                     !- Design Inlet Air Dry-Bulb Temperature {C}
  25.6,                                   !- Design Inlet Air Wet-Bulb Temperature {C}
  autosize,                               !- Design Approach Temperature {deltaC}
  autosize,                               !- Design Range Temperature {deltaC}
  General;                                !- End-Use Subcategory

OS:Node,
  {bd273861-5f11-4287-b9ec-a7effb56c63b}, !- Handle
  Node 50,                                !- Name
  {61cfa2d8-361c-4c0a-b275-f8861f5b33e8}, !- Inlet Port
  {ec931417-7697-4912-94d8-17ba538d359c}; !- Outlet Port

OS:Connection,
  {20256ff4-f1b5-450e-bed1-b395103dd66d}, !- Handle
  {5fde8173-1703-4f05-98f6-3d7171d5bfd9}, !- Name
  {9d0bd5ee-5ffc-4810-93d6-48b0a969cf4d}, !- Source Object
  3,                                      !- Outlet Port
  {75618621-5fb9-4188-8c38-7d17474fc35c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {61cfa2d8-361c-4c0a-b275-f8861f5b33e8}, !- Handle
  {9f6d3755-5bbf-4c7d-9100-79d98c5f1b04}, !- Name
  {75618621-5fb9-4188-8c38-7d17474fc35c}, !- Source Object
  3,                                      !- Outlet Port
  {bd273861-5f11-4287-b9ec-a7effb56c63b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ec931417-7697-4912-94d8-17ba538d359c}, !- Handle
  {dc268543-11b6-4c77-9b48-d2efb89cf6e4}, !- Name
  {bd273861-5f11-4287-b9ec-a7effb56c63b}, !- Source Object
  3,                                      !- Outlet Port
  {af020db2-2f89-4167-ac2a-e1048927f090}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {b9cb8d95-b5ab-418c-9463-e9e6e0c2cc71}, !- Handle
  Node 51,                                !- Name
  {06d56d44-264a-4288-a624-be33f2062a4e}, !- Inlet Port
  {df15ea8c-d939-41a1-b750-44643591c501}; !- Outlet Port

OS:Connection,
  {de31adba-278c-4981-9065-ffe2ef566352}, !- Handle
  {ce3201e0-ef37-4243-b39f-11ea16fb90b3}, !- Name
  {c7cb295c-5c23-4e65-8d6a-c46c690cfec0}, !- Source Object
  3,                                      !- Outlet Port
  {429a172c-1330-414d-be7f-b0d33e666438}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {06d56d44-264a-4288-a624-be33f2062a4e}, !- Handle
  {173d2c3f-a996-4783-8979-a3c7e7ecb71a}, !- Name
  {429a172c-1330-414d-be7f-b0d33e666438}, !- Source Object
  3,                                      !- Outlet Port
  {b9cb8d95-b5ab-418c-9463-e9e6e0c2cc71}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {df15ea8c-d939-41a1-b750-44643591c501}, !- Handle
  {da836346-c6ec-48a8-989c-4b3fd472ef80}, !- Name
  {b9cb8d95-b5ab-418c-9463-e9e6e0c2cc71}, !- Source Object
  3,                                      !- Outlet Port
  {6676995f-ec45-42d1-b2bb-fe506931c7eb}, !- Target Object
  3;                                      !- Inlet Port

OS:AirLoopHVAC:UnitarySystem,
  {f3b2ad93-0996-4b65-8bbb-1bd2ba09c958}, !- Handle
  Air Loop HVAC Unitary System 1,         !- Name
  Load,                                   !- Control Type
  {33556349-781a-499d-becd-a868861b5e43}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  ,                                       !- Availability Schedule Name
  {1c03c825-78b6-4e8d-9d4b-e296f3947511}, !- Air Inlet Node Name
  {da8d05fa-febe-40c6-ac57-8c2eea01d935}, !- Air Outlet Node Name
  ,                                       !- Supply Fan Name
  ,                                       !- Fan Placement
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  ,                                       !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {429a172c-1330-414d-be7f-b0d33e666438}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  ,                                       !- Supplemental Heating Coil Name
  ,                                       !- Supply Air Flow Rate Method During Cooling Operation
  autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method During Heating Operation
  autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  80,                                     !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Node,
  {de8dcced-d757-4aa9-b216-e20fd1f0ac29}, !- Handle
  Node 52,                                !- Name
  {da8d05fa-febe-40c6-ac57-8c2eea01d935}, !- Inlet Port
  {db87f0f5-5dee-4384-ab87-abfaf2d1fad9}; !- Outlet Port

OS:Connection,
  {da8d05fa-febe-40c6-ac57-8c2eea01d935}, !- Handle
  {cbb5db95-dadb-48a5-9521-2e98c501813b}, !- Name
  {f3b2ad93-0996-4b65-8bbb-1bd2ba09c958}, !- Source Object
  7,                                      !- Outlet Port
  {de8dcced-d757-4aa9-b216-e20fd1f0ac29}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {db87f0f5-5dee-4384-ab87-abfaf2d1fad9}, !- Handle
  {69919c23-e636-47d0-ad32-f86201d02123}, !- Name
  {de8dcced-d757-4aa9-b216-e20fd1f0ac29}, !- Source Object
  3,                                      !- Outlet Port
  {9398e0f5-75f9-497c-9a55-0549d16732c4}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {1c03c825-78b6-4e8d-9d4b-e296f3947511}, !- Handle
  {e2d7a8df-d52f-4db0-b098-7223499aa138}, !- Name
  {9fa788b7-9568-482d-a073-0ac34d8ca192}, !- Source Object
  3,                                      !- Outlet Port
  {f3b2ad93-0996-4b65-8bbb-1bd2ba09c958}, !- Target Object
  6;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {9ace70b9-c232-495e-81e5-9c3f89b16bdc}, !- Handle
  Schedule Ruleset 5,                     !- Name
  {92ee61b3-2850-4c7a-9845-72b80feea896}, !- Schedule Type Limits Name
  {118c9938-b5b0-49b5-aa00-9f9a62b4d937}; !- Default Day Schedule Name

OS:Schedule:Day,
  {118c9938-b5b0-49b5-aa00-9f9a62b4d937}, !- Handle
  Schedule Day 9,                         !- Name
  {92ee61b3-2850-4c7a-9845-72b80feea896}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:Coil:WaterHeating:Desuperheater,
  {b8eb0471-54fc-4419-8cb7-f76bc0378686}, !- Handle
  Coil Water Heating Desuperheater 2,     !- Name
  {8287e739-9207-46c8-a764-e01dd786fc35}, !- Availability Schedule Name
  {9ace70b9-c232-495e-81e5-9c3f89b16bdc}, !- Setpoint Temperature Schedule Name
  5,                                      !- Dead Band Temperature Difference {deltaC}
  0.25,                                   !- Rated Heat Reclaim Recovery Efficiency
  50,                                     !- Rated Inlet Water Temperature {C}
  35,                                     !- Rated Outdoor Air Temperature {C}
  60,                                     !- Maximum Inlet Water Temperature for Heat Reclaim {C}
  ,                                       !- Heat Reclaim Efficiency Function of Temperature Curve Name
  {db03bf07-fa8b-4a8e-be08-c998e57f4df3}, !- Water Inlet Node Name
  {1793e0b1-dd54-4e3d-b93a-48c782e76a14}, !- Water Outlet Node Name
  {d5c8cef7-1f14-4a0f-afc0-39ab0cafd48f}, !- Heating Source Name
  0.0001,                                 !- Water Flow Rate {m3/s}
  100,                                    !- Water Pump Power {W}
  0.2,                                    !- Fraction of Pump Heat to Water
  0,                                      !- On-Cycle Parasitic Electric Load {W}
  0;                                      !- Off-Cycle Parasitic Electric Load {W}

OS:PlantLoop,
  {b97eb3de-3eea-4a13-a3c5-4fe16b484fc1}, !- Handle
  Service Water Loop 1,                   !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {9b5e8f92-1c62-45de-8dc9-2b0416f4bdc0}, !- Loop Temperature Setpoint Node Name
  60,                                     !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {aece257c-da98-4e5f-aef6-5eb5e82f01ae}, !- Plant Side Inlet Node Name
  {b58df0c9-c610-4ca1-b7ca-66f670a20174}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {1207eda6-117f-4f3c-bfcd-01ab4b105790}, !- Demand Side Inlet Node Name
  {af356026-5f7a-48f6-a555-a4be3f63a489}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {ead8db3a-5abd-4b48-8d90-37243134098c}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {b4d99843-23db-42a6-a724-355280babc6b}, !- Demand Mixer Name
  {9f34340c-671c-4f17-8d35-ef8e4c14610e}, !- Demand Splitter Name
  {7c65c442-e902-445c-92e7-ea60c223c5bb}, !- Supply Mixer Name
  {2b293d7c-f098-4394-bbc8-92317e0cfdfb}; !- Supply Splitter Name

OS:Node,
  {71d70f69-bba5-4f8f-898d-f6d8106d2fca}, !- Handle
  Node 11,                                !- Name
  {aece257c-da98-4e5f-aef6-5eb5e82f01ae}, !- Inlet Port
  {7d1bcb89-9ff6-454a-90b4-8ecd32ce761d}; !- Outlet Port

OS:Node,
  {9b5e8f92-1c62-45de-8dc9-2b0416f4bdc0}, !- Handle
  Node 53,                                !- Name
  {335f2d25-94fb-44c1-9af8-585b26da665a}, !- Inlet Port
  {b58df0c9-c610-4ca1-b7ca-66f670a20174}; !- Outlet Port

OS:Node,
  {f3ba6d2b-524f-4e90-b14e-059bdeec14a6}, !- Handle
  Node 54,                                !- Name
  {bb0411df-b404-4506-b6cc-d30207655247}, !- Inlet Port
  {e6239003-416e-4652-a77f-99f21bda9d98}; !- Outlet Port

OS:Connector:Mixer,
  {7c65c442-e902-445c-92e7-ea60c223c5bb}, !- Handle
  Connector Mixer 5,                      !- Name
  {0645a56e-ea68-495d-aa6d-af8688ca97c6}, !- Outlet Branch Name
  {cbac0239-fd01-4d79-82e3-db270cce883b}, !- Inlet Branch Name 1
  {2e1606b3-6d95-4da7-a78a-5b0b1856eb3f}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {2b293d7c-f098-4394-bbc8-92317e0cfdfb}, !- Handle
  Connector Splitter 5,                   !- Name
  {17ce1d17-240e-4f25-b488-2585718d1e89}, !- Inlet Branch Name
  {bb0411df-b404-4506-b6cc-d30207655247}, !- Outlet Branch Name 1
  {9343b2d3-302e-47cd-a8d0-729f19e5edf3}; !- Outlet Branch Name 2

OS:Connection,
  {aece257c-da98-4e5f-aef6-5eb5e82f01ae}, !- Handle
  {0e25dc4f-49f0-41d8-9a80-7e63991efa0b}, !- Name
  {b97eb3de-3eea-4a13-a3c5-4fe16b484fc1}, !- Source Object
  14,                                     !- Outlet Port
  {71d70f69-bba5-4f8f-898d-f6d8106d2fca}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bb0411df-b404-4506-b6cc-d30207655247}, !- Handle
  {2c84d582-6164-45cd-b45b-f3a7fad15bb7}, !- Name
  {2b293d7c-f098-4394-bbc8-92317e0cfdfb}, !- Source Object
  3,                                      !- Outlet Port
  {f3ba6d2b-524f-4e90-b14e-059bdeec14a6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b58df0c9-c610-4ca1-b7ca-66f670a20174}, !- Handle
  {28058679-d19a-44aa-b40e-40e03b29449d}, !- Name
  {9b5e8f92-1c62-45de-8dc9-2b0416f4bdc0}, !- Source Object
  3,                                      !- Outlet Port
  {b97eb3de-3eea-4a13-a3c5-4fe16b484fc1}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {c342610f-a8b1-47ba-9414-0c3c213aa1da}, !- Handle
  Node 55,                                !- Name
  {1207eda6-117f-4f3c-bfcd-01ab4b105790}, !- Inlet Port
  {ac7373f4-22a6-4d53-bbe9-e951c0c310b4}; !- Outlet Port

OS:Node,
  {85d7ebca-be18-4e5b-b6b1-47887ed04d13}, !- Handle
  Node 56,                                !- Name
  {964a8833-0892-46db-90dd-f083cd320545}, !- Inlet Port
  {af356026-5f7a-48f6-a555-a4be3f63a489}; !- Outlet Port

OS:Node,
  {6c256123-68d5-4648-b055-7f55ae0763c5}, !- Handle
  Node 57,                                !- Name
  {3307bd35-c258-41f3-bb4e-13aec1598374}, !- Inlet Port
  {f4bac153-f798-466a-8d13-f112dc74fcd5}; !- Outlet Port

OS:Connector:Mixer,
  {b4d99843-23db-42a6-a724-355280babc6b}, !- Handle
  Connector Mixer 6,                      !- Name
  {cc38c859-96e0-47e2-b5d8-2f056a288b24}, !- Outlet Branch Name
  {46a9d7fa-ceff-40fb-b6c8-33b2e52d0158}; !- Inlet Branch Name 1

OS:Connector:Splitter,
  {9f34340c-671c-4f17-8d35-ef8e4c14610e}, !- Handle
  Connector Splitter 6,                   !- Name
  {10b2ff7d-1e42-4664-bb9a-8bed56ad20e8}, !- Inlet Branch Name
  {3307bd35-c258-41f3-bb4e-13aec1598374}; !- Outlet Branch Name 1

OS:Connection,
  {1207eda6-117f-4f3c-bfcd-01ab4b105790}, !- Handle
  {a8074937-269f-4944-bf7c-00d88ff0d392}, !- Name
  {b97eb3de-3eea-4a13-a3c5-4fe16b484fc1}, !- Source Object
  17,                                     !- Outlet Port
  {c342610f-a8b1-47ba-9414-0c3c213aa1da}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3307bd35-c258-41f3-bb4e-13aec1598374}, !- Handle
  {2007c9a1-67c5-4394-988c-53bb0f0c6f38}, !- Name
  {9f34340c-671c-4f17-8d35-ef8e4c14610e}, !- Source Object
  3,                                      !- Outlet Port
  {6c256123-68d5-4648-b055-7f55ae0763c5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {af356026-5f7a-48f6-a555-a4be3f63a489}, !- Handle
  {9a1d206e-a4b0-4ec6-b367-ccbc2e5cd07d}, !- Name
  {85d7ebca-be18-4e5b-b6b1-47887ed04d13}, !- Source Object
  3,                                      !- Outlet Port
  {b97eb3de-3eea-4a13-a3c5-4fe16b484fc1}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {a4a709e8-c0ca-4a90-b482-d5347a497c89}, !- Handle
  {b97eb3de-3eea-4a13-a3c5-4fe16b484fc1}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  60.0000000000001,                       !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {ead8db3a-5abd-4b48-8d90-37243134098c}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 2; !- Name

OS:ScheduleTypeLimits,
  {d4bded77-e1ba-40fe-9c87-9d7279d8ddeb}, !- Handle
  Temperature Schedule Type Limits 1,     !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {fd06528b-e2cc-4f05-90a4-e1f37fcb0b41}, !- Handle
  Hot Water Loop Temp - 140F 1,           !- Name
  {d4bded77-e1ba-40fe-9c87-9d7279d8ddeb}, !- Schedule Type Limits Name
  {61705d2f-40bf-49be-a47f-19a96234a5a0}; !- Default Day Schedule Name

OS:Schedule:Day,
  {61705d2f-40bf-49be-a47f-19a96234a5a0}, !- Handle
  Hot Water Loop Temp - 140F Default 1,   !- Name
  {d4bded77-e1ba-40fe-9c87-9d7279d8ddeb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {2fa66d25-7042-41ee-a0d0-56a95b2eaf74}, !- Handle
  Setpoint Manager Scheduled 2,           !- Name
  Temperature,                            !- Control Variable
  {fd06528b-e2cc-4f05-90a4-e1f37fcb0b41}, !- Schedule Name
  {9b5e8f92-1c62-45de-8dc9-2b0416f4bdc0}; !- Setpoint Node or NodeList Name

OS:Pump:ConstantSpeed,
  {4bfe4677-8572-47d7-997e-1b7464afb7d6}, !- Handle
  Service Water Loop Pump 1,              !- Name
  {7d1bcb89-9ff6-454a-90b4-8ecd32ce761d}, !- Inlet Node Name
  {ac3515c6-906a-41e2-917c-5dac66f416ec}, !- Outlet Node Name
  autosize,                               !- Rated Flow Rate {m3/s}
  0.001,                                  !- Rated Pump Head {Pa}
  autosize,                               !- Rated Power Consumption {W}
  1,                                      !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule
  ,                                       !- Pump Curve
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone
  ,                                       !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  General;                                !- End-Use Subcategory

OS:Node,
  {64ce1c61-cc73-4174-ba0b-0d9aba655e43}, !- Handle
  Node 58,                                !- Name
  {ac3515c6-906a-41e2-917c-5dac66f416ec}, !- Inlet Port
  {17ce1d17-240e-4f25-b488-2585718d1e89}; !- Outlet Port

OS:Connection,
  {7d1bcb89-9ff6-454a-90b4-8ecd32ce761d}, !- Handle
  {d5c84bb7-e075-44b1-97ec-4f081440bf23}, !- Name
  {71d70f69-bba5-4f8f-898d-f6d8106d2fca}, !- Source Object
  3,                                      !- Outlet Port
  {4bfe4677-8572-47d7-997e-1b7464afb7d6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ac3515c6-906a-41e2-917c-5dac66f416ec}, !- Handle
  {3991f5fd-cc1b-460a-9cf1-77c3b2343864}, !- Name
  {4bfe4677-8572-47d7-997e-1b7464afb7d6}, !- Source Object
  3,                                      !- Outlet Port
  {64ce1c61-cc73-4174-ba0b-0d9aba655e43}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {17ce1d17-240e-4f25-b488-2585718d1e89}, !- Handle
  {1e141428-cb5f-4b4b-96ac-e6ea74d3b2de}, !- Name
  {64ce1c61-cc73-4174-ba0b-0d9aba655e43}, !- Source Object
  3,                                      !- Outlet Port
  {2b293d7c-f098-4394-bbc8-92317e0cfdfb}, !- Target Object
  2;                                      !- Inlet Port

OS:WaterHeater:Mixed,
  {bdc83e6e-cca2-4a6d-aab0-2912dd95e2ca}, !- Handle
  100gal Natural Gas Water Heater - 2883kBtu/hr 1, !- Name
  0.378541178396985,                      !- Tank Volume {m3}
  {fd06528b-e2cc-4f05-90a4-e1f37fcb0b41}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  82.2222222222223,                       !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  844923.895306517,                       !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  NaturalGas,                             !- Heater Fuel Type
  0.78,                                   !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  19.9991698285524,                       !- Off Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- Off Cycle Parasitic Fuel Type
  0.8,                                    !- Off Cycle Parasitic Heat Fraction to Tank
  19.9991698285524,                       !- On Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- On Cycle Parasitic Fuel Type
  ,                                       !- On Cycle Parasitic Heat Fraction to Tank
  Schedule,                               !- Ambient Temperature Indicator
  {55034ff4-6d77-4a82-bc37-7b7f5b06d6ad}, !- Ambient Temperature Schedule Name
  ,                                       !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  6,                                      !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- Off Cycle Loss Fraction to Thermal Zone
  6,                                      !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {e6239003-416e-4652-a77f-99f21bda9d98}, !- Use Side Inlet Node Name
  {5de52e76-6da7-4c39-bc75-5b4ad7e10c1d}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  {f1f69823-3fa6-4c32-a973-e81a0c9eca4f}, !- Source Side Inlet Node Name
  {0020056e-de26-4fe8-aaf8-d35415631ef8}, !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  General;                                !- End-Use Subcategory

OS:Schedule:Ruleset,
  {45405534-d251-461f-ab12-00ef50633af5}, !- Handle
  Schedule Ruleset 6,                     !- Name
  {92ee61b3-2850-4c7a-9845-72b80feea896}, !- Schedule Type Limits Name
  {c69919a1-cb30-4300-bba8-cc146297367c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c69919a1-cb30-4300-bba8-cc146297367c}, !- Handle
  Schedule Day 10,                        !- Name
  {92ee61b3-2850-4c7a-9845-72b80feea896}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {0fd45e0b-10fc-4d9d-b68f-64c3eee4f889}, !- Handle
  Schedule Ruleset 7,                     !- Name
  {92ee61b3-2850-4c7a-9845-72b80feea896}, !- Schedule Type Limits Name
  {96e53008-6b21-4270-8891-b8919827fcfd}; !- Default Day Schedule Name

OS:Schedule:Day,
  {96e53008-6b21-4270-8891-b8919827fcfd}, !- Handle
  Schedule Day 11,                        !- Name
  {92ee61b3-2850-4c7a-9845-72b80feea896}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {55034ff4-6d77-4a82-bc37-7b7f5b06d6ad}, !- Handle
  Water Heater Ambient Temp Schedule - 70F 1, !- Name
  {d4bded77-e1ba-40fe-9c87-9d7279d8ddeb}, !- Schedule Type Limits Name
  {2a912c15-311e-4f23-b2af-721a1810830c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {2a912c15-311e-4f23-b2af-721a1810830c}, !- Handle
  Water Heater Ambient Temp Schedule - 70F Default 1, !- Name
  {d4bded77-e1ba-40fe-9c87-9d7279d8ddeb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1111111111111;                       !- Value Until Time 1

OS:Node,
  {3ddaf8c4-28b4-4ad9-a442-a9e7c7cbd33e}, !- Handle
  Node 59,                                !- Name
  {5de52e76-6da7-4c39-bc75-5b4ad7e10c1d}, !- Inlet Port
  {cbac0239-fd01-4d79-82e3-db270cce883b}; !- Outlet Port

OS:Connection,
  {e6239003-416e-4652-a77f-99f21bda9d98}, !- Handle
  {61f8d0d7-b18d-43ea-878b-a6df76a7b22d}, !- Name
  {f3ba6d2b-524f-4e90-b14e-059bdeec14a6}, !- Source Object
  3,                                      !- Outlet Port
  {bdc83e6e-cca2-4a6d-aab0-2912dd95e2ca}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {5de52e76-6da7-4c39-bc75-5b4ad7e10c1d}, !- Handle
  {05822c90-9922-4569-8ccd-0274dc247f26}, !- Name
  {bdc83e6e-cca2-4a6d-aab0-2912dd95e2ca}, !- Source Object
  32,                                     !- Outlet Port
  {3ddaf8c4-28b4-4ad9-a442-a9e7c7cbd33e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cbac0239-fd01-4d79-82e3-db270cce883b}, !- Handle
  {ea286e9b-0b4b-4984-9d0c-f6dc79f834ea}, !- Name
  {3ddaf8c4-28b4-4ad9-a442-a9e7c7cbd33e}, !- Source Object
  3,                                      !- Outlet Port
  {7c65c442-e902-445c-92e7-ea60c223c5bb}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {111358d0-fce2-4aa4-bbef-1769de662866}, !- Handle
  Pipe Adiabatic 6,                       !- Name
  {9f640267-7f7f-4e63-a1d2-e97294f65014}, !- Inlet Node Name
  {af1f1131-c970-4e84-a34d-4aadd4281ecd}; !- Outlet Node Name

OS:Node,
  {d9bc6167-7f86-444c-91d5-b16e71d09910}, !- Handle
  Node 60,                                !- Name
  {9343b2d3-302e-47cd-a8d0-729f19e5edf3}, !- Inlet Port
  {9f640267-7f7f-4e63-a1d2-e97294f65014}; !- Outlet Port

OS:Connection,
  {9343b2d3-302e-47cd-a8d0-729f19e5edf3}, !- Handle
  {1d6811b7-8036-4490-a566-e927f6e392c3}, !- Name
  {2b293d7c-f098-4394-bbc8-92317e0cfdfb}, !- Source Object
  4,                                      !- Outlet Port
  {d9bc6167-7f86-444c-91d5-b16e71d09910}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {78176d2f-e110-49f6-9f66-548c5542464c}, !- Handle
  Node 61,                                !- Name
  {af1f1131-c970-4e84-a34d-4aadd4281ecd}, !- Inlet Port
  {2e1606b3-6d95-4da7-a78a-5b0b1856eb3f}; !- Outlet Port

OS:Connection,
  {9f640267-7f7f-4e63-a1d2-e97294f65014}, !- Handle
  {b276add2-2add-42e4-984f-5ec8a99d773e}, !- Name
  {d9bc6167-7f86-444c-91d5-b16e71d09910}, !- Source Object
  3,                                      !- Outlet Port
  {111358d0-fce2-4aa4-bbef-1769de662866}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {af1f1131-c970-4e84-a34d-4aadd4281ecd}, !- Handle
  {9a6aa3f9-bac6-4edc-8775-150a735287fa}, !- Name
  {111358d0-fce2-4aa4-bbef-1769de662866}, !- Source Object
  3,                                      !- Outlet Port
  {78176d2f-e110-49f6-9f66-548c5542464c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2e1606b3-6d95-4da7-a78a-5b0b1856eb3f}, !- Handle
  {91b28609-183a-4343-b6cb-9137e725ecbf}, !- Name
  {78176d2f-e110-49f6-9f66-548c5542464c}, !- Source Object
  3,                                      !- Outlet Port
  {7c65c442-e902-445c-92e7-ea60c223c5bb}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {ea40377e-ad2a-40cc-a010-c7cd8d49ad44}, !- Handle
  Pipe Adiabatic 7,                       !- Name
  {f4bac153-f798-466a-8d13-f112dc74fcd5}, !- Inlet Node Name
  {bc8d8c6a-b012-4b47-a987-ed40efd5efdc}; !- Outlet Node Name

OS:Node,
  {4019b47e-2f48-4a7e-ac0c-a68796c288b3}, !- Handle
  Node 62,                                !- Name
  {bc8d8c6a-b012-4b47-a987-ed40efd5efdc}, !- Inlet Port
  {46a9d7fa-ceff-40fb-b6c8-33b2e52d0158}; !- Outlet Port

OS:Connection,
  {f4bac153-f798-466a-8d13-f112dc74fcd5}, !- Handle
  {1bb1da49-6095-430c-b797-37d8cb5d0ff2}, !- Name
  {6c256123-68d5-4648-b055-7f55ae0763c5}, !- Source Object
  3,                                      !- Outlet Port
  {ea40377e-ad2a-40cc-a010-c7cd8d49ad44}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bc8d8c6a-b012-4b47-a987-ed40efd5efdc}, !- Handle
  {a94feee3-21f6-4995-92c2-f16a65349ab8}, !- Name
  {ea40377e-ad2a-40cc-a010-c7cd8d49ad44}, !- Source Object
  3,                                      !- Outlet Port
  {4019b47e-2f48-4a7e-ac0c-a68796c288b3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {46a9d7fa-ceff-40fb-b6c8-33b2e52d0158}, !- Handle
  {22d6a732-6b4e-4ec2-a46f-a661cd5f3569}, !- Name
  {4019b47e-2f48-4a7e-ac0c-a68796c288b3}, !- Source Object
  3,                                      !- Outlet Port
  {b4d99843-23db-42a6-a724-355280babc6b}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {f7588447-afe1-4a8b-842c-7611f159f762}, !- Handle
  Pipe Adiabatic 8,                       !- Name
  {8eb6068f-4e7f-4e2c-8021-b879627f3e5b}, !- Inlet Node Name
  {335f2d25-94fb-44c1-9af8-585b26da665a}; !- Outlet Node Name

OS:Node,
  {2f57ea98-1649-4902-88a6-2b1d99b31eaa}, !- Handle
  Node 63,                                !- Name
  {0645a56e-ea68-495d-aa6d-af8688ca97c6}, !- Inlet Port
  {8eb6068f-4e7f-4e2c-8021-b879627f3e5b}; !- Outlet Port

OS:Connection,
  {0645a56e-ea68-495d-aa6d-af8688ca97c6}, !- Handle
  {420aa110-38dd-495f-b422-7cadeee255c3}, !- Name
  {7c65c442-e902-445c-92e7-ea60c223c5bb}, !- Source Object
  2,                                      !- Outlet Port
  {2f57ea98-1649-4902-88a6-2b1d99b31eaa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8eb6068f-4e7f-4e2c-8021-b879627f3e5b}, !- Handle
  {0804b508-532a-4eb5-9c4d-86bd8a71be38}, !- Name
  {2f57ea98-1649-4902-88a6-2b1d99b31eaa}, !- Source Object
  3,                                      !- Outlet Port
  {f7588447-afe1-4a8b-842c-7611f159f762}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {335f2d25-94fb-44c1-9af8-585b26da665a}, !- Handle
  {bbacd191-edf6-43e3-824f-e7c27bc95add}, !- Name
  {f7588447-afe1-4a8b-842c-7611f159f762}, !- Source Object
  3,                                      !- Outlet Port
  {9b5e8f92-1c62-45de-8dc9-2b0416f4bdc0}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {5e05d09d-c64e-4e27-98d7-29f79c0e0e0b}, !- Handle
  Pipe Adiabatic 9,                       !- Name
  {ac7373f4-22a6-4d53-bbe9-e951c0c310b4}, !- Inlet Node Name
  {40cf58e4-7ddd-4ce8-a0b3-d88dc19d61ce}; !- Outlet Node Name

OS:Node,
  {8a08838c-395a-4af4-80ab-9c13f3f13747}, !- Handle
  Node 64,                                !- Name
  {40cf58e4-7ddd-4ce8-a0b3-d88dc19d61ce}, !- Inlet Port
  {10b2ff7d-1e42-4664-bb9a-8bed56ad20e8}; !- Outlet Port

OS:Connection,
  {ac7373f4-22a6-4d53-bbe9-e951c0c310b4}, !- Handle
  {8079a910-2185-44ec-bdc6-8b5f99ba6898}, !- Name
  {c342610f-a8b1-47ba-9414-0c3c213aa1da}, !- Source Object
  3,                                      !- Outlet Port
  {5e05d09d-c64e-4e27-98d7-29f79c0e0e0b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {40cf58e4-7ddd-4ce8-a0b3-d88dc19d61ce}, !- Handle
  {032cb83f-2eb4-4a5d-a31e-cd7d7e3b9a86}, !- Name
  {5e05d09d-c64e-4e27-98d7-29f79c0e0e0b}, !- Source Object
  3,                                      !- Outlet Port
  {8a08838c-395a-4af4-80ab-9c13f3f13747}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {10b2ff7d-1e42-4664-bb9a-8bed56ad20e8}, !- Handle
  {4a2ca2ab-4533-4822-93d0-70d34d3687b8}, !- Name
  {8a08838c-395a-4af4-80ab-9c13f3f13747}, !- Source Object
  3,                                      !- Outlet Port
  {9f34340c-671c-4f17-8d35-ef8e4c14610e}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {06ef66e0-40c0-4706-a75e-fcb1dcee5a28}, !- Handle
  Pipe Adiabatic 10,                      !- Name
  {5c21c4eb-8296-447c-8745-01f16477de3f}, !- Inlet Node Name
  {964a8833-0892-46db-90dd-f083cd320545}; !- Outlet Node Name

OS:Node,
  {39bdce62-2af1-490f-b977-ad0001c6c2e7}, !- Handle
  Node 65,                                !- Name
  {cc38c859-96e0-47e2-b5d8-2f056a288b24}, !- Inlet Port
  {5c21c4eb-8296-447c-8745-01f16477de3f}; !- Outlet Port

OS:Connection,
  {cc38c859-96e0-47e2-b5d8-2f056a288b24}, !- Handle
  {6bb9fd5a-c014-4eee-b8a1-c9b6987f54f4}, !- Name
  {b4d99843-23db-42a6-a724-355280babc6b}, !- Source Object
  2,                                      !- Outlet Port
  {39bdce62-2af1-490f-b977-ad0001c6c2e7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5c21c4eb-8296-447c-8745-01f16477de3f}, !- Handle
  {903421ad-786c-48aa-85aa-84018070ce30}, !- Name
  {39bdce62-2af1-490f-b977-ad0001c6c2e7}, !- Source Object
  3,                                      !- Outlet Port
  {06ef66e0-40c0-4706-a75e-fcb1dcee5a28}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {964a8833-0892-46db-90dd-f083cd320545}, !- Handle
  {6f8a690f-8dc5-465e-8d4a-5f12e274ce88}, !- Name
  {06ef66e0-40c0-4706-a75e-fcb1dcee5a28}, !- Source Object
  3,                                      !- Outlet Port
  {85d7ebca-be18-4e5b-b6b1-47887ed04d13}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {86bcfc67-a785-4250-976d-3f7ed7bb6e8e}, !- Handle
  Node 66,                                !- Name
  {1793e0b1-dd54-4e3d-b93a-48c782e76a14}, !- Inlet Port
  {f1f69823-3fa6-4c32-a973-e81a0c9eca4f}; !- Outlet Port

OS:Node,
  {79632c12-602b-47e9-aa0e-0c6e3628f475}, !- Handle
  Node 67,                                !- Name
  {0020056e-de26-4fe8-aaf8-d35415631ef8}, !- Inlet Port
  {db03bf07-fa8b-4a8e-be08-c998e57f4df3}; !- Outlet Port

OS:Connection,
  {1793e0b1-dd54-4e3d-b93a-48c782e76a14}, !- Handle
  {f005dc49-30e1-4797-8490-86259abdc39a}, !- Name
  {b8eb0471-54fc-4419-8cb7-f76bc0378686}, !- Source Object
  11,                                     !- Outlet Port
  {86bcfc67-a785-4250-976d-3f7ed7bb6e8e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f1f69823-3fa6-4c32-a973-e81a0c9eca4f}, !- Handle
  {957a3a5d-496d-4b14-81ec-a8d2b23fff63}, !- Name
  {86bcfc67-a785-4250-976d-3f7ed7bb6e8e}, !- Source Object
  3,                                      !- Outlet Port
  {bdc83e6e-cca2-4a6d-aab0-2912dd95e2ca}, !- Target Object
  34;                                     !- Inlet Port

OS:Connection,
  {0020056e-de26-4fe8-aaf8-d35415631ef8}, !- Handle
  {2225154e-b793-4ac1-a7a6-218c1971f160}, !- Name
  {bdc83e6e-cca2-4a6d-aab0-2912dd95e2ca}, !- Source Object
  35,                                     !- Outlet Port
  {79632c12-602b-47e9-aa0e-0c6e3628f475}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {db03bf07-fa8b-4a8e-be08-c998e57f4df3}, !- Handle
  {821af591-f233-4f4a-8400-ea730c8d3dba}, !- Name
  {79632c12-602b-47e9-aa0e-0c6e3628f475}, !- Source Object
  3,                                      !- Outlet Port
  {b8eb0471-54fc-4419-8cb7-f76bc0378686}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:UnitarySystem,
  {314352fe-5e84-49ec-9d6f-783a70b707a3}, !- Handle
  Air Loop HVAC Unitary System 2,         !- Name
  Load,                                   !- Control Type
  {3ea718d6-e4b1-42cc-bcf0-ee7bd5759674}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  ,                                       !- Availability Schedule Name
  {2125fcc4-f003-4b16-8721-261f70fe20eb}, !- Air Inlet Node Name
  {9c570d72-17b0-42e7-98ec-540dbe9c494c}, !- Air Outlet Node Name
  ,                                       !- Supply Fan Name
  ,                                       !- Fan Placement
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  ,                                       !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {d5c8cef7-1f14-4a0f-afc0-39ab0cafd48f}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  ,                                       !- Supplemental Heating Coil Name
  ,                                       !- Supply Air Flow Rate Method During Cooling Operation
  autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method During Heating Operation
  autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  80,                                     !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Node,
  {de95f752-f4a0-4d0b-ae79-7fad7f3036d8}, !- Handle
  Node 68,                                !- Name
  {9c570d72-17b0-42e7-98ec-540dbe9c494c}, !- Inlet Port
  {c899caf6-370c-4061-8203-6322e181b8f1}; !- Outlet Port

OS:Connection,
  {9c570d72-17b0-42e7-98ec-540dbe9c494c}, !- Handle
  {562dce82-6344-453d-84a0-5f9074158a20}, !- Name
  {314352fe-5e84-49ec-9d6f-783a70b707a3}, !- Source Object
  7,                                      !- Outlet Port
  {de95f752-f4a0-4d0b-ae79-7fad7f3036d8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c899caf6-370c-4061-8203-6322e181b8f1}, !- Handle
  {4f5e84b2-c344-4fab-a4aa-cb1f9e6df91b}, !- Name
  {de95f752-f4a0-4d0b-ae79-7fad7f3036d8}, !- Source Object
  3,                                      !- Outlet Port
  {16c93d90-d9c1-4449-8c57-6ab2c87e8299}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {2125fcc4-f003-4b16-8721-261f70fe20eb}, !- Handle
  {c873d31f-e3aa-45a5-90f0-2b113a3178d7}, !- Name
  {987a200b-72a9-4b06-9d5c-53d20e20914a}, !- Source Object
  3,                                      !- Outlet Port
  {314352fe-5e84-49ec-9d6f-783a70b707a3}, !- Target Object
  6;                                      !- Inlet Port

OS:Coil:Cooling:DX:MultiSpeed,
  {d5c8cef7-1f14-4a0f-afc0-39ab0cafd48f}, !- Handle
  Coil Cooling DX Multi Speed 1,          !- Name
  ,                                       !- Availability Schedule
  ,                                       !- Air Inlet Node
  ,                                       !- Air Outlet Node
  ,                                       !- Condenser Air Inlet Node
  AirCooled,                              !- Condenser Type
  ,                                       !- Supply Water Storage Tank
  ,                                       !- Condensate Collection Water Storage Tank
  No,                                     !- Apply Part Load Fraction to Speeds Greater than 1
  ,                                       !- Apply Latent Degradation to Speeds Greater than 1
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  0,                                      !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ,                                       !- Basin Heater Operating Schedule
  NaturalGas,                             !- Fuel Type
  {7588800f-f27b-45aa-8a1e-e5cdf669eefc}, !- Stage 1
  {04360e3e-c651-4099-a0b5-824bdeb68c2c}; !- Stage 2

OS:Coil:Cooling:DX:MultiSpeed:StageData,
  {7588800f-f27b-45aa-8a1e-e5cdf669eefc}, !- Handle
  Coil Cooling DX Multi Speed Stage Data 1, !- Name
  autosize,                               !- Gross Rated Total Cooling Capacity {W}
  autosize,                               !- Gross Rated Sensible Heat Ratio
  3,                                      !- Gross Rated Cooling COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {7c2f3e40-4902-4477-90e1-c7f6c415667e}, !- Total Cooling Capacity Function of Temperature Curve
  {1084457e-2466-4912-bd94-9cc99ad2617a}, !- Total Cooling Capacity Function of Flow Fraction Curve
  {86fc26fa-e18a-434e-bb9f-47630f1dfc7a}, !- Energy Input Ratio Function of Temperature Curve
  {5d65cbb0-9550-4796-8525-b30742c468c8}, !- Energy Input Ratio Function of Flow Fraction Curve
  {ec6f87b3-6d4a-4251-8a75-52d0d432525b}, !- Part Load Fraction Correlation Curve
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  0.5,                                    !- Rated Waste Heat Fraction of Power Input {dimensionless}
  {f92e117d-7237-4ac1-bef3-0dcf1beccd6c}, !- Waste Heat Function of Temperature Curve
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize;                               !- Rated Evaporative Condenser Pump Power Consumption {W}

OS:Curve:Biquadratic,
  {7c2f3e40-4902-4477-90e1-c7f6c415667e}, !- Handle
  Curve Biquadratic 5,                    !- Name
  0.766956,                               !- Coefficient1 Constant
  0.0107756,                              !- Coefficient2 x
  -4.14703e-05,                           !- Coefficient3 x**2
  0.00134961,                             !- Coefficient4 y
  -0.000261144,                           !- Coefficient5 y**2
  0.000457488,                            !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {1084457e-2466-4912-bd94-9cc99ad2617a}, !- Handle
  Curve Quadratic 7,                      !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {86fc26fa-e18a-434e-bb9f-47630f1dfc7a}, !- Handle
  Curve Biquadratic 6,                    !- Name
  0.297145,                               !- Coefficient1 Constant
  0.0430933,                              !- Coefficient2 x
  -0.000748766,                           !- Coefficient3 x**2
  0.00597727,                             !- Coefficient4 y
  0.000482112,                            !- Coefficient5 y**2
  -0.000956448,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {5d65cbb0-9550-4796-8525-b30742c468c8}, !- Handle
  Curve Quadratic 8,                      !- Name
  1.156,                                  !- Coefficient1 Constant
  -0.1816,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {ec6f87b3-6d4a-4251-8a75-52d0d432525b}, !- Handle
  Curve Quadratic 9,                      !- Name
  0.75,                                   !- Coefficient1 Constant
  0.25,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {f92e117d-7237-4ac1-bef3-0dcf1beccd6c}, !- Handle
  Curve Biquadratic 7,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  0,                                      !- Minimum Value of x
  0,                                      !- Maximum Value of x
  0,                                      !- Minimum Value of y
  0;                                      !- Maximum Value of y

OS:Coil:Cooling:DX:MultiSpeed:StageData,
  {04360e3e-c651-4099-a0b5-824bdeb68c2c}, !- Handle
  Coil Cooling DX Multi Speed Stage Data 2, !- Name
  autosize,                               !- Gross Rated Total Cooling Capacity {W}
  autosize,                               !- Gross Rated Sensible Heat Ratio
  3,                                      !- Gross Rated Cooling COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {c0392a1e-dac8-42bb-91e5-e802182bd87e}, !- Total Cooling Capacity Function of Temperature Curve
  {02d8cc91-e11b-4d5f-b00e-f537c5e0ed84}, !- Total Cooling Capacity Function of Flow Fraction Curve
  {2941a7ee-9deb-4aac-8717-9bb00e45dca2}, !- Energy Input Ratio Function of Temperature Curve
  {9dc19084-84ec-4706-bb2d-5806e71816d1}, !- Energy Input Ratio Function of Flow Fraction Curve
  {cec96ada-344d-4916-a3c5-17894dd6be76}, !- Part Load Fraction Correlation Curve
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  0.5,                                    !- Rated Waste Heat Fraction of Power Input {dimensionless}
  {f54624ac-849c-4f6b-8552-70c54785ec55}, !- Waste Heat Function of Temperature Curve
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize;                               !- Rated Evaporative Condenser Pump Power Consumption {W}

OS:Curve:Biquadratic,
  {c0392a1e-dac8-42bb-91e5-e802182bd87e}, !- Handle
  Curve Biquadratic 8,                    !- Name
  0.766956,                               !- Coefficient1 Constant
  0.0107756,                              !- Coefficient2 x
  -4.14703e-05,                           !- Coefficient3 x**2
  0.00134961,                             !- Coefficient4 y
  -0.000261144,                           !- Coefficient5 y**2
  0.000457488,                            !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {02d8cc91-e11b-4d5f-b00e-f537c5e0ed84}, !- Handle
  Curve Quadratic 10,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {2941a7ee-9deb-4aac-8717-9bb00e45dca2}, !- Handle
  Curve Biquadratic 9,                    !- Name
  0.297145,                               !- Coefficient1 Constant
  0.0430933,                              !- Coefficient2 x
  -0.000748766,                           !- Coefficient3 x**2
  0.00597727,                             !- Coefficient4 y
  0.000482112,                            !- Coefficient5 y**2
  -0.000956448,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {9dc19084-84ec-4706-bb2d-5806e71816d1}, !- Handle
  Curve Quadratic 11,                     !- Name
  1.156,                                  !- Coefficient1 Constant
  -0.1816,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {cec96ada-344d-4916-a3c5-17894dd6be76}, !- Handle
  Curve Quadratic 12,                     !- Name
  0.75,                                   !- Coefficient1 Constant
  0.25,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {f54624ac-849c-4f6b-8552-70c54785ec55}, !- Handle
  Curve Biquadratic 10,                   !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  0,                                      !- Minimum Value of x
  0,                                      !- Maximum Value of x
  0,                                      !- Minimum Value of y
  0;                                      !- Maximum Value of y

