  ,                                       !- Rated Inlet Water Temperature {C}
  ,                                       !- Rated Inlet Air Temperature {C}
  ,                                       !- Rated Outlet Water Temperature {C}
  ,                                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {d406888f-e159-450f-95df-0a871b6aee25}, !- Handle
  Node 103,                               !- Name
  {cce877d8-a551-4fd2-8da1-b04944dd5213}, !- Inlet Port
  {9a8d96ea-ee06-4132-9378-5f0e84057314}; !- Outlet Port

OS:Connection,
  {cce877d8-a551-4fd2-8da1-b04944dd5213}, !- Handle
  {9efa2c6b-f1ac-42d7-a2f7-9d8303d94acc}, !- Name
  {4cf17a3b-eea0-494f-be25-4e2257f55e3a}, !- Source Object
  11,                                     !- Outlet Port
  {d406888f-e159-450f-95df-0a871b6aee25}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ad5a185d-c3fb-4359-807f-1846f8fbe835}, !- Handle
  Node 104,                               !- Name
  {458de72e-ba36-462e-8ae7-12b030fcd2e0}, !- Inlet Port
  {6024ba92-05e9-4b15-9b89-880dc516edcb}; !- Outlet Port

OS:Connection,
  {9a8d96ea-ee06-4132-9378-5f0e84057314}, !- Handle
  {84c578df-5066-4fb7-a676-42b8962ab869}, !- Name
  {d406888f-e159-450f-95df-0a871b6aee25}, !- Source Object
  3,                                      !- Outlet Port
  {053d6254-8ac4-4a62-b15a-361f77be67cc}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {458de72e-ba36-462e-8ae7-12b030fcd2e0}, !- Handle
  {b5ba1b4c-d022-4be5-824b-8d26e09871ed}, !- Name
  {053d6254-8ac4-4a62-b15a-361f77be67cc}, !- Source Object
  6,                                      !- Outlet Port
  {ad5a185d-c3fb-4359-807f-1846f8fbe835}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6024ba92-05e9-4b15-9b89-880dc516edcb}, !- Handle
  {83bbd97b-32f6-420d-b14b-bc5d114c511d}, !- Name
  {ad5a185d-c3fb-4359-807f-1846f8fbe835}, !- Source Object
  3,                                      !- Outlet Port
  {29c47f0c-7d90-43dd-baa3-d74decf126e2}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {335a9022-01c5-465d-8ef6-874dc5d15ec3}, !- Handle
  Node 105,                               !- Name
  {a9343c82-7bef-49e9-8228-7c9b7584abdf}, !- Inlet Port
  {8c68ac04-d3a0-4852-a1dd-a8195946e175}; !- Outlet Port

OS:Node,
  {363ff448-f68f-4808-9fea-789a2784e416}, !- Handle
  Node 106,                               !- Name
  {678d1a5f-b28f-4415-ad69-9b67037e53d9}, !- Inlet Port
  {da8573ae-b1dc-4521-bab8-4fffb065e122}; !- Outlet Port

OS:Connection,
  {8c68ac04-d3a0-4852-a1dd-a8195946e175}, !- Handle
  {3c8b2cfa-f4a6-4f83-891a-d17333a2698b}, !- Name
  {335a9022-01c5-465d-8ef6-874dc5d15ec3}, !- Source Object
  3,                                      !- Outlet Port
  {c17ce20e-c3e4-46a4-82d5-13c4628693bb}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {678d1a5f-b28f-4415-ad69-9b67037e53d9}, !- Handle
  {caebcec0-97ee-4af8-a86d-c3d8759cdd15}, !- Name
  {1ad6ceda-0961-4f77-93f4-e3893d2e1d46}, !- Source Object
  3,                                      !- Outlet Port
  {363ff448-f68f-4808-9fea-789a2784e416}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {da8573ae-b1dc-4521-bab8-4fffb065e122}, !- Handle
  {67cb8c8a-fbda-4f03-966f-1bbd31e4a1fa}, !- Name
  {363ff448-f68f-4808-9fea-789a2784e416}, !- Source Object
  3,                                      !- Outlet Port
  {fa831f07-4951-4288-9c55-ec0c539dfb94}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {d84a6783-5778-45e2-89d9-3676ebb354cb}, !- Handle
  Node 107,                               !- Name
  {03683f75-50e2-45b5-922b-97442e792e06}, !- Inlet Port
  {9a5b5b3a-376f-44d7-a419-e7236083919a}; !- Outlet Port

OS:Connection,
  {03683f75-50e2-45b5-922b-97442e792e06}, !- Handle
  {5fe13b19-9828-4d21-b8df-558422454b55}, !- Name
  {d71f9f6e-b03f-4994-b42f-e078988d3eb2}, !- Source Object
  9,                                      !- Outlet Port
  {d84a6783-5778-45e2-89d9-3676ebb354cb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9a5b5b3a-376f-44d7-a419-e7236083919a}, !- Handle
  {dc23f948-c6e7-4156-a968-5a8bdcd0c6f9}, !- Name
  {d84a6783-5778-45e2-89d9-3676ebb354cb}, !- Source Object
  3,                                      !- Outlet Port
  {e8157d56-d90c-4374-aff8-6de0080e1c09}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a9343c82-7bef-49e9-8228-7c9b7584abdf}, !- Handle
  {1b3fb023-122b-43b7-8080-9ce1062cf3a0}, !- Name
  {e8157d56-d90c-4374-aff8-6de0080e1c09}, !- Source Object
  12,                                     !- Outlet Port
  {335a9022-01c5-465d-8ef6-874dc5d15ec3}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {c3e14e68-1bfa-4f21-9234-ceab917f99fc}, !- Handle
  Air Terminal Single Duct VAV Reheat 8,  !- Name
  {5d224e23-163d-4721-8fd4-45e925b17a48}, !- Availability Schedule Name
  {bd9029a1-36ed-4745-a321-5e26dec5f367}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {03ca3958-631e-42f8-9d4b-a547f3096954}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {9ba25152-fa0b-4790-b491-f83ca2e92873}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Coil:Heating:Water,
  {03ca3958-631e-42f8-9d4b-a547f3096954}, !- Handle
  Coil Heating Water 9,                   !- Name
  {5d224e23-163d-4721-8fd4-45e925b17a48}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {5dafb78b-e58e-40db-a1f5-872fe58a20b4}, !- Water Inlet Node Name
  {9913c6d9-f09d-46d0-87bb-36ea9e59e92e}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  ,                                       !- Rated Inlet Water Temperature {C}
  ,                                       !- Rated Inlet Air Temperature {C}
  ,                                       !- Rated Outlet Water Temperature {C}
  ,                                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {87a887af-b269-45fd-9d36-8aba3a903daa}, !- Handle
  Node 108,                               !- Name
  {5cf8e67a-6014-46c7-8432-5fbca7ebaeab}, !- Inlet Port
  {5dafb78b-e58e-40db-a1f5-872fe58a20b4}; !- Outlet Port

OS:Connection,
  {5cf8e67a-6014-46c7-8432-5fbca7ebaeab}, !- Handle
  {f85e5021-c08d-495c-a38f-bc81dcfccca2}, !- Name
  {4cf17a3b-eea0-494f-be25-4e2257f55e3a}, !- Source Object
  12,                                     !- Outlet Port
  {87a887af-b269-45fd-9d36-8aba3a903daa}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {68f289b9-7194-42ab-bf6a-a496cd874bc9}, !- Handle
  Node 109,                               !- Name
  {9913c6d9-f09d-46d0-87bb-36ea9e59e92e}, !- Inlet Port
  {30bd1d1d-f3f5-4750-a700-fa3cb1961038}; !- Outlet Port

OS:Connection,
  {5dafb78b-e58e-40db-a1f5-872fe58a20b4}, !- Handle
  {de6b2dc5-75e1-48ea-9084-fd6a6828f90f}, !- Name
  {87a887af-b269-45fd-9d36-8aba3a903daa}, !- Source Object
  3,                                      !- Outlet Port
  {03ca3958-631e-42f8-9d4b-a547f3096954}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {9913c6d9-f09d-46d0-87bb-36ea9e59e92e}, !- Handle
  {065935d4-7d82-4ebc-ab9a-9590772ac962}, !- Name
  {03ca3958-631e-42f8-9d4b-a547f3096954}, !- Source Object
  6,                                      !- Outlet Port
  {68f289b9-7194-42ab-bf6a-a496cd874bc9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {30bd1d1d-f3f5-4750-a700-fa3cb1961038}, !- Handle
  {2160f106-b258-4207-acc0-0524b2f9f6ed}, !- Name
  {68f289b9-7194-42ab-bf6a-a496cd874bc9}, !- Source Object
  3,                                      !- Outlet Port
  {29c47f0c-7d90-43dd-baa3-d74decf126e2}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {fdfb0e4a-304b-43df-a11a-994acf82b832}, !- Handle
  Node 110,                               !- Name
  {9ba25152-fa0b-4790-b491-f83ca2e92873}, !- Inlet Port
  {beff8dc6-fa36-41f7-a794-9e7ac01259c8}; !- Outlet Port

OS:Node,
  {b1205d39-8fac-4f28-a63e-d9aae3c9f94d}, !- Handle
  Node 111,                               !- Name
  {9a808d55-2be6-4ad4-bb03-883761d5401f}, !- Inlet Port
  {671d3687-ffb3-4e8a-bbf8-934f2cb5ea01}; !- Outlet Port

OS:Connection,
  {beff8dc6-fa36-41f7-a794-9e7ac01259c8}, !- Handle
  {93aca348-8e4a-4347-94e9-94bcd46e2d12}, !- Name
  {fdfb0e4a-304b-43df-a11a-994acf82b832}, !- Source Object
  3,                                      !- Outlet Port
  {64eef696-f78f-4532-9ab2-2aeab619f337}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9a808d55-2be6-4ad4-bb03-883761d5401f}, !- Handle
  {bde5293d-5c59-4215-9b5c-5906a6d059cc}, !- Name
  {db5ff424-2cf0-4c57-b4ec-e759b11dd4e6}, !- Source Object
  3,                                      !- Outlet Port
  {b1205d39-8fac-4f28-a63e-d9aae3c9f94d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {671d3687-ffb3-4e8a-bbf8-934f2cb5ea01}, !- Handle
  {9eb1d05f-ec8a-432f-a132-f1bdcaea96fe}, !- Name
  {b1205d39-8fac-4f28-a63e-d9aae3c9f94d}, !- Source Object
  3,                                      !- Outlet Port
  {fa831f07-4951-4288-9c55-ec0c539dfb94}, !- Target Object
  10;                                     !- Inlet Port

OS:Node,
  {2f172de6-85d2-4918-8a1d-d8db4c2560cd}, !- Handle
  Node 112,                               !- Name
  {9ea8f920-a58f-4438-ad59-4750db7b715f}, !- Inlet Port
  {bd9029a1-36ed-4745-a321-5e26dec5f367}; !- Outlet Port

OS:Connection,
  {9ea8f920-a58f-4438-ad59-4750db7b715f}, !- Handle
  {45589a91-d0b1-495c-9806-a271b7c0e1ca}, !- Name
  {d71f9f6e-b03f-4994-b42f-e078988d3eb2}, !- Source Object
  10,                                     !- Outlet Port
  {2f172de6-85d2-4918-8a1d-d8db4c2560cd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bd9029a1-36ed-4745-a321-5e26dec5f367}, !- Handle
  {b17c3ce1-7fb5-4901-b212-296e7b718466}, !- Name
  {2f172de6-85d2-4918-8a1d-d8db4c2560cd}, !- Source Object
  3,                                      !- Outlet Port
  {c3e14e68-1bfa-4f21-9234-ceab917f99fc}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9ba25152-fa0b-4790-b491-f83ca2e92873}, !- Handle
  {2064b435-5ab0-488c-abfc-32be575f1d02}, !- Name
  {c3e14e68-1bfa-4f21-9234-ceab917f99fc}, !- Source Object
  12,                                     !- Outlet Port
  {fdfb0e4a-304b-43df-a11a-994acf82b832}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {45dd5150-bca1-47ee-86e8-648eb58627a0}, !- Handle
  {8c511a86-21fa-4efd-811d-11c5e5c7a319}, !- Name
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  {f41c9c04-cefd-481a-832d-5c435454e0b9}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d079e640-549f-4b8b-8dfb-0d85e524159a}, !- Handle
  {dce4c477-0a8f-4f4b-8000-e90db3ef8b47}, !- Name
  {389209c1-70dd-46f6-bd32-637e9a8b0ccc}, !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cd9d187a-43bb-4b71-b585-c5ab2d235e68}, !- Handle
  {1d7de329-4f55-4193-af10-0ef7dba02ed7}, !- Name
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  {cdd710b8-abd1-4bee-8b33-0598c0a7493b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {3fa09efa-73b8-4915-89ee-1f8f899f411b}, !- Handle
  {f94ed1a4-02fc-4d75-a4ab-7a7946a299aa}, !- Name
  {d65c4af4-7381-4590-815a-aad1c614d749}, !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e891df08-9106-44c3-9572-6b7094d02afb}, !- Handle
  {39363a08-7783-40aa-9f43-1c527e738ef0}, !- Name
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  {5c070160-d474-45d4-a66c-e8fe549b14c4}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c1626151-ab77-4643-8282-5c0c411c8c15}, !- Handle
  {6dd45dc2-eb94-4ce0-be7e-3ff2134ed4af}, !- Name
  {b7e10511-58d3-48dc-9e08-67afc6e708be}, !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8d986274-0f22-4d2e-9e10-4649e879fabf}, !- Handle
  {3fdcf41c-8ae0-4ece-a0da-0bde3f5adf41}, !- Name
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  {fcc19401-d8dd-4878-abaf-9736e09ba178}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {1b716e2b-6add-42b4-b63b-119505fef680}, !- Handle
  {bc0abd1d-7f8e-4a88-a2e1-f04d45bfaa6e}, !- Name
  {4c11021a-ff32-43f8-a655-d8fd274a48f3}, !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {68b3e392-d98b-43c9-b59a-b3a93dfe63d3}, !- Handle
  Air Terminal Single Duct VAV Reheat 13, !- Name
  {5d224e23-163d-4721-8fd4-45e925b17a48}, !- Availability Schedule Name
  {208b2618-bc2b-44a5-9937-0c67f69f5015}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {53fae1e6-9e5f-4e69-8ec5-0b3c896110e8}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {bb4721d5-c79e-48c7-8268-5da652660851}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Coil:Heating:Water,
  {53fae1e6-9e5f-4e69-8ec5-0b3c896110e8}, !- Handle
  Coil Heating Water 14,                  !- Name
  {5d224e23-163d-4721-8fd4-45e925b17a48}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {00e797c0-6c00-49dd-8ba4-06c00f759c60}, !- Water Inlet Node Name
  {a936ee7b-6de4-46dd-ab07-b6e56e9655f8}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  ,                                       !- Rated Inlet Water Temperature {C}
  ,                                       !- Rated Inlet Air Temperature {C}
  ,                                       !- Rated Outlet Water Temperature {C}
  ,                                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {b98d25cf-772a-4be7-8276-72fbe608e08a}, !- Handle
  Node 133,                               !- Name
  {7cbc7b3d-beff-41c8-a211-4c146865783b}, !- Inlet Port
  {00e797c0-6c00-49dd-8ba4-06c00f759c60}; !- Outlet Port

OS:Node,
  {96ec6982-f6d7-4b34-b5df-0db4e0810f5c}, !- Handle
  Node 134,                               !- Name
  {a936ee7b-6de4-46dd-ab07-b6e56e9655f8}, !- Inlet Port
  {15483e84-055a-403f-b575-95ee6775ed62}; !- Outlet Port

OS:Connection,
  {00e797c0-6c00-49dd-8ba4-06c00f759c60}, !- Handle
  {55bffba5-2a22-43cc-9ea6-42050f510436}, !- Name
  {b98d25cf-772a-4be7-8276-72fbe608e08a}, !- Source Object
  3,                                      !- Outlet Port
  {53fae1e6-9e5f-4e69-8ec5-0b3c896110e8}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {a936ee7b-6de4-46dd-ab07-b6e56e9655f8}, !- Handle
  {397d0329-ed68-45dd-9529-4c9c9ce93528}, !- Name
  {53fae1e6-9e5f-4e69-8ec5-0b3c896110e8}, !- Source Object
  6,                                      !- Outlet Port
  {96ec6982-f6d7-4b34-b5df-0db4e0810f5c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d01161a6-f43c-49b0-9627-5c496babf982}, !- Handle
  Node 135,                               !- Name
  {bb4721d5-c79e-48c7-8268-5da652660851}, !- Inlet Port
  {868873d9-ac91-4d7d-9d5a-9724449b24cc}; !- Outlet Port

OS:Node,
  {b0ef5ff3-3462-4ba6-8724-5a2cf74c72b0}, !- Handle
  Node 136,                               !- Name
  {9295e29e-0301-41a2-9efa-880e68665a2e}, !- Inlet Port
  {5ec3f7a2-640b-45ff-96a2-486fb5c0d0dc}; !- Outlet Port

OS:Connection,
  {868873d9-ac91-4d7d-9d5a-9724449b24cc}, !- Handle
  {d134f6b6-a83f-4225-96ce-e54466791979}, !- Name
  {d01161a6-f43c-49b0-9627-5c496babf982}, !- Source Object
  3,                                      !- Outlet Port
  {dff1a625-852b-4fa1-bf2d-94d3fc56b023}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9295e29e-0301-41a2-9efa-880e68665a2e}, !- Handle
  {c69aa533-acb6-4a2f-b590-7272811d3719}, !- Name
  {f9f798ef-1ce6-4dfa-8ad0-36192494fc58}, !- Source Object
  3,                                      !- Outlet Port
  {b0ef5ff3-3462-4ba6-8724-5a2cf74c72b0}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {550863a9-0860-4879-aabb-e3864b642f1f}, !- Handle
  Node 137,                               !- Name
  {343325c5-a3ed-45ef-b6ea-398445ddd1c6}, !- Inlet Port
  {208b2618-bc2b-44a5-9937-0c67f69f5015}; !- Outlet Port

OS:Connection,
  {208b2618-bc2b-44a5-9937-0c67f69f5015}, !- Handle
  {080e03ee-3bf4-4492-9cd4-6e4b7e013ecd}, !- Name
  {550863a9-0860-4879-aabb-e3864b642f1f}, !- Source Object
  3,                                      !- Outlet Port
  {68b3e392-d98b-43c9-b59a-b3a93dfe63d3}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {bb4721d5-c79e-48c7-8268-5da652660851}, !- Handle
  {9283bee0-368b-41b8-93f1-408c44355cab}, !- Name
  {68b3e392-d98b-43c9-b59a-b3a93dfe63d3}, !- Source Object
  12,                                     !- Outlet Port
  {d01161a6-f43c-49b0-9627-5c496babf982}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {3f2e4526-b404-4e23-82bf-5e874be2f36f}, !- Handle
  Air Terminal Single Duct VAV Reheat 14, !- Name
  {5d224e23-163d-4721-8fd4-45e925b17a48}, !- Availability Schedule Name
  {b4838646-0eec-4726-8edc-83a2def6af31}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {0294f6ca-c0e2-4a6f-9ccc-0cb31a0ed54e}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {469c6bf8-c0f5-4b30-84af-f9aea6abc985}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Coil:Heating:Water,
  {0294f6ca-c0e2-4a6f-9ccc-0cb31a0ed54e}, !- Handle
  Coil Heating Water 15,                  !- Name
  {5d224e23-163d-4721-8fd4-45e925b17a48}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {9a872bd8-f5b5-46cc-bd79-fb333964bc47}, !- Water Inlet Node Name
  {a577f061-14bc-4e6b-b5d7-13b3066b2a33}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  ,                                       !- Rated Inlet Water Temperature {C}
  ,                                       !- Rated Inlet Air Temperature {C}
  ,                                       !- Rated Outlet Water Temperature {C}
  ,                                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {96fb82da-adb7-40d8-86cc-6e328f921e76}, !- Handle
  Node 138,                               !- Name
  {e74d8433-b98b-4747-976a-4329ac3d5327}, !- Inlet Port
  {9a872bd8-f5b5-46cc-bd79-fb333964bc47}; !- Outlet Port

OS:Node,
  {649771bd-7f63-4c38-b6c7-7aab29a2d112}, !- Handle
  Node 139,                               !- Name
  {a577f061-14bc-4e6b-b5d7-13b3066b2a33}, !- Inlet Port
  {3df8ef97-1e0e-4024-92be-fac7eb7b5b1f}; !- Outlet Port

OS:Connection,
  {9a872bd8-f5b5-46cc-bd79-fb333964bc47}, !- Handle
  {6d57ab98-89d2-4032-81ad-5187bcb38a19}, !- Name
  {96fb82da-adb7-40d8-86cc-6e328f921e76}, !- Source Object
  3,                                      !- Outlet Port
  {0294f6ca-c0e2-4a6f-9ccc-0cb31a0ed54e}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {a577f061-14bc-4e6b-b5d7-13b3066b2a33}, !- Handle
  {fd7b4f86-409b-49ab-aced-730ce1b50d8c}, !- Name
  {0294f6ca-c0e2-4a6f-9ccc-0cb31a0ed54e}, !- Source Object
  6,                                      !- Outlet Port
  {649771bd-7f63-4c38-b6c7-7aab29a2d112}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {aac4749b-52e5-41b2-81da-16e9a6915db4}, !- Handle
  Node 140,                               !- Name
  {469c6bf8-c0f5-4b30-84af-f9aea6abc985}, !- Inlet Port
  {c4a577fd-171a-43d9-ad8c-f0f1a8534091}; !- Outlet Port

OS:Node,
  {27e8753f-9031-4792-8ba0-6568148d0980}, !- Handle
  Node 141,                               !- Name
  {f12b12ca-b67b-4c82-8f65-04334ae5ec34}, !- Inlet Port
  {79ebe806-5098-49fd-a1c9-5074122465f2}; !- Outlet Port

OS:Connection,
  {c4a577fd-171a-43d9-ad8c-f0f1a8534091}, !- Handle
  {8ab87ab4-0a5e-4b7b-96cd-b17f76b8599c}, !- Name
  {aac4749b-52e5-41b2-81da-16e9a6915db4}, !- Source Object
  3,                                      !- Outlet Port
  {535293d2-9b75-44e7-8b70-3ff80003306f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f12b12ca-b67b-4c82-8f65-04334ae5ec34}, !- Handle
  {9439f351-0fcc-4ff7-bbde-00da74ab3f9b}, !- Name
  {97b6929a-ddb5-42c2-846e-54a3a359deb3}, !- Source Object
  3,                                      !- Outlet Port
  {27e8753f-9031-4792-8ba0-6568148d0980}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7287df62-1624-4a85-9df2-078919180f6b}, !- Handle
  Node 142,                               !- Name
  {a8a857ec-c39f-4781-8dca-fb5590e41ced}, !- Inlet Port
  {b4838646-0eec-4726-8edc-83a2def6af31}; !- Outlet Port

OS:Connection,
  {b4838646-0eec-4726-8edc-83a2def6af31}, !- Handle
  {a4818622-8518-4c0d-8b45-5b5ddbe1cad2}, !- Name
  {7287df62-1624-4a85-9df2-078919180f6b}, !- Source Object
  3,                                      !- Outlet Port
  {3f2e4526-b404-4e23-82bf-5e874be2f36f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {469c6bf8-c0f5-4b30-84af-f9aea6abc985}, !- Handle
  {4bf9dfbe-3831-4c97-b938-32f3c1c4b095}, !- Name
  {3f2e4526-b404-4e23-82bf-5e874be2f36f}, !- Source Object
  12,                                     !- Outlet Port
  {aac4749b-52e5-41b2-81da-16e9a6915db4}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {56c52f51-eb88-442f-917b-727b4b6dafdc}, !- Handle
  Air Terminal Single Duct VAV Reheat 15, !- Name
  {5d224e23-163d-4721-8fd4-45e925b17a48}, !- Availability Schedule Name
  {e6a16a3d-19e1-4f8c-9679-99f3c7d903ee}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {e17ae5ba-aafe-4c2f-abf0-b4c8a440947b}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {a563db58-447b-4751-b5f3-b3d6818d4864}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Coil:Heating:Water,
  {e17ae5ba-aafe-4c2f-abf0-b4c8a440947b}, !- Handle
  Coil Heating Water 16,                  !- Name
  {5d224e23-163d-4721-8fd4-45e925b17a48}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {1416e3a6-00b4-481a-9bde-869987e17f2c}, !- Water Inlet Node Name
  {066437d2-65ed-418e-98c9-aef41fac28e4}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  ,                                       !- Rated Inlet Water Temperature {C}
  ,                                       !- Rated Inlet Air Temperature {C}
  ,                                       !- Rated Outlet Water Temperature {C}
  ,                                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {06d48bef-2ab7-4088-9aab-a509e4271097}, !- Handle
  Node 143,                               !- Name
  {ee830218-6208-4bcc-a7c7-def5b1f1109b}, !- Inlet Port
  {1416e3a6-00b4-481a-9bde-869987e17f2c}; !- Outlet Port

OS:Node,
  {71c05ee9-4582-4db1-a6b3-85e66ee46673}, !- Handle
  Node 144,                               !- Name
  {066437d2-65ed-418e-98c9-aef41fac28e4}, !- Inlet Port
  {ca60a860-117e-4316-bae9-4375427f1551}; !- Outlet Port

OS:Connection,
  {1416e3a6-00b4-481a-9bde-869987e17f2c}, !- Handle
  {1e02d3ea-80ab-462d-8e65-099a02e32610}, !- Name
  {06d48bef-2ab7-4088-9aab-a509e4271097}, !- Source Object
  3,                                      !- Outlet Port
  {e17ae5ba-aafe-4c2f-abf0-b4c8a440947b}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {066437d2-65ed-418e-98c9-aef41fac28e4}, !- Handle
  {4864d5f6-7f08-42c2-9efb-7f281943cb2e}, !- Name
  {e17ae5ba-aafe-4c2f-abf0-b4c8a440947b}, !- Source Object
  6,                                      !- Outlet Port
  {71c05ee9-4582-4db1-a6b3-85e66ee46673}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c429040e-8a95-431b-b53a-b9c0b00b72ce}, !- Handle
  Node 145,                               !- Name
  {a563db58-447b-4751-b5f3-b3d6818d4864}, !- Inlet Port
  {6ce595f9-642f-4a1a-a715-6b3652f19fd3}; !- Outlet Port

OS:Node,
  {ace85470-aea5-45bc-af1f-3ae3e9a9adff}, !- Handle
  Node 146,                               !- Name
  {0e5829b6-e881-4321-847b-db06df021268}, !- Inlet Port
  {95885bee-5bf6-46f3-a9a8-ee66b4f47be7}; !- Outlet Port

OS:Connection,
  {6ce595f9-642f-4a1a-a715-6b3652f19fd3}, !- Handle
  {91b91444-c436-49d2-b3ca-5762ae573a47}, !- Name
  {c429040e-8a95-431b-b53a-b9c0b00b72ce}, !- Source Object
  3,                                      !- Outlet Port
  {83075a53-1247-4c7a-bc48-5323ab0c79ed}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {0e5829b6-e881-4321-847b-db06df021268}, !- Handle
  {321cd73e-515f-4131-ae54-e63ad20167fc}, !- Name
  {88d6d6ce-39d2-4fdf-adc8-350b8b46fa23}, !- Source Object
  3,                                      !- Outlet Port
  {ace85470-aea5-45bc-af1f-3ae3e9a9adff}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8c8b14ea-326f-43c6-b4dd-00af82c7bc39}, !- Handle
  Node 147,                               !- Name
  {180d7d87-031d-4ad3-ac4d-3e0caa3fad87}, !- Inlet Port
  {e6a16a3d-19e1-4f8c-9679-99f3c7d903ee}; !- Outlet Port

OS:Connection,
  {e6a16a3d-19e1-4f8c-9679-99f3c7d903ee}, !- Handle
  {05288b06-33ba-40c8-952c-07f8902e9a22}, !- Name
  {8c8b14ea-326f-43c6-b4dd-00af82c7bc39}, !- Source Object
  3,                                      !- Outlet Port
  {56c52f51-eb88-442f-917b-727b4b6dafdc}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a563db58-447b-4751-b5f3-b3d6818d4864}, !- Handle
  {8621f74f-a055-4386-ad28-8b7ff0107a98}, !- Name
  {56c52f51-eb88-442f-917b-727b4b6dafdc}, !- Source Object
  12,                                     !- Outlet Port
  {c429040e-8a95-431b-b53a-b9c0b00b72ce}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:SystemModel,
  {dc152036-46f1-409d-afb3-be86e448e0d4}, !- Handle
  My FanSystemModel,                      !- Name
  {35f2f138-b987-46ca-a581-5d0dd4e2b6d8}, !- Availability Schedule Name
  {0936aedc-2bd2-4cbb-a1cf-b8f9a72d50fe}, !- Air Inlet Node Name
  {7832b66f-4515-4edc-bba3-9f6efb19a870}, !- Air Outlet Node Name
  autosize,                               !- Design Maximum Air Flow Rate {m3/s}
  Discrete,                               !- Speed Control Method
  0,                                      !- Electric Power Minimum Flow Rate Fraction
  121.5,                                  !- Design Pressure Rise {Pa}
  0.54,                                   !- Motor Efficiency
  0.87,                                   !- Motor In Air Stream Fraction
  autosize,                               !- Design Electric Power Consumption {W}
  TotalEfficiencyAndPressure,             !- Design Power Sizing Method
  1254,                                   !- Electric Power Per Unit Flow Rate {W/(m3/s)}
  1.345,                                  !- Electric Power Per Unit Flow Rate Per Unit Pressure {W-s/m3-Pa}
  0.59,                                   !- Fan Total Efficiency
  {09e54896-602c-4f34-8f14-d795ea804e7d}, !- Electric Power Function of Flow Fraction Curve Name
  356,                                    !- Night Ventilation Mode Pressure Rise {Pa}
  0.37,                                   !- Night Ventilation Mode Flow Fraction
  {7603e3ac-8042-4774-a0f8-9e9d6b772360}, !- Motor Loss Zone Name
  0.15,                                   !- Motor Loss Radiative Fraction
  My Fan,                                 !- End-Use Subcategory
  0.25,                                   !- Speed Flow Fraction 1
  0.1,                                    !- Speed Electric Power Fraction 1
  0.5,                                    !- Speed Flow Fraction 2
  0.3,                                    !- Speed Electric Power Fraction 2
  0.75,                                   !- Speed Flow Fraction 3
  0.7,                                    !- Speed Electric Power Fraction 3
  1,                                      !- Speed Flow Fraction 4
  1;                                      !- Speed Electric Power Fraction 4

OS:Schedule:Constant,
  {35f2f138-b987-46ca-a581-5d0dd4e2b6d8}, !- Handle
  Fan Avail Schedule,                     !- Name
  {239efb45-7518-4506-87aa-49d6bd81f37e}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Curve:Cubic,
  {09e54896-602c-4f34-8f14-d795ea804e7d}, !- Handle
  CombinedPowerAndFanEff,                 !- Name
  0,                                      !- Coefficient1 Constant
  0.027411,                               !- Coefficient2 x
  0.00874,                                !- Coefficient3 x**2
  0.969563,                               !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1.5,                                    !- Maximum Value of x
  0.01,                                   !- Minimum Curve Output
  1.5;                                    !- Maximum Curve Output

OS:Node,
  {183796e0-40cd-4863-9831-d6addff81d3b}, !- Handle
  Node 25,                                !- Name
  {33d6db56-13d2-4a1e-9804-d16ba6ca3089}, !- Inlet Port
  {0936aedc-2bd2-4cbb-a1cf-b8f9a72d50fe}; !- Outlet Port

OS:Connection,
  {33d6db56-13d2-4a1e-9804-d16ba6ca3089}, !- Handle
  {d652af15-efb6-4294-a3c4-06ef96467ca3}, !- Name
  {042e31f5-1ba6-4ead-9ced-8ec142fbd835}, !- Source Object
  8,                                      !- Outlet Port
  {183796e0-40cd-4863-9831-d6addff81d3b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0936aedc-2bd2-4cbb-a1cf-b8f9a72d50fe}, !- Handle
  {722259cf-dcbd-4543-80b2-01c568292201}, !- Name
  {183796e0-40cd-4863-9831-d6addff81d3b}, !- Source Object
  3,                                      !- Outlet Port
  {dc152036-46f1-409d-afb3-be86e448e0d4}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {7832b66f-4515-4edc-bba3-9f6efb19a870}, !- Handle
  {d251cd4b-520e-4a38-ba82-ea6e691a13c3}, !- Name
  {dc152036-46f1-409d-afb3-be86e448e0d4}, !- Source Object
  4,                                      !- Outlet Port
  {3056df7a-94fc-43c6-aff1-92e551ee11bc}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:SystemModel,
  {a63897ad-b62f-4c13-8f1e-cb07e2f31619}, !- Handle
  Fan System Model 1,                     !- Name
  {5d224e23-163d-4721-8fd4-45e925b17a48}, !- Availability Schedule Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  autosize,                               !- Design Maximum Air Flow Rate {m3/s}
  Discrete,                               !- Speed Control Method
  0.2,                                    !- Electric Power Minimum Flow Rate Fraction
  500,                                    !- Design Pressure Rise {Pa}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Air Stream Fraction
  autosize,                               !- Design Electric Power Consumption {W}
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  840,                                    !- Electric Power Per Unit Flow Rate {W/(m3/s)}
  1.66667,                                !- Electric Power Per Unit Flow Rate Per Unit Pressure {W-s/m3-Pa}
  0.7,                                    !- Fan Total Efficiency
  ,                                       !- Electric Power Function of Flow Fraction Curve Name
  ,                                       !- Night Ventilation Mode Pressure Rise {Pa}
  ,                                       !- Night Ventilation Mode Flow Fraction
  ,                                       !- Motor Loss Zone Name
  0,                                      !- Motor Loss Radiative Fraction
  General;                                !- End-Use Subcategory

OS:Coil:Cooling:DX:SingleSpeed,
  {4ad17bde-7ab2-4df0-9312-b954461884ce}, !- Handle
  Coil Cooling DX Single Speed 1,         !- Name
  {5d224e23-163d-4721-8fd4-45e925b17a48}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {b789e3ce-d277-43e8-8068-04a43b1bf1c6}, !- Total Cooling Capacity Function of Temperature Curve Name
  {54248f3d-c843-40a0-a465-d45ea54d1454}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {c361bd10-77b5-4fd2-9a6a-efd2eaa0a8c7}, !- Energy Input Ratio Function of Temperature Curve Name
  {abe82431-3695-47ae-b1a4-ccb35f48221d}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {4b7fa22d-9c90-46f5-b1c7-567c4b72cd4b}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {b789e3ce-d277-43e8-8068-04a43b1bf1c6}, !- Handle
  Curve Biquadratic 3,                    !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {54248f3d-c843-40a0-a465-d45ea54d1454}, !- Handle
  Curve Quadratic 2,                      !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {c361bd10-77b5-4fd2-9a6a-efd2eaa0a8c7}, !- Handle
  Curve Biquadratic 4,                    !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {abe82431-3695-47ae-b1a4-ccb35f48221d}, !- Handle
  Curve Quadratic 3,                      !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {4b7fa22d-9c90-46f5-b1c7-567c4b72cd4b}, !- Handle
  Curve Quadratic 4,                      !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Gas,
  {22875945-49ee-49b8-b9f7-50b302c273d0}, !- Handle
  Coil Heating Gas 1,                     !- Name
  {5d224e23-163d-4721-8fd4-45e925b17a48}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:AirLoopHVAC:UnitaryHeatCool:VAVChangeoverBypass,
  {8d082a4d-71ae-4052-b75f-51d1355a2072}, !- Handle
  Air Loop HVAC Unitary Heat Cool VAVChangeover Bypass 1, !- Name
  ,                                       !- Availability Schedule
  autosize,                               !- System Air Flow Rate During Cooling Operation {m3/s}
  autosize,                               !- System Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- System Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  ,                                       !- Outdoor Air Flow Rate Multiplier Schedule
  {b0907b62-1867-4e28-8d9e-3344716be1e0}, !- Air Inlet Node
  ,                                       !- Bypass Duct Mixer Node
  ,                                       !- Bypass Duct Splitter Node
  {f0d47997-c068-44f1-a42f-02222cd57a0f}, !- Air Outlet Node
  ,                                       !- Outdoor Air Mixer
  {a63897ad-b62f-4c13-8f1e-cb07e2f31619}, !- Supply Air Fan
  DrawThrough,                            !- Supply Air Fan Placement
  ,                                       !- Supply Air Fan Operating Mode Schedule
  {4ad17bde-7ab2-4df0-9312-b954461884ce}, !- Cooling Coil
  {22875945-49ee-49b8-b9f7-50b302c273d0}, !- Heating Coil
  ZonePriority,                           !- Priority Control Mode
  8,                                      !- Minimum Outlet Air Temperature During Cooling Operation {C}
  50,                                     !- Maximum Outlet Air Temperature During Heating Operation {C}
  None,                                   !- Dehumidification Control Type
  {2e81207f-14d1-4bff-9801-b64db2991993}, !- Plenum or Mixer Inlet Node Name
  0;                                      !- Minimum Runtime Before Operating Mode Change {hr}

OS:Node,
  {e2106881-682d-43c9-a806-4c488a68b204}, !- Handle
  Node 148,                               !- Name
  {2e81207f-14d1-4bff-9801-b64db2991993}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2e81207f-14d1-4bff-9801-b64db2991993}, !- Handle
  {f26a6f0e-1607-444e-9d47-479216f3d58e}, !- Name
  {8d082a4d-71ae-4052-b75f-51d1355a2072}, !- Source Object
  24,                                     !- Outlet Port
  {e2106881-682d-43c9-a806-4c488a68b204}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {8d8e0af1-9f8f-4365-9fe5-39cb2676d2bd}, !- Handle
  AirLoopHVACUnitaryHeatCoolVAVChangeoverBypass AirLoopHVAC, !- Name
  ,                                       !- Controller List Name
  {5d224e23-163d-4721-8fd4-45e925b17a48}, !- Availability Schedule
  {ab2a99d7-05a8-460c-8166-a17b0a58a5a8}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {dc8cc030-d217-4390-a14f-830564b7acb5}, !- Supply Side Inlet Node Name
  {002f12f6-8faf-48f4-b8de-c7c91b5b80cc}, !- Demand Side Outlet Node Name
  {9b67e724-3a12-4514-bd08-e4502921f156}, !- Demand Side Inlet Node A
  {38b44449-255b-4236-bbd8-432bbed54501}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {37f7476e-c28d-4c77-9fae-6e1ee005a650}, !- Demand Mixer Name
  {f17c2b60-7d8d-4266-bf93-33fbc8c97974}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {52d36be4-5ec0-44a8-b4ae-528cd56873c0}, !- Handle
  Node 149,                               !- Name
  {dc8cc030-d217-4390-a14f-830564b7acb5}, !- Inlet Port
  {b0907b62-1867-4e28-8d9e-3344716be1e0}; !- Outlet Port

OS:Node,
  {79d1d9a8-b68c-4445-8635-4f437605b3b5}, !- Handle
  Node 150,                               !- Name
  {f0d47997-c068-44f1-a42f-02222cd57a0f}, !- Inlet Port
  {38b44449-255b-4236-bbd8-432bbed54501}; !- Outlet Port

OS:Connection,
  {dc8cc030-d217-4390-a14f-830564b7acb5}, !- Handle
  {8c75aba0-267b-4bbe-a0c6-ab30d3e63405}, !- Name
  {8d8e0af1-9f8f-4365-9fe5-39cb2676d2bd}, !- Source Object
  8,                                      !- Outlet Port
  {52d36be4-5ec0-44a8-b4ae-528cd56873c0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {38b44449-255b-4236-bbd8-432bbed54501}, !- Handle
  {4abc7cd1-fc41-4179-a4b8-3c2c5e72445b}, !- Name
  {79d1d9a8-b68c-4445-8635-4f437605b3b5}, !- Source Object
  3,                                      !- Outlet Port
  {8d8e0af1-9f8f-4365-9fe5-39cb2676d2bd}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {151e7395-17d8-418e-bf2b-c26afa542fa9}, !- Handle
  Node 151,                               !- Name
  {9b67e724-3a12-4514-bd08-e4502921f156}, !- Inlet Port
  {d97da6cd-2d18-4727-8403-985bc9723e1d}; !- Outlet Port

OS:Node,
  {5fcd8b33-f7b0-45a0-9ca6-e0738eaedbab}, !- Handle
  Node 152,                               !- Name
  {ed6c7237-024d-4298-877a-c246762d9049}, !- Inlet Port
  {002f12f6-8faf-48f4-b8de-c7c91b5b80cc}; !- Outlet Port

OS:Node,
  {d1a59d29-a889-4d6a-aea4-8d30578aee93}, !- Handle
  Node 153,                               !- Name
  {4eac30a7-40a6-4ca2-be89-b306b42fde4b}, !- Inlet Port
  {b7e17c75-e029-4d9a-b23c-c727bc222c76}; !- Outlet Port

OS:Connection,
  {9b67e724-3a12-4514-bd08-e4502921f156}, !- Handle
  {8cb0e006-0d26-4e34-889c-85ea1198e55b}, !- Name
  {8d8e0af1-9f8f-4365-9fe5-39cb2676d2bd}, !- Source Object
  10,                                     !- Outlet Port
  {151e7395-17d8-418e-bf2b-c26afa542fa9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {002f12f6-8faf-48f4-b8de-c7c91b5b80cc}, !- Handle
  {079091a6-344f-4e89-b8ee-ddb2030235b7}, !- Name
  {5fcd8b33-f7b0-45a0-9ca6-e0738eaedbab}, !- Source Object
  3,                                      !- Outlet Port
  {8d8e0af1-9f8f-4365-9fe5-39cb2676d2bd}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {f17c2b60-7d8d-4266-bf93-33fbc8c97974}, !- Handle
  Air Loop HVAC Zone Splitter 2,          !- Name
  {d97da6cd-2d18-4727-8403-985bc9723e1d}, !- Inlet Node Name
  {b90f5016-4c81-429d-b2f2-ce962c7b2945}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {37f7476e-c28d-4c77-9fae-6e1ee005a650}, !- Handle
  Air Loop HVAC Zone Mixer 2,             !- Name
  {ed6c7237-024d-4298-877a-c246762d9049}, !- Outlet Node Name
  {3e75c9af-9af4-4a64-8f88-43af1ab3c0f3}; !- Inlet Node Name 1

OS:Connection,
  {d97da6cd-2d18-4727-8403-985bc9723e1d}, !- Handle
  {45542d55-47cd-42f0-aaa6-58c4b7a5f476}, !- Name
  {151e7395-17d8-418e-bf2b-c26afa542fa9}, !- Source Object
  3,                                      !- Outlet Port
  {f17c2b60-7d8d-4266-bf93-33fbc8c97974}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ed6c7237-024d-4298-877a-c246762d9049}, !- Handle
  {9e979806-1b2f-410e-91bb-e1f5a33ca019}, !- Name
  {37f7476e-c28d-4c77-9fae-6e1ee005a650}, !- Source Object
  2,                                      !- Outlet Port
  {5fcd8b33-f7b0-45a0-9ca6-e0738eaedbab}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {24c49f6b-9126-4856-9f15-c22309d53a57}, !- Handle
  {8d8e0af1-9f8f-4365-9fe5-39cb2676d2bd}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  16.7,                                   !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {ab2a99d7-05a8-460c-8166-a17b0a58a5a8}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 1; !- Name

OS:Connection,
  {b0907b62-1867-4e28-8d9e-3344716be1e0}, !- Handle
  {182fad0c-d705-4db8-92ea-7b43e2ec01a0}, !- Name
  {52d36be4-5ec0-44a8-b4ae-528cd56873c0}, !- Source Object
  3,                                      !- Outlet Port
  {8d082a4d-71ae-4052-b75f-51d1355a2072}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {f0d47997-c068-44f1-a42f-02222cd57a0f}, !- Handle
  {bd629fbe-14a0-4219-bc78-4039e8d2243c}, !- Name
  {8d082a4d-71ae-4052-b75f-51d1355a2072}, !- Source Object
  13,                                     !- Outlet Port
  {79d1d9a8-b68c-4445-8635-4f437605b3b5}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC:UnitarySystem,
  {5d0283ac-8056-4901-9c4f-d577fa10b0ba}, !- Handle
  Air Loop HVAC Unitary System 1,         !- Name
  Load,                                   !- Control Type
  {bbc80675-1eb0-4993-937a-79c81210c385}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  ,                                       !- Availability Schedule Name
  {799c772a-50a7-4442-b74f-bec824cff8c2}, !- Air Inlet Node Name
  {6498e097-a6d2-4d78-bd64-dc3a1202ec00}, !- Air Outlet Node Name
  {f3851683-5937-4d37-99e2-ea9c1018ac52}, !- Supply Fan Name
  ,                                       !- Fan Placement
  {5d224e23-163d-4721-8fd4-45e925b17a48}, !- Supply Air Fan Operating Mode Schedule Name
  {6758a4c1-863b-42a0-b8bf-5c564a38d375}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {9c7aec8f-682f-4dd3-8e16-db131a1e421b}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {5c554b71-e8df-4339-be0e-70d15b9e629d}, !- Supplemental Heating Coil Name
  ,                                       !- Supply Air Flow Rate Method During Cooling Operation
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method During Heating Operation
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  80,                                     !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Fan:SystemModel,
  {f3851683-5937-4d37-99e2-ea9c1018ac52}, !- Handle
  Fan System Model 2,                     !- Name
  {5d224e23-163d-4721-8fd4-45e925b17a48}, !- Availability Schedule Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  autosize,                               !- Design Maximum Air Flow Rate {m3/s}
  Discrete,                               !- Speed Control Method
  0.2,                                    !- Electric Power Minimum Flow Rate Fraction
  500,                                    !- Design Pressure Rise {Pa}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Air Stream Fraction
  autosize,                               !- Design Electric Power Consumption {W}
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  840,                                    !- Electric Power Per Unit Flow Rate {W/(m3/s)}
  1.66667,                                !- Electric Power Per Unit Flow Rate Per Unit Pressure {W-s/m3-Pa}
  0.7,                                    !- Fan Total Efficiency
  ,                                       !- Electric Power Function of Flow Fraction Curve Name
  ,                                       !- Night Ventilation Mode Pressure Rise {Pa}
  ,                                       !- Night Ventilation Mode Flow Fraction
  ,                                       !- Motor Loss Zone Name
  0,                                      !- Motor Loss Radiative Fraction
  General;                                !- End-Use Subcategory

OS:Coil:Cooling:DX:SingleSpeed,
  {9c7aec8f-682f-4dd3-8e16-db131a1e421b}, !- Handle
  Coil Cooling DX Single Speed 2,         !- Name
  {5d224e23-163d-4721-8fd4-45e925b17a48}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {01a2fb9c-0d8d-47a6-8e9c-c87bd3031575}, !- Total Cooling Capacity Function of Temperature Curve Name
  {f5cb5fbd-2a56-46ab-85ca-7f5f22ab1d13}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {ccd0470f-9005-40bd-bf3a-bbffec14b384}, !- Energy Input Ratio Function of Temperature Curve Name
  {0c1f978e-7a7b-4f05-8a60-aac432bdb25b}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {6ed88fcf-9691-4cf3-b559-c756c596387c}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {01a2fb9c-0d8d-47a6-8e9c-c87bd3031575}, !- Handle
  Curve Biquadratic 5,                    !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {f5cb5fbd-2a56-46ab-85ca-7f5f22ab1d13}, !- Handle
  Curve Quadratic 5,                      !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {ccd0470f-9005-40bd-bf3a-bbffec14b384}, !- Handle
  Curve Biquadratic 6,                    !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {0c1f978e-7a7b-4f05-8a60-aac432bdb25b}, !- Handle
  Curve Quadratic 6,                      !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {6ed88fcf-9691-4cf3-b559-c756c596387c}, !- Handle
  Curve Quadratic 7,                      !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:DX:SingleSpeed,
  {6758a4c1-863b-42a0-b8bf-5c564a38d375}, !- Handle
  Coil Heating DX Single Speed 1,         !- Name
  {5d224e23-163d-4721-8fd4-45e925b17a48}, !- Availability Schedule Name
  Autosize,                               !- Rated Total Heating Capacity {W}
  5,                                      !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {2d1ae469-e108-4a71-9122-2738353f8d3a}, !- Total Heating Capacity Function of Temperature Curve Name
  {df3c134c-2c84-4f4d-8218-fcc36ee6e649}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {ac2b5eaf-8c3a-42e3-bd9e-59938f35dfca}, !- Energy Input Ratio Function of Temperature Curve Name
  {e57be1c5-92d7-4cee-bd06-4efbe76b45f8}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {1353a396-f2fe-47cc-8cd2-9f8b23aea75c}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Curve:Cubic,
  {2d1ae469-e108-4a71-9122-2738353f8d3a}, !- Handle
  Curve Cubic 1,                          !- Name
  0.758746,                               !- Coefficient1 Constant
  0.027626,                               !- Coefficient2 x
  0.000148716,                            !- Coefficient3 x**2
  3.4992e-06,                             !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Cubic,
  {df3c134c-2c84-4f4d-8218-fcc36ee6e649}, !- Handle
  Curve Cubic 2,                          !- Name
  0.84,                                   !- Coefficient1 Constant
  0.16,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {ac2b5eaf-8c3a-42e3-bd9e-59938f35dfca}, !- Handle
  Curve Cubic 3,                          !- Name
  1.19248,                                !- Coefficient1 Constant
  -0.0300438,                             !- Coefficient2 x
  0.00103745,                             !- Coefficient3 x**2
  -2.3328e-05,                            !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Quadratic,
  {e57be1c5-92d7-4cee-bd06-4efbe76b45f8}, !- Handle
  Curve Quadratic 8,                      !- Name
  1.3824,                                 !- Coefficient1 Constant
  -0.4336,                                !- Coefficient2 x
  0.0512,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Quadratic,
  {1353a396-f2fe-47cc-8cd2-9f8b23aea75c}, !- Handle
  Curve Quadratic 9,                      !- Name
  0.75,                                   !- Coefficient1 Constant
  0.25,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Electric,
  {5c554b71-e8df-4339-be0e-70d15b9e629d}, !- Handle
  Coil Heating Electric 1,                !- Name
  {5d224e23-163d-4721-8fd4-45e925b17a48}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirLoopHVAC,
  {798d46b4-287d-4e0b-b17c-707410921bb5}, !- Handle
  AirLoopHVACUnitarySystem AirLoopHVAC,   !- Name
  ,                                       !- Controller List Name
  {5d224e23-163d-4721-8fd4-45e925b17a48}, !- Availability Schedule
  {e27bd8a1-792b-4d50-8d04-6b1e94b57d1c}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {17467f98-a26c-46e9-a8dd-335cea2a4f9f}, !- Supply Side Inlet Node Name
  {10547232-27de-4819-9561-0949cf980cef}, !- Demand Side Outlet Node Name
  {576763e3-82b8-4432-964a-ce0b586cd103}, !- Demand Side Inlet Node A
  {5b2a6805-63e4-4411-9892-9ed171f853ff}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {ae118126-0cc8-401e-8400-14eb267d60db}, !- Demand Mixer Name
  {a3b8151c-6f89-4bd5-9c64-4aa74f0e8f29}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {31c06c73-1e85-42e6-8e33-578271829937}, !- Handle
  Node 154,                               !- Name
  {17467f98-a26c-46e9-a8dd-335cea2a4f9f}, !- Inlet Port
  {799c772a-50a7-4442-b74f-bec824cff8c2}; !- Outlet Port

OS:Node,
  {2c3f229f-ccea-4ad0-896d-d09cb4d549bc}, !- Handle
  Node 155,                               !- Name
  {6498e097-a6d2-4d78-bd64-dc3a1202ec00}, !- Inlet Port
  {5b2a6805-63e4-4411-9892-9ed171f853ff}; !- Outlet Port

OS:Connection,
  {17467f98-a26c-46e9-a8dd-335cea2a4f9f}, !- Handle
  {323cdbeb-b23d-4a14-828c-1cf601a34425}, !- Name
  {798d46b4-287d-4e0b-b17c-707410921bb5}, !- Source Object
  8,                                      !- Outlet Port
  {31c06c73-1e85-42e6-8e33-578271829937}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5b2a6805-63e4-4411-9892-9ed171f853ff}, !- Handle
  {9ad90a17-dee6-462b-9c53-e1047d5f77aa}, !- Name
  {2c3f229f-ccea-4ad0-896d-d09cb4d549bc}, !- Source Object
  3,                                      !- Outlet Port
  {798d46b4-287d-4e0b-b17c-707410921bb5}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {6f4f22cd-e102-41bb-a9c6-0072d696731b}, !- Handle
  Node 156,                               !- Name
  {576763e3-82b8-4432-964a-ce0b586cd103}, !- Inlet Port
  {9f2f3bd9-2624-49fe-9bd5-6eb322052036}; !- Outlet Port

OS:Node,
  {b14d529b-306b-4851-8c11-ab35e40b150c}, !- Handle
  Node 157,                               !- Name
  {6624eba4-119e-42d6-b9db-611bd6dd1783}, !- Inlet Port
  {10547232-27de-4819-9561-0949cf980cef}; !- Outlet Port

OS:Node,
  {d768b7f3-5009-4888-b046-c35e71e6b7a4}, !- Handle
  Node 158,                               !- Name
  {e159b414-7f78-467f-aa0c-52ac67de97aa}, !- Inlet Port
  {78646af1-dd18-442a-be1c-da550a2f0ce1}; !- Outlet Port

OS:Connection,
  {576763e3-82b8-4432-964a-ce0b586cd103}, !- Handle
  {26fd705c-9bd6-4096-863d-f65c222c205a}, !- Name
  {798d46b4-287d-4e0b-b17c-707410921bb5}, !- Source Object
  10,                                     !- Outlet Port
  {6f4f22cd-e102-41bb-a9c6-0072d696731b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {10547232-27de-4819-9561-0949cf980cef}, !- Handle
  {e80039e9-e860-48db-9993-b9b12474f67a}, !- Name
  {b14d529b-306b-4851-8c11-ab35e40b150c}, !- Source Object
  3,                                      !- Outlet Port
  {798d46b4-287d-4e0b-b17c-707410921bb5}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {a3b8151c-6f89-4bd5-9c64-4aa74f0e8f29}, !- Handle
  Air Loop HVAC Zone Splitter 3,          !- Name
  {9f2f3bd9-2624-49fe-9bd5-6eb322052036}, !- Inlet Node Name
  {823580b8-64e6-49cc-a4a5-4c3010b562bb}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {ae118126-0cc8-401e-8400-14eb267d60db}, !- Handle
  Air Loop HVAC Zone Mixer 3,             !- Name
  {6624eba4-119e-42d6-b9db-611bd6dd1783}, !- Outlet Node Name
  {3c73ac13-de62-493a-b105-5a0894b568b8}; !- Inlet Node Name 1

OS:Connection,
  {9f2f3bd9-2624-49fe-9bd5-6eb322052036}, !- Handle
  {61e602ed-063e-4d9b-97fc-694e80bad27e}, !- Name
  {6f4f22cd-e102-41bb-a9c6-0072d696731b}, !- Source Object
  3,                                      !- Outlet Port
  {a3b8151c-6f89-4bd5-9c64-4aa74f0e8f29}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6624eba4-119e-42d6-b9db-611bd6dd1783}, !- Handle
  {97184935-e07f-4603-acd6-7d21c4e14d92}, !- Name
  {ae118126-0cc8-401e-8400-14eb267d60db}, !- Source Object
  2,                                      !- Outlet Port
  {b14d529b-306b-4851-8c11-ab35e40b150c}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {55b81dcc-cb98-4278-9493-65aed914ba9b}, !- Handle
  {798d46b4-287d-4e0b-b17c-707410921bb5}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  16.7,                                   !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {e27bd8a1-792b-4d50-8d04-6b1e94b57d1c}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 2; !- Name

OS:Connection,
  {799c772a-50a7-4442-b74f-bec824cff8c2}, !- Handle
  {39fa53af-0e1c-41e1-b8a9-70b78915cfe0}, !- Name
  {31c06c73-1e85-42e6-8e33-578271829937}, !- Source Object
  3,                                      !- Outlet Port
  {5d0283ac-8056-4901-9c4f-d577fa10b0ba}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {6498e097-a6d2-4d78-bd64-dc3a1202ec00}, !- Handle
  {dc1afb5f-c16a-4680-9cce-9d1ed9bc6030}, !- Name
  {5d0283ac-8056-4901-9c4f-d577fa10b0ba}, !- Source Object
  7,                                      !- Outlet Port
  {2c3f229f-ccea-4ad0-896d-d09cb4d549bc}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {12ae5c08-6773-4131-9734-f788a96a92fb}, !- Handle
  SHW_Temperature_140F,                   !- Name
  {2ad1d0df-f9c1-4805-a471-f5d1ab8fb647}, !- Schedule Type Limits Name
  {0e84c204-336d-4e21-b483-2e6862d2f065}, !- Default Day Schedule Name
  {1261d1f4-1117-4d9a-820c-e78db4ca38ed}, !- Summer Design Day Schedule Name
  {f48a3a47-fcd5-4b69-a230-134e33504cf6}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {0e84c204-336d-4e21-b483-2e6862d2f065}, !- Handle
  SHW_Temperature_140F_Default,           !- Name
  {2ad1d0df-f9c1-4805-a471-f5d1ab8fb647}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:Schedule:Day,
  {1261d1f4-1117-4d9a-820c-e78db4ca38ed}, !- Handle
  SHW_Temperature_140F_Summer_Design_Day, !- Name
  {2ad1d0df-f9c1-4805-a471-f5d1ab8fb647}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:Schedule:Day,
  {f48a3a47-fcd5-4b69-a230-134e33504cf6}, !- Handle
  SHW_Temperature_140F_Winter_Design_Day, !- Name
  {2ad1d0df-f9c1-4805-a471-f5d1ab8fb647}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:PlantLoop,
  {a5b1f024-38d2-4727-806f-e3a830b8cd87}, !- Handle
  Service Water Loop,                     !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {1e085919-3b3f-4f48-8dda-134a880c0442}, !- Loop Temperature Setpoint Node Name
  60,                                     !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {8543d56e-cc83-43e9-a321-29bda4218eb6}, !- Plant Side Inlet Node Name
  {0897b658-00fd-4217-b925-fc7c0f9075ff}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {2da0a86a-d660-4e7a-8860-620818443cb9}, !- Demand Side Inlet Node Name
  {34a1255f-c122-47c4-9e2c-27c6d729bbed}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {326208d4-5c3b-4ade-9ced-cfbadea30754}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {599815eb-1761-4668-b47f-627fa424e08c}, !- Demand Mixer Name
  {7492a6b0-653b-4aa6-8faa-f9ec762118a3}, !- Demand Splitter Name
  {ab37eb40-7a13-430d-89b1-6e989bed8e79}, !- Supply Mixer Name
  {36cc79ca-077b-4494-aa19-61bb3a8cb90f}; !- Supply Splitter Name

OS:Node,
  {69a1eb2d-42c6-4d18-9e39-0ec426118669}, !- Handle
  Node 159,                               !- Name
  {8543d56e-cc83-43e9-a321-29bda4218eb6}, !- Inlet Port
  {07e07660-baf1-4344-9819-16e3ee2942b9}; !- Outlet Port

OS:Node,
  {1e085919-3b3f-4f48-8dda-134a880c0442}, !- Handle
  Node 160,                               !- Name
  {caa175dc-769a-4ffe-a2a3-9a3b4650ca85}, !- Inlet Port
  {0897b658-00fd-4217-b925-fc7c0f9075ff}; !- Outlet Port

OS:Node,
  {e468c69f-1369-4b4a-925e-b445b8373d2c}, !- Handle
  Node 161,                               !- Name
  {b0c5629b-f399-4079-8439-ecdf233235e2}, !- Inlet Port
  {2fa9e76a-099b-4877-8649-157c9ceed4a1}; !- Outlet Port

OS:Connector:Mixer,
  {ab37eb40-7a13-430d-89b1-6e989bed8e79}, !- Handle
  Connector Mixer 7,                      !- Name
  {caa175dc-769a-4ffe-a2a3-9a3b4650ca85}, !- Outlet Branch Name
  {0fa8684d-1dc1-4389-943f-7b13de24fd1e}, !- Inlet Branch Name 1
  {7d249f0a-000a-4509-b5dc-d8715a4936c1}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {36cc79ca-077b-4494-aa19-61bb3a8cb90f}, !- Handle
  Connector Splitter 7,                   !- Name
  {35bdef5e-996f-4434-a79a-434bce7265ab}, !- Inlet Branch Name
  {b0c5629b-f399-4079-8439-ecdf233235e2}, !- Outlet Branch Name 1
  {bb06c99c-8416-4893-bc97-5d7fc8845a17}; !- Outlet Branch Name 2

OS:Connection,
  {8543d56e-cc83-43e9-a321-29bda4218eb6}, !- Handle
  {c147f771-ecf9-415a-b8bf-b04c7b699200}, !- Name
  {a5b1f024-38d2-4727-806f-e3a830b8cd87}, !- Source Object
  14,                                     !- Outlet Port
  {69a1eb2d-42c6-4d18-9e39-0ec426118669}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b0c5629b-f399-4079-8439-ecdf233235e2}, !- Handle
  {b8c429ee-0079-4d0b-9619-69b1bae06251}, !- Name
  {36cc79ca-077b-4494-aa19-61bb3a8cb90f}, !- Source Object
  3,                                      !- Outlet Port
  {e468c69f-1369-4b4a-925e-b445b8373d2c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {caa175dc-769a-4ffe-a2a3-9a3b4650ca85}, !- Handle
  {6ff5e471-0f7d-4b1c-8659-860fed787f28}, !- Name
  {ab37eb40-7a13-430d-89b1-6e989bed8e79}, !- Source Object
  2,                                      !- Outlet Port
  {1e085919-3b3f-4f48-8dda-134a880c0442}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0897b658-00fd-4217-b925-fc7c0f9075ff}, !- Handle
  {193d4c68-922f-443e-b831-29e4c0450d97}, !- Name
  {1e085919-3b3f-4f48-8dda-134a880c0442}, !- Source Object
  3,                                      !- Outlet Port
  {a5b1f024-38d2-4727-806f-e3a830b8cd87}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {45a1281a-5c0c-4372-b67f-2349d29397cf}, !- Handle
  Node 162,                               !- Name
  {2da0a86a-d660-4e7a-8860-620818443cb9}, !- Inlet Port
  {6e70c4db-d542-4a45-a6b7-2f6306a32780}; !- Outlet Port

OS:Node,
  {45a7bddd-d9c9-4e73-aca2-9a193295d6e1}, !- Handle
  Node 163,                               !- Name
  {684a59e1-48a4-4fda-9e7e-b800f3a1d8d0}, !- Inlet Port
  {34a1255f-c122-47c4-9e2c-27c6d729bbed}; !- Outlet Port

OS:Node,
  {005a0a67-fd23-494a-945e-502a646d2dc2}, !- Handle
  Node 164,                               !- Name
  {9fbc999d-45a2-4a4c-8e53-fe14bf624b7e}, !- Inlet Port
  {b02925a7-1e24-4bf6-80a3-2098674ec35b}; !- Outlet Port

OS:Connector:Mixer,
  {599815eb-1761-4668-b47f-627fa424e08c}, !- Handle
  Connector Mixer 8,                      !- Name
  {684a59e1-48a4-4fda-9e7e-b800f3a1d8d0}, !- Outlet Branch Name
  {4e12b732-c533-4e46-9642-c669b296b21e}; !- Inlet Branch Name 1

OS:Connector:Splitter,
  {7492a6b0-653b-4aa6-8faa-f9ec762118a3}, !- Handle
  Connector Splitter 8,                   !- Name
  {6e70c4db-d542-4a45-a6b7-2f6306a32780}, !- Inlet Branch Name
  {9fbc999d-45a2-4a4c-8e53-fe14bf624b7e}; !- Outlet Branch Name 1

OS:Connection,
  {2da0a86a-d660-4e7a-8860-620818443cb9}, !- Handle
  {9722193f-eecd-43f2-a9cc-486a69cb818e}, !- Name
  {a5b1f024-38d2-4727-806f-e3a830b8cd87}, !- Source Object
  17,                                     !- Outlet Port
  {45a1281a-5c0c-4372-b67f-2349d29397cf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6e70c4db-d542-4a45-a6b7-2f6306a32780}, !- Handle
  {c6453215-b7d3-40cb-a08c-2e2182dbcdc6}, !- Name
  {45a1281a-5c0c-4372-b67f-2349d29397cf}, !- Source Object
  3,                                      !- Outlet Port
  {7492a6b0-653b-4aa6-8faa-f9ec762118a3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9fbc999d-45a2-4a4c-8e53-fe14bf624b7e}, !- Handle
  {0814e41c-fc69-4047-8804-3dcfcac3b1bd}, !- Name
  {7492a6b0-653b-4aa6-8faa-f9ec762118a3}, !- Source Object
  3,                                      !- Outlet Port
  {005a0a67-fd23-494a-945e-502a646d2dc2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {684a59e1-48a4-4fda-9e7e-b800f3a1d8d0}, !- Handle
  {a18362fb-9d4d-4aad-a161-d205efc9a066}, !- Name
  {599815eb-1761-4668-b47f-627fa424e08c}, !- Source Object
  2,                                      !- Outlet Port
  {45a7bddd-d9c9-4e73-aca2-9a193295d6e1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {34a1255f-c122-47c4-9e2c-27c6d729bbed}, !- Handle
  {2364c852-2f9b-43ea-ae68-cf14bf429b70}, !- Name
  {45a7bddd-d9c9-4e73-aca2-9a193295d6e1}, !- Source Object
  3,                                      !- Outlet Port
  {a5b1f024-38d2-4727-806f-e3a830b8cd87}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {5eadd772-8154-4baa-bd91-3ca822e2e458}, !- Handle
  {a5b1f024-38d2-4727-806f-e3a830b8cd87}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  60,                                     !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {326208d4-5c3b-4ade-9ced-cfbadea30754}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 3; !- Name

OS:SetpointManager:Scheduled,
  {702aadac-d102-4932-ba55-dbc4b63f29e6}, !- Handle
  Setpoint Manager Scheduled 4,           !- Name
  Temperature,                            !- Control Variable
  {12ae5c08-6773-4131-9734-f788a96a92fb}, !- Schedule Name
  {1e085919-3b3f-4f48-8dda-134a880c0442}; !- Setpoint Node or NodeList Name

OS:Pump:ConstantSpeed,
  {5512dfe4-c44b-4d48-9e97-88e01bef7cab}, !- Handle
  Pump Constant Speed 1,                  !- Name
  {07e07660-baf1-4344-9819-16e3ee2942b9}, !- Inlet Node Name
  {46bc9a8d-1b8f-418e-a914-f6e8806e8bf7}, !- Outlet Node Name
  autosize,                               !- Rated Flow Rate {m3/s}
  29891,                                  !- Rated Pump Head {Pa}
  autosize,                               !- Rated Power Consumption {W}
  0.9,                                    !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule
  ,                                       !- Pump Curve
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone
  ,                                       !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  General;                                !- End-Use Subcategory

OS:Node,
  {292b2365-cbfe-453f-abfd-14ad7ab67b81}, !- Handle
  Node 165,                               !- Name
  {46bc9a8d-1b8f-418e-a914-f6e8806e8bf7}, !- Inlet Port
  {35bdef5e-996f-4434-a79a-434bce7265ab}; !- Outlet Port

OS:Connection,
  {07e07660-baf1-4344-9819-16e3ee2942b9}, !- Handle
  {6237d8f2-c9ce-4bda-95b8-71b00370aa28}, !- Name
  {69a1eb2d-42c6-4d18-9e39-0ec426118669}, !- Source Object
  3,                                      !- Outlet Port
  {5512dfe4-c44b-4d48-9e97-88e01bef7cab}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {46bc9a8d-1b8f-418e-a914-f6e8806e8bf7}, !- Handle
  {6321f8c4-68e8-4689-81cf-ffe41b67174f}, !- Name
  {5512dfe4-c44b-4d48-9e97-88e01bef7cab}, !- Source Object
  3,                                      !- Outlet Port
  {292b2365-cbfe-453f-abfd-14ad7ab67b81}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {35bdef5e-996f-4434-a79a-434bce7265ab}, !- Handle
  {d3006f48-2320-46a3-91a7-a5d25a8a02e9}, !- Name
  {292b2365-cbfe-453f-abfd-14ad7ab67b81}, !- Source Object
  3,                                      !- Outlet Port
  {36cc79ca-077b-4494-aa19-61bb3a8cb90f}, !- Target Object
  2;                                      !- Inlet Port

OS:WaterHeater:Mixed,
  {d86ed423-f8b2-41ba-8f77-0eb5c8b008c7}, !- Handle
  600 gal Water Heater - 600 kBtu/hr,     !- Name
  2.27124707038191,                       !- Tank Volume {m3}
  {12ae5c08-6773-4131-9734-f788a96a92fb}, !- Setpoint Temperature Schedule Name
  5,                                      !- Deadband Temperature Difference {deltaC}
  82.22222,                               !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  175842,                                 !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  NaturalGas,                             !- Heater Fuel Type
  0.80154340529419,                       !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  2562,                                   !- Off Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- Off Cycle Parasitic Fuel Type
  0.8,                                    !- Off Cycle Parasitic Heat Fraction to Tank
  2562,                                   !- On Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- On Cycle Parasitic Fuel Type
  ,                                       !- On Cycle Parasitic Heat Fraction to Tank
  Schedule,                               !- Ambient Temperature Indicator
  {dcc9c27e-e8fd-4021-be30-c9f66aa976cd}, !- Ambient Temperature Schedule Name
  ,                                       !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  6,                                      !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- Off Cycle Loss Fraction to Thermal Zone
  6,                                      !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {2fa9e76a-099b-4877-8649-157c9ceed4a1}, !- Use Side Inlet Node Name
  {020494fe-c057-446b-966a-032f601f0e49}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  Service Hot Water Heating;              !- End-Use Subcategory

OS:Schedule:Ruleset,
  {7b17ae6a-3353-4266-9928-0cebd50c9218}, !- Handle
  Schedule Ruleset 1,                     !- Name
  {2ad1d0df-f9c1-4805-a471-f5d1ab8fb647}, !- Schedule Type Limits Name
  {015a74c0-9017-4769-9172-b2a39312e343}; !- Default Day Schedule Name

OS:Schedule:Day,
  {015a74c0-9017-4769-9172-b2a39312e343}, !- Handle
  Schedule Day 1,                         !- Name
  {2ad1d0df-f9c1-4805-a471-f5d1ab8fb647}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {3cd6f8ab-cf70-461b-b0fe-e1b30e723b45}, !- Handle
  Schedule Ruleset 2,                     !- Name
  {2ad1d0df-f9c1-4805-a471-f5d1ab8fb647}, !- Schedule Type Limits Name
  {49c9aa72-f11c-4e17-9742-ee850726fc04}; !- Default Day Schedule Name

OS:Schedule:Day,
  {49c9aa72-f11c-4e17-9742-ee850726fc04}, !- Handle
  Schedule Day 6,                         !- Name
  {2ad1d0df-f9c1-4805-a471-f5d1ab8fb647}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:Node,
  {e2f0ded1-aa1b-4e1a-b5a2-895bd42bc931}, !- Handle
  Node 166,                               !- Name
  {020494fe-c057-446b-966a-032f601f0e49}, !- Inlet Port
  {0fa8684d-1dc1-4389-943f-7b13de24fd1e}; !- Outlet Port

OS:Connection,
  {2fa9e76a-099b-4877-8649-157c9ceed4a1}, !- Handle
  {81680074-742d-49b2-b4e5-b401792f5c27}, !- Name
  {e468c69f-1369-4b4a-925e-b445b8373d2c}, !- Source Object
  3,                                      !- Outlet Port
  {d86ed423-f8b2-41ba-8f77-0eb5c8b008c7}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {020494fe-c057-446b-966a-032f601f0e49}, !- Handle
  {253b4e2f-0e66-4053-8a35-761532bc4522}, !- Name
  {d86ed423-f8b2-41ba-8f77-0eb5c8b008c7}, !- Source Object
  32,                                     !- Outlet Port
  {e2f0ded1-aa1b-4e1a-b5a2-895bd42bc931}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0fa8684d-1dc1-4389-943f-7b13de24fd1e}, !- Handle
  {b03379a7-2874-4c84-abb6-b118cdc24f63}, !- Name
  {e2f0ded1-aa1b-4e1a-b5a2-895bd42bc931}, !- Source Object
  3,                                      !- Outlet Port
  {ab37eb40-7a13-430d-89b1-6e989bed8e79}, !- Target Object
  3;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {dcc9c27e-e8fd-4021-be30-c9f66aa976cd}, !- Handle
  Water Heater Ambient Temp Schedule - 70F, !- Name
  {2ad1d0df-f9c1-4805-a471-f5d1ab8fb647}, !- Schedule Type Limits Name
  {83fbce6b-c8f7-443a-8939-e16eb2a83396}, !- Default Day Schedule Name
  {de6ffe60-fd2c-4d57-9d54-e8d8bddb473a}, !- Summer Design Day Schedule Name
  {78e73d65-e2a2-443c-b0af-502f730a7854}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {83fbce6b-c8f7-443a-8939-e16eb2a83396}, !- Handle
  Water Heater Ambient Temp Schedule - 70F_Default, !- Name
  {2ad1d0df-f9c1-4805-a471-f5d1ab8fb647}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.11;                                  !- Value Until Time 1

OS:Schedule:Day,
  {de6ffe60-fd2c-4d57-9d54-e8d8bddb473a}, !- Handle
  Water Heater Ambient Temp Schedule - 70F_Summer_Design_Day, !- Name
  {2ad1d0df-f9c1-4805-a471-f5d1ab8fb647}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.11;                                  !- Value Until Time 1

OS:Schedule:Day,
  {78e73d65-e2a2-443c-b0af-502f730a7854}, !- Handle
  Water Heater Ambient Temp Schedule - 70F_Winter_Design_Day, !- Name
  {2ad1d0df-f9c1-4805-a471-f5d1ab8fb647}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.11;                                  !- Value Until Time 1

OS:Schedule:Ruleset,
  {ab882af8-5e1b-4c87-9fd0-6760eda01e27}, !- Handle
  ESTAR MFHR DHW Fraction Schedule,       !- Name
  {610de5ec-13c6-413b-a336-aa6cb7c4703e}, !- Schedule Type Limits Name
  {47d7265b-64c6-47a3-8654-6a5d8509a9e5}; !- Default Day Schedule Name

OS:Schedule:Day,
  {47d7265b-64c6-47a3-8654-6a5d8509a9e5}, !- Handle
  ESTAR MFHR DHW Schedule Day,            !- Name
  {610de5ec-13c6-413b-a336-aa6cb7c4703e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.3,                                    !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.5,                                    !- Value Until Time 3
  9,                                      !- Hour 4
  0,                                      !- Minute 4
  0.4,                                    !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0.3,                                    !- Value Until Time 5
  12,                                     !- Hour 6
  0,                                      !- Minute 6
  0.35,                                   !- Value Until Time 6
  13,                                     !- Hour 7
  0,                                      !- Minute 7
  0.4,                                    !- Value Until Time 7
  15,                                     !- Hour 8
  0,                                      !- Minute 8
  0.35,                                   !- Value Until Time 8
  17,                                     !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  19,                                     !- Hour 10
  0,                                      !- Minute 10
  0.5,                                    !- Value Until Time 10
  20,                                     !- Hour 11
  0,                                      !- Minute 11
  0.4,                                    !- Value Until Time 11
  21,                                     !- Hour 12
  0,                                      !- Minute 12
  0.35,                                   !- Value Until Time 12
  22,                                     !- Hour 13
  0,                                      !- Minute 13
  0.45,                                   !- Value Until Time 13
  23,                                     !- Hour 14
  0,                                      !- Minute 14
  0.3,                                    !- Value Until Time 14
  24,                                     !- Hour 15
  0,                                      !- Minute 15
  0.05;                                   !- Value Until Time 15

OS:WaterUse:Equipment:Definition,
  {3e593a13-4a91-4cca-86c9-e9b5357971ab}, !- Handle
  Whole Building Water Equipment Definition - 100 units 200 occupants, !- Name
  ,                                       !- End-Use Subcategory
  0.000525123873514226,                   !- Peak Flow Rate {m3/s}
  {12ae5c08-6773-4131-9734-f788a96a92fb}, !- Target Temperature Schedule Name
  {0368b7d1-751d-4c1f-b9cf-825bda219c52}, !- Sensible Fraction Schedule Name
  {572ecf6a-e835-4f4a-9a19-313fec380acc}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {0368b7d1-751d-4c1f-b9cf-825bda219c52}, !- Handle
  Fraction Sensible - 0.2,                !- Name
  ,                                       !- Schedule Type Limits Name
  {efe74e62-e494-40c3-ae82-f4bb8f3e2aa6}; !- Default Day Schedule Name

OS:Schedule:Day,
  {efe74e62-e494-40c3-ae82-f4bb8f3e2aa6}, !- Handle
  Fraction Sensible DefaultDay - 0.2,     !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {572ecf6a-e835-4f4a-9a19-313fec380acc}, !- Handle
  Fraction Sensible - 0.05,               !- Name
  ,                                       !- Schedule Type Limits Name
  {370c5aad-950f-4626-b231-cb1650388b25}; !- Default Day Schedule Name

OS:Schedule:Day,
  {370c5aad-950f-4626-b231-cb1650388b25}, !- Handle
  Fraction Latent DefaultDay - 0.05,      !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:WaterUse:Equipment,
  {90a1064e-16b5-4931-8504-568fe616fedf}, !- Handle
  ESTAR MFHR Whole Building Water Use Equipment, !- Name
  {3e593a13-4a91-4cca-86c9-e9b5357971ab}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {ab882af8-5e1b-4c87-9fd0-6760eda01e27}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {130f238f-891f-42ba-879d-014a337b906f}, !- Handle
  ESTAR MFHR DHW Water Use Connection,    !- Name
  {b02925a7-1e24-4bf6-80a3-2098674ec35b}, !- Inlet Node Name
  {68393469-956d-416a-ada4-23f9b55c7ce2}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {90a1064e-16b5-4931-8504-568fe616fedf}; !- Water Use Equipment Name 1

OS:Node,
  {46d213ee-8095-4511-98cf-c64b5d2b491b}, !- Handle
  Node 167,                               !- Name
  {68393469-956d-416a-ada4-23f9b55c7ce2}, !- Inlet Port
  {4e12b732-c533-4e46-9642-c669b296b21e}; !- Outlet Port

OS:Connection,
  {b02925a7-1e24-4bf6-80a3-2098674ec35b}, !- Handle
  {3697b93b-cb12-4f66-99a1-f38dda1b16f9}, !- Name
  {005a0a67-fd23-494a-945e-502a646d2dc2}, !- Source Object
  3,                                      !- Outlet Port
  {130f238f-891f-42ba-879d-014a337b906f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {68393469-956d-416a-ada4-23f9b55c7ce2}, !- Handle
  {ba331be5-8e08-40ea-bca8-c5f694dbe043}, !- Name
  {130f238f-891f-42ba-879d-014a337b906f}, !- Source Object
  3,                                      !- Outlet Port
  {46d213ee-8095-4511-98cf-c64b5d2b491b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4e12b732-c533-4e46-9642-c669b296b21e}, !- Handle
  {a2ee115f-4246-4614-8aad-2e71d9e80e74}, !- Name
  {46d213ee-8095-4511-98cf-c64b5d2b491b}, !- Source Object
  3,                                      !- Outlet Port
  {599815eb-1761-4668-b47f-627fa424e08c}, !- Target Object
  3;                                      !- Inlet Port

OS:WaterHeater:HeatPump,
  {9b5fffcb-3201-425a-9cdd-e1868aa211f3}, !- Handle
  Water Heater Heat Pump 1,               !- Name
  ,                                       !- Availability Schedule
  {d6ebe39f-0991-4900-b9bd-02617eef9ca1}, !- Compressor Setpoint Temperature Schedule
  5,                                      !- Dead Band Temperature Difference {deltaC}
  autosize,                               !- Condenser Water Flow Rate {m3/s}
  autosize,                               !- Evaporator Air Flow Rate {m3/s}
  ZoneAirOnly,                            !- Inlet Air Configuration
  {9bf84a0a-3ddc-42e5-9e7e-61a97a47d77d}, !- Air Inlet Node
  {e1c2348e-74d6-4dc4-970b-fde7e786e3d1}, !- Air Outlet Node
  ,                                       !- Outdoor Air Node
  {2f0fd6d2-dd8a-4226-9159-f5dbce904a0b}, !- Inlet Air Temperature Schedule
  {9110bb6f-2724-4fbc-bbd8-a7da9271c48d}, !- Inlet Air Humidity Schedule
  {e28acaa9-508c-42f9-849c-f6ac4f7f2657}, !- Tank
  {82de69d1-cf81-4f32-a7ca-90511d276583}, !- DX Coil
  10,                                     !- Minimum Inlet Air Temperature for Compressor Operation {C}
  Zone,                                   !- Compressor Location
  {51016155-cee7-4b54-af4c-77518fe12735}, !- Compressor Ambient Temperature Schedule
  {acf7168d-1bd5-4af7-a778-ce82783b8708}, !- Fan
  DrawThrough,                            !- Fan Placement
  0,                                      !- On Cycle Parasitic Electric Load {W}
  0,                                      !- Off Cycle Parasitic Electric Load {W}
  Outdoors,                               !- Parasitic Heat Rejection Location
  {95d6a9d5-21e9-4140-a478-fce014bf9359}, !- Inlet Air Mixer Schedule
  Heater1;                                !- Control Sensor Location In Stratified Tank

OS:Coil:WaterHeating:AirToWaterHeatPump,
  {82de69d1-cf81-4f32-a7ca-90511d276583}, !- Handle
  Coil Water Heating Air To Water Heat Pump 1, !- Name
  4000,                                   !- Rated Heating Capacity {W}
  3.2,                                    !- Rated COP {W/W}
  0.6956,                                 !- Rated Sensible Heat Ratio
  29.44,                                  !- Rated Evaporator Inlet Air Dry-Bulb Temperature {C}
  22.22,                                  !- Rated Evaporator Inlet Air Wet-Bulb Temperature {C}
  55.72,                                  !- Rated Condenser Inlet Water Temperature {C}
  autosize,                               !- Rated Evaporator Air Flow Rate {m3/s}
  autosize,                               !- Rated Condenser Water Flow Rate {m3/s}
  No,                                     !- Evaporator Fan Power Included in Rated COP
  No,                                     !- Condenser Pump Power Included in Rated COP
  No,                                     !- Condenser Pump Heat Included in Rated Heating Capacity and Rated COP
  150,                                    !- Condenser Water Pump Power {W}
  0.1,                                    !- Fraction of Condenser Pump Heat to Water
  ,                                       !- Evaporator Air Inlet Node Name
  ,                                       !- Evaporator Air Outlet Node Name
  ,                                       !- Condenser Water Inlet Node
  ,                                       !- Condenser Water Outlet Node
  100,                                    !- Crankcase Heater Capacity {W}
  5,                                      !- Maximum Ambient Temperature for Crankcase Heater Operation {C}
  WetBulbTemperature,                     !- Evaporator Air Temperature Type for Curve Objects
  {fd8e5ecb-cbab-4a6d-ba2d-c18ff0fcbda8}, !- Heating Capacity Function of Temperature Curve
  {6c436da2-1e3d-4deb-9153-2e5574f7d7f1}, !- Heating Capacity Function of Air Flow Fraction Curve
  {e8ea21ed-05ac-4d28-b7e4-709e21036d99}, !- Heating Capacity Function of Water Flow Fraction Curve
  {4082e61e-c6bc-4425-becc-f1ff4535b947}, !- Heating COP Function of Temperature Curve
  {ec7dae20-65b6-4435-bbed-386be40b0cf2}, !- Heating COP Function of Air Flow Fraction Curve
  {07e7248b-c533-4beb-847e-0fe3ebff3e11}, !- Heating COP Function of Water Flow Fraction Curve
  {8d7193d1-08f8-47bc-9f8e-042af2c2fb88}; !- Part Load Fraction Correlation Curve

OS:Curve:Biquadratic,
  {fd8e5ecb-cbab-4a6d-ba2d-c18ff0fcbda8}, !- Handle
  Curve Biquadratic 7,                    !- Name
  0.369827,                               !- Coefficient1 Constant
  0.043341,                               !- Coefficient2 x
  -0.00023,                               !- Coefficient3 x**2
  0.000466,                               !- Coefficient4 y
  2.6e-05,                                !- Coefficient5 y**2
  -0.00027,                               !- Coefficient6 x*y
  0,                                      !- Minimum Value of x
  40,                                     !- Maximum Value of x
  20,                                     !- Minimum Value of y
  90,                                     !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Dimensionless;                          !- Output Unit Type

OS:Curve:Quadratic,
  {6c436da2-1e3d-4deb-9153-2e5574f7d7f1}, !- Handle
  Curve Quadratic 10,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Quadratic,
  {e8ea21ed-05ac-4d28-b7e4-709e21036d99}, !- Handle
  Curve Quadratic 11,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {4082e61e-c6bc-4425-becc-f1ff4535b947}, !- Handle
  Curve Biquadratic 8,                    !- Name
  1.19713,                                !- Coefficient1 Constant
  0.077849,                               !- Coefficient2 x
  -1.6e-06,                               !- Coefficient3 x**2
  -0.02675,                               !- Coefficient4 y
  0.000296,                               !- Coefficient5 y**2
  -0.00112,                               !- Coefficient6 x*y
  0,                                      !- Minimum Value of x
  40,                                     !- Maximum Value of x
  20,                                     !- Minimum Value of y
  90,                                     !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Dimensionless;                          !- Output Unit Type

OS:Curve:Quadratic,
  {ec7dae20-65b6-4435-bbed-386be40b0cf2}, !- Handle
  Curve Quadratic 12,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Quadratic,
  {07e7248b-c533-4beb-847e-0fe3ebff3e11}, !- Handle
  Curve Quadratic 13,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Quadratic,
  {8d7193d1-08f8-47bc-9f8e-042af2c2fb88}, !- Handle
  Curve Quadratic 14,                     !- Name
  0.75,                                   !- Coefficient1 Constant
  0.25,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:WaterHeater:Mixed,
  {e28acaa9-508c-42f9-849c-f6ac4f7f2657}, !- Handle
  Water Heater Mixed 1,                   !- Name
  0.3785,                                 !- Tank Volume {m3}
  {1d11bc27-0421-478d-a6a2-95af2d1621c5}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  82.22,                                  !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  845000,                                 !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  NaturalGas,                             !- Heater Fuel Type
  0.8,                                    !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  20,                                     !- Off Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- Off Cycle Parasitic Fuel Type
  0.8,                                    !- Off Cycle Parasitic Heat Fraction to Tank
  ,                                       !- On Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- On Cycle Parasitic Fuel Type
  ,                                       !- On Cycle Parasitic Heat Fraction to Tank
  ThermalZone,                            !- Ambient Temperature Indicator
  {f1cf9503-545a-4090-9a2a-c59b9d686506}, !- Ambient Temperature Schedule Name
  {5b3d5f5a-ebe7-4e78-aa0e-47934eabc408}, !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  6,                                      !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- Off Cycle Loss Fraction to Thermal Zone
  6,                                      !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {1227574c-6485-47e7-9574-7bf5b359cee2}, !- Use Side Inlet Node Name
  {48b8fcbd-2431-4fd4-9a5a-c989f482d3c8}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  General;                                !- End-Use Subcategory

OS:Schedule:Ruleset,
  {f1cf9503-545a-4090-9a2a-c59b9d686506}, !- Handle
  Schedule Ruleset 3,                     !- Name
  {2ad1d0df-f9c1-4805-a471-f5d1ab8fb647}, !- Schedule Type Limits Name
  {48f98465-1e59-4ede-832e-b0e9aabe85c1}; !- Default Day Schedule Name

OS:Schedule:Day,
  {48f98465-1e59-4ede-832e-b0e9aabe85c1}, !- Handle
  Schedule Day 7,                         !- Name
  {2ad1d0df-f9c1-4805-a471-f5d1ab8fb647}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {1d11bc27-0421-478d-a6a2-95af2d1621c5}, !- Handle
  Schedule Ruleset 4,                     !- Name
  {2ad1d0df-f9c1-4805-a471-f5d1ab8fb647}, !- Schedule Type Limits Name
  {af165ff8-c7a2-42bf-9e52-98677fac32fc}; !- Default Day Schedule Name

OS:Schedule:Day,
  {af165ff8-c7a2-42bf-9e52-98677fac32fc}, !- Handle
  Schedule Day 8,                         !- Name
  {2ad1d0df-f9c1-4805-a471-f5d1ab8fb647}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {d6ebe39f-0991-4900-b9bd-02617eef9ca1}, !- Handle
  Schedule Ruleset 5,                     !- Name
  {2ad1d0df-f9c1-4805-a471-f5d1ab8fb647}, !- Schedule Type Limits Name
  {9e7df7ad-0854-4529-8bd3-f5e692fe4e88}; !- Default Day Schedule Name

OS:Schedule:Day,
  {9e7df7ad-0854-4529-8bd3-f5e692fe4e88}, !- Handle
  Schedule Day 9,                         !- Name
  {2ad1d0df-f9c1-4805-a471-f5d1ab8fb647}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {95d6a9d5-21e9-4140-a478-fce014bf9359}, !- Handle
  Schedule Ruleset 6,                     !- Name
  {610de5ec-13c6-413b-a336-aa6cb7c4703e}, !- Schedule Type Limits Name
  {b3db5378-e9fa-44fd-b8d2-32d4dc4b76ed}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b3db5378-e9fa-44fd-b8d2-32d4dc4b76ed}, !- Handle
  Schedule Day 10,                        !- Name
  {610de5ec-13c6-413b-a336-aa6cb7c4703e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {2f0fd6d2-dd8a-4226-9159-f5dbce904a0b}, !- Handle
  Schedule Ruleset 7,                     !- Name
  {2ad1d0df-f9c1-4805-a471-f5d1ab8fb647}, !- Schedule Type Limits Name
  {c06c8a07-4072-4b37-a2b6-1e61d2ca2bb1}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c06c8a07-4072-4b37-a2b6-1e61d2ca2bb1}, !- Handle
  Schedule Day 11,                        !- Name
  {2ad1d0df-f9c1-4805-a471-f5d1ab8fb647}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  19.7;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {9110bb6f-2724-4fbc-bbd8-a7da9271c48d}, !- Handle
  Schedule Ruleset 8,                     !- Name
  {20e97120-0e1c-4993-b7e2-37a5d5a7b887}, !- Schedule Type Limits Name
  {54fcfcc2-cf93-41d1-94e0-3f318cae35a3}; !- Default Day Schedule Name

OS:Schedule:Day,
  {54fcfcc2-cf93-41d1-94e0-3f318cae35a3}, !- Handle
  Schedule Day 12,                        !- Name
  {20e97120-0e1c-4993-b7e2-37a5d5a7b887}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.5;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {20e97120-0e1c-4993-b7e2-37a5d5a7b887}, !- Handle
  Dimensionless,                          !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:Schedule:Ruleset,
  {51016155-cee7-4b54-af4c-77518fe12735}, !- Handle
  Schedule Ruleset 9,                     !- Name
  {2ad1d0df-f9c1-4805-a471-f5d1ab8fb647}, !- Schedule Type Limits Name
  {36853a38-b018-40dc-a887-421e50e456e3}; !- Default Day Schedule Name

OS:Schedule:Day,
  {36853a38-b018-40dc-a887-421e50e456e3}, !- Handle
  Schedule Day 13,                        !- Name
  {2ad1d0df-f9c1-4805-a471-f5d1ab8fb647}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21;                                     !- Value Until Time 1

OS:Fan:SystemModel,
  {acf7168d-1bd5-4af7-a778-ce82783b8708}, !- Handle
  Fan System Model 3,                     !- Name
  {5d224e23-163d-4721-8fd4-45e925b17a48}, !- Availability Schedule Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  autosize,                               !- Design Maximum Air Flow Rate {m3/s}
  Discrete,                               !- Speed Control Method
  0.2,                                    !- Electric Power Minimum Flow Rate Fraction
  500,                                    !- Design Pressure Rise {Pa}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Air Stream Fraction
  autosize,                               !- Design Electric Power Consumption {W}
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  840,                                    !- Electric Power Per Unit Flow Rate {W/(m3/s)}
  1.66667,                                !- Electric Power Per Unit Flow Rate Per Unit Pressure {W-s/m3-Pa}
  0.7,                                    !- Fan Total Efficiency
  ,                                       !- Electric Power Function of Flow Fraction Curve Name
  ,                                       !- Night Ventilation Mode Pressure Rise {Pa}
  ,                                       !- Night Ventilation Mode Flow Fraction
  ,                                       !- Motor Loss Zone Name
  0,                                      !- Motor Loss Radiative Fraction
  General;                                !- End-Use Subcategory

OS:Node,
  {9b00e55f-aba7-4079-9dd7-a12e19664a6c}, !- Handle
  Node 168,                               !- Name
  {bb06c99c-8416-4893-bc97-5d7fc8845a17}, !- Inlet Port
  {1227574c-6485-47e7-9574-7bf5b359cee2}; !- Outlet Port

OS:Connection,
  {bb06c99c-8416-4893-bc97-5d7fc8845a17}, !- Handle
  {5bd96731-c027-4405-a310-969dcb76912f}, !- Name
  {36cc79ca-077b-4494-aa19-61bb3a8cb90f}, !- Source Object
  4,                                      !- Outlet Port
  {9b00e55f-aba7-4079-9dd7-a12e19664a6c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3c180a24-66c1-451c-a094-f0f281464e1c}, !- Handle
  Node 169,                               !- Name
  {48b8fcbd-2431-4fd4-9a5a-c989f482d3c8}, !- Inlet Port
  {7d249f0a-000a-4509-b5dc-d8715a4936c1}; !- Outlet Port

OS:Connection,
  {1227574c-6485-47e7-9574-7bf5b359cee2}, !- Handle
  {47552668-7012-400f-ae08-b8a1fb84d72f}, !- Name
  {9b00e55f-aba7-4079-9dd7-a12e19664a6c}, !- Source Object
  3,                                      !- Outlet Port
  {e28acaa9-508c-42f9-849c-f6ac4f7f2657}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {48b8fcbd-2431-4fd4-9a5a-c989f482d3c8}, !- Handle
  {e4c4b68f-b9c2-4290-b0de-c30d397747aa}, !- Name
  {e28acaa9-508c-42f9-849c-f6ac4f7f2657}, !- Source Object
  32,                                     !- Outlet Port
  {3c180a24-66c1-451c-a094-f0f281464e1c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7d249f0a-000a-4509-b5dc-d8715a4936c1}, !- Handle
  {1935ed74-df82-4192-a9ca-7bff6a2d25a8}, !- Name
  {3c180a24-66c1-451c-a094-f0f281464e1c}, !- Source Object
  3,                                      !- Outlet Port
  {ab37eb40-7a13-430d-89b1-6e989bed8e79}, !- Target Object
  4;                                      !- Inlet Port

OS:Fan:SystemModel,
  {4a8d93f9-5e35-4cdd-bd26-b763d68b976e}, !- Handle
  Fan System Model 4,                     !- Name
  {5d224e23-163d-4721-8fd4-45e925b17a48}, !- Availability Schedule Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  autosize,                               !- Design Maximum Air Flow Rate {m3/s}
  Discrete,                               !- Speed Control Method
  0.2,                                    !- Electric Power Minimum Flow Rate Fraction
  500,                                    !- Design Pressure Rise {Pa}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Air Stream Fraction
  autosize,                               !- Design Electric Power Consumption {W}
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  840,                                    !- Electric Power Per Unit Flow Rate {W/(m3/s)}
  1.66667,                                !- Electric Power Per Unit Flow Rate Per Unit Pressure {W-s/m3-Pa}
  0.7,                                    !- Fan Total Efficiency
  ,                                       !- Electric Power Function of Flow Fraction Curve Name
  ,                                       !- Night Ventilation Mode Pressure Rise {Pa}
  ,                                       !- Night Ventilation Mode Flow Fraction
  ,                                       !- Motor Loss Zone Name
  0,                                      !- Motor Loss Radiative Fraction
  General;                                !- End-Use Subcategory

OS:Fan:SystemModel,
  {1374f441-64a5-48d5-825f-b1c6f4052b9e}, !- Handle
  Fan System Model 5,                     !- Name
  {5d224e23-163d-4721-8fd4-45e925b17a48}, !- Availability Schedule Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  autosize,                               !- Design Maximum Air Flow Rate {m3/s}
  Discrete,                               !- Speed Control Method
  0.2,                                    !- Electric Power Minimum Flow Rate Fraction
  500,                                    !- Design Pressure Rise {Pa}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Air Stream Fraction
  autosize,                               !- Design Electric Power Consumption {W}
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  840,                                    !- Electric Power Per Unit Flow Rate {W/(m3/s)}
  1.66667,                                !- Electric Power Per Unit Flow Rate Per Unit Pressure {W-s/m3-Pa}
  0.7,                                    !- Fan Total Efficiency
  ,                                       !- Electric Power Function of Flow Fraction Curve Name
  ,                                       !- Night Ventilation Mode Pressure Rise {Pa}
  ,                                       !- Night Ventilation Mode Flow Fraction
  ,                                       !- Motor Loss Zone Name
  0,                                      !- Motor Loss Radiative Fraction
  General;                                !- End-Use Subcategory

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {dde4ac2d-4540-4f3c-901f-593ca0ea183d}, !- Handle
  Heat Exchanger Air To Air Sensible And Latent 1, !- Name
  {5d224e23-163d-4721-8fd4-45e925b17a48}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.76,                                   !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.68,                                   !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.81,                                   !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.73,                                   !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.76,                                   !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.68,                                   !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.81,                                   !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.73,                                   !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  ,                                       !- Supply Air Inlet Node
  ,                                       !- Supply Air Outlet Node
  ,                                       !- Exhaust Air Inlet Node
  ,                                       !- Exhaust Air Outlet Node
  0,                                      !- Nominal Electric Power {W}
  No,                                     !- Supply Air Outlet Temperature Control
  Plate,                                  !- Heat Exchanger Type
  None,                                   !- Frost Control Type
  1.7,                                    !- Threshold Temperature {C}
  ,                                       !- Initial Defrost Time Fraction {dimensionless}
  ,                                       !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:ZoneHVAC:EnergyRecoveryVentilator,
  {e80a0618-6437-4ff7-ab66-1d419987bdb3}, !- Handle
  Zone HVAC Energy Recovery Ventilator 1, !- Name
  {5d224e23-163d-4721-8fd4-45e925b17a48}, !- Availability Schedule Name
  {dde4ac2d-4540-4f3c-901f-593ca0ea183d}, !- Heat Exchanger Name
  autosize,                               !- Supply Air Flow Rate {m3/s}
  autosize,                               !- Exhaust Air Flow Rate {m3/s}
  {4a8d93f9-5e35-4cdd-bd26-b763d68b976e}, !- Supply Air Fan Name
  {1374f441-64a5-48d5-825f-b1c6f4052b9e}, !- Exhaust Air Fan Name
  {7849dcb7-b8f7-4009-8185-2fdb80f89d7b}, !- Controller Name
  0.000508,                               !- Ventilation Rate per Unit Floor Area {m3/s-m2}
  0.00236,                                !- Ventilation Rate per Occupant {m3/s-person}
  ,                                       !- Availability Manager List Name
  {e12ec484-cffa-42c9-8385-3ca3f1f0a10f}, !- Air Inlet Node Name
  {6317cb14-ed72-4015-a9dc-109cf5cba776}; !- Air Outlet Node Name

OS:ZoneHVAC:EnergyRecoveryVentilator:Controller,
  {7849dcb7-b8f7-4009-8185-2fdb80f89d7b}, !- Handle
  Zone HVAC Energy Recovery Ventilator Controller 1, !- Name
  ,                                       !- Temperature High Limit {C}
  ,                                       !- Temperature Low Limit {C}
  ,                                       !- Enthalpy High Limit {J/kg}
  ,                                       !- Dewpoint Temperature Limit {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  NoExhaustAirTemperatureLimit,           !- Exhaust Air Temperature Limit
  NoExhaustAirEnthalpyLimit,              !- Exhaust Air Enthalpy Limit
  ,                                       !- Time of Day Economizer Flow Control Schedule Name
  No,                                     !- High Humidity Control Flag
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes;                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio

OS:Node,
  {fe5df917-ae0e-484a-8811-349615153e33}, !- Handle
  Node 170,                               !- Name
  {5f7efec8-82d5-414c-8f4c-6693dc251df4}, !- Inlet Port
  {e12ec484-cffa-42c9-8385-3ca3f1f0a10f}; !- Outlet Port

OS:Connection,
  {5f7efec8-82d5-414c-8f4c-6693dc251df4}, !- Handle
  {d66a1a83-792d-41c4-be15-009048144298}, !- Name
  {3f0ec286-1372-466a-b5e2-bf788f7295b7}, !- Source Object
  3,                                      !- Outlet Port
  {fe5df917-ae0e-484a-8811-349615153e33}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e12ec484-cffa-42c9-8385-3ca3f1f0a10f}, !- Handle
  {860e4bf5-4105-4004-8009-a1fa498a329a}, !- Name
  {fe5df917-ae0e-484a-8811-349615153e33}, !- Source Object
  3,                                      !- Outlet Port
  {e80a0618-6437-4ff7-ab66-1d419987bdb3}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {a495d65b-741f-4788-8d7a-54ba6666ad8e}, !- Handle
  Node 171,                               !- Name
  {6317cb14-ed72-4015-a9dc-109cf5cba776}, !- Inlet Port
  {6ddd2be9-1ee7-43a3-996b-d03e928e95e6}; !- Outlet Port

OS:Connection,
  {6ddd2be9-1ee7-43a3-996b-d03e928e95e6}, !- Handle
  {869ff70f-9e83-4542-a457-6a2952a2146e}, !- Name
  {a495d65b-741f-4788-8d7a-54ba6666ad8e}, !- Source Object
  3,                                      !- Outlet Port
  {bc8bad41-d3b9-4727-ba4c-94c72f00cbd0}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {6317cb14-ed72-4015-a9dc-109cf5cba776}, !- Handle
  {25c2bae9-9cae-46ba-8193-27068ce019e6}, !- Name
  {e80a0618-6437-4ff7-ab66-1d419987bdb3}, !- Source Object
  13,                                     !- Outlet Port
  {a495d65b-741f-4788-8d7a-54ba6666ad8e}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:SystemModel,
  {d3c906f8-6a86-4515-8244-09156ceeaff3}, !- Handle
  Fan System Model 6,                     !- Name
  {5d224e23-163d-4721-8fd4-45e925b17a48}, !- Availability Schedule Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  autosize,                               !- Design Maximum Air Flow Rate {m3/s}
  Continuous,                             !- Speed Control Method
  0.2,                                    !- Electric Power Minimum Flow Rate Fraction
  500,                                    !- Design Pressure Rise {Pa}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Air Stream Fraction
  autosize,                               !- Design Electric Power Consumption {W}
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  840,                                    !- Electric Power Per Unit Flow Rate {W/(m3/s)}
  1.66667,                                !- Electric Power Per Unit Flow Rate Per Unit Pressure {W-s/m3-Pa}
  0.7,                                    !- Fan Total Efficiency
  {09e54896-602c-4f34-8f14-d795ea804e7d}, !- Electric Power Function of Flow Fraction Curve Name
  ,                                       !- Night Ventilation Mode Pressure Rise {Pa}
  ,                                       !- Night Ventilation Mode Flow Fraction
  ,                                       !- Motor Loss Zone Name
  0,                                      !- Motor Loss Radiative Fraction
  General;                                !- End-Use Subcategory

OS:Coil:Heating:Water,
  {db31b292-b0fe-4f37-be61-e783fea4a1ad}, !- Handle
  Coil Heating Water 17,                  !- Name
  {5d224e23-163d-4721-8fd4-45e925b17a48}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {75e7c959-197e-4842-9d44-6b89042569d6}, !- Water Inlet Node Name
  {ccf4ceee-380d-4e39-a110-236df5b572b4}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  ,                                       !- Rated Inlet Water Temperature {C}
  ,                                       !- Rated Inlet Air Temperature {C}
  ,                                       !- Rated Outlet Water Temperature {C}
  ,                                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Coil:Cooling:Water,
  {ed26d719-b99e-460f-b786-5ffb38c8984d}, !- Handle
  Coil Cooling Water 2,                   !- Name
  {5d224e23-163d-4721-8fd4-45e925b17a48}, !- Availability Schedule Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  ,                                       !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {84486b2f-a989-4083-84c1-a8d015ed6d48}, !- Water Inlet Node Name
  {f25692bc-aa72-43ae-890e-4a002f0da30a}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  ;                                       !- Heat Exchanger Configuration

OS:ZoneHVAC:FourPipeFanCoil,
  {46b7f47d-42d2-4ea7-b011-220071e841cc}, !- Handle
  Zone HVAC Four Pipe Fan Coil 1,         !- Name
  {5d224e23-163d-4721-8fd4-45e925b17a48}, !- Availability Schedule Name
  VariableFanVariableFlow,                !- Capacity Control Method
  autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  {221006eb-b9d5-4719-9071-4a1f1a39b758}, !- Air Inlet Node Name
  {eb1be4a0-d36b-4eef-9a07-e997536ae446}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {d3c906f8-6a86-4515-8244-09156ceeaff3}, !- Supply Air Fan Name
  {ed26d719-b99e-460f-b786-5ffb38c8984d}, !- Cooling Coil Name
  autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {db31b292-b0fe-4f37-be61-e783fea4a1ad}, !- Heating Coil Name
  autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OS:Node,
  {ab55d190-3457-47bc-a507-f04606dd5cec}, !- Handle
  Node 172,                               !- Name
  {df17a777-0f9e-4a45-a9af-54c026296854}, !- Inlet Port
  {221006eb-b9d5-4719-9071-4a1f1a39b758}; !- Outlet Port

OS:Connection,
  {df17a777-0f9e-4a45-a9af-54c026296854}, !- Handle
  {df3d1db5-e6c7-49a3-945d-9618224a99bb}, !- Name
  {58cec178-aea0-4a0f-91fc-53cbf7c88b7e}, !- Source Object
  3,                                      !- Outlet Port
  {ab55d190-3457-47bc-a507-f04606dd5cec}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {221006eb-b9d5-4719-9071-4a1f1a39b758}, !- Handle
  {1e970021-e385-48e6-b896-0a766f63c929}, !- Name
  {ab55d190-3457-47bc-a507-f04606dd5cec}, !- Source Object
  3,                                      !- Outlet Port
  {46b7f47d-42d2-4ea7-b011-220071e841cc}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {f579e03a-86e9-47c1-91a8-b3a64d877fed}, !- Handle
  Node 173,                               !- Name
  {eb1be4a0-d36b-4eef-9a07-e997536ae446}, !- Inlet Port
  {5454d911-62ca-4936-80d7-1a1470e63428}; !- Outlet Port

OS:Connection,
  {5454d911-62ca-4936-80d7-1a1470e63428}, !- Handle
  {21b6d8b2-ac75-46cc-a2f6-cd9105982e14}, !- Name
  {f579e03a-86e9-47c1-91a8-b3a64d877fed}, !- Source Object
  3,                                      !- Outlet Port
  {cdeeeb33-7009-4352-b893-80d0024b165f}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {eb1be4a0-d36b-4eef-9a07-e997536ae446}, !- Handle
  {bec0b4a5-9f05-48ff-8c04-a8ce5624cd22}, !- Name
  {46b7f47d-42d2-4ea7-b011-220071e841cc}, !- Source Object
  10,                                     !- Outlet Port
  {f579e03a-86e9-47c1-91a8-b3a64d877fed}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ac8e9a52-f1eb-4c6e-b353-58cd279dddc3}, !- Handle
  Node 174,                               !- Name
  {7acaa694-2642-4477-bf4b-dc913db66aac}, !- Inlet Port
  {75e7c959-197e-4842-9d44-6b89042569d6}; !- Outlet Port

OS:Node,
  {bc6a8191-e6ea-4991-b764-cedc24398c70}, !- Handle
  Node 175,                               !- Name
  {ccf4ceee-380d-4e39-a110-236df5b572b4}, !- Inlet Port
  {6303b297-87ff-4da9-81fc-8c400975d514}; !- Outlet Port

OS:Connection,
  {75e7c959-197e-4842-9d44-6b89042569d6}, !- Handle
  {f0d60ce9-f0b9-4508-99bc-0bc1a7c03feb}, !- Name
  {ac8e9a52-f1eb-4c6e-b353-58cd279dddc3}, !- Source Object
  3,                                      !- Outlet Port
  {db31b292-b0fe-4f37-be61-e783fea4a1ad}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {ccf4ceee-380d-4e39-a110-236df5b572b4}, !- Handle
  {8100caab-6bee-4535-8d8b-b87781e88d9d}, !- Name
  {db31b292-b0fe-4f37-be61-e783fea4a1ad}, !- Source Object
  6,                                      !- Outlet Port
  {bc6a8191-e6ea-4991-b764-cedc24398c70}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e2289e7e-6b4f-4cdf-941a-f6529fd7ce4c}, !- Handle
  Node 176,                               !- Name
  {5ef464d2-782f-4998-8c53-227a4de2c072}, !- Inlet Port
  {84486b2f-a989-4083-84c1-a8d015ed6d48}; !- Outlet Port

OS:Connection,
  {5ef464d2-782f-4998-8c53-227a4de2c072}, !- Handle
  {d4c9b8ea-901b-4608-8097-e940072cf542}, !- Name
  {a7057317-ea14-4908-ac52-bd5d008c9ffd}, !- Source Object
  5,                                      !- Outlet Port
  {e2289e7e-6b4f-4cdf-941a-f6529fd7ce4c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7d5851a6-6005-4a6c-9510-4e4284b32c7f}, !- Handle
  Node 177,                               !- Name
  {f25692bc-aa72-43ae-890e-4a002f0da30a}, !- Inlet Port
  {1e49da6a-2b93-41d1-886c-536d86f1570a}; !- Outlet Port

OS:Connection,
  {84486b2f-a989-4083-84c1-a8d015ed6d48}, !- Handle
  {4ee27fc1-65ef-41aa-9b95-810d8427cb7d}, !- Name
  {e2289e7e-6b4f-4cdf-941a-f6529fd7ce4c}, !- Source Object
  3,                                      !- Outlet Port
  {ed26d719-b99e-460f-b786-5ffb38c8984d}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {f25692bc-aa72-43ae-890e-4a002f0da30a}, !- Handle
  {5cd26ca8-8a35-428a-8deb-47289e22641a}, !- Name
  {ed26d719-b99e-460f-b786-5ffb38c8984d}, !- Source Object
  11,                                     !- Outlet Port
  {7d5851a6-6005-4a6c-9510-4e4284b32c7f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1e49da6a-2b93-41d1-886c-536d86f1570a}, !- Handle
  {abb5ab8a-00c0-4c1c-99e7-46dc53c9db78}, !- Name
  {7d5851a6-6005-4a6c-9510-4e4284b32c7f}, !- Source Object
  3,                                      !- Outlet Port
  {c26df6ec-8713-4ebc-ba15-5a7003ebfb67}, !- Target Object
  5;                                      !- Inlet Port

OS:PlantLoop,
  {cc4c8658-8556-4cc5-ba20-21842c91cbd6}, !- Handle
  Hot Water Loop 1,                       !- Name
  Water,                                  !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {73461217-6737-4d20-b717-f5576254a880}, !- Loop Temperature Setpoint Node Name
  ,                                       !- Maximum Loop Temperature {C}
  ,                                       !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {dfce6556-9354-4dd7-87ff-171c3b2a7143}, !- Plant Side Inlet Node Name
  {87cb5b0c-c21e-4796-9d27-4ff62ffa1cc3}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {3d1715df-a6d2-4c69-a3de-76e4280b1616}, !- Demand Side Inlet Node Name
  {184b1b1b-51d7-4302-a12f-88c14af59fe5}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {0ff8f074-4440-4087-8c0f-7a4921b439fc}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {c6c4d7d3-886b-4383-9599-623a4029cf0d}, !- Demand Mixer Name
  {fd7e4683-03f8-4f7e-9c17-a71392b5cbd8}, !- Demand Splitter Name
  {1b9c3871-c349-45b8-bf64-64662f8b937e}, !- Supply Mixer Name
  {a94e32f5-7880-494e-9c64-e3fe5f1a0dbc}; !- Supply Splitter Name

OS:Node,
  {a64a270a-2680-40b5-9c2d-56517a88f847}, !- Handle
  Node 178,                               !- Name
  {dfce6556-9354-4dd7-87ff-171c3b2a7143}, !- Inlet Port
  {3a653309-af56-4bbb-8b28-3cf3fbb61956}; !- Outlet Port

OS:Node,
  {73461217-6737-4d20-b717-f5576254a880}, !- Handle
  Node 179,                               !- Name
  {83da1663-a6b1-4ce4-8942-c81bd9b76784}, !- Inlet Port
  {87cb5b0c-c21e-4796-9d27-4ff62ffa1cc3}; !- Outlet Port

OS:Node,
  {28f37a80-b50d-4013-86e7-c4b27478b385}, !- Handle
  Node 180,                               !- Name
  {af0a4715-2f93-4f71-96e1-e6f75d9c6a73}, !- Inlet Port
  {d33c953b-18f9-4120-bee1-9ee8e875eb12}; !- Outlet Port

OS:Connector:Mixer,
  {1b9c3871-c349-45b8-bf64-64662f8b937e}, !- Handle
  Connector Mixer 9,                      !- Name
  {1e205a61-e363-4ee6-b6d7-9f73d91d5b7a}, !- Outlet Branch Name
  {d73a7d54-b293-4c5e-a88e-c028c5c79753}, !- Inlet Branch Name 1
  {40e2e1c4-bd50-424a-b421-974434d0cf49}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {a94e32f5-7880-494e-9c64-e3fe5f1a0dbc}, !- Handle
  Connector Splitter 9,                   !- Name
  {7921c441-797f-4319-98fd-fc54e8686837}, !- Inlet Branch Name
  {af0a4715-2f93-4f71-96e1-e6f75d9c6a73}, !- Outlet Branch Name 1
  {6803b043-6f04-41a3-809b-08cb9f7f90dd}; !- Outlet Branch Name 2

OS:Connection,
  {dfce6556-9354-4dd7-87ff-171c3b2a7143}, !- Handle
  {07d1bf38-381b-4a22-b5b8-eeae5846f6de}, !- Name
  {cc4c8658-8556-4cc5-ba20-21842c91cbd6}, !- Source Object
  14,                                     !- Outlet Port
  {a64a270a-2680-40b5-9c2d-56517a88f847}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {af0a4715-2f93-4f71-96e1-e6f75d9c6a73}, !- Handle
  {578b8123-a0b3-409e-a20b-bf50f3ea8a43}, !- Name
  {a94e32f5-7880-494e-9c64-e3fe5f1a0dbc}, !- Source Object
  3,                                      !- Outlet Port
  {28f37a80-b50d-4013-86e7-c4b27478b385}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {87cb5b0c-c21e-4796-9d27-4ff62ffa1cc3}, !- Handle
  {4f271039-331e-4ece-af30-9704468cdb1a}, !- Name
  {73461217-6737-4d20-b717-f5576254a880}, !- Source Object
  3,                                      !- Outlet Port
  {cc4c8658-8556-4cc5-ba20-21842c91cbd6}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {42b279b7-0ec5-476d-925f-7727e5060e2e}, !- Handle
  Node 181,                               !- Name
  {3d1715df-a6d2-4c69-a3de-76e4280b1616}, !- Inlet Port
  {675b1e35-d82a-468b-9366-81eb9b788beb}; !- Outlet Port

OS:Node,
  {8781fe38-50e7-4eb5-9a13-3a341fd12fdf}, !- Handle
  Node 182,                               !- Name
  {9a79325e-9f9b-4794-898c-93afc0e6651d}, !- Inlet Port
  {184b1b1b-51d7-4302-a12f-88c14af59fe5}; !- Outlet Port

OS:Node,
  {587e7e59-9e6f-466f-940c-788491125417}, !- Handle
  Node 183,                               !- Name
  {a17d8450-c8b5-4d42-bc26-38366143165b}, !- Inlet Port
  {ed42b9b6-1525-456d-838f-26e7dc6ed8f1}; !- Outlet Port

OS:Connector:Mixer,
  {c6c4d7d3-886b-4383-9599-623a4029cf0d}, !- Handle
  Connector Mixer 10,                     !- Name
  {9a79325e-9f9b-4794-898c-93afc0e6651d}, !- Outlet Branch Name
  {60919f0b-dd9d-4340-94de-d49d9746a4e7}; !- Inlet Branch Name 1

OS:Connector:Splitter,
  {fd7e4683-03f8-4f7e-9c17-a71392b5cbd8}, !- Handle
  Connector Splitter 10,                  !- Name
  {675b1e35-d82a-468b-9366-81eb9b788beb}, !- Inlet Branch Name
  {a17d8450-c8b5-4d42-bc26-38366143165b}; !- Outlet Branch Name 1

OS:Connection,
  {3d1715df-a6d2-4c69-a3de-76e4280b1616}, !- Handle
  {aa81360c-15d1-4b64-b133-39f98fd0ebd1}, !- Name
  {cc4c8658-8556-4cc5-ba20-21842c91cbd6}, !- Source Object
  17,                                     !- Outlet Port
  {42b279b7-0ec5-476d-925f-7727e5060e2e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {675b1e35-d82a-468b-9366-81eb9b788beb}, !- Handle
  {f4aaba2b-d255-4020-a158-b61cf9446ad0}, !- Name
  {42b279b7-0ec5-476d-925f-7727e5060e2e}, !- Source Object
  3,                                      !- Outlet Port
  {fd7e4683-03f8-4f7e-9c17-a71392b5cbd8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a17d8450-c8b5-4d42-bc26-38366143165b}, !- Handle
  {45b9472e-7246-409c-8915-f6c451ee599a}, !- Name
  {fd7e4683-03f8-4f7e-9c17-a71392b5cbd8}, !- Source Object
  3,                                      !- Outlet Port
  {587e7e59-9e6f-466f-940c-788491125417}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9a79325e-9f9b-4794-898c-93afc0e6651d}, !- Handle
  {844dce72-0b73-45d6-b1ee-f5e4606b797c}, !- Name
  {c6c4d7d3-886b-4383-9599-623a4029cf0d}, !- Source Object
  2,                                      !- Outlet Port
  {8781fe38-50e7-4eb5-9a13-3a341fd12fdf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {184b1b1b-51d7-4302-a12f-88c14af59fe5}, !- Handle
  {b399cc7a-6818-493b-96f6-5d1378a5f963}, !- Name
  {8781fe38-50e7-4eb5-9a13-3a341fd12fdf}, !- Source Object
  3,                                      !- Outlet Port
  {cc4c8658-8556-4cc5-ba20-21842c91cbd6}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {869a1677-ec76-4eb4-80bd-d22316bc6a1d}, !- Handle
  {cc4c8658-8556-4cc5-ba20-21842c91cbd6}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  82,                                     !- Design Loop Exit Temperature {C}
  11,                                     !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {0ff8f074-4440-4087-8c0f-7a4921b439fc}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 4; !- Name

OS:Pump:VariableSpeed,
  {7fe64861-512e-461c-b98f-6f8026c1c954}, !- Handle
  Pump Variable Speed 4,                  !- Name
  {3a653309-af56-4bbb-8b28-3cf3fbb61956}, !- Inlet Node Name
  {fbd556d1-64d4-4e2c-ae04-157096d6481a}, !- Outlet Node Name
  ,                                       !- Rated Flow Rate {m3/s}
  ,                                       !- Rated Pump Head {Pa}
  ,                                       !- Rated Power Consumption {W}
  ,                                       !- Motor Efficiency
  ,                                       !- Fraction of Motor Inefficiencies to Fluid Stream
  ,                                       !- Coefficient 1 of the Part Load Performance Curve
  ,                                       !- Coefficient 2 of the Part Load Performance Curve
  ,                                       !- Coefficient 3 of the Part Load Performance Curve
  ,                                       !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

OS:Boiler:HotWater,
  {13d6956b-a5b7-4afd-ad8d-68b3b762d856}, !- Handle
  Boiler Hot Water 2,                     !- Name
  ,                                       !- Fuel Type
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Nominal Thermal Efficiency
  LeavingBoiler,                          !- Efficiency Curve Temperature Evaluation Variable
  {73c99e34-6d0e-4640-a983-6e2f144f31d6}, !- Normalized Boiler Efficiency Curve Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Minimum Part Load Ratio
  ,                                       !- Maximum Part Load Ratio
  ,                                       !- Optimum Part Load Ratio
  {d33c953b-18f9-4120-bee1-9ee8e875eb12}, !- Boiler Water Inlet Node Name
  {acd9f958-7a97-4f17-88c3-dc4e50abb19a}, !- Boiler Water Outlet Node Name
  99,                                     !- Water Outlet Upper Temperature Limit {C}
  ConstantFlow,                           !- Boiler Flow Mode
  0,                                      !- Parasitic Electric Load {W}
  1,                                      !- Sizing Factor
  General;                                !- End-Use Subcategory

OS:Curve:Biquadratic,
  {73c99e34-6d0e-4640-a983-6e2f144f31d6}, !- Handle
  Boiler Efficiency 1,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0,                                      !- Minimum Value of y
  1,                                      !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless,                          !- Input Unit Type for Y
  Dimensionless;                          !- Output Unit Type

OS:Node,
  {e9021635-ce71-4c95-b48b-54c647f11e6c}, !- Handle
  Node 184,                               !- Name
  {fbd556d1-64d4-4e2c-ae04-157096d6481a}, !- Inlet Port
  {7921c441-797f-4319-98fd-fc54e8686837}; !- Outlet Port

OS:Connection,
  {3a653309-af56-4bbb-8b28-3cf3fbb61956}, !- Handle
  {83b98336-e7c3-4c29-bbf0-3c6db90b118d}, !- Name
  {a64a270a-2680-40b5-9c2d-56517a88f847}, !- Source Object
  3,                                      !- Outlet Port
  {7fe64861-512e-461c-b98f-6f8026c1c954}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fbd556d1-64d4-4e2c-ae04-157096d6481a}, !- Handle
  {b5b07a19-3a2c-43c9-9df2-eeb94a88434d}, !- Name
  {7fe64861-512e-461c-b98f-6f8026c1c954}, !- Source Object
  3,                                      !- Outlet Port
  {e9021635-ce71-4c95-b48b-54c647f11e6c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7921c441-797f-4319-98fd-fc54e8686837}, !- Handle
  {62cf883a-be5b-4f06-a145-d1ef8b54083d}, !- Name
  {e9021635-ce71-4c95-b48b-54c647f11e6c}, !- Source Object
  3,                                      !- Outlet Port
  {a94e32f5-7880-494e-9c64-e3fe5f1a0dbc}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {425a0fba-942f-4c01-a48c-743deaa4fe0f}, !- Handle
  Node 185,                               !- Name
  {acd9f958-7a97-4f17-88c3-dc4e50abb19a}, !- Inlet Port
  {d73a7d54-b293-4c5e-a88e-c028c5c79753}; !- Outlet Port

OS:Connection,
  {d33c953b-18f9-4120-bee1-9ee8e875eb12}, !- Handle
  {54a78a9b-d1b8-46db-907c-b02d6d3bf8d6}, !- Name
  {28f37a80-b50d-4013-86e7-c4b27478b385}, !- Source Object
  3,                                      !- Outlet Port
  {13d6956b-a5b7-4afd-ad8d-68b3b762d856}, !- Target Object
  11;                                     !- Inlet Port

OS:Connection,
  {acd9f958-7a97-4f17-88c3-dc4e50abb19a}, !- Handle
  {bd78e44a-2eb7-4dd2-805d-70ff2366ffa6}, !- Name
  {13d6956b-a5b7-4afd-ad8d-68b3b762d856}, !- Source Object
  12,                                     !- Outlet Port
  {425a0fba-942f-4c01-a48c-743deaa4fe0f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d73a7d54-b293-4c5e-a88e-c028c5c79753}, !- Handle
  {c28cc6aa-e700-46bc-93a3-48776e2f4fe5}, !- Name
  {425a0fba-942f-4c01-a48c-743deaa4fe0f}, !- Source Object
  3,                                      !- Outlet Port
  {1b9c3871-c349-45b8-bf64-64662f8b937e}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {441929cc-6c29-4fb4-aa36-35a95484ec99}, !- Handle
  Pipe Adiabatic 16,                      !- Name
  {b4ce5154-9494-4337-afdf-82ce47c624dc}, !- Inlet Node Name
  {b37d693a-5f92-4222-9526-c2036875ba83}; !- Outlet Node Name

OS:Node,
  {d7605d17-e09a-4892-8f3d-dd976654b354}, !- Handle
  Node 186,                               !- Name
  {6803b043-6f04-41a3-809b-08cb9f7f90dd}, !- Inlet Port
  {b4ce5154-9494-4337-afdf-82ce47c624dc}; !- Outlet Port

OS:Connection,
  {6803b043-6f04-41a3-809b-08cb9f7f90dd}, !- Handle
  {1cf28a8c-2beb-4cb0-bf29-48329a72dbe0}, !- Name
  {a94e32f5-7880-494e-9c64-e3fe5f1a0dbc}, !- Source Object
  4,                                      !- Outlet Port
  {d7605d17-e09a-4892-8f3d-dd976654b354}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7c1c4fef-a15c-4f5d-ae2f-b67d859e727b}, !- Handle
  Node 187,                               !- Name
  {b37d693a-5f92-4222-9526-c2036875ba83}, !- Inlet Port
  {40e2e1c4-bd50-424a-b421-974434d0cf49}; !- Outlet Port

OS:Connection,
  {b4ce5154-9494-4337-afdf-82ce47c624dc}, !- Handle
  {d9526e43-378b-447b-be7e-0286752a49e2}, !- Name
  {d7605d17-e09a-4892-8f3d-dd976654b354}, !- Source Object
  3,                                      !- Outlet Port
  {441929cc-6c29-4fb4-aa36-35a95484ec99}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b37d693a-5f92-4222-9526-c2036875ba83}, !- Handle
  {17307bb1-0c99-4c33-909f-7c2fadb46524}, !- Name
  {441929cc-6c29-4fb4-aa36-35a95484ec99}, !- Source Object
  3,                                      !- Outlet Port
  {7c1c4fef-a15c-4f5d-ae2f-b67d859e727b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {40e2e1c4-bd50-424a-b421-974434d0cf49}, !- Handle
  {05c0f46d-cefb-43d3-a33e-db5c9b314a13}, !- Name
  {7c1c4fef-a15c-4f5d-ae2f-b67d859e727b}, !- Source Object
  3,                                      !- Outlet Port
  {1b9c3871-c349-45b8-bf64-64662f8b937e}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {7be69f4c-7d1a-4e4f-b7a9-f687cdd9a795}, !- Handle
  Pipe Adiabatic 17,                      !- Name
  {35ad5717-5a61-48aa-b6d0-8f4511512490}, !- Inlet Node Name
  {83da1663-a6b1-4ce4-8942-c81bd9b76784}; !- Outlet Node Name

OS:Node,
  {b14dea53-cdf0-4924-b810-d62fba721e1c}, !- Handle
  Node 188,                               !- Name
  {1e205a61-e363-4ee6-b6d7-9f73d91d5b7a}, !- Inlet Port
  {35ad5717-5a61-48aa-b6d0-8f4511512490}; !- Outlet Port

OS:Connection,
  {1e205a61-e363-4ee6-b6d7-9f73d91d5b7a}, !- Handle
  {7425bd99-4eb6-45be-ba1b-e20ae72583c1}, !- Name
  {1b9c3871-c349-45b8-bf64-64662f8b937e}, !- Source Object
  2,                                      !- Outlet Port
  {b14dea53-cdf0-4924-b810-d62fba721e1c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {35ad5717-5a61-48aa-b6d0-8f4511512490}, !- Handle
  {05297bca-4007-42ae-9875-505020bea335}, !- Name
  {b14dea53-cdf0-4924-b810-d62fba721e1c}, !- Source Object
  3,                                      !- Outlet Port
  {7be69f4c-7d1a-4e4f-b7a9-f687cdd9a795}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {83da1663-a6b1-4ce4-8942-c81bd9b76784}, !- Handle
  {09601946-6ec6-4070-b382-1ff0fef2ca9b}, !- Name
  {7be69f4c-7d1a-4e4f-b7a9-f687cdd9a795}, !- Source Object
  3,                                      !- Outlet Port
  {73461217-6737-4d20-b717-f5576254a880}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {9dff4383-1414-4d66-b75c-9504b3f5ccb7}, !- Handle
  Hot_Water_Temperature 1,                !- Name
  {2ad1d0df-f9c1-4805-a471-f5d1ab8fb647}, !- Schedule Type Limits Name
  {a9170ffc-8170-49d1-8b85-cf09a70092f1}, !- Default Day Schedule Name
  {4a2f6b51-bd9c-4201-a531-8f42bc5d2efa}, !- Summer Design Day Schedule Name
  {ffd97c63-650e-408a-ab3a-4a72af252f28}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {a9170ffc-8170-49d1-8b85-cf09a70092f1}, !- Handle
  Hot_Water_Temperature_Default 1,        !- Name
  {2ad1d0df-f9c1-4805-a471-f5d1ab8fb647}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  67;                                     !- Value Until Time 1

OS:Schedule:Day,
  {57a50507-7709-41bc-ace2-dc26b73b838d}, !- Handle
  Schedule Day 15,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {ffd97c63-650e-408a-ab3a-4a72af252f28}, !- Handle
  Hot_Water_Temperature_Winter_Design_Day 1, !- Name
  {2ad1d0df-f9c1-4805-a471-f5d1ab8fb647}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  67;                                     !- Value Until Time 1

OS:Schedule:Day,
  {7f979854-915a-4e25-a199-8a750b1f7207}, !- Handle
  Schedule Day 16,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {4a2f6b51-bd9c-4201-a531-8f42bc5d2efa}, !- Handle
  Hot_Water_Temperature_Summer_Design_Day 1, !- Name
  {2ad1d0df-f9c1-4805-a471-f5d1ab8fb647}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  67;                                     !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {273c1cb9-be6a-4fcb-bb78-033aa00e46e6}, !- Handle
  Setpoint Manager Scheduled 5,           !- Name
  Temperature,                            !- Control Variable
  {9dff4383-1414-4d66-b75c-9504b3f5ccb7}, !- Schedule Name
  {73461217-6737-4d20-b717-f5576254a880}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Water,
  {526b04ba-5ef2-4e27-b305-8069e2a1f20b}, !- Handle
  Coil Heating Water 18,                  !- Name
  {5d224e23-163d-4721-8fd4-45e925b17a48}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {ed42b9b6-1525-456d-838f-26e7dc6ed8f1}, !- Water Inlet Node Name
  {10d1b9f8-f883-4349-bce1-add60ebdb660}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  ,                                       !- Rated Inlet Water Temperature {C}
  ,                                       !- Rated Inlet Air Temperature {C}
  ,                                       !- Rated Outlet Water Temperature {C}
  ,                                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Coil:Cooling:DX:SingleSpeed,
  {6284a8f9-e2dd-4280-99ed-8aaa5a1d8c5f}, !- Handle
  Coil Cooling DX Single Speed 3,         !- Name
  {5d224e23-163d-4721-8fd4-45e925b17a48}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {9affa89c-af22-467a-b2b4-8a46240617c0}, !- Total Cooling Capacity Function of Temperature Curve Name
  {dbdab024-7218-4c5b-b27d-c29f469517f9}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {d654023d-c2cb-4dc2-bb5d-ae9f705da2cb}, !- Energy Input Ratio Function of Temperature Curve Name
  {7b1e5a8d-2409-44b5-8dea-cf789c6d8529}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {88e4319b-6244-4919-8ebf-dfef748b9e0b}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {9affa89c-af22-467a-b2b4-8a46240617c0}, !- Handle
  Curve Biquadratic 9,                    !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {dbdab024-7218-4c5b-b27d-c29f469517f9}, !- Handle
  Curve Quadratic 15,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {d654023d-c2cb-4dc2-bb5d-ae9f705da2cb}, !- Handle
  Curve Biquadratic 10,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {7b1e5a8d-2409-44b5-8dea-cf789c6d8529}, !- Handle
  Curve Quadratic 16,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {88e4319b-6244-4919-8ebf-dfef748b9e0b}, !- Handle
  Curve Quadratic 17,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {b274d172-0601-4760-9ec3-bd258de83f6e}, !- Handle
  Zone HVAC Packaged Terminal Air Conditioner 1, !- Name
  {5d224e23-163d-4721-8fd4-45e925b17a48}, !- Availability Schedule Name
  {ff750207-3765-4a0e-9bea-b9cae69ebfe2}, !- Air Inlet Node Name
  {1a7825a9-800d-4a5e-aa6e-4ebf905fdfb9}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {669c949b-fa65-4768-bf8c-af1d084abc9c}, !- Supply Air Fan Name
  {526b04ba-5ef2-4e27-b305-8069e2a1f20b}, !- Heating Coil Name
  {6284a8f9-e2dd-4280-99ed-8aaa5a1d8c5f}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {42c1f2c1-d577-478f-8fb0-adf1646a80da}, !- Handle
  Node 189,                               !- Name
  {3b64b6ef-6652-4a4f-9f80-8e3325704b46}, !- Inlet Port
  {ff750207-3765-4a0e-9bea-b9cae69ebfe2}; !- Outlet Port

OS:Connection,
  {3b64b6ef-6652-4a4f-9f80-8e3325704b46}, !- Handle
  {54abe7ad-0c31-4cbc-98d9-2c78db9897bb}, !- Name
  {c141d12d-f446-492c-9381-6c8d015ea437}, !- Source Object
  3,                                      !- Outlet Port
  {42c1f2c1-d577-478f-8fb0-adf1646a80da}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ff750207-3765-4a0e-9bea-b9cae69ebfe2}, !- Handle
  {67f3a544-652c-4cc0-b14a-56c04ff4a41b}, !- Name
  {42c1f2c1-d577-478f-8fb0-adf1646a80da}, !- Source Object
  3,                                      !- Outlet Port
  {b274d172-0601-4760-9ec3-bd258de83f6e}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {6904c555-b0d7-4d7a-b33b-c1f12db7d864}, !- Handle
  Node 190,                               !- Name
  {1a7825a9-800d-4a5e-aa6e-4ebf905fdfb9}, !- Inlet Port
  {c5d362de-15a4-4e1d-a7d1-b18cbf55ee00}; !- Outlet Port

OS:Connection,
  {c5d362de-15a4-4e1d-a7d1-b18cbf55ee00}, !- Handle
  {b87da3a3-c791-4794-b48e-a94b7b4169ae}, !- Name
  {6904c555-b0d7-4d7a-b33b-c1f12db7d864}, !- Source Object
  3,                                      !- Outlet Port
  {b23ca9be-3eb4-4157-90cf-aaae21bddc76}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {1a7825a9-800d-4a5e-aa6e-4ebf905fdfb9}, !- Handle
  {b94b98e3-4cde-444a-93c2-0eb931f983d5}, !- Name
  {b274d172-0601-4760-9ec3-bd258de83f6e}, !- Source Object
  4,                                      !- Outlet Port
  {6904c555-b0d7-4d7a-b33b-c1f12db7d864}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b8e54af1-0752-4859-8f30-df19b50c5c9b}, !- Handle
  Node 191,                               !- Name
  {10d1b9f8-f883-4349-bce1-add60ebdb660}, !- Inlet Port
  {60919f0b-dd9d-4340-94de-d49d9746a4e7}; !- Outlet Port

OS:Connection,
  {ed42b9b6-1525-456d-838f-26e7dc6ed8f1}, !- Handle
  {f69035fd-5562-49ed-abbb-8f0be419f26a}, !- Name
  {587e7e59-9e6f-466f-940c-788491125417}, !- Source Object
  3,                                      !- Outlet Port
  {526b04ba-5ef2-4e27-b305-8069e2a1f20b}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {10d1b9f8-f883-4349-bce1-add60ebdb660}, !- Handle
  {370c21c1-e1a4-4256-bac7-1276ceddc39a}, !- Name
  {526b04ba-5ef2-4e27-b305-8069e2a1f20b}, !- Source Object
  6,                                      !- Outlet Port
  {b8e54af1-0752-4859-8f30-df19b50c5c9b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {60919f0b-dd9d-4340-94de-d49d9746a4e7}, !- Handle
  {eb251688-88f8-45b4-82a4-862f88033110}, !- Name
  {b8e54af1-0752-4859-8f30-df19b50c5c9b}, !- Source Object
  3,                                      !- Outlet Port
  {c6c4d7d3-886b-4383-9599-623a4029cf0d}, !- Target Object
  3;                                      !- Inlet Port

OS:Fan:SystemModel,
  {669c949b-fa65-4768-bf8c-af1d084abc9c}, !- Handle
  Fan System Model 7,                     !- Name
  {5d224e23-163d-4721-8fd4-45e925b17a48}, !- Availability Schedule Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  autosize,                               !- Design Maximum Air Flow Rate {m3/s}
  Discrete,                               !- Speed Control Method
  0.2,                                    !- Electric Power Minimum Flow Rate Fraction
  500,                                    !- Design Pressure Rise {Pa}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Air Stream Fraction
  autosize,                               !- Design Electric Power Consumption {W}
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  840,                                    !- Electric Power Per Unit Flow Rate {W/(m3/s)}
  1.66667,                                !- Electric Power Per Unit Flow Rate Per Unit Pressure {W-s/m3-Pa}
  0.7,                                    !- Fan Total Efficiency
  ,                                       !- Electric Power Function of Flow Fraction Curve Name
  ,                                       !- Night Ventilation Mode Pressure Rise {Pa}
  ,                                       !- Night Ventilation Mode Flow Fraction
  ,                                       !- Motor Loss Zone Name
  0,                                      !- Motor Loss Radiative Fraction
  General;                                !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {9251ff10-3b3c-4727-96fc-90f6cbf34c0c}, !- Handle
  Coil Heating Electric 2,                !- Name
  {5d224e23-163d-4721-8fd4-45e925b17a48}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {3944fd43-4de3-4cd9-bdd5-00d988e38af1}, !- Handle
  Coil Cooling DX Single Speed 4,         !- Name
  {5d224e23-163d-4721-8fd4-45e925b17a48}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {7f75b4c7-d526-42da-be1a-3f1c754788b9}, !- Total Cooling Capacity Function of Temperature Curve Name
  {4e0a0272-d55a-4a9f-9a86-cca1bd8519af}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {e1fab690-21ac-4033-ba0d-fc8ac20cbac6}, !- Energy Input Ratio Function of Temperature Curve Name
  {40e32a7a-2f06-47cd-ad9b-c19858118b88}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {5ef49005-46d7-4c3f-bd34-51af84b123c4}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {7f75b4c7-d526-42da-be1a-3f1c754788b9}, !- Handle
  Curve Biquadratic 11,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {4e0a0272-d55a-4a9f-9a86-cca1bd8519af}, !- Handle
  Curve Quadratic 18,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {e1fab690-21ac-4033-ba0d-fc8ac20cbac6}, !- Handle
  Curve Biquadratic 12,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {40e32a7a-2f06-47cd-ad9b-c19858118b88}, !- Handle
  Curve Quadratic 19,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {5ef49005-46d7-4c3f-bd34-51af84b123c4}, !- Handle
  Curve Quadratic 20,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:DX:SingleSpeed,
  {11413f62-8125-44a0-9878-7ae106f46ef0}, !- Handle
  Coil Heating DX Single Speed 2,         !- Name
  {5d224e23-163d-4721-8fd4-45e925b17a48}, !- Availability Schedule Name
  Autosize,                               !- Rated Total Heating Capacity {W}
  5,                                      !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {aa0dcd3e-46cd-4423-a95c-b74e04185f0e}, !- Total Heating Capacity Function of Temperature Curve Name
  {4928eb81-dbea-4221-9d6e-a2d3e195e606}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {28d8f99d-22d7-4fde-ba71-3e2f50575d37}, !- Energy Input Ratio Function of Temperature Curve Name
  {cb239ba9-4cb0-40cc-a9c0-9157133c598c}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {992a7f67-af41-46df-8723-17c199ea1197}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Curve:Cubic,
  {aa0dcd3e-46cd-4423-a95c-b74e04185f0e}, !- Handle
  Curve Cubic 4,                          !- Name
  0.758746,                               !- Coefficient1 Constant
  0.027626,                               !- Coefficient2 x
  0.000148716,                            !- Coefficient3 x**2
  3.4992e-06,                             !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Cubic,
  {4928eb81-dbea-4221-9d6e-a2d3e195e606}, !- Handle
  Curve Cubic 5,                          !- Name
  0.84,                                   !- Coefficient1 Constant
  0.16,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {28d8f99d-22d7-4fde-ba71-3e2f50575d37}, !- Handle
  Curve Cubic 6,                          !- Name
  1.19248,                                !- Coefficient1 Constant
  -0.0300438,                             !- Coefficient2 x
  0.00103745,                             !- Coefficient3 x**2
  -2.3328e-05,                            !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Quadratic,
  {cb239ba9-4cb0-40cc-a9c0-9157133c598c}, !- Handle
  Curve Quadratic 21,                     !- Name
  1.3824,                                 !- Coefficient1 Constant
  -0.4336,                                !- Coefficient2 x
  0.0512,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Quadratic,
  {992a7f67-af41-46df-8723-17c199ea1197}, !- Handle
  Curve Quadratic 22,                     !- Name
  0.75,                                   !- Coefficient1 Constant
  0.25,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:PackagedTerminalHeatPump,
  {c07ca980-88f5-4d0a-8ad8-17293d34ef56}, !- Handle
  Zone HVAC Packaged Terminal Heat Pump 1, !- Name
  {5d224e23-163d-4721-8fd4-45e925b17a48}, !- Availability Schedule Name
  {508ff0c2-d64b-4017-95e9-0216fd558b4b}, !- Air Inlet Node Name
  {f3f54ff8-1f87-4aae-9c3b-bc7e6c437cbe}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {f3da73c0-c4ab-40f9-8b56-e685ad0c0c21}, !- Supply Air Fan Name
  {11413f62-8125-44a0-9878-7ae106f46ef0}, !- Heating Coil Name
  ,                                       !- Heating Convergence Tolerance {dimensionless}
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  {3944fd43-4de3-4cd9-bdd5-00d988e38af1}, !- Cooling Coil Name
  ,                                       !- Cooling Convergence Tolerance {dimensionless}
  {9251ff10-3b3c-4727-96fc-90f6cbf34c0c}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {47d214e9-7f4f-458e-95e3-ac2d71517a7b}, !- Handle
  Node 192,                               !- Name
  {5e09aa2b-4a38-4493-8565-e1f2df812e27}, !- Inlet Port
  {508ff0c2-d64b-4017-95e9-0216fd558b4b}; !- Outlet Port

OS:Connection,
  {5e09aa2b-4a38-4493-8565-e1f2df812e27}, !- Handle
  {68091ae3-5c23-4e81-afc7-ff6170759d3a}, !- Name
  {6f0a3ff4-2db2-43da-bf10-fd1ec8ee5031}, !- Source Object
  3,                                      !- Outlet Port
  {47d214e9-7f4f-458e-95e3-ac2d71517a7b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {508ff0c2-d64b-4017-95e9-0216fd558b4b}, !- Handle
  {16ad6b6f-dae7-42af-ae0d-d19001ff9592}, !- Name
  {47d214e9-7f4f-458e-95e3-ac2d71517a7b}, !- Source Object
  3,                                      !- Outlet Port
  {c07ca980-88f5-4d0a-8ad8-17293d34ef56}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {567bc92a-d1ba-46d4-bf1f-307eac93d8a3}, !- Handle
  Node 193,                               !- Name
  {f3f54ff8-1f87-4aae-9c3b-bc7e6c437cbe}, !- Inlet Port
  {70746c77-21b3-4600-b5ba-958eeaed917d}; !- Outlet Port

OS:Connection,
  {70746c77-21b3-4600-b5ba-958eeaed917d}, !- Handle
  {a4e7a64c-4f25-46b0-8fd4-c2a4d84a652b}, !- Name
  {567bc92a-d1ba-46d4-bf1f-307eac93d8a3}, !- Source Object
  3,                                      !- Outlet Port
  {f1833756-31b2-46b6-8d3f-8597d1ba137a}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {f3f54ff8-1f87-4aae-9c3b-bc7e6c437cbe}, !- Handle
  {7a653ff7-2d5e-4f5b-925e-d315955d909b}, !- Name
  {c07ca980-88f5-4d0a-8ad8-17293d34ef56}, !- Source Object
  4,                                      !- Outlet Port
  {567bc92a-d1ba-46d4-bf1f-307eac93d8a3}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:SystemModel,
  {f3da73c0-c4ab-40f9-8b56-e685ad0c0c21}, !- Handle
  Fan System Model 8,                     !- Name
  {5d224e23-163d-4721-8fd4-45e925b17a48}, !- Availability Schedule Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  autosize,                               !- Design Maximum Air Flow Rate {m3/s}
  Discrete,                               !- Speed Control Method
  0.2,                                    !- Electric Power Minimum Flow Rate Fraction
  500,                                    !- Design Pressure Rise {Pa}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Air Stream Fraction
  autosize,                               !- Design Electric Power Consumption {W}
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  840,                                    !- Electric Power Per Unit Flow Rate {W/(m3/s)}
  1.66667,                                !- Electric Power Per Unit Flow Rate Per Unit Pressure {W-s/m3-Pa}
  0.7,                                    !- Fan Total Efficiency
  ,                                       !- Electric Power Function of Flow Fraction Curve Name
  ,                                       !- Night Ventilation Mode Pressure Rise {Pa}
  ,                                       !- Night Ventilation Mode Flow Fraction
  ,                                       !- Motor Loss Zone Name
  0,                                      !- Motor Loss Radiative Fraction
  General;                                !- End-Use Subcategory

OS:Fan:SystemModel,
  {c18d3b8e-b1d2-474d-a79e-22e258bf5825}, !- Handle
  Fan System Model 9,                     !- Name
  {5d224e23-163d-4721-8fd4-45e925b17a48}, !- Availability Schedule Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  autosize,                               !- Design Maximum Air Flow Rate {m3/s}
  Discrete,                               !- Speed Control Method
  0.2,                                    !- Electric Power Minimum Flow Rate Fraction
  500,                                    !- Design Pressure Rise {Pa}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Air Stream Fraction
  autosize,                               !- Design Electric Power Consumption {W}
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  840,                                    !- Electric Power Per Unit Flow Rate {W/(m3/s)}
  1.66667,                                !- Electric Power Per Unit Flow Rate Per Unit Pressure {W-s/m3-Pa}
  0.7,                                    !- Fan Total Efficiency
  ,                                       !- Electric Power Function of Flow Fraction Curve Name
  ,                                       !- Night Ventilation Mode Pressure Rise {Pa}
  ,                                       !- Night Ventilation Mode Flow Fraction
  ,                                       !- Motor Loss Zone Name
  0,                                      !- Motor Loss Radiative Fraction
  General;                                !- End-Use Subcategory

OS:Coil:Cooling:DX:VariableRefrigerantFlow,
  {09f0cda5-f6a6-4141-890e-4fbee0427d7f}, !- Handle
  Coil Cooling DX Variable Refrigerant Flow 1, !- Name
  {5d224e23-163d-4721-8fd4-45e925b17a48}, !- Availability Schedule
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  autosize,                               !- Rated Air Flow Rate {m3/s}
  {8f788bb1-69a9-4588-bfcb-b948196452ea}, !- Cooling Capacity Ratio Modifier Function of Temperature Curve
  {f10ad349-24c4-4577-99d4-851c3fde7c41}; !- Cooling Capacity Modifier Curve Function of Flow Fraction

OS:Curve:Biquadratic,
  {8f788bb1-69a9-4588-bfcb-b948196452ea}, !- Handle
  VRFTUCoolCapFT,                         !- Name
  0.0585884077803259,                     !- Coefficient1 Constant
  0.0587396532718384,                     !- Coefficient2 x
  -0.000210274979759697,                  !- Coefficient3 x**2
  0.0109370473889647,                     !- Coefficient4 y
  -0.0001219549,                          !- Coefficient5 y**2
  -0.0005246615,                          !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  23.89,                                  !- Maximum Value of x
  20,                                     !- Minimum Value of y
  43.33,                                  !- Maximum Value of y
  0.8083,                                 !- Minimum Curve Output
  1.2583;                                 !- Maximum Curve Output

OS:Curve:Quadratic,
  {f10ad349-24c4-4577-99d4-851c3fde7c41}, !- Handle
  VRFACCoolCapFFF,                        !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Coil:Heating:DX:VariableRefrigerantFlow,
  {ebefb555-1238-484c-ba4a-f844aed63715}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1, !- Name
  {5d224e23-163d-4721-8fd4-45e925b17a48}, !- Availability Schedule
  autosize,                               !- Rated Total Heating Capacity {W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  ,                                       !- Coil Air Inlet Node
  ,                                       !- Coil Air Outlet Node
  {5162410d-f733-48f4-b5ba-3073b39a2920}, !- Heating Capacity Ratio Modifier Function of Temperature Curve
  {5effc14d-f566-4352-bfac-56033cb4b913}; !- Heating Capacity Modifier Function of Flow Fraction Curve

OS:Curve:Biquadratic,
  {5162410d-f733-48f4-b5ba-3073b39a2920}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFTUHeatCAPFT, !- Name
  0.375443994956127,                      !- Coefficient1 Constant
  0.0668190645147821,                     !- Coefficient2 x
  -0.00194171026482001,                   !- Coefficient3 x**2
  0.0442618420640187,                     !- Coefficient4 y
  -0.0004009578,                          !- Coefficient5 y**2
  -0.0014819801,                          !- Coefficient6 x*y
  21.11,                                  !- Minimum Value of x
  27.22,                                  !- Maximum Value of x
  -15,                                    !- Minimum Value of y
  18.33,                                  !- Maximum Value of y
  0.6074,                                 !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {5effc14d-f566-4352-bfac-56033cb4b913}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFACCoolCapFFF, !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:AirConditioner:VariableRefrigerantFlow,
  {90c3d89c-0b45-4d28-8b15-0d389a504575}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1, !- Name
  {5d224e23-163d-4721-8fd4-45e925b17a48}, !- Availability Schedule
  autosize,                               !- Gross Rated Total Cooling Capacity {W}
  3.3,                                    !- Gross Rated Cooling COP {W/W}
  -5,                                     !- Minimum Outdoor Temperature in Cooling Mode {C}
  43,                                     !- Maximum Outdoor Temperature in Cooling Mode {C}
  {def77d46-fc95-4a22-8dbd-1a366afe539a}, !- Cooling Capacity Ratio Modifier Function of Low Temperature Curve Name
  {318d05d4-b74b-4c3d-bd2a-46552e490a4e}, !- Cooling Capacity Ratio Boundary Curve Name
  {ea2bf0cd-3d10-40f3-897d-b6d816ae3304}, !- Cooling Capacity Ratio Modifier Function of High Temperature Curve Name
  {76149358-6a12-45c4-990d-44953a3d9ecd}, !- Cooling Energy Input Ratio Modifier Function of Low Temperature Curve Name
  {43327216-a71b-4744-a30b-ca923755ae81}, !- Cooling Energy Input Ratio Boundary Curve Name
  {4b432732-9828-493c-82af-56cb13bc0785}, !- Cooling Energy Input Ratio Modifier Function of High Temperature Curve Name
  {e068f34b-37d7-4025-a283-f8905046e1e3}, !- Cooling Energy Input Ratio Modifier Function of Low Part-Load Ratio Curve Name
  {a559447e-250e-45d0-b9b8-3d784d8b3a2f}, !- Cooling Energy Input Ratio Modifier Function of High Part-Load Ratio Curve Name
  {9d8a6d2c-7805-4f86-9480-dc6bbd142cd5}, !- Cooling Combination Ratio Correction Factor Curve Name
  {ae127ea5-efb0-4a67-b9d9-a38fe6f7a7d9}, !- Cooling Part-Load Fraction Correlation Curve Name
  autosize,                               !- Gross Rated Heating Capacity {W}
  1,                                      !- Rated Heating Capacity Sizing Ratio {W/W}
  3.5,                                    !- Rated Heating COP {W/W}
  -20,                                    !- Minimum Outdoor Temperature in Heating Mode {C}
  30,                                     !- Maximum Outdoor Temperature in Heating Mode {C}
  {073b77f5-15ba-45dc-af83-71a263dda892}, !- Heating Capacity Ratio Modifier Function of Low Temperature Curve Name
  {d5d910af-db71-4735-8d99-94e585654466}, !- Heating Capacity Ratio Boundary Curve Name
  {e80d9c6b-8e5a-4d4d-8221-ed67e7962bd6}, !- Heating Capacity Ratio Modifier Function of High Temperature Curve Name
  {58dcc620-45dc-4eb7-8044-f188c28b3468}, !- Heating Energy Input Ratio Modifier Function of Low Temperature Curve Name
  {92f5b9f1-d974-4012-aecd-b63dd56b35b4}, !- Heating Energy Input Ratio Boundary Curve Name
  {cd30d110-ce31-4188-9551-6c8f61451d1c}, !- Heating Energy Input Ratio Modifier Function of High Temperature Curve Name
  WetBulbTemperature,                     !- Heating Performance Curve Outdoor Temperature Type
  {b8a8003a-8878-4dca-8f65-dfd6cf4ba68e}, !- Heating Energy Input Ratio Modifier Function of Low Part-Load Ratio Curve Name
  {a3bd2e9c-2a2c-4f0d-89d9-f79dd20d5d1c}, !- Heating Energy Input Ratio Modifier Function of High Part-Load Ratio Curve Name
  {794341d6-722c-45ea-bc18-e4add1852635}, !- Heating Combination Ratio Correction Factor Curve Name
  {ae127ea5-efb0-4a67-b9d9-a38fe6f7a7d9}, !- Heating Part-Load Fraction Correlation Curve Name
  0.5,                                    !- Minimum Heat Pump Part-Load Ratio {dimensionless}
  ,                                       !- Zone Name for Master Thermostat Location
  LoadPriority,                           !- Master Thermostat Priority Control Type
  ,                                       !- Thermostat Priority Schedule
  {7acf2fa4-564e-4043-bef8-2303c1d70c7c}, !- Zone Terminal Unit List
  No,                                     !- Heat Pump Waste Heat Recovery
  30,                                     !- Equivalent Piping Length used for Piping Correction Factor in Cooling Mode {m}
  10,                                     !- Vertical Height used for Piping Correction Factor {m}
  {8bc6fddf-3045-49d3-9752-a546edcd1f1b}, !- Piping Correction Factor for Length in Cooling Mode Curve Name
  -0.000386,                              !- Piping Correction Factor for Height in Cooling Mode Coefficient {1/m}
  30,                                     !- Equivalent Piping Length used for Piping Correction Factor in Heating Mode {m}
  ,                                       !- Piping Correction Factor for Length in Heating Mode Curve Name
  0,                                      !- Piping Correction Factor for Height in Heating Mode Coefficient {1/m}
  15,                                     !- Crankcase Heater Power per Compressor {W}
  3,                                      !- Number of Compressors {dimensionless}
  0.33,                                   !- Ratio of Compressor Size to Total Compressor Capacity {W/W}
  7,                                      !- Maximum Outdoor Dry-bulb Temperature for Crankcase Heater {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  ,                                       !- Defrost Energy Input Ratio Modifier Function of Temperature Curve Name
  0.058333,                               !- Defrost Time Period Fraction {dimensionless}
  1e-07,                                  !- Resistive Defrost Heater Capacity {W}
  7,                                      !- Maximum Outdoor Dry-bulb Temperature for Defrost Operation {C}
  ,                                       !- Condenser Type
  ,                                       !- Condenser Inlet Node
  ,                                       !- Condenser Outlet Node
  autosize,                               !- Water Condenser Volume Flow Rate {m3/s}
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  ,                                       !- Supply Water Storage Tank
  0,                                      !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ,                                       !- Basin Heater Operating Schedule
  Electricity,                            !- Fuel Type
  0,                                      !- Minimum Outdoor Temperature in Heat Recovery Mode {C}
  20,                                     !- Maximum Outdoor Temperature in Heat Recovery Mode {C}
  ,                                       !- Heat Recovery Cooling Capacity Modifier Curve Name
  0.5,                                    !- Initial Heat Recovery Cooling Capacity Fraction {W/W}
  0.083,                                  !- Heat Recovery Cooling Capacity Time Constant {hr}
  ,                                       !- Heat Recovery Cooling Energy Modifier Curve Name
  1,                                      !- Initial Heat Recovery Cooling Energy Fraction {W/W}
  0,                                      !- Heat Recovery Cooling Energy Time Constant {hr}
  ,                                       !- Heat Recovery Heating Capacity Modifier Curve Name
  0.5,                                    !- Initial Heat Recovery Heating Capacity Fraction {W/W}
  0.083,                                  !- Heat Recovery Heating Capacity Time Constant {hr}
  ,                                       !- Heat Recovery Heating Energy Modifier Curve Name
  0.5,                                    !- Initial Heat Recovery Heating Energy Fraction {W/W}
  0;                                      !- Heat Recovery Heating Energy Time Constant {hr}

OS:Curve:Biquadratic,
  {def77d46-fc95-4a22-8dbd-1a366afe539a}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 VRFCoolCapFT, !- Name
  0.576882692,                            !- Coefficient1 Constant
  0.017447952,                            !- Coefficient2 x
  0.000583269,                            !- Coefficient3 x**2
  -1.76324e-06,                           !- Coefficient4 y
  -7.474e-09,                             !- Coefficient5 y**2
  -1.30413e-07,                           !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  -5,                                     !- Minimum Value of y
  23;                                     !- Maximum Value of y

OS:Curve:Cubic,
  {318d05d4-b74b-4c3d-bd2a-46552e490a4e}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 VRFCoolCapFTBoundary, !- Name
  25.73,                                  !- Coefficient1 Constant
  -0.03150043,                            !- Coefficient2 x
  -0.01416595,                            !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  11,                                     !- Minimum Value of x
  30;                                     !- Maximum Value of x

OS:Curve:Biquadratic,
  {ea2bf0cd-3d10-40f3-897d-b6d816ae3304}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 VRFCoolCapFTHi, !- Name
  0.6867358,                              !- Coefficient1 Constant
  0.0207631,                              !- Coefficient2 x
  0.0005447,                              !- Coefficient3 x**2
  -0.0016218,                             !- Coefficient4 y
  -4.259e-07,                             !- Coefficient5 y**2
  -0.0003392,                             !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  16,                                     !- Minimum Value of y
  43;                                     !- Maximum Value of y

OS:Curve:Biquadratic,
  {76149358-6a12-45c4-990d-44953a3d9ecd}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 VRFCoolEIRFT, !- Name
  0.989010541,                            !- Coefficient1 Constant
  -0.02347967,                            !- Coefficient2 x
  0.000199711,                            !- Coefficient3 x**2
  0.005968336,                            !- Coefficient4 y
  -1.0289e-07,                            !- Coefficient5 y**2
  -0.00015686,                            !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  -5,                                     !- Minimum Value of y
  23;                                     !- Maximum Value of y

OS:Curve:Cubic,
  {43327216-a71b-4744-a30b-ca923755ae81}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 VRFCoolEIRFTBoundary, !- Name
  25.73473775,                            !- Coefficient1 Constant
  -0.03150043,                            !- Coefficient2 x
  -0.01416595,                            !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  15,                                     !- Minimum Value of x
  24;                                     !- Maximum Value of x

OS:Curve:Biquadratic,
  {4b432732-9828-493c-82af-56cb13bc0785}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 VRFCoolEIRFTHi, !- Name
  -1.4395110176,                          !- Coefficient1 Constant
  0.1619850459,                           !- Coefficient2 x
  -0.0034911781,                          !- Coefficient3 x**2
  0.0269442645,                           !- Coefficient4 y
  0.0001346163,                           !- Coefficient5 y**2
  -0.0006714941,                          !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  23.9,                                   !- Maximum Value of x
  16.8,                                   !- Minimum Value of y
  43.3;                                   !- Maximum Value of y

OS:Curve:Cubic,
  {e068f34b-37d7-4025-a283-f8905046e1e3}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 CoolingEIRLowPLR, !- Name
  0.4541226192,                           !- Coefficient1 Constant
  -0.1729687081,                          !- Coefficient2 x
  1.0828661347,                           !- Coefficient3 x**2
  -0.3618480897,                          !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {a559447e-250e-45d0-b9b8-3d784d8b3a2f}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 CoolingEIRHiPLR, !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  1,                                      !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {9d8a6d2c-7805-4f86-9480-dc6bbd142cd5}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 CoolingCombRatio, !- Name
  0.576593263,                            !- Coefficient1 Constant
  0.6349408697,                           !- Coefficient2 x
  -0.3076093963,                          !- Coefficient3 x**2
  0.0960752636,                           !- Coefficient4 x**3
  1,                                      !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {ae127ea5-efb0-4a67-b9d9-a38fe6f7a7d9}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 VRFCPLFFPLR, !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  1,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {073b77f5-15ba-45dc-af83-71a263dda892}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 VRFHeatCapFT, !- Name
  1.012090154,                            !- Coefficient1 Constant
  -0.0012467553,                          !- Coefficient2 x
  -0.0001271847,                          !- Coefficient3 x**2
  0.0267564328,                           !- Coefficient4 y
  -4.986e-07,                             !- Coefficient5 y**2
  -0.0002635239,                          !- Coefficient6 x*y
  21.1,                                   !- Minimum Value of x
  27.2,                                   !- Maximum Value of x
  -20,                                    !- Minimum Value of y
  3.33;                                   !- Maximum Value of y

OS:Curve:Cubic,
  {d5d910af-db71-4735-8d99-94e585654466}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 VRFHeatCapFTBoundary, !- Name
  58.577,                                 !- Coefficient1 Constant
  -3.0255,                                !- Coefficient2 x
  0.0193,                                 !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  15,                                     !- Minimum Value of x
  23.9;                                   !- Maximum Value of x

OS:Curve:Biquadratic,
  {e80d9c6b-8e5a-4d4d-8221-ed67e7962bd6}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 VRFHeatCapFTHi, !- Name
  2.5859872368,                           !- Coefficient1 Constant
  -0.0953227101,                          !- Coefficient2 x
  0.0009553288,                           !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  21.1,                                   !- Minimum Value of x
  27.2,                                   !- Maximum Value of x
  -9.44,                                  !- Minimum Value of y
  15;                                     !- Maximum Value of y

OS:Curve:Biquadratic,
  {58dcc620-45dc-4eb7-8044-f188c28b3468}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 VRFHeatEIRFT, !- Name
  0.7224292683,                           !- Coefficient1 Constant
  0.0034566628,                           !- Coefficient2 x
  0.0006507028,                           !- Coefficient3 x**2
  -0.0026435362,                          !- Coefficient4 y
  0.0012464766,                           !- Coefficient5 y**2
  -0.0001009161,                          !- Coefficient6 x*y
  21.1,                                   !- Minimum Value of x
  27.2,                                   !- Maximum Value of x
  -20,                                    !- Minimum Value of y
  3.33;                                   !- Maximum Value of y

OS:Curve:Cubic,
  {92f5b9f1-d974-4012-aecd-b63dd56b35b4}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 VRFHeatEIRFTBoundary, !- Name
  58.577,                                 !- Coefficient1 Constant
  -3.0255,                                !- Coefficient2 x
  0.0193,                                 !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  15,                                     !- Minimum Value of x
  23.9;                                   !- Maximum Value of x

OS:Curve:Biquadratic,
  {cd30d110-ce31-4188-9551-6c8f61451d1c}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 VRFHeatEIRFTHi, !- Name
  1.3885703646,                           !- Coefficient1 Constant
  -0.0229771462,                          !- Coefficient2 x
  0.000537274,                            !- Coefficient3 x**2
  -0.0273936962,                          !- Coefficient4 y
  0.0004030426,                           !- Coefficient5 y**2
  -5.9786e-05,                            !- Coefficient6 x*y
  21.1,                                   !- Minimum Value of x
  27.2,                                   !- Maximum Value of x
  0,                                      !- Minimum Value of y
  1;                                      !- Maximum Value of y

OS:Curve:Cubic,
  {b8a8003a-8878-4dca-8f65-dfd6cf4ba68e}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 HeatingEIRLowPLR, !- Name
  0.3924742025,                           !- Coefficient1 Constant
  0.076016374,                            !- Coefficient2 x
  0.6983235783,                           !- Coefficient3 x**2
  -0.1688407813,                          !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {a3bd2e9c-2a2c-4f0d-89d9-f79dd20d5d1c}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 HeatingEIRHiPLR, !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  1,                                      !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {794341d6-722c-45ea-bc18-e4add1852635}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 HeatingCombRatio, !- Name
  0.7667196604,                           !- Coefficient1 Constant
  0.2617302019,                           !- Coefficient2 x
  -0.0159110245,                          !- Coefficient3 x**2
  -0.0125388376,                          !- Coefficient4 x**3
  1,                                      !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {8bc6fddf-3045-49d3-9752-a546edcd1f1b}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 CoolingLengthCorrectionFactor, !- Name
  2.0388158625,                           !- Coefficient1 Constant
  -0.0024260645,                          !- Coefficient2 x
  3.5512e-06,                             !- Coefficient3 x**2
  -1.6858129772,                          !- Coefficient4 y
  0.668703358,                            !- Coefficient5 y**2
  -4.5706e-05,                            !- Coefficient6 x*y
  7.62,                                   !- Minimum Value of x
  182.88,                                 !- Maximum Value of x
  0.8,                                    !- Minimum Value of y
  1.5;                                    !- Maximum Value of y

OS:ModelObjectList,
  {7acf2fa4-564e-4043-bef8-2303c1d70c7c}, !- Handle
  {84acb95b-ad01-4f15-96ec-feaeb2ef8a12}, !- Name
  {1010c82d-3557-456b-acfb-b24322dd48e5}; !- Model Object 1

OS:ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
  {1010c82d-3557-456b-acfb-b24322dd48e5}, !- Handle
  Zone HVAC Terminal Unit Variable Refrigerant Flow 1, !- Name
  {5d224e23-163d-4721-8fd4-45e925b17a48}, !- Terminal Unit Availability schedule
  {dbcfdeb6-7991-4361-96fd-641f7627f484}, !- Terminal Unit Air Inlet Node
  {40848f0e-345d-40d2-8cc7-b5fa78eb4800}, !- Terminal Unit Air Outlet Node
  autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Cooling is Needed {m3/s}
  autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Heating is Needed {m3/s}
  autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {5d224e23-163d-4721-8fd4-45e925b17a48}, !- Supply Air Fan Operating Mode Schedule
  ,                                       !- Supply Air Fan placement
  {c18d3b8e-b1d2-474d-a79e-22e258bf5825}, !- Supply Air Fan
  ,                                       !- Outside Air Mixer
  {09f0cda5-f6a6-4141-890e-4fbee0427d7f}, !- Cooling Coil
  {ebefb555-1238-484c-ba4a-f844aed63715}, !- Heating Coil
  30,                                     !- Zone Terminal Unit On Parasitic Electric Energy Use {W}
  20,                                     !- Zone Terminal Unit Off Parasitic Electric Energy Use {W}
  1,                                      !- Rated Total Heating Capacity Sizing Ratio {W/W}
  ,                                       !- Availability Manager List Name
  ,                                       !- Design Specification ZoneHVAC Sizing Object Name
  ,                                       !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  21;                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}

OS:Node,
  {62135321-959f-4786-9976-121c80238cbc}, !- Handle
  Node 194,                               !- Name
  {32138f06-fcee-43a8-803c-e7e2da0ebd9a}, !- Inlet Port
  {dbcfdeb6-7991-4361-96fd-641f7627f484}; !- Outlet Port

OS:Connection,
  {32138f06-fcee-43a8-803c-e7e2da0ebd9a}, !- Handle
  {fbab57fc-c421-4b8f-b132-629a707c0577}, !- Name
  {e5726596-9b99-49e8-bc48-3c4ad974c980}, !- Source Object
  3,                                      !- Outlet Port
  {62135321-959f-4786-9976-121c80238cbc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dbcfdeb6-7991-4361-96fd-641f7627f484}, !- Handle
  {051d238f-906f-4b3b-9ffb-f63a344fa996}, !- Name
  {62135321-959f-4786-9976-121c80238cbc}, !- Source Object
  3,                                      !- Outlet Port
  {1010c82d-3557-456b-acfb-b24322dd48e5}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {34553f1c-1603-42c3-9967-34d9fb8e85b0}, !- Handle
  Node 195,                               !- Name
  {40848f0e-345d-40d2-8cc7-b5fa78eb4800}, !- Inlet Port
  {284ce81f-81f6-4db7-81df-8b813973db0a}; !- Outlet Port

OS:Connection,
  {284ce81f-81f6-4db7-81df-8b813973db0a}, !- Handle
  {1300e2fa-4b3b-4bb7-b8f7-1f9a7e7cc216}, !- Name
  {34553f1c-1603-42c3-9967-34d9fb8e85b0}, !- Source Object
  3,                                      !- Outlet Port
  {b48a087b-b36d-4e12-b8c6-4f2935feec06}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {40848f0e-345d-40d2-8cc7-b5fa78eb4800}, !- Handle
  {1ed85429-7248-46c2-9644-1d5a71ad2355}, !- Name
  {1010c82d-3557-456b-acfb-b24322dd48e5}, !- Source Object
  4,                                      !- Outlet Port
  {34553f1c-1603-42c3-9967-34d9fb8e85b0}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:SystemModel,
  {6b768df0-69ac-4ac7-bfd0-0965bfea251b}, !- Handle
  Fan System Model 10,                    !- Name
  {5d224e23-163d-4721-8fd4-45e925b17a48}, !- Availability Schedule Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  autosize,                               !- Design Maximum Air Flow Rate {m3/s}
  Discrete,                               !- Speed Control Method
  0.2,                                    !- Electric Power Minimum Flow Rate Fraction
  500,                                    !- Design Pressure Rise {Pa}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Air Stream Fraction
  autosize,                               !- Design Electric Power Consumption {W}
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  840,                                    !- Electric Power Per Unit Flow Rate {W/(m3/s)}
  1.66667,                                !- Electric Power Per Unit Flow Rate Per Unit Pressure {W-s/m3-Pa}
  0.7,                                    !- Fan Total Efficiency
  ,                                       !- Electric Power Function of Flow Fraction Curve Name
  ,                                       !- Night Ventilation Mode Pressure Rise {Pa}
  ,                                       !- Night Ventilation Mode Flow Fraction
  ,                                       !- Motor Loss Zone Name
  0,                                      !- Motor Loss Radiative Fraction
  General;                                !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {4bce946f-c533-4a58-9b66-6537a8e7520e}, !- Handle
  Coil Heating Electric 3,                !- Name
  {5d224e23-163d-4721-8fd4-45e925b17a48}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:ZoneHVAC:UnitHeater,
  {85ba6432-8d23-4ae9-b4f8-2e43a5e3eabd}, !- Handle
  Zone HVAC Unit Heater 1,                !- Name
  {5d224e23-163d-4721-8fd4-45e925b17a48}, !- Availability Schedule Name
  {7cbf6f6e-95a8-4f6e-b22c-0efb63e581ec}, !- Air Inlet Node Name
  {e4758f1b-9acd-4760-b137-ab641879bce5}, !- Air Outlet Node Name
  {6b768df0-69ac-4ac7-bfd0-0965bfea251b}, !- Supply Air Fan Name
  autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  OnOff,                                  !- Fan Control Type
  {4bce946f-c533-4a58-9b66-6537a8e7520e}, !- Heating Coil Name
  autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water Flow Rate {m3/s}
  0.001,                                  !- Heating Convergence Tolerance
  ;                                       !- Availability Manager List Name

OS:Node,
  {537e8969-2018-4b79-8302-77940c803e5f}, !- Handle
  Node 196,                               !- Name
  {e9988683-442c-48c0-bcaa-e43ade00b04a}, !- Inlet Port
  {7cbf6f6e-95a8-4f6e-b22c-0efb63e581ec}; !- Outlet Port

OS:Connection,
  {e9988683-442c-48c0-bcaa-e43ade00b04a}, !- Handle
  {f7ef11ef-eac2-4d6c-9d5c-725e14b05b16}, !- Name
  {c5953935-f3b8-49a1-a164-86a138bff531}, !- Source Object
  3,                                      !- Outlet Port
  {537e8969-2018-4b79-8302-77940c803e5f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7cbf6f6e-95a8-4f6e-b22c-0efb63e581ec}, !- Handle
  {bde60ee2-5ec3-4103-b635-618a3ef079e4}, !- Name
  {537e8969-2018-4b79-8302-77940c803e5f}, !- Source Object
  3,                                      !- Outlet Port
  {85ba6432-8d23-4ae9-b4f8-2e43a5e3eabd}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {35480845-d3e5-4262-9339-0e3a020dcc17}, !- Handle
  Node 197,                               !- Name
  {e4758f1b-9acd-4760-b137-ab641879bce5}, !- Inlet Port
  {e0b6ff0e-7761-4509-bf02-a409bf6694fb}; !- Outlet Port

OS:Connection,
  {e0b6ff0e-7761-4509-bf02-a409bf6694fb}, !- Handle
  {9b267132-73dd-47af-a53c-bdf9069448fb}, !- Name
  {35480845-d3e5-4262-9339-0e3a020dcc17}, !- Source Object
  3,                                      !- Outlet Port
  {3442d062-fc88-469b-a808-a9ed4dc27ce3}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {e4758f1b-9acd-4760-b137-ab641879bce5}, !- Handle
  {83bf272c-1fa0-4633-aa8e-9fa73de8945c}, !- Name
  {85ba6432-8d23-4ae9-b4f8-2e43a5e3eabd}, !- Source Object
  4,                                      !- Outlet Port
  {35480845-d3e5-4262-9339-0e3a020dcc17}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:SystemModel,
  {c24b0b31-3917-48e2-9ee1-d5b321f0d00c}, !- Handle
  Fan System Model 11,                    !- Name
  {5d224e23-163d-4721-8fd4-45e925b17a48}, !- Availability Schedule Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  autosize,                               !- Design Maximum Air Flow Rate {m3/s}
  Discrete,                               !- Speed Control Method
  0.2,                                    !- Electric Power Minimum Flow Rate Fraction
  500,                                    !- Design Pressure Rise {Pa}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Air Stream Fraction
  autosize,                               !- Design Electric Power Consumption {W}
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  840,                                    !- Electric Power Per Unit Flow Rate {W/(m3/s)}
  1.66667,                                !- Electric Power Per Unit Flow Rate Per Unit Pressure {W-s/m3-Pa}
  0.7,                                    !- Fan Total Efficiency
  ,                                       !- Electric Power Function of Flow Fraction Curve Name
  ,                                       !- Night Ventilation Mode Pressure Rise {Pa}
  ,                                       !- Night Ventilation Mode Flow Fraction
  ,                                       !- Motor Loss Zone Name
  0,                                      !- Motor Loss Radiative Fraction
  General;                                !- End-Use Subcategory

OS:ZoneHVAC:UnitVentilator,
  {b332b434-85b1-4cbd-9928-66bfa0c9f455}, !- Handle
  Zone HVAC Unit Ventilator 1,            !- Name
  {5d224e23-163d-4721-8fd4-45e925b17a48}, !- Availability Schedule Name
  autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  VariablePercent,                        !- Outdoor Air Control Type
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  {d5e5aee2-096d-45b5-aab6-c816f0baaa7f}, !- Minimum Outdoor Air Schedule Name
  autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  {5d224e23-163d-4721-8fd4-45e925b17a48}, !- Maximum Outdoor Air Fraction or Temperature Schedule Name
  {a8ce6429-b0d4-43dc-8738-8dde60cb6857}, !- Air Inlet Node Name
  {370d1062-92ef-4bae-a841-205ba23a15b9}, !- Air Outlet Node Name
  {c24b0b31-3917-48e2-9ee1-d5b321f0d00c}, !- Supply Air Fan Name
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  {272939f0-e162-4735-80b3-ed0604753db6}, !- Heating Coil Name
  0.001,                                  !- Heating Convergence Tolerance
  {a171d19f-d172-4cad-981b-dd356a21c53e}, !- Cooling Coil Name
  0.001,                                  !- Cooling Convergence Tolerance
  ,                                       !- Availability Manager List Name
  ;                                       !- Design Specification ZoneHVAC Sizing Object Name

OS:Schedule:Constant,
  {d5e5aee2-096d-45b5-aab6-c816f0baaa7f}, !- Handle
  Always Off Discrete,                    !- Name
  {f1ab610b-32ab-4016-b485-493f99dab518}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:ScheduleTypeLimits,
  {f1ab610b-32ab-4016-b485-493f99dab518}, !- Handle
  OnOff 1,                                !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:Coil:Heating:Electric,
  {272939f0-e162-4735-80b3-ed0604753db6}, !- Handle
  Coil Heating Electric 4,                !- Name
  {5d224e23-163d-4721-8fd4-45e925b17a48}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:Water,
  {a171d19f-d172-4cad-981b-dd356a21c53e}, !- Handle
  Coil Cooling Water 3,                   !- Name
  {5d224e23-163d-4721-8fd4-45e925b17a48}, !- Availability Schedule Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  ,                                       !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {fb68cc59-deb9-447b-998b-6eca279a2f0e}, !- Water Inlet Node Name
  {5f95262d-0b4a-41ed-9592-4302c642743d}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  ;                                       !- Heat Exchanger Configuration

OS:Node,
  {2b4a9c22-eb24-4330-afc5-e4c556dec776}, !- Handle
  Node 198,                               !- Name
  {afa164d0-69e0-4b0c-8e2b-d684f6e7a0a9}, !- Inlet Port
  {fb68cc59-deb9-447b-998b-6eca279a2f0e}; !- Outlet Port

OS:Connection,
  {afa164d0-69e0-4b0c-8e2b-d684f6e7a0a9}, !- Handle
  {f8656cbe-43d5-4417-b079-68b597752ab1}, !- Name
  {a7057317-ea14-4908-ac52-bd5d008c9ffd}, !- Source Object
  6,                                      !- Outlet Port
  {2b4a9c22-eb24-4330-afc5-e4c556dec776}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {02bb039a-3c4b-4d26-820e-f280148fe483}, !- Handle
  Node 199,                               !- Name
  {5f95262d-0b4a-41ed-9592-4302c642743d}, !- Inlet Port
  {e3f5f4ab-779c-4760-a889-691ceeda6c22}; !- Outlet Port

OS:Connection,
  {fb68cc59-deb9-447b-998b-6eca279a2f0e}, !- Handle
  {b6d3acc8-4171-48ca-a6a4-457c100afae1}, !- Name
  {2b4a9c22-eb24-4330-afc5-e4c556dec776}, !- Source Object
  3,                                      !- Outlet Port
  {a171d19f-d172-4cad-981b-dd356a21c53e}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {5f95262d-0b4a-41ed-9592-4302c642743d}, !- Handle
  {44c7d3b4-a154-4271-a734-7fc05f99cac7}, !- Name
  {a171d19f-d172-4cad-981b-dd356a21c53e}, !- Source Object
  11,                                     !- Outlet Port
  {02bb039a-3c4b-4d26-820e-f280148fe483}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e3f5f4ab-779c-4760-a889-691ceeda6c22}, !- Handle
  {57250ee2-1f35-41b4-bae4-60f2e8052f0a}, !- Name
  {02bb039a-3c4b-4d26-820e-f280148fe483}, !- Source Object
  3,                                      !- Outlet Port
  {c26df6ec-8713-4ebc-ba15-5a7003ebfb67}, !- Target Object
  6;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {023e2a8c-8f8d-45fe-8330-7cde7916846d}, !- Handle
  Controller Water Coil 3,                !- Name
  {a171d19f-d172-4cad-981b-dd356a21c53e}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Node,
  {4af9aee4-3699-4f0a-843c-08fec62bbd16}, !- Handle
  Node 200,                               !- Name
  {4328b513-7dd0-4b20-8b62-c0951ba3fd1f}, !- Inlet Port
  {a8ce6429-b0d4-43dc-8738-8dde60cb6857}; !- Outlet Port

OS:Connection,
  {4328b513-7dd0-4b20-8b62-c0951ba3fd1f}, !- Handle
  {cb8fc0e1-f574-4f49-9a05-bce85bcac90c}, !- Name
  {44a57d2d-a98b-4272-a8e0-3e2ff6333d34}, !- Source Object
  3,                                      !- Outlet Port
  {4af9aee4-3699-4f0a-843c-08fec62bbd16}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a8ce6429-b0d4-43dc-8738-8dde60cb6857}, !- Handle
  {f445a7c3-13de-4cff-a6d0-36494c947a71}, !- Name
  {4af9aee4-3699-4f0a-843c-08fec62bbd16}, !- Source Object
  3,                                      !- Outlet Port
  {b332b434-85b1-4cbd-9928-66bfa0c9f455}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {61aec2a7-4371-4a56-872b-813d58c44e83}, !- Handle
  Node 201,                               !- Name
  {370d1062-92ef-4bae-a841-205ba23a15b9}, !- Inlet Port
  {6cff5355-3d4e-4773-b9de-a839f67992fb}; !- Outlet Port

OS:Connection,
  {6cff5355-3d4e-4773-b9de-a839f67992fb}, !- Handle
  {8de33092-6aa7-4b9c-9787-3e7a9ca8dee8}, !- Name
  {61aec2a7-4371-4a56-872b-813d58c44e83}, !- Source Object
  3,                                      !- Outlet Port
  {c17ce20e-c3e4-46a4-82d5-13c4628693bb}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {370d1062-92ef-4bae-a841-205ba23a15b9}, !- Handle
  {81c1bbc6-1525-4ff5-9829-91aea5f2cae4}, !- Name
  {b332b434-85b1-4cbd-9928-66bfa0c9f455}, !- Source Object
  10,                                     !- Outlet Port
  {61aec2a7-4371-4a56-872b-813d58c44e83}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:SystemModel,
  {06dbd25d-a64c-4cea-8b4e-8fb8d6ea9e81}, !- Handle
  Fan System Model 12,                    !- Name
  {5d224e23-163d-4721-8fd4-45e925b17a48}, !- Availability Schedule Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  autosize,                               !- Design Maximum Air Flow Rate {m3/s}
  Discrete,                               !- Speed Control Method
  0.2,                                    !- Electric Power Minimum Flow Rate Fraction
  500,                                    !- Design Pressure Rise {Pa}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Air Stream Fraction
  autosize,                               !- Design Electric Power Consumption {W}
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  840,                                    !- Electric Power Per Unit Flow Rate {W/(m3/s)}
  1.66667,                                !- Electric Power Per Unit Flow Rate Per Unit Pressure {W-s/m3-Pa}
  0.7,                                    !- Fan Total Efficiency
  ,                                       !- Electric Power Function of Flow Fraction Curve Name
  ,                                       !- Night Ventilation Mode Pressure Rise {Pa}
  ,                                       !- Night Ventilation Mode Flow Fraction
  ,                                       !- Motor Loss Zone Name
  0,                                      !- Motor Loss Radiative Fraction
  General;                                !- End-Use Subcategory

OS:Coil:Heating:WaterToAirHeatPump:EquationFit,
  {4f2833de-e106-4880-b6c1-b6223c1a0cbc}, !- Handle
  Coil Heating Water To Air Heat Pump Equation Fit 1, !- Name
  {00811997-3604-4c0b-8d9e-6237c265868c}, !- Water Inlet Node Name
  {36bb9e6c-d354-4448-aca9-3adf534227dd}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Heating Capacity {W}
  ,                                       !- Rated Heating Coefficient of Performance {W/W}
  -5.50102734,                            !- Heating Capacity Coefficient 1
  -0.96688754,                            !- Heating Capacity Coefficient 2
  7.70755007,                             !- Heating Capacity Coefficient 3
  0.031928881,                            !- Heating Capacity Coefficient 4
  0.028112522,                            !- Heating Capacity Coefficient 5
  -7.47517858,                            !- Heating Power Consumption Coefficient 1
  6.40876653,                             !- Heating Power Consumption Coefficient 2
  1.99711665,                             !- Heating Power Consumption Coefficient 3
  -0.050682973,                           !- Heating Power Consumption Coefficient 4
  0.011385145;                            !- Heating Power Consumption Coefficient 5

OS:Coil:Cooling:WaterToAirHeatPump:EquationFit,
  {4ab0a6fa-853b-4b1d-b27d-b2fbf7871411}, !- Handle
  Coil Cooling Water To Air Heat Pump Equation Fit 1, !- Name
  {afb9e83c-717e-490b-b2d6-d4d23d0109c5}, !- Water Inlet Node Name
  {10e231b4-b6a3-4b5a-826d-85067760b72a}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Total Cooling Capacity {W}
  ,                                       !- Rated Sensible Cooling Capacity {W}
  ,                                       !- Rated Cooling Coefficient of Performance {W/W}
  -0.68126221,                            !- Total Cooling Capacity Coefficient 1
  1.99529297,                             !- Total Cooling Capacity Coefficient 2
  -0.93611888,                            !- Total Cooling Capacity Coefficient 3
  0.02081177,                             !- Total Cooling Capacity Coefficient 4
  0.008438868,                            !- Total Cooling Capacity Coefficient 5
  2.24209455,                             !- Sensible Cooling Capacity Coefficient 1
  7.28913391,                             !- Sensible Cooling Capacity Coefficient 2
  -9.06079896,                            !- Sensible Cooling Capacity Coefficient 3
  -0.36729404,                            !- Sensible Cooling Capacity Coefficient 4
  0.218826161,                            !- Sensible Cooling Capacity Coefficient 5
  0.00901534,                             !- Sensible Cooling Capacity Coefficient 6
  -3.20456384,                            !- Cooling Power Consumption Coefficient 1
  0.47656454,                             !- Cooling Power Consumption Coefficient 2
  3.16734236,                             !- Cooling Power Consumption Coefficient 3
  0.10244637,                             !- Cooling Power Consumption Coefficient 4
  -0.038132556,                           !- Cooling Power Consumption Coefficient 5
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ;                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}

OS:Coil:Heating:Electric,
  {a620014f-2035-4e28-b0fb-4a83513f2c66}, !- Handle
  Coil Heating Electric 5,                !- Name
  {5d224e23-163d-4721-8fd4-45e925b17a48}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:ZoneHVAC:WaterToAirHeatPump,
  {ca975a05-e720-4eed-bf43-324cf6716be6}, !- Handle
  Zone HVAC Water To Air Heat Pump 1,     !- Name
  {5d224e23-163d-4721-8fd4-45e925b17a48}, !- Availability Schedule Name
  {9c2a3a23-a19d-4665-a226-39be35502b8c}, !- Air Inlet Node Name
  {5aa8f169-e376-497e-8348-cc1849da6d30}, !- Air Outlet Node Name
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {06dbd25d-a64c-4cea-8b4e-8fb8d6ea9e81}, !- Supply Air Fan Name
  {4f2833de-e106-4880-b6c1-b6223c1a0cbc}, !- Heating Coil Name
  {4ab0a6fa-853b-4b1d-b27d-b2fbf7871411}, !- Cooling Coil Name
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Heat Pump Time Constant {s}
  ,                                       !- Fraction of On-Cycle Power Use
  ,                                       !- Heat Pump Fan Delay Time {s}
  {a620014f-2035-4e28-b0fb-4a83513f2c66}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  ,                                       !- Fan Placement
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  ;                                       !- Availability Manager List Name

OS:Node,
  {68cc1e05-3b1f-4554-ab89-ab8f47bbd0e6}, !- Handle
  Node 202,                               !- Name
  {eb4d99f7-3268-488e-ad2f-2ed9b2bf07b7}, !- Inlet Port
  {9c2a3a23-a19d-4665-a226-39be35502b8c}; !- Outlet Port

OS:Connection,
  {eb4d99f7-3268-488e-ad2f-2ed9b2bf07b7}, !- Handle
  {8fb06308-56b7-4f36-b5e9-57522065f8af}, !- Name
  {1440a4a0-c5d7-4928-a60c-ed01dc659287}, !- Source Object
  3,                                      !- Outlet Port
  {68cc1e05-3b1f-4554-ab89-ab8f47bbd0e6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9c2a3a23-a19d-4665-a226-39be35502b8c}, !- Handle
  {8d72949f-de74-4fa3-96a3-7d36f83067d1}, !- Name
  {68cc1e05-3b1f-4554-ab89-ab8f47bbd0e6}, !- Source Object
  3,                                      !- Outlet Port
  {ca975a05-e720-4eed-bf43-324cf6716be6}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {1d2c5d83-e8ac-434e-b099-7ce9b48b98d5}, !- Handle
  Node 203,                               !- Name
  {5aa8f169-e376-497e-8348-cc1849da6d30}, !- Inlet Port
  {561bee5f-f157-44f4-96c7-38bf4de4748f}; !- Outlet Port

OS:Connection,
  {561bee5f-f157-44f4-96c7-38bf4de4748f}, !- Handle
  {629052e2-45c0-4e8f-a0a8-625fc1c14ad6}, !- Name
  {1d2c5d83-e8ac-434e-b099-7ce9b48b98d5}, !- Source Object
  3,                                      !- Outlet Port
  {64eef696-f78f-4532-9ab2-2aeab619f337}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {5aa8f169-e376-497e-8348-cc1849da6d30}, !- Handle
  {1c88da85-74fa-4975-bfc4-258347da06cb}, !- Name
  {ca975a05-e720-4eed-bf43-324cf6716be6}, !- Source Object
  4,                                      !- Outlet Port
  {1d2c5d83-e8ac-434e-b099-7ce9b48b98d5}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b7cac98d-a3a2-401b-bbdf-d9c2728a15c1}, !- Handle
  Node 204,                               !- Name
  {4bb8c672-6196-4624-b682-63d7680056cd}, !- Inlet Port
  {00811997-3604-4c0b-8d9e-6237c265868c}; !- Outlet Port

OS:Node,
  {7703a92a-0769-4d63-b91b-6e51722029f0}, !- Handle
  Node 205,                               !- Name
  {36bb9e6c-d354-4448-aca9-3adf534227dd}, !- Inlet Port
  {a0f65d3c-a0db-41f2-bcef-a60f2a8e8685}; !- Outlet Port

OS:Connection,
  {00811997-3604-4c0b-8d9e-6237c265868c}, !- Handle
  {f7d25baa-ecb0-487d-bc5e-f731955a3bc8}, !- Name
  {b7cac98d-a3a2-401b-bbdf-d9c2728a15c1}, !- Source Object
  3,                                      !- Outlet Port
  {4f2833de-e106-4880-b6c1-b6223c1a0cbc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {36bb9e6c-d354-4448-aca9-3adf534227dd}, !- Handle
  {5d14365e-3cc6-43e0-ad6b-08ac6a86c15b}, !- Name
  {4f2833de-e106-4880-b6c1-b6223c1a0cbc}, !- Source Object
  3,                                      !- Outlet Port
  {7703a92a-0769-4d63-b91b-6e51722029f0}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0a233681-bb86-4fe0-9a77-cdfd4fcde93f}, !- Handle
  Node 206,                               !- Name
  {52e54d95-ea6c-4798-9aa0-d5d56f8338d3}, !- Inlet Port
  {afb9e83c-717e-490b-b2d6-d4d23d0109c5}; !- Outlet Port

OS:Connection,
  {52e54d95-ea6c-4798-9aa0-d5d56f8338d3}, !- Handle
  {db711cfa-7832-4a12-bb81-f7ea91c2ac3a}, !- Name
  {a7057317-ea14-4908-ac52-bd5d008c9ffd}, !- Source Object
  7,                                      !- Outlet Port
  {0a233681-bb86-4fe0-9a77-cdfd4fcde93f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {cc3d036f-4b72-4d6c-9df2-7cfc1241b7c9}, !- Handle
  Node 207,                               !- Name
  {10e231b4-b6a3-4b5a-826d-85067760b72a}, !- Inlet Port
  {8856748e-f248-4d47-ac4b-ca41da34d341}; !- Outlet Port

OS:Connection,
  {afb9e83c-717e-490b-b2d6-d4d23d0109c5}, !- Handle
  {9116347d-a0b3-455e-8a85-731d8b4a149c}, !- Name
  {0a233681-bb86-4fe0-9a77-cdfd4fcde93f}, !- Source Object
  3,                                      !- Outlet Port
  {4ab0a6fa-853b-4b1d-b27d-b2fbf7871411}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {10e231b4-b6a3-4b5a-826d-85067760b72a}, !- Handle
  {9c637099-e0a6-4e3e-902f-80eb8ce9235c}, !- Name
  {4ab0a6fa-853b-4b1d-b27d-b2fbf7871411}, !- Source Object
  3,                                      !- Outlet Port
  {cc3d036f-4b72-4d6c-9df2-7cfc1241b7c9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8856748e-f248-4d47-ac4b-ca41da34d341}, !- Handle
  {35100092-2500-4d9a-a4bd-ddad84cd4956}, !- Name
  {cc3d036f-4b72-4d6c-9df2-7cfc1241b7c9}, !- Source Object
  3,                                      !- Outlet Port
  {c26df6ec-8713-4ebc-ba15-5a7003ebfb67}, !- Target Object
  7;                                      !- Inlet Port

OS:Fan:SystemModel,
  {a7412735-cfa2-49b0-86b7-1f16c88c201f}, !- Handle
  Fan System Model 13,                    !- Name
  {5d224e23-163d-4721-8fd4-45e925b17a48}, !- Availability Schedule Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  autosize,                               !- Design Maximum Air Flow Rate {m3/s}
  Discrete,                               !- Speed Control Method
  0.2,                                    !- Electric Power Minimum Flow Rate Fraction
  500,                                    !- Design Pressure Rise {Pa}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Air Stream Fraction
  autosize,                               !- Design Electric Power Consumption {W}
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  840,                                    !- Electric Power Per Unit Flow Rate {W/(m3/s)}
  1.66667,                                !- Electric Power Per Unit Flow Rate Per Unit Pressure {W-s/m3-Pa}
  0.7,                                    !- Fan Total Efficiency
  ,                                       !- Electric Power Function of Flow Fraction Curve Name
  ,                                       !- Night Ventilation Mode Pressure Rise {Pa}
  ,                                       !- Night Ventilation Mode Flow Fraction
  ,                                       !- Motor Loss Zone Name
  0,                                      !- Motor Loss Radiative Fraction
  General;                                !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {2b84bd2c-10c3-4907-9afc-65f20a707835}, !- Handle
  Coil Heating Electric 6,                !- Name
  {5d224e23-163d-4721-8fd4-45e925b17a48}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:SeriesPIU:Reheat,
  {1d423aa1-b548-41bb-a1c4-bd4504a770ca}, !- Handle
  Air Terminal Single Duct Series PIU Reheat 1, !- Name
  ,                                       !- Availability Schedule Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  autosize,                               !- Maximum Primary Air Flow Rate {m3/s}
  autosize,                               !- Minimum Primary Air Flow Fraction
  {1fb36c75-c7c0-4d16-a4ea-a12a13ce4ed6}, !- Supply Air Inlet Node
  {5b47b211-7b8b-4c7f-969b-28755a770e26}, !- Secondary Air Inlet Node
  {6a957f1d-ff2f-4f23-af8a-3395a3bfe489}, !- Outlet Node
  ,                                       !- Reheat Coil Air Inlet Node
  ,                                       !- Zone Mixer Name
  {a7412735-cfa2-49b0-86b7-1f16c88c201f}, !- Fan Name
  {2b84bd2c-10c3-4907-9afc-65f20a707835}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Node,
  {fe650825-1007-4844-8430-0068aef99872}, !- Handle
  Node 113,                               !- Name
  {6a957f1d-ff2f-4f23-af8a-3395a3bfe489}, !- Inlet Port
  {be6124a4-9817-4d03-b722-1d2cf141068c}; !- Outlet Port

OS:Node,
  {187260f9-c920-461f-9583-0c90d16440aa}, !- Handle
  Node 114,                               !- Name
  {e7779c0d-8f6c-4a5f-9dc2-4e94bb82d33a}, !- Inlet Port
  {b3353352-e4c8-4c0b-b82d-56811d49c2a8}; !- Outlet Port

OS:Connection,
  {be6124a4-9817-4d03-b722-1d2cf141068c}, !- Handle
  {b45a2d9b-8b40-4f9e-aa8d-cfb02e92a3e5}, !- Name
  {fe650825-1007-4844-8430-0068aef99872}, !- Source Object
  3,                                      !- Outlet Port
  {f41c9c04-cefd-481a-832d-5c435454e0b9}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e7779c0d-8f6c-4a5f-9dc2-4e94bb82d33a}, !- Handle
  {5c15d0d6-0511-44e2-a8f7-8862a30c4530}, !- Name
  {389209c1-70dd-46f6-bd32-637e9a8b0ccc}, !- Source Object
  3,                                      !- Outlet Port
  {187260f9-c920-461f-9583-0c90d16440aa}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f550406c-bf48-4195-9eee-c5b5b25a1e39}, !- Handle
  Node 115,                               !- Name
  {6ff45c53-492d-4826-b79f-f8fcda4fff7a}, !- Inlet Port
  {1fb36c75-c7c0-4d16-a4ea-a12a13ce4ed6}; !- Outlet Port

OS:Connection,
  {1fb36c75-c7c0-4d16-a4ea-a12a13ce4ed6}, !- Handle
  {1bd114ad-8cb5-4570-90b1-49e03ac183ee}, !- Name
  {f550406c-bf48-4195-9eee-c5b5b25a1e39}, !- Source Object
  3,                                      !- Outlet Port
  {1d423aa1-b548-41bb-a1c4-bd4504a770ca}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {6a957f1d-ff2f-4f23-af8a-3395a3bfe489}, !- Handle
  {8c005ef3-33e2-4124-a47e-6dca6727f113}, !- Name
  {1d423aa1-b548-41bb-a1c4-bd4504a770ca}, !- Source Object
  8,                                      !- Outlet Port
  {fe650825-1007-4844-8430-0068aef99872}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {87d028f6-9b2a-4aff-94bf-252bbe33ab28}, !- Handle
  Node 116,                               !- Name
  {97d72cf6-24e8-4cb6-8d30-f6194939121a}, !- Inlet Port
  {5b47b211-7b8b-4c7f-969b-28755a770e26}; !- Outlet Port

OS:Connection,
  {97d72cf6-24e8-4cb6-8d30-f6194939121a}, !- Handle
  {86ca02fb-c090-4ec9-8b43-f701f1a1cc55}, !- Name
  {54eb8794-c605-4a46-8eb8-67ab98ed5559}, !- Source Object
  3,                                      !- Outlet Port
  {87d028f6-9b2a-4aff-94bf-252bbe33ab28}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5b47b211-7b8b-4c7f-969b-28755a770e26}, !- Handle
  {6a7f7be2-1ada-4ede-a8fd-ddb7e0df57ad}, !- Name
  {87d028f6-9b2a-4aff-94bf-252bbe33ab28}, !- Source Object
  3,                                      !- Outlet Port
  {1d423aa1-b548-41bb-a1c4-bd4504a770ca}, !- Target Object
  7;                                      !- Inlet Port

OS:Fan:SystemModel,
  {367d431c-fe44-4a6e-ac21-f2e69d8197e0}, !- Handle
  Fan System Model 14,                    !- Name
  {5d224e23-163d-4721-8fd4-45e925b17a48}, !- Availability Schedule Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  autosize,                               !- Design Maximum Air Flow Rate {m3/s}
  Discrete,                               !- Speed Control Method
  0.2,                                    !- Electric Power Minimum Flow Rate Fraction
  500,                                    !- Design Pressure Rise {Pa}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Air Stream Fraction
  autosize,                               !- Design Electric Power Consumption {W}
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  840,                                    !- Electric Power Per Unit Flow Rate {W/(m3/s)}
  1.66667,                                !- Electric Power Per Unit Flow Rate Per Unit Pressure {W-s/m3-Pa}
  0.7,                                    !- Fan Total Efficiency
  ,                                       !- Electric Power Function of Flow Fraction Curve Name
  ,                                       !- Night Ventilation Mode Pressure Rise {Pa}
  ,                                       !- Night Ventilation Mode Flow Fraction
  ,                                       !- Motor Loss Zone Name
  0,                                      !- Motor Loss Radiative Fraction
  General;                                !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {c81c9a3b-ad7c-4a01-9354-d9ba5e899205}, !- Handle
  Coil Heating Electric 7,                !- Name
  {5d224e23-163d-4721-8fd4-45e925b17a48}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {a297c717-2445-40d0-9ce3-a985d4ed9083}, !- Handle
  Air Terminal Single Duct Parallel PIU Reheat 1, !- Name
  {5d224e23-163d-4721-8fd4-45e925b17a48}, !- Availability Schedule Name
  Autosize,                               !- Maximum Primary Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Secondary Air Flow Rate {m3/s}
  Autosize,                               !- Minimum Primary Air Flow Fraction
  Autosize,                               !- Fan On Flow Fraction
  {000ba0b9-7b18-4715-bf54-47edbbedcc3b}, !- Supply Air Inlet Node Name
  {8aea334f-d92c-4831-827d-3f2cb8847781}, !- Secondary Air Inlet Node Name
  {df8afbfd-19be-4574-b6bd-b8761d5f1bb9}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {367d431c-fe44-4a6e-ac21-f2e69d8197e0}, !- Fan Name
  {c81c9a3b-ad7c-4a01-9354-d9ba5e899205}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Node,
  {3235c333-ed84-4592-8634-f7616ed8a4f9}, !- Handle
  Node 117,                               !- Name
  {df8afbfd-19be-4574-b6bd-b8761d5f1bb9}, !- Inlet Port
  {2222fc29-1c98-467c-a7b5-b4211f52d923}; !- Outlet Port

OS:Node,
  {23745992-a618-477d-9566-04819f95088e}, !- Handle
  Node 118,                               !- Name
  {d5e48803-2a40-479a-936b-9612f96abb35}, !- Inlet Port
  {9f9848f9-cc01-42f0-868d-88b5b48ca921}; !- Outlet Port

OS:Connection,
  {2222fc29-1c98-467c-a7b5-b4211f52d923}, !- Handle
  {c34f5cd4-d0e9-4b49-af14-60ff6be3a3f9}, !- Name
  {3235c333-ed84-4592-8634-f7616ed8a4f9}, !- Source Object
  3,                                      !- Outlet Port
  {cdd710b8-abd1-4bee-8b33-0598c0a7493b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d5e48803-2a40-479a-936b-9612f96abb35}, !- Handle
  {99eab1f5-a811-464e-ae7b-8d19cb7ff7b6}, !- Name
  {d65c4af4-7381-4590-815a-aad1c614d749}, !- Source Object
  3,                                      !- Outlet Port
  {23745992-a618-477d-9566-04819f95088e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4da2c12f-0ed2-4de8-9290-ea0e66b3bb0c}, !- Handle
  Node 119,                               !- Name
  {372e6c77-7e60-4576-92d9-2c04ffe8c9e5}, !- Inlet Port
  {000ba0b9-7b18-4715-bf54-47edbbedcc3b}; !- Outlet Port

OS:Connection,
  {000ba0b9-7b18-4715-bf54-47edbbedcc3b}, !- Handle
  {e1c3a92f-9e47-4d2f-aaa5-7251fe4c8173}, !- Name
  {4da2c12f-0ed2-4de8-9290-ea0e66b3bb0c}, !- Source Object
  3,                                      !- Outlet Port
  {a297c717-2445-40d0-9ce3-a985d4ed9083}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {df8afbfd-19be-4574-b6bd-b8761d5f1bb9}, !- Handle
  {f69f7d59-102f-4627-8093-fbbfe2adc066}, !- Name
  {a297c717-2445-40d0-9ce3-a985d4ed9083}, !- Source Object
  9,                                      !- Outlet Port
  {3235c333-ed84-4592-8634-f7616ed8a4f9}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {16f92760-031d-44a9-8975-87860c214726}, !- Handle
  Node 120,                               !- Name
  {45cac38a-7d2f-415f-90c8-6ba7e7d5cde8}, !- Inlet Port
  {8aea334f-d92c-4831-827d-3f2cb8847781}; !- Outlet Port

OS:Connection,
  {45cac38a-7d2f-415f-90c8-6ba7e7d5cde8}, !- Handle
  {11684029-8a94-4fee-b533-12c141880cf3}, !- Name
  {2ace0578-cb7d-4455-abda-a94b73cf9135}, !- Source Object
  3,                                      !- Outlet Port
  {16f92760-031d-44a9-8975-87860c214726}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8aea334f-d92c-4831-827d-3f2cb8847781}, !- Handle
  {0e841d9b-54a9-4163-9504-193fd671df4c}, !- Name
  {16f92760-031d-44a9-8975-87860c214726}, !- Source Object
  3,                                      !- Outlet Port
  {a297c717-2445-40d0-9ce3-a985d4ed9083}, !- Target Object
  8;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {99355b4a-088f-4dc5-b95d-06539405e0dd}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 1, !- Name
  {5d224e23-163d-4721-8fd4-45e925b17a48}, !- Availability Schedule Name
  {e4c4d037-1659-4b62-8e9f-bfcf1f902393}, !- Air Inlet Node Name
  {4eac30a7-40a6-4ca2-be89-b306b42fde4b}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {8d2e1179-a27b-4d35-a528-64ee957242e4}, !- Handle
  Node 121,                               !- Name
  {0b465e27-1e3f-4d65-82f1-0a43f453bf60}, !- Inlet Port
  {3e75c9af-9af4-4a64-8f88-43af1ab3c0f3}; !- Outlet Port

OS:Connection,
  {b7e17c75-e029-4d9a-b23c-c727bc222c76}, !- Handle
  {1227b77a-ee34-47ad-be6a-2fcc7fb8831f}, !- Name
  {d1a59d29-a889-4d6a-aea4-8d30578aee93}, !- Source Object
  3,                                      !- Outlet Port
  {5c070160-d474-45d4-a66c-e8fe549b14c4}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {0b465e27-1e3f-4d65-82f1-0a43f453bf60}, !- Handle
  {0d90ec54-4b59-4140-9647-afdd8991f850}, !- Name
  {b7e10511-58d3-48dc-9e08-67afc6e708be}, !- Source Object
  3,                                      !- Outlet Port
  {8d2e1179-a27b-4d35-a528-64ee957242e4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3e75c9af-9af4-4a64-8f88-43af1ab3c0f3}, !- Handle
  {c13a162d-5c52-4e52-bbdc-563ef089ca39}, !- Name
  {8d2e1179-a27b-4d35-a528-64ee957242e4}, !- Source Object
  3,                                      !- Outlet Port
  {37f7476e-c28d-4c77-9fae-6e1ee005a650}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {5a17f9d4-323c-4651-bfdf-ef9fe17ab9c1}, !- Handle
  Node 122,                               !- Name
  {b90f5016-4c81-429d-b2f2-ce962c7b2945}, !- Inlet Port
  {e4c4d037-1659-4b62-8e9f-bfcf1f902393}; !- Outlet Port

OS:Connection,
  {b90f5016-4c81-429d-b2f2-ce962c7b2945}, !- Handle
  {1f896213-ecab-4bb4-b51f-6926a3cf9b28}, !- Name
  {f17c2b60-7d8d-4266-bf93-33fbc8c97974}, !- Source Object
  3,                                      !- Outlet Port
  {5a17f9d4-323c-4651-bfdf-ef9fe17ab9c1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e4c4d037-1659-4b62-8e9f-bfcf1f902393}, !- Handle
  {8152c9a8-6294-4ae6-b7fc-d3cb579dd7ca}, !- Name
  {5a17f9d4-323c-4651-bfdf-ef9fe17ab9c1}, !- Source Object
  3,                                      !- Outlet Port
  {99355b4a-088f-4dc5-b95d-06539405e0dd}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {4eac30a7-40a6-4ca2-be89-b306b42fde4b}, !- Handle
  {1895a093-195f-431a-953f-a8685f156890}, !- Name
  {99355b4a-088f-4dc5-b95d-06539405e0dd}, !- Source Object
  4,                                      !- Outlet Port
  {d1a59d29-a889-4d6a-aea4-8d30578aee93}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7cbc7b3d-beff-41c8-a211-4c146865783b}, !- Handle
  {89130163-d694-4aa3-be0a-ca7665bd51d5}, !- Name
  {4cf17a3b-eea0-494f-be25-4e2257f55e3a}, !- Source Object
  13,                                     !- Outlet Port
  {b98d25cf-772a-4be7-8276-72fbe608e08a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e74d8433-b98b-4747-976a-4329ac3d5327}, !- Handle
  {a52f4c46-65dd-4706-8036-69dc5e9d8658}, !- Name
  {4cf17a3b-eea0-494f-be25-4e2257f55e3a}, !- Source Object
  14,                                     !- Outlet Port
  {96fb82da-adb7-40d8-86cc-6e328f921e76}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ee830218-6208-4bcc-a7c7-def5b1f1109b}, !- Handle
  {82410a6e-1b76-4788-9b68-f8c1d55bb08e}, !- Name
  {4cf17a3b-eea0-494f-be25-4e2257f55e3a}, !- Source Object
  15,                                     !- Outlet Port
  {06d48bef-2ab7-4088-9aab-a509e4271097}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7acaa694-2642-4477-bf4b-dc913db66aac}, !- Handle
  {b04f0b90-ebd8-4879-a628-c5c3a77591d8}, !- Name
  {4cf17a3b-eea0-494f-be25-4e2257f55e3a}, !- Source Object
  16,                                     !- Outlet Port
  {ac8e9a52-f1eb-4c6e-b353-58cd279dddc3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4bb8c672-6196-4624-b682-63d7680056cd}, !- Handle
  {62160df9-df3e-41f9-b97c-8ee5e723a568}, !- Name
  {4cf17a3b-eea0-494f-be25-4e2257f55e3a}, !- Source Object
  17,                                     !- Outlet Port
  {b7cac98d-a3a2-401b-bbdf-d9c2728a15c1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {15483e84-055a-403f-b575-95ee6775ed62}, !- Handle
  {dd7eb392-a8c2-438b-afc5-dabb86f327cb}, !- Name
  {96ec6982-f6d7-4b34-b5df-0db4e0810f5c}, !- Source Object
  3,                                      !- Outlet Port
  {29c47f0c-7d90-43dd-baa3-d74decf126e2}, !- Target Object
  13;                                     !- Inlet Port

OS:Connection,
  {3df8ef97-1e0e-4024-92be-fac7eb7b5b1f}, !- Handle
  {435ea2bb-dc57-4a27-ae58-e2e8958b5f3f}, !- Name
  {649771bd-7f63-4c38-b6c7-7aab29a2d112}, !- Source Object
  3,                                      !- Outlet Port
  {29c47f0c-7d90-43dd-baa3-d74decf126e2}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {ca60a860-117e-4316-bae9-4375427f1551}, !- Handle
  {3bbe4634-f3f2-48c7-b5c6-bd22b6d2217e}, !- Name
  {71c05ee9-4582-4db1-a6b3-85e66ee46673}, !- Source Object
  3,                                      !- Outlet Port
  {29c47f0c-7d90-43dd-baa3-d74decf126e2}, !- Target Object
  15;                                     !- Inlet Port

OS:Connection,
  {6303b297-87ff-4da9-81fc-8c400975d514}, !- Handle
  {d46a0841-d033-4349-9dc7-c7d51cda0c54}, !- Name
  {bc6a8191-e6ea-4991-b764-cedc24398c70}, !- Source Object
  3,                                      !- Outlet Port
  {29c47f0c-7d90-43dd-baa3-d74decf126e2}, !- Target Object
  16;                                     !- Inlet Port

OS:Connection,
  {a0f65d3c-a0db-41f2-bcef-a60f2a8e8685}, !- Handle
  {2d1ed621-1114-47a4-8322-96f3d3226940}, !- Name
  {7703a92a-0769-4d63-b91b-6e51722029f0}, !- Source Object
  3,                                      !- Outlet Port
  {29c47f0c-7d90-43dd-baa3-d74decf126e2}, !- Target Object
  17;                                     !- Inlet Port

OS:Connection,
  {343325c5-a3ed-45ef-b6ea-398445ddd1c6}, !- Handle
  {5b128cf5-1f0e-4c53-8002-89f25577104b}, !- Name
  {d71f9f6e-b03f-4994-b42f-e078988d3eb2}, !- Source Object
  11,                                     !- Outlet Port
  {550863a9-0860-4879-aabb-e3864b642f1f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a8a857ec-c39f-4781-8dca-fb5590e41ced}, !- Handle
  {c5cbbf7c-30ca-4e8d-a2c1-cfa51fcaf89c}, !- Name
  {d71f9f6e-b03f-4994-b42f-e078988d3eb2}, !- Source Object
  12,                                     !- Outlet Port
  {7287df62-1624-4a85-9df2-078919180f6b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {180d7d87-031d-4ad3-ac4d-3e0caa3fad87}, !- Handle
  {8d41c49a-1e6e-4141-91f2-086cae07580c}, !- Name
  {d71f9f6e-b03f-4994-b42f-e078988d3eb2}, !- Source Object
  13,                                     !- Outlet Port
  {8c8b14ea-326f-43c6-b4dd-00af82c7bc39}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6ff45c53-492d-4826-b79f-f8fcda4fff7a}, !- Handle
  {9105380f-2dd3-4e47-a57f-85fd81d7ff36}, !- Name
  {d71f9f6e-b03f-4994-b42f-e078988d3eb2}, !- Source Object
  14,                                     !- Outlet Port
  {f550406c-bf48-4195-9eee-c5b5b25a1e39}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {372e6c77-7e60-4576-92d9-2c04ffe8c9e5}, !- Handle
  {2c1b8924-e206-4c27-9a4f-3eaffae2d9be}, !- Name
  {d71f9f6e-b03f-4994-b42f-e078988d3eb2}, !- Source Object
  15,                                     !- Outlet Port
  {4da2c12f-0ed2-4de8-9290-ea0e66b3bb0c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5ec3f7a2-640b-45ff-96a2-486fb5c0d0dc}, !- Handle
  {0d90f316-9c0f-488b-ba5b-4e93d9d4d815}, !- Name
  {b0ef5ff3-3462-4ba6-8724-5a2cf74c72b0}, !- Source Object
  3,                                      !- Outlet Port
  {fa831f07-4951-4288-9c55-ec0c539dfb94}, !- Target Object
  11;                                     !- Inlet Port

OS:Connection,
  {79ebe806-5098-49fd-a1c9-5074122465f2}, !- Handle
  {5c7a448d-afa0-4b5b-b2f3-05b3f65f6bf0}, !- Name
  {27e8753f-9031-4792-8ba0-6568148d0980}, !- Source Object
  3,                                      !- Outlet Port
  {fa831f07-4951-4288-9c55-ec0c539dfb94}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {95885bee-5bf6-46f3-a9a8-ee66b4f47be7}, !- Handle
  {f25dbe46-7773-4d9a-a186-30772e37de42}, !- Name
  {ace85470-aea5-45bc-af1f-3ae3e9a9adff}, !- Source Object
  3,                                      !- Outlet Port
  {fa831f07-4951-4288-9c55-ec0c539dfb94}, !- Target Object
  13;                                     !- Inlet Port

OS:Connection,
  {b3353352-e4c8-4c0b-b82d-56811d49c2a8}, !- Handle
  {4879e037-7c84-4e4a-8269-cb5eaea0404a}, !- Name
  {187260f9-c920-461f-9583-0c90d16440aa}, !- Source Object
  3,                                      !- Outlet Port
  {fa831f07-4951-4288-9c55-ec0c539dfb94}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {9f9848f9-cc01-42f0-868d-88b5b48ca921}, !- Handle
  {e07801d7-62ea-4bba-a405-29760c94b566}, !- Name
  {23745992-a618-477d-9566-04819f95088e}, !- Source Object
  3,                                      !- Outlet Port
  {fa831f07-4951-4288-9c55-ec0c539dfb94}, !- Target Object
  15;                                     !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {e9d01923-b694-42e3-9b9c-3a7830a1edf5}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 2, !- Name
  {5d224e23-163d-4721-8fd4-45e925b17a48}, !- Availability Schedule Name
  {08193563-40a5-4862-8acc-40557dc33356}, !- Air Inlet Node Name
  {e159b414-7f78-467f-aa0c-52ac67de97aa}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {735fdaa3-a05b-49a5-a6d6-1615e2f7617c}, !- Handle
  Node 123,                               !- Name
  {bed4e65b-7e78-4f91-86ae-af0d580ae155}, !- Inlet Port
  {3c73ac13-de62-493a-b105-5a0894b568b8}; !- Outlet Port

OS:Connection,
  {78646af1-dd18-442a-be1c-da550a2f0ce1}, !- Handle
  {cacee23f-d59a-4fa5-9348-e9165afab982}, !- Name
  {d768b7f3-5009-4888-b046-c35e71e6b7a4}, !- Source Object
  3,                                      !- Outlet Port
  {fcc19401-d8dd-4878-abaf-9736e09ba178}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {bed4e65b-7e78-4f91-86ae-af0d580ae155}, !- Handle
  {2c82bad8-7ce0-4a7d-befb-258776094d58}, !- Name
  {4c11021a-ff32-43f8-a655-d8fd274a48f3}, !- Source Object
  3,                                      !- Outlet Port
  {735fdaa3-a05b-49a5-a6d6-1615e2f7617c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3c73ac13-de62-493a-b105-5a0894b568b8}, !- Handle
  {17805b6d-730c-43c7-8acc-984f59abe994}, !- Name
  {735fdaa3-a05b-49a5-a6d6-1615e2f7617c}, !- Source Object
  3,                                      !- Outlet Port
  {ae118126-0cc8-401e-8400-14eb267d60db}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {054e1f27-9424-4829-bb04-7dabd0df986e}, !- Handle
  Node 124,                               !- Name
  {823580b8-64e6-49cc-a4a5-4c3010b562bb}, !- Inlet Port
  {08193563-40a5-4862-8acc-40557dc33356}; !- Outlet Port

OS:Connection,
  {823580b8-64e6-49cc-a4a5-4c3010b562bb}, !- Handle
  {ed9796bd-a8ad-43f7-87eb-0cc495bce100}, !- Name
  {a3b8151c-6f89-4bd5-9c64-4aa74f0e8f29}, !- Source Object
  3,                                      !- Outlet Port
  {054e1f27-9424-4829-bb04-7dabd0df986e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {08193563-40a5-4862-8acc-40557dc33356}, !- Handle
  {0af39ac6-2e90-452a-917c-80735e57dfc9}, !- Name
  {054e1f27-9424-4829-bb04-7dabd0df986e}, !- Source Object
  3,                                      !- Outlet Port
  {e9d01923-b694-42e3-9b9c-3a7830a1edf5}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e159b414-7f78-467f-aa0c-52ac67de97aa}, !- Handle
  {e8d0b0ae-07d3-4fac-9ba6-612571f7340b}, !- Name
  {e9d01923-b694-42e3-9b9c-3a7830a1edf5}, !- Source Object
  4,                                      !- Outlet Port
  {d768b7f3-5009-4888-b046-c35e71e6b7a4}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1478db3b-8584-4be1-9ab9-6666a2f2f5fb}, !- Handle
  Node 125,                               !- Name
  {094f7dbb-2106-40d8-80e7-b8b4de0dbb6c}, !- Inlet Port
  {9bf84a0a-3ddc-42e5-9e7e-61a97a47d77d}; !- Outlet Port

OS:Connection,
  {094f7dbb-2106-40d8-80e7-b8b4de0dbb6c}, !- Handle
  {19bb9a9a-1942-4111-a656-c085bdae40d0}, !- Name
  {951d1d2c-1299-495d-99e5-a2c3ae686d67}, !- Source Object
  3,                                      !- Outlet Port
  {1478db3b-8584-4be1-9ab9-6666a2f2f5fb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9bf84a0a-3ddc-42e5-9e7e-61a97a47d77d}, !- Handle
  {f8341b5d-c33b-4870-a1a2-1717ea5bbd77}, !- Name
  {1478db3b-8584-4be1-9ab9-6666a2f2f5fb}, !- Source Object
  3,                                      !- Outlet Port
  {9b5fffcb-3201-425a-9cdd-e1868aa211f3}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {f68e7916-673a-4428-ad7a-e61809d86132}, !- Handle
  Node 126,                               !- Name
  {e1c2348e-74d6-4dc4-970b-fde7e786e3d1}, !- Inlet Port
  {3a78ba27-ba1c-4c0d-9ab5-383cf7534c58}; !- Outlet Port

OS:Connection,
  {3a78ba27-ba1c-4c0d-9ab5-383cf7534c58}, !- Handle
  {5516e678-6e78-4c7e-9df8-6adace7c7721}, !- Name
  {f68e7916-673a-4428-ad7a-e61809d86132}, !- Source Object
  3,                                      !- Outlet Port
  {dff1a625-852b-4fa1-bf2d-94d3fc56b023}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {e1c2348e-74d6-4dc4-970b-fde7e786e3d1}, !- Handle
  {00afd27f-2d39-4040-820e-755df6b17a0d}, !- Name
  {9b5fffcb-3201-425a-9cdd-e1868aa211f3}, !- Source Object
  9,                                      !- Outlet Port
  {f68e7916-673a-4428-ad7a-e61809d86132}, !- Target Object
  2;                                      !- Inlet Port

