! DOE Commercial Building Benchmark
! Small Office, new construction
! Benchmark V 1.2_4.0
! EnergyPlus V 4.0
! ASHRAE Standards 90.1-2004 and 62-1999
!
! Description:  Single story, five zone office building.
! Form:         Area = 511 m2 (5,500 ft2); Number of Stories = 1; Shape = rectangle, Aspect ratio = 1.5
! Envelope:     Envelope thermal properties vary with climate according to ASHRAE Standard 90.1-2004.
!               Opaque constructions: mass walls; attic roof; slab-on-grade floor
!               Windows: window-to-wall ratio = 21.2%, equal distribution of punched windows
!               Infiltration = 0.4 cfm/ft2 above grade wall area at 0.3 in wc (75 Pa) adjusted to 0.016 in wc (4 Pa).
!                              25% of full value when ventilation system on.
! HVAC:         PSZ-AC, gas furnace
!               No economizers, per ASHRAE 90.1-2004
!
! Int. gains:   lights = 10.76 W/m2 (1.0 W/ft2) (building area method);
!               elec. plug loads = 8.07 W/m2 (0.75 W/ft2)
!               gas plug load = 0 W/m2 (0 W/ft2)
!               people = 28 total; 5.38/100 m2 (5.0/1000 ft2)
!
! Detached Shading:               None
! Daylight:                       None
! Natural Ventilation:            None
! Zonal Equipment:                None
! Air Primary Loops:              PSZ
! Plant Loops:                    SHWSys1
! System Equipment Autosize:      Yes
! Purchased Cooling:              None
! Purchased Heating:              None
! Coils:                          Coil:Cooling:DX:SingleSpeed; Coil:Heating:Gas
! Pumps:                          None
! Boilers:                        None
! Chillers:                       None
!***** NOTICE *****
!***** The Benchmarks were prepared as an account of work sponsored by an *****
!***** agency of the United States government. Neither the United States *****
!***** government nor any agency thereof, nor any of their employees, makes *****
!***** any warranty, express or implied, or assumes any legal liability or *****
!***** responsibility for the accuracy, completeness, or usefulness of any *****
!***** information, apparatus, product, or process disclosed, or represents *****
!***** that its use would not infringe privately owned rights. Reference *****
!***** herein to any specific commercial product, process, or service by *****
!***** trade name, trademark, manufacturer, or otherwise does not necessarily *****
!***** constitute or imply its endorsement, recommendation, or favoring by *****
!***** the United States government or any agency thereof. The views and *****
!***** opinions of authors expressed herein do not necessarily state or *****
!***** reflect those of the United States government or any agency thereof. *****
!***** Access to and use of the Benchmarks imposes the following obligations *****
!***** on the user. The user agrees to credit DOE, NREL, PNNL, and LBNL in *****
!***** any publication(s) that that result from the use of Benchmarks. *****
!***** However, the names of DOE/NREL/PNNL/LBNL may not be used in any *****
!***** advertising or publicity that implies endorsement or promotion of any *****
!***** products, services or commercial entities. *****

OS:Version,
  0.2;

OS:Facility;

Site:Location,
  USA CO-BOULDER,           !- Name
  BAD,                    !- Latitude {deg}
  -105.25,                  !- Longitude {deg}
  -7.0,                     !- Time Zone {hr}
  1634;                     !- Elevation {m}

! BOULDER_CO_USA Annual Heating 99.6%, MaxDB=-18.6°C
SizingPeriod:DesignDay,
  BOULDER Ann Htg 99.6% Condns DB,  !- Name
  -18.6,                    !- Maximum Dry-Bulb Temperature {C}
  0.0,                      !- Daily Temperature Range {deltaC}
  -18.6,                    !- Humidity Indicating Conditions at Maximum Dry-Bulb
  83175.,                   !- Barometric Pressure {Pa}
  2.9,                      !- Wind Speed {m/s}
  140,                      !- Wind Direction {deg}
  0.00,                     !- Sky Clearness
  0,                        !- Rain Indicator
  0,                        !- Snow Indicator
  21,                       !- Day of Month
  12,                       !- Month
  BAD,          !- Day Type
  0,                        !- Daylight Saving Time Indicator
  WetBulb;                  !- Humidity Indicating Type

! BOULDER_CO_USA Annual Cooling (WB=>MDB) .4%, MDB=27.4°C WB=18.6°C
SizingPeriod:DesignDay,
  BOULDER Ann Clg .4% Condns WB=>MDB,  !- Name
  BAD,                     !- Maximum Dry-Bulb Temperature {C}
  15.2,                     !- Daily Temperature Range {deltaC}
  18.6,                     !- Humidity Indicating Conditions at Maximum Dry-Bulb
  83175.,                   !- Barometric Pressure {Pa}
  5,                        !- Wind Speed {m/s}
  350,                      !- Wind Direction {deg}
  1.00,                     !- Sky Clearness
  0,                        !- Rain Indicator
  0,                        !- Snow Indicator
  21,                       !- Day of Month
  7,                        !- Month
  SummerDesignDay,          !- Day Type
  0,                        !- Daylight Saving Time Indicator
  WetBulb;                  !- Humidity Indicating Type

Site:GroundTemperature:BuildingSurface,
  19.195,
  19.191,
  19.215,
  19.250,
  19.367,
  20.429,
  21.511,
  21.776,
  20.440,
  19.538,
  19.333,
  19.237;

Site:WaterMainsTemperature,
  CORRELATION,              !- Calculation Method
  ,                         !- Temperature Schedule Name
  9.84,                     !- Annual Average Outdoor Air Temperature {C}
  24.70;                    !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

! Outline of contents: general, holidays & daylight savings,
! schedule types, always on schedule, misc
! ***GENERAL SIMULATION PARAMETERS***
SimulationControl,
  YES,                      !- Do Zone Sizing Calculation
  YES,                      !- Do System Sizing Calculation
  YES,                      !- Do Plant Sizing Calculation
  NO,                       !- Run Simulation for Sizing Periods
  YES;                      !- Run Simulation for Weather File Run Periods

Building,
  Benchmark Small Office New V1.2_4.0,  !- Name
  0.0000,                   !- North Axis {deg}
  City,                     !- Terrain
  0.0400,                   !- Loads Convergence Tolerance Value
  0.2000,                   !- Temperature Convergence Tolerance Value {deltaC}
  FullInteriorAndExterior,  !- Solar Distribution
  25;                       !- Maximum Number of Warmup Days

RunPeriod,
  RunPeriod 1,              !- Name
  1,                        !- Begin Month
  1,                        !- Begin Day of Month
  12,                       !- End Month
  31,                       !- End Day of Month
  Sunday,                   !- Day of Week for Start Day
  No,                       !- Use Weather File Holidays and Special Days
  No,                       !- Use Weather File Daylight Saving Period
  No,                       !- Apply Weekend Holiday Rule
  Yes,                      !- Use Weather File Rain Indicators
  Yes,                      !- Use Weather File Snow Indicators
  1.0000;                   !- Number of Times Runperiod to be Repeated

! ***HOLIDAYS & DAYLIGHT SAVINGS***
RunPeriodControl:DaylightSavingTime,
  2nd Sunday in March,      !- Start Date
  1st Sunday in November;   !- End Date

RunPeriodControl:SpecialDays,
  New Years Day,            !- Name
  January 1,                !- Start Date
  1,                        !- Duration {days}
  Holiday;                  !- Special Day Type

RunPeriodControl:SpecialDays,
  Veterans Day,             !- Name
  November 11,              !- Start Date
  1,                        !- Duration {days}
  Holiday;                  !- Special Day Type

RunPeriodControl:SpecialDays,
  Christmas,                !- Name
  December 25,              !- Start Date
  1,                        !- Duration {days}
  Holiday;                  !- Special Day Type

RunPeriodControl:SpecialDays,
  Independence Day,         !- Name
  July 4,                   !- Start Date
  1,                        !- Duration {days}
  Holiday;                  !- Special Day Type

RunPeriodControl:SpecialDays,
  MLK Day,                  !- Name
  3rd Monday in January,    !- Start Date
  1,                        !- Duration {days}
  Holiday;                  !- Special Day Type

RunPeriodControl:SpecialDays,
  Presidents Day,           !- Name
  3rd Monday in February,   !- Start Date
  1,                        !- Duration {days}
  Holiday;                  !- Special Day Type

RunPeriodControl:SpecialDays,
  Memorial Day,             !- Name
  Last Monday in May,       !- Start Date
  1,                        !- Duration {days}
  Holiday;                  !- Special Day Type

RunPeriodControl:SpecialDays,
  Labor Day,                !- Name
  1st Monday in September,  !- Start Date
  1,                        !- Duration {days}
  Holiday;                  !- Special Day Type

RunPeriodControl:SpecialDays,
  Columbus Day,             !- Name
  2nd Monday in October,    !- Start Date
  1,                        !- Duration {days}
  Holiday;                  !- Special Day Type

RunPeriodControl:SpecialDays,
  Thanksgiving,             !- Name
  4th Thursday in November,  !- Start Date
  1,                        !- Duration {days}
  Holiday;                  !- Special Day Type

! ***SCHEDULE TYPES***
ScheduleTypeLimits,
  Any Number;               !- Name

ScheduleTypeLimits,
  Fraction,                 !- Name
  0.0,                      !- Lower Limit Value
  1.0,                      !- Upper Limit Value
  CONTINUOUS;               !- Numeric Type

ScheduleTypeLimits,
  Temperature,              !- Name
  -60,                      !- Lower Limit Value
  200,                      !- Upper Limit Value
  CONTINUOUS;               !- Numeric Type

ScheduleTypeLimits,
  On/Off,                   !- Name
  0,                        !- Lower Limit Value
  1,                        !- Upper Limit Value
  DISCRETE;                 !- Numeric Type

ScheduleTypeLimits,
  Control Type,             !- Name
  0,                        !- Lower Limit Value
  4,                        !- Upper Limit Value
  DISCRETE;                 !- Numeric Type

ScheduleTypeLimits,
  Humidity,                 !- Name
  10,                       !- Lower Limit Value
  90,                       !- Upper Limit Value
  CONTINUOUS;               !- Numeric Type

ScheduleTypeLimits,
  Number;                   !- Name

! ***ALWAYS ON SCHEDULE***
Schedule:Compact,
  ALWAYS_ON,                !- Name
  On/Off,                   !- Schedule Type Limits Name
  Through: 12/31,           !- Field 1
  For: AllDays,             !- Field 2
  Until: 24:00,
  1;                        !- Field 3

! ***MISC SIMULATION PARAMETERS***
SurfaceConvectionAlgorithm:Inside,
  TARP;

SurfaceConvectionAlgorithm:Outside,
  DOE-2;

HeatBalanceAlgorithm,
  ConductionTransferFunction,
  200.0000;

Sizing:Parameters,
  1.2,                      !- Heating Sizing Factor
  1.2,                      !- Cooling Sizing Factor
  6;                        !- Timesteps in Averaging Window

ConvergenceLimits,
  2,                        !- Minimum System Timestep {minutes}
  25;                       !- Maximum HVAC Iterations

ShadowCalculation,
  7,                        !- Calculation Frequency
  15000;                    !- Maximum Figures in Shadow Overlap Calculations

Timestep,
  6;

! ***OPAQUE CONSTRUCTIONS AND MATERIALS***
! Exterior Walls
Construction,
  ext-walls-mass-nonres,    !- Name
  1IN Stucco,               !- Outside Layer
  8IN CONCRETE HW,          !- Layer 2
  Mass NonRes Wall Insulation,  !- Layer 3
  1/2IN Gypsum;             !- Layer 4

Material,
  Mass NonRes Wall Insulation,  !- Name
  MediumRough,              !- Roughness
  0.0495494599433393,       !- Thickness {m}
  0.049,                    !- Conductivity {W/m-K}
  265.0000,                 !- Density {kg/m3}
  836.8000,                 !- Specific Heat {J/kg-K}
  0.9000,                   !- Thermal Absorptance
  0.7000,                   !- Solar Absorptance
  0.7000;                   !- Visible Absorptance

! Roof
Construction,
  attic-floor-nonres,       !- Name
  1/2IN Gypsum,             !- Outside Layer
  AtticFloor NonRes Insulation,  !- Layer 2
  1/2IN Gypsum;             !- Layer 3

Construction,
  attic-roof-nonres,        !- Name
  Roof Membrane,            !- Outside Layer
  Metal Decking;            !- Layer 2

Material,
  AtticFloor NonRes Insulation,  !- Name
  MediumRough,              !- Roughness
  0.236804989096202,        !- Thickness {m}
  0.049,                    !- Conductivity {W/m-K}
  265.0000,                 !- Density {kg/m3}
  836.8000,                 !- Specific Heat {J/kg-K}
  0.9000,                   !- Thermal Absorptance
  0.7000,                   !- Solar Absorptance
  0.7000;                   !- Visible Absorptance

! Slab on grade, unheated
Construction,
  ext-slab,                 !- Name
  HW CONCRETE,              !- Outside Layer
  CP02 CARPET PAD;          !- Layer 2

! Interior Walls
Construction,
  int-walls,                !- Name
  1/2IN Gypsum,             !- Outside Layer
  1/2IN Gypsum;             !- Layer 2

Construction,
  DropCeiling,              !- Name
  Std AC02;                 !- Outside Layer

Construction,
  Air Wall,                 !- Name
  Air Wall Material;        !- Outside Layer

! Common Materials
Material,
  Wood Siding,              !- Name
  MediumSmooth,             !- Roughness
  0.0100,                   !- Thickness {m}
  0.1100,                   !- Conductivity {W/m-K}
  544.6200,                 !- Density {kg/m3}
  1210.0000,                !- Specific Heat {J/kg-K}
  0.9000,                   !- Thermal Absorptance
  0.7800,                   !- Solar Absorptance
  0.7800;                   !- Visible Absorptance

Material,
  1/2IN Gypsum,             !- Name
  Smooth,                   !- Roughness
  0.0127,                   !- Thickness {m}
  0.1600,                   !- Conductivity {W/m-K}
  784.9000,                 !- Density {kg/m3}
  830.0000,                 !- Specific Heat {J/kg-K}
  0.9000,                   !- Thermal Absorptance
  0.9200,                   !- Solar Absorptance
  0.9200;                   !- Visible Absorptance

Material,
  1IN Stucco,               !- Name
  Smooth,                   !- Roughness
  0.0253,                   !- Thickness {m}
  0.6918,                   !- Conductivity {W/m-K}
  1858.0000,                !- Density {kg/m3}
  837.0000,                 !- Specific Heat {J/kg-K}
  0.9000,                   !- Thermal Absorptance
  0.9200,                   !- Solar Absorptance
  0.9200;                   !- Visible Absorptance

Material,
  8IN CONCRETE HW,          !- Name
  Rough,                    !- Roughness
  0.2032,                   !- Thickness {m}
  1.3110,                   !- Conductivity {W/m-K}
  2240.0000,                !- Density {kg/m3}
  836.8000,                 !- Specific Heat {J/kg-K}
  0.9000,                   !- Thermal Absorptance
  0.7000,                   !- Solar Absorptance
  0.7000;                   !- Visible Absorptance

Material,
  Metal Siding,             !- Name
  Smooth,                   !- Roughness
  0.0015,                   !- Thickness {m}
  44.9600,                  !- Conductivity {W/m-K}
  7688.8600,                !- Density {kg/m3}
  410.0000,                 !- Specific Heat {J/kg-K}
  0.9000,                   !- Thermal Absorptance
  0.2000,                   !- Solar Absorptance
  0.2000;                   !- Visible Absorptance

Material,
  HW CONCRETE,              !- Name
  Rough,                    !- Roughness
  0.1016,                   !- Thickness {m}
  1.3110,                   !- Conductivity {W/m-K}
  2240.0000,                !- Density {kg/m3}
  836.8000,                 !- Specific Heat {J/kg-K}
  0.9000,                   !- Thermal Absorptance
  0.7000,                   !- Solar Absorptance
  0.7000;                   !- Visible Absorptance

Material:NoMass,
  CP02 CARPET PAD,          !- Name
  VeryRough,                !- Roughness
  0.2165,                   !- Thermal Resistance {m2-K/W}
  0.9000,                   !- Thermal Absorptance
  0.7000,                   !- Solar Absorptance
  0.8000;                   !- Visible Absorptance

Material,
  Roof Membrane,            !- Name
  VeryRough,                !- Roughness
  0.0095,                   !- Thickness {m}
  0.1600,                   !- Conductivity {W/m-K}
  1121.2900,                !- Density {kg/m3}
  1460.0000,                !- Specific Heat {J/kg-K}
  0.9000,                   !- Thermal Absorptance
  0.7000,                   !- Solar Absorptance
  0.7000;                   !- Visible Absorptance

Material,
  Metal Decking,            !- Name
  MediumSmooth,             !- Roughness
  0.0015,                   !- Thickness {m}
  45.0060,                  !- Conductivity {W/m-K}
  7680.0000,                !- Density {kg/m3}
  418.4000,                 !- Specific Heat {J/kg-K}
  0.9000,                   !- Thermal Absorptance
  0.7000,                   !- Solar Absorptance
  0.3000;                   !- Visible Absorptance

Material,
  Metal Roofing,            !- Name
  MediumSmooth,             !- Roughness
  0.0015,                   !- Thickness {m}
  45.0060,                  !- Conductivity {W/m-K}
  7680.0000,                !- Density {kg/m3}
  418.4000,                 !- Specific Heat {J/kg-K}
  0.9000,                   !- Thermal Absorptance
  0.7000,                   !- Solar Absorptance
  0.3000;                   !- Visible Absorptance

Material,
  MAT-CC05 4 HW CONCRETE,   !- Name
  Rough,                    !- Roughness
  0.1016,                   !- Thickness {m}
  1.3110,                   !- Conductivity {W/m-K}
  2240.0000,                !- Density {kg/m3}
  836.8000,                 !- Specific Heat {J/kg-K}
  0.9000,                   !- Thermal Absorptance
  0.7000,                   !- Solar Absorptance
  0.7000;                   !- Visible Absorptance

! Acoustic tile for drop ceiling
Material,
  Std AC02,                 !- Name
  MediumSmooth,             !- Roughness
  1.2700000E-02,            !- Thickness {m}
  5.7000000E-02,            !- Conductivity {W/m-K}
  288.0000,                 !- Density {kg/m3}
  1339.000,                 !- Specific Heat {J/kg-K}
  0.9000000,                !- Thermal Absorptance
  0.7000000,                !- Solar Absorptance
  0.2000000;                !- Visible Absorptance

OS:Material:AirWall,
  Air Wall Material;        !- Name

! ***WINDOW CONSTRUCTIONS AND MATERIALS***
Construction,
  window-90.1-2004-nonres-fixed,  !- Name
  ASHRAE NonRes Fixed Assembly Window;  !- Outside Layer

WindowMaterial:SimpleGlazingSystem,
  ASHRAE NonRes Fixed Assembly Window,  !- Name
  3.23646,                  !- U-Factor {W/m2-K}
  0.39,                     !- Solar Heat Gain Coefficient
  ;                         !- Visible Transmittance

! ***OTHER CONSTRUCTIONS AND MATERIALS***
Construction,
  InteriorFurnishings,      !- Name
  Std Wood 6inch;           !- Outside Layer

Material,
  Std Wood 6inch,           !- Name
  MediumSmooth,             !- Roughness
  0.15,                     !- Thickness {m}
  0.12,                     !- Conductivity {W/m-K}
  540.0000,                 !- Density {kg/m3}
  1210,                     !- Specific Heat {J/kg-K}
  0.9000000,                !- Thermal Absorptance
  0.7000000,                !- Solar Absorptance
  0.7000000;                !- Visible Absorptance

! Outline of contents: zones, windows, walls, geometry rules
! Opaque constructions referenced: ext-walls-mass-nonres, int-walls, ext-slab,
! attic-floor-nonres, attic-roof-nonres
! Window constructions referenced: window-90.1-2004-nonres-fixed
! ZONE LIST:
! Attic
! Core_ZN
! Perimeter_ZN_1
! Perimeter_ZN_2
! Perimeter_ZN_3
! Perimeter_ZN_4
! ***ZONES***
Zone,
  Attic,                    !- Name
  0.0000,                   !- Direction of Relative North {deg}
  0.0000,                   !- X Origin {m}
  0.0000,                   !- Y Origin {m}
  0.0000,                   !- Z Origin {m}
  1,                        !- Type
  1,                        !- Multiplier
  -9999.0000,               !- Ceiling Height {m}
  720.1877,                 !- Volume {m3}
  ,                         !- Zone Inside Convection Algorithm
  ,                         !- Zone Outside Convection Algorithm
  No;                       !- Part of Total Floor Area

Zone,
  Core_ZN,                  !- Name
  0.0000,                   !- Direction of Relative North {deg}
  0.0000,                   !- X Origin {m}
  0.0000,                   !- Y Origin {m}
  0.0000,                   !- Z Origin {m}
  1,                        !- Type
  1,                        !- Multiplier
  -9999.0000,               !- Ceiling Height {m}
  456.4551,                 !- Volume {m3}
  ,                         !- Zone Inside Convection Algorithm
  ,                         !- Zone Outside Convection Algorithm
  Yes;                      !- Part of Total Floor Area

Zone,
  Perimeter_ZN_1,           !- Name
  0.0000,                   !- Direction of Relative North {deg}
  0.0000,                   !- X Origin {m}
  0.0000,                   !- Y Origin {m}
  0.0000,                   !- Z Origin {m}
  1,                        !- Type
  1,                        !- Multiplier
  -9999.0000,               !- Ceiling Height {m}
  346.0225,                 !- Volume {m3}
  ,                         !- Zone Inside Convection Algorithm
  ,                         !- Zone Outside Convection Algorithm
  Yes;                      !- Part of Total Floor Area

Zone,
  Perimeter_ZN_2,           !- Name
  0.0000,                   !- Direction of Relative North {deg}
  0.0000,                   !- X Origin {m}
  0.0000,                   !- Y Origin {m}
  0.0000,                   !- Z Origin {m}
  1,                        !- Type
  1,                        !- Multiplier
  -9999.0000,               !- Ceiling Height {m}
  205.2650,                 !- Volume {m3}
  ,                         !- Zone Inside Convection Algorithm
  ,                         !- Zone Outside Convection Algorithm
  Yes;                      !- Part of Total Floor Area

Zone,
  Perimeter_ZN_3,           !- Name
  0.0000,                   !- Direction of Relative North {deg}
  0.0000,                   !- X Origin {m}
  0.0000,                   !- Y Origin {m}
  0.0000,                   !- Z Origin {m}
  1,                        !- Type
  1,                        !- Multiplier
  -9999.0000,               !- Ceiling Height {m}
  346.0225,                 !- Volume {m3}
  ,                         !- Zone Inside Convection Algorithm
  ,                         !- Zone Outside Convection Algorithm
  Yes;                      !- Part of Total Floor Area

Zone,
  Perimeter_ZN_4,           !- Name
  0.0000,                   !- Direction of Relative North {deg}
  0.0000,                   !- X Origin {m}
  0.0000,                   !- Y Origin {m}
  0.0000,                   !- Z Origin {m}
  1,                        !- Type
  1,                        !- Multiplier
  -9999.0000,               !- Ceiling Height {m}
  205.2650,                 !- Volume {m3}
  ,                         !- Zone Inside Convection Algorithm
  ,                         !- Zone Outside Convection Algorithm
  Yes;                      !- Part of Total Floor Area

! ***WALLS***
BuildingSurface:Detailed,
  Attic_floor_core,         !- Name
  Floor,                    !- Surface Type
  attic-floor-nonres,       !- Construction Name
  Attic,                    !- Zone Name
  Surface,                  !- Outside Boundary Condition
  Core_ZN_ceiling,          !- Outside Boundary Condition Object
  NoSun,                    !- Sun Exposure
  NoWind,                   !- Wind Exposure
  AutoCalculate,            !- View Factor to Ground
  Autocalculate,            !- Number of Vertices
  22.690000000000001,
  13.460000000000001,
  3.0499999999999998,
  22.690000000000001,
  5,
  3.0499999999999998,
  5,
  5,
  3.0499999999999998,
  5,
  13.460000000000001,
  3.0499999999999998;

BuildingSurface:Detailed,
  Attic_floor_perimeter_east,  !- Name
  Floor,                    !- Surface Type
  attic-floor-nonres,       !- Construction Name
  Attic,                    !- Zone Name
  Surface,                  !- Outside Boundary Condition
  Perimeter_ZN_2_ceiling,   !- Outside Boundary Condition Object
  NoSun,                    !- Sun Exposure
  NoWind,                   !- Wind Exposure
  AutoCalculate,            !- View Factor to Ground
  Autocalculate,            !- Number of Vertices
  27.690000000000001,
  18.460000000000001,
  3.0499999999999998,
  27.690000000000001,
  0,
  3.0499999999999998,
  22.690000000000001,
  5,
  3.0499999999999998,
  22.690000000000001,
  13.460000000000001,
  3.0499999999999998;

BuildingSurface:Detailed,
  Attic_floor_perimeter_north,  !- Name
  Floor,                    !- Surface Type
  attic-floor-nonres,       !- Construction Name
  Attic,                    !- Zone Name
  Surface,                  !- Outside Boundary Condition
  Perimeter_ZN_3_ceiling,   !- Outside Boundary Condition Object
  NoSun,                    !- Sun Exposure
  NoWind,                   !- Wind Exposure
  AutoCalculate,            !- View Factor to Ground
  Autocalculate,            !- Number of Vertices
  27.690000000000001,
  18.460000000000001,
  3.0499999999999998,
  22.690000000000001,
  13.460000000000001,
  3.0499999999999998,
  5,
  13.460000000000001,
  3.0499999999999998,
  0,
  18.460000000000001,
  3.0499999999999998;

BuildingSurface:Detailed,
  Attic_floor_perimeter_south,  !- Name
  Floor,                    !- Surface Type
  attic-floor-nonres,       !- Construction Name
  Attic,                    !- Zone Name
  Surface,                  !- Outside Boundary Condition
  Perimeter_ZN_1_ceiling,   !- Outside Boundary Condition Object
  NoSun,                    !- Sun Exposure
  NoWind,                   !- Wind Exposure
  AutoCalculate,            !- View Factor to Ground
  Autocalculate,            !- Number of Vertices
  22.690000000000001,
  5,
  3.0499999999999998,
  27.690000000000001,
  0,
  3.0499999999999998,
  0,
  0,
  3.0499999999999998,
  5,
  5,
  3.0499999999999998;

BuildingSurface:Detailed,
  Attic_floor_perimeter_west,  !- Name
  Floor,                    !- Surface Type
  attic-floor-nonres,       !- Construction Name
  Attic,                    !- Zone Name
  Surface,                  !- Outside Boundary Condition
  Perimeter_ZN_4_ceiling,   !- Outside Boundary Condition Object
  NoSun,                    !- Sun Exposure
  NoWind,                   !- Wind Exposure
  AutoCalculate,            !- View Factor to Ground
  Autocalculate,            !- Number of Vertices
  0,
  18.460000000000001,
  3.0499999999999998,
  5,
  13.460000000000001,
  3.0499999999999998,
  5,
  5,
  3.0499999999999998,
  0,
  0,
  3.0499999999999998;

BuildingSurface:Detailed,
  Attic_roof_east,          !- Name
  Roof,                     !- Surface Type
  attic-roof-nonres,        !- Construction Name
  Attic,                    !- Zone Name
  Outdoors,                 !- Outside Boundary Condition
  ,                         !- Outside Boundary Condition Object
  SunExposed,               !- Sun Exposure
  WindExposed,              !- Wind Exposure
  AutoCalculate,            !- View Factor to Ground
  Autocalculate,            !- Number of Vertices
  18.460000000000001,
  9.2300000000000004,
  6.3300000000000001,
  28.289999999999999,
  -0.59999999999999998,
  3.0499999999999998,
  28.289999999999999,
  19.059999999999999,
  3.0499999999999998;

BuildingSurface:Detailed,
  Attic_roof_north,         !- Name
  Roof,                     !- Surface Type
  attic-roof-nonres,        !- Construction Name
  Attic,                    !- Zone Name
  Outdoors,                 !- Outside Boundary Condition
  ,                         !- Outside Boundary Condition Object
  SunExposed,               !- Sun Exposure
  WindExposed,              !- Wind Exposure
  AutoCalculate,            !- View Factor to Ground
  Autocalculate,            !- Number of Vertices
  18.460000000000001,
  9.2300000000000004,
  6.3300000000000001,
  28.289999999999999,
  19.059999999999999,
  3.0499999999999998,
  -0.59999999999999998,
  19.059999999999999,
  3.0499999999999998,
  9.2300000000000004,
  9.2300000000000004,
  6.3300000000000001;

BuildingSurface:Detailed,
  Attic_roof_south,         !- Name
  Roof,                     !- Surface Type
  attic-roof-nonres,        !- Construction Name
  Attic,                    !- Zone Name
  Outdoors,                 !- Outside Boundary Condition
  ,                         !- Outside Boundary Condition Object
  SunExposed,               !- Sun Exposure
  WindExposed,              !- Wind Exposure
  AutoCalculate,            !- View Factor to Ground
  Autocalculate,            !- Number of Vertices
  9.2300000000000004,
  9.2300000000000004,
  6.3300000000000001,
  -0.59999999999999998,
  -0.59999999999999998,
  3.0499999999999998,
  28.289999999999999,
  -0.59999999999999998,
  3.0499999999999998,
  18.460000000000001,
  9.2300000000000004,
  6.3300000000000001;

BuildingSurface:Detailed,
  Attic_roof_west,          !- Name
  Roof,                     !- Surface Type
  attic-roof-nonres,        !- Construction Name
  Attic,                    !- Zone Name
  Outdoors,                 !- Outside Boundary Condition
  ,                         !- Outside Boundary Condition Object
  SunExposed,               !- Sun Exposure
  WindExposed,              !- Wind Exposure
  AutoCalculate,            !- View Factor to Ground
  Autocalculate,            !- Number of Vertices
  9.2300000000000004,
  9.2300000000000004,
  6.3300000000000001,
  -0.59999999999999998,
  19.059999999999999,
  3.0499999999999998,
  -0.59999999999999998,
  -0.59999999999999998,
  3.0499999999999998;

BuildingSurface:Detailed,
  Attic_soffit_east,        !- Name
  Floor,                    !- Surface Type
  attic-floor-nonres,       !- Construction Name
  Attic,                    !- Zone Name
  Outdoors,                 !- Outside Boundary Condition
  ,                         !- Outside Boundary Condition Object
  NoSun,                    !- Sun Exposure
  WindExposed,              !- Wind Exposure
  AutoCalculate,            !- View Factor to Ground
  Autocalculate,            !- Number of Vertices
  28.289999999999999,
  19.059999999999999,
  3.0499999999999998,
  28.289999999999999,
  -0.59999999999999998,
  3.0499999999999998,
  27.690000000000001,
  0,
  3.0499999999999998,
  27.690000000000001,
  18.460000000000001,
  3.0499999999999998;

BuildingSurface:Detailed,
  Attic_soffit_north,       !- Name
  Floor,                    !- Surface Type
  attic-floor-nonres,       !- Construction Name
  Attic,                    !- Zone Name
  Outdoors,                 !- Outside Boundary Condition
  ,                         !- Outside Boundary Condition Object
  NoSun,                    !- Sun Exposure
  WindExposed,              !- Wind Exposure
  AutoCalculate,            !- View Factor to Ground
  Autocalculate,            !- Number of Vertices
  28.289999999999999,
  19.059999999999999,
  3.0499999999999998,
  27.690000000000001,
  18.460000000000001,
  3.0499999999999998,
  0,
  18.460000000000001,
  3.0499999999999998,
  -0.59999999999999998,
  19.059999999999999,
  3.0499999999999998;

BuildingSurface:Detailed,
  Attic_soffit_south,       !- Name
  Floor,                    !- Surface Type
  attic-floor-nonres,       !- Construction Name
  Attic,                    !- Zone Name
  Outdoors,                 !- Outside Boundary Condition
  ,                         !- Outside Boundary Condition Object
  NoSun,                    !- Sun Exposure
  WindExposed,              !- Wind Exposure
  AutoCalculate,            !- View Factor to Ground
  Autocalculate,            !- Number of Vertices
  27.690000000000001,
  0,
  3.0499999999999998,
  28.289999999999999,
  -0.59999999999999998,
  3.0499999999999998,
  -0.59999999999999998,
  -0.59999999999999998,
  3.0499999999999998,
  0,
  0,
  3.0499999999999998;

BuildingSurface:Detailed,
  Attic_soffit_west,        !- Name
  Floor,                    !- Surface Type
  attic-floor-nonres,       !- Construction Name
  Attic,                    !- Zone Name
  Outdoors,                 !- Outside Boundary Condition
  ,                         !- Outside Boundary Condition Object
  NoSun,                    !- Sun Exposure
  WindExposed,              !- Wind Exposure
  AutoCalculate,            !- View Factor to Ground
  Autocalculate,            !- Number of Vertices
  -0.59999999999999998,
  19.059999999999999,
  3.0499999999999998,
  0,
  18.460000000000001,
  3.0499999999999998,
  0,
  0,
  3.0499999999999998,
  -0.59999999999999998,
  -0.59999999999999998,
  3.0499999999999998;

BuildingSurface:Detailed,
  Core_ZN_ceiling,          !- Name
  Ceiling,                  !- Surface Type
  attic-floor-nonres,       !- Construction Name
  Core_ZN,                  !- Zone Name
  Surface,                  !- Outside Boundary Condition
  Attic_floor_core,         !- Outside Boundary Condition Object
  NoSun,                    !- Sun Exposure
  NoWind,                   !- Wind Exposure
  AutoCalculate,            !- View Factor to Ground
  Autocalculate,            !- Number of Vertices
  22.690000000000001,
  5,
  3.0499999999999998,
  22.690000000000001,
  13.460000000000001,
  3.0499999999999998,
  5,
  13.460000000000001,
  3.0499999999999998,
  5,
  5,
  3.0499999999999998;

BuildingSurface:Detailed,
  Core_ZN_floor,            !- Name
  Floor,                    !- Surface Type
  ext-slab,                 !- Construction Name
  Core_ZN,                  !- Zone Name
  Ground,                   !- Outside Boundary Condition
  ,                         !- Outside Boundary Condition Object
  NoSun,                    !- Sun Exposure
  NoWind,                   !- Wind Exposure
  AutoCalculate,            !- View Factor to Ground
  Autocalculate,            !- Number of Vertices
  22.690000000000001,
  13.460000000000001,
  0,
  22.690000000000001,
  5,
  0,
  5,
  5,
  0,
  5,
  13.460000000000001,
  0;

BuildingSurface:Detailed,
  Core_ZN_wall_east,        !- Name
  Wall,                     !- Surface Type
  Air Wall,                 !- Construction Name
  Core_ZN,                  !- Zone Name
  Surface,                  !- Outside Boundary Condition
  Perimeter_ZN_2_wall_west,  !- Outside Boundary Condition Object
  NoSun,                    !- Sun Exposure
  NoWind,                   !- Wind Exposure
  AutoCalculate,            !- View Factor to Ground
  Autocalculate,            !- Number of Vertices
  22.690000000000001,
  5,
  3.0499999999999998,
  22.690000000000001,
  5,
  0,
  22.690000000000001,
  13.460000000000001,
  0,
  22.690000000000001,
  13.460000000000001,
  3.0499999999999998;

BuildingSurface:Detailed,
  Core_ZN_wall_north,       !- Name
  Wall,                     !- Surface Type
  Air Wall,                 !- Construction Name
  Core_ZN,                  !- Zone Name
  Surface,                  !- Outside Boundary Condition
  Perimeter_ZN_3_wall_south,  !- Outside Boundary Condition Object
  NoSun,                    !- Sun Exposure
  NoWind,                   !- Wind Exposure
  AutoCalculate,            !- View Factor to Ground
  Autocalculate,            !- Number of Vertices
  22.690000000000001,
  13.460000000000001,
  3.0499999999999998,
  22.690000000000001,
  13.460000000000001,
  0,
  5,
  13.460000000000001,
  0,
  5,
  13.460000000000001,
  3.0499999999999998;

BuildingSurface:Detailed,
  Core_ZN_wall_south,       !- Name
  Wall,                     !- Surface Type
  Air Wall,                 !- Construction Name
  Core_ZN,                  !- Zone Name
  Surface,                  !- Outside Boundary Condition
  Perimeter_ZN_1_wall_north,  !- Outside Boundary Condition Object
  NoSun,                    !- Sun Exposure
  NoWind,                   !- Wind Exposure
  AutoCalculate,            !- View Factor to Ground
  Autocalculate,            !- Number of Vertices
  5,
  5,
  3.0499999999999998,
  5,
  5,
  0,
  22.690000000000001,
  5,
  0,
  22.690000000000001,
  5,
  3.0499999999999998;

BuildingSurface:Detailed,
  Core_ZN_wall_west,        !- Name
  Wall,                     !- Surface Type
  Air Wall,                 !- Construction Name
  Core_ZN,                  !- Zone Name
  Surface,                  !- Outside Boundary Condition
  Perimeter_ZN_4_wall_east,  !- Outside Boundary Condition Object
  NoSun,                    !- Sun Exposure
  NoWind,                   !- Wind Exposure
  AutoCalculate,            !- View Factor to Ground
  Autocalculate,            !- Number of Vertices
  5,
  13.460000000000001,
  3.0499999999999998,
  5,
  13.460000000000001,
  0,
  5,
  5,
  0,
  5,
  5,
  3.0499999999999998;

BuildingSurface:Detailed,
  Perimeter_ZN_1_ceiling,   !- Name
  Ceiling,                  !- Surface Type
  attic-floor-nonres,       !- Construction Name
  Perimeter_ZN_1,           !- Zone Name
  Surface,                  !- Outside Boundary Condition
  Attic_floor_perimeter_south,  !- Outside Boundary Condition Object
  NoSun,                    !- Sun Exposure
  NoWind,                   !- Wind Exposure
  AutoCalculate,            !- View Factor to Ground
  Autocalculate,            !- Number of Vertices
  27.690000000000001,
  0,
  3.0499999999999998,
  22.690000000000001,
  5,
  3.0499999999999998,
  5,
  5,
  3.0499999999999998,
  0,
  0,
  3.0499999999999998;

BuildingSurface:Detailed,
  Perimeter_ZN_1_floor,     !- Name
  Floor,                    !- Surface Type
  ext-slab,                 !- Construction Name
  Perimeter_ZN_1,           !- Zone Name
  Ground,                   !- Outside Boundary Condition
  ,                         !- Outside Boundary Condition Object
  NoSun,                    !- Sun Exposure
  NoWind,                   !- Wind Exposure
  AutoCalculate,            !- View Factor to Ground
  Autocalculate,            !- Number of Vertices
  22.690000000000001,
  5,
  0,
  27.690000000000001,
  0,
  0,
  0,
  0,
  0,
  5,
  5,
  0;

BuildingSurface:Detailed,
  Perimeter_ZN_1_wall_east,  !- Name
  Wall,                     !- Surface Type
  Air Wall,                 !- Construction Name
  Perimeter_ZN_1,           !- Zone Name
  Surface,                  !- Outside Boundary Condition
  Perimeter_ZN_2_wall_south,  !- Outside Boundary Condition Object
  NoSun,                    !- Sun Exposure
  NoWind,                   !- Wind Exposure
  AutoCalculate,            !- View Factor to Ground
  Autocalculate,            !- Number of Vertices
  27.690000000000001,
  0,
  3.0499999999999998,
  27.690000000000001,
  0,
  0,
  22.690000000000001,
  5,
  0,
  22.690000000000001,
  5,
  3.0499999999999998;

BuildingSurface:Detailed,
  Perimeter_ZN_1_wall_north,  !- Name
  Wall,                     !- Surface Type
  Air Wall,                 !- Construction Name
  Perimeter_ZN_1,           !- Zone Name
  Surface,                  !- Outside Boundary Condition
  Core_ZN_wall_south,       !- Outside Boundary Condition Object
  NoSun,                    !- Sun Exposure
  NoWind,                   !- Wind Exposure
  AutoCalculate,            !- View Factor to Ground
  Autocalculate,            !- Number of Vertices
  22.690000000000001,
  5,
  3.0499999999999998,
  22.690000000000001,
  5,
  0,
  5,
  5,
  0,
  5,
  5,
  3.0499999999999998;

BuildingSurface:Detailed,
  Perimeter_ZN_1_wall_south,  !- Name
  Wall,                     !- Surface Type
  ext-walls-mass-nonres,    !- Construction Name
  Perimeter_ZN_1,           !- Zone Name
  Outdoors,                 !- Outside Boundary Condition
  ,                         !- Outside Boundary Condition Object
  SunExposed,               !- Sun Exposure
  WindExposed,              !- Wind Exposure
  AutoCalculate,            !- View Factor to Ground
  Autocalculate,            !- Number of Vertices
  0,
  0,
  3.0499999999999998,
  0,
  0,
  0,
  27.690000000000001,
  0,
  0,
  27.690000000000001,
  0,
  3.0499999999999998;

BuildingSurface:Detailed,
  Perimeter_ZN_1_wall_west,  !- Name
  Wall,                     !- Surface Type
  Air Wall,                 !- Construction Name
  Perimeter_ZN_1,           !- Zone Name
  Surface,                  !- Outside Boundary Condition
  Perimeter_ZN_4_wall_south,  !- Outside Boundary Condition Object
  NoSun,                    !- Sun Exposure
  NoWind,                   !- Wind Exposure
  AutoCalculate,            !- View Factor to Ground
  Autocalculate,            !- Number of Vertices
  5,
  5,
  3.0499999999999998,
  5,
  5,
  0,
  0,
  0,
  0,
  0,
  0,
  3.0499999999999998;

BuildingSurface:Detailed,
  Perimeter_ZN_2_ceiling,   !- Name
  Ceiling,                  !- Surface Type
  attic-floor-nonres,       !- Construction Name
  Perimeter_ZN_2,           !- Zone Name
  Surface,                  !- Outside Boundary Condition
  Attic_floor_perimeter_east,  !- Outside Boundary Condition Object
  NoSun,                    !- Sun Exposure
  NoWind,                   !- Wind Exposure
  AutoCalculate,            !- View Factor to Ground
  Autocalculate,            !- Number of Vertices
  27.690000000000001,
  0,
  3.0499999999999998,
  27.690000000000001,
  18.460000000000001,
  3.0499999999999998,
  22.690000000000001,
  13.460000000000001,
  3.0499999999999998,
  22.690000000000001,
  5,
  3.0499999999999998;

BuildingSurface:Detailed,
  Perimeter_ZN_2_floor,     !- Name
  Floor,                    !- Surface Type
  ext-slab,                 !- Construction Name
  Perimeter_ZN_2,           !- Zone Name
  Ground,                   !- Outside Boundary Condition
  ,                         !- Outside Boundary Condition Object
  NoSun,                    !- Sun Exposure
  NoWind,                   !- Wind Exposure
  AutoCalculate,            !- View Factor to Ground
  Autocalculate,            !- Number of Vertices
  27.690000000000001,
  18.460000000000001,
  0,
  27.690000000000001,
  0,
  0,
  22.690000000000001,
  5,
  0,
  22.690000000000001,
  13.460000000000001,
  0;

BuildingSurface:Detailed,
  Perimeter_ZN_2_wall_east,  !- Name
  Wall,                     !- Surface Type
  ext-walls-mass-nonres,    !- Construction Name
  Perimeter_ZN_2,           !- Zone Name
  Outdoors,                 !- Outside Boundary Condition
  ,                         !- Outside Boundary Condition Object
  SunExposed,               !- Sun Exposure
  WindExposed,              !- Wind Exposure
  AutoCalculate,            !- View Factor to Ground
  Autocalculate,            !- Number of Vertices
  27.690000000000001,
  0,
  3.0499999999999998,
  27.690000000000001,
  0,
  0,
  27.690000000000001,
  18.460000000000001,
  0,
  27.690000000000001,
  18.460000000000001,
  3.0499999999999998;

BuildingSurface:Detailed,
  Perimeter_ZN_2_wall_north,  !- Name
  Wall,                     !- Surface Type
  Air Wall,                 !- Construction Name
  Perimeter_ZN_2,           !- Zone Name
  Surface,                  !- Outside Boundary Condition
  Perimeter_ZN_3_wall_east,  !- Outside Boundary Condition Object
  NoSun,                    !- Sun Exposure
  NoWind,                   !- Wind Exposure
  AutoCalculate,            !- View Factor to Ground
  Autocalculate,            !- Number of Vertices
  27.690000000000001,
  18.460000000000001,
  3.0499999999999998,
  27.690000000000001,
  18.460000000000001,
  0,
  22.690000000000001,
  13.460000000000001,
  0,
  22.690000000000001,
  13.460000000000001,
  3.0499999999999998;

BuildingSurface:Detailed,
  Perimeter_ZN_2_wall_south,  !- Name
  Wall,                     !- Surface Type
  Air Wall,                 !- Construction Name
  Perimeter_ZN_2,           !- Zone Name
  Surface,                  !- Outside Boundary Condition
  Perimeter_ZN_1_wall_east,  !- Outside Boundary Condition Object
  NoSun,                    !- Sun Exposure
  NoWind,                   !- Wind Exposure
  AutoCalculate,            !- View Factor to Ground
  Autocalculate,            !- Number of Vertices
  22.690000000000001,
  5,
  3.0499999999999998,
  22.690000000000001,
  5,
  0,
  27.690000000000001,
  0,
  0,
  27.690000000000001,
  0,
  3.0499999999999998;

BuildingSurface:Detailed,
  Perimeter_ZN_2_wall_west,  !- Name
  Wall,                     !- Surface Type
  Air Wall,                 !- Construction Name
  Perimeter_ZN_2,           !- Zone Name
  Surface,                  !- Outside Boundary Condition
  Core_ZN_wall_east,        !- Outside Boundary Condition Object
  NoSun,                    !- Sun Exposure
  NoWind,                   !- Wind Exposure
  AutoCalculate,            !- View Factor to Ground
  Autocalculate,            !- Number of Vertices
  22.690000000000001,
  13.460000000000001,
  3.0499999999999998,
  22.690000000000001,
  13.460000000000001,
  0,
  22.690000000000001,
  5,
  0,
  22.690000000000001,
  5,
  3.0499999999999998;

BuildingSurface:Detailed,
  Perimeter_ZN_3_ceiling,   !- Name
  Ceiling,                  !- Surface Type
  attic-floor-nonres,       !- Construction Name
  Perimeter_ZN_3,           !- Zone Name
  Surface,                  !- Outside Boundary Condition
  Attic_floor_perimeter_north,  !- Outside Boundary Condition Object
  NoSun,                    !- Sun Exposure
  NoWind,                   !- Wind Exposure
  AutoCalculate,            !- View Factor to Ground
  Autocalculate,            !- Number of Vertices
  22.690000000000001,
  13.460000000000001,
  3.0499999999999998,
  27.690000000000001,
  18.460000000000001,
  3.0499999999999998,
  0,
  18.460000000000001,
  3.0499999999999998,
  5,
  13.460000000000001,
  3.0499999999999998;

BuildingSurface:Detailed,
  Perimeter_ZN_3_floor,     !- Name
  Floor,                    !- Surface Type
  ext-slab,                 !- Construction Name
  Perimeter_ZN_3,           !- Zone Name
  Ground,                   !- Outside Boundary Condition
  ,                         !- Outside Boundary Condition Object
  NoSun,                    !- Sun Exposure
  NoWind,                   !- Wind Exposure
  AutoCalculate,            !- View Factor to Ground
  Autocalculate,            !- Number of Vertices
  27.690000000000001,
  18.460000000000001,
  0,
  22.690000000000001,
  13.460000000000001,
  0,
  5,
  13.460000000000001,
  0,
  0,
  18.460000000000001,
  0;

BuildingSurface:Detailed,
  Perimeter_ZN_3_wall_east,  !- Name
  Wall,                     !- Surface Type
  Air Wall,                 !- Construction Name
  Perimeter_ZN_3,           !- Zone Name
  Surface,                  !- Outside Boundary Condition
  Perimeter_ZN_2_wall_north,  !- Outside Boundary Condition Object
  NoSun,                    !- Sun Exposure
  NoWind,                   !- Wind Exposure
  AutoCalculate,            !- View Factor to Ground
  Autocalculate,            !- Number of Vertices
  22.690000000000001,
  13.460000000000001,
  3.0499999999999998,
  22.690000000000001,
  13.460000000000001,
  0,
  27.690000000000001,
  18.460000000000001,
  0,
  27.690000000000001,
  18.460000000000001,
  3.0499999999999998;

BuildingSurface:Detailed,
  Perimeter_ZN_3_wall_north,  !- Name
  Wall,                     !- Surface Type
  ext-walls-mass-nonres,    !- Construction Name
  Perimeter_ZN_3,           !- Zone Name
  Outdoors,                 !- Outside Boundary Condition
  ,                         !- Outside Boundary Condition Object
  SunExposed,               !- Sun Exposure
  WindExposed,              !- Wind Exposure
  AutoCalculate,            !- View Factor to Ground
  Autocalculate,            !- Number of Vertices
  27.690000000000001,
  18.460000000000001,
  3.0499999999999998,
  27.690000000000001,
  18.460000000000001,
  0,
  0,
  18.460000000000001,
  0,
  0,
  18.460000000000001,
  3.0499999999999998;

BuildingSurface:Detailed,
  Perimeter_ZN_3_wall_south,  !- Name
  Wall,                     !- Surface Type
  Air Wall,                 !- Construction Name
  Perimeter_ZN_3,           !- Zone Name
  Surface,                  !- Outside Boundary Condition
  Core_ZN_wall_north,       !- Outside Boundary Condition Object
  NoSun,                    !- Sun Exposure
  NoWind,                   !- Wind Exposure
  AutoCalculate,            !- View Factor to Ground
  Autocalculate,            !- Number of Vertices
  5,
  13.460000000000001,
  3.0499999999999998,
  5,
  13.460000000000001,
  0,
  22.690000000000001,
  13.460000000000001,
  0,
  22.690000000000001,
  13.460000000000001,
  3.0499999999999998;

BuildingSurface:Detailed,
  Perimeter_ZN_3_wall_west,  !- Name
  Wall,                     !- Surface Type
  Air Wall,                 !- Construction Name
  Perimeter_ZN_3,           !- Zone Name
  Surface,                  !- Outside Boundary Condition
  Perimeter_ZN_4_wall_north,  !- Outside Boundary Condition Object
  NoSun,                    !- Sun Exposure
  NoWind,                   !- Wind Exposure
  AutoCalculate,            !- View Factor to Ground
  Autocalculate,            !- Number of Vertices
  0,
  18.460000000000001,
  3.0499999999999998,
  0,
  18.460000000000001,
  0,
  5,
  13.460000000000001,
  0,
  5,
  13.460000000000001,
  3.0499999999999998;

BuildingSurface:Detailed,
  Perimeter_ZN_4_ceiling,   !- Name
  Ceiling,                  !- Surface Type
  attic-floor-nonres,       !- Construction Name
  Perimeter_ZN_4,           !- Zone Name
  Surface,                  !- Outside Boundary Condition
  Attic_floor_perimeter_west,  !- Outside Boundary Condition Object
  NoSun,                    !- Sun Exposure
  NoWind,                   !- Wind Exposure
  AutoCalculate,            !- View Factor to Ground
  Autocalculate,            !- Number of Vertices
  0,
  0,
  3.0499999999999998,
  5,
  5,
  3.0499999999999998,
  5,
  13.460000000000001,
  3.0499999999999998,
  0,
  18.460000000000001,
  3.0499999999999998;

BuildingSurface:Detailed,
  Perimeter_ZN_4_floor,     !- Name
  Floor,                    !- Surface Type
  ext-slab,                 !- Construction Name
  Perimeter_ZN_4,           !- Zone Name
  Ground,                   !- Outside Boundary Condition
  ,                         !- Outside Boundary Condition Object
  NoSun,                    !- Sun Exposure
  NoWind,                   !- Wind Exposure
  AutoCalculate,            !- View Factor to Ground
  Autocalculate,            !- Number of Vertices
  0,
  18.460000000000001,
  0,
  5,
  13.460000000000001,
  0,
  5,
  5,
  0,
  0,
  0,
  0;

BuildingSurface:Detailed,
  Perimeter_ZN_4_wall_east,  !- Name
  Wall,                     !- Surface Type
  Air Wall,                 !- Construction Name
  Perimeter_ZN_4,           !- Zone Name
  Surface,                  !- Outside Boundary Condition
  Core_ZN_wall_west,        !- Outside Boundary Condition Object
  NoSun,                    !- Sun Exposure
  NoWind,                   !- Wind Exposure
  AutoCalculate,            !- View Factor to Ground
  Autocalculate,            !- Number of Vertices
  5,
  5,
  3.0499999999999998,
  5,
  5,
  0,
  5,
  13.460000000000001,
  0,
  5,
  13.460000000000001,
  3.0499999999999998;

BuildingSurface:Detailed,
  Perimeter_ZN_4_wall_north,  !- Name
  Wall,                     !- Surface Type
  Air Wall,                 !- Construction Name
  Perimeter_ZN_4,           !- Zone Name
  Surface,                  !- Outside Boundary Condition
  Perimeter_ZN_3_wall_west,  !- Outside Boundary Condition Object
  NoSun,                    !- Sun Exposure
  NoWind,                   !- Wind Exposure
  AutoCalculate,            !- View Factor to Ground
  Autocalculate,            !- Number of Vertices
  5,
  13.460000000000001,
  3.0499999999999998,
  5,
  13.460000000000001,
  0,
  0,
  18.460000000000001,
  0,
  0,
  18.460000000000001,
  3.0499999999999998;

BuildingSurface:Detailed,
  Perimeter_ZN_4_wall_south,  !- Name
  Wall,                     !- Surface Type
  Air Wall,                 !- Construction Name
  Perimeter_ZN_4,           !- Zone Name
  Surface,                  !- Outside Boundary Condition
  Perimeter_ZN_1_wall_west,  !- Outside Boundary Condition Object
  NoSun,                    !- Sun Exposure
  NoWind,                   !- Wind Exposure
  AutoCalculate,            !- View Factor to Ground
  Autocalculate,            !- Number of Vertices
  0,
  0,
  3.0499999999999998,
  0,
  0,
  0,
  5,
  5,
  0,
  5,
  5,
  3.0499999999999998;

BuildingSurface:Detailed,
  Perimeter_ZN_4_wall_west,  !- Name
  Wall,                     !- Surface Type
  ext-walls-mass-nonres,    !- Construction Name
  Perimeter_ZN_4,           !- Zone Name
  Outdoors,                 !- Outside Boundary Condition
  ,                         !- Outside Boundary Condition Object
  SunExposed,               !- Sun Exposure
  WindExposed,              !- Wind Exposure
  AutoCalculate,            !- View Factor to Ground
  Autocalculate,            !- Number of Vertices
  0,
  18.460000000000001,
  3.0499999999999998,
  0,
  18.460000000000001,
  0,
  0,
  0,
  0,
  0,
  0,
  3.0499999999999998;

! ***WINDOWS***
FenestrationSurface:Detailed,
  Perimeter_ZN_1_wall_south_Window_1,  !- Name
  Window,                   !- Surface Type
  window-90.1-2004-nonres-fixed,  !- Construction Name
  Perimeter_ZN_1_wall_south,  !- Building Surface Name
  ,                         !- Outside Boundary Condition Object
  AutoCalculate,            !- View Factor to Ground
  ,                         !- Shading Control Name
  ,                         !- Frame and Divider Name
  1.0000,                   !- Multiplier
  Autocalculate,            !- Number of Vertices
  1.3899999999999999,
  0,
  2.4239999999999999,
  1.3899999999999999,
  0,
  0.90000000000000002,
  3.2200000000000002,
  0,
  0.90000000000000002,
  3.2200000000000002,
  0,
  2.4239999999999999;

FenestrationSurface:Detailed,
  Perimeter_ZN_1_wall_south_Window_2,  !- Name
  Window,                   !- Surface Type
  window-90.1-2004-nonres-fixed,  !- Construction Name
  Perimeter_ZN_1_wall_south,  !- Building Surface Name
  ,                         !- Outside Boundary Condition Object
  AutoCalculate,            !- View Factor to Ground
  ,                         !- Shading Control Name
  ,                         !- Frame and Divider Name
  1.0000,                   !- Multiplier
  Autocalculate,            !- Number of Vertices
  6.0099999999999998,
  0,
  2.4239999999999999,
  6.0099999999999998,
  0,
  0.90000000000000002,
  7.8399999999999999,
  0,
  0.90000000000000002,
  7.8399999999999999,
  0,
  2.4239999999999999;

FenestrationSurface:Detailed,
  Perimeter_ZN_1_wall_south_Window_3,  !- Name
  Window,                   !- Surface Type
  window-90.1-2004-nonres-fixed,  !- Construction Name
  Perimeter_ZN_1_wall_south,  !- Building Surface Name
  ,                         !- Outside Boundary Condition Object
  AutoCalculate,            !- View Factor to Ground
  ,                         !- Shading Control Name
  ,                         !- Frame and Divider Name
  1.0000,                   !- Multiplier
  Autocalculate,            !- Number of Vertices
  10.619999999999999,
  0,
  2.4239999999999999,
  10.619999999999999,
  0,
  0.90000000000000002,
  12.449999999999999,
  0,
  0.90000000000000002,
  12.449999999999999,
  0,
  2.4239999999999999;

FenestrationSurface:Detailed,
  Perimeter_ZN_1_wall_south_Window_4,  !- Name
  Window,                   !- Surface Type
  window-90.1-2004-nonres-fixed,  !- Construction Name
  Perimeter_ZN_1_wall_south,  !- Building Surface Name
  ,                         !- Outside Boundary Condition Object
  AutoCalculate,            !- View Factor to Ground
  ,                         !- Shading Control Name
  ,                         !- Frame and Divider Name
  1.0000,                   !- Multiplier
  Autocalculate,            !- Number of Vertices
  15.24,
  0,
  2.4239999999999999,
  15.24,
  0,
  0.90000000000000002,
  17.07,
  0,
  0.90000000000000002,
  17.07,
  0,
  2.4239999999999999;

FenestrationSurface:Detailed,
  Perimeter_ZN_1_wall_south_Window_5,  !- Name
  Window,                   !- Surface Type
  window-90.1-2004-nonres-fixed,  !- Construction Name
  Perimeter_ZN_1_wall_south,  !- Building Surface Name
  ,                         !- Outside Boundary Condition Object
  AutoCalculate,            !- View Factor to Ground
  ,                         !- Shading Control Name
  ,                         !- Frame and Divider Name
  1.0000,                   !- Multiplier
  Autocalculate,            !- Number of Vertices
  19.850000000000001,
  0,
  2.4239999999999999,
  19.850000000000001,
  0,
  0.90000000000000002,
  21.68,
  0,
  0.90000000000000002,
  21.68,
  0,
  2.4239999999999999;

FenestrationSurface:Detailed,
  Perimeter_ZN_1_wall_south_Window_6,  !- Name
  Window,                   !- Surface Type
  window-90.1-2004-nonres-fixed,  !- Construction Name
  Perimeter_ZN_1_wall_south,  !- Building Surface Name
  ,                         !- Outside Boundary Condition Object
  AutoCalculate,            !- View Factor to Ground
  ,                         !- Shading Control Name
  ,                         !- Frame and Divider Name
  1.0000,                   !- Multiplier
  Autocalculate,            !- Number of Vertices
  24.469999999999999,
  0,
  2.4239999999999999,
  24.469999999999999,
  0,
  0.90000000000000002,
  26.300000000000001,
  0,
  0.90000000000000002,
  26.300000000000001,
  0,
  2.4239999999999999;

FenestrationSurface:Detailed,
  Perimeter_ZN_1_wall_south_door,  !- Name
  GlassDoor,                !- Surface Type
  window-90.1-2004-nonres-fixed,  !- Construction Name
  Perimeter_ZN_1_wall_south,  !- Building Surface Name
  ,                         !- Outside Boundary Condition Object
  AutoCalculate,            !- View Factor to Ground
  ,                         !- Shading Control Name
  ,                         !- Frame and Divider Name
  1.0000,                   !- Multiplier
  Autocalculate,            !- Number of Vertices
  12.93,
  0,
  2.1339999999999999,
  12.93,
  0,
  0,
  14.76,
  0,
  0,
  14.76,
  0,
  2.1339999999999999;

FenestrationSurface:Detailed,
  Perimeter_ZN_2_wall_east_Window_1,  !- Name
  Window,                   !- Surface Type
  window-90.1-2004-nonres-fixed,  !- Construction Name
  Perimeter_ZN_2_wall_east,  !- Building Surface Name
  ,                         !- Outside Boundary Condition Object
  AutoCalculate,            !- View Factor to Ground
  ,                         !- Shading Control Name
  ,                         !- Frame and Divider Name
  1.0000,                   !- Multiplier
  Autocalculate,            !- Number of Vertices
  27.690000000000001,
  1.3899999999999999,
  2.4239999999999999,
  27.690000000000001,
  1.3899999999999999,
  0.90000000000000002,
  27.690000000000001,
  3.2200000000000002,
  0.90000000000000002,
  27.690000000000001,
  3.2200000000000002,
  2.4239999999999999;

FenestrationSurface:Detailed,
  Perimeter_ZN_2_wall_east_Window_2,  !- Name
  Window,                   !- Surface Type
  window-90.1-2004-nonres-fixed,  !- Construction Name
  Perimeter_ZN_2_wall_east,  !- Building Surface Name
  ,                         !- Outside Boundary Condition Object
  AutoCalculate,            !- View Factor to Ground
  ,                         !- Shading Control Name
  ,                         !- Frame and Divider Name
  1.0000,                   !- Multiplier
  Autocalculate,            !- Number of Vertices
  27.690000000000001,
  6.0099999999999998,
  2.4239999999999999,
  27.690000000000001,
  6.0099999999999998,
  0.90000000000000002,
  27.690000000000001,
  7.8399999999999999,
  0.90000000000000002,
  27.690000000000001,
  7.8399999999999999,
  2.4239999999999999;

FenestrationSurface:Detailed,
  Perimeter_ZN_2_wall_east_Window_3,  !- Name
  Window,                   !- Surface Type
  window-90.1-2004-nonres-fixed,  !- Construction Name
  Perimeter_ZN_2_wall_east,  !- Building Surface Name
  ,                         !- Outside Boundary Condition Object
  AutoCalculate,            !- View Factor to Ground
  ,                         !- Shading Control Name
  ,                         !- Frame and Divider Name
  1.0000,                   !- Multiplier
  Autocalculate,            !- Number of Vertices
  27.690000000000001,
  10.619999999999999,
  2.4239999999999999,
  27.690000000000001,
  10.619999999999999,
  0.90000000000000002,
  27.690000000000001,
  12.449999999999999,
  0.90000000000000002,
  27.690000000000001,
  12.449999999999999,
  2.4239999999999999;

FenestrationSurface:Detailed,
  Perimeter_ZN_2_wall_east_Window_4,  !- Name
  Window,                   !- Surface Type
  window-90.1-2004-nonres-fixed,  !- Construction Name
  Perimeter_ZN_2_wall_east,  !- Building Surface Name
  ,                         !- Outside Boundary Condition Object
  AutoCalculate,            !- View Factor to Ground
  ,                         !- Shading Control Name
  ,                         !- Frame and Divider Name
  1.0000,                   !- Multiplier
  Autocalculate,            !- Number of Vertices
  27.690000000000001,
  15.24,
  2.4239999999999999,
  27.690000000000001,
  15.24,
  0.90000000000000002,
  27.690000000000001,
  17.07,
  0.90000000000000002,
  27.690000000000001,
  17.07,
  2.4239999999999999;

FenestrationSurface:Detailed,
  Perimeter_ZN_3_wall_north_Window_1,  !- Name
  Window,                   !- Surface Type
  window-90.1-2004-nonres-fixed,  !- Construction Name
  Perimeter_ZN_3_wall_north,  !- Building Surface Name
  ,                         !- Outside Boundary Condition Object
  AutoCalculate,            !- View Factor to Ground
  ,                         !- Shading Control Name
  ,                         !- Frame and Divider Name
  1.0000,                   !- Multiplier
  Autocalculate,            !- Number of Vertices
  26.300000000000001,
  18.460000000000001,
  2.4239999999999999,
  26.300000000000001,
  18.460000000000001,
  0.90000000000000002,
  24.469999999999999,
  18.460000000000001,
  0.90000000000000002,
  24.469999999999999,
  18.460000000000001,
  2.4239999999999999;

FenestrationSurface:Detailed,
  Perimeter_ZN_3_wall_north_Window_2,  !- Name
  Window,                   !- Surface Type
  window-90.1-2004-nonres-fixed,  !- Construction Name
  Perimeter_ZN_3_wall_north,  !- Building Surface Name
  ,                         !- Outside Boundary Condition Object
  AutoCalculate,            !- View Factor to Ground
  ,                         !- Shading Control Name
  ,                         !- Frame and Divider Name
  1.0000,                   !- Multiplier
  Autocalculate,            !- Number of Vertices
  21.68,
  18.460000000000001,
  2.4239999999999999,
  21.68,
  18.460000000000001,
  0.90000000000000002,
  19.850000000000001,
  18.460000000000001,
  0.90000000000000002,
  19.850000000000001,
  18.460000000000001,
  2.4239999999999999;

FenestrationSurface:Detailed,
  Perimeter_ZN_3_wall_north_Window_3,  !- Name
  Window,                   !- Surface Type
  window-90.1-2004-nonres-fixed,  !- Construction Name
  Perimeter_ZN_3_wall_north,  !- Building Surface Name
  ,                         !- Outside Boundary Condition Object
  AutoCalculate,            !- View Factor to Ground
  ,                         !- Shading Control Name
  ,                         !- Frame and Divider Name
  1.0000,                   !- Multiplier
  Autocalculate,            !- Number of Vertices
  17.07,
  18.460000000000001,
  2.4239999999999999,
  17.07,
  18.460000000000001,
  0.90000000000000002,
  15.24,
  18.460000000000001,
  0.90000000000000002,
  15.24,
  18.460000000000001,
  2.4239999999999999;

FenestrationSurface:Detailed,
  Perimeter_ZN_3_wall_north_Window_4,  !- Name
  Window,                   !- Surface Type
  window-90.1-2004-nonres-fixed,  !- Construction Name
  Perimeter_ZN_3_wall_north,  !- Building Surface Name
  ,                         !- Outside Boundary Condition Object
  AutoCalculate,            !- View Factor to Ground
  ,                         !- Shading Control Name
  ,                         !- Frame and Divider Name
  1.0000,                   !- Multiplier
  Autocalculate,            !- Number of Vertices
  12.449999999999999,
  18.460000000000001,
  2.4239999999999999,
  12.449999999999999,
  18.460000000000001,
  0.90000000000000002,
  10.619999999999999,
  18.460000000000001,
  0.90000000000000002,
  10.619999999999999,
  18.460000000000001,
  2.4239999999999999;

FenestrationSurface:Detailed,
  Perimeter_ZN_3_wall_north_Window_5,  !- Name
  Window,                   !- Surface Type
  window-90.1-2004-nonres-fixed,  !- Construction Name
  Perimeter_ZN_3_wall_north,  !- Building Surface Name
  ,                         !- Outside Boundary Condition Object
  AutoCalculate,            !- View Factor to Ground
  ,                         !- Shading Control Name
  ,                         !- Frame and Divider Name
  1.0000,                   !- Multiplier
  Autocalculate,            !- Number of Vertices
  7.8399999999999999,
  18.460000000000001,
  2.4239999999999999,
  7.8399999999999999,
  18.460000000000001,
  0.90000000000000002,
  6.0099999999999998,
  18.460000000000001,
  0.90000000000000002,
  6.0099999999999998,
  18.460000000000001,
  2.4239999999999999;

FenestrationSurface:Detailed,
  Perimeter_ZN_3_wall_north_Window_6,  !- Name
  Window,                   !- Surface Type
  window-90.1-2004-nonres-fixed,  !- Construction Name
  Perimeter_ZN_3_wall_north,  !- Building Surface Name
  ,                         !- Outside Boundary Condition Object
  AutoCalculate,            !- View Factor to Ground
  ,                         !- Shading Control Name
  ,                         !- Frame and Divider Name
  1.0000,                   !- Multiplier
  Autocalculate,            !- Number of Vertices
  3.2200000000000002,
  18.460000000000001,
  2.4239999999999999,
  3.2200000000000002,
  18.460000000000001,
  0.90000000000000002,
  1.3899999999999999,
  18.460000000000001,
  0.90000000000000002,
  1.3899999999999999,
  18.460000000000001,
  2.4239999999999999;

FenestrationSurface:Detailed,
  Perimeter_ZN_4_wall_west_Window_1,  !- Name
  Window,                   !- Surface Type
  window-90.1-2004-nonres-fixed,  !- Construction Name
  Perimeter_ZN_4_wall_west,  !- Building Surface Name
  ,                         !- Outside Boundary Condition Object
  AutoCalculate,            !- View Factor to Ground
  ,                         !- Shading Control Name
  ,                         !- Frame and Divider Name
  1.0000,                   !- Multiplier
  Autocalculate,            !- Number of Vertices
  0,
  17.07,
  2.4239999999999999,
  0,
  17.07,
  0.90000000000000002,
  0,
  15.24,
  0.90000000000000002,
  0,
  15.24,
  2.4239999999999999;

FenestrationSurface:Detailed,
  Perimeter_ZN_4_wall_west_Window_2,  !- Name
  Window,                   !- Surface Type
  window-90.1-2004-nonres-fixed,  !- Construction Name
  Perimeter_ZN_4_wall_west,  !- Building Surface Name
  ,                         !- Outside Boundary Condition Object
  AutoCalculate,            !- View Factor to Ground
  ,                         !- Shading Control Name
  ,                         !- Frame and Divider Name
  1.0000,                   !- Multiplier
  Autocalculate,            !- Number of Vertices
  0,
  12.449999999999999,
  2.4239999999999999,
  0,
  12.449999999999999,
  0.90000000000000002,
  0,
  10.619999999999999,
  0.90000000000000002,
  0,
  10.619999999999999,
  2.4239999999999999;

FenestrationSurface:Detailed,
  Perimeter_ZN_4_wall_west_Window_3,  !- Name
  Window,                   !- Surface Type
  window-90.1-2004-nonres-fixed,  !- Construction Name
  Perimeter_ZN_4_wall_west,  !- Building Surface Name
  ,                         !- Outside Boundary Condition Object
  AutoCalculate,            !- View Factor to Ground
  ,                         !- Shading Control Name
  ,                         !- Frame and Divider Name
  1.0000,                   !- Multiplier
  Autocalculate,            !- Number of Vertices
  0,
  7.8399999999999999,
  2.4239999999999999,
  0,
  7.8399999999999999,
  0.90000000000000002,
  0,
  6.0099999999999998,
  0.90000000000000002,
  0,
  6.0099999999999998,
  2.4239999999999999;

FenestrationSurface:Detailed,
  Perimeter_ZN_4_wall_west_Window_4,  !- Name
  Window,                   !- Surface Type
  window-90.1-2004-nonres-fixed,  !- Construction Name
  Perimeter_ZN_4_wall_west,  !- Building Surface Name
  ,                         !- Outside Boundary Condition Object
  AutoCalculate,            !- View Factor to Ground
  ,                         !- Shading Control Name
  ,                         !- Frame and Divider Name
  1.0000,                   !- Multiplier
  Autocalculate,            !- Number of Vertices
  0,
  3.2200000000000002,
  2.4239999999999999,
  0,
  3.2200000000000002,
  0.90000000000000002,
  0,
  1.3899999999999999,
  0.90000000000000002,
  0,
  1.3899999999999999,
  2.4239999999999999;

! ***GEOMETRY RULES***
! Outline of contents: people, lights, equipment, exterior loads,
! infiltration, mass, schedules
! ***PEOPLE***
People,
  Core_ZN People,           !- Name
  Core_ZN,                  !- Zone or ZoneList Name
  BLDG_OCC_SCH,             !- Number of People Schedule Name
  Area/Person,              !- Number of People Calculation Method
  ,                         !- Number of People
  ,                         !- People per Zone Floor Area {person/m2}
  18.58,                    !- Zone Floor Area per Person {m2/person}
  0.3000,                   !- Fraction Radiant
  AUTOCALCULATE,            !- Sensible Heat Fraction
  ACTIVITY_SCH,             !- Activity Level Schedule Name
  ,                         !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                       !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,             !- Mean Radiant Temperature Calculation Type
  ,                         !- Surface Name/Angle Factor List Name
  WORK_EFF_SCH,             !- Work Efficiency Schedule Name
  CLOTHING_SCH,             !- Clothing Insulation Schedule Name
  AIR_VELO_SCH,             !- Air Velocity Schedule Name
  FANGER;                   !- Thermal Comfort Model 1 Type

People,
  Perimeter_ZN_1 People,    !- Name
  Perimeter_ZN_1,           !- Zone or ZoneList Name
  BLDG_OCC_SCH,             !- Number of People Schedule Name
  Area/Person,              !- Number of People Calculation Method
  ,                         !- Number of People
  ,                         !- People per Zone Floor Area {person/m2}
  18.58,                    !- Zone Floor Area per Person {m2/person}
  0.3000,                   !- Fraction Radiant
  AUTOCALCULATE,            !- Sensible Heat Fraction
  ACTIVITY_SCH,             !- Activity Level Schedule Name
  ,                         !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                       !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,             !- Mean Radiant Temperature Calculation Type
  ,                         !- Surface Name/Angle Factor List Name
  WORK_EFF_SCH,             !- Work Efficiency Schedule Name
  CLOTHING_SCH,             !- Clothing Insulation Schedule Name
  AIR_VELO_SCH,             !- Air Velocity Schedule Name
  FANGER;                   !- Thermal Comfort Model 1 Type

People,
  Perimeter_ZN_2 People,    !- Name
  Perimeter_ZN_2,           !- Zone or ZoneList Name
  BLDG_OCC_SCH,             !- Number of People Schedule Name
  Area/Person,              !- Number of People Calculation Method
  ,                         !- Number of People
  ,                         !- People per Zone Floor Area {person/m2}
  18.58,                    !- Zone Floor Area per Person {m2/person}
  0.3000,                   !- Fraction Radiant
  AUTOCALCULATE,            !- Sensible Heat Fraction
  ACTIVITY_SCH,             !- Activity Level Schedule Name
  ,                         !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                       !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,             !- Mean Radiant Temperature Calculation Type
  ,                         !- Surface Name/Angle Factor List Name
  WORK_EFF_SCH,             !- Work Efficiency Schedule Name
  CLOTHING_SCH,             !- Clothing Insulation Schedule Name
  AIR_VELO_SCH,             !- Air Velocity Schedule Name
  FANGER;                   !- Thermal Comfort Model 1 Type

People,
  Perimeter_ZN_3 People,    !- Name
  Perimeter_ZN_3,           !- Zone or ZoneList Name
  BLDG_OCC_SCH,             !- Number of People Schedule Name
  Area/Person,              !- Number of People Calculation Method
  ,                         !- Number of People
  ,                         !- People per Zone Floor Area {person/m2}
  18.58,                    !- Zone Floor Area per Person {m2/person}
  0.3000,                   !- Fraction Radiant
  AUTOCALCULATE,            !- Sensible Heat Fraction
  ACTIVITY_SCH,             !- Activity Level Schedule Name
  ,                         !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                       !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,             !- Mean Radiant Temperature Calculation Type
  ,                         !- Surface Name/Angle Factor List Name
  WORK_EFF_SCH,             !- Work Efficiency Schedule Name
  CLOTHING_SCH,             !- Clothing Insulation Schedule Name
  AIR_VELO_SCH,             !- Air Velocity Schedule Name
  FANGER;                   !- Thermal Comfort Model 1 Type

People,
  Perimeter_ZN_4 People,    !- Name
  Perimeter_ZN_4,           !- Zone or ZoneList Name
  BLDG_OCC_SCH,             !- Number of People Schedule Name
  Area/Person,              !- Number of People Calculation Method
  ,                         !- Number of People
  ,                         !- People per Zone Floor Area {person/m2}
  18.58,                    !- Zone Floor Area per Person {m2/person}
  0.3000,                   !- Fraction Radiant
  AUTOCALCULATE,            !- Sensible Heat Fraction
  ACTIVITY_SCH,             !- Activity Level Schedule Name
  ,                         !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                       !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,             !- Mean Radiant Temperature Calculation Type
  ,                         !- Surface Name/Angle Factor List Name
  WORK_EFF_SCH,             !- Work Efficiency Schedule Name
  CLOTHING_SCH,             !- Clothing Insulation Schedule Name
  AIR_VELO_SCH,             !- Air Velocity Schedule Name
  FANGER;                   !- Thermal Comfort Model 1 Type

! ***LIGHTS***
Lights,
  Core_ZN_Lights,           !- Name
  Core_ZN,                  !- Zone or ZoneList Name
  BLDG_LIGHT_SCH,           !- Schedule Name
  Watts/Area,               !- Design Level Calculation Method
  ,                         !- Lighting Level {W}
  10.76,                    !- Watts per Zone Floor Area {W/m2}
  ,                         !- Watts per Person {W/person}
  0.0000,                   !- Return Air Fraction
  0.7000,                   !- Fraction Radiant
  0.2000,                   !- Fraction Visible
  1.0000,                   !- Fraction Replaceable
  General,                  !- End-Use Subcategory
  No;                       !- Return Air Fraction Calculated from Plenum Temperature

Lights,
  Perimeter_ZN_1_Lights,    !- Name
  Perimeter_ZN_1,           !- Zone or ZoneList Name
  BLDG_LIGHT_SCH,           !- Schedule Name
  Watts/Area,               !- Design Level Calculation Method
  ,                         !- Lighting Level {W}
  10.76,                    !- Watts per Zone Floor Area {W/m2}
  ,                         !- Watts per Person {W/person}
  0.0000,                   !- Return Air Fraction
  0.7000,                   !- Fraction Radiant
  0.2000,                   !- Fraction Visible
  1.0000,                   !- Fraction Replaceable
  General,                  !- End-Use Subcategory
  No;                       !- Return Air Fraction Calculated from Plenum Temperature

Lights,
  Perimeter_ZN_2_Lights,    !- Name
  Perimeter_ZN_2,           !- Zone or ZoneList Name
  BLDG_LIGHT_SCH,           !- Schedule Name
  Watts/Area,               !- Design Level Calculation Method
  ,                         !- Lighting Level {W}
  10.76,                    !- Watts per Zone Floor Area {W/m2}
  ,                         !- Watts per Person {W/person}
  0.0000,                   !- Return Air Fraction
  0.7000,                   !- Fraction Radiant
  0.2000,                   !- Fraction Visible
  1.0000,                   !- Fraction Replaceable
  General,                  !- End-Use Subcategory
  No;                       !- Return Air Fraction Calculated from Plenum Temperature

Lights,
  Perimeter_ZN_3_Lights,    !- Name
  Perimeter_ZN_3,           !- Zone or ZoneList Name
  BLDG_LIGHT_SCH,           !- Schedule Name
  Watts/Area,               !- Design Level Calculation Method
  ,                         !- Lighting Level {W}
  10.76,                    !- Watts per Zone Floor Area {W/m2}
  ,                         !- Watts per Person {W/person}
  0.0000,                   !- Return Air Fraction
  0.7000,                   !- Fraction Radiant
  0.2000,                   !- Fraction Visible
  1.0000,                   !- Fraction Replaceable
  General,                  !- End-Use Subcategory
  No;                       !- Return Air Fraction Calculated from Plenum Temperature

Lights,
  Perimeter_ZN_4_Lights,    !- Name
  Perimeter_ZN_4,           !- Zone or ZoneList Name
  BLDG_LIGHT_SCH,           !- Schedule Name
  Watts/Area,               !- Design Level Calculation Method
  ,                         !- Lighting Level {W}
  10.76,                    !- Watts per Zone Floor Area {W/m2}
  ,                         !- Watts per Person {W/person}
  0.0000,                   !- Return Air Fraction
  0.7000,                   !- Fraction Radiant
  0.2000,                   !- Fraction Visible
  1.0000,                   !- Fraction Replaceable
  General,                  !- End-Use Subcategory
  No;                       !- Return Air Fraction Calculated from Plenum Temperature

! ***EQUIPMENT GAINS***
ElectricEquipment,
  Core_ZN_MiscPlug_Equip,   !- Name
  Core_ZN,                  !- Zone or ZoneList Name
  BLDG_EQUIP_SCH,           !- Schedule Name
  Watts/Area,               !- Design Level Calculation Method
  ,                         !- Design Level {W}
  8.07,                     !- Watts per Zone Floor Area {W/m2}
  ,                         !- Watts per Person {W/person}
  0.0000,                   !- Fraction Latent
  0.5000,                   !- Fraction Radiant
  0.0000,                   !- Fraction Lost
  MiscPlug;                 !- End-Use Subcategory

ElectricEquipment,
  Perimeter_ZN_1_MiscPlug_Equip,  !- Name
  Perimeter_ZN_1,           !- Zone or ZoneList Name
  BLDG_EQUIP_SCH,           !- Schedule Name
  Watts/Area,               !- Design Level Calculation Method
  ,                         !- Design Level {W}
  8.07,                     !- Watts per Zone Floor Area {W/m2}
  ,                         !- Watts per Person {W/person}
  0.0000,                   !- Fraction Latent
  0.5000,                   !- Fraction Radiant
  0.0000,                   !- Fraction Lost
  MiscPlug;                 !- End-Use Subcategory

ElectricEquipment,
  Perimeter_ZN_2_MiscPlug_Equip,  !- Name
  Perimeter_ZN_2,           !- Zone or ZoneList Name
  BLDG_EQUIP_SCH,           !- Schedule Name
  Watts/Area,               !- Design Level Calculation Method
  ,                         !- Design Level {W}
  8.07,                     !- Watts per Zone Floor Area {W/m2}
  ,                         !- Watts per Person {W/person}
  0.0000,                   !- Fraction Latent
  0.5000,                   !- Fraction Radiant
  0.0000,                   !- Fraction Lost
  MiscPlug;                 !- End-Use Subcategory

ElectricEquipment,
  Perimeter_ZN_3_MiscPlug_Equip,  !- Name
  Perimeter_ZN_3,           !- Zone or ZoneList Name
  BLDG_EQUIP_SCH,           !- Schedule Name
  Watts/Area,               !- Design Level Calculation Method
  ,                         !- Design Level {W}
  8.07,                     !- Watts per Zone Floor Area {W/m2}
  ,                         !- Watts per Person {W/person}
  0.0000,                   !- Fraction Latent
  0.5000,                   !- Fraction Radiant
  0.0000,                   !- Fraction Lost
  MiscPlug;                 !- End-Use Subcategory

ElectricEquipment,
  Perimeter_ZN_4_MiscPlug_Equip,  !- Name
  Perimeter_ZN_4,           !- Zone or ZoneList Name
  BLDG_EQUIP_SCH,           !- Schedule Name
  Watts/Area,               !- Design Level Calculation Method
  ,                         !- Design Level {W}
  8.07,                     !- Watts per Zone Floor Area {W/m2}
  ,                         !- Watts per Person {W/person}
  0.0000,                   !- Fraction Latent
  0.5000,                   !- Fraction Radiant
  0.0000,                   !- Fraction Lost
  MiscPlug;                 !- End-Use Subcategory

! ***EXTERIOR LOADS***
Exterior:Lights,
  Exterior Facade Lighting,  !- Name
  ALWAYS_ON,                !- Schedule Name
  966,                      !- Design Level {W}
  AstronomicalClock,        !- Control Option
  Exterior Facade Lighting;  !- End-Use Subcategory

! ***INFILTRATION***
ZoneInfiltration:DesignFlowRate,
  Attic_Infiltration,       !- Name
  Attic,                    !- Zone or ZoneList Name
  ALWAYS_ON,                !- Schedule Name
  AirChanges/Hour,          !- Design Flow Rate Calculation Method
  ,                         !- Design Flow Rate {m3/s}
  ,                         !- Flow per Zone Floor Area {m3/s-m2}
  ,                         !- Flow per Exterior Surface Area {m3/s-m2}
  1.0,                      !- Air Changes per Hour
  1.0000,                   !- Constant Term Coefficient
  0.0000,                   !- Temperature Term Coefficient
  0.0000,                   !- Velocity Term Coefficient
  0.0000;                   !- Velocity Squared Term Coefficient

! Extra infiltration for attic/wall boundary.
ZoneInfiltration:DesignFlowRate,
  Perimeter_ZN_1_Infiltration,  !- Name
  Perimeter_ZN_1,           !- Zone or ZoneList Name
  INFIL_QUARTER_ON_SCH,     !- Schedule Name
  Flow/ExteriorArea,        !- Design Flow Rate Calculation Method
  ,                         !- Design Flow Rate {m3/s}
  ,                         !- Flow per Zone Floor Area {m3/s-m2}
  0.00070668,               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                         !- Air Changes per Hour
  1.0000,                   !- Constant Term Coefficient
  0.0000,                   !- Temperature Term Coefficient
  0.0000,                   !- Velocity Term Coefficient
  0.0000;                   !- Velocity Squared Term Coefficient

! Extra infiltration for attic/wall boundary.
ZoneInfiltration:DesignFlowRate,
  Perimeter_ZN_2_Infiltration,  !- Name
  Perimeter_ZN_2,           !- Zone or ZoneList Name
  INFIL_QUARTER_ON_SCH,     !- Schedule Name
  Flow/ExteriorArea,        !- Design Flow Rate Calculation Method
  ,                         !- Design Flow Rate {m3/s}
  ,                         !- Flow per Zone Floor Area {m3/s-m2}
  0.0006644,                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                         !- Air Changes per Hour
  1.0000,                   !- Constant Term Coefficient
  0.0000,                   !- Temperature Term Coefficient
  0.0000,                   !- Velocity Term Coefficient
  0.0000;                   !- Velocity Squared Term Coefficient

! Extra infiltration for attic/wall boundary.
ZoneInfiltration:DesignFlowRate,
  Perimeter_ZN_3_Infiltration,  !- Name
  Perimeter_ZN_3,           !- Zone or ZoneList Name
  INFIL_QUARTER_ON_SCH,     !- Schedule Name
  Flow/ExteriorArea,        !- Design Flow Rate Calculation Method
  ,                         !- Design Flow Rate {m3/s}
  ,                         !- Flow per Zone Floor Area {m3/s-m2}
  0.00070668,               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                         !- Air Changes per Hour
  1.0000,                   !- Constant Term Coefficient
  0.0000,                   !- Temperature Term Coefficient
  0.0000,                   !- Velocity Term Coefficient
  0.0000;                   !- Velocity Squared Term Coefficient

! Extra infiltration for attic/wall boundary.
ZoneInfiltration:DesignFlowRate,
  Perimeter_ZN_4_Infiltration,  !- Name
  Perimeter_ZN_4,           !- Zone or ZoneList Name
  INFIL_QUARTER_ON_SCH,     !- Schedule Name
  Flow/ExteriorArea,        !- Design Flow Rate Calculation Method
  ,                         !- Design Flow Rate {m3/s}
  ,                         !- Flow per Zone Floor Area {m3/s-m2}
  0.0006644,                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                         !- Air Changes per Hour
  1.0000,                   !- Constant Term Coefficient
  0.0000,                   !- Temperature Term Coefficient
  0.0000,                   !- Velocity Term Coefficient
  0.0000;                   !- Velocity Squared Term Coefficient

! ***INTERNAL GAINS SCHEDULES***
Schedule:Compact,
  INFIL_QUARTER_ON_SCH,     !- Name
  Fraction,                 !- Schedule Type Limits Name
  Through: 12/31,           !- Field 1
  For: Weekdays SummerDesignDay,  !- Field 2
  Until: 06:00,
  1.0,                      !- Field 3
  Until: 22:00,
  0.25,                     !- Field 5
  Until: 24:00,
  1.0,                      !- Field 7
  For: Saturday WinterDesignDay,  !- Field 9
  Until: 06:00,
  1.0,                      !- Field 10
  Until: 18:00,
  0.25,                     !- Field 12
  Until: 24:00,
  1.0,                      !- Field 14
  For: Sunday Holidays AllOtherDays,  !- Field 16
  Until: 24:00,
  1.0;                      !- Field 17

Schedule:Compact,
  BLDG_OCC_SCH,             !- Name
  Fraction,                 !- Schedule Type Limits Name
  Through: 12/31,           !- Field 1
  For: SummerDesignDay,     !- Field 2
  Until: 06:00,
  0.0,                      !- Field 3
  Until: 22:00,
  1.0,                      !- Field 5
  Until: 24:00,
  0.05,                     !- Field 7
  For: Weekdays,            !- Field 9
  Until: 06:00,
  0.0,                      !- Field 10
  Until: 07:00,
  0.1,                      !- Field 12
  Until: 08:00,
  0.2,                      !- Field 14
  Until: 12:00,
  0.95,                     !- Field 16
  Until: 13:00,
  0.5,                      !- Field 18
  Until: 17:00,
  0.95,                     !- Field 20
  Until: 18:00,
  0.3,                      !- Field 22
  Until: 20:00,
  0.1,                      !- Field 24
  Until: 24:00,
  0.05,                     !- Field 26
  For: Saturday,            !- Field 28
  Until: 06:00,
  0.0,                      !- Field 29
  Until: 08:00,
  0.1,                      !- Field 31
  Until: 12:00,
  0.3,                      !- Field 33
  Until: 17:00,
  0.1,                      !- Field 35
  Until: 24:00,
  0.0,                      !- Field 37
  For: AllOtherDays,        !- Field 39
  Until: 24:00,
  0.0;                      !- Field 40

Schedule:Compact,
  BLDG_LIGHT_SCH,           !- Name
  Fraction,                 !- Schedule Type Limits Name
  Through: 12/31,           !- Field 1
  For: Weekdays,            !- Field 2
  Until: 05:00,
  0.05,                     !- Field 3
  Until: 07:00,
  0.1,                      !- Field 5
  Until: 08:00,
  0.3,                      !- Field 7
  Until: 17:00,
  0.9,                      !- Field 9
  Until: 18:00,
  0.5,                      !- Field 11
  Until: 20:00,
  0.3,                      !- Field 13
  Until: 22:00,
  0.2,                      !- Field 15
  Until: 23:00,
  0.1,                      !- Field 17
  Until: 24:00,
  0.05,                     !- Field 19
  For: Saturday,            !- Field 21
  Until: 06:00,
  0.05,                     !- Field 22
  Until: 08:00,
  0.1,                      !- Field 24
  Until: 12:00,
  0.3,                      !- Field 26
  Until: 17:00,
  0.15,                     !- Field 28
  Until: 24:00,
  0.05,                     !- Field 30
  For: SummerDesignDay,     !- Field 32
  Until: 24:00,
  1.0,                      !- Field 33
  For: WinterDesignDay,     !- Field 35
  Until: 24:00,
  0.0,                      !- Field 36
  For: AllOtherDays,        !- Field 38
  Until: 24:00,
  0.05;                     !- Field 39

Schedule:Compact,
  BLDG_EQUIP_SCH,           !- Name
  Fraction,                 !- Schedule Type Limits Name
  Through: 12/31,           !- Field 1
  For: Weekdays,            !- Field 2
  Until: 08:00,
  0.40,                     !- Field 3
  Until: 12:00,
  0.90,                     !- Field 5
  Until: 13:00,
  0.80,                     !- Field 7
  Until: 17:00,
  0.90,                     !- Field 9
  Until: 18:00,
  0.50,                     !- Field 11
  Until: 24:00,
  0.40,                     !- Field 13
  For: Saturday,            !- Field 15
  Until: 06:00,
  0.30,                     !- Field 16
  Until: 08:00,
  0.4,                      !- Field 18
  Until: 12:00,
  0.5,                      !- Field 20
  Until: 17:00,
  0.35,                     !- Field 22
  Until: 24:00,
  0.30,                     !- Field 24
  For: SummerDesignDay,     !- Field 26
  Until: 24:00,
  1.0,                      !- Field 27
  For: WinterDesignDay,     !- Field 29
  Until: 24:00,
  0.0,                      !- Field 30
  For: AllOtherDays,        !- Field 32
  Until: 24:00,
  0.30;                     !- Field 33

Schedule:Compact,
  ACTIVITY_SCH,             !- Name
  Any Number,               !- Schedule Type Limits Name
  Through: 12/31,           !- Field 1
  For: AllDays,             !- Field 2
  Until: 24:00,
  120;                      !- Field 3

Schedule:Compact,
  WORK_EFF_SCH,             !- Name
  Fraction,                 !- Schedule Type Limits Name
  Through: 12/31,           !- Field 1
  For: AllDays,             !- Field 2
  Until: 24:00,
  0.0;                      !- Field 3

Schedule:Compact,
  AIR_VELO_SCH,             !- Name
  Any Number,               !- Schedule Type Limits Name
  Through: 12/31,           !- Field 1
  For: AllDays,             !- Field 2
  Until: 24:00,
  0.2;                      !- Field 3

Schedule:Compact,
  CLOTHING_SCH,             !- Name
  Any Number,               !- Schedule Type Limits Name
  Through: 04/30,           !- Field 1
  For: AllDays,             !- Field 2
  Until: 24:00,
  1.0,                      !- Field 3
  Through: 09/30,           !- Field 5
  For: AllDays,             !- Field 6
  Until: 24:00,
  0.5,                      !- Field 7
  Through: 12/31,           !- Field 9
  For: AllDays,             !- Field 10
  Until: 24:00,
  1.0;                      !- Field 11

! Outline of contents: Ruby efficiency calculations, equipment, sizing & controls,
! airloop, connections, schedules
! Outline of contents: equipment, sizing & controls, airloop, connections, schedules
! ***HVAC EQUIPMENT***
Fan:ConstantVolume,
  PSZ-AC:1_Fan,             !- Name
  HVACOperationSchd,        !- Availability Schedule Name
  0.53625,                  !- Fan Efficiency
  622.0,                    !- Pressure Rise {Pa}
  AUTOSIZE,                 !- Maximum Flow Rate {m3/s}
  0.825,                    !- Motor Efficiency
  1.0,                      !- Motor In Airstream Fraction
  PSZ-AC:1_HeatC-PSZ-AC:1_FanNode,  !- Air Inlet Node Name
  PSZ-AC:1 Supply Equipment Outlet Node,  !- Air Outlet Node Name
  Fan Energy;               !- End-Use Subcategory

Fan:ConstantVolume,
  PSZ-AC:2_Fan,             !- Name
  HVACOperationSchd,        !- Availability Schedule Name
  0.53625,                  !- Fan Efficiency
  622.0,                    !- Pressure Rise {Pa}
  AUTOSIZE,                 !- Maximum Flow Rate {m3/s}
  0.825,                    !- Motor Efficiency
  1.0,                      !- Motor In Airstream Fraction
  PSZ-AC:2_HeatC-PSZ-AC:2_FanNode,  !- Air Inlet Node Name
  PSZ-AC:2 Supply Equipment Outlet Node,  !- Air Outlet Node Name
  Fan Energy;               !- End-Use Subcategory

Fan:ConstantVolume,
  PSZ-AC:3_Fan,             !- Name
  HVACOperationSchd,        !- Availability Schedule Name
  0.53625,                  !- Fan Efficiency
  622.0,                    !- Pressure Rise {Pa}
  AUTOSIZE,                 !- Maximum Flow Rate {m3/s}
  0.825,                    !- Motor Efficiency
  1.0,                      !- Motor In Airstream Fraction
  PSZ-AC:3_HeatC-PSZ-AC:3_FanNode,  !- Air Inlet Node Name
  PSZ-AC:3 Supply Equipment Outlet Node,  !- Air Outlet Node Name
  Fan Energy;               !- End-Use Subcategory

Fan:ConstantVolume,
  PSZ-AC:4_Fan,             !- Name
  HVACOperationSchd,        !- Availability Schedule Name
  0.53625,                  !- Fan Efficiency
  622.0,                    !- Pressure Rise {Pa}
  AUTOSIZE,                 !- Maximum Flow Rate {m3/s}
  0.825,                    !- Motor Efficiency
  1.0,                      !- Motor In Airstream Fraction
  PSZ-AC:4_HeatC-PSZ-AC:4_FanNode,  !- Air Inlet Node Name
  PSZ-AC:4 Supply Equipment Outlet Node,  !- Air Outlet Node Name
  Fan Energy;               !- End-Use Subcategory

Fan:ConstantVolume,
  PSZ-AC:5_Fan,             !- Name
  HVACOperationSchd,        !- Availability Schedule Name
  0.53625,                  !- Fan Efficiency
  622.0,                    !- Pressure Rise {Pa}
  AUTOSIZE,                 !- Maximum Flow Rate {m3/s}
  0.825,                    !- Motor Efficiency
  1.0,                      !- Motor In Airstream Fraction
  PSZ-AC:5_HeatC-PSZ-AC:5_FanNode,  !- Air Inlet Node Name
  PSZ-AC:5 Supply Equipment Outlet Node,  !- Air Outlet Node Name
  Fan Energy;               !- End-Use Subcategory

Coil:Heating:Gas,
  PSZ-AC:1_HeatC,           !- Name
  ALWAYS_ON,                !- Availability Schedule Name
  0.8,                      !- Gas Burner Efficiency
  AUTOSIZE,                 !- Nominal Capacity {W}
  PSZ-AC:1_CoolC-PSZ-AC:1_HeatCNode,  !- Air Inlet Node Name
  PSZ-AC:1_HeatC-PSZ-AC:1_FanNode,  !- Air Outlet Node Name
  PSZ-AC:1_HeatC-PSZ-AC:1_FanNode;  !- Temperature Setpoint Node Name

Coil:Heating:Gas,
  PSZ-AC:2_HeatC,           !- Name
  ALWAYS_ON,                !- Availability Schedule Name
  0.8,                      !- Gas Burner Efficiency
  AUTOSIZE,                 !- Nominal Capacity {W}
  PSZ-AC:2_CoolC-PSZ-AC:2_HeatCNode,  !- Air Inlet Node Name
  PSZ-AC:2_HeatC-PSZ-AC:2_FanNode,  !- Air Outlet Node Name
  PSZ-AC:2_HeatC-PSZ-AC:2_FanNode;  !- Temperature Setpoint Node Name

Coil:Heating:Gas,
  PSZ-AC:3_HeatC,           !- Name
  ALWAYS_ON,                !- Availability Schedule Name
  0.8,                      !- Gas Burner Efficiency
  AUTOSIZE,                 !- Nominal Capacity {W}
  PSZ-AC:3_CoolC-PSZ-AC:3_HeatCNode,  !- Air Inlet Node Name
  PSZ-AC:3_HeatC-PSZ-AC:3_FanNode,  !- Air Outlet Node Name
  PSZ-AC:3_HeatC-PSZ-AC:3_FanNode;  !- Temperature Setpoint Node Name

Coil:Heating:Gas,
  PSZ-AC:4_HeatC,           !- Name
  ALWAYS_ON,                !- Availability Schedule Name
  0.8,                      !- Gas Burner Efficiency
  AUTOSIZE,                 !- Nominal Capacity {W}
  PSZ-AC:4_CoolC-PSZ-AC:4_HeatCNode,  !- Air Inlet Node Name
  PSZ-AC:4_HeatC-PSZ-AC:4_FanNode,  !- Air Outlet Node Name
  PSZ-AC:4_HeatC-PSZ-AC:4_FanNode;  !- Temperature Setpoint Node Name

Coil:Heating:Gas,
  PSZ-AC:5_HeatC,           !- Name
  ALWAYS_ON,                !- Availability Schedule Name
  0.8,                      !- Gas Burner Efficiency
  AUTOSIZE,                 !- Nominal Capacity {W}
  PSZ-AC:5_CoolC-PSZ-AC:5_HeatCNode,  !- Air Inlet Node Name
  PSZ-AC:5_HeatC-PSZ-AC:5_FanNode,  !- Air Outlet Node Name
  PSZ-AC:5_HeatC-PSZ-AC:5_FanNode;  !- Temperature Setpoint Node Name

Coil:Cooling:DX:SingleSpeed,
  PSZ-AC:1_CoolC DXCoil,    !- Name
  ALWAYS_ON,                !- Availability Schedule Name
  AUTOSIZE,                 !- Rated Total Cooling Capacity {W}
  AUTOSIZE,                 !- Rated Sensible Heat Ratio
  4.03523043528709,         !- Rated COP
  AUTOSIZE,                 !- Rated Air Flow Rate {m3/s}
  ,                         !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  PSZ-AC:1_OA-PSZ-AC:1_CoolCNode,  !- Air Inlet Node Name
  PSZ-AC:1_CoolC-PSZ-AC:1_HeatCNode,  !- Air Outlet Node Name
  CoolCStandard10Ton_CapFT,  !- Total Cooling Capacity Function of Temperature Curve Name
  CoolCStandard10Ton_CapFF,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
  CoolCStandard10Ton_EIRFT,  !- Energy Input Ratio Function of Temperature Curve Name
  CoolCStandard10Ton_EIRFFF,  !- Energy Input Ratio Function of Flow Fraction Curve Name
  CoolCStandard10Ton_PLR;   !- Part Load Fraction Correlation Curve Name

Coil:Cooling:DX:SingleSpeed,
  PSZ-AC:2_CoolC DXCoil,    !- Name
  ALWAYS_ON,                !- Availability Schedule Name
  AUTOSIZE,                 !- Rated Total Cooling Capacity {W}
  AUTOSIZE,                 !- Rated Sensible Heat Ratio
  4.03523043528709,         !- Rated COP
  AUTOSIZE,                 !- Rated Air Flow Rate {m3/s}
  ,                         !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  PSZ-AC:2_OA-PSZ-AC:2_CoolCNode,  !- Air Inlet Node Name
  PSZ-AC:2_CoolC-PSZ-AC:2_HeatCNode,  !- Air Outlet Node Name
  CoolCStandard10Ton_CapFT,  !- Total Cooling Capacity Function of Temperature Curve Name
  CoolCStandard10Ton_CapFF,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
  CoolCStandard10Ton_EIRFT,  !- Energy Input Ratio Function of Temperature Curve Name
  CoolCStandard10Ton_EIRFFF,  !- Energy Input Ratio Function of Flow Fraction Curve Name
  CoolCStandard10Ton_PLR;   !- Part Load Fraction Correlation Curve Name

Coil:Cooling:DX:SingleSpeed,
  PSZ-AC:3_CoolC DXCoil,    !- Name
  ALWAYS_ON,                !- Availability Schedule Name
  AUTOSIZE,                 !- Rated Total Cooling Capacity {W}
  AUTOSIZE,                 !- Rated Sensible Heat Ratio
  4.03523043528709,         !- Rated COP
  AUTOSIZE,                 !- Rated Air Flow Rate {m3/s}
  ,                         !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  PSZ-AC:3_OA-PSZ-AC:3_CoolCNode,  !- Air Inlet Node Name
  PSZ-AC:3_CoolC-PSZ-AC:3_HeatCNode,  !- Air Outlet Node Name
  CoolCStandard10Ton_CapFT,  !- Total Cooling Capacity Function of Temperature Curve Name
  CoolCStandard10Ton_CapFF,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
  CoolCStandard10Ton_EIRFT,  !- Energy Input Ratio Function of Temperature Curve Name
  CoolCStandard10Ton_EIRFFF,  !- Energy Input Ratio Function of Flow Fraction Curve Name
  CoolCStandard10Ton_PLR;   !- Part Load Fraction Correlation Curve Name

Coil:Cooling:DX:SingleSpeed,
  PSZ-AC:4_CoolC DXCoil,    !- Name
  ALWAYS_ON,                !- Availability Schedule Name
  AUTOSIZE,                 !- Rated Total Cooling Capacity {W}
  AUTOSIZE,                 !- Rated Sensible Heat Ratio
  4.03523043528709,         !- Rated COP
  AUTOSIZE,                 !- Rated Air Flow Rate {m3/s}
  ,                         !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  PSZ-AC:4_OA-PSZ-AC:4_CoolCNode,  !- Air Inlet Node Name
  PSZ-AC:4_CoolC-PSZ-AC:4_HeatCNode,  !- Air Outlet Node Name
  CoolCStandard10Ton_CapFT,  !- Total Cooling Capacity Function of Temperature Curve Name
  CoolCStandard10Ton_CapFF,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
  CoolCStandard10Ton_EIRFT,  !- Energy Input Ratio Function of Temperature Curve Name
  CoolCStandard10Ton_EIRFFF,  !- Energy Input Ratio Function of Flow Fraction Curve Name
  CoolCStandard10Ton_PLR;   !- Part Load Fraction Correlation Curve Name

Coil:Cooling:DX:SingleSpeed,
  PSZ-AC:5_CoolC DXCoil,    !- Name
  ALWAYS_ON,                !- Availability Schedule Name
  AUTOSIZE,                 !- Rated Total Cooling Capacity {W}
  AUTOSIZE,                 !- Rated Sensible Heat Ratio
  4.03523043528709,         !- Rated COP
  AUTOSIZE,                 !- Rated Air Flow Rate {m3/s}
  ,                         !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  PSZ-AC:5_OA-PSZ-AC:5_CoolCNode,  !- Air Inlet Node Name
  PSZ-AC:5_CoolC-PSZ-AC:5_HeatCNode,  !- Air Outlet Node Name
  CoolCStandard10Ton_CapFT,  !- Total Cooling Capacity Function of Temperature Curve Name
  CoolCStandard10Ton_CapFF,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
  CoolCStandard10Ton_EIRFT,  !- Energy Input Ratio Function of Temperature Curve Name
  CoolCStandard10Ton_EIRFFF,  !- Energy Input Ratio Function of Flow Fraction Curve Name
  CoolCStandard10Ton_PLR;   !- Part Load Fraction Correlation Curve Name

ZoneHVAC:EquipmentList,
  Core_ZN Equipment,        !- Name
  AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 1 Object Type
  Core_ZN Direct Air,       !- Zone Equipment 1 Name
  1,                        !- Zone Equipment 1 Cooling Sequence
  1;                        !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
  Perimeter_ZN_1 Equipment,  !- Name
  AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 1 Object Type
  Perimeter_ZN_1 Direct Air,  !- Zone Equipment 1 Name
  1,                        !- Zone Equipment 1 Cooling Sequence
  1;                        !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
  Perimeter_ZN_2 Equipment,  !- Name
  AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 1 Object Type
  Perimeter_ZN_2 Direct Air,  !- Zone Equipment 1 Name
  1,                        !- Zone Equipment 1 Cooling Sequence
  1;                        !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
  Perimeter_ZN_3 Equipment,  !- Name
  AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 1 Object Type
  Perimeter_ZN_3 Direct Air,  !- Zone Equipment 1 Name
  1,                        !- Zone Equipment 1 Cooling Sequence
  1;                        !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
  Perimeter_ZN_4 Equipment,  !- Name
  AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 1 Object Type
  Perimeter_ZN_4 Direct Air,  !- Zone Equipment 1 Name
  1,                        !- Zone Equipment 1 Cooling Sequence
  1;                        !- Zone Equipment 1 Heating or No-Load Sequence

! ***SIZING & CONTROLS***
Sizing:Zone,
  Core_ZN,                  !- Zone Name
  14.0000,                  !- Zone Cooling Design Supply Air Temperature {C}
  40.0000,                  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                   !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.0080,                   !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  Flow/Person,              !- Outdoor Air Method
  0.01,                     !- Outdoor Air Flow per Person {m3/s}
  ,                         !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  ,                         !- Outdoor Air Flow per Zone {m3/s}
  ,                         !- Zone Heating Sizing Factor
  ,                         !- Zone Cooling Sizing Factor
  DesignDay,                !- Cooling Design Air Flow Method
  ,                         !- Cooling Design Air Flow Rate {m3/s}
  ,                         !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                         !- Cooling Minimum Air Flow {m3/s}
  ,                         !- Cooling Minimum Air Flow Fraction
  DesignDay,                !- Heating Design Air Flow Method
  ,                         !- Heating Design Air Flow Rate {m3/s}
  ,                         !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                         !- Heating Maximum Air Flow {m3/s}
  ;                         !- Heating Maximum Air Flow Fraction

Sizing:Zone,
  Perimeter_ZN_1,           !- Zone Name
  14.0000,                  !- Zone Cooling Design Supply Air Temperature {C}
  40.0000,                  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                   !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.0080,                   !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  Flow/Person,              !- Outdoor Air Method
  0.01,                     !- Outdoor Air Flow per Person {m3/s}
  ,                         !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  ,                         !- Outdoor Air Flow per Zone {m3/s}
  ,                         !- Zone Heating Sizing Factor
  ,                         !- Zone Cooling Sizing Factor
  DesignDay,                !- Cooling Design Air Flow Method
  ,                         !- Cooling Design Air Flow Rate {m3/s}
  ,                         !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                         !- Cooling Minimum Air Flow {m3/s}
  ,                         !- Cooling Minimum Air Flow Fraction
  DesignDay,                !- Heating Design Air Flow Method
  ,                         !- Heating Design Air Flow Rate {m3/s}
  ,                         !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                         !- Heating Maximum Air Flow {m3/s}
  ;                         !- Heating Maximum Air Flow Fraction

Sizing:Zone,
  Perimeter_ZN_2,           !- Zone Name
  14.0000,                  !- Zone Cooling Design Supply Air Temperature {C}
  40.0000,                  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                   !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.0080,                   !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  Flow/Person,              !- Outdoor Air Method
  0.01,                     !- Outdoor Air Flow per Person {m3/s}
  ,                         !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  ,                         !- Outdoor Air Flow per Zone {m3/s}
  ,                         !- Zone Heating Sizing Factor
  ,                         !- Zone Cooling Sizing Factor
  DesignDay,                !- Cooling Design Air Flow Method
  ,                         !- Cooling Design Air Flow Rate {m3/s}
  ,                         !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                         !- Cooling Minimum Air Flow {m3/s}
  ,                         !- Cooling Minimum Air Flow Fraction
  DesignDay,                !- Heating Design Air Flow Method
  ,                         !- Heating Design Air Flow Rate {m3/s}
  ,                         !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                         !- Heating Maximum Air Flow {m3/s}
  ;                         !- Heating Maximum Air Flow Fraction

Sizing:Zone,
  Perimeter_ZN_3,           !- Zone Name
  14.0000,                  !- Zone Cooling Design Supply Air Temperature {C}
  40.0000,                  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                   !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.0080,                   !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  Flow/Person,              !- Outdoor Air Method
  0.01,                     !- Outdoor Air Flow per Person {m3/s}
  ,                         !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  ,                         !- Outdoor Air Flow per Zone {m3/s}
  ,                         !- Zone Heating Sizing Factor
  ,                         !- Zone Cooling Sizing Factor
  DesignDay,                !- Cooling Design Air Flow Method
  ,                         !- Cooling Design Air Flow Rate {m3/s}
  ,                         !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                         !- Cooling Minimum Air Flow {m3/s}
  ,                         !- Cooling Minimum Air Flow Fraction
  DesignDay,                !- Heating Design Air Flow Method
  ,                         !- Heating Design Air Flow Rate {m3/s}
  ,                         !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                         !- Heating Maximum Air Flow {m3/s}
  ;                         !- Heating Maximum Air Flow Fraction

Sizing:Zone,
  Perimeter_ZN_4,           !- Zone Name
  14.0000,                  !- Zone Cooling Design Supply Air Temperature {C}
  40.0000,                  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                   !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.0080,                   !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  Flow/Person,              !- Outdoor Air Method
  0.01,                     !- Outdoor Air Flow per Person {m3/s}
  ,                         !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  ,                         !- Outdoor Air Flow per Zone {m3/s}
  ,                         !- Zone Heating Sizing Factor
  ,                         !- Zone Cooling Sizing Factor
  DesignDay,                !- Cooling Design Air Flow Method
  ,                         !- Cooling Design Air Flow Rate {m3/s}
  ,                         !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                         !- Cooling Minimum Air Flow {m3/s}
  ,                         !- Cooling Minimum Air Flow Fraction
  DesignDay,                !- Heating Design Air Flow Method
  ,                         !- Heating Design Air Flow Rate {m3/s}
  ,                         !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                         !- Heating Maximum Air Flow {m3/s}
  ;                         !- Heating Maximum Air Flow Fraction

ZoneControl:Thermostat,
  Core_ZN Thermostat,       !- Name
  Core_ZN,                  !- Zone or ZoneList Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  Core_ZN DualSPSched;      !- Control 1 Name

ZoneControl:Thermostat,
  Perimeter_ZN_1 Thermostat,  !- Name
  Perimeter_ZN_1,           !- Zone or ZoneList Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  Perimeter_ZN_1 DualSPSched;  !- Control 1 Name

ZoneControl:Thermostat,
  Perimeter_ZN_2 Thermostat,  !- Name
  Perimeter_ZN_2,           !- Zone or ZoneList Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  Perimeter_ZN_2 DualSPSched;  !- Control 1 Name

ZoneControl:Thermostat,
  Perimeter_ZN_3 Thermostat,  !- Name
  Perimeter_ZN_3,           !- Zone or ZoneList Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  Perimeter_ZN_3 DualSPSched;  !- Control 1 Name

ZoneControl:Thermostat,
  Perimeter_ZN_4 Thermostat,  !- Name
  Perimeter_ZN_4,           !- Zone or ZoneList Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  Perimeter_ZN_4 DualSPSched;  !- Control 1 Name

ThermostatSetpoint:DualSetpoint,
  Core_ZN DualSPSched,      !- Name
  HTGSETP_SCH,              !- Heating Setpoint Temperature Schedule Name
  CLGSETP_SCH;              !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
  Perimeter_ZN_1 DualSPSched,  !- Name
  HTGSETP_SCH,              !- Heating Setpoint Temperature Schedule Name
  CLGSETP_SCH;              !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
  Perimeter_ZN_2 DualSPSched,  !- Name
  HTGSETP_SCH,              !- Heating Setpoint Temperature Schedule Name
  CLGSETP_SCH;              !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
  Perimeter_ZN_3 DualSPSched,  !- Name
  HTGSETP_SCH,              !- Heating Setpoint Temperature Schedule Name
  CLGSETP_SCH;              !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
  Perimeter_ZN_4 DualSPSched,  !- Name
  HTGSETP_SCH,              !- Heating Setpoint Temperature Schedule Name
  CLGSETP_SCH;              !- Cooling Setpoint Temperature Schedule Name

SetpointManager:SingleZone:Reheat,
  SupAirTemp MngrCore_ZN,   !- Name
  Temperature,              !- Control Variable
  10.0,                     !- Minimum Supply Air Temperature {C}
  50.0,                     !- Maximum Supply Air Temperature {C}
  Core_ZN,                  !- Control Zone Name
  Core_ZN Air Node,         !- Zone Node Name
  Core_ZN Direct Air Inlet Node Name,  !- Zone Inlet Node Name
  PSZ-AC:1 Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name

SetpointManager:SingleZone:Reheat,
  SupAirTemp MngrPerimeter_ZN_1,  !- Name
  Temperature,              !- Control Variable
  10.0,                     !- Minimum Supply Air Temperature {C}
  50.0,                     !- Maximum Supply Air Temperature {C}
  Perimeter_ZN_1,           !- Control Zone Name
  Perimeter_ZN_1 Air Node,  !- Zone Node Name
  Perimeter_ZN_1 Direct Air Inlet Node Name,  !- Zone Inlet Node Name
  PSZ-AC:2 Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name

SetpointManager:SingleZone:Reheat,
  SupAirTemp MngrPerimeter_ZN_2,  !- Name
  Temperature,              !- Control Variable
  10.0,                     !- Minimum Supply Air Temperature {C}
  50.0,                     !- Maximum Supply Air Temperature {C}
  Perimeter_ZN_2,           !- Control Zone Name
  Perimeter_ZN_2 Air Node,  !- Zone Node Name
  Perimeter_ZN_2 Direct Air Inlet Node Name,  !- Zone Inlet Node Name
  PSZ-AC:3 Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name

SetpointManager:SingleZone:Reheat,
  SupAirTemp MngrPerimeter_ZN_3,  !- Name
  Temperature,              !- Control Variable
  10.0,                     !- Minimum Supply Air Temperature {C}
  50.0,                     !- Maximum Supply Air Temperature {C}
  Perimeter_ZN_3,           !- Control Zone Name
  Perimeter_ZN_3 Air Node,  !- Zone Node Name
  Perimeter_ZN_3 Direct Air Inlet Node Name,  !- Zone Inlet Node Name
  PSZ-AC:4 Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name

SetpointManager:SingleZone:Reheat,
  SupAirTemp MngrPerimeter_ZN_4,  !- Name
  Temperature,              !- Control Variable
  10.0,                     !- Minimum Supply Air Temperature {C}
  50.0,                     !- Maximum Supply Air Temperature {C}
  Perimeter_ZN_4,           !- Control Zone Name
  Perimeter_ZN_4 Air Node,  !- Zone Node Name
  Perimeter_ZN_4 Direct Air Inlet Node Name,  !- Zone Inlet Node Name
  PSZ-AC:5 Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name

Sizing:System,
  PSZ-AC:1,                 !- AirLoop Name
  Sensible,                 !- Type of Load to Size On
  AUTOSIZE,                 !- Design Outdoor Air Flow Rate {m3/s}
  1.0,                      !- Minimum System Air Flow Ratio
  7.0,                      !- Preheat Design Temperature {C}
  0.008,                    !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8000,                  !- Precool Design Temperature {C}
  0.008,                    !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8000,                  !- Central Cooling Design Supply Air Temperature {C}
  40.0,                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,            !- Sizing Option
  No,                       !- 100% Outdoor Air in Cooling
  No,                       !- 100% Outdoor Air in Heating
  0.0085,                   !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.0080,                   !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                !- Cooling Design Air Flow Method
  ,                         !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                !- Heating Design Air Flow Method
  ;                         !- Heating Design Air Flow Rate {m3/s}

Sizing:System,
  PSZ-AC:2,                 !- AirLoop Name
  Sensible,                 !- Type of Load to Size On
  AUTOSIZE,                 !- Design Outdoor Air Flow Rate {m3/s}
  1.0,                      !- Minimum System Air Flow Ratio
  7.0,                      !- Preheat Design Temperature {C}
  0.008,                    !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8000,                  !- Precool Design Temperature {C}
  0.008,                    !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8000,                  !- Central Cooling Design Supply Air Temperature {C}
  40.0,                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,            !- Sizing Option
  No,                       !- 100% Outdoor Air in Cooling
  No,                       !- 100% Outdoor Air in Heating
  0.0085,                   !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.0080,                   !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                !- Cooling Design Air Flow Method
  ,                         !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                !- Heating Design Air Flow Method
  ;                         !- Heating Design Air Flow Rate {m3/s}

Sizing:System,
  PSZ-AC:3,                 !- AirLoop Name
  Sensible,                 !- Type of Load to Size On
  AUTOSIZE,                 !- Design Outdoor Air Flow Rate {m3/s}
  1.0,                      !- Minimum System Air Flow Ratio
  7.0,                      !- Preheat Design Temperature {C}
  0.008,                    !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8000,                  !- Precool Design Temperature {C}
  0.008,                    !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8000,                  !- Central Cooling Design Supply Air Temperature {C}
  40.0,                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,            !- Sizing Option
  No,                       !- 100% Outdoor Air in Cooling
  No,                       !- 100% Outdoor Air in Heating
  0.0085,                   !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.0080,                   !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                !- Cooling Design Air Flow Method
  ,                         !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                !- Heating Design Air Flow Method
  ;                         !- Heating Design Air Flow Rate {m3/s}

Sizing:System,
  PSZ-AC:4,                 !- AirLoop Name
  Sensible,                 !- Type of Load to Size On
  AUTOSIZE,                 !- Design Outdoor Air Flow Rate {m3/s}
  1.0,                      !- Minimum System Air Flow Ratio
  7.0,                      !- Preheat Design Temperature {C}
  0.008,                    !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8000,                  !- Precool Design Temperature {C}
  0.008,                    !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8000,                  !- Central Cooling Design Supply Air Temperature {C}
  40.0,                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,            !- Sizing Option
  No,                       !- 100% Outdoor Air in Cooling
  No,                       !- 100% Outdoor Air in Heating
  0.0085,                   !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.0080,                   !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                !- Cooling Design Air Flow Method
  ,                         !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                !- Heating Design Air Flow Method
  ;                         !- Heating Design Air Flow Rate {m3/s}

Sizing:System,
  PSZ-AC:5,                 !- AirLoop Name
  Sensible,                 !- Type of Load to Size On
  AUTOSIZE,                 !- Design Outdoor Air Flow Rate {m3/s}
  1.0,                      !- Minimum System Air Flow Ratio
  7.0,                      !- Preheat Design Temperature {C}
  0.008,                    !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8000,                  !- Precool Design Temperature {C}
  0.008,                    !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8000,                  !- Central Cooling Design Supply Air Temperature {C}
  40.0,                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,            !- Sizing Option
  No,                       !- 100% Outdoor Air in Cooling
  No,                       !- 100% Outdoor Air in Heating
  0.0085,                   !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.0080,                   !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                !- Cooling Design Air Flow Method
  ,                         !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                !- Heating Design Air Flow Method
  ;                         !- Heating Design Air Flow Rate {m3/s}

Controller:OutdoorAir,
  PSZ-AC:1_OA_Controller,   !- Name
  PSZ-AC:1_OARelief Node,   !- Relief Air Outlet Node Name
  PSZ-AC:1 Supply Equipment Inlet Node,  !- Return Air Node Name
  PSZ-AC:1_OA-PSZ-AC:1_CoolCNode,  !- Mixed Air Node Name
  PSZ-AC:1_OAInlet Node,    !- Actuator Node Name
  AUTOSIZE,                 !- Minimum Outdoor Air Flow Rate {m3/s}
  AUTOSIZE,                 !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,             !- Economizer Control Type
  ModulateFlow,             !- Economizer Control Action Type
  28.0,                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000.0,                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                         !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                         !- Electronic Enthalpy Limit Curve Name
  -100.0,                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                !- Lockout Type
  FixedMinimum,             !- Minimum Limit Type
  MinOA_Sched,              !- Minimum Outdoor Air Schedule Name
  ,                         !- Minimum Fraction of Outdoor Air Schedule Name
  ,                         !- Maximum Fraction of Outdoor Air Schedule Name
  ;                         !- Mechanical Ventilation Controller Name

Controller:OutdoorAir,
  PSZ-AC:2_OA_Controller,   !- Name
  PSZ-AC:2_OARelief Node,   !- Relief Air Outlet Node Name
  PSZ-AC:2 Supply Equipment Inlet Node,  !- Return Air Node Name
  PSZ-AC:2_OA-PSZ-AC:2_CoolCNode,  !- Mixed Air Node Name
  PSZ-AC:2_OAInlet Node,    !- Actuator Node Name
  AUTOSIZE,                 !- Minimum Outdoor Air Flow Rate {m3/s}
  AUTOSIZE,                 !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,             !- Economizer Control Type
  ModulateFlow,             !- Economizer Control Action Type
  28.0,                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000.0,                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                         !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                         !- Electronic Enthalpy Limit Curve Name
  -100.0,                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                !- Lockout Type
  FixedMinimum,             !- Minimum Limit Type
  MinOA_Sched,              !- Minimum Outdoor Air Schedule Name
  ,                         !- Minimum Fraction of Outdoor Air Schedule Name
  ,                         !- Maximum Fraction of Outdoor Air Schedule Name
  ;                         !- Mechanical Ventilation Controller Name

Controller:OutdoorAir,
  PSZ-AC:3_OA_Controller,   !- Name
  PSZ-AC:3_OARelief Node,   !- Relief Air Outlet Node Name
  PSZ-AC:3 Supply Equipment Inlet Node,  !- Return Air Node Name
  PSZ-AC:3_OA-PSZ-AC:3_CoolCNode,  !- Mixed Air Node Name
  PSZ-AC:3_OAInlet Node,    !- Actuator Node Name
  AUTOSIZE,                 !- Minimum Outdoor Air Flow Rate {m3/s}
  AUTOSIZE,                 !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,             !- Economizer Control Type
  ModulateFlow,             !- Economizer Control Action Type
  28.0,                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000.0,                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                         !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                         !- Electronic Enthalpy Limit Curve Name
  -100.0,                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                !- Lockout Type
  FixedMinimum,             !- Minimum Limit Type
  MinOA_Sched,              !- Minimum Outdoor Air Schedule Name
  ,                         !- Minimum Fraction of Outdoor Air Schedule Name
  ,                         !- Maximum Fraction of Outdoor Air Schedule Name
  ;                         !- Mechanical Ventilation Controller Name

Controller:OutdoorAir,
  PSZ-AC:4_OA_Controller,   !- Name
  PSZ-AC:4_OARelief Node,   !- Relief Air Outlet Node Name
  PSZ-AC:4 Supply Equipment Inlet Node,  !- Return Air Node Name
  PSZ-AC:4_OA-PSZ-AC:4_CoolCNode,  !- Mixed Air Node Name
  PSZ-AC:4_OAInlet Node,    !- Actuator Node Name
  AUTOSIZE,                 !- Minimum Outdoor Air Flow Rate {m3/s}
  AUTOSIZE,                 !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,             !- Economizer Control Type
  ModulateFlow,             !- Economizer Control Action Type
  28.0,                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000.0,                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                         !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                         !- Electronic Enthalpy Limit Curve Name
  -100.0,                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                !- Lockout Type
  FixedMinimum,             !- Minimum Limit Type
  MinOA_Sched,              !- Minimum Outdoor Air Schedule Name
  ,                         !- Minimum Fraction of Outdoor Air Schedule Name
  ,                         !- Maximum Fraction of Outdoor Air Schedule Name
  ;                         !- Mechanical Ventilation Controller Name

Controller:OutdoorAir,
  PSZ-AC:5_OA_Controller,   !- Name
  PSZ-AC:5_OARelief Node,   !- Relief Air Outlet Node Name
  PSZ-AC:5 Supply Equipment Inlet Node,  !- Return Air Node Name
  PSZ-AC:5_OA-PSZ-AC:5_CoolCNode,  !- Mixed Air Node Name
  PSZ-AC:5_OAInlet Node,    !- Actuator Node Name
  AUTOSIZE,                 !- Minimum Outdoor Air Flow Rate {m3/s}
  AUTOSIZE,                 !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,             !- Economizer Control Type
  ModulateFlow,             !- Economizer Control Action Type
  28.0,                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000.0,                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                         !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                         !- Electronic Enthalpy Limit Curve Name
  -100.0,                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                !- Lockout Type
  FixedMinimum,             !- Minimum Limit Type
  MinOA_Sched,              !- Minimum Outdoor Air Schedule Name
  ,                         !- Minimum Fraction of Outdoor Air Schedule Name
  ,                         !- Maximum Fraction of Outdoor Air Schedule Name
  ;                         !- Mechanical Ventilation Controller Name

Curve:Biquadratic,
  CoolCStandard10Ton_CapFT,  !- Name
  0.42415,                  !- Coefficient1 Constant
  0.04426,                  !- Coefficient2 x
  -0.00042,                 !- Coefficient3 x**2
  0.00333,                  !- Coefficient4 y
  -0.00008,                 !- Coefficient5 y**2
  -0.00021,                 !- Coefficient6 x*y
  17.00000,                 !- Minimum Value of x
  22.00000,                 !- Maximum Value of x
  13.00000,                 !- Minimum Value of y
  46.00000;                 !- Maximum Value of y

Curve:Biquadratic,
  CoolCStandard10Ton_EIRFT,  !- Name
  1.23649,                  !- Coefficient1 Constant
  -0.02431,                 !- Coefficient2 x
  0.00057,                  !- Coefficient3 x**2
  -0.01434,                 !- Coefficient4 y
  0.00063,                  !- Coefficient5 y**2
  -0.00038,                 !- Coefficient6 x*y
  17.00000,                 !- Minimum Value of x
  22.00000,                 !- Maximum Value of x
  13.00000,                 !- Minimum Value of y
  46.00000;                 !- Maximum Value of y

Curve:Quadratic,
  CoolCStandard10Ton_CapFF,  !- Name
  0.77136,                  !- Coefficient1 Constant
  0.34053,                  !- Coefficient2 x
  -0.11088,                 !- Coefficient3 x**2
  0.75918,                  !- Minimum Value of x
  1.13877;                  !- Maximum Value of x

Curve:Quadratic,
  CoolCStandard10Ton_EIRFFF,  !- Name
  1.20550,                  !- Coefficient1 Constant
  -0.32953,                 !- Coefficient2 x
  0.12308,                  !- Coefficient3 x**2
  0.75918,                  !- Minimum Value of x
  1.13877;                  !- Maximum Value of x

Curve:Quadratic,
  CoolCStandard10Ton_PLR,   !- Name
  0.77100,                  !- Coefficient1 Constant
  0.22900,                  !- Coefficient2 x
  0.0,                      !- Coefficient3 x**2
  0.0,                      !- Minimum Value of x
  1.0;                      !- Maximum Value of x

! ***AIR LOOPS***
AirLoopHVAC,
  PSZ-AC:1,                 !- Name
  ,                         !- Controller List Name
  PSZ-AC:1 Availability Manager List,  !- Availability Manager List Name
  AUTOSIZE,                 !- Design Supply Air Flow Rate {m3/s}
  PSZ-AC:1 Air Loop Branches,  !- Branch List Name
  ,                         !- Connector List Name
  PSZ-AC:1 Supply Equipment Inlet Node,  !- Supply Side Inlet Node Name
  PSZ-AC:1 Zone Equipment Outlet Node,  !- Demand Side Outlet Node Name
  PSZ-AC:1 Zone Equipment Inlet Node,  !- Demand Side Inlet Node Names
  PSZ-AC:1 Supply Equipment Outlet Node;  !- Supply Side Outlet Node Names

AirLoopHVAC,
  PSZ-AC:2,                 !- Name
  ,                         !- Controller List Name
  PSZ-AC:2 Availability Manager List,  !- Availability Manager List Name
  AUTOSIZE,                 !- Design Supply Air Flow Rate {m3/s}
  PSZ-AC:2 Air Loop Branches,  !- Branch List Name
  ,                         !- Connector List Name
  PSZ-AC:2 Supply Equipment Inlet Node,  !- Supply Side Inlet Node Name
  PSZ-AC:2 Zone Equipment Outlet Node,  !- Demand Side Outlet Node Name
  PSZ-AC:2 Zone Equipment Inlet Node,  !- Demand Side Inlet Node Names
  PSZ-AC:2 Supply Equipment Outlet Node;  !- Supply Side Outlet Node Names

AirLoopHVAC,
  PSZ-AC:3,                 !- Name
  ,                         !- Controller List Name
  PSZ-AC:3 Availability Manager List,  !- Availability Manager List Name
  AUTOSIZE,                 !- Design Supply Air Flow Rate {m3/s}
  PSZ-AC:3 Air Loop Branches,  !- Branch List Name
  ,                         !- Connector List Name
  PSZ-AC:3 Supply Equipment Inlet Node,  !- Supply Side Inlet Node Name
  PSZ-AC:3 Zone Equipment Outlet Node,  !- Demand Side Outlet Node Name
  PSZ-AC:3 Zone Equipment Inlet Node,  !- Demand Side Inlet Node Names
  PSZ-AC:3 Supply Equipment Outlet Node;  !- Supply Side Outlet Node Names

AirLoopHVAC,
  PSZ-AC:4,                 !- Name
  ,                         !- Controller List Name
  PSZ-AC:4 Availability Manager List,  !- Availability Manager List Name
  AUTOSIZE,                 !- Design Supply Air Flow Rate {m3/s}
  PSZ-AC:4 Air Loop Branches,  !- Branch List Name
  ,                         !- Connector List Name
  PSZ-AC:4 Supply Equipment Inlet Node,  !- Supply Side Inlet Node Name
  PSZ-AC:4 Zone Equipment Outlet Node,  !- Demand Side Outlet Node Name
  PSZ-AC:4 Zone Equipment Inlet Node,  !- Demand Side Inlet Node Names
  PSZ-AC:4 Supply Equipment Outlet Node;  !- Supply Side Outlet Node Names

AirLoopHVAC,
  PSZ-AC:5,                 !- Name
  ,                         !- Controller List Name
  PSZ-AC:5 Availability Manager List,  !- Availability Manager List Name
  AUTOSIZE,                 !- Design Supply Air Flow Rate {m3/s}
  PSZ-AC:5 Air Loop Branches,  !- Branch List Name
  ,                         !- Connector List Name
  PSZ-AC:5 Supply Equipment Inlet Node,  !- Supply Side Inlet Node Name
  PSZ-AC:5 Zone Equipment Outlet Node,  !- Demand Side Outlet Node Name
  PSZ-AC:5 Zone Equipment Inlet Node,  !- Demand Side Inlet Node Names
  PSZ-AC:5 Supply Equipment Outlet Node;  !- Supply Side Outlet Node Names

AirLoopHVAC:UnitaryCoolOnly,
  PSZ-AC:1_CoolC,           !- Name
  ALWAYS_ON,                !- Availability Schedule Name
  PSZ-AC:1_OA-PSZ-AC:1_CoolCNode,  !- DX Cooling Coil System Inlet Node Name
  PSZ-AC:1_CoolC-PSZ-AC:1_HeatCNode,  !- DX Cooling Coil System Outlet Node Name
  PSZ-AC:1_CoolC-PSZ-AC:1_HeatCNode,  !- DX Cooling Coil System Sensor Node Name
  Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
  PSZ-AC:1_CoolC DXCoil;    !- Cooling Coil Name

AirLoopHVAC:UnitaryCoolOnly,
  PSZ-AC:2_CoolC,           !- Name
  ALWAYS_ON,                !- Availability Schedule Name
  PSZ-AC:2_OA-PSZ-AC:2_CoolCNode,  !- DX Cooling Coil System Inlet Node Name
  PSZ-AC:2_CoolC-PSZ-AC:2_HeatCNode,  !- DX Cooling Coil System Outlet Node Name
  PSZ-AC:2_CoolC-PSZ-AC:2_HeatCNode,  !- DX Cooling Coil System Sensor Node Name
  Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
  PSZ-AC:2_CoolC DXCoil;    !- Cooling Coil Name

AirLoopHVAC:UnitaryCoolOnly,
  PSZ-AC:3_CoolC,           !- Name
  ALWAYS_ON,                !- Availability Schedule Name
  PSZ-AC:3_OA-PSZ-AC:3_CoolCNode,  !- DX Cooling Coil System Inlet Node Name
  PSZ-AC:3_CoolC-PSZ-AC:3_HeatCNode,  !- DX Cooling Coil System Outlet Node Name
  PSZ-AC:3_CoolC-PSZ-AC:3_HeatCNode,  !- DX Cooling Coil System Sensor Node Name
  Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
  PSZ-AC:3_CoolC DXCoil;    !- Cooling Coil Name

AirLoopHVAC:UnitaryCoolOnly,
  PSZ-AC:4_CoolC,           !- Name
  ALWAYS_ON,                !- Availability Schedule Name
  PSZ-AC:4_OA-PSZ-AC:4_CoolCNode,  !- DX Cooling Coil System Inlet Node Name
  PSZ-AC:4_CoolC-PSZ-AC:4_HeatCNode,  !- DX Cooling Coil System Outlet Node Name
  PSZ-AC:4_CoolC-PSZ-AC:4_HeatCNode,  !- DX Cooling Coil System Sensor Node Name
  Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
  PSZ-AC:4_CoolC DXCoil;    !- Cooling Coil Name

AirLoopHVAC:UnitaryCoolOnly,
  PSZ-AC:5_CoolC,           !- Name
  ALWAYS_ON,                !- Availability Schedule Name
  PSZ-AC:5_OA-PSZ-AC:5_CoolCNode,  !- DX Cooling Coil System Inlet Node Name
  PSZ-AC:5_CoolC-PSZ-AC:5_HeatCNode,  !- DX Cooling Coil System Outlet Node Name
  PSZ-AC:5_CoolC-PSZ-AC:5_HeatCNode,  !- DX Cooling Coil System Sensor Node Name
  Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
  PSZ-AC:5_CoolC DXCoil;    !- Cooling Coil Name

! ***CONNECTIONS***
ZoneHVAC:EquipmentConnections,
  Core_ZN,                  !- Zone Name
  Core_ZN Equipment,        !- Zone Conditioning Equipment List Name
  Core_ZN Inlet Nodes,      !- Zone Air Inlet Node or NodeList Name
  ,                         !- Zone Air Exhaust Node or NodeList Name
  Core_ZN Air Node,         !- Zone Air Node Name
  Core_ZN Return Air Node Name;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
  Perimeter_ZN_1,           !- Zone Name
  Perimeter_ZN_1 Equipment,  !- Zone Conditioning Equipment List Name
  Perimeter_ZN_1 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  ,                         !- Zone Air Exhaust Node or NodeList Name
  Perimeter_ZN_1 Air Node,  !- Zone Air Node Name
  Perimeter_ZN_1 Return Air Node Name;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
  Perimeter_ZN_2,           !- Zone Name
  Perimeter_ZN_2 Equipment,  !- Zone Conditioning Equipment List Name
  Perimeter_ZN_2 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  ,                         !- Zone Air Exhaust Node or NodeList Name
  Perimeter_ZN_2 Air Node,  !- Zone Air Node Name
  Perimeter_ZN_2 Return Air Node Name;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
  Perimeter_ZN_3,           !- Zone Name
  Perimeter_ZN_3 Equipment,  !- Zone Conditioning Equipment List Name
  Perimeter_ZN_3 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  ,                         !- Zone Air Exhaust Node or NodeList Name
  Perimeter_ZN_3 Air Node,  !- Zone Air Node Name
  Perimeter_ZN_3 Return Air Node Name;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
  Perimeter_ZN_4,           !- Zone Name
  Perimeter_ZN_4 Equipment,  !- Zone Conditioning Equipment List Name
  Perimeter_ZN_4 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  ,                         !- Zone Air Exhaust Node or NodeList Name
  Perimeter_ZN_4 Air Node,  !- Zone Air Node Name
  Perimeter_ZN_4 Return Air Node Name;  !- Zone Return Air Node Name

NodeList,
  Core_ZN Inlet Nodes,      !- Name
  Core_ZN Direct Air Inlet Node Name;  !- Node 1 Name

NodeList,
  PSZ-AC:1_OANode List,     !- Name
  PSZ-AC:1_OAInlet Node;    !- Node 1 Name

NodeList,
  PSZ-AC:2_OANode List,     !- Name
  PSZ-AC:2_OAInlet Node;    !- Node 1 Name

NodeList,
  PSZ-AC:3_OANode List,     !- Name
  PSZ-AC:3_OAInlet Node;    !- Node 1 Name

NodeList,
  PSZ-AC:4_OANode List,     !- Name
  PSZ-AC:4_OAInlet Node;    !- Node 1 Name

NodeList,
  PSZ-AC:5_OANode List,     !- Name
  PSZ-AC:5_OAInlet Node;    !- Node 1 Name

NodeList,
  Perimeter_ZN_1 Inlet Nodes,  !- Name
  Perimeter_ZN_1 Direct Air Inlet Node Name;  !- Node 1 Name

NodeList,
  Perimeter_ZN_2 Inlet Nodes,  !- Name
  Perimeter_ZN_2 Direct Air Inlet Node Name;  !- Node 1 Name

NodeList,
  Perimeter_ZN_3 Inlet Nodes,  !- Name
  Perimeter_ZN_3 Direct Air Inlet Node Name;  !- Node 1 Name

NodeList,
  Perimeter_ZN_4 Inlet Nodes,  !- Name
  Perimeter_ZN_4 Direct Air Inlet Node Name;  !- Node 1 Name

AirTerminal:SingleDuct:Uncontrolled,
  Core_ZN Direct Air,       !- Name
  ALWAYS_ON,                !- Availability Schedule Name
  Core_ZN Direct Air Inlet Node Name,  !- Zone Supply Air Node Name
  AUTOSIZE;                 !- Maximum Air Flow Rate {m3/s}

AirTerminal:SingleDuct:Uncontrolled,
  Perimeter_ZN_1 Direct Air,  !- Name
  ALWAYS_ON,                !- Availability Schedule Name
  Perimeter_ZN_1 Direct Air Inlet Node Name,  !- Zone Supply Air Node Name
  AUTOSIZE;                 !- Maximum Air Flow Rate {m3/s}

AirTerminal:SingleDuct:Uncontrolled,
  Perimeter_ZN_2 Direct Air,  !- Name
  ALWAYS_ON,                !- Availability Schedule Name
  Perimeter_ZN_2 Direct Air Inlet Node Name,  !- Zone Supply Air Node Name
  AUTOSIZE;                 !- Maximum Air Flow Rate {m3/s}

AirTerminal:SingleDuct:Uncontrolled,
  Perimeter_ZN_3 Direct Air,  !- Name
  ALWAYS_ON,                !- Availability Schedule Name
  Perimeter_ZN_3 Direct Air Inlet Node Name,  !- Zone Supply Air Node Name
  AUTOSIZE;                 !- Maximum Air Flow Rate {m3/s}

AirTerminal:SingleDuct:Uncontrolled,
  Perimeter_ZN_4 Direct Air,  !- Name
  ALWAYS_ON,                !- Availability Schedule Name
  Perimeter_ZN_4 Direct Air Inlet Node Name,  !- Zone Supply Air Node Name
  AUTOSIZE;                 !- Maximum Air Flow Rate {m3/s}

AvailabilityManagerAssignmentList,
  PSZ-AC:1 Availability Manager List,  !- Name
  AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
  PSZ-AC:1 Availability Manager;  !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
  PSZ-AC:2 Availability Manager List,  !- Name
  AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
  PSZ-AC:2 Availability Manager;  !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
  PSZ-AC:3 Availability Manager List,  !- Name
  AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
  PSZ-AC:3 Availability Manager;  !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
  PSZ-AC:4 Availability Manager List,  !- Name
  AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
  PSZ-AC:4 Availability Manager;  !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
  PSZ-AC:5 Availability Manager List,  !- Name
  AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
  PSZ-AC:5 Availability Manager;  !- Availability Manager 1 Name

AvailabilityManager:NightCycle,
  PSZ-AC:1 Availability Manager,  !- Name
  ALWAYS_ON,                !- Applicability Schedule Name
  HVACOperationSchd,        !- Fan Schedule Name
  CycleOnAny,               !- Control Type
  1.0,                      !- Thermostat Tolerance {deltaC}
  1800;                     !- Cycling Run Time {s}

AvailabilityManager:NightCycle,
  PSZ-AC:2 Availability Manager,  !- Name
  ALWAYS_ON,                !- Applicability Schedule Name
  HVACOperationSchd,        !- Fan Schedule Name
  CycleOnAny,               !- Control Type
  1.0,                      !- Thermostat Tolerance {deltaC}
  1800;                     !- Cycling Run Time {s}

AvailabilityManager:NightCycle,
  PSZ-AC:3 Availability Manager,  !- Name
  ALWAYS_ON,                !- Applicability Schedule Name
  HVACOperationSchd,        !- Fan Schedule Name
  CycleOnAny,               !- Control Type
  1.0,                      !- Thermostat Tolerance {deltaC}
  1800;                     !- Cycling Run Time {s}

AvailabilityManager:NightCycle,
  PSZ-AC:4 Availability Manager,  !- Name
  ALWAYS_ON,                !- Applicability Schedule Name
  HVACOperationSchd,        !- Fan Schedule Name
  CycleOnAny,               !- Control Type
  1.0,                      !- Thermostat Tolerance {deltaC}
  1800;                     !- Cycling Run Time {s}

AvailabilityManager:NightCycle,
  PSZ-AC:5 Availability Manager,  !- Name
  ALWAYS_ON,                !- Applicability Schedule Name
  HVACOperationSchd,        !- Fan Schedule Name
  CycleOnAny,               !- Control Type
  1.0,                      !- Thermostat Tolerance {deltaC}
  1800;                     !- Cycling Run Time {s}

BranchList,
  PSZ-AC:1 Air Loop Branches,  !- Name
  PSZ-AC:1 Air Loop Main Branch;  !- Branch 1 Name

BranchList,
  PSZ-AC:2 Air Loop Branches,  !- Name
  PSZ-AC:2 Air Loop Main Branch;  !- Branch 1 Name

BranchList,
  PSZ-AC:3 Air Loop Branches,  !- Name
  PSZ-AC:3 Air Loop Main Branch;  !- Branch 1 Name

BranchList,
  PSZ-AC:4 Air Loop Branches,  !- Name
  PSZ-AC:4 Air Loop Main Branch;  !- Branch 1 Name

BranchList,
  PSZ-AC:5 Air Loop Branches,  !- Name
  PSZ-AC:5 Air Loop Main Branch;  !- Branch 1 Name

Branch,
  PSZ-AC:1 Air Loop Main Branch,  !- Name
  AUTOSIZE,                 !- Maximum Flow Rate {m3/s}
  ,                         !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
  PSZ-AC:1_OA,              !- Component 1 Name
  PSZ-AC:1 Supply Equipment Inlet Node,  !- Component 1 Inlet Node Name
  PSZ-AC:1_OA-PSZ-AC:1_CoolCNode,  !- Component 1 Outlet Node Name
  Passive,                  !- Component 1 Branch Control Type
  AirLoopHVAC:UnitaryCoolOnly,  !- Component 2 Object Type
  PSZ-AC:1_CoolC,           !- Component 2 Name
  PSZ-AC:1_OA-PSZ-AC:1_CoolCNode,  !- Component 2 Inlet Node Name
  PSZ-AC:1_CoolC-PSZ-AC:1_HeatCNode,  !- Component 2 Outlet Node Name
  Passive,                  !- Component 2 Branch Control Type
  Coil:Heating:Gas,         !- Component 3 Object Type
  PSZ-AC:1_HeatC,           !- Component 3 Name
  PSZ-AC:1_CoolC-PSZ-AC:1_HeatCNode,  !- Component 3 Inlet Node Name
  PSZ-AC:1_HeatC-PSZ-AC:1_FanNode,  !- Component 3 Outlet Node Name
  Passive,                  !- Component 3 Branch Control Type
  Fan:ConstantVolume,       !- Component 4 Object Type
  PSZ-AC:1_Fan,             !- Component 4 Name
  PSZ-AC:1_HeatC-PSZ-AC:1_FanNode,  !- Component 4 Inlet Node Name
  PSZ-AC:1 Supply Equipment Outlet Node,  !- Component 4 Outlet Node Name
  Active;                   !- Component 4 Branch Control Type

Branch,
  PSZ-AC:2 Air Loop Main Branch,  !- Name
  AUTOSIZE,                 !- Maximum Flow Rate {m3/s}
  ,                         !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
  PSZ-AC:2_OA,              !- Component 1 Name
  PSZ-AC:2 Supply Equipment Inlet Node,  !- Component 1 Inlet Node Name
  PSZ-AC:2_OA-PSZ-AC:2_CoolCNode,  !- Component 1 Outlet Node Name
  Passive,                  !- Component 1 Branch Control Type
  AirLoopHVAC:UnitaryCoolOnly,  !- Component 2 Object Type
  PSZ-AC:2_CoolC,           !- Component 2 Name
  PSZ-AC:2_OA-PSZ-AC:2_CoolCNode,  !- Component 2 Inlet Node Name
  PSZ-AC:2_CoolC-PSZ-AC:2_HeatCNode,  !- Component 2 Outlet Node Name
  Passive,                  !- Component 2 Branch Control Type
  Coil:Heating:Gas,         !- Component 3 Object Type
  PSZ-AC:2_HeatC,           !- Component 3 Name
  PSZ-AC:2_CoolC-PSZ-AC:2_HeatCNode,  !- Component 3 Inlet Node Name
  PSZ-AC:2_HeatC-PSZ-AC:2_FanNode,  !- Component 3 Outlet Node Name
  Passive,                  !- Component 3 Branch Control Type
  Fan:ConstantVolume,       !- Component 4 Object Type
  PSZ-AC:2_Fan,             !- Component 4 Name
  PSZ-AC:2_HeatC-PSZ-AC:2_FanNode,  !- Component 4 Inlet Node Name
  PSZ-AC:2 Supply Equipment Outlet Node,  !- Component 4 Outlet Node Name
  Active;                   !- Component 4 Branch Control Type

Branch,
  PSZ-AC:3 Air Loop Main Branch,  !- Name
  AUTOSIZE,                 !- Maximum Flow Rate {m3/s}
  ,                         !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
  PSZ-AC:3_OA,              !- Component 1 Name
  PSZ-AC:3 Supply Equipment Inlet Node,  !- Component 1 Inlet Node Name
  PSZ-AC:3_OA-PSZ-AC:3_CoolCNode,  !- Component 1 Outlet Node Name
  Passive,                  !- Component 1 Branch Control Type
  AirLoopHVAC:UnitaryCoolOnly,  !- Component 2 Object Type
  PSZ-AC:3_CoolC,           !- Component 2 Name
  PSZ-AC:3_OA-PSZ-AC:3_CoolCNode,  !- Component 2 Inlet Node Name
  PSZ-AC:3_CoolC-PSZ-AC:3_HeatCNode,  !- Component 2 Outlet Node Name
  Passive,                  !- Component 2 Branch Control Type
  Coil:Heating:Gas,         !- Component 3 Object Type
  PSZ-AC:3_HeatC,           !- Component 3 Name
  PSZ-AC:3_CoolC-PSZ-AC:3_HeatCNode,  !- Component 3 Inlet Node Name
  PSZ-AC:3_HeatC-PSZ-AC:3_FanNode,  !- Component 3 Outlet Node Name
  Passive,                  !- Component 3 Branch Control Type
  Fan:ConstantVolume,       !- Component 4 Object Type
  PSZ-AC:3_Fan,             !- Component 4 Name
  PSZ-AC:3_HeatC-PSZ-AC:3_FanNode,  !- Component 4 Inlet Node Name
  PSZ-AC:3 Supply Equipment Outlet Node,  !- Component 4 Outlet Node Name
  Active;                   !- Component 4 Branch Control Type

Branch,
  PSZ-AC:4 Air Loop Main Branch,  !- Name
  AUTOSIZE,                 !- Maximum Flow Rate {m3/s}
  ,                         !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
  PSZ-AC:4_OA,              !- Component 1 Name
  PSZ-AC:4 Supply Equipment Inlet Node,  !- Component 1 Inlet Node Name
  PSZ-AC:4_OA-PSZ-AC:4_CoolCNode,  !- Component 1 Outlet Node Name
  Passive,                  !- Component 1 Branch Control Type
  AirLoopHVAC:UnitaryCoolOnly,  !- Component 2 Object Type
  PSZ-AC:4_CoolC,           !- Component 2 Name
  PSZ-AC:4_OA-PSZ-AC:4_CoolCNode,  !- Component 2 Inlet Node Name
  PSZ-AC:4_CoolC-PSZ-AC:4_HeatCNode,  !- Component 2 Outlet Node Name
  Passive,                  !- Component 2 Branch Control Type
  Coil:Heating:Gas,         !- Component 3 Object Type
  PSZ-AC:4_HeatC,           !- Component 3 Name
  PSZ-AC:4_CoolC-PSZ-AC:4_HeatCNode,  !- Component 3 Inlet Node Name
  PSZ-AC:4_HeatC-PSZ-AC:4_FanNode,  !- Component 3 Outlet Node Name
  Passive,                  !- Component 3 Branch Control Type
  Fan:ConstantVolume,       !- Component 4 Object Type
  PSZ-AC:4_Fan,             !- Component 4 Name
  PSZ-AC:4_HeatC-PSZ-AC:4_FanNode,  !- Component 4 Inlet Node Name
  PSZ-AC:4 Supply Equipment Outlet Node,  !- Component 4 Outlet Node Name
  Active;                   !- Component 4 Branch Control Type

Branch,
  PSZ-AC:5 Air Loop Main Branch,  !- Name
  AUTOSIZE,                 !- Maximum Flow Rate {m3/s}
  ,                         !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
  PSZ-AC:5_OA,              !- Component 1 Name
  PSZ-AC:5 Supply Equipment Inlet Node,  !- Component 1 Inlet Node Name
  PSZ-AC:5_OA-PSZ-AC:5_CoolCNode,  !- Component 1 Outlet Node Name
  Passive,                  !- Component 1 Branch Control Type
  AirLoopHVAC:UnitaryCoolOnly,  !- Component 2 Object Type
  PSZ-AC:5_CoolC,           !- Component 2 Name
  PSZ-AC:5_OA-PSZ-AC:5_CoolCNode,  !- Component 2 Inlet Node Name
  PSZ-AC:5_CoolC-PSZ-AC:5_HeatCNode,  !- Component 2 Outlet Node Name
  Passive,                  !- Component 2 Branch Control Type
  Coil:Heating:Gas,         !- Component 3 Object Type
  PSZ-AC:5_HeatC,           !- Component 3 Name
  PSZ-AC:5_CoolC-PSZ-AC:5_HeatCNode,  !- Component 3 Inlet Node Name
  PSZ-AC:5_HeatC-PSZ-AC:5_FanNode,  !- Component 3 Outlet Node Name
  Passive,                  !- Component 3 Branch Control Type
  Fan:ConstantVolume,       !- Component 4 Object Type
  PSZ-AC:5_Fan,             !- Component 4 Name
  PSZ-AC:5_HeatC-PSZ-AC:5_FanNode,  !- Component 4 Inlet Node Name
  PSZ-AC:5 Supply Equipment Outlet Node,  !- Component 4 Outlet Node Name
  Active;                   !- Component 4 Branch Control Type

AirLoopHVAC:ControllerList,
  PSZ-AC:1_OA_Controllers,  !- Name
  Controller:OutdoorAir,    !- Controller 1 Object Type
  PSZ-AC:1_OA_Controller;   !- Controller 1 Name

AirLoopHVAC:ControllerList,
  PSZ-AC:2_OA_Controllers,  !- Name
  Controller:OutdoorAir,    !- Controller 1 Object Type
  PSZ-AC:2_OA_Controller;   !- Controller 1 Name

AirLoopHVAC:ControllerList,
  PSZ-AC:3_OA_Controllers,  !- Name
  Controller:OutdoorAir,    !- Controller 1 Object Type
  PSZ-AC:3_OA_Controller;   !- Controller 1 Name

AirLoopHVAC:ControllerList,
  PSZ-AC:4_OA_Controllers,  !- Name
  Controller:OutdoorAir,    !- Controller 1 Object Type
  PSZ-AC:4_OA_Controller;   !- Controller 1 Name

AirLoopHVAC:ControllerList,
  PSZ-AC:5_OA_Controllers,  !- Name
  Controller:OutdoorAir,    !- Controller 1 Object Type
  PSZ-AC:5_OA_Controller;   !- Controller 1 Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  PSZ-AC:1_OA_Equipment,    !- Name
  OutdoorAir:Mixer,         !- Component 1 Object Type
  PSZ-AC:1_OAMixing Box;    !- Component 1 Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  PSZ-AC:2_OA_Equipment,    !- Name
  OutdoorAir:Mixer,         !- Component 1 Object Type
  PSZ-AC:2_OAMixing Box;    !- Component 1 Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  PSZ-AC:3_OA_Equipment,    !- Name
  OutdoorAir:Mixer,         !- Component 1 Object Type
  PSZ-AC:3_OAMixing Box;    !- Component 1 Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  PSZ-AC:4_OA_Equipment,    !- Name
  OutdoorAir:Mixer,         !- Component 1 Object Type
  PSZ-AC:4_OAMixing Box;    !- Component 1 Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  PSZ-AC:5_OA_Equipment,    !- Name
  OutdoorAir:Mixer,         !- Component 1 Object Type
  PSZ-AC:5_OAMixing Box;    !- Component 1 Name

AirLoopHVAC:OutdoorAirSystem,
  PSZ-AC:1_OA,              !- Name
  PSZ-AC:1_OA_Controllers,  !- Controller List Name
  PSZ-AC:1_OA_Equipment,    !- Outdoor Air Equipment List Name
  PSZ-AC:1 Availability Manager List;  !- Availability Manager List Name

AirLoopHVAC:OutdoorAirSystem,
  PSZ-AC:2_OA,              !- Name
  PSZ-AC:2_OA_Controllers,  !- Controller List Name
  PSZ-AC:2_OA_Equipment,    !- Outdoor Air Equipment List Name
  PSZ-AC:2 Availability Manager List;  !- Availability Manager List Name

AirLoopHVAC:OutdoorAirSystem,
  PSZ-AC:3_OA,              !- Name
  PSZ-AC:3_OA_Controllers,  !- Controller List Name
  PSZ-AC:3_OA_Equipment,    !- Outdoor Air Equipment List Name
  PSZ-AC:3 Availability Manager List;  !- Availability Manager List Name

AirLoopHVAC:OutdoorAirSystem,
  PSZ-AC:4_OA,              !- Name
  PSZ-AC:4_OA_Controllers,  !- Controller List Name
  PSZ-AC:4_OA_Equipment,    !- Outdoor Air Equipment List Name
  PSZ-AC:4 Availability Manager List;  !- Availability Manager List Name

AirLoopHVAC:OutdoorAirSystem,
  PSZ-AC:5_OA,              !- Name
  PSZ-AC:5_OA_Controllers,  !- Controller List Name
  PSZ-AC:5_OA_Equipment,    !- Outdoor Air Equipment List Name
  PSZ-AC:5 Availability Manager List;  !- Availability Manager List Name

OutdoorAir:NodeList,
  PSZ-AC:1_OANode List;     !- Node or NodeList Name 1

OutdoorAir:NodeList,
  PSZ-AC:2_OANode List;     !- Node or NodeList Name 1

OutdoorAir:NodeList,
  PSZ-AC:3_OANode List;     !- Node or NodeList Name 1

OutdoorAir:NodeList,
  PSZ-AC:4_OANode List;     !- Node or NodeList Name 1

OutdoorAir:NodeList,
  PSZ-AC:5_OANode List;     !- Node or NodeList Name 1

OutdoorAir:Node,
  PSZ-AC:1_CoolCOA Ref node;  !- Name

OutdoorAir:Node,
  PSZ-AC:2_CoolCOA Ref node;  !- Name

OutdoorAir:Node,
  PSZ-AC:3_CoolCOA Ref node;  !- Name

OutdoorAir:Node,
  PSZ-AC:4_CoolCOA Ref node;  !- Name

OutdoorAir:Node,
  PSZ-AC:5_CoolCOA Ref node;  !- Name

OutdoorAir:Mixer,
  PSZ-AC:1_OAMixing Box,    !- Name
  PSZ-AC:1_OA-PSZ-AC:1_CoolCNode,  !- Mixed Air Node Name
  PSZ-AC:1_OAInlet Node,    !- Outdoor Air Stream Node Name
  PSZ-AC:1_OARelief Node,   !- Relief Air Stream Node Name
  PSZ-AC:1 Supply Equipment Inlet Node;  !- Return Air Stream Node Name

OutdoorAir:Mixer,
  PSZ-AC:2_OAMixing Box,    !- Name
  PSZ-AC:2_OA-PSZ-AC:2_CoolCNode,  !- Mixed Air Node Name
  PSZ-AC:2_OAInlet Node,    !- Outdoor Air Stream Node Name
  PSZ-AC:2_OARelief Node,   !- Relief Air Stream Node Name
  PSZ-AC:2 Supply Equipment Inlet Node;  !- Return Air Stream Node Name

OutdoorAir:Mixer,
  PSZ-AC:3_OAMixing Box,    !- Name
  PSZ-AC:3_OA-PSZ-AC:3_CoolCNode,  !- Mixed Air Node Name
  PSZ-AC:3_OAInlet Node,    !- Outdoor Air Stream Node Name
  PSZ-AC:3_OARelief Node,   !- Relief Air Stream Node Name
  PSZ-AC:3 Supply Equipment Inlet Node;  !- Return Air Stream Node Name

OutdoorAir:Mixer,
  PSZ-AC:4_OAMixing Box,    !- Name
  PSZ-AC:4_OA-PSZ-AC:4_CoolCNode,  !- Mixed Air Node Name
  PSZ-AC:4_OAInlet Node,    !- Outdoor Air Stream Node Name
  PSZ-AC:4_OARelief Node,   !- Relief Air Stream Node Name
  PSZ-AC:4 Supply Equipment Inlet Node;  !- Return Air Stream Node Name

OutdoorAir:Mixer,
  PSZ-AC:5_OAMixing Box,    !- Name
  PSZ-AC:5_OA-PSZ-AC:5_CoolCNode,  !- Mixed Air Node Name
  PSZ-AC:5_OAInlet Node,    !- Outdoor Air Stream Node Name
  PSZ-AC:5_OARelief Node,   !- Relief Air Stream Node Name
  PSZ-AC:5 Supply Equipment Inlet Node;  !- Return Air Stream Node Name

SetpointManager:MixedAir,
  PSZ-AC:1_CoolC SAT Manager,  !- Name
  Temperature,              !- Control Variable
  PSZ-AC:1 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
  PSZ-AC:1_HeatC-PSZ-AC:1_FanNode,  !- Fan Inlet Node Name
  PSZ-AC:1 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
  PSZ-AC:1_CoolC-PSZ-AC:1_HeatCNode;  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
  PSZ-AC:1_HeatC MixedAir Manager,  !- Name
  Temperature,              !- Control Variable
  PSZ-AC:1 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
  PSZ-AC:1_HeatC-PSZ-AC:1_FanNode,  !- Fan Inlet Node Name
  PSZ-AC:1 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
  PSZ-AC:1_HeatC-PSZ-AC:1_FanNode;  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
  PSZ-AC:1_OAMixed Air Temp Manager,  !- Name
  Temperature,              !- Control Variable
  PSZ-AC:1 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
  PSZ-AC:1_HeatC-PSZ-AC:1_FanNode,  !- Fan Inlet Node Name
  PSZ-AC:1 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
  PSZ-AC:1_OA-PSZ-AC:1_CoolCNode;  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
  PSZ-AC:2_CoolC SAT Manager,  !- Name
  Temperature,              !- Control Variable
  PSZ-AC:2 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
  PSZ-AC:2_HeatC-PSZ-AC:2_FanNode,  !- Fan Inlet Node Name
  PSZ-AC:2 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
  PSZ-AC:2_CoolC-PSZ-AC:2_HeatCNode;  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
  PSZ-AC:2_HeatC MixedAir Manager,  !- Name
  Temperature,              !- Control Variable
  PSZ-AC:2 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
  PSZ-AC:2_HeatC-PSZ-AC:2_FanNode,  !- Fan Inlet Node Name
  PSZ-AC:2 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
  PSZ-AC:2_HeatC-PSZ-AC:2_FanNode;  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
  PSZ-AC:2_OAMixed Air Temp Manager,  !- Name
  Temperature,              !- Control Variable
  PSZ-AC:2 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
  PSZ-AC:2_HeatC-PSZ-AC:2_FanNode,  !- Fan Inlet Node Name
  PSZ-AC:2 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
  PSZ-AC:2_OA-PSZ-AC:2_CoolCNode;  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
  PSZ-AC:3_CoolC SAT Manager,  !- Name
  Temperature,              !- Control Variable
  PSZ-AC:3 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
  PSZ-AC:3_HeatC-PSZ-AC:3_FanNode,  !- Fan Inlet Node Name
  PSZ-AC:3 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
  PSZ-AC:3_CoolC-PSZ-AC:3_HeatCNode;  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
  PSZ-AC:3_HeatC MixedAir Manager,  !- Name
  Temperature,              !- Control Variable
  PSZ-AC:3 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
  PSZ-AC:3_HeatC-PSZ-AC:3_FanNode,  !- Fan Inlet Node Name
  PSZ-AC:3 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
  PSZ-AC:3_HeatC-PSZ-AC:3_FanNode;  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
  PSZ-AC:3_OAMixed Air Temp Manager,  !- Name
  Temperature,              !- Control Variable
  PSZ-AC:3 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
  PSZ-AC:3_HeatC-PSZ-AC:3_FanNode,  !- Fan Inlet Node Name
  PSZ-AC:3 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
  PSZ-AC:3_OA-PSZ-AC:3_CoolCNode;  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
  PSZ-AC:4_CoolC SAT Manager,  !- Name
  Temperature,              !- Control Variable
  PSZ-AC:4 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
  PSZ-AC:4_HeatC-PSZ-AC:4_FanNode,  !- Fan Inlet Node Name
  PSZ-AC:4 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
  PSZ-AC:4_CoolC-PSZ-AC:4_HeatCNode;  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
  PSZ-AC:4_HeatC MixedAir Manager,  !- Name
  Temperature,              !- Control Variable
  PSZ-AC:4 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
  PSZ-AC:4_HeatC-PSZ-AC:4_FanNode,  !- Fan Inlet Node Name
  PSZ-AC:4 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
  PSZ-AC:4_HeatC-PSZ-AC:4_FanNode;  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
  PSZ-AC:4_OAMixed Air Temp Manager,  !- Name
  Temperature,              !- Control Variable
  PSZ-AC:4 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
  PSZ-AC:4_HeatC-PSZ-AC:4_FanNode,  !- Fan Inlet Node Name
  PSZ-AC:4 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
  PSZ-AC:4_OA-PSZ-AC:4_CoolCNode;  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
  PSZ-AC:5_CoolC SAT Manager,  !- Name
  Temperature,              !- Control Variable
  PSZ-AC:5 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
  PSZ-AC:5_HeatC-PSZ-AC:5_FanNode,  !- Fan Inlet Node Name
  PSZ-AC:5 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
  PSZ-AC:5_CoolC-PSZ-AC:5_HeatCNode;  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
  PSZ-AC:5_HeatC MixedAir Manager,  !- Name
  Temperature,              !- Control Variable
  PSZ-AC:5 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
  PSZ-AC:5_HeatC-PSZ-AC:5_FanNode,  !- Fan Inlet Node Name
  PSZ-AC:5 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
  PSZ-AC:5_HeatC-PSZ-AC:5_FanNode;  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
  PSZ-AC:5_OAMixed Air Temp Manager,  !- Name
  Temperature,              !- Control Variable
  PSZ-AC:5 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
  PSZ-AC:5_HeatC-PSZ-AC:5_FanNode,  !- Fan Inlet Node Name
  PSZ-AC:5 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
  PSZ-AC:5_OA-PSZ-AC:5_CoolCNode;  !- Setpoint Node or NodeList Name

AirLoopHVAC:SupplyPath,
  PSZ-AC:1,                 !- Name
  PSZ-AC:1 Zone Equipment Inlet Node,  !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,  !- Component 1 Object Type
  PSZ-AC:1 Supply Air Splitter;  !- Component 1 Name

AirLoopHVAC:SupplyPath,
  PSZ-AC:2,                 !- Name
  PSZ-AC:2 Zone Equipment Inlet Node,  !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,  !- Component 1 Object Type
  PSZ-AC:2 Supply Air Splitter;  !- Component 1 Name

AirLoopHVAC:SupplyPath,
  PSZ-AC:3,                 !- Name
  PSZ-AC:3 Zone Equipment Inlet Node,  !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,  !- Component 1 Object Type
  PSZ-AC:3 Supply Air Splitter;  !- Component 1 Name

AirLoopHVAC:SupplyPath,
  PSZ-AC:4,                 !- Name
  PSZ-AC:4 Zone Equipment Inlet Node,  !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,  !- Component 1 Object Type
  PSZ-AC:4 Supply Air Splitter;  !- Component 1 Name

AirLoopHVAC:SupplyPath,
  PSZ-AC:5,                 !- Name
  PSZ-AC:5 Zone Equipment Inlet Node,  !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,  !- Component 1 Object Type
  PSZ-AC:5 Supply Air Splitter;  !- Component 1 Name

AirLoopHVAC:ZoneSplitter,
  PSZ-AC:1 Supply Air Splitter,  !- Name
  PSZ-AC:1 Zone Equipment Inlet Node,  !- Inlet Node Name
  Core_ZN Direct Air Inlet Node Name;  !- Outlet 1 Node Name

AirLoopHVAC:ZoneSplitter,
  PSZ-AC:2 Supply Air Splitter,  !- Name
  PSZ-AC:2 Zone Equipment Inlet Node,  !- Inlet Node Name
  Perimeter_ZN_1 Direct Air Inlet Node Name;  !- Outlet 1 Node Name

AirLoopHVAC:ZoneSplitter,
  PSZ-AC:3 Supply Air Splitter,  !- Name
  PSZ-AC:3 Zone Equipment Inlet Node,  !- Inlet Node Name
  Perimeter_ZN_2 Direct Air Inlet Node Name;  !- Outlet 1 Node Name

AirLoopHVAC:ZoneSplitter,
  PSZ-AC:4 Supply Air Splitter,  !- Name
  PSZ-AC:4 Zone Equipment Inlet Node,  !- Inlet Node Name
  Perimeter_ZN_3 Direct Air Inlet Node Name;  !- Outlet 1 Node Name

AirLoopHVAC:ZoneSplitter,
  PSZ-AC:5 Supply Air Splitter,  !- Name
  PSZ-AC:5 Zone Equipment Inlet Node,  !- Inlet Node Name
  Perimeter_ZN_4 Direct Air Inlet Node Name;  !- Outlet 1 Node Name

AirLoopHVAC:ReturnPath,
  PSZ-AC:1 Return Air Path,  !- Name
  PSZ-AC:1 Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,    !- Component 1 Object Type
  PSZ-AC:1 Return Air Mixer;  !- Component 1 Name

AirLoopHVAC:ReturnPath,
  PSZ-AC:2 Return Air Path,  !- Name
  PSZ-AC:2 Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,    !- Component 1 Object Type
  PSZ-AC:2 Return Air Mixer;  !- Component 1 Name

AirLoopHVAC:ReturnPath,
  PSZ-AC:3 Return Air Path,  !- Name
  PSZ-AC:3 Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,    !- Component 1 Object Type
  PSZ-AC:3 Return Air Mixer;  !- Component 1 Name

AirLoopHVAC:ReturnPath,
  PSZ-AC:4 Return Air Path,  !- Name
  PSZ-AC:4 Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,    !- Component 1 Object Type
  PSZ-AC:4 Return Air Mixer;  !- Component 1 Name

AirLoopHVAC:ReturnPath,
  PSZ-AC:5 Return Air Path,  !- Name
  PSZ-AC:5 Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,    !- Component 1 Object Type
  PSZ-AC:5 Return Air Mixer;  !- Component 1 Name

AirLoopHVAC:ZoneMixer,
  PSZ-AC:1 Return Air Mixer,  !- Name
  PSZ-AC:1 Zone Equipment Outlet Node,  !- Outlet Node Name
  Core_ZN Return Air Node Name;  !- Inlet 1 Node Name

AirLoopHVAC:ZoneMixer,
  PSZ-AC:2 Return Air Mixer,  !- Name
  PSZ-AC:2 Zone Equipment Outlet Node,  !- Outlet Node Name
  Perimeter_ZN_1 Return Air Node Name;  !- Inlet 1 Node Name

AirLoopHVAC:ZoneMixer,
  PSZ-AC:3 Return Air Mixer,  !- Name
  PSZ-AC:3 Zone Equipment Outlet Node,  !- Outlet Node Name
  Perimeter_ZN_2 Return Air Node Name;  !- Inlet 1 Node Name

AirLoopHVAC:ZoneMixer,
  PSZ-AC:4 Return Air Mixer,  !- Name
  PSZ-AC:4 Zone Equipment Outlet Node,  !- Outlet Node Name
  Perimeter_ZN_3 Return Air Node Name;  !- Inlet 1 Node Name

AirLoopHVAC:ZoneMixer,
  PSZ-AC:5 Return Air Mixer,  !- Name
  PSZ-AC:5 Zone Equipment Outlet Node,  !- Outlet Node Name
  Perimeter_ZN_4 Return Air Node Name;  !- Inlet 1 Node Name

! ***SCHEDULES***
Schedule:Compact,
  CLGSETP_SCH,              !- Name
  Temperature,              !- Schedule Type Limits Name
  Through: 12/31,           !- Field 1
  For: Weekdays SummerDesignDay,  !- Field 2
  Until: 06:00,
  30.0,                     !- Field 3
  Until: 22:00,
  24.0,                     !- Field 5
  Until: 24:00,
  30.0,                     !- Field 7
  For: Saturday,            !- Field 9
  Until: 06:00,
  30.0,                     !- Field 10
  Until: 18:00,
  24.0,                     !- Field 12
  Until: 24:00,
  30.0,                     !- Field 14
  For: AllOtherDays,        !- Field 16
  Until: 24:00,
  30.0;                     !- Field 17

Schedule:Compact,
  HTGSETP_SCH,              !- Name
  Temperature,              !- Schedule Type Limits Name
  Through: 12/31,           !- Field 1
  For: Weekdays,            !- Field 2
  Until: 06:00,
  15.6,                     !- Field 3
  Until: 22:00,
  21.0,                     !- Field 5
  Until: 24:00,
  15.6,                     !- Field 7
  For: Saturday,            !- Field 9
  Until: 06:00,
  15.6,                     !- Field 10
  Until: 18:00,
  21.0,                     !- Field 12
  Until: 24:00,
  15.6,                     !- Field 14
  For: WinterDesignDay,     !- Field 16
  Until: 24:00,
  21.0,                     !- Field 17
  For: AllOtherDays,        !- Field 19
  Until: 24:00,
  15.6;                     !- Field 20

Schedule:Compact,
  MinOA_Sched,              !- Name
  Fraction,                 !- Schedule Type Limits Name
  Through: 12/31,           !- Field 1
  For: Weekdays SummerDesignDay,  !- Field 2
  Until: 07:00,
  0.0,                      !- Field 3
  Until: 22:00,
  1.0,                      !- Field 5
  Until: 24:00,
  0.0,                      !- Field 7
  For: Saturday WinterDesignDay,  !- Field 9
  Until: 07:00,
  0.0,                      !- Field 10
  Until: 18:00,
  1.0,                      !- Field 12
  Until: 24:00,
  0.0,                      !- Field 14
  For: AllOtherDays,        !- Field 16
  Until: 24:00,
  0.0;                      !- Field 17

Schedule:Compact,
  Dual Zone Control Type Sched,  !- Name
  Control Type,             !- Schedule Type Limits Name
  Through: 12/31,           !- Field 1
  For: AllDays,             !- Field 2
  Until: 24:00,
  4;                        !- Field 3

Schedule:Compact,
  HVACOperationSchd,        !- Name
  On/Off,                   !- Schedule Type Limits Name
  Through: 12/31,           !- Field 1
  For: Weekdays SummerDesignDay,  !- Field 2
  Until: 06:00,
  0.0,                      !- Field 3
  Until: 22:00,
  1.0,                      !- Field 5
  Until: 24:00,
  0.0,                      !- Field 7
  For: Saturday WinterDesignDay,  !- Field 9
  Until: 06:00,
  0.0,                      !- Field 10
  Until: 18:00,
  1.0,                      !- Field 12
  Until: 24:00,
  0.0,                      !- Field 14
  For: AllOtherDays,        !- Field 16
  Until: 24:00,
  0.0;                      !- Field 17

! Service water heating to 1 core office zone, 40-gallon gas-fired tank
! Outline of contents: equipment, sizing & controls, loop, connections, schedules
! ***SWH EQUIPMENT***
WaterHeater:Mixed,
  SWHSys1 Water Heater,     !- Name
  0.1514,                   !- Tank Volume {m3}
  SWHSys1 Water Heater Setpoint Temperature Schedule Name,  !- Setpoint Temperature Schedule Name
  2.0,                      !- Deadband Temperature Difference {deltaC}
  82.2222,                  !- Maximum Temperature Limit {C}
  Cycle,                    !- Heater Control Type
  845000,                   !- Heater Maximum Capacity {W}
  ,                         !- Heater Minimum Capacity {W}
  ,                         !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                         !- Heater Ignition Delay {s}
  NATURALGAS,               !- Heater Fuel Type
  0.8,                      !- Heater Thermal Efficiency
  ,                         !- Part Load Factor Curve Name
  20,                       !- Off Cycle Parasitic Fuel Consumption Rate {W}
  NATURALGAS,               !- Off Cycle Parasitic Fuel Type
  0.8,                      !- Off Cycle Parasitic Heat Fraction to Tank
  ,                         !- On Cycle Parasitic Fuel Consumption Rate {W}
  NATURALGAS,               !- On Cycle Parasitic Fuel Type
  ,                         !- On Cycle Parasitic Heat Fraction to Tank
  SCHEDULE,                 !- Ambient Temperature Indicator
  SWHSys1 Water Heater Ambient Temperature Schedule Name,  !- Ambient Temperature Schedule Name
  ,                         !- Ambient Temperature Zone Name
  ,                         !- Ambient Temperature Outdoor Air Node Name
  6.0,                      !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                         !- Off Cycle Loss Fraction to Zone
  6.0,                      !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                         !- On Cycle Loss Fraction to Zone
  ,                         !- Peak Use Flow Rate {m3/s}
  ,                         !- Use Flow Rate Fraction Schedule Name
  ,                         !- Cold Water Supply Temperature Schedule Name
  SWHSys1 Pump-SWHSys1 Water HeaterNode,  !- Use Side Inlet Node Name
  SWHSys1 Supply Equipment Outlet Node,  !- Use Side Outlet Node Name
  1.0,                      !- Use Side Effectiveness
  ,                         !- Source Side Inlet Node Name
  ,                         !- Source Side Outlet Node Name
  1.0,                      !- Source Side Effectiveness
  AUTOSIZE,                 !- Use Side Design Flow Rate {m3/s}
  AUTOSIZE,                 !- Source Side Design Flow Rate {m3/s}
  1.5;                      !- Indirect Water Heating Recovery Time {hr}

Pump:ConstantSpeed,
  SWHSys1 Pump,             !- Name
  SWHSys1 Supply Inlet Node,  !- Inlet Node Name
  SWHSys1 Pump-SWHSys1 Water HeaterNodeviaConnector,  !- Outlet Node Name
  AUTOSIZE,                 !- Rated Flow Rate {m3/s}
  0.001,                    !- Rated Pump Head {Pa}
  AUTOSIZE,                 !- Rated Power Consumption {W}
  1,                        !- Motor Efficiency
  0.0,                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,             !- Pump Control Type
  ;                         !- Pump Flow Rate Schedule Name

WaterUse:Equipment,
  Core_ZN Water Equipment,  !- Name
  ,                         !- End-Use Subcategory
  3.15e-006,                !- Peak Flow Rate {m3/s}
  BLDG_SWH_SCH,             !- Flow Rate Fraction Schedule Name
  Water Equipment Temp Sched,  !- Target Temperature Schedule Name
  Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
  ,                         !- Cold Water Supply Temperature Schedule Name
  Core_ZN,                  !- Zone Name
  Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
  Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name

PlantEquipmentList,
  SWHSys1 Equipment List,   !- Name
  WaterHeater:Mixed,        !- Equipment 1 Object Type
  SWHSys1 Water Heater;     !- Equipment 1 Name

! ***SWH SIZING & CONTROLS***
Sizing:Plant,
  SWHSys1,                  !- Plant or Condenser Loop Name
  Heating,                  !- Loop Type
  60,                       !- Design Loop Exit Temperature {C}
  5.0;                      !- Loop Design Temperature Difference {deltaC}

SetpointManager:Scheduled,
  SWHSys1 Loop Setpoint Manager,  !- Name
  Temperature,              !- Control Variable
  SWHSys1-Loop-Temp-Schedule,  !- Schedule Name
  SWHSys1 Supply Outlet Node;  !- Setpoint Node or NodeList Name

PlantEquipmentOperationSchemes,
  SWHSys1 Loop Operation Scheme List,  !- Name
  PlantEquipmentOperation:HeatingLoad,  !- Control Scheme 1 Object Type
  SWHSys1 Operation Scheme,  !- Control Scheme 1 Name
  ALWAYS_ON;                !- Control Scheme 1 Schedule Name

PlantEquipmentOperation:HeatingLoad,
  SWHSys1 Operation Scheme,  !- Name
  0.0,                      !- Load Range 1 Lower Limit {W}
  1000000000000000,         !- Load Range 1 Upper Limit {W}
  SWHSys1 Equipment List;   !- Range 1 Equipment List Name

! ***SWH LOOP***
PlantLoop,
  SWHSys1,                  !- Name
  Water,                    !- Fluid Type
  SWHSys1 Loop Operation Scheme List,  !- Plant Equipment Operation Scheme Name
  SWHSys1 Supply Outlet Node,  !- Loop Temperature Setpoint Node Name
  60.0,                     !- Maximum Loop Temperature {C}
  10.0,                     !- Minimum Loop Temperature {C}
  AUTOSIZE,                 !- Maximum Loop Flow Rate {m3/s}
  0.0,                      !- Minimum Loop Flow Rate {m3/s}
  AUTOSIZE,                 !- Plant Loop Volume {m3}
  SWHSys1 Supply Inlet Node,  !- Plant Side Inlet Node Name
  SWHSys1 Supply Outlet Node,  !- Plant Side Outlet Node Name
  SWHSys1 Supply Branches,  !- Plant Side Branch List Name
  SWHSys1 Supply Connectors,  !- Plant Side Connector List Name
  SWHSys1 Demand Inlet Node,  !- Demand Side Inlet Node Name
  SWHSys1 Demand Outlet Node,  !- Demand Side Outlet Node Name
  SWHSys1 Demand Branches,  !- Demand Side Branch List Name
  SWHSys1 Demand Connectors,  !- Demand Side Connector List Name
  Optimal;                  !- Load Distribution Scheme

! ***SWH CONNECTIONS***
BranchList,
  SWHSys1 Demand Branches,  !- Name
  SWHSys1 Demand Inlet Branch,  !- Branch 1 Name
  SWHSys1 Demand Load Branch 1,  !- Branch 2 Name
  SWHSys1 Demand Bypass Branch,  !- Branch 3 Name
  SWHSys1 Demand Outlet Branch;  !- Branch 4 Name

BranchList,
  SWHSys1 Supply Branches,  !- Name
  SWHSys1 Supply Inlet Branch,  !- Branch 1 Name
  SWHSys1 Supply Equipment Branch,  !- Branch 2 Name
  SWHSys1 Supply Equipment Bypass Branch,  !- Branch 3 Name
  SWHSys1 Supply Outlet Branch;  !- Branch 4 Name

Branch,
  SWHSys1 Demand Bypass Branch,  !- Name
  ,                         !- Maximum Flow Rate {m3/s}
  ,                         !- Pressure Drop Curve Name
  Pipe:Adiabatic,           !- Component 1 Object Type
  SWHSys1 Demand Bypass Pipe,  !- Component 1 Name
  SWHSys1 Demand Bypass Pipe Inlet Node,  !- Component 1 Inlet Node Name
  SWHSys1 Demand Bypass Pipe Outlet Node,  !- Component 1 Outlet Node Name
  Bypass;                   !- Component 1 Branch Control Type

Branch,
  SWHSys1 Demand Inlet Branch,  !- Name
  ,                         !- Maximum Flow Rate {m3/s}
  ,                         !- Pressure Drop Curve Name
  Pipe:Adiabatic,           !- Component 1 Object Type
  SWHSys1 Demand Inlet Pipe,  !- Component 1 Name
  SWHSys1 Demand Inlet Node,  !- Component 1 Inlet Node Name
  SWHSys1 Demand Inlet Pipe-SWHSys1 Demand Mixer,  !- Component 1 Outlet Node Name
  Passive;                  !- Component 1 Branch Control Type

Branch,
  SWHSys1 Demand Load Branch 1,  !- Name
  ,                         !- Maximum Flow Rate {m3/s}
  ,                         !- Pressure Drop Curve Name
  WaterUse:Connections,     !- Component 1 Object Type
  Core_ZN Water Equipment,  !- Component 1 Name
  Core_ZN Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
  Core_ZN Water Equipment Water Outlet Node,  !- Component 1 Outlet Node Name
  Active;                   !- Component 1 Branch Control Type

Branch,
  SWHSys1 Demand Outlet Branch,  !- Name
  ,                         !- Maximum Flow Rate {m3/s}
  ,                         !- Pressure Drop Curve Name
  Pipe:Adiabatic,           !- Component 1 Object Type
  SWHSys1 Demand Outlet Pipe,  !- Component 1 Name
  SWHSys1 Demand Mixer-SWHSys1 Demand Outlet Pipe,  !- Component 1 Inlet Node Name
  SWHSys1 Demand Outlet Node,  !- Component 1 Outlet Node Name
  Passive;                  !- Component 1 Branch Control Type

Branch,
  SWHSys1 Supply Equipment Branch,  !- Name
  ,                         !- Maximum Flow Rate {m3/s}
  ,                         !- Pressure Drop Curve Name
  WaterHeater:Mixed,        !- Component 1 Object Type
  SWHSys1 Water Heater,     !- Component 1 Name
  SWHSys1 Pump-SWHSys1 Water HeaterNode,  !- Component 1 Inlet Node Name
  SWHSys1 Supply Equipment Outlet Node,  !- Component 1 Outlet Node Name
  Active;                   !- Component 1 Branch Control Type

Branch,
  SWHSys1 Supply Equipment Bypass Branch,  !- Name
  ,                         !- Maximum Flow Rate {m3/s}
  ,                         !- Pressure Drop Curve Name
  Pipe:Adiabatic,           !- Component 1 Object Type
  SWHSys1 Supply Equipment Bypass Pipe,  !- Component 1 Name
  SWHSys1 Supply Equip Bypass Inlet Node,  !- Component 1 Inlet Node Name
  SWHSys1 Supply Equip Bypass Outlet Node,  !- Component 1 Outlet Node Name
  Bypass;                   !- Component 1 Branch Control Type

Branch,
  SWHSys1 Supply Inlet Branch,  !- Name
  ,                         !- Maximum Flow Rate {m3/s}
  ,                         !- Pressure Drop Curve Name
  Pump:ConstantSpeed,       !- Component 1 Object Type
  SWHSys1 Pump,             !- Component 1 Name
  SWHSys1 Supply Inlet Node,  !- Component 1 Inlet Node Name
  SWHSys1 Pump-SWHSys1 Water HeaterNodeviaConnector,  !- Component 1 Outlet Node Name
  Active;                   !- Component 1 Branch Control Type

Branch,
  SWHSys1 Supply Outlet Branch,  !- Name
  ,                         !- Maximum Flow Rate {m3/s}
  ,                         !- Pressure Drop Curve Name
  Pipe:Adiabatic,           !- Component 1 Object Type
  SWHSys1 Supply Outlet Pipe,  !- Component 1 Name
  SWHSys1 Supply Mixer-SWHSys1 Supply Outlet Pipe,  !- Component 1 Inlet Node Name
  SWHSys1 Supply Outlet Node,  !- Component 1 Outlet Node Name
  Passive;                  !- Component 1 Branch Control Type

ConnectorList,
  SWHSys1 Demand Connectors,  !- Name
  Connector:Splitter,       !- Connector 1 Object Type
  SWHSys1 Demand Splitter,  !- Connector 1 Name
  Connector:Mixer,          !- Connector 2 Object Type
  SWHSys1 Demand Mixer;     !- Connector 2 Name

ConnectorList,
  SWHSys1 Supply Connectors,  !- Name
  Connector:Splitter,       !- Connector 1 Object Type
  SWHSys1 Supply Splitter,  !- Connector 1 Name
  Connector:Mixer,          !- Connector 2 Object Type
  SWHSys1 Supply Mixer;     !- Connector 2 Name

WaterUse:Connections,
  Core_ZN Water Equipment,  !- Name
  Core_ZN Water Equipment Water Inlet Node,  !- Inlet Node Name
  Core_ZN Water Equipment Water Outlet Node,  !- Outlet Node Name
  ,                         !- Supply Water Storage Tank Name
  ,                         !- Reclamation Water Storage Tank Name
  ,                         !- Hot Water Supply Temperature Schedule Name
  ,                         !- Cold Water Supply Temperature Schedule Name
  ,                         !- Drain Water Heat Exchanger Type
  ,                         !- Drain Water Heat Exchanger Destination
  ,                         !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  Core_ZN Water Equipment;  !- Water Use Equipment 1 Name

Connector:Splitter,
  SWHSys1 Demand Splitter,  !- Name
  SWHSys1 Demand Inlet Branch,  !- Inlet Branch Name
  SWHSys1 Demand Load Branch 1,  !- Outlet Branch 1 Name
  SWHSys1 Demand Bypass Branch;  !- Outlet Branch 2 Name

Connector:Splitter,
  SWHSys1 Supply Splitter,  !- Name
  SWHSys1 Supply Inlet Branch,  !- Inlet Branch Name
  SWHSys1 Supply Equipment Branch,  !- Outlet Branch 1 Name
  SWHSys1 Supply Equipment Bypass Branch;  !- Outlet Branch 2 Name

Connector:Mixer,
  SWHSys1 Demand Mixer,     !- Name
  SWHSys1 Demand Outlet Branch,  !- Outlet Branch Name
  SWHSys1 Demand Load Branch 1,  !- Inlet Branch 1 Name
  SWHSys1 Demand Bypass Branch;  !- Inlet Branch 2 Name

Connector:Mixer,
  SWHSys1 Supply Mixer,     !- Name
  SWHSys1 Supply Outlet Branch,  !- Outlet Branch Name
  SWHSys1 Supply Equipment Branch,  !- Inlet Branch 1 Name
  SWHSys1 Supply Equipment Bypass Branch;  !- Inlet Branch 2 Name

Pipe:Adiabatic,
  SWHSys1 Demand Bypass Pipe,  !- Name
  SWHSys1 Demand Bypass Pipe Inlet Node,  !- Inlet Node Name
  SWHSys1 Demand Bypass Pipe Outlet Node;  !- Outlet Node Name

Pipe:Adiabatic,
  SWHSys1 Demand Inlet Pipe,  !- Name
  SWHSys1 Demand Inlet Node,  !- Inlet Node Name
  SWHSys1 Demand Inlet Pipe-SWHSys1 Demand Mixer;  !- Outlet Node Name

Pipe:Adiabatic,
  SWHSys1 Demand Outlet Pipe,  !- Name
  SWHSys1 Demand Mixer-SWHSys1 Demand Outlet Pipe,  !- Inlet Node Name
  SWHSys1 Demand Outlet Node;  !- Outlet Node Name

Pipe:Adiabatic,
  SWHSys1 Supply Equipment Bypass Pipe,  !- Name
  SWHSys1 Supply Equip Bypass Inlet Node,  !- Inlet Node Name
  SWHSys1 Supply Equip Bypass Outlet Node;  !- Outlet Node Name

Pipe:Adiabatic,
  SWHSys1 Supply Outlet Pipe,  !- Name
  SWHSys1 Supply Mixer-SWHSys1 Supply Outlet Pipe,  !- Inlet Node Name
  SWHSys1 Supply Outlet Node;  !- Outlet Node Name

! ***SWH SCHEDULES***
Schedule:Compact,
  BLDG_SWH_SCH,             !- Name
  Fraction,                 !- Schedule Type Limits Name
  Through: 12/31,           !- Field 1
  For: Weekdays SummerDesignDay,  !- Field 2
  Until: 05:00,
  0.05,                     !- Field 3
  Until: 06:00,
  0.08,                     !- Field 5
  Until: 07:00,
  0.07,                     !- Field 7
  Until: 08:00,
  0.19,                     !- Field 9
  Until: 09:00,
  0.35,                     !- Field 11
  Until: 10:00,
  0.38,                     !- Field 13
  Until: 11:00,
  0.39,                     !- Field 15
  Until: 12:00,
  0.47,                     !- Field 17
  Until: 13:00,
  0.57,                     !- Field 19
  Until: 14:00,
  0.54,                     !- Field 21
  Until: 15:00,
  0.34,                     !- Field 23
  Until: 16:00,
  0.33,                     !- Field 25
  Until: 17:00,
  0.44,                     !- Field 27
  Until: 18:00,
  0.26,                     !- Field 29
  Until: 19:00,
  0.21,                     !- Field 31
  Until: 20:00,
  0.15,                     !- Field 33
  Until: 21:00,
  0.17,                     !- Field 35
  Until: 22:00,
  0.08,                     !- Field 37
  Until: 24:00,
  0.05,                     !- Field 39
  For: Saturday WinterDesignDay,  !- Field 41
  Until: 05:00,
  0.05,                     !- Field 42
  Until: 06:00,
  0.08,                     !- Field 44
  Until: 07:00,
  0.07,                     !- Field 46
  Until: 08:00,
  0.11,                     !- Field 48
  Until: 09:00,
  0.15,                     !- Field 50
  Until: 10:00,
  0.21,                     !- Field 52
  Until: 11:00,
  0.19,                     !- Field 54
  Until: 12:00,
  0.23,                     !- Field 56
  Until: 13:00,
  0.20,                     !- Field 58
  Until: 14:00,
  0.19,                     !- Field 60
  Until: 15:00,
  0.15,                     !- Field 62
  Until: 16:00,
  0.13,                     !- Field 64
  Until: 17:00,
  0.14,                     !- Field 66
  Until: 21:00,
  0.07,                     !- Field 68
  Until: 22:00,
  0.09,                     !- Field 70
  Until: 24:00,
  0.05,                     !- Field 72
  For: AllOtherDays,        !- Field 74
  Until: 05:00,
  0.04,                     !- Field 75
  Until: 06:00,
  0.07,                     !- Field 77
  Until: 11:00,
  0.04,                     !- Field 79
  Until: 13:00,
  0.06,                     !- Field 81
  Until: 14:00,
  0.09,                     !- Field 83
  Until: 15:00,
  0.06,                     !- Field 85
  Until: 21:00,
  0.04,                     !- Field 87
  Until: 22:00,
  0.07,                     !- Field 89
  Until: 24:00,
  0.04;                     !- Field 91

Schedule:Compact,
  Water Equipment Latent fract sched,  !- Name
  Fraction,                 !- Schedule Type Limits Name
  Through: 12/31,           !- Field 1
  For: AllDays,             !- Field 2
  Until: 24:00,
  0.05;                     !- Field 3

Schedule:Compact,
  Water Equipment Sensible fract sched,  !- Name
  Fraction,                 !- Schedule Type Limits Name
  Through: 12/31,           !- Field 1
  For: AllDays,             !- Field 2
  Until: 24:00,
  0.2;                      !- Field 3

Schedule:Compact,
  SWHSys1 Water Heater Ambient Temperature Schedule Name,  !- Name
  Temperature,              !- Schedule Type Limits Name
  Through: 12/31,           !- Field 1
  For: AllDays,             !- Field 2
  Until: 24:00,
  22.0;                     !- Field 3

Schedule:Compact,
  Water Equipment Temp Sched,  !- Name
  Temperature,              !- Schedule Type Limits Name
  Through: 12/31,           !- Field 1
  For: AllDays,             !- Field 2
  Until: 24:00,
  48.8;                     !- Field 3

Schedule:Compact,
  Water Equipment Hot Supply Temp Sched,  !- Name
  Temperature,              !- Schedule Type Limits Name
  Through: 12/31,           !- Field 1
  For: AllDays,             !- Field 2
  Until: 24:00,
  55;                       !- Field 3

Schedule:Compact,
  SWHSys1 Water Heater Setpoint Temperature Schedule Name,  !- Name
  Temperature,              !- Schedule Type Limits Name
  Through: 12/31,           !- Field 1
  For: AllDays,             !- Field 2
  Until: 24:00,
  60.0;                     !- Field 3

Schedule:Compact,
  SWHSys1-Loop-Temp-Schedule,  !- Name
  Temperature,              !- Schedule Type Limits Name
  Through: 12/31,           !- Field 1
  For: AllDays,             !- Field 2
  Until: 24:00,
  60;                       !- Field 3

! ***ECONOMICS***
!  CO_EIAMonthlyRateGas,  Source EIA historical Nov2003 thru Oct2004
!  PubServColorado_C_CommercialService, source TAP, effective 2005-01-05
!  PubServColorado_SG_SecondaryGeneral, source TAP, effective 2004-04-02
UtilityCost:Tariff,
  PubServColorado_SG_SecondaryGeneral,  !- Name
  Electricity:Facility,     !- Output Meter Name
  kWh,                      !- Conversion Factor Choice
  ,                         !- Energy Conversion Factor
  ,                         !- Demand Conversion Factor
  ,                         !- Time of Use Period Schedule Name
  ,                         !- Season Schedule Name
  ,                         !- Month Schedule Name
  HalfHour,                 !- Demand Window Length
  15.30,                    !- Monthly Charge or Variable Name
  ,                         !- Minimum Monthly Charge or Variable Name
  ,                         !- Real Time Pricing Charge Schedule Name
  ,                         !- Customer Baseline Load Schedule Name
  Comm Elect;               !- Group Name

UtilityCost:Charge:Simple,
  AnnualEnergyCharge,       !- Charge Variable Name
  PubServColorado_SG_SecondaryGeneral,  !- Tariff Name
  totalEnergy,              !- Source Variable
  Annual,                   !- Season
  EnergyCharges,            !- Category Variable Name
  0.0165;                   !- Cost per Unit Value or Variable Name

UtilityCost:Charge:Simple,
  AnnualIncentiveCostCharge,  !- Charge Variable Name
  PubServColorado_SG_SecondaryGeneral,  !- Tariff Name
  totalEnergy,              !- Source Variable
  Annual,                   !- Season
  EnergyCharges,            !- Category Variable Name
  0.0021;                   !- Cost per Unit Value or Variable Name

UtilityCost:Charge:Simple,
  AnnualEnergyCostCharge,   !- Charge Variable Name
  PubServColorado_SG_SecondaryGeneral,  !- Tariff Name
  totalEnergy,              !- Source Variable
  Annual,                   !- Season
  EnergyCharges,            !- Category Variable Name
  0.0083;                   !- Cost per Unit Value or Variable Name

UtilityCost:Charge:Simple,
  AnnualEnergyCostCharge,   !- Charge Variable Name
  PubServColorado_SG_SecondaryGeneral,  !- Tariff Name
  totalDemand,              !- Source Variable
  Annual,                   !- Season
  EnergyCharges,            !- Category Variable Name
  12.55;                    !- Cost per Unit Value or Variable Name

UtilityCost:Qualify,
  MinDemand25kw,            !- Name
  PubServColorado_SG_SecondaryGeneral,  !- Tariff Name
  TotalDemand,              !- Variable Name
  Minimum,                  !- Qualify Type
  25,                       !- Threshold Value or Variable Name
  Annual,                   !- Season
  Count,                    !- Threshold Test
  12;                       !- Number of Months

UtilityCost:Charge:Simple,
  taxoffourPtNinePercent,   !- Charge Variable Name
  PubServColorado_SG_SecondaryGeneral,  !- Tariff Name
  SubTotal,                 !- Source Variable
  Annual,                   !- Season
  Taxes,                    !- Category Variable Name
  0.049;                    !- Cost per Unit Value or Variable Name

!end PubServColorado_SG_SecondaryGeneral
UtilityCost:Tariff,
  PubServColorado_C_CommercialService,  !- Name
  Electricity:Facility,     !- Output Meter Name
  kWh,                      !- Conversion Factor Choice
  ,                         !- Energy Conversion Factor
  ,                         !- Demand Conversion Factor
  ,                         !- Time of Use Period Schedule Name
  ,                         !- Season Schedule Name
  ,                         !- Month Schedule Name
  HalfHour,                 !- Demand Window Length
  6.60,                     !- Monthly Charge or Variable Name
  ,                         !- Minimum Monthly Charge or Variable Name
  ,                         !- Real Time Pricing Charge Schedule Name
  ,                         !- Customer Baseline Load Schedule Name
  Comm Elect;               !- Group Name

UtilityCost:Charge:Simple,
  AnnualEnergyCharge,       !- Charge Variable Name
  PubServColorado_C_CommercialService,  !- Tariff Name
  totalEnergy,              !- Source Variable
  Annual,                   !- Season
  EnergyCharges,            !- Category Variable Name
  0.0602;                   !- Cost per Unit Value or Variable Name

UtilityCost:Charge:Simple,
  AnnualIncentiveCharge,    !- Charge Variable Name
  PubServColorado_C_CommercialService,  !- Tariff Name
  totalEnergy,              !- Source Variable
  Annual,                   !- Season
  EnergyCharges,            !- Category Variable Name
  0.0021;                   !- Cost per Unit Value or Variable Name

UtilityCost:Charge:Simple,
  AnnualEnergyCostCharge,   !- Charge Variable Name
  PubServColorado_C_CommercialService,  !- Tariff Name
  totalEnergy,              !- Source Variable
  Annual,                   !- Season
  EnergyCharges,            !- Category Variable Name
  0.0082;                   !- Cost per Unit Value or Variable Name

UtilityCost:Qualify,
  MaxDemand25kw,            !- Name
  PubServColorado_C_CommercialService,  !- Tariff Name
  TotalDemand,              !- Variable Name
  Maximum,                  !- Qualify Type
  25,                       !- Threshold Value or Variable Name
  Annual,                   !- Season
  Count,                    !- Threshold Test
  1;                        !- Number of Months

UtilityCost:Charge:Simple,
  taxoffourPtNinePercent,   !- Charge Variable Name
  PubServColorado_C_CommercialService,  !- Tariff Name
  SubTotal,                 !- Source Variable
  Annual,                   !- Season
  Taxes,                    !- Category Variable Name
  0.049;                    !- Cost per Unit Value or Variable Name

!end PubServColorado_C_CommercialService
UtilityCost:Tariff,
  CO_EIAMonthlyRateGas,     !- Name
  Gas:Facility,             !- Output Meter Name
  MCF,                      !- Conversion Factor Choice
  ,                         !- Energy Conversion Factor
  ,                         !- Demand Conversion Factor
  ,                         !- Time of Use Period Schedule Name
  ,                         !- Season Schedule Name
  ,                         !- Month Schedule Name
  ,                         !- Demand Window Length
  0.0,                      !- Monthly Charge or Variable Name
  ,                         !- Minimum Monthly Charge or Variable Name
  ,                         !- Real Time Pricing Charge Schedule Name
  ,                         !- Customer Baseline Load Schedule Name
  Comm Gas;                 !- Group Name

UtilityCost:Charge:Simple,
  MonthlyRateGasCharge,     !- Charge Variable Name
  CO_EIAMonthlyRateGas,     !- Tariff Name
  totalEnergy,              !- Source Variable
  Annual,                   !- Season
  EnergyCharges,            !- Category Variable Name
  CO_MonthlyGasRates;       !- Cost per Unit Value or Variable Name

UtilityCost:Variable,
  CO_MonthlyGasRates,       !- Name
  CO_EIAMonthlyRateGas,     !- Tariff Name
  Dimensionless,            !- Variable Type
  6.88,                     !- January Value
  6.66,                     !- February Value
  7.30,                     !- March Value
  7.15,                     !- April Value
  7.42,                     !- May Value
  7.85,                     !- June Value
  8.05,                     !- July Value
  7.99,                     !- August Value
  7.58,                     !- September Value
  7.28,                     !- October Value
  6.92;                     !- November Value

UtilityCost:Charge:Simple,
  TaxoffourPtNinePercent,   !- Charge Variable Name
  CO_EIAMonthlyRateGas,     !- Tariff Name
  SubTotal,                 !- Source Variable
  Annual,                   !- Season
  Taxes,                    !- Category Variable Name
  0.049;                    !- Cost per Unit Value or Variable Name

! ***GENERAL REPORTING***
Output:VariableDictionary,
  IDF,
  Unsorted;

Output:Surfaces:List,
  Details;

Output:Surfaces:Drawing,
  DXF;

Output:Constructions,
  Constructions;

! ***REPORT METERS/VARIABLES***
Output:Meter,
  Electricity:Facility,
  HOURLY;

Output:Meter,
  Electricity:Building,
  HOURLY;

Output:Meter,
  ElectricityNet:Facility,
  HOURLY;

Output:Meter,
  Electricity:HVAC,
  HOURLY;

Output:Meter,
  Gas:Facility,
  HOURLY;

Output:Variable,
  *,
  Outdoor Dry Bulb,
  HOURLY;

Output:Variable,
  *,
  Outdoor Humidity Ratio,
  HOURLY;

Output:Variable,
  *,
  Outdoor Relative Humidity,
  HOURLY;

Output:Variable,
  *,
  AirLoopHVAC Actual Outdoor Air Fraction,
  HOURLY;

Output:Variable,
  *,
  Air Loop System Cycle On/Off Status,
  HOURLY;

Output:Variable,
  *,
  AirLoopHVAC Outdoor Air Economizer Status,
  HOURLY;

Output:Variable,
  *,
  Air Loop Total Heating Energy,
  HOURLY;

Output:Variable,
  *,
  Air Loop Total Cooling Energy,
  HOURLY;

Output:Variable,
  *,
  Air Loop Fan Electric Consumption,
  HOURLY;

Output:Variable,
  *,
  Exterior Beam Normal Illuminance,
  hourly;

Output:Variable,
  *,
  Exterior Horizontal Beam Illuminance,
  hourly;

Output:Variable,
  *,
  Exterior Horizontal Illuminance From Sky,
  hourly;

Output:Variable,
  *,
  Luminous Efficacy of Beam Solar Radiation,
  hourly;

Output:Variable,
  *,
  Luminous Efficacy of Sky Diffuse Solar Radiation,
  hourly;

Output:Variable,
  *,
  Sky Clearness for Daylighting Calculation,
  hourly;

Output:Variable,
  *,
  Sky Brightness for Daylighting Calculation,
  hourly;

Output:Variable,
  *,
  Daylight Luminance of Window As Viewed From Ref Point 1,
  hourly;

Output:Variable,
  *,
  Daylight Illum at Ref Point 1 from Window,
  hourly;

Output:Variable,
  *,
  Daylight Illum at Ref Point 1,
  hourly;

Output:Variable,
  *,
  Glare Index at Ref Point 1,
  hourly;

Output:Variable,
  *,
  Time Exceeding Glare Index Setpoint at Ref Point 1,
  hourly;

Output:Variable,
  *,
  Time Exceeding Daylight Illuminance Setpoint at Ref Point 1,
  hourly;

Output:Variable,
  *,
  Daylight Luminance of Window As Viewed From Ref Point 2,
  hourly;

Output:Variable,
  *,
  Daylight Illum at Ref Point 2 from Window,
  hourly;

Output:Variable,
  *,
  Daylight Illum at Ref Point 2,
  hourly;

Output:Variable,
  *,
  Glare Index at Ref Point 2,
  hourly;

Output:Variable,
  *,
  Time Exceeding Glare Index Setpoint at Ref Point 2,
  hourly;

Output:Variable,
  *,
  Time Exceeding Daylight Illuminance Setpoint at Ref Point 2,
  hourly;

Output:Variable,
  *,
  Ltg Power Multiplier from Daylighting,
  hourly;

! ***REPORT TABLES***
Output:Table:Monthly,
  Occupant Comfort Data Summary,  !- Name
  3,                        !- Digits After Decimal
  Zone People Number of Occupants,  !- Variable or Meter 1 Name
  HoursNonZero,             !- Aggregation Type for Variable or Meter 1
  Zone/Sys Air Temperature,  !- Variable or Meter 2 Name
  SumOrAverageDuringHoursShown,  !- Aggregation Type for Variable or Meter 2
  Zone Air Relative Humidity,  !- Variable or Meter 3 Name
  SumOrAverageDuringHoursShown,  !- Aggregation Type for Variable or Meter 3
  ThermalComfortMRT,        !- Variable or Meter 4 Name
  SumOrAverageDuringHoursShown,  !- Aggregation Type for Variable or Meter 4
  Time Not Comfortable Summer Or Winter Clothes,  !- Variable or Meter 5 Name
  SumOrAverageDuringHoursShown,  !- Aggregation Type for Variable or Meter 5
  FANGERPMV,                !- Variable or Meter 6 Name
  SumOrAverageDuringHoursShown;  !- Aggregation Type for Variable or Meter 6

Output:Table:Monthly,
  Emissions Data Summary,   !- Name
  4,                        !- Digits After Decimal
  CO2:Facility,             !- Variable or Meter 1 Name
  SumOrAverage,             !- Aggregation Type for Variable or Meter 1
  NOx:Facility,             !- Variable or Meter 2 Name
  SumOrAverage,             !- Aggregation Type for Variable or Meter 2
  SO2:Facility,             !- Variable or Meter 3 Name
  SumOrAverage,             !- Aggregation Type for Variable or Meter 3
  PM:Facility,              !- Variable or Meter 4 Name
  SumOrAverage,             !- Aggregation Type for Variable or Meter 4
  Hg:Facility,              !- Variable or Meter 5 Name
  SumOrAverage,             !- Aggregation Type for Variable or Meter 5
  WaterEnvironmentalFactors:Facility,  !- Variable or Meter 6 Name
  SumOrAverage,             !- Aggregation Type for Variable or Meter 6
  Carbon Equivalent:Facility,  !- Variable or Meter 7 Name
  SumOrAverage;             !- Aggregation Type for Variable or Meter 7

Output:Table:Monthly,
  Outdoor Air Summary,      !- Name
  3,                        !- Digits After Decimal
  Zone People Number of Occupants,  !- Variable or Meter 1 Name
  HoursNonZero,             !- Aggregation Type for Variable or Meter 1
  Zone People Number Of Occupants,  !- Variable or Meter 2 Name
  SumOrAverageDuringHoursShown,  !- Aggregation Type for Variable or Meter 2
  Zone Mechanical Ventilation Air Change Rate,  !- Variable or Meter 3 Name
  SumOrAverageDuringHoursShown,  !- Aggregation Type for Variable or Meter 3
  Zone Infiltration Air Change Rate,  !- Variable or Meter 4 Name
  SumOrAverageDuringHoursShown;  !- Aggregation Type for Variable or Meter 4

Output:Table:Monthly,
  Ventilation Load Components,  !- Name
  3,                        !- Digits After Decimal
  Zone Mechanical Ventilation No Load Heat Removal,  !- Variable or Meter 1 Name
  SumOrAverage,             !- Aggregation Type for Variable or Meter 1
  Zone Mechanical Ventilation Cooling Load Increase,  !- Variable or Meter 2 Name
  SumOrAverage,             !- Aggregation Type for Variable or Meter 2
  Zone Mech Ventilation Cooling Load Increase: OverHeating,  !- Variable or Meter 3 Name
  SumOrAverage,             !- Aggregation Type for Variable or Meter 3
  Zone Mechanical Ventilation Cooling Load Decrease,  !- Variable or Meter 4 Name
  SumOrAverage,             !- Aggregation Type for Variable or Meter 4
  Zone Mechanical Ventilation No Load Heat Addition,  !- Variable or Meter 5 Name
  SumOrAverage,             !- Aggregation Type for Variable or Meter 5
  Zone Mechanical Ventilation Heating Load Increase,  !- Variable or Meter 6 Name
  SumOrAverage,             !- Aggregation Type for Variable or Meter 6
  Zone Mech Ventilation Heating Load Increase: OverCooling,  !- Variable or Meter 7 Name
  SumOrAverage,             !- Aggregation Type for Variable or Meter 7
  Zone Mechanical Ventilation Heating Load Decrease,  !- Variable or Meter 8 Name
  SumOrAverage;             !- Aggregation Type for Variable or Meter 8

Output:Table:Monthly,
  Overall HVAC Air System Loads,  !- Name
  3,                        !- Digits After Decimal
  Air Loop Total Heating Energy,  !- Variable or Meter 1 Name
  SumOrAverage,             !- Aggregation Type for Variable or Meter 1
  Air Loop Total Cooling Energy,  !- Variable or Meter 2 Name
  SumOrAverage;             !- Aggregation Type for Variable or Meter 2

Output:Table:Monthly,
  Overall HVAC System Energy,  !- Name
  3,                        !- Digits After Decimal
  Electricity:HVAC,         !- Variable or Meter 1 Name
  SumOrAverage,             !- Aggregation Type for Variable or Meter 1
  Heating:Gas,              !- Variable or Meter 2 Name
  SumOrAverage;             !- Aggregation Type for Variable or Meter 2

Output:Table:Monthly,
  Components of Peak Electrical Demand,  !- Name
  3,                        !- Digits After Decimal
  Electricity:Facility,     !- Variable or Meter 1 Name
  SumOrAverage,             !- Aggregation Type for Variable or Meter 1
  Electricity:Facility,     !- Variable or Meter 2 Name
  Maximum,                  !- Aggregation Type for Variable or Meter 2
  InteriorLights:Electricity,  !- Variable or Meter 3 Name
  ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 3
  InteriorEquipment:Electricity,  !- Variable or Meter 4 Name
  ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 4
  Fans:Electricity,         !- Variable or Meter 5 Name
  ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 5
  Heating:Electricity,      !- Variable or Meter 6 Name
  ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 6
  Cooling:Electricity,      !- Variable or Meter 7 Name
  ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 7
  ExteriorLights:Electricity,  !- Variable or Meter 8 Name
  ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 8
  Pumps:Electricity,        !- Variable or Meter 9 Name
  ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 9
  HeatRejection:Electricity,  !- Variable or Meter 10 Name
  ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 10
  ExteriorEquipment:Electricity,  !- Variable or Meter 11 Name
  ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 11
  Humidification:Electricity,  !- Variable or Meter 12 Name
  ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 12
  HeatRecovery:Electricity,  !- Variable or Meter 13 Name
  ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 13
  WaterSystems:Electricity,  !- Variable or Meter 14 Name
  ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 14
  Refrigeration:Electricity,  !- Variable or Meter 15 Name
  ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 15
  Generators:Electricity,   !- Variable or Meter 16 Name
  ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 16
  ElectricityProduced:Facility,  !- Variable or Meter 17 Name
  ValueWhenMaximumOrMinimum;  !- Aggregation Type for Variable or Meter 17

Output:Table:Monthly,
  Components of Peak Net Electrical Demand,  !- Name
  3,                        !- Digits After Decimal
  ElectricityNet:Facility,  !- Variable or Meter 1 Name
  SumOrAverage,             !- Aggregation Type for Variable or Meter 1
  ElectricityNet:Facility,  !- Variable or Meter 2 Name
  Maximum,                  !- Aggregation Type for Variable or Meter 2
  InteriorLights:Electricity,  !- Variable or Meter 3 Name
  ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 3
  InteriorEquipment:Electricity,  !- Variable or Meter 4 Name
  ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 4
  Fans:Electricity,         !- Variable or Meter 5 Name
  ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 5
  Heating:Electricity,      !- Variable or Meter 6 Name
  ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 6
  Cooling:Electricity,      !- Variable or Meter 7 Name
  ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 7
  ExteriorLights:Electricity,  !- Variable or Meter 8 Name
  ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 8
  Pumps:Electricity,        !- Variable or Meter 9 Name
  ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 9
  HeatRejection:Electricity,  !- Variable or Meter 10 Name
  ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 10
  ExteriorEquipment:Electricity,  !- Variable or Meter 11 Name
  ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 11
  Humidification:Electricity,  !- Variable or Meter 12 Name
  ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 12
  HeatRecovery:Electricity,  !- Variable or Meter 13 Name
  ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 13
  WaterSystems:Electricity,  !- Variable or Meter 14 Name
  ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 14
  Refrigeration:Electricity,  !- Variable or Meter 15 Name
  ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 15
  Generators:Electricity,   !- Variable or Meter 16 Name
  ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 16
  ElectricityProduced:Facility,  !- Variable or Meter 17 Name
  ValueWhenMaximumOrMinimum;  !- Aggregation Type for Variable or Meter 17

Output:Table:Monthly,
  Setpoints Not Met With Temperatures,  !- Name
  2,                        !- Digits After Decimal
  Time Heating Setpoint Not Met,  !- Variable or Meter 1 Name
  HoursNonZero,             !- Aggregation Type for Variable or Meter 1
  Zone Mean Air Temperature,  !- Variable or Meter 2 Name
  SumOrAverageDuringHoursShown,  !- Aggregation Type for Variable or Meter 2
  Time Heating Setpoint Not Met While Occupied,  !- Variable or Meter 3 Name
  HoursNonZero,             !- Aggregation Type for Variable or Meter 3
  Zone Mean Air Temperature,  !- Variable or Meter 4 Name
  SumOrAverageDuringHoursShown,  !- Aggregation Type for Variable or Meter 4
  Time Cooling Setpoint Not Met,  !- Variable or Meter 5 Name
  HoursNonZero,             !- Aggregation Type for Variable or Meter 5
  Zone Mean Air Temperature,  !- Variable or Meter 6 Name
  SumOrAverageDuringHoursShown,  !- Aggregation Type for Variable or Meter 6
  Time Cooling Setpoint Not Met While Occupied,  !- Variable or Meter 7 Name
  HoursNonZero,             !- Aggregation Type for Variable or Meter 7
  Zone Mean Air Temperature,  !- Variable or Meter 8 Name
  SumOrAverageDuringHoursShown;  !- Aggregation Type for Variable or Meter 8

Output:Table:Monthly,
  Building Loads - Cooling,  !- Name
  2,                        !- Digits After Decimal
  Zone/Sys Sensible Cooling Energy,  !- Variable or Meter 1 Name
  SumOrAverage,             !- Aggregation Type for Variable or Meter 1
  Zone/Sys Sensible Cooling Rate,  !- Variable or Meter 2 Name
  Maximum,                  !- Aggregation Type for Variable or Meter 2
  Outdoor Dry Bulb,         !- Variable or Meter 3 Name
  ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 3
  Outdoor Wet Bulb,         !- Variable or Meter 4 Name
  ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 4
  Zone Total Internal Latent Gain,  !- Variable or Meter 5 Name
  SumOrAverage,             !- Aggregation Type for Variable or Meter 5
  Zone Total Internal Latent Gain,  !- Variable or Meter 6 Name
  Maximum,                  !- Aggregation Type for Variable or Meter 6
  Outdoor Dry Bulb,         !- Variable or Meter 7 Name
  ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 7
  Outdoor Wet Bulb,         !- Variable or Meter 8 Name
  ValueWhenMaximumOrMinimum;  !- Aggregation Type for Variable or Meter 8

Output:Table:Monthly,
  Building Loads - Heating,  !- Name
  2,                        !- Digits After Decimal
  Zone/Sys Sensible Heating Energy,  !- Variable or Meter 1 Name
  SumOrAverage,             !- Aggregation Type for Variable or Meter 1
  Zone/Sys Sensible Heating Rate,  !- Variable or Meter 2 Name
  Maximum,                  !- Aggregation Type for Variable or Meter 2
  Outdoor Dry Bulb,         !- Variable or Meter 3 Name
  ValueWhenMaximumOrMinimum;  !- Aggregation Type for Variable or Meter 3

Output:Table:Monthly,
  Building Loads - Electric,  !- Name
  2,                        !- Digits After Decimal
  Zone Lights Electric Consumption,  !- Variable or Meter 1 Name
  SumOrAverage,             !- Aggregation Type for Variable or Meter 1
  Zone Lights Electric Consumption,  !- Variable or Meter 2 Name
  Maximum,                  !- Aggregation Type for Variable or Meter 2
  Zone Electric Equipment Electric Consumption,  !- Variable or Meter 3 Name
  SumOrAverage,             !- Aggregation Type for Variable or Meter 3
  Zone Electric Equipment Electric Consumption,  !- Variable or Meter 4 Name
  Maximum;                  !- Aggregation Type for Variable or Meter 4

Output:Table:Monthly,
  Space Loads,              !- Name
  2,                        !- Digits After Decimal
  Zone People Total Heat Gain,  !- Variable or Meter 1 Name
  SumOrAverage,             !- Aggregation Type for Variable or Meter 1
  Zone Lights Total Heat Gain,  !- Variable or Meter 2 Name
  SumOrAverage,             !- Aggregation Type for Variable or Meter 2
  Zone Electric Equipment Total Heat Gain,  !- Variable or Meter 3 Name
  SumOrAverage,             !- Aggregation Type for Variable or Meter 3
  Zone Infiltration Sensible Heat Gain,  !- Variable or Meter 4 Name
  SumOrAverage,             !- Aggregation Type for Variable or Meter 4
  Zone Infiltration Sensible Heat Loss,  !- Variable or Meter 5 Name
  SumOrAverage;             !- Aggregation Type for Variable or Meter 5

Output:Table:Monthly,
  Energy Consumption - Electricity & Natural Gas,  !- Name
  2,                        !- Digits After Decimal
  Electricity:Building,     !- Variable or Meter 1 Name
  SumOrAverage,             !- Aggregation Type for Variable or Meter 1
  Electricity:Building,     !- Variable or Meter 2 Name
  Maximum,                  !- Aggregation Type for Variable or Meter 2
  Gas:Building,             !- Variable or Meter 3 Name
  SumOrAverage,             !- Aggregation Type for Variable or Meter 3
  Gas:Building,             !- Variable or Meter 4 Name
  Maximum;                  !- Aggregation Type for Variable or Meter 4

Output:Table:Monthly,
  Building Energy Performance - Electricity,  !- Name
  2,                        !- Digits After Decimal
  InteriorLights:Electricity,  !- Variable or Meter 1 Name
  SumOrAverage,             !- Aggregation Type for Variable or Meter 1
  TaskLights:InteriorLights:Electricity,  !- Variable or Meter 2 Name
  SumOrAverage,             !- Aggregation Type for Variable or Meter 2
  ExteriorLights:Electricity,  !- Variable or Meter 3 Name
  SumOrAverage,             !- Aggregation Type for Variable or Meter 3
  General:InteriorEquipment:Electricity,  !- Variable or Meter 4 Name
  SumOrAverage,             !- Aggregation Type for Variable or Meter 4
  ExteriorEquipment:Electricity,  !- Variable or Meter 5 Name
  SumOrAverage,             !- Aggregation Type for Variable or Meter 5
  Fans:Electricity,         !- Variable or Meter 6 Name
  SumOrAverage,             !- Aggregation Type for Variable or Meter 6
  Pumps:Electricity,        !- Variable or Meter 7 Name
  SumOrAverage,             !- Aggregation Type for Variable or Meter 7
  Heating:Electricity,      !- Variable or Meter 8 Name
  SumOrAverage,             !- Aggregation Type for Variable or Meter 8
  Cooling:Electricity,      !- Variable or Meter 9 Name
  SumOrAverage,             !- Aggregation Type for Variable or Meter 9
  HeatRejection:Electricity,  !- Variable or Meter 10 Name
  SumOrAverage,             !- Aggregation Type for Variable or Meter 10
  Humidifier:Electricity,   !- Variable or Meter 11 Name
  SumOrAverage,             !- Aggregation Type for Variable or Meter 11
  HeatRecovery:Electricity,  !- Variable or Meter 12 Name
  SumOrAverage,             !- Aggregation Type for Variable or Meter 12
  WaterSystems:Electricity,  !- Variable or Meter 13 Name
  SumOrAverage,             !- Aggregation Type for Variable or Meter 13
  Cogeneration:Electricity,  !- Variable or Meter 14 Name
  SumOrAverage;             !- Aggregation Type for Variable or Meter 14

Output:Table:Monthly,
  Building Energy Performance - Natural Gas,  !- Name
  2,                        !- Digits After Decimal
  InteriorEquipment:Gas,    !- Variable or Meter 1 Name
  SumOrAverage,             !- Aggregation Type for Variable or Meter 1
  ExteriorEquipment:Gas,    !- Variable or Meter 2 Name
  SumOrAverage,             !- Aggregation Type for Variable or Meter 2
  Heating:Gas,              !- Variable or Meter 3 Name
  SumOrAverage,             !- Aggregation Type for Variable or Meter 3
  Cooling:Gas,              !- Variable or Meter 4 Name
  SumOrAverage,             !- Aggregation Type for Variable or Meter 4
  WaterSystems:Gas,         !- Variable or Meter 5 Name
  SumOrAverage,             !- Aggregation Type for Variable or Meter 5
  Cogeneration:Gas,         !- Variable or Meter 6 Name
  SumOrAverage;             !- Aggregation Type for Variable or Meter 6

Output:Table:Monthly,
  Peak Energy End-Use - Electricity Part 1,  !- Name
  2,                        !- Digits After Decimal
  InteriorLights:Electricity,  !- Variable or Meter 1 Name
  Maximum,                  !- Aggregation Type for Variable or Meter 1
  TaskLights:InteriorLights:Electricity,  !- Variable or Meter 2 Name
  Maximum,                  !- Aggregation Type for Variable or Meter 2
  ExteriorLights:Electricity,  !- Variable or Meter 3 Name
  Maximum,                  !- Aggregation Type for Variable or Meter 3
  General:InteriorEquipment:Electricity,  !- Variable or Meter 4 Name
  Maximum,                  !- Aggregation Type for Variable or Meter 4
  ExteriorEquipment:Electricity,  !- Variable or Meter 5 Name
  Maximum,                  !- Aggregation Type for Variable or Meter 5
  Fans:Electricity,         !- Variable or Meter 6 Name
  Maximum,                  !- Aggregation Type for Variable or Meter 6
  Pumps:Electricity,        !- Variable or Meter 7 Name
  Maximum,                  !- Aggregation Type for Variable or Meter 7
  Heating:Electricity,      !- Variable or Meter 8 Name
  Maximum;                  !- Aggregation Type for Variable or Meter 8

! ***ENVIRONMENTAL FACTORS REPORTING***
Output:EnvironmentalImpactFactors,
  Monthly;                  !- Reporting Frequency

EnvironmentalImpactFactors,
  0.663,                    !- District Heating Efficiency
  4.18,                     !- District Cooling COP
  0.585,                    !- Steam Conversion Efficiency
  80.7272,                  !- Total Carbon Equivalent Emission Factor From NOx {kg/kg}
  6.2727,                   !- Total Carbon Equivalent Emission Factor From CH4 {kg/kg}
  0.2727;                   !- Total Carbon Equivalent Emission Factor From CO2 {kg/kg}

!  Colorado electricity source and emission factors based on Deru and Torcellini 2007
FuelFactors,
  Electricity,              !- Existing Fuel Resource Name
  kg,                       !- Units of Measure
  ,                         !- Energy per Unit Factor
  3.318,                    !- Source Energy Factor {J/J}
  ,                         !- Source Energy Schedule Name
  2.644E+02,                !- CO2 Emission Factor {g/MJ}
  ,                         !- CO2 Emission Factor Schedule Name
  9.806E-02,                !- CO Emission Factor {g/MJ}
  ,                         !- CO Emission Factor Schedule Name
  6.25E-01,                 !- CH4 Emission Factor {g/MJ}
  ,                         !- CH4 Emission Factor Schedule Name
  4.639E-01,                !- NOx Emission Factor {g/MJ}
  ,                         !- NOx Emission Factor Schedule Name
  6.750E-03,                !- N2O Emission Factor {g/MJ}
  ,                         !- N2O Emission Factor Schedule Name
  1.213E+00,                !- SO2 Emission Factor {g/MJ}
  ,                         !- SO2 Emission Factor Schedule Name
  0.0,                      !- PM Emission Factor {g/MJ}
  ,                         !- PM Emission Factor Schedule Name
  1.456E-02,                !- PM10 Emission Factor {g/MJ}
  ,                         !- PM10 Emission Factor Schedule Name
  0.0,                      !- PM2.5 Emission Factor {g/MJ}
  ,                         !- PM2.5 Emission Factor Schedule Name
  0.0,                      !- NH3 Emission Factor {g/MJ}
  ,                         !- NH3 Emission Factor Schedule Name
  8.472E-03,                !- NMVOC Emission Factor {g/MJ}
  ,                         !- NMVOC Emission Factor Schedule Name
  4.722E-06,                !- Hg Emission Factor {g/MJ}
  ,                         !- Hg Emission Factor Schedule Name
  2.350E-05,                !- Pb Emission Factor {g/MJ}
  ,                         !- Pb Emission Factor Schedule Name
  1.261333,                 !- Water Emission Factor {L/MJ}
  ,                         !- Water Emission Factor Schedule Name
  0,                        !- Nuclear High Level Emission Factor {g/MJ}
  ,                         !- Nuclear High Level Emission Factor Schedule Name
  0;                        !- Nuclear Low Level Emission Factor {m3/MJ}

! Deru and Torcellini 2007
! Source Energy and Emission Factors for Energy Use in Buildings
! NREL/TP-550-38617
! source factor and Higher Heating Values from Table 5
! post-combustion emission factors for boiler from Table 9 (with factor of 1000 correction for natural gas)
FuelFactors,
  NaturalGas,               !- Existing Fuel Resource Name
  m3,                       !- Units of Measure
  37631000,                 !- Energy per Unit Factor
  1.092,                    !- Source Energy Factor {J/J}
  ,                         !- Source Energy Schedule Name
  5.21E+01,                 !- CO2 Emission Factor {g/MJ}
  ,                         !- CO2 Emission Factor Schedule Name
  3.99E-02,                 !- CO Emission Factor {g/MJ}
  ,                         !- CO Emission Factor Schedule Name
  1.06E-03,                 !- CH4 Emission Factor {g/MJ}
  ,                         !- CH4 Emission Factor Schedule Name
  4.73E-02,                 !- NOx Emission Factor {g/MJ}
  ,                         !- NOx Emission Factor Schedule Name
  1.06E-03,                 !- N2O Emission Factor {g/MJ}
  ,                         !- N2O Emission Factor Schedule Name
  2.68E-04,                 !- SO2 Emission Factor {g/MJ}
  ,                         !- SO2 Emission Factor Schedule Name
  0.0,                      !- PM Emission Factor {g/MJ}
  ,                         !- PM Emission Factor Schedule Name
  3.59E-03,                 !- PM10 Emission Factor {g/MJ}
  ,                         !- PM10 Emission Factor Schedule Name
  0.0,                      !- PM2.5 Emission Factor {g/MJ}
  ,                         !- PM2.5 Emission Factor Schedule Name
  0,                        !- NH3 Emission Factor {g/MJ}
  ,                         !- NH3 Emission Factor Schedule Name
  2.61E-03,                 !- NMVOC Emission Factor {g/MJ}
  ,                         !- NMVOC Emission Factor Schedule Name
  1.11E-07,                 !- Hg Emission Factor {g/MJ}
  ,                         !- Hg Emission Factor Schedule Name
  2.13E-07,                 !- Pb Emission Factor {g/MJ}
  ,                         !- Pb Emission Factor Schedule Name
  0,                        !- Water Emission Factor {L/MJ}
  ,                         !- Water Emission Factor Schedule Name
  0,                        !- Nuclear High Level Emission Factor {g/MJ}
  ,                         !- Nuclear High Level Emission Factor Schedule Name
  0;                        !- Nuclear Low Level Emission Factor {m3/MJ}

Output:IlluminanceMap,
  561303,                   !- Name
  Perimeter_ZN_1,           !- Zone Name
  0.762000,                 !- Z height {m}
  5.087288,                 !- X Minimum Coordinate {m}
  22.407288,                !- X Maximum Coordinate {m}
  10,                       !- Number of X Grid Points
  0.305622,                 !- Y Minimum Coordinate {m}
  4.635622,                 !- Y Maximum Coordinate {m}
  10;                       !- Number of Y Grid Points

Output:IlluminanceMap,
  77F9B2,                   !- Name
  Perimeter_ZN_3,           !- Zone Name
  0.762000,                 !- Z height {m}
  5.294518,                 !- X Minimum Coordinate {m}
  22.214518,                !- X Maximum Coordinate {m}
  10,                       !- Number of X Grid Points
  13.810124,                !- Y Minimum Coordinate {m}
  18.040124,                !- Y Maximum Coordinate {m}
  10;                       !- Number of Y Grid Points

Output:IlluminanceMap,
  987B1B,                   !- Name
  Perimeter_ZN_2,           !- Zone Name
  0.762000,                 !- Z height {m}
  23.289008,                !- X Minimum Coordinate {m}
  27.289008,                !- X Maximum Coordinate {m}
  10,                       !- Number of X Grid Points
  5.071917,                 !- Y Minimum Coordinate {m}
  13.071917,                !- Y Maximum Coordinate {m}
  10;                       !- Number of Y Grid Points

Output:IlluminanceMap,
  3C7C62,                   !- Name
  Perimeter_ZN_4,           !- Zone Name
  0.762000,                 !- Z height {m}
  0.459146,                 !- X Minimum Coordinate {m}
  4.619146,                 !- X Maximum Coordinate {m}
  10,                       !- Number of X Grid Points
  4.899225,                 !- Y Minimum Coordinate {m}
  13.316725,                !- Y Maximum Coordinate {m}
  10;                       !- Number of Y Grid Points

Daylighting:Controls,
  Perimeter_ZN_1,           !- Zone Name
  2,                        !- Total Daylighting Reference Points
  14.688954,                !- X-Coordinate of First Reference Point {m}
  2.205232,                 !- Y-Coordinate of First Reference Point {m}
  0.000000,                 !- Z-Coordinate of First Reference Point {m}
  15.688954,                !- X-Coordinate of Second Reference Point {m}
  2.205232,                 !- Y-Coordinate of Second Reference Point {m}
  0.000000,                 !- Z-Coordinate of Second Reference Point {m}
  1,                        !- Fraction of Zone Controlled by First Reference Point
  0,                        !- Fraction of Zone Controlled by Second Reference Point
  500,                      !- Illuminance Setpoint at First Reference Point {lux}
  500,                      !- Illuminance Setpoint at Second Reference Point {lux}
  1,                        !- Lighting Control Type
  0,                        !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
  22,                       !- Maximum Allowable Discomfort Glare Index
  0.3,                      !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                      !- Minimum Light Output Fraction for Continuous Dimming Control
  1,                        !- Number of Stepped Control Steps
  1;                        !- Probability Lighting will be Reset When Needed in Manual Stepped Control

Daylighting:Controls,
  Perimeter_ZN_2,           !- Zone Name
  2,                        !- Total Daylighting Reference Points
  25.499463,                !- X-Coordinate of First Reference Point {m}
  9.112906,                 !- Y-Coordinate of First Reference Point {m}
  0.000000,                 !- Z-Coordinate of First Reference Point {m}
  26.499463,                !- X-Coordinate of Second Reference Point {m}
  9.112906,                 !- Y-Coordinate of Second Reference Point {m}
  0.000000,                 !- Z-Coordinate of Second Reference Point {m}
  1,                        !- Fraction of Zone Controlled by First Reference Point
  0,                        !- Fraction of Zone Controlled by Second Reference Point
  500,                      !- Illuminance Setpoint at First Reference Point {lux}
  500,                      !- Illuminance Setpoint at Second Reference Point {lux}
  1,                        !- Lighting Control Type
  0,                        !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
  22,                       !- Maximum Allowable Discomfort Glare Index
  0.3,                      !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                      !- Minimum Light Output Fraction for Continuous Dimming Control
  1,                        !- Number of Stepped Control Steps
  1;                        !- Probability Lighting will be Reset When Needed in Manual Stepped Control

Daylighting:Controls,
  Perimeter_ZN_3,           !- Zone Name
  2,                        !- Total Daylighting Reference Points
  14.999799,                !- X-Coordinate of First Reference Point {m}
  16.055118,                !- Y-Coordinate of First Reference Point {m}
  0.000000,                 !- Z-Coordinate of First Reference Point {m}
  15.999799,                !- X-Coordinate of Second Reference Point {m}
  16.055118,                !- Y-Coordinate of Second Reference Point {m}
  0.000000,                 !- Z-Coordinate of Second Reference Point {m}
  1,                        !- Fraction of Zone Controlled by First Reference Point
  0,                        !- Fraction of Zone Controlled by Second Reference Point
  500,                      !- Illuminance Setpoint at First Reference Point {lux}
  500,                      !- Illuminance Setpoint at Second Reference Point {lux}
  1,                        !- Lighting Control Type
  0,                        !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
  22,                       !- Maximum Allowable Discomfort Glare Index
  0.3,                      !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                      !- Minimum Light Output Fraction for Continuous Dimming Control
  1,                        !- Number of Stepped Control Steps
  1;                        !- Probability Lighting will be Reset When Needed in Manual Stepped Control

Daylighting:Controls,
  Perimeter_ZN_4,           !- Zone Name
  2,                        !- Total Daylighting Reference Points
  2.945909,                 !- X-Coordinate of First Reference Point {m}
  9.009291,                 !- Y-Coordinate of First Reference Point {m}
  0.000000,                 !- Z-Coordinate of First Reference Point {m}
  3.945909,                 !- X-Coordinate of Second Reference Point {m}
  9.009291,                 !- Y-Coordinate of Second Reference Point {m}
  0.000000,                 !- Z-Coordinate of Second Reference Point {m}
  1,                        !- Fraction of Zone Controlled by First Reference Point
  0,                        !- Fraction of Zone Controlled by Second Reference Point
  500,                      !- Illuminance Setpoint at First Reference Point {lux}
  500,                      !- Illuminance Setpoint at Second Reference Point {lux}
  1,                        !- Lighting Control Type
  0,                        !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
  22,                       !- Maximum Allowable Discomfort Glare Index
  0.3,                      !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                      !- Minimum Light Output Fraction for Continuous Dimming Control
  1,                        !- Number of Stepped Control Steps
  1;                        !- Probability Lighting will be Reset When Needed in Manual Stepped Control

Construction,
  Air Wall Construction,    ! Name
  Air Wall Material;

OS:InteriorPartitionSurfaceGroup,
  OS:InteriorPartitionSurfaceGroup {8ce358f5-9d05-4207-af3b-bdf184de18d4},  ! Name
  Core_ZN,                         ! Zone Name
  -0,
  27.690000000000005,
  0,
  0;

OS:InteriorPartitionSurfaceGroup,
  OS:InteriorPartitionSurfaceGroup {ad0225b7-c67b-43cf-bbb1-b481e9665583},  ! Name
  Core_ZN,                         ! Zone Name
  -0,
  0,
  0,
  0;

OS:InteriorPartitionSurfaceGroup,
  OS:InteriorPartitionSurfaceGroup {1cf08183-411e-4d98-abb7-3caed4321b60},  ! Name
  Core_ZN,                         ! Zone Name
  -0,
  27.690000000000005,
  18.460000000000001,
  0;

OS:InteriorPartitionSurfaceGroup,
  OS:InteriorPartitionSurfaceGroup {d1d307d0-15c1-4e6c-bb70-898e802ff618},  ! Name
  Core_ZN,                         ! Zone Name
  -0,
  0,
  0,
  0;

OS:InteriorPartitionSurface:Detailed,
  OS:InteriorPartitionSurface:Detailed {bf7e67f8-a0aa-45d4-829d-88cabb33657e},  ! Name
  InteriorFurnishings,                         ! Construction Name
  OS:InteriorPartitionSurfaceGroup {1cf08183-411e-4d98-abb7-3caed4321b60},  ! Interior Partition Surface Group Name
  Yes,                       ! Convert to Internal Mass
  autocalculate,            ! Number of Vertices
  -13.845000000000002,
  -3.6576,
  1.25,
  -18.417600000000004,
  -3.6576,
  1.25,
  -18.417600000000004,
  -3.6576,
  0,
  -13.845000000000002,
  -3.6576,
  0;

OS:InteriorPartitionSurface:Detailed,
  OS:InteriorPartitionSurface:Detailed {3f965d2a-5a05-482e-b2d9-949bfce388db},  ! Name
  InteriorFurnishings,                         ! Construction Name
  OS:InteriorPartitionSurfaceGroup {d1d307d0-15c1-4e6c-bb70-898e802ff618},  ! Interior Partition Surface Group Name
  Yes,                       ! Convert to Internal Mass
  autocalculate,            ! Number of Vertices
  20.093999999999998,
  2.1335999999999999,
  1.25,
  21.313199999999998,
  2.1335999999999999,
  1.25,
  21.313199999999998,
  1.2524,
  1.25,
  20.093999999999998,
  1.2524,
  1.25;

OS:InteriorPartitionSurface:Detailed,
  OS:InteriorPartitionSurface:Detailed {a7e8e7f4-a487-41e2-aa20-125ff7c17733},  ! Name
  InteriorFurnishings,                         ! Construction Name
  OS:InteriorPartitionSurfaceGroup {d1d307d0-15c1-4e6c-bb70-898e802ff618},  ! Interior Partition Surface Group Name
  Yes,                       ! Convert to Internal Mass
  autocalculate,            ! Number of Vertices
  10.3392,
  2.1335999999999999,
  1.25,
  11.2558399999999999,
  2.1335999999999999,
  1.25,
  11.2558399999999999,
  1.2524,
  1.25,
  10.3392,
  1.2524,
  1.25;

OS:InteriorPartitionSurface:Detailed,
  OS:InteriorPartitionSurface:Detailed {8fb68511-e81b-4566-ae9e-fd192061ce8c},  ! Name
  InteriorFurnishings,                         ! Construction Name
  OS:InteriorPartitionSurfaceGroup {d1d307d0-15c1-4e6c-bb70-898e802ff618},  ! Interior Partition Surface Group Name
  Yes,                       ! Convert to Internal Mass
  autocalculate,            ! Number of Vertices
  12.6252,
  3.6576,
  0,
  9.2723999999999993,
  3.6576,
  0,
  9.2723999999999993,
  3.6576,
  1.25,
  12.6252,
  3.6576,
  1.25;

OS:InteriorPartitionSurface:Detailed,
  OS:InteriorPartitionSurface:Detailed {7b3e00ae-5c8a-40da-9462-65b16c314931},  ! Name
  InteriorFurnishings,                         ! Construction Name
  OS:InteriorPartitionSurfaceGroup {d1d307d0-15c1-4e6c-bb70-898e802ff618},  ! Interior Partition Surface Group Name
  Yes,                       ! Convert to Internal Mass
  autocalculate,            ! Number of Vertices
  27.690000000000005,
  3.6576,
  0,
  22.989599999999999,
  3.6576,
  0,
  22.989599999999999,
  3.6576,
  1.25,
  27.690000000000005,
  3.6576,
  1.25;

OS:InteriorPartitionSurface:Detailed,
  OS:InteriorPartitionSurface:Detailed {e3f0b970-157a-45c6-8744-eacd56f1bf0e},  ! Name
  InteriorFurnishings,                         ! Construction Name
  OS:InteriorPartitionSurfaceGroup {1cf08183-411e-4d98-abb7-3caed4321b60},  ! Interior Partition Surface Group Name
  Yes,                       ! Convert to Internal Mass
  autocalculate,            ! Number of Vertices
  -9.2724000000000046,
  -3.6576,
  0,
  -4.7004000000000055,
  -3.6576,
  0,
  -4.7004000000000055,
  -3.6576,
  1.25,
  -9.2724000000000046,
  -3.6576,
  1.25;

OS:InteriorPartitionSurface:Detailed,
  OS:InteriorPartitionSurface:Detailed {140b6656-4035-412d-a07c-76d444e95552},  ! Name
  InteriorFurnishings,                         ! Construction Name
  OS:InteriorPartitionSurfaceGroup {1cf08183-411e-4d98-abb7-3caed4321b60},  ! Interior Partition Surface Group Name
  Yes,                       ! Convert to Internal Mass
  autocalculate,            ! Number of Vertices
  -4.7004000000000055,
  -3.6576,
  1.25,
  -4.7004000000000055,
  -3.6576,
  0,
  -4.7004000000000055,
  0,
  0,
  -4.7004000000000055,
  0,
  1.25;

OS:InteriorPartitionSurface:Detailed,
  OS:InteriorPartitionSurface:Detailed {64e103cc-91df-4eef-86e7-1dd1e0672376},  ! Name
  InteriorFurnishings,                         ! Construction Name
  OS:InteriorPartitionSurfaceGroup {1cf08183-411e-4d98-abb7-3caed4321b60},  ! Interior Partition Surface Group Name
  Yes,                       ! Convert to Internal Mass
  autocalculate,            ! Number of Vertices
  -25.949400000000004,
  -2.1335999999999999,
  1.25,
  -25.949400000000004,
  -1.2524,
  1.25,
  -24.730200000000004,
  -1.2524,
  1.25,
  -24.730200000000004,
  -2.1335999999999999,
  1.25;

OS:InteriorPartitionSurface:Detailed,
  OS:InteriorPartitionSurface:Detailed {c2503549-b482-454a-a273-d0ef02474849},  ! Name
  InteriorFurnishings,                         ! Construction Name
  OS:InteriorPartitionSurfaceGroup {1cf08183-411e-4d98-abb7-3caed4321b60},  ! Interior Partition Surface Group Name
  Yes,                       ! Convert to Internal Mass
  autocalculate,            ! Number of Vertices
  -15.521700000000001,
  -2.1335999999999999,
  1.25,
  -16.740900000000003,
  -2.1335999999999999,
  1.25,
  -16.740900000000003,
  -1.2524,
  1.25,
  -15.521700000000001,
  -1.2524,
  1.25;

OS:InteriorPartitionSurface:Detailed,
  OS:InteriorPartitionSurface:Detailed {232ccb5c-2181-489d-b221-25bacc44da97},  ! Name
  InteriorFurnishings,                         ! Construction Name
  OS:InteriorPartitionSurfaceGroup {1cf08183-411e-4d98-abb7-3caed4321b60},  ! Interior Partition Surface Group Name
  Yes,                       ! Convert to Internal Mass
  autocalculate,            ! Number of Vertices
  -18.417600000000004,
  -3.6576,
  1.25,
  -18.417600000000004,
  -3.6576,
  0,
  -18.417600000000004,
  0,
  0,
  -18.417600000000004,
  0,
  1.25;

OS:InteriorPartitionSurface:Detailed,
  OS:InteriorPartitionSurface:Detailed {a8c87753-d4ad-41f0-b2b8-db8570753355},  ! Name
  InteriorFurnishings,                         ! Construction Name
  OS:InteriorPartitionSurfaceGroup {1cf08183-411e-4d98-abb7-3caed4321b60},  ! Interior Partition Surface Group Name
  Yes,                       ! Convert to Internal Mass
  autocalculate,            ! Number of Vertices
  -13.845000000000002,
  0,
  0,
  -13.845000000000002,
  -3.6576,
  0,
  -13.845000000000002,
  -3.6576,
  1.25,
  -13.845000000000002,
  0,
  1.25;

OS:InteriorPartitionSurface:Detailed,
  OS:InteriorPartitionSurface:Detailed {fbbc0423-d4c2-4b31-bf51-78e6a1fd9eb4},  ! Name
  InteriorFurnishings,                         ! Construction Name
  OS:InteriorPartitionSurfaceGroup {d1d307d0-15c1-4e6c-bb70-898e802ff618},  ! Interior Partition Surface Group Name
  Yes,                       ! Convert to Internal Mass
  autocalculate,            ! Number of Vertices
  2.1335999999999999,
  11.406600000000001,
  1.25,
  1.2524,
  11.406600000000001,
  1.25,
  1.2524,
  12.6258,
  1.25,
  2.1335999999999999,
  12.6258,
  1.25;

OS:InteriorPartitionSurface:Detailed,
  OS:InteriorPartitionSurface:Detailed {76975ecd-c581-4209-8434-e295f5081888},  ! Name
  InteriorFurnishings,                         ! Construction Name
  OS:InteriorPartitionSurfaceGroup {ad0225b7-c67b-43cf-bbb1-b481e9665583},  ! Interior Partition Surface Group Name
  Yes,                       ! Convert to Internal Mass
  autocalculate,            ! Number of Vertices
  3.6576000000000013,
  9.2300000000000004,
  0,
  0,
  9.2300000000000004,
  0,
  0,
  9.2300000000000004,
  1.25,
  3.6576,
  9.2300000000000004,
  1.25;

OS:InteriorPartitionSurface:Detailed,
  OS:InteriorPartitionSurface:Detailed {49e33005-2f14-442c-9c3f-b2cd81b2b9bd},  ! Name
  InteriorFurnishings,                         ! Construction Name
  OS:InteriorPartitionSurfaceGroup {d1d307d0-15c1-4e6c-bb70-898e802ff618},  ! Interior Partition Surface Group Name
  Yes,                       ! Convert to Internal Mass
  autocalculate,            ! Number of Vertices
  12.6252,
  3.6576,
  1.25,
  12.6252,
  0,
  1.25,
  12.6252,
  0,
  0,
  12.6252,
  3.6576,
  0;

OS:InteriorPartitionSurface:Detailed,
  OS:InteriorPartitionSurface:Detailed {1a5d0a31-caee-461a-a8eb-beb298b473ca},  ! Name
  InteriorFurnishings,                         ! Construction Name
  OS:InteriorPartitionSurfaceGroup {1cf08183-411e-4d98-abb7-3caed4321b60},  ! Interior Partition Surface Group Name
  Yes,                       ! Convert to Internal Mass
  autocalculate,            ! Number of Vertices
  -6.3768000000000056,
  -2.1335999999999999,
  1.25,
  -7.5960000000000054,
  -2.1335999999999999,
  1.25,
  -7.5960000000000054,
  -1.2524,
  1.25,
  -6.3768000000000056,
  -1.2524,
  1.25;

OS:InteriorPartitionSurface:Detailed,
  OS:InteriorPartitionSurface:Detailed {6c85f6ed-c1bf-41bc-b5c4-0649a64664e3},  ! Name
  InteriorFurnishings,                         ! Construction Name
  OS:InteriorPartitionSurfaceGroup {d1d307d0-15c1-4e6c-bb70-898e802ff618},  ! Interior Partition Surface Group Name
  Yes,                       ! Convert to Internal Mass
  autocalculate,            ! Number of Vertices
  9.2723999999999993,
  3.6576,
  0,
  4.7003999999999992,
  3.6576,
  0,
  4.7003999999999992,
  3.6576,
  1.25,
  9.2723999999999993,
  3.6576,
  1.25;

OS:InteriorPartitionSurface:Detailed,
  OS:InteriorPartitionSurface:Detailed {a7759268-3a44-4ef4-b9e4-f9e298870447},  ! Name
  InteriorFurnishings,                         ! Construction Name
  OS:InteriorPartitionSurfaceGroup {d1d307d0-15c1-4e6c-bb70-898e802ff618},  ! Interior Partition Surface Group Name
  Yes,                       ! Convert to Internal Mass
  autocalculate,            ! Number of Vertices
  4.7003999999999992,
  3.6576,
  1.25,
  4.7003999999999992,
  0,
  1.25,
  4.7003999999999992,
  0,
  0,
  4.7003999999999992,
  3.6576,
  0;

OS:InteriorPartitionSurface:Detailed,
  OS:InteriorPartitionSurface:Detailed {af353e19-9901-482e-a541-b55afa918e41},  ! Name
  InteriorFurnishings,                         ! Construction Name
  OS:InteriorPartitionSurfaceGroup {d1d307d0-15c1-4e6c-bb70-898e802ff618},  ! Interior Partition Surface Group Name
  Yes,                       ! Convert to Internal Mass
  autocalculate,            ! Number of Vertices
  15.064799999999998,
  3.6576,
  1.25,
  15.064799999999998,
  0,
  1.25,
  15.064799999999998,
  0,
  0,
  15.064799999999998,
  3.6576,
  0;

OS:InteriorPartitionSurface:Detailed,
  OS:InteriorPartitionSurface:Detailed {5a097d50-cc20-4b1a-98ef-840f23f259b4},  ! Name
  InteriorFurnishings,                         ! Construction Name
  OS:InteriorPartitionSurfaceGroup {1cf08183-411e-4d98-abb7-3caed4321b60},  ! Interior Partition Surface Group Name
  Yes,                       ! Convert to Internal Mass
  autocalculate,            ! Number of Vertices
  -9.2724000000000046,
  -3.6576,
  1.25,
  -9.2724000000000046,
  -3.6576,
  0,
  -9.2724000000000046,
  0,
  0,
  -9.2724000000000046,
  0,
  1.25;

OS:InteriorPartitionSurface:Detailed,
  OS:InteriorPartitionSurface:Detailed {624e38e0-7858-4863-854b-f676ad410968},  ! Name
  InteriorFurnishings,                         ! Construction Name
  OS:InteriorPartitionSurfaceGroup {d1d307d0-15c1-4e6c-bb70-898e802ff618},  ! Interior Partition Surface Group Name
  Yes,                       ! Convert to Internal Mass
  autocalculate,            ! Number of Vertices
  18.4176,
  3.6576,
  1.25,
  22.989599999999999,
  3.6576,
  1.25,
  22.989599999999999,
  3.6576,
  0,
  18.4176,
  3.6576,
  0;

OS:InteriorPartitionSurface:Detailed,
  OS:InteriorPartitionSurface:Detailed {8a9a4b59-cb05-4fc0-bec6-c7eb5f7a3195},  ! Name
  InteriorFurnishings,                         ! Construction Name
  OS:InteriorPartitionSurfaceGroup {8ce358f5-9d05-4207-af3b-bdf184de18d4},  ! Interior Partition Surface Group Name
  Yes,                       ! Convert to Internal Mass
  autocalculate,            ! Number of Vertices
  -2.1335999999999999,
  12.6258,
  1.25,
  -1.2524,
  12.6258,
  1.25,
  -1.2524,
  11.406600000000001,
  1.25,
  -2.1335999999999999,
  11.406600000000001,
  1.25;

OS:InteriorPartitionSurface:Detailed,
  OS:InteriorPartitionSurface:Detailed {bd9998d9-e06a-4422-9e17-617084d78a95},  ! Name
  InteriorFurnishings,                         ! Construction Name
  OS:InteriorPartitionSurfaceGroup {1cf08183-411e-4d98-abb7-3caed4321b60},  ! Interior Partition Surface Group Name
  Yes,                       ! Convert to Internal Mass
  autocalculate,            ! Number of Vertices
  -13.845000000000002,
  -3.6576,
  0,
  -9.2724000000000046,
  -3.6576,
  0,
  -9.2724000000000046,
  -3.6576,
  1.25,
  -13.845000000000002,
  -3.6576,
  1.25;

OS:InteriorPartitionSurface:Detailed,
  OS:InteriorPartitionSurface:Detailed {d2089ea8-554c-45ed-b4b5-c29864c7099a},  ! Name
  InteriorFurnishings,                         ! Construction Name
  OS:InteriorPartitionSurfaceGroup {8ce358f5-9d05-4207-af3b-bdf184de18d4},  ! Interior Partition Surface Group Name
  Yes,                       ! Convert to Internal Mass
  autocalculate,            ! Number of Vertices
  -3.6576,
  9.2300000000000004,
  0,
  0,
  9.2300000000000004,
  0,
  0,
  9.2300000000000004,
  1.25,
  -3.6576,
  9.2300000000000004,
  1.25;

OS:InteriorPartitionSurface:Detailed,
  OS:InteriorPartitionSurface:Detailed {7f5ec49c-c4ba-487f-b275-4a5d22706f0a},  ! Name
  InteriorFurnishings,                         ! Construction Name
  OS:InteriorPartitionSurfaceGroup {d1d307d0-15c1-4e6c-bb70-898e802ff618},  ! Interior Partition Surface Group Name
  Yes,                       ! Convert to Internal Mass
  autocalculate,            ! Number of Vertices
  6.3767999999999994,
  2.1335999999999999,
  1.25,
  7.5959999999999992,
  2.1335999999999999,
  1.25,
  7.5959999999999992,
  1.2524,
  1.25,
  6.3767999999999994,
  1.2524,
  1.25;

OS:InteriorPartitionSurface:Detailed,
  OS:InteriorPartitionSurface:Detailed {2987da06-70da-4cd8-a928-74bd6602f595},  ! Name
  InteriorFurnishings,                         ! Construction Name
  OS:InteriorPartitionSurfaceGroup {1cf08183-411e-4d98-abb7-3caed4321b60},  ! Interior Partition Surface Group Name
  Yes,                       ! Convert to Internal Mass
  autocalculate,            ! Number of Vertices
  -10.949100000000001,
  -2.1335999999999999,
  1.25,
  -12.168300000000002,
  -2.1335999999999999,
  1.25,
  -12.168300000000002,
  -1.2524,
  1.25,
  -10.949100000000001,
  -1.2524,
  1.25;

OS:InteriorPartitionSurface:Detailed,
  OS:InteriorPartitionSurface:Detailed {caea97f5-4736-48c0-aedd-baca0e4c4f84},  ! Name
  InteriorFurnishings,                         ! Construction Name
  OS:InteriorPartitionSurfaceGroup {d1d307d0-15c1-4e6c-bb70-898e802ff618},  ! Interior Partition Surface Group Name
  Yes,                       ! Convert to Internal Mass
  autocalculate,            ! Number of Vertices
  2.9597999999999995,
  2.1335999999999999,
  1.25,
  2.9597999999999995,
  1.2524,
  1.25,
  1.7405999999999997,
  1.2524,
  1.25,
  1.7405999999999997,
  2.1335999999999999,
  1.25;

OS:InteriorPartitionSurface:Detailed,
  OS:InteriorPartitionSurface:Detailed {c6bb60ab-34b3-49ce-aa4d-fbe6b760de4c},  ! Name
  InteriorFurnishings,                         ! Construction Name
  OS:InteriorPartitionSurfaceGroup {1cf08183-411e-4d98-abb7-3caed4321b60},  ! Interior Partition Surface Group Name
  Yes,                       ! Convert to Internal Mass
  autocalculate,            ! Number of Vertices
  0,
  -3.6576,
  1.25,
  -4.7004000000000055,
  -3.6576,
  1.25,
  -4.7004000000000055,
  -3.6576,
  0,
  0,
  -3.6576,
  0;
  
OS:InteriorPartitionSurface:Detailed,
  OS:InteriorPartitionSurface:Detailed {825a273b-139a-4296-9ed7-e248149c19b4},  ! Name
  InteriorFurnishings,                         ! Construction Name
  OS:InteriorPartitionSurfaceGroup {1cf08183-411e-4d98-abb7-3caed4321b60},  ! Interior Partition Surface Group Name
  Yes,                       ! Convert to Internal Mass
  autocalculate,            ! Number of Vertices
  -1.7406000000000026,
  -2.1335999999999999,
  1.25,
  -2.9598000000000027,
  -2.1335999999999999,
  1.25,
  -2.9598000000000027,
  -1.2524,
  1.25,
  -1.7406000000000026,
  -1.2524,
  1.25;

OS:InteriorPartitionSurface:Detailed,
  OS:InteriorPartitionSurface:Detailed {b40588b9-4288-4f53-93c3-fd1a85819d6c},  ! Name
  InteriorFurnishings,                         ! Construction Name
  OS:InteriorPartitionSurfaceGroup {d1d307d0-15c1-4e6c-bb70-898e802ff618},  ! Interior Partition Surface Group Name
  Yes,                       ! Convert to Internal Mass
  autocalculate,            ! Number of Vertices
  22.989599999999999,
  3.6576,
  1.25,
  22.989599999999999,
  0,
  1.25,
  22.989599999999999,
  0,
  0,
  22.989599999999999,
  3.6576,
  0;

OS:InteriorPartitionSurface:Detailed,
  OS:InteriorPartitionSurface:Detailed {ccf72ccb-f4f2-4e24-b471-78460d2b1324},  ! Name
  InteriorFurnishings,                         ! Construction Name
  OS:InteriorPartitionSurfaceGroup {8ce358f5-9d05-4207-af3b-bdf184de18d4},  ! Interior Partition Surface Group Name
  Yes,                       ! Convert to Internal Mass
  autocalculate,            ! Number of Vertices
  -3.6576,
  14.8024,
  1.25,
  -3.6576,
  9.2300000000000004,
  1.25,
  -3.6576,
  9.2300000000000004,
  0,
  -3.6576,
  14.8024,
  0;

OS:InteriorPartitionSurface:Detailed,
  OS:InteriorPartitionSurface:Detailed {ea5051d0-8495-4add-b6c8-7a29e7a9757c},  ! Name
  InteriorFurnishings,                         ! Construction Name
  OS:InteriorPartitionSurfaceGroup {1cf08183-411e-4d98-abb7-3caed4321b60},  ! Interior Partition Surface Group Name
  Yes,                       ! Convert to Internal Mass
  autocalculate,            ! Number of Vertices
  -27.690000000000005,
  -3.6576,
  0,
  -22.989600000000003,
  -3.6576,
  0,
  -22.989600000000003,
  -3.6576,
  1.25,
  -27.690000000000005,
  -3.6576,
  1.25;

OS:InteriorPartitionSurface:Detailed,
  OS:InteriorPartitionSurface:Detailed {e4531782-9dda-441f-b630-f6aae33aec98},  ! Name
  InteriorFurnishings,                         ! Construction Name
  OS:InteriorPartitionSurfaceGroup {d1d307d0-15c1-4e6c-bb70-898e802ff618},  ! Interior Partition Surface Group Name
  Yes,                       ! Convert to Internal Mass
  autocalculate,            ! Number of Vertices
  2.1335999999999999,
  5.8342000000000001,
  1.25,
  1.2524,
  5.8342000000000001,
  1.25,
  1.2524,
  7.0533999999999999,
  1.25,
  2.1335999999999999,
  7.0533999999999999,
  1.25;

OS:InteriorPartitionSurface:Detailed,
  OS:InteriorPartitionSurface:Detailed {5b65d519-da22-4dc9-a1a9-d4a87786c15b},  ! Name
  InteriorFurnishings,                         ! Construction Name
  OS:InteriorPartitionSurfaceGroup {d1d307d0-15c1-4e6c-bb70-898e802ff618},  ! Interior Partition Surface Group Name
  Yes,                       ! Convert to Internal Mass
  autocalculate,            ! Number of Vertices
  25.949400000000001,
  2.1335999999999999,
  1.25,
  25.949400000000001,
  1.2524,
  1.25,
  24.7302,
  1.2524,
  1.25,
  24.7302,
  2.1335999999999999,
  1.25;

OS:InteriorPartitionSurface:Detailed,
  OS:InteriorPartitionSurface:Detailed {cf748771-4692-4ff7-bf9d-9721ce07c260},  ! Name
  InteriorFurnishings,                         ! Construction Name
  OS:InteriorPartitionSurfaceGroup {1cf08183-411e-4d98-abb7-3caed4321b60},  ! Interior Partition Surface Group Name
  Yes,                       ! Convert to Internal Mass
  autocalculate,            ! Number of Vertices
  -22.989600000000003,
  -3.6576,
  1.25,
  -22.989600000000003,
  -3.6576,
  0,
  -22.989600000000003,
  0,
  0,
  -22.989600000000003,
  0,
  1.25;

OS:InteriorPartitionSurface:Detailed,
  OS:InteriorPartitionSurface:Detailed {9c4f180c-b187-4938-94d3-40024b1b00da},  ! Name
  InteriorFurnishings,                         ! Construction Name
  OS:InteriorPartitionSurfaceGroup {d1d307d0-15c1-4e6c-bb70-898e802ff618},  ! Interior Partition Surface Group Name
  Yes,                       ! Convert to Internal Mass
  autocalculate,            ! Number of Vertices
  15.064799999999998,
  3.6576,
  1.25,
  18.4176,
  3.6576,
  1.25,
  18.4176,
  3.6576,
  0,
  15.064799999999998,
  3.6576,
  0;

OS:InteriorPartitionSurface:Detailed,
  OS:InteriorPartitionSurface:Detailed {b8939551-af26-491b-9ed2-e744d6f139f5},  ! Name
  InteriorFurnishings,                         ! Construction Name
  OS:InteriorPartitionSurfaceGroup {8ce358f5-9d05-4207-af3b-bdf184de18d4},  ! Interior Partition Surface Group Name
  Yes,                       ! Convert to Internal Mass
  autocalculate,            ! Number of Vertices
  -3.6576,
  3.6576,
  0,
  -3.6576,
  9.2300000000000004,
  0,
  -3.6576,
  9.2300000000000004,
  1.25,
  -3.6576,
  3.6576,
  1.25;

OS:InteriorPartitionSurface:Detailed,
  OS:InteriorPartitionSurface:Detailed {851f731c-c846-459c-8779-1a152915a0f3},  ! Name
  InteriorFurnishings,                         ! Construction Name
  OS:InteriorPartitionSurfaceGroup {1cf08183-411e-4d98-abb7-3caed4321b60},  ! Interior Partition Surface Group Name
  Yes,                       ! Convert to Internal Mass
  autocalculate,            ! Number of Vertices
  -20.094000000000005,
  -2.1335999999999999,
  1.25,
  -21.313200000000005,
  -2.1335999999999999,
  1.25,
  -21.313200000000005,
  -1.2524,
  1.25,
  -20.094000000000005,
  -1.2524,
  1.25;

OS:InteriorPartitionSurface:Detailed,
  OS:InteriorPartitionSurface:Detailed {8de97c8a-1a5a-4273-b7da-41575debf9e6},  ! Name
  InteriorFurnishings,                         ! Construction Name
  OS:InteriorPartitionSurfaceGroup {1cf08183-411e-4d98-abb7-3caed4321b60},  ! Interior Partition Surface Group Name
  Yes,                       ! Convert to Internal Mass
  autocalculate,            ! Number of Vertices
  -18.417600000000004,
  -3.6576,
  1.25,
  -22.989600000000003,
  -3.6576,
  1.25,
  -22.989600000000003,
  -3.6576,
  0,
  -18.417600000000004,
  -3.6576,
  0;

OS:InteriorPartitionSurface:Detailed,
  OS:InteriorPartitionSurface:Detailed {c93f5595-ff59-4b1e-8c24-879608264fdc},  ! Name
  InteriorFurnishings,                         ! Construction Name
  OS:InteriorPartitionSurfaceGroup {ad0225b7-c67b-43cf-bbb1-b481e9665583},  ! Interior Partition Surface Group Name
  Yes,                       ! Convert to Internal Mass
  autocalculate,            ! Number of Vertices
  3.6576000000000013,
  3.6576000000000013,
  0,
  3.6576000000000013,
  9.2300000000000004,
  0,
  3.6576,
  9.2300000000000004,
  1.25,
  3.6576,
  3.6576,
  1.25;

OS:InteriorPartitionSurface:Detailed,
  OS:InteriorPartitionSurface:Detailed {d1dad4ad-f6bd-48a5-be16-0e0ec74fee40},  ! Name
  InteriorFurnishings,                         ! Construction Name
  OS:InteriorPartitionSurfaceGroup {d1d307d0-15c1-4e6c-bb70-898e802ff618},  ! Interior Partition Surface Group Name
  Yes,                       ! Convert to Internal Mass
  autocalculate,            ! Number of Vertices
  18.4176,
  3.6576,
  1.25,
  18.4176,
  0,
  1.25,
  18.4176,
  0,
  0,
  18.4176,
  3.6576,
  0;

OS:InteriorPartitionSurface:Detailed,
  OS:InteriorPartitionSurface:Detailed {b7e02dd6-be40-4601-a743-0a811d216646},  ! Name
  InteriorFurnishings,                         ! Construction Name
  OS:InteriorPartitionSurfaceGroup {d1d307d0-15c1-4e6c-bb70-898e802ff618},  ! Interior Partition Surface Group Name
  Yes,                       ! Convert to Internal Mass
  autocalculate,            ! Number of Vertices
  0,
  3.6576,
  1.25,
  4.7003999999999992,
  3.6576,
  1.25,
  4.7003999999999992,
  3.6576,
  0,
  0,
  3.6576,
  0;

OS:InteriorPartitionSurface:Detailed,
  OS:InteriorPartitionSurface:Detailed {86ba519a-7027-4017-ba7f-8aa1b467b5c1},  ! Name
  InteriorFurnishings,                         ! Construction Name
  OS:InteriorPartitionSurfaceGroup {8ce358f5-9d05-4207-af3b-bdf184de18d4},  ! Interior Partition Surface Group Name
  Yes,                       ! Convert to Internal Mass
  autocalculate,            ! Number of Vertices
  -2.1335999999999999,
  7.0533999999999999,
  1.25,
  -1.2524,
  7.0533999999999999,
  1.25,
  -1.2524,
  5.8342000000000001,
  1.25,
  -2.1335999999999999,
  5.8342000000000001,
  1.25;

OS:InteriorPartitionSurface:Detailed,
  OS:InteriorPartitionSurface:Detailed {347ef871-ef72-442c-a5b9-91ee36064fc9},  ! Name
  InteriorFurnishings,                         ! Construction Name
  OS:InteriorPartitionSurfaceGroup {d1d307d0-15c1-4e6c-bb70-898e802ff618},  ! Interior Partition Surface Group Name
  Yes,                       ! Convert to Internal Mass
  autocalculate,            ! Number of Vertices
  16.131599999999999,
  2.1335999999999999,
  1.25,
  17.3508,
  2.1335999999999999,
  1.25,
  17.3508,
  1.2524,
  1.25,
  16.131599999999999,
  1.2524,
  1.25;

OS:InteriorPartitionSurface:Detailed,
  OS:InteriorPartitionSurface:Detailed {7ae00f7a-2bdc-418c-aa90-7b51d29afd4f},  ! Name
  InteriorFurnishings,                         ! Construction Name
  OS:InteriorPartitionSurfaceGroup {d1d307d0-15c1-4e6c-bb70-898e802ff618},  ! Interior Partition Surface Group Name
  Yes,                       ! Convert to Internal Mass
  autocalculate,            ! Number of Vertices
  9.2723999999999993,
  3.6576,
  1.25,
  9.2723999999999993,
  0,
  1.25,
  9.2723999999999993,
  0,
  0,
  9.2723999999999993,
  3.6576,
  0;

OS:InteriorPartitionSurface:Detailed,
  OS:InteriorPartitionSurface:Detailed {ad49e84f-049e-4bd1-b3cd-0943ed7fa301},  ! Name
  InteriorFurnishings,                         ! Construction Name
  OS:InteriorPartitionSurfaceGroup {ad0225b7-c67b-43cf-bbb1-b481e9665583},  ! Interior Partition Surface Group Name
  Yes,                       ! Convert to Internal Mass
  autocalculate,            ! Number of Vertices
  3.6576,
  14.8024,
  1.25,
  3.6576,
  9.2300000000000004,
  1.25,
  3.6576000000000013,
  9.2300000000000004,
  0,
  3.6576000000000013,
  14.802399999999999,
  0;

